##C 2007.05.01
Generated by powsybl, 2024-09-30T20:49:32.958019280+02:00[Europe/Paris]
Case date: 2024-10-02T03:30+02:00
##N
##ZAT
O6MNGN21 Meiningen    0 2 240.61 0.00000 1.50072 0.00000 -115.89 0.00000 0.00000 200.000 -200.00                               F
O6MNGN23 Meiningen    0 0        0.00000 0.00000 0.00000 0.00000
O6MNGN51 Meiningen    0 0        0.00000 0.00000 0.00000 0.00000
O6MNGN52 Meiningen    0 0        0.00000 0.00000 0.00000 0.00000
O6MNGN59 Meiningen    0 0        0.00000 0.00000 0.00000 0.00000
O6WALG21 Walgauwerk   0 2 239.97 0.00000 0.00000 -24.482 53.6648 0.00000 -86.000 200.000 -200.00                               F
O6WERB22 Werben       0 0        0.00000 0.00000 0.00000 -17.547 0.00000 0.00000 0.00000 -17.547                               F
O6WERB23 Werben       0 0        0.00000 0.00000 0.00000 -39.497 0.00000 0.00000 0.00000 -39.497                               F
O6WERB51 Werben       0 0        69.6885 0.00000 -0.9698 0.00000 0.00000 -13.514                                               F
O6WERB52 Werben       0 0        0.00000 0.00000 0.00000 0.00000
O9KIRB21 Kirchbichl   0 0        0.00000 0.00000 0.00000 -69.207 0.00000 0.00000 0.00000 -69.207                               F
O9KIRB22 Kirchbichl   0 0        0.00000 0.00000 0.00000 0.00000
O9KIRB51 Kirchbichl   0 0        134.551 0.00000 -27.489 0.00000 0.00000 -39.298                                               F
O9KIRB52 Kirchbichl   0 0        0.00000 0.00000 -8.3498 0.00000 0.00000 -10.000                                               F
O9PRUT21 Prutz        0 2 242.22 0.00000 0.00000 0.00000 -13.005 0.00000 -79.000 400.000 -400.00                               F
O9PRUT22 Prutz        0 0        0.00000 0.00000 -1.3793 -22.266 0.00000 -316.00 0.00000 -22.266                               F
O9PRUT51 Prutz        0 0 110.00 0.00000 0.00000 0.10000 0.00000 0.10000 0.00000 0.00000 -99999.                               F
O9STRA21 Strass       0 0        0.00000 0.00000 0.00000 0.00000
O9STRA22 Strass       0 0        0.00000 0.00000 0.00000 0.00000
O9THAU21 Thaur        0 0        0.00000 0.00000 0.00000 -60.773 0.00000 0.00000 0.00000 -60.773                               F
O9THAU22 Thaur        0 0        0.00000 0.00000 0.00000 0.00000
O9THAU51 Thaur        0 0        21.4450 0.00000 -26.198 0.00000 0.00000 -40.177                                               F
O9THAU52 Thaur        0 0        0.00000 0.00000 0.00000 0.00000
O9VILL21 Vill         0 2 243.05 0.00000 10.7166 0.00000 -28.876 0.00000 0.00000 200.000 -200.00                               F
O9VILL22 Vill         0 0        0.00000 0.00000 0.00000 -15.967 0.00000 0.00000 0.00000 -15.967                               F
O9VILL51 Vill         0 0        21.4450 0.00000 -38.920 0.00000 0.00000 -63.355                                               F
O9VILL52 Vill         0 0        0.00000 0.00000 0.00000 0.00000
O9YVIL21 Y_Vill       0 0        0.00000 0.00000 0.00000 0.00000
O9YVIL22 Y_Vill       0 0        0.00000 0.00000 0.00000 0.00000
OABW  51 AbwindenAste 0 0        17.0684 0.00000 -158.33 0.00000 0.00000 -189.05                                               F
OABW  52 AbwindenAste 0 0        0.00000 0.00000 0.00000 0.00000
OAIGER51 Aigerding    0 0        31.5368 0.00000 -1.2037 0.00000 0.00000 -1.3037                                               F
OALTEN21 Altenwoerth  0 0        0.00000 4.73477 -78.891 0.00000 0.00000 -123.00 4.73477 0.00000                               F
OALTEN22 Altenwoerth  0 0        0.00000 8.03184 -77.684 0.00000 0.00000 -123.00 8.03184 0.00000                               F
OALTEN23 Altenwoerth  0 0        0.00000 0.00000 -118.33 0.00000 0.00000 -123.00                                               F
OAMSCH51 AmSchuss     0 0        9.94042 0.00000 -2.0540 0.00000 0.00000 -14.915                                               F
OAMSTE51 Amstetten    0 0        67.2952 0.00000 -4.0738 0.00000 0.00000 -34.362                                               F
OAMSTE52 Amstetten    0 0        0.00000 0.00000 0.00000 0.00000
OANDAU51 Andau        0 0        0.00000 87.0000 -67.000 0.00000 -67.000 -67.000 87.0000 0.00000                               F
OANNAB51 Annaberg     0 0        8.74238 0.00000 -8.3322 0.00000 0.00000 -25.727                                               F
OANTHI51 Antiesenhofe 0 0        17.4388 0.00000 -3.7603 0.00000 0.00000 -4.5473                                               F
OARST 51 Arnstein     0 0        11.8783 0.00000 -17.823 0.00000 0.00000 -78.403                                               F
OARST 52 Arnstein     0 0        0.00000 0.00000 0.00000 0.00000
OARTHU51 Arthurwerk   0 0        0.00000 0.00000 -30.233 0.00000 0.00000 -41.000                                               F
OARTHU52 Arthurwerk   0 0        0.00000 0.00000 0.00000 0.00000
OASCHA21 Aschach      0 0        0.00000 4.87272 -124.87 0.00000 0.00000 -160.00 4.87272 0.00000                               F
OASCHA22 Aschach      0 0        0.00000 0.00000 -124.96 0.00000 0.00000 -160.00                                               F
OASPER51 Aspern       0 0        0.00000 0.00000 0.00000 0.00000
OAUEN 51 Auen         0 0        46.5500 0.00000 -27.904 0.00000 0.00000 -49.158                                               F
OAUEN 52 Auen         0 0 110.00 37.6254 0.00000 0.10000 0.00000 0.10000 0.00000 0.00000 -99999.                               F
OAUSSE51 Ausserfragan 0 0        46.7109 0.00000 -116.98 0.00000 251.000 -502.10                                               F
OAUSSE52 Ausserfragan 0 0        0.00000 0.00000 0.00000 0.00000
OBADEN51 Baden        0 0        0.00000 0.00000 0.00000 0.00000
OBAEB 51 Baernbach    0 0        27.5609 0.00000 -0.5171 0.00000 0.00000 -11.447                                               F
OBAEB 52 Baernbach    0 0        0.00000 0.00000 0.00000 0.00000
OBAUMK51 Baumkirchen  0 0        65.0808 0.00000 -96.269 0.00000 0.00000 -257.44                                               F
OBAUMK52 Baumkirchen  0 0        0.00000 0.00000 0.00000 0.00000
OBAUSS51 BadAussee    0 0        12.5145 0.00000 -0.1890 0.00000 0.00000 -0.2890                                               F
OBERGE51 Bergern      0 0        0.00000 0.00000 -129.47 0.00000 16.0000 -150.00                                               F
OBERGE52 Bergern      0 0        0.00000 0.00000 -65.775 0.00000 16.0000 -78.000                                               F
OBISAM11 Bisamberg    0 0        0.00000 1.32170 0.00000 0.00000 0.00000 0.00000 1.32170 0.00000                               F
OBISAM12 Bisamberg    0 0        0.00000 0.00000 0.00000 -0.1082 0.00000 0.00000 0.00000 -0.1082                               F
OBISAM13 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000
OBISAM21 Bisamberg    0 0        0.00000 0.00000 0.00000 -87.036 0.00000 0.00000 0.00000 -87.036                               F
OBISAM22 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000
OBISAM51 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000
OBISAM52 Bisamberg    0 0        17.6295 0.00000 -12.537 0.00000 0.00000 -12.637                                               F
OBISAM53 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000
OBISAM54 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000
OBISAM55 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000
OBISAM56 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000
OBOCKF51 Bockfliess   0 0        0.00000 0.00000 -24.000 0.00000 -24.000 -24.000                                               F
OBRAUN51 Braunau      0 0        0.00000 0.00000 -47.900 0.00000 0.00000 -48.000                                               F
OBRAUN52 Braunau      0 0        0.00000 0.00000 0.00000 0.00000
OBREDE51 Brederis     0 0        51.9565 0.00000 -17.844 0.00000 0.00000 -47.607                                               F
OBRUCK51 BruckLeitha  0 0        19.7479 0.00000 -5.3944 0.00000 0.00000 -5.4944                                               F
OBRUEC51 Brueckl      0 0        30.1587 0.00000 -5.8325 0.00000 0.00000 -20.678                                               F
OBRUEC52 Brueckl      0 0        0.00000 0.00000 0.00000 0.00000
OBRUM 51 Bruck_Mur    0 0        112.081 0.00000 -24.663 0.00000 0.00000 -30.162                                               F
OBRUM 52 Bruck_Mur    0 0        0.00000 0.00000 0.00000 0.00000
OBUVKW51 Buers_VKW    0 0        0.00000 0.00000 0.00000 0.00000
ODEUTS51 DeutschAlten 0 0        0.00000 0.00000 0.00000 0.00000
ODEUTS52 DeutschAlten 0 0        6.37731 0.00000 -17.000 0.00000 -17.000 -17.000                                               F
ODIEB 51 Diesbach_Saa 0 0        50.7703 0.00000 -2.9310 0.00000 32.0000 -64.198                                               F
ODIEB 52 Diesbach_Saa 0 0        0.00000 0.00000 0.00000 0.00000
ODONST51 Donaustadt   0 0        0.00000 0.00000 -15.332 0.00000 0.00000 -449.00                                               F
ODUERN11 Duernrohr    0 2 417.15 0.00000 0.00000 0.00000 -49.985 0.00000 0.00000                                               F
ODUERN12 Duernrohr    0 0        0.00000 0.00000 0.00000 0.00000
ODUERN13 Duernrohr    0 0        0.00000 0.00000 0.00000 0.00000
ODUERN21 Duernrohr    0 0        0.00000 75.3152 0.00000 0.00000 0.00000 0.00000 75.3152 0.00000                               F
ODUERN22 Duernrohr    0 0        0.00000 109.806 0.00000 0.00000 0.00000 0.00000 109.806 0.00000                               F
ODUERN51 Duernrohr    0 0        31.6882 0.00000 -9.0410 0.00000 0.00000 -34.526                                               F
ODUERN52 Duernrohr    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -37.000                                               F
OEBENF51 Ebenfurth    0 0        0.00000 0.00000 -0.9000 0.00000 -0.9000 -1.0000                                               F
OEBENF52 Ebenfurth    0 0        0.00000 0.00000 0.00000 0.00000
OEBREI51 Ebreichsdorf 0 0        0.00000 0.00000 -4.9000 0.00000 -4.9000 -5.0000                                               F
OEDLIN21 Edling       0 0        0.00000 2.65231 -73.596 0.00000 0.00000 -86.000 2.65231 0.00000                               F
OEFERD51 Eferding     0 0        52.6171 0.00000 -1.4505 0.00000 0.00000 -1.5505                                               F
OEGGEN51 Eggenburg    0 0        21.9524 0.00000 -0.7289 0.00000 0.00000 -5.8988                                               F
OEGGLF51 Egglfing     0 0        0.00000 0.00000 -73.190 0.00000 0.00000 -84.000                                               F
OEIBES51 Eibesbrunn   0 0        18.6581 0.00000 -19.900 0.00000 0.00000 -20.000                                               F
OEIBES52 Eibesbrunn   0 0        0.00000 0.00000 0.00000 0.00000
OEICH 51 Eichet       0 0        53.6768 0.00000 -14.956 0.00000 0.00000 -24.899                                               F
OEICH 52 Eichet       0 0        0.00000 0.00000 0.00000 0.00000
OEISEN51 Eisenstadt   0 2 113.30 43.8406 0.00000 -0.6998 27.1589 0.00000 -104.11 100.000 -100.00                               F
OENNSI51 EnnsIndustri 0 0        18.9688 0.00000 0.06646 0.00000 0.06646 -0.0335                                               F
OENZF 51 Enzesfeld    0 0        0.00000 0.00000 0.00000 0.00000
OERING51 Ering        0 0        0.00000 0.00000 -74.900 0.00000 0.00000 -75.000                                               F
OERLAU51 Erlauf       0 0        39.5792 0.00000 -5.9228 0.00000 0.00000 -39.542                                               F
OERNST11 Ernsthofen   0 0        0.00000 0.00000 0.00000 -17.660 0.00000 0.00000 0.00000 -17.660                               F
OERNST12 Ernsthofen   0 0        0.00000 0.00000 0.00000 0.00000
OERNST21 Ernsthofen   0 0        0.00000 174.412 0.00000 0.00000 0.00000 0.00000 174.413 0.00000                               F
OERNST22 Ernsthofen   0 0        0.00000 0.00000 0.00000 0.00000
OERNST23 Ernsthofen   0 2 239.99 0.00000 0.00000 0.00000 89.2828 0.00000 0.00000 300.000 -300.00                               F
OERNST2X EH-SF6       0 0        0.00000 0.00000 0.00000 0.00000
OERNST2Y EH-SF6       0 0        0.00000 0.00000 0.00000 0.00000
OERNST51 Ernsthofen   0 0        0.00000 0.00000 0.00000 0.00000
OERNST52 Ernsthofen   0 0        0.00000 0.00000 0.00000 0.00000
OERNST53 Ernsthofen   0 0        22.2828 0.00000 -5.2285 0.00000 0.00000 -63.256                                               F
OESSL 51 Essling      0 0        0.00000 0.00000 0.00000 0.00000
OESSL 52 Essling      0 0        22.6249 0.00000 -73.707 0.00000 0.00000 -78.957                                               F
OESSL 59 Essling      0 0        0.00000 0.00000 0.00000 0.00000
OETZER11 Etzersdorf   0 0        0.00000 0.00000 0.00000 -29.988 0.00000 0.00000 0.00000 -29.988                               F
OETZER12 Etzersdorf   0 0        0.00000 0.00000 0.00000 0.00000
OFEIST21 Feistritz    0 0        0.00000 11.6971 -59.914 0.00000 0.00000 -88.000 11.6971 0.00000                               F
OFEIST22 Feistritz    0 0        0.00000 0.00000 0.00000 0.00000
OFELDB51 Feldbach     0 0        61.5985 0.00000 -12.620 0.00000 0.00000 -101.37                                               F
OFELDB52 Feldbach     0 0        0.00000 0.00000 0.00000 0.00000
OFELDK51 Feldkirch    0 0        46.7001 0.00000 -32.113 0.00000 0.00000 -53.490                                               F
OFLAG 51 Flachgau     0 0        27.8018 0.00000 -2.5861 0.00000 0.00000 -16.212                                               F
OFLAG 52 Flachgau     0 0        0.00000 0.00000 0.00000 0.00000
OFRANK51 Frankenmarkt 0 0        26.4152 0.00000 -2.1837 0.00000 0.00000 -2.2837                                               F
OFRANZ51 Franzosenhau 0 0        5.60745 0.00000 0.03292 0.00000 0.03292 -0.0671                                               F
OFRAST51 Frastanz     0 0        0.00000 0.00000 0.00000 0.00000
OFREIS51 Freistadt    0 0        18.9688 0.00000 -2.2121 0.00000 0.00000 -2.3121                                               F
OFRIEN51 Friensdorf   0 0        18.9688 0.00000 -3.3912 0.00000 0.00000 -3.4912                                               F
OFRIEN52 Friensdorf   0 0        0.00000 0.00000 0.00000 0.00000
OFRIES51 Friesach     0 0        0.00000 0.00000 -10.221 0.00000 0.00000 -12.000                                               F
OFRIES52 Friesach     0 0        0.00000 0.00000 0.00000 0.00000
OFROH 51 Frohnleiten  0 0        3.82199 0.00000 -24.704 0.00000 0.00000 -28.000                                               F
OFROH 52 Frohnleiten  0 0        0.00000 0.00000 0.00000 0.00000
OGAENS51 Gaenserndorf 0 0        35.1670 0.00000 -10.185 0.00000 0.00000 -22.796                                               F
OGAENS52 Gaenserndorf 0 0        0.00000 0.00000 0.00000 0.00000
OGAILI51 Gailitz      0 0 110.00 10.8514 0.00000 0.10000 0.00000 0.10000 0.00000 0.00000 -99999.                               F
OGAILI52 Gailitz      0 0        0.00000 0.00000 0.00000 0.00000
OGARST51 Garsten      0 0        0.00000 0.00000 -28.878 0.00000 0.00000 -36.000                                               F
OGASTE51 Gasteinertal 0 0        14.8712 0.00000 -4.8275 0.00000 32.0000 -147.31                                               F
OGAWEI51 Gaweinstal   0 0        26.4327 0.00000 -177.19 0.00000 0.00000 -177.29                                               F
OGERAS51 Gerasdorf    0 0        0.00000 0.00000 -0.9000 0.00000 -0.9000 -1.0000                                               F
OGERAS52 Gerasdorf    0 0        0.00000 0.00000 0.00000 0.00000
OGERLO11 Gerlos       0 0        0.00000 0.00000 -71.551 0.00000 0.00000 -135.00                                               F
OGERST51 Gerstl       0 0        18.5400 0.00000 -6.2677 0.00000 0.00000 -36.495                                               F
OGLEIS51 Gleisdorf    0 0        50.2653 0.00000 -4.2308 0.00000 0.00000 -55.854                                               F
OGLEIS52 Gleisdorf    0 0        0.00000 0.00000 0.00000 0.00000
OGMUND51 Gmunden      0 0        51.3610 0.00000 -10.529 0.00000 0.00000 -27.087                                               F
OGOEM 51 Goeming      0 0        0.00000 0.00000 0.00000 0.00000
OGOEM 52 Goeming      0 0        14.8642 0.00000 -1.3793 0.00000 0.00000 -25.508                                               F
OGOLL 51 Golling      0 0        0.00000 0.00000 0.00000 0.00000
OGOLL 52 Golling      0 0        12.2768 0.00000 -6.9915 0.00000 0.00000 -33.258                                               F
OGRAMB51 Grambach     0 0        130.648 0.00000 -0.1723 0.00000 0.00000 -13.050                                               F
OGRAMB52 Grambach     0 0        0.00000 0.00000 0.00000 0.00000
OGRAZN51 Graz_Nord    0 0        56.5854 0.00000 -14.310 0.00000 0.00000 -25.235                                               F
OGRAZN52 Graz_Nord    0 0        0.00000 0.00000 0.00000 0.00000
OGRAZS51 Graz_Sued    0 0        0.00000 0.00000 -31.686 0.00000 0.00000 -45.797                                               F
OGRAZS52 Graz_Sued    0 0        71.4755 0.00000 0.00000 0.00000
OGREST51 Gresten      0 0        19.4752 0.00000 -11.532 0.00000 0.00000 -34.108                                               F
OGREST52 Gresten      0 0        0.00000 0.00000 0.00000 0.00000
OGREUT21 Greuth       0 0        0.00000 0.00000 0.00000 0.00000
OGREUT41 Greuth       0 0        0.00000 0.00000 0.00000 0.00000
OGREUT49 Greuth       0 0        0.00000 0.00000 0.00000 0.00000
OGRFST21 Greifenstein 0 0        0.00000 19.5874 -179.05 0.00000 0.00000 -222.00 19.5874 0.00000                               F
OGRFST22 Greifenstein 0 0        0.00000 0.00000 -89.569 0.00000 0.00000 -111.00                                               F
OGRIK 51 Grieskirchen 0 0        38.2214 0.00000 -4.3596 0.00000 0.00000 -5.4788                                               F
OGROSS51 Grossraming  0 0        0.00000 0.00000 -25.726 0.00000 0.00000 -35.000                                               F
OGROSS52 Grossraming  0 0        0.00000 0.00000 -65.677 0.00000 0.00000 -84.000                                               F
OGUNDE51 Gundertshaus 0 0        8.56464 0.00000 -1.4597 0.00000 0.00000 -1.6155                                               F
OHADER51 Hadersdorf   0 0        8.95644 0.00000 -6.9414 0.00000 0.00000 -7.0414                                               F
OHAEUS21 Haeusling    0 0        0.00000 0.00000 0.00000 0.00000 420.000 -360.00                                               F
OHARTB51 Hartberg     0 0        51.8861 0.00000 -14.024 0.00000 0.00000 -68.359                                               F
OHAUSR21 Hausruck     0 0        0.00000 0.00000 0.00000 -14.390 0.00000 0.00000 0.00000 -14.390                               F
OHAUSR22 Hausruck     0 0        0.00000 0.00000 0.00000 0.00000
OHAUSR51 Hausruck     0 0        13.9747 0.00000 -9.9090 0.00000 0.00000 -30.366                                               F
OHAUSR52 Hausruck     0 0        0.00000 0.00000 0.00000 0.00000
OHAUSR53 Hausruck     0 0        0.00000 0.00000 0.00000 0.00000
OHAUSR59 Hausruck     0 0        0.00000 0.00000 0.00000 0.00000
OHESSE21 Hessenberg   0 0        0.00000 0.00000 0.00000 -6.9676 0.00000 0.00000 0.00000 -6.9676                               F
OHESSE22 Hessenberg   0 0        0.00000 0.00000 0.00000 0.00000
OHESSE51 Hessenberg   0 0        67.9502 0.00000 -24.708 0.00000 0.00000 -43.218                                               F
OHESSE52 Hessenberg   0 0        0.00000 0.00000 0.00000 0.00000
OHIEF 51 Hieflau      0 0        17.5213 0.00000 -94.849 0.00000 8.00000 -121.93                                               F
OHIEF 52 Hieflau      0 0        0.00000 0.00000 0.00000 0.00000
OHIMU 51 Hintermuhr   0 0        38.4127 0.00000 0.00000 0.00000 70.0000 -112.00                                               F
OHOEFL51 Hoeflein     0 0        0.00000 0.00000 -59.557 0.00000 0.00000 -59.657                                               F
OHOERS51 Hoersching   0 0        0.00000 0.00000 0.00000 0.00000
OHOERS52 Hoersching   0 0        0.00000 0.00000 0.00000 0.00000
OHOF  51 Hof          0 0        9.68934 0.00000 -2.2838 0.00000 0.00000 -2.4440                                               F
OHOHEM51 Hohenems     0 0        34.3511 0.00000 0.00000 0.00000 0.00000 -9.1047                                               F
OHOHEW51 HoheWand     0 0        100.064 0.00000 -0.0861 0.00000 0.00000 -21.735                                               F
OHOLLA51 Hollabrunn   0 0        24.2265 0.00000 -1.7613 0.00000 0.00000 -10.872                                               F
OHOLLA52 Hollabrunn   0 0        0.00000 0.00000 0.00000 0.00000
OHORN 51 Horn         0 0        19.0259 0.00000 -1.9193 0.00000 0.00000 -27.567                                               F
OHORN 52 Horn         0 0        0.00000 0.00000 0.00000 0.00000
OHULI 51 HuetteSued   0 0        109.329 0.00000 -113.45 0.00000 0.00000 -365.00                                               F
OIMST 51 Imst         0 0        54.6938 0.00000 -142.60 0.00000 0.00000 -153.78                                               F
OIMST 52 Imst         0 0        0.00000 0.00000 0.00000 0.00000
OINNSB51 Innsbruck    0 0        70.7026 0.00000 -26.428 0.00000 0.00000 -28.000                                               F
OINNSB52 Innsbruck    0 0        0.00000 0.00000 0.00000 0.00000
OJENBA51 Jenbach      0 0        31.7768 0.00000 -17.683 0.00000 0.00000 -50.473                                               F
OJENBA52 Jenbach      0 0        0.00000 0.00000 -6.3424 0.00000 0.00000 -66.000                                               F
OJOCHE21 Jochenstein  0 0        0.00000 0.00000 -85.037 -7.2683 0.00000 -90.000 0.00000 -7.2683                               F
OJOCHE22 Jochenstein  0 0        0.00000 0.00000 -28.374 0.00000 0.00000 -60.000                                               F
OJOCHE51 Jochenstein  0 0        0.00000 0.00000 0.00000 0.00000
OJOCHE59 Jochenstein  0 0        0.00000 0.00000 0.00000 0.00000
OKAGRA51 Kagran       0 0        0.00000 0.00000 -0.9000 0.00000 -0.9000 -1.0000                                               F
OKAINA11 Kainachtal   0 0        0.00000 135.077 0.00000 0.00000 0.00000 0.00000 135.077 0.00000                               F
OKAINA12 Kainachtal   0 2 417.95 0.00000 0.00000 0.00000 -209.03 0.00000 0.00000 400.000 -400.00                               F
OKAINA51 Kainachtal   0 0        26.4954 0.00000 -23.503 0.00000 0.00000 -41.045                                               F
OKAINA52 Kainachtal   0 0        0.00000 0.00000 0.00000 0.00000
OKAISE51 KaiserEbersd 0 0        84.5412 0.00000 -86.637 0.00000 0.00000 -96.000                                               F
OKAISE52 KaiserEbersd 0 0        0.00000 0.00000 -86.293 0.00000 0.00000 -96.000                                               F
OKAMER51 Kamering     0 0        36.2115 0.00000 -38.903 0.00000 0.00000 -63.003                                               F
OKAMER52 Kamering     0 0        0.00000 0.00000 0.00000 0.00000
OKAPFB51 Kapfenberg   0 0        38.9580 0.00000 -7.8279 0.00000 0.00000 -10.710                                               F
OKAPRU11 Kaprun_Haupt 0 0        0.00000 39.6371 -145.27 0.00000 0.00000 -170.00 39.6371 0.00000                               F
OKAPRU12 Kaprun_Haupt 0 0        0.00000 5.62041 0.00000 0.00000 0.00000 0.00000 5.62041 0.00000                               F
OKAPRU51 Kaprun_Haupt 0 0        0.00000 0.00000 -128.00 0.00000 160.000 -230.00                                               F
OKAPRU52 Kaprun_Haupt 0 0        0.00000 0.00000 0.00000 0.00000
OKATZB51 Katzbach     0 0        9.00064 0.00000 -0.2453 0.00000 0.00000 -0.3453                                               F
OKENDL11 Kendlerstras 0 0        0.00000 0.00000 0.00000 0.00000
OKENDL12 Kendlerstras 0 0        0.00000 0.00000 0.00000 0.00000
OKENDL51 Kendlerstras 0 0        0.00000 0.00000 0.00000 0.00000
OKENDL52 Kendlerstras 0 0        0.00000 0.00000 0.00000 0.00000
OKINDB51 Kindberg     0 0        9.40501 0.00000 -2.6820 0.00000 0.00000 -3.1850                                               F
OKLAGE51 Klagenfurt   0 0        69.2302 0.00000 -71.499 0.00000 0.00000 -110.03                                               F
OKLAGE52 Klagenfurt   0 0        0.00000 0.00000 0.00000 0.00000
OKLAUS21 Klaus        0 0        7.20145 8.07050 -15.761 0.00000 0.00000 -29.030 8.07050 0.00000                               F
OKLAUS29 Klaus        0 0        0.00000 3.52950 0.00000 0.00000 0.00000 0.00000 3.52950 0.00000                               F
OKLEDE21 Kledering    0 0        0.00000 0.00000 -1.7241 -1.4221 82.0000 -4.0000 0.00000 -1.4221                               F
OKLEIN51 Kleinmuenche 0 0 110.00 10.2143 0.00000 0.10000 0.00000 0.10000 0.00000 0.00000 -99999.                               F
OKLEIN52 Kleinmuenche 0 0        0.00000 0.00000 0.00000 0.00000
OKORNE51 Korneuburg   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -150.00                                               F
OKORNE52 Korneuburg   0 0        0.00000 0.00000 0.00000 0.00000
OKREMM51 Kremsmuenste 0 0        0.00000 0.00000 0.00000 0.00000
OKREMM52 Kremsmuenste 0 0        0.00000 0.00000 0.00000 0.00000
OKRONS11 Kronstorf    0 0        0.00000 0.00000 0.00000 0.00000
OKRONS12 Kronstorf    0 0        0.00000 0.00000 0.00000 0.00000
OKROW 51 Kronstorf_We 0 0        0.00000 0.00000 0.00000 0.00000
OKUFST51 Kufstein     0 0        25.5088 0.00000 -28.902 0.00000 0.00000 -55.174                                               F
OKUFST52 Kufstein     0 0        0.00000 0.00000 0.00000 0.00000
OKWDUR11 KW Duernrohr 0 0        0.00000 34.3102 0.00000 0.00000 0.00000 -332.00 34.3102 0.00000                               F
OLAA  51 LaaThaya     0 0        13.0596 0.00000 -63.900 0.00000 0.00000 -64.000                                               F
OLAAKI51 Laakirchen   0 0        47.2772 0.00000 -0.9543 0.00000 0.00000 -61.682                                               F
OLANDS51 Landskron    0 0        26.1515 0.00000 -12.558 0.00000 0.00000 -51.492                                               F
OLANDS52 Landskron    0 0        0.00000 0.00000 0.00000 0.00000
OLASDO51 Lassendorf   0 0        20.1597 0.00000 -45.381 0.00000 5.00000 -68.000                                               F
OLASSE51 Lassee       0 0        8.78352 0.00000 -0.2585 0.00000 0.00000 -6.9300                                               F
OLAUF 51 Laufnitzdorf 0 0        3.82199 0.00000 -24.768 0.00000 0.00000 -53.233                                               F
OLAUF 52 Laufnitzdorf 0 0        0.00000 0.00000 0.00000 0.00000
OLEIBN51 Leibnitz     0 0        0.00000 0.00000 -63.387 0.00000 0.00000 -80.000                                               F
OLEIBN52 Leibnitz     0 0        0.00000 0.00000 0.00000 0.00000
OLENGA51 Lengau       0 0        6.43264 0.00000 -2.1597 0.00000 0.00000 -2.1597                                               F
OLENZI51 Lenzing      0 0        86.6749 0.00000 -75.043 0.00000 0.00000 -75.043                                               F
OLEOND51 Leonding     0 0 110.00 9.27923 0.00000 0.10000 0.00000 0.10000 0.00000 0.00000 -99999.                               F
OLEOPO51 Leopoldau    0 0        107.157 0.00000 0.00000 0.00000 0.00000 -147.00                                               F
OLEOPO52 Leopoldau    0 0        0.00000 0.00000 0.00000 0.00000
OLIENN11 Lienz        0 0        0.00000 0.00000 0.00000 -13.277 0.00000 0.00000 0.00000 -13.277                               F
OLIENN12 Lienz        0 0        0.00000 13.2770 0.00000 0.00000 0.00000 0.00000 13.2770 0.00000                               F
OLIENN21 Lienz        0 0        0.00000 296.303 0.00000 0.00000 0.00000 0.00000 296.304 0.00000                               F
OLIENN22 Lienz        0 0        0.00000 0.00000 0.00000 0.00000
OLIENN23 Lienz        0 0        0.00000 0.00000 0.00000 0.00000
OLIENN51 Lienz        0 0        0.00000 0.00000 0.00000 0.00000
OLIENN52 Lienz        0 0        28.7779 0.00000 -72.479 0.00000 0.00000 -129.68                                               F
OLIESE51 Lieserhofen  0 0        32.3982 0.00000 -4.3242 0.00000 0.00000 -10.635                                               F
OLIESE52 Lieserhofen  0 0        0.00000 0.00000 0.00000 0.00000
OLIESI51 Liesing      0 0        53.7210 0.00000 0.00000 0.00000
OLIEZ 51 Liezen       0 0        103.163 0.00000 -174.20 0.00000 0.00000 -270.00                                               F
OLIMBG11 Limberg_II   0 0        0.00000 0.00000 0.00000 0.00000 480.000 -480.00                                               F
OLINZC51 LinzCity     0 0 110.00 20.1209 0.00000 0.10000 0.00000 0.10000 0.00000 0.00000 -99999.                               F
OLINZI51 LinzIndustri 0 0 110.00 11.7654 0.00000 0.10000 0.00000 0.10000 0.00000 0.00000 -99999.                               F
OLINZM51 LinzMitte    0 0        26.8558 0.00000 -11.732 0.00000 0.00000 -231.75                                               F
OLINZM52 LinzMitte    0 0        0.00000 0.00000 0.00000 0.00000
OLINZN51 LinzNord     0 0        20.1209 0.00000 -1.4157 0.00000 0.00000 -1.5157                                               F
OLINZN52 LinzNord     0 0        0.00000 0.00000 0.00000 0.00000
OLINZO51 LinzOst      0 0        25.0106 0.00000 0.00000 0.00000
OLINZS51 LinzSued     0 0        11.6017 0.00000 -28.902 0.00000 0.00000 -165.33                                               F
OLINZZ51 LinzZentrum  0 0        25.7961 0.00000 -0.5295 0.00000 0.00000 -0.6295                                               F
OLINZZ52 LinzZentrum  0 0        0.00000 0.00000 0.00000 0.00000
OLOOSD51 Loosdorf     0 0 110.00 14.7776 0.00000 0.10000 0.00000 0.10000 0.00000 0.00000 -99999.                               F
OLOSEN51 Losenstein   0 0        0.00000 0.00000 -32.795 0.00000 0.00000 -40.000                                               F
OLUGA 51 Lungau       0 0        23.9770 0.00000 -24.752 0.00000 0.00000 -86.186                                               F
OLUGA 52 Lungau       0 0        0.00000 0.00000 0.00000 0.00000
OMALTA21 MaltaHauptst 0 2 238.20 0.00000 0.00000 -328.61 -5.0823 200.000 -549.00 500.000 -500.00                               F
OMALTA22 MaltaHauptst 0 0        0.00000 0.00000 -75.065 -31.006 200.000 -183.00 0.00000 -31.006                               F
OMALTA51 MaltaHauptst 0 0        0.00000 0.00000 0.00000 0.00000 138.000 -128.00                                               F
OMALTA52 MaltaHauptst 0 0        0.00000 0.00000 0.00000 0.00000
OMARCH51 Marchtrenk   0 0        22.2112 0.00000 -30.518 0.00000 0.00000 -66.672                                               F
OMATTE51 Mattersburg  0 0        21.8164 29.0000 -9.8030 0.00000 0.00000 -52.076 29.0000 0.00000                               F
OMATTI51 Mattighofen  0 0        33.8117 0.00000 -2.8627 0.00000 0.00000 -2.9627                                               F
OMAU  51 MaltaUnterst 0 0        0.00000 0.00000 -25.134 0.00000 0.00000 -40.000                                               F
OMAUTH51 Mauthausen   0 0        18.9688 0.00000 -7.8854 0.00000 0.00000 -11.098                                               F
OMAYRH21 Mayrhofen    0 2 242.51 0.00000 61.7701 0.00000 -47.752 0.00000 0.00000 300.000 -300.00                               F
OMAYRH22 Mayrhofen    0 0        0.00000 0.00000 -287.78 -8.9290 0.00000 -368.00 0.00000 -8.9290                               F
OMELLA11 Mellach      0 0        0.00000 0.00000 0.00000 -0.8997 0.00000 -410.00 0.00000 -0.8997                               F
OMELLA12 Mellach      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -410.00                                               F
OMITTD51 Mitterdorf   0 0        38.9580 0.00000 -11.134 0.00000 0.00000 -19.865                                               F
OMITTD52 Mitterdorf   0 0        0.00000 0.00000 0.00000 0.00000
OMOOSB51 Moosbrunn    0 0        12.8088 0.00000 -3.9000 0.00000 -3.9000 -4.0000                                               F
OMUEHL51 Muehlrading  0 0        0.00000 0.00000 -21.564 0.00000 0.00000 -28.000                                               F
OMUERZ51 Muerzzuschla 0 0        29.8913 0.00000 -29.313 0.00000 0.00000 -29.413                                               F
OMUERZ52 Muerzzuschla 0 0        0.00000 0.00000 0.00000 0.00000
ONAUDE11 Nauders      0 2 414.86 0.00000 0.00000 0.00000 62.7803 0.00000 0.00000 200.000 -200.00                               F
ONAUDE12 Nauders      0 0        0.00000 0.00000 0.00000 0.00000
ONAUDE21 Nauders      0 0        0.00000 0.00000 0.00000 -15.715 0.00000 0.00000 0.00000 -15.715                               F
ONAUDE22 Nauders      0 0        0.00000 112.991 0.00000 0.00000 0.00000 0.00000 112.991 0.00000                               F
ONENZI51 Nenzing      0 0        0.00000 0.00000 0.00000 0.00000
ONEUSI21 NeusiedlSee  0 0        0.00000 0.00000 0.00000 0.00000
ONEUSI22 NeusiedlSee  0 0        0.00000 0.00000 0.00000 0.00000
ONEUSI51 NeusiedlSee  0 0        42.7602 17.4028 -42.154 0.00000 0.00000 -114.30 17.4028 0.00000                               F
ONEUSI52 NeusiedlSee  0 0        0.00000 17.4028 -51.000 0.00000 -51.000 -51.000 17.4028 0.00000                               F
OOBAL 51 Oberalm      0 0        17.4518 0.00000 -37.453 0.00000 0.00000 -114.16                                               F
OOBAL 52 Oberalm      0 0        0.00000 0.00000 0.00000 0.00000
OOBERA52 Oberaudorf   0 0        0.00000 0.00000 0.00000 0.00000
OOBERD51 Oberdrauburg 0 0        9.79511 0.00000 -6.9616 0.00000 0.00000 -17.457                                               F
OOBERS11 Obersielach  0 0        0.00000 0.00000 0.00000 -11.654 0.00000 0.00000 0.00000 -11.654                               F
OOBERS12 Obersielach  0 0        0.00000 0.00000 0.00000 0.00000
OOBERS21 Obersielach  0 0        0.00000 274.461 0.00000 0.00000 0.00000 0.00000 274.461 0.00000                               F
OOBERS22 Obersielach  0 2 236.87 0.00000 0.00000 0.00000 -56.408 0.00000 0.00000 300.000 -300.00                               F
OOBERS51 Obersielach  0 0        14.1215 0.00000 -5.1243 0.00000 0.00000 -14.917                                               F
OOBERS52 Obersielach  0 0        0.00000 0.00000 0.00000 0.00000
OOETZ 51 Oetztal      0 0        45.7043 0.00000 -33.992 0.00000 0.00000 -47.710                                               F
OOETZ 52 Oetztal      0 0        0.00000 0.00000 0.00000 0.00000
OOHLSD51 Ohlsdorf     0 0        0.00000 0.00000 -0.5665 0.00000 0.00000 -0.6746                                               F
OOSTST11 Oststeiermar 0 0        0.00000 7.51249 0.00000 0.00000 0.00000 0.00000 7.51249 0.00000                               F
OOSTST12 Oststeiermar 0 0        0.00000 0.00000 0.00000 0.00000
OOSTST51 Oststeiermar 0 0        0.00000 0.00000 0.00000 0.00000
OOSTST52 Oststeiermar 0 0        0.00000 0.00000 0.00000 0.00000
OOTH  51 Ottensheim   0 0        0.00000 0.00000 -182.39 0.00000 0.00000 -207.00                                               F
OOTH  52 Ottensheim   0 0        0.00000 0.00000 0.00000 0.00000
OOTTEN51 Ottenstein   0 0        14.3981 0.00000 -5.2654 0.00000 0.00000 -60.709                                               F
OOTTEN52 Ottenstein   0 0        19.6988 0.00000 0.00000 0.00000 29.0000 0.00000                                               F
OPARTE51 Partenstein  0 0        18.1469 0.00000 -21.038 0.00000 0.00000 -48.825                                               F
OPASSA51 Passau       0 0        0.00000 0.00000 0.00000 0.00000
OPEIGA51 Peigarten    0 0        0.00000 0.00000 0.00000 0.00000
OPERNH51 Pernhofen    0 0        54.1718 0.00000 0.00000 0.00000
OPERNH52 Pernhofen    0 0        0.00000 0.00000 0.00000 0.00000
OPETER11 StPeter      0 2 416.40 0.00000 13.2899 0.00000 251.358 0.00000 0.00000 350.000 -350.00                               F
OPETER13 StPeter      0 0        0.00000 0.00000 0.00000 0.00000
OPETER21 StPeter      0 0        0.00000 173.155 0.00000 0.00000 0.00000 0.00000 173.155 0.00000                               F
OPETER22 StPeter      0 0        0.00000 0.00000 0.00000 0.00000
OPETER23 StPeter      0 0        0.00000 0.00000 0.00000 0.00000
OPETER51 StPeter      0 0 110.00 22.1047 0.00000 0.10000 0.00000 0.10000 0.00000 0.00000 -99999.                               F
OPETER52 StPeter      0 0        0.00000 0.00000 0.00000 0.00000
OPETRO51 Petronell    0 0 110.00 7.81067 0.00000 0.10000 0.00000 0.10000 0.00000 0.00000 -99999.                               F
OPETRO52 Petronell    0 0        0.00000 0.00000 -58.900 0.00000 -58.900 -59.000                                               F
OPFAND51 Pfandl       0 0        16.3952 0.00000 -0.4448 0.00000 0.00000 -0.5448                                               F
OPICHL51 Pichling     0 0        0.00000 0.00000 0.00000 0.00000
OPICHL52 Pichling     0 0        0.00000 0.00000 0.00000 0.00000
OPINZ 51 Pinzgau      0 0        79.3031 0.00000 -87.993 0.00000 0.00000 -160.28                                               F
OPINZ 52 Pinzgau      0 0        0.00000 0.00000 0.00000 0.00000
OPOCKI51 Pocking      0 0 110.00 49.1851 0.00000 0.10000 0.00000 0.10000 0.00000 0.00000 -99999.                               F
OPODO 51 Pottendorf   0 0        0.00000 0.00000 -10.900 0.00000 -10.900 -11.000                                               F
OPONG 51 Pongau       0 0        16.9611 0.00000 -41.557 0.00000 0.00000 -117.41                                               F
OPONG 52 Pongau       0 0        16.9611 0.00000 -62.068 0.00000 0.00000 -82.903                                               F
OPOTT 51 Pottenstein  0 0        0.00000 0.00000 0.00000 0.00000
OPOTT 52 Pottenstein  0 0        0.00000 0.00000 0.00000 0.00000
OPOTTE11 Pottenbrunn  0 0        0.00000 0.00000 0.00000 0.00000
OPOTTE51 Pottenbrunn  0 0        0.00000 0.00000 0.00000 0.00000
OPOTTE52 Pottenbrunn  0 0        53.4732 0.00000 -9.2407 0.00000 0.00000 -34.945                                               F
OPOTTE59 Pottenbrunn  0 0        0.00000 0.00000 0.00000 0.00000
OPROTT51 Prottes      0 0        0.00000 0.00000 -30.900 0.00000 -30.900 -31.000                                               F
OPUCHB51 Puchberg     0 0        29.2477 0.00000 -1.8208 0.00000 0.00000 -1.9208                                               F
OPUCHB52 Puchberg     0 0        0.00000 0.00000 0.00000 0.00000
OPYHRN21 Pyhrn        0 0        3.60072 0.00000 -3.2504 -4.2766 0.00000 -3.8700 0.00000 -4.2766                               F
ORAAB 51 Raab         0 0        0.00000 0.00000 0.00000 0.00000
ORADEN51 Radenthein   0 0        17.4947 0.00000 -4.4835 0.00000 0.00000 -6.9090                                               F
ORADEN52 Radenthein   0 0        0.00000 0.00000 0.00000 0.00000
ORANNA51 Ranna        0 0        22.2345 0.00000 -12.876 0.00000 17.0000 -26.206                                               F
ORANNA52 Ranna        0 0        0.00000 0.00000 0.00000 0.00000
ORANSH51 Ranshofen    0 0        46.8074 0.00000 0.00000 0.00000
ORAUZ 51 Rauz         0 0        0.00000 0.00000 0.00000 0.00000
OREGAU51 Regau        0 0        13.7099 0.00000 -1.8689 0.00000 0.00000 -2.1096                                               F
OREISS21 KW Reisseck2 0 0        0.00000 2.29155 -72.931 0.00000 430.000 -430.00 2.29155 0.00000                               F
OREISS51 ReisseckKreu 0 0        0.00000 0.00000 -32.203 0.00000 71.0000 -143.00                                               F
OREISS52 ReisseckKreu 0 0        0.00000 0.00000 0.00000 0.00000
OREITD51 Reitdorf     0 0 110.00 27.9861 0.00000 0.10000 0.00000 0.10000 0.00000 0.00000 -99999.                               F
ORIED 51 Ried         0 0        51.4873 0.00000 -3.5495 0.00000 0.00000 -3.6495                                               F
ORIED 52 Ried         0 0        0.00000 0.00000 0.00000 0.00000
ORIEDB51 Riedersbach  0 0        13.3511 0.00000 -0.5708 0.00000 0.00000 -0.6708                                               F
ORIEDE51 Rieden       0 0        91.6635 0.00000 -7.1589 0.00000 0.00000 -41.258                                               F
OROHRB51 Rohrbach     0 0        37.5782 0.00000 -12.530 0.00000 0.00000 -13.702                                               F
OROSEG21 Rosegg       0 0        0.00000 18.4698 -62.389 0.00000 0.00000 -82.000 18.4698 0.00000                               F
OROSEN51 Rosenau      0 0        0.00000 0.00000 -28.620 0.00000 0.00000 -34.000                                               F
OROSSB51 Rossbach     0 0        23.8023 0.00000 -7.0466 0.00000 0.00000 -8.5667                                               F
OROSSH21 Rosshag      0 0        0.00000 0.00000 0.00000 0.00000 130.000 -116.00                                               F
OROSSH22 Rosshag      0 0        0.00000 0.00000 0.00000 0.00000 130.000 -116.00                                               F
OSALZA21 Salzach      0 0        0.00000 0.00000 0.00000 -72.148 0.00000 0.00000 0.00000 -72.148                               F
OSALZA22 Salzach      0 0        0.00000 0.00000 0.00000 0.00000
OSALZA51 Salzach      0 0        115.776 0.00000 -36.864 0.00000 0.00000 -157.20                                               F
OSALZA52 Salzach      0 0        0.00000 0.00000 0.00000 0.00000
OSALZB21 Salzburg     0 0        0.00000 0.00000 0.00000 0.00000
OSALZB22 Salzburg     0 0        0.00000 0.00000 0.00000 0.00000
OSARA 11 Sarasdorf    0 0        0.00000 48.9023 0.00000 0.00000 0.00000 0.00000 48.9023 0.00000                               F
OSARA 12 Sarasdorf    0 0        0.00000 0.00000 0.00000 0.00000
OSARA 51 Sarasdorf    0 0        0.00000 0.00000 -58.000 0.00000 -58.000 -58.000                                               F
OSARA 52 Sarasdorf    0 0        0.00000 0.00000 0.00000 0.00000
OSATTL21 Sattledt     0 0        5.76116 0.00000 0.10000 -3.6081 0.10000 0.00000 0.00000 -3.6081                               F
OSCHAE21 Schaerding   0 0        0.00000 10.1412 -47.105 0.00000 0.00000 -48.000 10.1412 0.00000                               F
OSCHAE22 Schaerding   0 0        0.00000 0.00000 -47.105 0.00000 0.00000 -48.000                                               F
OSCHAR51 Scharndorf   0 0        0.00000 0.00000 -10.900 0.00000 -10.900 -11.000                                               F
OSCHME51 Schmelz      0 0        110.104 0.00000 0.00000 0.00000
OSCHOE51 Schoenkirche 0 0        0.00000 0.00000 0.00000 0.00000
OSCHWA11 Schwarzenbac 0 0        0.00000 43.5277 -30.787 0.00000 40.0000 -45.000 43.5277 0.00000                               F
OSIMME11 Simmering    0 0        0.00000 95.9106 0.00000 0.00000 0.00000 -894.00 95.9106 0.00000                               F
OSIMME12 Simmering    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -274.00                                               F
OSIMME13 Simmering    0 0        0.00000 0.00000 0.00000 0.00000
OSIMME14 Simmering    0 0        0.00000 0.00000 0.00000 0.00000
OSIMME51 Simmering    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -85.000                                               F
OSIMME52 Simmering    0 0        0.00000 0.00000 0.00000 0.00000
OSIMME53 Simmering    0 0        0.00000 0.00000 0.00000 0.00000
OSIMME55 Simmering    0 0        0.00000 0.00000 -21.976 0.00000 0.00000 -102.00                                               F
OSPANN51 Spannberg    0 0        0.00000 0.00000 -56.900 0.00000 -56.900 -57.000                                               F
OSPANN52 Spannberg    0 0        0.00000 0.00000 -78.000 0.00000 -78.000 -78.000                                               F
OSPITT51 Spittal      0 0        13.6991 0.00000 -2.6843 0.00000 0.00000 -9.1670                                               F
OSTADL51 Stadlau      0 0        107.157 0.00000 0.00000 0.00000
OSTADL52 Stadlau      0 0        0.00000 0.00000 0.00000 0.00000
OSTAND51 StAndrae     0 0        12.0394 0.00000 -9.4940 0.00000 0.00000 -9.5940                                               F
OSTAND52 StAndrae     0 0        0.00000 0.00000 0.00000 0.00000
OSTANI51 Staning      0 0        0.00000 0.00000 -37.574 0.00000 0.00000 -45.000                                               F
OSTEEG51 Steeg        0 0        19.1430 0.00000 -2.4877 0.00000 0.00000 -2.5877                                               F
OSTEIK51 Steinkogl    0 0        39.9922 0.00000 -4.0604 0.00000 0.00000 -8.9182                                               F
OSTEIN51 Steinfeld    0 0        12.1700 0.00000 -11.313 0.00000 0.00000 -23.601                                               F
OSTEYF51 SteyrFischhu 0 0        69.8339 0.00000 -18.569 0.00000 0.00000 -18.669                                               F
OSTEYM51 Steyrermuehl 0 0        0.00000 0.00000 -2.7785 0.00000 0.00000 -49.350                                               F
OSTEYM52 Steyrermuehl 0 0        0.00000 0.00000 -2.6723 0.00000 0.00000 -18.000                                               F
OSTEYM53 Steyrermuehl 0 0        0.00000 0.00000 0.00000 0.00000 57.0000 0.00000                                               F
OSTEYN51 SteyrNord    0 0 110.00 88.8027 0.00000 0.10000 0.00000 0.10000 0.00000 0.00000 -99999.                               F
OSTJAK51 StJakob      0 0 110.00 16.2114 0.00000 0.10000 0.00000 0.10000 0.00000 0.00000 -99999.                               F
OSTJAK52 StJakob      0 0        0.00000 0.00000 0.00000 0.00000
OSTLEO51 StLeonhard   0 0        8.86337 0.00000 -8.1028 0.00000 0.00000 -10.460                                               F
OSTMAR51 StMartin     0 0        21.4015 0.00000 -16.354 0.00000 0.00000 -57.014                                               F
OSTMIC51 StMichael    0 0        26.6060 0.00000 -2.7586 0.00000 72.0000 -34.000                                               F
OSTMIC52 StMichael    0 0        0.00000 0.00000 0.00000 0.00000
OSTOCK51 Stockerau    0 0        17.6112 0.00000 -2.0251 0.00000 0.00000 -10.825                                               F
OSTOCK52 Stockerau    0 0        0.00000 0.00000 0.00000 0.00000
OSTPAN51 StPantaleon  0 0        0.00000 0.00000 -33.803 0.00000 0.00000 -38.325                                               F
OSTRAT51 Stratzdorf   0 0        58.4361 0.00000 -2.0470 0.00000 0.00000 -384.75                                               F
OSTRAT52 Stratzdorf   0 0        0.00000 0.00000 0.00000 0.00000
OSTROB51 Strobl       0 0        13.0562 0.00000 -7.6815 0.00000 0.00000 -21.974                                               F
OSTVEI51 StVeit       0 0        52.1056 0.00000 -16.253 0.00000 0.00000 -48.903                                               F
OSTVEI52 StVeit       0 0        0.00000 0.00000 0.00000 0.00000
OSUEDB11 Suedburgenla 0 0        0.00000 7.64701 0.00000 0.00000 0.00000 0.00000 7.64701 0.00000                               F
OSUEDB12 Suedburgenla 0 0        0.00000 0.00000 0.00000 0.00000
OSUEDB51 Suedburgenla 0 0        53.9801 0.00000 -0.7914 0.00000 0.00000 -194.25                                               F
OSWA  51 Schwabeck    0 0        0.00000 0.00000 -70.529 0.00000 0.00000 -81.000                                               F
OSWA  52 Schwabeck    0 0        0.00000 0.00000 -62.450 0.00000 37.0000 -80.000                                               F
OSZA  51 Schwarzach   0 0        0.00000 0.00000 -73.190 0.00000 0.00000 -136.00                                               F
OSZA  52 Schwarzach   0 0        0.00000 0.00000 -37.327 0.00000 0.00000 -60.000                                               F
OTAUER11 Tauern       0 0        0.00000 0.00000 0.00000 -8.7194 0.00000 0.00000 0.00000 -8.7194                               F
OTAUER12 Tauern       0 0        0.00000 0.00000 0.00000 0.00000
OTAUER13 Tauern       0 0        0.00000 0.00000 0.00000 0.00000
OTAUER21 Tauern       0 0        0.00000 0.00000 0.00000 0.00000
OTAUER22 Tauern       0 0        0.00000 108.488 0.00000 0.00000 0.00000 0.00000 108.488 0.00000                               F
OTERNB51 Ternberg     0 0        0.00000 0.00000 -34.840 0.00000 0.00000 -42.000                                               F
OTERNI21 Ternitz      0 0        0.00000 14.2663 0.00000 0.00000 0.00000 0.00000 14.2663 0.00000                               F
OTERNI22 Ternitz      0 0        0.00000 0.00000 0.00000 0.00000
OTERNI51 Ternitz      0 0        59.1715 0.00000 -4.7444 0.00000 0.00000 -24.866                                               F
OTERNI52 Ternitz      0 0        0.00000 0.00000 -2.2211 0.00000 0.00000 -21.214                                               F
OTERNI53 Ternitz      0 0        0.00000 0.00000 0.00000 0.00000
OTHEIS11 Theiss       0 0        0.00000 0.00000 0.00000 0.00000
OTHEIS51 Theiss       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -140.00                                               F
OTHEIS52 Theiss       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -255.00                                               F
OTHEIS59 Theiss       0 0        0.00000 0.00000 0.00000 0.00000
OTILLY51 Tillysburg   0 0        14.7527 0.00000 -0.1129 0.00000 0.00000 -0.2129                                               F
OTIMEL51 Timelkam     0 0        44.9529 0.00000 -43.886 0.00000 0.00000 -480.39                                               F
OTIMEL52 Timelkam     0 0        39.3977 0.00000 0.00000 0.00000 120.000 0.00000                                               F
OTRAIS51 Traisen      0 0        0.00000 0.00000 0.00000 0.00000
OTRAIS52 Traisen      0 0        36.3250 0.00000 -4.7733 0.00000 0.00000 -22.099                                               F
OTRAUN51 Traunfall    0 0        25.7612 0.00000 -11.501 0.00000 0.00000 -25.410                                               F
OTRAUN52 Traunfall    0 0        0.00000 0.00000 0.00000 0.00000
OTRAUP51 TraunPucking 0 0        55.6045 0.00000 -49.911 0.00000 0.00000 -50.011                                               F
OTRKI 51 Traiskirchen 0 0        0.00000 0.00000 0.00000 0.00000
OTULLN51 TullnWest    0 0        45.5928 0.00000 -0.2894 0.00000 0.00000 -13.428                                               F
OUNTER51 Unterach     0 0        19.6556 0.00000 -2.7444 0.00000 0.00000 -2.8444                                               F
OUNTER52 Unterach     0 0        0.00000 0.00000 0.00000 0.00000
OUSIEB51 Untersiebenb 0 0        0.00000 0.00000 0.00000 0.00000
OUSIEB52 Untersiebenb 0 0        0.00000 0.00000 -87.900 0.00000 -87.900 -88.000                                               F
OVILLA21 Villach      0 0        0.00000 7.74648 0.00000 0.00000 0.00000 0.00000 7.74648 0.00000                               F
OVILLA22 Villach      0 0        0.00000 0.00000 0.00000 0.00000
OVILLA51 Villach      0 0        0.00000 0.00000 0.00000 0.00000
OVILLA52 Villach      0 0        0.00000 0.00000 0.00000 0.00000
OVOEKL51 Voecklabruck 0 0        26.6439 0.00000 -5.0039 0.00000 0.00000 -5.6503                                               F
OVORCH51 Vorchdorf    0 0        42.1466 0.00000 -26.997 0.00000 0.00000 -28.024                                               F
OVORDW51 Vorderwald   0 0        34.8894 0.00000 -22.390 0.00000 0.00000 -79.024                                               F
OVORDW52 Vorderwald   0 0        0.00000 0.00000 -19.421 0.00000 0.00000 -36.000                                               F
OWAGEN51 Wagenham     0 0        12.5631 0.00000 -4.8000 0.00000 0.00000 -4.9003                                               F
OWAIDH51 WaidhofenTha 0 0        42.7038 0.00000 -8.5644 0.00000 0.00000 -38.604                                               F
OWALLS21 Wallsee      0 0        0.00000 0.00000 -155.62 -4.4803 0.00000 -160.00 0.00000 -4.4803                               F
OWALLS22 Wallsee      0 0        0.00000 0.00000 -38.928 0.00000 0.00000 -80.000                                               F
OWASEB51 Wasenbruck   0 0        44.6113 0.00000 -47.358 0.00000 0.00000 -48.305                                               F
OWASEB52 Wasenbruck   0 0        0.00000 0.00000 0.00000 0.00000
OWATTS51 Wattstrasse  0 0        35.4414 0.00000 -0.5398 0.00000 0.00000 -0.6398                                               F
OWEBLI51 Webling      0 0        34.5947 0.00000 -0.0861 0.00000 0.00000 -17.530                                               F
OWEGSC51 Wegscheid    0 0 110.00 23.3423 0.00000 0.10000 0.00000 0.10000 0.00000 0.00000 -99999.                               F
OWEGSC52 Wegscheid    0 0        0.00000 0.00000 0.00000 0.00000
OWEIBE21 Weibern      0 0        0.00000 0.00000 0.00000 0.00000
OWEIBE22 Weibern      0 0        0.00000 0.00000 0.00000 0.00000
OWEISS21 Weissenbach  0 0        0.00000 0.00000 0.00000 0.00000
OWEISS22 Weissenbach  0 0        0.00000 0.00000 0.00000 -53.931 0.00000 0.00000 0.00000 -53.931                               F
OWEISS51 Weissenbach  0 0        0.00000 0.00000 0.00000 0.00000
OWEISS52 Weissenbach  0 0        0.00000 0.00000 0.00000 0.00000
OWEISS59 Weissenbach  0 0        0.00000 0.00000 0.00000 0.00000
OWELS 51 Wels         0 0        55.2855 0.00000 -3.9339 0.00000 0.00000 -53.240                                               F
OWERN 51 Neudorf_Wern 0 0        51.7047 0.00000 -24.056 0.00000 0.00000 -741.53                                               F
OWERN 52 Neudorf_Wern 0 0        0.00000 0.00000 0.00000 0.00000
OWESS 51 WienEssling  0 0        0.00000 0.00000 -26.900 0.00000 0.00000 -27.000                                               F
OWESTT12 Westtirol    0 0        0.00000 0.00000 0.00000 0.00000
OWESTT13 Westtirol    0 0        0.00000 0.00000 0.00000 -15.755 0.00000 0.00000 0.00000 -15.755                               F
OWESTT21 Westtirol    0 2 241.72 0.00000 35.6635 -1.8103 -151.89 30.0000 -14.000 300.000 -300.00                               F
OWESTT22 Westtirol    0 0        0.00000 87.0000 -1.8103 0.00000 30.0000 -14.000 87.0000 0.00000                               F
OWESTT23 Westtirol    0 0        0.00000 0.00000 0.00000 0.00000
OWESTT51 Westtirol    0 0        0.00000 0.00000 0.00000 0.00000
OWESTT52 Westtirol    0 0        0.00000 0.00000 0.00000 0.00000
OWIEN 11 WienSuedOst  0 2 413.04 0.00000 0.00000 0.00000 -30.051 0.00000 0.00000 200.000 -200.00                               F
OWIEN 12 WienSuedOst  0 0        0.00000 0.00000 0.00000 -8.3849 0.00000 0.00000 0.00000 -8.3849                               F
OWIEN 21 WienSuedOst  0 0        0.00000 214.643 0.00000 0.00000 0.00000 0.00000 214.643 0.00000                               F
OWIEN 22 WienSuedOst  0 0        0.00000 0.00000 0.00000 0.00000
OWIEN 51 WienSuedOst  0 0        38.0839 0.00000 0.00000 0.00000
OWIEN 52 WienSuedOst  0 0        0.00000 0.00000 0.00000 0.00000
OWIEN 53 WienSuedOst  0 0        0.00000 0.00000 0.00000 0.00000
OWIENA51 WienA        0 0        168.256 0.00000 0.00000 0.00000
OWIENB51 WienB        0 0        134.023 0.00000 -3.6798 0.00000 0.00000 -6.0000                                               F
OWIENO51 WienO        0 0        192.593 0.00000 0.00000 0.00000
OWILTE51 Wilten       0 0 110.00 14.4258 0.00000 0.10000 0.00000 0.10000 0.00000 0.00000 -99999.                               F
OWILTE52 Wilten       0 0        0.00000 0.00000 0.00000 0.00000
OWINO 11 WienNord     0 0        0.00000 88.3678 0.00000 0.00000 0.00000 0.00000 88.3678 0.00000                               F
OWINO 12 WienNord     0 0        0.00000 0.00000 0.00000 0.00000
OWINO 51 WienNord     0 0        0.00000 0.00000 -1.7887 0.00000 0.00000 -27.600                                               F
OWINO 52 WienNord     0 0        0.00000 0.00000 0.00000 0.00000
OWINO 53 WienNord     0 0        0.00000 0.00000 0.00000 0.00000
OWISU 11 WienSued     0 0        0.00000 163.345 0.00000 0.00000 0.00000 0.00000 163.346 0.00000                               F
OWISU 12 WienSued     0 0        0.00000 0.00000 0.00000 -36.161 0.00000 0.00000 0.00000 -36.161                               F
OWISU 51 WienSued     0 0        0.00000 0.00000 0.00000 0.00000
OWISU 52 WienSued     0 0        0.00000 0.00000 0.00000 0.00000
OWISU 53 WienSued     0 0        0.00000 0.00000 0.00000 0.00000
OWIWE 51 WienWest     0 0        76.0149 0.00000 -0.4309 0.00000 36.0000 -8.0000                                               F
OWIWE 52 WienWest     0 0        0.98494 0.00000 -0.2585 0.00000 18.0000 -4.0000                                               F
OWNDF 51 Wiener_Neudo 0 0        131.293 0.00000 -4.2420 0.00000 0.00000 -42.400                                               F
OWNST 51 Wiener_Neust 0 0        29.3606 0.00000 -7.6523 0.00000 0.00000 -31.114                                               F
OWNST 52 Wiener_Neust 0 0        0.00000 0.00000 0.00000 0.00000
OWNSTF51 Wiener_Neust 0 0        0.00000 0.00000 0.00000 0.00000
OWOELL51 Woellersdorf 0 0        0.00000 0.00000 0.00000 0.00000
OWOLFS51 Wolfsberg    0 0        11.6397 0.00000 -7.3225 0.00000 0.00000 -17.876                                               F
OWOLFS52 Wolfsberg    0 0        0.00000 0.00000 0.00000 0.00000
OYAMST51 Y_Ybbsfeld_A 0 0        0.00000 0.00000 0.00000 0.00000
OYAMST52 Y_Ybbsfeld_A 0 0        0.00000 0.00000 0.00000 0.00000
OYBBSF21 Ybbsfeld     0 0        0.00000 0.00000 0.00000 -20.615 0.00000 0.00000 0.00000 -20.615                               F
OYBBSF22 Ybbsfeld     0 0        0.00000 0.00000 0.00000 0.00000
OYBBSF23 Ybbsfeld     0 0        0.00000 0.00000 0.00000 0.00000
OYBBSF51 Ybbsfeld     0 0        0.00000 0.00000 0.00000 0.00000
OYBBSF52 Ybbsfeld     0 0        0.00000 0.00000 0.00000 0.00000
OYFLAG51 Y_Flachgau   0 0        0.00000 0.00000 0.00000 0.00000
OYGRAN51 Y_Graz_Nord  0 0        0.00000 0.00000 0.00000 0.00000
OYGRAN52 Y_Graz_Nord  0 0        0.00000 0.00000 0.00000 0.00000
OYHESS51 Y_Hessenberg 0 0        0.00000 0.00000 0.00000 0.00000
OYHIMU51 Y_Hintermuhr 0 0        0.00000 0.00000 0.00000 0.00000
OYLASS51 Y_Lassee     0 0        0.00000 0.00000 0.00000 0.00000
OYLASS52 Y_Lassee     0 0        0.00000 0.00000 0.00000 0.00000
OYLOOS51 Y_Loosdorf   0 0        0.00000 0.00000 0.00000 0.00000
OYLOOS52 Y_Loosdorf   0 0        0.00000 0.00000 0.00000 0.00000
OYMAUT51 Y_Mauth      0 0        0.00000 0.00000 0.00000 0.00000
OYMELL11 Y_Mellach    0 0        0.00000 0.00000 0.00000 0.00000
OYMELL12 Y_Mellach    0 0        0.00000 0.00000 0.00000 0.00000
OYOBER51 Y_Oberdraubu 0 0        0.00000 0.00000 0.00000 0.00000
OYPBEU21 YbbsPersenbe 0 0        0.00000 16.1830 -105.89 0.00000 0.00000 -119.00 16.1830 0.00000                               F
OYPBEU22 YbbsPersenbe 0 0        0.00000 5.29273 -62.191 0.00000 0.00000 -72.000 5.29273 0.00000                               F
OYPBEU23 YbbsPersenbe 0 0        0.00000 5.18005 -62.191 0.00000 0.00000 -72.000 5.18005 0.00000                               F
OYPONG51 Y_Pongau_Pin 0 0        0.00000 0.00000 0.00000 0.00000
OYREIS51 Y_ReisseckKr 0 0        0.00000 0.00000 0.00000 0.00000
OYSALZ21 Y_Salzach    0 0        0.00000 0.00000 0.00000 0.00000
OYSALZ22 Y_Salzach    0 0        0.00000 0.00000 0.00000 0.00000
OYSCHA51 Y_Scharndorf 0 0        0.00000 0.00000 0.00000 0.00000
OYSCHA52 Y_Scharndorf 0 0        0.00000 0.00000 0.00000 0.00000
OYSTRO51 Y_Strobl     0 0        0.00000 0.00000 0.00000 0.00000
OZAYA 11 Zaya         0 0        0.00000 92.5657 0.00000 0.00000 0.00000 0.00000 92.5657 0.00000                               F
OZAYA 12 Zaya         0 0        0.00000 0.00000 0.00000 0.00000
OZAYA 21 Zaya         0 2 232.13 0.00000 94.9106 0.00000 86.6699 0.00000 0.00000 300.000 -300.00                               F
OZAYA 22 Zaya         0 0        0.00000 0.00000 0.00000 0.00000
OZAYA 51 Zaya         0 0        21.0846 0.00000 -15.149 0.00000 0.00000 -15.249                                               F
OZAYA 52 Zaya         0 0        0.00000 0.00000 -41.900 0.00000 -41.900 -42.000                                               F
OZAYA 58 Zaya         0 0        0.00000 0.00000 0.00000 0.00000
OZAYA 59 Zaya         0 0        0.00000 0.00000 0.00000 0.00000
OZELL 11 ZellZiller   0 0        0.00000 0.00000 0.00000 -46.546 0.00000 0.00000 0.00000 -46.546                               F
OZELL 12 ZellZiller   0 0        0.00000 0.00000 0.00000 0.00000
OZELL 21 ZellZiller   0 0        0.00000 145.438 0.00000 0.00000 0.00000 0.00000 145.438 0.00000                               F
OZELL 22 ZellZiller   0 0        0.00000 6.66541 0.00000 0.00000 0.00000 0.00000 6.66541 0.00000                               F
OZELL 51 Zell_Ziller  0 0        38.7467 0.00000 -61.751 0.00000 0.00000 -158.33                                               F
OZELL 52 Zell_Ziller  0 0        0.00000 0.00000 0.00000 0.00000
OZELTW21 Zeltweg      0 0        0.00000 0.00000 0.00000 -18.915 0.00000 0.00000 0.00000 -18.915                               F
OZELTW22 Zeltweg      0 0        0.00000 0.00000 0.00000 0.00000
OZELTW51 Zeltweg      0 0        0.00000 0.00000 -21.912 0.00000 0.00000 -28.677                                               F
OZELTW52 Zeltweg      0 0        0.00000 0.00000 0.00000 0.00000
OZIRL 51 Zirl         0 0 110.00 17.0119 0.00000 0.10000 0.00000 0.10000 0.00000 0.00000 -99999.                               F
OZIRL 52 Zirl         0 0        0.00000 0.00000 0.00000 0.00000
OZURND11 Zurndorf     0 0        0.00000 46.9301 0.00000 0.00000 0.00000 0.00000 46.9301 0.00000                               F
OZURND12 Zurndorf     0 0        0.00000 16.0668 0.00000 0.00000 0.00000 0.00000 16.0668 0.00000                               F
OZURND51 Zurndorf     0 2 115.50 0.00000 0.00000 -90.960 138.294 0.00000 -91.060 200.000 -200.00                               F
OZURND52 Zurndorf     0 0        0.00000 0.00000 -167.00 0.00000 -167.00 -167.00                                               F
OZWETT51 Zwettl       0 0        31.8148 0.00000 -2.1581 0.00000 0.00000 -25.594                                               F
OZWETT52 Zwettl       0 0        0.00000 0.00000 0.00000 0.00000
##ZAL
AAES  5  AES          0 0        9.30221 0.12418 0.00000 0.00000
AARSTI5  HPP ARSTI    0 2 115.00 0.00000 0.00000 -0.6168 -11.904 0.00000 -5.0000 5.00000 -11.904                               F
AASHT15  HPP ASHTA 1  0 2 115.49 0.00000 0.00000 -10.712 4.26304 0.00000 -60.000 5.00000 -10.000                               F
AASHT25  HPP ASHTA 2  0 2 115.20 0.00000 0.00000 -10.712 4.62959 0.00000 -60.000 5.00000 -10.000                               F
ABABIC2  BABIC        0 0        0.00000 0.00000 0.00000 0.00000
ABABIC5  BABIC        0 0        0.54224 1.77403 0.00000 0.00000
ABALSH5  BALSH        0 0        3.40501 5.32210 0.00000 0.00000
ABANJE5  HPP BANJE    0 2 115.00 0.00000 0.00000 -4.0623 -4.3328 0.00000 -72.000 5.00000 -10.000                               F
ABCURR5  B CURRI      0 0        1.30047 1.77403 0.00000 0.00000
ABELE 5  HPP BELE     0 2 115.00 0.00000 0.00000 -1.0237 -3.2802 0.00000 -31.000 5.00000 -10.000                               F
ABELSH5  BELSH        0 0        2.79544 2.75862 0.00000 0.00000
ABERAT5  BERAT        0 0        2.05293 0.00000 0.00000 0.00000
ABISHN5  HPP Bishnice 0 2 115.00 0.00000 0.00000 -0.4999 -0.2541 0.00000 -4.0000 5.00000 -10.000                               F
ABISTR3  BISTRRIC     0 0        0.00000 0.00000 0.00000 0.00000
ABISTR5  HPP BISTRIC  0 2 110.40 2.35392 3.87626 -14.304 27.2689 0.00000 -27.000 27.2689 -10.000                               F
ABULQI5  BULQIZ       0 0        0.42339 3.10456 0.00000 0.00000
ABURRE2  BURREL       0 0        1.03814 0.88702 0.00000 0.00000
ABURRL5  BURREL       0 0        1.03814 1.09990 0.00000 0.00000
ABUSHA5  BUSHAT       0 0        0.42021 1.33939 0.00000 0.00000
ACEMER5  HPP Cemerica 0 2 119.31 0.00000 0.00000 -0.8723 25.5001 0.00000 -6.0000 25.5001 -10.000                               F
ACERIK5  CERRIK       0 0        1.95599 1.55228 0.00000 0.00000
ACERRU5  HPP CERRU    0 2 115.40 0.00000 0.00000 -0.7638 5.14826 0.00000 -13.000 5.14826 -10.000                               F
ACOROV5  COROVODE     0 0        -0.5196 0.07791 0.00000 0.00000
ADARDA5  HPP DARDHA   0 2 115.00 0.00000 0.00000 -0.5542 -1.5278 0.00000 -9.0000 5.00000 -10.000                               F
ADARSI5  HPP Darsi    0 0 115.65 0.00000 0.00000 0.00000 0.00000 0.00000 -21.000 5.00000 -10.000                               F
ADEGSK5  DEG SK       0 0        0.00000 0.00000 0.00000 0.00000
ADENAS5  HPP DENAS    0 2 119.25 0.00000 0.00000 -1.3861 4.99295 0.00000 -16.000 5.00097 -10.000                               F
ADGSHU5  DEG SHU      0 0        0.00000 0.00000 0.00000 0.00000
ADGSPV5  DEG SPV      0 0        0.00000 0.00000 0.00000 0.00000
ADRAGO5  HPP DRAGBI   0 2 115.00 0.00000 0.00000 -3.4921 -5.0102 0.00000 -22.000 5.00000 -10.000                               F
ADRENO5  DRENOVE      0 0        0.24900 0.78057 0.00000 0.00000
AEGNAT5  HPP EGNATIA  0 2 115.00 0.00000 0.00000 -0.4184 0.40104 0.00000 -6.0000 5.00000 -10.000                               F
AELBS12  ELBASAN 1    0 0        0.00000 0.00000 0.00000 0.00000
AELBS15  ELBASAN 1    0 0        1.01544 3.21100 0.00000 0.00000
AELBS21  ELBASAN 2    0 0        0.00000 0.00000 0.00000 0.00000
AELBS22  ELBASAN 2    0 0        0.00000 0.00000 0.00000 0.00000
AELKOM5  ELKOM        0 0        5.12477 0.00000 0.00000 0.00000
AELKUR2  ELKURUM      0 0        0.47366 15.9663 0.00000 0.00000
AERSEK5  ERSEK        0 0        -0.0172 1.03507 0.00000 0.00000
AFANG 2  HPP FANG     0 0 225.22 0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 5.00000 -17.000                               F
AFARKA5  FARKA        0 0        8.30032 0.91363 0.00000 0.00000
AFARRZ5  FUSH ARREZ   0 0        2.11899 1.96918 0.00000 0.00000
AFIBER5  FIBER        0 0        3.88691 1.32165 0.00000 0.00000
AFIER 2  FIER 220     0 0        4.48501 7.98315 0.00000 0.00000
AFIER 5  FIER         0 0        7.06257 0.00000 0.00000 0.00000
AFIERB5  FIERCOMP     0 0        0.00000 0.00000 0.00000 0.00000
AFIERZ2  HPP FIERZA   0 0 226.68 0.00000 0.00000 0.00000 0.00000 0.00000 -500.00 10.0000 -240.00                               F
AFIERZ5  FIERZ        0 0        0.00000 0.00000 0.00000 0.00000
AFKCIM2  FKRUJE       0 0        8.92969 0.00000 0.00000 0.00000
AFKRUJ5  FUSH KRUJE   0 0        14.6824 7.00743 0.00000 0.00000
AFKUQE5  FUSH KUQ     0 0        6.84355 7.65495 0.00000 0.00000
AFRZVJ5  FIERZ VJ     0 0        0.36272 1.07329 0.00000 0.00000
AGJADR5  HPP GJADER   0 2 115.50 0.00000 0.00000 -1.0331 4.93586 0.00000 -15.000 5.00000 -10.000                               F
AGJIRE5  GJIROKASTE   0 0        4.95015 1.47245 0.00000 0.00000
AGJIRO5  GJIROKASTER  0 0        0.32596 2.25302 0.00000 0.00000
AGJORI5  HPP Gjorice  0 2 115.00 0.00000 0.00000 -5.8550 4.15844 0.00000 -32.000 5.00000 -10.000                               F
AGKUQ 5  GUR KUQ      0 0        0.69213 0.90476 0.00000 0.00000
AGOLEM5  GOLEM        0 0        5.11734 0.00000 0.00000 0.00000
AGSA  5  GSA          0 0        10.6908 6.46635 0.00000 0.00000
AHIMAR5  HIMARE       0 0        2.18712 1.17086 0.00000 0.00000
AHOXHA5  HOXHARA      0 0        0.07138 0.00000 0.00000 0.00000
AIBE  5  IBE          0 0        1.13845 1.17973 0.00000 0.00000
AKAFAR5  KAFARAJ      0 0        1.50139 1.04668 0.00000 0.00000
AKAJAN5  KAJAN        0 0        0.57167 0.83379 0.00000 0.00000
AKALIM5  KALIMASH     0 0        2.64311 1.70307 0.00000 0.00000
AKASHA51 KASHAR 51    0 0        11.1824 0.00000 0.00000 0.00000
AKASHA52 KASHAR 52    0 0        11.1824 0.00000 0.00000 0.00000
AKAVAJ5  KAVAJ        0 0        6.69322 0.00000 0.00000 0.00000
AKELCY5  KELCYR       0 0        0.73040 0.60317 0.00000 0.00000
AKOLAC2  KOLAC        0 0        0.08453 0.88702 0.00000 0.00000
AKOMAN1  HPP KOMAN    0 0 400.00 0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 250.000 -400.00                               F
AKOMAN2  HPP KOMAN    0 0 226.04 0.00000 0.00000 0.00000 0.00000 0.00000 -600.00 250.000 -400.00                               F
AKOMBI5  KOMBINAT     0 0        7.70047 0.00000 0.00000 0.00000
AKOPLI2  KOPLIK       0 0        1.53632 5.32210 0.00000 0.00000
AKORCE5  KORCE        0 0        8.37163 5.20678 0.00000 0.00000
AKOSMC5  KOSMC        0 0        1.29029 0.00000 0.00000 0.00000
AKRAHS5  KRAHES       0 0        0.22058 0.31046 0.00000 0.00000
AKRUJE5  KRUJE        0 0        1.08565 1.26843 0.00000 0.00000
AKUCOV5  KUCOVE       0 0        4.52333 10.9901 0.00000 0.00000
AKUKES5  KUKES        0 0        1.08968 3.22874 0.00000 0.00000
AKURBN5  KURBNESH     0 0        -0.1402 0.41180 0.00000 0.00000
ALAC1 5  LAC 1        0 0        2.06467 2.31511 0.00000 0.00000
ALAC2 5  LAC 2        0 0        1.06691 1.90708 0.00000 0.00000
ALAJTH5  LAJTHIZE     0 0        -0.2982 0.14469 0.00000 0.00000
ALALEZ5  LALEZ        0 0        3.71892 0.00000 0.00000 0.00000
ALAPAJ5  HPP LAPAJ    0 2 115.00 0.00000 0.00000 -0.8671 2.43358 0.00000 -14.000 5.00000 -10.000                               F
ALASHK5  HPP LASHKIZ  0 2 115.00 0.00000 0.00000 -0.0481 0.04813 0.00000 -6.0000 5.00000 -10.000                               F
ALENGA5  HPP LENGAR   0 0 116.74 0.00000 0.00000 0.00000 0.00000 0.00000 -10.000 5.00000 -10.000                               F
ALESKO5  LESKOVIK     0 0        -0.0245 0.00000 0.00000 0.00000
ALEZHA5  LEZHA        0 0        8.17011 6.65262 0.00000 0.00000
ALIBRZ5  LIBRAZHD     0 2 115.00 0.37306 1.83612 -2.0073 0.56481 0.00000 -8.0000 5.00000 -10.000                               F
ALLENG5  HPP Llenga   0 2 115.00 0.00000 0.00000 -1.2329 1.23292 0.00000 -5.0000 5.00000 -10.000                               F
ALUMZI5  HPP Lumezi   0 0 113.91 0.00000 0.00000 0.00000 0.00000 0.00000 -16.000 5.00000 -10.000                               F
ALURA 5  HPP LURA     0 2 115.00 0.00000 0.00000 -1.5616 1.40153 0.00000 -17.000 5.00000 -10.000                               F
ALUSHB5  LUSHNJCOMP   0 0        0.00000 0.00000 0.00000 0.00000
ALUSHN5  LUSHNJE      0 0        8.42697 8.19603 0.00000 0.00000
AMALLA5  HPP MALLA    0 0 115.00 0.00000 0.00000 0.00000 0.00000 0.00000 -6.0000 5.00000 -10.000                               F
AMAMUR5  MAMURAS      0 0        1.38621 1.17973 0.00000 0.00000
AMARIN5  MARINZ       0 0        11.0780 7.37997 0.00000 0.00000
AMEMAL5  MEMALIAJ     0 0        0.59579 1.02894 0.00000 0.00000
AMOGLI2  HPP MOGLICE  0 2 222.64 0.00000 0.00000 -0.9529 -27.630 0.00000 -180.00 18.0000 -67.000                               F
ANOVAS5  NOVA SOLAR   0 0 115.06 0.00000 0.00000 0.00000 0.00000 0.00000 -50.000 0.00000 -30.000                               F
AORIKU5  ORIKUM       0 0        2.52718 1.56115 0.00000 0.00000
APERME5  PERMET       0 0        0.81889 0.42577 0.00000 0.00000
APESHK5  PESHKOPI     0 0        1.05470 2.55461 0.00000 0.00000
APESHQ2  HPP PESHQESH 0 2 225.00 0.00000 0.00000 -7.1462 -16.128 0.00000 -30.000 5.00000 -17.000                               F
APOGRD5  POGRADEC     0 0        3.53419 2.41268 0.00000 0.00000
APRELL5  HPP PRELL    0 2 115.00 0.00000 0.00000 -1.8048 4.45480 0.00000 -15.000 5.00000 -10.000                               F
APRENJ5  PRENJAS      0 0        0.83036 2.09336 0.00000 0.00000
APROMA5  PORTO ROMA   0 0        11.3639 0.00000 0.00000 0.00000
APVKA 2  PV KARAVASTA 0 0 221.12 0.00000 0.00000 0.00000 0.00000 0.00000 -140.00 0.00000 -100.00                               F
AQENDE5  QENDER       0 0        13.1126 2.04014 0.00000 0.00000
ARAPU45  HPP RAPUN 4  0 0 115.01 0.00000 0.00000 0.00000 0.00000 0.00000 -12.000 5.00000 -10.000                               F
ARENCI5  RENCI        0 0        0.79139 1.38375 0.00000 0.00000
AREPSI5  REPSI        0 0        1.05540 1.62324 0.00000 0.00000
ARRAZB5  RRAZHBULL2   0 0        0.00000 0.00000 0.00000 0.00000
ARRAZH2  RRASHBULL    0 0        0.00000 0.00000 0.00000 0.00000
ARRAZH5  RRAZHBULL1   0 0        0.00000 0.00000 0.00000 0.00000
ARUBIK5  RUBIK        0 0        1.39853 2.32398 0.00000 0.00000
ASARAN5  SARANDE      0 0        7.68468 0.00000 0.00000 0.00000
ASEKA 5  HPP SEKA     0 2 115.00 0.00000 0.00000 -4.0057 4.00564 0.00000 -20.000 5.00000 -10.000                               F
ASELEN5  SELENIC      0 0        2.26958 4.25768 0.00000 0.00000
ASELIT5  SELIT        0 0        28.9230 0.18627 0.00000 0.00000
ASETA 5  HPP Seta     0 2 115.00 0.00000 0.00000 -1.7894 8.86766 0.00000 -15.000 8.86766 -10.000                               F
ASHARR2  SHARRE       0 0        2.11280 4.43508 0.00000 0.00000
ASHARR5  SHARRE       0 0        0.00000 0.00000 0.00000 0.00000
ASHKD15  SHKODER 1    0 0        8.45910 3.17552 0.00000 0.00000
ASHKD25  SHKODER 2    0 0        6.70162 4.53265 0.00000 0.00000
ASHKP15  HPP SHK 1    0 0 114.18 0.00000 0.00000 0.00000 0.00000 0.00000 -30.000 5.00000 -10.000                               F
ASHKP25  HPP SHK 2    0 0 114.79 0.00000 0.00000 0.00000 0.00000 0.00000 -30.000 5.00000 -10.000                               F
ASHKZT5  SHKOZET      0 0        16.8273 3.75208 0.00000 0.00000
ASHPEL5  HPP Shpella  0 2 115.00 0.00000 0.00000 -0.3864 0.02696 0.00000 -8.0000 5.00000 -10.000                               F
ASHUMB2  SHUMBAT      0 0        0.00000 0.00000 0.00000 0.00000
ASHUMB5  SHUMBAT      0 0        0.00000 0.00000 0.00000 0.00000
ASHUPE5  SHUPENZ      0 0        -0.1573 2.35953 0.00000 0.00000
ASHUTR5  SHUTRI       0 0        0.06938 0.33707 0.00000 0.00000
ASLAB25  HPP Slabinj2 0 2 115.00 0.00000 0.00000 -2.6735 1.64296 0.00000 -16.000 5.00000 -10.000                               F
ASLABI5  HPP SLABINJ  0 2 115.00 0.00000 0.00000 -2.1260 1.11907 0.00000 -11.000 5.00000 -10.000                               F
ASLAE25  HPP SLAE     0 0 115.00 0.00000 0.00000 0.00000 0.00000 0.00000 -100.00 100.000 -100.00                               F
ASPVB15  SPV BLUE 1   0 0 115.06 0.00000 0.00000 0.00000 0.00000 0.00000 -50.000 0.00000 -30.000                               F
ASUC  5  SUC          0 0        0.91589 1.65872 0.00000 0.00000
ASUKTH5  SUKT         0 0        5.58508 0.15079 0.00000 0.00000
ATEPEL5  TEPELENE     0 0        0.67146 0.42577 0.00000 0.00000
ATERNV5  HPP TERNOV   0 0 115.08 0.00000 0.00000 0.00000 0.00000 0.00000 -10.000 5.00000 -10.000                               F
ATIR2B1  TIR2shu400   0 0        0.00000 120.000 0.00000 0.00000
ATIRA21  TIRANA2 400  0 0        0.00000 0.00000 0.00000 0.00000
ATIRA22  TIRANA2 220  0 0        0.00000 0.00000 0.00000 0.00000
ATIRA25  TIRANA       0 0        0.00000 0.00000 0.00000 0.00000
ATIRA32  TIRANA3 220  0 0        0.00000 0.00000 0.00000 0.00000
ATIRAN2  TIRANA 220   0 0        14.2655 0.00000 0.00000 0.00000
ATIRAN5  TIRANA       0 0        6.99853 8.89677 0.00000 0.00000
ATIRB22  TIRANA2shu   0 0        0.00000 0.00000 0.00000 0.00000
ATITAN2  TITAN        0 0        8.26620 5.32210 0.00000 0.00000
ATUNEL5  TUNEL        0 0        0.46899 0.00000 0.00000 0.00000
AULEZ 5  HPP ULEZ     0 0 115.14 0.00000 0.00000 0.00000 0.00000 0.00000 -33.000 5.00000 -10.000                               F
AUTRAK5  UZINA TRA    0 0        23.6783 0.00000 0.00000 0.00000
AUZNOV5  UZNOVE       0 0        2.76083 2.87393 0.00000 0.00000
AVDEJA2  HPP V DEJES  0 2 225.00 0.00000 0.00000 -106.08 81.7555 0.00000 -250.00 81.7555 -150.00                               F
AVDEJS51 VDEJES1 5    0 0        0.00000 0.00000 0.00000 0.00000
AVDEJS52 VDEJES2 5    0 0        0.00000 0.00000 0.00000 0.00000
AVDVJT5  VDEJES VJTR  0 0        0.01297 1.59663 0.00000 0.00000
AVELE 5  HPP Velesh   0 2 115.09 0.00000 0.00000 -2.3194 4.91598 0.00000 -22.000 5.00000 -10.000                               F
AVLOR25  VLORA 2      0 0        4.15926 0.00000 0.00000 0.00000
AVLORE5  VLORE        0 0        9.22783 0.50560 0.00000 0.00000
AVLOTP2  TPPVLORA     0 0 220.61 0.00000 0.00000 0.00000 0.00000 0.00000 -110.00 18.0000 -67.000                               F
AVOJNI5  VOJNIK       0 0        0.60902 0.74509 0.00000 0.00000
AZEMLA1  ZEMLAK       0 0        0.00000 0.00000 0.00000 0.00000
AZEMLA5  ZEMBLAK      0 0        0.00000 0.00000 0.00000 0.00000
AZEMLB1  ZEMBLAKshu   0 0        0.00000 120.000 0.00000 0.00000
##ZBE
BAALNO30 AALNO 15     0 0        20.7162 -1.6000 -0.8456 0.00000                                                               F
BAALNO31 AALNO150     0 0        0.00000 0.00000 0.00000 0.00000
BAALNO32 AALNO150     0 0        0.00000 0.00000 0.00000 0.00000
BAALST31 AALST150     0 0        50.2416 20.7535 0.00000 0.00000
BAALTR31 AALTR150     0 0        11.4791 -3.4453 0.00000 0.00000
BAALTR32 AALTR150     0 0        11.3065 -0.9503 0.00000 0.00000
BACHEN11 ACHEN380     0 0        49.7823 -15.419 0.00000 0.00000
BACHEN12 ACHEN380     0 0        0.00000 0.00000 0.00000 0.00000
BACHES11 ACHES380     0 0        0.65963 -2.2156 0.00000 0.00000
BAIRLI31 AIRLI150     0 0        0.00000 0.00000 0.00000 0.00000
BALEGR11 ALEGR380     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1000.0                                               F
BALZ  31 ALZ 150      0 0        10.6440 7.51876 0.00000 0.00000
BALZ  32 ALZ 150      0 0        0.11040 0.99007 0.00000 0.00000
BALZ  33 ALZ 150      0 0        17.4272 5.45442 0.00000 0.00000
BALZ  34 ALZ 150      0 0        26.9225 2.05525 -0.8177 -0.0800                                                               F
BAMERC31 AMERC150     0 0        0.00000 0.00000 0.00000 0.00000
BAMERC3C AMERC150     0 0        0.00000 0.00000 0.00000 0.00000
BAMERC3V AMERC 16     0 0        0.00000 0.00000 0.00000 0.00000 -90.000 -289.00 89.5700 -130.12                               F
BAMOCO31 AMOCO150     0 0        26.3518 7.24273 -19.661 0.00000                                                               F
BANDUM1R ANDUM380     0 0        0.00000 0.00000 0.00000 0.00000
BANDUM31 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000
BANS  31 ANS 150      0 0        28.7535 -7.0051 0.00000 0.00000
BANS  32 ANS 150      0 0        0.00000 0.00000 0.00000 0.00000
BANS 131 ANS 15       0 0        7.18445 -2.4000 -0.7073 0.00000                                                               F
BANTOI30 ANTOI 15     0 0        11.6320 -3.5000 -0.9356 -0.0700                                                               F
BANTOI31 ANTOI150     0 0        8.33596 -2.7411 0.00000 0.00000
BATOFI3A ATOFI150     0 0        7.23389 1.80830 0.00000 0.00000
BATOFI3B ATOFI150     0 0        0.12710 0.65903 0.00000 0.00000
BAUBAN11 AUBAN380     0 0        0.00000 0.00000 0.00000 0.00000
BAUBAN21 AUBAN220     0 0        21.4052 132.955 0.00000 0.00000
BAUBAN22 AUBAN220     0 0        0.18807 135.827 0.00000 0.00000
BAUBAN23 AUBAN220     0 0        0.00000 0.00000 0.00000 0.00000
BAUBAN24 AUBAN220     0 0        0.00000 0.00000 0.00000 0.00000
BAUVEL32 AUVEL150     0 0        0.00000 0.00000 -22.590 -3.4203                                                               F
BAUVEL33 AUVEL150     0 0        13.4823 2.24770 0.00000 0.00000
BAUVEL3R AUVEL150     0 0        13.3778 3.32579 0.00000 0.00000
BAVERN31 AVERN150     0 2 157.28 0.18778 82.9767 0.00000 -14.367 0.00000 -60.000 6.58000 -27.000                               F
BAVERN32 AVERN150     0 0        0.13088 81.7979 0.00000 0.00000
BAVERN3R AVERN150     0 0        0.08092 0.52174 0.00000 0.00000
BAVERN3S AVERN150     0 0        2.40961 -2.4566 0.00000 0.00000
BAVLG+11 AVLGM380     0 0        0.00000 0.00000 0.00000 0.00000
BAVLGM11 AVLGM380     0 0        0.00000 0.00000 0.00000 0.00000
BAVLGM12 AVLGM380     0 0        0.00000 0.00000 0.00000 0.00000
BAVLGM13 AVLGM380     0 0        0.00000 0.00000 0.00000 0.00000
BAVLGM31 AVLGM150     0 0        0.00000 0.00000 0.00000 0.00000
BAVLGM32 AVLGM150     0 0        0.00000 0.00000 0.00000 0.00000
BAWIRS21 AWIRS220     0 0        29.2592 -10.168 0.00000 0.00000
BAWIRS31 AWIRS150     0 0        0.00000 0.00000 0.00000 0.00000
BBAISY31 BAISY150     0 0        44.5943 -46.017 0.00000 0.00000
BBALEN31 BALEN150     0 0        0.00000 0.00000 0.00000 0.00000
BBALEN32 BALE+150     0 0        0.00000 0.00000 0.00000 0.00000
BBALEN3R BALEN150     0 0        0.00000 0.00000 0.00000 0.00000
BBALEN3_ BALEN150     0 0        0.00000 0.00000 0.00000 0.00000
BBASCO3R BASCO150     0 0        9.97768 -2.1208 0.00000 0.00000
BBASCO3S BASCO150     0 0        0.00000 0.00000 0.00000 0.00000
BBASF 31 BASF 150     0 0        59.2615 23.0742 -22.333 -0.1300                                                               F
BBASF 32 BASF 150     0 0        55.8970 22.8905 0.00000 0.00000
BBASF 34 BASF 150     0 0        62.4510 5.45077 0.00000 0.00000
BBASF 3A BASF 150     0 0        48.7271 19.7573 0.00000 0.00000
BBASF 3B BASF 150     0 0        54.5098 21.3526 0.00000 0.00000
BBASF 3W BASF 21      0 0        0.00000 0.00000 0.00000 0.00000 -230.00 -386.20 143.450 -220.91                               F
BBASF 3_ BASF 150     0 0        0.06806 0.50606 0.00000 0.00000
BBASSW3R BASSW150     0 0        24.0519 23.3431 0.00000 0.00000
BBASTO2R BASTO220     0 0        0.01058 0.01016 0.00000 0.00000
BBATTI31 BATTI 15     0 0        9.37399 -4.1000 -0.1179 0.00000                                                               F
BBATTI3R BATTI150     0 0        0.00000 0.00000 0.00000 0.00000
BBAUDO31 BAUDO150     0 0 150.00 0.00000 0.00000 54.0615 0.00000 54.0615         0.00000 -99999.                               F
BBAUDO32 BAUDO150     0 0        26.0542 -13.008 0.00000 0.00000
BBAUDO3W BAUDO 24     0 2 150.97 0.00000 0.00000 -99.294 38.5475 -97.141 -386.00 120.318 -303.75                               F
BBAYMI3R BAYMI150     0 0        0.00000 0.00000 -0.1875 4.71425                                                               F
BBEAGA30 BEAGA 11     0 0        14.5742 -2.4000 -0.7856 0.00000                                                               F
BBEAGA31 BEAGA150     0 0        0.00000 0.00000 0.00000 0.00000
BBEERS31 BEERS150     0 0        20.9240 -0.6564 0.00000 0.00000
BBEERS32 BEERS150     0 0        30.9909 -31.804 0.00000 0.00000
BBERIN31 BERIN150     0 0        27.9099 3.27947 0.00000 0.00000
BBERIN32 BERIN150     0 0        10.8581 -4.9114 0.00000 0.00000
BBERNE21 BERNE220     0 0        6.74019 1.40920 0.00000 0.00000
BBERST32 BERST150     0 0        4.96202 -1.6993 0.00000 0.00000
BBERST3R BERST150     0 0        4.86602 -1.8471 0.00000 0.00000
BBIFF+22 BIFF+220     0 0        0.00000 0.00000 0.00000 0.00000
BBINCH31 BINCH150     0 0        6.39169 -1.5044 0.00000 0.00000
BBLANC31 BLANC150     0 0        32.0530 -1.0557 0.00000 0.00000
BBLANC32 BLANC150     0 0        0.02651 0.07154 0.00000 0.00000
BBLTOR31 BLTOR150     0 0        0.00000 0.00000 0.00000 0.00000
BBLTOR32 BLTOR150     0 0        0.00000 0.00000 0.00000 0.00000
BBOLAL32 BOLAL150     0 0        2.32909 -0.1720 0.00000 0.00000
BBOTCC32 BOTCC150     0 0        0.04587 0.34230 0.00000 0.00000
BBOTCC3R BOTCC150     0 0        16.2730 -13.833 0.00000 0.00000
BBO_HF31 BO_HF150     0 0        0.00000 0.00000 0.00000 0.00000
BBRAIN31 BRAIN150     0 0        14.9030 -2.2594 0.00000 0.00000
BBRESS31 BRESS150     0 0        0.02296 0.09545 0.00000 0.00000
BBRESS32 BRESS150     0 0        9.13091 -0.0314 0.00000 0.00000
BBRUEG12 BRUEG380     0 0        0.00000 0.00000 0.00000 0.00000
BBRUEG1A BRUEG380     0 0        0.00000 0.00000 0.00000 0.00000
BBRUEG31 BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000
BBRUEG32 BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000
BBRUEG3A BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000
BBRUEG3B BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000
BBRUGG31 BRUGG150     0 0        28.5695 67.3484 0.00000 0.00000
BBRUGG32 BRUGG150     0 0        15.3833 -2.4574 0.00000 0.00000
BBRUME11 BRUME380     0 0        0.00000 0.00000 -2.8740 -6.3844                                                               F
BBRUME12 BRUME380     0 0        15.7343 -13.461 0.00000 0.00000
BBRUME21 BRUME220     0 0        0.50000 -0.8000 0.00000 0.00000
BBRUMS2R BRUMS220     0 0        0.00000 0.00000 0.00000 0.00000
BBRUMS2S BRUMS220     0 0        0.00000 0.00000 0.00000 0.00000
BBRUST3R BRUST150     0 0        32.4889 5.61935 0.00000 0.00000
BBUGG+12 BUGG+380     0 0        0.00000 0.00000 0.00000 0.00000
BBUGG+1R BUGG+380     0 0        0.00000 0.00000 0.00000 0.00000
BBUIZI31 BUIZI150     0 0        21.8127 -6.8246 0.00000 0.00000
BBURCH33 BURCH150     0 0        0.01785 0.00648 0.00000 0.00000
BBURCH34 BURCH150     0 0        9.78106 -6.3220 0.00000 0.00000
BBVERW31 BVERW 15     0 0        7.38972 -4.6000 -3.9921 -0.2400                                                               F
BBVERW32 BVERW150     0 0        6.07603 -3.9300 0.00000 0.00000
BBVERW3A BVERW150     0 0        0.00000 0.00000 -6.4035 -2.3114                                                               F
BBVERW3R BVERW150     0 0        0.00000 0.00000 0.00000 0.00000
BBVREN30 BVREN 15     0 0        6.50022 -1.6000 -0.1704 0.00000                                                               F
BBVREN31 BVREN150     0 0        0.00000 0.00000 0.00000 0.00000
BBVREN32 BVREN150     0 0        10.9644 -2.7840 0.00000 0.00000
BBWTON31 BWTON150     0 0        32.8985 5.19602 0.00000 0.00000
BCAMOC31 CAMOC150     0 0        0.01610 0.00780 0.00000 0.00000
BCARAL3R CARAL150     0 0        1.82674 0.32344 0.00000 0.00000
BCBR3A32 CBR3A150     0 0        12.7546 1.27146 0.00000 0.00000
BCBR3A33 CBR3A150     0 0        0.05315 0.33767 0.00000 0.00000
BCBRL131 CBRL1150     0 0        0.01392 0.02096 0.00000 0.00000
BCBRL132 CBRL1150     0 0        21.1634 7.54280 0.00000 0.00000
BCFINF37 CFINF150     0 0        0.00000 0.00000 -12.242 -4.1590                                                               F
BCFINF38 CFINF150     0 0        0.00000 0.00000 -42.297 -5.8410                                                               F
BCHACO31 CHACO150     0 0        5.61626 -2.7909 0.00000 0.00000
BCHAMP11 CHAMP380     0 0        111.450 -25.304 0.00000 0.00000
BCHAMP12 CHAMP380     0 0        0.00000 0.00000 0.00000 0.00000
BCHARL3R CHARL150     0 0        0.01687 0.00496 0.00000 0.00000
BCHARL3S CHARL150     0 0        9.12740 0.45423 0.00000 0.00000
BCHER+3R CHER+150     0 0        0.00000 0.00000 0.00000 0.00000
BCHERA34 CHERA150     0 0        10.5241 -1.6703 0.00000 0.00000
BCHERA3R CHERA150     0 0        0.97163 -0.1870 0.00000 0.00000
BCHIEV31 CHIEV150     0 0        2.05482 0.19799 0.00000 0.00000
BCHIEV32 CHIEV150     0 0        0.00000 0.00000 0.00000 0.00000
BCIPLY31 CIPLY150     0 0        2.92462 -1.6287 0.00000 0.00000
BCKNIP31 CKNIP150     0 0 150.00 0.00000 0.00000 44.1179 0.00000 44.1179         0.00000 -99999.                               F
BCKNIP3W CKNIP 16     0 2 155.20 0.00000 0.00000 -79.273 -13.022 -79.273 -315.00 104.362 -281.73                               F
BCLABE3L CLABE150     0 0        0.00000 0.00000 0.00000 0.00000
BCLABE3T CLABE150     0 0        10.9857 3.45222 0.00000 0.00000
BCLANG31 CLANG150     0 0        41.7295 3.88258 0.00000 0.00000
BCLANG32 CLANG150     0 0        41.9736 3.93237 0.00000 0.00000
BCLANG33 CLANG150     0 0        5.53291 -0.2682 0.00000 0.00000
BCMARE31 CMARE150     0 0 150.00 0.01678 0.01480 57.8435 0.00000 57.8435         0.00000 -99999.                               F
BCMARE3W CMARE 20     0 2 149.57 0.01352 0.09826 -103.94 97.6764 -103.94 -413.00 130.433 -173.97                               F
BCOO  11 COO 380      0 0        0.00000 0.00000 0.00000 0.00000
BCOO  12 COO 380      0 0 380.00 0.00000 0.00000 184.876 0.00000 184.876         0.00000 -99999.                               F
BCOO  1R COO 20       0 0        0.00000 0.00000 0.00000 0.00000 157.000 -158.00 42.0000 -88.000                               F
BCOO  1S COO 20       0 0        0.00000 0.00000 0.00000 0.00000 157.000 -158.00 42.0000 -88.000                               F
BCOO  1T COO 20       0 0        0.00000 0.00000 0.00000 0.00000 157.000 -158.00 42.0000 -88.000                               F
BCOO  1U COO 20       0 2 406.15 0.00000 0.00000 97.0608 22.5827 210.000 -230.00 69.0000 -123.00                               F
BCOO  1V COO 20       0 2 406.15 0.00000 0.00000 97.0608 22.5827 210.000 -230.00 69.0000 -123.00                               F
BCOO  1W COO 20       0 2 406.15 0.00000 0.00000 97.0608 22.5827 210.000 -230.00 69.0000 -123.00                               F
BCORBA3R CORBA150     0 0        11.2562 -8.1801 0.00000 0.00000
BCOURC11 COURC380     0 0        0.00000 0.00000 0.00000 0.00000
BCOURC12 COURC380     0 0        0.00000 0.00000 0.00000 0.00000
BCOURC3R COURC150     0 0        0.00000 0.00000 0.00000 0.00000
BCQUIN31 CQUIN150     0 0        13.6730 -0.5530 0.00000 0.00000
BCZWIJ31 CZWIJ150     0 0 150.00 0.00000 0.00000 13.7255 0.00000 13.7255         0.00000 -99999.                               F
BCZWIJ32 CZWIJ150     0 0 150.00 47.5000 23.9000 7.00274 0.00000 7.00274         0.00000 -99999.                               F
BCZWIJ3U CZWIJ 11     0 0        0.00000 0.00000 -12.331 -0.5662 -12.331 -49.000 3.06892 -24.683                               F
BCZWIJ3V CZWIJ 11     0 0        0.00000 0.00000 -12.331 -0.7113 -12.331 -49.000 2.76343 -29.090                               F
BCZWIJ3W CZWIJ 11     0 0        0.00000 0.00000 -12.861 -0.7168 -7.0000 -50.000 3.03910 -24.718                               F
BDAMPL31 DAMPL150     0 0        8.25002 -1.4224 0.00000 0.00000
BDAMPL32 DAMPL150     0 0        8.33538 -1.4394 0.00000 0.00000
BDAMPR31 DAMPR150     0 0        0.00000 0.00000 0.00000 0.00000
BDAMPR32 DAMPR150     0 0        0.00000 0.00000 0.00000 0.00000
BDAMPR3R DAMPR150     0 0        0.00000 0.00000 0.00000 0.00000
BDAMPS35 DAMPS150     0 0        1.73707 -1.0308 0.00000 0.00000
BDAMPS36 DAMPS150     0 0        1.73684 -1.0306 0.00000 0.00000
BDEIN+32 DEIN+150     0 0        0.00000 0.00000 0.00000 0.00000
BDEIN+3R DEIN+150     0 0        0.00000 0.00000 0.00000 0.00000
BDEINZ31 DEINZ150     0 0        6.02673 -1.4902 0.00000 0.00000
BDEINZ32 DEINZ150     0 0        16.0471 1.91446 0.00000 0.00000
BDESG+3R DESG+150     0 0        0.00000 0.00000 0.00000 0.00000
BDESGM31 DESGM150     0 0        5.01695 -1.3154 0.00000 0.00000
BDHANI31 DHANI 11     0 0        11.6320 -1.0000 -0.5132 0.00000                                                               F
BDHANI3A DHANI150     0 0        0.00000 0.00000 0.00000 0.00000
BDHANI3B DHANI150     0 0        0.00000 0.00000 0.00000 0.00000
BDHANI3C DHANI150     0 0        18.6088 -4.5657 0.00000 0.00000
BDIEST3R DIEST150     0 0        48.6723 -41.428 0.00000 0.00000
BDILB+31 DILB+150     0 0        0.00000 0.00000 0.00000 0.00000
BDILBE3R DILBE150     0 0        1.44491 -7.6970 0.00000 0.00000
BDOEL 11 DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000
BDOEL 12 DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000
BDOEL 1A DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000
BDOEL 1B DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000
BDOEL 1T DOEL 18      0 2 410.66 0.00000 0.00000 -447.85 -2.7675 -200.00 -448.50 53.2915 -259.28                               F
BDOEL 1U DOEL 18      0 2 411.03 0.00000 0.00000 -444.36 -7.5274 -200.00 -445.00 53.6444 -258.88                               F
BDOEL 1W DOEL 24      0 0        0.00000 0.00000 0.00000 0.00000 -493.00 -1039.0 188.030 -489.03                               F
BDOEL 31 DOEL 150     0 0        0.30000 -0.1000 0.00000 0.00000
BDOEL 32 DOEL 150     0 0        0.00000 0.00000 0.00000 0.00000
BDOTT+3R DOTT+150     0 0        0.00000 0.00000 0.00000 0.00000
BDOTTI31 DOTTI150     0 0        8.64116 1.52603 0.00000 0.00000
BDROGE11 DROGE380     0 0        0.00000 0.00000 0.00000 0.00000
BDROGE31 DROGE150     0 0        30.7489 11.7759 0.00000 0.00000
BDROGE33 DROGE150     0 0 150.00 22.7010 -30.976 21.0082 0.00000 21.0082         0.00000 -99999.                               F
BDROGE3U DROGE 15     0 0        0.00000 0.00000 0.00000 0.00000 -50.000 -150.00 36.3300 -140.10                               F
BDROGE3V DROGE 15     0 2 152.29 0.00000 0.00000 -37.749 58.9761 -37.749 -150.00 58.9761 -140.67                               F
BDROGE3W DROGE 15     0 0        0.00000 0.00000 0.00000 0.00000 -53.000 -160.00 36.3500 -125.52                               F
BDRONG3R DRONG150     0 0        19.4578 -5.8278 0.00000 0.00000
BDUMMY1  DUMMY380     0 0        0.00000 0.00000 0.00000 0.00000
BEEKLN11 EEKLN380     0 0        0.00000 0.00000 0.00000 0.00000
BEEKLN31 EEKLN150     0 0        4.83120 72.7439 -3.3266 -3.8755                                                               F
BEEKLN32 EEKLN150     0 0        0.00000 0.00000 0.00000 0.00000
BEEKLO32 EEKLO150     0 0        9.86492 -3.2894 0.00000 0.00000
BEEKLO3R EEKLO150     0 0        9.94532 -3.3234 0.00000 0.00000
BEISDE3V EISDE150     0 0        16.4138 -0.5730 0.00000 0.00000
BEISDE3W EISDE150     0 0        16.3972 -0.5689 0.00000 0.00000
BEIZE+3R EIZE+150     0 0        0.00000 0.00000 0.00000 0.00000
BEIZE+3S EIZE+150     0 0        0.00000 0.00000 0.00000 0.00000
BEIZER31 EIZER150     0 0        0.01829 0.04740 0.00000 0.00000
BEIZER32 EIZER150     0 0        0.00000 0.00000 0.00000 0.00000
BEKERE31 EKERE150     0 0        15.3824 -9.5748 0.00000 0.00000
BESCH 2C ESCH 220     0 0        35.1755 7.70373 0.00000 0.00000
BESCH 2E ESCH 220     0 0        0.00000 0.00000 0.00000 0.00000
BESSO 31 ESSO 150     0 0        24.8730 14.7449 0.00000 0.00000
BESSO 32 ESSO 150     0 0        37.5150 22.4547 0.00000 0.00000
BESSO 3K ESSO 150     0 0        0.00000 0.00000 0.00000 0.00000
BESSO 3W ESSO 15      0 0        0.00000 0.00000 -35.233 -0.9690 -35.233 -140.00 9.53758 -65.214                               F
BESSO+32 ESSO+150     0 0        0.00000 0.00000 0.00000 0.00000
BESSO+3R ESSO+150     0 0        0.00000 0.00000 0.00000 0.00000
BESSOC31 ESSOC150     0 0        17.6733 4.97738 0.00000 0.00000
BESSOC32 ESSOC150     0 0        14.3661 4.77984 0.00000 0.00000
BESTIN31 ESTIN150     0 0        0.03118 0.02513 0.00000 0.00000
BEUPEN32 EUPEN150     0 0        15.6769 4.90253 0.00000 0.00000
BEUPEN3R EUPEN150     0 0        12.8601 -14.912 0.00000 0.00000
BFAFER31 FAFER150     0 0        2.46045 7.16601 0.00000 0.00000
BFAFER3R FAFER150     0 0        52.4667 3.94113 0.00000 0.00000
BFARCI32 FARCI150     0 0        0.01543 0.03185 0.00000 0.00000
BFARCI3R FARCI150     0 0        7.64833 -2.3487 0.00000 0.00000
BFELUY3R FELUY150     0 0        4.31123 3.25551 0.00000 0.00000
BFIBER3R FIBER150     0 0        13.7664 5.92490 0.00000 0.00000
BFLEUR31 FLEUR150     0 0        1.68545 2.52091 0.00000 0.00000
BFLEUR32 FLEUR150     0 0        7.22053 -2.1599 0.00000 0.00000
BFLORA32 FLORA150     0 0        30.5266 -4.4130 0.00000 0.00000
BFLORA3R FLORA150     0 0        30.5265 -4.3989 0.00000 0.00000
BFOC  3R FOC 150      0 0        29.1557 9.16243 0.00000 0.00000
BFOC+ 3R FOC+ 150     0 0        0.00000 0.00000 0.00000 0.00000
BFONT+3  FONT+150     0 0        0.00000 0.00000 0.00000 0.00000
BFONTA32 FONTA150     0 0        1.73193 -1.7937 0.00000 0.00000
BFONTA33 FONTA150     0 0        0.01573 0.03247 0.00000 0.00000
BFONTA3R FONT+150     0 0        0.00000 0.00000 0.00000 0.00000
BFORES3A FORES150     0 0        10.9843 -0.7476 0.00000 0.00000
BFORES3B FORES150     0 0        0.00000 0.00000 0.00000 0.00000
BGALGE11 GALGE380     0 0        0.00000 0.00000 0.00000 0.00000
BGASTH3A GASTH150     0 0        43.6268 27.1749 0.00000 0.00000
BGAURA32 GAURA150     0 0        0.00000 0.00000 0.00000 0.00000
BGAURA3R GAURA150     0 0        34.2138 17.2939 0.00000 0.00000
BGENPM31 GENPM150     0 0        0.00000 0.00000 0.00000 0.00000
BGEZEL11 GEZEL380     0 0        0.20994 131.849 0.00000 0.00000
BGEZEL12 GEZEL380     0 0        0.20994 131.849 0.00000 0.00000
BGILLY31 GILLY 10     0 0        11.3793 -1.1000 0.00000 0.00000
BGILLY37 GILLY150     0 0        0.00000 0.00000 0.00000 0.00000
BGODSH31 GODSH150     0 0        47.3574 -18.343 0.00000 0.00000
BGOSS+32 GOSS+150     0 0        0.00000 0.00000 0.00000 0.00000
BGOSS+3R GOSS+150     0 0        0.00000 0.00000 0.00000 0.00000
BGOSSE31 GOSSE150     0 0        0.53913 0.48587 0.00000 0.00000
BGOSSE32 GOSSE150     0 0        6.70094 0.96462 0.00000 0.00000
BGOUY 11 GOUY 380     0 0        0.00000 0.00000 0.00000 0.00000
BGOUY 12 GOUY 380     0 0        0.00000 0.00000 0.00000 0.00000
BGOUY 31 GOUY 150     0 0        7.48731 -1.1410 0.00000 0.00000
BGOUY 32 GOUY 150     0 0        35.6403 -14.701 0.00000 0.00000
BGRAMM1A GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000
BGRAMM1B GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000
BGRAMM1C GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000
BGRAMM1D GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000
BGRAMM3A GRAMM150     0 0        0.00000 0.00000 0.00000 0.00000
BGRAMM3B GRAMM150     0 0        0.00000 0.00000 0.00000 0.00000
BGRIMB32 GRIMB150     0 0        0.02600 0.05674 0.00000 0.00000
BGRIMB3R GRIMB150     0 0        12.3239 -3.5404 0.00000 0.00000
BGUUT+3R GUUT+150     0 0        0.00000 0.00000 0.00000 0.00000
BHAM  32 HAM 150      0 0        21.0027 -0.7794 0.00000 0.00000
BHAM  3R HAM 150      0 0        0.00000 0.00000 0.00000 0.00000
BHARE+32 HARE+150     0 0        0.00000 0.00000 0.00000 0.00000
BHARE+3R HARE+150     0 0        0.00000 0.00000 0.00000 0.00000
BHAREL31 HAREL150     0 0        0.00000 0.00000 0.00000 0.00000
BHAREL32 HAREL150     0 0        36.0657 -12.845 0.00000 0.00000
BHARMI31 HARMI150     0 0        9.92241 1.83497 0.00000 0.00000
BHARWI3R HARWI150     0 0        0.00000 0.00000 0.00000 0.00000
BHARYD31 HARYD150     0 0        11.9689 0.33440 0.00000 0.00000
BHAVE731 HAVE7150     0 0        0.02414 0.03016 0.00000 0.00000
BHAVE732 HAVE7150     0 0        5.09765 -0.1794 0.00000 0.00000
BHBRUG31 HBRUG150     0 0 150.00 0.00000 0.00000 21.9886 0.00000 21.9886         0.00000 -99999.                               F
BHBRUG32 HBRUG150     0 0        0.00000 0.00000 0.00000 0.00000
BHBRUG33 HBRUG150     0 0        0.00000 0.00000 0.00000 0.00000
BHBRUG3U HBRUG 15     0 2 155.87 0.00000 0.00000 -39.511 5.88677 -39.511 -157.00 50.8647 -102.33                               F
BHBRUG3W HBRUG 15     0 0        0.00000 0.00000 0.00000 0.00000 -48.000 -167.00 53.6900 -88.290                               F
BHDPE 31 HDPE 6       0 0        7.20000 1.50000 -10.598 0.00000                                                               F
BHDPE 3A HDPE 150     0 0        0.00000 0.00000 0.00000 0.00000
BHDPE 3B HDPE 150     0 0        11.5618 1.12387 0.00000 0.00000
BHEIM+32 HEIM+150     0 0        0.00000 0.00000 0.00000 0.00000
BHEIMO30 HEIMO150     0 0        0.00000 0.00000 0.00000 0.00000
BHEIMO33 HEIMO150     0 0        9.20682 -2.3029 0.00000 0.00000
BHEIMO34 HEIMO150     0 0        0.02766 0.19967 0.00000 0.00000
BHEIMO39 HEIMO150     0 0        0.00000 0.00000 0.00000 0.00000
BHEIMO3R DUMMY150     0 0        0.00000 0.00000 0.00000 0.00000
BHEINS23 HEINS220     0 0        11.3093 -21.297 0.00000 0.00000
BHEISS21 HEISS220     0 0        0.00000 0.00000 0.00000 0.00000
BHEIST31 HEIST150     0 0        10.3402 -2.9393 0.00000 0.00000
BHEIST32 HEIST150     0 0        7.77157 -2.7849 0.00000 0.00000
BHELIA3R HELIA150     0 0        22.2786 4.41656 0.00000 0.00000
BHELIP31 HELIP150     0 0        13.2481 0.89127 0.00000 0.00000
BHELIP32 HELIP150     0 0        0.00000 0.00000 0.00000 0.00000
BHERCU31 HERCU 10     0 0        20.2000 3.80000 -22.257 0.00000                                                               F
BHERCU32 HERCU150     0 0        0.00000 0.00000 0.00000 0.00000
BHERCU3R HERCU150     0 0        0.00000 0.00000 0.00000 0.00000
BHERDE32 HERDE150     0 0        0.02422 0.02224 0.00000 0.00000
BHERDE3R HERDE150     0 0        4.96841 -1.6517 0.00000 0.00000
BHEREN31 HEREN150     0 0        27.1119 19.8880 0.00000 0.00000
BHEULE31 HEULE150     0 0        0.00000 0.00000 0.00000 0.00000
BHEZE 31 HEZE 150     0 0        47.6613 -11.425 0.00000 0.00000
BHOEN+32 HOEN+150     0 0        0.00000 0.00000 0.00000 0.00000
BHOEN+3R HOEN+150     0 0        0.00000 0.00000 0.00000 0.00000
BHOOGS3R HOOGS150     0 0        4.39974 -6.0987 -21.544 -12.527                                                               F
BHORTA11 HORTA380     0 0        0.20006 132.690 0.00000 0.00000
BHORTA12 HORTA380     0 0        0.00000 0.00000 0.00000 0.00000
BHOUF+2R HOUF+220     0 0        0.00000 0.00000 0.00000 0.00000
BHOUFF21 HOUFF220     0 0        0.00000 0.00000 -10.598 -5.6778                                                               F
BHOUT+3R HOUT+150     0 0        0.00000 0.00000 0.00000 0.00000
BHOUTH31 HOUTH150     0 0        0.00000 0.00000 0.00000 0.00000
BHSART31 HSART 15     0 0        8.48449 -2.7000 -3.7543 -0.3500                                                               F
BHSART3R HSART150     0 0        0.00000 0.00000 0.00000 0.00000
BIEPER31 IEPER150     0 0        23.2907 -15.850 -2.9005 -0.1200                                                               F
BIEPNO31 IEPNO150     0 0        14.3244 1.66363 0.00000 0.00000
BIEPNO3R IEPNO150     0 0        17.0275 7.56899 0.00000 0.00000
BIXELL33 IXELL150     0 0        27.2801 -22.441 0.00000 0.00000
BIXELL34 IXELL150     0 0        10.3362 -3.7607 0.00000 0.00000
BIZGE11  IZGEM380     0 0        0.00000 0.00000 0.00000 0.00000
BIZGEM12 IZGEM380     0 0        0.00000 0.00000 0.00000 0.00000
BIZGEM1R IZGEM380     0 0        0.00000 0.00000 0.00000 0.00000
BIZGEM31 IZGEM150     0 0        0.00000 0.00000 0.00000 0.00000
BIZGEM32 IZGEM150     0 0        5.35973 0.98974 0.00000 0.00000
BIZGEM33 IZGEM150     0 0        8.42845 -1.6892 0.00000 0.00000
BJEMAP3R JEMAP150     0 0        11.9719 -0.3396 0.00000 0.00000
BJUPIL21 JUPIL220     0 0        0.00000 0.00000 0.00000 0.00000
BJUPIL22 JUPIL220     0 0        0.00000 0.00000 0.00000 0.00000
BJUPIL32 JUPIL150     0 0        0.00000 0.00000 0.00000 0.00000
BJUPIL3R JUPIL150     0 0        0.00000 0.00000 0.00000 0.00000
BKALLO15 KALLO380     0 0        0.00000 0.00000 0.00000 0.00000
BKALLO31 KALLO150     0 0        0.00000 0.00000 0.00000 0.00000
BKALLO32 KALLO150     0 0        0.07814 0.62046 0.00000 0.00000
BKAMEU31 KAMEU150     0 0        0.00000 0.00000 -1.2265 -0.1200 0.00000 -12.000 15.1638 -50.041                               F
BKAMEU32 KAMEU150     0 0        0.00000 0.00000 0.00000 0.00000
BKEER+3R KEER+150     0 0        0.00000 0.00000 0.00000 0.00000
BKENNE3R KENNE150     0 0        0.00000 0.00000 0.00000 0.00000
BKETEN31 KETEN150     0 0        1.78618 4.17413 0.00000 0.00000
BKETEN32 KETEN150     0 0        0.32216 4.83409 -0.2887 -0.0909                                                               F
BKOBB+3R KOBB+150     0 0        0.00000 0.00000 0.00000 0.00000
BKOBBE31 KOBBE150     0 0        8.84225 -1.9355 0.00000 0.00000
BKOKSI30 KOKSI 11     0 0        15.6531 -3.3000 -0.0269 0.00000                                                               F
BKOKSI31 KOKSI150     0 0        13.9268 -6.3658 0.00000 0.00000
BKOKSI32 KOKSI150     0 0        0.00000 0.00000 0.00000 0.00000
BKOKSI3A KOKSI150     0 0        4.33953 -1.7145 0.00000 0.00000
BKRUSS31 KRUSS150     0 0        27.5684 5.88579 -6.7156 4.24580                                                               F
BKRUSS32 KRUSS150     0 0 150.00 79.0645 3.37910 6.72278 0.00000 6.72278         0.00000 -99999.                               F
BKUUR+3R KUUR+150     0 0        0.00000 0.00000 0.00000 0.00000
BKUURN31 KUURN150     0 0        0.00000 0.00000 0.00000 0.00000
BLACRO30 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000
BLACRO31 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000
BLACRO32 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000
BLACRO33 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000
BLACRO34 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000
BLACRO35 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000
BLACRO36 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000
BLACRO37 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000
BLACRO38 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000
BLACRO39 LACRO150     0 0        7.58948 -1.4898 0.00000 0.00000
BLACRO3A LACRO150     0 0        0.01516 0.03129 0.00000 0.00000
BLACRO3B LACRO150     0 0        2.40556 -1.4510 0.00000 0.00000
BLANAK31 LANAK150     0 0        1.00000 0.00000 -0.0039 0.00000 0.00000 -1.0040 0.06739 -0.2224                               F
BLANAK3W LANAK 10     0 0        0.00000 0.00000 0.00000 0.00000 0.00000         3.89000 -20.520                               F
BLANDN3R LANDN150     0 0        6.81512 -0.9902 0.00000 0.00000
BLANGE31 LANGE150     0 0        0.00000 0.00000 0.00000 0.00000
BLANGE32 LANGE150     0 0        0.00000 0.00000 0.00000 0.00000
BLANLO31 LANLO150     0 0        14.3834 -2.6993 0.00000 0.00000
BLANLO32 LANLO150     0 0        19.1223 -9.4613 0.00000 0.00000
BLATO+2R LATO+220     0 0        0.00000 0.00000 0.00000 0.00000
BLATOU20 LATOU 15     0 0        7.20006 3.88637 -0.7712 -0.0093                                                               F
BLATOU21 LATOU220     0 0        0.00000 0.00000 0.00000 0.00000
BLATRO20 LATRO 10     0 0        36.6000 8.90000 0.00000 0.00000 0.00000 -4.9500 0.49500 -1.6335                               F
BLATRO21 LATRO220     0 0        0.00000 0.00000 0.00000 0.00000
BLATRO22 LATRO220     0 0        0.00000 0.00000 0.00000 0.00000
BLEES+32 LEES+150     0 0        0.00000 0.00000 0.00000 0.00000
BLEES+3R LEES+150     0 0        0.00000 0.00000 0.00000 0.00000
BLEVAL21 LEVAL220     0 0        0.00000 0.00000 0.00000 0.00000
BLEVAL22 LEVAL220     0 0        0.19962 0.00007 0.00000 0.00000
BLEVAL2U LEVAL 15     0 0        0.00000 0.00000 0.00000 0.00000 -72.000 -150.00 20.1100 -96.090                               F
BLEVAL2W LEVAL 15     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -175.00 20.1100 -96.090                               F
BLIEF+1R LIEF+380     0 0        0.00000 0.00000 0.00000 0.00000
BLIEF+1S LIEF+380     0 0        0.00000 0.00000 0.00000 0.00000
BLIER 3R LIER 150     0 0        23.5330 -7.2767 0.00000 0.00000
BLIER 3T LIER 150     0 0        9.98408 -13.358 0.00000 0.00000
BLIGNE31 LIGNE 15     0 0        19.4633 2.00000 -6.2717 -0.5900                                                               F
BLIGNE32 LIGNE150     0 0        0.00000 0.00000 0.00000 0.00000
BLIGNE3R LIGNE150     0 0        1.90962 -8.9895 0.00000 0.00000
BLILLO11 LILLO380     0 0        0.00000 0.00000 0.00000 0.00000
BLILLO12 LILLO380     0 0        0.00000 0.00000 0.00000 0.00000
BLILLO14 LILLO380     0 0        0.00000 0.00000 0.00000 0.00000
BLILLO32 LILLO150     0 0        0.00000 0.00000 0.00000 0.00000
BLILLO34 LILLO150     0 0        0.00000 0.00000 -0.4319 2.27260                                                               F
BLILLO35 LILLO150     0 0        0.00000 0.00000 0.00000 0.00000
BLILLO38 LILLO150     0 0        0.06703 0.44515 0.00000 0.00000
BLILLO39 LILLO150     0 0        0.00000 0.00000 0.00000 0.00000
BLINT 31 LINT 150     0 0        0.00000 0.00000 0.00000 0.00000
BLINT 32 LINT 150     0 0        0.00000 0.00000 0.00000 0.00000
BLINTT12 LINT 380     0 0        0.00000 0.00000 0.00000 0.00000
BLINTT1R LINT 380     0 0        0.00000 0.00000 0.00000 0.00000
BLIXHE11 LIXHE380     0 0        0.00000 0.00000 0.00000 0.00000
BLIXHE12 LIXHE380     0 0        0.00000 0.00000 0.00000 0.00000
BLIXHE21 LIXHE 15     0 0        10.8211 -4.1000 -0.2452 0.00000                                                               F
BLIXHE22 LIXHE 15     0 0        12.8636 5.00000 -5.2738 -0.5000                                                               F
BLIXHE27 LIXHE220     0 0        0.00000 0.00000 0.00000 0.00000
BLIXHE31 LIXHE150     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -150.00 2467.32 -11103.                               F
BLIXHE32 LIXHE150     0 0        13.8828 -2.9478 0.00000 0.00000
BLOKER31 LOKER150     0 0        16.2252 -7.4905 -5.9954 -3.1116                                                               F
BLOMME30 LOMME 26     0 0        17.2365 -7.3290 -1.6354 -0.1600                                                               F
BLOMME31 LOMME150     0 0        15.9051 0.33764 0.00000 0.00000
BMACHE31 MACHE150     0 0        30.7843 59.3445 0.00000 0.00000
BMACHE32 MACHE150     0 0        13.1290 -2.9057 0.00000 0.00000
BMAERL11 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000
BMAERL12 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000
BMALDR32 MALDR150     0 0        33.5981 14.3623 0.00000 0.00000
BMALDR3R MALDR150     0 0        34.5070 -25.312 0.00000 0.00000
BMALEC31 MALEC150     0 0        5.39084 1.94024 0.00000 0.00000 0.00000 -25.000 68.5366 -308.41                               F
BMALEC32 MALEC150     0 0        5.32714 1.91908 0.00000 0.00000
BMALLE31 MALLE150     0 0        4.18270 -3.0870 0.00000 0.00000
BMALLE32 MALLE150     0 0        4.16743 -2.9962 0.00000 0.00000
BMARC+2R MARC+220     0 0        0.00000 0.00000 0.00000 0.00000
BMARCO21 MARCO220     0 0        8.83094 -5.4828 0.00000 0.00000
BMARQ+3R MARQ+150     0 0        0.00000 0.00000 0.00000 0.00000
BMARQU31 MARQU150     0 0        14.3678 -2.9510 0.00000 0.00000
BMASSE11 MASSE380     0 0        0.00000 0.00000 0.00000 0.00000
BMASSE12 MASSE380     0 0        0.00000 0.00000 0.00000 0.00000
BMASSE31 MASSE150     0 0        0.00000 0.00000 0.00000 0.00000
BMASSE32 MASSE150     0 0        0.00000 0.00000 0.00000 0.00000
BMCHIN31 MCHIN150     0 0        0.62850 0.21434 0.00000 0.00000
BMECHL31 MECHL150     0 0        44.8742 -13.284 0.00000 0.00000
BMECHL32 MECHL150     0 0        9.88714 -1.9339 -9.8871 1.93386                                                               F
BMECHL3R MECHL150     0 0        0.00000 0.00000 0.00000 0.00000
BMEERH11 MEERH380     0 0        0.00000 0.00000 0.00000 0.00000
BMEERH12 MEERH380     0 0        0.00000 0.00000 0.00000 0.00000
BMEERH30 MEERH 15     0 0        6.22652 -4.8000 -0.5110 -0.0500                                                               F
BMEERH31 MEERH150     0 0        0.00000 0.00000 0.00000 0.00000
BMEERH32 MEERH150     0 0        0.00000 0.00000 0.00000 0.00000
BMEKI+1R MEKI+380     0 0        0.00000 0.00000 0.00000 0.00000
BMERCA11 MERCA380     0 0        0.00000 0.00000 0.00000 0.00000
BMERCA12 MERCA380     0 0        0.00000 0.00000 0.00000 0.00000
BMERCA1A MERCA380     0 0        0.00000 0.00000 0.00000 0.00000
BMERCA1B MERCA380     0 0        0.00000 0.00000 0.00000 0.00000
BMERCA1D MERCA380     0 0        0.00000 0.00000 0.00000 0.00000
BMERCA31 MERCA150     0 0        0.00000 0.00000 0.00000 0.00000
BMERCA32 MERCA150     0 0        0.00000 0.00000 0.00000 0.00000
BMERCH32 MERCH150     0 0        10.0435 -6.7381 0.00000 0.00000
BMERCH3R MERCH150     0 0        21.1468 -18.024 0.00000 0.00000
BMERK+3R MERK+150     0 0        0.00000 0.00000 0.00000 0.00000
BMERK+3S MERK+150     0 0        0.00000 0.00000 0.00000 0.00000
BMERKS31 MERKS150     0 0        33.9492 -3.5816 0.00000 0.00000
BMERKS32 MERKS150     0 0        19.6508 13.2765 0.00000 0.00000
BMEWST31 MEWST150     0 0        0.00000 0.00000 0.00000 0.00000
BMEWST32 MEWST150     0 0        7.43264 -3.7023 0.00000 0.00000
BMHIN+3R MHIN+150     0 0        0.00000 0.00000 0.00000 0.00000
BMIDI 31 MIDI 150     0 0        26.2926 10.8850 0.00000 0.00000
BMOEN+32 MOEN+150     0 0        0.00000 0.00000 0.00000 0.00000
BMOEN+3R MOEN+150     0 0        0.00000 0.00000 0.00000 0.00000
BMOL  31 MOL 150      0 0        10.8669 -9.8427 0.00000 0.00000
BMOL  32 MOL 150      0 0        12.9610 -26.009 0.00000 0.00000
BMOLEN31 MOLEN150     0 0        12.0934 -4.5694 0.00000 0.00000
BMOLEN3A MOLEN150     0 0        0.00000 0.00000 0.00000 0.00000
BMOLEN3B MOLEN150     0 0        7.29477 -5.3794 0.00000 0.00000
BMOLEN3C MOLEN150     0 0        0.00000 0.00000 0.00000 0.00000
BMONCE2R MONCE220     0 0        0.00000 0.00000 0.00000 0.00000
BMONCE31 MONCE150     0 0        12.1969 -0.4927 0.00000 0.00000
BMONCE33 MONCE150     0 0        10.8227 -6.9984 0.00000 0.00000
BMONTI31 MONTI150     0 0        13.6478 -1.1389 0.00000 0.00000
BMORTS31 MORTS150     0 0        11.7959 13.3916 -0.1961 -10.214                                                               F
BMORTS32 MORTS150     0 0        0.00000 0.00000 0.00000 0.00000
BMOUSC32 MOUSC 10     0 0        20.1000 2.30000 -0.0983 0.00000                                                               F
BMOUSC33 MOUSC150     0 0        11.4625 3.75380 0.00000 0.00000
BMOUSC34 MOUSC150     0 0        34.2416 83.7447 0.00000 0.00000
BMZLR+32 MZLR+150     0 0        0.00000 0.00000 0.00000 0.00000
BMZLR+3R MZLR+150     0 0        0.00000 0.00000 0.00000 0.00000
BNDOKS31 NDOKS150     0 0        3.97143 -12.040 0.00000 0.00000
BNDOKS32 NDOKS150     0 0        0.07140 0.46026 0.00000 0.00000
BNEUVI31 NEUVI150     0 0        0.00000 0.00000 -12.562 -8.7577                                                               F
BNIEUW31 NIEUW150     0 0        12.0388 2.06184 0.00000 0.00000
BNIEUW32 NIEUW150     0 0        14.2921 -3.7121 0.00000 0.00000
BNINO+3R NINO+150     0 0        0.00000 0.00000 0.00000 0.00000
BNINOV31 NINOV150     0 0        42.3834 -4.2473 0.00000 0.00000
BNINOV32 NINOV150     0 0        11.1704 -3.0065 0.00000 0.00000
BNIVEL31 NIVEL150     0 0        0.03779 0.68932 0.00000 0.00000
BNIVEL32 NIVEL150     0 0        4.82828 -1.0658 0.00000 0.00000
BNORDL31 NORDL150     0 0        0.00000 0.00000 0.00000 0.00000
BOBOU+3R OBOU+150     0 0        0.00000 0.00000 0.00000 0.00000
BOBOUR31 OBOUR150     0 0        7.14216 -1.1507 0.00000 0.00000
BOBOUR32 OBOUR150     0 0        16.6639 7.67858 0.00000 0.00000
BOELEG32 OELEG150     0 0        6.44383 -1.9877 0.00000 0.00000
BOELEG3R OELEG150     0 0        6.08246 -1.9164 0.00000 0.00000
BOISQU31 OISQU150     0 0        40.1345 -11.240 0.00000 0.00000
BOOSTR30 OOSTR 10     0 0        8.75819 2.00000 -0.3397 0.00000                                                               F
BOOSTR31 OOSTR150     0 0        0.00000 0.00000 0.00000 0.00000
BOS1ST21 OS1ST220     0 0        0.00000 0.00000 0.00000 0.00000
BOS1ST22 OS1ST220     0 0        0.00000 0.00000 0.00000 0.00000
BOS2ST21 OS2ST220     0 0        0.00000 0.00000 0.00000 0.00000
BOS2ST2F OS2ST220     0 2 227.61 0.00000 0.00000 -139.52 3.03589 0.00000 -307.00 77.0000 -77.000                               F
BOUDNA30 OUDNA 10     0 0        15.5581 1.60000 -1.1828 0.00000                                                               F
BOUDNA31 OUDNA150     0 0        0.00000 0.00000 0.00000 0.00000
BOUDNA32 OUDNA150     0 0        9.55983 -3.2875 0.00000 0.00000
BOVERP31 OVERP150     0 0        21.2531 -8.1995 0.00000 0.00000
BPACHE31 PACHE150     0 0        5.35899 -0.6811 0.00000 0.00000
BPACHE32 PACHE150     0 0        0.00000 0.00000 0.00000 0.00000
BPEKK+32 PEKK+150     0 0        0.00000 0.00000 0.00000 0.00000
BPEKK+3R PEKK+150     0 0        0.00000 0.00000 0.00000 0.00000
BPEMA+32 PEMA+150     0 0        0.00000 0.00000 0.00000 0.00000
BPEMA+3R PEMA+150     0 0        0.00000 0.00000 0.00000 0.00000
BPEMA231 PEMA2150     0 0        35.0670 50.5133 0.00000 0.00000
BPEMA232 PEMA2150     0 0        35.0670 50.5133 0.00000 0.00000
BPEMAR31 PEMAR150     0 0        27.7520 0.92727 0.00000 0.00000
BPEMAR3B PEMAR150     0 0        44.9123 3.67958 0.00000 0.00000
BPETRO31 PETRO150     0 0        15.3988 0.59315 0.00000 0.00000
BPITEM3T PITEM150     0 0        15.4064 3.75740 0.00000 0.00000
BPITEM3U PITEM150     0 0        13.6679 4.24374 0.00000 0.00000
BPLATE31 PLATE150     0 0        41.3973 0.42013 0.00000 0.00000
BPOEDE3R POEDE150     0 0        5.26958 -3.5359 0.00000 0.00000
BPOEDE3U POEDE150     0 0        4.97143 -3.4902 0.00000 0.00000
BPONT+3R PONT+150     0 0        0.00000 0.00000 0.00000 0.00000
BPOPSA30 POPSA150     0 0        0.01784 0.03693 0.00000 0.00000
BPORTF31 PORTF150     0 0        25.9831 -8.8482 0.00000 0.00000
BPORTP31 PORTP150     0 0        20.7649 -32.824 0.00000 0.00000
BPORTP32 PORTP150     0 0        20.8943 -12.389 0.00000 0.00000
BPP3  3A PP3 150      0 0        7.23131 1.73962 0.00000 0.00000
BPP3  3B PP3 150      0 0        0.12235 0.61645 0.00000 0.00000
BPRECH31 PRECH150     0 0        18.8365 -7.6330 0.00000 0.00000
BPRECH32 PRECH150     0 0        14.6034 -4.3615 0.00000 0.00000
BPUTTE31 PUTTE150     0 0        0.02506 0.13816 0.00000 0.00000
BPUTTE32 PUTTE150     0 0        8.58420 -3.3908 0.00000 0.00000
BQDEME3R QDEME150     0 0        3.64266 9.06611 0.00000 0.00000
BQUAR+32 QUAR+150     0 0        0.00000 0.00000 0.00000 0.00000
BQUAR+3R QUAR+150     0 0        0.00000 0.00000 0.00000 0.00000
BRELE+3R RELE+150     0 0        0.00000 0.00000 0.00000 0.00000
BRELEG3R RELEG150     0 0        13.1600 2.81359 0.00000 0.00000
BRHODE31 RHODE150     0 0        8.30249 9.01123 0.00000 0.00000
BRIJKE31 RIJKE150     0 0        5.53983 -4.6419 0.00000 0.00000
BRIJKE32 RIJKE150     0 0        0.00000 0.00000 0.00000 0.00000
BRIMIE11 RIMIE380     0 0        0.00000 0.00000 0.00000 0.00000
BRIMIE12 RIMIE380     0 0        0.00000 0.00000 0.00000 0.00000
BRIMIE1R RIMIE380     0 0        0.00000 0.00000 0.00000 0.00000
BRIMIE21 RIMIE220     0 0        26.9807 127.014 0.00000 0.00000
BRIMIE22 RIMIE220     0 0        0.00000 0.00000 0.00000 0.00000
BRIMIE28 RIMIE220     0 0        0.00000 0.00000 0.00000 0.00000
BRINGV31 RINGV150     0 0 150.00 0.00000 0.00000 53.9215 0.00000 53.9215         0.00000 -99999.                               F
BRINGV3W RINGV 24     0 2 155.17 0.00000 0.00000 -99.038 -16.543 -96.890 -385.00 26.4262 -177.77                               F
BRODE+1R RODE+380     0 0        0.00000 0.00000 0.00000 0.00000
BRODE+1S RODE+380     0 0        0.00000 0.00000 0.00000 0.00000
BRODEN11 RODEN380     0 0        0.00000 0.00000 0.00000 0.00000
BRODEN13 RODEN380     0 0        0.00000 0.00000 0.00000 0.00000
BRODEN31 RODEN150     0 0        0.00000 0.00000 0.00000 0.00000
BRODEN33 RODEN150     0 0 150.00 26.1732 -22.703 28.7121 0.00000 28.7121         0.00000 -99999.                               F
BRODEN3W RODEN 20     0 2 155.11 0.00000 0.00000 -52.734 -20.116 -50.000 -205.00 58.3781 -153.88                               F
BROEVG31 ROEVG150     0 0        30.2955 17.8129 0.00000 0.00000
BROMSE21 ROMSE220     0 0        35.1930 -44.184 0.00000 0.00000
BROMSS21 ROMSS220     0 0        1.94103 -2.3573 0.00000 0.00000
BROMSS22 ROMSS220     0 0        0.04272 0.22606 0.00000 0.00000
BROUVR21 ROUVR220     0 0        26.6165 8.22948 0.00000 0.00000
BRUIEN31 RUIEN150     0 0        0.00000 0.00000 0.00000 0.00000
BRUIEN32 RUIEN150     0 0        26.2753 -34.754 0.00000 0.00000
BRUIEN33 RUIEN150     0 0        32.3459 35.9911 0.00000 0.00000
BRUMBE32 RUMBE150     0 0        16.1072 0.58719 0.00000 0.00000
BRUMBE3R RUMBE150     0 0        16.1091 0.58309 0.00000 0.00000
BSART 21 SART 220     0 0        28.5471 27.7769 0.00000 0.00000
BSART+21 SART+220     0 0        0.00000 0.00000 0.00000 0.00000
BSCARB30 SCARB 11     0 0        13.4004 -2.3000 -0.5351 0.00000                                                               F
BSCARB31 SCARB150     0 0        16.2622 -3.5251 0.00000 0.00000
BSCARB32 SCARB150     0 0        11.4626 10.7541 0.00000 0.00000
BSCHD+32 SCHD+150     0 0        0.00000 0.00000 0.00000 0.00000
BSCHD+3R SCHD+150     0 0        0.00000 0.00000 0.00000 0.00000
BSCHED31 SCHED150     0 0        32.0263 36.9634 0.00000 0.00000
BSCHED32 SCHED150     0 0        23.9339 -19.285 0.00000 0.00000
BSCHEL31 SCHEL150     0 0        29.7757 -20.665 0.00000 0.00000
BSCHEL3_ SCHEL150     0 0        0.00000 0.00000 0.00000 0.00000
BSCHIF23 SCHIF220     0 0        0.00000 0.00000 0.00000 0.00000
BSCHIF24 SCHIF220     0 0        0.00000 0.00000 0.00000 0.00000
BSDALE31 SDALE150     0 0        17.8614 4.21470 0.00000 0.00000
BSEILL31 SEILL150     0 0        0.00000 0.00000 -5.4385 3.07722                                                               F
BSENO+2R SENO+220     0 0        0.00000 0.00000 0.00000 0.00000
BSERAI21 SERAI220     0 0 220.00 23.0436 -34.281 7.00274 0.00000 7.00274         0.00000 -99999.                               F
BSERAI22 SERAI220     0 0        14.5013 28.5626 0.00000 0.00000
BSIDAL31 SIDAL150     0 0        27.0073 2.29049 0.00000 0.00000
BSIDMA31 SIDMA150     0 0        0.17073 0.74919 -7.2574 -0.4100                                                               F
BSIDMA32 SIDMA150     0 0        223.783 22.7968 0.00000 0.00000
BSIKE+32 SIKE+150     0 0        0.00000 0.00000 0.00000 0.00000
BSIKE+3R SIKE+150     0 0        0.00000 0.00000 0.00000 0.00000
BSIKEL32 SIKEL150     0 0        6.23689 0.57634 0.00000 0.00000
BSIKEL3R SIKEL150     0 0        4.23510 2.50918 0.00000 0.00000
BSJOB 31 SJOB 150     0 0        13.1757 -30.886 0.00000 0.00000
BSLAAN31 SLAAN150     0 0        23.3982 5.42323 0.00000 0.00000
BSLAAN32 SLAAN150     0 0        17.2556 5.03424 0.00000 0.00000
BSLAAN33 SLAAN150     0 0 150.00 0.00000 0.00000 19.6077 0.00000 19.6077         0.00000 -99999.                               F
BSLAAN34 SLAAN150     0 0        0.00000 0.00000 0.00000 0.00000
BSLYKE31 SLYKE150     0 0        27.9424 -8.1823 0.00000 0.00000
BSLYKE32 SLYKE150     0 0        17.9310 68.0902 0.00000 0.00000
BSMARD21 SMARD220     0 0        3.66562 -1.8672 0.00000 0.00000
BSMARS23 SMARS220     0 0        0.02187 0.14098 0.00000 0.00000
BSMARS24 SMARS220     0 0        1.22245 -1.3447 0.00000 0.00000
BSOLAN30 SOLAN150     0 0        135.000 21.8000 0.00000 0.00000
BSOLAN31 SOLAN150     0 0        0.00000 0.00000 0.00000 0.00000
BSOLV231 SOLV2150     0 0        0.00000 0.00000 -1.4457 11.0553                                                               F
BSOLV33R SOLV3150     0 0        0.00000 0.00000 -3.2020 9.81297                                                               F
BSTAD+32 STAD+150     0 0        0.00000 0.00000 0.00000 0.00000
BSTAD+3R STAD+150     0 0        0.00000 0.00000 0.00000 0.00000
BSTALE33 STALE150     0 0        29.7962 -15.428 0.00000 0.00000
BSTALE34 STALE150     0 0        0.00000 0.00000 0.00000 0.00000
BSTAM+1R STAM+380     0 0        0.00000 0.00000 0.00000 0.00000
BSTBAV31 STBAV150     0 0        22.5723 3.04732 0.00000 0.00000
BSTBAV33 STBAV 10     0 0        6.29495 -1.0000 -0.3065 -0.0300                                                               F
BSTEVN11 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000
BSTEVN12 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000
BSTEVN1A STEVN380     0 0        0.00000 0.00000 0.00000 0.00000
BSTEVN1B STEVN380     0 0        0.20931 131.449 0.00000 0.00000
BSTEVN21 STEVN220     0 0        0.15311 130.690 0.00000 0.00000
BSTEVN22 STEVN220     0 0        0.15994 130.690 0.00000 0.00000
BSTEVN2A STEVN220     0 0        0.15894 130.690 0.00000 0.00000
BSTEVN2B STEVN220     0 0        0.15522 130.690 0.00000 0.00000
BSTEVN3R STEVN150     0 0        0.00000 0.00000 0.00000 0.00000
BSTEVN3S STEVN150     0 0        0.00000 0.00000 0.00000 0.00000
BSTGIL32 STGIL 15     0 0        8.68976 -4.2000 -0.6450 0.00000                                                               F
BSTGIL3R STGIL150     0 0        0.00000 0.00000 0.00000 0.00000
BSTGIL3U STGIL150     0 0        10.1373 11.2738 0.00000 0.00000
BSTNIK31 STNIK150     0 0        7.99389 -1.4760 0.00000 0.00000
BSTPAU32 STPAU150     0 0        2.87150 -2.2935 0.00000 0.00000
BSTPAU3L STPAU150     0 0        2.93620 -2.3469 0.00000 0.00000
BTERGN11 TERGN380     0 0        0.00000 0.00000 0.00000 0.00000
BTERGN31 TERGN150     0 0        0.00000 0.00000 -2.2335 -8.3212                                                               F
BTERGN32 TERGN150     0 0        0.00000 0.00000 0.00000 0.00000
BTERGN3R TERGN150     0 0        0.00000 0.00000 0.00000 0.00000
BTERL+32 TERL+150     0 0        0.00000 0.00000 0.00000 0.00000
BTERL+3R TERL+150     0 0        0.00000 0.00000 0.00000 0.00000
BTERTR3R TERTR150     0 0        27.7160 17.5099 0.00000 0.00000
BTESSE31 TESSE150     0 0        104.043 64.2046 47.3466 0.00000                                                               F
BTESSE32 TESSE150     0 0        0.12127 1.13431 0.00000 0.00000
BTESSE3W TESSE 19     0 0        0.00000 0.00000 -109.32 -0.7763 -106.96 -425.00 93.8608 -128.39                               F
BTHORN31 THORN150     0 0        0.00068 67.5707 -48.348 3.15466 0.00000 -147.60 18.2516 -62.948                               F
BTHORN32 THORN150     0 0        0.00068 67.7359 -55.810 3.64153 0.00000 -177.60 21.1469 -76.753                               F
BTHUIL32 THUIL150     0 0        0.01730 0.03569 0.00000 0.00000
BTHUIL37 THUIL150     0 0        3.03446 -0.7476 0.00000 0.00000
BTHYCH3R THYCH150     0 0        0.00000 0.00000 -1.9428 5.82118                                                               F
BTIBIS11 TIBIS380     0 0        0.00000 0.00000 0.00000 0.00000
BTIBIS31 TIBIS150     0 0        0.00000 0.00000 0.00000 0.00000
BTIELT30 TIELT 10     0 0        19.5742 1.00000 0.00000 0.00000
BTIELT31 TIELT150     0 0        0.01920 0.02450 0.00000 0.00000
BTIEN+32 TIEN+150     0 0        0.00000 0.00000 0.00000 0.00000
BTIEN+3R TIEN+150     0 0        0.00000 0.00000 0.00000 0.00000
BTIENE32 TIENE150     0 0        37.9619 -0.1698 0.00000 0.00000
BTIENE33 TIENE150     0 0        17.2064 9.36816 0.00000 0.00000
BTIHA+3R TIHA+150     0 0        0.00000 0.00000 0.00000 0.00000
BTIHA11N TIHA1380     0 0        0.00000 0.00000 0.00000 0.00000
BTIHA11S TIHA1380     0 0        0.00000 0.00000 0.00000 0.00000
BTIHA11V TIHA1 18     0 2 410.37 0.00000 0.00000 -480.31 17.6533 -240.00 -481.00 52.3900 -279.34                               F
BTIHA11W TIHA1 18     0 2 410.37 0.00000 0.00000 -480.31 17.6533 -240.00 -481.00 52.3900 -279.34                               F
BTIHA211 TIHA2380     0 0        0.00000 0.00000 0.00000 0.00000
BTIHA311 TIHA3 24     0 2 413.47 0.00000 0.00000 -1038.9 -19.347 -508.00 -1040.4 100.130 -591.28                               F
BTIHA31W TIHA3380     0 0        0.00000 0.00000 0.00000 0.00000
BTIHAN31 TIHAN150     0 0        0.30000 0.40000 0.00000 0.00000
BTIHAN32 TIHAN150     0 0        0.00000 0.00000 0.00000 0.00000
BTRIVI31 TRIVI150     0 0        0.00000 0.00000 0.00000 0.00000
BTRIVI32 TRIVI150     0 0        0.00000 0.00000 0.00000 0.00000
BUMBAL32 UMBAL150     0 0        0.03791 0.37262 0.00000 0.00000
BUMBAL33 UMBAL150     0 0        43.2273 17.5241 0.00000 0.00000
BUMBAL34 UMBAL150     0 0        43.2630 16.9124 0.00000 0.00000
BUMBAL3R UMBAL150     0 0        22.7668 4.75363 0.00000 0.00000
BUMHOB31 UMHOB150     0 0        22.1275 -6.2764 0.00000 0.00000
BUMHOB32 UMHOB150     0 0        0.02779 0.02240 0.00000 0.00000
BUMOVE32 UMOVE150     0 0        3.85332 0.83554 0.00000 0.00000
BUMOVE3R UMOVE150     0 0        0.00000 0.00000 0.00000 0.00000
BVALE+3R VALE+150     0 0        0.00000 0.00000 0.00000 0.00000
BVANYK10 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000
BVANYK11 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000
BVANYK12 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000
BVANYK13 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000
BVANYK15 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000
BVANYK16 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000
BVANYK17 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000
BVANYK18 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000
BVERBR30 VERBR 15     0 0        0.00000 0.00000 0.00000 0.00000 0.00000         15.0000 -105.00                               F
BVERBR32 VERBR150     0 0        0.00000 0.00000 0.00000 0.00000
BVERBR3A VERBR150     0 0 150.00 0.00000 0.00000 36.9752 0.00000 36.9752         0.00000 -99999.                               F
BVERBR3B VERBR150     0 0        0.00000 0.00000 0.00000 0.00000
BVERBR3C VERBR150     0 0        0.06447 -0.2595 0.00000 0.00000
BVERBR3W VERBR 15     0 0        0.00000 0.00000 -66.439 -1.5791 -66.439 -264.00 23.9486 -141.39                               F
BVERBT11 VERBR380     0 0        0.00000 0.00000 0.00000 0.00000
BVERBT12 VERBR380     0 0        0.00000 0.00000 0.00000 0.00000
BVHAIN33 VHAIN150     0 0        10.5099 73.0767 0.00000 0.00000
BVHAIN34 VHAIN150     0 0        0.00000 0.00000 0.00000 0.00000
BVHAIN3Z VHAIN150     0 0        0.00000 0.00000 0.00000 0.00000
BVIEU+32 VIEU+150     0 0        0.00000 0.00000 0.00000 0.00000
BVIEU+3R VIEU+150     0 0        0.00000 0.00000 0.00000 0.00000
BVILLE21 VILLE220     0 0        7.80213 -0.8218 -6.4294 -4.7319                                                               F
BVILLE22 VILLE220     0 0        8.33019 -30.226 -6.4117 -4.7258                                                               F
BWALGO32 WALGO150     0 0        6.99654 -0.4220 0.00000 0.00000
BWALGO3R WALGO150     0 0        6.65506 -0.1493 0.00000 0.00000
BWATER3R WATER150     0 0        6.81000 -2.6410 0.00000 0.00000
BWATT+32 WATT+150     0 0        0.00000 0.00000 0.00000 0.00000
BWATT+3R WATT+150     0 0        0.00000 0.00000 0.00000 0.00000
BWESPL30 WESPL 10     0 0        12.3846 -4.0000 -0.4436 0.00000                                                               F
BWESPL31 WESPL150     0 0        0.00000 0.00000 0.00000 0.00000
BWESPL32 WESPL150     0 0        0.00000 0.00000 0.00000 0.00000
BWESTR31 WESTR150     0 0        15.9053 -1.7757 0.00000 0.00000
BWESTR32 WESTR150     0 0        21.7109 7.95786 0.00000 0.00000
BWIJGM31 WIJGM150     0 0        0.00000 0.00000 0.00000 0.00000
BWILSE31 WILSE150     0 0        62.5498 -27.144 0.00000 0.00000
BWINK+32 WINK+150     0 0        0.00000 0.00000 0.00000 0.00000
BWINK+3R WINK+150     0 0        0.00000 0.00000 0.00000 0.00000
BWINKS31 WINKS150     0 0        9.54413 2.34933 0.00000 0.00000
BWINKS32 WINKS150     0 0        11.1459 3.03553 0.00000 0.00000
BWIRTZ31 WIRTZ150     0 0        12.9405 0.40459 0.00000 0.00000
BWIRTZ3R WIRTZ150     0 0        0.02046 0.01535 0.00000 0.00000
BWOLUW30 WOLUW 11     0 0        8.21080 -1.7000 -0.9456 0.00000                                                               F
BWOLUW31 WOLUW150     0 0        25.0827 -27.627 0.00000 0.00000
BWOMM+32 WOMM+150     0 0        0.00000 0.00000 0.00000 0.00000
BWOMM+3R WOMM+150     0 0        0.00000 0.00000 0.00000 0.00000
BWOMME30 WOMME 15     0 0        15.3268 -0.1000 -1.0909 0.00000                                                               F
BWOMME31 WOMME150     0 0        0.00000 0.00000 0.00000 0.00000
BWOMME32 WOMME150     0 0        0.00000 0.00000 0.00000 0.00000
BWORTG31 WORTG150     0 0        12.9675 0.21795 0.00000 0.00000
BWORTG32 WORTG150     0 0        20.9417 4.93578 0.00000 0.00000
BWORTG33 WORTG150     0 0        0.00000 0.00000 0.00000 0.00000
BWORTG3R WORTG150     0 0        0.00000 0.00000 0.00000 0.00000
BWP1OS21 WP1OS220     0 0        0.00000 0.00000 -122.75 51.4702 0.00000 -252.00 94.3235 -56.276                               F
BWP2OS21 WP2OS220     0 0        0.00000 0.00000 -126.53 89.0387 0.00000 -237.00 127.492 -11.579                               F
BWP2ST22 WP2ST220     0 2 224.85 0.00000 0.00000 -131.75 115.325 0.00000 -369.60 205.832 37.5693                               F
BWP3OS21 WP3OS220     0 0        0.00000 0.00000 -105.78 79.4735 0.00000 -219.10 116.398 -21.156                               F
BWVLGM31 WVLGM150     0 0        0.01986 0.02481 0.00000 0.00000
BWVLGM32 WVLGM150     0 0        11.2094 -2.4953 0.00000 0.00000
BZANDV10 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV11 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV12 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV13 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV14 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV15 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV16 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV17 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV18 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV19 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV1A ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV1B ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV1D ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV1E ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV1F ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV1G ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV1H ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV1I ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV30 ZANDV150     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV31 ZANDV150     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV32 ZANDV150     0 0        0.00000 0.00000 0.00000 0.00000
BZAVEN3R ZAVEN150     0 0        25.7178 19.7586 0.00000 0.00000
BZBINT32 ZBINT150     0 0        0.00000 0.00000 0.00000 0.00000
BZBINT3R ZBINT150     0 0        0.25617 -1.2746 0.00000 0.00000
BZEDEL32 ZEDEL150     0 0        48.4003 -15.642 0.00000 0.00000
BZEDEL3R ZEDEL150     0 0        0.00000 0.00000 0.00000 0.00000
BZEEBR30 ZEEBR 36     0 0        36.8586 -14.000 -17.846 -2.2825 -6.0000 -18.000 5.00000 -11.000                               F
BZEEBR31 ZEEBR150     0 0        0.00000 0.00000 -58.263 0.00000 0.00000 -171.00 104.532 -125.47                               F
BZEEBR32 ZEEBR150     0 0        0.00000 0.00000 0.00000 0.00000
BZELEI32 ZELEI150     0 0        18.7350 -8.1838 0.00000 0.00000
BZELEI3R ZELEI150     0 0        19.6481 -5.2612 0.00000 0.00000
BZELI+3R ZELI+150     0 0        0.00000 0.00000 0.00000 0.00000
BZNAAM21 ZNAAM220     0 0        0.00000 0.00000 -175.60 142.599                                                               F
BZOGLI31 ZOGLI150     0 0        21.0865 0.78781 0.00000 0.00000
BZUREN30 ZUREN 15     0 0        10.6056 -3.9000 -0.8853 0.00000                                                               F
BZUREN31 ZUREN150     0 0        9.87777 -1.6641 0.00000 0.00000
BZUREN32 ZUREN150     0 0        6.81386 -18.578 0.00000 0.00000
BZUTE+1R ZUTE+380     0 0        0.00000 0.00000 0.00000 0.00000
BZWEVG31 ZWEVG150     0 0        4.93516 -1.1482 0.00000 0.00000
BZWEVG32 ZWEVG150     0 0        4.74930 -1.0822 0.00000 0.00000
BZWIJN31 ZWIJN150     0 0        37.7817 6.40612 0.00000 0.00000
BZWIJN32 ZWIJN150     0 0        34.9122 80.8314 0.00000 0.00000
##ZBG
V3MART51 V3MART51     0 0        5.40127 4.30000 0.00000 0.00000
VABRIT51 VABRIT51     0 0        4.78981 0.60000 0.00000 0.00000
VAECKO11 VAECKO11     0 0        0.00000 0.00000 0.00000 0.00000
VAECKO21 VAECKO21     0 0        1.83439 0.70000 0.00000 0.00000
VAECKO2Q VAECKO2Q     0 0        0.00000 0.00000 0.00000 0.00000
VAECKO51 VAECKO51     0 0        0.00000 0.00000 0.00000 0.00000
VAECKO70 VAECKO70     0 2 26.240 0.00000 0.00000 -968.92 -7.2723 -401.90 -1051.9 7.00000 -353.00                               F
VAECKO79 VAECKO79     0 2 26.210 0.00000 0.00000 -1043.5 -5.9778 -408.90 -1058.9 7.00000 -353.00                               F
VAGROP51 VAGROP51     0 0        9.17197 4.80000 0.00000 0.00000
VALBEN51 VALBEN51     0 0        2.03822 2.20000 0.00000 0.00000
VALDOM51 VALDOM51     0 0 120.80 5.70700 2.00000 0.00000 0.00000 0.00000 -4.5000 0.70000 -0.7000                               F
VALEKO21 VALEKO21     0 0        0.00000 0.00000 0.00000 0.00000
VALEKO51 VALEKO51     0 0        0.00000 0.00000 0.00000 0.00000
VALEN_51 VALEN_51     0 0 121.95 8.05095 1.20000 0.00000 0.00000 0.00000 -1.4000 0.40000 -0.4000                               F
VALFAT51 VALFAT51     0 0 116.21 1.42675 0.30000 0.00000 0.00000 0.00000 -8.3000 0.90000 -0.9000                               F
VAMILU51 VAMILU51     0 0 116.90 5.09554 1.60000 0.00000 0.00000 0.00000 -28.000                                               F
VANTIB51 VANTIB51     0 0        9.68152 2.60000 0.00000 0.00000
VAPRIL51 VAPRIL51     0 0 119.28 2.03822 0.80000 0.00000 0.00000 0.00000 -1.0000 0.30000 -0.3000                               F
VARDIN51 VARDIN51     0 0 113.72 0.91720 0.30000 0.00000 0.00000 0.00000 -2.5000                                               F
VARPEZ51 VARPEZ51     0 0 115.09 2.44586 0.50000 0.00000 0.00000 0.00000 -2.0000 0.40000 -0.5000                               F
VARSEN51 VARSEN51     0 0 117.79 11.7197 7.90000 0.00000 0.00000 0.00000 -28.600 13.1000 -13.100                               F
VASARE51 VASARE51     0 0        53.9107 17.6000 0.00000 0.00000
VASENO51 VASENO51     0 0 114.18 16.4076 7.30000 0.00000 0.00000 0.00000 -16.100 1.10000 -1.2000                               F
VASPAR51 VASPAR51     0 0 117.15 0.00000 0.00000 0.00000 0.00000 0.00000 -0.2000 0.10000 -0.1000                               F
VATZZZ51 VATZZZ51     0 0 118.86 0.00000 0.00000 0.00000 0.00000 0.00000 -100.00 15.0000 -15.000                               F
VAYTOS51 VAYTOS51     0 2 117.89 6.31847 1.70000 -7.8707 4.89859 0.00000 -21.100 4.89859 -1.0000                               F
VA_NAU51 VA_NAU51     0 0        4.28025 1.50000 0.00000 0.00000
VA_NAU52 VA_NAU52     0 0        4.28025 1.50000 0.00000 0.00000
VBABIN51 VBABIN51     0 0        0.40764 0.80000 0.00000 0.00000
VBABOV51 VBABOV51     0 0 116.50 2.75159 1.50000 0.00000 0.00000 0.00000 -4.3000 0.70000 -0.7000                               F
VBALKA21 VBALKA21     0 0        0.00000 0.00000 0.00000 0.00000
VBALKA51 VBALKA51     0 0 116.85 7.03184 1.80000 0.00000 0.00000 0.00000 -1.6000 0.20000 -0.2000                               F
VBALKA52 VBALKA52     0 0        0.00000 0.00000 0.00000 0.00000
VBALTC51 VBALTC51     0 2 118.19 5.80891 0.90000 -6.3374 2.20316 0.00000 -10.400 2.20316 -0.3000                               F
VBANIT51 VBANIT51     0 0 113.72 0.61146 0.10000 0.00000 0.00000 0.00000 -4.0000                                               F
VBANKY51 VBANKY51     0 0 120.79 2.64968 0.60000 0.00000 0.00000 0.00000 -0.3000 0.20000 -0.2000                               F
VBANSK51 VBANSK51     0 0 121.60 8.05095 0.60000 0.00000 0.00000 0.00000 -21.400 1.30000 -1.3000                               F
VBELEN51 VBELEN51     0 0 117.65 1.83439 0.30000 0.00000 0.00000 0.00000 -4.8000 0.70000 -0.7000                               F
VBELME21 VBELME21     0 0        0.00000 0.00000 0.00000 0.00000
VBELOG51 VBELOG51     0 0 117.36 0.81529 0.20000 0.00000 0.00000 0.00000 -0.3000 0.20000 -0.2000                               F
VBELOS51 VBELOS51     0 0 117.02 3.26114 1.50000 0.00000 0.00000 0.00000 -0.4000 0.20000 -0.2000                               F
VBELOV51 VBELOV51     0 0 119.95 6.82802 1.90000 0.00000 0.00000 0.00000 -10.100 0.90000 -0.9000                               F
VBENKO51 VBENKO51     0 0        1.01911 0.40000 0.00000 0.00000
VBERKO51 VBERKO51     0 0 116.89 4.28025 1.30000 0.00000 0.00000 0.00000 -3.2000 0.60000 -0.6000                               F
VBESAP51 VBESAP51     0 0        1.73248 0.60000 0.00000 0.00000
VBETAA51 VBETAA51     0 0 117.62 1.32484 0.70000 0.00000 0.00000 0.00000 -17.000 1.30000 -1.3000                               F
VBINKO51 VBINKO51     0 2 118.70 1.42675 1.40000 -4.7019 2.01133 0.00000 -11.700 2.01133 -0.7000                               F
VBIOVE51 VBIOVE51     0 0 113.93 7.23566 2.90000 0.00000 0.00000 0.00000 -39.400 2.80000 -4.2000                               F
VBIOVE52 VBIOVE52     0 0        8.56050 3.10000 0.00000 0.00000
VBLAGO11 VBLAGO11     0 0        0.00000 0.00000 0.00000 0.00000
VBLAGO51 VBLAGO51     0 0        0.00000 0.00000 0.00000 0.00000
VBLAGO5Q VBLAGO5Q     0 0        0.00000 0.00000 0.00000 0.00000
VBOICH21 VBOICH21     0 0        0.00000 0.00000 0.00000 0.00000
VBOICH51 VBOICH51     0 0 117.37 2.44586 1.00000 0.00000 0.00000 0.00000 -2.0000 0.40000 -0.4000                               F
VBONON51 VBONON51     0 0        0.00000 0.00000 0.00000 0.00000
VBORIM51 VBORIM51     0 0        3.77070 2.00000 0.00000 0.00000
VBORIM52 VBORIM52     0 0        3.77070 2.00000 0.00000 0.00000
VBORIS51 VBORIS51     0 0 114.42 1.63057 0.50000 0.00000 0.00000 0.00000 -13.200                                               F
VBOROV51 VBOROV51     0 0 116.74 1.01911 0.60000 0.00000 0.00000 0.00000 -1.2000 0.30000 -0.3000                               F
VBOSNA51 VBOSNA51     0 0        0.81529 0.10000 0.00000 0.00000
VBOTEV51 VBOTEV51     0 0 112.26 5.60509 1.70000 0.00000 0.00000 0.00000 -1.5000 0.20000 -0.2000                               F
VBOV__51 VBOV__51     0 0 120.02 4.58598 2.60000 0.00000 0.00000 0.00000 -12.200                                               F
VBOYAN51 VBOYAN51     0 0        0.71338 0.10000 0.00000 0.00000
VBOYAN52 VBOYAN52     0 0        0.00000 0.00000 0.00000 0.00000
VBPC__21 VBPC__21     0 0        6.52229 2.00000 0.00000 0.00000
VBPC__22 VBPC__22     0 0        7.94904 3.60000 0.00000 0.00000
VBPC__52 VBPC__52     0 0 118.23 0.00000 0.00000 0.00000 0.00000 0.00000 -5.0000                                               F
VBREST51 VBREST51     0 0        0.00000 0.00000 0.00000 0.00000
VBREZN51 VBREZN51     0 0 120.92 1.42675 0.10000 0.00000 0.00000 0.00000 -7.4000 0.90000 -0.9000                               F
VBRUSA51 VBRUSA51     0 0 117.43 1.63057 0.80000 0.00000 0.00000 0.00000 -9.5000 1.00000 -1.0000                               F
VBSLAT51 VBSLAT51     0 0 117.76 4.99363 1.30000 0.00000 0.00000 0.00000 -10.700 1.00000 -1.0000                               F
VBSTRO51 VBSTRO51     0 0        2.85350 0.60000 0.00000 0.00000
VBUHOV51 VBUHOV51     0 0        0.61146 0.10000 0.00000 0.00000
VBUKYO51 VBUKYO51     0 0 118.22 2.95541 1.10000 0.00000 0.00000 0.00000 -12.400 1.10000 -1.1000                               F
VBURGA11 VBURGA11     0 0        0.00000 0.00000 0.00000 0.00000
VBURGA51 VBURGA51     0 0        0.00000 0.00000 0.00000 0.00000
VBURGA5Q VBURGA5Q     0 0        0.00000 0.00000 0.00000 0.00000
VBURGI51 VBURGI51     0 0        15.2866 5.10000 0.00000 0.00000
VBYALA51 VBYALA51     0 0        3.66879 1.20000 0.00000 0.00000
VB_DOL51 VB_DOL51     0 0 122.26 2.54777 0.90000 0.00000 0.00000 0.00000 -1.5000 0.40000 -0.4000                               F
VB_IZV51 VB_IZV51     0 0        15.5923 4.80000 0.00000 0.00000
VCALIV51 VCALIV51     0 0        0.10191 0.10000 0.00000 0.00000
VCARAC51 VCARAC51     0 0        14.9808 9.00000 0.00000 0.00000
VCAREV11 VCAREV11     0 0        0.00000 0.00000 0.00000 0.00000
VCAREV51 VCAREV51     0 0 115.78 0.00000 0.00000 0.00000 0.00000 0.00000 -25.000 3.80000 -3.8000                               F
VCAREV5Q VCAREV5Q     0 0        0.00000 0.00000 0.00000 0.00000
VCBRRR51 VCBRRR51     0 0        2.64968 0.90000 0.00000 0.00000
VCHAIK51 VCHAIK51     0 0        8.86624 2.90000 0.00000 0.00000
VCHAIK52 VCHAIK52     0 0        0.00000 0.00000 0.00000 0.00000
VCHELO51 VCHELO51     0 0        15.2866 5.20000 0.00000 0.00000
VCHERN51 VCHERN51     0 0 114.25 3.56688 1.90000 0.00000 0.00000 0.00000 -163.50 22.5000 -23.700                               F
VCHIRP51 VCHIRP51     0 0 114.13 6.52229 2.10000 0.00000 0.00000 0.00000 -5.7000 0.80000 -0.8000                               F
VCHUDO21 VCHUDO21     0 0        0.00000 0.00000 0.00000 0.00000
VCHUDO51 VCHUDO51     0 0 117.82 6.42038 1.50000 0.00000 0.00000 0.00000 -17.800                                               F
VCHUGU51 VCHUGU51     0 0 117.09 2.95541 1.50000 0.00000 0.00000 0.00000 -1.0000 0.30000 -0.3000                               F
VCH_BR51 VCH_BR51     0 0 117.62 4.28025 1.60000 0.00000 0.00000 0.00000 -6.9000 0.60000 -0.6000                               F
VCH_VR51 VCH_VR51     0 0 120.07 5.50318 2.30000 0.00000 0.00000 0.00000 -1.5000 0.40000 -0.4000                               F
VCH_VR52 VCH_VR52     0 0        5.50318 2.30000 0.00000 0.00000
VCIMEN51 VCIMEN51     0 0        11.5159 3.30000 0.00000 0.00000
VCMOGL11 VCMOGL11     0 0        0.00000 0.00000 0.00000 0.00000
VCMOGL51 VCMOGL51     0 0        0.71338 0.40000 0.00000 0.00000
VCMOGL5Q VCMOGL5Q     0 0        0.00000 0.00000 0.00000 0.00000
VDABOV51 VDABOV51     0 0 118.23 4.38216 0.60000 0.00000 0.00000 0.00000 -13.300 1.50000 -2.1000                               F
VDALGO51 VDALGO51     0 0        1.01911 0.50000 0.00000 0.00000
VDCZZZ51 VDCZZZ51     0 0        0.00000 0.00000 0.00000 0.00000
VDEBEL51 VDEBEL51     0 0        8.96815 4.90000 0.00000 0.00000
VDEVN151 VDEVN151     0 0 117.00 14.0636 7.00000 0.00000 0.00000 0.00000 -3.0000 0.50000 -0.6000                               F
VDEVN152 VDEVN152     0 0        0.00000 0.00000 0.00000 0.00000
VDEVN251 VDEVN251     0 0 116.98 0.10191 0.40000 0.00000 0.00000 0.00000 -4.8000 0.70000 -0.7000                               F
VDIMIT51 VDIMIT51     0 0 117.93 7.94904 2.80000 0.00000 0.00000 0.00000 -32.300 1.80000 -1.8000                               F
VDIMOV51 VDIMOV51     0 0        0.00000 0.20000 0.00000 0.00000
VDJUMA51 VDJUMA51     0 0 121.96 7.74522 3.00000 0.00000 0.00000 0.00000 -14.900 0.70000 -1.4000                               F
VDMITR51 VDMITR51     0 0 118.50 0.40764 0.10000 0.00000 0.00000 0.00000 -51.100 7.50000 -7.8000                               F
VDOBRI51 VDOBRI51     0 2 117.91 7.84713 3.30000 -12.776 10.4663 0.00000 -38.100 10.4663 -2.8000                               F
VDOBRU11 VDOBRU11     0 0        0.00000 0.00000 0.00000 0.00000
VDOBRU21 VDOBRU21     0 0        0.00000 0.00000 0.00000 0.00000
VDOBRU51 VDOBRU51     0 0        0.00000 0.00000 0.00000 0.00000
VDOBRU52 VDOBRU52     0 0        0.00000 0.00000 0.00000 0.00000
VDOBRU5Q VDOBRU5Q     0 0        0.00000 0.00000 0.00000 0.00000
VDRAST51 VDRAST51     0 0        2.44586 0.30000 0.00000 0.00000
VDRIAN51 VDRIAN51     0 0 116.14 3.56688 1.10000 0.00000 0.00000 0.00000 -2.0000 0.50000 -0.5000                               F
VDULOV51 VDULOV51     0 0 117.23 3.66879 0.80000 0.00000 0.00000 0.00000 -1.9000 0.40000 -0.4000                               F
VDUNAR51 VDUNAR51     0 0        1.42675 0.70000 0.00000 0.00000
VD_DAB51 VD_DAB51     0 0 118.14 1.83439 0.90000 0.00000 0.00000 0.00000 -16.300 1.30000 -1.3000                               F
VD_DIM51 VD_DIM51     0 0 120.60 6.21656 1.70000 0.00000 0.00000 0.00000 -0.4000 0.20000 -0.2000                               F
VD_KAN51 VD_KAN51     0 0 117.16 6.92993 1.70000 0.00000 0.00000 0.00000 -8.0000 0.90000 -0.9000                               F
VD_LAK51 VD_LAK51     0 0 115.58 9.07006 3.00000 0.00000 0.00000 0.00000 -8.1000 0.70000 -0.7000                               F
VD_MOG51 VD_MOG51     0 0 116.70 1.42675 0.70000 0.00000 0.00000 0.00000 -3.4000 0.60000 -0.6000                               F
VEKSTR51 VEKSTR51     0 0        1.83439 0.50000 0.00000 0.00000
VELACI51 VELACI51     0 0        2.44586 1.40000 0.00000 0.00000
VELENA51 VELENA51     0 0 116.06 1.42675 0.70000 0.00000 0.00000 0.00000 -3.1000 0.60000 -0.6000                               F
VELHOV51 VELHOV51     0 0 118.52 3.87261 -0.1000 0.00000 0.00000 0.00000 -21.600 1.40000 -2.5000                               F
VELINP51 VELINP51     0 0 120.02 6.11465 1.60000 0.00000 0.00000 0.00000 -3.1000 0.60000 -0.6000                               F
VELPRO51 VELPRO51     0 0        0.30573 0.20000 0.00000 0.00000
VEMKAA51 VEMKAA51     0 0 116.18 13.6560 4.50000 0.00000 0.00000 0.00000 -3.5000 0.60000 -0.6000                               F
VERMAR51 VERMAR51     0 0        2.75159 1.50000 0.00000 0.00000
VETROP51 VETROP51     0 2 118.83 2.54777 0.50000 -0.2044 0.39948 0.00000 -12.000 0.39948 -0.2000                               F
VFAMTE51 VFAMTE51     0 0        4.58598 2.50000 0.00000 0.00000
VFAVOR51 VFAVOR51     0 2 117.97 6.52229 1.70000 -2.3509 1.02762 0.00000 -5.4000 1.02762 -0.6000                               F
VFESTI51 VFESTI51     0 0 120.17 6.72611 2.50000 0.00000 0.00000 0.00000 -0.9000 0.30000 -0.3000                               F
VFILIP51 VFILIP51     0 0        36.8916 13.3000 0.00000 0.00000
VFITIN51 VFITIN51     0 0        5.19745 2.00000 0.00000 0.00000
VFLO_A51 VFLO_A51     0 0        0.81529 0.40000 0.00000 0.00000
VFLO_A52 VFLO_A52     0 0        0.00000 0.00000 0.00000 0.00000
VGABRO51 VGABRO51     0 0 116.67 9.17197 2.40000 0.00000 0.00000 0.00000 -2.5000 0.50000 -0.5000                               F
VGALAB51 VGALAB51     0 2 119.59 2.24204 1.00000 -0.9198 11.3673 0.00000 -4.0000 11.3673 -0.5000                               F
VGAMZO51 VGAMZO51     0 0 117.26 0.81529 0.20000 0.00000 0.00000 0.00000 -1.0000 0.30000 -0.3000                               F
VGLEDA51 VGLEDA51     0 0        0.00000 0.00000 0.00000 0.00000
VGLEDK51 VGLEDK51     0 0        4.38216 2.80000 0.00000 0.00000
VGORYA21 VGORYA21     0 0        0.00000 0.00000 0.00000 0.00000
VGORYA51 VGORYA51     0 0 116.50 4.07643 2.50000 0.00000 0.00000 0.00000 -8.1000 0.90000 -0.9000                               F
VGOTMA51 VGOTMA51     0 0        4.17834 3.50000 0.00000 0.00000
VGO_IZ51 VGO_IZ51     0 0 116.30 9.78343 3.10000 0.00000 0.00000 0.00000 -26.300 1.60000 -1.6000                               F
VGO_ZA51 VGO_ZA51     0 0 116.43 1.63057 0.40000 0.00000 0.00000 0.00000 -0.6000 0.20000 -0.2000                               F
VGPPB251 VGPPB251     0 0        103.337 68.8000 0.00000 0.00000
VGPP_151 VGPP_151     0 0        0.00000 0.00000 0.00000 0.00000
VGPP_152 VGPP_152     0 0        0.00000 0.00000 0.00000 0.00000
VGRAMA51 VGRAMA51     0 0        0.30573 0.10000 0.00000 0.00000
VGRUDO51 VGRUDO51     0 0 117.08 2.34395 0.70000 0.00000 0.00000 0.00000 -16.000 1.30000 -1.3000                               F
VGULYA51 VGULYA51     0 2 118.21 1.52866 0.50000 -3.3731 1.67535 0.00000 -28.100 1.67535 -1.5000                               F
VG_DEL51 VG_DEL51     0 0 120.43 13.0445 6.30000 0.00000 0.00000 0.00000 -22.200 1.10000 -1.2000                               F
VG_DIM51 VG_DIM51     0 0        4.38216 1.60000 0.00000 0.00000
VG_MIL51 VG_MIL51     0 0        2.75159 1.20000 0.00000 0.00000
VG_MIL52 VG_MIL52     0 0 120.03 2.75159 1.20000 0.00000 0.00000 0.00000 -0.3000 0.20000 -0.2000                               F
VG_TOS51 VG_TOS51     0 2 119.20 1.83439 0.70000 -14.820 3.10245 0.00000 -25.500 3.10245 -1.9000                               F
VHALEK51 VHALEK51     0 0        0.00000 0.00000 0.00000 0.00000
VHALEK71 VHALEK71     0 0 25.480 0.00000 0.00000 0.00000 0.00000 -13.000 -23.800 -0.0000 -18.000                               F
VHALEK72 VHALEK72     0 0 25.480 0.00000 0.00000 0.00000 0.00000 -13.000 -23.800 -0.0000 -18.000                               F
VHALEK73 VHALEK73     0 0 25.480 0.00000 0.00000 0.00000 0.00000 -13.000 -23.800 -0.0000 -18.000                               F
VHAN_K51 VHAN_K51     0 0        0.40764 0.10000 0.00000 0.00000
VHARMA51 VHARMA51     0 0 119.10 7.54140 2.50000 0.00000 0.00000 0.00000 -16.400 1.30000 -1.3000                               F
VHASKO51 VHASKO51     0 0 117.25 10.2929 2.40000 0.00000 0.00000 0.00000 -5.0000 0.70000 -0.7000                               F
VHBARZ51 VHBARZ51     0 0        0.00000 0.00000 0.00000 0.00000
VHBARZ71 VHBARZ71     0 0 26.020 0.00000 0.00000 0.00000 0.00000 -1.0000 -5.6000 0.00000 -1.0000                               F
VHBATA51 VHBATA51     0 0        1.22293 0.10000 0.00000 0.00000
VHBATA71 VHBATA71     0 0 25.340 0.00000 0.00000 0.00000 0.00000 -1.0000 -35.100 2.00000 -24.000                               F
VHBATA72 VHBATA72     0 0 25.340 0.00000 0.00000 0.00000 0.00000 -1.0000 -11.700 2.00000 -8.0000                               F
VHBELI51 VHBELI51     0 0        0.00000 0.00000 0.00000 0.00000
VHBELI71 VHBELI71     0 2 27.280 0.00000 0.00000 -8.1773 -1.0282 -1.0000 -8.4000                                               F
VHBELI72 VHBELI72     0 0 26.550 0.00000 0.00000 0.00000 0.00000 -1.0000 -8.4000 -0.0000 -6.3000                               F
VHBELM71 VHBELM71     0 0 26.400 0.00000 0.00000 0.00000 0.00000 52.0000 -144.70 17.0000 -70.000                               F
VHBELM72 VHBELM72     0 0 26.400 0.00000 0.00000 0.00000 0.00000 -26.000 -149.40 17.0000 -70.000                               F
VHBELM73 VHBELM73     0 0 27.090 0.00000 0.00000 0.00000 0.00000 50.0000 -70.000 17.0000 -35.000                               F
VHCHAI11 VHCHAI11     0 0        0.00000 0.00000 0.00000 0.00000
VHCHAI12 VHCHAI12     0 0        0.00000 0.00000 0.00000 0.00000
VHCHAI71 VHCHAI71     0 2 27.000 0.00000 0.00000 141.383 12.8976 196.000 -432.00 70.0000 -200.00                               F
VHCHAI72 VHCHAI72     0 0 27.000 0.00000 0.00000 0.00000 0.00000 196.000 -432.00 70.0000 -200.00                               F
VHDEVI21 VHDEVI21     0 0        0.00000 0.00000 0.00000 0.00000
VHDEVI51 VHDEVI51     0 0 119.10 4.58598 1.40000 0.00000 0.00000 0.00000 -4.7000                                               F
VHDEVI71 VHDEVI71     0 0 26.730 0.00000 0.00000 0.00000 0.00000 -36.000 -44.000 3.00000 -21.000                               F
VHDEVI72 VHDEVI72     0 0 26.730 0.00000 0.00000 0.00000 0.00000 -36.000 -44.000 3.00000 -21.000                               F
VHELIO51 VHELIO51     0 0        16.1019 3.10000 0.00000 0.00000
VHERME51 VHERME51     0 0        0.71338 0.00000 0.00000 0.00000
VHERME52 VHERME52     0 0        0.71338 0.00000 0.00000 0.00000
VHIDRA51 VHIDRA51     0 0 118.40 4.38216 1.80000 0.00000 0.00000 0.00000 -1.4000                                               F
VHIPOD51 VHIPOD51     0 0        4.17834 1.80000 0.00000 0.00000
VHIPOD52 VHIPOD52     0 0        4.17834 1.80000 0.00000 0.00000
VHISAR51 VHISAR51     0 0        3.05732 1.00000 0.00000 0.00000
VHIVAI51 VHIVAI51     0 0        0.00000 0.00000 0.00000 0.00000
VHIVAI71 VHIVAI71     0 0 26.620 0.00000 0.00000 0.00000 0.00000 -16.000 -120.00 6.00000 -72.000                               F
VHKARD51 VHKARD51     0 0        0.00000 0.00000 0.00000 0.00000
VHKARD71 VHKARD71     0 0 25.230 0.00000 0.00000 0.00000 0.00000 -20.000 -61.200 4.00000 -36.000                               F
VHKARD73 VHKARD73     0 0 25.230 0.00000 0.00000 0.00000 0.00000 -20.000 -60.200 4.00000 -36.000                               F
VHKLIS51 VHKLIS51     0 0        0.10191 0.00000 0.00000 0.00000
VHKLIS71 VHKLIS71     0 0 28.610 0.00000 0.00000 0.00000 0.00000 -1.0000 -3.6000 0.00000 -1.0000                               F
VHKRIC71 VHKRIC71     0 0 27.400 0.00000 0.00000 0.00000 0.00000 -30.000 -40.000 8.00000 -7.0000                               F
VHKRIC72 VHKRIC72     0 0 27.800 0.00000 0.00000 0.00000 0.00000 -30.000 -40.800 8.00000 -7.0000                               F
VHLILY51 VHLILY51     0 0        0.00000 0.00000 0.00000 0.00000
VHLILY71 VHLILY71     0 0 25.990 0.00000 0.00000 0.00000 0.00000 -4.0000 -20.000 0.00000 -2.0000                               F
VHMKLI51 VHMKLI51     0 0        0.00000 0.00000 0.00000 0.00000
VHMKLI71 VHMKLI71     0 0 25.430 0.00000 0.00000 0.00000 0.00000 -45.000 -64.000 3.00000 -29.000                               F
VHMKLI72 VHMKLI72     0 0 25.430 0.00000 0.00000 0.00000 0.00000 -45.000 -64.000 3.00000 -29.000                               F
VHORFE21 VHORFE21     0 0        0.00000 0.00000 0.00000 0.00000
VHORFE71 VHORFE71     0 0 25.310 0.00000 0.00000 0.00000 0.00000 -20.000 -120.00 10.0000 -60.000                               F
VHORFE72 VHORFE72     0 2 27.330 0.00000 0.00000 42.0433 -18.890 43.0000 -40.000 10.0000 -20.000                               F
VHORIZ51 VHORIZ51     0 0 115.02 17.8343 3.70000 0.00000 0.00000 0.00000 -10.000 1.00000 -1.0000                               F
VHPASA51 VHPASA51     0 0        0.00000 0.00000 0.00000 0.00000
VHPASA71 VHPASA71     0 0 25.750 0.00000 0.00000 0.00000 0.00000 -8.0000 -14.000 0.00000 -2.0000                               F
VHPASA72 VHPASA72     0 0 29.030 0.00000 0.00000 0.00000 0.00000 -2.0000 -18.300 0.00000 -3.0000                               F
VHPESH21 VHPESH21     0 0        0.00000 0.00000 0.00000 0.00000
VHPESH71 VHPESH71     0 0 24.700 0.00000 0.00000 0.00000 0.00000 -5.0000 -56.000 0.00000 -8.0000                               F
VHPESH73 VHPESH73     0 0 24.700 0.00000 0.00000 0.00000 0.00000 -5.0000 -56.400 0.00000 -8.0000                               F
VHPESH75 VHPESH75     0 0 24.700 0.00000 0.00000 0.00000 0.00000 -5.0000 -28.000 0.00000 -4.0000                               F
VHPETR51 VHPETR51     0 0        0.00000 0.00000 0.00000 0.00000
VHPETR71 VHPETR71     0 0 26.380 0.00000 0.00000 0.00000 0.00000 -2.0000 -7.8000 0.00000 -2.0000                               F
VHPIRI51 VHPIRI51     0 0        0.00000 0.00000 0.00000 0.00000
VHPIRI71 VHPIRI71     0 2 27.100 0.00000 0.00000 -21.873 -1.5715 -4.0000 -22.000 -1.0000 -2.0000                               F
VHPOPL51 VHPOPL51     0 0        0.00000 0.00000 0.00000 0.00000
VHPOPL71 VHPOPL71     0 0 25.990 0.00000 0.00000 0.00000 0.00000 -5.0000 -22.000 0.00000 -2.0000                               F
VHPROD51 VHPROD51     0 0        2.14013 0.30000 0.00000 0.00000
VHRAKI51 VHRAKI51     0 0 117.89 0.61146 0.10000 0.00000 0.00000 0.00000 -3.6000 0.60000 -0.6000                               F
VHRAKI71 VHRAKI71     0 0 28.870 0.00000 0.00000 0.00000 0.00000 -1.0000 -7.2000 -0.0000 -2.6000                               F
VHRILA51 VHRILA51     0 0 122.09 1.42675 0.60000 0.00000 0.00000 0.00000 -1.1000 0.30000 -0.3000                               F
VHRILA71 VHRILA71     0 0 29.420 0.00000 0.00000 0.00000 0.00000 0.00000 -11.200 0.00000 -1.5000                               F
VHSAND51 VHSAND51     0 0        0.00000 0.00000 0.00000 0.00000
VHSAND71 VHSAND71     0 0 28.590 0.00000 0.00000 0.00000 0.00000 -2.0000 -14.000 0.00000 -2.0000                               F
VHSEST21 VHSEST21     0 0        0.00000 0.00000 0.00000 0.00000
VHSEST71 VHSEST71     0 0 25.810 0.00000 0.00000 0.00000 0.00000 -30.000 -120.00 45.0000 -80.000                               F
VHSEST72 VHSEST72     0 0 25.810 0.00000 0.00000 0.00000 0.00000 -30.000 -120.00 45.0000 -80.000                               F
VHSMIR51 VHSMIR51     0 0 114.31 24.3566 3.60000 0.00000 0.00000 0.00000 -6.3000                                               F
VHSPAN51 VHSPAN51     0 0        0.00000 0.00000 0.00000 0.00000
VHSPAN71 VHSPAN71     0 0 26.010 0.00000 0.00000 0.00000 0.00000 -5.0000 -28.000 0.00000 -2.0000                               F
VHSTKL51 VHSTKL51     0 0        0.00000 0.00000 0.00000 0.00000
VHSTKL71 VHSTKL71     0 0 25.240 0.00000 0.00000 0.00000 0.00000 -6.4000 -33.600 3.00000 -26.000                               F
VHSTKL73 VHSTKL73     0 0 25.240 0.00000 0.00000 0.00000 0.00000 -6.4000 -34.800 3.00000 -26.000                               F
VHSTKL75 VHSTKL75     0 0 25.240 0.00000 0.00000 0.00000 0.00000 -9.0000 -16.800 3.00000 -12.000                               F
VHTESH21 VHTESH21     0 0        0.00000 0.00000 0.00000 0.00000
VHTESH71 VHTESH71     0 0 25.300 0.00000 0.00000 0.00000 0.00000 -12.000 -60.000 8.00000 -34.000                               F
VHTOPO51 VHTOPO51     0 0 119.19 0.10191 0.00000 0.00000 0.00000 0.00000 -4.2000                                               F
VHTOPO71 VHTOPO71     0 0 28.730 0.00000 0.00000 0.00000 0.00000 -1.9000 -9.5000 0.00000 -0.6000                               F
VHTZ_K51 VHTZ_K51     0 0        0.00000 0.00000 0.00000 0.00000
VHTZ_K71 VHTZ_K71     0 0 26.730 0.00000 0.00000 0.00000 0.00000 -36.000 -43.200 2.00000 -20.000                               F
VHTZ_K72 VHTZ_K72     0 0 26.730 0.00000 0.00000 0.00000 0.00000 -36.000 -43.200 2.00000 -20.000                               F
VHVAC151 VHVAC151     0 0        2.85350 0.90000 0.00000 0.00000
VHVAC171 VHVAC171     0 2 28.030 0.00000 0.00000 -3.5775 -0.2628 -1.5000 -14.000 -0.0000 -6.0000                               F
VHVAC251 VHVAC251     0 0        0.00000 0.00000 0.00000 0.00000
VHVAC271 VHVAC271     0 2 27.590 0.00000 0.00000 -3.4753 -0.2218 -2.8000 -7.0000 -0.2218 -0.8000                               F
VHVIDI51 VHVIDI51     0 0 116.74 1.12102 0.10000 0.00000 0.00000 0.00000 -0.4000 0.20000 -0.2000                               F
VHVIDI71 VHVIDI71     0 0 28.640 0.00000 0.00000 0.00000 0.00000 -0.4000 -3.6000 -0.0000 -0.2000                               F
VHZHRE51 VHZHRE51     0 0        0.00000 0.00000 0.00000 0.00000
VHZHRE71 VHZHRE71     0 0 26.640 0.00000 0.00000 0.00000 0.00000 0.00000 -22.200 0.00000 -1.3000                               F
VH_BOT51 VH_BOT51     0 0 114.59 12.8407 2.30000 0.00000 0.00000 0.00000 -5.0000 -0.0000 -0.2000                               F
VH_DIM51 VH_DIM51     0 0 120.30 10.4968 4.20000 0.00000 0.00000 0.00000 -2.9000 0.50000 -0.5000                               F
VIHTIM51 VIHTIM51     0 0 119.73 4.89172 2.10000 0.00000 0.00000 0.00000 -6.1000 0.80000 -0.8000                               F
VILIEN51 VILIEN51     0 0 120.69 6.72611 0.70000 0.00000 0.00000 0.00000 -3.8000 0.60000 -0.6000                               F
VISKAR51 VISKAR51     0 0        0.00000 0.00000 0.00000 0.00000
VISKAR52 VISKAR52     0 0 120.06 13.2484 4.40000 0.00000 0.00000 0.00000 -4.1000 0.60000 -0.6000                               F
VISPER51 VISPER51     0 0 116.88 7.94904 2.70000 0.00000 0.00000 0.00000 -0.7000 0.30000 -0.2000                               F
VIVAIL51 VIVAIL51     0 0        0.91720 0.20000 0.00000 0.00000
VIZTOC51 VIZTOC51     0 0        1.12102 0.60000 0.00000 0.00000
VJELEZ51 VJELEZ51     0 0        0.81529 0.00000 0.00000 0.00000
VKABIL51 VKABIL51     0 0 117.93 3.15923 1.90000 0.00000 0.00000 0.00000 -9.0000 0.90000 -0.9000                               F
VKABLE51 VKABLE51     0 0        6.92993 0.70000 0.00000 0.00000
VKALIS51 VKALIS51     0 0 122.05 0.91720 0.20000 0.00000 0.00000 0.00000 -1.5000 0.40000 -0.4000                               F
VKAMBA51 VKAMBA51     0 0 120.12 8.96815 -1.6000 0.00000 0.00000 0.00000 -0.2000 0.10000 -0.1000                               F
VKAMEN51 VKAMEN51     0 0 117.58 1.93630 0.90000 0.00000 0.00000 0.00000 -18.000 1.30000 -1.3000                               F
VKAOLI51 VKAOLI51     0 0 117.87 2.64968 1.10000 0.00000 0.00000 0.00000 -20.700 1.40000 -1.4000                               F
VKAPPE51 VKAPPE51     0 0 117.23 9.37579 3.40000 0.00000 0.00000 0.00000 -4.0000 0.60000 -0.6000                               F
VKARDZ51 VKARDZ51     0 0        0.00000 0.00000 0.00000 0.00000
VKARDZ52 VKARDZ52     0 0 115.08 0.71338 0.30000 0.00000 0.00000 0.00000 -4.0000 0.60000 -0.6000                               F
VKARDZ53 VKARDZ53     0 0 115.07 1.42675 0.80000 0.00000 0.00000 0.00000 -4.0000 0.60000 -0.6000                               F
VKARL151 VKARL151     0 0 115.18 8.96815 4.70000 0.00000 0.00000 0.00000 -110.30 14.8000 -15.900                               F
VKARL251 VKARL251     0 0 115.70 1.73248 1.60000 0.00000 0.00000 0.00000 -8.2000 0.90000 -0.9000                               F
VKARNA51 VKARNA51     0 0        11.8216 9.40000 0.00000 0.00000
VKARNO21 VKARNO21     0 0        0.00000 0.00000 0.00000 0.00000
VKARNO51 VKARNO51     0 2 117.97 4.48407 3.90000 -2.0442 7.02797 0.00000 -49.000 7.02797 -5.7000                               F
VKARTA51 VKARTA51     0 0 116.04 2.14013 0.50000 0.00000 0.00000 0.00000 -0.2000 0.10000 -0.1000                               F
VKASPI51 VKASPI51     0 0 119.02 2.24204 0.70000 0.00000 0.00000 0.00000 -0.3000 0.20000 -0.2000                               F
VKAUCH51 VKAUCH51     0 0        0.00000 0.00000 0.00000 0.00000
VKAUCH52 VKAUCH52     0 0        1.52866 1.40000 0.00000 0.00000
VKAVAR51 VKAVAR51     0 2 118.69 5.70700 0.70000 -82.488 1.77746 0.00000 -123.50 1.77746 -1.2000                               F
VKAZAN51 VKAZAN51     0 0        8.66241 3.30000 0.00000 0.00000
VKAZIC21 VKAZIC21     0 0        0.00000 0.00000 0.00000 0.00000
VKAZIC51 VKAZIC51     0 0        0.00000 0.00000 0.00000 0.00000
VKCM__51 VKCM__51     0 0        25.8853 12.6000 0.00000 0.00000
VKCM__52 VKCM__52     0 0        13.1464 5.80000 0.00000 0.00000
VKIRIL51 VKIRIL51     0 0 117.16 0.00000 0.00000 0.00000 0.00000 0.00000 -60.000 6.00000 -6.0000                               F
VKJUST51 VKJUST51     0 0 122.07 5.60509 0.70000 0.00000 0.00000 0.00000 -6.1000 0.80000 -0.8000                               F
VKM_BE51 VKM_BE51     0 0        0.00000 0.00000 0.00000 0.00000
VKNAUF51 VKNAUF51     0 0        0.20382 0.00000 0.00000 0.00000
VKNEGA51 VKNEGA51     0 0 117.61 2.54777 0.60000 0.00000 0.00000 0.00000 -6.3000 0.80000 -0.8000                               F
VKNYAG51 VKNYAG51     0 0 120.98 4.28025 0.40000 0.00000 0.00000 0.00000 -0.7000 0.30000 -0.3000                               F
VKOMUN51 VKOMUN51     0 2 118.75 4.38216 0.50000 -2.6575 0.60746 0.00000 -6.5000 0.60746 -0.5000                               F
VKON_D51 VKON_D51     0 0        4.28025 2.20000 0.00000 0.00000
VKOSTE51 VKOSTE51     0 0 119.88 2.85350 0.70000 0.00000 0.00000 0.00000 -1.8000 0.40000 -0.4000                               F
VKOSTI51 VKOSTI51     0 0 120.74 11.1082 4.30000 0.00000 0.00000 0.00000 -4.3000 0.70000 -0.7000                               F
VKOTEL51 VKOTEL51     0 0 118.31 1.52866 0.40000 0.00000 0.00000 0.00000 -4.6000 0.70000 -0.7000                               F
VKOYNA51 VKOYNA51     0 0 117.63 0.20382 0.40000 0.00000 0.00000 0.00000 -4.0000 0.60000 -0.6000                               F
VKOZLO51 VKOZLO51     0 0 118.21 2.85350 0.70000 0.00000 0.00000 0.00000 -0.3000 0.20000 -0.2000                               F
VKRAKR51 VKRAKR51     0 0 121.36 5.50318 0.20000 0.00000 0.00000 0.00000 -1.2000 0.30000 -0.3000                               F
VKRANN51 VKRANN51     0 0        0.91720 0.70000 0.00000 0.00000
VKRESN51 VKRESN51     0 0 121.01 3.56688 3.70000 0.00000 0.00000 0.00000 -19.900 0.80000 -0.8000                               F
VKRIVO51 VKRIVO51     0 0 117.32 2.54777 0.80000 0.00000 0.00000 0.00000 -7.1000 0.80000 -0.8000                               F
VKRUMO51 VKRUMO51     0 0        6.62420 1.30000 0.00000 0.00000
VKRUSA51 VKRUSA51     0 0        0.30573 0.10000 0.00000 0.00000
VKR_KA51 VKR_KA51     0 0        0.00000 0.00000 0.00000 0.00000
VKR_SE51 VKR_SE51     0 0 120.15 14.2675 2.50000 0.00000 0.00000 0.00000 -0.4000 0.20000 -0.2000                               F
VKTM__51 VKTM__51     0 0        6.01273 3.20000 0.00000 0.00000
VKUBRA51 VKUBRA51     0 0 116.75 2.24204 0.70000 0.00000 0.00000 0.00000 -0.7000 0.30000 -0.2000                               F
VKULAA51 VKULAA51     0 0 117.37 1.01911 0.40000 0.00000 0.00000 0.00000 -19.600 1.40000 -1.4000                               F
VKURIL51 VKURIL51     0 0 120.53 5.40127 2.70000 0.00000 0.00000 0.00000 -1.3000 0.20000 -0.2000                               F
VKUTEL51 VKUTEL51     0 0 118.54 0.00000 0.00000 0.00000 0.00000 0.00000 -80.000 12.0000 -12.000                               F
VK_GAN51 VK_GAN51     0 0 118.60 12.2292 6.40000 0.00000 0.00000 0.00000 -8.8000 0.50000 -0.5000                               F
VLATEK51 VLATEK51     0 0 116.62 1.01911 1.20000 0.00000 0.00000 0.00000 -9.4000 1.00000 -1.0000                               F
VLAUTA51 VLAUTA51     0 0        24.0509 4.30000 0.00000 0.00000
VLAZUR51 VLAZUR51     0 0        7.54140 1.80000 0.00000 0.00000
VLEVEN51 VLEVEN51     0 0 116.60 7.64331 1.80000 0.00000 0.00000 0.00000 -0.3000 0.20000 -0.2000                               F
VLEVSK51 VLEVSK51     0 0 117.06 5.09554 2.40000 0.00000 0.00000 0.00000 -41.400 2.00000 -2.0000                               F
VLE_KO51 VLE_KO51     0 0        1.93630 0.40000 0.00000 0.00000
VLINDE51 VLINDE51     0 0        2.24204 1.00000 0.00000 0.00000
VLOMMM51 VLOMMM51     0 0 117.55 7.43948 1.70000 0.00000 0.00000 0.00000 -8.1000 0.90000 -0.9000                               F
VLOVEC51 VLOVEC51     0 0 117.26 6.01273 1.80000 0.00000 0.00000 0.00000 -10.000 0.90000 -0.9000                               F
VLOZOV51 VLOZOV51     0 0 116.94 2.85350 1.00000 0.00000 0.00000 0.00000 -20.900                                               F
VLUDOG51 VLUDOG51     0 0        0.00000 0.00000 0.00000 0.00000
VLUDOG52 VLUDOG52     0 0        0.00000 0.00000 0.00000 0.00000
VLUKOV51 VLUKOV51     0 0 116.47 4.38216 0.70000 0.00000 0.00000 0.00000 -21.600 1.00000 -1.0000                               F
VLULAK51 VLULAK51     0 0        0.00000 0.10000 0.00000 0.00000
VLULAK52 VLULAK52     0 0        0.40764 0.30000 0.00000 0.00000
VLYUBI51 VLYUBI51     0 0 118.91 2.24204 1.30000 0.00000 0.00000 0.00000 -34.000 1.50000 -3.0000                               F
VMADAN51 VMADAN51     0 0        0.00000 0.00000 0.00000 0.00000
VMADAR21 VMADAR21     0 0        0.00000 0.00000 0.00000 0.00000
VMADAR51 VMADAR51     0 0 119.13 1.93630 0.70000 0.00000 0.00000 0.00000 -2.0000 0.40000 -0.5000                               F
VMADJA51 VMADJA51     0 0 115.04 0.50955 0.20000 0.00000 0.00000 0.00000 -3.7000 0.60000 -0.6000                               F
VMAKSU51 VMAKSU51     0 0 116.76 14.6751 5.70000 0.00000 0.00000 0.00000 -10.700 0.70000 -0.7000                               F
VMALKO51 VMALKO51     0 0 116.95 0.71338 0.40000 0.00000 0.00000 0.00000 -47.400 1.90000 -3.8000                               F
VMANDR51 VMANDR51     0 0 116.98 1.93630 0.40000 0.00000 0.00000 0.00000 -7.8000 0.90000 -0.9000                               F
VMAREK51 VMAREK51     0 0 122.21 11.5159 1.90000 0.00000 0.00000 0.00000 -20.000 0.90000 -0.8000                               F
VMARTI51 VMARTI51     0 0 117.27 0.10191 0.00000 0.00000 0.00000 0.00000 -3.6000 0.20000 -0.3000                               F
VMAYAK51 VMAYAK51     0 0        0.00000 0.00000 0.00000 0.00000
VMA_IZ11 VMA_IZ11     0 0        0.00000 0.00000 0.00000 0.00000
VMA_IZ21 VMA_IZ21     0 0        0.00000 0.00000 0.00000 0.00000
VMA_IZ51 VMA_IZ51     0 0 119.61 0.81529 0.00000 0.00000 0.00000 0.00000 -150.00 22.5000 -22.500                               F
VMEDET51 VMEDET51     0 0        0.20382 0.00000 0.00000 0.00000
VMEDRU51 VMEDRU51     0 0        5.09554 0.50000 0.00000 0.00000
VMELTA51 VMELTA51     0 0 116.94 7.23566 2.20000 0.00000 0.00000 0.00000 -157.70 20.2000 -21.800                               F
VMETAL11 VMETAL11     0 0        0.00000 0.00000 0.00000 0.00000
VMETAL51 VMETAL51     0 0        0.00000 0.00000 0.00000 0.00000
VMETRO51 VMETRO51     0 0 120.48 5.70700 1.50000 0.00000 0.00000 0.00000 -0.5000 0.20000 -0.2000                               F
VMEZDR51 VMEZDR51     0 2 117.39 4.89172 1.50000 -2.4531 -0.8832 0.00000 -15.400 0.40000 -1.9000                               F
VMIRKO51 VMIRKO51     0 0        34.3439 12.0000 0.00000 0.00000
VMIZIA11 VMIZIA11     0 0        0.00000 0.00000 0.00000 0.00000
VMIZIA21 VMIZIA21     0 0        0.00000 0.00000 0.00000 0.00000
VMIZIA2Q VMIZIA2Q     0 0        0.00000 0.00000 0.00000 0.00000
VMIZIA51 VMIZIA51     0 0        0.00000 0.00000 0.00000 0.00000
VMLADO51 VMLADO51     0 0 120.08 7.94904 3.00000 0.00000 0.00000 0.00000 -1.0000 0.30000 -0.3000                               F
VMODER51 VMODER51     0 0 120.50 9.47770 2.20000 0.00000 0.00000 0.00000 -1.0000 0.30000 -0.3000                               F
VMOMCH51 VMOMCH51     0 0        5.29936 2.20000 0.00000 0.00000
VMONTA51 VMONTA51     0 0 117.05 13.8598 5.80000 0.00000 0.00000 0.00000 -8.4000 0.90000 -0.9000                               F
VNEFTO51 VNEFTO51     0 0        2.03822 1.00000 0.00000 0.00000
VNHKPL51 VNHKPL51     0 0        0.40764 0.30000 0.00000 0.00000
VNHK_152 VNHK_152     0 0        0.00000 0.00000 0.00000 0.00000
VNHK_153 VNHK_153     0 0        0.00000 0.00000 0.00000 0.00000
VNHK_171 VNHK_171     0 0 27.810 0.00000 0.00000 0.00000 0.00000 -3.8000 -30.800 0.20000 -26.800                               F
VNHK_173 VNHK_173     0 2 28.570 0.00000 0.00000 -18.296 -56.979 -0.2000 -121.80 0.90000 -67.100                               F
VNHK_175 VNHK_175     0 0 25.770 0.00000 0.00000 0.00000 0.00000 -4.6000 -60.400 0.00000 -33.300                               F
VNHK_176 VNHK_176     0 2 27.620 0.00000 0.00000 -25.554 -32.750 -5.0000 -60.800 -1.0000 -33.000                               F
VNIKOP51 VNIKOP51     0 2 118.05 1.63057 0.40000 -5.9286 0.48768 0.00000 -13.600 0.70000 -0.7000                               F
VNKRIC51 VNKRIC51     0 2 113.71 22.0127 7.40000 -10.221 0.47411 0.00000 -16.000 0.80000 -0.8000                               F
VNONA_51 VNONA_51     0 2 117.93 3.87261 0.50000 -14.105 0.94094 0.00000 -26.800 0.94094 -0.8000                               F
VNONA_52 VNONA_52     0 0        0.00000 0.00000 0.00000 0.00000
VN_LAS51 VN_LAS51     0 0        4.38216 0.80000 0.00000 0.00000
VN_PAZ51 VN_PAZ51     0 0 118.99 2.64968 0.70000 0.00000 0.00000 0.00000 -15.800 1.30000 -1.3000                               F
VN_ZAG51 VN_ZAG51     0 2 118.72 10.3949 3.60000 -1.5332 5.24275 0.00000 -19.300 5.24275 -1.3000                               F
VOBRUC51 VOBRUC51     0 0        0.30573 0.10000 0.00000 0.00000
VOBZOR51 VOBZOR51     0 0 113.80 6.01273 1.40000 0.00000 0.00000 0.00000 -2.3000 0.50000 -0.5000                               F
VOCHIF21 VOCHIF21     0 0        0.00000 0.00000 0.00000 0.00000
VOCHIF51 VOCHIF51     0 0 116.68 0.61146 0.20000 0.00000 0.00000 0.00000 -1.6000 0.40000 -0.4000                               F
VOMURT51 VOMURT51     0 2 117.85 1.63057 0.70000 -0.7154 4.57622 0.00000 -12.000 4.60000 -4.9000                               F
VORESH51 VORESH51     0 0 117.37 1.73248 0.80000 0.00000 0.00000 0.00000 -36.200 1.70000 -1.7000                               F
VORIAH51 VORIAH51     0 2 118.28 2.14013 0.60000 -3.0665 -0.7673 0.00000 -6.0000 0.40000 -0.7673                               F
VORION51 VORION51     0 0 120.46 6.01273 1.60000 0.00000 0.00000 0.00000 -0.7000 0.30000 -0.3000                               F
VOSTRO51 VOSTRO51     0 0        10.2929 2.10000 0.00000 0.00000
VOSTRO52 VOSTRO52     0 0 120.10 0.00000 0.00000 0.00000 0.00000 0.00000 -20.000 1.40000 -1.4000                               F
VO_ASA51 VO_ASA51     0 0        0.00000 0.00000 0.00000 0.00000
VO_ATP51 VO_ATP51     0 0        0.00000 0.00000 0.00000 0.00000
VO_BAG51 VO_BAG51     0 0        0.00000 0.00000 0.00000 0.00000
VO_BAS51 VO_BAS51     0 0        0.00000 0.00000 0.00000 0.00000
VO_BIA51 VO_BIA51     0 0        0.00000 0.00000 0.00000 0.00000
VO_BIM51 VO_BIM51     0 0        0.00000 0.00000 0.00000 0.00000
VO_BLA51 VO_BLA51     0 0        0.00000 0.00000 0.00000 0.00000
VO_BOB51 VO_BOB51     0 0        0.00000 0.00000 0.00000 0.00000
VO_BOS51 VO_BOS51     0 0        0.00000 0.00000 0.00000 0.00000
VO_CVA52 VO_CVA52     0 0        0.00000 0.00000 0.00000 0.00000
VO_DEK51 VO_DEK51     0 0        0.00000 0.00000 0.00000 0.00000
VO_DGD51 VO_DGD51     0 0        0.00000 0.00000 0.00000 0.00000
VO_DOB51 VO_DOB51     0 0        0.00000 0.00000 0.00000 0.00000
VO_DOL51 VO_DOL51     0 0        0.00000 0.00000 0.00000 0.00000
VO_DOO51 VO_DOO51     0 0        0.00000 0.00000 0.00000 0.00000
VO_DRV51 VO_DRV51     0 0        0.00000 0.00000 0.00000 0.00000
VO_EMB51 VO_EMB51     0 0        0.00000 0.00000 0.00000 0.00000
VO_GAD51 VO_GAD51     0 0        0.00000 0.00000 0.00000 0.00000
VO_GAM51 VO_GAM51     0 0        0.00000 0.00000 0.00000 0.00000
VO_GAS51 VO_GAS51     0 0        0.00000 0.00000 0.00000 0.00000
VO_GOS51 VO_GOS51     0 0        0.00000 0.00000 0.00000 0.00000
VO_GRT51 VO_GRT51     0 0        0.00000 0.00000 0.00000 0.00000
VO_KAK21 VO_KAK21     0 0        0.00000 0.00000 0.00000 0.00000
VO_KAM51 VO_KAM51     0 0        0.00000 0.00000 0.00000 0.00000
VO_KOD51 VO_KOD51     0 0        0.00000 0.00000 0.00000 0.00000
VO_KRM51 VO_KRM51     0 0        0.00000 0.00000 0.00000 0.00000
VO_MAT51 VO_MAT51     0 0        0.00000 0.00000 0.00000 0.00000
VO_MHP51 VO_MHP51     0 0        0.00000 0.00000 0.00000 0.00000
VO_MOA51 VO_MOA51     0 0        0.00000 0.00000 0.00000 0.00000
VO_MUM51 VO_MUM51     0 0        0.00000 0.00000 0.00000 0.00000
VO_OBM51 VO_OBM51     0 0        0.00000 0.00000 0.00000 0.00000
VO_ORL52 VO_ORL52     0 0        0.00000 0.00000 0.00000 0.00000
VO_OSH51 VO_OSH51     0 0        0.00000 0.00000 0.00000 0.00000
VO_OSV51 VO_OSV51     0 0        0.00000 0.00000 0.00000 0.00000
VO_OVI51 VO_OVI51     0 0        0.00000 0.00000 0.00000 0.00000
VO_PEK51 VO_PEK51     0 0        0.00000 0.00000 0.00000 0.00000
VO_POF51 VO_POF51     0 0        0.00000 0.00000 0.00000 0.00000
VO_POK51 VO_POK51     0 0        0.00000 0.00000 0.00000 0.00000
VO_POS51 VO_POS51     0 0        0.00000 0.00000 0.00000 0.00000
VO_RAD21 VO_RAD21     0 0        0.00000 0.00000 0.00000 0.00000
VO_ROT52 VO_ROT52     0 0        0.00000 0.00000 0.00000 0.00000
VO_SAM51 VO_SAM51     0 0        0.00000 0.00000 0.00000 0.00000
VO_SHC21 VO_SHC21     0 0        0.00000 0.00000 0.00000 0.00000
VO_SIR51 VO_SIR51     0 0        0.00000 0.00000 0.00000 0.00000
VO_SIT51 VO_SIT51     0 0        0.00000 0.00000 0.00000 0.00000
VO_SLS51 VO_SLS51     0 0        0.00000 0.00000 0.00000 0.00000
VO_SMD51 VO_SMD51     0 0        0.00000 0.00000 0.00000 0.00000
VO_SPT21 VO_SPT21     0 0        0.00000 0.00000 0.00000 0.00000
VO_STG51 VO_STG51     0 0        0.00000 0.00000 0.00000 0.00000
VO_STS51 VO_STS51     0 0        0.00000 0.00000 0.00000 0.00000
VO_TCH51 VO_TCH51     0 0        0.00000 0.00000 0.00000 0.00000
VO_TIC51 VO_TIC51     0 0        0.00000 0.00000 0.00000 0.00000
VO_TIM51 VO_TIM51     0 0        0.00000 0.00000 0.00000 0.00000
VO_TUD51 VO_TUD51     0 0        0.00000 0.00000 0.00000 0.00000
VO_VAL51 VO_VAL51     0 0        0.00000 0.00000 0.00000 0.00000
VO_YUA51 VO_YUA51     0 0        0.00000 0.00000 0.00000 0.00000
VPALDI51 VPALDI51     0 0        10.9044 4.90000 0.00000 0.00000
VPAMPO51 VPAMPO51     0 0        3.66879 0.70000 0.00000 0.00000
VPANAG51 VPANAG51     0 0        6.21656 1.60000 0.00000 0.00000
VPARVO51 VPARVO51     0 0 114.33 8.76432 3.20000 0.00000 0.00000 0.00000 -7.0000 0.80000 -0.8000                               F
VPAUTA51 VPAUTA51     0 0 122.08 3.66879 2.90000 0.00000 0.00000 0.00000 -9.4000 0.90000 -0.9000                               F
VPAVLI51 VPAVLI51     0 0 116.45 7.13375 2.20000 0.00000 0.00000 0.00000 -16.600 0.70000 -0.7000                               F
VPAZAR51 VPAZAR51     0 0 120.10 11.8216 3.90000 0.00000 0.00000 0.00000 -18.200 0.70000 -0.7000                               F
VPAZAR52 VPAZAR52     0 0        0.00000 0.00000 0.00000 0.00000
VPELOV51 VPELOV51     0 0 118.51 1.12102 0.10000 0.00000 0.00000 0.00000 -3.8000 0.60000 -0.6000                               F
VPEN_Z51 VPEN_Z51     0 0 117.18 7.64331 4.90000 0.00000 0.00000 0.00000 -50.000 5.00000 -5.0000                               F
VPERUN51 VPERUN51     0 0 121.02 4.99363 0.50000 0.00000 0.00000 0.00000 -2.3000 0.40000 -0.4000                               F
VPESHT51 VPESHT51     0 0        3.87261 1.40000 0.00000 0.00000
VPETRI51 VPETRI51     0 0 120.73 11.6178 3.60000 0.00000 0.00000 0.00000 -28.300 1.00000 -1.0000                               F
VPIONE51 VPIONE51     0 0 120.14 5.29936 0.90000 0.00000 0.00000 0.00000 -0.4000 0.20000 -0.2000                               F
VPIONE52 VPIONE52     0 0        5.29936 0.90000 0.00000 0.00000
VPLEV121 VPLEV121     0 0        0.00000 0.00000 0.00000 0.00000
VPLEV151 VPLEV151     0 0 118.49 12.4331 4.70000 0.00000 0.00000 0.00000 -7.7000 0.90000 -0.9000                               F
VPLEV251 VPLEV251     0 2 118.60 13.8598 4.60000 -30.665 -0.0836 0.00000 -54.500 1.40000 -1.4000                               F
VPLOVD11 VPLOVD11     0 0        0.00000 0.00000 0.00000 0.00000
VPLOVD21 VPLOVD21     0 0        0.00000 0.00000 0.00000 0.00000
VPLOVD51 VPLOVD51     0 0 114.74 16.6114 4.90000 0.00000 0.00000 0.00000 -10.300 1.00000 -1.0000                               F
VPLOVD52 VPLOVD52     0 0        10.2929 4.80000 0.00000 0.00000
VPLOVD5Q VPLOVD5Q     0 0        0.00000 0.00000 0.00000 0.00000
VPL_IZ51 VPL_IZ51     0 0 118.50 4.58598 1.00000 0.00000 0.00000 0.00000 -1.1000 0.30000 -0.3000                               F
VPOBED51 VPOBED51     0 0        6.52229 1.50000 0.00000 0.00000
VPODUE51 VPODUE51     0 0        2.54777 1.30000 0.00000 0.00000
VPODUE52 VPODUE52     0 0        2.54777 1.30000 0.00000 0.00000
VPOLIM51 VPOLIM51     0 0        0.00000 0.00000 0.00000 0.00000
VPOPIN51 VPOPIN51     0 0 119.16 1.73248 1.30000 0.00000 0.00000 0.00000 -12.000 1.10000 -1.1000                               F
VPOPOV51 VPOPOV51     0 2 114.28 8.25477 3.00000 -0.9198 1.49513 0.00000 -11.600 1.49513 -1.0000                               F
VPRECH51 VPRECH51     0 0 120.29 2.24204 0.20000 0.00000 0.00000 0.00000 -3.0000 0.00000 -1.0000                               F
VPRECH52 VPRECH52     0 0        0.00000 0.00000 0.00000 0.00000
VPRESK51 VPRESK51     0 0        10.1910 5.70000 0.00000 0.00000
VPRESL51 VPRESL51     0 0 111.38 3.36305 1.70000 0.00000 0.00000 0.00000 -6.8000 0.60000 -0.6000                               F
VPRIMO51 VPRIMO51     0 0 116.00 16.5095 4.10000 0.00000 0.00000 -1.0000 -12.200 1.10000 -1.1000                               F
VPRIST51 VPRIST51     0 0 116.61 7.03184 1.30000 0.00000 0.00000 0.00000 -2.3000 0.50000 -0.5000                               F
VPROSL51 VPROSL51     0 2 114.22 8.25477 1.80000 -4.9928 7.75153 0.00000 -5.0000                                               F
VPROVA51 VPROVA51     0 0 116.86 3.97452 1.70000 0.00000 0.00000 0.00000 -2.0000                                               F
VPST_151 VPST_151     0 0        0.10191 -0.5000 0.00000 0.00000
VPST_751 VPST_751     0 0        1.83439 1.90000 0.00000 0.00000
VPST_851 VPST_851     0 0        0.91720 0.30000 0.00000 0.00000
VPST_951 VPST_951     0 0        1.93630 0.90000 0.00000 0.00000
VPTRAM51 VPTRAM51     0 0 116.58 2.95541 0.40000 0.00000 0.00000 0.00000 -2.7000 0.50000 -0.5000                               F
VPYASA51 VPYASA51     0 0 114.10 3.46497 1.70000 0.00000 0.00000 0.00000 -9.0000 0.90000 -0.9000                               F
VP_VLA51 VP_VLA51     0 0 118.39 0.20382 0.10000 0.00000 0.00000 0.00000 -10.000 1.50000 -1.5000                               F
VRADOM51 VRADOM51     0 0 121.92 3.36305 0.60000 0.00000 0.00000 0.00000 -2.5000 0.50000 -0.5000                               F
VRAKOV51 VRAKOV51     0 0 114.30 14.6751 4.70000 0.00000 0.00000 0.00000 -11.000 1.00000 -1.1000                               F
VRAZGR51 VRAZGR51     0 0 116.92 8.86624 2.70000 0.00000 0.00000 0.00000 -3.9000 0.30000 -0.3000                               F
VRAZLO51 VRAZLO51     0 0 121.61 4.78981 0.00000 0.00000 0.00000 0.00000 -12.400 0.90000 -0.9000                               F
VRAZSO51 VRAZSO51     0 0        0.30573 1.00000 0.00000 0.00000
VRECHI51 VRECHI51     0 0 118.70 6.92993 3.60000 0.00000 0.00000 0.00000 -27.600 1.60000 -1.6000                               F
VRIBAR51 VRIBAR51     0 0        13.5541 3.10000 0.00000 0.00000
VRILA151 VRILA151     0 0        11.2101 4.00000 0.00000 0.00000
VROMAN51 VROMAN51     0 0 117.53 0.30573 0.10000 0.00000 0.00000 0.00000 -14.000 1.00000 -1.0000                               F
VRUDNI51 VRUDNI51     0 0        0.91720 0.70000 0.00000 0.00000
VRUDOZ51 VRUDOZ51     0 0        4.07643 2.00000 0.00000 0.00000
VRUENN51 VRUENN51     0 0        0.00000 0.00000 0.00000 0.00000
VRUSAL51 VRUSAL51     0 0 116.44 3.46497 0.60000 0.00000 0.00000 0.00000 -11.100 1.10000 -1.1000                               F
VRUSE_51 VRUSE_51     0 0 116.52 14.0636 3.80000 0.00000 0.00000 0.00000 -2.9000 0.50000 -0.5000                               F
VRUS_C51 VRUS_C51     0 0 116.59 6.31847 1.50000 0.00000 0.00000 0.00000 -0.3000 0.20000 -0.2000                               F
VRUS_S51 VRUS_S51     0 0        5.80891 1.40000 0.00000 0.00000
VSABAN51 VSABAN51     0 0 121.75 0.00000 0.00000 0.00000 0.00000 0.00000 -100.00 15.0000 -15.000                               F
VSAHRA51 VSAHRA51     0 2 117.48 9.98725 2.80000 -8.2796 2.51023 0.00000 -18.500 2.51023 -0.7000                               F
VSAMAR51 VSAMAR51     0 0 118.62 10.1910 3.30000 0.00000 0.00000 0.00000 -25.200 0.50000 -0.5000                               F
VSAMOK51 VSAMOK51     0 0 121.08 6.62420 2.10000 0.00000 0.00000 0.00000 -11.300 0.60000 -0.6000                               F
VSANDA51 VSANDA51     0 0 120.72 10.1910 3.10000 0.00000 0.00000 0.00000 -23.700 1.00000 -1.1000                               F
VSCHER51 VSCHER51     0 0 118.06 0.00000 0.00000 0.00000 0.00000 0.00000 -25.000 3.80000 -3.8000                               F
VSENOV51 VSENOV51     0 0        0.00000 0.00000 0.00000 0.00000
VSEPTE51 VSEPTE51     0 0 119.93 9.37579 2.20000 0.00000 0.00000 0.00000 -8.6000 0.90000 -0.9000                               F
VSEVLI51 VSEVLI51     0 0 116.18 9.78343 3.60000 0.00000 0.00000 0.00000 -6.2000 0.60000 -0.6000                               F
VSEVTO51 VSEVTO51     0 0 117.48 0.00000 0.00000 0.00000 0.00000 0.00000 -50.000 7.50000 -7.5000                               F
VSF_CE51 VSF_CE51     0 0        3.87261 1.70000 0.00000 0.00000
VSF_CE52 VSF_CE52     0 0        3.87261 1.70000 0.00000 0.00000
VSF_IZ51 VSF_IZ51     0 0 120.05 7.74522 3.30000 0.00000 0.00000 0.00000 -22.400 0.20000 -4.2000                               F
VSF_YU21 VSF_YU21     0 0        0.00000 0.00000 0.00000 0.00000
VSF_YU51 VSF_YU51     0 0        0.00000 0.00000 0.00000 0.00000
VSHABL51 VSHABL51     0 2 119.46 1.22293 -0.3000 -49.779 -0.0365 0.00000 -74.200                                               F
VSHK__51 VSHK__51     0 0        8.66241 3.80000 0.00000 0.00000
VSHK__52 VSHK__52     0 0 118.09 5.60509 2.40000 0.00000 0.00000 0.00000 -12.000 -0.0000 -1.0000                               F
VSHUM151 VSHUM151     0 0        0.30573 0.30000 0.00000 0.00000
VSHUM152 VSHUM152     0 0 119.09 10.1910 3.70000 0.00000 0.00000 0.00000 -0.4000 0.20000 -0.2000                               F
VSHUMC51 VSHUMC51     0 0 118.68 4.78981 0.50000 0.00000 0.00000 0.00000 -1.0000 0.30000 -0.3000                               F
VSHUMI51 VSHUMI51     0 0 119.09 4.78981 1.90000 0.00000 0.00000 0.00000 -5.1000 0.70000 -0.7000                               F
VSHUMZ51 VSHUMZ51     0 0 118.64 5.19745 1.50000 0.00000 0.00000 0.00000 -2.2000 0.50000 -0.5000                               F
VSILIS51 VSILIS51     0 2 116.42 5.91082 2.60000 -0.8177 1.06798 0.00000 -21.400 1.40000 -1.4000                               F
VSIMIT51 VSIMIT51     0 0 121.63 2.75159 1.30000 0.00000 0.00000 0.00000 -6.9000 0.70000 -1.4000                               F
VSKAKA51 VSKAKA51     0 0 122.10 0.00000 0.10000 0.00000 0.00000 0.00000 -0.1000 0.10000 -0.1000                               F
VSKARA51 VSKARA51     0 0 114.43 0.00000 0.00000 0.00000 0.00000 -3.8000 -50.000 7.50000 -7.5000                               F
VSLATI51 VSLATI51     0 0        9.57961 3.20000 0.00000 0.00000
VSLATI52 VSLATI52     0 0 116.34 1.22293 0.70000 0.00000 0.00000 0.00000 -0.3000 0.20000 -0.2000                               F
VSLAVE51 VSLAVE51     0 0        15.2866 2.00000 0.00000 0.00000
VSLAVE52 VSLAVE52     0 0        0.00000 0.00000 0.00000 0.00000
VSLIVE51 VSLIVE51     0 0 118.82 6.62420 2.60000 0.00000 0.00000 0.00000 -79.000 2.20000 -5.5000                               F
VSLI_G51 VSLI_G51     0 0        8.25477 2.00000 0.00000 0.00000
VSL_BR51 VSL_BR51     0 0 113.25 46.5732 14.3000 0.00000 0.00000 0.00000 -5.0000 0.70000 -0.7000                               F
VSMIAD51 VSMIAD51     0 0        0.10191 0.10000 0.00000 0.00000
VSMOLY51 VSMOLY51     0 0 113.49 8.76432 1.80000 0.00000 0.00000 0.00000 -2.3000 0.50000 -0.5000                               F
VSOFIZ11 VSOFIZ11     0 0        0.00000 0.00000 0.00000 0.00000
VSOFIZ1Q VSOFIZ1Q     0 0        0.00000 0.00000 0.00000 0.00000
VSOFIZ51 VSOFIZ51     0 0        3.46497 1.90000 0.00000 0.00000
VSOFIZ5Q VSOFIZ5Q     0 0        0.00000 0.00000 0.00000 0.00000
VSOF_M51 VSOF_M51     0 0        0.00000 0.00000 0.00000 0.00000
VSOF_M52 VSOF_M52     0 0        8.66241 7.40000 0.00000 0.00000
VSOPOT51 VSOPOT51     0 0        8.96815 5.30000 0.00000 0.00000
VSOZOP51 VSOZOP51     0 0 116.22 13.6560 2.00000 0.00000 0.00000 0.00000 -1.4000 0.40000 -0.4000                               F
VSREDE51 VSREDE51     0 0        3.46497 1.90000 0.00000 0.00000
VSREDE52 VSREDE52     0 0        3.46497 1.90000 0.00000 0.00000
VSRIAL51 VSRIAL51     0 0 119.95 0.00000 0.00000 0.00000 0.00000 0.00000 -150.00 22.5000 -22.500                               F
VSRIAL52 VSRIAL52     0 0 119.95 0.00000 0.00000 0.00000 0.00000 0.00000 -150.00 22.5000 -22.500                               F
VSTANI51 VSTANI51     0 0 114.21 10.2929 6.60000 0.00000 0.00000 0.00000 -2.0000 0.30000 -0.3000                               F
VSTOLN11 VSTOLN11     0 0        0.00000 0.00000 0.00000 0.00000
VSTOLN21 VSTOLN21     0 0        0.00000 0.00000 0.00000 0.00000
VSTOLN2Q VSTOLN2Q     0 0        0.00000 0.00000 0.00000 0.00000
VSTOLN51 VSTOLN51     0 0        0.00000 0.00000 0.00000 0.00000
VSTOMA21 VSTOMA21     0 0        51.5668 20.4000 0.00000 0.00000
VSTOMA51 VSTOMA51     0 0        28.0254 9.60000 0.00000 0.00000
VSTOMA52 VSTOMA52     0 0        0.00000 0.00000 0.00000 0.00000
VSTORG51 VSTORG51     0 0 118.31 10.3949 2.10000 0.00000 0.00000 0.00000 -0.9000 0.30000 -0.3000                               F
VSTRAL51 VSTRAL51     0 2 117.14 6.42038 2.20000 -3.0665 7.21694 0.00000 -44.500 7.21694 -8.4000                               F
VSTRAZ51 VSTRAZ51     0 0 115.40 3.26114 2.10000 0.00000 0.00000 0.00000 -10.400 1.00000 -1.0000                               F
VSTZAG21 VSTZAG21     0 0        0.00000 0.00000 0.00000 0.00000
VSTZAG51 VSTZAG51     0 0        13.3503 4.00000 0.00000 0.00000
VST_GR51 VST_GR51     0 0 120.12 10.2929 1.30000 0.00000 0.00000 0.00000 -0.9000 0.30000 -0.3000                               F
VST_OR51 VST_OR51     0 0 115.03 3.15923 1.20000 0.00000 0.00000 0.00000 -5.5000 0.70000 -0.7000                               F
VSUHOZ51 VSUHOZ51     0 0        0.00000 0.00000 0.00000 0.00000
VSUNGU51 VSUNGU51     0 0 117.83 3.77070 1.50000 0.00000 0.00000 0.00000 -5.6000 0.70000 -0.8000                               F
VSVILE51 VSVILE51     0 0 118.69 6.72611 1.20000 0.00000 0.00000 0.00000 -3.4000 0.60000 -0.6000                               F
VSVILO51 VSVILO51     0 0 117.08 0.61146 0.50000 0.00000 0.00000 0.00000 -12.000                                               F
VSVILO52 VSVILO52     0 0        0.00000 0.00000 0.00000 0.00000
VSVISH51 VSVISH51     0 0 117.19 4.99363 2.40000 0.00000 0.00000 0.00000 -3.8000 0.60000 -0.6000                               F
VSVOGE51 VSVOGE51     0 0 120.22 2.64968 0.50000 0.00000 0.00000 0.00000 -6.2000                                               F
VS_POL51 VS_POL51     0 2 119.71 2.64968 0.70000 -1.8398 -0.2113 0.00000 -2.4000                                               F
VS_ROD51 VS_ROD51     0 0 113.72 2.24204 0.70000 0.00000 0.00000 0.00000 -5.5000                                               F
VTARG151 VTARG151     0 0 111.55 8.15286 3.30000 0.00000 0.00000 0.00000 -4.6000 0.70000 -0.7000                               F
VTARG251 VTARG251     0 0        2.85350 0.50000 0.00000 0.00000
VTAR_Z51 VTAR_Z51     0 0 111.36 22.4203 6.20000 0.00000 0.00000 0.00000 -5.0000                                               F
VTAR_Z52 VTAR_Z52     0 0        0.00000 0.00000 0.00000 0.00000
VTBDOL21 VTBDOL21     0 0        0.00000 0.00000 0.00000 0.00000
VTBDOL51 VTBDOL51     0 0        0.00000 0.00000 0.00000 0.00000
VTBDOL71 VTBDOL71     0 2 27.810 0.00000 0.00000 -137.27 -42.012 -124.30 -174.30 -3.6000 -128.60                               F
VTBDOL72 VTBDOL72     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -122.80 -172.80 0.00000 -122.60                               F
VTBDOL73 VTBDOL73     0 0 27.390 0.00000 0.00000 0.00000 0.00000 -123.90 -173.90 0.00000 -123.40                               F
VTBRIK51 VTBRIK51     0 0        0.00000 0.00000 0.00000 0.00000
VTBRIK71 VTBRIK71     0 2 28.710 0.00000 0.00000 -31.073 -86.854 0.00000 -83.100 1.20000 -86.854                               F
VTBRIK73 VTBRIK73     0 0 28.470 0.00000 0.00000 0.00000 0.00000 0.00000 -43.400 0.00000 -41.900                               F
VTBRIK74 VTBRIK74     0 0 28.610 0.00000 0.00000 0.00000 0.00000 0.00000 -43.400 0.00000 -42.000                               F
VTDEVE51 VTDEVE51     0 0        0.00000 0.00000 0.00000 0.00000
VTDEVE71 VTDEVE71     0 0 27.280 0.00000 0.00000 0.00000 0.00000 0.00000 -187.40 18.5000 -97.700                               F
VTEC_K51 VTEC_K51     0 0        0.00000 0.00000 0.00000 0.00000
VTENEV51 VTENEV51     0 0 118.45 3.46497 0.60000 0.00000 0.00000 0.00000 -20.000 1.40000 -1.4000                               F
VTERVE51 VTERVE51     0 0 116.47 3.26114 4.10000 0.00000 0.00000 0.00000 -13.400 1.20000 -1.2000                               F
VTETEV51 VTETEV51     0 0 114.01 4.17834 1.20000 0.00000 0.00000 0.00000 -2.3000 0.30000 -0.4000                               F
VTETOV51 VTETOV51     0 0 116.68 1.42675 0.70000 0.00000 0.00000 0.00000 -1.0000 0.30000 -0.3000                               F
VTMARI51 VTMARI51     0 0        3.05732 1.70000 0.00000 0.00000
VTMARI71 VTMARI71     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -73.900 -108.90 0.00000 -90.000                               F
VTMI1_11 VTMI1_11     0 0        0.00000 0.00000 0.00000 0.00000
VTMI1_12 VTMI1_12     0 0        0.00000 0.00000 0.00000 0.00000
VTMI1_71 VTMI1_71     0 0 26.570 0.00000 0.00000 0.00000 0.00000 -101.90 -304.90 99.0000 -221.00                               F
VTMI1_72 VTMI1_72     0 2 26.680 0.00000 0.00000 -114.47 -24.973 -102.00 -305.00 99.0000 -221.00                               F
VTMI2_11 VTMI2_11     0 0        0.00000 0.00000 0.00000 0.00000
VTMI2_21 VTMI2_21     0 0        8.86624 6.60000 0.00000 0.00000
VTMI2_51 VTMI2_51     0 0        8.45859 6.50000 0.00000 0.00000
VTMI2_71 VTMI2_71     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -117.10 -159.10 36.0000 -94.000                               F
VTMI2_72 VTMI2_72     0 0 25.780 0.00000 0.00000 0.00000 0.00000 -117.40 -147.40 36.0000 -94.000                               F
VTMI2_73 VTMI2_73     0 2 25.380 0.00000 0.00000 -121.12 -12.715 -118.00 -160.00 36.0000 -94.000                               F
VTMI2_74 VTMI2_74     0 2 25.410 0.00000 0.00000 -41.908 -12.909 -41.000 -157.70 36.0000 -94.000                               F
VTMI2_75 VTMI2_75     0 2 25.310 0.00000 0.00000 -139.82 -11.978 -136.00 -208.00 6.00000 -94.000                               F
VTMI2_76 VTMI2_76     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -131.90 -203.90 66.0000 -104.00                               F
VTMI2_77 VTMI2_77     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -140.00 -215.00 4.00000 -16.000                               F
VTMI2_78 VTMI2_78     0 0 27.750 0.00000 0.00000 0.00000 0.00000 -140.00 -215.00 54.0000 -116.00                               F
VTMI3_11 VTMI3_11     0 0        0.00000 0.00000 0.00000 0.00000
VTMI3_21 VTMI3_21     0 0        0.00000 0.00000 0.00000 0.00000
VTMI3_2Q VTMI3_2Q     0 0        0.00000 0.00000 0.00000 0.00000
VTMI3_71 VTMI3_71     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -130.00 -210.00 47.0000 -123.00                               F
VTMI3_72 VTMI3_72     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -130.00 -210.00 47.0000 -123.00                               F
VTMI3_73 VTMI3_73     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -129.90 -209.90 47.0000 -123.00                               F
VTMI3_74 VTMI3_74     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -130.00 -210.00 47.0000 -123.00                               F
VTOPOL51 VTOPOL51     0 2 119.01 1.63057 0.50000 -1.3288 0.57879 0.00000 -5.7000 0.60000 -0.6000                               F
VTPLEV51 VTPLEV51     0 0        0.00000 0.00000 0.00000 0.00000
VTPLEV71 VTPLEV71     0 2 29.430 0.00000 0.00000 -23.100 -13.694 -16.500 -26.500 1.40000 -26.900                               F
VTPLEV72 VTPLEV72     0 0 26.670 0.00000 0.00000 0.00000 0.00000 0.00000 -26.400                                               F
VTPLOV51 VTPLOV51     0 0 114.05 16.5095 6.00000 0.00000 0.00000 0.00000 -6.0000 0.80000 -0.8000                               F
VTPLOV71 VTPLOV71     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -6.8000 -26.800 6.80000 -3.2000                               F
VTPLOV72 VTPLOV72     0 2 26.840 0.00000 0.00000 -23.612 -1.6734 -7.1000 -27.100 6.70000 -3.3000                               F
VTPLOV73 VTPLOV73     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -6.8000 -21.800 6.80000 -3.2000                               F
VTPLOV74 VTPLOV74     0 0 27.620 0.00000 0.00000 0.00000 0.00000 -6.8000 -16.800 6.80000 -3.2000                               F
VTPLOV75 VTPLOV75     0 2 27.020 0.00000 0.00000 -13.696 -3.3591 -6.8000 -29.800 6.80000 -3.3591                               F
VTPSTO51 VTPSTO51     0 0        0.40764 0.10000 0.00000 0.00000
VTPSTZ51 VTPSTZ51     0 0        0.30573 0.00000 0.00000 0.00000
VTP_DG51 VTP_DG51     0 0        0.00000 0.00000 0.00000 0.00000
VTP_DG52 VTP_DG52     0 0        0.20382 0.00000 0.00000 0.00000
VTP_VR51 VTP_VR51     0 0        1.32484 0.50000 0.00000 0.00000
VTRAKA51 VTRAKA51     0 0 116.40 8.05095 0.80000 0.00000 0.00000 0.00000 -0.5000 0.20000 -0.2000                               F
VTRAST51 VTRAST51     0 0 117.09 1.12102 0.80000 0.00000 0.00000 0.00000 -1.2000                                               F
VTRAYA51 VTRAYA51     0 0        0.00000 0.00000 0.00000 0.00000
VTRAYA52 VTRAYA52     0 0        3.66879 0.80000 0.00000 0.00000
VTRAZL51 VTRAZL51     0 0        0.00000 0.00000 0.00000 0.00000
VTRAZL52 VTRAZL52     0 0 121.61 0.00000 0.00000 0.00000 0.00000 0.00000 -28.500 4.30000 -4.3000                               F
VTREPU51 VTREPU51     0 0 121.04 9.37579 0.90000 0.00000 0.00000 0.00000 -2.8000 0.50000 -0.5000                               F
VTREPU70 VTREPU70     0 2 29.680 0.00000 0.00000 -16.354 -1.2656 -7.0000 -20.900                                               F
VTREPU71 VTREPU71     0 2 27.610 0.00000 0.00000 -37.411 -13.436 -30.000 -44.000 -13.436 -38.000                               F
VTREPU72 VTREPU72     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -10.000 -50.000 -0.0000 -38.400                               F
VTRIMO51 VTRIMO51     0 0        8.86624 0.80000 0.00000 0.00000
VTRIMO52 VTRIMO52     0 0        11.3120 1.90000 0.00000 0.00000
VTROY151 VTROY151     0 2 116.63 8.05095 3.50000 -3.2709 1.32962 0.00000 -14.200 1.32962 -1.0000                               F
VTROY251 VTROY251     0 0 116.67 5.29936 1.50000 0.00000 0.00000 0.00000 -0.7000 0.30000 -0.3000                               F
VTRUST51 VTRUST51     0 0 118.51 1.22293 0.40000 0.00000 0.00000 0.00000 -4.7000 0.70000 -0.7000                               F
VTRYAV51 VTRYAV51     0 0 115.82 3.15923 1.30000 0.00000 0.00000 0.00000 -0.6000 0.20000 -0.2000                               F
VTSENO51 VTSENO51     0 0 116.98 0.00000 0.00000 0.00000 0.00000 0.00000 -80.000 10.0000 -10.000                               F
VTSF_I51 VTSF_I51     0 0        5.29936 0.00000 0.00000 0.00000
VTSF_I71 VTSF_I71     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -10.000 -60.000 0.00000 -30.000                               F
VTSF_I73 VTSF_I73     0 2 29.430 0.00000 0.00000 -28.927 -22.748 -10.000 -30.000 -3.0000 -26.000                               F
VTSF_I74 VTSF_I74     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -10.000 -40.800 -0.0000 -26.000                               F
VTSF_I75 VTSF_I75     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -20.000 -66.000 0.00000 -26.000                               F
VTSLIV51 VTSLIV51     0 2 118.92 2.75159 2.90000 -1.6354 0.25911 0.00000 -25.400 1.50000 -1.5000                               F
VTSLIV71 VTSLIV71     0 2 29.350 0.00000 0.00000 -22.487 -22.874 -12.200 -25.200 -2.1000 -24.600                               F
VTSOF_21 VTSOF_21     0 0        0.00000 0.00000 0.00000 0.00000
VTSOF_51 VTSOF_51     0 0 120.80 18.0382 6.50000 0.00000 0.00000 0.00000 -0.9000 0.30000 -0.3000                               F
VTSOF_76 VTSOF_76     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -5.0000 -12.800 -0.0000 -8.0000                               F
VTSOF_78 VTSOF_78     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -10.000 -25.000 0.00000 -18.800                               F
VTSOF_79 VTSOF_79     0 2 29.430 0.00000 0.00000 -21.260 -22.979 -10.000 -35.000 -0.0000 -24.000                               F
VTUTRA51 VTUTRA51     0 0 116.48 4.17834 1.00000 0.00000 0.00000 0.00000 -14.200 1.20000 -1.2000                               F
VTVARD21 VTVARD21     0 0        0.00000 0.00000 0.00000 0.00000
VTVARD51 VTVARD51     0 0 118.74 3.26114 1.60000 0.00000 0.00000 0.00000 -9.8000 0.90000 -0.9000                               F
VTVARN21 VTVARN21     0 0        0.00000 0.00000 0.00000 0.00000
VTVARN51 VTVARN51     0 0        0.61146 0.70000 0.00000 0.00000
VTVARN52 VTVARN52     0 0        0.00000 0.00000 0.00000 0.00000
VTVARN71 VTVARN71     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -118.00 -193.00 11.0000 -119.00                               F
VTVARN72 VTVARN72     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -120.50 -195.50 26.0000 -104.00                               F
VTVARN73 VTVARN73     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -127.00 -202.00 6.00000 -124.00                               F
VTVARN74 VTVARN74     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -87.000 -202.00 6.00000 -124.00                               F
VTVARN75 VTVARN75     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -87.000 -202.00 6.00000 -124.00                               F
VTVARN76 VTVARN76     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -83.500 -198.50 26.7000 -103.30                               F
VTVIDI51 VTVIDI51     0 0        0.00000 0.00000 0.00000 0.00000
VTVIDI71 VTVIDI71     0 0 27.000 0.00000 0.00000 0.00000 0.00000 0.00000 -55.200 1.00000 -36.000                               F
VTVR_A51 VTVR_A51     0 0        0.00000 0.00000 0.00000 0.00000
VTVR_K51 VTVR_K51     0 0        0.00000 0.00000 0.00000 0.00000
VT_RUS51 VT_RUS51     0 0 116.40 0.81529 0.30000 0.00000 0.00000 0.00000 -0.7000 0.30000 -0.3000                               F
VT_RUS52 VT_RUS52     0 0        0.00000 0.00000 0.00000 0.00000
VT_RUS53 VT_RUS53     0 0        0.00000 0.00000 0.00000 0.00000
VT_RUS71 VT_RUS71     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -2.2000 -52.200 4.90000 -18.100                               F
VT_RUS73 VT_RUS73     0 0 27.640 0.00000 0.00000 0.00000 0.00000 0.00000 -10.900 8.00000 0.00000                               F
VT_RUS74 VT_RUS74     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -76.300 -101.30 18.0000 -67.000                               F
VT_RUS75 VT_RUS75     0 0 27.000 0.00000 0.00000 0.00000 0.00000 -31.000 -37.000 4.20000 -42.800                               F
VT_RUS76 VT_RUS76     0 2 27.320 0.00000 0.00000 -28.927 15.3284 -28.300 -33.300 15.3284 -35.300                               F
VT_SVI51 VT_SVI51     0 0        0.00000 0.00000 0.00000 0.00000
VT_SVI71 VT_SVI71     0 0 27.000 0.00000 0.00000 0.00000 0.00000 0.00000 -57.000 1.00000 -89.000                               F
VT_SVI73 VT_SVI73     0 0 27.000 0.00000 0.00000 0.00000 0.00000 0.00000 -57.500 0.00000 -43.000                               F
VT_VRA51 VT_VRA51     0 0        0.00000 0.00000 0.00000 0.00000
VUZUND21 VUZUND21     0 0        0.00000 0.00000 0.00000 0.00000
VUZUND51 VUZUND51     0 0        0.00000 0.00000 0.00000 0.00000
VVAKAR51 VVAKAR51     0 0 119.97 1.12102 0.60000 0.00000 0.00000 0.00000 -2.5000 0.50000 -0.5000                               F
VVARNA11 VVARNA11     0 0        0.00000 0.00000 0.00000 0.00000
VVARNA1Q VVARNA1Q     0 0        0.00000 0.00000 0.00000 0.00000
VVARNA21 VVARNA21     0 0        0.00000 0.00000 0.00000 0.00000
VVASIL51 VVASIL51     0 0 115.74 8.05095 1.30000 0.00000 0.00000 0.00000 -1.0000 0.30000 -0.3000                               F
VVELBA51 VVELBA51     0 0 122.18 0.00000 0.00000 0.00000 0.00000 0.00000 -100.00 6.00000 -6.0000                               F
VVELIC51 VVELIC51     0 0        0.91720 0.10000 0.00000 0.00000
VVELIN51 VVELIN51     0 0 119.41 11.2101 3.60000 0.00000 0.00000 0.00000 -1.6000 0.40000 -0.4000                               F
VVERIL51 VVERIL51     0 0 120.15 6.62420 -0.5000 0.00000 0.00000 0.00000 -0.4000 0.20000 -0.2000                               F
VVESEL51 VVESEL51     0 0        12.4331 2.40000 0.00000 0.00000
VVETRE11 VVETRE11     0 0        0.00000 0.00000 0.00000 0.00000
VVIDI151 VVIDI151     0 0 117.29 6.72611 2.00000 0.00000 0.00000 0.00000 -1.2000 0.30000 -0.3000                               F
VVIDI251 VVIDI251     0 0 117.27 6.21656 2.00000 0.00000 0.00000 0.00000 -0.6000 0.20000 -0.2000                               F
VVIHAR51 VVIHAR51     0 0 116.82 0.50955 0.20000 0.00000 0.00000 0.00000 -1.0000 0.30000 -0.3000                               F
VVITOS51 VVITOS51     0 0        4.68789 1.60000 0.00000 0.00000
VVITOS52 VVITOS52     0 0        4.68789 1.60000 0.00000 0.00000
VVN_IZ51 VVN_IZ51     0 0        0.00000 0.00000 0.00000 0.00000
VVN_IZ52 VVN_IZ52     0 0 116.63 11.2101 4.10000 0.00000 0.00000 0.00000 -0.2000 0.20000 -0.2000                               F
VVN_JU51 VVN_JU51     0 0        12.6369 3.60000 0.00000 0.00000
VVN_SE51 VVN_SE51     0 0 116.85 6.42038 1.00000 0.00000 0.00000 0.00000 -6.7000 0.40000 -0.4000                               F
VVN_SE52 VVN_SE52     0 0        0.00000 0.00000 0.00000 0.00000
VVN_SE5Q VVN_SE5Q     0 0        0.00000 0.00000 0.00000 0.00000
VVN_ZA51 VVN_ZA51     0 0 116.79 9.27388 1.80000 0.00000 0.00000 0.00000 -0.7000 0.30000 -0.3000                               F
VVN_ZA52 VVN_ZA52     0 0        9.68152 1.30000 0.00000 0.00000
VVR1_A51 VVR1_A51     0 0        0.00000 0.00000 0.00000 0.00000
VVR1_M51 VVR1_M51     0 0        0.00000 0.00000 0.00000 0.00000
VVR2_A51 VVR2_A51     0 0        0.00000 0.00000 0.00000 0.00000
VVR3_K51 VVR3_K51     0 0        0.00000 0.00000 0.00000 0.00000
VVR3_L51 VVR3_L51     0 0        0.00000 0.00000 0.00000 0.00000
VVRABN51 VVRABN51     0 0 120.47 7.43948 2.00000 0.00000 0.00000 0.00000 -1.0000 0.30000 -0.3000                               F
VVRAC151 VVRAC151     0 0 117.21 6.31847 2.20000 0.00000 0.00000 0.00000 -7.5000 0.50000 -0.5000                               F
VVRAC251 VVRAC251     0 0 117.26 2.75159 0.50000 0.00000 0.00000 0.00000 -3.7000 0.30000 -0.3000                               F
VVRAC351 VVRAC351     0 0 117.26 4.07643 1.70000 0.00000 0.00000 0.00000 -36.600 3.80000 -4.8000                               F
VVTARN51 VVTARN51     0 0 115.55 22.8280 4.60000 0.00000 0.00000 0.00000 -3.5000 0.60000 -0.6000                               F
VVYATO51 VVYATO51     0 0 116.66 4.07643 1.40000 0.00000 0.00000 0.00000 -5.0000 2.30000 -2.3000                               F
VV_DOL51 VV_DOL51     0 0        1.83439 1.10000 0.00000 0.00000
VV_DRA51 VV_DRA51     0 0 118.16 1.42675 0.50000 0.00000 0.00000 0.00000 -6.4000 0.80000 -0.8000                               F
VWBALG51 VWBALG51     0 2 118.77 0.00000 0.00000 -23.509 6.43479 0.00000 -35.000                                               F
VWLAGU51 VWLAGU51     0 2 118.69 0.00000 0.00000 -10.732 0.89952 0.00000 -16.000                                               F
VWSNIK51 VWSNIK51     0 2 119.03 0.00000 0.00000 -104.66 15.3487 0.00000 -156.00 15.3487 -15.000                               F
VWSUVO51 VWSUVO51     0 2 117.94 0.00000 0.00000 -40.273 9.56594 0.00000 -60.000                                               F
VWVETR51 VWVETR51     0 2 118.80 0.00000 0.00000 -48.348 0.49091 0.00000 -72.000                                               F
VWVRAN51 VWVRAN51     0 2 119.51 0.00000 0.00000 -12.060 0.39698 0.00000 -18.000                                               F
VYAKOR51 VYAKOR51     0 0 121.57 1.52866 0.60000 0.00000 0.00000 0.00000 -4.2000                                               F
VYAMBO51 VYAMBO51     0 0 118.39 15.2866 5.60000 0.00000 0.00000 0.00000 -47.100 2.20000 -2.2000                               F
VYANAA51 VYANAA51     0 0 119.33 4.78981 1.50000 0.00000 0.00000 0.00000 -0.4000 0.20000 -0.2000                               F
VYAVOR51 VYAVOR51     0 0        0.10191 0.30000 0.00000 0.00000
VYUBIL51 VYUBIL51     0 0 119.25 0.81529 0.30000 0.00000 0.00000 0.00000 -3.2000 0.60000 -0.6000                               F
VYUBIL52 VYUBIL52     0 0        0.00000 0.00000 0.00000 0.00000
VZAGOR51 VZAGOR51     0 0        4.07643 0.80000 0.00000 0.00000
VZAGOR52 VZAGOR52     0 0        0.00000 0.00000 0.00000 0.00000
VZAPAD51 VZAPAD51     0 0        6.42038 7.70000 0.00000 0.00000
VZAVET51 VZAVET51     0 0        0.10191 0.00000 0.00000 0.00000
VZELIN51 VZELIN51     0 0 112.29 11.3120 4.80000 0.00000 0.00000 0.00000 -2.2000 0.50000 -0.5000                               F
VZHERA51 VZHERA51     0 0 117.18 3.15923 0.50000 0.00000 0.00000 0.00000 -13.000 0.60000 -0.6000                               F
VZLATA51 VZLATA51     0 0 116.18 0.50955 0.10000 0.00000 0.00000 0.00000 -20.800 3.00000 -3.3000                               F
VZLATE51 VZLATE51     0 0        7.94904 1.90000 0.00000 0.00000
VZLATE52 VZLATE52     0 0        0.00000 0.00000 0.00000 0.00000
VZLATI11 VZLATI11     0 0        0.00000 0.00000 0.00000 0.00000
VZLATI51 VZLATI51     0 0 119.03 55.2356 18.0000 0.00000 0.00000 0.00000 -19.000 4.60000 -5.0000                               F
VZLATO51 VZLATO51     0 0        1.63057 0.50000 0.00000 0.00000
VZLPAN51 VZLPAN51     0 0 115.27 12.8407 2.80000 0.00000 0.00000 0.00000 -5.0000 0.70000 -0.7000                               F
VZLPIA51 VZLPIA51     0 0 116.40 22.5222 8.90000 0.00000 0.00000 0.00000 -0.3000 0.20000 -0.2000                               F
VZORAA51 VZORAA51     0 0        4.99363 1.30000 0.00000 0.00000
##ZBA
WBANOV5  WBANOV5      0 0        5.85840 2.52804 0.00000 0.00000
WBBROD51 WBBROD51     0 0        4.01718 0.20893 0.00000 0.00000
WBBROD52 WBBROD52     0 0        0.00000 0.00000 0.00000 0.00000
WBIHA12  WBIHAC2      0 0        0.00000 0.00000 0.00000 0.00000
WBIHA151 WBIHA151     0 0        1.85167 0.89839 0.00000 0.00000
WBIHA152 WBIHA152     0 0        0.00000 0.00000 0.00000 0.00000
WBIHA25  WBIHA25      0 0        3.70334 -0.0104 0.00000 0.00000
WBILEC5  WBILEC5      0 0        2.08182 0.96107 0.00000 0.00000
WBJEL15  WBJEL15      0 0        11.9050 2.32956 0.00000 0.00000
WBJEL25  WBJEL25      0 0        0.59630 0.00000 0.00000 0.00000
WBJEL35  WBJEL35      0 0        10.9949 3.36375 0.00000 0.00000
WBJEL45  WBJEL45      0 0        2.18644 0.52232 0.00000 0.00000
WBKRUP5  WKRUPA5      0 0        3.57780 0.84616 0.00000 0.00000
WBL5TT5  WKTBL55      0 0        0.00000 0.00000 0.00000 0.00000
WBLUK151 WBL 1 51     0 0        6.72669 1.19089 0.00000 0.00000
WBLUK152 WBL 1 52     0 0        0.00000 0.00000 0.00000 0.00000
WBLUK25  WBL 2 5      0 0        12.5536 0.78348 0.00000 0.00000
WBLUK35  WBL 3 5      0 0        12.7211 1.22223 0.00000 0.00000
WBLUK45  WBL 4 5      0 0        4.94825 0.00000 0.00000 0.00000
WBLUK55  WBL 5 5      0 0        6.16177 1.48339 0.00000 0.00000
WBLUK611 WBLUKA11     0 0        0.00000 0.00000 0.00000 0.00000
WBLUK612 WBLUKA12     0 0        0.00000 0.00000 0.00000 0.00000
WBLUK651 WBL 6 51     0 0        0.00000 0.00000 0.00000 0.00000
WBLUK652 WBL 6 52     0 0        0.00000 0.00000 0.00000 0.00000
WBLUK75  WBL 7 5      0 0        6.97776 1.65054 0.00000 0.00000
WBLUK85  WBL 8 5      0 0        0.00000 0.00000 0.00000 0.00000
WBRCK15  WBRCK15      0 0        9.62450 3.47866 0.00000 0.00000
WBRCK251 WBRCK251     0 0        15.7967 3.35331 0.00000 0.00000
WBRCK252 WBRCK252     0 0        0.00000 0.00000 0.00000 0.00000
WBREZA5  WBREZA5      0 0        4.57164 0.73125 0.00000 0.00000
WBUGOJ5  WBUGOJ5      0 0        4.18457 -0.5118 0.00000 0.00000
WBUSOV5  WBUSOV5      0 0        2.48982 -0.5850 0.00000 0.00000
WBUZIM5  WBUZIM5      0 0        1.99813 -0.0104 0.00000 0.00000
WCAPLJ5  WCAPLJ5      0 0        4.66668 0.98000 0.00000 0.00000
WCAZI15  WCAZ1 5      0 0        7.45899 1.24313 0.00000 0.00000
WCAZI25  WCAZ2 5      0 0        1.53783 -0.4178 0.00000 0.00000
WCELIN5  WCELIN5      0 0        1.83075 0.43875 0.00000 0.00000
WCELUL5  WCELUL5      0 0        0.00000 0.00000 0.00000 0.00000
WCEMEN5  WCEMEN5      0 0        7.38577 1.22223 0.00000 0.00000
WCITL25  WCITL25      0 0        0.78460 -1.7968 0.00000 0.00000
WCITLU5  WCITLU5      0 0        7.58453 1.54607 0.00000 0.00000
WDERVE51 WDERVE51     0 0        6.59070 -4.3144 0.00000 0.00000
WDERVE52 WDERVE52     0 0        0.00000 0.00000 0.00000 0.00000
WDJURD5  WDJURD5      0 0        7.13469 3.05036 0.00000 0.00000
WDOBIS5  WDO IS5      0 0        0.00000 0.00000 0.00000 0.00000
WDOBO15  TS_Doboj_1   0 0        5.93163 0.34473 0.00000 0.00000
WDOBO25  TS_Doboj_2   0 0        5.60732 0.32384 0.00000 0.00000
WDOBO35  WDO 3 5      0 0        2.00860 0.43875 0.00000 0.00000
WDOBRI5  WDBRNJ5      0 0        0.00000 0.00000 0.00000 0.00000
WDRVAR5  WDRVAR5      0 0        0.62769 0.00000 0.00000 0.00000
WDUBIC5  WDUBIC5      0 0        9.23744 2.46536 0.00000 0.00000
WDVAKU5  WD VAK5      0 0        2.29105 -1.2745 0.00000 0.00000
WEALMO2  WEALMO2      0 0        1.14164 0.37000 0.00000 0.00000
WEVPBL5  WBLAZU5      0 0        0.00000 0.00000 0.00000 0.00000
WEVPKO5  WEVPKO5      0 0        0.00000 3.61000 0.00000 0.00000
WEVPLP5  WEVDLP5      0 0        0.00000 0.00000 0.00000 0.00000
WFNEBI5  WFNEBI5      0 0 119.62 0.00000 0.00000 0.00000 0.00000 0.00000 -60.000 20.0000 -20.000                               F
WFNEDE5  WFNEDE5      0 0 120.82 0.00000 0.00000 0.00000 0.00000 0.00000 -29.750 10.0000 -10.000                               F
WFNEHO21 WFNEHO21     0 0 248.99 0.00000 0.00000 0.00000 0.00000 0.00000 -120.00 40.0000 -40.000                               F
WFNEHO22 WFNEHO22     0 0        0.00000 0.00000 0.00000 0.00000
WFNEPE5  FNE Petnjik  0 0 117.57 0.00000 0.00000 0.00000 0.00000 0.00000 -30.000 10.0000 -10.000                               F
WFNEZV5  WFNEZV5      0 0 115.33 0.00000 0.00000 0.00000 0.00000 0.00000 -28.500 9.50000 -9.5000                               F
WFOCA 5  WFOCA 5      0 0        3.37904 1.73411 0.00000 0.00000
WFOJNI5  WFOJNI5      0 0        1.78890 -0.1880 0.00000 0.00000
WGACKO51 WGACKO51     0 0        3.59872 2.53848 0.00000 0.00000
WGACKO52 WGACKO52     0 0        0.00000 0.00000 0.00000 0.00000
WGLINI5  WGLINI5      0 0        13.0244 14.2594 0.00000 0.00000
WGORA25  WGORA25      0 0        0.44984 -0.4805 0.00000 0.00000
WGRACA5  WGRACA5      0 0        9.96973 2.81009 0.00000 0.00000
WGRADA2  WGRADC2      0 0        0.00000 0.00000 0.00000 0.00000
WGRADA51 WGRADC51     0 0        11.5913 4.65911 0.00000 0.00000
WGRADA52 WGRADC52     0 0        0.00000 0.00000 0.00000 0.00000
WGRAHO5  WGRAHO5      0 0        0.00000 0.00000 0.00000 0.00000
WGRDS15  WGRDIS5      0 0        5.06333 -0.0835 0.00000 0.00000
WGRDS25  WGRDI25      0 0        0.00000 0.00000 0.00000 0.00000
WGRDTT5  WKTGRD5      0 0        0.00000 0.00000 0.00000 0.00000
WGRUDE5  WGRUDE5      0 0        5.14702 -0.0313 0.00000 0.00000
WGRZD151 WGORA151     0 0        6.11993 -2.9563 0.00000 0.00000
WGRZD152 WGORA152     0 0        0.00000 0.00000 0.00000 0.00000
WGVAKU5  WUSKOP5      0 0        2.82459 -3.7503 0.00000 0.00000
WHADZI5  WHADZC5      0 0        8.30637 -0.5432 0.00000 0.00000
WHAK  51 WHAK  51     0 0        0.03138 0.01045 0.00000 0.00000
WHAK  52 WHAK  52     0 0        0.00000 0.00000 0.00000 0.00000
WHBOCA5  WBOCAC5      0 0 120.49 0.00000 0.00000 0.00000 0.00000 0.00000 -114.00 0.00000 -50.000                               H
WHCAPL2  WHECAP2      0 0 249.60 0.00000 0.00000 0.00000 0.00000 0.00000 -440.00 50.0000 -252.00                               H
WHEDUB2  WHEDUB2      0 0 220.00 0.00000 0.00000 0.00000 0.00000 0.00000 -126.00 0.00000 -100.00                               H
WHGRAB2  WGRABO2      0 0 251.15 0.00000 0.00000 0.00000 0.00000 0.00000 -114.00 0.00000 -56.000                               H
WHJABL51 WHEJAB51     0 2 120.00 2.40613 -0.3447 -20.442 66.4361 -12.000 -180.00 66.4361 -117.00                               H
WHJABL52 WHEJAB52     0 0        0.00000 0.00000 0.00000 0.00000
WHJAJ151 WHEJC151     0 0 120.38 0.00000 0.00000 0.00000 0.00000 0.00000 -60.000 20.0000 -72.000                               H
WHJAJ152 WHEJC152     0 0        0.00000 0.00000 0.00000 0.00000
WHMBLA5  WHEMBL5      0 0 115.61 0.00000 0.00000 0.00000 0.00000 0.00000 -63.000 0.00000 -40.000                               H
WHMLIN5  WHEMLN5      0 0 117.70 0.00000 0.00000 0.00000 0.00000 0.00000 -30.000 20.0000 -22.000                               H
WHMOST51 WHEMOS51     0 2 116.00 0.00000 0.00000 -12.265 239.888 -10.000 -72.000 239.888 -54.000                               H
WHMOST52 WHEMOS52     0 0        0.00000 0.00000 0.00000 0.00000
WHRAMA21 WHRAMA21     0 0 251.16 0.00000 0.00000 0.00000 0.00000 0.00000 -180.00 0.00000 -76.000                               H
WHRAMA22 WHRAMA22     0 0        0.00000 0.00000 0.00000 0.00000
WHRDUB5  WTSDUB5      0 0 120.20 0.00000 0.00000 0.00000 0.00000 0.00000 -16.300 0.00000 -5.4000                               H
WHSALA21 WSALAK21     0 0 249.91 0.00000 0.00000 0.00000 0.00000 0.00000 -210.00 0.00000 -99.000                               H
WHSALA22 WSALAK22     0 0        0.00000 0.00000 0.00000 0.00000
WHTREB2  WHETRE2      0 0 246.39 0.00000 0.00000 0.00000 0.00000 0.00000 -177.00 0.00000 -90.000                               H
WHVSGR11 WHEVIS11     0 0 429.46 0.00000 0.00000 0.00000 0.00000 0.00000 -315.00 21.0000 -150.00                               H
WHVSGR12 WHEVIS12     0 0        0.00000 0.00000 0.00000 0.00000
WILIJA5  WILJAS5      0 0        3.55688 0.58500 0.00000 0.00000
WJABLA5  WTSJAB5      0 0        1.01475 0.05223 0.00000 0.00000
WJAJC15  WTSJC15      0 0        2.89781 0.18804 0.00000 0.00000
WJAJC22  WJAJCE2      0 0        0.00000 0.00000 0.00000 0.00000
WJAJC251 WJAJC251     0 0        0.05230 0.10446 0.00000 0.00000
WJAJC252 WJAJC252     0 0        0.00000 0.00000 0.00000 0.00000
WJELAH5  WJELAH5      0 0        0.79507 -0.1253 0.00000 0.00000
WJUG  5  WZJUG 5      0 0        29.7627 12.1805 0.00000 0.00000
WKISEL5  WKISEL5      0 0        5.69101 1.19089 0.00000 0.00000
WKLADA5  WKLDNJ5      0 0        0.88922 0.20893 0.00000 0.00000
WKLADU5  WVKLAD5      0 0        2.40613 0.69991 0.00000 0.00000
WKLJUC5  WKLJUC5      0 0        1.68429 0.21937 0.00000 0.00000
WKONJI5  WKONJC5      0 0        9.07005 0.51187 0.00000 0.00000
WKTDOI5  WKTDOI5      0 0        0.00000 0.00000 0.00000 0.00000
WKTDUB5  WKTDUB5      0 0        0.00000 0.00000 0.00000 0.00000
WKUPRE5  WKUPRE5      0 0        0.78460 0.00000 0.00000 0.00000
WKVAKU5  WK VAK5      0 0        0.00000 0.00000 0.00000 0.00000
WKVARO5  WK VAR5      0 0        2.10274 1.59830 0.00000 0.00000
WLAKT25  WLAKT25      0 0        2.83504 0.60589 0.00000 0.00000
WLAKTA5  WLAKTA5      0 0        5.96301 -0.2820 0.00000 0.00000
WLIVNO51 WLIVNO51     0 0        5.10517 2.44447 0.00000 0.00000
WLIVNO52 WLIVNO52     0 0        0.00000 0.00000 0.00000 0.00000
WLJUBU51 WLUBUS51     0 0        5.78517 1.05509 0.00000 0.00000
WLJUBU52 WLUBUS52     0 0        0.00000 0.00000 0.00000 0.00000
WLOPAR5  WLOPAR5      0 0        1.11937 0.40741 0.00000 0.00000
WLUKA151 WLUKAV51     0 0        4.29965 1.99527 0.00000 0.00000
WLUKA152 WLUKAV52     0 0        9.64543 2.89366 0.00000 0.00000
WMAGLA5  WMAGLJ5      0 0        7.15561 0.86705 0.00000 0.00000
WMGRAD5  WMGRAD5      0 0        2.90828 1.78634 0.00000 0.00000
WMODRI5  WMODRC5      0 0        5.43994 1.04464 0.00000 0.00000
WMOST151 WMO 1 51     0 0        0.48123 -0.1462 0.00000 0.00000
WMOST152 WMO 1 52     0 0        0.00000 0.00000 0.00000 0.00000
WMOST251 WMO 2 51     0 0        9.32113 1.44161 0.00000 0.00000
WMOST252 WMO 2 52     0 0        0.00000 0.00000 0.00000 0.00000
WMOST321 WMOST321     0 0        0.00000 0.00000 0.00000 0.00000
WMOST322 WMOST322     0 0        0.00000 0.00000 0.00000 0.00000
WMOST411 WMOST411     0 0        0.00000 0.00000 0.00000 0.00000
WMOST412 WMOST412     0 0        0.00000 0.00000 0.00000 0.00000
WMOST421 WMOST421     0 0        0.00000 0.00000 0.00000 0.00000
WMOST422 WMOST422     0 0        0.00000 0.00000 0.00000 0.00000
WMOST451 WMO 4 51     0 0        0.87876 -0.0313 0.00000 0.00000
WMOST452 WMO 4 52     0 0        0.00000 0.00000 0.00000 0.00000
WMOST55  WMO 5 5      0 0        3.84980 0.65813 0.00000 0.00000
WMOST65  WMO 6 5      0 0        4.36241 -0.1149 0.00000 0.00000
WMOST75  WMO 7 5      0 0        5.47133 0.26116 0.00000 0.00000
WNEUM 5  WNEUM 5      0 2 118.00 1.81768 0.37607 -0.2078 0.41742 0.00000 -2.0000 2.00000 -2.0000                               H
WNEVES5  WNEVES5      0 0        1.18214 0.37607 0.00000 0.00000
WNGRAD5  WNGRAD5      0 0        4.44611 1.20134 0.00000 0.00000
WNTRAV5  WNTRAV5      0 0        2.66766 1.01330 0.00000 0.00000
WODZAK5  WODZAK5      0 0        3.82888 1.43116 0.00000 0.00000
WORASJ5  WORASJ5      0 0        4.44611 0.96107 0.00000 0.00000
WPALE 5  WPALE 5      0 0        5.63871 2.34000 0.00000 0.00000
WPAZAR5  WPAZAR5      0 0        2.39566 -1.9535 0.00000 0.00000
WPETRO5  WBPETR5      0 0        2.58397 -1.9535 0.00000 0.00000
WPLJTT5  WKTKPL5      0 0        0.00000 0.00000 0.00000 0.00000
WPOSUS5  WPOSUS5      0 0        5.70148 0.15670 0.00000 0.00000
WPRATA5  WPRATC5      0 0        0.00000 0.00000 0.00000 0.00000
WPRIJ15  WPRIJ15      0 0        6.36054 0.82527 0.00000 0.00000
WPRIJ221 WPRIJE21     0 0        0.00000 0.00000 0.00000 0.00000
WPRIJ222 WPRIJE22     0 0        0.00000 0.00000 0.00000 0.00000
WPRIJ251 WPRIJ251     0 0        0.00000 0.00000 0.00000 0.00000
WPRIJ252 WPRIJ252     0 0        0.00000 0.00000 0.00000 0.00000
WPRIJ35  WPRIJ35      0 0        0.00000 0.00000 0.00000 0.00000
WPRIJ551 WPRIJ551     0 0        -2.2609 -0.0382 0.00000 0.00000
WPRIJ552 WPRIJ552     0 0        0.00000 0.00000 0.00000 0.00000
WPRITT5  WKTPRJ5      0 0        0.00000 0.00000 0.00000 0.00000
WPRNJ15  WPRNJV5      0 0        7.51130 1.79679 0.00000 0.00000
WRAMA 5  WRAMA 5      0 0        1.49598 0.00000 0.00000 0.00000
WROGAT5  WROGAT5      0 0        0.63814 0.37607 0.00000 0.00000
WRPJAB21 WRPJAB21     0 0        0.00000 0.00000 0.00000 0.00000
WRPJAB22 WRPJAB22     0 0        0.00000 0.00000 0.00000 0.00000
WRPKAK21 WRPKAK21     0 0        0.00000 0.00000 0.00000 0.00000
WRPKAK22 WRPKAK22     0 0        0.00000 0.00000 0.00000 0.00000
WSA5TT5  WKTSA55      0 0        0.00000 0.00000 0.00000 0.00000
WSAMAC5  WSAMAC5      0 0        6.08855 1.58786 0.00000 0.00000
WSAR1011 WSAR1011     0 0        0.00000 0.00000 0.00000 0.00000
WSAR1012 WSAR1012     0 0        0.00000 0.00000 0.00000 0.00000
WSAR1051 WSA10 51     0 0        0.00000 0.00000 0.00000 0.00000
WSAR1052 WSA10 52     0 0        0.00000 0.00000 0.00000 0.00000
WSAR115  WSA11 5      0 0        7.75191 2.18331 0.00000 0.00000
WSAR125  WSA12 5      0 0        0.00000 0.00000 0.00000 0.00000
WSAR135  WSA13 5      0 0        8.96544 1.47295 0.00000 0.00000
WSAR145  WSA14 5      0 0        9.49897 0.56411 0.00000 0.00000
WSAR155  WSA15 5      0 0        6.42331 0.96107 0.00000 0.00000
WSAR185  WSA18 5      0 0        2.36428 0.44920 0.00000 0.00000
WSAR2011 WSAR2011     0 0        0.00000 0.00000 0.00000 0.00000
WSAR2012 WSAR2012     0 0        0.00000 0.00000 0.00000 0.00000
WSAR202  WSAR202      0 0        0.00000 0.00000 0.00000 0.00000
WSAR2051 WSA20 51     0 0        6.09900 1.52518 0.00000 0.00000
WSAR2052 WSA20 52     0 0        0.00000 0.00000 0.00000 0.00000
WSARA151 WSA 1 51     0 0        9.98019 1.37893 0.00000 0.00000
WSARA152 WSA 1 52     0 0        0.00000 0.00000 0.00000 0.00000
WSARA25  WSA 2 5      0 0        3.44181 0.51187 0.00000 0.00000
WSARA451 WSA 4 51     0 0        6.03624 2.18331 0.00000 0.00000
WSARA452 WSA 4 52     0 0        0.00000 0.00000 0.00000 0.00000
WSARA55  WSA 5 5      0 0        9.22697 -1.7446 0.00000 0.00000
WSARA75  WSA 7 5      0 0        10.0848 1.25357 0.00000 0.00000
WSARA85  WSA 8 5      0 0        7.96114 0.69991 0.00000 0.00000
WSBRIJ5  WSBRIJ5      0 0        10.4404 2.32956 0.00000 0.00000
WSIPOV5  WSIPOV5      0 0        2.17598 1.32670 0.00000 0.00000
WSJEVE5  WZSJEV5      0 0        5.97348 2.82054 0.00000 0.00000
WSMOST5  WSMOST5      0 0        4.49841 -1.6401 0.00000 0.00000
WSOKOL5  WSOKOL5      0 0        2.30152 0.61634 0.00000 0.00000
WSR-CA5  WSREBC5      0 0        7.03008 0.19848 0.00000 0.00000
WSR-IK5  WSRNIK5      0 0        4.37287 0.92973 0.00000 0.00000
WSRBAC5  WSRBAC5      0 0        5.13656 1.54607 0.00000 0.00000
WSTOLA5  WSTOLC5      0 0        2.24920 -0.2925 0.00000 0.00000
WTESAN5  WTESAN5      0 0        11.1100 0.52232 0.00000 0.00000
WTESLI5  WTESLC5      0 0        6.41285 -1.7237 0.00000 0.00000
WTGACK11 WGACKO11     0 2 431.00 0.00000 0.00000 -173.76 -283.37 -170.00 -276.00 55.0000 -283.37                               L
WTGACK12 WGACKO12     0 0        0.00000 0.00000 0.00000 0.00000
WTGRAD5  WTGRAD5      0 0        4.92733 1.22223 0.00000 0.00000
WTKAK52  WTEKAK2      0 0        0.00000 0.00000 0.00000 0.00000
WTKAK721 WKAKA521     0 0 249.66 0.00000 0.00000 0.00000 0.00000 0.00000 -230.00 50.0000 -142.00                               L
WTKAK722 WKAKA522     0 0        0.00000 0.00000 0.00000 0.00000
WTKAKA51 WTEKAK51     0 2 122.00 3.76611 2.96679 -86.884 261.023 -65.000 -220.00 261.023 -158.00                               L
WTKAKA52 WTEKAK52     0 0        0.00000 0.00000 0.00000 0.00000
WTOPOL5  WTOPOL5      0 0        4.10087 1.04464 0.00000 0.00000
WTRAV15  WTRAV15      0 0        9.03867 1.53563 0.00000 0.00000
WTRAV25  WTRAV25      0 0        2.68858 0.36562 0.00000 0.00000
WTREB15  WTSTRB5      0 0        3.81842 0.86705 0.00000 0.00000
WTREBI11 WTREBI11     0 0        0.00000 0.00000 0.00000 0.00000
WTREBI12 WTREBI12     0 0        0.00000 0.00000 0.00000 0.00000
WTREBI21 WTREBI21     0 0        0.00000 0.00000 0.00000 0.00000
WTREBI22 WTREBI22     0 0        0.00000 0.00000 0.00000 0.00000
WTREBI5  WTREBI5      0 0        -1.4977 1.19420 0.00000 0.00000
WTSBJE5  WBJLJC5      0 0        24.6252 13.6200 0.00000 0.00000
WTSTAN11 WTSTAN11     0 2 438.00 0.00000 0.00000 -272.14 -110.22 -130.00 -299.00 55.0000 -180.00                               L
WTSTAN12 WTSTAN12     0 0        0.00000 0.00000 0.00000 0.00000
WTSTAN51 WTSTAN51     0 0        1.01475 -0.2611 0.00000 0.00000
WTSTAN52 WSTANR52     0 0        0.00000 0.00000 0.00000 0.00000
WTTUZ62  WTUZL62      0 2 244.00 0.00000 0.00000 -158.43 -164.62 -120.00 -230.00 30.0000 -164.62                               L
WTTUZL21 WTETUZ21     0 0 249.77 0.00000 0.00000 0.00000 0.00000 0.00000 -400.00 30.0000 -248.00                               L
WTTUZL22 WTETUZ22     0 0        0.00000 0.00000 0.00000 0.00000
WTTUZL51 WTETUZ51     0 0 120.92 20.0754 7.02001 0.00000 0.00000 0.00000 -100.00 25.0000 -35.000                               L
WTTUZL52 WTETUZ52     0 0        0.00000 0.00000 0.00000 0.00000
WTUGLJ11 WUGLJE11     0 2 422.00 0.00000 0.00000 -205.45 185.692 -190.00 -279.00 185.692 -175.00                               L
WTUGLJ12 WUGLJE12     0 0        0.00000 0.00000 0.00000 0.00000
WTUGLJ51 WUGLJV51     0 0        5.38764 2.95634 0.00000 0.00000
WTUGLJ52 WUGLJV52     0 0        0.00000 0.00000 0.00000 0.00000
WTUZL35  WTUZL35      0 0        1.86214 0.51187 0.00000 0.00000
WTUZL411 WTUZLA11     0 0        0.00000 0.00000 0.00000 0.00000
WTUZL412 WTUZLA12     0 0        0.00000 0.00000 0.00000 0.00000
WTUZL421 WTSTUZ21     0 0        0.00000 0.00000 0.00000 0.00000
WTUZL422 WTSTUZ22     0 0        0.00000 0.00000 0.00000 0.00000
WTUZL451 WTSTUZ51     0 0        0.00000 0.00000 0.00000 0.00000
WTUZL452 WTSTUZ52     0 0        0.00000 0.00000 0.00000 0.00000
WTUZL551 WTUZ5 51     0 0        12.1247 3.49956 0.00000 0.00000
WTUZL552 WTUZ5 52     0 0        0.00000 0.00000 0.00000 0.00000
WTUZLC51 WTUZ C51     0 0        20.3055 5.69331 0.00000 0.00000
WTUZLC52 WTUZ C52     0 0        0.00000 0.00000 0.00000 0.00000
WUKRIN5  WUKRNA5      0 0        0.64861 0.33429 0.00000 0.00000
WVARES5  WVARES5      0 0        3.27443 -1.8072 0.00000 0.00000
WVISEG11 WTSVSG11     0 0        0.00000 0.00000 0.00000 0.00000
WVISEG12 WTSVSG12     0 0        0.00000 0.00000 0.00000 0.00000
WVISEG2  WTSVSG2      0 0        0.00000 0.00000 0.00000 0.00000
WVISEG51 WVISEG51     0 0        3.02335 1.79679 0.00000 0.00000
WVISEG52 WVISEG52     0 0        0.00000 0.00000 0.00000 0.00000
WVISOK5  WVISOK5      0 0        8.87129 1.78634 0.00000 0.00000
WVITEZ5  WVITEZ5      0 0        4.67626 0.76259 0.00000 0.00000
WVLASE5  WVLASN5      0 0        3.97534 -3.2802 0.00000 0.00000
WVRNOG5  WVRNGR5      0 0        1.46460 0.29250 0.00000 0.00000
WWGBRS5  VE Mesihovin 0 2 120.00 0.00000 0.00000 -24.531 40.3839 -1.0000 -51.000 40.3839 -16.000                               W
WWIVOV5  WWIVOV5      0 0 120.37 0.00000 0.00000 0.00000 0.00000 0.00000 -84.000 27.7200 -27.720                               W
WWJELO5  VE Jelovaca  0 2 121.00 0.00000 0.00000 -7.1552 2.25924 -1.0000 -36.000 13.0000 -13.000                               W
WWPODV5  VE Podvelezj 0 2 117.00 0.00000 0.00000 -12.265 8.76409 -1.0000 -49.000 15.0000 -15.000                               W
WZAVID5  WZAVID5      0 0        6.99869 -0.1567 0.00000 0.00000
WZENI151 WZE 1 51     0 0        2.55259 -0.2925 0.00000 0.00000
WZENI152 WZE 1 52     0 0        0.00000 0.00000 0.00000 0.00000
WZENI221 WZENIC21     0 0        0.00000 0.00000 0.00000 0.00000
WZENI222 WZENIC22     0 0        0.00000 0.00000 0.00000 0.00000
WZENI251 WZE 2 51     0 0        0.00000 0.00000 0.00000 0.00000
WZENI252 WZE 2 52     0 0        0.00000 0.00000 0.00000 0.00000
WZENI35  WZE 3 5      0 0        8.69344 -0.9924 0.00000 0.00000
WZENI45  WZE 4 5      0 0        6.02578 0.00000 0.00000 0.00000
WZVORN51 WBIRAC51     0 0        10.0115 1.71322 0.00000 0.00000
WZVORN52 WBIRAC52     0 0        0.00000 0.00000 0.00000 0.00000
##ZCH
SAATHA21 220AATHAL__1 0 0        0.00000 0.00000 0.00000 0.00000
SAATHA22 220AATHAL__2 0 0        0.00000 0.00000 0.00000 0.00000
SAATHA2A 220AATHAL__A 1 0        37.6386 -22.798 0.00000 0.00000
SAATHA2B 220AATHAL__B 1 0        38.3671 -21.139 0.00000 0.00000
SAIROL21 220AIROLO__1 0 0        0.00000 0.00000 0.00000 0.00000
SAIROL22 220AIROLO__2 0 0        0.00000 0.00000 0.00000 0.00000
SAIROL23 220AIROLO__3 0 0        0.00000 0.00000 0.00000 0.00000
SAIROL2A 220AIROLO__A 1 0        -2.0195 -2.1520 0.00000 0.00000
SAIROL71 _11AIROLO__1 0 0        0.00000 0.00000 0.00000 0.00000
SAIROL72 _11AIROLO__2 0 0        0.00000 0.00000 0.00000 0.00000
SAIROL7A _11AIROLO__A 1 2 26.057 0.00000 0.00000 -4.3463 6.05766 0.00000 -29.000 14.5000 -14.500                               H
SAIROL7B _11AIROLO__B 1 2 26.057 0.00000 0.00000 -4.3463 6.05766 0.00000 -29.000 14.5000 -14.500                               H
SALBUL21 220SILS_ALB1 0 0        0.00000 0.00000 0.00000 0.00000
SALBUL22 220SILS_ALB2 0 0        0.00000 0.00000 0.00000 0.00000
SALBUL2A 220SILS_ALB_ 1 0        -6.4897 -49.550 0.00000 0.00000
SALBUL2B 220SILS_ALB_ 1 0        -7.7356 67.0010 0.00000 0.00000
SALTGA21 220ALTGASS_1 0 0        0.00000 0.00000 0.00000 0.00000
SALTGA22 220ALTGASS_2 0 0        0.00000 0.00000 0.00000 0.00000
SALTGA2A 220ALTGASS_A 1 0        54.6233 -23.574 0.00000 0.00000
SALTGA2B 220ALTGASS_B 1 0        35.1155 -2.0850 0.00000 0.00000
SASPHA11 380ASPHARD_1 0 0        0.00000 0.00000 0.00000 0.00000
SASPHA12 380ASPHARD_2 0 0        0.00000 0.00000 0.00000 0.00000
SASPHA13 380ASPHARD_3 0 0        0.00000 0.00000 0.00000 0.00000
SASPHA1A 380ASPHARD_A 1 0 380.00 -37.263 -1.2380 -14.986 0.00000 0.00000 -100.00 0.00000 -99999.                               F
SAUWIE21 220AUWIESEN1 0 0        0.00000 0.00000 0.00000 0.00000
SAUWIE22 220AUWIESEN2 0 0        0.00000 0.00000 0.00000 0.00000
SAUWIE2A 220AUWIESENA 1 0        49.4480 -3.4120 0.00000 0.00000
SAUWIE2B 220AUWIESENB 1 0        0.00000 0.00000 0.00000 0.00000
SAUWIE2C 220AUWIESENC 1 0        46.0505 -9.9630 0.00000 0.00000
SAVEGN21 220AVEGNO__1 0 0        0.00000 0.00000 0.00000 0.00000
SAVEGN22 220AVEGNO__2 0 0        0.00000 0.00000 0.00000 0.00000
SAVEGN23 220AVEGNO__3 0 0        0.00000 0.00000 0.00000 0.00000
SAVEGN24 220AVEGNO__4 0 0        0.00000 0.00000 0.00000 0.00000
SAVEGN25 220AVEGNO__5 0 0        0.00000 0.00000 0.00000 0.00000
SAVEGN26 220AVEGNO__6 0 0        0.00000 0.00000 0.00000 0.00000
SAVEGN2A 220AVEGNO__A 1 0        7.24473 -7.9280 0.00000 0.00000
SAVEGN2B 220AVEGNO__B 1 0        0.00000 0.00000 0.00000 0.00000
SBAERE21 220BAERENBU1 0 0        0.00000 0.00000 0.00000 0.00000
SBAERE22 220BAERENBU2 0 0        0.00000 0.00000 0.00000 0.00000
SBAERE2A 220BAERENBUA 1 2 233.33 0.00000 0.00000 -8.2429 10.2938 0.00000 -55.000 15.0000 -16.000                               H
SBAERE2B 220BAERENBUB 1 2 233.33 0.00000 0.00000 -8.2429 10.2938 0.00000 -55.000 15.0000 -16.000                               H
SBAERE2C 220BAERENBUC 1 2 233.33 0.00000 0.00000 -8.2429 10.2938 0.00000 -55.000 15.0000 -16.000                               H
SBAERE2D 220BAERENBUD 1 2 233.33 0.00000 0.00000 -8.2429 10.2938 0.00000 -55.000 15.0000 -16.000                               H
SBANLI21 220BANLIEUE1 0 0        0.00000 0.00000 0.00000 0.00000
SBANLI22 220BANLIEUE2 0 0        0.00000 0.00000 0.00000 0.00000
SBANLI2A 220BANLIEUE_ 1 0        49.9757 -25.073 0.00000 0.00000
SBANLI2B 220BANLIEUE_ 1 0        45.7248 -129.56 0.00000 0.00000
SBASSE11 380BASSECOU1 0 0        0.00000 0.00000 0.00000 0.00000
SBASSE12 380BASSECOU2 0 0        0.00000 0.00000 0.00000 0.00000
SBASSE1A 380BASSECOUA 1 0        0.00000 0.00000 0.00000 0.00000
SBASSE1B 380BASSECOUB 1 0        -36.601 -23.478 0.00000 0.00000
SBASSE1C 380BASSECOUC 1 0        -36.601 -23.478 0.00000 0.00000
SBATIA11 380BATIAZ__1 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA12 380BATIAZ__2 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA13 380BATIAZ__3 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA14 380BATIAZ__4 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA15 380BATIAZ__5 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA16 380BATIAZ__6 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA71 _11BATIAZ__1 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA72 _11BATIAZ__2 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA7A _11BATIAZ__A 1 2 25.481 0.00000 0.00000 -14.088 -25.344 0.00000 -94.000 42.0000 -82.000                               H
SBATIA7B _11BATIAZ__B 1 2 25.481 0.00000 0.00000 -14.088 -25.344 0.00000 -94.000 42.0000 -82.000                               H
SBAVON21 220BAVONA__1 0 0        0.00000 0.00000 0.00000 0.00000
SBAVON22 220BAVONA__2 0 0        0.00000 0.00000 0.00000 0.00000
SBAVON2A 220BAVONA__A 1 2 234.52 0.00000 0.00000 -12.140 68.9154 0.00000 -81.000 68.9154 -60.000                               H
SBAVON2B 220BAVONA__B 1 2 234.52 0.00000 0.00000 -12.140 68.9154 0.00000 -81.000 68.9154 -60.000                               H
SBENKE11 380BENKEN__1 0 0        0.00000 0.00000 0.00000 0.00000
SBENKE12 380BENKEN__2 0 0        0.00000 0.00000 0.00000 0.00000
SBENKE21 220BENKEN__1 0 0        0.00000 0.00000 0.00000 0.00000
SBENKE22 220BENKEN__2 0 0        0.00000 0.00000 0.00000 0.00000
SBENKE2T 220BENKEN__T 1 0        0.00000 0.00000 0.00000 0.00000
SBENKE61 _50BENKEN__1 0 0        0.00000 0.00000 0.00000 0.00000
SBEZNA11 380BEZNAU__1 0 0        0.00000 0.00000 0.00000 0.00000
SBEZNA12 380BEZNAU__2 0 0        0.00000 0.00000 0.00000 0.00000
SBEZNA21 220BEZNAU__1 0 0        0.00000 0.00000 0.00000 0.00000
SBEZNA22 220BEZNAU__2 0 0        0.00000 0.00000 0.00000 0.00000
SBEZNA2A 220BEZNAU__A 1 0        -11.652 1.97900 0.00000 0.00000
SBEZNA2B 220BEZNAU__B 1 0        1.38999 2.55200 0.00000 0.00000
SBEZNA2T 220BEZNAU__T 1 0        0.00000 0.00000 0.00000 0.00000
SBEZNA61 _27BEZNAU__1 0 0        0.00000 0.00000 0.00000 0.00000
SBEZNA71 _16BEZNAU__1 0 0        0.00000 0.00000 0.00000 0.00000
SBEZNA72 _16BEZNAU__2 0 0        0.00000 0.00000 0.00000 0.00000
SBEZNA73 _16BEZNAU__3 0 0        0.00000 0.00000 0.00000 0.00000
SBEZNA74 _16BEZNAU__4 0 0        0.00000 0.00000 0.00000 0.00000
SBEZNA7A _16BEZNAU__A 1 0        0.00000 0.00000 0.00000 0.00000 50.0000 -195.00 97.5000 -97.500                               N
SBEZNA7B _16BEZNAU__B 1 0        0.00000 0.00000 0.00000 0.00000 50.0000 -195.00 97.5000 -97.500                               N
SBEZNA7C _16BEZNAU__C 1 2 26.229 0.00000 0.00000 -182.23 16.3695 50.0000 -182.50 97.5000 -97.500                               N
SBEZNA7D _16BEZNAU__D 1 2 26.229 0.00000 0.00000 -182.23 -5.6535 50.0000 -182.50 97.5000 -97.500                               N
SBIASC21 220BIASCA__1 0 0        0.00000 0.00000 0.00000 0.00000
SBIASC22 220BIASCA__2 0 0        0.00000 0.00000 0.00000 0.00000
SBIASC23 220BIASCA__3 0 0        0.00000 0.00000 0.00000 0.00000
SBIASC24 220BIASCA__4 0 0        0.00000 0.00000 0.00000 0.00000
SBIASC25 220BIASCA__5 0 0        0.00000 0.00000 0.00000 0.00000
SBIASC26 220BIASCA__6 0 0        0.00000 0.00000 0.00000 0.00000
SBIASC27 220BIASCA__7 0 0        0.00000 0.00000 0.00000 0.00000
SBIASC28 220BIASCA__8 0 0        0.00000 0.00000 0.00000 0.00000
SBIASC29 220BIASCA__9 0 0        0.00000 0.00000 0.00000 0.00000
SBIASC2A 220BIASCA__A 0 0        0.00000 0.00000 0.00000 0.00000
SBIASC2B 220BIASCA__B 1 0        0.00000 0.00000 0.00000 0.00000
SBIASC2C 220BIASCA__C 1 2 235.43 0.00000 0.00000 -17.235 64.0770 0.00000 -115.00 64.0770 -66.500                               H
SBIASC2D 220BIASCA__D 1 2 235.43 0.00000 0.00000 -17.235 64.0770 0.00000 -115.00 64.0770 -66.500                               H
SBIASC2E 220BIASCA__E 1 2 235.43 0.00000 0.00000 -17.235 64.0770 0.00000 -115.00 64.0770 -66.500                               H
SBIASC2F 220BIASCA__F 1 2 235.43 0.00000 0.00000 -10.791 64.0771 0.00000 -72.000 64.0771 -66.500                               H
SBICKI11 380BICKIGEN1 0 0        0.00000 0.00000 0.00000 0.00000
SBICKI12 380BICKIGEN2 0 0        0.00000 0.00000 0.00000 0.00000
SBICKI1T 380BICKIGENT 1 0        0.00000 0.00000 0.00000 0.00000
SBICKI1U 380BICKIGENU 1 0        0.00000 0.00000 0.00000 0.00000
SBICKI21 220BICKIGEN1 0 0        0.00000 0.00000 0.00000 0.00000
SBICKI22 220BICKIGEN2 0 0        0.00000 0.00000 0.00000 0.00000
SBICKI2A 220BICKIGENA 1 0        54.1356 -22.746 0.00000 0.00000
SBICKI2B 220BICKIGENB 1 0        51.0399 9.45600 0.00000 0.00000
SBICKI61 _50BICKIGEN1 0 0        0.00000 0.00000 0.00000 0.00000
SBICKI62 _50BICKIGEN2 0 0        0.00000 0.00000 0.00000 0.00000
SBIRRG21 220BIRR_GT_1 0 0        0.00000 0.00000 0.00000 0.00000
SBIRRG2A 220BIRR_GT_A 1 2 238.00 0.00000 0.00000 0.00000 182.168 0.00000 -330.00 182.168 -1.0000                               G
SBIRR_21 220BIRR____1 0 0        0.00000 0.00000 0.00000 0.00000
SBIRR_2A 220BIRR____A 1 0        68.3223 -26.854 0.00000 0.00000
SBITSC21 220BITSCH__1 0 0        0.00000 0.00000 0.00000 0.00000
SBITSC22 220BITSCH__2 0 0        0.00000 0.00000 0.00000 0.00000
SBITSC23 220BITSCH__3 0 0        0.00000 0.00000 0.00000 0.00000
SBITSC2A 220BITSCH__A 1 0        -5.2458 -5.0220 0.00000 0.00000
SBITSC2B 220BITSCH__B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -97.000 49.6000 -57.800                               H
SBITSC2C 220BITSCH__C 1 2 233.81 0.00000 0.00000 -29.200 56.5292 0.00000 -133.00 56.5292 -57.800                               H
SBITSK21 220BITSCH_K1 0 0        0.00000 0.00000 0.00000 0.00000
SBITSK71 _14BITSCH_K1 0 0        0.00000 0.00000 0.00000 0.00000
SBITSK7A _14BITSCH_KA 1 2 26.863 0.00000 0.00000 -21.295 0.24538 0.00000 -97.000 85.0000 -85.000                               H
SBONAD11 380BONADUZ_1 0 0        0.00000 0.00000 0.00000 0.00000
SBONAD12 380BONADUZ_2 0 0        0.00000 0.00000 0.00000 0.00000
SBONAD21 220BONADUZ_1 0 0        0.00000 0.00000 0.00000 0.00000
SBONAD2A 220BONADUZ_A 1 0        -9.2337 -25.227 0.00000 0.00000
SBOTTE21 220BOTTEREN1 0 0        0.00000 0.00000 0.00000 0.00000
SBOTTE22 220BOTTEREN2 0 0        0.00000 0.00000 0.00000 0.00000
SBOTTE23 220BOTTEREN3 0 0        0.00000 0.00000 0.00000 0.00000
SBOTTE2A 220BOTTERENA 1 0        4.10002 22.3060 0.00000 0.00000
SBOTTE2B 220BOTTERENB 1 0        6.71212 43.1410 0.00000 0.00000
SBREIT11 380BREITE__1 0 0        0.00000 0.00000 0.00000 0.00000
SBREIT12 380BREITE__2 0 0        0.00000 0.00000 0.00000 0.00000
SBREIT1T 380BREITE__T 1 0        0.00000 0.00000 0.00000 0.00000
SBREIT21 220BREITE__1 0 0        0.00000 0.00000 0.00000 0.00000
SBREIT22 220BREITE__2 0 0        0.00000 0.00000 0.00000 0.00000
SBREIT71 _16BREITE__1 0 0        0.00000 0.00000 0.00000 0.00000
SBREIT7A _16BREITE__A 1 0        0.73047 -1.2650 0.00000 0.00000
SBREIT7B _16BREITE__B 1 0        0.18986 54.1640 0.00000 0.00000
SCASTA21 220CASTASEG1 0 0        0.00000 0.00000 0.00000 0.00000
SCASTA22 220CASTASEG2 0 0        0.00000 0.00000 0.00000 0.00000
SCASTA23 220CASTASEG3 0 0        0.00000 0.00000 0.00000 0.00000
SCASTA71 _11CASTASEG1 0 0        0.00000 0.00000 0.00000 0.00000
SCASTA72 _11CASTASEG2 0 0        0.00000 0.00000 0.00000 0.00000
SCASTA7A _11CASTASEGA 1 0        0.88835 -0.4850 0.00000 0.00000
SCASTA7B _11CASTASEGB 1 2 26.696 0.00000 0.00000 -11.849 3.80328 0.00000 -50.000 13.0000 -13.000                               H
SCASTA7C _11CASTASEGC 1 0        0.00000 0.00000 0.00000 0.00000
SCASTA7D _11CASTASEGD 1 2 26.696 0.00000 0.00000 -0.1000 0.00001 0.00000 -50.000 13.0000 -13.000                               H
SCAVER21 220CAVERGNO1 0 0        0.00000 0.00000 0.00000 0.00000
SCAVER22 220CAVERGNO2 0 0        0.00000 0.00000 0.00000 0.00000
SCAVER71 _12CAVERGNO1 0 0        0.00000 0.00000 0.00000 0.00000
SCAVER72 _12CAVERGNO2 0 0        0.00000 0.00000 0.00000 0.00000
SCAVER7A _12CAVERGNOA 1 2 27.484 0.00000 0.00000 -3.9915 3.42924 0.00000 -26.000 13.0000 -26.000                               H
SCAVER7B _12CAVERGNOB 1 2 27.484 0.00000 0.00000 -3.9915 3.42924 0.00000 -26.000 13.0000 -26.000                               H
SCAVER7C _12CAVERGNOC 1 2 27.484 0.00000 0.00000 -3.9915 3.42924 0.00000 -26.000 13.0000 -26.000                               H
SCAVER7D _12CAVERGNOD 1 2 27.484 0.00000 0.00000 -3.9915 3.42924 0.00000 -26.000 13.0000 -26.000                               H
SCHAMO11 380CHAMOSON1 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO12 380CHAMOSON2 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO13 380CHAMOSON3 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO14 380CHAMOSON4 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO15 380CHAMOSON5 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO16 380CHAMOSON6 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO1T 380CHAMOSONT 1 0        0.00000 0.00000 0.00000 0.00000
SCHAMO21 220CHAMOSON1 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO22 220CHAMOSON2 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO23 220CHAMOSON3 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO24 220CHAMOSON4 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO25 220CHAMOSON5 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO26 220CHAMOSON6 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO27 220CHAMOSON7 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO28 220CHAMOSON8 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO29 220CHAMOSON9 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO2A 220CHAMOSONA 1 0        -0.0140 -0.7200 0.00000 0.00000
SCHAMO51 _30CHAMOSON1 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO5A _30CHAMOSONA 1 0        -0.2992 -2.0290 0.00000 0.00000
SCHAMO61 _21CHAMOSON1 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO62 _21CHAMOSON2 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO63 _21CHAMOSON3 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO6A _21CHAMOSONA 1 2 69.147 0.00000 0.00000 -50.623 -26.647 0.00000 -200.00 324.000 -286.00                               H
SCHAMO6B _21CHAMOSONB 1 2 69.147 0.00000 0.00000 -62.646 -26.647 0.00000 -418.00 324.000 -286.00                               H
SCHAMO6C _21CHAMOSONC 1 2 69.147 0.00000 0.00000 0.00000 0.00000 0.00000 -200.00 324.000 -286.00                               H
SCHAMO71 _16CHAMOSON1 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO72 _16CHAMOSON2 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO73 _16CHAMOSON3 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO74 _16CHAMOSON4 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO75 _16CHAMOSON5 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO76 _16CHAMOSON6 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO7A _16CHAMOSONA 1 2 24.354 0.00000 0.00000 -9.5918 9.69432 0.00000 -64.000 32.0000 -32.000                               H
SCHAMO7B _16CHAMOSONB 1 2 24.354 0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000                               H
SCHAMO7C _16CHAMOSONC 1 2 24.354 0.00000 0.00000 -9.5918 9.65376 0.00000 -64.000 32.0000 -32.000                               H
SCHAMO7D _16CHAMOSOND 1 2 24.354 0.00000 0.00000 -9.5918 11.0047 0.00000 -64.000 32.0000 -32.000                               H
SCHAMO7E _16CHAMOSONE 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000                               H
SCHAMO7F _16CHAMOSONF 1 2 24.354 0.00000 0.00000 -9.5918 11.0047 0.00000 -64.000 32.0000 -32.000                               H
SCHAND21 220CHANDOLI1 0 0        0.00000 0.00000 0.00000 0.00000
SCHAND22 220CHANDOLI2 0 0        0.00000 0.00000 0.00000 0.00000
SCHAND23 220CHANDOLI3 0 0        0.00000 0.00000 0.00000 0.00000
SCHAND2A 220CHANDOLIA 1 0        19.5358 5.28200 0.00000 0.00000
SCHAND2B 220CHANDOLIB 1 0        19.5358 5.28200 0.00000 0.00000
SCHATE11 380CHATELAR1 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE12 380CHATELAR2 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE13 380CHATELAR3 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE14 380CHATELAR4 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE15 380CHATELAR5 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE16 380CHATELAR6 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE17 380CHATELAR7 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE21 220CHATELAR1 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE22 220CHATELAR2 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE23 220CHATELAR3 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE2T 220CHATELART 1 0        0.00000 0.00000 0.00000 0.00000
SCHATE71 _27CHATELAR1 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP11 380CHIPPIS_1 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP12 380CHIPPIS_2 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP13 380CHIPPIS_3 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP14 380CHIPPIS_4 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP15 380CHIPPIS_5 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP16 380CHIPPIS_6 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP1A 380CHIPPIS_A 1 0        0.00000 0.00000 0.00000 0.00000
SCHIPP21 220CHIPPIS_1 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP22 220CHIPPIS_2 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP23 220CHIPPIS_3 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP24 220CHIPPIS_4 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP25 220CHIPPIS_5 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP2A 220CHIPPIS__ 1 0        -6.2726 9.15300 0.00000 0.00000
SCHIPP2B 220CHIPPIS__ 1 0        -4.8525 -11.119 0.00000 0.00000
SCHIPP2C 220CHIPPIS__ 1 0        -6.1855 9.02100 0.00000 0.00000
SCHIPP2T 220CHIPPIS_T 1 0        0.00000 0.00000 0.00000 0.00000
SCHIPP71 _27CHIPPIS_1 0 0        0.00000 0.00000 0.00000 0.00000
SCRANS21 220CRANS___1 0 0        0.00000 0.00000 0.00000 0.00000
SCRANS22 220CRANS___2 0 0        0.00000 0.00000 0.00000 0.00000
SCRANS23 220CRANS___3 0 0        0.00000 0.00000 0.00000 0.00000
SCRANS2A 220CRANS____ 1 0        70.3199 -7.8150 0.00000 0.00000
SEGLIS21 220EGLISAU_1 0 0        0.00000 0.00000 0.00000 0.00000
SEGLIS2A 220EGLISAU_A 1 0        81.8025 -5.0200 0.00000 0.00000
SFAELL21 220FAELLAND1 0 0        0.00000 0.00000 0.00000 0.00000
SFAELL22 220FAELLAND2 0 0        0.00000 0.00000 0.00000 0.00000
SFAELL23 220FAELLAND3 0 0        0.00000 0.00000 0.00000 0.00000
SFAELL2A 220FAELLANDA 1 0        35.6321 -10.458 0.00000 0.00000
SFAELL2B 220FAELLANDB 1 0        34.5928 -24.963 0.00000 0.00000
SFAELL2C 220FAELLANDC 1 0        24.8000 -26.534 0.00000 0.00000
SFAELL2D 220FAELLANDD 1 0        24.5541 -26.255 0.00000 0.00000
SFERRE21 220FERRERA_1 0 0        0.00000 0.00000 0.00000 0.00000
SFERRE2A 220FERRERA_A 1 2 233.33 0.00000 0.00000 11.8156 -2.4815 24.8000 -60.000 13.0000 -16.000                               H
SFERRE2B 220FERRERA_B 1 2 233.33 0.00000 0.00000 11.8156 -2.4815 24.8000 -60.000 13.0000 -16.000                               H
SFERRE2C 220FERRERA_C 1 2 233.33 0.00000 0.00000 25.0143 -2.4818 40.0000 -60.000 13.0000 -16.000                               H
SFIESC21 220FIESCH__1 0 0        0.00000 0.00000 0.00000 0.00000
SFIESC2A 220FIESCH__A 1 0        -58.878 -6.1130 0.00000 0.00000
SFILIS11 380FILISUR_1 0 0        0.00000 0.00000 0.00000 0.00000
SFILIS12 380FILISUR_2 0 0        0.00000 0.00000 0.00000 0.00000
SFILIS1A 380FILISUR_A 1 0        -72.856 28.1770 0.00000 0.00000
SFIONG21 220FIONNAY_1 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG22 220FIONNAY_2 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG23 220FIONNAY_3 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG2T 220FIONNAY_T 1 0        0.00000 0.00000 0.00000 0.00000
SFIONG2U 220FIONNAY_U 1 0        0.00000 0.00000 0.00000 0.00000
SFIONG2V 220FIONNAY_V 1 0        0.00000 0.00000 0.00000 0.00000
SFIONG71 _16FIONNAY_1 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG72 _16FIONNAY_2 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG73 _16FIONNAY_3 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG74 _16FIONNAY_4 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG75 _16FIONNAY_5 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG76 _16FIONNAY_6 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG7A _16FIONNAY_A 1 2 25.171 0.00000 0.00000 -7.8689 8.46097 0.00000 -52.000 26.4000 -26.400                               H
SFIONG7B _16FIONNAY_B 1 2 25.171 0.00000 0.00000 -7.8689 5.43799 0.00000 -52.000 26.4000 -26.400                               H
SFIONG7C _16FIONNAY_C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.800 26.4000 -26.400                               H
SFIONG7D _16FIONNAY_D 1 2 25.171 0.00000 0.00000 -7.8689 8.38642 0.00000 -52.000 26.4000 -26.400                               H
SFIONG7E _16FIONNAY_E 1 2 25.171 0.00000 0.00000 -7.8689 8.46097 0.00000 -52.000 26.4000 -26.400                               H
SFIONG7F _16FIONNAY_F 1 2 25.171 0.00000 0.00000 -7.8689 5.43799 0.00000 -52.000 26.4000 -26.400                               H
SFIONN21 220FIONNAY_1 0 0        0.00000 0.00000 0.00000 0.00000
SFIONN22 220FIONNAY_2 0 0        0.00000 0.00000 0.00000 0.00000
SFIONN71 _10FIONNAY_1 0 0        0.00000 0.00000 0.00000 0.00000
SFIONN72 _10FIONNAY_2 0 0        0.00000 0.00000 0.00000 0.00000
SFIONN73 _10FIONNAY_3 0 0        0.00000 0.00000 0.00000 0.00000
SFIONN7A _10FIONNAY_A 1 2 25.982 0.00000 0.00000 -7.0833 4.38019 0.00000 -46.000 17.3000 -9.0000                               H
SFIONN7B _10FIONNAY_B 1 2 25.982 0.00000 0.00000 -7.0833 4.38019 0.00000 -46.000 17.3000 -9.0000                               H
SFIONN7C _10FIONNAY_C 1 2 25.982 0.00000 0.00000 -7.0833 4.38019 0.00000 -46.000 17.3000 -9.0000                               H
SFLUME21 220FLUMENTH1 0 0        0.00000 0.00000 0.00000 0.00000
SFLUME22 220FLUMENTH2 0 0        0.00000 0.00000 0.00000 0.00000
SFLUME2A 220FLUMENTHA 1 0        9.01744 -3.9670 0.00000 0.00000
SFLUME2B 220FLUMENTHB 1 0        9.01744 -3.9670 0.00000 0.00000
SFLUME2C 220FLUMENTHC 1 0        35.1874 -14.346 0.00000 0.00000
SFORET21 220FORETAIL1 0 0        0.00000 0.00000 0.00000 0.00000
SFORET22 220FORETAIL2 0 0        0.00000 0.00000 0.00000 0.00000
SFORET23 220FORETAIL3 0 0        0.00000 0.00000 0.00000 0.00000
SFORET24 220FORETAIL4 0 0        0.00000 0.00000 0.00000 0.00000
SFORET25 220FORETAIL5 0 0        0.00000 0.00000 0.00000 0.00000
SFORET26 220FORETAIL6 0 0        0.00000 0.00000 0.00000 0.00000
SFORET2A 220FORETAILA 1 0        12.2321 -29.063 0.00000 0.00000
SFORET2B 220FORETAILB 1 0        12.2931 -28.995 0.00000 0.00000
SFORET2C 220FORETAILC 1 0        4.15198 20.0000 0.00000 0.00000
SFORET2D 220FORETAILD 1 0        4.20195 20.0000 0.00000 0.00000
SFROLO21 220FROLOO__1 0 0        0.00000 0.00000 0.00000 0.00000
SFROLO22 220FROLOO__2 0 0        0.00000 0.00000 0.00000 0.00000
SFROLO23 220FROLOO__3 0 0        0.00000 0.00000 0.00000 0.00000
SFROLO24 220FROLOO__4 0 0        0.00000 0.00000 0.00000 0.00000
SFROLO25 220FROLOO__5 0 0        0.00000 0.00000 0.00000 0.00000
SFROLO26 220FROLOO__6 0 0        0.00000 0.00000 0.00000 0.00000
SFROLO2A 220FROLOO__A 1 0        0.00000 0.00000 0.00000 0.00000
SFROLO2B 220FROLOO__B 1 0        28.3584 -62.054 0.00000 0.00000
SFROLO2C 220FROLOO__C 1 0        0.00000 0.00000 0.00000 0.00000
SFROLO2D 220FROLOO__D 1 0        16.1263 21.3160 0.00000 0.00000
SGABI_21 220GABI____1 0 0        0.00000 0.00000 0.00000 0.00000
SGABI_71 __6GABI____1 0 0        0.00000 0.00000 0.00000 0.00000
SGABI_7A __6GABI____A 1 0        0.00000 0.00000 0.00000 0.00000
SGABI_7B __6GABI____B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -9.3500 4.70000 -4.7000                               H
SGABI_7C __6GABI____C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -9.3500 4.70000 -4.7000                               H
SGALMI21 220GALMIZ__1 0 0        0.00000 0.00000 0.00000 0.00000
SGALMI22 220GALMIZ__2 0 0        0.00000 0.00000 0.00000 0.00000
SGALMI2A 220GALMIZ___ 1 0        -37.784 10.3020 0.00000 0.00000
SGALMI2B 220GALMIZ___ 1 0        -37.784 10.3020 0.00000 0.00000
SGERLA21 220GERLAFIN1 0 0        0.00000 0.00000 0.00000 0.00000
SGERLA2A 220GERLAFINA 1 0        0.05696 -0.3390 0.00000 0.00000
SGISWI21 220GISWIL__1 0 0        0.00000 0.00000 0.00000 0.00000
SGISWI2A 220GISWIL__A 1 0        4.52471 -1.1530 0.00000 0.00000
SGOESC21 220GOESCHEN1 0 0        0.00000 0.00000 0.00000 0.00000
SGOESC2A 220GOESCHENA 1 0        0.00000 0.00000 0.00000 0.00000
SGOESC2B 220GOESCHENB 1 2 238.00 0.00000 0.00000 -7.8096 21.5827 0.00000 -45.000 38.5000 -5.0000                               H
SGOESC2C 220GOESCHENC 1 2 238.00 0.00000 0.00000 -7.8096 21.5827 0.00000 -45.000 38.5000 -5.0000                               H
SGOESG11 380GOESGEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG12 380GOESGEN_2 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG21 220GOESGEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG22 220GOESGEN_2 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG23 220GOESGEN_3 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG24 220GOESGEN_4 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG25 220GOESGEN_5 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG26 220GOESGEN_6 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG27 220GOESGEN_7 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG28 220GOESGEN_8 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG29 220GOESGEN_9 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG2B 220GOESGEN_B 1 0        -0.4213 -6.1260 0.00000 0.00000
SGOESG2C 220GOESGEN_C 1 0        1.19513 -5.1890 0.00000 0.00000
SGOESG2D 220GOESGEN_D 1 0        7.01890 -3.9950 0.00000 0.00000
SGOESG2E 220GOESGEN_E 1 0        1.19513 -5.1460 0.00000 0.00000
SGOESG2T 220GOESGEN_T 1 0        0.00000 0.00000 0.00000 0.00000
SGOESG61 _30GOESGEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG6A _30GOESGEN_A 1 2 70.875 0.00000 0.00000 -1018.5 -4.6734 60.0000 -1020.0 225.000 -250.00                               N
SGOESG71 _16GOESGEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SGONDO21 220GONDO___1 0 0        0.00000 0.00000 0.00000 0.00000
SGONDO71 _10GONDO___1 0 0        0.00000 0.00000 0.00000 0.00000
SGONDO7A _10GONDO___A 1 0        1.23710 0.53400 0.00000 0.00000
SGONDO7B _10GONDO___B 1 2 26.249 0.00000 0.00000 -2.8471 0.47616 0.00000 -19.000 11.3000 -14.300                               H
SGONDO7C _10GONDO___C 1 2 26.249 0.00000 0.00000 0.00000 0.47629 0.00000 -19.000 11.3000 -14.300                               H
SGONDO7D _10GONDO___D 1 2 26.249 0.00000 0.00000 0.00000 0.47629 0.00000 -23.000 11.3000 -14.300                               H
SGORDU21 220GORDUNO_1 0 0        0.00000 0.00000 0.00000 0.00000
SGRIMS21 220GRIMSEL_1 0 0        0.00000 0.00000 0.00000 0.00000
SGRIMS22 220GRIMSEL_2 0 0        0.00000 0.00000 0.00000 0.00000
SGRIMS23 220GRIMSEL_3 0 0        0.00000 0.00000 0.00000 0.00000
SGRIMS24 220GRIMSEL_4 0 0        0.00000 0.00000 0.00000 0.00000
SGRIMS2A 220GRIMSEL_A 1 2 234.52 0.00000 0.00000 -17.016 10.0449 0.00000 -60.000 58.0000 -42.000                               H
SGRIMS2B 220GRIMSEL_B 1 2 234.52 0.00000 0.00000 45.3773 10.0439 86.0000 -95.000 70.0000 -35.000                               H
SGRIMS2C 220GRIMSEL_C 1 2 234.52 0.00000 0.00000 46.7899 10.0439 88.0000 -95.000 70.0000 -35.000                               H
SGRIMS2D 220GRIMSEL_D 1 2 234.52 0.00000 0.00000 46.7899 10.0439 88.0000 -95.000 70.0000 -35.000                               H
SGRIMS2E 220GRIMSEL_E 1 2 234.52 0.00000 0.00000 46.7899 10.0439 88.0000 -95.000 70.0000 -35.000                               H
SGRYNA21 220GRYNAU__1 0 0        0.00000 0.00000 0.00000 0.00000
SGRYNA22 220GRYNAU__2 0 0        0.00000 0.00000 0.00000 0.00000
SGRYNA2A 220GRYNAU__A 1 0        33.9203 7.86700 0.00000 0.00000
SGRYNA2B 220GRYNAU__B 1 0        12.7198 -20.898 0.00000 0.00000
SGRYNA2C 220GRYNAU__C 1 0        12.4669 -20.680 0.00000 0.00000
SGSTAA21 220GSTAAD__1 0 0        0.00000 0.00000 0.00000 0.00000
SGSTAA22 220GSTAAD__2 0 0        0.00000 0.00000 0.00000 0.00000
SGSTAA23 220GSTAAD__3 0 0        0.00000 0.00000 0.00000 0.00000
SGSTAA2A 220GSTAAD__A 1 0        7.70440 -5.7560 0.00000 0.00000
SGSTAA2B 220GSTAAD__B 1 0        8.43387 -6.1980 0.00000 0.00000
SHAND171 _11HANDECK_1 0 0        0.00000 0.00000 0.00000 0.00000
SHAND172 _11HANDECK_2 0 0        0.00000 0.00000 0.00000 0.00000
SHAND17A _11HANDECK_A 1 2 26.605 0.00000 0.00000 -5.6120 0.92975 0.00000 -24.000 19.0000 -16.000                               H
SHAND17B _11HANDECK_B 1 2 26.605 0.00000 0.00000 -5.6120 0.92975 0.00000 -24.000 19.0000 -16.000                               H
SHAND271 _13HANDECK_1 0 0        0.00000 0.00000 0.00000 0.00000
SHAND272 _13HANDECK_2 0 0        0.00000 0.00000 0.00000 0.00000
SHAND273 _13HANDECK_3 0 0        0.00000 0.00000 0.00000 0.00000
SHAND27A _13HANDECK_A 1 2 26.606 0.00000 0.00000 -7.5464 1.11039 0.00000 -32.000 24.0000 -24.000                               H
SHAND27B _13HANDECK_B 1 2 26.606 0.00000 0.00000 -7.5464 1.11039 0.00000 -32.000 24.0000 -24.000                               H
SHAND27C _13HANDECK_C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -34.000 24.0000 -24.000                               H
SHAND27D _13HANDECK_D 1 2 26.606 0.00000 0.00000 -7.5464 2.18734 0.00000 -32.000 24.0000 -24.000                               H
SHAND27E _13HANDECK_E 1 2 26.606 0.00000 0.00000 -12.643 2.20962 47.8000 -55.000 36.0000 -24.000                               H
SHANDA71 _10HANDECK_1 0 0        0.00000 0.00000 0.00000 0.00000
SHANDA7A _10HANDECK_A 1 2 27.177 0.00000 0.00000 -21.001 3.44417 0.00000 -90.000 46.7000 -46.700                               H
SHANDE21 220HANDECK_1 0 0        0.00000 0.00000 0.00000 0.00000
SHANDE22 220HANDECK_2 0 0        0.00000 0.00000 0.00000 0.00000
SHANDE23 220HANDECK_3 0 0        0.00000 0.00000 0.00000 0.00000
SHANDE24 220HANDECK_4 0 0        0.00000 0.00000 0.00000 0.00000
SHAUTE21 220HAUTERIV1 0 0        0.00000 0.00000 0.00000 0.00000
SHAUTE22 220HAUTERIV2 0 0        0.00000 0.00000 0.00000 0.00000
SHAUTE23 220HAUTERIV3 0 0        0.00000 0.00000 0.00000 0.00000
SHAUTE2A 220HAUTERIVA 1 0        -7.9187 7.83200 0.00000 0.00000
SHAUTE2B 220HAUTERIVB 1 0        -7.9187 7.83200 0.00000 0.00000
SILANZ21 220ILANZ___1 0 0        0.00000 0.00000 0.00000 0.00000
SILANZ2A 220ILANZ___A 1 2 237.43 0.00000 0.00000 -14.924 69.6160 0.00000 -92.000 69.6160 -52.000                               H
SINGEN21 220INGENBOH1 0 0        0.00000 0.00000 0.00000 0.00000
SINGEN22 220INGENBOH2 0 0        0.00000 0.00000 0.00000 0.00000
SINGEN2A 220INGENBOHA 1 0        -10.797 5.13100 0.00000 0.00000
SINGEN2B 220INGENBOHB 1 0        -10.864 4.65900 0.00000 0.00000
SINNER21 220INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000
SINNER22 220INNERTKI2 0 0        0.00000 0.00000 0.00000 0.00000
SINNER23 220INNERTKI3 0 0        0.00000 0.00000 0.00000 0.00000
SINNER24 220INNERTKI4 0 0        0.00000 0.00000 0.00000 0.00000
SINNER25 220INNERTKI5 0 0        0.00000 0.00000 0.00000 0.00000
SINNER26 220INNERTKI6 0 0        0.00000 0.00000 0.00000 0.00000
SINNER2T 220INNERTKIT 1 0        0.00000 0.00000 0.00000 0.00000
SINNER2U 220INNERTKIU 1 0        0.00000 0.00000 0.00000 0.00000
SINNER31 150INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000
SINNER32 150INNERTKI2 0 0        0.00000 0.00000 0.00000 0.00000
SINNER33 150INNERTKI3 0 0        0.00000 0.00000 0.00000 0.00000
SINNER34 150INNERTKI4 0 0        0.00000 0.00000 0.00000 0.00000
SINNER35 150INNERTKI5 0 0        0.00000 0.00000 0.00000 0.00000
SINNER36 150INNERTKI6 0 0        0.00000 0.00000 0.00000 0.00000
SINNER3A 150INNERTKIA 1 0        -0.9657 10.1330 0.00000 0.00000
SINNER3B 150INNERTKIB 1 2 144.19 0.00000 0.00000 -15.830 21.2764 0.00000 -56.000 28.0000 -16.000                               H
SINNER3C 150INNERTKIC 1 0        -6.8510 -1.4800 0.00000 0.00000
SINNER3D 150INNERTKID 1 2 144.19 0.00000 0.00000 -13.722 21.2765 0.00000 -50.000 38.0000 -25.000                               H
SINNER3E 150INNERTKIE 1 0        0.00000 0.00000 0.00000 0.00000
SINNER3F 150INNERTKIF 1 2 144.19 0.00000 0.00000 -13.722 21.2765 0.00000 -50.000 38.0000 -25.000                               H
SINNER3G 150INNERTKIG 1 0        0.00000 0.00000 0.00000 0.00000
SINNER3H 150INNERTKIH 1 2 144.19 0.00000 0.00000 -13.722 21.2765 0.00000 -50.000 38.0000 -25.000                               H
SINNER3I 150INNERTKII 1 2 144.19 0.00000 0.00000 -13.722 21.2765 0.00000 -50.000 38.0000 -25.000                               H
SINNER3J 150INNERTKIJ 1 2 144.19 0.00000 0.00000 -13.722 21.2765 0.00000 -50.000 38.0000 -25.000                               H
SINNER3K 150INNERTKIK 1 2 144.19 0.00000 0.00000 -41.231 21.2752 0.00000 -150.00 76.8000 -76.800                               H
SINNER3L 150INNERTKIL 1 2 144.19 0.00000 0.00000 -26.241 21.2760 0.00000 -96.000 76.3000 -31.500                               H
SINNER3M 150INNERTKIM 1 2 144.19 0.00000 0.00000 -1.4430 21.2766 4.60000 -9.0000 21.2766 -6.0000                               H
SINNER61 _12INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000
SINNER71 _29INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000
SINNER7A _29INNERTKIA 1 0        0.00000 0.00000 0.00000 0.00000
SIRAGN21 220IRAGNA__1 0 0        0.00000 0.00000 0.00000 0.00000
SIRAGN2A 220IRAGNA__A 1 0        0.00000 0.00000 0.00000 0.00000
SIRAGN2B 220IRAGNA__B 1 0        -46.063 0.25400 0.00000 0.00000
SKERZE21 220KERZERS_1 0 0        0.00000 0.00000 0.00000 0.00000
SKERZE22 220KERZERS_2 0 0        0.00000 0.00000 0.00000 0.00000
SKERZE23 220KERZERS_3 0 0        0.00000 0.00000 0.00000 0.00000
SKERZE24 220KERZERS_4 0 0        0.00000 0.00000 0.00000 0.00000
SKERZE25 220KERZERS_5 0 0        0.00000 0.00000 0.00000 0.00000
SKERZE26 220KERZERS_6 0 0        0.00000 0.00000 0.00000 0.00000
SKERZE27 220KERZERS_7 0 0        0.00000 0.00000 0.00000 0.00000
SKERZE28 220KERZERS_8 0 0        0.00000 0.00000 0.00000 0.00000
SKERZE2A 220KERZERS_A 1 0        0.00000 0.00000 0.00000 0.00000
SKERZE2B 220KERZERS_B 1 0        -5.7172 -1.1250 0.00000 0.00000
SKERZE2C 220KERZERS_C 1 0        0.00000 0.00000 0.00000 0.00000
SKERZE2D 220KERZERS_D 1 0        0.00000 0.00000 0.00000 0.00000
SLACHM21 220LACHMATT1 0 0        0.00000 0.00000 0.00000 0.00000
SLACHM22 220LACHMATT2 0 0        0.00000 0.00000 0.00000 0.00000
SLACHM2A 220LACHMATTA 1 0        12.0093 -14.525 0.00000 0.00000
SLACHM2B 220LACHMATTB 1 0        12.0093 -14.525 0.00000 0.00000
SLACHM2C 220LACHMATTC 1 0        41.9675 91.0860 0.00000 0.00000
SLAUFE11 380LAUFENBU1 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE12 380LAUFENBU2 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE13 380LAUFENBU3 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE14 380LAUFENBU4 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE15 380LAUFENBU5 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE16 380LAUFENBU6 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE17 380LAUFENBU7 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE18 380LAUFENBU8 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE19 380LAUFENBU9 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1A 380LAUFENBUA 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1B 380LAUFENBUB 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1C 380LAUFENBUC 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1D 380LAUFENBUD 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1E 380LAUFENBUE 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1F 380LAUFENBUF 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1G 380LAUFENBUG 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1H 380LAUFENBUH 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1I 380LAUFENBUI 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1J 380LAUFENBUJ 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE21 220LAUFENBU1 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE22 220LAUFENBU2 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE23 220LAUFENBU3 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE24 220LAUFENBU4 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE25 220LAUFENBU5 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE26 220LAUFENBU6 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE2A 220LAUFENBUA 1 0        32.7522 -12.302 0.00000 0.00000
SLAUFE2T 220LAUFENBUT 1 0        0.00000 0.00000 0.00000 0.00000
SLAUFE71 _27LAUFENBU1 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR11 380LAVORGO_1 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR12 380LAVORGO_2 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR13 380LAVORGO_3 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR14 380LAVORGO_4 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR15 380LAVORGO_5 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR16 380LAVORGO_6 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR21 220LAVORGO_1 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR22 220LAVORGO_2 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR23 220LAVORGO_3 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR24 220LAVORGO_4 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR25 220LAVORGO_5 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR26 220LAVORGO_6 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR2A 220LAVORGO_A 1 0        -49.090 6.47100 0.00000 0.00000
SLAVOR2T 220LAVORGO_T 1 0        0.00000 0.00000 0.00000 0.00000
SLAVOR71 _30LAVORGO_1 0 0        0.00000 0.00000 0.00000 0.00000
SLEIBS11 380LEIBSTAD1 0 0        0.00000 0.00000 0.00000 0.00000
SLEIBS12 380LEIBSTAD2 0 0        0.00000 0.00000 0.00000 0.00000
SLEIBS13 380LEIBSTAD3 0 0        0.00000 0.00000 0.00000 0.00000
SLEIBS14 380LEIBSTAD4 0 0        0.00000 0.00000 0.00000 0.00000
SLEIBS61 _30LEIBSTAD1 0 0        0.00000 0.00000 0.00000 0.00000
SLEIBS6A _30LEIBSTADA 1 0        0.00000 0.00000 0.00000 0.00000
SLEIBS6B _30LEIBSTADB 1 2 70.348 0.00000 0.00000 -1243.2 9.37003 0.00000 -1245.0 250.000 -250.00                               N
SLINDE21 220LINDENHO1 0 0        0.00000 0.00000 0.00000 0.00000
SLINDE22 220LINDENHO2 0 0        0.00000 0.00000 0.00000 0.00000
SLINDE23 220LINDENHO3 0 0        0.00000 0.00000 0.00000 0.00000
SLINDE2A 220LINDENHOA 1 0        0.00000 0.00000 0.00000 0.00000
SLINDE2B 220LINDENHOB 1 0        34.6908 -12.230 0.00000 0.00000
SLINTH11 380LINTH-LI1 0 0        0.00000 0.00000 0.00000 0.00000
SLINTH12 380LINTH-LI2 0 0        0.00000 0.00000 0.00000 0.00000
SLINTH1A 380LINTH-LIA 1 2 405.00 0.00000 0.00000 41.9382 -46.126 250.000 -250.00 210.000 -290.00                               H
SLINTH1B 380LINTH-LIB 1 2 405.00 0.00000 0.00000 41.9382 -46.126 250.000 -250.00 210.000 -290.00                               H
SLINTH1C 380LINTH-LIC 1 0        0.00000 0.00000 0.00000 0.00000 250.000 0.00000 210.000 -290.00                               H
SLINTH1D 380LINTH-LID 1 0        0.00000 0.00000 0.00000 0.00000 250.000 0.00000 210.000 -290.00                               H
SLITTA21 220LITTAU__1 0 0        0.00000 0.00000 0.00000 0.00000
SLITTA22 220LITTAU__2 0 0        0.00000 0.00000 0.00000 0.00000
SLITTA2A 220LITTAU__A 1 0        36.1827 -0.1290 0.00000 0.00000
SLITTA2B 220LITTAU__B 1 0        34.6348 1.10300 0.00000 0.00000
SLITTA2C 220LITTAU__C 1 0        46.8190 42.4880 0.00000 0.00000
SLOEBB21 220LOEBBIA_1 0 0        0.00000 0.00000 0.00000 0.00000
SLOEBB22 220LOEBBIA_2 0 0        0.00000 0.00000 0.00000 0.00000
SLOEBB23 220LOEBBIA_3 0 0        0.00000 0.00000 0.00000 0.00000
SLOEBB24 220LOEBBIA_4 0 0        0.00000 0.00000 0.00000 0.00000
SLOEBB71 _11LOEBBIA_1 0 0        0.00000 0.00000 0.00000 0.00000
SLOEBB72 _11LOEBBIA_2 0 0        0.00000 0.00000 0.00000 0.00000
SLOEBB7A _11LOEBBIA_A 1 0        2.06350 -0.3350 0.00000 0.00000
SLOEBB7B _11LOEBBIA_B 1 2 26.696 0.00000 0.00000 12.7923 -0.8057 29.0000 -50.000 18.3000 -19.000                               H
SLOEBB7C _11LOEBBIA_C 1 0        2.06750 -0.3430 0.00000 0.00000
SLOEBB7D _11LOEBBIA_D 1 2 26.696 0.00000 0.00000 -0.7816 0.37936 7.00000 -36.000 15.0000 -15.000                               H
SLUPFG21 220LUPFIG__1 0 0        0.00000 0.00000 0.00000 0.00000
SLUPFG22 220LUPFIG__2 0 0        0.00000 0.00000 0.00000 0.00000
SLUPFG23 220LUPFIG__3 0 0        0.00000 0.00000 0.00000 0.00000
SLUPFG24 220LUPFIG__4 0 0        0.00000 0.00000 0.00000 0.00000
SLUPFG71 _11LUPFIG__1 0 0        0.00000 0.00000 0.00000 0.00000
SLUPFG72 _11LUPFIG__2 0 0        0.00000 0.00000 0.00000 0.00000
SLUPFG73 _11LUPFIG__3 0 0        0.00000 0.00000 0.00000 0.00000
SLUPFG74 _11LUPFIG__4 0 0        0.00000 0.00000 0.00000 0.00000
SLUPFG7A _11LUPFIG__A 1 0        0.00000 0.00000 0.00000 0.00000
SLUPFG7B _11LUPFIG__B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -37.000 17.5000 -17.500                               G
SLUPFG7C _11LUPFIG__C 1 0        0.00000 0.00000 0.00000 0.00000
SLUPFG7D _11LUPFIG__D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -37.000 17.5000 -17.500                               G
SLUPFG7E _11LUPFIG__E 1 0        0.00000 0.00000 0.00000 0.00000
SLUPFG7F _11LUPFIG__F 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -37.000 17.5000 -17.500                               G
SLUPFG7G _11LUPFIG__G 1 0        0.00000 0.00000 0.00000 0.00000
SLUPFG7H _11LUPFIG__H 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -37.000 17.5000 -17.500                               G
SLUPFG7I _11LUPFIG__I 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -37.000 17.5000 -17.500                               G
SLUPFG7J _11LUPFIG__J 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -37.000 17.5000 -17.500                               G
SLUPFG7K _11LUPFIG__K 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -37.000 17.5000 -17.500                               G
SLUPFG7L _11LUPFIG__L 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -37.000 17.5000 -17.500                               G
SMAGAD21 220MAGADINO1 0 0        0.00000 0.00000 0.00000 0.00000
SMAGAD22 220MAGADINO2 0 0        0.00000 0.00000 0.00000 0.00000
SMAGAD2A 220MAGADINOA 1 0        -30.609 -14.829 0.00000 0.00000
SMANNA31 150MANNO_AI1 0 0        0.00000 0.00000 0.00000 0.00000
SMANNA3A 150MANNO_AIA 1 0        30.6067 -17.737 0.00000 0.00000
SMANNA3B 150MANNO_AIB 1 0        32.9201 -17.676 0.00000 0.00000
SMANNA3C 150MANNO_AIC 1 0        10.6852 -5.1860 0.00000 0.00000
SMANNA3D 150MANNO_AID 1 0        0.00000 0.00000 0.00000 0.00000
SMANNO21 220MANNO___1 0 0        0.00000 0.00000 0.00000 0.00000
SMANNO31 150MANNO___1 0 0        0.00000 0.00000 0.00000 0.00000
SMANNO32 150MANNO___2 0 0        0.00000 0.00000 0.00000 0.00000
SMANNO3A 150MANNO___A 1 0        14.6753 -1.8560 0.00000 0.00000
SMAPRA11 380MAPRAGG_1 0 0        0.00000 0.00000 0.00000 0.00000
SMAPRA71 _11MAPRAGG_1 0 0        0.00000 0.00000 0.00000 0.00000
SMAPRA72 _11MAPRAGG_2 0 0        0.00000 0.00000 0.00000 0.00000
SMAPRA73 _11MAPRAGG_3 0 0        0.00000 0.00000 0.00000 0.00000
SMAPRA7A _11MAPRAGG_A 1 0        0.00000 0.00000 0.00000 0.00000 53.0000 0.00000 83.0000 -40.000                               H
SMAPRA7B _11MAPRAGG_B 1 0        0.00000 0.00000 0.00000 0.00000 53.0000 0.00000 83.0000 -40.000                               H
SMAPRA7C _11MAPRAGG_C 1 0        0.00000 0.00000 0.00000 0.00000 53.0000 0.00000 83.0000 -40.000                               H
SMAPRT71 _11MAPRAGG_1 0 0        0.00000 0.00000 0.00000 0.00000
SMATHO21 220MATHOD__1 0 0        0.00000 0.00000 0.00000 0.00000
SMATHO22 220MATHOD__2 0 0        0.00000 0.00000 0.00000 0.00000
SMATHO2A 220MATHOD___ 1 0        68.5342 -5.7230 0.00000 0.00000
SMENDR11 380MENDRISI1 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR31 150MENDRISI1 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR32 150MENDRISI2 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR33 150MENDRISI3 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR34 150MENDRISI4 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR35 150MENDRISI5 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR36 150MENDRISI6 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR37 150MENDRISI7 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR38 150MENDRISI8 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR3A 150MENDRISIA 1 0        -6.0994 -2.1740 0.00000 0.00000
SMENDR3B 150MENDRISIB 1 0        18.7184 0.20300 0.00000 0.00000
SMENDR3C 150MENDRISIC 1 0        0.00000 0.00000 0.00000 0.00000
SMENDR3D 150MENDRISID 1 0        18.4356 -1.6390 0.00000 0.00000
SMENDR3T 150MENDRISIT 1 0        0.00000 0.00000 0.00000 0.00000
SMENDR71 _21MENDRISI1 0 0        0.00000 0.00000 0.00000 0.00000
SMETTL11 380METTLEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SMETTL12 380METTLEN_2 0 0        0.00000 0.00000 0.00000 0.00000
SMETTL1A 380METTLEN_A 1 0        39.0596 -21.904 0.00000 0.00000
SMETTL1B 380METTLEN_B 1 0        39.2405 -19.422 0.00000 0.00000
SMETTL1T 380METTLEN_T 1 0        0.00000 0.00000 0.00000 0.00000
SMETTL21 220METTLEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SMETTL22 220METTLEN_2 0 0        0.00000 0.00000 0.00000 0.00000
SMETTL23 220METTLEN_3 0 0        0.00000 0.00000 0.00000 0.00000
SMETTL2A 220METTLEN_A 1 0        21.3335 -7.5420 0.00000 0.00000
SMETTL2B 220METTLEN_B 1 0        21.4704 -7.6440 0.00000 0.00000
SMETTL2C 220METTLEN_C 1 0        43.9900 -14.452 0.00000 0.00000
SMETTL2T 220METTLEN_T 1 0        0.00000 0.00000 0.00000 0.00000
SMETTL61 _50METTLEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SMETTL62 _50METTLEN_2 0 0        0.00000 0.00000 0.00000 0.00000
SMOERE21 220MOEREL__1 0 0        0.00000 0.00000 0.00000 0.00000
SMOERE22 220MOEREL__2 0 0        0.00000 0.00000 0.00000 0.00000
SMOERE23 220MOEREL__3 0 0        0.00000 0.00000 0.00000 0.00000
SMOERE24 220MOEREL__4 0 0        0.00000 0.00000 0.00000 0.00000
SMOERE25 220MOEREL__5 0 0        0.00000 0.00000 0.00000 0.00000
SMOERE26 220MOEREL__6 0 0        0.00000 0.00000 0.00000 0.00000
SMOERE2A 220MOEREL__A 1 0        0.00000 0.00000 0.00000 0.00000
SMOERE2B 220MOEREL___ 1 0        -5.3859 6.71900 0.00000 0.00000
SMOERE2C 220MOEREL___ 1 0        -42.038 13.0890 0.00000 0.00000
SMOERS21 220MOERSCHW1 0 0        0.00000 0.00000 0.00000 0.00000
SMOERS22 220MOERSCHW2 0 0        0.00000 0.00000 0.00000 0.00000
SMOERS2A 220MOERSCHWA 1 0        37.2459 -24.451 0.00000 0.00000
SMONTL21 220MONTLING1 0 0        0.00000 0.00000 0.00000 0.00000
SMONTL22 220MONTLING2 0 0        0.00000 0.00000 0.00000 0.00000
SMONTL2A 220MONTLINGA 1 0        25.0668 -13.288 0.00000 0.00000
SMONTL2B 220MONTLINGB 1 0        26.3389 -14.386 0.00000 0.00000
SMUEHB11 380MUEHLEBE1 0 0        0.00000 0.00000 0.00000 0.00000
SMUEHB12 380MUEHLEBE2 0 0        0.00000 0.00000 0.00000 0.00000
SMUEHB21 220MUEHLEBE1 0 0        0.00000 0.00000 0.00000 0.00000
SMUEHB22 220MUEHLEBE2 0 0        0.00000 0.00000 0.00000 0.00000
SMUEHB2A 220MUEHLEBEA 1 0        0.00000 0.00000 0.00000 0.00000
SMUEHB2B 220MUEHLEBEB 1 0        0.00000 0.00000 0.00000 0.00000
SMUEHB2C 220MUEHLEBEC 1 0        0.00000 0.00000 0.00000 0.00000
SMUEHB2D 220MUEHLEBED 1 0        185.354 -38.612 0.00000 0.00000
SMUEHB2E 220MUEHLEBEE 1 0        230.779 -48.270 0.00000 0.00000
SMUEHB2T 220MUEHLEBET 1 0        0.00000 0.00000 0.00000 0.00000
SMUEHB71 _29MUEHLEBE1 0 0        0.00000 0.00000 0.00000 0.00000
SMUENC21 220MUENCHWI1 0 0        0.00000 0.00000 0.00000 0.00000
SMUENC2A 220MUENCHWIA 1 0        7.03089 -3.8790 0.00000 0.00000
SMUENC2B 220MUENCHWIB 1 0        -54.039 4.41600 0.00000 0.00000
SNDDRA11 380NANT_DRA1 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA12 380NANT_DRA2 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA13 380NANT_DRA3 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA14 380NANT_DRA4 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA71 _16NANT_DRA1 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA72 _16NANT_DRA2 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA73 _16NANT_DRA3 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA74 _16NANT_DRA4 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA75 _16NANT_DRA5 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA76 _16NANT_DRA6 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA7A _16NANT_DRAA 1 0        0.00000 0.00000 0.00000 0.00000 154.000 0.00000 63.7000 -127.50                               H
SNDDRA7B _16NANT_DRAB 1 0        0.00000 0.00000 0.00000 0.00000 154.000 0.00000 63.7000 -127.50                               H
SNDDRA7C _16NANT_DRAC 1 0        0.00000 0.00000 0.00000 0.00000 154.000 0.00000 63.7000 -127.50                               H
SNDDRA7D _16NANT_DRAD 1 0        0.00000 0.00000 0.00000 0.00000 154.000 0.00000 63.7000 -127.50                               H
SNDDRA7E _16NANT_DRAE 1 0        0.00000 0.00000 0.00000 0.00000 154.000 0.00000 63.7000 -127.50                               H
SNDDRA7F _16NANT_DRAF 1 0        0.00000 0.00000 0.00000 0.00000 154.000 0.00000 63.7000 -127.50                               H
SNIEDE21 220NIEDERWI1 0 0        0.00000 0.00000 0.00000 0.00000
SNIEDE2A 220NIEDERWIA 1 0        0.00000 0.00000 0.00000 0.00000
SOBFEL21 220OBFELDEN1 0 0        0.00000 0.00000 0.00000 0.00000
SOBFEL2A 220OBFELDENA 1 0        13.9658 -5.3530 0.00000 0.00000
SOBFEL2B 220OBFELDENB 1 0        41.0062 -18.409 0.00000 0.00000
SOBFEL2C 220OBFELDENC 1 0        0.00000 0.00000 0.00000 0.00000
SOBFEL2D 220OBFELDEND 1 0        40.9063 -15.993 0.00000 0.00000
SOFTRI21 220OFTRINGE1 0 0        0.00000 0.00000 0.00000 0.00000
SOFTRI2A 220OFTRINGEA 1 0        36.4755 -21.929 0.00000 0.00000
SOLIVO21 220OLIVONE_1 0 0        0.00000 0.00000 0.00000 0.00000
SOLIVO2A 220OLIVONE_A 1 2 235.43 0.00000 0.00000 -9.0401 1.33041 0.00000 -60.000 25.0000 -52.000                               H
SOLIVO2B 220OLIVONE_B 1 2 235.43 0.00000 0.00000 -9.0401 1.33041 0.00000 -60.000 25.0000 -52.000                               H
SOLIVO2C 220OLIVONE_C 1 2 235.43 0.00000 0.00000 0.00000 1.33043 0.00000 -15.000 7.50000 -7.5000                               H
SORMAL21 220ORMALING1 0 0        0.00000 0.00000 0.00000 0.00000
SORMAL22 220ORMALING2 0 0        0.00000 0.00000 0.00000 0.00000
SORMAL2A 220ORMALINGA 1 0        18.5535 -11.181 0.00000 0.00000
SORMAL2B 220ORMALINGB 1 0        12.2411 3.11700 0.00000 0.00000
SPECCI21 220PECCIA__1 0 0        0.00000 0.00000 0.00000 0.00000
SPECCI22 220PECCIA__2 0 0        0.00000 0.00000 0.00000 0.00000
SPECCI71 _12PECCIA__1 0 0        0.00000 0.00000 0.00000 0.00000
SPECCI7A _12PECCIA__A 1 0        -0.2912 -1.0860 0.00000 0.00000
SPECCI7B _12PECCIA__B 1 2 27.484 0.00000 0.00000 -3.4473 3.04934 0.00000 -23.000 16.0000 -21.000                               H
SPECCI7C _12PECCIA__C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -23.000 16.0000 -24.000                               H
SPECCI7D _12PECCIA__D 1 2 27.484 0.00000 0.00000 0.00000 3.04952 12.0000 0.00000 6.00000 -6.0000                               H
SPECCI7E _12PECCIA__E 1 2 27.484 0.00000 0.00000 0.00000 3.04952 12.0000 0.00000 6.00000 -6.0000                               H
SPLATT21 220PLATTISC1 0 0        0.00000 0.00000 0.00000 0.00000
SPLATT22 220PLATTISC2 0 0        0.00000 0.00000 0.00000 0.00000
SPLATT2A 220PLATTISCA 1 0        -30.279 -0.8000 0.00000 0.00000
SPLATT2B 220PLATTISCB 1 0        -29.726 -0.8380 0.00000 0.00000
SPRADE11 380PRADELLA1 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE12 380PRADELLA2 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE13 380PRADELLA3 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE14 380PRADELLA4 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE15 380PRADELLA5 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE16 380PRADELLA6 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE17 380PRADELLA7 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE18 380PRADELLA8 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE19 380PRADELLA9 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE1A 380PRADELLAA 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE1T 380PRADELLAT 1 0        0.00000 0.00000 0.00000 0.00000
SPRADE1U 380PRADELLAU 1 0        0.00000 0.00000 0.00000 0.00000
SPRADE51 110PRADELLA1 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE52 110PRADELLA2 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE53 110PRADELLA3 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE54 110PRADELLA4 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE55 110PRADELLA5 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE56 110PRADELLA6 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE5A 110PRADELLAA 1 0        2.24637 16.7130 0.00000 0.00000
SPRADE5B 110PRADELLAB 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -70.000 50.0000 -50.000                               H
SPRADE5C 110PRADELLAC 1 0        -3.2814 -0.8190 0.00000 0.00000
SPRADE5D 110PRADELLAD 1 2 109.50 0.00000 0.00000 6.72066 83.0511 50.0000 -50.000 83.0511 -25.000                               H
SPRADE5E 110PRADELLAE 1 0        0.61955 -1.2680 0.00000 0.00000
SPRADE5F 110PRADELLAF 1 0        -0.2432 -0.0920 0.00000 0.00000
SPRADE71 _13PRADELLA1 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE72 _13PRADELLA2 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE73 _13PRADELLA3 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE74 _13PRADELLA4 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE7A _13PRADELLAA 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 77.0000 -64.000                               H
SPRADE7B _13PRADELLAB 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 77.0000 -64.000                               H
SPRADE7C _13PRADELLAC 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 77.0000 -64.000                               H
SPRADE7D _13PRADELLAD 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 77.0000 -64.000                               H
SREALT71 _10ROTHENBR1 0 0        0.00000 0.00000 0.00000 0.00000
SREALT7A _10ROTHENBRA 1 0        2.20240 0.00000 0.00000 0.00000
SREALT7B _10ROTHENBRB 1 2 26.600 0.00000 0.00000 -3.8964 -1.6761 0.00000 -26.000 13.0000 -13.000                               H
SREGEN21 220REGENSDO1 0 0        0.00000 0.00000 0.00000 0.00000
SREGEN22 220REGENSDO2 0 0        0.00000 0.00000 0.00000 0.00000
SREGEN23 220REGENSDO3 0 0        0.00000 0.00000 0.00000 0.00000
SREGEN24 220REGENSDO4 0 0        0.00000 0.00000 0.00000 0.00000
SREGEN25 220REGENSDO5 0 0        0.00000 0.00000 0.00000 0.00000
SREGEN26 220REGENSDO6 0 0        0.00000 0.00000 0.00000 0.00000
SREGEN2A 220REGENSDOA 1 0        31.3142 -25.637 0.00000 0.00000
SREGEN2B 220REGENSDOB 1 0        -8.2180 0.08200 0.00000 0.00000
SREGEN2C 220REGENSDOC 1 0        -8.2710 0.19300 0.00000 0.00000
SRIDDE21 220RIDDES__1 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE22 220RIDDES__2 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE23 220RIDDES__3 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE24 220RIDDES__4 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE25 220RIDDES__5 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE26 220RIDDES__6 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE27 220RIDDES__7 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE28 220RIDDES__8 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE2A 220RIDDES___ 1 0        14.0698 33.6120 0.00000 0.00000
SRIDDE2B 220RIDDES___ 1 0        0.00000 0.00000 0.00000 0.00000
SRIDDE71 _14RIDDES__1 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE72 _14RIDDES__2 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE73 _14RIDDES__3 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE74 _14RIDDES__4 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE75 _14RIDDES__5 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE7A _14RIDDES__A 1 2 27.272 0.00000 0.00000 -7.6435 12.6556 0.00000 -51.000 14.6000 -9.6000                               H
SRIDDE7B _14RIDDES__B 1 2 27.272 0.00000 0.00000 0.00000 0.00000 0.00000 -51.000 14.6000 -9.6000                               H
SRIDDE7C _14RIDDES__C 1 2 27.272 0.00000 0.00000 -7.6435 12.6556 0.00000 -51.000 14.6000 -9.6000                               H
SRIDDE7D _14RIDDES__D 1 2 27.272 0.00000 0.00000 -7.6435 12.6556 0.00000 -51.000 14.6000 -9.6000                               H
SRIDDE7E _14RIDDES__E 1 2 27.272 0.00000 0.00000 -7.6435 12.6556 0.00000 -51.000 14.6000 -9.6000                               H
SRIET_21 220RIET____1 0 0        0.00000 0.00000 0.00000 0.00000
SRIET_22 220RIET____2 0 0        0.00000 0.00000 0.00000 0.00000
SRIET_2A 220RIET____A 1 0        54.2606 -8.8040 0.00000 0.00000
SRIET_2B 220RIET____B 1 0        0.00000 0.00000 0.00000 0.00000
SROBBI11 380ROBBIA__1 0 0        0.00000 0.00000 0.00000 0.00000
SROBBI12 380ROBBIA__2 0 0        0.00000 0.00000 0.00000 0.00000
SROBBI13 380ROBBIA__3 0 0        0.00000 0.00000 0.00000 0.00000
SROBBI14 380ROBBIA__4 0 0        0.00000 0.00000 0.00000 0.00000
SROBBI15 380ROBBIA__5 0 0        0.00000 0.00000 0.00000 0.00000
SROBBI1A 380ROBBIA___ 1 0        -25.979 -11.954 0.00000 0.00000
SROBBI1B 380ROBBIA___ 1 0        -25.979 -11.954 0.00000 0.00000
SROBIE21 220ROBIEI__1 0 0        0.00000 0.00000 0.00000 0.00000
SROBIE22 220ROBIEI__2 0 0        0.00000 0.00000 0.00000 0.00000
SROBIE71 _12ROBIEI__1 0 0        0.00000 0.00000 0.00000 0.00000
SROBIE72 _12ROBIEI__2 0 0        0.00000 0.00000 0.00000 0.00000
SROBIE73 _12ROBIEI__3 0 0        0.00000 0.00000 0.00000 0.00000
SROBIE7A _12ROBIEI__A 1 2 27.369 0.00000 0.00000 -6.1184 2.67871 40.0000 -40.000 26.4000 -27.800                               H
SROBIE7B _12ROBIEI__B 1 2 27.369 0.00000 0.00000 -6.1184 2.67871 40.0000 -40.000 26.7000 -27.800                               H
SROBIE7C _12ROBIEI__C 1 2 27.369 0.00000 0.00000 -6.1184 1.28016 40.0000 -40.000 26.4000 -27.800                               H
SROBIE7D _12ROBIEI__D 1 2 27.369 0.00000 0.00000 -6.1184 1.28016 40.0000 -40.000 26.4000 -27.800                               H
SROBIE7E _12ROBIEI__E 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -25.000 26.4000 -27.800                               H
SROMAN11 380ROMANEL_1 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN12 380ROMANEL_2 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN13 380ROMANEL_3 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN14 380ROMANEL_4 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN15 380ROMANEL_5 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN16 380ROMANEL_6 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN21 220ROMANEL_1 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN22 220ROMANEL_2 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN23 220ROMANEL_3 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN24 220ROMANEL_4 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN25 220ROMANEL_5 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN26 220ROMANEL_6 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN2A 220ROMANEL__ 1 0        60.5190 21.9840 0.00000 0.00000
SROMAN2B 220ROMANEL__ 1 0        60.5190 21.9840 0.00000 0.00000
SROMAN2T 220ROMANEL_T 1 0        0.00000 0.00000 0.00000 0.00000
SROMAN71 _27ROMANEL_1 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE21 220ROTHENBR1 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE22 220ROTHENBR2 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE2T 220ROTHENBRT 1 0        0.00000 0.00000 0.00000 0.00000
SROTHE2U 220ROTHENBRU 1 0        0.00000 0.00000 0.00000 0.00000
SROTHE2V 220ROTHENBRV 1 0        0.00000 0.00000 0.00000 0.00000
SROTHE31 150ROTHENBR1 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE32 150ROTHENBR2 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE33 150ROTHENBR3 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE3A 150ROTHENBRA 1 0        2.19840 1.15500 0.00000 0.00000
SROTHE3B 150ROTHENBRB 1 2 154.83 0.00000 0.00000 -15.885 39.8006 0.00000 -106.00 45.0000 -90.000                               H
SROTHE71 _14ROTHENBR1 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE72 _14ROTHENBR2 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE73 _14ROTHENBR3 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE74 _14ROTHENBR4 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE75 _14ROTHENBR5 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE7A _14ROTHENBRA 1 0        1.43995 1.35600 0.00000 0.00000
SROTHE7B _14ROTHENBRB 1 2 26.601 0.00000 0.00000 -6.3897 -2.5999 0.00000 -42.000 15.0000 -30.000                               H
SROTHE7C _14ROTHENBRC 1 2 26.601 0.00000 0.00000 -6.3897 -2.5999 0.00000 -42.000 15.0000 -30.000                               H
SROTHE7D _14ROTHENBRD 1 2 26.601 0.00000 0.00000 -6.3897 -3.7050 0.00000 -42.000 15.0000 -30.000                               H
SRUETH21 220RUETHI__1 0 0        0.00000 0.00000 0.00000 0.00000
SRUETH22 220RUETHI__2 0 0        0.00000 0.00000 0.00000 0.00000
SRUETH23 220RUETHI__3 0 0        0.00000 0.00000 0.00000 0.00000
SRUETH24 220RUETHI__4 0 0        0.00000 0.00000 0.00000 0.00000
SRUPPE21 220RUPPERSW1 0 0        0.00000 0.00000 0.00000 0.00000
SRUPPE22 220RUPPERSW2 0 0        0.00000 0.00000 0.00000 0.00000
SRUPPE2A 220RUPPERSWA 1 0        0.00000 0.00000 0.00000 0.00000
SRUPPE2B 220RUPPERSWB 1 0        0.00000 0.00000 0.00000 0.00000
SS.TRI21 220ST-TRIPH1 0 0        0.00000 0.00000 0.00000 0.00000
SS.TRI22 220ST-TRIPH2 0 0        0.00000 0.00000 0.00000 0.00000
SS.TRI2A 220ST-TRIPH_ 1 0        0.00000 0.00000 0.00000 0.00000
SS.TRI2B 220ST-TRIPH_ 1 0        -63.584 -4.8510 0.00000 0.00000
SS.TRI2C 220ST-TRIPH_ 1 0        8.05315 -10.742 0.00000 0.00000
SS.TRI2D 220ST-TRIPH_ 1 0        1.81768 3.24700 0.00000 0.00000
SSAMST21 220SAMSTAGE1 0 0        0.00000 0.00000 0.00000 0.00000
SSAMST2A 220SAMSTAGEA 1 0        36.5914 -26.090 0.00000 0.00000
SSAREL21 220SARELLI_1 0 0        0.00000 0.00000 0.00000 0.00000
SSAREL2A 220SARELLI_A 1 0        -5.5600 29.5480 0.00000 0.00000
SSAREL51 110SARELLI_1 0 0        0.00000 0.00000 0.00000 0.00000
SSAREL52 110SARELLI_2 0 0        0.00000 0.00000 0.00000 0.00000
SSAREL53 110SARELLI_3 0 0        0.00000 0.00000 0.00000 0.00000
SSAREL54 110SARELLI_4 0 0        0.00000 0.00000 0.00000 0.00000
SSAREL55 110SARELLI_5 0 0        0.00000 0.00000 0.00000 0.00000
SSAREL56 110SARELLI_6 0 0        0.00000 0.00000 0.00000 0.00000
SSAREL5A 110SARELLI_A 1 0        34.4500 -0.7790 0.00000 0.00000
SSAREL5B 110SARELLI_B 1 2 111.73 0.00000 0.00000 0.00000 17.5058 0.00000 -50.000 25.0000 -25.000                               H
SSAREL5C 110SARELLI_C 1 0        -17.716 2.21400 0.00000 0.00000
SSAREL5D 110SARELLI_D 1 2 111.73 0.00000 0.00000 0.00000 17.5058 0.00000 -50.000 25.0000 -25.000                               H
SSAREL5E 110SARELLI_E 1 0        0.00000 0.00000 0.00000 0.00000
SSAREL5F 110SARELLI_F 1 0        0.00000 0.00000 0.00000 0.00000
SSCHLA21 220SCHLATTI1 0 0        0.00000 0.00000 0.00000 0.00000
SSCHLA22 220SCHLATTI2 0 0        0.00000 0.00000 0.00000 0.00000
SSCHLA23 220SCHLATTI3 0 0        0.00000 0.00000 0.00000 0.00000
SSCHLA2A 220SCHLATTIA 1 0        23.7198 -20.591 0.00000 0.00000
SSCHLA2B 220SCHLATTIB 1 0        25.0948 -2.6300 0.00000 0.00000
SSEDRU21 220SEDRUN__1 0 0        0.00000 0.00000 0.00000 0.00000
SSEDRU22 220SEDRUN__2 0 0        0.00000 0.00000 0.00000 0.00000
SSEDRU2A 220SEDRUN__A 1 0        -1.7593 -8.6850 0.00000 0.00000
SSEDRU2B 220SEDRUN__B 1 2 237.43 0.00000 0.00000 -8.3397 33.2598 0.00000 -51.600 36.0000 -33.000                               H
SSEDRU2C 220SEDRUN__C 1 2 237.43 0.00000 0.00000 -8.3397 33.2598 0.00000 -51.600 36.0000 -33.000                               H
SSEDRU2D 220SEDRUN__D 1 2 237.43 0.00000 0.00000 -8.3397 33.2598 0.00000 -51.600 36.0000 -33.000                               H
SSEEBA21 220SEEBACH_1 0 0        0.00000 0.00000 0.00000 0.00000
SSEEBA22 220SEEBACH_2 0 0        0.00000 0.00000 0.00000 0.00000
SSEEBA2A 220SEEBACH_A 1 0        -18.316 -0.3050 0.00000 0.00000
SSEEBA2B 220SEEBACH_B 1 0        0.56459 -0.3050 0.00000 0.00000
SSERRA21 220SERRA___1 0 0        0.00000 0.00000 0.00000 0.00000
SSERRA2A 220SERRA___A 1 2 233.81 0.00000 0.00000 0.00000 208.484 10.0000 -4.9100 208.484 -5.0000                               H
SSIEBN21 220SIEBNEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SSIEBN22 220SIEBNEN_2 0 0        0.00000 0.00000 0.00000 0.00000
SSIEBN23 220SIEBNEN_3 0 0        0.00000 0.00000 0.00000 0.00000
SSIEBN2A 220SIEBNEN_A 1 2 235.86 0.00000 0.00000 -6.4383 251.685 8.00000 -24.000 251.685 -27.000                               H
SSILS_11 380SILS____1 0 0        0.00000 0.00000 0.00000 0.00000
SSILS_12 380SILS____2 0 0        0.00000 0.00000 0.00000 0.00000
SSILS_1T 380SILS____T 1 0        0.00000 0.00000 0.00000 0.00000
SSILS_1U 380SILS____U 1 0        0.00000 0.00000 0.00000 0.00000
SSILS_21 220SILS____1 0 0        0.00000 0.00000 0.00000 0.00000
SSILS_22 220SILS____2 0 0        0.00000 0.00000 0.00000 0.00000
SSILS_23 220SILS____3 0 0        0.00000 0.00000 0.00000 0.00000
SSILS_24 220SILS____4 0 0        0.00000 0.00000 0.00000 0.00000
SSILS_71 _10SILS____1 0 0        0.00000 0.00000 0.00000 0.00000
SSILS_72 _10SILS____2 0 0        0.00000 0.00000 0.00000 0.00000
SSILS_7A _10SILS____A 1 2 27.562 0.00000 0.00000 -9.1817 2.94482 0.00000 -60.000 15.0000 -12.000                               H
SSILS_7B _10SILS____B 1 2 27.562 0.00000 0.00000 -9.1817 2.94482 0.00000 -60.000 15.0000 -12.000                               H
SSILS_7C _10SILS____C 1 2 27.562 0.00000 0.00000 -9.1817 5.64914 0.00000 -60.000 15.0000 -12.000                               H
SSILS_7D _10SILS____D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -62.000 15.0000 -12.000                               H
SSOAZZ11 380SOAZZA__1 0 0        0.00000 0.00000 0.00000 0.00000
SSOAZZ12 380SOAZZA__2 0 0        0.00000 0.00000 0.00000 0.00000
SSOAZZ1T 380SOAZZA__T 1 0        0.00000 0.00000 0.00000 0.00000
SSOAZZ21 220SOAZZA__1 0 0        0.00000 0.00000 0.00000 0.00000
SSOAZZ22 220SOAZZA__2 0 0        0.00000 0.00000 0.00000 0.00000
SSOAZZ2A 220SOAZZA__A 1 0        -5.8553 0.05600 0.00000 0.00000
SSOAZZ2B 220SOAZZA__B 1 2 237.71 0.00000 0.00000 -6.2497 129.194 0.00000 -41.700 129.194 -20.900                               H
SSOAZZ2C 220SOAZZA__C 1 0        -5.9553 0.11300 0.00000 0.00000
SSOAZZ2D 220SOAZZA__D 1 2 237.71 0.00000 0.00000 -6.1559 129.194 0.00000 -40.000 129.194 -20.900                               H
SSOAZZ71 _16SOAZZA__1 0 0        0.00000 0.00000 0.00000 0.00000
SSTALD21 220STALDEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SSTALD22 220STALDEN_2 0 0        0.00000 0.00000 0.00000 0.00000
SSTALD2A 220STALDEN_A 1 0        0.00000 0.00000 0.00000 0.00000
SSTALD2B 220STALDEN_B 1 2 233.81 0.00000 0.00000 -13.835 53.3380 0.00000 -92.000 60.0000 -50.000                               H
SSTALD2C 220STALDEN_C 1 0        96.8246 38.2900 0.00000 0.00000
SSTALD2D 220STALDEN_D 1 2 233.81 0.00000 0.00000 -13.835 53.3380 0.00000 -92.000 60.0000 -50.000                               H
SSTALD2E 220STALDEN__ 1 0        0.00000 0.00000 0.00000 0.00000
SSTALD2F 220STALDEN__ 1 0        -0.6955 -2.1340 0.00000 0.00000
SSURSE21 220SURSEE__1 0 0        0.00000 0.00000 0.00000 0.00000
SSURSE22 220SURSEE__2 0 0        0.00000 0.00000 0.00000 0.00000
SSURSE23 220SURSEE__3 0 0        0.00000 0.00000 0.00000 0.00000
SSURSE24 220SURSEE__4 0 0        0.00000 0.00000 0.00000 0.00000
SSURSE25 220SURSEE__5 0 0        0.00000 0.00000 0.00000 0.00000
SSURSE26 220SURSEE__6 0 0        0.00000 0.00000 0.00000 0.00000
SSURSE2A 220SURSEE__A 1 0        0.00000 0.00000 0.00000 0.00000
SSURSE2B 220SURSEE__B 1 0        34.7907 -14.274 0.00000 0.00000
STAVAN11 380TAVANASA1 0 0        0.00000 0.00000 0.00000 0.00000
STAVAN12 380TAVANASA2 0 0        0.00000 0.00000 0.00000 0.00000
STAVAN1T 380TAVANASAT 1 0        0.00000 0.00000 0.00000 0.00000
STAVAN1U 380TAVANASAU 1 0        0.00000 0.00000 0.00000 0.00000
STAVAN21 220TAVANASA1 0 0        0.00000 0.00000 0.00000 0.00000
STAVAN22 220TAVANASA2 0 0        0.00000 0.00000 0.00000 0.00000
STAVAN2A 220TAVANASAA 1 0        0.00000 0.00000 0.00000 0.00000
STAVAN71 _13TAVANASA1 0 0        0.00000 0.00000 0.00000 0.00000
STAVAN72 _13TAVANASA2 0 0        0.00000 0.00000 0.00000 0.00000
STAVAN7A _13TAVANASAA 1 2 24.892 0.00000 0.00000 -7.2693 8.73310 0.00000 -45.000 27.0000 -25.000                               H
STAVAN7B _13TAVANASAB 1 2 24.892 0.00000 0.00000 -7.2693 8.73310 0.00000 -45.000 27.0000 -25.000                               H
STAVAN7C _13TAVANASAC 1 2 24.892 0.00000 0.00000 -7.2693 7.37004 0.00000 -45.000 27.0000 -25.000                               H
STAVAN7D _13TAVANASAD 1 2 24.892 0.00000 0.00000 -7.2693 7.37004 0.00000 -45.000 27.0000 -25.000                               H
STIEFE21 220TIEFENCA1 0 0        0.00000 0.00000 0.00000 0.00000
STIEFE2A 220TIEFENCAA 1 2 233.33 0.00000 0.00000 -7.7938 47.6440 0.00000 -52.000 47.6440 -20.000                               H
STIERF11 380TIERFEHD1 0 0        0.00000 0.00000 0.00000 0.00000
STIERF12 380TIERFEHD2 0 0        0.00000 0.00000 0.00000 0.00000
STIERF13 380TIERFEHD3 0 0        0.00000 0.00000 0.00000 0.00000
STIERF14 380TIERFEHD4 0 0        0.00000 0.00000 0.00000 0.00000
STIERF15 380TIERFEHD5 0 0        0.00000 0.00000 0.00000 0.00000
STIERF16 380TIERFEHD6 0 0        0.00000 0.00000 0.00000 0.00000
STIERF21 220TIERFEHD1 0 0        0.00000 0.00000 0.00000 0.00000
STIERF22 220TIERFEHD2 0 0        0.00000 0.00000 0.00000 0.00000
STIERF23 220TIERFEHD3 0 0        0.00000 0.00000 0.00000 0.00000
STIERF24 220TIERFEHD4 0 0        0.00000 0.00000 0.00000 0.00000
STIERF25 220TIERFEHD5 0 0        0.00000 0.00000 0.00000 0.00000
STIERF26 220TIERFEHD6 0 0        0.00000 0.00000 0.00000 0.00000
STIERF2A 220TIERFEHDA 1 0        0.69849 -0.8470 0.00000 0.00000
STIERF2B 220TIERFEHDB 1 2 238.00 0.00000 0.00000 -2.1309 57.3371 17.0000 -23.000 57.3371 -11.500                               H
STIERF2C 220TIERFEHDC 1 0        -11.705 4.00600 0.00000 0.00000
STIERF2D 220TIERFEHDD 1 2 238.00 0.00000 0.00000 -1.4964 57.3371 17.0000 -11.500 57.3371 -11.500                               H
STIERF2E 220TIERFEHDE 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -102.00 60.0000 -50.000                               H
STIERF2F 220TIERFEHDF 1 2 238.00 0.00000 0.00000 -28.646 57.3368 0.00000 -93.000 60.0000 -50.000                               H
STIERF2G 220TIERFEHDG 1 2 238.00 0.00000 0.00000 -28.646 57.3368 0.00000 -93.000 60.0000 -50.000                               H
STIERF2H 220TIERFEHDH 1 2 238.00 0.00000 0.00000 -10.432 57.3371 131.000 -136.00 69.0000 -69.000                               H
STINZE21 220TINZEN__1 0 0        0.00000 0.00000 0.00000 0.00000
STINZE22 220TINZEN__2 0 0        0.00000 0.00000 0.00000 0.00000
STINZE23 220TINZEN__3 0 0        0.00000 0.00000 0.00000 0.00000
STINZE2A 220TINZEN__A 1 0        0.00000 0.00000 0.00000 0.00000
STINZE2B 220TINZEN__B 1 0        0.00000 0.00000 0.00000 0.00000
STINZE71 _10TINZEN__1 0 0        0.00000 0.00000 0.00000 0.00000
STINZE72 _10TINZEN__2 0 0        0.00000 0.00000 0.00000 0.00000
STINZE7A _10TINZEN__A 1 0        1.98256 -0.4300 0.00000 0.00000
STINZE7B _10TINZEN__B 1 2 26.949 0.00000 0.00000 -3.8964 0.65042 0.00000 -26.000 8.00000 -10.000                               H
STINZE7C _10TINZEN__C 1 0        0.87836 -0.4410 0.00000 0.00000
STINZE7D _10TINZEN__D 1 2 26.949 0.00000 0.00000 -3.8964 0.65042 0.00000 -26.000 8.00000 -10.000                               H
STINZE7E _10TINZEN__E 1 2 26.949 0.00000 0.00000 -2.5475 0.65056 0.00000 -17.000 6.00000 -8.0000                               H
STOESS21 220TOESS___1 0 0        0.00000 0.00000 0.00000 0.00000
STOESS2A 220TOESS___A 1 0        43.3485 -17.116 0.00000 0.00000
STOESS2B 220TOESS___B 1 0        43.9101 -15.691 0.00000 0.00000
SVALLO21 220VALLORCI1 0 0        0.00000 0.00000 0.00000 0.00000
SVALLO22 220VALLORCI2 0 0        0.00000 0.00000 0.00000 0.00000
SVALLO2A 220VALLORCIA 1 2 233.33 0.00000 0.00000 -10.490 264.755 0.00000 -70.000 264.755 -54.000                               H
SVALLO2B 220VALLORCIB 1 0        0.00000 0.00000 0.00000 0.00000 40.0000 0.00000 60.0000 -54.000                               H
SVALLO2C 220VALLORCIC 1 0        0.00000 0.00000 0.00000 0.00000 40.0000 0.00000 60.0000 -54.000                               H
SVAUX_21 220VAUX____1 0 0        0.00000 0.00000 0.00000 0.00000
SVAUX_22 220VAUX____2 0 0        0.00000 0.00000 0.00000 0.00000
SVAUX_23 220VAUX____3 0 0        0.00000 0.00000 0.00000 0.00000
SVAUX_2A 220VAUX_____ 1 0        35.4023 9.57100 0.00000 0.00000
SVAUX_2B 220VAUX_____ 1 0        32.1776 -97.475 0.00000 0.00000
SVERBA21 220VERBANO_1 0 0        0.00000 0.00000 0.00000 0.00000
SVERBA22 220VERBANO_2 0 0        0.00000 0.00000 0.00000 0.00000
SVERBA2A 220VERBANO_A 1 2 234.52 0.00000 0.00000 -1.9055 162.997 0.00000 -2.0000 162.997 -48.400                               H
SVERBA71 _12VERBANO_1 0 0        0.00000 0.00000 0.00000 0.00000
SVERBA72 _12VERBANO_2 0 0        0.00000 0.00000 0.00000 0.00000
SVERBA7A _12VERBANO_A 1 2 28.582 0.00000 0.00000 -3.8964 0.09127 0.00000 -26.000 16.2000 -24.200                               H
SVERBA7B _12VERBANO_B 1 2 28.582 0.00000 0.00000 -3.8964 0.09127 0.00000 -26.000 16.2000 -24.200                               H
SVERBA7C _12VERBANO_C 1 2 28.582 0.00000 0.00000 -3.8964 2.79702 0.00000 -26.000 16.2000 -24.200                               H
SVERBA7D _12VERBANO_D 1 2 28.582 0.00000 0.00000 -3.8964 2.79702 0.00000 -26.000 16.2000 -24.200                               H
SVERBO11 380VERBOIS_1 0 0        0.00000 0.00000 0.00000 0.00000
SVERBO12 380VERBOIS_2 0 0        0.00000 0.00000 0.00000 0.00000
SVERBO1T 380VERBOIS_T 1 0        0.00000 0.00000 0.00000 0.00000
SVERBO21 220VERBOIS_1 0 0        0.00000 0.00000 0.00000 0.00000
SVERBO22 220VERBOIS_2 0 0        0.00000 0.00000 0.00000 0.00000
SVERBO2A 220VERBOIS_A 1 0        28.8440 -26.683 0.00000 0.00000
SVERBO2B 220VERBOIS_B 1 0        28.7911 -27.040 0.00000 0.00000
SVERBO2C 220VERBOIS_C 1 0        -1.2169 -2.1570 0.00000 0.00000
SVERBO2D 220VERBOIS_D 1 0        -1.9204 -1.0810 0.00000 0.00000
SVERBO71 _30VERBOIS_1 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA11 380VEYTAUX_1 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA12 380VEYTAUX_2 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA13 380VEYTAUX_3 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA14 380VEYTAUX_4 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA15 380VEYTAUX_5 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA16 380VEYTAUX_6 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA17 380VEYTAUX_7 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA1A 380VEYTAUX_A 1 0        0.00000 0.00000 0.00000 0.00000
SVEYTA1B 380VEYTAUX_B 1 2 405.00 0.00000 0.00000 35.9222 -11.940 114.000 -122.00 29.7000 -28.300                               H
SVEYTA1C 380VEYTAUX_C 1 2 405.00 0.00000 0.00000 35.9222 -11.940 114.000 -122.00 29.7000 -28.300                               H
SVEYTA1T 380VEYTAUX_T 1 0        0.00000 0.00000 0.00000 0.00000
SVEYTA1U 380VEYTAUX_U 1 0        0.00000 0.00000 0.00000 0.00000
SVEYTA21 220VEYTAUX_1 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA22 220VEYTAUX_2 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA23 220VEYTAUX_3 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA24 220VEYTAUX_4 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA25 220VEYTAUX_5 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA2A 220VEYTAUX_A 1 2 233.52 0.00000 0.00000 -9.3711 135.278 65.0000 -60.000 135.278 -52.000                               H
SVEYTA2B 220VEYTAUX_B 1 0        0.00000 0.00000 0.00000 0.00000 65.0000 0.00000 29.0000 -52.000                               H
SVEYTA2C 220VEYTAUX_C 1 2 233.52 0.00000 0.00000 -9.3711 135.278 65.0000 -60.000 135.278 -52.000                               H
SVEYTA2D 220VEYTAUX_D 1 2 233.52 0.00000 0.00000 -9.3711 135.278 65.0000 -60.000 135.278 -52.000                               H
SVEYTA71 _10VEYTAUX_1 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA72 _10VEYTAUX_2 0 0        0.00000 0.00000 0.00000 0.00000
SWEINF21 220WEINFELD1 0 0        0.00000 0.00000 0.00000 0.00000
SWEINF22 220WEINFELD2 0 0        0.00000 0.00000 0.00000 0.00000
SWEINF2A 220WEINFELDA 1 0        52.5158 -6.5640 0.00000 0.00000
SWILLI21 220WILLISAU1 0 0        0.00000 0.00000 0.00000 0.00000
SWILLI2A 220WILLISAUA 1 0        39.5063 -11.343 0.00000 0.00000
SWIMMI21 220WIMMIS__1 0 0        0.00000 0.00000 0.00000 0.00000
SWIMMI22 220WIMMIS__2 0 0        0.00000 0.00000 0.00000 0.00000
SWIMMI2A 220WIMMIS__A 1 0        -0.0140 -7.6970 0.00000 0.00000
SWIMMI2B 220WIMMIS__B 1 0        0.07195 -8.7620 0.00000 0.00000
SWIMMI2C 220WIMMIS__C 1 0        -15.257 -5.4030 0.00000 0.00000
SWINKE21 220WINKELN_1 0 0        0.00000 0.00000 0.00000 0.00000
SWINKE22 220WINKELN_2 0 0        0.00000 0.00000 0.00000 0.00000
SWINKE2A 220WINKELN_A 1 0        46.7740 19.7390 0.00000 0.00000
SWINKE2B 220WINKELN_B 1 0        46.0125 2.86600 0.00000 0.00000
SWINKE2C 220WINKELN_C 1 0        -7.0231 30.0000 0.00000 0.00000
SWINKE2D 220WINKELN_D 1 0        -7.1032 30.0000 0.00000 0.00000
SWITTE21 220WITTENWI1 0 0        0.00000 0.00000 0.00000 0.00000
SWITTE22 220WITTENWI2 0 0        0.00000 0.00000 0.00000 0.00000
SWITTE2A 220WITTENWIA 1 0        33.7944 -27.113 0.00000 0.00000
SWITTE2B 220WITTENWIB 1 0        0.00000 0.00000 0.00000 0.00000
SY_ACQ21 220Y/ACQUA_1 0 0        0.00000 0.00000 0.00000 0.00000
SY_FIF21 220Y/FIONAY1 0 0        0.00000 0.00000 0.00000 0.00000
SY_FIG21 220Y/FIONAY1 0 0        0.00000 0.00000 0.00000 0.00000
SY_GAB21 220Y/GABI__1 0 0        0.00000 0.00000 0.00000 0.00000
SY_ILA21 220Y/ILANZ_1 0 0        0.00000 0.00000 0.00000 0.00000
SY_KER21 220Y/KERZER1 0 0        0.00000 0.00000 0.00000 0.00000
SY_KUS21 220Y/KUESSN1 0 0        0.00000 0.00000 0.00000 0.00000
SY_LFB21 220Y/LAUFEN1 0 0        0.00000 0.00000 0.00000 0.00000
SY_LIN21 220Y/LINDEN1 0 0        0.00000 0.00000 0.00000 0.00000
SY_PLA21 220Y/PLATTI1 0 0        0.00000 0.00000 0.00000 0.00000
SY_PSC31 150Y/P.SCAI1 0 0        0.00000 0.00000 0.00000 0.00000
SY_PSC3A 150Y/P.SCAIA 1 0        2.49019 4.55900 0.00000 0.00000
SY_REH21 220Y/REHAG_1 0 0        0.00000 0.00000 0.00000 0.00000
SY_SRL21 220Y/SARELL1 0 0        0.00000 0.00000 0.00000 0.00000
SY_SUR21 220Y/SURSEE1 0 0        0.00000 0.00000 0.00000 0.00000
SY_VEY11 380Y/VEYTAU1 0 0        0.00000 0.00000 0.00000 0.00000
SY_VI121 220Y/VISP_11 0 0        0.00000 0.00000 0.00000 0.00000
SY_VI221 220Y/VISP_21 0 0        0.00000 0.00000 0.00000 0.00000
SY_WEI21 220Y/WEIACH1 0 0        0.00000 0.00000 0.00000 0.00000
SZERME21 220ZERMEIGG1 0 0        0.00000 0.00000 0.00000 0.00000
SZERME2A 220ZERMEIGGA 1 0        15.5327 1.38300 0.00000 0.00000
SZERME2B 220ZERMEIGGB 1 2 233.33 0.00000 0.00000 4.47285 5.01696 23.0000 -36.000 6.50000 -30.000                               H
SZERME2C 220ZERMEIGGC 1 2 233.33 0.00000 0.00000 4.47285 5.01696 23.0000 -36.000 5.01696 -33.000                               H
##ZCZ
CAD___51 CAD___51     0 0        0.74654 -0.1800 0.00000 0.00000
CALB__1A CALB__1A     0 0        0.00000 0.00000 0.00000 0.00000
CALB__1B CALB__1B     0 0        0.00000 0.00000 0.00000 0.00000
CALB__1C CALB__1C     0 0        0.00000 0.00000 0.00000 0.00000
CALB__1D CALB__1D     0 0        0.00000 0.00000 0.00000 0.00000
CALB__50 CALB__50     0 0        0.00000 0.00000 0.00000 0.00000
CALB__51 CALB__51     0 0        0.00000 0.00000 0.00000 0.00000
CALB__52 CALB__52     0 0        0.00000 0.00000 0.00000 0.00000
CALB__53 CALB__53     0 0        3.11654 -1.9700 0.00000 0.00000
CALB__54 CALB__54     0 0        0.00000 0.00000 0.00000 0.00000
CALB__55 CALB__55     0 0        0.00000 0.00000 0.00000 0.00000
CALB__56 CALB__56     0 0        0.00000 0.00000 0.00000 0.00000
CALB__58 CALB__58     0 0        0.00000 0.00000 0.00000 0.00000
CALB__59 CALB__59     0 0        0.00000 0.00000 0.00000 0.00000
CAS01_51 CAS01_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -13.350 1.33000 -1.6000                               F
CAS01_52 CAS01_52     0 2 118.00 3.88000 2.11000 -7.6178 2.52898 0.00000 -13.350 2.52898 -1.4500                               F
CAZB__53 CAZB__53     0 0        0.00000 0.00000 0.00000 0.00000
CAZB__54 CAZB__54     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.1800 0.00000 -0.0100                               F
CAZB__55 CAZB__55     0 2 118.70 58.1700 12.3800 -64.886 8.33397 -6.0000 -92.360 20.0000 -40.000                               F
CAZB__56 CAZB__56     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__11 CBAB__11     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__12 CBAB__12     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__15 CBAB__15     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__51 CBAB__51     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__52 CBAB__52     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__53 CBAB__53     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__54 CBAB__54     0 0        0.34654 -7.8600 0.00000 0.00000
CBAB__55 CBAB__55     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__56 CBAB__56     0 0        0.00000 0.00000 0.00000 0.00000
CBAR__53 CBAR__53     0 2 120.10 21.1665 8.02000 -9.1995 10.7030 -9.0000 -25.000 10.7030 -18.800                               F
CBAR__54 CBAR__54     0 0        0.00000 0.00000 0.00000 0.00000
CBED__51 CBED__51     0 0        0.00000 0.00000 0.00000 0.00000
CBED__52 CBED__52     0 0        0.72654 -0.7800 0.00000 0.00000
CBEE__51 CBEE__51     0 2 120.40 8.06654 -3.7400 0.00000 0.33999 0.00000 -2.8600                                               F
CBEE__52 CBEE__52     0 2 120.40 12.6565 -4.3500 0.00000 0.33999 0.00000 -5.7200                                               F
CBEJ__51 CBEJ__51     0 2 118.00 11.0165 -3.9000 -0.7205 4.39421 0.00000 -12.260 4.39421 -0.7500                               F
CBEJ__52 CBEJ__52     0 0        0.00000 0.00000 0.00000 0.00000
CBEJ__53 CBEJ__53     0 0        0.00000 0.00000 0.00000 0.00000
CBELA_51 CBELA_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -27.840 0.00000 -0.0100                               F
CBELA_52 CBELA_52     0 2 120.10 4.57654 -1.1000 0.00000 1.00244 0.00000 -27.840                                               F
CBEN__51 CBEN__51     0 2 123.70 13.9265 -6.7000 0.00000 1.05101 0.00000 -28.860                                               F
CBEN__52 CBEN__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -1.5600 0.78000 -1.0400                               F
CBEP__51 CBEP__51     0 0        15.7665 4.79000 0.00000 0.00000
CBERE_51 CBERE_51     0 0        0.60654 -0.0400 0.00000 0.00000
CBER__51 CBER__51     0 0        0.00000 0.00000 0.00000 0.00000
CBER__52 CBER__52     0 2 118.70 14.3165 -7.7600 0.00000 3.66829 0.00000 -23.820                                               F
CBEX__51 CBEX__51     0 0        0.00000 0.00000 0.00000 0.00000
CBEX__52 CBEX__52     0 2 117.50 5.24654 -1.6300 0.00000 -0.0513 0.00000 -32.370                                               F
CBEZ__11 CBEZ__11     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__12 CBEZ__12     0 0        3.36000 -1.0700 0.00000 0.00000
CBEZ__15 CBEZ__15     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__21 CBEZ__21     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__51 CBEZ__51     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__52 CBEZ__52     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__53 CBEZ__53     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__54 CBEZ__54     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__55 CBEZ__55     0 0        -4.4100 34.5800 0.00000 0.00000
CBEZ__56 CBEZ__56     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__57 CBEZ__57     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__58 CBEZ__58     0 0        0.00000 0.00000 0.00000 0.00000
CBHN__51 CBHN__51     0 0        0.00000 0.00000 0.00000 0.00000
CBHN__52 CBHN__52     0 0        0.00000 0.00000 0.00000 0.00000
CBHN__53 CBHN__53     0 2 120.20 5.04654 -3.9300 0.00000 -1.2749 0.00000 -24.890                                               F
CBIDO_51 CBIDO_51     0 0        0.00000 0.00000 0.00000 0.00000
CBIDO_52 CBIDO_52     0 0        0.00000 0.00000 0.00000 0.00000
CBIDO_53 CBIDO_53     0 0        0.00000 0.00000 0.00000 0.00000
CBIDO_54 CBIDO_54     0 0        22.6000 -7.1000 0.00000 0.00000
CBIOC_51 CBIOC_51     0 0        -0.1100 5.11000 0.00000 0.00000
CBIOC_52 CBIOC_52     0 0        -4.3400 7.16000 0.00000 0.00000
CBKD__51 CBKD__51     0 0        0.81654 -0.3300 0.00000 0.00000
CBKD__52 CBKD__52     0 0        0.00000 0.00000 0.00000 0.00000
CBK___51 CBK___51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -1.8000 0.18000 -0.2200                               F
CBK___52 CBK___52     0 2 119.20 5.77654 -3.7200 -0.3976 2.28540 0.00000 -1.8000 2.28540 -0.2100                               F
CBK___53 CBK___53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -1.8000 0.18000 -0.2200                               F
CBNC__51 CBNC__51     0 0        8.70654 -1.0200 0.00000 0.00000
CBNC__52 CBNC__52     0 0        0.00000 0.00000 0.00000 0.00000
CBNO__51 CBNO__51     0 0        3.21654 -1.7900 0.00000 0.00000
CBNO__52 CBNO__52     0 0        0.00000 0.00000 0.00000 0.00000
CBNP__51 CBNP__51     0 0        0.00000 0.00000 0.00000 0.00000
CBNP__52 CBNP__52     0 0        7.07654 -3.9100 0.00000 0.00000
CBNS__51 CBNS__51     0 0        0.00000 0.00000 0.00000 0.00000
CBNS__52 CBNS__52     0 0        0.00000 0.00000 0.00000 0.00000
CBNT__51 CBNT__51     0 0        0.00000 0.00000 0.00000 0.00000
CBNT__52 CBNT__52     0 0        10.9865 -9.0100 0.00000 0.00000
CBNT__53 CBNT__53     0 0        0.00000 0.00000 0.00000 0.00000
CBNT__54 CBNT__54     0 0        0.00000 0.00000 0.00000 0.00000
CBOB__51 CBOB__51     0 0        0.00000 0.00000 0.00000 0.00000
CBOB__52 CBOB__52     0 0        6.07654 -6.1400 0.00000 0.00000
CBOHA_51 CBOHA_51     0 0        0.00000 0.00000 0.00000 0.00000
CBOHA_52 CBOHA_52     0 2 118.40 3.40654 -1.7300 0.00000 1.61708 0.00000 -10.820                                               F
CBOHP_51 CBOHP_51     0 0        0.00000 0.00000 0.00000 0.00000
CBOHP_52 CBOHP_52     0 0        3.93654 -0.9100 0.00000 0.00000
CBOHP_53 CBOHP_53     0 0        0.00000 0.00000 0.00000 0.00000
CBOR__51 CBOR__51     0 0        0.00000 0.00000 0.00000 0.00000
CBOR__52 CBOR__52     0 0        3.59654 0.66000 0.00000 0.00000
CBO___51 CBO___51     0 0        0.00000 0.00000 0.00000 0.00000
CBO___52 CBO___52     0 2 119.50 8.90654 -4.7300 0.00000 0.51376 0.00000 -45.380                                               F
CBRD__51 CBRD__51     0 0        0.00000 0.00000 0.00000 0.00000
CBRD__52 CBRD__52     0 0        2.39654 0.60000 0.00000 0.00000
CBRID_51 CBRID_51     0 2 121.40 7.74654 1.00000 -0.2565 3.65659 0.00000 -18.260 3.65659 -0.1900                               F
CBRID_52 CBRID_52     0 0        0.00000 0.00000 0.00000 0.00000
CBRUN_51 CBRUN_51     0 0        0.00000 0.00000 0.00000 0.00000
CBRUN_52 CBRUN_52     0 2 121.80 5.99654 -2.5500 0.00000 3.66639 0.00000 -7.0800                                               F
CBR___51 CBR___51     0 2 118.60 10.5065 -4.5400 0.00000 0.15039 0.00000 -36.640                                               F
CBR___52 CBR___52     0 0        0.00000 0.00000 0.00000 0.00000
CBU___51 CBU___51     0 2 118.60 4.51654 -1.2000 0.00000 0.93883 0.00000 -6.2700                                               F
CBU___52 CBU___52     0 0        0.00000 0.00000 0.00000 0.00000
CBVE__51 CBVE__51     0 0        0.00000 0.00000 0.00000 0.00000
CBVE__52 CBVE__52     0 2 118.70 5.22654 -0.8600 0.00000 -0.9663 0.00000 -2.6600                                               F
CBYP__51 CBYP__51     0 0        0.00000 0.00000 0.00000 0.00000
CBYP__52 CBYP__52     0 2 119.40 3.13654 -3.1200 -0.8013 0.44270 -0.7840 -8.6500 1.00000 -1.0000                               F
CBYP__53 CBYP__53     0 2 119.40 2.64654 -1.5400 0.00000 0.44270 0.00000 -7.5500                                               F
CBZK__51 CBZK__51     0 0        0.25654 -0.6000 0.00000 0.00000
CCAS__51 CCAS__51     0 2 123.10 4.90654 -1.0100 0.00000 3.93175 0.00000 -32.340                                               F
CCAS__52 CCAS__52     0 0        0.00000 0.00000 0.00000 0.00000
CCBR__51 CCBR__51     0 0        0.00000 0.00000 0.00000 0.00000
CCBR__52 CCBR__52     0 2 123.40 4.42654 -1.2800 0.00000 1.40082 0.00000 -12.790                                               F
CCBR__53 CCBR__53     0 2 123.40 6.21654 -3.3400 0.00000 1.40082 0.00000 -12.790                                               F
CCEB__11 CCEB__11     0 0        0.00000 0.00000 0.00000 0.00000
CCEB__12 CCEB__12     0 0        0.00000 0.00000 0.00000 0.00000
CCEB__15 CCEB__15     0 0        0.00000 0.00000 0.00000 0.00000
CCEB__51 CCEB__51     0 2 119.00 8.28654 -5.6300 0.00000 -1.3310 0.00000 -16.880                                               F
CCEB__52 CCEB__52     0 0        0.00000 0.00000 0.00000 0.00000
CCEB__53 CCEB__53     0 2 119.40 7.92654 -2.7200 0.00000 3.00431 0.00000 -16.880                                               F
CCEB__54 CCEB__54     0 0        0.00000 0.00000 0.00000 0.00000
CCEKO_51 CCEKO_51     0 2 119.80 7.31654 -1.7100 0.00000 4.03350 0.00000 -12.280                                               F
CCEKO_52 CCEKO_52     0 0        0.00000 0.00000 0.00000 0.00000
CCERN_51 CCERN_51     0 0        0.00000 0.00000 0.00000 0.00000
CCERN_52 CCERN_52     0 0        4.31654 -3.1000 0.00000 0.00000
CCERV_51 CCERV_51     0 0        0.00000 0.00000 0.00000 0.00000
CCERV_52 CCERV_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.5900 0.00000 -0.0100                               F
CCERV_53 CCERV_53     0 2 120.80 5.84654 -0.8000 0.00000 1.31144 0.00000 -11.180                                               F
CCEVE_51 CCEVE_51     0 0        0.00000 0.00000 0.00000 0.00000
CCEVE_52 CCEVE_52     0 2 121.30 8.04654 -2.4200 -0.9965 0.26768 0.00000 -14.540 0.66000 -0.7700                               F
CCHD__11 CCHD__11     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__12 CCHD__12     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__13 CCHD__13     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__14 CCHD__14     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__51 CCHD__51     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__52 CCHD__52     0 2 118.50 1.08654 -3.8300 0.00000 1.49275 0.00000 -3.6100                                               F
CCHD__53 CCHD__53     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__54 CCHD__54     0 2 118.50 10.9065 -10.560 0.00000 1.49275 0.00000 -3.6100                                               F
CCHD__55 CCHD__55     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -3.6100 0.00000 -0.0100                               F
CCHD__56 CCHD__56     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__57 CCHD__57     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__58 CCHD__58     0 0        0.00000 0.00000 0.00000 0.00000
CCHES_51 CCHES_51     0 0        0.00000 0.00000 0.00000 0.00000
CCHES_52 CCHES_52     0 0        -2.0700 -0.2800 0.00000 0.00000
CCHLU_51 CCHLU_51     0 0        4.43654 0.99000 0.00000 0.00000
CCHMP_51 CCHMP_51     0 0        45.6165 21.0000 0.00000 -0.0100 -18.000 -31.250 10.0000 -16.000                               F
CCHMP_52 CCHMP_52     0 0        10.8265 9.72000 0.00000 -0.0100 -18.000 -31.250 10.0000 -16.000                               F
CCHMP_53 CCHMP_53     0 2 117.70 31.7965 6.71000 -16.610 16.8954 -16.250 -31.250 16.8954 -16.000                               F
CCHMP_54 CCHMP_54     0 0        32.1765 11.4400 0.00000 0.00000
CCHOC_51 CCHOC_51     0 0        0.00000 0.00000 0.00000 0.00000
CCHOC_52 CCHOC_52     0 2 120.80 7.18654 -4.1600 0.00000 2.06091 0.00000 -76.300                                               F
CCHOT_51 CCHOT_51     0 0        0.00000 0.00000 0.00000 0.00000
CCHOT_52 CCHOT_52     0 0        2.90654 -2.6700 0.00000 0.00000
CCHRO_51 CCHRO_51     0 0        0.00000 0.00000 0.00000 0.00000
CCHRO_52 CCHRO_52     0 0        2.01654 -1.6600 0.00000 0.00000
CCHR__11 CCHR__11     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__12 CCHR__12     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__15 CCHR__15     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__51 CCHR__51     0 2 119.80 5.17654 -6.4000 0.00000 -0.9374 0.00000 -10.400                                               F
CCHR__52 CCHR__52     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__53 CCHR__53     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__54 CCHR__54     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__55 CCHR__55     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__56 CCHR__56     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__57 CCHR__57     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__58 CCHR__58     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__11 CCHT__11     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__12 CCHT__12     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__13 CCHT__13     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__14 CCHT__14     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__21 CCHT__21     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__22 CCHT__22     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__51 CCHT__51     0 0        0.23654 -7.4700 0.00000 0.00000
CCHT__52 CCHT__52     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__53 CCHT__53     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__54 CCHT__54     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__55 CCHT__55     0 2 119.80 9.78654 -12.660 0.00000 4.24090 0.00000 -99.540                                               F
CCHT__56 CCHT__56     0 0        0.00000 0.00000 0.00000 0.00000
CCHUD_51 CCHUD_51     0 0        7.86654 2.19000 0.00000 0.00000
CCHUD_52 CCHUD_52     0 0        0.00000 0.00000 0.00000 0.00000
CCHY__51 CCHY__51     0 0        0.00000 0.00000 0.00000 0.00000
CCHY__52 CCHY__52     0 0        7.07654 -4.8800 0.00000 0.00000
CCIZK_51 CCIZK_51     0 0        0.00000 0.00000 0.00000 0.00000
CCIZK_52 CCIZK_52     0 0        3.94654 -0.0600 0.00000 0.00000
CCIZ__51 CCIZ__51     0 0        4.53654 -0.0200 0.00000 0.00000
CCIZ__52 CCIZ__52     0 0        0.00000 0.00000 0.00000 0.00000
CCKAM_51 CCKAM_51     0 0        0.00000 0.00000 0.00000 0.00000
CCKAM_52 CCKAM_52     0 2 120.50 6.80654 -3.0200 0.00000 -0.0271 0.00000 -21.600                                               F
CCKD__51 CCKD__51     0 0        -3.2700 -2.6200 0.00000 0.00000
CCKD__52 CCKD__52     0 0        0.00000 0.00000 0.00000 0.00000
CCLDU_51 CCLDU_51     0 2 120.60 22.4665 -2.4100 0.00000 5.25236 0.00000 -33.000                                               F
CCLDU_52 CCLDU_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -16.500 0.00000 -0.0100                               F
CCLOU_51 CCLOU_51     0 0        0.00000 0.00000 0.00000 0.00000
CCLOU_52 CCLOU_52     0 0        3.40654 -3.2500 0.00000 0.00000
CCLSE_51 CCLSE_51     0 0        0.00000 0.00000 0.00000 0.00000
CCLSE_52 CCLSE_52     0 0        2.23654 -3.0800 0.00000 0.00000
CCML__53 CCML__53     0 2 119.50 0.00000 0.00000 -10.012 -6.0646 -8.0000 -24.000 9.00000 -18.000                               F
CCML__54 CCML__54     0 2 119.50 0.00000 0.00000 -30.471 -6.0646 -30.000 -72.000 26.5000 -53.000                               F
CCRD__51 CCRD__51     0 0        0.27654 -0.7400 0.00000 0.00000
CCREN_51 CCREN_51     0 0        0.24654 -0.4300 0.00000 -0.0100 0.00000 -3.8800 2.00000 -2.0000                               F
CCRON_51 CCRON_51     0 0        0.00000 0.00000 0.00000 0.00000
CCRON_52 CCRON_52     0 0        1.19654 -0.1800 0.00000 -0.0100 0.00000 -8.5000 4.00000 -4.0000                               F
CCSAR_51 CCSAR_51     0 0        0.00000 0.00000 0.00000 0.00000
CCSAR_52 CCSAR_52     0 0        -3.4600 -0.2400 0.00000 0.00000
CCST__11 CCST__11     0 0        0.00000 120.950 0.00000 0.00000
CCST__12 CCST__12     0 0        0.00000 0.00000 0.00000 0.00000
CCST__15 CCST__15     0 0        0.00000 0.00000 0.00000 0.00000
CCST__22 CCST__22     0 0        0.00000 0.00000 0.00000 0.00000
CCST__23 CCST__23     0 0        0.00000 0.00000 0.00000 0.00000
CCST__25 CCST__25     0 0        0.00000 0.00000 0.00000 0.00000
CCST__51 CCST__51     0 0        0.29654 -5.6000 0.00000 0.00000
CCST__52 CCST__52     0 0        0.00000 0.00000 0.00000 0.00000
CCST__53 CCST__53     0 0        0.00000 0.00000 0.00000 0.00000
CCST__54 CCST__54     0 0        0.00000 0.00000 0.00000 0.00000
CCST__55 CCST__55     0 0        0.00000 0.00000 0.00000 0.00000
CCST__56 CCST__56     0 0        0.29654 -5.6000 0.00000 0.00000
CCTRE_51 CCTRE_51     0 2 120.80 4.00654 -3.5700 0.00000 3.76229 0.00000 -19.760                                               F
CCTRE_52 CCTRE_52     0 2 120.80 1.72000 0.11000 -2.5386 3.76229 0.00000 -22.860 3.76229 -1.0900                               F
CCVJI_51 CCVJI_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.2500 0.23000 -0.2700                               F
CCVJI_52 CCVJI_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.2500 0.23000 -0.2700                               F
CCVJI_53 CCVJI_53     0 0        0.00000 0.00000 0.00000 0.00000
CCVR__51 CCVR__51     0 0        0.00000 0.00000 0.00000 0.00000
CCVR__52 CCVR__52     0 0        0.00000 0.00000 0.00000 0.00000
CCVR__53 CCVR__53     0 0        13.1765 -10.780 0.00000 0.00000
CCVR__54 CCVR__54     0 0        0.00000 0.00000 0.00000 0.00000
CCZM__51 CCZM__51     0 0        1.98654 0.48000 0.00000 0.00000
CCZM__52 CCZM__52     0 0        0.00000 0.00000 0.00000 0.00000
CDAC__51 CDAC__51     0 0        0.00000 0.00000 0.00000 0.00000
CDAC__52 CDAC__52     0 2 119.30 4.15654 -0.2700 0.00000 -0.5156 0.00000 -12.740                                               F
CDAS__11 CDAS__11     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__12 CDAS__12     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__13 CDAS__13     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__14 CDAS__14     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__15 CDAS__15     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__51 CDAS__51     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__52 CDAS__52     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__53 CDAS__53     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__54 CDAS__54     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__55 CDAS__55     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__56 CDAS__56     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__57 CDAS__57     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__58 CDAS__58     0 0        0.00000 0.00000 0.00000 0.00000
CDCAL_51 CDCAL_51     0 0        0.00000 0.00000 0.00000 0.00000
CDCAL_52 CDCAL_52     0 0        7.22654 1.95000 0.00000 0.00000
CDCSM_51 CDCSM_51     0 0        8.54654 8.25000 0.00000 0.00000
CDCSM_52 CDCSM_52     0 0        0.00000 0.00000 0.00000 0.00000
CDCVY_51 CDCVY_51     0 0        0.00000 0.00000 0.00000 0.00000
CDCVY_52 CDCVY_52     0 0        0.00000 0.00000 0.00000 0.00000
CDCZE_51 CDCZE_51     0 0        0.00000 0.00000 0.00000 0.00000
CDCZE_52 CDCZE_52     0 2 120.20 12.2665 -3.8600 0.00000 2.64848 0.00000 -22.500                                               F
CDDA1_51 CDDA1_51     0 0        2.90654 -4.9400 0.00000 0.00000
CDDA1_52 CDDA1_52     0 0        0.00000 0.00000 0.00000 0.00000
CDDA1_53 CDDA1_53     0 0        0.00000 0.00000 0.00000 0.00000
CDDA2_51 CDDA2_51     0 0        0.00000 0.00000 0.00000 0.00000
CDDA2_52 CDDA2_52     0 0        0.00000 0.00000 0.00000 0.00000
CDDJ__51 CDDJ__51     0 0        0.26654 -0.1000 0.00000 0.00000
CDDJ__52 CDDJ__52     0 0        0.00000 0.00000 0.00000 0.00000
CDDKL_51 CDDKL_51     0 0        0.00000 0.00000 0.00000 0.00000
CDDKL_52 CDDKL_52     0 0        0.76654 -0.2500 0.00000 0.00000
CDET__11 CDET__11     0 0        0.00000 0.00000 0.00000 0.00000
CDET__12 CDET__12     0 0        0.00000 0.00000 0.00000 0.00000
CDET__15 CDET__15     0 0        0.00000 0.00000 0.00000 0.00000
CDET__51 CDET__51     0 0        0.00000 0.00000 0.00000 0.00000
CDET__52 CDET__52     0 0        0.00000 0.00000 0.00000 0.00000
CDET__53 CDET__53     0 0        0.00000 0.00000 0.00000 0.00000
CDET__54 CDET__54     0 0        0.00000 0.00000 0.00000 0.00000
CDET__55 CDET__55     0 0        0.00000 0.00000 0.00000 0.00000
CDET__56 CDET__56     0 0        0.00000 0.00000 0.00000 0.00000
CDEZA_51 CDEZA_51     0 0        0.00000 0.00000 0.00000 0.00000
CDEZA_52 CDEZA_52     0 0        3.91654 0.67000 0.00000 0.00000
CDK1__51 CDK1__51     0 0        1.78654 1.13000 0.00000 0.00000
CDK1__52 CDK1__52     0 0        1.10654 1.33000 0.00000 0.00000
CDK2__51 CDK2__51     0 0        0.33654 -0.6600 0.00000 0.00000
CDK2__52 CDK2__52     0 0        0.39654 -0.9800 0.00000 0.00000
CDLUH_51 CDLUH_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -18.480 0.00000 -0.0100                               F
CDLUH_52 CDLUH_52     0 2 121.30 -0.2800 -7.4500 0.19384 0.00000 0.19384 -36.960                                               F
CDLUH_53 CDLUH_53     0 0        0.00000 0.00000 0.00000 0.00000
CDLZY_51 CDLZY_51     0 0        0.00000 0.00000 0.00000 0.00000
CDLZY_52 CDLZY_52     0 0        0.00000 0.00000 0.00000 0.00000
CDOBE_53 CDOBE_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.1000 0.21000 -0.2500                               F
CDOBN_51 CDOBN_51     0 0        0.47654 -0.0100 0.00000 0.00000
CDOBR_51 CDOBR_51     0 2 119.80 6.89654 -2.3100 -0.1144 1.55001 0.00000 -24.140 1.55001 -0.0500                               F
CDOBR_52 CDOBR_52     0 0        0.00000 0.00000 0.00000 0.00000
CDOBV_51 CDOBV_51     0 0        6.68654 -3.0800 0.00000 0.00000
CDOBV_52 CDOBV_52     0 0        0.00000 0.00000 0.00000 0.00000
CDOB__51 CDOB__51     0 0        1.24654 -0.6000 0.00000 0.00000
CDOB__52 CDOB__52     0 0        0.00000 0.00000 0.00000 0.00000
CDOMA_51 CDOMA_51     0 0        0.00000 0.00000 0.00000 0.00000
CDOMA_52 CDOMA_52     0 2 120.20 11.0665 -0.6900 0.00000 0.14736 0.00000 -45.080                                               F
CDOM__51 CDOM__51     0 0        0.00000 0.00000 0.00000 0.00000
CDOM__52 CDOM__52     0 2 117.60 -0.7600 -2.6800 0.19384 0.00000 0.19384 -8.8600                                               F
CDOUV_51 CDOUV_51     0 0        0.00000 0.00000 0.00000 0.00000
CDOUV_52 CDOUV_52     0 0        0.00000 0.00000 0.00000 0.00000
CDOUV_53 CDOUV_53     0 0        5.82654 1.75000 0.00000 0.00000
CDOUV_54 CDOUV_54     0 0        0.00000 0.00000 0.00000 0.00000
CDRA__51 CDRA__51     0 2 119.30 9.01654 -3.0200 0.00000 1.56410 0.00000 -28.860                                               F
CDRA__52 CDRA__52     0 0        0.00000 0.00000 0.00000 0.00000
CDRI__51 CDRI__51     0 2 118.70 4.41654 -4.3500 0.00000 -5.6395 0.00000 -14.170                                               F
CDRI__52 CDRI__52     0 2 118.70 7.11654 -3.2000 0.00000 -5.6395 0.00000 -14.170                                               F
CDRMO_51 CDRMO_51     0 2 119.40 7.14654 -1.1400 0.00000 0.97921 0.00000 -13.600                                               F
CDRMO_52 CDRMO_52     0 0        0.00000 0.00000 0.00000 0.00000
CDSTA_52 CDSTA_52     0 0        -0.0300 0.04000 0.00000 0.00000
CDVR__51 CDVR__51     0 0        1.09654 0.31000 0.00000 0.00000
CDVR__52 CDVR__52     0 0        0.00000 0.00000 0.00000 0.00000
CE802_51 CE802_51     0 0        8.66654 2.16000 0.00000 0.00000
CE802_52 CE802_52     0 0        0.00000 0.00000 0.00000 0.00000
CE803_51 CE803_51     0 0        0.00000 0.00000 0.00000 0.00000
CE803_52 CE803_52     0 0        4.63654 1.58000 0.00000 0.00000
CE804_51 CE804_51     0 0        -0.7500 -0.8200 0.00000 0.00000
CE804_52 CE804_52     0 0        0.00000 0.00000 0.00000 0.00000
CECHV_11 CECHV_11     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -220.00 103.000 -170.00                               F
CECHV_12 CECHV_12     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -220.00 103.000 -170.00                               F
CECHV_51 CECHV_51     0 0        4.69654 0.80000 0.00000 0.00000
CECHV_52 CECHV_52     0 0        0.00000 0.00000 0.00000 0.00000
CECHV_53 CECHV_53     0 0        0.78654 -0.8700 0.00000 0.00000
CECHV_54 CECHV_54     0 0        0.00000 0.00000 0.00000 0.00000
CECK__51 CECK__51     0 0        4.29654 0.35000 0.00000 0.00000
CECK__52 CECK__52     0 0        0.00000 0.00000 0.00000 0.00000
CECK__53 CECK__53     0 0        0.00000 0.00000 0.00000 0.00000
CECK__54 CECK__54     0 0        0.00000 0.00000 0.00000 0.00000
CECK__55 CECK__55     0 0        -0.2900 0.07000 0.00000 0.00000
CECK__56 CECK__56     0 0        0.68654 -0.2500 0.00000 -0.0100 0.00000 -65.000 38.0000 -21.000                               F
CEDAL_11 CEDAL_11     0 2 412.30 -0.3734 0.43000 203.421 120.785 240.000 -252.00 163.940 -134.53                               F
CEDAL_12 CEDAL_12     0 2 412.30 -0.3834 0.44000 207.734 120.457 250.000 -252.00 159.690 -131.88                               F
CEDET_57 CEDET_57     0 0        0.00000 0.00000 0.00000 0.00000
CEDET_58 CEDET_58     0 0        0.34654 -0.7100 0.00000 0.00000
CEDET_59 CEDET_59     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -220.00 103.000 -170.00                               F
CEDET_5A CEDET_5A     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -220.00 103.000 -170.00                               F
CEDET_5B CEDET_5B     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -220.00 103.000 -170.00                               F
CEDET_5C CEDET_5C     0 0        0.00000 0.00000 0.00000 0.00000
CEDET_5D CEDET_5D     0 0        0.00000 0.00000 0.00000 0.00000
CEDST_11 CEDST_11     0 0        0.00000 0.00000 0.00000 -0.0100 330.000 -325.00 270.000 -260.00                               F
CEDU1_11 CEDU1_11     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -299.00 85.0000 -165.00                               F
CEDU2_11 CEDU2_11     0 2 412.30 27.0000 21.0000 -518.75 123.565 0.00000 -598.00 161.350 -314.28                               F
CEDU3_11 CEDU3_11     0 2 412.20 27.1900 21.0000 -512.59 157.474 0.00000 -600.00 177.060 -301.71                               F
CEDU4_11 CEDU4_11     0 2 412.30 27.0000 21.0000 -511.90 116.088 0.00000 -598.00 168.890 -327.97                               F
CEJPS_51 CEJPS_51     0 0        1.17654 -0.1400 0.00000 0.00000
CEKL__51 CEKL__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -66.100 52.3600 -26.870                               F
CEKL__52 CEKL__52     0 0        0.00000 0.00000 0.00000 0.00000
CEKL__53 CEKL__53     0 2 118.50 12.9000 6.67000 -55.651 44.4826 0.00000 -135.53 76.4200 -116.44                               F
CEKL__58 CEKL__58     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -135.53 62.0900 -95.530                               F
CEKL__59 CEKL__59     0 2 116.90 -6.1400 -2.7900 -62.745 46.6629 0.00000 -164.00 143.220 -73.380                               F
CEKL__5A CEKL__5A     0 0        0.00000 0.00000 0.00000 0.00000
CEKOM_51 CEKOM_51     0 0        1.34654 0.83000 0.00000 -0.0100 -10.000 -32.000 12.0000 -22.000                               F
CEKOM_52 CEKOM_52     0 2 118.90 2.48000 1.91000 -42.898 38.7851 -30.000 -96.000 38.7851 -60.000                               F
CELED_11 CELED_11     0 2 407.30 -45.170 104.340 -230.74 298.539 -62.070 -442.07 350.550 -91.920                               F
CELED_51 CELED_51     0 0        -0.0300 -0.3100 0.19384 -0.0100 0.19384 -125.00 36.0000 -85.000                               F
CELED_55 CELED_55     0 0        0.00000 0.00000 0.00000 0.00000
CELED_56 CELED_56     0 2 104.90 78.9700 -71.770 -101.59 78.9028 62.0800 -317.92 174.440 -268.04                               F
CELED_57 CELED_57     0 0        0.58654 -0.3200 0.00000 0.00000
CELI__51 CELI__51     0 2 119.40 0.68000 -0.5900 -4.1793 -8.2642 0.00000 -69.210 53.1400 -46.220                               F
CELI__52 CELI__52     0 2 119.40 1.02000 -0.8900 -4.1793 -8.2642 0.00000 -69.210 53.1400 -46.220                               F
CELU3_51 CELU3_51     0 2 119.80 9.28000 -4.3500 -30.310 26.0721 -3.0000 -90.740 27.2100 -58.760                               F
CELU3_52 CELU3_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -7.0000 5.00000 -5.0000                               F
CEME1_51 CEME1_51     0 2 119.20 5.14000 3.86000 -23.933 15.9719 0.00000 -64.000 22.2400 -52.820                               F
CEME1_52 CEME1_52     0 0        3.42654 1.07000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000                               F
CEME1_53 CEME1_53     0 0        0.49654 -0.5800 0.00000 0.00000
CEME1_54 CEME1_54     0 0        0.00000 0.00000 0.00000 0.00000
CEME1_55 CEME1_55     0 2 118.70 7.08000 4.74000 -23.925 10.2383 0.00000 -64.000 22.2500 -52.820                               F
CEME2_51 CEME2_51     0 0        3.34654 2.40000 0.00000 0.00000
CEME2_52 CEME2_52     0 0        1.00654 0.15000 0.00000 -0.0100 0.00000 -125.00 40.0000 -85.000                               F
CEME2_53 CEME2_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -125.00 40.0000 -85.000                               F
CEME3_11 CEME3_11     0 0        0.00000 0.00000 0.00000 0.00000
CEOPA_51 CEOPA_51     0 2 117.20 4.24000 3.70000 -9.9740 22.7247 0.00000 -64.000 25.5700 -55.820                               F
CEOPA_52 CEOPA_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000                               F
CEOPA_53 CEOPA_53     0 0        -0.1900 -0.0400 0.00000 0.00000
CEOPA_54 CEOPA_54     0 2 117.50 10.0500 5.22000 -57.946 45.6031 0.00000 -128.00 45.6031 -103.51                               F
CEORL_21 CEORL_21     0 2 240.10 1.01000 -0.5100 -6.2450 10.2817 0.00000 -91.000 75.0300 -60.750                               F
CEORL_22 CEORL_22     0 2 240.00 2.01000 -0.5100 -12.683 18.5245 0.00000 -182.00 150.060 -121.50                               F
CEPC2_11 CEPC2_11     0 0        0.34654 -7.6400 0.00000 -0.0100 0.00000 -325.00 125.000 -195.00                               F
CEPOC_11 CEPOC_11     0 0        8.14654 7.31000 0.00000 -0.0100 0.00000 -210.00 111.000 -178.00                               F
CEPOC_13 CEPOC_13     0 2 414.90 8.96000 3.59000 -147.96 74.9311 0.00000 -210.00 108.570 -174.98                               F
CEPOC_51 CEPOC_51     0 0        5.41654 2.78000 0.00000 0.00000
CEPOC_52 CEPOC_52     0 0        0.00000 0.00000 0.00000 0.00000
CEPOR_51 CEPOR_51     0 0        1.86654 -0.1700 0.00000 -0.0100 -10.000 -55.000 14.0000 -28.000                               F
CEPOR_52 CEPOR_52     0 0        0.23654 -0.4100 0.00000 -0.0100 -10.000 -55.000 14.0000 -28.000                               F
CEPOR_53 CEPOR_53     0 0        0.00000 0.00000 0.00000 -0.0100 -10.000 -55.000 14.0000 -28.000                               F
CEPOR_54 CEPOR_54     0 0        1.76654 -0.0900 0.00000 0.00000
CEPR1_11 CEPR1_11     0 0        0.00000 0.00000 0.00000 0.00000
CEPR1_51 CEPR1_51     0 0        0.00000 0.00000 0.00000 0.00000
CEPR1_52 CEPR1_52     0 0        0.00000 0.00000 0.00000 0.00000
CEPR1_53 CEPR1_53     0 0        0.00000 0.00000 0.00000 0.00000
CEPR1_54 CEPR1_54     0 0        0.00000 0.00000 0.00000 0.00000
CEPR2_11 CEPR2_11     0 2 412.60 12.0100 10.0000 -154.69 93.7685 0.00000 -288.00 93.7685 -151.27                               F
CEPR2_12 CEPR2_12     0 2 411.60 24.0200 20.0000 -332.29 187.680 0.00000 -576.00 187.680 -294.69                               F
CEPR2_51 CEPR2_51     0 0        0.31654 -0.6400 0.00000 0.00000
CEPR2_52 CEPR2_52     0 0        0.25654 -0.5400 0.00000 0.00000
CEPVR_21 CEPVR_21     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -142.00 75.0000 -130.00                               F
CEPVR_22 CEPVR_22     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -142.00 75.0000 -130.00                               F
CETBE_51 CETBE_51     0 0        0.00000 0.00000 0.00000 0.00000
CETBE_52 CETBE_52     0 0        0.00000 0.00000 0.00000 0.00000
CETBE_53 CETBE_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -93.750 30.0000 -60.000                               F
CETBE_54 CETBE_54     0 2 120.70 4.98000 3.29000 -22.153 4.40822 0.00000 -36.100 12.4700 -25.280                               F
CETBE_55 CETBE_55     0 0        0.00000 0.00000 0.00000 0.00000
CETEM_11 CETEM_11     0 2 412.60 50.1600 30.0000 -1110.2 85.3878 0.00000 -1125.0 85.3878 -456.14                               F
CETEM_12 CETEM_12     0 2 412.20 50.1400 30.0000 -1107.8 275.011 0.00000 -1125.0 275.011 -459.82                               F
CETEM_51 CETEM_51     0 0        0.30654 1.59000 0.00000 0.00000
CETEM_52 CETEM_52     0 0        0.30654 1.59000 0.00000 0.00000
CETI1_51 CETI1_51     0 0        0.00000 0.00000 0.00000 0.00000
CETIS_21 CETIS_21     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -114.00 61.0000 -110.00                               F
CETIS_51 CETIS_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000                               F
CETIS_52 CETIS_52     0 2 119.30 0.00000 0.00000 -23.951 -5.3971 0.00000 -64.000 22.2400 -52.810                               F
CETIS_53 CETIS_53     0 2 119.30 0.00000 0.00000 -23.951 -5.3971 0.00000 -64.000 22.2400 -52.810                               F
CETIS_55 CETIS_55     0 0        0.00000 0.00000 0.00000 -0.0100 -1.0000 -12.800 8.20000 -11.400                               F
CETPB_51 CETPB_51     0 0        0.34654 -0.3800 0.00000 -0.0100 -1.0000 -5.0000 2.00000 -3.0000                               F
CETU2_11 CETU2_11     0 2 413.00 40.1100 34.9000 -202.94 176.332 0.00000 -448.00 176.332 -309.17                               F
CETU2_12 CETU2_12     0 0        0.57654 0.08000 0.00000 -0.0100 0.00000 -224.00 77.5000 -123.50                               F
CETU2_51 CETU2_51     0 0        -0.0500 -0.4200 0.00000 0.00000
CETU2_52 CETU2_52     0 0        -0.0600 -0.3600 0.00000 0.00000
CFA___51 CFA___51     0 0        2.37654 -2.3600 0.00000 0.00000
CFA___52 CFA___52     0 0        0.00000 0.00000 0.00000 0.00000
CFRNZ_51 CFRNZ_51     0 0        0.00000 0.00000 0.00000 0.00000
CFRNZ_52 CFRNZ_52     0 2 118.30 4.73654 -1.2700 0.00000 -0.3504 0.00000 -3.7600                                               F
CFRYD_51 CFRYD_51     0 0        0.00000 0.00000 0.00000 0.00000
CFRYD_52 CFRYD_52     0 2 119.20 9.01654 -0.3000 -3.4957 2.64504 0.00000 -23.950 2.64504 -2.8100                               F
CFRYO_51 CFRYO_51     0 0        0.00000 0.00000 0.00000 0.00000
CFRYO_52 CFRYO_52     0 2 118.40 3.05654 -2.8100 0.00000 1.02126 0.00000 -12.650                                               F
CGJEN_51 CGJEN_51     0 0        -0.0600 -0.3000 0.00000 0.00000
CGJEN_52 CGJEN_52     0 0        2.23654 1.47000 0.00000 0.00000
CGRCD_51 CGRCD_51     0 0        1.03654 -0.0700 0.00000 0.00000
CGRCD_52 CGRCD_52     0 0        0.00000 0.00000 0.00000 0.00000
CHABR_51 CHABR_51     0 0        0.00000 0.00000 0.00000 0.00000
CHABR_52 CHABR_52     0 2 118.90 5.36654 -2.9600 0.00000 -0.0403 0.00000 -9.1600                                               F
CHAMR_51 CHAMR_51     0 2 119.90 2.16654 -0.2700 0.00000 0.04537 0.00000 -31.680                                               F
CHAMR_52 CHAMR_52     0 0        0.00000 0.00000 0.00000 0.00000
CHANU_51 CHANU_51     0 2 121.10 3.09654 -0.4100 -0.6940 2.00248 0.00000 -2.3000 2.00248 -0.2600                               F
CHANU_52 CHANU_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.3000 0.23000 -0.2800                               F
CHAVB_51 CHAVB_51     0 0        3.81654 -5.2600 0.00000 0.00000
CHAVB_52 CHAVB_52     0 0        0.00000 0.00000 0.00000 0.00000
CHAVR_51 CHAVR_51     0 0        5.15654 -0.0300 0.00000 0.00000
CHAVR_52 CHAVR_52     0 0        0.00000 0.00000 0.00000 0.00000
CHBD__51 CHBD__51     0 0        0.83654 -1.2100 0.00000 0.00000
CHBD__52 CHBD__52     0 0        0.40654 -1.2200 0.00000 0.00000
CHBM__11 CHBM__11     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__12 CHBM__12     0 0        0.00000 92.4600 0.00000 0.00000
CHBM__13 CHBM__13     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__14 CHBM__14     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__15 CHBM__15     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__16 CHBM__16     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__51 CHBM__51     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__52 CHBM__52     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__53 CHBM__53     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__54 CHBM__54     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__55 CHBM__55     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__56 CHBM__56     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__57 CHBM__57     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__58 CHBM__58     0 0        0.00000 0.00000 0.00000 0.00000
CHB___51 CHB___51     0 0        0.00000 0.00000 0.00000 0.00000
CHB___52 CHB___52     0 2 118.50 3.61654 -2.5900 0.00000 -1.9678 0.00000 -52.090                                               F
CHDLN_51 CHDLN_51     0 0        0.00000 0.00000 0.00000 0.00000
CHDLN_52 CHDLN_52     0 2 121.40 14.8765 -5.2500 0.00000 3.13913 0.00000 -40.300                                               F
CHDLN_53 CHDLN_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -50.440 15.6000 -32.240                               F
CHEO__51 CHEO__51     0 0        0.00000 0.00000 0.00000 0.00000
CHEO__52 CHEO__52     0 0        6.08654 -1.7100 0.00000 0.00000
CHI___51 CHI___51     0 2 117.90 8.12654 1.05000 -0.3444 -0.6652 0.00000 -42.100 0.40000 -0.6652                               F
CHI___52 CHI___52     0 0        0.00000 0.00000 0.00000 0.00000
CHJ___51 CHJ___51     0 0        0.00000 0.00000 0.00000 0.00000
CHJ___52 CHJ___52     0 2 118.30 4.68654 -2.6100 -0.9362 2.85057 0.00000 -102.84 2.85057 -1.0000                               F
CHKJI_51 CHKJI_51     0 0        0.00000 0.00000 0.00000 0.00000
CHKJI_52 CHKJI_52     0 2 118.20 7.49654 -6.4700 0.00000 1.71572 0.00000 -18.680                                               F
CHKJI_53 CHKJI_53     0 0        0.00000 0.00000 0.00000 0.00000
CHKJI_54 CHKJI_54     0 0        0.00000 0.00000 0.00000 0.00000
CHKSE_51 CHKSE_51     0 2 118.60 9.62654 -1.1500 0.00000 3.05641 0.00000 -5.2200                                               F
CHKSE_52 CHKSE_52     0 2 118.70 7.31654 -4.2400 0.00000 3.15490 0.00000 -5.2200                                               F
CHLE__51 CHLE__51     0 0        0.00000 0.00000 0.00000 0.00000
CHLE__52 CHLE__52     0 0        3.69654 -2.1700 0.00000 0.00000
CHLIN_51 CHLIN_51     0 2 119.10 3.76654 0.36000 0.00000 0.81910 0.00000 -9.5600                                               F
CHLIN_52 CHLIN_52     0 2 121.20 2.55654 -3.1200 0.00000 0.54081 0.00000 -9.5600                                               F
CHNEV_51 CHNEV_51     0 0        3.81654 -1.4000 0.00000 0.00000
CHNEV_52 CHNEV_52     0 0        0.00000 0.00000 0.00000 0.00000
CHNE__51 CHNE__51     0 2 117.40 -4.4900 -0.2900 -2.0192 1.61561 -2.0192 -9.0000 3.60000 -5.4000                               F
CHNE__52 CHNE__52     0 2 117.30 4.30654 1.46000 -3.7339 1.13648 -3.0000 -9.0000 3.60000 -5.4000                               F
CHOBR_51 CHOBR_51     0 0        0.00000 0.00000 0.00000 0.00000
CHOBR_52 CHOBR_52     0 2 119.80 3.71654 -1.4300 0.00000 1.03424 0.00000 -13.080                                               F
CHOLS_51 CHOLS_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -9.8900 0.00000 -0.0100                               F
CHOLS_52 CHOLS_52     0 2 120.30 3.79654 -0.6500 0.00000 0.41051 0.00000 -9.8900                                               F
CHOLY_51 CHOLY_51     0 0        0.00000 0.00000 0.00000 0.00000
CHORE_51 CHORE_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.5600 0.00000 -0.0100                               F
CHORE_52 CHORE_52     0 2 120.50 4.23654 0.37000 0.00000 0.71512 0.00000 -5.5600                                               F
CHOR__51 CHOR__51     0 2 118.30 12.8765 0.41000 0.00000 0.00590 0.00000 -41.940                                               F
CHOR__52 CHOR__52     0 0        0.00000 0.00000 0.00000 0.00000
CHOSE_51 CHOSE_51     0 2 121.70 16.1565 -0.1100 -0.3025 1.57278 0.00000 -30.100 1.57278 -0.2300                               F
CHOSE_52 CHOSE_52     0 0        0.00000 0.00000 0.00000 0.00000
CHOST_51 CHOST_51     0 0        0.95654 -0.5900 0.00000 0.00000
CHOST_52 CHOST_52     0 0        0.00000 0.00000 0.00000 0.00000
CHO___51 CHO___51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000                               F
CHO___52 CHO___52     0 0        0.00000 0.00000 0.00000 0.00000
CHO___55 CHO___55     0 0        0.00000 0.00000 0.00000 0.00000
CHO___56 CHO___56     0 2 119.90 1.35000 -0.8300 -20.096 15.7490 0.00000 -80.970 19.3600 -49.840                               F
CHRAD_51 CHRAD_51     0 0        0.00000 0.00000 0.00000 0.00000
CHRAD_52 CHRAD_52     0 2 118.70 11.6065 1.46000 0.00000 3.01349 0.00000 -3.4800                                               F
CHRA__11 CHRA__11     0 0        0.45000 188.550 0.00000 0.00000
CHRA__12 CHRA__12     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__13 CHRA__13     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__14 CHRA__14     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__15 CHRA__15     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__21 CHRA__21     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__22 CHRA__22     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__25 CHRA__25     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__26 CHRA__26     0 0        0.00000 0.00000 0.00000 0.00000
CHRCE_51 CHRCE_51     0 0        12.0265 3.59000 0.00000 0.00000
CHRCE_52 CHRCE_52     0 0        0.00000 0.00000 0.00000 0.00000
CHRD_211 CHRD_211     0 0        0.00000 0.00000 0.00000 0.00000
CHRD_212 CHRD_212     0 0        0.00000 0.00000 0.00000 0.00000
CHRD_213 CHRD_213     0 0        0.00000 0.00000 0.00000 0.00000
CHRD_214 CHRD_214     0 0        0.00000 0.00000 0.00000 0.00000
CHRD_215 CHRD_215     0 0        0.00000 0.00000 0.00000 0.00000
CHRD_216 CHRD_216     0 0        0.00000 0.00000 0.00000 0.00000
CHRD__11 CHRD__11     0 0        0.00000 0.00000 0.00000 0.00000
CHRD__12 CHRD__12     0 0        0.00000 0.00000 0.00000 0.00000
CHRD__13 CHRD__13     0 0        0.56000 171.020 0.00000 0.00000
CHRD__14 CHRD__14     0 0        0.00000 0.00000 0.00000 0.00000
CHRD__15 CHRD__15     0 0        0.00000 0.00000 0.00000 0.00000
CHRNE_51 CHRNE_51     0 0        0.00000 0.00000 0.00000 0.00000
CHRNE_52 CHRNE_52     0 2 118.20 9.33654 -3.3100 -0.3924 4.90234 0.00000 -31.130 4.90234 -0.2200                               F
CHRNE_53 CHRNE_53     0 0        0.00000 0.00000 0.00000 0.00000
CHRZE_51 CHRZE_51     0 0        0.00000 0.00000 0.00000 0.00000
CHRZE_52 CHRZE_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -9.0200 0.00000 -0.0100                               F
CHRZE_53 CHRZE_53     0 2 119.80 0.85654 -0.6200 0.00000 0.65111 0.00000 -18.040                                               F
CHSCD_51 CHSCD_51     0 0        0.41654 -0.9500 0.00000 0.00000
CHSCD_52 CHSCD_52     0 0        0.00000 0.00000 0.00000 0.00000
CHSLA_51 CHSLA_51     0 0        2.33654 -1.2100 0.00000 0.00000
CHTRA_51 CHTRA_51     0 0        4.36654 3.49000 0.00000 0.00000
CHTRA_52 CHTRA_52     0 0        0.00000 0.00000 0.00000 0.00000
CHUM__51 CHUM__51     0 0        0.00000 0.00000 0.00000 0.00000
CHUM__52 CHUM__52     0 2 119.20 6.69654 -2.0600 0.00000 -0.0732 0.00000 -9.2900                                               F
CHUN__51 CHUN__51     0 0        0.00000 0.00000 0.00000 0.00000
CHUN__52 CHUN__52     0 2 120.20 8.60654 -3.5900 0.00000 1.53785 0.00000 -83.060                                               F
CHUV__51 CHUV__51     0 0        0.00000 0.00000 0.00000 0.00000
CHUV__52 CHUV__52     0 0        0.00000 0.00000 0.00000 0.00000
CHUV__53 CHUV__53     0 0        0.00000 0.00000 0.00000 0.00000
CHUV__54 CHUV__54     0 0        10.0465 -9.5800 0.00000 0.00000
CHU___51 CHU___51     0 0        0.00000 0.00000 0.00000 0.00000
CHU___52 CHU___52     0 2 118.40 4.93654 -2.5300 0.00000 -0.6388 0.00000 -30.740                                               F
CHZI__11 CHZI__11     0 0        0.00000 0.00000 0.00000 0.00000
CHZI__12 CHZI__12     0 0        0.00000 0.00000 0.00000 0.00000
CHZI__15 CHZI__15     0 0        0.00000 0.00000 0.00000 0.00000
CHZI__51 CHZI__51     0 0        0.00000 0.00000 0.00000 0.00000
CHZI__52 CHZI__52     0 0        0.00000 0.00000 0.00000 0.00000
CHZI__53 CHZI__53     0 0        0.37654 -8.2200 0.00000 0.00000
CHZI__55 CHZI__55     0 0        0.00000 0.00000 0.00000 0.00000
CJABL_51 CJABL_51     0 0        0.00000 0.00000 0.00000 0.00000
CJABL_52 CJABL_52     0 0        5.34654 -1.4700 0.00000 0.00000
CJACD_51 CJACD_51     0 0        0.00000 0.00000 0.00000 0.00000
CJACD_52 CJACD_52     0 0        5.65654 -3.6400 0.00000 0.00000
CJBJI_51 CJBJI_51     0 0        3.00654 -0.3000 0.00000 0.00000
CJBJI_52 CJBJI_52     0 0        0.00000 0.00000 0.00000 0.00000
CJBRY_52 CJBRY_52     0 0        4.82654 -1.2000 0.00000 0.00000
CJBRY_53 CJBRY_53     0 0        0.00000 0.00000 0.00000 0.00000
CJBSE_51 CJBSE_51     0 0        0.00000 0.00000 0.00000 0.00000
CJBSE_52 CJBSE_52     0 0        5.29654 -0.4600 0.00000 0.00000
CJEHL_51 CJEHL_51     0 0        2.01654 -0.2800 0.00000 0.00000
CJEHL_52 CJEHL_52     0 0        0.00000 0.00000 0.00000 0.00000
CJEHL_53 CJEHL_53     0 0        0.00000 0.00000 0.00000 0.00000
CJERM_51 CJERM_51     0 2 120.00 4.99654 -2.2200 0.00000 -1.8641 0.00000 -9.1900                                               F
CJERM_52 CJERM_52     0 2 119.90 7.55654 -0.5100 0.00000 0.46199 0.00000 -9.1900                                               F
CJHR__51 CJHR__51     0 2 117.80 4.28654 -1.9900 0.00000 0.56059 0.00000 -26.220                                               F
CJHR__52 CJHR__52     0 2 117.80 2.59654 -1.6100 0.00000 0.56059 0.00000 -26.220                                               F
CJIL__51 CJIL__51     0 2 118.20 3.82654 -2.1800 0.00000 -0.1718 0.00000 -4.0600                                               F
CJIND_51 CJIND_51     0 2 118.40 5.26654 0.00000 -0.4865 -0.0791 0.00000 -10.840 0.17000 -0.1900                               F
CJIND_52 CJIND_52     0 2 118.40 5.44654 -1.8100 -0.4865 -0.0791 0.00000 -10.840 0.17000 -0.1900                               F
CJIP__51 CJIP__51     0 0        0.00000 0.00000 0.00000 0.00000
CJIP__52 CJIP__52     0 0        2.84654 0.55000 0.00000 0.00000
CJIRI_51 CJIRI_51     0 0        1.67654 -0.1600 0.00000 0.00000
CJIRI_52 CJIRI_52     0 0        0.00000 0.00000 0.00000 0.00000
CJIRK_51 CJIRK_51     0 0        0.00000 0.00000 0.00000 0.00000
CJIRK_52 CJIRK_52     0 2 119.90 4.60654 -6.1600 0.00000 -0.9543 0.00000 -11.520                                               F
CJIY__51 CJIY__51     0 0        8.59654 -5.9300 0.00000 0.00000
CJIY__52 CJIY__52     0 0        0.00000 0.00000 0.00000 0.00000
CJI___51 CJI___51     0 0        4.14654 -1.1200 0.00000 0.00000
CJI___52 CJI___52     0 0        0.00000 0.00000 0.00000 0.00000
CJI___53 CJI___53     0 0        3.75654 -4.9500 0.00000 0.00000
CKACD_51 CKACD_51     0 0        0.00000 0.00000 0.00000 0.00000
CKACD_52 CKACD_52     0 0        1.65654 0.19000 0.00000 0.00000
CKAD__51 CKAD__51     0 0        0.80654 -0.5500 0.00000 0.00000
CKAD__52 CKAD__52     0 0        0.00000 0.00000 0.00000 0.00000
CKAM__55 CKAM__55     0 0        0.00000 0.00000 0.00000 0.00000
CKAM__56 CKAM__56     0 2 118.40 0.00000 0.00000 -2.8902 -4.3389 0.00000 -40.000 33.5100 -37.350                               F
CKAP__51 CKAP__51     0 0        0.00000 0.00000 0.00000 0.00000
CKAP__52 CKAP__52     0 0        5.61654 -1.6300 0.00000 0.00000
CKARA_51 CKARA_51     0 0        0.00000 0.00000 0.00000 0.00000
CKARA_52 CKARA_52     0 0        -0.0400 -0.8200 0.00000 0.00000
CKARP_51 CKARP_51     0 0        9.98654 -3.8800 0.00000 0.00000
CKARP_52 CKARP_52     0 0        0.00000 0.00000 0.00000 0.00000
CKAU__53 CKAU__53     0 2 119.00 10.6900 16.1800 -41.585 -3.9653 -13.000 -58.000 12.0000 -41.780                               F
CKAU__55 CKAU__55     0 0        6.29654 2.31000 0.00000 0.00000
CKB___51 CKB___51     0 0        0.00000 0.00000 0.00000 0.00000
CKB___52 CKB___52     0 0        0.00000 0.00000 0.00000 0.00000
CKB___53 CKB___53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -16.510 0.00000 -0.0100                               F
CKB___54 CKB___54     0 0        1.77654 -0.2500 0.00000 0.00000
CKHO__51 CKHO__51     0 0        0.00000 0.00000 0.00000 0.00000
CKHO__52 CKHO__52     0 2 123.20 -2.7200 -2.6100 0.19384 0.00000 0.19384 -39.000                                               F
CKLAT_51 CKLAT_51     0 2 120.40 7.10654 -0.4500 0.00000 0.36681 0.00000 -24.020                                               F
CKLAT_52 CKLAT_52     0 2 120.50 3.39654 0.43000 0.00000 0.27009 0.00000 -24.020                                               F
CKLT__11 CKLT__11     0 0        0.00000 0.00000 0.00000 0.00000
CKLT__12 CKLT__12     0 0        0.00000 0.00000 0.00000 0.00000
CKLT__15 CKLT__15     0 0        0.00000 0.00000 0.00000 0.00000
CKLT__51 CKLT__51     0 0        -0.4700 -6.9300 0.00000 0.00000
CKLT__52 CKLT__52     0 0        0.36654 -8.1200 0.00000 0.00000
CKLT__53 CKLT__53     0 0        0.00000 0.00000 0.00000 0.00000
CKLT__55 CKLT__55     0 0        0.00000 0.00000 0.00000 0.00000
CKLZ__51 CKLZ__51     0 0        0.00000 0.00000 0.00000 0.00000
CKLZ__52 CKLZ__52     0 2 117.70 12.1165 -3.1200 0.00000 2.70040 0.00000 -10.140                                               F
CKNC__51 CKNC__51     0 2 120.40 3.05654 -0.9800 -1.3829 2.00932 0.00000 -45.750 2.00932 -1.4600                               F
CKNC__52 CKNC__52     0 0        0.00000 0.00000 0.00000 0.00000
CKOB__51 CKOB__51     0 0        1.61654 -0.1700 0.00000 0.00000
CKOB__52 CKOB__52     0 0        0.00000 0.00000 0.00000 0.00000
CKOCS_51 CKOCS_51     0 0        0.00000 0.00000 0.00000 0.00000
CKOCS_52 CKOCS_52     0 0        1.20654 -1.2600 0.00000 0.00000
CKOCS_54 CKOCS_54     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__11 CKOC__11     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__12 CKOC__12     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__13 CKOC__13     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__14 CKOC__14     0 0        0.44000 186.920 0.00000 0.00000
CKOC__15 CKOC__15     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__16 CKOC__16     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__17 CKOC__17     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__19 CKOC__19     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__1L CKOC__1L     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__51 CKOC__51     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__52 CKOC__52     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__53 CKOC__53     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__54 CKOC__54     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__55 CKOC__55     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__56 CKOC__56     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__57 CKOC__57     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__58 CKOC__58     0 0        0.00000 0.00000 0.00000 0.00000
CKOJN_51 CKOJN_51     0 2 121.40 1.65654 -0.9600 0.00000 -0.1838 0.00000 -24.360                                               F
CKOL__51 CKOL__51     0 0        0.00000 0.00000 0.00000 0.00000
CKOL__52 CKOL__52     0 2 123.20 6.57654 -4.2100 0.00000 4.32513 0.00000 -5.6000                                               F
CKOPR_51 CKOPR_51     0 0        5.89654 -0.2200 0.00000 0.00000
CKOPR_52 CKOPR_52     0 0        0.00000 0.00000 0.00000 0.00000
CKOSE_51 CKOSE_51     0 0        0.00000 0.00000 0.00000 0.00000
CKOSE_52 CKOSE_52     0 0        0.00000 0.00000 0.00000 0.00000
CKOST_51 CKOST_51     0 2 120.10 11.1400 0.76000 -14.044 -0.7344 22.2000 -49.240 -0.7344 -16.800                               F
CKOST_52 CKOST_52     0 0        0.00000 0.00000 0.00000 0.00000
CKOST_53 CKOST_53     0 0        0.00000 0.00000 0.00000 0.00000
CKOST_54 CKOST_54     0 2 120.10 3.48654 -1.3700 0.00000 -0.7344 0.00000 -13.520                                               F
CKOZ__51 CKOZ__51     0 2 123.30 5.90654 -2.9200 0.00000 2.57872 0.00000 -15.380                                               F
CKOZ__52 CKOZ__52     0 0        0.00000 0.00000 0.00000 0.00000
CKPO__51 CKPO__51     0 0        0.00000 0.00000 0.00000 0.00000
CKPO__52 CKPO__52     0 0        0.38654 -0.2400 0.00000 0.00000
CKRAL_51 CKRAL_51     0 0        0.00000 0.00000 0.00000 0.00000
CKRAL_52 CKRAL_52     0 2 119.90 1.07654 -0.4800 0.00000 0.54180 0.00000 -13.230                                               F
CKRA__11 CKRA__11     0 0        0.00000 0.00000 0.00000 0.00000
CKRA__12 CKRA__12     0 0        0.00000 92.1600 0.00000 0.00000
CKRA__15 CKRA__15     0 0        0.00000 0.00000 0.00000 0.00000
CKRA__51 CKRA__51     0 0        0.21654 -6.2100 0.00000 0.00000
CKRA__52 CKRA__52     0 0        0.21654 -5.9600 0.00000 0.00000
CKRA__53 CKRA__53     0 0        0.00000 0.00000 0.00000 0.00000
CKRA__54 CKRA__54     0 0        0.00000 0.00000 0.00000 0.00000
CKRA__55 CKRA__55     0 0        0.00000 0.00000 0.00000 0.00000
CKRA__56 CKRA__56     0 0        0.00000 0.00000 0.00000 0.00000
CKRA__57 CKRA__57     0 0        0.00000 0.00000 0.00000 0.00000
CKRA__58 CKRA__58     0 0        0.00000 0.00000 0.00000 0.00000
CKRBR_51 CKRBR_51     0 0        5.48654 -5.1700 0.00000 0.00000
CKRBR_52 CKRBR_52     0 0        0.00000 0.00000 0.00000 0.00000
CKRIM_51 CKRIM_51     0 0        0.00000 0.00000 0.00000 0.00000
CKRIM_52 CKRIM_52     0 2 119.80 11.6165 -2.9700 0.00000 0.14455 0.00000 -49.020                                               F
CKRL__51 CKRL__51     0 2 119.00 8.10654 -6.7900 0.00000 -6.7894 0.00000 -38.080                                               F
CKRL__52 CKRL__52     0 2 119.00 2.35654 -3.8900 0.00000 -6.7894 0.00000 -19.040                                               F
CKRNV_51 CKRNV_51     0 0        3.22654 -2.4500 0.00000 0.00000
CKRNV_52 CKRNV_52     0 0        0.00000 0.00000 0.00000 0.00000
CKRT__51 CKRT__51     0 0        0.00000 0.00000 0.00000 0.00000
CKRT__52 CKRT__52     0 2 117.40 0.96654 -0.5500 0.00000 1.21508 0.00000 -6.3900                                               F
CKUNC_51 CKUNC_51     0 0        0.00000 0.00000 0.00000 0.00000
CKUNC_52 CKUNC_52     0 0        5.94654 -0.8100 0.00000 0.00000
CKUNC_53 CKUNC_53     0 0        0.00000 0.00000 0.00000 0.00000
CKUN__51 CKUN__51     0 2 120.10 4.68654 -1.8900 0.00000 0.68939 0.00000 -12.920                                               F
CKUN__52 CKUN__52     0 0        0.00000 0.00000 0.00000 0.00000
CKVAS_51 CKVAS_51     0 0        5.79654 2.24000 0.00000 0.00000
CKVAS_52 CKVAS_52     0 0        0.00000 0.00000 0.00000 0.00000
CKVAS_53 CKVAS_53     0 0        0.00000 0.00000 0.00000 0.00000
CKV___51 CKV___51     0 0        9.98654 -2.3500 0.00000 0.00000
CKV___52 CKV___52     0 0        0.00000 0.00000 0.00000 0.00000
CKY___54 CKY___54     0 2 119.80 15.9565 -1.4200 0.00000 0.40542 0.00000 -76.910                                               F
CKY___55 CKY___55     0 0        0.00000 0.00000 0.00000 0.00000
CLANS_51 CLANS_51     0 0        0.00000 0.00000 0.00000 0.00000
CLANS_52 CLANS_52     0 2 120.70 5.80654 -1.0500 0.00000 3.89754 0.00000 -20.160                                               F
CLBPV_51 CLBPV_51     0 0        0.00000 0.00000 0.00000 0.00000
CLBPV_52 CLBPV_52     0 0        3.93654 -3.2700 0.00000 0.00000
CLBTP_51 CLBTP_51     0 2 119.90 4.27654 -1.0500 -1.2009 2.31711 -1.0000 -5.0000 2.31711 -3.0000                               F
CLBTP_52 CLBTP_52     0 0        3.59654 -0.6900 0.00000 -0.0100 -1.0000 -5.0000 2.00000 -3.0000                               F
CLBVY_51 CLBVY_51     0 0        0.00000 0.00000 0.00000 0.00000
CLBVY_52 CLBVY_52     0 0        2.51654 -3.2700 0.00000 0.00000
CLET__51 CLET__51     0 0        3.84654 -4.2700 0.00000 0.00000
CLET__52 CLET__52     0 2 121.30 6.10654 -5.9600 -0.5641 -4.9703 0.00000 -4.9500 2.00000 -4.9703                               F
CLET__53 CLET__53     0 0        0.00000 0.00000 0.00000 0.00000
CLET__54 CLET__54     0 0        0.00000 0.00000 0.00000 0.00000
CLHO__51 CLHO__51     0 0        0.00000 0.00000 0.00000 0.00000
CLHO__52 CLHO__52     0 0        0.00000 0.00000 0.00000 0.00000
CLHO__53 CLHO__53     0 0        13.7265 -16.280 0.00000 0.00000
CLHO__54 CLHO__54     0 0        0.00000 0.00000 0.00000 0.00000
CLICD_51 CLICD_51     0 0        0.00000 0.00000 0.00000 0.00000
CLICD_52 CLICD_52     0 0        2.25654 0.67000 0.00000 0.00000
CLICE_51 CLICE_51     0 0        0.00000 0.00000 0.00000 0.00000
CLICE_52 CLICE_52     0 2 120.50 1.75654 -2.0300 0.00000 0.42438 0.00000 -22.160                                               F
CLIPE_51 CLIPE_51     0 0        0.00000 0.00000 0.00000 0.00000
CLIPE_52 CLIPE_52     0 2 119.00 13.1865 3.54000 -0.8575 2.42137 0.00000 -49.080 2.42137 -0.3400                               F
CLIP__53 CLIP__53     0 2 117.70 7.78654 -2.6900 0.00000 0.04815 0.00000 -31.320                                               F
CLIP__54 CLIP__54     0 0        0.00000 0.00000 0.00000 0.00000
CLISN_51 CLISN_51     0 0        8.48654 4.20000 0.00000 0.00000
CLISN_52 CLISN_52     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__21 CLIS__21     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__22 CLIS__22     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__25 CLIS__25     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__51 CLIS__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -28.370 0.00000 -0.0100                               F
CLIS__52 CLIS__52     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__53 CLIS__53     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__54 CLIS__54     0 2 117.60 11.7465 -6.7000 0.00000 17.1217 0.00000 -56.740                                               F
CLIS__55 CLIS__55     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__56 CLIS__56     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__57 CLIS__57     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__58 CLIS__58     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__59 CLIS__59     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__5C CLIS__5C     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__5D CLIS__5D     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__5J CLIS__5J     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__5O CLIS__5O     0 0        0.00000 0.00000 0.00000 0.00000
CLITO_51 CLITO_51     0 0        2.74654 0.22000 0.00000 0.00000
CLITO_52 CLITO_52     0 0        2.71654 0.22000 0.00000 0.00000
CLITV_51 CLITV_51     0 2 118.20 1.16000 -1.9500 -5.9486 -0.8943 0.00000 -7.0000 0.70000 -0.8943                               F
CLITV_52 CLITV_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -7.0000 0.70000 -0.8400                               F
CLITV_53 CLITV_53     0 0        0.00000 0.00000 0.00000 0.00000
CLIX__51 CLIX__51     0 0        2.31654 -2.7700 0.00000 0.00000
CLIX__52 CLIX__52     0 0        0.00000 0.00000 0.00000 0.00000
CLI___51 CLI___51     0 0        0.00000 0.00000 0.00000 0.00000
CLI___52 CLI___52     0 0        6.02654 -6.3900 0.00000 0.00000
CLOCH_51 CLOCH_51     0 0        0.80654 0.27000 0.00000 0.00000
CLOCH_52 CLOCH_52     0 0        0.00000 0.00000 0.00000 0.00000
CLOUN_51 CLOUN_51     0 2 119.60 6.42654 -2.5000 0.00000 -1.0772 0.00000 -39.920                                               F
CLOUN_52 CLOUN_52     0 0        0.00000 0.00000 0.00000 0.00000
CLOX__51 CLOX__51     0 0        6.52654 0.21000 0.00000 0.00000
CLOX__52 CLOX__52     0 0        0.00000 0.00000 0.00000 0.00000
CLPCE_51 CLPCE_51     0 0        4.40654 1.58000 0.00000 0.00000
CLPCE_52 CLPCE_52     0 0        0.00000 0.00000 0.00000 0.00000
CLSN__52 CLSN__52     0 2 118.30 0.19654 0.00000 0.02444 -0.4951 0.02500 -19.410 0.00000 -0.8960                               F
CLSY__53 CLSY__53     0 2 119.60 6.00654 -3.0000 0.00000 1.68470 0.00000 -29.520                                               F
CLSY__54 CLSY__54     0 0        0.00000 0.00000 0.00000 0.00000
CLTJI_51 CLTJI_51     0 0        0.00000 0.00000 0.00000 0.00000
CLTJI_52 CLTJI_52     0 2 120.30 5.48654 -1.5000 0.00000 1.04126 0.00000 -6.3600                                               F
CLTSZ_51 CLTSZ_51     0 2 120.50 3.64654 -2.6500 0.00000 0.52898 0.00000 -8.6000                                               F
CLTSZ_52 CLTSZ_52     0 0        0.00000 0.00000 0.00000 0.00000
CLUTN_51 CLUTN_51     0 0        0.42654 0.37000 0.00000 0.00000
CLUTN_52 CLUTN_52     0 0        0.00000 0.00000 0.00000 0.00000
CMAD__51 CMAD__51     0 0        0.00000 0.00000 0.00000 0.00000
CMAD__52 CMAD__52     0 2 120.30 14.4965 -8.5100 0.00000 0.26063 0.00000 -7.5700                                               F
CMAL__21 CMAL__21     0 0        0.00000 0.00000 0.00000 0.00000
CMAL__22 CMAL__22     0 0        0.00000 0.00000 0.00000 0.00000
CMAL__51 CMAL__51     0 0        0.00000 0.00000 0.00000 0.00000
CMAL__52 CMAL__52     0 0        8.79654 -0.7100 0.00000 0.00000
CMAL__53 CMAL__53     0 0        0.00000 0.00000 0.00000 0.00000
CMAL__54 CMAL__54     0 2 119.20 12.2665 -7.1400 -9.6135 -1.4538 0.00000 -17.500 5.00000 -5.0000                               F
CMAL__55 CMAL__55     0 0        0.00000 0.00000 0.00000 0.00000
CMAL__56 CMAL__56     0 0        0.00000 0.00000 0.00000 0.00000
CMART_51 CMART_51     0 0        0.00000 0.00000 0.00000 0.00000
CMART_52 CMART_52     0 0        0.00000 0.00000 0.00000 0.00000
CMART_53 CMART_53     0 0        2.89654 -1.9400 0.00000 0.00000
CMART_54 CMART_54     0 0        0.00000 0.00000 0.00000 0.00000
CMBO__51 CMBO__51     0 2 118.70 8.93654 -2.6200 0.00000 10.1746 0.00000 -28.790                                               F
CMBO__52 CMBO__52     0 2 118.70 15.2565 -4.1900 0.00000 10.1746 0.00000 -57.580                                               F
CMBU__51 CMBU__51     0 2 119.10 3.94654 -2.2900 0.00000 -0.0857 0.00000 -19.840                                               F
CMBU__52 CMBU__52     0 0        0.00000 0.00000 0.00000 0.00000
CMCHZ_51 CMCHZ_51     0 0        0.00000 0.00000 0.00000 0.00000
CMCHZ_52 CMCHZ_52     0 0        0.23654 -0.4800 0.00000 0.00000
CMEDE_51 CMEDE_51     0 2 119.80 1.60654 -2.9700 -0.2626 2.22307 0.00000 -1.8000 2.22307 -0.2100                               F
CMEDV_51 CMEDV_51     0 2 119.80 0.00000 0.00000 -11.935 0.53301 0.00000 -42.000 4.20000 -4.8000                               F
CMED__51 CMED__51     0 0        0.00000 0.00000 0.00000 0.00000
CMED__52 CMED__52     0 0        2.73654 -0.2600 0.00000 0.00000
CMEM__51 CMEM__51     0 2 119.30 12.1765 -3.4800 0.00000 1.86667 0.00000 -37.220                                               F
CMEM__52 CMEM__52     0 0        0.00000 0.00000 0.00000 0.00000
CMET__51 CMET__51     0 0        0.00000 0.00000 0.00000 0.00000
CMET__52 CMET__52     0 0        0.75654 -0.3800 0.00000 -0.0100 0.00000 -3.8500 0.78000 -1.0400                               F
CMEX__51 CMEX__51     0 0        0.00000 0.00000 0.00000 0.00000
CMEX__52 CMEX__52     0 2 119.20 9.80654 -7.5200 0.00000 -0.1680 0.00000 -5.2800                                               F
CMEY__51 CMEY__51     0 0        11.5265 -12.770 0.00000 0.00000
CMEY__52 CMEY__52     0 0        0.00000 0.00000 0.00000 0.00000
CMHR__51 CMHR__51     0 0        5.59654 -1.2300 0.00000 0.00000
CMHR__52 CMHR__52     0 0        0.00000 0.00000 0.00000 0.00000
CMIL__21 CMIL__21     0 0        0.00000 0.00000 0.00000 0.00000
CMIL__22 CMIL__22     0 0        0.00000 0.00000 0.00000 0.00000
CMIL__25 CMIL__25     0 0        0.00000 0.00000 0.00000 0.00000
CMIL__51 CMIL__51     0 0        0.00000 0.00000 0.00000 0.00000
CMIL__52 CMIL__52     0 0        0.00000 0.00000 0.00000 0.00000
CMI___51 CMI___51     0 0        0.00000 0.00000 0.00000 0.00000
CMI___52 CMI___52     0 2 118.50 4.06654 -2.0800 0.00000 -0.3198 0.00000 -18.630                                               F
CMLA__51 CMLA__51     0 0        0.00000 0.00000 0.00000 0.00000
CMLA__52 CMLA__52     0 2 117.70 7.57654 -4.3000 0.00000 1.34688 0.00000 -20.750                                               F
CMLE__51 CMLE__51     0 0        0.00000 0.00000 0.00000 0.00000
CMLE__52 CMLE__52     0 0        1.57654 -1.0200 0.00000 0.00000
CMLO__51 CMLO__51     0 0        0.00000 0.00000 0.00000 0.00000
CMLO__52 CMLO__52     0 2 119.70 5.76654 -5.4600 0.00000 2.08758 0.00000 -10.380                                               F
CMNI__51 CMNI__51     0 0        0.28654 -0.3600 0.00000 0.00000
CMNM__51 CMNM__51     0 0        0.00000 0.00000 0.00000 0.00000
CMNM__52 CMNM__52     0 2 118.30 5.61654 -2.9000 0.00000 -0.1165 0.00000 -5.1800                                               F
CMOB__51 CMOB__51     0 0        6.47654 -4.2900 0.00000 0.00000
CMOB__52 CMOB__52     0 0        0.00000 0.00000 0.00000 0.00000
CMODL_51 CMODL_51     0 0        0.00000 0.00000 0.00000 0.00000
CMODL_52 CMODL_52     0 0        7.66654 1.57000 0.00000 0.00000
CMOHE_51 CMOHE_51     0 0        0.00000 0.00000 0.00000 0.00000
CMOHE_52 CMOHE_52     0 0        6.45654 -0.8900 0.00000 0.00000
CMOJI_51 CMOJI_51     0 2 119.40 4.53654 -5.2800 0.00000 0.46219 0.00000 -13.280                                               F
CMOJI_52 CMOJI_52     0 0        0.00000 0.00000 0.00000 0.00000
CMORA_51 CMORA_51     0 0        0.55654 -5.3600 0.00000 0.00000
CMORA_52 CMORA_52     0 0        0.00000 0.00000 0.00000 0.00000
CMOSE_51 CMOSE_51     0 2 118.90 3.08654 -2.2400 -0.4384 1.38077 0.00000 -6.3900 1.38077 -0.3500                               F
CMOSN_51 CMOSN_51     0 0        0.00000 0.00000 0.00000 0.00000
CMOSN_52 CMOSN_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -7.2500 0.00000 -0.0100                               F
CMOSN_53 CMOSN_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -7.2500 0.00000 -0.0100                               F
CMOSN_54 CMOSN_54     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -7.2500 0.00000 -0.0100                               F
CMQ___52 CMQ___52     0 0        10.1565 -1.1000 0.00000 0.00000
CMQ___53 CMQ___53     0 0        0.00000 0.00000 0.00000 0.00000
CMQ___54 CMQ___54     0 0        0.00000 0.00000 0.00000 0.00000
CMRC__51 CMRC__51     0 0        0.00000 0.00000 0.00000 0.00000
CMRC__52 CMRC__52     0 2 118.60 8.11654 -3.3700 0.00000 0.19039 0.00000 -20.500                                               F
CMTRE_51 CMTRE_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -4.5800 0.00000 -0.0100                               F
CMTRE_52 CMTRE_52     0 2 120.70 3.93654 1.47000 -1.4841 3.99899 0.00000 -7.1800 3.99899 -0.2800                               F
CMYD__51 CMYD__51     0 0        0.00000 0.00000 0.00000 0.00000
CMYD__52 CMYD__52     0 2 117.40 4.75654 -3.4700 0.00000 -0.3683 0.00000 -42.440                                               F
CMYTD_51 CMYTD_51     0 0        -0.1400 0.24000 0.00000 0.00000
CMYTD_52 CMYTD_52     0 0        0.00000 0.00000 0.00000 0.00000
CMZR__51 CMZR__51     0 0        7.98654 -5.3300 0.00000 0.00000
CMZR__52 CMZR__52     0 0        0.00000 0.00000 0.00000 0.00000
CNACH_51 CNACH_51     0 2 119.90 6.72654 -2.2300 0.00000 -1.7411 0.00000 -23.270                                               F
CNACH_52 CNACH_52     0 2 119.90 6.08654 -2.5400 0.00000 -1.7411 0.00000 -23.270                                               F
CNAD__51 CNAD__51     0 0        0.00000 0.00000 0.00000 0.00000
CNAD__52 CNAD__52     0 0        1.39654 0.76000 0.00000 0.00000
CNAO__51 CNAO__51     0 2 119.70 1.68654 -1.7100 0.00000 -1.1486 0.00000 -8.6900                                               F
CNAX__51 CNAX__51     0 0        5.31654 -2.0300 0.00000 0.00000
CNAX__52 CNAX__52     0 0        0.00000 0.00000 0.00000 0.00000
CNBYD_51 CNBYD_51     0 2 117.20 8.29654 -0.4000 0.00000 0.88117 0.00000 -9.5900                                               F
CNBYD_52 CNBYD_52     0 2 117.50 3.41654 -1.2500 0.00000 0.90238 0.00000 -9.5900                                               F
CNEL__51 CNEL__51     0 0        -0.1800 -0.5300 0.00000 0.00000
CNEL__52 CNEL__52     0 0        1.08654 0.14000 0.00000 0.00000
CNEPM_51 CNEPM_51     0 0        0.00000 0.00000 0.00000 0.00000
CNEPM_52 CNEPM_52     0 2 120.40 2.96654 -1.0600 -0.2329 0.81296 0.00000 -5.5400 0.81296 -0.0900                               F
CNER__51 CNER__51     0 2 119.70 4.37654 -4.2200 0.00000 0.47309 0.00000 -7.5400                                               F
CNER__52 CNER__52     0 0        0.00000 0.00000 0.00000 0.00000
CNEXN_51 CNEXN_51     0 0        8.20654 4.91000 0.00000 0.00000
CNEZV_51 CNEZV_51     0 0        0.22654 1.20000 0.00000 0.00000
CNEZV_52 CNEZV_52     0 0        0.00000 0.00000 0.00000 0.00000
CNEZ__11 CNEZ__11     0 0        0.00000 0.00000 0.00000 0.00000
CNEZ__12 CNEZ__12     0 0        0.00000 0.00000 0.00000 0.00000
CNEZ__15 CNEZ__15     0 0        0.00000 0.00000 0.00000 0.00000
CNEZ__51 CNEZ__51     0 0        0.87654 0.00000 0.00000 0.00000
CNEZ__52 CNEZ__52     0 0        0.87654 -14.220 0.00000 0.00000
CNEZ__53 CNEZ__53     0 0        0.00000 0.00000 0.00000 0.00000
CNEZ__54 CNEZ__54     0 0        0.00000 0.00000 0.00000 0.00000
CNEZ__55 CNEZ__55     0 0        0.00000 0.00000 0.00000 0.00000
CNOH1_51 CNOH1_51     0 0        3.13654 1.48000 0.00000 0.00000
CNOH1_52 CNOH1_52     0 0        1.43654 1.20000 0.00000 0.00000
CNOH2_51 CNOH2_51     0 0        2.66654 2.77000 0.00000 0.00000
CNOH2_52 CNOH2_52     0 0        0.00000 0.00000 0.00000 0.00000
CNOH3_51 CNOH3_51     0 0        8.31654 3.54000 0.00000 0.00000
CNOH3_52 CNOH3_52     0 0        3.13654 1.95000 0.00000 0.00000
CNOH4_51 CNOH4_51     0 0        0.00000 0.00000 0.00000 0.00000
CNOH4_52 CNOH4_52     0 0        0.00000 0.00000 0.00000 0.00000
CNOH4_53 CNOH4_53     0 0        -0.7600 -1.8200 0.00000 0.00000
CNOH4_54 CNOH4_54     0 0        0.00000 0.00000 0.00000 0.00000
CNOJI_51 CNOJI_51     0 2 120.00 7.64654 -2.2700 0.00000 5.80769 0.00000 -16.860                                               F
CNOJI_52 CNOJI_52     0 0        0.00000 0.00000 0.00000 0.00000
CNOPA_51 CNOPA_51     0 2 120.00 1.30654 -1.4400 0.00000 0.31704 0.00000 -5.4300                                               F
CNOPA_52 CNOPA_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.4300 0.00000 -0.0100                               F
CNOSE_51 CNOSE_51     0 0        4.35654 0.18000 0.00000 0.00000
CNOS__11 CNOS__11     0 0        0.00000 0.00000 0.00000 0.00000
CNOS__12 CNOS__12     0 0        0.00000 0.00000 0.00000 0.00000
CNOS__15 CNOS__15     0 0        0.00000 0.00000 0.00000 0.00000
CNOS__51 CNOS__51     0 2 118.20 10.4065 -2.5700 0.00000 13.4271 0.00000 -16.720                                               F
CNOS__52 CNOS__52     0 0        0.00000 0.00000 0.00000 0.00000
CNOS__53 CNOS__53     0 0        0.00000 0.00000 0.00000 0.00000
CNOS__54 CNOS__54     0 0        0.00000 0.00000 0.00000 0.00000
CNOS__55 CNOS__55     0 0        0.00000 0.00000 0.00000 0.00000
CNOS__56 CNOS__56     0 0        0.00000 0.00000 0.00000 0.00000
CNOVN_51 CNOVN_51     0 0        0.00000 0.00000 0.00000 0.00000
CNOVN_52 CNOVN_52     0 2 118.70 0.19654 2.25000 0.18200 3.65400 0.18200 -55.760 5.58000 -5.5800                               F
CNOVN_53 CNOVN_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -55.760 5.58000 -5.5800                               F
CNOVN_54 CNOVN_54     0 2 120.80 6.72654 -4.2000 0.00000 -1.5621 0.00000 -25.820 2.58000 -2.5800                               F
CNYM__51 CNYM__51     0 2 123.10 12.7165 -2.0400 0.00000 3.68001 0.00000 -27.420 3.68001 -1.4000                               F
CNYM__52 CNYM__52     0 0        0.00000 0.00000 0.00000 0.00000
CNYRS_51 CNYRS_51     0 0        1.84654 -0.2900 0.00000 0.00000
CNYRS_52 CNYRS_52     0 0        0.00000 0.00000 0.00000 0.00000
CNZD__51 CNZD__51     0 0        0.00000 0.00000 0.00000 0.00000
CNZD__52 CNZD__52     0 0        0.76654 -0.7800 0.00000 0.00000
CODRY_51 CODRY_51     0 2 120.00 4.68654 -0.1200 -0.6040 5.28764 0.00000 -2.0000 5.28764 -0.2300                               F
CODRY_52 CODRY_52     0 0        0.00000 0.00000 0.00000 0.00000
COKD__51 COKD__51     0 0        1.17654 -0.1600 0.00000 0.00000
COKD__52 COKD__52     0 0        0.00000 0.00000 0.00000 0.00000
COLCH_51 COLCH_51     0 0        0.00000 0.00000 0.00000 0.00000
COLCH_52 COLCH_52     0 2 121.40 4.93654 -5.1300 0.00000 2.77642 0.00000 -10.560                                               F
COLCS_51 COLCS_51     0 2 121.60 4.74654 -4.8700 0.00000 -0.5167 0.00000 -11.300                                               F
COLCS_52 COLCS_52     0 2 121.60 5.25654 -4.7100 0.00000 -0.8666 0.00000 -11.300                                               F
COLDR_51 COLDR_51     0 2 119.20 1.22654 -2.4800 -0.8759 0.40876 0.00000 -35.780 0.60000 -0.7000                               F
COLDR_52 COLDR_52     0 0        0.00000 0.00000 0.00000 0.00000
COLSN_51 COLSN_51     0 0        8.19654 1.85000 0.00000 0.00000
COLSN_52 COLSN_52     0 0        0.00000 0.00000 0.00000 0.00000
COPJA_51 COPJA_51     0 2 121.70 9.36654 -2.9900 0.00000 3.41812 0.00000 -30.760                                               F
COPJA_52 COPJA_52     0 0        0.00000 0.00000 0.00000 0.00000
COPO__21 COPO__21     0 0        0.00000 0.00000 0.00000 0.00000
COPO__22 COPO__22     0 0        0.00000 0.00000 0.00000 0.00000
COPO__25 COPO__25     0 0        0.00000 0.00000 0.00000 0.00000
COPO__51 COPO__51     0 0        0.00000 0.00000 0.00000 0.00000
COPO__52 COPO__52     0 2 118.40 24.0665 -6.4000 0.00000 -0.8655 0.00000 -62.760                                               F
COPO__53 COPO__53     0 0        1.26654 -15.210 0.00000 0.00000
COPO__54 COPO__54     0 0        0.21654 -5.3800 0.00000 0.00000
CORLU_51 CORLU_51     0 2 118.20 3.81654 -3.3000 0.00000 1.11012 0.00000 -40.100                                               F
CORLU_52 CORLU_52     0 0        0.00000 0.00000 0.00000 0.00000
COSTA_51 COSTA_51     0 2 119.20 20.4265 2.13000 0.00000 -0.3827 0.00000 -38.700                                               F
COSTA_52 COSTA_52     0 0        0.00000 0.00000 0.00000 0.00000
COSTR_51 COSTR_51     0 2 118.20 6.49654 -0.4400 -0.6030 -0.0268 0.00000 -0.8900 0.09000 -0.0900                               F
COSTR_52 COSTR_52     0 2 118.20 3.80654 -1.9200 -0.5591 -0.0268 0.00000 -0.8900 0.09000 -0.1000                               F
COS___51 COS___51     0 2 119.40 8.93654 -3.1900 -0.3025 2.96825 0.00000 -72.740 2.96825 -0.4700                               F
COS___52 COS___52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.0000 0.20000 -0.2400                               F
COS___53 COS___53     0 0        0.00000 0.00000 0.00000 0.00000
COS___55 COS___55     0 0        0.00000 0.00000 0.00000 0.00000
COTM__51 COTM__51     0 0        4.39654 1.94000 0.00000 0.00000
COTR__11 COTR__11     0 0        0.00000 0.00000 0.00000 0.00000
COTR__12 COTR__12     0 0        0.00000 0.00000 0.00000 0.00000
COTR__15 COTR__15     0 0        0.00000 0.00000 0.00000 0.00000
COTR__51 COTR__51     0 0        0.00000 0.00000 0.00000 0.00000
COTR__52 COTR__52     0 0        0.00000 0.00000 0.00000 0.00000
COTR__53 COTR__53     0 0        0.00000 0.00000 0.00000 0.00000
COTR__54 COTR__54     0 0        0.00000 0.00000 0.00000 0.00000
COTR__55 COTR__55     0 0        0.00000 0.00000 0.00000 0.00000
COTR__56 COTR__56     0 0        0.00000 0.00000 0.00000 0.00000
COTR__57 COTR__57     0 0        0.00000 0.00000 0.00000 0.00000
COTR__58 COTR__58     0 0        0.00000 0.00000 0.00000 0.00000
COVC__51 COVC__51     0 0        0.00000 0.00000 0.00000 0.00000
COVC__52 COVC__52     0 0        6.41654 -1.3700 0.00000 0.00000
COVD__51 COVD__51     0 0        0.20654 -0.0200 0.00000 0.00000
COVD__52 COVD__52     0 0        0.20654 -0.0200 0.00000 0.00000
COVET_51 COVET_51     0 0        -1.2700 -3.0600 0.00000 0.00000
COVET_52 COVET_52     0 0        0.00000 0.00000 0.00000 0.00000
COVFI_51 COVFI_51     0 0        0.00000 0.00000 0.00000 0.00000
COVFI_52 COVFI_52     0 0        4.22654 -4.9400 0.00000 0.00000
COVHB_51 COVHB_51     0 0        0.00000 0.00000 0.00000 0.00000
COVHB_52 COVHB_52     0 0        12.8065 1.31000 0.00000 0.00000
COVPO_51 COVPO_51     0 0        4.03654 -3.5600 0.00000 0.00000
COVPO_52 COVPO_52     0 0        0.00000 0.00000 0.00000 0.00000
COVRU_51 COVRU_51     0 0        0.00000 0.00000 0.00000 0.00000
COVRU_52 COVRU_52     0 0        4.60654 -5.4200 0.00000 0.00000
COVTB_51 COVTB_51     0 0        0.00000 0.00000 0.00000 0.00000
COVTB_52 COVTB_52     0 0        0.00000 0.00000 0.00000 0.00000
COVTB_53 COVTB_53     0 0        0.00000 0.00000 0.00000 0.00000
COVTB_54 COVTB_54     0 0        10.2265 -8.0600 0.00000 0.00000
CPAC__51 CPAC__51     0 0        0.00000 0.00000 0.00000 0.00000
CPAC__52 CPAC__52     0 2 118.80 5.79654 -1.0100 0.00000 -0.0737 0.00000 -6.1500                                               F
CPASE_51 CPASE_51     0 2 119.00 9.02654 -8.0600 0.00000 0.88647 0.00000 -4.4600                                               F
CPASE_52 CPASE_52     0 0        0.00000 0.00000 0.00000 0.00000
CPASK_51 CPASK_51     0 0        -1.3400 -2.2100 0.00000 0.00000
CPASK_52 CPASK_52     0 0        0.00000 0.00000 0.00000 0.00000
CPCE__51 CPCE__51     0 2 117.70 9.56654 2.03000 -0.2268 1.80162 0.00000 -21.050 1.80162 -0.2400                               F
CPCE__52 CPCE__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -19.050 0.00000 -0.0100                               F
CPCKA_51 CPCKA_51     0 2 121.00 5.61654 -1.1500 0.00000 -0.0635 0.00000 -7.5200                                               F
CPCKA_52 CPCKA_52     0 0        0.00000 0.00000 0.00000 0.00000
CPCM__51 CPCM__51     0 2 119.30 9.27654 -10.450 0.00000 0.20278 0.00000 -8.4100                                               F
CPCM__52 CPCM__52     0 0        0.00000 0.00000 0.00000 0.00000
CPEC__51 CPEC__51     0 0        1.62654 -0.7000 0.00000 0.00000
CPEC__52 CPEC__52     0 0        0.00000 0.00000 0.00000 0.00000
CPEC__53 CPEC__53     0 0        1.27654 -0.8000 0.00000 0.00000
CPEC__54 CPEC__54     0 0        0.00000 0.00000 0.00000 0.00000
CPEL__51 CPEL__51     0 0        7.00654 -3.2300 0.00000 0.00000
CPEL__52 CPEL__52     0 0        0.00000 0.00000 0.00000 0.00000
CPHE__51 CPHE__51     0 0        0.00000 0.00000 0.00000 0.00000
CPHE__52 CPHE__52     0 2 118.30 3.94654 -1.3100 0.00000 -0.3954 0.00000 -7.1400                                               F
CPHO__51 CPHO__51     0 0        24.9965 -17.010 0.00000 0.00000
CPHO__52 CPHO__52     0 0        0.00000 0.00000 0.00000 0.00000
CPHO__53 CPHO__53     0 0        0.00000 0.00000 0.00000 0.00000
CPHO__54 CPHO__54     0 0        0.00000 0.00000 0.00000 0.00000
CPIS__51 CPIS__51     0 0        0.00000 0.00000 0.00000 0.00000
CPIS__52 CPIS__52     0 2 117.70 7.27654 -4.1400 0.00000 0.36062 0.00000 -16.640                                               F
CPJH__51 CPJH__51     0 0        0.00000 0.00000 0.00000 0.00000
CPJH__52 CPJH__52     0 0        16.2865 -8.8500 0.00000 0.00000
CPJH__53 CPJH__53     0 0        0.00000 0.00000 0.00000 0.00000
CPJH__54 CPJH__54     0 0        7.29654 -5.7100 0.00000 0.00000
CPJH__59 CPJH__59     0 0        0.00000 0.00000 0.00000 0.00000
CPJI__51 CPJI__51     0 2 119.30 17.1465 -18.250 0.00000 -7.1462 0.00000 -11.130                                               F
CPJI__52 CPJI__52     0 0        0.00000 0.00000 0.00000 0.00000
CPJI__53 CPJI__53     0 0        0.00000 0.00000 0.00000 0.00000
CPJI__54 CPJI__54     0 0        0.00000 0.00000 0.00000 0.00000
CPKA__51 CPKA__51     0 0        16.0765 -9.5800 0.00000 0.00000
CPKA__52 CPKA__52     0 0        0.00000 0.00000 0.00000 0.00000
CPKA__53 CPKA__53     0 0        0.00000 0.00000 0.00000 0.00000
CPKA__54 CPKA__54     0 0        0.00000 0.00000 0.00000 0.00000
CPKN__51 CPKN__51     0 0        4.52654 -1.7600 0.00000 0.00000
CPKN__52 CPKN__52     0 0        0.00000 0.00000 0.00000 0.00000
CPKN__53 CPKN__53     0 2 119.40 0.94000 -0.1700 -4.0647 3.22481 5.67000 -5.6700 3.22481 -3.0000                               F
CPKN__54 CPKN__54     0 0        0.00000 0.00000 0.00000 0.00000
CPKV__51 CPKV__51     0 0        0.00000 0.00000 0.00000 0.00000
CPKV__52 CPKV__52     0 0        0.00000 0.00000 0.00000 0.00000
CPKV__53 CPKV__53     0 0        10.3365 -2.8300 0.00000 0.00000
CPKV__54 CPKV__54     0 0        0.00000 0.00000 0.00000 0.00000
CPLAD_51 CPLAD_51     0 0        0.54654 0.23000 0.00000 0.00000
CPLAD_52 CPLAD_52     0 0        0.00000 0.00000 0.00000 0.00000
CPLA__51 CPLA__51     0 0        7.94654 -0.2200 0.00000 -0.0100 0.00000 -10.000 5.00000 -5.0000                               F
CPLA__52 CPLA__52     0 0        0.00000 0.00000 0.00000 0.00000
CPLZJ_51 CPLZJ_51     0 0        0.00000 0.00000 0.00000 0.00000
CPLZJ_52 CPLZJ_52     0 2 120.00 8.46654 -5.3700 0.00000 -0.6416 0.00000 -9.3800                                               F
CPLZM_51 CPLZM_51     0 0        9.97654 -6.2600 0.00000 0.00000
CPLZM_52 CPLZM_52     0 0        0.00000 0.00000 0.00000 0.00000
CPLZS_51 CPLZS_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.9700 0.00000 -0.0100                               F
CPLZS_52 CPLZS_52     0 2 119.80 4.91654 -4.2000 0.00000 -1.9738 0.00000 -2.9700                                               F
CPMK__51 CPMK__51     0 0        3.88654 -1.4300 0.00000 0.00000
CPMK__52 CPMK__52     0 0        0.00000 0.00000 0.00000 0.00000
CPNV__51 CPNV__51     0 0        0.00000 0.00000 0.00000 0.00000
CPNV__52 CPNV__52     0 2 120.00 3.85654 -4.3500 0.00000 1.25142 0.00000 -23.210                                               F
CPOC__51 CPOC__51     0 0        3.48654 -1.5400 0.00000 0.00000
CPOC__52 CPOC__52     0 0        0.00000 0.00000 0.00000 0.00000
CPODB_51 CPODB_51     0 0        0.00000 0.00000 0.00000 0.00000
CPODB_52 CPODB_52     0 2 119.80 5.70654 -1.8500 0.00000 0.01524 0.00000 -3.8200                                               F
CPODH_51 CPODH_51     0 0        0.00000 0.00000 0.00000 0.00000
CPODH_52 CPODH_52     0 2 120.60 5.66654 -2.5200 0.00000 -1.4614 0.00000 -14.000                                               F
CPODH_53 CPODH_53     0 0        0.00000 0.00000 0.00000 0.00000
CPOLI_51 CPOLI_51     0 2 119.90 6.59654 -3.2600 0.00000 1.40114 0.00000 -8.6800                                               F
CPOLI_52 CPOLI_52     0 0        0.00000 0.00000 0.00000 0.00000
CPOLI_53 CPOLI_53     0 0        0.00000 0.00000 0.00000 0.00000
CPORI_51 CPORI_51     0 2 119.90 11.5865 -5.4500 -2.0565 3.55663 0.00000 -24.940 3.55663 -0.5400                               F
CPORI_52 CPORI_52     0 0        0.00000 0.00000 0.00000 0.00000
CPORI_53 CPORI_53     0 0        0.00000 0.00000 0.00000 0.00000
CPPA__51 CPPA__51     0 0        0.00000 0.00000 0.00000 0.00000
CPPA__52 CPPA__52     0 0        0.00000 0.00000 0.00000 0.00000
CPPA__53 CPPA__53     0 0        5.20654 -3.1000 0.00000 0.00000
CPPA__54 CPPA__54     0 0        5.81654 -2.2700 0.00000 0.00000
CPRAH_51 CPRAH_51     0 0        0.00000 0.00000 0.00000 0.00000
CPRAH_52 CPRAH_52     0 0        8.21654 0.24000 0.00000 0.00000
CPRA__51 CPRA__51     0 2 117.70 2.77654 -1.4300 0.00000 2.00671 0.00000 -11.740                                               F
CPRA__52 CPRA__52     0 2 117.70 2.47654 -1.2500 0.00000 2.00671 0.00000 -11.740                                               F
CPRB__53 CPRB__53     0 0        6.85654 -6.6100 0.00000 0.00000
CPRB__54 CPRB__54     0 0        0.00000 0.00000 0.00000 0.00000
CPRE__11 CPRE__11     0 0        0.00000 0.00000 0.00000 0.00000
CPRE__12 CPRE__12     0 0        0.00000 0.00000 0.00000 0.00000
CPRE__15 CPRE__15     0 0        0.00000 0.00000 0.00000 0.00000
CPRE__21 CPRE__21     0 0        0.00000 0.00000 0.00000 0.00000
CPRE__51 CPRE__51     0 0        0.00000 0.00000 0.00000 0.00000
CPRE__52 CPRE__52     0 0        0.00000 0.00000 0.00000 0.00000
CPRE__56 CPRE__56     0 2 120.40 10.0065 -6.4200 0.00000 1.03561 0.00000 -24.310                                               F
CPRE__57 CPRE__57     0 0        0.00000 0.00000 0.00000 0.00000
CPRE__58 CPRE__58     0 0        -0.5500 -4.7400 0.19384 -0.0100 0.19384 -24.310 0.00000 -0.0100                               F
CPRE__59 CPRE__59     0 0        0.00000 0.00000 0.00000 0.00000
CPRIR_51 CPRIR_51     0 0        0.00000 0.00000 0.00000 0.00000
CPRIR_52 CPRIR_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -3.6100 0.00000 -0.0100                               F
CPRIR_53 CPRIR_53     0 2 118.20 5.62654 -2.5100 0.00000 5.39482 0.00000 -3.6100                                               F
CPRM__51 CPRM__51     0 2 118.60 7.93654 -4.9500 0.00000 3.73431 0.00000 -49.820                                               F
CPRM__52 CPRM__52     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__13 CPRN__13     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__14 CPRN__14     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__16 CPRN__16     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__18 CPRN__18     0 0        13.2200 -9.7100 0.00000 0.00000
CPRN__19 CPRN__19     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__1A CPRN__1A     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__21 CPRN__21     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__22 CPRN__22     0 0        -13.910 55.5400 0.00000 0.00000
CPRN__25 CPRN__25     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__51 CPRN__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -7.0300 0.00000 -0.0100                               F
CPRN__52 CPRN__52     0 2 121.10 7.65654 -3.0800 0.00000 5.29555 0.00000 -7.0300                                               F
CPRN__55 CPRN__55     0 0        0.00000 0.00000 0.00000 0.00000
CPRST_51 CPRST_51     0 0        1.09654 0.01000 0.00000 0.00000
CPRST_52 CPRST_52     0 0        0.00000 0.00000 0.00000 0.00000
CPRST_53 CPRST_53     0 0        0.00000 0.00000 0.00000 0.00000
CPRT__51 CPRT__51     0 2 120.50 22.9465 -5.7100 0.00000 0.88207 0.00000 -103.49                                               F
CPRT__52 CPRT__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -51.740 0.00000 -0.0100                               F
CPSE__51 CPSE__51     0 2 119.30 9.58654 -9.7000 -3.1502 7.62213 0.00000 -5.4000 7.62213 -3.0000                               F
CPSE__52 CPSE__52     0 0        0.00000 0.00000 0.00000 0.00000
CPSE__53 CPSE__53     0 0        0.00000 0.00000 0.00000 0.00000
CPSE__54 CPSE__54     0 0        0.00000 0.00000 0.00000 0.00000
CPSE__55 CPSE__55     0 0        0.00000 0.00000 0.00000 0.00000
CPSE__56 CPSE__56     0 0        0.00000 0.00000 0.00000 0.00000
CPSL__51 CPSL__51     0 0        1.27654 -1.1100 0.00000 0.00000
CPSL__52 CPSL__52     0 0        0.00000 0.00000 0.00000 0.00000
CPSM__51 CPSM__51     0 0        0.00000 0.00000 0.00000 0.00000
CPSM__52 CPSM__52     0 0        4.83654 -1.3700 0.00000 0.00000
CPSM__53 CPSM__53     0 0        0.00000 0.00000 0.00000 0.00000
CPSM__54 CPSM__54     0 0        5.18654 -1.6700 0.00000 0.00000
CPST__51 CPST__51     0 0        0.00000 0.00000 0.00000 0.00000
CPST__52 CPST__52     0 0        0.00000 0.00000 0.00000 0.00000
CPST__53 CPST__53     0 0        23.3265 -7.0300 0.00000 0.00000
CPST__54 CPST__54     0 0        0.00000 0.00000 0.00000 0.00000
CPST__55 CPST__55     0 0        0.00000 0.00000 0.00000 0.00000
CPST__56 CPST__56     0 0        0.00000 0.00000 0.00000 0.00000
CPTA__51 CPTA__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -1.2000 1.00000 -1.0000                               F
CPTA__52 CPTA__52     0 2 119.20 2.15654 -3.4600 0.00000 -0.1754 0.00000 -7.3900                                               F
CPUH__51 CPUH__51     0 2 119.20 6.01654 -6.5400 0.00000 3.79604 0.00000 -4.9900                                               F
CPUH__52 CPUH__52     0 0        0.00000 0.00000 0.00000 0.00000
CPVY__51 CPVY__51     0 0        0.00000 0.00000 0.00000 0.00000
CPVY__52 CPVY__52     0 0        2.20654 -0.2000 0.00000 0.00000
CPZA__51 CPZA__51     0 0        11.2765 -2.8300 0.00000 0.00000
CPZA__52 CPZA__52     0 0        0.00000 0.00000 0.00000 0.00000
CPZA__53 CPZA__53     0 0        5.94654 -6.8400 0.00000 0.00000
CPZA__54 CPZA__54     0 0        0.00000 0.00000 0.00000 0.00000
CPZL__51 CPZL__51     0 0        0.00000 0.00000 0.00000 0.00000
CPZL__52 CPZL__52     0 0        7.31654 -6.7500 0.00000 0.00000
CPZM__51 CPZM__51     0 0        1.63654 1.99000 0.00000 0.00000
CPZM__52 CPZM__52     0 0        0.00000 0.00000 0.00000 0.00000
CPZM__53 CPZM__53     0 0        0.00000 0.00000 0.00000 0.00000
CPZM__54 CPZM__54     0 0        0.00000 0.00000 0.00000 0.00000
CRAJK_51 CRAJK_51     0 0        0.00000 0.00000 0.00000 0.00000
CRAJK_52 CRAJK_52     0 2 120.80 8.47654 -1.9100 -0.3781 8.42364 0.00000 -1.6700 8.42364 -0.1900                               F
CRAJK_53 CRAJK_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -0.8300 0.08000 -0.1000                               F
CRAKO_51 CRAKO_51     0 0        2.48654 0.60000 0.00000 0.00000
CRAK__53 CRAK__53     0 0        0.00000 0.00000 0.00000 0.00000
CRAK__54 CRAK__54     0 2 119.60 6.50654 -0.9100 0.00000 -1.3424 0.00000 -3.9300                                               F
CREP__11 CREP__11     0 0        0.00000 0.00000 0.00000 0.00000
CREP__12 CREP__12     0 0        0.00000 0.00000 0.00000 0.00000
CREP__13 CREP__13     0 0        0.00000 0.00000 0.00000 0.00000
CREP__14 CREP__14     0 0        0.00000 0.00000 0.00000 0.00000
CREP__15 CREP__15     0 0        0.00000 0.00000 0.00000 0.00000
CREP__16 CREP__16     0 0        0.00000 0.00000 0.00000 0.00000
CREP__51 CREP__51     0 0        0.00000 0.00000 0.00000 0.00000
CREP__52 CREP__52     0 0        0.00000 0.00000 0.00000 0.00000
CREP__53 CREP__53     0 0        0.00000 0.00000 0.00000 0.00000
CREP__54 CREP__54     0 0        0.00000 0.00000 0.00000 0.00000
CREP__55 CREP__55     0 2 119.00 2.57654 -9.5100 0.00000 8.56446 0.00000 -16.240                                               F
CREP__56 CREP__56     0 2 119.00 3.52654 -7.9500 0.00000 8.56446 0.00000 -16.240                                               F
CREP__57 CREP__57     0 0        0.00000 0.00000 0.00000 0.00000
CREP__58 CREP__58     0 0        0.00000 0.00000 0.00000 0.00000
CRICD_52 CRICD_52     0 0        0.00000 0.00000 0.00000 0.00000
CRICD_53 CRICD_53     0 0        0.48654 -0.4500 0.00000 0.00000
CRICD_54 CRICD_54     0 0        0.00000 0.00000 0.00000 0.00000
CRIC__51 CRIC__51     0 0        0.00000 0.00000 0.00000 0.00000
CRIC__52 CRIC__52     0 2 120.50 5.96654 -4.8300 0.00000 0.02441 0.00000 -7.2200                                               F
