CRIM__51 CRIM__51     0 2 123.70 4.10654 -2.6600 0.00000 1.17138 0.00000 -15.750                                               F
CRIM__52 CRIM__52     0 2 123.70 5.44654 -0.6700 0.00000 1.17138 0.00000 -15.750                                               F
CRIP__51 CRIP__51     0 0        5.01654 -4.5000 0.00000 0.00000
CRIP__52 CRIP__52     0 0        0.00000 0.00000 0.00000 0.00000
CRIVI_51 CRIVI_51     0 0        0.00000 0.00000 0.00000 0.00000
CRIVI_52 CRIVI_52     0 0        3.63654 -2.3500 0.00000 0.00000
CROKC_51 CROKC_51     0 2 120.00 9.07654 -0.5300 0.00000 1.11621 0.00000 -24.970                                               F
CROKC_52 CROKC_52     0 2 120.00 3.59654 -0.7600 0.00000 1.11621 0.00000 -24.970                                               F
CROKC_54 CROKC_54     0 0        0.00000 0.00000 0.00000 0.00000
CROKC_55 CROKC_55     0 0        0.00000 0.00000 0.00000 0.00000
CROKY_51 CROKY_51     0 0        0.00000 0.00000 0.00000 0.00000
CROKY_52 CROKY_52     0 0        4.15654 -12.700 0.00000 0.00000
CRON__51 CRON__51     0 0        0.00000 0.00000 0.00000 0.00000
CRON__52 CRON__52     0 2 119.40 1.88654 -0.0900 0.00000 0.27872 0.00000 -10.850                                               F
CROPC_51 CROPC_51     0 0        0.00000 0.00000 0.00000 0.00000
CROPC_52 CROPC_52     0 0        0.00000 0.00000 0.00000 0.00000
CROPC_53 CROPC_53     0 0        0.00000 0.00000 0.00000 0.00000
CROPC_54 CROPC_54     0 0        0.00000 0.00000 0.00000 0.00000
CROPC_55 CROPC_55     0 0        0.00000 0.00000 0.00000 0.00000
CROPC_56 CROPC_56     0 0        0.00000 0.00000 0.00000 0.00000
CROPC_57 CROPC_57     0 2 117.30 12.0465 -5.0800 0.00000 4.43976 0.00000 -9.1600                                               F
CROPC_58 CROPC_58     0 0        0.00000 0.00000 0.00000 0.00000
CROS__51 CROS__51     0 0        1.02654 0.04000 0.00000 0.00000
CROS__52 CROS__52     0 0        -0.3600 -0.2300 0.00000 0.00000
CROTA_51 CROTA_51     0 0        0.00000 0.00000 0.00000 0.00000
CROTA_52 CROTA_52     0 2 117.40 7.12000 5.71000 -7.1302 4.40782 0.00000 -25.020 4.40782 -2.8600                               F
CROUD_51 CROUD_51     0 0        0.00000 0.00000 0.00000 0.00000
CROUD_52 CROUD_52     0 2 120.80 2.70654 -8.2400 0.00000 0.59257 0.00000 -38.240                                               F
CROZ__51 CROZ__51     0 0        0.00000 0.00000 0.00000 0.00000
CROZ__52 CROZ__52     0 0        1.34654 -0.4800 0.00000 0.00000
CRUDO_51 CRUDO_51     0 0        0.00000 0.00000 0.00000 0.00000
CRUDO_52 CRUDO_52     0 0        0.00000 0.00000 0.00000 0.00000
CRYBI_51 CRYBI_51     0 0        0.00000 0.00000 0.00000 0.00000
CRYBI_52 CRYBI_52     0 0        -3.0600 1.04000 0.00000 0.00000
CRYCH_51 CRYCH_51     0 2 119.40 7.67654 -2.5300 0.00000 2.48252 0.00000 -16.020                                               F
CRYCH_52 CRYCH_52     0 2 121.00 5.54654 -1.3100 0.00000 0.89321 0.00000 -16.020                                               F
CRYC__51 CRYC__51     0 2 120.30 3.09654 -2.7400 0.00000 2.38554 0.00000 -7.1200                                               F
CRYC__52 CRYC__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -7.1200 0.00000 -0.0100                               F
CRYC__53 CRYC__53     0 0        0.00000 0.00000 0.00000 0.00000
CRZNV_51 CRZNV_51     0 0        0.00000 0.00000 0.00000 0.00000
CRZNV_52 CRZNV_52     0 2 118.20 16.5265 -1.5900 0.00000 3.34108 0.00000 -29.940                                               F
CRZNV_53 CRZNV_53     0 0        0.00000 0.00000 0.00000 0.00000
CSAZ__51 CSAZ__51     0 0        0.00000 0.00000 0.00000 0.00000
CSAZ__52 CSAZ__52     0 0        0.00000 0.00000 0.00000 0.00000
CSAZ__53 CSAZ__53     0 0        0.00000 0.00000 0.00000 0.00000
CSAZ__54 CSAZ__54     0 0        8.90654 1.42000 0.00000 0.00000
CSDCD_51 CSDCD_51     0 0        0.00000 0.00000 0.00000 0.00000
CSDCD_52 CSDCD_52     0 0        0.21654 0.12000 0.00000 0.00000
CSED__51 CSED__51     0 2 118.90 5.29654 -3.5800 0.00000 -0.0628 0.00000 -3.0200                                               F
CSED__52 CSED__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -3.0200 0.00000 -0.0100                               F
CSEMI_51 CSEMI_51     0 0        0.00000 0.00000 0.00000 0.00000
CSEMI_52 CSEMI_52     0 0        7.13654 -3.7200 0.00000 0.00000
CSEMT_51 CSEMT_51     0 0        0.00000 0.00000 0.00000 0.00000
CSEMT_52 CSEMT_52     0 0        0.00000 0.00000 0.00000 0.00000
CSEV__51 CSEV__51     0 0        5.87654 -2.5700 0.00000 0.00000
CSEV__52 CSEV__52     0 0        0.00000 0.00000 0.00000 0.00000
CSHH__51 CSHH__51     0 0        7.59654 3.73000 0.00000 0.00000
CSKNH_52 CSKNH_52     0 0        0.00000 0.00000 0.00000 0.00000
CSKNH_53 CSKNH_53     0 0        0.00000 0.00000 0.00000 0.00000
CSKO__51 CSKO__51     0 2 117.70 4.88654 -4.6200 0.00000 -0.3473 0.00000 -24.230                                               F
CSKO__52 CSKO__52     0 0        0.00000 0.00000 0.00000 0.00000
CSKVM_51 CSKVM_51     0 0        0.00000 0.00000 0.00000 0.00000
CSKVM_52 CSKVM_52     0 0        0.95654 -0.2400 0.00000 0.00000
CSLAP_51 CSLAP_51     0 0        0.60654 0.22000 0.00000 0.00000
CSLAP_52 CSLAP_52     0 0        0.00000 0.00000 0.00000 0.00000
CSLA__54 CSLA__54     0 0        0.00000 0.00000 0.00000 0.00000
CSLA__55 CSLA__55     0 2 117.80 4.86000 -3.6100 -11.401 33.5429 0.00000 -158.40 122.100 -134.19                               F
CSLB__51 CSLB__51     0 0        0.00000 0.00000 0.00000 0.00000
CSLB__52 CSLB__52     0 2 118.50 5.38654 -2.8500 0.00000 0.02740 0.00000 -26.380                                               F
CSLM__51 CSLM__51     0 2 119.50 9.07654 0.41000 0.00000 0.42382 0.00000 -21.260                                               F
CSLM__52 CSLM__52     0 0        0.00000 0.00000 0.00000 0.00000
CSLU__51 CSLU__51     0 2 120.20 8.69654 -1.3400 0.00000 2.01018 0.00000 -13.560                                               F
CSLU__52 CSLU__52     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1A CSLV__1A     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1B CSLV__1B     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1C CSLV__1C     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1D CSLV__1D     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1E CSLV__1E     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1F CSLV__1F     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1G CSLV__1G     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1H CSLV__1H     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1I CSLV__1I     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1J CSLV__1J     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1K CSLV__1K     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1L CSLV__1L     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1M CSLV__1M     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1N CSLV__1N     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__51 CSLV__51     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__52 CSLV__52     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__53 CSLV__53     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__54 CSLV__54     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__55 CSLV__55     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__56 CSLV__56     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__57 CSLV__57     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__58 CSLV__58     0 0        0.00000 0.00000 0.00000 0.00000
CSNCD_51 CSNCD_51     0 0        1.91654 -0.0300 0.00000 0.00000
CSNCD_52 CSNCD_52     0 0        0.00000 0.00000 0.00000 0.00000
CSNY__53 CSNY__53     0 2 118.60 7.22654 -4.2800 0.00000 1.21803 0.00000 -23.580                                               F
CSNY__54 CSNY__54     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__11 CSOK__11     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__12 CSOK__12     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__15 CSOK__15     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__21 CSOK__21     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__22 CSOK__22     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__25 CSOK__25     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__51 CSOK__51     0 2 118.20 13.3665 -4.5500 0.00000 3.03473 0.00000 -50.610                                               F
CSOK__52 CSOK__52     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__53 CSOK__53     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__54 CSOK__54     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__55 CSOK__55     0 2 118.40 15.9565 -8.9600 0.00000 7.56426 0.00000 -101.21                                               F
CSOK__56 CSOK__56     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__57 CSOK__57     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__58 CSOK__58     0 0        0.00000 0.00000 0.00000 0.00000
CSPN__51 CSPN__51     0 0        0.00000 0.00000 0.00000 0.00000
CSPN__52 CSPN__52     0 0        0.00000 0.00000 0.00000 0.00000
CSPN__53 CSPN__53     0 0        0.00000 0.00000 0.00000 0.00000
CSPN__54 CSPN__54     0 0        -0.4700 -0.9300 0.00000 0.00000
CSPN__55 CSPN__55     0 0        1.32654 -0.1700 0.00000 0.00000
CSPN__56 CSPN__56     0 0        2.90654 0.19000 0.00000 0.00000
CSPO__51 CSPO__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -32.170 0.00000 -0.0100                               F
CSPO__52 CSPO__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -55.760 5.58000 -5.5800                               F
CSPO__53 CSPO__53     0 0        0.00000 0.00000 0.00000 0.00000
CSRCD_51 CSRCD_51     0 0        0.95654 -1.5700 0.00000 0.00000
CSRCD_52 CSRCD_52     0 0        0.00000 0.00000 0.00000 0.00000
CSTBL_51 CSTBL_51     0 0        0.00000 0.00000 0.00000 0.00000
CSTBL_52 CSTBL_52     0 0        0.38654 -1.8200 0.00000 0.00000
CSTBL_53 CSTBL_53     0 0        0.00000 0.00000 0.00000 0.00000
CSTBL_54 CSTBL_54     0 0        0.00000 0.00000 0.00000 0.00000
CSTB__51 CSTB__51     0 0        0.00000 0.00000 0.00000 0.00000
CSTB__52 CSTB__52     0 0        0.00000 0.00000 0.00000 0.00000
CSTCD_51 CSTCD_51     0 0        0.00000 0.00000 0.00000 0.00000
CSTCD_52 CSTCD_52     0 0        5.58654 -0.5000 0.00000 0.00000
CSTC__51 CSTC__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -18.720 0.00000 -0.0100                               F
CSTC__52 CSTC__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -18.720 0.00000 -0.0100                               F
CSTER_51 CSTER_51     0 0        0.00000 0.00000 0.00000 0.00000
CSTER_52 CSTER_52     0 0        0.00000 0.00000 0.00000 0.00000
CSTER_53 CSTER_53     0 2 120.90 3.76000 -3.2100 -8.0819 3.57511 0.00000 -36.000 3.60000 -4.1600                               F
CSTMI_51 CSTMI_51     0 2 120.00 4.67654 -1.1900 0.00000 -0.2291 0.00000 -12.810                                               F
CSTMI_52 CSTMI_52     0 2 119.40 9.29654 1.05000 0.00000 0.32841 0.00000 -12.810                                               F
CSTON_51 CSTON_51     0 0        0.00000 0.00000 0.00000 0.00000
CSTON_52 CSTON_52     0 0        0.00000 0.00000 0.00000 0.00000
CSTPA_51 CSTPA_51     0 0        11.7365 5.47000 0.00000 0.00000
CSTPA_52 CSTPA_52     0 0        0.00000 0.00000 0.00000 0.00000
CSTRA_51 CSTRA_51     0 0        0.59654 -0.9600 0.00000 0.00000
CSTRA_52 CSTRA_52     0 0        0.00000 0.00000 0.00000 0.00000
CSTRI_51 CSTRI_51     0 2 120.20 7.83654 -1.0600 0.00000 0.70479 0.00000 -105.24                                               F
CSTRI_52 CSTRI_52     0 0        0.00000 0.00000 0.00000 0.00000
CSTRI_53 CSTRI_53     0 0        0.00000 0.00000 0.00000 0.00000
CSTR__51 CSTR__51     0 2 117.90 10.2365 -3.5900 -4.9738 1.60299 -3.0000 -31.930 6.40000 -9.6000                               F
CSTR__52 CSTR__52     0 0        0.00000 0.00000 0.00000 0.00000
CSTX__54 CSTX__54     0 2 117.70 0.19654 0.00000 47.7808 12.9336 51.4000 -45.100 22.2700 -23.720                               F
CSTX__55 CSTX__55     0 2 117.70 0.00000 0.00000 -1.3488 12.9336 0.00000 -22.600 24.5000 -24.560                               F
CSUM__51 CSUM__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -4.6100 0.00000 -0.0100                               F
CSUM__52 CSUM__52     0 2 121.00 11.5365 -3.6700 0.00000 -2.2069 0.00000 -9.2200                                               F
CSUSI_51 CSUSI_51     0 0        0.00000 0.00000 0.00000 0.00000
CSUSI_52 CSUSI_52     0 2 120.70 2.48654 -1.2900 0.00000 -0.7777 0.00000 -1.9500                                               F
CSUZ__51 CSUZ__51     0 0        0.00000 0.00000 0.00000 0.00000
CSUZ__52 CSUZ__52     0 2 118.20 10.3965 -6.7000 0.00000 1.97873 0.00000 -73.920                                               F
CSVCD_51 CSVCD_51     0 0        1.03654 0.01000 0.00000 0.00000
CSVCD_52 CSVCD_52     0 0        0.00000 0.00000 0.00000 0.00000
CSVET_51 CSVET_51     0 0        0.00000 0.00000 0.00000 0.00000
CSVET_52 CSVET_52     0 2 118.80 5.47654 0.62000 -0.5713 2.07949 0.00000 -32.860 2.07949 -0.2300                               F
CSVID_51 CSVID_51     0 0        0.23654 -0.5000 0.00000 0.00000
CSVID_52 CSVID_52     0 0        0.21654 -0.6100 0.00000 0.00000
CSVIT_51 CSVIT_51     0 0        0.00000 0.00000 0.00000 0.00000
CSVIT_52 CSVIT_52     0 0        0.00000 0.00000 0.00000 0.00000
CSVIT_53 CSVIT_53     0 2 121.00 6.37654 -1.5600 -1.3278 1.65525 0.00000 -60.150 1.65525 -0.5300                               F
CSVI__51 CSVI__51     0 0        0.57654 -0.5500 0.00000 0.00000
CSVI__52 CSVI__52     0 0        -1.5900 -0.5900 0.00000 0.00000
CSVT__53 CSVT__53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -36.700 0.00000 -0.0100                               F
CTAB__21 CTAB__21     0 0        0.00000 0.00000 0.00000 0.00000
CTAB__51 CTAB__51     0 2 118.80 11.9165 -6.8600 0.00000 0.02740 0.00000 -30.500                                               F
CTAB__52 CTAB__52     0 0        0.00000 0.00000 0.00000 0.00000
CTACH_51 CTACH_51     0 0        0.00000 0.00000 0.00000 0.00000
CTACH_52 CTACH_52     0 2 120.00 9.14654 0.19000 -1.3278 1.15533 0.00000 -65.960 1.15533 -0.5200                               F
CTANV_51 CTANV_51     0 0        0.00000 0.00000 0.00000 0.00000
CTANV_52 CTANV_52     0 2 120.00 7.02654 -2.0100 0.00000 1.25775 0.00000 -3.3600                                               F
CTANV_53 CTANV_53     0 0        0.00000 0.00000 0.00000 0.00000
CTD___51 CTD___51     0 0        0.00000 0.00000 0.00000 0.00000
CTD___52 CTD___52     0 0        0.00000 0.00000 0.00000 0.00000
CTECD_51 CTECD_51     0 0        0.00000 0.00000 0.00000 0.00000
CTECD_52 CTECD_52     0 0        1.04654 0.01000 0.00000 0.00000
CTEL__51 CTEL__51     0 0        0.00000 0.00000 0.00000 0.00000
CTEL__52 CTEL__52     0 2 119.30 1.69654 -2.6800 -1.2674 1.66667 0.00000 -11.400 1.66667 -1.3400                               F
CTEL__53 CTEL__53     0 0        0.00000 0.00000 0.00000 0.00000
CTKAR_51 CTKAR_51     0 2 118.20 3.40000 5.01000 -22.147 2.29318 0.00000 -50.000 19.5000 -37.630                               F
CTKAR_52 CTKAR_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -19.000 6.00000 -11.000                               F
CTOS__51 CTOS__51     0 2 120.00 3.30654 -2.3700 0.00000 3.69131 0.00000 -2.6000                                               F
CTOS__52 CTOS__52     0 2 120.00 9.94654 -1.6800 0.00000 3.69131 0.00000 -5.2000                                               F
CTOUZ_51 CTOUZ_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.3000 0.23000 -0.2800                               F
CTOUZ_52 CTOUZ_52     0 2 119.60 4.81654 0.14000 -1.3502 -0.4792 0.00000 -4.0000 0.23000 -0.4792                               F
CTPGU_51 CTPGU_51     0 0        0.00000 0.00000 0.00000 0.00000
CTPGU_52 CTPGU_52     0 0        0.00000 0.00000 0.00000 0.00000
CTPGU_53 CTPGU_53     0 0        11.4965 2.15000 0.00000 0.00000
CTPJI_51 CTPJI_51     0 0        3.29654 -4.7100 0.00000 0.00000
CTPJI_52 CTPJI_52     0 0        0.00000 0.00000 0.00000 0.00000
CTPLB_51 CTPLB_51     0 2 119.50 4.56654 -0.0400 -0.5846 1.23344 0.00000 -26.860 1.23344 -0.4700                               F
CTPLB_52 CTPLB_52     0 0        0.00000 0.00000 0.00000 0.00000
CTPPL_51 CTPPL_51     0 0        1.77654 9.50000 0.00000 -0.0100 0.00000 -13.500 5.00000 -5.0000                               F
CTPPL_52 CTPPL_52     0 2 119.70 1.71000 -7.2900 -35.391 20.4710 -10.000 -67.000 20.4710 -38.000                               F
CTREM_51 CTREM_51     0 0        0.00000 0.00000 0.00000 0.00000
CTREM_52 CTREM_52     0 2 118.60 4.88654 -1.9100 0.00000 1.33223 0.00000 -7.1300                                               F
CTRE__51 CTRE__51     0 2 121.20 8.50654 -9.5400 0.00000 7.03386 0.00000 -20.980                                               F
CTRE__52 CTRE__52     0 0        0.00000 0.00000 0.00000 0.00000
CTRE__53 CTRE__53     0 0        0.00000 0.00000 0.00000 0.00000
CTRE__54 CTRE__54     0 0        0.00000 0.00000 0.00000 0.00000
CTRME_51 CTRME_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -3.5400 0.00000 -0.0100                               F
CTRME_52 CTRME_52     0 0        2.81654 -0.7800 0.00000 -0.0100 0.00000 -3.5400 0.00000 -0.0100                               F
CTRMI_51 CTRMI_51     0 2 120.10 3.55654 5.93000 -3.0348 -5.9766 0.00000 -16.000 10.0000 -10.000                               F
CTRMI_52 CTRMI_52     0 0        0.00000 0.00000 0.00000 0.00000
CTRZ2_51 CTRZ2_51     0 0        33.2002 31.3700 0.00000 0.00000
CTRZ2_52 CTRZ2_52     0 0        0.00000 0.00000 0.00000 0.00000
CTRZ3_51 CTRZ3_51     0 0        0.00000 0.00000 0.00000 0.00000
CTRZ3_52 CTRZ3_52     0 0        11.2965 6.11000 0.00000 0.00000
CTRZ4_51 CTRZ4_51     0 0        0.00000 0.00000 0.00000 0.00000
CTRZ4_52 CTRZ4_52     0 0        0.00000 0.00000 0.00000 0.00000
CTRZ4_53 CTRZ4_53     0 0        6.30654 4.40000 0.00000 0.00000
CTRZ4_54 CTRZ4_54     0 0        3.37654 10.9700 0.00000 0.00000
CTTB__51 CTTB__51     0 0        2.61654 0.76000 0.00000 0.00000
CTTB__52 CTTB__52     0 0        0.00000 0.00000 0.00000 0.00000
CTTC__51 CTTC__51     0 0        0.26654 0.12000 0.00000 0.00000
CTTC__52 CTTC__52     0 0        0.00000 0.00000 0.00000 0.00000
CTTE__51 CTTE__51     0 0        0.00000 0.00000 0.00000 0.00000
CTTE__52 CTTE__52     0 0        1.86654 0.14000 0.00000 0.00000
CTTL__51 CTTL__51     0 0        0.24654 0.86000 0.00000 0.00000
CTTS__51 CTTS__51     0 0        0.53654 0.25000 0.00000 0.00000
CTTS__52 CTTS__52     0 0        0.00000 0.00000 0.00000 0.00000
CTTX__51 CTTX__51     0 0        0.00000 0.00000 0.00000 0.00000
CTTX__52 CTTX__52     0 0        0.27654 -0.1700 0.00000 0.00000
CTUHN_51 CTUHN_51     0 0        5.70654 -3.2000 0.00000 0.00000
CTUHN_52 CTUHN_52     0 0        0.00000 0.00000 0.00000 0.00000
CTUME_51 CTUME_51     0 0        0.00000 0.00000 0.00000 0.00000
CTUME_52 CTUME_52     0 0        0.00000 0.00000 0.00000 0.00000
CTUNE_51 CTUNE_51     0 2 118.40 13.4765 0.14000 0.00000 -0.5147 0.00000 -50.830                                               F
CTUNE_52 CTUNE_52     0 0        0.00000 0.00000 0.00000 0.00000
CTURN_51 CTURN_51     0 0        4.92654 -1.4300 0.00000 0.00000
CTURN_52 CTURN_52     0 0        3.82654 -0.0200 0.00000 0.00000
CTUX__54 CTUX__54     0 0        0.00000 0.00000 0.00000 0.00000
CTUX__55 CTUX__55     0 2 118.20 5.16654 -2.8900 -1.7713 0.57819 0.00000 -31.860 0.57819 -0.3300                               F
CTYCD_51 CTYCD_51     0 0        0.84654 -1.4100 0.00000 0.00000
CTYN__11 CTYN__11     0 0        0.00000 0.00000 0.00000 0.00000
CTYN__12 CTYN__12     0 0        0.00000 0.00000 0.00000 0.00000
CTYN__15 CTYN__15     0 0        0.00000 0.00000 0.00000 0.00000
CTYN__51 CTYN__51     0 0        0.00000 0.00000 0.00000 0.00000
CTYN__52 CTYN__52     0 0        0.00000 0.00000 0.00000 0.00000
CTYN__53 CTYN__53     0 0        0.21654 -6.5600 0.00000 0.00000
CTYN__55 CTYN__55     0 0        0.00000 0.00000 0.00000 0.00000
CUBR__51 CUBR__51     0 2 120.00 10.4565 -3.6500 0.00000 1.57670 0.00000 -56.580                                               F
CUBR__52 CUBR__52     0 0        0.00000 0.00000 0.00000 0.00000
CUHD__51 CUHD__51     0 0        0.00000 0.00000 0.00000 0.00000
CUHD__52 CUHD__52     0 2 120.30 11.3565 -5.6300 0.00000 1.30662 0.00000 -26.610                                               F
CUHJ__51 CUHJ__51     0 2 123.60 3.42654 -2.7300 0.00000 2.50833 0.00000 -24.920                                               F
CUHJ__52 CUHJ__52     0 0        0.00000 0.00000 0.00000 0.00000
CULSE_51 CULSE_51     0 2 120.30 6.52654 -5.0700 -0.5846 -1.0679 0.00000 -8.1200 0.20000 -1.0679                               F
CULSE_52 CULSE_52     0 0        0.00000 0.00000 0.00000 0.00000
CULST_51 CULST_51     0 0        -1.6900 -3.4500 0.00000 0.00000
CULST_52 CULST_52     0 0        0.00000 0.00000 0.00000 0.00000
CULST_53 CULST_53     0 0        0.00000 0.00000 0.00000 0.00000
CULST_54 CULST_54     0 0        33.1565 4.36000 0.00000 0.00000
CUNIC_51 CUNIC_51     0 0        0.74654 -0.0800 0.00000 0.00000
CUNIC_52 CUNIC_52     0 0        0.00000 0.00000 0.00000 0.00000
CUNOV_51 CUNOV_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -13.360 0.00000 -0.0100                               F
CUNOV_52 CUNOV_52     0 2 120.80 4.69654 -2.4800 0.00000 0.76809 0.00000 -13.360                                               F
CUSCD_51 CUSCD_51     0 0        0.00000 0.00000 0.00000 0.00000
CUSCD_52 CUSCD_52     0 0        0.27654 -0.1300 0.00000 0.00000
CUSTI_51 CUSTI_51     0 2 120.90 4.33654 -0.4400 0.00000 -0.7006 0.00000 -16.380                                               F
CUSTI_52 CUSTI_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -8.1900 0.00000 -0.0100                               F
CVACV_51 CVACV_51     0 2 118.70 0.00000 0.00000 -7.3439 0.18606 0.00000 -26.100 2.61000 -2.9800                               F
CVAMB_51 CVAMB_51     0 0        3.42654 -0.1900 0.00000 0.00000
CVAMB_52 CVAMB_52     0 0        0.26654 -0.5200 0.00000 0.00000
CVARN_51 CVARN_51     0 2 120.60 2.63654 -0.4900 0.00000 1.00663 0.00000 -3.0600                                               F
CVARN_52 CVARN_52     0 0        0.00000 0.00000 0.00000 0.00000
CVARN_53 CVARN_53     0 0        0.00000 0.00000 0.00000 0.00000
CVBT__51 CVBT__51     0 0        0.00000 0.00000 0.00000 0.00000
CVBT__52 CVBT__52     0 0        4.26654 -3.3500 0.00000 0.00000
CVEC__51 CVEC__51     0 0        0.00000 0.00000 0.00000 0.00000
CVEC__52 CVEC__52     0 2 118.50 7.86654 -5.5600 0.00000 -2.0502 0.00000 -9.0600                                               F
CVER__11 CVER__11     0 0        0.00000 0.00000 0.00000 0.00000
CVER__12 CVER__12     0 0        0.00000 0.00000 0.00000 0.00000
CVER__15 CVER__15     0 0        0.00000 0.00000 0.00000 0.00000
CVER__51 CVER__51     0 2 119.60 14.9865 -1.7400 -1.0957 3.61492 0.00000 -25.980 3.61492 -0.8800                               F
CVER__52 CVER__52     0 0        0.00000 0.00000 0.00000 0.00000
CVER__55 CVER__55     0 0        0.00000 0.00000 0.00000 0.00000
CVER__56 CVER__56     0 0        0.00000 0.00000 0.00000 0.00000
CVER__57 CVER__57     0 0        0.00000 0.00000 0.00000 0.00000
CVES__51 CVES__51     0 0        0.00000 0.00000 0.00000 0.00000
CVES__54 CVES__54     0 2 118.80 8.78654 -2.2600 0.00000 -0.6198 0.00000 -12.620                                               F
CVET__51 CVET__51     0 0        0.00000 0.00000 0.00000 0.00000
CVET__52 CVET__52     0 2 118.40 3.42654 -2.1700 0.00000 0.62184 0.00000 -37.110                                               F
CVIM__51 CVIM__51     0 2 117.80 5.71654 -2.3300 0.00000 -2.6408 0.00000 -20.350                                               F
CVIM__52 CVIM__52     0 0        0.00000 0.00000 0.00000 0.00000
CVITK_51 CVITK_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -3.3000 0.33000 -0.4000                               F
CVITK_52 CVITK_52     0 2 120.00 -1.1800 2.33000 -0.8009 2.67107 0.00000 -3.3000 2.67107 -0.3800                               F
CVIT__11 CVIT__11     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__12 CVIT__12     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__13 CVIT__13     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__14 CVIT__14     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__21 CVIT__21     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__22 CVIT__22     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__25 CVIT__25     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__51 CVIT__51     0 0        0.24654 -6.2000 0.00000 -0.0100 0.00000 -3.7100 0.00000 -0.0100                               F
CVIT__52 CVIT__52     0 2 118.90 13.6965 -5.9900 -2.3243 -2.2695 0.00000 -7.7100 0.40000 -2.2695                               F
CVIT__53 CVIT__53     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__55 CVIT__55     0 0        0.00000 0.00000 0.00000 0.00000
CVKA__51 CVKA__51     0 2 120.00 3.36654 -0.8200 0.00000 -0.2335 0.00000 -12.220                                               F
CVKA__52 CVKA__52     0 0        0.00000 0.00000 0.00000 0.00000
CVKA__53 CVKA__53     0 0        0.00000 0.00000 0.00000 0.00000
CVLM__51 CVLM__51     0 0        0.00000 0.00000 0.00000 0.00000
CVLM__52 CVLM__52     0 2 120.00 5.36654 -1.7500 0.00000 -0.9779 0.00000 -75.660                                               F
CVLM__53 CVLM__53     0 0        0.00000 0.00000 0.00000 0.00000
CVLM__54 CVLM__54     0 0        0.00000 0.00000 0.00000 0.00000
CVMA__51 CVMA__51     0 0        0.32654 -0.6500 0.00000 0.00000
CVMA__52 CVMA__52     0 0        0.00000 0.00000 0.00000 0.00000
CVMEZ_51 CVMEZ_51     0 0        0.00000 0.00000 0.00000 0.00000
CVMEZ_52 CVMEZ_52     0 2 120.00 7.84654 -3.5100 0.00000 5.65917 0.00000 -31.560                                               F
CVMZ__51 CVMZ__51     0 2 119.30 6.89654 -4.5000 0.00000 1.43894 0.00000 -21.270                                               F
CVMZ__52 CVMZ__52     0 0        0.00000 0.00000 0.00000 0.00000
CVOP__51 CVOP__51     0 2 119.40 1.91654 -0.5500 0.00000 0.07019 0.00000 -8.4700                                               F
CVOP__52 CVOP__52     0 0        0.00000 0.00000 0.00000 0.00000
CVOP__53 CVOP__53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -8.4700 0.00000 -0.0100                               F
CVPR__52 CVPR__52     0 0        0.00000 0.00000 0.00000 -0.0100 -20.500 -41.000 15.0000 -31.000                               F
CVRAD_51 CVRAD_51     0 0        0.00000 0.00000 0.00000 0.00000
CVRAD_52 CVRAD_52     0 0        -0.0400 0.11000 0.00000 0.00000
CVRAT_51 CVRAT_51     0 0        0.00000 0.00000 0.00000 0.00000
CVRAT_52 CVRAT_52     0 0        0.00000 0.00000 0.00000 0.00000
CVRAT_53 CVRAT_53     0 0        0.00000 0.00000 0.00000 0.00000
CVRAT_54 CVRAT_54     0 0        0.00000 0.00000 0.00000 0.00000
CVRAT_55 CVRAT_55     0 0        0.00000 0.00000 0.00000 0.00000
CVRAT_56 CVRAT_56     0 0        0.00000 0.00000 0.00000 0.00000
CVRBN_51 CVRBN_51     0 0        0.00000 0.00000 0.00000 0.00000
CVRBN_52 CVRBN_52     0 0        1.31654 -0.2900 0.00000 0.00000
CVRCH_51 CVRCH_51     0 0        8.63654 -2.9900 0.00000 0.00000
CVRCH_52 CVRCH_52     0 0        0.00000 0.00000 0.00000 0.00000
CVREK_51 CVREK_51     0 0        27.9165 0.40000 0.00000 0.00000
CVRE__55 CVRE__55     0 2 117.30 6.42000 7.53000 -50.601 6.62201 -5.0000 -68.000 24.6400 -31.730                               F
CVRE__56 CVRE__56     0 0        8.51654 5.52000 0.00000 -0.0100 -5.0000 -68.000 38.4000 -38.400                               F
CVRN__53 CVRN__53     0 0        0.00000 0.00000 0.00000 0.00000
CVRN__54 CVRN__54     0 0        0.00000 0.00000 0.00000 0.00000
CVRN__55 CVRN__55     0 2 118.00 2.65654 -2.1800 -1.2878 7.06841 -1.2600 -13.880 7.06841 -10.500                               F
CVRSA_51 CVRSA_51     0 0        3.21654 0.97000 0.00000 0.00000
CVRSA_52 CVRSA_52     0 0        0.00000 0.00000 0.00000 0.00000
CVRV__51 CVRV__51     0 2 118.30 2.13654 -0.9800 0.13005 -0.3068 0.13300 -20.980 -0.1260 -0.3068                               F
CVSEN_51 CVSEN_51     0 2 120.60 2.69654 -0.9700 0.00000 0.23410 0.00000 -3.3000                                               F
CVSES_51 CVSES_51     0 0        0.00000 0.00000 0.00000 0.00000
CVSES_52 CVSES_52     0 2 118.70 3.94654 -2.4300 0.00000 -0.7277 0.00000 -34.430                                               F
CVSES_53 CVSES_53     0 2 118.70 3.33654 -1.6600 0.00000 -0.7277 0.00000 -34.430                                               F
CVSTN_51 CVSTN_51     0 0        10.5065 -2.8400 0.00000 0.00000
CVSTN_52 CVSTN_52     0 0        0.00000 0.00000 0.00000 0.00000
CVSTN_53 CVSTN_53     0 0        0.00000 0.00000 0.00000 0.00000
CVT2__21 CVT2__21     0 0        0.00000 0.00000 0.00000 0.00000
CVTRE_51 CVTRE_51     0 2 121.80 0.00000 0.00000 -3.7918 2.82425 0.00000 -13.800 2.82425 -1.5700                               F
CVTZ__21 CVTZ__21     0 2 236.70 5.91654 -1.5500 0.00000 0.00599 0.00000 -41.000                                               F
CVTZ__25 CVTZ__25     0 0        0.00000 0.00000 0.00000 0.00000
CVYDR_51 CVYDR_51     0 0        -3.2300 -0.1600 0.00000 0.00000
CVYSC_51 CVYSC_51     0 0        0.00000 0.00000 0.00000 0.00000
CVYSC_52 CVYSC_52     0 0        4.20654 -2.1000 0.00000 0.00000
CVYSH_11 CVYSH_11     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_12 CVYSH_12     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_13 CVYSH_13     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_14 CVYSH_14     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_15 CVYSH_15     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_16 CVYSH_16     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_17 CVYSH_17     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_18 CVYSH_18     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_19 CVYSH_19     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_1A CVYSH_1A     0 0        0.00000 0.00000 0.00000 0.00000
CVYS__11 CVYS__11     0 0        0.00000 0.00000 0.00000 0.00000
CVYS__12 CVYS__12     0 0        0.00000 0.00000 0.00000 0.00000
CVYS__21 CVYS__21     0 0        0.00000 0.00000 0.00000 0.00000
CVYS__22 CVYS__22     0 0        0.00000 0.00000 0.00000 0.00000
CVYS__51 CVYS__51     0 0        0.00000 0.00000 0.00000 0.00000
CVYS__52 CVYS__52     0 0        -0.3700 -7.3800 0.00000 0.00000
CVYS__53 CVYS__53     0 2 119.50 2.70654 -8.9100 0.00000 14.7543 0.00000 -7.5800                                               F
CVYS__54 CVYS__54     0 0        0.00000 0.00000 0.00000 0.00000
CVY___51 CVY___51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -9.7500 0.00000 -0.0100                               F
CVY___52 CVY___52     0 2 118.80 3.21654 -1.6500 0.00000 -1.7335 0.00000 -9.7500                                               F
CXCHT_11 CXCHT_11     0 0        0.00000 0.00000 0.00000 0.00000
CXDCV_51 CXDCV_51     0 0        0.00000 0.00000 0.00000 0.00000
CXELI_51 CXELI_51     0 0        0.00000 0.00000 0.00000 0.00000
CXHAB_51 CXHAB_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -9.1600 0.00000 -0.0100                               F
CXHO__51 CXHO__51     0 0        0.45654 -0.9500 0.00000 0.00000
CXKVA_51 CXKVA_51     0 0        0.00000 0.00000 0.00000 0.00000
CXMNM_51 CXMNM_51     0 0        0.00000 0.00000 0.00000 0.00000
CXMOH_51 CXMOH_51     0 0        0.00000 0.00000 0.00000 0.00000
CXMOR_51 CXMOR_51     0 0        0.00000 0.00000 0.00000 0.00000
CXMOR_52 CXMOR_52     0 0        0.00000 0.00000 0.00000 0.00000
CXPCM_51 CXPCM_51     0 0        0.00000 0.00000 0.00000 0.00000
CXPRN_11 CXPRN_11     0 0        0.00000 0.00000 0.00000 0.00000
CXREP_11 CXREP_11     0 0        0.00000 0.00000 0.00000 0.00000
CXSED_51 CXSED_51     0 0        0.00000 0.00000 0.00000 0.00000
CYAD__51 CYAD__51     0 0        0.00000 0.00000 0.00000 0.00000
CYBEZ_51 CYBEZ_51     0 0        0.00000 0.00000 0.00000 0.00000
CYBR__51 CYBR__51     0 0        0.00000 0.00000 0.00000 0.00000
CYBR__52 CYBR__52     0 0        0.00000 0.00000 0.00000 0.00000
CYBZK_51 CYBZK_51     0 0        0.00000 0.00000 0.00000 0.00000
CYCD__51 CYCD__51     0 0        0.00000 0.00000 0.00000 0.00000
CYCD__52 CYCD__52     0 0        0.00000 0.00000 0.00000 0.00000
CYCHN_51 CYCHN_51     0 0        0.00000 0.00000 0.00000 0.00000
CYCKD_51 CYCKD_51     0 0        0.00000 0.00000 0.00000 0.00000
CYCKD_52 CYCKD_52     0 0        0.00000 0.00000 0.00000 0.00000
CYCTR_51 CYCTR_51     0 0        0.00000 0.00000 0.00000 0.00000
CYDA1_51 CYDA1_51     0 0        0.00000 0.00000 0.00000 0.00000
CYDA2_51 CYDA2_51     0 0        0.00000 0.00000 0.00000 0.00000
CYDA2_52 CYDA2_52     0 0        0.00000 0.00000 0.00000 0.00000
CYDCS_51 CYDCS_51     0 0        0.00000 0.00000 0.00000 0.00000
CYDCS_52 CYDCS_52     0 0        0.00000 0.00000 0.00000 0.00000
CYDOB_51 CYDOB_51     0 0        0.00000 0.00000 0.00000 0.00000
CYDOB_52 CYDOB_52     0 0        0.00000 0.00000 0.00000 0.00000
CYDOE_51 CYDOE_51     0 0        0.00000 0.00000 0.00000 0.00000
CYDOE_52 CYDOE_52     0 0        0.00000 0.00000 0.00000 0.00000
CYDST_51 CYDST_51     0 0        0.00000 0.00000 0.00000 0.00000
CYDST_52 CYDST_52     0 0        0.00000 0.00000 0.00000 0.00000
CYEJP_51 CYEJP_51     0 0        0.00000 0.00000 0.00000 0.00000
CYEJP_52 CYEJP_52     0 0        0.00000 0.00000 0.00000 0.00000
CYELU_51 CYELU_51     0 0        0.00000 0.00000 0.00000 0.00000
CYGRC_51 CYGRC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYGRC_52 CYGRC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYHAN_51 CYHAN_51     0 0        0.00000 0.00000 0.00000 0.00000
CYHAN_52 CYHAN_52     0 0        0.00000 0.00000 0.00000 0.00000
CYHSC_51 CYHSC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYHSC_52 CYHSC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYJAC_51 CYJAC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYJAC_52 CYJAC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYJIL_51 CYJIL_51     0 0        0.00000 0.00000 0.00000 0.00000
CYJIR_51 CYJIR_51     0 0        0.00000 0.00000 0.00000 0.00000
CYKAR_51 CYKAR_51     0 0        0.00000 0.00000 0.00000 0.00000
CYKAR_52 CYKAR_52     0 0        0.00000 0.00000 0.00000 0.00000
CYKHO_51 CYKHO_51     0 0        0.00000 0.00000 0.00000 0.00000
CYLE__51 CYLE__51     0 0        0.00000 0.00000 0.00000 0.00000
CYLOX_51 CYLOX_51     0 0        0.00000 0.00000 0.00000 0.00000
CYLOX_52 CYLOX_52     0 0        0.00000 0.00000 0.00000 0.00000
CYMED_51 CYMED_51     0 0        0.00000 0.00000 0.00000 0.00000
CYMET_51 CYMET_51     0 0        0.00000 0.00000 0.00000 0.00000
CYNAC_51 CYNAC_51     0 0        -0.2200 -0.3000 0.00000 0.00000
CYNA__51 CYNA__51     0 0        0.00000 0.00000 0.00000 0.00000
CYNOS_51 CYNOS_51     0 0        0.00000 0.00000 0.00000 0.00000
CYOLC_51 CYOLC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYOLC_52 CYOLC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYOLS_51 CYOLS_51     0 0        0.00000 0.00000 0.00000 0.00000
CYOLS_52 CYOLS_52     0 0        0.00000 0.00000 0.00000 0.00000
CYOPJ_51 CYOPJ_51     0 0        0.00000 0.00000 0.00000 0.00000
CYOPJ_52 CYOPJ_52     0 0        0.00000 0.00000 0.00000 0.00000
CYOS__51 CYOS__51     0 0        0.00000 0.00000 0.00000 0.00000
CYPVY_51 CYPVY_51     0 0        0.00000 0.00000 0.00000 0.00000
CYPVY_52 CYPVY_52     0 0        0.00000 0.00000 0.00000 0.00000
CYRIC_51 CYRIC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYRIC_52 CYRIC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYRIV_51 CYRIV_51     0 0        0.00000 0.00000 0.00000 0.00000
CYRIV_52 CYRIV_52     0 0        0.00000 0.00000 0.00000 0.00000
CYSDC_51 CYSDC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYSDC_52 CYSDC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYSKN_51 CYSKN_51     0 0        0.00000 0.00000 0.00000 0.00000
CYSKN_52 CYSKN_52     0 0        0.00000 0.00000 0.00000 0.00000
CYSTC_51 CYSTC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYSTC_52 CYSTC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYST__51 CYST__51     0 0        0.00000 0.00000 0.00000 0.00000
CYST__52 CYST__52     0 0        0.00000 0.00000 0.00000 0.00000
CYSVT_51 CYSVT_51     0 0        0.00000 0.00000 0.00000 0.00000
CYTRZ_51 CYTRZ_51     0 0        0.00000 0.00000 0.00000 0.00000
CYTRZ_52 CYTRZ_52     0 0        0.00000 0.00000 0.00000 0.00000
CYTUR_51 CYTUR_51     0 0        0.00000 0.00000 0.00000 0.00000
CYTYC_52 CYTYC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYUST_51 CYUST_51     0 0        0.00000 0.00000 0.00000 0.00000
CYVER_51 CYVER_51     0 0        0.00000 0.00000 0.00000 0.00000
CYVSE_51 CYVSE_51     0 0        0.00000 0.00000 0.00000 0.00000
CZAMB_51 CZAMB_51     0 2 121.00 5.39654 -2.2200 0.00000 0.42162 0.00000 -40.320                                               F
CZAMB_52 CZAMB_52     0 0        0.00000 0.00000 0.00000 0.00000
CZAP__51 CZAP__51     0 0        0.00000 0.00000 0.00000 0.00000
CZAP__52 CZAP__52     0 0        4.86654 -6.1100 0.00000 0.00000
CZATC_51 CZATC_51     0 0        0.00000 0.00000 0.00000 0.00000
CZATC_52 CZATC_52     0 0        0.00000 0.00000 0.00000 0.00000
CZATC_53 CZATC_53     0 2 119.80 5.73654 -2.7500 0.00000 -0.0743 0.00000 -9.7400                                               F
CZATR_51 CZATR_51     0 0        0.00000 0.00000 0.00000 0.00000
CZATR_52 CZATR_52     0 2 119.40 9.04654 0.70000 0.00000 -2.5930 0.00000 -9.5200                                               F
CZBB__51 CZBB__51     0 0        0.00000 0.00000 0.00000 0.00000
CZBB__52 CZBB__52     0 0        0.00000 0.00000 0.00000 0.00000
CZBIR_51 CZBIR_51     0 0        0.00000 0.00000 0.00000 0.00000
CZBIR_52 CZBIR_52     0 2 120.10 1.53654 -0.3200 0.00000 -0.4693 0.00000 -8.3800                                               F
CZBR__51 CZBR__51     0 0        0.00000 0.00000 0.00000 0.00000
CZBR__52 CZBR__52     0 2 119.10 6.30654 -3.1700 0.00000 1.55340 0.00000 -4.9100                                               F
CZDA__51 CZDA__51     0 0        2.76654 1.02000 0.00000 0.00000
CZDA__52 CZDA__52     0 0        0.00000 0.00000 0.00000 0.00000
CZDB1_51 CZDB1_51     0 0        0.00000 0.00000 0.00000 0.00000
CZDB1_52 CZDB1_52     0 0        0.27654 -0.1900 0.00000 0.00000
CZDB2_51 CZDB2_51     0 0        0.00000 0.00000 0.00000 0.00000
CZDB2_52 CZDB2_52     0 0        5.97654 0.90000 0.00000 0.00000
CZDI__51 CZDI__51     0 0        0.39654 -0.7500 0.00000 0.00000
CZDI__52 CZDI__52     0 0        0.00000 0.00000 0.00000 0.00000
CZDO__51 CZDO__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -19.040 0.00000 -0.0100                               F
CZDO__52 CZDO__52     0 2 120.50 2.97654 -3.1900 0.00000 0.29267 0.00000 -19.040                                               F
CZET__51 CZET__51     0 0        0.00000 0.00000 0.00000 0.00000
CZET__52 CZET__52     0 0        1.73654 0.07000 0.00000 0.00000
CZLIS_51 CZLIS_51     0 0        2.63654 -0.1300 0.00000 0.00000
CZLIS_52 CZLIS_52     0 0        0.00000 0.00000 0.00000 0.00000
##ZDE
D200AP21 09           0 0        0.00000 0.00000 0.00000 0.00000
D200LC11 2            0 0        0.00000 0.00000 0.00000 0.00000
D200LD11 1            0 0        0.00000 0.00000 0.00000 0.00000
D2AHM 21              0 0        0.00000 0.00000 0.00000 0.00000
D2AHM 22              0 0        0.00000 0.00000 0.00000 0.00000
D2AHM 23              0 0        0.00000 0.00000 0.00000 0.00000
D2AHM 51 AHM          0 0        9.71980 -6.8038 0.00000 0.00000
D2AHM 52 AHM          0 0        9.71980 -6.8038 0.00000 0.00000
D2AHM 53 AHM          0 0        9.71980 -6.8038 0.00000 0.00000
D2ALFS11              0 0        0.00000 0.00000 0.00000 0.00000
D2ALFS12              0 0        0.00000 0.00000 0.00000 0.00000
D2ALFS13              0 0        0.00000 0.00000 0.00000 0.00000
D2ALFS53              0 0        -83.301 -21.999 0.00000 0.00000
D2ALFS54              0 0        -83.301 -21.999 0.00000 0.00000
D2ALFS57 Alfstedt     0 0        0.00000 0.00000 0.00000 0.00000
D2ALFS58 Alfstedt_neu 0 0        0.00000 0.00000 0.00000 0.00000
D2ALFS59 Alfstedt     0 0        0.00000 0.00000 0.00000 0.00000
D2ALGE11 ALGE         0 0        0.00000 0.00000 0.00000 0.00000
D2ALGE53              0 0        11.9730 -8.3811 0.00000 0.00000
D2ALGE54              0 0        11.9730 -8.3811 0.00000 0.00000
D2AS  11              0 0        0.00000 0.00000 0.00000 0.00000
D2AS  12              0 0        0.00000 0.00000 0.00000 0.00000
D2AS  51              0 0        23.5311 -10.331 0.00000 0.00000
D2AS  52              0 0        23.5311 -10.331 0.00000 0.00000
D2ASSL11              0 0        14.9837 3.93131 0.00000 0.00000
D2ASSL51 ASSL         0 0        8.78757 2.74749 0.00000 0.00000
D2ASSL52 ASSL         0 0        8.78757 2.74749 0.00000 0.00000
D2AUDO21              0 0        0.00000 0.00000 0.00000 0.00000
D2AUDO22              0 0        0.00000 0.00000 0.00000 0.00000
D2AUDO51              0 0        -37.298 26.1085 0.00000 0.00000
D2AUDO52              0 0        -37.298 26.1085 0.00000 0.00000
D2AUDO5A Audorf G1    0 0        0.00000 0.00000 0.00000 40.8849 0.05628 -82.944 40.8849 -57.833                               F
D2AUDS11 AUDS         0 0        0.00000 0.00000 0.00000 0.00000
D2AUDS14 AUDS         0 0        0.00000 0.00000 0.00000 0.00000
D2AUDS21 AUDS         0 0        0.00000 0.00000 0.00000 0.00000
D2AUDS23 AUDS         0 0        0.00000 0.00000 0.00000 0.00000
D2AUDS51 AUDS         0 0        0.00000 0.00000 0.00000 0.00000
D2AUDS59 AUDS         0 0        0.00000 0.00000 0.00000 0.00000
D2BA-N51              0 0        20.3055 -8.9911 0.00000 0.00000
D2BA-N52              0 0        20.3055 -8.9911 0.00000 0.00000
D2BDOR11              0 0        0.00000 0.00000 0.00000 0.00000
D2BDOR21              0 0        2.07408 -0.3282 0.00000 0.00000
D2BECH11              0 0        0.00000 0.00000 0.00000 0.00000
D2BECH12              0 0        0.00000 0.00000 0.00000 0.00000
D2BECH13              0 0        0.00000 0.00000 0.00000 0.00000
D2BECH21              0 0        0.00000 0.00000 0.00000 0.00000
D2BECH22              0 0        0.00000 0.00000 0.00000 0.00000
D2BECH51              0 0        14.7662 -6.2327 0.00000 0.00000
D2BEHS11              0 0        6.85849 1.02296 0.00000 0.00000
D2BEHS12              0 0        0.00000 0.00000 0.00000 0.00000
D2BEHS51              0 0        30.1073 -10.586 0.00000 0.00000
D2BEHS52              0 0        30.1073 -10.586 0.00000 0.00000
D2BLOC21              0 0        45.1118 -17.632 0.00000 0.00000
D2BORK11              0 0        0.00000 0.00000 0.00000 0.00000
D2BORK12              0 0        0.00000 0.00000 0.00000 0.00000
D2BORK13              0 0        0.00000 0.00000 1.10314 166.501 3.19985 0.19985 460.922 -228.87                               F
D2BORK51              0 0        35.4557 11.0623 0.00000 0.00000
D2BORK52              0 0        35.4557 11.0623 0.00000 0.00000
D2BRAN22 BRAN T211    0 0        0.00000 0.00000 0.00000 0.00000
D2BRAN23 BRAN T212    0 0        0.00000 0.00000 0.00000 0.00000
D2BRAN51              0 0        9.10161 -1.0059 0.00000 0.00000
D2BRAN52 BRAN         0 0        18.2032 -2.0118 0.00000 0.00000
D2BRAN54 BRAN         0 0        18.2032 -2.0118 0.00000 0.00000
D2BRFW11              0 0        0.00000 0.00000 0.00000 0.00000
D2BRFW12              0 0        0.00000 0.00000 0.00000 0.00000
D2BRFW13              0 0        0.00000 0.00000 0.00000 0.00000
D2BRFW51              0 0        24.8209 2.72432 0.00000 0.00000
D2BRFW52              0 0        24.8209 2.72432 0.00000 0.00000
D2BRUN11 BRUN         0 0        0.00000 0.00000 0.00000 0.00000
D2BRUN12 BRUN         0 0        0.00000 0.00000 0.00000 0.00000
D2BRUN13 BRUN         0 0        0.00000 0.00000 0.00000 0.00000
D2BRUN21 BRUN         0 0        0.00000 0.00000 0.00000 0.00000
D2BRUN51              0 0        0.68296 0.13452 0.00000 0.00000
D2BRUN59 BRUN         0 0        0.00000 0.00000 0.00000 0.00000
D2BUKD8A BUTTEL_HWIN2 0 0        0.00000 0.00000 0.00000 0.00000
D2BUKD8B BUTTEL_HWIN2 0 2 324.04 0.00000 0.00000 -581.61 74.7026 11.0000 -702.00 398.286 -339.10                               F
D2BUKE2A BUTTEL_HWIN1 0 0        0.00000 0.00000 0.00000 0.00000
D2BUKE2B BUTTEL_HWIN1 0 2 248.01 0.00000 0.00000 -488.59 109.015 20.0000 -583.00 301.560 -258.42                               F
D2BUKZ8A BUTTEL_SWIN1 0 0        0.00000 0.00000 0.00000 0.00000
D2BUKZ8B BUTTEL_SWIN1 0 2 334.71 0.00000 0.00000 -804.44 155.336 15.0000 -874.00 433.615 -346.67                               F
D2BUTL11              0 0        0.00000 0.00000 0.00000 0.00000
D2BUTL12              0 0        0.00000 0.00000 0.00000 0.00000
D2CLPO23 CLPO         0 0        0.00000 0.00000 0.00000 0.00000
D2CLPO24 CLPO         0 0        0.00000 0.00000 0.00000 0.00000
D2CLPO51              0 0        -13.900 -2.0170 0.00000 0.00000
D2CLPO52              0 0        -13.900 -2.0170 0.00000 0.00000
D2CONN11              0 0        0.00000 0.00000 0.00000 0.00000
D2CONN12              0 0        0.00000 0.00000 0.00000 0.00000
D2CONN21              0 0        0.00000 0.00000 0.00000 0.00000
D2CONN22 CONN         0 0        0.00000 0.00000 0.00000 0.00000
D2CONN52 CONN         0 0        -46.580 -8.5329 0.00000 0.00000
D2CONN53 CONN         0 0        -46.580 -8.5329 0.00000 0.00000
D2CONN57 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000
D2CONN58 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000
D2CONO11              0 0        0.00000 0.00000 0.00000 0.00000
D2CONO12              0 0        0.00000 0.00000 0.00000 0.00000
D2CONO13 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000
D2CONO28 CONO         0 0        0.00000 0.00000 0.00000 0.00000
D2CONO29 CON0         0 0        0.00000 0.00000 0.00000 0.00000
D2CONO59 CONOT411     0 0        0.00000 0.00000 0.00000 0.00000
D2DIEL11 DIEL         0 0        0.00000 0.00000 0.00000 0.00000
D2DIEL12 DIEL         0 0        0.00000 0.00000 0.00000 0.00000
D2DIEL13              0 0        0.00000 0.00000 0.00000 0.00000
D2DIEL14              0 0        0.00000 0.00000 0.00000 0.00000
D2DIEL15              0 0        0.00000 0.00000 0.00000 0.00000
D2DIEL51              0 0        -75.406 8.88468 0.00000 0.00000
D2DIKE21              0 0        0.00000 0.00000 0.00000 0.00000
D2DIKE2A DIEL_BORWIN1 0 2 195.00 0.00000 0.00000 -296.04 5.79356 22.0000 -400.00 150.000 -200.00                               F
D2DIKW11              0 0        0.00000 0.00000 0.15660 117.266                                                               F
D2DIKW12              0 0        0.00000 0.00000 0.00000 0.00000
D2DIKW13              0 0        0.00000 0.00000 0.15647 117.167                                                               F
D2DIKW14              0 0        0.00000 0.00000 0.00000 0.00000
D2DIKZ8A DIEL_BW2     0 0        0.00000 0.00000 0.00000 0.00000
D2DIKZ8B DIEL_BWIN2   0 2 300.00 0.00000 0.00000 -657.25 93.0935 28.0000 -803.00 480.386 -326.70                               F
D2DILL11              0 0        0.00000 0.00000 0.00000 0.00000
D2DILL51              0 0        22.1574 15.5102 0.00000 0.00000
D2DILL52              0 0        22.1574 15.5102 0.00000 0.00000
D2DIPP12              0 0        0.00000 0.00000 0.00000 0.00000
D2DIPP51              0 0        18.7819 -1.0374 0.00000 0.00000
D2DIPP52              0 0        18.7819 -1.0374 0.00000 0.00000
D2DIPP59 DIPPT412     0 0        0.00000 0.00000 0.00000 0.00000
D2DOEH21 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D2DOEH22 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D2DOEH23 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D2DOEH24 DOEH         0 0        0.00000 0.00000 0.00000 0.00000
D2DOEH25 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D2DOEH27              0 0        0.00000 0.00000 0.00000 0.00000
D2DOEH51 DOEH         0 0        14.0218 -3.4116 0.00000 0.00000
D2DOEH53 DOEH         0 0        14.0218 -3.4116 0.00000 0.00000
D2DOEH54 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D2DOEH55 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D2DOEW11 DOEW         0 0        0.00000 0.00000 0.00000 0.00000
D2DOEW14 DOEW         0 0        0.00000 0.00000 0.00000 0.00000
D2DOEW17 DOEW         0 0        0.00000 0.00000 0.00000 0.00000
D2DOLL11              0 0        0.00000 0.00000 0.00000 0.00000
D2DOLL12              0 0        0.00000 0.00000 0.00000 0.00000
D2DOLL13              0 0        0.00000 0.00000 0.00000 0.00000
D2DOLL51              0 0        -36.181 3.15531 0.00000 0.00000
D2DOLL52              0 0        -36.181 3.15531 0.00000 0.00000
D2DORT59 DORTELWEIL   0 0        3.52205 1.44282 0.00000 0.00000
D2DWKD1A DOEW_DOLWIN3 0 0        0.00000 0.00000 0.00000 0.00000
D2DWKD1B DOEW_DOLWIN3 0 2 417.40 0.00000 0.00000 -642.94 41.5070 10.0000 -850.00 291.000 -352.00                               F
D2DWKE1A DOEW_DOLWIN1 0 0        0.00000 0.00000 0.00000 0.00000
D2DWKE1B DOEW_DOLWIN1 0 2 375.79 0.00000 0.00000 -530.50 -46.629 18.0000 -767.00 261.000 -296.00                               F
D2DWKZ1A DOEW_DOLWIN2 0 0        0.00000 0.00000 0.00000 0.00000
D2DWKZ1B DOEW_DOLWIN2 0 2 396.03 0.00000 0.00000 -746.18 -19.070 12.0000 -878.00 291.000 -352.00                               F
D2EICK11              0 0        0.00000 0.00000 0.00000 0.00000
D2EICK12              0 0        0.00000 0.00000 0.00000 0.00000
D2EICK13              0 0        0.00000 0.00000 0.00000 0.00000
D2EICK51              0 0        20.5723 -9.4260 0.00000 0.00000
D2EICK52              0 0        20.5723 -9.4260 0.00000 0.00000
D2EICK53              0 0        20.5723 -9.4260 0.00000 0.00000
D2ELSE11              0 0        0.00000 0.00000 0.00000 0.00000
D2ELSE12              0 0        0.00000 0.00000 0.00000 0.00000
D2ELSE51 ELSE         0 0        8.38550 0.57295 0.00000 0.00000
D2ELSE52 ELSE         0 0        8.38550 0.57295 0.00000 0.00000
D2ELT 12              0 0        0.00000 0.00000 0.00000 0.00000
D2ELT 51 ELT          0 0        15.7589 -6.2233 0.00000 0.00000
D2ELT 52              0 0        7.87947 -3.1117 0.00000 0.00000
D2ELT 53              0 0        7.87947 -3.1117 0.00000 0.00000
D2ELWE11              0 0        0.00000 0.00000 0.00000 0.00000
D2ELWE12              0 0        0.00000 0.00000 0.00000 0.00000
D2ELWE13              0 0        0.00000 0.00000 0.00000 0.00000
D2EMDB51              0 0        -82.803 4.97899 0.00000 0.00000
D2EMDB52              0 0        -82.803 4.97899 0.00000 0.00000
D2EMDE21 EMDE         0 2 236.98 0.00000 0.00000 0.26109 8.37887 0.26703 -469.73 158.739 -317.07                               F
D2EMOS11              0 0        0.00000 0.00000 0.00000 0.00000
D2EMOS12 EMOS         0 0        0.00000 0.00000 0.00000 0.00000
D2EMOS28 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000
D2EMOS29 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000
D2EMOS51 R0LT1223     0 0        0.00000 0.00000 0.00000 0.00000
D2EMOS59 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000
D2EOKE8A EMOS_BORWIN3 0 0        0.00000 0.00000 0.00000 0.00000
D2EOKE8B EMOS_BORWIN3 0 2 346.15 0.00000 0.00000 -822.85 -59.265 16.0000 -850.00 500.000 -352.00                               F
D2EOKZ8A EMOS_DOLWIN6 0 2 331.28 0.00000 0.00000 -219.76 289.987 16.0000 -330.00 330.000 -330.00                               F
D2EORI39 Emos Riffgat 0 0        0.00000 0.00000 0.00000 0.00000
D2ERZH11              0 0        0.00000 0.00000 0.00000 0.00000
D2ERZH12              0 0        0.00000 0.00000 0.00000 0.00000
D2ERZH21 ERZH         0 0 220.00 0.00000 0.00000 -3.2188 0.00000 0.00000         0.00000 -99999.                               F
D2ERZH22 ERZH         0 0 220.00 0.00000 0.00000 -3.2188 0.00000 0.00000         0.00000 -99999.                               F
D2ERZH25 ERZH         0 0        0.00000 0.00000 0.00000 0.00000
D2ERZH26 ERZH         0 0        0.00000 0.00000 0.00000 0.00000
D2ETZ 11 ETZENRICHT   0 0        0.00000 0.00000 0.25306 118.545                                                               F
D2ETZ 12 ETZENRICHT   0 0        0.00000 0.00000 0.15870 118.545                                                               F
D2ETZ 51 ETZ          0 0 110.00 50.3037 -20.993 -3.0309 0.00000 0.00000         0.00000 -99999.                               F
D2ETZ 52              0 0        25.1518 -10.496 0.00000 0.00000
D2ETZ 53              0 0        25.1518 -10.496 0.00000 0.00000
D2ETZ 5U              0 0        25.1518 -10.496 0.00000 0.00000
D2FARG11              0 0        0.00000 0.00000 0.00000 0.00000
D2FARG12              0 0        0.00000 0.00000 0.00000 0.00000
D2FARG51 FARGE        0 0        -21.407 -13.921 0.00000 0.00000
D2FARG52 FARGE        0 0        -21.407 -13.921 0.00000 0.00000
D2FARG59 FARGE        0 0        0.00000 0.00000 0.00000 0.00000
D2FEDD11 Fedderwarden 0 0        0.00000 0.00000 0.00000 0.00000
D2FEDD12 Fedderwarden 0 0        0.00000 0.00000 0.00000 0.00000
D2FEDD13 Fedderwarden 0 0        0.00000 0.00000 0.00000 0.00000
D2FEDD21 Fedderwarden 0 0        0.00000 0.00000 0.00000 0.00000
D2FEDD23 Fedderwarden 0 0        0.00000 0.00000 0.00000 0.00000
D2FG  12 FG           0 0        132.106 36.2879 0.00000 0.00000
D2FG  13 FG           0 0        0.00000 0.00000 0.00000 0.00000
D2FG  19 FG           0 0        0.00000 0.00000 0.00000 -0.0002 2.00000 -450.00 160.000 -340.00                               F
D2FRAM52 FRAM         0 0        55.3067 -2.9925 0.00000 0.00000
D2FRAM53 FRAM         0 0        55.3067 -2.9925 0.00000 0.00000
D2FRAM54 FRAM         0 0        0.00000 0.00000 0.00000 0.00000
D2FRAM55              0 0        0.00000 0.00000 0.00000 0.00000
D2FRAM56              0 0        0.00000 0.00000 0.00000 0.00000
D2FRAM57 FRAM         0 0        0.00000 0.00000 0.00000 0.00000
D2FRAM58 FRAM         0 0        0.00000 0.00000 0.00000 0.00000
D2FRAM59 FRAM         0 0        0.00000 0.00000 0.00000 0.00000
D2FRAN21              0 0        0.00000 0.00000 0.00000 0.00000
D2FRAN22 FRAN         0 0        0.00000 0.00000 0.00000 0.00000
D2FRAN51              0 0        20.1150 -9.1733 0.00000 0.00000
D2FRAN52              0 0        20.1150 -9.1733 0.00000 0.00000
D2FRSW11 FRSW         0 0        0.00000 0.00000 0.00000 0.00000
D2FRSW12 FRSW         0 0        0.00000 0.00000 0.00000 0.00000
D2FRSW51              0 0        12.9533 -1.9533 0.00000 0.00000
D2FRSW52 FRSW         0 0        51.8131 -7.8130 0.00000 0.00000
D2FRSW56              0 0        12.9533 -1.9532 0.00000 0.00000
D2FRSW57 FRSW         0 0        25.9066 -3.9065 0.00000 0.00000
D2GANK11              0 0        0.00000 0.00000 0.00000 0.00000
D2GANK12              0 0        0.00000 0.00000 0.00000 0.00000
D2GANK13              0 0        0.00000 0.00000 0.00000 0.00000
D2GANK51              0 0        -11.828 -4.4511 0.00000 0.00000
D2GEB 51 Gebersdorf   0 0        67.9899 -26.007 0.00000 0.00000
D2GEB 52 Gebersdorf   0 0        67.9899 -26.007 0.00000 0.00000
D2GEB 5A GEBERSDORF A 0 2 115.16 0.00000 0.00000 0.20051 82.8569 7.20507 -394.79 171.717 -253.15                               F
D2GEB 5B GEBERSDORF B 0 2 115.16 0.00000 0.00000 0.20062 82.8569 0.20518 -394.79 171.250 -261.43                               F
D2GEB 5C GEBERSDORF C 0 2 115.16 0.00000 0.00000 0.00000 82.8569 0.05651 -64.943 82.8569 -40.317                               F
D2GIEN11              0 0        0.00000 0.00000 0.00000 0.00000
D2GIEN12              0 0        0.00000 0.00000 0.00000 0.00000
D2GIEN13              0 0        0.00000 0.00000 0.00000 0.00000
D2GIEN52              0 0        0.00000 0.00000 0.00000 0.00000
D2GIEN53 GIEN         0 0        33.3327 -7.2194 0.00000 0.00000
D2GIEN59 GIEN         0 0        33.3327 -7.2194 0.00000 0.00000
D2GKRO11 GKRO         0 0        0.00000 0.00000 0.00000 0.00000
D2GKRO12 GKRO         0 0        0.00000 0.00000 0.00000 0.00000
D2GKRO1B GKRO STAU 4  0 2 416.55 0.00000 0.00000 0.39284 238.145 0.40178 -779.60 331.455 -504.96                               F
D2GKRO1C GKRO STAU 5  0 2 416.55 0.00000 0.00000 0.23155 105.302 0.23155 -686.77 277.101 -478.16                               F
D2GKRO21 GKRO         0 0        0.00000 0.00000 0.00000 0.00000
D2GKRO22 GKRO         0 0        0.00000 0.00000 0.00000 0.00000
D2GKRO51              0 0        13.4139 2.83934 0.00000 0.00000
D2GKRO52              0 0        13.4139 2.83934 0.00000 0.00000
D2GLEI21 GLEI         0 0        0.00000 0.00000 0.00000 0.00000
D2GLEI22 GLEI         0 0        0.00000 0.00000 0.00000 0.00000
D2GLEI52 GLEI         0 0        37.3244 19.1673 0.00000 0.00000
D2GLEI54              0 0        18.6622 9.58370 0.00000 0.00000
D2GODE21 GODE         0 0        0.00000 0.00000 0.00000 0.00000
D2GODE51 GODE         0 0        19.2930 -6.4541 0.00000 0.00000
D2GODE52 GODE         0 0        19.2930 -6.4541 0.00000 0.00000
D2GOET21              0 0        0.00000 0.00000 0.00000 0.00000
D2GOET22              0 0        0.00000 0.00000 0.00000 0.00000
D2GOET51 GOET         0 0        14.9383 10.4568 0.00000 0.00000
D2GOET52              0 0        14.9383 10.4568 0.00000 0.00000
D2GR  11              0 0        0.00000 0.00000 0.00000 0.00000
D2GR  12              0 0        0.00000 0.00000 0.00000 0.00000
D2GROH11 GROH         0 0        0.00000 0.00000 0.00000 0.00000
D2GROH12 GROH         0 0        0.00000 0.00000 0.00000 0.00000
D2GROH51 GROH         0 0        18.3446 12.8412 0.00000 0.00000
D2GROH52 GROH         0 0        18.3446 12.8412 0.00000 0.00000
D2HALL21 HALL         0 0        29.3482 17.1353 0.00000 0.00000
D2HAMN21              0 0        0.00000 0.00000 0.00000 0.00000
D2HAMN22              0 0        0.00000 0.00000 0.00000 0.00000
D2HAMN52              0 0        9.30989 0.37537 0.00000 0.00000
D2HAND11              0 0        0.00000 0.00000 0.00000 0.00000
D2HAND12              0 0        0.00000 0.00000 0.00000 0.00000
D2HAND14              0 0        0.00000 0.00000 0.00000 0.00000
D2HAND15              0 0        0.00000 0.00000 0.00000 0.00000
D2HAND51              0 0        -72.514 -20.634 0.00000 0.00000
D2HAND52              0 0        -72.514 -20.634 0.00000 0.00000
D2HAND53              0 0        -72.514 -20.634 0.00000 0.00000
D2HAND54              0 0        -72.514 -20.634 0.08231 73.5700                                                               F
D2HAND55              0 0        -72.514 -20.634 0.00000 0.00000
D2HANW21 HANW         0 0        0.00000 0.00000 0.00000 0.00000
D2HANW22 HANW         0 0        0.00000 0.00000 0.00000 0.00000
D2HANW51              0 0        16.9245 -11.847 0.00000 0.00000
D2HANW52              0 0        16.9245 -11.847 0.00000 0.00000
D2HARD11 HARD         0 0        0.00000 0.00000 0.15445 117.149                                                               F
D2HARD51 HARD         0 0        18.4226 -5.2668 0.00000 0.00000
D2HARD52 HARD         0 0        18.4226 -5.2668 0.00000 0.00000
D2HATT11 HATTORF      0 0        0.00000 0.00000 0.00000 0.00000
D2HATT12              0 0        0.00000 0.00000 0.00000 0.00000
D2HATT51              0 0        -3.0375 2.12625 0.00000 0.00000
D2HATT52              0 0        -3.0375 2.12625 0.00000 0.00000
D2HEIW11              0 0        0.00000 0.00000 0.00000 0.00000
D2HEIW12              0 0        0.00000 0.00000 0.00000 0.00000
D2HEIW13              0 0        0.00000 0.00000 0.00000 0.00000
D2HEIW51              0 0        -119.54 17.8887 0.00000 0.00000
D2HEIW52              0 0        -119.54 17.8887 0.00000 0.00000
D2HEIW53              0 0        -119.54 17.8887 0.00000 0.00000
D2HELM11 HELM         0 0        0.00000 0.00000 0.00000 0.00000
D2HELM12 HELM         0 0        0.00000 0.00000 0.00000 0.00000
D2HELM19 HELM         0 2 414.56 0.00000 0.00000 0.47482 -192.89 0.60702 -306.89 131.630 -212.12                               F
D2HELM52              0 0        -8.5122 -2.3789 0.00000 0.00000
D2HELM53              0 0        -8.5122 -2.3789 0.00000 0.00000
D2HEYD11 HEYDEN       0 2 416.59 0.00000 0.00000 0.50551 139.673 0.50551 -949.49 372.240 -626.07                               F
D2HUNT21 HUNT         0 0        0.00000 0.00000 0.00000 0.00000
D2HUNT22 HUNT         0 0        0.00000 0.00000 0.00000 0.00000
D2HUNT2A HUNT Gen     0 2 236.87 0.00000 0.00000 0.16752 -19.351 72.1713 -339.83 137.876 -224.20                               F
D2HUSN11              0 0        0.00000 0.00000 0.00000 0.00000
D2HUSN12              0 0        0.00000 0.00000 0.00000 0.00000
D2HUSN13              0 0        0.00000 0.00000 0.00000 0.00000
D2HUSN51              0 0        -158.73 -11.484 0.00000 0.00000
D2HUSN53              0 0        -158.73 -11.484 0.08755 78.2479                                                               F
D2HWBC19 HERRENWYK    0 0        0.00000 0.00000 0.20868 -192.08                                                               F
D2HWKR1D HWBC         0 0        0.00000 0.00000 0.00000 0.00076 640.000 -620.00                                               F
D2HWYK11 HWYK         0 0        0.00000 0.00000 0.00000 0.00000
D2HWYK51              0 0        2.73519 0.75458 0.00000 0.00000
D2IN  21              0 0        0.00000 0.00000 0.00000 0.00000
D2IN  22              0 0        0.00000 0.00000 0.00000 0.00000
D2IN  2A INGOLSTADTG1 0 2 247.74 0.00000 0.00000 0.00000 -54.041 0.06602 -439.93 195.021 -316.62                               F
D2IN  2B INGOLSTADTG2 0 0        0.00000 0.00000 0.72880 -101.42 0.72880 -469.27 207.565 -312.23                               F
D2IN  51 IN           0 0        28.1297 14.5378 0.00000 0.00000
D2IN  52 IN           0 0        28.1297 14.5378 0.00000 0.00000
D2INHA21 INHA         0 0        11.1482 3.37489 0.00000 0.00000
D2IRS 11              0 0        0.00000 0.00000 0.00000 0.00000
D2IRS 12              0 0        0.00000 0.00000 0.00000 0.00000
D2IRS 1A IRSCHING G4  0 2 424.30 0.00000 0.00000 0.74310 -1.0495 0.74310 -609.26 369.977 -477.56                               F
D2IRS 1B IRSCHING 5DT 0 2 424.30 0.00000 0.00000 -3.1562 78.2886 0.00000 -350.00 187.362 -259.29                               F
D2IRS 1C IRSCHING 5GT 0 2 424.30 0.00000 0.00000 -3.1562 78.2886 0.00000 -700.00 377.160 -485.48                               F
D2IRS 1F IRSCHING G6  0 0        0.00000 0.00000 0.28320 -1.0495 0.28320 -319.72 136.426 -183.55                               F
D2IRS 29 IRS          0 0        0.00000 0.00000 0.00000 0.00000
D2IRS 51 IRS          0 0        24.5340 -9.7790 0.00000 0.00000
D2IRS 53              0 0        24.5340 -9.7790 0.00000 0.00000
D2IS  11 Isar         0 0        0.00000 0.00000 0.00000 0.00000
D2ITZW21              0 0        0.00000 0.00000 0.00000 0.00000
D2ITZW22              0 0        0.00000 0.00000 0.00000 0.00000
D2ITZW51              0 0        -22.288 -5.4555 0.00000 0.00000
D2ITZW52              0 0        -22.288 -5.4555 0.00000 0.00000
D2ITZW53              0 0        -22.288 -5.4555 0.00000 0.00000
D2ITZW5A ITZW Gen     0 0        0.00000 0.00000 0.00000 40.8969 0.05677 -82.943 40.8969 -57.803                               F
D2JARD11              0 0        0.00000 0.00000 0.00000 0.00000
D2JARD12              0 0        0.00000 0.00000 0.00000 0.00000
D2JARD13              0 0        0.00000 0.00000 0.00000 0.00000
D2JARD1A JARDELUND    0 0        0.00000 0.00000 -44.975 -18.069 12.0000 -83.000 30.0000 -30.000                               F
D2JARD51              0 0        -47.792 -11.426 0.00000 0.00000
D2JARD52              0 0        -47.792 -11.426 0.00000 0.00000
D2KARB11              0 0        0.00000 0.00000 0.00000 0.00000
D2KARB12              0 0        0.00000 0.00000 0.00000 0.00000
D2KARB52              0 0        0.00000 0.00000 0.00000 0.00000
D2KHT 25 KHT          0 0        0.00000 0.00000 0.00000 0.00000
D2KHT 27 KHT          0 0        0.00000 0.00000 0.00000 0.00000
D2KHT 2A KUEHTAI G    0 2 241.76 0.00000 0.00000 -2.8699 -49.616 125.117 -159.88 129.284 -111.27                               F
D2KHT 2B KUEHTAI G    0 2 241.02 0.00000 0.00000 114.596 -7.6726 125.265 -159.73 140.205 -102.70                               F
D2KIES21              0 0        0.00000 0.00000 0.00000 0.00000
D2KIES22              0 0        0.00000 0.00000 0.00000 0.00000
D2KIES51              0 0        -48.854 34.1975 0.00000 0.00000
D2KIES52              0 0        -16.285 11.3992 0.00000 0.00000
D2KIES53              0 0        -16.285 11.3992 0.00000 0.00000
D2KIEW21              0 0        0.00000 0.00000 0.00000 0.00000
D2KIEW22              0 0        0.00000 0.00000 0.00000 0.00000
D2KIEW51              0 0        12.4056 8.68392 0.00000 0.00000
D2KIEW52              0 0        12.4056 8.68392 0.00000 0.00000
D2KILS11 KILS         0 0        0.00000 0.00000 0.00000 0.00000
D2KILS51              0 0        7.35913 0.12060 0.00000 0.00000
D2KILS52              0 0        7.35913 0.12060 0.00000 0.00000
D2KILS53 KILS         0 0        14.7183 0.24121 0.00000 0.00000
D2KLIS11              0 0        0.00000 0.00000 0.48681 -373.41                                                               F
D2KLIS12              0 0        0.00000 0.00000 0.00000 0.00000
D2KLIS13              0 0        0.00000 0.00000 0.00000 0.00000
D2KLIS51              0 0        -104.39 -16.165 0.00000 0.00000
D2KLIS52              0 0        -104.39 -16.165 0.00000 0.00000
D2KLIS53              0 0        -104.39 -16.165 0.00000 0.00000
D2KR  21              0 0        0.00000 0.00000 0.00000 0.00000
D2KR  22              0 0        0.00000 0.00000 0.00000 0.00000
D2KR  51 KR           0 0        6.66947 -4.6686 0.00000 0.00000
D2KRI 11              0 0        0.00000 0.00000 0.00000 0.00000
D2KRI 12              0 0        0.00000 0.00000 0.00000 0.00000
D2KRI 52              0 0        39.5288 -18.979 0.00000 0.00000
D2KRI 53              0 0        39.5288 -18.979 0.00000 0.00000
D2KRUE11              0 0        0.00000 0.00000 0.00000 0.00000
D2KRUE12              0 0        0.00000 0.00000 0.00000 0.00000
D2KRUE52              0 0        14.0704 -9.8490 0.00000 0.00000
D2KUMM12              0 0        0.00000 0.00000 0.00000 0.00000
D2KUMM51 KUMM         0 0        18.0779 -7.2506 0.00000 0.00000
D2LAGE21              0 0        0.00000 0.00000 0.00000 0.00000
D2LAGE51              0 0        17.4965 -7.4778 0.00000 0.00000
D2LAGE52              0 0        17.4965 -7.4778 0.00000 0.00000
D2LAMS11              0 0        0.00000 0.00000 0.15154 118.081                                                               F
D2LAMS12              0 0        0.00000 0.00000 0.00000 0.00000
D2LAMS51              0 0        9.27438 6.49207 0.00000 0.00000
D2LAMS52              0 0        9.27438 6.49207 0.00000 0.00000
D2LAND11              0 0        0.00000 0.00000 0.00000 0.00000
D2LAND12              0 0        0.00000 0.00000 0.00000 0.00000
D2LAND21              0 0        0.00000 0.00000 0.00000 0.00000
D2LAND22              0 0        0.00000 0.00000 0.00000 0.00000
D2LAND23              0 0        0.00000 0.00000 0.00000 0.00000
D2LAND24              0 0        0.00000 0.00000 0.00000 0.00000
D2LAND29 LAND         0 0        0.00000 0.00000 0.00000 0.00000
D2LAND61              0 0        -1.8492 -0.5021 0.00000 0.00000
D2LAND62              0 2 63.120 -1.8492 -0.5021 0.00000 10.2667 40.0683 -69.932 31.8749 -53.043                               F
D2LBEC21              0 0        0.00000 0.00000 0.00000 0.00000
D2LBEC22              0 0        0.00000 0.00000 0.00000 0.00000
D2LBEC51 LBEC         0 0        -7.2440 -5.0708 0.00000 0.00000
D2LEHR21 LEHR         0 0        0.00000 0.00000 0.00000 0.00000
D2LEHR22 LEHR         0 0        0.00000 0.00000 0.00000 0.00000
D2LEHR51 LEHR         0 0        4.14434 0.32848 0.00000 0.00000
D2LEHR52              0 0        0.00000 0.00000 0.00000 0.00000
D2LEHR57              0 0        0.00000 0.00000 0.00000 0.00000
D2LEHR59 LEHRTE       0 0        0.00000 0.00000 0.00000 0.00000
D2LEHR5C              0 0        0.00000 0.00000 0.00000 0.00000
D2LEHR5E              0 0        0.00000 0.00000 0.00000 0.00000
D2LEHR5F              0 0        2.07217 0.16424 0.00000 0.00000
D2LU  21 LU           0 0        0.00000 0.00000 0.00000 0.00000
D2LU  51              0 0        47.4965 -1.8042 0.00000 0.00000
D2LU  52              0 0        47.4965 -1.8042 0.00000 0.00000
D2LUEN11              0 0        0.00000 0.00000 0.00000 0.00000
D2LUEN52              0 0        -9.8510 -6.5968 0.00000 0.00000
D2LUEN53              0 0        -9.8510 -6.5968 0.00000 0.00000
D2MAAD21              0 0        0.00000 0.00000 0.00000 0.00000
D2MAAD22              0 0        0.00000 0.00000 0.00000 0.00000
D2MAKW12 MAAD         0 2 413.70 0.00000 0.00000 -16.505 123.893 0.38960 -917.61 279.707 -693.58                               F
D2MBG 21              0 0        0.00000 0.00000 0.00000 0.00000
D2MBG 22              0 0        0.00000 0.00000 0.00000 0.00000
D2MBG 51 MBG          0 0        -18.378 12.8648 0.00000 0.00000
D2MBG 53 MBG          0 0        -18.378 12.8648 0.00000 0.00000
D2MEB 51 MEB          0 0        8.88858 6.22201 0.00000 0.00000
D2MEB 52 MEB          0 0        8.88858 6.22201 0.00000 0.00000
D2MECK11 MECK         0 0        0.00000 0.00000 0.00000 0.00000
D2MECK12 MECK         0 0        0.00000 0.00000 0.00000 0.00000
D2MECK13 MECK         0 0        0.00000 0.00000 0.00000 0.00000
D2MECK51              0 0        1.55264 0.71671 0.00000 0.00000
D2MECK52 MECK         0 0        3.10527 1.43341 0.00000 0.00000
D2MECK54              0 0        1.55264 0.71671 0.00000 0.00000
D2MECK58 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000
D2MECK59 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000
D2MEHN12              0 0        0.00000 0.00000 0.00000 0.00000
D2MEHN13              0 0        0.00000 0.00000 0.00000 0.00000
D2MEHR21 MEHR         0 0        74.6280 -26.304 0.00000 0.00000
D2MEHR23 MEHR         0 0        37.3140 -13.152 0.00000 0.00000
D2MEHR28 MEHRUM       0 0        0.00000 0.00000 0.00000 0.00000
D2MEHR29 MEHRUM       0 0        0.00000 0.00000 0.00000 0.00000
D2MEHR2A MEHRUM G     0 2 236.48 0.00000 0.00000 0.38194 -31.319 0.39063 -799.61 330.600 -541.17                               F
D2MEIS21              0 0        0.00000 0.00000 0.00000 0.00000
D2MEIS51 MEIS         0 0        23.1595 -9.5220 0.00000 0.00000
D2MEIS52 MEIS         0 0        23.1595 -9.5220 0.00000 0.00000
D2MH  11              0 0        0.00000 0.00000 0.00000 0.00000
D2MH  12              0 0        0.00000 0.00000 0.00000 0.00000
D2MH  51 MH           0 0        0.00000 0.00000 0.00000 0.00000
D2MH  52 MH           0 0        0.00000 0.00000 0.00000 0.00000
D2MUEN51              0 0        13.1149 9.18044 0.00000 0.00000
D2MUEN52              0 0        13.1149 9.18044 0.00000 0.00000
D2MUEN53              0 0        13.1149 9.18044 0.00000 0.00000
D2MUEN54              0 0        13.1149 9.18044 0.00000 0.00000
D2MZ  12 MZ           0 0        105.260 8.67535 0.00000 0.00000
D2NFI 21              0 0        0.00000 0.00000 0.00000 0.00000
D2NFI 22              0 0        0.00000 0.00000 0.00000 0.00000
D2NFI 51 NFI          0 0        38.0010 -26.601 0.00000 0.00000
D2NFI 52 NFI          0 0        38.0010 -26.601 0.10588 103.628                                                               F
D2NLAN11 NLAN         0 0        0.00000 0.00000 0.00000 0.00000
D2NLAN51              0 0        -63.869 5.03999 0.00000 0.00000
D2NORG2B INHA_NORG    0 0        0.00000 0.00000 -59.286 -11.780 4.00000 -111.00 30.0000 -30.000                               F
D2NVLD11              0 0        40.2372 -15.374 0.00000 0.00000
D2NVLD12              0 0        20.1186 -7.6870 0.00000 0.00000
D2OBA 11              0 0        0.00000 0.00000 0.00000 0.00000
D2OBA 13              0 0        0.00000 0.00000 0.00000 0.00000
D2OBA 22              0 0        0.00000 0.00000 0.00000 0.00000
D2OBA 2G Oberbachern  0 0        0.00000 0.00000 0.00000 0.00000
D2OBA 51 OBA          0 0        18.9780 -9.1834 0.00000 0.00000
D2OBA 53              0 0        18.9780 -9.1834 0.00000 0.00000
D2OBA 55              0 0        18.9780 -9.1834 0.00000 0.00000
D2OBA 57              0 0        18.9780 -9.1834 0.00000 0.00000
D2OBMZ11 439          0 0        0.00000 0.00000 0.00000 0.00000
D2OBMZ12 440          0 0        0.00000 0.00000 0.00000 0.00000
D2OBR 21              0 0        0.00000 0.00000 0.00000 0.00000
D2OBR 22              0 0        0.00000 0.00000 0.00000 0.00000
D2OBR 51              0 0 110.00 13.0257 -9.1180 -2.2712 0.00000 0.00000         0.00000 -99999.                               F
D2OBR 52              0 0        13.0257 -9.1180 0.00000 0.00000
D2OBR 53              0 0        13.0257 -9.1180 0.00000 0.00000
D2OBR 54              0 0        13.0257 -9.1180 0.00000 0.00000
D2OD  12              0 0        0.00000 0.00000 0.00000 0.00000
D2OD  51 OD           0 0        0.00000 0.00000 0.00000 0.00000
D2OH  11              0 0        0.00000 0.00000 0.00000 0.00000
D2OH  12              0 0        0.00000 0.00000 0.00000 0.00000
D2OH  21 OH           0 0        0.00000 0.00000 0.00000 0.00000
D2OH  22 OH           0 0        0.00000 0.00000 0.00000 0.00000
D2OHFG11 429          0 0        0.00000 0.00000 0.00000 0.00000
D2OHFG12 430          0 0        0.00000 0.00000 0.00000 0.00000
D2OHLS11              0 0        0.00000 0.00000 0.00000 0.00000
D2OHLS12              0 0        0.00000 0.00000 0.00000 0.00000
D2OHLS51              0 0        -13.742 -3.4710 0.00000 0.00000
D2OHLS52              0 0        -13.742 -3.4710 0.00000 0.00000
D2OVEN11 OVENSTAEDT   0 0        0.00000 0.00000 0.00000 0.00000
D2OVEN12              0 0        0.00000 0.00000 0.00000 0.00000
D2OVEN13 OVEN         0 0        0.00000 0.00000 0.00000 0.00000
D2OVEN14              0 0        0.00000 0.00000 0.00000 0.00000
D2PI  21              0 0        0.00000 0.00000 0.00000 0.00000
D2PI  51 PI           0 0        0.00000 0.00000 0.00000 0.00000
D2PI  52              0 0        30.8217 6.73824 0.00000 0.00000
D2PI  53              0 0        30.8217 6.73824 0.00000 0.00000
D2PI  54              0 0        30.8217 6.73824 0.00000 0.00000
D2PI-N22 PI-NEU       0 0        0.00000 0.00000 0.00000 0.00000
D2PLA 11 PLA          0 0        0.00000 0.00000 0.00000 0.00000
D2PLA 51              0 0        19.7163 -13.801 0.00000 0.00000
D2PLA 52              0 0        19.7163 -13.801 0.00000 0.00000
D2PT  12              0 0        0.00000 0.00000 0.00000 0.00000
D2PT  13              0 0        0.00000 0.00000 0.00000 0.00000
D2PT  21              0 0        0.00000 0.00000 0.00000 0.00000
D2PT  22              0 0        0.00000 0.00000 0.00000 0.00000
D2PT  51 PLEINTING    0 0        -0.8900 0.62300 0.00000 0.00000
D2PT  52 PT           0 0        -0.8900 0.62300 0.00000 0.00000
D2PT  53 PLEINTING    0 0        -0.8900 0.62300 0.00000 0.00000
D2RAI 11              0 0        0.00000 0.00000 0.00000 0.00000
D2RAI 12              0 0        0.00000 0.00000 0.00000 0.00000
D2RAI 21 RAI          0 0        0.00000 0.00000 0.00000 0.00000
D2RAI 52 Raitersaich  0 0        0.00000 0.00000 0.00000 0.00000
D2RAI 59 RAI          0 0        0.00000 0.00000 0.00000 0.00000
D2RE  22              0 0        0.00000 0.00000 0.00000 0.00000
D2RE  51              0 0        42.1754 -20.279 0.00000 0.00000
D2RE  52              0 0        42.1754 -20.279 0.00000 0.00000
D2RED 11              0 0        0.00000 0.00000 0.00000 0.00000
D2RED 12              0 0        0.00000 0.00000 0.00000 0.00000
D2RED 13              0 0        0.00000 0.00000 0.00000 0.00000
D2RED 14              0 0        0.00000 0.00000 0.00000 0.00000
D2RED 51              0 0        42.5980 -17.744 0.00000 0.00000
D2RED 52              0 0        42.5980 -17.744 0.00000 0.00000
D2RHED11 RHEDE        0 0        0.00000 0.00000 -21.465 -8.6237 1.00000 -92.000 30.0000 -30.000                               F
D2RIFF3A EMDB_RIFF    0 0        0.00000 0.00000 0.13140 51.6903                                                               F
D2RIFF3B EMDB_RIFF    0 2 157.60 0.00000 0.00000 -75.640 -1.8790 3.00000 -115.00 42.0000 -42.000                               F
D2SANO19 Sandershause 0 0        3.17737 1.02708 0.00000 0.00000
D2SD  21              0 0        0.00000 0.00000 0.00000 0.00000
D2SD  51              0 0        19.6809 -9.0000 0.00000 0.00000
D2SD  52              0 0        19.6809 -9.0000 0.00000 0.00000
D2SD  53              0 0        19.6809 -9.0000 0.00000 0.00000
D2SD-N11              0 0        0.00000 0.00000 0.00000 0.00000
D2SD-N12              0 0        0.00000 0.00000 0.00000 0.00000
D2SD-N21              0 0        0.00000 0.00000 0.00000 0.00000
D2SDON11              0 0        0.00000 0.00000 0.00000 0.00000
D2SDON12              0 0        0.00000 0.00000 0.00000 0.00000
D2SDON13              0 0        0.00000 0.00000 0.00000 0.00000
D2SDON51              0 0        -87.527 -15.553 0.00000 0.00000
D2SDON52              0 0        -87.527 -15.553 0.00000 0.00000
D2SHUW11              0 0        0.00000 0.00000 0.00000 0.00000
D2SHUW12              0 0        0.00000 0.00000 0.00000 0.00000
D2SHUW13              0 0        0.00000 0.00000 0.00000 0.00000
D2SHUW51              0 0        -61.723 -27.024 0.00000 0.00000
D2SHUW52              0 0        -61.723 -27.024 0.00000 0.00000
D2SI  23 Simbach      0 0        0.00000 0.00000 0.00000 0.00000
D2SI  24 Simbach      0 0        0.00000 0.00000 0.00000 0.00000
D2SI  51 SI           0 0        22.6494 -10.875 0.00000 0.00000
D2SI  52              0 0        11.3247 -5.4376 0.00000 0.00000
D2SI  54              0 0        11.3247 -5.4376 0.00000 0.00000
D2SIEM11              0 0        0.00000 0.00000 0.00000 0.00000
D2SIEM14              0 0        0.00000 0.00000 0.00000 0.00000
D2SIEM21 SIEM         0 0        0.00000 0.00000 0.00000 0.00000
D2SIEM51              0 0        -22.382 -4.3264 0.00000 0.00000
D2SIEM52              0 0        -22.382 -4.3264 0.00000 0.00000
D2SIEM53              0 0        -22.382 -4.3264 0.00000 0.00000
D2SIEM54              0 0        -22.382 -4.3264 0.00000 0.00000
D2SIT 21              0 0        0.00000 0.00000 0.00000 0.00000
D2SIT 22              0 0        0.00000 0.00000 0.00000 0.00000
D2SIT 51 SIT          0 0        20.9190 -1.1953 0.00000 0.00000
D2SIT 52 SIT          0 0        20.9190 -1.1953 0.00000 0.00000
D2SLZ 21 Silz         0 0        0.00000 0.00000 0.00000 0.00000
D2SLZ 22 Silz         0 0        0.00000 0.00000 0.00000 0.00000
D2SLZ 2A SILZ G       0 2 241.16 0.00000 0.00000 -6.0925 183.299 10.2257 -249.77 183.299 -263.46                               F
D2SLZ 2B SILZ G       0 2 241.16 0.00000 0.00000 -6.1537 183.299 10.1628 -262.84 183.299 -265.00                               F
D2SOTT11              0 0        0.00000 0.00000 0.00000 0.06181 0.08474 0.00000 0.06181 0.04797                               F
D2SOTT12              0 0        0.00000 0.00000 0.00000 0.00000
D2SOTT13              0 0        0.00000 0.00000 0.00000 0.00000
D2SOTT21              0 0        0.00000 0.00000 0.00000 0.00000
D2SOTT22              0 0        0.00000 0.00000 0.00000 0.00000
D2SOTT51              0 0        -15.066 -3.6322 0.00000 0.00000
D2SOTT52 SOTT         0 0        -30.131 -7.2643 0.00000 0.00000
D2STAD11              0 0        0.00000 0.00000 0.00000 0.00000
D2STAD13              0 0        0.00000 0.00000 0.00000 0.00000
D2STAD16 STAD_TCSC_2  0 0        0.00000 0.00000 0.00000 0.00000
D2STAD17 STAD_TCSC_1  0 0        0.00000 0.00000 0.00000 0.00000
D2STAD18 STAD_TCSC2   0 0        0.00000 0.00000 0.00000 0.00000
D2STAD19 STAD_TCSC1   0 0        0.00000 0.00000 0.00000 0.00000
D2STAD51              0 0        -8.2286 -0.3756 0.00000 0.00000
D2STAD52              0 0        -8.2286 -0.3756 0.00000 0.00000
D2STAD57 STADORF      0 0        0.00000 0.00000 0.00000 0.00000
D2STAD58 STADORF      0 0        0.00000 0.00000 0.00000 0.00000
D2STAW11              0 0        0.00000 0.00000 0.00000 0.00000
D2STAW12              0 0        0.00000 0.00000 0.00000 0.00000
D2STAW13              0 0        0.00000 0.00000 0.00000 0.00000
D2STAW21 SDOW         0 0        155.653 48.9846 0.00000 0.00000
D2TRE 21 Trennfeld    0 0        0.00000 0.00000 0.00000 0.00000
D2TRE 22 Trennfeld    0 0        0.00000 0.00000 0.00000 0.00000
D2TRE 51              0 0        12.4658 8.72608 0.00000 0.00000
D2TRE 52 TRE          0 0        24.9317 17.4522 0.00000 0.00000
D2TRE 54              0 0        12.4658 8.72608 0.00000 0.00000
D2TWIS11              0 0        0.00000 0.00000 0.00000 0.00000
D2TWIS12              0 0        0.00000 0.00000 0.00000 0.00000
D2TWIS51              0 0        -10.451 0.87135 0.00000 0.00000
D2TWIS52              0 0        -10.451 0.87135 0.00000 0.00000
D2UWES11              0 0        0.00000 0.00000 0.00000 0.00000
D2UWES12              0 0        0.00000 0.00000 0.00000 0.00000
D2UWES21 UWES         0 0        0.00000 0.00000 0.00000 0.00000
D2UWES51              0 0        1.58546 -0.1096 0.00000 0.00000
D2UWES52              0 0        1.58546 -0.1096 0.00000 0.00000
D2VELT21              0 0        0.00000 0.00000 0.00000 0.00000
D2VELT22              0 0        0.00000 0.00000 0.00000 0.00000
D2VELT51              0 0        23.8306 -8.8108 0.00000 0.00000
D2VELT52              0 0        23.8306 -8.8108 0.00000 0.00000
D2VOER12 VOER         0 0        0.00000 0.00000 0.00000 0.00000
D2VOER51              0 0        -0.8505 -0.1174 0.00000 0.00000
D2VOER52              0 0        -0.8505 -0.1174 0.00000 0.00000
D2VOSL21              0 0        0.00000 0.00000 0.00000 0.00000
D2VOSL22              0 0        0.00000 0.00000 0.00000 0.00000
D2VOSL51              0 0        -90.889 8.49181 0.00000 0.00000
D2VOSL52              0 0        -90.889 8.49181 0.00000 0.00000
D2WAHL11 WAHL         0 0        0.00000 0.00000 0.00000 0.00000
D2WAHL12 WAHL         0 0        0.00000 0.00000 0.00000 0.00000
D2WAHL13 WAHL         0 0        0.00000 0.00000 0.00000 0.00000
D2WAHL21              0 0        0.00000 0.00000 0.00000 0.00000
D2WAHL22              0 0        0.00000 0.00000 0.00000 0.00000
D2WALD11              0 0        0.00000 0.00000 0.00000 0.00000
D2WALD12              0 0        0.00000 0.00000 0.00000 0.00000
D2WALD1A WALDECK G1   0 0        0.00000 0.00000 230.040 159.802 270.778 -259.22 159.803 -101.21                               F
D2WALD1B WALDECK G2   0 0        0.00000 0.00000 230.222 159.828 270.786 -259.21 159.828 -101.19                               F
D2WECH21              0 0        0.00000 0.00000 0.00000 0.00000
D2WECH22              0 0        0.00000 0.00000 0.00000 0.00000
D2WECH51              0 0        -7.1321 -1.1269 0.00000 0.00000
D2WECH52              0 0        -7.1321 -1.1269 0.00000 0.00000
D2WG  11              0 0        0.00000 0.00000 0.00000 0.00000
D2WG  12              0 0        0.00000 0.00000 0.00000 0.00000
D2WG  13              0 0        0.00000 0.00000 0.00000 0.00000
D2WG  14 WG           0 0        0.00000 0.00000 0.00000 0.00000
D2WG  15 WG           0 0        0.00000 0.00000 0.00000 0.00000
D2WG  18 WUERGAU      0 0        0.00000 0.00000 0.00000 0.00000
D2WG  19 WUERGAU      0 0        0.00000 0.00000 0.00000 0.00000
D2WG  51              0 0        3.28911 0.22653 0.00000 0.00000
D2WG  52              0 0        3.28911 0.22653 0.00000 0.00000
D2WILW11 WILW         0 0        0.00000 0.00000 0.00000 0.00000
D2WILW12 WILW         0 0        0.00000 0.00000 0.00000 0.00000
D2WILW13 WILW         0 0        0.00000 0.00000 0.00000 0.00000
D2WILW1A WILSTER WEST 0 0        0.00000 0.00000 -28.620 -11.482 6.00000 -94.000 30.0000 -30.000                               F
D2WILW51              0 0        -42.002 -3.7977 0.00000 0.00000
D2WUER11              0 0        0.00000 0.00000 0.15725 119.503                                                               F
D2WUER13              0 0        0.00000 0.00000 0.00000 0.00000
D2WUER21 WUER         0 0        0.00000 0.00000 0.00000 0.00000
D2WUER22 WUER         0 0        0.00000 0.00000 0.00000 0.00000
D2WUER51              0 0        3.01787 1.44783 0.00000 0.00000
D2WUER52              0 0        3.01787 1.44783 0.00000 0.00000
D2YDOE22 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D2YDOR51 DORT         0 0        0.00000 0.00000 0.00000 0.00000
D2YERZ21 ERZH         0 2 233.97 0.00000 0.00000 0.13690 20.7060 125.280 -124.72 142.594 -84.337                               F
D2YERZ22 ERZH         0 2 233.00 0.00000 0.00000 0.13372 33.6983 125.274 -124.73 142.218 -84.383                               F
D2YFRS11 FRANKFURT/SW 0 0        0.00000 0.00000 0.00000 0.00000
D2YHAL21 HALLENDORF   0 0        0.00000 0.00000 0.00000 0.00000
D2YHUN21 HUNT         0 0        0.00000 0.00000 0.00000 0.00000
D2YHUN22 HUNT         0 0        0.00000 0.00000 0.00000 0.00000
D2YKR 21 KR           0 0        0.00000 0.00000 0.00000 0.00000
D2YKR 22 KR           0 0        0.00000 0.00000 0.00000 0.00000
D2YKRI11 KRI          0 0        0.00000 0.00000 0.00000 0.00000
D2YKRI12 KRI          0 0        0.00000 0.00000 0.00000 0.00000
D2YNLA11 Niederlangen 0 0        0.00000 0.00000 0.00000 0.00000
D2YPLA11 PLA          0 0        0.00000 0.00000 0.00000 0.00000
D2YRHE11 RHEDE        0 0        0.00000 0.00000 0.00000 0.00000
D2YSI 21 SI           0 0        0.00000 0.00000 0.00000 0.00000
D2YSI 22 SI           0 0        0.00000 0.00000 0.00000 0.00000
D2YVOE11 VOERDEN      0 0        0.00000 0.00000 0.00000 0.00000
D2YWAL11 WALDECK      0 0        0.00000 0.00000 0.00000 0.00000
D2YWAL12 WALDECK      0 0        0.00000 0.00000 0.00000 0.00000
D2YWEC21 WECHOLD      0 0        0.00000 0.00000 0.00000 0.00000
D2YWEC22 WECHOLD      0 0        0.00000 0.00000 0.00000 0.00000
D2YWUE11 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000
D2ZOL 21              0 0        0.00000 0.00000 0.00000 0.00000
D2ZOL 22              0 0        0.00000 0.00000 0.00000 0.00000
D2ZOL 2A ZOLLING G    0 2 241.39 0.00000 0.00000 -8.5330 94.4223 0.18050 -469.82 230.631 -347.45                               F
D2ZOL 51              0 0        9.10807 -4.1946 0.00000 0.00000
D2ZOL 52 ZOL          0 0        27.3242 -12.584 0.00000 0.00000
D2ZOL 55              0 0        9.10807 -4.1946 0.00000 -0.0009 5.00000 -21.000 20.0000 -16.000                               F
D43BRS11 Buers        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS12 Buers        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS13 Buers        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS14 Buers        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS21 Buers        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS22 Buers        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS23 Buers        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS26 Buers        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS51 Buers        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS52 Buers        0 0        7.69222 -18.298 0.00000 0.00000
D43BRS53 Buers        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS54 Buers        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS5A              0 0        0.00000 0.00000 0.00000 0.00000
D43BRS5B              0 0        0.00000 0.00000 0.00000 0.00000
D43BRS5C              0 0        0.00000 0.00000 0.00000 0.00000
D43B_F11              0 0        0.00000 0.00000 0.00000 0.00000
D43B_Y11 Buers Trf    0 0        0.00000 0.00000 0.00000 0.00000
D43B_Y12 Buers Trf    0 0        0.00000 0.00000 0.00000 0.00000
D43B_Y21 Buers Trf    0 0        0.00000 0.00000 0.00000 0.00000
D43B_Y22 Buers Trf    0 0        0.00000 0.00000 0.00000 0.00000
D43KO421 Kops-Sued  Y 0 0        0.00000 0.00000 0.00000 0.00000
D43KO521 Kops-Nord  Y 0 0        0.00000 0.00000 0.00000 0.00000
D43KOP21 Kops II      0 0        0.00000 0.00000 -20.551 43.5040 598.070 -361.93 403.504 -316.50                               F
D43KOP22 Kops II      0 0        0.00000 0.00000 0.00000 0.00000
D43KOP23 Kops II      0 0        0.00000 0.00000 0.00000 0.00000
D43KOP24 Kops II      0 0        0.00000 0.00000 0.00000 0.00000
D43KOP25 Kops II      0 2 233.49 160.000 0.00000 -6.2635 2.54633                                                               F
D43KOP26 Kops II      0 2 233.49 0.00000 0.00000 0.00000 2.54633                                                               F
D43KOP27 Kops II      0 0        160.000 0.00000 0.00000 0.00000
D43KOW21 Kops I       0 2 232.62 0.00000 0.00000 -12.339 2.73688 0.00000 -258.00 224.096 -221.30                               F
D43LU121 Luenerseew Y 0 0        0.00000 0.00000 0.00000 0.00000
D43LUW21 Luenerseew   0 0        0.00000 0.00000 -3.3278 0.00000 215.000 -250.00 151.532 -151.53                               F
D43LUW22 Luenerseew   0 0        0.00000 0.00000 0.00000 0.00000
D43LUW23 Luenerseew   0 0        44.0000 -3.5580 0.00000 0.00000
D43LUW24 Luenerseew   0 0        0.00000 0.00000 0.00000 0.00000
D43LUW25 Luenerseew   0 0        44.0000 -3.4100 0.00000 0.00000
D43LUW26 Luenerseew   0 0        44.0000 -3.4760 0.00000 0.00000
D43LUW27 Luenerseew   0 0        0.00000 0.00000 0.00000 0.00000
D43OVW21 Obervermuntw 0 0        0.00000 0.00000 127.829 0.00000 495.133 -244.87 240.000 -240.00                               F
D43OVW22 Obervermuntw 0 0        215.565 25.4330 0.00000 0.00000
D43OVW23 Obervermuntw 0 0        0.00000 0.00000 0.00000 0.00000
D43ROW21 Rodundwerk   0 0        0.00000 0.00000 -3.0948 0.00000 276.000 -295.00 90.0000 -95.000                               F
D43ROW22 Rodundwerk   0 0        282.000 0.00000 0.00000 0.00000
D43ROW23 Rodundwerk   0 0        0.00000 0.00000 0.00000 0.00000
D4AL1U11 Altbach      0 0        0.00000 0.00000 0.00000 0.00000
D4AL1U12 Altbach      0 0        0.00000 0.00000 0.00000 0.00000
D4AL1U13 Altbach      0 0        0.00000 0.00000 0.00000 0.00000
D4AL1U14 Altbach      0 0        0.00000 0.00000 0.00000 0.00000
D4ALMN21 Altlussheim  0 0        0.00000 0.00000 0.00000 0.00000
D4ALMN22 Altlussheim  0 0        0.00000 0.00000 0.00000 0.00000
D4ALMN5A              0 0        28.9833 -24.158 0.00000 0.00000
D4ALMN5B              0 0        11.9259 -9.5260 0.00000 0.00000
D4ALTB5I              0 0        28.5980 -40.878 0.00000 0.00000
D4ALTB5J              0 0        39.3689 39.2502 0.00000 0.00000
D4BIRK22 Birkenfeld   0 0        0.00000 0.00000 0.00000 0.00000
D4BIRK5C              0 0        100.761 -31.844 0.00000 0.00000
D4BIRK5D              0 0        0.00000 0.00000 0.00000 0.00000
D4BR 711 Bruchsal wsY 0 0        0.00000 0.00000 0.00000 0.00000
D4BRNK21 Beuren       0 0        0.00000 0.00000 0.00000 0.00000
D4BRNK22 Beuren       0 0        0.00000 0.00000 0.00000 0.00000
D4BRNK2U Beuren       0 0        0.00000 0.00000 0.00000 0.00000
D4BRNK5A              0 0        0.00000 0.00000 0.00000 0.00000
D4BRNK5B              0 0        26.0021 -16.541 0.00000 0.00000
D4BRU811 Bruchsal rtY 0 0        0.00000 0.00000 0.00000 0.00000
D4BRUK11 Bruchsal     0 0        0.00000 0.00000 0.00000 0.00000
D4BRUK12 Bruchsal     0 0        0.39424 253.182 0.00000 0.00000
D4BRUK5I              0 0        34.3557 -21.251 0.00000 0.00000
D4BU4 21 DAX-BUH-KUM  0 0        0.00000 0.00000 0.00000 0.00000
D4BUEH21 Buehl        0 0        0.00000 0.00000 0.00000 0.00000
D4BUEH22 Buehl        0 0        0.00000 0.00000 0.00000 0.00000
D4BUEH2U Buehl        0 0        0.00000 0.00000 0.00000 0.00000
D4BUEH5A              0 0        58.8460 -16.651 0.00000 0.00000
D4BZWN11 Buenzwangen  0 0        0.00000 0.00000 0.00000 0.00000
D4BZWN12 Buenzwangen  0 0        0.00000 0.00000 0.00000 0.00000
D4BZWN13 Buenzwangen  0 0        0.00000 0.00000 0.00000 0.00000
D4BZWN14 Buenzwangen  0 0        0.00000 0.00000 0.00000 0.00000
D4BZWN5I              0 0        32.6470 -22.851 0.00000 0.00000
D4DAXL11 Daxlanden    0 0        0.00000 0.00000 0.00000 0.00000
D4DAXL12 Daxlanden    0 0        0.00000 0.00000 0.00000 0.00000
D4DAXL1U Daxlanden    0 0        0.00000 0.00000 0.00000 0.00000
D4DAXL21 Daxlanden    0 0        0.00000 0.00000 0.00000 0.00000
D4DAXL22 Daxlanden    0 0        1.50609 191.742 0.00000 0.00000
D4DAXL23 Daxlanden    0 0        0.00000 0.00000 0.00000 0.00000
D4DAXL2U Daxlanden    0 0        0.00000 0.00000 0.00000 0.00000
D4DAXL5A              0 0        0.00000 0.00000 0.00000 0.00000
D4DAXL5I              0 0        29.2687 1.27749 0.00000 0.00000
D4DE7 11 Dellm Y      0 0        0.00000 0.00000 0.00000 0.00000
D4DELL11 Dellmensinge 0 0        0.00000 0.00000 0.00000 0.00000
D4DELL12 Dellmensinge 0 0        0.00000 0.00000 0.00000 0.00000
D4DELL13 Dellmensinge 0 0        0.00000 0.00000 0.00000 0.00000
D4DELL1U Dellmensinge 0 0        0.00000 0.00000 0.00000 0.00000
D4DELL5I              0 0        15.5316 14.6009 0.00000 0.00000
D4DELL5J              0 0        15.5316 14.6009 0.00000 0.00000
D4DPH111              0 0        0.00000 0.00000 0.00000 0.00000
D4DPH112              0 0        0.00000 0.00000 0.00000 0.00000
D4DPH113              0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -368.00 368.000 -368.00                               F
D4DPH114              0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -368.00 368.000 -368.00                               F
D4DPH115              0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -368.00 368.000 -368.00                               F
D4DPH116              0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -368.00 368.000 -368.00                               F
D4DX4 21 DAX-WER-KUM  0 0        0.00000 0.00000 0.00000 0.00000
D4ED7 11 Endersbach Y 0 0        0.00000 0.00000 0.00000 0.00000
D4EDSB11 Endersbach   0 0        0.00000 0.00000 0.00000 0.00000
D4EDSB12 Endersbach   0 0        0.00000 0.00000 0.00000 0.00000
D4EDSB13 Endersbach   0 0        0.00000 0.00000 0.00000 0.00000
D4EDSB14 Endersbach   0 0        0.00000 0.00000 0.00000 0.00000
D4EDSB5I              0 0        11.7819 30.2056 0.00000 0.00000
D4EICH11 Eichstetten  0 0        0.00000 0.00000 0.00000 0.00000
D4EICH12 Eichstetten  0 0        0.00000 0.00000 0.00000 0.00000
D4EICH1U Eichstetten  0 0        0.00000 0.00000 0.00000 0.00000
D4EICH21 Eichstetten  0 0        0.00000 0.00000 0.00000 0.00000
D4EICH22 Eichstetten  0 0        0.00000 0.00000 0.00000 0.00000
D4EICH23 Eichstetten  0 0        0.29348 150.500 0.00000 0.00000
D4EICH24 Eichstetten  0 0        0.00000 0.00000 0.00000 0.00000
D4EICH5A              0 0        31.4687 -29.650 0.00000 0.00000
D4EICH5B              0 0        30.4427 -23.541 0.00000 0.00000
D4EICH5C              0 0        30.4445 -23.542 0.00000 0.00000
D4EICH5I              0 0        31.4688 -29.648 0.00000 0.00000
D4EN8 11 Engstlatt  Y 0 0        0.00000 0.00000 0.00000 0.00000
D4ENGS11 Engstlatt    0 0        0.00000 0.00000 0.00000 0.00000
D4ENGS12 Engstlatt    0 0        0.00000 0.00000 0.00000 0.00000
D4ENGS1U Engstlatt    0 0        0.00000 0.00000 0.00000 0.00000
D4ENGS5I              0 0        0.00000 0.00000 0.00000 0.00000
D4ENGS5J              0 0        124.103 7.34442 0.00000 0.00000
D4GK4 21              0 0        0.00000 0.00000 0.00000 0.00000
D4GKDB11 GKN2-DB      0 0        22.8790 -9.2770 0.00000 0.00000
D4GKDB12 GKN2-DB      0 0        0.00000 0.00000 0.00000 0.00000
D4GKM721 GK Mannheim  0 0        0.00000 0.00000 0.00000 -17.366 0.00000 -190.00 105.000 -195.00                               F
D4GKM821 GK Mannheim  0 0        0.00000 0.00000 0.00000 1.20182 0.00000 -64.000 50.0000 -75.000                               F
D4GKM921 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -200.00 118.000 -193.00                               F
D4GKMA21 GK Mannheim  0 2 242.14 0.00000 0.00000 0.00000 -14.669                                                               F
D4GKMA22 GK Mannheim  0 2 238.17 4.81247 6.58180 0.00000 -83.264                                                               F
D4GKMB21 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMB22 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMB51 GK Mannheim  0 0        60.0745 -6.3040 0.00000 0.00000
D4GKMB52 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMB53 GK Mannheim  0 0        -156.13 -7.4480 0.00000 0.00000
D4GKMB54 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMB5A              0 0        0.00000 0.00000 0.00000 0.00000
D4GKMB5B              0 0        0.00000 0.00000 0.00000 0.00000
D4GKMB74 GK Mannheim  0 2 27.953 0.00000 0.00000 0.00000 63.0263 0.00000 -760.00 470.000 -710.00                               F
D4GKMC51 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMC52 GK Mannheim  0 0        74.8667 -24.849 -4.7540 0.00000                                                               F
D4GKMC53 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMC57 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMC58 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMC59 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000
D4GKML21 GK Mannheim  0 0        0.00000 0.00000 -17.376 -53.093 0.00000 -90.000 36.7111 -97.633                               F
D4GKMM21 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -200.00 118.000 -193.00                               F
D4GKMN21 GK Mannheim  0 0        3.24217 0.57180 0.00000 0.88085 0.00000 -180.00 104.000 -185.00                               F
D4GKNK11 GKN 2        0 0        0.64078 3.35444 0.00000 0.00000 -200.00 -1401.0 650.000 -1200.0                               F
D4GOHF11 Goldshoefe   0 0        0.00000 0.00000 0.00000 0.00000
D4GOHF12 Goldshoefe   0 0        0.00000 0.00000 0.00000 0.00000
D4GOHF13 Goldshoefe   0 0        0.00000 0.00000 0.00000 0.00000
D4GOHF14 Goldshoefe   0 0        0.37944 117.719 0.00000 0.00000
D4GOHF5I              0 0        51.9909 -32.412 0.00000 0.00000
D4GR2G11 Grossgartach 0 0        0.00000 0.00000 0.00000 0.00000
D4GR2G12 Grossgartach 0 0        0.00000 0.00000 0.00000 0.00000
D4GR2G13 Grossgartach 0 0        0.00000 0.00000 0.00000 0.00000
D4GR7 11              0 0        0.00000 0.00000 0.00000 0.00000
D4GRKR11 Gruenkraut   0 0        0.00000 0.00000 0.00000 0.00000
D4GRKR12 Gruenkraut   0 0        0.00000 0.00000 0.00000 0.00000
D4GRKR13 Gruenkraut   0 0        0.00000 0.00000 0.00000 0.00000
D4GRKR14 Gruenkraut   0 0        0.00000 0.00000 0.00000 0.00000
D4GRKR5I              0 0        45.9034 13.0678 0.00000 0.00000
D4GRKR5J              0 0        45.9028 13.0675 0.00000 0.00000
D4GROG11 Grossgartach 0 0        0.00000 0.00000 0.00000 0.00000
D4GROG12 Grossgartach 0 0        0.00000 0.00000 0.00000 0.00000
D4GROG13 Grossgartach 0 0        0.00000 0.00000 0.00000 0.00000
D4GROG5I              0 0        27.3291 -23.382 0.00000 0.00000
D4GROG5J              0 0        27.3415 -23.420 0.00000 0.00000
D4GROG5K              0 0        36.8166 -26.035 0.00000 0.00000
D4GROG5L              0 0        27.3469 -23.435 0.00000 0.00000
D4GU4 21 Gurtweil Y   0 0        0.00000 0.00000 0.00000 0.00000
D4GURT21 Gurtweil     0 0        0.00000 0.00000 0.00000 0.00000
D4GURT22 Gurtweil     0 0        0.00000 0.00000 0.00000 0.00000
D4GURT29 Gurtweil     0 0        0.00000 0.00000 0.00000 0.00000
D4GURT2U Gurtweil     0 0        0.00000 0.00000 0.00000 0.00000
D4GURT5A              0 0        66.7540 -14.667 0.00000 0.00000
D4GURT5B              0 0        66.7540 -14.668 0.00000 0.00000
D4HDSU21 Heidelberg S 0 0        0.00000 0.00000 0.00000 0.00000
D4HDSU22 Heidelberg S 0 0        0.00000 0.00000 0.00000 0.00000
D4HDSU5A              0 0        17.7664 -11.110 0.00000 0.00000
D4HDSU5B              0 0        17.7667 -11.110 0.00000 0.00000
D4HKW111 Altbach      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -460.00 230.000 -430.00                               F
D4HKW211 Altbach      0 2 415.96 0.00000 0.00000 -5.8951 159.527 0.00000 -344.00 180.000 -325.00                               F
D4HLBR11 Heilbronn    0 2 415.79 1.61933 -1.9826 -15.105 182.023 0.00000 -812.00 310.000 -730.00                               F
D4HOEP11 Hoepfingen   0 0        0.00000 0.00000 0.00000 0.00000
D4HOEP12 Hoepfingen   0 0        0.00000 0.00000 0.00000 0.00000
D4HOEP1U Hoepfingen   0 0        0.00000 0.00000 0.00000 0.00000
D4HOEP5I              0 0        0.00000 0.00000 -16.890 -16.161                                                               F
D4HOEP5J              0 0        0.00000 0.00000 -16.890 -16.161                                                               F
D4HRBT11 Herbertingen 0 0        0.00000 0.00000 0.00000 0.00000
D4HRBT12 Herbertingen 0 0        0.00000 0.00000 0.00000 0.00000
D4HRBT13 Herbertingen 0 0        0.00000 0.00000 0.00000 0.00000
D4HRBT14 Herbertingen 0 0        0.00000 0.00000 0.00000 0.00000
D4HRBT5I              0 0        16.4175 -44.625 0.00000 0.00000
D4HRBT5J              0 0        24.2821 -25.344 0.00000 0.00000
D4HUE711 Hueffenhdt Y 0 0        0.00000 0.00000 0.00000 0.00000
D4HUEF11 Hueffenhardt 0 0        0.00000 0.00000 0.00000 0.00000
D4HUEF12 Hueffenhardt 0 0        0.00000 0.00000 0.00000 0.00000
D4HUEF13 Hueffenhardt 0 0        0.00000 0.00000 0.00000 0.00000
D4HUEF14 Hueffenhardt 0 0        0.00000 0.00000 0.00000 0.00000
D4HUEF5I              0 0        21.4363 21.0525 0.00000 0.00000
D4HUEF5J              0 0        21.4363 21.0525 0.00000 0.00000
D4KAOS21 Karlsruhe O  0 0        0.00000 0.00000 0.00000 0.00000
D4KAOS5A              0 0        40.7110 -46.328 0.00000 0.00000
D4KAWS21 Karlsruhe W  0 0        0.00000 0.00000 0.00000 0.00000
D4KAWS22 Karlsruhe W  0 0        0.00000 0.00000 0.00000 0.00000
D4KAWS5A              0 0        28.7844 -24.886 0.00000 0.00000
D4KAWS5B              0 0        28.7848 -24.887 0.00000 0.00000
D4KKP 11 KKP          0 0        3.14330 -6.4210 0.00000 0.00000
D4KORK11              0 0        0.00000 0.00000 0.00000 0.00000
D4KORK12              0 0        0.00000 0.00000 0.00000 0.00000
D4KRSX5A              0 0        0.00000 0.00000 -4.0132 -28.671                                                               F
D4KRSX5B              0 0        0.00000 0.00000 -4.0139 -28.671                                                               F
D4KUHM11 Kuehmoos     0 0        0.00000 0.00000 0.00000 0.00000
D4KUHM12 Kuehmoos     0 0        0.00000 0.00000 0.00000 0.00000
D4KUHM13 Kuehmoos     0 0        0.00000 0.00000 0.00000 0.00000
D4KUHM1U Kuehmoos     0 0        0.00000 0.00000 0.00000 0.00000
D4KUHM21 Kuehmoos     0 0        0.18355 92.3747 0.00000 0.00000
D4KUHM22 Kuehmoos     0 0        0.00000 0.00000 0.00000 0.00000
D4KUHM2U Kuehmoos     0 0        0.00000 0.00000 0.00000 0.00000
D4KUHM2V Kuehmoos     0 0        0.00000 0.00000 0.00000 0.00000
D4KUMR21 Kuppenheim   0 0        0.00000 0.00000 0.00000 0.00000
D4KUMR22 Kuppenheim   0 0        0.00000 0.00000 0.00000 0.00000
D4KUMR5A              0 0        0.00000 0.00000 -47.326 -14.046                                                               F
D4KUMR5B              0 0        0.00000 0.00000 -47.326 -14.046                                                               F
D4KUPZ17 Kupferzell   0 0        0.00000 0.00000 0.00000 0.00000
D4KUPZ18 Kupferzell   0 0        0.00000 0.00000 0.00000 0.00000
D4KUPZ19 Kupferzell   0 0        0.00000 0.00000 0.00000 0.00000
D4KUPZ5I              0 0        0.00000 0.00000 -13.649 9.65030                                                               F
D4KUPZ5J              0 0        0.00000 0.00000 -13.649 9.65030                                                               F
D4KUPZ5K              0 0        0.00000 0.00000 -13.649 9.65030                                                               F
D4LAIC11 Laichingen   0 0        0.00000 0.00000 0.00000 0.00000
D4LAIC12 Laichingen   0 0        0.00000 0.00000 0.00000 0.00000
D4LAIC13 Laichingen   0 0        0.00000 0.00000 0.00000 0.00000
D4LAIC14 Laichingen   0 0        0.00000 0.00000 0.00000 0.00000
D4LAIC5I              0 0        8.72809 20.9409 0.00000 0.00000
D4MAR421 Marbach 4    0 0        0.15864 0.45576 0.00000 0.00000 0.00000 -305.00 170.000 -315.00                               F
D4MARB21 Marbach      0 0        0.19897 2.20592 0.00000 0.00000 0.00000 -259.00 106.000 -170.00                               F
D4MEZN11 Metzingen    0 0        0.00000 0.00000 0.00000 0.00000
D4MEZN12 Metzingen    0 0        0.00000 0.00000 0.00000 0.00000
D4MEZN5I              0 0        76.2712 8.33243 0.00000 0.00000
D4MEZN5J              0 0        76.2680 8.33190 0.00000 0.00000
D4MULH11 Muehlhausen  0 0        0.00000 0.00000 0.00000 0.00000
D4MULH12 Muehlhausen  0 0        0.00000 0.00000 0.00000 0.00000
D4MULH13 Muehlhausen  0 0        0.00000 0.00000 0.00000 0.00000
D4MULH14 Muehlhausen  0 0        0.38210 168.545 0.00000 0.00000
D4MULH5I              0 0        11.9118 -11.821 0.00000 0.00000
D4MULH5J              0 0        36.5180 -44.794 0.00000 0.00000
D4MULH5K              0 0        36.3705 -44.544 0.00000 0.00000
D4NEUR11 Neurott      0 0        0.00000 0.00000 0.00000 0.00000
D4NEUR12 Neurott      0 0        0.00000 0.00000 0.00000 0.00000
D4NEUR1U Neurott      0 0        0.00000 0.00000 0.00000 0.00000
D4NEUR21 Neurott      0 0        0.73566 115.081 0.00000 0.00000
D4NEUR22 Neurott      0 0        0.00000 0.00000 0.00000 0.00000
D4NEUR2U Neurott      0 0        0.00000 0.00000 0.00000 0.00000
D4NSTN11 Niederstotzi 0 0        0.00000 0.00000 0.00000 0.00000
D4NSTN5I              0 0        0.00000 0.00000 -36.806 33.3017                                                               F
D4NWHE11 Neckarwesthe 0 0        0.00000 0.00000 0.00000 0.00000
D4OB7 11 Oberjettg. Y 0 0        0.00000 0.00000 0.00000 0.00000
D4OBJT11 Oberjettinge 0 0        0.00000 0.00000 0.00000 0.00000
D4OBJT12 Oberjettinge 0 0        0.00000 0.00000 0.00000 0.00000
D4OBJT1U Oberjettinge 0 0        0.00000 0.00000 0.00000 0.00000
D4OBJT5I              0 0        63.5057 -20.677 0.00000 0.00000
D4OBJT5J              0 0        63.5058 -20.677 0.00000 0.00000
D4OMOW11 Obermooweile 0 0        0.38162 208.406 0.00000 0.00000
D4OMOW12 Obermooweile 0 0        0.00000 0.00000 0.00000 0.00000
D4OWAL21 Oberwald     0 0        0.00000 0.00000 0.00000 0.00000
D4OWAL22 Oberwald     0 0        0.00000 0.00000 0.00000 0.00000
D4OWAL5A              0 0        17.3983 -4.4986 0.00000 0.00000
D4OWAL5B              0 0        27.2473 -20.618 0.00000 0.00000
D4PHIL17 Philippsburg 0 0        0.00000 0.00000 0.00000 0.00000
D4PHIL18 Philippsburg 0 0        0.00000 0.00000 0.00000 0.00000
D4PHIL19 Philippsburg 0 0        0.00000 0.00000 0.00000 0.00000
D4PULV11 Pulverdingen 0 0        0.00000 0.00000 0.00000 0.00000
D4PULV12 Pulverdingen 0 0        0.00000 0.00000 0.00000 0.00000
D4PULV13 Pulverdingen 0 0        0.00000 0.00000 0.00000 0.00000
D4PULV1U Pulverdingen 0 0        0.00000 0.00000 0.00000 0.00000
D4PULV21 Pulverdingen 0 0        0.00000 0.00000 0.00000 0.00000
D4PULV5A              0 0        31.5243 -48.048 0.00000 0.00000
D4PULV5I              0 0        38.1054 31.0818 0.00000 0.00000
D4PULV5J              0 0        45.0082 -30.123 0.00000 0.00000
D4PULV5K              0 0        9.77999 -24.600 0.00000 0.00000
D4PULV5L              0 0        38.1053 31.0834 0.00000 0.00000
D4RDK421 RDK 4        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -122.00 60.0000 -75.000                               F
D4RDK422 RDK 4        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -240.00 130.000 -180.00                               F
D4RDK711 RDK 7        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -529.00 245.000 -300.00                               F
D4RDK811 RDK 8        0 2 414.13 0.26737 0.21207 -19.527 -30.881 0.00000 -937.00 472.000 -940.00                               F
D4ROLS11 Rotensohl    0 0        0.00000 0.00000 0.00000 0.00000
D4ROLS12 Rotensohl    0 0        0.00000 0.00000 0.00000 0.00000
D4ROLS13 Rotensohl    0 0        0.00000 0.00000 0.00000 0.00000
D4ROLS14 Rotensohl    0 0        0.00000 0.00000 0.00000 0.00000
D4ROLS5I              0 0        0.00000 0.00000 -37.239 17.4867                                                               F
D4SAEC21 KW Saeckinge 0 2 235.97 86.5970 7.42190 0.00000 40.1278 88.0000 -90.000 80.0000 -81.000                               F
D4SAEC22 KW Saeckinge 0 0        0.00000 0.00000 0.59649 77.5452 88.0000 -90.000 77.5452 -71.672                               F
D4SAEC23 KW Saeckinge 0 0        0.00000 0.00000 0.23863 77.5349 88.0000 -90.000 77.5349 -71.633                               F
D4SAEC24 KW Saeckinge 0 0        0.00000 0.00000 0.00000 0.00000 88.0000 -90.000 80.0000 -81.000                               F
D4SLDR11 Stalldorf    0 0        0.00000 0.00000 0.00000 0.00000
D4SLDR12 Stalldorf    0 0        0.00000 0.00000 0.00000 0.00000
D4SLDR5I              0 0        0.00000 0.00000 -0.8915 -3.5568                                                               F
D4SLDR5J              0 0        0.00000 0.00000 -0.8915 -3.5684                                                               F
D4STOC21 Stockach     0 0        0.00000 0.00000 0.00000 0.00000
D4STOC22 Stockach     0 0        0.00000 0.00000 0.00000 0.00000
D4STOC5A              0 0        33.0456 -9.6215 0.00000 0.00000
D4STOC5B              0 0        29.9152 -10.190 0.00000 0.00000
D4SWSD21 Schwoerstadt 0 0        0.00000 0.00000 0.00000 0.00000
D4SWSD22 Schwoerstadt 0 0        0.00000 0.00000 0.00000 0.00000
D4TRSN11 Trossingen   0 0        0.00000 0.00000 0.00000 0.00000
D4TRSN12 Trossingen   0 0        0.00000 0.00000 0.00000 0.00000
D4TRSN1U Trossingen   0 0        0.00000 0.00000 0.00000 0.00000
D4TRSN5I              0 0        48.5401 9.65280 0.00000 0.00000
D4TRSN5J              0 0        48.5396 9.65243 0.00000 0.00000
D4VILL11 Villingen    0 0        0.00000 0.00000 0.00000 0.00000
D4VILL5I              0 0        22.0997 -44.391 0.00000 0.00000
D4WDLN11 Wendlingen   0 0        0.00000 0.00000 0.00000 0.00000
D4WDLN12 Wendlingen   0 0        0.00000 0.00000 0.00000 0.00000
D4WDLN13 Wendlingen   0 0        0.00000 0.00000 0.00000 0.00000
D4WDLN14 Wendlingen   0 0        0.00000 0.00000 0.00000 0.00000
D4WDLN22 Wendlingen   0 0        0.00000 0.00000 0.00000 0.00000
D4WDLN5A              0 0        64.3138 -48.894 0.00000 0.00000
D4WDLN5I              0 0        0.00000 0.00000 0.00000 0.00000
D4WDLN5J              0 0        21.6266 -27.317 0.00000 0.00000
D4WEIE5A              0 0        54.3615 -6.9177 0.00000 0.00000
D4WEIE5B              0 0        44.0637 -10.904 0.00000 0.00000
D4WEIE5C              0 0        44.0611 -10.903 0.00000 0.00000
D4WEIE5D              0 0        44.0644 -10.904 0.00000 0.00000
D4WEIR21 Weier        0 0        0.00000 0.00000 0.00000 0.00000
D4WEIR22 Weier        0 0        0.13109 82.3046 0.00000 0.00000
D4WHRW11 KW Wehr      0 0        0.00000 0.00000 0.00000 0.00000
D4WHRW12 KW Wehr      0 0        0.00000 0.00000 0.00000 0.00000
D4WHRX11 KW Wehr      0 2 411.44 0.00000 0.00000 1.72292 -71.342 247.000 -245.00 150.000 -152.49                               F
D4WHRX12 KW Wehr      0 0        247.340 71.1240 0.00000 0.00000 247.000 -245.00 150.000 -155.00                               F
D4WHRX13 KW Wehr      0 0        0.00000 0.00000 0.94758 0.00000 247.000 -245.00 150.000 -152.50                               F
D4WHRX14 KW Wehr      0 2 411.74 0.00000 0.00000 0.94758 -8.4816 247.000 -245.00 150.000 -152.50                               F
D4WIES11 Wiesloch     0 0        0.00000 0.00000 0.00000 0.00000
D4WIES21 Wiesloch     0 0        0.00000 0.00000 0.00000 0.00000
D4WIES5A              0 0        0.00000 0.00000 0.00000 0.00000
D4WIES5I              0 0        48.5684 -44.641 0.00000 0.00000
D4WNHE21 Weinheim     0 0        0.00000 0.00000 0.00000 0.00000
D4WNHE5A              0 0        0.00000 0.00000 0.00000 0.00000
D6BERC21 BERCHEM CFL  0 0        1.73688 0.00000 0.00000 0.00000
D6BERC22 BERCHEM CFL  0 0        1.73688 0.00000 0.00000 0.00000
D6BERT21 BERTRANGE C  0 0        18.5370 -4.4288 0.00000 0.00000
D6BERT22 BERTRANGE C  0 0        17.7369 -5.2342 0.00000 0.00000
D6BERT23 BERTRANGE C  0 0        0.00000 0.00000 0.00000 0.00000
D6BISS21 BISSEN       0 0        0.00000 0.00000 0.00000 0.00000
D6BISS22 BISSEN       0 0        0.00000 0.00000 0.00000 0.00000
D6BISS23 BISSEN       0 0        0.00000 0.00000 0.00000 0.00000
D6BISS24 BISSEN       0 0        0.00000 0.00000 0.00000 0.00000
D6BLOO21 BLOOREN C    0 2 242.43 16.9954 -8.2996 0.00000 1.38807                                                               F
D6BLOO22 BLOOREN C    0 0        0.00000 0.00000 0.00000 0.00000
D6BLOO23 BLOOREN C    0 0        0.00000 0.00000 0.00000 0.00000
D6BLOO24 BLOOREN C    0 0        16.0980 -8.2996 0.00000 0.00000
D6FLEB21 FLEBOUR C    0 0        12.9460 -0.2475 0.00000 0.00000
D6FLEB22 FLEBOUR C    0 0        14.3171 -0.2475 0.00000 0.00000
D6HEIS21 HEISDORF C   0 2 242.26 13.6519 0.64231 0.00000 -76.220                                                               F
D6HEIS22 HEISDORF C   0 0        20.3317 1.28463 0.00000 0.00000
D6OXYL21 OXYLUX       0 0        0.00000 0.00000 0.00000 0.00000
D6OXYL22 OXYLUX CREOS 0 0        2.31587 0.00000 0.00000 0.00000
D6OXYL23 OXYLUX CREOS 0 0        1.15794 0.00000 0.00000 0.00000
D6ROOS21 ROOST CREOS  0 0        19.1733 -15.380 0.00000 0.00000
D6ROOS22 ROOST CREOS  0 0        10.8115 -2.3231 0.00000 0.00000
D6SCHI21 SCHIFFLNGE C 0 0        18.3095 1.84405 0.00000 0.00000
D6SCHI22 SCHIFFLNGE C 0 0        28.9268 3.68810 0.00000 0.00000
D6YBIS21 YBISSEN      0 0        0.00000 0.00000 0.00000 0.00000
D6YBIS22 YBISSEN      0 0        0.00000 0.00000 0.00000 0.00000
D6YBIS23 YBISSEN      0 0        0.00000 0.00000 0.00000 0.00000
D6YBIS24 YBISSEN      0 0        0.00000 0.00000 0.00000 0.00000
D73YWB2O DELLM O      0 0        0.00000 0.00000 0.00000 0.00000
D73YWB2W BLUDNZ W     0 0        0.00000 0.00000 0.00000 0.00000
D7A8302A SS 1A        0 0        25.7000 17.7000 0.00000 0.00000
D7A8302B SS 2A        0 0        0.00000 0.00000 0.00000 0.00000
D7A83070 DT 10        0 2 27.000 0.00000 0.00000 -43.339 3.25133 -22.500 -90.000 41.9000 -97.400                               G
D7A83071 GT 11        0 2 26.100 0.00000 0.00000 -138.29 39.0897 -52.500 -210.00 106.200 -191.20                               G
D7A83072 GT 12        0 0        0.00000 0.00000 0.00000 0.00000 -52.500 -210.00 117.200 -197.90                               G
D7AKLE2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7AKLE2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000
D7AKLE2U US           0 0        0.00000 0.00000 0.00000 0.00000
D7AKLE5A SS 1A        0 0        19.1000 -2.7000 0.00000 0.00000
D7AKLE5D SS 4D        0 0        19.1000 -2.8000 0.00000 0.00000
D7AMEL2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7ARPE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7ARPE5A SS 1A        0 0        70.3000 13.1000 0.00000 0.00000
D7AUEN2A NAUSSM1A     0 0        0.00000 0.00000 0.00000 0.00000
D7BABA11 TR 411       0 0        0.00000 0.00000 0.00000 0.00000
D7BABA12 TR 412       0 0        0.00000 0.00000 0.00000 0.00000
D7BABA2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7BABA5B SS 2B        0 0        22.7000 5.10000 0.00000 1.60000                                                               F
D7BABA5C SS 3C        0 0        16.9000 0.00000 0.00000 -0.1000                                                               F
D7BABA61 SS 1         0 0        18.5000 3.50000 0.00000 0.00000
D7BACH1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7BACH1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7BACH51 TR 411       0 0        0.50000 -2.4000 0.00000 27.2000                                                               F
D7BACH52 TR 412       0 0        0.50000 -2.4000 0.00000 27.6000                                                               F
D7BAND2A SS AL1       0 0        24.9000 5.00000 0.00000 0.00000
D7BAND2B SS BE2       0 0        36.5000 38.5000 0.00000 0.00000
D7BAUL2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7BAUL2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7BAYR21 TR 201       0 0        0.00000 0.00000 0.00000 0.00000
D7BAYR71 SS 1         0 0        84.8000 44.2000 3.12881 22.5000                                                               F
D7BAYX21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000
D7BAYX5B SS 2B        0 0        55.6000 0.00000 0.00000 -3.1000                                                               F
D7BEEC21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000
D7BEEC22 TR 212       0 0        0.00000 0.00000 0.00000 0.00000
D7BEEC5A SS 1AX       0 0        29.7000 14.2000 0.00000 0.00000
D7BEEC5C SS 3CX       0 0        8.40000 31.4000 0.00000 0.00000
D7BELL22 TR 202       0 0        0.00000 0.00000 0.00000 0.00000
D7BELL23 TR 203       0 0        49.0000 30.9000 0.00000 0.00000
D7BENT21 TR 231       0 0        0.20000 -0.8000 0.00000 0.00000
D7BERG1A BERGKA A     0 0        0.00000 0.00000 0.00000 0.00000
D7BERG7A BLOCK A      0 2 27.000 0.00000 0.00000 -296.42 -107.59 -140.00 -720.00 359.500 -782.20                               C
D7BEXB1A BEXBA 1A     0 0        0.00000 0.00000 0.00000 0.00000
D7BEXB7A BLOCK A      0 0        0.00000 0.00000 0.00000 0.00000 -218.00 -872.00 305.400 -745.70                               C
D7BGLU2A SS AL1       0 0        46.2000 28.1000 0.00000 0.00000
D7BGLU2B SS BE2       0 0        37.7000 -0.9000 0.00000 0.00000
D7BIBL1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7BIBL1B BIBLIS1A     0 0        0.00000 0.00000 0.00000 0.00000
D7BIBL23 TR 23        0 0        3.40000 -4.6000 0.00000 0.00000
D7BIBL71 SS AX        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -74.400 27.8000 -76.300                               G
D7BIBL72 SS AY        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -74.400 27.8000 -76.300                               G
D7BIBL73 SS BX        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -74.400 27.8000 -76.300                               G
D7BIBL74 SS BY        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -74.400 27.8000 -76.300                               G
D7BIBL75 SS CX        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -74.400 27.8000 -76.300                               G
D7BIBL76 SS CY        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -37.200 13.9000 -38.200                               G
D7BIBL7A BLOCK A      0 0        0.00000 0.00000 0.00000 0.00000                 385.700 -900.00                               F
D7BIDI1O ALLG O       0 0        0.00000 0.00000 0.00000 0.00000
D7BIDI5A SS 1A        0 0        8.60000 -39.100 0.00000 0.00000
D7BISC1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7BISC1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7BISC1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7BISC5A SS 1         0 0        51.2000 -36.400 0.00000 0.00000
D7BISC5B SS 2         0 0        51.2000 -0.4000 0.00000 0.00000
D7BISC5C SS 3C        0 0        51.2000 -19.400 0.00000 0.00000
D7BIXT2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7BIXT2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7BIXT5D SS 4D        0 0        271.399 -138.39 0.00000 0.00000
D7BKWL10 LEIPHM10     0 0        0.00000 0.00000 0.00000 0.00000
D7BKWL71 BLOCK 10     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -333.50 212.800 -298.00                               G
D7BOCH2A SS AL1       0 0        34.7000 -31.000 0.00000 0.00000
D7BOCH2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7BOCH5A SS 1A        0 0        15.9000 -32.900 0.00000 0.00000
D7BOCH5B SS 2B        0 0        21.5000 -23.100 0.00000 0.00000
D7BOCK2N BOCKLE N     0 0        0.00000 0.00000 0.00000 0.00000
D7BOCK2S BOCKLE S     0 0        0.00000 0.00000 0.00000 0.00000
D7BOCK5A SS 1A        0 0        0.80000 -42.700 0.00000 0.00000
D7BOCK5G SS 2A        0 0        0.80000 -37.500 0.00000 0.00000
D7BOLA2A SS AL1       0 0        33.1000 25.1000 0.00000 0.00000
D7BOLA5B SS 2B        0 0        0.40000 -18.700 0.00000 0.00000
D7BOLA5D SS 4D        0 0        8.40000 -25.700 0.00000 0.00000
D7BOLA71 SS 1         0 0        90.4000 24.1000 0.00000 0.00000
D7BRAU1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7BRAU1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7BRAU2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7BRAU2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7BRAU5A SS 1A        0 0        0.30000 -3.9000 0.00000 0.00000
D7BRAU5B SS 2B        0 0        24.7000 2.20000 0.00000 0.00000
D7BUER1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7BUER1B SS B         0 0        0.00000 0.00000 0.68443 250.664                                                               F
D7BUER1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7BUER2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7BUER2C SS GA3       0 0        0.00000 0.00000 0.00000 146.134                                                               F
D7BUER51 TR 211       0 0        3.40000 0.00000 0.00000 0.00000
D7BUER52 TR 412       0 0        30.3000 0.90000 0.00000 7.40000                                                               F
D7BUER59 TR 411       0 0        37.7000 1.10000 0.00000 -4.3000                                                               F
D7BUER71 STAT C1      0 0        0.00000 0.00000 0.00000 0.00000                 264.000 -344.00                               F
D7BUER72 STAT C2      0 0        0.00000 0.00000 0.00000 0.00000                 264.000 -344.00                               F
D7BUES1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7BUES1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7BUES2A SS AL1       0 0        163.600 111.100 0.00000 0.00000
D7BUES2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7BW2121 KA3 TR21     0 0        11.4000 -1.6000 0.00000 0.00000
D7BW212A SS AL1       0 0        37.1000 -25.900 0.00000 0.00000
D7BW212C SS GA3       0 0        136.500 9.30000 0.00000 0.00000
D7DAHL11 TR 411       0 0        0.00000 0.00000 0.00000 0.00000
D7DAHL12 TR 412       0 0        0.00000 0.00000 0.00000 0.00000
D7DAHL5A SS 1A        0 0        0.90000 20.7000 0.00000 0.00000
D7DAHL5B SS 2B        0 0        9.40000 -32.600 0.00000 0.00000
D7DATT1A SS 1         0 0        0.00000 0.00000 35.8835 100.900 276.000 -300.00 100.900 -3.0000                               F
D7DATT1B SS 2         0 0        0.00000 0.00000 17.9906 50.6000 276.000 -300.00 50.6000 -1.0000                               F
D7DAUR1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7DAUR1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7DAUR1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7DAUR2A SS AL1       0 0        0.00000 0.00000 0.00000 193.507                                                               F
D7DAUR2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7DAUR5A SS 1A        0 0        50.6000 -15.800 0.00000 0.00000
D7DAUR5C SS 3C        0 0        50.6000 -14.200 0.00000 0.00000
D7DAUR71 STAT C1      0 2 26.700 0.00000 0.00000 6.55095 112.420                 264.000 -344.00                               F
D7DETT1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7DETT1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7DETT5A SS 1A        0 0        31.7000 -53.800 0.00000 0.00000
D7DIEF2A SS AL1       0 0        40.1000 24.0000 0.00000 0.00000
D7DIEF2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7DILH2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7DILH2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7DILH71 SS 1         0 0        35.8000 6.90000 0.00000 -0.1000                                                               F
D7DILH72 SS 2         0 0        35.8000 23.0000 0.00000 -0.1000                                                               F
D7DUEL2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000
D7DUEL5A SS 1A        0 0        37.3000 -12.100 0.00000 0.00000
D7DUEL5B SS 2B        0 0        37.3000 -26.000 0.00000 0.00000
D7DUEN2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7DUEN5A SS 1A        0 0        1.20000 -60.000 0.00000 0.00000
D7EBRU1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7EBRU1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7EDEL2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7EDEL2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7EDEL71 SS 1         0 0        21.4000 -14.600 0.00000 0.00000
D7EDEL72 SS 2         0 0        15.2000 -1.6000 0.00000 0.00000
D7EIBE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7EIBE1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7EIBE1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7EIBE2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7EIBE2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000
D7EIBE5A SS 1AX       0 0        42.2000 -17.100 0.00000 0.00000
D7EIBE5C SS 3CX       0 0        24.5000 -24.100 0.00000 0.00000
D7EISE2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7EISE2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7EISE5A SS 1A        0 0        26.9000 -13.600 0.00000 0.00000
D7EISE5B SS 2B        0 0        26.9000 4.00000 0.00000 0.00000
D7ELLE2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7ELLE5A SS 1A        0 0        36.1000 -48.000 0.00000 0.00000
D7ELLE5B SS 2B        0 0        36.1000 -49.000 0.00000 0.00000
D7ELME2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7ELME2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7ELME5A SS 1A        0 0        30.7000 -8.1000 0.00000 0.00000
D7ELME5B SS 2B        0 0        33.5000 -9.7000 0.00000 0.00000
D7ELVE2A SS 1         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -220.00                                               F
D7ELVE2B SS 2         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -400.00                                               F
D7ELVE5A SS 1         0 0        195.500 -24.700 0.00000 -4.4000                                                               F
D7ELVE5B SS 2         0 0        145.100 -12.900 0.00000 -4.4000                                                               F
D7EMSB70 BLOCK B0     0 0        0.00000 0.00000 -7.7716 0.00000 0.00000 -359.00 146.900 -421.60                               G
D7EMSC70 BLOCK C0     0 0        0.00000 0.00000 0.00000 0.00000 -135.00 -370.00 146.900 -421.60                               G
D7EMSD70 DT D0        0 0        0.00000 0.00000 -2.9358 0.00000 0.00000 -335.00 210.200 -409.10                               G
D7EMSD71 GT D1        0 0        0.00000 0.00000 -1.0361 0.00000 0.00000 -280.00 207.900 -429.40                               G
D7EMSD72 GT D2        0 0        0.00000 0.00000 -1.0361 0.00000 0.00000 -280.00 210.200 -427.00                               G
D7ENNI1S GUETER S     0 0        0.00000 0.00000 0.00000 0.00000
D7ENNI5A SS 1A        0 0        0.00000 0.00000 0.00000 0.00000
D7ENSD1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7ENSD1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7ENSD1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7ENSD2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7ENSD2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7ENSD5A SS 1A        0 0        22.9000 -11.900 0.00000 -21.900                                                               F
D7ENSD5C SS 3C        0 0        31.9000 -1.8000 0.00000 33.7000                                                               F
D7ENSD71 SS B1        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -114.00 87.8000 -128.40                               C
D7FUEH2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7FUEH5A SS 1A        0 0        5.40000 -32.400 0.00000 0.00000
D7FUEH5B SS 2B        0 0        5.40000 -44.400 0.00000 0.00000
D7FWS 21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000
D7FWS 22 TR 212       0 0        0.00000 0.00000 0.00000 0.00000
D7FWS 5A SS 1A        0 0        14.1000 18.4000 0.00000 0.00000
D7FWS 5B SS 2B        0 0        14.1000 7.70000 0.00000 0.00000
D7GARE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7GARE1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7GARE1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7GARE21 KO 21        0 0        0.00000 0.00000 0.00000 0.00000
D7GARE2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7GARE2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7GARE2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000
D7GARE2D SS DE4       0 0        0.00000 0.00000 0.00000 0.00000
D7GARE59 SS 1AY       0 0        0.00000 0.00000 30.9947 -8.6000                                                               F
D7GARE5A SS 1A        0 0        0.00000 0.00000 0.00000 0.00000
D7GARE5B SS 2B        0 0        0.40000 2.40000 5.67097 -9.7000                                                               F
D7GARE5F SS 1B        0 0        1.70000 -3.2000 18.1861 -5.8000                                                               F
D7GEIT1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7GEIT1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7GEIT71 BL 10        0 0        0.00000 0.00000 -5.8718 0.00000 0.00000 -534.00 203.800 -470.00                               G
D7GEIT72 BL 20        0 0        0.00000 0.00000 0.00000 0.00000 -133.00 -534.00 203.800 -470.10                               G
D7GELL2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7GELL2U US           0 0        0.00000 0.00000 0.00000 0.00000
D7GELL5A SS 1A        0 0        25.5000 -18.100 0.00000 0.00000
D7GELL5B SS 2B        0 0        25.5000 -18.100 0.00000 0.00000
D7GELS21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000
D7GELS5A SS 1A        0 0        0.00000 -1.8000 0.00000 0.00000
D7GERS11 SS BL K2     0 0        0.00000 0.00000 0.00000 0.00000
D7GERS1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7GERS1B SS B         0 0        0.00000 0.00000 0.00000 92.1693                                                               F
D7GERS1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7GERS1Z TR K3 Z      0 0        0.00000 0.00000 0.00000 0.00000
D7GERS2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7GERS2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000
D7GERS5A SS 1A        0 0        0.50000 33.1000 0.00000 6.10000                                                               G
D7GERS5C SS 3C        0 0        65.6000 -3.1000 0.00000 34.8000                                                               G
D7GERS5E TR K3 E      0 0        0.00000 0.00000 0.00000 0.00000
D7GERS71 STAT C1      0 2 27.800 0.00000 0.00000 -1.1243 -0.9776                 264.000 -344.00                               F
D7GERS72 TR K2        0 0        0.00000 0.00000 0.00000 0.00000
D7GERS7F BLOCK F2     0 0        0.00000 0.00000 0.00000 0.00000 -230.00 -910.00 430.400 -1188.3                               C
D7GERS7G BLOCK G2     0 0        0.00000 0.00000 0.00000 0.00000 -95.000 -290.00 150.400 -420.70                               G
D7GERS7I BLOCK I2     0 0        0.00000 0.00000 0.00000 0.00000 -55.000 -355.00 150.400 -420.70                               G
D7GKMA21 EXWA KNO     0 2 238.10 0.00000 0.00000 0.00000 0.00000                                                               F
D7GKMA22 EXWA KNO     0 2 237.20 0.00000 0.00000 0.00000 0.00000                                                               F
D7GKMA23 EXWA KNO     0 2 237.20 0.00000 0.00000 0.00000 0.00000                                                               F
D7GKMB21 EXWA KNO     0 2 238.30 0.00000 0.00000 0.00000 0.00000                                                               F
D7GKMB22 EXWA KNO     0 2 238.30 0.00000 0.00000 0.00000 0.00000                                                               F
D7GKMB23 EXWA KNO     0 2 237.30 0.00000 0.00000 0.00000 0.00000                                                               F
D7GKMB24 EXWA KNO     0 2 237.30 0.00000 0.00000 0.00000 0.00000                                                               F
D7GOHR2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7GOHR5A SS 1A        0 0        46.0000 -2.8000 0.00000 0.00000
D7GREM2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7GREM2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7GREM2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000
D7GREM5A SS 1A        0 0        20.5000 -1.8000 0.00000 0.00000
D7GREM5B SS 2B        0 0        20.5000 0.30000 0.00000 0.00000
D7GREM5D SS 4D        0 0        0.00000 -47.700 0.00000 0.00000
D7GRON1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7GRON1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7GRON22 TR 212       0 0        0.00000 0.00000 0.00000 0.00000
D7GRON5F SS AF        0 0        1.90000 24.9000 -386.06 17.4000                                                               F
D7GUET1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7GUET1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7GUET21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000
D7GUET5A SS 1A        0 0        29.1000 -18.500 0.00000 0.00000
D7GUET5C SS 3C        0 0        59.8000 6.90000 0.00000 -0.1000                                                               F
D7GUND12 GUNDR 2B     0 0        0.00000 0.00000 0.00000 0.00000
D7GUND13 GUNDR 3C     0 0        0.00000 0.00000 0.00000 0.00000
D7GUND1A SS A         0 0        0.00000 0.00000 0.00000 40.1498                                                               F
D7GUND1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7GUND1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7GUND5A SS 1A        0 0        76.3000 42.8000 0.00000 0.00000
D7HALF1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7HALF5B SS 2B        0 0        35.5000 -11.000 0.00000 0.00000
D7HAMB2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7HAMB2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7HAMB5A SS 1A        0 0        31.1000 10.5000 0.00000 0.00000
D7HAMB5B SS 2B        0 0        31.1000 11.5000 0.00000 0.00000
D7HANE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7HANE1B SS B         0 0        5.00000 -41.400 0.00000 94.5065                                                               F
D7HANE1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7HANE2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7HANE5B SS 2         0 0        8.40000 -1.6000 0.00000 2.20000                                                               G
D7HANE5C SS 3         0 0        8.40000 -1.5000 0.00000 17.4000                                                               G
D7HATT1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7HATT2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7HATT2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7HATT5B SS 2BX       0 0        18.3000 2.00000 0.00000 0.00000
D7HATT5F SS 1AY       0 0        27.1000 -55.300 0.00000 0.00000
D7HATT5H SS 3CY       0 0        54.2000 -60.300 0.00000 0.00000
D7HERN24 HERNE 4      0 0        0.00000 0.00000 0.00000 0.00000
D7HERN74 BLOCK 4      0 0        0.00000 0.00000 0.00000 0.00000 -90.000 -460.00 239.800 -493.20                               C
D7HERT1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7HERT1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7HERT1W HERBTG W     0 0        0.00000 0.00000 0.00000 0.00000
D7HERT21 TR 421       0 0        0.00000 0.00000 0.00000 53.4991                                                               F
D7HESS11 TR 411       0 0        0.00000 0.00000 0.00000 0.00000
D7HESS21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000
D7HESS5A SS 1A        0 0        265.399 -83.300 0.00000 0.20000                                                               F
D7HESS5B SS 2B        0 0        82.7000 -10.600 0.00000 0.10000                                                               F
D7HKMG2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7HKMG2C SS GA3       0 0        2.00000 -5.5000 0.00000 0.00000
D7HOMB21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000
D7HOMB5A SS 1A        0 0        0.60000 -15.200 0.00000 -0.4000                                                               F
D7HONE1A SS A         0 0        0.00000 0.00000 0.00000 39.0371                                                               F
D7HONE1C SS C         0 0        0.00000 0.00000 0.00000 38.2740                                                               F
D7HONE1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7HONE5A SS 1A        0 0        33.5000 -24.500 0.00000 0.00000
D7HONE5B SS 2B        0 0        33.5000 -23.700 0.00000 0.00000
D7HONE71 RPSA         0 2 26.800 0.00000 0.00000 1.95550 166.188                 171.900 -477.00                               F
D7HUEL1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7HUEL1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7HUEL5A SS 1A        0 0        47.2000 -22.300 0.00000 0.00000
D7HULF1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7HULF1C SS C         0 0        0.00000 0.00000 0.00000 0.00000
D7HULF5B SS 2B        0 0        13.4000 -15.300 0.00000 -0.6000                                                               F
D7IBBE1S IBBENB S     0 0        0.00000 0.00000 0.00000 0.00000
D7IBBE22 TR 212       0 0        0.00000 0.00000 0.00000 0.00000
D7IBBE5A SS 1A        0 0        17.3000 3.80000 0.00000 -1.4000                                                               F
D7IBBE5B SS 2B        0 0        15.7000 -2.2000 0.00000 -0.5000                                                               F
D7KARN1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7KARN5A SS 1A        0 0        32.9000 -25.100 0.00000 0.00000
D7KARN5B SS 2B        0 0        38.7000 -23.100 0.00000 0.00000
D7KDIS12 GEEST O2     0 0        0.00000 0.00000 0.00000 0.00000
D7KDIS1W SALZB W      0 0        0.00000 0.00000 0.00000 0.00000
D7KELS1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7KELS1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7KELS5A SS 1A        0 0        51.8000 -27.600 0.00000 0.00000
D7KELS5B SS 2B        0 0        96.9000 -51.400 0.00000 0.00000
D7KKE 7A BLOCK A      0 0        0.00000 0.00000 0.00000 0.00000 -350.00 -1329.0 670.900 -1425.3                               N
D7KLUE12 GEEST O2     0 0        0.00000 0.00000 0.00000 0.00000
D7KLUE1A SS AX        0 0        0.00000 0.00000 0.00000 0.00000
D7KLUE1W SALZB W      0 0        0.00000 0.00000 0.00000 0.00000
D7KNAP1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7KNAP1C SS C         0 0        0.00000 0.00000 0.00000 0.00000
D7KNAP5B SS 2B        0 0        54.8000 5.40000 0.00000 0.00000
D7KOBL1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7KOBL1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7KOBL5A SS 1A        0 0        21.1000 -23.400 0.00000 0.00000
D7KOET1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7KOET1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7KOPE23 KOPERN23     0 0        0.00000 0.00000 0.00000 0.00000
D7KOPE24 KOPERN24     0 0        0.00000 0.00000 0.00000 0.00000
D7KOPE5A SS 1A        0 0        58.6000 -33.600 0.00000 0.00000
D7KOPE5B SS 2B        0 0        0.20000 -29.800 0.00000 0.00000
D7KOTT11 TR 411       0 0        0.00000 0.00000 0.00000 0.00000
D7KOTT5A SS 1A        0 0        33.5000 37.9000 0.00000 -58.100                                                               F
D7KRBG1A GUNDR 1A     0 0        0.00000 0.00000 0.00000 0.00000
D7KRBG1B GUNDR 2B     0 0        0.00000 0.00000 0.00000 0.00000
D7KRBG1C GUNDR 3C     0 0        0.00000 0.00000 0.00000 0.00000
D7KRBG1D GUNDR 4D     0 0        0.00000 0.00000 0.00000 0.00000
D7KRBG7B BLOCK B      0 0        -0.2000 -0.2000 0.00000 0.00000 0.00000 -1394.0 649.800 -1389.6                               N
D7KRBG7C BLOCK C      0 0        1.10000 0.20000 0.00000 0.00000 -672.00 -1288.0 650.200 -1389.2                               N
D7KRIF1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7KRIF1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7KRIF1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7KRIF5A SS 1A        0 0        61.0000 -46.400 0.00000 0.00000
D7KRIF5C SS 3C        0 0        61.0000 3.60000 0.00000 0.00000
D7KRIF5D SS 4D        0 0        61.0000 -30.100 0.00000 0.00000
D7KRIF71 STAT C1      0 2 26.600 0.00000 0.00000 -6.2352 127.934                 264.000 -344.00                               F
D7KRUC1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7KRUC1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7KRUC1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7KRUC5A SS 1A        0 0        71.1000 0.00000 0.00000 -12.500                                                               F
D7KRUC5B SS 2B        0 0        106.600 7.20000 0.00000 -13.700                                                               F
D7KUSE1A SS A         0 0        0.00000 0.00000 0.00000 93.0876                                                               F
D7KUSE1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7KUSE2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7KUSE2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000
D7KUSE5B SS 2B        0 0        220.000 -69.800 0.00000 0.20000                                                               F
D7KUSE5C SS 3C        0 0        84.5000 -18.300 0.00000 0.20000                                                               F
D7KUSE71 STAT C1      0 2 27.800 0.00000 0.00000 7.72426 6.47871                 264.000 -344.00                               F
D7KWDA71 BLOCK 4      0 2 26.900 0.00000 0.00000 -446.80 59.6280 -333.00 -1333.0 373.500 -1129.9                               C
D7KWEM10 TR DTD0      0 0        0.00000 0.00000 0.00000 0.00000
D7KWEM11 TR GTD1      0 0        0.00000 0.00000 0.00000 0.00000
D7KWEM12 TR GTD2      0 0        0.00000 0.00000 0.00000 0.00000
D7KWEM2B TR B0        0 0        0.00000 0.00000 0.00000 0.00000
D7KWEM2C TR C0        0 0        0.00000 0.00000 0.00000 0.00000
D7KWHD55 TR M5        0 0        0.00000 0.00000 -0.5110 -1.6000                                                               F
D7KWHD71 M5           0 2 26.700 0.00000 0.00000 0.00000 2.00444 157.000 -165.00 130.500 -155.30                               F
D7KWHE16 SS BL 6      0 0        0.00000 0.00000 0.00000 0.00000
D7KWHE71 BL 6         0 0        0.00000 0.00000 0.00000 0.00000 -201.00 -806.00 323.700 -690.30                               G
D7KWHU2A HUCKIN1A     0 0        0.00000 0.00000 0.00000 0.00000
D7KWHU2B HUCKIN2B     0 0        0.00000 0.00000 0.00000 0.00000
D7KWHU7A BLOCK A      0 2 26.600 0.00000 0.00000 -111.91 17.3250 -90.000 -290.00 67.8000 -323.70                               G
D7KWHU7B BLOCK B      0 0        0.00000 0.00000 0.00000 0.00000 -90.000 -290.00 89.8000 -358.20                               G
D7KWKN11 TR GT11      0 0        0.00000 0.00000 0.00000 0.00000
D7KWKN1C KNAPSA3C     0 0        0.00000 0.00000 0.00000 0.00000
D7KWKN70 ST 10        0 0        0.00000 0.00000 0.00000 0.00000 -163.00 -270.00 149.100 -309.70                               G
D7KWKN71 GT 11        0 0        0.00000 0.00000 0.00000 0.00000 -160.00 -270.00 146.800 -301.70                               G
D7KWKN72 GT 12        0 0        0.00000 0.00000 0.00000 0.00000 -160.00 -270.00 145.700 -302.70                               G
D7KWKN7B BL20         0 0        0.00000 0.00000 -7.2536 0.00000 0.00000 -430.00 225.400 -384.20                               G
D7KWNI11 SS BL31      0 0        0.00000 0.00000 0.00000 0.00000
D7KWNI71 BL31         0 2 27.000 0.00000 0.00000 -98.800 81.9498 -98.800 -540.00 230.300 -453.10                               G
D7KWSH2D SHLGUD       0 0        0.00000 0.00000 -36.286 -10.000                                                               G
D7KWST10 SS BL10      0 0        0.00000 0.00000 0.00000 0.00000
D7KWST70 BL10         0 0        0.00000 0.00000 -14.782 0.00000 0.00000 -746.00 148.700 -701.30                               C
D7KWVI71 M1           0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 77.8000 -87.200                               F
D7KWVI72 M2           0 2 27.200 0.00000 0.00000 0.00000 7.95165 70.0000 -100.00 66.9000 -74.100                               F
D7KWVI73 M3           0 2 26.800 0.00000 0.00000 0.00000 9.55002 70.0000 -100.00 62.1000 -73.800                               F
D7KWVI74 M4           0 2 27.000 0.00000 0.00000 0.00000 2.97109 70.0000 -100.00 66.2000 -74.400                               F
D7KWVI75 M5           0 2 27.200 0.00000 0.00000 0.00000 7.80425 70.0000 -100.00 66.6000 -73.700                               F
D7KWVI76 M6           0 2 27.400 0.00000 0.00000 0.00000 8.86635 70.0000 -100.00 66.5000 -74.800                               F
D7KWVI77 M7           0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 66.9000 -76.300                               F
D7KWVI78 M8           0 2 27.000 0.00000 0.00000 0.00000 7.25907 70.0000 -100.00 61.2000 -72.700                               F
D7KWVI79 M9           0 2 27.000 0.00000 0.00000 0.00000 7.25907 70.0000 -100.00 60.5000 -71.800                               F
D7KWVI7A M10          0 2 27.000 0.00000 0.00000 0.00000 24.0591 220.000 -196.00 58.5000 -58.500                               F
D7KWVI7B M11          0 0        0.00000 0.00000 0.00000 0.00000 200.000 -200.00 154.400 -180.40                               F
D7KWWA10 SS BL10      0 0        0.00000 0.00000 0.00000 0.00000
D7KWWA29 WALSUM 9     0 0        0.00000 0.00000 0.00000 0.00000
D7KWWA70 BL10         0 0        0.00000 0.00000 -17.892 0.00000 0.00000 -962.00 334.300 -837.70                               C
D7KWWA79 M 9          0 0        -0.1000 -0.3000 0.00000 0.00000 -80.000 -370.00 149.700 -419.00                               C
D7KWWS1A RPSA         0 0        0.00000 0.00000 0.00000 0.00000
D7KWWS1D SS BL D      0 0        0.00000 0.00000 0.00000 0.00000
D7KWWS71 RPSA         0 2 26.500 3.90000 -11.000 3.91102 248.303                 446.800 -1125.0                               F
D7KWWS7D BL D         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -900.00 446.800 -980.80                               C
D7LAMB1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7LAMB1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7LAMB1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7LAMB5A SS 1A        0 0        2.10000 10.4000 0.00000 0.00000
D7LAMB5B SS 2B        0 0        2.00000 20.8000 0.00000 0.00000
D7LECH1A SS AX        0 0        0.00000 0.00000 0.00000 0.00000
D7LECH1B SS BX        0 0        0.00000 0.00000 0.00000 0.00000
D7LECH5A SS 1A        0 0        45.0000 -7.1000 0.00000 0.00000
D7LECH5B SS 2B        0 0        123.200 10.1000 0.00000 0.00000
D7LEUP15 TR 45        0 0        0.00000 0.00000 0.00000 0.00000
D7LEUP1A SS A         0 0        0.00000 0.00000 -0.5110 252.897                                                               F
D7LEUP1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7LEUP1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7LEUP5A SS 1A        0 0        8.80000 -87.400 0.00000 0.00000
D7LIES1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7LIES1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7LIES5A SS 1A        0 0        53.2000 -52.200 0.00000 0.00000
D7LIMB1A SS A         0 0        0.00000 0.00000 0.00000 256.627                                                               F
D7LIMB1B SS B         0 0        0.00000 0.00000 4.69322 0.00000                                                               F
D7LIMB1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7LIMB5A SS 1A        0 0        43.8000 -20.200 0.00000 0.00000
D7LIMB5C SS 3C        0 0        21.7000 -11.100 0.00000 0.00000
D7LIND1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7LIND1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7LIND5B SS 2B        0 0        56.8000 -29.700 0.00000 0.00000
D7LIND5C SS 3C        0 0        53.8000 -7.6000 0.00000 0.00000
D7LIPB11 TR 411       0 0        0.00000 0.00000 0.00000 0.00000
D7LIPB12 TR 412       0 0        0.00000 0.00000 0.00000 0.00000
D7LIPB5A SS 1A        0 0        0.70000 31.1000 0.00000 0.00000
D7LIPB5B SS 2B        0 0        0.70000 10.8000 0.00000 0.00000
D7LIPP1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7LIPP1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7LUES1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7LUES1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7LUES2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7LUES2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7LUES5A SS 1A        0 0        88.9000 -33.000 0.00000 0.00000
D7LUES5B SS 2B        0 0        58.0000 -12.900 0.00000 0.00000
D7LUES5C SS 3C        0 0        1.20000 145.899 0.00000 0.40000                                                               F
D7MAXA1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7MAXA1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7MAXA1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7MAXA5B SS 2B        0 0        0.20000 4.80000 0.00000 0.00000
D7MECK1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7MECK1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7MECK5B SS 2B        0 0        23.7000 -46.000 0.00000 0.00000
D7MECK5C SS 3C        0 0        38.5000 -14.000 0.00000 0.00000
D7MEIT1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7MEIT1C SS C         0 0        0.00000 0.00000 0.00000 0.00000
D7MEIT1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7MEIT5A SS 1A        0 0        14.3000 16.1000 0.00000 0.00000
D7MEIT5C SS 3A        0 0        22.3000 -10.000 0.00000 0.00000
D7MENG1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7MENG1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7MENG1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7MENG51 TR 411       0 0        9.60000 -6.6000 0.00000 -7.9000                                                               F
D7MEPP1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7MEPP1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7MEPP1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7MEPP5A SS 1A        0 0        4.60000 0.00000 0.00000 0.00000
D7MEPP5B SS 2B        0 0        4.60000 0.00000 0.00000 0.00000
D7MEPP71 RPSA 2       0 0        0.00000 0.00000 0.00000 0.00000                 164.000 -340.00                               F
D7MEPP72 RPSA 1       0 0        0.00000 0.00000 0.00000 0.00000                 164.000 -340.00                               F
D7METT1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7METT1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7METT5A SS 1A        0 0        25.1000 6.20000 0.00000 0.00000
D7METT5B SS 2B        0 0        35.9000 0.80000 0.00000 0.00000
D7MITB1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7MITB1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7MITB1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7MUEN2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7MUEN2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7MUEN5A SS 1A        0 0        45.6000 41.7000 0.00000 0.00000
D7MUEN5B SS 2B        0 0        16.7000 6.10000 0.00000 0.00000
D7MUEN5C SS 3C        0 0        50.2000 12.7000 0.00000 0.00000
D7MUES21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000
D7MUES5A SS 1A        0 0        93.3000 -17.200 0.00000 -1.7000                                                               F
D7MUTT2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7MUTT2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7MUTT5A SS 1A        0 0        653.599 -159.10 0.00000 0.00000
D7NAUS11 SS BL K      0 0        0.00000 0.00000 0.00000 0.00000
D7NAUS12 SS BL G      0 0        0.00000 0.00000 0.00000 0.00000
D7NAUS19 TR 412 Z     0 0        0.00000 0.00000 0.00000 0.00000
D7NAUS1G NAUSSM7G     0 0        0.00000 0.00000 0.00000 0.00000
D7NAUS1Z TR 411 Z     0 0        0.00000 0.00000 0.00000 0.00000
D7NAUS29 NAUSSM3C     0 0        0.00000 0.00000 0.00000 0.00000
D7NAUS2B NAUSSM2B     0 0        0.00000 0.00000 0.00000 0.00000
D7NAUS2C NAUSSBLC     0 0        0.00000 0.00000 0.00000 0.00000
D7NAUS2E NAUSSM5E     0 0        0.00000 0.00000 0.00000 0.00000
D7NAUS59 TR 411 E     0 0        0.00000 0.00000 0.00000 0.00000
D7NAUS5E TR 412 E     0 0        0.00000 0.00000 1.17331 4.00000                                                               F
D7NAUS7B BLOCK B      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -214.00 90.8000 -204.90                               L
D7NAUS7C BLOCK C      0 0        0.00000 0.00000 0.00000 0.00000 -150.00 -295.00 171.200 -400.10                               L
D7NAUS7D BLOCK D      0 0        0.00000 0.00000 0.00000 0.00000 -125.00 -297.00 152.500 -358.20                               L
D7NAUS7E BLOCK E      0 0        0.00000 0.00000 0.00000 0.00000 -125.00 -295.00 162.900 -375.50                               L
D7NAUS7F BLOCK F      0 0        0.00000 0.00000 0.00000 0.00000 -125.00 -299.00 160.100 -382.90                               L
D7NAUS7G BLOCK G      0 2 27.000 0.00000 0.00000 -285.18 -30.162 -205.00 -820.00 303.300 -734.40                               L
D7NAUS7H BLOCK H      0 2 27.000 0.00000 0.00000 -285.18 135.011 -205.00 -820.00 344.300 -769.60                               L
D7NAUS7K BLOCK K      0 2 27.200 0.00000 0.00000 -940.50 -41.943 -305.00 -1223.0 320.300 -972.70                               L
D7NEHD1A SS A         0 0        0.00000 0.00000 -1.1243 121.917                                                               F
D7NEHD1B SS B         0 0        0.00000 0.00000 0.00000 40.2590                                                               F
D7NEHD1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7NEHD5A SS 1A        0 0        118.200 -18.800 0.00000 0.00000
D7NEHD5B SS 2B        0 0        116.200 -30.200 0.00000 0.00000
D7NEUR1C NEURAT3C     0 0        0.00000 0.00000 0.00000 0.00000
D7NEUR7B BLOCK B      0 0        0.00000 0.00000 0.00000 0.00000 -153.00 -294.00 140.600 -387.90                               L
D7NEUR7C BLOCK C      0 0        0.00000 0.00000 0.00000 0.00000 -143.00 -292.00 137.000 -377.90                               L
D7NEUR7D BLOCK D      0 0        0.00000 0.00000 0.00000 0.00000 -264.00 -607.00 315.600 -750.20                               L
D7NEUR7E BLOCK E      0 0        0.00000 0.00000 0.00000 0.00000 -264.00 -604.00 302.400 -751.80                               L
D7NEUR7F BLOCK F      0 0        0.00000 0.00000 0.00000 0.00000 -333.00 -1333.0 519.300 -1157.4                               L
D7NEUR7G BLOCK G      0 2 26.600 0.00000 0.00000 -1077.5 14.3949 -333.00 -1333.0 381.900 -1090.6                               L
D7NILH1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7NILH5A SS 1A        0 0        0.00000 0.00000 0.00000 0.00000
D7NLIC1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7NLIC1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7NLIC5B SS 2B        0 0        28.3000 -22.300 0.00000 0.00000
D7NORF2A SS AL1       0 0        61.6000 0.50000 0.00000 0.00000
D7NORF2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7NORF5A SS 1A        0 0        0.00000 8.20000 0.00000 0.00000
D7NORF5C SS 3C        0 0        66.8000 -0.1000 0.00000 29.9000                                                               F
D7NRHE12 GEEST O2     0 0        0.00000 0.00000 0.00000 0.00000
D7NRHE1A SS A         0 0        0.00000 0.00000 -8.6884 252.460                                                               F
D7NRHE1C SS C         0 0        0.00000 0.00000 0.00000 0.00000
D7NRHE1W SALZB W      0 0        0.00000 0.00000 0.00000 0.00000
D7NRHE2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7NRHE2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000
D7NRHE5C SS 3C        0 0        108.800 72.9000 0.00000 0.00000
D7NRHE5G SS 2BY       0 0        40.9000 -17.100 0.00000 0.00000
D7NSTE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7NSTE1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7NSTE1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7NSTE2A SS AL1       0 0        0.00000 0.00000 0.00000 50.3635                                                               F
D7NSTE2B SS BE2       0 0        0.00000 0.00000 0.00000 99.5036                                                               F
D7NSTE2S BLONST S     0 0        0.00000 0.00000 0.00000 0.00000
D7NSTE5C SS 3C        0 0        0.30000 -29.000 0.00000 0.00000
D7OBZI19 SS HGU       0 2 375.50 0.00000 0.00000 0.00000 88.0310 1030.00 -1030.0 300.000 -300.00                               F
D7OBZI1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7OBZI1B SS B         0 0        75.3000 65.3000 0.00000 0.00000
D7OBZI1D SS D         0 0        0.00000 0.00000 0.00000 0.00000
D7OBZI1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7OBZI5A SS 1A        0 0        15.3000 -46.900 0.00000 0.00000
D7OBZI5D SS 4D        0 0        37.9000 -1.3000 0.00000 0.00000
D7OECH1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7OECH1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7OECH5C SS 3C        0 0        14.1000 2.90000 0.00000 -5.5000                                                               F
D7OHLI11 TR 411       0 0        0.00000 0.00000 0.00000 0.00000
D7OHLI12 TR 412       0 0        0.00000 0.00000 0.00000 0.00000
D7OHLI5A SS 1A        0 0        35.9000 -30.800 0.00000 0.00000
D7OHLI5C SS 3C        0 0        35.9000 -13.400 0.00000 0.00000
D7OOTT1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7OOTT1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7OOTT1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7OOTT5C SS 3C        0 0        5.80000 -36.900 0.00000 0.00000
D7OOTT71 RPSA         0 0        0.00000 0.00000 0.00000 0.00000                 164.000 -340.00                               F
D7OPLA1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7OPLA1B SS B         0 0        0.00000 0.00000 0.00000 37.9540                                                               F
D7OPLA1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7OPLA2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7OPLA2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000
D7OPLA5A SS 1A        0 0        0.30000 -23.400 0.00000 -1.0000                                                               F
D7OPLA5B SS 2B        0 0        128.100 -28.700 0.00000 -6.7000                                                               F
D7OPLA71 STAT C1      0 2 27.000 0.00000 0.00000 0.97776 103.195                 264.000 -344.00                               F
D7OSBU1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7OSBU1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7OSBU5A SS 1A        0 0        0.20000 0.00000 0.00000 0.00000
D7OSBU5C SS 3C        0 0        24.1000 -74.900 0.00000 -2.2000                                                               F
D7OSSE21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000
D7OSSE5B SS 2B        0 0        0.40000 -11.100 0.00000 0.00000
D7OSTR1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7OSTR1C SS C         0 0        0.00000 0.00000 0.00000 0.00000
D7OSTR1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7OSTR2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7OSTR2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7OSTR5A SS 1AX       0 0        40.1000 -2.4000 0.00000 0.00000
D7OSTR5B SS 2BX       0 0        40.1000 -8.4000 0.00000 0.00000
D7OTTE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7OTTE1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7OTTE5A SS 1A        0 0        83.1000 -38.800 0.00000 0.00000
D7OTTE5B SS 2A        0 0        32.7000 -14.600 0.00000 0.00000
D7PAFF1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7PAFF1C SS C         0 0        0.00000 0.00000 0.00000 0.00000
D7PAFF5A SS 1A        0 0        25.9000 -7.3000 0.00000 0.00000
D7PAFF5D SS 4D        0 0        25.9000 -1.5000 0.00000 0.00000
D7PETE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7PETE1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7PETE1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7PETE2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7PETE2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7PETE2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000
D7PETE5A SS 1A        0 0        109.600 49.0000 0.00000 0.00000
D7PFAL21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000
D7PFAL2N PFALZD N     0 0        0.00000 0.00000 0.00000 0.00000
D7PFAL5A SS 1A        0 0        13.2000 -6.9000 0.00000 0.00000
D7PFAL5D SS 4D        0 0        13.2000 -20.700 0.00000 0.00000
D7PFUN1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7PFUN1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7PFUN1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7PFUN5A SS 1A        0 0        48.0000 -30.400 0.00000 0.00000
D7PFUN5C SS 3C        0 0        83.5000 -48.100 0.00000 0.00000
D7POEP2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7POEP2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000
D7POEP5B SS 2B        0 0        11.2000 0.60000 0.00000 0.00000
D7POEP5C SS 3C        0 0        38.3000 -27.700 0.00000 0.00000
D7QUIN2A SS AL1       0 0        0.20000 -2.6000 0.00000 0.00000
D7RATH11 TR 411       0 0        0.00000 0.00000 0.00000 0.00000
D7RATH5A SS 1A        0 0        0.00000 0.00000 0.00000 0.00000
D7RATS21 TR 201       0 0        41.5000 16.4000 0.00000 0.00000
D7RATS22 TR 202       0 0        11.0000 -9.6000 0.00000 0.00000
D7REIN11 TR401        0 0        0.00000 0.00000 0.00000 0.00000
D7REIN1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7REIN1C SS C         0 0        0.00000 0.00000 0.00000 0.00000
D7REIN1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7REIN52 TR 412       0 0        2.80000 0.00000 0.00000 0.00000
D7REIN5B SS 2B        0 0        14.5000 -3.1000 -3.9864 -17.700                                                               F
D7REIN71 STAT C1      0 0        0.00000 0.00000 0.00000 0.00000                 264.000 -344.00                               F
D7REIN72 STAT C2      0 0        0.00000 0.00000 0.00000 0.00000                 264.000 -344.00                               F
D7RHAU2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7RHAU5A SS 1A        0 0        26.3000 -22.000 0.00000 0.00000
D7RHAU5B SS 2B        0 0        26.3000 -22.000 0.00000 0.00000
D7ROKI1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7ROKI1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7ROKI1C SS C         0 2 412.70 0.00000 0.00000 0.00000 149.915                                                               F
D7ROKI1D SS D         0 0        0.00000 0.00000 0.00000 38.1250                                                               F
D7ROKI1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7ROKI2C SS GA3       0 0        0.00000 0.00000 0.00000 53.7191                                                               F
D7ROKI2D SS DE4       0 0        0.00000 0.00000 0.00000 0.00000
D7ROKI5A SS 1A        0 0        62.8000 -12.400 0.00000 0.00000
D7ROMH1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7ROMH1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7ROMH5A SS 1A        0 0        43.8000 -7.4000 0.00000 0.00000
D7ROMH5B SS 2B        0 0        43.8000 -7.4000 0.00000 0.00000
D7ROSE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7ROSE1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7ROSE5A SS 1A        0 0        24.7000 -26.400 0.00000 0.00000
D7ROSE5B SS 2B        0 0        35.7000 -34.400 0.00000 0.00000
D7ROXE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7ROXE1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7ROXE5A SS 1A        0 0        56.8000 0.00000 0.00000 -50.700                                                               F
D7RUHR21 TR 201       0 0        0.20000 0.00000 0.00000 0.00000
D7RUHR22 TR 202       0 0        0.00000 0.00000 0.00000 0.00000
D7SAAR2O NALBA O      0 0        0.00000 0.00000 0.00000 0.00000
D7SAAR2W NALBA W      0 0        0.00000 0.00000 0.00000 0.00000
D7SAAR5B SS 2B        0 0        7.20000 6.60000 0.00000 2.70000                                                               F
D7SECH1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7SECH1B SS B         0 0        0.00000 0.00000 1.36886 259.858                                                               F
D7SECH1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7SECH2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7SECH2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000
D7SECH5A SS 1A        0 0        58.2000 9.30000 0.00000 0.00000
D7SECH5B SS 2B        0 0        31.7000 -4.1000 0.00000 0.00000
D7SECH5C SS 3C        0 0        58.2000 -8.3000 0.00000 0.00000
D7SELB1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7SELB1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7SELB5A SS 1A        0 0        25.1000 -31.400 0.00000 0.00000
D7SETZ2A SS AL1       0 0        17.3000 12.6000 0.00000 0.00000
D7SETZ5A SS 1A        0 0        26.7000 -7.3000 0.00000 0.00000
D7SETZ5B SS 2B        0 0        0.00000 4.70000 0.00000 0.00000
D7SHOL1B SHOLVN B     0 0        0.00000 0.00000 0.00000 0.00000
D7SHOL21 TR 201       0 0        7.40000 5.30000 0.00000 0.00000
D7SHOL2C TR C21       0 0        0.00000 0.00000 0.00000 0.00000
D7SHOL2D TR D21       0 0        0.00000 0.00000 0.00000 0.00000
D7SHOL7B BLOCK B      0 0        0.00000 0.00000 0.00000 0.00000 -69.000 -451.00 153.900 -407.40                               C
D7SHOL7C BLOCK C      0 0        0.00000 0.00000 0.00000 0.00000 -69.000 -451.00 156.100 -407.00                               C
D7SHOL7D BLOCK D      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -330.00 152.300 -397.10                               C
D7SHWE21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000
D7SHWE22 TR 212       0 0        0.00000 0.00000 0.00000 0.00000
D7SHWE59 SS 1AO       0 0        22.5000 12.9000 0.00000 0.00000
D7SHWE5O SS 2BO       0 0        22.5000 27.5000 0.00000 0.00000
D7SIEG1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7SIEG1C SS C         0 0        0.00000 0.00000 0.00000 0.00000
D7SIEG2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7SIEG2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000
D7SIEG5A SS 1A        0 0        35.1000 -10.000 0.00000 0.00000
D7SIEG5B SS 2B        0 0        25.5000 -9.4000 0.00000 0.00000
D7SIEG5D SS 4D        0 0        16.9000 -11.300 0.00000 0.00000
D7SIER1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7SIER1C SS C         0 0        0.00000 0.00000 0.00000 0.00000
D7SIER1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7SIER5A SS 1A        0 0        6.20000 -16.200 0.00000 -20.100                                                               F
D7SPEL2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7SPEL5B SS 2B        0 0        8.20000 3.20000 0.00000 0.00000
D7STOC21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000
D7STOC5A SS 1A        0 0        21.9000 -34.000 0.00000 0.00000
D7TIEN1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7TIEN1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7TIEN2B SS BE2       0 0        0.00000 0.00000 0.00000 145.242                                                               F
D7TIEN2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000
D7TIEN5A SS 1A        0 0        0.90000 0.00000 0.00000 0.00000
D7UCHT1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7UCHT1C SS C         0 0        0.00000 0.00000 0.00000 0.00000
D7UCHT1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7UCHT2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7UCHT2B SS BE2       0 0        0.00000 0.00000 0.00000 98.6594                                                               F
D7UCHT5A SS 1A        0 0        143.700 -1.6000 0.00000 -41.000                                                               F
D7UCHT71 SS RPSA      0 2 27.000 0.40000 -0.5000 -1.5332 106.867 0.00000 -6000.0 159.200 -330.00                               F
D7UENT1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7UENT1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7UENT1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7UERD2B SS BE2       0 0        80.3000 48.9000 0.00000 0.00000
D7UERD5A SS 1A        0 0        18.9000 4.80000 0.00000 0.00000
D7UNNA1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7UNNA1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7UNNA5A SS 1A        0 0        50.4000 -15.600 0.00000 0.00000
D7URBE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7URBE1C SS C         0 0        0.00000 0.00000 0.00000 0.00000
D7URBE21 TR 421       0 0        0.00000 0.00000 0.00000 100.465                                                               F
D7URBE2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7URBE5A SS 1A        0 0        28.3000 -39.400 0.00000 0.00000
D7URBN1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7URBN1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7URBN5A SS 1A        0 0        42.2000 -37.200 0.00000 0.00000
D7URBN5D SS 4D        0 0        104.400 -99.600 0.00000 0.00000
D7URBN5F SS 1B        0 0        0.00000 -0.5000 0.00000 0.00000
D7UTFO1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7UTFO1C SS C         0 0        0.00000 0.00000 0.00000 0.00000
D7UTFO2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7UTFO2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000
D7UTFO5A SS 1A        0 0        16.5000 4.60000 0.00000 0.00000
D7UTFO5C SS 3C        0 0        24.5000 1.80000 0.00000 0.00000
D7VERL1N ROEHE N      0 0        0.00000 0.00000 0.00000 0.00000
D7VERL5A SS 1A        0 0        7.80000 -123.40 0.00000 -95.800                                                               F
D7VIAN20 M10          0 0        0.00000 0.00000 0.00000 0.00000
D7VIAN2A SS 1A        0 0        0.00000 0.00000 0.00000 0.00000
D7VIAN2F SS 2B        0 0        0.00000 0.00000 0.00000 0.00000
D7VIAN2K SS 3C        0 0        0.00000 0.00000 0.00000 0.00000
D7VIAN2P SS 4D        0 0        0.00000 0.00000 0.00000 0.00000
D7VOEH1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7VOEH1C SS C         0 0        0.00000 0.00000 0.00000 0.00000
D7VOEH1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7VOEH2A SS AL1       0 0        0.00000 0.00000 0.00000 142.880                                                               F
D7VOEH5A SS 1A        0 0        0.70000 -129.50 0.00000 0.00000
D7VOEH5B SS 2B        0 0        34.5000 -17.900 0.00000 0.00000
D7WALS11 TR421        0 0        0.00000 0.00000 0.00000 0.00000
D7WALS1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7WALS1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7WALS2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7WALS2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7WALS5A SS 1A        0 0        26.9000 5.70000 0.00000 0.00000
D7WAMB2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7WAMB5A SS 1A        0 0        28.3000 -25.300 0.00000 -1.5000                                                               F
D7WAMB5B SS 2B        0 0        21.3000 -25.500 0.00000 -2.5000                                                               F
D7WDLA1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7WDLA1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7WDLA1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7WDLA5A SS 1A        0 0        0.10000 -0.2000 0.00000 14.2000                                                               F
D7WDLA5B SS 2B        0 0        0.10000 -0.2000 0.00000 -7.7000                                                               F
D7WEHR1A SS A         0 0        0.00000 0.00000 -0.2044 0.00000                                                               F
D7WEHR1B SS B         0 0        0.00000 0.00000 0.00000 220.716                                                               F
D7WEHR2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7WEHR5A SS 1A        0 0        51.8000 -5.6000 0.00000 0.00000
D7WEHR5C SS 3C        0 0        52.0000 6.60000 0.00000 0.00000
D7WEIH2B WEIHER2B     0 0        0.00000 0.00000 0.00000 0.00000
D7WEIH7C BLOCK C      0 0        0.00000 0.00000 0.00000 0.00000 -200.00 -800.00 322.000 -690.50                               C
D7WEIN1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7WEIN1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7WEIN5A SS 1A        0 0        0.40000 -5.8000 0.00000 0.00000
D7WEIN5B SS 2B        0 0        28.7000 -21.700 0.00000 0.00000
D7WEIS51 LTR 51       0 0        0.10000 4.90000 0.00000 0.00000
D7WEIS52 LTR 52       0 0        0.10000 4.90000 0.00000 0.00000
D7WEIS59 TR H3        0 0        0.10000 9.50000 0.00000 0.00000
D7WEIS7F BLOCK F      0 2 27.000 0.00000 0.00000 -199.32 -68.339 -95.000 -400.00 131.100 -404.30                               L
D7WEIS7G BLOCK G      0 2 27.300 0.00000 0.00000 -245.31 -50.056 -195.00 -780.00 246.900 -712.50                               L
D7WEIS7H BLOCK H      0 2 27.000 0.00000 0.00000 -245.31 4.83290 -195.00 -780.00 312.600 -746.00                               L
D7WELC11 TR 411       0 0        0.00000 0.00000 0.00000 0.00000
D7WELC12 TR 412       0 0        0.00000 0.00000 0.00000 0.00000
D7WELC5C SS 3C        0 0        34.3000 48.8000 0.00000 0.00000 0.00000 -10.000                                               F
D7WELC5D SS 4D        0 0        34.3000 0.00000 0.00000 0.00000
D7WELP21 TR 201       0 0        0.00000 0.00000 0.00000 0.00000
D7WELP71 SS 1         0 0        13.0000 2.10000 0.00000 0.00000
D7WENG2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7WENG2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000
D7WENG5A SS 1A        0 0        0.20000 -2.1000 0.00000 0.00000
D7WENG5B SS 2B        0 0        0.10000 -15.900 0.00000 0.00000
D7WEST1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7WEST1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7WEST1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7WEST2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7WEST2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000
D7WEST5C SS 3C        0 0        1.70000 -4.5000 0.00000 15.7000                                                               F
D7WITT1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7WITT1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7WITT5A SS 1A        0 0        99.0000 -8.9000 0.00000 6.00000                                                               F
D7WORI1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7WORI1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7WORI5A SS 1A        0 0        2.80000 -10.300 0.00000 0.00000
D7WTHU1A SS A         0 0        0.00000 0.00000 0.00000 0.00000
D7WTHU1B SS B         0 0        0.00000 0.00000 0.00000 0.00000
D7WTHU1U US           0 0        0.00000 0.00000 0.00000 0.00000
D7WTHU2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000
D7WTHU2D SS DE4       0 0        0.00000 0.00000 0.00000 0.00000
D7WTHU5C SS 3C        0 0        34.5000 -23.300 0.00000 0.00000
D7WTHU5D SS 4D        0 0        34.5000 -23.100 0.00000 0.00000
D7YBEL2C SHOLVN C     0 0        0.00000 0.00000 0.00000 0.00000
D7YBEL2S POLSUM S     0 0        0.00000 0.00000 0.00000 0.00000
D7YBGL2E SHOLVN E     0 0        0.00000 0.00000 0.00000 0.00000
D7YBIB1A BIBLIS1A     0 0        0.00000 0.00000 0.00000 0.00000
D7YBIB2C BIBLIS3C     0 0        0.00000 0.00000 0.00000 0.00000
D7YBID1O ALLG O       0 0        0.00000 0.00000 0.00000 0.00000
D7YBIX2O BIGGE O      0 0        0.00000 0.00000 0.00000 0.00000
D7YBOL2O GODORF O     0 0        0.00000 0.00000 0.00000 0.00000
D7YBUE19 TRSTATC1     0 0        0.00000 0.00000 0.00000 0.00000
D7YDAH1O SELHN O      0 0        0.00000 0.00000 0.00000 0.00000
D7YDAH1W SELHN W      0 0        0.00000 0.00000 0.00000 0.00000
D7YDAU11 WESTW W1     0 0        0.00000 0.00000 0.00000 0.00000
D7YDIE2S ENSDF S      0 0        0.00000 0.00000 0.00000 0.00000
D7YEDE2W UTFORT W     0 0        0.00000 0.00000 0.00000 0.00000
D7YELM2S ELMENH S     0 0        0.00000 0.00000 0.00000 0.00000
D7YGAR2W BIGGE W      0 0        0.00000 0.00000 0.00000 0.00000
D7YGEL2W GLADBK W     0 0        0.00000 0.00000 0.00000 0.00000
D7YGER1N UENTRO N     0 0        0.00000 0.00000 0.00000 0.00000
D7YGER1O GERSTE O     0 0        0.00000 0.00000 0.00000 0.00000
D7YGUE1S GUETER S     0 0        0.00000 0.00000 0.00000 0.00000
D7YHAN1T MUENST       0 0        0.00000 0.00000 0.00000 0.00000
D7YHAN2B AMELSB       0 0        0.00000 0.00000 0.00000 0.00000
D7YHAN2W GRAFSH W     0 0        0.00000 0.00000 0.00000 0.00000
D7YHER1W HERBTGW      0 0        0.00000 0.00000 0.00000 0.00000
D7YKAR1W BUESHR W     0 0        0.00000 0.00000 0.00000 0.00000
D7YKKE1E KKE          0 0        0.00000 0.00000 0.00000 0.00000
D7YKUS1S LIPPE S      0 0        0.00000 0.00000 0.00000 0.00000
D7YKWD11 AT01         0 0        0.00000 0.00000 0.00000 0.00000
D7YKWK2B KNAPSA2B     0 0        0.00000 0.00000 0.00000 0.00000
D7YKWV2D VIANDN4D     0 0        0.00000 0.00000 0.00000 0.00000
D7YLPB1O HAARST O     0 0        0.00000 0.00000 0.00000 0.00000
D7YLPB1W GEITHE W     0 0        0.00000 0.00000 0.00000 0.00000
D7YMTM2O ITTERB O     0 0        0.00000 0.00000 0.00000 0.00000
D7YMUT2N OTTERB N     0 0        0.00000 0.00000 0.00000 0.00000
D7YNAU2C NAUSSM3C     0 0        0.00000 0.00000 0.00000 0.00000
D7YNEU1B NEURAT2B     0 0        0.00000 0.00000 0.00000 0.00000
D7YNEU1D NEURAT4D     0 0        0.00000 0.00000 0.00000 0.00000
D7YNEU1E NEURAT5E     0 0        0.00000 0.00000 0.00000 0.00000
D7YOEC1O ROXEL O      0 0        0.00000 0.00000 0.00000 0.00000
D7YOHL11 TR 411       0 0        0.00000 0.00000 0.00000 0.00000
D7YOHL12 TR 412       0 0        0.00000 0.00000 0.00000 0.00000
D7YOSS2O WESEL O      0 0        0.00000 0.00000 0.00000 0.00000
D7YOST1W TOESEE W     0 0        0.00000 0.00000 0.00000 0.00000
D7YOST2N FRIXHM N     0 0        0.00000 0.00000 0.00000 0.00000
D7YOTT1N KAILAU N     0 0        0.00000 0.00000 0.00000 0.00000
D7YPAF1N SECHTM N     0 0        0.00000 0.00000 0.00000 0.00000
D7YPAF1S SECHTM S     0 0        0.00000 0.00000 0.00000 0.00000
D7YPFU1W RIED W       0 0        0.00000 0.00000 0.00000 0.00000
D7YPOE2N CAPPEN N     0 0        0.00000 0.00000 0.00000 0.00000
D7YPOE2W HOCHLR W     0 0        0.00000 0.00000 0.00000 0.00000
D7YRAT1W MEERBU W     0 0        0.00000 0.00000 0.00000 0.00000
D7YRHA2O STRATM O     0 0        0.00000 0.00000 0.00000 0.00000
D7YROK1D NEURAT4D     0 0        0.00000 0.00000 0.00000 0.00000
D7YROK1E NEURAT5E     0 0        0.00000 0.00000 0.00000 0.00000
D7YSEC2B KNAPSA2B     0 0        0.00000 0.00000 0.00000 0.00000
D7YSHO2C SHOLVN C     0 0        0.00000 0.00000 0.00000 0.00000
D7YSHW2S WALSUM S     0 0        0.00000 0.00000 0.00000 0.00000
D7YSTO2O GREMBG O     0 0        0.00000 0.00000 0.00000 0.00000
D7YTIE2W BLUDNZ W     0 0        0.00000 0.00000 0.00000 0.00000
D7YVOE1O DONAU O      0 0        0.00000 0.00000 0.00000 0.00000
D7YWAL2N WALSUM N     0 0        0.00000 0.00000 0.00000 0.00000
D7YWDL1O WONNEG O     0 0        0.00000 0.00000 0.00000 0.00000
D7YWEI1N ROEHE N      0 0        0.00000 0.00000 0.00000 0.00000
D7YWEI1S WEISW S      0 0        0.00000 0.00000 0.00000 0.00000
D7YWEL2O WELPER O     0 0        0.00000 0.00000 0.00000 0.00000
D7YWIT5W TEW W        0 0        0.00000 0.00000 -0.8177 -0.9000                                                               F
D7ZKUN11 TR 411       0 0        0.00000 0.00000 0.00000 0.00000
D7ZKUN58 SS 1A        0 0        141.100 157.899 0.00000 13.6000                                                               F
D8ABS_22 261          0 0        0.00000 0.00000 0.18481 132.975                                                               F
D8ABS_25 ABS          0 2 222.53 0.00000 0.00000 -37.519 -19.696 0.13766 -259.86 107.200 -81.264                               F
D8ABS_27 ABS          0 2 222.53 0.00000 0.00000 -32.131 -19.696 1.13129 -256.87 90.3768 -68.951                               F
D8ADB_11 1            0 0        0.00000 0.00000 0.00000 0.00000
D8ADB_12 2            0 0        0.00000 29.5386 0.00000 0.00000
D8ADB_51 411          0 0        -23.119 -11.005 0.00000 0.00000
D8ADB_52 412          0 0        -22.997 18.5785 0.00000 0.00000
D8AOE_21 Dr_201       0 0        0.00000 0.00000 0.13673 121.447                                                               F
D8AOE_22 2            0 2 212.66 0.00000 0.00000 -68.522 -97.259 1.36017 -269.64 116.830 -97.259                               F
D8AOE_23 285          0 0        0.00000 0.00000 0.13674 121.456                                                               F
D8ATF_11 1            0 0        0.00000 0.00000 0.00000 0.00000
D8ATF_12 2            0 0        0.00000 0.00000 0.00000 0.00000
D8ATF_51 ATF          0 0        67.5560 -29.862 0.00000 0.00000
D8ATF_52 2B           0 0        33.7780 -14.931 0.00000 0.00000
D8ATF_53 2A           0 0        33.7780 -14.931 0.00000 0.00000
D8ATN_11 2            0 0        0.00000 0.00000 -13.980 -18.668 1.13270 -99.867 86.6589 -83.371                               F
D8ATS_12 2            0 0        0.00000 0.00000 0.00000 0.00000
D8ATS_13 1            0 0        0.00000 0.00000 0.00000 0.00000
D8ATS_1D DR_401       0 0        0.00000 0.00000 0.00000 102.349                                                               F
D8ATS_51 ATS          0 0        -49.863 19.7527 0.00000 0.00000
D8BAE_11 BAE          0 0        0.00000 0.00000 0.00000 0.00000
D8BAE_12 BAE          0 0        0.00000 0.00000 0.00000 0.00000
D8BAZ_31 BAZ          0 0        0.00000 0.00000 -11.560 54.8310 0.10656 -159.89 54.8310 -60.449                               F
D8BAZ_32 BAZ          0 0        0.00000 0.00000 -15.744 54.9622 0.10850 -159.89 54.9622 -60.348                               F
D8BAZ_37 BAZ          0 0        0.00000 0.00000 0.14746 55.3438                                                               F
D8BAZ_38 BAZ          0 0        0.00000 0.00000 0.14288 55.3439                                                               F
D8BA__31 1A           0 0        0.00000 0.00000 -8.4141 16.7323 5.02552 -49.974 17.5212 -18.392                               F
D8BA__32 1B           0 0        0.00000 0.00000 0.00000 0.00000
D8BA__33 153          0 0        0.00000 0.00000 0.13947 54.8986                                                               F
D8BA__34 154          0 0        0.00000 0.00000 0.13833 54.8984                                                               F
D8BA__35 151          0 0        0.00000 0.00000 0.17006 71.7864                                                               F
D8BA__36 152          0 0        0.00000 0.00000 0.17347 71.7856                                                               F
D8BEG_21 BEG          0 0        0.00000 0.00000 0.00000 0.00000
D8BEG_25 284          0 0        0.00000 0.00000 0.13722 122.999                                                               F
D8BEG_26 283          0 0        0.00000 0.00000 0.13764 123.000                                                               F
D8BEG_61 1B           0 0        0.00000 0.00000 0.00000 0.00000
D8BEG_63 1A           0 0        0.00000 0.00000 -35.109 -12.941 0.00000 -250.00 102.000 -82.000                               F
D8BE__21 2            0 0        0.00000 0.00000 0.00000 0.00000
D8BE__51 1A           0 2 117.80 0.00000 0.00000 -81.047 -2.1613 1.00000 -320.00 75.0000 -120.00                               F
D8BE__52 1B           0 2 114.91 0.00000 0.00000 -60.604 -33.859 23.0000 -322.00 75.0000 -120.00                               F
D8BOXB11 T P          0 2 403.35 0.00000 0.00000 -521.12 169.278 1.61697 -548.38 169.278 -207.66                               F
D8BOXB12 T N          0 2 403.35 0.00000 0.00000 -136.80 142.780 0.59822 -549.40 201.946 -355.72                               F
D8BOXB13 T Q          0 2 403.31 0.00000 0.00000 -743.89 296.318 1.37927 -1158.6 491.251 -435.62                               F
D8BOXB14 T R          0 2 403.32 0.00000 0.00000 -664.99 262.999 1.41174 -843.59 442.088 -418.63                               F
D8BRUH11 952          0 0        0.00000 0.00000 0.00000 0.00000
D8BRUH12 951          0 0        0.00000 0.00000 0.00000 0.00000
D8BRUN11 1            0 0        0.00000 0.00000 0.00000 0.00000
D8BRU_12 1            0 0        0.00000 0.00000 0.00000 0.00000
D8BRU_13 2            0 0        0.00000 0.00000 0.00000 0.00000
D8BRW_21 1C           0 0        0.00000 0.00000 84.3511 3.36224 86.2703 0.11676 3.44193 3.22336                               F
D8BRW_22 1D           0 0        0.00000 0.00000 43.3470 1.68112 44.3333 0.05877 1.74046 1.68112                               F
D8BWH_11 DE-DK        0 0        0.00000 0.00000 0.00000 -183.08                                                               F
D8BWH_1D DR_401       0 0        0.00000 0.00000 0.15334 101.480                                                               F
D8BWW_21 BtB2         0 0        0.00000 0.00000 0.00000 0.00000
D8BWW_24 BtB1         0 0        0.00000 0.00000 0.00000 0.00000
D8BWW_25 KFA          0 0        0.00000 0.00000 0.00000 -0.0014 500.000 -500.00 100.000 -180.00                               F
D8BWW_26 OWP          0 0        0.00000 0.00000 0.00000 -0.0014 500.000 -500.00 100.000 -180.00                               F
D8BWW_31 1            0 0        0.00000 0.00000 0.00000 0.00000
D8BWW_32 151          0 0        0.00000 0.00000 0.16983 71.6871                                                               F
D8BWW_33 152          0 0        0.00000 0.00000 0.16983 71.6863                                                               F
D8BW__11 1            0 0        0.05691 29.1564 0.00000 0.00000
D8BW__12 2            0 0        0.00000 0.00000 0.00000 0.00000
D8BW__21 BW           0 0        0.00000 0.00000 0.00000 0.00000
D8BW__51 132          0 0        0.00000 0.00000 0.00000 0.00000
D8BW__52 131          0 0        0.05691 29.1564 0.00000 0.00000
D8BW__53 BW           0 2 112.79 11.8645 -31.145 -4.4670 -15.797 0.15412 -23.036 4.85608 -29.167                               F
D8BW__55 BW           0 2 112.79 5.93226 -4.1526 -4.7560 -15.797 0.15412 -23.036 4.85608 -29.167                               F
D8CH__11 CH           0 0        0.00000 0.00000 0.00000 0.00000
D8CH__51 T412         0 0        32.4459 -29.386 0.00000 0.00000
D8CH__52 T411         0 0        43.4844 -39.596 0.00000 0.00000
D8CRO_21 1A           0 0        0.00000 0.00000 0.00000 0.00000
D8CRO_22 1B           0 0        0.00000 0.00000 0.00000 0.00000
D8CRO_51 CRO          0 0        31.0522 -6.2472 0.00000 0.00000
D8CRO_52 CRO          0 0        31.0522 -6.2472 0.00000 0.00000
D8DRS_11 1            0 0        0.00000 0.00000 0.00000 0.00000
D8DRS_12 2            0 0        0.00000 0.00000 0.00000 0.00000
D8DRS_51 DRS          0 0        89.5345 -49.426 0.00000 0.00000
D8DRS_52 DRS          0 0        62.5421 -37.074 0.00000 0.00000
D8DRS_53 DRS          0 0        69.0476 -36.293 0.00000 0.00000
D8DRS_5A DRS          0 0        27.2087 -12.364 0.00000 0.00000
D8DRS_5B DRS          0 0        24.2310 -11.750 0.00000 0.00000
D8EHH_11 L547         0 0        0.00000 0.00000 0.00000 0.00000
D8EHH_12 L548         0 0        0.00000 0.00000 0.00000 0.00000
D8EH__11 EH           0 0        0.00000 0.00000 0.00000 0.00000
D8EH__12 EH           0 0        0.00000 0.00000 0.00000 0.00000
D8EH__51 EH           0 0        0.65078 -3.6626 0.00000 0.00000
D8EH__52 EH           0 0        42.4436 -3.0154 0.00000 0.00000
D8EI__11 1            0 0        0.00000 0.00000 0.00000 0.00000
D8EI__51 EI           0 0        68.0190 -25.051 0.00000 0.00000
D8EI__52 EI           0 0        56.6825 -20.875 0.00000 0.00000
D8EU__11 1            0 0        0.00000 0.00000 0.00000 0.00000
D8EU__12 2            0 0        0.07503 36.2215 0.00000 0.00000
D8EU__21 EU           0 0        0.00000 0.00000 0.00000 0.00000
D8EU__22 EU           0 0        0.07503 36.2215 0.00000 0.00000
D8EU__51 EU           0 0        17.3965 -13.099 0.00000 0.00000
D8EU__52 EU           0 0        13.2174 -10.174 0.00000 0.00000
D8FOE_11 1            0 0        0.11115 56.3260 0.00000 0.00000
D8FOE_12 2            0 0        0.00000 0.00000 0.00000 0.00000
D8FOE_51 FOE          0 0        11.5832 35.6968 0.00000 0.00000
D8FOE_52 FOE          0 0        11.5810 35.6968 0.00000 0.00000
D8FRH_11 FRH          0 0        0.06914 28.4714 0.00000 0.00000
D8FRH_12 FRH          0 0        0.05990 27.4075 0.00000 0.00000
D8FRH_15 FRH          0 0        0.10410 51.5007 0.00000 0.00000
D8FRH_1D 919          0 0        0.00000 0.00000 0.13841 76.0040                                                               F
D8FRH_1E 920          0 0        0.00000 0.00000 0.13839 75.9939                                                               F
D8FRH_51 FRH          0 0        9.13253 9.13425 0.00000 0.00000
D8FRH_52 B1           0 0        2.92889 27.3053 0.00000 0.00000
D8FRH_53 FRH          0 0 110.00 14.0714 12.8930 -2.1212 0.00000 0.00000         0.00000 -99999.                               F
D8FRH_55 FRH          0 0        14.4773 -23.198 0.00000 0.00000
D8FRH_5J 416          0 0        0.04459 24.0932 0.00000 0.00000
D8FRN_11 1            0 0        0.00000 0.00000 0.00000 0.00000
D8FRN_51 FRN          0 0        57.2862 -37.179 0.00000 0.00000
D8GDT_11 1A           0 0        0.00000 0.00000 0.00000 0.00000
D8GDT_12 1B           0 0        0.00000 0.00000 0.00000 0.00000
D8GHH_11              0 0        0.00000 0.00000 0.00000 0.00000
D8GOE_11 1            0 0        0.05072 23.4819 0.00000 0.00000
D8GOE_12 2            0 0        0.05051 23.3832 0.00000 0.00000
D8GOE_51 GOE          0 0        -17.411 52.0813 0.00000 0.00000
D8GOE_55 GOE          0 0        -1.4826 -1.1650 0.00000 0.00000
D8GOE_56 GOE          0 0        -1.4826 -1.2189 0.00000 0.00000
D8GOLD11 T 404        0 2 411.33 0.00000 0.00000 260.097 214.585 331.756 -330.44 258.050 -187.16                               F
D8GOLD12 T 403        0 2 411.33 0.00000 0.00000 258.240 214.714 331.656 -330.34 224.241 -128.61                               F
D8GOLD13 T 402        0 2 412.39 0.00000 0.00000 258.602 241.175 331.576 -330.42 241.175 -124.89                               F
D8GOLD14 T 401        0 0        0.00000 0.00000 -1.3784 0.39850 331.226 -330.97 403.528 -286.70                               F
D8GRS_11 1            0 0        0.00000 0.00000 0.00000 0.00000
D8GRS_12 2            0 0        0.00000 0.00000 0.00000 0.00000
D8GRS_51 GRS          0 0        51.9462 -37.454 0.00000 0.00000
D8GRS_52 GRS          0 0        71.0648 -45.826 0.00000 0.00000
D8GSE_12 1            0 0        0.00000 0.00000 0.00000 0.00000
D8GSE_1D DR_401       0 0        0.00000 0.00000 0.15024 102.687                                                               F
D8GSE_51 GSE          0 0        -24.786 -20.801 0.00000 0.00000
D8GSH_11 T411         0 0        0.00000 0.00000 0.00000 0.00000
D8GSH_51 GSH          0 0        24.5163 -17.160 0.00000 0.00000
D8GSH_52 GSH          0 0        24.5163 -17.160 0.00000 0.00000
D8GTBR11 T69          0 0        0.00000 0.00000 0.00000 0.00000
D8GTTY51 THY          0 0        86.1120 -63.514 -8.4085 -0.8979 0.83390 -27.499 4.60138 -9.3602                               F
D8GUEN51 4            0 0        -9.0615 2.60119 0.00000 0.00000
D8GUE_11 GUE          0 0        0.13801 65.5278 0.00000 0.00000
D8GUE_13 GUE          0 0        0.12127 57.3885 0.00000 0.00000
D8GUE_21 GUE          0 0        0.00000 0.00000 0.00000 0.00000
D8GUE_22 GUE          0 0        0.08338 37.6540 0.00000 0.00000
D8GUE_54 GUE          0 2 109.17 -28.052 42.3729 -2.4215 23.4105 0.15412 -23.036 23.4105 -29.167                               F
D8GUE_55 GUE          0 2 109.17 -27.985 69.7222 -2.4168 23.4105 0.15412 -23.036 23.4105 -29.167                               F
D8HEN_21 1            0 0        0.00000 0.00000 134.034 9.24305 137.085 0.49396 13.3100 9.24305                               F
D8HEN_22 2            0 0        0.00000 0.00000 17.1027 4.62152 17.1027 0.06014 4.62152 0.55458                               F
D8HER_21 201          0 0        0.00000 0.00000 0.00000 0.00000
D8HER_22 202          0 0        0.00000 0.00000 0.00000 0.00000
D8HER_23 203          0 0        0.00000 0.00000 0.00000 0.00000
D8HER_51 HER          0 0        104.496 -34.763 0.00000 0.00000
D8HER_57 HER          0 0        0.00000 0.00000 0.00000 0.00000
D8HER_58 HER          0 0        0.00000 0.00000 0.00000 0.00000
D8HGW_11 1            0 0        0.00000 0.00000 0.00000 0.00000
D8HGW_12 2            0 0        0.00000 0.00000 0.00000 0.00000
D8HGW_51 1A           0 0        14.3682 -15.289 0.00000 0.00000
D8HGW_54 1B           0 0        18.0305 -14.352 0.00000 0.00000
D8HND_11 1            0 0        0.00000 0.00000 0.00000 0.00000
D8HND_51 HND          0 0        -9.9356 -0.9989 0.00000 0.00000
D8HND_5D DR_101       0 0        0.00000 0.00000 0.09861 48.3878                                                               F
D8HOH221 T E          0 0        0.00000 0.00000 -0.5306 2.53500 168.540 -199.46 191.223 -140.22                               F
D8HOH222 T A          0 0        0.00000 0.00000 -0.5287 2.55420 168.544 -199.46 191.165 -140.28                               F
D8IVH_21              0 0        0.00000 0.00000 0.00000 0.00000
D8IV__21 1            0 0        0.00000 0.00000 0.00000 0.00000
D8IV__51 1            0 0        0.00000 0.00000 -10.603 5.00023 0.50000 -50.000                                               F
D8JAEN11 T A          0 2 408.41 0.00000 0.00000 -546.95 107.213 1.34399 -548.66 148.109 -146.62                               F
D8JAEN12 T B          0 0        0.00000 0.00000 0.37362 2.69326 0.38212 -549.62 214.154 -361.04                               F
D8JAEN13 T C          0 0        0.00000 0.00000 -2.1074 2.79698 0.39592 -549.60 212.787 -366.91                               F
D8JAEN14 T D          0 2 408.23 0.00000 0.00000 -490.90 110.611 1.17480 -548.83 167.098 -238.56                               F
D8JAEN15 T E          0 0        0.00000 0.00000 0.38734 2.79695 0.39616 -549.60 214.451 -360.21                               F
D8JAEN16 T F          0 0        0.00000 0.00000 0.33363 2.35428 0.33363 -549.67 215.329 -354.99                               F
D8JSN_11 JSN          0 0        0.05475 27.2452 0.00000 0.00000
D8JSN_12 JSN          0 0        0.05028 27.3257 0.00000 0.00000
D8JSN_1S DR_401       0 0        0.00000 0.00000 0.21342 166.307                                                               F
D8JSN_51 1A           0 0        6.80867 3.84351 0.00000 0.00000
D8JSN_52 JSN          0 0        9.42787 32.2078 0.00000 0.00000
D8JSN_53 1B           0 0        2.60701 28.4448 0.00000 0.00000
D8KLM_11 1            0 0        0.05388 29.7118 0.00000 0.00000
D8KLM_51 KLM          0 0        -6.2533 35.3222 0.00000 0.00000
D8KLM_52 2A           0 0        10.9147 6.14317 0.00000 0.00000
D8KLM_54 2B           0 0        8.71209 2.20451 0.00000 0.00000
D8KLM_55 1C           0 0        2.72868 1.53576 0.00000 0.00000
D8KRUM11 T 11         0 0        0.00000 0.00000 0.00000 0.00000
D8KRUM12 T 12         0 0        0.00000 0.00000 0.00000 0.07270 0.02357 0.00000 0.07270 0.05983                               F
D8KRU_11 1            0 0        0.00000 0.00000 0.00000 0.00000
D8KRU_12 2            0 0        0.00000 0.00000 0.00000 0.00000
D8LAU_11 1            0 0        0.05051 23.3830 0.00000 0.00000
D8LAU_12 2            0 0        0.06569 31.7141 0.00000 0.00000
D8LAU_51 LAU          0 0        90.7004 128.405 0.00000 0.00000
D8LAU_57 US1          0 0        13.1121 9.17849 0.00000 0.00000
D8LAU_59 LAU          0 0        14.4146 9.26300 0.00000 0.00000
D8LAU_5A LAU          0 0        -12.873 11.5445 0.00000 0.00000
D8LAU_5B LAU          0 0        -12.814 11.5894 0.00000 0.00000
D8LHG_21 LHG          0 0        0.00000 0.00000 0.00000 0.00000
D8LHG_22 LHG          0 0        0.00000 0.00000 0.00000 0.00000
D8LHG_51 LHG          0 0        -17.189 10.8214 0.00000 0.00000
D8LHG_5D DR_101       0 0        0.00000 0.00000 0.14446 85.8928                                                               F
D8LIPD11 T R          0 0        0.00000 0.00000 -3.9482 0.92907 0.51853 -1199.5 532.579 -865.95                               F
D8LIPD12 T S          0 0        0.00000 0.00000 -3.9482 0.92907 0.51853 -1199.5 532.579 -865.95                               F
D8LUBK21 283          0 0        0.00000 0.00000 0.17555 131.838                                                               F
D8LUBK22 261          0 0        0.00000 0.00000 0.19769 128.726                                                               F
D8LUBK23 281          0 0        0.00000 0.00000 0.20706 159.916                                                               F
D8LUBK24 282          0 0        0.00000 0.00000 0.21308 159.914                                                               F
D8LUBK25 285          0 0        0.00000 0.00000 0.17555 150.810                                                               F
D8LUBK2_ 284          0 0        0.00000 0.00000 0.17556 105.939                                                               F
D8LUB_11 LUB          0 0        0.00000 0.00000 0.00000 0.00000
D8LUB_12 LUB          0 0        0.00000 0.00000 0.00000 0.00000
D8LUB_1S DR_401       0 0        0.00000 0.00000 0.19972 102.132                                                               F
D8LUB_21 1A           0 0        0.00000 0.00000 0.71763 0.00920 1.03249 0.03249 359.779 -93.352                               F
D8LUB_22 2A           0 0        0.00000 0.00000 0.00000 0.00000
D8LUB_23 LUB          0 0        0.00000 0.00000 0.00000 0.00721 1.03063 0.00000 363.379 -92.952                               F
D8LUB_25 LUB          0 0        0.00000 0.00000 0.00000 0.00000
D8LUB_2I 3C           0 0        0.00000 0.00000 0.00000 0.00000
D8LUB_2S DR_201       0 0        0.00000 0.00000 0.20856 159.908                                                               F
D8LUB_2T DR_202       0 0        0.00000 0.00000 0.19670 125.514                                                               F
D8LUB_2U C201         0 0        0.00000 0.00000 0.17355 -99.943                                                               F
D8LUB_2V C202         0 0        0.00000 0.00000 0.16387 -94.263                                                               F
D8LUB_53 3            0 0        -13.543 -2.5542 0.00000 0.00000
D8MARK11 T 13         0 0        0.00000 0.00000 192.979 54.6456 630.884 -554.12 465.055 -305.41                               F
D8MARK12 T 46         0 0        0.00000 0.00000 385.064 93.5869 631.193 -553.81 459.848 -250.83                               F
D8MAR_11 1C           0 0        0.00000 0.00000 0.00000 0.00000
D8MAR_12 1D           0 0        0.00000 0.00000 0.00000 0.00000
D8MA__11 1            0 0        0.06628 31.9968 0.00000 0.00000
D8MA__12 2            0 0        0.06628 31.9968 0.00000 0.00000
D8MA__51              0 0        81.7115 3.83488 0.00000 0.00000
D8MA__52              0 0        127.503 -55.904 0.00000 0.00000
D8MA__53              0 0        81.5578 3.83488 0.00000 0.00000
D8MIT_11 906          0 0        0.00000 0.00000 0.13984 76.2784                                                               F
D8MIT_12 3C           0 0        0.07757 29.3543 0.00000 0.00000
D8MIT_15 MIT          0 0        0.03658 13.8964 0.00000 0.00000
D8MIT_16 MIT          0 0        0.03770 14.2409 0.00000 0.00000
D8MIT_17 903          0 0        0.00000 0.00000 0.00000 0.00000
D8MIT_51 T415         0 0        0.03653 13.8254 0.00000 0.00000
D8MIT_52 T414         0 0        0.04104 15.5289 0.00000 0.00000
D8MIT_53 MIT          0 0        -32.652 -84.696 0.00000 0.00000
D8MIT_54 A2           0 0        -18.803 -21.392 0.00000 0.00000
D8MIT_57 MIT          0 0        1.12921 -41.609 0.00000 0.00000
D8MIT_5S A1           0 0        -23.081 -7.1515 0.00000 0.00000
D8MOOR11 T B          0 0        0.00000 0.00000 0.00000 0.00000
D8MOOR12 T A          0 0        0.00000 0.00000 0.00000 0.00000
D8MOW_11 1B           0 0        0.03887 15.7683 0.00000 0.00000
D8MOW_12 2B           0 0        0.00000 0.00000 0.00000 0.00000
D8MOW_51 MOW          0 0        29.0186 -3.0649 0.00000 0.00000
D8MOW_55 MOW          0 0        7.42579 -8.3247 0.00000 0.00000
D8MOW_59 MOW          0 0        3.48828 -5.4872 0.00000 0.00000
D8MOW_5A MOW          0 0        3.13142 -4.5251 0.00000 0.00000
D8MOW_5B MOW          0 0        6.16284 -3.7185 0.00000 0.00000
D8MZA_11 MZA          0 0        0.00000 0.00000 0.00000 0.00000
D8MZA_13 MZA          0 0        0.00000 0.00000 0.00000 0.06035 2.06875 -2.9312 25.5691 -1.9457                               F
D8MZA_21 1            0 0        0.00000 0.00000 -0.3389 0.02354 0.02222 -0.3389 0.02354 0.02299                               F
D8MZA_22 2            0 0        0.00000 0.00000 0.00000 0.00000
D8MZA_51 1            0 0 110.00 28.3843 -21.669 -1.3274 0.00000 0.00000         0.00000 -99999.                               F
D8NHG_11 NHG          0 0        0.11184 51.7756 0.00000 0.00000
D8NHG_12 NHG          0 0        0.07720 37.2714 0.00000 0.00000
D8NHG_1B NHG          0 0        0.07825 32.1689 0.00000 0.00000
D8NHG_1C NHG          0 0        0.03872 15.8205 0.00000 0.00000
D8NHG_21 NHG          0 0        0.11184 51.7756 0.00000 0.00000
D8NHG_22 NHG          0 0        0.07720 37.2714 0.00000 0.00000
D8NHG_51 1A           0 0        1.71625 12.7004 0.00000 0.00000
D8NHG_52 NHG          0 0        -8.3953 8.56026 0.00000 0.00000
D8NHG_54 1B           0 0        -1.5126 12.2189 0.00000 0.00000
D8NOR_11 NOR          0 0        0.04837 42.9768 0.00000 0.00000
D8NOR_12 NOR          0 0        0.04818 17.6801 0.00000 0.00000
D8NOR_21 405          0 0        0.00000 0.00000 0.00000 0.00000
D8NOR_22 406          0 0        0.00000 0.00000 0.00000 0.00000
D8NOR_53 413          0 2 116.29 0.04818 17.6801 38.0268 -43.504 38.0268 -44.843 11.8766 -43.504                               F
D8NOR_54 412          0 2 116.28 0.00000 25.4517 37.1799 -13.373 38.0259 -44.843 11.8766 -43.520                               F
D8NOR_55 SS 10        0 2 115.81 0.04837 17.5251 19.3539 -8.1449 19.7943 -44.843 11.8766 -29.460                               F
D8NOR_56 NOR          0 2 117.22 0.00000 0.00000 14.3382 -18.414 14.6646 -44.843 11.8766 -29.460                               F
D8NWS_21 202          0 0        0.00000 0.00000 0.00000 0.00000
D8NWS_22 203          0 0        0.00000 0.00000 0.00000 0.00000
D8NWS_51 NWS          0 0        44.4038 -31.087 0.00000 0.00000
D8OHV_51 OHV          0 0        47.1260 -30.417 0.00000 0.00000
D8OST_12 OST          0 0        0.00000 0.00000 0.00000 0.00000
D8OST_13 OST          0 0        0.06646 17.7235 0.00000 0.00000
D8OST_14 OST          0 0        0.06645 17.7197 0.00000 0.00000
D8OST_51 SS2 GR       0 0        54.1430 -15.797 0.00000 0.00000
D8OST_52 SS1 GE       0 2 116.40 54.2082 1.92673 54.9828 -30.798                                                               F
D8OST_53 SS1 BL       0 2 116.40 0.53714 17.7197 14.8542 -30.798                                                               F
D8OST_54 SS2 RT       0 2 116.40 0.47069 0.00000 69.9943 -30.798                                                               F
D8PAS_11 2            0 0        0.06395 30.7464 0.00000 0.00000
D8PAS_13 1            0 0        0.06494 31.0234 0.00000 0.00000
D8PAS_21 1B           0 0        0.06395 30.7464 0.00000 0.00000
D8PAS_22 1A           0 0        0.06494 31.0234 0.00000 0.00000
D8PAS_23 PAS          0 0        0.00000 0.00000 0.00000 0.00000
D8PAS_24 PAS          0 0        0.00000 0.00000 0.00000 0.00000
D8PAS_51 PAS          0 0        -78.625 -10.520 0.00000 0.00000
D8PAS_52 PAS          0 0        -78.679 -10.520 0.00000 0.00000
D8PE__11 1            0 0        0.05141 23.8030 0.00000 0.00000
D8PE__12 2            0 0        0.05019 27.8856 0.00000 0.00000
D8PE__51 PE           0 0        -8.9171 -2.0118 0.00000 0.00000
D8PE__52 PE           0 0        -35.481 17.3762 0.00000 0.00000
D8PE__53 PE           0 0        -44.400 19.4469 0.00000 0.00000
D8PMS_11 1            0 0        0.00000 0.00000 0.00000 0.00000
D8PMS_21 1            0 0        0.00000 0.00000 0.00000 0.00000
D8PMS_51 PMS          0 0        -41.065 -13.001 0.00000 0.00000
D8PRL_15 PRL          0 0        0.00000 0.00000 0.00000 0.00000
D8PRL_16 2B           0 0        0.00000 0.00000 0.00000 0.00000
D8PRL_18 PRL          0 0        0.00000 0.00000 0.00000 0.00000
D8PRL_1B PRL          0 0        0.00000 0.00000 0.00000 0.00000
D8PRL_1F 1F           0 0        0.00000 0.00000 0.00000 0.00000
D8PRL_51 1            0 0        11.9393 8.33238 0.00000 0.00000
D8PRL_52 2            0 0        7.64445 4.83485 0.00000 0.00000
D8PUL_11 1            0 0        0.00000 0.00000 0.00000 0.00000
D8PUL_12 2            0 0        0.00000 0.00000 0.00000 0.00000
D8PUL_14 401          0 0        0.00000 0.00000 0.22270 172.782                                                               F
D8PUL_51 1C           0 0        28.3871 -34.155 0.00000 0.00000
D8PUL_52 1B           0 0        37.0713 -23.539 0.00000 0.00000
D8PUL_53 1A           0 0        37.0634 -23.527 0.00000 0.00000
D8PZH_11              0 0        0.00000 0.00000 0.00000 0.00000
D8PZS_11 1            0 0        0.00000 0.00000 0.00000 0.00000
D8PZS_12 2            0 0        0.00000 0.00000 0.00000 0.00000
D8PZS_1D DR_401       0 0        0.00000 0.00000 0.21311 165.772                                                               F
D8PZS_51 PZS          0 0        -19.860 -7.2088 0.00000 0.00000
D8PZS_5D DR_101       0 0        0.00000 0.00000 0.08622 35.4799                                                               F
D8PZ__11 1            0 0        0.00000 0.00000 -44.119 -27.431 1.52620 -359.47 57.8935 -43.084                               F
D8RAG_11 1            0 0        0.06777 32.7185 0.00000 0.00000
D8RAG_12 2            0 0        0.00000 0.00000 0.00000 0.00000
D8RAG_1P RD 2.0 PARK  0 0        0.00000 0.00000 0.29579 0.72434 1990.30 -0.6974 1949.59 -1740.0                               F
D8RAG_51 RAG          0 0        10.5344 40.8669 0.00000 0.00000
D8RAG_52 RAG          0 0        10.1368 8.14845 0.00000 0.00000
D8REUW11 T E          0 0        0.00000 0.00000 -1.0372 0.56537 80.2310 -349.77 242.259 -224.80                               F
D8REUW12 T D          0 2 410.14 0.00000 0.00000 -148.03 67.8676 40.4373 -349.56 250.182 -202.86                               F
D8REU_11 REU          0 0        0.12460 41.2731 0.00000 0.00000
D8REU_12 REU          0 0        0.12794 42.5336 0.00000 0.00000
D8REU_1S DR_401       0 0        0.00000 0.00000 0.20151 114.495                                                               F
D8REU_1T Dr_402       0 0        0.00000 0.00000 0.19778 114.495                                                               F
D8REU_51 REU          0 0        39.9421 -0.2642 0.00000 0.00000
D8REU_52 REU          0 0        14.6757 -6.7949 0.00000 0.00000
D8REU_53 REU          0 0        18.0453 -2.2411 0.00000 0.00000
D8REU_5I REU          0 0        0.08765 28.1452 0.00000 0.00000
D8RE__11 1            0 0        0.00000 0.00000 0.00000 0.00000
D8RE__12 2            0 0        0.05174 24.6402 0.00000 0.00000
D8RE__21 1            0 0        0.00000 0.00000 0.00000 0.00000
D8RE__51 RE           0 0        61.7528 -40.552 0.00000 0.00000
D8RE__52 RE           0 0        15.4899 14.5022 0.00000 0.00000
D8ROE_11 ROE          0 0        0.06809 32.8728 0.00000 0.00000
D8ROE_12 ROE          0 0        0.08112 39.1621 0.00000 0.00000
D8ROE_14 ROE          0 0        0.00000 0.00000 0.00000 0.00000
D8ROE_17 ROE          0 0        0.00000 0.00000 0.00000 0.00000
D8ROE_21 ROE          0 0        0.08112 39.1621 0.00000 0.00000
D8ROE_22 ROE          0 0        0.00000 0.00000 0.00000 0.00000
D8ROE_51 ROE          0 0        17.9333 20.3672 0.00000 0.00000
D8ROE_52 ROE          0 0        23.8202 -16.674 0.00000 0.00000
D8ROE_54 ROE          0 0        11.9101 -8.3373 0.00000 0.00000
D8ROST11 T A          0 0        0.00000 0.00000 -2.3538 0.07996 0.22604 -599.77 288.387 -466.76                               F
D8ROS_11 546          0 0        0.00000 0.00000 0.00000 0.00000
D8SCHK11 A            0 2 407.60 0.00000 0.00000 -460.21 115.209 201.211 -573.79 699.971 -248.25                               F
D8SCHK12 B            0 2 407.63 0.00000 0.00000 -331.44 92.5801 200.735 -574.26 646.068 -403.99                               F
D8SM__11 SM           0 0        0.00000 0.00000 0.00000 0.00000
D8SM__13 1B           0 0        0.00000 0.00000 0.00000 0.00000
D8SM__14 2B           0 0        0.00000 0.00000 0.00000 0.00000
D8SM__51 1A           0 0        3.59288 -0.7951 0.00000 0.00000
D8SM__52 SM           0 0        11.6429 -1.8330 0.00000 0.00000
D8SM__54 1B           0 0        10.1943 -2.1311 0.00000 0.00000
D8SM__55 SM           0 0        4.49110 -2.4846 0.00000 0.00000
D8SOW_11 1            0 0        0.00000 0.00000 0.00000 0.00000
D8SOW_12 2            0 0        0.06549 31.6143 0.00000 0.00000
D8SOW_1D DR_401       0 0        0.00000 0.00000 0.19795 102.158                                                               F
D8SOW_51 SOW          0 0        -86.942 -29.293 0.00000 0.00000
D8SOW_54 SOW          0 0        -58.199 -41.527 0.00000 0.00000
D8STR_11 STR          0 0        0.00000 0.00000 0.00000 0.00000
D8STR_12 STR          0 0        0.00000 0.00000 0.00000 0.00000
D8STR_17 H1           0 0        0.00000 0.00000 0.00000 0.00000
D8STR_18 H2           0 0        0.00000 0.00000 0.00000 0.00000
D8STR_51 STR          0 0        102.412 -11.763 0.00000 0.00000
D8STR_53 STR          0 0        106.022 -11.763 0.00000 0.00000
D8STW_11 1            0 0        0.12552 62.1432 0.00000 0.00000
D8STW_12 2            0 0        0.06706 32.3735 0.00000 0.00000
D8STW_51 STW          0 0        -48.922 -1.6078 0.00000 0.00000
D8STW_53 STW          0 0        -48.866 27.5383 0.00000 0.00000
D8SUE_11 1            0 0        0.04983 14.9853 0.00000 0.00000
D8SUE_12 2            0 0        0.05588 18.0274 0.00000 0.00000
D8SUE_51 5            0 0        61.1467 -5.3667 0.00000 0.00000
D8SUE_52 SUE          0 0        180.300 -15.280 0.00000 0.00000
D8SUE_54 3            0 0        35.9703 10.4389 0.00000 0.00000
D8SUE_55 4            0 0        60.7989 7.70424 0.00000 0.00000
D8SUE_56 12           0 0        7.07328 0.41014 0.00000 0.00000
D8SWPU11 T A          0 2 404.08 0.00000 0.00000 -789.14 293.503 1.72266 -998.28 386.035 -465.14                               F
D8SWPU12 T B          0 0        0.00000 0.00000 -3.5740 0.53030 0.26603 -999.73 370.953 -678.24                               F
D8SWT_21 1            0 0        0.00000 0.00000 0.00000 0.05101 0.05794 0.00000 0.05101 0.03835                               F
D8SW__11 1            0 0        0.00000 20.2162 0.00000 0.00000
D8SW__12 2            0 0        0.00000 0.00000 0.00000 0.00000
D8SW__51 T413         0 0        -0.5259 -1.4791 0.00000 0.00000
D8SW__52 1            0 2 105.75 0.00000 20.2162 -2.4497 39.3239 0.00000 -350.00 39.3239 -60.000                               F
D8TA__21 202          0 0        0.00000 0.00000 0.00000 0.00000
D8TA__22 203          0 0        0.00000 0.00000 0.00000 0.00000
D8TA__52 TA           0 0        138.924 -90.711 0.00000 0.00000
D8TA__5E TA           0 0        7.20457 -8.1895 0.00000 0.00000
D8TB__11 TB           0 0        0.03205 13.8490 0.00000 0.00000
D8TB__12 TB           0 0        0.00000 0.00000 0.00000 0.00000
D8TB__1D DR_401       0 0        0.00000 0.00000 0.16638 114.714                                                               F
D8THY_11 1            0 0        0.00000 0.00000 0.00000 0.00000
D8THY_21 THY          0 0        0.00000 0.00000 0.00000 0.00000
D8THY_22 THY          0 0        0.00000 0.00000 0.00000 0.00000
D8THY_25 401          0 0        0.00000 0.00000 0.00000 0.00000
D8THY_51 THY          0 0        86.1120 -62.167 -8.4122 -0.8979 0.83390 -27.499 4.60138 -9.3602                               F
D8VIB_11 1            0 0        0.05619 26.0134 0.00000 0.00000
D8VIB_12 2            0 0        0.05466 25.3047 0.00000 0.00000
D8VIB_21 1            0 0        0.00000 0.00000 0.00000 0.00000
D8VIB_22 2            0 0        0.00000 0.00000 0.00000 0.00000
D8VIB_51 1A           0 0        64.0231 6.57948 0.00000 0.00000
D8VIB_52 VIB          0 0        31.9561 -22.369 0.00000 0.00000
D8VIB_53 1B           0 0        95.8684 -67.108 0.00000 0.00000
D8VIE_11 VIE          0 0        0.05650 30.0100 0.00000 0.00000
D8VIE_12 VIE          0 0        0.00000 0.00000 0.00000 0.00000
D8VIE_13 VIE          0 0        0.00000 0.00000 0.00000 0.00000
D8VIE_17 QS2          0 0        0.00000 0.00000 0.00000 0.00000
D8VIE_1D DR_401       0 0        0.00000 0.00000 0.20725 114.735                                                               F
D8VIE_22 402          0 0        0.00000 0.00000 0.00000 0.00000
D8VIE_51 VIE          0 2 113.23 -4.9151 21.0913 -54.620 -65.838 12.6612 -395.46 139.972 -284.39                               F
D8WA_G53 1            0 0        -9.0615 2.60119 0.00000 0.00000
D8WDH_11 2            0 0        0.00000 0.00000 0.00000 0.00000
D8WDH_12 1            0 0        0.00000 0.00000 0.00000 0.00000
D8WD__17 1N           0 0        0.00000 0.00000 0.00000 0.00000
D8WD__18 2N           0 0        0.00000 0.00000 0.00000 0.00000
D8WD__51 WD           0 0        25.4670 17.8269 0.00000 0.00000
D8WD__52 WD           0 0        25.4670 17.8269 0.00000 0.00000
D8WE__11 1A           0 0        0.04107 15.6442 -21.355 7.47537 1.07230 -159.93 112.664 -102.39                               F
D8WE__51 WE           0 0        -2.2517 14.0393 0.00000 0.00000
D8WE__52 WE           0 0        -2.2927 -1.6049 0.00000 0.00000
D8WIK_21 281          0 0        0.00000 0.00000 0.18259 132.940                                                               F
D8WIK_22 WIK          0 2 222.50 0.00000 0.00000 -49.702 -28.896 0.23473 -259.77 108.917 -79.596                               F
D8WIK_23 WIK          0 2 222.50 0.00000 0.00000 -56.081 -28.896 0.24456 -259.76 109.532 -79.004                               F
D8WIK_27 282          0 0        0.00000 0.00000 0.18078 132.940                                                               F
D8WINH11 1            0 0        0.00000 0.00000 0.00000 0.00000
D8WINH12              0 0        0.00000 0.00000 0.00000 0.00000
D8WINI11 1            0 0        0.00000 0.00000 1.27741 -8.9144 20.1673 -449.83 194.425 -141.20                               F
D8WINI12 2            0 0        0.00000 0.00000 0.00000 0.00000
D8WK__21 WK           0 0        0.00000 0.00000 0.00000 0.00000
D8WK__22 WK           0 0        0.00000 0.00000 0.00000 0.00000
D8WK__51 WK           0 0        91.9644 -64.256 0.00000 0.00000
D8WK__52 WK           0 0        91.9644 -64.256 0.00000 0.00000
D8WOL_11 WOL          0 0        0.10150 46.9902 0.00000 0.00000
D8WOL_12 WOL          0 0        0.05069 23.4700 0.00000 0.00000
D8WOL_13 WOL          0 0        0.00000 0.00000 0.00000 0.00000
D8WOL_22 T404         0 0        0.00000 0.00000 0.00000 0.00000
D8WOL_23 T            0 0        0.00000 0.00000 0.00000 0.00000
D8WOL_51 WOL          0 0        49.9188 23.6764 0.00000 0.00000
D8WOL_52 WOL          0 0        13.3451 -3.0120 0.00000 0.00000
D8WOL_57 WOL          0 0        39.8863 3.16818 0.00000 0.00000
D8WUH_21              0 0        0.00000 0.00000 0.00000 0.00000
D8WUL_21 1            0 0        0.00000 0.00000 0.00000 0.00000
D8WUL_22 2            0 0        0.00000 0.00000 0.00000 0.00000
D8WUL_23 3            0 0        0.00000 0.00000 0.00000 0.00000
D8WUL_51 WUL          0 0        18.4866 -12.941 -8.7455 -12.032 0.23870 -94.261 1.72061 -54.945                               F
D8WUL_52 WUL          0 0        18.8453 -14.643 0.00000 0.00000
D8WUL_56 WUL          0 0        21.3789 -14.643 -3.9491 -6.0159 0.11935 -47.131 0.86030 -27.473                               F
D8WUL_58 WUL          0 0        0.00000 -6.7991 -3.3828 -3.3995 0.11935 -47.131 0.86030 -27.473                               F
D8WU__11 1            0 0        0.00000 0.00000 0.00000 0.00000
D8WU__12 2            0 0        0.00000 0.00000 -11.912 4.92473 20.1495 -299.85 63.6160 -91.326                               F
D8WU__21 WU           0 0        0.00000 0.00000 0.00000 0.00000
D8WU__23 WU           0 0        0.00000 0.00000 0.00000 0.00000
D8WU__51 WU           0 2 113.37 38.1055 -34.799 -8.2708 -56.872 0.41695 -13.750 2.30069 -56.872                               F
D8WU__52 WU           0 0        34.7176 -27.461 -2.4303 -0.2288 0.41695 -13.750 2.30069 -4.6801                               F
D8WU__5B WUSTERMARK   0 0        4.46668 -7.3808 0.00000 0.00000
D8ZWH_11 578          0 0        0.00000 0.00000 0.00000 0.00000
D8ZWH_12 577          0 0        0.00000 0.00000 0.00000 0.00000
D8ZW__11 T411         0 0        0.00000 0.00000 0.00000 0.00000
D8ZW__12 T412         0 0        0.00000 0.00000 0.00000 0.00000
D8ZW__51 ZW           0 0        86.2252 -17.053 0.00000 0.00000
D8ZW__5A ZW           0 0        5.74835 -1.1370 0.00000 0.00000
DAS_DA11              0 0        0.00000 0.00000 0.00000 0.00000
DBA_FL21              0 0        0.00000 0.00000 0.00000 0.00000
DBA_FL22              0 0        0.00000 0.00000 0.00000 0.00000
DBE_GU11              0 0        0.00000 0.00000 0.00000 0.00000
DBE_GU12              0 0        0.00000 0.00000 0.00000 0.00000
DBR_BR11              0 0        0.00000 0.00000 0.00000 0.00000
DBR_BR12              0 0        0.00000 0.00000 0.00000 0.00000
DBR_BR13              0 0        0.00000 0.00000 0.00000 0.00000
DBR_WB21              0 0        0.00000 0.00000 0.00000 0.00000
DBR_WB22              0 0        0.00000 0.00000 0.00000 0.00000
DDA_MA11              0 0        0.00000 0.00000 0.00000 0.00000
DDA_MU21              0 0        0.00000 0.00000 0.00000 0.00000
DDE_HV11              0 0        0.00000 0.00000 0.00000 0.00000
DDE_VO11              0 0        0.00000 0.00000 0.00000 0.00000
DDI_DA11              0 0        0.00000 0.00000 0.00000 0.00000
DDO_ME11              0 0        0.00000 0.00000 0.00000 0.00000
DFR_KR11              0 0        0.00000 0.00000 0.00000 0.00000
DGA_WE11              0 0        0.00000 0.00000 0.00000 0.00000
DGA_WE12              0 0        0.00000 0.00000 0.00000 0.00000
DGK_DE11              0 0        0.00000 0.00000 0.00000 0.00000
DGK_MU21              0 0        0.00000 0.00000 0.00000 0.00000
DGK_MU22              0 0        0.00000 0.00000 0.00000 0.00000
DGK_UR11              0 0        0.00000 0.00000 0.00000 0.00000
DGR_HO11              0 0        0.00000 0.00000 0.00000 0.00000
DGR_ST11              0 0        0.00000 0.00000 0.00000 0.00000
DHE_WO11              0 0        0.00000 0.00000 0.00000 0.00000
DHE_WO12              0 0        0.00000 0.00000 0.00000 0.00000
DHR_HR12              0 0        0.00000 0.00000 0.00000 0.00000
DHR_HR13              0 0        0.00000 0.00000 0.00000 0.00000
DKR_KR11              0 0        0.00000 0.00000 0.00000 0.00000
DKR_KR12              0 0        0.00000 0.00000 0.00000 0.00000
DKU_TI21              0 0        0.00000 0.00000 0.00000 0.00000
DME_EI11              0 0        0.00000 0.00000 0.00000 0.00000
DME_HO11              0 0        0.00000 0.00000 0.00000 0.00000
DME_VI11              0 0        0.00000 0.00000 0.00000 0.00000
DNL_ME11              0 0        0.00000 0.00000 0.00000 0.00000
DNO_AU11              0 0        0.00000 0.00000 0.00000 0.00000
DNO_DO11              0 0        0.00000 0.00000 0.00000 0.00000
DNO_NO21              0 0        0.00000 0.00000 0.00000 0.00000
DNO_NO22              0 0        0.00000 0.00000 0.00000 0.00000
DNS_BL21              0 0        0.00000 0.00000 0.00000 0.00000
DOB_ME11              0 0        0.00000 0.00000 0.00000 0.00000
DOB_ME12              0 0        0.00000 0.00000 0.00000 0.00000
DOH_WE11              0 0        0.00000 0.00000 0.00000 0.00000
DPU_HO11              0 0        0.00000 0.00000 0.00000 0.00000
DQU_HE21              0 0        0.00000 0.00000 0.00000 0.00000
DRE_AL11              0 0        0.00000 0.00000 0.00000 0.00000
DRE_AL12              0 0        0.00000 0.00000 0.00000 0.00000
DRE_RE11              0 0        0.00000 0.00000 0.00000 0.00000
DRE_RE12              0 0        0.00000 0.00000 0.00000 0.00000
DSU_DO11              0 0        0.00000 0.00000 0.00000 0.00000
DSU_DO12              0 0        0.00000 0.00000 0.00000 0.00000
DTW_NE11              0 0        0.00000 0.00000 0.00000 0.00000
DTW_NE12              0 0        0.00000 0.00000 0.00000 0.00000
##ZDK
K1ABS_3  ABS     S1   0 0        0.00000 58.9000 -0.2044 0.10000                                                               F
K1ABS_31 ABS     SQN  0 0        0.00000 0.00000 0.00000 0.00000
K1ADL_3  ADL     ES2  0 0        11.6537 0.50000 0.00000 0.00000
K1AHA_2  AHA     DS1  0 0        0.00000 0.00000 -406.51 49.1000                                                               F
K1AND_3  AND     ES1  0 0        6.84257 59.8000 0.00000 0.00000
K1ASR_1  ASR     S1   0 0        0.00000 0.00000 0.00000 0.00000
K1ASR_11 ASR     XL1  0 0        0.00000 117.300 0.00000 0.00000
K1ASR_12 ASR     CS2  0 0        0.00000 67.2000 0.00000 0.00000
K1ASR_13 ASR     REV  0 0        0.00000 0.00000 0.00000 0.00000
K1ASR_14 ASR     TJE  0 0        0.00000 116.500 0.00000 0.00000
K1ASR_3  ASR     ES2  0 0        0.00000 0.00000 0.00000 0.00000
K1BBG_2  BBG     DS1  0 0        0.00000 125.500 0.00000 0.00000
K1BBG_3  BBG     ES1  0 0        0.00000 74.7000 0.00000 0.00000
K1BBR_3  BBR     ES1  0 0        0.00000 60.2000 -28.824 25.4000                                                               F
K1BDK_3  BDK     ES1  0 0        0.00000 0.00000 -65.214 3.40000                                                               F
K1BDR_3  BDR     ES1  0 0        10.2995 0.70000 0.00000 0.00000
K1BED_3  BED     SN   0 0        0.00000 88.0000 -12.776 0.20000                                                               F
K1BIL_3  BIL     ES1  0 0        0.00000 80.0000 -4.7019 0.00000                                                               F
K1BJH_3  BJH     ES1  0 0        30.8628 95.0000 0.00000 0.00000
K1BLV_3  BLV     ES1  0 0        0.00000 75.3000 0.00000 0.00000
K1BMS_1  BMS     BM00 0 0        0.00000 0.00000 0.00000 0.00000
K1DYB_3  DYB     SA   0 0        0.00000 0.00000 -13.799 0.40000                                                               F
K1EDR_1  EDR     CS1  0 0        0.00000 117.600 0.00000 0.00000
K1EDR_2  EDR     DS1  0 0        0.00000 243.300 0.00000 0.00000
K1EDR_3  EDR     SV   0 0        0.00000 183.000 0.00000 0.00000
K1ENB_3  ENB     EIDU 0 0        0.00000 30.3000 -189.81 9.40000                                                               F
K1EST_3  EST     ET31 0 0        6.20108 0.40000 0.00000 0.00000
K1FER_1  FER     CS1  0 0        0.00000 184.399 0.00000 0.00000
K1FER_3  FER     ES1  0 0        0.00000 37.6000 -0.9198 0.10000                                                               F
K1FER_31 FER     FK2  0 0        0.00000 0.00000 0.00000 0.00000
K1FGD_1  FGD     CS1  0 0        0.00000 -269.10 0.00000 0.00000
K1FGD_3  FGD     ES1  0 0        0.00000 75.6000 -34.651 0.60000                                                               F
K1FGV_3  FGV     WA1  0 0        0.03564 0.00000 0.00000 0.00000
K1FOU_3  FOU     WA1  0 0        0.07128 0.20000 0.00000 0.00000
K1FRD_3  FRD     ES2  0 0        0.00000 0.00000 -26.371 1.20000                                                               F
K1FRT_3  FRT     ES1  0 0        -55.389 41.8000 0.00000 0.00000
K1FVO_1  FVO     SFIK 0 2 413.25 0.00000 0.00000 -1.0221 18.2726 0.00000 -372.00 180.000 -250.00                               F
K1FVO_3  FVO     S22  0 0        0.00000 0.00000 0.00000 0.00000
K1FVO_31 FVO     S21  0 0        23.7708 14.2000 0.00000 0.00000
K1GAT_1  GAT     GAT1 0 0        0.00000 0.00000 0.00000 0.00000
K1GAT_11 GAT     GAT2 0 0        0.00000 0.00000 0.00000 0.00000
K1GMO_3  GMO     ES1  0 0        0.03564 0.10000 0.00000 0.00000
K1GNK_2  GNK     S1   0 0        0.00000 115.200 0.00000 0.00000
K1GRP_3  GRP     S1   0 0        8.41066 99.0000 0.00000 0.00000
K1GRP_31 GRP     ERYT 0 0        0.00000 0.00000 0.00000 0.00000
K1GST_1  GST     A1   0 0        0.00000 0.00000 0.00000 0.00000
K1HAK_3  HAK     HAK1 0 0        0.00000 0.00000 0.00000 0.00000
K1HAL_3  HAL     TR3N 0 0        0.00000 0.00000 0.00000 0.00000
K1HAL_31 HAL     N42S 0 0        0.00000 0.00000 0.00000 0.00000
K1HASV3  HASV    ES1  0 0        19.2803 2.00000 0.00000 0.00000
K1HAT_3  HAT     ES1  0 0        26.7288 2.70000 0.00000 0.00000
K1HEP_3  HEP     ES1  0 0        0.00000 0.00000 0.00000 0.00000
K1HESV3  HESV    WA1  0 0        0.00000 46.9000 -3.5775 0.80000                                                               F
K1HIN_3  HIN     L41S 0 0        0.00000 0.00000 0.00000 0.00000
K1HIN_31 HIN     L42N 0 0        0.00000 0.00000 0.00000 0.00000
K1HJP_3  HJP     ES1  0 0        0.00000 0.30000 0.00000 0.00000
K1HLA_1  HLA     HL11 0 0        0.00000 0.00000 0.00000 0.00000
K1HLA_11 HLA     HL21 0 0        0.00000 0.00000 0.00000 0.00000
K1HNB_1  HNB     HN00 0 0        0.00000 97.1000 0.00000 0.00000
K1HNB_3  HNB     ES2  0 0        0.00000 0.00000 -8.4840 0.50000                                                               F
K1HOD_3  HOD     WA1  0 0        2.28086 0.30000 0.00000 0.00000
K1HQN_3  HQN     ES1  0 0        7.48406 0.80000 0.00000 0.00000
K1HRA_3  HRA     ES1  0 0        0.14255 0.70000 0.00000 0.00000
K1HRB_3  HRB     S1   0 0        0.00000 0.00000 -169.06 41.3000                                                               F
K1HRC_2  HRC     DS1  0 0        0.03564 0.10000 0.00000 0.00000
K1HSKV3  HSKV    ES1  0 0        14.9324 1.70000 0.00000 0.00000
K1HVO_3  HVO     ES1  0 0        0.00000 0.00000 -18.092 0.50000                                                               F
K1HVV_3  HVV     ES2  0 0        5.09629 0.40000 0.00000 0.00000
K1IDU_1  IDU     S1   0 0        0.00000 67.9000 0.00000 0.00000
K1IDU_3  IDU     SN   0 0        0.00000 38.3000 -132.16 7.90000                                                               F
K1IDU_31 IDU     E3   0 0        0.00000 0.00000 0.00000 0.00000
K1JLV_1  JLV     B1   0 0        0.00000 0.00000 0.00000 0.00000
K1JLV_3  JLV     JLV1 0 0        0.00000 0.00000 0.00000 0.00000
K1KAE_3  KAE     SN   0 0        0.00000 0.00000 -35.162 0.80000                                                               F
K1KAG_1  KAG     KA00 0 0        0.00000 0.00000 0.00000 0.00000
K1KAG_3  KAG     S1   0 0        0.00000 0.00000 0.00000 0.00000
K1KAS_1  KAS     S1   0 2 413.61 0.00000 107.200 0.00000 -106.12                                                               F
K1KAS_11 KAS     REV1 0 2 413.60 0.00000 0.00000 0.00000 29.9807                                                               F
K1KAS_12 KAS     REV2 0 2 413.60 0.00000 0.00000 0.00000 29.9330                                                               F
K1KAS_3  KAS     SA   0 0        0.00000 108.700 0.00000 0.00000
K1KAU_1  KAU     KA11 0 0        0.00000 0.00000 0.00000 0.00000
K1KAU_11 KAU     KA22 0 0        0.00000 0.00000 0.00000 0.00000
K1KBBV3  KBBV    SFIK 0 0        0.00000 0.00000 -79.626 5.50000                                                               F
K1KIN_1  KIN     CS1  0 0        0.00000 0.00000 0.00000 0.00000
K1KIN_3  KIN     ES1  0 0        0.00000 0.00000 0.00000 0.00000
K1KKR_1  KKR     A1   0 0        0.00000 0.00000 0.00000 0.00000
K1KKR_11 KKR     A2   0 0        0.00000 0.00000 0.00000 0.00000
K1KLF_3  KLF     EWA1 0 0        0.00000 52.9000 -90.155 3.00000                                                               F
K1KLY_3  KLY     KL50 0 0        0.00000 0.00000 0.00000 0.00000
K1KNA_3  KNA     ES1  0 0        16.6431 1.50000 0.00000 0.00000
K1KSH_3  KSH     KS50 0 0        0.00000 0.00000 0.00000 0.00000
K1KSS_1  KSS     A1   0 0        0.00000 0.00000 0.00000 0.00000
K1KSS_11 KSS     A2   0 0        0.00000 0.00000 0.00000 0.00000
K1KTA_3  KTA     TANN 0 0        0.00000 0.00000 0.00000 0.00000
K1KTA_31 KTA     R22S 0 0        0.00000 0.00000 0.00000 0.00000
K1KTR_3  KTR     AL3N 0 0        0.00000 0.00000 0.00000 0.00000
K1KTR_31 KTR     KTA4 0 0        0.00000 0.00000 0.00000 0.00000
K1KVK_3  KVK     KV50 0 0        0.00000 0.00000 0.00000 0.00000
K1LAG_1  LAG     CS1  0 0        0.00000 353.500 0.00000 0.00000
K1LAG_3  LAG     ES1  0 0        0.00000 0.00000 0.00000 0.00000
K1LKR_3  LKR     ES1  0 0        0.00000 0.00000 -88.724 5.30000                                                               F
K1LOL_3  LOL     ES2  0 0        5.06065 0.10000 0.00000 0.00000
K1LYK_3  LYK     SN   0 0        0.00000 59.5000 -13.287 0.10000                                                               F
K1MAG_3  MAG     NORD 0 0        0.00000 0.00000 -8.8928 0.20000                                                               F
K1MAL_1  MAL     CS1  0 0        0.00000 74.0000 0.00000 0.00000
K1MAL_3  MAL     ES1  0 0        3.06490 0.30000 0.00000 0.00000
K1MES_3  MES     ES1  0 0        2.99363 0.40000 0.00000 0.00000
K1MKS_1  MKS     SFIK 0 0        0.00000 0.00000 0.00000 0.00000
K1MKS_3  MKS     S1   0 2 165.00 0.00000 0.00000 -179.38 50.7080 -116.10 -361.80 110.000 -230.00                               F
K1MLP_3  MLP     ES1  0 0        12.6516 1.20000 0.00000 0.00000
K1MLU_3  MLU     ES1  0 0        5.88034 0.30000 0.00000 0.00000
K1MOSV3  MOSV    ES1  0 0        0.00000 0.00000 -14.105 0.40000                                                               F
K1NOR_3  NOR     S1   0 0        0.00000 48.1000 -25.349 1.60000                                                               F
K1NSP_3  NSP     SA   0 0        0.00000 39.6000 -27.291 0.90000                                                               F
K1NVV_1  NVV     CS1  0 2 413.20 0.00000 0.00000 -67.258 -212.63 0.00000 -410.00 185.000 -290.00                               F
K1NVV_3  NVV     ES1  0 0        0.00000 74.2000 -6.6440 0.40000                                                               F
K1OSQ_3  OSQ     ES1  0 0        9.87184 1.10000 0.00000 0.00000
K1PZR_1  PZR     REV  0 0        0.00000 0.00000 0.00000 0.00000
K1PZR_11 PZR     ASR  0 0        0.00000 0.00000 0.00000 0.00000
K1QSG_1  QSG     A1   0 0        0.00000 0.00000 0.00000 0.00000
K1QSG_3  QSG     QSG1 0 0        0.00000 0.00000 0.00000 0.00000
K1RAK_3  RAK     RAK  0 0        0.00000 0.00000 0.00000 0.00000
K1RAM_3  RAM     ES1  0 0        0.00000 0.00000 -55.503 2.50000                                                               F
K1REF_1  REF     PZ11 0 0        0.00000 0.00000 0.00000 0.00000
K1REF_11 REF     PZ21 0 0        0.00000 0.00000 0.00000 0.00000
K1REV_1  REV     S1   0 0        0.00000 73.9000 0.00000 0.00000
K1REV_11 REV     ASR  0 0        0.00000 0.00000 0.00000 0.00000
K1REV_13 REV     KAS1 0 0        0.00000 0.00000 0.00000 0.00000
K1REV_14 REV     KAS2 0 0        0.00000 0.00000 0.00000 0.00000
K1REV_15 REV     TJE  0 0        0.00000 0.00000 0.00000 0.00000
K1RIB_3  RIB     WA1  0 0        0.81968 114.500 0.00000 0.00000
K1ROV_1  ROV     GA11 0 0        0.00000 0.00000 0.00000 0.00000
K1ROV_11 ROV     GA21 0 0        0.00000 0.00000 0.00000 0.00000
K1RSL_3  RSL     WA1  0 0        0.00000 68.9000 -44.668 1.70000                                                               F
K1RYT_3  RYT     ES1  0 0        19.5298 1.40000 0.00000 0.00000
K1SBA_3  SBA     ES2  0 0        4.73991 0.50000 0.00000 0.00000
K1SFE_3  SFE     SE1  0 0        0.57021 0.10000 0.00000 0.00000
K1SHE_3  SHE     SV   0 0        1.06915 0.40000 0.00000 0.00000
K1SIN_3  SIN     EWA1 0 0        0.00000 68.9000 -40.171 1.60000                                                               F
K1SKH_1  SKH     SK03 0 0        0.00000 0.00000 0.00000 0.00000
K1SQN_3  SQN     ZBR  0 0        9.01652 41.5000 0.00000 0.00000
K1STR_3  STR     ESKQ 0 0        0.00000 40.2000 -13.389 1.00000                                                               F
K1STR_31 STR     EM44 0 0        0.00000 0.00000 0.00000 0.00000
K1STSV3  STSV    ESN  0 0        0.00000 92.3000 -109.98 3.80000                                                               F
K1SVB_3  SVB     S1   0 0        0.00000 0.00000 -10.016 0.20000                                                               F
K1SVGV3  SVGV    STSV 0 0        0.00000 37.9000 -169.46 23.7000                                                               F
K1SVS_1  SVS     SFIK 0 0        0.00000 0.00000 0.00000 0.00000
K1SVS_3  SVS     WA1  0 0        0.00000 0.00000 0.00000 0.00000
K1TAN_3  TAN     ES1  0 0        4.20533 0.30000 0.00000 0.00000
K1TEB_1  TEB     TE00 0 0        0.00000 0.00000 0.00000 0.00000
K1TEB_3  TEB     A2   0 0        0.00000 0.00000 0.00000 0.00000
K1THQ_3  THQ     S1   0 0        0.00000 38.5000 -55.196 5.20000                                                               F
K1THY_3  THY     ES1  0 0        0.00000 0.00000 -11.857 0.20000                                                               F
K1TJE_1  TJE     CS1  0 0        0.00000 33.8000 0.00000 0.00000
K1TJE_11 TJE     ASR  0 0        0.00000 0.00000 0.00000 0.00000
K1TJE_13 TJE     REV  0 0        0.00000 0.00000 0.00000 0.00000
K1TJE_3  TJE     S11  0 2 165.66 0.00000 -80.600 0.00000 23.9553                 30.3000 -160.00                               F
K1TJE_32 TJE     ES1  0 0        0.00000 0.00000 0.00000 0.00000
K1TNK_3  TNK     TNK1 0 0        0.00000 0.00000 0.00000 0.00000
K1TRI_1  TRI     CS1  0 0        0.00000 0.00000 0.00000 0.00000
K1TRI_2  TRI     DS1  0 0        0.00000 113.300 0.00000 0.00000
K1TRI_3  TRI     ES1  0 0        0.00000 94.9000 0.00000 0.00000
K1TSV_3  TSV     TSV1 0 0        0.00000 0.00000 0.00000 0.00000
K1TUP_3  TUP     WA1  0 0        0.00000 0.00000 0.00000 0.00000
K1UWN_3  UWN     SS1  0 2 165.51 0.00000 0.00000 26.0000 -5.0469 26.0000 26.0000 5.00000 -5.0469                               F
K1VER_1  VER     REF1 0 0        0.00000 0.00000 0.00000 0.00000
K1VER_11 VER     REF2 0 0        0.00000 0.00000 0.00000 0.00000
K1VHA_1  VHA     CS1  0 0        0.00000 12.2000 0.00000 0.00000
K1VHA_12 VHA     FER  0 0        0.00000 0.00000 0.00000 0.00000
K1VHA_13 VHA     NVV  0 0        0.00000 0.00000 0.00000 0.00000
K1VHA_3  VHA     ES1  0 2 163.16 0.00000 36.8000 -34.753 25.3304                 38.4000 -100.00                               F
K1VID_3  VID     N    0 0        0.00000 40.2000 -26.474 0.80000                                                               F
K1VIL_3  VIL     ES1  0 0        0.00000 0.00000 -36.695 1.20000                                                               F
K1VIU_1  VIU     VE22 0 0        0.00000 0.00000 0.00000 0.00000
K1VIU_11 VIU     VE11 0 0        0.00000 0.00000 0.00000 0.00000
K1VKE_3  VKE     VK50 0 2 165.00 0.00000 0.00000 -0.9198 -138.80 0.00000 -1.0000 155.000 -245.00                               F
K1ZBQ_3  ZBQ     ES2  0 0        9.65801 40.3000 0.00000 0.00000
K1ZSP_3  ZSP     ES1  0 0        3.84895 57.1000 0.00000 0.00000
##ZES
EA.ZIN21 A.ZINC       0 0        119.194 17.3000 0.00000 0.00000
EA.ZIN22 A.ZINC       0 0        119.194 17.3000 0.00000 0.00000
EABADI21 ABADIANO     0 0        95.3350 24.8000 0.00000 0.00000
EABANT11 ABANTO       0 0        0.00000 0.00000 0.00000 0.00000
EABRER21 ABRERA       0 2 237.57 47.4115 -0.4000 0.00000 -0.4642 0.00000 -6.4000 4.00000 -4.0000                               F
EACEB121 ACEBIZKA     0 0        21.7089 -13.100 0.00000 0.00000
EACEB122 ACEBIZKA     0 0        65.3316 6.70000 0.00000 0.00000
EACECA21 ACECA        0 2 235.89 44.5443 -10.300 -128.27 12.4339 0.00000 -589.30 152.000 -202.00                               F
EADFMO11 ADFMONCA     0 0        0.00000 0.00000 0.00000 0.00000
EADFMO12 ADFMONCA     0 0        -1.5615 -2.2000 0.00000 0.00000
EADMEI21 ADMEIRAM     0 0        0.30720 -0.9000 0.00000 0.00000
EADMEI22 ADMEIRAM     0 0        0.30720 -1.0000 0.00000 0.00000
EADRAL21 ADRALL       0 2 241.54 25.6001 -56.700 0.00000 -0.5564 0.00000 -2.0000 2.00000 -2.0000                               F
EADSAX11 ADSAX        0 0        0.00000 0.00000 0.00000 0.00000
EADSAX12 ADSAX        0 0        -4.8799 -2.0000 0.00000 0.00000
EAEBAR21 AEBARCEL     0 2 238.40 24.6785 -0.5000 0.00000 -1.1064 0.00000 -2.2000 2.00000 -2.0000                               F
EAENA 21 AENA         0 2 232.82 0.61440 -6.6000 0.00000 -1.7177 0.00000 -10.700 2.00000 -2.0000                               F
EAENOE21 AENOESTE     0 0        2.56002 3.30000 0.00000 0.00000
EAGUAC21 AGUACATE     0 0        10.3424 -3.5000 0.00000 0.00000
EAGUAY11 AGUAYO       0 0        0.00000 0.00000 0.00000 0.00000
EAGUAY21 AGUAYO       0 2 235.62 1.02401 3.70000 -123.16 63.3252 0.00000 -269.70 292.400 -255.10                               F
EALARC21 ALARCOS      0 2 234.55 35.1234 -24.000 0.00000 -0.1199 0.00000 -170.00 4.00000 -4.0000                               F
EALBAL21 ALBAL        0 2 230.92 8.70406 -4.3000 0.00000 -1.7686 0.00000 -10.500 4.00000 -4.0000                               F
EALBAT21 ALBATARR     0 2 232.08 16.8961 -6.1000 0.00000 0.11181 0.00000 -12.200 4.00000 -4.0000                               F
EALCOB21 ALCOBEND     0 2 234.16 30.0034 -12.300 0.00000 -0.6265 0.00000 -2.2000 2.00000 -2.0000                               F
EALCOM21 ALCOMOLA     0 2 238.26 0.00000 -2.2000 -31.789 7.25541 0.00000 -161.70 11.4000 3.40000                               F
EALCOR21 ALCORES      0 2 234.04 129.536 -67.400 0.00000 -2.5074 0.00000 -241.70 2.00000 -2.5074                               F
EALDAY21 ALDAIA       0 0        21.1969 -6.5000 0.00000 0.00000
EALDEA11 ALDEADAV     0 2 411.99 5.73444 302.100 -144.22 -552.89 0.00000 -216.20 50.0000 -552.89                               F
EALDEA21 ALDEADAV     0 0        -3.2207 -102.90 0.00000 0.00000
EALDEA22 ALDEADAV     0 2 231.61 -1.9519 -15.800 -269.44 -4.2852 0.00000 -664.70 175.000 -225.00                               F
EALGEC21 ALGECIRA     0 2 230.90 13.2097 -3.0000 -59.081 103.281 0.00000 -261.00 222.000 -289.00                               F
EALGEC22 ALGECIRA     0 2 231.04 24.7809 10.9000 -176.93 93.6461 0.00000 -279.60 120.000 -189.00                               F
EALGET21 ALGETE       0 0        3.37922 -0.7000 0.00000 0.00000
EALHAU21 ALHAURIN     0 2 233.74 130.048 -22.100 -5.4175 -0.0361 0.00000 -101.00 4.90000 -3.1000                               F
EALI  21 ALI          0 2 236.78 30.8226 -14.700 0.00000 -0.7030 0.00000 -2.6000 4.00000 -4.0000                               F
EALJAR21 ALJARAFE     0 2 230.90 47.9235 -12.700 0.00000 0.01872 0.00000 -77.900 6.00000 -6.0000                               F
EALMAR11 ALMARAZ      0 2 412.08 13.7217 421.700 -2022.3 -80.618 0.00000 -2531.1 334.300 -208.10                               F
EALMAR21 ALMARAZ      0 0        23.9617 15.4000 0.00000 0.00000
EALMAZ11 ALMAZAN      0 2 411.78 78.0293 135.100 -0.1021 -0.7229 0.00000 -27.500 2.00000 -2.0000                               F
EALMOD21 ALMODOVA     0 2 230.55 1.33121 -3.0000 0.00000 -0.3501 0.00000 -1.7000 2.00000 -2.0000                               F
EALVAR21 ALVARADO     0 2 232.32 23.1425 2.90000 0.00000 1.19722 0.00000 -235.60 88.5000 -52.900                               F
EAMOEI21 AMOEIRO      0 0        -0.5856 -2.6000 0.00000 0.00000
EAMORE11 AMOREBIE     0 2 422.39 0.20480 15.2000 -199.11 146.238 0.00000 -534.00 170.000 -325.00                               F
EANCHU11 ANCHUELO     0 0        -6.1487 -16.100 0.00000 0.00000
EANDUJ21 ANDUJAR      0 2 225.99 187.289 -11.100 0.00000 -0.8219 0.00000 -15.200 2.00000 -2.0000                               F
EANOIA21 ANOIA        0 0        17.4081 -3.4000 0.00000 0.00000
EANOVE21 ANOVER       0 0        -0.8783 2.80000 0.00000 0.00000
EAPARE11 APARECID     0 2 412.41 0.00000 159.500 -17.683 -49.965 0.00000 -188.70 5.00000 -49.965                               F
EAQUA 21 AQUA         0 0        57.5492 -19.000 0.00000 0.00000
EARAGO11 ARAGON       0 2 406.84 -2.4399 272.200 0.00000 0.88564 0.00000 -107.00 52.0000 -94.000                               F
EARANU11 ARANUELO     0 2 410.00 0.00000 145.100 0.00000 4.95137 0.00000 -16.400 4.95137 -2.0000                               F
EARAVA21 ARAVACA      0 0        21.8113 -15.000 0.00000 0.00000
EARBIL11 ARBILLER     0 0        2.15042 -2.9000 0.00000 0.00000
EARBIL21 ARBILLER     0 0        0.00000 0.00000 0.00000 0.00000
EARCHI11 ARCHIDNA     0 0        0.00000 0.00000 0.00000 0.00000
EARCOS11 ARCOSFRT     0 2 414.18 -17.763 -0.8000 -35.059 5.52399 0.00000 -503.20 8.00000 4.00000                               F
EARDOZ21 ARDOZ        0 2 238.07 42.0867 -18.200 0.00000 -0.0537 0.00000 -6.2000 4.00000 -4.0000                               F
EARGAN21 ARGANDA      0 2 232.89 37.0690 -21.100 0.00000 0.78695 0.00000 -33.200 4.00000 -4.0000                               F
EARGAS11 ARG_ASC      0 0        0.00000 0.00000 0.00000 0.00000
EARGAZ21 ARGANZUE     0 2 237.56 17.1009 -6.6000 0.00000 0.71522 0.00000 -4.2000 2.00000 -2.0000                               F
EARGEC11 ARG_ECT      0 0        0.00000 0.00000 0.00000 0.00000
EARKA221 ARKALE       0 0        0.00000 -1.6000 0.00000 0.00000
EARKAL21 ARKALE       0 0        167.834 -37.700 0.00000 0.00000
EARR.V21 ARR.VEGA     0 2 232.16 30.1058 92.3000 0.00000 -0.8086 0.00000 -2.7000 2.00000 -2.0000                               F
EARROA21 ARROYADA     0 2 237.76 15.4625 -10.400 0.00000 -0.2860 0.00000 -123.20 4.00000 -4.0000                               F
EARROY21 ARROYOVA     0 0        0.10240 -0.8000 0.00000 0.00000
EASCAR11 ASC_ARG      0 0        0.00000 0.00000 0.00000 0.00000
EASCO 11 ASCO         0 2 409.88 80.3845 445.399 -1986.1 -68.858 0.00000 -1989.0 402.000 -602.00                               F
EASCRS11 ASCO_RS      0 0        0.00000 0.00000 0.00000 0.00000
EASCVA11 ASC_VAN      0 0        0.00000 0.00000 0.00000 0.00000
EASJUA21 ARSNJUA      0 2 234.48 0.00000 -4.8000 0.00000 0.32883 0.00000 -99.800 50.0000 -50.000                               F
EASOMA11 ASOMADA      0 2 409.81 102.503 3.10000 0.00000 0.57773 0.00000 -88.800 2.00000 -2.0000                               F
EASTIL21 ASTILLER     0 2 235.47 114.791 33.1000 -52.539 9.55348 0.00000 -116.60 13.0000 5.00000                               F
EATARF21 ATARFE       0 2 234.04 92.2630 -23.400 0.00000 -0.8081 0.00000 -60.000 4.00000 -4.0000                               F
EATIOS21 ATIOS        0 0        72.9093 -1.5000 0.00000 0.00000
EAUBAL21 ELSAUBAL     0 2 229.87 3.07202 -2.4000 0.00000 -0.2845 0.00000 -4.3000 2.00000 -2.0000                               F
EAVEZA21 AVEZARAG     0 2 231.70 0.40960 -10.100 -0.5110 0.18430 0.00000 -73.800 4.10000 -3.9000                               F
EAVNAS11 AVNASDIF     0 0        1.74081 1.20000 0.00000 0.00000
EAVNAS12 AVNASDIF     0 0        2.35522 -1.0000 0.00000 0.00000
EAYALA21 AYALA        0 2 241.48 47.2067 -64.800 0.00000 -0.6768 0.00000 -3.3000 2.00000 -2.0000                               F
EAYORA11 AYORA        0 0        -4.5871 -1.5000 0.00000 0.00000
EAYORA12 AYORA        0 0        0.00000 0.00000 0.00000 0.00000
EAZCA 21 AZCA         0 2 237.65 8.70406 -1.7000 0.00000 -0.6634 0.00000 -25.000 4.00000 -4.0000                               F
EAZPEI11 AZPEITIA     0 0        62.7716 -21.400 0.00000 0.00000
EBABCK21 BABCOCKA     0 0        28.7746 -16.100 0.00000 0.00000
EBADAL21 BADALONA     0 2 238.84 23.0401 -8.0000 0.00000 33.8445 0.00000 -8.2000 33.8445 -2.0000                               F
EBADAL22 BADALONA     0 0        12.9024 -4.9000 0.00000 0.00000
EBALBO11 BALBOA       0 0        0.00000 0.00000 0.00000 0.00000
EBALBO21 BALBOA       0 2 229.66 59.1876 -5.8000 0.00000 1.24667 0.00000 -185.90 4.00000 -4.0000                               F
EBALSI21 BALSICAS     0 0        8.39686 -3.3000 0.00000 0.00000
EBAROV21 BAROVIVE     0 0        0.71681 0.70000 0.00000 0.00000
EBARRI21 BARRIOS      0 2 231.84 2.66242 0.00000 0.00000 -0.4559 0.00000 -14.200 4.00000 -4.0000                               F
EBASAU21 BASAURI      0 0        46.2851 -13.100 0.00000 0.00000
EBASAU22 BASAURI      0 0        43.5203 -12.300 0.00000 0.00000
EBEARI11 BEARIZ       0 0        0.00000 0.00000 0.00000 0.00000
EBECHI21 BECHI        0 2 230.05 18.2273 -1.5000 0.00000 0.08728 0.00000 -15.700 4.00000 -4.0000                               F
EBEGUE11 BEGUES       0 0        0.00000 162.500 0.00000 0.00000
EBEGUE21 BEGUES       0 2 236.53 3.99363 0.70000 0.00000 2.52533 0.00000 -5.2000 2.52533 -2.0000                               F
EBEGUE22 BEGUES       0 0        0.00000 0.00000 0.00000 0.00000
EBELES21 BELESAR      0 2 233.37 -12.590 4.50000 -55.401 6.35546 0.00000 -310.20 74.2000 -104.20                               F
EBELIN11 BELINCHO     0 2 414.52 5.12004 135.700 0.00000 -1.1646 0.00000 -123.80 2.00000 -2.0000                               F
EBELLI21 BELLICEN     0 2 228.68 73.8309 -1.3000 0.00000 0.00582 0.00000 -4.8000 6.00000 -6.0000                               F
EBENAD21 BENADRES     0 0        10.0352 -6.5000 0.00000 0.00000
EBENAH21 BENAHADU     0 0        61.2356 9.50000 0.00000 0.00000
EBENEJ11 BENEJAMA     0 2 408.82 129.332 142.800 0.00000 -1.1318 0.00000 -109.00 4.00000 -4.0000                               F
EBENEJ21 BENEJAMA     0 0        0.00000 0.00000 0.00000 0.00000
EBENIF21 BENIFERR     0 0        31.6418 -3.6000 0.00000 0.00000
EBERJA21 BERJA        0 0        79.4629 9.70000 0.00000 0.00000
EBERNA21 BERNAT       0 2 228.06 68.7109 -19.600 0.00000 -7.9091 0.00000 -1.8000 2.00000 -7.9091                               F
EBESCA11 BESCANO      0 0        89.1910 -23.400 0.00000 0.00000
EBESCA21 BESCANO      0 0        0.00000 0.00000 0.00000 0.00000
EBIENV11 BIENVENI     0 2 406.14 0.00000 154.600 0.00000 -0.3183 0.00000 -541.00 198.500 -47.900                               F
EBIESC21 BIESCAS      0 2 235.69 0.10240 0.30000 -37.616 -91.389 0.00000 -61.400 23.9000 -91.389                               F
EBOADI21 BOADILLA     0 2 234.62 17.5105 -16.600 0.00000 -1.4014 0.00000 -23.300 2.00000 -2.0000                               F
EBOIME11 BOIMENTE     0 0        -464.07 -10.100 0.00000 0.00000
EBRAZA11 BRAZATOR     0 0        0.00000 155.500 0.00000 0.00000
EBRAZA21 BRAZATOR     0 2 231.85 0.00000 0.00000 0.00000 0.57825 0.00000 -65.000 15.3000 -9.7000                               F
EBROVA11 BROVALES     0 2 407.09 50.9955 116.200 0.00000 -45.062 0.00000 -328.30 107.500 -45.062                               F
EBROVA21 BROVALES     0 0        0.00000 0.00000 0.00000 0.00000
EBSNUE21 BESOS.N      0 2 238.85 51.2003 -17.400 -238.15 58.5453 0.00000 -411.90 181.600 -290.40                               F
EBUENA21 BUENAVIS     0 0        4.71043 -1.6000 0.00000 0.00000
EBUNIE11 BUNIEL       0 0        -0.6831 -0.2000 0.00000 0.00000
EC.FRE21 C.FREGAC     0 2 233.66 14.5409 -5.9000 0.00000 1.09377 0.00000 -27.900 4.00000 -4.0000                               F
EC.JAR11 C.JARDI      0 0        0.00000 0.00000 0.00000 0.00000
EC.JAR21 C.JARDI      0 2 237.32 22.2209 3.80000 0.00000 -5.3430 0.00000 -13.300 4.00000 -5.3430                               F
EC.JAR22 C.JARDI      0 0        13.1072 -14.800 0.00000 0.00000
ECABRA11 CABRA        0 0        0.00000 157.899 0.00000 0.00000
ECACER21 CACERES      0 2 231.18 33.8946 -16.600 0.00000 -0.0417 0.00000 -64.900 4.00000 -4.0000                               F
ECACIC21 CACICEDO     0 2 235.64 44.4419 -22.900 0.00000 0.40816 0.00000 -8.9000 2.00000 -2.0000                               F
ECALDE11 CALDERS      0 0        128.820 -14.600 0.00000 0.00000
ECAMPA11 CAMPANAR     0 2 409.36 -81.104 -11.300 -6.5419 0.87324 0.00000 -51.000                                               F
ECAMPN21 CAMPONAC     0 2 233.51 28.6722 -24.000 0.00000 2.08810 0.00000 -1.7000 2.08810 -2.0000                               F
ECAMPO21 CAMPOAMO     0 2 231.74 34.2018 -18.300 0.00000 0.66632 0.00000 -10.100 4.00000 -4.0000                               F
ECANAV11 CANAVERA     0 2 411.58 -3.0255 -24.500 0.00000 -0.5575 0.00000 -36.000 15.3000 -6.3000                               F
ECANBA11 CANBARBA     0 2 415.28 177.460 -77.500 0.00000 -7.9623 0.00000 -1.2000 2.00000 -7.9623                               F
ECANIL21 CANILLEJ     0 0        43.6227 -22.900 0.00000 0.00000
ECANTA21 CANTALAR     0 2 234.24 26.8289 -9.8000 0.00000 -0.2622 0.00000 -12.500 2.00000 -2.0000                               F
ECANUE21 CANUELO      0 0        14.6433 -8.3000 0.00000 0.00000
ECANYE21 CANYET       0 0        0.00000 0.00000 0.00000 0.00000
ECAPAR11 CAPARACE     0 0        0.30720 224.899 0.00000 0.00000
ECAPAR21 CAPARACE     0 2 234.16 94.2086 -5.1000 0.00000 -0.4605 0.00000 -45.400 2.00000 -2.0000                               F
ECARIL11 CARRIL       0 2 409.71 36.9666 -16.200 0.00000 0.73449 0.00000 -5.8000 2.00000 -2.0000                               F
ECARIN11 CARINENA     0 2 410.99 0.00000 0.00000 0.00000 0.49091 0.00000 -2.1000 2.00000 -2.0000                               F
ECARMO11 CARMONA      0 2 411.13 0.00000 -0.8000 0.00000 -0.9108 0.00000 -80.000 34.6000 -13.400                               F
ECARMO21 CARMONA      0 0        0.00000 0.00000 0.00000 0.00000
ECARRI21 CARRIO       0 2 227.94 -3.4159 43.2000 -307.97 56.0078 0.00000 -561.80 188.400 -393.60                               F
ECARTA11 CARTAMA      0 0        3.27682 -5.9000 0.00000 0.00000
ECARTA21 CARTAMA      0 0        0.00000 0.00000 0.00000 0.00000
ECARTE11 CARTELLE     0 0        0.00000 143.600 0.00000 0.00000
ECARTE21 CARTELLE     0 0        0.00000 0.00000 0.00000 0.00000
ECARTJ21 CARTUJOS     0 2 231.81 41.8819 2.10000 -0.2044 2.38301 0.00000 -107.20 2.38301 -2.0000                               F
ECARTU21 CARTUJA      0 2 233.62 123.085 -21.600 -4.5997 -0.1658 0.00000 -572.50 77.2000 -34.600                               F
ECARYU21 CARYUELA     0 2 235.38 17.9201 -10.800 -54.175 9.59994 0.00000 -216.80 13.3000 5.30000                               F
ECASAQ21 CASAQUEM     0 2 230.19 0.00000 0.00000 0.00000 0.07123 0.00000 -225.80 6.00000 -6.0000                               F
ECASIL21 CASILLAS     0 0        15.1553 2.70000 0.00000 0.00000
ECASTE11 CASTELLO     0 2 412.49 0.20480 10.7000 -169.36 102.513 0.00000 -532.80 231.700 -569.30                               F
ECASTE21 CASTELLE     0 2 237.23 51.6099 3.50000 0.00000 -0.1301 0.00000 -19.100 4.00000 -4.0000                               F
ECASTJ11 CASTEJON     0 0        0.00000 0.00000 0.00000 0.00000
ECASTL21 CASTRELO     0 2 231.78 11.1616 -5.0000 -101.49 -118.23 0.00000 -369.00 43.3000 -118.23                               F
ECATAD11 CATADAU      0 2 412.21 150.529 -7.4000 0.00000 0.05378 0.00000 -4.9000 2.00000 -2.0000                               F
ECATAD21 CATADAU      0 0        0.00000 0.00000 0.00000 0.00000
ECAYET21 CAYETANO     0 2 234.28 25.3953 -9.4000 0.00000 -0.3641 0.00000 -3.8000 2.00000 -2.0000                               F
ECBLCO21 CBLCOLON     0 2 229.21 65.3316 -2.5000 0.00000 0.88515 0.00000 -18.900 4.00000 -4.0000                               F
ECDEPO21 CDEPORTI     0 0        15.9745 -4.6000 0.00000 0.00000
ECEDIL11 CEDILLO      0 2 412.69 0.10240 -58.600 -64.601 -157.49 0.00000 -127.40 60.9000 -157.49                               F
ECENTL21 CENTELLE     0 2 238.60 30.3106 -2.7000 0.00000 -0.6724 0.00000 -15.400 4.00000 -4.0000                               F
ECENTN21 CENTENAR     0 2 230.83 61.5428 -16.100 0.00000 -0.6312 0.00000 -29.900 2.00000 -2.0000                               F
ECERCS21 CERCS        0 0        26.9313 1.80000 0.00000 0.00000
ECERDA21 CERDA        0 0        0.00000 0.00000 0.00000 0.00000
ECERPA21 CERPLATN     0 0        47.3091 -20.800 0.00000 0.00000
ECERRA11 CERRATO      0 0        3.58403 -30.300 0.00000 0.00000
ECERVE21 CERVELLO     0 2 237.26 43.1107 6.30000 0.00000 0.76308 0.00000 -21.600 4.00000 -4.0000                               F
ECFRON11 CFRONTER     0 0        0.00000 0.00000 0.00000 0.00000
ECHANT21 CHANTADA     0 2 233.46 -8.6863 -18.600 -17.683 0.23183 0.00000 -54.000                                               F
ECHUCE21 CHUCENA      0 2 230.76 6.75845 -4.6000 0.00000 -0.4489 0.00000 -6.6000 2.00000 -2.0000                               F
ECILLA21 CILLAMAY     0 2 236.90 7.16805 0.00000 -2.1465 0.46907 0.00000 -19.800                                               F
ECMITA11 CARMONIT     0 2 412.62 -3.2207 -9.9000 0.00000 2.63373 0.00000 -200.00 45.0000 -19.000                               F
ECODON21 CODONYER     0 0        9.52327 -1.6000 0.00000 0.00000
ECOFRE11 COFRENTE     0 2 408.67 1.12641 131.000 -1062.3 -103.88 0.00000 -1063.9 338.000 -472.00                               F
ECOLLB21 COLLBLAN     0 0        119.194 -15.800 0.00000 0.00000
ECONSO21 CONSO        0 2 232.78 -1.9519 30.7000 -248.99 23.4952 0.00000 -393.30 129.600 -200.80                               F
ECONST21 CONSTANT     0 2 227.95 15.6673 4.60000 0.00000 0.01921 0.00000 -11.000 4.00000 -4.0000                               F
ECORDO21 CORDOVIL     0 2 236.69 53.5555 -24.300 -2.4531 -9.9935 0.00000 -105.90 4.40000 -9.9935                               F
ECORRA21 CASACAMP     0 0        0.00000 0.00000 0.00000 0.00000
ECOSLA21 COSLADA      0 2 233.54 16.1793 -11.700 0.00000 -0.3036 0.00000 -8.9000 2.00000 -2.0000                               F
ECOSLA22 COSLADA      0 0        37.4786 -16.300 0.00000 0.00000
ECOSTA21 COSTASOL     0 2 233.80 92.7750 -30.100 0.00000 -0.5626 0.00000 -33.100 2.00000 -2.0000                               F
ECOTO 21 EL COTO      0 0        7.27045 -11.500 0.00000 0.00000
ECOTO 22 EL COTO      0 0        8.29446 -2.6000 0.00000 0.00000
ECRODR11 CRODRIGO     0 0        0.00000 0.00000 0.00000 0.00000
ECSBIS21 CSBISBAL     0 2 236.94 130.457 1.80000 0.00000 -0.7013 0.00000 -9.4000 4.00000 -4.0000                               F
ECTCOM21 CTCOMPOS     0 2 232.96 -4.8799 -32.400 0.00000 -0.0407 0.00000 -2.8000 4.00000 -4.0000                               F
EDAGAN21 DAGANZO      0 2 233.08 13.9265 -10.300 0.00000 -0.2053 0.00000 -33.400 4.00000 -4.0000                               F
EDOSHM21 DOSHMNAS     0 2 232.48 73.7285 39.7000 0.00000 -1.2676 0.00000 -89.300 2.00000 -2.0000                               F
EDOSIL21 P.E.SIL      0 2 232.22 0.00000 0.00000 -10.834 -5.5353 0.00000 -91.800                                               F
EDRODR11 DRODRIGO     0 0        0.00000 151.000 0.00000 0.00000
EDRODR21 DRODRIGO     0 2 232.89 90.3174 7.50000 -26.780 3.05766 0.00000 -469.30 121.400 -55.200                               F
EEALMA21 EALMARAZ     0 2 234.16 130.356 16.9000 0.00000 0.20392 0.00000 -337.10 26.0000 -24.000                               F
EEBORA21 EBORA        0 0        2.86722 -4.4000 0.00000 0.00000
EECLO111 ECSLLOGA     0 2 402.78 0.00000 0.00000 0.00000 -427.19 0.00000 -2000.0 600.000 -427.19                               F
EECLO211 ECSLLOGA     0 2 402.78 0.00000 0.00000 0.00000 -427.19 0.00000 -2000.0 600.000 -427.19                               F
EEFACU21 FACULTAT     0 0        10.7520 2.40000 0.00000 0.00000
EEIRIS21 EIRIS        0 0        16.5889 -6.4000 0.00000 0.00000
EEIXAM21 EIXAMPLE     0 0        22.8353 -13.600 0.00000 0.00000
EEL PI21 EL PILAR     0 0        68.1988 -43.500 0.00000 0.00000
EELCHE21 ELCHE        0 2 233.42 4.40323 -3.6000 0.00000 1.06680 0.00000 -26.700 4.00000 -4.0000                               F
EELEMP21 ELEMPERA     0 2 235.09 0.61440 -1.4000 0.00000 0.29883 0.00000 -8.5000 4.00000 -4.0000                               F
EELGEA21 ELGEA        0 2 235.71 33.6898 11.0000 -11.652 3.63787 0.00000 -72.100 6.00000 -2.0000                               F
EELHOR21 ELHORNIL     0 0        1.53601 -1.9000 0.00000 0.00000
EELIAN11 ELIANA       0 2 414.18 202.957 -84.100 0.00000 1.52345 0.00000 -12.600 2.00000 -2.0000                               F
EELIAN21 ELIANA       0 0        16.5889 11.4000 0.00000 0.00000
EELIAN22 ELIANA       0 0        18.9441 13.2000 0.00000 0.00000
EELZUM21 ELZUMAJO     0 2 234.77 0.00000 -1.2000 -30.358 5.48077 0.00000 -107.90                                               F
EENTRE21 ENTRERRI     0 2 233.83 73.4213 4.80000 -4.7019 0.70298 0.00000 -116.80 4.80000 -3.2000                               F
EENTRN21 ENTRENUC     0 0        6.24645 5.90000 0.00000 0.00000
EESCAL21 ESCALONA     0 0        0.00000 0.00000 0.00000 0.00000
EESCAT11 ESCATRON     0 0        0.00000 0.00000 0.00000 0.00000
EESCAT22 ESCATRON     0 2 231.16 10.4448 113.100 0.00000 -3.2203 0.00000 -4.6000 2.00000 -3.2203                               F
EESCAT23 ESCATRON     0 0        24.2689 -11.200 0.00000 0.00000
EESCUC21 ESCUCHA      0 2 226.24 33.0754 -8.4000 0.00000 -0.8532 0.00000 -6.3000 4.00000 -4.0000                               F
EESPAR21 ESPARTAL     0 2 231.62 31.4370 -5.4000 -45.282 11.5744 0.00000 -252.00 15.7000 -0.3000                               F
EESPLU11 ESPLUGA      0 2 411.92 3.07202 -6.9000 -13.185 0.64146 0.00000 -276.00 6.30000 -1.7000                               F
EESPLU21 ESPLUGA      0 0        0.00000 0.00000 0.00000 0.00000
EESQUE21 ESQUEDAS     0 2 235.25 52.2243 -14.400 -8.4840 -1.4372 0.00000 -68.400 3.50000 -1.4372                               F
EF.MUE21 F.MUESTR     0 2 232.91 15.4625 -12.000 0.00000 -0.5205 0.00000 -8.9000 4.00000 -4.0000                               F
EF.S.L21 F.S.LUIS     0 0        65.1268 -5.1000 0.00000 0.00000
EFAUS221 FAUSITA      0 0        0.00000 0.00000 0.00000 0.00000
EFAUSI11 FAUSITA      0 2 409.75 0.10240 7.50000 -179.69 82.7385 0.00000 -550.10 270.000 -440.00                               F
EFAUSI21 FAUSITA      0 2 229.45 46.1827 -5.5000 0.00000 22.5234 0.00000 -4.2000 22.5234 -2.0000                               F
EFAUST21 FAUSITA      0 2 229.45 0.00000 0.00000 0.00000 -22.190 0.00000 -3.4000 2.00000 -22.190                               F
EFOIX 21 FOIX         0 2 237.26 18.8417 -5.0000 0.00000 0.00575 0.00000 -5.2000 2.00000 -2.0000                               F
EFORJA21 FORJAS       0 2 236.31 1.63841 -6.1000 0.00000 -1.4465 0.00000 -32.900 4.00000 -4.0000                               F
EFORTU21 FORTUNA      0 2 233.83 25.6001 -11.000 0.00000 1.02135 0.00000 -24.200 4.00000 -4.0000                               F
EFRANQ21 FRANQUES     0 2 235.43 57.1396 -4.7000 0.00000 0.02693 0.00000 -37.800 4.00000 -4.0000                               F
EFRIEI21 FRIEIRA      0 2 232.61 -0.4880 -12.000 -17.574 -28.562 0.00000 -17.600 10.0000 -28.562                               F
EFUENC11 FUENCARR     0 0        0.00000 165.700 0.00000 0.00000
EFUENC21 FUENCARR     0 2 236.20 91.6486 -97.800 0.00000 0.30213 0.00000 -5.3000 2.00000 -2.0000                               F
EFUEND11 FUENDETO     0 0        0.00000 0.00000 0.00000 0.00000
EFUEND21 FUENDETO     0 2 228.64 57.4468 -11.600 -6.9507 0.91578 0.00000 -400.40 5.20000 -2.8000                               F
EFUENL21 FUENLABR     0 2 233.89 9.11367 -1.8000 -33.833 9.80438 0.00000 -42.400 11.8000 -0.2000                               F
EFUENT11 FUENTES      0 2 420.68 92.2630 -49.500 0.00000 -0.4391 0.00000 -12.900 4.00000 -4.0000                               F
EGABIA21 GABIAS       0 2 234.71 52.4291 -16.200 0.00000 -0.1349 0.00000 -121.50 4.00000 -4.0000                               F
EGALA211 GALAPAGA     0 0        0.00000 0.00000 0.00000 0.00000
EGALAP11 GALAPAGA     0 0        0.00000 0.00000 0.00000 0.00000
EGALAP21 GALAPAGA     0 0        0.00000 0.00000 0.00000 0.00000
EGAMAR21 GAMARRA      0 2 236.30 7.27045 3.10000 0.00000 1.35069 0.00000 -22.400 4.00000 -4.0000                               F
EGANDI21 GANDIA       0 0        147.559 -33.400 0.00000 0.00000
EGARO-11 GARO-BAR     0 0        0.00000 0.00000 0.00000 0.00000
EGARO-21 GARONA       0 0        -8.1983 0.30000 0.00000 0.00000
EGARRA11 GARRAF       0 0        107.008 -16.500 0.00000 0.00000
EGATIC11 GATICA       0 0        79.5653 -7.8000 0.00000 0.00000
EGATIC21 GATICA       0 0        62.2596 62.1000 0.00000 0.00000
EGAUSS11 GAUSSA       0 0        0.00000 0.00000 0.00000 0.00000
EGAUSS12 GAUSSA       0 0        0.00000 0.00000 0.00000 0.00000
EGAVAR21 GAVARROT     0 0        0.00000 0.00000 0.00000 0.00000
EGAZUL21 GAZULES      0 2 234.55 0.00000 -12.100 -3.4753 -0.3040 0.00000 -169.10 42.4000 -16.800                               F
EGETAF21 GETAFE       0 0        23.1425 -22.800 0.00000 0.00000
EGODEL11 GODELLET     0 0        0.00000 0.00000 0.00000 0.00000
EGODEL21 GODELLET     0 0        0.00000 0.00000 0.00000 0.00000
EGRADO21 GRADO        0 0        -13.956 9.20000 0.00000 0.00000
EGRAMA21 GRAMANET     0 2 238.64 40.5506 15.8000 0.00000 -0.6277 0.00000 -6.5000 4.00000 -4.0000                               F
EGRELA21 GRELA-       0 2 231.98 60.3140 6.60000 -39.047 2.88830 0.00000 -94.200 2.88830 -2.0000                               F
EGRIJO11 GRIJOTA      0 2 422.39 0.00000 169.300 -110.29 16.7548 0.00000 -584.10                                               F
EGUADA11 GUADAME      0 0        0.00000 155.800 0.00000 0.00000
EGUADA21 GUADAME      0 0        0.00000 104.900 0.00000 0.00000
EGUARD21 GUARDO       0 2 236.38 -3.4159 4.10000 -19.318 49.9402 0.00000 -43.400 50.0000 -25.000                               F
EGUENE11 GUENES       0 0        0.00000 0.00000 0.00000 0.00000
EGUENE21 GUENES       0 0        49.1523 -9.2000 0.00000 0.00000
EGUILL11 GUILLENA     0 0        0.00000 156.800 0.00000 0.00000
EGUILL21 GUILLENA     0 2 230.41 57.3444 -15.000 0.00000 -2.2643 0.00000 -89.500 2.00000 -2.2643                               F
EGUILL22 GUILLENA     0 0        61.5428 6.60000 0.00000 0.00000
EGUIXE21 GUIXERES     0 2 236.89 18.2273 -7.1000 0.00000 -0.3901 0.00000 -9.7000 2.00000 -2.0000                               F
EGURRE21 GURREA       0 2 234.85 7.06565 -12.800 -52.335 1.58510 0.00000 -336.90 15.0000 1.58510                               F
EHARO 21 HARO         0 2 238.80 17.2033 -4.0000 0.00000 -0.0574 0.00000 -3.0000 2.00000 -2.0000                               F
EHERNA11 HERNANI      0 0        72.3973 18.4000 0.00000 0.00000
EHERNA21 HERNANI      0 2 236.21 19.6609 -11.100 0.00000 9.21282 0.00000 -20.100 9.21282 -4.0000                               F
EHERRE11 HERRERA      0 0        -88.815 338.799 0.00000 0.00000
EHERRE21 HERRERA      0 2 237.71 -2.6351 -0.2000 0.00000 0.06289 0.00000 -6.7000 4.00000 -4.0000                               F
EHIJAR21 HIJAR        0 2 230.25 24.0641 -8.3000 0.00000 -0.1047 0.00000 -33.800 2.00000 -2.0000                               F
EHINOJ11 HINOJOSA     0 0        0.00000 0.00000 0.00000 0.00000
EHORTA21 HORTALEZ     0 0        14.1313 -9.9000 0.00000 0.00000
EHORTA22 HORTALEZ     0 0        16.2817 -13.500 0.00000 0.00000
EHOSPT21 HOSPTLET     0 2 238.52 62.7716 -42.900 0.00000 3.49222 0.00000 -1.9000 3.49222 -2.0000                               F
EHOYAM21 HOYAMORE     0 2 230.65 32.3586 -7.7000 0.00000 -0.0522 0.00000 -21.800 4.00000 -4.0000                               F
EHUELV21 HUELVES      0 2 234.45 23.9617 -1.5000 -3.3731 0.60162 0.00000 -96.500 4.60000 -3.4000                               F
EHUENE11 HUENEJA      0 2 408.28 0.10240 -5.3000 -59.286 8.42908 0.00000 -535.20 44.6000 -14.400                               F
EICHAS11 ICHASO       0 0        0.00000 0.00000 0.00000 0.00000
EICHAS21 ICHASO       0 0        0.00000 114.500 0.00000 0.00000
EICHAS22 ICHASO       0 0        0.00000 0.00000 0.00000 0.00000
EILLOR21 ILLORA       0 2 234.37 11.1616 -22.500 0.00000 -0.1567 0.00000 -222.90 4.00000 -4.0000                               F
EINGEN21 INGENIO      0 2 228.44 57.8564 -10.800 0.00000 -0.4222 0.00000 -14.400 2.00000 -2.0000                               F
EJALON21 JALON        0 2 231.68 1.43361 -5.9000 -15.434 2.75129 0.00000 -569.50                                               F
EJIJON21 JIJONA       0 2 233.95 29.1842 -30.000 0.00000 -0.5337 0.00000 -29.600 2.00000 -2.0000                               F
EJIJON22 JIJONA       0 0        30.9250 -31.900 0.00000 0.00000
EJM.OR11 JM.ORIOL     0 2 410.47 1.02401 173.899 -321.97 -15.146 0.00000 -483.80 162.000 -261.30                               F
EJM.OR21 JM.ORIOL     0 2 226.24 16.4865 77.3000 0.00000 -2.7307 0.00000 -114.50 49.2000 -22.500                               F
EJORDA11 JORDANA      0 0        0.00000 0.00000 0.00000 0.00000
EJORDA21 JORDANA      0 0        0.00000 0.00000 0.00000 0.00000
EJUNDI21 JUNDIZ       0 2 237.01 29.6962 -7.4000 -6.4396 1.50593 0.00000 -56.400 5.10000 -2.9000                               F
EJUNED21 JUNEDA       0 2 232.16 -7.5151 8.20000 0.00000 -0.1092 0.00000 -38.400 6.00000 -6.0000                               F
EL.LEO21 L.LEONES     0 0        53.4531 -27.200 0.00000 0.00000
EL.MON21 L.MONTES     0 2 233.87 60.0068 -15.200 0.00000 -0.5956 0.00000 -30.300 4.00000 -4.0000                               F
ELA ES21 LA ESTRE     0 0        28.4674 -56.000 0.00000 0.00000
ELA JA21 LA JARA      0 2 240.71 20.2753 -7.8000 0.00000 -0.4973 0.00000 -1.2000 2.00000 -2.0000                               F
ELA LO11 LA LOMBA     0 0        0.00000 163.100 0.00000 0.00000
ELA LO21 LA LOMBA     0 0        0.00000 0.00000 0.00000 0.00000
ELA LO22 LA LOMBA     0 0        0.00000 0.00000 0.00000 0.00000
ELA MU11 LA MUELA     0 3 407.48 3.17442 2.30000 95.7220 556.375 97.9000 -211.50                                               F
ELA PL11 LA PLANA     0 0        130.457 -47.000 0.00000 0.00000
ELA PL21 LA PLANA     0 2 228.36 87.4502 12.8000 0.00000 0.52357 0.00000 -19.500 4.00000 -4.0000                               F
ELA PO21 LA POBLA     0 0        0.00000 0.00000 0.00000 0.00000
ELA PO22 LA POBLA     0 0        0.00000 0.00000 0.00000 0.00000
ELA RO11 LA ROBLA     0 0        22.3233 1.30000 0.00000 0.00000
ELA RO21 LA ROCA      0 2 234.68 14.9505 -2.0000 0.00000 0.04114 0.00000 -1.5000 2.00000 -2.0000                               F
ELA SE11 LA SERNA     0 0        0.00000 0.00000 0.00000 0.00000
ELA SE21 LA SERNA     0 2 235.88 45.2611 -12.900 -2.9642 -3.9034 0.00000 -206.30 4.50000 -3.9034                               F
ELACER11 LACEREAL     0 0        2.04801 162.500 0.00000 0.00000
ELACER21 LACEREAL     0 0        0.00000 0.00000 0.00000 0.00000
ELADA 11 LADA         0 0        -54.069 71.6000 0.00000 0.00000
ELAFAR11 LAFARGA      0 0        0.00000 0.00000 0.00000 0.00000
ELAFAR21 LAFARGA      0 0        245.761 -40.200 0.00000 0.00000
ELAGUA21 LAGUARDI     0 2 238.99 0.00000 0.00000 -7.0529 1.50504 0.00000 -139.40 5.20000 -2.8000                               F
ELANCH21 LANCHA       0 2 229.46 178.996 -33.200 -11.754 1.19876 0.00000 -123.60 4.00000 0.00000                               F
ELANZA21 LANZASAG     0 0        1.74081 0.70000 0.00000 0.00000
ELASEL21 LASELVA      0 2 228.36 26.5217 3.00000 0.00000 -0.2209 0.00000 -5.7000 4.00000 -4.0000                               F
ELASTR11 LASTRAS      0 2 422.01 84.0710 -56.700 0.00000 1.85144 0.00000 -24.700 2.00000 -2.0000                               F
ELCANT11 LCANTERA     0 2 426.68 -8.1983 -8.2000 -5.1108 0.12189 0.00000 -140.50                                               F
ELCANT21 LCANTERA     0 2 235.88 0.00000 -5.7000 -3.6798 5.69999 0.00000 -79.800                                               F
ELEGAN21 LEGANES      0 2 233.92 34.3042 93.5000 0.00000 -4.5956 0.00000 -9.6000 2.00000 -4.5956                               F
ELITOR11 LITORAL      0 2 407.85 215.143 117.500 -0.1021 -3.2447 0.00000 -169.30 2.00000 -3.2447                               F
ELLAVO21 LLAVORSI     0 2 239.99 24.3713 28.8000 0.00000 -1.0639 0.00000 -266.20 78.0000 -132.00                               F
ELLOGA11 LLOGAIA      0 0        116.429 -31.000 0.00000 0.00000
ELOECH11 LOECHES      0 0        0.00000 329.600 0.00000 0.00000
ELOECH21 LOECHES      0 2 232.13 128.922 -160.70 -46.611 17.4330 0.00000 -139.50 25.1000 -41.900                               F
ELOGRO21 LOGRONO      0 2 238.96 62.4644 -21.200 0.00000 -0.6366 0.00000 -57.900 4.00000 -4.0000                               F
ELORA 11 LORA         0 2 424.26 -48.409 11.6000 -12.470 -2.9905 0.00000 -28.600                                               F
ELOSRA21 LOSRAMOS     0 2 233.70 134.964 -37.700 -0.1021 0.14863 0.00000 -51.200 2.00000 -2.0000                               F
ELOUSA21 LOUSAME      0 0        -0.1952 9.20000 0.00000 0.00000
ELPALO11 ELPALO       0 0        -139.07 33.9000 0.00000 0.00000
ELSOLA21 LASOLANA     0 2 232.41 -0.5856 -1.4000 0.00000 0.52679 0.00000 -64.400 4.00000 -4.0000                               F
ELUBIA21 LUBIAN       0 0        -11.516 2.20000 0.00000 0.00000
ELUCER21 LUCERO       0 0        36.7618 -22.000 0.00000 0.00000
ELUDRI11 LUDRIO       0 2 418.68 -181.53 26.1000 -15.434 -8.5415 0.00000 -20.000                                               F
ELUENG11 LUENGOS      0 0        -2.2447 -5.5000 0.00000 0.00000
EMAGA221 MAGALLO      0 0        0.00000 0.00000 0.00000 0.00000
EMAGAL11 MAGALLON     0 0        0.00000 320.899 0.00000 0.00000
EMAGAL21 MAGALLON     0 2 235.01 -7.3199 -2.6000 0.00000 -0.4585 0.00000 -6.0000 2.00000 -2.0000                               F
EMAGAL22 MAGALLON     0 2 231.56 0.00000 -6.7000 -5.7242 0.04280 0.00000 -621.70 7.00000 -5.0000                               F
EMAGNA21 MAGANA       0 2 232.38 0.00000 -1.0000 -16.559 2.46608 0.00000 -188.60 6.80000 -1.2000                               F
EMAIAL11 MAIALS       0 2 408.14 -69.393 167.100 0.00000 0.10578 0.00000 0.00000 2.00000 -2.0000                               F
EMAJAD21 MAJADAHO     0 0        113.767 -68.300 0.00000 0.00000
EMANFI21 MANFIGUE     0 2 236.62 31.5394 50.1000 0.00000 0.02053 0.00000 -6.7000 2.00000 -2.0000                               F
EMANGR21 MANGRANE     0 2 232.27 -17.177 -18.500 0.00000 0.10944 0.00000 -7.9000 2.00000 -2.0000                               F
EMANZA11 MANZARES     0 2 414.42 0.00000 0.00000 0.00000 -1.7868 0.00000 -30.000 2.00000 -2.0000                               F
EMANZA21 MANZARES     0 2 233.43 75.7765 -20.000 -3.8842 2.01628 0.00000 -331.50 30.1000 -22.800                               F
EMARAG21 MARAGALL     0 2 238.81 23.9617 -2.3000 0.00000 -3.1978 0.00000 -5.1000 4.00000 -4.0000                               F
EMARIA21 MARIA        0 2 231.41 0.00000 -1.1000 -1.0221 -0.2850 0.00000 -135.80                                               F
EMATA 21 MATA         0 0        49.9715 -41.600 0.00000 0.00000
EMATAP21 MATAPORQ     0 2 236.94 1.43361 -30.600 0.00000 0.07571 0.00000 -5.0000 10.0000 -10.000                               F
EMAZAR21 MAZARRED     0 0        14.8481 -4.1000 0.00000 0.00000
EMBECE21 MBECERRA     0 0        8.49926 -8.8000 0.00000 0.00000
EMECO 21 MECO         0 2 233.78 72.2949 -90.000 0.00000 0.05884 0.00000 -169.20 4.00000 -4.0000                               F
EMEDIA21 MEDIANO      0 2 234.81 0.00000 3.70000 -48.144 -0.4706 0.00000 -66.900 22.8000 -22.800                               F
EMEDIN11 MEDINACE     0 2 418.51 -44.700 2.90000 0.00000 0.33750 0.00000 -3.0000 4.00000 -4.0000                               F
EMEDIO21 MEDIODIA     0 0        16.5889 33.3000 0.00000 0.00000
EMEIRA21 MEIRAMA      0 2 231.90 -42.455 9.90000 -1.0221 -1.1265 0.00000 -6.1000 2.00000 -2.0000                               F
EMELAN21 MELANCOL     0 0        30.1058 -33.300 0.00000 0.00000
EMEQUI11 MEQUINEN     0 0        0.00000 0.00000 0.00000 0.00000
EMEQUI21 MEQUINEN     0 0        9.42087 -2.7000 0.00000 0.00000
EMEQUI22 MEQUINEN     0 0        0.00000 0.00000 0.00000 0.00000
EMERCB21 MERCBENZ     0 0        14.4385 2.00000 0.00000 0.00000
EMERID21 MERIDA       0 2 233.87 96.8711 -10.100 0.00000 -2.6024 0.00000 -115.20 2.00000 -2.6024                               F
EMESON11 MESON V.     0 0        0.00000 0.00000 0.00000 0.00000
EMESON21 MESON V.     0 2 231.98 -30.158 45.1000 0.00000 -43.447 0.00000 -2.0000                                               F
EMEZQU11 MEZQUITA     0 0        0.00000 306.600 0.00000 0.00000
EMEZQU12 MEZQUITA     0 0        0.00000 154.899 0.00000 0.00000
EMEZQU21 MEZQUITA     0 2 225.22 45.6707 -39.500 -20.034 2.65498 0.00000 -178.30 11.4000 -4.6000                               F
EMINGL11 MINGLANI     0 2 409.73 -50.458 137.600 0.00000 -1.1913 0.00000 -4.4000 4.00000 -4.0000                               F
EMIRAB21 MIRABAL      0 0        0.00000 0.00000 0.00000 0.00000
EMIRAN21 MIRANDA      0 2 238.47 13.5169 -5.2000 0.00000 -0.2620 0.00000 -30.300 4.00000 -4.0000                               F
EMIRAS21 MIRASIER     0 0        23.0401 -16.900 0.00000 0.00000
EMONCA21 MONCAYO      0 2 232.18 -29.865 13.5000 -10.221 1.98680 0.00000 -143.50 5.80000 -2.2000                               F
EMONDR21 MONDRAGO     0 0        6.45125 -6.2000 0.00000 0.00000
EMONTB21 MONTEBAJ     0 0        -0.6831 -2.2000 0.00000 0.00000
EMONTE11 MONTEARE     0 0        0.00000 163.000 0.00000 0.00000
EMONTE21 MONTEARE     0 2 232.68 0.00000 0.00000 -86.476 37.9477 0.00000 -286.30 59.3000 -46.700                               F
EMONTL21 MONTBLAN     0 2 231.79 28.1602 6.40000 -0.1021 0.05879 0.00000 -20.100 2.00000 -2.0000                               F
EMONTO21 MONTOUTO     0 2 232.72 0.00000 0.00000 -5.4175 0.15720 0.00000 -50.400                                               F
EMONTS11 MONTESA      0 0        0.00000 0.00000 0.00000 0.00000
EMONTT21 MONTETOR     0 2 231.82 86.7334 -54.900 -2.7598 -4.8529 0.00000 -215.50 2.50000 -4.8529                               F
EMONZO21 MONZON       0 2 230.87 15.3601 55.5000 0.00000 -0.2093 0.00000 -13.700 6.00000 -6.0000                               F
EMORA 21 MORA         0 2 235.61 2.15042 3.00000 0.00000 0.26463 0.00000 -22.700 4.00000 -4.0000                               F
EMORAJ11 MORALEJA     0 0        0.00000 164.700 0.00000 0.00000
EMORAJ21 MORALEJA     0 2 233.32 33.6898 210.899 0.00000 -2.0304 0.00000 -38.600 4.00000 -4.0000                               F
EMORAT11 MORATA       0 0        0.00000 164.100 0.00000 0.00000
EMORAT21 MORATA       0 2 234.37 13.4145 114.600 0.00000 0.19616 0.00000 -7.2000 2.00000 -2.0000                               F
EMOREL11 MORELLA      0 2 408.89 -8.5887 -1.2000 0.00000 -2.9430 0.00000 -28.700 4.00000 -4.0000                               F
EMOREL12 MORELLA      0 0        0.00000 0.00000 0.00000 0.00000
EMORVD21 MORVEDRE     0 0        0.00000 0.00000 0.00000 0.00000
EMORVE11 MORVEDRE     0 0        127.591 -160.80 0.00000 0.00000
EMORVE21 MORVEDRB     0 2 233.48 34.5090 -3.8000 0.00000 -0.0528 0.00000 -11.900 4.00000 -4.0000                               F
EMOTOR21 MOTORS       0 2 238.53 32.6658 -11.400 0.00000 -3.5906 0.00000 -4.4000 2.00000 -3.5906                               F
EMTEBE21 MTEBELLO     0 0        44.8515 -12.700 0.00000 0.00000
EMUD-I21 MUDARRAI     0 0        0.00000 0.00000 0.00000 0.00000
EMUDAR11 MUDARRA      0 0        -62.268 12.3000 0.00000 0.00000
EMUDAR12 MUDARRA      0 0        0.00000 327.200 0.00000 0.00000
EMUDAR21 MUDARRA      0 2 235.30 0.00000 -2.0000 -64.703 7.31041 0.00000 -361.80 13.1000 7.31041                               F
EMUDEJ11 MUDEJAR      0 2 408.16 0.00000 -2.4000 0.00000 -0.1582 0.00000 -36.900 13.5000 -8.6000                               F
EMUNIE11 MUNIESA      0 2 407.54 38.0930 -10.900 -30.460 5.74811 0.00000 -750.10 23.1000 -4.5000                               F
EMURUA11 MURUARTE     0 0        0.00000 0.00000 0.00000 0.00000
EMURUA21 MURUARTE     0 2 236.63 0.00000 0.00000 0.00000 -1.8262 0.00000 -15.100 4.00000 -4.0000                               F
EMURUA22 MURUARTE     0 0        -8.2959 0.90000 0.00000 0.00000
EMZARI21 MAZARICO     0 0        -154.89 4.10000 0.00000 0.00000
ENESCO11 NESCOMBR     0 0        0.00000 0.00000 0.00000 0.00000
ENORTE21 NORTE        0 0        34.3042 -15.900 0.00000 0.00000
ENOVEL21 NOVELDA      0 0        14.0289 -5.2000 0.00000 0.00000
ENUDOV21 NUDOVIAR     0 0        3.07202 -3.3000 0.00000 0.00000
ENUVCA21 NUVCASAR     0 2 231.97 78.1317 -31.800 -2.5554 -0.0856 0.00000 -81.600 2.40000 -1.6000                               F
EOINCI21 OINCIO       0 0        0.00000 0.00000 0.00000 0.00000
EOLITE21 OLITE        0 0        -34.745 -11.800 0.00000 0.00000
EOLIVA21 OLIVARES     0 2 229.77 46.3875 -15.900 0.00000 -0.6149 0.00000 -83.600 2.00000 -2.0000                               F
EOLMED11 OLMEDILL     0 2 413.03 20.0705 151.700 -0.1021 0.70981 0.00000 -8.5000                                               F
EOLMED12 OLMEDILL     0 0        0.00000 0.00000 0.00000 0.00000
EOLMED21 OLMEDILL     0 2 232.72 50.1763 -32.200 0.00000 -1.0125 0.00000 -18.900 2.00000 -2.0000                               F
EOLMEO11 OLMEDO       0 0        -9.4671 -10.900 0.00000 0.00000
EONUBA21 ONUBA        0 2 228.99 106.701 -22.800 -94.755 48.0409 0.00000 -435.00 56.1000 -62.600                               F
EORCOY21 ORCOYEN      0 2 236.49 108.647 -16.300 0.00000 4.50560 0.00000 -28.600 4.50560 -4.0000                               F
EORGIV21 ORGIVA       0 2 235.12 37.9906 -14.200 -4.9063 0.29389 0.00000 -115.00                                               F
EORMAI21 ORMAIZTE     0 0        179.098 -8.9000 0.00000 0.00000
EORTUE21 ORTUELLA     0 2 240.35 85.2998 -11.000 0.00000 2.20084 0.00000 -1.8000 2.20084 -2.0000                               F
EP.BIB21 P.BIBEY      0 2 232.88 0.00000 11.3000 -124.60 -25.559 0.00000 -155.70 55.0000 -95.000                               F
EP.G.R11 P.G.RODR     0 2 418.63 -132.44 -9.0000 0.00000 -38.891 0.00000 -1.7000 2.00000 -38.891                               F
EP.LLA21 P.LLANO      0 2 231.96 59.3924 -10.600 -14.412 -15.047 0.00000 -228.20 75.3000 -48.000                               F
EP.SUE21 P.SUERT      0 2 238.59 -59.047 -11.400 0.00000 -2.0976 0.00000 -1.3000 2.00000 -2.0976                               F
EPALAF21 PALAFOX      0 2 237.74 25.1905 -2.4000 0.00000 0.26867 0.00000 -36.600 2.00000 -2.0000                               F
EPALAU21 PALAU        0 2 236.06 47.3091 -3.5000 0.00000 -0.5740 0.00000 -4.7000 4.00000 -4.0000                               F
EPALEN21 PALENCIA     0 2 237.56 64.3076 -2.3000 -13.799 1.77617 0.00000 -149.00 6.40000 -1.6000                               F
EPALM221 PALMAR       0 0        0.00000 0.00000 0.00000 0.00000
EPALMA11 PALMAR       0 0        0.00000 152.500 0.00000 0.00000
EPALMA21 PALMAR       0 2 227.99 173.364 -125.60 0.00000 -0.0076 0.00000 -63.400 4.00000 -4.0000                               F
EPALME21 PALMERAL     0 2 233.63 40.1410 -8.0000 0.00000 0.00143 0.00000 -29.700 4.00000 -4.0000                               F
EPALMR21 PALMAR       0 0        0.00000 0.00000 0.00000 0.00000
EPALOS11 PALOS        0 0        0.00000 0.00000 0.00000 0.00000
EPALOS21 PALOS        0 2 229.23 0.30720 91.6000 -98.537 -25.557 0.00000 -100.20 40.0000 -70.000                               F
EPARLA21 PARLA        0 2 235.90 9.31847 2.00000 0.00000 -1.1644 0.00000 -6.1000 2.00000 -2.0000                               F
EPATRA21 PATRAIX      0 0        9.21607 -8.8000 0.00000 0.00000
EPAZOS21 PAZOSBOR     0 0        106.599 -31.800 0.00000 0.00000
EPCENT21 PCENTRAL     0 0        11.9808 -0.6000 0.00000 0.00000
EPDEMO21 PDEMOURO     0 2 233.94 -12.102 -5.5000 -9.4040 0.20568 0.00000 -31.500                                               F
EPENAF11 PENAFLOR     0 0        0.00000 157.399 0.00000 0.00000
EPENAF21 PENAFLOR     0 2 232.14 0.00000 0.00000 0.00000 -3.7738 0.00000 -6.0000                                               F
EPENAF22 PENAFLOR     0 0        -0.7807 4.80000 0.00000 0.00000
EPENAG11 PENAGOS      0 0        0.00000 0.00000 0.00000 0.00000
EPENAG21 PENAGOS      0 0        0.00000 0.00000 0.00000 0.00000
EPENAR11 PENARRUB     0 2 408.73 16.1793 -1.0000 0.00000 -0.2849 0.00000 -83.100 2.00000 -2.0000                               F
EPERAF21 PERAFORT     0 2 227.17 100.864 31.8000 -168.34 89.7919 0.00000 -225.50 95.9000 -132.10                               F
EPERED21 PEREDA       0 2 232.71 0.20480 3.70000 -41.091 0.98787 0.00000 -50.000 15.0000 -25.000                               F
EPESOZ11 PESOZ        0 0        0.00000 0.00000 0.00000 0.00000
EPETRE21 PETREL       0 2 232.96 57.6516 -8.0000 0.00000 -0.4340 0.00000 -60.000 4.00000 -4.0000                               F
EPGORD11 POLGORDO     0 0        24.7809 10.7000 0.00000 0.00000
EPICON21 PICON        0 2 234.18 -0.6831 -8.1000 0.00000 -8.1428 0.00000 -45.900 4.00000 -8.1428                               F
EPICON22 PICON        0 2 234.18 0.00000 -0.8000 -1.6354 8.67634 0.00000 -258.00 43.3000 -43.500                               F
EPIERO11 PIEROLA      0 2 414.37 88.1670 163.700 0.00000 -24.895 0.00000 -1.5000 2.00000 -24.895                               F
EPIERO21 PIEROLA      0 0        0.00000 0.00000 0.00000 0.00000
EPINAR11 PINARREY     0 2 414.80 0.20480 -1.3000 -239.48 -30.867 0.00000 -392.60 192.500 -304.80                               F
EPINAR21 PINARREY     0 2 231.76 37.2738 -8.5000 -54.788 11.0144 0.00000 -122.90 13.4000 5.40000                               F
EPINAR22 PINARREY     0 0        109.466 7.70000 0.00000 0.00000
EPINIL11 PINILLA      0 2 408.73 -59.925 173.500 -33.220 5.07930 0.00000 -100.70 7.70000 3.70000                               F
EPINTA21 PINTOAYU     0 2 236.72 8.80646 -7.5000 0.00000 -0.1075 0.00000 -18.700 4.00000 -4.0000                               F
EPINTO21 PINTO        0 2 235.65 35.9426 105.800 0.00000 0.58397 0.00000 -1.4000 2.00000 -2.0000                               F
EPLAZA21 PLAZA        0 2 233.13 8.49926 -15.800 0.00000 0.02197 0.00000 -57.300 6.00000 -6.0000                               F
EPOLIG21 POLIGONO     0 2 233.64 36.6594 -8.4000 0.00000 -0.9899 0.00000 -8.4000 4.00000 -4.0000                               F
EPOLIO21 POLIGONC     0 0        19.1489 -9.6000 0.00000 0.00000
EPOZAS21 POZASAL      0 2 240.01 2.96962 -7.7000 -24.838 5.83479 0.00000 -200.70 9.80000 1.80000                               F
EPQING21 PQINGENI     0 0        3.17442 -2.0000 0.00000 0.00000
EPQING22 PQINGENI     0 0        3.48163 -1.8000 0.00000 0.00000
EPRADA21 PRADA        0 0        0.00000 0.00000 0.00000 0.00000
EPRADI21 PRADILLO     0 2 236.06 62.3620 -14.400 0.00000 0.27871 0.00000 -30.100 4.00000 -4.0000                               F
EPRADO21 ANTONIO      0 0        21.8113 -6.6000 0.00000 0.00000
EPRADS21 PRADSANT     0 0        20.5825 -11.700 0.00000 0.00000
EPRINC21 PRINCESA     0 0        29.0818 -8.1000 0.00000 0.00000
EPROSP21 PROSPERI     0 2 237.73 10.4448 -8.5000 0.00000 -0.4807 0.00000 -2.3000 2.00000 -2.0000                               F
EPROSP22 PROSPERI     0 0        4.60803 -5.3000 0.00000 0.00000
EPSFER21 PSFERNAN     0 2 232.39 22.8353 -17.100 0.00000 0.32152 0.00000 -7.6000 2.00000 -2.0000                               F
EPSMIG21 PSMIGUEL     0 0        58.0612 18.1000 0.00000 0.00000
EPTO C11 PTO CRUZ     0 2 412.91 -57.876 489.600 -21.669 3.77391 0.00000 -42.700                                               F
EPTO R21 PTO REAL     0 2 233.84 108.339 -20.300 -1.2265 -0.2196 0.00000 -134.50 2.20000 -1.8000                               F
EPUEGU11 PUEGUZMA     0 2 408.65 -104.62 16.8000 -17.683 23.9170 0.00000 -50.000                                               F
EPUENT21 PUENTELA     0 0        13.2097 2.30000 0.00000 0.00000
EPUERT21 PUERTO       0 2 232.09 24.6785 -4.0000 0.00000 -1.4635 0.00000 -3.6000 2.00000 -2.0000                               F
EPUIGP21 PUIGPELA     0 2 227.89 45.0563 4.50000 0.00000 -0.0110 0.00000 -10.500 4.00000 -4.0000                               F
EPUJAL21 PUJALT       0 2 238.53 0.00000 0.00000 -4.8042 0.03547 0.00000 -99.300                                               F
EQUART21 QUARTPOB     0 2 233.31 10.7520 -8.4000 0.00000 0.12935 0.00000 -5.2000 4.00000 -4.0000                               F
EQUEL 21 QUEL         0 2 237.32 39.4242 -4.4000 0.00000 -0.3289 0.00000 -104.30 4.00000 -4.0000                               F
EQUINT21 QUINTOS      0 2 232.63 50.2787 -10.500 0.00000 -0.1772 0.00000 -11.300 4.00000 -4.0000                               F
ER.CAL21 R.CALDES     0 2 237.23 27.2386 -2.8000 0.00000 -0.6326 0.00000 -3.0000 2.00000 -2.0000                               F
EREGOE21 REGOELLE     0 2 233.23 -44.895 3.00000 -0.4088 -1.2288 0.00000 -50.600                                               F
ERENED21 RENEDO       0 2 237.19 85.4022 -8.7000 0.00000 -0.0085 0.00000 -91.400 4.00000 -4.0000                               F
EREQUE11 REQUENA      0 2 406.58 0.00000 310.000 0.00000 2.01377 0.00000 -14.700 4.00000 -4.0000                               F
ERETAM21 RETAMAR      0 0        52.3267 -67.900 0.00000 0.00000
ERIBAR21 RIBARROJ     0 2 231.02 -10.345 1.50000 -69.916 -9.2710 0.00000 -134.30 74.0000 -74.000                               F
ERICOB21 RICOBAYO     0 2 234.84 -20.886 -4.0000 -122.14 21.3945 0.00000 -356.20 87.0000 -61.000                               F
EROCAM11 ROCAMORA     0 2 408.06 309.147 119.600 0.00000 -0.3336 0.00000 -67.100 2.00000 -2.0000                               F
EROCIO21 ROCIO        0 2 230.26 27.3410 -2.9000 0.00000 0.06087 0.00000 -64.000 4.00000 -4.0000                               F
ERODAN11 RODANDAL     0 2 412.87 1.53601 -13.500 -19.114 2.59111 0.00000 -281.70 9.30000 -2.7000                               F
EROJAL21 ROJALES      0 2 232.94 30.0034 -17.900 0.00000 -0.5715 0.00000 -59.600 4.00000 -4.0000                               F
EROMIC11 ROMICA       0 2 411.64 26.8289 -57.300 0.00000 -0.8463 0.00000 -23.700 2.00000 -2.0000                               F
ERUBI 11 RUBI         0 0        0.00000 162.700 0.00000 0.00000
ERUBI 21 RUBI         0 0        30.3106 -7.8000 0.00000 0.00000
ERUBIO21 RUBIO        0 0        -3.4159 0.60000 0.00000 0.00000
ERUEDA11 RUEDA        0 0        -3.4159 158.800 0.00000 0.00000
ES.AGU21 S.AGUSTI     0 2 233.65 0.00000 10.6000 -34.344 6.40091 0.00000 -62.800 19.6000 -18.800                               F
ES.AND21 S.ANDREU     0 0        33.9970 -38.500 0.00000 0.00000
ES.BOI21 S.BOI        0 2 237.41 47.6163 15.5000 0.00000 -1.0567 0.00000 -1.3000 2.00000 -2.0000                               F
ES.CEL21 S.CELONI     0 2 235.98 98.6119 -13.400 0.00000 -3.9626 0.00000 -21.100 4.00000 -4.0000                               F
ES.EST21 S.ESTEBA     0 2 232.09 0.00000 1.10000 -16.149 9.97448 0.00000 -62.700 20.0000 -30.000                               F
ES.FOS21 S.FOST       0 0        89.0886 -10.500 0.00000 0.00000
ES.JUS21 S.JUST       0 2 238.20 17.3057 -5.9000 0.00000 1.36698 0.00000 -11.200 2.00000 -2.0000                               F
ES.JUS22 S.JUST       0 0        21.7089 -5.0000 0.00000 0.00000
ES.P.P21 S.P.PINA     0 2 231.37 42.4963 -3.0000 0.00000 -1.0144 0.00000 -37.300 4.00000 -4.0000                               F
ES.PED21 S.PEDRO      0 2 232.00 0.00000 0.70000 -18.092 10.0810 0.00000 -60.100 18.0000 -18.000                               F
ES.VIC21 S.VICENT     0 2 233.83 79.0533 -9.1000 0.00000 0.06130 0.00000 -1.1000 2.00000 -2.0000                               F
ESABIN21 SABINANI     0 2 235.28 11.5712 34.3000 0.00000 -29.841 0.00000 -4.6000 2.00000 -29.841                               F
ESABON21 SABON        0 2 231.50 36.6594 54.8000 0.00000 0.00973 0.00000 -3.0000 2.00000 -2.0000                               F
ESAGRE21 SAGRERA      0 0        1.53601 -2.2000 0.00000 0.00000
ESAGUN21 SAGUNTO      0 0        103.834 -14.800 0.00000 0.00000
ESALAD21 SALADAS      0 2 233.44 8.08966 -2.1000 0.00000 -1.2021 0.00000 -1.4000 2.00000 -2.0000                               F
ESALAS11 SALAS        0 0        95.8470 -11.800 0.00000 0.00000
ESALLE11 SALLENTE     0 0        0.00000 0.00000 0.00000 0.00000
ESALTE21 SALTERAS     0 2 230.69 3.99363 -0.5000 0.00000 -0.4930 0.00000 -100.00 43.6000 -16.400                               F
ESANAB21 SANABRIA     0 2 234.95 0.00000 -0.8000 -17.990 2.34277 0.00000 -35.200 16.0000 -36.000                               F
ESANCL21 SANCLLOP     0 0        2.96962 20.0000 0.00000 0.00000
ESANCO21 SANCOMPO     0 2 234.03 33.9970 -24.000 0.00000 0.04968 0.00000 -2.0000 2.00000 -2.0000                               F
ESANCU21 SANCUGAT     0 0        23.8593 -8.8000 0.00000 0.00000
ESANGU21 SANGUESA     0 2 236.88 0.00000 0.00000 -30.051 1.44349 0.00000 -235.80 9.00000 -3.0000                               F
ESANTI21 SANTIAGO     0 2 232.81 0.00000 0.00000 -3.7819 3.86383 0.00000 -33.300 29.0000 -29.900                               F
ESANTP21 SANTIPON     0 2 230.79 236.442 -28.700 0.00000 -2.3258 0.00000 -202.40 31.1000 -14.600                               F
ESANTU11 SANTURCE     0 0        0.00000 0.00000 0.00000 0.00000
ESANTU21 SANTURCE     0 2 240.33 0.20480 -11.100 0.00000 -3.9113 0.00000 -3.6000 2.00000 -3.9113                               F
ESANTZ21 SANTIZ       0 2 234.92 0.51200 0.00000 -22.283 3.87408 0.00000 -216.50 30.8000 -11.000                               F
ESANZO11 SANZO        0 0        -33.574 9.10000 0.00000 0.00000
ESANZO12 SANZO        0 0        -33.671 2.90000 0.00000 0.00000
ESASER11 SASERVAN     0 2 411.68 0.40960 -1.9000 0.00000 4.98023 0.00000 -360.60 100.800 -49.600                               F
ESASER21 SASERVAN     0 2 233.96 0.00000 -5.4000 0.00000 1.32866 0.00000 -414.50 122.900 -53.200                               F
ESAUCE21 SAUCELLE     0 2 231.26 6.45125 8.50000 -131.65 -144.49 0.00000 -257.20 84.0000 -144.49                               F
ESAX  11 SAX          0 0        0.00000 155.200 0.00000 0.00000
ESEGOV11 SEGOVIA      0 2 425.79 -0.5856 -29.400 0.00000 -0.4815 0.00000 -36.700 4.00000 -4.0000                               F
ESENGR11 SENGRACI     0 0        0.00000 -11.100 0.00000 0.00000
ESENGR21 SENGRACI     0 0        0.00000 0.00000 0.00000 0.00000
ESENTM11 SENTMENA     0 0        0.00000 0.00000 0.00000 0.00000
ESENTM12 SENTMENA     0 0        0.00000 161.500 0.00000 0.00000
ESENTM21 SENTMENA     0 2 236.31 18.0225 -11.900 0.00000 1.86711 0.00000 -26.700 4.00000 -4.0000                               F
ESENTM22 SENTMENA     0 0        14.7457 -14.700 0.00000 0.00000
ESEQUE21 SEQUERO      0 2 238.35 20.5825 -3.3000 -6.6440 1.21050 0.00000 -222.00 5.10000 -2.9000                               F
ESERRA21 SERRALLO     0 0        10.2400 -3.2000 0.00000 0.00000
ESIDEN21 SIDENORB     0 0        78.3365 9.10000 0.00000 0.00000
ESIERO21 SIERO        0 0        -25.375 -3.2000 0.00000 0.00000
ESILLE11 SILLEDA      0 0        2.35522 147.100 0.00000 0.00000
ESIMAN21 SIMANCAS     0 0        18.2273 -11.500 0.00000 0.00000
ESMSA221 SMSALINA     0 0        0.00000 0.00000 0.00000 0.00000
ESMSAL21 SMSALINA     0 2 232.11 4.09603 -2.6000 0.00000 0.36277 0.00000 -9.2000 2.00000 -2.0000                               F
ESMSAL22 SMSALINA     0 0        6.55365 -4.2000 0.00000 0.00000
ESOBRA21 SOBRADEL     0 2 232.75 0.00000 0.00000 -11.345 -10.989 0.00000 -44.200 10.0000 -20.000                               F
ESOLOR11 SOLORZAN     0 0        20.9921 -9.1000 0.00000 0.00000
ESOTOR11 SOTORIBE     0 2 414.74 0.30720 182.800 -263.82 28.5166 0.00000 -426.00 137.900 -347.20                               F
ESOTOR21 SOTORIBE     0 0        -58.754 -82.800 0.00000 0.00000
ESS RE11 SS REYES     0 0        0.00000 330.700 0.00000 0.00000
ESS RE12 SS REYES     0 0        0.00000 0.00000 0.00000 0.00000
ESS RE21 SS REYES     0 0        0.00000 111.600 0.00000 0.00000
ESTAMA11 STAMARGR     0 0        151.245 2.50000 0.00000 0.00000
ESUBIR21 SUBIRATS     0 2 235.42 24.9857 -4.7000 0.00000 -0.3932 0.00000 -11.100 4.00000 -4.0000                               F
ESUIDO21 SUIDO        0 2 232.24 0.00000 0.00000 -29.847 -30.999 0.00000 -176.90 2.00000 -30.999                               F
ET3T.C21 TCANTOS      0 2 232.05 26.2145 -19.500 0.00000 8.13610 0.00000 -35.200 8.13610 -4.0000                               F
ET3T.C22 TCANTOS      0 0        18.0225 -17.400 0.00000 0.00000
ETABAR11 TABARA       0 0        2.25282 154.399 0.00000 0.00000
ETABER11 TABERNAS     0 0        0.00000 0.00000 0.00000 0.00000
ETABER21 TABERNAS     0 2 235.29 0.00000 -0.7000 0.00000 5.19657 0.00000 -202.20 47.7000 -20.000                               F
ETABIE21 TABIELLA     0 0        51.9171 37.8000 0.00000 0.00000
ETACE121 TACBIZK      0 0        0.00000 0.00000 0.00000 0.00000
ETACE221 TACBIZK      0 0        0.00000 0.00000 0.00000 0.00000
ETAFAL21 TAFALLA      0 2 236.40 50.8931 6.50000 -9.6084 1.46808 0.00000 -233.50 5.60000 -2.4000                               F
ETAJOE11 TAJOENCA     0 0        0.00000 0.00000 0.00000 0.00000
ETAJOE21 TAJOENCA     0 2 232.80 -11.321 -5.5000 -15.127 10.8627 0.00000 -286.40 86.2000 -98.800                               F
ETALAV21 TALAVERA     0 2 237.46 31.8466 -22.700 -15.434 29.8180 0.00000 -182.80 34.0000 -34.000                               F
ETANGC21 TANGCATA     0 0        20.4801 -11.100 0.00000 0.00000
ETARIF11 TARIFA       0 0        0.00000 -97.600 0.00000 0.00000
ETARIF12 TARIFA-      0 0        0.00000 -105.00 0.00000 0.00000
ETARRA21 TARRAGON     0 2 227.87 109.773 11.8000 0.00000 -0.6271 0.00000 -14.200 2.00000 -2.0000                               F
ETAYAA21 TAYALA       0 0        0.00000 0.00000 0.00000 0.00000
ETAYAB21 TAYALA       0 0        0.00000 0.00000 0.00000 0.00000
ETBABA21 TBABCOK      0 0        0.00000 0.00000 0.00000 0.00000
ETBABB21 TBABCOK      0 0        0.00000 0.00000 0.00000 0.00000
ETCELS21 TCELSA       0 0        3.17442 -4.8000 0.00000 0.00000
ETCGIS21 TRCANGIS     0 2 232.05 50.0739 -26.900 0.00000 -7.6548 0.00000 -18.800 4.00000 -7.6548                               F
ETDMNF21 TDMNFCID     0 0        0.00000 0.00000 0.00000 0.00000
ETDUDA11 TDUDALLA     0 2 428.67 8.70406 -6.5000 0.00000 -1.3561 0.00000 -1.2000 2.00000 -2.0000                               F
ETDVSA21 TDVSAUXI     0 2 231.96 0.00000 0.00000 0.00000 -17.373 0.00000 -48.400 2.00000 -17.373                               F
ETELLE21 TELLEDO      0 0        -1.3663 -2.8000 0.00000 0.00000
ETERRE11 TERRER       0 0        -3.2207 -4.9000 0.00000 0.00000
ETESCA21 TESCALON     0 0        -40.210 7.20000 0.00000 0.00000
ETFOR121 TFORJAS      0 0        0.00000 0.00000 0.00000 0.00000
ETFOR221 TFORJAS      0 0        0.00000 0.00000 0.00000 0.00000
ETGUEN21 TGUENES      0 0        0.00000 0.00000 0.00000 0.00000
ETIBO 21 TIBO         0 2 233.77 78.2341 0.30000 -21.669 -0.0791 0.00000 -37.200                                               F
ETLEGA21 TLEGANES     0 0        0.00000 0.00000 0.00000 0.00000
ETMUD121 TMUDI        0 0        0.00000 0.00000 0.00000 0.00000
ETMUD221 TMUDI        0 0        0.00000 0.00000 0.00000 0.00000
ETNTBS21 TNT_BSN      0 0        0.00000 0.00000 0.00000 0.00000
ETNTGR21 TNT_GRM      0 0        0.00000 0.00000 0.00000 0.00000
ETOMEZ21 TOMEZA       0 2 233.62 42.1891 -22.600 0.00000 0.00172 0.00000 -12.900 4.00000 -4.0000                               F
ETORAR21 TORARENI     0 2 229.23 91.9558 25.3000 -41.091 8.73835 0.00000 -54.400 11.0000 3.00000                               F
ETORDE11 TORDESIL     0 0        0.00000 0.00000 0.00000 0.00000
ETORDE21 TORDESIL     0 2 238.16 42.4963 -45.800 -38.331 6.29640 0.00000 -553.20 72.3000 -29.900                               F
ETORLL21 TORLLANO     0 0        0.00000 0.00000 0.00000 0.00000
ETORRC21 TORRECIL     0 2 236.21 0.00000 0.00000 -23.612 5.81674 0.00000 -24.100 6.00000 2.00000                               F
ETORRE11 TORRENTE     0 2 415.40 79.3605 -34.200 0.00000 -8.9793 0.00000 -14.500 2.00000 -8.9793                               F
ETORRI21 TORRIJOS     0 2 237.73 19.0465 -9.6000 0.00000 -1.1712 0.00000 -185.60 4.00000 -4.0000                               F
ETORRJ21 TORREJON     0 0        0.00000 0.00000 0.00000 0.00000
ETORRN21 TORRENTE     0 2 231.43 65.5364 0.20000 0.00000 9.61765 0.00000 -12.500 9.61765 -2.0000                               F
ETORS221 TORSEGR      0 0        0.00000 0.00000 0.00000 0.00000
ETORSE21 TORSEGRE     0 2 231.51 0.00000 0.00000 0.00000 -0.2677 0.00000 -5.0000 4.00000 -4.0000                               F
ETOTAN11 TOTANA       0 2 409.80 67.0724 16.9000 0.00000 -0.2163 0.00000 -35.300 2.00000 -2.0000                               F
ETREMB21 TREMENDO     0 0        0.00000 0.00000 0.00000 0.00000
ETREME11 TREMENDO     0 0        0.00000 0.00000 0.00000 0.00000
ETREMN21 TREMENDO     0 0        0.00000 0.00000 0.00000 0.00000
ETRETA21 TRETAMAR     0 0        0.00000 0.00000 0.00000 0.00000
ETREVA21 TREVAGO      0 2 232.35 -8.6863 1.50000 -3.3731 0.82745 0.00000 -109.50 23.6000 -12.400                               F
ETRILL11 TRILLO       0 2 418.41 3.17442 295.700 -1013.8 -63.506 0.00000 -1123.4 -48.000 -302.00                               F
ETRINI21 TRINITAT     0 0        40.2434 -8.2000 0.00000 0.00000
ETRIVE11 TRIVES       0 0        0.00000 0.00000 0.00000 0.00000
ETRIVE21 TRIVES       0 0        -36.697 -19.900 0.00000 0.00000
ETRUJI21 TRUJILLO     0 2 235.29 28.8770 -22.600 0.00000 0.52277 0.00000 -48.200 21.4000 -14.900                               F
ETSANT21 TSANTURC     0 0        0.00000 0.00000 0.00000 0.00000
ETSESU21 TSESUE       0 2 238.37 1.33121 -1.4000 -61.023 -1.1302 0.00000 -123.60 28.0000 -60.000                               F
ETUDEL21 TUDELA       0 2 235.80 0.00000 0.00000 -0.3065 1.29401 0.00000 -115.90 4.10000 -3.9000                               F
ETVICA21 TVICALVA     0 0        0.00000 0.00000 0.00000 0.00000
ETVIEJ21 TORREVIE     0 2 232.50 52.8387 2.40000 0.00000 -0.7914 0.00000 -4.0000 2.00000 -2.0000                               F
EUNINS21 UNINSA       0 0        62.7716 9.40000 0.00000 0.00000
EUNINS22 UNINSA       0 0        62.0548 8.60000 0.00000 0.00000
EURGEL21 URGELL       0 2 238.62 37.4786 -13.300 0.00000 -1.9639 0.00000 -5.0000 2.00000 -2.0000                               F
EVAGUA21 VAGUADAS     0 2 233.06 3.17442 -2.8000 -81.978 18.7449 0.00000 -387.00 37.5000 -1.3000                               F
EVALDE11 VALDECAB     0 2 405.29 -36.892 273.299 -145.14 26.0615 0.00000 -646.40 171.600 -36.000                               F
EVALDM21 VALDMORO     0 2 234.15 113.460 -12.200 0.00000 -0.4685 0.00000 -50.700 4.00000 -4.0000                               F
EVALLD21 VALLAD.N     0 2 236.80 20.2753 -9.6000 0.00000 0.42249 0.00000 -37.000 4.00000 -4.0000                               F
EVALLE21 VALLEJER     0 2 238.06 0.00000 0.00000 -26.985 6.27537 0.00000 -254.20 26.5000 -6.1000                               F
EVALLU21 VALLDUXO     0 2 231.91 37.3762 -30.400 -1.4310 -0.4407 0.00000 -220.50 8.20000 -7.8000                               F
EVALPA21 VALPARAI     0 2 235.90 0.10240 2.60000 -40.477 -0.6850 0.00000 -65.000 18.7000 -28.700                               F
EVANDE11 VANDELLO     0 2 410.33 108.851 151.399 -1051.2 34.0287 0.00000 -1052.8 170.300 -360.30                               F
EVARCI21 VARCIPRE     0 0        13.9265 -10.600 0.00000 0.00000
EVBATA21 VENBATAN     0 0        17.4081 -5.0000 0.00000 0.00000
EVCONE21 VCONEJOS     0 2 225.75 0.00000 0.00000 -19.114 3.97424 0.00000 -106.50                                               F
EVCRRE11 VCRRETAS     0 2 420.16 -2.4399 -11.800 0.00000 -1.9312 0.00000 -114.40 2.00000 -2.0000                               F
EVELIL11 VELILLA      0 0        0.00000 151.500 0.00000 0.00000
EVELLE21 VELLE        0 2 231.88 12.6976 -1.8000 -24.633 -10.202 0.00000 -100.60 20.0000 -39.100                               F
EVENTI21 VENTAINE     0 0        -1.1711 -0.9000 0.00000 0.00000
EVIBAJ21 VILLBAJO     0 0        39.2194 4.50000 0.00000 0.00000
EVIBAJ22 VILLBAJO     0 0        -6.1487 -7.1000 0.00000 0.00000
EVIC  11 VIC          0 0        0.00000 -16.700 0.00000 0.00000
EVIC  12 VIC          0 0        0.00000 0.00000 0.00000 0.00000
EVIC  21 VIC          0 2 232.74 75.0597 -15.000 0.00000 -38.216 0.00000 -7.8000 4.00000 -38.216                               F
EVIC  22 VIC          0 0        -10.247 12.2000 0.00000 0.00000
EVICAM21 VILLALCA     0 2 234.77 -29.474 5.10000 -106.50 -17.263 0.00000 -201.50 46.0000 -69.000                               F
EVIENT21 VIENTOS      0 2 231.57 0.00000 -8.6000 -6.9507 1.97124 0.00000 -573.80 5.20000 -2.8000                               F
EVILAD11 VILADECA     0 0        0.00000 0.00000 0.00000 0.00000
EVILAD21 VILADECA     0 2 238.09 54.6820 -26.900 0.00000 -0.5451 0.00000 -8.4000 2.00000 -2.0000                               F
EVILAD22 VILADECA     0 0        13.0048 -3.3000 0.00000 0.00000
EVILAN21 VILANOVA     0 2 238.95 43.3155 -11.800 0.00000 3.06293 0.00000 -2.2000 3.06293 -2.0000                               F
EVILEC11 VILECHA      0 2 423.70 -8.5887 5.40000 0.00000 -1.5326 0.00000 -10.100 2.00000 -2.0000                               F
EVILL021 VILLARES     0 2 234.28 3.68643 -8.7000 -22.384 3.72163 0.00000 -266.00 7.80000 -0.2000                               F
EVILLA11 VILLAMEC     0 0        -1.5615 0.50000 0.00000 0.00000
EVILLA21 VILLABLI     0 0        2.25282 -1.4000 0.00000 0.00000
EVILLI21 VILLIMAR     0 2 238.10 37.3762 20.0000 -33.833 8.04165 0.00000 -186.60 11.7000 3.70000                               F
EVILLL21 VILLALBI     0 2 238.40 16.4865 18.8000 -32.402 6.39398 0.00000 -314.60 11.6000 3.60000                               F
EVILLM21 VILLAMAY     0 2 234.78 71.0661 -23.900 0.00000 -0.3502 0.00000 -8.7000 2.00000 -2.0000                               F
EVILLN21 VILLANUE     0 2 233.56 22.5281 -22.000 -2.2487 -2.8616 0.00000 -39.300 2.40000 -2.8616                               F
EVILLN22 VILLANUE     0 0        44.5443 -17.700 0.00000 0.00000
EVILLR11 VILLARIN     0 0        2.86722 68.3000 0.00000 0.00000
EVILLR21 VILLARIN     0 2 231.96 -2.7327 -32.000 -217.92 -66.689 0.00000 -571.50 104.000 -184.00                               F
EVILLR22 VILLARIN     0 0        0.00000 0.00000 0.00000 0.00000
EVILLV11 VILLAVIC     0 0        0.00000 166.000 0.00000 0.00000
EVILLV21 VILLAVIC     0 0        0.00000 0.00000 0.00000 0.00000
EVILLV22 VILLAVIC     0 0        18.7393 202.300 0.00000 0.00000
EVIMIA21 VIMIANZO     0 2 232.86 -3.9039 42.0000 -190.32 1.11617 0.00000 -241.10 2.00000 -2.0000                               F
EVIREY21 VNUEVREY     0 2 231.04 75.4693 -8.4000 -24.020 2.70618 0.00000 -518.10 66.5000 -29.100                               F
EVIRTU11 VIRTUS       0 0        -46.262 9.10000 0.00000 0.00000
EVITOR11 VITORIA      0 0        0.00000 0.00000 0.00000 0.00000
EVITOR21 VITORIA      0 2 236.29 26.4193 157.100 0.00000 -0.8102 0.00000 -3.7000 2.00000 -2.0000                               F
EVLCAR21 VLCARCER     0 0        11.5712 1.00000 0.00000 0.00000
EVLDIG21 VALDIGNA     0 0        12.4928 15.7000 0.00000 0.00000
EVNESC11 VNESCUDE     0 2 415.92 -7.8079 -21.600 0.00000 -1.4629 0.00000 -263.80 4.00000 -4.0000                               F
EVPENE21 PENEDES      0 2 227.99 18.1249 -1.0000 0.00000 -0.1958 0.00000 -14.000 4.00000 -4.0000                               F
EXOVE 11 XOVE         0 0        59.9044 215.100 0.00000 0.00000
EZAL  21 ZAL          0 2 238.43 32.6658 -5.6000 0.00000 0.73546 0.00000 -6.1000 4.00000 -4.0000                               F
EZAMOR21 ZAMORA       0 2 235.79 34.6114 -4.7000 -3.1686 0.30948 0.00000 -147.00 4.50000 -3.5000                               F
EZAMUD21 ZAMUDIO      0 2 240.75 12.9024 -52.000 0.00000 -1.0703 0.00000 -11.400 2.00000 -2.0000                               F
EZARAT21 ZARATAN      0 2 237.08 46.8995 -2.7000 -4.1908 -0.0687 0.00000 -111.50 4.70000 -3.3000                               F
EZIERB11 ZIERBENA     0 0        0.00000 0.00000 0.00000 0.00000
EZONAF21 ZONAFRAN     0 0        0.00000 -24.900 0.00000 0.00000
EZUMAR21 ZUMARRAG     0 0        0.00000 0.00000 0.00000 0.00000
##ZFR
F.G.RO21 .G.ROP6 1    0 0        0.00000 0.00000 0.00000 0.00000
F0CHEN21 0CHENP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
F0PERR21 0PERRP6 1    0 0        0.00000 0.22326 0.00000 0.00000
F0PLIS21 0PLISP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
F1ARGI11 1ARGIP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1ARGO11 1ARGOP7 1    0 0        -0.1534 -0.2730 0.00000 0.00000
F1AYRE11 1AYREP7 1    0 0        -6.3524 38.3930 0.00000 0.00000
F1B.CA11 1B.CAP7 1    0 0        0.15604 75.7398 0.00000 0.00000
F1BEZA11 1BEZAP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1BIAN11 1BIANP7 1    0 0        0.07427 75.5182 0.00000 0.00000
F1BREU11 1BREUP7 1    0 0        0.15319 69.1405 0.00000 0.00000
F1CAZA11 1CAZAP7 1    0 0        0.00056 64.3444 0.00000 0.00000
F1CERG11 1CERGP7 1    0 0        -20.345 112.354 0.00000 0.00000
F1CHAR11 1CHARP7 1    0 0        0.16400 66.1224 0.00000 0.00000
F1CIRO11 1CIROP7 1    0 0        0.06880 66.4581 0.00000 0.00000
F1CLAM21 1CLAMP6 1    0 0        0.00000 0.00000 0.00000 0.00000
F1CNRS21 1CNRSP6 1    0 0        0.05673 -4.3659 0.00000 0.00000
F1CORN11 1CORNP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1DAMB11 1DAMBP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1EGUZ11 1EGUZP7 1    0 0        0.07198 67.6898 0.00000 0.00000
F1FRAS11 1FRASP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1G.SO11 1G.SOP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1GAUD11 1GAUDP7 1    0 0        0.07034 61.2305 0.00000 0.00000
F1GEN.11 1GEN.P7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1GROS11 1GROSP7 1    0 0        0.06610 66.9445 0.00000 0.00000
F1LESQ11 1LESQP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1LIME11 1LIMEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1MARM11 1MARMP7 1    0 0        0.14639 64.6852 0.00000 0.00000
F1MART11 1MARTP7 1    0 0        0.06976 65.5104 0.00000 0.00000
F1MAZU11 1MAZUP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1MEZE11 1MEZEP7 1    0 0        -0.6844 34.0398 0.00000 0.00000
F1MION11 1MIONP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1MQIS11 1MQISP7 1    0 0        -4.3458 35.5184 0.00000 0.00000
F1NEOU11 1NEOUP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1P.GA11 1P.GAP7      1 0        0.00000 0.00000 0.00000 0.00000
F1QUIN11 1QUINP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1REAL11 1REALP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1RUEY11 1RUEYP7 1    0 0        0.10967 61.6875 0.00000 0.00000
F1RULH11 1RULHP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1SAUS11 1SAUSP7 1    0 0        0.06568 67.6643 0.00000 0.00000
F1SEIN21 1SEINP6 1    0 0        9.20284 -1.3412 0.00000 0.00000
F1SERE11 1SEREP7 1    0 0        0.11460 65.2341 0.00000 0.00000
F1TAMA11 1TAMAP7 1    0 0        0.07077 65.9722 0.00000 0.00000
F1VALD11 1VALDP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1VERF11 1VERFP7 1    0 0        0.12712 63.3532 0.00000 0.00000
F1VIEL11 1VIELP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1YVE.11 1YVE.P7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2ALBE11 2ALBEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2ARGI11 2ARGIP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2AYRE11 2AYREP7 1    0 0        6.44521 22.2622 0.00000 0.00000
F2B.CA11 2B.CAP7 1    0 0        0.07600 73.9509 0.00000 0.00000
F2BREU11 2BREUP7 1    0 0        0.14129 69.5372 0.00000 0.00000
F2CAZA11 2CAZAP7 1    0 0        0.00041 59.5948 0.00000 0.00000
F2CHAR11 2CHARP7 1    0 0        0.16685 63.3687 0.00000 0.00000
F2CHES11 2CHESP7 1    0 0        0.02431 24.1797 0.00000 0.00000
F2CIRO11 2CIROP7 1    0 0        0.07306 67.9204 0.00000 0.00000
F2EGUZ11 2EGUZP7 1    0 0        0.04927 65.0031 0.00000 0.00000
F2G.RO21 2G.ROP6 1    0 0        0.00000 0.00000 0.00000 0.00000
F2G.SO11 2G.SOP7 1    0 0        -0.1147 -0.2806 0.00000 0.00000
F2GAUD11 2GAUDP7 1    0 0        0.13245 65.8357 0.00000 0.00000
F2H.PA11 2H.PAP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2LATE11 2LATEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2MART11 2MARTP7 1    0 0        0.06904 65.3563 0.00000 0.00000
F2MAZU11 2MAZUP7 1    0 0        0.14388 66.5485 0.00000 0.00000
F2MEZE11 2MEZEP7 1    0 0        0.74999 36.4657 0.00000 0.00000
F2MION11 2MIONP7 1    0 0        0.13039 66.1553 0.00000 0.00000
F2MORB11 2MORBP7 1    0 0        0.07513 69.7842 0.00000 0.00000
F2MQIS11 2MQISP7 1    0 0        4.68739 91.7475 0.00000 0.00000
F2NEOU11 2NEOUP7      1 0        0.00000 0.00000 0.00000 0.00000
F2P.GA11 2P.GAP7 1    0 0        0.13400 66.0683 0.00000 0.00000
F2REAL11 2REALP7      1 0        0.00000 0.00000 0.00000 0.00000
F2RUEY11 2RUEYP7 1    0 0        -0.1061 69.2962 0.00000 0.00000
F2RULH11 2RULHP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2SEIN21 2SEINP6 1    0 0        9.20126 -1.3385 0.00000 0.00000
F2SERE11 2SEREP7 1    0 0        0.13875 65.6736 0.00000 0.00000
F2SIER11 2SIERP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2TAMA11 2TAMAP7 1    0 0        0.13447 65.6422 0.00000 0.00000
F2VERF11 2VERFP7 1    0 0        0.12619 63.2928 0.00000 0.00000
F2VLEJ11 2VLEJP7 1    0 0        0.13265 66.4545 0.00000 0.00000
F2VLEV11 2VLEVP7 1    0 0        0.07569 69.2807 0.00000 0.00000
F3ALBE11 3ALBEP7 1    0 0        0.14317 64.6424 0.00000 0.00000
F3ARGO11 3ARGOP7 1    0 0        0.07588 71.0693 0.00000 0.00000
F3BAYE11 3BAYEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3CERG11 3CERGP7 1    0 0        0.07305 67.2962 0.00000 0.00000
F3CIRO11 3CIROP7 1    0 0        0.06456 66.5059 0.00000 0.00000
F3LATE11 3LATEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3MAMB11 3MAMBP7 1    0 0        0.17842 64.7289 0.00000 0.00000
F3MARL11 3MARLP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3MEZE11 3MEZEP7      1 0        0.00000 0.00000 0.00000 0.00000
F3MORB11 3MORBP7 1    0 0        0.46479 33.8340 0.00000 0.00000
F3P.GA11 3P.GAP7 1    0 0        -1.9755 33.0359 0.00000 0.00000
F3RULH11 3RULHP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3SAUC11 3SAUCP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3VLEJ11 3VLEJP7 1    0 0        0.07370 66.7577 0.00000 0.00000
F4CERG11 4CERGP7      1 0        0.00000 0.00000 0.00000 0.00000
F4DOML11 4DOMLP7 1    0 0        0.06691 61.9103 0.00000 0.00000
F4MEZE11 4MEZEP7 1    0 0        0.07521 68.3030 0.00000 0.00000
F4MORB11 4MORBP7 1    0 0        -0.4225 35.3715 0.00000 0.00000
F4P.GA11 4P.GAP7 1    0 0        1.83830 33.3986 0.00000 0.00000
F4SIER11 4SIERP7 1    0 0        0.14768 66.9625 0.00000 0.00000
F4VLEJ11 4VLEJP7 1    0 0        0.07321 68.7648 0.00000 0.00000
F4VLEV11 4VLEVP7 1    0 0        0.11505 69.0043 0.00000 0.00000
F5CERG11 5CERGP7 1    0 0        0.07395 67.3840 0.00000 0.00000
F5DOML11 5DOMLP7      1 0        0.00000 0.00000 0.00000 0.00000
F5REVI11 5REVIP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F5SSEL11 5SSELP7 1    0 0        0.16963 62.2828 0.00000 0.00000
F5VLEJ11 5VLEJP7      1 0        0.00000 0.00000 0.00000 0.00000
F6SSEL11 6SSELP7 1    0 0        0.17874 62.4328 0.00000 0.00000
F6VINC11 6VINCP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F6VLEJ11 6VLEJP7 1    0 0        0.12567 67.6345 0.00000 0.00000
F8CREN11 8CRENP7 1    0 0        0.13052 65.5392 0.00000 0.00000
F9CERG11 9CERGP7 1    0 0        -28.231 141.886 0.00000 0.00000
F9VLEV11 9VLEVP7 1    0 0        0.18918 66.7330 0.00000 0.00000
FA.COM21 A.COMP6 1.1- 0 0        18.2652 -4.4115 -31.747 0.00000 0.00000 -146.85                                               F
FA.DOU21 A.DOUP6 1.1- 0 0        0.00000 -2.4349 -23.517 0.00000 0.00000 -32.200                                               F
FA.LI621 A.LI6P6 1    0 0        57.8766 16.8018 0.00000 0.00000
FA.MOU22 A.MOUP6 2    0 0        12.1103 -2.3755 0.00000 0.00000
FA.NOU21 A.NOUP6 1.1- 0 0        0.93618 0.63046 0.00000 0.00000
FABLAI21 ABLAIP6 1.1- 0 0        1.19978 -2.3115 0.00000 0.00000
FAGNEA51 AGNEAP4 1-2  0 0        63.8191 -27.593 -1.6136 0.00000 0.00000 -9.2000                                               F
FAIRVA21 AIRVAP6 1    0 0        12.4467 1.69124 -5.2990 0.00000 0.00000 -42.200                                               F
FAIRVA51 AIRVAP4 1.1- 0 0        68.5337 -29.810 -9.7447 0.00000 0.00000 -66.200                                               F
FALBER11 ALBERP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FALBER12 ALBERP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FALBER13 ALBERP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FALBER14 ALBERP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FALBER21 ALBERP6 1.1- 0 0        -3.5219 3.67743 0.00000 0.00000
FALBER23 ALBERP6 2.1- 0 0        -16.647 -33.284 0.00000 0.00000
FALESI21 ALESIP6 1    0 0        23.4835 -2.6668 0.00000 0.00000
FALLIN21 ALLINP6 1-2  0 0        58.6324 -11.816 0.00000 0.00000
FALMA 21 ALMA P6 1    0 0        14.2619 -1.1100 0.00000 0.00000
FALOUE23 ALOUEP6 2.1- 0 0        24.8780 0.96574 0.00000 0.00000
FALSAC21 ALSACP6 1.1- 0 0        23.4631 1.91202 0.00000 0.00000
FAMARG21 AMARGP6 1.1- 0 0        24.9151 -7.5331 -42.106 0.00000 0.00000 -123.70                                               F
FAMELO21 AMELOP6 1    0 0        11.7021 -3.8943 0.00000 0.00000
FAMFAR21 AMFARP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FAMFAR22 AMFARP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FAMFAR71 AMFARP1 1.1  0 0        0.00000 0.00000 -15.648 -0.2348 0.00000 -125.00 42.9626 -159.51                               F
FAMFAR72 AMFARP1 1.2  0 0        0.00000 0.00000 -125.00 3.84636 0.00000 -125.00 64.3600 -127.75                               F
FAMIEN21 AMIENP6 1.1- 0 0        38.5199 -1.2141 -4.3412 0.00000 0.00000 -23.550                                               F
FAMNEV21 AMNEVP6 1-2  0 0        18.3636 -1.9576 0.00000 0.00000
FAMPER21 AMPERP6 1.1  0 0        21.4860 1.92362 0.00000 0.00000
FAMPER22 AMPERP6 1.2  0 0        15.2587 1.31383 0.00000 0.00000
FAMPER23 AMPERP6 1.3  0 0        17.5962 0.17765 0.00000 0.00000
FAMPON21 AMPONP6 1    0 0        11.5356 -40.980 0.00000 0.00000
FANOUL21 ANOULP6 1.1- 0 0        65.4867 -1.6277 0.00000 0.00000
FANSER21 ANSERP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FANSER22 ANSERP6 2    0 0        13.7934 -3.7053 0.00000 0.00000
FANTIB21 ANTIBP6 1-2  0 0        38.5603 -8.3917 0.00000 0.00000
FAOSTE22 AOSTEP6 2    0 0        23.0426 -12.491 0.00000 0.00000
FAQUED21 AQUEDP6 1.1- 0 0        64.8924 -4.6522 0.00000 0.00000
FARDOI21 ARDOIP6 1-2  0 0        34.6506 40.5431 0.00000 0.00000
FARENC21 ARENCP6 1-2  0 0        29.6925 0.45218 0.00000 0.00000
FARGE621 ARGE6P6 1.1- 0 0        30.4998 -3.3629 0.00000 0.00000
FARGEN21 ARGENP6 1.1- 0 0        -11.573 10.6689 0.00000 0.00000
FARGIA11 ARGIAP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FARGIA12 ARGIAP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FARGIA21 ARGIAP6 1.1- 0 0        37.8569 -26.590 0.00000 0.00000
FARGIA23 ARGIAP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FARGIA71 ARGIAP1 1    0 0        0.00000 54.5445 0.00000 0.00000
FARGIA72 ARGIAP1 2    0 0        0.00000 51.8069 0.00000 0.00000
FARGIE21 ARGIEP6 1-2  0 0        23.1792 -1.0705 0.00000 0.00000
FARGOE11 ARGOEP7 1.1- 0 0        -8.4131 -4.7210 0.00000 0.00000
FARGOE13 ARGOEP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FARGOE15 ARGOEP7 3.1- 0 0        -8.3651 1.12860 0.00000 0.00000
FARGOE21 ARGOEP6 1.1- 0 0        -9.7552 -20.047 0.00000 0.00000
FARGOE23 ARGOEP6 2.1- 0 0        22.3725 -6.6049 -17.671 0.00000 0.00000 -41.400                                               F
FARLOD21 ARLODP6 1    0 0        19.1936 0.51163 0.00000 0.00000
FARMEN21 ARMENP6 1    0 0        26.8193 -5.0603 0.00000 0.00000
FARMEN22 ARMENP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FARNAG21 ARNAGP6 1-2  0 0        104.033 -47.704 0.00000 0.00000
FARPEN21 ARPENP6 1.1- 0 0        32.5446 -9.7515 0.00000 0.00000
FARREN71 ARRENP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 0.00000 0.00000 -13.500 0.99000 -2.5900                               F
FARREN72 ARRENP1 1.2  0 2 26.500 0.00000 0.00000 0.00000 0.00000 0.00000 -13.500 0.99000 -2.6000                               F
FARRI521 ARRI5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FARRI522 ARRI5P6 2    0 0        0.00000 0.00000 0.00000 0.00000
FARRI571 ARRI5P1_10 1 0 0        0.83699 0.00000 0.00000 0.00000
FARRI572 ARRI5P1_15 1 0 0        0.00000 0.00000 0.00000 0.00000
FARRIG21 ARRIGP6 1B1- 0 0        34.5858 154.868 0.00000 0.00000
FARRIG29 ARRIGP6 2C1- 0 0        0.00000 88.9232 0.00000 0.00000
FARVIG21 ARVIGP6 1    0 0        20.0414 8.99794 0.00000 0.00000
FASTON21 ASTONP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FASTON71 ASTONP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FASTON72 ASTONP1 1.2  0 2 26.404 0.00000 0.00000 -5.2080 42.7722 0.00000 -23.000 42.7722 -20.066                               F
FASTUR21 ASTURP6 1-2  0 0        84.9847 27.7490 0.00000 0.00000
FATTAQ11 ATTAQP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FATTAQ13 ATTAQP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FATTAQ21 ATTAQP6 1.1- 0 0        93.5445 -16.746 0.00000 0.00000
FAUBE 21 AUBE P6 1.1- 0 0        0.00000 89.5673 0.00000 0.00000
FAUBE 51 AUBE P4 1.1- 0 0        75.4755 -21.765 0.00000 0.00000
FAUBE621 AUBE6P6 1.1- 0 0        15.9205 2.80360 0.00000 0.00000
FAUBET21 AUBETP6 1.1  0 0        36.2074 12.6284 0.00000 0.00000
FAUBET22 AUBETP6 1.2- 0 0        30.6086 23.3817 0.00000 0.00000
FAUBUS22 AUBUSP6 2    0 0        16.7519 -6.1531 0.00000 0.00000
FAUDI521 AUDI5P6 1    0 0        88.3805 50.3492 0.00000 0.00000
FAUDI522 AUDI5P6 2    0 0        72.3080 60.3546 0.00000 0.00000
FAUGUE21 AUGUEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FAUGUE71 AUGUEP1 1    0 2 26.500 0.00000 -4.5236 -20.553 3.20587 0.00000 -38.400 3.20587 -0.9999                               F
FAULNO21 AULNOP6 1    0 0        10.4140 3.31181 0.00000 0.00000
FAUSSO21 AUSSOP6 1    0 0        -54.921 -7.0778 0.00000 0.00000
FAUSTE21 AUSTEP6 1    0 0        8.35645 1.55406 0.00000 0.00000
FAUSTE22 AUSTEP6 2    0 0        11.9950 1.38197 0.00000 0.00000
FAUZAT21 AUZATP6 1    0 0        12.2691 -17.571 0.00000 0.00000
FAVALL21 AVALLP6 1    0 0        -0.7275 -0.3526 0.00000 0.00000
FAVELI11 AVELIP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FAVELI12 AVELIP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FAVELI13 AVELIP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FAVELI14 AVELIP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FAVELI15 AVELIP7 3A   0 0        0.00000 0.00000 0.00000 0.00000
FAVELI16 AVELIP7 3B   0 0        0.00000 0.00000 0.00000 0.00000
FAVELI21 AVELIP6 1.1- 0 0        23.3146 -48.218 0.00000 0.00000
FAVELI24 AVELIP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FAVELI26 AVELIP6 2.3  0 0        0.00000 0.00000 0.00000 0.00000
FAVENI21 AVENIP6 1.1- 0 0        56.4005 114.951 0.00000 0.00000
FAVIG621 AVIG6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FAVIG622 AVIG6P6 2    0 0        0.00000 0.00000 0.00000 0.00000
FAVIG671 AVIG6P1 1.1  0 2 26.500 0.00000 0.00000 -64.000 51.3278 0.00000 -64.000 51.3278 -5.7600                               F
FAVIG672 AVIG6P1 1.2  0 2 26.500 0.00000 0.00000 -13.538 54.3314 0.00000 -32.000 54.3314 -13.014                               F
FAVIGN21 AVIGNP6 1-2  0 0        63.2369 -51.674 0.00000 0.00000
FAVOI511 AVOI5P7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FAVOI521 AVOI5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FAVOIN21 AVOINP6 1.1- 0 0        43.2893 -8.7498 0.00000 0.00000
FAVRON21 AVRONP6 1.1  0 0        3.95165 -2.2734 0.00000 0.00000
FAVRON22 AVRONP6 1.2  0 0        1.17088 2.45998 0.00000 0.00000
FAYRES11 AYRESP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FAYRES25 AYRESP6 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FAYRES27 AYRESP6 2.3  0 0        0.00000 0.00000 0.00000 0.00000
FAYVEL21 AYVELP6 1.1- 0 0        19.5585 8.94911 0.00000 0.00000
FB.CAR11 B.CARP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000
FB.CAR21 B.CARP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FB.CAR23 B.CARP6 2.1- 0 0        9.20737 -3.1462 0.00000 0.00000
FB.CHA21 B.CHAP6 1-2  0 0        30.1054 -0.7993 0.00000 0.00000
FB.CO521 B.CO5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FB.CO571 B.CO5P1 1    0 2 26.500 0.00000 0.00000 -19.123 49.4850 0.00000 -57.500 49.4850 -22.992                               F
FB.CO621 B.CO6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FB.EPI21 B.EPIP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FB.EPI51 B.EPIP4 1-2  0 0        93.4960 -30.721 0.00000 0.00000
FB.GUE21 B.GUEP6 1A   0 0        -89.368 4.94191 0.00000 0.00000
FB.GUE22 B.GUEP6 1B   0 0        -89.368 4.39218 0.00000 0.00000
FB.HAM21 B.HAMP6 2    0 0        29.2466 -16.686 0.00000 0.00000
FB.MAI21 B.MAIP6 1.1- 0 0        35.5122 -10.126 0.00000 0.00000
FB.MAN21 B.MANP6 1.1  0 0        5.52672 -7.0011 0.00000 0.00000
FB.MAN22 B.MANP6 1.2  0 0        1.13522 -2.6509 0.00000 0.00000
FB.MES21 B.MESP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FB.MES71 B.MESP1 1    0 2 26.500 0.00000 0.00000 -13.350 58.2539 0.00000 -51.000 58.2539 -24.603                               F
FB.MON11 B.MONP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FB.MON12 B.MONP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FB.MON21 B.MONP6 1.1- 0 0        22.4630 -2.4920 0.00000 0.00000
FB.SE511 B.SE5P7 1    0 0        30.7226 -22.202 0.00000 0.00000
FB.SSB21 B.SSBP6 1A   0 0        -115.85 24.1180 0.00000 0.00000
FB.SSB22 B.SSBP6 1B   0 0        -116.02 25.5688 0.00000 0.00000
FB.TOL11 B.TOLP7 1    0 0        -2.0350 -25.592 0.00000 0.00000
FB.TOL12 B.TOLP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FB.VAL21 B.VALP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FB.VAL71 B.VALP1 1.1  0 2 26.500 0.00000 0.00000 -60.000 17.8608 0.00000 -60.000 27.9300 -39.500                               F
FB.VAL72 B.VALP1 1.2  0 2 26.500 0.00000 0.00000 -60.000 17.8608 0.00000 -60.000 38.9400 -33.340                               F
FB.VAL73 B.VALP1 1.3  0 2 26.500 -0.0498 -0.2500 -8.3339 44.7017 0.00000 -30.000 44.7017 -21.279                               F
FBACAL22 BACALP6 2-3. 0 0        57.3836 -1.8637 0.00000 0.00000
FBACAL24 BACALP6 4.1  0 0        0.00000 0.00000 0.00000 0.00000
FBAIXA11 BAIXAP7 1A   0 0        12.1871 -27.584 0.00000 0.00000
FBAIXA12 BAIXAP7 1B   0 2 390.00 13.2884 -16.832 0.00000 762.548 1020.00 -1020.0 762.548 -309.26                               F
FBAIXA13 BAIXAP7 2A   0 2 390.00 6.45651 0.00000 0.00000 762.548 1020.00 -1020.0 762.548 -309.26                               F
FBAIXA14 BAIXAP7 2B   0 0        7.14804 -18.168 0.00000 0.00000
FBAIXA21 BAIXAP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FBAIXA25 BAIXAP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FBALAR21 BALARP6 1.1- 0 0        38.0649 -6.3313 0.00000 0.00000
FBALMA22 BALMAP6 2    0 0        27.1778 -16.792 0.00000 0.00000
FBARBA21 BARBAP6 1    0 0        2.38574 -1.1945 0.00000 0.00000
FBARBU21 BARBUP6 1-2  0 0        8.38640 10.6469 -3.5031 0.00000 0.00000 -18.000                                               F
FBARJA21 BARJAP6 1.1- 0 0        8.77832 -5.3571 0.00000 0.00000
FBARNA11 BARNAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FBARNA12 BARNAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FBARNA13 BARNAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FBARNA14 BARNAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FBARP 21 BARP P6 1.1- 0 0        8.02823 -3.8482 0.00000 0.00000
FBARQU21 BARQUP6 1.1- 0 0        -0.3543 -0.2028 0.00000 0.00000
FBASTI21 BASTIP6 1    0 0        30.9878 51.3175 0.00000 0.00000
FBATEL21 BATELP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FBATEL71 BATELP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 0.00000 0.00000 -120.00 25.4240 -74.230                               F
FBATHI11 BATHIP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FBATHI12 BATHIP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FBATHI21 BATHIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FBATHI71 BATHIP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FBATHI72 BATHIP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FBATHI73 BATHIP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FBATHI74 BATHIP1 1.4  0 0        0.00000 0.00000 0.00000 0.00000
FBATHI75 BATHIP1 1.5  0 0        0.00000 0.00000 0.00000 0.00000
FBATHI76 BATHIP1 1.6  0 0        0.00000 0.00000 0.00000 0.00000
FBATIG21 BATIGP6 1.1  0 0        22.6635 -3.7697 0.00000 0.00000
FBATIG22 BATIGP6 1.2  0 0        19.6995 -5.2764 0.00000 0.00000
FBATZE21 BATZEP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FBAUDR21 BAUDRP6 1    0 0        -0.7840 0.26651 0.00000 0.00000
FBAYET11 BAYETP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FBAYET21 BAYETP6 1.1- 0 0        49.7927 -6.7679 0.00000 0.00000
FBAYET71 BAYETP1 1    0 0        0.00000 35.9626 0.00000 0.00000
FBAYET72 BAYETP1 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FBEC5 21 BEC5 P6 1    0 0        30.8749 1.90149 0.00000 0.00000
FBELLO21 BELLOP6 1.1- 0 0        1.18566 -3.7074 0.00000 0.00000
FBERAN21 BERANP6 1    0 0        5.08922 -10.367 0.00000 0.00000
FBERCL21 BERCLP6 1    0 0        9.19320 5.17144 0.00000 0.00000
FBERG921 BERG9P6 1.1- 0 0        55.6535 -38.539 0.00000 0.00000
FBERGH21 BERGHP6 1-2  0 0        79.2193 10.6905 0.00000 0.00000
FBERSA21 BERSAP6 1.1  0 0        0.00000 -1.8006 -29.503 0.00000 0.00000 -78.450                                               F
FBERSA22 BERSAP6 1.2  0 0        0.00000 -1.1020 -19.072 0.00000 0.00000 -47.400                                               F
FBERSA23 BERSAP6 1.3  0 0        0.00000 -2.8504 -25.616 0.00000 0.00000 -65.450                                               F
FBERT521 BERT5P6 1.1- 0 0        40.1533 -3.8569 0.00000 0.00000
FBEUVR21 BEUVRP6 1-2  0 0        42.3104 -3.7212 0.00000 0.00000
FBEVIL21 BEVILP6      1 0        0.00000 0.00000 0.00000 0.00000
FBEZ.E21 BEZ.EP6 1.1- 0 0        14.6559 -1.5729 0.00000 0.00000
FBEZAU11 BEZAUP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FBEZAU12 BEZAUP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FBEZAU21 BEZAUP6 1    0 0        19.3736 0.22993 0.00000 0.00000
FBEZAU22 BEZAUP6 2    0 0        19.1204 -5.5431 0.00000 0.00000
FBEZAU71 BEZAUP1 1    0 0        0.00000 56.3489 0.00000 0.00000
FBEZON21 BEZONP6 1-2  0 0        35.8292 72.2131 0.00000 0.00000
FBIANC11 BIANCP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FBIANC21 BIANCP6 1.1- 0 0        16.9326 -16.570 0.00000 0.00000
FBILLY21 BILLYP6 1.1- 0 0        -0.7606 -3.8044 0.00000 0.00000
FBISC621 BISC6P6 1.1  0 0        0.00000 -0.5484 0.00000 0.00000
FBISC622 BISC6P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FBISSY21 BISSYP6 1.1- 0 0        80.8807 -17.699 0.00000 0.00000
FBIZAN61 BIZANP3 1.1- 0 0        4.27279 5.57896 0.00000 0.00000
FBLAUX21 BLAUXP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FBLAUX71 BLAUXP1 1    0 0        0.00000 0.00000 0.00000 0.00000
FBLAY521 BLAY5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FBLAYA11 BLAYAP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FBLAYA12 BLAYAP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FBLAYA13 BLAYAP7 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FBLAYA14 BLAYAP7 1.4  0 0        0.00000 0.00000 0.00000 0.00000
FBLAYA21 BLAYAP6 1-2  0 0        -2.3655 1.90961 0.00000 0.00000
FBLAYA71 BLAYAP1 1.1  0 2 25.953 0.00000 0.00000 -910.00 -12.750 -890.00 -910.00 340.930 -359.08                               F
FBLAYA72 BLAYAP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FBLAYA73 BLAYAP1 1.3  0 2 25.075 0.00000 0.00000 -910.00 211.132 -890.00 -910.00 450.000 211.132                               F
FBLAYA74 BLAYAP1 1.4  0 2 25.927 0.00000 0.00000 -910.00 36.8004 -890.00 -910.00 344.110 -358.18                               F
FBLENO11 BLENOP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FBLENO71 BLENOP1 1    0 0        0.00000 0.00000 0.00000 0.00000
FBLENO72 BLENOP1 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FBLERI21 BLERIP6 1    0 0        13.2701 -7.9815 0.00000 0.00000
FBLOCA21 BLOCAP6 1-2  0 0        -67.885 62.4177 -50.237 0.00000 0.00000 -126.25                                               F
FBOCCA21 BOCCAP6 1.1- 0 0        16.1484 192.323 0.00000 0.00000
FBOCTO11 BOCTOP7 1A   0 0        -4.8621 0.00000 0.00000 0.00000
FBOCTO12 BOCTOP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FBOCTO13 BOCTOP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FBOCTO14 BOCTOP7 2B   0 0        0.00000 -12.401 0.00000 0.00000
FBOISS11 BOISSP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FBOISS12 BOISSP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FBOISS21 BOISSP6 1.1- 0 0        75.6037 13.7987 0.00000 0.00000
FBOLL521 BOLL5P6 1A1- 0 0        87.2280 25.0164 0.00000 0.00000
FBOLL571 BOLL5P1 1.1  0 2 26.500 0.00000 0.00000 -3.1284 7.11382 0.00000 -59.000 14.9199 -13.970                               F
FBOLL572 BOLL5P1 1.2  0 2 26.500 0.00000 0.00000 0.00000 6.07063 0.00000 -59.000 21.9900 -22.010                               F
FBOLL573 BOLL5P1 1.3  0 2 26.500 0.00000 0.00000 -59.000 3.20844 0.00000 -59.000 29.3100 -22.010                               F
FBOLL574 BOLL5P1 1.4  0 2 26.500 0.00000 0.50174 -59.000 2.70670 0.00000 -59.000 29.3100 -22.010                               F
FBOLL575 BOLL5P1 1.5  0 2 26.500 0.00000 0.00000 -59.000 4.72558 0.00000 -59.000 29.7200 -21.740                               F
FBOLL576 BOLL5P1 1.6  0 2 26.500 0.00000 0.00000 -59.000 4.72558 0.00000 -59.000 31.4900 -13.780                               F
FBONN622 BONN6P6 2    0 0        92.1813 -58.628 0.00000 0.00000
FBONNE21 BONNEP6 1.1  0 0        25.7624 -4.9803 0.00000 0.00000
FBONNE22 BONNEP6 1.2  0 0        0.00000 14.1301 0.00000 0.00000
FBONNI23 BONNIP6 2.1- 0 0        23.5020 55.7662 0.00000 0.00000
FBOR.C21 BOR.CP6 1.1- 0 0        23.2458 -6.2364 0.00000 0.00000
FBORT 21 BORT P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FBORT 22 BORT P6 2    0 0        0.00000 0.00000 0.00000 0.00000
FBORT 71 BORT P1 1.1  0 2 26.500 0.00000 0.00000 0.00000 4.19566 0.00000 -114.70 64.5700 -82.510                               F
FBORT 72 BORT P1 1.2  0 2 26.500 0.00000 0.00000 0.00000 4.19075 0.00000 -114.70 64.5300 -69.250                               F
FBOSCH21 BOSCHP6 1.1- 0 0        6.92263 -4.0733 0.00000 0.00000
FBOUCH11 BOUCHP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FBOUCH71 BOUCHP1 1.1  0 0        -0.2378 -0.2552 0.00000 0.00000
FBOUDE21 BOUDEP6 1.1- 0 0        21.2894 -23.338 0.00000 0.00000
FBOULE21 BOULEP6 1.1- 0 0        18.5082 3.35732 0.00000 0.00000
FBOUSC21 BOUSCP6 1    0 0        14.3479 -2.8170 0.00000 0.00000
FBOUTR13 BOUTRP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FBOUTR21 BOUTRP6 1.1- 0 0        9.75759 91.0617 0.00000 0.00000
FBOUTR25 BOUTRP6 3.1  0 0        0.00000 0.00000 0.00000 0.00000
FBOUTR26 BOUTRP6 4.1  0 0        0.00000 0.00000 0.00000 0.00000
FBRAEK21 BRAEKP6 1-2  0 0        93.0125 46.6046 0.00000 0.00000
FBRAEK71 BRAEKP1 1.1  0 2 26.500 0.00000 0.00000 -69.821 78.0038 -49.000 -255.00 78.0038 -156.26                               F
FBRAEK72 BRAEKP1 1.2  0 2 26.500 0.00000 0.00000 -69.821 78.0038 -49.000 -255.00 78.0038 -156.26                               F
FBRAIN21 BRAINP6 1    0 0        27.6285 -33.242 0.00000 0.00000
FBRAUD11 BRAUDP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FBRAUD12 BRAUDP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FBRAUD13 BRAUDP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FBRAUD14 BRAUDP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FBRAUD15 BRAUDP7 3    0 0        0.00000 0.00000 0.00000 0.00000
FBRAUD16 BRAUDP7 xxx  0 0        0.00000 0.00000 0.00000 0.00000
FBRAUD21 BRAUDP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FBREAU21 BREAUP6 1    0 0        0.54993 -1.9201 0.00000 0.00000
FBREN521 BREN5P6 1-2  0 0        16.7552 -16.896 0.00000 0.00000
FBRENC21 BRENCP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FBRENC22 BRENCP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FBRENC23 BRENCP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FBRENC71 BRENCP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FBRENC72 BRENCP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FBRENC73 BRENCP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FBRENN21 BRENNP6 1-2- 0 0        62.5111 45.9282 0.00000 0.00000
FBRENN24 BRENNP6 4.1  0 0        0.00000 0.00000 0.00000 0.00000
FBRENS21 BRENSP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FBRENS71 BRENSP1 1    0 2 26.500 0.00000 3.56262 -45.000 166.331 0.00000 -45.000 166.331 -16.119                               F
FBREU521 BREU5P6 1    0 0        27.8430 16.5398 0.00000 0.00000
FBREUI11 BREUIP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FBREUI21 BREUIP6 1-2- 0 0        0.00000 0.00000 0.00000 0.00000
FBREUI71 BREUIP1_10.0 0 2 26.500 0.00000 0.00000 0.00000 8.56076 0.00000 -139.20 77.0100 -84.470                               F
FBREUI72 BREUIP1_10.0 0 0        0.00000 0.00000 0.00000 0.00000
FBREUI73 BREUIP1_10.0 0 2 26.500 0.00000 0.53471 0.00000 2.59490 0.00000 -49.500 34.4900 -46.060                               F
FBREUI74 BREUIP1_10.0 0 0        0.00000 0.00000 0.00000 0.00000
FBREUI75 BREUIP1_10.0 0 0        0.00000 0.00000 0.00000 0.00000
FBREVI21 BREVIP6 1    0 0        6.85844 -25.384 0.00000 0.00000
FBRICH21 BRICHP6 1.1  0 0        2.41594 0.33827 0.00000 0.00000
FBRICH22 BRICHP6 1.2- 0 0        22.1225 -1.8197 0.00000 0.00000
FBRIO621 BRIO6P6 1.1- 0 0        0.00000 -10.824 -2.2226 0.00000 0.00000 -13.200                                               F
FBRIZE21 BRIZEP6 1.1  0 2 245.88 2.78398 -2.8700 -1.2492 198.419 0.00000 -9.0000                                               F
FBRIZE22 BRIZEP6 1.2  0 0        7.92415 -2.2850 0.00000 0.00000
FBRODE21 BRODEP6 1    0 0        -1.3081 -3.8648 0.00000 0.00000
FBROMM11 BROMMP7 1    0 0        -0.1108 0.84439 0.00000 0.00000
FBROMM21 BROMMP6 1.1  0 0        0.00000 0.17732 0.00000 0.00000
FBROMM22 BROMMP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FBROMM23 BROMMP6 1.3  0 0        0.00000 0.18887 0.00000 0.00000
FBROMM24 BROMMP6 1.4  0 0        0.00000 0.19446 0.00000 0.00000
FBROMM25 BROMMP6 1.5  0 0        0.00000 0.20121 0.00000 0.00000
FBROMM26 BROMMP6 1.6  0 0        0.00000 0.00000 0.00000 0.00000
FBROMM71 BROMMP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 9.90511 0.00000 -31.600 20.4500 -17.710                               F
FBROMM72 BROMMP1 1.2  0 2 26.500 0.00000 0.00000 0.00000 10.5337 0.00000 -31.600 22.4600 -19.590                               F
FBROMM73 BROMMP1 1.3  0 2 26.500 0.00000 0.00000 0.00000 5.70243 0.00000 -31.600 17.6300 -17.900                               F
FBROMM74 BROMMP1 1.4  0 2 26.500 0.00000 0.00000 0.00000 5.70535 0.00000 -31.600 23.8200 -21.870                               F
FBROMM75 BROMMP1 1.5  0 2 26.500 0.00000 0.00000 0.00000 10.6354 0.00000 -31.100 17.8100 -17.940                               F
FBROMM76 BROMMP1 1.6  0 2 26.500 0.00000 0.00000 0.00000 10.6363 0.00000 -29.200 21.4500 -17.530                               F
FBROMM77 BROMMP1 1.7  0 0        0.00000 0.00000 0.00000 150.000 0.00000 -240.00 150.000 -169.64                               F
FBRUGE21 BRUGEP6 1-2  0 0        70.8428 -11.955 0.00000 0.00000
FBRUNN21 BRUNNP6 1.1- 0 0        33.6074 16.7904 0.00000 0.00000
FBUGEY11 BUGEYP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FBUGEY12 BUGEYP7 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FBUGEY13 BUGEYP7 1.4  0 0        0.00000 0.00000 0.00000 0.00000
FBUGEY14 BUGEYP7 1.5  0 0        0.00000 0.00000 0.00000 0.00000
FBUGEY71 BUGEYP1 1.1  0 2 26.500 0.00000 0.00000 -934.01 102.393 -211.04 -941.12 197.141 -360.00                               F
FBUGEY72 BUGEYP1 1.2  0 2 26.500 0.00000 0.00000 -905.91 104.824 -218.03 -918.12 195.433 -579.56                               F
FBUGEY73 BUGEYP1 1.3  0 2 26.500 0.00000 0.00000 -934.01 102.251 -211.00 -941.00 186.940 -583.92                               F
FBUGEY74 BUGEYP1 1.4  0 0        0.00000 0.00000 0.00000 0.00000
FBUIRE21 BUIREP6 1-2  0 0        -6.9164 -5.3346 0.00000 0.00000
FBUSSU21 BUSSUP6 1.1- 0 0        3.23299 -3.9897 0.00000 0.00000
FBUTTA21 BUTTAP6      1 0        0.00000 0.00000 0.00000 0.00000
FBVIL711 BVIL7P7 1    0 0        0.00000 0.00000 0.00000 0.00000
FBVIL771 BVIL7P1 1.1  0 2 25.924 0.00000 0.00000 -1338.0 -2.1622 -307.03 -1357.1 244.870 -782.06                               F
FBVILX11 BVILXP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FBVILX71 BVILXP1 1.1  0 2 25.898 0.00000 0.00000 -1356.7 5.49149 -307.03 -1357.1 243.748 -782.83                               F
FBXBOU21 BXBOUP6 1    0 0        0.00000 10.2584 0.00000 0.00000
FBXCAI21 BXCAIP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FBXCAI22 BXCAIP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FBXCAI71 BXCAIP1 1.1  0 2 26.500 0.00000 0.00000 -105.00 124.332 0.00000 -105.00 124.332 -20.090                               F
FBXCAI72 BXCAIP1 1.2  0 2 26.500 0.00000 0.00000 -58.940 123.928 0.00000 -70.000 123.928 -16.689                               F
FBXCH521 BXCH5P6 1.1- 0 0        -62.437 -7.6179 0.00000 0.00000
FBXCHA21 BXCHAP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FBXCHA23 BXCHAP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FBXCHA71 BXCHAP1 1.1  0 2 26.500 0.00000 0.00000 -66.000 42.4374 0.00000 -66.000 42.4374 -30.510                               F
FBXCHA72 BXCHAP1 1.2  0 2 26.500 -0.0782 -0.3842 -46.467 18.6342 0.00000 -66.000 33.4923 -38.244                               F
FBXCHA73 BXCHAP1 1.3  0 2 26.500 0.00000 0.00000 0.00000 0.00000 0.00000 -33.000 22.6900 -20.260                               F
FBXCOU22 BXCOUP6 2    0 0        45.2878 22.3056 0.00000 0.00000
FBXLIE21 BXLIEP6 1-2  0 0        64.6662 -57.048 0.00000 0.00000
FBXMON21 BXMONP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FBXMON71 BXMONP1 1    0 0        0.00000 0.00000 0.00000 0.00000
FBXRE621 BXRE6P6      1 0        0.00000 0.00000 0.00000 0.00000
FBXTO521 BXTO5P6 1.1- 0 0        8.31515 5.32710 0.00000 0.00000
FBXTO523 BXTO5P6 2.1  0 0        7.84913 86.4420 0.00000 0.00000
FBXTO524 BXTO5P6 2.2  0 0        0.00000 0.00000 0.00000 0.00000
FBZGET21 BZGETP6 1-2  0 0        30.6677 -19.121 0.00000 0.00000
FBZGUI21 BZGUIP6 1A-1 0 0        37.1526 -13.029 0.00000 0.00000
FC.BOI21 C.BOIP6 1    0 0        15.3011 -3.0991 0.00000 0.00000
FC.FO621 C.FO6P6 1    0 0        30.1796 17.6927 0.00000 0.00000
FC.FON21 C.FONP6 1    0 0        72.9034 -4.4405 0.00000 0.00000
FC.GOM21 C.GOMP6 1.1- 0 0        21.8047 -10.461 0.00000 0.00000
FC.JAN21 C.JANP6 1    0 0        3.20904 -0.7871 0.00000 0.00000
FC.LEM21 C.LEMP6 1    0 0        30.7678 -0.9324 0.00000 0.00000
FC.ME521 C.ME5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FC.ME571 C.ME5P1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FC.MER21 C.MERP6 1-2  0 0        21.7804 -5.2474 0.00000 0.00000
FC.MET21 C.METP6 1    0 0        16.0000 1.93468 0.00000 0.00000
FC.MET22 C.METP6 2    0 0        14.7261 -8.4303 0.00000 0.00000
FC.OME21 C.OMEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FC.OME71 C.OMEP1 1    0 2 26.500 0.00000 0.00000 -19.857 98.4475 0.00000 -55.710 98.4475 -23.701                               F
FC.ORB21 C.ORBP6 1.1- 0 0        0.06937 -0.5064 0.00000 0.00000
FC.REG21 C.REGP6 1A-1 0 0        114.371 -33.690 0.00000 0.00000
FC.RHO21 C.RHOP6 1-2  0 0        41.9301 -51.386 0.00000 0.00000
FC.RHO71 C.RHOP1 1.1  0 2 26.500 0.00000 0.00000 -50.000 23.9442 0.00000 -50.000 30.4300 -16.200                               F
FC.RHO72 C.RHOP1 1.2  0 2 26.500 0.00000 0.00000 -50.000 23.9442 0.00000 -50.000 29.3900 -16.650                               F
FC.RHO73 C.RHOP1 1.3  0 2 26.500 0.00000 0.51247 -50.000 23.4317 0.00000 -50.000 31.0600 -15.790                               F
FC.RHO74 C.RHOP1 1.4  0 2 26.500 0.00000 0.00000 0.00000 27.6221 0.00000 -50.000 27.6221 -17.230                               F
FC.RHO75 C.RHOP1 1.5  0 2 26.500 0.00000 0.00000 0.00000 26.3472 0.00000 -50.000 26.3472 -11.860                               F
FC.RHO76 C.RHOP1 1.6  0 2 26.500 0.00000 0.00000 -44.769 24.4827 0.00000 -50.000 27.0387 -16.639                               F
FC.ROU22 C.ROUP6 2    0 0        22.2107 -6.9243 0.00000 0.00000
FC.SEI21 C.SEIP6 1    0 0        6.36586 -4.0623 0.00000 0.00000
FC.VIL21 C.VILP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FC.VIL71 C.VILP1 1    0 2 26.500 0.00000 0.00000 -36.562 60.6472 0.00000 -96.000 60.6472 -42.424                               F
FCABAN21 CABANP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FCABAN22 CABANP6 1.2  0 0        7.77578 5.48782 0.00000 0.00000
FCABES21 CABESP6 1    0 0        16.9637 -30.127 0.00000 0.00000
FCABRI21 CABRIP6 1.1- 0 0        1.81458 1.62865 0.00000 0.00000
FCAEN 21 CAEN P6 1.1- 0 0        29.6151 -4.8724 0.00000 0.00000
FCAIL521 CAIL5P6 1.1- 0 0        23.1434 -7.7944 0.00000 0.00000
FCALA511 CALA5P7 1    0 0        0.00000 0.00000 0.00000 0.00000
FCALA521 CALA5P6 1-2  0 0        0.00000 89.6961 0.00000 0.00000
FCANTE11 CANTEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FCANTE12 CANTEP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FCANTE21 CANTEP6 1.1- 0 0        56.1061 -48.837 0.00000 0.00000
FCANTE23 CANTEP6 2.1  0 0        30.6824 68.0612 0.00000 0.00000
FCANTE24 CANTEP6 2.2  0 0        3.09479 -11.899 0.00000 0.00000
FCAPEL11 CAPELP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FCAPEL12 CAPELP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FCAPEL21 CAPELP6 1.1- 0 0        2.42552 -6.2099 0.00000 0.00000
FCAPEL23 CAPELP6 2.1- 0 0        2.76377 4.75025 0.00000 0.00000
FCAPEL25 CAPELP6 3.1  0 0        0.00000 0.00000 0.00000 0.00000
FCAPEL26 CAPELP6 xxx  0 0        0.00000 0.00000 0.00000 0.00000
FCARDI21 CARDIP6 1.1  0 0        16.0990 -3.6931 0.00000 0.00000
FCARDI22 CARDIP6 1.2  0 0        17.7335 -0.8205 0.00000 0.00000
FCARIS21 CARISP6 1.1  0 0        1.10029 -5.3418 0.00000 0.00000
FCARIS22 CARISP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FCARR521 CARR5P6 1.1  0 0        0.12092 1.96579 0.00000 0.00000
FCARR522 CARR5P6 1.2- 0 0        -0.9212 -1.0909 0.00000 0.00000
FCARRI21 CARRIP6 1.1- 0 0        32.3127 -62.176 0.00000 0.00000
FCARRI24 CARRIP6 2.1  0 0        7.57909 -32.586 0.00000 0.00000
FCASTA21 CASTAP6 1.1  0 0        22.3771 -4.4240 0.00000 0.00000
FCASTA22 CASTAP6 1.2  0 0        16.6884 -1.0018 0.00000 0.00000
FCASTI71 CASTIP1 1    0 0        0.00000 0.00000 0.00000 0.00000
FCATG111 CATG1P7 1    0 0        0.00000 0.00000 0.00000 0.00000
FCATG171 CATG1P1 1.1  0 2 26.960 0.00000 0.00000 -1353.6 -81.599 -318.00 -1358.0 215.227 -658.45                               F
FCATG211 CATG2P7 1    0 0        0.00000 0.00000 0.00000 0.00000
FCATG271 CATG2P1 1.1  0 2 26.961 0.00000 0.00000 -1353.6 -81.943 -318.00 -1358.0 215.956 -656.77                               F
FCATG311 CATG3P7 1    0 0        54.5939 0.00000 0.00000 0.00000
FCATG371 CATG3P1 1.1  0 2 27.075 0.00000 0.00000 -1353.6 -81.016 -318.00 -1358.0 215.605 -658.07                               F
FCATG411 CATG4P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FCATG471 CATG4P1 1.1  0 2 27.076 0.00000 0.00000 -1353.6 -81.271 -318.00 -1358.0 215.605 -658.07                               F
FCAULA21 CAULAP6 1    0 0        20.8497 -4.2901 0.00000 0.00000
FCAZAR11 CAZARP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCAZAR21 CAZARP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCAZAR23 CAZARP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCBAUD21 CBAUDP6 1.1- 0 0        0.17837 -1.0253 0.00000 0.00000
FCBRY 12 CBRY P7 2    0 0        63.9375 -14.530 0.00000 0.00000
FCERGY11 CERGYP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCERGY13 CERGYP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCERGY15 CERGYP7 3.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCERGY22 CERGYP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FCERGY23 CERGYP6 2.1- 0 0        0.00000 84.7457 0.00000 0.00000
FCERGY25 CERGYP6 3.1  0 0        27.0576 -3.0884 0.00000 0.00000
FCERGY26 CERGYP6 3.2  0 0        0.00000 0.00000 0.00000 0.00000
FCERN 11 CERN P7 1    0 0        156.778 1.82651 0.00000 0.00000
FCERNA21 CERNAP6 1-2  0 0        32.5294 15.0570 0.00000 0.00000
FCESTA21 CESTAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FCHA.S21 CHA.SP6 1.1  0 0        6.05885 0.18386 -2.3424 0.00000 0.00000 -11.000                                               F
FCHA.S22 CHA.SP6 1.2  0 0        3.58339 0.39232 0.00000 0.00000
FCHAB721 CHAB7P6 1.1- 0 0        8.22318 1.13206 0.00000 0.00000
FCHABO21 CHABOP6 1.1- 0 0        42.5606 -21.383 0.00000 0.00000
FCHABR21 CHABRP6 1.1- 0 0        0.77058 -0.7305 0.00000 0.00000
FCHAFF11 CHAFFP7 1A   0 0        57.8555 -4.2150 0.00000 0.00000
FCHAFF12 CHAFFP7 1B   0 0        57.4446 -4.1850 0.00000 0.00000
FCHAFF13 CHAFFP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FCHAFF14 CHAFFP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FCHAIN11 CHAINP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FCHAIN12 CHAINP7 1.2  0 0        -0.1424 -0.2370 0.00000 0.00000
FCHAIN21 CHAINP6 1-2  0 0        127.414 -78.067 0.00000 0.00000
FCHAL721 CHAL7P6 1.1- 0 0        37.0355 18.9381 0.00000 0.00000
FCHALO21 CHALOP6 1-2  0 0        112.345 -7.5249 0.00000 0.00000
FCHAN511 CHAN5P7 1-2  0 0        134.440 -37.025 0.00000 0.00000
FCHAN621 CHAN6P6 1    0 0        42.3835 0.18507 0.00000 0.00000
FCHAPE21 CHAPEP6 1    0 0        17.1474 12.8687 0.00000 0.00000
FCHAPO21 CHAPOP6 1.1- 0 0        0.00000 -1.7785 -4.2267 0.00000 0.00000 -58.900                                               F
FCHARE21 CHAREP6 1.1- 0 0        12.8398 -17.696 0.00000 0.00000
FCHARP11 CHARPP7 1.1- 0 0        42.3426 -22.873 0.00000 0.00000
FCHARP13 CHARPP7 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FCHARP14 CHARPP7 2.2  0 0        42.8418 -14.102 0.00000 0.00000
FCHARP21 CHARPP6 1-2  0 0        36.7708 -15.641 0.00000 0.00000
FCHAST21 CHASTP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCHAST71 CHASTP1 1.1  0 2 24.066 0.00000 0.00000 0.00000 60.6627 0.00000 -95.000 60.6627 -74.110                               F
FCHAST72 CHASTP1 1.2  0 2 26.500 0.00000 0.00000 0.00000 3.36499 0.00000 -90.000 64.8800 -82.640                               F
FCHAST73 CHASTP1 1.3  0 2 26.500 0.00000 0.00000 0.00000 3.11849 0.00000 -102.00 41.9900 -83.440                               F
FCHATI21 CHATIP6 1.1- 0 0        57.2723 -9.9583 0.00000 0.00000
FCHAV621 CHAV6P6 1.1- 0 0        38.1925 -16.962 0.00000 0.00000
FCHENE21 CHENEP6 1.1- 0 0        44.3753 -3.0456 0.00000 0.00000
FCHESN11 CHESNP7 1A1- 0 0        0.00000 0.00000 0.00000 0.00000
FCHESN21 CHESNP6 1.1- 0 0        37.4908 -10.383 0.00000 0.00000
FCHEV521 CHEV5P6 1-2  0 0        102.349 140.149 0.00000 0.00000
FCHEVA11 CHEVAP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FCHEVA12 CHEVAP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FCHEVA13 CHEVAP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCHEVI21 CHEVIP6 1.1- 0 0        42.8818 -4.5200 0.00000 0.00000
FCHEY611 CHEY6P7 1    0 0        0.00000 0.00000 0.00000 0.00000
FCHEY671 CHEY6P1 1.1  0 2 26.500 0.00000 0.00000 0.00000 24.8058 240.000 -253.80 120.570 -164.73                               F
FCHEY672 CHEY6P1 1.2  0 2 26.500 0.00000 0.00000 0.00000 24.7513 240.000 -253.80 120.310 -158.31                               F
FCHIN211 CHIN2P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FCHIN212 CHIN2P7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FCHIN271 CHIN2P1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FCHIN272 CHIN2P1 1.2  0 2 26.905 0.00000 0.00000 -911.16 11.3700 -219.00 -948.00 168.494 -603.08                               F
FCHINX11 CHINXP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FCHINX12 CHINXP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FCHINX71 CHINXP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FCHINX72 CHINXP1 1.2  0 2 26.711 0.00000 0.00000 -259.44 96.9127 -223.03 -948.06 219.962 -746.74                               F
FCHOLE22 CHOLEP6 2    0 0        136.892 22.0176 0.00000 0.00000
FCHOO111 CHOO1P7 1    0 0        51.2395 28.0000 0.00000 0.00000
FCHOO171 CHOO1P1 1.1  0 2 25.890 0.00000 0.00000 -1551.0 -60.161 -342.00 -1551.0 111.789 -689.13                               F
FCHOO211 CHOO2P7 1    0 0        57.3499 19.4554 0.00000 0.00000
FCHOO271 CHOO2P1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FCHOO521 CHOO5P6 1    0 0        19.7144 4.74095 0.00000 0.00000
FCHOO522 CHOO5P6 2    0 0        10.0250 -0.5290 0.00000 0.00000
FCIROL11 CIROLP7 1A1- 0 0        0.00000 0.00000 0.00000 0.00000
FCIROL21 CIROLP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCISSA21 CISSAP6 1    0 0        52.8512 -52.499 0.00000 0.00000
FCIVAU11 CIVAUP7 1.1  0 0        56.0990 25.5637 0.00000 0.00000
FCIVAU12 CIVAUP7 1.2  0 0        53.0884 25.9810 0.00000 0.00000
FCIVAU71 CIVAUP1 1.1  0 2 26.881 0.00000 0.00000 -1551.3 -166.86 -347.04 -1551.3 423.580 -300.00                               F
FCIVAU72 CIVAUP1 1.2  0 2 26.911 0.00000 0.00000 -1533.8 -176.74 -347.04 -1551.3 427.038 -554.22                               F
FCIZE 21 CIZE P6 1.1- 0 0        -0.2053 -3.1202 0.00000 0.00000
FCLEON21 CLEONP6 1-2  0 0        73.2971 -3.9131 0.00000 0.00000
FCLERA11 CLERAP7 1.1- 0 0        2.45798 -4.3593 0.00000 0.00000
FCLOCH21 CLOCHP6 1    0 0        25.7406 2.33486 0.00000 0.00000
FCLOCH22 CLOCHP6 2    0 0        16.0746 2.40059 0.00000 0.00000
FCOCHE11 COCHEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FCOCHE71 COCHEP1 1.1  0 0        -0.1590 -0.6394 0.00000 0.00000
FCOCHE72 COCHEP1 1.2  0 0        -0.1590 -0.6394 0.00000 0.00000
FCOCHE73 COCHEP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FCOLAY21 COLAYP6 1-2  0 0        70.0471 -15.560 0.00000 0.00000
FCOLON21 COLONP6 1.1- 0 0        33.7955 -5.5966 0.00000 0.00000
FCOMM721 COMM7P6 1-2  0 0        29.2489 -7.2717 0.00000 0.00000
FCOMMU21 COMMUP6 1.1- 0 0        -1.4894 -2.7601 0.00000 0.00000
FCOMPI21 COMPIP6 1-2  0 0        22.2282 -9.9438 0.00000 0.00000
FCOMPS21 COMPSP6 1    0 0        11.4012 5.16484 0.00000 0.00000
FCONCA21 CONCAP6 1-2  0 0        61.5261 -10.579 0.00000 0.00000
FCONCE21 CONCEP6 1-2  0 0        28.8419 -4.0889 0.00000 0.00000
FCONF521 CONF5P6 1.1- 0 0        38.8370 2.25617 0.00000 0.00000
FCONST21 CONSTP6 1    0 0        2.46101 0.23997 0.00000 0.00000
FCONTA21 CONTAP6 1    0 0        9.24966 -9.4604 0.00000 0.00000
FCONTA22 CONTAP6 2    0 0        6.92749 -11.946 0.00000 0.00000
FCONVE21 CONVEP6 1    0 0        38.2512 0.90402 0.00000 0.00000
FCOQU521 COQU5P6 1.1  0 0        1.70905 0.69084 0.00000 0.00000
FCOQU522 COQU5P6 1.2  0 0        27.4469 -14.195 0.00000 0.00000
FCOQU721 COQU7P6 1.1  0 0        0.00000 0.37407 0.00000 0.00000
FCOQU722 COQU7P6 1.2  0 0        0.00000 0.22125 0.00000 0.00000
FCOQUA21 COQUAP6 1.1- 0 0        83.2056 -31.498 0.00000 0.00000
FCOR.P11 COR.PP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCOR.P21 COR.PP6 1A-1 0 0        -0.2075 0.42818 0.00000 0.00000
FCORBI21 CORBIP6 1-2  0 0        129.799 3.81509 0.00000 0.00000
FCORD521 CORD5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FCORD522 CORD5P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FCORD571 CORD5P1 1.1  0 2 27.438 0.00000 0.00000 -294.54 316.936 -280.00 -610.17 316.936 -369.07                               F
FCORD572 CORD5P1 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FCORDE21 CORDEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FCORDE71 CORDEP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FCORDE72 CORDEP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FCORIO21 CORIOP6 1.1  0 0        19.8629 -2.2799 0.00000 0.00000
FCORIO22 CORIOP6 1.2  0 0        19.2080 -1.3863 0.00000 0.00000
FCORME21 CORMEP6 1A1- 0 0        48.9264 71.6877 0.00000 0.00000
FCORNI11 CORNIP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCORNI13 CORNIP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCORNI21 CORNIP6 1.1- 0 0        20.7882 -2.6214 0.00000 0.00000
FCORNI24 CORNIP6 2.1- 0 0        33.0731 -17.494 0.00000 0.00000
FCORNI71 CORNIP1 1    0 0        0.00000 62.1006 0.00000 0.00000
FCOSSI21 COSSIP6 1.1- 0 0        34.5021 -20.419 0.00000 0.00000
FCOUBE21 COUBEP6 1-2  0 0        -1.3146 -0.8759 0.00000 0.00000
FCOUCH21 COUCHP6 1-2  0 0        51.6210 10.6172 0.00000 0.00000
FCOUDO21 COUDOP6 1-2  0 0        58.3548 -67.692 0.00000 0.00000
FCOUES21 COUESP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FCOUES71 COUESP1_10.0 0 2 26.500 0.00000 0.00000 0.00000 -10.994 0.00000 -62.000 41.3100 -42.790                               F
FCOUES72 COUESP1_15.0 0 2 26.500 0.00000 0.00000 0.00000 11.1139 0.00000 -31.300 26.0700 -23.590                               F
FCOUES73 COUESP1_15.0 0 2 26.500 0.00000 0.00000 0.00000 11.1139 0.00000 -31.300 24.7300 -20.150                               F
FCOUFF21 COUFFP6 1-2  0 0        0.00000 81.6797 -47.546 0.00000 0.00000 -64.000                                               F
FCOUFF71 COUFFP1 1    0 2 26.500 0.00000 0.00000 -52.949 26.6082 0.00000 -71.300 55.5569 -31.287                               F
FCOULA11 COULAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FCOULA12 COULAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FCOULA13 COULAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FCOULA14 COULAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FCOULA15 COULAP7 3-3B 0 0        0.00000 0.00000 0.00000 0.00000
FCOUPV24 COUPVP6 2.1- 0 0        18.7696 -3.8144 0.00000 0.00000
FCPBLA21 CPBLAP6 1    0 0        9.01987 2.44082 0.00000 0.00000
FCPFL521 CPFL5P6 1    0 0        28.0658 -4.4388 0.00000 0.00000
FCPNIE11 CPNIEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCPNIE13 CPNIEP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCPNIE21 CPNIEP6      0 0        0.00000 0.00000 0.00000 0.00000
FCPNIE22 CPNIEP6      0 0        0.00000 0.00000 0.00000 0.00000
FCPNIE23 CPNIEP6 1.1- 0 0        24.7710 26.6518 0.00000 0.00000
FCPNIE25 CPNIEP6 2.1- 0 0        12.8167 7.28841 0.00000 0.00000
FCPNIE27 CPNIEP6 3.1  0 0        0.00000 0.00000 0.00000 0.00000
FCPNIE28 CPNIEP6 4.1  0 0        0.00000 0.00000 0.00000 0.00000
FCPNOL21 CPNOLP6 1    0 0        11.1486 -13.503 0.00000 0.00000
FCPVAN21 CPVANP6 1-2  0 0        97.5713 -14.635 0.00000 0.00000
FCRAYW21 CRAYWP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FCREC621 CREC6P6 1.1- 0 0        27.5958 -5.2989 0.00000 0.00000
FCRENE11 CRENEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FCRENE12 CRENEP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FCRENE21 CRENEP6 1    0 0        20.9181 -24.249 -4.0393 0.00000 0.00000 -35.600                                               F
FCRENE22 CRENEP6 2    0 0        42.2849 -43.773 -6.6630 0.00000 0.00000 -63.550                                               F
FCRETA21 CRETAP6 1.1- 0 0        36.5033 0.42104 0.00000 0.00000
FCREYS11 CREYSP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCREYS13 CREYSP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCRIME21 CRIMEP6 1.1  0 0        0.00000 26.6244 0.00000 0.00000
FCRIME22 CRIMEP6 1.2  0 0        20.7874 -1.1758 0.00000 0.00000
FCROI621 CROI6P6 1.1- 0 0        0.41958 -0.5282 0.00000 0.00000
FCROIX21 CROIXP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCROLL21 CROLLP6 1    0 0        10.2723 0.13884 0.00000 0.00000
FCROUZ21 CROUZP6 1    0 0        0.82231 -0.0440 0.00000 0.00000
FCRUA511 CRUA5P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FCRUA512 CRUA5P7 1.2  0 0        0.00000 1.72378 0.00000 0.00000
FCRUA513 CRUA5P7 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FCRUA514 CRUA5P7 1.4  0 0        0.00000 0.00000 0.00000 0.00000
FCRUA521 CRUA5P6 1.1  0 0        14.8394 0.11568 0.00000 0.00000
FCRUA522 CRUA5P6 1.2  0 0        1.65624 1.03073 0.00000 0.00000
FCRUA571 CRUA5P1 1.1  0 0        0.00001 0.00001 0.00000 0.00000
FCRUA572 CRUA5P1 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FCRUA573 CRUA5P1 1.3  0 2 26.500 0.00000 0.00000 -555.10 136.719 -216.00 -955.00 165.403 -519.01                               F
FCRUA574 CRUA5P1 1.4  0 2 28.686 0.00001 18.0000 -861.18 -584.43 -216.00 -955.00 148.178 -584.43                               F
FCRUSE21 CRUSEP6 1    0 0        5.38094 -5.0358 0.00000 0.00000
FCSLL821 CSLL8P6 1.1- 0 0        3.18709 -2.6211 0.00000 0.00000
FCSLLE22 CSLLEP6 2    0 0        18.0601 -1.8176 0.00000 0.00000
FCTAUR21 CTAURP6 1.1- 0 0        28.9610 18.4434 0.00000 0.00000
FCUBNE12 CUBNEP7 1A-2 0 0        0.00000 0.00000 0.00000 0.00000
FCUBNE21 CUBNEP6 1-2  0 0        51.7812 -28.381 0.00000 0.00000
FCUPER21 CUPERP6 1.1- 0 0        -0.1467 -1.9319 0.00000 0.00000
FCURBA21 CURBAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FCURBA71 CURBAP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 18.2942 0.00000 -56.000 36.6700 -29.040                               F
FCURBA72 CURBAP1 1.2  0 2 26.500 0.00000 0.00000 0.00000 18.2942 0.00000 -56.000 36.6700 -29.040                               F
FCURBA73 CURBAP1 1.3  0 2 26.500 0.00000 3.24023 0.00000 15.0539 0.00000 -56.000 36.6700 -29.040                               F
FCURTI21 CURTIP6 1.1- 0 0        0.22722 -2.0065 0.00000 0.00000
FCUS.P21 CUS.PP6 1.1- 0 0        17.7361 -41.553 0.00000 0.00000
FCUSTI21 CUSTIP6 1    0 0        50.5154 -2.9094 0.00000 0.00000
FCXDAN71 CXDANP1 1    0 2 26.500 0.00000 2.42000 0.00000 0.00000 0.00000 -12.470 4.71000 -2.9700                               F
FCXNAY21 CXNAYP6 1-2  0 0        82.4229 50.5992 0.00000 0.00000
FCXSSE21 CXSSEP6 1-2  0 0        49.9987 -0.5754 0.00000 0.00000
FCYCOF21 CYCOFP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FCYCOF22 CYCOFP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FCYCOF71 CYCOFP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FCYCOF7_ CYCOFP1_15.0 1 0        0.00000 0.00000 0.00000 0.00000
FCZCEL21 CZCELP6 1    0 0        17.0326 -1.0711 0.00000 0.00000
FCZNEU21 CZNEUP6 1.1- 0 0        42.7056 3.25994 0.00000 0.00000
FCZRIE21 CZRIEP6 1-2  0 0        7.92197 8.74133 0.00000 0.00000
FCZSEU21 CZSEUP6 1    0 0        0.00563 40.1698 0.00000 0.00000
FCZSEU22 CZSEUP6 2    0 0        0.00563 40.1698 0.00000 0.00000
FCZTRY21 CZTRYP6 1.1- 0 0        70.2329 -1.6641 0.00000 0.00000
FD.BRU21 D.BRUP6 1    0 0        -13.995 6.00202 0.00000 0.00000
FD.BUR11 D.BURP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FD.BUR12 D.BURP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FD.BUR71 D.BURP1 1.1  0 2 27.146 0.00000 0.00000 -905.98 -1.6680 -220.08 -930.24 231.888 -617.44                               F
FD.BUR72 D.BURP1 1.2  0 2 27.152 0.00000 0.00000 -930.24 -5.5491 -220.08 -930.24 230.403 -619.30                               F
FD.BUX11 D.BUXP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FD.BUX12 D.BUXP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FD.BUX71 D.BUXP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FD.BUX72 D.BUXP1 1.2  0 2 27.112 0.00000 0.00000 -189.38 36.9018 -180.00 -930.24 272.150 -583.68                               F
FD.FRA21 D.FRAP6 1-2  0 0        27.6846 -6.6302 0.00000 0.00000
FD.GAR21 D.GARP6 1    0 0        -30.235 3.48103 0.00000 0.00000
FDAMBR11 DAMBRP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FDAMBR21 DAMBRP6 1-2  0 0        -24.226 -24.974 0.00000 0.00000
FDAMBR71 DAMBRP1 1    0 0        0.00000 65.6900 0.00000 0.00000
FDAMER21 DAMERP6 1.1- 0 0        44.1658 6.94139 0.00000 0.00000
FDANTO21 DANTOP6 1-2  0 0        38.0271 -23.199 0.00000 0.00000
FDARBL21 DARBLP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FDARCE21 DARCEP6 1.1- 0 0        9.40942 -2.5581 0.00000 0.00000
FDARSE21 DARSEP6 1-2  0 0        37.4228 6.86581 0.00000 0.00000
FDECHY21 DECHYP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FDECHY22 DECHYP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FDECIN21 DECINP6 1    0 0        13.7221 -1.7908 0.00000 0.00000
FDENNA21 DENNAP6 1    0 0        -1.3365 0.06336 0.00000 0.00000
FDETTW21 DETTWP6 1.1- 0 0        40.5538 1.28959 0.00000 0.00000
FDIRIN21 DIRINP6      1 0        0.00000 0.00000 0.00000 0.00000
FDIRIN71 DIRINP1 1.1  0 0        -0.1086 -0.2932 0.00000 0.00000
FDIRIN72 DIRINP1 1.2  0 0        -0.1086 -0.2932 0.00000 0.00000
FDISTR11 DISTRP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FDISTR21 DISTRP6 1    0 0        42.6968 -31.832 0.00000 0.00000
FDOBER21 DOBERP6 1-2  0 0        59.0020 466.470 0.00000 0.00000
FDOMLO11 DOMLOP7 1A-1 0 0        77.1481 -7.2186 0.00000 0.00000
FDOMLO22 DOMLOP6 2    0 0        69.8128 196.131 0.00000 0.00000
FDONZA11 DONZAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FDONZA12 DONZAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FDONZA13 DONZAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FDONZA14 DONZAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FDONZA22 DONZAP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FDONZE21 DONZEP6 1-2  0 0        37.4882 -29.216 0.00000 0.00000
FDOULO21 DOULOP6 1    0 0        16.5991 -5.0891 0.00000 0.00000
FDOUVR21 DOUVRP6 1.1- 0 0        28.1907 1.31982 0.00000 0.00000
FDRANC21 DRANCP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FDRANC22 DRANCP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FDRONN21 DRONNP6 1.1- 0 0        38.3133 -3.2157 -1.0983 0.00000 0.00000 -4.0000                                               F
FDRONN51 DRONNP4 1.1- 0 0        76.9434 -17.194 -10.291 0.00000 0.00000 -36.000                                               F
FDUNES21 DUNESP6 1    0 0        -0.8821 2.23914 0.00000 0.00000
FDURAN21 DURANP6 1.1- 0 0        20.8735 -2.7754 0.00000 0.00000
FDUVIG21 DUVIGP6 1    0 0        14.1742 3.24981 0.00000 0.00000
FE.BOT21 E.BOTP6 1-2  0 0        105.724 -20.830 0.00000 0.00000
FE.HU621 E.HU6P6 1    0 0        -0.3305 -3.0315 0.00000 0.00000
FE.HU671 E.HU6P1 1    0 0        0.00000 0.00000 0.00000 0.00000
FE.HU711 E.HU7P7 1    0 0        0.00000 0.00000 0.00000 0.00000
FE.HU712 E.HU7P7 2    0 0        0.00000 0.00000 0.00000 0.00000
FE.HU771 E.HU7P1 1    0 0        0.00000 0.00000 0.00000 0.00000
FE.HU772 E.HU7P1 2    0 0        0.00000 0.00000 0.00000 0.00000
FE.RHO21 E.RHOP6 1    0 0        5.93715 -5.0896 0.00000 0.00000
FECHAL11 ECHALP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FECHAL12 ECHALP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FECHAL13 ECHALP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FECHAL14 ECHALP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FECHAL21 ECHALP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FECHIN21 ECHINP6 1-2  0 0        53.7478 4.03313 0.00000 0.00000
FEDITH21 EDITHP6 1.1  0 0        -0.3840 -0.1092 0.00000 0.00000
FEDITH22 EDITHP6 1.2  0 0        1.57516 -3.1425 0.00000 0.00000
FEGUZO11 EGUZOP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FEGUZO21 EGUZOP6 1-2. 0 0        34.2101 -50.739 0.00000 0.00000
FELANC21 ELANCP6 1.1- 0 0        91.9927 -26.358 0.00000 0.00000
FELANC24 ELANCP6 2.2  0 0        26.0269 2.64366 0.00000 0.00000
FEMALE21 EMALEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FENCHA21 ENCHAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FENCHA71 ENCHAP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 13.2881 0.00000 -31.400 13.2881 -17.240                               F
FENVAL21 ENVALP6 1-2  0 0        66.0696 47.2624 0.00000 0.00000
FEPINE21 EPINEP6 1    0 0        0.00000 0.78218 0.00000 0.00000
FEPINE22 EPINEP6 2    0 0        31.4451 0.33560 0.00000 0.00000
FEPIZO21 EPIZOP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FEPIZO71 EPIZOP1 1.1  0 0        0.00000 0.00000 -2.0716 10.3138 0.00000 -79.950 21.2204 -25.014                               F
FERASM21 ERASMP6 1    0 0        20.9382 -1.5262 0.00000 0.00000
FESCAI21 ESCAIP6 1-2  0 0        64.2969 -34.698 0.00000 0.00000
FESPI521 ESPI5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FESPI571 ESPI5P1 1.1  0 0        0.00000 0.00000 -11.794 -4.5670 0.00000 -52.000 18.4048 -8.6597                               F
FESTR621 ESTR6P6 1-2  0 0        15.7355 5.18832 0.00000 0.00000
FETINC21 ETINCP6 1.1- 0 0        -0.3684 0.39185 0.00000 0.00000
FETIVA21 ETIVAP6 1.1- 0 0        42.4773 -14.493 0.00000 0.00000
FETUPE21 ETUPEP6 1    0 0        20.5880 4.49112 0.00000 0.00000
FETUPE22 ETUPEP6 2    0 0        40.2405 -10.028 0.00000 0.00000
FEYBEN21 EYBENP6 1.1- 0 0        29.6176 -6.8697 0.00000 0.00000
FF.FRE11 F.FREP7 1-2  0 0        -31.055 -12.288 0.00000 0.00000
FF.LOU21 F.LOUP6 1.1- 0 0        1.25439 -2.2065 0.00000 0.00000
FFAIDH21 FAIDHP6 1    0 0        38.4169 -0.3354 0.00000 0.00000
FFALLO21 FALLOP6 1A-1 0 0        122.206 73.3991 0.00000 0.00000
FFAMAR21 FAMARP6 1-2  0 0        -12.326 101.604 0.00000 0.00000
FFANAU22 FANAUP6 2    0 0        29.8110 -8.6115 0.00000 0.00000
FFARRA21 FARRAP6 1-2  0 0        70.4470 -33.629 0.00000 0.00000
FFAVAR21 FAVARP6 1.1- 0 0        8.81486 -12.104 0.00000 0.00000
FFEROU21 FEROUP6 1    0 0        25.4235 -58.695 0.00000 0.00000
FFESS511 FESS5P7 1.1  0 0        17.4873 7.91496 0.00000 0.00000
FFESS512 FESS5P7 1.2  0 0        17.7133 6.99869 0.00000 0.00000
FFESS521 FESS5P6 1.1  0 0        -4.9991 -0.0601 0.00000 0.00000
FFESS522 FESS5P6 1.2  0 0        -4.9991 -0.0749 0.00000 0.00000
FFESSE21 FESSEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FFESSE22 FESSEP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FFESSH21 FESSHP6 1.1  0 0        -44.536 7.36252 0.00000 0.00000
FFESSH22 FESSHP6 1.2  0 0        -46.908 7.64296 0.00000 0.00000
FFESSH23 FESSHP6 1.3  0 0        0.04283 0.03548 0.00000 0.00000
FFESSH24 FESSHP6 1.4  0 0        0.00000 0.00000 0.00000 0.00000
FFEUIL21 FEUILP6 1.1- 0 0        23.1501 13.7494 0.00000 0.00000
FFEURS21 FEURSP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FFG.IL11 FG.ILEP7 1.1 0 0        0.00000 0.00000 -612.67 -5.4932 620.000 -620.00 150.000 -150.00                               F
FFG.IL12 FG.ILEP7 1.2 0 2 408.51 0.00000 0.00000 612.674 -1027.8 620.000 -620.00 150.000 -1027.8                               F
FFG.IL13 FG.ILEP7 2.1 0 0        0.00000 0.00000 0.00000 0.00000 620.000 -620.00 150.000 -150.00                               F
FFG.IL14 FG.ILEP7 2.2 0 2 405.84 0.00000 0.00000 0.00000 0.00000 620.000 -620.00 150.000 -150.00                               F
FFIRM521 FIRM5P6 1    0 0        0.00000 1.53415 0.00000 0.00000
FFLAMA11 FLAMAP7 1.1  0 0        61.5399 28.9515 0.00000 0.00000
FFLAMA12 FLAMAP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FFLAMA13 FLAMAP7 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FFLAMA14 FLAMAP7 1.4  0 0        1.81845 -16.699 0.00000 0.00000
FFLAMA71 FLAMAP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 -308.00 -1378.0 523.814 -499.97                               F
FFLAMA72 FLAMAP1 1.2  0 2 26.036 0.00000 0.00000 -1343.2 79.5983 -308.00 -1378.0 397.622 -494.02                               F
FFLAMA73 FLAMAP1 1.3  0 2 26.500 0.00000 0.00000 0.00000 0.00000 0.00000 -1787.0 683.930 -1525.5                               F
FFLAME21 FLAMEP6 1.1- 0 0        3.26908 -2.4427 0.00000 0.00000
FFLAND21 FLANDP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FFLEAC21 FLEACP6 1-2  0 0        0.41235 88.1791 0.00000 0.00000
FFLEAC51 FLEACP4 1    0 0        31.6891 -62.193 0.00000 0.00000
FFLEAC52 FLEACP4 2    0 0        46.3817 3.80054 0.00000 0.00000
FFLERS21 FLERSP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FFLERS51 FLERSP4 1    0 0        74.3876 -18.084 0.00000 0.00000
FFLEYR21 FLEYRP6 1-2  0 0        40.5166 -8.3700 0.00000 0.00000
FFLOIR21 FLOIRP6 1-2  0 0        80.3639 -22.228 0.00000 0.00000
FFLORE21 FLOREP6 1-2  0 0        34.2234 8.67147 0.00000 0.00000
FFOCH 21 FOCH P6 1.1  0 0        18.4335 -0.4553 0.00000 0.00000
FFOCH 22 FOCH P6 1.2  0 0        16.0648 -0.6025 0.00000 0.00000
FFOLIE21 FOLIEP6 1    0 0        19.3858 -0.7715 0.00000 0.00000
FFONT 21 FONT P6 1    0 0        25.2378 -15.131 0.00000 0.00000
FFOSSE21 FOSSEP6 1-2  0 0        59.0063 -8.4234 0.00000 0.00000
FFOUSC22 FOUSCP6 2    0 0        1.13729 -34.077 0.00000 0.00000
FFOUTE21 FOUTEP6 1A-1 0 0        30.3956 16.1621 0.00000 0.00000
FFRASN12 FRASNP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FFRASN21 FRASNP6 1    0 0        26.1449 -28.396 0.00000 0.00000
FFRASN71 FRASNP1 1    0 0        0.00000 56.8711 0.00000 0.00000
FFREJU21 FREJUP6 1-2  0 0        56.9845 75.7671 0.00000 0.00000
FFROGE21 FROGEP6 1A-1 0 0        4.69165 -29.542 0.00000 0.00000
FFROMA21 FROMAP6 1.1  0 0        0.54183 2.23762 0.00000 0.00000
FFROMA22 FROMAP6 1.2  0 0        31.4251 14.2419 0.00000 0.00000
FFRONC21 FRONCP6 1.1- 0 0        49.3846 -12.827 0.00000 0.00000
FFRUGE12 FRUGEP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FFRUGE51 FRUGEP4 1.1- 0 2 95.557 0.00000 -13.609 -82.568 140.700 0.00000 -201.10                                               F
FG.AVO12 G.AVOP7 1.1- 0 0        0.00000 0.19298 0.00000 0.00000
FG.AVO15 G.AVOP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FG.BA521 G.BA5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FG.BA571 G.BA5P1 1    0 0        0.00000 0.00000 0.00000 0.00000
FG.BAN22 G.BANP6 2    0 0        41.8626 8.47154 0.00000 0.00000
FG.BAN23 G.BANP6 3    0 0        19.6433 -1.5567 0.00000 0.00000
FG.CAI21 G.CAIP6 1    0 0        3.36620 23.0962 -10.442 0.00000 0.00000 -25.200                                               F
FG.CAI22 G.CAIP6 2    0 0        29.2358 2.37656 0.00000 0.00000
FG.CO621 G.CO6P6 1.2- 0 0        0.00000 -1.6226 0.00000 0.00000
FG.COE21 G.COEP6 1.1- 0 0        9.93762 11.3673 0.00000 0.00000
FG.COL21 G.COLP6 1    0 0        19.1875 4.06269 0.00000 0.00000
FG.COL22 G.COLP6 2    0 0        438.773 211.259 0.00000 0.00000
FG.COU21 G.COUP6 1.1- 0 0        21.4850 -0.1345 0.00000 0.00000
FG.DEN21 G.DENP6 1.1- 0 0        -2.3004 1.59243 0.00000 0.00000
FG.DEN23 G.DENP6 1.3  0 0        0.00000 1.57217 0.00000 0.00000
FG.ILE11 G.ILEP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FG.ILE12 G.ILEP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FG.ILE13 G.ILEP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FG.ILE14 G.ILEP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FG.ILE21 G.ILEP6 1.1- 0 0        43.5164 -0.1451 0.00000 0.00000
FG.MAS21 G.MASP6 1.1- 0 0        26.7196 3.32467 0.00000 0.00000
FG.POR21 G.PORP6 1.1- 0 0        -0.8811 -2.1460 0.00000 0.00000
FG.POR23 G.PORP6 1.3  0 0        5.84718 -0.0615 0.00000 0.00000
FG.QUE21 G.QUEP6 1    0 0        27.0840 -39.105 0.00000 0.00000
FG.RIV21 G.RIVP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FG.RIV71 G.RIVP1 1.1  0 0        -0.1035 2.79267 0.00000 0.00000
FG.ROU21 G.ROUP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FG.ROU22 G.ROUP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FG.ROU23 G.ROUP6 3.1  0 0        0.00000 0.00000 0.00000 0.00000
FG.ROU24 G.ROUP6 4.1  0 0        0.00000 0.00000 0.00000 0.00000
FG.SOL12 G.SOLP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FG.SOL21 G.SOLP6      1 0        0.00000 0.00000 0.00000 0.00000
FG.SYN21 G.SYNP6 1.1- 0 0        14.7236 -7.2860 0.00000 0.00000
FG.SYN23 G.SYNP6 2.1  0 0        14.4470 -7.2082 0.00000 0.00000
FG.SYN24 G.SYNP6 2.2  0 0        14.6308 -9.0447 0.00000 0.00000
FGABIO21 GABIOP6 1    0 0        36.7777 -21.320 0.00000 0.00000
FGALER21 GALERP6 1.1  0 0        9.58036 -3.5382 0.00000 0.00000
FGALER22 GALERP6 1.2  0 0        14.9036 -3.1956 0.00000 0.00000
FGALOR11 GALORP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FGALOR21 GALORP6 1    0 0        0.00000 89.0537 0.00000 0.00000
FGAMBE21 GAMBEP6 1.1  0 0        10.9902 -0.9383 0.00000 0.00000
FGAMBE22 GAMBEP6 1.2  0 0        1.48144 0.48219 0.00000 0.00000
FGAMBS21 GAMBSP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FGAMBS71 GAMBSP1 1.1  0 2 26.500 0.00000 0.00000 -45.521 29.7305 0.00000 -49.000 29.7305 -21.503                               F
FGAMBS72 GAMBSP1 1.2  0 2 26.500 0.00000 0.00000 0.00000 31.6478 0.00000 -24.500 31.6478 -19.280                               F
FGAMPA21 GAMPAP6 1-2  0 0        55.6425 -11.930 0.00000 0.00000
FGANGE21 GANGEP6 1.1- 0 0        10.6356 -6.6046 0.00000 0.00000
FGARCH21 GARCHP6 1.1- 0 0        25.9227 -13.251 0.00000 0.00000
FGARD721 GARD7P6 1.1- 0 0        21.2741 -11.638 0.00000 0.00000
FGARIB21 GARIBP6 1    0 0        21.3469 -4.3218 0.00000 0.00000
FGARIE21 GARIEP6 1.1- 0 0        10.2924 -2.4337 0.00000 0.00000
FGARRI21 GARRIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FGARRI71 GARRIP1 1    0 2 26.318 0.00000 0.00000 -13.840 11.0270 0.00000 -30.550 16.0233 -14.942                               F
FGATEL22 GATELP6 2    0 0        -4.0692 10.2522 0.00000 0.00000
FGATI511 GATI5P7 1A-1 0 0        18.4125 -23.658 0.00000 0.00000
FGAUDI11 GAUDIP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FGAUDI12 GAUDIP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FGAUDI13 GAUDIP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FGAUDI14 GAUDIP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FGAUDI21 GAUDIP6 1    0 0        0.00000 -13.435 0.00000 0.00000
FGAUDI22 GAUDIP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FGAUGL11 GAUGLP7 1A-1 0 0        45.5726 -36.864 0.00000 0.00000
FGAVRE11 GAVREP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FGAVRE12 GAVREP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FGAVRE13 GAVREP7 2.1- 0 0        84.6690 -41.538 0.00000 0.00000
FGAVRE21 GAVREP6 1    0 0        4.29681 -17.648 0.00000 0.00000
FGAVRE22 GAVREP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FGEN.P11 GEN.PP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FGEN.P13 GEN.PP7 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FGEN.P14 GEN.PP7 2.2  0 0        0.00000 0.00000 0.00000 0.00000
FGEN.P21 GEN.PP6 1A   0 0        0.00000 0.00000 0.00000 0.00000
FGEN.P22 GEN.PP6 1B   0 0        0.00000 0.00000 0.00000 0.00000
FGEN.P23 GEN.PP6 2A   0 0        0.00000 0.00000 0.00000 0.00000
FGEN.P24 GEN.PP6 2B   0 0        0.00000 0.00000 0.00000 0.00000
FGEN.P71 GEN.PP1 1    0 0        0.00000 61.4456 0.00000 0.00000
FGENIS21 GENISP6 1.1  0 0        0.00000 0.11648 0.00000 0.00000
FGENIS22 GENISP6 1.2  0 0        0.00000 0.12754 0.00000 0.00000
FGENIS23 GENISP6 1.3  0 0        0.00000 0.11660 0.00000 0.00000
FGENIS24 GENISP6 1.4  0 0        0.00000 0.12759 0.00000 0.00000
FGENIS25 GENISP6 1.5  0 0        0.00000 0.00000 0.00000 0.00000
FGENIS26 GENISP6 1.6  0 0        0.00000 0.00000 0.00000 0.00000
FGENIS71 GENISP1 1.1  0 2 26.500 0.00000 0.00000 -66.000 64.5401 0.00000 -66.000 64.5401 -20.910                               F
FGENIS72 GENISP1 1.2  0 2 27.767 0.00000 0.00000 -2.0925 0.05241 0.00000 -70.000 40.0000 -37.791                               F
FGENIS73 GENISP1 1.3  0 2 27.913 0.00000 0.00000 0.00000 -2.1361 0.00000 -66.000 40.0000 -38.210                               F
FGENIS74 GENISP1 1.4  0 2 26.500 0.00000 0.00000 -66.000 60.1264 0.00000 -66.000 60.1264 -32.500                               F
FGENIS75 GENISP1 1.5  0 2 26.500 0.00000 0.00000 -66.000 61.5805 0.00000 -66.000 61.5805 -37.240                               F
FGENIS76 GENISP1 1.6  0 2 28.218 0.00000 0.00000 -66.000 17.3935 0.00000 -66.000 39.9900 -16.460                               F
FGENIT22 GENITP6 2    0 0        17.3521 -3.7714 0.00000 0.00000
FGENN321 GENN3P6 1    0 0        0.00000 0.57511 0.00000 0.00000
FGENN371 GENN3P1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FGERST21 GERSTP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FGERST71 GERSTP1 1.1  0 2 26.500 0.00000 0.00000 -47.400 50.0351 0.00000 -47.400 50.0351 -10.810                               F
FGERST72 GERSTP1 1.2  0 2 26.500 0.00000 0.00000 -47.400 50.0344 0.00000 -47.400 50.0344 -11.148                               F
FGERST73 GERSTP1 1.3  0 0        -0.0548 -0.2756 0.00000 0.00000
FGERVA21 GERVAP6 1    0 0        -59.706 0.35188 0.00000 0.00000
FGIEN 21 GIEN P6 1-2  0 0        53.7057 -15.528 0.00000 0.00000
FGINES21 GINESP6 1.1- 0 0        121.493 -30.287 0.00000 0.00000
FGIVOR21 GIVORP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FGOBEL21 GOBELP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FGOBEL22 GOBELP6 1.2  0 0        20.0443 -2.5925 0.00000 0.00000
FGODIN21 GODINP6 1-2  0 0        41.9124 -33.146 0.00000 0.00000
FGOLBE21 GOLBEP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FGOLBE71 GOLBEP1 1.1- 0 2 26.500 37.7522 20.3111 0.00000 171.565 0.00000 -12.500 171.565 -12.110                               F
FGOLF511 GOLF5P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FGOLF512 GOLF5P7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FGOLF571 GOLF5P1 1.1  0 2 26.750 0.00000 0.00000 -1310.0 -206.04 -1290.0 -1310.0 361.561 -648.73                               F
FGOLF572 GOLF5P1 1.2  0 2 26.766 0.00000 0.00000 -1310.0 -212.69 -1290.0 -1310.0 361.560 -648.73                               F
FGOLIN21 GOLINP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FGOLIN71 GOLINP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 3.07776 0.00000 -22.050 8.39000 -13.120                               F
FGOLIN72 GOLINP1 1.2  0 2 26.500 0.00000 0.00000 0.00000 3.04037 0.00000 -22.050 8.39000 -13.120                               F
FGONES21 GONESP6 1.1- 0 0        1.55323 -2.1639 0.00000 0.00000
FGOURJ21 GOURJP6 1.1- 0 0        -7.5440 11.4379 0.00000 0.00000
FGOUVI21 GOUVIP6 1.1- 0 0        12.8145 -3.4312 0.00000 0.00000
FGRACI21 GRACIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FGRACI71 GRACIP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FGRAFF21 GRAFFP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FGRAFF22 GRAFFP6 2    0 0        73.5093 43.9417 0.00000 0.00000
FGRAMO22 GRAMOP6 2    0 0        6.89386 -5.9486 0.00000 0.00000
FGRAND21 GRANDP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FGRAND71 GRANDP1 1.1  0 2 26.500 0.00000 0.00000 -0.0573 9.87530 0.00000 -36.200 23.5385 -25.617                               F
FGRAND72 GRANDP1 1.2  0 2 26.500 0.00000 0.00000 -0.0573 9.83292 0.00000 -36.200 21.2990 -24.777                               F
FGRANZ11 GRANZP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000
FGRANZ21 GRANZP6 1A-1 0 0        0.00000 0.00000 0.00000 0.00000
FGRAV511 GRAV5P7 1    0 0        0.00000 0.00000 0.00000 0.00000
FGRAV512 GRAV5P7 2    0 0        0.00000 0.00000 0.00000 0.00000
FGRAV513 GRAV5P7 3    0 0        0.00000 0.00000 0.00000 0.00000
FGRAV514 GRAV5P7 4    0 0        0.00000 0.00000 0.00000 0.00000
FGRAV515 GRAV5P7 5    0 0        0.00000 0.00000 0.00000 0.00000
FGRAV516 GRAV5P7 6    0 0        0.00000 0.00000 0.00000 0.00000
FGRAV521 GRAV5P6 1    0 0        -1.3372 -5.2517 0.00000 0.00000
FGRAV522 GRAV5P6 2    0 0        -1.3374 -0.9660 0.00000 0.00000
FGRAV571 GRAV5P1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FGRAV572 GRAV5P1 1.2  0 2 26.750 0.00000 0.00000 -947.00 28.4109 -217.00 -947.00 146.885 -604.13                               F
FGRAV573 GRAV5P1 1.3  0 2 26.742 0.00000 0.00000 -947.00 30.3657 -217.00 -947.00 148.605 -605.11                               F
FGRAV574 GRAV5P1 1.4  0 2 26.934 0.00000 0.00000 -947.00 -19.171 -217.00 -947.00 100.000 -20.000                               F
FGRAV575 GRAV5P1 1.5  0 0        0.00000 0.00000 0.00000 0.00000
FGRAV576 GRAV5P1 1.6  0 2 27.878 0.00000 0.00000 -947.00 -273.56 -217.00 -947.00                                               F
FGRENA21 GRENAP6 1.1- 0 0        -0.2437 -3.3436 0.00000 0.00000
FGREPI11 GREPIP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FGREPI12 GREPIP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FGREPI61 GREPIP3 1-2  0 0        111.479 -26.050 0.00000 0.00000
FGREZI21 GREZIP6 1    0 0        36.2533 -20.465 0.00000 0.00000
FGRIGN21 GRIGNP6 1    0 0        40.7824 -14.704 0.00000 0.00000
FGRIGN22 GRIGNP6 2    0 0        15.0842 5.26949 0.00000 0.00000
FGRIM521 GRIM5P6 1.1- 0 0        52.3786 73.4765 0.00000 0.00000
FGRISO21 GRISOP6 1-2  0 0        24.4332 -5.4723 0.00000 0.00000
FGROSN11 GROSNP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FGROSN12 GROSNP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FGROSN21 GROSNP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FGROSN22 GROSNP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FGUARB21 GUARBP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FGUARB23 GUARBP6 2.1- 0 0        14.6544 -2.2930 0.00000 0.00000
FGUARB25 GUARBP6 3.2  0 0        0.00000 0.00000 0.00000 0.00000
FGUARB26 GUARBP6 4.2  0 0        0.00000 0.00000 0.00000 0.00000
FGUARB27 GUARBP6 xxx  0 0        0.00000 0.00000 0.00000 0.00000
FGUARB28 GUARBP6 xxx  0 0        0.00000 0.00000 0.00000 0.00000
FGUEBW21 GUEBWP6 1    0 0        17.7822 -3.4311 0.00000 0.00000
FGUER821 GUER8P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FGUER871 GUER8P1 1.1  0 2 27.681 0.00000 0.00000 -8.2566 11.2250 -7.7518 -26.350 11.2250 -4.0000                               F
FGUERS21 GUERSP6 1-2  0 0        125.695 27.1211 0.00000 0.00000
FGUESD21 GUESDP6      1 0        0.00000 0.00000 0.00000 0.00000
FGUESD71 GUESDP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 0.00000 0.00000 -104.21 66.9479 -132.08                               F
FGUEUG21 GUEUGP6 1-2  0 0        42.1146 -21.962 0.00000 0.00000
FGUPIE21 GUPIEP6 1-2  0 0        84.2951 58.4589 0.00000 0.00000
FH.BOR21 H.BORP6 1-2  0 0        34.6169 -10.348 0.00000 0.00000
FH.BOU21 H.BOUP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FH.BOU71 H.BOUP1 1    0 2 26.500 0.00000 0.00000 -17.329 59.5333 0.00000 -40.600 59.5333 -21.745                               F
FH.DIE21 H.DIEP6 1    0 0        38.7644 -1.5094 0.00000 0.00000
FH.FAL21 H.FALP6 1A   0 0        -177.28 41.4595 0.00000 0.00000
FH.FAL22 H.FALP6 1B   0 0        -173.38 39.0852 0.00000 0.00000
FH.PAU11 H.PAUP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FH.PAU21 H.PAUP6 1-2  0 0        76.9404 -15.859 0.00000 0.00000
FH.PAU71 H.PAUP1 1    0 0        0.00000 62.2064 0.00000 0.00000
FH.TOU21 H.TOUP6      1 0        0.00000 0.00000 0.00000 0.00000
FH.VIE21 H.VIEP6 1-2  0 0        -9.4503 -38.654 -40.434 0.00000 0.00000 -212.65                                               F
FH.VIN21 H.VINP6 1.1- 0 0        53.3428 0.63287 0.00000 0.00000
FH.VIN23 H.VINP6 2.1- 0 0        26.2944 14.2730 0.00000 0.00000
FHAGU521 HAGU5P6 1.1  0 0        35.5471 -16.417 0.00000 0.00000
FHAGU522 HAGU5P6 1.2  0 0        32.9908 -14.209 0.00000 0.00000
FHALLE21 HALLEP6 1    0 0        24.3012 0.13525 0.00000 0.00000
FHANNA21 HANNAP6 1    0 0        12.8257 -1.7690 0.00000 0.00000
FHANNA22 HANNAP6 2    0 0        15.0581 -7.3302 0.00000 0.00000
FHARC721 HARC7P6 1A-1 0 0        24.8641 10.9627 0.00000 0.00000
FHARDT21 HARDTP6 1    0 0        12.3768 -6.5489 0.00000 0.00000
FHAVR511 HAVR5P7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FHAVR521 HAVR5P6 1.1- 0 0        12.6711 4.18115 0.00000 0.00000
FHELLE21 HELLEP6 1.1- 0 2 242.01 48.2116 -7.8423 0.00000 639.148 0.00000 -2.0000                                               F
FHERBL21 HERBLP6 1    0 0        17.9724 -10.301 0.00000 0.00000
FHERBL22 HERBLP6 2    0 0        16.5819 -8.2921 0.00000 0.00000
FHERMI21 HERMIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FHERMI71 HERMIP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 0.00000 0.00000 -68.100 19.7300 -46.940                               F
FHERMI72 HERMIP1 1.2  0 2 26.500 0.00000 0.00000 0.00000 0.00000 0.00000 -68.100 33.6900 -42.900                               F
FHERRE21 HERREP6 1    0 0        24.7301 -52.030 0.00000 0.00000
FHERS511 HERS5P7 1.1- 0 0        -0.6660 -4.6247 0.00000 0.00000
FHIRSI21 HIRSIP6 1    0 0        25.6671 -1.2617 0.00000 0.00000
FHOLQU21 HOLQUP6 1.1- 0 0        49.1177 13.1936 0.00000 0.00000
FHOLQU23 HOLQUP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FHOSPI21 HOSPIP6 1    0 0        0.30351 1.44826 0.00000 0.00000
FHOSPI71 HOSPIP1 1.1  0 0        -0.0658 -0.5510 0.00000 0.00000
FHOSPI72 HOSPIP1 1.2  0 0        -0.0658 -0.5510 0.00000 0.00000
FHOSPI73 HOSPIP1 1.3  0 0        -0.0658 -0.5510 0.00000 0.00000
FHOUDR11 HOUDRP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FHOUDR12 HOUDRP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FHOURA21 HOURAP6 1    0 0        4.33697 -14.037 0.00000 0.00000
FHYERE21 HYEREP6 1.1- 0 0        64.4706 28.8195 0.00000 0.00000
FI.NAP21 I.NAPP6 1.1- 0 0        43.8549 21.1484 0.00000 0.00000
FISBE521 ISBE5P6 1    0 0        27.9475 19.2018 0.00000 0.00000
FISCLE21 ISCLEP6 1.1  0 0        0.44121 -0.0172 0.00000 0.00000
FISCLE22 ISCLEP6 1.2  0 0        0.07187 -0.4209 0.00000 0.00000
FISSEL11 ISSELP7 1    0 0        16.0686 -7.9093 0.00000 0.00000
FISSEL12 ISSELP7 2    0 0        16.0421 3.74796 0.00000 0.00000
FISSOI21 ISSOIP6 1-2  0 0        28.4571 -52.647 0.00000 0.00000
FIZERN21 IZERNP6 1.1- 0 0        9.31564 -3.0783 0.00000 0.00000
FJ.VIL21 J.VILP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FJ.VIL71 J.VILP1 1    0 2 26.500 0.00000 0.00000 -1.6338 58.7306 9.45000 -53.450 58.7306 -20.816                               F
FJACQU21 JACQUP6 1.1- 0 0        17.4467 -6.2309 0.00000 0.00000
FJALIS21 JALISP6 1-2  0 0        91.2504 -45.823 0.00000 0.00000
FJAMET21 JAMETP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FJAMET71 JAMETP1 1    0 0        0.00000 0.00000 0.00000 0.00000
FJAVEL21 JAVELP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FJAVEL22 JAVELP6 1.2  0 0        15.1155 -3.6853 0.00000 0.00000
FJEUXE21 JEUXEP6 1    0 0        30.9014 -5.7572 0.00000 0.00000
FJONQU11 JONQUP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FJONQU21 JONQUP6 1.1- 0 0        70.5668 -46.863 0.00000 0.00000
FJOUX 21 JOUX P6 1-2  0 0        57.8186 -13.742 0.00000 0.00000
FJUMEA11 JUMEAP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FJUMEA12 JUMEAP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FJUMEA21 JUMEAP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FJUSTI21 JUSTIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FJUSTI71 JUSTIP1 1.1  0 2 26.500 0.00000 2.26020 -16.328 54.1052 0.00000 -52.280 54.1052 -18.860                               F
FJUVIG21 JUVIGP6 1    0 0        19.5839 -11.929 0.00000 0.00000
FKEMBS21 KEMBSP6 1    0 0        19.6450 -7.6173 0.00000 0.00000
FKEMBS22 KEMBSP6 2    0 0        17.6282 -12.119 0.00000 0.00000
FKEMBS71 KEMBSP1 1.1  0 2 26.500 0.00000 0.00000 -25.000 29.4774 0.00000 -25.000 29.4774 -16.370                               F
FKEMBS72 KEMBSP1 1.2  0 2 26.500 0.00000 3.71691 -26.350 25.7312 0.00000 -26.350 25.7312 -18.080                               F
FKEMBS73 KEMBSP1 1.3  0 2 26.500 0.00000 0.00000 -55.350 28.1180 0.00000 -55.350 28.1180 -31.880                               F
FL.BAL71 L.BALP1 1    0 2 26.500 0.00000 2.01000 0.00000 0.00000 0.00000 -8.8000 1.99000 -2.1700                               F
FL.CE221 L.CE2P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FL.CE271 L.CE2P1 1    0 0        -0.0658 -0.1323 0.00000 0.00000
FL.CHA21 L.CHAP6 1.1- 0 0        9.49171 -4.7097 0.00000 0.00000
FL.DEL21 L.DELP6 1    0 0        0.33303 -1.0038 0.00000 0.00000
FL.NEU21 L.NEUP6 1.1- 0 0        -61.259 47.3871 0.00000 0.00000
FL.NEU24 L.NEUP6 2.2- 0 0        0.00000 0.00000 0.00000 0.00000
FL.NOI21 L.NOIP6      1 0        0.00000 0.00000 0.00000 0.00000
FL.OO 71 L.OO P1 1    0 0        0.00000 0.00000 0.00000 0.00000
FLAFIG21 LAFIGP6 1    0 0        -0.0406 -0.2624 0.00000 0.00000
FLAFIG71 LAFIGP1 1    0 0        -0.0406 -0.2624 0.00000 0.00000
FLAGAF21 LAGAFP6 1.1  0 0        14.7912 8.06443 0.00000 0.00000
FLAGAF22 LAGAFP6 1.2  0 0        16.6232 8.95745 0.00000 0.00000
FLAMOR21 LAMORP6 1.1- 0 0        7.60422 -2.9294 0.00000 0.00000
FLANAU21 LANAUP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FLANAU71 LANAUP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 7.37362 0.00000 -21.700 18.6300 -28.250                               F
FLANDE21 LANDEP6 1.1  0 0        30.2721 -13.917 0.00000 0.00000
FLANDE22 LANDEP6 1.2  0 0        31.4808 -6.3621 0.00000 0.00000
FLANDR21 LANDRP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FLANDR22 LANDRP6 2    0 0        26.2789 -12.855 0.00000 0.00000
FLANEU21 LANEUP6 1    0 0        53.7044 -5.7331 0.00000 0.00000
FLANEU22 LANEUP6 2    0 0        55.5185 3.02431 0.00000 0.00000
FLANG621 LANG6P6 1    0 0        11.4145 -4.9055 0.00000 0.00000
FLANG622 LANG6P6 2    0 0        26.4463 -9.2415 0.00000 0.00000
FLANNE21 LANNEP6 1-2  0 0        28.2923 -105.82 0.00000 0.00000
FLAOS 21 LAOS P6 1    0 0        24.4884 -1.7718 0.00000 0.00000
FLAPAR21 LAPARP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FLAPAR71 LAPARP1 1.1  0 0        -0.0548 -0.5511 0.00000 0.00000
FLARCA11 LARCAP7 1.1- 0 0        140.417 -48.863 0.00000 0.00000
FLARDI21 LARDIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FLARDI71 LARDIP1 1.1  0 2 26.500 2.34083 0.00000 0.00000 1.44252 0.00000 -23.140 1.98000 -15.100                               F
FLARDI72 LARDIP1 1.2  0 2 26.500 0.00000 0.00000 0.00000 1.45165 0.00000 -23.140 1.98000 -15.100                               F
FLATEN11 LATENP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FLATEN13 LATENP7 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FLATEN14 LATENP7 2.2  0 0        0.00000 0.00000 0.00000 0.00000
FLATEN21 LATENP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FLATEN24 LATENP6 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FLATEN25 LATENP6 2.2- 0 0        0.00000 0.00000 0.00000 0.00000
FLATEN71 LATENP1 1    0 0        0.00000 0.00000 0.00000 0.00000
FLAUNA11 LAUNAP7 1.1- 0 0        97.9208 160.358 0.00000 0.00000
FLAUNA23 LAUNAP6 2.1- 0 0        62.3888 35.9304 0.00000 0.00000
FLAVAL21 LAVALP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FLAVAL51 LAVALP4 1-2  0 0        141.619 -49.505 0.00000 0.00000
FLAVER23 LAVERP6 1.1- 0 0        86.8413 6.45471 0.00000 0.00000
FLAVER27 LAVERP6 3.1  0 0        0.00000 0.00000 0.00000 0.00000
FLAVER28 LAVERP6 4.1  0 0        0.00000 0.00000 0.00000 0.00000
FLAVEY21 LAVEYP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FLAVEY71 LAVEYP1 1.1  0 2 28.325 0.00000 0.00000 -14.605 -12.105 0.00000 -75.110 22.9127 -25.163                               F
FLAVEY72 LAVEYP1 1.2  0 2 27.926 0.00000 0.00000 -9.9268 -2.2742 0.00000 -42.960 13.5253 -14.864                               F
FLEGUE21 LEGUEP6 1-2  0 0        66.3066 -37.506 0.00000 0.00000
FLESCA22 LESCAP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FLESCA61 LESCAP3 1-2  0 0        13.3234 -1.7719 0.00000 0.00000
FLESQU11 LESQUP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FLESQU21 LESQUP6 1.1- 0 0        62.5079 46.2156 0.00000 0.00000
FLESQU71 LESQUP1 1    0 0        0.00000 57.0771 0.00000 0.00000
FLESTA21 LESTAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FLESTR21 LESTRP6 1.1- 0 0        50.4788 55.7543 0.00000 0.00000
FLEVAL21 LEVALP6 1    0 0        22.6342 1.08117 0.00000 0.00000
FLEVAL22 LEVALP6 2    0 0        25.8971 2.46377 0.00000 0.00000
FLEVAL23 LEVALP6 3    0 0        0.00000 1.86441 0.00000 0.00000
FLIERS21 LIERSP6 1-2  0 0        24.0406 -6.0058 0.00000 0.00000
FLIESS21 LIESSP6 1.1- 0 0        1.75143 -13.965 0.00000 0.00000
FLIGNA21 LIGNAP6 1    0 0        50.4914 6.71177 0.00000 0.00000
FLIMEU11 LIMEUP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FLIMEU21 LIMEUP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FLIMEU71 LIMEUP1 1    0 0        0.00000 63.6068 0.00000 0.00000
FLINGO21 LINGOP6 1    0 0        12.0900 -32.873 0.00000 0.00000
FLINGO22 LINGOP6 2    0 0        25.3103 31.4719 0.00000 0.00000
FLISSE21 LISSEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FLIVIE21 LIVIEP6 1-2  0 0        6.59070 -49.928 0.00000 0.00000
FLOGEL11 LOGELP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FLOGEL14 LOGELP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FLOGEL21 LOGELP6 1.1- 0 0        87.4400 3.25314 0.00000 0.00000
FLOGES21 LOGESP6 1.1- 0 0        59.0230 -25.973 0.00000 0.00000
FLONG421 LONG4P6 1.1- 0 0        36.6410 -1.4042 0.00000 0.00000
FLONG621 LONG6P6 1    0 0        15.3902 -0.7669 0.00000 0.00000
FLONG622 LONG6P6 2    0 0        14.8515 -9.2123 0.00000 0.00000
FLONG921 LONG9P6 1.1- 0 0        80.2843 27.0016 0.00000 0.00000
FLONNY11 LONNYP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FLONNY12 LONNYP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FLONNY13 LONNYP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FLONNY14 LONNYP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FLOSCO21 LOSCOP6 1-2  0 0        89.2527 -32.618 0.00000 0.00000
FLOUIS11 LOUISP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FLOUIS12 LOUISP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FLOUIS51 LOUISP4 1.1- 0 0        3.36365 -43.453 0.00000 0.00000
FLUMES21 LUMESP6 1-2  0 0        26.9178 -5.8692 0.00000 0.00000
FLUTTE21 LUTTEP6 1    0 0        29.2910 -9.8985 0.00000 0.00000
FLUTTE22 LUTTEP6 2    0 0        55.4736 -25.749 0.00000 0.00000
FM.BRU21 M.BRUP6 1-2  0 0        15.2115 -13.402 0.00000 0.00000
FM.LAN11 M.LANP7 1.1- 0 0        26.3635 -13.096 0.00000 0.00000
FM.LAN13 M.LANP7 2.1- 0 0        26.2925 -13.062 0.00000 0.00000
FM.LIL21 M.LILP6 1.1  0 0        12.4503 -0.9376 0.00000 0.00000
FM.LIL22 M.LILP6 1.2  0 0        12.3258 -0.2877 0.00000 0.00000
FM.MA521 M.MA5P6 1.1- 0 0        20.5431 -1.6707 -1.5250 0.00000 0.00000 -24.000                                               F
FM.MO521 M.MO5P6 1.1  0 0        3.80588 1.84690 0.00000 0.00000
FM.MO522 M.MO5P6 1.2  0 0        0.18898 -0.6731 0.00000 0.00000
FM.MOR21 M.MORP6 1-2  0 0        57.4027 -18.843 0.00000 0.00000
FM.PON11 M.PONP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FM.PON21 M.PONP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FM.PON71 M.PONP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FM.PON72 M.PONP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FM.PON73 M.PONP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FM.PON74 M.PONP1 1.4  0 0        0.00000 0.00000 0.00000 0.00000
FM.SEI11 M.SEIP7 1A   0 0        12.5092 -16.089 0.00000 0.00000
FM.SEI12 M.SEIP7 1B   0 0        -1.1243 -11.617 0.00000 0.00000
FM.SEI13 M.SEIP7 2A   0 0        -0.7476 -10.185 0.00000 0.00000
FM.SEI14 M.SEIP7 2B   0 0        7.90412 -8.6325 0.00000 0.00000
FMACON21 MACONP6 1-2  0 0        72.3876 -12.727 0.00000 0.00000
FMADE521 MADE5P6 1    0 0        -1.9998 3.01536 0.00000 0.00000
FMADE621 MADE6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FMADE671 MADE6P1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FMADE672 MADE6P1 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FMAGEN21 MAGENP6 1    0 0        27.4133 -2.5671 0.00000 0.00000
FMAGNY21 MAGNYP6 1    0 0        52.5700 10.3462 0.00000 0.00000
FMALA621 MALA6P6 1.1- 0 0        15.9673 -0.8679 0.00000 0.00000
FMALA623 MALA6P6 2.1- 0 0        12.4141 -1.8781 0.00000 0.00000
FMALEC21 MALECP6 1.1- 0 0        20.1883 -8.1604 0.00000 0.00000
FMALGO21 MALGOP6 1    0 0        4.50524 -1.0235 0.00000 0.00000
FMALGO22 MALGOP6 2    0 0        4.33581 -10.507 0.00000 0.00000
FMALGO71 MALGOP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 21.8841 0.00000 -76.000 40.5000 -49.700                               F
FMALGO72 MALGOP1 1.2  0 2 26.500 0.00000 0.00000 0.00000 32.6294 0.00000 -80.000 51.1000 -59.000                               F
FMALGO73 MALGOP1 1.3  0 2 26.500 0.00000 0.00000 0.00000 0.00000 0.00000 -76.000 39.9000 -49.230                               F
FMALGO74 MALGOP1 1.4  0 2 26.500 0.00000 0.00000 0.00000 32.5992 0.00000 -80.000 48.8300 -56.070                               F
FMALIN21 MALINP6 1-2  0 0        93.9057 -31.463 0.00000 0.00000
FMALLE21 MALLEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FMALLE71 MALLEP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 11.5794 0.00000 -32.570 12.6300 -23.910                               F
FMALLE72 MALLEP1 1.2  0 2 26.500 0.00000 1.05722 0.00000 10.5222 0.00000 -32.570 12.6300 -23.910                               F
FMALLE73 MALLEP1 1.3  0 2 28.811 0.00000 0.00000 -5.2143 -15.583 0.00000 -32.570 12.6184 -23.654                               F
FMAMBE11 MAMBEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMAMBE13 MAMBEP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMAMBE21 MAMBEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FMAMBE22 MAMBEP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FMANDA11 MANDAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FMANDA12 MANDAP7 1B   0 0        0.00000 -170.73 0.00000 0.00000
FMANDA13 MANDAP7 2A   0 0        0.00000 -170.73 0.00000 0.00000
FMANDA14 MANDAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FMANDA21 MANDAP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMANDA23 MANDAP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMANDA25 MANDAP6 3.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMANOI21 MANOIP6 1.1- 0 0        68.5670 15.5369 0.00000 0.00000
FMANOS21 MANOSP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FMANOS71 MANOSP1 1.1  0 2 27.781 0.00000 0.00000 0.00000 -13.091 0.00000 -50.000 17.9700 -42.910                               F
FMARCK21 MARCKP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FMARCK22 MARCKP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FMARCK71 MARCKP1 1.1  0 2 26.500 0.00000 0.00000 -44.500 12.4528 0.00000 -44.500 23.2600 -10.580                               F
FMARCK72 MARCKP1 1.2  0 2 26.500 0.00000 0.00000 -44.500 12.4528 0.00000 -44.500 22.5600 -10.760                               F
FMARCK73 MARCKP1 1.3  0 2 26.500 0.00000 0.00000 -21.870 13.8996 0.00000 -37.500 20.6135 -19.174                               F
FMARCK74 MARCKP1 1.4  0 0        -0.0954 -0.6248 0.00000 0.00000
FMAREG21 MAREGP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FMAREG71 MAREGP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FMAREG72 MAREGP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FMARGE21 MARGEP6 1-2  0 0        1.90808 -22.096 0.00000 0.00000
FMARL611 MARL6P7 1    0 0        0.00000 0.00000 0.00000 0.00000
FMARL612 MARL6P7 2    0 0        0.00000 0.00000 0.00000 0.00000
FMARL621 MARL6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FMARL622 MARL6P6 2    0 0        0.00000 0.00000 0.00000 0.00000
FMARL623 MARL6P6 3.1  0 0        0.00000 0.00000 0.00000 0.00000
FMARL624 MARL6P6 4.1  0 0        0.00000 0.00000 0.00000 0.00000
FMARL671 MARL6P1 1    0 0        0.00000 62.1357 0.00000 0.00000
FMARMA11 MARMAP7 1.1- 0 0        81.4677 -49.246 0.00000 0.00000
FMARMA21 MARMAP6 1-2  0 0        32.1088 61.2163 0.00000 0.00000
FMARNI21 MARNIP6      1 0        0.00000 0.00000 0.00000 0.00000
FMAROL21 MAROLP6 1-2  0 0        38.4518 -8.1515 -5.3512 0.00000 0.00000 -73.150                                               F
FMARSI11 MARSIP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FMARSI21 MARSIP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
