FMARSI61 MARSIP3 1A-2 0 0        54.0094 -42.524 0.00000 0.00000
FMARSI62 MARSIP3 1B-2 0 0        71.9770 30.6343 0.00000 0.00000
FMARTY11 MARTYP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FMARTY12 MARTYP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FMARTY21 MARTYP6 1-2  0 0        0.00000 89.0992 0.00000 0.00000
FMASQU21 MASQUP6 1-2  0 0        92.8415 -26.955 0.00000 0.00000
FMASSY21 MASSYP6 1    0 0        31.9928 -9.5897 0.00000 0.00000
FMASSY22 MASSYP6 2    0 0        43.1104 -4.2528 0.00000 0.00000
FMASTA11 MASTAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FMASTA12 MASTAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FMASTA13 MASTAP7 2A   0 0        2.40707 -25.299 0.00000 0.00000
FMASTA14 MASTAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FMASTA21 MASTAP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMASTA23 MASTAP6 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FMASTA24 MASTAP6 2.2  0 0        0.00000 0.00000 0.00000 0.00000
FMAUBE21 MAUBEP6 1-2  0 0        47.5781 39.8012 0.00000 0.00000
FMAUGE22 MAUGEP6 2    0 0        44.3992 -35.290 0.00000 0.00000
FMAURE21 MAUREP6 1    0 0        51.6917 21.8324 0.00000 0.00000
FMAZAR21 MAZARP6 1-2  0 0        27.9652 10.4786 0.00000 0.00000
FMAZIN21 MAZINP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FMAZUR11 MAZURP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMAZUR13 MAZURP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMAZUR21 MAZURP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMAZUR23 MAZURP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMEES 21 MEES P6 1    0 0        0.02439 0.00000 0.00000 0.00000
FMENTO22 MENTOP6 2    0 0        23.4702 21.6938 0.00000 0.00000
FMENUE11 MENUEP7 1A-1 0 0        0.00000 229.162 0.00000 0.00000
FMENUS21 MENUSP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMENUS23 MENUSP6 2.1- 0 0        27.3217 -3.0104 0.00000 0.00000
FMERCI21 MERCIP6 1    0 0        -6.9598 1.61202 0.00000 0.00000
FMEREN21 MERENP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FMEREN71 MERENP1 1.1  0 0        -0.0548 -0.5509 0.00000 0.00000
FMEREN72 MERENP1 1.2  0 0        -0.0548 -0.5509 0.00000 0.00000
FMERLA21 MERLAP6 1-2  0 0        60.5026 295.815 0.00000 0.00000
FMEUNI21 MEUNIP6 1A-1 0 0        1.31785 2.09543 0.00000 0.00000
FMEYZI21 MEYZIP6 1.1- 0 0        25.6286 -8.2475 0.00000 0.00000
FMEZE511 MEZE5P7 1.1- 0 0        0.00000 252.403 0.00000 0.00000
FMEZE521 MEZE5P6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMIEGE21 MIEGEP6 1    0 0        -5.9180 -7.5455 0.00000 0.00000
FMIGOE71 MIGOEP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 0.00000 9.75000 -11.680 1.00000 -1.0000                               F
FMIGOE72 MIGOEP1 1.2  0 2 26.500 0.00000 0.00000 0.00000 0.00000 9.75000 -11.680 1.00000 -1.0000                               F
FMIGOE73 MIGOEP1 1.3  0 2 26.500 0.00000 0.00000 0.00000 0.00000 0.00000 -12.570 1.00000 -1.7000                               F
FMIOLL21 MIOLLP6 1    0 0        4.23336 -7.0805 0.00000 0.00000
FMIONN21 MIONNP6 1    0 0        7.10891 -12.733 0.00000 0.00000
FMIONS11 MIONSP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FMIONS12 MIONSP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FMIONS13 MIONSP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMIONS21 MIONSP6 1A   0 0        0.00000 0.00000 0.00000 0.00000
FMIONS22 MIONSP6 1B-2 0 0        29.4859 -19.009 0.00000 0.00000
FMIONS23 MIONSP6 2A   0 0        0.00000 0.00000 0.00000 0.00000
FMOHON22 MOHONP6 1.2  0 0        28.3535 -7.2548 0.00000 0.00000
FMOIMO21 MOIMOP6 1.1- 0 0        23.2457 -5.9539 0.00000 0.00000
FMOIRA21 MOIRAP6 1.1- 0 0        43.1040 -36.031 0.00000 0.00000
FMOISE21 MOISEP6 1-2  0 0        1.31793 0.27941 0.00000 0.00000
FMOLE 21 MOLE P6 1-2  0 0        0.53082 -46.883 0.00000 0.00000
FMOLIE11 MOLIEP7 1-2  0 0        52.8745 -21.634 0.00000 0.00000
FMOLL521 MOLL5P6 1.1  0 0        -0.5317 0.69835 0.00000 0.00000
FMOLL522 MOLL5P6 1.2  0 0        -0.4467 0.81562 0.00000 0.00000
FMOLSH21 MOLSHP6 1.1  0 0        28.4558 -13.028 0.00000 0.00000
FMOLSH22 MOLSHP6 1.2  0 0        28.4665 -13.013 0.00000 0.00000
FMONDI22 MONDIP6 2    0 0        -4.8102 -4.7616 0.00000 0.00000
FMONNE21 MONNEP6 1.1  0 0        22.9789 2.22854 0.00000 0.00000
FMONNE22 MONNEP6 1.2- 0 0        56.8599 15.3609 0.00000 0.00000
FMORB521 MORB5P6 1    0 0        5.94786 -3.4774 0.00000 0.00000
FMORB522 MORB5P6 2    0 0        3.23087 -3.4577 0.00000 0.00000
FMORBR11 MORBRP7 1A-1 0 0        0.00000 255.877 0.00000 0.00000
FMORBR21 MORBRP6 1A-1 0 0        0.00000 0.00000 0.00000 0.00000
FMORBR26 MORBRP6 4B   0 0        0.00000 0.00000 0.00000 0.00000
FMORCH21 MORCHP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMOREA21 MOREAP6 1    0 0        -2.5267 -38.139 0.00000 0.00000
FMORIH21 MORIHP6 1    0 0        21.6194 -12.683 0.00000 0.00000
FMORU 21 MORU P6 1.1- 0 0        30.9175 25.1204 0.00000 0.00000
FMOTT521 MOTT5P6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FMOUCH21 MOUCHP6 1.1- 0 0        89.2911 7.70855 0.00000 0.00000
FMOUGI21 MOUGIP6 1-2  0 0        83.2455 -22.347 0.00000 0.00000
FMOUGU21 MOUGUP6 1    0 0        76.1380 -26.298 0.00000 0.00000
FMOUGU22 MOUGUP6 2    0 0        36.8470 -29.199 0.00000 0.00000
FMOUIS21 MOUISP6 1.1- 0 0        17.5007 -1.4071 0.00000 0.00000
FMOUL821 MOUL8P6 1.1- 0 0        43.4746 84.9506 0.00000 0.00000
FMOULA11 MOULAP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FMOULA12 MOULAP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FMOULA21 MOULAP6 1    0 0        31.8679 9.67329 0.00000 0.00000
FMOULA22 MOULAP6 2    0 0        27.7268 -20.678 0.00000 0.00000
FMOUS521 MOUS5P6 1-2  0 0        53.1219 -25.454 0.00000 0.00000
FMQIS 11 MQIS P7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FMQIS 23 MQIS P6 1A-1 0 0        35.2388 12.3035 0.00000 0.00000
FMQIS 28 MQIS P6 4B   0 0        0.00000 0.00000 0.00000 0.00000
FMTAG521 MTAG5P6 1.1- 0 0        45.0823 -36.724 0.00000 0.00000
FMTAHU21 MTAHUP6 1.1- 0 0        8.08590 -7.3539 -56.666 0.00000 0.00000 -78.180                                               F
FMTAHU71 MTAHUP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 12.4458 0.00000 -52.000 23.5900 -33.460                               F
FMTAHU72 MTAHUP1 1.2  0 2 26.500 0.00000 0.00000 0.00000 12.9298 0.00000 -52.000 22.7200 -34.510                               F
FMTCRO21 MTCROP6 1.1- 0 0        1.84181 -3.3400 0.00000 0.00000
FMTERE21 MTEREP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FMTERE22 MTEREP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FMTERE71 MTEREP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FMTERE72 MTEREP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FMTEZ511 MTEZ5P7 1    0 0        0.00000 0.00000 0.00000 0.00000
FMTEZI11 MTEZIP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FMTEZI12 MTEZIP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FMTEZI71 MTEZIP1 1.1  0 2 26.457 0.00000 0.00000 0.00000 1.47246 227.500 -242.55 72.9500 -100.39                               F
FMTEZI72 MTEZIP1 1.2  0 2 26.457 0.00000 0.00000 0.00000 1.47246 227.500 -242.55 79.4300 -100.39                               F
FMTEZI73 MTEZIP1 1.3  0 2 26.457 0.00000 0.00000 0.00000 1.47246 227.500 -242.55 71.7700 -100.39                               F
FMTEZI74 MTEZIP1 1.4  0 2 26.457 0.00000 0.00000 0.00000 1.47246 227.500 -242.55 78.8900 -100.39                               F
FMTGRO21 MTGROP6 1.1- 0 0        -2.2578 -10.567 0.00000 0.00000
FMTGUY21 MTGUYP6 1-2  0 0        50.3098 -33.574 0.00000 0.00000
FMTJAY21 MTJAYP6 1    0 0        33.0554 -8.4737 0.00000 0.00000
FMTLUC21 MTLUCP6 1    0 0        64.6135 -16.161 0.00000 0.00000
FMTOIS21 MTOISP6 1-2  0 0        32.4526 -7.1994 0.00000 0.00000
FMTPEL21 MTPELP6 1-2  0 0        60.0894 11.3610 0.00000 0.00000
FMTPEZ21 MTPEZP6 1.1- 0 0        2.93597 -6.6060 0.00000 0.00000
FMTPEZ71 MTPEZP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 18.5452 0.00000 -65.340 34.9200 -39.970                               F
FMTPEZ72 MTPEZP1 1.2  0 2 26.500 0.00000 0.00000 0.00000 18.5452 0.00000 -65.340 33.6800 -42.100                               F
FMTVAR21 MTVARP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FMTVAR71 MTVARP1 1    0 2 26.500 0.00000 0.00000 -9.6646 58.3232 0.00000 -28.800 58.3232 -16.546                               F
FMTVIC21 MTVICP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMUETT21 MUETTP6 1.1- 0 0        23.7275 -5.3348 0.00000 0.00000
FMUHLB11 MUHLBP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMUHLB13 MUHLBP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMUHLB15 MUHLBP7 3.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMUHLB17 MUHLBP7 4.1  0 0        0.00000 0.00000 0.00000 0.00000
FMUHLB18 MUHLBP7 4.2  0 0        0.00000 0.00000 0.00000 0.00000
FMUHLB19 MUHLBP7 5.1  0 0        0.00000 0.00000 0.00000 0.00000
FMUHLB1A MUHLBP7 5.2  0 0        0.00000 0.00000 0.00000 0.00000
FMUR  21 MUR  P6 1-2- 0 0        0.00000 0.00000 0.00000 0.00000
FMUR  24 MUR  P6 4.1  0 0        0.00000 0.00000 0.00000 0.00000
FMUREA21 MUREAP6 1    0 0        16.1961 -1.1130 0.00000 0.00000
FMUREM21 MUREMP6 1.1- 0 0        8.57607 3.28218 -6.1529 0.00000 0.00000 -95.400                                               F
FN.MAI11 N.MAIP7 1    0 0        125.000 99.1050 0.00000 0.00000
FN.MAR21 N.MARP6 1    0 0        0.00000 5.85159 0.00000 0.00000
FN.MAR22 N.MARP6 2    0 0        29.5551 -2.1456 0.00000 0.00000
FN.MAR23 N.MARP6 3    0 0        22.6153 -2.4347 0.00000 0.00000
FN.SE111 N.SE1P7 1    0 0        46.2160 0.00000 0.00000 0.00000
FN.SE171 N.SE1P1 1.1  0 2 26.734 0.00000 0.00000 -1356.1 19.3550 -306.03 -1356.1 312.783 -718.00                               F
FN.SE211 N.SE2P7 1    0 0        0.00000 0.00000 0.00000 0.00000
FN.SE271 N.SE2P1 1.1  0 2 26.599 0.00000 0.00000 0.00000 128.799 0.00000 -1356.1 395.530 -650.03                               F
FNANTE21 NANTEP6 1A-1 0 0        37.8258 282.897 0.00000 0.00000
FNAOUT21 NAOUTP6 1    0 0        79.4904 26.7568 0.00000 0.00000
FNATI321 NATI3P6 1.1  0 0        25.1680 -2.9984 0.00000 0.00000
FNATI322 NATI3P6 1.2  0 0        12.7624 -2.6022 0.00000 0.00000
FNEGR521 NEGR5P6 1    0 0        3.99591 1.17796 0.00000 0.00000
FNEMOU21 NEMOUP6 1-2  0 0        36.0812 -6.4379 0.00000 0.00000
FNENTI71 NENTIP1 1.1  0 2 26.500 0.00000 14.8000 0.00000 0.00000 0.00000 -27.000 10.1000 -14.800                               F
FNENTI72 NENTIP1 1.2  0 2 26.500 0.00000 14.9100 0.00000 0.00000 0.00000 -27.000 12.2100 -14.910                               F
FNEOUL11 NEOULP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FNEOUL21 NEOULP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FNEY  21 NEY  P6 1.1  0 0        0.00000 6.66716 0.00000 0.00000
FNEY  22 NEY  P6 1.2  0 0        0.72504 0.12821 0.00000 0.00000
FNIME621 NIME6P6 1    0 0        18.9923 -5.1356 0.00000 0.00000
FNIORT21 NIORTP6 1-2  0 0        8.51261 -59.293 0.00000 0.00000
FNIORT23 NIORTP6 3.1  0 0        0.00000 0.00000 0.00000 0.00000
FNIORT24 NIORTP6 4.1  0 0        0.00000 0.00000 0.00000 0.00000
FNOGEN21 NOGENP6 1-2  0 0        24.9921 0.95967 0.00000 0.00000
FNOISY21 NOISYP6 1    0 0        -0.1267 1.31925 0.00000 0.00000
FNOISY22 NOISYP6 2    0 0        6.15277 3.56355 0.00000 0.00000
FNOURO23 NOUROP6 1-2- 0 0        0.00000 0.00000 0.00000 0.00000
FNOVIO21 NOVIOP6 1.1- 0 0        41.1095 -0.3029 0.00000 0.00000
FO.CHA21 O.CHAP6 1    0 0        39.5092 -33.266 0.00000 0.00000
FOLLI521 OLLI5P6 1-2  0 0        56.7446 -15.501 0.00000 0.00000
FORAIS21 ORAISP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FORAIS71 ORAISP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 23.9954 0.00000 -68.100 44.4600 -39.930                               F
FORAIS72 ORAISP1 1.2  0 2 26.500 0.00000 0.00000 0.00000 23.9954 0.00000 -68.100 43.1500 -40.210                               F
FORAIS73 ORAISP1 1.3  0 2 28.234 0.00000 0.00000 0.00000 -21.038 0.00000 -68.100 44.4600 -39.930                               F
FORANG21 ORANGP6 1-2  0 0        32.7205 62.9862 0.00000 0.00000
FORELL21 ORELLP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FORELL71 ORELLP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 4.74436 0.00000 -35.000 16.8600 -23.060                               F
FORELL72 ORELLP1 1.2  0 2 26.500 0.00000 0.00000 -13.540 4.55004 0.00000 -35.000 15.8222 -21.050                               F
FORLU 71 ORLU P1 1.1  0 2 26.500 0.00000 27.9454 0.00000 0.00000 0.00000 -42.200 5.79000 -31.600                               F
FORLU 72 ORLU P1 1.2  0 2 26.500 0.00000 27.9454 0.00000 0.00000 0.00000 -42.200 5.79000 -31.600                               F
FORLY 21 ORLY P6 1    0 0        8.82545 2.39873 0.00000 0.00000
FORMES21 ORMESP6 1.1- 0 0        32.7138 -12.194 0.00000 0.00000
FORMES23 ORMESP6 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FORMES24 ORMESP6 2.2  0 0        13.6305 5.15620 0.00000 0.00000
FORNA521 ORNA5P6 1.1- 0 0        32.0611 -4.0343 0.00000 0.00000
FORSON21 ORSONP6 1.1- 0 0        47.7507 -12.309 0.00000 0.00000
FORVAU21 ORVAUP6 1    0 0        38.5573 -24.141 0.00000 0.00000
FOTTMA22 OTTMAP6 2    0 0        19.5367 7.37454 0.00000 0.00000
FOTTMA71 OTTMAP1 1.1  0 2 26.500 0.00000 0.00000 -78.000 1.49248 0.00000 -78.000 24.9227 -30.908                               F
FOUDON11 OUDONP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000
FOUDON21 OUDONP6 1-2  0 0        0.00000 87.4212 0.00000 0.00000
FOULLI21 OULLIP6 1.1- 0 0        11.0897 -3.7929 0.00000 0.00000
FOXYGA21 OXYGAP6 1    0 0        28.8989 13.2404 0.00000 0.00000
FP.AND11 P.ANDP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FP.AND12 P.ANDP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FP.AND13 P.ANDP7 3.1  0 0        0.00000 0.00000 0.00000 0.00000
FP.AND14 P.ANDP7 4.1  0 0        0.00000 0.00000 0.00000 0.00000
FP.AND21 P.ANDP6 1-2  0 0        -63.319 -30.324 0.00000 0.00000
FP.BOI21 P.BOIP6 1-2  0 0        3.88905 -0.9345 0.00000 0.00000
FP.BOR21 P.BORP6 1.1- 0 0        17.4155 -0.5600 0.00000 0.00000
FP.BOR71 P.BORP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 26.6200 0.00000 -55.050 32.4400 -38.000                               F
FP.BOR72 P.BORP1 1.2  0 2 26.500 0.00000 0.00000 0.00000 26.6200 0.00000 -55.050 32.4400 -38.810                               F
FP.BOU21 P.BOUP6 1    0 0        30.6514 -4.3733 0.00000 0.00000
FP.CAM71 P.CAMP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 0.00000 0.00000 -39.530 18.1600 -28.790                               F
FP.CHA21 P.CHAP6 1.1- 0 0        0.99438 -17.159 0.00000 0.00000
FP.CHR21 P.CHRP6 1    0 0        41.2782 -13.967 0.00000 0.00000
FP.COR11 P.CORP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FP.COR12 P.CORP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FP.COR13 P.CORP7 2A   0 0        14.9724 -6.4899 0.00000 0.00000
FP.COR14 P.CORP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FP.ESC21 P.ESCP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FP.ESC71 P.ESCP1 1    0 2 26.500 0.00000 0.00000 -23.570 34.5681 0.00000 -27.800 34.5681 -15.887                               F
FP.EVE21 P.EVEP6 1    0 0        30.9535 -1.8498 0.00000 0.00000
FP.GAS11 P.GASP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000
FP.GAS21 P.GASP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FP.GAS22 P.GASP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FP.GAS23 P.GASP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FP.GR521 P.GR5P6 1-2  0 0        65.9806 -28.963 0.00000 0.00000
FP.HA511 P.HA5P7 2    0 0        0.00000 0.00000 0.00000 0.00000
FP.HA521 P.HA5P6 1-2  0 0        0.00000 40.8628 0.00000 0.00000
FP.JER21 P.JERP6 1.1- 0 0        116.682 71.3451 0.00000 0.00000
FP.LAC21 P.LACP6 1    0 0        1.59976 -2.1679 0.00000 0.00000
FP.ME521 P.ME5P6 1.1- 0 0        20.1323 -2.0006 0.00000 0.00000
FP.ORG11 P.ORGP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FP.ORG21 P.ORGP6 1-2  0 0        74.3708 -14.708 0.00000 0.00000
FP.RHI21 P.RHIP6 1.1- 0 0        47.3751 -22.156 0.00000 0.00000
FP.ROS21 P.ROSP6 1-2  0 0        34.6298 23.5755 0.00000 0.00000
FP.ROU21 P.ROUP6 1-2  0 0        0.00000 -79.522 0.00000 0.00000
FP.ROU61 P.ROUP3 1-2  0 0        162.015 -25.503 0.00000 0.00000
FP.SAM21 P.SAMP6 1.1- 0 0        16.8849 -32.441 0.00000 0.00000
FP.SAM23 P.SAMP6 2.1- 0 0        16.2046 -10.146 0.00000 0.00000
FP.SAM71 P.SAMP1 1    0 0        0.00000 0.00000 0.00000 0.00000
FP.SEP21 P.SEPP6 1.1- 0 0        42.8910 31.1772 0.00000 0.00000
FP.SIM21 P.SIMP6 1.1- 0 0        123.157 -58.128 0.00000 0.00000
FP.TRI21 P.TRIP6 1    0 0        16.1212 -6.1226 0.00000 0.00000
FP.VIL21 P.VILP6 1    0 0        2.42418 -2.4902 -0.1144 0.00000 0.00000 -14.000                                               F
FPALAY21 PALAYP6 1    0 0        8.86587 -0.2680 0.00000 0.00000
FPALEN21 PALENP6 1    0 0        25.0668 -10.208 0.00000 0.00000
FPALEN22 PALENP6 2    0 0        11.9920 -0.5688 0.00000 0.00000
FPALUE11 PALUEP7 1.1  0 0        8.37136 12.9199 0.00000 0.00000
FPALUE12 PALUEP7 1.2  0 0        0.00000 -3.3616 0.00000 0.00000
FPALUE13 PALUEP7 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FPALUE14 PALUEP7 1.4  0 0        0.00000 15.0000 0.00000 0.00000
FPALUE71 PALUEP1 1.1  0 2 25.727 0.00000 0.00000 -1144.4 39.1305 -308.00 -1378.0 138.246 -533.51                               F
FPALUE72 PALUEP1 1.2  0 2 25.827 0.00000 0.00000 -1332.8 -17.912 -308.00 -1378.0 165.530 -715.79                               F
FPALUE73 PALUEP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FPALUE74 PALUEP1 1.4  0 2 25.688 0.00000 0.00000 -1314.1 35.4434 -308.00 -1378.0 167.375 -714.26                               F
FPALUN21 PALUNP6 1-2  0 0        69.9237 -31.096 0.00000 0.00000
FPAPIN21 PAPINP6 1    0 0        5.93386 1.48625 0.00000 0.00000
FPARC 21 PARC P6 1.1  0 0        0.76175 0.25212 0.00000 0.00000
FPARC 22 PARC P6 1.2  0 0        0.76178 0.37458 0.00000 0.00000
FPARIS21 PARISP6 1-2  0 0        44.7709 12.6886 0.00000 0.00000
FPASQU21 PASQUP6 1    0 0        25.5377 0.40997 0.00000 0.00000
FPASSY21 PASSYP6 1.1- 0 0        -26.848 -4.6618 0.00000 0.00000
FPATIS21 PATISP6 1-2  0 0        23.9567 -8.2934 0.00000 0.00000
FPATOU21 PATOUP6 1    0 0        95.1477 44.9757 0.00000 0.00000
FPAU.N61 PAU.NP3 1.1- 0 0        40.9723 2.98351 0.00000 0.00000
FPAUDY21 PAUDYP6 1.1- 0 2 240.43 0.00000 -3.5497 -20.040 86.7009 0.00000 -163.02                                               F
FPELAD21 PELADP6 1    0 0        -0.5304 8.28321 0.00000 0.00000
FPELIS21 PELISP6 1-2  0 0        35.8931 192.412 0.00000 0.00000
FPELTR21 PELTRP6 1.1- 0 0        44.9446 -27.492 0.00000 0.00000
FPENC511 PENC5P7 1.1- 0 0        -0.6325 -9.2396 0.00000 0.00000
FPENL511 PENL5P7 1A   0 0        -4.1329 -12.657 0.00000 0.00000
FPENL512 PENL5P7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FPENL513 PENL5P7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FPENL514 PENL5P7 2B   0 0        -4.1985 -12.869 0.00000 0.00000
FPENLY11 PENLYP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FPENLY12 PENLYP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FPENLY71 PENLYP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FPENLY72 PENLYP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FPEREL21 PERELP6 1.1  0 0        0.47510 5.74954 0.00000 0.00000
FPEREL22 PERELP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FPERIE51 PERIEP4 1.1- 0 0        -15.166 8.32113 -3.8780 0.00000 0.00000 -26.310                                               F
FPERIZ21 PERIZP6 1.1- 0 0        -18.891 2.46041 0.00000 0.00000
FPERRA21 PERRAP6 1.1- 0 0        19.1612 -2.1410 0.00000 0.00000
FPERRE22 PERREP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FPERSA21 PERSAP6 1    0 0        17.4057 -5.2832 0.00000 0.00000
FPERTA21 PERTAP6 1.1- 0 0        -33.312 -7.5668 0.00000 0.00000
FPERTR21 PERTRP6 1.1- 0 0        -1.6725 -3.5491 0.00000 0.00000
FPESSA21 PESSAP6 1.1- 0 0        83.1814 -31.140 0.00000 0.00000
FPEUP511 PEUP5P7 1    0 0        0.00000 0.00000 0.00000 0.00000
FPEYRO21 PEYROP6 1-2  0 0        27.4022 -7.4125 0.00000 0.00000
FPICOC11 PICOCP7 1-2  0 0        -2.7281 1.72640 0.00000 0.00000
FPLACH21 PLACHP6 1.1- 0 0        9.76659 0.41343 0.00000 0.00000
FPLAIS21 PLAISP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FPLAUD12 PLAUDP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FPLISO21 PLISOP6 1    0 0        8.51570 -11.743 0.00000 0.00000
FPLISO22 PLISOP6 2    0 0        -0.3121 0.86306 0.00000 0.00000
FPLUVI21 PLUVIP6 1    0 0        27.1336 -21.687 0.00000 0.00000
FPONAN21 PONANP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FPONAN71 PONANP1 1.1  0 0        -0.6946 -3.3757 0.00000 0.00000
FPONTE11 PONTEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FPONTE21 PONTEP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FPORCH21 PORCHP6 1.1- 0 0        99.2442 -77.909 0.00000 0.00000
FPOTEA21 POTEAP6 1.1  0 0        0.54605 -1.7925 -7.1106 0.00000 0.00000 -80.100                                               F
FPOTEA22 POTEAP6 1.2  0 0        2.05630 -1.7371 -6.5275 0.00000 0.00000 -77.870                                               F
FPOTEA23 POTEAP6 1.3  0 0        0.00000 -2.1495 -5.0128 0.00000 0.00000 -76.060                                               F
FPOUGE21 POUGEP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FPOUGE71 POUGEP1_05.5 0 2 26.500 1.10503 0.00000 35.8300 7.42228 35.9300 -38.300 7.42228 -1.0000                               F
FPOUGE72 POUGEP1_10.0 0 2 26.500 0.00000 0.00000 0.00000 16.7012 0.00000 -43.300 24.9300 -23.720                               F
FPOUGE73 POUGEP1_10.0 0 2 26.500 0.00000 0.00000 0.00000 16.7012 0.00000 -43.300 24.9600 -26.040                               F
FPOUGE74 POUGEP1_10.0 0 2 26.500 0.00000 0.00000 0.00000 16.7012 0.00000 -43.300 24.9500 -26.060                               F
FPOUGE75 POUGEP1_15.0 0 2 26.500 0.00000 0.00000 0.00000 65.7454 0.00000 -286.00 138.090 -143.63                               F
FPRAGN21 PRAGNP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FPRAGN22 PRAGNP6 2    0 0        -55.071 -2.6506 0.00000 0.00000
FPRAGN23 PRAGNP6 3.1  0 0        0.00000 0.00000 0.00000 0.00000
FPRAGN24 PRAGNP6 4.1  0 0        0.00000 0.00000 0.00000 0.00000
FPRAGN71 PRAGNP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 -3.0122 0.00000 -34.600 20.5000 -22.840                               F
FPRAGN72 PRAGNP1 1.2  0 2 26.500 0.00000 0.00000 0.00000 36.0563 0.00000 -80.000 52.6500 -47.860                               F
FPRAGN73 PRAGNP1 1.3  0 2 26.500 0.00000 0.00000 0.00000 -6.3358 0.00000 -80.000 57.3100 -53.150                               F
FPRAL521 PRAL5P6 1    0 0        -5.6129 -8.9478 0.00000 0.00000
FPRATC21 PRATCP6 1    0 0        0.00000 88.8675 0.00000 0.00000
FPRATC22 PRATCP6 2    0 0        -5.1271 -16.406 0.00000 0.00000
FPREGU11 PREGUP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FPREGU21 PREGUP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FPREGU51 PREGUP4 1-2  0 0        131.912 -53.954 0.00000 0.00000
FPRELE21 PRELEP6 1-2  0 0        30.3058 -20.913 0.00000 0.00000
FPRESS21 PRESSP6 1-1. 0 0        28.1105 -1.8898 0.00000 0.00000
FPRESS23 PRESSP6 2.1- 0 0        12.7157 -14.343 0.00000 0.00000
FPRIME23 PRIMEP6 1.3- 0 0        34.9345 -5.3726 0.00000 0.00000
FPRINQ21 PRINQP6 1    0 0        -88.275 6.18843 0.00000 0.00000
FPRINQ22 PRINQP6 2    0 0        -88.292 8.36679 0.00000 0.00000
FPRINQ23 PRINQP6 3.1  0 0        89.5893 0.00000 0.00000 0.00000
FPRINQ24 PRINQP6 4.1  0 0        89.5737 0.00000 0.00000 0.00000
FPRION11 PRIONP7 1-2  0 0        8.69262 1.89732 0.00000 0.00000
FPROV521 PROV5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FPROV571 PROV5P1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FPRRLA22 PRRLAP6 2    0 0        8.07832 0.87419 0.00000 0.00000
FPRRLA23 PRRLAP6 3    0 0        8.33989 2.45233 0.00000 0.00000
FPRRTT21 PRRTTP6 1-2  0 0        54.6833 -99.811 0.00000 0.00000
FPRUNI21 PRUNIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FPTARL21 PTARLP6 1    0 0        15.3930 -6.0335 0.00000 0.00000
FPTCHA21 PTCHAP6 1-2  0 0        135.755 -23.131 0.00000 0.00000
FPUISE21 PUISEP6 1-2  0 0        94.2699 2.86753 0.00000 0.00000
FPUSY 21 PUSY P6 1    0 0        26.8558 -13.279 0.00000 0.00000
FPUTE521 PUTE5P6 1    0 0        17.8608 -29.815 0.00000 0.00000
FPUTE522 PUTE5P6 2    0 0        17.8564 -29.828 0.00000 0.00000
FPUTEA21 PUTEAP6 1A-1 0 0        37.1779 38.8725 0.00000 0.00000
FPYMON21 PYMONP6 1-2  0 0        37.4914 -5.3615 0.00000 0.00000
FPYRAM21 PYRAMP6 1    0 0        21.9510 0.67715 0.00000 0.00000
FQ.ECL21 Q.ECLP6 1.1- 0 0        32.3584 -4.3744 0.00000 0.00000
FQ.SEI21 Q.SEIP6 1.1- 0 0        45.5249 -54.073 0.00000 0.00000
FQUARE21 QUAREP6 1    0 0        0.65075 0.00000 0.00000 0.00000
FQUATR21 QUATRP6 1.1- 0 0        0.27358 -2.1417 0.00000 0.00000
FQUINS21 QUINSP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FQUINS71 QUINSP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 31.6446 0.00000 -41.600 31.6446 -23.900                               F
FQUINT11 QUINTP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FQUINT21 QUINTP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FQUINT71 QUINTP1 1    0 0        0.00000 64.9410 0.00000 0.00000
FR.COT21 R.COTP6 1    0 0        -0.3774 -1.4955 0.00000 0.00000
FR.COT22 R.COTP6 2    0 0        0.00000 0.20895 0.00000 0.00000
FRABAT21 RABATP6 1.1- 0 0        36.5268 -7.5005 0.00000 0.00000
FRAN.P21 RAN.PP6 1-2- 0 0        100.395 -18.800 0.00000 0.00000
FRAN.P23 RAN.PP6 3.1  0 0        0.00000 0.00000 0.00000 0.00000
FRANCE21 RANCEP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FRANCE22 RANCEP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FRANCE23 RANCEP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FRANCE71 RANCEP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FRANCE72 RANCEP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FRANCE73 RANCEP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FRANDE21 RANDEP6 1    0 0        -11.598 3.76179 0.00000 0.00000
FRANDE71 RANDEP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FRANDE72 RANDEP1 1.2  0 0        50.4267 15.7083 0.00000 0.00000 0.00000 -66.000 36.9300 -51.530                               F
FRANVI21 RANVIP6 1.1- 0 0        79.4545 227.384 0.00000 0.00000
FRASSU21 RASSUP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FRATIE21 RATIEP6 1.1- 0 0        112.611 57.9091 0.00000 0.00000
FREALT11 REALTP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FREALT13 REALTP7 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FREALT14 REALTP7 2.2  0 0        0.00000 0.00000 0.00000 0.00000
FREALT21 REALTP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FREALT71 REALTP1 1    0 0        0.00000 62.8828 0.00000 0.00000
FRECOU21 RECOUP6 1.1- 0 0        16.3000 -5.5189 -0.5516 0.00000 0.00000 -7.2000                                               F
FRECY 21 RECY P6 1-2  0 0        28.1877 6.25590 0.00000 0.00000
FREICH21 REICHP6 1-2  0 0        94.7456 31.2341 0.00000 0.00000
FRELA521 RELA5P6 1.1- 0 0        22.1423 16.6980 0.00000 0.00000
FRELE 21 RELE P6 1.1- 0 0        0.00000 -0.1112 0.00000 0.00000
FREMIS11 REMISP7 1.1- 0 0        57.5924 -11.017 0.00000 0.00000
FREMIS21 REMISP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FRENAI21 RENAIP6 1.1  0 0        40.1444 8.91424 0.00000 0.00000
FRENAI22 RENAIP6 1.2- 0 0        18.2744 2.67884 0.00000 0.00000
FRENAI24 RENAIP6 1.4  0 0        52.9608 25.4327 0.00000 0.00000
FRENAR11 RENARP7 1    0 0        -5.2077 1.73770 0.00000 0.00000
FRENAR21 RENARP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FRENNE21 RENNEP6 1    0 0        9.74623 -4.2547 0.00000 0.00000
FRENNE22 RENNEP6 2    0 0        17.0316 -7.1636 0.00000 0.00000
FREQUI21 REQUIP6      1 0        0.00000 0.00000 0.00000 0.00000
FREVES21 REVESP6 1    0 0        5.24512 -0.9135 0.00000 0.00000
FREVES22 REVESP6 2    0 0        -2.5921 -7.1297 0.00000 0.00000
FREVI511 REVI5P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FREVI512 REVI5P7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FREVI513 REVI5P7 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FREVI514 REVI5P7 1.4  0 0        0.00000 0.00000 0.00000 0.00000
FREVI571 REVI5P1 1.1  0 0        -0.2194 -0.7717 0.00000 0.00000
FREVI572 REVI5P1 1.2  0 0        -0.1426 -0.4410 0.00000 0.00000
FREVI573 REVI5P1 1.3  0 2 26.073 0.00000 0.00000 176.669 38.5981 180.000 -193.00 170.335 -135.85                               F
FREVI574 REVI5P1 1.4  0 2 26.520 0.00000 0.00000 179.900 12.3143 180.000 -193.00 144.764 -131.35                               F
FREVIG11 REVIGP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FREVIG12 REVIGP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FREVIG21 REVIGP6 1    0 0        28.9348 -2.2438 0.00000 0.00000
FREVIG22 REVIGP6 2    0 0        28.0409 -18.885 0.00000 0.00000
FREVIG71 REVIGP1 1    0 0        0.00000 63.5904 0.00000 0.00000
FRHENA21 RHENAP6 1    0 0        44.6050 22.4772 0.00000 0.00000
FRHENA22 RHENAP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FRHINA21 RHINAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FRHINH21 RHINHP6 1.1  0 0        -5.5972 -3.4459 0.00000 0.00000
FRHINH22 RHINHP6 1.2  0 0        -37.329 24.3749 0.00000 0.00000
FRHINH23 RHINHP6 1.3  0 0        -37.331 24.0802 0.00000 0.00000
FRICH521 RICH5P6 1.1- 0 0        13.3974 -12.911 0.00000 0.00000
FRICHA21 RICHAP6 1    0 0        24.8287 -3.4180 0.00000 0.00000
FRICHE21 RICHEP6 1-2  0 0        0.00698 0.01043 0.00000 0.00000
FRICHI21 RICHIP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FRIGOT21 RIGOTP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FRIGOT71 RIGOTP1 1    0 0        0.00000 0.00000 -11.779 -5.3640 0.00000 -101.63 41.2707 -49.274                               F
FRIORG21 RIORGP6 1    0 0        0.09963 0.91391 0.00000 0.00000
FRISSO21 RISSOP6 1-2  0 0        35.2719 2.40870 0.00000 0.00000
FRIVEN21 RIVENP6 1.1- 0 0        32.4841 -13.547 0.00000 0.00000
FRIVIE21 RIVIEP6 1-2  0 0        78.8215 -17.254 0.00000 0.00000
FROBI521 ROBI5P6 1.1- 0 0        42.5988 -7.3056 0.00000 0.00000
FROCAD21 ROCADP6 1    0 0        37.1133 14.0399 0.00000 0.00000
FROCBA21 ROCBAP6 1    0 0        -0.7541 -0.6221 0.00000 0.00000
FROGNA21 ROGNAP6 1-2  0 0        39.3796 -20.410 0.00000 0.00000
FROLAM22 ROLAMP6 2    0 0        15.2428 -6.8089 0.00000 0.00000
FROM  12 ROM  P7 2    0 0        68.7377 -42.790 0.00000 0.00000
FROMAI21 ROMAIP6 1.1- 0 0        68.3198 119.194 0.00000 0.00000
FROSIE21 ROSIEP6 1    0 0        21.6567 32.7954 0.00000 0.00000
FROSPE21 ROSPEP6 1    0 0        57.8363 -34.508 0.00000 0.00000
FROU.N21 ROU.NP6 1    0 0        19.6647 13.6445 0.00000 0.00000
FROU.N22 ROU.NP6 2    0 0        12.9297 -4.0368 0.00000 0.00000
FROUGE11 ROUGEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FROUGE21 ROUGEP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FROUGI21 ROUGIP6 1    0 0        13.0406 5.91079 0.00000 0.00000
FROUMA21 ROUMAP6 1.1- 0 0        0.86559 -6.5999 -9.9737 0.00000 0.00000 -54.900                                               F
FROUMO21 ROUMOP6 1.1- 0 0        5.82449 -7.9829 0.00000 0.00000
FROUSS21 ROUSSP6 1-2  0 0        69.8425 -23.355 0.00000 0.00000
FROYE 21 ROYE P6 1-2  0 0        -22.220 -26.294 -33.018 0.00000 0.00000 -80.950                                               F
FROZEB21 ROZEBP6 1    0 0        53.1193 -20.511 0.00000 0.00000
FRQROU21 RQROUP6 1-2  0 0        60.5529 -21.741 0.00000 0.00000
FRUEIL21 RUEILP6 1    0 0        12.2441 -4.7954 0.00000 0.00000
FRUEIL22 RUEILP6 2    0 0        -13.868 -2.9109 0.00000 0.00000
FRUEYR11 RUEYRP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FRUEYR21 RUEYRP6 1.1- 0 0        10.0265 -13.005 0.00000 0.00000
FRUHBO21 RUHBOP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FRUHBO71 RUHBOP1 1    0 2 26.500 0.00000 0.00000 -12.347 47.2129 -11.642 -50.570 47.2129 -46.060                               F
FRULHA11 RULHAP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FRULHA21 RULHAP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FRULHA71 RULHAP1 1.1  0 0        0.00000 56.5931 0.00000 0.00000
FRULHA72 RULHAP1 1.2  0 0        0.00000 61.7446 0.00000 0.00000
FRUMIN21 RUMINP6 1.1- 0 0        2.56798 -4.1703 0.00000 0.00000
FRUNGI21 RUNGIP6 1.1- 0 0        56.2032 9.75517 0.00000 0.00000
FRUNGI23 RUNGIP6 2.1- 0 0        17.5291 -0.3721 0.00000 0.00000
FRUPRE21 RUPREP6 1    0 0        12.0722 -1.7200 0.00000 0.00000
FS.AIR21 S.AIRP6 1.1- 0 0        14.4211 -9.3729 0.00000 0.00000
FS.BIS11 S.BISP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FS.BIS71 S.BISP1 1.1  0 0        -0.1590 -0.6394 0.00000 0.00000
FS.BIS72 S.BISP1 1.2  0 2 26.500 0.00000 0.00000 156.900 -25.259 157.000 -158.00 58.1241 -43.490                               F
FS.BIS73 S.BISP1 1.3  0 2 26.500 20.8883 0.00000 156.900 -28.989 157.000 -158.00 58.1232 -43.440                               F
FS.BIS74 S.BISP1 1.4  0 2 26.500 -0.1590 -0.6394 156.900 -24.593 157.000 -158.00 57.4283 -45.298                               F
FS.BIS75 S.BISP1 1.5  0 2 27.870 -0.1590 -0.6394 7.06678 -40.138 157.000 -158.00 84.6878 -69.832                               F
FS.CUR21 S.CURP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FS.CUR71 S.CURP1 1.1  0 2 26.500 0.00000 0.00000 -43.823 33.5584 0.00000 -87.000 33.5584 -36.175                               F
FS.DAM21 S.DAMP6 1.1- 0 0        13.7071 -3.2179 0.00000 0.00000
FS.GUY21 S.GUYP6 1    0 0        2.68861 -1.1456 0.00000 0.00000
FS.PON21 S.PONP6 1.1- 0 0        28.1602 -35.897 0.00000 0.00000
FS.PON23 S.PONP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FS.PON71 S.PONP1 1.1  0 2 26.500 0.82108 0.00000 0.00000 30.0646 0.00000 -95.800 59.0600 -43.180                               F
FS.PON72 S.PONP1 1.2  0 2 26.500 0.00000 0.00000 0.00000 30.1175 0.00000 -95.800 59.0600 -43.180                               F
FS.PON73 S.PONP1 1.3  0 2 26.500 0.00000 0.00000 0.00000 30.1175 0.00000 -95.800 59.0600 -43.180                               F
FS.PON74 S.PONP1 1.4  0 2 26.500 0.00000 0.00000 0.00000 30.1175 0.00000 -95.800 59.0600 -43.180                               F
FSABL521 SABL5P6 1.1- 0 0        60.0232 22.6865 0.00000 0.00000
FSABLO21 SABLOP6 1    0 0        -79.549 4.69944 0.00000 0.00000
FSACL521 SACL5P6 1.1- 0 0        22.0911 -5.5486 0.00000 0.00000
FSAFE 21 SAFE P6 1    0 0        60.8250 42.4734 0.00000 0.00000
FSAIN521 SAIN5P6 1    0 0        12.5097 0.69219 0.00000 0.00000
FSAINN21 SAINNP6 1.1- 0 0        -144.40 -14.256 0.00000 0.00000
FSAINN23 SAINNP6 2.1- 0 0        -143.31 56.3282 0.00000 0.00000
FSAINN25 SAINNP6 3.1  0 0        174.222 139.863 0.00000 0.00000
FSAINN26 SAINNP6 3.2  0 0        177.987 140.122 0.00000 0.00000
FSAINT21 SAINTP6 1    0 0        29.0442 -31.002 0.00000 0.00000
FSALIG21 SALIGP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSALIG71 SALIGP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 19.8203 0.00000 -44.000 22.5500 -23.840                               F
FSALIG72 SALIGP1 1.2  0 2 26.500 0.00000 0.00000 0.00000 19.8203 0.00000 -44.000 22.2100 -24.170                               F
FSALON21 SALONP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSALON71 SALONP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 11.4951 0.00000 -32.900 19.4900 -21.320                               F
FSALON72 SALONP1 1.2  0 2 26.500 0.00000 0.00000 0.00000 11.4951 0.00000 -32.900 20.4300 -19.400                               F
FSANDO21 SANDOP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FSANDO51 SANDOP4 1-2  0 0        66.0249 13.2596 0.00000 0.00000
FSANEM21 SANEMP6 1    0 0        2.97520 -8.1126 0.00000 0.00000
FSANIL21 SANILP6 1-2  0 0        75.6435 41.9638 0.00000 0.00000
FSANSS21 SANSSP6 1-2  0 0        55.1496 -7.0482 0.00000 0.00000
FSAONE21 SAONEP6 1-2  0 0        15.2174 76.4335 0.00000 0.00000
FSARR521 SARR5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSARR621 SARR6P6 1A-1 0 0        58.9340 -1.0539 0.00000 0.00000
FSARR921 SARR9P6 1.1- 0 0        0.12351 -0.1208 0.00000 0.00000
FSARRA21 SARRAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSARRA71 SARRAP1_10.0 0 2 26.500 0.00000 0.00000 0.00000 -10.166 0.00000 -68.310 31.6400 -49.000                               F
FSARRA72 SARRAP1_15.0 0 2 26.500 0.00000 0.00000 0.00000 -1.2876 0.00000 -39.600 37.6000 -27.300                               F
FSARRA73 SARRAP1_15.0 0 2 26.500 0.00000 0.00000 0.00000 -1.0244 0.00000 -39.600 19.7400 -21.710                               F
FSARRA74 SARRAP1_15.0 0 2 26.500 0.00000 0.00000 0.00000 -1.2848 0.00000 -40.200 24.3800 -24.530                               F
FSARRY21 SARRYP6 1.1- 0 0        -1.6356 -4.2109 0.00000 0.00000
FSAUCA11 SAUCAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FSAUCA13 SAUCAP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FSAUCA21 SAUCAP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FSAUCA23 SAUCAP6 2.1  0 0        25.9494 -21.133 0.00000 0.00000
FSAUCA24 SAUCAP6 2.2  0 0        24.4158 -38.499 0.00000 0.00000
FSAUCA71 SAUCAP1 1    0 0        0.00000 58.7858 0.00000 0.00000
FSAUL521 SAUL5P6 1    0 0        4.86183 -8.4707 0.00000 0.00000
FSAULE23 SAULEP6 1-2- 0 0        29.2372 -4.2923 0.00000 0.00000
FSAUM621 SAUM6P6 1-2  0 0        25.6073 -1.6466 0.00000 0.00000
FSAUMA21 SAUMAP6 1-2  0 0        32.6423 -10.753 0.00000 0.00000
FSAUS222 SAUS2P6 2    0 0        -3.6933 0.74586 0.00000 0.00000
FSAUS271 SAUS2P1 1.1  0 0        -0.0680 -0.6878 0.00000 0.00000
FSAUS272 SAUS2P1 1.2  0 0        -0.0680 -0.6878 0.00000 0.00000
FSAUS511 SAUS5P7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FSAUS521 SAUS5P6 1.1- 0 0        15.7704 -10.395 0.00000 0.00000
FSAUTE21 SAUTEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSAUTE71 SAUTEP1 1.1  0 2 26.500 0.00000 7.21363 0.00000 3.79285 0.00000 -12.260 7.85000 -8.1500                               F
FSAUTE72 SAUTEP1 1.2  0 2 26.500 0.00000 0.00000 0.00000 10.8889 0.00000 -36.780 23.5500 -24.450                               F
FSAVIG21 SAVIGP6 1    0 0        19.3272 -18.806 -12.430 0.00000 0.00000 -28.000                                               F
FSCHEE12 SCHEEP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FSCHEE21 SCHEEP6 1-2  0 0        32.2781 -12.424 0.00000 0.00000
FSCIER21 SCIERP6 1    0 0        0.00000 1.15156 0.00000 0.00000
FSEINE21 SEINEP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FSEINE23 SEINEP6 1.3- 0 0        0.00000 0.00000 0.00000 0.00000
FSEINE71 SEINEP1 1.1  0 0        0.00000 60.5759 0.00000 0.00000
FSEINE72 SEINEP1 1.2  0 0        0.00000 60.5764 0.00000 0.00000
FSELTZ21 SELTZP6 1.1- 0 0        38.5048 7.80806 0.00000 0.00000
FSEMIN21 SEMINP6 1.1- 0 0        32.6764 -17.927 0.00000 0.00000
FSENAR23 SENARP6 2.1- 0 0        47.0783 -39.636 0.00000 0.00000
FSEPTE21 SEPTEP6 1-2  0 0        46.4906 31.6139 0.00000 0.00000
FSEQUE21 SEQUEP6 1    0 0        55.3112 2.02698 0.00000 0.00000
FSEQUE22 SEQUEP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FSEREI11 SEREIP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FSEREI21 SEREIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSEREI22 SEREIP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FSERRI21 SERRIP6 1.1- 0 0        48.3882 39.8630 0.00000 0.00000
FSETIE21 SETIEP6 1-2  0 0        -20.674 -13.258 0.00000 0.00000
FSEUIL11 SEUILP7 1    0 0        -2.4769 -9.8369 0.00000 0.00000
FSEUIL12 SEUILP7 2    0 0        -3.7581 -7.0408 0.00000 0.00000
FSEVRE21 SEVREP6 1    0 0        30.6961 -0.7829 0.00000 0.00000
FSIERE11 SIEREP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FSIERE12 SIEREP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FSIERE21 SIEREP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSIERE22 SIEREP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FSINAR21 SINARP6 1    0 0        4.81827 -4.5265 0.00000 0.00000
FSINAR71 SINARP1 1.1  0 0        -0.1234 -1.0316 0.00000 0.00000
FSINAR72 SINARP1 1.2  0 0        -0.1316 -0.8928 0.00000 0.00000
FSINAR73 SINARP1 1.3  0 0        -0.1241 -1.0416 0.00000 0.00000
FSINAR74 SINARP1 1.4  0 0        -0.1316 -0.8928 0.00000 0.00000
FSIRMI21 SIRMIP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FSIRMI51 SIRMIP4 1-2  0 0        111.113 -60.558 0.00000 0.00000
FSISTE21 SISTEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSISTE22 SISTEP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FSISTE71 SISTEP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 62.1476 0.00000 -117.00 68.2100 -64.200                               F
FSISTE72 SISTEP1 1.2  0 2 26.500 0.00000 0.00000 0.00000 63.3072 0.00000 -125.20 63.7300 -58.880                               F
FSOLEI21 SOLEIP6 1.1- 0 0        57.1096 -4.5602 0.00000 0.00000
FSOLER21 SOLERP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FSONNE21 SONNEP6 1.1- 0 0        32.0641 -17.106 0.00000 0.00000
FSORRU21 SORRUP6 1.1- 0 0        -7.3441 -45.245 0.00000 0.00000
FSOTEL21 SOTELP6 1    0 0        32.6803 -0.3355 0.00000 0.00000
FSOULL21 SOULLP6 1-2  0 0        83.1601 -53.943 0.00000 0.00000
FSPORE21 SPOREP6 1.1- 0 0        -5.5310 0.00000 0.00000 0.00000
FSQUIV21 SQUIVP6 1-2  0 0        91.1438 -34.597 0.00000 0.00000
FSSAL711 SSAL7P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FSSAL712 SSAL7P7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FSSAL771 SSAL7P1 1.1  0 2 26.500 0.00000 0.00000 -371.99 76.2129 -303.03 -1378.1 337.628 -677.42                               F
FSSAL772 SSAL7P1 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FSSAMO21 SSAMOP6 1-1. 0 0        30.5822 -0.6768 0.00000 0.00000
FSSAMO24 SSAMOP6 2.1- 0 0        8.32412 -2.2516 0.00000 0.00000
FSSAU521 SSAU5P6 1.1- 0 0        78.9969 -7.7226 0.00000 0.00000
FSSAUB21 SSAUBP6 1-2  0 0        41.2592 -18.208 0.00000 0.00000
FSSAVO11 SSAVOP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FSSAVO21 SSAVOP6 1.1- 0 0        29.0473 -6.8507 0.00000 0.00000
FSSAVO23 SSAVOP6 2.1- 0 0        78.1000 -11.249 0.00000 0.00000
FSSBA521 SSBA5P6 1    0 0        11.3041 -4.3550 0.00000 0.00000
FSSBAI21 SSBAIP6 1-2  0 0        19.9259 -3.3851 0.00000 0.00000
FSSBR521 SSBR5P6 1    0 0        23.8784 -6.9532 0.00000 0.00000
FSSBR522 SSBR5P6 2    0 0        12.7756 1.07193 0.00000 0.00000
FSSCAL21 SSCALP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSSCAL51 SSCALP4 1-2. 0 0        25.6632 -26.049 0.00000 0.00000
FSSCES21 SSCESP6 1-2  0 0        82.9872 -14.253 0.00000 0.00000
FSSCHA21 SSCHAP6 1    0 0        12.5219 -1.7995 0.00000 0.00000
FSSCHA71 SSCHAP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 15.7290 0.00000 -49.500 31.7500 -29.540                               F
FSSCHA72 SSCHAP1 1.2  0 2 26.500 0.00000 0.00000 0.00000 15.7290 0.00000 -49.500 31.7500 -30.450                               F
FSSCHA73 SSCHAP1 1.3  0 2 26.500 0.00000 0.00000 0.00000 15.7290 0.00000 -49.500 31.7500 -30.450                               F
FSSCHR21 SSCHRP6 1-2  0 0        53.2553 58.4355 0.00000 0.00000
FSSCOG21 SSCOGP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSSCOG71 SSCOGP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FSSCOG72 SSCOGP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FSSCRO21 SSCROP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSSCRO71 SSCROP1 1    0 0        -0.1634 -1.9109 0.00000 0.00000
FSSEA211 SSEA2P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FSSEA212 SSEA2P7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FSSEA221 SSEA2P6 1    0 0        2.80136 2.10231 0.00000 0.00000
FSSEA271 SSEA2P1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FSSEA272 SSEA2P1 1.2  0 2 26.639 0.00001 0.00001 -900.76 136.336 -221.00 -956.00 258.972 -589.00                               F
FSSELO11 SSELOP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FSSELO21 SSELOP6 1-2  0 0        52.2542 -12.470 0.00000 0.00000
FSSEST21 SSESTP6 1-2  0 0        21.3973 4.09537 0.00000 0.00000
FSSFEY21 SSFEYP6 1    0 0        27.6778 45.5799 0.00000 0.00000
FSSFLO21 SSFLOP6 1    0 2 245.32 42.9831 1.72488 -6.1215 234.401 0.00000 -37.000                                               F
FSSFLO22 SSFLOP6 2    0 0        34.8555 -1.1962 0.00000 0.00000
FSSGCO21 SSGCOP6 1    0 0        30.7130 -17.144 0.00000 0.00000
FSSGUI21 SSGUIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSSHUB21 SSHUBP6 1    0 0        60.1522 19.7980 0.00000 0.00000
FSSHUB22 SSHUBP6 2    0 0        62.0109 31.5460 0.00000 0.00000
FSSJOS21 SSJOSP6 1.1- 0 0        99.7794 -16.672 0.00000 0.00000
FSSJUL21 SSJULP6 1.1- 0 0        82.7325 -12.650 0.00000 0.00000
FSSLAU21 SSLAUP6 1    0 0        0.04030 0.00209 0.00000 0.00000
FSSMR 21 SSMR P6 1.1- 0 0        39.9443 -15.255 0.00000 0.00000
FSSMR 24 SSMR P6 1.4  0 0        0.00000 19.7105 0.00000 0.00000
FSSNAB21 SSNABP6 1    0 0        51.1836 -3.9899 0.00000 0.00000
FSSNAZ21 SSNAZP6 1    0 0        13.4330 0.96718 0.00000 0.00000
FSSORE21 SSOREP6 1-2  0 0        52.0797 -4.4994 0.00000 0.00000
FSSOU521 SSOU5P6 1.1- 0 0        41.7535 2.69640 0.00000 0.00000
FSSPMA21 SSPMAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSSPMA71 SSPMAP1 1.1  0 2 26.500 0.00000 -0.2453 0.00000 4.49876 0.00000 -120.00 4.49876 -1.0156                               F
FSSROC21 SSROCP6 1.1  0 0        23.4448 -0.7652 0.00000 0.00000
FSSROC22 SSROCP6 2.1  0 0        0.00000 0.39879 0.00000 0.00000
FSSROU21 SSROUP6 1.1- 0 0        63.4745 4.50127 0.00000 0.00000
FSSTUL21 SSTULP6 1-2  0 0        79.3105 -55.194 0.00000 0.00000
FSSTUL71 SSTULP1 1.1  0 2 26.500 0.00000 0.00000 0.00000 11.9306 0.00000 -56.000 25.0900 -43.740                               F
FSSV.E21 SSV.EP6 1.1- 0 0        68.8482 -18.449 0.00000 0.00000
FSSV.O11 SSV.OP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FSSV.O12 SSV.OP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FSSV.O13 SSV.OP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FSSV.O14 SSV.OP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FSSV.O15 SSV.OP7 3A-3 0 0        0.00000 0.00000 0.00000 0.00000
FSSVA621 SSVA6P6 1    0 0        20.3909 20.4536 0.00000 0.00000
FSSVES71 SSVESP1 1.1  0 2 26.500 0.00000 -12.590 0.00000 0.00000 0.00000 -26.000 12.5900 -19.640                               F
FSSVES72 SSVESP1 1.2  0 2 26.500 0.00000 -11.264 0.00000 0.00000 0.00000 -26.000 12.5900 -19.640                               F
FSSVIC22 SSVICP6 2    0 0        -18.201 -26.726 0.00000 0.00000
FSSVIN21 SSVINP6 1-2  0 0        50.6691 -55.628 0.00000 0.00000
FSTENA21 STENAP6 1.1- 0 0        32.1200 -3.8281 0.00000 0.00000
FSTRAS22 STRASP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FSTRAS71 STRASP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FSTRAS72 STRASP1 1.2  0 2 26.500 0.00000 0.00000 -38.723 10.2293 0.00000 -52.280 14.9489 -18.949                               F
FSUIS521 SUIS5P6 1.1- 0 0        -1.5134 -10.365 0.00000 0.00000
FT.DOM21 T.DOMP6 1.1- 0 0        0.32249 -3.6071 0.00000 0.00000
FT.LAS21 T.LASP6 1    0 0        0.00000 2.88800 0.00000 0.00000
FT.NO621 T.NO6P6 1.1- 0 0        0.70191 -4.4834 0.00000 0.00000
FT.NOI21 T.NOIP6 1.1  0 0        0.04055 -6.8904 0.00000 0.00000
FT.NOI22 T.NOIP6 1.2  0 0        0.04057 0.38924 0.00000 0.00000
FT.SUP11 T.SUPP7 1    0 0        2.18361 3.41813 0.00000 0.00000
FT.VIC21 T.VICP6 1    0 0        21.3549 -35.796 0.00000 0.00000
FT.VIC22 T.VICP6 2    0 0        45.5696 3.47348 0.00000 0.00000
FTABAR11 TABARP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000
FTABAR21 TABARP6 1.1- 0 0        9.18101 0.73069 0.00000 0.00000
FTALAM21 TALAMP6 1    0 0        4.36041 81.7342 0.00000 0.00000
FTAMAR11 TAMARP7 1.1- 0 0        0.00000 245.149 0.00000 0.00000
FTAMAR23 TAMARP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FTARAS21 TARASP6 1-2  0 0        68.7658 -16.193 0.00000 0.00000
FTARN521 TARN5P6 1    0 0        125.587 -30.000 0.00000 0.00000
FTAUTE11 TAUTEP7 1A-1 0 0        71.0192 -57.031 0.00000 0.00000
FTAVAU21 TAVAUP6 1A-1 0 0        81.4522 22.0392 0.00000 0.00000
FTAVAU71 TAVAUP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FTAVAU72 TAVAUP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FTAVEL11 TAVELP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FTAVEL12 TAVELP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FTAVEL13 TAVELP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FTAVEL14 TAVELP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FTAVEL15 TAVELP7 3A   0 0        0.00000 0.00000 0.00000 0.00000
FTAVEL16 TAVELP7 3B   0 0        0.00000 0.00000 0.00000 0.00000
FTAVEL21 TAVELP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FTEMP521 TEMP5P6 1A   0 0        0.00000 5.04771 0.00000 0.00000
FTEMP522 TEMP5P6 1B   0 0        17.0717 -0.5536 0.00000 0.00000
FTERNE21 TERNEP6      1 0        0.00000 0.00000 0.00000 0.00000
FTERR611 TERR6P7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FTERR612 TERR6P7 1.3- 0 0        0.00000 0.00000 0.00000 0.00000
FTERR616 TERR6P7 2.3  0 0        -0.0983 -0.1220 0.00000 0.00000
FTERR651 TERR6P4 1.1- 0 0        33.7330 -21.805 0.00000 0.00000
FTERRA21 TERRAP6 1.1- 0 0        26.3249 -21.730 0.00000 0.00000
FTERRI11 TERRIP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FTERRI12 TERRIP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FTERRI13 TERRIP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FTERRI14 TERRIP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FTERRI23 TERRIP6 2.1- 0 0        23.0068 -16.762 0.00000 0.00000
FTHEIX21 THEIXP6 1-2  0 0        103.334 -38.622 0.00000 0.00000
FTHIER21 THIERP6 1-2  0 0        49.8122 4.81040 0.00000 0.00000
FTHIOT21 THIOTP6 1.1- 0 0        8.07278 -3.4301 -5.8249 0.00000 0.00000 -18.000                                               F
FTHUR 21 THUR P6 1    0 0        18.9175 12.1829 0.00000 0.00000
FTILL511 TILL5P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FTILL512 TILL5P7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FTILL551 TILL5P4 1.1- 0 0        96.4741 -24.085 0.00000 0.00000
FTILLI21 TILLIP6 1    0 0        19.3099 0.65133 0.00000 0.00000
FTILLI22 TILLIP6 2    0 0        18.4929 -0.5279 0.00000 0.00000
FTIVER21 TIVERP6 1    0 0        8.54329 -39.292 0.00000 0.00000
FTOLBI21 TOLBIP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FTOLLE11 TOLLEP7 1-2  0 0        177.732 4.07173 0.00000 0.00000
FTONNE21 TONNEP6 1    0 0        33.2080 -13.562 0.00000 0.00000
FTONNE22 TONNEP6 2    0 0        23.9874 12.9823 0.00000 0.00000
FTOU.C22 TOU.CP6 2    0 0        22.9255 -3.3061 0.00000 0.00000
FTOURB11 TOURBP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FTOURB21 TOURBP6 1.1- 0 0        -0.1821 -2.1621 0.00000 0.00000
FTRAN521 TRAN5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FTRAN571 TRAN5P1 1.1- 0 2 26.500 0.00000 0.00000 -26.868 147.828 0.00000 -119.20 147.828 -58.996                               F
FTRANS11 TRANSP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FTRANS21 TRANSP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FTRANS22 TRANSP6      0 0        0.00000 0.00000 0.00000 0.00000
FTRANS61 TRANSP3 1.1- 0 0        22.1298 -31.938 0.00000 0.00000
FTREGU21 TREGUP6 1-2  0 0        100.025 -35.376 0.00000 0.00000
FTREVA21 TREVAP6 1.1- 0 0        67.8702 -3.5942 0.00000 0.00000
FTRI.P11 TRI.PP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P13 TRI.PP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P14 TRI.PP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P15 TRI.PP7 3A   0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P16 TRI.PP7 3B   0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P21 TRI.PP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P23 TRI.PP6 3.1  0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P24 TRI.PP6 4.1  0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P25 TRI.PP6 5.1  0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P26 TRI.PP6 6.1  0 0        -0.2685 -1.8255 0.00000 0.00000
FTRICA21 TRICAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FTRICA22 TRICAP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FTRICA23 TRICAP6 3    0 0        0.00000 0.00000 0.00000 0.00000
FTRICA24 TRICAP6 4    0 0        0.00000 0.00000 0.00000 0.00000
FTRICA71 TRICAP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FTRICA72 TRICAP1 1.2  0 2 25.445 0.00000 0.00000 -896.62 -100.89 -305.12 -950.54 34.8699 -515.32                               F
FTRICA73 TRICAP1 1.3  0 2 25.590 0.00001 18.0000 -859.13 -129.91 -305.12 -950.54 41.0774 -508.69                               F
FTRICA74 TRICAP1 1.4  0 2 26.185 0.00000 0.00000 -950.36 -213.18 -215.08 -950.36 31.3039 -531.58                               F
FTRIT521 TRIT5P6 1    0 0        0.10640 -0.1621 0.00000 0.00000
FTRITH21 TRITHP6 1    0 0        5.32763 -1.2157 0.00000 0.00000
FTUILI21 TUILIP6 1-2  0 0        51.9103 -20.899 0.00000 0.00000
FTUNNE21 TUNNEP6 1    0 0        12.2192 -6.1462 0.00000 0.00000
FTUNNE22 TUNNEP6 2    0 0        7.52285 -1.9829 0.00000 0.00000
FTUNNE23 TUNNEP6 3    0 0        11.9127 -3.4114 0.00000 0.00000
FTURGO21 TURGOP6 1.1- 0 0        16.2020 -0.9683 0.00000 0.00000
FUGINE21 UGINEP6 1    0 0        44.2758 52.3116 0.00000 0.00000
FULISS21 ULISSP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FV.BEL21 V.BELP6 1.1- 0 0        61.0188 -17.347 0.00000 0.00000
FV.GEO21 V.GEOP6 1.1- 0 0        66.4812 -1.3258 0.00000 0.00000
FV.ILE21 V.ILEP6 1A   0 0        -0.1160 -0.1511 0.00000 0.00000
FV.MOU21 V.MOUP6 1-2  0 0        257.784 141.225 0.00000 0.00000
FV.POR21 V.PORP6 1.1- 0 0        17.1529 -3.9522 0.00000 0.00000
FV.SEP21 V.SEPP6 1.1- 0 0        9.47819 -4.0382 -4.5078 0.00000 0.00000 -17.600                                               F
FV.SEV22 V.SEVP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FV.SEV51 V.SEVP4 1    0 0        62.8462 -7.5951 0.00000 0.00000
FVAIR621 VAIR6P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FVAIR622 VAIR6P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FVAIR671 VAIR6P1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FVAIR672 VAIR6P1 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FVAIR673 VAIR6P1 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FVAIRE21 VAIREP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FVAIRE22 VAIREP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FVAISE21 VAISEP6 1.1- 0 0        43.7296 -11.010 0.00000 0.00000
FVALAB71 VALABP1 1    0 2 26.500 7.89435 -8.1915 0.00000 0.00000 0.00000 -33.100 16.6200 -25.280                               F
FVALDE21 VALDEP6 1    0 0        6.85441 -4.3515 0.00000 0.00000
FVALDI11 VALDIP7 1A-1 0 0        7.25833 -15.546 0.00000 0.00000
FVALDI21 VALDIP6 1-2  0 0        35.6575 -23.902 0.00000 0.00000
FVALDI71 VALDIP1 1    0 0        0.00000 54.2848 0.00000 0.00000
FVALE821 VALE8P6 1-2  0 0        52.0629 -12.894 0.00000 0.00000
FVALEN21 VALENP6 1    0 0        17.8124 0.74823 0.00000 0.00000
FVALEN22 VALENP6 2    0 0        3.52333 0.73939 0.00000 0.00000
FVALES21 VALESP6 1.1- 0 0        -6.9869 68.9533 0.00000 0.00000
FVANDI21 VANDIP6 1    0 0        15.8537 1.66637 0.00000 0.00000
FVANDI22 VANDIP6 2    0 0        14.8708 -4.0691 0.00000 0.00000
FVARE521 VARE5P6 1    0 0        33.6125 -53.986 0.00000 0.00000
FVAROI21 VAROIP6 1    0 0        0.20078 -5.0741 -2.3996 0.00000 0.00000 -59.500                                               F
FVAUJA11 VAUJAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FVAUJA13 VAUJAP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FVAUJA71 VAUJAP1 1.1  0 2 26.500 4.35865 0.00000 52.4960 -25.516 157.000 -145.00 82.3000 -50.300                               F
FVAUJA72 VAUJAP1 1.2  0 2 26.500 0.00000 0.00000 313.900 -55.541 314.000 -290.00 194.100 -98.900                               F
FVAUJA73 VAUJAP1 1.3  0 2 26.500 0.00000 0.00000 0.00000 -22.592 0.00000 -157.00 117.600 -120.80                               F
FVAUJA74 VAUJAP1 1.4  0 0        0.00000 0.00000 0.00000 0.00000
FVAUJA75 VAUJAP1 1.5  0 2 26.500 0.00000 0.00000 313.900 -55.393 314.000 -290.00 189.600 -100.10                               F
FVAUJA76 VAUJAP1 1.6  0 0        0.00000 0.00000 0.00000 0.00000
FVAUPA11 VAUPAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FVAUPA21 VAUPAP6 1.1- 0 0        88.6560 5.01870 0.00000 0.00000
FVEN.P21 VEN.PP6 1    0 0        -13.342 12.6354 0.00000 0.00000
FVENDI21 VENDIP6 1-2  0 0        32.5207 7.04386 0.00000 0.00000
FVENDI22 VENDIP6      0 0        15.8750 0.93573 0.00000 0.00000 0.00000 -1.0000                                               F
FVENIS21 VENISP6 1.1- 0 0        101.609 3.50435 0.00000 0.00000
FVERFE11 VERFEP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FVERFE21 VERFEP6 1.1- 0 0        24.6771 -30.976 0.00000 0.00000
FVERGE12 VERGEP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FVERIN21 VERINP6 1.1- 0 0        -0.3862 -4.0597 0.00000 0.00000
FVERLH21 VERLHP6 1-2  0 0        76.0777 -57.542 0.00000 0.00000
FVERR521 VERR5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FVERR571 VERR5P1 1    0 0        2.14941 0.00000 0.00000 0.00000
FVERSA21 VERSAP6 1-2  0 0        14.5340 -2.4609 0.00000 0.00000
FVERTE21 VERTEP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FVERTO21 VERTOP6 1-2  0 0        78.1234 -36.913 0.00000 0.00000
FVESLE11 VESLEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FVESLE12 VESLEP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FVESLE21 VESLEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FVESLE22 VESLEP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FVEZIL21 VEZILP6 1.1- 0 0        -0.8267 -1.4192 0.00000 0.00000
FVICOG21 VICOGP6 1.1- 0 0        4.22812 -2.4871 -3.9925 0.00000 0.00000 -32.300                                               F
FVIELM11 VIELMP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FVIELM12 VIELMP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FVIELM13 VIELMP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FVIELM14 VIELMP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FVIELM21 VIELMP6 1.1- 0 0        11.2984 -24.520 0.00000 0.00000
FVIELM23 VIELMP6 2.1- 0 0        11.2863 -24.591 0.00000 0.00000
FVIELM71 VIELMP1 1    0 0        0.00000 61.2658 0.00000 0.00000
FVIGNE21 VIGNEP6 1    0 2 242.50 9.85121 -7.8365 -4.8202 68.4721 0.00000 -71.200                                               F
FVIGY 11 VIGY P7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FVIGY 12 VIGY P7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FVIGY 13 VIGY P7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FVIGY 14 VIGY P7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FVIGY 21 VIGY P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FVIGY 22 VIGY P6 2    0 0        0.00000 0.00000 0.00000 0.00000
FVINC521 VINC5P6 1.1- 0 0        37.8061 -0.9909 0.00000 0.00000
FVINCE11 VINCEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FVINCE12 VINCEP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FVINCE21 VINCEP6 1    0 0        17.6652 -1.9003 0.00000 0.00000
FVINCE22 VINCEP6 2    0 0        62.9630 22.3434 0.00000 0.00000
FVINCE71 VINCEP1 1    0 0        0.00000 61.9442 0.00000 0.00000
FVINS 21 VINS P6 1.1- 0 0        21.4092 74.3546 0.00000 0.00000
FVIRAD21 VIRADP6 1-2  0 0        68.8490 -37.243 0.00000 0.00000
FVIT.N21 VIT.NP6 1.1- 0 0        48.2727 1.19108 0.00000 0.00000
FVITTE21 VITTEP6 1    0 0        23.8110 -13.167 0.00000 0.00000
FVLARO11 VLAROP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FVLARO12 VLAROP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FVLARO13 VLAROP7 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FVLARO71 VLAROP1 1.1  0 0        -0.2083 -3.2231 0.00000 0.00000
FVLARO72 VLAROP1 1.2  0 0        -0.2083 -3.2231 0.00000 0.00000
FVLECH11 VLECHP7 1.1- 0 0        -4.2385 -1.5975 0.00000 0.00000
FVLEJU11 VLEJUP7 1.1- 0 0        0.00000 252.024 0.00000 0.00000
FVLEJU21 VLEJUP6 1A-1 0 0        72.9279 -34.420 0.00000 0.00000
FVLEJU25 VLEJUP6 3A   0 0        0.00000 0.00000 0.00000 0.00000
FVLEMA21 VLEMAP6 1-2  0 0        36.0973 -15.640 0.00000 0.00000
FVLERA23 VLERAP6 2.1- 0 0        -0.5099 -1.3500 0.00000 0.00000
FVLERB11 VLERBP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FVLERB12 VLERBP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FVLERB51 VLERBP4 1-2  0 0        93.8477 -29.599 0.00000 0.00000
FVLEVA11 VLEVAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FVLEVA21 VLEVAP6 1A-1 0 0        64.4653 -30.612 0.00000 0.00000
FVNOL 21 VNOL P6 1A-1 0 0        26.2043 -20.137 0.00000 0.00000
FVOGEH21 VOGEHP6 1.1  0 0        -35.552 28.4682 0.00000 0.00000
FVOGEH22 VOGEHP6 1.2  0 0        0.03002 0.01404 0.00000 0.00000
FVOGEH23 VOGEHP6 1.3  0 0        -34.780 16.6630 0.00000 0.00000
FVOGEH24 VOGEHP6 1.4  0 0        -30.798 28.6624 0.00000 0.00000
FVOGEL21 VOGELP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FVOGEL22 VOGELP6 2    0 0        22.2576 -29.492 0.00000 0.00000
FVOID 21 VOID P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FVOLVI21 VOLVIP6 1    0 0        35.3143 -6.4865 0.00000 0.00000
FVOLVO21 VOLVOP6 1-2  0 0        65.8700 -1.4120 0.00000 0.00000
FVOUGL21 VOUGLP6 1-2  0 0        23.9500 -13.503 0.00000 0.00000
FVOUGL71 VOUGLP1 1.1  0 2 26.500 0.00000 0.00000 -77.800 36.5363 0.00000 -77.800 36.5363 -42.750                               F
FVOUGL72 VOUGLP1 1.2  0 2 26.500 0.00000 0.00000 -23.134 40.1774 0.00000 -77.800 40.1774 -52.816                               F
FVOULZ21 VOULZP6 1.1  0 0        -3.1264 7.59050 0.00000 0.00000
FVOULZ22 VOULZP6 1.2  0 0        -3.1086 7.13366 0.00000 0.00000
FWARAN11 WARANP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FWARAN12 WARANP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FWARAN13 WARANP7 1C   0 0        0.00000 0.00000 0.00000 0.00000
FWARAN14 WARANP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FWARAN15 WARANP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FWARAN16 WARANP7 2C   0 0        0.00000 0.00000 0.00000 0.00000
FWARAN21 WARANP6 1A1- 0 0        0.00000 0.00000 0.00000 0.00000
FWARAN23 WARANP6 1B3- 0 0        0.00000 0.00000 0.00000 0.00000
FWARAN25 WARANP6 2A1- 0 0        0.00000 0.00000 0.00000 0.00000
FWARAN27 WARANP6 2B3- 0 0        0.00000 0.00000 0.00000 0.00000
FWATTR21 WATTRP6 1.1  0 0        16.7113 -0.0583 0.00000 0.00000
FWATTR22 WATTRP6 1.2  0 0        12.3160 2.04312 0.00000 0.00000
FWEPPE11 WEPPEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FWEPPE12 WEPPEP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FWEPPE21 WEPPEP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FWEPPE23 WEPPEP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FWESTH21 WESTHP6 1A-1 0 0        49.0456 13.2953 0.00000 0.00000
FWOEST21 WOESTP6 1    0 0        2.42657 -8.5211 0.00000 0.00000
FYAINV21 YAINVP6 1.1- 0 0        39.7719 -10.469 0.00000 0.00000
FYVE.O11 YVE.OP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FYVE.O21 YVE.OP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FYVE.O71 YVE.OP1 1    0 0        0.00000 62.7341 0.00000 0.00000
FZALL721 ZALL7P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZAMIG21 ZAMIGP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZARGO21 ZARGOP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZAVR521 ZAVR5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZAVRO21 ZAVROP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZB.FR21 ZB.FRP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZB.HA21 ZB.HAP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZB.ME21 ZB.MEP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZB.VA21 ZB.VAP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZBARP21 ZBARPP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZBAST21 ZBASTP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZBERC21 ZBERCP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZBEU521 ZBEU5P6 1.1  0 0        0.00000 3.08171 0.00000 0.00000
FZBILL21 ZBILLP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZBLAU21 ZBLAUP6 1.1  0 0        0.00000 5.07326 0.00000 0.00000
FZBRI521 ZBRI5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZBRIC21 ZBRICP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZBUTT21 ZBUTTP6      1 0        0.00000 0.00000 0.00000 0.00000
FZBXV621 ZBXV6P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZC.OM21 ZC.OMP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZC.SE21 ZC.SEP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZCAR621 ZCAR6P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZCARR21 ZCARRP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZCBAU21 ZCBAUP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZCOQ521 ZCOQ5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZCOQU21 ZCOQUP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZCOR621 ZCOR6P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZCORO21 ZCOROP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZCOUE21 ZCOUEP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZCP.M21 ZCP.MP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZCPB521 ZCPB5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZCRUS21 ZCRUSP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZCUPE21 ZCUPEP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZCUR521 ZCUR5P6      1 0        0.00000 0.00000 0.00000 0.00000
FZDONZ21 ZDONZP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZDOUL21 ZDOULP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZDUV521 ZDUV5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZEMAL21 ZEMALP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZENCH21 ZENCHP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZEPIZ21 ZEPIZP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZESPI21 ZESPIP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZFAN521 ZFAN5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZFANA21 ZFANAP6 1.1  0 0        0.00000 13.9949 0.00000 0.00000
FZFONC21 ZFONCP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZFRO621 ZFRO6P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZFRO721 ZFRO7P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZG.BA21 ZG.BAP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZG.HA21 ZG.HAP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZGAL521 ZGAL5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZGALE21 ZGALEP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZGAN521 ZGAN5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZGARR21 ZGARRP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZGIEN21 ZGIENP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZGLAC21 ZGLACP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZGOLB21 ZGOLBP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZGONE21 ZGONEP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZGRA621 ZGRA6P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZGREN21 ZGRENP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZGUE521 ZGUE5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZH.B521 ZH.B5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZH.TO21 ZH.TOP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZHEL521 ZHEL5P6 1.1  0 0        0.00000 4.68845 0.00000 0.00000
FZHER721 ZHER7P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZHERB21 ZHERBP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZHIRS21 ZHIRSP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZJOUX21 ZJOUXP6      1 0        0.00000 0.00000 0.00000 0.00000
FZJUST21 ZJUSTP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZKERL21 ZKERLP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZL.NO21 ZL.NOP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZLACA21 ZLACAP6      1 0        0.00000 0.00000 0.00000 0.00000
FZLAFI21 ZLAFIP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZLAN821 ZLAN8P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZLANA21 ZLANAP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZLANC21 ZLANCP6 1    0 0        0.59441 -0.1940 0.00000 0.00000
FZLARD21 ZLARDP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZLIE521 ZLIE5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZLIES21 ZLIESP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZLIN721 ZLIN7P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZLINA21 ZLINAP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZMAD621 ZMAD6P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZMAGN21 ZMAGNP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZMANG21 ZMANGP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZMAR821 ZMAR8P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZMAS521 ZMAS5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZMEES21 ZMEESP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZMENT21 ZMENTP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZMER721 ZMER7P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZMERE21 ZMEREP6 1.1  0 0        0.00000 6.67911 0.00000 0.00000
FZMIOL21 ZMIOLP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZMORE21 ZMOREP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZMTJ521 ZMTJ5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZMTJA21 ZMTJAP6      1 0        0.00000 0.00000 0.00000 0.00000
FZNEG521 ZNEG5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZORS621 ZORS6P6 1.1  0 0        0.00000 43.9010 0.00000 0.00000
FZORVA21 ZORVAP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZP.AN11 ZP.ANP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FZP.IL21 ZP.ILP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZP.TR21 ZP.TRP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZP.V521 ZP.V5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZPARR21 ZPARRP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZPELA21 ZPELAP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZPELT21 ZPELTP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZPLAC21 ZPLACP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZPRIN21 ZPRINP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZQ.EC21 ZQ.ECP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZQUAR21 ZQUARP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZQUI521 ZQUI5P6 1.1  0 0        0.00000 3.83015 0.00000 0.00000
FZQUIN21 ZQUINP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZR.MA21 ZR.MAP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZRAN621 ZRAN6P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZRIC521 ZRIC5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZRIC621 ZRIC6P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZRIGO21 ZRIGOP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZROBI21 ZROBIP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZROCB21 ZROCBP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZRUMI21 ZRUMIP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZRUPR21 ZRUPRP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZS.CU21 ZS.CUP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZSABL21 ZSABLP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZSAL621 ZSAL6P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZSAR621 ZSAR6P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZSAU921 ZSAU9P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZSEMO21 ZSEMOP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZSINA21 ZSINAP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZSS1121 ZSS11P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZSSCO21 ZSSCOP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZSSCR21 ZSSCRP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZSSG721 ZSSG7P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZSSL721 ZSSL7P6 1.1  0 0        0.00000 8.44345 0.00000 0.00000
FZSSNA21 ZSSNAP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZT.SU11 ZT.SUP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZTALA21 ZTALAP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZTONN21 ZTONNP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZTRAN21 ZTRANP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZTREF21 ZTREFP6 1.1  0 0        0.00000 9.60620 0.00000 0.00000
FZTRIT21 ZTRITP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZV.BE21 ZV.BEP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZV.BR21 ZV.BRP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZV.MO21 ZV.MOP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZV.OR21 ZV.ORP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZVA1021 ZVA10P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZVILA21 ZVILAP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FZWOES21 ZWOESP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
##ZGR
G1ARGO31 18931        0 0        20.4811 7.70092 0.00000 0.00000
G1CHAL31 10031        0 0        19.7666 5.71907 0.00000 0.00000
G1IOAN31 21531        0 0        27.5661 11.2116 0.00000 0.00000
G1KERK32 21832        0 0        0.00000 0.00000 0.00000 0.00000
G1KERK61 21861        0 0        8.39489 2.66135 0.00000 0.00000
G1LARI31 6431         0 0        16.1943 2.37823 0.00000 0.00000
G1MEGA31 19531        0 0 153.63 2.14338 4.58658 0.00000 0.00000 0.00000 -300.10 170.770 -193.13                               F
G1MEGA33 19533        0 0        5.47752 5.09620 0.00000 0.00000
G1MEGA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
G1PATR31 20631        0 0        15.3608 2.49147 0.00000 0.00000
G1SPAR31 19831        0 0        1.54799 -6.3986 0.00000 0.00000
G1STRA31 22731        0 0 154.78 0.00000 0.00000 0.00000 0.00000 0.00000 -75.599 50.3620 -29.917                               F
G1STRA32 22732        0 0 154.78 5.71566 3.34084 0.00000 0.00000 0.00000 -75.599 52.5620 -34.349                               F
G1TRIK31 6131         0 0        11.0145 3.17097 0.00000 0.00000
G1VOLO31 8831         0 0        14.8845 5.71907 0.00000 0.00000
G2ARGO31 18731        0 0        8.87120 5.66244 0.00000 0.00000
G2ARGO32 18732        0 0        10.3001 4.24683 0.00000 0.00000
G2CHAL31 9731         0 0        7.02551 1.52886 0.00000 0.00000
G2FLOR31 33231        0 2 160.35 0.00000 0.00000 -7.9360 3.53895 0.00000 -28.900 5.86800 -5.8680                               F
G2IOAN31 22031        0 0        16.0753 4.19021 0.00000 0.00000
G2IRON11 43811        0 2 411.66 0.00000 0.00000 -227.31 90.8341 0.00000 -450.00 316.636 -250.28                               F
G2IRON12 43812        0 0        0.00000 0.00000 0.00000 0.00000
G2KERK31 23331        0 0        15.5395 4.58658 0.00000 0.00000
G2KERK3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
G2LARI31 6531         0 0        10.8359 2.66135 0.00000 0.00000
G2LARI32 6532         0 0        8.39489 3.68059 0.00000 0.00000
G2LARI3B 6533         0 0        0.00000 0.00000 0.00000 0.00000
G2MEGA31 19631        0 0 153.57 2.97691 3.73721 0.00000 0.00000 0.00000 -300.10 212.100 -206.30                               F
G2MEGA32 19632        0 0        1.36938 2.26498 0.00000 0.00000
G2PATR31 20531        0 0        5.06074 1.18911 0.00000 0.00000
G2PATR32 20532        0 0        7.44228 1.92523 0.00000 0.00000
G2PATR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
G2PYRG31 32231        0 0        5.71566 0.90599 0.00000 0.00000
G2SPAR31 22831        0 0        9.64519 2.71797 0.00000 0.00000
G2TRIK31 19231        0 0        19.7071 8.83341 0.00000 0.00000
G2VOLO31 8531         0 0        10.5977 2.32160 0.00000 0.00000
G2VOLO33 8533         0 0        9.64519 1.86861 0.00000 0.00000
G3LARI31 17431        0 0        18.5759 11.2683 0.00000 0.00000
G3PATR31 24031        0 0        23.3390 4.36008 0.00000 0.00000
G3THES32 2632         0 0        21.9695 4.52995 0.00000 0.00000
G3THES3B 2634         0 0        0.00000 0.00000 0.00000 0.00000
G4LARI31 27131        0 0        4.94168 -1.2457 0.00000 0.00000
G5MEGA14 32614        0 2 403.26 0.00000 0.00000 0.03137 120.482 0.03209 -326.28 202.406 -149.05                               F
G5MEGA15 32615        0 0 403.46 0.00000 0.00000 0.00000 0.00000 0.00000 -267.80 190.326 -131.61                               F
G5MEGA16 32616        0 0 403.46 0.00000 0.00000 0.00000 0.00000 0.00000 -267.50 193.686 -129.00                               F
GAAGDI31 45131        0 0        7.14459 5.20945 0.00000 0.00000
GACHAA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GACHAR11 12011        0 0        0.00000 0.00000 0.00000 0.00000
GACHAR12 12012        0 0        0.00000 0.00000 0.00000 0.00000
GACHAR13 12013        0 0        0.00000 0.00000 0.00000 0.00000
GACHAR15 12015        0 0        0.00000 0.00000 0.00000 0.00000
GACHAR1A 90611        0 0        0.00000 0.00000 0.00000 0.00000
GACHAR1B 90712        0 0        0.00000 0.00000 0.00000 0.00000
GACHAR1C 90813        0 0        0.00000 0.00000 0.00000 0.00000
GACHAR1D 90914        0 0        0.00000 0.00000 0.00000 0.00000
GACHAR1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GACHAR31 12031        0 0        74.1846 4.75645 0.00000 0.00000
GACHAR32 12032        0 0        35.0680 -11.835 0.00000 0.00000
GACHAR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GACHEA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GACHEB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GACHEC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GACHEL11 13111        0 0        0.00000 0.00000 0.00000 0.00000
GACHEL12 13112        0 0        0.00000 0.00000 0.00000 0.00000
GACHEL14 13114        0 0        0.00000 0.00000 0.00000 0.00000
GACHEL1A 91011        0 0        0.00000 0.00000 0.00000 0.00000
GACHEL1B 91112        0 0        0.00000 0.00000 0.00000 0.00000
GACHEL1C 91113        0 0        0.00000 0.00000 0.00000 0.00000
GACHEL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GACHEL31 13131        0 0        0.00000 0.00000 0.00000 0.00000
GACHEL33 13133        0 0        0.00000 0.00000 0.00000 0.00000
GACHEL35 13135        0 0        0.00000 0.00000 0.00000 0.00000
GACHLA31 24631        0 0        6.37059 2.60472 0.00000 0.00000
GADPOL31 5731         0 0        4.52490 3.45409 0.00000 0.00000
GAEDIP31 10231        0 0        6.96598 3.45409 0.00000 0.00000
GAEGIO31 18531        0 0        1.96477 -2.9445 0.00000 0.00000
GAETOL31 20831        0 2 153.45 16.8493 7.24792 -1.9035 2.44803 0.00000 -16.000 3.24900 -3.2490                               F
GAGCHI31 26131        0 0        0.00000 0.00000 0.00000 0.00000
GAGCRI31 16931        0 2 160.16 0.00000 0.00000 -0.0388 0.05289 0.00000 -15.000 3.04600 -3.0460                               F
GAGDIM10 25010        0 0 423.59 0.00000 0.00000 0.00000 0.00000 0.00000 -309.60 163.251 -170.05                               F
GAGDIM11 25011        0 0        0.00000 0.00000 0.00000 0.00000
GAGDIM13 25013        0 0        0.00000 0.00000 0.00000 0.00000
GAGDIM14 25014        0 0 423.59 0.00000 0.00000 0.00000 0.00000 0.00000 -346.60 303.811 -184.05                               F
GAGDIM15 25015        0 0        0.00000 0.00000 0.00000 0.00000
GAGDIM16 25016        0 0        0.00000 0.00000 0.00000 0.00000
GAGDIM17 25017        0 0 423.59 0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 238.738 -192.96                               F
GAGDIM18 25018        0 0 423.59 0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 239.514 -192.19                               F
GAGDIM19 25019        0 0 423.59 0.00000 0.00000 0.00000 0.00000 0.00000 -325.00 167.373 -165.92                               F
GAGELO31 29531        0 2 153.50 0.00000 0.00000 -2.0578 4.52985 0.00000 -38.000 7.71600 -7.7160                               F
GAGETM31 11331        0 0        3.69137 1.52886 0.00000 0.00000
GAGIA_31 28031        0 0        3.45322 3.00109 0.00000 0.00000
GAGION31 31831        0 2 154.08 0.00000 0.00000 -1.5217 5.39590 0.00000 -28.100 5.70600 -5.7060                               F
GAGIOR31 34031        0 2 153.75 0.00000 0.00000 -2.2602 -1.8179 0.00000 -41.740 8.47600 -8.4760                               F
GAGN2_11 41811        0 2 412.83 2.20291 0.16987 -511.08 133.878 0.00000 -837.79 556.627 -663.36                               F
GAGN2_12 41812        0 0        0.00000 0.00000 0.00000 0.00000
GAGNIK11 29811        0 0 412.83 0.00000 0.00000 0.00000 0.00000 0.00000 -451.10 306.832 -261.51                               F
GAGNIK12 29812        0 0        0.00000 0.00000 0.00000 0.00000
GAGRAS31 3631         0 0 159.87 0.00000 0.00000 0.00000 0.00000 0.00000 -46.160 49.9160 -28.084                               F
GAGVAS31 22231        0 0        26.2563 9.79602 0.00000 0.00000
GAHLAD32 27832        0 2 153.67 0.00000 0.00000 -3.1408 6.25779 0.00000 -58.000 11.7770 -11.777                               F
GAIGIN31 33631        0 0        5.23936 1.07586 0.00000 0.00000
GAIGIN3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GAISAG33 16533        0 0        96.5114 -3.0577 0.00000 0.00000
GAISAG36 16536        0 0        51.3815 2.32160 0.00000 0.00000
GAISAG37 16537        0 0        0.00000 0.00000 0.00000 0.00000
GAISAG38 16538        0 0        0.00000 0.00000 0.00000 0.00000
GAISYM31 29931        0 2 157.00 0.00000 0.00000 -21.395 11.6869 0.00000 -102.70 21.9000 11.2360                               F
GAISYM3B 29932        0 0        0.00000 0.00000 0.00000 0.00000
GAKARD11 45011        0 0 400.00 0.00000 0.00000 0.00000 0.00000 0.00000 -300.10 246.541 -226.55                               F
GAKARD12 45012        0 0 400.00 0.00000 0.00000 0.00000 0.00000 0.00000 -300.10 246.740 -228.66                               F
GAKARD13 45013        0 0 400.00 0.00000 0.00000 0.00000 0.00000 0.00000 -300.10 164.231 -194.97                               F
GAKARD14 45014        0 0 400.00 0.00000 0.00000 0.00000 0.00000 0.00000 -300.10 163.856 -195.33                               F
GAKARD31 45031        0 0        1.30984 -0.3397 0.00000 0.00000
GAKARD32 45032        0 0        1.13122 0.00000 0.00000 0.00000
GAKTIO31 21331        0 0        6.90643 2.37823 0.00000 0.00000
GAKTIO32 21332        0 0        0.00000 0.00000 0.00000 0.00000
GAKTIO33 21333        0 0        0.00000 0.00000 0.00000 0.00000
GALEXL31 231          0 0        20.3025 2.77460 0.00000 0.00000
GALIVE32 11532        0 0        0.41677 -0.4530 0.00000 0.00000
GALIVE33 11533        0 0        0.00000 0.00000 0.00000 0.00000
GALIVE34 11534        0 0        5.35844 3.17097 0.00000 0.00000
GALIVE35 11535        0 0        0.00000 0.00000 0.00000 0.00000
GALMIR31 7131         0 0        -2.3119 24.9474 0.00000 0.00000
GALMIR3B 7132         0 0        0.00000 0.00000 0.00000 0.00000
GALONI31 35331        0 2 156.19 0.00000 0.00000 -11.307 -0.7111 0.00000 -41.180 8.36200 -8.3620                               F
GALOUM31 13731        0 0        0.00000 0.00000 0.00000 0.00000
GALOUM32 13732        0 0        99.9051 44.6767 0.00000 0.00000
GALOUM33 13733        0 0        0.00000 0.00000 0.00000 0.00000
GALOUM34 13734        0 0        94.3680 45.2429 0.00000 0.00000
GALTEL31 41731        0 2 154.32 0.00000 0.00000 -80.532 30.7428 0.00000 -215.58 147.701 -136.86                               F
GALTEL32 41732        0 2 154.28 0.00000 0.00000 -50.203 66.1203 0.00000 -137.39 93.0479 -101.65                               F
GAMALI31 27631        0 0        8.69258 4.92632 0.00000 0.00000
GAMARI31 12531        0 2 156.49 0.00000 0.00000 -2.6125 3.40215 0.00000 -18.000 3.65500 -3.6550                               F
GAMART31 47031        0 0        0.00000 0.00000 0.00000 0.00000
GAMART33 47033        0 0        0.00000 0.00000 0.00000 0.00000
GAMART3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GAMFKL31 7531         0 0        6.66828 -4.4733 0.00000 0.00000
GAMFLO31 23131        0 0        6.60874 1.58548 0.00000 0.00000
GAMFPO31 1631         0 0        18.6354 9.96590 0.00000 0.00000
GAMFSA31 7931         0 0        8.63304 1.58548 0.00000 0.00000
GAMIDA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GAMIDE14 25514        0 0        0.00000 0.00000 0.00000 0.00000
GAMIDE16 25516        0 0        0.00000 0.00000 0.00000 0.00000
GAMIDE1A 90311        0 0        0.00000 0.00000 0.00000 0.00000
GAMIDE1B 90312        0 0        0.00000 0.00000 0.00000 0.00000
GAMIDE1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GAMIDE31 25531        0 0        7.85904 -25.481 0.00000 0.00000
GAMIDE32 25532        0 0        0.00000 0.00000 0.00000 0.00000
GAMYGD31 34731        0 2 155.03 0.00000 0.00000 -5.0075 0.55089 0.00000 -34.500 7.00600 -7.0060                               F
GANDRA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GANDRO31 27031        0 2 156.93 6.84690 2.20835 -1.7845 2.29708 0.00000 -15.000 3.04600 -3.0460                               F
GANDRO32 27032        0 0        0.00000 0.00000 0.00000 0.00000
GANDRO33 27033        0 0        0.00000 0.00000 0.00000 0.00000
GANDRO3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GANTHE31 32931        0 2 159.47 0.00000 0.00000 -0.0570 1.25821 0.00000 -22.000 4.46700 -4.4670                               F
GANTIR11 50211        0 0        0.00000 0.00000 0.00000 0.00000
GANTIR12 50212        0 0        0.00000 0.00000 0.00000 0.00000
GANTIR31 34831        0 2 153.33 0.00000 0.00000 -2.3794 2.97030 0.00000 -20.000 4.50000 2.92471                               F
GAOOS_31 26031        0 0 153.60 0.00000 0.00000 0.00000 0.00000 0.00000 -109.80 105.783 -68.615                               F
GAOOS_32 26032        0 0 153.60 0.71446 0.79274 0.00000 0.00000 0.00000 -109.80 94.9680 -59.331                               F
GARACA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GARACH11 22611        0 0        0.00000 0.00000 0.00000 0.00000
GARACH12 22612        0 0        0.00000 0.00000 0.00000 0.00000
GARACH1A 90411        0 0        0.00000 0.00000 0.00000 0.00000
GARACH1B 90512        0 0        0.00000 0.00000 0.00000 0.00000
GARACH1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GARACH31 22631        0 0        11.1932 5.26607 0.00000 0.00000
GARACH33 22633        0 0        7.26366 3.22759 0.00000 0.00000
GARGIR31 30431        0 2 156.59 0.00000 0.00000 -5.6316 7.55471 0.00000 -38.800 7.87900 -7.8790                               F
GARGSA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GARGST31 21231        0 0        21.7909 8.21054 0.00000 0.00000
GARGST32 21232        0 0        0.00000 0.00000 0.00000 0.00000
GARGST33 21233        0 0        0.00000 0.00000 0.00000 0.00000
GARGST3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GARGYR31 15331        0 0        34.7107 -5.3793 0.00000 0.00000
GARGYR33 15333        0 0        76.8043 1.58548 0.00000 0.00000
GARGYR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GASOMA31 25431        0 0 159.47 0.00000 0.00000 0.00000 0.00000 0.00000 -118.80 99.6940 -53.173                               F
GASPRA31 12231        0 2 156.28 0.00000 0.00000 -4.2343 -7.1676 0.00000 -35.590 7.22700 -7.2270                               F
GASPRO31 17031        0 0        0.23816 0.11325 0.00000 0.00000
GASPRO32 17032        0 0        14.0510 3.90708 0.00000 0.00000
GASTRO31 19131        0 0        7.26366 2.32160 0.00000 0.00000
GATALA31 8031         0 0        10.0619 3.11434 0.00000 0.00000
GATHIN31 14831        0 2 153.38 0.00000 0.00000 -0.6714 2.49272 0.00000 -12.400 2.51800 -2.5180                               F
GAXIOU31 27931        0 0        4.22721 1.13249 0.00000 0.00000
GAYLAK31 31331        0 2 157.14 0.00000 0.00000 -36.980 6.34292 0.00000 -78.100 6.51484 6.00000                               F
GBLAXO31 15731        0 2 154.22 0.00000 0.00000 -5.2998 3.25586 0.00000 -19.300 3.91900 -3.9190                               F
GBOTSA31 25831        0 0        9.22842 3.34084 0.00000 0.00000
GBOTSA32 25832        0 0        18.5163 5.32269 0.00000 0.00000
GCHATH31 8331         0 0        0.95261 -0.1698 0.00000 0.00000
GCHATH32 8332         0 0        0.00000 0.00000 0.00000 0.00000
GCHORE31 19731        0 0        1.19077 2.37823 0.00000 0.00000
GDESFI31 31431        0 2 155.13 0.00000 0.00000 -9.7858 2.37228 0.00000 -82.250 16.7020 -16.702                               F
GDIDIM31 131          0 0        5.71566 2.32160 0.00000 0.00000
GDIDYM31 17931        0 2 151.57 0.00000 0.00000 -2.0578 7.42036 0.00000 -38.000 7.71600 -7.7160                               F
GDIST231 14631        0 0 156.06 0.00000 0.00000 0.00000 0.00000 0.00000 -8.4000 1.70600 -1.7060                               F
GDISTA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GDISTB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GDISTO11 13911        0 0        0.00000 0.00000 0.00000 0.00000
GDISTO13 13913        0 0        0.00000 0.00000 0.00000 0.00000
GDISTO15 13915        0 0        0.00000 0.00000 0.00000 0.00000
GDISTO1A 91211        0 0        0.00000 0.00000 0.00000 0.00000
GDISTO1B 91312        0 0        0.00000 0.00000 0.00000 0.00000
GDISTO1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GDISTO31 13931        0 0        -6.9359 -3.0109 0.00000 0.00000
GDISTO33 13933        0 2 156.06 -1.6319 -2.2940 -3.6644 -6.7856 0.00000 -30.800 6.25400 -6.7856                               F
GDOMOK31 24731        0 0        4.64398 5.37932 0.00000 0.00000
GDORI131 17631        0 2 153.82 0.00000 0.00000 -1.9223 4.61766 0.00000 -35.500 7.20900 -7.2090                               F
GDORI132 17632        0 2 153.83 0.00000 0.00000 -1.0559 -1.8578 0.00000 -19.500 3.96000 -3.9600                               F
GDORI133 17633        0 0        0.00000 0.00000 0.00000 0.00000
GDORI134 17634        0 0        0.00000 0.00000 0.00000 0.00000
GDORI231 17731        0 2 153.83 0.00000 0.00000 -2.2744 4.51992 0.00000 -42.000 8.52800 -8.5280                               F
GDOXA_31 2331         0 0        21.6124 2.66135 0.00000 0.00000
GDRAMA31 931          0 0        27.9829 11.3815 0.00000 0.00000
GDRYOP31 29631        0 2 151.55 0.00000 0.00000 -0.6227 0.60418 0.00000 -11.500 2.33500 -2.3350                               F
GEAV__31 10431        0 0        -6.5278 -23.514 0.00000 0.00000
GEAV__32 10432        0 0        0.00000 0.00000 0.00000 0.00000
GEDESS31 3731         0 0        1.72661 1.35899 0.00000 0.00000
GEKO__31 3131         0 0        8.75212 2.03848 0.00000 0.00000
GEKO__32 3132         0 0        22.9817 0.33975 0.00000 0.00000
GEKO__33 3133         0 0        0.00000 0.00000 0.00000 0.00000
GEKO__34 3134         0 0        0.00000 0.00000 0.00000 0.00000
GELASS31 24931        0 0        10.7764 7.98404 0.00000 0.00000
GELDA_31 17831        0 0        0.29769 1.18911 0.00000 0.00000
GELDA_32 17832        0 0        0.00000 0.00000 0.00000 0.00000
GELDA_33 17833        0 0        0.00000 0.00000 0.00000 0.00000
GELDA_34 17834        0 0        0.00000 0.00000 0.00000 0.00000
GELEFS31 18031        0 0        30.8407 6.28531 0.00000 0.00000
GELIKI31 28731        0 2 154.32 0.00000 0.00000 -1.4566 4.88821 0.00000 -26.900 5.46200 -5.4620                               F
GELPEE31 16431        0 0        13.8129 2.77460 0.00000 0.00000
GELPEE32 16432        0 0        13.9914 2.94447 0.00000 0.00000
GELPEE33 16433        0 0        0.00000 0.00000 0.00000 0.00000
GELPEE34 16434        0 0        0.00000 0.00000 0.00000 0.00000
GELPEE35 16435        0 0        0.00000 0.00000 0.00000 0.00000
GELPEE36 16436        0 0        0.00000 0.00000 0.00000 0.00000
GELVAL31 9231         0 0        25.6609 -0.9626 0.00000 0.00000
GENTHE11 27511        0 0        0.00000 0.00000 0.00000 0.00000
GENTHE12 27512        0 0        0.00000 0.00000 0.00000 0.00000
GENTHE13 27513        0 2 416.00 0.00000 0.00000 -407.37 -71.083 0.00000 -421.20 327.131 -133.05                               F
GEORDE31 4531         0 0        6.84690 1.86861 0.00000 0.00000
GERETR31 10331        0 0        7.20412 3.28422 0.00000 0.00000
GEVIA531 35131        0 2 156.85 0.00000 0.00000 -22.823 -0.0005 0.00000 -157.25 31.9310 -31.931                               F
GEVIA631 35031        0 0        0.00000 0.00000 0.00000 0.00000
GEVIA633 35033        0 2 156.52 0.00000 0.00000 -9.0381 4.27293 0.00000 -62.270 12.6440 -12.644                               F
GEVOSM31 2831         0 0        34.4130 6.39856 0.00000 0.00000
GEYAGG31 35731        0 0        0.00000 0.00000 0.00000 0.00000
GEYAGG32 35732        0 2 156.28 0.00000 0.00000 -17.329 13.7090 0.00000 -119.40 24.2450 -24.245                               F
GEYAGG33 35733        0 0        0.00000 0.00000 0.00000 0.00000
GEYAGG3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GEYKSI31 32531        0 2 158.25 0.00000 0.00000 -0.0487 0.39473 0.00000 -18.800 3.81800 -3.8180                               F
GFARSA31 7331         0 0        10.0619 6.62506 0.00000 0.00000
GFILIA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GFILIP11 1911         0 0        0.00000 0.00000 0.00000 0.00000
GFILIP12 1912         0 0        0.00000 0.00000 0.00000 0.00000
GFILIP1A 95911        0 0        0.00000 0.00000 0.00000 0.00000
GFILIP1B 96012        0 0        0.00000 0.00000 0.00000 0.00000
GFILIP1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GFILIP31 1931         0 0        0.00000 0.00000 0.00000 0.00000
GFILIP35 1935         0 0        11.4908 5.37932 0.00000 0.00000
GFILIP3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GFINIK31 28531        0 0        17.3851 2.54810 0.00000 0.00000
GFINIK3B 28532        0 0        0.00000 0.00000 0.00000 0.00000
GFLABO31 35231        0 2 156.57 0.00000 0.00000 -8.7499 9.40176 0.00000 -42.000 9.40176 -41.434                               F
GFLORI31 5531         0 0        4.88213 1.41561 0.00000 0.00000
GFOSFO31 831          0 0        -17.135 12.7604 0.00000 0.00000
GFOSFO32 832          0 0        0.00000 0.00000 0.00000 0.00000
GGEFIR31 3031         0 0        9.76426 4.07696 0.00000 0.00000
GGEORA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GGEORG31 32131        0 2 155.20 0.00000 0.00000 -8.7091 14.3163 0.00000 -73.200 14.8640 -14.864                               F
GGEORG32 32132        0 0        0.00000 0.00000 0.00000 0.00000
GGEORG3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GGEORI31 34431        0 2 159.30 0.00000 0.00000 -13.729 7.28073 0.00000 -50.000 10.1530 -10.153                               F
GGIONA31 13831        0 0        0.00000 0.00000 0.00000 0.00000
GGIONA32 13832        0 0        0.00000 0.00000 0.00000 0.00000
GGRATS31 35431        0 2 159.10 0.00000 0.00000 -21.088 48.6392 0.00000 -76.800 53.4089 12.0000                               F
GGREVE31 4931         0 0        7.26366 1.81198 0.00000 0.00000
GHAGIA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GHAGIS31 35631        0 0        0.00000 0.00000 0.00000 0.00000
GHAGIS32 35632        0 0        0.00000 0.00000 0.00000 0.00000
GHAGIS34 35634        0 0        0.00000 0.00000 0.00000 0.00000
GHAGIS35 35635        0 0        0.00000 0.00000 0.00000 0.00000
GHAGIS37 35637        0 0        0.00000 0.00000 0.00000 0.00000
GHAGIS38 35638        0 0        0.00000 0.00000 0.00000 0.00000
GHAGIS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GHRAIA31 33831        0 0 153.76 0.00000 0.00000 0.00000 0.00000 0.00000 -4.4000 0.89300 -0.8930                               F
GIASMO31 431          0 0        0.00000 0.00000 0.00000 0.00000
GIASMO32 432          0 0        7.08504 3.28422 0.00000 0.00000
GIGOUM31 21631        0 0        6.72782 2.15173 0.00000 0.00000
GIGOUM32 21632        0 0        0.00000 0.00000 0.00000 0.00000
GIGOUM3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GIGOUM61 21661        0 0        0.00000 0.00000 0.00000 0.00000
GIGOUM6B 21662        0 0        0.00000 0.00000 0.00000 0.00000
GILARI31 31231        0 0 159.73 0.00000 0.00000 0.00000 0.00000 0.00000 -76.500 61.2449 -57.755                               F
GILARI32 31232        0 0 159.73 -2.3119 0.28675 0.00000 0.00000 0.00000 -76.500 61.2290 -57.771                               F
GILIKI31 9131         0 0        8.27581 2.37823 0.00000 0.00000
GILIOK31 30931        0 2 151.13 0.00000 0.00000 -3.0000 9.41974 0.00000 -55.400 11.2490 -11.249                               F
GILIOL31 30331        0 0        0.00000 0.00000 0.00000 0.00000
GILIOL32 30332        0 2 156.29 0.00000 0.00000 -2.3802 2.78215 0.00000 -16.400 3.33000 -3.3300                               F
GINOFI31 10531        0 0        27.4471 8.89003 0.00000 0.00000
GINTER31 14331        0 0        4.94168 -6.9648 0.00000 0.00000
GINTER33 14333        0 0        0.00000 0.00000 0.00000 0.00000
GIRON_31 13531        0 0 156.74 0.00000 0.00000 0.00000 0.00000 0.00000 -106.82 68.8410 -73.950                               F
GIRON_32 13532        0 0 156.74 0.00000 0.00000 0.00000 0.00000 0.00000 -50.799 35.5420 -39.370                               F
GKALAB31 5431         0 0        6.13243 1.98185 0.00000 0.00000
GKALAM31 31031        0 0 158.49 0.00000 0.00000 0.00000 0.00000 0.00000 -10.000 2.03100 -2.0310                               F
GKALIA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKALIV11 45311        0 0        0.00000 0.00000 0.00000 0.00000
GKALIV13 45313        0 2 403.51 0.00000 0.00000 -255.54 162.170 0.00000 -418.29 313.994 -177.63                               F
GKALIV15 45315        0 0        0.00000 0.00000 0.00000 0.00000
GKALIV16 45316        0 0        0.00000 0.00000 0.00000 0.00000
GKALIV1A 90111        0 0        0.00000 0.00000 0.00000 0.00000
GKALIV1B 90212        0 0        0.00000 0.00000 0.00000 0.00000
GKALIV1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKALIV32 45332        0 0        0.00000 0.00000 0.00000 0.00000
GKALIV34 45334        0 0        4.28675 2.83122 0.00000 0.00000
GKALMO31 23831        0 0        8.03765 2.88784 0.00000 0.00000
GKALPA31 23231        0 0        4.10813 0.56624 0.00000 0.00000
GKALST31 13431        0 0        6.84690 0.50962 0.00000 0.00000
GKALST32 13432        0 0        5.95382 1.75536 0.00000 0.00000
GKALTA31 20031        0 0        33.5199 8.55029 0.00000 0.00000
GKALTA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKANAL31 23731        0 0        9.22842 3.68059 0.00000 0.00000
GKARAZ31 30031        0 2 151.83 0.00000 0.00000 -2.1661 -1.7956 0.00000 -40.000 8.12200 -8.1220                               F
GKARDA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKARDB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKARDI11 5111         0 0        0.00000 0.00000 0.00000 0.00000
GKARDI15 5115         0 0        0.00000 0.00000 0.00000 0.00000
GKARDI17 5117         0 0        0.00000 0.00000 0.00000 0.00000
GKARDI1A 95511        0 0        0.00000 0.00000 0.00000 0.00000
GKARDI1B 95612        0 0        0.00000 0.00000 0.00000 0.00000
GKARDI1C 95713        0 0        0.00000 0.00000 0.00000 0.00000
GKARDI1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKARDI33 5133         0 0        0.00000 0.00000 0.00000 0.00000
GKARDI35 5135         0 0        0.00000 0.00000 0.00000 0.00000
GKARIS31 11131        0 2 155.78 -2.0399 0.71688 -4.9639 7.07144 0.00000 -34.200 7.07144 -6.9450                               F
GKARIS32 11132        0 0        0.00000 0.00000 0.00000 0.00000
GKARIS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKARPE31 7831         0 0        1.36938 -1.2457 0.00000 0.00000
GKARTS31 6331         0 0        14.7655 7.02143 0.00000 0.00000
GKASIA31 4831         0 0        7.73996 -0.6794 0.00000 0.00000
GKASSA31 26431        0 0        26.0182 7.36117 0.00000 0.00000
GKASSI31 11731        0 2 150.82 0.00000 0.00000 -24.604 48.4722 0.00000 -89.600 49.2780 16.0000                               F
GKASTR11 50111        0 0        0.00000 0.00000 0.00000 0.00000
GKASTR12 50112        0 0        0.00000 0.00000 0.00000 0.00000
GKASTR31 20931        0 0 154.74 4.64398 1.92523 0.00000 0.00000 0.00000 -146.25 128.091 -83.672                               F
GKASTR32 20932        0 0 154.74 0.00000 0.00000 0.00000 0.00000 0.00000 -139.32 73.6149 -36.012                               F
GKASTR33 20933        0 0        0.00000 0.00000 0.00000 0.00000
GKASTR34 20934        0 0        0.00000 0.00000 0.00000 0.00000
GKATER31 4131         0 0        34.8298 12.5140 0.00000 0.00000
GKATER34 4134         0 0        0.00000 0.00000 0.00000 0.00000
GKATER3B 4135         0 0        0.00000 0.00000 0.00000 0.00000
GKATOY31 31931        0 2 154.96 0.00000 0.00000 -11.477 13.9447 0.00000 -41.800 14.5980 9.00000                               F
GKAVAL31 631          0 0        12.0863 1.92523 0.00000 0.00000
GKECHR31 26931        0 2 157.38 0.00000 0.00000 -6.5208 -2.6005 0.00000 -31.300 6.35600 -6.3560                               F
GKERAM31 26331        0 0        14.3487 1.58548 0.00000 0.00000
GKERVE31 27231        0 2 157.52 0.00000 0.00000 -9.5832 -1.3210 0.00000 -46.000 9.34100 -9.3410                               F
GKILKI31 1331         0 0        18.0995 4.19021 0.00000 0.00000
GKILLI31 18831        0 0        0.00000 0.00000 0.00000 0.00000
GKIPAR31 20331        0 0        9.88334 3.96371 0.00000 0.00000
GKITHE31 14731        0 2 156.74 0.00000 0.00000 -10.814 5.36505 0.00000 -90.900 16.5000 5.36505                               F
GKITHE33 14733        0 0        0.00000 0.00000 0.00000 0.00000
GKLAVR11 45211        0 2 412.29 0.00000 0.00000 -255.54 81.6983 0.00000 -494.20 403.898 -346.50                               F
GKLAVR12 45212        0 0 412.29 0.00000 0.00000 0.00000 0.00000 0.00000 -514.59 328.804 -364.89                               F
GKLAVR1B 95912        0 0        0.00000 0.00000 0.00000 0.00000
GKLAVR1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKLAVR31 45231        0 0        0.00000 0.00000 0.00000 0.00000
GKOKKI31 11431        0 2 158.11 0.00000 0.00000 -11.302 9.70641 0.00000 -95.000 9.77536 6.50000                               F
GKOMOT31 331          0 0        13.2769 1.64211 0.00000 0.00000
GKOPAI31 8931         0 0        5.35844 0.11325 0.00000 0.00000
GKORIN31 18231        0 0        14.0510 5.09620 0.00000 0.00000
GKORIN32 18232        0 0        20.9574 9.17315 0.00000 0.00000
GKORIT31 33031        0 2 153.70 0.00000 0.00000 -0.6822 2.46211 0.00000 -12.600 2.55900 -2.5590                               F
GKORON31 14131        0 2 156.78 0.00000 0.00000 -19.023 7.61056 0.00000 -159.89 31.1000 7.61056                               F
GKOUMA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKOUMB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKOUMO14 13314        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO16 13316        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO17 13317        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO18 13318        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO19 13319        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO1A 92011        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO1C 92213        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO1D 92314        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO1E 92415        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO1F 92516        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKOUMO32 13332        0 0        -2.9919 -16.345 0.00000 0.00000
GKOUMO36 13336        0 0        55.6086 9.85265 0.00000 0.00000
GKOUMO37 13337        0 0        43.3438 3.96371 0.00000 0.00000
GKOUMO38 13338        0 0        18.7545 -0.2265 0.00000 0.00000
GKOYNO31 33731        0 2 154.38 0.00000 0.00000 -2.7076 4.18704 0.00000 -50.000 10.1530 -10.153                               F
GKOYRT31 50431        0 0        0.00000 0.00000 0.00000 0.00000
GKOZAN31 5931         0 0        15.5395 3.51071 0.00000 0.00000
GKPTOL12 97012        0 0        0.00000 0.00000 0.00000 0.00000
GKPTOL13 97013        0 0        0.00000 0.00000 0.00000 0.00000
GKPTOL31 97031        0 0        -4.0799 2.72414 0.00000 0.00000
GKPTOL32 97032        0 0        0.00000 0.00000 0.00000 0.00000
GKRANI31 19031        0 0        17.2661 -4.8697 0.00000 0.00000
GKREMA31 21131        0 0 156.81 0.00000 0.00000 0.00000 0.00000 0.00000 -327.00 219.026 -125.57                               F
GKREMA32 21132        0 0 156.81 0.00000 0.00000 0.00000 0.00000 0.00000 -109.00 80.0490 -52.012                               F
GKTIT_31 14231        0 0        16.9684 8.21054 0.00000 0.00000
GKTIT_32 14232        0 0        0.00000 0.00000 0.00000 0.00000
GKVOUR31 9331         0 0        4.10813 1.18911 0.00000 0.00000
GLADON31 20131        0 0 153.76 2.02430 1.07586 0.00000 0.00000 0.00000 -60.000 47.2820 -42.318                               F
GLAFKO31 8631         0 0        2.02430 0.00000 0.00000 0.00000
GLAGAA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLAGAB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLAGAC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLAGAD11 30711        0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD14 30714        0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD15 30715        0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD1A 92611        0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD1B 92712        0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD1C 92813        0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD1D 92914        0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLAGAD31 30731        0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD35 30735        0 0        0.00000 0.00000 0.00000 0.00000
GLAGIA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLAGIB31 35831        0 0        0.00000 0.00000 0.00000 0.00000
GLAGIB3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLAGIC3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLAGIS31 15631        0 0        7.20412 1.41561 0.00000 0.00000
GLAGIS34 15634        0 0        7.02551 1.92523 0.00000 0.00000
GLAGIS37 15637        0 0        0.00000 0.00000 0.00000 0.00000
GLAGIS38 15638        0 0        0.00000 0.00000 0.00000 0.00000
GLAGIS39 15639        0 0        0.00000 0.00000 0.00000 0.00000
GLAGIS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLAMIA31 7431         0 0        8.09720 1.24574 0.00000 0.00000
GLAMIA32 7432         0 0        8.09720 1.18911 0.00000 0.00000
GLAPPA31 23931        0 0        8.87120 4.52995 0.00000 0.00000
GLARIA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLARIB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLARIS12 6712         0 0        0.00000 0.00000 0.00000 0.00000
GLARIS15 6715         0 0        0.00000 0.00000 0.00000 0.00000
GLARIS1A 93011        0 0        0.00000 0.00000 0.00000 0.00000
GLARIS1B 93112        0 0        0.00000 0.00000 0.00000 0.00000
GLARIS1C 93213        0 0        0.00000 0.00000 0.00000 0.00000
GLARIS1D 93314        0 0        0.00000 0.00000 0.00000 0.00000
GLARIS1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLARIS31 6731         0 0        0.00000 0.00000 0.00000 0.00000
GLARIS33 6733         0 0        11.2527 5.26607 0.00000 0.00000
GLARIS35 6735         0 0        2.73875 2.03848 0.00000 0.00000
GLARKO31 8231         0 0        -2.3119 -2.1506 0.00000 0.00000
GLARKO32 8232         0 0        -2.8559 -6.7387 0.00000 0.00000
GLARKO33 8233         0 0        0.00000 0.00000 0.00000 0.00000
GLARMN31 39631        0 0        -0.8159 0.28675 0.00000 0.00000
GLARYA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLARYB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLARYM11 9411         0 0        0.00000 0.00000 0.00000 0.00000
GLARYM12 9412         0 0        0.00000 0.00000 0.00000 0.00000
GLARYM13 9413         0 0        0.00000 0.00000 0.00000 0.00000
GLARYM15 9415         0 0        0.00000 0.00000 0.00000 0.00000
GLARYM17 9417         0 0        0.00000 0.00000 0.00000 0.00000
GLARYM1A 93411        0 0        0.00000 0.00000 0.00000 0.00000
GLARYM1B 93512        0 0        0.00000 0.00000 0.00000 0.00000
GLARYM1C 93613        0 0        0.00000 0.00000 0.00000 0.00000
GLARYM1D 93714        0 0        0.00000 0.00000 0.00000 0.00000
GLARYM1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLARYM32 9432         0 0        3.57229 2.09510 0.00000 0.00000
GLARYM34 9434         0 2 159.53 0.00000 0.00000 -4.5211 4.19520 0.00000 -38.000 7.71600 -7.7160                               F
GLAVRI1A 95811        0 0        0.00000 0.00000 0.00000 0.00000
GLAVRI36 15536        0 0        0.00000 0.00000 0.00000 0.00000
GLAVRI37 15537        0 0        0.00000 0.00000 0.00000 0.00000
GLAVRI3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLECHE31 20431        0 0        11.7885 3.62396 0.00000 0.00000
GLECHE3B 20433        0 0        0.00000 0.00000 0.00000 0.00000
GLEFKA31 26831        0 0        13.6937 4.69983 0.00000 0.00000
GLEODA31 6631         0 0        -0.2719 17.4918 0.00000 0.00000
GLEYKA31 13231        0 2 156.69 0.00000 0.00000 -12.384 -6.0095 0.00000 -45.100 9.15800 -9.1580                               F
GLHTH_32 2132         0 0        13.8724 5.77569 0.00000 0.00000
GLHTH_33 2133         0 0        0.00000 0.00000 0.00000 0.00000
GLHTH_34 2134         0 0        0.00000 0.00000 0.00000 0.00000
GLHTH_3B 2135         0 0        0.00000 0.00000 0.00000 0.00000
GLIGER31 12431        0 2 160.64 0.00000 0.00000 -24.713 0.87385 0.00000 -90.000 18.2750 -18.275                               F
GLIVAD31 7731         0 0        5.95382 1.86861 0.00000 0.00000
GLIVDI31 30131        0 2 156.15 0.11908 -0.1132 -6.0379 8.33805 0.00000 -41.600 8.44700 -8.4470                               F
GLIVDI32 30132        0 0        0.00000 0.00000 0.00000 0.00000
GLIVDI33 30133        0 0        0.00000 0.00000 0.00000 0.00000
GLIVDI3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLOURO31 21431        0 2 155.22 0.00000 0.00000 -0.0806 4.01452 0.00000 -3.0000 5.82400 1.34400                               F
GLUTSA31 50331        0 2 158.33 0.00000 0.00000 -7.1386 6.98671 0.00000 -60.000 12.1840 -12.184                               F
GLYGOR31 33531        0 0        3.75091 1.81198 0.00000 0.00000
GMADOU31 10131        0 0        4.22721 1.52886 0.00000 0.00000
GMADOU32 10132        0 0        0.00000 0.00000 0.00000 0.00000
GMADOU3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMAGIK31 27431        0 0        13.7532 3.90708 0.00000 0.00000
GMAKRO32 25332        0 0        0.00000 0.00000 0.00000 0.00000
GMAKRO33 25333        0 2 159.67 0.00000 0.00000 -8.1262 4.94059 0.00000 -10.800 7.99600 -4.4820                               F
GMARAT31 14431        0 2 156.52 0.00000 0.00000 -10.435 -0.7296 0.00000 -38.000 7.71600 -7.7160                               F
GMARKO31 15031        0 0        18.3377 3.62396 0.00000 0.00000
GMARKO32 15032        0 0        20.7788 3.51071 0.00000 0.00000
GMARTI31 31531        0 2 159.47 0.00000 0.00000 -12.247 7.48777 0.00000 -44.600 9.05600 -9.0560                               F
GMCHAL31 7631         0 0        16.3134 -6.6251 0.00000 0.00000
GMCHAL32 7632         0 0        0.35723 3.51071 0.00000 0.00000
GMCHAL35 7635         0 0        0.00000 0.00000 0.00000 0.00000
GMCHAL36 7636         0 0        0.00000 0.00000 0.00000 0.00000
GMEGAA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMEGAB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMEGAC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMEGAD1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMEGAE1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMEGAL11 33111        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL13 33113        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL15 33115        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL16 33116        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL17 33117        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL18 33118        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL1A 93811        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL1B 93912        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL1C 94013        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL1D 94114        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMEGAL31 33131        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL33 33133        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL35 33135        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAR31 18131        0 0        13.6342 5.20945 0.00000 0.00000
GMEGAR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMELIT11 6011         0 0        0.00000 0.00000 0.00000 0.00000
GMELIT12 6012         0 0 424.53 1.84569 7.92742 0.00000 0.00000 0.00000 -327.00 230.923 -181.97                               F
GMELIT32 6032         0 0        2.08383 0.79274 0.00000 0.00000
GMELSS31 5231         0 2 159.88 0.00000 0.00000 -0.2100 6.29555 0.00000 -81.000 16.4480 -16.448                               F
GMEL__31 3431         0 0        3.75091 2.32160 0.00000 0.00000
GMEL__32 3432         0 0        0.00000 0.00000 0.00000 0.00000
GMESHO31 26531        0 0        0.00000 0.00000 0.00000 0.00000
GMESHO32 26532        0 0        -2.3119 -1.4338 0.00000 0.00000
GMESOG31 22431        0 0        13.0984 6.73830 0.00000 0.00000
GMETHA31 19431        0 2 151.21 13.0984 4.02033 -1.4675 5.14755 0.00000 -27.100 5.50300 -5.5030                               F
GMETHA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMHLA231 14931        0 2 156.81 0.00000 0.00000 -12.082 16.4348 0.00000 -83.250 16.9050 -16.905                               F
GMHLA232 14932        0 0        0.00000 0.00000 0.00000 0.00000
GMIRTI31 30231        0 2 156.52 0.00000 0.00000 -11.640 11.0120 0.00000 -80.200 16.2850 -16.285                               F
GMKRYX31 9831         0 0        8.15673 4.64320 0.00000 0.00000
GMOLAI31 19931        0 2 155.11 9.46657 4.36008 -2.4368 5.39165 0.00000 -45.000 9.13800 -9.1380                               F
GMOLAI32 19932        0 0        5.83474 2.94447 0.00000 0.00000
GMOLYK31 34931        0 2 153.33 0.00000 0.00000 -4.7590 -0.5868 0.00000 -40.000 9.00000 -0.6688                               F
GMOUDA31 2531         0 0        25.1251 7.53105 0.00000 0.00000
GMOURT31 22531        0 0        2.97691 -0.1698 0.00000 0.00000
GMOURT32 22532        0 0        2.97691 -0.1698 0.00000 0.00000
GMOURT33 22533        0 0        0.00000 0.00000 0.00000 0.00000
GMOURT34 22534        0 0        0.00000 0.00000 0.00000 0.00000
GMOURT3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMPENI31 15431        0 2 158.53 0.00000 0.00000 -0.5298 33.7177 0.00000 -204.30 41.4850 -41.485                               F
GMTOIL31 17531        0 0        0.00000 0.00000 0.00000 0.00000
GMTOIL32 17532        0 0        8.51396 7.75754 0.00000 0.00000
GMYKOA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMYKON31 16231        0 0        12.0863 3.39746 0.00000 0.00000
GMYKON32 16232        0 0        17.9805 6.05881 0.00000 0.00000
GMYKON33 16233        0 0        0.00000 0.00000 0.00000 0.00000
GMYKON34 16234        0 0        0.00000 0.00000 0.00000 0.00000
GMYKON3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMYRTO31 28431        0 2 155.81 0.00000 0.00000 -8.0190 12.7634 0.00000 -67.400 13.6860 -13.686                               F
GNAFKT31 12831        0 0        9.34750 2.15173 0.00000 0.00000
GNAFPI32 16832        0 0        0.00000 0.00000 0.00000 0.00000
GNAFPI3B 16833        0 0        0.00000 0.00000 0.00000 0.00000
GNALEX31 4031         0 0        12.2053 5.03957 0.00000 0.00000
GNAOUS31 3831         0 0        11.4313 3.39746 0.00000 0.00000
GNAPCO31 1431         0 0        19.7071 -3.1710 0.00000 0.00000
GNAXOA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GNAXOB3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GNAXOS31 16131        0 0        4.52490 -0.6228 0.00000 0.00000
GNAXOS32 16132        0 0        7.08504 1.01924 0.00000 0.00000
GNAXOS33 16133        0 0        0.00000 0.00000 0.00000 0.00000
GNAXOS34 16134        0 0        0.00000 0.00000 0.00000 0.00000
GNAXOS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GNCHAL31 12631        0 0        53.2866 -6.5684 0.00000 0.00000
GNCHAL32 12632        0 0        65.9087 -8.4370 0.00000 0.00000
GNELVE31 1531         0 0        20.8383 1.81198 0.00000 0.00000
GNELVE32 1532         0 0        0.00000 0.00000 0.00000 0.00000
GNELVE33 1533         0 0        21.2551 3.79384 0.00000 0.00000
GNESTA31 32731        0 2 154.11 0.00000 0.00000 -2.1119 3.71708 0.00000 -39.000 7.91900 -7.9190                               F
GNEVRO31 26731        0 0        2.79830 1.24574 0.00000 0.00000
GNIKIF31 29231        0 2 156.52 0.00000 0.00000 -4.5833 40.6070 0.00000 -22.000 40.6070 4.00000                               F
GNIKIT31 26631        0 0        19.2308 8.04067 0.00000 0.00000
GNIPSA31 33431        0 2 156.47 0.00000 0.00000 -9.9996 8.51928 0.00000 -48.000 10.0000 -7.8734                               F
GNMAKR31 12931        0 0        19.5285 5.71907 0.00000 0.00000
GNPELL31 3531         0 0        19.8261 7.98404 0.00000 0.00000
GNSANA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GNSANT11 28811        0 0        0.00000 0.00000 0.00000 0.00000
GNSANT13 28813        0 0        0.00000 0.00000 0.00000 0.00000
GNSANT15 28815        0 0        0.00000 0.00000 0.00000 0.00000
GNSANT1A 94711        0 0        0.00000 0.00000 0.00000 0.00000
GNSANT1B 94812        0 0        0.00000 0.00000 0.00000 0.00000
GNSANT1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GNSANT31 28831        0 0        0.00000 0.00000 0.00000 0.00000
GNSANT33 28833        0 0        0.00000 0.00000 0.00000 0.00000
GOITYL31 33931        0 2 155.47 0.00000 0.00000 -1.8683 -1.4518 0.00000 -34.500 7.00600 -7.0060                               F
GOITYL32 33932        0 0        0.00000 0.00000 0.00000 0.00000
GOITYL3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GOLHOR31 11931        0 0        15.0036 -0.1132 0.00000 0.00000
GOLYMP31 36031        0 0        4.82260 -2.0385 0.00000 0.00000
GOREST31 5831         0 0        9.16889 3.00109 0.00000 0.00000
GORKAR31 27731        0 0        0.47630 0.00000 0.00000 0.00000
GOR_AM31 23631        0 0        0.00000 -0.1000 0.00000 0.00000
GOR_AM33 23633        0 0        0.00000 0.00000 0.00000 0.00000
GOR_PT32 4332         0 0        0.00000 0.00000 0.00000 0.00000
GOR_PT33 4333         0 0        0.00000 0.00000 0.00000 0.00000
GOR_PT34 4334         0 0        0.00000 0.00000 0.00000 0.00000
GOR_PT35 4335         0 0        1.66707 1.81198 0.00000 0.00000
GOR_PT36 4336         0 0        1.66707 1.98185 0.00000 0.00000
GOR_PT37 4337         0 0        1.19077 2.32160 0.00000 0.00000
GOSE1031 28931        0 0        0.23816 1.01924 0.00000 0.00000
GOSE1131 28231        0 0        -3.2639 3.44101 0.00000 0.00000
GOSE1231 29331        0 0        1.25030 -1.1325 0.00000 0.00000
GOSE1331 28131        0 0        -0.9519 8.45916 0.00000 0.00000
GOSE3_31 10931        0 0        0.00000 0.00000 0.00000 0.00000
GOSE5_31 22931        0 0        1.25030 0.45299 0.00000 0.00000
GOSELO31 29731        0 0        0.00000 0.00000 0.00000 0.00000
GOSE_131 12131        0 0        1.07169 2.03848 0.00000 0.00000
GOSE_231 10631        0 0        5.95382 9.39965 0.00000 0.00000
GOSE_431 29431        0 0        -4.3519 11.7568 0.00000 0.00000
GOSE_731 29031        0 0        0.23816 -0.2265 0.00000 0.00000
GOSE_831 7031         0 0        0.77400 1.92523 0.00000 0.00000
GOSE_K31 30831        0 0        1.30984 1.92523 0.00000 0.00000
GPALAI31 10731        0 2 159.97 0.00000 0.00000 -0.0983 18.2775 0.00000 -37.980 29.5450 -29.545                               F
GPALLA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPALLA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPALLB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPALLI11 15111        0 0        0.00000 0.00000 0.00000 0.00000
GPALLI13 15113        0 0        0.00000 0.00000 0.00000 0.00000
GPALLI16 15116        0 0        0.00000 0.00000 0.00000 0.00000
GPALLI1A 94211        0 0        0.00000 0.00000 0.00000 0.00000
GPALLI1B 94312        0 0        0.00000 0.00000 0.00000 0.00000
GPALLI1C 94413        0 0        0.00000 0.00000 0.00000 0.00000
GPALLI1D 94514        0 0        0.00000 0.00000 0.00000 0.00000
GPALLI1E 94615        0 0        0.00000 0.00000 0.00000 0.00000
GPALLI1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPALLI31 15131        0 0        192.129 -23.782 0.00000 0.00000
GPALLI35 15135        0 0        64.5989 -12.514 0.00000 0.00000
GPALLI37 15137        0 0        0.00000 0.00000 0.00000 0.00000
GPALLI3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPANAH31 25731        0 2 152.96 0.00000 0.00000 -2.6264 36.3984 0.00000 -48.500 37.1917 2.00000                               F
GPANOR32 14532        0 2 156.80 0.00000 0.00000 -9.3932 3.22626 0.00000 -78.950 9.84800 -9.8480                               F
GPAROA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPAROB3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPAROC3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPAROS31 16731        0 0        9.88334 1.41561 0.00000 0.00000
GPAROS32 16732        0 0        10.8955 1.86861 0.00000 0.00000
GPAROS33 16733        0 0        0.00000 0.00000 0.00000 0.00000
GPAROS34 16734        0 0        0.00000 0.00000 0.00000 0.00000
GPAROS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPATRI31 6931         0 2 157.28 0.00000 0.00000 -15.395 7.77642 0.00000 -73.900 15.0060 -15.006                               F
GPETAL31 34231        0 2 155.33 0.00000 0.00000 -13.180 -0.0857 0.00000 -48.000 9.84000 -0.0857                               F
GPETRO31 11831        0 2 156.47 0.00000 0.00000 -4.3937 13.3447 0.00000 -16.000 13.3447 -3.2490                               F
GPETRO32 11832        0 0        0.00000 0.00000 0.00000 0.00000
GPILOS31 23431        0 0 153.31 5.00121 1.41561 0.00000 0.00000 0.00000 -24.000 4.87300 -4.8730                               F
GPILOS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPKOMO31 1031         0 0 154.87 0.00000 0.00000 0.00000 0.00000 0.00000 -171.69 127.658 -109.45                               F
GPKOMO33 1033         0 0 154.87 13.8724 4.92632 0.00000 0.00000 0.00000 -336.00 286.471 -198.36                               F
GPLAST31 6231         0 0 159.61 3.92952 0.96261 0.00000 0.00000 0.00000 -119.84 109.722 -66.167                               F
GPLATA31 6831         0 0        14.4677 5.54919 0.00000 0.00000
GPLATA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPLAVR31 25631        0 0 156.98 0.00000 0.00000 0.00000 0.00000 0.00000 -122.40 83.5840 -45.416                               F
GPLTAA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPLTAN31 34531        0 2 155.00 0.00000 0.00000 -13.019 5.10054 0.00000 -89.700 18.2140 -18.214                               F
GPLTAN32 34532        0 0        0.00000 0.00000 0.00000 0.00000
GPLTAN33 34533        0 0        0.00000 0.00000 0.00000 0.00000
GPLTAN3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPMELA31 28331        0 0        14.3487 1.98185 0.00000 0.00000
GPMELA32 28332        0 0        7.85904 1.30236 0.00000 0.00000
GPOLIC31 2731         0 0        14.6464 6.05881 0.00000 0.00000
GPOLIC33 2733         0 0        8.81165 5.54919 0.00000 0.00000
GPOLKA31 26231        0 0        3.75091 1.13249 0.00000 0.00000
GPOLPA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPOLPO31 30531        0 0        -1.4959 1.29038 0.00000 0.00000
GPOLPO34 30534        0 0        0.00000 0.00000 0.00000 0.00000
GPOLPO35 30535        0 0        0.00000 0.00000 0.00000 0.00000
GPOLPO3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPOLYA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPOLYF31 5631         0 0 159.56 0.23816 0.11325 0.00000 0.00000 0.00000 -244.80 207.772 -151.58                               F
GPOLYF32 5632         0 0 159.41 0.00000 0.00000 0.00000 0.00000 0.00000 -122.40 83.5520 -47.813                               F
GPOLYM31 31631        0 2 159.26 0.00000 0.00000 -12.219 7.71792 0.00000 -44.500 9.03600 -9.0360                               F
GPOLYP31 30536        0 0        0.00000 0.00000 0.00000 0.00000
GPOLYP32 30537        0 0        0.00000 0.00000 0.00000 0.00000
GPOLYP3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPOYN131 23031        0 0 156.18 0.00000 0.00000 0.00000 0.00000 0.00000 -99.900 100.387 -60.912                               F
GPOYN132 23032        0 0 156.18 0.00000 0.00000 0.00000 0.00000 0.00000 -99.900 75.2799 -43.985                               F
GPOYN133 23033        0 0 156.18 0.00000 0.00000 0.00000 0.00000 0.00000 -99.900 100.387 -60.912                               F
GPOYN231 23531        0 0 156.18 0.00000 0.00000 0.00000 0.00000 0.00000 -34.060 35.3019 -30.431                               F
GPROVA31 1731         0 0        0.00000 0.00000 0.00000 0.00000
GPSACH31 11231        0 0        6.72782 2.88784 0.00000 0.00000
GPSACH32 11232        0 0        6.72782 1.98185 0.00000 0.00000
GPSACH3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPTIT_31 18631        0 0        8.99027 2.20835 0.00000 0.00000
GPTIT_32 18632        0 0        0.00000 0.00000 0.00000 0.00000
GPTOLE11 4711         0 0 423.52 4.04860 6.05881 0.00000 0.00000 0.00000 -628.20 455.072 -354.64                               F
GPTOLE31 4631         0 0        2.44107 0.73612 0.00000 0.00000
GPTOLE37 4637         0 0        2.44107 0.73612 0.00000 0.00000
GPYRGO31 20231        0 0        10.5382 4.41670 0.00000 0.00000
GPYRGO32 20232        0 0        4.40583 1.81198 0.00000 0.00000
GROUF_31 14031        0 0        41.9744 -11.382 0.00000 0.00000
GROUF_32 14032        0 0        23.8153 -1.8120 0.00000 0.00000
GROUF_3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSALAM31 17131        0 0        14.6464 3.56734 0.00000 0.00000
GSALAM32 17132        0 0        0.00000 0.00000 0.00000 0.00000
GSANTA31 34331        0 2 157.31 0.00000 0.00000 -12.937 -9.3754 0.00000 -62.100 13.0000 -60.797                               F
GSAPKA31 27331        0 2 157.55 0.00000 0.00000 -12.542 -0.5569 0.00000 -60.200 13.0000 -10.760                               F
GSCHIM31 9031         0 0        26.4945 9.17315 0.00000 0.00000
GSCHOL31 24131        0 0        24.7679 -0.9059 0.00000 0.00000
GSCHOL3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSERRE31 1231         0 2 155.11 22.8627 10.1358 -7.5760 9.92390 0.00000 -16.000 9.92390 -3.2490                               F
GSERRE32 1232         0 0        10.8359 3.17097 0.00000 0.00000
GSERVI31 5031         0 0        3.21507 0.16987 0.00000 0.00000
GSFIKI31 24531        0 0 159.24 0.00000 0.00000 0.00000 0.00000 0.00000 -210.60 183.477 -118.51                               F
GSFIKI32 24532        0 0 159.24 -0.4079 1.29038 0.00000 0.00000 0.00000 -105.30 70.5479 -42.765                               F
GSIATI31 45431        0 2 160.52 0.00000 0.00000 -9.3365 4.12739 0.00000 -34.000 6.90400 -6.9040                               F
GSIDEN31 3331         0 0        1.60753 -16.931 0.00000 0.00000
GSIDEN32 3332         0 0        0.00000 0.00000 0.00000 0.00000
GSIDEN3B 3333         0 0        0.00000 0.00000 0.00000 0.00000
GSIDIR31 3231         0 2 151.92 8.99027 4.02033 -21.199 48.0330 0.00000 -77.200 48.0359 14.5000                               F
GSIMOP31 33331        0 0 153.78 0.00000 0.00000 0.00000 0.00000 0.00000 -3.0000 0.60900 -0.6090                               F
GSINDO31 3931         0 0        22.3863 2.15173 0.00000 0.00000
GSKALA31 30631        0 0 155.21 3.63183 1.41561 0.00000 0.00000 0.00000 -37.700 7.65500 -7.6550                               F
GSKALA32 30632        0 0        0.00000 0.00000 0.00000 0.00000
GSKALA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSKIAT31 15831        0 0        5.12029 -0.1698 0.00000 0.00000
GSKIAT32 15832        0 0        6.54920 0.73612 0.00000 0.00000
GSKIAT33 15833        0 0        0.00000 0.00000 0.00000 0.00000
GSKIAT3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSKLAA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSKLAV31 35531        0 0        0.00000 0.00000 0.00000 0.00000
GSKLAV32 35532        0 0        0.00000 0.00000 0.00000 0.00000
GSKLAV33 35533        0 0        0.00000 0.00000 0.00000 0.00000
GSKLAV34 35534        0 0        0.00000 0.00000 0.00000 0.00000
GSKLAV3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSKOU231 36131        0 0        0.00000 0.00000 0.00000 0.00000
GSKOUR31 12331        0 2 155.66 0.00000 0.00000 -12.622 20.2998 0.00000 -106.10 21.5450 -21.545                               F
GSKYDR31 24831        0 0        18.7545 10.0225 0.00000 0.00000
GSOFAD31 28631        0 0        4.40583 -2.9445 0.00000 0.00000
GSPATA31 15231        0 0        18.0995 0.05662 0.00000 0.00000
GSPATA32 15232        0 0        8.99027 0.90599 0.00000 0.00000
GSPERH31 8131         0 0        5.12029 4.75645 0.00000 0.00000
GSTAGI31 731          0 0        3.33414 1.75536 0.00000 0.00000
GSTAGI32 732          0 0        6.60874 -0.1132 0.00000 0.00000
GSTEFA11 11611        0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA15 11615        0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA17 11617        0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA1A 94911        0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA1B 95012        0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA1C 95113        0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA1D 95214        0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSTEFA31 11631        0 0        75.3158 6.45518 0.00000 0.00000
GSTEFA33 11633        0 0        36.0206 13.8164 0.00000 0.00000
GSTEFA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSTEFB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSTEFC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSTEVK31 25231        0 0        8.93073 5.15282 0.00000 0.00000
GSTIT_31 2231         0 0        6.96598 6.90818 0.00000 0.00000
GSTIT_32 2232         0 0        0.00000 0.00000 0.00000 0.00000
GSTIT_33 2233         0 0        0.00000 0.00000 0.00000 0.00000
GSTIT_34 2234         0 0        0.00000 0.00000 0.00000 0.00000
GSTIT_3B 2235         0 0        0.00000 0.00000 0.00000 0.00000
GSTYLI31 7231         0 0        4.64398 2.15173 0.00000 0.00000
GSYROA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSYROB3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSYROC3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSYROD3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSYROE3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSYROF3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSYROS31 16031        0 0        3.03644 2.43485 0.00000 0.00000
GSYROS32 16032        0 0        4.70352 3.22759 0.00000 0.00000
GSYROS33 16033        0 0        0.00000 0.00000 0.00000 0.00000
GSYROS34 16034        0 0        0.00000 0.00000 0.00000 0.00000
GSYROS35 16035        0 0        0.00000 0.00000 0.00000 0.00000
GSYROS36 16036        0 0        0.00000 0.00000 0.00000 0.00000
GSYROS39 16039        0 0        0.00000 0.00000 0.00000 0.00000
GSYROS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GTHEOD31 17331        0 0        11.5503 3.51071 0.00000 0.00000
GTHERM31 31731        0 2 156.78 0.00000 0.00000 -4.6682 -3.5501 0.00000 -17.000 3.45200 -3.5501                               F
GTHESS13 1813         0 0        0.00000 0.00000 0.00000 0.00000
GTHESS15 1815         0 0        0.00000 0.00000 0.00000 0.00000
GTHESS1A 91411        0 0        0.00000 0.00000 0.00000 0.00000
GTHESS1B 91512        0 0        0.00000 0.00000 0.00000 0.00000
GTHESS1C 91613        0 0        0.00000 0.00000 0.00000 0.00000
GTHESS1D 91714        0 0        0.00000 0.00000 0.00000 0.00000
GTHESS1E 91815        0 0        0.00000 0.00000 0.00000 0.00000
GTHESS1F 91916        0 0        0.00000 0.00000 0.00000 0.00000
GTHESS1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GTHESS31 1831         0 0        0.00000 0.00000 0.00000 0.00000
GTHESS33 1833         0 0        5.00121 1.86861 0.00000 0.00000
GTHESS35 1835         0 0        11.9076 4.52995 0.00000 0.00000
GTHESS37 1837         0 0        0.00000 0.00000 0.00000 0.00000
GTHISA31 25931        0 0 156.94 -2.3119 -0.4301 0.00000 0.00000 0.00000 -126.00 182.567 -120.62                               F
GTHISA32 25932        0 0 156.94 0.00000 0.00000 0.00000 0.00000 0.00000 -252.00 212.485 -123.98                               F
GTHISV11 13611        0 2 414.17 0.00000 0.00000 -204.82 22.8995 0.00000 -274.79 188.192 -148.83                               F
GTHISV12 13612        0 2 414.17 0.00000 0.00000 -121.84 22.8995 0.00000 -163.19 107.751 -87.320                               F
GTHISV13 13613        0 2 414.32 -2.1759 -22.797 -3.5692 5.98840 0.00000 -30.000 6.09200 -6.0920                               F
GTHIVA33 9633         0 0        26.5540 9.90927 0.00000 0.00000
GTHIVA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GTHTHE31 31131        0 2 154.99 0.00000 0.00000 -306.65 99.7422 0.00000 -438.39 283.545 -199.33                               F
GTHTHE32 31132        0 0        0.00000 0.00000 0.00000 0.00000
GTHTHE33 31133        0 0        0.00000 0.00000 0.00000 0.00000
GTHTHE34 31134        0 0        0.00000 0.00000 0.00000 0.00000
GTHTHE35 31135        0 0        0.00000 0.00000 0.00000 0.00000
GTHTHE36 31136        0 0        0.00000 0.00000 0.00000 0.00000
GTHTHE37 31137        0 0        0.00000 0.00000 0.00000 0.00000
GTHTHE38 31138        0 0        0.00000 0.00000 0.00000 0.00000
GTRICH31 20731        0 0        5.59659 2.54810 0.00000 0.00000
GTRICH32 20732        0 0        5.35844 1.58548 0.00000 0.00000
GTRIKA11 5311         0 0        0.00000 0.00000 0.00000 0.00000
GTRIKA12 5312         0 0        0.00000 0.00000 0.00000 0.00000
GTRIKA1A 95311        0 0        0.00000 0.00000 0.00000 0.00000
GTRIKA1B 95412        0 0        0.00000 0.00000 0.00000 0.00000
GTRIKA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GTRIKA31 5331         0 0        3.86999 -0.4530 0.00000 0.00000
GTRIKA32 5332         0 0        6.13243 2.77460 0.00000 0.00000
GTRIKB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GTRIPO31 19331        0 0        12.6221 2.60472 0.00000 0.00000
GTSCHA32 9932         0 0        0.00000 0.00000 0.00000 0.00000
GTSCHA3B 9933         0 0        0.00000 0.00000 0.00000 0.00000
GVAGET31 8431         0 0        18.7545 9.05991 0.00000 0.00000
GVAGIA31 11031        0 2 156.01 0.00000 0.00000 -9.3550 18.0976 0.00000 -78.630 18.6850 -3.6850                               F
GVARI_31 24231        0 0        36.4373 1.92523 0.00000 0.00000
GVAVDO31 2431         0 0        7.85904 2.37823 0.00000 0.00000
GVELO_31 18331        0 0        12.4434 4.81307 0.00000 0.00000
GVELO_3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GVERIA31 4231         0 0        7.02551 2.09510 0.00000 0.00000
GVERIA33 4233         0 0        10.1215 3.22759 0.00000 0.00000
GVOUNE31 25131        0 0        8.39489 3.45409 0.00000 0.00000
GVOUNI31 12731        0 2 155.80 0.00000 0.00000 -17.573 -0.3503 0.00000 -64.000 12.9960 -12.996                               F
GVPPRE31 22331        0 0        8.57350 4.92632 0.00000 0.00000
GVPVOL31 8731         0 0        11.3718 3.22759 0.00000 0.00000
GVZPAT31 21931        0 0        19.8261 7.53105 0.00000 0.00000
GXANIA33 48233        0 0        110.403 0.00000 0.00000 0.00000
GXANTH31 531          0 0        26.1372 7.47442 0.00000 0.00000
GXARAV31 15931        0 2 159.64 0.00000 0.00000 -0.0388 -0.4135 0.00000 -14.980 3.04200 -3.0420                               F
GXILOK31 18431        0 0        9.94289 2.88784 0.00000 0.00000
GYPAT231 34131        0 2 155.99 0.00000 0.00000 -6.7031 29.3714 0.00000 -56.340 29.8607 10.0000                               F
GYPATO31 32831        0 2 156.29 0.00000 0.00000 -7.6395 12.4146 0.00000 -64.210 13.0380 -13.038                               F
GZAKIA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GZAKIN31 21031        0 0        32.8055 10.1358 0.00000 0.00000
GZAKIN32 21032        0 0        0.00000 0.00000 0.00000 0.00000
GZAKIN33 21033        0 0        0.00000 0.00000 0.00000 0.00000
GZAKIN3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GZARAK31 29131        0 0        4.28675 1.52886 0.00000 0.00000
GZARKA31 2031         0 0        4.04860 0.79274 0.00000 0.00000
GZARKA32 2032         0 0        0.00000 0.00000 0.00000 0.00000
##ZHU
MAISA 11 AISA B       0 0        0.00000 0.00000 0.00000 0.00000
MAJKA 41 AJKA B1      0 0        19.6560 4.50000 0.00000 0.00000
MAJKA 42 AJKA er1     0 2 125.82 4.00000 1.10000 -48.140 9.74128 -1.0000 -100.00 10.0000 -55.000                               F
MAJKA 43 AJKA g67     0 2 125.83 6.00000 -1.5000 0.00000 -3.4855 0.00000 -60.000 3.00000 -20.000                               F
MAJKAP41 AJKAPp1      0 0        0.00000 0.50000 0.00000 0.00000
MALBF 21 ALBF 1       0 0        0.00000 0.00000 0.00000 0.00000
MALBF 41 ALBF B1      0 0        11.8944 -1.9000 0.00000 0.00000
MALBF 42 ALBF p1      0 0        0.00000 0.00000 0.00000 0.00000
MALBF 43 ALBF p2      0 0        0.00000 0.00000 0.00000 0.00000
MALGY 41 ALGY Gy1     0 0        5.20000 0.00000 0.00000 0.00000
MALGYT41 ALGYTp2      0 0        0.00000 0.00000 0.00000 0.00000
MALGYT42 ALGYTp1      0 0        0.00000 0.00000 0.00000 0.00000
MALMF 41 ALMF GY1     0 0 123.02 3.22561 0.80000 -1.6000 0.00000 -1.6000 -1.6000                                               F
MANEP 41 ANEP GY1     0 0        0.00000 0.00000 0.00000 0.00000
MANGY 41 ANGY B1      0 0 121.70 41.0257 8.60000 -1.3000 0.00000 -1.3000 -1.3000                                               F
MANGY 42 ANGY B2      0 0        6.45122 -2.3000 0.00000 0.00000
MASZF 41 ASZF GY1     0 0        14.4144 0.00000 0.00000 0.00000
MBABA 41 BABA GY1     0 0        0.00000 0.00000 0.00000 0.00000
MBABR 41 BABR K1      0 0        4.73762 0.00000 0.00000 0.00000
MBAJA 41 BAJA Gy1     0 0        18.9504 2.90000 0.00000 0.00000
MBAJD 41 BAJD GY1     0 0        5.74562 1.20000 0.00000 0.00000
MBAKA 01 BAKA K       1 0        0.00000 0.00000 0.00000 0.00000
MBAKA 02 BAKA p1      1 0        0.00000 0.00000 0.00000 0.00000
MBAKA 03 BAKA 1sont X 1 0        0.00000 0.00000 0.00000 0.00000
MBAKA 11 BAKA K       0 0        0.00000 0.00000 0.00000 0.00000
MBAKON41 BAKONpGT1    0 2 125.83 1.70000 0.00000 0.00000 0.00000 -22.000 -58.000 15.0000 -30.000                               F
MBAKON42 BAKONpGT2    0 2 125.83 1.70000 0.00000 0.00000 0.00000 -22.000 -58.000 15.0000 -30.000                               F
MBAKTA41 BAKTAK1      0 0        5.14082 2.10000 0.00000 0.00000
MBANH 41 BANH B       0 0 123.54 46.3681 1.20000 -1.1000 0.00000 -1.1000 -1.1000                                               F
MBARA 41 BARA GY1     0 0        13.3056 0.00000 0.00000 0.00000
MBARCS41 BARCSGy1     0 0        11.5920 1.30000 0.00000 0.00000
MBCFOG41 BCFOGB       0 0        88.5026 14.4000 0.00000 0.00000
MBCGA 41 BCGA B       0 0        50.0977 14.1000 0.00000 0.00000
MBCSA 41 BCSA B       0 0        48.7873 5.80000 0.00000 0.00000
MBEKM 41 BEKM GY1     0 0        9.37443 0.90000 0.00000 0.00000
MBEKO 11 BEKO B       0 0        0.00000 -4.7000 0.00000 0.00000
MBEKO 41 BEKO B       0 0        0.00000 59.1000 0.00000 0.00000
MBEKO 42 BEKO K       0 0        0.00000 0.00000 0.00000 0.00000
MBEKS 41 BEKS Gy1     0 0        9.67683 2.30000 0.00000 0.00000
MBELEM41 BELEMK1      0 0        2.62081 -0.5000 0.00000 0.00000
MBEREP41 BEREPp1      0 0        11.4000 0.00000 0.00000 0.00000
MBFOL 41 BFOL K1      0 0        14.0112 -0.7000 0.00000 0.00000
MBGYA 41 BGYA K1      0 0        11.0880 1.60000 0.00000 0.00000
MBIAT 41 BIAT GY1     0 0        12.3984 -3.1000 0.00000 0.00000
MBICS 41 BICS GY1     0 0 125.03 1.41120 0.00000 -0.6000 0.00000 -0.6000 -0.6000                                               F
MBICSD11 BICSDB       0 0        0.00000 -12.700 0.00000 0.00000
MBICSD41 BICSDB       0 0        0.00000 132.899 0.00000 0.00000
MBICSD42 BICSDpBIAT   0 0        0.00000 0.00000 0.00000 0.00000
MBNAD 41 BNAD B       0 0        11.5920 0.80000 0.00000 0.00000
MBOENY41 BOENYp1      0 0        0.00000 0.00000 0.00000 0.00000
MBOGL 41 BOGL K1      0 0        13.0032 1.20000 0.00000 0.00000
MBONY 41 BONY K1      0 0 128.23 9.97923 0.00000 -0.9000 0.00000 -0.9000 -0.9000                                               F
MBORZE41 BORZEgep     1 0        0.00000 0.00000 0.00000 0.00000
MBORZE42 BORZEgep     1 0        0.00000 0.00000 0.00000 0.00000
MBUDO 41 BUDO B       0 0        21.1680 -2.2000 0.00000 0.00000
MBUJ  11 BUJ  B       0 0        0.00000 -10.100 0.00000 0.00000
MBUJ  41 BUJ  B       0 0        0.00000 134.000 0.00000 0.00000
MBUJF 41 BUJF K1      0 0        13.7088 1.90000 0.00000 0.00000
MBUJV 41 BUJV K1      0 0        7.05602 -2.1000 0.00000 0.00000
MBUKO 41 BUKO B       0 0        41.4289 4.00000 0.00000 0.00000
MBUZS 41 BUZS GY1     0 0        0.00000 0.00000 0.00000 0.00000
MBUZSP41 BUZSPp1      0 0        0.00000 0.00000 0.00000 0.00000
MBUZSP42 BUZSPp3      0 0        0.00000 0.00000 0.00000 0.00000
MBUZSP43 BUZSPp2      0 0        0.00000 0.00000 0.00000 0.00000
MCEGL 41 CEGL GY1     0 0 119.04 24.8976 5.10000 -0.5000 0.00000 -0.5000 -0.5000                                               F
MCELD 41 CELD K1      0 0 125.79 6.65282 0.80000 -1.3000 0.00000 -1.3000 -1.3000                                               F
MCHP1S41 CHP1Sgep     1 0        0.00000 0.00000 0.00000 0.00000
MCSAB 41 CSAB GY1     0 0        0.00000 0.00000 0.00000 0.00000
MCSAR 41 CSAR B       0 0        52.6177 4.90000 0.00000 0.00000
MCSAT 41 CSAT GY1     0 0        3.42721 0.70000 0.00000 0.00000
MCSEA 41 CSEA GY1     0 0        15.2208 2.60000 0.00000 0.00000
MCSEG 41 CSEG GY1     0 0        10.1808 0.00000 0.00000 0.00000
MCSEP 41 CSEP B       0 0        4.83842 0.00000 0.00000 0.00000
MCSOR 41 CSOR GY1     0 0 123.59 13.2048 0.60000 -1.3000 0.00000 -1.3000 -1.3000                                               F
MCSPG 41 CSPG G1      0 2 121.58 0.00000 0.00000 0.00000 22.1313 0.00000 -142.00 22.1313 -60.000                               F
MCSPG 42 CSPG G2      0 2 121.58 0.00000 0.00000 0.00000 22.1314 0.00000 -142.00 22.1314 -60.000                               F
MCSPG 43 CSPG pG3     0 2 121.50 0.00000 0.00000 0.00000 4.01755 0.00000 -118.00 10.0000 -55.000                               F
MCSUR 41 CSUR K1      0 0        3.62881 1.30000 0.00000 0.00000
MDBIPT41 DBIPTK1      0 0        4.93922 0.00000 0.00000 0.00000
MDBIPT42 DBIPTK2      0 0        9.90000 0.90000 0.00000 0.00000
MDBTOC41 DBTOCGY1     0 0 120.16 6.45122 0.00000 -0.6000 0.00000 -0.6000 -0.6000                                               F
MDDEL 41 DDEL GY1     0 0 119.88 13.3056 0.70000 -4.0000 0.00000 -4.0000 -4.0000                                               F
MDEBR 21 DEBR 1       0 0        0.00000 0.00000 0.00000 0.00000
MDEBR 41 DEBR B       0 0        66.3266 -0.7000 0.00000 0.00000
MDETK 21 DETK B       0 0        0.00000 0.00000 0.00000 0.00000
MDETK 41 DETK B       0 0        19.5552 14.8000 0.00000 0.00000
MDFOL 41 DFOL 1       0 0        39.2113 15.3000 0.00000 0.00000
MDIMA 41 DIMA B       0 0        1.70000 0.00000 0.00000 0.00000
MDIOS 41 DIOS B       0 0        15.9264 1.50000 0.00000 0.00000
MDKCE 41 DKCE p1      0 2 120.16 0.00000 0.00000 0.00000 -0.0579 0.00000 -110.00 10.0000 -40.000                               F
MDOMB 41 DOMB K1      0 0 126.88 11.0880 3.90000 -1.2000 0.00000 -1.2000 -1.2000                                               F
MDOOS 41 DOOS GY1     0 0        14.1120 5.90000 0.00000 0.00000
MDORG 41 DORG B1      0 0 122.88 17.5392 3.20000 -7.8000 0.00000 -7.8000 -7.8000                                               F
MDUHAM41 DUHAMptrf    0 0        0.00000 0.00000 0.00000 0.00000
MDUJD 41 DUJD GY1     0 0        15.3000 1.60000 0.00000 0.00000
MDUJO241 DUJO2K1      0 0        7.15682 3.30000 0.00000 0.00000
MDUJP 41 DUJP GY1     0 0        26.4000 6.10000 0.00000 0.00000
MDUJV 21 DUJV p1      0 0        0.00000 0.00000 0.00000 0.00000
MDUJV 22 DUJV p2      0 0        0.00000 0.00000 0.00000 0.00000
MDUJV 41 DUJV B       0 0        24.6960 1.40000 0.00000 0.00000
MDUJV241 DUJV2K1      0 0        0.00000 0.00000 0.00000 0.00000
MDUJVE41 DUJVEK1      0 0        26.3088 6.50000 0.00000 0.00000
MDUME 21 DUME B1      0 0        0.00000 0.00000 0.00000 0.00000
MDUME 22 DUME p15trf  0 2 219.33 0.00000 0.70000 0.00000 -13.648 0.00000 -171.00 25.0000 -70.000                               F
MDUME 23 DUME p7trf   0 2 219.33 0.00000 0.70000 0.00000 -13.648 0.00000 -285.00 20.0000 -170.00                               F
MDUME 24 DUME p8trf   0 2 219.33 0.00000 0.70000 0.00000 -13.648 0.00000 -159.00 14.0000 -85.000                               F
MDUME 41 DUME B1      0 0        63.8066 41.8000 0.00000 0.00000
MDUNAP41 DUNAPp1      0 0        0.80000 -3.2000 0.00000 0.00000
MDUSN 41 DUSN B       0 0        0.00000 0.00000 0.00000 0.00000
MDUVA 41 DUVA B       0 0        26.7120 2.60000 0.00000 0.00000
MEBESM41 EBESMK1      0 0        0.00000 0.00000 0.00000 0.00000
MEBUE 41 EBUE GY      0 2 120.89 0.00000 -0.5000 0.00000 9.51414 0.00000 -54.000 9.51414 -25.000                               F
MEGER 41 EGER K1      0 0 118.70 26.4096 4.10000 -6.3000 0.00000 -6.3000 -6.3000                                               F
MEGOM 41 EGOM GY1     0 0        19.5552 2.20000 0.00000 0.00000
MERD  41 ERD  GY1     0 0        17.1360 3.50000 0.00000 0.00000
MERZS 41 ERZS GY1     0 0        33.6673 6.40000 0.00000 0.00000
MEWISZ41 EWISZgep     1 0        0.00000 0.00000 0.00000 0.00000
MEWISZ42 EWISZgep     1 0        0.00000 0.00000 0.00000 0.00000
MEWISZ43 EWISZgep     1 0        0.00000 0.00000 0.00000 0.00000
MFEBA 41 FEBA GY1     0 0        5.14082 0.70000 0.00000 0.00000
MFESZ 41 FESZ AltEn   0 0        4.33441 0.70000 0.00000 0.00000
MFESZT41 FESZTp       0 0        0.00000 0.00000 0.00000 0.00000
MFGYA 41 FGYA K1      0 0        3.72961 1.20000 0.00000 0.00000
MFGYA 42 FGYA pMSZAL  0 0        0.00000 0.00000 0.00000 0.00000
MFLCO 41 FLCO GY      0 0        7.56002 2.30000 0.00000 0.00000
MFUZA 41 FUZA B       0 0        2.10000 0.00000 0.00000 0.00000
MFZSO 11 FZSO B       0 0        0.00000 -10.500 0.00000 0.00000
MFZSO 41 FZSO B       0 0        28.5264 124.000 0.00000 0.00000
MGALG 41 GALG GY1     0 0        0.00000 0.00000 0.00000 0.00000
MGERJ 41 GERJ GY1     0 0        0.00000 0.00000 0.00000 0.00000
MGERJP41 GERJPp1      0 0        0.00000 1.90000 0.00000 0.00000
MGGUTP41 GGUTPp1      0 0        0.00000 2.40000 0.00000 0.00000
MGKEL 11 GKEL B       1 0        0.00000 0.00000 0.00000 0.00000
MGKEL 41 GKEL B1      1 0        0.00000 0.00000 0.00000 0.00000
MGKEL 42 GKEL p1      1 0        0.00000 0.00000 0.00000 0.00000
MGKEL 43 GKEL p2      1 0        0.00000 0.00000 0.00000 0.00000
MGOD  11 GOD  B       0 0        0.00000 -16.100 0.00000 0.00000
MGOD  12 GOD  A       0 0        0.00000 0.00000 0.00000 0.00000
MGOD  13 GOD  S       0 0        0.00000 0.00000 0.00000 0.00000
MGOD  14 GOD  L       0 0        0.00000 0.00000 0.00000 0.00000
MGOD  21 GOD  p4trf   1 0        0.00000 0.00000 0.00000 0.00000
MGOD  41 GOD  B1      0 0        117.936 192.600 0.00000 0.00000
MGODO 41 GODO B1      0 0        21.3696 1.70000 0.00000 0.00000
MGONY 11 GONY B       0 0        0.00000 0.00000 0.00000 0.00000
MGONY 12 GONY K       0 0        0.00000 0.00000 0.00000 0.00000
MGONY 13 GONY V       0 0        0.00000 0.00000 0.00000 0.00000
MGONY 14 GONY G       0 0        0.00000 0.00000 0.00000 0.00000
MGONYE11 GONYEp1      0 2 409.73 0.00000 0.00000 -202.46 268.313 -180.00 -433.00 268.313 -210.00                               F
MGYHAL41 GYHALGY1     0 0        5.74562 2.60000 0.00000 0.00000
MGYIP 41 GYIP GY1     0 0        14.5152 4.30000 0.00000 0.00000
MGYME 41 GYME AltEn   0 0        2.70000 -3.1000 0.00000 0.00000
MGYMET41 GYMETp       0 0        0.00000 0.00000 0.00000 0.00000
MGYON 41 GYON K1      0 0 118.14 30.0385 3.20000 -1.8000 0.00000 -1.8000 -1.8000                                               F
MGYOR 11 GYOR B       0 0        0.00000 -9.7000 0.00000 0.00000
MGYOR 12 GYOR G       0 0        0.00000 0.00000 0.00000 0.00000
MGYOR 13 GYOR L       0 0        0.00000 0.00000 0.00000 0.00000
MGYOR 14 GYOR S       0 0        0.00000 0.00000 0.00000 0.00000
MGYOR 15 GYOR Z       0 0        0.00000 0.00000 0.00000 0.00000
MGYOR 21 GYOR B       0 0        0.00000 0.00000 0.00000 0.00000
MGYOR 22 GYOR K       0 0        0.00000 0.00000 0.00000 0.00000
MGYOR 41 GYOR B       0 0        38.7073 3.40000 0.00000 0.00000
MGYOR 42 GYOR p3      0 0        0.00000 63.2000 0.00000 0.00000
MGYOR 43 GYOR p5      0 0        0.00000 0.00000 0.00000 0.00000
MGYOR 44 GYOR p4      0 0        0.00000 63.0000 0.00000 0.00000
MGYOR 45 GYOR pBABA   0 0        0.00000 0.00000 0.00000 0.00000
MGYRD 41 GYRD GY1     0 0 124.09 17.3376 1.20000 -0.9000 0.00000 -0.9000 -0.9000                                               F
MGYRE 41 GYRE B       0 0 124.54 43.3441 11.2000 -7.9000 0.00000 -7.9000 -7.9000                                               F
MHALM 41 HALM GY1     0 0        0.00000 0.00000 0.00000 0.00000
MHATV 41 HATV GY1     0 0 118.46 21.7728 3.50000 -3.7000 0.00000 -3.7000 -3.7000                                               F
MHBOSZ41 HBOSZK1      0 0        5.24162 0.00000 0.00000 0.00000
MHEJO 41 HEJO K1      0 0        2.20000 0.00000 0.00000 0.00000
MHEVE 41 HEVE GY1     0 0        9.07203 2.40000 0.00000 0.00000
MHEVI 11 HEVI B       0 0        0.00000 -4.4000 0.00000 0.00000
MHEVI 41 HEVI GY2     0 0        0.00000 67.5000 0.00000 0.00000
MHEVI 42 HEVI GY1     0 0        0.00000 0.00000 0.00000 0.00000
MHNAN 41 HNAN K1      0 0        6.65282 1.80000 0.00000 0.00000
MHODM 41 HODM GY1     0 0        17.4384 5.40000 0.00000 0.00000
MHSZOB41 HSZOBK1      0 0 120.06 12.0960 1.80000 -1.1000 0.00000 -1.1000 -1.1000                                               F
MHUGRP41 HUGRPp1      0 0        2.40000 0.00000 0.00000 0.00000
MHVOL 41 HVOL GY1     0 0        0.00000 0.00000 0.00000 0.00000
MIBRAN41 IBRANK1      0 0        8.16483 0.00000 0.00000 0.00000
MIKER 41 IKER GY1     0 0 125.85 7.96323 3.50000 -7.5000 0.00000 -7.5000 -7.5000                                               F
MIKES 41 IKES p1      0 0        0.00000 0.00000 0.00000 0.00000
MINARP41 INARPp1      0 0        0.00000 0.60000 0.00000 0.00000
MINARP42 INARPp1      0 0        0.00000 0.50000 0.00000 0.00000
MINOT 41 INOT B       0 0        1.41120 1.10000 0.00000 0.00000
MIVAN 41 IVAN B       0 0        31.1000 6.70000 0.00000 0.00000
MJBER 41 JBER K1      0 0 117.28 24.6960 6.10000 -5.0000 0.00000 -5.0000 -5.0000                                               F
MJOZS 11 JOZS B       0 0        0.00000 -11.700 0.00000 0.00000
MJOZS 41 JOZS B       0 0        0.00000 122.900 0.00000 0.00000
MKABA 41 KABA GY1     0 0        4.00000 1.40000 0.00000 0.00000
MKALO 41 KALO GY1     0 0        18.3456 5.40000 0.00000 0.00000
MKAPKP41 KAPKPp1      0 0        0.00000 0.00000 0.00000 0.00000
MKAPM 41 KAPM GY1     0 0 120.96 2.82241 2.40000 -5.6000 0.00000 -5.6000 -5.6000                                               F
MKAPNP41 KAPNPp1      0 0        0.00000 0.00000 0.00000 0.00000
MKAPU 41 KAPU GY1     0 0 123.39 6.55202 1.60000 -2.1000 0.00000 -2.1000 -2.1000                                               F
MKAPV 41 KAPV B       0 0 127.79 35.9857 2.60000 -3.0000 0.00000 -3.0000 -3.0000                                               F
MKARAT41 KARATK1      0 0        0.00000 0.00000 0.00000 0.00000
MKARCM41 KARCMK1      0 0        3.80000 3.00000 0.00000 0.00000
MKARCT41 KARCTK1      0 0 120.98 9.27363 3.00000 -0.6000 0.00000 -0.6000 -0.6000                                               F
MKASP 41 KASP p1trf   0 0        13.2000 0.90000 0.00000 0.00000
MKATO 41 KATO pC      0 0        9.87843 1.60000 0.00000 0.00000
MKATO 42 KATO GY1     0 0        29.6352 4.80000 0.00000 0.00000
MKDMA 41 KDMA GY1     0 0        11.6928 3.30000 0.00000 0.00000
MKDUL 41 KDUL B       0 0        39.7153 0.00000 0.00000 0.00000
MKECA 41 KECA GY1     0 0        0.00000 0.00000 0.00000 0.00000
MKECK 41 KECK GY1     0 0        10.3824 0.00000 0.00000 0.00000
MKECS 41 KECS B       0 0        30.9457 3.20000 0.00000 0.00000
MKELF 41 KELF p1      0 2 121.64 0.00000 0.00000 0.00000 0.79915 0.00000 -145.00 20.0000 -80.000                               F
MKELF 42 KELF p2      0 2 121.64 0.00000 0.00000 0.00000 0.85486 0.00000 -50.000 15.0000 -20.000                               F
MKERP 11 KERP B       0 0        0.00000 -9.8000 0.00000 0.00000
MKERP 21 KERP K       0 0        0.00000 0.00000 0.00000 0.00000
MKERP 41 KERP B       0 0        0.00000 121.600 0.00000 0.00000
MKERT 41 KERT GY1     0 0 129.19 11.3904 1.00000 -0.9000 0.00000 -0.9000 -0.9000                                               F
MKESZ 41 KESZ B1      0 0        14.8176 -2.5000 0.00000 0.00000
MKESZ 42 KESZ pHEVI   0 0        0.00000 0.00000 0.00000 0.00000
MKESZ 43 KESZ pMARC   0 0        0.00000 0.00000 0.00000 0.00000
MKESZ 44 KESZ pSOJT   0 0        0.00000 0.00000 0.00000 0.00000
MKESZ 45 KESZ pZALD   0 0        0.00000 0.00000 0.00000 0.00000
MKFAL 41 KFAL K1      0 0        14.8176 2.10000 0.00000 0.00000
MKFOL 41 KFOL B1      0 0        23.0832 0.00000 0.00000 0.00000
MKFOL 42 KFOL AltEn   0 0        20.0000 1.20000 0.00000 0.00000
MKFOL 43 KFOL pB      1 0        0.00000 0.00000 0.00000 0.00000
MKHAL 41 KHAL GY1     0 0 123.25 14.0112 2.30000 -0.5000 0.00000 -0.5000 -0.5000                                               F
MKHAM 41 KHAM Gy1     0 0        0.00000 0.00000 0.00000 0.00000
MKHAN 41 KHAN GY1     0 0        0.00000 0.00000 0.00000 0.00000
MKHANP41 KHANPp1      0 0        0.00000 0.00000 0.00000 0.00000
MKIGA 41 KIGA p1      0 0        0.00000 0.00000 0.00000 0.00000
MKIGB 41 KIGB p1      0 0        0.00000 0.00000 0.00000 0.00000
MKIGC 41 KIGC p1      0 0        0.00000 0.00000 0.00000 0.00000
MKIGM 41 KIGM B1      0 0        17.0352 3.60000 0.00000 0.00000
MKIGM 42 KIGM K1      0 0        0.00000 0.00000 0.00000 0.00000
MKIML 41 KIML B       0 0 123.20 40.3201 6.00000 -0.8000 0.00000 -0.8000 -0.8000                                               F
MKIMMT41 KIMMTGY1     0 0        4.80000 0.00000 0.00000 0.00000
MKIMMT42 KIMMTGY2     0 0        0.00000 0.00000 0.00000 0.00000
MKIRE 41 KIRE GY1     0 0        0.80640 1.00000 0.00000 0.00000
MKIREP41 KIREPp1      0 0        0.00000 1.90000 0.00000 0.00000
MKISB 41 KISB GY1     0 0        1.70000 0.00000 0.00000 0.00000
MKISP 41 KISP K1      0 0        24.6960 3.40000 0.00000 0.00000
MKISPE41 KISPEGY1     0 2 121.21 0.00000 0.00000 0.00000 27.2402 0.00000 -114.00 27.2402 -70.000                               F
MKIST 41 KIST GY1     0 0        10.2816 3.30000 0.00000 0.00000
MKISV 21 KISV 1       0 0        0.00000 0.00000 0.00000 0.00000
MKISV 22 KISV pMUKA   0 0        0.00000 0.00000 0.00000 0.00000
MKISV 41 KISV B       0 0        29.5344 4.60000 0.00000 0.00000
MKKOR 41 KKOR GY1     0 0        17.7408 4.60000 0.00000 0.00000
MKMAJ 41 KMAJ GY1     0 0        8.26563 2.50000 0.00000 0.00000
MKOBA 41 KOBA AltEn   0 0        29.1312 2.20000 0.00000 0.00000
MKOBA 42 KOBA K       0 0        0.00000 0.00000 0.00000 0.00000
MKOIP 41 KOIP B       0 0        25.8048 0.00000 0.00000 0.00000
MKOMA 41 KOMA GY1     0 0        17.2368 1.90000 0.00000 0.00000
MKOML 41 KOML K1      0 0 129.10 7.35842 0.00000 -2.4000 0.00000 -2.4000 -2.4000                                               F
MKONP 41 KONP p1      0 0        0.80000 -0.7000 0.00000 0.00000
MKORE 41 KORE K1      0 0 118.87 23.4000 4.00000 -28.000 0.00000 -28.000 -28.000                                               F
MKORM 41 KORM GY1     0 0 126.35 6.85442 1.20000 -0.8000 0.00000 -0.8000 -0.8000                                               F
MKOTE 41 KOTE GY1     0 0        36.7921 2.80000 0.00000 0.00000
MKPVK 41 KPVK GY1     0 0        0.00000 0.00000 0.00000 0.00000
MKSZE 41 KSZE GY1     0 0        0.00000 1.40000 0.00000 0.00000
MKUNF 41 KUNF GY1     0 0        16.8336 6.50000 0.00000 0.00000
MKUNM 41 KUNM Gy1     0 0        10.3000 0.00000 0.00000 0.00000
MKUNSZ41 KUNSZK1      0 0        7.05602 3.00000 0.00000 0.00000
MKVSZ 41 KVSZ K1      0 0        0.00000 0.00000 0.00000 0.00000
MLABA 41 LABA GY1     0 0        3.32641 1.10000 0.00000 0.00000
MLAJM 41 LAJM GY1     0 0        17.0352 3.70000 0.00000 0.00000
MLAJMT41 LAJMTGY1     0 0        8.40000 1.20000 0.00000 0.00000
MLENT 41 LENT 1       0 0        5.64482 2.20000 0.00000 0.00000
MLITR 11 LITR B       0 0        0.00000 -4.8000 0.00000 0.00000
MLITR 41 LITR B       0 0        13.4064 62.0000 0.00000 0.00000
MLITRG41 LITRGpGT     0 0        0.60000 0.00000 0.00000 0.00000
MLORI 41 LORI B1      0 0        21.2688 3.40000 0.00000 0.00000
MLORIG41 LORIGpGT     0 0        1.00000 0.00000 0.00000 0.00000
MMACS 41 MACS B       0 0        7.20000 0.00000 0.00000 0.00000
MMADA 41 MADA GY1     0 0        0.00000 0.00000 0.00000 0.00000
MMADDP41 MADDPptrf    0 0        3.10000 0.50000 0.00000 0.00000
MMADEP41 MADEPptrf    0 0        3.20000 0.60000 0.00000 0.00000
MMAFU 41 MAFU K1      0 0        12.1968 2.80000 0.00000 0.00000
MMAKO 41 MAKO GY1     0 0        12.1968 3.90000 0.00000 0.00000
MMARC 41 MARC K1      0 0        8.36643 0.90000 0.00000 0.00000
MMART 11 MART p2K     0 0        0.00000 0.00000 0.00000 0.00000
MMART 12 MART B       0 0        0.00000 0.00000 0.00000 0.00000
MMART 21 MART p1      0 0        0.00000 0.00000 0.00000 0.00000
MMART 22 MART p2      0 0        0.00000 0.00000 0.00000 0.00000
MMATRE21 MATREp3      0 2 214.68 0.00000 0.00000 -160.87 -68.475 -89.000 -219.00 19.0000 -114.00                               F
MMATRE22 MATREp4      0 2 214.40 28.9000 26.3000 0.00000 -79.877 0.00000 -225.00 35.0000 -132.00                               F
MMATRE41 MATREp2      0 2 119.60 0.00000 0.00000 0.00000 130.007 0.00000 -84.000 130.007 -40.000                               F
MMATRE42 MATREp67     0 0        1.10000 0.00000 0.00000 0.00000
MMATRE43 MATREp8      0 0        0.00000 0.00000 0.00000 0.00000
MMDEL 41 MDEL K1      0 0 120.14 10.5840 3.20000 -0.5000 0.00000 -0.5000 -0.5000                                               F
MMDGY 41 MDGY GY1     0 0        6.95522 1.90000 0.00000 0.00000
MMECS 21 MECS 1       0 0        0.00000 0.00000 0.00000 0.00000
MMECS 41 MECS B       0 0        0.00000 0.00000 0.00000 0.00000
MMECSP21 MECSPp3      0 0        0.00000 0.00000 0.00000 0.00000
MMECSP22 MECSPp4      0 0        0.00000 0.00000 0.00000 0.00000
MMECSP41 MECSPGY1     0 0        0.70000 3.20000 0.00000 0.00000
MMEHE 41 MEHE GY1     0 0        8.16483 4.20000 0.00000 0.00000
MMESZ 41 MESZ p1      0 0        0.00000 0.00000 0.00000 0.00000
MMESZ 42 MESZ GY1     0 0 120.22 16.5000 1.20000 -3.4000 0.00000 -3.4000 -3.4000                                               F
MMFOLT41 MFOLTpT1     0 0        4.20000 0.80000 0.00000 0.00000
MMGODM41 MGODMK1      0 0        3.60000 0.00000 0.00000 0.00000
MMHAL 41 MHAL GY1     0 0        7.45922 1.40000 0.00000 0.00000
MMKCE 41 MKCE ptrf    0 2 120.23 0.00000 0.00000 0.00000 -35.012 0.00000 -54.000 2.00000 -35.012                               F
MMKOV 41 MKOV K1      0 0        15.6240 4.10000 0.00000 0.00000
MMNYU 41 MNYU B       0 0 120.45 8.87043 2.00000 -1.0000 0.00000 -1.0000 -1.0000                                               F
MMOHA 41 MOHA GY1     0 0        11.1888 2.80000 0.00000 0.00000
MMONO 41 MONO Gy1     0 0        16.7328 2.70000 0.00000 0.00000
MMOR  41 MOR  GY1     0 0 124.27 10.7856 -2.9000 -2.5000 0.00000 -2.5000 -2.5000                                               F
MMOZS 41 MOZS GY1     0 0        7.60000 1.70000 0.00000 0.00000
MMSZAL41 MSZALK1      0 0        12.9024 1.70000 0.00000 0.00000
MMTUR 41 MTUR B       0 0        1.00800 -6.4000 0.00000 0.00000
MMVMSZ41 MVMSZgep     1 0        0.00000 0.00000 0.00000 0.00000
MMVMZG41 MVMZGgep     1 0        0.00000 0.00000 0.00000 0.00000
MNADU 41 NADU K1      0 0        5.44322 1.30000 0.00000 0.00000
MNAGK 41 NAGK K1      0 0 117.15 19.0512 3.70000 -2.3000 0.00000 -2.3000 -2.3000                                               F
MNASZT41 NASZTGY1     0 0        1.40000 0.00000 0.00000 0.00000
MNASZT42 NASZTGY2     0 0        1.40000 0.00000 0.00000 0.00000
MNBAT 41 NBAT B       0 0 119.22 7.45922 0.00000 -3.2000 0.00000 -3.2000 -3.2000                                               F
MNEPL 41 NEPL B       0 0 121.22 36.7921 5.20000 -4.4000 0.00000 -4.4000 -4.4000                                               F
MNKAN 41 NKAN K1      0 0        13.3056 1.80000 0.00000 0.00000
MNKOR 41 NKOR GY1     0 0 118.92 15.5232 1.70000 -0.5000 0.00000 -0.5000 -0.5000                                               F
MNLOZS41 NLOZSp1trf   0 0 124.12 0.00000 0.00000 -6.9000 0.00000 -6.9000 -6.9000                                               F
MNOGR 41 NOGR K1      0 0 118.56 5.64482 2.00000 -0.5000 0.00000 -0.5000 -0.5000                                               F
MNTAD 41 NTAD K1      0 0        8.36643 -0.7000 0.00000 0.00000
MNVAR 41 NVAR AltEn   0 0 124.52 7.96323 0.90000 -1.7000 0.00000 -1.7000 -1.7000                                               F
MNVAR 42 NVAR p2      0 0        4.00000 0.50000 0.00000 0.00000
MNYAD 41 NYAD K1      0 0        6.85442 2.10000 0.00000 0.00000
MNYBO 41 NYBO 1       0 0        4.33441 2.20000 0.00000 0.00000
MNYEK 41 NYEK GY1     0 0 122.08 8.26563 3.60000 -1.5000 0.00000 -1.5000 -1.5000                                               F
MNYEM 41 NYEM B       0 0        6.20000 2.90000 0.00000 0.00000
MNYIP 41 NYIP 1       0 0        3.52801 0.90000 0.00000 0.00000
MNYIRB41 NYIRBK1      0 0 117.80 19.1520 4.40000 -2.2000 0.00000 -2.2000 -2.2000                                               F
MNYIRK41 NYIRKK1      0 0        4.73762 3.30000 0.00000 0.00000
MNYIRS41 NYIRSK       0 0 117.40 39.5137 1.30000 -6.7000 0.00000 -6.7000 -6.7000                                               F
MNYKCE41 NYKCEp12trf  0 2 117.40 0.00000 -1.3000 0.00000 11.7770 0.00000 -49.000 20.0000 -30.000                               F
MNYLE 41 NYLE K1      0 0 117.37 3.93121 -2.5000 -2.5000 0.00000 -2.5000 -2.5000                                               F
MNYUF 41 NYUF B       0 0        7.56002 -0.7000 0.00000 0.00000
MOCSA 21 OCSA 1       0 0        0.00000 0.00000 0.00000 0.00000
MOCSA 41 OCSA B       0 0        0.00000 0.00000 0.00000 0.00000
MORIP 41 ORIP GY1     0 0        10.0800 2.30000 0.00000 0.00000
MOROE 21 OROE p1      0 0        0.00000 0.00000 0.00000 0.00000
MOROE 41 OROE B       0 0        4.70000 0.00000 0.00000 0.00000
MOROS 41 OROS GY1     0 0        16.9344 2.70000 0.00000 0.00000
MORUV 41 ORUV Gy1     0 0        6.75362 2.90000 0.00000 0.00000
MOSZL 41 OSZL B       0 0        12.4000 4.40000 0.00000 0.00000
MOTTE 41 OTTE AltEn   0 0        0.00000 0.00000 0.00000 0.00000
MOTTET41 OTTETp1      0 0        0.00000 0.00000 0.00000 0.00000
MOZDC 41 OZDC K1      0 0        4.43521 2.70000 0.00000 0.00000
MOZDE 41 OZDE K1      0 0 119.16 9.17283 1.30000 -4.8000 0.00000 -4.8000 -4.8000                                               F
MPAKS 11 PAKS B1      0 0        0.00000 0.00000 0.00000 0.00000
MPAKS 12 PAKS p12     0 2 408.88 0.00000 0.00000 -480.66 -18.107 -400.00 -500.00 50.0000 -113.00                               F
MPAKS 13 PAKS p34     0 2 408.92 0.00000 0.00000 -479.13 -28.329 -400.00 -500.00 50.0000 -113.00                               F
MPAKS 14 PAKS p56     0 2 408.97 0.00000 0.00000 -475.65 -41.098 -400.00 -500.00 50.0000 -113.00                               F
MPAKS 15 PAKS p78     0 2 408.95 0.00000 0.00000 -475.85 -35.979 -400.00 -500.00 50.0000 -113.00                               F
MPAKS 41 PAKS B       0 0        11.0880 -6.7000 0.00000 0.00000
MPAKSP41 PAKSPp       0 0        0.00000 -1.0000 0.00000 0.00000
MPANKT41 PANKTGY1     0 0        2.82241 0.00000 0.00000 0.00000
MPAPA 41 PAPA GY1     0 0        16.2288 3.60000 0.00000 0.00000
MPECSE41 PECSEK1      0 0 129.26 0.00000 0.00000 -22.500 -3.2000 -22.500 -22.500                                               F
MPECSE42 PECSEB1      0 0        0.00000 0.00000 0.00000 0.00000
MPECSE43 PECSEg1      0 0        6.65282 2.60000 0.00000 0.00000
MPECSE44 PECSEg2      0 0        6.65282 2.60000 0.00000 0.00000
MPECSE45 PECSEg6      0 2 129.38 0.00000 0.00000 -28.883 26.5279 -1.0000 -60.000 26.5279 -35.000                               F
MPECSK41 PECSKK1      0 0        7.15682 0.00000 0.00000 0.00000
MPECSO11 PECSOB       0 0        0.00000 -12.300 0.00000 0.00000
MPECSO41 PECSOB       0 0        12.1000 126.800 0.00000 0.00000
MPERK 11 PERK B       0 0        0.00000 -10.400 0.00000 0.00000
MPERK 41 PERK B       0 0        0.00000 129.200 0.00000 0.00000
MPERZ 41 PERZ B       0 0        18.2448 3.30000 0.00000 0.00000
MPETU 41 PETU GY1     0 0        6.95522 1.30000 0.00000 0.00000
MPLAD 41 PLAD K1      0 0        0.00000 2.10000 0.00000 0.00000
MPLOR 41 PLOR GY1     0 0 121.18 25.4016 5.60000 -0.8000 0.00000 -0.8000 -0.8000                                               F
MPNEPP41 PNEPPp1      0 0        0.00000 0.00000 0.00000 0.00000
MPNYK 41 PNYK GY1     0 0        0.00000 0.00000 0.00000 0.00000
MPOLG 41 POLG K1      0 0 122.94 0.00000 0.60000 -2.4000 0.00000 -2.4000 -2.4000                                               F
MPOMZ 41 POMZ B       0 0        17.7408 0.00000 0.00000 0.00000
MPUMA 41 PUMA K1      0 0 128.98 15.8256 3.60000 -0.7000 0.00000 -0.7000 -0.7000                                               F
MPUTN 41 PUTN GY1     0 0        0.00000 0.00000 0.00000 0.00000
MPUTNP41 PUTNPp1      0 0        0.00000 0.00000 0.00000 0.00000
MRACK 41 RACK GY1     0 0 121.40 11.6928 2.40000 -0.9000 0.00000 -0.9000 -0.9000                                               F
MRAKH 41 RAKH GY1     0 0        2.52001 0.90000 0.00000 0.00000
MRECS 41 RECS AltEn   0 0        2.11681 0.00000 0.00000 0.00000
MRECST41 RECSTGY1     0 0        0.00000 0.00000 0.00000 0.00000
MRETS 41 RETS K1      0 0        12.3984 2.80000 0.00000 0.00000
MRFALT41 RFALTGY1     0 0        17.1360 1.90000 0.00000 0.00000
MRFALT42 RFALTGY2     0 0        8.76963 0.80000 0.00000 0.00000
MRKER 41 RKER AltEn   0 0 120.34 22.1760 0.00000 -1.9000 0.00000 -1.9000 -1.9000                                               F
MROZS 41 ROZS GY1     0 0 121.77 6.95522 1.90000 -0.9000 0.00000 -0.9000 -0.9000                                               F
MROZS 42 ROZS pDUME   0 0        0.00000 0.00000 0.00000 0.00000
MSAFA 11 SAFA B       0 0        0.00000 -9.9000 0.00000 0.00000
MSAFA 41 SAFA B       0 0        0.00000 125.100 0.00000 0.00000
MSAJI 11 SAJI B       0 0        0.00000 -9.1000 0.00000 0.00000
MSAJI 41 SAJI B       0 0 119.51 4.53601 -1.8000 -6.3000 117.200 -6.3000 -6.3000                                               F
MSAJO 11 SAJO B       0 0        0.00000 0.00000 0.00000 0.00000
MSAJO 21 SAJO B       0 0        0.00000 0.00000 0.00000 0.00000
MSAJO 41 SAJO B       0 0        26.6112 8.10000 0.00000 0.00000
MSAJOG41 SAJOGpGT     0 0        11.8000 2.00000 0.00000 0.00000
MSARB 41 SARB K1      0 0        6.85442 -1.0000 0.00000 0.00000
MSARF 41 SARF GY1     0 0        0.00000 0.00000 0.00000 0.00000
MSARFP41 SARFPp1      0 0        0.00000 -0.6000 0.00000 0.00000
MSARFP42 SARFPp1      0 0        0.00000 -0.7000 0.00000 0.00000
MSENY 41 SENY GY1     0 0        0.00000 0.00000 0.00000 0.00000
MSENYP41 SENYPp1      0 0        0.00000 2.10000 0.00000 0.00000
MSIKO 41 SIKO K1      0 0        6.24962 0.00000 0.00000 0.00000
MSINR141 SINR1gep     1 0        0.00000 0.00000 0.00000 0.00000
MSINR241 SINR2gep     1 0        0.00000 0.00000 0.00000 0.00000
MSIOF 41 SIOF K1      0 0 125.44 13.5072 0.00000 -1.3000 0.00000 -1.3000 -1.3000                                               F
MSIVN 41 SIVN GY      0 0        0.00000 0.90000 0.00000 0.00000
MSKOV 41 SKOV B       0 0 124.12 27.7200 0.00000 -1.2000 0.00000 -1.2000 -1.2000                                               F
MSOJT 41 SOJT B       0 0        9.87843 1.90000 0.00000 0.00000
MSOJTP41 SOJTPp1      0 0        0.00000 0.00000 0.00000 0.00000
MSOLYT41 SOLYTGY1     0 0        3.22561 0.00000 0.00000 0.00000
MSOLYT42 SOLYTGY2     0 0        6.35042 0.00000 0.00000 0.00000
MSORS 41 SORS B1      0 0 121.52 31.6513 -6.9000 -1.7000 0.00000 -1.7000 -1.7000                                               F
MSSZPP41 SSZPPp1      0 0        11.2000 0.00000 0.00000 0.00000
MSUME 41 SUME GY1     0 0        10.6848 -1.5000 0.00000 0.00000
MSUMEP41 SUMEPp1      0 0        0.70000 0.00000 0.00000 0.00000
MSZAE 41 SZAE GY1     0 0 118.78 0.00000 0.00000 -5.8313 0.00000 -5.8313 -6.2000                                               F
MSZAJM41 SZAJMK1      0 0        4.03201 2.70000 0.00000 0.00000
MSZAL 41 SZAL Gy1     0 0        11.0880 3.10000 0.00000 0.00000
MSZARV41 SZARVK1      0 0 121.15 8.26563 11.7000 -1.9000 0.00000 -1.9000 -1.9000                                               F
MSZBA 41 SZBA GY1     0 0        16.2288 3.40000 0.00000 0.00000
MSZBE 41 SZBE GY1     0 0        0.00000 0.00000 0.00000 0.00000
MSZBEP41 SZBEPp1      0 0        5.90000 0.80000 0.00000 0.00000
MSZCSP41 SZCSPp1      0 0        0.00000 0.00000 0.00000 0.00000
MSZEC 41 SZEC AltEn   0 0        2.21761 0.90000 0.00000 0.00000
MSZECT41 SZECTp       0 0        0.00000 0.00000 0.00000 0.00000
MSZEG 21 SZEG p4      0 0        0.00000 0.00000 0.00000 0.00000
MSZEG 41 SZEG B       0 0        53.9281 3.20000 0.00000 0.00000
MSZEGP41 SZEGPp1      0 0        0.90000 0.00000 0.00000 0.00000
MSZEGP42 SZEGPp2      0 0        0.90000 0.00000 0.00000 0.00000
MSZEH 41 SZEH K1      0 0 122.98 27.8208 4.10000 -11.100 0.00000 -11.100 -11.100                                               F
MSZEK 41 SZEK K1      0 0        16.6320 0.80000 0.00000 0.00000
MSZEN 41 SZEN GY1     0 0        0.00000 0.00000 0.00000 0.00000
MSZEPH41 SZEPHp       0 0 122.93 0.00000 0.00000 -4.6086 0.00000 -4.6086 -4.9000                                               F
MSZER 41 SZER K1      0 0        11.6928 2.70000 0.00000 0.00000
MSZFD 41 SZFD GY1     0 0        10.5840 1.60000 0.00000 0.00000
MSZFE 41 SZFE GY1     0 0        12.8016 3.40000 0.00000 0.00000
MSZFN 41 SZFN GY1     0 0        6.50000 0.60000 0.00000 0.00000
MSZFV 41 SZFV GY1     0 0 122.45 35.1793 7.80000 -1.2000 0.00000 -1.2000 -1.2000                                               F
MSZGH 41 SZGH K1      0 0        7.35842 2.40000 0.00000 0.00000
MSZGO 41 SZGO GY1     0 0 126.34 9.17283 1.10000 -0.7000 0.00000 -0.7000 -0.7000                                               F
MSZHO 11 SZHO B       0 0        0.00000 -12.600 0.00000 0.00000
MSZHO 41 SZHO p1      0 0        0.00000 67.3000 0.00000 0.00000
MSZHO 42 SZHO p2      0 0        0.00000 67.3000 0.00000 0.00000
MSZICS11 SZICSB       0 0        0.00000 -12.000 0.00000 0.00000
MSZICS41 SZICSB       0 0        0.00000 125.600 0.00000 0.00000
MSZIG 41 SZIG K1      0 0        10.5840 1.80000 0.00000 0.00000
MSZIHT41 SZIHTGY1     0 0        23.6880 1.00000 0.00000 0.00000
MSZIHT42 SZIHTGY2     0 0        0.00000 0.00000 0.00000 0.00000
MSZOL 11 SZOL B       0 0        0.00000 -11.400 0.00000 0.00000
MSZOL 21 SZOL B       0 0        0.00000 0.00000 0.00000 0.00000
MSZOL 41 SZOL B1      0 0        22.3776 126.400 0.00000 0.00000
MSZOLE41 SZOLEK1      0 0 120.00 6.24962 -1.0000 -1.8000 0.00000 -1.8000 -1.8000                                               F
MSZOLP41 SZOLPGY      0 0        0.00000 -2.1000 0.00000 0.00000
MSZOM 41 SZOM B       0 0 126.11 42.1345 1.80000 -5.7000 0.00000 -5.7000 -5.7000                                               F
MTABE 41 TABE p1      0 0        0.00000 0.00000 0.00000 0.00000
MTABE 42 TABE p2      0 0        0.00000 0.00000 0.00000 0.00000
MTAMS 41 TAMS K1      0 0        6.55202 1.00000 0.00000 0.00000
MTANEP41 TANEPp1      0 0        0.00000 0.00000 0.00000 0.00000
MTAPN 41 TAPN GY1     0 0        0.00000 0.00000 0.00000 0.00000
MTAPO 41 TAPO GY1     0 0 126.89 10.3824 1.80000 -0.6000 0.00000 -0.6000 -0.6000                                               F
MTAPP 41 TAPP p1      0 0        0.00000 0.00000 0.00000 0.00000
MTATA 41 TATA GY1     0 0        6.85442 0.70000 0.00000 0.00000
MTAZL 41 TAZL GY1     0 0        0.00000 0.00000 0.00000 0.00000
MTBIP 41 TBIP B       0 0        20.9664 4.90000 0.00000 0.00000
MTET  41 TET  GY1     0 0        1.81441 0.00000 0.00000 0.00000
MTHINT41 THINTp1      0 0        0.00000 0.00000 0.00000 0.00000
MTIKE 41 TIKE K1      0 0        3.42721 1.80000 0.00000 0.00000
MTIORV41 TIORVK1      0 0        5.44322 5.60000 0.00000 0.00000
MTLOK 21 TLOK 1       0 0        0.00000 0.00000 0.00000 0.00000
MTLOK 22 TLOK pMUKA   0 0        0.00000 0.00000 0.00000 0.00000
MTLOK 41 TLOK B       0 0 120.08 1.51200 -0.7000 -1.5000 1.80000 -1.5000 -1.5000                                               F
MTOPN 11 TOPN B       0 0        0.00000 -10.200 0.00000 0.00000
MTOPN 41 TOPN p1      0 0        0.00000 64.6000 0.00000 0.00000
MTOPN 42 TOPN p2      0 0        0.00000 64.4000 0.00000 0.00000
MTORAY41 TORAYGY2     0 0        0.00000 0.00000 0.00000 0.00000
MTORAY42 TORAYGY1     0 0        7.10000 2.70000 0.00000 0.00000
MTPUS 41 TPUS GY1     0 0        10.6848 -1.4000 0.00000 0.00000
MTPUSP41 TPUSPp1      0 0        0.00000 1.90000 0.00000 0.00000
MTPUST41 TPUSTp1      0 0        0.00000 2.60000 0.00000 0.00000
MTPUST42 TPUSTp2      0 0        0.00000 1.10000 0.00000 0.00000
MTUJV 41 TUJV 1       0 0 122.98 13.0032 2.20000 -14.300 0.00000 -14.300 -14.300                                               F
MTURK 41 TURK GY1     0 0        0.00000 0.00000 0.00000 0.00000
MTURKP41 TURKPp1      0 0        0.00000 1.50000 0.00000 0.00000
MUJHA 41 UJHA GY1     0 0        14.0112 1.70000 0.00000 0.00000
MUJPET41 UJPETGY1     0 0        3.72961 1.30000 0.00000 0.00000
MUJPET42 UJPETGY2     0 0        6.14882 2.90000 0.00000 0.00000
MUJPR 41 UJPR GY1     0 2 121.70 0.00000 0.00000 0.00000 1.61332 0.00000 -37.000 10.0000 -27.000                               F
MUJPR 42 UJPR GY2     0 2 121.70 0.00000 0.00000 0.00000 1.65179 0.00000 -76.000 10.0000 -55.000                               F
MUJSZM41 UJSZMK1      0 0        4.70000 2.10000 0.00000 0.00000
MULLO 41 ULLO GY1     0 0        22.2768 0.00000 0.00000 0.00000
MVAC  41 VAC  B       0 0 120.37 39.4129 0.00000 -0.7000 0.00000 -0.7000 -0.7000                                               F
MVARP 41 VARP GY1     0 0 124.85 7.56002 -0.7000 -1.9000 0.00000 -1.9000 -1.9000                                               F
MVECS 41 VECS B1      0 0        18.7488 -1.3000 0.00000 0.00000
MVESZ 41 VESZ GY1     0 0 125.54 12.7008 0.00000 -4.9000 0.00000 -4.9000 -4.9000                                               F
MVIRA 41 VIRA K       0 0        19.3536 1.40000 0.00000 0.00000
MVIRA 42 VIRA AltEn   0 0        0.00000 0.70000 0.00000 0.00000
MVLIG 41 VLIG K       0 0        24.1920 1.90000 0.00000 0.00000
MVLTR241 VLTR2gep     1 0        0.00000 0.00000 0.00000 0.00000
MVLTRS41 VLTRSgep     1 0        0.00000 0.00000 0.00000 0.00000
MVNAM 41 VNAM K1      0 0        12.0960 3.40000 0.00000 0.00000
MVPPPV41 VPPPVgep     1 0        0.00000 0.00000 0.00000 0.00000
MVSZE 41 VSZE GY1     0 0        17.0352 3.60000 0.00000 0.00000
MZALA 41 ZALA GY1     0 0 126.59 17.1360 0.00000 -0.8000 0.00000 -0.8000 -0.8000                                               F
MZALD 41 ZALD GY1     0 0        11.3904 0.60000 0.00000 0.00000
MZSAN 41 ZSAN Gy1     0 0        3.52801 2.50000 0.00000 0.00000
MZUGL 21 ZUGL B       0 0        0.00000 0.00000 0.00000 0.00000
MZUGL 41 ZUGL B1      0 0        28.0224 -1.4000 0.00000 0.00000
##ZHR
HBILIC21 Bilice       0 0        0.00000 0.00000 0.00000 0.00000
HBILIC22 Bilice       0 0        -1.1809 -14.000 0.00000 0.00000
HBRINJ2  Brinje       0 0        -0.8266 -3.9000 0.00000 0.00000
HDAKOV2  Dakovo       0 0        9.47751 -2.5000 0.00000 0.00000
HERNES11 Ernestinovo  0 0        87.8677 14.5000 0.00000 0.00000
HERNES12 Ernestinovo  0 0        88.1890 14.6000 0.00000 0.00000
HKONJS11 Konjsko      0 0        0.00000 0.00000 0.00000 0.00000
HKONJS12 Konjsko      0 0        0.00000 0.00000 0.00000 0.00000
HKONJS21 Konjsko      0 0        8.67433 -1.0000 0.00000 0.00000
HKONJS22 Konjsko      0 0        17.8305 252.300 0.00000 0.00000
HMEDUR2  Meduric      0 0        0.80318 -33.500 0.00000 0.00000
HMELIN11 Melina       0 0        0.00000 0.00000 0.00000 0.00000
HMELIN12 Melina       0 0        0.00000 0.00000 0.00000 0.00000
HMELIN21 Melina       0 0        -2.3224 137.800 0.00000 0.00000
HMELIN22 Melina       0 0        -2.2437 -59.900 0.00000 0.00000
HMRACL2  Mraclin      0 0        -0.9053 34.4000 0.00000 0.00000
HORLOV2  HE Orlovac   0 0        0.00000 0.00000 0.00000 0.00000
HPEHLI2  Pehlin       0 0        7.06797 -32.600 0.00000 0.00000
HPLAT 2  Plat         0 0        -0.7085 -19.800 0.00000 0.00000
HSENJ 2  HE Senj      0 0        -9.4867 16.8000 0.00000 0.00000
HTEPLO2  TE Plomin    0 2 241.20 81.0000 -9.9000 -129.62 -44.752 -126.00 -210.00 50.8000 -172.90                               F
HTERIJ2  TE Rijeka    0 0        0.00000 0.00000 0.00000 0.00000
HTESIS21 TE Sisak     0 2 250.30 12.7000 -5.2000 -89.395 -49.634 0.00000 -161.00 65.0000 -140.00                               F
HTESIS22 TE Sisak     0 2 250.30 0.00000 0.00000 -44.697 -49.634 0.00000 -80.000 35.5000 -75.000                               F
HTUMBR11 Tumbri       0 0        -2.4405 -47.100 0.00000 0.00000
HTUMBR12 Tumbri       0 0        -2.4405 -47.200 0.00000 0.00000
HVELEB1  RHE Velebit  0 2 430.90 2.08826 -1.4000 0.00000 -78.284 240.000 -276.00 160.000 -160.00                               F
HVEPAD2  VE Padene    0 2 242.90 0.00000 0.00000 -39.864 -26.647 0.00000 -62.000 50.0000 -50.000                               F
HVESEN2  VE Senj      0 0        0.00000 0.00000 0.00000 0.00000
HZAKUC2  HE Zakucac   0 2 248.30 0.80318 -67.100 0.00000 0.00000 -50.000 -480.00 110.000 -110.00                               F
HZERJA11 Zerjavinec   0 0        -13.856 -47.000 0.00000 0.00000
HZERJA12 Zerjavinec   0 0        -13.816 -46.900 0.00000 0.00000
HZERJA2  Zerjavinec   0 0        0.00000 0.00000 0.00000 0.00000
##ZIT
I190V121 TVS-SLG      0 0        0.00000 0.00000 0.00000 0.00000
I191V121 TVS-SCR      0 0        0.00000 0.00000 0.00000 0.00000
IAAVN121 ALFA AVIO    0 0        0.00000 0.00000 0.00000 0.00000
IABAV121 ACC. BZ NK   0 0        0.00000 0.00000 0.00000 0.00000
IABDR121 ABBADIA      0 0        72.1423 -6.6000 0.00000 0.00000
IABEV121 BELTRAME     0 0        12.4041 9.60000 0.00000 0.00000
IABKR121 ABBADIA NK   0 0        0.00000 0.00000 0.00000 0.00000
IABSV121 AC.BERTOLI   0 0        119.277 76.0000 0.00000 0.00000
IABSV12M AC.BERTOLI   0 0        0.00000 0.00000 0.00000 0.00000
IACBV121 AC.VALB.BZ   0 0        2.67929 -10.000 0.00000 0.00000
IACIF111 ACCIAIOLO    0 0        43.5633 31.1000 0.00000 0.00000
IACIF112 ACCIAIOLO    0 0        66.0891 31.1000 0.00000 0.00000
IACIFA1Z ACCIAIOLO    0 0        0.00000 0.00000 0.00000 0.00000
IACSN121 ACERRA SM    0 0        0.00000 0.00000 0.00000 0.00000
IADSV111 ADRIA SUD    0 0        12.1063 -3.5000 0.00000 0.00000
IADSV112 ADRIA SUD    0 0        17.5642 -14.400 0.00000 0.00000
IAEPT111 ACEA LEYNI   0 0        -0.9503 -5.5000 0.00000 0.00000
IAFKR121 A.FLAM.AL    0 0        0.00000 0.00000 0.00000 0.00000
IAFLR121 A.FLAMI.OS   0 0        120.766 -123.80 0.00000 0.00000
IALAV121 ALA          0 2 242.32 0.00000 0.00000 -38.331 17.9721 -10.000 -50.000 32.0000 -32.800                               F
IALCN111 ALTOMON.CE   0 2 403.11 0.00000 0.00000 -152.00 21.2717 -152.00 -254.00 111.500 -260.00                               F
IALCN211 ALTOMON.CE   0 0        0.00000 0.00000 0.00000 0.00000
IALCN311 ALTOMON.CE   0 2 403.11 0.00000 0.00000 -95.000 21.2920 -95.000 -276.00 108.500 -230.90                               F
IALIN111 ALIANO       0 0        -32.522 -10.700 0.00000 0.00000
IALIN112 ALIANO       0 0        -36.851 -15.000 0.00000 0.00000
IALQV121 AIRLIQ.VR    0 0        18.7550 11.3000 0.00000 0.00000
IALSN111 ALTOMONTE    0 0        0.00000 0.00000 0.00000 0.00000
IALSN112 ALTOMONTE    0 0        0.00000 0.00000 0.00000 0.00000
IANRN111 ANDRIA       0 0        94.4698 188.700 0.00000 0.00000
IANRN112 ANDRIA       0 0        -15.205 -24.900 0.00000 0.00000
IAPLR111 APRILIA380   0 0        59.8375 -2.7000 0.00000 0.00000
IAQAV121 AIRL.VR NK   0 0        0.00000 0.00000 0.00000 0.00000
IARBT12Z ARBARELLO    0 0        0.00000 0.00000 0.00000 0.00000
IARCF121 AREZZO C     0 0        30.4645 -1.7000 0.00000 0.00000
IARCFA2Z AREZZO C     0 0        0.00000 0.00000 0.00000 0.00000
IARNN121 ARENELLA     0 0        26.8921 1.50000 0.00000 0.00000
IAROVA21 ARCO         0 0        39.9909 29.1000 0.00000 0.00000
IASGR111 APRIL.SORG   0 0        0.00000 0.00000 0.00000 0.00000
IASTN121 ASTRONI      0 0        38.6016 4.00000 0.00000 0.00000
IAUKV121 AURONZO NK   0 0        0.00000 0.00000 0.00000 0.00000
IAURR11Z AURELIA      0 0        0.00000 0.00000 0.00000 0.00000
IAURR211 AURELIA      0 2 404.49 0.00000 0.00000 -0.2995 124.528 0.00000 -0.3000 125.000 -125.00                               F
IAURRA11 AURELIA      0 0        0.00000 0.00000 0.00000 0.00000
IAURRA12 AURELIA      0 0        0.00000 263.899 0.00000 0.00000
IAUZV121 AURONZO      0 0        -22.174 -9.9000 0.00000 0.00000
IAUZV221 AURONZO      0 0        0.00000 0.00000 0.00000 0.00000
IAVAV121 AC.BELT NK   0 0        0.00000 0.00000 0.00000 0.00000
IAVBV121 AC.VALB.VI   0 0        6.35091 3.90000 0.00000 0.00000
IAVEV121 AC.VEN.220   0 0        10.2210 -2.0000 0.00000 0.00000
IAVIT12Z AVISE        0 0        0.00000 0.00000 0.00000 0.00000
IAVITA21 AVISE        0 2 238.37 0.00000 0.00000 -0.5110 -25.454 0.00000 -160.00 83.0000 -98.000                               F
IAVITA22 AVISE        0 0        0.00000 0.00000 0.00000 0.00000
IAVNF121 AVENZA       0 0        93.8744 -19.300 0.00000 0.00000
IAVNN111 AVELLINO N   0 0        0.79387 -3.5000 0.00000 0.00000
IAVON121 ALFA A. UT   0 0        0.00000 -12.000 0.00000 0.00000
IAVRN121 AVERSA       0 0        15.2818 -3.1000 0.00000 0.00000
IAVRV121 AC.VERONA    0 0        83.1572 3.40000 0.00000 0.00000
IAZTVA21 AZOTATI      0 0        -0.1056 -0.5000 0.00000 0.00000
IBAGM111 BAGGIO       0 0        53.2881 -14.800 0.00000 0.00000
IBAGM112 BAGGIO       0 0        60.7305 -1.9000 0.00000 0.00000
IBAGM121 BAGGIO       0 0        0.00000 0.00000 0.00000 0.00000
IBAGM122 BAGGIO       0 0        0.00000 0.00000 0.00000 0.00000
IBALT121 BALZOLA      0 0        46.6394 -0.8000 0.00000 0.00000
IBAON111 BARI O       0 0        90.4012 19.5000 0.00000 0.00000
IBAON112 BARI O       0 0        307.521 -33.200 0.00000 0.00000
IBARF11Z BARGI CENT   0 0        0.00000 0.00000 0.00000 0.00000
IBARF21Z BARGI CENT   0 0        0.00000 0.00000 0.00000 0.00000
IBASF11Z BARGI        0 0        0.00000 0.00000 0.00000 0.00000
IBIET121 BIELLA EST   0 0        25.7013 -23.600 0.00000 0.00000
IBIET122 BIELLA EST   0 0        -37.696 6.00000 0.00000 0.00000
IBISTA21 BISTAGNO     0 0        16.8696 -6.2000 0.00000 0.00000
IBLNN11Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000
IBLNN21Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000
IBLNN31Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000
IBLNN41Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000
IBLNNF11 BOLANO       0 0        208.488 -88.200 0.00000 0.00000
IBLSNA11 BELCAS.380   0 0        -0.6335 0.00000 0.00000 0.00000
IBLVMA21 BELVISO      0 2 234.81 0.00000 0.00000 0.00000 -19.101 0.00000 -38.020 29.6000 -55.600                               F
IBN2N111 BENEVEN. 2   0 0        -87.852 -29.400 0.00000 0.00000
IBN2N112 BENEVEN. 2   0 0        -87.746 -29.300 0.00000 0.00000
IBN3N111 BENEVEN.3    0 0        -486.25 0.00000 0.00000 0.00000
IBOAV121 BOAZZO       0 2 245.34 0.00000 0.00000 -3.2000 23.6950 -3.2000 -96.000 40.0000 -60.000                               F
IBOVM111 BOVISIO      0 0        47.3341 -0.2000 0.00000 0.00000
IBOVM112 BOVISIO      0 0        104.194 254.700 0.00000 0.00000
IBRAN111 BRIALL       0 0        0.00000 0.00000 0.00000 0.00000
IBRIN311 BRINDISI     0 2 398.13 0.00000 0.00000 0.09778 -4.1604 0.10000 0.00000 160.000 -250.00                               F
IBRIN411 BRINDISI     0 2 398.13 0.00000 0.00000 0.09778 -4.1604 0.10000 0.00000 160.000 -250.00                               F
IBRINA11 BRINDISI     0 0        37.6092 -27.300 0.00000 0.00000
IBRINA12 BRINDISI     0 0        6.45015 -41.000 0.00000 0.00000
IBRINA2Z BRINDISI     0 0        0.00000 0.00000 0.00000 0.00000
IBRNN111 BRINDISI N   0 2 397.58 0.00000 0.00000 0.00000 53.3644 0.00000 0.00000 321.400 -566.70                               F
IBRNN12Z BRINDISI N   0 0        0.00000 0.00000 0.00000 0.00000
IBRSN121 BRUSCIANO    0 0        19.2512 2.60000 0.00000 0.00000
IBRUM111 BRUGHERIO    0 0        119.873 18.0000 0.00000 0.00000
IBRUM112 BRUGHERIO    0 0        31.8538 -6.7000 0.00000 0.00000
IBRUM121 BRUGHERIO    0 0        0.00000 0.00000 0.00000 0.00000
IBRUM122 BRUGHERIO    0 0        0.00000 0.00000 0.00000 0.00000
IBSAN111 BISAC.380    0 0        -317.71 0.00000 0.00000 0.00000
IBSAN11Z BISAC.380    0 0        0.00000 0.00000 0.00000 0.00000
IBSCN111 BRIN. S CE   0 0        9.32791 2.10000 0.00000 0.00000
IBSCN211 BRIN. S CE   0 0        0.00000 -0.1000 0.00000 0.00000
IBSCN311 BRIN. S CE   0 0        15.3810 3.70000 0.00000 0.00000
IBSCN411 BRIN. S CE   0 0        3.47316 0.80000 0.00000 0.00000
IBSOMA2Z RIC.OV. BS   0 0        0.00000 0.00000 0.00000 0.00000
IBSSN111 BRIN. S ST   0 0        1.09156 -2.6000 0.00000 0.00000
IBSSN112 BRIN. S ST   0 0        1.09156 -2.6000 0.00000 0.00000
IBUIV121 BUIA         0 0        0.00000 0.00000 0.00000 0.00000
IBULM111 BULCIAGO     0 0        62.2191 -40.900 0.00000 0.00000
IBULM112 BULCIAGO     0 0        82.6610 -13.100 0.00000 0.00000
IBUSV12Z BUSSOL. SS   0 0        0.00000 0.00000 0.00000 0.00000
IBUSVA21 BUSSOL. SS   0 0        40.5862 -20.000 0.00000 0.00000
IBUSVA22 BUSSOL. SS   0 0        12.5033 -23.800 0.00000 0.00000
IBVSV121 BORGOVALSU   0 0        -0.6335 -6.0000 0.00000 0.00000
IBVZV121 B.VALS.ZI    0 0        0.00000 0.20000 0.00000 0.00000
IBZEVA21 BOLZANO      0 0        -47.305 9.50000 0.00000 0.00000
ICAGMA11 CAGNO        0 0        50.7080 2.60000 0.00000 0.00000
ICAGMA12 CAGNO        0 0        59.8375 -8.4000 0.00000 0.00000
ICAGV121 CASTEGNERO   0 0        0.00000 0.00000 0.00000 0.00000
ICAGV122 CASTEGNERO   0 0        17.2665 12.8000 0.00000 0.00000
ICAGVA2Z CASTEGNERO   0 0        0.00000 0.00000 0.00000 0.00000
ICAIN121 CAIVANO      0 0        26.6936 -1.1000 0.00000 0.00000
ICAKV121 CARDANO NK   0 0        0.00000 0.00000 0.00000 0.00000
ICALF111 CALENZANO    0 0        65.9899 -28.500 0.00000 0.00000
ICALF112 CALENZANO    0 0        38.1054 -16.900 0.00000 0.00000
ICALF121 CALENZANO    0 0        0.00000 0.00000 0.00000 0.00000
ICAMV111 CAMIN        0 0        49.8149 -40.800 0.00000 0.00000
ICAMV112 CAMIN        0 0        51.9981 -5.1000 0.00000 0.00000
ICAMV121 CAMIN        0 0        49.4180 -10.800 0.00000 0.00000
ICAMV122 CAMIN        0 0        0.00000 0.00000 0.00000 0.00000
ICANR11Z CANDIA       0 0        0.00000 0.00000 0.00000 0.00000
ICANR12Z CANDIA       0 0        0.00000 0.00000 0.00000 0.00000
ICANR311 CANDIA       0 2 408.08 0.00000 0.00000 0.09778 45.5171 0.10000 0.00000 137.500 -250.00                               F
ICANRA11 CANDIA       0 0        61.3260 45.4000 0.00000 0.00000
ICANRA12 CANDIA       0 0        112.927 -104.60 0.00000 0.00000
ICANRA21 CANDIA       0 0        0.00000 0.00000 0.00000 0.00000
ICAOM111 CAORSO       0 0        0.00000 0.00000 0.00000 0.00000
ICAPN121 CAPRIATI     0 0        0.00000 0.00000 0.00000 0.00000
ICARV121 CARDANO      0 0        -26.820 -10.900 0.00000 0.00000
ICARV122 CARDANO      0 0        -33.050 -12.800 0.00000 0.00000
ICASN121 CASTELL.     0 0        31.1591 130.200 0.00000 0.00000
ICAVV121 CAVILLA      0 2 240.57 0.00000 0.00000 -15.332 23.7650 -6.0000 -36.000 23.7650 -32.000                               F
ICBEV121 CASTELBELL   0 2 238.44 -22.385 1.90000 -62.147 -21.689 0.00000 -81.000 48.0000 -53.300                               F
ICCHT121 CAMPOCHIES   0 0        -3.8013 -19.500 0.00000 0.00000
ICDGM121 CEDEG. SUD   0 0        -82.256 98.6000 0.00000 0.00000
ICDGMA2Z CEDEG. SUD   0 0        0.00000 0.00000 0.00000 0.00000
ICDLN111 CANDELA      0 0        0.00000 0.00000 0.00000 0.00000
ICEPR111 CEPAGATTI    0 0        0.00000 -302.70 0.00000 0.00000
ICEPR211 CEPAGATTI    0 0        0.00000 0.00000 0.00000 0.00000
ICESMA21 CESANO M.    0 0        0.00000 0.00000 0.00000 0.00000
ICFOF111 CARPI FOSS   0 0        93.7751 -5.0000 0.00000 0.00000
ICFOF112 CARPI FOSS   0 0        42.5709 -4.1000 0.00000 0.00000
ICHIT111 CHIVASSO S   0 0        0.00000 0.00000 0.00000 0.00000
ICHPM111 CHIGNOLO     0 0        0.00000 0.00000 0.00000 0.00000
ICHRM111 CHIARI ST    0 0        0.00000 0.00000 0.00000 0.00000
ICHRM112 CHIARI ST    0 0        0.00000 0.00000 0.00000 0.00000
ICHRMA11 CHIARI ST    0 0        61.7229 0.90000 0.00000 0.00000
ICHRMA12 CHIARI ST    0 0        40.2886 -22.500 0.00000 0.00000
ICHTT11Z CHIVAS. CE   0 0        0.00000 0.00000 0.00000 0.00000
ICHTT121 CHIVAS. CE   0 0        0.00000 0.00000 0.00000 0.00000
ICHZT121 CHATILL.SE   0 0        56.7612 14.0000 0.00000 0.00000
ICHZT122 CHATILL.SE   0 0        -40.125 30.1000 0.00000 0.00000
ICICV121 CIMEGO CE    0 2 246.61 0.00000 0.00000 -3.7000 -67.614 -3.7000 -110.00 71.3000 -98.200                               F
ICICV221 CIMEGO CE    0 2 245.95 0.00000 0.00000 -3.7000 -60.078 -3.7000 -110.00 71.3000 -98.200                               F
ICIMVA21 CIMEGO       0 0        0.00000 0.00000 0.00000 0.00000
ICIMVA22 CIMEGO       0 0        0.49616 -1.2000 0.00000 0.00000
ICINR121 A.CINEC.FL   0 0        96.4544 -28.100 0.00000 0.00000
ICISM111 CISLAGO      0 0        69.1654 23.0000 0.00000 0.00000
ICISM112 CISLAGO      0 0        38.8993 2.30000 0.00000 0.00000
ICISM21Z CISLAGO      0 0        0.00000 0.00000 0.00000 0.00000
ICISM22Z CISLAGO      0 0        0.00000 0.00000 0.00000 0.00000
ICISMB21 CISLAGO      0 0        27.3883 39.3000 0.00000 0.00000
ICITV121 CITTADELLA   0 0        28.2813 7.00000 0.00000 0.00000
ICLAVA21 COLA'        0 0        0.00000 0.00000 0.00000 0.00000
ICLAVA2M COLA'        0 0        0.00000 0.00000 0.00000 0.00000
ICLNN111 CAS/ETA380   0 0        -3.0622 0.10000 0.00000 0.00000
ICLNN112 CAS/ETA380   0 0        -3.0622 0.10000 0.00000 0.00000
ICLRF121 COLORNO      0 0        14.0910 -0.1000 0.00000 0.00000
ICMAM121 CORMANO      0 0        0.00000 0.00000 0.00000 0.00000
ICMDN12Z CEMENT.MAD   0 0        0.00000 0.00000 0.00000 0.00000
ICMOM121 CAMPO MORO   0 2 242.27 0.00000 0.00000 -20.136 8.52176 31.0000 -40.000 40.0000 -27.000                               F
ICMPT121 CAMPOROSSO   0 0        0.00000 0.00000 0.00000 0.00000
ICMPT122 CAMPOROSSO   0 0        0.00000 0.00000 0.00000 0.00000
ICMPTA21 CAMPOROSSO   0 0        9.22867 8.70000 0.00000 0.00000
ICMPTA22 CAMPOROSSO   0 0        10.5186 7.90000 0.00000 0.00000
ICOAN121 COLLI AMIN   0 0        27.4875 6.70000 0.00000 0.00000
ICOLFA11 COLUNGA      0 0        26.1975 -20.400 0.00000 0.00000
ICOLFA12 COLUNGA      0 0        108.263 -52.900 0.00000 0.00000
ICOLFA21 COLUNGA      0 0        0.00000 0.00000 0.00000 0.00000
ICONV121 CONEGLIANO   0 0        18.5565 -4.9000 0.00000 0.00000
ICPNR111 CEPRANO380   0 0        1.29003 -2.2000 0.00000 0.00000
ICPNR112 CEPRANO380   0 0        20.0450 9.30000 0.00000 0.00000
ICRCV121 CARDANO CE   0 2 243.55 0.00000 0.00000 -77.684 43.1625 -5.7000 -117.00 52.3000 -100.80                               F
ICRCV122 CARDANO CE   0 2 243.58 0.00000 0.00000 -25.962 18.2635 -10.000 -32.000 18.2635 -25.500                               F
ICRDV111 CORDIGNANO   0 0        58.2497 5.70000 0.00000 0.00000
ICRDV112 CORDIGNANO   0 0        6.25168 -110.60 0.00000 0.00000
ICRNN111 CERIGN SE    0 0        1.98466 -15.100 0.00000 0.00000
ICRNN112 CERIGN SE    0 0        0.00000 246.100 0.00000 0.00000
ICRWM111 CREMONA      0 0        9.72483 -0.9000 0.00000 0.00000
ICRWM112 CREMONA      0 0        56.8605 23.0000 0.00000 0.00000
ICS2N121 CASORIA 2    0 0        12.5033 -1.9000 0.00000 0.00000
ICSAMA21 CASSANO CS   0 0        0.00000 0.00000 0.00000 0.00000
ICSEM111 CISERANO     0 0        112.133 46.1000 0.00000 0.00000
ICSEM112 CISERANO     0 0        41.6778 -10.700 0.00000 0.00000
ICSIM12Z UT CESI      0 0        0.00000 0.00000 0.00000 0.00000
ICSIT11Z LABOR.CESI   0 0        0.00000 0.00000 0.00000 0.00000
ICSIT12Z LABOR.CESI   0 0        0.00000 0.00000 0.00000 0.00000
ICSLF11M CASELLINA    0 0        0.00000 0.00000 0.00000 0.00000
ICSLF11N CASELLINA    0 0        0.00000 0.00000 0.00000 0.00000
ICSLFA11 CASELLINA    0 0        21.7320 -1.1000 0.00000 0.00000
ICSLFA12 CASELLINA    0 0        25.1059 194.800 0.00000 0.00000
ICSNT111 CASANOVA     0 0        19.6481 -13.000 0.00000 0.00000
ICSNT112 CASANOVA     0 0        60.5321 175.700 0.00000 0.00000
ICSNT121 CASANOVA     0 0        0.00000 0.00000 0.00000 0.00000
ICSNT122 CASANOVA     0 0        0.00000 0.00000 0.00000 0.00000
ICSRN121 CASORIA      0 0        54.4789 -16.700 0.00000 0.00000
ICSSM111 CASSANO      0 2 409.56 0.00000 0.00000 -124.20 84.8391 -124.20 -278.00 84.8391 -147.50                               F
ICSSM121 CASSANO      0 2 238.37 0.00000 0.00000 -116.60 74.6236 -116.60 -274.00 113.100 -266.00                               F
ICSSM211 CASSANO      0 0        0.00000 0.00000 0.00000 0.00000
ICSSM221 CASSANO      0 0        0.00000 0.00000 0.00000 0.00000
ICSSM311 CASSANO      0 0        0.00000 0.00000 0.00000 0.00000
ICSSM312 CASSANO      0 0        0.00000 0.00000 0.00000 0.00000
ICSSM41Z CASSANO      0 0        0.00000 0.00000 0.00000 0.00000
ICSSM521 CASSANO      0 0        0.00000 0.00000 0.00000 0.00000
ICSSM62Z CASSANO      0 0        0.00000 0.00000 0.00000 0.00000
ICSSMA21 CASSANO      0 0        0.00000 0.00000 0.00000 0.00000
ICSSMA22 CASSANO      0 0        0.00000 0.00000 0.00000 0.00000
ICSVN121 CASALNUOVO   0 0        14.3887 -6.5000 0.00000 0.00000
ICTEN12Z CEN.EN.TEV   0 0        0.00000 0.00000 0.00000 0.00000
ICTMMA21 MINCIO       0 0        0.00000 0.00000 0.00000 0.00000
ICTMMA22 MINCIO       0 0        17.7626 16.6000 0.00000 0.00000
ICTNT111 CASTELN.S    0 0        64.1044 -13.500 0.00000 0.00000
ICTNT112 CASTELN.S    0 0        -12.249 -2.8000 0.00000 0.00000
ICVAV121 CAVILLA NK   0 0        0.00000 0.00000 0.00000 0.00000
IDALM121 DALMINE ST   0 0        0.00000 0.00000 0.00000 0.00000
IDEAT121 COGNE IC     0 0        0.00000 0.00000 0.00000 0.00000
IDELN111 DELICETO     0 0        -372.74 0.00000 0.00000 0.00000
IDELN112 DELICETO     0 0        0.00000 255.800 0.00000 0.00000
IDELT121 COGNE UT     0 0        26.8921 0.40000 0.00000 0.00000
IDGNN121 DOGANELLA    0 0        30.9607 4.70000 0.00000 0.00000
IDLNM121 UT DALMINE   0 0        115.606 51.0000 0.00000 0.00000
IDLNM12M UT DALMINE   0 0        0.00000 0.00000 0.00000 0.00000
IDMNM121 DALMINE BG   0 2 238.15 0.00000 0.00000 -14.820 14.0655 -14.500 -46.000 19.2000 -35.400                               F
IDOLV111 DOLO         0 0        0.00000 211.200 0.00000 0.00000
IDOLV121 DOLO         0 0        25.7013 8.40000 0.00000 0.00000
IDOLV122 DOLO         0 0        0.00000 0.00000 0.00000 0.00000
IDUSV111 DUGALE       0 0        50.3110 -0.5000 0.00000 0.00000
IDUSV112 DUGALE       0 0        117.392 3.20000 0.00000 0.00000
IDUSV121 DUGALE       0 0        0.00000 0.00000 0.00000 0.00000
IDUSV122 DUGALE       0 0        0.00000 0.00000 0.00000 0.00000
IDUSVA1Z DUGALE       0 0        0.00000 0.00000 0.00000 0.00000
IDUSVA22 DUGALE       0 0        0.00000 0.00000 0.00000 0.00000
IECHNA11 ERCHIE       0 0        -1.7951 208.600 0.00000 0.00000
IECRF111 ENIPOW.RA    0 2 408.32 50.5096 36.4000 -145.80 79.1497 -145.80 -353.00 163.100 -362.80                               F
IEDOM111 EDOLO        0 0        0.00000 0.00000 0.00000 0.00000
IEDOM112 EDOLO        0 0        0.00000 0.00000 0.00000 0.00000
IEDOM211 EDOLO        0 0        0.00000 0.00000 0.00000 0.00000
IEFEF111 SEF FERRAR   0 2 410.49 0.00000 0.00000 -162.00 132.101 -158.50 -343.00 175.500 -332.30                               F
IEONT111 EON L.FERR   0 2 405.65 0.00000 0.00000 -160.00 259.778 -160.00 -265.00 259.778 -137.00                               F
IEONT112 EON L.FERR   0 2 405.65 0.00000 0.00000 -80.000 259.778 -80.000 -265.00 259.778 -182.60                               F
IEPBN111 ENIPOW. BR   0 2 397.55 272.294 67.9000 -221.40 140.419 -30.000 -322.00 184.800 -333.60                               F
IEPBN112 ENIPOW. BR   0 2 397.55 0.00000 0.00000 -195.33 140.419 -30.000 -329.00 165.800 -345.40                               F
IERCN121 ERCOLANO     0 0        19.2512 -1.5000 0.00000 0.00000
IERZT121 ERZELLI      0 0        61.7229 -12.500 0.00000 0.00000
IERZT12M ERZELLI      0 0        0.00000 0.00000 0.00000 0.00000
IERZTA2Z ERZELLI      0 0        0.00000 0.00000 0.00000 0.00000
IETQT111 ENTRACQUE    0 0        0.00000 0.00000 0.00000 0.00000
IETQT112 ENTRACQUE    0 0        0.00000 0.00000 0.00000 0.00000
IETQTA1Z ENTRACQUE    0 0        0.00000 0.00000 0.00000 0.00000
IFACN121 FRI-EL ACE   0 0        1.29003 -0.6000 0.00000 0.00000
IFADVA21 FADALTO      0 2 237.03 0.00000 0.00000 -86.679 9.51767 80.0000 -125.00 81.0000 -91.700                               F
IFAUN121 FIAT AUTO    0 0        21.2358 1.90000 0.00000 0.00000
IFAUN12M FIAT AUTO    0 0        0.00000 0.00000 0.00000 0.00000
IFENFA11 FERRARA N.   0 0        0.00000 0.00000 0.00000 0.00000
IFENFA12 FERRARA N.   0 0        0.00000 0.00000 0.00000 0.00000
IFENV121 FERRIERE N   0 0        138.528 1.10000 0.00000 0.00000
IFERF111 FERRARA F.   0 0        59.1428 -22.200 0.00000 0.00000
IFERF112 FERRARA F.   0 0        70.7531 -95.000 0.00000 0.00000
IFGPN111 FOGGIA PST   0 0        0.00000 0.00000 0.00000 0.00000
IFGPN112 FOGGIA PST   0 0        0.00000 0.00000 0.00000 0.00000
IFGPN113 FOGGIA PST   0 0        0.00000 0.00000 0.00000 0.00000
IFIBN121 FIBE A.      0 2 232.16 0.00000 0.00000 -81.364 63.8953 -25.000 -120.00 63.8953 -106.00                               F
IFLEM111 FLERO ST     0 0        390.482 18.9000 0.00000 0.00000
IFLEM112 FLERO ST     0 0        21.4343 5.10000 0.00000 0.00000
IFMIT121 FIAT MIR.    0 0        14.7857 5.50000 0.00000 0.00000
IFNOR111 FANO E.T.    0 0        77.9971 -1.5000 0.00000 0.00000
IFNOR112 FANO E.T.    0 0        148.154 -45.000 0.00000 0.00000
IFNOR211 FANO E.T.    0 2 406.83 0.00000 0.00000 0.29333 180.622 0.30000 0.00000 180.622 -250.00                               F
IFNORA1Z FANO E.T.    0 0        0.00000 0.00000 0.00000 0.00000
IFOGN111 FOGGIA       0 2 400.33 0.00000 0.00000 0.19555 -101.28 0.20000 0.00000 137.500 -250.00                               F
IFOGNA11 FOGGIA       0 0        -82.678 -8.0000 0.00000 0.00000
IFOGNA12 FOGGIA       0 0        -76.871 -50.200 0.00000 0.00000
IFORF111 FORLI'       0 0        52.0973 -38.300 0.00000 0.00000
IFORF112 FORLI'       0 0        45.1510 261.000 0.00000 0.00000
IFRANA21 FRATTA       0 0        0.00000 0.00000 0.00000 0.00000
IFRANA22 FRATTA       0 0        45.9449 10.4000 0.00000 0.00000
IFRBM111 FERRERA E.   0 2 405.70 42.7694 18.2000 -133.28 107.611 -30.000 -313.00 191.200 -358.90                               F
IFRBM112 FERRERA E.   0 2 405.57 19.8465 4.10000 -132.00 161.179 -132.00 -330.00 188.300 -342.80                               F
IFRLN111 FEROLETO     0 0        -128.50 227.899 0.00000 0.00000
IFRLN112 FEROLETO     0 0        171.375 -13.100 0.00000 0.00000
IFSNV11Z FUSINA CE    0 0        0.00000 0.00000 0.00000 0.00000
IFSNV121 FUSINA CE    0 0        0.00000 0.00000 0.00000 0.00000
IFSNV41Z FUSINA CE    0 0        0.00000 0.00000 0.00000 0.00000
IFSNV51Z FUSINA CE    0 0        0.00000 0.00000 0.00000 0.00000
IGADM121 GADIO        0 0        11.1141 -3.1000 0.00000 0.00000
IGADM122 GADIO        0 0        9.62560 -3.4000 0.00000 0.00000
IGADMA21 GADIO        0 0        0.19847 6.30000 0.00000 0.00000
IGALR121 GALLETO      0 0        0.00000 0.00000 0.00000 0.00000
IGALR221 GALLETO      0 0        0.00000 0.00000 0.00000 0.00000
IGARM121 GARGNANO     0 0        0.00000 0.00000 0.00000 0.00000
IGASN111 GARIGL. ST   0 0        10.9155 -16.900 0.00000 0.00000
IGASN112 GARIGL. ST   0 0        40.8839 -20.500 0.00000 0.00000
IGASN211 GARIGL. ST   0 2 408.23 0.00000 0.00000 2.93326 -66.358 3.00000 0.00000 137.500 -250.00                               F
IGDAM121 GANDA        0 2 234.71 0.00000 0.00000 0.00000 16.6529 0.00000 -34.210 35.0000 -55.300                               F
IGERT121 GERBIDO      0 0        0.00000 0.00000 0.00000 0.00000
IGLAV121 GLORENZANK   0 0        0.00000 0.00000 0.00000 0.00000
IGLNN111 GALATINA     0 0        147.956 9.80000 0.00000 0.00000
IGLNN112 GALATINA     0 0        143.787 -34.300 0.00000 0.00000
IGLNN411 GALATINA     0 0        0.39693 -117.50 0.00000 0.00000
IGLNN511 GALATINA     0 2 394.86 0.00000 0.00000 0.39110 98.4453 0.40000 0.00000 112.800 -97.600                               F
IGLOV121 GLORENZA     0 0        -43.504 24.4000 0.00000 0.00000
IGLOV122 GLORENZA     0 0        0.00000 105.900 0.00000 0.00000
IGLZV12M GLORENZACE   0 0        0.00000 0.00000 0.00000 0.00000
IGNZN111 GENZANO380   0 0        -195.03 -21.500 0.00000 0.00000
IGORM111 GORLAGO      0 0        75.5162 15.2000 0.00000 0.00000
IGORM112 GORLAGO      0 0        70.8523 5.80000 0.00000 0.00000
IGRAN121 GRAGNANO     0 0        17.8619 -2.9000 0.00000 0.00000
IGRGN111 GARAGUSO     0 0        -2.7454 -6.1000 0.00000 0.00000
IGRSMA21 GROSIO       0 0        0.00000 0.00000 0.00000 0.00000
IGRSMA22 GROSIO       0 0        0.29770 0.20000 0.00000 0.00000
IGRSMA2M GROSIO       0 0        0.00000 0.00000 0.00000 0.00000
IGRTM12Z GROSOTTO     0 0        0.00000 0.00000 0.00000 0.00000
IGRUTA21 GRUGLIASCO   0 0        6.84708 -3.2000 0.00000 0.00000
IGRUTA22 GRUGLIASCO   0 0        6.05321 -3.5000 0.00000 0.00000
IGSCR111 GISSI CE     0 0        0.19847 0.00000 0.00000 0.00000
IGSCR211 GISSI CE     0 2 403.64 0.00000 0.00000 -199.80 34.4146 -199.80 -373.00 215.800 -374.00                               F
IGSSR111 GISSI        0 0        0.00000 0.00000 0.00000 0.00000
IGSSR112 GISSI        0 0        0.00000 0.00000 0.00000 0.00000
IGSSRA11 GISSI        0 0        0.00000 0.00000 0.00000 0.00000
IGSSRA12 GISSI        0 0        0.00000 0.00000 0.00000 0.00000
IIMSN121 IMI SUD      0 0        0.00000 0.00000 0.00000 0.00000
IISEN121 ISE CET3     0 0        0.00000 0.00000 0.00000 0.00000
IISEN123 ISE CET3     0 0        0.00000 0.00000 0.00000 0.00000
IISPM111 ARVEDI ST    0 0        96.8514 69.2000 0.00000 0.00000
IITCT121 ILVA.CORNI   0 0        14.2895 21.3000 0.00000 0.00000
IITNT121 ITAL NOVI    0 0        24.6097 17.0000 0.00000 0.00000
IKOTR111 KOTOR        0 0        0.00000 -228.10 0.00000 0.00000
IKOTR211 KOTOR        0 0        0.00000 78.2000 0.00000 0.00000
IKSEMA2M RISE SESTO   0 0        0.00000 0.00000 0.00000 0.00000
IKSEMA2N RISE SESTO   0 0        0.00000 0.00000 0.00000 0.00000
IKVNMA21 VENINA       0 2 234.72 8.33557 -29.600 0.00000 71.0747 0.00000 -76.030 71.0747 -97.300                               F
ILACM111 LACCHIAREL   0 0        99.0345 -15.400 0.00000 0.00000
ILACM112 LACCHIAREL   0 0        49.3188 -12.800 0.00000 0.00000
ILAIN111 LAINO        0 0        -23.125 -118.50 0.00000 0.00000
ILAIN121 LAINO        0 0        0.00000 0.00000 0.00000 0.00000
ILAMMA21 LAMBRATE     0 0        0.00000 0.00000 0.00000 0.00000
ILAMMA22 LAMBRATE     0 0        23.5181 -11.700 0.00000 0.00000
ILANV121 LANA         0 0        0.00000 0.00000 0.00000 0.00000
ILANV122 LANA         0 2 243.50 0.00000 0.00000 -3.9000 21.5912 -3.9000 -40.000 25.6000 -36.000                               F
ILARR111 LARINO       0 0        0.99233 31.3000 0.00000 0.00000
ILARR112 LARINO       0 0        -165.25 6.40000 0.00000 0.00000
ILATR111 LATINA NUC   0 0        35.3270 0.20000 0.00000 0.00000
ILATR112 LATINA NUC   0 0        93.8744 -49.000 0.00000 0.00000
ILATR121 LATINA NUC   0 0        -111.19 26.3000 0.00000 0.00000
ILATR211 LATINA NUC   0 0        0.00000 -113.90 0.00000 0.00000
ILATR221 LATINA NUC   0 0        -111.19 26.3000 0.00000 0.00000
ILATR311 LATINA NUC   0 0        0.00000 -100.70 0.00000 0.00000
ILATR411 LATINA NUC   0 2 409.16 0.00000 0.00000 0.39110 88.8296 0.40000 0.00000 117.100 -100.70                               F
ILCSM111 LA CASELLA   0 0        0.00000 0.00000 0.00000 0.00000
ILCSM211 LA CASELLA   0 0        0.00000 0.00000 0.00000 0.00000
ILCSM311 LA CASELLA   0 2 409.14 0.00000 0.00000 -145.14 233.525 -142.00 -368.00 256.300 -490.70                               F
ILCSM411 LA CASELLA   0 0        0.00000 0.00000 0.00000 0.00000
ILCZM11Z CASELLA ST   0 0        0.00000 0.00000 0.00000 0.00000
ILCZMA11 CASELLA ST   0 0        0.00000 0.00000 0.00000 0.00000
ILCZMA12 CASELLA ST   0 0        29.0752 -9.2000 0.00000 0.00000
ILEYTA11 LEYNI        0 0        -1.6895 4.60000 0.00000 0.00000
ILEYTA12 LEYNI        0 0        -8.4473 8.20000 0.00000 0.00000
ILEYTA21 LEYNI        0 0        0.00000 0.00000 0.00000 0.00000
ILEYTA22 LEYNI        0 0        0.00000 0.00000 0.00000 0.00000
ILK2V121 LASA NK 2    0 0        0.00000 0.00000 0.00000 0.00000
ILNTM111 LONATO       0 0        67.3791 18.7000 0.00000 0.00000
ILNTM112 LONATO       0 0        84.6457 -12.900 0.00000 0.00000
ILNTMA1Z LONATO       0 0        0.00000 0.00000 0.00000 0.00000
ILVSV121 LAVIS        0 0        15.9765 0.00000 0.00000 0.00000
ILZDMA21 LANZADA      0 2 242.32 0.00000 0.00000 -23.918 0.46526 0.00000 -70.000 63.0000 -46.000                               F
IMAAT121 MARTINETTO   0 0        17.3657 -5.7000 0.00000 0.00000
IMACVA21 MALCONTENT   0 0        0.00000 0.00000 0.00000 0.00000
IMACVA22 MALCONTENT   0 0        0.00000 0.00000 0.00000 0.00000
IMADN121 MADDALONI    0 0        20.1442 5.40000 0.00000 0.00000
IMADN122 MADDALONI    0 0        8.13710 -0.8000 0.00000 0.00000
IMAGM111 MAGENTA ST   0 0        64.6999 -23.700 0.00000 0.00000
IMAGM112 MAGENTA ST   0 0        0.00000 0.00000 0.00000 0.00000
IMAGM122 MAGENTA ST   0 0        0.00000 0.00000 0.00000 0.00000
IMAGMA21 MAGENTA ST   0 0        0.00000 0.00000 0.00000 0.00000
IMAGMA22 MAGENTA ST   0 0        13.6941 -15.800 0.00000 0.00000
IMALV121 MALO         0 0        0.00000 0.00000 0.00000 0.00000
IMARMA21 MARCARIA     0 0        31.1591 6.90000 0.00000 0.00000
IMATT121 LEVANNA      0 0        16.4726 -5.6000 0.00000 0.00000
IMCON111 M/CORVINO    0 0        -10.031 -10.500 0.00000 0.00000
IMCON112 M/CORVINO    0 0        -10.031 -10.500 0.00000 0.00000
IMCON121 M/CORVINO    0 0        0.00000 0.00000 0.00000 0.00000
IMCON122 M/CORVINO    0 0        0.00000 0.00000 0.00000 0.00000
IMCONA1Z M/CORVINO    0 0        0.00000 0.00000 0.00000 0.00000
IMCONA2Z M/CORVINO    0 0        0.00000 0.00000 0.00000 0.00000
IMDAN111 MAIDA        0 0        0.00000 0.00000 0.00000 0.00000
IMDAN112 MAIDA        0 0        -32.733 -0.4000 0.00000 0.00000
IMDAN211 MAIDA        0 2 396.52 0.00000 0.00000 0.09778 -9.7003 0.10000 0.00000 160.000 -250.00                               F
IMDAN311 MAIDA        0 2 396.52 0.00000 0.00000 0.09778 -9.7003 0.10000 0.00000 160.000 -250.00                               F
IMDGN111 MODUGNO CE   0 0        0.00000 0.00000 0.00000 0.00000
IMDTN12Z MADD T-GAS   0 0        0.00000 0.00000 0.00000 0.00000
IMDTN22Z MADD T-GAS   0 0        0.00000 0.00000 0.00000 0.00000
IMESM121 MESE         0 0        56.2651 -16.100 0.00000 0.00000
IMFTV11Z MONFALC.CE   0 0        0.00000 0.00000 0.00000 0.00000
IMFTV121 MONFALC.CE   0 0        0.00000 0.00000 0.00000 0.00000
IMGLT111 MAGLIANO     0 0        47.5326 -14.500 0.00000 0.00000
IMGLT112 MAGLIANO     0 0        15.1826 -39.700 0.00000 0.00000
IMGNN111 MAGISANO     0 0        0.00000 0.00000 0.00000 0.00000
IMGNN112 MAGISANO     0 0        0.00000 0.00000 0.00000 0.00000
IMLAV121 MOLINE NK    0 0        0.00000 0.00000 0.00000 0.00000
IMLFNA11 MELFI 380    0 0        0.00000 0.00000 0.00000 0.00000
IMLFNA12 MELFI 380    0 0        0.00000 0.00000 0.00000 0.00000
IMLOM111 MALEO        0 0        48.2272 -18.300 0.00000 0.00000
IMLTR111 MONTALT.CE   0 0        0.00000 0.00000 0.00000 0.00000
IMLTR211 MONTALT.CE   0 0        0.00000 0.00000 0.00000 0.00000
IMLTR212 MONTALT.CE   0 0        0.00000 0.00000 0.00000 0.00000
IMLTR31Z MONTALT.CE   0 0        0.00000 0.00000 0.00000 0.00000
IMLTR411 MONTALT.CE   0 0        0.00000 0.00000 0.00000 0.00000
IMNFN111 MANFR.380    0 0        -25.764 0.00000 0.00000 0.00000
IMNFN112 MANFR.380    0 0        -46.143 -1.7000 0.00000 0.00000
IMNTMA11 MANTOVA ST   0 0        0.00000 0.00000 0.00000 0.00000
IMNVR121 MONTOR.SE    0 0        0.00000 0.00000 0.00000 0.00000
IMOAT12Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000
IMOAT32Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000
IMOAT42Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000
IMOAT52Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000
IMOAT62Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000
IMOAT72Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000
IMOAT82Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000
IMOATA21 MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000
IMOATA22 MONCALIER    0 2 237.00 0.00000 0.00000 -200.10 255.160 -200.10 -402.00 255.160 -232.20                               F
IMOCT121 MONCAL.CP    0 0        9.72483 -3.0000 0.00000 0.00000
IMOCT122 MONCAL.CP    0 0        7.44247 -4.1000 0.00000 0.00000
IMOIV121 MOLINE       0 2 241.75 0.00000 0.00000 -18.193 12.9994 -1.0000 -30.000 17.0000 -18.400                               F
IMONR12Z MONTOR.CE    0 0        0.00000 0.00000 0.00000 0.00000
IMONR22Z MONTOR.CE    0 0        0.00000 0.00000 0.00000 0.00000
IMONR32Z MONTOR.CE    0 0        0.00000 0.00000 0.00000 0.00000
IMORT121 MORIGALLO    0 0        41.9755 -55.100 0.00000 0.00000
IMORT122 MORIGALLO    0 0        0.00000 0.00000 0.00000 0.00000
IMORTA21 MORIGALLO    0 0        0.00000 0.00000 0.00000 0.00000
IMORTA22 MORIGALLO    0 0        0.00000 0.00000 0.00000 0.00000
IMOSR111 MONTALTO     0 0        4.66395 174.000 0.00000 0.00000
IMOSR21Z MONTALTO     0 0        0.00000 0.00000 0.00000 0.00000
IMOSRA1Z MONTALTO     0 0        0.00000 0.00000 0.00000 0.00000
IMPIV121 MASO PILL    0 0        0.00000 0.00000 0.00000 0.00000
IMPIV122 MASO PILL    0 0        0.00000 0.00000 0.00000 0.00000
IMRAN211 MATERA       0 2 399.88 0.00000 0.00000 3.10000 81.2000 3.10000 0.00000 137.500 -250.00                               F
IMRAN311 MATERA       0 2 399.88 0.00000 0.00000 1.07553 103.800 1.10000 0.00000 137.500 -250.00                               F
IMRANA11 MATERA       0 0        0.00000 0.00000 0.00000 0.00000
IMRANA12 MATERA       0 0        -67.367 -7.2000 0.00000 0.00000
IMRCM111 MERCALLO     0 0        59.0436 -0.9000 0.00000 0.00000
IMRCM112 MERCALLO     0 0        47.6318 3.00000 0.00000 0.00000
IMRGF111 MARGINONE    0 0        58.6467 256.799 0.00000 0.00000
IMRGF112 MARGINONE    0 0        87.8212 15.9000 0.00000 0.00000
IMRLM121 MARCELLO     0 0        7.04555 -2.7000 0.00000 0.00000
IMRLM122 MARCELLO     0 0        10.5186 -3.3000 0.00000 0.00000
IMRTF111 MARTIGNONE   0 0        49.5172 5.30000 0.00000 0.00000
IMRTF112 MARTIGNONE   0 0        107.468 53.5000 0.00000 0.00000
IMTJT121 MONTJOVET    0 2 236.78 0.00000 0.00000 -46.917 26.8697 0.00000 -56.000 50.0000 -31.900                               F
IMTVM111 MANTOVA CE   0 0        0.00000 0.00000 0.00000 0.00000
IMTVM112 MANTOVA CE   0 0        10.0225 29.9000 0.00000 0.00000
IMTVM121 MANTOVA CE   0 0        0.00000 0.00000 0.00000 0.00000
IMTVM12M MANTOVA CE   0 0        0.00000 0.00000 0.00000 0.00000
IMTVM211 MANTOVA CE   0 2 411.64 0.00000 0.00000 -163.80 36.2888 -163.80 -349.00 200.400 -352.00                               F
IMTVM311 MANTOVA CE   0 2 411.64 0.00000 0.00000 -144.32 37.4943 -141.20 -357.00 201.400 -357.90                               F
IMUCM121 MUSOCCO ST   0 0        23.9151 -7.5000 0.00000 0.00000
IMUCM122 MUSOCCO ST   0 0        24.0144 -6.3000 0.00000 0.00000
IMUSM111 MUSIGNANO    0 0        0.00000 0.00000 0.00000 0.00000
INACN121 NAPOLI C     0 0        25.6021 0.20000 0.00000 0.00000
INADN121 NAPOLI DIR   0 0        22.2281 -2.3000 0.00000 0.00000
INALN121 NAPOLI L     0 0        0.00000 0.00000 0.00000 0.00000
INALNA21 NAPOLI L     0 0        0.00000 0.00000 0.00000 0.00000
INALNA22 NAPOLI L     0 0        0.00000 0.00000 0.00000 0.00000
INATV121 NATURNO      0 0        0.00000 -1.1000 0.00000 0.00000
INATV22Z NATURNO      0 0        0.00000 0.00000 0.00000 0.00000
INAVM111 NAVE         0 0        83.1572 20.1000 0.00000 0.00000
INAVM112 NAVE         0 0        61.5244 25.2000 0.00000 0.00000
INAVM121 NAVE         0 0        -0.2112 0.60000 0.00000 0.00000
INGRV111 NOGAROLE     0 0        62.5167 -8.4000 0.00000 0.00000
INGRV112 NOGAROLE     0 0        43.2655 -12.400 0.00000 0.00000
INOCN121 NOCERA       0 0        34.7315 -5.8000 0.00000 0.00000
INOLN121 NOLA         0 0        39.1970 -9.9000 0.00000 0.00000
INOMMA21 RIC.NORD M   0 0        43.2655 -26.600 0.00000 0.00000
INOMMA22 RIC.NORD M   0 0        0.00000 0.00000 0.00000 0.00000
INOST121 NOVARA SUD   0 0        11.9079 -49.300 0.00000 0.00000
INOSTA2Z NOVARA SUD   0 0        0.00000 0.00000 0.00000 0.00000
INOVT121 NOVI L.      0 0        0.00000 0.00000 0.00000 0.00000
INOXRA21 NOMENTA.RT   0 0        29.9683 3.10000 0.00000 0.00000
INSCN12Z NASTRO CAR   0 0        0.00000 0.00000 0.00000 0.00000
INTAV121 NAT.P4 NK    0 0        0.00000 0.00000 0.00000 0.00000
IODZVA21 ODERZO       0 0        28.7775 3.80000 0.00000 0.00000
IOSCM111 OSTIGL.CE    0 0        0.00000 0.00000 0.00000 0.00000
IOSCM211 OSTIGL.CE    0 0        0.00000 0.00000 0.00000 0.00000
IOSCM411 OSTIGL.CE    0 2 410.42 0.00000 0.00000 -39.400 148.894 -39.400 -551.00 185.000 -330.20                               F
IOSCM51Z OSTIGL.CE    0 0        0.00000 0.00000 0.00000 0.00000
IOSPM111 OSPIATE      0 0        62.7152 -23.900 0.00000 0.00000
IOSPM112 OSPIATE      0 0        42.5709 -9.3000 0.00000 0.00000
IOSPM121 OSPIATE      0 0        0.00000 0.00000 0.00000 0.00000
IOSTM111 OSTIGL.ST    0 0        58.2497 5.40000 0.00000 0.00000
IOSTM112 OSTIGL.ST    0 0        79.5849 9.70000 0.00000 0.00000
IOVMMA21 RIC.OV. MI   0 0        55.5704 -18.000 0.00000 0.00000
IP41V121 NAT.P41 NK   0 0        0.00000 0.00000 0.00000 0.00000
IP4BV121 P4/BIS_236   0 0        0.00000 0.00000 0.00000 0.00000
IPACF111 POGGIO A C   0 0        27.2891 -13.400 0.00000 0.00000
IPACF112 POGGIO A C   0 0        45.9449 -0.1000 0.00000 0.00000
IPATN111 PATRIA       0 0        64.1044 -64.200 0.00000 0.00000
IPATN112 PATRIA       0 0        64.1044 -64.200 0.00000 0.00000
IPATN121 PATRIA       0 0        0.00000 176.399 0.00000 0.00000
IPATN122 PATRIA       0 0        0.00000 0.00000 0.00000 0.00000
IPBNF11Z PIOMBINO T   0 0        0.00000 0.00000 0.00000 0.00000
IPBNF21Z PIOMBINO T   0 0        0.00000 0.00000 0.00000 0.00000
IPCOF111 P.CORSINI    0 0        0.00000 0.00000 0.00000 0.00000
IPCOF112 P.CORSINI    0 0        0.00000 0.00000 0.00000 0.00000
IPCOF113 P.CORSINI    0 0        0.00000 0.00000 0.00000 0.00000
IPCOF311 P.CORSINI    0 0        0.00000 0.00000 0.00000 0.00000
IPDAR121 A.P.DANTE    0 0        4.16779 -30.600 0.00000 0.00000
IPDCN111 PALO D.C.    0 0        0.00000 0.00000 0.00000 0.00000
IPDCN112 PALO D.C.    0 0        126.522 -55.400 0.00000 0.00000
IPDMM121 PREMADIO     0 0        0.00000 0.00000 0.00000 0.00000
IPDMM32Z PREMADIO     0 0        0.00000 0.00000 0.00000 0.00000
IPDMM42Z PREMADIO     0 0        0.00000 0.00000 0.00000 0.00000
IPDMM72Z PREMADIO     0 0        0.00000 0.00000 0.00000 0.00000
IPDMM82Z PREMADIO     0 0        0.00000 0.00000 0.00000 0.00000
IPDMM92Z PREMADIO     0 0        0.00000 0.00000 0.00000 0.00000
IPDMMA21 PREMADIO     0 0        -8.9753 8.50000 0.00000 0.00000
IPDRV121 PADRICIANO   0 0        27.3883 -16.600 0.00000 0.00000
IPDRV122 PADRICIANO   0 0        18.8542 -12.500 0.00000 0.00000
IPEDN11Z PRE EDISON   0 0        0.00000 0.00000 0.00000 0.00000
IPELT121 PELLERINA    0 0        0.00000 0.00000 0.00000 0.00000
IPELT122 PELLERINA    0 0        0.00000 0.00000 0.00000 0.00000
IPF2R121 PIETRAF220   0 0        60.7305 -11.400 0.00000 0.00000
IPF2R122 PIETRAF220   0 0        61.6236 -11.200 0.00000 0.00000
IPFNR121 PIETRAF.N.   0 0        0.00000 0.00000 0.00000 0.00000
IPGNM111 POGLIANO     0 0        0.00000 0.00000 0.00000 0.00000
IPGRN121 POGGIOR.     0 0        33.4415 2.20000 0.00000 0.00000
IPIATA21 PIANEZZA     0 0        28.7775 -24.900 0.00000 0.00000
IPIATA22 PIANEZZA     0 0        19.2512 116.600 0.00000 0.00000
IPIOTA11 PIOSSASCO    0 0        33.3423 102.100 0.00000 0.00000
IPIOTA12 PIOSSASCO    0 0        43.7617 -27.500 0.00000 0.00000
IPIOTA21 PIOSSASCO    0 0        0.00000 0.00000 0.00000 0.00000
IPISF111 P.SPERANZA   0 0        0.00000 0.00000 0.00000 0.00000
IPISF112 P.SPERANZA   0 0        -86.902 -11.900 0.00000 0.00000
IPLLT12Z PALLANZENO   0 0        0.00000 0.00000 0.00000 0.00000
IPLLTA21 PALLANZENO   0 0        6.05321 4.80000 0.00000 0.00000
IPLLTA22 PALLANZENO   0 0        -28.087 12.4000 0.00000 0.00000
IPLNV111 PLANAIS      0 0        49.4180 281.000 0.00000 0.00000
IPLNV112 PLANAIS      0 0        59.7383 -16.000 0.00000 0.00000
IPLTT121 POLITECNIC   0 0        0.00000 0.00000 0.00000 0.00000
IPMLV421 MARGHERA L   0 0        0.00000 0.00000 0.00000 0.00000
IPMLV52Z MARGHERA L   0 0        0.00000 0.00000 0.00000 0.00000
IPMLV621 MARGHERA L   0 0        0.00000 0.00000 0.00000 0.00000
IPMLV721 MARGHERA L   0 0        0.00000 0.00000 0.00000 0.00000
IPNCM111 PIANCAMUNO   0 0        68.8677 57.0000 0.00000 0.00000
IPNCM112 PIANCAMUNO   0 0        0.00000 0.00000 0.00000 0.00000
IPNEV121 PORDENONE    0 0        14.7857 34.3000 0.00000 0.00000
IPONTA21 PONTE V.F.   0 0        -11.509 2.70000 0.00000 0.00000
IPONTA22 PONTE V.F.   0 0        -23.441 5.50000 0.00000 0.00000
IPOPR121 POPOLI       0 0        -15.944 -23.300 0.00000 0.00000
IPOZN121 POZZUOLI     0 0        0.39693 5.40000 0.00000 0.00000
IPOZN122 POZZUOLI     0 0        0.00000 -7.3000 0.00000 0.00000
IPR2R121 PROVVID.A2   0 0        0.00000 0.00000 0.00000 0.00000
IPRCV12M PRACOMUNE    0 0        0.00000 0.00000 0.00000 0.00000
IPREN111 PRESENZANO   0 0        0.00000 0.00000 0.00000 0.00000
IPREN121 PRESENZANO   0 0        0.79387 -0.4000 0.00000 0.00000
IPRMF111 PARMA VIGH   0 0        107.568 0.70000 0.00000 0.00000
IPRMF112 PARMA VIGH   0 0        106.576 -0.1000 0.00000 0.00000
IPRVR121 PROVVIDEN.   0 0        0.00000 0.00000 0.00000 0.00000
IPRVR122 PROVVIDEN.   0 0        0.00000 0.00000 0.00000 0.00000
IPSEF12Z PORTALE      0 0        0.00000 0.00000 0.00000 0.00000
IPSTNA21 PISTICCI     0 0        16.3734 -7.1000 0.00000 0.00000
IPTOV111 PORTOTOLLE   0 0        17.1673 14.8000 0.00000 0.00000
IPTRVA21 PONTERESIA   0 0        33.4415 -7.2000 0.00000 0.00000
IPTRVA22 PONTERESIA   0 0        12.9002 -9.9000 0.00000 0.00000
IPTRVA2M PONTERESIA   0 0        0.00000 0.00000 0.00000 0.00000
IPTVMA21 PORTAVOLTA   0 0        20.0450 -5.1000 0.00000 0.00000
IPTVMA22 PORTAVOLTA   0 0        34.3346 -9.2000 0.00000 0.00000
IPVAM111 PIEVE ALBI   0 0        0.00000 0.00000 0.00000 0.00000
IPVAM112 PIEVE ALBI   0 0        0.00000 0.00000 0.00000 0.00000
IPVNMA21 P.VENEZIA    0 0        24.2128 -10.300 0.00000 0.00000
IPZAM111 PIACENZA     0 0        0.00000 0.00000 0.00000 0.00000
IQUAT121 QUART        0 2 237.40 0.00000 0.00000 -5.9286 -9.3066 0.00000 -57.000 22.8000 -42.800                               F
IQUDT121 QUART IC     0 0        0.00000 0.00000 0.00000 0.00000
IRACF111 RAVENNA C.   0 0        40.6855 0.40000 0.00000 0.00000
IRACF112 RAVENNA C.   0 0        83.5541 -9.0000 0.00000 0.00000
IRATN111 RATINO       0 2 399.53 0.00000 0.00000 -160.00 37.3406 -160.00 -447.00 162.100 -211.40                               F
IRATV121 RAT.P62 NK   0 0        0.00000 0.00000 0.00000 0.00000
IRCOV121 RIC. OVEST   0 0        -0.4224 -54.800 0.00000 0.00000
IRDPV11Z REDIPUGLIA   0 0        0.00000 0.00000 0.00000 0.00000
IRDPV12Z REDIPUGLIA   0 0        0.00000 0.00000 0.00000 0.00000
IRDPVA11 REDIPUGLIA   0 0        0.00000 0.00000 0.00000 0.00000
IRDPVA12 REDIPUGLIA   0 0        48.8226 -38.700 0.00000 0.00000
IRDPVA21 REDIPUGLIA   0 0        0.00000 0.00000 0.00000 0.00000
IRDPVA22 REDIPUGLIA   0 0        42.8686 8.90000 0.00000 0.00000
IRELF111 ROSELECTRA   0 2 405.12 0.00000 0.00000 -230.00 48.3116 -230.00 -369.00 195.800 -282.30                               F
IRFXV11M RFX          0 0        0.00000 0.00000 0.00000 0.00000
IRICN111 RIZZIC.CE    0 2 397.86 0.00000 0.00000 -219.00 134.316 -219.00 -364.00 175.700 -333.90                               F
IRICN211 RIZZIC.CE    0 0        0.00000 0.00000 0.00000 0.00000
IRIVN124 ILVA-RIV     0 0        31.5560 16.8000 0.00000 0.00000
IRIZN111 RIZZICONI    0 0        93.7751 -66.600 0.00000 0.00000
IRIZN112 RIZZICONI    0 0        99.6299 -27.000 0.00000 0.00000
IRIZN211 RIZZICONI    0 0        0.00000 255.399 0.00000 0.00000
IRIZN212 RIZZICONI    0 0        -5.8075 -32.600 0.00000 0.00000
IRLLR111 ROTELLO380   0 0        -35.584 254.899 0.00000 0.00000
IRMER111 ROMA EST     0 0        40.8839 230.200 0.00000 0.00000
IRMER112 ROMA EST     0 0        116.400 -61.300 0.00000 0.00000
IRMNR111 ROMA NORD    0 0        85.1419 -47.300 0.00000 0.00000
IRMNR112 ROMA NORD    0 0        85.1419 135.600 0.00000 0.00000
IRMNR121 ROMA NORD    0 0        0.00000 0.00000 0.00000 0.00000
IRMNR122 ROMA NORD    0 0        0.00000 185.200 0.00000 0.00000
IRMOR111 ROMA OVEST   0 0        146.666 -102.10 0.00000 0.00000
IRMOR112 ROMA OVEST   0 0        132.674 -118.00 0.00000 0.00000
IRMSR111 ROMA SUD     0 0        141.406 93.9000 0.00000 0.00000
IRMSR121 ROMA SUD     0 0        0.00000 0.00000 0.00000 0.00000
IRMSR122 ROMA SUD     0 0        0.00000 186.100 0.00000 0.00000
IROAT12Z ROSONE       0 0        0.00000 0.00000 0.00000 0.00000
IROATA21 ROSONE       0 0        1.78619 -18.500 0.00000 0.00000
IRONT111 RONDISSONE   0 0        77.4017 -25.300 0.00000 0.00000
IRONT112 RONDISSONE   0 0        -11.932 -27.800 0.00000 0.00000
IRONT113 RONDISSONE   0 0        0.00000 0.00000 0.00000 0.00000
IRONT121 RONDISSONE   0 0        0.00000 0.00000 0.00000 0.00000
IRONT122 RONDISSONE   0 0        0.00000 0.00000 0.00000 0.00000
IROSN111 ROSSANO TE   0 0        165.618 228.300 0.00000 0.00000
IROVM111 RONCOVALGR   0 0        0.00000 0.00000 0.00000 0.00000
IROVM211 RONCOVALGR   0 0        0.00000 0.00000 0.00000 0.00000
IROVM311 RONCOVALGR   0 0        0.00000 0.00000 0.00000 0.00000
IROVM411 RONCOVALGR   0 0        0.00000 0.00000 0.00000 0.00000
IROXM111 RHO          0 0        0.00000 0.00000 0.00000 0.00000
IRRKR121 ROSARA NK    0 0        0.00000 0.00000 0.00000 0.00000
IRRSF111 ROSIGNANO    0 0        0.00000 0.00000 0.00000 0.00000
IRRSF112 ROSIGNANO    0 0        0.00000 0.00000 0.00000 0.00000
IRSNF111 ROSEN        0 0        -153.21 19.1000 0.00000 0.00000
IRSRR21Z ROSARA       0 0        0.00000 0.00000 0.00000 0.00000
IRSRRA11 ROSARA       0 0        67.9746 -5.6000 0.00000 0.00000
IRSRRA12 ROSARA       0 0        102.209 3.30000 0.00000 0.00000
IRSRRA2Z ROSARA       0 0        0.00000 0.00000 0.00000 0.00000
IRUBFA11 RUBIERA      0 0        64.3030 -4.1000 0.00000 0.00000
IRUBFA12 RUBIERA      0 0        133.965 3.10000 0.00000 0.00000
IRZNM121 ROZZANO      0 0        4.96165 -3.9000 0.00000 0.00000
IRZNM122 ROZZANO      0 0        10.4194 -1.8000 0.00000 0.00000
IS52V121 ST.5-213NK   0 0        0.00000 0.00000 0.00000 0.00000
IS5AV121 ST.5-259NK   0 0        0.00000 0.00000 0.00000 0.00000
ISAEVA21 SANDRA'      0 0        0.00000 0.00000 0.00000 0.00000
ISAEVA22 SANDRA'      0 0        0.00000 0.00000 0.00000 0.00000
ISALN121 SALERNO N    0 0        49.5172 28.1000 0.00000 0.00000
ISANT121 SANGONE      0 0        34.1361 -11.800 0.00000 0.00000
ISANT122 SANGONE      0 0        -2.9566 30.4000 0.00000 0.00000
ISATV121 S.ANTONIO    0 0        0.00000 0.00000 0.00000 0.00000
ISATV122 S.ANTONIO    0 0        -7.3914 -4.8000 0.00000 0.00000
ISAVT121 SAVONA       0 0        42.2733 12.0000 0.00000 0.00000
ISAVTA2Z SAVONA       0 0        0.00000 0.00000 0.00000 0.00000
ISAZV121 S.ANT C.LE   0 0        0.00000 0.00000 0.00000 0.00000
ISBAF111 S.BARB.CLE   0 2 406.47 0.00000 0.00000 -57.752 50.7045 -56.500 -126.00 89.2000 -125.50                               F
ISBAF211 S.BARB.CLE   0 2 406.55 0.00000 0.00000 -104.80 -57.535 -104.80 -234.00 111.800 -195.90                               F
ISBQF11Z S.B.QUERCE   0 0        0.00000 0.00000 0.00000 0.00000
ISBQF121 S.B.QUERCE   0 0        0.19847 -4.1000 0.00000 0.00000
ISBSFA11 S.BARBARA    0 0        0.00000 0.00000 0.00000 0.00000
ISBSFA21 S.BARBARA    0 0        0.00000 0.00000 0.00000 0.00000
ISCCN111 SCANDALECE   0 0        0.00000 0.00000 0.00000 0.00000
ISCDN111 SCANDALE     0 0        -72.964 6.70000 0.00000 0.00000
ISCDN112 SCANDALE     0 0        -73.386 212.800 0.00000 0.00000
ISCIN111 SCILLA       0 0        -0.8447 0.00000 0.00000 0.00000
ISCIN112 SCILLA       0 0        8.63328 -19.200 0.00000 0.00000
ISCIN211 SCILLA       0 0        232.701 -84.800 0.00000 0.00000
ISCIN311 SCILLA       0 0        242.723 -64.300 0.00000 0.00000
ISCOT121 S.COLOM.GE   0 0        23.3197 -13.900 0.00000 0.00000
ISCOTA2Z S.COLOM.GE   0 0        0.00000 0.00000 0.00000 0.00000
ISCRM121 S.CRISTOF    0 0        13.4957 -6.7000 0.00000 0.00000
ISCRM122 S.CRISTOF    0 0        5.75552 -2.4000 0.00000 0.00000
ISCRN111 SIMERI CRI   0 0        0.00000 0.00000 0.00000 0.00000
ISCRV121 SCORZE'      0 0        57.2574 -61.900 0.00000 0.00000
ISCTN121 SCAFATI SE   0 0        -4.9628 1.50000 0.00000 0.00000
ISCTN122 SCAFATI SE   0 0        -0.5280 -19.900 0.00000 0.00000
ISDMF111 S.DAMASO     0 0        70.6539 -64.000 0.00000 0.00000
ISDMF112 S.DAMASO     0 0        -18.584 -12.800 0.00000 0.00000
ISECN121 SECONDIGL.   0 0        43.5633 50.7000 0.00000 0.00000
ISERM111 SERMIDE      0 0        0.00000 0.00000 0.00000 0.00000
ISERM112 SERMIDE      0 0        0.00000 0.00000 0.00000 0.00000
ISERMB11 SERMIDE      0 0        0.00000 0.00000 0.00000 0.00000
ISERMC11 SERMIDE      0 2 409.81 0.00000 0.00000 -181.42 170.580 -177.50 -378.00 202.100 -487.30                               F
ISEVN111 S.SEVER380   0 0        -6.0187 0.00000 0.00000 0.00000
ISEVN112 S.SEVER380   0 0        1.09156 -1.9000 0.00000 0.00000
ISFAV121 SAFAU NK     0 0        0.00000 0.00000 0.00000 0.00000
ISFIM111 S.FIORANO    0 0        0.00000 0.00000 0.00000 0.00000
ISFIM112 S.FIORANO    0 0        0.00000 0.00000 0.00000 0.00000
ISFLF111 FONTELUPO    0 0        0.00000 0.00000 0.00000 0.00000
ISFLV121 S.FLORIANO   0 2 243.12 0.00000 0.00000 -62.147 16.3143 -10.000 -64.000 42.0000 -19.400                               F
ISGIR111 S.GIACO.CE   0 0        0.00000 0.00000 0.00000 0.00000
ISGIR112 S.GIACO.CE   0 0        0.00000 0.00000 0.00000 0.00000
ISGIR121 S.GIACO.CE   0 0        0.00000 0.30000 0.00000 0.00000
ISGSR111 S.GIACO.SE   0 0        0.00000 0.00000 0.00000 0.00000
ISGSR112 S.GIACO.SE   0 0        0.00000 0.00000 0.00000 0.00000
ISGSR121 S.GIACO.SE   0 0        0.00000 0.00000 0.00000 0.00000
ISGTM121 SEGRATE      0 0        1.38926 -0.3000 0.00000 0.00000
ISIDR121 SIDERURGIC   0 0        53.1889 2.40000 0.00000 0.00000
ISIDR122 SIDERURGIC   0 0        70.8523 3.20000 0.00000 0.00000
ISIKR121 S.GIANK      0 0        0.00000 0.00000 0.00000 0.00000
ISIZV12Z SINIGO ZI    0 0        0.00000 0.00000 0.00000 0.00000
ISLGV111 SALGAREDA    0 0        64.6007 11.5000 0.00000 0.00000
ISLGV112 SALGAREDA    0 0        0.00000 0.00000 0.00000 0.00000
ISLGV121 SALGAREDA    0 0        0.00000 0.00000 0.00000 0.00000
ISLGV122 SALGAREDA    0 0        0.00000 0.00000 0.00000 0.00000
ISLRF111 LE ROSE      0 0        0.00000 0.00000 0.00000 0.00000
ISLUR111 S.LUCIA      0 0        59.1428 -33.500 0.00000 0.00000
ISLUR112 S.LUCIA      0 0        -17.106 -13.400 0.00000 0.00000
ISLUR121 S.LUCIA      0 0        0.00000 0.00000 0.00000 0.00000
ISLUR122 S.LUCIA      0 0        0.00000 0.00000 0.00000 0.00000
ISLVT121 SALVEMINI    0 0        -9.5032 -23.500 0.00000 0.00000
ISLVT122 SALVEMINI    0 0        0.00000 0.00000 0.00000 0.00000
ISMCVA21 S.MASS. CE   0 2 242.29 0.00000 0.00000 0.00000 40.1943 0.00000 -358.00 221.300 -306.30                               F
ISMCVA22 S.MASS. CE   0 0        0.00000 0.00000 0.00000 0.00000
ISMIMA21 RIC.SUD MI   0 0        0.00000 0.00000 0.00000 0.00000
ISMIMA22 RIC.SUD MI   0 0        46.1433 -26.500 0.00000 0.00000
ISMRN121 S.MARIA C.   0 0        0.00000 0.00000 0.00000 0.00000
ISMRN122 S.MARIA C.   0 0        0.00000 0.00000 0.00000 0.00000
ISMRNA11 S.MARIA C.   0 0        59.7383 -43.100 0.00000 0.00000
ISMRNA12 S.MARIA C.   0 0        86.7296 183.399 0.00000 0.00000
ISMSV121 S.MASSENZA   0 0        0.00000 0.00000 0.00000 0.00000
ISMSV122 S.MASSENZA   0 0        0.00000 0.00000 0.00000 0.00000
ISMVF111 S.MART. XX   0 0        28.9760 12.8000 0.00000 0.00000
ISMVF112 S.MART. XX   0 0        34.8307 13.5000 0.00000 0.00000
ISNDTA2Z COFELY SET   0 0        0.00000 0.00000 0.00000 0.00000
ISNGV111 SANDRIGO     0 0        85.9357 20.4000 0.00000 0.00000
ISNGV112 SANDRIGO     0 0        80.7756 10.6000 0.00000 0.00000
ISNTN121 S.ANTIMO     0 0        12.9002 -1.7000 0.00000 0.00000
ISOGN12Z ACERRA ENE   0 0        0.00000 0.00000 0.00000 0.00000
ISOMV121 SOMPLAGO     0 0        0.00000 0.00000 0.00000 0.00000
ISOMV22Z SOMPLAGO     0 0        0.00000 0.00000 0.00000 0.00000
ISOMVA21 SOMPLAGO     0 0        0.00000 0.00000 0.00000 0.00000
ISOMVA22 SOMPLAGO     0 0        -21.118 -4.3000 0.00000 0.00000
ISONM121 SONDRIO      0 2 242.29 0.00000 0.00000 -17.172 -9.9721 0.00000 -75.000 68.0000 -49.000                               F
ISOVV12Z SOVERZENE    0 0        0.00000 0.00000 0.00000 0.00000
ISOVVA21 SOVERZENE    0 2 237.35 0.00000 0.00000 -45.690 92.4924 -10.000 -60.000 92.4924 -39.700                               F
ISPAR121 A.S.PAOLO    0 0        27.6860 -5.5000 0.00000 0.00000
ISPCV121 S.PANCRAZ.   0 0        0.00000 0.00000 0.00000 0.00000
ISPET121 SPEZIA STA   0 0        0.00000 0.00000 0.00000 0.00000
ISPET211 SPEZIA STA   0 0        66.1884 -25.200 0.00000 0.00000
ISPET221 SPEZIA STA   0 0        0.00000 0.00000 0.00000 0.00000
ISPNNA11 SPARANISE    0 0        0.00000 0.00000 0.00000 0.00000
ISPNNA12 SPARANISE    0 0        0.00000 0.00000 0.00000 0.00000
ISPZT111 SPEZIA CE    0 0        0.00000 0.00000 0.00000 0.00000
ISPZT112 SPEZIA CE    0 0        0.49616 -3.7000 0.00000 0.00000
ISPZT121 SPEZIA CE    0 0        0.39693 1.00000 0.00000 0.00000
ISPZT21Z SPEZIA CE    0 0        0.00000 0.00000 0.00000 0.00000
ISROM111 S.ROCCO PO   0 0        100.126 -32.900 0.00000 0.00000
ISROM112 S.ROCCO PO   0 0        113.621 2.60000 0.00000 0.00000
ISSEN121 S.SEBAST.    0 0        10.4194 -62.500 0.00000 0.00000
ISSGM121 SESTO S.G.   0 0        29.3729 -6.9000 0.00000 0.00000
ISSONA11 S.SOFIA      0 0        0.00000 257.399 0.00000 0.00000
ISSONA12 S.SOFIA      0 0        -16.155 9.60000 0.00000 0.00000
ISSONA21 S.SOFIA      0 0        0.00000 0.00000 0.00000 0.00000
ISSONB21 S.SOFIA      0 0        0.00000 0.00000 0.00000 0.00000
ISSRN121 ILVA-SSR     0 0        58.2497 27.0000 0.00000 0.00000
ISSRN12M ILVA-SSR     0 0        0.00000 0.00000 0.00000 0.00000
IST1VA21 STAZIONE 1   0 0        0.00000 0.00000 0.00000 0.00000
IST1VA22 STAZIONE 1   0 0        0.00000 0.00000 0.00000 0.00000
IST3VA21 STAZIONE 3   0 0        0.00000 0.00000 0.00000 0.00000
IST4V121 STAZIONE 4   0 0        0.09923 8.00000 0.00000 0.00000
IST4V122 STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000
IST4V321 STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000
IST4V421 STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000
IST4V42M STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000
IST4V621 STAZIONE 4   0 0        -3.5901 -1.8000 0.00000 0.00000
IST4V721 STAZIONE 4   0 0        -1.4783 -2.5000 0.00000 0.00000
IST4VA21 STAZIONE 4   0 0        1.98466 2.80000 0.00000 0.00000
IST4VA22 STAZIONE 4   0 0        3.77086 2.70000 0.00000 0.00000
IST4VD21 STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000
IST5V121 STAZIONE 5   0 0        4.06855 -1.2000 0.00000 0.00000
IST5V12M STAZIONE 5   0 0        0.00000 0.00000 0.00000 0.00000
ISTUT121 STURA        0 0        46.7387 -15.400 0.00000 0.00000
ISTUT122 STURA        0 0        51.4026 -20.800 0.00000 0.00000
ISTVM12M S. TAVAZ.    0 0        0.00000 0.00000 0.00000 0.00000
ISTVN111 SET TEVER.   0 0        0.00000 0.00000 0.00000 0.00000
ISUVF211 SUVERETO     0 2 400.44 0.00000 0.00000 2.83549 219.089 2.90000 0.00000 219.089 -250.00                               F
ISUVFA11 SUVERETO     0 0        -136.85 202.300 0.00000 0.00000
ISUVFA12 SUVERETO     0 0        -51.106 -20.100 0.00000 0.00000
ISUVFB11 SUVERETO     0 0        -124.28 -20.900 0.00000 0.00000
ISVAV121 S.VALBURGA   0 0        0.00000 0.00000 0.00000 0.00000
ISVCV121 S.VALB. CP   0 0        -0.4224 -2.0000 0.00000 0.00000
ISVCV221 S.VALB. CP   0 0        0.19847 -0.1000 0.00000 0.00000
ISVEV12Z SVEPPI       0 0        0.00000 0.00000 0.00000 0.00000
ISVLN121 S.VALENTIN   0 0        11.3125 42.8000 0.00000 0.00000
ITAIVA21 TAIO         0 0        -42.976 -16.000 0.00000 0.00000
ITAIVA22 TAIO         0 0        0.00000 193.300 0.00000 0.00000
ITBGM111 TURBIGO ST   0 0        0.00000 0.00000 0.00000 0.00000
ITBGM112 TURBIGO ST   0 0        43.8610 -7.1000 0.00000 0.00000
ITBGM121 TURBIGO ST   0 0        0.00000 0.00000 0.00000 0.00000
ITBGM211 TURBIGO ST   0 0        51.7996 256.899 0.00000 0.00000
ITCATA21 TEKSID CAR   0 0        0.00000 -0.6000 0.00000 0.00000
ITCEV121 TAIO CE      0 0        0.00000 0.00000 0.00000 0.00000
ITCEV122 TAIO CE      0 2 238.37 0.00000 0.00000 -33.628 -4.7525 0.00000 -123.00 63.0000 -118.50                               F
ITCPN121 TECNOPARCO   0 2 197.02 0.00000 0.00000 -16.500 7.23688 0.00000 -19.000 8.90000 -16.900                               F
ITCPN22Z TECNOPARCO   0 0        0.00000 0.00000 0.00000 0.00000
ITEAN121 TEANO        0 0        4.16779 -0.6000 0.00000 0.00000
ITENR111 TERMOLI      0 0        0.00000 0.00000 0.00000 0.00000
ITERR111 TERAMO       0 0        0.00000 184.800 0.00000 0.00000
ITIBR121 A.TIBURTIN   0 0        23.9151 -0.5000 0.00000 0.00000
ITIKT111 TRINO NK     0 0        0.00000 0.00000 0.00000 0.00000
ITIOT111 TRINO CFB    0 0 405.78 0.00000 0.00000 0.19555 -0.2000 0.20000 -25.000 0.00000 -0.2000                               F
ITN2N111 TARANTO N2   0 0        192.512 25.9000 0.00000 0.00000
ITN2N112 TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000
ITN2N121 TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000
ITN2N22Z TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000
ITN2N321 TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000
ITN2NA11 TARANTO N2   0 0        157.086 -37.000 0.00000 0.00000
ITN2NA12 TARANTO N2   0 0        141.506 -26.400 0.00000 0.00000
ITN2NA21 TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000
ITN2NB2Z TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000
ITN2NC2Z TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000
ITNCT121 TO.NOR CE    0 0        0.00000 0.00000 0.00000 0.00000
ITNCT221 TO.NOR CE    0 0        0.29770 0.00000 0.00000 0.00000
ITNCT321 TO.NOR CE    0 0        0.00000 0.00000 0.00000 0.00000
ITNCT421 TO.NOR CE    0 0        0.00000 0.00000 0.00000 0.00000
ITNOT111 TRINO        0 0        0.00000 0.00000 0.00000 0.00000
ITNOT112 TRINO        0 0        0.00000 0.00000 0.00000 0.00000
ITNSF121 TORNOLO      0 0        1.29003 -7.9000 0.00000 0.00000
ITNSV12Z TRENTO SUD   0 0        0.00000 0.00000 0.00000 0.00000
ITNSVA21 TRENTO SUD   0 0        -16.472 1.50000 0.00000 0.00000
ITOCT12Z TO CENTRO    0 0        0.00000 0.00000 0.00000 0.00000
ITOIN111 TROIA 380    0 0        -61.877 -21.200 0.00000 0.00000
ITOIN112 TROIA 380    0 0        -59.870 24.2000 0.00000 0.00000
ITONN121 TORRE N      0 0        135.154 -17.200 0.00000 0.00000
ITONT121 TORINO N     0 0        0.00000 0.00000 0.00000 0.00000
ITONT122 TORINO N     0 0        0.00000 0.00000 0.00000 0.00000
ITOST121 TO SUD       0 0        24.2128 -7.2000 0.00000 0.00000
ITOWT121 TO OVEST     0 0        18.1596 -0.4000 0.00000 0.00000
ITRBV121 TORBOLE      0 0        0.00000 0.00000 0.00000 0.00000
ITRBV122 TORBOLE      0 2 241.61 0.00000 0.00000 -6.7000 13.4400 -6.7000 -137.00 80.2000 -122.10                               F
ITRIT111 TRINO CB     0 0        0.00000 0.00000 0.00000 0.00000
ITRMT12Z TRM          0 0        0.00000 0.00000 0.00000 0.00000
ITRNT121 TRINO 220    0 0        0.19847 -0.3000 0.00000 0.00000
ITROF121 TORNOLO C.   0 0        -20.802 2.10000 0.00000 0.00000
ITRSV111 TORVISCOSA   0 2 403.11 8.53404 2.90000 -353.87 -57.342 -26.600 -530.00 195.500 -335.40                               F
ITRVM111 TRAVAGLIAT   0 0        66.2876 -3.0000 0.00000 0.00000
ITRVM112 TRAVAGLIAT   0 0        44.6549 20.2000 0.00000 0.00000
ITSMN12Z TARANTO SM   0 0        0.00000 0.00000 0.00000 0.00000
ITSMN221 TARANTO SM   0 0        0.00000 0.00000 0.00000 0.00000
ITSMN321 TARANTO SM   0 0        0.00000 0.00000 0.00000 0.00000
ITUNM111 TURANO       0 0        0.00000 0.00000 0.00000 0.00000
ITUNM112 TURANO       0 0        0.00000 0.00000 0.00000 0.00000
ITUNM211 TURANO       0 0        0.00000 0.00000 0.00000 0.00000
ITURM111 TURBIGO      0 2 409.92 0.00000 0.00000 -138.60 28.7688 -138.60 -300.00 148.000 -277.50                               F
ITURM211 TURBIGO      0 2 409.92 0.00000 0.00000 -71.400 33.2678 -71.400 -264.00 148.000 -259.00                               F
ITURM411 TURBIGO      0 0        0.00000 0.00000 0.00000 0.00000
ITURM511 TURBIGO      0 0        0.00000 0.00000 0.00000 0.00000
ITURM611 TURBIGO      0 0        0.00000 0.00000 0.00000 0.00000
ITUSN121 TUSCIANO     0 0        25.9990 9.60000 0.00000 0.00000
ITUSR111 TUSCANIA     0 0        0.59540 -10.900 0.00000 0.00000
ITVDR11Z T.VALD.TP    0 0        0.00000 0.00000 0.00000 0.00000
ITVDR211 T.VALD.TP    0 0        0.00000 0.00000 0.00000 0.00000
ITVNR111 T.VALDAL.N   0 0        23.3197 1.70000 0.00000 0.00000
ITVNR112 T.VALDAL.N   0 0        24.9075 2.50000 0.00000 0.00000
ITVNR211 T.VALDAL.N   0 0        2.28236 0.40000 0.00000 0.00000
ITVSV121 TREVISOSUD   0 0        11.6102 0.70000 0.00000 0.00000
ITVSV22M TREVISOSUD   0 0        0.00000 0.00000 0.00000 0.00000
ITVSV32M TREVISOSUD   0 0        0.00000 0.00000 0.00000 0.00000
ITVSVA2M TREVISOSUD   0 0        0.00000 0.00000 0.00000 0.00000
ITVSVA2N TREVISOSUD   0 0        0.00000 0.00000 0.00000 0.00000
ITVZF111 TAVARNUZZE   0 0        11.3125 -2.0000 0.00000 0.00000
ITVZF112 TAVARNUZZE   0 0        26.3960 -9.7000 0.00000 0.00000
ITZ2M121 TAVAZZ.220   0 0        0.00000 0.00000 0.00000 0.00000
ITZ2M122 TAVAZZ.220   0 0        0.00000 0.00000 0.00000 0.00000
ITZCM111 TAVAZZ.CE    0 2 410.37 0.00000 0.00000 -179.00 192.541 -179.00 -502.00 244.400 -429.70                               F
ITZCM211 TAVAZZ.CE    0 0        0.00000 0.00000 0.00000 0.00000
ITZCM31Z TAVAZZ.CE    0 0        0.00000 0.00000 0.00000 0.00000
ITZCM411 TAVAZZ.CE    0 0        0.00000 0.00000 0.00000 0.00000
ITZNM111 TAVAZZ. ST   0 0        84.1496 -20.400 0.00000 0.00000
ITZNM112 TAVAZZ. ST   0 0        60.8298 -13.200 0.00000 0.00000
ITZNM121 TAVAZZ. ST   0 0        0.00000 0.00000 0.00000 0.00000
IUBKV121 UDINE NK     0 0        0.00000 0.00000 0.00000 0.00000
IUDNVA21 UDINE N.E.   0 0        -14.572 -22.300 0.00000 0.00000
IUDNVA22 UDINE N.E.   0 0        0.00000 0.00000 0.00000 0.00000
IUDOV111 UDINEOVEST   0 0        57.4559 239.000 0.00000 0.00000
IUDOV112 UDINEOVEST   0 0        49.3188 -14.100 0.00000 0.00000
IUSBV121 UD.S. BESS   0 2 230.90 0.00000 0.00000 73.8204 12.6235 75.5000 -206.00 96.4000 0.00000                               F
IUSTV111 UDINE SUD    0 0        0.00000 0.00000 0.00000 0.00000
IUSTV112 UDINE SUD    0 0        0.00000 0.00000 0.00000 0.00000
IUSTV121 UDINE SUD    0 0        0.00000 0.00000 0.00000 0.00000
IUSTV122 UDINE SUD    0 0        0.00000 0.00000 0.00000 0.00000
IVALT121 VALPELLINE   0 0        0.00000 0.00000 0.00000 0.00000
IVALT122 VALPELLINE   0 2 236.75 -17.951 -27.800 -13.000 101.642 -13.000 -150.00 101.642 -76.000                               F
IVALT12M VALPELLINE   0 0        0.00000 0.00000 0.00000 0.00000
IVCIT121 VERCELLI N   0 0        12.6026 -2.7000 0.00000 0.00000
IVDLT111 VADO LIGU.   0 0        0.00000 0.00000 0.00000 0.00000
IVDLT121 VADO LIGU.   0 0        0.00000 0.00000 0.00000 0.00000
IVDTT11Z VADO TERM.   0 0        0.00000 0.00000 0.00000 0.00000
IVDTT21Z VADO TERM.   0 0        0.00000 0.00000 0.00000 0.00000
IVDTT511 VADO TERM.   0 0        0.00000 0.00000 0.00000 0.00000
IVEAM121 BRUGH. AL    0 0        0.00000 0.00000 0.00000 0.00000
IVELV12Z VELLAI       0 0        0.00000 0.00000 0.00000 0.00000
IVELVA21 VELLAI       0 0        12.0071 -77.300 0.00000 0.00000
IVERMA11 VERDERIO     0 0        88.4165 -1.5000 0.00000 0.00000
IVERMA12 VERDERIO     0 0        38.8993 -31.100 0.00000 0.00000
IVERMA21 VERDERIO     0 0        0.00000 0.00000 0.00000 0.00000
IVERMA22 VERDERIO     0 0        0.00000 0.00000 0.00000 0.00000
IVEZV111 VENEZIA N.   0 0        51.8988 -19.600 0.00000 0.00000
IVEZV112 VENEZIA N.   0 0        22.2281 14.3000 0.00000 0.00000
IVGHM111 VOGHERA ST   0 0        0.00000 0.00000 0.00000 0.00000
IVGRM111 VOGHERA      0 0        0.00000 0.00000 0.00000 0.00000
IVIAV121 VICENZA NK   0 0        0.00000 0.00000 0.00000 0.00000
IVIGTA11 VIGNOLE B.   0 0        27.8844 198.500 0.00000 0.00000
IVIGTA12 VIGNOLE B.   0 0        39.2962 -24.400 0.00000 0.00000
IVIGTA21 VIGNOLE B.   0 0        0.00000 0.00000 0.00000 0.00000
IVIGTA22 VIGNOLE B.   0 0        0.00000 0.00000 0.00000 0.00000
IVILT12Z VILLA        0 0        0.00000 0.00000 0.00000 0.00000
IVILTA21 VILLA        0 0        0.29770 -3.3000 0.00000 0.00000
IVILV121 VILLABONA    0 0        52.8912 6.00000 0.00000 0.00000
IVIMV121 VICENZA MV   0 0        55.3720 -13.200 0.00000 0.00000
IVLKR111 VILLAN.NK    0 0        0.00000 0.00000 0.00000 0.00000
IVLLR111 VILLANOVA    0 0        0.00000 0.00000 0.00000 0.00000
IVLLR12Z VILLANOVA    0 0        0.00000 0.00000 0.00000 0.00000
IVLLR211 VILLANOVA    0 2 405.03 0.00000 0.00000 0.29333 19.2202 0.30000 0.00000 119.800 -103.50                               F
IVLLR41Z VILLANOVA    0 0        0.00000 0.00000 0.00000 0.00000
IVLLRA11 VILLANOVA    0 0        177.526 87.3000 0.00000 0.00000
IVLLRA12 VILLANOVA    0 0        160.856 -6.9000 0.00000 0.00000
IVLLRA21 VILLANOVA    0 0        0.00000 0.00000 0.00000 0.00000
IVLMRA11 VALMONTONE   0 0        100.820 -65.000 0.00000 0.00000
IVLMRA12 VALMONTONE   0 0        69.3638 185.899 0.00000 0.00000
IVLNT121 VILLENEUVE   0 0        0.00000 0.00000 0.00000 0.00000
IVLNT122 VILLENEUVE   0 0        -41.920 -6.8000 0.00000 0.00000
IVLPR11Z VILLAN.PST   0 0        0.00000 0.00000 0.00000 0.00000
IVLVR111 VILLAVALLE   0 0        82.7603 -26.700 0.00000 0.00000
IVLVR112 VILLAVALLE   0 0        53.8835 -28.200 0.00000 0.00000
IVLVR121 VILLAVALLE   0 0        25.4036 -49.900 0.00000 0.00000
IVLVR122 VILLAVALLE   0 0        0.00000 0.00000 0.00000 0.00000
IVNKR11Z VTH ALL      0 0        0.00000 0.00000 0.00000 0.00000
IVNST11Z VENAUS       0 0        0.00000 0.00000 0.00000 0.00000
IVRBV121 VR BORGOMI   0 0        4.76318 -1.5000 0.00000 0.00000
IVRPT121 VERAMPIO     0 0        -21.963 -9.9000 0.00000 0.00000
IVRPT122 VERAMPIO     0 2 244.19 0.00000 0.00000 -21.669 -278.18 -4.0000 -114.00 98.0000 -278.18                               F
IVRPTA21 VERAMPIO     0 0        0.00000 0.00000 0.00000 0.00000
IVRPTA22 VERAMPIO     0 0 244.18 0.00000 0.00000 -21.169 10.2000 0.00000 -21.200 10.2000 0.00000                               F
IVTHR11Z VITORCH SE   0 0        0.00000 0.00000 0.00000 0.00000
IVTIM121 TIRANO ST    0 0        0.00000 0.00000 0.00000 0.00000
IVTIMA2Z TIRANO ST    0 0        0.00000 0.00000 0.00000 0.00000
##ZMK
YAEROD5  26001        0 0        15.0271 1.12622 0.00000 0.00000
YBEROV5  26002        0 0        3.17858 0.23943 0.00000 0.00000
YBGNE05  26084        0 0        0.00000 0.00000 0.00000 0.00000
YBITOL1  26005        0 2 421.00 0.00000 0.00000 -127.18 -111.29 0.00000 -450.00 254.840 -156.00                               F
YBITOL5  26003        0 0        7.88715 0.76264 0.00000 0.00000
YBITOL52 26004        0 0 121.27 0.00000 0.00000 0.00000 0.00000 0.00000 -225.00 0.00000 -70.000                               F
YBITOL53 26006        0 0        9.27481 1.17943 0.00000 0.00000
YBITOL54 26007        0 0        7.38902 0.66509 0.00000 0.00000
YBUCIM5  26008        0 0        18.7243 5.60000 0.00000 0.00000
YBUNAR5  26129        0 0        14.5408 2.17263 0.00000 0.00000
YDELCE5  26020        0 0        2.72789 0.61188 0.00000 0.00000
YDRACE5  26118        0 0        6.87902 0.77150 0.00000 0.00000
YDUBRO1  26022        0 0        0.00000 0.00000 0.00000 0.00000
YDUBRO5  26021        0 0        0.00000 0.00000 0.00000 0.00000
YFENI 5  26079        0 0        0.00000 0.00000 0.00000 0.00000
YG.BAB5  26015        0 0        15.5134 3.13036 0.00000 0.00000
YG.PET5  26023        0 0        14.6712 2.19036 0.00000 0.00000
YGEVGE5  26016        0 0        12.1687 1.81791 0.00000 0.00000
YGLOBO5  26017        0 0 120.29 0.20162 0.01774 0.00000 0.00000 0.00000 -42.000 0.00000 -17.000                               H
YGOSTI5  26018        0 0        13.5801 1.73810 0.00000 0.00000
YISTOK5  26027        0 0        9.58318 1.07301 0.00000 0.00000
YJUGNO5  26028        0 0        29.9711 2.24357 0.00000 0.00000
YJUGOH5  26029        0 0        0.00000 0.00000 0.00000 0.00000
YJUGOH5Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
YKAVAD5  26030        0 0        11.6113 1.73810 0.00000 0.00000
YKAVAD52 26031        0 0        0.00000 0.00000 0.00000 0.00000
YKICEV5  26032        0 0        7.50762 1.12622 0.00000 0.00000
YKOCAN5  26034        0 0        13.4734 2.01300 0.00000 0.00000
YKOZJA5  26106        0 0 121.39 0.00000 0.00000 0.00000 0.00000 0.00000 -128.00 0.00000 -10.000                               H
YKOZLE5  26033        0 0        14.0783 1.57848 0.00000 0.00000
YKPALA5  26038        0 0        3.60555 0.54094 0.00000 0.00000
YKRATO5  26037        0 0        0.00000 0.00000 0.00000 0.00000
YKUMAN51 26039        0 0        15.3354 2.29678 0.00000 0.00000
YKUMAN52 26040        0 0        12.3347 0.92226 0.00000 0.00000
YMKAME5  26041        0 0        2.47881 0.18623 0.00000 0.00000
YNEGOT5  26043        0 0        5.12369 0.38132 0.00000 0.00000
YOHRID51 26046        0 0        11.6350 1.69376 0.00000 0.00000
YOHRID52 26047        0 0        6.01321 0.67396 0.00000 0.00000
YOPOLE5  26044        0 0        4.74414 0.35471 0.00000 0.00000
YOSLOM5  26045        0 0 121.15 0.56930 0.04434 0.00000 0.00000 0.00000 -120.00 0.00000 -48.000                               L
YPETRO5  26109        0 0        5.90647 0.44339 0.00000 0.00000
YPOLOG5  26049        0 0        5.00508 0.37245 0.00000 0.00000
YPRILE51 26050        0 0        18.9766 3.66243 0.00000 0.00000
YPRILE52 26051        0 0        0.00000 0.00000 0.00000 0.00000
YPRILE53 26052        0 0        0.00000 0.00000 0.00000 0.00000
YPROBI5  26053        0 0        6.14367 0.46113 0.00000 0.00000
YRADOV5  26054        0 0        4.44764 0.55868 0.00000 0.00000
YRAFIN5  26055        0 0        0.34105 0.00000 0.00000 0.00000
YRESEN5  26056        0 0        4.43578 0.49660 0.00000 0.00000
YSAMOK5  26057        0 0        0.23721 0.01774 0.00000 0.00000
YSK  15  26059        0 0        20.3761 4.56695 0.00000 0.00000
YSK  25  26061        0 0        7.79227 0.58528 0.00000 0.00000
YSK  35  26062        0 0        0.00000 0.00000 0.00000 0.00000
YSK  41  26064        0 0        0.00000 0.00000 0.00000 0.00000
YSK  45  26063        0 0        0.00000 0.00000 0.00000 0.00000
YSK 5 1  26111        0 0        0.00000 0.00000 0.00000 0.00000
YSOPOT5  26065        0 0        2.30092 0.91339 0.00000 0.00000
YSPILJ5  26066        0 0 120.40 4.53066 1.10848 0.00000 0.00000 0.00000 -82.000                                               H
YSTIP 1  26112        0 0        0.00000 0.00000 0.00000 0.00000
YSTIP15  26067        0 0        5.09996 1.14395 0.00000 0.00000
YSTIP252 26068        0 0        9.40527 1.05528 0.00000 0.00000
YSTRUG5  26069        0 0        12.3703 2.02187 0.00000 0.00000
YSTRUM51 26070        0 0        10.3185 1.16169 0.00000 0.00000
YSTRUM52 26071        0 0        5.63367 0.42566 0.00000 0.00000
YSUSIC5  26073        0 0        3.27346 0.35471 0.00000 0.00000
YSUVOD51 26072        0 0        0.00000 0.00000 0.00000 0.00000
YSVPET5  26107        0 0 121.42 0.00000 0.00000 0.00000 0.00000 0.00000 -36.000                                               H
YTE-TO5  26130        0 2 114.00 0.00000 0.00000 -231.00 193.000 0.00000 -257.00 193.000 -120.00                               F
YTEARC5  26113        0 0        4.22229 0.31924 0.00000 0.00000
YTETOV51 26074        0 0        18.7749 4.93940 0.00000 0.00000
YTETOV52 26075        0 0        10.2710 2.99734 0.00000 0.00000
YTIKVE5  26076        0 0 122.58 0.00000 0.00000 0.00000 0.00000 0.00000 -110.00 0.00000 -20.000                               H
YTOPIL5  26077        0 0        0.00000 0.00000 0.00000 0.00000
YTPPNE5  26042        0 0 122.72 0.00000 0.00000 0.00000 0.00000 0.00000 -210.00 0.00000 -70.000                               F
YUSJE 5  26078        0 0        16.0494 3.34000 0.00000 0.00000
YV.GLA5  26010        0 0        16.3316 1.83565 0.00000 0.00000
YVALAN5  26009        0 0        5.87088 0.22170 0.00000 0.00000
YVBOGD5  26463        0 2 115.00 0.00000 0.00000 -1.0221 25.4582 0.00000 -55.000 25.4582 -4.0000                               W
YVELEC5  26012        0 0        8.21924 0.06207 0.00000 0.00000
YVELES5  26011        0 0        3.27346 0.48773 0.00000 0.00000
YVELES52 26102        0 0        2.52625 0.18623 0.00000 0.00000
YVRUTO5  26013        0 0 120.93 0.00000 0.00000 0.00000 0.00000 0.00000 -196.00 0.00000 -15.000                               H
YZAPAD5  26024        0 0        19.9965 2.98847 0.00000 0.00000
YZGROP5  26026        0 0        0.00000 0.00000 0.00000 0.00000
YZLZJU5  26080        0 0        0.00000 0.00000 0.00000 0.00000
YZLZJU5Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
YZLZSV5  26025        0 0        69.1999 31.0400 0.00000 0.00000
YZLZSV5Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
##ZNL
NAB1503A AB150        0 0        22.2600 -12.279 0.00000 0.00000
NAB1503B AB150        0 0        9.94137 -6.9893 0.00000 0.00000
NAGP1531 AGP150       0 0        0.00001 2.98261 0.00000 0.00000 0.00000 -164.80 206.000 -206.00                               F
NAH1503A AH150        0 0        7.21243 0.19853 0.00000 0.00000
NAH1503B AH150        0 0        3.66530 0.22372 0.00000 0.00000
NAK1503A AK150        0 0        32.4601 -9.2387 0.00000 0.00000
NAK1503B AK150        0 0        32.4567 -9.2353 0.00000 0.00000
NAKU115A AKU110       0 0        0.00000 0.00000 0.00000 0.00000
NAKU115B AKU110       0 0        0.00000 0.00000 0.00000 0.00000
NAKZO 5A AKZO Emmen 0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -28.000 10.5000 -21.000                               F
NAKZO 5B AKZO Emmen 0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -28.000 10.5000 -21.000                               F
NALR153A ALR150       0 0        10.9297 0.00000 0.00000 0.00000
NALR153B ALR150       0 0        14.6656 0.00000 0.00000 0.00000
NAMLD 5A AMLD11       0 0        20.8208 0.00000 0.00000 0.00000
NAMLM 5A AMLM11       0 0        11.8432 -1.9724 0.00000 0.00000
NAMLM 5B AMLM11       0 0        15.6742 1.17600 0.00000 0.00000
NAMLT 5A AMLT11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLT 5B AMLT11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLU 5A AMLU11       0 0        0.00000 0.19301 0.00000 0.00000
NAMLU 5B AMLU11       0 0        13.9506 -0.5056 0.00000 0.00000
NAMV153A AMV150       0 0        73.9774 0.00000 0.00000 0.00000
NAMV153B AMV150       0 0        32.4713 0.00000 0.00000 0.00000
NAP1503A AP150        0 0        42.6603 0.00000 0.00000 0.00000
NAP1503B AP150        0 0        20.4972 0.00000 0.00000 0.00000
NAPD153A APD150       0 0        20.6935 0.00000 0.00000 0.00000
NAPD153B APD150       0 0        23.3932 0.00000 0.00000 0.00000
NAPL1531 APL150       0 0        8.82925 0.00000 0.00000 0.00000
NAPL153A APL150       0 0        48.7384 0.00000 0.00000 0.00000
NAPL153B APL150       0 0        0.00000 0.00000 0.00000 0.00000
NARI1531 ARI150       0 0        0.00000 0.00000 0.00000 0.00000
NARI153A ARI150       0 0        26.3814 0.00000 0.00000 0.00000
NARI153B ARI150       0 0        0.00000 0.00000 0.00000 0.00000
NARI153C ARI150       0 0        0.00000 0.00000 0.00000 0.00000
NARI153D ARI150       0 0        0.00000 0.00000 0.00000 0.00000
NARI153E ARI150       0 0        -1.4210 0.00000 0.00000 0.00000
NBBS153A BBS150       0 0        8.23814 -1.0213 0.00000 0.00000
NBCO153A BCO150       0 0        0.00000 0.00000 0.00000 0.00000
NBCO153B BCO150       0 0        13.5791 0.00000 0.00000 0.00000
NBD15031 BD150        0 0        0.00000 0.00000 0.00000 0.00000
NBD1503A BD150        0 0        24.8534 -3.4415 0.00000 0.00000
NBD1503B BD150        0 0        28.1326 -7.2102 0.00000 0.00000
NBD1503C BD150        0 0        0.00000 0.00000 0.00000 0.00000
NBDL153A BDL150       0 0        0.00000 0.00000 0.00000 0.00000
NBEC 151 BEC 110      0 0        0.00000 0.00000 0.00000 0.00000
NBEEK 3A BEEK15       0 0        0.00000 0.00000 0.00000 0.00000
NBEEK 3B BEEK15       0 0        13.7345 -3.0521 0.00000 0.00000
NBEEK 3C BEEK15       0 0        0.00000 0.00000 0.00000 0.00000
NBELF 3A BELF15       0 0        17.7870 -2.2223 0.00000 0.00000
NBELF 3B BELF15       0 0        0.00000 -1.6714 0.00000 0.00000
NBELF 3C BELF15       0 0        0.00000 0.00000 0.00000 0.00000
NBGM0221 BGM020       0 0        0.00000 0.00000 0.00000 0.00000
NBGM022A BGM020       0 0        0.00000 0.00000 0.00000 0.00000
NBGM1150 BGM110       0 0        -1.3370 0.00000 0.00000 0.00000
NBGM1151 BGM110       0 0        28.5298 0.00000 0.00000 0.00000
NBGM222A BGM220       0 0        0.00000 0.00000 0.00000 0.00000
NBGM222B BGM220       0 0        0.00000 0.00000 0.00000 0.00000
NBGM222S              0 0        0.00000 0.00000 0.00000 0.00000
NBGM222T              0 0        0.00000 0.00000 0.00000 0.00000
NBGMR 5A BGMR11       0 0        6.45166 0.00000 0.00000 0.00000
NBGMR 5B BGMR11       0 0        9.55003 0.00000 0.00000 0.00000
NBKK-510 Breukelen Ko 0 0        0.00000 0.00000 0.00000 0.00000
NBKK153B BKK150       0 0        0.00000 0.00000 0.00000 0.00000
NBKK381A BKK380       0 0        0.00000 0.00000 0.00000 0.00000
NBKK381S              0 0        0.00000 0.00000 0.00000 0.00000
NBKL153A BKL150       0 0        14.0301 0.00000 0.00000 0.00000
NBKL153B BKL150       0 0        0.65419 0.00000 0.00000 0.00000
NBKZ1531 BKZ150       0 0        10.6750 0.00000 0.00000 0.00000
NBL1105A BL110        0 0        10.6108 0.00000 0.00000 0.00000
NBL1105B BL110        0 0        0.00000 0.00000 0.00000 0.00000
NBLER 31 BLER15       0 0        0.00000 0.00000 0.00000 0.00000
NBLER 32 BLER15       0 0        0.00000 0.00000 0.00000 0.00000
NBLER 33 BLER15       0 0        0.00000 0.00000 0.00000 0.00000
NBLER 34 BLER15       0 0        22.1456 0.00000 0.00000 0.00000
NBLER 35 BLER15       0 0        0.00000 0.00000 0.00000 0.00000
NBLER 36 BLER15       0 0        20.5720 0.00000 0.00000 0.00000
NBLER 3H BLER15       0 0        0.00000 0.00000 0.00000 0.00000
NBMR-510 Boxmeer 050  0 0        0.00000 0.00000 0.00000 0.00000
NBMR1531 BMR150       0 0        0.00000 0.00000 0.00000 0.00000
NBMR153A BMR150       0 0        0.00000 0.00000 0.00000 0.00000
NBMR381A BMR380       0 0        0.00000 0.00000 0.00000 0.00000
NBMR381S              0 0        0.00000 0.00000 0.00000 0.00000
NBN15031 BN150        0 0        -2.6367 0.00000 0.00000 0.00000
NBOEK 3A BOEK15       0 0        10.7287 0.88572 0.00000 0.00000
NBOEK 3B BOEK15       0 0        -20.790 -1.9629 0.00000 0.00000
NBORN 3A BORN15       0 0        21.3640 0.23008 0.00000 0.00000
NBORN 3B BORN15       0 0        0.00000 0.00000 0.00000 0.00000
NBOZ153A BOZ150       0 0        10.7579 0.60676 0.00000 0.00000
NBOZ153B BOZ150       0 0        25.5083 6.98625 0.00000 0.00000
NBSDL 3A BSDL15       0 0        0.00000 0.00000 0.00000 0.00000
NBSDL 3B BSDL15       0 0        0.00000 0.00000 0.00000 0.00000
NBSL-510 Borssele 050 0 0        0.00000 0.00000 0.00000 0.00000
NBSL-511 Borssele 050 0 0        0.00000 0.00000 0.00000 0.00000
NBSL-512 Borssele 050 0 0        0.00015 99.4647 0.00000 0.00000
NBSL1531 BSL150       0 0        0.00000 0.00000 0.00000 0.00000
NBSL153A BSL150       0 0        -3.7100 0.00000 0.00000 0.00000
NBSL153B BSL150       0 0        52.4659 0.00000 0.00000 0.00000
NBSL3810 BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL381A BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL381B BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL381C BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL381D BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL381S              0 0        0.00000 0.00000 0.00000 0.00000
NBSL381T              0 0        0.00000 0.00000 0.00000 0.00000
NBSL381U              0 0        0.00000 0.00000 0.00000 0.00000
NBSTN131 BSTN15       0 0        6.86602 0.27924 0.00000 0.00000
NBSTN132 BSTN15       0 0        6.86597 0.27885 0.00000 0.00000
NBT15031 BT150        0 0        0.00000 0.00000 0.00000 0.00000
NBT1503A BT150        0 0        19.5089 -5.7935 0.00000 0.00000
NBT1503B BT150        0 0        0.00000 0.00000 0.00000 0.00000
NBT1503C BT150        0 0        20.1094 -9.7104 0.00000 0.00000
NBT1503D BT150        0 0        0.00000 0.00000 0.00000 0.00000
NBT1503E BT150        0 0        0.00000 0.00000 0.00000 0.00000
NBTL1531 BTL150       0 0        0.00000 0.00000 0.00000 0.00000
NBTL153A BTL150       0 0        46.7747 35.5255 0.00000 0.00000
NBTL153B BTL150       0 0        213.488 34.9616 0.00000 0.00000
NBUGG 3A BUGG15       0 0        25.1280 -3.1115 0.00000 0.00000
NBUGG 3B BUGG15       0 0        0.00000 0.00000 0.00000 0.00000
NBUGG 3C BUGG15       0 0        0.00000 0.00000 0.00000 0.00000
NBUGG 3D BUGG15       0 0        0.00000 0.00000 0.00000 0.00000
NBUGG 3E BUGG15       0 0        0.00000 0.00000 0.00000 0.00000
NBUGG 3F BUGG15       0 0        0.00000 -2.7915 0.00000 0.00000
NBVW-510 Beverwijk 05 0 0        0.00000 99.3924 0.00000 0.00000
NBVW-511 Beverwijk 05 0 0        0.00000 99.3980 0.00000 0.00000
NBVW153A BVW150       0 0        0.00000 0.00000 0.00000 0.00000
NBVW153B BVW150       0 0        0.00000 0.00000 0.00000 0.00000
NBVW3810 BVW380       0 0        0.00000 0.00000 0.00000 0.00000
NBVW3811 BVW380       0 0        0.00000 0.00000 0.00000 0.00000
NBVW381A BVW380       0 0        0.00000 0.00000 0.00000 0.00000
NBVW381B BVW380       0 0        0.00000 0.00000 0.00000 0.00000
NBVW381S              0 0        0.00000 0.00000 0.00000 0.00000
NBVW381T              0 0        0.00000 0.00000 0.00000 0.00000
NBWK-510 Bleiswijk 05 0 0        0.00000 101.085 0.00000 0.00000
NBWK-511 Bleiswijk 05 0 0        0.00000 101.064 0.00000 0.00000
NBWK-512 Bleiswijk 05 0 0        0.00000 101.092 0.00000 0.00000
NBWK3810 BWK380       0 0        0.00000 0.00000 0.00000 0.00000
NBWK3811 BWK380       0 0        0.00000 0.00000 0.00000 0.00000
NBWK381A BWK380       0 0        0.00000 0.00000 0.00000 0.00000
NBWK381B BWK380       0 0        0.00000 0.00000 0.00000 0.00000
NBWK381S              0 0        0.00000 0.00000 0.00000 0.00000
NBWK381T              0 0        0.00000 0.00000 0.00000 0.00000
NBWK381U              0 0        0.00000 0.00000 0.00000 0.00000
NBWK3830 BWK380       0 0        0.00000 0.00000 0.00000 0.00000
NBWK3831 BWK380       0 0        0.00000 0.00000 0.00000 0.00000
NBWK3832 BWK380       0 0        0.00000 0.00000 0.00000 0.00000
NBXT1530 BXT150       0 0        0.00000 0.00000 0.00000 0.00000
NBXT1532 BXT150       0 0        8.92971 0.00000 0.00000 0.00000
NBXT153A BXT150       0 0        0.00000 0.00000 0.00000 0.00000
NBZ1503A BZ150        0 0        18.3255 0.00000 0.00000 0.00000
NBZ1503B BZ150        0 0        12.1610 0.00000 0.00000 0.00000
NCCCT11  RWE 380kV Cl 0 0        0.00000 0.00000 0.00000 0.00000
NCCCT21  RWE 380kV Cl 0 0        0.00000 0.00000 0.00000 0.00000
NCCCT31  RWE 380kV Cl 0 0        0.00000 0.00000 0.00000 0.00000
NCFE381A CFE380       0 0        0.00000 0.00000 0.00000 0.00000
NCFE381C CFE380       0 0        0.70623 171.614 0.00000 0.00000
NCLF153A CLF150       0 0        4.60621 0.00000 0.00000 0.00000
NCLF153B CLF150       0 0        0.00000 0.00000 0.00000 0.00000
NCST-510 Crayestein 0 0 0        0.00000 0.00000 0.00000 0.00000
NCST-511 Crayestein 0 0 0        0.00000 102.704 0.00000 0.00000
NCST1531 CST150       0 0        0.00000 0.00000 0.00000 0.00000
NCST1532 CST150       0 0        0.00000 0.00000 0.00000 0.00000
NCST1533 CST150       0 0        0.00000 0.00000 0.00000 0.00000
NCST381A CST380       0 0        0.00000 0.00000 0.00000 0.00000
NCST381B CST380       0 0        0.00000 0.00000 0.00000 0.00000
NCST381S              0 0        0.00000 0.00000 0.00000 0.00000
NCST381T              0 0        0.00000 0.00000 0.00000 0.00000
NCU15030 CU150        0 0        0.00000 0.00000 0.00000 0.00000
NCU15031 CU150        0 0        0.00000 0.00000 0.00000 0.00000
NCU1503A CU150        0 0        16.2088 0.19527 0.00000 0.00000
NCVD1151 CVD110       0 0        0.00000 0.00000 0.00000 0.00000
NCVD115A CVD110       0 0        -2.3017 0.00000 0.00000 0.00000
NCVD115B CVD110       0 0        1.33297 0.00000 0.00000 0.00000
NCVDE151 CVDE11       0 0        0.00000 0.00000 0.00000 0.00000
NDAL153A DAL150       0 0        17.0296 0.20201 0.00000 0.00000
NDAL153B DAL150       0 0        0.04168 0.20211 0.00000 0.00000
NDB1503A DB150        0 0        43.7491 -0.8118 0.00000 0.00000
NDB1503B DB150        0 0        0.00000 0.00000 0.00000 0.00000
NDDM153A DDM150       0 0        17.9786 17.0574 0.00000 0.00000
NDDM153B DDM150       0 0        23.1187 37.6184 0.00000 0.00000
NDDV1151 DDV110       0 0        0.00000 0.00000 0.00000 0.00000
NDDV115A DDV110       0 0        -2.5920 0.00000 0.00000 0.00000
NDDZ153A DDZ150       0 0        21.9855 0.00000 0.00000 0.00000
NDDZ153B DDZ150       0 0        21.8336 0.00000 0.00000 0.00000
NDDZ5031 DDZ50        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -51.000 20.0000 -20.000                               F
NDE15030 DE150        0 0        63.1412 -0.2122 0.00000 0.00000
NDE15031 DE150        0 0        0.00000 0.00000 0.00000 0.00000
NDE15032 DE150        0 0        0.00000 0.00000 0.00000 0.00000
NDE15033 DE150        0 0        0.00000 0.00000 0.00000 0.00000
NDE1503A DE150        0 0        0.00000 0.00000 0.00000 0.00000
NDE1503B DE150        0 0        30.4549 0.00000 0.00000 0.00000
NDES222W DES220       0 0        0.07831 0.33920 0.00000 0.00000
NDES222Z DES220       0 0        0.07832 0.33920 0.00000 0.00000
NDIM-510 DIM050       0 0        0.00000 90.3402 0.00000 0.00000
NDIM-512 DIM050       0 0        0.00000 46.9372 0.00000 0.00000
NDIM-513 DIM050       0 0        0.00000 0.00000 0.00000 0.00000
NDIM0513 DIM050       0 0        0.00000 90.4772 0.00000 0.00000
NDIM153A DIM150       0 0        0.00000 0.00000 0.00000 0.00000
NDIM153B DIM150       0 0        0.00000 0.00000 0.00000 0.00000
NDIM153D DIM150       0 0        0.00000 0.00000 0.00000 0.00000
NDIM153E DIM150       0 0        0.00000 0.00000 0.00000 0.00000
NDIM153F DIM150       0 0        0.00000 0.00000 0.00000 0.00000
NDIM153G DIM150       0 0        0.00000 0.00000 0.00000 0.00000
NDIM3810 DIM380       0 0        0.00000 0.00000 0.00000 0.00000
NDIM3811 DIM380       0 0        0.00000 0.00000 0.00000 0.00000
NDIM3812 DIM380       0 0        0.00000 0.00000 0.00000 0.00000
NDIM381A DIM380       0 0        0.00000 0.00000 0.00000 0.00000
NDIM381B DIM380       0 0        0.00000 0.00000 0.00000 0.00000
NDIM381F DIM380       0 0        0.00000 0.00000 0.00000 0.00000
NDIM381G DIM380       0 0        0.00000 0.00000 0.00000 0.00000
NDIM381H DIM380       0 0        0.00000 0.00000 0.00000 0.00000
NDIM381I DIM380       0 0        0.00000 0.00000 0.00000 0.00000
NDIM381K DIM380       0 0        0.00000 0.00000 0.00000 0.00000
NDIM381L DIM380       0 0        0.00000 0.00000 0.00000 0.00000
NDIM381N DIM380       0 0        0.00000 0.00000 0.00000 0.00000
NDIM381S              0 0        0.00000 0.00000 0.00000 0.00000
NDIM381T              0 0        0.00000 0.00000 0.00000 0.00000
NDIM381U              0 0        0.00000 0.00000 0.00000 0.00000
NDIM381V              0 0        0.00000 0.00000 0.00000 0.00000
NDK11051 DK110        0 0        24.1175 0.00000 0.00000 0.00000
NDKG3810 DKG380       0 0        0.00000 0.00000 0.00000 0.00000
NDKG3811 DKG380       0 0        0.00000 0.00000 0.00000 0.00000
NDKG3812 DKG380       0 0        0.00000 0.00000 0.00000 0.00000
NDKG381A DKG380       0 0        0.00000 0.00000 0.00000 0.00000
NDKG381B DKG380       0 0        0.00000 0.00000 0.00000 0.00000
NDLR153A DLR150       0 0        7.96011 0.00000 0.00000 0.00000
NDLR153B DLR150       0 0        14.9424 0.00000 0.00000 0.00000
NDMT341  DIM380       0 0        0.00000 0.00000 0.00000 0.00000
NDNO1531 DNO150       0 0        0.00000 0.00000 -221.66 0.00000                                                               F
NDNT153A DNT150       0 0        -21.829 0.00000 0.00000 0.00000
NDNT153B DNT150       0 0        -31.287 0.00000 0.00000 0.00000
NDOD-510 Dodewaard 05 0 0        0.00000 91.3999 0.00000 0.00000
NDOD-511 Dodewaard 05 0 0        0.00000 42.5031 0.00000 0.00000
NDOD-512 Dodewaard 05 0 0        0.00000 90.5862 0.00000 0.00000
NDOD1531 DOD150       0 0        0.00000 0.00000 0.00000 0.00000
NDOD153A DOD150       0 0        17.2992 0.13590 0.00000 0.00000
NDOD153B DOD150       0 0        8.24807 0.13974 0.00000 0.00000
NDOD3810 DOD380       0 0        0.00000 0.00000 0.00000 0.00000
NDOD381A DOD380       0 0        0.00000 0.00000 0.00000 0.00000
NDOD381B DOD380       0 0        0.00000 0.00000 0.00000 0.00000
NDOD381S              0 0        0.00000 0.00000 0.00000 0.00000
NDOD381T              0 0        0.00000 0.00000 0.00000 0.00000
NDOD381U              0 0        0.00000 0.00000 0.00000 0.00000
NDRT153A DRT150       0 0        0.00000 0.00000 0.00000 0.00000
NDRT153B DRT150       0 0        10.3117 0.00000 0.00000 0.00000
NDTC-510 LGK050       0 0        0.00000 95.3452 0.00000 0.00000
NDTC-511 LGK050       0 0        0.00000 96.1979 0.00000 0.00000
NDTC153A DTC150       0 0        0.00000 0.00000 0.00000 0.00000
NDTC153B DTC150       0 0        36.2247 0.00000 0.00000 0.00000
NDTC381A DTC380       0 0        0.00000 0.00000 0.00000 0.00000
NDTC381B DTC380       0 0        0.00000 0.00000 0.00000 0.00000
NDTC381S              0 0        0.00000 0.00000 0.00000 0.00000
NDTC381T              0 0        0.00000 0.00000 0.00000 0.00000
NDTH1531 DTH150       0 0        0.87498 0.00000 0.00000 0.00000
NDTN1150 DTN110       0 0        12.3338 0.00000 0.00000 0.00000
NDTN1151 DTN110       0 0        17.0347 0.00000 0.00000 0.00000
NDTO153A DTO150       0 0        -42.692 0.00000 0.00000 0.00000
NDVTB 5A DVTB11       0 0        0.00818 0.00000 0.00000 0.00000
NDVTB 5B DVTB11       0 0        27.1291 0.00000 0.00000 0.00000
NDVTP 5A DVTP11       0 0        14.3899 0.00000 0.00000 0.00000
NDVTP 5B DVTP11       0 0        0.00000 -4.0511 0.00000 0.00000
NDWL1531 DWL150       0 0        4.66696 0.00000 0.00000 0.00000
NDZG115  DZG110       0 0        0.00000 0.00000 0.00000 0.00000
NDZO222A DZO220       0 0        0.00000 0.00000 0.00000 0.00000
NDZO222B DZO220       0 0        0.65419 0.00000 0.00000 0.00000
NDZS115A DZS110       0 0        0.00000 0.00000 0.00000 0.00000
NDZW115A DZW110       0 0        0.00000 0.00000 0.00000 0.00000
NDZW115B DZW110       0 0        0.00000 0.00000 0.00000 0.00000
NEBG115A EBG110       0 0        0.00000 0.00000 0.00000 0.00000
NEBG115B EBG110       0 0        8.71360 0.00000 0.00000 0.00000
NEBK113A EBK150       0 0        24.8209 0.00000 0.00000 0.00000
NEC30A1  EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEC31A1  EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEC3CA2  EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEC4CA2  EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEC5CA2  EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEC6CA1  EC-6         0 0        0.00000 0.00000 0.00000 0.00000
NEC7CA1  EC-7         0 0        0.00000 0.00000 0.00000 0.00000
NECL N51 ECL Netwerk  0 0        0.00000 0.00000 0.00000 0.00000
NEDC3811 EDC380       0 0        0.00000 0.00000 0.00000 0.00000
NEDC381A EDC380       0 0        0.00000 0.00000 0.00000 0.00000
NEDC381B EDC380       0 0        0.00000 0.00000 0.00000 0.00000
NEDC381C EDC380       0 0        0.00000 0.00000 0.00000 0.00000
NEDC381D EDC380       0 0        0.00000 0.00000 0.00000 0.00000
NEDC381E EDC380       0 0        0.00000 0.00000 0.00000 0.00000
NEDC381F EDC380       0 0        0.00000 0.00000 0.00000 0.00000
NEDE153A EDE150       0 0        9.21475 0.00000 0.00000 0.00000
NEDE153B EDE150       0 0        41.8869 0.00000 0.00000 0.00000
NEEM-510 Eemshaven 05 0 0        0.00000 70.6208 0.00000 0.00000
NEEM-511 Eemshaven 05 0 0        0.00000 70.7585 0.00000 0.00000
NEEM-512 Eemshaven 05 0 0        0.00000 70.8148 0.00000 0.00000
NEEM1151 EEM110       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2220 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2221 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2222 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2223 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2224 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2225 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2226 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2227 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2228 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2229 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM222A EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM222B EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM222I EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM222J EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3810 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3811 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3812 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3813 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3814 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3815 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3816 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3817 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3818 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3819 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM381A EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM381B EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM381C EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM381D EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM381E EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM381S              0 0        0.00000 0.00000 0.00000 0.00000
NEEM381T              0 0        0.00000 0.00000 0.00000 0.00000
NEEM381U              0 0        0.00000 0.00000 0.00000 0.00000
NEGEN_10 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NEGEN_11 Enecogen 380 0 2 402.80 0.00000 0.00000 -8.6281 18.8692 0.00000 -450.00 200.000 -350.00                               F
NEGEN_12 Enecogen 380 0 2 402.80 0.00000 0.00000 -8.6281 18.8692 0.00000 -450.00 200.000 -350.00                               F
NEHA2220 EHA220       0 0        10.9417 1.38465 0.00000 0.00000
NEHA2221 EHA220       0 0        0.00000 0.00000 -8.7585 1.34311                                                               F
NEHM1150 EHM110       0 0        -25.937 0.00000 0.00000 0.00000
NEHM1151 EHM110       0 0        -33.242 0.00000 0.00000 0.00000
NEHM1152 EHM110       0 0        0.00000 0.00000 0.00000 0.00000
NEHM1153 EHM110       0 0        0.00000 0.00000 0.00000 0.00000
NEHV-510 Eindhoven 05 0 0        0.00000 0.00000 0.00000 0.00000
NEHV-511 Eindhoven 05 0 0        0.00000 0.00000 0.00000 0.00000
NEHV-512 Eindhoven 05 0 0        0.00000 0.00000 0.00000 0.00000
NEHV-513 Eindhoven 05 0 0        0.00000 0.00000 0.00000 0.00000
NEHV381A EHV380       0 0        0.00000 0.00000 0.00000 0.00000
NEHV381B EHV380       0 0        0.00000 0.00000 0.00000 0.00000
NEHV381S              0 0        0.00000 0.00000 0.00000 0.00000
NEHV381T              0 0        0.00000 0.00000 0.00000 0.00000
NEHV381U              0 0        0.00000 0.00000 0.00000 0.00000
NEHV381V              0 0        0.00000 0.00000 0.00000 0.00000
NEHVN 3A EHVN15       0 0        21.1865 0.00000 0.00000 0.00000
NEHVN 3B EHVN15       0 0        24.7238 7.01903 0.00000 0.00000
NEHVN 3C EHVN15       0 0        0.00000 0.00000 0.00000 0.00000
NEHVN13A EHVN15       0 0        0.00000 0.00000 0.00000 0.00000
NEHVO 3A EHVO15       0 0        54.0491 -7.3081 0.00000 0.00000
NEHVO 3B EHVO15       0 0        10.2708 -1.2999 0.00000 0.00000
NEHVW 3A EHVW15       0 0        36.2959 0.00000 0.00000 0.00000
NEHVW 3B EHVW15       0 0        0.00000 0.20601 0.00000 0.00000
NEHVZ 3A EHVZ15       0 0        8.31991 -6.4693 0.00000 0.00000
NEHVZ 3B EHVZ15       0 0        55.0899 8.17484 0.00000 0.00000
NEHVZ 3C EHVZ15       0 0        0.00000 0.00000 0.00000 0.00000
NELT153A ELT150       0 0        9.28251 0.00000 0.00000 0.00000
NELT153B ELT150       0 0        12.5922 0.00000 0.00000 0.00000
NEMR1531 EMR150       0 0        14.8104 0.00000 0.00000 0.00000
NEMW115A EMW110       0 0        -15.720 -2.2754 0.00000 0.00000
NEMW115B EMW110       0 0        13.9623 0.00000 0.00000 0.00000
NEMZ1150 EMZ110       0 0        11.8782 0.00000 0.00000 0.00000
NEMZ1151 EMZ110       0 0        20.1000 0.00000 0.00000 0.00000
NENECO31 Eneco Lage W 0 0        0.00000 0.00000 0.00000 0.00000
NENS-510 Ens 050      0 0        0.06352 75.6234 0.00000 0.00000
NENS-511 Ens 050      0 0        0.00000 68.5052 0.00000 0.00000
NENS-512 Ens 050      0 0        0.00000 67.9072 0.00000 0.00000
NENS-513 Ens 050      0 0        0.00000 71.5062 0.00000 0.00000
NENS-514 Ens 050      0 0        0.00000 71.5113 0.00000 0.00000
NENS-515 Ens 050      0 0        0.00000 71.5177 0.00000 0.00000
NENS1150 ENS110       0 0        0.00000 0.00000 0.00000 0.00000
NENS1151 ENS110       0 0        0.00000 0.00000 0.00000 0.00000
NENS222A ENS220       0 0        0.00000 0.00000 0.00000 0.00000
NENS222B ENS220       0 0        0.00000 0.00000 0.00000 0.00000
NENS3811 ENS380       0 0        0.00000 0.00000 0.00000 0.00000
NENS381A ENS380       0 0        0.00000 0.00000 0.00000 0.00000
NENS381B ENS380       0 0        0.00000 0.00000 0.00000 0.00000
NENS381S              0 0        0.00000 0.00000 0.00000 0.00000
NENS381T              0 0        0.00000 0.00000 0.00000 0.00000
NENS381U              0 0        0.00000 0.00000 0.00000 0.00000
NENS381V              0 0        0.00000 0.00000 0.00000 0.00000
NENS381W              0 0        0.00000 0.00000 0.00000 0.00000
NENS381X              0 0        0.00000 0.00000 0.00000 0.00000
NEOS3810 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS3811 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS3812 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS3813 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS3814 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS3815 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS3818 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS3819 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS381A EOS380       0 0        0.70641 171.659 0.00000 0.00000
NEOS381B EOS380       0 0        0.70641 171.659 0.00000 0.00000
NEOS381I EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS381J EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NERD153A ERD150       0 0        21.1397 2.42058 0.00000 0.00000
NERD153B ERD150       0 0        49.4697 10.3513 0.00000 0.00000
NERP1530 ERP150       0 0        0.00000 0.00000 0.00000 0.00000
NERP1531 ERP150       0 0        0.00000 0.00000 0.00000 0.00000
NERP1532 ERP150       0 0        0.00000 0.00000 0.00000 0.00000
NERP153A ERP150       0 0        13.3070 8.46619 0.00000 0.00000
NERP153B ERP150       0 0        15.6422 25.9213 0.00000 0.00000
NESDH 5A ESDH11       0 0        21.3080 0.48355 0.00000 0.00000
NESDH 5B ESDH11       0 0        0.00000 0.00000 0.00000 0.00000
NESDM 5A ESDM11       0 0        0.00000 0.85724 0.00000 0.00000
NESDM 5B ESDM11       0 0        11.8619 0.00000 0.00000 0.00000
NESDV 5A ESDV11       0 0        13.7310 0.00000 0.00000 0.00000
NESDW 5A ESDW11       0 0        12.3782 -2.3448 0.00000 0.00000
NESDW 5B ESDW11       0 0        0.00000 0.00000 0.00000 0.00000
NETN1530 ETN150       0 0        -22.625 7.99395 0.00000 0.00000
NETN1531 ETN150       0 0        0.00000 0.00000 0.00000 0.00000
NETN153A ETN150       0 0        0.00000 0.00000 0.00000 0.00000
NETN153B ETN150       0 0        0.00000 0.00000 0.00000 0.00000
NETN153C ETN150       0 0        0.00000 0.00000 0.00000 0.00000
NETN153D ETN150       0 0        0.00000 0.00000 0.00000 0.00000
NEVEMW3  EHVO15       0 0        0.00000 0.00000 0.00000 0.00000
NEVEMZ3  EHVO15       0 0        0.00000 0.00000 0.00000 0.00000
NFLT-41  LLS380       0 0        0.00000 0.00000 0.00000 0.00000
NGASUN51 Gasunie Munt 0 0        2.68482 -0.0071 0.00000 0.00000
NGASUN52 Gasunie Munt 0 0        2.56537 0.00000 -0.0015 0.00714                                                               F
NGD15030 GD150        0 0        47.6859 2.35128 0.00000 0.00000
NGD15031 GD150        0 0        0.00000 0.00000 0.00000 0.00000
NGD1503A GD150        0 0        23.0135 -31.282 0.00000 0.00000
NGD1503B GD150        0 0        0.00000 0.00000 0.00000 0.00000
NGEERT12 Geertruidenb 0 0        0.00000 0.00000 0.00000 0.00000
NGENN 3A GENN15       0 0        0.00000 7.44614 0.00000 0.00000
NGENN 3B GENN15       0 0        0.00000 0.00000 0.00000 0.00000
NGENN131 GENN15       0 0        17.4097 0.00000 0.00000 0.00000
NGK1105A GK110        0 0        0.19743 0.00000 0.00000 0.00000
NGK1105B GK110        0 0        7.47531 0.00000 0.00000 0.00000
NGLTK 5A GLTK11       0 0        -5.1780 0.00000 0.00000 0.00000
NGLTK 5B GLTK11       0 0        -9.3499 0.51378 0.00000 0.00000
NGNBH 5A GNBH11       0 0        9.05705 -2.6660 0.00000 0.00000
NGNBH 5B GNBH11       0 0        16.8162 -2.8600 0.00000 0.00000
NGNBS 5A GNBS11       0 0        13.2077 -2.1347 0.00000 0.00000
NGNBS 5B GNBS11       0 0        0.00000 0.00000 0.00000 0.00000
NGNHK 5A GNHK11       0 0        16.4833 -2.4136 0.00000 0.00000
NGNHK 5B GNHK11       0 0        10.5979 -1.3337 0.00000 0.00000
NGNHU 5A GNHU11       0 0        0.00000 0.00000 0.00000 0.00000
NGNHU 5B GNHU11       0 0        10.4519 0.00000 0.00000 0.00000
NGNHU151 GNHU11       0 0        0.00000 0.00000 0.00000 0.00000
NGO1105A GO110        0 0        0.00000 0.00000 0.00000 0.00000
NGO1105B GO110        0 0        14.1551 -5.0124 0.00000 0.00000
NGRD1150 GRD110       0 0        5.02209 0.00000 0.00000 0.00000
NGRD1151 GRD110       0 0        5.08400 0.00000 0.00000 0.00000
NGRTH 3A GRTH15       0 0        0.00000 0.00000 0.00000 0.00000
NGRTH 3B GRTH15       0 0        251.750 0.00000 0.00000 0.00000
NGSP-R30 GSP-RLL(M110 0 0        0.00000 0.00000 0.00000 0.00000
NGSP-R31 GSP-RLL(M110 0 0        0.00000 0.00000 0.00000 0.00000
NGSP1530 GSP150       0 0        0.00000 0.00000 0.00000 0.00000
NGSP1531 GSP150       0 0        0.00000 0.00000 0.00000 0.00000
NGSP1532 GSP150       0 0        0.00000 0.00000 0.00000 0.00000
NGSP1533 GSP150       0 0        8.96009 0.44508 0.00000 0.00000
NGSP1534 GSP150       0 0        0.00000 0.00000 -68.152 0.00000 0.00000 -150.00 187.500 -187.50                               F
NGSP153A GSP150       0 0        34.9292 5.98291 0.00000 0.00000
NGSP153B GSP150       0 0        0.00000 0.00000 0.00000 0.00000
NGT--510 Geertruidenb 0 0        0.00000 80.2073 0.00000 0.00000
NGT15031 GT150        0 0        0.00000 0.00000 0.00000 0.00000
NGT1503A GT150        0 0        3.86557 -0.7381 0.00000 0.00000
NGT1503B GT150        0 0        5.40876 -1.4712 0.00000 0.00000
NGT1503C GT150        0 0        17.1223 -2.4584 0.00000 0.00000
NGT3801A GT380        0 0        0.00000 0.00000 0.00000 0.00000
NGT3801B GT380        0 0        0.00000 0.00000 0.00000 0.00000
NGT3801S              0 0        0.00000 0.00000 0.00000 0.00000
NGT3801T              0 0        0.00000 0.00000 0.00000 0.00000
NGV15030 GV150        0 0        12.0675 -1.6204 0.00000 0.00000
NGV15031 GV150        0 0        0.00000 0.00000 0.00000 0.00000
NGV1503A GV150        0 0        12.9670 -1.6527 0.00000 0.00000
NGVL1530 GVL150       0 0        0.00000 0.00000 0.00000 0.00000
NGVL1531 GVL150       0 0        0.00000 0.00000 0.00000 0.00000
NGVL153A GVL150       0 0        -17.184 0.00000 0.00000 0.00000
NGVL153B GVL150       0 0        -40.235 0.00000 0.00000 0.00000
NGVT1531 GVT150       0 0        23.7845 0.00000 0.00000 0.00000
NGVT153A GVT150       0 0        8.71476 0.00000 0.00000 0.00000
NGVT2 30 GVT2         0 0        0.00000 0.00000 0.00000 0.00000
NGVT2 31 GVT2         0 0        0.00000 0.00000 0.00000 0.00000
NGVT2 3A GVT2         0 0        0.00000 0.00000 0.00000 0.00000
NGVT2 3B GVT2         0 0        0.00000 0.00000 0.00000 0.00000
NGVT2-30 R1087 Z      0 0        0.00000 0.00000 0.00000 0.00000
NGVT2-3N R1087 W      0 0        0.00000 0.00000 0.00000 0.00000
NHBG115A HBG110       0 0        0.00000 0.00000 0.00000 0.00000
NHBG115B HBG110       0 0        12.6084 -0.0609 0.00000 0.00000
NHBY1151 HBY110       0 0        -18.609 0.00000 0.00000 0.00000
NHCL115A HCL110       0 0        0.00000 0.00000 0.00000 0.00000
NHCL115B HCL110       0 0        0.00000 0.00000 0.00000 0.00000
NHD1503A HD150        0 0        55.5560 0.00000 0.00000 0.00000
NHD1503B HD150        0 0        32.7656 0.00000 0.00000 0.00000
NHDB115A HDB110       0 0        20.6961 0.00000 0.00000 0.00000
NHDB115B HDB110       0 0        0.00000 0.00000 0.00000 0.00000
NHELD 3A HELD15       0 0        10.9998 -5.3342 0.00000 0.00000
NHELD 3B HELD15       0 0        -51.701 -5.4509 0.00000 0.00000
NHELD 3C HELD15       0 0        0.00000 0.00000 0.00000 0.00000
NHGL381A HGL380       0 0        0.00000 0.00000 0.00000 0.00000
NHGL381B HGL380       0 0        0.00000 0.00000 0.00000 0.00000
NHGLA151 HGLA11       0 0        0.00000 0.00000 0.00000 0.00000
NHGLA152 HGLA11       0 0        0.00000 0.00000 0.00000 0.00000
NHGLB 5A HGLB11       0 0        13.4133 0.07175 0.00000 0.00000
NHGLB 5B HGLB11       0 0        0.00000 0.00000 0.00000 0.00000
NHGLO 5A HGLO11       0 0        0.00000 0.00000 0.00000 0.00000
NHGLO 5B HGLO11       0 0        0.00000 0.00000 0.00000 0.00000
NHGLO 5C HGLO11       0 0        0.00000 0.00000 0.00000 0.00000
NHGLS151 HGLS11       0 0        0.00000 0.00000 -9.1937 0.28597                                                               F
NHGLS152 HGLS11       0 0        0.00000 0.00000 0.00000 0.00000
NHGLW 5A HGLW11       0 0        30.6138 0.00000 0.00000 0.00000
NHGLW 5B HGLW11       0 0        0.00000 0.00000 0.00000 0.00000
NHGV115A HGV110       0 0        41.1533 0.00000 0.00000 0.00000
NHGV115B HGV110       0 0        -0.0010 0.00000 0.00000 0.00000
NHK1503A HK150        0 0        44.1112 0.00000 0.00000 0.00000
NHK1503B HK150        0 0        20.2647 0.00000 0.00000 0.00000
NHMM153A HMM150       0 0        -12.589 0.00000 0.00000 0.00000
NHMM153B HMM150       0 0        19.5021 0.00000 0.00000 0.00000
NHMO153A HMO150       0 0        19.1655 3.02538 0.00000 0.00000
NHMO153B HMO150       0 0        14.0840 -3.4772 0.00000 0.00000
NHMZ153A HMZ150       0 0        26.0462 0.00000 0.00000 0.00000
NHMZ153B HMZ150       0 0        24.3523 0.00000 0.00000 0.00000
NHNA061A HNA066       0 2 398.50 0.00000 0.00000 -25.601 20.4609 0.00000 -64.000 20.4609 -20.000                               F
NHNL3811 HNL380       0 0        0.00000 0.00000 0.00000 0.00000
NHNL3812 HNL380       0 0        0.00000 0.00000 0.00000 0.00000
NHNL3813 HNL380       0 0        0.00000 0.00000 0.00000 0.00000
NHNL3814 HNL380       0 0        0.00000 0.00000 0.00000 0.00000
NHNL3815 HNL380       0 0        0.00000 0.00000 0.00000 0.00000
NHNL3816 HNL380       0 0        0.00000 0.00000 0.00000 0.00000
NHPS153A HPS150       0 0        0.00000 0.00000 0.00000 0.00000
NHPS153B HPS150       0 0        0.00000 0.00000 0.00000 0.00000
NHPS153C HPS150       0 0        16.8524 0.00000 0.00000 0.00000
NHPS153D HPS150       0 0        0.00000 0.00000 0.00000 0.00000
NHPS153E HPS150       0 0        16.4003 0.00000 0.00000 0.00000
NHPT153A HPT150       0 0        25.0228 -4.2036 0.00000 0.00000
NHRST 3A HRST15       0 0        20.5241 0.00000 0.00000 0.00000
NHRST 3B HRST15       0 0        10.3537 0.00000 0.00000 0.00000
NHRV1150 HRV110       0 0        0.00000 0.00000 0.00000 0.00000
NHRV1151 HRV110       0 0        0.00000 0.00000 0.00000 0.00000
NHRV1152 HRV110       0 0        10.3152 0.00000 0.00000 0.00000
NHRV1153 HRV110       0 0        0.00000 0.00000 0.00000 0.00000
NHSR153A HSR150       0 0        19.9651 1.33381 0.00000 0.00000
NHSR153B HSR150       0 0        19.9650 1.33380 0.00000 0.00000
NHSRW 3  HSR150       0 0        0.00000 0.00000 0.00000 0.00000
NHSRZ 3  HSR150       0 0        0.00000 0.00000 0.00000 0.00000
NHST153A VLO150       0 0        -1.4000 0.00000 0.00000 0.00000
NHSW0221 HSW020       0 0        0.00000 0.00000 0.00000 0.00000
NHSW0222 HSW020       0 0        0.00000 0.00000 0.00000 0.00000
NHSW0223 HSW020       0 0        0.00000 0.00000 0.00000 0.00000
NHSW222A HSW220       0 0        0.00000 0.00000 0.00000 0.00000
NHSW222B HSW220       0 0        0.00000 0.00000 0.00000 0.00000
NHSW222S              0 0        0.00000 0.00000 0.00000 0.00000
NHSW222T              0 0        0.00000 0.00000 0.00000 0.00000
NHSW222U              0 0        0.00000 0.00000 0.00000 0.00000
NHTM153A HTM150       0 0        0.00000 0.00000 0.00000 0.00000
NHTM153B HTM150       0 0        9.83390 0.00000 0.00000 0.00000
NHTN153A HTN150       0 0        26.0473 -2.7268 0.00000 0.00000
NHTN153B HTN150       0 0        35.6523 -1.5136 0.00000 0.00000
NHTW1530 HTW150       0 0        0.00000 0.00000 0.00000 0.00000
NHTW153A HTW150       0 0        0.00000 -0.3911 0.00000 0.00000
NHTW153B HTW150       0 0        0.00000 0.00000 0.00000 0.00000
NHTW153C HTW150       0 0        9.48928 0.00000 0.00000 0.00000
NHTW153D HTW150       0 0        0.00000 0.00000 0.00000 0.00000
NHTW153E HTW150       0 0        0.00000 0.00000 0.00000 0.00000
NHUSK 3A HUSK15       0 0        17.6480 -7.0721 0.00000 0.00000
NHVH381Z WL380        0 0        0.00000 0.00000 0.00000 0.00000
NHW1503A HW150        0 0        46.3834 3.45727 0.00000 0.00000
NHZL381A HZL380       0 0        0.00000 0.00000 0.00000 0.00000
NHZL381B HZL380       0 0        0.00000 0.00000 0.00000 0.00000
NIBG1531 IBG150       0 0        0.04903 0.50937 0.00000 0.00000
NISM1150 ISM110       0 0        1.24180 0.00000 0.00000 0.00000
NISM1151 ISM110       0 0        0.00000 0.00000 0.00000 0.00000
NKBG1530 KBG150       0 0        0.00000 0.00000 0.00000 0.00000
NKBG1531 KBG150       0 0        42.4056 0.00000 0.00000 0.00000
NKBG1532 KBG150       0 0        0.00000 0.00000 0.00000 0.00000
NKBT1531 KBT150       0 0        -74.700 0.00000 0.00000 0.00000
NKED1531 KED150       0 0        0.00000 0.00000 0.00000 0.00000
NKED1532 KED150       0 0        0.00000 0.00000 0.00000 0.00000
NKELP 31 KELP15       0 0        0.00000 -1.6312 0.00000 0.00000
NKELP 32 KELP15       0 0        0.00000 0.00000 0.00000 0.00000
NKELP 33 KELP15       0 0        6.05478 0.00000 0.00000 0.00000
NKERNC31 Kerncentrale 0 0        0.00000 0.00000 0.00000 0.00000
NKIJ-510 KIJ50        0 0        0.00000 90.5166 0.00000 0.00000
NKIJ-511 KIJ50        0 0        0.00000 91.1038 0.00000 0.00000
NKIJ-512 KIJ50        0 0        0.00000 42.2996 0.00000 0.00000
NKIJ1531 KIJ150       0 0        32.1839 -5.3944 0.00000 0.00000
NKIJ153E KIJ150       0 0        16.8688 -2.2032 0.00000 0.00000
NKIJ381A KIJ380       0 0        0.00000 0.00000 0.00000 0.00000
NKIJ381B KIJ380       0 0        0.00000 0.00000 0.00000 0.00000
NKIJ381S              0 0        0.00000 0.00000 0.00000 0.00000
NKIJ381T              0 0        0.00000 0.00000 0.00000 0.00000
NKIJ381U              0 0        0.00000 0.00000 0.00000 0.00000
NKNG1531 KNG150       0 0        21.9855 0.00000 0.00000 0.00000
NKNG153A KNG150       0 0        8.16571 0.00000 0.00000 0.00000
NKP1105A KP110        0 0        8.03020 -1.7455 0.00000 0.00000
NKP1105B KP110        0 0        -0.2630 -3.0667 0.00000 0.00000
NKRH153A KRH150       0 0        0.00000 0.00000 0.00000 0.00000
NKRH153B KRH150       0 0        0.00000 0.00000 0.00000 0.00000
NKRH153C KRH150       0 0        0.00000 0.00000 0.00000 0.00000
NKRH153D KRH150       0 0        0.00000 0.00000 0.00000 0.00000
NKRH153E KRH150       0 0        0.00000 0.00000 0.00000 0.00000
NKRH153F KRH150       0 0        0.00000 0.00000 0.00000 0.00000
NKRH153G KRH150       0 0        0.00000 0.00000 0.00000 0.00000
NKWD1150 KWD110       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -84.000 84.0000 -84.000                               F
NKWD115A KWD110       0 0        26.3768 0.00000 0.00000 0.00000
NKWD115B KWD110       0 0        19.5358 1.94827 0.00000 0.00000
NKZZ1151 KZZ110       0 0        0.00000 -1.1277 0.00000 0.00000
NKZZ1152 KZZ110       0 0        5.56413 -2.1683 0.00000 0.00000
NLC1503A LC150        0 0        0.16923 0.17427 0.00000 0.00000
NLC1503B LC150        0 0        14.4962 0.00000 -0.1170 0.09827                                                               F
NLD1503A LD150        0 0        73.3979 0.00000 0.00000 0.00000
NLELYS13 Lelystad 050 0 0        0.00000 0.00000 0.00000 0.00000
NLGK153A LGK150       0 0        0.00000 0.00000 0.00000 0.00000
NLGK153B LGK150       0 0        0.00000 0.00000 0.00000 0.00000
NLIAND21 Liander Petr 0 0        8.00333 0.00000 0.00000 0.00000
NLIMM 3A LIMM15       0 0        48.2712 0.53681 0.00000 0.00000
NLIMM 3B LIMM15       0 0        43.8612 -5.3307 0.00000 0.00000
NLLS-510 Lelystad 050 0 0        0.00000 0.00000 0.00000 0.00000
NLLS-511 Lelystad 050 0 0        0.00000 0.00000 0.00000 0.00000
NLLS1532 LLS150       0 0        0.00000 0.00000 0.00000 0.00000
NLLS153A LLS150       0 0        6.03258 0.00000 0.00000 0.00000
NLLS153B LLS150       0 0        0.00000 0.00000 -166.32 0.00000 0.00000 -187.50 187.500 -187.50                               F
NLLS3811 LLS380       0 0        0.00000 0.00000 0.00000 0.00000
NLLS381A LLS380       0 0        0.00000 0.00000 0.00000 0.00000
NLLS381B LLS380       0 0        0.00000 0.00000 0.00000 0.00000
NLLS381S              0 0        0.00000 0.00000 0.00000 0.00000
NLLS381T              0 0        0.00000 0.00000 0.00000 0.00000
NLLS381U              0 0        0.00000 0.00000 0.00000 0.00000
NLMR1150 LMR110       0 0        6.27907 0.00000 0.00000 0.00000
NLMR1151 LMR110       0 0        9.55353 0.00000 0.00000 0.00000
NLS1105A LS110        0 0        0.00000 0.00000 0.00000 0.00000
NLS1105B LS110        0 0        7.39003 -3.3636 0.00000 0.00000
NLSM022A LSM020       0 0        0.00000 0.00000 0.00000 0.00000
NLSM1150 LSM110       0 0        0.00000 0.00000 0.00000 0.00000
NLSM1151 LSM110       0 0        0.00000 0.00000 0.00000 0.00000
NLSM222A LSM220       0 0        0.00000 0.00000 0.00000 0.00000
NLSM222B LSM220       0 0        0.00000 0.00000 0.00000 0.00000
NLSM222S              0 0        0.00000 0.00000 0.00000 0.00000
NLSM222T              0 0        0.00000 0.00000 0.00000 0.00000
NLTK1151 LTK110       0 0        4.52093 0.00000 0.00000 0.00000
NLTK1152 LTK110       0 0        0.00000 0.00000 0.00000 0.00000
NLUTT 3A LUTT15       0 0        4.31533 -2.9040 0.00000 0.00000
NLUTT 3B LUTT15       0 0        15.5931 -0.7884 0.00000 0.00000
NLUTT 3C LUTT15       0 0        0.00000 0.00000 0.00000 0.00000
NLW11050 LW110        0 0        18.3267 0.00000 0.00000 0.00000
NLW11051 LW110        0 0        -4.0879 0.00000 0.00000 0.00000
NM11 W3  M11 W        0 0        0.00000 0.00000 0.00000 0.00000
NM11 Z3  M11 Z        0 0        0.00000 0.00000 0.00000 0.00000
NMAK115A MAK110       0 0        7.17391 0.14352 0.00000 0.00000
NMAK115B MAK110       0 0        8.08394 -0.1562 0.00000 0.00000
NMBT-510 Maasbracht 0 0 0        0.00000 0.00000 0.00000 0.00000
NMBT-511 Maasbracht 0 0 0        0.00000 0.00000 0.00000 0.00000
NMBT-512 Maasbracht 0 0 0        0.00000 0.00000 0.00000 0.00000
NMBT-513 Maasbracht 0 0 0        0.00000 0.00000 0.00000 0.00000
NMBT153A MBT150       0 0        13.5476 0.00000 0.00000 0.00000
NMBT153B MBT150       0 0        0.00000 -3.2390 0.00000 0.00000
NMBT153C MBT150       0 0        8.65636 -1.9893 0.00000 0.00000
NMBT153D MBT150       0 0        0.00000 0.00000 0.00000 0.00000
NMBT153E MBT150       0 0        0.00000 0.00000 0.00000 0.00000
NMBT153F MBT150       0 0        0.00000 0.00000 0.00000 0.00000
NMBT381A MBT380       0 0        0.00000 0.00000 0.00000 0.00000
NMBT381B MBT380       0 0        0.00000 0.00000 0.00000 0.00000
NMBT381C MBT380       0 0        0.00000 0.00000 0.00000 0.00000
NMBT381D MBT380       0 0        0.00000 0.00000 0.00000 0.00000
NMBT381S              0 0        0.00000 0.00000 0.00000 0.00000
NMBT381T              0 0        0.00000 0.00000 0.00000 0.00000
NMBT381U              0 0        0.00000 0.00000 0.00000 0.00000
NMBT381V              0 0        0.00000 0.00000 0.00000 0.00000
NMDB103A MDB10b       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -30.400 2.81481 -2.8148                               F
NMDB153A MDB150       0 0        12.0909 -0.5477 0.00000 0.00000
NMDB153B MDB150       0 0        -1.4349 1.10323 0.00000 0.00000
NMDC381A MDC380       0 0        0.00000 0.00000 0.00000 0.00000
NMDH1530 MDH150       0 0        0.00000 0.00000 -32.217 0.00000 0.00000 -150.00 187.500 -187.50                               F
NMDH1531 MDH150       0 0        -63.750 0.00000 0.00000 0.00000
NMDK153A MDK150       0 0        -14.774 2.53039 0.00000 0.00000
NMDK153B MDK150       0 0        51.2010 33.5856 0.00000 0.00000
NMDK2_3  MDK2_        0 2 160.05 0.00000 0.00000 -8.7430 -14.642 0.00000 -456.00 200.000 -373.40                               F
NMDM1531 MDM150       0 0        -206.89 206.948 0.00000 0.00000
NMEE-510 Meeden 050   0 0        0.00000 69.9470 0.00000 0.00000
NMEE115A MEE110       0 0        0.00000 0.00000 -14.169 0.00000 0.00000 -150.00 187.500 -187.50                               F
NMEE115B MEE110       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -150.00 187.500 -187.50                               F
NMEE222A MEE220       0 0        21.1467 0.00000 0.00000 0.00000
NMEE222B MEE220       0 0        -21.272 0.00000 0.00000 0.00000
NMEE222S              0 0        0.00000 0.00000 0.00000 0.00000
NMEE222T              0 0        0.00000 0.00000 0.00000 0.00000
NMEE3811 MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE3812 MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE3813 MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE381A MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE381B MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE381C MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE381D MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE381I MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE381J MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE381S              0 0        0.00000 0.00000 0.00000 0.00000
NMEEDE21 Meeden 020   0 0        0.00000 0.00000 0.00000 0.00000
NMEEDE22 Meeden 020   0 0        0.00000 0.00000 0.00000 0.00000
NMERWE31 Merwedekanaa 0 0        0.00000 0.00000 0.00000 0.00000
NMKT153A MKT150       0 0        0.00000 0.00000 0.00000 0.00000
NMKT153B MKT150       0 0        0.00000 0.00000 0.00000 0.00000
NMLBK 3A MLBK15       0 0        31.1208 1.63683 0.00000 0.00000
NMLBK 3B MLBK15       0 0        0.00000 8.24422 0.00000 0.00000
NMNZL151 MNZL11       0 0        -8.5758 0.00000 0.00000 0.00000
NMPL115A MP110        0 0        28.4083 0.00000 0.00000 0.00000
NMPL115B MP110        0 0        0.00000 0.00000 0.00000 0.00000
NMRUM 3A MRUM15       0 0        0.00000 0.00000 0.00000 0.00000
NMRUM 3B MRUM15       0 0        12.5792 -6.5657 0.00000 0.00000
NMSECT1  SMH380       0 0        0.00000 0.00000 0.00000 0.00000
NMSK115A MSKZ11       0 0        6.52790 0.00000 0.00000 0.00000
NMSK115B MSKZ11       0 0        -27.130 0.00000 0.00000 0.00000
NMSKD151 MSKD11       0 0        0.00000 0.00000 -1.5883 0.01010                                                               F
NMSKJ15  MSKD11       0 0        0.00000 0.00000 0.00000 0.00000
NMSW153A MSW150       0 0        0.00000 0.00000 0.00000 0.00000
NMSW153B MSW150       0 0        58.2225 5.36908 0.00000 0.00000
NMTWD 5  KWD110       0 0        0.00000 0.00000 0.00000 0.00000
NMTWS 5A MTWS11       0 0        0.68106 0.00000 0.00000 0.00000
NMV-E 1  MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL-510 Maasvlakte 0 0 0        0.00000 99.5260 0.00000 0.00000
NMVL-511 Maasvlakte 0 0 0        0.00000 100.237 0.00000 0.00000
NMVL3810 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL3811 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL3812 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL3813 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL3814 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL3815 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL3816 MVL380       0 0        0.00000 170.531 0.00000 0.00000
NMVL3817 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL3818 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL3819 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381A MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381B MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381I MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381J MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381K MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381L MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381M MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381S              0 0        0.00000 0.00000 0.00000 0.00000
NMVL381T              0 0        0.00000 0.00000 0.00000 0.00000
NMVLA33  MVL150       0 0        17.9812 17.5493 0.00000 0.00000
NMVLA334 MVL150       0 0        0.00000 0.00000 0.00000 0.00000
NMVLA43  MVL150       0 0        0.00000 0.00000 0.00000 0.00000
NMVLB334 MVL150       0 0        0.00000 0.00000 0.00000 0.00000
NMVLB33A MVL150       0 0        33.0951 0.00000 0.00000 0.00000
NMVLB43  MVL150       0 0        -0.0680 15.2116 0.00000 0.00000
NMVTR11  MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVTR21  MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVTR310 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVTR311 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMZ1503A MZ150        0 0        0.00000 1.75266 0.00000 0.00000
NMZ1503B MZ150        0 0        21.6864 -5.1171 0.00000 0.00000
NNDK153A NDK150       0 0        0.00000 0.00000 0.00000 0.00000
NNDK153B NDK150       0 0        0.00000 0.00000 0.00000 0.00000
NNDP1531 NDP150       0 0        48.0095 0.00000 0.00000 0.00000
NNEDW 3A NEDW15       0 0        -10.413 0.00000 0.00000 0.00000
NNEDW 3B NEDW15       0 0        20.1082 0.00000 0.00000 0.00000
NNEDW 3C NEDW15       0 0        0.00000 0.00000 0.00000 0.00000
NNISHO31 Nishoek      0 0        0.00000 0.00000 0.00000 0.00000
NNISHO32 Nishoek      0 0        0.00000 0.00000 0.00000 0.00000
NNIWG 3A NIWG15       0 0        19.3454 -0.9349 0.00000 0.00000
NNIWG 3B NIWG15       0 0        28.4807 -12.095 0.00000 0.00000
NNM1503A NM150        0 0        20.6631 0.00000 0.00000 0.00000
NNM1503B NM150        0 0        42.6171 0.00000 0.00000 0.00000
NNMR153A NMR150       0 0        0.00000 0.00000 0.00000 0.00000
NNMR153B NMR150       0 0        53.3446 0.00000 0.00000 0.00000
NNO1105A NO110        0 0        1.57590 0.00000 0.00000 0.00000
NNOP A51 NOP Agrowind 0 0        0.00000 0.00000 -64.592 0.00000 0.00000 -203.20 254.000 -254.00                               F
NNOPV 5A NOPV11       0 0        0.44742 0.00000 0.00000 0.00000
NNOPV 5B NOPV11       0 0        0.00000 0.00000 0.00000 0.00000
NNRB1531 NRB150       0 0        0.00000 0.00000 0.00000 0.00000
NNRB153A NRB150       0 0        0.00000 0.00000 0.00000 0.00000
NNRB153B NRB150       0 0        0.00000 0.00000 0.00000 0.00000
NNRB153C NRB150       0 0        0.00000 0.00000 0.00000 0.00000
NNVD115A NVD110       0 0        19.8839 0.00000 0.00000 0.00000
NNVD115B NVD110       0 0        0.00000 0.00000 0.00000 0.00000
NOBG153A OBG150       0 0        6.55360 -5.6469 0.00000 0.00000
NODL1531 ODL150       0 0        0.00000 0.00000 0.00000 0.00000
NODL1532 ODL150       0 0        0.00000 0.00000 0.00000 0.00000
NODL153A ODL150       0 0        16.0744 0.00000 0.00000 0.00000
NODL153B ODL150       0 0        0.59578 0.00000 0.00000 0.00000
NODR1531 ODR150       0 0        21.4538 0.88685 0.00000 0.00000
NODR1532 ODR150       0 0        21.4777 0.88013 0.00000 0.00000
NODR153A ODR150       0 0        0.00000 0.00000 0.00000 0.00000
NODR153B ODR150       0 0        0.00000 0.00000 0.00000 0.00000
NODZ115A ODZ110       0 0        10.0699 -8.2992 0.00000 0.00000
NODZ115B ODZ110       0 0        16.1620 -3.1657 0.00000 0.00000
NOHK1150 OHK110       0 0        28.8627 0.00000 0.00000 0.00000
NOHK1151 OHK110       0 0        11.0764 95.8912 0.00000 0.00000
NOHK1152 OHK110       0 2 110.00 0.00000 0.00000 -85.782 110.411 0.00000 -200.00 250.000 -250.00                               F
NOHK1153 OHK110       0 2 110.00 0.00000 0.00000 -69.418 111.248 0.00000 -200.00 250.000 -250.00                               F
NOHK222A OHK220       0 0        0.00000 0.00000 0.00000 0.00000
NOHK222B OHK220       0 0        0.00000 0.00000 0.00000 0.00000
NOHK222S              0 0        0.00000 0.00000 0.00000 0.00000
NOHK222T              0 0        0.00000 0.00000 0.00000 0.00000
NOHK222U              0 0        0.00000 0.00000 0.00000 0.00000
NOL1105A OL110        0 0        0.00000 0.00000 0.00000 0.00000
NOL1105B OL110        0 0        0.09696 -2.4029 0.00000 0.00000
NOM15031 OM150        0 0        0.00000 0.00000 0.00000 0.00000
NOM1503A OM150        0 0        17.1141 -8.1135 0.00000 0.00000 0.00000 -48.000 5.00000 -5.0000                               F
NOM1503B OM150        0 0        41.5762 -14.174 0.00000 0.00000
NOMD115A OMD110       0 0        0.00000 2.55815 0.00000 0.00000
NOMD115B OMD110       0 0        0.00000 1.26916 0.00000 0.00000
NOMV115A OMV110       0 0        0.00000 0.00000 0.00000 0.00000
NOMV115B OMV110       0 0        35.4852 0.00000 0.00000 0.00000
NOMVZL5  OMD110       0 0        0.00000 0.00000 0.00000 0.00000
NOPB153A OPB150       0 0        0.00000 0.00000 0.00000 0.00000
NOPD2220 OPD220       0 0        72.8360 0.00000 0.00000 0.00000
NOPD2221 OPD220       0 0        63.9531 0.00000 0.00000 0.00000
NOPD2222 OPD220       0 0        0.00000 0.00000 0.00000 0.00000
NOPD2223 OPD220       0 0        0.00000 0.00000 0.00000 0.00000
NOPD222A OPD220       0 0        0.00000 0.00000 0.00000 0.00000
NOPD222B OPD220       0 0        0.00000 0.00000 0.00000 0.00000
NOSS153A OS150        0 0        37.3532 0.00000 0.00000 0.00000
NOSS153B OS150        0 0        32.0916 0.00000 0.00000 0.00000
NOTD153A OTD150       0 0        16.4424 -2.6172 0.00000 0.00000
NOTD153B OTD150       0 0        0.00000 0.00000 0.00000 0.00000
NOTD153C OTD150       0 0        30.6477 -6.1482 0.00000 0.00000
NOTD153D OTD150       0 0        0.00000 0.00000 0.00000 0.00000
NOTD153F OTD150       0 0        0.00000 0.00000 0.00000 0.00000
NOTH1531 OTH150       0 0        0.00000 0.00000 0.00000 0.00000
NOTL153A OTL150       0 0        5.74350 4.31456 0.00000 0.00000
NOTL153B OTL150       0 0        0.00000 0.00000 0.00000 0.00000
NOTL153D OTL150       0 0        10.2290 -2.6840 0.00000 0.00000
NOTL153E OTL150       0 0        0.00000 0.00000 0.00000 0.00000
NOTL153G OTL150       0 0        0.00000 0.00000 0.00000 0.00000
NOTL153H OTL150       0 0        0.00000 0.00000 0.00000 0.00000
NOTL153I OTL150       0 0        0.00000 0.00000 0.00000 0.00000
NOUDEH21 Oudehaske 02 0 0        0.00000 0.00000 0.00000 0.00000
NOUDEH22 Oudehaske 02 0 0        0.00000 0.00000 0.00000 0.00000
NOUDEH23 Oudehaske 02 0 0        0.00000 0.00000 0.00000 0.00000
NOWD1150 OWD110       0 0        6.99184 0.00000 0.00000 0.00000
NOWD1151 OWD110       0 0        2.44930 0.00000 0.00000 0.00000
NOZN-510 Oostzaan 050 0 0        0.00000 0.00000 0.00000 0.00000
NOZN-511 Oostzaan 050 0 0        0.00000 0.00000 0.00000 0.00000
NOZN-512 Oostzaan 050 0 0        0.00000 0.00000 0.00000 0.00000
NOZN1530 OZN150       0 0        0.00000 0.00000 0.00000 0.00000
NOZN1531 OZN150       0 0        0.00000 0.00000 0.00000 0.00000
NOZN1533 OZN150       0 0        0.00000 0.00000 0.00000 0.00000
NOZN1534 OZN150       0 0        0.00000 0.00000 0.00000 0.00000
NOZN3810 OZN380       0 0        0.00000 0.00000 0.00000 0.00000
NOZN3811 OZN380       0 0        0.00000 0.00000 0.00000 0.00000
NOZN381A OZN380       0 0        0.00000 0.00000 0.00000 0.00000
NOZN381B OZN380       0 0        0.00000 0.00000 0.00000 0.00000
NOZN381S              0 0        0.00000 0.00000 0.00000 0.00000
NOZN381T              0 0        0.00000 0.00000 0.00000 0.00000
NOZN381U              0 0        0.00000 0.00000 0.00000 0.00000
NPCBRW3  BD150        0 0        0.00000 0.00000 0.00000 0.00000
NPCH153A PCH150       0 0        -10.105 6.06702 0.00000 0.00000
NPCH153B PCH150       0 0        14.4214 6.52854 0.00000 0.00000
NPHP153A PHP150       0 0        17.7952 0.00000 0.00000 0.00000
NPHP153B PHP150       0 0        0.00000 0.00000 0.00000 0.00000
NPMP153A PMP150       0 0        -5.5810 0.00000 0.00000 0.00000
NPMP153B PMP150       0 0        -4.4040 0.00000 0.00000 0.00000
NRBB2221 RBB220       0 0        0.00000 0.00000 0.00000 0.00000
NRBB222A RBB220       0 0        0.00000 0.00000 0.00000 0.00000
NRBB222B RBB220       0 0        0.00000 0.00000 0.00000 0.00000
NRBB222S              0 0        0.00000 0.00000 0.00000 0.00000
NRBB222T              0 0        0.00000 0.00000 0.00000 0.00000
NRK10 31 RK10         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -66.500 1.00000 -1.0000                               F
NRK1503A RK150        0 0        51.5176 0.00000 0.00000 0.00000
NRK1503B RK150        0 0        32.9292 0.00000 0.00000 0.00000
NRLL-510 RLL050       0 0        0.00000 0.00000 0.00000 0.00000
NRLL0512 RLL050       0 0        0.00000 0.00000 0.00000 0.00000
NRLL153A RLL150       0 0        -8.5034 0.00000 0.00000 0.00000
NRLL153B RLL150       0 0        -2.2600 0.00000 0.00000 0.00000
NRLL381A RLL380       0 0        0.00000 0.00000 0.00000 0.00000
NRLL381B RLL380       0 0        0.00000 0.00000 0.00000 0.00000
NRLL381C RLL380       0 0        0.00000 0.00000 0.00000 0.00000
NRLL381S              0 0        0.00000 0.00000 0.00000 0.00000
NRLL381T              0 0        0.00000 0.00000 0.00000 0.00000
NRMND 3A RMND15       0 0        8.09912 -0.1803 0.00000 0.00000
NRMND 3B RMND15       0 0        0.00000 0.00000 0.00000 0.00000
NRMND 3C RMND15       0 0        0.00000 0.00000 0.00000 0.00000
NROBBE22 Robbenplaat  0 0        0.00000 0.00000 0.00000 0.00000
NROBBE23 Robbenplaat  0 0        0.00000 0.00000 0.00000 0.00000
NRS1105A RS110        0 0        0.00000 0.00000 0.00000 0.00000
NRS1105B RS110        0 0        13.0757 0.00000 0.00000 0.00000
NRSB153A RSB150       0 0        0.00000 0.00000 0.00000 0.00000
NRSD153A RSD150       0 0        2.47492 -1.7898 0.00000 0.00000
NRSD153B RSD150       0 0        33.3474 -0.0285 0.00000 0.00000
NRSWRW3  RSD150       0 0        0.00000 0.00000 0.00000 0.00000
NRSWRZ3  RSD150       0 0        0.00000 0.00000 0.00000 0.00000
NRT11050 RT110        0 0        0.00000 0.00000 0.00000 0.00000
NRT11051 RT110        0 0        0.00000 0.00000 0.00000 0.00000
NRT1105A RT110        0 0        17.8676 -7.7715 0.00000 0.00000
NRT1105B RT110        0 0        0.00000 0.00000 0.00000 0.00000
NRTC153A RTC150       0 0        24.6957 0.23125 0.00000 0.00000
NRTC153B RTC150       0 0        14.2637 -2.2979 0.00000 0.00000
NRTM153A RTM150       0 0        76.6689 -9.9751 0.00000 0.00000
NRTW1530 RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTW1531 RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTW1532 RTW150       0 0        0.33995 2.06310 0.00000 0.00000
NRTW1533 RTW150       0 0        6.53962 32.8782 0.00000 0.00000
NRTW1534 RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTW1535 RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTW1536 RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTW1537 RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTW153A RTW150       0 0        30.7587 0.68126 0.00000 0.00000
NRTW153B RTW150       0 0        26.0508 5.35909 0.00000 0.00000
NRTW153E RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTW153F RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTZ153A RTZ150       0 0        0.00000 0.00000 0.00000 0.00000
NRTZ153B RTZ150       0 0        45.8518 0.00000 0.00000 0.00000
NRW1503A RW150        0 0        19.9061 0.00000 0.00000 0.00000
NRW1503B RW150        0 0        38.6557 -7.6394 0.00000 0.00000
NRWD1151 RWD110       0 0        3.15297 0.00000 0.00000 0.00000
NRWE 131 RWE 150kV Cl 0 0        0.00000 0.00000 0.00000 0.00000
NRWE I51 RWE Innogy W 0 0        0.00000 0.00000 -22.455 0.00000 0.00000 -203.20 254.000 -254.00                               F
NSBLTW3  SBS Z        0 0        0.00000 0.00000 0.00000 0.00000
NSBLTZ3  SBS W        0 0        0.00000 0.00000 0.00000 0.00000
NSBRN131 SBRN15       0 0        0.82708 -11.924 0.00000 0.00000
NSD1105A SD110        0 0        11.1189 0.00000 0.00000 0.00000
NSD1105B SD110        0 0        11.6247 0.00000 0.00000 0.00000
NSDE115A SDS110       0 0        0.00000 0.00000 0.00000 0.00000
NSDS115A SDS110       0 0        0.52452 0.00000 0.00000 0.00000
NSK11050 SK110        0 0        0.00000 0.00000 0.00000 0.00000
NSK11051 SK110        0 0        16.0230 0.00000 0.00000 0.00000
NSKN115A SKN110       0 0        -33.666 0.00000 0.00000 0.00000
NSKN115B SKN110       0 0        5.73118 -0.7237 0.00000 0.00000
NSKS1150 SKS110       0 0        0.00000 0.00000 0.00000 0.00000
NSKS1151 SKS110       0 0        0.00000 0.00000 0.00000 0.00000
NSKS1152 SKS110       0 0        -13.340 0.00000 0.00000 0.00000
NSLT101  BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NSLT201  BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NSMH-510 Simonshaven  0 0        0.00000 100.504 0.00000 0.00000
NSMH153A SMH150       0 0        0.00000 0.00000 0.00000 0.00000
NSMH3810 SMH380       0 0        0.00000 0.00000 0.00000 0.00000
NSMH3811 SMH380       0 0        0.00000 0.00000 0.00000 0.00000
NSMH3812 SMH380       0 0        0.00000 0.00000 0.00000 0.00000
NSMH381A SMH380       0 0        0.00000 0.00000 0.00000 0.00000
NSMH381B SMH380       0 0        0.00000 0.00000 0.00000 0.00000
NSMH381S              0 0        0.00000 0.00000 0.00000 0.00000
NSNB1151 SNB110       0 0        0.00000 0.00000 0.00000 0.00000
NSNCM 3A SNCM15       0 0        27.4387 0.00000 0.00000 0.00000
NSOS153A SOS2         0 0        46.2373 -26.295 0.00000 0.00000
NSOS153B SOS2         0 0        44.5201 -12.502 0.00000 0.00000
NSRBN 3B SBRN15       0 0        0.00000 0.00000 0.00000 0.00000
NSS15031 SS150        0 0        0.00000 0.00000 -48.278 0.00000 0.00000 -191.25 48.0000 -72.000                               F
NSS1503A SS150        0 0        0.00000 0.00000 0.00000 0.00000
NSS1503B SS150        0 0        56.6226 0.00000 0.00000 0.00000
NST1A05  STRD11       0 0        0.00000 0.00000 0.00000 0.00000
NSTAO150 STAO110      0 0        0.00000 0.00000 0.00000 0.00000
NSTR115A STRT11       0 0        0.00000 0.00000 0.00000 0.00000
NSTRD152 STRD11       0 0        0.00000 0.00000 0.00000 0.00000
NSTRK 5A STRK11       0 0        0.35396 0.00000 0.00000 0.00000
NSTRO 5A STRO11       0 0        0.00000 0.00000 0.00000 0.00000
NSTRP 5A STRP11       0 0        0.00000 0.00000 0.00000 0.00000
NSTRW150 STRW110      0 0        0.00000 0.00000 0.00000 0.00000
NSTRZ150 STRZ110      0 0        0.00000 0.00000 0.00000 0.00000
NSW1105A SW110        0 0        5.30713 0.00000 0.00000 0.00000
NSW1105B SW110        0 0        9.95189 0.00000 0.00000 0.00000
NSWB1531 SWB150       0 0        0.00000 0.00000 0.00000 0.00000
NSWB153A SWB150       0 0        0.00000 0.00000 0.00000 0.00000
NSWB153B SWB150       0 0        0.00000 0.00000 0.00000 0.00000
NSWB153C SWB150       0 0        0.00000 0.00000 0.00000 0.00000
NTBG115A TBG110       0 0        0.00000 0.00000 0.00000 0.00000
NTBG115B TBG110       0 0        6.95896 -3.7180 0.00000 0.00000
NTBN153A TBN150       0 0        32.4491 -10.435 0.00000 0.00000
NTBN153B TBN150       0 0        24.1058 -4.5262 0.00000 0.00000
NTBW153A TBW150       0 0        3.84571 0.61929 0.00000 0.00000
NTBW153B TBW150       0 0        44.3589 4.56077 0.00000 0.00000
NTBZ1531 TBZ150       0 0        19.2239 -3.9067 0.00000 0.00000
NTBZ153A TBZ150       0 0        30.2470 -1.0611 0.00000 0.00000
NTERW 3A TERW15       0 0        41.2596 -3.6212 0.00000 0.00000
NTERW 3B TERW15       0 0        11.6761 -4.4786 0.00000 0.00000
NTL1503A TL150        0 0        5.16110 0.00000 0.00000 0.00000
NTL1503B TL150        0 0        32.8135 0.00000 0.00000 0.00000
NTNT1531 TNT150       0 0        0.00000 0.00000 0.00000 0.00000
NTNT1532 TNT150       0 0        0.00000 0.00000 0.00000 0.00000
NTNT153A TNT150       0 0        1.20324 0.00000 -0.1006 -0.0157                                                               F
NTNT153B TNT150       0 0        -3.4615 0.01570 0.00000 0.00000
NTNZ153A TNZ150       0 0        93.8531 -0.0416 0.00000 -0.0830                                                               F
NTNZ153B TNZ150       0 0        18.6304 0.00000 0.00000 0.00000
NTRBK 3A TRBK15       0 0        0.00000 0.00000 0.00000 0.00000
NTRBK132 TRBK15       0 0        19.7975 0.26982 0.00000 0.00000
NTSD153A TSD150       0 0        24.5542 0.20864 0.00000 0.00000
NTSD153B TSD150       0 0        0.51135 0.41753 0.00000 0.00000
NTWG153A TWG150       0 0        32.3708 0.00000 0.00000 0.00000
NTWG153B TWG150       0 0        47.6625 0.00000 0.00000 0.00000
NUD1503A UD150        0 0        0.00000 0.00000 0.00000 0.00000
NUD1503B UD150        0 0        0.00000 0.00000 0.00000 0.00000
NUD1503C UD150        0 0        31.0683 -3.2845 0.00000 0.00000
NUD1503D UD150        0 0        0.00000 0.00000 0.00000 0.00000
NUD1503E UD150        0 0        17.7870 -3.3727 0.00000 0.00000
NUD1503F UD150        0 0        0.00000 0.00000 0.00000 0.00000
NUF15030 UF150        0 0        0.00000 0.00000 0.00000 0.00000
NUF15031 UF150        0 0        0.00000 0.00000 0.00000 0.00000
NUF1503A UF150        0 0        18.4564 0.00000 0.00000 0.00000
NUF1503B UF150        0 0        -4.5940 0.00000 0.00000 0.00000
NULW1530 ULW150       0 0        0.00000 0.00000 0.00000 0.00000
NULW1531 ULW150       0 0        0.00000 0.00000 0.00000 0.00000
NULW1532 ULW150       0 0        0.05339 0.31199 0.00000 0.00000
NULW1533 ULW150       0 0        0.05240 0.31412 0.00000 0.00000
NULW153A ULW150       0 0        0.00000 0.00000 0.00000 0.00000
NULW153B ULW150       0 0        49.8354 -3.4643 -0.1687 -7.7818                                                               F
NULW153C ULW150       0 0        0.00000 0.00000 0.00000 0.00000
NULW153D ULW150       0 0        67.5995 30.1982 -0.1706 -7.7923                                                               F
NURM153A BEEK15       0 0        0.00000 0.00000 0.00000 0.00000
NURM153B LUTT15       0 0        0.00000 0.00000 0.00000 0.00000
NVAAR 3A VAAR15       0 0        10.7735 9.29957 0.00000 0.00000
NVAAR 3B VAAR15       0 0        10.8717 -7.8431 0.00000 0.00000
NVB1503A VB150        0 0        30.1629 -7.7081 0.00000 0.00000
NVB1503B VB150        0 0        34.2282 -7.5040 0.00000 0.00000
NVDM115A VDM110       0 0        -50.288 19.9429 0.00000 0.00000
NVDM115B VDM110       0 0        9.47993 9.35618 0.00000 0.00000
NVDMZ 5A VDMZ11       0 0        0.00000 0.00000 0.00000 0.00000
NVDMZ 5B VDMZ11       0 0        1.96257 0.00000 0.00000 0.00000
NVENR 3A VENR15       0 0        30.9876 1.20194 0.00000 0.00000
NVENR 3B VENR15       0 0        9.03836 0.93190 0.00000 0.00000
NVH1105A VH110        0 0        14.3315 0.00000 0.00000 0.00000
NVH1105B VH110        0 0        0.00000 0.00000 0.00000 0.00000
NVHZ-510 Vijfhuizen 0 0 0        0.00000 99.8619 0.00000 0.00000
NVHZ-511 Vijfhuizen 0 0 0        0.00000 99.8618 0.00000 0.00000
NVHZ-512 Vijfhuizen 0 0 0        0.00000 99.8619 0.00000 0.00000
NVHZ1531 VHZ150       0 0        112.447 0.00000 0.00000 0.00000
NVHZ3810 VHZ380       0 0        0.00000 0.00000 0.00000 0.00000
NVHZ3811 VHZ380       0 0        0.00000 0.00000 0.00000 0.00000
NVHZ381A VHZ380       0 0        0.00000 0.00000 0.00000 0.00000
NVHZ381B VHZ380       0 0        0.00000 0.00000 0.00000 0.00000
NVHZ381S              0 0        0.00000 0.00000 0.00000 0.00000
NVHZ381T              0 0        0.00000 0.00000 0.00000 0.00000
NVHZ381U              0 0        0.00000 0.00000 0.00000 0.00000
NVIERV13 Vierverlaten 0 0        0.00000 0.00000 0.00000 0.00000
NVLH115A VLH110       0 0        7.41573 -5.1994 0.00000 0.00000
NVLH115B VLH110       0 0        0.00000 -4.2103 0.00000 0.00000
NVLN1530 VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN1531 VLN150       0 0        0.00000 0.00000 -38.052 1.13652                                                               F
NVLN1532 VLN150       0 0        93.4340 0.00000 0.00000 0.00000
NVLN1533 VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN1534 VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN1535 VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN1536 VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN1537 VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN1538 VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN1539 VLN150       0 0        0.00000 0.00000 -27.335 6.55018                                                               F
NVLN153A VLN150       0 0        162.328 0.00000 0.00000 0.00000
NVLN153B VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN153C VLN150       0 0        52.1391 0.00000 0.00000 0.00000
NVLN153D VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN153F VLN150       0 0        62.8643 0.00000 0.00000 0.00000
NVLO1531 VLO150       0 0        -1.4100 0.00000 0.00000 0.00000
NVNG153A VND1         0 0        0.19859 -1.2598 0.00000 0.00000
NVNG153B VND1         0 0        15.9459 -1.8641 0.00000 0.00000
NVNW153A VND2         0 0        11.8923 17.0023 0.00000 0.00000
NVNW153B VND2         0 0        0.14018 -1.6148 0.00000 0.00000
NVO1105A VO110        0 0        0.00000 0.00000 0.00000 0.00000
NVO1105B VO110        0 0        4.01276 2.46870 0.00000 0.00000
NVSG153A VSG150       0 0        9.47409 -2.8829 0.00000 0.00000
NVSG153B VSG150       0 0        0.73597 0.00000 0.00000 0.00000
NVSN153A VSN150       0 0        0.00117 0.00000 0.00000 0.00000
NVSN153B VSN150       0 0        14.4927 0.00000 0.00000 0.00000
NVVL-512 Vierverlaten 0 0        0.00000 0.00000 0.00000 0.00000
NVVL-513 Vierverlaten 0 0        0.00000 0.00000 0.00000 0.00000
NVVL-514 Vierverlaten 0 0        0.00000 0.00000 0.00000 0.00000
NVVL0221 VVL020       0 0        0.00000 62.8098 0.00000 0.00000
NVVL0222 VVL020       0 0        0.00000 0.00000 0.00000 0.00000
NVVL115A VVL110       0 0        25.9632 -2.9766 0.00000 0.00000
NVVL115B VVL110       0 0        4.10659 1.03970 0.00000 0.00000
NVVL222A VVL220       0 0        0.00000 0.00000 0.00000 0.00000
NVVL222B VVL220       0 0        0.00000 0.00000 0.00000 0.00000
NVVL222S              0 0        0.00000 0.00000 0.00000 0.00000
NVVL222T              0 0        0.00000 0.00000 0.00000 0.00000
NVVL381A VVL380       0 0        0.00000 0.00000 0.00000 0.00000
NVVL381B VVL380       0 0        0.00000 0.00000 0.00000 0.00000
NVVL381C VVL380       0 0        0.00000 0.00000 0.00000 0.00000
NVVL381S              0 0        0.00000 0.00000 0.00000 0.00000
NVVL381T              0 0        0.00000 0.00000 0.00000 0.00000
NVVL381U              0 0        0.00000 0.00000 0.00000 0.00000
NVVL381V              0 0        0.00000 0.00000 0.00000 0.00000
NVW1503A VW150        0 0        -8.5900 0.00000 0.00000 0.00000
NVW1503B VW150        0 0        9.24162 0.00000 0.00000 0.00000
NWAP1531 WAP150       0 0        -0.2900 3.86854 0.00000 0.00000
NWAP153A WAP150       0 0        0.09346 0.00000 0.00000 0.00000
NWAZ3810 WAZ380       0 0        0.00000 171.795 0.00000 0.00000
NWAZ3811 WAZ380       0 0        0.00000 0.00000 0.00000 0.00000
NWAZ3812 WAZ380       0 0        0.00000 0.00000 0.00000 0.00000
NWAZ3813 WAZ380       0 0        0.00000 0.00000 0.00000 0.00000
NWDO153A WDO150       0 0        37.9454 -5.4584 0.00000 0.00000
NWDO153B WDO150       0 0        45.2233 -9.1385 0.00000 0.00000
NWDT153A WDT150       0 0        0.00000 0.00000 0.00000 0.00000
NWDT153B WDT150       0 0        22.6572 -2.5264 0.00000 0.00000
NWESTE51 Westermeerwi 0 0        0.00000 0.00000 -43.729 125.773 0.00000 -203.20 254.000 -254.00                               F
NWEW-520 Weiwerd 020  0 0        0.00000 0.00000 0.00000 0.00000
NWEW222A WEW220       0 0        -6.7550 0.00000 0.00000 0.00000
NWEW222B WEW220       0 0        7.19689 0.00000 0.00000 0.00000
NWEW222C WEW220       0 0        0.00000 0.00000 0.00000 0.00000
NWEW222D WEW220       0 0        -33.925 0.00000 0.00000 0.00000
NWEW222S              0 0        0.00000 0.00000 0.00000 0.00000
NWGM153A WGM150       0 0        18.2484 0.00000 0.00000 0.00000
NWGM153B WGM150       0 0        21.5860 0.00000 0.00000 0.00000
NWHS153A WHS150       0 0        14.0207 0.00000 0.00000 0.00000
NWHS153B WHS150       0 0        9.24162 0.00000 0.00000 0.00000
NWKC D51 WKC DES2 110 0 0        0.00000 0.00000 0.00000 0.00000
NWKCM 3A MDKW15       0 0        0.00000 0.00000 0.00000 0.00000
NWKCM 3B MDKW15       0 0        0.00000 0.00000 0.00000 0.00000
NWL--510 Westerlee 05 0 0        0.00000 0.00000 0.00000 0.00000
NWL--511 Westerlee 05 0 0        0.00000 0.00000 0.00000 0.00000
NWL--512 Westerlee 05 0 0        0.00000 0.00000 0.00000 0.00000
NWL-MV10 Opstijgpunt  0 0        0.00000 0.00000 0.00000 0.00000
NWL-MV13 Opstijgpunt  0 0        0.00000 0.00000 0.00000 0.00000
NWL1503A WL150        0 0        20.1514 0.00000 0.00000 0.00000
NWL1503B WL150        0 0        14.5450 31.0992 0.00000 0.00000
NWL3801A WL380        0 0        0.00000 0.00000 0.00000 0.00000
NWL3801B WL380        0 0        0.00000 0.00000 0.00000 0.00000
NWL3801C WL380        0 0        0.00000 0.00000 0.00000 0.00000
NWL3801D WL380        0 0        0.00000 0.00000 0.00000 0.00000
NWL3801S              0 0        0.00000 0.00000 0.00000 0.00000
NWL3801T              0 0        0.00000 0.00000 0.00000 0.00000
NWL3801U              0 0        0.00000 0.00000 0.00000 0.00000
NWMD1150 WMD110       0 0        0.00000 0.00000 0.00000 0.00000
NWMD1151 WMD110       0 0        0.00000 0.00000 0.00000 0.00000
NWML1531 WML150       0 0        0.00000 0.00000 0.00000 0.00000
NWPLD 3A WPLD15       0 0        24.3534 0.00000 0.00000 0.00000
NWPLD 3B WPLD15       0 0        15.7310 0.00000 0.00000 0.00000
NWRTH 3A WRTH15       0 0        9.87362 0.00000 0.00000 0.00000
NWRTH 3B WRTH15       0 0        0.00000 0.00000 0.00000 0.00000
NWRTH 3C WRTH15       0 0        0.00000 -0.1647 0.00000 0.00000
NWRTH 3D WRTH15       0 0        0.00000 0.00000 0.00000 0.00000
NWRTH 3E WRTH15       0 0        4.04781 1.91385 0.00000 0.00000
NWS1105A WS110        0 0        15.1539 -2.2197 0.00000 0.00000
NWS1105B WS110        0 0        7.82343 0.00000 0.00000 0.00000
NWSMR 5A WSMR11       0 0        0.00000 0.00000 0.00000 0.00000
NWSMR 5B WSMR11       0 0        9.94371 -1.9462 0.00000 0.00000
NWTO1150 WTO110       0 0        0.00000 0.00000 0.00000 0.00000
NWTO1151 WTO110       0 0        0.00000 0.00000 0.00000 0.00000
NWTR-510 Wateringen 0 0 0        0.00000 101.292 0.00000 0.00000
NWTR-511 Wateringen 0 0 0        0.00000 101.313 0.00000 0.00000
NWTR-512 Wateringen 0 0 0        0.00000 0.00000 0.00000 0.00000
NWTR1531 WTR150       0 0        0.00000 0.00000 0.00000 0.00000
NWTR153A WTR150       0 0        0.00000 0.00000 0.00000 0.00000
NWTR153B WTR150       0 0        0.00000 0.00000 0.00000 0.00000
NWTR153C WTR150       0 0        0.00000 0.00000 0.00000 0.00000
NWTR153D WTR150       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3810 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3811 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3812 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3813 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3814 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3815 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3816 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3817 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR381A WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR381B WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR381S              0 0        0.00000 0.00000 0.00000 0.00000
NWTR381T              0 0        0.00000 0.00000 0.00000 0.00000
NWTR381U              0 0        0.00000 0.00000 0.00000 0.00000
NWTW153A WTW150       0 0        10.4215 0.00000 0.00000 0.00000
NWTW153B WTW150       0 0        7.00102 0.00000 0.00000 0.00000
NWV11051 WV110        0 0        9.64919 0.13816 0.00000 0.00000
NWW1503A WW150        0 0        25.6291 0.00000 0.00000 0.00000
NWW1503C WW150        0 0        29.1875 0.00000 0.00000 0.00000
NWW1503F WW150        0 0        0.00000 0.00000 0.00000 0.00000
NWWD1530 WWD150       0 0        0.00000 0.00000 0.00000 0.00000
NWWD1531 WWD150       0 0        0.00000 0.00000 0.00000 0.00000
NWWD153A WWD150       0 0        96.7760 0.00000 0.00000 0.00000
NWWD153B WWD150       0 0        145.526 0.00000 0.00000 0.00000
NWYW153A WYW150       0 0        0.05737 0.30927 0.00000 0.00000
NWYW153B WYW150       0 0        31.4409 0.00000 0.00000 0.00000
NWYW153C WYW150       0 0        62.3809 0.30904 0.00000 0.00000
NWYW153D WYW150       0 0        0.05777 0.30876 0.00000 0.00000
NYPB1531 YPB150       0 0        28.6326 -8.2174 0.00000 0.00000
NZBGMW3  GT150        0 0        0.00000 0.00000 0.00000 0.00000
NZBGMZ3  GT150        0 0        0.00000 0.00000 0.00000 0.00000
NZBH153A ZBH150       0 0        0.46027 0.00000 0.00000 0.00000
NZBH153B ZBH150       0 0        0.00000 0.00000 0.00000 0.00000
NZBH153C ZBH150       0 0        0.00000 0.00000 0.00000 0.00000
NZBH153D ZBH150       0 0        0.00000 0.00000 0.00000 0.00000
NZBK1532 ZBK150       0 0        0.00000 0.00000 0.00000 0.00000
NZBK153A ZBK150       0 0        9.12130 0.00000 0.00000 0.00000
NZBM153A ZBM150       0 0        34.3778 0.00000 0.00000 0.00000
NZBM153B ZBM150       0 0        -18.872 0.00000 0.00000 0.00000
NZEYER20 Zeyerveen 02 0 0        0.00000 0.00000 0.00000 0.00000
NZEYER21 Zeyerveen 01 0 0        0.00000 0.00000 0.00000 0.00000
NZEYER22 Zeyerveen 01 0 0        0.00000 0.00000 0.00000 0.00000
NZKL381O ZKL380       0 0        0.00000 0.00000 0.00000 0.00000
NZKL381P ZKL380       0 0        0.00000 0.00000 0.00000 0.00000
NZKL381W ZKL380       0 0        0.00000 0.00000 0.00000 0.00000
NZKL381Z ZKL380       0 0        0.00000 0.00000 0.00000 0.00000
NZL3801A ZL380        0 0        0.00000 0.00000 0.00000 0.00000
NZL3801B ZL380        0 0        0.00000 0.00000 0.00000 0.00000
NZLC1531 ZLC150       0 0        0.00000 0.00000 0.00000 0.00000
NZLC1532 ZLC150       0 0        0.00000 0.00000 0.00000 0.00000
NZLF115A ZLF110       0 0        16.0265 -9.4797 0.00000 0.00000
NZLF115B ZLF110       0 0        0.00000 0.00000 0.00000 0.00000
NZLH115A ZLH110       0 0        0.00000 0.00000 0.00000 0.00000
NZLH115B ZLH110       0 0        -2.7200 -1.2521 0.00000 0.00000
NZLW115A ZLW110       0 0        10.2463 -7.0369 0.00000 0.00000
NZLW115B ZLW110       0 0        14.9728 -5.6983 0.00000 0.00000
NZP1503A ZP150        0 0        10.6528 0.00000 0.00000 0.00000
NZP1503B ZP150        0 0        13.9518 0.00000 0.00000 0.00000
NZS1105A ZS110        0 0        6.05711 0.00000 0.00000 0.00000
NZS1105B ZS110        0 0        19.0206 0.00000 0.00000 0.00000
NZT15030 ZT150        0 0        0.00000 0.00000 0.00000 0.00000
NZT15031 ZT150        0 0        0.00000 0.00000 0.00000 0.00000
NZT1503A ZT150        0 0        38.1557 -8.9681 0.00000 0.00000
NZT1503B ZT150        0 0        4.56126 -6.8548 0.00000 0.00000
NZUV1531 ZUV150       0 0        0.00000 0.00000 -0.4077 -4.5638                                                               F
NZUV1532 ZUV150       0 0        29.1567 5.12052 0.00000 0.00000
NZUV153A ZUV150       0 0        0.00000 0.00000 0.00000 0.00000
NZUV153B ZUV150       0 0        0.00000 0.00000 0.00000 0.00000
NZV1503A ZV150        0 0        17.1562 0.00000 0.00000 0.00000
NZV1503B ZV150        0 0        0.00000 0.00000 0.00000 0.00000
NZVD1531 ZVD150       0 0        29.5870 0.00000 0.00000 0.00000
NZVD153A ZVD150       0 0        0.00000 0.00000 0.00000 0.00000
NZVD153B ZVD150       0 0        0.00000 0.00000 0.00000 0.00000
NZWO153A ZWO150       0 0        -0.8253 0.00000 -20.493 0.00000 0.00000 -122.00 122.000 -122.00                               F
NZWO153B ZWO150       0 0        -25.685 0.00000 -251.34 0.00000 0.00000 -320.00 250.000 -250.00                               F
NZYV115A ZYV110       0 0        0.00000 0.00000 0.00000 0.00000
NZYV115B ZYV110       0 0        11.1493 0.00000 0.00000 0.00000
NZYV222A ZYV220       0 0        0.00000 0.00000 0.00000 0.00000
NZYV222B ZYV220       0 0        0.00000 0.00000 0.00000 0.00000
NZYV222S              0 0        0.00000 0.00000 0.00000 0.00000
NZYV222T              0 0        0.00000 0.00000 0.00000 0.00000
NZYV222U              0 0        0.00000 0.00000 0.00000 0.00000
N_AC913  Amer 91 020  0 2 159.32 0.00000 -0.0024 -12.462 71.2028 0.00000 -650.00 116.300 -217.00                               F
N_AVIW5  Twence AVI 0 0 0        0.00000 0.00000 -18.987 0.00000 0.00000 -28.900 34.0000 -34.000                               F
N_AVIZ5  Twence AVI 0 0 0        0.00000 0.00000 -14.931 0.00000 0.00000 -28.900 34.0000 -34.000                               F
N_BEC15  BEC 110      0 0        0.00000 0.00000 -10.732 0.00000 0.00000 -49.900 14.9700 -29.940                               F
N_BG102G ENGIE Bergum 0 0        0.00000 0.00000 0.00000 0.00000
N_BG202G ENGIE Bergum 0 0        0.00000 0.00000 0.00000 0.00000
N_BS303  Borssele 021 0 2 156.80 0.00000 0.00000 -487.57 -47.760 0.00000 -500.00 220.000 -430.00                               F
N_BSAA10 BSA066       0 2 390.30 0.00000 0.00000 -38.078 24.8906 0.00000 -64.000 24.8906 -20.000                               F
N_BSAB10 BSA066       0 2 390.23 0.00000 0.00000 -43.945 24.9019 0.00000 -64.000 24.9019 -20.000                               F
N_BSAC10 BSA066       0 2 390.28 0.00000 0.00000 -39.560 24.9024 0.00000 -64.000 24.9024 -20.000                               F
N_BSAD10 BSA066       0 2 390.27 0.00000 0.00000 -40.847 24.8933 0.00000 -64.000 24.8933 -20.000                               F
N_BSAE10 BSA066       0 2 390.22 0.00000 0.00000 -45.508 24.8785 0.00000 -64.000 24.8785 -20.000                               F
N_BSAF10 BSA066       0 2 390.23 0.00000 0.00000 -44.208 24.8942 0.00000 -64.000 24.8942 -20.000                               F
N_BSAG10 BSA066       0 2 390.30 0.00000 0.00000 -37.128 24.9153 0.00000 -64.000 24.9153 -20.000                               F
N_BSAH10 BSA066       0 2 390.23 0.00000 0.00000 -44.349 24.8931 0.00000 -64.000 24.8931 -20.000                               F
N_BSAI10 BSA066       0 2 390.30 0.00000 0.00000 -38.023 24.8950 0.00000 -64.000 24.8950 -20.000                               F
N_BSAJ10 BSA066       0 2 390.28 0.00000 0.00000 -39.915 24.8966 0.00000 -64.000 24.8966 -20.000                               F
N_BSAK10 BSA066       0 2 390.28 0.00000 0.00000 -40.222 24.8889 0.00000 -64.000 24.8889 -20.000                               F
N_BSAL10 BSA066       0 2 390.28 0.00000 0.00000 -40.196 24.8895 0.00000 -64.000 24.8895 -20.000                               F
N_BSBA10 BSB066       0 2 390.28 0.00000 0.00000 -39.627 24.8731 0.00000 -64.000 24.8731 -20.000                               F
N_BSBB10 BSB066       0 2 390.32 0.00000 0.00000 -35.016 24.8821 0.00000 -64.000 24.8821 -20.000                               F
N_BSBC10 BSB066       0 2 390.27 0.00000 0.00000 -39.998 24.8875 0.00000 -64.000 24.8875 -20.000                               F
N_BSBD10 BSB066       0 2 390.39 0.00000 0.00000 -12.065 24.9065 0.00000 -64.000 24.9065 -20.000                               F
N_BSBE10 BSB066       0 2 390.27 0.00000 0.00000 -40.043 24.8863 0.00000 -64.000 24.8863 -20.000                               F
N_BSBF10 BSB066       0 2 390.29 0.00000 0.00000 -38.508 24.8766 0.00000 -64.000 24.8766 -20.000                               F
N_BSBG10 BSB066       0 2 390.16 0.00000 0.00000 -49.277 24.8879 0.00000 -64.000 24.8879 -20.000                               F
N_BSBH10 BSB066       0 2 390.39 0.00000 0.00000 -19.718 24.9223 0.00000 -64.000 24.9223 -20.000                               F
N_BSBI10 BSB066       0 2 390.24 0.00000 0.00000 -43.621 24.8792 0.00000 -64.000 24.8792 -20.000                               F
N_BSBJ10 BSB066       0 2 390.27 0.00000 0.00000 -40.297 24.8989 0.00000 -64.000 24.8989 -20.000                               F
N_BSBK10 BSB066       0 2 390.33 0.00000 0.00000 -33.835 24.9004 0.00000 -64.000 24.9004 -20.000                               F
N_BSBL10 BSB066       0 2 390.28 0.00000 0.00000 -39.650 24.8916 0.00000 -64.000 24.8916 -20.000                               F
N_BSBM10 BSB066       0 2 390.39 0.00000 0.00000 -17.951 24.9094 0.00000 -64.000 24.9094 -20.000                               F
N_CC-A1  RWE 021kV Cl 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -622.00 220.000 -550.00                               F
N_CCC11  RWE 021kV Cl 0 2 403.20 0.00000 0.00000 0.00000 55.3335 0.00000 -274.40 70.0000 -315.00                               F
N_CCC21  RWE 021kV Cl 0 2 403.20 0.00000 0.00000 0.00000 55.3335 0.00000 -274.40 70.0000 -315.00                               F
N_CCC31  RWE 021kV Cl 0 2 403.20 0.00000 0.00000 0.00000 55.3335 0.00000 -274.40 70.0000 -315.00                               F
N_CCC43  RWE 021kV Cl 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -600.60 180.000 -100.00                               F
N_CR101  Uniper Maasv 0 2 395.10 0.00000 0.00000 0.00000 211.263 0.00000 -800.00 265.000 -794.00                               F
N_DES15  WKC DES2 20  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -420.00 90.0002 -110.00                               F
N_DM333  Vattenfall D 0 0        0.00000 0.00000 -187.64 47.7149 0.00000 -265.62 86.0000 -164.40                               F
N_DM341  Vattenfall D 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -433.60 200.000 -400.00                               F
N_EC-32  EC-3         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -370.00 206.704 -143.14                               F
N_EC-42  EC-4         0 2 245.11 0.00000 0.00000 0.00000 -144.05 0.00000 -370.00 206.704 -144.05                               F
N_EC-52  EC-5         0 2 245.10 0.00000 0.00000 0.00000 -144.12 0.00000 -370.00 206.704 -144.12                               F
N_EC-61  EC-6         0 2 416.85 0.00000 0.00000 0.00000 -0.3295 0.00000 -370.00 206.704 -206.70                               F
N_EC-71  EC-7         0 2 416.85 0.00000 0.00000 0.00000 -0.3335 0.00000 -370.00 206.704 -206.70                               F
N_EC202G Robbenplaat  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -114.75 130.000 -90.000                               F
N_EC202S Robbenplaat  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -600.00 200.000 -138.50                               F
N_EC301  Eemshaven Ou 0 2 394.33 0.00000 0.00000 0.00000 137.312 0.00000 -900.00 500.000 -875.00                               F
N_EC311  Eemshaven Ou 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -900.00 500.000 -875.00                               F
N_EEMS5  WP Westereem 0 0        0.00000 0.00000 -17.580 0.00000 0.00000 -103.00 30.9000 -61.800                               F
N_EH-11  EH10         0 0        0.00000 0.00000 0.00000 0.00000
N_EH-21  EH20         0 2 410.00 0.00000 0.00000 -8.6857 -33.739 0.00000 -554.40 693.000 -693.00                               F
N_EH-31  EH30         0 2 410.00 0.00000 0.00000 -8.6857 -33.739 0.00000 -554.40 693.000 -693.00                               F
N_ES1G3  COGEN PLANT  0 2 155.22 0.00000 0.00000 -76.618 8.66221 0.00000 -125.00 54.0000 -108.00                               F
N_ES1S3  COGEN PLANT  0 2 160.16 0.00000 0.00000 -76.484 -29.039 0.00000 -118.15 54.0000 -108.00                               F
N_EVIC5  EVI Coevorde 0 0        0.00000 0.00000 -42.930 0.00000 0.00000 -54.000 20.2500 -40.500                               F
N_FL-41  ENGIE Flevo  0 2 405.60 0.00000 -0.0032 0.00000 -41.494 0.00000 -440.00 200.000 -325.00                               F
N_FL-53  ENGIE Flevo  0 2 156.00 0.00000 0.00000 0.00000 -19.916 0.00000 -460.00 200.000 -325.00                               F
N_GAVI5  Attero Wijst 0 0        0.00000 0.00000 -32.709 0.00000 0.00000 -54.000 67.5000 -67.500                               F
N_HNAA10 HNA066       0 2 398.49 0.00000 0.00000 -26.802 20.4733 0.00000 -64.000 20.4733 -20.000                               F
N_HNAB10 HNA066       0 2 398.49 0.00000 0.00000 -26.668 20.4747 0.00000 -64.000 20.4747 -20.000                               F
N_HNAC10 HNA066       0 2 398.50 0.00000 0.00000 -26.391 20.4533 0.00000 -64.000 20.4533 -20.000                               F
N_HNAD10 HNA066       0 2 398.50 0.00000 0.00000 -24.715 20.4688 0.00000 -64.000 20.4688 -20.000                               F
N_HNAE10 HNA066       0 2 398.50 0.00000 0.00000 -26.492 20.4522 0.00000 -64.000 20.4522 -20.000                               F
N_HNAG10 HNA066       0 2 398.51 0.00000 0.00000 -22.140 20.4632 0.00000 -64.000 20.4632 -20.000                               F
N_HNAH10 HNA066       0 2 398.50 0.00000 0.00000 -24.233 20.4729 0.00000 -64.000 20.4729 -20.000                               F
N_HNAI10 HNA066       0 2 398.51 0.00000 0.00000 -21.506 20.4667 0.00000 -64.000 20.4667 -20.000                               F
N_HNAJ10 HNA066       0 2 398.51 0.00000 0.00000 -21.324 20.4676 0.00000 -64.000 20.4676 -20.000                               F
N_HNAK10 HNA066       0 2 398.49 0.00000 0.00000 -26.806 20.4732 0.00000 -64.000 20.4732 -20.000                               F
N_HNAL10 HNA066       0 2 398.50 0.00000 0.00000 -25.207 20.4645 0.00000 -64.000 20.4645 -20.000                               F
N_HW-93  Hemweg 9     0 2 155.00 0.00000 0.00000 0.00000 39.7674 0.00000 -486.00 224.170 -428.50                               F
N_HZAA10 HZA066       0 2 396.76 0.00000 0.00000 -24.948 20.6917 0.00000 -64.000 20.6917 -20.000                               F
N_HZAB10 HZA066       0 2 396.67 0.00000 0.00000 -38.481 20.6965 0.00000 -64.000 20.6965 -20.000                               F
N_HZAC10 HZA066       0 2 396.71 0.00000 0.00000 -34.438 20.6826 0.00000 -64.000 20.6826 -20.000                               F
N_HZAD10 HZA066       0 2 396.76 0.00000 0.00000 -25.048 20.6908 0.00000 -64.000 20.6908 -20.000                               F
N_HZAE10 HZA066       0 2 396.69 0.00000 0.00000 -37.182 20.6766 0.00000 -64.000 20.6766 -20.000                               F
N_HZAF10 HZA066       0 2 396.76 0.00000 0.00000 -24.826 20.6928 0.00000 -64.000 20.6928 -20.000                               F
N_HZAG10 HZA066       0 2 396.68 0.00000 0.00000 -37.780 20.6879 0.00000 -64.000 20.6879 -20.000                               F
N_HZAH10 HZA066       0 2 396.71 0.00000 0.00000 -33.470 20.7000 0.00000 -64.000 20.7000 -20.000                               F
N_HZAJ10 HZA066       0 2 396.75 0.00000 0.00000 -26.140 20.7045 0.00000 -64.000 20.7045 -20.000                               F
N_HZAK10 HZA066       0 2 396.72 0.00000 0.00000 -32.571 20.6912 0.00000 -64.000 20.6912 -20.000                               F
N_HZAL10 HZA066       0 2 396.72 0.00000 0.00000 -32.816 20.6871 0.00000 -64.000 20.6871 -20.000                               F
N_HZAM10 HZA066       0 2 396.66 0.00000 0.00000 -40.001 20.6853 0.00000 -64.000 20.6853 -20.000                               F
N_HZBN10 HZB066       0 2 396.52 0.00000 0.00000 -52.327 20.6689 0.00000 -64.000 20.6689 -20.000                               F
N_HZBO10 HZB066       0 2 396.63 0.00000 0.00000 -43.355 20.6896 0.00000 -64.000 20.6896 -20.000                               F
N_HZBP10 HZB066       0 2 396.52 0.00000 0.00000 -52.327 20.6689 0.00000 -64.000 20.6689 -20.000                               F
N_HZBQ10 HZB066       0 2 396.52 0.00000 0.00000 -52.327 20.6689 0.00000 -64.000 20.6689 -20.000                               F
N_HZBR10 HZB066       0 2 396.52 0.00000 0.00000 -52.327 20.6689 0.00000 -64.000 20.6689 -20.000                               F
N_HZBS10 HZB066       0 2 396.52 0.00000 0.00000 -52.327 20.6689 0.00000 -64.000 20.6689 -20.000                               F
N_HZBU10 HZB066       0 2 396.52 0.00000 0.00000 -52.327 20.6689 0.00000 -64.000 20.6689 -20.000                               F
N_HZBV10 HZB066       0 2 396.52 0.00000 0.00000 -52.327 20.6689 0.00000 -64.000 20.6689 -20.000                               F
N_HZBW10 HZB066       0 2 396.52 0.00000 0.00000 -52.327 20.6689 0.00000 -64.000 20.6689 -20.000                               F
N_HZBX10 HZA066       0 2 396.52 0.00000 0.00000 -52.327 20.6689 0.00000 -64.000 20.6689 -20.000                               F
N_HZBY10 HZB066       0 2 396.63 0.00000 0.00000 -43.355 20.6896 0.00000 -64.000 20.6896 -20.000                               F
N_HZBZ10 HZB066       0 2 396.52 0.00000 0.00000 -52.327 20.6689 0.00000 -64.000 20.6689 -20.000                               F
N_IJM_3  IJM1         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -145.00 79.0000 -151.00                               F
N_LTG 5  ECL Netwerk  0 0        4.99989 0.00000 0.00000 0.00000 0.00000 -88.000 33.0000 -66.000                               F
N_LWE63G Eneco Lage W 0 2 158.57 0.00000 0.00000 -3.0872 13.4102 0.00000 -161.28 60.4800 -120.96                               F
N_LWE63H Eneco Lage W 0 0        0.00000 0.00000 0.00000 0.00000
N_LWE63S Eneco Lage W 0 2 154.53 0.00000 0.00000 -1.7448 36.5752 0.00000 -91.400 36.5752 -68.550                               F
N_MD113  MD-1 ST      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -177.92 93.7000 -175.00                               F
N_MD123  MD-1 GT      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -59.040 31.6000 -59.000                               F
N_MD133  MD-2 GT      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -59.040 31.6000 -59.000                               F
N_MD143  MD-3 GT      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -59.040 31.6000 -59.000                               F
N_MK123G Merwedekanaa 0 2 158.76 0.00000 0.00000 -3.4134 10.9295 0.00000 -277.40 140.160 -140.16                               F
N_MK123H Merwedekanaa 0 0        0.00000 0.00000 0.00000 0.00000
N_MK123S Merwedekanaa 0 2 158.76 0.00000 0.00000 -1.8980 4.96793 0.00000 -99.275 70.0000 -70.000                               F
N_MSEC1  Simonshaven  0 2 404.00 0.00000 0.00000 0.00000 24.4740 0.00000 -466.00 200.000 -200.00                               F
N_MV-11  Uniper Maasv 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -600.00 200.000 -200.00                               F
N_MV-21  Uniper Maasv 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -600.00 200.000 -200.00                               F
N_MV-31  Uniper Maasv 0 2 419.61 0.00000 0.00000 0.00000 -261.36 0.00000 -1117.1 400.000 -600.00                               F
N_PG013  PerGen 1     0 2 154.18 0.00000 0.00000 -64.958 19.1399 0.00000 -160.00 50.0000 -110.00                               F
N_PG023  PerGen 2     0 2 154.18 0.00000 0.00000 -64.958 19.1399 0.00000 -160.00 50.0000 -110.00                               F
N_RECA3  Rijmond Ener 0 2 151.27 0.00000 0.00000 0.00000 2.42721 0.00000 -249.90 100.000 -100.00                               F
N_RECB3  Rijmond Ener 0 2 151.27 0.00000 0.00000 0.00000 2.42721 0.00000 -249.90 83.0000 -83.000                               F
N_RECX3  Rijmond Ener 0 2 147.79 0.00000 0.00000 0.00000 49.4595 0.00000 -340.00 83.0000 -83.000                               F
N_ROC33G OM150 ROC3   0 2 163.28 0.00000 0.00000 -2.7418 -76.871 0.00000 -250.84 295.100 -295.10                               F
N_ROC33H OM150        0 0        0.00000 0.00000 0.00000 0.00000
N_ROC33S OM150 ROC3   0 2 163.28 0.00000 0.00000 -2.0516 -55.683 0.00000 -107.36 126.300 -126.30                               F
N_RSB 3  ReEnergy 010 0 0        0.00000 0.00000 -30.665 0.00000 0.00000 -45.600 57.0000 -57.000                               F
N_SAL05  Nobian Salin 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -65.000 70.0000 -70.000                               F
N_SCE 3  Eerbeek 011  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -62.700 23.1300 -46.260                               F
N_SL101  Borssele 023 0 2 416.85 0.00000 0.00000 -8.7619 -44.763 0.00000 -457.00 215.500 -391.00                               F
N_SL201  Borssele 023 0 2 416.85 0.00000 0.00000 0.00000 -44.794 0.00000 -457.00 215.500 -391.00                               F
N_SNBV5  NAM Schooneb 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -117.60 120.000 -120.00                               F
N_VN243  VN24         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -440.00 94.7000 -181.00                               F
N_VN253  VN25         0 2 152.46 0.00000 0.00000 -331.12 42.8384 0.00000 -360.00 94.7000 -181.00                               F
N_WG0111 Eemshaven Ou 0 2 409.60 0.00000 0.00000 -98.990 -46.861 0.00000 -358.00 447.500 -447.50                               F
N_WG0113 Eemshaven Ou 0 2 409.60 0.00000 0.00000 -357.48 -53.693 0.00000 -358.00 447.500 -447.50                               F
N_WG011A EOS380       0 0        0.00000 0.00000 0.00000 0.00000
N_WKC13  WKC Helmond  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -85.000 40.0000 -80.000                               F
N_WKC23  WKC Helmond  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -85.000 40.0000 -80.000                               F
N_WKCH3  WKC - OOS 01 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -35.700 16.8000 -33.600                               F
##ZPT
PA.LIN11 A.LINDOSO    0 2 393.50 0.00000 0.00000 -305.52 578.582 0.00000 -630.00 578.582 -300.00                               F
PA.MIR11 A.MIRA       0 0        93.9178 -2.2000 0.00000 0.00000
PA.MIR21 A.MIRA       0 0        16.2203 3.40000 0.00000 0.00000
PA.RAB31 A.RABAGAO    0 2 150.00 0.00000 0.00000 0.00000 -1.1973 63.6000 -68.000 50.0000 -44.000                               F
PA.S.J21 A.S.JOAO     0 0        44.8562 -3.0000 0.00000 0.00000
PAGUIE21 AGUIEIRA     0 2 220.00 0.00000 0.00000 -81.262 10.4984 188.400 -224.00 92.0000 -88.000                               F
PALCOC11 ALCOCHETE    0 0        36.2454 3.00000 0.00000 0.00000
PALQUE11 ALQUEVA      0 2 400.00 74.0929 15.0000 -140.95 193.849 368.700 -376.50 193.849 -181.00                               F
PAM-CH21 AM-CH-TJ     0 0        0.00000 0.00000 0.00000 0.00000
PARMAM11 ARMAMAR      0 0        0.00000 0.00000 0.00000 0.00000
PARMAM21 ARMAMAR      0 0        0.00000 0.00000 0.00000 0.00000
PARMAM22 ARMAMAR      0 0        0.00000 0.00000 0.00000 0.00000
PB.SAB21 B.SABOR      0 2 220.00 0.00000 0.00000 -76.390 31.9933 78.4000 -76.500 47.0000 -39.000                               F
PBATAL11 BATALHA      0 0        171.314 35.5000 0.00000 0.00000
PBEMPO11 BEMPOSTA2    0 2 400.00 0.00000 0.00000 0.19555 400.858 0.20000 -203.00 400.858 -99.000                               F
PBEMPO21 BEMPOSTA     0 2 220.00 0.00000 0.00000 -81.160 61.3627 0.00000 -160.00 61.3627 -50.000                               F
PBODIO11 BODIOSA      0 0        29.4369 8.00000 0.00000 0.00000
PBOUCA31 BOUCA        0 2 150.20 0.00000 0.00000 0.00000 39.3074 0.00000 -22.000 39.3074 -13.000                               F
PC.BOD21 C.BODE       0 2 220.00 0.00000 0.00000 -52.325 -29.956 0.00000 -52.400 16.0000 -29.956                               F
PC.BOD22 C.BODE       0 2 220.00 0.00000 0.00000 0.09778 -38.922 0.10000 -52.400 16.0000 -38.922                               F
PC.BOD23 C.BODE       0 0        0.00000 0.00000 0.00000 0.00000
PC.BRA21 C.BRANCO     0 0        0.00000 0.00000 0.00000 0.00000
PC.BRA31 C.BRANCO     0 0        16.0200 1.60000 0.00000 0.00000
PC.FRA31 C.FRADES     0 2 150.00 0.00000 0.00000 -110.59 -14.057 195.800 -191.00 92.0000 -88.000                               F
PC.POC21 C.POCINHO    0 2 220.00 0.00000 0.00000 -62.863 366.302 0.00000 -124.00 366.302 -20.000                               F
PC.SAL31 C.SALAMONDE  0 2 150.00 0.00000 0.00000 -21.260 3.46936 0.00000 -42.000 10.0000 -28.000                               F
PC.TAB31 C.TABUACO    0 0        0.00000 0.00000 0.00000 0.00000
PCABRI31 CABRIL       0 2 150.00 0.00000 0.00000 -12.163 10.6388 0.00000 -54.000 15.0000 -30.000                               F
PCANEL21 CANELAS      0 0        118.849 77.7000 0.00000 0.00000
PCANIC31 CANICADA     0 2 150.00 0.00000 0.00000 0.00000 116.052 0.00000 -62.000 116.052 -20.000                               F
PCARRA21 CARRAPATELO  0 2 220.00 -5.2933 5.30000 -67.974 -35.210 0.00000 -134.00 40.0000 -54.000                               F
PCARRE21 CARREGADO    0 2 220.10 107.935 24.9000 0.29333 73.0500 0.30000 -392.00 138.900 -150.00                               F
PCARRE22 CARREGADO    0 0        0.00000 0.00000 0.00000 0.00000
PCARRI21 CARRICHE     0 0        96.6212 -2.3000 0.00000 0.00000
PCARVO21 CARVOEIRA    0 0        18.8236 5.90000 0.00000 0.00000
PCD-FA31 CD-FAF-RA    0 0        0.00000 0.00000 0.00000 0.00000
PCD-RA31 CD-RA-FRD    0 0        0.00000 0.00000 0.00000 0.00000
PCHAFA21 CHAFARIZ     0 0        -28.464 12.4000 0.00000 0.00000
PCOG-A31 COG-ATS      0 0 150.80 0.40050 0.10000 -12.581 0.00000 0.00000 -12.600                                               F
PCOG-C31 COG-CSNC     0 0 150.80 35.4444 4.70000 -51.326 0.00000 0.00000 -51.400                                               F
PCOS-M31 COS-MGR-BRV  0 0        0.00000 0.00000 0.00000 0.00000
PCUSTO21 CUSTOIAS     0 0        58.8738 -10.700 0.00000 0.00000
PDIVOR11 DIVOR        0 0        10.0125 3.10000 0.00000 0.00000
PERMES21 ERMESINDE    0 0        81.2018 -1.3000 0.00000 0.00000
PERMID31 ERMIDAS      0 0        0.00000 0.00000 0.00000 0.00000
PESTAR21 ESTARREJA    0 0        162.403 36.4000 0.00000 0.00000
PESTOI31 ESTOI        0 0        82.4033 6.70000 0.00000 0.00000
PESTRE11 ESTREMOZ     0 0        27.5345 0.90000 0.00000 0.00000
PEVORA31 EVORA        0 0        41.2517 -2.5000 0.00000 0.00000
PF.ALE11 F.ALENTEJO   0 0        0.00000 0.00000 0.00000 0.00000
PF.ALE31 F.ALENTEJO   0 0        57.2718 5.30000 0.00000 0.00000
PF.FER11 F.FERRO      0 0        0.00000 0.00000 0.00000 0.00000
PF.FER31 F.FERRO      0 0        87.2093 -2.1000 0.00000 0.00000
PF.TUA11 F.TUA        0 2 400.00 0.00000 0.00000 -4.9063 45.7035 275.000 -268.40 234.900 -234.90                               F
PFAFE_31 FAFE         0 0        47.3594 15.3000 0.00000 0.00000
PFALAG11 FALAGUEIRA   0 0        0.00000 0.00000 0.00000 0.00000
PFALAG12 FALAGUEIRA   0 0        0.00000 0.00000 0.00000 0.00000
PFALAG13 FALAGUEIRA   0 0        0.00000 0.00000 0.00000 0.00000
PFALAG31 FALAGUEIRA   0 0        5.50691 6.70000 0.00000 0.00000
PFANHO11 FANHOES      0 0        11.9149 1.70000 0.00000 0.00000
PFANHO21 FANHOES      0 0        0.00000 0.00000 0.00000 0.00000
PFATEL21 FATELA       0 0        0.00000 -0.8000 0.00000 0.00000
PFATEL22 FATELA       0 0        0.00000 0.00000 0.00000 0.00000
PFEIRA11 FEIRA        0 0        91.1142 -15.000 0.00000 0.00000
PFERRO21 FERRO        0 0        16.7209 5.80000 0.00000 0.00000
PFN-AM21 FN-AM3-CH    0 0        0.00000 0.00000 0.00000 0.00000
PFOGUE31 FOGUETEIRO   0 0        0.80100 -0.2000 0.00000 0.00000
PFRADE31 FRADES       0 0        -28.464 44.9000 0.00000 0.00000
PFRATE31 FRATEL       0 2 150.00 0.00000 0.00000 0.09778 63.8925 0.10000 -88.000 63.8925 -26.000                               F
PFUNDA11 FUNDAO       0 0        0.00000 0.00000 0.00000 0.00000
PFUNDA21 FUNDAO       0 2 220.60 0.00000 0.00000 -19.624 59.1329 0.00000 -400.00 59.1329 0.00000                               F
PGOUVE21 GOUVEIA      0 0        0.00000 0.00000 0.00000 0.00000
PGOUVE22 GOUVEIA      0 0        0.00000 0.00000 0.00000 0.00000
PLAGOA11 LAGOACA      0 0        0.00000 0.00000 0.00000 0.00000
PLAGOA21 LAGOACA      0 0        0.00000 0.00000 0.00000 0.00000
PLAVOS11 LAVOS        0 2 400.00 87.4096 18.1000 0.29333 39.7352 0.30000 -435.00 135.000 -255.00                               F
PLUSOS31 LUSOSIDE     0 0        0.00000 0.00000 0.00000 0.00000
PLUZIA31 LUZIANES     0 0        0.00000 -0.4000 0.00000 0.00000
PM.CAV21 M.CAVALEIROS 0 0        15.5194 -7.1000 0.00000 0.00000
PM.PED31 M.PEDRA      0 0        0.00000 0.00000 0.00000 0.00000
PMAIA_21 MAIA         0 0        96.1205 14.3000 0.00000 0.00000
PMIRAN21 MIRANDA      0 2 220.00 0.00000 0.00000 -60.818 11.8032 0.00000 -249.00 84.0000 -124.00                               F
PMOGAD21 MOGADOURO    0 0        4.30540 -0.6000 0.00000 0.00000
PMORTA21 MORTAGUA     0 0        0.00000 -0.3000 0.00000 0.00000
PMORTA22 MORTAGUA     0 0        0.00000 0.00000 0.00000 0.00000
PMOURI21 MOURISCA     0 0        138.073 53.9000 0.00000 0.00000
PN.COR31 N.CORVO      0 0        40.8512 9.10000 0.00000 0.00000
POLEIR31 OLEIROS      0 0        108.436 23.7000 0.00000 0.00000
POURIQ31 OURIQUE      0 0        5.00628 -0.1000 0.00000 0.00000
PP.ALT31 P.ALTO       0 0        38.7486 -3.2000 0.00000 0.00000
PPALME11 PALMELA      0 0        0.00000 0.00000 0.00000 0.00000
PPALME31 PALMELA      0 0        0.00000 0.00000 0.00000 0.00000
PPALME32 PALMELA      0 0        0.00000 0.00000 0.00000 0.00000
PPANOI11 PANOIAS      0 0        0.00000 0.00000 0.00000 0.00000
PPARAI11 PARAIMO      0 0        60.7762 4.20000 0.00000 0.00000
PPARAI21 PARAIMO      0 0        0.00000 0.00000 0.00000 0.00000
PPEAF_31 PEAF         0 0 150.90 0.00000 0.00000 -1.5977 0.00000 0.00000 -1.6000                                               F
PPEAM_31 PEAM         0 0 150.20 0.00000 0.00000 -57.300 0.00000 0.00000 -57.300                                               F
PPEBRV31 PEBRV        0 0 151.30 0.00000 0.00000 -4.3937 0.00000 0.00000 -4.4000                                               F
PPEDRA11 PEDRALVA     0 0        0.00000 0.00000 0.00000 0.00000
PPEDRA12 PEDRALVA     0 0        0.00000 0.00000 0.00000 0.00000
PPEDRA13 PEDRALVA     0 0        0.00000 0.00000 0.00000 0.00000
PPEDRA31 PEDRALVA     0 0        -2.3969 0.10000 0.00000 0.00000
PPEDRA41 PEDRALVA     0 0        25.5320 4.90000 0.00000 0.00000
PPEDRS11 PEDRS        0 0 400.50 0.00000 0.00000 -14.479 0.00000 0.00000 -14.500                                               F
PPEGOE11 PEGOES       0 0        0.00000 0.00000 0.00000 0.00000
PPEGOE31 PEGOES       0 0        0.00000 -0.6000 0.00000 0.00000
PPEGOE32 PEGOES       0 0        0.00000 0.00000 0.00000 0.00000
PPEGO_11 PEGO         0 2 401.40 0.00000 0.00000 0.29333 274.902 0.30000 -418.60 274.902 -255.00                               F
PPEGU_31 PEGU         0 0 151.20 0.00000 0.00000 -30.900 0.00000 0.00000 -30.900                                               F
PPEMGR31 PEMGR        0 0 151.30 0.00000 0.00000 -1.4978 0.00000 0.00000 -1.5000                                               F
PPENEL21 PENELA       0 0        -71.510 43.4000 0.00000 0.00000
PPENI_31 PENI         0 0 151.90 0.00000 0.00000 -24.964 0.00000 0.00000 -25.000                                               F
PPEREI21 PEREIROS     0 0        62.9790 16.6000 0.00000 0.00000
PPEV.P21 PEV.P.AGUIAR 0 2 220.00 0.00000 0.00000 -32.197 38.7571 0.00000 -187.20 38.7571 0.00000                               F
PPEVAL21 PEVALDIGEM   0 2 220.00 0.00000 0.00000 -20.852 15.6218 0.00000 -253.20 50.6000 0.00000                               F
PPI-VG21 PI-VG-AMM    0 0        0.00000 0.00000 0.00000 0.00000
PPICOT21 PICOTE       0 2 220.00 0.00000 0.00000 0.29333 70.1126 0.30000 -310.00 93.0000 -151.00                               F
PPOCIN21 POCINHO      0 0        -15.081 8.20000 0.00000 0.00000
PPOMBA21 POMBAL       0 0        2.30289 -0.9000 0.00000 0.00000
PPORTI11 PORTIMAO     0 0        0.00000 0.00000 0.00000 0.00000
PPORTI31 PORTIMAO     0 0        -26.866 -4.9000 0.00000 0.00000
PPP-TB21 PP-TBA-FL    0 2 220.00 0.00000 0.00000 -44.157 1.99339 0.00000 -329.10 20.2000 0.00000                               F
PPR-RM21 PR-RM2-PB    0 0        0.00000 0.00000 0.00000 0.00000
PPR-TB21 PR-TBA1-PI   0 0        0.00000 0.00000 0.00000 0.00000
PPRELA21 PRELADA      0 0        44.3556 -2.4000 0.00000 0.00000
PQ.ANJ31 Q.ANJO       0 0        6.80854 0.50000 0.00000 0.00000
PQ.GRA31 Q.GRANDE     0 0        0.00000 0.00000 0.00000 0.00000
PR.MAI11 R.MAIOR      0 0        0.00000 0.00000 0.00000 0.00000
PR.MAI21 R.MAIOR      0 0        22.4281 11.2000 0.00000 0.00000
PR.PEN11 R.PENA       0 2 400.00 0.00000 0.00000 -137.07 28.7212 610.600 -714.00 593.600 -516.60                               F
PRECAR11 RECAREI      0 0        0.00000 0.00000 0.00000 0.00000
PRECAR12 RECAREI      0 0        0.00000 0.00000 0.00000 0.00000
PRECAR21 RECAREI      0 0        60.6761 12.1000 0.00000 0.00000
PREGUA21 REGUA        0 2 220.00 0.00000 0.00000 -99.559 64.5035 0.00000 -120.00 64.5035 -52.000                               F
PRIBAD11 RIBADAVE     0 0        94.8189 13.1000 0.00000 0.00000
PRIBAD12 RIBADAVE     0 0        0.00000 0.00000 0.00000 0.00000
PRIBAD31 RIBADAVE     0 0        93.1168 55.1000 0.00000 0.00000
PRIBAT11 RIBATEJO     0 2 404.00 0.00000 0.00000 0.29333 178.976 0.30000 -392.00 178.976 -150.00                               F
PRODAO31 RODAO        0 0        0.00000 0.00000 0.00000 0.00000
PRODAO32 RODAO        0 0        0.00000 0.00000 0.00000 0.00000
PRR-CN21 RR-CN-TG     0 0        0.00000 0.00000 0.00000 0.00000
PRR-VM21 RR-VM2-ED    0 0        0.00000 0.00000 0.00000 0.00000
PS.RIO21 S.RIOS       0 0        73.3920 -1.6000 0.00000 0.00000
PSABOI31 SABOIA       0 0        0.00000 0.00000 0.00000 0.00000
PSACAV21 SACAVEM      0 0        79.9002 0.10000 0.00000 0.00000
PSANTA21 SANTAREM     0 0        52.5659 1.90000 0.00000 0.00000
PSETUB31 SETUBAL      0 0        68.2856 23.9000 0.00000 0.00000
PSINES11 SINES        0 2 400.00 0.00000 0.00000 -2.2487 404.491 800.000 -800.00 404.491 -400.00                               F
PSINES31 SINES        0 0        46.2580 -4.8000 0.00000 0.00000
PSINES32 SINES        0 0        0.00000 0.00000 0.00000 0.00000
PSOBRA21 SOBRAL       0 0        0.00000 0.00000 0.00000 0.00000
PSOBRA22 SOBRAL       0 0        0.00000 0.00000 0.00000 0.00000
PT.OUT21 T.OUTEIRO    0 2 220.00 0.00000 0.00000 0.29333 230.555 0.30000 -688.00 248.000 -300.00                               F
PTABUA21 TABUA        0 0        -0.2996 4.60000 0.00000 0.00000
PTAVIR11 TAVIRA       0 0        0.00000 0.00000 0.00000 0.00000
PTAVIR31 TAVIRA       0 0        -34.656 26.9000 0.00000 0.00000
PTG-CN21 TG-CN-EJ     0 0        0.00000 0.00000 0.00000 0.00000
PTORRA21 TORRAO       0 2 220.00 24.6309 2.90000 0.09778 34.1530 71.7000 -70.000 35.0000 -38.000                               F
PTRAFA31 TRAFARIA     0 0        43.5546 -0.2000 0.00000 0.00000
PTRAJO21 TRAJOUCE     0 0        111.840 6.20000 0.00000 0.00000
PTUNES31 TUNES        0 0        96.3208 16.1000 0.00000 0.00000
PURRO_21 URRO         0 0        0.00000 -0.1000 0.00000 0.00000
PV.CHA21 V.CHA        0 0        76.1955 20.6000 0.00000 0.00000
PV.FRI31 V.FRIA       0 0        0.00000 0.00000 0.00000 0.00000
PV.FUR31 V.FURNAS     0 2 150.00 0.00000 0.00000 -71.041 20.7095 82.0000 -125.00 79.0000 -71.000                               F
PV.MIN11 V.MINHO      0 2 400.00 0.00000 0.00000 -161.59 -271.14 1044.30 -1005.3 305.000 -450.00                               F
PV.N.F11 V.N.FAMA     0 0        0.00000 0.00000 0.00000 0.00000
PV.NOV31 V.NOVA       0 2 150.00 0.00000 0.00000 -60.818 0.67938 0.00000 -144.00 41.0000 -51.000                               F
PV.P.A21 V.P.AGUIAR   0 0        -17.777 8.90000 0.00000 0.00000
PVALDI21 VALDIGEM     0 0        15.3192 22.5000 0.00000 0.00000
PVALDI31 VALDIGEM     0 0        0.00000 0.00000 0.00000 0.00000
PVALEI21 VALEIRA      0 2 220.00 0.00000 0.00000 -159.77 40.8587 0.00000 -160.00 68.0000 -62.000                               F
PVALPA21 VALPACOS     0 0        12.4155 2.10000 0.00000 0.00000
PVERMO11 VERMOIM      0 0        87.3095 -2.8000 0.00000 0.00000
PVERMO21 VERMOIM      0 0        0.00000 0.00000 0.00000 0.00000
PVG-AM21 VG-AMM1-S    0 0        0.00000 0.00000 0.00000 0.00000
PVG-VM21 VG-VM4-ED    0 0        0.00000 0.00000 0.00000 0.00000
PZAMBU21 ZAMBUJAL     0 0        51.9651 -5.7000 0.00000 0.00000
PZEZER21 ZEZERE       0 0        73.3920 5.30000 0.00000 0.00000
PZEZER31 ZEZERE       0 0        28.5357 9.90000 0.00000 0.00000
##ZPL
ZABR2151 ABRAMOWICE   0 0        90.0100 -21.200 0.00000 0.00000
ZABR2221 ABRAMOWICE   0 0        0.00000 0.00000 0.00000 0.00000
ZABR2222 ABR222       0 0        0.00000 0.00000 0.00000 0.00000
ZABRFO51 ABRO1F       0 0 119.00 0.00000 0.00000 -3.3220 2.40000 -0.5000 -12.300                                               F
ZABRL151 ABR11L       0 0        4.61000 -3.7700 0.00000 0.00000
ZABRL152 ABR12L       0 0        8.95000 -3.7700 0.00000 0.00000
ZADA4151 ADAMOW       0 0        158.480 6.37000 0.00000 0.00000
ZADA4221 ADAMOW       0 0        0.00000 0.00000 0.00000 0.00000
ZADA4222 ADAMOW       0 0        0.00000 0.00000 0.00000 0.00000
ZADAFO51 ADAO1F       0 0 110.00 0.00000 0.00000 -47.070 -9.6000 -11.000 -121.10                                               F
ZANI3151 ANIOLOW      0 0 118.85 55.9700 -17.420 -12.820 10.8900 0.00000 -12.820 12.8000 -12.800                               F
ZANI3221 ANIOLOW      0 0        0.00000 0.00000 0.00000 0.00000
ZANIFO51 ANIO1F       0 0 118.85 0.00000 0.00000 -6.4192 -0.6000 -1.1000 -12.000                                               F
ZANIL152 ANI12L       0 0        -1.1900 0.86000 0.00000 0.00000
ZANIL15E ANI1EL       0 0        -1.1900 0.86000 0.00000 0.00000
ZATA3221 AZOTY-TARNOW 0 0        0.00000 0.00000 0.00000 0.00000
ZATA3222 AZOTY-TARNOW 0 0        0.00000 0.00000 0.00000 0.00000
ZATAL121 ATA11L       0 0        14.9200 0.04000 0.00000 0.00000
ZATAL221 ATA21L       0 0        17.9300 1.23000 0.00000 0.00000
ZAW21P2  ZAW21PF      0 0        0.00000 0.00000 0.00000 0.00000
ZBEE1411 BEE411       0 0        0.00000 0.15000 0.00000 0.00000
ZBEEG114 BEE14G       0 2 408.66 18.2400 4.03000 -706.44 55.6264 -429.00 -858.00 323.500 -633.50                               F
ZBEK1221 BELCHATOW KO 0 0        0.00000 0.00000 0.00000 0.00000
ZBEK1222 BELCHATOW KO 0 0        0.00000 0.00000 0.00000 0.00000
ZBGC2151 BOGUCHWALA   0 0        87.6700 -10.830 0.00000 0.00000
ZBGC2221 BOGUCHWALA   0 0        0.00000 0.00000 0.00000 0.00000
ZBGCFO51 BGCO1F       0 0 116.00 0.00000 0.00000 -2.5451 -0.7000 -0.6000 -10.700                                               F
ZBGCL151 BGC11L       0 0        0.00000 0.00000 0.00000 0.00000
ZBGCL152 BGC12L       0 0        -6.3900 6.22000 0.00000 0.00000
ZBIR3151 BIERUN       0 0        37.0600 -10.370 0.00000 0.00000
ZBIR3152 BIERUN       0 0        58.0500 8.43000 0.00000 0.00000
ZBIR3221 BIERUN       0 0        0.00000 0.00000 0.00000 0.00000
ZBIRL151 BIR11L       0 0        7.12000 0.81000 0.00000 0.00000
ZBIRL251 BIR21L       0 0        8.49000 2.47000 0.00000 0.00000
ZBLA3151 BLACHOWNIA   0 0        33.1900 -2.8500 0.00000 0.00000
ZBLA3152 BLACHOWNIA   0 0        35.4100 -9.2200 0.00000 0.00000
ZBLA3221 BLACHOWNIA   0 0        0.00000 0.00000 0.00000 0.00000
ZBLA3222 BLACHOWNIA   0 0        0.00000 0.00000 0.00000 0.00000
ZBLAFO51 BLAO1F       0 0 118.00 0.00000 0.00000 -1.2572 -0.1000 -0.1000 -2.5000                                               F
ZBLAFO52 BLAO2F       0 0 117.98 0.00000 0.00000 -10.486 -0.1000 -1.0000 -13.000                                               F
ZBLAG051 BLA01G       0 2 117.98 0.09000 2.44000 -45.670 -2.3861 -31.000 -55.000 10.0000 -45.000                               F
ZBLAG052 BLA02G       0 2 117.98 1.00000 0.00000 -1.0000 0.00000 -1.0000 -55.000 10.0000 -45.000                               F
ZBLAG054 BLA04G       0 2 117.98 1.00000 0.00000 -1.0000 0.00000 -1.0000 -48.000 10.0000 -45.000                               F
ZBLAL251 BLA21L       0 0        0.00000 0.00000 0.00000 0.00000
ZBOG4151 BOGUSZOW     0 0 118.36 30.9900 0.91000 -26.960 -9.4100 0.00000 -26.960 27.0000 -27.000                               F
ZBOG4152 BOGUSZOW     0 0 119.33 25.8900 3.89000 -10.620 -24.300 0.00000 -10.620 10.6000 -24.300                               F
ZBOG4221 BOGUSZOW     0 0        0.00000 0.00000 0.00000 0.00000
ZBOGFO51 BOGO1F       0 0 118.36 0.00000 0.00000 -0.9000 0.00000 -0.4000 -0.9000                                               F
ZBOGFO52 BOGO2F       0 0 119.33 0.00000 0.00000 -0.5592 0.00000 -0.2000 -0.5600                                               F
ZBOGG151 BOG11G       0 2 118.36 4.78000 -1.8700 0.00000 17.1647 0.00000 -7.1000 17.1647 -0.1000                               F
ZBOGG251 BOG21G       0 2 119.33 5.39000 2.59000 0.00000 14.5372 0.00000 -3.9000 14.5372 -0.1000                               F
ZBUJ3221 BUJAKOW      0 0        0.00000 0.00000 0.00000 0.00000
ZBUJ3222 BUJAKOW      0 0        0.00000 0.00000 0.00000 0.00000
ZBYC3221 BYCZYNA      0 0        0.00000 0.00000 0.00000 0.00000
ZBYC3222 BYCZYNA      0 0        0.00000 0.00000 0.00000 0.00000
ZBYC3411 BYC413       0 0        0.00000 0.00000 0.00000 0.00000
ZBYCG017 BYC07G       0 2 406.25 46.3300 98.6700 -479.39 50.4006 -364.00 -890.00 451.900 -820.30                               F
ZBYCG021 BYC01G       0 0 234.39 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 18.0000 -164.00                               F
ZBYCG022 BYC02G       0 0 234.39 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 18.0000 -164.00                               F
ZBYCG024 BYC04G       0 0 234.39 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 18.0000 -164.00                               F
ZBYCG025 BYC05G       0 0 234.39 1.00000 0.00000 -1.0000 0.00000 -1.0000 -220.00 18.0000 -164.00                               F
ZBYCG026 BYC06G       0 0 234.39 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 17.6000 -163.10                               F
ZBYD5151 BYDGOSZCZ ZA 0 0        49.7600 16.2000 0.00000 0.00000
ZBYD5221 BYDGOSZCZ ZA 0 0        0.00000 0.00000 0.00000 0.00000
ZBYD5222 BYD225       0 0        0.00000 0.00000 0.00000 0.00000
ZBYDFO51 BYDO1F       0 0 110.00 0.00000 0.00000 -16.987 -0.9000 -5.7000 -38.100                                               F
ZCHM2151 CHMIELOW     0 0        61.4600 -9.9700 0.00000 0.00000
ZCHM2221 CHMIELOW     0 0        0.00000 0.00000 0.00000 0.00000
ZCHM2222 CHMIELOW     0 0        0.00000 0.00000 0.00000 0.00000
ZCHMFO51 CHMO1F       0 0 118.00 0.00000 0.00000 -0.5825 0.00000 -0.1000 -0.6000                                               F
ZCHS2151 CHELM        0 0        84.1800 0.14000 0.00000 0.00000
ZCHS2221 CHELM        0 0        0.00000 0.00000 0.00000 0.00000
ZCHS2411 CHS412       0 0        0.00000 0.00000 0.00000 0.00000
ZCHSFO51 CHSO1F       0 0 117.00 0.00000 0.00000 -2.6474 -1.1000 -0.4000 -15.400                                               F
ZCPC4151 CIEPLICE     0 0        45.7700 -12.640 0.00000 0.00000
ZCPC4221 CIEPLICE     0 0        0.00000 0.00000 0.00000 0.00000
ZCPCFO51 CPCO1F       0 0 119.00 0.00000 0.00000 -0.7988 0.00000 -0.4000 -0.8000                                               F
ZCRN4151 CZARNA       0 0        183.679 -26.050 0.00000 0.00000
ZCRN4411 CZARNA       0 0        0.00000 0.00000 0.00000 0.00000
ZCRN4412 CZARNA       0 0        0.00000 0.00000 0.00000 0.00000
ZCRNFO51 CRNO1F       0 0 119.00 0.00000 0.00000 -2.1158 -2.7000 -1.0000 -45.600                                               F
ZCZE4151 CZERWONAK    0 0        132.509 -29.400 0.00000 0.00000
ZCZE4221 CZERWONAK    0 0        0.00000 0.00000 0.00000 0.00000
ZCZE4222 CZE224       0 0        0.00000 0.00000 0.00000 0.00000
ZCZEFO51 CZEO1F       0 0 117.00 0.00000 0.00000 -25.717 2.00000 -2.9000 -43.700                                               F
ZCZEL151 CZE11L       0 0        -3.3700 0.18000 0.00000 0.00000
ZCZEL152 CZE12L       0 0        1.86000 0.18000 0.00000 0.00000
ZCZT3221 CZECZOTT     0 0        0.00000 0.00000 0.00000 0.00000
ZDAW5151 DARLOWO      0 0 116.71 37.1000 -55.190 -35.420 34.1200 0.00000 -35.420 35.4000 -35.400                               F
ZDAW5411 DARLOWO      0 0        0.00000 0.00000 0.00000 0.00000
ZDAWFO51 DAWO1F       0 0 116.71 0.00000 0.00000 -37.993 25.6000 -4.0000 -239.00                                               F
ZDBN3151 DOBRZEN      0 0        40.3600 -5.0400 0.00000 0.00000
ZDBN3152 DOBRZEN      0 0        71.2200 -7.2400 0.00000 0.00000
ZDBN3411 DOBRZEN      0 0        0.00000 0.00000 0.00000 0.00000
ZDBN3412 DOBRZEN      0 0        0.00000 0.00000 0.00000 0.00000
ZDBNFO51 DBNO1F       0 0 119.94 0.00000 0.00000 -6.9303 -0.1000 -0.5000 -9.5000                                               F
ZDBNFO52 DBNO2F       0 0 120.15 0.00000 0.00000 -25.554 -1.4000 -1.8000 -27.400                                               F
ZDBNG013 DBN03G       0 2 406.11 1.00000 0.00000 -1.0000 0.00000 -1.0000 -383.00 58.0000 -304.00                               F
ZDBNG014 DBN04G       0 2 406.11 22.9800 40.5600 -170.39 196.641 -170.39 -380.00 196.641 -119.00                               F
ZDBNG015 DBN05G       0 2 406.11 1.00000 0.00000 -1.0000 0.00000 -1.0000 -900.00 462.000 -844.00                               F
ZDBNG016 DBN06G       0 2 406.11 22.9800 40.5600 -492.52 196.150 -455.00 -905.00 449.700 -813.20                               F
ZDBNG051 DBN01G       0 0 119.94 1.00000 0.00000 -1.0000 0.00000 -1.0000 -386.00 51.0000 -304.00                               F
ZDBNG052 DBN02G       0 2 120.15 6.97000 -5.5100 -179.35 31.7057 -179.35 -383.00 51.0000 -304.00                               F
ZDOD4151 Dolna Odra   0 0 115.66 28.8200 1.36000 -9.0400 1.49000 0.00000 -9.0400 9.00000 -9.0000                               F
ZDOD4221 DOD214       0 0        0.00000 0.00000 0.00000 0.00000
ZDODFO51 DODO1F       0 0 115.66 0.00000 0.00000 -1.6456 -3.1000 -0.3000 -7.6000                                               F
ZDODL151 DOD11L       0 0        0.00000 0.00000 0.00000 0.00000
ZDUN5151 DUNOWO       0 0 116.87 152.420 22.8100 -146.95 85.4400 0.00000 -147.18 147.200 -184.80                               F
ZDUN5221 DUNOWO       0 0        0.00000 0.00000 0.00000 0.00000
ZDUN5222 DUN225       0 0        0.00000 0.00000 0.00000 0.00000
ZDUN5411 DUNOWO       0 0        0.00000 0.00000 0.00000 0.00000
ZDUN5412 DUNOWO       0 0        0.00000 0.00000 0.00000 0.00000
ZDUNFO51 DUNO1F       0 0 116.87 0.00000 0.00000 -143.71 -28.500 -8.8000 -621.80                                               F
ZEBE1151 EL BELCHATOW 0 0        65.1100 -11.040 0.00000 0.00000
ZEBEL152 EBE12L       0 0        0.27000 -5.1700 0.00000 0.00000
ZEBEL15E EBE1EL       0 0        9.63000 0.52000 0.00000 0.00000
ZEKB1151 EKB111       0 0        -0.0100 0.10000 0.00000 0.00000
ZEKB1411 EKB411       0 0        0.00000 148.380 0.00000 0.00000
ZELK1151 ELK          0 0 115.51 75.5700 -30.680 -5.7900 26.8800 0.00000 -5.7900 26.9000 -5.8000                               F
ZELK1221 ELK          0 0        0.00000 0.00000 0.00000 0.00000
ZELKFO51 ELKO1F       0 0 115.51 0.00000 0.00000 -7.0018 -8.5000 -4.9000 -96.800                                               F
ZELKL151 ELK11L       0 0        21.3500 4.84000 0.00000 0.00000
ZELKL15E ELK1EL       0 0        0.00000 0.00000 0.00000 0.00000
ZEPL1411 EPL411       0 0        0.00000 0.00000 0.00000 0.00000
ZEPLG011 EPL01G       0 2 404.26 45.0500 66.0000 -359.80 260.001 -329.00 -527.00 275.500 -491.30                               F
ZGBL5151 GDANSK-BLONI 0 0 114.52 122.930 18.7300 -9.9557 35.5900 0.00000 -9.9700 35.6000 -10.000                               F
ZGBL5152 GDANSK-BLONI 0 0 114.98 64.5800 -56.500 -11.743 22.4000 0.00000 -11.760 22.4000 -11.800                               F
ZGBL5411 GDANSK-BLONI 0 0        0.00000 0.00000 0.00000 0.00000
ZGBL5412 GDANSK-BLONI 0 0        0.00000 0.00000 0.00000 0.00000
ZGBLFO51 GBLO1F       0 0 114.52 0.00000 0.00000 -47.929 -2.6000 -6.2000 -300.50                                               F
ZGBLFO52 GBLO2F       0 0 114.98 0.00000 0.00000 -0.5928 0.00000 -0.5000 -0.8000                                               F
ZGDA5151 GDANSK       0 0        160.530 -63.720 0.00000 0.00000
ZGDA5221 GDANSK       0 0        0.00000 0.00000 0.00000 0.00000
ZGDA5222 GDANSK       0 0        0.00000 0.00000 0.00000 0.00000
ZGDA5411 GDANSK       0 0        0.00000 0.00000 0.00000 0.00000
ZGDAFO51 GDAO1F       0 0 110.00 0.00000 0.00000 -6.0410 -1.9000 -1.4000 -36.100                                               F
ZGDP5411 GDP415       0 0        0.00000 0.00000 0.00000 0.00000
ZGLN4151 GLINKI       0 0        56.7900 -30.120 0.00000 0.00000
ZGLN4221 GLINKI       0 0        0.00000 0.00000 0.00000 0.00000
ZGLN4222 GLINKI       0 0        0.00000 0.00000 0.00000 0.00000
ZGLNFO51 GLNO1F       0 0 118.00 0.00000 0.00000 -1.6975 -0.5000 -1.0000 -1.7000                                               F
ZGOR4151 GORZOW       0 0 117.30 82.1900 -22.510 -43.280 30.6800 0.00000 -43.280 43.3000 -43.300                               F
ZGOR4221 GORZOW       0 0        0.00000 0.00000 0.00000 0.00000
ZGORFO51 GORO1F       0 0 117.30 0.00000 0.00000 -52.692 -3.8000 -3.8000 -136.40                                               F
ZGORG056 GOR06G       0 0 117.30 1.00000 0.00000 -1.0000 0.00000 -1.0000 -29.000 0.00000 -10.000                               F
ZGORG058 GOR08G       0 0 117.30 1.00000 0.00000 -1.0000 0.00000 -1.0000 -55.000 0.00000 -15.000                               F
ZGRO3151 GROSZOWICE   0 0        179.870 2.08000 0.00000 0.00000
ZGRO3221 GROSZOWICE   0 0        0.00000 0.00000 0.00000 0.00000
ZGRO3222 GROSZOWICE   0 0        0.00000 0.00000 0.00000 0.00000
ZGROFO51 GROO1F       0 0 117.00 0.00000 0.00000 -31.523 -0.4000 -1.9000 -35.300                                               F
ZGROL152 GRO12L       0 0        1.98000 -1.4700 0.00000 0.00000
ZGROL153 GRO13L       0 0        3.60000 -0.4900 0.00000 0.00000
ZGROL15E GRO1EL       0 0        2.08000 -0.2900 0.00000 0.00000
ZGRU5151 GRUDZIADZ    0 0        130.310 35.0400 0.00000 0.00000
ZGRU5221 GRUDZIADZ    0 0        0.00000 0.00000 0.00000 0.00000
ZGRU5222 GRUDZIADZ    0 0        0.00000 0.00000 0.00000 0.00000
ZGRU5411 GRUDZIADZ    0 0        0.00000 0.00000 0.00000 0.00000
ZGRUFO51 GRUO1F       0 0 119.00 0.00000 0.00000 -92.496 3.20000 -19.800 -379.90                                               F
ZGRUXX2X GRUXXX03     0 0        0.00000 0.00000 0.00000 0.00000
ZHAL3151 HALEMBA      0 0 121.33 23.1500 -38.070 -9.3665 2.04000 0.00000 -9.3800 9.40000 -9.4000                               F
ZHAL3152 HALEMBA      0 0 118.95 8.38000 -39.700 -7.5800 0.05000 0.00000 -7.5800 7.60000 -7.6000                               F
ZHAL3221 HALEMBA      0 0        0.00000 0.00000 0.00000 0.00000
ZHAL3222 HALEMBA      0 0        0.00000 0.00000 0.00000 0.00000
ZHALL254 HAL24L       0 0        0.00000 0.00000 0.00000 0.00000
ZHCZ3221 HUTA CZESTOC 0 0        3.43000 -0.8200 0.00000 0.00000
ZJAM3151 JAMKI        0 0        46.4700 -9.1800 0.00000 0.00000
ZJAM3152 JAMKI        0 0        32.5000 30.0900 0.00000 0.00000
ZJAM3221 JAMKI        0 0        0.00000 0.00000 0.00000 0.00000
ZJAM3222 JAMKI        0 0        0.00000 0.00000 0.00000 0.00000
ZJAN1151 JANOW        0 0        84.1800 -23.160 0.00000 0.00000
ZJAN1152 JANOW        0 0        95.0300 -9.3100 0.00000 0.00000
ZJAN1221 JANOW        0 0        0.00000 0.00000 0.00000 0.00000
ZJAN1222 JANOW        0 0        0.00000 0.00000 0.00000 0.00000
ZJANFO51 JANO1F       0 0 118.00 0.00000 0.00000 -8.4840 -1.6000 -2.6000 -46.400                                               F
ZJANFO52 JANO2F       0 0 117.00 0.00000 0.00000 -8.0751 -1.6000 -2.4000 -46.100                                               F
ZJANL151 JAN11L       0 0        18.7200 -10.220 0.00000 0.00000
ZJANL251 JAN21L       0 0        -9.3400 -1.5400 0.00000 0.00000
ZJAS5151 JASINIEC     0 0        48.1400 -40.940 0.00000 0.00000
ZJAS5221 JASINIEC     0 0        0.00000 0.00000 0.00000 0.00000
ZJAS5222 JASINIEC     0 0        0.00000 0.00000 0.00000 0.00000
ZJAS5411 JAS415       0 0        0.00000 0.00000 0.00000 0.00000
ZJASFO51 JASO1F       0 0 121.00 0.00000 0.00000 -10.436 -2.5000 -3.3000 -22.800                                               F
ZJASL151 JAS11L       0 0        -4.9300 8.81000 0.00000 0.00000
ZJASL152 JAS12L       0 0        -6.4100 8.22000 0.00000 0.00000
ZJOA3221 JOACHIMOW    0 0        0.00000 0.00000 0.00000 0.00000
ZJOA3222 JOACHIMOW    0 0        0.00000 0.00000 0.00000 0.00000
ZJOA3411 JOACHIMOW    0 0        0.00000 0.00000 0.00000 0.00000
ZJOA3412 JOACHIMOW    0 0        0.00000 0.00000 0.00000 0.00000
ZJOAP221 JOACHIMOW    0 0        0.00000 0.00000 0.00000 0.00000
ZJOAP222 JOA22PF      0 0        0.00000 0.00000 0.00000 0.00000
ZKAT3151 KATOWICE     0 0 120.71 50.7600 -24.780 -78.427 -0.2700 0.00000 -78.540 78.5000 -78.500                               F
ZKAT3221 KATOWICE     0 0        0.00000 0.00000 0.00000 0.00000
ZKAT3222 KATOWICE     0 0        0.00000 0.00000 0.00000 0.00000
ZKED3151 KEDZIERZYN   0 0        7.57000 -4.3500 0.00000 0.00000
ZKED3221 KEDZIERZYN   0 0        0.00000 0.00000 0.00000 0.00000
ZKEDG051 KED01G       0 2 117.51 0.00000 0.00000 -14.759 -2.7677 -1.0000 -30.000 18.0000 -42.000                               F
ZKEDG053 KED03G       0 2 117.51 0.00000 0.00000 -26.003 -2.7688 -1.0000 -30.000 18.0000 -42.000                               F
ZKEDL152 KED12L       0 0        15.3900 6.62000 0.00000 0.00000
ZKEDL153 KED13L       0 0        24.6600 14.1900 0.00000 0.00000
ZKEDL154 KED14L       0 0        34.7100 12.4200 0.00000 0.00000
ZKEDL155 KED15L       0 0        8.69000 3.87000 0.00000 0.00000
ZKEDL156 KED16L       0 0        7.12000 3.28000 0.00000 0.00000
ZKEDL15A KED1AL       0 0        28.2100 7.41000 0.00000 0.00000
ZKHK3221 KOKSOCHEMIA  0 0        0.00000 -0.0100 0.00000 0.00000
ZKHK3222 KOKSOCHEMIA  0 0        0.00000 0.00000 0.00000 0.00000
ZKHKG021 KHK01G       0 2 233.86 17.2100 6.35000 -16.323 8.10044 -1.0000 -30.000 8.10044 -9.0000                               F
ZKIE2221 KIELCE       0 0        0.00000 0.00000 0.00000 0.00000
ZKIE2222 KIELCE       0 0        0.00000 0.00000 0.00000 0.00000
ZKIE2411 KIELCE       0 0        0.00000 0.00000 0.00000 0.00000
ZKIE2412 KIELCE       0 0        0.00000 0.00000 0.00000 0.00000
ZKLA3151 KLIKOWA      0 0        37.2700 -2.5600 0.00000 0.00000
ZKLA3152 KLIKOWA      0 0        49.0200 -4.8800 0.00000 0.00000
ZKLA3221 KLIKOWA      0 0        0.00000 0.00000 0.00000 0.00000
ZKLA3222 KLIKOWA      0 0        0.00000 0.00000 0.00000 0.00000
ZKLAFO52 KLAO2F       0 0 110.00 0.00000 0.00000 -0.5100 0.00000 -0.1000 -0.5100                                               F
ZKOM3151 KOMOROWICE   0 0        228.210 20.4500 0.00000 0.00000
ZKOM3221 KOMOROWICE   0 0        0.00000 0.00000 0.00000 0.00000
ZKOML152 KOM12L       0 0        11.4300 5.16000 0.00000 0.00000
ZKON4151 KONIN        0 0        0.00000 0.00000 0.00000 0.00000
ZKON4152 KONIN        0 0 116.46 61.2700 -11.300 -3.0200 5.78000 0.00000 -3.0200 5.80000 -3.1000                               F
ZKON4221 KONIN        0 0        0.94000 19.3200 0.00000 0.00000
ZKON4222 KONIN        0 0        0.00000 0.00000 0.00000 0.00000
ZKONFO52 KONO2F       0 0 116.46 0.00000 0.00000 -49.248 1.10000 -6.4000 -84.800                                               F
ZKONG026 KON06G       0 2 237.04 0.94000 19.3200 -56.168 2.96392 -1.0000 -57.700 2.96392 -30.000                               F
ZKONG051 KON01G       0 2 116.46 1.00000 0.00000 -1.0000 0.00000 0.00000 -28.000 0.00000 -21.000                               F
ZKONG054 KON04G       0 2 116.46 1.00000 0.00000 -1.0000 0.00000 0.00000 -55.000 0.00000 -49.000                               F
ZKONG055 KON05G       0 2 116.46 1.00000 0.00000 -1.0000 0.00000 -1.0000 -55.400 0.00000 -30.000                               F
ZKONL252 KON22L       0 0        0.00000 0.00000 0.00000 0.00000
ZKONL253 KON23L       0 0        0.00000 0.00000 0.00000 0.00000
ZKOP3151 KOPANINA     0 0        129.720 51.0400 0.00000 0.00000
ZKOP3152 KOPANINA     0 0        70.3700 28.9300 0.00000 0.00000
ZKOP3221 KOPANINA     0 0        0.00000 0.00000 0.00000 0.00000
ZKOP3222 KOPANINA     0 0        3.41000 7.24000 0.00000 0.00000
ZKOPG059 KOP09G       0 0 119.00 1.00000 0.00000 -1.0000 0.00000 -1.0000 -230.00 29.0000 -169.00                               F
ZKOPG121 KOP11G       0 0 230.17 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 29.0000 -169.00                               F
ZKOPG122 KOP12G       0 2 230.17 10.2300 21.7300 -139.50 76.2718 -139.50 -225.00 76.2718 -163.00                               F
ZKOPG150 KOP10G       0 0 119.00 1.00000 0.00000 -1.0000 0.00000 -1.0000 -215.00 29.0000 -169.00                               F
ZKOR1151 KOR111       0 0 113.74 7.51000 -27.090 -7.3700 12.1000 0.00000 -7.3700 12.1000 -7.4000                               F
ZKOR1411 KOR411       0 0        0.00000 0.00000 0.00000 0.00000
ZKORFO51 KORO1F       0 0 113.74 0.00000 0.00000 -7.6663 7.90000 -2.0000 -129.80                                               F
ZKOZ2151 KOZIENICE    0 0        146.840 -3.9500 0.00000 0.00000
ZKOZ2221 KOZIENICE    0 0        12.1500 -33.130 0.00000 0.00000
ZKOZ2411 KOZIENICE    0 0        0.00000 0.00000 0.00000 0.00000
ZKOZFO51 KOZO1F       0 0 119.39 0.00000 0.00000 -9.4755 2.20000 -2.2000 -49.000                                               F
ZKOZG019 KOZ09G       0 2 409.98 26.1400 93.7800 -279.00 72.0963 -279.00 -566.00 112.500 -455.60                               F
ZKOZG021 KOZ01G       0 2 237.67 12.0600 27.2000 -139.50 33.4951 -139.50 -228.00 38.0000 -183.00                               F
ZKOZG023 KOZ03G       0 2 237.67 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 36.6000 -179.30                               F
ZKOZG024 KOZ04G       0 2 237.67 1.00000 0.00000 -1.0000 0.00000 -1.0000 -228.00 38.0000 -188.00                               F
ZKOZG025 KOZ05G       0 2 237.67 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 38.0000 -187.00                               F
ZKOZG027 KOZ07G       0 2 237.67 12.0600 27.2000 -139.50 33.4951 -139.50 -220.00 37.5000 -183.00                               F
ZKOZG028 KOZ08G       0 2 237.67 12.0600 27.2000 -139.50 33.4951 -139.50 -220.00 37.0000 -183.00                               F
ZKOZG052 KOZ02G       0 2 119.39 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 37.0000 -184.00                               F
ZKOZG056 KOZ06G       0 2 119.39 7.00000 10.5000 -139.50 130.858 -139.50 -225.00 130.858 -183.00                               F
ZKOZG110 KOZ10G       0 2 409.98 26.1400 93.7800 -314.41 72.0498 -280.00 -566.00 72.0498 -451.60                               F
ZKOZG111 KOZ11G       0 2 409.98 1.00000 0.00000 -1.0000 0.00000 -1.0000 -1075.0 517.000 -970.00                               F
ZKOZL151 KOZ11L       0 0        10.5500 6.39000 0.00000 0.00000
ZKOZL152 KOZ12L       0 0        6.17000 -15.860 0.00000 0.00000
ZKPK2151 KIELCE PIASK 0 0        81.2900 -10.330 0.00000 0.00000
ZKPK2221 KIELCE PIASK 0 0        0.00000 0.00000 0.00000 0.00000
ZKPKFO51 KPKO1F       0 0 117.00 0.00000 0.00000 -1.3288 -0.6000 -0.9000 -4.6000                                               F
ZKPKL151 KPK11L       0 0        0.00000 0.00000 0.00000 0.00000
ZKPKL152 KPK12L       0 0        8.90000 -0.7400 0.00000 0.00000
ZKRA4221 KRAJNIK      0 0 235.16 0.00000 0.00000 -2.8200 -38.700 0.00000 -2.8200 2.80000 -38.700                               F
ZKRA4222 KRAJNIK      0 0        0.00000 0.00000 0.00000 0.00000
ZKRA4411 KRAJNIK      0 0        0.00000 0.00000 0.00000 0.00000
ZKRAG017 KRA07G       0 2 404.90 1.00000 0.00000 -1.0000 0.00000 -1.0000 -224.00 38.0000 -163.00                               F
ZKRAG018 KRA08G       0 2 404.90 1.00000 0.00000 -1.0000 0.00000 -1.0000 -232.00 13.0000 -127.00                               F
ZKRAG019 KRA09G       0 2 404.90 13.9000 20.8500 -277.00 238.465 -277.00 -683.00 399.000 -586.70                               F
ZKRAG025 KRA05G       0 2 235.16 2.19000 9.17000 -109.60 -14.324 -109.60 -222.00 22.0000 -131.00                               F
ZKRAG026 KRA06G       0 2 235.16 1.00000 0.00000 -1.0000 0.00000 -1.0000 -222.00 22.0000 -131.00                               F
ZKRAG110 KRA10G       0 2 404.90 1.00000 0.00000 -1.0000 0.00000 -1.0000 -668.00 400.000 -590.00                               F
ZKRI2151 KROSNO ISKRZ 0 0        118.820 -22.740 0.00000 0.00000
ZKRI2411 KROSNO ISKRZ 0 0        0.00000 0.00000 0.00000 0.00000
ZKRI2412 KROSNO ISKRZ 0 0        0.00000 0.00000 0.00000 0.00000
ZKRIFO51 KRIO1F       0 0 115.00 0.00000 0.00000 -33.894 -5.8000 -2.9000 -98.000                                               F
ZKRM4151 KRM114       0 0        24.6100 -1.0700 0.00000 0.00000
ZKRM4411 KRM414       0 0        0.00000 0.00000 0.00000 0.00000
ZKRMFO51 KRMO1F       0 0 119.00 0.00000 0.00000 -3.6798 -0.3000 -0.6000 -4.3000                                               F
ZLAG3151 LAGISZA      0 0 121.40 26.2800 11.2900 -10.864 0.47000 0.00000 -10.880 10.9000 -10.900                               F
ZLAG3152 LAGISZA      0 0        15.3800 47.3300 0.00000 0.00000
ZLAG3221 LAGISZA      0 0        0.00000 0.00000 0.00000 0.00000
ZLAG3222 LAGISZA      0 0        0.00000 0.00000 0.00000 0.00000
ZLAG3411 LAGISZA      0 0        0.00000 0.00000 0.00000 0.00000
ZLAG3412 LAGISZA      0 0        0.00000 0.00000 0.00000 0.00000
ZLAGG110 LAG10G       0 0 404.49 1.00000 0.00000 -1.0000 0.00000 -1.0000 -460.00 204.700 -401.30                               F
ZLEC2151 LEC112       0 0        13.8600 -9.7800 0.00000 0.00000
ZLECG051 LEC01G       0 0 120.00 1.00000 0.00000 -1.0000 0.00000 -1.0000 -168.00 40.0000 -100.00                               F
ZLECG052 LEC02G       0 0 120.00 1.00000 0.00000 -1.0000 0.00000 -1.0000 -64.000 18.0000 -45.000                               F
ZLECL151 LEC11L       0 0        1.79000 0.22000 0.00000 0.00000
ZLECL152 LEC12L       0 0        1.79000 0.22000 0.00000 0.00000
ZLES4151 LESZNO       0 0        98.5900 6.60000 0.00000 0.00000
ZLES4221 LESZNO       0 0        0.00000 0.00000 0.00000 0.00000
ZLESFO51 LESO1F       0 0 114.00 0.00000 0.00000 -40.538 -1.4000 -5.5000 -67.500                                               F
ZLESL152 LES12L       0 0        2.54000 -1.4900 0.00000 0.00000
ZLESL15E LES1EL       0 0        2.35000 -2.3700 0.00000 0.00000
ZLMS1411 LMS411       0 0        0.00000 0.00000 0.00000 0.00000
ZLOS3151 LOSNICE      0 0        84.9300 -61.950 0.00000 0.00000
ZLOS3221 LOSNICE      0 0        11.7000 -7.2100 0.00000 0.00000
ZLOS3222 LOSNICE      0 0        91.9400 17.5500 0.00000 0.00000
ZLSN4151 LESNIOW      0 0 119.68 122.230 -20.340 -3.6000 29.9000 0.00000 -3.6000 29.9000 -3.6000                               F
ZLSN4221 LESNIOW      0 0        0.00000 0.00000 0.00000 0.00000
ZLSN4222 LESNIOW      0 0        0.00000 0.00000 0.00000 0.00000
ZLSNFO51 LSNO1F       0 0 119.68 0.00000 0.00000 -31.135 -1.8000 -3.5000 -112.40                                               F
ZLSY2151 LUBLIN       0 0        120.630 -19.790 0.00000 0.00000
ZLSY2411 LUBLIN       0 0        0.00000 0.00000 0.00000 0.00000
ZLSYFO51 LSYO1F       0 0 118.00 0.00000 0.00000 -6.5316 2.70000 -1.5000 -68.600                                               F
ZLUA3151 LUBOCZA      0 0        53.8900 -20.200 0.00000 0.00000
ZLUA3221 LUBOCZA      0 0        0.00000 0.00000 0.00000 0.00000
ZLUA3222 LUBOCZA      0 0        0.00000 0.00000 0.00000 0.00000
ZLUAFO51 LUAO1F       0 0 118.00 0.00000 0.00000 -2.5247 -2.1000 -0.5000 -9.4000                                               F
ZLUAL15E LUA1EL       0 0        40.9900 -17.570 0.00000 0.00000
ZMIK4151 MIKULOWA     0 0        81.7500 -17.220 0.00000 0.00000
ZMIK4221 MIKULOWA     0 0        0.00000 0.00000 0.00000 0.00000
ZMIK4222 MIKULOWA     0 0        0.00000 0.00000 0.00000 0.00000
ZMIK4411 MIKULOWA     0 0        0.00000 0.00000 0.00000 0.00000
ZMIK4412 MIKULOWA     0 0        0.00000 0.00000 0.00000 0.00000
ZMIK4413 MIK434       0 0        0.00000 0.00000 0.00000 0.00000
ZMIK4414 MIK444       0 0        0.00000 0.00000 0.00000 0.00000
ZMIK4415 MIK454       0 0        0.00000 0.00000 0.00000 0.00000
ZMIK4416 MIK464       0 0        0.00000 0.00000 0.00000 0.00000
ZMIKFO51 MIKO1F       0 0 119.00 0.00000 0.00000 -16.599 -9.0000 -4.1000 -128.30                                               F
ZMIKG022 MIK02G       0 2 235.76 21.3500 18.0100 -187.05 50.2516 -100.00 -250.00 50.2516 -101.80                               F
ZMIKG023 MIK03G       0 2 235.76 21.3500 18.0100 -198.99 50.2425 -100.00 -250.00 50.2425 -97.700                               F
ZMIKG024 MIK04G       0 2 235.76 21.3500 18.0100 -107.00 50.2963 -107.00 -110.00 83.2000 -190.60                               F
ZMIKG025 MIK05G       0 2 235.76 17.2800 14.5800 -145.76 53.7059 -104.00 -150.00 70.7000 -180.60                               F
ZMIKG026 MIK06G       0 2 235.76 1.00000 0.00000 -1.0000 0.00000 -1.0000 -261.00 85.0000 -192.00                               F
ZMIKG111 MIK11G       0 0 400.00 1.00000 0.00000 -1.0000 0.00000 -1.0000 -496.00 182.000 -400.00                               F
ZMIKL151 MIK11L       0 0        6.16000 -1.7900 0.00000 0.00000
ZMIKL152 MIK12L       0 0        6.16000 -1.7900 0.00000 0.00000
ZMIKP221 MIKULOWA     0 0        0.00000 0.00000 0.00000 0.00000
ZMIKP222 MIKULOWA     0 0        0.00000 0.00000 0.00000 0.00000
ZMIL1151 MILOSNA      0 0 117.88 46.7500 25.0700 -9.9900 -15.840 0.00000 -9.9900 10.0000 -16.300                               F
ZMIL1152 MILOSNA      0 0        162.280 -43.240 0.00000 0.00000
ZMIL1221 MILOSNA      0 0        0.00000 0.00000 0.00000 0.00000
ZMIL1222 MILOSNA      0 0        0.00000 0.00000 0.00000 0.00000
ZMIL1411 MILOSNA      0 0        0.00000 0.00000 0.00000 0.00000
ZMIL1412 MILOSNA      0 0        0.00000 0.00000 0.00000 0.00000
ZMILFO52 MILO2F       0 0 119.00 0.00000 0.00000 -2.8313 -1.6000 -1.6000 -9.5000                                               F
ZMILP221 MILOSNA      0 0        0.00000 0.00000 0.00000 0.00000
ZMKR2151 MOKRE        0 0        40.1500 -3.4100 0.00000 0.00000
ZMKR2221 MOKRE        0 0        0.00000 0.00000 0.00000 0.00000
ZMKR2222 MOKRE        0 0        0.00000 0.00000 0.00000 0.00000
ZMKRFO51 MKRO1F       0 0 118.00 0.00000 0.00000 -4.1704 -0.6000 -1.1000 -22.600                                               F
ZMON4151 MORZYCZYN    0 0 115.02 108.180 -13.440 -15.080 4.56000 0.00000 -15.080 15.1000 -15.100                               F
ZMON4152 MORZYCZYN    0 0        34.0200 4.86000 0.00000 0.00000
ZMON4221 MORZYCZYN    0 0        0.00000 0.00000 0.00000 0.00000
ZMON4222 MORZYCZYN    0 0        0.00000 0.00000 0.00000 0.00000
ZMON4411 MORZYCZYN    0 0        0.00000 0.00000 0.00000 0.00000
ZMON4412 MORZYCZYN    0 0        0.00000 0.00000 0.00000 0.00000
ZMONFO51 MONO1F       0 0 115.02 0.00000 0.00000 -71.102 -1.8000 -5.8000 -151.80                                               F
ZMONFO52 MONO2F       0 0 116.00 0.00000 0.00000 -20.852 -3.1000 -3.2000 -75.300                                               F
ZMOR1151 MORY         0 0        72.1200 37.8500 0.00000 0.00000
ZMOR1152 MORY         0 0        83.7200 -66.320 0.00000 0.00000
ZMOR1221 MORY         0 0        0.00000 0.00000 0.00000 0.00000
ZMOR1222 MORY         0 0        0.00000 0.00000 0.00000 0.00000
ZMORL251 MOR21L       0 0        3.22000 -2.1500 0.00000 0.00000
ZMOS3151 MOSZCZENICA  0 0        66.4500 -7.7800 0.00000 0.00000
ZMOS3152 MOSZCZENICA  0 0        80.9000 8.06000 0.00000 0.00000
ZMOS3221 MOSZCZENICA  0 0        0.00000 0.00000 0.00000 0.00000
ZMOSFO51 MOSO1F       0 0 116.00 0.00000 0.00000 -8.9439 -0.1000 -0.9000 -10.900                                               F
ZMOSL151 MOS11L       0 0        3.58000 -3.6900 0.00000 0.00000
ZMSK1151 MOSCISKA     0 0        31.3000 3.70000 0.00000 0.00000
ZMSK1152 MOSCISKA     0 0        69.7900 -59.860 0.00000 0.00000
ZMSK1411 MOSCISKA     0 0        0.00000 0.00000 0.00000 0.00000
ZMSK1412 MOSCISKA     0 0        0.00000 0.00000 0.00000 0.00000
ZMSW3151 MSW          0 0 120.85 28.5900 0.10000 -21.079 2.95000 0.00000 -21.110 21.1000 -21.100                               F
ZMSWG053 MSW03G       0 0 120.85 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 0.00000 -144.00                               F
ZMSWL151 MSW11L       0 0        1.40000 0.78000 0.00000 0.00000
ZMSWL152 MSW12L       0 0        1.40000 0.78000 0.00000 0.00000
ZMSWL153 MSW13L       0 0        3.84000 0.12000 0.00000 0.00000
ZNAR1151 NAREW        0 0        145.420 -20.790 0.00000 0.00000
ZNAR1411 NAREW        0 0        0.00000 156.320 0.00000 0.00000
ZNAR1412 NAREW        0 0        0.00000 0.00000 0.00000 0.00000
ZNARFO51 NARO1F       0 0 120.00 0.00000 0.00000 -3.7411 -11.400 -3.2000 -69.600                                               F
ZNCR4151 NCR114       0 0 122.39 42.8200 -57.790 -42.190 62.4000 0.00000 -42.190 62.8000 -42.200                               F
ZNCR4221 NCR214       0 0        0.00000 0.00000 0.00000 0.00000
ZNCRFO51 NCRO1F       0 0 122.39 0.00000 0.00000 -43.779 39.5000 -5.4000 -341.30                                               F
ZOLM5151 OLSZTYN-MATK 0 0        137.690 -56.790 0.00000 0.00000
ZOLM5221 OLSZTYN MATK 0 0        0.00000 0.00000 0.00000 0.00000
ZOLM5222 OLM225       0 0        0.00000 0.00000 0.00000 0.00000
ZOLM5411 OLSZTYN-MATK 0 0        0.00000 152.620 0.00000 0.00000
ZOLM5412 OLSZTYN-MATK 0 0        0.00000 0.00000 0.00000 0.00000
ZOLMFO51 OLMO1F       0 0 121.00 0.00000 0.00000 -92.578 3.80000 -15.400 -447.00                                               F
ZOLS5151 OLSZTYN      0 0        102.730 6.61000 0.00000 0.00000
ZOLS5221 OLSZTYN      0 0        0.00000 0.00000 0.00000 0.00000
ZOLS5222 OLSZTYN      0 0        0.00000 0.00000 0.00000 0.00000
ZOLSFO51 OLSO1F       0 0 120.00 0.00000 0.00000 -2.9437 -2.8000 -1.4000 -33.900                                               F
ZOLSL151 OLS11L       0 0        -2.2700 5.60000 0.00000 0.00000
ZOLSL152 OLS12L       0 0        -5.9200 7.11000 0.00000 0.00000
ZOLT1151 OLT111       0 0        25.0100 4.93000 0.00000 0.00000
ZOLT1221 OLT211       0 0        0.00000 0.00000 0.00000 0.00000
ZOLT1222 OLT221       0 0        0.00000 0.00000 0.00000 0.00000
ZOLT1411 OLT411       0 0        0.00000 0.00000 0.00000 0.00000
ZOSC2151 OSTROWIEC    0 0        135.509 -21.930 0.00000 0.00000
ZOSC2411 OSTROWIEC    0 0        0.00000 0.00000 0.00000 0.00000
ZOSC2412 OSTROWIEC    0 0        0.00000 0.00000 0.00000 0.00000
ZOSCFO51 OSCO1F       0 0 117.00 0.00000 0.00000 -3.4242 2.90000 -0.7000 -28.500                                               F
ZOSP2151 OSP112       0 0        -0.0100 0.15000 0.00000 0.00000
ZOSPL151 OSP11L       0 0        18.7600 -5.6000 0.00000 0.00000
ZOSR4151 OSTROW WLKP. 0 0        130.000 -1.6000 0.00000 0.00000
ZOSR4411 OSTROW WLKP. 0 0        0.00000 105.070 0.00000 0.00000
ZOSRFO51 OSRO1F       0 0 116.00 0.00000 0.00000 -58.928 3.80000 -6.8000 -113.10                                               F
ZOST1151 OSTROLEKA    0 0        140.020 -11.630 0.00000 0.00000
ZOST1221 OSTROLEKA    0 0        0.00000 0.00000 0.00000 0.00000
ZOST1222 OSTROLEKA    0 0        0.00000 0.00000 0.00000 0.00000
ZOST1411 OST411       0 0        0.00000 0.00000 0.00000 0.00000
ZOSTFO51 OSTO1F       0 0 121.00 0.00000 0.00000 -8.9338 -3.6000 -5.3000 -47.800                                               F
ZOSTG021 OST01G       0 0 228.00 1.00000 0.00000 -1.0000 0.00000 -1.0000 -230.50 97.0000 -173.00                               F
ZOSTG022 OST02G       0 0 228.00 1.00000 0.00000 -1.0000 0.00000 -1.0000 -230.00 98.0000 -162.00                               F
ZOSTG053 OST03G       0 0 121.00 1.00000 0.00000 -1.0000 0.00000 -1.0000 -226.00 96.0000 -172.00                               F
ZOSTL152 OST12L       0 0        14.3800 -10.210 0.00000 0.00000
ZOSTL153 OST13L       0 0        0.00000 0.00000 0.00000 0.00000
ZPAB1151 PABIANICE    0 0        57.5700 -10.730 0.00000 0.00000
ZPAB1152 PABIANICE    0 0        50.9900 -18.480 0.00000 0.00000
ZPAB1221 PABIANICE    0 0        0.00000 0.00000 0.00000 0.00000
ZPAB1222 PABIANICE    0 0        0.00000 0.00000 0.00000 0.00000
ZPABFO51 PABO1F       0 0 118.00 0.00000 0.00000 -0.8892 -1.0000 -0.8000 -3.0000                                               F
ZPABFO52 PABO2F       0 0 110.00 0.00000 0.00000 -6.9916 -1.9000 -1.7000 -22.600                                               F
ZPABL151 PAB11L       0 0        4.75000 3.78000 0.00000 0.00000
ZPABL251 PAB21L       0 0        8.09000 1.67000 0.00000 0.00000
ZPAI1151 PIASKI       0 0 118.69 8.99000 -1.8500 -4.8929 1.34000 0.00000 -4.9000 4.90000 -4.9000                               F
ZPAI1152 PIASKI       0 0        44.7700 13.9400 0.00000 0.00000
ZPAIFO51 PAIO1F       0 0 118.69 0.00000 0.00000 -8.9133 -2.2000 -3.2000 -21.300                                               F
ZPAIFO52 PAIO2F       0 0 119.49 0.00000 0.00000 -6.6237 6.00000 -1.0000 -30.000                                               F
ZPAS4151 PASIKUROWICE 0 0        141.310 -57.670 0.00000 0.00000
ZPAS4152 PASIKUROWICE 0 0        117.390 -61.980 0.00000 0.00000
ZPAS4411 PASIKUROWICE 0 0        0.00000 0.00000 0.00000 0.00000
ZPAS4412 PASIKUROWICE 0 0        0.00000 0.00000 0.00000 0.00000
ZPASFO51 PASO1F       0 0 118.00 0.00000 0.00000 -9.9000 -0.6000 -1.2000 -9.9000                                               F
ZPASFO52 PASO2F       0 0 118.00 0.00000 0.00000 -15.107 1.90000 -1.8000 -54.000                                               F
ZPAT4151 PATNOW       0 0 116.75 73.8100 -35.360 -7.2396 47.0000 0.00000 -7.2500 47.0000 -7.2000                               F
ZPAT4221 PATNOW       0 0        0.00000 0.00000 0.00000 0.00000
ZPAT4222 PATNOW       0 0        0.00000 0.00000 0.00000 0.00000
ZPAT4411 PATNOW       0 0        0.00000 0.00000 0.00000 0.00000
ZPAT4412 PATNOW       0 0        0.00000 0.00000 0.00000 0.00000
