ZPATFO51 PATO1F       0 0 116.75 0.00000 0.00000 -76.130 9.70000 -9.4000 -187.50                                               F
ZPATG019 PAT09G       0 0 400.00 1.00000 0.00000 -1.0000 0.00000 -1.0000 -464.00 184.000 -405.00                               F
ZPATG022 PAT02G       0 2 237.00 19.4600 42.8400 -151.23 107.542 -132.00 -222.00 107.542 -117.60                               F
ZPATG025 PAT05G       0 2 237.00 1.00000 0.00000 -1.0000 0.00000 -1.0000 -200.00 42.0000 -119.00                               F
ZPATG051 PAT01G       0 0 116.75 1.00000 0.00000 -1.0000 0.00000 -1.0000 -200.00 44.0000 -131.00                               F
ZPATL151 PAT11L       0 0        -2.3400 -0.0800 0.00000 0.00000
ZPATL152 PAT12L       0 0        -2.3400 -0.0800 0.00000 0.00000
ZPATL153 PAT13L       0 0        -2.3400 -0.0800 0.00000 0.00000
ZPDE1151 PODOLSZYCE   0 0        56.4700 -15.320 0.00000 0.00000
ZPDE1152 PODOLSZYCE   0 0 116.87 50.0000 16.1100 -23.885 18.6100 0.00000 -23.920 24.0000 -24.000                               F
ZPDE1221 PODOLSZYCE   0 0        0.00000 0.00000 0.00000 0.00000
ZPDEFO51 PDEO1F       0 0 117.00 0.00000 0.00000 -5.6424 -1.6000 -2.2000 -14.600                                               F
ZPDEFO52 PDEO2F       0 0 116.87 0.00000 0.00000 -2.0340 -0.9000 -1.5000 -6.2000                                               F
ZPDEL151 PDE11L       0 0        -16.670 11.3700 0.00000 0.00000
ZPDEL251 PDE21L       0 0        -13.590 -4.3900 0.00000 0.00000
ZPEL2151 POLANIEC     0 0        63.1600 0.74000 0.00000 0.00000
ZPEL2221 POLANIEC     0 0        0.00000 0.00000 0.00000 0.00000
ZPEL2222 POLANIEC     0 0        0.00000 0.00000 0.00000 0.00000
ZPEL2411 POLANIEC     0 0        0.00000 0.00000 0.00000 0.00000
ZPEL2412 POLANIEC     0 0        0.00000 0.00000 0.00000 0.00000
ZPELFO51 PELO1F       0 0 119.00 0.00000 0.00000 -1.8808 0.00000 -0.5000 -1.9000                                               F
ZPELG015 PEL05G       0 2 407.83 7.24000 19.3900 -142.28 141.444 -129.00 -242.00 141.444 -161.00                               F
ZPELG016 PEL06G       0 2 407.83 1.00000 0.00000 -1.0000 0.00000 -1.0000 -242.00 96.9000 -201.10                               F
ZPELG017 PEL07G       0 2 407.83 1.00000 0.00000 -1.0000 0.00000 -1.0000 -239.00 101.000 -220.00                               F
ZPELG019 PEL09G       0 2 407.83 19.4900 52.2000 -204.99 108.594 -82.000 -225.00 108.594 -129.20                               F
ZPELG022 PEL02G       0 2 238.28 1.00000 0.00000 -1.0000 0.00000 -1.0000 -242.00 88.0000 -195.00                               F
ZPELG023 PEL03G       0 2 238.28 11.3700 29.9300 -154.21 -22.847 -140.00 -242.00 85.3000 -186.00                               F
ZPELG024 PEL04G       0 2 238.28 6.82000 17.9600 -149.46 -10.877 -149.46 -242.00 86.0000 -188.00                               F
ZPELG051 PEL01G       0 0 119.00 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 35.0000 -165.00                               F
ZPELL152 PEL12L       0 0        7.10000 1.66000 0.00000 0.00000
ZPELXX2X PELXXX01     0 0        0.00000 0.00000 0.00000 0.00000
ZPIA1151 PIASECZNO    0 0        38.1800 -1.7900 0.00000 0.00000
ZPIA1152 PIASECZNO    0 0        32.5700 -5.6400 0.00000 0.00000
ZPIA1221 PIASECZNO    0 0        0.00000 0.00000 0.00000 0.00000
ZPIA1222 PIASECZNO    0 0        0.00000 0.00000 0.00000 0.00000
ZPIAFO51 PIAO1F       0 0 117.00 0.00000 0.00000 -0.1700 -0.2000 -0.1700 -0.8000                                               F
ZPIAL151 PIA11L       0 0        7.94000 -3.0600 0.00000 0.00000
ZPIAL152 PIA12L       0 0        -0.1500 -0.5400 0.00000 0.00000
ZPIAL251 PIA21L       0 0        7.30000 -2.2700 0.00000 0.00000
ZPIAL252 PIA22L       0 0        7.63000 -1.2600 0.00000 0.00000
ZPIAL253 PIA23L       0 0        0.00000 0.00000 0.00000 0.00000
ZPIO1151 PIOTRKOW     0 0        35.4900 1.46000 0.00000 0.00000
ZPIO1152 PIOTRKOW     0 0 118.68 57.6700 2.89000 -2.5200 -4.8400 0.00000 -2.5200 2.50000 -8.9000                               F
ZPIO1221 PIOTRKOW     0 0        0.00000 0.00000 0.00000 0.00000
ZPIOFO51 PIOO1F       0 0 110.00 0.00000 0.00000 -0.4497 -0.5000 -0.4000 -4.0000                                               F
ZPIOFO52 PIOO2F       0 0 118.68 0.00000 0.00000 -3.5980 -1.6000 -2.1000 -11.700                                               F
ZPIOL252 PIO22L       0 0        28.0400 3.87000 0.00000 0.00000
ZPIOL25E PIO2EL       0 0        0.00000 0.00000 0.00000 0.00000
ZPK24151 PK2114       0 0        1.32000 -5.4900 0.00000 0.00000
ZPK2G051 PK201G       0 0 117.32 1.00000 0.00000 -1.0000 0.00000 0.00000 -200.00 0.00000 -0.1000                               F
ZPKW4151 PILA KRZEWIN 0 0 117.25 108.660 -39.200 -25.830 46.3500 0.00000 -25.830 49.2000 -25.800                               F
ZPKW4221 PILA KRZEWIN 0 0        0.00000 0.00000 0.00000 0.00000
ZPKW4222 PILA KRZEWIN 0 0        0.00000 0.00000 0.00000 0.00000
ZPKWFO51 PKWO1F       0 0 117.25 0.00000 0.00000 -87.957 18.5000 -7.3000 -276.80                                               F
ZPLC4151 POLICE       0 0        0.00000 -0.3400 0.00000 0.00000
ZPLC4152 POLICE       0 0        0.00000 0.04000 0.00000 0.00000
ZPLC4221 POLICE       0 0        0.00000 0.00000 0.00000 0.00000
ZPLC4222 POLICE       0 0        0.00000 0.00000 0.00000 0.00000
ZPLCG051 PLC01G       0 2 111.83 0.00000 0.00000 -15.332 3.48568 -15.000 -21.000 12.0000 -18.000                               F
ZPLCL151 PLC11L       0 0        24.8800 5.41000 0.00000 0.00000
ZPLCL152 PLC12L       0 0        24.8800 5.41000 0.00000 0.00000
ZPLCL153 PLC13L       0 0        24.8800 5.41000 0.00000 0.00000
ZPLCL251 PLC21L       0 0        15.3800 3.64000 0.00000 0.00000
ZPLCL252 PLC22L       0 0        15.3800 3.64000 0.00000 0.00000
ZPLCL253 PLC23L       0 0        15.3800 3.64000 0.00000 0.00000
ZPLE4151 PLEWISKA     0 0        138.700 -45.290 0.00000 0.00000
ZPLE4221 PLEWISKA     0 0        0.00000 0.00000 0.00000 0.00000
ZPLE4222 PLEWISKA     0 0        0.00000 0.00000 0.00000 0.00000
ZPLE4411 PLEWISKA     0 0        0.00000 0.00000 0.00000 0.00000
ZPLE4412 PLEWISKA     0 0        0.00000 0.00000 0.00000 0.00000
ZPLEFO51 PLEO1F       0 0 117.00 0.00000 0.00000 -20.943 1.10000 -1.9000 -25.700                                               F
ZPLEL151 PLE11L       0 0        14.8900 7.01000 0.00000 0.00000
ZPLEL152 PLE12L       0 0        14.8900 7.01000 0.00000 0.00000
ZPLO1151 PLOCK        0 0        35.2500 -32.770 0.00000 0.00000
ZPLO1152 PLOCK        0 0 116.99 78.4800 -12.370 -32.640 -2.6100 0.00000 -32.640 32.6000 -32.600                               F
ZPLO1411 PLOCK        0 0        0.00000 0.00000 0.00000 0.00000
ZPLOFO51 PLOO1F       0 0 121.00 0.00000 0.00000 -0.1124 -0.1000 -0.1000 -0.3000                                               F
ZPLOFO52 PLOO2F       0 0 116.99 0.00000 0.00000 -53.142 -7.4000 -10.200 -307.00                                               F
ZPLP5151 PLP115       0 0 112.95 -3.1500 -0.3900 -6.8501 12.6900 0.00000 -6.8600 12.7000 -6.9000                               F
ZPLP5411 PLP415       0 0        0.00000 103.370 0.00000 0.00000
ZPLPFO51 PLPO1F       0 0 112.95 0.00000 0.00000 -1.7887 -0.2000 -1.1000 -6.9000                                               F
ZPOL4151 POLKOWICE    0 0        51.5200 33.0700 0.00000 0.00000
ZPOL4152 POLKOWICE    0 0        62.9800 34.4500 0.00000 0.00000
ZPOL4153 POL134       0 0        89.5100 28.8100 0.00000 0.00000
ZPOL4221 POLKOWICE    0 0        0.00000 0.00000 0.00000 0.00000
ZPOL4222 POLKOWICE    0 0        0.00000 0.00000 0.00000 0.00000
ZPOL4411 POL414       0 0        0.00000 0.00000 0.00000 0.00000
ZPOL4412 POL424       0 0        0.00000 0.00000 0.00000 0.00000
ZPOLFO52 POLO2F       0 0 114.00 0.00000 0.00000 -1.6865 -0.1000 -0.3000 -2.4000                                               F
ZPPD4151 POZNAN PLD.  0 0        35.8100 -4.6000 0.00000 0.00000
ZPPD4221 POZNAN PLD.  0 0        0.00000 0.00000 0.00000 0.00000
ZPPDFO51 PPDO1F       0 0 117.00 0.00000 0.00000 -5.9797 0.00000 -0.7000 -6.1000                                               F
ZPPDL151 PPD11L       0 0        2.31000 1.65000 0.00000 0.00000
ZPRB3151 POREBA       0 0        38.6400 0.55000 0.00000 0.00000
ZPRB3221 POREBA       0 0        0.00000 0.00000 0.00000 0.00000
ZPRG1151 PRG111       0 0        59.7000 -41.350 0.00000 0.00000
ZPRG1152 PRG121       0 0        99.7100 -31.440 0.00000 0.00000
ZPRG1221 PRG211       0 0        0.00000 0.00000 0.00000 0.00000
ZPRG1222 PRG221       0 0        0.00000 0.00000 0.00000 0.00000
ZPRGFO51 PRGO1F       0 0 110.00 0.00000 0.00000 -1.4207 -0.8000 -0.8000 -4.7000                                               F
ZPRGFO52 PRGO2F       0 0 110.00 0.00000 0.00000 -6.7769 -2.7000 -3.5000 -22.800                                               F
ZPRGG051 PRG01G       0 0 110.00 1.00000 0.00000 -1.0000 0.00000 -1.0000 -35.000 0.00000 -5.0000                               F
ZPRGG053 PRG03G       0 0 110.00 1.00000 0.00000 -1.0000 0.00000 -1.0000 -35.000 0.00000 -5.0000                               F
ZPRGG054 PRG04G       0 0 110.00 1.00000 0.00000 -1.0000 0.00000 -1.0000 -35.000 0.00000 -7.0000                               F
ZPRGG123 PRG13G       0 2 238.25 16.6300 25.3500 -213.30 -0.4140 -208.68 -352.10 153.500 -284.00                               F
ZPRGG124 PRG14G       0 2 238.25 16.6300 25.3500 -87.212 -0.3408 -85.300 -143.90 59.4000 -154.00                               F
ZPRGG151 PRG11G       0 0 110.00 1.00000 0.00000 -1.0000 0.00000 -1.0000 -97.000 0.00000 -20.000                               F
ZPRGG152 PRG12G       0 0 110.00 1.00000 0.00000 -1.0000 0.00000 -1.0000 -97.000 0.00000 -20.000                               F
ZPUL2221 PULAWY       0 0        69.1700 21.1200 0.00000 0.00000
ZPUL2222 PULAWY       0 0        0.00000 0.00000 0.00000 0.00000
ZRAD2151 RADKOWICE    0 0        98.4200 -4.3000 0.00000 0.00000
ZRAD2221 RADKOWICE    0 0        0.00000 0.00000 0.00000 0.00000
ZRAD2222 RADKOWICE    0 0        0.00000 0.00000 0.00000 0.00000
ZRADFO51 RADO1F       0 0 118.00 0.00000 0.00000 -4.8144 -3.4000 -1.9000 -16.600                                               F
ZREC4151 REC114       0 2 115.15 87.5400 57.4800 -61.092 -21.504 0.00000 -61.180 61.2000 -61.200                               F
ZREC4221 REC214       0 0        0.00000 0.00000 0.00000 0.00000
ZRECFO51 RECO1F       0 0 115.15 0.00000 0.00000 -72.624 -22.800 -4.7000 -195.40                                               F
ZRECL151 REC11L       0 0        -6.8600 17.4600 0.00000 0.00000
ZRECL152 REC12L       0 0        0.00000 0.00000 0.00000 0.00000
ZRECL15A REC1AL       0 0        0.00000 0.00000 0.00000 0.00000
ZRECL15W REC1WL       0 0        0.00000 0.00000 0.00000 0.00000
ZROG1221 ROGOWIEC     0 0        9.32000 6.37000 0.00000 0.00000
ZROG1222 ROGOWIEC     0 0        19.7400 16.2900 0.00000 0.00000
ZROG1411 ROGOWIEC     0 2 403.97 -0.2600 13.5600 0.00000 508.415 0.00000 0.00000                                               F
ZROGG016 ROG06G       0 2 403.97 18.9300 27.3000 -232.18 -27.413 -200.00 -394.00 109.900 -309.20                               F
ZROGG017 ROG07G       0 2 403.97 18.9300 27.3000 -232.18 -27.413 -200.00 -390.00 105.200 -214.60                               F
ZROGG018 ROG08G       0 2 403.97 18.9300 27.3000 -232.18 -27.413 -200.00 -390.00 112.900 -300.20                               F
ZROGG019 ROG09G       0 2 403.97 18.9300 27.3000 -232.18 -27.413 -200.00 -390.00 113.400 -300.90                               F
ZROGG022 ROG02G       0 2 237.11 1.00000 0.00000 -1.0000 0.00000 -1.0000 -370.00 33.0000 -284.00                               F
ZROGG023 ROG03G       0 2 234.64 13.3700 33.2200 -221.88 82.1472 -200.00 -380.00 82.1472 -291.40                               F
ZROGG024 ROG04G       0 2 237.11 31.4600 75.5600 -219.89 -124.24 -200.00 -380.00 38.3000 -283.80                               F
ZROGG025 ROG05G       0 2 234.64 13.3700 33.2200 -235.81 82.1338 -200.00 -380.00 82.1338 -287.90                               F
ZROGG110 ROG10G       0 2 403.97 1.00000 0.00000 -1.0000 0.00000 10.0000 -390.00 152.000 -304.20                               F
ZROGG111 ROG11G       0 2 403.97 18.9300 27.3000 -232.18 -27.413 -200.00 -390.00 106.700 -272.40                               F
ZROGG112 ROG12G       0 2 403.97 18.9300 27.3000 -232.18 -27.413 -200.00 -390.00 113.400 -300.90                               F
ZROK3151 ROKITNICA    0 0        71.2900 -2.7000 0.00000 0.00000
ZROK3152 ROKITNICA    0 0 117.44 22.2000 -1.3900 -23.300 5.05000 0.00000 -23.300 23.3000 -23.300                               F
ZROK3411 ROKITNICA    0 0        0.00000 0.00000 0.00000 0.00000
ZROKFO51 ROKO1F       0 0 119.00 0.00000 0.00000 -2.8000 -0.1000 0.00000 -2.8000                                               F
ZROZ2151 ROZKI        0 0        134.920 -14.410 0.00000 0.00000
ZROZ2221 ROZKI        0 0        0.00000 0.00000 0.00000 0.00000
ZROZ2222 ROZKI        0 0        0.00000 0.00000 0.00000 0.00000
ZROZFO51 ROZO1F       0 0 117.00 0.00000 0.00000 -9.1688 4.60000 -1.8000 -76.400                                               F
ZROZL151 ROZ11L       0 0        0.00000 0.00000 0.00000 0.00000
ZROZL152 ROZ12L       0 0        0.00000 0.00000 0.00000 0.00000
ZRZE2151 RZESZOW      0 0        28.1900 -28.180 0.00000 0.00000
ZRZE2152 RZESZOW      0 0        30.6700 -7.5400 0.00000 0.00000
ZRZE2411 RZESZOW      0 0        0.00000 122.120 0.00000 0.00000
ZRZE2412 RZESZOW      0 0        0.00000 0.00000 0.00000 0.00000
ZRZEFO51 RZEO1F       0 0 118.00 0.00000 0.00000 -2.4020 -0.7000 -0.6000 -11.200                                               F
ZRZEFO52 RZEO2F       0 0 110.00 0.00000 0.00000 -1.1857 -0.4000 -0.3000 -5.5000                                               F
ZSDU1151 SDU111       0 0        93.5800 -16.090 0.00000 0.00000
ZSDU1411 SDU411       0 0        0.00000 0.00000 0.00000 0.00000
ZSDUFO51 SDUO1F       0 0 110.00 0.00000 0.00000 -6.5521 -5.7000 -1.2000 -43.900                                               F
ZSIE3151 SIERSZA      0 0 115.69 116.610 -2.0900 -4.5400 1.55000 0.00000 -4.5400 4.50000 -4.5000                               F
ZSIE3152 SIERSZA      0 0        26.8200 -39.660 0.00000 0.00000
ZSIE3221 SIERSZA      0 0        0.00000 0.00000 0.00000 0.00000
ZSIE3222 SIERSZA      0 0        0.00000 0.00000 0.00000 0.00000
ZSIEG051 SIE01G       0 2 121.00 1.00000 0.00000 -1.0000 0.00000 -1.0000 -153.00 63.0000 -152.00                               F
ZSIEG052 SIE02G       0 2 121.00 2.75000 4.12000 -54.803 19.4984 -54.803 -153.00 63.0000 -152.00                               F
ZSKA3151 SKAWINA      0 0        63.0500 -18.870 0.00000 0.00000
ZSKA3152 SKAWINA      0 0        65.2800 -25.070 0.00000 0.00000
ZSKA3153 SKA133       0 0        78.2800 -11.680 0.00000 0.00000
ZSKA3221 SKAWINA      0 0        0.00000 0.00000 0.00000 0.00000
ZSKA3222 SKAWINA      0 0        0.00000 0.00000 0.00000 0.00000
ZSKA3411 SKA413       0 0        0.00000 0.00000 0.00000 0.00000
ZSKAFO51 SKAO1F       0 0 121.00 0.00000 0.00000 -0.4200 0.00000 0.00000 -0.4200                                               F
ZSKAFO52 SKAO2F       0 0 110.00 0.00000 0.00000 -0.1200 0.00000 0.00000 -0.1200                                               F
ZSKAG025 SKA05G       0 2 236.02 22.4500 27.4000 -75.549 -23.587 -75.549 -110.00 17.0000 -108.00                               F
ZSKAG026 SKA06G       0 2 236.02 7.48000 9.13000 -75.322 -5.3215 -74.900 -110.00 0.00000 -58.000                               F
ZSKAG053 SKA03G       0 0 110.00 1.00000 0.00000 -1.0000 0.00000 -1.0000 -110.00 19.0000 -108.00                               F
ZSLK5151 SLUPSK       0 0        35.7500 -30.860 0.00000 0.00000
ZSLK5152 SLUPSK       0 0 117.38 28.1800 -13.560 -15.407 -9.8500 0.00000 -15.430 15.4000 -15.400                               F
ZSLK5411 SLUPSK       0 0        0.00000 0.00000 0.00000 0.00000
ZSLKC-1D SLUPSK DC    0 0        0.00000 0.00000 0.00000 0.00000
ZSLKFO51 SLKO1F       0 0 120.00 0.00000 0.00000 -23.202 8.90000 -4.7000 -133.00                                               F
ZSLKFO52 SLKO2F       0 0 117.38 0.00000 0.00000 -30.051 -4.3000 -6.4000 -285.20                                               F
ZSLO5151 SLO115       0 0 110.53 48.5300 16.9600 -53.210 30.8100 0.00000 -53.210 53.2000 -53.200                               F
ZSLOFO51 SLOO1F       0 0 110.53 0.00000 0.00000 -49.595 24.5000 -6.0000 -270.70                                               F
ZSOC1151 SOCHACZEW    0 0        132.770 -8.1400 0.00000 0.00000
ZSOC1221 SOCHACZEW    0 0        0.00000 0.00000 0.00000 0.00000
ZSOCFO51 SOCO1F       0 0 117.00 0.00000 0.00000 -10.405 -3.6000 -6.9000 -37.200                                               F
ZSOCL151 SOC11L       0 0        13.4000 1.26000 0.00000 0.00000
ZSOCL152 SOC12L       0 0        8.73000 0.61000 0.00000 0.00000
ZSTN1411 STN411       0 0        0.00000 0.00000 0.00000 0.00000
ZSTW2151 STALOWA WOLA 0 0        151.590 0.68000 0.00000 0.00000
ZSTW2221 STALOWA WOLA 0 0        0.00000 0.00000 0.00000 0.00000
ZSTWFO51 STWO1F       0 0 120.00 0.00000 0.00000 -4.8450 0.90000 -1.0000 -21.600                                               F
ZSTWG021 STW01G       0 0 229.92 1.00000 0.00000 -1.0000 0.00000 -1.0000 -304.00 160.600 -263.80                               F
ZSTWG022 STW02G       0 0 229.92 1.00000 0.00000 -1.0000 0.00000 -1.0000 -163.00 81.0000 -134.60                               F
ZSTWG055 STW05G       0 0 120.00 1.00000 0.00000 -1.0000 0.00000 0.00000 -55.000 0.00000 -41.000                               F
ZSTWG056 STW06G       0 0 120.00 1.00000 0.00000 -1.0000 0.00000 0.00000 -55.000 0.00000 -41.000                               F
ZSWI4151 SWIEBODZICE  0 0        105.140 -3.8200 0.00000 0.00000
ZSWI4221 SWIEBODZICE  0 0        0.00000 0.00000 0.00000 0.00000
ZSWI4222 SWIEBODZICE  0 0        0.00000 0.00000 0.00000 0.00000
ZSWI4411 SWIEBODZICE  0 0        0.00000 0.00000 0.00000 0.00000
ZSWIFO51 SWIO1F       0 0 118.00 0.00000 0.00000 -1.9829 -0.8000 -1.1000 -8.6000                                               F
ZSWIL15E SWI1EL       0 0        7.15000 -8.7700 0.00000 0.00000
ZTAW3151 TARNOW       0 0        146.259 -20.360 0.00000 0.00000
ZTAW3411 TARNOW       0 0        0.00000 109.870 0.00000 0.00000
ZTAW3412 TARNOW       0 0        0.00000 0.00000 0.00000 0.00000
ZTAWFO51 TAWO1F       0 0 116.00 0.00000 0.00000 -1.3696 0.00000 0.00000 -1.4000                                               F
ZTCN3151 TUCZNAWA     0 0        36.0200 1.58000 0.00000 0.00000
ZTCN3152 TCN123       0 0        39.7700 -31.810 0.00000 0.00000
ZTCN3411 TUCZNAWA     0 0        0.00000 0.00000 0.00000 0.00000
ZTCN3412 TUCZNAWA     0 0        0.00000 0.00000 0.00000 0.00000
ZTCNG054 TCN04G       0 2 121.00 18.3700 12.8000 -46.008 117.009 -25.000 -72.000 117.009 -59.000                               F
ZTEL5151 TORUN ELANA  0 0 113.79 51.8300 -16.470 -33.730 11.7500 0.00000 -33.730 33.7000 -33.700                               F
ZTEL5221 TORUN ELANA  0 0        0.00000 0.00000 0.00000 0.00000
ZTEL5222 TORUN ELANA  0 0        0.00000 0.00000 0.00000 0.00000
ZTELFO51 TELO1F       0 0 113.79 0.00000 0.00000 -14.759 -1.3000 -5.2000 -34.600                                               F
ZTELG051 TEL01G       0 0 113.79 1.00000 0.00000 -1.0000 0.00000 0.00000 -30.000 0.00000 -11.000                               F
ZTELL151 TEL11L       0 0        0.77000 1.61000 0.00000 0.00000
ZTELL152 TEL12L       0 0        3.83000 1.61000 0.00000 0.00000
ZTRE1151 TREBACZEW    0 0        79.9500 6.31000 0.00000 0.00000
ZTRE1152 TREBACZEW    0 0        107.560 5.51000 0.00000 0.00000
ZTRE1411 TREBACZEW    0 0        0.00000 0.00000 0.00000 0.00000
ZTRE1412 TREBACZEW    0 0        0.00000 0.00000 0.00000 0.00000
ZTREFO51 TREO1F       0 0 120.00 0.00000 0.00000 -15.986 -2.9000 -4.3000 -43.700                                               F
ZTREFO52 TREO2F       0 0 120.00 0.00000 0.00000 -55.840 -4.5000 -7.5000 -97.000                                               F
ZTUE4151 TUROW        0 0        31.4600 0.14000 0.00000 0.00000
ZTUEG051 TUE01G       0 2 116.44 24.5700 22.2700 -214.92 66.0883 -100.00 -250.00 66.0883 -155.00                               F
ZTUEL151 TUE11L       0 0        -2.1800 1.66000 0.00000 0.00000
ZTUEL152 TUE12L       0 0        3.04000 1.66000 0.00000 0.00000
ZTUEL153 TUE13L       0 0        3.04000 0.37000 0.00000 0.00000
ZWAN3151 WANDA        0 0        74.9800 -32.670 0.00000 0.00000
ZWAN3221 WANDA        0 0        0.00000 0.00000 0.00000 0.00000
ZWAN3222 WANDA        0 0        0.00000 0.00000 0.00000 0.00000
ZWANL151 WAN11L       0 0        0.14000 0.77000 0.00000 0.00000
ZWANL152 WAN12L       0 0        0.77000 0.57000 0.00000 0.00000
ZWIE3151 WIELOPOLE    0 0        74.6400 21.7100 0.00000 0.00000
ZWIE3152 WIELOPOLE    0 0        149.980 42.4400 0.00000 0.00000
ZWIE3221 WIELOPOLE    0 0 230.73 0.00000 0.00000 -7.1996 7.19000 0.00000 -7.2100 7.20000 -7.2000                               F
ZWIE3222 WIELOPOLE    0 0        3.34000 6.10000 0.00000 0.00000
ZWIE3411 WIELOPOLE    0 0        0.00000 0.00000 0.00000 0.00000
ZWIE3412 WIELOPOLE    0 0        0.00000 0.00000 0.00000 0.00000
ZWIEFO51 WIEO1F       0 0 119.00 0.00000 0.00000 -8.7395 -0.1000 -0.9000 -10.600                                               F
ZWIEFO52 WIEO2F       0 0 119.00 0.00000 0.00000 -10.047 -0.1000 -1.0000 -12.200                                               F
ZWIEG017 WIE07G       0 0 411.56 1.00000 0.00000 -1.0000 0.00000 -1.0000 -220.00 46.0000 -171.00                               F
ZWIEG018 WIE08G       0 0 411.56 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 50.0000 -180.00                               F
ZWIEG024 WIE04G       0 0 230.73 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 49.0000 -178.00                               F
ZWIEG025 WIE05G       0 2 230.73 8.99000 16.4200 -134.50 96.5355 -134.50 -225.00 96.5355 -180.00                               F
ZWIEG026 WIE06G       0 0 230.73 1.00000 0.00000 -1.0000 0.00000 -1.0000 -215.00 47.3000 -177.10                               F
ZWIEG053 WIE03G       0 0 119.00 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 45.0000 -171.00                               F
ZWLA5151 WLOCLAWEK AZ 0 0        41.0100 -11.580 0.00000 0.00000
ZWLA5221 WLOCLAWEK AZ 0 0        0.00000 0.00000 0.00000 0.00000
ZWLA5222 WLOCLAWEK AZ 0 0        0.00000 0.00000 0.00000 0.00000
ZWLAFO51 WLAO1F       0 0 115.00 0.00000 0.00000 -41.377 3.50000 -7.6000 -108.80                                               F
ZWLAL151 WLA11L       0 0        0.00000 0.00000 0.00000 0.00000
ZWLAL152 WLA12L       0 0        0.00000 0.00000 0.00000 0.00000
ZWLAL153 WLA13L       0 0        0.00000 0.00000 0.00000 0.00000
ZWLC5151 WLC115       0 0        -42.570 -27.170 0.00000 0.00000
ZWLC5221 WLC215       0 0        42.8400 44.2600 0.00000 0.00000
ZWLCG021 WLC01G       0 2 229.43 16.1500 18.5000 -159.42 59.5484 -159.42 -439.00 210.000 -412.00                               F
ZWRC4151 WROCLAW      0 0        110.340 -37.510 0.00000 0.00000
ZWRC4152 WROCLAW      0 0        120.280 -63.900 0.00000 0.00000
ZWRC4411 WROCLAW      0 0        0.00000 0.00000 0.00000 0.00000
ZWRCFO51 WRCO1F       0 0 118.00 0.00000 0.00000 -0.2657 -0.1000 -0.1000 -2.5000                                               F
ZWRCFO52 WRCO2F       0 0 110.00 0.00000 0.00000 -0.2248 -0.2000 -0.1000 -3.9000                                               F
ZWRZ3151 WRZOSOWA     0 0        81.8200 -1.6400 0.00000 0.00000
ZWRZ3152 WRZOSOWA     0 0        66.6800 -1.5100 0.00000 0.00000
ZWRZ3221 WRZOSOWA     0 0        0.00000 0.00000 0.00000 0.00000
ZWRZ3222 WRZOSOWA     0 0        0.00000 0.00000 0.00000 0.00000
ZWRZFO51 WRZO1F       0 0 118.00 0.00000 0.00000 -2.9847 -2.1000 -2.0000 -9.2000                                               F
ZWRZFO52 WRZO2F       0 0 118.00 0.00000 0.00000 -16.050 -0.4000 0.00000 -16.050                                               F
ZWRZL151 WRZ11L       0 0        1.10000 16.7800 0.00000 0.00000
ZWRZL251 WRZ21L       0 0        21.6400 -1.9600 0.00000 0.00000
ZWTO1151 WARSZAWA TOW 0 0 123.29 29.1000 -157.88 -4.4536 4.50000 0.00000 -4.4600 4.50000 -6.0000                               F
ZWTO1152 WTO121       0 0        32.2100 10.3300 0.00000 0.00000
ZWTO1221 WARSZAWA TOW 0 0        0.00000 0.00000 0.00000 0.00000
ZWTOL151 WTO11L       0 0        6.42000 2.49000 0.00000 0.00000
ZWTOL251 WTO21L       0 0        13.8600 4.52000 0.00000 0.00000
ZWYS1221 WYS211       0 0        0.00000 0.00000 0.00000 0.00000
ZWYS2151 WYS112       0 0        50.3300 -4.1400 0.00000 0.00000
ZWYSFO51 WYSO1F       0 0 118.84 0.00000 0.00000 -1.6865 -0.7000 -1.1000 -3.8000                                               F
ZWYSG151 WYS11G       0 2 118.84 15.8400 3.46000 0.00000 10.9123 0.00000 -4.9000 10.9123 -0.1000                               F
ZWYSG251 WYS21G       0 2 118.84 1.00000 0.00000 -1.0000 0.00000 0.00000 -4.9000 0.00000 -0.1000                               F
ZXHB3221 T  HAL - BYC 0 0        0.00000 0.00000 0.00000 0.00000
ZXHB3222 XHB223       0 0        0.00000 0.00000 0.00000 0.00000
ZXJL3221 T  JOA - LAG 0 0        0.00000 0.00000 0.00000 0.00000
ZXJL3222 XJL223       0 0        0.00000 0.00000 0.00000 0.00000
ZXRO2221 XRO212       0 0        0.00000 0.00000 0.00000 0.00000
ZZAM2151 ZAMOSC       0 0        70.7700 -9.3300 0.00000 0.00000
ZZAM2221 ZAMOSC       0 0        0.00000 0.00000 0.00000 0.00000
ZZAMFO51 ZAMO1F       0 0 118.00 0.00000 0.00000 -10.486 8.80000 -2.8000 -87.300                                               F
ZZAML152 ZAM12L       0 0        1.91000 -2.6800 0.00000 0.00000
ZZAML15E ZAM1EL       0 0        1.91000 0.47000 0.00000 0.00000
ZZAP3221 PORABKA-ZAR  0 0        0.00000 0.00000 0.00000 0.00000
ZZAP3222 PORABKA-ZAR  0 0        0.00000 0.00000 0.00000 0.00000
ZZAPG021 ZAP01G       0 0 220.00 1.00000 0.00000 -1.0000 0.00000 0.00000 -138.00 29.0000 -58.000                               F
ZZAPG022 ZAP02G       0 0 220.00 1.00000 0.00000 -1.0000 0.00000 0.00000 -138.00 29.0000 -58.000                               F
ZZAPG023 ZAP03G       0 0 220.00 1.00000 0.00000 -1.0000 0.00000 0.00000 -138.00 29.0000 -58.000                               F
ZZAPG024 ZAP04G       0 0 220.00 1.00000 0.00000 -1.0000 0.00000 0.00000 -138.00 29.0000 -58.000                               F
ZZAW5151 ZAW115       0 0        0.00000 -0.1500 0.00000 0.00000
ZZAW5221 ZAW215       0 0        0.00000 0.00000 0.00000 0.00000
ZZAWG051 ZAW01G       0 0 116.00 1.00000 0.00000 -1.0000 0.00000 0.00000 -35.000 0.00000 -1.0000                               F
ZZAWG052 ZAW02G       0 0 116.00 1.00000 0.00000 -1.0000 0.00000 0.00000 -35.000 0.00000 -1.0000                               F
ZZAWL151 ZAW11L       0 0        63.1800 26.9700 0.00000 0.00000
ZZAWL152 ZAW12L       0 0        55.7900 20.4900 0.00000 0.00000
ZZAWL153 ZAW13L       0 0        1.39000 -1.3200 0.00000 0.00000
ZZBK4151 ZABKOWICE    0 0        96.6300 5.62000 0.00000 0.00000
ZZBK4221 ZABKOWICE    0 0        0.00000 0.00000 0.00000 0.00000
ZZBKL151 ZBK11L       0 0        2.85000 -1.4400 0.00000 0.00000
ZZBKL152 ZBK12L       0 0        3.47000 -2.2000 0.00000 0.00000
ZZDK5151 ZDK115       0 0 116.04 29.7700 -27.580 -29.480 51.2000 0.00000 -29.480 51.2000 -29.500                               F
ZZDK5221 ZDK215       0 0        0.00000 0.00000 0.00000 0.00000
ZZDK5411 ZDK415       0 0        0.00000 0.00000 0.00000 0.00000
ZZDKFO51 ZDKO1F       0 0 116.04 0.00000 0.00000 -30.532 43.4000 -2.0000 -141.20                                               F
ZZGC4221 ZIELONA GORA 0 0        0.00000 0.00000 0.00000 0.00000
ZZGCG023 ZGC03G       0 2 231.48 3.04000 4.56000 -127.09 16.5739 -49.000 -140.80 20.0000 -70.000                               F
ZZGCG024 ZGC04G       0 2 231.48 3.04000 4.56000 -59.807 16.6019 -27.000 -63.000 16.6019 -30.000                               F
ZZGI1151 ZGIERZ       0 0        102.800 -11.100 0.00000 0.00000
ZZGI1221 ZGIERZ       0 0        0.00000 0.00000 0.00000 0.00000
ZZGI1222 ZGIERZ       0 0        0.00000 0.00000 0.00000 0.00000
ZZGIFO51 ZGIO1F       0 0 117.00 0.00000 0.00000 -3.2504 -1.3000 -2.6000 -13.600                                               F
ZZGIL152 ZGI12L       0 0        3.55000 13.2000 0.00000 0.00000
ZZGIL15E ZGI1EL       0 0        3.55000 13.2000 0.00000 0.00000
ZZRC5151 ZARNOWIEC    0 0        77.0900 -25.240 0.00000 0.00000
ZZRC5411 ZARNOWIEC    0 0        0.00000 0.00000 0.00000 0.00000
ZZRCFO51 ZRCO1F       0 0 119.00 0.00000 0.00000 -12.388 1.30000 -2.2000 -53.800                                               F
ZZRCG011 ZRC01G       0 2 399.98 0.00000 0.00000 0.00000 127.067 7.40000 -179.00 127.067 -200.00                               F
ZZRCG012 ZRC02G       0 2 399.98 1.00000 0.00000 -1.0000 0.00000 0.00000 -179.00 10.0000 -82.000                               F
ZZRCG013 ZRC03G       0 2 399.98 0.00000 0.00000 0.00000 127.067 3.70000 -166.30 127.067 -200.00                               F
ZZRCG014 ZRC04G       0 2 399.98 1.00000 0.00000 -1.0000 0.00000 0.00000 -179.00 10.0000 -82.000                               F
ZZRO5151 ZRO115       0 0 113.00 4.45000 9.35000 -2.7260 8.29000 0.00000 -2.7300 8.30000 -2.7000                               F
ZZROFO51 ZROO1F       0 0 113.00 0.00000 0.00000 -2.9949 3.10000 -2.0000 -90.000                                               F
ZZUK4151 ZUKOWICE     0 0        159.110 16.9700 0.00000 0.00000
ZZUK4221 ZUKOWICE     0 0        0.00000 0.00000 0.00000 0.00000
ZZUK4222 ZUKOWICE     0 0        0.00000 0.00000 0.00000 0.00000
ZZUKFO51 ZUKO1F       0 0 110.00 0.00000 0.00000 -14.402 -14.200 -2.6000 -47.800                                               F
ZZYD5151 ZYDOWO       0 0 115.91 58.3400 -12.440 -7.1600 15.4000 0.00000 -7.1600 15.4000 -7.2000                               F
ZZYD5221 ZYDOWO       0 0        0.00000 0.00000 0.00000 0.00000
ZZYD5222 ZYDOWO       0 0        0.00000 0.00000 0.00000 0.00000
ZZYDFO51 ZYDO1F       0 0 115.91 0.00000 0.00000 -40.079 -4.5000 -6.1000 -159.30                                               F
ZZYDG051 ZYD01G       0 0 115.91 1.00000 0.00000 -1.0000 0.00000 0.00000 -55.000 29.0000 -33.000                               F
ZZYDG052 ZYD02G       0 0 115.91 0.00000 0.00000 61.5985 22.0900 63.0000 -51.000 29.0000 -33.000                               F
ZZYDG053 ZYD03G       0 0 115.91 1.00000 0.00000 -1.0000 0.00000 -1.0000 -55.000 26.0000 -33.000                               F
##ZRO
RABAT_5  RABAT_5      0 0        2.09519 0.48859 0.00000 0.00000
RADJU_5  RADJU_5      0 0 117.18 8.59090 3.00303 0.00000 0.00000 0.00000 -20.000 10.0000 -10.000                               F
RAERO15  RAERO15      0 0        0.00000 0.00000 0.00000 0.00000
RAERO25  RAERO25      0 0        0.00000 0.00000 0.00000 0.00000
RAFUM_5  RAFUM_5      0 0 118.90 24.4381 1.39643 0.00000 0.00000 0.00000 -7.0000 0.50000 -0.5000                               F
RAGHIR5  RAGHIR5      0 0        2.86328 1.39643 0.00000 0.00000
RAIUD_5  RAIUD_5      0 0 117.23 8.17272 2.37469 -0.9985 -0.7500 0.00000 -1.0000 1.00000 -1.0000                               F
RAIUL15  RAIUL15      0 0        4.19037 0.62834 0.00000 0.00000
RAIUL22  RAIUL22      0 0        0.00000 0.00000 0.00000 0.00000
RAIUL25  RAIUL25      0 0        0.00000 0.00000 0.00000 0.00000
RALBE_5  RALBE_5      0 0 118.39 0.10668 0.09388 0.00000 0.00000 0.00000 -30.000 14.0000 -26.000                               F
RALES_5  RALES_5      0 0 109.81 25.0035 5.02887 0.00000 0.00000 0.00000 -52.000 39.0000 -39.000                               F
RALEX15  RALEX15      0 0 122.59 1.20121 0.21656 0.00000 0.00000 0.00000 -9.0000 5.00000 -5.0000                               F
RALEX25  RALEX25      0 0        0.00000 0.00000 0.00000 0.00000
RALMA_5  RALMA_5      0 0 117.84 3.70178 0.41818 0.00000 0.00000 0.00000 -5.0000 3.00000 -3.0000                               F
RALVE_5  RALVE_5      0 0        16.9439 2.05998 0.00000 0.00000
RAMAR_5  RAMAR_5      0 0        3.07344 1.32709 0.00000 0.00000
RANIN_5  RANIN_5      0 0        2.72353 0.13975 0.00000 0.00000
RARA1D5  RARA1D5      0 0 112.03 0.00000 0.00000 0.00000 0.00000 0.00000 -6.0000 3.00000 -3.0000                               F
RARA2D5  RARA2D5      0 0        11.7337 0.00000 0.00000 0.00000
RARA4D1  RARA4D1      0 0        0.21457 100.567 0.00000 0.00000
RARAD22  RARAD22      0 0        0.00000 0.00000 0.00000 0.00000
RARAD41  RARAD41      0 0        0.00000 0.00000 0.00000 0.00000
RARCU_5  RARCU_5      0 0 117.58 11.2942 2.47923 0.00000 0.00000 0.00000 -11.000 8.00000 -8.0000                               F
RAREF22  RAREF22      0 0        0.00000 0.00000 0.00000 0.00000
RAREF_5  RAREF_5      0 0 119.21 2.09519 0.27950 0.00000 0.00000 0.00000 -10.000 3.00000 -3.0000                               F
RARF222  RARF222      0 0        0.00000 0.00000 0.00000 0.00000
RARGS_5  RARGS_5      0 0 117.18 2.53257 0.46619 0.00000 0.00000 0.00000 -31.000 30.0000 -30.000                               F
RARMEN5  RARMEN5      0 0 117.29 0.00000 0.00000 0.00000 0.00000 0.00000 -39.000 20.0000 -20.000                               F
RARMT_5  RARMT_5      0 0        0.00000 0.00000 0.00000 0.00000
RAVLA_5  RAVLA_5      0 0        10.7917 0.88011 0.00000 0.00000
RBABAD5  RBABAD5      0 2 117.99 0.87477 0.38831 -27.598 12.7437 0.00000 -77.000 15.0000 -15.000                               F
RBABAN5  RBABAN5      0 0        9.07949 1.39643 0.00000 0.00000
RBACI_5  RBACI_5      0 0        10.1762 1.88609 0.00000 0.00000
RBACS41  RBACS41      0 0        0.00000 0.00000 0.00000 0.00000
RBACS_5  RBACS_5      0 2 117.99 26.4437 7.11659 -3.0665 10.3307 0.00000 -98.000 29.0000 -35.000                               F
RBAIA_5  RBAIA_5      0 2 117.99 2.13679 0.73502 -10.221 2.88547 0.00000 -17.000 5.00000 -10.000                               F
RBAIC_5  RBAIC_5      0 0        1.88609 0.55900 0.00000 0.00000
RBAIL_5  RBAIL_5      0 0 117.45 5.72762 1.39750 0.00000 0.00000 0.00000 -10.000 9.00000 -9.0000                               F
RBAITA5  RBAITA5      0 0        1.25668 0.13975 0.00000 0.00000
RBALBA5  RBALBA5      0 0        12.0068 0.17495 0.00000 0.00000
RBALS_5  RBALS_5      0 0 117.80 6.56506 1.67594 0.00000 0.00000 0.00000 -16.000 8.00000 -8.0000                               F
RBALTG5  RBALTG5      0 2 117.99 0.30084 0.22509 -48.042 12.6105 0.00000 -123.00 60.0000 -60.000                               F
RBALT_5  RBALT_5      0 0 117.77 2.44509 0.69875 0.00000 0.00000 0.00000 -10.000 5.00000 -5.0000                               F
RBAM122  RBAM122      0 0        0.00000 0.00000 0.00000 0.00000
RBAM2_5  RBAM2_5      0 0 115.18 6.67814 1.27695 -3.0665 -1.8800 0.00000 -6.0000 2.00000 -2.0000                               F
RBAM4_5  RBAM4_5      0 0        17.7312 3.36467 0.00000 0.00000
RBAM5_5  RBAM5_5      0 0        13.0704 0.42245 0.00000 0.00000
RBAMA15  RBAMA15      0 0        0.74569 0.26670 0.00000 0.00000
RBAMA22  RBAMA22      0 0        0.00000 0.00000 0.00000 0.00000
RBAMA25  RBAMA25      0 0        2.75660 0.42992 0.00000 0.00000
RBANE15  RBANE15      0 0        17.5445 1.88609 0.00000 0.00000
RBANE25  RBANE25      0 0        0.00000 0.00000 0.00000 0.00000
RBANO15  RBANO15      0 0        0.63581 0.02774 0.00000 0.00000
RBANO25  RBANO25      0 0        1.15214 0.41925 0.00000 0.00000
RBAR122  RBAR122      0 0        0.00000 0.00000 0.00000 0.00000
RBAR2A5  RBAR2A5      0 0        0.00000 0.00000 0.00000 0.00000
RBAR2B5  RBAR2B5      0 0        0.00000 0.00000 0.00000 0.00000
RBARB22  RBARB22      0 0        0.00000 0.00000 0.00000 0.00000
RBARB25  RBARB25      0 0 112.23 0.00000 0.00000 0.00000 0.00000 0.00000 -105.00 43.0000 -80.000                               F
RBARB_5  RBARB_5      0 0 111.29 36.0000 13.7000 0.00000 0.00000 0.00000 -105.00 88.0000 -88.000                               F
RBARJ15  RBARJ15      0 0        0.00000 0.00000 0.00000 0.00000
RBARJ25  RBARJ25      0 0        0.00000 0.00000 0.00000 0.00000
RBARM15  RBARM15      0 0        0.83850 0.20909 0.00000 0.00000
RBARN_5  RBARN_5      0 0        0.55900 0.27950 0.00000 0.00000
RBART_5  RBART_5      0 0 117.42 7.82281 2.79287 0.00000 0.00000 0.00000 -17.000 13.0000 -13.000                               F
RBARU22  RBARU22      0 0        0.00000 0.00000 0.00000 0.00000
RBASA15  RBASA15      0 2 117.99 8.65598 3.68258 -43.953 11.9754 0.00000 -112.00 40.0000 -40.000                               F
RBASA25  RBASA25      0 0        0.00000 0.00000 0.00000 0.00000
RBASB15  RBASB15      0 0        0.00000 0.00000 0.00000 0.00000
RBASB25  RBASB25      0 0        3.35294 1.04759 0.00000 0.00000
RBECH_5  RBECH_5      0 0        2.86328 1.39750 0.00000 0.00000
RBECL_5  RBECL_5      0 0        5.30837 0.41925 0.00000 0.00000
RBEIU_5  RBEIU_5      0 0        6.98431 0.06934 0.00000 0.00000
RBERB_5  RBERB_5      0 0 117.13 9.70890 2.44509 0.00000 0.00000 0.00000 -5.0000 4.00000 -4.0000                               F
RBERC_5  RBERC_5      0 0 117.95 4.05169 1.25668 0.00000 0.00000 0.00000 -33.000 19.0000 -20.000                               F
RBIRL25  RBIRL25      0 0 117.61 0.00000 0.00000 -6.1330 -4.5000 0.00000 -12.000 9.00000 -9.0000                               F
RBIRL_5  RBIRL_5      0 0        16.8191 3.46495 0.00000 0.00000
RBIRS25  RBIRS25      0 0 119.66 4.12103 1.60659 0.00000 0.00000 0.00000 -13.000 2.00000 -2.0000                               F
RBOLO_5  RBOLO_5      0 0        1.27162 0.34884 0.00000 0.00000
RBORD_5  RBORD_5      0 0        0.69875 0.20909 0.00000 0.00000
RBORS_5  RBORS_5      0 0        0.54087 0.13975 0.00000 0.00000
RBORZ_5  RBORZ_5      0 0 117.25 13.0000 6.80000 0.00000 0.00000 0.00000 -41.000 34.0000 -40.000                               F
RBOTO_5  RBOTO_5      0 0 117.56 9.80598 1.39643 -8.1773 -6.0000 0.00000 -13.000 10.0000 -10.000                               F
RBRAB_5  RBRAB_5      0 0        6.42531 0.48859 0.00000 0.00000
RBRAD15  RBRAD15      0 0 115.81 12.7140 3.64400 0.00000 0.00000 0.00000 -5.0000 3.00000 -3.0000                               F
RBRAD25  RBRAD25      0 0        0.00000 0.00000 0.00000 0.00000
RBRAD41  RBRAD41      0 0        0.22994 107.771 0.00000 0.00000
RBRAI22  RBRAI22      0 0        0.00000 0.00000 0.00000 0.00000
RBRAI41  RBRAI41      0 0        0.00000 0.00000 0.00000 0.00000
RBRAS25  RBRAS25      0 0        11.3774 2.93369 0.00000 0.00000
RBRAS41  RBRAS41      0 0        0.00000 0.00000 0.00000 0.00000
RBRASA5  RBRASA5      0 0        0.00000 0.00000 0.00000 0.00000
RBRASB5  RBRASB5      0 0        2.90595 0.32857 0.00000 0.00000
RBRAZ12  RBRAZ12      0 0 237.94 0.00000 0.00000 0.00000 0.00000 0.00000 -1.0000 10.0000 -10.000                               F
RBRAZ22  RBRAZ22      0 2 237.94 10.5600 6.54500 -279.59 75.4799 0.00000 -280.00 75.4799 -100.00                               F
RBRAZ41  RBRAZ41      0 2 412.00 10.5600 6.54500 -290.29 54.6566 0.00000 -295.00 54.6566 -100.00                               F
RBRAZA5  RBRAZA5      0 0        0.00000 0.00000 0.00000 0.00000
RBRAZB5  RBRAZB5      0 0        0.00000 0.00000 0.00000 0.00000
RBRD241  RBRD241      0 0        0.00000 0.00000 0.00000 0.00000
RBRDN12  RBRDN12      0 0        0.00000 0.00000 0.00000 0.00000
RBRDN22  RBRDN22      0 0        0.00000 0.00000 0.00000 0.00000
RBRDS15  RBRDS15      0 0        0.00000 0.00000 0.00000 0.00000
RBRDS25  RBRDS25      0 2 117.99 0.00000 0.00000 -4.0886 -10.585 0.00000 -118.00 21.0000 -21.000                               F
RBRDT_5  RBRDT_5      0 0        2.79394 0.34884 0.00000 0.00000
RBRGN_5  RBRGN_5      0 0 118.26 3.17052 0.90678 0.00000 0.00000 0.00000 -9.0000 4.00000 -4.0000                               F
RBRLS_5  RBRLS_5      0 0        11.3848 3.00303 0.00000 0.00000
RBRLT15  RBRLT15      0 0        14.7794 3.82019 0.00000 0.00000
RBRLT25  RBRLT25      0 0        13.3403 0.83850 0.00000 0.00000
RBRS241  RBRS241      0 0        0.00000 0.00000 0.00000 0.00000
RBRTM_5  RBRTM_5      0 0 117.73 11.6707 1.43911 0.00000 0.00000 0.00000 -3.0000 2.00000 -25.000                               F
RBRZ241  RBRZ241      0 2 412.00 10.0800 6.24700 -312.55 54.6566 0.00000 -313.00 54.6566 -100.00                               F
RBRZA_5  RBRZA_5      0 0        6.77522 1.60553 0.00000 0.00000
RBSTC_5  RBSTC_5      0 0 112.76 20.8825 2.72353 0.00000 0.00000 0.00000 -29.000 23.0000 -23.000                               F
RBTSR_5  RBTSR_5      0 0        7.33422 1.25668 0.00000 0.00000
RBUC-15  RBUC-15      0 0        34.9226 0.05547 0.00000 0.00000
RBUC-25  RBUC-25      0 0        14.6396 0.37018 0.00000 0.00000
RBUC-A5  RBUC-A5      0 0        0.00000 0.00000 0.00000 0.00000
RBUC-B5  RBUC-B5      0 0        12.7461 0.00000 0.00000 0.00000
RBUC122  RBUC122      0 0        0.00000 0.00000 0.00000 0.00000
RBUC141  RBUC141      0 0        0.00000 0.00000 0.00000 0.00000
RBUC241  RBUC241      0 0        0.22062 109.427 0.00000 0.00000
RBUCE_5  RBUCE_5      0 0 117.79 1.38257 0.46832 0.00000 0.00000 0.00000 -1.0000 1.00000 -1.0000                               F
RBUCOV5  RBUCOV5      0 0        11.3144 1.74634 0.00000 0.00000
RBUCU15  RBUCU15      0 2 117.99 12.5722 0.90784 -44.975 -45.368 0.00000 -100.00 65.0000 -70.000                               F
RBUCU22  RBUCU22      0 0        0.00000 0.00000 0.00000 0.00000
RBUCU25  RBUCU25      0 0 116.89 0.00000 0.00000 0.00000 0.00000 0.00000 -100.00 90.0000 -90.000                               F
RBUHU_5  RBUHU_5      0 0 117.88 8.92374 2.59658 0.00000 0.00000 0.00000 -12.000 7.00000 -16.000                               F
RBUJO15  RBUJO15      0 2 118.23 4.80058 2.97529 -71.551 21.0724 0.00000 -149.00 21.0724 -100.00                               F
RBUJO25  RBUJO25      0 2 117.99 1.69620 1.05079 -31.686 4.00003 0.00000 -60.000 60.0000 -150.00                               F
RBUNE_5  RBUNE_5      0 0        0.48859 0.06934 0.00000 0.00000
RBURI_5  RBURI_5      0 2 117.99 1.64393 0.81823 -48.042 16.4960 0.00000 -61.000 20.0000 -25.000                               F
RBUZE_5  RBUZE_5      0 0        8.73065 2.44403 0.00000 0.00000
RBUZN_5  RBUZN_5      0 0        9.84759 2.79287 0.00000 0.00000
RBUZS_5  RBUZS_5      0 0 118.18 20.6745 4.19144 0.00000 0.00000 0.00000 -17.000 19.0000 -19.000                               F
RC-CEL5  RC-CEL5      0 0        0.00000 0.00000 0.00000 0.00000
RCACIU5  RCACIU5      0 0 117.07 6.19701 1.80288 0.00000 0.00000 0.00000 -7.0000 1.00000 -1.0000                               F
RCALAC5  RCALAC5      0 0        1.25668 0.34884 0.00000 0.00000
RCALA_5  RCALA_5      0 0 116.88 11.8734 2.09519 -4.9928 -3.6000 0.00000 -5.0000 4.00000 -4.0000                               F
RCALF22  RCALF22      0 0        0.00000 0.00000 0.00000 0.00000
RCALF25  RCALF25      0 0        0.00000 0.00000 0.00000 0.00000
RCALF_5  RCALF_5      0 0        3.00303 0.69875 0.00000 0.00000
RCALN_5  RCALN_5      0 0        4.19037 0.13975 0.00000 0.00000
RCALR_5  RCALR_5      0 0        0.00000 0.00000 0.00000 0.00000
RCAPRI5  RCAPRI5      0 0        1.04759 0.00000 0.00000 0.00000
RCARA22  RCARA22      0 0        0.00000 0.00000 0.00000 0.00000
RCARB_5  RCARB_5      0 0 119.62 1.95544 0.20909 0.00000 0.00000 0.00000 -20.000 10.0000 -10.000                               F
RCARD15  RCARD15      0 0 111.81 12.2233 1.74528 0.00000 0.00000 0.00000 -66.000 27.0000 -27.000                               F
RCARD25  RCARD25      0 0 112.02 0.00000 0.00000 -13.287 -5.1300 0.00000 -22.000 16.0000 -16.000                               F
RCARE_5  RCARE_5      0 0 112.12 10.9827 1.68767 0.00000 0.00000 0.00000 -4.0000 3.00000 -3.0000                               F
RCARN_5  RCARN_5      0 0        0.00000 0.00000 0.00000 0.00000
RCARS_5  RCARS_5      0 0 117.69 7.19447 1.53619 0.00000 0.00000 0.00000 -15.000 7.00000 -7.0000                               F
RCARV25  RCARV25      0 0        0.00000 0.00000 0.00000 0.00000
RCARV_5  RCARV_5      0 0 117.69 4.74937 0.90784 0.00000 0.00000 0.00000 -5.0000 3.00000 -3.0000                               F
RCAVN_5  RCAVN_5      0 0        0.00000 0.00000 0.00000 0.00000
RCAZA_5  RCAZA_5      0 0        3.49162 0.20909 0.00000 0.00000
RCAZN_5  RCAZN_5      0 0        6.07647 1.95544 0.00000 0.00000
RCEBV_5  RCEBV_5      0 0 118.38 0.00000 0.00000 -4.0886 -15.000 0.00000 -20.000 15.0000 -15.000                               F
RCELU_5  RCELU_5      0 0        0.00000 0.00000 0.00000 0.00000
RCENT_5  RCENT_5      0 0        32.2823 1.76661 0.00000 0.00000
RCERB_5  RCERB_5      0 0 118.12 0.00000 0.00000 0.00000 0.00000 0.00000 -15.000 6.00000 -20.000                               F
RCERN15  RCERN15      0 0        0.00000 0.00000 0.00000 0.00000
RCERN25  RCERN25      0 0        0.00000 0.00000 0.00000 0.00000
RCERN41  RCERN41      0 2 412.00 101.843 307.768 -1406.4 123.264 0.00000 -1421.0 150.000 -150.00                               F
RCETA15  RCETA15      0 0 117.28 3.70178 0.55793 0.00000 0.00000 0.00000 -6.0000 3.00000 -3.0000                               F
RCETA22  RCETA22      0 0        0.00000 0.00000 0.00000 0.00000
RCETA25  RCETA25      0 0        0.00000 0.00000 0.00000 0.00000
RCETA_5  RCETA_5      0 0        11.8734 0.97825 0.00000 0.00000
RCETB22  RCETB22      0 0        0.00000 0.00000 0.00000 0.00000
RCETB25  RCETB25      0 0 118.16 0.00000 0.00000 -3.0665 -3.0000 0.00000 -16.000 10.0000 -10.000                               F
RCETBA5  RCETBA5      0 2 117.99 0.00000 0.00000 -43.953 0.81324 0.00000 -84.000 64.0000 -64.000                               F
RCETBB5  RCETBB5      0 0 117.63 0.00000 0.00000 0.00000 0.00000 0.00000 -105.00 67.0000 -80.000                               F
RCETG_5  RCETG_5      0 0 122.26 4.13490 0.09068 0.00000 0.00000 0.00000 -18.000 13.0000 -53.000                               F
RCFCA_5  RCFCA_5      0 0        0.34884 0.00000 0.00000 0.00000
RCFDE_5  RCFDE_5      0 0        8.38181 1.11800 0.00000 0.00000
RCFPUI5  RCFPUI5      0 0        0.69875 0.00000 0.00000 0.00000
RCHDO_5  RCHDO_5      0 2 117.99 0.10668 0.09388 -18.398 -0.7555 0.00000 -53.000 16.0000 -16.000                               F
RCHEAC5  RCHEAC5      0 2 117.99 0.00000 0.00000 -13.287 -5.8538 0.00000 -38.000 14.0000 -14.000                               F
RCHEIO5  RCHEIO5      0 2 117.99 0.21336 0.18776 -18.398 -1.2294 0.00000 -53.000 10.0000 -12.000                               F
RCHESJ5  RCHESJ5      0 2 117.99 0.00000 0.00000 -17.376 1.31105 0.00000 -50.000 10.0000 -15.000                               F
RCHEST5  RCHEST5      0 2 117.99 0.00000 0.00000 -9.1995 -10.828 0.00000 -26.000 22.0000 -22.000                               F
RCHIT15  RCHIT15      0 0        31.0811 4.85498 0.00000 0.00000
RCHIT25  RCHIT25      0 0        0.00000 0.00000 0.00000 0.00000
RCHTU_5  RCHTU_5      0 2 117.99 1.47004 0.36911 -19.421 6.08854 0.00000 -74.000 12.0000 -12.000                               F
RCICE_5  RCICE_5      0 0        6.48932 1.11053 0.00000 0.00000
RCICH_5  RCICH_5      0 0 118.33 7.00000 1.00000 0.00000 0.00000 0.00000 -17.000 12.0000 -12.000                               F
RCICR_5  RCICR_5      0 0        14.6674 0.97825 0.00000 0.00000
RCILC15  RCILC15      0 0        6.42637 0.90784 0.00000 0.00000
RCILC25  RCILC25      0 0        0.00000 0.00000 0.00000 0.00000
RCIMP_5  RCIMP_5      0 0 117.50 8.73065 0.27950 0.00000 0.00000 0.00000 -14.000 10.0000 -10.000                               F
RCIMS_5  RCIMS_5      0 0        1.46684 0.00000 0.00000 0.00000
RCIRI_5  RCIRI_5      0 0        3.08731 0.71262 0.00000 0.00000
RCIRNA5  RCIRNA5      0 0 112.62 0.00000 0.00000 0.00000 0.00000 0.00000 -29.000 8.00000 -8.0000                               F
RCIRNB5  RCIRNB5      0 0 112.62 0.00000 0.00000 0.00000 0.00000 0.00000 -27.000 8.00000 -8.0000                               F
RCIRT_5  RCIRT_5      0 2 117.99 3.03290 0.17816 -14.310 -1.1285 0.00000 -54.000 15.0000 -15.000                               F
RCISN_5  RCISN_5      0 0 116.47 1.45938 0.06934 -5.1108 -3.7500 0.00000 -27.000 4.00000 -4.0000                               F
RCIUD15  RCIUD15      0 0        0.00000 0.00000 0.00000 0.00000
RCIZBI5  RCIZBI5      0 2 117.99 0.00000 0.00000 -18.398 4.65911 0.00000 -53.000 12.0000 -12.000                               F
RCJF222  RCJF222      0 0        0.00000 0.00000 0.00000 0.00000
RCJFL15  RCJFL15      0 0 116.20 21.3018 5.86631 -5.1108 -3.8900 0.00000 -21.000 16.0000 -16.000                               F
RCJFL22  RCJFL22      0 0        0.00000 0.00000 0.00000 0.00000
RCJFL25  RCJFL25      0 0        3.14278 0.20909 0.00000 0.00000
RCJNO_5  RCJNO_5      0 0        2.93369 0.27950 0.00000 0.00000
RCJSD_5  RCJSD_5      0 0        12.7119 1.95544 0.00000 0.00000
RCLE2_5  RCLE2_5      0 0        0.00000 0.00000 0.00000 0.00000
RCLEJ_5  RCLEJ_5      0 0        1.60659 0.27950 0.00000 0.00000
RCLEST1  RCLEST1      0 0        0.00000 0.00000 0.00000 0.00000
RCLES_5  RCLES_5      0 0 115.92 21.0521 0.56540 -5.1108 -3.0000 0.00000 -10.000 3.00000 -3.0000                               F
RCLNG_5  RCLNG_5      0 2 117.99 21.1695 9.01015 -7.1552 -39.283 0.00000 -90.000 41.0000 -41.000                               F
RCMPE_5  RCMPE_5      0 0        17.6704 2.65419 0.00000 0.00000
RCNIS_5  RCNIS_5      0 0        7.19340 0.48859 0.00000 0.00000
RCODL_5  RCODL_5      0 0 117.73 8.21326 1.56499 -2.9957 -2.0000 0.00000 -3.0000 2.00000 -2.0000                               F
RCOLB_5  RCOLB_5      0 0        0.00000 0.00000 0.00000 0.00000
RCOLD_5  RCOLD_5      0 0        0.48859 0.00000 0.00000 0.00000
RCOMA_5  RCOMA_5      0 0 118.80 4.95846 2.16453 -3.9942 -3.0000 0.00000 -4.0000 3.00000 -3.0000                               F
RCON1S1  RCON1S1      0 0        0.00000 0.00000 0.00000 0.00000
RCON2S1  RCON2S1      0 0        0.00000 0.00000 0.00000 0.00000
RCONS15  RCONS15      0 0        23.0492 4.88912 0.00000 0.00000
RCONS25  RCONS25      0 0        0.69875 0.00000 0.00000 0.00000
RCONT_5  RCONT_5      0 0        0.50993 0.19522 0.00000 0.00000
RCONX_5  RCONX_5      0 0        2.03224 0.36271 0.00000 0.00000
RCOPA_5  RCOPA_5      0 0        0.00000 0.00000 0.00000 0.00000
RCOPS_5  RCOPS_5      0 0        0.85877 0.24430 0.00000 0.00000
RCORA15  RCORA15      0 0 117.86 4.81978 1.32709 0.00000 0.00000 0.00000 -14.000 3.00000 -7.0000                               F
RCORA25  RCORA25      0 0        0.00000 0.00000 0.00000 0.00000
RCOST_5  RCOST_5      0 0 117.78 0.16002 0.14082 0.00000 0.00000 0.00000 -24.000 20.0000 -20.000                               F
RCOTRA5  RCOTRA5      0 0        11.7337 0.00000 0.00000 0.00000
RCOTRB5  RCOTRB5      0 0        9.56915 0.90784 0.00000 0.00000
RCOZL_5  RCOZL_5      0 0        0.48859 0.06934 0.00000 0.00000
RCPAL25  RCPAL25      0 0 117.90 37.7165 7.68306 0.00000 0.00000 0.00000 -2.0000 5.00000 -5.0000                               F
RCPAL45  RCPAL45      0 0        0.00000 0.00000 0.00000 0.00000
RCPLG_5  RCPLG_5      0 0        4.58935 1.97677 0.00000 0.00000
RCPRGA5  RCPRGA5      0 0 117.44 0.00000 0.00000 0.00000 0.00000 0.00000 -1.0000 17.0000 -17.000                               F
RCPRGB5  RCPRGB5      0 0 117.44 0.00000 0.00000 0.00000 0.00000 0.00000 -100.00 80.0000 -80.000                               F
RCRA212  RCRA212      0 0        0.00000 0.00000 0.00000 0.00000
RCRA222  RCRA222      0 0        0.00000 0.00000 0.00000 0.00000
RCRAE_5  RCRAE_5      0 0        19.9053 7.12406 0.00000 0.00000
RCRAI15  RCRAI15      0 0        0.00000 0.00000 0.00000 0.00000
RCRAI25  RCRAI25      0 0 117.95 0.00000 0.00000 0.00000 0.00000 0.00000 -7.0000 1.00000 -1.0000                               F
RCRAS_5  RCRAS_5      0 0        18.4396 3.91087 0.00000 0.00000
RCRCEN5  RCRCEN5      0 0        0.00000 0.00000 0.00000 0.00000
RCRIG_5  RCRIG_5      0 0        3.49269 0.97825 0.00000 0.00000
RCRIN15  RCRIN15      0 0 118.25 16.2324 0.55900 -3.0665 -1.8000 0.00000 -10.000 8.00000 -8.0000                               F
RCRIN25  RCRIN25      0 0        0.00000 0.00000 0.00000 0.00000
RCRISC5  RCRISC5      0 0        0.97825 0.20909 0.00000 0.00000
RCRIST5  RCRIST5      0 0        20.4441 7.41103 0.00000 0.00000
RCRUS_5  RCRUS_5      0 0        2.37469 0.34884 0.00000 0.00000
RCSTI_5  RCSTI_5      0 2 117.99 7.73213 2.27761 -8.1773 -6.7117 0.00000 -20.000 21.0000 -21.000                               F
RCTACN5  RCTACN5      0 0        10.4770 1.39643 0.00000 0.00000
RCTCVA5  RCTCVA5      0 0 117.70 0.00000 0.00000 0.00000 0.00000 0.00000 -140.00 20.0000 -80.000                               F
RCTCVB5  RCTCVB5      0 2 117.99 12.2000 10.7590 -96.789 5.02633 0.00000 -140.00 12.0000 -80.000                               F
RCTRZ22  RCTRZ22      0 0        0.00000 0.00000 0.00000 0.00000
RCTRZ25  RCTRZ25      0 0        0.00000 0.00000 0.00000 0.00000
RCTRZ_5  RCTRZ_5      0 2 117.99 16.0222 2.13679 -29.642 -11.575 0.00000 -58.000 36.0000 -36.000                               F
RCTSV_5  RCTSV_5      0 2 117.99 0.16002 0.14082 -17.376 -3.0037 0.00000 -30.000 10.0000 -10.000                               F
RCUDB_5  RCUDB_5      0 2 117.99 2.57844 2.27334 -30.665 -5.8504 0.00000 -80.000 18.0000 -84.000                               F
RCUJM_5  RCUJM_5      0 0 117.77 1.46684 0.27950 0.00000 0.00000 0.00000 -15.000 6.00000 -6.0000                               F
RCURTI5  RCURTI5      0 0 117.87 1.46684 0.48859 0.00000 0.00000 0.00000 -4.0000 2.00000 -2.0000                               F
RCUZV_5  RCUZV_5      0 0 117.94 10.1762 3.77219 0.00000 0.00000 0.00000 -12.000 6.00000 -6.0000                               F
RCVTA_5  RCVTA_5      0 0        20.7438 3.21319 0.00000 0.00000
RDABU_5  RDABU_5      0 0 117.75 1.95544 0.76809 0.00000 0.00000 0.00000 -7.0000 4.00000 -4.0000                               F
RDAIES5  RDAIES5      0 2 117.99 0.16002 0.14082 -20.442 6.39712 0.00000 -37.000 8.00000 -8.0000                               F
RDANE_5  RDANE_5      0 0        3.56203 0.27950 0.00000 0.00000
RDEDA_5  RDEDA_5      0 0        6.00712 0.04161 0.00000 0.00000
RDEJ__5  RDEJ__5      0 0 113.77 24.1106 5.25610 0.00000 0.00000 0.00000 -14.000 8.00000 -8.0000                               F
RDELE_5  RDELE_5      0 0        2.47283 0.04907 0.00000 0.00000
RDEVA_5  RDEVA_5      0 0        4.88912 0.41925 0.00000 0.00000
RDIF1_5  RDIF1_5      0 0 117.67 4.88912 0.83850 0.00000 0.00000 0.00000 -17.000 9.00000 -9.0000                               F
RDIF2_5  RDIF2_5      0 0        1.39643 0.13868 0.00000 0.00000
RDIML_5  RDIML_5      0 0 122.67 0.00000 0.00000 0.00000 0.00000 0.00000 -45.000 23.0000 -23.000                               F
RDIRS25  RDIRS25      0 0        0.00000 0.00000 0.00000 0.00000
RDIRS41  RDIRS41      0 0        1.01791 108.166 0.00000 0.00000
RDIRS_5  RDIRS_5      0 0        7.22220 0.92918 0.00000 0.00000
RDMOS22  RDMOS22      0 0        0.00000 0.00000 0.00000 0.00000
RDOFT_5  RDOFT_5      0 0 117.53 4.19037 1.39643 0.00000 0.00000 0.00000 -30.000 22.0000 -22.000                               F
RDOICB5  RDOICB5      0 0 117.52 0.00000 0.00000 0.00000 0.00000 0.00000 -28.000 5.00000 -5.0000                               F
RDOIC_5  RDOIC_5      0 0        0.90784 0.34884 0.00000 0.00000
RDOLH_5  RDOLH_5      0 0        2.36722 0.78943 0.00000 0.00000
RDOLT25  RDOLT25      0 0        0.00000 0.00000 0.00000 0.00000
RDOM241  RDOM241      0 0        0.00000 0.00000 0.00000 0.00000
RDOMN25  RDOMN25      0 0        0.19322 88.8468 0.00000 0.00000
RDOMN41  RDOMN41      0 0        0.00000 0.00000 0.00000 0.00000
RDOMNA5  RDOMNA5      0 0 118.26 6.35597 1.04759 0.00000 0.00000 0.00000 -8.0000 6.00000 -10.000                               F
RDOMNB5  RDOMNB5      0 0        0.19975 91.8515 0.00000 0.00000
RDRAG15  RDRAG15      0 0        5.86737 1.74634 0.00000 0.00000
RDRAG25  RDRAG25      0 0 117.91 6.28556 1.04759 0.00000 0.00000 0.00000 -3.0000 1.00000 -1.0000                               F
RDRAGV5  RDRAGV5      0 0        0.00553 1.89848 0.00000 0.00000
RDRB212  RDRB212      0 0        0.00000 0.00000 0.00000 0.00000
RDRB222  RDRB222      0 0        0.00000 0.00000 0.00000 0.00000
RDRGA_5  RDRGA_5      0 0        2.79394 0.69875 0.00000 0.00000
RDRGO11  RDRGO11      0 0        0.00000 0.00000 0.00000 0.00000
RDRGO25  RDRGO25      0 0 117.91 4.26078 1.88503 0.00000 0.00000 0.00000 -2.0000 1.00000 -1.0000                               F
RDRGV_5  RDRGV_5      0 0        0.69875 0.00000 0.00000 0.00000
RDRMOA5  RDRMOA5      0 0        0.00000 0.00000 0.00000 0.00000
RDRMOB5  RDRMOB5      0 0        18.0896 0.27950 0.00000 0.00000
RDRO2B5  RDRO2B5      0 0        0.00000 0.00000 0.00000 0.00000
RDROB15  RDROB15      0 0        3.63244 1.81569 0.00000 0.00000
RDROB25  RDROB25      0 0 117.86 0.00000 0.00000 0.00000 0.00000 0.00000 -2.0000 0.00000 -6.0000                               F
RDROB45  RDROB45      0 0        0.00000 0.00000 0.00000 0.00000
RDROB55  RDROB55      0 0        0.00000 0.00000 0.00000 0.00000
RDROB_5  RDROB_5      0 0 116.19 18.7393 4.07836 0.00000 0.00000 0.00000 -13.000 5.00000 -5.0000                               F
RDRTAA5  RDRTAA5      0 0        10.3650 0.41925 0.00000 0.00000
RDRTAB5  RDRTAB5      0 0        11.7273 0.48859 0.00000 0.00000
RDRVL_5  RDRVL_5      0 0        4.54028 0.48859 0.00000 0.00000
RDSNAV5  RDSNAV5      0 0        0.00000 0.00000 0.00000 0.00000
RDUDS15  RDUDS15      0 0        3.73698 0.94305 0.00000 0.00000
RDUDS25  RDUDS25      0 0        10.0225 0.20909 0.00000 0.00000
RDUDS_5  RDUDS_5      0 2 117.99 1.36763 0.22616 -3.0665 0.03242 0.00000 -8.0000 12.0000 -13.000                               F
RDUM122  RDUM122      0 0        0.00000 0.00000 0.00000 0.00000
RDUMB22  RDUMB22      0 0        0.00000 0.00000 0.00000 0.00000
RDUMB25  RDUMB25      0 0        0.00000 0.00000 0.00000 0.00000
RDUMB_5  RDUMB_5      0 0 117.77 15.8302 2.47603 0.00000 0.00000 0.00000 -23.000 35.0000 -35.000                               F
RDVITA5  RDVITA5      0 0 110.85 12.2233 1.81569 0.00000 0.00000 0.00000 -1.0000 56.0000 -56.000                               F
REFOR_5  REFOR_5      0 0 117.97 4.88912 0.69875 -4.0886 -3.0600 0.00000 -11.000 8.00000 -8.0000                               F
REGGER5  REGGER5      0 2 117.82 0.21336 0.13228 -15.332 -8.8091 0.00000 -30.000 9.00000 -9.0000                               F
RELAR_5  RELAR_5      0 0 117.85 5.44812 0.69875 0.00000 0.00000 0.00000 -10.000 6.00000 -6.0000                               F
RELPU15  RELPU15      0 0 117.68 0.00000 0.00000 0.00000 0.00000 0.00000 -17.000 5.00000 -10.000                               F
RELPUB5  RELPUB5      0 0        1.67594 0.06934 0.00000 0.00000
RFACA15  RFACA15      0 2 117.99 0.32217 0.24110 -51.108 8.28325 0.00000 -132.00 30.0000 -30.000                               F
RFACA_1  RFACA_1      0 0        0.00000 0.00000 0.00000 0.00000
RFAGA_5  RFAGA_5      0 2 117.99 7.48463 1.20655 -4.0886 -1.3979 0.00000 -20.000 13.0000 -13.000                               F
RFALC_5  RFALC_5      0 0        3.61003 1.41777 0.00000 0.00000
RFALT_5  RFALT_5      0 0        13.6752 4.24691 0.00000 0.00000
RFANT_5  RFANT_5      0 0 111.81 12.5722 1.88609 0.00000 0.00000 0.00000 -3.0000 2.00000 -2.0000                               F
RFARA_5  RFARA_5      0 0 117.68 2.48137 0.82037 0.00000 0.00000 0.00000 -30.000 20.0000 -20.000                               F
RFAURA5  RFAURA5      0 0        1.81569 0.00000 0.00000 0.00000
RFAURB5  RFAURB5      0 0        0.00000 0.00000 0.00000 0.00000
RFAUR_5  RFAUR_5      0 0        3.32413 1.14574 0.00000 0.00000
RFCME15  RFCME15      0 0        0.00000 0.00000 0.00000 0.00000
RFCME25  RFCME25      0 0        7.52197 2.86328 0.00000 0.00000
RFCSN_5  RFCSN_5      0 0        15.0792 3.63244 0.00000 0.00000
RFCSV22  RFCSV22      0 0        0.00000 0.00000 0.00000 0.00000
RFCSV_5  RFCSV_5      0 0 117.19 7.82281 2.37469 -21.968 -16.000 0.00000 -22.000 16.0000 -16.000                               F
RFCV1_5  RFCV1_5      0 0        0.00000 0.00000 0.00000 0.00000
RFETE_5  RFETE_5      0 0        8.38181 1.39643 0.00000 0.00000
RFIEN_5  RFIEN_5      0 0        16.7626 4.88912 0.00000 0.00000
RFILA15  RFILA15      0 0        18.5580 0.57287 0.00000 0.00000
RFILA25  RFILA25      0 0        5.93672 0.55900 0.00000 0.00000
RFILE12  RFILE12      0 0        0.00000 0.00000 0.00000 0.00000
RFILE22  RFILE22      0 0        0.00000 0.00000 0.00000 0.00000
RFILEI5  RFILEI5      0 0        0.00000 0.00000 0.00000 0.00000
RFILE_5  RFILE_5      0 0        47.2846 9.35899 0.00000 0.00000
RFILI_5  RFILI_5      0 0 117.92 3.42228 0.13975 0.00000 0.00000 0.00000 -4.0000 2.00000 -2.0000                               F
RFILP_5  RFILP_5      0 0        2.51444 0.55900 0.00000 0.00000
RFINT22  RFINT22      0 0        0.00000 0.00000 0.00000 0.00000
RFINT25  RFINT25      0 0        0.00000 0.00000 0.00000 0.00000
RFINT_5  RFINT_5      0 0        13.3403 3.14385 0.00000 0.00000
RFLOR_5  RFLOR_5      0 0        3.98128 0.62834 0.00000 0.00000
RFMEP_5  RFMEP_5      0 0 115.22 11.3144 2.79394 0.00000 0.00000 0.00000 -14.000 8.00000 -8.0000                               F
RFRAS_5  RFRAS_5      0 0        10.0161 3.41481 0.00000 0.00000
RFRATE5  RFRATE5      0 0        31.0107 2.37469 0.00000 0.00000
RFREID5  RFREID5      0 0        0.00000 0.00000 0.00000 0.00000
RFRUN_5  RFRUN_5      0 2 117.99 0.10668 0.09388 -18.398 5.54701 0.00000 -53.000 6.00000 -8.0000                               F
RFTIC15  RFTIC15      0 0        0.00000 0.00000 0.00000 0.00000
RFTIC25  RFTIC25      0 0        0.00000 0.00000 0.00000 0.00000
RFUD212  RFUD212      0 0        0.00000 0.00000 0.00000 0.00000
RFUD222  RFUD222      0 0        0.00000 0.00000 0.00000 0.00000
RFUND15  RFUND15      0 0        12.8015 1.06680 0.00000 0.00000
RFUND25  RFUND25      0 0        8.65880 94.1449 0.00000 0.00000
RFUNDU5  RFUNDU5      0 0 115.53 1.39643 0.00000 0.00000 0.00000 0.00000 -6.0000 3.00000 -3.0000                               F
RGAD241  RGAD241      0 0        0.23642 103.709 0.00000 0.00000
RGADA41  RGADA41      0 0        0.00000 0.00000 0.00000 0.00000
RGAES_5  RGAES_5      0 0 116.95 9.42940 2.51444 0.00000 0.00000 0.00000 -8.0000 4.00000 -4.0000                               F
RGALA_5  RGALA_5      0 0        10.4770 2.09519 0.00000 0.00000
RGARL_5  RGARL_5      0 2 117.99 0.00000 0.00000 -2.0442 7.41581 0.00000 -23.000 7.41581 -7.0000                               F
RGATA_5  RGATA_5      0 0 115.77 10.1282 1.11693 0.00000 0.00000 0.00000 -14.000 10.0000 -10.000                               F
RGHE2_5  RGHE2_5      0 0        0.00000 0.00000 0.00000 0.00000
RGHEC_5  RGHEC_5      0 0 117.76 4.26078 0.97825 0.00000 0.00000 0.00000 -8.0000 4.00000 -4.0000                               F
RGHEO22  RGHEO22      0 0        0.00000 0.00000 0.00000 0.00000
RGHEO_5  RGHEO_5      0 0        7.87081 1.11053 0.00000 0.00000
RGHIM_5  RGHIM_5      0 0        8.49276 3.21319 0.00000 0.00000
RGHIZ22  RGHIZ22      0 0        0.00000 0.00000 0.00000 0.00000
RGHIZA5  RGHIZA5      0 0 122.66 4.50508 0.31471 0.00000 0.00000 0.00000 -14.000 7.00000 -7.0000                               F
RGHIZB5  RGHIZB5      0 0        1.23642 0.00000 0.00000 0.00000
RGHLA_5  RGHLA_5      0 2 115.87 8.32527 3.84046 -5.1108 -14.182 0.00000 -14.000 16.0000 -16.000                               F
RGHRA_5  RGHRA_5      0 0        14.4721 2.42376 0.00000 0.00000
RGHZ222  RGHZ222      0 0        0.00000 0.00000 0.00000 0.00000
RGIA1L5  RGIA1L5      0 0        0.00000 0.00000 0.00000 0.00000
RGIA2L5  RGIA2L5      0 0        0.69875 0.20909 0.00000 0.00000
RGIAL11  RGIAL11      0 0        0.00000 0.00000 0.00000 0.00000
RGIAL21  RGIAL21      0 0        0.00000 0.00000 0.00000 0.00000
RGIAL31  RGIAL31      0 0        0.00000 0.00000 0.00000 0.00000
RGILC22  RGILC22      0 0 229.20 0.00000 0.00000 0.00000 0.00000 0.00000 -150.00 20.0000 -20.000                               F
RGIUN15  RGIUN15      0 0        0.00000 0.00000 0.00000 0.00000
RGIUN25  RGIUN25      0 0        1.96930 0.47472 0.00000 0.00000
RGLAV_5  RGLAV_5      0 0        2.33948 1.11800 0.00000 0.00000
RGLI__5  RGLI__5      0 0        8.60477 0.16109 0.00000 0.00000
RGLODE5  RGLODE5      0 0 117.93 0.00000 0.00000 0.00000 0.00000 0.00000 -49.000 25.0000 -25.000                               F
RGLTA15  RGLTA15      0 0        17.3280 1.11800 0.00000 0.00000
RGLTA25  RGLTA25      0 0        0.00000 0.00000 0.00000 0.00000
RGODI_5  RGODI_5      0 0 118.92 2.51444 0.76809 0.00000 0.00000 0.00000 -114.00 16.0000 -23.000                               F
RGOVO_5  RGOVO_5      0 2 117.99 45.7000 19.1500 -31.686 -66.269 0.00000 -231.00 100.000 -100.00                               F
RGRAD22  RGRAD22      0 0        0.00000 0.00000 0.00000 0.00000
RGRAD_5  RGRAD_5      0 0        23.4674 8.73065 0.00000 0.00000
RGRLEH5  RGRLEH5      0 0        0.00000 0.00000 0.00000 0.00000
RGROSI5  RGROSI5      0 0        5.58787 0.34884 0.00000 0.00000
RGROZ15  RGROZ15      0 0 118.14 0.00000 0.00000 0.00000 0.00000 0.00000 -48.000 30.0000 -30.000                               F
RGROZ_5  RGROZ_5      0 0 118.14 0.00000 0.00000 0.00000 0.00000 0.00000 -48.000 13.0000 -30.000                               F
RGRUI_5  RGRUI_5      0 0        0.51633 0.03520 0.00000 0.00000
RGUTI22  RGUTI22      0 0        0.00000 0.00000 0.00000 0.00000
RGUTI41  RGUTI41      0 0        0.24714 109.499 0.00000 0.00000
RGUTIN2  RGUTIN2      0 0 230.65 0.00000 0.00000 0.00000 0.00000 0.00000 -1.0000 10.0000 -10.000                               F
RGUTI_5  RGUTI_5      0 0        14.9191 6.84562 0.00000 0.00000
RGVAII5  RGVAII5      0 0        0.00000 0.00000 0.00000 0.00000
RHARM_5  RHARM_5      0 0 118.15 3.04570 0.00000 0.00000 0.00000 0.00000 -12.000 7.00000 -7.0000                               F
RHAS122  RHAS122      0 0        0.00000 0.00000 0.00000 0.00000
RHAS1_5  RHAS1_5      0 0        9.07949 1.67700 0.00000 0.00000
RHAS2_5  RHAS2_5      0 0        0.27950 0.00000 0.00000 0.00000
RHASD22  RHASD22      0 0        0.00000 0.00000 0.00000 0.00000
RHATE15  RHATE15      0 0 112.61 0.00000 0.00000 0.00000 0.00000 0.00000 -24.000 15.0000 -15.000                               F
RHATE_5  RHATE_5      0 0 112.61 2.79394 0.90784 0.00000 0.00000 0.00000 -52.000 16.0000 -16.000                               F
RHCAN15  RHCAN15      0 0 118.21 0.00000 0.00000 0.00000 0.00000 0.00000 -11.000 16.0000 -16.000                               F
RHCORN5  RHCORN5      0 2 117.99 0.00000 0.00000 -10.221 4.13279 0.00000 -59.000 14.0000 -20.000                               F
RHGLOT5  RHGLOT5      0 2 117.99 0.00000 0.00000 -7.1552 0.53210 0.00000 -25.000 12.0000 -12.000                               F
RHIRL_5  RHIRL_5      0 0 121.39 7.89215 2.23600 0.00000 0.00000 0.00000 -5.0000 3.00000 -3.0000                               F
RHIRS25  RHIRS25      0 2 117.99 7.00244 2.11119 -3.0665 -2.6990 0.00000 -8.0000 10.0000 -10.000                               F
RHIZV15  RHIZV15      0 0 117.86 0.00000 0.00000 0.00000 0.00000 0.00000 -16.000 10.0000 -10.000                               F
RHNEH15  RHNEH15      0 0 118.31 0.00000 0.00000 0.00000 0.00000 0.00000 -42.000 18.0000 -22.000                               F
RHOGH25  RHOGH25      0 0 116.63 18.9025 7.67452 0.00000 0.00000 0.00000 -16.000 8.00000 -8.0000                               F
RHOGHA5  RHOGHA5      0 0        0.00000 0.00000 0.00000 0.00000
RHOLB_5  RHOLB_5      0 2 117.99 2.09732 0.51313 -7.1552 -19.954 0.00000 -67.000 60.0000 -60.000                               F
RHORZ_5  RHORZ_5      0 0        6.07647 1.88503 0.00000 0.00000
RHSIM15  RHSIM15      0 0 118.54 0.00000 0.00000 0.00000 0.00000 0.00000 -12.000 15.0000 -15.000                               F
RHUDU15  RHUDU15      0 0        4.14130 1.31322 0.00000 0.00000
RHUDU_5  RHUDU_5      0 0 117.51 13.8993 1.55752 0.00000 0.00000 0.00000 -4.0000 10.0000 -10.000                               F
RHUED_5  RHUED_5      0 0        7.24247 0.72649 0.00000 0.00000
RHURMZ5  RHURMZ5      0 0        0.00000 0.00000 0.00000 0.00000
RHUSI_5  RHUSI_5      0 0        6.71228 0.83210 0.00000 0.00000
RHVER15  RHVER15      0 0 118.27 1.39643 0.69875 0.00000 0.00000 0.00000 -12.000 16.0000 -16.000                               F
RIANC_5  RIANC_5      0 0        4.94460 2.32561 0.00000 0.00000
RIAS222  RIAS222      0 0        0.00000 0.00000 0.00000 0.00000
RIASI15  RIASI15      0 0        14.9959 4.99367 0.00000 0.00000
RIASI22  RIASI22      0 0        0.00000 0.00000 0.00000 0.00000
RIASI25  RIASI25      0 0        0.00000 0.00000 0.00000 0.00000
RIASS_5  RIASS_5      0 0 117.81 42.9257 6.38370 0.00000 0.00000 0.00000 -7.0000 5.00000 -5.0000                               F
RIAZ212  RIAZ212      0 0        0.00000 0.00000 0.00000 0.00000
RIAZ222  RIAZ222      0 0        0.00000 0.00000 0.00000 0.00000
RIAZU25  RIAZU25      0 0 117.56 0.00000 0.00000 0.00000 0.00000 0.00000 -70.000 30.0000 -30.000                               F
RIAZUA5  RIAZUA5      0 0 117.56 0.00000 0.00000 0.00000 0.00000 0.00000 -71.000 30.0000 -30.000                               F
RICA__5  RICA__5      0 0        9.06563 3.14278 0.00000 0.00000
RICOA_5  RICOA_5      0 0        3.49269 1.67594 0.00000 0.00000
RIER141  RIER141      0 0        0.00000 0.00000 0.00000 0.00000
RIERN15  RIERN15      0 0        0.90784 0.34884 0.00000 0.00000
RIERN22  RIERN22      0 2 233.28 7.70000 6.79100 -137.99 -95.345 0.00000 -200.00 130.000 -130.00                               F
RIERN25  RIERN25      0 0        0.00000 0.00000 0.00000 0.00000
RIERN41  RIERN41      0 0        0.00000 0.00000 0.00000 0.00000
RIFA__5  RIFA__5      0 0        12.7119 1.11800 0.00000 0.00000
RIMGB15  RIMGB15      0 0        1.81569 0.00000 0.00000 0.00000
RIMGB25  RIMGB25      0 0        0.00000 0.00000 0.00000 0.00000
RIMT2_5  RIMT2_5      0 0 110.41 26.8907 3.35294 0.00000 0.00000 0.00000 -5.0000 3.00000 -3.0000                               F
RIMT__5  RIMT__5      0 0        12.4324 2.65419 0.00000 0.00000
RINCRT5  RINCRT5      0 0 118.11 11.5033 3.10757 -13.287 -9.0000 0.00000 -17.000 13.0000 -13.000                               F
RINSU_5  RINSU_5      0 2 117.99 16.5439 7.01951 -6.1330 -2.7718 0.00000 -16.000 11.0000 -21.000                               F
RIONE_5  RIONE_5      0 2 117.99 0.00000 0.00000 -21.465 1.82913 0.00000 -38.000 15.0000 -15.000                               F
RIREMA5  RIREMA5      0 0 117.98 0.00000 0.00000 -1.0221 -0.7500 0.00000 -6.0000 5.00000 -5.0000                               F
RIREMB5  RIREMB5      0 0        8.20685 2.47923 0.00000 0.00000
RIS1A41  RIS1A41      0 0        0.26658 106.340 0.00000 0.00000
RISA1_5  RISA1_5      0 0        0.00000 0.00000 0.00000 0.00000
RISA222  RISA222      0 0        0.00000 0.00000 0.00000 0.00000
RISA2_5  RISA2_5      0 0        0.00000 0.00000 0.00000 0.00000
RISAC41  RISAC41      0 0        0.26658 106.338 0.00000 0.00000
RISAC_5  RISAC_5      0 0 118.02 0.69875 0.27950 0.00000 0.00000 0.00000 -6.0000 3.00000 -3.0000                               F
RISAL22  RISAL22      0 0 236.44 0.00000 0.00000 0.00000 0.00000 0.00000 -305.00 32.0000 -150.00                               F
RITCA_5  RITCA_5      0 0 118.01 5.56014 1.52232 -6.1330 -4.5000 0.00000 -17.000 13.0000 -13.000                               F
RIUM__5  RIUM__5      0 0        4.05062 1.11800 0.00000 0.00000
RIUSBA5  RIUSBA5      0 0        0.00000 0.00000 0.00000 0.00000
RIUSBB5  RIUSBB5      0 0        0.00000 0.00000 0.00000 0.00000
RIZVO_5  RIZVO_5      0 0 117.62 13.1109 3.85860 0.00000 0.00000 0.00000 -9.0000 7.00000 -7.0000                               F
RIZVR_5  RIZVR_5      0 0 122.62 4.48374 0.06934 0.00000 0.00000 0.00000 -14.000 5.00000 -8.0000                               F
RJIBL_5  RJIBL_5      0 2 117.99 2.60511 0.46512 -10.221 -3.1828 0.00000 -38.000 16.0000 -16.000                               F
RJIBO_5  RJIBO_5      0 0        11.8734 1.74634 0.00000 0.00000
RJILA15  RJILA15      0 0        0.00000 0.00000 0.00000 0.00000
RJILA25  RJILA25      0 0        7.33422 0.31471 0.00000 0.00000
RJILT_5  RJILT_5      0 0        6.07647 3.21319 0.00000 0.00000
RJIMBO5  RJIMBO5      0 0        0.00000 0.00000 0.00000 0.00000
RJUCA_5  RJUCA_5      0 0        0.00000 0.00000 0.00000 0.00000
RJUCU_5  RJUCU_5      0 0        15.1069 3.92474 0.00000 0.00000
RJUGU_5  RJUGU_5      0 0        1.59913 0.39792 0.00000 0.00000
RLAC212  RLAC212      0 0        0.00000 0.00000 0.00000 0.00000
RLAC222  RLAC222      0 0        0.00000 0.00000 0.00000 0.00000
RLAC421  RLAC421      0 0        0.00000 0.00000 0.00000 0.00000
RLACS15  RLACS15      0 0        16.0019 4.44854 0.00000 0.00000
RLACS25  RLACS25      0 0        0.00000 0.00000 0.00000 0.00000
RLACS41  RLACS41      0 0        0.00000 0.00000 0.00000 0.00000
RLAMI15  RLAMI15      0 0        0.00000 0.00000 0.00000 0.00000
RLAMI25  RLAMI25      0 0        4.19037 1.60659 0.00000 0.00000
RLAM_U5  RLAM_U5      0 0        0.00000 0.00000 0.00000 0.00000
RLAROT5  RLAROT5      0 0        3.12251 0.00000 0.00000 0.00000
RLECHI5  RLECHI5      0 0 113.32 8.87040 3.77112 0.00000 0.00000 0.00000 -12.000 7.00000 -7.0000                               F
RLEHL_5  RLEHL_5      0 0 114.78 3.49269 0.69875 0.00000 0.00000 0.00000 -16.000 8.00000 -8.0000                               F
RLIES15  RLIES15      0 0        6.91497 1.53619 0.00000 0.00000
RLIES25  RLIES25      0 0        0.00000 0.00000 0.00000 0.00000
RLILI_5  RLILI_5      0 2 117.97 0.10668 0.09388 -2.0442 -9.2158 0.00000 -23.000 11.0000 -11.000                               F
RLIVEZ5  RLIVEZ5      0 0        2.16559 1.04759 0.00000 0.00000
RLONEA5  RLONEA5      0 0        0.00000 0.00000 0.00000 0.00000
RLOT212  RLOT212      0 2 235.99 0.30000 0.26500 -90.080 86.7892 0.00000 -340.00 86.7892 -85.000                               F
RLOTR22  RLOTR22      0 0 235.99 0.00000 0.00000 0.00000 0.00000 0.00000 -170.00 80.0000 -98.000                               F
RLOTR_5  RLOTR_5      0 0 117.61 0.69128 0.00000 -1.9971 -1.0000 0.00000 -2.0000 1.00000 -1.0000                               F
RLOVR_5  RLOVR_5      0 0        4.19037 0.20909 0.00000 0.00000
RLREB_5  RLREB_5      0 0        0.00000 0.00000 0.00000 0.00000
RLUDU_5  RLUDU_5      0 0 118.40 6.98431 0.69875 -3.0665 -2.2500 0.00000 -6.0000 5.00000 -18.000                               F
RLUGO15  RLUGO15      0 0        21.9994 3.98021 0.00000 0.00000
RLUGO25  RLUGO25      0 0        5.93672 0.83850 0.00000 0.00000
RLUMI_5  RLUMI_5      0 0        3.49269 1.39643 0.00000 0.00000
RLUPE_5  RLUPE_5      0 0        6.21622 1.67700 0.00000 0.00000
RLUPO_5  RLUPO_5      0 0        0.62834 0.00000 0.00000 0.00000
RM-GRA5  RM-GRA5      0 0        10.3372 0.76809 0.00000 0.00000
RMACN_5  RMACN_5      0 2 117.99 2.83661 0.73609 -7.1552 0.79861 0.00000 -15.000 10.0000 -10.000                               F
RMAGU_5  RMAGU_5      0 0        0.00000 0.00000 0.00000 0.00000
RMANA25  RMANA25      0 0        0.00000 0.00000 0.00000 0.00000
RMANA_5  RMANA_5      0 0        29.5438 5.62308 0.00000 0.00000
RMARA_5  RMARA_5      0 0 117.04 7.26808 2.07385 0.00000 0.00000 0.00000 -46.000 16.0000 -18.000                               F
RMARC_5  RMARC_5      0 2 117.99 4.28105 1.67700 -10.221 -7.6145 0.00000 -39.000 19.0000 -19.000                               F
RMARG_5  RMARG_5      0 0        6.28556 0.69875 0.00000 0.00000
RMARI22  RMARI22      0 0 228.55 0.00000 0.00000 0.00000 0.00000 0.00000 -217.00 37.0000 -37.000                               F
RMAVR_5  RMAVR_5      0 0 116.76 15.0162 4.19037 0.00000 0.00000 0.00000 -20.000 14.0000 -14.000                               F
RMAXI_5  RMAXI_5      0 2 117.99 5.63481 2.61792 -18.398 0.61593 0.00000 -53.000 18.0000 -18.000                               F
RMBRVA5  RMBRVA5      0 0        12.9840 1.57139 0.00000 0.00000
RMBRVB5  RMBRVB5      0 0        7.78760 0.34884 0.00000 0.00000
RMCIU_5  RMCIU_5      0 0 117.11 12.7749 2.40989 0.00000 0.00000 0.00000 -13.000 10.0000 -10.000                               F
RMDCIO5  RMDCIO5      0 0        0.00000 0.00000 0.00000 0.00000
RMDCOS5  RMDCOS5      0 0        0.00000 0.00000 0.00000 0.00000
RMDUNG5  RMDUNG5      0 0        0.00000 0.00000 0.00000 0.00000
RMED141  RMED141      0 0        0.00000 0.00000 0.00000 0.00000
RMEDG15  RMEDG15      0 2 117.96 18.2060 9.15400 -34.753 -35.804 0.00000 -65.000 30.0000 -35.804                               F
RMEDG25  RMEDG25      0 0 117.96 0.00000 0.00000 0.00000 0.00000 0.00000 -90.000 30.0000 -30.000                               F
RMEDG41  RMEDG41      0 0        0.00000 0.00000 0.00000 0.00000
RMEDI_5  RMEDI_5      0 0        4.19037 0.69875 0.00000 0.00000
RMEDN_5  RMEDN_5      0 2 117.99 2.99876 1.22895 -32.709 11.7353 0.00000 -84.000 28.0000 -28.000                               F
RMEDS_5  RMEDS_5      0 0        0.00000 0.00000 0.00000 0.00000
RMETR_5  RMETR_5      0 0 118.19 0.00000 0.00000 -1.0221 -2.7800 0.00000 -7.0000 5.00000 -5.0000                               F
RMGREB5  RMGREB5      0 0        12.7610 3.51296 0.00000 0.00000
RMICA_5  RMICA_5      0 0        0.12588 0.01387 0.00000 0.00000
RMIHL_5  RMIHL_5      0 0        0.18882 0.00000 0.00000 0.00000
RMIHV_5  RMIHV_5      0 2 117.99 1.62580 0.55047 -38.842 16.0189 0.00000 -99.000 70.0000 -78.000                               F
RMILCV5  RMILCV5      0 0        39.1823 11.6643 0.00000 0.00000
RMILI15  RMILI15      0 0 118.08 0.00000 0.00000 0.00000 0.00000 0.00000 -14.000 10.0000 -10.000                               F
RMILI25  RMILI25      0 0        15.2402 0.73289 0.00000 0.00000
RMIN241  RMIN241      0 0        0.00000 0.00000 0.00000 0.00000
RMINE_5  RMINE_5      0 0 117.92 1.81569 0.20909 0.00000 0.00000 0.00000 -10.000 8.00000 -8.0000                               F
RMINT12  RMINT12      0 0        0.00000 0.00000 0.00000 0.00000
RMINT22  RMINT22      0 0        0.00000 0.00000 0.00000 0.00000
RMINT41  RMINT41      0 0        0.55004 103.119 0.00000 0.00000
RMINT_5  RMINT_5      0 0        0.00000 0.00000 0.00000 0.00000
RMIOV_5  RMIOV_5      0 0 115.22 69.5800 23.6000 0.00000 0.00000 0.00000 -8.0000 5.00000 -5.0000                               F
RMIRS_5  RMIRS_5      0 0        3.01690 0.31471 0.00000 0.00000
RMIRV_5  RMIRV_5      0 2 117.99 5.09928 0.88544 -33.731 7.96395 0.00000 -88.000 26.0000 -30.000                               F
RMITO_5  RMITO_5      0 0        0.00000 0.00000 0.00000 0.00000
RMIZI_5  RMIZI_5      0 0 117.49 16.4137 4.81978 0.00000 0.00000 0.00000 -12.000 4.00000 -4.0000                               F
RMOIN_5  RMOIN_5      0 0 118.97 5.63588 0.29337 -16.354 -15.000 0.00000 -22.000 17.0000 -17.000                               F
RMONO_5  RMONO_5      0 2 117.99 1.93730 0.17709 -19.421 7.70296 0.00000 -50.000 26.0000 -26.000                               F
RMORE_5  RMORE_5      0 0 117.90 3.91087 0.69875 -5.1108 -3.7500 0.00000 -9.0000 4.00000 -4.0000                               F
RMORO15  RMORO15      0 0        0.00000 0.00000 0.00000 0.00000
RMORO_5  RMORO_5      0 0 117.41 0.00000 0.00000 0.00000 0.00000 0.00000 -59.000 50.0000 -50.000                               F
RMOST22  RMOST22      0 0        0.00000 0.00000 0.00000 0.00000
RMOST_5  RMOST_5      0 0 114.35 4.88912 0.00000 0.00000 0.00000 0.00000 -15.000 6.00000 -6.0000                               F
RMOTR_5  RMOTR_5      0 0 118.35 10.4770 6.21622 0.00000 0.00000 0.00000 -5.0000 15.0000 -15.000                               F
RMOZA_5  RMOZA_5      0 0 114.07 1.63433 0.69875 0.00000 0.00000 0.00000 -6.0000 4.00000 -4.0000                               F
RMRGN_5  RMRGN_5      0 0        6.28556 2.84301 0.00000 0.00000
RMUNT_5  RMUNT_5      0 0 110.54 0.00000 0.00000 0.00000 0.00000 0.00000 -58.000 10.0000 -10.000                               F
RMUNV15  RMUNV15      0 0        5.51746 1.46684 0.00000 0.00000
RMUNV22  RMUNV22      0 0        0.00000 0.00000 0.00000 0.00000
RMUNV25  RMUNV25      0 0        0.00000 0.00000 0.00000 0.00000
RMURE_5  RMURE_5      0 0 111.90 16.6932 2.16559 -0.9985 -0.7500 0.00000 -1.0000 1.00000 -1.0000                               F
RMURN_5  RMURN_5      0 0        0.00000 0.00000 0.00000 0.00000
RMURS_5  RMURS_5      0 0        0.00000 0.00000 0.00000 0.00000
RMUZI_5  RMUZI_5      0 0 110.62 6.28556 1.95544 0.00000 0.00000 0.00000 -20.000 15.0000 -15.000                               F
RMVODN5  RMVODN5      0 2 118.02 0.18242 0.16215 -29.642 9.85594 0.00000 -72.000 10.0000 -20.000                               F
RMVOD_5  RMVOD_5      0 0        4.88912 0.69875 0.00000 0.00000
RNADAS5  RNADAS5      0 0        0.00000 0.00000 0.00000 0.00000
RNADA_1  RNADA_1      0 0        0.00000 0.00000 0.00000 0.00000
RNASA_5  RNASA_5      0 0        8.71678 2.31921 0.00000 0.00000
RNAVOA5  RNAVOA5      0 0 118.31 12.0010 0.00100 0.00000 0.00000 0.00000 -3.0000 10.0000 -10.000                               F
RNAVOB5  RNAVOB5      0 0        0.00000 0.00000 0.00000 0.00000
RNAZA_5  RNAZA_5      0 0        2.09519 0.69875 0.00000 0.00000
RNCRF_5  RNCRF_5      0 0 122.41 0.00000 0.00000 0.00000 0.00000 0.00000 -70.000 35.0000 -35.000                               F
RNEGR_5  RNEGR_5      0 0 114.50 4.98193 0.44805 0.00000 0.00000 0.00000 -48.000 24.0000 -24.000                               F
RNEPT_5  RNEPT_5      0 0        6.98431 1.39750 0.00000 0.00000
RNOVAS5  RNOVAS5      0 0 117.62 0.00000 0.00000 0.00000 0.00000 0.00000 -46.000 10.0000 -10.000                               F
ROBO1A5  ROBO1A5      0 0        0.00000 0.00000 0.00000 0.00000
ROBOR15  ROBOR15      0 0        16.0638 1.39643 0.00000 0.00000
ROBOR25  ROBOR25      0 0        9.07949 0.69875 0.00000 0.00000
RODOR_5  RODOR_5      0 0        14.3815 2.88461 0.00000 0.00000
ROLTN_5  ROLTN_5      0 0        6.98431 1.39643 0.00000 0.00000
RORA141  RORA141      0 0        0.00000 0.00000 0.00000 0.00000
RORAD41  RORAD41      0 0        0.45140 100.747 0.00000 0.00000
RORAD_5  RORAD_5      0 0        26.5419 0.69875 0.00000 0.00000
RORAS_5  RORAS_5      0 0        7.33422 0.76809 0.00000 0.00000
RORAV_5  RORAV_5      0 2 117.99 2.11759 0.02027 -3.0665 -1.3023 0.00000 -9.0000 19.0000 -19.000                               F
RORDV_5  RORDV_5      0 0 109.08 56.0153 4.88912 0.00000 0.00000 0.00000 -79.000 55.0000 -60.000                               F
RORLA_5  RORLA_5      0 0 115.50 0.44699 0.08428 0.00000 0.00000 0.00000 -26.000 13.0000 -13.000                               F
RORTI_5  RORTI_5      0 0        6.00712 0.76809 0.00000 0.00000
ROSTRA5  ROSTRA5      0 2 117.99 0.93985 0.70408 -84.840 27.4864 0.00000 -101.00 30.0000 -36.000                               F
ROSTRB5  ROSTRB5      0 2 117.99 1.01346 0.89184 -106.36 15.5713 0.00000 -155.00 40.0000 -40.000                               F
ROSTR_5  ROSTR_5      0 0 117.99 0.00000 0.00000 0.00000 0.00000 0.00000 -80.000 40.0000 -40.000                               F
ROSTV_5  ROSTV_5      0 0        2.79287 1.39750 0.00000 0.00000
ROTHN22  ROTHN22      0 0        0.00000 0.00000 0.00000 0.00000
ROTOP_5  ROTOP_5      0 0        9.98734 1.01239 0.00000 0.00000
ROTRO_5  ROTRO_5      0 0 117.48 5.93672 1.25668 0.00000 0.00000 0.00000 -2.0000 1.00000 -22.000                               F
RP.O._5  RP.O._5      0 0        0.00000 0.00000 0.00000 0.00000
RPAIS_5  RPAIS_5      0 0        12.2223 0.00000 0.00000 0.00000
RPAJAA5  RPAJAA5      0 0        12.0132 0.41925 0.00000 0.00000
RPAJAB5  RPAJAB5      0 0        9.14990 0.69875 0.00000 0.00000
RPALA_5  RPALA_5      0 0        4.19037 1.39643 0.00000 0.00000
RPANDA5  RPANDA5      0 0        7.43876 1.11800 0.00000 0.00000
RPANDB5  RPANDB5      0 0        16.6015 1.85089 0.00000 0.00000
RPARA_5  RPARA_5      0 0 116.69 0.00000 0.00000 0.00000 0.00000 0.00000 -70.000 35.0000 -35.000                               F
RPARO22  RPARO22      0 0        0.00000 0.00000 0.00000 0.00000
RPARO_5  RPARO_5      0 0 116.96 0.00000 0.00000 0.00000 0.00000 0.00000 -150.00 66.0000 -100.00                               F
RPASC_5  RPASC_5      0 2 117.99 9.66090 3.45002 -3.0665 2.96123 0.00000 -9.0000 15.0000 -15.000                               F
RPAST_5  RPAST_5      0 0        6.63547 0.90784 0.00000 0.00000
RPATI_5  RPATI_5      0 0 118.23 1.04759 0.34884 0.00000 0.00000 0.00000 -10.000 8.00000 -8.0000                               F
RPATR_5  RPATR_5      0 0        6.49572 2.37469 0.00000 0.00000
RPDF212  RPDF212      0 2 235.99 3.20000 2.82200 -363.59 -29.335 0.00000 -389.00 97.0000 -180.00                               F
RPDF222  RPDF222      0 2 235.99 4.20000 3.70400 -461.73 -29.335 0.00000 -494.00 117.000 -181.00                               F
RPDF241  RPDF241      0 0        0.00000 0.00000 0.00000 0.00000
RPDFE41  RPDFE41      0 0        0.00000 0.00000 0.00000 0.00000
RPEL241  RPEL241      0 0        0.00000 0.00000 0.00000 0.00000
RPELI25  RPELI25      0 0        80.0000 35.0000 0.00000 0.00000
RPELI41  RPELI41      0 0        0.00000 0.00000 0.00000 0.00000
RPELI_5  RPELI_5      0 0 116.71 15.0000 4.00000 0.00000 0.00000 0.00000 -10.000 29.0000 -29.000                               F
RPEST12  RPEST12      0 0        0.00000 0.00000 0.00000 0.00000
RPEST22  RPEST22      0 0        0.00000 0.00000 0.00000 0.00000
RPESTB5  RPESTB5      0 0        0.00000 0.00000 0.00000 0.00000
RPEST_5  RPEST_5      0 0        0.00000 0.00000 0.00000 0.00000
RPETRO5  RPETRO5      0 0        3.84153 0.48859 0.00000 0.00000
RPIETR5  RPIETR5      0 0        0.00000 0.00000 0.00000 0.00000
RPIET_5  RPIET_5      0 0        2.79394 0.69875 0.00000 0.00000
RPIPE15  RPIPE15      0 0        13.5984 0.38405 0.00000 0.00000
RPIPE25  RPIPE25      0 0        27.9863 1.27802 0.00000 0.00000
RPITN15  RPITN15      0 0 115.73 6.63547 2.30534 0.00000 0.00000 0.00000 -6.0000 5.00000 -5.0000                               F
RPITN25  RPITN25      0 0        12.0206 3.07344 0.00000 0.00000
RPITS22  RPITS22      0 0        0.00000 0.00000 0.00000 0.00000
RPITS_5  RPITS_5      0 0        18.1355 5.44066 0.00000 0.00000
RPITV_5  RPITV_5      0 0        8.89174 0.90784 0.00000 0.00000
RPLEA_5  RPLEA_5      0 0        0.69875 0.00000 0.00000 0.00000
RPLON_5  RPLON_5      0 2 117.99 21.8608 4.88912 -32.709 -22.324 0.00000 -63.000 41.0000 -41.000                               F
RPLSD_5  RPLSD_5      0 0        7.68306 1.81569 0.00000 0.00000
RPOGO_5  RPOGO_5      0 2 117.99 8.05110 3.15985 -3.0665 -2.6276 0.00000 -8.0000 12.0000 -12.000                               F
RPOIA_5  RPOIA_5      0 0        5.44812 1.63433 0.00000 0.00000
RPOJA_5  RPOJA_5      0 0        2.44509 0.27950 0.00000 0.00000
RPOLT_5  RPOLT_5      0 0        26.8896 3.84153 0.00000 0.00000
RPONO_5  RPONO_5      0 0        0.97825 0.13975 0.00000 0.00000
RPOPL_5  RPOPL_5      0 0        14.3527 0.82463 0.00000 0.00000
RPOSUL5  RPOSUL5      0 0        2.53791 -0.2389 0.00000 0.00000
RPOTE_5  RPOTE_5      0 0 117.79 0.83850 0.20909 0.00000 0.00000 0.00000 -19.000 9.00000 -9.0000                               F
RPOTL_5  RPOTL_5      0 0        5.44812 1.32709 0.00000 0.00000
RPRDU_5  RPRDU_5      0 0        7.68306 2.72353 0.00000 0.00000
RPREJ_5  RPREJ_5      0 0        0.00000 0.00000 0.00000 0.00000
RPRUN_5  RPRUN_5      0 0 118.23 6.92883 1.41884 0.00000 0.00000 0.00000 -7.0000 4.00000 -4.0000                               F
RPTEI_5  RPTEI_5      0 0 117.80 1.71114 0.78943 0.00000 0.00000 0.00000 -10.000 10.0000 -10.000                               F
RPTRI15  RPTRI15      0 0        4.19037 0.69875 0.00000 0.00000
RPTRI25  RPTRI25      0 0        1.18734 0.13975 0.00000 0.00000
RPUCI_5  RPUCI_5      0 0 117.37 1.95544 0.06934 0.00000 0.00000 0.00000 -3.0000 2.00000 -2.0000                               F
RRACA_5  RRACA_5      0 0        3.20572 0.00000 0.00000 0.00000
RRACO_5  RRACO_5      0 2 117.99 0.10668 0.09388 -3.0665 3.68638 0.00000 -23.000 7.00000 -16.000                               F
RRADA_5  RRADA_5      0 0 117.61 10.8045 4.29492 0.00000 0.00000 0.00000 -7.0000 5.00000 -5.0000                               F
RRAH141  RRAH141      0 0        0.00000 0.00000 0.00000 0.00000
RRAHM15  RRAHM15      0 2 117.99 0.75636 0.46939 -120.60 -44.255 0.00000 -310.00 80.0000 -80.000                               F
RRAHM41  RRAHM41      0 0        0.00000 0.00000 0.00000 0.00000
RRATA22  RRATA22      0 0 237.43 0.03942 0.04342 0.00000 0.00000 0.00000 -66.000 41.0000 -41.000                               F
RRATB22  RRATB22      0 0 237.43 0.03873 0.04537 0.00000 0.00000 0.00000 -66.000 41.0000 -41.000                               F
RRAZB_5  RRAZB_5      0 0        0.27203 0.05547 0.00000 0.00000
RREDI_5  RREDI_5      0 0        1.04759 0.06934 0.00000 0.00000
RREGH_5  RREGH_5      0 0        7.73853 3.19185 0.00000 0.00000
RREME_5  RREME_5      0 0 110.34 6.77522 0.76809 0.00000 0.00000 0.00000 -96.000 10.0000 -22.000                               F
RREPUA5  RREPUA5      0 0        0.00000 0.00000 0.00000 0.00000
RREPUB5  RREPUB5      0 0        0.00000 0.00000 0.00000 0.00000
RRESI12  RRESI12      0 0        50.0000 6.00000 0.00000 0.00000
RRESI15  RRESI15      0 0 116.54 17.5317 2.23494 -5.1108 -1.8000 0.00000 -21.000 16.0000 -16.000                               F
RRESI22  RRESI22      0 0        0.00000 0.00000 0.00000 0.00000
RRESI25  RRESI25      0 0        8.52049 1.46684 0.00000 0.00000
RRESI41  RRESI41      0 0        0.00000 0.00000 0.00000 0.00000
RRETE15  RRETE15      0 0 117.53 0.00000 0.00000 0.00000 0.00000 0.00000 -15.000 8.00000 -8.0000                               F
RRETE22  RRETE22      0 0 226.12 0.00000 0.00000 0.00000 0.00000 0.00000 -222.00 60.0000 -60.000                               F
RRETE_5  RRETE_5      0 0 117.53 0.55900 0.00000 0.00000 0.00000 0.00000 -20.000 23.0000 -23.000                               F
RRIMS_5  RRIMS_5      0 0        7.82281 2.23494 0.00000 0.00000
RRISN_5  RRISN_5      0 0        3.73698 0.00000 0.00000 0.00000
RRIU122  RRIU122      0 0        0.00000 0.00000 0.00000 0.00000
RRIUR15  RRIUR15      0 2 118.00 5.58787 2.09519 -26.575 18.2968 0.00000 -48.000 18.2968 -18.000                               F
RRIUR22  RRIUR22      0 0        0.00000 0.00000 0.00000 0.00000
RRIUR_5  RRIUR_5      0 0        0.00000 0.00000 0.00000 0.00000
RRLUX_5  RRLUX_5      0 0        17.5280 3.10900 0.00000 0.00000
RROGO_5  RROGO_5      0 0        6.21728 2.72353 0.00000 0.00000
RROML15  RROML15      0 2 118.60 19.4509 5.01500 -2.0442 6.00183 0.00000 -5.0000 6.00183 -2.0000                               F
RROML25  RROML25      0 0        1.74634 0.20909 0.00000 0.00000
RROMN25  RROMN25      0 0        0.00000 0.00000 0.00000 0.00000
RROMN41  RROMN41      0 0        0.00000 0.00000 0.00000 0.00000
RROMN_5  RROMN_5      0 0 118.71 0.35631 0.00000 0.00000 0.00000 0.00000 -12.000 9.00000 -21.000                               F
RROS122  RROS122      0 0        0.00000 0.00000 0.00000 0.00000
RROS241  RROS241      0 0        0.00000 0.00000 0.00000 0.00000
RROSI22  RROSI22      0 0        0.00000 0.00000 0.00000 0.00000
RROSI41  RROSI41      0 0        0.39311 102.362 0.00000 0.00000
RROSV_5  RROSV_5      0 0        11.8734 1.11800 0.00000 0.00000
RROTB_5  RROTB_5      0 0        0.62834 0.09814 0.00000 0.00000
RROV641  RROV641      0 2 412.00 12.6500 11.1560 -271.20 23.4692 0.00000 -320.00 24.0000 -200.00                               F
RROVI31  RROVI31      0 2 412.98 12.6500 11.1560 -272.01 -61.561 -130.00 -560.00 150.000 -350.00                               F
RRUSA_5  RRUSA_5      0 2 117.99 0.00000 0.00000 -18.398 5.78527 0.00000 -53.000 10.0000 -10.000                               F
RRZANA5  RRZANA5      0 0        15.0653 0.87264 0.00000 0.00000
RRZANB5  RRZANB5      0 0        0.00000 0.00000 0.00000 0.00000
RSAC2_5  RSAC2_5      0 0        0.00000 0.00000 0.00000 0.00000
RSACA22  RSACA22      0 0        0.00000 0.00000 0.00000 0.00000
RSACA_5  RSACA_5      0 0        0.00000 0.00000 0.00000 0.00000
RSACE_5  RSACE_5      0 0        5.51320 0.69448 0.00000 0.00000
RSADU_5  RSADU_5      0 0 115.65 0.00000 0.00000 0.00000 0.00000 0.00000 -20.000 15.0000 -15.000                               F
RSALAA5  RSALAA5      0 0        8.17165 0.52380 0.00000 0.00000
RSALAB5  RSALAB5      0 0        5.42679 0.69875 0.00000 0.00000
RSALJ22  RSALJ22      0 0        0.00000 0.00000 0.00000 0.00000
RSALJ_5  RSALJ_5      0 0        25.9818 7.61265 0.00000 0.00000
RSALO_5  RSALO_5      0 0 109.51 10.4770 0.06934 0.00000 0.00000 0.00000 -38.000 20.0000 -20.000                               F
RSAMA_5  RSAMA_5      0 0        23.0257 4.78778 0.00000 0.00000
RSANP_5  RSANP_5      0 0 118.42 5.72762 0.65608 0.00000 0.00000 0.00000 -5.0000 6.00000 -6.0000                               F
RSARD22  RSARD22      0 0        0.00000 0.00000 0.00000 0.00000
RSARD_5  RSARD_5      0 0 119.58 3.49269 0.83743 0.00000 0.00000 0.00000 -11.000 8.00000 -8.0000                               F
RSARM_5  RSARM_5      0 0 110.90 2.23494 0.06934 0.00000 0.00000 0.00000 -46.000 15.0000 -15.000                               F
RSATCH5  RSATCH5      0 0        5.23796 0.97825 0.00000 0.00000
RSAVE_5  RSAVE_5      0 0        10.9026 2.14426 0.00000 0.00000
RSCAI_5  RSCAI_5      0 0 117.89 8.38074 3.21319 -4.0886 -3.0000 0.00000 -8.0000 3.00000 -3.0000                               F
RSCHI_5  RSCHI_5      0 0        7.36195 2.79394 0.00000 0.00000
RSCLE_5  RSCLE_5      0 0        0.69875 0.00000 0.00000 0.00000
RSEBE_5  RSEBE_5      0 2 117.38 34.7124 10.9656 -1.0221 -19.823 0.00000 -55.000 30.0000 -30.000                               F
RSEMLA5  RSEMLA5      0 0        2.93369 0.13975 0.00000 0.00000
RSFGH15  RSFGH15      0 0        15.6435 1.23748 0.00000 0.00000
RSFGH25  RSFGH25      0 0        5.79056 1.95864 0.00000 0.00000
RSIB212  RSIB212      0 0        0.00000 0.00000 0.00000 0.00000
RSIB222  RSIB222      0 0        0.00000 0.00000 0.00000 0.00000
RSIBI15  RSIBI15      0 0        10.7138 2.81527 0.00000 0.00000
RSIBI25  RSIBI25      0 0        7.92736 1.80928 0.00000 0.00000
RSIBI41  RSIBI41      0 0        0.23579 105.253 0.00000 0.00000
RSIBN25  RSIBN25      0 0        0.00000 0.00000 0.00000 0.00000
RSIBN_5  RSIBN_5      0 0        44.6304 8.17912 0.00000 0.00000
RSIBO_5  RSIBO_5      0 0        8.59090 2.93369 0.00000 0.00000
RSIGH_5  RSIGH_5      0 0 113.48 18.8439 4.84218 -0.9985 -0.7500 0.00000 -1.0000 12.0000 -12.000                               F
RSILI_5  RSILI_5      0 2 117.99 0.17069 0.15042 -27.598 11.5345 0.00000 -70.000 20.0000 -25.000                               F
RSIME_5  RSIME_5      0 0        1.81569 0.00000 0.00000 0.00000
RSIML_5  RSIML_5      0 0        10.9464 1.95544 0.00000 0.00000
RSINIM5  RSINIM5      0 0        8.93974 0.69875 0.00000 0.00000
RSIRE_5  RSIRE_5      0 0 117.32 21.4565 6.55866 0.00000 0.00000 0.00000 -3.0000 12.0000 -12.000                               F
RSISC_5  RSISC_5      0 0 117.66 0.00000 0.00000 0.00000 0.00000 0.00000 -44.000 13.0000 -13.000                               F
RSITO_5  RSITO_5      0 0        10.4770 2.79287 0.00000 0.00000
RSKEL_5  RSKEL_5      0 2 117.99 11.6643 3.48415 -11.243 -2.3942 0.00000 -20.000 12.0000 -12.000                               F
RSLAT22  RSLAT22      0 0        114.000 50.0000 0.00000 0.00000
RSLAT41  RSLAT41      0 0        0.00000 0.00000 0.00000 0.00000
RSLON_5  RSLON_5      0 0        9.07949 3.49269 0.00000 0.00000
RSLOS15  RSLOS15      0 0        3.49269 0.69875 0.00000 0.00000
RSLOS25  RSLOS25      0 0        1.39643 0.34884 0.00000 0.00000
RSMI2R1  RSMI2R1      0 0        0.00000 0.00000 0.00000 0.00000
RSMIR15  RSMIR15      0 0 117.99 19.0000 8.50000 0.00000 0.00000 0.00000 -165.00 50.0000 -100.00                               F
RSMIR25  RSMIR25      0 2 117.99 34.6520 7.80500 -25.554 26.5037 0.00000 -56.000 34.0000 -34.000                               F
RSMIR41  RSMIR41      0 0        0.00000 0.00000 0.00000 0.00000
RSMIRI5  RSMIRI5      0 0        0.00000 0.00000 0.00000 0.00000
RSNAVA5  RSNAVA5      0 0        0.00000 0.00000 0.00000 0.00000
RSNTGB5  RSNTGB5      0 0 116.70 6.00000 2.00000 0.00000 0.00000 0.00000 -8.0000 4.00000 -4.0000                               F
RSOLE25  RSOLE25      0 0        13.4246 0.20909 0.00000 0.00000
RSOLE_5  RSOLE_5      0 0        0.00000 0.00000 0.00000 0.00000
RSOMC_5  RSOMC_5      0 0        4.61176 0.43845 0.00000 0.00000
RSOVA_5  RSOVA_5      0 0        10.0503 2.44509 0.00000 0.00000
RSTEF_5  RSTEF_5      0 0        3.49269 0.69875 0.00000 0.00000
RSTEJ22  RSTEJ22      0 0        0.00000 0.00000 0.00000 0.00000
RSTEJ25  RSTEJ25      0 0 117.78 0.00000 0.00000 0.00000 0.00000 0.00000 -32.000 13.0000 -13.000                               F
RSTEJ_5  RSTEJ_5      0 2 117.99 16.3486 3.00730 -1.0221 -15.245 0.00000 -137.00 41.0000 -41.000                               F
RSTJ__5  RSTJ__5      0 2 118.05 0.08321 0.07361 -13.287 5.13584 0.00000 -34.000 5.13584 -10.000                               F
RSTLP22  RSTLP22      0 0        0.00000 0.00000 0.00000 0.00000
RSTLP_5  RSTLP_5      0 0        2.79394 1.39643 0.00000 0.00000
RSTNC_5  RSTNC_5      0 2 117.99 1.53619 0.48859 -7.1552 -2.3306 0.00000 -15.000 12.0000 -12.000                               F
RSTOI_5  RSTOI_5      0 0        1.53619 0.41925 0.00000 0.00000
RSTP122  RSTP122      0 0        0.00000 0.00000 0.00000 0.00000
RSTPI_5  RSTPI_5      0 0 117.64 11.3283 2.36722 -0.9985 -0.9700 0.00000 -1.0000 1.00000 -1.0000                               F
RSTRE_5  RSTRE_5      0 0        2.48670 0.39792 0.00000 0.00000
RSTU141  RSTU141      0 0        0.00000 0.00000 0.00000 0.00000
RSTUC_5  RSTUC_5      0 0        5.30837 0.20909 0.00000 0.00000
RSTUD_5  RSTUD_5      0 0        3.21319 1.18734 0.00000 0.00000
RSTUP15  RSTUP15      0 2 125.07 0.43845 0.36804 -69.507 36.9989 0.00000 -180.00 36.9989 -95.000                               F
RSTUP22  RSTUP22      0 0        0.00000 0.00000 0.00000 0.00000
RSTUP25  RSTUP25      0 2 117.99 0.26350 0.23256 -41.908 11.7241 0.00000 -108.00 65.0000 -68.000                               F
RSTUP41  RSTUP41      0 0        0.00000 0.00000 0.00000 0.00000
RSTUP_5  RSTUP_5      0 2 117.65 1.46684 0.00000 -12.265 -17.211 0.00000 -45.000 18.0000 -18.000                               F
RSUCE15  RSUCE15      0 0        13.5984 3.59723 0.00000 0.00000
RSUCE22  RSUCE22      0 0        0.00000 0.00000 0.00000 0.00000
RSUCE25  RSUCE25      0 0 117.92 0.00000 0.00000 0.00000 0.00000 0.00000 -3.0000 3.00000 -3.0000                               F
RSUCE41  RSUCE41      0 0        0.95686 102.512 0.00000 0.00000
RSUDR_5  RSUDR_5      0 0        9.07949 3.91087 0.00000 0.00000
RSUGA22  RSUGA22      0 0 229.05 0.00000 0.00000 0.00000 0.00000 0.00000 -150.00 30.0000 -30.000                               F
RSUPL_5  RSUPL_5      0 2 110.26 7.61265 2.23494 -1.0221 15.4192 0.00000 -4.0000 15.4192 -3.0000                               F
RTAMD_5  RTAMD_5      0 0 115.12 15.7150 3.42228 0.00000 0.00000 0.00000 -3.0000 2.00000 -2.0000                               F
RTAND_5  RTAND_5      0 0        5.58787 1.39643 0.00000 0.00000
RTARGA2  RTARGA2      0 0        0.00000 0.00000 0.00000 0.00000
RTARGB2  RTARGB2      0 0        0.00000 0.00000 0.00000 0.00000
RTARN_5  RTARN_5      0 0 115.08 0.00000 0.00000 0.00000 0.00000 0.00000 -57.000 20.0000 -20.000                               F
RTART_5  RTART_5      0 0        0.00000 0.00000 0.00000 0.00000
RTATA_5  RTATA_5      0 0        17.8112 3.63137 0.00000 0.00000
RTATN_5  RTATN_5      0 0        1.18734 0.34884 0.00000 0.00000
RTAUN_5  RTAUN_5      0 0        7.33422 0.83850 0.00000 0.00000
RTECU_5  RTECU_5      0 0 117.14 18.9271 4.54028 0.00000 0.00000 0.00000 -34.000 20.0000 -20.000                               F
RTEIS_5  RTEIS_5      0 0        2.02584 0.34884 0.00000 0.00000
RTEIU_5  RTEIU_5      0 0        10.6167 2.02584 0.00000 0.00000
RTELE22  RTELE22      0 0        0.00000 0.00000 0.00000 0.00000
RTELEA5  RTELEA5      0 2 117.99 11.5246 5.58787 -6.1330 -28.041 0.00000 -53.000 37.0000 -37.000                               F
RTELEB5  RTELEB5      0 0        9.91799 2.93369 0.00000 0.00000
RTEXT_5  RTEXT_5      0 0        2.20720 1.04759 0.00000 0.00000
RTGFR_5  RTGFR_5      0 2 117.99 11.3283 1.83595 -23.509 5.01512 0.00000 -60.000 20.0000 -20.000                               F
RTGLAP5  RTGLAP5      0 0        0.00000 0.00000 0.00000 0.00000
RTGMU_5  RTGMU_5      0 0 118.43 19.6610 2.61258 0.00000 0.00000 0.00000 -9.0000 45.0000 -45.000                               F
RTGNT_5  RTGNT_5      0 0        8.84907 3.77112 0.00000 0.00000
RTGSE_5  RTGSE_5      0 2 117.99 6.86696 0.70942 -8.1773 3.23368 0.00000 -21.000 10.0000 -10.000                               F
RTGTR_5  RTGTR_5      0 0        4.82618 2.09519 0.00000 0.00000
RTHAR22  RTHAR22      0 0 238.52 0.00000 0.00000 0.00000 0.00000 0.00000 -110.00 30.0000 -66.000                               F
RTHARG2  RTHARG2      0 0 238.52 0.00000 0.00000 0.00000 0.00000 0.00000 -110.00 40.0000 -66.000                               F
RTIBA_5  RTIBA_5      0 0        5.28704 1.78155 0.00000 0.00000
RTIHA22  RTIHA22      0 0        0.00000 0.00000 0.00000 0.00000
RTIHA_5  RTIHA_5      0 0        0.00000 0.00000 0.00000 0.00000
RTIM1A5  RTIM1A5      0 0        0.00000 0.00000 0.00000 0.00000
RTIMI12  RTIMI12      0 0        0.00000 0.00000 0.00000 0.00000
RTIMI22  RTIMI22      0 0        0.00000 0.00000 0.00000 0.00000
RTIMI_5  RTIMI_5      0 0        30.0324 4.05062 0.00000 0.00000
RTIMPN5  RTIMPN5      0 0        13.2005 2.09519 0.00000 0.00000
RTINCD5  RTINCD5      0 0        0.00000 0.00000 0.00000 0.00000
RTINC_5  RTINC_5      0 0        13.5152 3.00303 0.00000 0.00000
RTINTA1  RTINTA1      0 0        0.35680 107.028 0.00000 0.00000
RTINTB1  RTINTB1      0 0        0.23977 107.028 0.00000 0.00000
RTIRG_5  RTIRG_5      0 0 117.75 9.42469 1.40948 0.00000 0.00000 0.00000 -5.0000 4.00000 -8.0000                               F
RTIRN15  RTIRN15      0 0 119.05 0.00000 0.00000 -0.9985 -0.7500 0.00000 -1.0000 1.00000 -1.0000                               F
RTIRN25  RTIRN25      0 0        3.77859 0.35631 0.00000 0.00000
RTITAA5  RTITAA5      0 0 118.88 5.95058 0.47472 -0.9985 -0.7500 0.00000 -1.0000 1.00000 -1.0000                               F
RTITAB5  RTITAB5      0 0        0.00000 0.00000 0.00000 0.00000
RTITU_5  RTITU_5      0 0 116.88 19.5565 6.63440 0.00000 0.00000 0.00000 -5.0000 10.0000 -10.000                               F
RTMAG22  RTMAG22      0 0        0.00000 0.00000 0.00000 0.00000
RTMAG35  RTMAG35      0 0 123.53 0.60000 0.00000 -21.465 -15.000 0.00000 -32.000 24.0000 -30.000                               F
RTMAG45  RTMAG45      0 0        3.84153 0.41925 0.00000 0.00000
RTMG222  RTMG222      0 0        0.00000 0.00000 0.00000 0.00000
RTOHN_5  RTOHN_5      0 0 117.50 14.7516 4.09329 0.00000 0.00000 0.00000 -4.0000 3.00000 -3.0000                               F
RTOPA_5  RTOPA_5      0 0        1.39643 0.20909 0.00000 0.00000
RTOPL15  RTOPL15      0 0 116.21 0.69875 0.00000 0.00000 0.00000 0.00000 -50.000 5.00000 -22.000                               F
RTOPL25  RTOPL25      0 0        3.70178 0.76809 0.00000 0.00000
RTOPOB5  RTOPOB5      0 0        8.03190 0.34884 0.00000 0.00000
RTOPO_5  RTOPO_5      0 2 117.99 1.67914 0.22723 -48.042 17.2573 0.00000 -113.00 25.0000 -30.000                               F
RTOPRA5  RTOPRA5      0 0        9.05922 0.30084 0.00000 0.00000
RTOPV_5  RTOPV_5      0 0 114.48 4.23304 1.25668 0.00000 0.00000 0.00000 -10.000 8.00000 -8.0000                               F
RTRAI_5  RTRAI_5      0 2 117.99 2.09519 0.27950 -22.487 4.65561 0.00000 -45.000 5.00000 -10.000                               F
RTRGJ22  RTRGJ22      0 0        0.00000 0.00000 0.00000 0.00000
RTRGJ_5  RTRGJ_5      0 0 119.67 5.02887 0.62834 0.00000 0.00000 0.00000 -19.000 14.0000 -14.000                               F
RTRIF_5  RTRIF_5      0 0        11.8041 4.33012 0.00000 0.00000
RTRJS15  RTRJS15      0 0 119.75 9.77824 2.51444 0.00000 0.00000 0.00000 -12.000 9.00000 -9.0000                               F
RTRJS25  RTRJS25      0 0 119.75 0.00000 0.00000 0.00000 0.00000 0.00000 -12.000 9.00000 -9.0000                               F
RTRUS_5  RTRUS_5      0 0        2.38215 0.73289 0.00000 0.00000
RTULC15  RTULC15      0 2 117.99 33.1830 9.14000 -30.665 -4.7201 0.00000 -80.000 25.0000 -25.000                               F
RTULC25  RTULC25      0 2 117.99 0.26883 0.21122 -42.930 -4.7201 0.00000 -124.00 29.0000 -29.000                               F
RTULC41  RTULC41      0 0        0.00000 0.00000 0.00000 0.00000
RTURC11  RTURC11      0 0 411.45 12.1000 10.6710 0.00000 0.00000 0.00000 -302.00 156.000 -200.00                               F
RTURC51  RTURC51      0 2 412.00 0.00000 0.00000 -219.44 -11.918 0.00000 -300.00 190.000 -260.00                               F
RTURD_5  RTURD_5      0 0        18.2006 2.23494 0.00000 0.00000
RTUSN_5  RTUSN_5      0 0        0.34884 0.00000 0.00000 0.00000
RTUTO_5  RTUTO_5      0 0        0.00000 0.00000 0.00000 0.00000
RTVER15  RTVER15      0 2 117.99 0.84917 0.74889 -134.92 -26.133 0.00000 -348.00 99.0000 -99.000                               F
RTVER25  RTVER25      0 2 117.99 0.61661 0.54407 -98.128 -26.133 0.00000 -253.00 50.0000 -50.000                               F
RTVER41  RTVER41      0 0        0.00000 0.00000 0.00000 0.00000
RTVR421  RTVR421      0 0        0.00000 0.00000 0.00000 0.00000
RUCEA15  RUCEA15      0 2 117.99 5.07474 0.75956 -4.0886 -10.469 0.00000 -49.000 25.0000 -24.000                               F
RUCEA25  RUCEA25      0 2 117.99 0.34884 0.00000 -4.0886 -8.0855 0.00000 -32.000 12.0000 -12.000                               F
RUNG212  RUNG212      0 0        0.00000 0.00000 0.00000 0.00000
RUNG222  RUNG222      0 0        0.00000 0.00000 0.00000 0.00000
RUNGH15  RUNGH15      0 0 118.29 16.2249 2.80780 0.00000 0.00000 0.00000 -3.0000 2.00000 -2.0000                               F
RUNGH25  RUNGH25      0 0        12.1743 1.77408 0.00000 0.00000
RURE212  RURE212      0 0        0.00000 0.00000 0.00000 0.00000
RURE241  RURE241      0 0        0.00000 0.00000 0.00000 0.00000
RUREC22  RUREC22      0 0        0.00000 0.00000 0.00000 0.00000
RUREC41  RUREC41      0 0        0.79723 106.758 0.00000 0.00000
RUREC_5  RUREC_5      0 0        0.06934 0.00000 0.00000 0.00000
RURLE_5  RURLE_5      0 0        7.18700 3.21319 0.00000 0.00000
RURZI_5  RURZI_5      0 0 116.89 9.07949 2.09519 0.00000 0.00000 0.00000 -30.000 12.0000 -12.000                               F
RUZUN_5  RUZUN_5      0 0 119.87 1.74634 0.69875 0.00000 0.00000 0.00000 -50.000 25.0000 -25.000                               F
RVACAA5  RVACAA5      0 0        5.70629 0.17495 0.00000 0.00000
RVACAB5  RVACAB5      0 0        11.4894 0.99852 0.00000 0.00000
RVADU_5  RVADU_5      0 0 117.70 2.89742 1.26522 0.00000 0.00000 0.00000 -67.000 17.0000 -40.000                               F
RVALD_5  RVALD_5      0 0 117.64 1.88609 0.20909 0.00000 0.00000 0.00000 -15.000 8.00000 -8.0000                               F
RVALE_5  RVALE_5      0 0        12.3620 2.16453 0.00000 0.00000
RVARD_5  RVARD_5      0 0        5.58681 0.00000 0.00000 0.00000
RVASC15  RVASC15      0 2 112.81 3.72952 0.09388 -3.0665 -4.3434 0.00000 -12.000 19.0000 -19.000                               F
RVASC25  RVASC25      0 0        1.25668 0.13975 0.00000 0.00000
RVASL_5  RVASL_5      0 2 118.12 5.92498 0.10668 -2.0442 11.4322 0.00000 -4.0000 11.4322 -11.000                               F
RVATR_5  RVATR_5      0 0        2.66059 0.29337 0.00000 0.00000
RVCAL_5  RVCAL_5      0 0 117.60 4.26078 0.27950 0.00000 0.00000 0.00000 -50.000 13.0000 -13.000                               F
RVDOR_5  RVDOR_5      0 0        6.14687 2.65419 0.00000 0.00000
RVEGA_5  RVEGA_5      0 0        7.19447 0.69875 0.00000 0.00000
RVERE_5  RVERE_5      0 0        2.71713 1.27162 0.00000 0.00000
RVETI15  RVETI15      0 0        27.0667 5.85884 0.00000 0.00000
RVETI22  RVETI22      0 0        0.00000 0.00000 0.00000 0.00000
RVIDE_5  RVIDE_5      0 0 120.81 3.91087 0.62834 0.00000 0.00000 0.00000 -28.000 14.0000 -19.000                               F
RVIIS15  RVIIS15      0 0        12.8517 1.81569 0.00000 0.00000
RVIIS25  RVIIS25      0 0        0.55900 0.27950 0.00000 0.00000
RVILN_5  RVILN_5      0 2 117.99 12.2233 1.32709 -13.287 -5.4517 0.00000 -46.000 16.0000 -16.000                               F
RVILS_5  RVILS_5      0 0 117.95 9.28965 1.88609 -0.9985 -0.7500 0.00000 -1.0000 1.00000 -1.0000                               F
RVINJ_5  RVINJ_5      0 0 117.84 1.67594 0.13975 0.00000 0.00000 0.00000 -8.0000 4.00000 -4.0000                               F
RVIRF_5  RVIRF_5      0 2 113.70 2.72459 0.48859 -4.0886 -2.8859 0.00000 -18.000 7.00000 -7.0000                               F
RVISEU5  RVISEU5      0 0        11.1096 3.65804 0.00000 0.00000
RVLAR15  RVLAR15      0 0 117.52 8.17272 2.44403 -1.0221 -0.3800 0.00000 -8.0000 7.00000 -7.0000                               F
RVLAR25  RVLAR25      0 0 117.52 0.00000 0.00000 0.00000 0.00000 0.00000 -12.000 9.00000 -9.0000                               F
RVLCE15  RVLCE15      0 0 116.17 2.36508 0.53553 0.00000 0.00000 0.00000 -55.000 25.0000 -25.000                               F
RVLCE25  RVLCE25      0 0 116.17 0.00000 0.00000 0.00000 0.00000 0.00000 -12.000 18.0000 -18.000                               F
RVLTE_5  RVLTE_5      0 0        2.09519 0.00000 0.00000 0.00000
RVMAR_5  RVMAR_5      0 0 118.78 0.06934 0.00000 0.00000 0.00000 0.00000 -50.000 16.0000 -34.000                               F
RVOEV_5  RVOEV_5      0 0        5.58787 0.62834 0.00000 0.00000
RVOIV_5  RVOIV_5      0 0 109.98 2.44509 0.48859 0.00000 0.00000 0.00000 -6.0000 3.00000 -3.0000                               F
RVULCA5  RVULCA5      0 0        3.14278 0.24430 0.00000 0.00000
RVULCB5  RVULCB5      0 0        6.35597 0.92918 0.00000 0.00000
RVULT_5  RVULT_5      0 0        3.91087 0.90784 0.00000 0.00000
RVUL_A5  RVUL_A5      0 0        3.49269 0.69875 0.00000 0.00000
RVUTC_5  RVUTC_5      0 2 117.99 0.12695 0.11201 -20.442 10.5067 0.00000 -52.000 20.0000 -20.000                               F
RZALA_5  RZALA_5      0 0        6.42531 0.20909 0.00000 0.00000
RZAVI_5  RZAVI_5      0 2 117.99 0.16002 0.14082 -21.465 5.96096 0.00000 -38.000 9.00000 -9.0000                               F
RZEBIN5  RZEBIN5      0 2 117.99 0.11521 0.10135 -18.398 7.27913 0.00000 -47.000 20.0000 -20.000                               F
RZEBI_5  RZEBI_5      0 2 117.99 2.11012 0.71155 -2.0442 0.35912 0.00000 -6.0000 10.0000 -10.000                               F
RZIMN_5  RZIMN_5      0 0 122.46 7.27021 1.04759 0.00000 0.00000 0.00000 -2.0000 2.00000 -6.0000                               F
RZIZI25  RZIZI25      0 0        0.00000 0.00000 0.00000 0.00000
RZIZI_5  RZIZI_5      0 0 118.15 17.3984 1.81569 0.00000 0.00000 0.00000 -3.0000 2.00000 -2.0000                               F
RZLAT_5  RZLAT_5      0 0        1.25668 0.27950 0.00000 0.00000
##ZSK
QBOSA_1               0 0        69.3889 -2.0000 0.00000 0.00000
QBYST_1               0 0        130.000 52.0000 0.00000 0.00000
QBYST_5               0 0        0.00000 0.00000 0.00000 0.00000
QBYST_52              0 0        0.00000 0.00000 0.00000 0.00000
QCVAH_1               0 2 416.00 0.00000 0.00000 403.812 8.28196 660.000 -660.00 180.000 -300.00                               F
QEBOR31               0 2 416.00 34.0000 10.0000 -475.30 70.5959 -150.00 -520.00 140.000 -160.00                               F
QEBOR41               0 2 416.00 34.0000 10.0000 -471.21 22.5489 -150.00 -520.00 140.000 -160.00                               F
QEMOR11               0 2 416.00 30.0000 9.00000 -483.48 -89.044 -150.00 -520.00 140.000 -160.00                               F
QEMOR21               0 2 416.00 30.0000 9.00000 -470.19 -88.131 -150.00 -520.00 140.000 -160.00                               F
QEMOR31               0 2 416.00 34.0000 10.0000 -480.42 -84.303 -150.00 -520.00 140.000 -160.00                               F
QEMOR41               0 0        0.00000 0.00000 0.00000 0.00000
QEVO1_21              0 0        0.00000 0.00000 0.00000 0.00000
QEVO1_22              0 0        0.00000 0.00000 0.00000 0.00000
QEVO2_11              0 0        0.00000 0.00000 0.00000 0.00000
QEVO2_12              0 0        0.00000 0.00000 0.00000 0.00000
QGABC_1               0 0        0.00000 0.00000 0.00000 0.00000
QGABC_12              0 2 416.00 15.0000 -12.000 -233.87 -333.35 -40.000 -540.00 120.000 -333.35                               F
QHRIC_5               0 0        0.00000 -14.000 0.00000 0.00000
QHZDA_1               0 0        -14.465 17.0000 0.00000 0.00000
QKOSI_1               0 0        78.7098 29.0000 0.00000 0.00000
QKRIZ_1               0 0        0.00000 106.000 0.00000 0.00000
QKRIZ_12              0 0        0.00000 0.00000 0.00000 0.00000
QKRIZ_21              0 0        0.00000 0.00000 0.00000 0.00000
QKRIZ_5               0 0        83.0000 2.00000 0.00000 0.00000
QKRIZ_52              0 0        93.0000 3.00000 0.00000 0.00000
QLEME_1               0 0        78.7098 154.000 0.00000 0.00000
QLEME_12              0 0        0.00000 0.00000 0.00000 0.00000
QLEME_21              0 0        0.00000 0.00000 0.00000 0.00000
QLEME_7               0 0        0.00000 0.00000 0.00000 0.00000
QLEVI_1               0 0        30.0340 -29.000 0.00000 0.00000
QLEVI_12              0 0        35.2122 -24.000 0.00000 0.00000
QLMAR_1               0 0        167.776 65.0000 0.00000 0.00000
QMALA_5               0 0        111.850 52.0000 0.00000 0.00000
QMALZ_1               0 0        0.00000 0.00000 0.00000 0.00000
QMEDZ_1               0 0        57.9967 -15.000 0.00000 0.00000
QMLEME5               0 0        0.00000 0.00000 0.00000 0.00000
QMOLD_1               0 0        45.5688 55.0000 0.00000 0.00000
QMSUCA5               0 0        10.3565 -18.000 0.00000 0.00000
QPBIS_1               0 0        98.3872 -79.000 0.00000 0.00000
QPBYS_2               0 0        0.00000 0.00000 0.00000 0.00000
QPBYS_5               0 0        0.00000 0.00000 0.00000 0.00000
QPBYS_52              0 0        46.0000 -8.0000 0.00000 0.00000
QRSOB_1               0 0        59.0323 53.0000 0.00000 0.00000
QSALA_2               0 0        31.0696 4.00000 0.00000 0.00000
QSENI_2               0 0        0.00000 0.00000 0.00000 0.00000
QSENI_5               0 0        0.00000 0.00000 0.00000 0.00000
QSIRO_2               0 0        26.9270 -1.0000 0.00000 0.00000
QSPNV_1               0 0        73.5315 -6.0000 0.00000 0.00000
QSTUP_1               0 0        0.00000 163.000 0.00000 0.00000
QSTUP_5               0 0        0.00000 0.00000 0.00000 0.00000
QSTUP_52              0 0        44.5331 47.0000 0.00000 0.00000
QSUCA_1               0 0        0.00000 28.0000 0.00000 0.00000
QSUCA_12              0 0        0.00000 0.00000 0.00000 0.00000
QSUCA_2               0 0        0.00000 0.00000 0.00000 0.00000
QVARI_1               0 0        0.00000 0.00000 0.00000 0.00000
QVARI_12              0 0        0.00000 0.00000 0.00000 0.00000
QVARI_5               0 0        0.00000 0.00000 0.00000 0.00000
QVARI_52              0 0        0.00000 0.00000 0.00000 0.00000
QVDUR_11              0 0        0.00000 0.00000 0.00000 0.00000
QVDUR_12              0 0        0.00000 0.00000 0.00000 0.00000
QVKAP_1               0 0        0.00000 155.000 0.00000 0.00000
QVOLA_1               0 0        88.0307 102.000 0.00000 0.00000
##ZSI
LBERIC11 BERIC4       0 0        0.00000 0.00000 0.00000 0.00000
LBERIC12 BERIC4       0 2 405.00 0.00000 0.00000 0.00000 112.125 0.00000 0.00000 300.000 -300.00                               F
LBERIC21 BERIC2       0 0        0.00000 0.00000 0.00000 0.00000
LBERIC22 BERIC2       0 0        0.00000 0.00000 0.00000 0.00000
LBERIC51 BERIC1       0 0        39.3607 27.0000 0.00000 0.00000
LCIRKO11 CIRKO4       0 0        0.00000 0.00000 0.00000 0.00000
LCIRKO12 CIRKO4       0 0        1.10000 1.10000 0.00000 0.00000
LCIRKO51 CIRKO1       0 0        44.3830 30.0000 0.00000 0.00000
LDIVAC11 DIVAC4       0 0        1.10000 1.10000 0.00000 0.00000
LDIVAC12 DIVAC4       0 0        1.10000 -1.1000 0.00000 0.00000
LDIVAC13 DIVAC4       0 0        0.00000 0.00000 0.00000 0.00000
LDIVAC21 DIVAC2       0 0        0.00000 0.00000 0.00000 0.00000
LDIVAC22 DIVAC2       0 0        0.00000 0.00000 0.00000 0.00000
LDIVAC51 DIVAC1       0 0        32.0235 25.0000 0.00000 0.00000
LKLECE21 KLECE2       0 0        0.00000 0.00000 0.00000 0.00000
LKLECE22 KLECE2       0 0        0.00000 0.00000 0.00000 0.00000
LKLECE51 KLECE1       0 0        18.3265 15.0000 0.00000 0.00000
LKRSKO11 KRSKO4       0 0        0.00000 0.00000 0.00000 0.00000
LKRSKO12 KRSKO4       0 0        0.00000 0.00000 0.00000 0.00000
LKRSKO13 KRSKO4       0 2 405.00 0.00000 0.00000 -695.79 577.916 0.00000 -705.00 577.916 -300.00                               F
LKRSKO51 KRSKO1       0 0        13.6428 18.5000 0.00000 0.00000
LMARIB11 MARIB4       0 0        0.00000 0.00000 0.00000 0.00000
LMARIB12 MARIB4       0 0        0.00000 0.00000 0.00000 0.00000
LMARIB51 MARIB1       0 0        54.7446 -14.200 0.00000 0.00000
LOKROG11 OKROG4       0 0        0.00000 0.00000 0.00000 0.00000
LOKROG12 OKROG4       0 0        0.00000 0.00000 0.00000 0.00000
LOKROG51 OKROG1       0 0        109.607 19.0000 0.00000 0.00000
LPODLO11 PODLO4       0 0        0.00000 0.00000 0.00000 0.00000
LPODLO12 PODLO4       0 0        0.00000 0.00000 0.00000 0.00000
LPODLO21 PODLO2       0 0        0.00000 0.00000 0.00000 0.00000
LPODLO22 PODLO2       0 0        0.00000 0.00000 0.00000 0.00000
LPODLO51 PODLO5       0 0        107.057 5.70000 0.00000 0.00000
LSOSTA11 SOSTA4       0 2 405.00 0.00000 0.00000 -520.64 160.253 0.00000 -553.00 400.000 -300.00                               F
LSOSTA12 SOSTA4       0 0        0.00000 0.00000 0.00000 0.00000
LSOSTA21 SOSTA2       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -315.00 25.0000 -200.00                               F
LSOSTA22 SOSTA2       0 0        0.00000 0.00000 0.00000 0.00000
LTRBOV51 TRBOV5       0 0        0.00000 0.00000 0.00000 0.00000
##ZTR
T3KALE31              0 2 158.47 2.61362 0.00000 -13.901 0.36280 -9.0000 -27.500 10.4000 -7.7000                               F
T3KALE32              0 0        0.00000 0.00000 0.00000 0.00000
TABRES31              0 0        -5.7696 -0.4000 0.00000 0.00000
TABRES32              0 0        0.00000 0.00000 0.00000 0.00000
TACARS31              0 2 157.82 1.00524 0.00000 -15.025 -0.3962 0.00000 -15.500 4.40000 -6.6000                               F
TACARS32              0 0        0.00000 0.00000 0.00000 0.00000
TACIDE31              0 0        15.1791 2.00000 0.00000 0.00000
TACIDE32              0 0        0.00000 0.00000 0.00000 0.00000
TACIPA31              0 0        21.9142 -3.3000 0.00000 0.00000
TACIPA32              0 0        0.00000 0.00000 0.00000 0.00000
TACSPA31              0 0        4.72462 0.00000 0.00000 0.00000
TADA1D11              0 2 406.72 0.00000 0.00000 0.00000 17.1621 0.00000 0.00000                                               F
TADA1D12              0 2 406.72 0.00000 0.00000 0.00000 17.1621 0.00000 0.00000                                               F
TADA1D13              0 0        0.00000 0.00000 0.00000 0.00000
TADA2D11              0 0        0.00000 0.00000 0.00000 0.00000
TADA2D12              0 2 406.70 0.00000 0.00000 0.00000 -37.061 0.00000 0.00000                                               F
TADA2D13              0 0        0.00000 0.00000 0.00000 0.00000
TADA2D1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TADACM31              0 0        32.1676 1.50000 0.00000 0.00000
TADACM32              0 0        0.00000 0.00000 0.00000 0.00000
TADANA11              0 0        0.00000 0.00000 0.00000 0.00000
TADANA12              0 0        0.00000 0.00000 0.00000 0.00000
TADANA13              0 0        0.00000 0.00000 0.00000 0.00000
TADANA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TADANA31              0 0        0.00000 0.00000 0.00000 0.00000
TADANA32              0 0        0.00000 0.00000 0.00000 0.00000
TADANA33              0 0        0.00000 0.00000 0.00000 0.00000
TADAPR31              0 0        -14.921 -1.1000 0.00000 0.00000
TADAPR32              0 0        0.00000 0.00000 0.00000 0.00000
TADAPZ11              0 0        0.00000 0.00000 0.00000 0.00000
TADAPZ12              0 0        37.0933 -2.4000 0.00000 0.00000
TADAPZ13              0 0        0.00000 0.00000 0.00000 0.00000
TADAPZ31              0 0        0.00000 0.00000 0.00000 0.00000
TADAPZ32              0 0        59.4095 -3.8000 0.00000 0.00000
TADAPZ33              0 0        0.00000 0.00000 0.00000 0.00000
TADAPZ34              0 0        0.00000 0.00000 0.00000 0.00000
TADATO31              0 0        5.02619 1.10000 0.00000 0.00000
TADATO32              0 0        0.00000 0.00000 0.00000 0.00000
TADICI31              0 0        -5.2722 -0.9000 0.00000 0.00000
TADICI32              0 0        0.00000 0.00000 0.00000 0.00000
TADIGO31              0 0        10.7560 0.90000 0.00000 0.00000
TADIGO32              0 0        0.00000 0.00000 0.00000 0.00000
TADIGU31              0 2 159.04 6.53405 0.90000 0.00000 -0.0150 0.00000 0.00000                                               F
TADIGU32              0 0        0.00000 0.00000 0.00000 0.00000
TADILC31              0 0        8.44400 0.80000 0.00000 0.00000
TADILC32              0 0        0.00000 0.00000 0.00000 0.00000
TADIYA31              0 0        35.0828 -4.5000 0.00000 0.00000
TADIYA32              0 0        0.00000 0.00000 0.00000 0.00000
TAFN3S31              0 0        0.00000 0.00000 0.00000 0.00000
TAFRIN61              0 2 66.000 0.00000 0.00000 20.6305 3.20090 88.0000 -88.000 250.000 -250.00                               F
TAFRIN62              0 0        0.00000 0.00000 0.00000 0.00000
TAFYCI31              0 0        14.2743 1.30000 0.00000 0.00000
TAFYCI32              0 0        0.00000 0.00000 0.00000 0.00000
TAFYN331              0 0        0.00000 0.00000 0.00000 0.00000
TAFYN332              0 0        14.9780 -2.1000 0.00000 0.00000
TAFYON11              0 0        0.00000 0.00000 0.00000 0.00000
TAFYON12              0 0        0.00000 0.00000 0.00000 0.00000
TAFYON13              0 0        0.00000 0.00000 0.00000 0.00000
TAFYON1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TAFYON1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TAFYON31              0 0        18.1948 -1.7000 0.00000 0.00000
TAFYON32              0 0        36.3896 -3.3000 0.00000 0.00000
TAFYON33              0 0        0.00000 0.00000 0.00000 0.00000
TAFYON34              0 0        0.00000 0.00000 0.00000 0.00000
TAGOLD31              0 0        4.72462 0.60000 0.00000 0.00000
TAGOLD32              0 0        0.00000 0.00000 0.00000 0.00000
TAGRI131              0 0        0.00000 0.00000 0.00000 0.00000
TAGRI132              0 0        0.00000 0.00000 0.00000 0.00000
TAGRI13Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TAGRI211              0 0        0.00000 0.00000 0.00000 0.00000
TAGRI212              0 0        0.00000 0.00000 0.00000 0.00000
TAGRI213              0 0        0.00000 0.00000 0.00000 0.00000
TAGRI21Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TAGRI231              0 0        23.3215 0.00000 0.00000 0.00000
TAGRI232              0 0        0.00000 0.00000 0.00000 0.00000
TAGRI233              0 0        0.00000 0.00000 0.00000 0.00000
TAGSKM11              0 0        0.00000 0.00000 0.00000 0.00000
TAGSKM12              0 0        0.00000 0.00000 0.00000 0.00000
TAGSKM13              0 0        0.00000 0.00000 0.00000 0.00000
TAGSKM14              0 0        0.00000 0.00000 0.00000 0.00000
TAHLAT31              0 0        7.74034 -0.9000 0.00000 0.00000
TAHLAT32              0 0        0.00000 0.00000 0.00000 0.00000
TAKALE11              0 0        0.00000 0.00000 0.00000 0.00000
TAKALE12              0 2 401.00 2.11100 0.00000 -266.67 93.7924 -160.00 -316.20 219.900 -144.30                               F
TAKALE13              0 0        0.00000 0.00000 0.00000 0.00000
TAKARA31              0 0        8.34348 1.00000 0.00000 0.00000
TAKARA32              0 0        0.00000 0.00000 0.00000 0.00000
TAKBEL31              0 0        51.9708 3.30000 0.00000 0.00000
TAKBEL32              0 0        0.00000 0.00000 0.00000 0.00000
TAKBKR31              0 0        -7.7591 -0.6000 0.00000 0.00000
TAKBKR32              0 0        0.00000 0.00000 0.00000 0.00000
TAKBUK31              0 0        23.1204 -3.0000 0.00000 0.00000
TAKBUK32              0 0        0.00000 0.00000 0.00000 0.00000
TAKCAK31              0 0        51.3676 6.20000 0.00000 0.00000
TAKCAK32              0 0        0.00000 0.00000 0.00000 0.00000
TAKCAN31              0 0        0.00000 0.00000 0.00000 0.00000
TAKCAN32              0 0        26.6388 3.70000 0.00000 0.00000
TAKCKO31              0 0        7.23772 0.30000 0.00000 0.00000
TAKCKO32              0 0        0.00000 0.00000 0.00000 0.00000
TAKCLR31              0 0        15.2796 1.60000 0.00000 0.00000
TAKCLR32              0 0        0.00000 0.00000 0.00000 0.00000
TAKDAC31              0 0        10.1529 1.30000 0.00000 0.00000
TAKDAC32              0 0        0.00000 0.00000 0.00000 0.00000
TAKDAM31              0 0        7.23772 1.00000 0.00000 0.00000
TAKDAM32              0 0        0.00000 0.00000 0.00000 0.00000
TAKDAR31              0 0        -11.539 -0.8000 0.00000 0.00000
TAKDAR32              0 0        0.00000 0.00000 0.00000 0.00000
TAKHAL11              0 2 400.00 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000                                               F
TAKHSA31              0 0        76.0965 6.00000 0.00000 0.00000
TAKHSN31              0 0        0.00000 0.00000 0.00000 0.00000
TAKHSR31              0 0        -14.523 -1.1000 0.00000 0.00000
TAKHSR32              0 0        0.00000 0.00000 0.00000 0.00000
TAKINC31              0 0        0.00000 0.00000 0.00000 0.00000
TAKINC32              0 2 158.00 0.30157 0.00000 -32.709 12.3758 -32.000 -76.200 34.1000 -24.000                               F
TAKINT31              0 2 157.69 0.30157 0.00000 -30.971 11.4280 -11.500 -33.800 11.7000 -18.200                               F
TAKINT32              0 0        0.00000 0.00000 0.00000 0.00000
TAKIST31              0 0        11.4597 1.00000 0.00000 0.00000
TAKIST32              0 0        14.0733 1.30000 0.00000 0.00000
TAKKOY31              0 0        0.00000 0.00000 0.00000 0.00000
TAKKOY32              0 2 159.07 0.00000 0.00000 0.00000 -0.2337 0.00000 0.00000                                               F
TAKKPH31              0 2 158.33 0.00000 0.00000 0.00000 -0.2492 0.00000 0.00000                                               F
TAKKPH32              0 0        0.00000 0.00000 0.00000 0.00000
TAKKPR33              0 0        67.6525 -4.4000 0.00000 0.00000
TAKKPR34              0 0        0.00000 0.00000 0.00000 0.00000
TAKKPR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TAKKUS31              0 0        -5.2722 -0.3000 0.00000 0.00000
TAKKUS32              0 0        0.00000 0.00000 0.00000 0.00000
TAKKYG31              0 0        4.82514 4.90000 0.00000 0.00000
TAKOCK31              0 0        0.00000 0.00000 0.00000 0.00000
TAKOCK32              0 2 158.39 0.00000 0.00000 0.00000 -0.1135 0.00000 0.00000                                               F
TAKORS31              0 0        56.8964 -2.6000 0.00000 0.00000
TAKORS32              0 0        0.00000 0.00000 0.00000 0.00000
TAKSAG11              0 2 408.08 15.2796 0.00000 -121.32 44.2714 -81.000 -135.00 44.6000 -54.500                               F
TAKSAG12              0 2 408.08 15.2796 0.00000 -121.32 44.2714 -81.000 -135.00 44.6000 -54.500                               F
TAKSAG13              0 0        0.00000 0.00000 0.00000 0.00000
TAKSAY31              0 0        0.00000 0.00000 0.00000 0.00000
TAKSAY32              0 2 159.30 29.8555 3.30000 -36.388 1.83490 -20.000 -99.000 1.83490 -3.4000                               F
TAKSA_11              0 2 409.58 0.00000 0.00000 0.00000 0.59077 0.00000 0.00000                                               F
TAKSA_12              0 2 409.58 0.00000 0.00000 0.00000 0.59077 0.00000 0.00000                                               F
TAKSA_13              0 0        0.00000 0.00000 0.00000 0.00000
TAKSEH31              0 0        17.1895 -1.9000 0.00000 0.00000
TAKSEH32              0 0        0.00000 0.00000 0.00000 0.00000
TAKSEK31              0 0        3.61886 -1.7000 0.00000 0.00000
TAKSEK32              0 0        0.00000 0.00000 0.00000 0.00000
TAKSRH31              0 2 158.00 0.00000 0.00000 -4.5997 1.24845 -4.5000 -11.700 7.90000 -5.7000                               F
TAKSRH32              0 0        0.00000 0.00000 0.00000 0.00000
TAKSRY31              0 0        23.9246 1.50000 0.00000 0.00000
TAKSRY32              0 0        23.9246 1.50000 0.00000 0.00000
TAKSUM31              0 0        6.03143 0.70000 0.00000 0.00000
TAKSUM32              0 0        0.00000 0.00000 0.00000 0.00000
TAKSUR31              0 0        -30.937 -2.3000 0.00000 0.00000
TAKSUR32              0 0        0.00000 0.00000 0.00000 0.00000
TAKSUY31              0 2 158.38 -3.8795 -0.3000 -4.4975 0.78058 -0.6000 -13.600 5.10000 -4.4000                               F
TAKSUY32              0 0        0.00000 0.00000 0.00000 0.00000
TAKYAK31              0 0        11.1581 -1.2000 0.00000 0.00000
TAKYAK32              0 0        0.00000 0.00000 0.00000 0.00000
TAKYAZ31              0 0        32.4692 -2.1000 0.00000 0.00000
TAKYAZ32              0 0        0.00000 0.00000 0.00000 0.00000
TAKYEL31              0 0        -32.329 -2.4000 0.00000 0.00000
TAKYEL33              0 0        0.00000 0.00000 0.00000 0.00000
TAKYGS31              0 0        0.00000 0.00000 0.00000 0.00000
TAKYIN31              0 0        0.00000 0.00000 0.00000 0.00000
TAKYNG31              0 0        2.21152 -0.4000 0.00000 0.00000
TAKYUR31              0 0        20.6073 -2.3000 0.00000 0.00000
TAKYUR32              0 0        0.00000 0.00000 0.00000 0.00000
TALA2J31              0 2 160.71 5.83038 0.00000 -30.460 11.7629 -10.000 -35.900 12.2000 -14.300                               F
TALA2J32              0 0        0.00000 0.00000 0.00000 0.00000
TALACA31              0 0        0.00000 0.00000 0.00000 0.00000
TALACA32              0 0        5.32776 0.90000 0.00000 0.00000
TALACT31              0 0        26.8398 -2.7000 0.00000 0.00000
TALACT32              0 0        0.00000 0.00000 0.00000 0.00000
TALADA31              0 0        9.65029 0.60000 0.00000 0.00000
TALADA32              0 0        0.00000 0.00000 0.00000 0.00000
TALAER31              0 0        25.3320 1.60000 0.00000 0.00000
TALAER32              0 0        0.00000 0.00000 0.00000 0.00000
TALANY31              0 0        57.6001 -3.7000 0.00000 0.00000
TALANY32              0 0        0.00000 0.00000 0.00000 0.00000
TALARA31              0 0        11.3591 0.70000 0.00000 0.00000
TALARA32              0 0        11.3591 0.70000 0.00000 0.00000
TALASE31              0 0        -4.1780 -0.3000 0.00000 0.00000
TALASE32              0 0        -4.1780 -0.3000 0.00000 0.00000
TALASH31              0 0        16.6869 3.30000 0.00000 0.00000
TALASH32              0 0        0.00000 0.00000 0.00000 0.00000
TALBYH31              0 0        -7.4607 -2.4000 0.00000 0.00000
TALBYH32              0 0        0.00000 0.00000 0.00000 0.00000
TALCUK31              0 0        23.4220 -2.1000 0.00000 0.00000
TALCUK32              0 0        0.00000 0.00000 0.00000 0.00000
TALESD31              0 2 158.53 0.00000 0.00000 0.00000 -0.3227 0.00000 0.00000                                               F
TALESD32              0 2 158.53 0.00000 0.00000 0.00000 -0.3227 0.00000 0.00000                                               F
TALIAG11              0 0        0.00000 0.00000 0.00000 0.00000
TALIAG12              0 0        0.00000 0.00000 0.00000 0.00000
TALIAG13              0 0        0.00000 0.00000 0.00000 0.00000
TALIAG31              0 0        0.00000 0.00000 0.00000 0.00000
TALIAG32              0 0        0.00000 0.00000 0.00000 0.00000
TALIAG33              0 0        0.00000 0.00000 0.00000 0.00000
TALIAG34              0 0        0.00000 0.00000 0.00000 0.00000
TALIBR31              0 0        -13.528 -1.0000 0.00000 0.00000
TALIBR32              0 0        0.00000 0.00000 0.00000 0.00000
TALIBY11              0 0        0.00000 0.00000 0.00000 0.00000
TALIBY12              0 0        0.00000 0.00000 0.00000 0.00000
TALIBY13              0 0        0.00000 0.00000 0.00000 0.00000
TALIBY1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TALIBY31              0 0        28.1466 -3.1000 0.00000 0.00000
TALIBY32              0 0        0.00000 0.00000 0.00000 0.00000
TALIBY33              0 0        0.00000 0.00000 0.00000 0.00000
TALIGS31              0 0        19.0995 5.30000 0.00000 0.00000
TALIGS32              0 0        47.8493 13.2000 0.00000 0.00000
TALKUM31              0 2 157.81 0.00000 0.00000 0.00000 1.11992 0.00000 0.00000                                               F
TALKUM32              0 2 157.81 0.00000 0.00000 0.00000 1.11992 0.00000 0.00000                                               F
TALKUM33              0 0        0.00000 0.00000 0.00000 0.00000
TALMAK31              0 0        11.0576 -1.4000 0.00000 0.00000
TALMAK32              0 0        0.00000 0.00000 0.00000 0.00000
TALMUS31              0 2 158.24 -0.5968 0.20000 0.00000 -0.2670 0.00000 0.00000                                               F
TALMUS32              0 0        0.00000 0.00000 0.00000 0.00000
TALNBS31              0 0        -2.9842 -3.1000 0.00000 0.00000
TALNBS32              0 0        0.00000 0.00000 0.00000 0.00000
TALOSB31              0 0        22.5173 1.80000 0.00000 0.00000
TALOSB32              0 0        11.2586 0.90000 0.00000 0.00000
TALOVA31              0 0        15.2796 -2.2000 0.00000 0.00000
TALOVA33              0 0        0.00000 0.00000 0.00000 0.00000
TALPAS11              0 2 402.00 0.60314 0.00000 -79.218 39.9173 -26.000 -110.80 40.7000 -44.600                               F
TALPAS12              0 2 402.00 0.60314 0.00000 -79.218 39.9173 -26.000 -110.80 39.9173 -51.700                               F
TALPAS13              0 0        0.00000 0.00000 0.00000 0.00000
TALPLN31              0 2 159.00 0.90471 0.00000 -111.31 18.1380 -96.000 -120.00 48.8000 -38.000                               F
TALPLN32              0 0        0.00000 0.00000 0.00000 0.00000
TALPU_31              0 0        2.71414 -1.2000 0.00000 0.00000
TALPU_32              0 0        0.00000 0.00000 0.00000 0.00000
TALRAI61              0 2 66.000 0.00000 0.00000 20.5328 4.33701 147.000 -147.00 250.000 -250.00                               F
TALS3J31              0 2 160.69 4.62410 0.00000 -24.531 1.23289 -1.0000 -30.000 10.2000 -8.4000                               F
TALS3J32              0 0        0.00000 0.00000 0.00000 0.00000
TALSAN31              0 0        17.6922 -1.1000 0.00000 0.00000
TALSAN32              0 0        0.00000 0.00000 0.00000 0.00000
TALSHJ31              0 2 160.80 6.23248 0.00000 -32.913 1.78556 -10.000 -48.000 14.8000 -21.100                               F
TALSHJ32              0 0        0.00000 0.00000 0.00000 0.00000
TALTAS31              0 0        6.83562 1.80000 0.00000 0.00000
TALTAS32              0 0        0.00000 0.00000 0.00000 0.00000
TALTIN31              0 0        12.7665 -0.6000 0.00000 0.00000
TALTIN32              0 0        31.9665 -1.5000 0.00000 0.00000
TALTNH11              0 2 399.07 0.00000 0.00000 0.00000 -0.0949 0.00000 0.00000                                               F
TALTNH12              0 0        0.00000 0.00000 0.00000 0.00000
TALTNH1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TALTNH31              0 0        0.00000 0.00000 0.00000 0.00000
TALTNH32              0 0        0.00000 0.00000 0.00000 0.00000
TALTNO31              0 0        3.51833 -0.6000 0.00000 0.00000
TALTNO32              0 0        3.51833 -0.6000 0.00000 0.00000
TALTNT31              0 0        11.5602 1.80000 0.00000 0.00000
TALTNT32              0 0        0.00000 0.00000 0.00000 0.00000
TALTOV31              0 0        4.82514 1.00000 0.00000 0.00000
TALTOV32              0 0        0.00000 0.00000 0.00000 0.00000
TAMASR31              0 0        -7.2617 -0.5000 0.00000 0.00000
TAMASR32              0 0        0.00000 0.00000 0.00000 0.00000
TAMAST31              0 0        20.5068 -1.3000 0.00000 0.00000
TAMAST32              0 0        0.00000 0.00000 0.00000 0.00000
TAMBAA11              0 0        0.00000 0.00000 0.00000 0.00000
TAMBAA12              0 2 402.09 5.93091 0.00000 -251.24 122.754 -190.00 -282.00 122.754 -80.400                               F
TAMBAA31              0 0        0.00000 0.00000 0.00000 0.00000
TAMBAA32              0 0        0.00000 0.00000 0.00000 0.00000
TAMBAA33              0 2 156.03 0.00000 0.00000 0.00000 10.2259 0.00000 0.00000                                               F
TAMBAA34              0 0        0.00000 0.00000 0.00000 0.00000
TAMBAB11              0 2 402.11 0.00000 0.00000 0.00000 5.12165 0.00000 0.00000                                               F
TAMBAB12              0 2 402.11 0.00000 0.00000 0.00000 5.12165 0.00000 0.00000                                               F
TAMBAB13              0 0        0.00000 0.00000 0.00000 0.00000
TAMBAB31              0 2 156.03 0.00000 0.00000 0.00000 -12.942 0.00000 0.00000                                               F
TAMBAB32              0 2 156.63 0.00000 0.00000 0.00000 -2.1302 0.00000 0.00000                                               F
TAMBAB33              0 0        0.00000 0.00000 0.00000 0.00000
TAMBTM31              0 0        148.674 -6.8000 0.00000 0.00000
TAMBTM32              0 0        0.00000 0.00000 0.00000 0.00000
TANAMU31              0 0        18.4963 -1.5000 0.00000 0.00000
TANAMU32              0 0        0.00000 0.00000 0.00000 0.00000
TANDIR11              0 0        0.00000 0.00000 0.00000 0.00000
TANDIR12              0 0        2.71414 2.80000 0.00000 0.00000
TANDIR13              0 0        0.00000 0.00000 0.00000 0.00000
TANDIR31              0 0        0.00000 0.00000 0.00000 0.00000
TANDIR32              0 0        0.00000 0.00000 0.00000 0.00000
TANDIR33              0 0        0.00000 0.00000 0.00000 0.00000
TANDIR34              0 0        0.00000 0.00000 0.00000 0.00000
TANDRH31              0 2 159.71 0.00000 0.00000 0.00000 -2.2191 0.00000 0.00000                                               F
TANKSN31              0 0        34.3791 0.00000 0.00000 0.00000
TANKSN32              0 0        0.00000 0.00000 0.00000 0.00000
TANTK231              0 0        45.7383 3.60000 0.00000 0.00000
TANTK232              0 0        0.00000 0.00000 0.00000 0.00000
TANTSB11              0 0        0.00000 0.00000 0.00000 0.00000
TANTSB12              0 0        15.3801 -1.4000 0.00000 0.00000
TANTSB31              0 0        0.00000 0.00000 0.00000 0.00000
TANTSB32              0 0        0.00000 0.00000 0.00000 0.00000
TANTSB33              0 0        24.6283 -2.2000 0.00000 0.00000
TAORDU11              0 0        0.00000 0.00000 0.00000 0.00000
TAORDU12              0 0        0.00000 0.00000 0.00000 0.00000
TAORDU13              0 0        0.00000 0.00000 0.00000 0.00000
TAORDU31              0 0        15.7822 1.20000 0.00000 0.00000
TAORDU32              0 0        9.85134 0.80000 0.00000 0.00000
TAORDU33              0 0        0.00000 0.00000 0.00000 0.00000
TARAC131              0 0        2.81467 0.30000 0.00000 0.00000
TARAC132              0 0        0.00000 0.00000 0.00000 0.00000
TARAKL31              0 0        0.20105 0.20000 0.00000 0.00000
TARAKL32              0 0        0.00000 0.00000 0.00000 0.00000
TARALK31              0 0        0.00000 0.00000 0.00000 0.00000
TARALK32              0 0        0.00000 0.00000 0.00000 0.00000
TARAPG31              0 0        0.80419 0.80000 0.00000 0.00000
TARAPG32              0 0        0.00000 0.00000 0.00000 0.00000
TARDIC31              0 0        -10.842 -0.8000 0.00000 0.00000
TARDIC32              0 0        0.00000 0.00000 0.00000 0.00000
TARDNC31              0 0        1.70891 0.50000 0.00000 0.00000
TARDNC32              0 0        0.00000 0.00000 0.00000 0.00000
TARDSN31              0 0        23.5225 -2.2000 0.00000 0.00000
TARDSN32              0 0        0.00000 0.00000 0.00000 0.00000
TARHAV31              0 0        -0.4973 -0.5000 0.00000 0.00000
TARHAV32              0 0        0.00000 0.00000 0.00000 0.00000
TARKOZ31              0 0        10.1529 4.10000 0.00000 0.00000
TARKOZ32              0 0        0.00000 0.00000 0.00000 0.00000
TARKUN11              0 2 397.00 1.00524 0.00000 -122.14 10.3410 -64.000 -150.00 54.1000 -52.400                               F
TARKUN12              0 2 397.00 0.50262 0.00000 -61.125 10.3410 -32.000 -75.100 26.7000 -27.700                               F
TARKUN13              0 0        0.00000 0.00000 0.00000 0.00000
TARMBL31              0 0        0.00000 0.00000 0.00000 0.00000
TARPAH31              0 2 158.03 0.00000 0.00000 0.00000 -0.1341 0.00000 0.00000                                               F
TARPAH32              0 0        0.00000 0.00000 0.00000 0.00000
TARPCY31              0 2 154.00 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000                                               F
TARRES31              0 0        -15.020 -1.1000 0.00000 0.00000
TARRES32              0 0        0.00000 0.00000 0.00000 0.00000
TARSIN31              0 0        26.7393 1.70000 0.00000 0.00000
TARSIN32              0 0        0.00000 0.00000 0.00000 0.00000
TARSLN31              0 0        41.8179 2.70000 0.00000 0.00000
TARSLN32              0 0        41.8179 2.70000 0.00000 0.00000
TARSMB31              0 0        0.50262 0.00000 0.00000 0.00000
TARTOC31              0 0        13.8722 1.60000 0.00000 0.00000
TARTOC32              0 0        0.00000 0.00000 0.00000 0.00000
TARTV231              0 0        5.83038 -0.6000 0.00000 0.00000
TARTV232              0 0        0.00000 0.00000 0.00000 0.00000
TARTVN11              0 2 397.31 0.00000 0.00000 0.00000 -1.4000 0.00000 0.00000                                               F
TARTVN12              0 0        0.00000 0.00000 0.00000 0.00000
TARTVN13              0 0        0.00000 0.00000 0.00000 0.00000
TASAS131              0 0        19.8032 3.10000 0.00000 0.00000
TASAS132              0 0        0.00000 0.00000 0.00000 0.00000
TASCIM31              0 0        0.00000 0.00000 0.00000 0.00000
TASCIM32              0 0        30.5592 2.80000 0.00000 0.00000
TASILC31              0 0        9.75081 0.40000 0.00000 0.00000
TASILC32              0 0        0.00000 0.00000 0.00000 0.00000
TASKAC31              0 0        16.9885 0.00000 0.00000 0.00000
TASKAL31              0 0        2.41257 -0.6000 0.00000 0.00000
TASKAL32              0 0        0.00000 0.00000 0.00000 0.00000
TASLCE31              0 0        62.4253 5.70000 0.00000 0.00000
TASLCE32              0 0        0.00000 0.00000 0.00000 0.00000
TASLNH31              0 2 158.11 0.00000 0.00000 0.00000 -0.2418 0.00000 0.00000                                               F
TASLNH32              0 0        0.00000 0.00000 0.00000 0.00000
TASLNR31              0 0        86.3499 3.90000 0.00000 0.00000
TASLNR32              0 0        0.00000 0.00000 0.00000 0.00000
TASLNT31              0 2 158.00 0.30157 0.00000 -35.059 26.9857 -30.000 -46.000 37.7000 -28.100                               F
TASLNT32              0 0        0.00000 0.00000 0.00000 0.00000
TASYAP31              0 0        1.70891 0.10000 0.00000 0.00000
TASYAP32              0 0        0.00000 0.00000 0.00000 0.00000
TATA1R31              0 0        -27.156 -2.0000 0.00000 0.00000
TATA1R32              0 0        0.00000 0.00000 0.00000 0.00000
TATA2R31              0 0        -64.957 -4.8000 0.00000 0.00000
TATA2R32              0 0        0.00000 0.00000 0.00000 0.00000
TATAER31              0 0        67.1499 7.50000 0.00000 0.00000
TATAER32              0 0        0.00000 0.00000 0.00000 0.00000
TATAKA31              0 0        17.5916 1.40000 0.00000 0.00000
TATAKA32              0 0        0.00000 0.00000 0.00000 0.00000
TATAKM31              0 0        28.6492 2.10000 0.00000 0.00000
TATAKM32              0 0        0.00000 0.00000 0.00000 0.00000
TATAKR31              0 0        -23.177 -1.7000 0.00000 0.00000
TATAKR32              0 0        0.00000 0.00000 0.00000 0.00000
TATAKS11              0 0        0.00000 0.00000 0.00000 0.00000
TATAKS12              0 0        26.3372 3.80000 0.00000 0.00000
TATAKS13              0 0        0.00000 0.00000 0.00000 0.00000
TATAKY31              0 0        0.00000 0.00000 0.00000 0.00000
TATAKY32              0 0        0.00000 0.00000 0.00000 0.00000
TATASH11              0 0        12.8670 -1.0000 0.00000 0.00000
TATASH12              0 0        12.8670 -1.0000 0.00000 0.00000
TATASH1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TATASH31              0 0        0.00000 0.00000 0.00000 0.00000
TATATR11              0 2 402.98 0.00000 0.00000 0.00000 -0.3804 0.00000 0.00000                                               F
TATATR12              0 2 402.98 0.00000 0.00000 0.00000 -0.3804 0.00000 0.00000                                               F
TATATR13              0 0        0.00000 0.00000 0.00000 0.00000
TATATR14              0 2 402.98 0.00000 0.00000 0.00000 -0.3804 0.00000 0.00000                                               F
TATATR15              0 2 402.98 0.00000 0.00000 0.00000 -0.3804 0.00000 0.00000                                               F
TATATR16              0 0        0.00000 0.00000 0.00000 0.00000
TATATR1F Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TATATR1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TATATR1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TATATR31              0 0        0.00000 0.00000 0.00000 0.00000
TATATR32              0 0        0.00000 0.00000 0.00000 0.00000
TATIKR31              0 0        -2.3874 -0.2000 0.00000 0.00000
TATIKR32              0 0        0.00000 0.00000 0.00000 0.00000
TATISA11              0 0        0.00000 0.00000 0.00000 0.00000
TATISA12              0 0        0.00000 0.00000 0.00000 0.00000
TATISA13              0 0        0.00000 0.00000 0.00000 0.00000
TATISA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TATISA31              0 0        19.0995 0.90000 0.00000 0.00000
TATISA32              0 0        19.0995 0.90000 0.00000 0.00000
TATLAS11              0 2 402.00 68.8588 3.60000 -597.66 39.7793 -200.00 -630.00 195.300 -206.90                               F
TATLAS12              0 2 402.00 36.9927 0.00000 -597.66 39.7793 -200.00 -630.00 191.300 -179.20                               F
TAVON231              0 0        6.73510 -0.9000 0.00000 0.00000
TAVON232              0 0        6.73510 -0.9000 0.00000 0.00000
TAVRUP31              0 0        9.95186 0.00000 0.00000 0.00000
TAVRUP32              0 0        0.00000 0.00000 0.00000 0.00000
TAYANC31              0 0        5.72986 0.70000 0.00000 0.00000
TAYANC32              0 0        0.00000 0.00000 0.00000 0.00000
TAYDIN31              0 0        0.10052 0.00000 0.00000 0.00000
TAYDIN32              0 0        0.20105 0.00000 0.00000 0.00000
TAYRNC31              0 0        0.00000 0.00000 0.00000 0.00000
TAYRNS31              0 0        0.00000 0.00000 0.00000 0.00000
TAYVAC31              0 0        -15.020 -1.1000 0.00000 0.00000
TAYVAC32              0 0        0.00000 0.00000 0.00000 0.00000
TAYVAH31              0 0        0.00000 0.00000 0.00000 0.00000
TAYVAH32              0 2 157.00 0.50262 0.00000 -61.023 22.8793 -50.000 -116.70 47.8000 -61.500                               F
TAYVAL31              0 0        25.5330 1.60000 0.00000 0.00000
TAYVAL32              0 0        0.00000 0.00000 0.00000 0.00000
TBABEK31              0 2 154.00 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000                                               F
TBABEK32              0 0        0.00000 0.00000 0.00000 0.00000
TBABES11              0 0        0.00000 0.00000 0.00000 0.00000
TBABES12              0 0        0.00000 0.00000 0.00000 0.00000
TBABES13              0 0        0.00000 0.00000 0.00000 0.00000
TBABES31              0 0        6.13195 -1.1000 0.00000 0.00000
TBABES32              0 0        0.00000 0.00000 0.00000 0.00000
TBADAN61              0 0        3.31729 0.30000 0.00000 0.00000
TBADAN62              0 0        1.90995 0.10000 0.00000 0.00000
TBAFAR31              0 0        -3.9790 -0.3000 0.00000 0.00000
TBAFAR32              0 0        0.00000 0.00000 0.00000 0.00000
TBAFRA31              0 0        20.3058 1.60000 0.00000 0.00000
TBAFRA32              0 0        0.00000 0.00000 0.00000 0.00000
TBAGAR31              0 0        -9.5497 -0.7000 0.00000 0.00000
TBAGAR32              0 0        0.00000 0.00000 0.00000 0.00000
TBAGCL31              0 0        0.00000 0.00000 0.00000 0.00000
TBAGCL32              0 0        58.2033 2.60000 0.00000 0.00000
TBAGI131              0 2 157.00 0.00000 0.00000 -6.1330 8.80089 -6.0000 -46.200 17.2000 -15.600                               F
TBAGI132              0 0        0.00000 0.00000 0.00000 0.00000
TBAGI231              0 2 157.34 0.10052 0.00000 -14.310 6.60981 -5.7000 -16.200 6.60981 -5.9000                               F
TBAGI232              0 0        0.00000 0.00000 0.00000 0.00000
TBAGIS11              0 0        0.00000 0.00000 0.00000 0.00000
TBAGIS12              0 0        0.00000 0.00000 0.00000 0.00000
TBAGIS13              0 0        0.00000 0.00000 0.00000 0.00000
TBAGIS1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TBAGIS31              0 0        0.00000 0.00000 0.00000 0.00000
TBAGIS32              0 0        1.70891 0.50000 0.00000 0.00000
TBAGIS33              0 0        0.00000 0.00000 0.00000 0.00000
TBAGLA31              0 0        -17.010 -1.3000 0.00000 0.00000
TBAGLA32              0 0        0.00000 0.00000 0.00000 0.00000
TBAGLI31              0 0        0.00000 0.00000 0.00000 0.00000
TBAGLI32              0 0        21.3110 -1.7000 0.00000 0.00000
TBAGLM11              0 0        0.00000 0.00000 0.00000 0.00000
TBAGLM12              0 0        0.00000 0.00000 0.00000 0.00000
TBAGLM13              0 0        0.00000 0.00000 0.00000 0.00000
TBAGLM1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TBAGLM31              0 0        0.00000 0.00000 0.00000 0.00000
TBAGLM32              0 0        8.74557 0.80000 0.00000 0.00000
TBAGLM33              0 0        0.00000 0.00000 0.00000 0.00000
TBAGRS31              0 0        -0.5968 0.00000 0.00000 0.00000
TBAGRS32              0 0        0.00000 0.00000 0.00000 0.00000
TBAGSL31              0 0        1.60838 0.20000 0.00000 0.00000
TBAGSL32              0 0        0.00000 0.00000 0.00000 0.00000
TBAGYR31              0 0        56.2933 -3.6000 0.00000 0.00000
TBAGYR32              0 0        0.00000 0.00000 0.00000 0.00000
TBAHCE31              0 0        10.7560 -1.1000 0.00000 0.00000
TBAHCE32              0 0        0.00000 0.00000 0.00000 0.00000
TBAHCS31              0 0        20.0042 -2.8000 0.00000 0.00000
TBAHCS32              0 0        20.0042 -2.8000 0.00000 0.00000
TBALAB31              0 0        -44.465 -3.3000 0.00000 0.00000
TBALAB32              0 0        0.00000 0.00000 0.00000 0.00000
TBALGT31              0 0        61.6211 2.80000 0.00000 0.00000
TBALGT32              0 0        0.00000 0.00000 0.00000 0.00000
TBALK131              0 0        46.6430 -3.0000 0.00000 0.00000
TBALKS11              0 0        0.00000 0.00000 0.00000 0.00000
TBALKS12              0 0        0.00000 0.00000 0.00000 0.00000
TBALKS13              0 0        0.00000 0.00000 0.00000 0.00000
TBALKS31              0 0        9.65029 1.30000 0.00000 0.00000
TBALKS32              0 0        0.00000 0.00000 0.00000 0.00000
TBALSE31              0 0        -4.3769 1.00000 0.00000 0.00000
TBALSE32              0 0        0.00000 0.00000 0.00000 0.00000
TBANAZ31              0 0        8.54453 1.00000 0.00000 0.00000
TBANAZ32              0 0        0.00000 0.00000 0.00000 0.00000
TBAND211              0 2 412.00 0.00000 0.00000 0.00000 0.10286 0.00000 0.00000                                               F
TBAND212              0 0        0.00000 0.00000 0.00000 0.00000
TBAND213              0 0        0.00000 0.00000 0.00000 0.00000
TBAND331              0 0        0.00000 0.00000 0.00000 0.00000
TBAND332              0 0        42.6221 1.90000 0.00000 0.00000
TBANDM31              0 0        0.00000 0.00000 0.00000 0.00000
TBANDM33              0 0        12.0628 2.10000 0.00000 0.00000
TBANDR11              0 2 412.00 5.72986 0.00000 -240.71 -5.8426 -140.00 -306.00 110.600 -151.60                               F
TBANDR12              0 2 412.00 5.72986 0.00000 -240.71 -5.8426 -140.00 -306.00 110.600 -151.60                               F
TBANDR13              0 0        0.00000 0.00000 0.00000 0.00000
TBANRR31              0 0        0.00000 0.00000 0.00000 0.00000
TBANRR33              0 0        -40.287 -3.0000 0.00000 0.00000
TBARAN31              0 2 157.80 0.00000 0.00000 0.00000 0.21108 0.00000 0.00000                                               F
TBARAN32              0 0        0.00000 0.00000 0.00000 0.00000
TBARES31              0 0        -27.355 -2.0000 0.00000 0.00000
TBARLA31              0 0        3.51833 -0.3000 0.00000 0.00000
TBARLA32              0 0        0.00000 0.00000 0.00000 0.00000
TBARTN31              0 0        25.3320 -1.6000 0.00000 0.00000
TBARTN32              0 0        0.00000 0.00000 0.00000 0.00000
TBARTO11              0 0        27.7445 -2.2000 0.00000 0.00000
TBARTO12              0 0        27.7445 -2.2000 0.00000 0.00000
TBARTO13              0 0        0.00000 0.00000 0.00000 0.00000
TBARTO1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TBARTO31              0 0        0.00000 0.00000 0.00000 0.00000
TBASKL11              0 0        0.00000 0.00000 0.00000 0.00000
TBASKL12              0 0        0.00000 0.00000 0.00000 0.00000
TBASKL13              0 0        0.00000 0.00000 0.00000 0.00000
TBASKL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TBASKL31              0 0        3.01572 0.30000 0.00000 0.00000
TBASKL32              0 0        3.01572 0.30000 0.00000 0.00000
TBASKL33              0 0        0.00000 0.00000 0.00000 0.00000
TBASTG11              0 0        0.00000 0.00000 0.00000 0.00000
TBASTG12              0 0        0.00000 0.00000 0.00000 0.00000
TBASTS31              0 0        37.3948 2.40000 0.00000 0.00000
TBASTS32              0 0        0.00000 0.00000 0.00000 0.00000
TBATIC31              0 0        0.00000 0.00000 0.00000 0.00000
TBATIC32              0 0        21.8136 1.70000 0.00000 0.00000
TBATM131              0 0        57.0975 -2.6000 0.00000 0.00000
TBATM132              0 0        0.00000 0.00000 0.00000 0.00000
TBATM211              0 0        0.00000 0.00000 0.00000 0.00000
TBATM212              0 0        29.4534 -1.9000 0.00000 0.00000
TBATM213              0 0        0.00000 0.00000 0.00000 0.00000
TBATM231              0 0        0.00000 0.00000 0.00000 0.00000
TBATM232              0 0        0.00000 0.00000 0.00000 0.00000
TBATM233              0 0        0.00000 0.00000 0.00000 0.00000
TBATMN31              0 2 157.00 0.40210 0.00000 -51.517 11.7726 -50.000 -64.200 30.7000 -23.500                               F
TBATMN32              0 2 157.00 8.44400 0.70000 0.00000 11.7726 0.00000 0.00000                                               F
TBATMN33              0 0        0.00000 0.00000 0.00000 0.00000
TBATUM21              0 0        0.00000 0.00000 0.00000 0.00000
TBAYAT31              0 0        6.33300 -4.0000 0.00000 0.00000
TBAYAT32              0 0        0.00000 0.00000 0.00000 0.00000
TBAYBU31              0 0        7.33824 1.10000 0.00000 0.00000
TBAYBU32              0 0        0.00000 0.00000 0.00000 0.00000
TBAYBU3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TBAYHC31              0 2 161.05 0.00000 0.00000 0.00000 -0.0861 0.00000 0.00000                                               F
TBAYHC32              0 0        0.00000 0.00000 0.00000 0.00000
TBAYMI31              0 2 158.31 0.00000 0.00000 0.00000 -1.7794 0.00000 0.00000                                               F
TBAYMI32              0 2 158.51 0.00000 0.00000 0.00000 0.77384 0.00000 0.00000                                               F
TBAYMI33              0 2 158.31 0.00000 0.00000 0.00000 -1.5098 0.00000 0.00000                                               F
TBAZAR31              0 2 154.00 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000                                               F
TBBABA31              0 0        5.93091 0.40000 0.00000 0.00000
TBBABA32              0 0        0.00000 0.00000 0.00000 0.00000
TBBABA33              0 0        3.71938 0.20000 0.00000 0.00000
TBCEKM31              0 0        38.6011 -5.6000 0.00000 0.00000
TBCEKM32              0 0        0.00000 0.00000 0.00000 0.00000
TBDUZU31              0 0        54.1823 -4.3000 0.00000 0.00000
TBDUZU32              0 0        54.1823 -4.3000 0.00000 0.00000
TBEKIR11              0 2 411.00 75.9960 0.00000 -1198.2 133.331 -700.00 -1200.0 446.200 -429.70                               F
TBEKIR12              0 0        0.00000 0.00000 0.00000 0.00000
TBEKIR13              0 0        0.00000 0.00000 0.00000 0.00000
TBELEK31              0 0        21.3110 -1.4000 0.00000 0.00000
TBELEK32              0 0        21.3110 -1.4000 0.00000 0.00000
TBELEN31              0 0        -9.8481 -0.7000 0.00000 0.00000
TBELEN32              0 0        0.00000 0.00000 0.00000 0.00000
TBELKS31              0 0        27.0409 -3.0000 0.00000 0.00000
TBELKS32              0 0        0.00000 0.00000 0.00000 0.00000
TBERGA31              0 0        16.2848 1.50000 0.00000 0.00000
TBERGA32              0 0        0.00000 0.00000 0.00000 0.00000
TBERGR31              0 0        -7.9580 -0.6000 0.00000 0.00000
TBERGR32              0 0        0.00000 0.00000 0.00000 0.00000
TBERKE31              0 2 158.93 8.64505 1.00000 0.00000 0.89004 0.00000 0.00000                                               F
TBERKE32              0 2 158.93 0.00000 0.00000 0.00000 0.89004 0.00000 0.00000                                               F
TBERKM31              0 2 158.37 0.10052 0.00000 -12.878 9.45683 -10.000 -25.200 9.45683 -11.900                               F
TBERKM32              0 0        0.00000 0.00000 0.00000 0.00000
TBERVR31              0 0        -1.1937 -0.1000 0.00000 0.00000
TBERVR32              0 0        0.00000 0.00000 0.00000 0.00000
TBESEV31              0 0        42.9236 -3.9000 0.00000 0.00000
TBESEV32              0 0        21.5121 -2.0000 0.00000 0.00000
TBESKT31              0 0        -10.146 -0.7000 0.00000 0.00000
TBESKT32              0 0        0.00000 0.00000 0.00000 0.00000
TBESNI31              0 0        9.14767 0.70000 0.00000 0.00000
TBESNI32              0 0        0.00000 0.00000 0.00000 0.00000
TBESYZ31              0 0        17.6922 -1.8000 0.00000 0.00000
TBESYZ32              0 0        0.00000 0.00000 0.00000 0.00000
TBESYZ3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TBEVLR31              0 0        48.1509 3.10000 0.00000 0.00000
TBEVLR32              0 0        0.00000 0.00000 0.00000 0.00000
TBEYHN11              0 2 400.00 1.50786 0.00000 -186.03 115.498 -120.00 -186.30 161.100 -98.300                               F
TBEYHN12              0 0        0.00000 0.00000 0.00000 0.00000
TBEYHN13              0 0        0.00000 0.00000 0.00000 0.00000
TBEYHN1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TBEYKZ11              0 0        23.4220 -1.5000 0.00000 0.00000
TBEYLI31              0 0        22.5173 1.80000 0.00000 0.00000
TBEYLI32              0 0        0.00000 0.00000 0.00000 0.00000
TBEYPA31              0 0        18.2953 2.20000 0.00000 0.00000
TBEYPA32              0 0        0.00000 0.00000 0.00000 0.00000
TBEYSE31              0 0        15.6817 -1.6000 0.00000 0.00000
TBEYSE32              0 0        0.00000 0.00000 0.00000 0.00000
TBHRKT31              0 0        9.34872 0.90000 0.00000 0.00000
TBHRKT32              0 0        0.00000 0.00000 0.00000 0.00000
TBIGAD31              0 0        16.9885 -1.7000 0.00000 0.00000
TBIGAD32              0 0        0.00000 0.00000 0.00000 0.00000
TBIGAR31              0 0        -24.371 -1.8000 0.00000 0.00000
TBIGA_31              0 0        18.0942 -1.4000 0.00000 0.00000
TBILOR31              0 0        46.4420 -2.1000 0.00000 0.00000
TBILOR32              0 0        0.00000 0.00000 0.00000 0.00000
TBINGO31              0 0        14.8775 -1.2000 0.00000 0.00000
TBINGO32              0 0        0.00000 0.00000 0.00000 0.00000
TBIREH11              0 2 404.12 0.00000 0.00000 0.00000 -1.1497 0.00000 0.00000                                               F
TBIREH12              0 2 404.12 0.00000 0.00000 0.00000 -1.1497 0.00000 0.00000                                               F
TBIREH13              0 0        0.00000 0.00000 0.00000 0.00000
TBIREH31              0 0        0.00000 0.00000 0.00000 0.00000
TBIRKA31              0 2 166.00 0.00000 0.00000 0.00000 0.03412 0.00000 0.00000                                               F
TBIRKA32              0 0        0.00000 0.00000 0.00000 0.00000
TBISKA31              0 0        0.00000 0.00000 0.00000 0.00000
TBISKA32              0 0        0.00000 0.00000 0.00000 0.00000
TBISM131              0 0        10.7560 0.70000 0.00000 0.00000
TBISM132              0 0        10.7560 0.70000 0.00000 0.00000
TBISM231              0 0        11.0576 1.30000 0.00000 0.00000
TBISM232              0 0        0.00000 0.00000 0.00000 0.00000
TBITLI31              0 0        15.3801 -1.2000 0.00000 0.00000
TBITLI32              0 0        0.00000 0.00000 0.00000 0.00000
TBIZNA31              0 0        0.20105 0.10000 0.00000 0.00000
TBIZNA32              0 0        0.00000 0.00000 0.00000 0.00000
TBKARS31              0 0        85.3447 3.90000 0.00000 0.00000
TBKARS32              0 0        0.00000 0.00000 0.00000 0.00000
TBKNTJ31              0 2 158.01 2.01048 0.00000 -10.629 0.21247 0.00000 -16.500 4.10000 -2.6000                               F
TBLCEK11              0 0        0.00000 0.00000 0.00000 0.00000
TBLCEK31              0 0        11.1581 1.10000 0.00000 0.00000
TBLCEK32              0 0        0.00000 0.00000 0.00000 0.00000
TBLCEK33              0 0        0.00000 0.00000 0.00000 0.00000
TBLKER31              0 0        -21.287 -1.6000 0.00000 0.00000
TBLKER32              0 0        0.00000 0.00000 0.00000 0.00000
TBLKNT31              0 0        0.00000 0.00000 0.00000 0.00000
TBLKNT32              0 0        23.6231 -3.1000 0.00000 0.00000
TBLKNT3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TBLKOS31              0 0        33.6754 2.20000 0.00000 0.00000
TBLKOS32              0 0        0.00000 0.00000 0.00000 0.00000
TBND3R31              0 0        0.00000 0.00000 0.00000 0.00000
TBND3R32              0 0        -6.6649 -0.5000 0.00000 0.00000
TBODR231              0 0        43.6273 -3.4000 0.00000 0.00000
TBODR232              0 0        0.00000 0.00000 0.00000 0.00000
TBODRU31              0 0        55.5896 3.60000 0.00000 0.00000
TBODRU32              0 0        0.00000 0.00000 0.00000 0.00000
TBOGAZ31              0 0        7.94138 -1.0000 0.00000 0.00000
TBOGAZ32              0 0        0.00000 0.00000 0.00000 0.00000
TBOLU231              0 0        22.3162 1.40000 0.00000 0.00000
TBOLU232              0 0        13.8722 0.90000 0.00000 0.00000
TBOLUU31              0 0        21.7131 2.80000 0.00000 0.00000
TBOLUU32              0 0        0.00000 0.00000 0.00000 0.00000
TBOLUY31              0 0        16.5864 -0.8000 0.00000 0.00000
TBOLUY32              0 0        16.5864 -0.8000 0.00000 0.00000
TBORCK11              0 2 396.49 0.00000 0.00000 0.00000 -1.0170 0.00000 0.00000                                               F
TBORCK12              0 0        0.00000 0.00000 0.00000 0.00000
TBORCK13              0 0        0.00000 0.00000 0.00000 0.00000
TBORCK1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TBORCK31              0 0        -2.8848 0.70000 0.00000 0.00000
TBORCK32              0 0        -2.8848 0.70000 0.00000 0.00000
TBORCK33              0 0        0.00000 0.00000 0.00000 0.00000
TBOREA31              0 0        -9.5497 -0.7000 0.00000 0.00000
TBORKE31              0 0        12.3644 0.90000 0.00000 0.00000
TBORKE32              0 0        0.00000 0.00000 0.00000 0.00000
TBORNO31              0 0        28.5487 -2.9000 0.00000 0.00000
TBORNO32              0 0        0.00000 0.00000 0.00000 0.00000
TBORNV11              0 0        0.00000 0.00000 0.00000 0.00000
TBORNV12              0 0        0.00000 0.00000 0.00000 0.00000
TBORNV31              0 0        10.5550 -2.1000 0.00000 0.00000
TBORNV32              0 0        10.5550 -2.1000 0.00000 0.00000
TBOROS31              0 0        23.8241 3.30000 0.00000 0.00000
TBOROS32              0 0        0.00000 0.00000 0.00000 0.00000
TBORTM31              0 0        16.2848 2.40000 0.00000 0.00000
TBORTM32              0 0        0.00000 0.00000 0.00000 0.00000
TBOSEN31              0 0        110.877 8.80000 0.00000 0.00000
TBOSEN32              0 0        0.00000 0.00000 0.00000 0.00000
TBOSTA31              0 0        4.62410 0.20000 0.00000 0.00000
TBOSTA32              0 0        4.62410 0.20000 0.00000 0.00000
TBOTAS31              0 0        19.5016 -1.8000 0.00000 0.00000
TBOTAS32              0 0        0.00000 0.00000 0.00000 0.00000
TBOYAB11              0 2 398.82 0.00000 0.00000 0.00000 0.12385 0.00000 0.00000                                               F
TBOYAB12              0 2 398.82 0.00000 0.00000 0.00000 0.12385 0.00000 0.00000                                               F
TBOYAB13              0 0        0.00000 0.00000 0.00000 0.00000
TBOYAB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TBOYAT31              0 0        0.00000 0.00000 0.00000 0.00000
TBOYAT33              0 0        9.95186 1.20000 0.00000 0.00000
TBOZKH31              0 0        3.71938 -0.5000 0.00000 0.00000
TBOZKH32              0 0        0.00000 0.00000 0.00000 0.00000
TBOZKR31              0 0        -16.214 -1.2000 0.00000 0.00000
TBOZKR32              0 0        0.00000 0.00000 0.00000 0.00000
TBOZKU31              0 0        7.94138 -1.4000 0.00000 0.00000
TBOZKU32              0 0        0.00000 0.00000 0.00000 0.00000
TBOZOK11              0 0        0.00000 0.00000 0.00000 0.00000
TBOZOK12              0 0        0.00000 0.00000 0.00000 0.00000
TBOZOK13              0 0        0.00000 0.00000 0.00000 0.00000
TBOZOK1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TBOZOK31              0 0        0.00000 0.00000 0.00000 0.00000
TBOZOK32              0 0        7.13719 1.20000 0.00000 0.00000
TBOZOK33              0 0        0.00000 0.00000 0.00000 0.00000
TBOZUO31              0 0        35.7864 3.30000 0.00000 0.00000
TBOZUO32              0 0        35.7864 3.30000 0.00000 0.00000
TBOZUY31              0 0        22.8189 -2.6000 0.00000 0.00000
TBOZUY32              0 0        0.00000 0.00000 0.00000 0.00000
TBOZYA31              0 0        32.7707 2.10000 0.00000 0.00000
TBOZYA32              0 0        0.00000 0.00000 0.00000 0.00000
TBRCKS11              0 0        0.00000 0.00000 0.00000 0.00000
TBRCKY31              0 0        21.2105 1.40000 0.00000 0.00000
TBRCKY32              0 0        0.00000 0.00000 0.00000 0.00000
TBRCSS32              0 0        0.00000 0.00000 0.00000 0.00000
TBRGOS31              0 0        0.00000 0.00000 0.00000 0.00000
TBRGOS32              0 0        0.00000 0.00000 0.00000 0.00000
TBRKRR31              0 0        -11.439 -0.8000 0.00000 0.00000
TBRKRR32              0 0        0.00000 0.00000 0.00000 0.00000
TBRTCM31              0 0        12.3644 1.00000 0.00000 0.00000
TBRTCM32              0 0        0.00000 0.00000 0.00000 0.00000
TBSOKE31              0 0        5.93091 0.80000 0.00000 0.00000
TBSTCM31              0 0        22.9194 23.3000 0.00000 0.00000
TBSTCM32              0 0        0.00000 0.00000 0.00000 0.00000
TBUCAA31              0 0        14.1738 -1.1000 0.00000 0.00000
TBUCAA32              0 0        15.8827 -1.3000 0.00000 0.00000
TBUCAK31              0 0        15.6817 1.20000 0.00000 0.00000
TBUCAK32              0 0        0.00000 0.00000 0.00000 0.00000
TBUCIM31              0 0        22.8189 3.10000 0.00000 0.00000
TBUCIM32              0 0        0.00000 0.00000 0.00000 0.00000
TBULNK31              0 0        4.82514 0.40000 0.00000 0.00000
TBULNK32              0 0        0.00000 0.00000 0.00000 0.00000
TBURCA33              0 2 160.12 0.00000 0.00000 0.00000 0.18107 0.00000 0.00000                                               F
TBURCK31              0 2 160.12 0.00000 0.00000 0.00000 -0.2861 0.00000 0.00000                                               F
TBURCK33              0 0        0.00000 0.00000 0.00000 0.00000
TBURDG11              0 2 409.62 0.00000 0.00000 0.00000 1.77195 0.00000 0.00000                                               F
TBURDG12              0 2 409.62 0.00000 0.00000 0.00000 1.77195 0.00000 0.00000                                               F
TBURDG13              0 0        0.00000 0.00000 0.00000 0.00000
TBURDG1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TBURDG31              0 2 158.80 0.00000 0.00000 0.00000 -4.7680 0.00000 0.00000                                               F
TBURDG32              0 0        1.10576 0.40000 0.00000 0.00000
TBURDG33              0 2 159.76 0.00000 0.00000 0.00000 1.22228 0.00000 0.00000                                               F
TBURDG34              0 2 159.76 0.00000 0.00000 0.00000 1.22228 0.00000 0.00000                                               F
TBURDU31              0 0        9.44924 -1.0000 0.00000 0.00000
TBURDU32              0 0        0.00000 0.00000 0.00000 0.00000
TBURDU3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TBURGS31              0 0        34.1781 -1.6000 0.00000 0.00000
TBURGS32              0 0        17.0890 -0.8000 0.00000 0.00000
TBURRS31              0 0        -4.1780 -0.3000 0.00000 0.00000
TBURRS32              0 0        0.00000 0.00000 0.00000 0.00000
TBURS331              0 0        45.2357 -2.1000 0.00000 0.00000
TBURS332              0 0        0.00000 0.00000 0.00000 0.00000
TBURSD11              0 0        0.00000 0.00000 0.00000 0.00000
TBURSD12              0 0        0.00000 0.00000 0.00000 0.00000
TBURSD1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TBURSD31              0 0        0.00000 0.00000 0.00000 0.00000
TBURSD32              0 0        0.00000 0.00000 0.00000 0.00000
TBURSI32              0 0        0.00000 0.00000 0.00000 0.00000
TBURSS11              0 0        0.00000 0.00000 0.00000 0.00000
TBURSS12              0 0        0.00000 0.00000 0.00000 0.00000
TBURSS13              0 0        0.00000 0.00000 0.00000 0.00000
TBURSS32              0 0        43.8283 -2.8000 0.00000 0.00000
TBURSS33              0 0        27.4430 -1.8000 0.00000 0.00000
TBURSS34              0 0        0.00000 0.00000 0.00000 0.00000
TBURSS35              0 0        0.00000 0.00000 0.00000 0.00000
TBUSAN31              0 0        16.9885 -1.5000 0.00000 0.00000
TBUSAN32              0 0        33.9770 -3.1000 0.00000 0.00000
TBUYUD31              0 2 159.51 0.00000 0.00000 0.00000 -0.0163 0.00000 0.00000                                               F
TBUYUH31              0 0        1.20629 0.10000 0.00000 0.00000
TBUYUH32              0 0        0.00000 0.00000 0.00000 0.00000
TBUYUK31              0 0        13.5707 -1.2000 0.00000 0.00000
TBUYUK32              0 0        13.5707 -1.2000 0.00000 0.00000
TBZDNY31              0 0        6.43353 0.90000 0.00000 0.00000
TBZDNY32              0 0        0.00000 0.00000 0.00000 0.00000
TBZKOY11              0 0        38.5006 5.60000 0.00000 0.00000
TBZKOY12              0 0        16.0838 2.30000 0.00000 0.00000
TCAGCA31              0 0        11.1581 0.70000 0.00000 0.00000
TCAGCA32              0 0        11.1581 0.70000 0.00000 0.00000
TCAGLH31              0 0        1.80943 1.90000 0.00000 0.00000
TCAGLH32              0 0        0.00000 0.00000 0.00000 0.00000
TCAGLY11              1 0        0.00000 0.00000 0.00000 0.00000
TCAGLY12              0 0        14.7770 -1.3000 0.00000 0.00000
TCAGLY31              0 0        23.6231 -2.2000 0.00000 0.00000
TCAGLY32              0 0        0.00000 0.00000 0.00000 0.00000
TCAKIL31              0 0        0.00000 0.00000 0.00000 0.00000
TCAKRS31              0 0        -14.921 -1.1000 0.00000 0.00000
TCAKRS32              0 0        0.00000 0.00000 0.00000 0.00000
TCAMBA31              0 2 157.59 0.00000 0.00000 -3.0665 8.01932 -2.2000 -22.000 8.01932 -10.900                               F
TCAMBA32              0 0        0.00000 0.00000 0.00000 0.00000
TCAMBR31              0 0        0.00000 0.00000 0.00000 0.00000
TCAMBR32              0 0        -12.335 -0.9000 0.00000 0.00000
TCAMH131              0 0        0.00000 0.00000 0.00000 0.00000
TCAMH132              0 2 160.76 -1.8900 -0.1000 0.00000 0.49876 0.00000 0.00000                                               F
TCAMHA31              0 0        3.71938 3.80000 0.00000 0.00000
TCAMHA32              0 0        0.00000 0.00000 0.00000 0.00000
TCAMIS31              0 2 159.37 0.00000 0.00000 0.00000 0.74852 0.00000 0.00000                                               F
TCAMIS32              0 0        21.6126 -5.6000 0.00000 0.00000
TCAML331              0 0        0.00000 0.00000 0.00000 0.00000
TCAML332              0 0        0.00000 0.00000 0.00000 0.00000
TCAMOL31              0 0        1.70891 0.90000 0.00000 0.00000
TCAMOL32              0 0        0.00000 0.00000 0.00000 0.00000
TCAMSE31              0 0        -15.717 -1.2000 0.00000 0.00000
TCAMSE32              0 0        0.00000 0.00000 0.00000 0.00000
TCAN2T11              0 2 411.00 38.5006 0.00000 -305.52 59.7866 -220.00 -340.00 125.900 -107.10                               F
TCAN2T12              0 0        0.00000 0.00000 0.00000 0.00000
TCAN2T13              0 0        0.00000 0.00000 0.00000 0.00000
TCANAK32              0 0        29.6545 0.00000 0.00000 0.00000
TCANEN31              0 0        0.00000 0.00000 0.00000 0.00000
TCANEN32              0 2 156.44 0.00000 0.00000 0.00000 0.10617 0.00000 0.00000                                               F
TCANHZ11              0 0        0.00000 0.00000 0.00000 0.00000
TCANHZ12              0 0        0.00000 0.00000 0.00000 0.00000
TCANHZ13              0 0        0.00000 0.00000 0.00000 0.00000
TCANHZ31              0 0        25.5330 1.60000 0.00000 0.00000
TCANHZ32              0 0        0.00000 0.00000 0.00000 0.00000
TCANHZ33              0 0        0.00000 0.00000 0.00000 0.00000
TCANKC31              0 0        44.9341 6.50000 0.00000 0.00000
TCANKC32              0 0        0.00000 0.00000 0.00000 0.00000
TCANKI31              0 0        22.4168 -1.8000 0.00000 0.00000
TCANKI32              0 0        0.00000 0.00000 0.00000 0.00000
TCANTA31              0 0        -27.256 -2.0000 0.00000 0.00000
TCANTA32              0 0        0.00000 0.00000 0.00000 0.00000
TCANTS31              0 2 159.00 18.6974 0.00000 -148.72 29.6642 -125.00 -160.00 62.2000 -59.500                               F
TCANTS32              0 2 159.00 18.6974 0.00000 -148.72 52.5380 -125.00 -160.00 62.5000 -59.000                               F
TCARSM11              0 0        0.00000 0.00000 0.00000 0.00000
TCARSM12              0 0        0.00000 0.00000 0.00000 0.00000
TCARSM1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TCARSM31              0 0        21.0094 3.30000 0.00000 0.00000
TCARSM32              0 0        0.00000 0.00000 0.00000 0.00000
TCATAL31              0 0        20.7079 -3.4000 0.00000 0.00000
TCATAL32              0 0        0.00000 0.00000 0.00000 0.00000
TCATLH31              0 2 158.59 0.00000 0.00000 0.00000 0.88382 0.00000 0.00000                                               F
TCATLH32              0 0        0.00000 0.00000 0.00000 0.00000
TCATLR31              0 0        0.00000 0.00000 0.00000 0.00000
TCATLR32              0 0        -20.790 -1.5000 0.00000 0.00000
TCAYCU31              0 0        31.8660 3.60000 0.00000 0.00000
TCAYCU32              0 0        0.00000 0.00000 0.00000 0.00000
TCAYEL31              0 0        16.5864 3.00000 0.00000 0.00000
TCAYEL32              0 0        0.00000 0.00000 0.00000 0.00000
TCAYKH31              0 0        4.12148 0.40000 0.00000 0.00000
TCAYKH32              0 0        0.00000 0.00000 0.00000 0.00000
TCAYRH11              0 0        0.00000 0.00000 0.00000 0.00000
TCAYRH12              0 2 405.69 28.3477 0.00000 -224.87 92.9712 -220.00 -320.00 101.000 -156.10                               F
TCAYRH13              0 0        0.00000 0.00000 0.00000 0.00000
TCAYRH14              0 0        0.00000 0.00000 0.00000 0.00000
TCAYRH31              0 0        18.7979 -3.5000 0.00000 0.00000
TCAYRH32              0 0        0.00000 0.00000 0.00000 0.00000
TCAYSE31              0 0        -5.4711 -5.6000 0.00000 0.00000
TCAYSE32              0 0        0.00000 0.00000 0.00000 0.00000
TCEKER31              0 0        -1.6910 1.30000 0.00000 0.00000
TCEKER32              0 0        0.00000 0.00000 0.00000 0.00000
TCENAL11              0 2 412.00 41.8179 0.00000 -659.05 18.1560 -327.00 -660.00 243.600 -290.60                               F
TCENAL12              0 2 412.00 41.8179 0.00000 -659.05 18.1560 -327.00 -660.00 243.200 -292.10                               F
TCENGZ11              0 0        0.00000 0.00000 0.00000 0.00000
TCENGZ12              0 2 398.00 10.6555 0.00000 -450.05 230.610 -300.00 -610.00 232.300 -216.10                               F
TCERCK31              0 0        -15.916 -1.2000 0.00000 0.00000
TCERCK32              0 0        0.00000 0.00000 0.00000 0.00000
TCERIT31              0 0        -0.9947 -0.1000 0.00000 0.00000
TCERIT32              0 0        0.00000 0.00000 0.00000 0.00000
TCERKR31              0 0        -6.6649 -0.5000 0.00000 0.00000
TCERKR32              0 0        0.00000 0.00000 0.00000 0.00000
TCERKZ31              0 0        88.5615 5.70000 0.00000 0.00000
TCERKZ32              0 0        0.00000 0.00000 0.00000 0.00000
TCESME11              0 0        -49.837 16.5000 0.00000 0.00000
TCESME12              0 0        0.00000 0.00000 0.00000 0.00000
TCESME13              0 0        0.00000 0.00000 0.00000 0.00000
TCESME31              0 0        0.00000 0.00000 0.00000 0.00000
TCESME32              0 0        -19.895 6.60000 0.00000 0.00000
TCESME33              0 0        0.00000 0.00000 0.00000 0.00000
TCETIN11              0 2 400.82 0.00000 0.00000 0.00000 -1.9917 0.00000 0.00000                                               F
TCETIN12              0 0        0.00000 0.00000 0.00000 0.00000
TCETIN13              0 0        0.00000 0.00000 0.00000 0.00000
TCEVIZ31              0 2 157.79 0.00000 0.00000 0.00000 -0.1563 0.00000 0.00000                                               F
TCEVIZ32              0 0        0.00000 0.00000 0.00000 0.00000
TCEYH231              0 0        11.1581 1.00000 0.00000 0.00000
TCEYH232              0 0        0.00000 0.00000 0.00000 0.00000
TCEYHA31              0 0        19.4011 1.20000 0.00000 0.00000
TCEYHA32              0 0        0.00000 0.00000 0.00000 0.00000
TCIDEE31              0 0        4.62410 1.10000 0.00000 0.00000
TCIDEE32              0 0        0.00000 0.00000 0.00000 0.00000
TCIFTE31              0 0        17.2901 -2.5000 0.00000 0.00000
TCIFTE32              0 0        0.00000 0.00000 0.00000 0.00000
TCIGDE31              0 0        26.5382 -2.1000 0.00000 0.00000
TCIGDE32              0 0        26.5382 -2.1000 0.00000 0.00000
TCIHAD31              0 0        6.63457 0.80000 0.00000 0.00000
TCIHAD32              0 0        0.00000 0.00000 0.00000 0.00000
TCIHAN31              0 0        13.4701 1.60000 0.00000 0.00000
TCIHAN32              0 0        0.00000 0.00000 0.00000 0.00000
TCILDI31              0 0        -3.8795 0.00000 0.00000 0.00000
TCIMKO31              0 0        26.7393 2.70000 0.00000 0.00000
TCIMKO32              0 0        13.3696 1.40000 0.00000 0.00000
TCIMPO31              0 0        12.9675 0.60000 0.00000 0.00000
TCIMPO32              0 0        0.00000 0.00000 0.00000 0.00000
TCIMSA31              0 0        35.4849 4.90000 0.00000 0.00000
TCINEH31              0 2 158.33 0.00000 0.00000 0.00000 -0.4864 0.00000 0.00000                                               F
TCINEH32              0 2 158.33 0.00000 0.00000 0.00000 -0.4864 0.00000 0.00000                                               F
TCINEY31              0 0        8.04191 2.00000 0.00000 0.00000
TCINEY32              0 0        0.00000 0.00000 0.00000 0.00000
TCINKU31              0 0        13.7717 -4.0000 0.00000 0.00000
TCINKU32              0 0        0.00000 0.00000 0.00000 0.00000
TCIRAK31              0 2 158.48 0.00000 0.00000 0.00000 -0.0200 0.00000 0.00000                                               F
TCIRAK32              0 0        0.00000 0.00000 0.00000 0.00000
TCIRCI31              0 0        24.6283 3.20000 0.00000 0.00000
TCIRCI32              0 0        0.00000 0.00000 0.00000 0.00000
TCIVRI31              0 0        13.3696 1.20000 0.00000 0.00000
TCIVRI32              0 0        0.00000 0.00000 0.00000 0.00000
TCIVRL31              0 0        0.00000 0.00000 0.00000 0.00000
TCIVRL32              0 0        0.00000 0.00000 0.00000 0.00000
TCIZRE11              0 0        0.00000 0.00000 0.00000 0.00000
TCIZRE12              0 0        0.00000 0.00000 0.00000 0.00000
TCIZRE13              0 0        0.00000 0.00000 0.00000 0.00000
TCIZRE1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TCIZRE31              0 0        14.2743 0.90000 0.00000 0.00000
TCIZRE32              0 0        14.2743 0.90000 0.00000 0.00000
TCIZRE33              0 0        0.00000 0.00000 0.00000 0.00000
TCKLSN31              0 0        0.00000 0.00000 0.00000 0.00000
TCKOYO31              0 0        32.7707 1.50000 0.00000 0.00000
TCKOYO32              0 0        32.7707 1.50000 0.00000 0.00000
TCOLAK31              0 0        60.6158 6.20000 0.00000 0.00000
TCOLAK32              0 2 158.00 81.5248 7.30000 -155.36 -8.3104 -140.00 -190.00 42.7000 -52.300                               F
TCOLLO31              0 0        0.00000 0.00000 0.00000 0.00000
TCOLLO32              0 0        0.00000 0.00000 0.00000 0.00000
TCOLOV31              0 0        5.93091 0.70000 0.00000 0.00000
TCOLOV32              0 0        0.00000 0.00000 0.00000 0.00000
TCOLUK11              0 0        0.00000 0.00000 0.00000 0.00000
TCOLUK31              0 0        0.00000 0.00000 0.00000 0.00000
TCORKG31              0 0        0.00000 0.00000 0.00000 0.00000
TCORKG32              0 0        0.00000 0.00000 0.00000 0.00000
TCORL211              0 0        0.00000 0.00000 0.00000 0.00000
TCORL212              0 0        0.00000 0.00000 0.00000 0.00000
TCORL213              0 0        0.00000 0.00000 0.00000 0.00000
TCORL21Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TCORL21S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TCORL231              0 0        16.5864 -3.2000 0.00000 0.00000
TCORL232              0 0        0.00000 0.00000 0.00000 0.00000
TCORL233              0 0        0.00000 0.00000 0.00000 0.00000
TCORLU31              0 0        63.7321 -2.9000 0.00000 0.00000
TCORLU32              0 0        0.00000 0.00000 0.00000 0.00000
TCORM131              0 0        19.7026 -2.0000 0.00000 0.00000
TCORM132              0 0        0.00000 0.00000 0.00000 0.00000
TCORUM31              0 0        23.1204 -2.6000 0.00000 0.00000
TCORUM32              0 0        0.00000 0.00000 0.00000 0.00000
TCRKOY31              0 0        29.0513 2.30000 0.00000 0.00000
TCRKOY32              0 0        0.00000 0.00000 0.00000 0.00000
TCTLBR31              0 0        0.00000 0.00000 0.00000 0.00000
TCTLBR32              0 0        0.00000 0.00000 0.00000 0.00000
TCUMAO31              0 0        0.00000 0.00000 0.00000 0.00000
TCUMHU31              0 0        -6.2670 5.80000 0.00000 0.00000
TCUMHU32              0 0        -4.7748 4.40000 0.00000 0.00000
TCUMRA31              0 0        15.0785 2.60000 0.00000 0.00000
TCUMRA32              0 0        0.00000 0.00000 0.00000 0.00000
TCYKAH31              0 2 157.79 0.00000 0.00000 0.00000 0.06267 0.00000 0.00000                                               F
TCYKAH32              0 0        0.00000 0.00000 0.00000 0.00000
TDAGPA31              0 0        -0.9947 -0.1000 0.00000 0.00000
TDAGPA32              0 0        0.00000 0.00000 0.00000 0.00000
TDAGYC31              0 0        16.1843 1.00000 0.00000 0.00000
TDAGYC32              0 0        0.00000 0.00000 0.00000 0.00000
TDAKSU31              0 2 159.66 0.00000 0.00000 0.00000 0.69813 0.00000 0.00000                                               F
TDAKSU32              0 0        0.00000 0.00000 0.00000 0.00000
TDALAY31              0 0        0.00000 0.00000 0.00000 0.00000
TDALAY32              0 0        32.4692 -2.1000 0.00000 0.00000
TDARC231              0 2 158.09 0.00000 0.00000 0.00000 -1.1955 0.00000 0.00000                                               F
TDARC232              0 0        0.00000 0.00000 0.00000 0.00000
TDAREN31              0 0        2.21152 2.30000 0.00000 0.00000
TDAREN32              0 0        0.00000 0.00000 0.00000 0.00000
TDARIC31              0 0        0.00000 0.00000 0.00000 0.00000
TDARIC32              0 2 158.09 0.00000 0.00000 0.00000 1.17947 0.00000 0.00000                                               F
TDARNH31              0 0        1.60838 0.10000 0.00000 0.00000
TDARNH32              0 0        0.00000 0.00000 0.00000 0.00000
TDATCA31              0 0        1.30681 0.20000 0.00000 0.00000
TDATCA32              0 0        0.00000 0.00000 0.00000 0.00000
TDATCR31              0 0        -6.8638 -0.5000 0.00000 0.00000
TDATCR32              0 0        0.00000 0.00000 0.00000 0.00000
TDAVUT11              0 0        30.4587 2.00000 0.00000 0.00000
TDAVUT12              0 0        0.00000 0.00000 0.00000 0.00000
TDAVUT1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TDAVUT31              0 0        24.4272 1.60000 0.00000 0.00000
TDAVUT32              0 0        0.00000 0.00000 0.00000 0.00000
TDBYZT31              0 0        16.9885 -1.5000 0.00000 0.00000
TDBYZT32              0 0        0.00000 0.00000 0.00000 0.00000
TDCEKO11              0 0        1.50786 -1.3000 0.00000 0.00000
TDCEKO12              0 0        0.00000 0.00000 0.00000 0.00000
TDCEKO1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TDDYAK31              0 0        0.00000 0.00000 0.00000 0.00000
TDDYAP31              0 0        0.00000 0.00000 0.00000 0.00000
TDDYAP32              0 0        0.00000 0.00000 0.00000 0.00000
TDDYBK31              0 0        0.00000 0.00000 0.00000 0.00000
TDDYCD31              0 0        0.00000 0.00000 0.00000 0.00000
TDDYCY31              0 0        0.00000 0.00000 0.00000 0.00000
TDDYCY32              0 0        0.00000 0.00000 0.00000 0.00000
TDDYGL31              0 0        0.00000 0.00000 0.00000 0.00000
TDDYGR31              0 0        0.00000 0.00000 0.00000 0.00000
TDDYGR32              0 0        0.00000 0.00000 0.00000 0.00000
TDDYGZ31              0 0        0.00000 0.00000 0.00000 0.00000
TDDYGZ32              0 0        0.00000 0.00000 0.00000 0.00000
TDDYHK31              0 0        0.00000 0.00000 0.00000 0.00000
TDDYIZ31              0 0        0.00000 0.00000 0.00000 0.00000
TDDYKH31              0 0        0.00000 0.00000 0.00000 0.00000
TDDYKH32              0 0        0.00000 0.00000 0.00000 0.00000
TDDYNE31              0 0        0.00000 0.00000 0.00000 0.00000
TDDYNR31              0 0        0.00000 0.00000 0.00000 0.00000
TDDYNZ31              0 0        0.00000 0.00000 0.00000 0.00000
TDDYPS31              0 0        0.00000 0.00000 0.00000 0.00000
TDELTA31              0 2 156.54 0.00000 0.00000 0.00000 0.73299 0.00000 0.00000                                               F
TDELTA32              0 0        0.00000 0.00000 0.00000 0.00000
TDEMCI31              0 0        3.51833 0.30000 0.00000 0.00000
TDEMCI32              0 0        0.00000 0.00000 0.00000 0.00000
TDEMRK31              0 2 160.32 2.11100 -0.5000 0.00000 -0.3556 0.00000 0.00000                                               F
TDEMRK32              0 0        0.00000 0.00000 0.00000 0.00000
TDEMRT31              0 0        0.00000 0.00000 0.00000 0.00000
TDEMRT32              0 0        98.6138 -6.4000 0.00000 0.00000
TDENDG11              0 2 405.22 0.00000 0.00000 0.00000 0.22878 0.00000 0.00000                                               F
TDENDG12              0 2 405.22 0.00000 0.00000 0.00000 0.22878 0.00000 0.00000                                               F
TDENDG13              0 0        0.00000 0.00000 0.00000 0.00000
TDENRS31              0 0        -7.3612 -0.5000 0.00000 0.00000
TDENRS32              0 0        0.00000 0.00000 0.00000 0.00000
TDENZ231              0 0        40.4105 -1.8000 0.00000 0.00000
TDENZ232              0 0        0.00000 0.00000 0.00000 0.00000
TDENZ331              0 0        0.00000 0.00000 0.00000 0.00000
TDENZ332              0 0        33.4744 -2.6000 0.00000 0.00000
TDENZC31              0 0        12.5654 1.60000 0.00000 0.00000
TDENZC32              0 0        0.00000 0.00000 0.00000 0.00000
TDENZL11              0 0        0.00000 0.00000 0.00000 0.00000
TDENZL12              0 0        37.5959 1.70000 0.00000 0.00000
TDENZL13              0 0        0.00000 0.00000 0.00000 0.00000
TDENZL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TDENZL31              0 0        0.00000 0.00000 0.00000 0.00000
TDENZL32              0 0        30.0566 1.40000 0.00000 0.00000
TDENZL33              0 0        0.00000 0.00000 0.00000 0.00000
TDERBH31              0 2 157.45 0.00000 0.00000 0.00000 -0.2327 0.00000 0.00000                                               F
TDERBH32              0 0        0.00000 0.00000 0.00000 0.00000
TDERBN31              0 0        20.4063 2.30000 0.00000 0.00000
TDERBN32              0 0        0.00000 0.00000 0.00000 0.00000
TDEREH31              0 2 158.51 0.00000 0.00000 0.00000 -0.1387 0.00000 0.00000                                               F
TDEREH32              0 0        0.00000 0.00000 0.00000 0.00000
TDERIN11              0 2 397.00 2.41257 0.00000 -309.09 21.3181 -210.00 -334.80 127.000 -119.90                               F
TDERIN12              0 2 397.00 1.20629 0.00000 -154.54 21.3181 -105.00 -167.40 63.5000 -60.000                               F
TDERYA31              0 0        0.00000 0.00000 0.00000 0.00000
TDERYA32              0 0        0.00000 0.00000 0.00000 0.00000
TDEVEK31              0 2 159.96 0.00000 0.00000 0.00000 -0.7615 0.00000 0.00000                                               F
TDEVEK32              0 0        0.00000 0.00000 0.00000 0.00000
TDGNCY31              0 2 158.00 0.00000 0.00000 0.00000 0.01684 0.00000 0.00000                                               F
TDICLE31              0 2 158.29 0.00000 0.00000 0.00000 0.04805 0.00000 0.00000                                               F
TDICLE32              0 2 158.29 0.00000 0.00000 0.00000 0.04805 0.00000 0.00000                                               F
TDIKIL31              0 0        0.50262 0.10000 0.00000 0.00000
TDIKIL32              0 0        0.00000 0.00000 0.00000 0.00000
TDIKM231              0 0        54.6849 13.2000 0.00000 0.00000
TDIKM232              0 0        0.00000 0.00000 0.00000 0.00000
TDIKMN31              0 0        39.7069 6.00000 0.00000 0.00000
TDIKMN32              0 0        39.7069 6.00000 0.00000 0.00000
TDILCL11              0 0        87.5562 8.00000 0.00000 0.00000
TDILER11              0 0        0.00000 0.00000 0.00000 0.00000
TDINAR31              0 0        0.00000 0.00000 0.00000 0.00000
TDINAR32              0 0        14.6764 1.30000 0.00000 0.00000
TDINRR31              0 0        -17.408 -1.3000 0.00000 0.00000
TDINRR32              0 0        0.00000 0.00000 0.00000 0.00000
TDKAYA11              0 0        11.2586 -1.7000 0.00000 0.00000
TDKAYA12              0 0        0.00000 0.00000 0.00000 0.00000
TDKAYA31              0 0        4.52357 -0.7000 0.00000 0.00000
TDKAYA32              0 0        0.00000 0.00000 0.00000 0.00000
TDKAYA33              0 0        0.00000 0.00000 0.00000 0.00000
TDKAYA34              0 0        0.00000 0.00000 0.00000 0.00000
TDKAYA35              0 0        0.00000 0.00000 0.00000 0.00000
TDKAYA36              0 0        0.00000 0.00000 0.00000 0.00000
TDKENT31              0 2 158.13 1.20629 0.20000 0.00000 -0.2250 0.00000 0.00000                                               F
TDKENT32              0 0        0.00000 0.00000 0.00000 0.00000
TDKUYU31              0 0        0.00000 0.00000 0.00000 0.00000
TDKUYU32              0 0        4.62410 0.80000 0.00000 0.00000
TDLEKR31              0 0        0.00000 0.00000 0.00000 0.00000
TDLEKR32              0 0        0.00000 0.00000 0.00000 0.00000
TDLOVA11              0 0        33.7760 -1.5000 0.00000 0.00000
TDLOVA12              0 0        0.00000 0.00000 0.00000 0.00000
TDLOVA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TDLOVA31              0 0        27.0409 -1.2000 0.00000 0.00000
TDLOVA32              0 0        54.0818 -2.5000 0.00000 0.00000
TDMRDG31              0 0        14.3749 2.00000 0.00000 0.00000
TDMRDG32              0 0        0.00000 0.00000 0.00000 0.00000
TDMRKY31              0 0        2.21152 -0.9000 0.00000 0.00000
TDMRKY32              0 0        0.00000 0.00000 0.00000 0.00000
TDNCRC31              0 0        18.8984 1.70000 0.00000 0.00000
TDNCRC32              0 0        0.00000 0.00000 0.00000 0.00000
TDNZL131              0 0        0.00000 0.00000 0.00000 0.00000
TDNZL132              0 0        29.8555 -2.4000 0.00000 0.00000
TDODAN31              0 0        1.30681 0.50000 0.00000 0.00000
TDODAN32              0 0        0.00000 0.00000 0.00000 0.00000
TDOGNK31              0 0        0.00000 0.00000 0.00000 0.00000
TDOGNK32              0 0        30.8608 -4.0000 0.00000 0.00000
TDOGNS31              0 0        0.00000 0.00000 0.00000 0.00000
TDORA331              0 0        0.00000 0.00000 0.00000 0.00000
TDORA332              0 0        -28.350 -2.1000 0.00000 0.00000
TDORA431              0 2 159.14 3.92043 0.00000 -20.300 1.03044 -3.0000 -20.300 5.20000 -6.0000                               F
TDORUK31              0 0        -0.6963 -0.7000 0.00000 0.00000
TDORUK32              0 0        0.00000 0.00000 0.00000 0.00000
TDRANH31              0 2 161.75 0.00000 0.00000 0.00000 0.99099 0.00000 0.00000                                               F
TDRANH32              0 0        0.00000 0.00000 0.00000 0.00000
TDUDUL31              0 0        74.6892 -5.9000 0.00000 0.00000
TDUDUL32              0 0        0.00000 0.00000 0.00000 0.00000
TDUMET31              0 0        32.8713 -2.1000 0.00000 0.00000
TDUMET32              1 0        0.00000 0.00000 0.00000 0.00000
TDURSN31              0 0        4.32253 0.60000 0.00000 0.00000
TDURSN32              0 0        0.00000 0.00000 0.00000 0.00000
TDUZOV31              0 0        -6.8638 -0.5000 0.00000 0.00000
TDUZOV32              0 0        0.00000 0.00000 0.00000 0.00000
TDYRB131              0 0        13.7717 1.10000 0.00000 0.00000
TDYRB132              0 0        13.7717 1.10000 0.00000 0.00000
TDYRB231              0 0        25.3320 1.20000 0.00000 0.00000
TDYRB232              0 0        0.00000 0.00000 0.00000 0.00000
TDYRB311              0 0        0.00000 0.00000 0.00000 0.00000
TDYRB312              0 0        34.1781 2.20000 0.00000 0.00000
TDYRB313              0 0        0.00000 0.00000 0.00000 0.00000
TDYRB331              0 0        13.6712 0.90000 0.00000 0.00000
TDYRB332              0 0        13.6712 0.90000 0.00000 0.00000
TDYRB333              0 0        0.00000 0.00000 0.00000 0.00000
TDYRB33Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TDYRB431              0 0        18.1948 -1.2000 0.00000 0.00000
TDYRB432              0 0        36.2891 -2.3000 0.00000 0.00000
TDYRBO31              0 0        16.8880 1.50000 0.00000 0.00000
TDYRBO32              0 0        0.00000 0.00000 0.00000 0.00000
TDZCOS31              0 0        23.1204 -1.1000 0.00000 0.00000
TDZCOS32              0 0        0.00000 0.00000 0.00000 0.00000
TEBERR31              0 0        -28.350 -2.1000 0.00000 0.00000
TEBERR32              0 0        0.00000 0.00000 0.00000 0.00000
TEBSO131              0 0        29.1519 -5.5000 0.00000 0.00000
TEBSO132              0 0        0.00000 0.00000 0.00000 0.00000
TEDCIM31              0 0        -0.6963 -0.1000 0.00000 0.00000
TEDCIM32              0 0        0.00000 0.00000 0.00000 0.00000
TEDINC31              0 0        -19.099 -1.4000 0.00000 0.00000
TEDINC32              0 0        0.00000 0.00000 0.00000 0.00000
TEDREM31              0 0        32.8713 -3.3000 0.00000 0.00000
TEDREM32              0 0        0.00000 0.00000 0.00000 0.00000
TEDRN231              0 0        0.00000 0.00000 0.00000 0.00000
TEDRN232              0 0        17.6922 -1.4000 0.00000 0.00000
TEDRNG31              0 0        9.95186 -1.6000 0.00000 0.00000
TEDRNG32              0 0        9.95186 -1.6000 0.00000 0.00000
TEFE6J31              0 2 158.37 5.12672 0.00000 -26.162 0.88859 -5.0000 -26.200 6.90000 -10.000                               F
TEFEJS31              0 2 157.92 30.4587 0.00000 -160.27 52.1892 -62.000 -166.00 52.2000 -55.900                               F
TEFEJS32              0 0        0.00000 0.00000 0.00000 0.00000
TEFELE31              0 0        10.8565 1.20000 0.00000 0.00000
TEFELE32              0 0        0.00000 0.00000 0.00000 0.00000
TEFESN31              0 0        0.00000 0.00000 0.00000 0.00000
TEG2HS31              0 0        0.00000 0.00000 0.00000 0.00000
TEG2HS32              0 2 158.98 0.00000 0.00000 0.00000 0.83690 0.00000 0.00000                                               F
TEGEMR11              0 2 403.94 0.00000 0.00000 0.00000 -2.9732 0.00000 0.00000                                               F
TEGEMR12              0 2 403.94 0.00000 0.00000 0.00000 -2.9732 0.00000 0.00000                                               F
TEGEMR13              0 0        0.00000 0.00000 0.00000 0.00000
TEGEMR14              0 0        0.00000 0.00000 0.00000 0.00000
TEGEMR15              0 0        0.00000 0.00000 0.00000 0.00000
TEGEMR16              0 0        0.00000 0.00000 0.00000 0.00000
TEGIRD31              0 0        11.4597 1.60000 0.00000 0.00000
TEGIRD32              0 0        0.00000 0.00000 0.00000 0.00000
TEGLEN31              0 2 159.01 0.00000 0.00000 0.00000 -0.6557 0.00000 0.00000                                               F
TEGLEN32              0 0        0.00000 0.00000 0.00000 0.00000
TELAZH31              0 0        27.5435 -4.9000 0.00000 0.00000
TELAZH32              0 0        0.00000 0.00000 0.00000 0.00000
TELAZI31              0 0        67.3509 -5.3000 0.00000 0.00000
TELAZI32              0 0        0.00000 0.00000 0.00000 0.00000
TELBEY31              0 0        1.30681 0.20000 0.00000 0.00000
TELBEY32              0 0        0.00000 0.00000 0.00000 0.00000
TELBEY61              0 0        0.00000 0.00000 0.00000 0.00000
TELBEY62              0 0        0.00000 0.00000 0.00000 0.00000
TELBSA11              0 2 405.16 0.00000 0.00000 0.00000 76.5450 0.00000 0.00000                                               F
TELBSA12              0 2 405.17 63.8326 0.00000 -507.30 76.5450 -360.00 -678.40 153.500 -220.80                               F
TELBSA13              0 0        0.00000 0.00000 0.00000 0.00000
TELBSA14              0 0        0.00000 0.00000 0.00000 0.00000
TELBSA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TELBSA31              0 0        6.93615 -1.4000 0.00000 0.00000
TELBSA32              0 0        6.93615 -1.4000 0.00000 0.00000
TELBST11              0 0        0.00000 0.00000 0.00000 0.00000
TELBST12              0 0        0.00000 0.00000 0.00000 0.00000
TELBST14              0 0        0.00000 0.00000 0.00000 0.00000
TELBST1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TELBTB11              0 2 405.58 0.00000 0.00000 0.00000 -0.0999 0.00000 0.00000                                               F
TELBTB12              0 2 405.58 0.00000 0.00000 0.00000 -0.0999 0.00000 0.00000                                               F
TELBTB13              0 2 405.58 0.00000 0.00000 0.00000 0.00154 0.00000 0.00000                                               F
TELBTB14              0 2 405.58 0.00000 0.00000 0.00000 0.00154 0.00000 0.00000                                               F
TELBTB31              0 0        7.94138 6.20000 0.00000 0.00000
TELBTB32              0 0        0.00000 0.00000 0.00000 0.00000
TELIFH31              0 0        2.41257 -1.1000 0.00000 0.00000
TELIFH32              0 0        0.00000 0.00000 0.00000 0.00000
TELMAL31              0 0        0.00000 0.00000 0.00000 0.00000
TELMAL32              0 0        14.2743 1.50000 0.00000 0.00000
TELMAR31              0 0        -0.2984 0.00000 0.00000 0.00000
TELMAR32              0 0        0.00000 0.00000 0.00000 0.00000
TELSKT31              0 0        2.71414 2.80000 0.00000 0.00000
TELSKT32              0 0        0.00000 0.00000 0.00000 0.00000
TEMET_31              0 0        9.14767 -0.8000 0.00000 0.00000
TEMET_32              0 0        0.00000 0.00000 0.00000 0.00000
TEMIRD31              0 0        20.8084 3.20000 0.00000 0.00000
TEMIRD32              0 0        0.00000 0.00000 0.00000 0.00000
TEMIRL31              0 0        17.9937 -1.8000 0.00000 0.00000
TEMIRL32              0 0        0.00000 0.00000 0.00000 0.00000
TENERJ31              0 0        -6.5654 -0.5000 0.00000 0.00000
TENERJ32              0 0        0.00000 0.00000 0.00000 0.00000
TENERK31              0 0        20.1047 3.30000 0.00000 0.00000
TENERK32              0 0        20.1047 3.30000 0.00000 0.00000
TENES_31              0 0        -1.2931 -0.3000 0.00000 0.00000
TENES_32              0 0        0.00000 0.00000 0.00000 0.00000
TENTEK31              0 2 158.52 37.3948 8.90000 -24.600 19.9775 -24.600 -49.200 19.9775 -19.400                               F
TENTEK32              0 0        0.00000 0.00000 0.00000 0.00000
TERCIS31              0 0        18.1948 1.20000 0.00000 0.00000
TERCIS32              0 0        0.00000 0.00000 0.00000 0.00000
TERCRS31              0 0        -20.889 -1.5000 0.00000 0.00000
TERCRS32              0 0        0.00000 0.00000 0.00000 0.00000
TERDEK31              0 0        4.82514 -0.7000 0.00000 0.00000
TERDEK32              0 0        0.00000 0.00000 0.00000 0.00000
TERDEM31              0 0        30.8608 2.80000 0.00000 0.00000
TERDEM32              0 0        0.00000 0.00000 0.00000 0.00000
TERDM131              0 0        48.5530 11.7000 0.00000 0.00000
TERDM132              0 0        48.5530 11.7000 0.00000 0.00000
TERDM133              0 0        50.4629 12.2000 0.00000 0.00000
TERDM161              0 0        0.00000 0.00000 0.00000 0.00000
TERDM162              0 0        0.00000 0.00000 0.00000 0.00000
TERDM231              0 0        36.2891 7.10000 0.00000 0.00000
TERDM232              0 0        0.00000 0.00000 0.00000 0.00000
TERDMS31              0 0        0.00000 0.00000 0.00000 0.00000
TEREGE31              0 0        0.00000 0.00000 0.00000 0.00000
TEREGE32              0 0        0.00000 0.00000 0.00000 0.00000
TERENH31              0 2 156.12 0.00000 0.00000 0.00000 -0.2583 0.00000 0.00000                                               F
TERENH32              0 0        0.00000 0.00000 0.00000 0.00000
TERENK31              0 0        22.5173 -2.3000 0.00000 0.00000
TERENK32              0 0        22.5173 -2.3000 0.00000 0.00000
TERENL31              0 2 158.26 0.00000 0.00000 0.00000 0.30492 0.00000 0.00000                                               F
TERENL32              0 0        0.00000 0.00000 0.00000 0.00000
TERGAN31              0 0        37.8974 4.20000 0.00000 0.00000
TERGAN32              0 0        0.00000 0.00000 0.00000 0.00000
TERGL131              0 0        0.00000 0.00000 0.00000 0.00000
TERGL161              0 0        8.44400 0.50000 0.00000 0.00000
TERGL162              0 0        0.00000 0.00000 0.00000 0.00000
TERKIL31              0 0        12.2639 -1.4000 0.00000 0.00000
TERKIL32              0 0        12.2639 -1.4000 0.00000 0.00000
TERMEN11              0 2 415.06 0.00000 0.00000 0.00000 -1.6213 0.00000 0.00000                                               F
TERMEN12              0 2 415.06 0.00000 0.00000 0.00000 -1.6213 0.00000 0.00000                                               F
TERMEN31              0 0        0.00000 0.00000 0.00000 0.00000
TERMEN32              0 0        0.00000 0.00000 0.00000 0.00000
TERSNL11              0 0        0.00000 0.00000 0.00000 0.00000
TERYMN31              0 0        16.6869 -2.5000 0.00000 0.00000
TERYMN32              0 0        16.6869 -2.5000 0.00000 0.00000
TERZC231              0 0        0.00000 0.00000 0.00000 0.00000
TERZC232              0 0        8.74557 -1.4000 0.00000 0.00000
TERZC23Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TERZCN31              0 0        9.75081 -1.8000 0.00000 0.00000
TERZCN32              0 0        0.00000 0.00000 0.00000 0.00000
TERZIN11              0 0        0.00000 0.00000 0.00000 0.00000
TERZIN12              0 0        0.00000 0.00000 0.00000 0.00000
TERZIN13              0 0        0.00000 0.00000 0.00000 0.00000
TERZIN31              0 0        0.00000 0.00000 0.00000 0.00000
TERZIN32              0 0        0.00000 0.00000 0.00000 0.00000
TERZIN33              0 0        0.00000 0.00000 0.00000 0.00000
TERZIN35              0 0        0.00000 0.00000 0.00000 0.00000
TERZR211              0 0        0.00000 0.00000 0.00000 0.00000
TERZR212              0 0        0.00000 0.00000 0.00000 0.00000
TERZR213              0 0        0.00000 0.00000 0.00000 0.00000
TERZR21Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TERZR21S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TERZR231              0 0        12.9675 -1.3000 0.00000 0.00000
TERZR232              0 0        12.9675 -1.3000 0.00000 0.00000
TERZR233              0 0        0.00000 0.00000 0.00000 0.00000
TERZR23Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TERZUR31              0 0        15.0785 -2.4000 0.00000 0.00000
TERZUR32              0 0        15.0785 -2.4000 0.00000 0.00000
TESAN_31              0 0        16.1843 2.30000 0.00000 0.00000
TESAN_32              0 0        0.00000 0.00000 0.00000 0.00000
TESBAS31              0 0        35.6859 2.30000 0.00000 0.00000
TESBAS32              0 0        0.00000 0.00000 0.00000 0.00000
TESEN131              0 2 158.56 0.00000 0.00000 0.00000 -0.4526 0.00000 0.00000                                               F
TESEN132              0 2 158.56 0.00000 0.00000 0.00000 -0.4565 0.00000 0.00000                                               F
TESEN231              0 2 158.55 0.00000 0.00000 0.00000 4.20590 0.00000 0.00000                                               F
TESEN232              0 2 158.55 0.00000 0.00000 -4.9000 4.20590 -4.9000 -21.600 7.50000 -7.8000                               F
TESENB31              0 0        38.0985 -3.0000 0.00000 0.00000
TESENB32              0 0        0.00000 0.00000 0.00000 0.00000
TESENY31              0 2 156.70 0.00000 0.00000 0.00000 -0.0235 0.00000 0.00000                                               F
TESENY32              0 2 156.70 0.00000 0.00000 0.00000 -0.0235 0.00000 0.00000                                               F
TESHR231              0 0        81.4243 -5.2000 0.00000 0.00000
TESHR232              0 0        0.00000 0.00000 0.00000 0.00000
TESKI131              0 0        0.00000 0.00000 0.00000 0.00000
TESKI311              0 0        0.00000 0.00000 0.00000 0.00000
TESKI312              0 0        0.00000 0.00000 0.00000 0.00000
TESKI313              0 0        0.00000 0.00000 0.00000 0.00000
TESKI331              0 0        29.3529 -2.3000 0.00000 0.00000
TESKI332              0 0        29.3529 -2.3000 0.00000 0.00000
TESKIS31              0 0        16.2848 2.00000 0.00000 0.00000
TESKIS32              0 0        0.00000 0.00000 0.00000 0.00000
TESMEK31              0 0        17.1895 1.60000 0.00000 0.00000
TESMEK32              0 0        0.00000 0.00000 0.00000 0.00000
TESNYG31              0 0        52.2724 -4.1000 0.00000 0.00000
TESNYG32              0 0        26.1362 -2.1000 0.00000 0.00000
TESOSB31              0 0        39.6063 -1.8000 0.00000 0.00000
TESOSB32              0 0        39.6063 -1.8000 0.00000 0.00000
TETBAD31              0 0        4.02095 0.50000 0.00000 0.00000
TETBAD32              0 0        0.00000 0.00000 0.00000 0.00000
TETIAL11              0 0        45.0346 2.00000 0.00000 0.00000
TETIAL12              0 0        45.0346 2.00000 0.00000 0.00000
TETIAL13              0 0        0.00000 0.00000 0.00000 0.00000
TETIBA31              0 0        0.00000 0.00000 0.00000 0.00000
TETIBA32              0 0        35.3843 10.5000 0.00000 0.00000
TETIFO31              0 0        14.7770 1.30000 0.00000 0.00000
TETIFO32              0 0        0.00000 0.00000 0.00000 0.00000
TETIGU31              0 0        0.00000 0.00000 0.00000 0.00000
TETIGU32              0 0        2.71414 0.00000 0.00000 0.00000
TETIKR31              0 0        13.3696 3.70000 0.00000 0.00000
TETIKR32              0 0        0.00000 0.00000 0.00000 0.00000
TETILR31              0 0        72.0755 -6.6000 0.00000 0.00000
TETILR32              0 0        0.00000 0.00000 0.00000 0.00000
TETISO31              0 0        69.5625 7.80000 0.00000 0.00000
TETISO32              0 0        0.00000 0.00000 0.00000 0.00000
TEVREN31              0 0        -58.989 -4.3000 0.00000 0.00000
TEVREN32              0 0        0.00000 0.00000 0.00000 0.00000
TEZNIY31              0 0        -11.539 -11.800 0.00000 0.00000
TEZNIY32              0 0        0.00000 0.00000 0.00000 0.00000
TEZSNL31              0 0        0.00000 0.00000 0.00000 0.00000
TFATMA31              0 0        -7.9580 -0.6000 0.00000 0.00000
TFATMA32              0 0        0.00000 0.00000 0.00000 0.00000
TFATSA33              0 0        25.2314 -1.6000 0.00000 0.00000
TFATSA34              0 0        0.00000 0.00000 0.00000 0.00000
TFEKE231              0 2 159.89 0.00000 0.00000 0.00000 0.50447 0.00000 0.00000                                               F
TFEKE232              0 0        0.00000 0.00000 0.00000 0.00000
TFEKEH31              0 0        0.00000 0.00000 0.00000 0.00000
TFEKEH32              0 0        -8.5549 -1.9000 0.00000 0.00000
TFERIZ31              0 0        3.21676 0.50000 0.00000 0.00000
TFERIZ32              0 0        0.00000 0.00000 0.00000 0.00000
TFERRE31              0 0        3.11624 0.40000 0.00000 0.00000
TFERRE32              0 0        5.02619 0.70000 0.00000 0.00000
TFERRO31              0 0        27.1414 2.50000 0.00000 0.00000
TFERRO32              0 0        0.00000 0.00000 0.00000 0.00000
TFETHI31              0 0        60.0127 -6.1000 0.00000 0.00000
TFETHI32              0 0        0.00000 0.00000 0.00000 0.00000
TFEVPS31              0 0        0.00000 0.00000 0.00000 0.00000
TFEVZI31              0 0        17.4911 -2.1000 0.00000 0.00000
TFEVZI32              0 0        0.00000 0.00000 0.00000 0.00000
TFINIK31              0 0        32.0671 2.50000 0.00000 0.00000
TFINIK32              0 0        0.00000 0.00000 0.00000 0.00000
TFIRPL31              0 0        17.3906 2.80000 0.00000 0.00000
TFIRPL32              0 0        0.00000 0.00000 0.00000 0.00000
TFORD_31              0 0        22.6178 1.80000 0.00000 0.00000
TFORD_32              0 0        11.2586 0.90000 0.00000 0.00000
TFRIGY31              0 0        41.0137 -3.2000 0.00000 0.00000
TFRIGY32              0 0        0.00000 0.00000 0.00000 0.00000
TFUATR31              0 0        -2.7853 -0.2000 0.00000 0.00000
TFUATR32              0 0        0.00000 0.00000 0.00000 0.00000
TG1RES31              0 0        -25.664 -1.9000 0.00000 0.00000
TG1RES32              0 0        0.00000 0.00000 0.00000 0.00000
TGAGAC11              0 0        0.00000 0.00000 0.00000 0.00000
TGAGAC12              0 0        0.00000 0.00000 0.00000 0.00000
TGAGAC13              0 0        0.00000 0.00000 0.00000 0.00000
TGAGAC31              0 0        17.1895 1.80000 0.00000 0.00000
TGAGAC32              0 0        0.00000 0.00000 0.00000 0.00000
TGANT211              0 0        27.5435 1.80000 0.00000 0.00000
TGANT212              0 0        27.5435 1.80000 0.00000 0.00000
TGANT213              0 0        0.00000 0.00000 0.00000 0.00000
TGANT231              0 0        44.1299 2.80000 0.00000 0.00000
TGANT232              0 0        44.1299 2.80000 0.00000 0.00000
TGANT511              0 0        0.00000 0.00000 0.00000 0.00000
TGANT512              0 0        219.745 10.0000 0.00000 0.00000
TGANT513              0 0        0.00000 0.00000 0.00000 0.00000
TGARZA31              0 2 158.00 0.20105 0.00000 -19.421 2.55323 -8.6000 -21.000 10.7000 -8.0000                               F
TGARZA32              0 0        0.00000 0.00000 0.00000 0.00000
TGASK231              0 0        10.8565 0.50000 0.00000 0.00000
TGASK232              0 0        0.00000 0.00000 0.00000 0.00000
TGASKI31              0 0        5.83038 0.30000 0.00000 0.00000
TGASKI32              0 0        0.00000 0.00000 0.00000 0.00000
TGAZ9R31              0 0        -11.340 -0.8000 0.00000 0.00000
TGAZ9R32              0 0        0.00000 0.00000 0.00000 0.00000
TGAZA131              0 0        54.8860 -3.5000 0.00000 0.00000
TGAZA132              0 0        0.00000 0.00000 0.00000 0.00000
TGAZI331              0 0        70.8693 -4.6000 0.00000 0.00000
TGAZI332              0 0        0.00000 0.00000 0.00000 0.00000
TGAZI431              0 0        41.9184 -4.7000 0.00000 0.00000
TGAZI432              0 0        20.9089 -2.3000 0.00000 0.00000
TGAZI631              0 0        0.00000 0.00000 0.00000 0.00000
TGAZI632              0 0        6.33300 -0.6000 0.00000 0.00000
TGAZIE31              0 0        0.00000 0.00000 0.00000 0.00000
TGAZIE32              0 0        11.9623 -1.1000 0.00000 0.00000
TGAZIP31              0 0        16.0838 1.50000 0.00000 0.00000
TGAZIP32              0 0        0.00000 0.00000 0.00000 0.00000
TGBOLU11              0 0        0.00000 0.00000 0.00000 0.00000
TGBOLU12              0 0        0.00000 0.00000 0.00000 0.00000
TGBOLU13              0 0        0.00000 0.00000 0.00000 0.00000
TGBOLU1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TGBOLU31              0 0        0.00000 0.00000 0.00000 0.00000
TGBOLU32              0 0        9.14767 0.80000 0.00000 0.00000
TGBOLU33              0 0        0.00000 0.00000 0.00000 0.00000
TGBRCK11              0 0        0.00000 0.00000 0.00000 0.00000
TGBRCK31              0 0        0.00000 0.00000 0.00000 0.00000
TGEBZE31              0 0        12.0628 1.10000 0.00000 0.00000
TGEBZE32              0 0        0.00000 0.00000 0.00000 0.00000
TGEBZO31              0 0        52.5739 0.00000 0.00000 0.00000
TGEBZO32              0 0        78.8106 0.00000 0.00000 0.00000
TGECIC31              0 0        0.00000 0.00000 0.00000 0.00000
TGECIL31              0 0        0.00000 0.00000 0.00000 0.00000
TGELEN31              0 0        4.72462 -1.2000 0.00000 0.00000
TGELEN32              0 0        0.00000 0.00000 0.00000 0.00000
TGELIR31              0 0        -12.136 -0.9000 0.00000 0.00000
TGELIR32              0 0        0.00000 0.00000 0.00000 0.00000
TGEMLI31              0 0        65.4410 -3.0000 0.00000 0.00000
TGEMLI32              0 0        0.00000 0.00000 0.00000 0.00000
TGENC_31              0 0        6.63457 -0.9000 0.00000 0.00000
TGENC_32              0 0        0.00000 0.00000 0.00000 0.00000
TGERCU31              0 0        3.81991 0.30000 0.00000 0.00000
TGERCU32              0 0        0.00000 0.00000 0.00000 0.00000
TGERES31              0 0        -11.837 -0.9000 0.00000 0.00000
TGERES32              0 0        0.00000 0.00000 0.00000 0.00000
TGERKO31              0 0        48.5530 2.20000 0.00000 0.00000
TGERKO32              0 0        0.00000 0.00000 0.00000 0.00000
TGERMN11              0 0        0.00000 0.00000 0.00000 0.00000
TGERMN12              0 0        -19.198 -19.700 0.00000 0.00000
TGERMN13              0 0        0.00000 0.00000 0.00000 0.00000
TGERMN33              0 0        -30.738 -31.600 0.00000 0.00000
TGERMN34              0 0        0.00000 0.00000 0.00000 0.00000
TGERMN35              0 0        0.00000 0.00000 0.00000 0.00000
TGEYCE31              0 0        -20.094 -1.5000 0.00000 0.00000
TGEYCE32              0 0        -20.094 -1.5000 0.00000 0.00000
TGEYVE31              0 0        -14.026 -1.0000 0.00000 0.00000
TGEYVE32              0 0        0.00000 0.00000 0.00000 0.00000
TGEZEN31              0 2 165.71 12.5654 -3.9000 0.00000 0.29683 0.00000 0.00000                                               F
TGEZEN32              0 0        0.00000 0.00000 0.00000 0.00000
TGIRES31              0 0        32.2681 -2.5000 0.00000 0.00000
TGIRES32              0 0        0.00000 0.00000 0.00000 0.00000
TGKURT31              0 0        -1.5916 -1.6000 0.00000 0.00000
TGLMAR31              0 0        9.14767 2.50000 0.00000 0.00000
TGLMAR32              0 0        0.00000 0.00000 0.00000 0.00000
TGLPNR31              0 0        -74.308 -5.5000 0.00000 0.00000
TGLPNR32              0 0        0.00000 0.00000 0.00000 0.00000
TGMSOV31              0 0        11.2586 -1.0000 0.00000 0.00000
TGMSOV32              0 0        0.00000 0.00000 0.00000 0.00000
TGMSPN31              0 0        5.12672 0.40000 0.00000 0.00000
TGMSPN32              0 0        0.00000 0.00000 0.00000 0.00000
TGOBEL31              0 0        23.9246 2.20000 0.00000 0.00000
TGOBEL32              0 0        0.00000 0.00000 0.00000 0.00000
TGOKBE31              0 2 156.91 0.00000 0.00000 0.00000 -0.1138 0.00000 0.00000                                               F
TGOKBE32              0 0        0.00000 0.00000 0.00000 0.00000
TGOKCE31              0 0        -17.209 -1.3000 0.00000 0.00000
TGOKCE32              0 0        0.00000 0.00000 0.00000 0.00000
TGOKCK11              0 2 409.60 0.00000 0.00000 0.00000 0.95459 0.00000 0.00000                                               F
TGOKHB31              0 2 159.23 0.00000 0.00000 -1.0221 0.03573 0.00000 -17.200 5.80000 -8.7000                               F
TGOKHB32              0 0        0.00000 0.00000 0.00000 0.00000
TGOKHK61              0 2 66.000 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000                                               F
TGOKHK62              0 0        0.00000 0.00000 0.00000 0.00000
TGOKRE31              0 0        -7.7591 -0.6000 0.00000 0.00000
TGOKRE32              0 0        0.00000 0.00000 0.00000 0.00000
TGOKRS31              0 0        0.00000 0.00000 0.00000 0.00000
TGOKSA31              0 0        22.7183 -2.3000 0.00000 0.00000
TGOKSA32              0 0        11.3591 -1.2000 0.00000 0.00000
TGOKT131              0 2 159.12 0.00000 0.00000 0.00000 0.16035 0.00000 0.00000                                               F
TGOKT132              0 0        0.00000 0.00000 0.00000 0.00000
TGOKT231              0 2 159.10 0.00000 0.00000 0.00000 2.16691 0.00000 0.00000                                               F
TGOKT232              0 0        0.00000 0.00000 0.00000 0.00000
TGOKT233              0 0        0.00000 0.00000 0.00000 0.00000
TGOLBS11              0 0        0.00000 0.00000 0.00000 0.00000
TGOLBS12              0 0        0.00000 0.00000 0.00000 0.00000
TGOLBS13              0 0        0.00000 0.00000 0.00000 0.00000
TGOLBS1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TGOLBS1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TGOLBS31              0 0        0.00000 0.00000 0.00000 0.00000
TGOLBS32              0 0        26.0356 2.40000 0.00000 0.00000
TGOLBS33              0 0        0.00000 0.00000 0.00000 0.00000
TGOLKO31              0 0        11.6607 2.30000 0.00000 0.00000
TGOLKO32              0 0        0.00000 0.00000 0.00000 0.00000
TGOLPZ31              0 0        2.31205 -0.9000 0.00000 0.00000
TGOLPZ32              0 0        0.00000 0.00000 0.00000 0.00000
TGOLTA31              0 0        33.2733 4.80000 0.00000 0.00000
TGONEN31              0 0        6.53405 1.20000 0.00000 0.00000
TGONEN32              0 0        0.00000 0.00000 0.00000 0.00000
TGORUK31              0 0        17.9937 -1.6000 0.00000 0.00000
TGORUK32              0 0        17.9937 -1.6000 0.00000 0.00000
TGOSKM11              0 0        0.00000 0.00000 0.00000 0.00000
TGOSKM12              0 0        0.00000 0.00000 0.00000 0.00000
TGOSKM13              0 0        0.00000 0.00000 0.00000 0.00000
TGOSKM14              0 0        0.00000 0.00000 0.00000 0.00000
TGOSKN31              0 0        0.00000 0.00000 0.00000 0.00000
TGOSKN33              0 0        2.91519 0.40000 0.00000 0.00000
TGOSMR31              0 0        -20.790 -1.5000 0.00000 0.00000
TGOSMR32              0 0        0.00000 0.00000 0.00000 0.00000
TGOYNK11              0 0        10.4544 0.50000 0.00000 0.00000
TGOYNS11              0 0        0.00000 0.00000 0.00000 0.00000
TGOYNU31              0 0        5.52881 -3.0000 0.00000 0.00000
TGOYNU32              0 0        0.00000 0.00000 0.00000 0.00000
TGOZE_31              0 0        9.65029 -1.9000 0.00000 0.00000
TGOZE_32              0 0        0.00000 0.00000 0.00000 0.00000
TGOZTE31              0 0        18.1948 -1.2000 0.00000 0.00000
TGOZTE32              0 0        14.5759 -0.9000 0.00000 0.00000
TGPOLI31              0 0        10.1529 0.00000 0.00000 0.00000
TGPOLI32              0 0        0.00000 0.00000 0.00000 0.00000
TGREEN31              0 0        -41.083 -3.0000 0.00000 0.00000
TGREEN32              0 0        0.00000 0.00000 0.00000 0.00000
TGRSOS31              0 0        5.12672 0.30000 0.00000 0.00000
TGRSOS32              0 0        0.00000 0.00000 0.00000 0.00000
TGTEPE31              0 0        -51.130 -3.8000 0.00000 0.00000
TGTEPE32              0 0        0.00000 0.00000 0.00000 0.00000
TGULLU31              0 2 158.33 0.00000 0.00000 0.00000 1.25928 0.00000 0.00000                                               F
TGULLU32              0 0        0.00000 0.00000 0.00000 0.00000
TGULNA31              0 0        10.7560 -2.1000 0.00000 0.00000
TGULNA32              0 0        0.00000 0.00000 0.00000 0.00000
TGUMCM31              0 0        15.1791 1.80000 0.00000 0.00000
TGUMCM32              0 0        0.00000 0.00000 0.00000 0.00000
TGUMUS31              0 0        18.5969 1.50000 0.00000 0.00000
TGUMUS32              0 0        0.00000 0.00000 0.00000 0.00000
TGUNEY31              0 0        3.41781 1.10000 0.00000 0.00000
TGUNEY32              0 0        0.00000 0.00000 0.00000 0.00000
TGUNEY61              0 0        0.00000 0.00000 0.00000 0.00000
TGUNPC31              0 0        16.6869 1.90000 0.00000 0.00000
TGUNPC32              0 0        0.00000 0.00000 0.00000 0.00000
TGUNYA31              0 0        11.0576 1.30000 0.00000 0.00000
TGUNYA32              0 0        0.00000 0.00000 0.00000 0.00000
TGURMA31              0 2 158.22 6.13195 0.00000 -32.300 17.5885 -25.000 -47.400 17.6000 -23.500                               F
TGURS131              0 2 159.26 0.00000 0.00000 -3.5775 0.58618 -3.5000 -17.000 1.00000 0.58618                               F
TGURS132              0 0        0.00000 0.00000 0.00000 0.00000
TGUZEL31              0 0        6.13195 0.40000 0.00000 0.00000
TGUZEL32              0 0        0.00000 0.00000 0.00000 0.00000
TGZRVR31              0 0        -4.5759 -0.3000 0.00000 0.00000
TGZRVR32              0 0        0.00000 0.00000 0.00000 0.00000
THABAS31              0 0        0.00000 0.00000 0.00000 0.00000
THABAS32              0 2 158.19 154.806 12.2000 0.00000 -12.662 0.00000 0.00000                                               F
THABIB11              0 0        0.00000 0.00000 0.00000 0.00000
THABIB12              0 0        0.00000 0.00000 0.00000 0.00000
THABIB13              0 0        0.00000 0.00000 0.00000 0.00000
THABIB31              0 0        0.00000 0.00000 0.00000 0.00000
THABIB32              0 0        26.8398 -4.1000 0.00000 0.00000
THABIB33              0 0        0.00000 0.00000 0.00000 0.00000
THABS231              0 2 158.19 113.994 -16.500 0.00000 3.48316 0.00000 0.00000                                               F
THABS232              0 2 158.19 0.00000 0.00000 0.00000 3.48316 0.00000 0.00000                                               F
THACIL31              0 0        28.0461 3.80000 0.00000 0.00000
THACIL33              0 0        16.7874 2.30000 0.00000 0.00000
THACIN31              0 2 157.15 0.60314 0.00000 -59.286 21.3131 -20.000 -71.100 42.3000 -23.000                               F
THACIN32              0 2 157.15 0.00000 0.00000 0.00000 21.3131 0.00000 0.00000                                               F
THADIM31              0 0        44.4315 0.00000 0.00000 0.00000
THADIM32              0 0        0.00000 0.00000 0.00000 0.00000
THAKKA31              0 0        9.44924 0.40000 0.00000 0.00000
THAKKA32              0 0        0.00000 0.00000 0.00000 0.00000
THAMIT11              0 2 402.00 10.4544 0.00000 -444.13 273.259 -325.50 -599.30 273.259 -238.00                               F
THAMIT12              0 0        0.00000 0.00000 0.00000 0.00000
THAMIT13              0 0        0.00000 0.00000 0.00000 0.00000
THAMIT14              0 0        0.00000 0.00000 0.00000 0.00000
THAMIT15              0 2 402.00 10.4544 0.00000 -444.13 273.259 -325.50 -599.30 273.259 -238.50                               F
THAMIT16              0 0        0.00000 0.00000 0.00000 0.00000
THAMIT31              0 0        0.00000 0.00000 0.00000 0.00000
THAMIT32              0 0        0.00000 0.00000 0.00000 0.00000
THAMIT33              0 0        0.00000 0.00000 0.00000 0.00000
THAREM61              0 2 66.000 0.00000 0.00000 56.7097 12.9444 88.0000 -88.000 250.000 -250.00                               F
THARMA31              0 0        -29.146 -2.1000 0.00000 0.00000
THARMA32              0 0        0.00000 0.00000 0.00000 0.00000
THASAN31              0 0        5.62934 0.40000 0.00000 0.00000
THASAN32              0 0        0.00000 0.00000 0.00000 0.00000
THASKO31              0 0        0.00000 0.00000 0.00000 0.00000
THASKO32              0 0        41.9184 2.70000 0.00000 0.00000
THASNA31              0 0        18.0942 0.80000 0.00000 0.00000
THASNA32              0 0        0.00000 0.00000 0.00000 0.00000
THASNR31              0 0        -3.8795 -0.3000 0.00000 0.00000
THASNR32              0 0        0.00000 0.00000 0.00000 0.00000
THATAY11              0 0        0.00000 0.00000 0.00000 0.00000
THATAY12              0 0        0.00000 0.00000 0.00000 0.00000
THATAY13              0 0        0.00000 0.00000 0.00000 0.00000
THATAY31              0 0        14.4754 -1.3000 0.00000 0.00000
THATAY32              0 0        14.4754 -1.3000 0.00000 0.00000
THATAY33              0 0        0.00000 0.00000 0.00000 0.00000
THATAY35              0 0        0.00000 0.00000 0.00000 0.00000
THATYI31              0 0        5.62934 0.30000 0.00000 0.00000
THATYI33              0 0        5.62934 0.30000 0.00000 0.00000
THAVRS31              0 0        -10.842 -0.8000 0.00000 0.00000
THAVRS32              0 0        0.00000 0.00000 0.00000 0.00000
THAVSA31              0 0        5.52881 0.60000 0.00000 0.00000
THAVSA32              0 0        0.00000 0.00000 0.00000 0.00000
THAYRA31              0 0        0.00000 0.00000 0.00000 0.00000
THAYRA32              0 0        0.00000 0.00000 0.00000 0.00000
THAZAR31              0 2 154.00 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000                                               F
THAZAR32              0 0        0.00000 0.00000 0.00000 0.00000
THAZR231              0 2 154.00 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000                                               F
THBSBI31              0 0        35.8870 2.80000 0.00000 0.00000
THBSBI32              0 0        0.00000 0.00000 0.00000 0.00000
THCBEY31              0 0        -38.696 -2.8000 0.00000 0.00000
THCBEY32              0 0        0.00000 0.00000 0.00000 0.00000
THDIM031              0 0        3.11624 -1.5000 0.00000 0.00000
THDIM032              0 0        0.00000 0.00000 0.00000 0.00000
THEMA131              0 0        2.21152 0.50000 0.00000 0.00000
THEMA132              0 0        0.00000 0.00000 0.00000 0.00000
THENDE31              0 0        63.1289 2.90000 0.00000 0.00000
THENDE32              0 0        0.00000 0.00000 0.00000 0.00000
THILAL31              0 0        12.9675 0.60000 0.00000 0.00000
THILAL32              0 0        14.8775 0.70000 0.00000 0.00000
THILAL33              0 0        0.00000 0.00000 0.00000 0.00000
THILVN11              0 0        8.84610 1.20000 0.00000 0.00000
THILVN12              0 0        0.00000 0.00000 0.00000 0.00000
THILVN13              0 0        0.00000 0.00000 0.00000 0.00000
THILVN31              0 0        0.00000 0.00000 0.00000 0.00000
THILVN32              0 0        0.00000 0.00000 0.00000 0.00000
THILVN33              0 0        0.00000 0.00000 0.00000 0.00000
THINIS31              0 0        7.53929 0.60000 0.00000 0.00000
THINIS32              0 0        0.00000 0.00000 0.00000 0.00000
THIRFA31              0 2 160.15 0.00000 0.00000 0.00000 0.16474 0.00000 0.00000                                               F
THIRFA32              0 0        0.00000 0.00000 0.00000 0.00000
THLKGS31              0 0        0.00000 0.00000 0.00000 0.00000
THLKGS32              0 0        0.00000 0.00000 0.00000 0.00000
THMSRS31              0 0        -3.6806 -0.3000 0.00000 0.00000
THMSRS32              0 0        0.00000 0.00000 0.00000 0.00000
THOBAR31              0 0        -24.172 -1.8000 0.00000 0.00000
THOBAR32              0 0        0.00000 0.00000 0.00000 0.00000
THOPAY31              0 0        7.53929 0.50000 0.00000 0.00000
THOPAY32              0 0        0.00000 0.00000 0.00000 0.00000
THORAS31              0 0        0.00000 0.00000 0.00000 0.00000
THORAS32              0 0        0.00000 0.00000 0.00000 0.00000
THORAS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
THOTAS31              0 0        6.33300 1.10000 0.00000 0.00000
THOTAS32              0 0        0.00000 0.00000 0.00000 0.00000
THUGUR11              0 2 400.89 0.00000 0.00000 0.00000 -1.1427 0.00000 0.00000                                               F
THUGUR12              0 2 400.89 0.00000 0.00000 0.00000 -1.1427 0.00000 0.00000                                               F
THUNUT11              0 2 403.00 41.8179 0.00000 -659.05 86.9005 -230.00 -660.00 231.400 -313.00                               F
THUNUT12              0 2 403.00 41.8179 0.00000 -659.05 86.9005 -230.00 -660.00 231.300 -313.50                               F
THYRBL31              0 0        7.94138 -0.6000 0.00000 0.00000
THYRBL32              0 0        0.00000 0.00000 0.00000 0.00000
THYUND31              0 0        7.03667 0.30000 0.00000 0.00000
THYUND32              0 0        0.00000 0.00000 0.00000 0.00000
TICAND11              0 2 408.60 0.00000 0.00000 0.00000 -0.4009 0.00000 0.00000                                               F
TICAND12              0 2 408.60 0.00000 0.00000 0.00000 -0.4009 0.00000 0.00000                                               F
TICAND13              0 0        0.00000 0.00000 0.00000 0.00000
TICMEL31              0 0        22.1152 -1.0000 0.00000 0.00000
TICMEL32              0 0        66.2452 -3.0000 0.00000 0.00000
TICMEL3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TIGDIR31              0 0        13.7717 -1.4000 0.00000 0.00000
TIGDIR32              0 0        0.00000 0.00000 0.00000 0.00000
TIGDIR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TIKITL11              0 0        27.2419 -2.1000 0.00000 0.00000
TIKITL12              0 0        27.2419 -2.1000 0.00000 0.00000
TIKITL13              0 0        0.00000 0.00000 0.00000 0.00000
TIKITL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TIKITL31              0 0        43.5268 -3.4000 0.00000 0.00000
TIKITL32              0 0        0.00000 0.00000 0.00000 0.00000
TIKITL33              0 0        0.00000 0.00000 0.00000 0.00000
TIKIZD31              0 0        -3.6806 -3.8000 0.00000 0.00000
TIKIZD32              0 0        0.00000 0.00000 0.00000 0.00000
TIKIZL31              0 0        13.6712 1.80000 0.00000 0.00000
TIKIZL32              0 0        0.00000 0.00000 0.00000 0.00000
TILGIN31              0 0        12.6660 1.00000 0.00000 0.00000
TILGIN32              0 0        0.00000 0.00000 0.00000 0.00000
TILICA31              0 0        13.7717 0.90000 0.00000 0.00000
TILICA32              0 0        8.64505 0.60000 0.00000 0.00000
TILISU11              0 0        0.00000 0.00000 0.00000 0.00000
TILISU12              0 2 401.00 3.01572 0.00000 -381.26 128.901 -220.00 -401.40 142.000 -58.100                               F
TILISU13              0 0        0.00000 0.00000 0.00000 0.00000
TILISU31              0 0        0.00000 0.00000 0.00000 0.00000
TILISU32              0 0        0.00000 0.00000 0.00000 0.00000
TILISU33              0 0        0.00000 0.00000 0.00000 0.00000
TIMRAH31              0 0        20.4063 -1.3000 0.00000 0.00000
TIMRAH32              0 0        20.4063 -1.3000 0.00000 0.00000
TINCEK31              0 0        18.6974 -1.9000 0.00000 0.00000
TINCEK32              0 0        0.00000 0.00000 0.00000 0.00000
TINCIR31              0 0        34.9823 -1.6000 0.00000 0.00000
TINCIR32              0 0        0.00000 0.00000 0.00000 0.00000
TINEBO31              0 0        3.92043 0.70000 0.00000 0.00000
TINEBO32              0 0        0.00000 0.00000 0.00000 0.00000
TINEG231              0 0        16.4859 -1.5000 0.00000 0.00000
TINEG232              0 0        0.00000 0.00000 0.00000 0.00000
TINEGO31              0 0        81.1227 -3.7000 0.00000 0.00000
TINEGO32              0 0        0.00000 0.00000 0.00000 0.00000
TINTEP31              0 0        -7.5601 -0.6000 0.00000 0.00000
TINTEP32              0 0        -7.5601 -0.6000 0.00000 0.00000
TIPKTP31              0 0        -3.3821 -0.3000 0.00000 0.00000
TIPKTP32              0 0        0.00000 0.00000 0.00000 0.00000
TISAKO31              0 0        0.00000 0.00000 0.00000 0.00000
TISAKO32              0 0        5.22724 0.00000 0.00000 0.00000
TISBES31              0 2 156.00 5.62934 0.00000 -79.933 10.2642 -15.300 -85.800 30.7000 -39.700                               F
TISBES32              0 0        0.00000 0.00000 0.00000 0.00000
TISCEH31              0 0        5.62934 1.10000 0.00000 0.00000
TISCEH32              0 0        0.00000 0.00000 0.00000 0.00000
TISDEM11              0 0        0.00000 0.00000 0.00000 0.00000
TISDEM12              0 0        0.00000 0.00000 0.00000 0.00000
TISDEM31              0 0        102.835 29.3000 0.00000 0.00000
TISDEM32              0 2 154.99 67.6525 19.2000 0.00000 2.12289 0.00000 0.00000                                               F
TISDEM33              0 0        0.00000 0.00000 0.00000 0.00000
TISDEM34              0 2 154.99 75.3928 21.5000 0.00000 2.12289 0.00000 0.00000                                               F
TISHVS31              0 0        0.00000 0.00000 0.00000 0.00000
TISIKL11              0 0        0.00000 0.00000 0.00000 0.00000
TISIKL12              0 0        0.00000 0.00000 0.00000 0.00000
TISIKL13              0 0        0.00000 0.00000 0.00000 0.00000
TISIKL31              0 0        48.0504 -3.1000 0.00000 0.00000
TISIKL32              0 0        0.00000 0.00000 0.00000 0.00000
TISIKL33              0 0        0.00000 0.00000 0.00000 0.00000
TISIKL34              0 0        0.00000 0.00000 0.00000 0.00000
TISKEN31              0 0        23.7236 1.90000 0.00000 0.00000
TISKEN32              0 0        0.00000 0.00000 0.00000 0.00000
TISKKC31              0 0        23.1204 1.70000 0.00000 0.00000
TISKKC32              0 0        0.00000 0.00000 0.00000 0.00000
TISKLR31              0 0        0.00000 0.00000 0.00000 0.00000
TISKLR32              0 0        0.00000 0.00000 0.00000 0.00000
TISKN231              0 0        110.174 10.0000 0.00000 0.00000
TISKN232              0 0        0.00000 0.00000 0.00000 0.00000
TISKN331              0 0        33.3739 -2.2000 0.00000 0.00000
TISKN332              0 0        0.00000 0.00000 0.00000 0.00000
TISKUR31              0 0        8.74557 0.60000 0.00000 0.00000
TISKUR32              0 0        0.00000 0.00000 0.00000 0.00000
TISMET31              0 0        7.63981 1.10000 0.00000 0.00000
TISMET32              0 0        0.00000 0.00000 0.00000 0.00000
TISPAR31              0 0        0.00000 0.00000 0.00000 0.00000
TISPAR32              0 0        14.7770 -7.1000 0.00000 0.00000
TISPIR11              0 0        3.92043 -1.6000 0.00000 0.00000
TISPIR12              0 0        0.00000 0.00000 0.00000 0.00000
TISPIR13              0 0        0.00000 0.00000 0.00000 0.00000
TISPIR1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TISPIR31              0 0        1.90995 -0.8000 0.00000 0.00000
TISPIR32              0 0        1.90995 -0.8000 0.00000 0.00000
TISPIR33              0 0        0.00000 0.00000 0.00000 0.00000
TISRES11              0 0        -148.61 -10.900 0.00000 0.00000
TISRES13              0 0        0.00000 0.00000 0.00000 0.00000
TIYIDE31              0 0        20.3058 4.10000 0.00000 0.00000
TIYIDE32              0 0        0.00000 0.00000 0.00000 0.00000
TIZDEM11              0 2 409.23 62.6263 -7.2000 -358.06 162.659 -210.00 -370.00 162.659 -120.80                               F
TIZDEM12              0 0        58.3038 -10.400 0.00000 0.00000
TIZDMR31              0 0        0.00000 0.00000 0.00000 0.00000
TIZDMR32              0 0        0.00000 0.00000 0.00000 0.00000
TIZMDG11              0 2 409.87 0.00000 0.00000 0.00000 3.00030 0.00000 0.00000                                               F
TIZMDG12              0 2 409.87 0.00000 0.00000 0.00000 3.00030 0.00000 0.00000                                               F
TIZMHV11              0 0        0.00000 0.00000 0.00000 0.00000
TIZMHV12              0 0        0.00000 0.00000 0.00000 0.00000
TIZMHV13              0 0        0.00000 0.00000 0.00000 0.00000
TIZMHV31              0 0        -6.9633 -7.2000 0.00000 0.00000
TIZMHV32              0 0        -4.3769 -4.5000 0.00000 0.00000
TIZMHV33              0 0        0.00000 0.00000 0.00000 0.00000
TIZMIT31              0 0        18.9990 0.90000 0.00000 0.00000
TIZMIT32              0 0        18.9990 0.90000 0.00000 0.00000
TIZNIK31              0 0        7.94138 0.90000 0.00000 0.00000
TIZNIK32              0 0        0.00000 0.00000 0.00000 0.00000
TKABES31              0 0        -34.020 -2.5000 0.00000 0.00000
TKABES32              0 0        0.00000 0.00000 0.00000 0.00000
TKABEY31              0 0        19.2000 1.20000 0.00000 0.00000
TKABEY32              0 0        0.00000 0.00000 0.00000 0.00000
TKADAN31              0 0        0.00000 0.00000 0.00000 0.00000
TKADAN32              0 0        39.7069 2.60000 0.00000 0.00000
TKADIK31              0 0        18.6974 -1.2000 0.00000 0.00000
TKADIK32              0 0        11.5602 -0.7000 0.00000 0.00000
TKADIN31              0 2 159.26 0.00000 0.00000 0.00000 0.21242 0.00000 0.00000                                               F
TKADIN32              0 0        0.00000 0.00000 0.00000 0.00000
TKADIR31              0 0        0.00000 0.00000 0.00000 0.00000
TKADIR32              0 0        24.0252 2.20000 0.00000 0.00000
TKADN231              0 2 159.26 0.00000 0.00000 0.00000 1.44111 0.00000 0.00000                                               F
TKAHR231              0 0        63.8326 -5.0000 0.00000 0.00000
TKAHR232              0 0        0.00000 0.00000 0.00000 0.00000
TKAHTY31              0 0        25.7341 -2.6000 0.00000 0.00000
TKAHTY32              0 0        0.00000 0.00000 0.00000 0.00000
TKAKPR31              0 0        12.2639 -1.9000 0.00000 0.00000
TKAKPR32              0 0        0.00000 0.00000 0.00000 0.00000
TKALAB31              0 0        8.04191 1.30000 0.00000 0.00000
TKALAB32              0 0        0.00000 0.00000 0.00000 0.00000
TKALEC31              0 0        3.31729 3.30000 0.00000 0.00000
TKALEC32              0 0        0.00000 0.00000 0.00000 0.00000
TKALEH31              0 2 159.73 0.00000 0.00000 0.00000 0.75431 0.00000 0.00000                                               F
TKALKN11              0 0        0.00000 0.00000 0.00000 0.00000
TKALKN12              0 0        0.00000 0.00000 0.00000 0.00000
TKALKN13              0 0        0.00000 0.00000 0.00000 0.00000
TKALKN1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TKALKN31              0 0        7.84086 0.40000 0.00000 0.00000
TKALKN32              0 0        0.00000 0.00000 0.00000 0.00000
TKALMB31              0 0        6.83562 0.50000 0.00000 0.00000
TKAMIL11              0 0        82.5300 -3.8000 0.00000 0.00000
TKAMIL12              0 0        82.5300 -3.8000 0.00000 0.00000
TKAMIL13              0 0        0.00000 0.00000 0.00000 0.00000
TKAMIL31              0 0        0.00000 0.00000 0.00000 0.00000
TKANDL31              0 0        0.00000 0.00000 0.00000 0.00000
TKANDL33              0 2 157.00 0.00000 0.00000 -3.5775 33.9208 -3.5000 -99.900 47.5000 -31.800                               F
TKANDR31              0 0        -35.015 -2.6000 0.00000 0.00000
TKANDR32              0 0        0.00000 0.00000 0.00000 0.00000
TKANGL11              0 2 399.00 12.6660 0.00000 -100.88 43.8001 -98.700 -150.00 60.6000 -66.400                               F
TKANGL12              0 0        0.00000 0.00000 0.00000 0.00000
TKANGL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TKANGL31              0 2 158.00 20.0042 1.70000 -100.88 34.7460 -98.700 -150.00 57.2000 -66.700                               F
TKANGL32              0 0        0.00000 0.00000 0.00000 0.00000
TKAPID31              0 0        -17.308 -1.3000 0.00000 0.00000
TKAPUL31              0 2 158.79 0.00000 0.00000 0.00000 0.70756 0.00000 0.00000                                               F
TKARAB31              0 0        41.7173 2.70000 0.00000 0.00000
TKARAB32              0 0        0.00000 0.00000 0.00000 0.00000
TKARAC31              0 0        4.22200 0.20000 0.00000 0.00000
TKARAC32              0 0        0.00000 0.00000 0.00000 0.00000
TKARAH31              0 0        22.2157 -2.3000 0.00000 0.00000
TKARAH32              0 0        0.00000 0.00000 0.00000 0.00000
TKARAI31              0 0        7.03667 1.10000 0.00000 0.00000
TKARAI32              0 0        0.00000 0.00000 0.00000 0.00000
TKARAK11              0 0        0.00000 0.00000 0.00000 0.00000
TKARAK12              0 2 402.18 2.31205 0.00000 -293.66 137.716 -200.00 -299.30 139.200 -47.400                               F
TKARAK13              0 0        0.00000 0.00000 0.00000 0.00000
TKARAK1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TKARAK1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TKARAK31              0 0        4.32253 -1.4000 0.00000 0.00000
TKARAK32              0 0        0.00000 0.00000 0.00000 0.00000
TKARAM31              0 0        25.0304 2.60000 0.00000 0.00000
TKARAM32              0 0        0.00000 0.00000 0.00000 0.00000
TKARAP31              0 0        36.4901 4.70000 0.00000 0.00000
TKARAP32              0 0        0.00000 0.00000 0.00000 0.00000
TKARAS31              0 0        8.44400 0.50000 0.00000 0.00000
TKARAS32              0 0        13.4701 0.90000 0.00000 0.00000
TKARBK31              0 0        28.6492 1.80000 0.00000 0.00000
TKARBK32              0 0        0.00000 0.00000 0.00000 0.00000
TKARBO31              0 0        9.14767 1.10000 0.00000 0.00000
TKARBO32              0 0        0.00000 0.00000 0.00000 0.00000
TKARCH31              0 2 156.22 0.00000 0.00000 0.00000 -0.2121 0.00000 0.00000                                               F
TKARCH32              0 0        0.00000 0.00000 0.00000 0.00000
TKARDE31              0 0        157.922 49.9000 0.00000 0.00000
TKARDE32              0 0        0.00000 0.00000 0.00000 0.00000
TKARDG11              0 0        1.40733 0.30000 0.00000 0.00000
TKARDG12              0 0        1.40733 0.30000 0.00000 0.00000
TKARGH31              0 2 159.23 0.00000 0.00000 0.00000 0.99392 0.00000 0.00000                                               F
TKARGH32              0 0        0.00000 0.00000 0.00000 0.00000
TKARGI31              0 0        4.32253 0.40000 0.00000 0.00000
TKARGI32              0 0        0.00000 0.00000 0.00000 0.00000
TKARHL31              0 0        8.14243 -1.1000 0.00000 0.00000
TKARHL32              0 0        0.00000 0.00000 0.00000 0.00000
TKARKC31              0 0        42.4210 5.50000 0.00000 0.00000
TKARKC32              0 0        0.00000 0.00000 0.00000 0.00000
TKARKH31              0 0        0.00000 0.00000 0.00000 0.00000
TKARKH32              0 2 158.99 0.00000 0.00000 0.00000 -0.1716 0.00000 0.00000                                               F
TKARKS31              0 0        0.00000 0.00000 0.00000 0.00000
TKARKZ31              0 0        0.00000 0.00000 0.00000 0.00000
TKARKZ32              0 2 159.10 0.00000 0.00000 0.00000 -0.0615 0.00000 0.00000                                               F
TKARMA31              0 0        10.3539 -1.3000 0.00000 0.00000
TKARMA32              0 0        0.00000 0.00000 0.00000 0.00000
TKARMO31              0 0        39.1037 4.00000 0.00000 0.00000
TKARMO32              0 0        0.00000 0.00000 0.00000 0.00000
TKARMR31              0 0        37.0933 1.70000 0.00000 0.00000
TKAROV31              0 0        -4.6753 -0.3000 0.00000 0.00000
TKAROV32              0 0        0.00000 0.00000 0.00000 0.00000
TKARPN31              0 0        0.00000 0.00000 0.00000 0.00000
TKARPN32              0 0        0.00000 0.00000 0.00000 0.00000
TKARRE31              0 0        -9.7486 -0.7000 0.00000 0.00000
TKARRE32              0 0        0.00000 0.00000 0.00000 0.00000
TKARRS31              0 0        -4.0785 -0.3000 0.00000 0.00000
TKARRS32              0 0        0.00000 0.00000 0.00000 0.00000
TKARSI31              0 0        8.24296 0.50000 0.00000 0.00000
TKARSI32              0 0        8.24296 0.50000 0.00000 0.00000
TKARS_31              0 0        29.3529 -2.7000 0.00000 0.00000
TKARS_32              0 0        0.00000 0.00000 0.00000 0.00000
TKARTA31              0 0        -1.0942 -0.1000 0.00000 0.00000
TKARTA32              0 0        0.00000 0.00000 0.00000 0.00000
TKARTL11              0 0        21.6126 -1.4000 0.00000 0.00000
TKARTL12              0 0        0.00000 0.00000 0.00000 0.00000
TKARTL31              0 0        34.4796 -2.2000 0.00000 0.00000
TKARTL32              0 0        0.00000 0.00000 0.00000 0.00000
TKARTR31              0 0        -2.9842 -3.1000 0.00000 0.00000
TKARTR32              0 0        0.00000 0.00000 0.00000 0.00000
TKASIM31              0 0        37.4953 -1.7000 0.00000 0.00000
TKASIM32              0 0        0.00000 0.00000 0.00000 0.00000
TKASIR31              0 2 160.06 0.00000 0.00000 0.00000 -0.1864 0.00000 0.00000                                               F
TKASIR32              0 0        0.00000 0.00000 0.00000 0.00000
TKASTA31              0 0        19.0995 0.90000 0.00000 0.00000
TKASTA32              0 0        0.00000 0.00000 0.00000 0.00000
TKASTO31              0 0        24.9299 1.60000 0.00000 0.00000
TKASTO32              0 0        0.00000 0.00000 0.00000 0.00000
TKAS_S31              0 0        0.00000 0.00000 0.00000 0.00000
TKAS__31              0 0        11.3591 -2.2000 0.00000 0.00000
TKAS__32              0 0        0.00000 0.00000 0.00000 0.00000
TKAVAK31              0 0        19.2000 2.10000 0.00000 0.00000
TKAVAK32              0 0        0.00000 0.00000 0.00000 0.00000
TKAVAO31              0 0        8.44400 0.80000 0.00000 0.00000
TKAVAO32              0 0        0.00000 0.00000 0.00000 0.00000
TKAVAR31              0 0        -12.633 -0.9000 0.00000 0.00000
TKAVAR32              0 0        0.00000 0.00000 0.00000 0.00000
TKAVCK11              0 0        6.93615 0.50000 0.00000 0.00000
TKAVCK12              0 0        6.93615 0.50000 0.00000 0.00000
TKAVCK1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TKAVSA31              0 0        0.00000 0.00000 0.00000 0.00000
TKAVSA32              0 2 158.00 0.80419 0.00000 -102.41 30.7818 -62.000 -123.90 45.3000 -55.400                               F
TKAYAB11              0 0        0.00000 0.00000 0.00000 0.00000
TKAYAB12              0 0        0.00000 0.00000 0.00000 0.00000
TKAYAB13              0 0        0.00000 0.00000 0.00000 0.00000
TKAYAB14              0 0        0.00000 0.00000 0.00000 0.00000
TKAYAB15              0 0        0.00000 0.00000 0.00000 0.00000
TKAYAB16              0 0        0.00000 0.00000 0.00000 0.00000
TKAYAB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TKAYAB1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TKAYAB31              0 0        10.5550 -1.4000 0.00000 0.00000
TKAYAB32              0 0        0.00000 0.00000 0.00000 0.00000
TKAYAD31              0 0        -8.6544 -0.6000 0.00000 0.00000
TKAYAD32              0 0        0.00000 0.00000 0.00000 0.00000
TKAYAK31              0 0        0.00000 0.00000 0.00000 0.00000
TKAYAS11              0 0        0.00000 0.00000 0.00000 0.00000
TKAYAS12              0 0        0.00000 0.00000 0.00000 0.00000
TKAYAS13              0 0        0.00000 0.00000 0.00000 0.00000
TKAYAS31              0 0        5.22724 -0.5000 0.00000 0.00000
TKAYAS32              0 0        0.00000 0.00000 0.00000 0.00000
TKAYAS33              0 0        0.00000 0.00000 0.00000 0.00000
TKAYGI31              0 0        27.1414 -2.1000 0.00000 0.00000
TKAYGI32              0 0        27.1414 -2.1000 0.00000 0.00000
TKAYKK31              0 0        0.00000 0.00000 0.00000 0.00000
TKAYKP11              0 0        0.00000 0.00000 0.00000 0.00000
TKAYKP12              0 0        0.00000 0.00000 0.00000 0.00000
TKAYKP13              0 0        0.00000 0.00000 0.00000 0.00000
TKAYKP14              0 0        0.00000 0.00000 0.00000 0.00000
TKAYKP15              0 0        0.00000 0.00000 0.00000 0.00000
TKAYKP1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TKAYKP1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TKAYKP31              0 0        20.1047 -2.8000 0.00000 0.00000
TKAYKP32              0 0        0.00000 0.00000 0.00000 0.00000
TKAYNA31              0 0        13.9728 1.10000 0.00000 0.00000
TKAYNA32              0 0        0.00000 0.00000 0.00000 0.00000
TKAYNL31              0 0        11.5602 0.70000 0.00000 0.00000
TKAYNL32              0 0        0.00000 0.00000 0.00000 0.00000
TKAYS231              0 0        37.7969 -6.7000 0.00000 0.00000
TKAYS232              0 0        0.00000 0.00000 0.00000 0.00000
TKAYS331              0 0        44.9341 -3.6000 0.00000 0.00000
TKAYS332              0 0        0.00000 0.00000 0.00000 0.00000
TKAYS431              0 0        30.9613 -1.4000 0.00000 0.00000
TKAYS432              0 0        19.0995 -0.9000 0.00000 0.00000
TKAZAN31              0 0        15.2796 2.90000 0.00000 0.00000
TKAZAN32              0 0        15.2796 2.90000 0.00000 0.00000
TKAZND31              0 2 157.00 95.5981 12.9000 -278.60 27.5237 -160.00 -279.00 108.800 -112.30                               F
TKAZND32              0 2 157.00 50.7645 7.40000 0.00000 27.5237 0.00000 0.00000                                               F
TKBANS11              0 0        0.00000 0.00000 0.00000 0.00000
TKBANS12              0 0        0.00000 0.00000 0.00000 0.00000
TKBANS1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TKBANS1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TKBANS31              0 0        -1.3926 -1.4000 0.00000 0.00000
TKBANS32              0 0        0.00000 0.00000 0.00000 0.00000
TKBNSN31              0 0        0.00000 0.00000 0.00000 0.00000
TKCELK11              0 0        14.6764 4.90000 0.00000 0.00000
TKCELK12              0 0        0.00000 0.00000 0.00000 0.00000
TKCKBK11              0 0        25.1309 -3.0000 0.00000 0.00000
TKCKBK12              0 0        25.1309 -3.0000 0.00000 0.00000
TKCKBK31              0 0        20.1047 -2.4000 0.00000 0.00000
TKCKBK32              0 0        20.1047 -2.4000 0.00000 0.00000
TKCKBK3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TKCSCM31              0 0        35.6859 3.60000 0.00000 0.00000
TKCSCM32              0 0        0.00000 0.00000 0.00000 0.00000
TKDAGH31              0 0        -1.9895 -0.1000 0.00000 0.00000
TKDGHS31              0 0        0.00000 0.00000 0.00000 0.00000
TKEBAN31              0 0        0.00000 0.00000 0.00000 0.00000
TKEBNI11              0 2 403.44 0.00000 0.00000 0.00000 0.05531 0.00000 0.00000                                               F
TKEBNI12              0 2 402.88 2.51310 0.00000 -319.42 134.433 -288.00 -362.30 135.300 -65.200                               F
TKECIB31              0 0        5.32776 -1.0000 0.00000 0.00000
TKECIB32              0 0        0.00000 0.00000 0.00000 0.00000
TKELKI31              0 0        0.00000 0.00000 0.00000 0.00000
TKELKI32              0 0        0.00000 0.00000 0.00000 0.00000
TKEMAJ31              0 2 160.80 0.40210 0.00000 -2.3509 -0.0534 0.00000 -24.900 9.20000 -11.500                               F
TKEMAJ32              0 0        0.00000 0.00000 0.00000 0.00000
TKEMAL31              0 0        73.1813 -5.8000 0.00000 0.00000
TKEMAL32              0 0        24.4272 -1.9000 0.00000 0.00000
TKEMER31              0 0        49.2566 -3.2000 0.00000 0.00000
TKEMER32              0 0        0.00000 0.00000 0.00000 0.00000
TKEMRB31              0 0        -10.743 -0.8000 0.00000 0.00000
TKEMRB32              0 0        0.00000 0.00000 0.00000 0.00000
TKEMRH31              0 2 159.04 0.00000 0.00000 0.00000 -0.3414 0.00000 0.00000                                               F
TKEMRH32              0 0        0.00000 0.00000 0.00000 0.00000
TKEPEZ31              0 0        -2.8848 -3.0000 0.00000 0.00000
TKEPEZ32              0 0        -2.8848 -3.0000 0.00000 0.00000
TKEPZ261              0 2 66.590 0.00000 0.00000 0.00000 0.01730 0.00000 0.00000                                               F
TKEPZH31              0 0        0.00000 0.00000 0.00000 0.00000
TKEPZH61              0 2 66.590 0.00000 0.00000 0.00000 -0.2560 0.00000 0.00000                                               F
TKEPZH62              0 0        0.00000 0.00000 0.00000 0.00000
TKEPZK31              0 2 166.06 0.00000 0.00000 0.00000 0.27807 0.00000 0.00000                                               F
TKERGL11              0 0        0.00000 0.00000 0.00000 0.00000
TKERGL31              0 0        31.1623 3.50000 0.00000 0.00000
TKERGL32              0 0        0.00000 0.00000 0.00000 0.00000
TKESAN31              0 0        0.00000 0.00000 0.00000 0.00000
TKESAN32              0 0        25.6335 -2.3000 0.00000 0.00000
TKESIK31              0 2 159.16 0.00000 0.00000 0.00000 0.14080 0.00000 0.00000                                               F
TKESIK32              0 2 160.07 0.00000 0.00000 0.00000 -0.2109 0.00000 0.00000                                               F
TKESKS31              0 0        0.00000 0.00000 0.00000 0.00000
TKESKS32              0 0        0.00000 0.00000 0.00000 0.00000
TKESTY31              0 0        18.1948 -0.8000 0.00000 0.00000
TKESTY32              0 0        18.1948 -0.8000 0.00000 0.00000
TKHOSB31              0 0        65.4410 4.20000 0.00000 0.00000
TKHOSB32              0 0        0.00000 0.00000 0.00000 0.00000
TKHOY_11              0 2 400.00 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000                                               F
TKHVLG31              0 0        24.1257 -1.1000 0.00000 0.00000
TKHVLG32              0 0        24.1257 -1.1000 0.00000 0.00000
TKIGHZ31              0 0        1.90995 1.90000 0.00000 0.00000
TKIGHZ32              0 0        0.00000 0.00000 0.00000 0.00000
TKIGIH31              0 2 158.43 0.00000 0.00000 0.00000 0.26654 0.00000 0.00000                                               F
TKIGIH32              0 2 158.43 0.00000 0.00000 0.00000 0.26654 0.00000 0.00000                                               F
TKILAV31              0 0        28.2472 -1.8000 0.00000 0.00000
TKILAV32              0 0        14.1738 -0.9000 0.00000 0.00000
TKILGI31              0 0        0.00000 0.00000 0.00000 0.00000
TKILGI32              0 0        34.5802 4.20000 0.00000 0.00000
TKILIC31              0 2 160.44 0.00000 0.00000 0.00000 -0.2289 0.00000 0.00000                                               F
TKILIC32              0 0        0.00000 0.00000 0.00000 0.00000
TKILIL31              0 0        34.5802 2.20000 0.00000 0.00000
TKILIL32              0 0        34.5802 2.20000 0.00000 0.00000
TKILIS31              0 0        17.4911 -2.0000 0.00000 0.00000
TKILIS32              0 0        17.4911 -2.0000 0.00000 0.00000
TKILLI31              0 0        -13.628 -1.0000 0.00000 0.00000
TKILLI32              0 0        0.00000 0.00000 0.00000 0.00000
TKINIK31              0 0        -9.5497 -0.7000 0.00000 0.00000
TKINIK32              0 0        0.00000 0.00000 0.00000 0.00000
TKINTM31              0 0        40.8126 3.70000 0.00000 0.00000
TKINTM32              0 0        0.00000 0.00000 0.00000 0.00000
TKIPAS31              0 0        25.0304 3.40000 0.00000 0.00000
TKIPAS32              0 0        0.00000 0.00000 0.00000 0.00000
TKIPSK31              0 0        24.5278 4.80000 0.00000 0.00000
TKIPSK32              0 0        0.00000 0.00000 0.00000 0.00000
TKIRAZ31              0 2 157.81 0.00000 0.00000 0.00000 0.17064 0.00000 0.00000                                               F
TKIRAZ32              0 0        0.00000 0.00000 0.00000 0.00000
TKIRDG31              0 2 158.31 0.00000 0.00000 0.00000 -0.5768 0.00000 0.00000                                               F
TKIRDG32              0 0        0.00000 0.00000 0.00000 0.00000
TKIRIK31              0 0        37.8974 -3.9000 0.00000 0.00000
TKIRIK32              0 0        0.00000 0.00000 0.00000 0.00000
TKIRKA31              0 0        19.4011 -3.1000 0.00000 0.00000
TKIRKL31              0 0        16.5864 -2.3000 0.00000 0.00000
TKIRKL32              0 0        0.00000 0.00000 0.00000 0.00000
TKIRKR31              0 0        -7.7591 -0.6000 0.00000 0.00000
TKIRKR32              0 0        0.00000 0.00000 0.00000 0.00000
TKIRLI31              0 0        40.4105 6.10000 0.00000 0.00000
TKIRLI32              0 0        20.2052 3.10000 0.00000 0.00000
TKIRSE31              0 0        22.1152 2.30000 0.00000 0.00000
TKIRSE32              0 0        0.00000 0.00000 0.00000 0.00000
TKISIK31              0 0        0.00000 0.00000 0.00000 0.00000
TKISIS31              0 0        0.00000 0.00000 0.00000 0.00000
TKISLA31              0 0        13.5707 1.50000 0.00000 0.00000
TKISLA32              0 0        0.00000 0.00000 0.00000 0.00000
TKISLK31              0 0        8.14243 7.50000 0.00000 0.00000
TKISLK32              0 0        0.00000 0.00000 0.00000 0.00000
TKIYHE31              0 2 159.17 0.00000 0.00000 0.00000 0.01976 0.00000 0.00000                                               F
TKIYHE32              0 0        0.00000 0.00000 0.00000 0.00000
TKIYIK31              0 0        8.94662 0.60000 0.00000 0.00000
TKIYIK32              0 0        0.00000 0.00000 0.00000 0.00000
TKIZKA31              0 0        0.00000 0.00000 0.00000 0.00000
TKIZKA32              0 0        11.8618 1.30000 0.00000 0.00000
TKIZL231              0 0        0.00000 0.00000 0.00000 0.00000
TKIZL232              0 2 158.05 8.54453 0.00000 -45.077 24.2873 -32.000 -80.400 25.7000 -33.600                               F
TKIZLJ31              0 2 158.13 0.00000 0.00000 0.00000 0.14484 0.00000 0.00000                                               F
TKIZLJ32              0 0        0.00000 0.00000 0.00000 0.00000
TKIZLT11              0 0        0.00000 0.00000 0.00000 0.00000
TKIZLT12              0 0        45.0346 4.10000 0.00000 0.00000
TKIZLT13              0 0        0.00000 0.00000 0.00000 0.00000
TKIZLT1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TKIZLT31              0 0        17.9937 1.60000 0.00000 0.00000
TKIZLT32              0 0        0.00000 0.00000 0.00000 0.00000
TKIZLT33              0 0        17.9937 1.60000 0.00000 0.00000
TKIZLT34              0 0        0.00000 0.00000 0.00000 0.00000
TKIZLT3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TKIZOR31              0 0        8.64505 1.30000 0.00000 0.00000
TKIZOR32              0 0        8.64505 1.30000 0.00000 0.00000
TKIZSH31              0 0        0.00000 0.00000 0.00000 0.00000
TKKISA31              0 0        7.43876 0.50000 0.00000 0.00000
TKKISA32              0 0        0.00000 0.00000 0.00000 0.00000
TKKOCN11              0 0        0.00000 0.00000 0.00000 0.00000
TKKOCN12              0 0        0.00000 0.00000 0.00000 0.00000
TKKOCN13              0 0        0.00000 0.00000 0.00000 0.00000
TKKOCN31              0 0        3.31729 -0.5000 0.00000 0.00000
TKKOCN32              0 0        0.00000 0.00000 0.00000 0.00000
TKKOCN33              0 0        0.00000 0.00000 0.00000 0.00000
TKKOYR31              0 0        -44.167 -3.2000 0.00000 0.00000
TKKOYR32              0 0        0.00000 0.00000 0.00000 0.00000
TKKTES11              0 2 404.25 29.7550 0.00000 -232.26 104.899 -176.00 -232.60 104.899 -110.30                               F
TKKTES12              0 2 404.25 29.9561 0.00000 -232.26 104.899 -176.00 -232.60 107.000 -99.100                               F
TKKTES13              0 0        0.00000 0.00000 0.00000 0.00000
TKKTES31              0 0        20.0042 -3.3000 0.00000 0.00000
TKKTES32              0 0        0.00000 0.00000 0.00000 0.00000
TKKURT31              0 2 157.54 0.10052 0.00000 -8.6000 15.3704 -8.6000 -44.000 15.3704 -21.000                               F
TKKURT32              0 0        0.00000 0.00000 0.00000 0.00000
TKMEKE11              0 0        0.00000 0.00000 0.00000 0.00000
TKMEKE12              0 0        0.00000 0.00000 0.00000 0.00000
TKMEKE13              0 0        0.00000 0.00000 0.00000 0.00000
TKNGLR31              0 0        -19.696 -1.4000 0.00000 0.00000
TKNGLR32              0 0        0.00000 0.00000 0.00000 0.00000
TKNJRS31              0 0        -38.895 -2.9000 0.00000 0.00000
TKNJRS32              0 0        0.00000 0.00000 0.00000 0.00000
TKNYKZ11              0 0        0.00000 0.00000 0.00000 0.00000
TKNYKZ12              0 0        0.00000 0.00000 0.00000 0.00000
TKNYKZ13              0 0        0.00000 0.00000 0.00000 0.00000
TKNYKZ1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TKNYKZ31              0 0        2.41257 0.30000 0.00000 0.00000
TKNYKZ32              0 0        1.50786 0.20000 0.00000 0.00000
TKNYKZ33              0 0        0.00000 0.00000 0.00000 0.00000
TKOCAD31              0 0        -9.7486 -0.7000 0.00000 0.00000
TKOCAD32              0 0        0.00000 0.00000 0.00000 0.00000
TKOCAE11              0 0        23.5225 -1.9000 0.00000 0.00000
TKOCAE12              0 0        0.00000 0.00000 0.00000 0.00000
TKOCAE13              0 0        0.00000 0.00000 0.00000 0.00000
TKOCAE31              0 0        37.6964 -3.0000 0.00000 0.00000
TKOCAE32              0 0        0.00000 0.00000 0.00000 0.00000
TKOCAE33              0 0        0.00000 0.00000 0.00000 0.00000
TKOCAR31              0 0        -13.329 -1.0000 0.00000 0.00000
TKOCAR32              0 0        0.00000 0.00000 0.00000 0.00000
TKOCAT31              0 0        -16.513 -1.2000 0.00000 0.00000
TKOCAT32              0 0        0.00000 0.00000 0.00000 0.00000
TKOCCE31              0 0        38.1990 3.00000 0.00000 0.00000
TKOCLU31              0 2 158.58 0.00000 0.00000 0.00000 -0.1429 0.00000 0.00000                                               F
TKOCLU32              0 0        0.00000 0.00000 0.00000 0.00000
TKOKLU31              0 2 158.09 6.93615 -0.6000 0.00000 0.52079 0.00000 0.00000                                               F
TKOKLU32              0 0        0.00000 0.00000 0.00000 0.00000
TKOLIN11              0 2 409.00 31.8660 0.00000 -253.08 107.991 -102.00 -255.00 107.991 -95.000                               F
TKOLIN12              0 2 409.00 31.8660 0.00000 -253.08 107.991 -102.00 -255.00 107.991 -121.80                               F
TKOLIN13              0 0        0.00000 0.00000 0.00000 0.00000
TKOMUR31              0 0        3.81991 0.80000 0.00000 0.00000
TKOMUR32              0 0        0.00000 0.00000 0.00000 0.00000
TKONCI31              0 0        19.7026 1.30000 0.00000 0.00000
TKONCI32              0 0        0.00000 0.00000 0.00000 0.00000
TKONOS31              0 0        37.8974 -6.0000 0.00000 0.00000
TKONOS32              0 0        23.3215 -3.7000 0.00000 0.00000
TKONY331              0 0        62.2242 -7.0000 0.00000 0.00000
TKONY332              0 0        0.00000 0.00000 0.00000 0.00000
TKONY411              0 0        0.00000 0.00000 0.00000 0.00000
TKONY412              0 0        0.00000 0.00000 0.00000 0.00000
TKONY413              0 0        0.00000 0.00000 0.00000 0.00000
TKONY41Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TKONY431              0 0        7.13719 0.70000 0.00000 0.00000
TKONY432              0 0        7.13719 0.70000 0.00000 0.00000
TKONY433              0 0        0.00000 0.00000 0.00000 0.00000
TKONY43Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TKOPRH31              0 2 154.96 0.00000 0.00000 0.00000 0.05751 0.00000 0.00000                                               F
TKOPRH32              0 0        0.00000 0.00000 0.00000 0.00000
TKOPRU31              0 0        0.00000 0.00000 0.00000 0.00000
TKOPRU32              0 2 158.73 0.00000 0.00000 0.00000 1.99033 0.00000 0.00000                                               F
TKORKU33              0 0        18.2953 18.6000 0.00000 0.00000
TKORKU34              0 0        0.00000 0.00000 0.00000 0.00000
TKORUR31              0 0        -20.989 -1.5000 0.00000 0.00000
TKORUR32              0 0        0.00000 0.00000 0.00000 0.00000
TKOSE211              0 0        0.00000 0.00000 0.00000 0.00000
TKOSE212              0 0        0.00000 0.00000 0.00000 0.00000
TKOSE213              0 0        0.00000 0.00000 0.00000 0.00000
TKOSE21Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TKOSE21S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TKOSE231              0 0        1.60838 0.20000 0.00000 0.00000
TKOSE232              0 0        0.00000 0.00000 0.00000 0.00000
TKOSE233              0 0        0.00000 0.00000 0.00000 0.00000
TKOSEK31              0 0        69.0598 3.10000 0.00000 0.00000
TKOSEK32              0 0        0.00000 0.00000 0.00000 0.00000
TKOTAN31              0 2 158.00 0.10052 0.00000 -11.100 8.74909 -11.100 -32.500 12.2000 -9.5000                               F
TKOTAN32              0 0        0.00000 0.00000 0.00000 0.00000
TKOTNH31              0 0        2.21152 0.00000 0.00000 0.00000
TKOVAD31              0 2 157.04 0.00000 0.00000 0.00000 0.08161 0.00000 0.00000                                               F
TKOVAD32              0 0        0.00000 0.00000 0.00000 0.00000
TKOVAD61              0 0        0.00000 0.00000 0.00000 0.00000
TKOVAH61              0 2 66.480 0.00000 0.00000 0.00000 -0.1646 0.00000 0.00000                                               F
TKOVAH62              0 0        0.00000 0.00000 0.00000 0.00000
TKOVHS31              0 2 158.08 0.00000 0.00000 0.00000 0.02702 0.00000 0.00000                                               F
TKOVHS32              0 0        0.00000 0.00000 0.00000 0.00000
TKOVNH31              0 0        -0.9947 -1.0000 0.00000 0.00000
TKOVNH32              0 0        0.00000 0.00000 0.00000 0.00000
TKOYUL31              0 2 160.73 0.20105 0.00000 -19.727 7.84908 -7.0000 -21.000 8.00000 -12.000                               F
TKOYUL32              0 0        0.00000 0.00000 0.00000 0.00000
TKOZAN31              0 0        10.1529 1.10000 0.00000 0.00000
TKOZAN32              0 0        0.00000 0.00000 0.00000 0.00000
TKOZBE31              0 0        -8.4554 -0.6000 0.00000 0.00000
TKOZBE32              0 0        0.00000 0.00000 0.00000 0.00000
TKOZBU31              0 2 157.98 0.00000 0.00000 0.00000 0.18174 0.00000 0.00000                                               F
TKOZBU32              0 0        0.00000 0.00000 0.00000 0.00000
TKOZLK31              0 0        5.62934 0.50000 0.00000 0.00000
TKOZLK32              0 0        0.00000 0.00000 0.00000 0.00000
TKOZNH11              0 0        0.00000 0.00000 0.00000 0.00000
TKOZNH12              0 0        0.00000 0.00000 0.00000 0.00000
TKOZNH13              0 0        0.00000 0.00000 0.00000 0.00000
TKOZNH1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TKOZNH31              0 0        0.80419 0.00000 0.00000 0.00000
TKOZNH32              0 0        0.00000 0.00000 0.00000 0.00000
TKOZNH33              0 0        0.00000 0.00000 0.00000 0.00000
TKOZNH34              0 0        0.00000 0.00000 0.00000 0.00000
TKOZNH35              0 0        0.00000 0.00000 0.00000 0.00000
TKRALK31              0 2 158.26 0.00000 0.00000 0.00000 1.26491 0.00000 0.00000                                               F
TKRALK32              0 0        0.00000 0.00000 0.00000 0.00000
TKRAZR31              0 0        -2.5863 -0.2000 0.00000 0.00000
TKRAZR32              0 0        0.00000 0.00000 0.00000 0.00000
TKRBIG11              0 2 411.00 67.7530 3.30000 -269.61 46.2550 -140.00 -270.00 98.4000 -128.10                               F
TKRBIG12              0 2 411.00 111.380 6.70000 -128.17 46.2550 -70.000 -135.00 49.3000 -64.000                               F
TKRBIG13              0 0        0.00000 0.00000 0.00000 0.00000
TKRBIG31              0 0        46.2409 3.00000 0.00000 0.00000
TKRBIG32              0 0        0.00000 0.00000 0.00000 0.00000
TKRBRN11              0 0        0.00000 0.00000 0.00000 0.00000
TKRBRN12              0 0        -24.172 -24.800 0.00000 0.00000
TKRCH231              0 2 156.09 0.10052 0.00000 -18.500 9.18981 -16.000 -23.200 9.18981 -10.900                               F
TKRCH232              0 0        0.00000 0.00000 0.00000 0.00000
TKRDMR31              0 0        10.4544 1.60000 0.00000 0.00000
TKRGHS31              0 2 159.70 0.00000 0.00000 0.00000 3.55666 0.00000 0.00000                                               F
TKRGOS31              0 0        2.31205 0.20000 0.00000 0.00000
TKRGOS32              0 0        0.00000 0.00000 0.00000 0.00000
TKRKDG11              0 2 408.10 0.00000 0.00000 0.00000 -0.8294 0.00000 0.00000                                               F
TKRKDG12              0 2 408.10 0.00000 0.00000 0.00000 -0.8294 0.00000 0.00000                                               F
TKRKDG1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TKRKMH31              0 0        0.00000 0.00000 0.00000 0.00000
TKRKMH32              0 2 157.45 0.20105 0.00000 -20.647 18.4778 -10.000 -31.300 18.4778 -11.000                               F
TKRMRS31              0 0        -15.717 -1.2000 0.00000 0.00000
TKRMRS32              0 0        0.00000 0.00000 0.00000 0.00000
TKROMA31              0 0        65.9436 8.50000 0.00000 0.00000
TKROMA32              0 0        31.7655 4.10000 0.00000 0.00000
TKRTHV31              0 0        0.00000 0.00000 0.00000 0.00000
TKRTHV32              0 0        0.00000 0.00000 0.00000 0.00000
TKSNAI31              0 0        22.7183 1.60000 0.00000 0.00000
TKSNAI32              0 0        0.00000 0.00000 0.00000 0.00000
TKTUZG31              0 0        11.1581 2.90000 0.00000 0.00000
TKUBIL31              0 2 158.25 2.61362 0.00000 -14.002 0.23044 -3.0000 -27.200 15.8000 -16.900                               F
TKUBIL32              0 0        0.00000 0.00000 0.00000 0.00000
TKUCUK31              0 0        60.5153 -3.9000 0.00000 0.00000
TKUCUK32              0 0        0.00000 0.00000 0.00000 0.00000
TKULA_31              0 0        0.00000 0.00000 0.00000 0.00000
TKULA_32              0 0        -10.445 -1.0000 0.00000 0.00000
TKULEO31              0 0        32.8713 -4.8000 0.00000 0.00000
TKULEO32              0 0        0.00000 0.00000 0.00000 0.00000
TKULP131              0 2 158.34 0.00000 0.00000 0.00000 0.04030 0.00000 0.00000                                               F
TKULP132              0 0        0.00000 0.00000 0.00000 0.00000
TKULU_31              0 0        8.24296 0.80000 0.00000 0.00000
TKULU_32              0 0        0.00000 0.00000 0.00000 0.00000
TKUMAS31              0 0        12.1633 1.80000 0.00000 0.00000
TKUMAS32              0 0        6.03143 0.90000 0.00000 0.00000
TKUMBE31              0 0        5.02619 0.20000 0.00000 0.00000
TKUMBT31              0 0        0.00000 0.00000 0.00000 0.00000
TKUMLM31              0 0        4.62410 -0.6000 0.00000 0.00000
TKUMLM32              0 0        0.00000 0.00000 0.00000 0.00000
TKUNDU31              0 0        51.4682 -4.7000 0.00000 0.00000
TKUNDU32              0 0        0.00000 0.00000 0.00000 0.00000
TKUREK31              0 0        -18.204 -1.3000 0.00000 0.00000
TKUREK32              0 0        0.00000 0.00000 0.00000 0.00000
TKURE_31              0 0        15.2796 1.80000 0.00000 0.00000
TKURE_32              0 0        0.00000 0.00000 0.00000 0.00000
TKURSN11              0 0        0.00000 0.00000 0.00000 0.00000
TKURSN12              0 0        0.00000 0.00000 0.00000 0.00000
TKURSN13              0 0        0.00000 0.00000 0.00000 0.00000
TKURSN1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TKURSN31              0 0        4.72462 0.80000 0.00000 0.00000
TKURSN32              0 0        0.00000 0.00000 0.00000 0.00000
TKURSN33              0 0        0.00000 0.00000 0.00000 0.00000
TKURTK31              0 0        92.5824 6.00000 0.00000 0.00000
TKURTK32              0 0        0.00000 0.00000 0.00000 0.00000
TKURTR31              0 0        -23.973 -1.8000 0.00000 0.00000
TKURTR32              0 0        0.00000 0.00000 0.00000 0.00000
TKURTU31              0 2 159.35 0.00000 0.00000 0.00000 -0.1078 0.00000 0.00000                                               F
TKURTU32              0 0        0.00000 0.00000 0.00000 0.00000
TKUSAD31              0 0        35.6859 -2.3000 0.00000 0.00000
TKUSAD32              0 0        0.00000 0.00000 0.00000 0.00000
TKUSAK31              0 2 159.17 0.00000 0.00000 0.00000 0.10042 0.00000 0.00000                                               F
TKUSAK32              0 0        0.00000 0.00000 0.00000 0.00000
TKUTAH31              0 0        22.8189 -3.0000 0.00000 0.00000
TKUTAH32              0 0        0.00000 0.00000 0.00000 0.00000
TKUTOS31              0 0        35.2838 -1.6000 0.00000 0.00000
TKUTOS32              0 0        0.00000 0.00000 0.00000 0.00000
TKUTUK31              0 0        6.73510 3.90000 0.00000 0.00000
TKUYCR31              0 0        -8.5549 -0.6000 0.00000 0.00000
TKUYCR32              0 0        0.00000 0.00000 0.00000 0.00000
TKUYUC31              0 2 158.46 2.61362 0.00000 -13.492 0.61191 -4.5000 -18.000 8.40000 -6.1000                               F
TKUYUC32              0 0        0.00000 0.00000 0.00000 0.00000
TKUYUR31              0 0        0.00000 0.00000 0.00000 0.00000
TKUYUR32              0 0        -5.8690 -0.4000 0.00000 0.00000
TKUZEY31              0 0        12.7665 -1.7000 0.00000 0.00000
TKUZEY32              0 0        12.7665 -1.7000 0.00000 0.00000
TKUZGU31              0 2 157.86 0.00000 0.00000 -2.5554 0.89261 -2.5000 -12.800 4.50000 -6.2000                               F
TKUZGU32              0 0        0.00000 0.00000 0.00000 0.00000
TKUZOV31              0 0        0.00000 0.00000 0.00000 0.00000
TKUZOV32              0 0        0.00000 0.00000 0.00000 0.00000
TKUZUL31              0 0        0.00000 0.00000 0.00000 0.00000
TKUZUL32              0 0        20.4063 0.90000 0.00000 0.00000
TKUZYS31              0 0        7.13719 -4.7000 0.00000 0.00000
TKUZYS32              0 0        0.00000 0.00000 0.00000 0.00000
TKYBAS31              0 0        15.1791 -1.7000 0.00000 0.00000
TKYBAS32              0 0        15.1791 -1.7000 0.00000 0.00000
TKZLD331              0 2 158.00 25.0304 0.00000 -131.65 54.5953 -62.900 -165.00 57.0000 -72.700                               F
TKZLD332              0 0        0.00000 0.00000 0.00000 0.00000
TKZLHM31              0 0        0.00000 0.00000 0.00000 0.00000
TKZLHM32              0 0        0.00000 0.00000 0.00000 0.00000
TKZLIR31              0 0        4.82514 0.50000 0.00000 0.00000
TKZLIR32              0 0        4.82514 0.50000 0.00000 0.00000
TKZLOT11              0 0        0.00000 0.00000 0.00000 0.00000
TKZLOT12              0 0        0.00000 0.00000 0.00000 0.00000
TKZLOT13              0 0        0.00000 0.00000 0.00000 0.00000
TKZLOT1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TKZLOT31              0 0        11.5602 -1.3000 0.00000 0.00000
TKZLOT32              0 0        7.23772 -0.8000 0.00000 0.00000
TLADIK31              0 0        13.7717 1.80000 0.00000 0.00000
TLADIK32              0 0        0.00000 0.00000 0.00000 0.00000
TLADKC31              0 0        -8.8533 -1.5000 0.00000 0.00000
TLADKC32              0 0        0.00000 0.00000 0.00000 0.00000
TLARA_31              0 0        12.2639 -1.5000 0.00000 0.00000
TLARA_32              0 0        12.2639 -1.5000 0.00000 0.00000
TLECLK31              0 0        0.00000 0.00000 0.00000 0.00000
TLECLK32              0 0        0.00000 0.00000 0.00000 0.00000
TLEVEN31              0 0        21.7131 0.00000 0.00000 0.00000
TLEVEN32              0 0        17.6922 0.00000 0.00000 0.00000
TLICE_31              0 0        22.8189 2.10000 0.00000 0.00000
TLICE_32              0 0        0.00000 0.00000 0.00000 0.00000
TLIMAK31              0 0        14.4754 1.60000 0.00000 0.00000
TLIMAK32              0 0        0.00000 0.00000 0.00000 0.00000
TLMKCT31              0 0        23.7236 1.50000 0.00000 0.00000
TLMKCT32              0 0        0.00000 0.00000 0.00000 0.00000
TLODOS11              0 0        -57.397 -4.2000 0.00000 0.00000
TLODOS12              0 0        0.00000 0.00000 0.00000 0.00000
TLULEB31              0 0        37.3948 0.00000 0.00000 0.00000
TLULEB32              0 0        0.00000 0.00000 0.00000 0.00000
TMACKH31              0 0        2.01048 -0.6000 0.00000 0.00000
TMACKH32              0 0        0.00000 0.00000 0.00000 0.00000
TMACUN31              0 0        14.3749 0.70000 0.00000 0.00000
TMACUN32              0 0        28.6492 1.30000 0.00000 0.00000
TMADNY31              0 0        4.12148 0.50000 0.00000 0.00000
TMADNY32              0 0        0.00000 0.00000 0.00000 0.00000
TMAHMU31              0 0        0.00000 0.00000 0.00000 0.00000
TMAHMU32              0 0        40.8126 -3.7000 0.00000 0.00000
TMAKIN11              0 0        23.5225 -1.9000 0.00000 0.00000
TMAKIN12              0 0        0.00000 0.00000 0.00000 0.00000
TMAKIN13              0 0        0.00000 0.00000 0.00000 0.00000
TMAKIN1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TMAKIN31              0 0        18.8984 -1.5000 0.00000 0.00000
TMAKIN32              0 0        0.00000 0.00000 0.00000 0.00000
TMAKIN33              0 0        0.00000 0.00000 0.00000 0.00000
TMALAT31              0 0        22.1152 -3.7000 0.00000 0.00000
TMALAT32              0 0        0.00000 0.00000 0.00000 0.00000
TMALKR31              0 0        0.00000 0.00000 0.00000 0.00000
TMALKR32              0 0        0.00000 0.00000 0.00000 0.00000
TMALOR31              0 0        67.2504 -4.3000 0.00000 0.00000
TMALOR32              0 0        0.00000 0.00000 0.00000 0.00000
TMALTE31              0 0        19.5016 -1.3000 0.00000 0.00000
TMALTE32              0 0        15.5812 -1.0000 0.00000 0.00000
TMALTP11              0 0        0.00000 0.00000 0.00000 0.00000
TMALTP12              0 0        40.6116 -1.8000 0.00000 0.00000
TMALTP1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TMAMAK31              0 0        37.0933 4.50000 0.00000 0.00000
TMAMAK32              0 0        0.00000 0.00000 0.00000 0.00000
TMANAV31              0 0        45.8388 -3.6000 0.00000 0.00000
TMANAV32              0 0        0.00000 0.00000 0.00000 0.00000
TMANCA31              0 0        25.5330 -2.3000 0.00000 0.00000
TMANCA32              0 0        50.9655 -4.7000 0.00000 0.00000
TMANCS31              0 0        0.00000 0.00000 0.00000 0.00000
TMANIS31              0 0        49.1561 -4.5000 0.00000 0.00000
TMANIS32              0 0        0.00000 0.00000 0.00000 0.00000
TMANVH31              0 2 159.99 0.00000 0.00000 -3.0665 7.80609 -3.0000 -24.000 7.80609 -11.600                               F
TMANVH32              0 0        0.00000 0.00000 0.00000 0.00000
TMAR2N31              0 0        0.00000 0.00000 0.00000 0.00000
TMAR2N32              0 0        11.7612 0.80000 0.00000 0.00000
TMARAS11              0 0        0.00000 0.00000 0.00000 0.00000
TMARAS12              0 0        0.00000 0.00000 0.00000 0.00000
TMARAS13              0 0        0.00000 0.00000 0.00000 0.00000
TMARAS31              0 0        26.7393 -1.7000 0.00000 0.00000
TMARAS32              0 0        0.00000 0.00000 0.00000 0.00000
TMARAS33              0 0        0.00000 0.00000 0.00000 0.00000
TMARD131              0 0        62.6263 4.90000 0.00000 0.00000
TMARDI31              0 0        12.6660 0.60000 0.00000 0.00000
TMARDI32              0 0        12.6660 0.60000 0.00000 0.00000
TMAREN31              0 0        37.3948 4.50000 0.00000 0.00000
TMAREN32              0 0        0.00000 0.00000 0.00000 0.00000
TMARER31              0 0        -20.492 -1.5000 0.00000 0.00000
TMARER32              0 0        0.00000 0.00000 0.00000 0.00000
TMARM231              0 0        0.00000 0.00000 0.00000 0.00000
TMARM232              0 0        14.5759 1.50000 0.00000 0.00000
TMARMA31              0 0        31.9665 -2.1000 0.00000 0.00000
TMARMA32              0 0        0.00000 0.00000 0.00000 0.00000
TMARPM31              0 0        25.2314 3.70000 0.00000 0.00000
TMARPM32              0 0        0.00000 0.00000 0.00000 0.00000
TMASLK31              0 0        0.00000 0.00000 0.00000 0.00000
TMASLK32              0 0        58.9069 -6.0000 0.00000 0.00000
TMASTP31              0 0        -12.036 -12.400 0.00000 0.00000
TMASTP32              0 0        0.00000 0.00000 0.00000 0.00000
TMAVBI31              0 2 159.36 0.00000 0.00000 0.00000 0.01516 0.00000 0.00000                                               F
TMAVBI32              0 0        0.00000 0.00000 0.00000 0.00000
TMAVHE31              0 2 164.58 0.00000 0.00000 0.00000 0.18724 0.00000 0.00000                                               F
TMAVHE32              0 0        0.00000 0.00000 0.00000 0.00000
TMAZIR31              0 0        -16.015 -1.2000 0.00000 0.00000
TMAZIR32              0 0        0.00000 0.00000 0.00000 0.00000
TMEDCE31              0 0        58.4043 3.80000 0.00000 0.00000
TMEDCE32              0 0        0.00000 0.00000 0.00000 0.00000
TMEHME31              0 2 158.00 -5.6701 -0.9000 -33.951 14.5133 -4.8000 -34.000 14.5133 -15.800                               F
TMEHME32              0 0        0.00000 0.00000 0.00000 0.00000
TMELEN31              0 0        9.95186 0.80000 0.00000 0.00000
TMELEN32              0 0        12.4649 1.00000 0.00000 0.00000
TMENGE31              0 0        0.00000 0.00000 0.00000 0.00000
TMENGE32              0 2 159.17 0.00000 0.00000 0.00000 0.10336 0.00000 0.00000                                               F
TMENTA31              0 2 159.13 0.00000 0.00000 0.00000 0.91836 0.00000 0.00000                                               F
TMENTA32              0 0        0.00000 0.00000 0.00000 0.00000
TMENZE31              0 2 158.34 0.20105 0.00000 -26.678 12.6070 -22.000 -29.700 12.6070 -12.400                               F
TMENZE32              0 0        0.00000 0.00000 0.00000 0.00000
TMER3811              0 0        0.00000 0.00000 0.00000 0.00000
TMER3812              0 0        0.00000 0.00000 0.00000 0.00000
TMER3813              0 0        0.00000 0.00000 0.00000 0.00000
TMER381Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TMER3831              0 0        23.9246 1.10000 0.00000 0.00000
TMER3832              0 0        23.9246 1.10000 0.00000 0.00000
TMER3833              0 0        0.00000 0.00000 0.00000 0.00000
TMERAM31              0 0        0.00000 0.00000 0.00000 0.00000
TMERAM32              0 0        0.00000 0.00000 0.00000 0.00000
TMERCA31              0 2 158.33 1.00524 0.20000 -9.3017 0.50845 0.00000 -12.800 5.10000 -3.9000                               F
TMERCA32              0 0        0.00000 0.00000 0.00000 0.00000
TMERS231              0 0        47.2462 2.10000 0.00000 0.00000
TMERS232              0 0        0.00000 0.00000 0.00000 0.00000
TMERSI31              0 0        -14.424 -1.1000 0.00000 0.00000
TMERSI32              0 0        0.00000 0.00000 0.00000 0.00000
TMERSN31              0 0        29.5540 2.70000 0.00000 0.00000
TMERSN32              0 0        0.00000 0.00000 0.00000 0.00000
TMERSR31              0 0        0.00000 0.00000 0.00000 0.00000
TMERSR32              0 0        0.00000 0.00000 0.00000 0.00000
TMERST31              0 0        0.00000 0.00000 0.00000 0.00000
TMERST32              0 0        38.7016 2.50000 0.00000 0.00000
TMERYR31              0 0        -5.8690 -0.4000 0.00000 0.00000
TMERYR32              0 0        0.00000 0.00000 0.00000 0.00000
TMERZY31              0 0        12.9675 -1.3000 0.00000 0.00000
TMERZY32              0 0        12.9675 -1.3000 0.00000 0.00000
TMETAN31              0 0        6.13195 0.40000 0.00000 0.00000
TMETAN32              0 0        0.00000 0.00000 0.00000 0.00000
TMETRI31              0 0        -6.4659 -0.5000 0.00000 0.00000
TMETRI32              0 0        0.00000 0.00000 0.00000 0.00000
TMEYDH31              0 0        -3.3821 -3.5000 0.00000 0.00000
TMEYDH32              0 0        0.00000 0.00000 0.00000 0.00000
TMHMDR31              0 0        31.8660 2.10000 0.00000 0.00000
TMHMDR32              0 0        0.00000 0.00000 0.00000 0.00000
TMILAS31              0 0        49.7593 3.90000 0.00000 0.00000
TMILAS32              0 0        0.00000 0.00000 0.00000 0.00000
TMISIS31              0 0        86.4505 5.60000 0.00000 0.00000
TMISIS32              0 0        0.00000 0.00000 0.00000 0.00000
TMISLI31              0 0        1.90995 0.40000 0.00000 0.00000
TMISLI32              0 0        1.90995 0.40000 0.00000 0.00000
TMLKMB31              0 0        -3.8795 0.40000 0.00000 0.00000
TMLTY231              0 0        26.0356 1.90000 0.00000 0.00000
TMLTY232              0 0        0.00000 0.00000 0.00000 0.00000
TMNSOS31              0 0        64.6368 2.90000 0.00000 0.00000
TMNSOS32              0 0        0.00000 0.00000 0.00000 0.00000
TMNVMB31              0 0        0.00000 0.00000 0.00000 0.00000
TMNVSN31              0 0        0.00000 0.00000 0.00000 0.00000
TMODEN31              0 0        32.5697 3.90000 0.00000 0.00000
TMODEN32              0 0        28.2472 3.40000 0.00000 0.00000
TMORSN11              0 0        0.00000 0.00000 0.00000 0.00000
TMORSN12              0 0        0.00000 0.00000 0.00000 0.00000
TMORSN13              0 0        0.00000 0.00000 0.00000 0.00000
TMORSN31              0 0        6.53405 -0.9000 0.00000 0.00000
TMORSN32              0 0        0.00000 0.00000 0.00000 0.00000
TMORSN33              0 0        0.00000 0.00000 0.00000 0.00000
TMORSN34              0 0        0.00000 0.00000 0.00000 0.00000
TMOSB_31              0 0        64.7373 5.90000 0.00000 0.00000
TMOSB_32              0 0        0.00000 0.00000 0.00000 0.00000
TMRES_31              0 0        -0.4973 0.00000 0.00000 0.00000
TMRES_32              0 0        0.00000 0.00000 0.00000 0.00000
TMRGUL31              0 0        0.10052 0.00000 0.00000 0.00000
TMRGUL32              0 0        0.00000 0.00000 0.00000 0.00000
TMROSB31              0 0        16.4859 1.30000 0.00000 0.00000
TMROSB32              0 0        0.00000 0.00000 0.00000 0.00000
TMSJES31              0 2 160.62 8.64505 0.00000 -45.690 19.7196 -18.000 -48.000 19.7196 -25.200                               F
TMSJES32              0 0        0.00000 0.00000 0.00000 0.00000
TMSOSB11              0 0        99.4180 9.10000 0.00000 0.00000
TMSOSB12              0 0        0.00000 0.00000 0.00000 0.00000
TMSOSB13              0 0        0.00000 0.00000 0.00000 0.00000
TMUDNY31              0 0        8.24296 8.40000 0.00000 0.00000
TMUDNY32              0 0        0.00000 0.00000 0.00000 0.00000
TMUDUR31              0 0        10.2534 1.00000 0.00000 0.00000
TMUDUR32              0 0        0.00000 0.00000 0.00000 0.00000
TMUGLA31              0 0        16.7874 1.30000 0.00000 0.00000
TMUGLA32              0 0        0.00000 0.00000 0.00000 0.00000
TMUGNY31              0 0        7.74034 -2.0000 0.00000 0.00000
TMUGNY32              0 0        0.00000 0.00000 0.00000 0.00000
TMURAD31              0 0        -6.5654 -0.5000 0.00000 0.00000
TMURAT31              0 0        0.00000 0.00000 0.00000 0.00000
TMURAT32              0 0        0.00000 0.00000 0.00000 0.00000
TMURTA31              0 2 160.77 0.00000 0.00000 0.00000 0.04155 0.00000 0.00000                                               F
TMURTA32              0 0        0.00000 0.00000 0.00000 0.00000
TMURTL31              0 0        0.00000 0.00000 0.00000 0.00000
TMURTL32              0 2 158.00 0.40210 0.00000 -55.606 7.58104 -47.000 -57.600 24.1000 -19.600                               F
TMUSTA31              0 0        33.4744 4.10000 0.00000 0.00000
TMUSTA32              0 0        0.00000 0.00000 0.00000 0.00000
TMUSUL11              0 2 401.43 0.00000 0.00000 293.326 -36.640 1500.00 -1500.0 250.000 -250.00                               F
TMUS__31              0 0        24.0252 -2.5000 0.00000 0.00000
TMUS__32              0 0        0.00000 0.00000 0.00000 0.00000
TMUTL531              0 0        -5.4711 -0.4000 0.00000 0.00000
TMUTL532              0 0        0.00000 0.00000 0.00000 0.00000
TMUTRE31              0 0        -28.052 -2.1000 0.00000 0.00000
TMUTRE32              0 0        0.00000 0.00000 0.00000 0.00000
TMUTTM31              0 0        6.33300 0.80000 0.00000 0.00000
TMUTTM32              0 0        0.00000 0.00000 0.00000 0.00000
TNACAR31              0 0        45.9394 4.20000 0.00000 0.00000
TNACAR32              0 0        0.00000 0.00000 0.00000 0.00000
TNAKSA31              0 0        0.00000 0.00000 0.00000 0.00000
TNAKSA32              0 0        0.00000 0.00000 0.00000 0.00000
TNARIN31              0 0        -1.9895 -2.0000 0.00000 0.00000
TNARIN32              0 0        0.00000 0.00000 0.00000 0.00000
TNARIN3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TNARLI31              0 0        12.4649 -2.2000 0.00000 0.00000
TNARLI32              0 0        0.00000 0.00000 0.00000 0.00000
TNAZIL31              0 0        41.0137 -3.7000 0.00000 0.00000
TNAZIL32              0 0        0.00000 0.00000 0.00000 0.00000
TNDERE31              0 0        2.91519 0.50000 0.00000 0.00000
TNDERE32              0 0        1.80943 0.30000 0.00000 0.00000
TNEVSE31              0 0        18.8984 1.50000 0.00000 0.00000
TNEVSE32              0 0        0.00000 0.00000 0.00000 0.00000
TNEZBR31              0 2 158.29 3.31729 0.00000 -17.683 0.53648 0.00000 -20.000 6.20000 -4.8000                               F
TNEZBR32              0 0        0.00000 0.00000 0.00000 0.00000
TNIGCI31              0 0        9.85134 1.50000 0.00000 0.00000
TNIGCI32              0 0        0.00000 0.00000 0.00000 0.00000
TNIGDE31              0 0        49.6587 5.10000 0.00000 0.00000
TNIGDE32              0 0        0.00000 0.00000 0.00000 0.00000
TNIGDO31              0 0        13.4701 -0.6000 0.00000 0.00000
TNIGDO32              0 0        13.4701 -0.6000 0.00000 0.00000
TNIKSA31              0 2 158.04 0.10052 0.00000 -13.389 6.57189 -11.000 -20.100 7.30000 -7.9000                               F
TNIKSA32              0 0        0.00000 0.00000 0.00000 0.00000
TNUHCM31              0 0        11.9623 -1.6000 0.00000 0.00000
TNUHCM32              0 0        0.00000 0.00000 0.00000 0.00000
TNUHEN31              0 0        0.00000 0.00000 0.00000 0.00000
TNUHEN32              0 0        66.5467 11.0000 0.00000 0.00000
TNURSN31              0 0        0.00000 0.00000 0.00000 0.00000
TOBRUK31              0 2 159.04 6.73510 1.80000 0.00000 -0.6500 0.00000 0.00000                                               F
TOBRUK32              0 0        0.00000 0.00000 0.00000 0.00000
TODEMI31              0 0        35.2838 3.60000 0.00000 0.00000
TODEMI32              0 0        0.00000 0.00000 0.00000 0.00000
TODULA31              0 0        4.22200 1.50000 0.00000 0.00000
TODULA32              0 0        0.00000 0.00000 0.00000 0.00000
TOKSTM31              0 0        1.90995 -1.1000 0.00000 0.00000
TOKSTM32              0 0        0.00000 0.00000 0.00000 0.00000
TOLTU_31              0 0        3.71938 -0.6000 0.00000 0.00000
TOLTU_32              0 0        0.00000 0.00000 0.00000 0.00000
TOLUR_31              0 0        -2.3874 -2.5000 0.00000 0.00000
TOLUR_32              0 0        0.00000 0.00000 0.00000 0.00000
TOMERR31              0 0        -36.010 -2.6000 0.00000 0.00000
TOMERR32              0 0        0.00000 0.00000 0.00000 0.00000
TOMW__11              0 0        0.00000 0.00000 0.00000 0.00000
TOMW__12              0 2 404.79 0.00000 0.00000 0.00000 -1.5033 0.00000 0.00000                                               F
TOMW__13              0 0        0.00000 0.00000 0.00000 0.00000
TONDOK31              0 0        32.8713 -3.7000 0.00000 0.00000
TONDOK32              0 0        0.00000 0.00000 0.00000 0.00000
TONSEK31              0 0        7.03667 0.50000 0.00000 0.00000
TONSEK32              0 0        0.00000 0.00000 0.00000 0.00000
TORD4R31              0 0        -15.617 -1.1000 0.00000 0.00000
TORD4R32              0 0        0.00000 0.00000 0.00000 0.00000
TORDUH31              0 0        0.00000 0.00000 0.00000 0.00000
TORDUH32              0 2 157.95 0.00000 0.00000 0.00000 0.36829 0.00000 0.00000                                               F
TORDU_31              0 0        34.2786 -3.1000 0.00000 0.00000
TORDU_32              0 0        0.00000 0.00000 0.00000 0.00000
TORHAN31              0 2 160.04 23.8241 0.00000 -189.09 15.5180 -147.00 -210.00 15.9000 -34.400                               F
TORHAN32              0 0        0.00000 0.00000 0.00000 0.00000
TORHAN33              0 0        0.00000 0.00000 0.00000 0.00000
TORHNE31              0 0        0.00000 0.00000 0.00000 0.00000
TORHNE32              0 0        15.3801 1.40000 0.00000 0.00000
TORHNG31              0 0        43.3257 2.80000 0.00000 0.00000
TORHNG32              0 0        0.00000 0.00000 0.00000 0.00000
TORLMR31              0 0        -3.7800 -0.3000 0.00000 0.00000
TORLMR32              0 0        0.00000 0.00000 0.00000 0.00000
TORNEK31              0 0        9.95186 0.50000 0.00000 0.00000
TORNKS31              0 0        0.00000 0.00000 0.00000 0.00000
TORTAK31              0 0        6.73510 -1.0000 0.00000 0.00000
TORTAK32              0 0        0.00000 0.00000 0.00000 0.00000
TORTKL31              0 0        3.41781 0.00000 0.00000 0.00000
TORTKL32              0 0        0.00000 0.00000 0.00000 0.00000
TOSKAN31              0 0        0.00000 0.00000 0.00000 0.00000
TOSKAN32              0 2 158.47 0.00000 0.00000 0.00000 0.23511 0.00000 0.00000                                               F
TOSMN231              0 0        14.0733 -1.1000 0.00000 0.00000
TOSMN232              0 0        0.00000 0.00000 0.00000 0.00000
TOSMNC11              0 0        0.00000 0.00000 0.00000 0.00000
TOSMNC12              0 0        0.00000 0.00000 0.00000 0.00000
TOSMNC13              0 0        0.00000 0.00000 0.00000 0.00000
TOSMNC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TOSMNC31              0 0        45.1352 -2.1000 0.00000 0.00000
TOSMNC32              0 0        0.00000 0.00000 0.00000 0.00000
TOSMNO31              0 0        56.1928 3.60000 0.00000 0.00000
TOSMNO32              0 0        0.00000 0.00000 0.00000 0.00000
TOSMNT31              0 0        0.00000 0.00000 0.00000 0.00000
TOSMNY31              0 0        21.4115 2.00000 0.00000 0.00000
TOSMNY32              0 0        0.00000 0.00000 0.00000 0.00000
TOSTIM31              0 0        7.23772 -1.0000 0.00000 0.00000
TOSTIM32              0 0        0.00000 0.00000 0.00000 0.00000
TOTLUC31              0 0        -6.0680 -6.3000 0.00000 0.00000
TOTLUC32              0 0        0.00000 0.00000 0.00000 0.00000
TOTOSA31              0 0        45.3362 -3.6000 0.00000 0.00000
TOTOSA32              0 0        0.00000 0.00000 0.00000 0.00000
TOVACH31              0 0        -0.2984 -0.3000 0.00000 0.00000
TOVACH32              0 0        0.00000 0.00000 0.00000 0.00000
TOVACI31              0 0        20.5068 -1.6000 0.00000 0.00000
TOVACI32              0 0        20.5068 -1.6000 0.00000 0.00000
TOYKA_31              0 0        11.0576 0.00000 0.00000 0.00000
TOYMAP11              0 0        0.00000 0.00000 0.00000 0.00000
TOYMAP12              0 0        0.00000 0.00000 0.00000 0.00000
TOYMAP13              0 0        0.00000 0.00000 0.00000 0.00000
TOYMAP31              0 0        0.00000 0.00000 0.00000 0.00000
TOYMAP32              0 0        0.00000 0.00000 0.00000 0.00000
TOYMPH11              0 2 410.02 0.00000 0.00000 0.00000 -0.6179 0.00000 0.00000                                               F
TOYMPH12              0 2 410.02 0.00000 0.00000 0.00000 -0.6041 0.00000 0.00000                                               F
TOZALP31              0 0        6.33300 0.50000 0.00000 0.00000
TOZALP32              0 0        0.00000 0.00000 0.00000 0.00000
TOZALT31              0 0        0.00000 0.00000 0.00000 0.00000
TOZALT32              0 0        0.00000 0.00000 0.00000 0.00000
TOZKAN31              0 0        10.8565 1.30000 0.00000 0.00000
TOZKAN32              0 0        0.00000 0.00000 0.00000 0.00000
TOZLUC31              0 2 158.23 0.00000 0.00000 0.00000 1.34431 0.00000 0.00000                                               F
TOZLUC32              0 0        0.00000 0.00000 0.00000 0.00000
TOZLUC33              0 0        0.00000 0.00000 0.00000 0.00000
TOZMNJ31              0 2 160.63 1.80943 0.00000 -9.5061 -0.0061 -3.5000 -23.500 10.3000 -8.2000                               F
TOZMNJ32              0 0        0.00000 0.00000 0.00000 0.00000
TPAMKJ31              0 2 158.47 -22.083 -2.3000 -49.473 20.6535 -15.000 -80.300 26.1000 -40.400                               F
TPAMKJ32              0 0        0.00000 0.00000 0.00000 0.00000
TPAMUK31              0 0        0.00000 0.00000 0.00000 0.00000
TPAMUK32              0 0        31.2629 6.50000 0.00000 0.00000
TPANCA31              0 0        14.4754 -2.1000 0.00000 0.00000
TPANCA32              0 0        14.4754 -2.1000 0.00000 0.00000
TPASAL31              0 0        36.5906 2.40000 0.00000 0.00000
TPASAL32              0 0        0.00000 0.00000 0.00000 0.00000
TPASIN31              0 0        4.62410 -2.8000 0.00000 0.00000
TPASIN32              0 0        0.00000 0.00000 0.00000 0.00000
TPATNO31              0 0        12.3644 0.80000 0.00000 0.00000
TPATNO32              0 0        0.00000 0.00000 0.00000 0.00000
TPAYAS31              0 0        97.8097 6.30000 0.00000 0.00000
TPAYAS32              0 0        0.00000 0.00000 0.00000 0.00000
TPAZAR31              0 0        -16.811 -1.2000 0.00000 0.00000
TPAZAR32              0 0        0.00000 0.00000 0.00000 0.00000
TPEKME31              0 0        30.1571 5.20000 0.00000 0.00000
TPEKME32              0 0        15.0785 2.60000 0.00000 0.00000
TPEKME3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TPEMBE31              0 0        0.00000 0.00000 0.00000 0.00000
TPEMBE32              0 2 158.00 0.60314 0.00000 -81.364 14.5895 -48.000 -130.30 76.5000 -49.700                               F
TPERTK31              0 0        2.01048 0.10000 0.00000 0.00000
TPERTK32              0 0        0.00000 0.00000 0.00000 0.00000
TPETKM31              0 0        51.5687 17.2000 0.00000 0.00000
TPETKM32              0 0        31.7655 10.6000 0.00000 0.00000
TPETKM33              0 0        0.00000 0.00000 0.00000 0.00000
TPETKM34              0 0        0.00000 0.00000 0.00000 0.00000
TPETLA31              0 0        24.0252 2.50000 0.00000 0.00000
TPETLA32              0 0        0.00000 0.00000 0.00000 0.00000
TPINAR31              0 0        -11.240 4.00000 0.00000 0.00000
TPINAR32              0 0        0.00000 0.00000 0.00000 0.00000
TPINRB31              0 0        3.71938 2.70000 0.00000 0.00000
TPINRB32              0 0        0.00000 0.00000 0.00000 0.00000
TPIYAL31              0 0        6.03143 0.50000 0.00000 0.00000
TPIYAL32              0 0        6.03143 0.50000 0.00000 0.00000
TPLTMB31              0 0        0.00000 0.00000 0.00000 0.00000
TPLTSL31              0 0        0.00000 0.00000 0.00000 0.00000
TPMKAL11              0 0        0.00000 0.00000 0.00000 0.00000
TPMKAL12              0 0        0.00000 0.00000 0.00000 0.00000
TPMKAL13              0 0        0.00000 0.00000 0.00000 0.00000
TPMKAL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TPMKAL1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TPMKAL31              0 0        3.41781 -0.7000 0.00000 0.00000
TPMKAL32              0 0        3.41781 -0.7000 0.00000 0.00000
TPMKAL33              0 0        0.00000 0.00000 0.00000 0.00000
TPOLAT31              0 2 159.26 0.00000 0.00000 0.00000 -2.6248 0.00000 0.00000                                               F
TPOLAT32              0 0        0.00000 0.00000 0.00000 0.00000
TPOLTC31              0 0        16.4859 1.50000 0.00000 0.00000
TPOLTC32              0 0        0.00000 0.00000 0.00000 0.00000
TPOLTT31              0 0        0.00000 0.00000 0.00000 0.00000
TPOLTT32              0 0        36.8922 -4.1000 0.00000 0.00000
TPOSOF31              0 0        -1.8900 -2.0000 0.00000 0.00000
TPOSOF32              0 0        0.00000 0.00000 0.00000 0.00000
TPOYGR31              0 0        -6.4659 -0.5000 0.00000 0.00000
TPOYGR32              0 0        0.00000 0.00000 0.00000 0.00000
TPOYRA31              0 0        -14.424 -1.1000 0.00000 0.00000
TPOYRA32              0 0        0.00000 0.00000 0.00000 0.00000
TPOYRS31              0 0        -2.8848 -0.2000 0.00000 0.00000
TPOYRS32              0 0        0.00000 0.00000 0.00000 0.00000
TPS3A_31              0 0        11.5602 1.20000 0.00000 0.00000
TPS3A_32              0 0        0.00000 0.00000 0.00000 0.00000
TPS3__31              0 0        30.8608 3.20000 0.00000 0.00000
TPS3__32              0 0        0.00000 0.00000 0.00000 0.00000
TPS4_A31              0 0        0.00000 0.00000 0.00000 0.00000
TPS4_A32              0 0        0.00000 0.00000 0.00000 0.00000
TPS4_B31              0 0        1.40733 0.10000 0.00000 0.00000
TPS4_B32              0 0        0.00000 0.00000 0.00000 0.00000
TPS4__31              0 0        16.5864 1.70000 0.00000 0.00000
TPS4__32              0 0        0.00000 0.00000 0.00000 0.00000
TPS5__31              0 0        7.23772 0.70000 0.00000 0.00000
TPS5__32              0 0        0.00000 0.00000 0.00000 0.00000
TPSKOY11              0 0        0.00000 0.00000 0.00000 0.00000
TPSKOY12              0 0        48.4524 -3.1000 0.00000 0.00000
TPSKOY13              0 0        0.00000 0.00000 0.00000 0.00000
TPSKOY31              0 0        19.4011 -1.2000 0.00000 0.00000
TPSKOY32              0 0        19.4011 -1.2000 0.00000 0.00000
TPSKOY33              0 0        0.00000 0.00000 0.00000 0.00000
TPTCDD31              0 0        0.00000 0.00000 0.00000 0.00000
TPULMR31              0 0        0.00000 0.00000 0.00000 0.00000
TPULMR32              0 0        0.00000 0.00000 0.00000 0.00000
TPZRYR31              0 0        5.52881 -1.4000 0.00000 0.00000
TPZRYR32              0 0        0.00000 0.00000 0.00000 0.00000
TRAFNR11              0 0        0.00000 0.00000 0.00000 0.00000
TRAFNR12              0 0        0.00000 0.00000 0.00000 0.00000
TRAFNR13              0 0        0.00000 0.00000 0.00000 0.00000
TRAFNR31              0 0        0.00000 0.00000 0.00000 0.00000
TRAFNR32              0 0        0.00000 0.00000 0.00000 0.00000
TRAFNR33              0 0        0.00000 0.00000 0.00000 0.00000
TRBKAR31              0 0        25.3320 3.90000 0.00000 0.00000
TRBKAR32              0 0        0.00000 0.00000 0.00000 0.00000
TREFAH31              0 0        2.61362 -2.6000 0.00000 0.00000
TREFAH32              0 0        0.00000 0.00000 0.00000 0.00000
TREFAH3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TRESDH31              0 0        -29.047 -2.1000 0.00000 0.00000
TRESDH32              0 0        0.00000 0.00000 0.00000 0.00000
TREYHA31              0 0        34.9823 2.80000 0.00000 0.00000
TREYHA32              0 0        0.00000 0.00000 0.00000 0.00000
TREYHA61              0 0        0.00000 0.00000 0.00000 0.00000
TREYHA62              0 0        0.00000 0.00000 0.00000 0.00000
TRIZY_31              0 0        27.3424 3.30000 0.00000 0.00000
TRIZY_32              0 0        0.00000 0.00000 0.00000 0.00000
TRSDYE11              0 0        0.00000 0.00000 0.00000 0.00000
TRSDYE12              0 0        0.00000 0.00000 0.00000 0.00000
TRSDYE13              0 0        0.00000 0.00000 0.00000 0.00000
TRSDYE1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TRSDYE1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TRSDYE31              0 0        3.92043 0.50000 0.00000 0.00000
TRSDYE32              0 0        0.00000 0.00000 0.00000 0.00000
TRSDYE33              0 0        0.00000 0.00000 0.00000 0.00000
TS3JES31              0 2 160.25 11.1581 0.00000 -58.672 2.31686 -25.000 -69.500 21.6000 -24.500                               F
TS3JES32              0 0        0.00000 0.00000 0.00000 0.00000
TSADIL31              0 0        -27.256 -2.0000 0.00000 0.00000
TSADIL32              0 0        0.00000 0.00000 0.00000 0.00000
TSAFRA31              0 0        16.4859 1.50000 0.00000 0.00000
TSAFRA32              0 0        0.00000 0.00000 0.00000 0.00000
TSAGMG11              0 0        30.9613 2.00000 0.00000 0.00000
TSAGMG12              0 0        30.9613 2.00000 0.00000 0.00000
TSAHRE31              0 0        -33.225 -2.4000 0.00000 0.00000
TSAHRE32              0 0        0.00000 0.00000 0.00000 0.00000
TSAKAR31              0 0        16.0838 -1.3000 0.00000 0.00000
TSAKAR32              0 0        16.0838 -1.3000 0.00000 0.00000
TSALIH31              0 0        28.0461 3.10000 0.00000 0.00000
TSALIH32              0 0        0.00000 0.00000 0.00000 0.00000
TSAMAN31              0 0        14.7770 -1.0000 0.00000 0.00000
TSAMAN32              0 0        0.00000 0.00000 0.00000 0.00000
TSAMLI31              0 0        -26.659 -2.0000 0.00000 0.00000
TSAMS131              0 0        26.1362 -1.7000 0.00000 0.00000
TSAMS132              0 0        0.00000 0.00000 0.00000 0.00000
TSAMS331              0 0        12.1633 1.40000 0.00000 0.00000
TSAMS333              0 0        7.63981 0.90000 0.00000 0.00000
TSAMSU31              0 0        0.00000 0.00000 0.00000 0.00000
TSAMSU32              0 0        85.5457 19.8000 0.00000 0.00000
TSAMUR31              0 0        -8.0575 -0.6000 0.00000 0.00000
TSAMUR32              0 0        0.00000 0.00000 0.00000 0.00000
TSAMY211              0 0        0.00000 0.00000 0.00000 0.00000
TSAMY231              0 0        14.0733 1.90000 0.00000 0.00000
TSAMY232              0 0        0.00000 0.00000 0.00000 0.00000
TSANDI31              0 0        12.6660 -1.6000 0.00000 0.00000
TSANDI32              0 0        0.00000 0.00000 0.00000 0.00000
TSANL131              0 0        24.9299 2.30000 0.00000 0.00000
TSANL132              0 0        0.00000 0.00000 0.00000 0.00000
TSANLI31              0 0        28.6492 2.90000 0.00000 0.00000
TSANLI32              0 0        0.00000 0.00000 0.00000 0.00000
TSANLO31              0 0        16.6869 1.10000 0.00000 0.00000
TSANLO32              0 0        16.6869 1.10000 0.00000 0.00000
TSAOSB31              0 0        14.9780 0.70000 0.00000 0.00000
TSAOSB32              0 0        0.00000 0.00000 0.00000 0.00000
TSAPDR31              0 0        -25.764 -1.9000 0.00000 0.00000
TSAPDR32              0 0        0.00000 0.00000 0.00000 0.00000
TSAPNC31              0 0        22.8189 -2.1000 0.00000 0.00000
TSAPNC32              0 0        0.00000 0.00000 0.00000 0.00000
TSARES31              0 0        -4.8743 -0.4000 0.00000 0.00000
TSARES32              0 0        0.00000 0.00000 0.00000 0.00000
TSARIG31              0 2 157.00 0.40210 0.00000 -50.086 10.2755 -36.000 -95.400 49.8000 -34.400                               F
TSARIG32              0 0        0.00000 0.00000 0.00000 0.00000
TSARIT31              0 0        -10.345 -0.8000 0.00000 0.00000
TSARIT32              0 0        0.00000 0.00000 0.00000 0.00000
TSARIY31              0 2 158.82 5.72986 0.70000 0.00000 0.68876 0.00000 0.00000                                               F
TSARIY32              0 0        0.00000 0.00000 0.00000 0.00000
TSARKA31              0 0        11.3591 1.30000 0.00000 0.00000
TSARKA32              0 0        0.00000 0.00000 0.00000 0.00000
TSARKI31              0 0        8.34348 -1.6000 0.00000 0.00000
TSARKI32              0 0        0.00000 0.00000 0.00000 0.00000
TSARKO31              0 0        -4.1780 2.20000 0.00000 0.00000
TSARKO32              0 0        0.00000 0.00000 0.00000 0.00000
TSARKY31              0 0        -23.277 -1.7000 0.00000 0.00000
TSARKY32              0 0        0.00000 0.00000 0.00000 0.00000
TSARMA31              0 0        0.00000 0.00000 0.00000 0.00000
TSARMA32              0 0        0.00000 0.00000 0.00000 0.00000
TSAROS31              0 0        -35.910 -2.6000 0.00000 0.00000
TSAROS32              0 0        0.00000 0.00000 0.00000 0.00000
TSARUH31              0 0        18.7979 2.10000 0.00000 0.00000
TSARUH32              0 0        0.00000 0.00000 0.00000 0.00000
TSASA131              0 0        0.00000 0.00000 0.00000 0.00000
TSASA132              0 0        54.1823 4.90000 0.00000 0.00000
TSAYAL31              0 0        -12.136 -0.9000 0.00000 0.00000
TSAZAK31              0 0        0.00000 0.00000 0.00000 0.00000
TSBELR31              0 0        -6.7643 -0.5000 0.00000 0.00000
TSBELR32              0 0        0.00000 0.00000 0.00000 0.00000
TSBNOZ31              0 0        5.12672 -0.9000 0.00000 0.00000
TSBNOZ32              0 0        0.00000 0.00000 0.00000 0.00000
TSCKRT31              0 0        20.8084 -1.6000 0.00000 0.00000
TSCKRT32              0 0        0.00000 0.00000 0.00000 0.00000
TSEBEN31              0 0        -3.3821 -0.3000 0.00000 0.00000
TSEBIN31              0 0        3.41781 0.50000 0.00000 0.00000
TSEBIN32              0 0        0.00000 0.00000 0.00000 0.00000
TSELCG31              0 0        5.62934 0.60000 0.00000 0.00000
TSELCG32              0 0        0.00000 0.00000 0.00000 0.00000
TSELCG33              0 0        5.62934 0.60000 0.00000 0.00000
TSELCU31              0 0        13.6712 -1.4000 0.00000 0.00000
TSELCU32              0 0        0.00000 0.00000 0.00000 0.00000
TSELIM31              0 0        15.6817 -0.7000 0.00000 0.00000
TSELIM32              0 0        21.7131 -1.0000 0.00000 0.00000
TSEMIK31              0 0        0.00000 0.00000 0.00000 0.00000
TSEMIK32              0 0        33.2733 -3.0000 0.00000 0.00000
TSENDI31              0 0        10.4544 -1.7000 0.00000 0.00000
TSENDI32              0 0        0.00000 0.00000 0.00000 0.00000
TSERAP31              0 0        -0.9947 -0.1000 0.00000 0.00000
TSERAP32              0 0        0.00000 0.00000 0.00000 0.00000
TSEREF31              0 0        11.4597 0.90000 0.00000 0.00000
TSEREF32              0 0        0.00000 0.00000 0.00000 0.00000
TSERIK31              0 0        46.2409 -3.0000 0.00000 0.00000
TSERIK32              0 0        0.00000 0.00000 0.00000 0.00000
TSERTA31              0 0        -0.8952 -0.1000 0.00000 0.00000
TSERTA32              0 0        0.00000 0.00000 0.00000 0.00000
TSEYDS11              0 2 407.78 0.00000 0.00000 -4.0886 -45.099 0.00000 -1000.0 100.000 -100.00                               F
TSEYDS12              0 0        0.00000 0.00000 0.00000 0.00000
TSEYDS13              0 0        0.00000 0.00000 0.00000 0.00000
TSEYDS1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TSEYDS1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TSEYDS31              0 0        15.2796 -1.2000 0.00000 0.00000
TSEYDS32              0 0        0.00000 0.00000 0.00000 0.00000
TSEYHA31              0 0        24.8293 0.00000 0.00000 0.00000
TSEYHA32              0 0        0.00000 0.00000 0.00000 0.00000
TSEYHA61              0 2 66.000 0.10052 0.00000 -9.3017 9.39394 -7.0000 -20.000 14.9000 -11.800                               F
TSEYHA62              0 0        0.00000 0.00000 0.00000 0.00000
TSEYIT11              0 2 409.14 37.3948 -0.4000 -229.17 23.6814 -224.20 -309.80 38.2000 -32.100                               F
TSEYIT12              0 2 409.14 13.9728 0.00000 -111.00 23.6814 -108.60 -150.00 23.6814 -17.500                               F
TSEYIT13              0 0        0.00000 0.00000 0.00000 0.00000
TSEYIT1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TSEYIT31              0 2 158.85 23.6231 -0.3000 -126.84 16.9543 -110.00 -159.80 18.5000 -14.500                               F
TSEYIT32              0 0        0.00000 0.00000 0.00000 0.00000
TSEYON31              0 0        0.00000 0.00000 0.00000 0.00000
TSEYON32              0 0        0.00000 0.00000 0.00000 0.00000
TSEYRA31              0 2 158.00 0.30157 0.00000 -33.015 14.8162 -32.300 -52.200 31.3000 -18.400                               F
TSEYRA32              0 0        0.00000 0.00000 0.00000 0.00000
TSEYTA31              0 0        -3.0837 -0.2000 0.00000 0.00000
TSEYTA32              0 0        0.00000 0.00000 0.00000 0.00000
TSFCEN31              0 0        18.9990 1.20000 0.00000 0.00000
TSFCEN32              0 0        0.00000 0.00000 0.00000 0.00000
TSIDDI31              0 0        30.2576 7.00000 0.00000 0.00000
TSIDDI32              0 0        0.00000 0.00000 0.00000 0.00000
TSIIRT11              0 0        0.00000 0.00000 0.00000 0.00000
TSIIRT12              0 0        0.00000 0.00000 0.00000 0.00000
TSIIRT13              0 0        0.00000 0.00000 0.00000 0.00000
TSIIRT1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TSIIRT31              0 0        0.00000 0.00000 0.00000 0.00000
TSIIRT32              0 0        -0.7958 0.10000 0.00000 0.00000
TSIIRT33              0 0        0.00000 0.00000 0.00000 0.00000
TSILAH31              0 0        0.00000 0.00000 0.00000 0.00000
TSILER31              0 0        -15.617 -1.1000 0.00000 0.00000
TSILER32              0 0        0.00000 0.00000 0.00000 0.00000
TSILE_31              0 0        19.2000 1.20000 0.00000 0.00000
TSILE_32              0 0        0.00000 0.00000 0.00000 0.00000
TSILOP11              0 2 400.00 33.7760 -0.4000 -222.93 55.1781 -175.30 -270.00 100.800 -126.30                               F
TSILOP12              0 0        0.00000 0.00000 0.00000 0.00000
TSILOP13              0 0        0.00000 0.00000 0.00000 0.00000
TSILOP31              0 2 157.38 1.70891 -0.5000 0.00000 1.11960 0.00000 0.00000                                               F
TSILOP32              0 0        0.00000 0.00000 0.00000 0.00000
TSILVA31              0 0        0.00000 0.00000 0.00000 0.00000
TSILVA32              0 0        12.4649 0.80000 0.00000 0.00000
TSILVR31              0 0        21.9142 -2.8000 0.00000 0.00000
TSILVR32              0 0        21.9142 -2.8000 0.00000 0.00000
TSIMAV31              0 0        10.8565 1.10000 0.00000 0.00000
TSIMAV32              0 0        0.00000 0.00000 0.00000 0.00000
TSINCI31              0 0        0.10052 0.20000 0.00000 0.00000
TSINCI32              0 0        0.00000 0.00000 0.00000 0.00000
TSINCN11              0 0        17.4911 -1.1000 0.00000 0.00000
TSINCN12              0 0        0.00000 0.00000 0.00000 0.00000
TSINCN13              0 0        0.00000 0.00000 0.00000 0.00000
TSINCN1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TSINCN1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TSINCN31              0 0        41.8179 -2.7000 0.00000 0.00000
TSINCN32              0 0        0.00000 0.00000 0.00000 0.00000
TSINCN33              0 0        0.00000 0.00000 0.00000 0.00000
TSINCN34              0 0        0.00000 0.00000 0.00000 0.00000
TSINCR31              0 0        -0.0994 0.00000 0.00000 0.00000
TSINOP31              0 0        7.33824 -0.9000 0.00000 0.00000
TSINOP32              0 0        0.00000 0.00000 0.00000 0.00000
TSIRHE31              0 2 158.99 0.00000 0.00000 0.00000 1.28356 0.00000 0.00000                                               F
TSIRHE32              0 0        0.00000 0.00000 0.00000 0.00000
TSIRNA31              0 0        14.2743 -1.3000 0.00000 0.00000
TSIRNA32              0 0        0.00000 0.00000 0.00000 0.00000
TSIRT_31              0 0        14.1738 1.10000 0.00000 0.00000
TSIRT_32              0 0        0.00000 0.00000 0.00000 0.00000
TSISLI31              0 0        13.6712 -1.2000 0.00000 0.00000
TSISLI32              0 0        13.6712 -1.2000 0.00000 0.00000
TSIVAS31              0 0        11.5602 -0.9000 0.00000 0.00000
TSIVAS32              0 0        0.00000 0.00000 0.00000 0.00000
TSIVER31              0 0        50.0608 4.60000 0.00000 0.00000
TSIVER32              0 0        0.00000 0.00000 0.00000 0.00000
TSIVRI31              0 0        10.1529 -1.8000 0.00000 0.00000
TSIVRI32              0 0        0.00000 0.00000 0.00000 0.00000
TSIZIR31              0 0        3.92043 4.00000 0.00000 0.00000
TSIZIR32              0 0        0.00000 0.00000 0.00000 0.00000
TSKMER31              0 0        0.00000 0.00000 0.00000 0.00000
TSKMER32              0 0        0.00000 0.00000 0.00000 0.00000
TSKMER33              0 0        0.00000 0.00000 0.00000 0.00000
TSLBKR31              0 0        0.00000 0.00000 0.00000 0.00000
TSLBKR32              0 0        0.00000 0.00000 0.00000 0.00000
TSLMPM31              0 0        7.23772 1.40000 0.00000 0.00000
TSLMPS31              0 0        0.00000 0.00000 0.00000 0.00000
TSLTNJ31              0 2 159.14 -13.031 -1.0000 0.00000 0.04153 0.00000 0.00000                                               F
TSLTNJ32              0 0        0.00000 0.00000 0.00000 0.00000
TSLVRS31              0 0        -17.607 -1.3000 0.00000 0.00000
TSLVRS32              0 0        0.00000 0.00000 0.00000 0.00000
TSNMEZ31              0 0        0.00000 0.00000 0.00000 0.00000
TSNMEZ32              0 0        0.00000 0.00000 0.00000 0.00000
TSOGAN31              0 0        0.00000 0.00000 0.00000 0.00000
TSOGAN32              0 0        26.0356 -1.7000 0.00000 0.00000
TSOGNR31              0 0        -30.240 -2.2000 0.00000 0.00000
TSOGNR32              0 0        0.00000 0.00000 0.00000 0.00000
TSOGTL31              0 2 157.08 0.00000 0.00000 0.00000 0.00007 0.00000 0.00000                                               F
TSOGTL32              0 0        0.00000 0.00000 0.00000 0.00000
TSOGTS31              0 0        4.62410 0.20000 0.00000 0.00000
TSOGTS32              0 0        0.00000 0.00000 0.00000 0.00000
TSOGUT31              0 0        15.1791 -1.2000 0.00000 0.00000
TSOGUT32              0 0        0.00000 0.00000 0.00000 0.00000
TSOKAR31              0 0        -45.162 -3.3000 0.00000 0.00000
TSOKAR32              0 0        0.00000 0.00000 0.00000 0.00000
TSOKER31              0 0        -35.711 -2.6000 0.00000 0.00000
TSOKER32              0 0        0.00000 0.00000 0.00000 0.00000
TSOKE_31              0 0        33.8765 1.50000 0.00000 0.00000
TSOKE_32              0 0        0.00000 0.00000 0.00000 0.00000
TSOMA131              0 0        0.00000 0.00000 0.00000 0.00000
TSOMA132              0 0        0.00000 0.00000 0.00000 0.00000
TSOMA231              0 0        -35.910 -2.6000 0.00000 0.00000
TSOMAB11              0 2 410.11 60.2137 0.00000 -478.47 97.4319 -390.00 -495.00 97.4319 -78.200                               F
TSOMAB12              0 0        0.00000 0.00000 0.00000 0.00000
TSOMAB13              0 0        0.00000 0.00000 0.00000 0.00000
TSOMAB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TSOMAB31              0 0        37.0933 2.40000 0.00000 0.00000
TSOMAB32              0 0        0.00000 0.00000 0.00000 0.00000
TSOMAC31              0 0        15.5812 1.00000 0.00000 0.00000
TSOMAC32              0 0        0.00000 0.00000 0.00000 0.00000
TSOMAR11              0 0        0.00000 0.00000 0.00000 0.00000
TSOMAR12              0 0        -51.329 -3.8000 0.00000 0.00000
TSOMAR13              0 0        0.00000 0.00000 0.00000 0.00000
TSOMAS11              0 0        0.00000 0.00000 0.00000 0.00000
TSORGU31              0 0        16.2848 -1.7000 0.00000 0.00000
TSORGU32              0 0        0.00000 0.00000 0.00000 0.00000
TSRISK11              0 0        188.179 33.5000 0.00000 0.00000
TSRISK12              0 0        0.00000 0.00000 0.00000 0.00000
TSRKS131              0 0        0.00000 0.00000 0.00000 0.00000
TSRKS231              0 0        0.00000 0.00000 0.00000 0.00000
TSRYM131              0 0        14.8775 1.10000 0.00000 0.00000
TSRYM231              0 0        -1.6910 -0.1000 0.00000 0.00000
TSTARR31              0 0        0.00000 0.00000 0.00000 0.00000
TSTARR32              0 0        6.13195 0.60000 0.00000 0.00000
TSUATH31              0 2 157.85 0.00000 0.00000 0.00000 3.91373 0.00000 0.00000                                               F
TSUGOZ11              0 2 403.00 35.3843 0.00000 -570.67 77.9644 -165.00 -660.00 228.800 -196.40                               F
TSUGOZ12              0 2 403.00 35.3843 0.00000 -570.57 77.9644 -165.00 -660.00 215.900 -195.90                               F
TSUGOZ13              0 0        0.00000 0.00000 0.00000 0.00000
TSUGOZ31              0 0        0.00000 0.00000 0.00000 0.00000
TSUGOZ32              0 0        0.00000 0.00000 0.00000 0.00000
TSULOG31              0 0        -53.120 -3.9000 0.00000 0.00000
TSULOG32              0 0        0.00000 0.00000 0.00000 0.00000
TSULTN31              0 0        0.00000 0.00000 0.00000 0.00000
TSULTN32              0 0        66.2452 4.30000 0.00000 0.00000
TSUNGU31              0 0        8.14243 -1.2000 0.00000 0.00000
TSUNGU32              0 0        0.00000 0.00000 0.00000 0.00000
TSURFA11              0 0        0.00000 0.00000 0.00000 0.00000
TSURFA12              0 0        0.00000 0.00000 0.00000 0.00000
TSURFA13              0 0        0.00000 0.00000 0.00000 0.00000
TSURFA31              0 0        26.2367 2.10000 0.00000 0.00000
TSURFA32              0 0        0.00000 0.00000 0.00000 0.00000
TSURFA33              0 0        0.00000 0.00000 0.00000 0.00000
TSURFA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TSURUC31              0 0        13.8722 1.30000 0.00000 0.00000
TSURUC32              0 0        0.00000 0.00000 0.00000 0.00000
TSUSEH31              0 0        -6.2670 -6.4000 0.00000 0.00000
TSUSEH32              0 0        0.00000 0.00000 0.00000 0.00000
TSUSNL31              0 0        0.00000 0.00000 0.00000 0.00000
TSUSUR31              0 0        -12.633 -0.9000 0.00000 0.00000
TSUSUR32              0 0        0.00000 0.00000 0.00000 0.00000
TSVOSB31              0 0        25.5330 1.60000 0.00000 0.00000
TSVOSB32              0 0        0.00000 0.00000 0.00000 0.00000
TSYCSC31              0 0        20.2052 2.30000 0.00000 0.00000
TSYCSC32              0 0        0.00000 0.00000 0.00000 0.00000
TSYCSS31              0 0        0.00000 0.00000 0.00000 0.00000
TSYMBS31              0 0        -26.261 -1.9000 0.00000 0.00000
TSYMBS32              0 0        0.00000 0.00000 0.00000 0.00000
TTAHAD31              0 2 154.00 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000                                               F
TTAHAD32              0 0        0.00000 0.00000 0.00000 0.00000
TTAHTA31              0 0        12.1633 -1.4000 0.00000 0.00000
TTAHTA32              0 0        12.1633 -1.4000 0.00000 0.00000
TTAKSA31              0 0        16.5864 -1.7000 0.00000 0.00000
TTAKSA32              0 0        0.00000 0.00000 0.00000 0.00000
TTALAS31              0 0        19.9037 -5.3000 0.00000 0.00000
TTALAS32              0 0        19.9037 -5.3000 0.00000 0.00000
TTARSU31              0 0        44.0294 -2.8000 0.00000 0.00000
TTARSU32              0 0        0.00000 0.00000 0.00000 0.00000
TTASKO31              0 0        16.4859 1.80000 0.00000 0.00000
TTASKO32              0 0        0.00000 0.00000 0.00000 0.00000
TTASLC31              0 0        0.00000 0.00000 0.00000 0.00000
TTASLC32              0 0        0.00000 0.00000 0.00000 0.00000
TTASOL11              0 0        0.00000 0.00000 0.00000 0.00000
TTASOL12              0 0        0.00000 0.00000 0.00000 0.00000
TTASOL31              0 0        55.2881 -6.7000 0.00000 0.00000
TTASOL32              0 0        0.00000 0.00000 0.00000 0.00000
TTASPR31              0 0        -24.869 -1.8000 0.00000 0.00000
TTASPR32              0 0        0.00000 0.00000 0.00000 0.00000
TTASUC31              0 0        28.1466 2.90000 0.00000 0.00000
TTASUC32              0 0        0.00000 0.00000 0.00000 0.00000
TTATAR31              0 2 158.00 0.60314 0.00000 -82.386 11.9861 -80.600 -131.20 90.3000 -58.200                               F
TTATAR32              0 0        0.00000 0.00000 0.00000 0.00000
TTATRH31              0 0        -1.2931 -0.1000 0.00000 0.00000
TTATRH32              0 0        0.00000 0.00000 0.00000 0.00000
TTATVA31              0 0        14.7770 -1.8000 0.00000 0.00000
TTATVA32              0 0        0.00000 0.00000 0.00000 0.00000
TTATVA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TTATVS11              0 0        0.00000 0.00000 0.00000 0.00000
TTAVAS31              0 0        11.6607 -1.3000 0.00000 0.00000
TTAVAS32              0 0        0.00000 0.00000 0.00000 0.00000
TTAYKR31              0 0        -13.827 -1.0000 0.00000 0.00000
TTAYKR32              0 0        0.00000 0.00000 0.00000 0.00000
TTAYSB31              0 0        22.1152 2.30000 0.00000 0.00000
TTAYSB32              0 0        0.00000 0.00000 0.00000 0.00000
TTDOKM31              0 0        20.5068 3.90000 0.00000 0.00000
TTDOKM32              0 0        0.00000 0.00000 0.00000 0.00000
TTEFEN31              0 0        8.34348 -1.0000 0.00000 0.00000
TTEFEN32              0 0        0.00000 0.00000 0.00000 0.00000
TTEGES31              0 0        11.7612 -3.3000 0.00000 0.00000
TTEGES32              0 0        0.00000 0.00000 0.00000 0.00000
TTEKRD31              0 0        20.7079 -2.1000 0.00000 0.00000
TTEKRD32              0 0        0.00000 0.00000 0.00000 0.00000
TTEKSG31              0 0        0.00000 0.00000 0.00000 0.00000
TTEKSG32              0 0        0.00000 0.00000 0.00000 0.00000
TTELHA31              0 0        19.7026 1.30000 0.00000 0.00000
TTELHA32              0 0        0.00000 0.00000 0.00000 0.00000
TTEMEL11              0 0        0.00000 0.00000 0.00000 0.00000
TTEMEL12              0 0        0.00000 0.00000 0.00000 0.00000
TTEMEL13              0 0        0.00000 0.00000 0.00000 0.00000
TTEMEL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TTEMEL1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TTEMEL31              0 0        0.00000 0.00000 0.00000 0.00000
TTEMEL32              0 0        60.3143 -7.3000 0.00000 0.00000
TTEMEL33              0 0        0.00000 0.00000 0.00000 0.00000
TTEPEK31              0 2 157.85 0.00000 0.00000 -3.6798 10.8542 -3.6000 -33.000 12.7000 -16.000                               F
TTEPEK32              0 0        0.00000 0.00000 0.00000 0.00000
TTEPEO11              0 0        0.00000 0.00000 0.00000 0.00000
TTEPEO12              0 0        49.7593 2.30000 0.00000 0.00000
TTEPEO13              0 0        0.00000 0.00000 0.00000 0.00000
TTEPEO31              0 0        39.8074 1.80000 0.00000 0.00000
TTEPEO32              0 0        39.8074 1.80000 0.00000 0.00000
TTEPEO33              0 0        0.00000 0.00000 0.00000 0.00000
TTEPEO34              0 0        0.00000 0.00000 0.00000 0.00000
TTERCA31              0 0        -5.7696 -5.9000 0.00000 0.00000
TTERCA32              0 0        0.00000 0.00000 0.00000 0.00000
TTERME31              0 0        12.6660 0.80000 0.00000 0.00000
TTERME32              0 0        0.00000 0.00000 0.00000 0.00000
TTESVI31              0 0        9.95186 1.40000 0.00000 0.00000
TTESVI32              0 0        0.00000 0.00000 0.00000 0.00000
TTIREB11              0 0        0.00000 0.00000 0.00000 0.00000
TTIREB12              0 0        0.00000 0.00000 0.00000 0.00000
TTIREB13              0 0        0.00000 0.00000 0.00000 0.00000
TTIREB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TTIREB31              0 0        15.2796 2.10000 0.00000 0.00000
TTIREB32              0 0        0.00000 0.00000 0.00000 0.00000
TTIREB33              0 0        0.00000 0.00000 0.00000 0.00000
TTIRER31              0 0        -6.8638 -0.5000 0.00000 0.00000
TTIRER32              0 0        0.00000 0.00000 0.00000 0.00000
TTIRE_31              0 0        43.0242 3.90000 0.00000 0.00000
TTIRE_32              0 0        0.00000 0.00000 0.00000 0.00000
TTMADB31              0 0        10.4544 1.00000 0.00000 0.00000
TTMADB32              0 0        0.00000 0.00000 0.00000 0.00000
TTOKAT31              0 0        15.9832 2.20000 0.00000 0.00000
TTOKAT32              0 0        0.00000 0.00000 0.00000 0.00000
TTOKTO31              0 0        13.0681 -1.2000 0.00000 0.00000
TTOKTO32              0 0        0.00000 0.00000 0.00000 0.00000
TTOPCA31              0 2 158.14 0.00000 0.00000 0.00000 -0.1757 0.00000 0.00000                                               F
TTOPCA32              0 0        0.00000 0.00000 0.00000 0.00000
TTOPKA31              0 0        17.0890 1.30000 0.00000 0.00000
TTOPKA32              0 0        17.0890 1.30000 0.00000 0.00000
TTOROS31              0 0        2.41257 0.40000 0.00000 0.00000
TTOROS32              0 0        0.00000 0.00000 0.00000 0.00000
TTORSH31              0 2 158.75 0.00000 0.00000 0.00000 0.09193 0.00000 0.00000                                               F
TTORSH32              0 0        0.00000 0.00000 0.00000 0.00000
TTORTM11              0 0        0.00000 0.00000 0.00000 0.00000
TTORTM12              0 0        0.00000 0.00000 0.00000 0.00000
TTORTM13              0 0        0.00000 0.00000 0.00000 0.00000
TTORTM1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TTORTM31              0 0        -6.8638 -7.0000 0.00000 0.00000
TTORTM32              0 0        0.00000 0.00000 0.00000 0.00000
TTORTM33              0 0        0.00000 0.00000 0.00000 0.00000
TTORUL31              0 2 159.63 0.00000 0.00000 0.00000 0.14801 0.00000 0.00000                                               F
TTORUL32              0 0        0.00000 0.00000 0.00000 0.00000
TTOSB131              0 0        50.5634 3.70000 0.00000 0.00000
TTOSB132              0 0        25.3320 1.80000 0.00000 0.00000
TTOSCL11              0 0        169.582 10.9000 0.00000 0.00000
TTOSCL12              0 0        0.00000 0.00000 0.00000 0.00000
TTOSCL13              0 0        0.00000 0.00000 0.00000 0.00000
TTOYOT31              0 0        11.2586 2.00000 0.00000 0.00000
TTOYOT32              0 0        0.00000 0.00000 0.00000 0.00000
TTPERE31              0 0        22.2157 2.50000 0.00000 0.00000
TTRABZ31              0 0        33.4744 -2.6000 0.00000 0.00000
TTRABZ32              0 0        0.00000 0.00000 0.00000 0.00000
TTRACM31              0 0        24.7288 1.10000 0.00000 0.00000
TTRACM32              0 0        0.00000 0.00000 0.00000 0.00000
TTRELK31              0 2 157.10 0.00000 0.00000 0.00000 -0.9342 0.00000 0.00000                                               F
TTRELK32              0 2 157.10 0.00000 0.00000 0.00000 -0.9342 0.00000 0.00000                                               F
TTTLRS31              0 0        -33.921 -2.5000 0.00000 0.00000
TTTLRS32              0 0        0.00000 0.00000 0.00000 0.00000
TTUFAN11              0 2 402.21 37.2943 0.00000 -296.32 97.9222 -180.00 -300.00 130.400 -122.50                               F
TTUFAN12              0 2 402.21 20.1047 -0.1000 -149.78 97.9222 -90.000 -150.00 97.9222 -64.200                               F
TTUFAN13              0 0        0.00000 0.00000 0.00000 0.00000
TTUMAD31              0 0        5.62934 0.00000 0.00000 0.00000
TTUMAD32              0 0        0.00000 0.00000 0.00000 0.00000
TTUMOS31              0 0        26.2367 -2.1000 0.00000 0.00000
TTUMOS32              0 0        0.00000 0.00000 0.00000 0.00000
TTUNA_31              0 0        0.00000 0.00000 0.00000 0.00000
TTUNA_32              0 2 154.00 0.00000 0.00000 0.00000 0.00000 0.00000 0.00000                                               F
TTUNCA31              0 0        0.00000 0.00000 0.00000 0.00000
TTUNCA32              0 2 159.12 6.83562 0.00000 -54.379 13.1342 -40.000 -65.000 17.7000 -15.700                               F
TTUNCB11              0 2 411.17 0.00000 0.00000 0.00000 3.32491 0.00000 0.00000                                               F
TTUNCB31              0 2 159.12 18.3958 0.40000 -125.52 41.0071 -110.00 -150.00 41.0071 -27.300                               F
TTUNCE31              0 0        7.13719 -0.9000 0.00000 0.00000
TTUNCE32              0 0        0.00000 0.00000 0.00000 0.00000
TTUNCE3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TTUPRA31              0 0        30.5592 11.5000 0.00000 0.00000
TTUPRA32              0 0        76.3981 28.7000 0.00000 0.00000
TTURAN31              0 0        20.7079 -0.9000 0.00000 0.00000
TTURAN32              0 0        0.00000 0.00000 0.00000 0.00000
TTURHL31              0 0        13.3696 1.10000 0.00000 0.00000
TTURHL32              0 0        0.00000 0.00000 0.00000 0.00000
TTUZLA31              0 0        118.216 5.40000 0.00000 0.00000
TTUZLA32              0 0        0.00000 0.00000 0.00000 0.00000
TUGURL31              0 0        0.00000 0.00000 0.00000 0.00000
TUGURL32              0 0        0.00000 0.00000 0.00000 0.00000
TULAS_31              0 0        19.2000 0.00000 0.00000 0.00000
TULAS_32              0 0        19.2000 0.00000 0.00000 0.00000
TULUAB31              0 2 160.24 0.00000 0.00000 0.00000 -0.7569 0.00000 0.00000                                               F
TULUAB32              0 2 160.24 0.00000 0.00000 0.00000 -0.7569 0.00000 0.00000                                               F
TULUBO31              0 0        -8.6544 -0.6000 0.00000 0.00000
TULUBO32              0 0        0.00000 0.00000 0.00000 0.00000
TULUCA31              0 0        35.6859 -4.0000 0.00000 0.00000
TULUCA32              0 0        0.00000 0.00000 0.00000 0.00000
TULUDE31              0 0        7.13719 0.50000 0.00000 0.00000
TULUDE32              0 0        0.00000 0.00000 0.00000 0.00000
TULURE31              0 0        -25.266 -1.9000 0.00000 0.00000
TULURE32              0 0        0.00000 0.00000 0.00000 0.00000
TUMITK31              0 0        75.6944 3.40000 0.00000 0.00000
TUMITK32              0 0        0.00000 0.00000 0.00000 0.00000
TUMRAN11              0 0        53.6797 -3.5000 0.00000 0.00000
TUMRAN31              0 0        42.9236 -2.8000 0.00000 0.00000
TUMRAN32              0 0        0.00000 0.00000 0.00000 0.00000
TUMUT_31              0 2 158.24 0.00000 0.00000 0.00000 -0.0147 0.00000 0.00000                                               F
TUMUT_32              0 0        0.00000 0.00000 0.00000 0.00000
TUNIMA11              0 2 404.46 0.00000 0.00000 0.00000 1.73357 0.00000 0.00000                                               F
TUNIMA12              0 2 404.46 0.00000 0.00000 0.00000 1.73357 0.00000 0.00000                                               F
TUNIMA13              0 0        0.00000 0.00000 0.00000 0.00000
TUNIVE31              0 0        0.00000 0.00000 0.00000 0.00000
TUNIVE32              0 0        41.9184 -2.7000 0.00000 0.00000
TUNYEE31              0 0        25.8346 1.20000 0.00000 0.00000
TUNYEE32              0 0        0.00000 0.00000 0.00000 0.00000
TUPINR31              0 0        -57.596 -4.2000 0.00000 0.00000
TUPINR32              0 0        0.00000 0.00000 0.00000 0.00000
TURGUP11              0 0        0.00000 0.00000 0.00000 0.00000
TURGUP12              0 0        0.00000 0.00000 0.00000 0.00000
TURGUP13              0 0        0.00000 0.00000 0.00000 0.00000
TURGUP14              0 0        0.00000 0.00000 0.00000 0.00000
TURGUP15              0 0        0.00000 0.00000 0.00000 0.00000
TURGUP16              0 0        0.00000 0.00000 0.00000 0.00000
TURGUP17              0 0        0.00000 0.00000 0.00000 0.00000
TURGUP1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TURGUP1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TURGUP31              0 0        7.13719 -1.1000 0.00000 0.00000
TURGUP32              0 0        0.00000 0.00000 0.00000 0.00000
TURGUP33              0 0        0.00000 0.00000 0.00000 0.00000
TURLA131              0 0        21.7131 -3.5000 0.00000 0.00000
TURLA132              0 0        0.00000 0.00000 0.00000 0.00000
TURLA231              0 0        -17.109 4.30000 0.00000 0.00000
TURLA232              0 0        -5.3717 1.40000 0.00000 0.00000
TUSAK311              0 0        0.00000 0.00000 0.00000 0.00000
TUSAK312              0 0        0.00000 0.00000 0.00000 0.00000
TUSAK313              0 0        0.00000 0.00000 0.00000 0.00000
TUSAK31Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TUSAK331              0 0        4.32253 0.70000 0.00000 0.00000
TUSAK332              0 0        0.00000 0.00000 0.00000 0.00000
TUSAK333              0 0        0.00000 0.00000 0.00000 0.00000
TUSAKO31              0 0        42.6221 -1.9000 0.00000 0.00000
TUSAKO32              0 0        21.3110 -1.0000 0.00000 0.00000
TUSAKR31              0 0        -20.591 -1.5000 0.00000 0.00000
TUSAKR32              0 0        0.00000 0.00000 0.00000 0.00000
TUSAK_31              0 0        25.5330 -3.5000 0.00000 0.00000
TUSAK_32              0 0        0.00000 0.00000 0.00000 0.00000
TUZAYO31              0 0        12.3644 -4.6000 0.00000 0.00000
TUZAYO32              0 0        0.00000 0.00000 0.00000 0.00000
TUZUNC31              0 2 157.93 0.00000 0.00000 0.00000 0.01739 0.00000 0.00000                                               F
TUZUNC32              0 2 157.93 0.00000 0.00000 0.00000 0.01739 0.00000 0.00000                                               F
TUZUND11              0 0        0.00000 0.00000 0.00000 0.00000
TUZUND12              0 0        0.00000 0.00000 0.00000 0.00000
TUZUND13              0 0        0.00000 0.00000 0.00000 0.00000
TUZUND1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TUZUND31              0 0        0.00000 0.00000 0.00000 0.00000
TUZUND32              0 0        20.6073 -3.0000 0.00000 0.00000
TUZUND33              0 0        0.00000 0.00000 0.00000 0.00000
TUZUNE32              0 0        0.00000 0.00000 0.00000 0.00000
TUZUNH32              0 0        0.00000 0.00000 0.00000 0.00000
TUZUNK31              0 0        19.6021 -1.8000 0.00000 0.00000
TUZUNK32              0 0        0.00000 0.00000 0.00000 0.00000
TVAKFI31              0 0        19.2000 2.10000 0.00000 0.00000
TVAKFI32              0 0        0.00000 0.00000 0.00000 0.00000
TVAN1531              0 0        17.4911 0.80000 0.00000 0.00000
TVAN1532              0 0        17.4911 0.80000 0.00000 0.00000
TVAN1533              0 0        0.00000 0.00000 0.00000 0.00000
TVANGS31              0 0        0.00000 0.00000 0.00000 0.00000
TVANGS32              0 0        0.00000 0.00000 0.00000 0.00000
TVANIK31              0 0        6.53405 0.00000 0.00000 0.00000
TVANIK32              0 0        6.53405 0.00000 0.00000 0.00000
TVAN__11              0 0        0.00000 0.00000 0.00000 0.00000
TVAN__12              0 0        0.00000 0.00000 0.00000 0.00000
TVAN__13              0 0        0.00000 0.00000 0.00000 0.00000
TVAN__1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TVAN__1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TVAN__31              0 0        8.74557 0.60000 0.00000 0.00000
TVAN__32              0 0        8.74557 0.60000 0.00000 0.00000
TVAN__33              0 0        0.00000 0.00000 0.00000 0.00000
TVARSK11              0 0        0.00000 0.00000 0.00000 0.00000
TVARSK12              0 0        38.9027 -3.6000 0.00000 0.00000
TVARSK13              0 0        0.00000 0.00000 0.00000 0.00000
TVARSK1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TVARSK31              0 0        31.1623 -2.8000 0.00000 0.00000
TVARSK32              0 0        0.00000 0.00000 0.00000 0.00000
TVARSK33              0 0        0.00000 0.00000 0.00000 0.00000
TVARSK34              0 0        0.00000 0.00000 0.00000 0.00000
TVARSK3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TVELIE31              0 0        14.2743 0.60000 0.00000 0.00000
TVELIE32              0 0        28.5487 1.30000 0.00000 0.00000
TVELIM31              0 0        25.3320 -1.2000 0.00000 0.00000
TVELIM32              0 0        25.3320 -1.2000 0.00000 0.00000
TVEZIR31              0 0        20.6073 1.30000 0.00000 0.00000
TVEZIR32              0 0        0.00000 0.00000 0.00000 0.00000
TVIKIN31              0 0        0.00000 0.00000 0.00000 0.00000
TVIKIN32              0 0        0.00000 0.00000 0.00000 0.00000
TVIRA331              0 0        27.4430 5.50000 0.00000 0.00000
TVIRA332              0 0        0.00000 0.00000 0.00000 0.00000
TVIRAN31              0 0        87.4557 8.00000 0.00000 0.00000
TVIRAN3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TVIRN211              0 0        13.2691 1.50000 0.00000 0.00000
TVIRN212              0 0        0.00000 0.00000 0.00000 0.00000
TVIRN213              0 0        0.00000 0.00000 0.00000 0.00000
TVIRN21Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TVIRN231              0 0        10.6555 1.20000 0.00000 0.00000
TVIRN232              0 0        0.00000 0.00000 0.00000 0.00000
TVIRN233              0 0        0.00000 0.00000 0.00000 0.00000
TVITRA31              0 0        20.2052 1.30000 0.00000 0.00000
TVITRA32              0 0        0.00000 0.00000 0.00000 0.00000
TVIZE231              0 0        -30.539 -2.2000 0.00000 0.00000
TVIZE232              0 0        0.00000 0.00000 0.00000 0.00000
TVIZEH11              0 0        0.00000 0.00000 0.00000 0.00000
TVIZEH12              0 0        0.00000 0.00000 0.00000 0.00000
TVIZEH13              0 0        0.00000 0.00000 0.00000 0.00000
TVIZEH31              0 0        6.43353 -0.9000 0.00000 0.00000
TVIZEH32              0 0        0.00000 0.00000 0.00000 0.00000
TVIZEH33              0 0        0.00000 0.00000 0.00000 0.00000
TVOTOR31              0 0        18.9990 2.10000 0.00000 0.00000
TVOTOR32              0 0        0.00000 0.00000 0.00000 0.00000
TYAGLI31              0 0        2.01048 -0.8000 0.00000 0.00000
TYAGLI32              0 0        0.00000 0.00000 0.00000 0.00000
TYAHRE31              0 0        -22.780 -1.7000 0.00000 0.00000
TYAHRE32              0 0        -22.780 -1.7000 0.00000 0.00000
TYAHYA31              0 0        -17.308 -1.3000 0.00000 0.00000
TYAHYA32              0 0        0.00000 0.00000 0.00000 0.00000
TYAKAK31              0 0        46.6430 2.10000 0.00000 0.00000
TYAKAK32              0 0        0.00000 0.00000 0.00000 0.00000
TYAKNT31              0 0        0.00000 0.00000 0.00000 0.00000
TYAKNT32              0 0        0.00000 0.00000 0.00000 0.00000
TYALNI31              0 0        0.00000 0.00000 0.00000 0.00000
TYALNI32              0 0        0.00000 0.00000 0.00000 0.00000
TYALOR31              0 0        -19.198 -1.4000 0.00000 0.00000
TYALOR32              0 0        0.00000 0.00000 0.00000 0.00000
TYALOV31              0 0        56.3938 -2.6000 0.00000 0.00000
TYALOV32              0 0        0.00000 0.00000 0.00000 0.00000
TYAMA231              0 0        -6.7643 -0.5000 0.00000 0.00000
TYAMA232              0 0        0.00000 0.00000 0.00000 0.00000
TYAMA331              0 0        -13.628 -1.0000 0.00000 0.00000
TYAMA332              0 0        0.00000 0.00000 0.00000 0.00000
TYAMAC31              0 0        -10.146 -0.7000 0.00000 0.00000
TYAMAC32              0 0        0.00000 0.00000 0.00000 0.00000
TYAMUL31              0 2 158.53 0.30157 0.00000 -35.059 28.7274 -25.000 -50.000 28.8000 -22.700                               F
TYAMUL32              0 0        0.00000 0.00000 0.00000 0.00000
TYAPRA31              0 0        0.00000 0.00000 0.00000 0.00000
TYAPRA32              0 2 158.13 0.00000 0.00000 0.00000 0.04365 0.00000 0.00000                                               F
TYARDA31              0 0        0.00000 0.00000 0.00000 0.00000
TYARDA32              0 0        12.7665 -1.7000 0.00000 0.00000
TYARDI31              0 0        27.7445 2.80000 0.00000 0.00000
TYARDI32              0 0        0.00000 0.00000 0.00000 0.00000
TYARES31              0 0        -9.6491 -0.7000 0.00000 0.00000
TYARES32              0 0        0.00000 0.00000 0.00000 0.00000
TYARI231              0 0        45.4367 2.90000 0.00000 0.00000
TYARI232              0 0        0.00000 0.00000 0.00000 0.00000
TYARIM31              0 0        18.8984 0.90000 0.00000 0.00000
TYARIM32              0 0        11.7612 0.50000 0.00000 0.00000
TYATAG11              0 2 407.00 26.7393 0.00000 -209.69 23.3971 -170.00 -210.00 82.1000 -104.00                               F
TYATAG12              0 2 407.00 0.00000 0.00000 0.00000 23.3971 0.00000 0.00000                                               F
TYATAG13              0 0        0.00000 0.00000 0.00000 0.00000
TYATAG31              0 0        27.5435 -1.3000 0.00000 0.00000
TYATAG32              0 0        0.00000 0.00000 0.00000 0.00000
TYAVRU31              0 0        18.6974 1.20000 0.00000 0.00000
TYAVRU32              0 0        18.6974 1.20000 0.00000 0.00000
TYAYSU31              0 0        0.00000 0.00000 0.00000 0.00000
TYAYSU32              0 0        0.00000 0.00000 0.00000 0.00000
TYAZIH31              0 0        3.92043 0.30000 0.00000 0.00000
TYAZIH32              0 0        0.00000 0.00000 0.00000 0.00000
TYAZIR31              0 0        35.8870 -3.3000 0.00000 0.00000
TYAZIR32              0 0        0.00000 0.00000 0.00000 0.00000
TYCATS31              0 2 161.00 42.4210 0.90000 -305.83 -65.954 -240.00 -314.70 43.9000 -71.600                               F
TYCATS32              0 0        0.00000 0.00000 0.00000 0.00000
TYEDIG11              0 2 402.92 0.80419 0.00000 -107.32 61.3465 -90.000 -155.30 64.5000 -59.600                               F
TYEDIG12              0 2 402.92 0.80419 0.00000 -107.32 61.3465 -90.000 -155.30 63.8000 -60.200                               F
TYEDIG13              0 0        0.00000 0.00000 0.00000 0.00000
TYENDG11              0 2 402.80 0.00000 0.00000 0.00000 -0.2484 0.00000 0.00000                                               F
TYENDG12              0 2 402.80 0.00000 0.00000 0.00000 -0.2484 0.00000 0.00000                                               F
TYENGI31              0 0        0.00000 0.00000 0.00000 0.00000
TYENGI32              0 0        40.0084 3.20000 0.00000 0.00000
TYENIB11              0 0        24.5278 -1.6000 0.00000 0.00000
TYENIB12              0 0        24.5278 -1.6000 0.00000 0.00000
TYENIB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TYENIB31              0 0        39.2043 -2.5000 0.00000 0.00000
TYENIB32              0 0        0.00000 0.00000 0.00000 0.00000
TYENIC31              0 2 159.72 1.90995 -0.4000 0.00000 -0.3439 0.00000 0.00000                                               F
TYENIC32              0 0        0.00000 0.00000 0.00000 0.00000
TYENID31              0 0        -1.4921 -0.5000 0.00000 0.00000
TYENID32              0 0        -3.0837 -1.1000 0.00000 0.00000
TYENIG31              0 0        12.1633 -1.6000 0.00000 0.00000
TYENIG32              0 0        0.00000 0.00000 0.00000 0.00000
TYENIK31              0 0        30.8608 -1.4000 0.00000 0.00000
TYENIK32              0 0        0.00000 0.00000 0.00000 0.00000
TYENIR31              0 0        -14.722 -1.1000 0.00000 0.00000
TYENIR32              0 0        0.00000 0.00000 0.00000 0.00000
TYENIS31              0 0        23.5225 1.50000 0.00000 0.00000
TYENIS32              0 0        23.5225 1.50000 0.00000 0.00000
TYENIZ31              0 0        9.95186 0.50000 0.00000 0.00000
TYENIZ32              0 0        0.00000 0.00000 0.00000 0.00000
TYENKR31              0 0        -28.947 -2.1000 0.00000 0.00000
TYENKR32              0 0        0.00000 0.00000 0.00000 0.00000
TYENKT11              0 2 405.07 26.6388 0.00000 -209.69 29.6175 -142.00 -210.00 30.0000 -42.900                               F
TYENKT12              0 2 405.07 26.6388 0.00000 -209.69 29.6175 -142.00 -210.00 30.0000 -42.900                               F
TYENKT13              0 0        0.00000 0.00000 0.00000 0.00000
TYENKT1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TYENKT31              0 0        17.0890 0.80000 0.00000 0.00000
TYENKT32              0 0        0.00000 0.00000 0.00000 0.00000
TYENSH31              0 0        42.9236 2.00000 0.00000 0.00000
TYENSH32              0 0        0.00000 0.00000 0.00000 0.00000
TYERBA31              0 0        10.9571 -0.9000 0.00000 0.00000
TYERBA32              0 0        0.00000 0.00000 0.00000 0.00000
TYERKO31              0 0        6.53405 0.60000 0.00000 0.00000
TYERKO32              0 0        0.00000 0.00000 0.00000 0.00000
TYESIH31              0 2 160.75 0.00000 0.00000 0.00000 0.10200 0.00000 0.00000                                               F
TYESIL11              0 0        0.00000 0.00000 0.00000 0.00000
TYESIL12              0 0        0.00000 0.00000 0.00000 0.00000
TYESIL13              0 0        0.00000 0.00000 0.00000 0.00000
TYESIL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TYESIL1S Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TYESIL31              0 0        4.22200 1.40000 0.00000 0.00000
TYESIL32              0 0        4.22200 1.40000 0.00000 0.00000
TYESIL33              0 0        0.00000 0.00000 0.00000 0.00000
TYHAZR31              0 0        2.21152 0.50000 0.00000 0.00000
TYHAZR32              0 0        0.00000 0.00000 0.00000 0.00000
TYHBAS31              0 0        0.00000 0.00000 0.00000 0.00000
TYHBAS32              0 0        13.9728 2.00000 0.00000 0.00000
TYHISR31              0 0        -2.3874 -0.2000 0.00000 0.00000
TYHISR32              0 0        0.00000 0.00000 0.00000 0.00000
TYIBIT31              0 0        13.4701 1.10000 0.00000 0.00000
TYIBIT32              0 0        0.00000 0.00000 0.00000 0.00000
TYIGIL31              0 0        19.8032 0.90000 0.00000 0.00000
TYIGIL32              0 0        0.00000 0.00000 0.00000 0.00000
TYILDI31              0 0        47.7488 -3.1000 0.00000 0.00000
TYILDI32              0 0        0.00000 0.00000 0.00000 0.00000
TYILDZ11              0 0        14.1738 0.00000 0.00000 0.00000
TYILDZ12              0 0        0.00000 0.00000 0.00000 0.00000
TYILDZ31              0 0        0.00000 0.00000 0.00000 0.00000
TYILDZ32              0 0        22.7183 0.00000 0.00000 0.00000
TYKAGZ31              0 0        -0.9947 -0.1000 0.00000 0.00000
TYKAGZ32              0 0        0.00000 0.00000 0.00000 0.00000
TYKALE11              0 2 401.00 2.91519 0.00000 -367.26 77.8641 -200.00 -403.60 278.200 -190.30                               F
TYKALE12              0 0        0.00000 0.00000 0.00000 0.00000
TYKALE13              0 0        0.00000 0.00000 0.00000 0.00000
TYKAPI31              0 0        11.5602 0.50000 0.00000 0.00000
TYKAPI32              0 0        30.2576 1.40000 0.00000 0.00000
TYKBNZ31              0 0        0.00000 0.00000 0.00000 0.00000
TYKBNZ32              0 0        0.00000 0.00000 0.00000 0.00000
TYKENT31              0 0        11.7612 -0.8000 0.00000 0.00000
TYKENT32              0 0        0.00000 0.00000 0.00000 0.00000
TYKPLU31              0 0        18.5969 -2.1000 0.00000 0.00000
TYKPLU32              0 0        18.5969 -2.1000 0.00000 0.00000
TYLFRT31              0 0        6.93615 0.00000 0.00000 0.00000
TYLFRT32              0 0        0.00000 0.00000 0.00000 0.00000
TYOKUS31              0 2 157.71 0.00000 0.00000 0.00000 1.02277 0.00000 0.00000                                               F
TYOKUS32              0 0        0.00000 0.00000 0.00000 0.00000
TYOZGA31              0 0        19.6021 -2.4000 0.00000 0.00000
TYOZGA32              0 0        0.00000 0.00000 0.00000 0.00000
TYSVAS31              0 0        12.4649 -1.5000 0.00000 0.00000
TYSVAS32              0 0        0.00000 0.00000 0.00000 0.00000
TYTOSY31              0 0        6.83562 0.50000 0.00000 0.00000
TYTOSY32              0 0        0.00000 0.00000 0.00000 0.00000
TYUKAR31              0 0        0.50262 0.50000 0.00000 0.00000
TYUKAR32              0 0        0.00000 0.00000 0.00000 0.00000
TYUKSE31              0 0        18.8984 1.20000 0.00000 0.00000
TYUKSE32              0 0        0.00000 0.00000 0.00000 0.00000
TYUMUR31              0 0        11.3591 -0.9000 0.00000 0.00000
TYUMUR32              0 0        0.00000 0.00000 0.00000 0.00000
TYUNAK31              0 0        14.1738 1.80000 0.00000 0.00000
TYUNAK32              0 0        0.00000 0.00000 0.00000 0.00000
TYUNAK3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
TYUNTD31              0 0        -8.3560 -0.6000 0.00000 0.00000
TYUNUS11              0 2 409.77 10.1529 0.00000 -80.751 3.89919 -79.000 -150.00 91.2000 -60.300                               F
TYUNUS12              0 0        0.00000 0.00000 0.00000 0.00000
TYUNUS13              0 0        0.00000 0.00000 0.00000 0.00000
TYURER31              0 0        22.5173 1.00000 0.00000 0.00000
TYURER33              0 0        45.0346 2.10000 0.00000 0.00000
TYURTC31              0 0        14.4754 1.50000 0.00000 0.00000
TYURTC32              0 0        0.00000 0.00000 0.00000 0.00000
TYUSUF11              0 2 397.00 1.30681 0.00000 -164.87 58.0557 -100.00 -182.70 70.5000 -56.600                               F
TYUSUF12              0 0        0.00000 0.00000 0.00000 0.00000
TYZLAK31              0 0        0.00000 0.00000 0.00000 0.00000
TZAFER31              0 0        0.30157 0.00000 0.00000 0.00000
TZAFER32              0 0        0.00000 0.00000 0.00000 0.00000
TZAKHO31              0 0        0.00000 0.00000 0.00000 0.00000
TZARA_31              0 0        6.23248 -3.6000 0.00000 0.00000
TZARA_32              0 0        0.00000 0.00000 0.00000 0.00000
TZEKER11              0 0        9.14767 0.70000 0.00000 0.00000
TZEKER12              0 0        9.14767 0.70000 0.00000 0.00000
TZEKER31              0 0        0.00000 0.00000 0.00000 0.00000
TZEKER32              0 0        0.00000 0.00000 0.00000 0.00000
TZELHA31              0 0        -14.623 -1.1000 0.00000 0.00000
TZELHA32              0 0        0.00000 0.00000 0.00000 0.00000
TZETES11              0 2 412.00 36.8922 0.00000 -595.61 -20.573 -330.00 -615.00 126.000 -151.60                               F
TZETES12              0 2 412.00 38.1990 0.00000 -614.11 -20.573 -330.00 -615.00 72.7000 -192.70                               F
TZETS131              0 2 161.00 9.24819 0.00000 -149.94 10.5943 -100.00 -160.00 38.7000 -48.000                               F
TZETS132              0 0        0.00000 0.00000 0.00000 0.00000
TZEYTI31              0 0        36.2891 2.30000 0.00000 0.00000
TZEYTI32              0 0        0.00000 0.00000 0.00000 0.00000
TZIYAR31              0 0        -10.842 -0.8000 0.00000 0.00000
TZIYAR32              0 0        0.00000 0.00000 0.00000 0.00000
TZONGK31              0 0        0.00000 0.00000 0.00000 0.00000
TZONGK33              0 0        24.8293 2.50000 0.00000 0.00000
TZONGR31              0 0        -10.445 -0.8000 0.00000 0.00000
TZONGR32              0 0        0.00000 0.00000 0.00000 0.00000
TZORLA31              0 2 160.71 5.83038 0.00000 -30.869 17.0909 -14.000 -45.000 17.9000 -19.100                               F
TZORLA32              0 0        0.00000 0.00000 0.00000 0.00000
TZORLU31              0 0        0.00000 0.00000 0.00000 0.00000
TZORLU32              0 2 156.51 2.71414 0.80000 0.00000 -1.0409 0.00000 0.00000                                               F
TZORLU33              0 0        0.00000 0.00000 0.00000 0.00000
TZTES311              0 2 412.00 40.9132 0.00000 -660.63 -28.140 -320.00 -700.00 167.600 -163.00                               F
TZTES312              0 2 412.00 42.0189 0.00000 -678.00 -28.140 -320.00 -700.00 167.500 -163.20                               F
##ZUA
U7BILI51 Biliceni     0 0 117.59 53.6735 11.8881 -28.109 -4.9000 0.00000 -40.000 25.0000 -25.000                               F
U7BILI81 Biliceni     0 0 363.19 -0.5843 -27.377 0.00000 0.00000 0.00000         1.00000 -1.0000                               F
U7BRIC51 Briceni      0 0 122.56 7.86806 -1.1718 -28.109 0.00000 0.00000 -50.000 250.000 -1000.0                               F
U7CHIC51 Chisinau CET 0 0 119.17 78.1845 61.4250 -8.1773 -5.0000 -8.0000 -340.00 80.0000 -235.00                               F
U7CHIS51 Chisinau     0 0 120.41 115.562 43.6307 0.00000 0.00000 0.00000         1.00000 -1.0000                               F
U7CHIS81 Chisinau     0 0        0.00000 0.00000 0.00000 0.00000
U7CIOA51 Cioara       0 0        3.45127 -0.8788 0.00000 0.00000
U7COST51 CHE Costesti 0 0 117.90 7.41465 15.4980 -28.109 0.00000 0.00000                                                       F
U7DUBA51 Dubasari     0 0 121.16 32.6350 12.0393 -28.109 0.00000 0.00000         10.0000 -25.000                               F
U7GRES11 Moldav GRES  0 2 413.44 10.2471 121.045 -240.20 992.601 -60.000 -425.00 992.601 -200.00                               F
U7GRES51 Moldav GRES  0 0        7.80405 -5.7645 0.00000 0.00000
U7GRES81 Moldav GRES  0 2 356.00 3.95270 6.65280 -240.20 -1043.4 -60.000 -800.00 200.000 -1043.4                               F
U7HBC 51 HBC          0 0 123.69 45.2720 6.95518 0.00000 0.00000 0.00000         1.00000 -1.0000                               F
U7HBC 81 HBC          0 0        0.00000 0.00000 0.00000 0.00000
U7HBC 82 HBC-1        0 0        0.00000 0.00000 0.00000 0.00000
U7HBC 83 HBC-2        0 0        0.00000 0.00000 0.00000 0.00000
U7HBC282 HBC-2        0 0        0.00000 0.00000 0.00000 0.00000
U7LARG51 Larga        0 0        1.33357 -0.1134 0.00000 0.00000
U7OCNI51 Ocnita       0 0 122.17 5.74501 0.54810 0.00000 0.00000 0.00000         1.00000 -1.0000                               F
U7OTAC51 Otaci        0 0        3.44594 -1.7199 0.00000 0.00000
U7RIBN51 Ribnita      0 0        30.3680 12.5496 0.00000 0.00000
U7RIBN81 Ribnita-1    0 0        -0.3108 0.25515 0.00000 0.00000
U7RIBN82 Ribnita-2    0 0        21.7851 9.34605 0.00000 0.00000
U7STRA51 Straseni     0 0        47.6671 15.9894 0.00000 0.00000
U7STRA81 Straseni     0 0        0.00000 0.00000 0.00000 0.00000
U7UNGE51 Ungeni       0 0        10.0992 1.01115 0.00000 0.00000
U7VASI51 Vasilevka    0 0        0.41074 0.02835 0.00000 0.00000
U7VULC11 Vulcanesti   0 0        0.48198 147.222 0.00000 0.00000
U7VULC51 Vulcanesti   0 0 112.28 26.4099 -2.2208 0.00000 0.00000 0.00000         1.00000 -1.0000                               F
UADZHA51 Adzhalyk     0 0 123.47 24.5809 4.90400 -37.894 -20.000 0.00000 -76.500 30.0000 -30.000                               F
UADZHA81 Adzhalyk     0 0        0.00000 0.00000 0.00000 0.00000
UARTSY51 Artsyz       0 0 116.88 37.6360 5.61512 -9.9072 -2.2500                                                               F
UARTSY81 Artsyz       0 0        0.00000 0.00000 0.00000 0.00000
UARTSY83 Artsyz       0 0        0.00000 0.00000 0.00000 0.00000
UBAKH151 Bakhmach-2   0 0 119.09 7.34336 3.32159 0.00000 0.00000 0.00000 -8.0000 3.50000 -6.0000                               F
UBALAK51 Balakliia    0 0        8.19339 1.26671 0.00000 0.00000
UBAR  51 Bar          0 0 125.36 43.2867 16.6646 -0.1021 -0.0500                                                               F
UBAR  81 Bar          0 0        0.00000 0.00000 0.00000 0.00000
UBARVI51 Barvinkove   0 0        1.62537 0.44197 0.00000 0.00000
UBERE121 Berezan      0 0 244.03 0.15067 0.03319 -12.135 -8.0000                                                               F
UBERE251 Berezivka    0 0 124.46 13.4920 2.01884 0.00000 0.00000 0.00000 -0.8000 1.00000 -1.0000                               F
UBERE351 Berezna      0 0 122.32 4.69707 3.42466 0.00000 0.00000 0.00000 -16.000 20.0000 -20.000                               F
UBEREZ21 Berezan2     0 0        0.00000 0.00000 0.00000 0.00000
UBERYS31 Beryslavska  0 0        3.84194 2.24987 0.00000 0.00000
UBILIA51 Biliaivka    0 0        10.0342 4.34821 0.00000 0.00000
UBILOT51 Bilotserkivs 0 0        66.5449 19.3236 0.00000 0.00000
UBILOT81 Bilotserkivs 0 0        0.00000 0.00000 0.00000 0.00000
UBILYT51 Bilytska     0 0 124.85 73.1415 16.1140 0.00000 0.00000 0.00000 -5.7750 1.00000 -1.0000                               F
UBILYT81 Bilytska     0 0        0.00000 0.00000 0.00000 0.00000
UBOBRY31 Bobrynets    0 0        6.09452 2.34628 0.00000 0.00000
UBOHOR51 Bohorodchany 0 0 122.11 29.9544 11.5319 0.00000 0.00000 0.00000 -9.9000 1.00000 -1.0000                               F
UBOHOR84 Bohorodchany 0 0        0.00000 0.00000 0.00000 0.00000
UBOLHR51 Bolhrad      0 0        9.21313 1.61832 0.00000 0.00000
UBOLHR52 Bolhrad      0 0 112.61 8.77621 2.63182 0.00000 0.00000 0.00000 -80.000 1.00000 -1.0000                               F
UBORSH51 Borshchiv    0 0        0.00000 0.00000 0.00000 0.00000
UBORYS21 Boryslav     0 0        0.00000 0.00000 0.00000 0.00000
UBORYS51 Boryslav     0 0 124.60 26.0853 10.0424 -35.395 -1.9000                                                               F
UBRIVK51 Brivky       0 0        4.41411 1.69935 0.00000 0.00000
UBRIVK52 Brivky       0 0        3.79161 0.83534 0.00000 0.00000
UBROVA51 Brovarska    0 0 125.00 108.654 22.0191 0.00000 0.00000 0.00000 -51.392 1.00000 -1.0000                               F
UBROVA81 Brovarska    0 0        0.00000 0.00000 0.00000 0.00000
UBUDZH51 Budzhak      0 0        0.00753 0.00000 0.00000 0.00000
UBUKYN51 Bukyne       0 0        2.11352 -3.0575 0.00000 0.00000
UBURSH13 Burshtynska  0 0        0.00000 0.00000 0.00000 0.00000
UBURSH14 Burshtynska  0 0        0.00000 0.00000 0.00000 0.00000
UBURSH22 Burshtynska  0 0        0.00000 0.00000 0.00000 0.00000
UBURSH25 Burshtynska  0 0 221.47 0.00000 0.00000 0.00000 0.00000 -115.00 -123.00 5.00000 -123.00                               F
UBURSH26 Burshtynska  0 0 221.47 0.00000 0.00000 0.00000 0.00000 -115.00 -126.00 5.00000 -123.00                               F
UBURSH29 Burshtynska  0 2 247.26 15.3710 0.00000 -143.64 -119.15 -105.00 -196.00 5.00000 -123.00                               F
UBURSH2A Burshtynska  0 0 221.47 0.00000 0.00000 0.00000 0.00000 -110.00 -135.00 5.00000 -123.00                               F
UBURSH51 Burshtynska  0 0 125.91 14.2916 5.50200 0.00000 0.00000 0.00000 -11.800 1.00000 -1.0000                               F
UBURSH83 Burshtynska  0 0        0.00000 0.00000 0.00000 0.00000
UBURSH84 Burshtynska  0 0        0.00000 0.00000 0.00000 0.00000
UBURSH87 Burshtynska  0 2 356.51 15.4706 9.09691 -139.79 -43.800 -110.00 -140.00 5.00000 -123.00                               F
UBURSH89 Burshtynska  0 2 356.52 15.4706 9.09691 -133.85 -43.773 -105.00 -200.00 70.0000 -130.00                               F
UBURSH8B Burshtynska  0 2 357.65 0.00000 0.00000 0.00000 0.00000 -110.00 -148.00 5.00000 -123.00                               F
UCASTI51 Casting and  0 0        78.8415 61.8398 0.00000 0.00000
UCHAPL51 Chaplyne tra 0 0        1.52363 0.82655 0.00000 0.00000
UCHEKR51 Chekraska CH 0 2 125.00 31.1251 16.7362 -70.529 -57.615 0.00000 -230.00 43.1250 -129.38                               F
UCHER151 Chernihivska 0 0 123.53 18.4501 7.72131 0.00000 0.00000 0.00000 -9.0000 1.00000 -1.0000                               F
UCHER181 Chernihivska 0 0        0.00000 0.00000 0.00000 0.00000
UCHER251 Chernivetska 0 0 124.38 86.3981 26.4952 -2.1567 -3.0000                                                               F
UCHER281 Chernivetska 0 0        0.00000 0.00000 0.00000 0.00000
UCHERK51 Cherkaska    0 0        55.4593 18.4648 0.00000 0.00000
UCHERK81 Cherkaska    0 0        0.00000 0.00000 0.00000 0.00000
UCHERN51 Chernihivska 0 2 123.20 49.3475 28.1673 -48.042 -26.729 -47.000 -210.00 -10.000 -88.000                               F
UCHOR203 Chornobylska 0 0        1.04095 319.845 0.00000 0.00000
UCHOR251 Chornobylska 0 0 123.86 10.7523 1.66232 0.00000 0.00000 0.00000 -16.000 20.0000 -20.000                               F
UCHOR281 Chornobylska 0 0        2.26365 0.49871 0.00000 0.00000
UCHOR283 Chornobylska 0 0        0.00000 0.00000 0.00000 0.00000
UCHORN51 Chornorudka  0 0        3.79161 0.58619 0.00000 0.00000
UCHUDN51 Chudniv      0 0        4.18736 0.95431 0.00000 0.00000
UCHUDN52 Chudniv      0 0        8.48868 2.09897 0.00000 0.00000
UDARNY51 Darnytska CH 0 0 124.06 127.731 24.2777 -74.618 -15.000 -73.000 -166.50 -13.015 -130.15                               F
UDBTP151 Dobrotvirska 0 0 114.59 0.00000 0.00000 0.00000 0.00000 -50.000 -80.000 0.00000 -55.000                               F
UDNIP131 Dniprovska   0 0 165.01 76.7026 11.8582 -3.9628 0.00000                                                               F
UDNIP183 Dniprovska   0 0        0.00000 0.00000 0.00000 0.00000
UDNIP231 Dnipro-Donba 0 0 162.72 101.494 23.7916 0.00000 0.00000 0.00000 -83.950 1.00000 -1.0000                               F
UDNIP281 Dnipro-Donba 0 0        0.00000 0.00000 0.00000 0.00000
UDNIP282 Dnipro-Donba 0 0        0.00000 0.00000 0.00000 0.00000
UDNIP331 Dniprovska C 0 0 164.15 41.5473 5.73639 -18.398 -10.000 -4.0000 -74.000 -3.0000 -113.60                               F
UDNIPR01 Dniprovska   0 0        0.00000 0.00000 0.00000 0.00000
UDNIPR81 Dniprovska   0 0 353.88 0.00000 0.00000 0.00000 0.00000 0.00000 -120.00 52.5000 -90.000                               F
UDNIS181 Dnistrovska  0 0        0.00000 0.00000 0.00000 0.00000
UDNIS183 Dnistrovska  0 2 360.97 0.00000 0.00000 0.00000 -21.896 421.000 -324.00 272.000 -229.00                               F
UDNIS185 Dnistrovska  0 2 356.92 0.00000 0.00000 390.221 -5.5723 421.000 -324.00 60.9898 -120.45                               F
UDNIST51 Dnistrovska  0 0 123.39 5.26780 3.90267 -0.3679 -0.0200                                                               F
UDNIST81 Dnistrovska  0 0        0.53719 2.82208 0.00000 0.00000
UDN_BE81 Dniester HES 0 0        0.00000 0.00000 0.00000 0.00000
UDN_BR51 Dniester HES 0 0        0.00000 0.00000 0.00000 0.00000
UDOBR121 Dobrotvirska 0 0        0.00000 0.00000 0.00000 0.00000
UDOBR126 Dobrotvirska 0 0 221.26 0.00000 0.00000 -4.7451 -11.969 -4.6422 -80.000 0.00000 -55.000                               F
UDOBR127 Dobrotvirska 0 0 220.20 0.00000 0.00000 0.00000 0.00000 -50.000 -150.00 0.00000 -92.000                               F
UDOBR12S              0 0        0.00000 0.00000 0.00000 0.00000
UDOBR151 Dobrotvirska 0 0        63.7740 24.5518 0.00000 0.00000
UDOBRL21 Dobroslavska 0 0        0.00000 0.00000 0.00000 0.00000
UDOBRL51 Dobroslavska 0 0 125.85 8.01017 1.76474 0.00000 0.00000 0.00000 -7.0000 1.00000 -1.0000                               F
UDSPHR83 Dnistrovska  0 2 360.97 0.00000 0.00000 0.00000 -21.896 421.000 -324.00 272.000 -229.00                               F
UESKHA51 Eskhar       0 2 125.71 4.68194 0.72383 0.00000 43.4651 0.00000 -120.00 43.4651 -50.000                               F
UFASTI51 Fastiv       0 0        50.9321 15.0175 0.00000 0.00000
UFEROS31 Ferosplavna  0 0        15.9797 2.47049 0.00000 0.00000
UFEROS81 Ferosplavna  0 0        0.00000 0.00000 0.00000 0.00000
UFUNDU31 Fundukliivka 0 0        5.33271 2.47964 0.00000 0.00000
UGPP-121 GPP-1        0 0        0.00000 0.00000 0.00000 0.00000
UGPP-151 GPP-1        0 2 124.74 4.63739 3.32513 -51.108 43.6806 -6.0000 -188.00 43.6806 -150.00                               F
UHAVR151 Havrylivka   0 0        2.43805 0.88807 0.00000 0.00000
UHAVRY51 Havrylivtsi  0 0        4.03730 2.19018 0.00000 0.00000
UHAZOP31 HAZOPROVID   0 0        10.3944 4.96217 0.00000 0.00000
UHIRNY31 Hirnycha     0 0 161.39 92.6370 35.9957 -25.554 -10.000                                                               F
UHIRNY81 Hirnycha     0 0        0.00000 0.00000 0.00000 0.00000
UHIRS_5A HIRS_KA      0 0        0.00000 0.00000 0.00000 0.00000
UHLUKH51 Hlukhivtsi   0 0        1.21119 0.46629 0.00000 0.00000
UHOROD51 Horodenka    0 0        16.9491 5.87968 0.00000 0.00000
UHRABI21 Hrabiv       0 0        0.00000 0.00000 0.00000 0.00000
UHRABI51 Hrabiv       0 0 120.82 43.4822 27.9932 -12.265 5.00000 0.00000 -20.000 8.25000 -8.2500                               F
UHRABI81 Hrabiv       0 0        0.00000 0.00000 0.00000 0.00000
UHRAKO51 Hrakove      0 0        3.51145 0.54287 0.00000 0.00000
UHREBI51 Hrebinka     0 0        17.0663 8.96796 0.00000 0.00000
UIPZ  51 IPZ          0 0        3.51145 -5.0798 0.00000 0.00000
UIVANO51 Ivano-Franki 0 0 120.04 12.5615 4.83597 0.00000 0.00000 0.00000 -39.010 1.00000 -1.0000                               F
UIVANO83 Ivano-Franki 0 0        0.00000 0.00000 0.00000 0.00000
UIVERS51 Iverska      0 0        9.75220 4.50743 0.00000 0.00000
UIZMAI51 Izmail       0 0 113.81 14.8781 1.84716 -5.1108 -4.3600 0.00000 -8.0000 3.50000 -6.0000                               F
UKALUS21 Kalush       0 0        0.00000 0.00000 0.00000 0.00000
UKALUS22 Kalush       0 0        0.00000 0.00000 0.00000 0.00000
UKALUS23 Kalush       0 0        0.00000 0.00000 0.00000 0.00000
UKALUS51 Kalush       0 0 124.72 27.8243 15.6268 -33.537 0.00000                                                               F
UKALYN51 Kalynivka    0 0        12.9193 5.53993 0.00000 0.00000
UKAMI151 Kamianets-Po 0 0 125.74 50.8699 7.86450 -2.5247 -0.3400                                                               F
UKAMI181 Kamianets-Po 0 0        0.00000 0.00000 0.00000 0.00000
UKAMI231 Kamianka     0 0        4.58960 2.12130 0.00000 0.00000
UKAMIA31 Kamianska    0 0        53.9800 10.2599 0.00000 0.00000
UKAMIA82 Kamianska    0 0        0.00000 0.00000 0.00000 0.00000
UKANAL51 Kanal        0 0        23.0290 9.04787 0.00000 0.00000
UKANIV51 Kanivska HPP 0 2 123.85 46.6876 10.2859 0.00000 -9.4522                                                               F
UKANIV81 Kanivska HPP 0 0        0.00000 0.00000 0.00000 0.00000
UKHAR151 Kharkivska   0 2 127.75 72.5246 13.1568 0.00000 -215.70                                                               F
UKHAR181 Kharkivska   0 0        0.00000 0.00000 0.00000 0.00000
UKHAR182 Kharkivska   0 0        0.00000 0.00000 0.00000 0.00000
UKHERS31 Khersonska   0 0        28.9266 13.3698 0.00000 0.00000
UKHERS82 Khersonska   0 0        0.00000 0.00000 0.00000 0.00000
UKHERS84 Khersonska   0 0        0.00000 0.00000 0.00000 0.00000
UKHME403 Khmelnytska  0 0        3.10436 953.851 0.00000 0.00000
UKHME408 Khmelnytska  0 2 791.98 64.9023 32.4311 -493.02 -154.05 -300.00 -900.00 -100.00 -480.00                               F
UKHME41  KHNPP        0 0        0.00000 0.00000 0.00000 0.00000
UKHME483 Khmelnytska  0 0        8.07460 4.38036 0.00000 0.00000
UKHME489 Khmelnytska  0 0 338.95 0.00000 0.00000 0.00000 0.00000 -500.00 -1040.0 0.00000 -480.00                               F
UKHME551 Khmelnytska  0 0 125.84 8.58971 1.32797 -0.4906 -0.5100                                                               F
UKHME581 Khmelnytska  0 0        0.00000 0.00000 0.00000 0.00000
UKHNPZ31 KHNPZ        0 0        13.8385 0.73563 0.00000 0.00000
UKHUST21 Khust        0 0        0.00000 0.00000 0.00000 0.00000
UKHUST51 Khust        0 0 119.34 43.1001 22.7819 -10.527 0.00000                                                               F
UKILTS31 Kiltseva-Liv 0 0 164.37 128.114 50.4507 -5.1108 -2.0000 0.00000 -16.000 7.00000 -12.000                               F
UKIRO181 Kirov_1      0 0        0.00000 0.00000 0.00000 0.00000
UKIRO231 Kirovohradsk 0 0 160.22 58.2086 27.0664 0.00000 0.00000 0.00000 -16.000 7.00000 -12.000                               F
UKIROV81 Kirov_2      0 0        0.00000 0.00000 0.00000 0.00000
UKOLOM51 Kolomyia     0 0        17.3929 6.69595 0.00000 0.00000
UKONOT51 Konotop      0 0        16.8463 4.89189 0.00000 0.00000
UKONOT81 Konotop      0 0        0.00000 0.00000 0.00000 0.00000
UKOSTI51 Kostiantyniv 0 0        41.1407 30.1662 0.00000 0.00000
UKOVEL21 Kovel        0 0        0.00000 0.00000 0.00000 0.00000
UKOVEL51 Kovel        0 0 118.10 47.3474 0.00000 0.00000 0.00000 0.00000 -2.4000 1.05000 -1.8000                               F
UKOVEL81 Kovel        0 0        0.00000 0.00000 0.00000 0.00000
UKOVEL82 Kovel        0 0        0.00000 0.00000 0.00000 0.00000
UKOZAC51 Kozacha Lopa 0 0        10.7407 1.66053 0.00000 0.00000
UKOZI151 Koziatyn-2   0 0        7.26713 3.94232 0.00000 0.00000
UKOZIA51 Koziatyn     0 0 125.63 8.07460 3.10858 -1.9727 -0.0100                                                               F
UKOZIA81 Koziatyn     0 0        0.00000 0.00000 0.00000 0.00000
UKO_RY81 Kotovsk-Rybn 0 0        0.00000 0.00000 0.00000 0.00000
UKO_RY82 Kotovsk-Rybn 0 0        0.00000 0.00000 0.00000 0.00000
UKRAMA51 Kramatorska  0 0        15.7683 6.42165 0.00000 0.00000
UKRASN5  KRASNE       0 0        24.5336 9.44501 0.00000 0.00000
UKRASN51 Krasni Okny  0 0 121.25 3.69129 1.59542 0.00000 0.00000 0.00000 -8.0000 10.0000 -10.000                               F
UKREM131 Kremenchutsk 0 0 155.54 17.0663 8.54609 0.00000 0.00000 -40.000 -249.90 0.00000 -222.13                               F
UKREM231 Kremenchutsk 0 0        38.7630 31.5426 0.00000 0.00000
UKREM281 Kremenchutsk 0 2 355.59 1.52363 8.26549 0.00000 -303.66 0.00000 -411.00 0.00000 -303.66                               F
UKREM331 Kremenchuk-m 0 0        7.31415 4.41206 0.00000 0.00000
UKREM332 Kremenchuk-m 0 0        8.12683 4.51728 0.00000 0.00000
UKREM451 Kremenets    0 0        8.88206 3.41943 0.00000 0.00000
UKREME31 Kremenchuk   0 0        81.1154 42.6241 0.00000 0.00000
UKREME82 Kremenchuk   0 0        0.00000 0.00000 0.00000 0.00000
UKREME84 Kremenchuk   0 0        0.00000 0.00000 0.00000 0.00000
UKRIUK31 Kriukiv      0 0        21.9424 4.44669 0.00000 0.00000
UKRYV131 Kryvorizka T 0 0 162.00 57.5269 50.0746 0.00000 0.00000 0.00000 -116.90 1.00000 -1.0000                               F
UKRYV132 Kryvorizka T 0 2 162.67 0.00000 0.00000 -226.29 34.1441 -62.500 -300.00 34.1441 -240.00                               F
UKRYV181 Kryvorizka T 0 0        0.00000 0.00000 0.00000 0.00000
UKRYV187 Kryvorizka T 0 2 362.43 20.4570 12.3949 -215.86 -233.33 -62.500 -282.00 -40.000 -233.33                               F
UKRYV188 Kryvorizka T 0 0 337.10 0.00000 0.00000 0.00000 0.00000 -62.500 -282.00 0.00000 -220.00                               F
UKRYVO31 Kryvorizka   0 0 161.11 104.463 51.6390 -2.0442 -1.0000 0.00000 -16.000 7.00000 -12.000                               F
UKRYVO81 Kryvorizka   0 0        0.00000 0.00000 0.00000 0.00000
UKR_VA51 Krasni Okny- 0 0        0.00000 0.00000 0.00000 0.00000
UKUCHU51 Kuchurhan    0 0        0.97932 0.42501 0.00000 0.00000
UKUCHU52 Kuchurhan    0 0        8.62555 2.69721 0.00000 0.00000
UKURAK51 Kurakhivska  0 0        41.5777 9.16010 0.00000 0.00000
UKURAK81 Kurakhivska  0 0        0.00000 0.00000 0.00000 0.00000
UKURAK82 Kurakhivska  0 0        0.00000 0.00000 0.00000 0.00000
UKURAK8F Kurakhivska  0 0        0.00000 0.00000 0.00000 0.00000
UKUTY 51 Kuty         0 0 116.77 9.66273 3.71998 0.00000 0.00000 0.00000 -3.2000 1.32000 -1.3200                               F
UKVART31 Kvartsyt     0 0 152.25 54.3310 -5.9169 0.00000 0.00000 0.00000 -29.000 1.00000 -1.0000                               F
UKVART81 Kvartsyt     0 0        0.00000 0.00000 0.00000 0.00000
UKVPPS81 KYIV3        0 0        0.00000 0.00000 0.00000 0.00000
UKYIV151 Kyivska CHPP 0 0        114.079 25.1332 0.00000 0.00000
UKYIV152 Kyivska CHPP 0 2 124.12 14.8147 5.13926 -235.53 -65.403 -140.00 -300.00 35.0000 -180.00                               F
UKYIV153 Kyivska CHPP 0 0 112.67 0.00000 0.00000 0.00000 0.00000 -140.00 -300.00 80.0000 -200.00                               F
UKYIV181 Kyivska CHPP 0 0        0.00000 0.00000 0.00000 0.00000
UKYIV251 Kyivska CHPP 0 0        120.255 18.5917 0.00000 0.00000
UKYIV252 Kyivska CHPP 0 0 114.13 0.00000 0.00000 0.00000 0.00000 -40.000 -105.00 40.0000 -80.000                               F
UKYIV253 Kyivska CHPP 0 2 110.48 14.6604 5.08576 -66.771 279.331 -40.000 -105.00 279.331 -74.000                               F
UKYIV254 Kyivska CHPP 0 2 125.53 0.00000 0.00000 -154.20 -184.17 -100.00 -270.00 55.0000 -184.17                               F
UKYIV281 Kyivska CHPP 0 0        0.00000 0.00000 0.00000 0.00000
UKYIV285 Kyivska CHPP 0 0        0.00000 0.00000 0.00000 0.00000 -150.00 -300.00 55.0000 -180.00                               F
UKYIVS01 Kyivska      0 0        3.13193 962.320 0.00000 0.00000
UKYIVS8B Kyivska      0 0        0.00000 0.00000 0.00000 0.00000
UL2_1 21 L2_1         0 0        0.00000 0.00000 0.00000 0.00000
UL2_2 21 L2_2         0 0        0.00000 0.00000 0.00000 0.00000
ULADYZ51 Ladyzhynska  0 0        58.1370 24.9297 0.00000 0.00000
ULADYZ81 Ladyzhynska  0 0        0.00000 0.00000 0.00000 0.00000
ULADYZ83 Ladyzhynska  0 0 344.66 0.00000 0.00000 0.00000 0.00000 -120.00 -267.00 0.00000 -186.00                               F
ULADYZ87 Ladyzhynska  0 0        0.00000 0.00000 0.00000 0.00000 -190.00 -267.00 0.00000 -180.00                               F
ULA_NE51 Larha-Nelipo 0 0        0.00000 0.00000 0.00000 0.00000
ULISOV51 Lisova       0 0 125.29 77.2775 11.9470 0.00000 0.00000 0.00000 -54.000 1.00000 -1.0000                               F
ULISOV8C Lisova       0 0        0.00000 0.00000 0.00000 0.00000
ULOSIE51 Losieve      0 0        33.8164 5.22803 0.00000 0.00000
ULOSIE81 Losieve      0 0        0.00000 0.00000 0.00000 0.00000
ULOSIE84 Losieve      0 0        0.00000 0.00000 0.00000 0.00000
ULOSIE86 Losieve      0 0        0.00000 0.00000 0.00000 0.00000
ULOZO131 Lozova raion 0 0        0.00000 0.00000 0.00000 0.00000
ULOZO151 Lozova raion 0 0        8.93952 3.08699 0.00000 0.00000
ULOZOV51 Lozova       0 0        23.4792 7.72182 0.00000 0.00000
ULOZOV81 Lozova       0 0        0.00000 0.00000 0.00000 0.00000
ULUTS121 Lutsk pivden 0 0        0.00000 0.00000 0.00000 0.00000
ULUTS151 Lutsk pivden 0 0 125.65 35.7521 24.0399 -5.4175 -1.1000 0.00000 -8.0000 3.30000 -3.3000                               F
ULUTSK21 Lutsk pivnic 0 0        0.00000 0.00000 0.00000 0.00000
ULUTSK51 Lutsk pivnic 0 0        36.7184 24.6897 0.00000 0.00000
ULUTSK81 Lutsk pivnic 0 0        0.00000 0.00000 0.00000 0.00000
ULVIV 22 Lviv pivdenn 0 0        0.00000 0.00000 0.00000 0.00000
ULVIV 51 Lviv pivdenn 0 0 124.60 109.569 30.8190 -11.982 -1.5000 0.00000 -12.000 5.25000 -9.0000                               F
ULVIV 81 Lviv pivdenn 0 0        0.00000 0.00000 0.00000 0.00000
ULVIV-21 Lviv-2       0 0        0.00000 0.00000 0.00000 0.00000
ULVIV-22 Lviv-2       0 0        0.00000 0.00000 0.00000 0.00000
ULVIV-51 Lviv-2       0 0 125.07 57.1665 15.8140 -8.1773 -3.0000                                                               F
ULVIV151 Lviv zakhidn 0 0        42.8748 16.5060 0.00000 0.00000
ULVIV183 Lviv zakhidn 0 0        0.00000 0.00000 0.00000 0.00000
UMALA 31 Mala Burimka 0 0        4.68139 -2.4600 0.00000 0.00000
UMAR_I31 MAR_INS_KA-1 0 0        0.00000 0.00000 0.00000 0.00000
UMD_AR81 MDGRES-Artsy 0 0        0.00000 0.00000 0.00000 0.00000
UMD_KU51 MDGRES-Kuchu 0 0        0.00000 0.00000 0.00000 0.00000
UMD_KU52 MDGRES-Kuchu 0 0        0.00000 0.00000 0.00000 0.00000
UMD_NO81 MDGRES-Novoo 0 0        0.00000 0.00000 0.00000 0.00000
UMD_PO81 MDGRES-Podil 0 0        0.00000 0.00000 0.00000 0.00000
UMD_ST51 MDGRES-Staro 0 0        0.00000 0.00000 0.00000 0.00000
UMD_US81 MDGRES-Usato 0 0        0.00000 0.00000 0.00000 0.00000
UMEZH151 Mezhova      0 0        4.41853 1.70105 0.00000 0.00000
UMEZHO51 Mezhova-tiah 0 0        8.37997 3.30619 0.00000 0.00000
UMUKA151 Mukacevo-Sob 0 0        0.00000 0.00000 0.00000 0.00000
UMUKAC11 Mukacheve    0 0        0.00000 0.00000 0.00000 0.00000
UMUKAC21 Mukacheve    0 0        0.00000 0.00000 0.00000 0.00000
UMUKAC22 Mukacheve    0 0        0.00000 94.0849 0.00000 0.00000
UMUKAC51 Mukacheve    0 0 122.67 58.1003 32.2950 -6.1330 -0.3000                                                               F
UMYKH151 Mykhailivka  0 0        3.25862 1.25451 0.00000 0.00000
UMYKIL31 Mykilska     0 0 166.95 7.76676 2.21497 -25.554 -10.000 0.00000 -32.000 14.0000 -24.000                               F
UMYKOL31 Mykolaivska  0 0 165.14 12.0983 -4.7642 -15.977 -8.0000 0.00000 -16.000 7.00000 -12.000                               F
UMYKOL81 Mykolaivska  0 0        0.00000 0.00000 0.00000 0.00000
UMYKOL82 Mykolaivska  0 0        0.00000 0.00000 0.00000 0.00000
UMYKOL84 Mykolaivska  0 0        0.00000 0.00000 0.00000 0.00000
UMYRHO51 Myrhorod     0 0        36.8766 -10.028 0.00000 0.00000
UMYRHO81 Myrhorod     0 0        0.00000 0.00000 0.00000 0.00000
UMYRHO83 Myrhorod     0 0        0.00000 0.00000 0.00000 0.00000
UMYRHO84 Myrhorod     0 0        0.00000 0.00000 0.00000 0.00000
UMYRO151 Myronivka    0 0        63.8657 19.6677 0.00000 0.00000
UMYROP51 Myropil      0 0        11.1868 2.80368 0.00000 0.00000
UN.SIV51 N.Siverskyi  0 0        3.96138 1.41268 0.00000 0.00000
UNADVI51 Nadvirna-195 0 0 118.54 40.5834 15.6239 0.00000 0.00000 0.00000 -4.0000 1.65000 -1.6500                               F
UNAFTO31 Naftoprovid  0 0        6.09452 2.34628 0.00000 0.00000
UNELYP51 Nelypivtsi   0 0        5.24849 2.02057 0.00000 0.00000
UNEMII51 Nemiia       0 0        8.88206 3.41943 0.00000 0.00000
UNERAF51 Nerafa       0 0        0.00000 0.00000 0.00000 0.00000
UNETIS51 Netishyn     0 0        1.61492 0.87607 0.00000 0.00000
UNE_OT51 Nemiya-Otach 0 0        0.00000 0.00000 0.00000 0.00000
UNIKOP31 Nikopolska   0 0        114.377 50.7131 0.00000 0.00000
UNIKOP81 Nikopolska   0 0        0.00000 0.00000 0.00000 0.00000
UNIZHY51 Nizhynska    0 0 119.55 27.8994 6.94149 0.00000 0.00000 0.00000 -4.0000 5.00000 -5.0000                               F
UNIZHY81 Nizhynska    0 0        0.00000 0.00000 0.00000 0.00000
UNOVO151 Novotroitska 0 0        10.3944 -8.4582 0.00000 0.00000
UNOVOK51 Novokyivska  0 0        152.230 42.1114 0.00000 0.00000
UNOVOK81 Novokyivska  0 0        0.00000 0.00000 0.00000 0.00000
UNOVOK83 Novokyivska  0 0        0.00000 0.00000 0.00000 0.00000
UNOVOM51 Novomyrhorod 0 0        7.61816 2.86074 0.00000 0.00000
UNOVOO51 Novoodeska   0 0 122.11 69.9987 31.8760 -25.811 -20.310                                                               F
UNOVOO81 Novoodeska   0 0        0.00000 0.00000 0.00000 0.00000
UNOVOV21 Novovolynsk  0 0        0.00000 0.00000 0.00000 0.00000
UNOVOV51 Novovolynsk  0 0        35.7521 28.2634 0.00000 0.00000
UNOVOV81 Novovolynsk  0 0        0.00000 0.00000 0.00000 0.00000
UNYVKY51 Nyvky        0 0        121.444 23.0830 0.00000 0.00000
UNYVKY81 Nyvky        0 0        0.00000 0.00000 0.00000 0.00000
UOBOL151 Obolonnia    0 0 121.48 5.82889 -1.6662 0.00000 0.00000 0.00000 -2.4640 1.01640 -1.0164                               F
UOBOLO31 Obolon       0 0        13.4172 2.95600 0.00000 0.00000
UOLEKS31 Oleksandriia 0 0        8.31554 4.05996 0.00000 0.00000
UOLEVS51 Olevsk       0 0        16.1154 4.95133 0.00000 0.00000
UOPORN51 Oporna       0 0        27.8243 11.9313 0.00000 0.00000
UORBIT31 Orbita       0 0        1.69773 0.26247 0.00000 0.00000
UOTPLO81 OtpLos       0 0        0.00000 0.00000 0.00000 0.00000
UOTPLZ81 OtpLZap3     0 0        0.00000 0.00000 0.00000 0.00000
UOTPR121 OtpRozd      0 0        0.00000 0.00000 0.00000 0.00000
UOTPRA81 OtpRad3      0 0        0.00000 0.00000 0.00000 0.00000
UOTPRO21 OtpRozd      0 0        0.00000 0.00000 0.00000 0.00000
UOZHEN51 Ozhenino     0 0        8.69646 3.34798 0.00000 0.00000
UPAVLO31 Pavlohradska 0 0 166.31 70.3108 47.2773 0.00000 0.00000 0.00000 -6.0000 1.00000 -1.0000                               F
UPAVLO83 Pavlohradska 0 0        0.00000 0.00000 0.00000 0.00000
UPERED51 Pereddonbasi 0 0        0.00000 0.00000 0.00000 0.00000
UPERSH31 Pershotravne 0 0        91.1784 24.0083 0.00000 0.00000
UPERSH81 Pershotravne 0 0        0.00000 0.00000 0.00000 0.00000
UPERVO31 Pervomaiska  0 0 163.11 12.5732 3.90356 0.00000 0.00000 0.00000 -4.0000 1.75000 -3.0000                               F
UPETRO51 Petropavlivk 0 0        6.44453 1.97269 0.00000 0.00000
UPIVD331 Pivdenna     0 0 161.32 68.6031 10.6060 -1.0221 -19.800                                                               F
UPIVD381 Pivdenna     0 0        0.00000 0.00000 0.00000 0.00000
UPIVN102 Pivnichnoukr 0 0        0.00000 0.00000 0.00000 0.00000
UPIVN181 Pivnichnoukr 0 0        0.00000 0.00000 0.00000 0.00000
UPIVN251 Pivnichna    0 2 123.75 218.440 59.3987 87.9978 -226.36                                                               F
UPIVN281 Pivnichna    0 0        0.00000 0.00000 0.00000 0.00000
UPIVNI31 Pivnichna    0 0 161.61 31.9593 4.94097 0.00000 0.00000 0.00000 -0.8000 1.00000 -1.0000                               F
UPLYSK51 Plysky       0 0        3.39631 0.74825 0.00000 0.00000
UPOBUZ31 Pobuzka      0 0 161.91 42.0480 12.8710 -5.6219 -4.5000                                                               F
UPOBUZ81 Pobuzka      0 0        0.00000 0.00000 0.00000 0.00000
UPOCHU51 Pochuiky     0 0        4.86497 1.48918 0.00000 0.00000
UPODIL51 Podilska     0 0        20.7013 2.57460 0.00000 0.00000
UPODIL81 Podilska     0 0        0.00000 0.00000 0.00000 0.00000
UPOKRO51 Pokrovska    0 0        26.0058 7.07151 0.00000 0.00000
UPOLI151 Poliana      0 0 125.62 56.5911 13.9932 0.00000 0.00000 0.00000 -31.920 1.00000 -1.0000                               F
UPOLI181 Poliana      0 0        0.00000 0.00000 0.00000 0.00000
UPOLON51 Polonne      0 0        13.5060 3.52431 0.00000 0.00000
UPOLON52 Polonne      0 0        0.80746 0.27339 0.00000 0.00000
UPOLTA51 Poltava      0 0 116.87 95.0839 32.0407 0.00000 0.00000 0.00000 -11.000 1.00000 -1.0000                               F
UPOLTA81 Poltava      0 0        0.00000 0.00000 0.00000 0.00000
UPOLTA85 Poltava      0 0        0.00000 0.00000 0.00000 0.00000
UPOMIC31 Pomichna     0 0        14.4539 4.13180 0.00000 0.00000
UPOROH51 Porohy       0 0        16.7526 0.73302 0.00000 0.00000
UPRAVD51 Pravdynska   0 0        1.62537 -1.3226 0.00000 0.00000
UPRAVO31 Pravoberezhn 0 0 162.28 83.3910 29.7383 0.00000 0.00000 0.00000 -19.860 1.00000 -1.0000                               F
UPRAVO3B Pravoberezhn 0 0 143.80 0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 0.00000 -80.000                               F
UPRAVO3C Pravoberezhn 0 0 147.50 0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 0.00000 -80.000                               F
UPRAVO3D Pravoberezhn 0 0 147.47 0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 0.00000 -80.000                               F
UPRAVO3E Pravoberezhn 0 0 147.47 0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 0.00000 -80.000                               F
UPRAVO3F Pravoberezhn 0 0 147.46 0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 0.00000 -80.000                               F
UPRAVO83 Pravoberezhn 0 0        0.00000 0.00000 0.00000 0.00000
UPROHR51 Prohres      0 0        13.9214 3.97955 0.00000 0.00000
UPROME31 Prometei     0 2 164.00 45.7353 43.7622 -45.997 54.5845                                                               F
UPROME83 Prometei     0 0        0.00000 0.00000 0.00000 0.00000
UPRYDN31 Prydniprovsk 0 0 165.00 51.1351 22.0466 0.00000 0.00000 0.00000 -53.000 1.00000 -1.0000                               F
UPRYDN33 Prydniprovsk 0 0        0.00000 0.00000 0.00000 0.00000 -80.000 -150.00 0.00000 -125.00                               F
UPRYDN34 Prydniprovsk 0 2 167.09 10.2285 4.84322 -97.733 -56.091 -80.000 -150.00 -10.000 -125.00                               F
UPRYDN35 Prydniprovsk 0 2 167.04 15.8245 11.6032 -113.53 -61.432 -80.000 -135.00 -10.000 -117.08                               F
UPRYDN36 Prydniprovsk 0 0 149.91 0.00000 0.00000 0.00000 0.00000 -80.000 -135.00 0.00000 -125.00                               F
UPRYDN81 Prydniprovsk 0 0 356.45 130.703 6.34629 -0.9985 -168.00 0.00000 -1.0000 200.000 -200.00                               F
UPRYDN84 Prydniprovsk 0 0        0.00000 0.00000 0.00000 0.00000 -80.000 -150.00 0.00000 -125.00                               F
UPRYDN86 Prydniprovsk 0 0        0.00000 0.00000 0.00000 0.00000 -198.03 -300.10 0.00000 -125.00                               F
UPRYDN87 Prydniprovsk 0 0        0.00000 0.00000 0.00000 0.00000 -198.03 -300.10                                               F
UPRYLU51 Pryluky      0 0        15.8661 6.90039 0.00000 0.00000
UPRYZO31 Pryzova      0 0        0.00000 0.00000 0.00000 0.00000
UPS 3351 PS 330 KV _P 0 0        0.00000 0.00000 0.00000 0.00000
UPS 3380 PS 330 KV _P 0 0        0.00000 0.00000 0.00000 0.00000
UPS 3381 PS 330 KV _T 0 0 361.56 0.33280 1.70491 -56.115 3.09390                                                               F
UPYRIA51 Pyriatyn     0 0        8.12683 2.67275 0.00000 0.00000
URADYV21 Radyvyliv    0 0        0.00000 0.00000 0.00000 0.00000
URADYV51 Radyvyliv    0 0        26.0893 16.0419 0.00000 0.00000
URADYV81 Radyvyliv    0 0        0.00000 0.00000 0.00000 0.00000
URENI 51 Reni         0 0        3.81181 1.65919 0.00000 0.00000
URIVN201 Rivnenska NP 0 0        3.11642 957.559 0.00000 0.00000
URIVN203 Rivnenska NP 0 2 779.21 61.3712 35.8752 -1014.1 -35.382 0.00000 -1040.0 -35.382 -450.00                               F
URIVN251 Rivnenska NP 0 0        44.4485 17.1119 0.00000 0.00000
URIVN281 Rivnenska NP 0 0        0.00000 0.00000 0.00000 0.00000
URIVN283 Rivnenska NP 0 2 350.27 24.7677 14.4695 -219.68 -79.039 0.00000 -220.00 -10.000 -130.00                               F
URIVN284 Rivnenska NP 0 2 350.25 24.7677 14.4695 -219.68 -78.887 0.00000 -220.00 -10.000 -130.00                               F
URIVN285 Rivnenska NP 0 0 332.81 0.00000 0.00000 0.00000 0.00000 0.00000 -220.00 0.00000 -130.00                               F
URIVN286 Rivnenska NP 0 0 332.81 0.00000 0.00000 0.00000 0.00000 0.00000 -220.00 0.00000 -130.00                               F
URIVN287 Rivnenska NP 0 2 347.00 61.3712 36.0000 -1004.1 -199.98 0.00000 -1040.0 -50.000 -350.00                               F
URIVN351 Rivne        0 0 124.13 115.952 44.6398 -9.1995 0.00000 0.00000 -16.000 20.0000 -20.000                               F
URIVN381 Rivne        0 0        0.00000 0.00000 0.00000 0.00000
UROMNY51 Romny        0 0        28.4439 9.00110 0.00000 0.00000
UROZDI21 Rozdil       0 0        0.00000 0.00000 0.00000 0.00000
UROZDI22 Rozdil       0 0        0.00000 0.00000 0.00000 0.00000
UROZDI51 Rozdil       0 0        40.5834 12.4228 0.00000 0.00000
UROZIZ51 Rozizd-5     0 0        1.67600 0.82655 0.00000 0.00000
URUBAN31 Rubanivka    0 0        9.33084 5.62935 0.00000 0.00000
URUDNA31 Rudna        0 0 161.61 42.5249 9.36883 0.00000 0.00000 0.00000 -21.150 1.00000 -1.0000                               F
URUDNA83 Rudna        0 0        0.00000 0.00000 0.00000 0.00000
URUZHY51 Ruzhyn       0 0        5.09320 2.07815 0.00000 0.00000
USARNY51 Sarny        0 0        46.9358 16.2822 0.00000 0.00000
USCHEV31 Schevchenko  0 0        0.00000 0.00000 0.00000 0.00000
USCHEV51 Schevchenko  0 0 124.93 31.1251 8.46352 -5.3152 -2.0000 0.00000 -16.000 20.0000 -20.000                               F
USERED51 Seredyna-Bud 0 0        2.43805 0.88807 0.00000 0.00000
USHAKH51 Shakhty      0 0 122.56 0.80746 0.43804 -15.977 -1.0000 0.00000 -16.000 6.60000 -6.6000                               F
USHEPE51 Shepetivka   0 0        25.7690 9.92065 0.00000 0.00000
USHEPE81 Shepetivka   0 0        0.00000 0.00000 0.00000 0.00000
USHOS151 Shostka      0 0        11.3776 7.06193 0.00000 0.00000
USHOS184 Shostka      0 0        0.00000 0.00000 0.00000 0.00000
USHOST51 Shostkinska  0 0 121.63 5.68879 2.81212 0.00000 0.00000 0.00000 -56.000 24.5000 -42.000                               F
USH_OK51 Shakhta-Okni 0 0        0.00000 0.00000 0.00000 0.00000
USIANK51 Sianky       0 0 123.19 11.0137 4.72281 -10.834 0.70000 0.00000 -20.000 8.75000 -15.000                               F
USKHID51 Skhidna      0 0        8.45412 1.30701 0.00000 0.00000
USLAVU51 Slavutych    0 0        3.80859 -0.5888 0.00000 0.00000
USLAVU81 Slavutych    0 0        0.00000 0.00000 0.00000 0.00000
USLOV151 Slovianka    0 0        0.76181 0.30056 0.00000 0.00000
USLOVI51 Slovianska T 0 0        44.4320 34.8505 0.00000 0.00000
USLOVI81 Slovianska T 0 0        0.00000 0.00000 0.00000 0.00000
USLOVI82 Slovianska T 0 0        0.00000 0.00000 0.00000 0.00000
USLOVI83 Slovianska T 0 2 354.44 14.0908 8.53757 -155.60 -113.21 -100.00 -799.90 0.00000 -390.00                               F
USNIAT51 Sniatyn      0 0        12.5615 4.95598 0.00000 0.00000
USNIHU31 Snihurivka   0 0        1.74017 9.67724 0.00000 0.00000
USNOVY51 SNOVYDOVYCI  0 0        3.48825 1.89232 0.00000 0.00000
USOR1 51 SOR1         0 0        12.2421 1.30410 0.00000 0.00000
USO_PO51 Soroka-Poroh 0 0        0.00000 0.00000 0.00000 0.00000
USTARO51 Starokazache 0 0        12.1134 3.67801 0.00000 0.00000
USTEPO51 Stepova      0 0 121.69 31.1997 9.96468 0.00000 0.00000 0.00000 -0.8000 1.00000 -1.0000                               F
USTEPO81 Stepova      0 0        0.00000 0.00000 0.00000 0.00000
USTRYI22 Stryi        0 0        0.00000 0.00000 0.00000 0.00000
USTRYI51 Stryi        0 0        33.6211 12.9435 0.00000 0.00000
USUHOK31 Suhokleia    0 0        7.48398 2.29086 0.00000 0.00000
USUMY 51 SUMY1        0 0        37.3834 8.23604 0.00000 0.00000
USUMY 81 Sumy         0 0        0.00000 0.00000 0.00000 0.00000
USUMY151 Sumy pivnich 0 0 122.68 60.7983 9.39945 0.00000 0.00000 0.00000 -6.0000 1.00000 -1.0000                               F
USUMY15A SUMY1        0 0        0.00000 0.00000 0.00000 0.00000
USUMY181 Sumy pivnich 0 0        0.00000 0.00000 0.00000 0.00000
USVIAT51 Sviatohorsk  0 0        0.00000 0.00000 0.00000 0.00000
UTALAL51 Talalaivka-1 0 0        3.16911 1.46475 0.00000 0.00000
UTALNE31 Talne        0 0 160.73 5.14980 1.79652 0.00000 0.00000 0.00000 -0.8000 0.33000 -0.3300                               F
UTASHL81 Tashlytska H 0 0        0.00000 0.00000 0.00000 0.00000
UTASHL83 Tashlytska H 0 2 346.13 0.00000 0.00000 204.718 13.6193 230.000 -165.00 50.0000 -50.000                               F
UTERES51 Tereshchensk 0 0        9.53390 3.67038 0.00000 0.00000
UTERMI8A Terminal     0 0        0.00000 0.00000 0.00000 0.00000
UTERNO51 Ternopilska  0 0        72.6713 22.2449 0.00000 0.00000
UTERNO81 Ternopilska  0 0        0.00000 0.00000 0.00000 0.00000
UTPSH182 Tashlytska H 0 0 339.56 0.00000 0.00000 0.00000 0.00000 230.000 -165.00 50.0000 -50.000                               F
UTRIIC51 Triichate    0 0        7.18599 1.11096 0.00000 0.00000
UTRYFO31 Tryfonivska  0 0        1.80798 2.18525 0.00000 0.00000
UTRYKH21 Trykhaty     0 0        0.00000 0.00000 0.00000 0.00000
UTRYKH31 Trykhaty     0 0 166.03 14.6446 -5.6609 -39.628 0.00000                                                               F
UTRYKH81 Trykhaty     0 0        0.00000 0.00000 0.00000 0.00000
UTRYPI51 TPTP1        0 0        52.6109 0.00000 0.00000 0.00000
UTRYPI81 Trypilska TP 0 0 361.00 0.00000 0.00000 0.00000 0.00000 0.00000 -16.000 20.0000 -20.000                               F
UTRYPI82 Trypilska TP 0 0        0.00000 0.00000 0.00000 0.00000
UTRYPI85 Trypilska TP 0 0        0.00000 0.00000 0.00000 0.00000
UTRYPI86 Trypilska TP 0 0 343.18 0.00000 0.00000 0.00000 0.00000 -70.000 -300.00 30.0000 -150.00                               F
UTRYPI87 Trypilska TP 0 2 358.90 0.00000 0.00000 -205.61 49.1207 -50.000 -300.00 49.1207 -150.00                               F
UTRYPI89 Trypilska TP 0 0 343.18 0.00000 0.00000 0.00000 0.00000 -70.000 -300.00 30.0000 -150.00                               F
UTRYPI8A Trypilska TP 0 0 343.18 0.00000 0.00000 0.00000 0.00000 -70.000 -300.00 30.0000 -150.00                               F
UTSEN221 Tsentrolit   0 0        0.00000 0.00000 0.00000 0.00000
UTSEN251 Tsentrolit   0 0 122.81 28.0356 9.15144 0.00000 0.00000 0.00000 -27.000 1.00000 -1.0000                               F
UTSENT31 Tsentralna   0 0 165.04 44.9055 14.2870 -24.531 -12.000 0.00000 -40.000 17.5000 -30.000                               F
UTSYHA51 Tsyhanska    0 0        8.12683 1.25641 0.00000 0.00000
UUKRAI31 Ukrainka     0 0 161.43 9.56286 3.68153 0.00000 0.00000 0.00000 -28.125 1.00000 -1.0000                               F
UUKRAI83 Ukrainka     0 0        0.00000 0.00000 0.00000 0.00000
UUMAN 31 Uman         0 0 159.14 33.7849 13.5460 0.00000 0.00000 0.00000 -16.000 6.60000 -6.6000                               F
UUSATO51 Usatove      0 0 122.50 96.8309 38.7646 -19.421 -10.000 0.00000 -320.00 140.000 -240.00                               F
UUSATO83 Usatove      0 0        0.00000 0.00000 0.00000 0.00000
UVDHMK31 VDHMK        0 0        31.1832 11.1203 0.00000 0.00000
UVDHMK81 VDHMK        0 0        0.00000 0.00000 0.00000 0.00000
UVELY131 Velyka Biloz 0 0        37.9337 15.8057 0.00000 0.00000
UVINN151 Vinnytska    0 0 120.12 93.2616 35.9040 -2.4531 -0.4600                                                               F
UVINN181 Vinnytska    0 0        0.00000 0.00000 0.00000 0.00000
UVINNY01 Vinnytska    0 0        2.12036 651.505 0.00000 0.00000
UVINNY51 Vinnytska    0 0 124.92 8.47833 3.26400 -0.5007 0.03000 0.00000 -16.000 20.0000 -20.000                               F
UVINNY81 Vinnytska    0 0        0.00000 0.00000 0.00000 0.00000
UVLASI31 Vlasivka     0 0        5.72034 1.78603 0.00000 0.00000
UVLASI32 Vlasivka     0 0        4.87610 1.77615 0.00000 0.00000
UVOLO121 Volovets2    0 0        0.00000 0.00000 0.00000 0.00000
