UVOLO221 Volovets2    0 0        0.00000 0.00000 0.00000 0.00000
UVOLOV21 Volovets     0 0        0.00000 0.00000 0.00000 0.00000
UVOLOV51 Volovets     0 0 123.79 23.9709 9.22836 -7.1552 -2.8000                                                               F
UVOVCH51 Vovchansk    0 0        7.24861 1.03287 0.00000 0.00000
UVOZNE31 Voznesenska  0 0        12.7311 5.32901 0.00000 0.00000
UVOZNE51 Voznesenska  0 0        0.31640 0.09744 0.00000 0.00000
UVUZLO31 Vuzlova-150  0 0 164.64 44.7432 20.6801 0.00000 0.00000 0.00000 -0.8000 1.00000 -1.0000                               F
UVUZLO32 Vuzlova-150  0 0 164.16 51.1351 23.6344 0.00000 0.00000 0.00000 -4.8000 6.00000 -6.0000                               F
UVYZHN51 Vyzhnytsia   0 0        9.68952 -0.4705 0.00000 0.00000
UYARMO51 Yarmolyntsi  0 0        0.00000 0.00000 0.00000 0.00000
UYAVOR51 Yavoriv      0 0        28.9882 8.54727 0.00000 0.00000
UYAVOR81 Yavoriv      0 0        0.00000 0.00000 0.00000 0.00000
UYAZYK51 Yazykove     0 0        2.43805 0.53713 0.00000 0.00000
UYUZH201 Yuzhno-Ukrai 0 0        3.04437 935.419 0.00000 0.00000
UYUZH203 Yuzhno-Ukrai 0 2 762.32 49.0970 19.2000 -1003.9 191.089 -300.00 -1040.0 191.089 -150.00                               F
UYUZH231 Yuzhno-Ukrai 0 0 169.19 18.1926 -2.3621 -5.2233 0.00000 0.00000 -16.000 7.00000 -12.000                               F
UYUZH281 Yuzhno-Ukrai 0 0        0.00000 0.00000 0.00000 0.00000
UYUZH283 Yuzhno-Ukrai 0 2 356.44 49.0970 20.4479 -1014.2 -209.45 -500.00 -1040.0 0.00000 -250.00                               F
UYUZH284 Yuzhno-Ukrai 0 2 357.13 49.0970 19.2000 -1003.9 -223.44 -300.00 -1040.0 0.00000 -223.44                               F
UZAKHI01 Zakhidnoukra 0 0        3.15625 969.794 0.00000 0.00000
UZAKHI04 Zakhidnoukra 0 0        0.00000 0.00000 0.00000 0.00000
UZAKHI05 Zakhidnoukra 0 0        0.00000 0.00000 0.00000 0.00000
UZAKHI82 Zakhidnoukra 0 0        0.00000 0.00000 0.00000 0.00000
UZAKHI86 Zakhidnoukra 0 0        0.00000 0.00000 0.00000 0.00000
UZAKHI8A Zakhidnoukra 0 0        0.00000 0.00000 0.00000 0.00000
UZALIU51 Zaliutyne    0 0        64.0705 38.2052 0.00000 0.00000
UZALIU81 Zaliutyne    0 0        0.00000 0.00000 0.00000 0.00000
UZAPO131 Zaporizka    0 2 162.00 51.1351 29.9228 -119.58 175.333                                                               F
UZAPO181 Zaporizka    0 0        0.00000 0.00000 0.00000 0.00000
UZAPO231 Zaporizka TP 0 0        25.2892 10.7479 0.00000 0.00000
UZAPO284 Zaporizka TP 0 0        0.00000 0.00000 0.00000 0.00000
UZAPO602 Zaporizka NP 0 0        47.2998 1103.59 0.00000 0.00000
UZAPO681 Zaporizka NP 0 0        0.00000 0.00000 0.00000 0.00000
UZAPOR01 Zaporizka    0 0        0.00000 0.00000 0.00000 0.00000
UZAPOR81 Zaporizka    0 0        0.00000 0.00000 0.00000 0.00000
UZBORI51 Zboriv       0 0        8.47833 3.26400 0.00000 0.00000
UZHYTO51 Zhytomyrska  0 0 125.31 82.0571 25.9671 0.00000 0.00000 0.00000 -97.800 1.00000 -1.0000                               F
UZHYTO81 Zhytomyrska  0 0        0.00000 0.00000 0.00000 0.00000
UZHYTO85 Zhytomyrska  0 0        0.00000 0.00000 0.00000 0.00000
UZMIIV51 Zmiivska TPP 0 0        31.0178 9.13800 0.00000 0.00000
UZMIIV81 Zmiivska TPP 0 0        0.00000 0.00000 0.00000 0.00000
UZMIIV85 Zmiivska TPP 0 0        0.00000 0.00000 0.00000 0.00000
UZMIIV86 Zmiivska TPP 0 0        0.00000 0.00000 0.00000 0.00000
UZNAMI31 Znamianka    0 0        24.9466 9.92435 0.00000 0.00000
UZOLOT31 Zolotonosha  0 0        0.82613 0.34573 0.00000 0.00000
UZOLOT51 Zolotonosha  0 0        10.1430 3.20976 0.00000 0.00000
##ZME
0ANDRI51 Andrijevica  0 0        1.33491 0.00000 0.00000 0.00000
0BAR  51 Bar          0 0        16.8960 4.69689 0.00000 0.00000
0BERAN51 Berane       0 0        5.59896 1.07652 0.00000 0.00000
0BREZN51 Brezna       0 0        0.85434 0.09585 0.00000 0.00000
0BUDVA51 Budva        0 0        25.4776 4.76325 0.00000 0.00000
0BUDVA52 0BUDVA52     0 0        0.00000 0.00000 0.00000 0.00000
0CETIN51 Cetinje      0 0        2.48674 0.56776 0.00000 0.00000
0DANIL51 Danilovgrad  0 0        2.28077 0.99542 0.00000 0.00000
0ETREB51 EVP Trebjesi 0 0        0.10345 0.01000 0.00000 0.00000
0HNOVI51 Herceg Novi  0 0        7.61276 1.71802 0.00000 0.00000
0HNOVI52 0HNOVI52     0 0        7.61276 1.71802 0.00000 0.00000
0HPERA51 HE Perucica  0 0 109.48 0.00000 0.00000 0.00000 0.00000 5.00000 -210.00 12.0000 -75.000                               H
0HPERA52 HE Perucica  0 0        0.00000 0.00000 0.00000 0.00000
0HPERB51 0HPERB51     0 0 109.48 0.00000 0.00000 0.00000 0.00000 2.00000 -96.000 6.00000 -39.000                               H
0HPERB52 0HPERB52     0 0        0.00000 0.00000 0.00000 0.00000
0HPERU21 HE Perucica  0 0        0.00000 0.00000 0.00000 0.00000
0HPIVA21 HE Piva      0 0 238.41 0.00000 0.00000 0.00000 0.00000 0.00000 -114.00 4.00000 -37.000                               H
0HPIVA22 HE Piva      0 0 238.41 0.00000 0.00000 0.00000 0.00000 0.00000 -228.00 8.00000 -74.000                               H
0KAP  51 KAP          0 0        2.74149 1.50000 0.00000 0.00000
0KAP  5T KAP T-spoj   0 0        0.00000 0.00000 0.00000 0.00000
0KOTOR51 Kotor        0 0        8.90190 1.71064 0.00000 0.00000
0KRNOV51 VE Krnovo    0 2 117.00 0.00000 11.0900 -10.762 -35.320 0.00000 -72.000 0.00000 -35.320                               W
0LASTV11 Lastva       0 0        0.00000 0.00000 0.00000 0.00000
0LASTV12 0LASTV12     0 0        0.00000 0.00000 0.00000 0.00000
0LASTV51 Lastva       0 0        0.37377 0.11797 0.00000 0.00000
0LASTV52 0LASTV52     0 0        0.00000 0.00000 0.00000 0.00000
0MOJKO21 Mojkovac     0 0        0.00000 0.00000 0.00000 0.00000
0MOJKO51 Mojkovac     0 0        2.65455 0.30231 0.00000 0.00000
0MOZUR51 VE Mozura    0 2 112.00 0.16552 0.00000 -5.5350 6.45851 0.00000 -48.000 6.45851 -15.000                               W
0NIKS251 Niksic 2 - K 0 0        3.03595 1.26086 0.00000 0.00000
0NIKSI51 Niksic 1     0 0        6.79656 2.57334 0.00000 0.00000
0NIKSZ52 Niksic Zelje 0 0        0.17587 0.49000 0.00000 0.00000
0PLJE211 Pljevlja 2   0 0        0.00000 0.00000 0.00000 0.00000
0PLJE251 Pljevlja 2   0 0        0.00000 0.00000 0.00000 0.00000
0PLJEV51 Pljevlja 1   0 0        8.03993 2.66182 0.00000 0.00000
0PODG121 Podgorica 1  0 0        0.00000 0.00000 0.00000 0.00000
0PODG122 0PODG122     0 0        0.00000 0.00000 0.00000 0.00000
0PODG151 Podgorica 1  0 0        22.4187 5.98725 0.00000 0.00000
0PODG152 0PODG152     0 0        0.00000 0.00000 0.00000 0.00000
0PODG211 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000
0PODG212 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000
0PODG251 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000
0PODG252 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000
0PODG351 Podgorica 3  0 0        14.2796 1.93922 0.00000 0.00000
0PODG451 Podgorica 4  0 0        13.7532 0.58988 0.00000 0.00000
0PODG551 Podgorica 5  0 0        10.5190 1.18713 0.00000 0.00000
0RIBAR11 Ribarevine   0 0        0.00000 0.00000 0.00000 0.00000
0RIBAR51 Ribarevine   0 0        5.75152 1.92447 0.00000 0.00000
0ROZAJ51 Rozaje       0 0        0.00000 0.00000 0.00000 0.00000
0TIVAT51 Tivat        0 0        12.0903 1.40833 0.00000 0.00000
0TPLJE21 TE Pljevlja  0 2 237.00 1.16901 1.18000 -202.82 65.3675 -160.00 -225.00 65.3675 -109.00                               C
0ULCIN51 Ulcinj       0 0        11.6632 4.15863 0.00000 0.00000
0VILUS51 Vilusi       0 0        0.44242 0.33918 0.00000 0.00000
0VILUS5K Vilusi KT    0 0        0.00000 0.00000 0.00000 0.00000
0VIRPA51 Virpazar     0 0        5.34723 1.60004 0.00000 0.00000
0VRANI5K Vranici KT   0 0        0.00000 0.00000 0.00000 0.00000
##ZRS
JADA  5  JADA  5      0 0        6.69527 1.32660 0.00000 0.00000
JALEKC5  JALEKC5      0 0        13.0245 3.43050 0.00000 0.00000
JALEKD5  JALEKD5      0 0        7.93313 2.69465 0.00000 0.00000
JALIBU5  JALIBU5      0 0        2.02365 3.11958 0.00000 0.00000
JAPATI5  JAPATI5      0 0        8.32065 1.28514 0.00000 0.00000
JARAN251 JARAN251     0 0        3.48756 0.47675 0.00000 0.00000
JARAN252 JARAN252     0 0        0.00000 0.00000 0.00000 0.00000
JARAND5  JARAND5      0 0        23.7886 5.18202 0.00000 0.00000
JARILJ5  JARILJ5      0 0        0.00000 0.00000 0.00000 0.00000
JBAJMO5  JBAJMO5      0 0        4.21953 0.07255 0.00000 0.00000
JBBAST21 JBBAST21     0 0        5.55427 0.00000 0.00000 0.00000
JBBAST22 JBBAST22     0 0        0.00000 0.00000 0.00000 0.00000
JBCRKV5  JBCRKV5      0 0        3.84278 0.05182 0.00000 0.00000
JBECEJ51 JBECEJ5      0 0        18.8263 3.94870 0.00000 0.00000
JBECEJ52 JBECEJ52     0 0        0.00000 0.00000 0.00000 0.00000
JBEGEJ5  JBEGEJ5      0 0        6.11401 1.84480 0.00000 0.00000
JBFC  5  JBFC  5      0 0        1.74379 0.10364 0.00000 0.00000
JBGD1 5  JBGD1 5      0 0        25.6831 0.35238 0.00000 0.00000
JBGD105  JBGD105      0 0        28.2772 4.74673 0.00000 0.00000
JBGD115  JBGD115      0 0        20.3979 0.00000 0.00000 0.00000
JBGD125  JBGD125      0 0        12.1634 0.10364 0.00000 0.00000
JBGD135  JBGD135      0 0        19.3538 0.00000 0.00000 0.00000
JBGD145  JBGD145      0 0        11.3345 0.00000 0.00000 0.00000
JBGD155  JBGD155      0 0        18.9340 1.77225 0.00000 0.00000
JBGD165  JBGD165      0 0        15.3603 0.17619 0.00000 0.00000
JBGD1721 JBGD1721     0 0        0.00000 0.00000 0.00000 0.00000
JBGD1722 JBGD1722     0 0        0.00000 0.00000 0.00000 0.00000
JBGD1723 JBGD1723     0 0        0.00000 0.00000 0.00000 0.00000
JBGD1751 JBGD1751     0 0        0.00000 0.00000 0.00000 0.00000
JBGD1752 JBGD1752     0 0        50.7527 0.01036 0.00000 0.00000
JBGD185  JBGD185      0 0        12.6262 1.21259 0.00000 0.00000
JBGD195  JBGD195      0 0        14.7575 0.00000 0.00000 0.00000
JBGD2 51 JBGD2 51     0 0        15.7801 0.00000 0.00000 0.00000
JBGD2 52 JBGD2 52     0 0        0.00000 0.00000 0.00000 0.00000
JBGD2011 JBGD2011     0 0        0.00000 0.00000 0.00000 0.00000
JBGD2012 JBGD2012     0 0        0.00000 0.00000 0.00000 0.00000
JBGD2051 JBGD2051     0 0        0.00000 0.00000 0.00000 0.00000
JBGD2052 JBGD2052     0 0        0.00000 0.00000 0.00000 0.00000
JBGD215  JBGD215      0 0        0.18299 0.19692 0.00000 0.00000
JBGD2251 JBGD2251     0 0        15.7693 4.44618 0.00000 0.00000
JBGD2252 JBGD2252     0 0        0.00000 0.00000 0.00000 0.00000
JBGD235  JBGD235      0 0        5.85566 0.00000 0.00000 0.00000
JBGD275  JBGD275      0 0        18.2989 0.92240 0.00000 0.00000
JBGD2851 JBGD2851     0 0        13.0998 0.77730 0.00000 0.00000
JBGD3 21 JBGD3 21     0 0        0.00000 0.00000 0.00000 0.00000
JBGD3 22 JBGD3 22     0 0        0.00000 0.00000 0.00000 0.00000
JBGD3 51 JBGD3 51     0 0        0.00000 0.00000 0.00000 0.00000
JBGD3 52 JBGD3 52     0 0        0.00000 0.00000 0.00000 0.00000
JBGD325  JBGD325      0 0        6.84596 1.44060 0.00000 0.00000
JBGD335  JBGD335      0 0        7.56715 0.07255 0.00000 0.00000
JBGD355  JBGD355      0 0        14.1762 1.35769 0.00000 0.00000
JBGD3651 JBGD365      0 0        10.0967 0.00000 0.00000 0.00000
JBGD3652 JBGD3652     0 0        0.00000 0.00000 0.00000 0.00000
JBGD385  JBGD385      0 0        5.96331 0.00000 0.00000 0.00000
JBGD405  JBGD405      0 0        13.2290 0.00000 0.00000 0.00000
JBGD415  JBGD415      0 0        7.23347 0.00000 0.00000 0.00000
JBGD4551 JBGD4551     0 0        0.00000 0.00000 0.00000 0.00000
JBGD4552 JBGD4552     0 0        5.25287 0.00000 0.00000 0.00000
JBGD5 21 JBGD5 21     0 0        0.00000 0.00000 0.00000 0.00000
JBGD5 22 JBGD5 22     0 0        0.00000 0.00000 0.00000 0.00000
JBGD5 51 JBGD5 51     0 0        21.2590 0.00000 0.00000 0.00000
JBGD5 52 JBGD5 52     0 0        23.3904 0.00000 0.00000 0.00000
JBGD5 53 JBGD5 53     0 0        0.00000 0.00000 0.00000 0.00000
JBGD5 54 JBGD5 54     0 0        1.82990 0.88094 0.00000 0.00000
JBGD6 51 JBGD6 51     0 0        7.21194 0.00000 0.00000 0.00000
JBGD6 52 JBGD6 52     0 0        10.8609 0.00000 0.00000 0.00000
JBGD7 5  JBGD7 5      0 0        38.1156 1.23332 0.00000 0.00000
JBGD8 11 JBGD8 11     0 0        0.00000 0.00000 0.00000 0.00000
JBGD8 12 JBGD8 12     0 0        0.00000 0.00000 0.00000 0.00000
JBGD8 21 JBGD8 21     0 0        0.00000 0.00000 0.00000 0.00000
JBGD8 22 JBGD8 22     0 0        0.00000 0.00000 0.00000 0.00000
JBGD9 51 JBGD9 51     0 0        52.0013 0.34201 0.00000 0.00000
JBGD9 52 JBGD9 52     0 0        0.00000 0.00000 0.00000 0.00000
JBISTR21 JBISTR21     0 0        0.00000 0.00000 0.00000 0.00000
JBISTR22 JBISTR22     0 0        0.00000 0.00000 0.00000 0.00000
JBISTR51 JBISTR51     0 0        0.00000 0.00000 0.00000 0.00000
JBISTR52 JBISTR52     0 0        0.00000 0.00000 0.00000 0.00000
JBOGAT5  JBOGAT5      0 0        6.67374 2.47701 0.00000 0.00000
JBOR 21  JBOR 21      0 0        0.00000 0.00000 0.00000 0.00000
JBOR1 51 JBOR1 51     0 0        5.47892 1.53388 0.00000 0.00000
JBOR1 52 JBOR1 52     0 0        7.28729 1.33696 0.00000 0.00000
JBOR2 51 JBOR2 51     0 0        0.00000 0.00000 0.00000 0.00000
JBOR2 52 JBOR2 52     0 0        0.00000 0.00000 0.00000 0.00000
JBOR3 5  JBOR3 5      0 0        33.2179 0.44565 0.00000 0.00000
JBOR4 51 JBOR4 51     0 0        20.6131 0.98458 0.00000 0.00000
JBOR4 52 JBOR4 52     0 0        10.4088 0.38347 0.00000 0.00000
JBOSIL5  JBOSIL5      0 0        0.76425 0.40420 0.00000 0.00000
JBPOLJ5  JBPOLJ5      0 0        4.77926 1.09859 0.00000 0.00000
JBTOP15  JBTOP15      0 0        3.49832 1.45097 0.00000 0.00000
JBTOP25  JBTOP25      0 0        10.2366 1.09859 0.00000 0.00000
JBUJAN5  JBUJAN5      0 0        6.06019 1.04677 0.00000 0.00000
JCACA15  JCACA15      0 0        17.6961 2.42519 0.00000 0.00000
JCACA251 JCACA25      0 0        13.6488 0.80839 0.00000 0.00000
JCACA252 JCACA252     0 0        0.00000 0.00000 0.00000 0.00000
JCACA321 JCACAK2      0 0        0.00000 0.00000 0.00000 0.00000
JCACA322 JCACA322     0 0        0.00000 0.00000 0.00000 0.00000
JCACA351 JCACA351     0 0        0.00000 0.00000 0.00000 0.00000
JCACA352 JCACA352     0 0        0.00000 0.00000 0.00000 0.00000
JCAJET5  JESUSI5      0 0        9.83838 2.13499 0.00000 0.00000
JCELAR5  JCELAR5      0 0        4.57474 1.20223 0.00000 0.00000
JCEMEN5  JCEMEN5      0 0        10.0859 2.65320 0.00000 0.00000
JCICEV5  JCICEV5      0 0        8.92343 2.64283 0.00000 0.00000
JCRVEN5  JCRVEN5      0 0        5.58656 1.55461 0.00000 0.00000
JCSUPK5  JCSUPK5      0 0        0.00000 0.00000 0.00000 0.00000
JCUPRI5  JCUPRI5      0 0        7.52410 1.66861 0.00000 0.00000
JCVATE5  JCVATE5      0 0        0.00000 0.00000 0.00000 0.00000
JCVBEL5  JCVBEL5      0 0        0.00000 0.00000 0.00000 0.00000
JCVLIS5  JCVLIS5      0 0        0.00000 0.00000 0.00000 0.00000
JCVLOZ5  JCVLOZ5      0 0        0.00000 0.00000 0.00000 0.00000
JCVSTR5  JCVSTR5      0 0        0.00000 0.00000 0.00000 0.00000
JDEBEL5  JDEBEL5      0 0        5.34975 1.89662 0.00000 0.00000
JDIMIT5  JDIMIT5      0 0        2.84172 0.92240 0.00000 0.00000
JEBRGU5  JEBRGU5      0 0        1.51774 0.83949 0.00000 0.00000
JEBROD5  JEBROD5      0 0        0.19375 0.10364 0.00000 0.00000
JEDJUN5  JEDJUN5      0 0        0.49515 0.30056 0.00000 0.00000
JEGRDE5  JEGRDE5      0 0        0.00000 0.00000 0.00000 0.00000
JEKRAL5  JEKRAL5      0 0        0.00000 0.00000 0.00000 0.00000
JEMARK5  JEMARK5      0 0        0.50591 0.00000 0.00000 0.00000
JEMART5  JEMART5      0 0        0.50591 0.03109 0.00000 0.00000
JERESN5  JERESN5      0 0        0.65661 0.22801 0.00000 0.00000
JERIST5  JERIST5      0 0        1.28093 0.70476 0.00000 0.00000
JESLOV5  JESLOV5      0 0        0.09688 0.06218 0.00000 0.00000
JFAS  5  JFAS  5      0 0        2.66949 0.00000 0.00000 0.00000
JFUTOG5  JFUTOG5      0 0        11.0331 3.21285 0.00000 0.00000
JGMILA5  JGMILA5      0 0        21.6896 4.14562 0.00000 0.00000
JGRADI5  JGRADI5      0 0        6.42616 0.51820 0.00000 0.00000
JGUCA 5  JGUCA 5      0 0        8.24530 3.09885 0.00000 0.00000
JHBBAS21 JHBBAS21     0 2 237.62 0.00000 0.00000 -25.554 12.5025 -20.000 -106.00 12.5025 -25.000                               H
JHBBAS22 JHBBAS22     0 0 237.19 0.00000 0.00000 0.00000 0.00000 0.00000 -106.00 0.00000 -25.000                               H
JHBIST2  JHBIST2      0 0 235.45 0.00000 0.00000 0.00000 0.00000 0.00000 -52.000 0.00000 -20.000                               H
JHDJE111 JHDJE111     0 2 407.00 0.33368 0.02073 -751.23 448.392 0.00000 -1200.0 448.392 -516.00                               H
JHDJE112 JHDJE112     0 0        0.00000 0.00000 0.00000 0.00000
JHDJE25  JHDJE25      0 2 119.25 0.11840 0.11400 -224.87 -22.221 0.00000 -243.00 0.00000 -45.000                               H
JHIP  21 JHIP  2      0 0        19.6767 1.29551 0.00000 0.00000
JHIP  22 JHIP  22     0 0        0.00000 0.00000 0.00000 0.00000
JHKBRO5  JHKBRO5      0 0 112.51 0.00000 0.00000 0.00000 0.00000 0.00000 -10.000 0.00000 -4.0000                               H
JHPIRO5  JHPIRO5      0 0 109.76 0.00000 0.00000 0.00000 0.00000 0.00000 -40.000 0.00000 -12.000                               H
JHPOTP51 JHPOTP51     0 2 112.51 4.32717 1.00531 -5.1108 -8.2085 -5.0000 -18.000 0.00000 -8.2085                               H
JHPOTP52 JHPOTP52     0 0        0.00000 0.00000 0.00000 0.00000
JHUVAC5  JHUVAC5      0 0 112.90 0.00000 0.00000 0.00000 0.00000 0.00000 -36.000 0.00000 -15.000                               H
JHVRL15  JHVRL15      0 0 103.72 0.00000 0.00000 0.00000 0.00000 0.00000 -28.000 0.00000 -6.0000                               H
JHVRL25  JHVRL25      0 0 103.72 0.00000 0.00000 0.00000 0.00000 0.00000 -14.000 0.00000 -7.0000                               H
JHVRL35  JHVRL35      0 0 103.71 8.07306 1.68934 0.00000 0.00000 0.00000 -23.000 0.00000 -14.000                               H
JHZVOR51 JHZVOR51     0 2 114.02 2.24970 0.54929 -10.221 93.8791 -10.000 -31.000 93.8791 -7.0000                               H
JHZVOR52 JHZVOR52     0 0        0.00000 0.00000 0.00000 0.00000
JINDJ251 JINDJ251     0 0        0.00000 0.00000 0.00000 0.00000
JINDJ252 JINDJ252     0 0        12.9384 0.69439 0.00000 0.00000
JINDJI5  JINDJI5      0 0        12.9491 2.09354 0.00000 0.00000
JIVANJ5  JIVANJ5      0 0        8.44982 0.33165 0.00000 0.00000
JJAGO151 JJAGO151     0 0        8.62204 2.26973 0.00000 0.00000
JJAGO152 JJAGO152     0 0        0.00000 0.00000 0.00000 0.00000
JJAGO25  JJAGO25      0 0        8.71892 0.00000 0.00000 0.00000
JJAGO35  JJAGO35      0 0        8.42829 1.97953 0.00000 0.00000
JJAGO411 JJAGO411     0 0        0.00000 0.00000 0.00000 0.00000
JJAGO412 JJAGO412     0 0        0.00000 0.00000 0.00000 0.00000
JJAGO451 JJAGO451     0 0        0.00000 0.00000 0.00000 0.00000
JJAGO452 JJAGO452     0 0        0.00000 0.00000 0.00000 0.00000
JKACAR5  JKACAR5      0 0        7.45951 1.25405 0.00000 0.00000
JKANJI5  JKANJI5      0 0        8.80503 1.91735 0.00000 0.00000
JKIKI15  JKIKI15      0 0        8.83732 1.18150 0.00000 0.00000
JKIKI251 JKIKI251     0 0        13.3044 1.65825 0.00000 0.00000
JKIKI252 JKIKI252     0 0        0.01076 0.04146 0.00000 0.00000
JKMART5  JKMART5      0 0        0.00000 0.00000 0.00000 0.00000
JKNIC 5  JKNIC 5      0 0        3.55214 0.75657 0.00000 0.00000
JKNJAZ5  JKNJAZ5      0 0        6.55533 0.00000 0.00000 0.00000
JKOLUB51 JKOLUB51     0 0        1.02258 0.96386 0.00000 0.00000
JKOLUB52 JKOLUB52     0 0        3.45527 2.32155 0.00000 0.00000
JKOPAO51 JKOPAO51     0 0        1.51774 3.31649 0.00000 0.00000
JKOPAO52 JKOPAO52     0 0        0.00000 0.00000 0.00000 0.00000
JKOSJE5  JKOSJE5      0 0        4.39175 1.31623 0.00000 0.00000
JKOVIN5  JKOVIN5      0 0        9.25712 0.93276 0.00000 0.00000
JKRAG15  JKRAG15      0 0        16.3398 0.20728 0.00000 0.00000
JKRAG211 JKRAG21      0 0        0.00000 0.00000 0.00000 0.00000
JKRAG212 JKRAG212     0 0        0.00000 0.00000 0.00000 0.00000
JKRAG251 JKRAG251     0 0        0.00000 0.00000 0.00000 0.00000
JKRAG252 JKRAG252     0 0        0.00000 0.00000 0.00000 0.00000
JKRAG35  JKRAG35      0 0        7.95466 0.75657 0.00000 0.00000
JKRAG55  JKRAG55      0 0        10.7640 0.80839 0.00000 0.00000
JKRAG85  JKRAG85      0 0        3.89660 0.95349 0.00000 0.00000
JKRAL151 JKRAL15      0 0        5.85566 2.12463 0.00000 0.00000
JKRAL152 JKRAL152     0 0        0.00000 0.00000 0.00000 0.00000
JKRAL25  JKRAL25      0 0        9.54775 1.80334 0.00000 0.00000
JKRAL311 JKRAL311     0 0        0.00000 0.00000 0.00000 0.00000
JKRAL321 JKRALJ2      0 0        0.00000 0.00000 0.00000 0.00000
JKRAL322 JKRAL322     0 0        0.00000 0.00000 0.00000 0.00000
JKRAL351 JKRAL351     0 0        0.00000 0.00000 0.00000 0.00000
JKRAL352 JKRAL352     0 0        0.00000 0.00000 0.00000 0.00000
JKRAL55  JKRAL55      0 0        9.78456 0.04146 0.00000 0.00000
JKRAL65  JKRAL65      0 0        2.52956 0.00000 0.00000 0.00000
JKRIV15  JVKRIV5      0 0        45.3921 6.20806 0.00000 0.00000
JKRNJE51 JKRNJE51     0 0        9.47240 0.00000 0.00000 0.00000
JKRONO5  JKRONO5      0 0        6.56610 0.81876 0.00000 0.00000
JKRUPA5  JKRUPA5      0 0        4.59627 1.93808 0.00000 0.00000
JKRUS121 JKRUS121     0 0        0.00000 0.00000 0.00000 0.00000
JKRUS122 JKRUS122     0 0        0.00000 0.00000 0.00000 0.00000
JKRUS151 JKRUS151     0 0        3.39068 0.92240 0.00000 0.00000
JKRUS152 JKRUS152     0 0        0.00000 0.00000 0.00000 0.00000
JKRUS25  JKRUS25      0 0        25.6939 3.99016 0.00000 0.00000
JKRUS35  JKRUS35      0 0        4.18723 0.04146 0.00000 0.00000
JKRUS45  JKRUS45      0 0        6.82443 0.41456 0.00000 0.00000
JKSTA 51 JKSTA 5      0 0        15.2204 9.53000 0.00000 0.00000
JKSTA 52 JKSTA 52     0 0        0.00000 0.00000 0.00000 0.00000
JKULA 5  JKULA 5      0 0        2.61567 0.72548 0.00000 0.00000
JKURSU5  JKURSU5      0 0        9.18177 4.08343 0.00000 0.00000
JLAPOV5  JLAPOV5      0 0        11.6252 1.21259 0.00000 0.00000
JLAZAR5  JLAZAR5      0 0        8.04077 1.94844 0.00000 0.00000
JLEBAN5  JLEBAN5      0 0        13.9287 6.36352 0.00000 0.00000
JLESK15  JLESK15      0 0        6.83520 1.67898 0.00000 0.00000
JLESK211 JLESK211     0 0        0.00000 0.00000 0.00000 0.00000
JLESK212 JLESK212     0 0        0.00000 0.00000 0.00000 0.00000
JLESK251 JLESK251     0 0        0.00000 0.00000 0.00000 0.00000
JLESK252 JLESK252     0 0        0.00000 0.00000 0.00000 0.00000
JLESK45  JLESK45      0 0        11.4637 0.18655 0.00000 0.00000
JLESK65  JLESK65      0 0        9.31094 0.34201 0.00000 0.00000
JLESNI5  JLESNI5      0 0        6.34005 1.33696 0.00000 0.00000
JLJIG 5  JLJIG 5      0 0        5.75878 2.58065 0.00000 0.00000
JLJUBO5  JLJUBO5      0 0        2.93859 1.61679 0.00000 0.00000
JLOZN251 JLOZN251     0 0        6.31852 0.41456 0.00000 0.00000
JLOZNI5  JLOZNI5      0 0        25.0588 4.79855 0.00000 0.00000
JMACMI5  JMACMI5      0 0        2.05594 0.79803 0.00000 0.00000
JMAJD15  JMAJD15      0 0        47.2974 13.7531 0.00000 0.00000
JMAJD251 JMAJD251     0 0        0.00000 0.00000 0.00000 0.00000
JMAJD252 JMAJD252     0 0        2.98165 0.00000 0.00000 0.00000
JMAJD35  JMAJD35      0 0        3.16464 2.92266 0.00000 0.00000
JMLADE5  JMLADE5      0 0        15.3388 0.84985 0.00000 0.00000
JMOSNA51 JMOSNA51     0 0        1.01182 0.00000 0.00000 0.00000
JMZVOR5  JMZVOR5      0 0        0.00000 0.00000 0.00000 0.00000
JNBECE51 JNBECE5      0 0        5.48968 1.04677 0.00000 0.00000
JNBECE52 JNBECE52     0 0        0.00000 0.00000 0.00000 0.00000
JNCRNJ5  JNCRNJ5      0 0        2.87401 1.23332 0.00000 0.00000
JNEGOT5  JNEGOT5      0 0        8.01924 0.08291 0.00000 0.00000
JNERES5  JNERES5      0 0        3.50910 1.15041 0.00000 0.00000
JNIS1 51 JNIS1 51     0 0        14.7144 2.58065 0.00000 0.00000
JNIS1 52 JNIS1 52     0 0        0.00000 0.00000 0.00000 0.00000
JNIS105  JNIS105      0 0        9.79532 0.00000 0.00000 0.00000
JNIS1351 JNIS1351     0 0        4.19800 0.00000 0.00000 0.00000
JNIS1352 JNIS1352     0 0        5.75878 0.00000 0.00000 0.00000
JNIS155  JNIS155      0 0        7.38417 2.57028 0.00000 0.00000
JNIS2 11 JNIS2 11     0 0        0.00000 0.00000 0.00000 0.00000
JNIS2 12 JNIS2 12     0 0        0.00000 0.00000 0.00000 0.00000
JNIS2 2  JNIS2 2      0 0        0.00000 0.00000 0.00000 0.00000
JNIS2 51 JNIS2 51     0 0        0.00000 0.00000 0.00000 0.00000
JNIS2 52 JNIS2 52     0 0        0.00000 0.00000 0.00000 0.00000
JNIS3 51 JNIS3 51     0 0        16.2860 0.27983 0.00000 0.00000
JNIS3 52 JNIS3 52     0 0        14.2193 0.01036 0.00000 0.00000
JNIS5 5  JNIS5 5      0 0        6.43693 1.72043 0.00000 0.00000
JNIS8 5  JNIS8 5      0 0        6.32929 0.68403 0.00000 0.00000
JNPAZ15  JNPAZ15      0 0        17.8683 4.30108 0.00000 0.00000
JNPAZ25  JNPAZ25      0 0        5.83413 0.09328 0.00000 0.00000
JNPAZO5  JNPAZO5      0 0        16.8134 1.50279 0.00000 0.00000
JNPOPO5  JNPOPO5      0 0        14.1117 2.23863 0.00000 0.00000
JNSAD151 JNSAD151     0 0        8.52516 1.66861 0.00000 0.00000
JNSAD152 JNSAD152     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD251 JNSAD251     0 0        11.0439 1.43024 0.00000 0.00000
JNSAD252 JNSAD252     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD311 JNSAD311     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD312 JNSAD312     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD321 JNSAD321     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD322 JNSAD322     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD351 JNSAD351     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD352 JNSAD352     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD451 JNSAD45      0 0        17.8683 0.35238 0.00000 0.00000
JNSAD452 JNSAD452     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD551 JNSAD551     0 0        11.7436 0.32128 0.00000 0.00000
JNSAD552 JNSAD552     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD65  JNSAD65      0 0        11.0870 0.00000 0.00000 0.00000
JNSAD751 JNSAD75      0 0        16.4259 0.13473 0.00000 0.00000
JNSAD752 JNSAD752     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD95  JNSAD95      0 0        11.7651 0.30056 0.00000 0.00000
JNVARO5  JNVARO5      0 0        4.71467 1.08822 0.00000 0.00000
JOBREN11 JOBREN11     0 0        0.00000 0.00000 0.00000 0.00000
JOBREN12 JOBREN12     0 0        0.00000 0.00000 0.00000 0.00000
JOBREN13 JOBREN13     0 0        0.00000 0.00000 0.00000 0.00000
JOBREN21 JOBREN21     0 0        0.00000 0.00000 0.00000 0.00000
JOBREN22 JOBREN22     0 0        0.00000 0.00000 0.00000 0.00000
JOBREN23 JOBREN23     0 0        0.00000 0.00000 0.00000 0.00000
JODZAC5  JODZAC5      0 0        13.4551 0.87058 0.00000 0.00000
JOSECI5  JOSECI5      0 0        3.49832 0.62184 0.00000 0.00000
JPALA15  JPALA15      0 0        6.24318 1.88626 0.00000 0.00000
JPALA25  JPALA25      0 0        11.4099 1.93808 0.00000 0.00000
JPALIC5  JPALIC5      0 0        5.51121 0.00000 0.00000 0.00000
JPANC151 JPANC152     0 0        0.00000 0.00000 0.00000 0.00000
JPANC152 JPANC151     0 0        0.32292 0.10364 0.00000 0.00000
JPANC211 JPANC211     0 0        0.00000 0.00000 0.00000 0.00000
JPANC212 JPANC212     0 0        0.00000 0.00000 0.00000 0.00000
JPANC22  JPANC22      0 0        0.00000 0.00000 0.00000 0.00000
JPANC251 JPANC251     0 0        0.00000 0.00000 0.00000 0.00000
JPANC252 JPANC252     0 0        0.00000 0.00000 0.00000 0.00000
JPANC35  JPANC35      0 0        12.1741 0.00000 0.00000 0.00000
JPANC451 JPANC45      0 0        10.3442 0.00000 0.00000 0.00000
JPANC452 JPANC452     0 0        0.00000 0.00000 0.00000 0.00000
JPARA151 JPARA151     0 0        15.9093 4.58091 0.00000 0.00000
JPARA152 JPARA152     0 0        0.00000 0.00000 0.00000 0.00000
JPARA35  JPARA35      0 0        0.03229 0.07255 0.00000 0.00000
JPAZOV5  JPAZOV5      0 0        16.0600 1.59606 0.00000 0.00000
JPECIN5  JPECIN5      0 0        16.7704 3.96943 0.00000 0.00000
JPETRO51 JPETRO51     0 0        12.8630 2.48737 0.00000 0.00000
JPETRO52 JPETRO52     0 0        0.00000 0.00000 0.00000 0.00000
JPIRO15  JPIRO15      0 0        17.2009 2.57028 0.00000 0.00000
JPIRO251 JPIRO25      0 0        12.2172 1.04677 0.00000 0.00000
JPIRO252 JPIRO252     0 0        0.00000 0.00000 0.00000 0.00000
JPLISI5  JPLISI5      0 0        0.00000 0.00000 0.00000 0.00000
JPOZA251 JPOZA251     0 0        0.01076 0.00000 0.00000 0.00000
JPOZA252 JPOZA252     0 0        0.00000 0.00000 0.00000 0.00000
JPOZAR51 JPOZAR51     0 0        0.00000 0.00000 0.00000 0.00000
JPOZAR52 JPOZAR52     0 0        14.6068 0.00000 0.00000 0.00000
JPOZEG21 JPOZEG2      0 0        0.00000 0.00000 0.00000 0.00000
JPOZEG22 JPOZEG22     0 0        0.00000 0.00000 0.00000 0.00000
JPOZEG51 JPOZEG51     0 0        11.7005 1.73080 0.00000 0.00000
JPOZEG52 JPOZEG52     0 0        0.00000 0.00000 0.00000 0.00000
JPRAHO5  JPRAHO5      0 0        11.0654 2.18681 0.00000 0.00000
JPRESE5  JPRESE5      0 0        4.97301 0.91204 0.00000 0.00000
JPRIJE5  JPRIJE5      0 0        8.00848 2.77756 0.00000 0.00000
JPROKU5  JPROKU5      0 0        10.2043 1.17114 0.00000 0.00000
JPRPAL51 JPRPAL51     0 0        0.00000 0.00000 0.00000 0.00000
JPRPAL52 JPRPAL52     0 0        0.00000 0.00000 0.00000 0.00000
JPRPBO51 JPRPBO51     0 0        18.2989 7.79376 0.00000 0.00000
JPRPBO52 JPRPBO52     0 0        0.00000 0.00000 0.00000 0.00000
JPRPCI11 JPRPCI11     0 0        0.00000 0.00000 0.00000 0.00000
JPRPCI12 JPRPCI12     0 0        0.00000 0.00000 0.00000 0.00000
JPRPKO21 JPRPKO21     0 0        0.00000 0.00000 0.00000 0.00000
JPRPKO22 JPRPKO22     0 0        0.00000 0.00000 0.00000 0.00000
JPRPKR51 JPRPKR51     0 0        0.00000 0.00000 0.00000 0.00000
JPRPKR52 JPRPKR52     0 0        0.00000 0.00000 0.00000 0.00000
JPRPKS51 JPRPKS51     0 0        0.00000 0.00000 0.00000 0.00000
JPRPKS52 JPRPKS52     0 0        0.00000 0.00000 0.00000 0.00000
JPRPPA21 JPRPPA21     0 0        0.00000 0.00000 0.00000 0.00000
JPRPPA22 JPRPPA22     0 0        0.00000 0.00000 0.00000 0.00000
JPRPVK51 JPRPVK51     0 0        42.8410 11.4212 0.00000 0.00000
JPRPVK52 JPRPVK52     0 0        0.00000 0.00000 0.00000 0.00000
JRANIS21 JRANIS21     0 0        39.2135 10.3951 0.00000 0.00000
JRANIS22 JRANIS22     0 0        0.00000 0.00000 0.00000 0.00000
JRASKA5  JRASKA5      0 0        8.84809 1.97953 0.00000 0.00000
JRHBBA21 JRHBBA21     0 0 237.17 0.22605 1.47169 0.00000 0.00000 300.000 -300.00 0.00000 -50.000                               H
JRHBBA22 JRHBBA22     0 2 237.24 0.00000 0.00000 273.771 -5.7334 300.000 -300.00 0.00000 -50.000                               H
JRPDRM11 JRPDRM11     0 0        0.00000 0.00000 0.00000 0.00000
JRPDRM12 JRPDRM12     0 0        0.00000 0.00000 0.00000 0.00000
JRPMLA11 JRPMLA11     0 0        0.00000 0.00000 0.00000 0.00000
JRPMLA12 JRPMLA12     0 0        0.00000 0.00000 0.00000 0.00000
JRSANC5  JRSANC5      0 0        22.8952 3.80360 0.00000 0.00000
JRUDKO5  JRUDKO5      0 0        0.25834 0.15546 0.00000 0.00000
JRUDN15  JRUDN15      0 0        1.48545 0.47675 0.00000 0.00000
JRUDN25  JRUDN25      0 0        4.92995 1.45097 0.00000 0.00000
JRUDN35  JRUDN35      0 0        3.44450 5.59658 0.00000 0.00000
JRUDN45  JRUDN45      0 0        0.00000 0.00000 0.00000 0.00000
JRUDN55  JRUDN55      0 0        3.01394 0.95349 0.00000 0.00000
JRUMA15  JRUMA15      0 0        8.80503 0.00000 0.00000 0.00000
JRUMA25  JRUMA25      0 0        11.3668 1.55461 0.00000 0.00000
JSABA15  JSABA15      0 0        8.68662 2.01062 0.00000 0.00000
JSABA25  JSABA25      0 0        13.3367 1.26441 0.00000 0.00000
JSABA321 JSABA32      0 0        0.00000 0.00000 0.00000 0.00000
JSABA322 JSABA322     0 0        0.00000 0.00000 0.00000 0.00000
JSABA351 JSABA351     0 0        0.00000 0.00000 0.00000 0.00000
JSABA352 JSABA352     0 0        0.00000 0.00000 0.00000 0.00000
JSABA45  JSABA45      0 0        6.88902 1.55461 0.00000 0.00000
JSABA55  JSABA55      0 0        11.4422 0.79803 0.00000 0.00000
JSENT15  JSENT15      0 0        3.53063 0.24874 0.00000 0.00000
JSENT25  JSENT25      0 0        4.57474 0.04146 0.00000 0.00000
JSEVOJ51 JSEVOJ5      0 0        12.1849 0.76694 0.00000 0.00000
JSEVOJ52 JSEVOJ52     0 0        0.00000 0.00000 0.00000 0.00000
JSID  5  JSID  5      0 0        13.0891 1.83444 0.00000 0.00000
JSIP  5  JSIP  5      0 0        3.73514 0.00000 0.00000 0.00000
JSJENI5  JSJENI5      0 0        5.53274 2.54956 0.00000 0.00000
JSMED151 JSMED151     0 0        0.00000 0.00000 0.00000 0.00000
JSMED152 JSMED152     0 0        8.66510 1.45097 0.00000 0.00000
JSMED251 JSMED251     0 0        9.59080 1.01568 0.00000 0.00000
JSMED252 JSMED252     0 0        0.00000 0.00000 0.00000 0.00000
JSMED311 JSMED311     0 0        0.00000 0.00000 0.00000 0.00000
JSMED312 JSMED312     0 0        0.00000 0.00000 0.00000 0.00000
JSMED32  JSMED32      0 0        0.00000 0.00000 0.00000 0.00000
JSMED351 JSMED351     0 0        21.3559 3.15067 0.00000 0.00000
JSMED352 JSMED352     0 0        52.4319 6.46716 0.00000 0.00000
JSMED45  JSMED45      0 0        4.63932 0.83949 0.00000 0.00000
JSMIT151 JSMIT15      0 0        7.43798 0.49747 0.00000 0.00000
JSMIT152 JSMIT152     0 0        0.00000 0.00000 0.00000 0.00000
JSMIT211 JSMIT211     0 0        0.00000 0.00000 0.00000 0.00000
JSMIT212 JSMIT212     0 0        0.00000 0.00000 0.00000 0.00000
JSMIT221 JSMIT221     0 0        0.00000 0.00000 0.00000 0.00000
JSMIT222 JSMIT222     0 0        0.00000 0.00000 0.00000 0.00000
JSMIT251 JSMIT251     0 0        0.00000 0.00000 0.00000 0.00000
JSMIT252 JSMIT252     0 0        0.00000 0.00000 0.00000 0.00000
JSMIT35  JSMIT35      0 0        10.0213 0.70476 0.00000 0.00000
JSMPAL5  JSMPAL5      0 0        12.8738 2.92266 0.00000 0.00000
JSOMB15  JSOMB15      0 0        9.96755 1.02604 0.00000 0.00000
JSOMB25  JSOMB25      0 0        9.59080 1.55461 0.00000 0.00000
JSOMB31  JSOMB31      0 0        0.00000 0.00000 0.00000 0.00000
JSOMB351 JSOMB351     0 0        0.00000 0.00000 0.00000 0.00000
JSOMB352 JSOMB352     0 0        0.00000 0.00000 0.00000 0.00000
JSRBOB11 JSRBOB11     0 0        0.00000 0.00000 0.00000 0.00000
JSRBOB12 JSRBOB12     0 0        0.00000 0.00000 0.00000 0.00000
JSRBOB51 JSRBOB51     0 0        0.00000 0.00000 0.00000 0.00000
JSRBOB52 JSRBOB52     0 0        4.56397 0.15546 0.00000 0.00000
JSSTIL5  JSSTIL5      0 0        51.3662 9.16182 0.00000 0.00000
JSTENJ5  JSTENJ5      0 0        5.58656 3.89688 0.00000 0.00000
JSTRAG5  JSTRAG5      0 0        3.90737 0.47675 0.00000 0.00000
JSUBO15  JSUBO15      0 0        14.9943 1.86553 0.00000 0.00000
JSUBO25  JSUBO25      0 0        13.7887 0.04146 0.00000 0.00000
JSUBO311 JSUBO311     0 0        0.00000 0.00000 0.00000 0.00000
JSUBO312 JSUBO312     0 0        0.00000 0.00000 0.00000 0.00000
JSUBO351 JSUBO351     0 0        0.00000 0.00000 0.00000 0.00000
JSUBO352 JSUBO352     0 0        0.00000 0.00000 0.00000 0.00000
JSUBO451 JSUBO45      0 0        18.6649 1.32660 0.00000 0.00000
JSUBO452 JSUBO452     0 0        0.00000 0.00000 0.00000 0.00000
JSVRLJ5  JSVRLJ5      0 0        2.63720 0.55966 0.00000 0.00000
JTAMNV5  JTAMNV5      0 0        40.3007 29.9106 0.00000 0.00000
JTAMNZ5  JTAMNZ5      0 0        14.0901 5.94896 0.00000 0.00000
JTDRMN11 JTDRMN11     0 0 421.47 0.00000 0.00000 0.00000 0.00000 0.00000 -325.00 30.0000 -100.00                               L
JTDRMN12 JTDRMN12     0 2 421.77 0.00000 0.00000 -286.19 16.5097 -220.00 -325.00 30.0000 -100.00                               L
JTDRMN13 JTDRMN13     0 0 421.47 0.00000 0.00000 0.00000 0.00000 0.00000 -309.00 120.000 -217.00                               L
JTDRMN51 JTDRMN51     0 0        20.0965 8.87162 0.00000 0.00000
JTEMER5  JTEMER5      0 0        6.17859 0.00000 0.00000 0.00000
JTENTA11 JTENTA11     0 0 419.38 0.00000 0.00000 0.00000 0.00000 0.00000 -320.00 50.0000 -140.00                               L
JTENTA12 JTENTA12     0 2 419.50 0.00000 0.00000 -214.65 -97.206 -210.00 -320.00 50.0000 -140.00                               L
JTENTA2  JTENTA2      0 0        3.41221 2.46664 0.00000 0.00000
JTENTA21 JTENTA21     0 0 241.90 0.00000 0.00000 0.00000 0.00000 0.00000 -190.00 50.0000 -140.00                               L
JTENTA22 JTENTA22     0 0 241.90 0.00000 0.00000 0.00000 0.00000 0.00000 -190.00 50.0000 -140.00                               L
JTENTA23 JTENTA23     0 2 242.00 0.00000 0.00000 -214.65 -15.283 -210.00 -305.00 50.0000 -140.00                               L
JTENTA24 JTENTA24     0 2 242.00 0.00000 0.00000 -214.65 -15.283 -210.00 -305.00 50.0000 -140.00                               L
JTENTA5  JTENTA5      0 0        2.05594 1.44060 0.00000 0.00000
JTENTB11 JTENTB11     0 2 418.48 0.00000 0.00000 -480.42 132.938 -470.00 -629.00 150.000 -250.00                               L
JTENTB12 JTENTB12     0 2 418.48 0.00000 0.00000 -480.42 132.938 -470.00 -620.00 150.000 -250.00                               L
JTENTB2  JTENTB2      0 0        4.97301 3.42013 0.00000 0.00000
JTKOLU51 JTKOLU51     0 0 111.77 0.00000 0.00000 0.00000 0.00000 0.00000 -29.000 0.00000 -20.000                               L
JTKOLU52 JTKOLU52     0 0 111.77 0.00000 0.00000 0.00000 0.00000 0.00000 -29.000 0.00000 -20.000                               L
JTKOLU53 JTKOLU53     0 0 111.77 0.00000 0.00000 0.00000 0.00000 0.00000 -58.000 0.00000 -20.000                               L
JTKOLU54 JTKOLU54     0 0 111.77 0.00000 0.00000 0.00000 0.00000 0.00000 -20.000 0.00000 -20.000                               L
JTKOLU55 JTKOLU55     0 0 111.77 0.00000 0.00000 0.00000 0.00000 0.00000 -108.00 0.00000 -30.000                               L
JTKSTA51 JTKSTA51     0 2 118.75 0.00000 0.00000 -81.773 -38.081 -45.000 -93.000 0.00000 -40.000                               L
JTKSTA52 JTKSTA52     0 2 118.98 0.00000 0.00000 -183.98 -55.831 -150.00 -202.00 0.00000 -60.000                               L
JTMORA5  JTMORA5      0 0 113.68 7.42722 1.86553 0.00000 0.00000 0.00000 -110.00 0.00000 -30.000                               L
JTOPOL5  JTOPOL5      0 0        6.13554 3.00557 0.00000 0.00000
JTRSTE5  JTRSTE5      0 0        8.05154 1.50279 0.00000 0.00000
JTTBGD51 JTTBGD51     0 0        29.3859 0.33165 0.00000 0.00000
JTTBGD52 JTTBGD52     0 0        0.00000 0.00000 0.00000 0.00000
JTTNSA51 JTTNSA51     0 0 120.19 0.20452 0.00000 0.00000 0.00000 0.00000 -110.00 0.00000 -60.000                               G
JTTNSA52 JTTNSA52     0 0 120.19 0.00000 0.00000 0.00000 0.00000 0.00000 -110.00 0.00000 -60.000                               G
JTTPAN21 JTTPAN21     0 2 239.37 0.00000 0.00000 -39.864 -0.6143 0.00000 -64.000 0.00000 -48.000                               G
JTTPAN22 JTTPAN22     0 2 239.37 0.00000 0.00000 -39.864 -0.6143 0.00000 -64.000 0.00000 -48.000                               G
JTTPAN23 JTTPAN23     0 2 239.37 0.00000 0.00000 -53.152 1.75224 0.00000 -72.000 1.75224 -48.000                               C
JTTVIN51 JTTVIN51     0 2 112.83 0.00000 0.00000 -28.620 -21.491 0.00000 -32.400 20.0000 -21.491                               C
JTTZRE51 JTTZRE5      0 0 116.01 0.16146 0.35238 0.00000 0.00000 0.00000 -80.000 0.00000 -30.000                               G
JTTZRE52 JTTZRE52     0 0        0.00000 0.00000 0.00000 0.00000
JTUTIN5  JTUTIN5      0 0        4.97301 1.36805 0.00000 0.00000
JUB   5  JUB   5      0 0        7.50257 0.57002 0.00000 0.00000
JUZIC251 JUZIC251     0 0        3.86431 0.83949 0.00000 0.00000
JUZIC252 JUZIC252     0 0        0.00000 0.00000 0.00000 0.00000
JUZICE51 JUZICE51     0 0        10.4949 1.63752 0.00000 0.00000
JVALJ151 JVALJ151     0 0        18.9447 1.17114 0.00000 0.00000
JVALJ152 JVALJ152     0 0        0.00000 0.00000 0.00000 0.00000
JVALJ25  JVALJ25      0 0        12.8092 0.72548 0.00000 0.00000
JVALJ321 JVALJ321     0 0        0.00000 0.00000 0.00000 0.00000
JVALJ322 JVALJ322     0 0        0.00000 0.00000 0.00000 0.00000
JVALJ351 JVALJ351     0 0        0.00000 0.00000 0.00000 0.00000
JVALJ352 JVALJ352     0 0        0.00000 0.00000 0.00000 0.00000
JVBANJ5  JVBANJ5      0 0        8.16994 0.54929 0.00000 0.00000
JVHAN 51 JVHAN 51     0 0        6.32929 2.52883 0.00000 0.00000
JVLADI5  JVLADI5      0 0        7.79320 2.71538 0.00000 0.00000
JVLASO5  JVLASO5      0 0        9.02031 2.80866 0.00000 0.00000
JVPLAN5  JVPLAN5      0 0        11.0654 0.07255 0.00000 0.00000
JVRAN151 JVRAN151     0 0        8.69739 0.94313 0.00000 0.00000
JVRAN152 JVRAN152     0 0        0.00000 0.00000 0.00000 0.00000
JVRAN25  JVRAN25      0 0        6.31852 0.02073 0.00000 0.00000
JVRAN411 JVRAN411     0 0        0.00000 0.00000 0.00000 0.00000
JVRAN451 JVRAN451     0 0        0.00000 0.00000 0.00000 0.00000
JVRAN452 JVRAN452     0 0        0.00000 0.00000 0.00000 0.00000
JVRBA15  JVRBA15      0 0        9.54775 1.30587 0.00000 0.00000
JVRBA25  JVRBA25      0 0        7.79320 0.00000 0.00000 0.00000
JVRSA15  JVRSA15      0 0        6.17859 2.49774 0.00000 0.00000
JVRSA25  JVRSA25      0 0        8.36370 0.00000 0.00000 0.00000
JWALIB51 JWALIB51     0 0 118.22 0.00000 0.00000 0.00000 0.00000 0.00000 -42.000 16.8000 -18.900                               W
JWALIB52 JWALIB52     0 0        0.00000 0.00000 0.00000 0.00000
JWCIBU11 JWCIBU11     0 2 421.80 0.00000 0.00000 -19.932 35.6779 0.00000 -79.500 38.2900 -38.290                               W
JWCIBU12 JWCIBU12     0 2 421.80 0.00000 0.00000 -19.932 35.6779 0.00000 -79.500 38.2900 -38.290                               W
JWKOSA51 JWKOSA51     0 2 120.15 0.00000 0.00000 -11.754 -16.514 0.00000 -34.500 12.0000 -16.514                               W
JWKOSA52 JWKOSA52     0 2 120.15 0.00000 0.00000 -11.754 -16.514 0.00000 -34.500 12.0000 -16.514                               W
JWKOVA21 JWKOVA21     0 2 241.00 0.00000 0.00000 -13.799 -11.800 0.00000 -53.000 25.5200 -25.520                               W
JWKOVA22 JWKOVA22     0 2 241.00 0.00000 0.00000 -13.799 -11.800 0.00000 -53.000 25.5200 -25.520                               W
JWKRIV51 JWKRIV51     0 2 115.00 0.00000 0.00000 -12.368 5.20393 0.00000 -52.800 28.7100 -28.710                               W
JWKRIV52 JWKRIV52     0 2 115.00 0.00000 0.00000 -12.368 5.20393 0.00000 -52.800 28.7100 -28.710                               W
JZABAL5  JZABAL5      0 0        6.07095 2.09354 0.00000 0.00000
JZAJE15  JZAJE15      0 0        6.70603 0.00000 0.00000 0.00000
JZAJE251 JZAJE251     0 0        0.00000 0.00000 0.00000 0.00000
JZAJE252 JZAJE252     0 0        5.87720 1.00531 0.00000 0.00000
JZASTA5  JZASTA5      0 0        2.34657 0.26947 0.00000 0.00000
JZLAT251 JZLAT25      0 0        6.61992 0.00000 0.00000 0.00000
JZLAT252 JZLAT252     0 0        0.00000 0.00000 0.00000 0.00000
JZREN15  JZREN15      0 0        22.0449 6.71590 0.00000 0.00000
JZREN221 JZREN22      0 0        0.00000 0.00000 0.00000 0.00000
JZREN222 JZREN222     0 0        0.00000 0.00000 0.00000 0.00000
JZREN251 JZREN251     0 0        0.00000 0.00000 0.00000 0.00000
JZREN252 JZREN252     0 0        0.00000 0.00000 0.00000 0.00000
JZREN351 JZREN351     0 0        9.54775 2.65320 0.00000 0.00000
JZREN352 JZREN352     0 0        7.35187 0.99495 0.00000 0.00000
JZREN45  JZREN45      0 0        13.5842 1.93808 0.00000 0.00000
##ZKS
_BERIV5  Berivojce    0 0        7.12539 3.09800 0.00000 0.00000
_BURI 5  Istogu       0 0        6.21757 2.39400 0.00000 0.00000
_DECAN5  Decani       0 2 110.99 7.64223 2.64100 -5.7322 2.22163 -1.0000 -35.000 5.00000 -10.000                               F
_DREN12  Drenasi      0 0        0.00000 0.00000 0.00000 0.00000
_DREN122 DREN122      0 0        0.00000 0.00000 0.00000 0.00000
_DREN22  Drenas 2     0 0        8.16939 2.21800 0.00000 0.00000
_DREN222 DREN222      0 0        0.00000 0.00000 0.00000 0.00000
_FERON2  Feronikl     0 0        2.99582 0.45800 0.00000 0.00000
_FERZ15  Ferizaj 1    0 0        30.4905 8.29000 0.00000 0.00000
_FERZ211 FERZ211      0 0        0.00000 0.00000 0.00000 0.00000
_FERZ212 FERZ212      0 0        0.00000 0.00000 0.00000 0.00000
_FERZ25  Ferizaj 2    0 0        0.00000 0.00000 0.00000 0.00000
_FERZ252 FERI252      0 0        0.00000 0.00000 0.00000 0.00000
_GJAK15  Gjakova 1    0 0        8.77083 2.96600 0.00000 0.00000
_GJAK25  Gjakova 2    0 0        9.64461 2.37200 0.00000 0.00000
_GJIL15  Gjilani 1    0 0        11.8914 3.67000 0.00000 0.00000
_GJIL55  Gjilani 5    0 0        7.03461 2.68000 0.00000 0.00000
_HUJMA5  HC Ujmani    0 0        0.00000 0.00000 0.00000 0.00000
_ILIRI5  Ilirida      0 0        12.7085 4.72600 0.00000 0.00000
_KITKA5  Kitka        0 2 110.99 0.00000 0.00000 -20.034 8.61440 -1.0000 -35.000 10.0000 -16.000                               F
_KLINA5  Klina        0 0        7.67009 3.03200 0.00000 0.00000
_LIPLJ5  Lipjan       0 0        22.3314 8.22400 0.00000 0.00000
_PALAJ5  Palaj        0 0        17.7242 21.6110 0.00000 0.00000
_PEJA15  Peja 1       0 0        14.8872 3.75800 0.00000 0.00000
_PEJA25  Peja 2       0 0        10.5070 3.53800 0.00000 0.00000
_PEJA311 Peja 3       0 0        0.00000 0.00000 0.00000 0.00000
_PEJA312 PEJA312      0 0        0.00000 0.00000 0.00000 0.00000
_PEJA35  Peja 3       0 0        0.00000 0.00000 0.00000 0.00000
_PEJA352 PEJA352      0 0        0.00000 0.00000 0.00000 0.00000
_PODUJ2  Podujeva     0 0        13.8433 4.53200 0.00000 0.00000
_PRIS15  Prishtina 1  0 0        28.0053 7.65600 0.00000 0.00000
_PRIS25  Prishtina 2  0 0        13.2532 1.60200 0.00000 0.00000
_PRIS35  Prishtina 3  0 0        9.50740 0.45800 0.00000 0.00000
_PRIS421 PRIS421      0 0        0.00000 0.00000 0.00000 0.00000
_PRIS422 PRIS422      0 0        0.00000 0.00000 0.00000 0.00000
_PRIS45  Prishtina 4  0 0        16.6008 1.97600 0.00000 0.00000
_PRIS452 PRIS452      0 0        0.00000 0.00000 0.00000 0.00000
_PRIS55  Prishtina 5  0 0        9.44035 3.31800 0.00000 0.00000
_PRIS65  _PRIS65      0 0        8.53252 1.47000 0.00000 0.00000
_PRIZ15  Prizreni 1   0 0        23.2052 7.20100 0.00000 0.00000
_PRIZ221 Prizreni 2   0 0        0.00000 0.00000 0.00000 0.00000
_PRIZ222 PRIZ222      0 0        0.00000 0.00000 0.00000 0.00000
_PRIZ251 Prizreni 2   0 0        0.00000 0.00000 0.00000 0.00000
_PRIZ252 PRIZ252      0 0        0.00000 0.00000 0.00000 0.00000
_PRIZ35  Prizreni 3   0 0        10.4843 4.19800 0.00000 0.00000
_RAHOV5  Rahovec      0 0        14.9553 4.61600 0.00000 0.00000
_SELAC5  _SELAC5      0 2 110.99 0.00000 0.00000 -44.176 11.0932 -1.0000 -105.00 11.0932 -16.000                               F
_SHARR5  Sharri       0 0        11.5066 2.10800 0.00000 0.00000
_SKEND5  Skenderaj    0 0        7.40909 2.57000 0.00000 0.00000
_THERA5  Therande     0 0        10.9382 4.08800 0.00000 0.00000
_TKOSA21 TCKosovaA    0 2 224.40 0.00000 0.00000 -122.65 70.9848 -30.000 -150.00 70.9848 -90.000                               F
_TKOSA22 TCKosovaA    0 2 224.40 0.00000 0.00000 -117.54 70.9848 0.00000 -150.00 70.9848 -90.000                               F
_TKOSA51 TC Kosova A  0 0        21.0605 62.8060 0.00000 0.00000
_TKOSA52 TCKosovaA5   0 0        0.00000 0.00000 0.00000 0.00000
_TKOSB11 TCKosovaB    0 2 400.00 0.00000 0.00000 -258.22 -110.38 -50.000 -300.00 50.0000 -170.00                               F
_TKOSB12 TKOSB12      0 0        0.00000 0.00000 0.00000 0.00000
_TKOSB21 TCKosovaB    0 0        1.77026 118.380 0.00000 0.00000
_TKOSB22 TKOSB22      0 0        0.00000 0.00000 0.00000 0.00000
_TREPC5  Trepca       0 0        1.49791 -3.5020 0.00000 0.00000
_VALAQ5  VALLAQ51     0 0        11.9234 7.06700 0.00000 0.00000
_VITIA5  Vitia        0 0        9.19069 3.45000 0.00000 0.00000
_VUSH15  Vushtrri 1   0 0        0.00000 0.00000 0.00000 0.00000
_VUSH25  Vushtrri2    0 0        10.7340 3.62600 0.00000 0.00000
##ZXX
XAC_LO11 XAC_LO11     0 0        0.00000 0.00000 0.00000 0.00000
XAL_LG11              0 0        0.00000 0.00000 0.00000 0.00000
XAL_PN21              0 0        0.00000 0.00000 0.00000 0.00000
XAL_PN22              0 0        0.00000 0.00000 0.00000 0.00000
XAL_PO21 IT-CH8       0 0        0.00000 0.00000 0.00000 0.00000
XAL_RO11 FR-IT2       0 0        0.00000 0.00000 0.00000 0.00000
XAL_RO12 FR-IT3       0 0        0.00000 0.00000 0.00000 0.00000
XAR_AR21 XAR_AR       0 0        0.00000 0.00000 0.00000 0.00000
XAR_GA1G XAR_GA1G     1 0        485.100 28.0807 0.00000 0.00000
XAR_GA1I GR-IT1       1 0        -485.10 135.800 0.00000 0.00000
XAS_EI11              0 0        0.00000 0.00000 0.00000 0.00000
XAS_SI11              0 0        0.00000 0.00000 0.00000 0.00000
XAU_M.21 XAU_M.21     0 0        0.00000 0.00000 0.00000 0.00000
XAU_MO22 XAU_MO22     0 0        0.00000 0.00000 0.00000 0.00000
XAU_SA21 XAU_SA21     0 0        0.00000 0.00000 0.00000 0.00000
XAV_AV11 XAV_AV11     0 0        0.00000 0.00000 0.00000 0.00000
XAV_MA11 XAV_MA11     0 0        0.00000 0.00000 0.00000 0.00000
XB._CA21 FR-IT1       0 0        0.00000 0.00000 0.00000 0.00000
XBA_KF31 INTERNAL     0 2 160.50 17.0582 0.00000 0.00000 -60.332
XBA_KF32 INTERNAL     0 0        17.0582 0.00000 0.00000 -58.524
XBA_MA11              0 0        0.00000 0.00000 0.00000 0.00000
XBA_MU11 XBA_MU11     0 0        0.00000 0.00000 0.00000 0.00000
XBA_SI11              0 0        0.00000 0.00000 0.00000 0.00000
XBA_ZA01 XBA_ZA01     0 0        0.00000 0.00000 0.00000 0.00000
XBB_LI51 XBB_LI51     1 0        0.00000 0.50905 0.00000 0.00000
XBE_BU51 XBE_BU51     1 0        0.00000 0.00000 0.00000 0.00000
XBE_GB1B XBE_GB1B     0 0        0.00000 0.00000 -73.000 59.2649
XBE_NA11 XBE_NA11     1 0        0.00000 0.00000 0.00000 0.00000
XBE_OX21              0 0        0.00000 0.00000 0.00000 0.00000
XBE_TI11              0 0        0.00000 0.00000 0.00000 0.00000
XBE_TI21              0 0        0.00000 0.00000 0.00000 0.00000
XBG_TH11 XBG_TH11     0 0        0.00000 0.00000 0.00000 0.00000
XBI_LE51 XBI_LE51     1 0        0.00000 0.00000 0.00000 0.00000
XBI_MO31 XBI_MO31     1 0        0.00000 0.00000 0.00000 0.00000
XBI_NI51 XBI_NI51     1 0        0.00000 0.00000 0.00000 0.00000
XBI_PR21 XBI_PR       0 0        0.00000 0.00000 0.00000 0.00000
XBI_R11K REV_HVDCCP1  1 0        0.00000 0.00000 501.000 -2.8000
XBI_R21K REV_HVDCCP2  1 0        0.00000 0.00000 501.000 -2.8000
XBM_AP51 XBM_AP51     1 0        -22.309 8.30491 0.00000 0.00000
XBR_AV11              0 0        0.00000 0.00000 0.00000 0.00000
XBR_SL51 XBR_SL51     1 0        0.00000 0.13109 0.00000 0.00000
XBR_VR51 XBR_VR51     0 0        0.00000 0.00000 0.00000 0.00000
XBW_BJ1D INTERNAL     0 0        0.00000 0.00000 -513.92 198.517
XCA_AL11              0 0        0.00000 0.00000 0.00000 0.00000
XCA_AL12              0 0        0.00000 0.00000 0.00000 0.00000
XCA_OP51 XCA_OP51     1 0        0.00000 0.39693 0.00000 0.00000
XCEPR120 CEPAGATTI    0 0        -588.30 205.900 0.00000 0.00000
XCEPR220 CEPAGATTI    0 0        0.00000 0.00000 0.00000 0.00000
XCE_FR11              0 0        0.00000 0.00000 0.00000 0.00000
XCM_ST11 XCM_ST11     0 0        0.00000 0.00000 0.00000 0.00000
XDI_ME11              0 0        0.00000 0.00000 0.00000 0.00000
XDI_ME12              0 0        0.00000 0.00000 0.00000 0.00000
XDO_MG11 XDO_MG11     0 0        0.00000 0.00000 0.00000 0.00000
XDT_DB11 XDT_DB11     0 0        0.00000 0.00000 0.00000 0.00000
XDU_SL11 XDU_SL11     0 0        0.00000 0.00000 0.00000 0.00000
XDU_SL12 XDU_SL12     0 0        0.00000 0.00000 0.00000 0.00000
XED_EE1D EDR_HVDCCP1  1 0        0.00000 -67.700 0.00000 0.00000
XED_EE1N XED_EE1N     0 0        0.00000 0.00000 0.00000 0.00000
XEE_FE1N XEE_FE1N     0 0        0.00000 -45.000 0.00000 0.00000
XEI_MU11              0 0        0.00000 0.00000 0.00000 0.00000
XEI_VO21              0 0        0.00000 0.00000 0.00000 0.00000
XEL_AL11 XEL_AL11     0 0        0.00000 0.00000 0.00000 0.00000
XEL_AL12 XEL_AL12     0 0        246.200 91.0900 0.00000 0.00000
XEN_SA21              0 0        0.00000 0.00000 0.00000 0.00000
XEN_VI11              0 0        0.00000 0.00000 0.00000 0.00000
XEN_VI12              0 0        0.00000 0.00000 0.00000 0.00000
XER_PE11              0 0        0.00000 0.00000 0.00000 0.00000
XER_PE12              0 0        0.00000 0.00000 0.00000 0.00000
XER_SM11              0 0        0.00000 0.00000 0.00000 0.00000
XFG_HK11 FGD_HVDCP1   1 0        -588.00 333.800 0.00000 0.00000
XFI_PR21 XFI_PR21     1 0        0.00000 0.00000 0.00000 0.00000
XFL_BI11 XFL_BI11     1 0        0.00000 0.00000 0.00000 0.00000
XFL_KA11              0 0        0.00000 0.00000 0.00000 0.00000
XFL_KA12              0 0        0.00000 0.00000 0.00000 0.00000
XGN_GA11 XGN_GA11     0 0        0.00000 0.00000 0.00000 0.00000
XGN_VD11 XGN_VD11     0 0        0.00000 0.00000 0.00000 0.00000
XGO_LE11 XGO_LE11     0 0        0.00000 0.00000 0.00000 0.00000
XGO_ME21 IT-CH5       0 0        0.00000 0.00000 0.00000 0.00000
XGR_DA21              0 0        0.00000 0.00000 0.00000 0.00000
XGR_HG11 XGR_HG11     0 0        0.00000 0.00000 0.00000 0.00000
XGR_HG12 XGR_HG12     0 0        0.00000 0.00000 0.00000 0.00000
XGR_IM51 XGR_IM51     1 0        0.00000 0.40048 0.00000 0.00000
XGR_KN51 XGR_KN51     1 0        0.00000 0.24652 0.00000 0.00000
XGR_MA1N XGR_MA1N     0 0        -1053.0 -120.00 0.00000 0.00000
XGR_TA41              0 0        0.00000 0.00000 0.00000 0.00000
XGU_SI51 XGU_SI51     1 0        0.00000 0.00000 0.00000 0.00000
XGY_GA11 XGY_GA11     0 0        0.00000 0.00000 0.00000 0.00000
XHE_AR11 XHE_AR       0 0        0.00000 0.00000 0.00000 0.00000
XHE_CI12 XHE_CI12     0 0        0.00000 0.00000 0.00000 0.00000
XHG_MI11              0 0        0.00000 0.00000 0.00000 0.00000
XHG_MI12              0 0        0.00000 0.00000 0.00000 0.00000
XHR_ET11              0 0        0.00000 0.00000 0.00000 0.00000
XHR_RO11              0 0        0.00000 0.00000 0.00000 0.00000
XHR_RO12              0 0        0.00000 0.00000 0.00000 0.00000
XJA_KA11              0 0        0.00000 0.00000 0.00000 0.00000
XJA_KA12              0 0        0.00000 0.00000 0.00000 0.00000
XJI_KI51 XJI_KI51     1 0        0.00000 0.00000 0.00000 0.00000
XKA_KB11 XKA_KB11     1 0        0.00000 0.00000 0.00000 0.00000
XKA_MA11 XKA_MA11     0 0        0.00000 0.00000 0.00000 0.00000
XKA_MA12 XKA_MA12     0 0        0.00000 0.00000 0.00000 0.00000
XKA_PG11 XKA_PG11     1 0        0.00000 0.00000 0.00000 0.00000
XKB_NI11 XKB_NI11     1 0        0.00000 0.00000 0.00000 0.00000
XKI_MU21 XKI_MU21     0 0        0.00000 0.00000 0.00000 0.00000
XKOTR120 KOTOR        0 0        600.000 210.000 0.00000 0.00000
XKOTR220 KOTOR        0 0        0.00000 0.00000 0.00000 0.00000
XKO_LA11              1 0        0.00000 0.00000 0.00000 0.00000
XKO_LA12              1 0        0.00000 0.00000 0.00000 0.00000
XKO_TI11 XKO_TI11     0 0        0.00000 0.00000 0.00000 0.00000
XKO_TI12 XKO_TI12     0 0        0.00000 0.00000 0.00000 0.00000
XKR_LE11 XKR_LE112    0 0        0.00000 0.00000 0.00000 0.00000
XKR_LE12 XKR_LE122    0 0        0.00000 0.00000 0.00000 0.00000
XKR_ZA11 XKR_ZA11     0 0        0.00000 0.00000 0.00000 0.00000
XKR_ZA12 XKR_ZA12     0 0        0.00000 0.00000 0.00000 0.00000
XKU_ZA51 XKU_ZA51     0 0        0.00000 0.00000 0.00000 0.00000
XKV_MA51 XKV_MA51     1 0        0.00000 0.14519 0.00000 0.00000
XLA_EN11              0 0        0.00000 0.00000 0.00000 0.00000
XLA_GU21              0 0        0.00000 0.00000 0.00000 0.00000
XLA_GU22              0 0        0.00000 0.00000 0.00000 0.00000
XLA_KU11              0 0        0.00000 0.00000 0.00000 0.00000
XLA_KU12              0 0        0.00000 0.00000 0.00000 0.00000
XLA_KU13              0 0        0.00000 0.00000 0.00000 0.00000
XLA_KU21              0 0        0.00000 0.00000 0.00000 0.00000
XLA_KU22              0 0        0.00000 0.00000 0.00000 0.00000
XLA_MU11 IT-CH6       0 0        0.00000 0.00000 0.00000 0.00000
XLA_SI11              0 0        0.00000 0.00000 0.00000 0.00000
XLA_TI11              0 0        0.00000 0.00000 0.00000 0.00000
XLI_AU21 AT-IT1       0 0        0.00000 0.00000 0.00000 0.00000
XLI_BU21              0 0        0.00000 0.00000 0.00000 0.00000
XLI_KO21              0 0        0.00000 0.00000 0.00000 0.00000
XLI_OB1A VIRT HGU     1 0        -866.30 0.00000 0.00000 0.00000
XLI_OB1B XLI_OB1B     0 0        866.300 0.00000 0.00000 193.060
XLI_PB21 XLI_PB21     0 0        0.00000 0.00000 0.00000 0.00000
XLL_BA11 XLL_BA       0 0        0.00000 0.00000 0.00000 0.00000
XLL_BA12 XLL_BA       0 0        0.00000 0.00000 0.00000 0.00000
XMA_SE11              0 0        1000.05 0.47490 0.00000 0.00000
XMA_SE13              0 0        0.00000 0.00000 0.00000 0.00000
XMA_SE15              0 0        0.00000 0.00000 0.00000 0.00000
XME_CA11 IT-CH3       0 0        0.00000 0.00000 0.00000 0.00000
XME_DI11              0 0        0.00000 0.00000 0.00000 0.00000
XMI_HA11 XMI_HA11     0 0        0.00000 0.00000 0.00000 0.00000
XMI_HA12 XMI_HA12     0 0        0.00000 0.00000 0.00000 0.00000
XMI_NS11 XMI_NS11     0 0        0.00000 0.00000 0.00000 0.00000
XMN_BR21              0 0        0.00000 0.00000 0.00000 0.00000
XMN_RU21              0 0        0.00000 0.00000 0.00000 0.00000
XMN_RU22              0 0        0.00000 0.00000 0.00000 0.00000
XMO_CH21 XMO_CH21     0 0        0.00000 0.00000 0.00000 0.00000
XMO_KO11              0 0        0.00000 0.00000 0.00000 0.00000
XMO_ZA21              0 0        0.00000 0.00000 0.00000 0.00000
XNA_GL21 AT-IT2       0 0        0.00000 0.00000 0.00000 0.00000
XNA_PR11              0 0        0.00000 0.00000 0.00000 0.00000
XNA_PR12              0 0        0.00000 0.00000 0.00000 0.00000
XNE_BR51              0 0        0.00000 0.00000 0.00000 0.00000
XNE_GY21 XNE_GY21     0 0        0.00000 0.00000 0.00000 0.00000
XNE_OP51 XNE_OP51     1 0        9.98000 2.39000 0.00000 0.00000
XNE_ST51 XNE_ST51     1 0        -11.620 -2.7500 0.00000 0.00000
XNI_SI51 XNI_SI51     1 0        -14.379 4.51971 0.00000 0.00000
XNO_VA11 XNO_VA11     0 0        0.00000 0.00000 0.00000 0.00000
XNO_WI11              0 0        0.00000 0.00000 0.00000 0.00000
XNR_DT11 XNR_DT11     0 0        0.00000 0.00000 0.00000 0.00000
XNR_DT12 XNR_DT12     0 0        0.00000 0.00000 0.00000 0.00000
XNS_BA11 XNS_BA11     1 0        0.00000 0.00000 0.00000 0.00000
XOB_MB11 XOB_MB11     0 0        0.00000 0.00000 0.00000 0.00000
XOB_PO21 XOB_PO21     0 0        0.00000 0.00000 0.00000 0.00000
XOM_DJ51 XOM_DJ51     1 0        0.00000 0.00000 0.00000 0.00000
XOR_ZU51 XOR_ZU51     1 0        0.00000 0.18743 0.00000 0.00000
XPA_DI21              0 0        0.00000 0.00000 0.00000 0.00000
XPE_AH21 DE-AT        0 0        0.00000 0.00000 0.00000 0.00000
XPE_DI21              0 0        0.00000 0.00000 0.00000 0.00000
XPE_PI21 DE-AT        0 0        0.00000 0.00000 0.00000 0.00000
XPE_PT21 DE-AT        0 0        0.00000 0.00000 0.00000 0.00000
XPE_SI21 DE-AT        0 0        0.00000 0.00000 0.00000 0.00000
XPE_SU51 XPE_SU51     0 0        0.00000 0.00000 0.00000 0.00000
XPF_DJ11 XPF_DJ11     1 0        0.00000 0.00000 0.00000 0.00000
XPI_GI11 IT-IT1       0 0        0.00000 0.00000 0.00000 0.00000
XPI_GI12 IT-IT2       0 0        0.00000 0.00000 0.00000 0.00000
XPL_BB21 XPL_BB21     1 0        0.00000 0.00000 0.00000 0.00000
XPL_BI21 XPL_BI21     1 0        0.00000 0.00000 0.00000 0.00000
XPL_ZA51 XPL_ZA51     1 0        0.00000 0.00000 0.00000 0.00000
XPO_KR21 XPO_KR21     1 0        0.00000 0.00000 0.00000 0.00000
XPR_ET11              0 0        0.00000 0.00000 0.00000 0.00000
XPR_ME21              0 0        0.00000 0.00000 0.00000 0.00000
XPR_SI21              0 0        0.00000 0.00000 0.00000 0.00000
XPU_TV11              0 0        0.00000 0.00000 0.00000 0.00000
XRA_BR51              0 0        0.00000 0.00000 0.00000 0.00000
XRE_DI11              0 0        0.00000 0.00000 0.00000 0.00000
XRI_AV21 IT-CH1       0 0        0.00000 0.00000 0.00000 0.00000
XRI_CO21              0 0        0.00000 0.00000 0.00000 0.00000
XRI_PE11 XRI_PE11     1 0        0.00000 0.00000 0.00000 0.00000
XRI_VA21 IT-CH10      0 0        0.00000 0.00000 0.00000 0.00000
XRO_B.11              0 0        0.00000 0.00000 0.00000 0.00000
XRO_GO11 IT-CH4       0 0        0.00000 0.00000 0.00000 0.00000
XRO_MU11 XRO_MU11     0 0        0.00000 0.00000 0.00000 0.00000
XRO_SF11 IT-CH9       0 0        0.00000 0.00000 0.00000 0.00000
XRZ_CH11 XRZ_CH11     0 0        0.00000 0.00000 0.00000 0.00000
XS._CO21              0 0        0.00000 0.00000 0.00000 0.00000
XSA_AR11 XSA_AR11     1 0        0.00000 0.00000 0.00000 0.00000
XSA_PI21 XSA_PI21     1 0        0.00000 0.00000 0.00000 0.00000
XSA_PN21              0 0        0.00000 0.00000 0.00000 0.00000
XSA_RI11 XSA_RI11     0 0        0.00000 0.00000 0.00000 0.00000
XSA_SU11 XSA_SU11     1 0        0.00000 0.00000 0.00000 0.00000
XSC_SC21              0 0        0.00000 0.00000 0.00000 0.00000
XSE_PA21 IT-CH7       0 0        0.00000 0.00000 0.00000 0.00000
XSI_MB11 XSI_MB11     0 0        0.00000 0.00000 0.00000 0.00000
XSJ_BR51              0 0        0.00000 0.00000 0.00000 0.00000
XSK_KP51 XSK_KP51     0 0        0.00000 0.00000 0.00000 0.00000
XSK_UR11 XSK_UR11     1 0        0.00000 0.00000 0.00000 0.00000
XSL_SW11 XSL_SW11     0 0        -2.0000 0.00000 -3.0000 1.20000
XSO_BU11 IT-CH2       0 0        0.00000 0.00000 0.00000 0.00000
XSO_KR11 XSO_KR11     0 0        0.00000 0.00000 0.00000 0.00000
XSO_NI11 XSO_NI11     0 0        0.00000 0.00000 0.00000 0.00000
XSO_SO21 XSO_SO21     0 0        0.00000 0.00000 0.00000 0.00000
XSO_SO22 XSO_SO22     0 0        0.00000 0.00000 0.00000 0.00000
XSO_ST11 XSO_ST11     0 0        0.00000 0.00000 0.00000 0.00000
XST_VR11 XST_VR11     1 0        0.00000 0.00000 0.00000 0.00000
XTA_FA11 XTA_FA       0 0        216.500 139.700 0.00000 0.00000
XTA_FA12 XTA_FA       0 0        -203.10 123.400 0.00000 0.00000
XTH_DU11 XTH_DU11     1 0        0.00000 0.00000 0.00000 0.00000
XTI_MU21 XTI_MU21     0 0        0.00000 0.00000 0.00000 0.00000
XTJ_K13K TJE_HVDCP1   1 0        0.00000 0.00000 0.20000 0.50000
XTJ_K23K TJE_HVDCP2   1 0        0.00000 0.00000 112.200 54.9000
XTJ_K31K TJE_HVDCP3   1 0        0.00000 0.00000 498.800 281.100
XTJ_K41K TJE_HVDCP4   1 0        0.00000 0.00000 686.400 -261.30
XTO_CH11              0 0        0.00000 0.00000 0.00000 0.00000
XTR_HN51 XTR_HN51     1 0        0.00000 0.00000 0.00000 0.00000
XTR_KO51 XTR_KO51     1 0        0.00000 0.34556 0.00000 0.00000
XTR_LA11 XTR_LA11     1 0        0.00000 0.00000 0.00000 0.00000
XTR_PE21 XTR_PE21     1 0        0.00000 0.00000 0.00000 0.00000
XTR_PL21              0 0        0.00000 0.00000 0.00000 0.00000
XTU_DA21              0 0        0.00000 0.00000 0.00000 0.00000
XTU_KR11              0 0        0.00000 0.00000 0.00000 0.00000
XTU_KR12              0 0        0.00000 0.00000 0.00000 0.00000
XUG_ER11              0 0        0.00000 0.00000 0.00000 0.00000
XUG_SM11 XUG_SM11     1 0        0.00000 0.00000 0.00000 0.00000
XVA_MG11 XVA_MG11     0 0        0.00000 0.00000 0.00000 0.00000
XVA_NP51 XVA_NP51     1 0        0.00000 0.00000 0.00000 0.00000
XVA_PR21              0 0        0.00000 0.00000 0.00000 0.00000
XVD_PO21 XVD_PO21     1 0        0.00000 0.00000 0.00000 0.00000
XVE_B.11              0 0        0.00000 0.00000 0.00000 0.00000
XVE_GE21              0 0        0.00000 0.00000 0.00000 0.00000
XVE_GE22              0 0        0.00000 0.00000 0.00000 0.00000
XVH_L11K VHA_HVDCP1   1 0        0.00000 0.00000 344.200 140.800
XVH_L21K VHA_HVDCP2   1 0        0.00000 0.00000 0.10000 0.10000
XVI_BA11 XVI_BA       0 0        0.00000 0.00000 0.00000 0.00000
XVI_KR11              0 0        0.00000 0.00000 0.00000 0.00000
XVI_KR12              0 0        0.00000 0.00000 0.00000 0.00000
XVI_PO21 XVI_PO21     1 0        0.00000 0.00000 0.00000 0.00000
XVK_BR51              0 0        0.00000 0.00000 0.00000 0.00000
XVK_IS11 XVK_IS11     0 0        0.00000 0.00000 0.00000 0.00000
XVK_MU11 XVK_MU11     0 0        0.00000 0.00000 0.00000 0.00000
XVL_VE11 FR-IT4       0 0        0.00000 0.00000 0.00000 0.00000
XVR_LJ51 XVR_LJ51     1 0        0.00000 0.13248 0.00000 0.00000
XVY_MB11 XVY_MB11     0 0        0.00000 0.00000 0.00000 0.00000
XVY_MB12 XVY_MB12     0 0        0.00000 0.00000 0.00000 0.00000
XWA_BR21              0 0        0.00000 0.00000 0.00000 0.00000
XWE_BR12              0 0        0.00000 0.00000 0.00000 0.00000
XWE_BR21              0 0        0.00000 0.00000 0.00000 0.00000
XWE_LE11              0 0        0.00000 0.00000 0.00000 0.00000
XWE_SI2A AT-DE        0 0        0.00000 0.00000 0.00000 0.00000
XWE_SI2B AT-DE        0 0        0.00000 0.00000 0.00000 0.00000
XWE_SI2C AT-DE        0 0        0.00000 0.00000 0.00000 0.00000
XWE_VO21              0 0        0.00000 0.00000 0.00000 0.00000
XWE_WB21              0 0        0.00000 0.00000 0.00000 0.00000
XWE_WB22              0 0        0.00000 0.00000 0.00000 0.00000
XWI_ET11 DE-NO        0 2 407.10 0.00000 0.00000 -399.70 499.993 721.000 -705.00 500.000 -500.00
XWI_ET12 DE-NO        0 2 407.10 0.00000 0.00000 -399.70 499.993 721.000 -705.00 500.000 -500.00
XWI_GY21 XWI_GY21     0 0        0.00000 0.00000 0.00000 0.00000
XYV_SI21 AT-DE        0 0        0.00000 0.00000 0.00000 0.00000
XYV_SI22 AT-DE        0 0        0.00000 0.00000 0.00000 0.00000
XZA_DO21 XZA_DO21     0 0        0.00000 0.00000 0.00000 0.00000
XZA_SO21 XZA_SO21     0 0        0.00000 0.00000 0.00000 0.00000
XZA_SO22 XZA_SO22     0 0        0.00000 0.00000 0.00000 0.00000
XZE_CI11              0 0        0.00000 0.00000 0.00000 0.00000
XZE_HE12              0 0        0.00000 0.00000 0.00000 0.00000
XZE_KA11 XZE_KA11     1 0        0.00000 0.00000 0.00000 0.00000
XZE_PO21              0 0        0.00000 0.00000 0.00000 0.00000
XZU_GY11 XZU_GY11     0 0        0.00000 0.00000 0.00000 0.00000
XZU_SZ11 XZU_SZ11     0 0        0.00000 0.00000 0.00000 0.00000
XZV_BI51 XZV_BI51     1 0        0.00000 0.00000 0.00000 0.00000
##L
0BAR  51 0MOZUR51 1 0 3.6460 8.3260 50.59900    450
0BERAN51 0ANDRI51 1 0 3.6820 7.8300 48.67800    450
0BREZN51 0NIKS251 1 0 3.9810 13.141 81.76499    630
0BUDVA51 0BUDVA52 1 7 0.0000 0.0000 0.000000    700
0BUDVA51 0LASTV52 1 0 1.0170 2.4750 19.00000    450
0BUDVA52 0BAR  51 1 0 6.1700 14.378 90.82598    450
0BUDVA52 0CETIN51 1 0 2.2620 5.0560 34.00000    450
0BUDVA52 0PODG251 1 0 6.9810 15.496 95.20700    450
0CETIN51 0PODG251 1 0 3.7420 12.980 90.08300    600
0DANIL51 0PODG151 1 0 3.3800 7.3390 47.85100    400
0ETREB51 0ANDRI51 1 0 5.9130 12.844 83.80200    450
0HNOVI51 0HNOVI52 1 2 0.0000 0.0000 0.000000    720
0HNOVI52 0TIVAT51 1 0 3.9210 9.1300 56.28099    500
0HPERA51 0DANIL51 1 0 3.2830 7.1310 46.52899    400
0HPERA51 0HPERA52 1 7 0.0000 0.0000 0.000000    800
0HPERA51 0NIKSI51 1 0 1.5490 4.6210 38.43000    600
0HPERA51 0NIKSI51 2 0 1.5490 4.6210 38.43000    600
0HPERA52 0HPERB52 1 2 0.0000 0.0000 0.000000   1000
0HPERB51 0HPERA51 1 2 0.0000 0.0000 0.000000   1000
0HPERB51 0NIKSI51 3 0 1.5490 4.6210 38.43000    600
0HPERB51 0PODG151 1 0 3.9450 11.768 97.76899    600
0HPERB51 0PODG151 2 0 3.9450 11.768 97.76899    600
0HPIVA21 0HPIVA22 1 2 0.0000 0.0000 0.000000   1000
0KAP  51 0KAP  5T 1 8 0.0050 0.0510 0.331000   1200
0KAP  51 0PODG251 2 8 0.4850 2.5280 29.17400   1200
0KAP  51 0PODG251 3 0 0.5130 2.5580 29.00000   1200
0KAP  5T 0PODG252 1 0 0.4800 2.5020 28.84300   1200
0KAP  5T 0PODG551 1 0 0.4840 1.4440 11.98300   1200
0KRNOV51 0BREZN51 1 0 2.3560 8.1650 75.23200    640
0KRNOV51 0BREZN51 2 0 2.3400 8.1670 75.23200    640
0LASTV11 0LASTV12 1 2 0.0000 0.0000 0.000000   2080
0LASTV11 0PODG211 1 0 1.5050 14.499 155.1730   1600
0LASTV51 0LASTV52 1 2 0.0000 0.0000 0.000000   1800
0LASTV52 0BREZN51 1 0 2.8100 30.030 310.0000    660
0LASTV52 0TIVAT51 1 0 2.4600 5.6230 32.64463    450
0MOJKO21 0TPLJE21 1 0 6.7210 35.719 210.5989    660
0MOZUR51 0ULCIN51 1 0 0.9800 2.1300 13.90000    450
0NIKS251 0NIKSI51 1 0 0.1628 0.4302 314.1593    720
0NIKSI51 0NIKSZ52 1 0 0.0060 0.0550 0.165000    640
0PLJEV51 0PLJE251 1 0 0.5370 1.1680 7.603000    600
0PODG121 0HPERU21 1 0 2.8270 14.539 89.00000    800
0PODG121 0MOJKO21 1 0 5.9860 31.240 189.0079    660
0PODG121 0PODG122 1 7 0.0000 0.0000 0.000000   3150
0PODG151 0ETREB51 1 0 6.9310 15.054 98.18199    450
0PODG151 0PODG152 1 7 0.0000 0.0000 0.000000   2000
0PODG151 0PODG252 1 0 0.3510 1.8140 21.15700   1200
0PODG151 0PODG252 2 0 0.3540 1.8080 21.57000   1200
0PODG151 0PODG351 1 0 0.4810 1.6160 11.07400    600
0PODG151 0VRANI5K 1 0 0.5187 1.1154 7.000000    480
0PODG211 0PODG212 1 2 0.0000 0.0000 0.000000   1920
0PODG251 0PODG252 1 7 0.0000 0.0000 0.000000   1800
0PODG351 0PODG551 1 0 0.1200 0.4660 283.0000    720
0PODG451 0PODG252 1 0 0.4380 1.4410 10.00000    450
0RIBAR11 0PLJE211 1 0 1.7050 18.536 184.7310   1600
0RIBAR11 0PODG212 1 0 2.5120 29.232 288.8940   1600
0RIBAR51 0BERAN51 1 0 4.2040 9.1950 57.35500    450
0RIBAR51 0MOJKO51 1 0 2.7870 6.1000 38.09899    450
0ROZAJ51 0BERAN51 1 8 4.7480 10.313 67.27300    480
0TIVAT51 0KOTOR51 1 0 0.6810 2.4210 16.95000    600
0TPLJE21 0HPIVA22 1 0 3.1420 21.445 132.9750    792
0TPLJE21 0HPIVA22 2 0 3.0690 21.320 132.4380    792
0VILUS51 0VILUS5K 1 0 0.0960 0.2080 1.322000    400
0VILUS5K 0NIKSI51 1 0 5.5720 13.091 123.3880    400
0VIRPA51 0BAR  51 1 0 3.1560 7.0020 46.52899    450
0VIRPA51 0PODG251 1 0 5.7540 12.835 78.00000    480
0VRANI5K 0PODG451 1 0 0.1087 0.2872 210.0000    480
AAES  5  ACERIK5  1 0 2.4700 3.9570 24.05000    383
AARSTI5  ADARDA5  1 0 1.4680 2.4352 14.88800    383
AASHT25  ASHKD25  1 0 0.4720 1.6530 11.43300    645
ABABIC2  AVLOTP2  1 0 0.4840 3.3110 23.18200    974
ABABIC5  AORIKU5  1 0 2.2010 7.6600 51.71100    645
ABABIC5  AVLOR25  1 0 0.3440 1.1830 8.017000    615
ABALSH5  AKRAHS5  1 0 6.2940 9.9670 62.06600    383
ABALSH5  AMARIN5  1 0 5.7510 9.1605 56.85800    383
ABCURR5  ADRAGO5  1 0 0.5584 1.9201 13.18600    645
ABISHN5  APRENJ5  1 0 2.9000 4.0990 29.00800    383
ABISTR5  ASARAN5  1 0 1.4250 4.8840 33.63600    645
ABULQI5  ACERRU5  1 0 4.4230 5.8940 34.71100    336
ABULQI5  ATERNV5  1 0 3.3940 4.5190 26.44600    336
ABURRE2  AELBS12  1 0 6.5880 25.703 165.5900    707
ABURRE2  ASHUMB2  1 0 2.7960 19.991 134.0300    974
ABURRL5  ASUC  5  1 0 2.8050 3.6640 22.47900    336
ABUSHA5  AKOSMC5  1 0 0.2890 0.4630 2.810000    383
ABUSHA5  ALEZHA5  1 0 7.1930 11.026 66.69400    383
ACEMER5  ADENAS5  1 0 0.7795 1.6756 11.03300    470
ACEMER5  AKORCE5  1 0 2.9000 4.0990 29.00800    470
ACERIK5  ABANJE5  1 0 1.5300 5.3650 35.80500    645
ACERIK5  ABELSH5  1 0 2.9000 4.0990 29.00800    383
ACERIK5  AGSA  5  1 0 1.5000 2.5770 8.264000    383
ACERIK5  AKAJAN5  1 0 1.6180 5.6440 37.66300    645
ACOROV5  AUZNOV5  1 0 3.8926 13.427 91.45100    645
ADARSI5  ASUC  5  1 0 2.8050 3.6640 22.47900    336
ADEGSK5  ALAC2 5  1 0 3.3340 4.3020 27.02500    645
ADEGSK5  ASHKP15  1 0 1.3530 1.7010 11.40500    645
ADGSHU5  ASHUTR5  1 0 1.3530 1.8040 10.66100    336
ADGSPV5  AMARIN5  1 0 3.4560 5.8665 38.59000    383
ADRENO5  ABALSH5  1 0 2.4510 3.2820 20.49600    383
AELBS12  AELBS22  1 0 0.2600 1.6230 11.29900    974
AELBS12  AELBS22  2 0 0.2180 1.5230 10.30300    974
AELBS12  AELKUR2  1 0 0.1060 0.4210 2.707000    707
AELBS12  AFIER 2  1 0 7.3980 28.799 187.4250    707
AELBS15  AAES  5  1 0 2.4700 3.9570 24.05000    383
AELBS15  AELKOM5  1 0 0.7830 1.2480 7.686000    383
AELBS15  AFIBER5  1 0 1.8690 2.9950 18.26400    383
AELBS15  AGSA  5  1 0 1.1070 1.7190 11.32200    383
AERSEK5  ALESKO5  1 0 3.0290 0.6290 0.223000    645
AFANG 2  ATITAN2  1 0 3.1990 11.394 76.37600    854
AFARRZ5  ADARDA5  1 0 6.4530 10.125 64.38000    383
AFARRZ5  ALAJTH5  1 0 3.7620 4.9582 30.84200    336
AFIBER5  AELKOM5  1 0 1.1160 1.7500 11.15700    383
AFIBER5  ARAPU45  1 0 2.4900 9.0110 55.86300    645
AFIER 2  ABABIC2  1 0 1.4910 10.208 71.45900    974
AFIER 5  ADGSPV5  1 0 0.2700 0.4250 2.799000    480
AFIER 5  AKAFAR5  1 0 2.1660 3.8440 23.62000    383
AFIER 5  ALUSHN5  1 0 7.9480 14.086 79.17400    383
AFIER 5  AMARIN5  2 0 3.7260 5.8665 38.59500    383
AFIER 5  ASELEN5  1 0 5.4000 8.1970 55.78500    383
AFIERB5  AFIER 5  1 2 0.0000 0.0000 0.000000
AFIERZ2  AFANG 2  1 0 5.6880 29.438 198.5120    854
AFIERZ2  AKOMAN2  1 0 2.3200 11.954 80.55600    845
AFIERZ2  APESHQ2  1 0 5.0050 25.789 173.7950    845
AFIERZ5  AARSTI5  1 0 2.0050 3.2669 19.90200    383
AFIERZ5  AFRZVJ5  1 0 0.0850 0.0500 0.826000    383
AFKRUJ5  AKRUJE5  1 0 1.6210 2.5890 15.78500    383
AFKRUJ5  AMAMUR5  1 0 2.7000 4.3250 26.36400    383
AFRZVJ5  ABCURR5  1 0 3.5690 5.7110 34.79300    383
AGJIRO5  ABISTR5  1 0 7.6020 12.173 74.29800    645
AGJIRO5  AGJIRE5  1 0 0.2830 0.4540 2.727000    383
AGJORI5  ASHUPE5  1 0 2.9000 4.0990 29.00800    383
AGKUQ 5  APOGRD5  1 0 1.3770 2.2050 13.47100    383
AHIMAR5  ASARAN5  1 0 5.1420 17.763 120.8180    645
AHOXHA5  ADGSPV5  1 0 2.1380 7.3580 50.80700    645
AIBE  5  AELBS15  1 0 6.2440 8.2760 51.98300    383
AIBE  5  AFARKA5  1 0 4.5380 5.8130 37.10700    336
AKAFAR5  AVLORE5  1 0 4.6790 7.9960 48.67800    383
AKAJAN5  AKUCOV5  1 0 1.8540 6.4680 43.16600    645
AKALIM5  AKUKES5  1 0 4.4880 5.9820 37.68600    336
AKALIM5  ATUNEL5  1 0 2.0700 3.7180 23.22300    410
AKASHA51 AKASHA52 1 2 0.0000 0.0000 0.000000
AKAVAJ5  AGOLEM5  1 0 1.6660 3.0010 18.59500    645
AKAVAJ5  ALUSHN5  1 8 10.113 15.780 100.9920    383
AKELCY5  APERME5  1 0 1.8780 6.5510 43.81800    645
AKOMAN2  AKOLAC2  1 0 2.8600 17.889 123.8020    974
AKOMAN2  ATIRA32  1 0 3.0740 31.902 363.6560   1900
AKOMAN2  AVDEJA2  1 0 1.6800 8.6570 58.33400    845
AKORCE5  AERSEK5  1 0 4.2640 14.911 98.95900    645
AKORCE5  AZEMLA5  1 0 1.5920 5.3160 38.51200    645
AKORCE5  AZEMLA5  2 0 1.5850 5.2940 38.43000    645
AKOSMC5  AASHT15  1 0 1.0200 3.4710 24.29800    715
AKOSMC5  AASHT25  1 0 0.3070 1.0260 7.438000    645
AKRAHS5  AMEMAL5  1 0 4.0760 6.4770 39.91700    383
AKUCOV5  ABERAT5  1 0 1.2230 4.1820 29.00800    645
AKUKES5  ABELE 5  1 0 2.1370 3.8340 23.96700    383
AKUKES5  ALAPAJ5  1 0 2.6450 9.0410 62.64500    645
AKURBN5  ADGSHU5  1 0 3.8940 5.1900 30.57900    336
ALAC1 5  AFKUQE5  1 0 1.8980 2.7450 13.80200    336
ALAC1 5  AKASHA52 1 0 9.4020 14.629 94.21500    383
ALAC1 5  AMAMUR5  1 0 2.5110 4.4770 23.22300    383
ALAC1 5  ASHKP25  1 0 1.8980 2.7450 13.80200    645
ALAC2 5  ALAC1 5  1 0 0.8910 1.1560 7.190000    645
ALAJTH5  AKALIM5  1 0 4.3890 5.8727 34.45900    336
ALALEZ5  ASUKTH5  1 0 0.5810 1.9840 13.80200    615
ALESKO5  ALENGA5  1 0 2.9190 0.2410 0.215000    645
ALEZHA5  ALAC2 5  1 0 6.4020 8.3930 51.24000    383
ALIBRZ5  AEGNAT5  1 0 2.5537 4.2589 26.08500    383
ALIBRZ5  AFIBER5  1 0 2.6650 9.6350 62.51000    645
ALIBRZ5  ARAPU45  1 0 0.1860 0.6750 4.370000    645
ALLENG5  ABISHN5  1 0 0.0500 0.0500 0.000000    410
ALUMZI5  AFARRZ5  1 8 2.9000 4.0990 29.00800    383
ALUMZI5  AREPSI5  1 0 2.9000 4.0990 29.00800    383
ALURA 5  AKURBN5  1 0 3.8556 6.9499 43.19500    410
ALURA 5  AMALLA5  1 0 0.4820 0.0500 2.040000    615
ALUSHN5  ALUSHB5  1 7 0.0000 0.0000 0.000000
AMARIN5  AKUCOV5  1 0 5.4270 8.4470 54.62800    383
AMEMAL5  AKELCY5  1 0 2.7670 9.6520 64.40500    645
AMEMAL5  ATEPEL5  1 0 2.8100 4.5020 27.43800    383
AMOGLI2  AELBS22  1 0 0.2180 1.5230 10.30300    974
AMOGLI2  AELBS22  2 0 0.2180 1.5230 10.30300    974
ANOVAS5  AHOXHA5  1 0 0.0000 0.0500 0.000000
AORIKU5  AHIMAR5  1 0 6.1040 21.148 143.4050    645
APERME5  ALENGA5  1 0 0.7960 2.8200 18.52900    645
APESHQ2  ABURRE2  1 0 2.8620 14.743 99.35300    845
APOGRD5  AKORCE5  1 0 9.5360 15.003 94.87600    383
APRELL5  ASEKA 5  1 0 0.0500 0.0500 0.000000    325
APRENJ5  AEGNAT5  1 0 4.6327 7.6015 46.39200    383
APRENJ5  AGKUQ 5  1 8 5.6160 8.9940 54.87600    383
APRENJ5  ASLABI5  1 0 3.2790 5.8980 36.77700    383
APVKA 2  AFIER 2  1 0 0.5970 6.3570 72.16800    960
ARENCI5  ASHKD15  1 0 0.3450 1.1800 8.099000    615
AREPSI5  ARUBIK5  1 0 8.4160 11.217 66.03300    336
ARRAZB5  AGOLEM5  1 0 1.3580 2.1560 13.38800    383
ARRAZB5  ASHKZT5  1 0 0.4050 0.6330 4.050000    383
ARRAZB5  ASHKZT5  2 0 0.4780 0.7420 4.793000    383
ARRAZH2  AFIER 2  1 0 8.5320 33.213 216.0000    707
ARRAZH5  APROMA5  1 0 0.7790 2.6560 18.51200    615
ARRAZH5  ARRAZB5  1 8 0.4050 0.6330 4.050000    615
ARRAZH5  ASUKTH5  1 0 0.5810 1.9840 13.80200    615
ARUBIK5  ADEGSK5  1 0 2.4420 3.1650 19.66900    336
ASELEN5  ABABIC5  1 0 4.3000 6.8040 40.99200    383
ASELEN5  ADRENO5  1 0 2.8920 4.0290 24.46300    383
ASELIT5  AKOMBI5  1 0 0.0910 0.3310 272.5000    645
ASELIT5  ATIRA25  1 0 1.5050 3.9580 27.15000    645
ASELIT5  AUTRAK5  1 8 2.9370 3.7870 23.88400    336
ASETA 5  ALASHK5  1 0 0.0600 0.0600 0.000000    645
ASETA 5  APESHK5  1 0 2.9000 4.0990 29.00800    645
ASETA 5  ASHUMB5  1 0 0.6230 2.1750 14.51500    645
ASHARR2  AELBS22  1 0 2.4890 15.570 107.9590    974
ASHARR2  ATIRA22  1 0 0.6460 4.0390 27.95200    974
ASHARR5  ARRAZH5  1 0 7.2390 11.480 71.32200    470
ASHARR5  ASELIT5  1 8 0.6930 1.3830 9.008000    445
ASHKD15  ASHKD25  1 0 0.0980 0.5710 178.5120    720
ASHKP15  ASHKP25  1 8 1.7280 2.6080 18.76000    700
ASHPEL5  APRENJ5  1 0 2.9000 4.0990 29.00800    383
ASHUMB5  AVELE 5  1 0 2.9000 4.0990 29.00800    645
ASHUTR5  APRELL5  1 0 1.3760 0.0500 10.03000    336
ASLAB25  APRENJ5  1 0 2.9000 4.0990 29.00800    383
ASLAE25  ASLABI5  1 0 0.0600 0.0600 0.000000    383
ASPVB15  ADGSPV5  1 0 2.1380 7.3580 50.80700    645
ASUC  5  ACERRU5  1 0 2.3760 3.1670 18.67800    336
ATEPEL5  AGJIRE5  1 0 6.5500 10.531 64.21500    383
ATERNV5  AGJORI5  1 0 3.3940 4.5190 26.44600    336
ATIR2B1  ATIRA21  1 7 0.0000 0.0000 0.000000
ATIRA21  AELBS21  1 0 1.4160 15.423 169.9830   1900
ATIRA21  AKOMAN1  1 8 3.0740 31.902 363.6560   1900
ATIRA22  AELBS22  1 0 3.1350 19.609 135.7100    974
ATIRA22  AKOLAC2  1 8 3.4460 21.548 149.1120    974
ATIRA22  ARRAZH2  1 0 2.1920 8.5340 55.54400    707
ATIRA22  ATIRB22  1 2 0.0000 0.0000 0.000000
ATIRA25  AKASHA51 1 0 1.5450 2.4450 14.87600    645
ATIRA25  AKOMBI5  1 0 0.7960 2.7855 19.27800    645
ATIRA32  ATIRA22  1 0 0.1300 0.8120 5.650000    720
ATIRAN2  AELBS12  1 0 3.0640 15.823 105.8370    854
ATIRAN2  AELBS12  2 0 3.0640 15.823 105.8370    854
ATIRAN2  ATIRA32  1 8 1.2240 4.7650 31.00900    707
ATIRAN5  AFKRUJ5  1 0 5.2380 8.3490 51.40500    470
ATIRAN5  AKASHA51 1 0 1.5450 2.4450 14.87600    383
ATIRAN5  AKASHA52 1 0 1.5450 2.4450 14.87600    383
ATIRAN5  AQENDE5  1 0 0.2770 0.8550 5.868000    610
ATIRAN5  AUTRAK5  1 0 1.0840 2.8470 19.09100    600
ATITAN2  AFKCIM2  1 0 6.9310 2.4350 15.80600    740
ATITAN2  ATIRAN2  1 0 1.9360 9.9760 67.22300    845
AULEZ 5  ABURRL5  1 0 1.9360 6.6580 45.73300    645
AULEZ 5  ADGSHU5  1 0 3.6300 4.8400 28.51200    336
AULEZ 5  ASHKP15  1 8 2.1110 2.6550 17.60300    645
AULEZ 5  ASHKP25  1 0 1.7280 2.6080 18.76000    645
AUTRAK5  AFARKA5  1 0 1.2350 1.7110 10.07400    336
AUZNOV5  ABERAT5  1 0 0.4760 1.6240 11.24000    645
AVDEJA2  AKOPLI2  1 0 2.2330 11.492 77.70400    710
AVDEJA2  ATIRAN2  1 0 6.1440 31.729 212.2270    854
AVDEJA2  ATIRAN2  2 0 6.1440 31.729 212.2270    854
AVDEJS51 AVDEJS52 1 0 0.0600 0.0600 0.000000    640
AVDEJS51 AVDVJT5  1 0 0.0830 0.2840 1.983000    645
AVDEJS52 AASHT15  1 0 0.6780 2.3440 15.86800    645
AVDEJS52 AGJADR5  1 0 1.3660 4.6979 32.26400    645
AVDVJT5  ARENCI5  1 0 1.7680 5.0550 34.54500    645
AVELE 5  ALAPAJ5  1 0 2.1380 7.4900 316.4400    645
AVELE 5  ASETA 5  1 0 2.1380 7.4900 316.4460    645
AVLORE5  ABABIC5  1 0 4.4290 6.4020 40.16500    383
AVOJNI5  APESHK5  1 0 3.8280 5.1010 30.08300    336
AVOJNI5  ASHUPE5  1 0 2.3860 3.1800 18.76000    336
AZEMLA1  AELBS21  1 0 3.0740 31.902 363.6560   1900
AZEMLB1  AZEMLA1  1 2 0.0000 0.0000 0.000000
BAALNO31 BSTGIL3R 6 0 0.6001 3.1201 22.30222    959 DI 150 136 A
BAALNO32 BSTGIL3U 7 0 0.6001 3.1201 22.30222    959 DI 150 137 A
BAALST31 BNINO+3R 9 0 0.7340 3.6221 25.88445    898 DI 150 159 A
BAALTR31 BEEKLN31 5 0 1.0899 6.5601 46.40000    959 DI 150 165 A
BAALTR32 BEEKLN31 6 0 1.0899 6.5601 46.40000    959 DI 150 166 A
BACHEN11 BACHES11 1 0 0.0144 0.1444 0.000000   2317 DI 380 200 A
BACHEN11 BGRAMM1B 1 0 1.1436 12.104 141.4737   2414 DI   380  10
BACHEN11 XAC_LO11 9 0 0.7844 9.5413 94.12199   2308 DI   380  19
BACHEN12 BACHEN11 1 2 0.0000 0.0000 0.000000 999999 ACHEN380 //
BAIRLI31 BPEMA+32 2 0 0.2601 0.9099 6.257780    704 DI 150 42 AI
BALEGR11 BLIXHE11 5 0 0.0033 0.0500 24.53406   1591 DI 380 115 A
BALEGR11 XLI_OB1B 1 0 0.0009 0.0500 7.445570   1635 DI 380 F 1 A
BALZ  31 BLANLO32 2 0 0.0450 0.3110 2.800000   1143 DI 150 252 A
BALZ  32 BLANLO31 1 0 0.0511 0.3510 2.924440    959 DI 150 251 A
BALZ  33 BLANLO31 3 0 0.0081 0.0500 0.320000    959 DI 150 253 A
BALZ  34 BLANLO32 4 0 0.0081 0.0500 0.320000    959 DI 150 254 A
BAMERC31 BDAMPR3R 9 0 0.1849 0.9338 17.79915   1265 DI 150 89 AM
BAMERC31 BGOUY 32 8 0 0.4021 1.9710 47.80444   1265 DI 150 88 AM
BAMERC3C BGOUY 31 6 0 0.1179 1.0301 1108.418   1501 DI 150 406 A
BAMOCO31 BCAMOC31 1 0 0.2000 0.1899 73.77778    385 DI 150 321 A
BAMOCO31 BHEZE 31 2 0 0.2430 1.8976 13.23222   1143 DI 150 142 A
BAMOCO31 BMEERH32 6 0 0.2740 1.9310 14.00000   1143 DI 150 156 A
BANDUM1R BZUTE+1R 2 0 0.2092 1.9776 22.96728   2120 DI   380  12
BANDUM31 BLANLO31 1 0 0.0590 0.4180 15.20000   2461 DI 150 391 A
BANS  31 BAWIRS31 6 0 0.8600 4.6752 42.77959   1130 DI 150 426 A
BANS  31 BLIXHE31 1 0 0.7555 4.6068 99.68917   1187 DI 150 151 A
BANS  32 BANS  31 1 2 0.0000 0.0000 0.000000 999999 ANS  150 //
BANS  32 BBRESS31 2 0 1.1792 5.1909 44.80824    704 DI 150 152 A
BANS  32 BGRAMM3A 4 0 1.5654 9.5394 77.04900   1130 DI 150 294 A
BANTOI31 BGAURA32 4 0 0.7821 2.8019 19.34222    722 DI 150 44 AN
BANTOI31 BGAURA3R 6 0 0.7890 2.8238 19.50338    724 DI 150 76 AN
BANTOI31 BMARQ+3R 1 0 1.6339 3.9301 26.72000    551 DI 150 50 AN
BATOFI3A BMALEC31 3 0 0.0200 0.0500 4.576000    616 DI 150 333 A
BATOFI3A BPP3  3A 3 0 0.0044 0.0500 1.702220    616 DI 150 333 A
BATOFI3B BMALEC32 4 0 0.0227 0.0511 5.192000    616 DI 150 334 A
BATOFI3B BPP3  3B 4 0 0.0044 0.0500 1.702220    616 DI 150 334 A
BAUBAN11 BBRUME12 3 0 3.5493 32.883 379.3569   2317 DI 380 13 AU
BAUBAN21 BBIFF+22 2 0 0.5837 4.2367 26.10859   1113 DI 220 512 A
BAUBAN21 BESCH 2C 1 0 0.8818 6.1772 43.01818   1037 DI 220 511 A
BAUBAN21 BVILLE22 6 0 4.0119 14.160 154.1570   1127 DI 220 506 A
BAUBAN21 XAU_M.21 4 8 0.1068 0.8066 6.263590   1230 DI   220 514
BAUBAN22 BAUBAN21 1 2 0.0000 0.0000 0.000000 999999 AUBAN220 //
BAUBAN22 BHEINS23 7 0 1.6030 4.4102 48.97934   1127 DI 220 507 A
BAUBAN22 BLATO+2R 5 0 1.1940 6.1691 43.40083    943 DI 220 515 A
BAUBAN22 BSMARD21 6 0 1.6199 8.3979 59.00000    943 DI 220 516 A
BAUBAN23 XAU_MO22 3 0 0.4404 3.4752 13.71395   1314 DI   220 513
BAUBAN24 BAUBAN22 1 2 0.0000 0.0000 0.000000 999999 AUBAN220 D 1
BAUVEL32 BTERGN32 7 0 0.3200 1.8700 12.99556   1000 DI 150 177 A
BAUVEL33 BTERGN31 F 0 0.2529 1.5869 12.88000   1000 DI 150 176 A
BAUVEL3R BTERGN31 6 0 0.6620 2.0189 13.93778    653 DI 150 96 AU
BAVERN31 BTIBIS31 1 0 0.3800 3.0211 5484.000   2117 DI 150 180 A
BAVERN31 BTIEN+3R 6 0 0.4079 2.1231 1999.556   1024 DI 150 46 AV
BAVERN32 BAVERN31 1 2 0.0000 0.0000 0.000000 999999 AVERN150 //
BAVERN32 BLANDN3R 9 0 0.1199 0.6201 582.7822   1132 DI 150 259 A
BAVERN32 BTIEN+32 1 0 0.4079 2.1231 1999.556   1024 DI 150 260 A
BAVERN3R BAVERN31 1 2 0.0000 0.0000 0.000000  38486 AVERN150 T1/
BAVERN3S BAVERN31 1 2 0.0000 0.0000 0.000000  38486 AVERN150 T2/
BAVLG+11 BAVLGM11 1 2 0.0000 0.0000 0.000000  15192 AVLGM150 101
BAVLG+11 BHORTA11 1 0 0.6749 12.188 147.3664   4260 DI   380 101
BAVLG+11 BIZGEM12 1 0 0.7061 7.4756 87.64957   2317 DI 380 101 A
BAVLGM11 BIZGE11  7 8 0.7061 7.4756 87.64957   2317 DI 380 47 AV
BAVLGM11 XAV_AV11 1 0 0.3843 6.5545 79.20850   4260 DI   380  80
BAVLGM12 BHORTA12 2 0 0.7132 12.165 147.0880   4260 DI   380 102
BAVLGM12 BIZGEM1R 6 0 0.7061 7.4756 87.64957   2317 DI 380 46 AV
BAVLGM12 XAV_MA11 9 0 0.6537 11.804 142.6495   4260 DI   380  79
BAVLGM13 BAVLGM11 1 7 0.0000 0.0000 0.000000 999999 AVLGM380 //
BAVLGM31 BRUIEN33 7 0 0.0260 0.2643 6.702400   2284 DI 150 167 A
BAVLGM32 BRUIEN32 1 0 0.0331 0.3449 4.177780   2461 DI 150 290 A
BAWIRS21 BLEVAL21 1 0 0.3301 2.6402 18.64876   1158 DI 220 521 A
BAWIRS21 BRIMIE21 5 8 0.4719 3.1291 20.06198   1035 DI 220 535 A
BAWIRS31 BTIHA+3R 3 0 0.6032 4.0739 46.84934   1257 DI 150 293 A
BBAISY31 BBASSW3R 5 0 1.4400 6.6400 1020.000    942 DI 150 245 B
BBAISY31 BBRAIN31 9 8 0.3141 2.2959 1121.129   1116 DI 150 349 B
BBAISY31 BCORBA3R 6 0 1.1041 5.3890 38.77333    959 DI 150 246 B
BBAISY31 BGOUY 32 8 0 2.3846 10.524 73.40544    978 DI 150 348 B
BBAISY31 BVIEU+3R 7 0 0.5931 3.1500 22.16000    959 DI 150 347 B
BBALEN31 BUMBAL34 3 0 0.0594 0.2131 1.466670    735 DI 150 303 B
BBALEN31 BUMBAL3R 1 0 0.0594 0.2131 1.466670    735 DI 150 301 B
BBALEN32 BBALEN3_ 1 0 0.0160 0.0500 0.311110    735 DI 150 110 B
BBALEN32 BMOL  32 1 0 0.6799 3.5019 25.03111   1007 DI 150 110 B
BBALEN32 BOVERP31 1 0 1.8740 5.8430 37.11111    735 DI 150 110 B
BBALEN3R BBALEN31 1 2 0.0000 0.0000 0.000000  38486 BALEN150 109
BBALEN3R BLOMME31 9 0 0.7479 3.0800 21.58222    735 DI 150 109 B
BBALEN3R BMOL  31 9 0 0.6799 3.5001 24.99556   1007 DI 150 109 B
BBALEN3_ BUMBAL32 2 0 0.0594 0.2131 1.466670    735 DI 150 302 B
BBALEN3_ BUMBAL33 4 0 0.0590 0.2113 1.457780    735 DI 150 304 B
BBASCO3R BFONT+3  3 0 1.2960 3.9552 27.30240    632 DI 150 73 BA
BBASCO3R BVHAIN33 3 0 2.3254 7.3306 46.55696    734 DI 150 73 BA
BBASCO3S BFONTA3R 2 0 1.2513 3.9857 26.36104    632 DI 150 412 B
BBASCO3S BVHAIN34 2 0 2.0230 6.9190 47.78700    735 DI 150 412 B
BBASF 31 BZANDV30 4 0 0.0428 0.2327 179.1440   1097 DI 150 104 B
BBASF 32 BBASF 31 1 2 0.0000 0.0000 0.000000 999999 BASF 150 //
BBASF 32 BZANDV32 6 0 0.0531 0.2163 196.5691    962 DI 150 196 B
BBASF 34 BZANDV32 2 0 0.1059 0.3681 146.2180    507 DI 150 112 B
BBASF 3A BBASF 32 1 2 0.0000 0.0000 0.000000 999999 BASF 150 //
BBASF 3A BBASF 3B 1 7 0.0000 0.0000 0.000000 999999 BASF 150 //
BBASF 3A BNORDL31 2 0 0.0220 0.1220 345.9181   2078 DI 150 382 B
BBASF 3B BBASF 31 1 2 0.0000 0.0000 0.000000 999999 BASF 150 //
BBASF 3B BZANDV30 7 0 0.0498 0.2221 198.4343    962 DI 150 197 B
BBASF 3_ BZANDV30 1 0 0.1129 0.3885 2.187500    731 DI 150 111 B
BBASTO2R BSENO+2R 1 0 0.1302 0.4501 4.900830   1127 DI 220 501 B
BBATTI3R BCHER+3R 8 0 0.2181 1.3471 1228.473   1130 DI 150 318 B
BBATTI3R BEUPEN32 8 0 1.9125 6.4025 116.7093    670 DI 150 318 B
BBAUDO31 BCHIEV31 3 0 2.0709 7.0040 48.41778    752 DI 150 313 B
BBAUDO31 BJEMAP3R 7 0 0.4700 1.5901 11.00444    714 DI 150 87 BA
BBAUDO31 BQUAR+32 1 0 0.4110 1.1720 9.667920    742 DI 150 41 BA
BBAUDO31 BTERTR3R 7 0 0.2601 0.9801 6.995560    735 DI 150 337 B
BBAUDO32 BBAUDO31 1 2 0.0000 0.0000 0.000000 999999 BAUDO150 //
BBAUDO32 BCHIEV31 4 0 2.0709 7.0040 48.41778    752 DI 150 314 B
BBAUDO32 BQUAR+3R 2 0 0.4098 1.4001 9.667870    742 DI 150 42 BA
BBAYMI3R BLILLO35 9 0 0.0151 0.0801 2.284440    959 DI 150 249 B
BBEAGA31 BBRUEG32 1 0 0.1201 0.8230 592.0980   1380 DI 150 670 B
BBEAGA31 BMOLEN31 7 0 0.0525 0.4366 323.5659   1266 DI 150 467 B
BBEERS31 BBEERS32 1 2 0.0000 0.0000 0.000000 999999 BEERS150 //
BBEERS31 BPOEDE3R 3 0 1.6762 5.3123 52.09176    734 DI 150 23 BE
BBEERS31 BRIJKE31 3 0 0.1933 1.1334 862.5919   1135 DI 150 473 B
BBEERS32 BPOEDE3U 4 0 1.7109 5.4264 38.99347    734 DI 150 24 BE
BBEERS32 BRIJKE32 4 0 0.1906 1.1350 862.5878   1135 DI 150 474 B
BBERIN31 BESSO+32 7 0 0.6599 4.8800 34.59555   1143 DI 150 147 B
BBERIN31 BGODSH31 8 0 1.3619 10.801 75.80444   1143 DI 150 208 B
BBERIN31 BHERCU3R 7 0 0.2200 1.1200 8.000000    959 DI 150 217 B
BBERIN31 BHOUT+3R 1 8 1.2600 4.5099 31.60000    735 DI 150 211 B
BBERIN31 BMOL  31 3 0 2.7202 7.7260 53.26980   1266 DI 150 13 BE
BBERIN31 BSIKE+3R 7 0 1.7701 14.020 98.19556   1143 DI 150 207 B
BBERIN31 BSTALE33 2 8 2.5601 9.1501 64.00000    735 DI 150 212 B
BBERIN31 BTESSE31 9 0 0.7299 3.5800 25.79556    959 DI 150 209 B
BBERIN32 BBERIN31 1 2 0.0000 0.0000 0.000000 999999 BERIN150 //
BBERIN32 BESSO+3R 6 0 0.6599 4.8800 34.59555   1143 DI 150 146 B
BBERIN32 BHERCU32 8 0 0.2200 1.1200 8.000000    959 DI 150 218 B
BBERIN32 BMOL  32 4 0 2.7202 7.7260 53.26980   1266 DI 150 14 BE
BBERIN32 BTESSE32 1 0 0.7299 3.5800 25.79556    959 DI 150 210 B
BBERNE21 BJUPIL22 1 0 1.0859 6.5333 264.4665    942 DI 220 531 B
BBERNE21 BLIXHE27 1 0 0.3274 1.9003 233.2001    942 DI 220 541 B
BBERST32 BKOKSI32 4 0 1.1700 6.1400 43.60000    959 DI 150 194 B
BBERST32 BSTAD+32 4 0 1.1930 6.2640 44.52444    959 DI 150 194 B
BBERST3R BKOKSI31 5 0 1.1731 6.2516 42.75750    959 DI 150 195 B
BBERST3R BSTAD+3R 5 0 1.1911 6.3005 44.44787    959 DI 150 195 B
BBIFF+22 BSCHIF24 2 0 0.5301 2.9287 379.5490   1050 DI 220 512 B
BBIFF+22 XAU_SA21 2 8 0.0881 0.3079 2.137800   1099 DI 220 512 B
BBINCH31 BGOUY 31 9 0 2.4462 6.5081 39.79756    567 DI 150 59 BI
BBLANC31 BDAMPR31 5 0 0.1060 0.2140 72.40000    635 DI 150 335 B
BBLANC32 BDAMPR32 6 0 0.1060 0.2140 72.40000    616 DI 150 336 B
BBLTOR31 BBRUGG31 5 0 0.2320 2.4280 16.80889   1509 DI 150 285 B
BBLTOR31 BHBRUG31 1 0 0.0470 0.2200 110.3822   1116 DI 150 281 B
BBLTOR31 BHBRUG32 2 8 0.0470 0.2200 110.3822   1116 DI 150 282 B
BBLTOR31 BHBRUG33 3 0 0.0470 0.2200 110.3822   1116 DI 150 283 B
BBLTOR31 BZEEBR32 4 0 0.1254 0.8011 610.2658   1260 DI 150 144 B
BBLTOR31 BZEEBR32 5 0 0.1254 0.8011 610.2658   1260 DI 150 145 B
BBLTOR32 BBLTOR31 1 2 0.0000 0.0000 0.000000 999999 BLTOR150 //
BBLTOR32 BBRUGG31 7 0 0.1350 2.8530 663.1556   1097 DI 150 387 B
BBLTOR32 BBRUGG32 6 0 0.2320 2.4280 16.80889   1509 DI 150 286 B
BBOLAL32 BBOTCC32 1 0 0.1200 0.4104 2.802800    689 DI 150 90 BO
BBOTCC32 BLACRO35 1 0 0.1350 0.5101 3.697780    559 DI 150 90 BO
BBOTCC3R BBO_HF31 2 0 0.1163 0.3899 2.573200    592 DI 150 82 BO
BBOTCC3R BLACRO34 2 0 0.1230 0.4490 3.145960    559 DI 150 82 BO
BBRAIN31 BRHODE31 1 0 0.2401 1.0501 498.0000   1116 DI 150 31 BR
BBRAIN31 BVIEU+32 6 0 0.6799 3.4769 28.08889    959 DI 150 346 B
BBRAIN31 BWATER3R 1 0 0.3350 0.6901 158.0000    616 DI 150 660 B
BBRESS31 BCHERA34 1 0 0.1166 0.3944 2.722000    704 DI 150 40 BR
BBRESS31 BFIBER3R 8 0 0.9590 2.6681 721.4222    555 DI 150 298 B
BBRESS31 BJUPIL3R 6 0 0.0270 0.2790 1.928890   1509 DI 150 276 B
BBRESS31 BPRECH32 2 0 2.2140 7.6120 52.18667    714 DI 150 170 B
BBRESS32 BBRESS31 1 2 0.0000 0.0000 0.000000 999999 BRESS150 //
BBRESS32 BCHER+3R 8 0 0.7257 2.3659 16.85040    704 DI 150 318 B
BBRESS32 BCHERA3R 9 0 0.7880 2.6660 18.39528    704 DI 150 39 BR
BBRESS32 BJUPIL32 7 0 0.0338 0.2094 2.069460   1453 DI 150 296 B
BBRESS32 BPRECH31 1 0 2.2140 7.6120 52.18667    714 DI 150 171 B
BBRUEG12 BBRUEG1A 1 2 0.0000 0.0000 0.000000 999999 BRUEG380 //
BBRUEG12 BCOURC12 4 0 1.4657 15.514 182.5997   2317 DI   380  34
BBRUEG1A BBUGG+12 5 0 0.6094 5.1103 59.80055   2119 DI   380  35
BBRUEG1A BBUGG+1R 6 8 0.4996 5.2504 61.80055   2202 DI   380  36
BBRUEG1A BMEKI+1R 3 0 0.4505 4.6251 54.18005   2119 DI   380  33
BBRUEG31 BKOBB+3R 1 0 0.1760 0.8800 6.195560    898 DI 150 161 B
BBRUEG31 BTERL+3R 1 0 1.4111 4.2333 28.65778    735 DI 150 1 BRU
BBRUEG32 BBRUEG31 A 2 0.0000 0.0000 0.000000 999999 BRUEG150 //
BBRUEG32 BRELE+3R 1 0 0.3628 1.9765 14.95341    898 DI 150 160 B
BBRUEG32 BTERL+32 2 0 1.5347 4.2436 28.63400    735 DI 150 0 BRU
BBRUEG3A BBRUEG32 2 7 0.0000 0.0000 0.000000 999999 BRUEG150 //
BBRUEG3A BBRUEG3B B 2 0.0000 0.0000 0.000000 999999 BRUEG150 //
BBRUEG3A BDROGE33 2 0 0.7281 4.2901 30.72000   1143 DI 150 2 BRU
BBRUEG3A BDROGE33 3 0 0.6971 4.3000 30.72000   1143 DI 150 353 B
BBRUEG3A BEIZE+3R 5 0 0.4074 2.4633 16.23412    906 DI 150 155 B
BBRUEG3B BBRUEG31 1 7 0.0000 0.0000 0.000000 999999 BRUEG150 //
BBRUEG3B BDILB+31 1 0 0.1800 0.8800 6.195560    906 DI 150 61 BR
BBRUEG3B BDROGE31 A 0 0.8800 4.3999 30.99556    898 DI 150 60 BR
BBRUEG3B BEIZE+3S 9 0 0.4145 2.4869 17.87288    942 DI 150 159 B
BBRUEG3B BMOLEN3A 2 0 0.3519 0.8901 890.5778    808 DI 150 162 B
BBRUGG31 BEEKLN31 1 8 0.6312 3.8170 2885.340   1130 DI 150 241 B
BBRUGG31 BSLYKE31 5 0 1.8639 6.9759 243.4222    689 DI 150 15 BR
BBRUGG31 BZEDEL32 9 0 0.8800 6.2001 44.40000   1143 DI 150 149 B
BBRUGG31 BZEDEL3R 8 8 0.8800 6.2001 44.40000   1143 DI 150 148 B
BBRUGG32 BBRUGG31 1 2 0.0000 0.0000 0.000000 999999 BRUGG150 //
BBRUGG32 BEEKLN31 2 0 0.6011 3.7869 2965.467   1130 DI 150 240 B
BBRUGG32 BSLYKE32 6 0 1.8639 6.9759 243.4222    689 DI 150 16 BR
BBRUME11 BCOO  11 3 0 0.0621 0.6556 7.720220   2119 DI 380 3 BRU
BBRUME11 BGRAMM1A 1 0 1.3732 14.530 164.0000   2119 DI 380 1 BRU
BBRUME12 BBRUME11 1 2 0.0000 0.0000 0.000000 999999 BRUME380 //
BBRUME12 BCOO  12 4 0 0.0621 0.6556 7.720220   2119 DI 380 4 BRU
BBRUME12 BGRAMM1C 2 0 1.3732 14.530 170.3795   2461 DI 380 2 BRU
BBRUME21 BBRUMS2R 1 8 0.0048 0.0500 0.000000   1141 DI 220 600 B
BBRUME21 BHOUF+2R 4 8 1.6229 8.1399 96.23967   1319 DI 220 504 B
BBRUST3R BGODSH31 9 0 1.4301 7.4000 52.80000    959 DI 150 259 B
BBRUST3R BLANDN3R 9 0 0.4079 1.8839 1636.062   1097 DI 150 259 B
BBUGG+12 BMERCA12 5 0 0.3533 4.9345 54.98326   5313 DI   380  35
BBUGG+12 BVERBT12 5 0 0.6585 6.9102 83.45719   2457 DI   380  35
BBUGG+1R BMERCA11 6 8 0.3679 4.9459 55.02336   4562 DI   380  36
BBUGG+1R BVERBT11 6 8 0.6728 7.1169 83.45842   2317 DI   380  36
BBUIZI31 BCLABE3L 9 0 0.2335 1.4267 1273.836   1135 DI 150 329 B
BBUIZI31 BDROGE31 4 0 0.3861 1.6029 43.46160   1575 DI 150 644 B
BBURCH33 BBURCH34 2 2 0.0000 0.0000 0.000000 999999 BURCH150 //
BBURCH33 BZWIJN31 5 0 0.3364 1.0967 7.811160    704 DI 150 125 B
BBURCH34 BPETRO31 6 0 0.0749 0.2061 376.4945   1053 DI 150 126 B
BBURCH34 BZWIJN32 6 0 0.3398 1.1163 7.935340    704 DI 150 476 B
BBVERW32 BKALLO31 9 0 0.1376 0.7632 599.0120   1135 DI 150 129 B
BBVERW3A BBVERW3R 1 2 0.0000 0.0000 0.000000  38486 BVERW150 +T2
BBVERW3R BKALLO31 4 0 0.1377 0.7571 599.1077   1135 DI 150 124 B
BBVREN31 BRUMBE3R 5 0 0.3538 1.8426 13.04359    898 DI 150 275 B
BBVREN31 BSTAD+3R 5 0 0.7921 4.1896 29.64480    959 DI 150 195 B
BBVREN32 BBVREN31 1 2 0.0000 0.0000 0.000000 999999 BVREN150 //
BBVREN32 BMZLR+3R 8 0 0.8080 4.1751 29.83111    959 DI 150 168 B
BBVREN32 BRUMBE32 4 0 0.3817 1.8488 12.84836    959 DI 150 274 B
BBVREN32 BSTAD+32 4 0 0.8019 4.1481 29.63556    959 DI 150 194 B
BBWTON31 BIEPER31 1 8 0.5293 1.5481 885.1680    670 DI 150 421 B
BBWTON31 BWVLGM32 1 0 0.4173 2.4279 1862.392   1135 DI 150 481 B
BCARAL3R BDAMPR32 5 0 0.0540 0.2601 1.697780    834 DI 150 95 CA
BCARAL3R BMONCE31 5 0 0.2961 1.4580 9.217780    816 DI 150 95 CA
BCBR3A32 BANTOI31 2 0 0.0164 0.0568 25.97680    712 DI 150 342 A
BCBR3A33 BANTOI31 3 0 0.0103 0.0500 16.23550    712 DI 150 343 A
BCBRL131 BLIXHE31 5 0 0.0706 0.0933 42.93554    481 DI 150 485 C
BCBRL132 BLIXHE32 6 0 0.0706 0.0933 42.93554    481 DI 150 486 C
BCFINF37 BKRUSS31 7 0 0.0054 0.0500 77.20602    670 DI 150 F 7 C
BCFINF38 BKRUSS32 8 0 0.0054 0.0500 77.20602    670 DI 150 F 8 C
BCHACO31 BMALEC32 2 0 0.1849 0.7589 189.1111    670 DI 150 372 C
BCHAMP11 BCOURC11 6 8 1.3675 14.465 170.2438   2317 DI   380  56
BCHAMP11 BGRAMM1A 2 0 0.9992 10.561 124.2465   2456 DI   380  32
BCHAMP12 BCHAMP11 1 7 0.0000 0.0000 0.000000 999999 CHAMP380 //
BCHARL3R BMONCE31 5 0 0.7001 2.4350 54.86557    704 DI 150 305 C
BCHARL3S BMONCE31 6 0 0.6955 2.3984 37.59492    704 DI 150 306 C
BCHER+3R BLIXHE32 8 0 1.5621 5.0927 36.27120    704 DI 150 318 C
BCHIEV32 BCHIEV31 1 7 0.0000 0.0000 0.000000 999999 CHIEV150 //
BCHIEV32 BWATT+32 6 0 0.9240 3.1307 21.61378    704 DI 150 76 CH
BCHIEV32 BWATT+3R 3 0 1.0780 3.6950 24.81778    714 DI 150 43 CH
BCIPLY31 BHARMI31 9 0 0.7145 2.2562 23.77647    734 DI 150 100 C
BCKNIP31 BSIDMA32 1 0 0.1253 1.3133 9.093330   1600 DI 150 F 1 C
BCLABE3L BCLABE3T 1 2 0.0000 0.0000 0.000000  38486 CLABE150 329
BCLABE3L BOISQU31 9 0 0.0272 0.1758 156.8469   1135 DI 150 329 C
BCLABE3T BOISQU31 1 8 0.1199 0.4099 2.800000    714 DI 150 331 C
BCLANG31 BLANGE31 9 0 0.0119 0.0801 0.560000    832 DI 150 369 C
BCLANG32 BLANGE32 1 0 0.0119 0.0801 0.560000    832 DI 150 370 C
BCLANG33 BLANGE32 8 0 0.0119 0.0801 0.560000    832 DI 150 368 C
BCMARE31 BMONCE33 1 0 0.0500 0.4500 895.7156   2617 DI 150 381 C
BCOURC11 BMEKI+1R 3 0 1.0296 10.950 128.1994   2119 DI   380  33
BCOURC12 BCOURC11 1 2 0.0000 0.0000 0.000000 999999 COURC380 //
BCOURC12 BGOUY 11 7 0 0.0505 0.5603 6.599720   2119 DI 380 57 CO
BCOURC12 BGOUY 12 8 0 0.0606 0.5906 7.000000   2317 DI 380 58 CO
BCOURC12 BSTAM+1R 1 0 0.3899 4.1313 48.63573   2245 DI   380  31
BCOURC3R BGOUY 31 4 0 0.0209 0.1622 587.9041   2760 DI 150 344 C
BCQUIN31 BPACHE31 6 0 0.4095 0.2964 186.8061    965 DI 150 656 C
BCQUIN31 BSCARB31 7 0 0.0811 0.5105 402.0617   1130 DI 150 657 C
BCQUIN31 BWOLUW31 8 0 0.1797 1.0031 631.0399   1130 DI 150 70 CQ
BCZWIJ31 BZWIJN31 3 0 0.0900 0.6300 4.551110   1143 DI 150 133 C
BCZWIJ32 BCZWIJ31 1 2 0.0000 0.0000 0.000000 999999 CZWIJ150 //
BCZWIJ32 BZWIJN32 2 0 0.0900 0.6300 4.551110   1143 DI 150 132 C
BDAMPL31 BMERKS31 9 0 0.0760 0.4079 415.6800   1097 DI 150 29 DA
BDAMPL32 BMERKS32 1 0 0.0760 0.4079 415.6800   1097 DI 150 30 DA
BDAMPR31 BDAMPS35 5 0 0.0509 0.1336 49.12055    527 DI 150 415 D
BDAMPR32 BDAMPR31 1 2 0.0000 0.0000 0.000000 999999 DAMPR150 //
BDAMPR32 BDAMPS36 6 0 0.0524 0.1373 50.55596    527 DI 150 416 D
BDAMPR32 BFOC+ 3R 6 0 0.0601 0.3301 2.195560    770 DI 150 36 DA
BDAMPR3R BDAMPR31 1 2 0.0000 0.0000 0.000000  38486 DAMPR150 89
BDAMPR3R BFAFER3R 9 0 0.0406 0.0857 0.516580    567 DI 150 89 DA
BDEIN+32 BDEINZ32 6 0 0.1800 0.9401 6.595560    959 DI 150 26 DE
BDEIN+32 BNIEUW31 6 0 3.1111 10.506 72.25777    714 DI 150 26 DE
BDEIN+32 BWORTG33 6 0 1.7451 5.8921 40.66667    714 DI 150 26 DE
BDEIN+3R BDEINZ31 5 0 0.1229 0.8179 6.647470    942 DI 150 25 DE
BDEIN+3R BDRONG3R 5 0 1.1889 3.7631 26.58702    704 DI 150 25 DE
BDEIN+3R BRUIEN33 5 0 3.0141 9.6194 66.03279    704 DI 150 25 DE
BDESG+3R BDESGM31 5 0 0.1960 0.7000 4.835560    735 DI 150 55 DE
BDESG+3R BHARE+32 5 0 0.3899 1.3201 9.004440    714 DI 150 55 DE
BDESG+3R BRUIEN33 5 0 1.5979 5.3971 37.25333    714 DI 150 55 DE
BDHANI3A BMIDI 31 9 0 0.2900 0.9200 389.7956   1020 DI 150 49 DH
BDHANI3B BDHANI3C 1 2 0.0000 0.0000 0.000000 999999 DHANI150 //
BDHANI3B BIXELL34 4 0 0.0587 0.3496 239.9474   1130 DI 150 264 D
BDHANI3B BWIRTZ3R 4 0 0.0650 0.3249 154.4978   1116 DI 150 654 D
BDHANI3C BDHANI3A 2 2 0.0000 0.0000 0.000000 999999 DHANI150 //
BDIEST3R BMEERH32 4 0 0.5220 2.0529 1076.000   1020 DI 150 354 D
BDILB+31 BDILBE3R 1 0 0.1093 0.4144 233.6277    906 DI 150 61 DI
BDILB+31 BDROGE31 1 0 0.7134 3.5100 30.44384    906 DI 150 61 DI
BDOEL 11 BLIEF+1R 1 0 0.2049 1.9741 17.95190   2120 DI   380  51
BDOEL 11 BZANDV13 6 0 0.2257 2.6193 22.24043   2308 DI   380  26
BDOEL 12 BDOEL 11 A 2 0.0000 0.0000 0.000000 999999 DOEL 380 //
BDOEL 12 BLIEF+1S 2 0 0.2070 1.9963 18.14006   2120 DI   380  52
BDOEL 1A BDOEL 12 2 2 0.0000 0.0000 0.000000 999999 DOEL 380 //
BDOEL 1A BDOEL 1B B 2 0.0000 0.0000 0.000000 999999 DOEL 380 //
BDOEL 1A BMERCA1D 4 0 0.7910 6.8330 80.01839   2317 DI   380  54
BDOEL 1B BDOEL 11 1 2 0.0000 0.0000 0.000000 999999 DOEL 380 //
BDOEL 1B BMERCA12 3 0 0.6816 7.1894 84.29433   2317 DI   380  53
BDOEL 1B BZANDV1A 5 8 0.2426 2.3999 24.00000   2308 DI   380  25
BDOEL 31 BKETEN31 1 0 0.2154 1.9961 320.4116   1135 DI 150 131 D
BDOEL 32 BDOEL 31 1 7 0.0000 0.0000 0.000000 999999 DOEL 150 //
BDOTT+3R BDOTTI31 1 0 0.2300 1.1401 8.195560    551 DI 150 50 DO
BDOTT+3R BMARQ+3R 1 0 2.0459 4.9160 33.48444    551 DI 150 50 DO
BDOTT+3R BMOUSC34 1 0 1.0199 2.4901 16.99556    551 DI 150 50 DO
BDROGE11 BMEKI+1R 3 0 0.3191 3.3804 39.61357   2317 DI   380  33
BDROGE31 BFORES3A 1 0 0.0970 0.3191 150.1956   1020 DI 150 651 D
BDROGE31 BMIDI 31 9 0 0.1399 0.4401 288.2578   1020 DI 150 639 D
BDROGE33 BDROGE31 1 2 0.0000 0.0000 0.000000 999999 DROGE150 //
BDROGE33 BIXELL33 1 0 0.1640 1.0786 727.4764    908 DI 150 641 D
BDROGE33 BMIDI 31 1 0 0.0720 0.3730 351.6800   1310 DI 150 640 D
BDROGE33 BRHODE31 1 0 0.3101 1.4011 451.2800    889 DI 150 311 D
BDRONG3R BNIEUW32 5 0 1.8273 6.3857 42.41507    704 DI 150 25 DR
BEEKLN11 BHORTA11 3 0 0.4036 4.2644 50.26697   5056 DI 380 103 E
BEEKLN11 BMAERL11 3 0 0.2768 4.0655 79.59729   5056 DI 380 103 E
BEEKLN31 BRODEN31 1 0 1.5799 8.3300 57.60000   1007 DI 150 141 E
BEEKLN31 BRODEN33 2 0 1.5799 8.3300 57.60000   1007 DI 150 140 E
BEEKLN32 BEEKLN31 1 7 0.0000 0.0000 0.000000 999999 EEKLN150 //
BEEKLO32 BLANGE32 5 0 1.6751 5.8426 37.23435    628 DI 150 440 E
BEEKLO3R BLANGE31 6 0 1.6764 5.8468 37.26168    628 DI 150 441 E
BEISDE3V BSTALE33 1 0 2.5630 6.6719 46.08000    551 DI 150 220 E
BEISDE3W BSTALE33 9 0 2.5630 6.6719 46.08000    551 DI 150 219 E
BEIZE+3R BEIZER32 5 0 0.2193 1.1598 8.326110    942 DI 150 155 E
BEIZE+3R BNINOV31 5 0 1.0710 4.9470 245.4375    695 DI 150 155 E
BEIZE+3S BEIZER31 9 0 0.2369 1.1556 8.314540   1006 DI 150 159 E
BEIZE+3S BNINO+3R 9 0 0.7551 3.9028 27.90788    906 DI 150 159 E
BEKERE31 BMERK+3S 6 0 0.1019 0.5730 4.226180   1134 DI 150 106 E
BESCH 2C BESCH 2E 1 7 0.0000 0.0000 0.000000 999999 ESCH 220 //
BESCH 2C XSO_SO22 2 8 0.1001 0.4004 1.701700   9999 DI 220 F 2 B
BESCH 2E XBE_OX21 2 8 0.2180 1.1240 14.31182   1290 DI 220 2 ESC
BESCH 2E XSO_SO21 1 8 0.1001 0.4004 1.701700   9999 DI 220 F 1 B
BESSO 31 BSLAAN34 5 0 0.0171 0.0500 14.40000    693 DI 150 375 E
BESSO 32 BSLAAN33 6 0 0.0171 0.0500 14.40000    693 DI 150 376 E
BESSO 3K BSLAAN33 7 0 0.0221 0.0961 50.26667    908 DI 150 377 E
BESSO+32 BESSOC32 7 0 0.0200 0.1199 0.800000   1143 DI 150 147 E
BESSO+32 BMEERH31 7 0 0.0160 0.1089 0.791110   1509 DI 150 147 E
BESSO+3R BESSOC31 6 0 0.0200 0.1199 0.800000   1143 DI 150 146 E
BESSO+3R BMEERH32 6 0 0.0151 0.1089 0.782220   1509 DI 150 146 E
BESTIN31 BHARMI31 1 0 0.0085 0.0500 4.793280    566 DI 150 91 ES
BEUPEN3R BFIBER3R 8 0 1.7950 6.3621 150.8445    693 DI 150 298 E
BFAFER31 BMONCE31 1 0 0.6700 1.6700 11.60000    551 DI 150 340 F
BFARCI32 BPONT+3R 8 0 0.0760 0.5380 4.888890   1232 DI 150 78 FA
BFARCI32 BTERGN31 8 0 0.1660 1.1790 10.72000   1232 DI 150 78 FA
BFARCI3R BPORTP31 9 0 0.1539 0.8161 6.631110    670 DI 150 79 FA
BFARCI3R BTERGN31 9 0 0.1649 1.1660 10.60444   1306 DI 150 79 FA
BFELUY3R BLACRO30 9 0 4.3898 11.648 18.51482    592 DI 150 409 F
BFELUY3R BMALEC31 9 0 1.7981 4.7120 12.75108    592 DI 150 409 F
BFLEUR31 BTERGN31 9 0 0.2608 1.2720 9.152040   1006 DI 150 269 F
BFLEUR32 BTERGN31 8 0 0.4590 1.4011 9.671110    653 DI 150 268 F
BFLORA32 BRODEN33 1 0 2.3440 8.3990 64.59557    714 DI 150 11 FL
BFLORA3R BRODEN33 2 0 2.3440 8.3990 64.59557    714 DI 150 12 FL
BFOC  3R BFOC+ 3R 6 0 0.0119 0.0531 0.382220    816 DI 150 36 FO
BFOC+ 3R BMONCE33 6 0 0.2790 1.3450 8.817780    816 DI 150 36 FO
BFONT+3  BFONTA33 3 0 0.0259 0.0559 0.555860    632 DI 150 73 FO
BFONT+3  BMONCE33 3 0 0.5630 1.9048 20.98596    632 DI 150 73 FO
BFONTA3R BFONTA32 2 0 0.0259 0.0559 0.555860    632 DI 150 412 F
BFONTA3R BMONCE31 2 0 0.6439 2.3925 15.72598    632 DI 150 412 F
BFORES3B BFORES3A 1 2 0.0000 0.0000 0.000000 999999 FORES150 //
BFORES3B BIXELL34 2 0 0.2324 0.7092 332.4369    793 DI 150 652 F
BGASTH3A BWIJGM31 5 0 0.2178 1.0350 778.3110   1130 DI 150 655 G
BGAURA32 BRUIEN32 4 0 3.3210 11.410 78.76444    714 DI 150 44 GA
BGAURA3R BWATT+32 6 0 1.6880 5.8921 40.66667    714 DI 150 76 GA
BGENPM31 BRINGV31 1 8 0.0090 0.0500 12.75556    670 DI 150 270 G
BGEZEL11 BGEZEL12 1 2 0.0000 0.0000 0.000000 999999 GEZEL380 //
BGEZEL11 BMAERL11 1 0 0.1106 2.2110 725.8110   2127 DI 380 110 G
BGEZEL11 BMAERL11 7 0 0.0904 2.2412 725.8110   2127 DI 380 107 G
BGEZEL11 BSTEVN11 1 0 0.1320 1.8952 18.41920   4923 DI 380 111 G
BGEZEL12 BMAERL12 8 0 0.0904 2.2311 725.8110   2127 DI 380 108 G
BGEZEL12 BMAERL12 9 0 0.1106 2.2110 725.8110   2127 DI 380 109 G
BGEZEL12 BSTEVN12 2 0 0.1320 1.8952 18.41920   4923 DI 380 112 G
BGEZEL12 XBE_GB1B 4 0 0.0080 0.0500 56.18559   1635 DI 380 114 G
BGILLY37 BMONTI31 7 0 0.1089 0.5175 389.1555   1130 DI 150 417 G
BGODSH31 BSIKE+32 6 0 0.2999 3.1439 21.79556   1509 DI 150 206 G
BGOSS+32 BGOSSE31 4 0 0.0130 0.0500 0.275910    653 DI 150 94 GO
BGOSS+32 BGOUY 32 4 0 1.1896 3.7991 25.36423    653 DI 150 94 GO
BGOSS+32 BTERGN32 4 0 0.9984 4.5384 31.99050    653 DI 150 94 GO
BGOSS+3R BGOSSE32 3 0 0.0140 0.0500 0.284450    653 DI 150 93 GO
BGOSS+3R BGOUY 31 3 0 1.1999 3.6670 25.20000    653 DI 150 93 GO
BGOSS+3R BTERGN32 3 0 1.0199 4.5299 32.11555    653 DI 150 93 GO
BGOUY 31 BMALEC32 5 0 1.7370 7.5339 52.60444    714 DI 150 85 GO
BGOUY 31 BMONCE31 5 0 0.8600 4.5900 32.80000    878 DI 150 35 GO
BGOUY 31 BTRIVI31 3 0 2.2250 6.8801 47.49333    653 DI 150 83 GO
BGOUY 31 BVHAIN3Z 5 8 0.4480 2.7349 2318.609   1130 DI 150 345 G
BGOUY 31 BVIEU+3R 7 0 1.3860 7.1640 51.92000    922 DI 150 347 G
BGOUY 32 BGOUY 31 1 7 0.0000 0.0000 0.000000 999999 GOUY 150 //
BGOUY 32 BLACRO31 8 0 0.9961 4.8919 32.41778    778 DI 150 408 G
BGOUY 32 BMONCE33 4 0 0.8600 4.5900 32.80000    878 DI 150 34 GO
BGOUY 32 BOISQU31 3 0 1.4360 4.7560 130.9100    714 DI 150 33 GO
BGOUY 32 BTRIVI32 4 0 2.2250 6.8801 47.49333    653 DI 150 84 GO
BGOUY 32 BVIEU+32 6 0 1.3860 7.1640 51.19111    922 DI 150 346 G
BGRAMM1A BTIHA11N 5 0 0.0895 0.9516 11.19391   2119 DI 380 5 GRA
BGRAMM1A BTIHA11S 6 0 0.0895 0.9516 11.19391   2119 DI 380 6 GRA
BGRAMM1B BGRAMM1A 1 2 0.0000 0.0000 0.000000 999999 GRAMM380 //
BGRAMM1B BSTAM+1R 1 0 1.7472 18.499 217.8006   2245 DI   380  31
BGRAMM1B BTIHA211 7 0 0.0809 0.8534 10.04017   2317 DI 380 17 GR
BGRAMM1C BGRAMM1B 3 2 0.0000 0.0000 0.000000 999999 GRAMM380 //
BGRAMM1C BGRAMM1D 2 2 0.0000 0.0000 0.000000 999999 GRAMM380 //
BGRAMM1C BLIXHE11 1 0 1.9810 16.651 195.6352   2174 DI   380  11
BGRAMM1C BTIHA31W 8 0 0.1025 1.0816 12.73961   2317 DI 380 18 GR
BGRAMM1D BGRAMM1A 4 2 0.0000 0.0000 0.000000 999999 GRAMM380 //
BGRAMM1D BRIMIE1R 7 8 0.4534 4.7883 54.00000   2119 DI 380 7 GRA
BGRAMM1D BZUTE+1R 2 0 1.8459 17.453 202.6954   2373 DI   380  12
BGRAMM3A BHSART3R 9 8 0.3800 1.3599 9.377780    735 DI 150 99 GR
BGRAMM3A BTIHAN32 2 0 0.2000 1.2600 8.604450   1061 DI 150 292 G
BGRAMM3B BGRAMM3A 1 2 0.0000 0.0000 0.000000 999999 GRAMM150 //
BGRAMM3B BTIHA+3R 3 0 0.1100 0.9470 6.320000   1341 DI 150 293 G
BGRAMM3B BTIHAN31 1 0 0.2000 1.2600 8.604450   1061 DI 150 291 G
BGRIMB32 BRELE+3R 1 0 0.4267 2.3247 18.00817    898 DI 150 160 G
BGRIMB32 BVERBR32 2 8 0.4362 2.3763 17.17733    898 DI 150 160 G
BGRIMB3R BKOBB+3R 1 0 0.7200 3.5300 24.99556    898 DI 150 161 G
BGRIMB3R BVERBR3B 1 0 0.5360 2.5699 18.22222    898 DI 150 161 G
BGUUT+3R BMALLE32 6 0 0.2789 1.4141 9.887890    942 DI 150 226 G
BGUUT+3R BRIJKE32 6 0 0.0959 0.5339 387.8800   1135 DI 150 226 G
BGUUT+3R BSJOB 31 6 0 0.9408 4.7661 52.20766    942 DI 150 226 G
BHAM  32 BRINGV31 8 0 0.4545 2.2088 95.92799    527 DI 150 378 H
BHAM  3R BLANGE31 7 8 0.3313 1.7801 85.16579    770 DI 150 267 H
BHARE+32 BHAREL32 5 0 0.0241 0.2401 1.697780    726 DI 150 55 HA
BHARE+32 BIZGEM32 5 0 0.8541 2.8841 19.87556    714 DI 150 55 HA
BHARE+3R BHAREL31 6 0 0.0241 0.2401 1.697780    726 DI 150 56 HA
BHARE+3R BIZGEM31 6 8 0.8451 2.8841 19.87556    714 DI 150 56 HA
BHARE+3R BRUIEN31 6 8 1.9890 6.7160 46.30222    714 DI 150 56 HA
BHARMI31 BVHAIN33 7 0 0.8856 3.1719 21.89971    735 DI 150 357 H
BHARWI3R BHARYD31 4 0 0.0284 0.1641 117.1461   1188 DI 150 64 HA
BHARWI3R BVERBR32 4 0 0.1716 0.7311 603.4839   1188 DI 150 64 HA
BHARWI3R BZAVEN3R 4 0 0.1317 0.5361 432.3028   1130 DI 150 64 HA
BHAVE731 BMERK+3R 7 0 0.0760 0.5680 4.198040   1134 DI 150 107 H
BHAVE731 BSLAAN32 9 0 0.2300 2.4300 17.79556   1428 DI 150 119 H
BHAVE732 BHAVE731 1 2 0.0000 0.0000 0.000000 999999 HAVE7150 //
BHAVE732 BMERK+3S 6 0 0.0860 0.5620 4.194020   1134 DI 150 106 H
BHAVE732 BSLAAN33 A 0 0.2621 2.4225 37.05477   1130 DI 150 120 H
BHDPE 3A BPP3  3A 3 0 0.0001 0.0500 0.000000    600 DI 150 333 H
BHDPE 3B BPP3  3B 4 0 0.0001 0.0500 0.000000    600 DI 150 334 H
BHEIM+32 BHEIMO39 9 0 0.0340 0.0819 0.568890    551 DI 150 179 H
BHEIM+32 BSTNIK31 9 0 0.5409 1.5210 10.52444    551 DI 150 179 H
BHEIMO30 BHEIMO34 1 2 0.0000 0.0000 0.000000  38486 HEIMO150 10
BHEIMO30 BKEER+3R 1 0 0.7020 3.2929 65.19563   1402 DI 150 10 HE
BHEIMO30 BSTPAU3L 1 0 0.9518 3.2137 22.18366    704 DI 150 10 HE
BHEIMO33 BHEIMO34 1 2 0.0000 0.0000 0.000000 999999 HEIMO150 //
BHEIMO33 BWALGO3R 2 0 0.2061 1.4159 28.35556   1020 DI 150 172 H
BHEIMO33 BZELEI3R 6 0 0.5436 3.7575 48.00576    906 DI 150 136 H
BHEIMO34 BWALGO32 5 0 0.1982 1.3879 19.61121   1130 DI 150 175 H
BHEIMO39 BHEIMO34 1 2 0.0000 0.0000 0.000000  38486 HEIMO150 179
BHEIMO39 BSTPAU32 9 0 0.9520 3.2139 22.18667    714 DI 150 179 H
BHEINS23 BHEISS21 8 0 0.0250 0.2630 4.062000   2461 DI 220 508 H
BHEINS23 BHEISS21 9 0 0.0250 0.2633 4.066060   2461 DI 220 509 H
BHEINS23 BVILLE21 5 0 3.4330 9.6698 108.4215   1127 DI 220 505 H
BHEIST31 BPUTTE31 1 0 0.7520 3.9429 26.55111    757 DI 150 51 HE
BHEIST32 BPUTTE32 2 0 0.8440 3.8250 27.31556    757 DI 150 52 HE
BHELIA3R BSCARB31 4 0 0.1370 0.4001 632.0000    924 DI 150 74 HE
BHELIP31 BHELIP32 1 2 0.0000 0.0000 0.000000 999999 HELIP150 //
BHELIP31 BMOLEN31 6 0 0.0459 0.3730 339.8222   1380 DI 150 466 H
BHELIP31 BPACHE31 8 0 0.0544 0.3069 242.9311   1135 DI 150 468 H
BHERDE32 BLANLO32 8 0 0.6974 4.3774 50.00383   1179 DI 150 228 H
BHERDE32 BLIXHE32 8 0 0.3848 2.4145 27.59209   1179 DI 150 228 H
BHERDE3R BLANLO31 9 0 0.6972 4.3765 49.89013   1179 DI 150 229 H
BHERDE3R BLIXHE31 9 0 0.3841 2.4108 36.54363   1179 DI 150 229 H
BHEREN31 BHEZE 31 9 0 0.1967 1.2786 1073.042   1135 DI 150 429 H
BHEULE31 BKUUR+3R 1 8 0.4901 1.1999 8.240000    551 DI 150 221 H
BHEZE 31 BMEERH31 3 0 0.4550 3.6000 25.79556   1143 DI 150 143 H
BHOEN+32 BVERBR3A 8 0 0.8300 5.7350 150.2133   1078 DI 150 48 HO
BHOEN+32 BWESPL32 8 0 0.1289 0.6779 4.817780    938 DI 150 48 HO
BHOEN+32 BWINK+32 8 0 0.0970 0.4779 3.413330    959 DI 150 48 HO
BHOEN+3R BVERBR3C 7 0 0.8363 5.8070 166.5783    942 DI 150 47 HO
BHOEN+3R BWESPL31 7 0 0.1558 0.7146 5.056940    938 DI 150 47 HO
BHOEN+3R BWINK+3R 7 0 0.1044 0.4924 3.492980    959 DI 150 47 HO
BHOOGS3R BRIJKE32 A 0 0.4394 1.4145 655.5405    605 DI 150 430 H
BHORTA11 BRODE+1R 4 8 0.2556 4.5434 50.57328   4858 DI   380  74
BHORTA11 BRODE+1S 3 0 0.2272 4.5008 51.16959   5056 DI   380  73
BHORTA12 BHORTA11 1 2 0.0000 0.0000 0.000000 999999 HORTA380 //
BHORTA12 BMAERL12 4 0 0.4345 7.9364 115.8310   4858 DI 380 104 H
BHOUF+2R BHOUFF21 4 0 0.0179 0.0891 1.061980   1319 DI 220 504 H
BHOUF+2R BVILLE21 4 0 1.5101 7.5301 89.59917   1319 DI 220 504 H
BHOUT+3R BHOUTH31 1 8 0.1120 0.4030 2.817780    735 DI 150 211 H
BHOUT+3R BSTALE33 1 8 1.2899 4.6399 32.40000    735 DI 150 211 H
BHSART3R BMHIN+3R 9 0 0.2761 0.6431 3.964440    591 DI 150 99 HS
BIEPER31 BIEPNO31 2 0 0.3311 1.7114 12.22920    942 DI 150 190 I
BIEPER31 BIEPNO3R 1 0 0.3400 1.7199 12.19556    959 DI 150 191 I
BIEPER31 BPOPSA30 1 0 0.5158 1.1950 440.0461    527 DI 150 420 I
BIEPNO31 BPEKK+32 2 0 1.4249 7.3629 52.61333    959 DI 150 190 I
BIEPNO3R BPEKK+3R 1 0 1.4249 7.3629 52.61333    959 DI 150 191 I
BIXELL33 BIXELL34 4 2 0.0000 0.0000 0.000000 999999 IXELL150 //
BIXELL33 BWIRTZ31 3 0 0.1501 0.4999 247.2000   1020 DI 150 653 I
BIZGEM31 BKUUR+3R 1 8 0.7499 1.8200 12.49778    551 DI 150 221 I
BIZGEM32 BMZLR+32 2 0 0.6982 2.0143 53.16539   1101 DI 150 192 I
BIZGEM32 BRUMBE32 4 0 0.4225 2.9380 21.14793   1143 DI 150 274 I
BIZGEM32 BWVLGM31 8 0 2.1650 5.2160 36.40000    551 DI 150 158 I
BIZGEM33 BIZGEM32 1 2 0.0000 0.0000 0.000000 999999 IZGEM150 //
BIZGEM33 BOOSTR31 8 0 0.2175 0.9668 935.2220   1130 DI 150 358 I
BIZGEM33 BPEKK+3R 1 0 2.0511 5.7010 39.53778    551 DI 150 191 I
BIZGEM33 BRUMBE3R 5 0 0.3803 2.8579 21.32705   1143 DI 150 275 I
BJEMAP3R BOBOU+3R 7 0 1.3001 4.4599 30.00000    714 DI 150 87 JE
BJUPIL21 BJUPIL22 1 2 0.0000 0.0000 0.000000 999999 JUPIL220 //
BJUPIL21 BLIXHE27 2 0 1.5128 7.7936 54.45976    942 DI 220 542 J
BJUPIL21 BROMSE21 4 0 0.4501 2.1698 13.00000    834 DI 220 534 J
BJUPIL22 BRIMIE21 8 0 1.3008 8.5936 55.52769   1159 DI 220 538 J
BKALLO15 BLIEF+1S 2 0 0.1441 1.1011 14.05404   2120 DI   380  52
BKALLO15 BMERCA1A 2 0 0.4929 4.1431 46.76022   2120 DI   380  52
BKALLO31 BKRUSS31 7 0 0.1451 0.6146 281.1844    684 DI 150 287 K
BKALLO31 BZWIJN31 8 0 0.1670 1.7819 13.39854   1509 DI 150 108 K
BKALLO31 BZWIJN32 9 0 0.1779 1.8039 13.50868   1509 DI 150 128 K
BKALLO32 BKALLO31 1 7 0.0000 0.0000 0.000000 999999 KALLO150 //
BKALLO32 BKETEN31 5 0 0.0801 0.4551 357.2913    965 DI 150 395 K
BKALLO32 BKETEN32 E 0 0.0703 0.3434 258.7728   1135 DI 150 475 K
BKAMEU31 BKAMEU32 1 2 0.0000 0.0000 0.000000 999999 KAMEU150 //
BKAMEU31 BKETEN31 9 0 0.0900 0.2890 140.6624    712 DI 150 469 K
BKAMEU31 BKETEN31 A 8 0.0850 0.2703 129.7130    712 DI 150 470 K
BKEER+3R BLOKER31 1 0 0.4881 1.0570 11.94394    778 DI 150 10 KE
BKEER+3R BRODEN31 1 8 0.8548 2.7869 79.39680   1408 DI 150 10 KE
BKENNE3R BRODEN31 4 8 0.0479 0.2201 1.804440    959 DI 150 114 K
BKETEN31 BKETEN32 1 2 0.0000 0.0000 0.000000 999999 KETEN150 //
BKETEN31 BLILLO34 7 0 0.1032 0.6236 451.8414   1135 DI 150 397 K
BKETEN32 BLILLO35 6 0 0.1025 0.5965 457.3324   1163 DI 150 396 K
BKOBB+3R BKOBBE31 1 0 0.0151 0.0801 0.568890    959 DI 150 161 K
BKOKSI32 BKOKSI31 1 2 0.0000 0.0000 0.000000 999999 KOKSI150 //
BKOKSI32 BSLYKE32 1 0 0.6230 3.3250 3387.804   1309 DI 150 361 K
BKOKSI3A BKOKSI32 1 2 0.0000 0.0000 0.000000  38486 KOKSI150 +T1
BKRUSS32 BKRUSS31 1 7 0.0000 0.0000 0.000000 999999 KRUSS150 //
BKRUSS32 BSLAAN31 9 0 0.1694 0.5750 266.0395    866 DI 150 289 K
BKUUR+3R BKUURN31 1 8 0.0900 0.6701 4.817780   1143 DI 150 221 K
BLACRO32 BTRIVI32 2 0 1.0809 2.7700 19.05778    551 DI 150 80 LA
BLACRO33 BTRIVI31 1 0 1.0809 2.7700 19.05778    559 DI 150 81 LA
BLACRO37 BLACRO30 1 2 0.0000 0.0000 0.000000 999999 LACRO150 409
BLACRO37 BLACRO33 1 2 0.0000 0.0000 0.000000 999999 LACRO150 81
BLACRO37 BLACRO34 1 2 0.0000 0.0000 0.000000 999999 LACRO150 82
BLACRO37 BLACRO36 1 2 0.0000 0.0000 0.000000 999999 LACRO150 CON
BLACRO37 BLACRO38 1 2 0.0000 0.0000 0.000000 999999 LACRO150 //
BLACRO37 BLACRO39 1 2 0.0000 0.0000 0.000000 999999 LACRO150 T 1
BLACRO37 BLACRO3A 1 2 0.0000 0.0000 0.000000 999999 LACRO150 T 2
BLACRO38 BLACRO31 1 2 0.0000 0.0000 0.000000 999999 LACRO150 408
BLACRO38 BLACRO32 1 2 0.0000 0.0000 0.000000 999999 LACRO150 80
BLACRO38 BLACRO35 1 2 0.0000 0.0000 0.000000 999999 LACRO150 90
BLACRO38 BLACRO36 1 2 0.0000 0.0000 0.000000 999999 LACRO150 CON
BLACRO38 BLACRO3B 1 2 0.0000 0.0000 0.000000 999999 LACRO150 T 3
BLANAK31 BLANLO31 5 0 1.0321 5.1599 36.64000    959 DI 150 235 L
BLANAK31 BLANLO32 4 0 1.0321 5.1599 36.64000    959 DI 150 234 L
BLANGE31 BNIEUW31 8 0 0.4651 2.7531 19.46667    898 DI 150 8 LAN
BLANGE31 BRODEN31 3 8 0.3902 1.3810 9.006690    704 DI 150 3 LAN
BLANGE31 BRODEN33 7 0 0.2601 1.4000 9.395550    959 DI 150 37 LA
BLANGE31 BROEVG31 3 0 0.2115 0.7293 63.62899    712 DI 150 393 L
BLANGE32 BLANGE31 1 2 0.0000 0.0000 0.000000 999999 LANGE150 //
BLANGE32 BNIEUW32 7 0 0.5620 2.7531 19.74222    898 DI 150 7 LAN
BLANGE32 BRINGV31 6 0 0.0649 0.3240 22.74968   1918 DI 150 266 L
BLANGE32 BRODEN31 4 0 0.3902 1.3761 9.006360    704 DI 150 4 LAN
BLANGE32 BRODEN31 8 0 0.2601 1.4000 9.395550    959 DI 150 38 LA
BLANLO31 BSIKE+32 6 0 0.0801 0.8350 5.777780   1509 DI 150 206 L
BLANLO31 BSTALE33 1 0 0.3600 2.6701 17.79556   1143 DI 150 201 L
BLANLO31 BSTALE33 5 0 0.4840 1.5300 37.60000   1428 DI 150 315 L
BLANLO32 BLANLO31 1 2 0.0000 0.0000 0.000000 999999 LANLO150 //
BLANLO32 BSIKE+3R 7 0 0.0801 0.8350 5.777780   1509 DI 150 207 L
BLANLO32 BSTALE33 2 0 0.3600 2.6701 17.79556   1143 DI 150 202 L
BLATO+2R BLATOU21 5 0 0.0150 0.0799 0.561980    943 DI 220 515 L
BLATO+2R BSMARD21 5 0 0.4308 2.2230 15.68182    943 DI 220 515 L
BLATRO21 BSERAI22 4 0 0.1452 1.0125 7.033060   1113 DI 220 524 L
BLATRO22 BSERAI21 5 0 0.1452 1.0125 7.033060   1113 DI 220 525 L
BLEES+32 BLINT 31 6 0 0.3284 1.8660 13.13664    898 DI 150 66 LE
BLEES+32 BMECHL3R 5 0 1.0273 4.7684 33.47343    959 DI 150 65 LE
BLEES+32 BSIDAL31 5 0 0.2530 1.4068 10.04942    959 DI 150 65 LE
BLEES+32 BVERBR3C 5 8 0.9763 4.7708 34.14689    898 DI 150 65 LE
BLEES+3R BMECHL32 6 8 0.3400 1.6769 11.93778    898 DI 150 66 LE
BLEES+3R BVERBR3A 6 8 0.9180 4.6400 32.86222    898 DI 150 66 LE
BLEVAL21 BRIMIE21 2 8 0.7671 5.2901 37.40083   1035 DI 220 522 L
BLEVAL22 BLEVAL21 1 2 0.0000 0.0000 0.000000 999999 LEVAL220 //
BLEVAL22 BSERAI22 3 0 0.1699 1.1698 8.198350   1152 DI 220 523 L
BLIEF+1R BLILLO12 1 0 0.0886 0.9419 8.056820   3074 DI   380  51
BLIEF+1R BMERCA1B 1 0 0.5276 5.5761 65.61404   2119 DI   380  51
BLIEF+1S BLILLO12 2 8 0.0870 1.1133 7.966910   3076 DI   380  52
BLIER 3R BLINT 32 8 0 0.3301 1.6400 11.40444    959 DI 150 138 L
BLIER 3T BLINT 31 9 0 0.3301 1.6400 11.40444    959 DI 150 139 L
BLIGNE32 BWATT+32 6 0 0.2199 0.6899 12.00009    788 DI 150 76 LI
BLIGNE3R BWATT+3R 3 0 0.2871 1.0301 7.120000    714 DI 150 43 LI
BLILLO11 BZANDV12 5 0 0.3068 5.2492 65.41103   3160 DI   380  65
BLILLO12 BLILLO11 1 2 0.0000 0.0000 0.000000 999999 LILLO380 //
BLILLO12 BLILLO14 2 2 0.0000 0.0000 0.000000 999999 LILLO380 //
BLILLO14 BZANDV1B 6 0 0.2837 4.8541 60.48688   3160 DI   380  66
BLILLO32 BNORDL31 1 0 0.2117 1.3124 1039.222   1130 DI 150 431 L
BLILLO32 BNORDL31 3 0 0.2112 1.3414 1037.062   1130 DI 150 433 L
BLILLO34 BLILLO35 3 2 0.0000 0.0000 0.000000 999999 LILLO150 //
BLILLO34 BLILLO39 4 2 0.0000 0.0000 0.000000 999999 LILLO150 //
BLILLO35 BSOLAN30 4 0 0.1572 1.0664 24.61462   1078 DI 150 134 L
BLILLO38 BEKERE31 6 0 0.4096 3.1850 2434.099   1130 DI 150 116 E
BLILLO38 BLILLO35 4 2 0.0000 0.0000 0.000000 999999 LILLO150 //
BLILLO38 BLILLO39 1 2 0.0000 0.0000 0.000000 999999 LILLO150 //
BLILLO38 BMERK+3R 7 0 0.3952 2.9209 468.6100    965 DI 150 107 L
BLILLO38 BSOLAN31 5 0 0.1800 1.2212 28.18771   1142 DI 150 135 L
BLILLO39 BLILLO32 5 7 0.0000 0.0000 0.000000 999999 LILLO150 //
BLINT 31 BPUTTE31 1 0 1.3181 4.3389 31.07556    757 DI 150 51 LI
BLINT 31 BSCHD+32 8 0 1.1500 4.5770 33.25800    951 DI 150 18 LI
BLINT 31 BSCHD+3R 7 0 1.1500 4.5770 33.25800    898 DI 150 17 LI
BLINT 31 BSIDAL31 9 0 0.3699 2.3699 17.39556    959 DI 150 319 L
BLINT 32 BLINT 31 1 7 0.0000 0.0000 0.000000 999999 LINT 150 //
BLINT 32 BMORTS31 1 0 0.7450 3.7399 26.60444    898 DI 150 20 LI
BLINT 32 BMORTS31 9 0 0.7450 3.7399 26.60444    898 DI 150 19 LI
BLINT 32 BPUTTE32 2 0 1.3201 4.3360 30.99556    757 DI 150 52 LI
BLINTT12 BMASSE12 1 0 0.4606 4.5602 50.16759   2319 DI   380  61
BLINTT12 BMERCA1D 1 0 0.6541 6.9196 73.80055   2317 DI   380  61
BLINTT1R BMERCA1A 9 0 0.6541 6.9196 73.80055   2318 DI 380 59 LI
BLIXHE12 BLIXHE11 1 2 0.0000 0.0000 0.000000 999999 LIXHE380 //
BLIXHE12 BVANYK13 1 0 2.0695 16.526 192.9604   2224 DI   380  91
BLIXHE32 BLIXHE31 1 2 0.0000 0.0000 0.000000 999999 LIXHE150 //
BLOMME31 BOVERP31 1 0 1.3700 5.3100 37.00444    735 DI 150 121 L
BMACHE31 BVERBR3B 7 0 0.3400 1.6601 312.8000   1039 DI 150 67 MA
BMACHE31 BWOLUW31 9 0 0.2512 1.2873 993.5583   1032 DI 150 69 MA
BMACHE32 BMACHE31 1 2 0.0000 0.0000 0.000000 999999 MACHE150 //
BMACHE32 BVERBR32 8 0 0.3400 1.6601 217.7778   1039 DI 150 68 MA
BMAERL11 BMAERL12 1 2 0.0000 0.0000 0.000000 999999 MAERL380 //
BMALDR32 BSCHEL31 A 0 1.6520 4.8380 32.99280    704 DI 150 1 MAL
BMALDR32 BTERL+3R A 0 0.7571 2.3867 15.15808    734 DI 150 1 MAL
BMALDR3R BSCHEL3_ 1 0 1.6520 4.8380 32.99280    714 DI 150 0 MAL
BMALDR3R BTERL+32 1 0 0.8195 2.2660 15.31200    735 DI 150 0 MAL
BMALEC32 BMALEC31 1 2 0.0000 0.0000 0.000000 999999 MALEC150 //
BMALLE31 BMASSE31 5 0 1.1989 6.0993 42.62019    942 DI 150 225 M
BMALLE31 BRIJKE31 5 0 0.3327 1.8889 318.0314    942 DI 150 225 M
BMALLE32 BMASSE32 6 0 1.1531 5.9593 42.58471    942 DI 150 226 M
BMARC+2R BMARCO21 1 0 0.0508 0.1800 1.958680   1127 DI 220 501 M
BMARC+2R BRIMIE22 1 0 3.2302 11.300 124.1074   1127 DI 220 501 M
BMARC+2R BSENO+2R 1 0 2.2801 8.0402 87.52066   1127 DI 220 501 M
BMARQ+3R BMARQU31 1 0 0.0171 0.0839 0.604440    551 DI 150 50 MA
BMASSE11 BMASSE12 1 7 0.0000 0.0000 0.000000 999999 MASSE380 //
BMASSE12 BMEERH11 1 8 1.2277 10.500 113.7277   2317 DI   380  21
BMASSE12 BMEERH12 2 0 1.1954 10.468 114.3092   2317 DI 380 22 MA
BMASSE12 BMERCA1A 1 0 1.0917 11.545 123.1994   2317 DI   380  60
BMASSE31 BOELEG3R 3 0 0.3159 1.6319 11.60000    959 DI 150 213 M
BMASSE32 BMASSE31 1 2 0.0000 0.0000 0.000000 999999 MASSE150 //
BMASSE32 BOELEG32 4 0 0.3159 1.6319 11.66222    959 DI 150 214 M
BMCHIN31 BMHIN+3R 9 0 0.0949 0.2270 1.377780    591 DI 150 99 MC
BMECHL31 BMECHL3R 1 2 0.0000 0.0000 0.000000  38486 MECHL150 +T4
BMEERH11 BMEERH12 1 2 0.0000 0.0000 0.000000 999999 MEERH380 //
BMEERH11 BVANYK10 3 0 1.7217 18.594 202.0128   3756 DI   380  23
BMEERH12 BVANYK10 4 0 1.7217 18.652 201.7832   3790 DI   380  24
BMEERH32 BMEERH31 1 2 0.0000 0.0000 0.000000 999999 MEERH150 //
BMERCA11 BRODE+1R 4 8 0.6151 10.934 121.7135   4260 DI   380  74
BMERCA1A BMERCA12 2 2 0.0000 0.0000 0.000000 999999 MERCA380 //
BMERCA1A BMERCA1B B 2 0.0000 0.0000 0.000000 999999 MERCA380 //
BMERCA1B BMERCA11 1 7 0.0000 0.0000 0.000000 999999 MERCA380 //
BMERCA1D BMERCA12 A 2 0.0000 0.0000 0.000000 999999 MERCA380 //
BMERCA1D BRODE+1S 3 0 0.6151 10.934 121.7135   4630 DI   380  73
BMERCA31 BSCHEL31 3 0 0.2201 2.5601 17.79556   1509 DI 150 123 M
BMERCA31 BWALGO32 A 0 0.2909 2.0491 14.79111   1211 DI 150 175 M
BMERCA31 BZELI+3R 7 0 1.0001 5.4803 70.97640   1159 DI 150 137 M
BMERCA32 BMERCA31 1 2 0.0000 0.0000 0.000000 999999 MERCA150 //
BMERCA32 BSCHEL3_ 2 0 0.2394 2.5578 17.51750   1509 DI 150 122 M
BMERCA32 BWALGO3R 2 0 0.2979 2.0491 14.79111   1211 DI 150 172 M
BMERCH32 BTERL+32 2 0 0.3425 1.0150 7.055000    735 DI 150 0 MER
BMERCH3R BTERL+3R 1 0 0.3425 1.0150 7.055000    735 DI 150 1 MER
BMERK+3R BMERKS31 7 0 0.4602 3.4409 25.41203   1134 DI 150 107 M
BMERK+3S BMERKS32 1 0 0.5656 3.4261 25.41398   1134 DI 150 106 M
BMERKS31 BNDOKS31 7 0 0.2144 0.5146 238.2489    770 DI 150 247 M
BMERKS31 BOELEG3R 3 0 0.7700 3.9800 28.44444    959 DI 150 213 M
BMERKS31 BWOMM+32 8 8 0.6113 2.2261 16.16614    714 DI 150 28 ME
BMERKS31 BWOMM+3R 7 0 0.6599 2.2500 16.20444    714 DI 150 27 ME
BMERKS32 BMERKS31 1 2 0.0000 0.0000 0.000000 999999 MERKS150 //
BMERKS32 BNDOKS32 8 0 0.2133 0.5121 237.0489    770 DI 150 248 M
BMERKS32 BOELEG32 4 0 0.7700 3.9800 28.44444    959 DI 150 214 M
BMEWST31 BPEKK+32 2 0 0.1850 0.9549 6.826670    959 DI 150 190 M
BMEWST32 BPEKK+3R 1 0 0.1800 0.9601 6.817780    959 DI 150 191 M
BMHIN+3R BSEILL31 9 0 1.9341 4.4980 27.60000    591 DI 150 99 MH
BMOEN+32 BMOUSC34 8 0 0.4651 3.2699 23.60889   1143 DI 150 257 M
BMOEN+32 BRUIEN32 8 0 0.5319 3.7431 27.02222   1143 DI 150 257 M
BMOEN+32 BZWEVG31 8 0 0.1399 0.9999 7.395550   1143 DI 150 257 M
BMOEN+3R BMOUSC33 7 0 0.4730 3.2949 23.74222   1101 DI 150 157 M
BMOEN+3R BRUIEN33 7 0 0.5326 3.7574 44.26556   1101 DI 150 157 M
BMOEN+3R BZWEVG32 7 0 0.1399 0.9999 7.395550   1143 DI 150 157 M
BMOL  31 BMOL  32 1 2 0.0000 0.0000 0.000000 999999 MOL 150 // 1
BMOL  31 BPOEDE3R 3 0 2.3341 7.8633 57.47253    704 DI 150 23 MO
BMOL  32 BPOEDE3U 4 0 2.3564 7.6632 59.12159    704 DI 150 24 MO
BMOLEN3B BMOLEN3C 2 2 0.0000 0.0000 0.000000 999999 MOLEN150 //
BMOLEN3C BMOLEN3A 1 2 0.0000 0.0000 0.000000 999999 MOLEN150 //
BMOLEN3C BQDEME3R 2 0 0.0801 0.2000 299.6000    924 DI 150 262 M
BMONCE2R XMO_CH21 8 0 1.6625 5.8584 38.23940   1121 DI 220 48 CH
BMONCE31 BTHUIL37 7 0 0.7081 5.0159 45.60000   1248 DI 150 57 MO
BMONCE33 BMONCE31 1 2 0.0000 0.0000 0.000000 999999 MONCE150 //
BMONCE33 BMONTI31 7 0 0.9773 2.5641 30.65367   1124 DI 150 77 MO
BMONCE33 BTHUIL32 2 0 0.4566 1.4997 836.2974    712 DI 150 362 M
BMONTI31 BPONT+3R 8 0 0.4880 1.6789 35.79556    735 DI 150 78 MO
BMORTS31 BWOMM+32 8 8 0.6992 2.5429 17.80155    714 DI 150 28 MO
BMORTS31 BWOMM+3R 7 0 0.7499 2.5400 17.60000    714 DI 150 27 MO
BMORTS31 BZUREN31 1 0 0.0990 0.7136 498.5326   1135 DI 150 101 M
BMORTS31 BZUREN32 3 0 0.1539 0.5859 294.0000   1020 DI 150 263 M
BMORTS32 BMORTS31 1 7 0.0000 0.0000 0.000000 999999 MORTS150 //
BMOUSC33 BMOUSC34 2 2 0.0000 0.0000 0.000000 999999 MOUSC150 //
BMOUSC33 BWVLGM32 6 0 1.5399 3.7199 24.99556    551 DI 150 236 M
BMZLR+32 BPITEM3U 2 0 0.2429 0.2859 4.439440    551 DI 150 192 M
BMZLR+32 BTIELT31 2 0 0.4650 2.5319 17.89725    959 DI 150 192 M
BMZLR+3R BPITEM3T 8 0 0.2500 0.6201 4.257780    551 DI 150 168 M
BMZLR+3R BTIELT31 8 0 0.4700 2.4230 17.35111    959 DI 150 168 M
BNEUVI31 BVALE+3R 7 0 1.6101 5.4380 37.53778    714 DI 150 57 NE
BNIEUW32 BNIEUW31 1 2 0.0000 0.0000 0.000000 999999 NIEUW150 //
BNINO+3R BNINOV32 9 0 0.1521 0.4181 220.4000    770 DI 150 159 N
BNIVEL31 BVIEU+3R 7 0 0.4100 1.3700 9.475550    922 DI 150 347 N
BNIVEL32 BVIEU+32 6 0 0.4030 1.4420 9.955560    735 DI 150 346 N
BNORDL31 BZANDV32 3 0 0.0173 0.0500 81.92843   2271 DI 150 383 N
BOBOU+3R BOBOUR32 7 0 0.0601 0.2000 1.422220    714 DI 150 87 OB
BOBOU+3R BVHAIN33 7 0 0.4799 2.5000 18.25778    714 DI 150 87 OB
BOBOUR31 BVHAIN33 3 0 0.9401 3.1900 22.00000    714 DI 150 53 OB
BOOSTR31 BSDALE31 8 0 0.1768 0.8439 720.7997   1130 DI 150 358 O
BOS1ST21 BOS1ST22 1 2 0.0000 0.0000 0.000000 999999 OS1ST220 //
BOS1ST21 BOS2ST21 6 0 0.1670 0.4490 326.2311   1050 DI 220 6 OS1
BOS1ST21 BSTEVN2B 5 0 1.4920 4.1770 3129.521   1050 DI 220 5 OS1
BOS1ST21 BWP3OS21 5 0 0.3598 1.6054 1042.982   1001 DI 220 15 OS
BOS1ST22 BSTEVN21 1 0 1.5270 4.0980 3122.743   1050 DI 220 11 OS
BOS1ST22 BWP1OS21 3 0 0.4046 0.9157 379.3661   1000 DI 220 13 OS
BOS1ST22 BWP2OS21 4 0 1.2374 2.8004 1160.183   1000 DI 220 14 OS
BOS2ST21 BOS2ST2F 1 2 0.0000 0.0000 0.000000 999999 OS2ST220 T1
BOS2ST21 BSTEVN2A 4 0 1.9939 4.5707 2884.342   1001 DI 220 4 OS2
BOUDNA31 BWORTG3R 4 0 0.6010 3.1041 21.84000    959 DI 150 154 O
BOUDNA32 BWORTG33 6 0 0.6001 3.1001 22.20444    959 DI 150 26 OU
BOVERP31 BUMOVE32 6 0 0.1120 0.4201 2.817780    735 DI 150 256 O
BOVERP31 BUMOVE3R 5 8 0.1120 0.4201 2.817780    735 DI 150 255 O
BPACHE32 BPACHE31 1 2 0.0000 0.0000 0.000000 999999 PACHE150 //
BPEKK+32 BWVLGM31 1 0 0.2999 1.5201 11.09333    959 DI 150 190 P
BPEMA+32 BPEMAR31 2 0 0.0129 0.0500 0.321750   1360 DI 150 42 PE
BPEMA+32 BQUAR+3R 2 0 0.1888 0.7053 4.719000   1360 DI 150 42 PE
BPEMA+3R BPEMAR3B 1 0 0.0110 0.0500 0.275000   1360 DI 150 41 PE
BPEMA+3R BQUAR+32 1 0 0.1888 0.7053 4.719000   1360 DI 150 41 PE
BPEMA+3R BZOGLI31 1 0 0.1701 0.6291 4.266670    704 DI 150 41 PE
BPEMA231 BVHAIN33 7 0 0.2895 1.8220 1673.001   1130 DI 150 427 P
BPEMA232 BPEMA231 1 2 0.0000 0.0000 0.000000 999999 PEMA2150 //
BPEMA232 BVHAIN34 8 0 0.2895 1.8220 1673.001   1130 DI 150 428 P
BPETRO31 BZUREN31 1 8 0.1070 0.3731 781.0186   1340 DI 150 371 P
BPLATE31 BVALE+3R 7 0 0.6669 2.3900 16.49778    735 DI 150 57 PL
BPONT+3R BPORTP32 8 0 0.0549 0.2700 1.928890    905 DI 150 78 PO
BPORTF31 BTERGN3R 7 0 0.0920 0.4901 498.8178   1817 DI 150 367 P
BQUAR+32 BTRIVI32 1 0 2.9030 8.8578 60.99901    666 DI 150 41 QU
BQUAR+3R BTRIVI31 2 0 2.9025 8.8566 61.14433    666 DI 150 42 QU
BRELE+3R BRELEG3R 1 0 0.2401 0.8001 5.600000    714 DI 150 160 R
BRIJKE31 BRIJKE32 1 2 0.0000 0.0000 0.000000 999999 RIJKE150 //
BRIMIE11 BRIMIE12 1 2 0.0000 0.0000 0.000000 999999 RIMIE380 //
BRIMIE22 BRIMIE21 1 2 0.0000 0.0000 0.000000 999999 RIMIE220 //
BRIMIE22 BSERAI21 3 0 0.6639 4.6200 31.80113   1099 DI 220 533 R
BRIMIE28 BRIMIE21 1 7 0.0000 0.0000 0.000000  26241 RIMIE220 +T
BRODE+1R BRODEN11 4 8 0.0144 0.1444 0.000000   2461 DI   380  74
BRODE+1S BRODEN13 3 0 0.0230 0.2303 0.000000   2461 DI   380  73
BRODEN31 BSIDMA31 2 8 0.5900 3.2200 23.20000    959 DI 150 102 R
BRODEN31 BSIDMA31 3 0 0.5900 3.2200 23.20000    959 DI 150 103 R
BRODEN31 BSIDMA32 7 0 0.0966 0.7060 1378.318   2163 DI 150 407 R
BRODEN33 BRODEN31 1 2 0.0000 0.0000 0.000000 999999 RODEN150 //
BROMSE21 BROMSS21 6 0 0.0048 0.0500 0.000000  10599 DI 220 536 R
BROMSE21 BROMSS22 7 0 0.0048 0.0500 0.000000   1248 DI 220 537 R
BROMSE21 BSART+21 A 0 0.4763 3.3608 82.31757   1099 DI 220 530 R
BROUVR21 BSMARD21 8 0 0.0542 0.2802 2.000000    943 DI 220 518 R
BRUIEN32 BWORTG33 6 0 1.0800 3.5901 25.40444    714 DI 150 26 RU
BRUIEN32 BWORTG3R 4 0 0.5200 3.5399 23.39556   1101 DI 150 154 R
BRUIEN33 BRUIEN32 3 2 0.0000 0.0000 0.000000 999999 RUIEN150 //
BRUIEN33 BWATT+3R 3 0 3.0010 10.100 69.96445    714 DI 150 43 RU
BRUIEN33 BWORTG32 3 0 0.5200 3.5399 23.39556   1101 DI 150 153 R
BSART 21 BSART+21 1 0 0.0236 0.1672 1.520000   1231 DI 220 530 S
BSART+21 BSERAI22 A 0 0.3654 2.5515 17.72820   1099 DI 220 530 S
BSCARB31 BVERBR3A 3 0 1.0170 4.8940 34.75555    898 DI 150 63 SC
BSCARB32 BSCARB31 1 2 0.0000 0.0000 0.000000 999999 SCARB150 //
BSCARB32 BVERBR3C 2 0 1.0220 4.9160 34.94222    898 DI 150 62 SC
BSCHD+32 BSCHED32 8 0 0.0913 0.3908 2.828160   1016 DI 150 18 SC
BSCHD+32 BSCHEL3_ 8 0 0.3100 1.2369 8.909400    951 DI 150 18 SC
BSCHD+3R BSCHED31 7 0 0.0830 0.3550 2.567180    959 DI 150 17 SC
BSCHD+3R BSCHEL31 7 0 0.2561 1.2560 8.977780    898 DI 150 17 SC
BSCHEL31 BUMHOB32 5 0 0.3933 1.1316 389.8776    566 DI 150 435 S
BSCHEL3_ BSCHEL31 1 2 0.0000 0.0000 0.000000 999999 SCHEL150 //
BSCHEL3_ BUMHOB31 4 0 0.3933 1.1385 390.3330    566 DI 150 434 S
BSCHIF23 XSC_SC21 1 8 0.1001 0.4004 1.701700   1290 DI 220 F 1 S
BSDALE31 BSTBAV31 1 0 0.0663 0.3630 343.5975   1130 DI 150 410 S
BSENO+2R BVILLE22 1 0 0.6302 2.1499 8.491740   1127 DI 220 501 S
BSERAI22 BSERAI21 1 2 0.0000 0.0000 0.000000 999999 SERAI220 //
BSIDMA32 BSIDMA31 1 2 0.0000 0.0000 0.000000 999999 SIDMA150 //
BSIKE+32 BSIKEL32 6 0 0.0189 0.1591 1.137780    959 DI 150 206 S
BSIKE+3R BSIKEL3R 7 0 0.0189 0.1591 1.137780    959 DI 150 207 S
BSLAAN31 BZWIJN32 2 0 0.4135 1.4229 9.872190   1073 DI 150 22 SL
BSLAAN32 BSLAAN31 1 2 0.0000 0.0000 0.000000 999999 SLAAN150 //
BSLAAN32 BZWIJN31 1 0 0.3972 1.4196 9.872190   1073 DI 150 21 SL
BSLAAN33 BSLAAN31 3 2 0.0000 0.0000 0.000000 999999 SLAAN150 //
BSLAAN34 BSLAAN32 2 2 0.0000 0.0000 0.000000 999999 SLAAN150 //
BSLYKE31 BTHORN32 5 0 2.2610 4.3209 3087.271    801 DI 150 365 S
BSLYKE32 BSLYKE31 1 2 0.0000 0.0000 0.000000 999999 SLYKE150 //
BSLYKE32 BTHORN31 6 0 2.4770 4.5410 2747.982   1012 DI 150 366 S
BSMARD21 BSMARS23 2 0 0.0048 0.0500 0.000000  10599 DI 220 602 S
BSMARD21 BSMARS24 1 0 0.0048 0.0500 0.000000  10599 DI 220 601 S
BSOLAN31 BSOLAN30 1 2 0.0000 0.0000 0.000000 999999 SOLAN150 //
BSOLV231 BTERGN31 7 0 1.0791 2.9740 20.40000    591 DI 150 97 SO
BSOLV33R BTERGN32 8 0 1.0400 3.6900 25.40444    689 DI 150 98 SO
BSTAD+32 BWESTR31 4 0 0.2511 1.3169 9.200000    959 DI 150 194 S
BSTAD+3R BWESTR32 5 0 0.2274 1.3213 9.345820    959 DI 150 195 S
BSTALE33 BSTALE34 2 7 0.0000 0.0000 0.000000 999999 STALE150 //
BSTAM+1R BTERGN11 1 0 0.2325 2.4606 27.76039   2317 DI   380  31
BSTBAV31 BWORTG31 9 0 0.8701 4.3400 30.99556    898 DI 150 189 S
BSTBAV31 BWORTG3R 4 0 0.8701 4.3400 30.99556    898 DI 150 154 S
BSTEVN11 BSTEVN1B 1 2 0.0000 0.0000 0.000000 999999 STEVN380 //
BSTEVN12 BSTEVN1B B 2 0.0000 0.0000 0.000000 999999 STEVN380 //
BSTEVN1A BSTEVN11 A 2 0.0000 0.0000 0.000000 999999 STEVN380 //
BSTEVN1A BSTEVN12 2 2 0.0000 0.0000 0.000000 999999 STEVN380 //
BSTEVN21 BSTEVN2B 1 2 0.0000 0.0000 0.000000 999999 STEVN220 //
BSTEVN21 BWP2ST22 3 0 0.3332 2.9908 2445.416   1095 DI 220 3 STE
BSTEVN22 BSTEVN2B B 2 0.0000 0.0000 0.000000 999999 STEVN220 //
BSTEVN22 BZNAAM21 1 0 1.7681 5.5471 2699.132   1005 DI 220 1 STE
BSTEVN2A BSTEVN21 A 2 0.0000 0.0000 0.000000 999999 STEVN220 //
BSTEVN2A BSTEVN22 2 2 0.0000 0.0000 0.000000 999999 STEVN220 //
BSTEVN3R BZEEBR31 3 0 0.0155 0.1225 285.8022   2139 DI 150 413 S
BSTEVN3S BZEEBR32 4 0 0.0111 0.1050 306.4253   2139 DI 150 414 S
BSTGIL3R BZELEI3R 6 0 0.5900 3.0800 22.00000    959 DI 150 136 S
BSTGIL3U BZELI+3R 7 0 0.5899 3.0800 22.00000    959 DI 150 137 S
BTERGN32 BTERGN31 1 2 0.0000 0.0000 0.000000 999999 TERGN150 //
BTERGN3R BTERGN31 1 7 0.0000 0.0000 0.000000  38486 TERGN150 379
BTESSE32 BTESSE31 1 2 0.0000 0.0000 0.000000 999999 TESSE150 //
BTHORN31 BTHORN32 F 7 0.0000 0.0000 0.000000 999999 THORN150 //
BTHUIL32 BTHYCH3R 2 0 0.3985 1.3064 727.8896    712 DI 150 362 T
BTHUIL37 BVALE+3R 7 0 0.5751 4.0729 37.02222   1248 DI 150 57 TH
BTIBIS11 BTIHA211 5 0 0.0304 0.3137 3.804360   2461 DI 380 15 TI
BTIEN+32 BTIENE33 1 0 0.0700 0.3600 2.560000    938 DI 150 260 T
BTIEN+32 BWILSE31 1 0 3.2040 10.871 75.08444    714 DI 150 260 T
BTIEN+3R BTIENE32 6 0 0.0499 0.3600 2.524440    938 DI 150 46 TI
BTIEN+3R BWIJGM31 6 0 1.3201 9.6001 67.20000    938 DI 150 46 TI
BTIHA+3R BTIHAN31 3 8 0.1199 1.0289 6.862220   1341 DI 150 293 T
BTIHA31W BTIHA311 1 2 0.0000 0.0000 0.000000   1858 TIHA3380 ALT
BTIHAN32 BTIHAN31 1 2 0.0000 0.0000 0.000000 999999 TIHAN150 //
BTRIVI31 BVHAIN33 1 0 0.5179 1.0931 26.06222   1159 DI 150 71 TR
BTRIVI32 BTRIVI31 1 2 0.0000 0.0000 0.000000 999999 TRIVI150 //
BVANYK11 XVY_MB12 7 0 0.1366 1.5757 22.88000   2316 DI   380  27
BVANYK12 XVY_MB11 8 0 0.1384 1.5778 22.95722   2181 DI   380  28
BVANYK13 BVANYK10 1 7 0.0000 0.0000 0.000000 999999 VANYK380 //
BVANYK13 BZUTE+1R 2 0 0.7153 9.5477 114.3547   2119 DI   380  12
BVANYK15 BVANYK10 1 2 0.0000 0.0000 0.000000 999999 VANYK380 Dd1
BVANYK16 BVANYK13 1 2 0.0000 0.0000 0.000000 999999 VANYK380 Dd2
BVANYK17 BVANYK11 1 2 0.0000 0.0000 0.000000 999999 VANYK380 Dn1
BVANYK18 BVANYK12 1 2 0.0000 0.0000 0.000000 999999 VANYK380 Dn2
BVERBR32 BVERBR3A A 2 0.0000 0.0000 0.000000 999999 VERBR150 //
BVERBR3B BVERBR3A 1 2 0.0000 0.0000 0.000000 999999 VERBR150 //
BVERBR3C BVERBR32 2 2 0.0000 0.0000 0.000000 999999 VERBR150 //
BVERBR3C BVERBR3B B 2 0.0000 0.0000 0.000000 999999 VERBR150 //
BVHAIN33 BVHAIN34 1 2 0.0000 0.0000 0.000000 999999 VHAIN150 //
BVHAIN33 BVHAIN3Z 1 9 0.0000 2.9999 0.000000   2267 VHAIN150 345
BVILLE22 BVILLE21 1 2 0.0000 0.0000 0.000000 999999 VILLE220 //
BWIJGM31 BWINK+32 8 0 0.2639 1.9199 13.44000    938 DI 150 48 WI
BWILSE31 BWINK+3R 7 0 0.8406 3.7497 24.00771    714 DI 150 47 WI
BWINK+32 BWINKS31 8 0 0.0119 0.0500 348.0000    670 DI 150 48 WI
BWINK+3R BWINKS32 7 0 0.0120 0.0500 346.8400    670 DI 150 47 WI
BWOMM+32 BWOMME31 8 8 0.0100 0.0500 0.308710    714 DI 150 28 WO
BWOMM+3R BWOMME32 7 0 0.0099 0.0500 0.204440    714 DI 150 27 WO
BWORTG32 BWORTG31 1 2 0.0000 0.0000 0.000000 999999 WORTG150 //
BWVLGM32 BWVLGM31 1 2 0.0000 0.0000 0.000000 999999 WVLGM150 //
BZANDV12 BZANDV1A A 7 0.0000 0.0000 0.000000 999999 ZANDV380 //
BZANDV13 BZANDV12 2 2 0.0000 0.0000 0.000000 999999 ZANDV380 //
BZANDV13 BZANDV1B B 2 0.0000 0.0000 0.000000 999999 ZANDV380 //
BZANDV14 BZANDV11 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 LIN
BZANDV14 BZANDV1H 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 D 3
BZANDV14 XKR_ZA11 9 8 0.0799 1.0667 12.77574   4000 DI   380  29
BZANDV15 BZANDV1B 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 D 1
BZANDV16 BZANDV12 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 D 2
BZANDV19 BZANDV10 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 LIN
BZANDV19 BZANDV14 C 2 0.0000 0.0000 0.000000 999999 ZANDV380 //
BZANDV19 BZANDV18 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 D 2
BZANDV1B BZANDV1A 1 7 0.0000 0.0000 0.000000 999999 ZANDV380 //
BZANDV1D BZANDV11 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 LIN
BZANDV1D BZANDV17 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 D 1
BZANDV1E BZANDV10 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 LIN
BZANDV1E BZANDV1D D 2 0.0000 0.0000 0.000000 999999 ZANDV380 //
BZANDV1E BZANDV1G 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 D 4
BZANDV1E XKR_ZA12 A 0 0.0799 1.0667 12.77574   4000 DI   380  30
BZANDV1F BZANDV13 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 D 4
BZANDV1I BZANDV12 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 D 3
BZANDV30 BZANDV31 1 2 0.0000 0.0000 0.000000 999999 ZANDV150 //
BZANDV32 BZANDV31 A 2 0.0000 0.0000 0.000000 999999 ZANDV150 //
BZBINT32 BZEEBR32 4 8 0.0155 0.1505 74.40000   1097 DI 150 364 Z
BZBINT3R BZEEBR32 3 0 0.0950 0.0500 55.05778    924 DI 150 363 Z
BZEEBR32 BZEEBR31 1 2 0.0000 0.0000 0.000000 999999 ZEEBR150 //
BZELEI32 BZELI+3R 7 0 0.0200 0.1199 0.862220    959 DI 150 137 Z
BZUREN32 BZUREN31 1 2 0.0000 0.0000 0.000000 999999 ZUREN150 //
BZWIJN32 BZWIJN31 1 2 0.0000 0.0000 0.000000 999999 ZWIJN150 //
CAD___51 CYAD__51 1 0 1.9082 3.9870 27.02480    120 V522:3
CALB__1A CALB__1C 3 7 0.0000 0.0000 0.000000   2000 ALB:4:ACA03
CALB__1C CALB__1A 1 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA01
CALB__1C CALB__1B 2 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA02
CALB__1D CALB__1A 5 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA05
CALB__1D CALB__1B 4 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA04
CALB__51 CALB__55 6 7 0.0000 0.0000 0.000000   2000 ALB:1:nSPP1
CALB__52 CALB__51 7 7 0.0000 0.0000 0.000000   2000 ALB:1:nSP1
CALB__52 CALB__53 B 7 0.0000 0.0000 0.000000   2000 ALB:1:nSP2
CALB__52 CDDKL_52 1 0 0.7865 2.4745 18.51240    530 V677:1
CALB__52 CDET__51 1 8 0.3594 4.2907 67.68600   2200 V693:1
CALB__52 CSTON_51 1 0 0.4441 1.1386 8.181800    360 V628:1
CALB__52 CSTON_52 2 0 0.4441 1.1386 8.181800    360 V627:1
CALB__52 CVRAT_55 1 0 1.9154 6.0210 45.04130    530 V646:1
CALB__53 CALB__56 A 7 0.0000 0.0000 0.000000   2000 ALB:1:nSPP2
CALB__53 CDOUV_53 1 0 0.2093 2.5797 63.30580   1920 V696:1
CALB__53 CHAVB_51 1 0 0.7466 1.9130 13.80170    360 V668:1
CALB__53 CHAVB_52 2 8 0.7466 1.9130 13.80170    360 V667:1
CALB__53 CROPC_57 1 0 0.8046 4.5314 34.29750    820 V601:1
CALB__53 CROPC_57 2 0 0.8046 4.5314 34.29750    820 V602:1
CALB__53 CTKAR_51 1 0 0.4525 1.1531 33.38840    360 V624:1
CALB__53 CTKAR_52 2 8 0.4550 1.1604 32.97520    360 V626:1
CALB__53 CYDA1_51 1 0 0.7986 2.5700 17.93390    530 V671:1
CALB__53 CYDCS_52 2 0 0.8107 2.6063 18.26450    530 V674:6
CAS01_52 CJIND_52 1 0 3.1968 8.3284 61.57020    460 V1285:1
CAS01_52 CVRE__55 1 0 6.9285 20.940 158.0992    460 V1287:1
CAZB__53 CYBEZ_51 1 0 3.9204 9.9873 69.42150    460 V194:2
CAZB__54 CAZB__53 5 7 0.0000 0.0000 0.000000   2000 AZB_:1:nKSP1
CAZB__54 CDRA__51 1 0 3.0395 8.1155 56.94210    460 V1993:1
CAZB__54 CMBO__51 2 0 0.1367 0.3497 2.396700    460 V1996:1
CAZB__54 CMBO__52 1 0 0.1367 0.3497 2.396700    460 V1995:1
CAZB__54 CMLO__52 1 0 5.6071 14.654 102.3967    460 V1994:1
CAZB__55 CAZB__54 1 2 0.0000 0.0000 0.000000   2000 AZB_:1:nSP2:
CBAB__12 CBAB__11 1 2 0.0000 0.0000 0.000000   3150 BAB:4:nKSP
CBAB__12 CEME3_11 1 0 0.7200 9.3600 110.0000   1518 V470:1
CBAB__52 CBAB__51 1 7 0.0000 0.0000 0.000000   2000 BAB:1:nSP2
CBAB__54 CBAB__55 2 7 0.0000 0.0000 0.000000   2000 BAB:1:nSP1
CBAR__53 CBHN__53 1 0 0.4259 1.0951 7.851200    455 V5507:1
CBAR__53 COKD__51 1 0 0.1863 0.5046 3.636400    455 V5508:1
CBED__52 CBEN__51 1 0 1.0140 2.9814 21.23970    460 V1940:1
CBEE__51 CBEE__52 1 2 0.0000 0.0000 0.000000   2000 BEE_:1:nSP1:
CBEE__51 CRIC__52 1 0 1.7654 4.4964 31.23970    460 V1946:1
CBEE__52 CSTC__51 1 0 2.8145 7.1692 49.83470    460 V1945:1
CBEJ__51 CBEP__51 1 0 0.1319 0.1706 44.79340    530 V5092:1
CBEJ__51 CHBM__55 8 0 3.5973 9.0907 63.30580    457 V1317:1
CBEJ__51 CJI___53 1 0 3.1133 8.0005 57.43800    480 V5524:1
CBELA_52 CTACH_52 1 0 3.6385 11.371 87.27270    480 V1246:1
CBEN__51 CBEN__52 1 7 0.0000 0.0000 0.000000   2000 BEN_:1:nSP1:
CBEN__52 CRIC__52 1 8 4.4407 11.306 78.59500    460 V1948:1
CBEN__52 CSTC__51 1 0 3.9192 9.9764 69.33880    460 V1947:1
CBEN__52 CYMET_51 1 8 1.3758 3.6046 24.79340    460 V391:2
CBER__51 CBERE_51 1 0 0.0024 0.0500 0.082600    120 V1999:1
CBER__51 CBER__52 1 2 0.0000 0.0000 0.000000   2000 BER_:1:nSP1:
CBER__51 CZDI__51 1 0 1.9239 4.9804 34.71070    460 V325:1
CBER__52 CBVE__52 1 0 1.8307 4.6694 32.47930    460 V329:1
CBEX__52 CTAB__52 1 0 2.5894 8.7701 65.86780    572 V1333:1
CBEZ__11 CBAB__11 1 0 1.2800 16.016 217.0000   2400 V451:1
CBEZ__12 CBEZ__11 1 2 0.0000 0.0000 0.000000   2400 BEZ:4:nKSP
CBEZ__12 CNEZ__12 1 0 1.5840 20.528 260.0000   2400 V452:1
CBEZ__21 CCHT__21 1 0 6.4614 38.100 242.9959    656 V210:1
CBEZ__51 CBEZ__52 1 7 0.0000 0.0000 0.000000   2000 BEZ:1:nKSP1
CBEZ__53 CBEZ__57 B 7 0.0000 0.0000 0.000000   2000 BEZ:1:nSPP1:
CBEZ__54 CBEZ__55 2 7 0.0000 0.0000 0.000000   2000 BEZ:1:nKSP2
CBEZ__55 CMHR__51 1 0 3.7692 9.6945 67.60330    460 V193:1
CBEZ__55 CSEMI_52 1 0 1.8295 10.867 80.00000    400 V1101:1
CBEZ__55 CTURN_51 1 0 0.6183 3.2912 24.62810    400 V1102:1
CBEZ__55 CYBEZ_51 1 0 1.7956 4.5762 31.81820    460 V194:3
CBEZ__56 CBEZ__58 A 7 0.0000 0.0000 0.000000   2000 BEZ:1:nSPP2:
CBHN__53 COTR__51 1 0 0.3836 0.9849 7.107400    455 V5506:1
CBIDO_53 CBIDO_54 1 7 0.0000 0.0000 0.000000   2000 BIDO:1:nPSP
CBIOC_51 CLIS__57 2 0 0.3219 0.7333 51.73550    360 V608:1
CBIOC_52 CLIS__58 1 0 0.3243 0.7393 51.73550    360 V607:1
CBK___52 CBKD__51 1 0 0.0641 0.1646 1.157000    455 V5526:1
CBK___52 CBKD__51 2 0 0.0641 0.1646 1.157000    455 V5527:1
CBNC__51 CKV___51 1 0 0.3569 1.5996 14.87600    480 V5543:1
CBNP__52 CBNO__51 1 0 0.1234 0.2323 150.0000   1000 V5052:1
CBNS__52 CCML__54 1 8 0.3037 0.4767 254.3802    720 V5054:1
CBNT__52 CBNT__54 1 7 0.0000 0.0000 0.000000   2000 BNT:1:nSP:1
CBNT__52 CZBB__51 1 0 0.3086 0.9946 7.355400    530 V5542:1
CBNT__54 CBNO__51 1 0 0.1137 0.2154 139.5041   1000 V5051:1
CBOB__52 CMEY__51 1 0 2.1683 11.255 107.5207    680 V5554:1
CBOHA_52 CYNOS_51 1 0 2.9500 8.0489 61.07440    460 V1293:2
CBOHP_52 CBOHP_53 2 7 0.0000 0.0000 0.000000   2000 BOHP:1:nSP:1
CBOHP_52 CORLU_51 1 0 1.1217 2.9681 20.24790    455 V695:1
CBOHP_52 CZDB1_52 1 0 0.1561 0.4005 2.892600    360 V635:1
CBOHP_52 CZDB1_52 2 0 0.1561 0.4005 2.892600    360 V636:1
CBOHP_53 CEDET_5D 1 8 0.2710 3.5308 52.97520   2200 V691:1
CBOHP_53 COVET_51 1 0 0.5276 2.9149 23.80170    732 V632:1
CBOHP_53 COVET_51 2 0 0.5276 2.9149 23.80170    732 V631:1
CBO___52 CBK___53 1 0 3.0238 9.7490 72.06610    290 V525:1
CBO___52 CCEB__53 1 0 3.5380 11.236 80.41320    522 V5597:1
CBRD__51 CYBR__52 1 8 0.3461 0.8906 6.363600    455 V532:3
CBRD__52 CYBR__51 2 0 0.2601 0.6703 4.793400    455 V534:3
CBRUN_51 CBRUN_52 1 7 0.0000 0.0000 0.000000   2000 BRUN:1:nSP:1
CBRUN_52 CKRNV_52 1 8 3.0565 8.1784 57.52070    455 V599:1
CBR___51 CSOK__55 1 0 7.3653 19.078 137.1074    455 V531:1
CBR___51 CYBR__52 1 0 0.2601 0.6703 4.793400    455 V532:1
CBVE__51 CZBIR_52 1 8 2.3885 6.5884 46.52890    460 V1234:1
CBYP__52 CCEB__53 1 0 4.4927 11.548 82.97520    460 V507:1
CBYP__53 CBYP__52 1 2 0.0000 0.0000 0.000000   2000 BYP:1:nSP:1
CBYP__53 CCEB__51 2 0 4.4927 11.548 82.97520    460 V508:1
CBZK__51 CYBZK_51 1 0 0.7563 1.9263 13.38840    360 V126:3
CCAS__51 CKHO__52 1 0 0.9196 2.8496 20.49590    460 V1929:1
CCBR__52 CROS__51 2 0 1.0055 2.5616 17.85120    460 V961:1
CCBR__53 CCBR__52 3 2 0.0000 0.0000 0.000000   2000 CBR_:1:nKSP1
CCBR__53 CROS__52 1 0 1.0055 2.5616 17.85120    460 V962:1
CCEB__11 CCEB__12 4 7 0.0000 0.0000 0.000000   3150 CEB:4:nKSP
CCEB__11 CSLV__1H 1 0 1.0880 13.920 194.0000   2000 V434:1
CCEB__11 CSOK__12 1 0 1.0400 11.440 154.0000   2000 V423:1
CCEB__12 CHBM__13 1 8 2.3360 26.608 337.0000   2400 V422:1
CCEB__51 CBK___52 1 0 2.3583 6.0633 43.55370    360 V523:1
CCEB__51 CCEB__54 B 7 0.0000 0.0000 0.000000   2000 CEB:1:nSPP:1
CCEB__51 CYAD__51 1 0 1.3213 4.3028 29.83470    530 V522:1
CCEB__52 CCEB__51 9 7 0.0000 0.0000 0.000000   2000 CEB:1:nSP1
CCEB__52 CVBT__52 1 0 2.3704 7.7174 53.47110    530 V5533:1
CCEB__52 CVMZ__51 2 0 5.0953 16.591 114.9587    530 V5534:1
CCEB__53 CBK___52 2 0 2.3583 6.0633 43.55370    360 V524:1
CCEB__53 CCEB__51 A 7 0.0000 0.0000 0.000000   2000 CEB:1:nSP2
CCEB__53 CHUV__54 1 0 2.3111 7.5262 52.14880    530 V521:1
CCEKO_51 CPORI_51 1 0 3.7897 9.5699 66.69420    400 V1165:1
CCERV_51 CCERV_53 1 7 0.0000 0.0000 0.000000   2000 CERV:1:nKSP:
CCERV_52 CYOLC_51 2 0 2.6862 7.6121 58.26450    505 V586:1
CCERV_52 CYOLC_52 1 0 2.6862 7.6121 58.26450    505 V585:1
CCERV_53 CSTER_53 1 0 2.8943 6.2980 41.40500    400 V598:1
CCEVE_52 CCEVE_51 1 7 0.0000 0.0000 0.000000   2000 CEVE:1:nSP:1
CCEVE_52 CTRME_52 1 0 5.7209 14.668 105.6198    455 V5608:1
CCEVE_52 CVRBN_52 1 0 3.6203 9.2843 66.85950    455 V5605:1
CCEVE_52 CYHAN_51 1 0 4.2229 13.276 99.33880    530 V5601:1
CCEVE_52 CYHAN_52 2 0 4.2229 13.276 99.33880    530 V5602:1
CCHD__12 CCHD__11 4 2 0.0000 0.0000 0.000000   4000 CHD:4:nSP1
CCHD__13 CCHD__11 2 2 0.0000 0.0000 0.000000   4000 CHD:4:nPSP1
CCHD__14 CCHD__12 3 2 0.0000 0.0000 0.000000   4000 CHD:4:nPSP2
CCHD__14 CCHD__13 5 2 0.0000 0.0000 0.000000   4000 CHD:4:nSP2
CCHD__14 CCST__11 1 0 0.8160 10.496 130.0000   2400 V415:1
CCHD__52 CCHD__54 1 2 0.0000 0.0000 0.000000   2000 CHD:1:nKSP1:
CCHD__52 CLHO__53 1 0 0.5760 3.2670 26.61160    830 V321:1
CCHD__52 CPJH__54 1 0 0.3448 2.5725 22.14880   1074 V107:1
CCHD__52 CPJH__54 3 0 0.3545 2.5591 23.38840   1074 V103:1
CCHD__53 CREP__55 1 0 1.1132 5.6955 45.37190    825 V304:1
CCHD__53 CYJIL_51 1 0 0.9765 4.7130 36.36360    720 V316:1
CCHD__54 CCHD__53 3 7 0.0000 0.0000 0.000000   2000 CHD:1:nKSP2:
CCHD__54 CCHD__58 2 7 0.0000 0.0000 0.000000   3150 CHD:1:nSPP:1
CCHD__54 CLHO__53 2 0 0.5784 3.2597 26.61160    830 V322:1
CCHD__54 CPJH__52 2 0 0.3569 2.5579 23.38840   1074 V104:1
CCHD__54 CPJH__52 4 0 0.3545 2.5676 22.14880   1074 V108:1
CCHMP_51 CCHMP_52 1 2 0.0000 0.0000 0.000000   2000 CHMP:1:nPSP1
CCHMP_51 CVYS__52 2 0 3.6191 11.533 100.9091    535 V142:1
CCHMP_52 CLITV_51 1 0 0.5663 1.8392 20.82640    535 V146:1
CCHMP_53 CCHMP_51 3 2 0.0000 0.0000 0.000000   2000 CHMP:1:nSP3:
CCHMP_53 CCHMP_54 2 2 0.0000 0.0000 0.000000   2000 CHMP:1:nPSP2
CCHMP_53 CVYS__52 1 0 3.6203 11.538 100.1653    535 V141:1
CCHMP_54 CCHMP_52 4 2 0.0000 0.0000 0.000000   2000 CHMP:1:nSP4:
CCHMP_54 CCHT__51 1 0 2.6584 8.6273 67.43800    535 V145:1
CCHOC_51 CXMOR_51 1 0 2.8387 7.1100 50.99170    400 V1174:2
CCHOC_51 CXMOR_52 2 0 2.8314 7.0918 50.90910    400 V1173:4
CCHOC_52 CCHOC_51 1 7 0.0000 0.0000 0.000000   2000 CHOC:1:nSP1
CCHOC_52 CYUST_51 1 0 2.4902 7.9303 57.27270    400 V1178:2
CCHOT_52 CHABR_52 1 0 2.1006 6.3694 46.03310    400 V1146:1
CCHRO_51 CYCHN_51 2 8 0.2698 0.6921 4.958700    455 V551:3
CCHRO_52 COTR__55 1 0 3.9434 10.137 72.80990    455 V559:1
CCHR__11 CPRE__11 1 0 0.8000 9.4560 122.0000   2400 V431:1
CCHR__12 CCHR__11 1 2 0.0000 0.0000 0.000000   2000 CHR:4:nKSP
CCHR__51 CCHR__52 4 7 0.0000 0.0000 0.000000   2000 CHR:1:nSP:1
CCHR__51 CCHR__57 1 7 0.0000 0.0000 0.000000   2000 CHR:1:nSPP:1
CCHR__51 CHOBR_52 1 0 1.5294 7.1100 56.77690    460 V1217:1
CCHR__51 CKRAL_52 1 0 4.6706 17.265 134.7934    535 V1218:1
CCHR__51 CPLZM_51 1 0 1.5125 3.6506 30.41320    480 V1209:1
CCHR__51 CPLZS_52 1 0 1.2608 3.9470 30.41320    460 V1212:1
CCHR__51 CROKC_51 2 0 1.2245 7.5480 61.57020    852 V1227:1
CCHR__51 CROKC_52 1 0 1.2245 7.5480 61.23970    720 V1228:1
CCHR__51 CYEJP_51 1 0 0.2686 0.8034 6.198300    360 V1223:1
CCHR__51 CYEJP_52 2 0 0.2686 0.8034 6.198300    360 V1224:1
CCHR__51 CYELU_51 2 0 1.2499 6.1650 46.03310    535 V1202:1
CCHR__51 CYSKN_51 1 0 1.4605 7.2019 53.80170    480 V1201:1
CCHT__11 CCHT__12 3 7 0.0000 0.0000 0.000000   2000 CHT:4:nSP
CCHT__11 CCHT__13 1 7 0.0000 0.0000 0.000000   4000 CHT:4:nPDP:W
CCHT__12 CCHT__14 2 7 0.0000 0.0000 0.000000   4000 CHT:4:nPDP:W
CCHT__21 CCHT__22 1 2 0.0000 0.0000 0.000000   1000 CHT:2:nSP
CCHT__51 CBIDO_53 1 8 0.4513 1.2040 8.016500    459 V976:1
CCHT__51 CBIDO_54 2 8 0.5433 1.4484 9.669400    459 V993:1
CCHT__51 CELED_57 7 0 0.2916 0.7768 5.206600    240 V980:1
CCHT__51 CSVCD_51 2 0 0.0920 0.2468 1.652900    240 V997:1
CCHT__51 CSVCD_52 1 8 0.0920 0.2468 1.652900    240 V998:1
CCHT__55 CCHT__51 4 2 0.0000 0.0000 0.000000   2000 CHT:1:nSP1
CCHT__55 CELED_51 3 0 0.1198 0.7151 5.537200    656 V984:1
CCHT__55 CELED_55 4 0 0.2916 0.7768 5.206600    459 V981:1
CCHT__55 CLTSZ_51 1 0 7.1112 20.106 135.7025    459 V1562:1
CCHT__56 CCHT__55 5 7 0.0000 0.0000 0.000000   2000 CHT:1:nSP2
CCHT__56 CCHUD_51 1 0 0.2275 0.7369 5.206600    459 V150:1
CCHUD_51 CVYS__53 1 0 2.8120 9.5905 79.58680    459 V153:1
CCHY__52 CREP__55 1 0 0.5058 3.2319 28.42980    880 V308:1
CCIZK_52 CLICE_52 1 0 1.5476 4.1213 27.52070    459 V359:1
CCKAM_52 CBAB__54 1 0 3.4909 9.6534 65.20660    459 V1503:1
CCKAM_52 CXDCV_51 1 0 3.0710 8.5378 57.76860    459 V1514:1
CCKD__51 CYCKD_51 3 0 0.0605 0.1404 0.991700    400 V1981:3
CCKD__52 CYCKD_52 8 8 0.0605 0.1404 0.991700    400 V1982:3
CCLDU_51 CBAB__54 1 0 1.2221 3.2597 38.34710    459 V1502:1
CCLDU_52 CCLDU_51 1 7 0.0000 0.0000 0.000000   2000 CLDU:1:nSP:1
CCLOU_51 CCLOU_52 4 7 0.0000 0.0000 0.000000   2000 CLOU:1:nSP:1
CCLSE_52 CBAB__54 1 0 2.0921 5.8733 39.83470    459 V1501:1
CCLSE_52 CCLDU_51 1 0 0.9486 2.6959 18.34710    459 V1509:1
CCML__53 CBNP__52 1 0 0.0956 0.2710 163.1405    720 V5053:1
CCML__53 CCML__54 1 2 0.0000 0.0000 0.000000   1000 CML:1:nPSP:1
CCREN_51 CTUNE_52 1 0 0.9305 2.3002 16.61160    150 V1144:1
CCRON_52 CTUNE_52 1 0 0.9305 2.3002 16.61160    150 V1143:1
CCSAR_52 CCSAR_51 1 7 0.0000 0.0000 0.000000   2000 CSAR:1:nSP1:
CCSAR_52 CYDA2_51 1 0 0.4187 1.3274 9.504100    530 V671:3
CCST__11 CCST__12 1 7 0.0000 0.0000 0.000000   3150 CST:4:nKSP
CCST__12 CBEZ__12 1 0 1.5520 18.240 291.0000   2400 V454:1
CCST__12 CCST__11 2 2 0.0000 0.0000 0.000000   3150 CST:4:nSP
CCST__12 CTYN__12 2 0 1.4240 14.064 180.0000   2400 V400:1
CCST__23 CBEZ__21 1 0 4.8206 28.691 190.0000    755 V209:1
CCST__23 CCST__22 1 7 0.0000 0.0000 0.000000   1800 CST:2:nKSP
CCST__23 CCST__22 2 2 0.0000 0.0000 0.000000   1800 CST:2:nSP
CCST__51 CJIY__51 1 0 0.3158 2.6644 23.38840    960 V1941:1
CCST__51 CTOS__52 1 0 0.6207 1.6178 11.32230    460 V121:1
CCST__51 CTRE__51 1 0 0.9523 8.0755 70.74380   1074 V917:1
CCST__52 CCBR__52 1 0 0.9281 5.1546 41.32230    825 V125:1
CCST__52 CNYM__51 1 0 2.2264 10.973 76.03310    720 V135:1
CCST__52 CPEC__51 1 0 1.6904 8.3357 57.76860    720 V134:1
CCST__52 CYBZK_51 1 0 1.6734 9.2916 74.46280    825 V126:1
CCST__56 CBEE__51 1 0 0.5796 4.8908 42.89260    960 V1944:1
CCST__56 CCST__51 1 2 0.0000 0.0000 0.000000   2000 CST:1:nSP1:1
CCST__56 CCST__55 2 7 0.0000 0.0000 0.000000   2000 CST:1:nSP2:1
CCST__56 CDRA__51 1 0 3.7377 9.5650 66.52890    460 V1991:1
CCST__56 CMLO__52 1 0 3.1944 8.1760 56.85950    460 V1992:1
CCST__56 CSPN__56 1 0 1.4060 11.809 104.7934    720 V918:1
CCST__56 CTOS__51 2 0 0.6207 1.6178 11.32230    460 V122:1
CCTRE_51 CCTRE_52 1 2 0.0000 0.0000 0.000000   2000 CTRE:1:nSP1:
CCTRE_51 CYUST_51 1 0 0.4598 1.4605 10.82640    400 V1178:1
CCTRE_52 CLITO_51 1 0 2.1611 6.4106 58.76030    400 V1179:1
CCTRE_52 CYCTR_51 1 0 0.4501 1.1301 7.851200    400 V1121:2
CCVJI_51 CCVJI_52 1 7 0.0000 0.0000 0.000000   2000 CVJI:1:nSP:1
CCVJI_53 CJIRK_52 1 0 1.8586 5.3530 36.28100    459 V356:1
CCVJI_53 CYST__52 5 0 0.6353 2.1913 15.28930    546 V339:1
CCVR__51 CCVR__53 1 2 0.0000 0.0000 0.000000   2000 CVR_:1:nSP1:
CCVR__53 CPZA__51 1 0 0.3473 1.9759 16.28100    830 V387:1
CCZM__51 CSTR__51 1 0 0.1295 0.4296 3.223100    572 V1340:1
CCZM__51 CTTS__51 1 0 0.3303 1.4496 11.07440    572 V1351:1
CDAS__12 CDAS__11 1 2 0.0000 0.0000 0.000000   3150 DAS:4:nKSP
CDAS__13 CDAS__11 2 2 0.0000 0.0000 0.000000   2530 DAS:4:nPDP:W
CDAS__13 CKOC__13 2 0 0.9760 11.872 187.0000   3150 V474:1
CDAS__13 CSLV__1B 1 0 3.4560 42.528 575.0000   2800 V433:1
CDAS__14 CDAS__12 3 2 0.0000 0.0000 0.000000   2530 DAS:4:nPDP:W
CDAS__51 CDAS__57 5 7 0.0000 0.0000 0.000000   2000 DAS:1:nSPP
CDAS__52 CDAS__54 7 2 0.0000 0.0000 0.000000   2000 DAS:1:nKSP1
CDAS__52 CKOC__51 1 0 1.3104 11.279 87.02480    800 V1344:1
CDAS__52 CMYD__52 1 0 1.6795 4.5097 33.47110    483 V1371:1
CDAS__52 CMYD__52 2 0 1.7097 4.5206 33.47110    483 V1372:1
CDAS__52 CPRA__51 1 0 4.0898 13.389 99.25620    572 V1376:1
CDAS__54 CKOC__55 2 0 1.3104 11.279 87.02480    800 V1345:1
CDAS__54 CPRA__52 2 0 3.9095 13.380 99.25620    572 V1375:1
CDAS__55 CDAS__54 6 7 0.0000 0.0000 0.000000   2000 DAS:1:nKSP2
CDCAL_52 CDCZE_52 1 0 0.9063 2.4139 16.11570    459 V1577:1
CDCAL_52 CXDCV_51 1 0 0.4997 1.6952 11.98350    459 V1575:1
CDCSM_51 CYDCS_51 3 0 0.0327 0.1113 0.826400    530 V679:3
CDCSM_51 CYDCS_52 2 8 0.0230 0.0726 0.495900    530 V674:7
CDCZE_51 CDCZE_52 1 2 0.0000 0.0000 0.000000   2000 DCZE:1:nSP:1
CDCZE_52 CCHT__55 1 0 6.1819 17.738 123.1405    459 V160:1
CDDA1_51 CYDA1_51 1 0 0.0992 0.3086 2.314000    480 V671:4
CDDA1_51 CYDCS_51 1 0 0.2614 0.8809 6.281000    480 V679:1
CDDA2_51 CYDA2_52 2 8 0.0448 0.1416 1.074400    240 V674:5
CDDA2_52 CYDA2_51 1 8 0.0448 0.1416 1.074400    240 V671:5
CDDJ__51 CMI___52 1 0 0.6570 2.1417 14.87600    180 V5565:1
CDDJ__51 CMI___52 2 0 0.6570 2.1417 14.87600    180 V5566:1
CDDKL_52 CVRAT_55 1 0 1.2100 3.7643 28.76030    530 V645:1
CDET__11 XDT_DB11 1 0 1.9520 21.296 241.5000   2000 V443:1
CDET__12 CALB__1D 1 0 0.6560 7.1520 116.0000   2000 V449:1
CDET__12 CDET__11 3 2 0.0000 0.0000 0.000000   2000 DET:4:nKSP:1
CDET__51 CEDET_58 2 0 0.0109 0.0799 5.454500   1675 V5690:1
CDET__54 CDET__51 3 7 0.0000 0.0000 0.000000   2000 DET:1:nSP1:1
CDET__54 CEDET_58 1 0 0.0109 0.0871 5.950400   1675 V5689:1
CDET__55 CDET__54 4 7 0.0000 0.0000 0.000000   2000 DET:1:nSP2:1
CDK1__51 CSLV__51 1 0 0.4174 1.3576 9.421500    530 V5584:1
CDK1__52 COS___51 1 0 2.4696 8.0392 55.70250    530 V5587:1
CDK2__51 CYOS__51 1 0 2.4309 7.9122 54.87600    530 V5586:1
CDK2__52 CSLV__56 1 0 0.4586 1.4871 10.33060    530 V5585:1
CDLUH_52 CDLUH_53 1 2 0.0000 0.0000 0.000000   2000 DLUH:1:nKSP:
CDLUH_52 CPRST_51 1 8 0.3158 0.9922 7.355400    480 V5680:1
CDLUH_52 CPRST_51 2 0 0.3158 0.9922 7.355400    480 V5679:1
CDLUH_52 CYGRC_51 2 0 0.8264 4.6646 34.38020    732 V584:2
CDLUH_52 CYGRC_52 1 0 0.8264 4.6585 34.38020    732 V583:1
CDLUH_52 CYRIC_51 1 0 1.5549 4.2181 30.66120    455 V551:1
CDLUH_52 CYRIC_52 2 0 1.5549 4.2181 30.66120    455 V552:1
CDOBV_51 CDOBE_53 1 8 0.0315 0.0500 4.958700    416 V5632:1
CDOBV_51 CDOBN_51 1 0 0.0315 0.0500 4.958700    416 V5631:1
CDOBV_51 CYDOE_51 1 0 2.0860 5.2187 34.29750    455 V683:2
CDOBV_51 CYDOE_52 2 0 0.9256 2.3764 22.89260    455 V682:4
CDOB__51 CYDOB_52 1 0 0.0157 0.0500 0.247900    460 V140:2
CDOB__52 CYDOB_51 2 0 0.0157 0.0500 0.247900    460 V137:2
CDOMA_52 CBELA_52 1 0 3.1557 10.450 75.70250    480 V1248:1
CDOM__52 CDAS__52 1 0 4.2495 10.589 78.51240    483 V1370:1
CDOUV_51 CDOUV_54 1 7 0.0000 0.0000 0.000000   2000 DOUV:1:nSP:1
CDOUV_53 CBOHP_52 1 0 1.7484 4.5835 41.07440    455 V639:1
CDOUV_53 CCSAR_52 1 0 0.8385 2.6693 21.32230    480 V673:1
CDOUV_53 CDET__51 1 8 0.1621 1.9941 51.07440   2200 V694:1
CDOUV_53 CDLZY_51 2 8 0.5844 1.4992 14.95870    455 V676:1
CDOUV_53 CDLZY_52 1 8 0.5844 1.4992 14.95870    455 V675:1
CDOUV_53 CKARP_51 1 0 1.1604 3.1061 26.03310    455 V678:1
CDOUV_53 CKARP_51 2 0 1.1604 3.1061 26.03310    455 V629:1
CDOUV_53 CORLU_51 1 0 0.9414 2.7273 27.27270    455 V630:1
CDOUV_53 CYDA2_52 2 0 0.8313 2.6705 24.71070    530 V674:1
CDRI__51 CDRI__52 1 2 0.0000 0.0000 0.000000   2000 DRI_:1:nSP1:
CDRI__51 CREP__55 2 0 0.8893 7.4669 66.19830   1074 V1918:1
CDRI__52 CLIX__51 1 0 0.5493 4.6186 40.57850    985 V1911:1
CDRI__52 CREP__56 1 0 0.8893 7.4669 66.19830   1074 V1917:1
CDRMO_51 CJIND_51 1 8 3.6094 9.1899 69.17360    460 V1282:1
CDRMO_51 CTOUZ_52 1 0 4.7529 12.810 91.40500    460 V1280:1
CDSTA_52 CYDST_51 2 0 0.0327 0.1016 0.743800    530 V660:2
CDVR__51 CPSE__51 1 0 3.2476 10.714 77.43800    535 V118:1
CE803_52 CE803_51 5 7 0.0000 0.0000 0.000000   2000 E803:1:nSP:1
CE804_52 CE804_51 1 7 0.0000 0.0000 0.000000   2000 E804:1:nSP:1
CECHV_51 CECHV_54 1 7 0.0000 0.0000 0.000000   2000 ECHV:1:nSP1:
CECK__51 CECK__55 6 7 0.0000 0.0000 0.000000   2000 ECK_:1:nKSP2
CECK__51 CEKL__59 2 0 0.1355 0.7817 6.281000    825 V1903:1
CECK__54 CECK__55 2 2 0.0000 0.0000 0.000000   2000 ECK_:1:nPD2:
CECK__54 CECK__55 4 7 0.0000 0.0000 0.000000   2000 ECK_:1:nPD1:
CECK__55 CDRI__51 1 0 0.0665 0.5155 6.776900   1440 V1908:1
CECK__55 CEKL__53 1 0 0.0690 0.5505 7.107400   1440 V1904:1
CECK__56 CECK__51 1 2 0.0000 0.0000 0.000000   2000 ECK_:1:nPD2:
CECK__56 CECK__51 3 7 0.0000 0.0000 0.000000   2000 ECK_:1:nPD1:
CECK__56 CECK__54 5 7 0.0000 0.0000 0.000000   2000 ECK_:1:nKSP1
CEJPS_51 CYEJP_51 1 8 0.0665 0.1754 1.157000    360 V1223:3
CEJPS_51 CYEJP_52 2 0 0.0653 0.1742 1.157000    360 V1224:3
CEKL__53 CDRI__52 1 0 0.1295 1.0152 13.38840   1440 V1907:1
CEKL__59 CEKL__51 2 7 0.0000 0.0000 0.000000   2000 EKL_:1:nSP2:
CEKL__59 CEKL__53 1 7 0.0000 0.0000 0.000000   2000 EKL_:1:nSP1:
CEKL__59 CKLZ__52 1 0 0.7490 5.9036 51.40500    825 V1902:1
CEKOM_51 CEKOM_52 1 2 0.0000 0.0000 0.000000   2000 EKOM:1:nSP:1
CEKOM_51 CLISN_51 1 0 1.2330 4.0366 28.59500    459 V1530:1
CEKOM_51 CMOJI_51 1 0 3.0117 9.4271 67.19010    459 V148:1
CEKOM_51 CMOSE_51 1 0 0.8228 2.2433 15.95040    240 V144:1
CEKOM_52 CKOCS_52 1 0 0.5082 1.6214 11.48760    459 V1529:1
CEKOM_52 CVYS__53 1 0 2.3885 8.1336 67.10740    459 V151:1
CELED_56 CBIDO_54 1 0 0.5384 1.4230 9.586800    459 V975:1
CELED_56 CELED_51 1 8 0.0133 0.0500 5.041300    459 V985:1
CELI__51 CELI__52 1 2 0.0000 0.0000 0.000000   2000 ELI:1:nSP:1
CELI__51 CTTE__52 1 0 4.2205 11.980 88.76030    483 V1374:1
CELI__51 CXELI_51 1 0 0.9995 4.9997 30.00000    483 V1368:2
CELI__52 CKAP__52 1 0 5.3555 13.658 120.0000    483 V1385:1
CELI__52 CTTL__51 1 0 0.0605 0.9995 157.0248    500 V1392:1
CELU3_51 CELU3_52 3 7 0.0000 0.0000 0.000000   2000 ELU3:1:nSP:1
CELU3_51 CHTRA_51 1 0 0.0641 0.1585 88.34710    752 V1200:1
CELU3_51 CKRIM_52 1 0 0.5384 1.3746 10.33060    480 V1206:1
CELU3_51 CYELU_51 2 0 0.3666 0.9365 7.024800    483 V1202:4
CEME1_51 CMEM__51 1 0 1.7775 4.4927 31.32230    460 V185:1
CEME1_51 CNER__51 1 0 3.4195 8.6455 60.24790    460 V184:1
CEME1_52 CEME1_51 2 7 0.0000 0.0000 0.000000   2000 EME1:1:nPD:2
CEME1_52 CROUD_52 1 0 1.9723 5.2526 35.12400    459 V348:1
CEME1_53 CDVR__51 1 0 1.5585 5.1425 37.19010    535 V178:1
CEME1_53 CEME1_51 A 7 0.0000 0.0000 0.000000   2000 EME1:1:nKSP2
CEME1_53 CPSE__51 1 0 4.6416 15.312 110.7438    535 V117:1
CEME1_55 CEME1_52 7 7 0.0000 0.0000 0.000000   2000 EME1:1:nKSP1
CEME1_55 CEME1_53 C 2 0.0000 0.0000 0.000000   2000 EME1:1:nPD:1
CEME1_55 CKRL__52 1 0 3.3904 8.6346 60.00000    460 V346:1
CEME1_55 CSPO__51 1 0 2.2070 5.6217 39.09090    460 V342:1
CEME1_55 CSTPA_51 1 0 0.9559 2.5483 42.97520    459 V988:1
CEME1_55 CSTPA_51 2 8 0.9486 2.5458 42.23140    459 V987:1
CEME2_51 CEME1_51 1 0 0.0242 0.0544 38.34710    790 K120:1
CEME2_51 CSPN__56 2 0 0.9934 8.3490 74.04960    720 V908:1
CEME2_51 CTRE__51 2 8 1.5427 12.970 114.7934    720 V907:1
CEME2_52 CSPN__53 1 0 0.9958 8.3696 74.04960    720 V910:1
CEME2_52 CTRE__53 1 0 1.4629 12.273 114.9587    960 V909:1
CEOPA_51 COPO__51 4 0 2.5095 6.3404 44.21490    400 V931:1
CEOPA_53 CEOPA_54 1 7 0.0000 0.0000 0.000000   2000 EOPA:1:nSP1:
CEOPA_53 COPO__52 3 0 1.0104 6.0803 49.00830    800 V1171:1
CEOPA_53 COPO__54 2 0 1.0104 6.0803 49.00830    800 V1172:1
CEOPA_53 CPASE_51 1 0 2.1998 5.5103 39.50410    400 V1153:1
CEOPA_53 CSTBL_52 1 0 0.8942 2.2736 15.86780    400 V936:1
CEOPA_53 CXMOR_51 1 0 3.2694 9.2904 66.69420    400 V1174:1
CEOPA_54 CHKJI_52 1 0 1.9106 5.5902 39.91740    400 V1159:1
CEOPA_54 CVSES_52 1 0 2.1102 6.6998 48.42980    400 V1162:1
CEOPA_54 CYKAR_51 3 0 2.3498 5.8298 42.06610    400 V1152:1
CEOPA_54 CYKAR_52 1 0 2.3498 5.8298 42.06610    400 V1151:1
CEPR2_51 CVER__52 2 0 0.5336 1.4205 9.504100    459 V989:1
CETBE_52 CETBE_53 3 7 0.0000 0.0000 0.000000   2000 ETBE:1:nSP2:
CETBE_52 CETBE_54 1 7 0.0000 0.0000 0.000000   2000 ETBE:1:nSP1:
CETBE_54 CETBE_51 2 7 0.0000 0.0000 0.000000   2000 ETBE:1:nPSP2
CFRNZ_52 CRZNV_52 1 0 1.3746 4.3221 32.31400    530 V5620:1
CFRYD_52 CLBPV_52 1 0 2.2228 5.8842 39.75210    459 V1548:1
CFRYD_52 CNOVN_52 1 0 5.8189 17.230 118.4298    459 V1550:1
CFRYO_52 CRZNV_52 1 0 3.2464 10.205 76.36360    530 V5619:1
CGRCD_51 CYGRC_51 1 8 0.4973 1.6383 10.66120    530 V584:3
CGRCD_51 CYGRC_52 2 0 0.4925 1.6250 10.57850    530 V583:3
CHABR_52 CHABR_51 1 7 0.0000 0.0000 0.000000   2000 HABR:1:nSP1:
CHAMR_51 CNOVN_52 1 8 0.7599 2.6209 18.26450    459 V1510:1
CHANU_51 CYHAN_51 2 0 0.0605 0.1912 1.405000    530 V5601:3
CHANU_51 CYHAN_52 1 0 0.0605 0.1912 1.405000    530 V5602:3
CHAVR_51 CVYS__53 1 0 1.1338 3.5489 43.96690    459 V351:1
CHAVR_51 CVYS__53 2 0 1.1374 3.5574 43.22310    459 V334:1
CHAVR_51 CYST__51 2 0 1.3249 4.5665 31.81820    459 V340:2
CHAVR_51 CYST__52 6 0 1.1894 4.1007 28.59500    546 V339:2
CHAVR_52 CHAVR_51 1 7 0.0000 0.0000 0.000000   2000 HAVR:1:nSP:1
CHBM__11 CHBM__13 3 2 0.0000 0.0000 0.000000   3150 HBM:4:nPDP:W
CHBM__12 CHBM__11 1 2 0.0000 0.0000 0.000000   3150 HBM:4:nKSP2
CHBM__12 CHBM__14 4 2 0.0000 0.0000 0.000000   3150 HBM:4:nPDP:W
CHBM__12 CXREP_11 1 0 3.5040 37.696 500.0000   2400 V413:1
CHBM__14 CHBM__13 2 7 0.0000 0.0000 0.000000   3150 HBM:4:nKSP1
CHBM__15 CHBM__16 5 7 0.0000 0.0000 0.000000   3150 HBM:4:nPDP:W
CHBM__51 CHBM__57 3 7 0.0000 0.0000 0.000000   2000 HBM:1:nSPP1:
CHBM__52 CXHAB_51 B 8 0.7998 2.0304 14.13220    400 V1307:1
CHBM__53 CHBD__51 E 0 0.1500 0.4199 3.057900    300 V1305:1
CHBM__53 CHBD__52 F 0 0.1500 0.4199 3.057900    300 V1306:1
CHBM__53 CHBM__52 1 7 0.0000 0.0000 0.000000   2000 HBM:1:nSP1:1
CHBM__53 CHBM__55 2 7 0.0000 0.0000 0.000000   2000 HBM:1:nSP2:1
CHBM__53 CHLIN_51 C 0 2.4599 14.269 115.0413    800 V1301:1
CHBM__53 CHLIN_51 D 0 2.4599 14.269 115.0413    800 V1302:1
CHBM__53 CSVET_52 9 0 2.3401 7.7597 54.46280    300 V1313:1
CHBM__53 CSVET_52 A 0 2.3401 7.7597 54.46280    300 V1314:1
CHBM__54 CHBM__58 4 7 0.0000 0.0000 0.000000   2000 HBM:1:nSPP2:
CHBM__55 CMZR__51 G 0 3.9494 12.290 92.31400    457 V1310:1
CHBM__55 CSLAP_51 H 0 0.6800 2.1695 15.61980    457 V1309:1
CHB___52 CHJ___52 1 0 3.5102 11.429 79.17360    550 V527:1
CHB___52 CSOK__55 1 0 1.7073 5.5587 38.51240    550 V517:1
CHDLN_52 CHDLN_53 5 7 0.0000 0.0000 0.000000   2000 HDLN:1:nSP:1
CHDLN_52 CHNEV_51 1 0 0.9232 5.2006 38.34710    732 V574:1
CHDLN_52 CLUTN_51 1 0 3.3178 8.5462 60.99170    455 V560:1
CHDLN_52 COLCH_52 1 0 0.1839 1.0382 7.686000    732 V570:1
CHDLN_52 CYOLC_51 2 0 1.0854 3.1303 23.22310    505 V586:2
CHDLN_52 CYOLC_52 1 0 1.0854 3.1303 23.22310    505 V585:2
CHEO__52 CHBM__55 5 0 3.0298 7.6605 53.30580    457 V1318:1
CHEO__52 CJI___53 1 0 2.5253 6.4904 46.61160    480 V5529:1
CHI___51 CSUZ__51 1 0 1.2342 3.2126 23.05790    455 V558:1
CHJ___51 CHI___51 1 0 2.8447 7.4052 53.05790    360 V557:1
CHJ___51 CHJ___52 1 2 0.0000 0.0000 0.000000   2000 HJ:1:nSP:1
CHKSE_51 CYCKD_52 7 0 0.5094 1.2705 9.173600    400 V1982:2
CHKSE_52 CYCKD_51 2 0 0.5094 1.2705 9.173600    400 V1981:2
CHLE__52 COTR__53 1 0 2.0437 6.4759 48.51240    572 V573:1
CHLIN_51 CHLIN_52 1 7 0.0000 0.0000 0.000000   2000 HLIN:1:nSP1:
CHLIN_52 CPCKA_51 2 0 3.5441 11.089 87.43800    600 V1105:1
CHLIN_52 CSVIT_53 1 0 6.0803 19.166 142.5620    400 V1106:1
CHNEV_51 CYGRC_52 2 0 0.7018 3.9555 29.17360    732 V583:2
CHOBR_51 CTOUZ_52 1 8 7.0495 17.960 135.5372    460 V1221:1
CHOLS_52 CHOLY_51 1 0 0.1585 0.4320 2.892600    460 V1215:1
CHOSE_51 CYDOE_52 2 8 2.0860 5.2187 34.29750    455 V682:3
CHOSE_51 CYOPJ_51 1 0 0.5808 3.2731 24.13220    820 V687:2
CHOSE_51 CYOPJ_52 2 0 0.5808 3.2731 24.13220    820 V688:2
CHOSE_52 CHOSE_51 1 7 0.0000 0.0000 0.000000   2000 HOSE:1:nSP:1
CHOSE_52 CYDOE_51 1 0 0.9220 2.3522 15.12400    455 V683:3
CHOST_51 CPORI_51 1 0 3.8200 9.8796 65.53720    400 V1169:1
CHOST_51 CVRCH_51 1 0 2.1006 5.2998 36.85950    400 V1113:1
CHO___51 CHO___55 9 7 0.0000 0.0000 0.000000   2000 HO:1:nSP2:1
CHO___55 CTD___51 1 8 2.3171 5.9556 42.80990    455 V533:1
CHO___55 CYBR__51 2 8 2.5604 6.5812 47.27270    455 V534:2
CHO___56 CHO___51 8 7 0.0000 0.0000 0.000000   2000 HO:1:nSP1:1
CHO___56 CKY___54 1 0 3.6119 9.2855 66.69420    455 V541:1
CHO___56 CPNV__52 1 0 1.3479 3.7062 26.36360    455 V542:1
CHO___56 CVLM__52 1 0 1.4786 5.1002 146.8595    455 V544:1
CHO___56 CXHO__51 1 0 0.1996 0.8276 5.950400    450 V8756:1
CHRAD_52 CNOVN_52 1 0 3.6106 11.346 79.09090    459 V1549:1
CHRAD_52 COSTA_51 1 0 3.7812 10.073 67.35540    459 V1543:1
CHRAD_52 CVACV_51 1 0 0.0012 0.0500 1.405000    150 V1551:1
CHRA__11 CETU2_12 2 0 0.1440 1.1520 16.00000   1600 V464:1
CHRA__11 CHRA__12 1 2 0.0000 0.0000 0.000000   3150 HRA:4:nKSP1
CHRA__12 CETU2_11 1 0 0.1440 1.1520 16.00000   1600 V463:1
CHRA__13 CEPR1_11 1 0 0.3040 3.1040 45.00000   1570 V462:1
CHRA__13 CHRA__11 5 2 0.0000 0.0000 0.000000   3419 HRA:4:Y1_411
CHRA__13 CXREP_11 1 0 2.6560 29.488 431.0000   2783 V412:1
CHRA__13 XHR_ET11 1 0 1.6800 21.856 342.5000   2000 V441:1
CHRA__14 CHRA__12 4 2 0.0000 0.0000 0.000000   3419 HRA:4:Y2_411
CHRA__21 CVIT__22 1 0 1.2390 19.398 300.0000   1165 V223:1
CHRA__22 CHRA__21 1 2 0.0000 0.0000 0.000000   1440 HRA:2:nKSP
CHRA__22 CVT2__21 1 0 1.1180 4.8303 54.21490   1383 V226:HRA
CHRD_211 XHR_RO11 1 0 1.2320 10.944 174.5000   2520 V445:1
CHRD_212 XHR_RO12 2 0 1.2320 10.944 174.5000   2520 V446:1
CHRD_213 CHRD_211 9 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT84
CHRD_214 CHRD_212 7 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT86
CHRD__11 CHBM__13 1 0 5.9040 60.384 767.0000   2776 V420:1
CHRD__11 CHRA__13 H 2 0.0000 0.0000 0.000000   3419 HRD:4:nSRW1
CHRD__11 CHRD__12 F 2 0.0000 0.0000 0.000000   3150 HRD:4:nKSP2
CHRD__12 CHRA__14 I 2 0.0000 0.0000 0.000000   3419 HRD:4:nSRW2
CHRD__13 CEPR2_11 1 0 0.4960 4.6880 85.00000   1600 V465:1
CHRD__13 CHRD_211 5 7 0.0000 0.0000 0.000000   2530 HRD:4:ACB16
CHRD__13 CHRD_215 A 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT94
CHRD__13 CHRD__11 D 2 0.0000 0.0000 0.000000   3419 HRD:4:Y1_465
CHRD__14 CCHR__12 1 0 2.0160 24.848 318.0000   2800 V430:1
CHRD__14 CEPR2_12 2 0 0.4960 4.6880 85.00000   1600 V466:1
CHRD__14 CHRD_212 6 7 0.0000 0.0000 0.000000   2530 HRD:4:ACB18
CHRD__14 CHRD_216 8 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT96
CHRD__14 CHRD__12 E 2 0.0000 0.0000 0.000000   3419 HRD:4:Y2_465
CHRNE_51 CHRNE_52 1 7 0.0000 0.0000 0.000000   2000 HRNE:1:nSP:1
CHRNE_51 CVMEZ_52 1 0 3.2428 8.3163 59.91740    455 V562:1
CHRNE_51 CVMEZ_52 2 0 3.2428 8.3163 59.91740    455 V561:1
CHRNE_52 CHRCE_51 1 0 0.6631 1.4290 10.00000    400 V579:1
CHRNE_52 CHRCE_51 2 8 0.6631 1.4290 10.00000    400 V580:1
CHRNE_52 CPRN__51 1 0 1.4024 8.0586 61.90080    820 V577:1
CHRNE_52 CPRN__51 2 0 1.4024 8.0586 61.90080    820 V578:1
CHRZE_51 CYEJP_52 2 8 2.4285 6.4602 43.14050    360 V1224:2
CHRZE_53 CYEJP_51 1 0 2.4309 6.4674 43.22310    360 V1223:2
CHSCD_51 CYHSC_52 1 0 0.5263 1.3419 8.925600    455 V591:3
CHSCD_52 CYHSC_51 2 0 0.5263 1.3419 8.925600    455 V592:3
CHSLA_51 CVIT__51 1 0 1.8102 4.6198 34.79340    460 V1241:1
CHTRA_51 CSKNH_52 1 0 0.3219 0.3061 109.1736    375 V1201:2
CHTRA_51 CSKNH_53 2 0 0.3182 0.3013 107.2727    375 V1202:2
CHUM__51 CHBM__53 6 0 1.9614 10.219 81.23970    457 V1389:1
CHUM__52 CHBM__53 7 0 1.9614 10.219 81.23970    457 V1390:1
CHUM__52 CHUM__51 1 2 0.0000 0.0000 0.000000   2000 HUM:1:nSP:1
CHUN__52 COTR__53 1 0 2.7467 6.1783 43.71900    400 V550:1
CHUN__52 CYRIC_52 1 8 2.1042 4.9537 35.20660    400 V552:2
CHUV__51 CVMA__52 2 8 0.3025 0.8869 7.024800    680 V5547:1
CHUV__52 CLI___52 1 0 0.9184 2.3559 17.02480    455 V539:1
CHUV__52 CMQ___52 1 0 2.3365 5.8988 41.65290    523 V528:1
CHUV__54 CHUV__51 1 7 0.0000 0.0000 0.000000   2000 HUV:1:nSP:1
CHUV__54 CKPO__52 1 0 0.3836 0.9874 7.107400    455 V5532:1
CHUV__54 CKPO__52 2 0 0.3836 0.9874 7.107400    455 V5531:1
CHUV__54 CVMA__51 1 0 0.3025 0.8869 7.024800    680 V5548:1
CHUV__54 CYAD__51 1 0 0.9632 3.1363 21.73550    530 V522:2
CHUV__54 CZBB__51 1 0 0.5372 1.7400 12.47930    530 V5541:1
CHU___52 CKB___54 1 0 3.5913 9.2311 66.28100    455 V529:1
CHU___52 CSOK__51 1 0 3.6832 9.6147 69.09090    455 V530:1
CHZI__11 CHZI__12 1 2 0.0000 0.0000 0.000000   2530 HZI:4:nKSP
CHZI__11 CKRA__12 1 0 2.5120 31.344 429.0000   2000 V458:1
CHZI__12 CKLT__12 1 0 0.9760 11.792 166.0000   2265 V459:1
CHZI__51 CHZI__52 2 7 0.0000 0.0000 0.000000   2000 HZI:1:nSPP:1
CHZI__53 CBRID_51 1 0 2.7140 9.2384 61.73550    455 V600:1
CHZI__53 CBRUN_52 1 0 1.0842 5.1377 40.24790    530 V5606:1
CHZI__53 CHZI__52 1 7 0.0000 0.0000 0.000000   2000 HZI:1:nSP:1
CHZI__53 CKRNV_51 2 0 2.6088 8.8221 66.36360    455 V5610:1
CHZI__53 CKRNV_52 1 8 2.6088 8.8221 66.36360    455 V5609:1
CHZI__53 CVTRE_51 1 0 2.6088 8.8221 66.36360    455 V5635:1
CHZI__53 CYOPJ_51 1 0 1.1822 6.7349 49.09090    820 V687:1
CHZI__53 CYOPJ_52 2 0 1.1822 6.7349 49.09090    820 V688:1
CJACD_52 CYJAC_51 2 0 0.1839 0.3884 2.727300    400 V604:5
CJACD_52 CYJAC_52 1 0 0.1839 0.3884 2.727300    400 V603:5
CJBRY_52 CJBSE_52 1 0 0.4332 1.2233 8.677700    459 V369:1
CJBSE_52 CJERM_51 1 0 1.0261 2.6596 19.09090    462 V364:1
CJEHL_51 CYJIR_51 1 0 1.6589 4.2302 31.90080    535 V957:2
CJERM_51 CBEZ__55 2 0 0.4005 2.3184 17.93390    835 V366:1
CJERM_51 CJERM_52 1 7 0.0000 0.0000 0.000000   2000 JERM:1:nSP1
CJERM_52 CBEZ__55 1 0 0.4005 2.3002 17.93390    835 V365:1
CJERM_52 CHAMR_51 1 0 2.3002 8.0005 55.61980    459 V1546:1
CJHR__51 CJHR__52 1 2 0.0000 0.0000 0.000000   2000 JHR:1:nSP:1
CJHR__51 CVES__51 1 0 2.5700 8.6503 64.95870    572 V1396:1
CJHR__52 CDAS__54 1 0 7.4294 23.639 176.6116    572 V1384:1
CJHR__52 CPOC__51 1 8 3.0903 10.430 77.02480    483 V1394:1
CJIL__51 CYJIL_51 1 0 0.6994 1.7666 12.31400    460 V316:3
CJIND_51 CJIND_52 1 2 0.0000 0.0000 0.000000   2000 JIND:1:nSP:1
CJIP__52 CDAS__52 1 0 5.4002 13.129 97.43800    483 V1369:1
CJIRI_51 CYJIR_51 1 0 0.0811 0.2057 1.570200    535 V957:3
CJIRI_52 CVRE__55 1 8 0.6401 1.6395 12.31400    360 V951:1
CJIRK_52 CYST__51 1 0 1.3455 3.5840 23.96690    459 V340:1
CJIY__51 CBEE__52 1 0 0.2650 2.2385 19.66940   1074 V1943:1
CJI___51 CJI___53 1 7 0.0000 0.0000 0.000000   2000 JI:1:nPSP:1
CJI___51 CRIP__51 1 0 3.4364 10.876 80.00000    530 V504:1
CJI___51 CRIP__51 2 0 3.4364 10.876 80.00000    530 V549:1
CJI___51 CTEL__52 1 0 3.9954 10.397 74.54550    455 V520:1
CKACD_52 CYCD__51 1 0 0.0121 0.0500 0.247900    360 V938:3
CKACD_52 CYCD__52 2 8 0.0121 0.0500 0.247900    459 V940:3
CKAD__51 CBER__52 1 0 1.6081 4.4552 31.40500    460 V323:1
CKAP__52 CMLA__52 1 0 7.0301 17.939 132.6446    483 V1365:1
CKARA_51 CYKAR_52 2 0 0.3497 0.8700 6.198300    400 V1151:3
CKARA_52 CYKAR_51 5 0 0.3448 0.8821 6.363600    400 V1152:3
CKB___54 CYBR__51 2 0 4.9501 12.719 122.7273    455 V534:1
CKHO__51 CYKHO_51 1 8 0.0375 0.2105 1.735500    825 V1934:2
CKLAT_52 CSUSI_52 1 0 3.7498 11.849 90.00000    480 V1261:1
CKLT__11 CNOS__12 1 0 1.2000 14.976 210.0000   1968 V405:1
CKLT__12 CKLT__11 1 2 0.0000 0.0000 0.000000   2400 KLT:4:nKSP
CKLT__51 CHRNE_51 1 0 0.1936 1.0938 8.099200    820 V5662:1
CKLT__51 CHRNE_51 2 0 0.1936 1.0938 8.099200    820 V5661:1
CKLT__51 CKLT__55 2 7 0.0000 0.0000 0.000000   2000 KLT:1:nSPP:1
CKLT__51 CYSDC_51 1 0 0.5118 2.8822 21.23970    820 V5654:1
CKLT__51 CYSDC_52 2 0 0.5118 2.8822 21.23970    820 V5655:1
CKLT__52 CKLT__51 1 7 0.0000 0.0000 0.000000   2000 KLT:1:nSP:1
CKLT__52 CODRY_51 1 0 1.6698 3.7558 25.61980    455 V5660:1
CKLT__52 CVITK_52 1 0 3.6397 7.3278 50.74380    460 V5659:1
CKLT__52 CYSTC_51 2 0 0.3170 1.7847 13.14050    820 V652:2
CKLT__52 CYSTC_52 1 0 0.3170 1.7847 13.14050    820 V651:2
CKNC__51 CPRT__51 1 0 4.1430 10.781 76.77690    240 V5594:1
CKOB__51 CKOZ__51 1 0 0.9946 5.5575 44.54550    825 V131:1
CKOCS_52 CVYS__53 1 0 2.9633 8.7459 72.89260    459 V1527:1
CKOC__12 CCHD__13 2 0 2.9120 36.144 505.0000   2400 V476:1
CKOC__12 CKOC__11 9 2 0.0000 0.0000 0.000000   4000 KOC:4:nKSP1:
CKOC__13 CKOC__11 G 2 0.0000 0.0000 0.000000   3795 KOC:4:nPSP1:
CKOC__14 CDAS__12 1 0 0.8320 10.000 141.0000   3150 V473:1
CKOC__14 CKOC__12 H 2 0.0000 0.0000 0.000000   3795 KOC:4:nPSP2:
CKOC__14 CKOC__13 B 2 0.0000 0.0000 0.000000   4000 KOC:4:nKSP2:
CKOC__17 CETEM_11 1 0 0.0640 0.8160 12.00000   1968 V051:1
CKOC__17 CKOC__13 C 2 0.0000 0.0000 0.000000   3200 KOC:4:V051_3
CKOC__17 CKOC__14 D 2 0.0000 0.0000 0.000000   3200 KOC:4:V051_1
CKOC__19 CETEM_12 2 0 0.0640 0.8480 12.00000   1968 V052:1
CKOC__19 CKOC__11 J 2 0.0000 0.0000 0.000000   3200 KOC:4:V052_2
CKOC__19 CKOC__12 I 2 0.0000 0.0000 0.000000   3200 KOC:4:V052_0
CKOC__1L CKOC__13 K 7 0.0000 0.0000 0.000000   3200 KOC:4:REZT_1
CKOC__1L CKOC__13 L 7 0.0000 0.0000 0.000000   3200 KOC:4:REZT_3
CKOC__51 CETEM_52 2 0 0.8603 3.0202 22.14880    800 V9002:1
CKOC__51 CHNE__51 2 0 1.0600 3.3396 21.98350    455 V1346:1
CKOC__51 CKRT__52 1 0 0.8603 3.0202 22.14880    572 V1332:1
CKOC__51 CMYD__51 1 8 1.1096 3.6094 26.69420    572 V1349:1
CKOC__51 CPIS__52 1 0 5.7802 15.420 112.5620    483 V1350:1
CKOC__55 CBEX__52 1 0 2.9294 10.029 73.96690    572 V1331:1
CKOC__55 CETEM_51 1 0 0.8603 3.0202 22.14880    800 V9001:1
CKOC__55 CHNE__52 1 0 1.0600 3.3396 21.98350    455 V1347:1
CKOC__55 CKOC__51 5 2 0.0000 0.0000 0.000000   2000 KOC:1:nKSP1
CKOC__55 CKOC__51 6 7 0.0000 0.0000 0.000000   2000 KOC:1:nKSP2
CKOJN_51 CYCHN_51 1 0 1.0878 2.7878 20.08260    455 V551:5
CKOSE_51 CVRAD_52 1 0 1.2487 3.1291 22.56200    460 V1275:1
CKOST_51 CCHT__55 2 0 2.0994 6.8135 47.85120    535 V164:1
CKOST_51 CLICD_52 1 0 1.5645 4.1684 27.85120    459 V349:1
CKOST_51 CTPJI_51 1 0 1.9820 5.0699 36.36360    459 V158:1
CKOST_53 CKOST_51 1 7 0.0000 0.0000 0.000000   2000 KOST:1:nSP1:
CKOST_54 CCHT__51 1 0 2.0994 6.8123 47.85120    535 V163:1
CKOST_54 CCIZK_52 1 0 2.8096 7.4839 50.00000    459 V360:1
CKOST_54 CKOST_51 2 2 0.0000 0.0000 0.000000   2000 KOST:1:nSP2:
CKOZ__51 CPEC__53 1 0 1.1023 6.1287 49.00830    825 V129:1
CKRAL_52 CKRIM_52 1 0 4.9658 15.629 119.1736    535 V1220:1
CKRA__11 CEDST_11 1 8 1.3760 16.944 247.0000   1500 V457:1
CKRA__11 CKRA__12 1 2 0.0000 0.0000 0.000000   2000 KRA:4:nKSP
CKRA__11 CPRN__14 1 0 2.3360 26.608 336.0000   2400 V402:1
CKRA__51 CCTRE_52 1 0 1.6105 7.2806 56.44630    725 V1123:1
CKRA__51 CJABL_52 1 0 3.4400 10.650 80.00000    572 V1127:1
CKRA__51 CKRA__58 3 7 0.0000 0.0000 0.000000   2000 KRA:1:nSPP1:
CKRA__51 CMTRE_52 1 0 1.9699 6.2702 45.28930    400 V1011:1
CKRA__51 CYCTR_51 1 0 2.2397 5.6604 39.42150    400 V1121:3
CKRA__52 CCTRE_51 2 0 1.6105 7.2806 56.44630    725 V1124:1
CKRA__52 CJABL_52 2 0 3.4400 10.650 80.00000    572 V1128:1
CKRA__52 CKRA__51 2 2 0.0000 0.0000 0.000000   2000 KRA:1:nSP1:1
CKRA__52 CLANS_52 1 0 1.9505 4.9295 34.38020    400 V1126:1
CKRA__52 CSVIT_53 1 0 3.0674 9.7562 70.41320    400 V1012:1
CKRA__54 CKRA__57 4 7 0.0000 0.0000 0.000000   2000 KRA:1:nSPP2:
CKRA__56 CKRA__55 1 7 0.0000 0.0000 0.000000   2000 KRA:1:nSP2:1
CKRA__56 CRAJK_52 1 0 1.5936 7.0567 52.89260    680 V594:1
CKRA__56 CRAJK_52 2 0 1.5936 7.0567 53.05790    680 V593:1
CKRA__56 CYHSC_51 2 0 1.7146 4.3996 28.67770    455 V592:2
CKRA__56 CYHSC_52 1 0 1.7146 4.3996 28.59500    455 V591:2
CKRBR_51 CBAB__54 1 0 5.1207 14.682 100.1653    459 V1511:1
CKRBR_51 CKOST_53 1 0 3.1629 9.2154 63.05790    459 V1513:1
CKRIM_51 CKRIM_52 3 7 0.0000 0.0000 0.000000   2000 KRIM:1:nSP:1
CKRIM_51 CTOUZ_52 1 8 7.0204 17.910 134.9587    480 V1216:1
CKRL__51 CKAU__53 2 0 0.1416 0.3582 2.479300    360 V901:1
CKRL__52 CKAU__55 1 0 0.1416 0.3582 2.479300    360 V902:1
CKRL__52 CKRL__51 1 2 0.0000 0.0000 0.000000   2000 KRL_:1:nSP1:
CKRL__52 CTUX__55 1 0 4.8630 14.466 101.8182    460 V344:1
CKRNV_51 CKRNV_52 1 7 0.0000 0.0000 0.000000   2000 KRNV:1:nSP:1
CKRNV_52 CTRME_52 1 8 4.6016 11.798 84.95870    455 V686:1
CKRNV_52 CVRBN_51 1 8 5.3930 13.826 99.58680    455 V685:1
CKRT__52 CTAB__52 1 0 4.8001 16.220 121.0744    572 V1334:1
CKUNC_51 CKUNC_52 1 7 0.0000 0.0000 0.000000   2000 KUNC:1:nSP:1
CKUNC_51 COVRU_52 1 0 0.3340 1.1374 7.355400    530 V640:1
CKUNC_52 CCLOU_52 1 0 0.6957 1.5064 10.57850    400 V610:1
CKUNC_52 CCLOU_52 2 0 0.6957 1.5064 10.57850    400 V609:1
CKUNC_52 CE802_51 2 0 0.4416 0.9704 25.20660    240 V656:1
CKUNC_52 CE802_52 1 0 0.4429 0.9716 25.28930    240 V655:1
CKUNC_52 CNOH1_51 2 0 0.1924 0.6062 4.545500    360 V621:1
CKUNC_52 CNOH1_52 1 0 0.1924 0.6062 4.545500    360 V622:1
CKV___51 CBNT__54 2 0 0.6244 1.6045 11.48760    455 V513:1
CKV___51 CSHH__51 1 0 0.0665 0.3606 139.1736   1000 V5059:1
CKV___52 CBNT__52 1 0 0.6244 1.6045 11.48760    455 V510:1
CKV___52 CBOB__52 1 0 0.3206 1.4399 13.38840    680 V5556:1
CKV___52 CKV___51 1 7 0.0000 0.0000 0.000000   2000 KV:1:nSP:1
CKV___52 CMOB__51 1 0 0.2759 1.2342 11.48760    680 V5557:1
CKY___55 CKB___54 1 8 2.6814 8.6442 63.88430    530 V548:1
CLBPV_51 CLBPV_52 1 7 0.0000 0.0000 0.000000   2000 LBPV:1:nSP:1
CLBPV_52 CBEZ__55 1 0 3.2053 9.0786 62.23140    459 V1540:1
CLBTP_51 CBEZ__55 1 0 2.0546 6.0500 41.48760    459 V1545:1
CLBTP_52 CLBTP_51 1 2 0.0000 0.0000 0.000000   2000 LBTP:1:nPD:1
CLBVY_52 CBEZ__55 1 0 2.2893 6.2726 42.23140    459 V1542:1
CLBVY_52 CLBTP_52 1 0 0.5663 1.6807 11.57020    459 V1544:1
CLET__52 CLET__51 1 2 0.0000 0.0000 0.000000   2000 LET_:1:nSP1:
CLHO__51 CLHO__53 1 7 0.0000 0.0000 0.000000   2000 LHO_:1:nSP1:
CLHO__51 CREP__51 2 0 1.3092 4.3379 32.80990    535 V1919:1
CLHO__51 CREP__55 1 0 1.3092 4.3379 32.80990    535 V1920:1
CLICD_52 CLTJI_52 1 0 3.0456 8.1155 54.21490    459 V347:1
CLIPE_51 CSEMI_51 1 8 3.1702 18.349 147.8512    800 V1116:1
CLIPE_52 CNEZ__52 1 0 0.9269 5.3228 42.89260    800 V1118:1
CLIP__53 CDAS__52 1 0 2.8604 13.129 96.85950    724 V1377:1
CLIP__53 CJHR__51 1 0 4.7795 16.489 118.9256    572 V1397:1
CLISN_51 CVYS__53 1 0 1.6916 4.7456 43.80170    459 V1526:1
CLIS__21 CLIS__25 2 7 0.0000 0.0000 0.000000   2000 LIS:2:nSPP
CLIS__21 CPRN__21 1 0 5.9387 27.321 178.3058    929 V253:1
CLIS__21 XLI_BU21 1 0 3.0105 16.838 112.0041   1050 V245:1
CLIS__21 XLI_PB21 1 0 3.9494 19.248 120.4959    665 V270:1
CLIS__22 CLIS__21 1 2 0.0000 0.0000 0.000000   1800 LIS:2:nSP
CLIS__22 CPRN__22 2 0 5.9387 27.321 178.3058    929 V254:1
CLIS__22 XLI_KO21 1 0 2.9185 16.707 119.0083   1050 V246:1
CLIS__51 CLIS__5J 1 7 0.0000 0.0000 0.000000   2000 LIS:1:nSP1:1
CLIS__52 CFRNZ_52 1 0 2.3861 11.733 83.47110    572 V650:1
CLIS__52 CFRYO_52 1 0 1.0188 5.7705 41.57020    732 V649:1
CLIS__52 CYDST_51 2 0 0.3412 1.0721 8.016500    530 V660:1
CLIS__52 CYDST_52 1 0 0.3412 1.0721 8.016500    530 V659:1
CLIS__54 CLIS__57 3 2 0.0000 0.0000 0.000000   2000 LIS:1:nSPP1:
CLIS__54 COVTB_51 1 0 2.4224 8.0271 53.14050    530 V614:1
CLIS__54 COVTB_51 2 0 1.3310 7.6145 56.19830    732 V616:1
CLIS__54 COVTB_51 3 0 1.3298 7.6061 56.11570    732 V615:1
CLIS__54 CVYSC_52 1 0 2.5216 8.5837 55.78510    530 V647:1
CLIS__55 CALB__51 1 8 2.7043 6.9164 50.08260    455 V611:1
CLIS__55 CALB__51 2 8 2.7043 6.9164 50.08260    455 V612:1
CLIS__55 CLIS__54 2 7 0.0000 0.0000 0.000000   2000 LIS:1:nSP2:1
CLIS__55 CLIS__58 4 2 0.0000 0.0000 0.000000   2000 LIS:1:nSPP2:
CLIS__55 CVRAT_53 1 0 0.5469 2.9754 24.87600    820 V641:1
CLIS__55 CVRAT_53 2 0 0.5469 2.9754 24.87600    820 V642:1
CLIS__55 CZLIS_51 2 0 0.3751 0.8446 5.950400    360 V619:1
CLIS__56 CYRIV_51 1 8 1.1894 3.4207 22.47930    732 V637:1
CLIS__56 CYRIV_52 2 8 1.1701 3.3662 22.06610    732 V638:1
CLITO_51 CLITO_52 1 2 0.0000 0.0000 0.000000   2000 LITO:1:nSP1:
CLITO_52 CCHOC_52 1 0 2.1611 6.4009 58.84300    400 V1170:1
CLITV_51 CCHT__55 1 0 2.1320 6.9188 48.59500    535 V168:1
CLIX__51 CPSE__51 2 0 0.5203 4.3596 38.42980    985 V1913:1
CLI___51 CLI___52 1 7 0.0000 0.0000 0.000000   2000 LI:1:nSP:1
CLI___52 CBNC__51 1 0 0.2977 1.3334 12.39670    680 V5545:1
CLI___52 CKV___51 1 0 0.5868 2.6281 24.46280    530 V5544:1
CLI___52 CSLB__52 1 0 3.1654 8.4180 58.42980    455 V5561:1
CLI___52 CZET__52 1 0 0.1633 0.5312 3.636400    360 V5560:1
CLI___52 CZET__52 2 0 0.1633 0.5312 3.636400    360 V5559:1
CLOUN_51 CSNY__54 1 0 3.5223 10.012 69.58680    459 V358:1
CLOX__51 CYLOX_52 1 0 0.2601 0.6570 4.710700    720 V1923:3
CLOX__52 CYLOX_51 2 0 0.2505 0.6304 4.297500    825 V303:3
CLPCE_52 CJEHL_51 1 8 2.0098 5.1594 38.67770    535 V986:1
CLSN__52 CYLE__51 1 0 0.7502 1.9396 13.88430   1000 V5515:3
CLSY__53 CRAK__54 1 0 2.1151 5.3869 37.43800    460 V312:1
CLTJI_52 CEME1_52 1 0 4.7674 12.700 84.87600    459 V1585:1
CLTSZ_51 CBAB__54 1 0 4.8715 14.435 97.02480    459 V1512:1
CLTSZ_51 CLOCH_51 2 0 0.9293 2.6184 16.85950    240 V1570:1
CLTSZ_51 CLOCH_52 1 0 0.9293 2.6184 16.85950    240 V1571:1
CMAD__51 CSVI__51 1 0 0.1162 0.3787 2.644600    130 V5573:1
CMAD__51 CVSTN_52 1 0 5.0409 12.146 86.36360    400 V567:1
CMAD__52 CMAD__51 1 2 0.0000 0.0000 0.000000   2000 MAD:1:nSP:1
CMAD__52 CSLU__51 1 0 2.1357 5.7064 41.07440    455 V5574:1
CMAD__52 CSVI__52 2 0 0.1162 0.3787 2.644600    200 V5572:1
CMAL__21 CCST__22 1 0 1.3020 7.2697 50.99170    900 V205:1
CMAL__21 CMAL__22 1 7 0.0000 0.0000 0.000000   1200 MAL:2:nPDP:W
CMAL__22 CCST__23 2 0 1.3020 7.2697 50.99170    656 V206:1
CMAL__52 CMAL__54 5 2 0.0000 0.0000 0.000000   2000 MAL:1:nSP2:1
CMAL__52 CYPVY_52 2 0 0.2178 1.5924 13.05790   1074 V112:1
CMAL__53 CMAL__52 1 7 0.0000 0.0000 0.000000   2000 MAL:1:nSP1:1
CMAL__53 CMEX__52 1 0 0.7006 2.9197 22.06610    430 V100:1
CMAL__53 CPJH__52 1 0 0.1779 0.7260 516.6942   1000 K117:1
CMAL__53 CPKA__51 1 0 0.2771 0.5699 459.0083   1000 K103:1
CMAL__53 CPUH__51 1 0 0.8010 3.1254 289.5041    430 V1960:1
CMAL__53 CPZM__51 1 0 0.1355 0.6195 420.3306   1000 K116:1
CMAL__54 CPST__56 1 0 0.2359 0.8034 669.4215   1000 K101:1
CMAL__54 CXPCM_51 1 0 1.2257 4.1842 32.06610    535 V109:1
CMAL__54 CYPVY_51 1 0 0.2178 1.5924 13.05790   1074 V111:1
CMART_53 CYDOE_51 1 0 1.2330 3.1654 20.99170    455 V683:1
CMBO__51 CCST__51 2 0 5.0808 16.521 119.3388    460 V1998:1
CMBO__51 CMBO__52 1 2 0.0000 0.0000 0.000000   2000 MBO_:1:nSP1:
CMBO__52 CCST__51 1 0 5.0808 16.521 119.3388    460 V1997:1
CMBU__51 CTEL__52 1 8 6.1274 15.916 114.1322    455 V5522:1
CMCHZ_52 CMCHZ_51 1 7 0.0000 0.0000 0.000000   2000 MCHZ:1:nSP1:
CMEDE_51 CYMED_51 1 0 0.0157 0.0500 0.247900    462 V335:4
CMEDV_51 CYMED_51 1 0 0.0036 0.0500 0.082600    462 V335:5
CMED__52 CKV___51 1 0 0.5034 2.9088 21.65290    720 V5549:1
CMET__52 CYMET_51 1 0 0.0436 0.1404 0.991700    460 V391:3
CMEX__52 CPJH__59 1 0 1.0406 2.9197 21.23970    535 V105:1
CMEY__51 CCEB__51 1 0 1.0709 6.3464 61.81820    820 V5553:1
CMEY__51 CCEB__53 2 0 1.0709 6.3464 61.81820    820 V5552:1
CMEY__52 CBNS__51 1 8 0.3037 0.4767 254.3802    720 V5055:1
CMEY__52 CMEY__51 1 7 0.0000 0.0000 0.000000   2000 MEY:1:nSP:1
CMHR__51 CAZB__53 1 0 2.1683 5.6156 39.25620    460 V191:1
CMIL__21 CEORL_21 1 0 0.7792 3.4219 22.00410    524 V001:1
CMIL__21 CMIL__22 1 2 0.0000 0.0000 0.000000   1200 MIL:2:nSP
CMIL__21 CTAB__21 1 0 3.8091 25.850 150.0000    900 V204:1
CMIL__22 CCST__23 1 0 6.9212 34.301 213.3058    900 V208:1
CMIL__22 CEORL_22 2 0 0.7792 3.4219 22.00410    524 V002:1
CMIL__51 CMRC__52 1 0 1.5101 3.8466 26.77690    460 V1968:1
CMIL__51 CMRC__52 2 0 1.5101 3.8466 26.77690    460 V1969:1
CMIL__52 CMIL__51 1 7 0.0000 0.0000 0.000000   2000 MIL:1:nSP:1
CMI___52 CBR___51 1 0 4.1866 13.629 94.46280    360 V5568:1
CMI___52 CHJ___51 1 0 2.9088 7.5710 54.29750    455 V5513:1
CMLA__52 CDAS__54 1 0 2.1102 5.2296 36.69420    483 V1363:1
CMLE__52 CMAD__51 1 0 0.8954 2.3934 17.10740    400 V5509:1
CMNI__51 CMNM__52 1 0 0.0472 0.1234 0.826400    180 ***(DNF)***
CMNM__52 CBER__51 1 0 3.4025 8.6684 60.24790    460 ***(DNF)***
CMOB__51 CMEY__51 1 0 1.4157 6.3477 59.17360    680 V5558:1
CMODL_52 CCHT__51 1 0 1.9493 5.5805 38.01650    459 V161:1
CMODL_52 CTPLB_51 1 0 0.9898 3.2138 22.56200    459 V156:1
CMOHE_52 CCERV_53 1 0 1.9820 5.8177 44.29750    505 ***(DNF)***
CMOHE_52 CMOHE_51 1 7 0.0000 0.0000 0.000000   2000 MOHE:1:nSP:1
CMOJI_51 CVYS__53 1 0 1.5778 5.3797 49.00830    459 V152:1
CMORA_51 CXMOR_51 1 0 0.1996 0.4997 3.471100    400 V1174:3
CMORA_52 CXMOR_52 2 0 0.1996 0.4997 3.471100    400 V1173:5
CMQ___52 CSOK__55 1 0 4.2023 10.462 76.61160    523 V538:1
CMRC__51 CCIZ__51 1 0 3.5804 10.850 99.83470    483 V1355:1
CMRC__51 CMRC__52 3 7 0.0000 0.0000 0.000000   2000 MRC:1:nSP1:1
CMRC__51 CTTS__51 1 0 3.2803 17.460 126.1983    572 V1353:1
CMRC__52 CKAM__55 1 8 3.8127 9.7115 67.52070    460 V1964:1
CMTRE_52 CPCKA_51 1 0 3.9579 12.475 92.64460    400 V1013:1
CMTRE_52 CVOP__51 1 8 4.3403 8.0005 53.80170    360 V1147:1
CMYD__51 CSTR__51 1 0 4.0995 20.070 145.2066    572 V1354:1
CMYD__52 CMYD__51 3 7 0.0000 0.0000 0.000000   2000 MYD:1:nSP:1
CMYTD_51 CZBIR_52 1 0 3.0698 8.6805 65.70250    460 V1232:1
CMZR__51 COVD__51 1 0 0.9813 2.5229 18.09920    360 V5512:1
CMZR__51 COVD__52 2 0 0.9813 2.5229 18.09920    360 V5511:1
CMZR__52 CBYP__53 1 0 3.3989 8.8451 62.72730    455 V509:1
CMZR__52 CMZR__51 1 7 0.0000 0.0000 0.000000   2000 MZR:1:nSP:1
CNACH_51 CDOBR_51 2 0 3.0504 7.7004 53.63640    400 V1188:1
CNACH_51 CNACH_52 1 2 0.0000 0.0000 0.000000   2000 NACH:1:nSP1:
CNACH_51 CPORI_51 1 0 3.9494 10.550 70.33060    400 V1166:1
CNACH_51 CYNAC_51 1 0 0.6304 1.5996 11.15700    400 V1186:1
CNACH_52 CCEKO_51 1 0 1.4000 3.5501 24.71070    400 V1189:1
CNAD__52 CKUN__51 1 0 0.9740 2.8725 20.16530    455 V5540:1
CNAD__52 CPNV__52 1 0 5.2671 13.813 98.84300    455 V547:1
CNAO__51 CYNA__51 1 0 0.1137 0.2154 139.5041    530 V502:3
CNBYD_51 CYKAR_52 2 0 1.9796 4.9005 35.37190    400 V1151:2
CNBYD_52 CNBYD_51 1 7 0.0000 0.0000 0.000000   2000 NBYD:1:nSP1:
CNBYD_52 CYKAR_51 4 0 1.9796 4.9005 35.37190    400 V1152:2
CNEL__51 CKRL__51 1 0 0.9438 3.1133 22.47930    360 V397:1
CNEPM_52 CHORE_52 1 0 4.6948 12.079 89.17360    480 V1263:1
CNER__51 CTOS__51 1 0 3.4933 8.8983 61.81820    460 V182:1
CNEZ__11 CKRA__12 1 0 2.4000 25.296 297.0000   2400 V453:1
CNEZ__12 CNEZ__11 1 2 0.0000 0.0000 0.000000   2400 NEZ:4:nKSP
CNEZ__51 CNEZ__55 2 7 0.0000 0.0000 0.000000   2000 NEZ:1:nSPP:1
CNEZ__51 CRYCH_51 1 0 2.9718 17.659 142.3140    800 V1195:1
CNEZ__51 CVSES_52 2 0 0.7696 4.6900 32.97520    800 V1156:1
CNEZ__51 CYTYC_52 2 0 1.9904 11.970 96.44630    800 V1196:1
CNEZ__51 CYVSE_51 5 8 2.2300 4.7505 33.05790    400 V1981:5
CNEZ__52 CNEZ__51 1 2 0.0000 0.0000 0.000000   2000 NEZ:1:nSP:1
CNEZ__52 CNOPA_52 1 8 2.0098 11.640 93.80170    800 V1117:1
CNEZ__52 CVSES_53 1 0 0.7696 4.6900 32.97520    800 V1155:1
CNOH2_52 CVRAT_55 1 8 0.1428 0.4477 3.388400    360 V643:1
CNOH4_54 CNOH4_52 3 7 0.0000 0.0000 0.000000   2000 NOH4:1:nSP:1
CNOJI_51 CYSDC_51 1 0 0.5118 2.8822 21.23970    820 V5654:2
CNOPA_52 CNOPA_51 1 7 0.0000 0.0000 0.000000   2000 NOPA:1:nSP1:
CNOPA_52 CSEMI_52 1 8 1.4956 8.6636 69.83470    800 V1157:1
CNOSE_51 CYNOS_51 1 0 0.2735 0.7006 5.041300    460 V1293:3
CNOS__11 XNO_VA11 1 0 1.0560 11.952 131.0000   1720 V404:1
CNOS__11 XNO_WI11 1 0 1.2640 11.744 209.0000   2000 V444:1
CNOS__12 CALB__1B 1 0 0.4800 5.0080 58.00000   2000 V460:1
CNOS__12 CNOS__11 1 2 0.0000 0.0000 0.000000   1600 NOS:4:nKSP
CNOS__51 CNOS__54 1 7 0.0000 0.0000 0.000000   2000 NOS:1:nKSP1:
CNOS__51 CYRIV_51 1 0 0.2577 1.3407 11.23970    732 V637:2
CNOS__51 CYRIV_52 2 0 0.2698 1.3855 11.57020    732 V638:2
CNOS__53 CNOS__54 2 7 0.0000 0.0000 0.000000   2000 NOS:1:nKSP2:
CNOS__54 CLIS__52 3 0 0.4598 3.3989 27.52070   1350 V699:1
CNOVN_54 CBAB__54 1 0 2.0110 9.2444 74.38020    723 V1508:1
CNOVN_54 CBAB__54 2 0 2.0195 9.2686 89.75210    572 V1507:1
CNOVN_54 CCLDU_51 1 0 2.0860 7.1935 50.08260    459 V1506:1
CNOVN_54 CNOVN_52 1 7 0.0000 0.0000 0.000000   2000 NOVN:1:nSP:1
CNYM__51 CYDOB_51 1 0 1.2403 5.7185 39.50410    720 V137:3
CNYRS_51 CKLAT_51 1 0 2.2337 7.4463 57.02480    480 V1266:1
CNYRS_51 CKLAT_52 2 0 2.3740 7.4463 57.02480    480 V1265:1
CNZD__52 COTR__53 1 0 5.1135 16.648 115.3719    360 V5575:1
CODRY_51 CVITK_52 1 0 3.0468 6.2702 42.89260    455 V5653:1
COLCH_52 CYGRC_51 1 0 0.2372 1.3395 9.834700    732 V584:1
COLCS_51 CYOLC_52 1 0 0.9184 2.3547 16.94210    455 V585:3
COLCS_52 CYOLC_51 2 0 0.9184 2.3547 16.94210    455 V586:3
COLDR_51 CCHT__56 1 0 1.2826 3.4158 22.80990    459 V157:1
COLSN_51 CYOLS_51 2 0 1.2899 2.7443 17.93390    420 V596:3
COLSN_51 CYOLS_52 1 0 1.2899 2.7443 17.93390    420 V595:3
COPJA_51 CYOPJ_51 2 0 0.4090 1.0672 6.694200    455 V687:3
COPJA_51 CYOPJ_52 1 8 0.4090 1.0672 6.694200    455 V688:3
COPO__21 CSOK__21 1 0 11.732 60.170 335.0000    900 V203:1
COPO__22 CCST__22 1 0 6.0984 28.231 177.0041    900 V202:1
COPO__22 COPO__21 1 2 0.0000 0.0000 0.000000    900 OPO:2:nKSP
COPO__53 CCHOT_52 1 0 5.1594 16.410 118.4298    400 V1136:1
COPO__53 CECHV_53 1 0 2.7806 7.4597 49.33880    400 V1133:1
COPO__53 CECHV_53 2 0 2.7806 7.4597 49.33880    400 V1134:1
COPO__53 COPO__51 4 2 0.0000 0.0000 0.000000   2000 OPO:1:nPD:1
COPO__53 COPO__54 1 8 3.0903 7.6799 55.20660    400 OPO:1:nKSP:2
COPO__53 CPRAH_52 2 0 2.6596 6.7095 46.77690    400 V1138:1
COPO__53 CTREM_52 1 0 2.8447 8.9806 62.64460    400 V1135:1
COPO__53 CTUNE_51 1 0 2.1901 6.9696 50.33060    400 V1131:1
COPO__53 CTUNE_51 2 0 2.1901 6.9696 50.33060    400 V1132:1
COPO__54 COPO__51 3 7 0.0000 0.0000 0.000000   2000 OPO:1:nKSP:1
COPO__54 COPO__52 5 2 0.0000 0.0000 0.000000   2000 OPO:1:nPD:2
COPO__54 CPRAH_51 1 8 2.6596 6.7095 46.77690    400 V1137:1
COSTA_51 CBEZ__55 1 0 2.1611 5.7753 38.59500    459 V1541:1
COSTR_51 CTUHN_51 1 0 2.1780 6.7833 51.32230    460 V1294:1
COSTR_51 CVRE__55 1 8 3.6179 9.2311 69.42150    360 V371:1
COSTR_51 CYVER_51 1 8 2.9451 7.8444 52.39670    459 V335:2
COSTR_52 CBOHA_52 1 0 1.7255 5.4377 41.40500    480 V1292:1
COSTR_52 COSTR_51 1 2 0.0000 0.0000 0.000000   2000 OSTR:1:nSP1:
COS___51 CCEB__51 2 0 4.4649 10.732 82.39670    455 V506:1
COS___51 CCEB__53 1 0 4.4649 10.732 82.39670    455 V505:1
COS___52 COS___51 1 7 0.0000 0.0000 0.000000   2000 OS:1:nSP:1
COS___52 CPCE__51 1 0 6.1395 15.950 114.2975    455 V501:1
COTM__51 CBHN__53 1 0 0.1137 0.2154 139.5041   1000 V5091:1
COTR__11 CSOK__11 1 0 2.2080 22.432 263.0000   2000 V417:1
COTR__12 COTR__11 1 2 0.0000 0.0000 0.000000   2000 OTR:4:nKSP
COTR__12 CPRN__14 1 0 1.1040 11.200 134.0000   2010 V418:1
COTR__51 CFA___51 1 0 0.9051 2.9463 20.41320    455 V5519:1
COTR__51 CMAD__52 5 0 1.1435 2.9379 21.07440    460 V5502:1
COTR__51 CMLE__52 1 0 0.2166 0.7042 4.876000    530 V5504:1
COTR__51 COTR__53 1 2 0.0000 0.0000 0.000000   2000 OTR:1:nKSP1:
COTR__51 CUHD__52 1 0 3.1327 8.0526 57.85120    450 V5517:1
COTR__53 CFA___51 2 0 0.9051 2.9463 20.41320    455 V5518:1
COTR__53 CMAD__51 4 0 1.1435 2.9379 21.07440    460 V5501:1
COTR__53 CMAD__52 6 0 1.0406 2.8846 20.49590    400 V5503:1
COTR__53 COKD__51 1 0 0.4586 1.2040 8.677700    455 V5505:1
COTR__53 CUHD__52 2 0 3.1327 8.0526 57.85120    450 V5516:1
COTR__54 COTR__55 2 7 0.0000 0.0000 0.000000   2000 OTR:1:nKSP2:
COTR__55 CKY___54 1 0 6.7796 19.109 135.2066    455 V545:1
COTR__55 COTR__57 3 2 0.0000 0.0000 0.000000   2000 OTR:1:nSPP:1
COTR__55 CUBR__51 1 0 3.6119 10.367 72.23140    455 V5571:1
COTR__55 CUBR__51 2 0 3.6119 10.367 72.23140    455 V5570:1
COTR__57 CKUN__51 1 0 3.9882 12.268 85.70250    455 V546:1
COVC__52 CKOL__52 1 0 0.4804 2.7709 22.23140    825 V130:1
COVC__52 CYBZK_51 1 0 0.7732 4.3717 35.04130    825 V126:2
COVET_51 CMCHZ_52 1 0 0.4840 1.6287 14.38020    530 V5642:1
COVET_51 COVFI_52 1 0 0.4876 1.7569 72.14880    530 V5640:1
COVET_52 COVET_51 5 7 0.0000 0.0000 0.000000   2000 OVET:1:nSP:1
COVPO_51 COVPO_52 3 7 0.0000 0.0000 0.000000   2000 OVPO:1:nSP:1
COVPO_51 CYSTC_51 1 0 1.3673 7.7004 56.77690    820 V652:1
COVPO_51 CYSTC_52 2 0 1.3673 7.7004 56.77690    820 V651:1
COVTB_51 CE803_52 1 0 0.3836 1.2741 9.008300    530 V653:1
COVTB_51 CE803_52 2 0 0.3872 1.2802 9.173600    530 V654:1
COVTB_51 CETBE_52 2 0 0.0036 0.0500 2.148800   1207 V5644:1
COVTB_51 CMCHZ_52 1 0 0.5203 1.5827 15.61980    400 V5641:1
COVTB_51 COVET_51 2 0 0.5312 3.0347 23.96690    732 V633:1
COVTB_51 COVFI_52 1 0 0.9160 2.8048 80.41320    400 V5639:1
COVTB_51 COVRU_52 1 0 0.7345 2.4260 16.36360    530 V613:1
COVTB_53 COVET_51 1 8 0.5348 3.0589 24.04960    732 V634:1
COVTB_54 CETBE_54 1 0 0.0036 0.0500 2.148800   1207 V5643:1
COVTB_54 CETBE_54 3 0 0.0024 0.0500 2.066100   1207 V5645:1
COVTB_54 CMART_53 1 0 0.2214 1.2620 10.41320    732 V681:1
COVTB_54 COVPO_51 1 0 0.3751 2.1429 16.69420    732 V5671:1
COVTB_54 COVPO_51 2 0 0.3751 2.1453 16.85950    732 V5672:1
COVTB_54 COVTB_51 4 7 0.0000 0.0000 0.000000   2000 OVTB:1:nSP1:
COVTB_54 COVTB_53 1 7 0.0000 0.0000 0.000000   2000 OVTB:1:nSP2:
COVTB_54 CSNCD_51 1 0 0.3751 2.1429 16.69420    820 V5629:1
COVTB_54 CSNCD_51 2 8 0.3751 2.1429 16.69420    820 V5630:1
COVTB_54 CYDOE_52 1 0 1.4835 3.7244 25.95040    455 V682:1
CPAC__52 CPEL__51 1 8 3.8200 10.439 76.11570    572 V1358:1
CPASE_51 CXMOR_52 1 0 3.5102 8.7894 63.05790    400 V1173:2
CPASK_51 COVHB_52 1 0 0.3860 1.3056 8.512400    530 V5646:1
CPCE__51 CSUZ__51 1 0 1.2342 3.2126 23.05790    455 V500:1
CPCM__51 CMAL__52 1 0 0.5614 1.8465 13.22310    535 V110:1
CPEC__51 CCRD__51 1 0 0.9837 2.5071 17.43800    120 V963:1
CPEC__53 CCBR__53 1 0 0.9716 5.4075 43.22310    825 V127:1
CPEC__53 CPEC__51 1 2 0.0000 0.0000 0.000000   2000 PEC_:1:nSP1:
CPEL__51 CHUM__51 1 0 2.9597 6.8401 50.49590    420 V1359:1
CPHE__52 CHJ___51 1 0 2.2591 7.3568 50.99170    550 V5564:1
CPHE__52 CSOK__51 1 0 2.9585 9.6316 66.77690    550 V5528:1
CPHO__51 CPHO__53 1 7 0.0000 0.0000 0.000000   2000 PHO_:1:nSP1:
CPHO__53 CPKN__51 1 0 0.1283 0.3013 230.9091    815 K108:1
CPIS__52 CCIZ__51 1 0 1.8900 5.0300 39.09090    483 V1343:1
CPJH__52 CPKV__51 1 0 0.2323 0.6026 458.4298    815 K112:1
CPJH__54 CPJH__51 1 7 0.0000 0.0000 0.000000   2000 PJH_:1:nSP10
CPJH__54 CPJH__52 2 7 0.0000 0.0000 0.000000   2000 PJH_:1:nSP10
CPJH__54 CPST__53 1 0 0.2444 0.4017 642.0661   1000 K102:1
CPJI__51 CPJI__54 1 7 0.0000 0.0000 0.000000   2000 PJI_:1:nSP1:
CPJI__51 CREP__51 1 0 0.1670 1.2306 10.74380   1074 V1921:1
CPJI__51 CREP__55 2 0 0.1609 1.2427 10.74380   1074 V1922:1
CPKA__53 CPKA__51 1 2 0.0000 0.0000 0.000000   2000 PKA_:1:nSP1:
CPKA__53 CPST__53 1 0 0.2117 0.4283 321.9835   1000 K104:1
CPKN__51 CPKN__53 1 2 0.0000 0.0000 0.000000   2000 PKN_:1:nSP1:
CPKN__53 CPST__56 1 0 0.2275 0.5384 400.5785    815 K107:1
CPKV__51 CPKV__53 1 7 0.0000 0.0000 0.000000   2000 PKV_:1:nSP1:
CPKV__53 CPSM__54 1 0 0.0932 0.2408 219.3388   1000 K106:1
CPLAD_51 CTACH_51 1 8 1.6529 4.2156 31.81820    360 V1278:1
CPLA__51 CTAB__51 1 0 1.2705 3.2198 24.13220    483 V1382:1
CPLZJ_52 CCERN_52 1 0 0.8397 2.6293 20.16530    480 V1253:1
CPLZJ_52 CYSKN_52 5 0 0.7538 2.4454 17.19010    535 V1202:5
CPLZM_51 CKRIM_52 1 0 0.9704 3.6966 28.67770    460 V1213:1
CPLZS_52 CKRIM_52 1 0 0.3787 1.6650 13.38840    705 V1210:1
CPMK__51 CPEC__51 1 0 1.8065 8.5886 59.42150    720 V138:1
CPMK__51 CYDOB_52 1 0 0.6534 3.0105 23.14050    720 V140:3
CPOC__51 CTTC__51 1 0 0.9305 3.1097 23.05790    572 V1393:1
CPODH_52 CDCZE_51 1 0 5.9024 15.722 105.1240    459 V1505:1
CPODH_52 CVSEN_51 1 0 2.2954 5.9871 41.23970    180 V1576:1
CPOLI_51 CPORI_51 1 0 3.7002 9.1803 66.11570    400 V1176:1
CPOLI_51 CYNAC_51 1 0 1.5004 3.7099 26.11570    400 V1186:2
CPOLI_52 CPORI_51 2 8 3.7002 9.1803 66.11570    400 V1175:1
CPORI_51 CEPOR_51 2 0 0.1101 0.2698 1.900800    400 V911:1
CPORI_51 CEPOR_52 4 0 0.1198 0.3098 2.231400    400 V912:1
CPORI_51 CEPOR_54 1 0 0.1101 0.2698 1.900800    100 V914:1
CPORI_51 CNEZ__52 1 0 1.9904 11.269 90.82640    800 V1164:1
CPORI_51 CNEZ__52 2 0 1.9904 11.269 90.82640    800 V1163:1
CPORI_52 CEPOR_53 3 8 0.1198 0.3098 2.231400    400 V913:1
CPORI_52 CPORI_51 3 7 0.0000 0.0000 0.000000   2000 PORI:1:nSP1:
CPORI_53 CPORI_51 2 7 0.0000 0.0000 0.000000   2000 PORI:1:nSP2:
CPORI_53 CPORI_52 1 7 0.0000 0.0000 0.000000   2000 PORI:1:nPSP1
CPPA__53 CLHO__51 1 0 0.2275 0.6861 614.9587   1000 K114:1
CPPA__54 CPKV__53 1 0 0.0895 0.5276 448.8430   1000 K113:1
CPPA__54 CPPA__53 1 2 0.0000 0.0000 0.000000   2000 PPA_:1:nSP1:
CPRA__51 CPRA__52 1 2 0.0000 0.0000 0.000000   2000 PRA:1:nSP:1
CPRA__51 CSTR__51 1 0 4.2205 10.939 79.33880    483 V1352:1
CPRA__51 CVIM__51 2 0 2.6305 6.8196 50.16530    483 V1378:1
CPRA__52 CVIM__51 1 0 2.6197 6.8099 50.16530    483 V1379:1
CPRB__53 CMIL__51 1 0 1.3734 3.4969 24.29750    360 V1971:1
CPRB__53 CMIL__51 2 0 1.3951 3.5985 24.71070    360 V1972:1
CPRB__53 CPRM__51 1 0 1.1604 3.0940 21.40500    460 V1976:1
CPRE__11 CPRE__12 1 2 0.0000 0.0000 0.000000   3150 PRE:4:nKSP
CPRE__12 CKOC__13 1 0 2.6400 33.008 426.0000   2400 V432:1
CPRE__12 XPR_ET11 1 0 1.1840 14.496 225.5000   3150 V442:1
CPRE__21 CMIL__21 1 0 4.2979 27.399 180.0000    900 V216:1
CPRE__21 CVIT__21 1 0 1.7714 23.899 362.0041   1440 V221:1
CPRE__56 CCHLU_51 1 0 1.0406 2.7394 20.00000    460 V1233:1
CPRE__56 CDOMA_52 1 0 5.2405 13.439 101.1570    460 V1269:1
CPRE__56 CDOMA_52 2 0 5.2405 13.439 101.1570    460 V1270:1
CPRE__56 CHOLS_52 1 0 3.1992 8.1929 61.48760    460 V1272:1
CPRE__56 CKOSE_51 1 0 4.0535 10.396 72.23140    460 V1271:1
CPRE__56 CPRE__52 9 7 0.0000 0.0000 0.000000   2000 PRE:1:nSP2:1
CPRE__56 CPRE__58 8 7 0.0000 0.0000 0.000000   2000 PRE:1:nSP1:1
CPRE__58 CCERN_52 1 0 2.3413 7.3205 56.19830    480 V1256:1
CPRE__58 CKLAT_51 2 0 1.7823 10.934 110.0000    480 V1259:1
CPRE__58 CKLAT_52 1 0 1.7702 10.899 81.65290    480 V1258:1
CPRE__58 CNEPM_52 1 0 3.7849 9.7756 72.39670    480 V1264:1
CPRE__58 CNEZV_51 1 0 1.2608 7.2201 56.94210    720 V1238:1
CPRE__58 CROKC_51 1 0 2.0473 11.657 140.4959    720 V1235:1
CPRE__58 CYSKN_51 1 0 3.7038 11.579 133.9669    480 V1201:3
CPRIR_52 CLIS__51 1 8 0.3860 0.9172 5.867800    400 V617:1
CPRIR_52 CLIS__51 2 8 0.3751 0.8676 5.537200    400 V618:1
CPRIR_52 CMOSN_51 1 0 0.7696 2.4599 16.44630    530 V5657:1
CPRIR_52 CMOSN_51 2 0 0.7696 2.4599 16.44630    530 V5658:1
CPRIR_52 CNOJI_51 1 0 0.8034 4.5242 33.38840    820 V5656:1
CPRIR_52 CYSDC_52 1 0 1.3165 7.4185 54.71070    820 V5655:2
CPRIR_53 CKOPR_51 2 0 0.5118 1.2995 9.504100    360 V657:1
CPRIR_53 CPRIR_52 1 8 0.5118 1.2995 9.504100    360 ***(DNF)***
CPRIR_53 CPRIR_52 3 7 0.0000 0.0000 0.000000   2000 PRIR:1:nSP:1
CPRIR_53 CYDST_51 2 0 1.6480 5.1812 38.76030    530 V660:3
CPRIR_53 CYDST_52 1 0 1.6480 5.1812 38.76030    530 V659:3
CPRM__51 CETPB_51 1 0 0.2021 0.6655 4.793400    360 V1975:1
CPRM__51 CMIL__51 1 0 0.9014 5.1776 41.65290    720 V1973:1
CPRM__51 CMIL__51 2 0 0.9014 5.1776 41.65290    720 V1974:1
CPRN__13 CPRN__14 7 7 0.0000 0.0000 0.000000   4000 PRN:4:nKSP2:
CPRN__13 CPRN__1A 4 7 0.0000 0.0000 0.000000   4000 PRN:4:nPDP:W
CPRN__14 CHBM__12 1 0 5.2000 56.112 726.0000   2762 V416:1
CPRN__14 CPRN__18 3 2 0.0000 0.0000 0.000000   4000 PRN:4:nPDP:W
CPRN__16 CPRN__19 5 7 0.0000 0.0000 0.000000   4000 PRN:4:nPDP:W
CPRN__1A CPRN__18 6 7 0.0000 0.0000 0.000000   4000 PRN:4:nKSP1:
CPRN__21 CSOK__21 1 0 6.7615 35.399 220.0000    900 V251:1
CPRN__22 CPRN__21 1 2 0.0000 0.0000 0.000000   1696 PRN:2:nKSP
CPRN__22 CSOK__22 2 0 6.7615 35.399 220.0000    900 V252:1
CPRN__51 CPRN__52 1 7 0.0000 0.0000 0.000000   2000 PRN:1:nKSP:1
CPRN__52 CDLUH_52 2 0 0.6231 3.5126 25.86780    820 V581:1
CPRN__52 CDLUH_53 1 0 0.6231 3.5126 25.86780    820 V582:1
CPRN__52 CHDLN_52 1 0 2.2675 7.1269 53.30580    530 V554:1
CPRN__52 CHDLN_52 2 0 2.2675 7.1269 53.30580    530 V553:1
CPRN__52 CRYC__52 1 8 2.3014 6.7179 48.01650    505 V571:1
CPRT__51 CNZD__52 1 0 2.9246 9.5227 65.95040    360 V5577:1
CPRT__51 CPRT__52 1 7 0.0000 0.0000 0.000000   2000 PRT:1:nSP:1
CPRT__51 CVPR__52 1 0 0.0496 0.2710 103.6364    530 V5090:1
CPRT__51 CZDO__52 1 0 4.7626 15.506 107.4380    530 V5578:1
CPRT__52 CLUTN_51 1 8 1.8029 4.6706 34.54550    455 V555:1
CPRT__52 CVY___52 1 8 4.3681 11.368 81.48760    455 V556:1
CPSE__51 CCVR__53 1 0 0.5445 4.2168 36.28100   1074 V389:1
CPSE__51 CPHO__51 2 0 0.1621 0.3267 250.0000   1000 K109:1
CPSE__51 CPSE__55 3 7 0.0000 0.0000 0.000000   2000 PSE_:1:nSP1
CPSE__51 CPSE__56 4 7 0.0000 0.0000 0.000000   2000 PSE_:1:nSP2
CPSE__51 CPZA__53 1 0 0.9014 6.2206 50.00000    830 V120:1
CPSE__55 CPHO__53 1 0 0.0895 0.3703 261.2397   1250 K110:1
CPSE__55 CYPVY_51 1 8 1.1314 2.7515 20.33060   1074 V111:2
CPSE__55 CYPVY_52 2 8 1.1314 2.7515 20.33060   1074 V112:2
CPSL__51 CCHD__53 1 0 0.7756 4.5254 35.53720    825 V319:1
CPSL__51 CYLOX_51 1 0 0.1609 0.9269 7.438000    825 V303:2
CPSM__52 CPJI__51 1 0 0.1984 0.8143 672.3967    750 K105:1
CPSM__52 CPSM__54 1 2 0.0000 0.0000 0.000000   2000 PSM_:1:nSP1:
CPST__53 CPKV__51 1 0 0.0641 0.2214 244.8760    800 K111:1
CPST__53 CPST__55 1 7 0.0000 0.0000 0.000000   2000 PST_:1:nSP1:
CPTA__52 CRIP__51 1 0 1.0224 3.3142 24.04960    480 V5525:1
CPUH__51 CPJH__59 1 0 1.3129 3.8103 292.9752    430 V106:1
CPVY__51 CYPVY_52 2 8 0.0012 0.0500 0.082600   1074 V112:3
CPVY__52 CYPVY_51 1 0 0.0012 0.0500 0.082600   1074 V111:3
CPZA__51 CPZL__52 1 0 0.3146 2.6330 23.05790   1074 V383:1
CPZA__53 CPZA__51 1 2 0.0000 0.0000 0.000000   2000 PZA_:1:nSP1:
CPZA__53 CREP__55 1 0 0.6098 5.1062 48.18180   1074 V386:1
CPZL__52 CREP__56 1 0 0.3013 2.5229 23.38840   1074 V385:1
CPZM__51 CPJH__54 1 0 0.0544 0.2166 157.1074   1000 K115:1
CRAJK_52 CCERV_53 1 0 2.8774 8.1276 62.56200    505 V587:1
CRAJK_52 CMOHE_52 2 0 2.2567 6.5909 50.24790    505 ***(DNF)***
CRAJK_52 CRAJK_53 1 8 5.9883 16.239 102.8926    455 ***(DNF)***
CRAJK_52 CRAJK_53 7 7 0.0000 0.0000 0.000000   2000 RAJK:1:nKSP:
CRAJK_52 CYHSC_52 1 0 1.1906 3.0371 20.24790    455 V591:1
CRAJK_52 CYOLS_51 2 0 0.4864 2.7552 19.91740    732 V596:1
CRAJK_52 CYOLS_52 1 0 0.4864 2.7515 19.91740    732 V595:1
CRAJK_53 CYHSC_51 2 8 1.1906 3.0371 20.24790    455 V592:1
CRAK__54 CRAKO_51 1 0 0.1900 0.2408 52.06610     48 V965:1
CREP__12 CREP__11 1 2 0.0000 0.0000 0.000000   3150 REP:4:nKSP
CREP__13 CKOC__11 1 0 2.9120 37.280 599.0000   2400 V475:1
CREP__13 CREP__11 2 2 0.0000 0.0000 0.000000   2370 REP:4:nPDP:W
CREP__14 CCHD__11 1 0 0.6880 8.2080 113.0000   2400 V414:1
CREP__14 CREP__12 3 2 0.0000 0.0000 0.000000   2370 REP:4:nPDP:W
CREP__16 CREP__15 4 7 0.0000 0.0000 0.000000   2370 REP:4:nPDP:W
CREP__51 CZBR__52 1 0 0.7926 4.5097 39.17360    720 V1924:1
CREP__52 CREP__51 2 7 0.0000 0.0000 0.000000   2000 REP:1:nKSP1:
CREP__54 CREP__56 3 7 0.0000 0.0000 0.000000   2000 REP:1:nKSP2:
CREP__55 CREP__56 1 2 0.0000 0.0000 0.000000   2000 REP:1:nSP:1
CREP__55 CSLA__55 1 0 5.0046 12.680 98.09920    360 V301:1
CREP__55 CSLA__55 2 0 5.0070 12.682 98.51240    360 V302:1
CREP__55 CYLOX_51 2 0 0.0714 0.3424 2.396700    825 V303:1
CREP__55 CYLOX_52 1 0 0.0569 0.3255 2.396700    720 V1923:1
CREP__56 CBER__51 1 0 1.8513 8.4216 65.53720    720 V328:1
CREP__56 CBER__52 2 0 1.8513 8.4216 65.53720    720 V327:1
CRICD_53 CYRIC_51 2 0 0.0750 0.2456 1.818200    530 V551:4
CRICD_53 CYRIC_52 1 8 0.0750 0.2384 1.818200    530 V552:3
CRIM__51 CBEN__51 1 0 4.2955 10.854 75.61980    460 V1939:1
CRIM__51 CUHJ__51 1 0 3.0686 10.126 73.22310    535 V1935:1
CRIM__52 CBED__52 1 0 4.3645 11.451 80.33060    460 V1938:1
CRIM__52 CRIM__51 1 2 0.0000 0.0000 0.000000   2000 RIM_:1:nSP1:
CRIM__52 CYKHO_51 1 0 3.0807 17.686 142.2314    825 V1934:1
CRIP__51 CMBU__51 1 0 3.0831 7.9908 57.35540    455 V5523:1
CRIP__51 CSLV__51 1 0 3.0710 9.9982 69.25620    530 V5580:1
CRIP__51 CSLV__56 2 0 3.0710 9.9982 69.25620    530 V5581:1
CRIP__52 COS___51 1 0 6.6381 16.658 124.3802    455 V503:1
CRIP__52 CRIP__51 1 7 0.0000 0.0000 0.000000   2000 RIP:1:nSP:1
CRIP__52 CYNA__51 1 0 3.5743 8.9685 66.94210    455 V502:1
CRIVI_52 CYRIV_51 1 8 1.0079 2.7479 17.68600    455 V637:3
CRIVI_52 CYRIV_52 2 0 1.0842 2.7661 17.85120    455 V638:3
CROKC_51 CHOR__51 1 8 3.7498 9.2698 68.09920    460 V1229:1
CROKC_52 CMYTD_51 1 0 1.8465 4.7638 35.95040    460 V1230:1
CROKC_52 CNEZV_51 1 0 1.1144 6.3876 49.42150    900 V1236:1
CROKC_52 CROKC_51 1 2 0.0000 0.0000 0.000000   2000 ROKC:1:nSP:1
CROKY_52 CSEMI_51 1 8 2.3401 7.4294 53.63640    400 V1103:1
CROKY_52 CSEMI_52 2 0 2.3401 7.4294 53.63640    400 V1104:1
CRON__52 CBYP__52 1 0 1.1555 3.7256 27.52070    360 V5538:1
CRON__52 CCEB__53 1 0 3.4146 11.009 81.40500    522 V5537:1
CROPC_55 CNOS__54 1 0 2.4987 7.1039 52.23140    455 V5692:1
CROPC_55 CNOS__54 2 0 2.4987 7.1039 52.23140    455 V5691:1
CROPC_55 CTRZ4_53 2 0 0.3001 1.5839 24.95870    705 V662:1
CROPC_55 CTRZ4_54 1 8 0.3001 1.5839 24.79340    705 V661:1
CROPC_55 CYTRZ_51 2 0 0.3473 0.8906 6.446300    455 V604:1
CROPC_55 CYTRZ_52 1 0 0.3473 0.8906 6.446300    455 V603:1
CROPC_57 CROPC_55 1 7 0.0000 0.0000 0.000000   2000 ROPC:1:nKSP1
CROPC_57 CROPC_55 4 7 0.0000 0.0000 0.000000   2000 ROPC:1:nKSP2
CROPC_57 CTRZ2_51 1 0 0.3751 0.9607 6.942100    360 V664:1
CROPC_57 CTRZ2_51 2 0 0.3751 0.9607 6.942100    360 V663:1
CROPC_57 CTRZ3_51 1 8 0.1839 0.4707 3.388400    360 V665:1
CROPC_57 CTRZ3_52 2 0 0.1839 0.4707 3.388400    360 V666:1
CROUD_52 CLICE_52 1 0 4.4697 11.907 79.58680    459 V350:1
CROZ__52 CDRI__51 2 0 0.8845 7.4221 65.28930    720 V1914:1
CROZ__52 CPSE__51 1 0 0.2130 1.7860 15.70250    720 V1912:1
CRUDO_52 CCTRE_51 1 0 2.4503 6.1795 43.05790    400 V1122:1
CRUDO_52 CLANS_52 1 0 0.7478 1.8501 13.22310    400 V1125:1
CRYBI_52 COPO__52 1 0 0.8603 2.1695 15.12400    400 V934:1
CRYBI_52 CSEMT_51 1 0 0.3497 0.8797 6.115700    400 V935:1
CRYCH_51 CKVAS_51 1 0 0.6304 1.5899 11.07440    400 V1185:1
CRYCH_51 CRYCH_52 1 7 0.0000 0.0000 0.000000   2000 RYCH:1:nSP1:
CRYCH_51 CYTYC_52 2 0 0.9825 5.6894 45.86780    800 V1196:2
CRYCH_52 CUSTI_51 1 0 1.6698 9.7695 78.76030    800 V1182:1
CRYCH_52 CVAMB_51 1 0 1.0696 2.6402 19.00830    200 V1989:1
CRYCH_52 CVAMB_52 2 0 1.0696 2.6402 19.00830    200 V1990:1
CRYCH_52 CZAMB_51 1 0 1.7097 9.9002 79.75210    800 V1183:1
CRYC__51 CHLE__52 1 0 2.6378 8.8185 65.28930    505 V5579:1
CRYC__51 COTR__51 1 0 1.3213 4.3028 29.83470   1000 V5589:1
CRZNV_53 CRZNV_51 1 7 0.0000 0.0000 0.000000   2000 RZNV:1:nKSP:
CSAZ__54 CBEN__51 1 0 3.3469 8.6515 59.25620    460 V1927:1
CSDCD_51 CYSDC_52 2 8 0.0157 0.0500 0.330600    455 V5655:3
CSDCD_52 CYSDC_51 1 0 0.0157 0.0500 0.330600    455 V5654:3
CSED__51 CPRB__53 1 0 3.6300 12.002 85.53720    460 V1977:1
CSEMI_51 CSEMI_52 1 7 0.0000 0.0000 0.000000   2000 SEMI:1:nSP1:
CSEMI_52 CYTUR_51 1 8 1.2245 7.3919 53.47110    400 V1120:3
CSKNH_52 CYSKN_51 1 2 0.0000 0.0000 0.000000    725 V1201:4
CSKNH_53 CYSKN_52 2 2 0.0000 0.0000 0.000000    725 V1202:6
CSKO__51 CDAS__54 1 8 1.0999 3.4606 25.86780    572 V1380:1
CSKO__51 CTTE__52 1 0 3.9095 10.829 80.57850    483 V1366:1
CSKO__51 CYSVT_51 1 0 2.2603 7.1499 53.14050    572 V1383:1
CSKO__52 CDAS__52 2 0 0.7599 3.5005 25.78510    724 V1360:1
CSKO__52 CSEV__51 1 0 0.3799 0.9995 7.686000    483 V1364:1
CSKO__52 CSKO__51 5 2 0.0000 0.0000 0.000000   2000 SKO:1:nSP:1
CSKVM_52 CRZNV_52 1 0 1.3576 4.2689 31.90080    530 V563:1
CSLAP_51 CZDA__51 1 0 3.3444 10.838 75.12400    457 V1311:1
CSLA__54 CSLA__55 1 7 0.0000 0.0000 0.000000   2000 SLA_:1:nSP1:
CSLA__54 CXSED_51 1 0 5.3881 13.666 103.5537    360 V1961:1
CSLA__55 CKAD__51 1 0 4.9041 12.792 98.51240    360 V395:1
CSLA__55 CKAM__56 1 0 4.5883 11.628 89.91740    360 V1962:1
CSLA__55 CMNM__52 1 0 3.1557 7.9061 79.66940    360 V300:1
CSLU__51 CVSTN_52 1 0 3.9688 8.7072 61.23970    360 V568:1
CSLV__1A CSLV__1E D 2 0.0000 0.0000 0.000000   3396 SLV:4:Y2_T40
CSLV__1A CSLV__1J O 2 0.0000 0.0000 0.000000   2400 SLV:4:nKSP2
CSLV__1A CSOK__12 2 0 1.3440 15.536 236.0000   2000 V436:1
CSLV__1A XDU_SL12 2 0 1.0400 14.272 187.5000   3150 V438:1
CSLV__1B CEDAL_11 1 0 0.0480 0.6560 9.000000    371 V481:1
CSLV__1C CEDAL_12 2 0 0.0480 0.6560 9.000000    371 V482:1
CSLV__1C CSLV__1B N 2 0.0000 0.0000 0.000000   2400 SLV:4:nKSP1
CSLV__1D CSLV__1H P 2 0.0000 0.0000 0.000000   2400 SLV:4:nPSPA
CSLV__1E CSLV__1I Q 2 0.0000 0.0000 0.000000   2400 SLV:4:nPSPB
CSLV__1G CSLV__1F R 7 0.0000 0.0000 0.000000   3150 SLV:4:nPSPP
CSLV__1H CSLV__1B A 2 0.0000 0.0000 0.000000   3396 SLV:4:Y1_481
CSLV__1I CSLV__1C B 2 0.0000 0.0000 0.000000   3396 SLV:4:Y2_481
CSLV__1I CSOK__11 1 0 1.3280 15.328 238.0000   2000 V435:1
CSLV__1J CSLV__1D C 2 0.0000 0.0000 0.000000   3396 SLV:4:Y1_T40
CSLV__1J XDU_SL11 1 0 1.0400 14.272 187.5000   3150 V437:1
CSLV__1K CEDU1_11 1 8 0.1120 0.9760 13.00000   1200 V483:1
CSLV__1K CSLV__1A H 7 0.0000 0.0000 0.000000   1200 SLV:4:V483_1
CSLV__1K CSLV__1J L 7 0.0000 0.0000 0.000000   1200 SLV:4:V483_3
CSLV__1L CEDU2_11 2 0 0.0960 0.9440 14.00000   1200 V484:1
CSLV__1L CSLV__1A I 2 0.0000 0.0000 0.000000   1200 SLV:4:V484_1
CSLV__1L CSLV__1J M 2 0.0000 0.0000 0.000000   1200 SLV:4:V484_3
CSLV__1M CEDU3_11 3 0 0.0960 0.9920 14.00000   1200 V485:1
CSLV__1M CSLV__1H K 2 0.0000 0.0000 0.000000   1200 SLV:4:V485_2
CSLV__1M CSLV__1I G 2 0.0000 0.0000 0.000000   1200 SLV:4:V485_0
CSLV__1N CEDU4_11 4 0 0.0960 0.9920 16.00000   1200 V486:1
CSLV__1N CSLV__1H J 2 0.0000 0.0000 0.000000   1200 SLV:4:V486_2
CSLV__1N CSLV__1I F 2 0.0000 0.0000 0.000000   1200 SLV:4:V486_0
CSLV__51 CSLV__57 1 7 0.0000 0.0000 0.000000   2000 SLV:1:nSPP1
CSLV__51 CSUZ__52 2 0 1.3213 4.3028 29.83470   1000 V5582:1
CSLV__52 CSLV__51 2 7 0.0000 0.0000 0.000000   2000 SLV:1:nKSP1
CSLV__54 CSLV__58 4 7 0.0000 0.0000 0.000000   2000 SLV:1:nSPP2
CSLV__55 CSLV__51 3 7 0.0000 0.0000 0.000000   2000 SLV:1:nKSP2
CSLV__56 CSUZ__52 1 0 1.3213 4.3028 29.83470   1000 V5583:1
CSNY__53 CKRL__51 1 0 4.4238 13.032 93.14050    460 V343:1
CSNY__53 CTUX__55 1 0 2.4926 8.5063 61.23970    535 V341:1
CSNY__54 CNEL__52 1 0 2.4684 8.1445 58.84300    360 V396:1
CSNY__54 CSNY__53 1 7 0.0000 0.0000 0.000000   2000 SNY_:1:nSP:1
CSOK__11 CSOK__12 1 7 0.0000 0.0000 0.000000   2000 SOK:4:nKSP1
CSOK__11 XSO_KR11 1 0 1.8560 19.296 246.5000   2000 V424:1
CSOK__12 CSOK__11 2 2 0.0000 0.0000 0.000000   2000 SOK:4:nKSP2
CSOK__12 XSO_ST11 1 0 1.2960 15.744 230.5000   2000 V497:1
CSOK__21 CSOK__25 2 7 0.0000 0.0000 0.000000   1800 SOK:2:nSPP
CSOK__21 XZA_SO21 1 0 2.5458 12.569 82.50000    800 V243:1
CSOK__22 CSOK__21 1 2 0.0000 0.0000 0.000000   1800 SOK:2:nSP
CSOK__22 XZA_SO22 2 0 2.5458 12.569 82.50000    800 V244:1
CSOK__51 CHO___52 2 0 9.4598 24.316 174.6281    400 V536:1
CSOK__51 CMED__52 1 0 0.5421 3.1279 23.30580    720 V515:1
CSOK__51 COS___52 1 0 4.1527 10.674 76.69420    455 V511:1
CSOK__51 CSLB__52 1 0 2.4696 6.3912 47.35540    523 V537:1
CSOK__51 CSOK__55 1 7 0.0000 0.0000 0.000000   2000 SOK:1:nKSP1
CSOK__54 CSOK__55 2 7 0.0000 0.0000 0.000000   2000 SOK:1:nKSP2
CSOK__55 CBU___51 1 0 4.0547 10.156 86.36360    455 V518:1
CSOK__55 CHO___52 1 0 9.4598 24.316 174.6281    400 V535:1
CSOK__55 CKV___51 1 0 0.5784 3.3372 26.52890    820 V514:1
CSOK__55 CYOS__51 1 0 4.1527 10.674 76.69420    455 V512:1
CSPN__53 CPSE__55 1 0 1.3225 11.119 98.42980    720 V920:1
CSPN__53 CSPN__54 4 2 0.0000 0.0000 0.000000   2000 SPN_:1:nPD:1
CSPN__53 CSPN__55 3 7 0.0000 0.0000 0.000000   2000 SPN_:1:nKSP1
CSPN__55 CSPN__56 5 2 0.0000 0.0000 0.000000   2000 SPN_:1:nPD:2
CSPO__51 CKRL__51 1 0 1.2245 3.1182 21.65290    460 V345:1
CSRCD_51 CUSCD_52 1 0 3.0698 7.9449 55.37190    455 V566:1
CSTBL_52 CSEMT_51 1 0 1.4568 3.7062 25.86780    400 V932:1
CSTB__52 CMEM__51 1 0 5.7499 14.614 101.6529    360 V183:1
CSTB__52 CTOS__52 1 0 1.1035 2.8120 19.58680    360 V181:1
CSTCD_51 CYSTC_52 2 8 0.6365 1.6226 10.41320    455 V651:3
CSTCD_52 CYSTC_51 1 0 0.6365 1.6226 10.41320    455 V652:3
CSTMI_51 CYBEZ_51 1 0 5.2006 13.249 92.14880    400 V194:1
CSTMI_52 CYTUR_51 1 0 4.5024 11.953 79.91740    400 V1120:1
CSTPA_52 CSTPA_51 1 7 0.0000 0.0000 0.000000   2000 STPA:1:nSP:1
CSTRA_51 CYST__52 7 0 0.9983 2.6584 17.76860    459 V339:3
CSTRA_52 CYST__51 4 0 0.9983 2.6584 17.76860    459 V340:4
CSTRI_51 CHOLS_52 1 0 3.8684 9.9039 74.79340    460 V1274:1
CSTRI_51 CTACH_52 1 0 4.8654 12.536 93.63640    460 V1277:1
CSTRI_51 CVRAD_52 1 0 0.6002 1.5500 11.48760    460 V1273:1
CSTR__52 CSTR__51 3 7 0.0000 0.0000 0.000000   2000 STR:1:nSP:1
CSTX__54 CSLA__55 1 0 0.4767 1.4665 21.73550    360 V309:1
CSTX__54 CSTX__55 1 2 0.0000 0.0000 0.000000   2000 STX_:1:nSP1:
CSTX__54 CYMET_51 1 0 2.2458 5.7717 40.16530    460 V391:1
CSTX__55 CSLA__55 2 0 0.4743 1.4653 21.32230    360 V310:1
CSUM__52 CSUM__51 1 7 0.0000 0.0000 0.000000   2000 SUM_:1:nSP:1
CSUM__52 CYHAN_51 1 0 2.2639 7.1184 53.22310    530 V5601:2
CSUM__52 CYHAN_52 2 0 2.2639 7.1184 53.22310    530 V5602:2
CSUM__52 CYOLS_51 2 0 0.4610 2.6088 18.84300    732 V596:2
CSUM__52 CYOLS_52 1 0 0.4586 2.6015 18.84300    732 V595:2
CSUSI_52 CHORE_52 1 0 3.6215 9.3037 68.51240    480 V1262:1
CSUZ__52 CSUZ__51 4 7 0.0000 0.0000 0.000000   2000 SUZ:1:nSP:1
CSUZ__52 CYLE__51 1 0 2.6898 6.9696 50.00000   1000 V5515:1
CSVIT_51 CYCTR_51 1 8 2.5797 6.5195 45.37190    400 V1121:1
CSVIT_53 CSVID_51 2 0 0.1912 0.6062 4.380200    300 V1014:1
CSVIT_53 CSVID_52 1 0 0.1912 0.6062 4.380200    200 V1015:1
CSVT__53 CYSVT_51 1 2 0.0000 0.0000 0.000000    572 V1383:3
CTAB__21 CSOK__22 1 0 10.730 72.450 425.9917    900 V207:1
CTAB__51 CNAX__51 1 0 0.0871 0.2928 2.148800    572 V1356:1
CTAB__52 CTAB__51 4 7 0.0000 0.0000 0.000000   2000 TAB:1:nSP:1
CTACH_52 CTACH_51 3 7 0.0000 0.0000 0.000000   2000 TACH:1:nSP1:
CTANV_52 CBEZ__55 1 0 3.1400 8.3647 55.95040    459 V368:1
CTANV_52 CJBJI_51 1 0 2.9391 7.7936 278.5124    459 V363:1
CTANV_52 CJBRY_52 1 0 1.9045 4.6137 33.47110    462 V370:1
CTD___51 CYBR__52 1 0 0.6183 1.5875 11.40500    455 V532:2
CTECD_52 CDCZE_51 1 0 1.3600 3.6240 24.21490    459 V199:1
CTECD_52 CULSE_51 1 0 2.6160 6.9684 46.61160    459 V1515:1
CTEL__52 CDAC__52 1 0 1.5367 5.0033 34.62810    530 V5530:1
CTEL__52 CDAC__52 2 0 1.5367 5.0033 34.62810    530 V5521:1
CTOS__51 CTOS__52 1 2 0.0000 0.0000 0.000000   2000 TOS_:1:nSP1:
CTOUZ_51 CTOUZ_52 3 7 0.0000 0.0000 0.000000   2000 TOUZ:1:nSP1
CTOUZ_52 CHSLA_51 1 0 3.9277 10.023 75.37190    460 V1243:1
CTOUZ_52 CVIT__51 1 0 5.3785 13.721 103.1405    460 V1242:1
CTPGU_53 COLDR_51 1 0 0.7224 1.9251 12.89260    460 V159:1
CTPGU_53 CVYS__53 1 0 4.7650 14.758 117.4380    459 V154:1
CTPJI_51 CCHT__51 1 0 1.2524 3.3372 22.31400    459 V155:1
CTPLB_52 CTPGU_53 1 7 0.0000 0.0000 0.000000   2000 TPLB:1:nPSP:
CTPPL_51 CPLZS_52 1 0 0.8385 2.6463 20.16530    535 V1226:1
CTPPL_52 CPLZM_51 1 0 0.1585 0.4961 3.801700    535 V1225:1
CTPPL_52 CTPPL_51 6 2 0.0000 0.0000 0.000000   2000 TPPL:1:nSP1:
CTREM_52 CGJEN_51 1 0 1.5403 3.8200 27.35540    400 V1149:1
CTREM_52 CGJEN_52 2 0 1.5403 3.8200 27.35540    400 V1148:1
CTREM_52 CHABR_52 1 0 4.7940 15.302 107.0248    400 V1145:1
CTRE__51 CLET__51 2 0 0.8119 2.0691 14.79340    460 V903:1
CTRE__51 CLET__52 1 0 0.8119 2.0691 14.79340    460 V904:1
CTRE__51 CTRE__53 2 7 0.0000 0.0000 0.000000   2000 TRE_:1:nSP1:
CTRE__51 CTRE__54 1 7 0.0000 0.0000 0.000000   2000 TRE_:1:nSP2:
CTRE__53 CPSE__55 1 0 0.3448 2.8859 30.49590   1074 V919:1
CTRMI_51 CKOST_51 2 0 0.1028 0.6909 4.297500    830 V1567:1
CTRMI_51 CKOST_54 1 8 0.1028 0.6135 4.710700    830 V1566:1
CTRMI_51 CTRMI_52 1 7 0.0000 0.0000 0.000000   2000 TRMI:1:nSP:1
CTRZ2_51 CTRZ2_52 3 7 0.0000 0.0000 0.000000   2000 TRZ2:1:nSP:1
CTRZ2_52 CYTRZ_51 2 8 0.2650 0.6812 4.876000    360 V604:4
CTRZ2_52 CYTRZ_52 1 8 0.2650 0.6812 4.876000    360 V603:4
CTRZ4_51 CTRZ4_52 1 7 0.0000 0.0000 0.000000   2000 TRZ4:1:nPD:2
CTRZ4_51 CTRZ4_53 4 7 0.0000 0.0000 0.000000   2000 TRZ4:1:nSP2:
CTRZ4_52 CTRZ4_51 3 7 0.0000 0.0000 0.000000   2000 TRZ4:1:nPD:1
CTRZ4_52 CTRZ4_54 5 7 0.0000 0.0000 0.000000   2000 TRZ4:1:nSP1:
CTRZ4_53 CTRZ4_54 2 2 0.0000 0.0000 0.000000   2000 TRZ4:1:nPD:1
CTTB__51 CSEV__51 1 0 0.3896 1.0406 7.768600    483 V1324:1
CTTB__51 CZAP__52 1 0 1.2197 3.7195 26.77690    483 V1323:1
CTTC__51 CHUM__52 1 0 4.4298 10.620 85.70250    572 V1391:1
CTTX__52 CNAX__51 1 0 0.8700 2.9294 21.73550    572 V1387:1
CTTX__52 CPAC__52 1 0 5.2502 14.649 108.3471    572 V1357:1
CTUME_51 CYCD__51 1 8 1.3975 3.7244 24.87600    360 V938:2
CTUNE_51 CTUNE_52 1 7 0.0000 0.0000 0.000000   2000 TUNE:1:nSP1:
CTUNE_52 CHLIN_51 1 0 5.0094 12.650 88.18180    400 V1141:1
CTUNE_52 CHLIN_51 2 0 5.0094 12.650 88.18180    400 V1142:1
CTURN_51 CTURN_52 1 2 0.0000 0.0000 0.000000   2000 TURN:1:nSP1:
CTURN_51 CYTUR_51 1 0 0.2130 0.5917 3.636400    400 V1120:2
CTUX__54 CLSY__53 1 0 3.6155 9.1984 63.96690    460 V313:1
CTUX__54 CTUX__55 1 7 0.0000 0.0000 0.000000   2000 TUX_:1:nSP1:
CTUX__54 CVYS__53 1 0 5.3083 14.217 121.0744    460 V314:1
CTUX__55 CCHY__52 1 0 0.8676 7.2660 63.96690    985 V306:1
CTUX__55 CECK__56 1 0 0.8216 6.8946 60.82640   1074 V1901:1
CTUX__55 CKLZ__52 1 0 0.4138 3.4715 30.57850   1074 V1900:1
CTUX__55 CREP__56 1 0 1.3721 10.498 92.39670    880 V307:1
CTYCD_51 CYTYC_52 2 0 0.0883 0.2347 1.570200    400 V1196:3
CTYN__11 CECHV_11 5 0 0.2560 2.5760 34.00000   1200 V471:1
CTYN__11 CKRA__11 3 8 2.9280 31.600 408.0000   2400 V401:1
CTYN__12 CECHV_12 6 0 0.2560 2.5760 34.00000   1200 V472:1
CTYN__12 CTYN__11 1 2 0.0000 0.0000 0.000000   2400 TYN:4:nKSP
CTYN__51 CECHV_51 1 0 1.4496 3.8405 27.60330    400 V1139:1
CTYN__51 CKHO__52 1 0 3.0141 8.4059 58.67770    460 V1931:1
CTYN__51 CKOB__51 1 0 0.7405 4.2786 34.04960    825 V133:1
CTYN__51 CTYN__55 2 7 0.0000 0.0000 0.000000   2000 TYN:1:nSPP1:
CTYN__51 CUHJ__51 1 0 2.5301 14.526 116.7769    825 V1933:1
CTYN__51 CYDOB_51 2 0 1.0067 4.6416 32.06610    720 V137:1
CTYN__53 CCAS__51 1 0 3.8176 11.025 77.76860    460 V1932:1
CTYN__53 CECHV_51 2 0 1.4496 3.8405 27.60330    400 V1140:1
CTYN__53 CKOL__52 1 0 0.7454 4.3124 34.29750    825 V132:1
CTYN__53 CTYN__51 1 2 0.0000 0.0000 0.000000   2000 TYN:1:nKSP:1
CTYN__53 CYDOB_52 1 0 1.0067 4.6416 35.61980    720 V140:1
CTYN__53 CYKHO_51 1 0 1.0805 6.2037 49.91740    825 V1934:3
CUBR__51 CBOR__52 1 0 0.6885 2.4260 58.51240    550 V5520:1
CUBR__51 CSLM__51 1 0 6.1601 9.7502 65.37190    320 V5510:1
CUBR__51 CVKA__51 1 0 0.6498 2.2893 54.71070    550 V543:1
CUBR__52 CUBR__51 3 7 0.0000 0.0000 0.000000   2000 UBR:1:nSP:1
CUHJ__51 CSAZ__54 1 0 1.9045 4.9211 33.71900    460 V1928:1
CULSE_51 CKOST_54 1 0 2.1865 6.5703 48.18180    459 V188:1
CULST_51 CKOST_53 1 0 0.4792 2.2095 162.3967    459 V165:1
CULST_51 CMODL_52 1 0 3.5659 11.489 223.4711    459 V162:1
CULST_51 CULST_54 1 2 0.0000 0.0000 0.000000   2000 ULST:1:nPSP1
CULST_52 CULST_51 3 2 0.0000 0.0000 0.000000   2000 ULST:1:nSP:1
CULST_52 CULST_53 2 2 0.0000 0.0000 0.000000   2000 ULST:1:nPSP2
CUNIC_51 CUNOV_52 2 0 0.6873 1.7472 11.48760    455 V5676:1
CUNOV_52 CCERV_53 1 0 0.7357 1.8731 12.31400    455 V590:1
CUNOV_52 CCERV_53 2 0 0.7357 1.8731 12.31400    455 V589:1
CUNOV_52 CUNOV_51 1 7 0.0000 0.0000 0.000000   2000 UNOV:1:nSP1:
CUSTI_51 CCTRE_51 1 0 0.8603 4.9598 40.00000    800 V1180:1
CUSTI_51 CUSTI_52 1 7 0.0000 0.0000 0.000000   2000 USTI:1:nSP1:
CUSTI_52 CYUST_51 1 8 1.4097 3.5695 24.87600    400 V1178:3
CVARN_51 CBAB__54 1 0 7.6133 20.280 135.5372    459 V1504:1
CVARN_51 CPODH_52 1 0 1.1205 2.9899 20.00000    459 V1574:1
CVBT__52 CPTA__52 1 0 5.0384 16.404 113.6364    530 V5539:1
CVEC__52 CCHD__53 1 0 0.3388 1.5645 11.98350    720 V315:1
CVEC__52 CSTX__55 1 0 1.3867 6.7699 52.31400    720 V318:1
CVER__11 CHRA__14 1 0 0.2720 2.9760 41.00000   2100 V461:1
CVER__11 CVER__12 1 2 0.0000 0.0000 0.000000   1200 VER:4:nKSP
CVER__12 CVIT__13 1 0 1.5520 20.704 374.0000   2100 V488:1
CVER__51 CEPR1_52 4 8 0.0859 0.6558 6.363600    656 V992:1
CVER__51 CEPR1_54 1 8 0.3194 0.8506 5.702500    459 V944:1
CVER__51 CEPR2_52 1 0 0.5457 1.4532 9.752100    459 V990:1
CVER__51 CETU2_51 2 0 1.3080 3.4836 23.30580    360 V941:1
CVER__51 CTUME_52 1 8 1.4919 3.9736 26.52890    360 V937:1
CVER__51 CVER__52 3 7 0.0000 0.0000 0.000000   2000 VER:1:nPSP
CVER__51 CVER__52 4 2 0.0000 0.0000 0.000000   2000 VER:1:nPD:1
CVER__51 CVER__57 F 0 0.0097 0.0581 210.5785   2110 V1500:1
CVER__51 CYCD__51 1 0 0.0871 0.2323 1.570200    360 V938:1
CVER__51 CYVER_51 1 0 1.1289 3.0081 20.08260    459 V335:1
CVER__52 CCVJI_51 1 8 2.4224 8.3538 58.18180    546 V337:1
CVER__52 CCVJI_52 2 8 2.4224 8.3538 58.18180    546 V338:1
CVER__52 CEPR1_51 3 8 0.0859 0.6558 6.363600    656 V991:1
CVER__52 CEPR1_53 2 8 0.2964 0.7889 5.289300    459 V943:1
CVER__52 CETU2_52 1 0 1.7666 4.7069 31.48760    459 V942:1
CVER__52 CYCD__52 2 0 0.0690 0.2239 1.570200    535 V940:1
CVER__55 COSTR_52 1 8 4.0741 10.852 72.56200    459 V336:1
CVER__55 CPODB_52 1 0 4.1515 10.988 73.47110    459 V353:1
CVER__55 CVER__51 1 7 0.0000 0.0000 0.000000   2000 VER:1:nSP1
CVER__55 CVER__56 5 2 0.0000 0.0000 0.000000   2000 VER:1:nPD:2
CVER__55 CZATC_53 1 0 7.9134 20.947 140.0826    459 V352:1
CVER__56 CVER__52 2 7 0.0000 0.0000 0.000000   2000 VER:1:nSP2
CVES__51 CKOC__51 1 8 4.1503 11.830 87.27270    572 V1339:1
CVES__51 CVES__54 1 7 0.0000 0.0000 0.000000   2000 VES:1:nSP:1
CVES__51 CYSVT_51 1 0 1.9106 6.0198 44.71070    572 V1383:2
CVES__54 CPLA__52 1 8 3.3202 8.4603 62.31400    483 V1398:1
CVES__54 CTAB__51 1 0 4.1805 10.800 79.42150    483 V1381:1
CVET__52 CJIP__52 1 0 0.1101 0.3400 2.479300    483 V1373:1
CVIT__11 CPRE__11 1 0 1.7600 23.904 360.0000   1600 V490:1
CVIT__13 CVIT__11 1 2 0.0000 0.0000 0.000000   9999 VIT:4:nSP:1
CVIT__21 CEPVR_21 1 8 1.0212 6.4324 42.99590    577 V017:1
CVIT__21 CETIS_21 1 8 0.7018 3.0589 20.99170    300 V011:1
CVIT__21 CVIT__22 2 2 0.0000 0.0000 0.000000   1165 VIT:2:nSP:1
CVIT__21 CVIT__25 1 7 0.0000 0.0000 0.000000   1165 VIT:2:nSPP:1
CVIT__22 CEPVR_22 2 8 1.0212 6.4324 42.99590    577 V018:1
CVIT__51 CJEHL_51 1 8 0.4368 1.4205 10.49590    535 V1299:1
CVIT__51 CVIT__55 4 7 0.0000 0.0000 0.000000   2000 VIT:1:nSPP:1
CVIT__52 CCHES_51 2 8 0.4066 1.0406 7.851200    460 V928:1
CVIT__52 CCHES_52 1 0 0.4066 1.0406 7.851200    460 V927:1
CVIT__52 CETIS_51 1 8 1.2766 3.2561 24.46280    360 V921:1
CVIT__52 CETIS_52 2 0 1.2548 3.2029 24.13220    360 V922:1
CVIT__52 CETIS_53 3 0 1.2548 3.2029 24.13220    360 V923:1
CVIT__52 CETIS_55 4 0 1.2245 3.1254 23.55370    360 V925:1
CVIT__52 CJIND_52 1 0 3.3336 9.3097 72.97520    460 V1283:1
CVIT__52 CPLAD_51 1 0 6.4178 21.593 159.2562    460 V1279:1
CVIT__52 CROTA_52 1 0 5.3446 14.100 106.2810    460 V1284:1
CVIT__52 CTUHN_51 1 0 2.6305 6.7445 50.49590    460 V1298:1
CVIT__52 CVIT__51 3 7 0.0000 0.0000 0.000000   2000 VIT:1:nSP:1
CVIT__52 CVIT__51 5 8 1.2766 3.2561 24.46280    360 ***(DNF)***
CVIT__52 CYNOS_51 1 0 1.2245 3.2573 21.73550    460 V1293:1
CVLM__52 CBOR__52 1 0 0.7115 2.4551 70.66120    550 V540:1
CVMEZ_51 CRZNV_52 1 0 1.7630 5.5430 41.48760    530 V564:1
CVMEZ_51 CSKVM_52 1 0 0.8615 2.7080 20.24790    530 V5665:1
CVMEZ_51 CVMEZ_52 1 7 0.0000 0.0000 0.000000   2000 VMEZ:1:nSP:1
CVMEZ_52 CDEZA_51 1 0 0.4235 1.1265 7.520700    483 V569:1
CVMEZ_52 CDEZA_52 2 0 0.4174 1.1108 7.438000    483 V5621:1
CVMEZ_52 CVSTN_51 1 0 2.2627 7.2322 48.42980    530 V576:1
CVMEZ_52 CVSTN_51 2 0 2.2627 7.2322 48.42980    530 V575:1
CVMZ__51 CRIP__51 1 0 2.6923 8.7229 63.30580    522 V516:1
CVOP__51 CBO___52 1 0 1.7001 5.4002 38.59500    572 V5593:1
CVOP__51 CCEB__51 1 0 4.8001 15.260 110.1653    572 V526:1
CVRAT_51 CVRAT_53 1 7 0.0000 0.0000 0.000000   2000 VRAT:1:nKSP1
CVRAT_52 CVRAT_53 2 7 0.0000 0.0000 0.000000   2000 VRAT:1:nKSP2
CVRAT_53 CE804_51 1 0 0.6413 3.5937 28.51240    720 V698:1
CVRAT_53 CE804_51 2 0 0.6413 3.5937 28.51240    720 V697:1
CVRAT_53 CKUNC_52 1 0 0.6461 2.0316 15.20660    530 V605:1
CVRAT_53 CKUNC_52 2 0 0.6461 2.0316 15.20660    530 V606:1
CVRAT_53 COVHB_52 1 0 1.0951 3.6421 23.71900    530 V5647:1
CVRAT_53 CPASK_51 1 0 0.7284 2.4006 15.61980    530 V5648:1
CVRAT_54 CEDET_5D 1 8 0.4296 5.6326 84.04960   2200 V692:1
CVRAT_55 CNOH2_51 2 0 0.1428 0.4477 3.388400    360 V644:1
CVRAT_55 CNOH3_51 1 0 0.0266 0.0500 12.31400    360 V5002:1
CVRAT_55 CNOH3_52 2 0 0.0266 0.0500 12.31400    360 V5001:1
CVRAT_55 CNOH4_53 1 0 0.0218 0.2505 5.371900    600 V5003:1
CVRCH_51 CNOPA_51 1 0 3.5296 9.8603 70.90910    400 V1111:1
CVRCH_51 CVRCH_52 1 7 0.0000 0.0000 0.000000   2000 VRCH:1:nSP1:
CVRCH_51 CVRSA_51 2 0 0.4332 1.2233 8.677700    459 V1115:1
CVRCH_51 CVRSA_52 1 0 0.4332 1.2233 8.677700    459 V1112:1
CVRE__55 CYJIR_51 1 0 0.5530 1.4109 10.66120    535 V957:1
CVRE__56 CLPCE_51 1 0 0.9958 2.5398 19.17360    535 V958:1
CVRE__56 COSTR_52 2 0 3.6179 9.2311 69.42150    360 V372:1
CVRE__56 CROTA_52 1 0 1.3056 3.6276 27.43800    460 V1286:1
CVRE__56 CVREK_51 1 0 0.1404 0.3642 2.727300    360 V952:1
CVRE__56 CVRE__55 1 2 0.0000 0.0000 0.000000   2000 VRE_:1:nSP1:
CVRN__55 CSTX__54 1 0 0.9656 4.6234 35.45450    720 V317:1
CVRN__55 CYJIL_51 1 0 0.3751 1.7533 13.30580    720 V316:2
CVRV__51 CYLE__51 1 0 0.7502 1.9396 13.88430   1000 V5515:2
CVSES_52 CVSES_53 1 2 0.0000 0.0000 0.000000   2000 VSES:1:nSP1:
CVSES_52 CYCKD_52 6 0 0.3303 0.8204 5.950400    400 V1982:1
CVSES_53 CHKJI_52 1 0 1.6795 4.8497 34.62810    400 V1161:1
CVSES_53 CYVSE_51 1 0 0.0302 0.0799 0.578500    400 V1981:1
CVSTN_51 CUSCD_52 1 0 0.8857 2.2712 35.04130    455 V565:1
CVSTN_53 CVSTN_51 1 7 0.0000 0.0000 0.000000   2000 VSTN:1:nKSP:
CVT2__21 CVTZ__21 1 0 0.2807 1.5682 44.00830    700 V226:VTZ
CVT2__21 CVYS__21 1 0 1.0503 4.5302 50.78510   1383 V226:VYS
CVYDR_51 CSUSI_52 1 0 5.6761 8.5136 61.40500    120 V1214:1
CVYSC_52 CKUNC_51 1 0 1.2415 4.2265 27.43800    530 V648:1
CVYSH_11 CCST__12 2 0 1.9680 26.304 407.0000   2400 V419:1
CVYSH_11 CVYSH_13 B 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA56:
CVYSH_12 CVYS__11 9 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA12:
CVYSH_13 CEPOC_11 1 0 0.1120 1.2160 16.00000   1095 V467:1
CVYSH_13 CVYS__11 2 2 0.0000 0.0000 0.000000   2530 VYS:4:ACA05:
CVYSH_14 CHRA__13 1 0 1.2480 13.088 168.0000   2400 V411:1
CVYSH_14 CVYS__11 A 7 0.0000 0.0000 0.000000   2400 VYS:4:ACA34:
CVYSH_15 CEPC2_11 2 0 0.1120 1.2800 17.00000   1600 V468:1
CVYSH_15 CVYS__11 4 2 0.0000 0.0000 0.000000   2530 VYS:4:ACA07:
CVYSH_16 CCST__11 1 0 1.9680 26.304 407.0000   2400 V410:1
CVYSH_16 CVYSH_15 C 2 0.0000 0.0000 0.000000   3150 VYS:4:ACA78:
CVYSH_17 CEPOC_13 3 0 0.1280 1.2960 17.00000   1095 V469:1
CVYSH_17 CVYS__11 6 2 0.0000 0.0000 0.000000   2530 VYS:4:ACA09:
CVYSH_18 CBAB__12 2 0 1.4400 20.000 301.0000   2445 V450:1
CVYSH_18 CVYS__11 H 2 0.0000 0.0000 0.000000   3200 VYS:4:ACA92:
CVYSH_19 CVYS__11 8 2 0.0000 0.0000 0.000000   2530 VYS:4:ACA81:
CVYSH_1A CBAB__12 1 0 1.4400 20.000 301.0000   2445 V428:1
CVYSH_1A CVYSH_19 G 2 0.0000 0.0000 0.000000   3200 VYS:4:ACA91:
CVYS__12 CVYSH_11 5 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA06:
CVYS__12 CVYSH_12 1 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA02:
CVYS__12 CVYSH_14 3 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA04:
CVYS__12 CVYSH_16 7 2 0.0000 0.0000 0.000000   3150 VYS:4:ACA08:
CVYS__12 CVYSH_17 F 2 0.0000 0.0000 0.000000   3150 VYS:4:ACA90:
CVYS__12 CVYSH_18 E 2 0.0000 0.0000 0.000000   3200 VYS:4:ACA84:
CVYS__12 CVYSH_1A D 2 0.0000 0.0000 0.000000   3200 VYS:4:ACA82:
CVYS__21 CCST__22 1 0 6.6211 37.142 210.0000    900 V201:1
CVYS__21 CVYS__22 1 2 0.0000 0.0000 0.000000   1800 VYS:2:nSP
CVYS__22 CCHT__22 1 0 1.1422 9.5203 145.9917    900 V211:1
CVYS__22 CHRA__21 1 0 2.1296 9.2008 102.9959   1383 V225:1
CVYS__52 CVYS__53 3 2 0.0000 0.0000 0.000000   2000 VYS:1:nSP1:1
CVYS__52 CVYS__53 4 7 0.0000 0.0000 0.000000   2000 VYS:1:nSP2:1
CVYS__53 CEPOC_51 1 0 0.6982 1.7823 28.42980    459 V950:1
CVYS__53 CEPOC_52 2 8 0.6982 1.7823 24.79340    459 V949:1
CVYS__53 CLOUN_51 1 0 2.0497 5.2369 45.04130    459 V1538:1
CVYS__53 CPODB_52 1 0 6.4566 17.138 126.3636    459 V354:1
CVYS__53 CRAK__54 1 0 8.9419 23.501 188.5950    460 V311:1
CVYS__53 CSNY__54 1 0 4.8594 13.571 104.5455    459 V357:1
CVYS__53 CZATC_53 1 0 4.2556 11.280 110.9091    459 V355:1
CVYS__53 CZATR_52 1 0 1.1761 3.8079 42.06610    459 V1532:1
CVYS__53 CZATR_52 2 0 1.1737 3.7994 42.64460    459 V1531:1
CVY___52 CBU___51 1 0 3.8163 9.0314 87.02480    455 V519:1
CXCHT_11 CELED_11 1 0 0.0640 0.5440 8.000000   1400 V016:1
CXCHT_11 CVYSH_19 1 0 0.6880 8.0320 122.0000   2000 V480:1
CXELI_51 CDOM__51 1 8 2.7903 5.2804 46.28100    483 V1368:1
CXELI_51 CVET__52 1 0 2.8798 7.8105 57.93390    483 V1367:1
CXHO__51 CVKA__51 1 0 4.6198 11.591 83.14050    450 V8756:2
CXKVA_51 CKVAS_51 1 0 5.2296 13.230 92.14880    400 V1187:1
CXKVA_51 CRYCH_51 1 0 3.2900 8.3200 57.93390    400 V1184:1
CXPCM_51 CPCM__51 1 0 1.1664 3.8284 28.42980    535 V114:1
CXPRN_11 CNOS__12 4 8 2.2880 23.872 280.0000   1740 V403:1
CXSED_51 CMRC__52 1 0 5.6217 14.319 99.58680    460 V1965:1
CYCHN_51 CYRIC_51 1 0 1.0116 2.6015 18.67770    455 V551:2
CYDA1_51 CYDA2_51 1 0 0.1367 0.4392 3.057900    530 V671:2
CYDCS_52 CYDA2_52 2 0 0.3194 1.0285 7.190100    530 V674:2
CYJAC_51 CYTRZ_51 2 0 2.3994 6.0706 44.38020    455 V604:2
CYJAC_52 CYTRZ_52 1 0 2.3994 6.0706 44.38020    455 V603:2
CYMED_51 CYVER_51 1 0 0.9051 2.1937 15.86780    462 V335:3
CYNA__51 COS___51 1 0 3.0637 7.6895 57.43800    455 V502:2
CYOS__51 COS___51 1 8 0.6570 2.1417 14.87600    180 V5586/V512:1
CYSKN_52 CYELU_51 3 0 0.2190 0.9583 7.768600    535 V1202:3
CYVSE_51 CYCKD_51 4 0 0.3303 0.8797 5.785100    400 V1981:4
CZAMB_51 CCTRE_52 1 0 1.9904 11.530 92.89260    800 V1181:1
CZAP__52 CDAS__54 1 0 0.5602 1.9396 13.71900    483 V1322:1
CZATR_51 CZATC_53 1 0 0.6582 2.2554 15.70250    459 V1533:1
CZATR_51 CZATR_52 1 7 0.0000 0.0000 0.000000   2000 ZATR:1:nSP
CZATR_52 CNEXN_51 1 0 0.3969 0.3364 104.2975    300 V1535:1
CZBR__52 CYLOX_52 1 0 0.7635 4.3536 32.06610    720 V1923:2
CZDA__51 CMZR__51 1 0 0.3703 0.9595 6.859500    825 V5536:1
CZDB1_51 CZDB2_51 1 8 0.2722 0.3606 2.314000    240 V5637:1
CZDB1_52 CZDB1_51 2 7 0.0000 0.0000 0.000000   2000 ZDB1:1:nSP:1
CZDB1_52 CZDB2_52 2 0 0.2722 0.3606 2.314000    180 V5638:1
CZDI__51 CHOR__51 1 0 1.9953 5.1607 35.95040    460 V393:1
CZDO__52 COTR__51 1 0 2.7503 8.9540 62.06610    530 V5576:1
D200AP21 D2VELT22 1 8 0.8536 3.3138 41.81774   1108 09
D2AHM 22 D2AHM 21 1 2 0.0000 0.0000 0.000000   1699 D2AHM 2K3
D2AHM 22 D2SIT 22 1 0 4.0700 18.260 129.1195   1066 219
D2AHM 22 D2YSI 21 1 0 5.4449 26.419 670.1960   1059 233/230
D2AHM 23 D2AHM 21 1 2 0.0000 0.0000 0.000000   1699 D2AHM 2K12
D2AHM 23 D2SIT 21 1 0 4.0700 18.260 129.1195   1066 220
D2AHM 23 D2YSI 22 1 0 5.2054 26.843 211.6648   1059 234/230
D2AHM 51 D2AHM 52 1 2 0.0000 0.0000 0.000000        D2AHM 5K15
D2AHM 51 D2RE  52 1 1 5.4140 19.210 0.000000
D2AHM 53 D2AHM 51 1 1 1.2829 6.0427 0.000000
D2AHM 53 D2AHM 52 1 1 5.3165 14.749 0.000000
D2AHM 53 D2AHM 52 2 2 0.0000 0.0000 0.000000        D2AHM 5K08
D2ALFS11 D2DOLL11 1 0 0.8447 9.3822 122.6195   2216 DOLL RT
D2ALFS12 D2ALFS11 1 2 0.0000 0.0000 0.000000   4990 D2ALFS1K1
D2ALFS13 D2ALFS12 1 2 0.0000 0.0000 0.000000   4990 D2ALFS1K2
D2ALFS13 D2DOLL12 1 0 0.8446 9.5410 125.6166   2216 DOLL GE
D2ALFS53 D2ALFS54 1 2 0.0000 0.0000 0.000000        D2ALFS5K
D2ALFS53 D2DOLL51 1 1 10.754 39.896 0.000000
D2ALFS53 D2DOLL52 1 1 4.9357 15.832 0.000000
D2ALFS53 D2FARG51 1 1 10.763 47.603 0.000000
D2ALFS53 D2FARG52 1 1 10.765 47.554 0.000000
D2ALFS53 D2LUEN52 1 1 49.829 175.00 0.000000
D2ALFS54 D2ALFS53 2 1 3.5378 11.565 0.000000
D2ALFS54 D2DOLL51 1 1 15.475 55.376 0.000000
D2ALFS54 D2DOLL52 1 1 23.849 73.570 0.000000
D2ALFS54 D2FARG51 1 1 23.269 67.492 0.000000
D2ALFS54 D2FARG52 1 1 23.279 67.583 0.000000
D2ALFS54 D2LUEN52 1 1 210.55 683.36 0.000000
D2ALFS57 D2ALFS54 1 0 0.0100 0.0500 3.141590   2448 413
D2ALFS58 D2ALFS54 1 0 0.0100 0.0500 3.141590   2448 412
D2ALFS59 D2ALFS53 1 0 0.0100 0.0500 3.141590   2000 414
D2ALGE11 D2MEHN13 1 0 0.3700 3.5084 62.55540   3150 2
D2ALGE53 D2HANW51 1 1 6.4240 16.403 0.000000
D2ALGE53 D2HANW52 1 1 6.4240 16.403 0.000000
D2ALGE53 D2LEHR5E 1 1 0.8879 2.6196 0.000000
D2AS  11 D2AS  12 1 2 0.0000 0.0000 0.000000   3000 D2AS  1K
D2AS  11 D2BRFW11 1 0 2.1385 22.506 350.8122   2616 418
D2AS  52 D2AS  51 1 2 0.0000 0.0000 0.000000        D2AS  1K
D2AS  52 D2AS  51 2 1 2.1782 6.0735 0.000000
D2ASSL11 DAS_DA11 1 0 0.5210 4.5710 78.28848   2612 1
D2ASSL51 D2DILL51 1 1 4.1295 14.834 0.000000
D2ASSL52 D2ASSL51 1 2 0.0000 0.0000 0.000000        D2ASSL5K
D2ASSL52 D2ASSL51 2 1 8.0173 21.520 0.000000
D2ASSL52 D2DILL51 1 1 5.5390 14.868 0.000000
D2AUDO21 D2AUDO22 1 2 0.0000 0.0000 0.000000   1699
D2AUDO21 D2AUDS23 1 0 0.0001 0.0500 0.031420   1441 421
D2AUDO22 D2AUDS21 1 0 0.0100 0.0500 0.000000   1441 422
D2AUDO51 D2AUDO52 2 1 3.1910 14.488 0.000000
D2AUDO51 D2AUDO5A 1 2 0.0000 0.0000 0.000000   9999 D2AUDO5G
D2AUDO51 D2AUDS51 1 0 0.0050 0.0510 77.59734   2006 411
D2AUDO51 D2ITZW51 1 1 7.4540 17.639 0.000000
D2AUDO51 D2ITZW53 1 1 513.93 1415.9 0.000000
D2AUDO51 D2LBEC51 1 1 25.624 62.430 0.000000
D2AUDO51 D2SIEM51 1 1 246.50 570.60 0.000000
D2AUDO51 D2SIEM54 1 1 252.73 566.80 0.000000
D2AUDO52 D2AUDO51 1 2 0.0000 0.0000 0.000000        D2AUDO5K
D2AUDO52 D2AUDS59 1 0 0.0100 0.0500 3.455750   2326 412
D2AUDO52 D2ITZW51 1 1 280.37 1499.4 0.000000
D2AUDO52 D2ITZW53 1 1 9.0261 21.258 0.000000
D2AUDO52 D2LBEC51 1 1 27.925 68.177 0.000000
D2AUDO52 D2SIEM51 1 1 268.65 623.13 0.000000
D2AUDO52 D2SIEM54 1 1 275.47 619.00 0.000000
D2AUDS11 D2AUDS14 1 2 0.0000 0.0000 0.000000   3712 D2AUDS5K
D2AUDS11 D2KUMM12 1 0 1.1310 20.420 404.6371   3600 KUMM SW
D2AUDS11 D2WILW11 1 0 1.3365 15.013 195.8438   2814 AUDS BL
D2AUDS14 D2HAND12 1 0 1.6936 19.543 265.0153   2216 HAND GN
D2AUDS14 D2WILW12 1 0 1.3357 15.008 195.7809   2814 AUDS RT
D2AUDS14 DNO_AU11 1 0 0.4575 8.2465 164.1482   3600 H
D2BA-N51 D2BA-N52 2 1 235.10 1437.0 0.000000
D2BA-N51 D2KRI 53 1 1 4.4878 27.353 0.000000
D2BA-N51 D2WG  52 1 1 2.3120 7.3550 0.000000
D2BA-N52 D2BA-N51 1 7 0.0000 0.0000 0.000000        D2BA-N5K
D2BA-N52 D2KRI 53 1 1 3.5419 25.212 0.000000
D2BA-N52 D2WG  52 1 1 2.3130 7.3550 0.000000
D2BECH11 D2EICK12 1 0 0.4123 3.7494 66.56406   3150 1
D2BECH11 DBE_GU11 1 0 0.3455 3.2575 59.84735   2720 1
D2BECH12 D2BECH13 1 2 0.0000 0.0000 0.000000   3711 D2BECH1K1
D2BECH12 D2EICK11 1 0 0.4123 3.7494 66.56406   3150 3
D2BECH12 DBE_GU12 1 0 0.3455 3.2595 59.84735   2720 2
D2BECH13 D2BECH11 1 2 0.0000 0.0000 0.000000   3150 D2BECH1K
D2BECH21 D2LAGE21 1 0 0.7187 3.7447 43.77810   1310 03
D2BECH21 D2VELT22 1 0 2.4257 9.4769 120.9325   1108 07
D2BECH22 D2BECH21 1 2 0.0000 0.0000 0.000000   1699 D2BECH2K
D2BECH22 D2VELT21 1 0 2.0442 9.9500 133.4486   1310 01
D2BEHS11 D2BORK12 1 0 0.8892 7.3531 137.1085   3150 2
D2BEHS11 D2WUER11 1 0 1.6925 14.327 253.9695   3150 1
D2BEHS12 D2BEHS11 1 2 0.0000 0.0000 0.000000   4991 D2BEHS1K
D2BEHS12 D2YWUE11 1 0 0.3404 2.8865 50.85610   3150 2
D2BEHS52 D2BEHS51 1 2 0.0000 0.0000 0.000000        D2BEHS5K
D2BEHS52 D2BEHS51 2 1 0.3325 1.4604 0.000000
D2BORK11 D2BEHS12 1 0 0.8773 7.5540 132.6695   3150 1
D2BORK11 D2GIEN12 2 0 2.1400 18.420 323.5840   3150 2
D2BORK11 D2MECK12 1 0 1.1063 10.215 185.9697   4000 1
D2BORK12 D2BORK13 1 2 0.0000 0.0000 0.000000   3711 D2BORK1K2
D2BORK12 D2GIEN11 1 0 2.1400 18.420 323.5840   3150 1
D2BORK12 D2MECK11 1 0 1.1063 10.215 185.9697   4000 2
D2BORK13 D2BORK11 1 2 0.0000 0.0000 0.000000   4990 D2BORK1K1
D2BORK51 D2DILL51 1 1 7.5778 20.497 0.000000
D2BORK51 D2GIEN59 1 1 9.5830 32.484 0.000000
D2BORK52 D2BEHS51 1 1 4.0387 10.610 0.000000
D2BORK52 D2BEHS52 1 1 7.9710 20.543 0.000000
D2BORK52 D2BORK51 1 7 0.0000 0.0000 0.000000        D2BORK5K
D2BRAN51 D2BRAN54 2 1 6.8969 33.459 0.000000
D2BRAN51 D2HATT51 1 1 7.8611 20.348 0.000000
D2BRAN51 D2HATT52 1 1 16.050 52.529 0.000000
D2BRAN52 D2BRAN54 2 2 0.0000 0.0000 0.000000        D2BRAN5K22
D2BRAN54 D2BRAN51 1 2 0.0000 0.0000 0.000000        D2BRAN5K02
D2BRAN54 D2HATT51 1 1 14.465 47.676 0.000000
D2BRAN54 D2HATT52 1 1 2.6327 7.1501 0.000000
D2BRFW12 D2BRFW13 1 2 0.0000 0.0000 0.000000   4030 D2BRFW1K2
D2BRFW13 D2BRFW11 1 7 0.0000 0.0000 0.000000   4030 D2BRFW1K1
D2BRFW52 D2BRFW51 1 1 0.5480 6.4930 0.000000
D2BRUN11 DBR_BR12 1 0 0.0067 0.1060 1.790710   3600 951
D2BRUN12 D2BRUN13 1 2 0.0000 0.0000 0.000000   3711 D2BRUN1K19
D2BRUN12 DBR_BR11 1 8 0.0007 0.0500 0.113100   2100 949
D2BRUN12 DBR_BR13 1 0 0.0050 0.0790 1.272350   3600 952
D2BRUN13 D2BRUN11 1 2 0.0000 0.0000 0.000000   3711 D2BRUN1K37
D2BRUN51 D2SDON52 1 1 0.6012 3.3274 0.000000
D2BRUN51 D2WILW51 1 1 1.2083 11.343 0.000000
D2BRUN59 D2BRUN51 1 0 0.0018 0.0500 53.40708   1729 411
D2BUKD8A D2BUKD8B 1 2 0.0000 0.0000 0.000000        D2BUKD8G
D2BUKE2A D2BUKE2B 1 2 0.0000 0.0000 0.000000        D2BUKE2G
D2BUKZ8A D2BUKZ8B 1 2 0.0000 0.0000 0.000000        D2BUKZ8G
D2BUTL11 D2BRUN11 1 0 0.1265 1.6150 21.97230   2814 BUTL BL
D2BUTL12 D2BRUN12 1 0 0.1217 1.5650 21.35027   2814 BUTL GN
D2BUTL12 D2BUTL11 1 2 0.0000 0.0000 0.000000   4000 D2BUTL1K
D2CLPO23 D2CONN22 1 0 3.7536 21.434 204.1407    822 CLPO RT
D2CLPO24 D2CONN21 1 0 3.7529 21.530 204.1093    736 CLPO GN
D2CLPO51 D2DIEL51 1 1 14.573 36.544 0.000000
D2CLPO51 D2GANK51 1 1 6.9198 17.205 0.000000
D2CLPO51 D2NLAN51 1 1 60.028 142.77 0.000000
D2CLPO52 D2CLPO51 1 2 0.0000 0.0000 0.000000        D2CLPO5K
D2CLPO52 D2CLPO51 2 1 12.714 29.334 0.000000
D2CLPO52 D2DIEL51 1 1 16.737 43.105 0.000000
D2CLPO52 D2GANK51 1 1 14.313 36.415 0.000000
D2CLPO52 D2NLAN51 1 1 69.023 168.43 0.000000
D2CONN11 D2CONO13 2 0 0.0013 0.0500 0.515220   4000 CONO RT
D2CONN11 D2DIEL11 2 0 1.4727 16.643 219.5157   2814 DIEL RT
D2CONN11 D2FEDD11 1 0 0.3638 6.5351 872.9606   1280 CONN GN
D2CONN12 D2CONN11 1 2 0.0000 0.0000 0.000000   3716 D2CONN1K
D2CONN12 D2CONO12 2 0 0.0013 0.0500 0.515220   4000 CONO BL
D2CONN12 D2DIEL12 1 0 1.4729 16.647 219.5879   2814 DIEL WS
D2CONN12 D2FEDD13 1 0 0.3648 6.5314 898.7720   2570 CONN GE
D2CONN21 D2CONO28 1 0 0.0038 0.0552 24.69292   1412 422
D2CONN21 D2FEDD21 1 0 0.6906 8.2312 115.8400   2216 FEDD RT
D2CONN21 D2UWES21 1 0 0.8350 9.3480 121.2655   1898 CONN RT
D2CONN22 D2CONN21 1 2 0.0000 0.0000 0.000000   2803 D2CONN2K
D2CONN22 D2CONO29 1 0 0.0010 0.0500 2.199110   2039 423
D2CONN22 D2FEDD23 1 0 0.6907 8.2335 115.7646   2794 FEDD BL
D2CONN52 D2CLPO51 1 1 30.530 82.181 0.000000
D2CONN52 D2CLPO52 1 1 17.932 45.647 0.000000
D2CONN52 D2CONN53 1 2 0.0000 0.0000 0.000000        D2CONN5K1
D2CONN52 D2UWES51 1 1 8.9212 26.115 0.000000
D2CONN53 D2CLPO51 1 1 19.067 47.992 0.000000
D2CONN53 D2CONN52 2 1 2.9107 9.0042 0.000000
D2CONN53 D2UWES51 1 1 12.192 35.110 0.000000
D2CONN57 D2CONN53 1 0 0.0045 0.0810 21.99115   1262 413
D2CONN58 D2CONN52 1 0 0.0045 0.0810 21.99115   1306 412
D2CONO11 D2CONO12 1 2 0.0000 0.0000 0.000000   5000 D2CONO1K1
D2CONO13 D2CONO11 1 2 0.0000 0.0000 0.000000   4000 D2CONO1K2
D2CONO13 D2UWES12 1 0 0.8164 9.4039 122.2645   2400 CONO GE
D2CONO59 D2CONN53 1 0 0.0019 0.0500 35.81416   1831 411
D2DIEL12 D2DIEL15 4 7 0.0000 0.0000 0.000000   2216 T442 BYPASS
D2DIEL13 D2DIEL11 3 7 0.0000 0.0000 0.000000   2216 T441 BYPASS
D2DIEL13 D2DIEL14 1 2 0.0000 0.0000 0.000000   4030 D2DIEL1K2
D2DIEL15 D2DIEL14 1 2 0.0000 0.0000 0.000000   2400 D2DIEL1K
D2DIEL15 D2DOEW11 1 0 0.4823 5.4200 70.69525   2216 GELB
D2DIEL51 D2NLAN51 1 1 3.0553 9.4010 0.000000
D2DIKE21 D2DIKE2A 1 2 0.0000 0.0000 0.000000        D2DIKE2G
D2DIKW12 D2DIKW13 1 0 0.0001 0.0500 0.003140    184 HU WS
D2DIKW12 DGA_WE12 1 0 0.0129 0.3612 403.7198   3600 HU WS
D2DIKW14 D2DIKW11 1 0 0.0001 0.0500 0.031420    184 HU SW
D2DIKW14 DGA_WE11 1 0 0.0129 0.1806 403.7198   3600 HU SW
D2DIKZ8A D2DIKZ8B 1 2 0.0000 0.0000 0.000000        D2DIKZ8G
D2DILL11 DDI_DA11 1 0 1.0720 9.6810 167.1327   2612 2
D2DILL51 D2DILL52 1 7 0.0000 0.0000 0.000000        D2DILL5K
D2DIPP12 D2GKRO11 1 0 2.4718 22.515 400.8484   2204 2
D2DIPP59 D2DIPP51 1 8 0.1000 0.1000 31.41593   1390 412
D2DOEH21 D2DOEH22 1 0 0.1000 0.1000 31.41593    685 DOEH
D2DOEH24 D2DOEH25 1 0 0.1000 0.1000 31.41593    685 1
D2DOEH27 D2DOEH24 1 0 0.0060 0.0500 0.314160   1310 1
D2DOEH27 D2FRAN22 1 0 0.7962 3.7824 85.99168   1250 1
D2DOEH51 D2DOEH53 1 1 11.431 26.710 0.000000
D2DOEH54 D2DOEH53 1 8 0.0242 0.0569 17.50496   1734 5
D2DOEH55 D2DOEH53 1 0 0.0207 0.0500 14.95398   1734 BEK4
D2DOEW11 D2DOEW14 1 2 0.0000 0.0000 0.000000   4000 D2DOEW1K
D2DOEW11 D2DOEW17 1 8 0.7660 12.346 285.9258   3712 2/GW1
D2DOEW14 D2DOEW17 1 2 0.0000 0.0000 0.000000   4000 D2DOEW2K
D2DOEW17 DDO_ME11 1 0 0.4220 4.8700 63.39734   2814 EWBL
D2DOLL11 DNO_DO11 1 0 0.3143 5.5023 97.79778   3154 DOLL BL
D2DOLL11 DSU_DO12 1 0 0.4500 3.5350 65.20061   2580 981
D2DOLL12 D2DOLL13 1 2 0.0000 0.0000 0.000000   4000 D2DOLL1K06
D2DOLL12 DSU_DO11 1 0 0.4500 3.5350 65.20061   2580 982
D2DOLL13 D2DOLL11 1 2 0.0000 0.0000 0.000000   4000 D2DOLL1K20
D2DOLL51 D2FARG51 1 1 363.86 1296.1 0.000000
D2DOLL51 D2FARG52 1 1 363.94 1296.3 0.000000
D2DOLL51 D2LUEN52 1 1 13.659 56.226 0.000000
D2DOLL52 D2DOLL51 1 2 0.0000 0.0000 0.000000        D2BORK2K
D2DOLL52 D2DOLL51 2 1 15.984 56.178 0.000000
D2DOLL52 D2FARG51 1 1 543.26 1660.0 0.000000
D2DOLL52 D2FARG52 1 1 543.37 1660.3 0.000000
D2DOLL52 D2LUEN52 1 1 16.211 54.136 0.000000
D2DORT59 D2YDOR51 2 0 0.1743 0.7871 10.49292   9999 KARB-DORT-8
D2DWKD1A D2DWKD1B 1 2 0.0000 0.0000 0.000000        D2DWKD1G
D2DWKE1A D2DWKE1B 1 2 0.0000 0.0000 0.000000        D2DWKE1G
D2DWKZ1A D2DWKZ1B 1 2 0.0000 0.0000 0.000000        D2DWKZ1G
D2EICK12 D2EICK13 1 2 0.0000 0.0000 0.000000   3716 D2EICKK1K2
D2EICK13 D2EICK11 1 2 0.0000 0.0000 0.000000   3716 D2EICK1K12
D2EICK52 D2EICK53 1 2 0.0000 0.0000 0.000000        D2EICK5K
D2EICK52 D2EICK53 2 1 0.0000 0.0500 0.000000
D2EICK53 D2MEIS51 1 1 0.0000 18.583 0.000000
D2ELSE11 D2BECH11 1 0 0.8913 7.9777 144.3907   3150 2
D2ELSE11 D2TWIS12 1 0 1.4949 13.704 242.7006   3150 2
D2ELSE12 D2BECH12 1 0 0.8902 7.9797 144.4253   3150 1
D2ELSE12 D2ELSE11 1 2 0.0000 0.0000 0.000000   3711 D2ELSE1K
D2ELSE12 D2TWIS11 1 0 1.4948 13.704 242.7101   3150 1
D2ELSE51 D2ELSE52 2 1 1.5634 5.9577 0.000000
D2ELSE51 D2TWIS51 1 1 8.2771 23.471 0.000000
D2ELSE51 D2VOER51 1 1 14.126 46.843 0.000000
D2ELSE51 D2VOER52 1 1 14.126 46.843 0.000000
D2ELSE52 D2ELSE51 1 2 0.0000 0.0000 0.000000        D2ELSE5K
D2ELSE52 D2TWIS51 1 1 20.346 50.082 0.000000
D2ELSE52 D2VOER51 1 1 19.013 63.073 0.000000
D2ELSE52 D2VOER52 1 1 19.013 63.073 0.000000
D2ELT 12 D2RED 11 1 0 1.2561 14.359 257.4975   3282 428
D2ELT 51 D2BA-N51 1 1 2.4630 7.8590 0.000000
D2ELT 51 D2ELT 53 1 2 0.0000 0.0000 0.000000        D2ELT 5K
D2ELT 52 D2BRFW51 1 1 16.517 64.612 0.000000
D2ELT 52 D2BRFW52 1 1 13.683 49.698 0.000000
D2ELT 52 D2ELT 53 1 2 0.0000 0.0000 0.000000        Cn
D2ELT 52 D2ELT 53 2 1 164.15 347.15 0.000000
D2ELT 52 D2TRE 51 1 1 471.49 895.61 0.000000
D2ELT 52 D2TRE 52 1 1 261.58 443.50 0.000000
D2ELT 52 D2TRE 54 1 1 518.52 871.59 0.000000
D2ELT 53 D2BRFW51 1 1 15.864 62.006 0.000000
D2ELT 53 D2BRFW52 1 1 13.141 47.697 0.000000
D2ELT 53 D2TRE 51 1 1 452.67 859.48 0.000000
D2ELT 53 D2TRE 52 1 1 251.12 425.60 0.000000
D2ELT 53 D2TRE 54 1 1 497.79 836.39 0.000000
D2ELWE11 D2ALFS11 1 0 1.7578 19.899 261.7449   2216 ALFS SW
D2ELWE11 D2NVLD12 1 0 0.7634 8.9620 119.2077   2814 NVLD GN
D2ELWE12 D2ELWE13 1 2 0.0000 0.0000 0.000000   4000 D2ELWE1K2
D2ELWE12 D2FARG12 1 0 0.2253 2.6731 37.20903   2814 FARG GN
D2ELWE12 D2GANK12 1 0 0.7587 8.8090 111.2124   2814 GANK RT
D2ELWE13 D2ELWE11 1 2 0.0000 0.0000 0.000000   4000 D2ELWE1K1
D2EMDB51 D2CONN52 1 1 16.174 48.306 0.000000
D2EMDB51 D2CONN53 1 1 15.702 48.291 0.000000
D2EMDB51 D2EMDB52 2 1 0.4367 2.1854 0.000000
D2EMDB51 D2EMOS59 1 0 0.0722 0.4119 3.160440   1800 EMOS WS
D2EMDB51 D2VOSL51 1 1 32.323 86.234 0.000000
D2EMDB51 D2VOSL52 1 1 20.088 62.868 0.000000
D2EMDB52 D2CONN52 1 1 152.66 306.42 0.000000
D2EMDB52 D2CONN53 1 1 131.69 310.47 0.000000
D2EMDB52 D2EMDB51 1 2 0.0000 0.0000 0.000000        D2EMDB5K
D2EMDB52 D2EMOS51 1 8 0.0722 0.4119 3.160440   1800 EMOS SW
D2EMDB52 D2VOSL51 1 1 31.932 85.188 0.000000
D2EMDB52 D2VOSL52 1 1 19.845 62.106 0.000000
D2EMDE21 D2EMOS28 1 0 0.0476 0.3906 5.843360   1000 EMDE RT
D2EMOS11 D2CONO12 1 0 0.7612 13.925 1060.834   2531 CONO BL
D2EMOS12 D2CONN12 1 0 0.7553 13.762 1042.249   2537 CONN GE
D2EOKE8A D2EOKE8B 1 2 0.0000 0.0000 0.000000        D2EMOS8G
D2ERZH22 D2ERZH26 1 0 0.0001 0.0500 0.031420    758 1
D2ERZH22 D2LEHR21 1 0 5.2050 25.647 164.6697    667 2
D2ERZH25 D2ERZH21 1 0 0.0001 0.0500 0.031420    758 2
D2ERZH25 D2YERZ21 1 0 0.0001 0.0500 0.031420    758 4
D2ERZH26 D2YERZ22 1 0 0.0001 0.0500 0.031420    758 3
D2ETZ 11 D2ETZ 12 2 2 0.0000 0.0000 0.000000   4039 D2ETZ 1KSF08
D2ETZ 11 XPR_ET11 1 0 1.1850 14.522 244.3908   2265 442
D2ETZ 12 D2MH  12 1 0 2.3210 26.271 338.2459   2851 437
D2ETZ 12 XHR_ET11 1 0 1.7720 21.705 349.0404   2000 441
D2ETZ 51 D2ETZ 52 1 2 0.0000 0.0000 0.000000        D2ETZ 5K
D2ETZ 51 D2ETZ 5U 1 1 0.0091 0.1498 0.000000
D2ETZ 52 D2ETZ 51 2 1 6.2886 32.161 0.000000
D2ETZ 52 D2ETZ 53 1 2 0.0000 0.0000 0.000000        Cn
D2ETZ 52 D2ETZ 5U 1 1 20.340 61.447 0.000000
D2ETZ 53 D2ETZ 51 1 1 0.3409 2.4284 0.000000
D2ETZ 53 D2ETZ 52 2 1 30.528 97.318 0.000000
D2ETZ 53 D2ETZ 5U 1 1 34.400 109.79 0.000000
D2FARG11 D2ALFS13 1 0 1.5664 17.266 225.3873   2216 ALFS BL
D2FARG11 D2FARG12 1 2 0.0000 0.0000 0.000000   4000 D2FARG1K03
D2FARG52 D2FARG51 1 2 0.0000 0.0000 0.000000   1020 D2FARG5K
D2FARG52 D2FARG51 2 1 18.978 60.598 0.000000
D2FARG59 D2FARG51 1 0 0.0038 0.0750 50.26548   1828 411
D2FEDD11 D2FEDD12 1 2 0.0000 0.0000 0.000000   3716 D2FEDDK1
D2FEDD11 D2MAKW12 1 0 0.0460 0.5990 180.9557   1111 SUEZ
D2FEDD12 D2FEDD13 1 2 0.0000 0.0000 0.000000   3716 D2FEDDK2
D2FEDD21 D2FEDD23 1 2 0.0000 0.0000 0.000000   2832 D2FEDD5K
D2FEDD21 D2MAAD21 1 0 0.1304 1.4952 20.45491   2216 MAAD WS
D2FEDD23 D2MAAD22 1 0 0.1303 1.4926 20.52402   2216 MAAD SW
D2FG  12 D2OHFG12 2 0 0.2000 2.2010 40.05531   1200 430
D2FG  13 D2OHFG11 2 0 0.2000 2.2010 40.05531   1200 429
D2FG  19 D2FG  12 1 0 0.0100 0.0500 0.000000   9999 Dummy
D2FRAM52 D2FRAM53 1 7 0.0000 0.0000 0.000000        D2FRAM5K
D2FRAM52 D2FRSW52 1 1 0.4161 0.6048 0.000000
D2FRAM53 D2FRAM55 1 0 0.0035 0.0530 17.59292   9999 8
D2FRAM53 D2FRAM56 1 0 0.0035 0.0530 17.59292   9999 7
D2FRAM53 D2FRSW51 1 1 0.4318 0.5963 0.000000
D2FRAM54 D2FRAM52 1 0 0.0019 0.0500 35.86128   1831 212
D2FRAM55 D2YDOR51 2 0 0.7813 2.6184 21.22460   9999 KARB-DORT-8
D2FRAM56 D2KARB52 1 0 0.8965 3.1934 30.05562   9999 KARB-FRAN-7
D2FRAM57 D2FRAM52 1 0 0.0019 0.0500 35.86128   1577 213
D2FRAM58 D2FRAM52 1 0 0.0019 0.0500 35.86128   1392 214
D2FRAM59 D2FRAM52 1 0 0.0019 0.0500 35.81416   1577 215
D2FRAN21 D2YDOE22 1 8 0.7870 3.7632 49.95132   1250 2
D2FRAN22 D2FRAN21 1 0 0.1000 0.1000 0.000000   1250 1
D2FRAN52 D2DOEH51 1 1 12.192 37.394 0.000000
D2FRAN52 D2DOEH53 1 1 9.7650 36.072 0.000000
D2FRAN52 D2FRAN51 1 2 0.0000 0.0000 0.000000        D2FRAN5K
D2FRAN52 D2GIEN53 1 1 3.7160 18.673 0.000000
D2FRAN52 D2GKRO51 1 1 44.138 153.80 0.000000
D2FRAN52 D2GKRO52 1 1 44.138 153.80 0.000000
D2FRSW11 D2FRSW12 1 2 0.0000 0.0000 0.000000   2400 D2FRSW1K
D2GANK11 D2DIKW14 1 0 0.6661 12.417 494.4825   3600 HU SW
D2GANK12 D2DIKW12 1 0 0.6661 12.417 474.7030   3600 HU WS
D2GANK12 D2GANK13 1 2 0.0000 0.0000 0.000000   3150 D2GANK1K
D2GANK13 D2GANK11 1 2 0.0000 0.0000 0.000000   4990 D2GANK2K
D2GANK51 D2DIEL51 1 1 265.03 516.53 0.000000
D2GANK51 D2NLAN51 1 1 1080.9 2013.6 0.000000
D2GANK51 D2UWES51 1 1 9.5380 29.957 0.000000
D2GEB 51 D2GEB 5B 1 2 0.0000 0.0000 0.000000   2280 D2GEB 5G2
D2GEB 51 D2GEB 5C 1 2 0.0000 0.0000 0.000000    990 D2GEB 5G3
D2GEB 51 D2IN  52 1 1 31.240 110.28 0.000000
D2GEB 51 D2KRI 52 1 1 0.9532 10.172 0.000000
D2GEB 51 D2KRI 53 1 1 221.55 539.54 0.000000
D2GEB 51 D2LU  51 1 1 6.2319 20.395 0.000000
D2GEB 52 D2GEB 51 1 2 0.0000 0.0000 0.000000        D2GEB 5K
D2GEB 52 D2GEB 51 2 1 30.430 302.77 0.000000
D2GEB 52 D2GEB 5A 1 2 0.0000 0.0000 0.000000   2280 D2GEB 5G1
D2GEB 52 D2IN  52 1 1 388.68 4478.8 0.000000
D2GEB 52 D2KRI 52 1 1 0.5448 6.2657 0.000000
D2GEB 52 D2LU  51 1 1 1.1020 12.150 0.000000
D2GIEN11 D2DILL11 1 0 1.0883 9.5180 170.9686   3150 3
D2GIEN11 D2KARB11 2 0 1.5195 12.852 227.8943   3281 2
D2GIEN12 D2ASSL11 1 0 0.4027 3.4671 60.88407   3150 4
D2GIEN12 D2GIEN13 1 2 0.0000 0.0000 0.000000   4039 D2GIEN1K
D2GIEN12 D2KARB12 1 0 1.4980 12.900 226.5088   3285 1
D2GIEN13 D2GIEN11 1 2 0.0000 0.0000 0.000000   4039 D2GIEN2K
D2GIEN52 D2GIEN59 1 8 0.1000 0.1000 0.000000        GIEN_ALT
D2GIEN53 D2DOEH51 1 1 8.3361 30.448 0.000000
D2GIEN53 D2DOEH53 1 1 6.4413 29.294 0.000000
D2GIEN53 D2GIEN59 1 7 0.0000 0.0000 0.000000        D2GIEN5K
D2GIEN59 D2ASSL51 1 1 1.5871 5.2104 0.000000
D2GIEN59 D2ASSL52 1 1 1.5871 5.2104 0.000000
D2GIEN59 D2GIEN52 2 1 0.0182 0.1911 0.000000
D2GKRO11 D2BRFW12 1 0 2.8799 30.645 470.5257   2616 417
D2GKRO11 D2GKRO12 1 2 0.0000 0.0000 0.000000   4000 D2GKRO1K
D2GKRO11 D2GKRO1B 1 2 0.0000 0.0000 0.000000   1607 D2GKRO1G4
D2GKRO11 DGK_DE11 1 0 0.0606 0.5639 9.896020   3150 1
D2GKRO12 D2AS  12 1 0 0.7564 8.3809 121.3283   2616 412
D2GKRO12 D2GKRO1C 1 2 0.0000 0.0000 0.000000   1274 D2GKRO1G5
D2GKRO12 DGK_UR11 1 0 0.3208 2.9845 52.41747   3150 2
D2GKRO21 D2TRE 22 1 0 6.3900 28.892 229.3363   1066 217
D2GKRO21 D2YDOE22 1 8 0.5350 2.5578 34.55752   1250 2
D2GKRO22 D2DOEH27 1 0 0.5350 2.5578 34.55752   1250 1
D2GKRO22 D2FRAN22 1 0 1.2682 6.3195 84.41460   1250 3
D2GKRO22 D2GKRO21 1 2 0.0000 0.0000 0.000000   1766 D2GKRO2K
D2GKRO22 D2TRE 21 1 0 6.3900 28.892 229.3363   1066 218
D2GKRO51 D2DOEH51 1 1 9.4027 28.469 0.000000
D2GKRO51 D2DOEH53 1 1 9.3557 28.810 0.000000
D2GKRO51 D2GIEN53 1 1 29.469 125.00 0.000000
D2GKRO52 D2DOEH51 1 1 9.3994 28.382 0.000000
D2GKRO52 D2DOEH53 1 1 9.3580 28.898 0.000000
D2GKRO52 D2GIEN53 1 1 29.469 125.00 0.000000
D2GKRO52 D2GKRO51 1 2 0.0000 0.0000 0.000000        D2GKRO5K
D2GKRO52 D2GKRO51 2 1 3.5103 20.737 0.000000
D2GLEI22 D2GLEI21 1 2 0.0000 0.0000 0.000000   1600 D2GLEI2K
D2GLEI52 D2BRAN52 1 1 0.9802 2.2630 0.000000
D2GLEI54 D2BRAN51 1 1 1.1751 3.0903 0.000000
D2GLEI54 D2BRAN54 1 1 1.5511 3.8532 0.000000
D2GLEI54 D2GLEI52 1 7 0.0000 0.0000 0.000000        D2GLEI5K
D2GLEI54 D2HATT51 1 1 6.3328 22.896 0.000000
D2GODE21 D2ERZH21 1 0 1.5840 7.6635 51.11371    667 3
D2GODE21 D2LEHR22 1 0 4.0400 20.360 137.2876    667 1
D2GODE51 D2ALGE54 1 1 2.9293 8.8697 0.000000
D2GODE51 D2GODE52 1 2 0.0000 0.0000 0.000000        D2GODE5X
D2GODE51 D2GODE52 2 1 6.5959 17.782 0.000000
D2GODE51 D2LAMS52 1 1 2.3711 8.4529 0.000000
D2GODE52 D2ALGE54 1 1 2.9293 8.8697 0.000000
D2GODE52 D2LAMS51 1 1 1.9953 6.5504 0.000000
D2GOET21 D2WUER22 1 0 5.5092 26.653 270.3309    687 4
D2GOET22 D2GOET21 1 2 0.0000 0.0000 0.000000   1699 D2GOET2K
D2GOET22 D2WUER21 1 0 5.5092 26.653 270.3875    834 3
D2GOET51 D2GOET52 1 2 0.0000 0.0000 0.000000        D2GOET5K09
D2GOET51 D2HARD51 1 1 0.5193 4.6762 0.000000
D2GOET52 D2HARD52 1 1 0.5193 4.6762 0.000000
D2GR  11 D2BRFW12 1 0 0.0681 0.7724 14.45133   2880 427
D2GR  11 D2BRFW12 2 0 0.0688 0.7942 14.38849   2880 487
D2GR  11 D2GR  12 1 2 0.0000 0.0000 0.000000   3150 D2GR  1K
D2GR  11 D2OD  12 1 0 1.0702 12.378 225.2114   4000 423
D2GR  11 D2RAI 11 1 8 2.0000 21.703 408.0929   2400 433
D2GR  11 DGR_ST11 1 0 0.5850 6.7900 123.4646   3150 416
D2GR  12 D2BRFW11 1 0 0.0681 0.7724 14.44504   2880 426
D2GR  12 D2ELT 12 1 0 0.7800 8.8300 161.1637   4000 422
D2GR  12 D2RAI 12 1 0 1.9012 21.609 422.0290   2400 434
D2GR  12 DGR_HO11 1 8 0.9600 11.750 210.8323   3048 411
D2GROH11 D2MEHN12 1 0 1.8533 17.122 302.8527   3150 1
D2GROH12 D2ALGE11 1 0 1.4836 13.616 204.3606   3150 2
D2GROH12 D2GROH11 1 2 0.0000 0.0000 0.000000   3150 D2GROH1K
D2GROH51 D2GROH52 1 2 0.0000 0.0000 0.000000        D2GROH5K
D2GROH51 D2GROH52 2 1 0.0000 0.0500 0.000000
D2GROH51 D2LAGE52 1 1 0.0000 17.765 0.000000
D2GROH52 D2VELT51 1 1 0.0000 18.159 0.000000
D2HAMN21 D2BDOR21 1 0 3.4769 18.642 145.7008    915 BLAU
D2HAMN21 DNO_NO21 1 0 0.0900 0.7930 13.82301   1347 ROT
D2HAMN22 D2HAMN21 1 2 0.0000 0.0000 0.000000   2000 D2HAMN2K04
D2HAMN22 D2HAMN21 2 7 0.0000 0.0000 0.000000   2000 D2HAMN2K12
D2HAMN22 D2ITZW21 1 0 3.7374 19.839 154.9842    915 ITZW RT
D2HAMN22 DNO_NO22 1 0 0.0774 0.8450 11.49823   1347 BLAU
D2HAMN52 D2KRUE52 1 1 6.7074 20.738 0.000000
D2HAMN52 D2KUMM51 1 1 1.4966 5.8051 0.000000
D2HAMN52 D2LBEC51 1 1 10.343 29.675 0.000000
D2HAND11 D2SHUW11 1 0 0.3536 6.4586 125.7391   3349 HAND GE
D2HAND11 XFL_KA12 2 0 0.2340 4.9690 86.39379   3349 2
D2HAND12 D2HAND14 1 2 0.0000 0.0000 0.000000   3711 D2HAND1K1
D2HAND14 D2AUDS11 1 0 1.6946 19.547 264.9902   2216 HAND BL
D2HAND15 D2HAND11 2 2 0.0000 0.0000 0.000000   3711 D2HAND1K2
D2HAND15 D2SHUW13 1 0 0.3536 6.4586 125.7391   3349 HAND RT
D2HAND15 XFL_KA11 1 0 0.2340 4.9690 86.39379   3349 1
D2HAND53 D2HAND54 1 1 0.0587 0.5857 0.000000
D2HAND55 D2HUSN51 1 1 1.9225 13.747 0.000000
D2HAND55 D2HUSN53 1 1 1.9225 13.747 0.000000
D2HAND55 D2KLIS52 1 1 2.4968 16.935 0.000000
D2HANW51 D2HANW52 2 1 1.8251 6.0959 0.000000
D2HANW52 D2HANW51 1 2 0.0000 0.0000 0.000000        D2HANW5K
D2HARD11 D2ERZH11 1 0 0.4872 8.9236 174.0820   3711 4
D2HARD11 D2ERZH12 1 0 0.4872 8.9236 174.0820   3711 5
D2HARD11 D2MECK11 1 8 1.4423 25.280 533.1973        5
D2HARD11 D2MECK11 2 8 1.4423 25.280 533.1973        6
D2HARD51 D2VOER52 1 1 9.1044 22.616 0.000000
D2HARD52 D2GODE51 1 1 10.129 28.468 0.000000
D2HARD52 D2GODE52 1 1 7.2294 18.302 0.000000
D2HARD52 D2HARD51 1 7 0.0000 0.0000 0.000000        D2HARD5K
D2HARD52 D2LAMS51 1 1 12.712 32.504 0.000000
D2HARD52 D2LAMS52 1 1 11.910 32.566 0.000000
D2HARD52 D2VOER51 1 1 9.1047 22.617 0.000000
D2HATT11 D2HATT12 1 0 0.0030 0.0500 0.486950   1020 1
D2HATT52 D2HATT51 1 2 0.0000 0.0000 0.000000        Cn
D2HATT52 D2HATT51 2 1 0.5835 2.5339 0.000000
D2HEIW11 D2SDON12 1 0 0.3031 5.4686 105.0863   3349 HEIW BL
D2HEIW12 D2HEIW13 1 2 0.0000 0.0000 0.000000   3711 D2HEIW1K07
D2HEIW12 D2SDON11 1 0 0.3031 5.4686 105.0863   3349 HEIW GN
D2HEIW13 D2HEIW11 1 2 0.0000 0.0000 0.000000   3711 D2HEIW1K09
D2HEIW51 D2HEIW53 2 1 0.2290 2.6409 0.000000
D2HEIW51 D2SDON52 1 1 0.6585 6.1309 0.000000
D2HEIW53 D2HEIW51 1 2 0.0000 0.0000 0.000000        Cn
D2HEIW53 D2SDON52 1 1 0.6586 6.1314 0.000000
D2HELM11 D2HELM12 1 2 0.0000 0.0000 0.000000   3150 D2HELM1K
D2HELM11 DHE_WO12 1 0 0.7548 6.8050 105.6423   3150 492-2
D2HELM12 D2HATT12 1 0 0.7216 6.5752 117.4893   3150 1
D2HELM12 DHE_WO11 1 0 0.7548 6.8050 105.6423   3150 491-1
D2HELM19 D2HELM11 1 0 0.1975 1.8870 18.42544    807 KW BUSCHHAUS
D2HELM52 D2BRAN51 1 1 160.49 337.61 0.000000
D2HELM52 D2GLEI54 1 1 5.7535 19.467 0.000000
D2HELM52 D2HATT51 1 1 2.5351 10.199 0.000000
D2HELM53 D2BRAN51 1 1 21.491 39.207 0.000000
D2HELM53 D2GLEI54 1 1 4.2292 12.312 0.000000
D2HELM53 D2HATT51 1 1 30.553 58.254 0.000000
D2HELM53 D2HATT52 1 1 2.5462 10.399 0.000000
D2HELM53 D2HELM52 1 2 0.0000 0.0000 0.000000        D2HELM5K
D2HELM53 D2HELM52 2 1 63.714 153.69 0.000000
D2HEYD11 D2OVEN13 1 0 0.1560 1.4783 25.50973   1440 1
D2HUNT21 D2HUNT2A 1 2 0.0000 0.0000 0.000000        D2HUNT2G
D2HUSN11 D2HEIW11 1 0 0.6114 11.021 214.0995   3349 HUSN WS
D2HUSN11 D2KLIS11 1 0 0.5129 9.3274 181.8322   3349 KLIS WS
D2HUSN12 D2HEIW12 1 0 0.6114 11.021 214.0995   3349 HUSN SW
D2HUSN12 D2HUSN13 1 2 0.0000 0.0000 0.000000   3711 D2HUSN1K15
D2HUSN12 D2KLIS12 1 0 0.5130 9.3284 181.8511   3349 KLIS SW
D2HUSN13 D2HUSN11 1 2 0.0000 0.0000 0.000000   3711 D2HUSN1K5
D2HUSN51 D2AUDO51 1 1 12.748 42.809 0.000000
D2HUSN51 D2AUDO52 1 1 12.747 42.807 0.000000
D2HUSN51 D2HUSN53 1 2 0.0000 0.0000 0.000000        D2HUSN59
D2HUSN51 D2HUSN53 3 1 0.4300 2.6049 0.000000
D2HUSN51 D2KLIS52 1 1 1.4369 13.901 0.000000
D2HUSN53 D2AUDO51 1 1 12.748 42.809 0.000000
D2HUSN53 D2AUDO52 1 1 12.747 42.807 0.000000
D2HUSN53 D2HUSN51 2 7 0.0000 0.0000 0.000000        D2HUSN58
D2HUSN53 D2KLIS52 1 1 1.4369 13.901 0.000000
D2HWBC19 D2HWYK11 1 0 0.0600 0.0500 0.000000   9999 Fiktiv
D2HWKR1D D2HWBC19 1 0 0.0100 0.0500 0.000000   1500 1
D2HWYK11 D2SIEM11 1 0 0.0763 0.9591 12.95593   1699 HWBC GE
D2IN  21 D2IN  22 1 2 0.0000 0.0000 0.000000   1699 D2IN  2K
D2IN  21 D2IN  2B 1 2 0.0000 0.0000 0.000000   1486 D2IN  2G2
D2IN  21 D2RAI 21 1 0 4.8350 36.648 271.6881   1414 266
D2IN  22 D2IN  2A 1 2 0.0000 0.0000 0.000000   1486 D2IN  2G1
D2IN  22 D2RAI 21 1 0 4.8348 36.648 271.6881   1414 265
D2IN  51 D2IN  52 1 2 0.0000 0.0000 0.000000        D2IN  5K
D2IN  51 D2IRS 51 1 1 10.114 29.458 0.000000
D2IN  51 D2IRS 53 1 1 0.7168 2.2613 0.000000
D2IN  51 D2ZOL 51 1 1 133.23 428.36 0.000000
D2IN  51 D2ZOL 55 1 1 8.5792 18.798 0.000000
D2IN  52 D2IN  51 2 1 5.1138 12.641 0.000000
D2IN  52 D2IRS 51 1 1 0.7167 2.2612 0.000000
D2IN  52 D2IRS 53 1 1 10.114 29.498 0.000000
D2IN  52 D2KRI 52 1 1 934.94 5963.4 0.000000
D2IN  52 D2KRI 53 1 1 645.50 1740.0 0.000000
D2IN  52 D2LU  51 1 1 78.500 272.88 0.000000
D2IN  52 D2ZOL 51 1 1 133.07 428.59 0.000000
D2IN  52 D2ZOL 55 1 1 8.7240 19.369 0.000000
D2INHA21 D2MAAD21 1 0 0.2191 2.3161 34.38787   1440 INHA SW
D2INHA21 D2NORG2B 1 2 0.0000 0.0000 0.000000        D2NORG2G
D2IRS 11 D2IRS 12 1 2 0.0000 0.0000 0.000000   2543 D2IRS 1K
D2IRS 11 D2IRS 1B 1 2 0.0000 0.0000 0.000000    679 D2IRS 1G5DT
D2IRS 11 D2IRS 1F 1 2 0.0000 0.0000 0.000000   1481 D2IRS 1G6
D2IRS 11 D2RAI 11 1 0 2.4345 26.763 494.7286   2497 425
D2IRS 12 D2IRS 1A 1 2 0.0000 0.0000 0.000000   1062 D2IRS 1G4
D2IRS 12 D2IRS 1C 1 2 0.0000 0.0000 0.000000   1274 D2IRS 1G5GT
D2IRS 12 D2OH  12 1 0 2.0900 22.738 291.2256   2326 421
D2IRS 12 D2RAI 12 1 0 2.4345 26.763 494.7286   2400 424
D2IRS 51 D2SIT 51 1 1 3.9973 10.730 0.000000
D2IRS 53 D2IRS 51 1 7 0.0000 0.0000 0.000000        D2IRS 5K
D2IRS 53 D2IRS 51 2 1 1.9117 4.7505 0.000000
D2IRS 53 D2SIT 51 1 1 3.9975 10.733 0.000000
D2IS  11 D2OH  11 1 8 1.4100 17.291 256.6681   3115 444
D2IS  11 D2OH  12 1 8 1.3500 16.677 266.0929   2400 446
D2IS  11 D2PT  12 1 0 1.3644 15.799 288.0181   3115 452
D2IS  11 D2PT  13 1 8 1.3644 15.799 288.0181   2400 451
D2ITZW22 D2BDOR21 1 0 1.4948 8.2153 64.10419    915 ITZW GN
D2ITZW22 D2BRUN21 1 0 0.4747 5.5510 69.98526   1961 ITZW RT
D2ITZW22 D2ITZW21 1 2 0.0000 0.0000 0.000000   1699 D2ITZW2K
D2ITZW51 D2KUMM51 1 1 7.0535 24.949 0.000000
D2ITZW51 D2LBEC51 1 1 278.48 1681.1 0.000000
D2ITZW52 D2HEIW51 1 1 6.6525 16.666 0.000000
D2ITZW52 D2HEIW53 1 1 6.6525 16.666 0.000000
D2ITZW52 D2ITZW5A 1 2 0.0000 0.0000 0.000000   9999 D2ITZW5G
D2ITZW53 D2ITZW51 1 1 0.3618 4.2646 0.000000
D2ITZW53 D2ITZW52 1 2 0.0000 0.0000 0.000000
D2ITZW53 D2KUMM51 1 1 11.858 25.312 0.000000
D2ITZW53 D2LBEC51 1 1 589.66 1739.8 0.000000
D2JARD11 D2HAND12 1 0 0.4219 4.7236 61.16367   2814 JARD GN
D2JARD11 XJA_KA11 1 0 0.2960 3.4660 43.66814   2216 1
D2JARD12 D2HAND14 1 0 0.4219 4.7236 61.16367   2814 JARD BL
D2JARD12 D2JARD13 1 2 0.0000 0.0000 0.000000   4000 D2JARD1K1
D2JARD12 D2JARD1A 3 2 0.0000 0.0000 0.000000    340 D2JARD1G
D2JARD13 D2JARD11 2 2 0.0000 0.0000 0.000000   4000 D2JARD1K2
D2JARD52 D2JARD51 1 2 0.0000 0.0000 0.000000   1438 D2JARD5K
D2JARD52 D2JARD51 2 1 0.2017 1.7091 0.000000
D2KARB11 D2FRSW11 1 0 0.7744 6.8514 120.3230   2204 3
D2KARB11 D2GKRO11 1 8 0.5869 4.9398 88.29134   3333 3
D2KARB12 D2GKRO12 1 0 0.5869 4.9398 88.29134   3333 1
D2KARB12 D2KARB11 1 2 0.0000 0.0000 0.000000   4039 D2KARB1K
D2KARB52 D2YDOR51 2 0 0.1152 0.5750 8.831020   9999 KARB-DORT-8
D2KHT 25 D2SLZ 22 2 0 0.5000 2.8400 32.71655   9999 264
D2KHT 27 D2KHT 2B 1 2 0.0000 0.0000 0.000000   9999 D2KHT 2G2
D2KHT 27 D2SLZ 21 1 0 0.5000 2.8400 32.71655   9999 265
D2KHT 2A D2KHT 25 1 2 0.0000 0.0000 0.000000   9999 D2KHT 2G1
D2KIES22 D2AUDO21 1 0 2.1177 12.232 93.88650    949 KIES GE
D2KIES22 D2KIES21 1 2 0.0000 0.0000 0.000000   1500 D2KIES2K
D2KIES51 D2KIES52 1 7 0.0000 0.0000 0.000000        D2KIES5K
D2KIES52 D2AUDO51 1 1 18.832 44.597 0.000000
D2KIES52 D2AUDO52 1 1 20.524 48.702 0.000000
D2KIES52 D2HAND53 1 1 43.173 147.26 0.000000
D2KIES52 D2HAND54 1 1 49.004 167.14 0.000000
D2KIES52 D2ITZW51 1 1 211.91 1203.8 0.000000
D2KIES52 D2ITZW53 1 1 511.26 1424.3 0.000000
D2KIES52 D2KIES53 1 1 9.5970 26.221 0.000000
D2KIES52 D2LBEC51 1 1 21.123 53.518 0.000000
D2KIES52 D2SHUW51 1 1 65.123 166.65 0.000000
D2KIES52 D2SHUW52 1 1 434.74 686.53 0.000000
D2KIES52 D2SIEM51 1 1 36.445 97.134 0.000000
D2KIES52 D2SIEM54 1 1 37.516 96.553 0.000000
D2KIES53 D2AUDO51 1 1 67.463 153.32 0.000000
D2KIES53 D2AUDO52 1 1 73.530 167.43 0.000000
D2KIES53 D2HAND53 1 1 43.138 147.14 0.000000
D2KIES53 D2HAND54 1 1 48.964 167.00 0.000000
D2KIES53 D2ITZW51 1 1 795.51 4153.9 0.000000
D2KIES53 D2ITZW53 1 1 1571.3 4280.4 0.000000
D2KIES53 D2LBEC51 1 1 71.458 173.93 0.000000
D2KIES53 D2SHUW51 1 1 65.070 166.51 0.000000
D2KIES53 D2SHUW52 1 1 434.38 685.97 0.000000
D2KIES53 D2SIEM51 1 1 52.124 119.76 0.000000
D2KIES53 D2SIEM54 1 1 53.432 118.96 0.000000
D2KIEW21 D2KIES21 1 0 1.2969 7.4918 57.49115    949 KIES BL
D2KIEW22 D2AUDO22 1 0 1.6498 9.5310 73.15199    949 KIEW RT
D2KIEW22 D2KIEW21 1 2 0.0000 0.0000 0.000000   1200 D2KIEW2K
D2KIEW52 D2KIEW51 1 2 0.0000 0.0000 0.000000        D2KIEW5K
D2KILS11 D2WAHL11 1 0 0.2591 2.3326 42.19159   3150 3
D2KLIS12 D200LC11 1 8 0.1909 3.4599 68.38934   4432 2
D2KLIS12 D200LD11 1 8 0.1908 3.4599 68.38934   4432 1
D2KLIS12 D2KLIS13 1 2 0.0000 0.0000 0.000000   3711 D2KLIS1K4
D2KLIS13 D2KLIS11 2 2 0.0000 0.0000 0.000000   3711 D2KLIS1K12
D2KLIS51 D2HAND52 1 1 4.5979 13.908 0.000000
D2KLIS51 D2KLIS53 1 2 0.0000 0.0000 0.000000   4000 D2KLIS5K17
D2KLIS53 D2HAND52 1 1 4.5949 13.908 0.000000
D2KLIS53 D2KLIS51 2 1 0.0063 0.0772 0.000000
D2KR  21 D2YKR 21 1 0 0.0300 0.2690 2.513270   1247 251
D2KR  22 D2YKR 22 2 0 0.0300 0.2690 2.513270   1247 250
D2KRI 11 D2KRI 12 1 7 0.0000 0.0000 0.000000   3000 D2KRI 1K
D2KRI 11 D2YKRI12 1 0 0.0759 0.6513 13.06903   2497 438/432
D2KRI 12 D2YKRI11 1 0 0.0759 0.6513 13.07217   2497 431/438
D2KRI 53 D2KRI 52 1 2 0.0000 0.0000 0.000000   1984 D2KRI 5K
D2KRUE11 DKR_KR11 1 0 0.0034 0.0500 0.565490   3600 993
D2KRUE12 D2KRUE11 1 2 0.0000 0.0000 0.000000   3995 D2KRUE1K
D2KRUE12 D2STAD13 1 0 1.4876 13.575 237.9725   3453 2
D2KRUE12 DKR_KR12 1 0 0.0045 0.0525 0.769690   3600 994-BL
D2KUMM12 D2DOLL12 1 0 0.4151 7.1298 120.1314   3154 DOLL GN
D2LAGE21 D2VELT21 1 0 2.9573 12.304 152.5118   1108 06
D2LAGE52 D2GROH52 1 1 0.0000 17.668 0.000000
D2LAGE52 D2LAGE51 1 2 0.0000 0.0000 0.000000        D2LAGE5K
D2LAGE52 D2LAGE51 2 1 0.0000 0.0500 0.000000
D2LAGE52 D2VELT51 1 1 0.0000 9.0438 0.000000
D2LAMS11 D2ERZH11 1 0 0.1379 2.4999 48.43394   3711 4
D2LAMS12 D2ERZH12 1 0 0.1379 2.4999 48.43394   3711 5
D2LAMS12 D2LAMS11 1 2 0.0000 0.0000 0.000000   3711 D2LAMS1K
D2LAMS51 D2LAMS52 2 1 4.9134 18.195 0.000000
D2LAMS52 D2LAMS51 1 2 0.0000 0.0000 0.000000        D2LAMS5K
D2LAND11 D2GROH12 1 0 2.1370 18.400 322.9557   3150 1
D2LAND12 D2GROH11 1 0 2.1372 18.402 323.2008   3150 2
D2LAND12 D2LAND11 1 2 0.0000 0.0000 0.000000   3711 D2LAND1K
D2LAND21 D2HANW21 1 0 2.5523 12.718 169.8879   1020 3
D2LAND22 D2LAND24 1 0 0.1000 0.1000 0.000000    499
D2LAND23 D2LAND21 1 0 0.1000 0.1000 0.000000   1378
D2LAND23 D2LAND29 1 0 0.1000 0.1000 0.000000   1378
D2LAND24 D2HANW22 1 0 2.5523 12.718 169.8879   1008 4
D2LAND24 D2LAND21 1 7 0.0000 0.0000 0.000000   2000 D2LAND2K
D2LAND24 D2LEHR21 1 0 4.3800 21.840 292.1681   1044 1
D2LBEC21 D2HAMN21 1 8 3.2900 18.765 144.8431   1194 SIEM GE PROV
D2LBEC21 D2LBEC22 1 2 0.0000 0.0000 0.000000   1250 D2LBEC2K
D2LBEC22 D2HAMN22 2 0 3.2897 18.764 144.8400   1194 LBEC RT
D2LBEC51 D2KRUE52 1 1 3.8742 12.038 0.000000
D2LBEC51 D2SIEM51 1 1 1.2252 4.7009 0.000000
D2LBEC51 D2SIEM52 1 1 1.4197 4.6832 0.000000
D2LBEC51 D2SIEM53 1 1 1.4197 4.6832 0.000000
D2LBEC51 D2SIEM54 1 1 1.2151 4.6709 0.000000
D2LEHR22 D2LEHR21 1 2 0.0000 0.0000 0.000000   1440 D2LEHR2K
D2LEHR52 D2LEHR51 1 0 0.1000 0.1000 0.000000   1108
D2LEHR52 D2STAD51 1 1 18.878 79.356 0.000000
D2LEHR52 D2STAD52 1 1 18.880 79.356 0.000000
D2LEHR57 D2LEHR52 1 1 0.5053 1.3599 0.000000
D2LEHR57 D2LEHR5F 1 0 0.1000 0.1000 0.000000        LEHR BEK1
D2LEHR57 D2STAD51 1 1 18.878 79.354 0.000000
D2LEHR57 D2STAD52 1 1 18.880 79.354 0.000000
D2LEHR59 D2LEHR57 1 8 0.1000 0.1000 0.000000   1030 BEKT214
D2LEHR5E D2HANW51 1 1 8.8893 23.240 0.000000
D2LEHR5E D2HANW52 1 1 8.8893 23.240 0.000000
D2LU  21 D2RAI 21 1 0 1.6768 7.6299 224.0144   1846 237
D2LU  21 D2SIT 21 1 0 3.3600 16.867 383.9026   1040 221
D2LU  51 D2KRI 52 1 1 3.0048 18.334 0.000000
D2LU  51 D2KRI 53 1 1 780.78 1717.0 0.000000
D2LU  52 D2BA-N51 1 1 10.720 55.358 0.000000
D2LU  52 D2BA-N52 1 1 14.623 57.792 0.000000
D2LU  52 D2KRI 53 1 1 6.6204 30.106 0.000000
D2LU  52 D2LU  51 1 2 0.0000 0.0000 0.000000        D2LU  5K
D2LU  52 D2SD  52 1 1 4.9050 18.549 0.000000
D2LU  52 D2SIT 52 1 1 3.0277 12.772 0.000000
D2LUEN11 D2KRUE11 1 0 0.7773 7.0664 125.6071   3504 KRUE GN
D2LUEN11 D2STAD11 1 0 0.7102 6.5054 112.3057   3453 1
D2LUEN52 D2LUEN53 1 7 0.0000 0.0000 0.000000        D2LUEN5K
D2LUEN52 D2SOTT52 1 1 9.0783 22.765 0.000000
D2MAAD21 D2MAAD22 1 2 0.0000 0.0000 0.000000   2326 D2MAAD2K
D2MBG 21 D2NFI 22 1 0 2.3200 19.150 158.6504   1163 251
D2MBG 22 D2NFI 21 1 0 2.3200 19.150 158.6504   1163 250
D2MBG 51 D2KR  51 1 1 2719.8 9333.7 0.000000
D2MBG 51 D2OBA 51 1 1 1191.5 4865.4 0.000000
D2MBG 51 D2OBA 53 1 1 1831.0 8772.9 0.000000
D2MBG 51 D2OBA 55 1 1 1829.5 8734.9 0.000000
D2MBG 51 D2OBA 57 1 1 1007.2 4498.0 0.000000
D2MBG 51 D2OBR 53 1 1 778.31 1639.3 0.000000
D2MBG 51 D2OBR 54 1 1 1212.3 2835.6 0.000000
D2MBG 53 D2KR  51 1 1 1482.8 5327.4 0.000000
D2MBG 53 D2MBG 51 1 2 0.0000 0.0000 0.000000        D2MBG 5K
D2MBG 53 D2MBG 51 2 1 3.4143 8.6461 0.000000
D2MBG 53 D2OBA 51 1 1 495.21 1799.1 0.000000
D2MBG 53 D2OBA 53 1 1 774.74 3247.4 0.000000
D2MBG 53 D2OBA 55 1 1 773.78 3233.3 0.000000
D2MBG 53 D2OBA 57 1 1 422.72 1664.3 0.000000
D2MBG 53 D2OBR 52 1 1 1320.8 6577.4 0.000000
D2MBG 53 D2OBR 53 1 1 339.87 704.21 0.000000
D2MBG 53 D2OBR 54 1 1 441.55 930.67 0.000000
D2MEB 51 D2GEB 51 1 0 0.4510 3.9710 56.86283   1440 115
D2MEB 51 D2GEB 51 2 1 447.01 764.09 0.000000
D2MEB 51 D2IN  52 1 1 1337.9 2478.8 0.000000
D2MEB 51 D2KRI 53 1 1 17.382 45.781 0.000000
D2MEB 51 D2LU  51 1 1 1536.4 2415.6 0.000000
D2MEB 51 D2MEB 52 1 2 0.0000 0.0000 0.000000        D2MEB 5K
D2MEB 51 D2MEB 52 2 1 54.508 115.38 0.000000
D2MEB 52 D2GEB 51 1 1 12.573 42.361 0.000000
D2MEB 52 D2GEB 52 1 0 0.4510 3.9710 57.14871   1440 116
D2MEB 52 D2GEB 52 2 1 171.35 1724.6 0.000000
D2MEB 52 D2IN  52 1 1 35.347 136.09 0.000000
D2MEB 52 D2KRI 52 1 1 389.06 2294.3 0.000000
D2MEB 52 D2KRI 53 1 1 24.978 80.280 0.000000
D2MEB 52 D2LU  51 1 1 31.572 104.81 0.000000
D2MECK11 D2DIPP12 2 0 1.4951 12.873 226.0847   2204 2
D2MECK11 DME_VI11 1 0 1.7750 16.325 267.1076   3052 449 1
D2MECK12 D2GKRO12 1 0 3.9667 35.396 626.2545   2616 1
D2MECK12 D2MECK13 1 2 0.0000 0.0000 0.000000   4040 D2MECK1K1
D2MECK12 DME_EI11 1 0 0.8250 6.8400 124.1023   3052 450 2
D2MECK13 D2MECK11 2 2 0.0000 0.0000 0.000000   4040 D2MECK1K2
D2MECK51 D2DIPP52 1 1 15.441 34.170 0.000000
D2MECK51 D2MECK52 2 1 1.0953 3.7862 0.000000
D2MECK51 D2MECK54 2 1 22.006 71.163 0.000000
D2MECK51 D2MECK59 1 0 0.0100 0.0500 3.141590   1751 412
D2MECK52 D2DIPP52 1 1 15.441 34.170 0.000000
D2MECK52 D2MECK51 1 7 0.0000 0.0000 0.000000        D2MECK5K
D2MECK54 D2MECK51 1 2 0.0000 0.0000 0.000000        Cn
D2MECK54 D2MECK52 1 1 8.4843 30.000 0.000000
D2MECK54 D2MECK58 1 0 0.0100 0.0500 3.141590   1828 411
D2MEHN12 D2KILS11 1 0 0.2874 2.6950 48.21402   3150 1
D2MEHN12 D2MEHN13 1 2 0.0000 0.0000 0.000000   3716 D2MEHN1K
D2MEHN13 D2WAHL12 1 0 0.5426 5.0221 89.56681   3150 2
D2MEHR21 D2LEHR21 1 0 1.1505 5.7883 45.04730   1059 1
D2MEHR21 D2YHAL21 1 0 2.4070 11.290 84.82301    834 2
D2MEHR23 D2HALL21 1 0 2.5000 11.760 91.42034    834 1
D2MEHR23 D2LEHR22 2 0 1.1505 5.7883 45.04730   1059 2
D2MEHR23 D2MEHR21 1 2 0.0000 0.0000 0.000000   2053
D2MEHR23 D2MEHR21 2 7 0.0000 0.0000 0.000000   2053 D2MEHR2K
D2MEHR23 D2MEHR2A 1 2 0.0000 0.0000 0.000000   1800 D2MEHR2G
D2MEHR28 D2MEHR23 1 0 0.0281 0.0600 57.56026   1413 421
D2MEHR29 D2MEHR21 1 0 0.0281 0.0600 57.56026   1413 422
D2MEIS21 D2VELT21 2 0 0.8595 3.3377 42.09421   1108 08
D2MEIS51 D2MEIS52 1 2 0.0000 0.0000 0.000000        D2MEIS5K
D2MEIS52 D2MEIS51 2 1 0.0000 0.0500 0.000000
D2MH  12 D2MH  11 1 7 0.0000 0.0000 0.000000        D2MH  1K2
D2MH  12 D2MH  11 2 2 0.0000 0.0000 0.000000   3711 D2MH  1K
D2MUEN51 D2MH  51 1 0 0.1586 1.6845 25.08876   1920 181
D2MUEN51 D2WG  51 1 1 20.320 49.066 0.000000
D2MUEN52 D2MH  52 1 0 0.1615 1.7213 25.46889   2216 182
D2MUEN52 D2MUEN51 1 2 0.0000 0.0000 0.000000        D2MUEN5K
D2MUEN52 D2MUEN51 2 1 3.9674 9.6270 0.000000
D2MUEN52 D2MUEN53 1 2 0.0000 0.0000 0.000000        Cn
D2MUEN52 D2MUEN53 2 1 19.553 78.271 0.000000
D2MUEN52 D2MUEN54 1 1 2.9201 17.227 0.000000
D2MUEN52 D2WG  51 1 1 8.9323 21.902 0.000000
D2MUEN53 D2MUEN51 1 1 124.88 308.55 0.000000
D2MUEN53 D2MUEN54 1 1 434.15 1741.8 0.000000
D2MUEN53 D2WG  51 1 1 16.261 41.513 0.000000
D2MUEN54 D2MUEN51 1 2 0.0000 0.0000 0.000000        Cn
D2MUEN54 D2MUEN51 2 1 17.271 60.554 0.000000
D2MUEN54 D2WG  51 1 1 244.66 583.81 0.000000
D2MZ  12 D2OBMZ11 2 0 0.1950 2.1250 38.64159   1200 439
D2MZ  12 D2OBMZ12 2 0 0.1950 2.1250 38.64159   1200 440
D2NFI 21 D2NFI 22 1 2 0.0000 0.0000 0.000000   2124 D2NFI 2K
D2NFI 21 D2OH  21 1 0 0.1500 1.5640 21.36283   1807 287
D2NFI 22 D2OH  22 1 0 0.1500 1.5640 21.36283   1807 286
D2NFI 22 D2ZOL 22 1 0 0.8900 9.7420 138.5443   2204 258
D2NFI 51 D2KR  51 1 1 148.19 603.65 0.000000
D2NFI 51 D2MBG 51 1 1 32.062 103.76 0.000000
D2NFI 51 D2MBG 53 1 1 4.9368 14.075 0.000000
D2NFI 51 D2NFI 52 1 7 0.0000 0.0000 0.000000        D2NFI 5K04
D2NFI 51 D2NFI 52 2 2 0.0000 0.0000 0.000000        D2NFI 5K16
D2NFI 51 D2OBA 51 1 1 62.792 314.04 0.000000
D2NFI 51 D2OBA 53 1 1 92.949 565.39 0.000000
D2NFI 51 D2OBA 55 1 1 92.957 562.96 0.000000
D2NFI 51 D2OBA 57 1 1 52.029 290.07 0.000000
D2NFI 51 D2OBR 51 1 1 197.35 832.17 0.000000
D2NFI 51 D2OBR 52 1 1 113.62 521.87 0.000000
D2NFI 51 D2OBR 53 1 1 53.824 139.65 0.000000
D2NFI 51 D2OBR 54 1 1 69.678 184.44 0.000000
D2NFI 52 D2KR  51 1 1 92.521 381.08 0.000000
D2NFI 52 D2MBG 51 1 1 6.0144 18.990 0.000000
D2NFI 52 D2MBG 53 1 1 29.667 87.779 0.000000
D2NFI 52 D2NFI 51 3 1 4.2798 16.989 0.000000
D2NFI 52 D2OBA 51 1 1 39.109 198.23 0.000000
D2NFI 52 D2OBA 53 1 1 57.731 356.86 0.000000
D2NFI 52 D2OBA 55 1 1 57.740 355.33 0.000000
D2NFI 52 D2OBA 57 1 1 2.5833 9.8810 0.000000
D2NFI 52 D2OBR 51 1 1 111.31 475.85 0.000000
D2NFI 52 D2OBR 52 1 1 69.772 319.47 0.000000
D2NFI 52 D2OBR 53 1 1 33.733 88.194 0.000000
D2NFI 52 D2OBR 54 1 1 43.663 116.48 0.000000
D2NVLD11 D2GANK11 1 0 0.3592 4.1417 61.17624   2814 NVLD SW
D2NVLD12 D2NVLD11 1 2 0.0000 0.0000 0.000000   3154 D2NVLD1K
D2OBA 11 D2OBA 13 1 2 0.0000 0.0000 0.000000   2548 D2OBA 1K
D2OBA 11 D2OBMZ12 1 0 0.1950 2.1250 38.64159   1274 440
D2OBA 11 DOB_ME12 1 0 0.5374 6.2286 112.9497   3077 420
D2OBA 13 D2OBMZ11 1 0 0.1950 2.1250 38.64159   1274 439
D2OBA 13 DOB_ME11 1 0 0.5374 6.2286 112.9497   3077 419
D2OBA 22 D2NFI 21 1 0 1.0700 11.503 153.9380   2000 264
D2OBA 2G D2NFI 22 1 0 1.0700 11.503 153.9380   2000 263
D2OBA 2G D2OBA 22 1 2 0.0000 0.0000 0.000000   2124 D2OBA 2K
D2OBA 51 D2KR  51 1 1 168.44 494.93 0.000000
D2OBA 51 D2OBA 53 1 1 22.860 71.078 0.000000
D2OBA 51 D2OBA 55 2 1 22.815 70.765 0.000000
D2OBA 51 D2OBA 57 1 1 9.1143 29.045 0.000000
D2OBA 53 D2KR  51 1 1 270.71 895.32 0.000000
D2OBA 53 D2OBA 57 1 0 0.1000 0.1000 0.000000   2000 BEK2_OBAalt
D2OBA 53 D2OBA 57 2 1 101.26 431.76 0.000000
D2OBA 55 D2KR  51 1 1 270.21 891.38 0.000000
D2OBA 55 D2OBA 51 1 0 0.1000 0.1000 0.000000   1200 BEK_OBAalt
D2OBA 55 D2OBA 53 1 7 0.0000 0.0000 0.000000
D2OBA 55 D2OBA 53 2 1 0.6859 9.4601 0.000000
D2OBA 55 D2OBA 57 1 1 101.14 429.88 0.000000
D2OBA 57 D2KR  51 1 1 145.97 457.19 0.000000
D2OBR 21 D2OBA 22 1 0 0.8400 9.4690 115.2965   2000 270
D2OBR 21 D2OBR 22 1 2 0.0000 0.0000 0.000000   2124 D2OBR 1K09
D2OBR 21 D2YKR 22 1 0 1.7800 21.994 251.0133   2124 250
D2OBR 22 D2OBA 2G 1 0 0.8400 9.4690 115.2965   2000 269
D2OBR 22 D2YKR 21 1 0 1.7800 21.994 251.0133   2124 251
D2OBR 51 D2KR  51 1 1 22.728 62.275 0.000000
D2OBR 51 D2OBA 51 1 1 76.770 162.53 0.000000
D2OBR 51 D2OBA 53 1 1 6.1673 25.623 0.000000
D2OBR 51 D2OBA 55 1 1 6.1595 25.512 0.000000
D2OBR 51 D2OBA 57 1 1 177.01 571.98 0.000000
D2OBR 51 D2OBR 53 1 7 0.0000 0.0000 0.000000        D2OBR 5K
D2OBR 51 D2OBR 54 2 1 186.46 355.12 0.000000
D2OBR 52 D2KR  51 1 1 28.664 78.677 0.000000
D2OBR 52 D2OBA 51 1 1 65.537 146.86 0.000000
D2OBR 52 D2OBA 53 1 1 6.2076 25.693 0.000000
D2OBR 52 D2OBA 55 1 1 6.2120 25.825 0.000000
D2OBR 52 D2OBA 57 1 1 112.80 384.26 0.000000
D2OBR 52 D2OBR 51 1 1 19.212 51.007 0.000000
D2OBR 52 D2OBR 53 1 2 0.0000 0.0000 0.000000        Cn
D2OBR 52 D2OBR 53 2 1 93.183 180.78 0.000000
D2OBR 52 D2OBR 54 1 1 121.24 239.43 0.000000
D2OBR 53 D2KR  51 1 1 116.73 213.96 0.000000
D2OBR 53 D2OBA 51 1 1 55.340 113.07 0.000000
D2OBR 53 D2OBA 53 1 1 91.993 205.57 0.000000
D2OBR 53 D2OBA 55 1 1 91.752 204.65 0.000000
D2OBR 53 D2OBA 57 1 1 48.802 104.48 0.000000
D2OBR 53 D2OBR 51 2 1 143.24 268.22 0.000000
D2OBR 53 D2OBR 54 1 1 44.968 63.119 0.000000
D2OBR 54 D2KR  51 1 1 152.01 283.70 0.000000
D2OBR 54 D2OBA 51 1 1 71.909 149.43 0.000000
D2OBR 54 D2OBA 53 1 1 119.38 271.62 0.000000
D2OBR 54 D2OBA 55 1 1 119.07 270.40 0.000000
D2OBR 54 D2OBA 57 1 1 63.426 138.80 0.000000
D2OBR 54 D2OBR 51 1 2 0.0000 0.0000 0.000000        Cn
D2OD  12 D2RED 14 1 0 0.9141 10.631 193.2268   3282 435
D2OD  51 D2BA-N51 1 0 0.1370 1.3990 22.61632   2274 188
D2OH  11 D2OBA 11 1 0 1.2000 13.127 166.8186   2828 462
D2OH  11 D2OHFG12 1 0 0.2000 2.2010 40.05531   1200 430
D2OH  12 D2OBA 13 1 0 1.2000 13.127 166.8186   2828 461
D2OH  12 D2OH  11 1 2 0.0000 0.0000 0.000000   2548 D2OH  1K
D2OH  12 D2OHFG11 1 0 0.2000 2.2010 40.05531   1200 429
D2OHLS11 DOH_WE11 1 0 0.6200 5.2400 88.87251   3150 1
D2OHLS12 D2LAND12 1 0 0.4956 4.2672 74.76991   2616 1
D2OHLS12 D2OHLS11 1 2 0.0000 0.0000 0.000000   3711 D2OHLS1K
D2OHLS51 D2LEHR52 1 1 29.813 117.25 0.000000
D2OHLS51 D2OHLS52 2 1 5.5312 15.682 0.000000
D2OHLS51 D2WECH51 1 1 7.2655 19.130 0.000000
D2OHLS51 D2WECH52 1 1 36.688 109.79 0.000000
D2OHLS52 D2LEHR52 1 1 29.629 118.15 0.000000
D2OHLS52 D2OHLS51 1 2 0.0000 0.0000 0.000000        D2OHLS5K
D2OHLS52 D2WECH51 1 1 28.564 86.660 0.000000
D2OHLS52 D2WECH52 1 1 7.9639 21.430 0.000000
D2OVEN11 D2OVEN12 1 0 0.0020 0.0500 0.031420   3150 4/4
D2OVEN12 D2EICK12 1 0 1.2483 11.452 202.2526   3150 4/4
D2OVEN12 D2LAND11 1 0 0.7159 6.4821 113.8513   3150 4/4
D2OVEN13 D2OVEN11 1 2 0.0000 0.0000 0.000000   3150 D2OVEN1K
D2OVEN13 D2OVEN14 1 8 0.0020 0.0500 0.031420   3150 2/3
D2OVEN14 D2EICK11 1 8 1.2483 11.452 202.2526   3150 2/3
D2PI  21 D2PI-N22 1 0 0.0189 0.0500 18.16155    838 296/257
D2PI  51 D2PI  54 1 0 0.0061 2.4570 0.000000   1600
D2PI  52 D2PI  53 2 1 0.6173 1.7067 0.000000
D2PI  52 D2PI  54 1 1 3.8142 17.668 0.000000
D2PI  53 D2PI  51 2 2 0.0000 0.0000 0.000000   1600 D2PI  5K19
D2PI  53 D2PI  52 1 2 0.0000 0.0000 0.000000        D2PI  5K15
D2PI  53 D2PI  54 1 1 3.8571 17.285 0.000000
D2PI-N22 XPE_PI21 1 0 2.3679 12.634 166.2562   1720 256
D2PLA 11 D2YPLA11 1 0 0.0030 0.0500 0.477520    816 465
D2PLA 51 D2PLA 52 1 2 0.0000 0.0000 0.000000   1983 D2PLA 5K
D2PLA 51 D2PT  51 1 1 23.789 68.779 0.000000
D2PLA 51 D2PT  53 1 1 20.896 60.440 0.000000
D2PLA 51 D2RE  51 1 1 8.8180 28.324 0.000000
D2PLA 51 D2RE  52 1 1 9.9490 28.906 0.000000
D2PLA 51 D2SD  53 1 1 30.903 83.278 0.000000
D2PLA 52 D2AHM 51 1 1 8.4714 26.059 0.000000
D2PLA 52 D2AHM 53 1 1 8.4421 25.961 0.000000
D2PT  12 D2PT  13 1 2 0.0000 0.0000 0.000000   2548 D2PT  1K
D2PT  13 D2YPLA11 1 0 0.6134 6.9224 88.23163   2400 465
D2PT  21 XPE_PT21 1 0 2.5348 13.607 182.7150   1720 258
D2PT  22 D2PI-N22 1 0 4.7179 25.186 334.3157   1720 296/257
D2PT  22 D2PT  21 1 2 0.0000 0.0000 0.000000   2289 D2PT  2K
D2PT  51 D2PLA 52 1 1 1.5390 8.8350 0.000000
D2PT  51 D2PT  52 1 2 0.0000 0.0000 0.000000   1983 D2PT  5K
D2PT  51 D2SD  53 1 1 100.44 342.60 0.000000
D2PT  53 D2PLA 52 1 1 0.8000 5.5090 0.000000
D2PT  53 D2PT  51 1 1 1.0169 7.0046 0.000000
D2PT  53 D2SD  53 1 1 88.221 301.06 0.000000
D2RAI 11 D2YKRI11 1 0 0.6799 6.0617 112.9088   3504 431/438
D2RAI 12 D2RAI 11 1 2 0.0000 0.0000 0.000000   4976 D2RAI 1K
D2RAI 12 D2YKRI12 1 0 0.6799 6.0456 113.2921   3504 438/432
D2RAI 21 D2TRE 21 1 0 9.6780 44.743 334.6519    834 211
D2RAI 21 D2TRE 22 1 0 9.6850 44.776 334.9566    834 212
D2RAI 52 D2MEB 52 1 0 0.0700 0.6170 8.796460   2000 181
D2RAI 59 D2MEB 51 1 0 0.1000 0.1000 0.000000   2000 189
D2RE  51 D2SIT 52 1 1 18.165 51.668 0.000000
D2RE  52 D2RE  51 1 7 0.0000 0.0000 0.000000        D2RE  5K
D2RE  52 D2RE  51 2 1 3.2218 10.933 0.000000
D2RE  52 D2SIT 52 1 1 12.766 30.531 0.000000
D2RED 11 D2RED 12 1 7 0.0000 0.0000 0.000000   4976 D2RED 1K09
D2RED 11 D2RED 13 1 2 0.0000 0.0000 0.000000   4976 D2RED 1K01
D2RED 11 DRE_RE12 1 0 0.7310 7.2140 126.6062   3600 414
D2RED 12 D2MH  12 1 0 0.6718 12.299 236.7222   4000 477
D2RED 12 D2RED 14 1 2 0.0000 0.0000 0.000000   4994 D2RED 1K19
D2RED 12 DRE_AL11 1 0 0.4716 7.0835 132.8548   3600 459
D2RED 13 D2MH  11 1 0 0.6723 12.307 236.8698   4000 476
D2RED 13 DRE_RE11 1 0 0.7310 7.2160 126.6062   3600 413
D2RED 14 DRE_AL12 1 0 0.4716 7.0835 132.8548   3600 460
D2RED 51 D2ELT 51 1 1 5.4118 54.466 0.000000
D2RED 51 D2MUEN51 1 1 58.719 186.59 0.000000
D2RED 51 D2MUEN52 1 1 7.7985 46.681 0.000000
D2RED 51 D2MUEN53 1 1 6.5418 63.291 0.000000
D2RED 51 D2MUEN54 1 1 173.09 1038.4 0.000000
D2RED 51 D2RED 52 2 1 1.9174 8.1783 0.000000
D2RED 51 D2WG  51 1 1 7.5885 25.117 0.000000
D2RED 52 D2ELT 51 1 1 5.1016 21.152 0.000000
D2RED 52 D2MUEN51 1 1 57.784 184.63 0.000000
D2RED 52 D2MUEN52 1 1 7.6338 46.264 0.000000
D2RED 52 D2MUEN53 1 1 6.4071 62.337 0.000000
D2RED 52 D2MUEN54 1 1 169.32 1029.5 0.000000
D2RED 52 D2RED 51 1 2 0.0000 0.0000 0.000000   1577
D2RED 52 D2WG  51 1 1 7.4608 24.815 0.000000
D2RHED11 D2YRHE11 1 0 0.4801 5.5295 71.90634    150 SCHWARZ
D2RIFF3A D2EORI39 1 0 3.3743 10.005 4084.071    451 163
D2RIFF3A D2RIFF3B 1 2 0.0000 0.0000 0.000000        D2RIFF3G
D2SANO19 D2YWUE11 1 0 0.0005 0.0500 0.075400    320 2
D2SD  21 D2LU  21 1 0 4.9313 18.545 239.8292   1163 223
D2SD  21 D2PT  21 1 0 5.9299 45.462 318.7837   1274 226
D2SD  21 D2RE  22 1 0 1.8720 14.844 99.72360   1019 275
D2SD  51 D2PLA 51 1 1 31.293 84.501 0.000000
D2SD  51 D2PT  51 1 1 101.67 347.33 0.000000
D2SD  51 D2PT  53 1 1 89.295 305.21 0.000000
D2SD  51 D2RE  51 1 1 1.6782 21.089 0.000000
D2SD  51 D2RE  52 1 1 14.297 46.259 0.000000
D2SD  51 D2SD  53 2 1 29.700 110.68 0.000000
D2SD  51 D2SIT 52 1 1 69.359 190.91 0.000000
D2SD  52 D2RE  52 1 1 2.7090 10.220 0.000000
D2SD  52 D2SD  51 1 1 9.2391 29.366 0.000000
D2SD  52 D2SD  53 1 1 5.1820 24.720 0.000000
D2SD  53 D2SD  51 1 2 0.0000 0.0000 0.000000        D2SD  5K
D2SD-N11 D2ETZ 11 1 0 0.5662 10.406 199.2650   4000 455
D2SD-N12 D2ETZ 12 1 0 0.5662 10.406 199.2650   2206 456
D2SD-N12 D2SD-N11 1 2 0.0000 0.0000 0.000000   4039 D2SD  1K06
D2SD-N12 D2YPLA11 1 0 2.3602 26.488 342.7226   2543 465
D2SDON11 D2BRUN11 1 0 0.1930 3.4910 64.40266   3349 SDON BL
D2SDON12 D2BRUN12 1 0 0.1960 3.5430 65.34513   3349 SDON GE
D2SDON12 D2SDON13 1 2 0.0000 0.0000 0.000000   3711 D2SDON1K07
D2SDON13 D2SDON11 1 2 0.0000 0.0000 0.000000   3711 D2SDON1K02
D2SDON51 D2SDON52 2 7 0.0000 0.0000 0.000000        D2SDON5K2
D2SDON52 D2SDON51 1 2 0.0000 0.0000 0.000000        D2SDON5K
D2SHUW11 D2AUDS11 1 0 0.5524 9.8790 196.9245   3349 SHUW SW
D2SHUW11 D2SHUW12 1 2 0.0000 0.0000 0.000000   3711 D2SHUW1K1
D2SHUW12 D2SHUW13 2 2 0.0000 0.0000 0.000000   3711 D2SHUW1K2
D2SHUW13 D2AUDS14 1 0 0.5524 9.8790 196.9245   3349 SHUW WS
D2SHUW51 D2AUDO51 1 1 10.387 27.198 0.000000
D2SHUW51 D2AUDO52 1 1 11.669 30.355 0.000000
D2SHUW51 D2HAND53 1 1 24.880 74.375 0.000000
D2SHUW51 D2HAND54 1 1 28.240 84.416 0.000000
D2SHUW51 D2SHUW52 2 1 0.1887 2.0398 0.000000
D2SHUW52 D2AUDO51 1 1 10.396 27.221 0.000000
D2SHUW52 D2AUDO52 1 1 11.679 30.380 0.000000
D2SHUW52 D2HAND53 1 1 8.7031 23.923 0.000000
D2SHUW52 D2HAND54 1 1 9.8780 27.152 0.000000
D2SHUW52 D2SHUW51 1 2 0.0000 0.0000 0.000000
D2SI  23 D2SI  24 1 7 0.0000 0.0000 0.000000   1699 D2SI  2K
D2SI  23 D2YSI 21 1 0 0.0552 1.0190 19.19513   1108 233/230
D2SI  24 D2YSI 22 1 0 0.0552 1.0228 19.22026   1108 234/230
D2SI  51 D2SI  54 1 2 0.0000 0.0000 0.000000        D2SI  5K
D2SI  52 D2PI  52 1 1 7.9489 36.032 0.000000
D2SI  52 D2PI  53 1 1 7.9808 35.471 0.000000
D2SI  52 D2PI  54 1 1 5.5265 15.533 0.000000
D2SI  52 D2SI  54 1 2 0.0000 0.0000 0.000000        Cn
D2SI  54 D2PI  52 1 1 8.0734 47.822 0.000000
D2SI  54 D2PI  53 1 1 8.2351 46.802 0.000000
D2SI  54 D2PI  54 1 1 5.1749 14.326 0.000000
D2SI  54 D2SI  52 2 1 12.928 42.373 0.000000
D2SIEM14 D2SIEM11 1 7 0.0000 0.0000 0.000000   2400 D2SIEM1K
D2SIEM14 D2SIEM11 2 2 0.0000 0.0000 0.000000        Cn
D2SIEM21 D2LBEC21 1 0 0.1600 1.1000 725.7079    950 LBEC BL
D2SIEM51 D2SIEM54 2 1 29.766 69.717 0.000000
D2SIEM52 D2HWYK51 1 0 0.3700 1.1700 9.424780    662 ROT
D2SIEM52 D2SIEM53 1 2 0.0000 0.0000 0.000000        Cn
D2SIEM53 D2HWYK51 1 0 0.3700 1.1700 9.424780    662 SCHWARZ
D2SIEM53 D2SIEM51 1 2 0.0000 0.0000 0.000000        D2SIEM5K
D2SIEM53 D2SIEM52 2 1 0.0170 0.1010 0.000000
D2SIEM54 D2SIEM51 1 2 0.0000 0.0000 0.000000        Cn
D2SIT 21 D2IN  21 1 0 1.3600 7.3110 93.30529   1750 228
D2SIT 22 D2IN  22 1 0 1.3600 7.3110 93.30529   1750 227
D2SIT 22 D2SIT 21 1 2 0.0000 0.0000 0.000000   1699 D2SIT 2K
D2SIT 51 D2SIT 52 1 2 0.0000 0.0000 0.000000        D2SIT 5K
D2SLZ 21 D2SLZ 2A 1 2 0.0000 0.0000 0.000000   9999 D2SLZ 2G1
D2SLZ 21 D2YKR 22 2 0 1.0500 12.758 157.0482   2080 250
D2SLZ 21 XWE_SI2A 1 0 0.0850 1.1400 15.52261   2080 413
D2SLZ 21 XYV_SI21 1 0 1.1100 6.4000 59.63686   1572 273C-SIL
D2SLZ 22 D2SLZ 21 1 2 0.0000 0.0000 0.000000   2400 D2SLZ 2K
D2SLZ 22 D2SLZ 2B 1 2 0.0000 0.0000 0.000000   9999 D2SLZ 2G2
D2SLZ 22 D2YKR 21 1 0 1.0328 12.069 167.7296   2080 251
D2SLZ 22 XWE_SI2B 2 0 0.0850 1.1400 15.51004   2080 414
D2SLZ 22 XWE_SI2C 3 0 0.1000 1.2600 14.79062   2080 274E
D2SLZ 22 XYV_SI22 2 0 1.1100 6.4000 59.63686   1572 274C-SIL
D2SOTT11 D2DOLL12 1 0 1.3400 15.410 201.0619   2835 DOLL GN
D2SOTT11 D2OVEN14 1 8 2.3078 25.751 337.6930   2835 2/3
D2SOTT12 D2DOLL11 1 0 1.3400 15.410 201.0619   2835 DOLL SW
D2SOTT12 D2LAND12 1 0 2.0496 23.606 306.9140   2835 3
D2SOTT12 D2SOTT13 1 2 0.0000 0.0000 0.000000   4000 D2SOTT1K01
D2SOTT13 D2SOTT11 1 2 0.0000 0.0000 0.000000   4000 D2SOTT1K02
D2SOTT21 D2BLOC21 1 0 2.7100 14.980 114.9823    949 SOTT BL
D2SOTT21 D2SOTT22 1 2 0.0000 0.0000 0.000000   1500 D2SOTT2K
D2SOTT51 D2LEHR52 1 1 173.94 457.39 0.000000
D2SOTT51 D2LEHR57 1 1 173.94 457.38 0.000000
D2SOTT51 D2OHLS51 1 1 11.106 36.284 0.000000
D2SOTT51 D2OHLS52 1 1 9.9940 34.075 0.000000
D2SOTT51 D2STAD51 1 1 205.01 542.61 0.000000
D2SOTT51 D2STAD52 1 1 205.02 542.61 0.000000
D2SOTT51 D2WECH51 1 1 6.7655 16.626 0.000000
D2SOTT51 D2WECH52 1 1 41.597 113.93 0.000000
D2SOTT52 D2FARG51 1 1 7.6577 22.079 0.000000
D2SOTT52 D2FARG52 1 1 10.682 29.761 0.000000
D2STAD11 D2STAD13 1 2 0.0000 0.0000 0.000000   5000 D2STAD1K
D2STAD11 D2STAD16 2 0 0.0100 0.0500 0.000000   4000 D2STAD2SK
D2STAD13 D2STAD17 1 0 0.0100 0.0500 0.000000   4000 D2STAD1SK
D2STAD16 D2STAD18 2 0 0.1191 0.0500 0.000000   3600 D2STAD_TCSC2
D2STAD17 D2STAD19 1 0 0.1191 0.0500 0.000000   3600 D2STAD_TCSC1
D2STAD18 D2WAHL11 1 0 2.5279 21.765 382.2690   3285 2
D2STAD19 D2WAHL12 1 0 2.5279 21.765 382.2690   3285 1
D2STAD51 D2LUEN53 1 1 4.0416 14.227 0.000000
D2STAD51 D2STAD52 2 1 4.5372 15.051 0.000000
D2STAD52 D2LUEN53 1 1 3.3706 11.933 0.000000
D2STAD52 D2STAD51 1 2 0.0000 0.0000 0.000000        D2STAD5K
D2STAD57 D2STAD51 1 0 0.0045 0.0816 23.40487   1398 412
D2STAD58 D2STAD51 1 0 0.1000 0.1000 0.000000   1398 413
D2STAW11 D2DOLL12 1 0 0.1896 3.5079 67.49084   2835 STAW WS
D2STAW12 D2DOLL11 1 0 0.1896 3.5079 67.49084   2835 STAW SW
D2STAW12 D2STAW13 1 2 0.0000 0.0000 0.000000   4990 D2STAW1K05
D2STAW13 D2STAW11 1 2 0.0000 0.0000 0.000000   4990 D2STAW1K11
D2TRE 22 D2TRE 21 1 2 0.0000 0.0000 0.000000   1699 D2TRE 2K
D2TRE 51 D2BRFW51 1 1 37.781 121.93 0.000000
D2TRE 51 D2BRFW52 1 1 30.931 93.696 0.000000
D2TRE 51 D2TRE 52 2 1 130.72 273.65 0.000000
D2TRE 52 D2AS  51 1 1 20.043 52.421 0.000000
D2TRE 52 D2AS  52 1 1 20.068 52.624 0.000000
D2TRE 52 D2BRFW51 1 1 22.184 60.956 0.000000
D2TRE 52 D2BRFW52 1 1 18.027 46.904 0.000000
D2TRE 52 D2TRE 51 1 2 0.0000 0.0000 0.000000        D2TRE 5K
D2TRE 54 D2AS  51 1 1 26.813 55.042 0.000000
D2TRE 54 D2AS  52 1 1 4.9040 9.0565 0.000000
D2TRE 54 D2BRFW51 1 1 44.109 119.75 0.000000
D2TRE 54 D2BRFW52 1 1 35.888 92.365 0.000000
D2TRE 54 D2TRE 51 1 2 0.0000 0.0000 0.000000        Cn
D2TRE 54 D2TRE 51 2 1 1075.0 1616.4 0.000000
D2TRE 54 D2TRE 52 1 1 3.0283 8.3352 0.000000
D2TWIS11 DTW_NE11 1 0 0.4555 4.2304 74.48402   2580 3
D2TWIS12 D2TWIS11 1 2 0.0000 0.0000 0.000000   4000 D2TWIS1K
D2TWIS12 DTW_NE12 1 0 0.4555 4.2299 74.50287   2580 4
D2TWIS51 D2TWIS52 2 1 3.0945 11.322 0.000000
D2TWIS51 D2VOER51 1 1 264.58 561.07 0.000000
D2TWIS51 D2VOER52 1 1 264.58 561.06 0.000000
D2TWIS51 D2WUER51 1 1 42.688 115.64 0.000000
D2TWIS51 D2WUER52 1 1 42.967 116.40 0.000000
D2TWIS52 D2TWIS51 1 2 0.0000 0.0000 0.000000        Cn
D2TWIS52 D2VOER51 1 1 263.62 555.34 0.000000
D2TWIS52 D2VOER52 1 1 263.61 555.32 0.000000
D2TWIS52 D2WUER51 1 1 42.596 114.49 0.000000
D2TWIS52 D2WUER52 1 1 42.875 115.24 0.000000
D2UWES11 D2ELWE12 1 0 0.7059 7.9788 104.5930   2216 ELWE RT
D2UWES12 D2ELWE11 1 0 0.7059 7.9802 104.6119   2400 ELWE WS
D2UWES12 D2UWES11 1 2 0.0000 0.0000 0.000000   2400 D2UWES1K02
D2VELT21 D2VELT22 1 2 0.0000 0.0000 0.000000   1440 D2VELT2K12
D2VELT51 D2GROH51 1 1 0.0000 18.159 0.000000
D2VELT52 D2EICK53 1 1 0.0000 5.6895 0.000000
D2VELT52 D2MEIS51 1 1 0.0000 6.8875 0.000000
D2VELT52 D2VELT51 1 7 0.0000 0.0000 0.000000        D2VELT5K
D2VOER51 D2VOER52 1 2 0.0000 0.0000 0.000000        D2VOER5K
D2VOER51 D2VOER52 2 1 6.2292 19.359 0.000000
D2VOER51 D2WUER51 1 1 8.9449 23.258 0.000000
D2VOER51 D2WUER52 1 1 9.0133 23.564 0.000000
D2VOER52 D2WUER51 1 1 8.9546 23.410 0.000000
D2VOER52 D2WUER52 1 1 9.0030 23.409 0.000000
D2VOSL21 D2INHA21 1 0 0.0662 0.7027 10.32013   1440 INHA RT
D2VOSL22 D2MAAD22 1 0 0.1501 1.5834 23.62478   1440 VOSL WS
D2VOSL22 D2VOSL21 1 2 0.0000 0.0000 0.000000   2010 D2VOSL2K
D2VOSL51 D2CONN52 1 1 13.983 39.969 0.000000
D2VOSL51 D2CONN53 1 1 11.348 40.262 0.000000
D2VOSL51 D2VOSL52 2 1 3.3989 14.757 0.000000
D2VOSL52 D2CONN52 1 1 9.9150 29.370 0.000000
D2VOSL52 D2CONN53 1 1 7.9836 29.426 0.000000
D2VOSL52 D2VOSL51 1 2 0.0000 0.0000 0.000000        D2VOSL5K
D2WAHL11 D2HELM11 2 8 1.7190 15.768 277.9304   3150 2
D2WAHL11 D2LAMS11 1 0 0.6343 12.068 599.5584   3711 4
D2WAHL12 D2HATT12 1 0 0.9975 9.1930 160.4411   3349 1
D2WAHL12 D2LAMS12 1 0 0.6343 12.068 658.9344   3711 3
D2WAHL12 D2WAHL13 1 2 0.0000 0.0000 0.000000   4000 D2WAHL1K
D2WAHL13 D2WAHL11 1 2 0.0000 0.0000 0.000000   4000 D2WAHL1K02
D2WAHL21 D2BRAN22 1 0 0.8421 4.2365 31.73323    629 1
D2WAHL21 D2HALL21 1 0 0.9400 4.6400 62.36062   1360 3
D2WAHL22 D2BRAN23 1 0 0.8421 4.2365 31.73323    834 2
D2WAHL22 D2GLEI22 1 0 0.3600 1.8300 26.35796   1360 2
D2WAHL22 D2LEHR22 1 0 1.6013 7.7000 178.5336    834 1
D2WAHL22 D2WAHL21 1 2 0.0000 0.0000 0.000000   2000 D2WAHL2K
D2WALD11 D2WALD1B 1 2 0.0000 0.0000 0.000000    594 D2WALD1G2
D2WALD11 D2YWAL11 1 0 0.0920 0.8565 15.04195   2400 3
D2WALD12 D2WALD1A 1 2 0.0000 0.0000 0.000000    594 D2WALD1G1
D2WALD12 D2YWAL12 1 0 0.0994 0.8565 15.04195   2400 2
D2WECH51 D2LEHR52 1 1 16.836 67.990 0.000000
D2WECH51 D2LEHR57 1 1 94.170 250.08 0.000000
D2WECH51 D2STAD51 1 1 110.98 296.68 0.000000
D2WECH51 D2STAD52 1 1 110.99 296.68 0.000000
D2WECH52 D2LEHR52 1 1 17.786 66.868 0.000000
D2WECH52 D2LEHR57 1 1 53.268 151.98 0.000000
D2WECH52 D2STAD51 1 1 62.752 180.29 0.000000
D2WECH52 D2STAD52 1 1 62.757 180.29 0.000000
D2WECH52 D2WECH51 1 2 0.0000 0.0000 0.000000        D2WECH5K
D2WECH52 D2WECH51 2 1 0.9286 3.1130 0.000000
D2WG  11 D2YKRI12 1 0 1.5612 14.166 256.1089   3500 438/432
D2WG  12 D2WG  13 1 7 0.0000 0.0000 0.000000   4039 D2WG 1K19
D2WG  12 D2WG  15 1 7 0.0000 0.0000 0.000000   4000 T441 BYPASS
D2WG  12 D2WG  19 1 2 0.0000 0.0000 0.000000   4000 D2WG SF10
D2WG  12 D2YKRI11 1 0 1.5617 14.170 256.1497   3500 431/438
D2WG  13 D2WG  11 1 2 0.0000 0.0000 0.000000   4039 D2WG 1K07
D2WG  14 D2RED 12 1 0 0.4576 5.3973 96.66053   3216 457
D2WG  14 D2WG  11 1 7 0.0000 0.0000 0.000000   4000 T442 BYPASS
D2WG  15 D2RED 13 1 0 0.4581 5.3954 96.77990   3282 436
D2WG  18 D2WG  11 1 2 0.0000 0.0000 0.000000   4000 D2WG SF21
D2WG  52 D2WG  51 1 7 0.0000 0.0000 0.000000        D2WG  5K
D2WILW11 D2BDOR11 1 8 0.2082 2.3988 31.18659   2216 WILW WS
D2WILW11 D2BUTL12 1 0 0.2240 2.6867 36.77235   2814 WILW GE
D2WILW11 D2STAW12 1 0 1.4198 18.168 259.4924   2814 STAW GE
D2WILW11 XWI_ET11 1 0 0.1000 0.1000 0.000000   1095 SF10 FIKTIV
D2WILW11 XWI_ET12 1 0 0.1000 0.1000 0.000000   1095 SF09 FIKTIV
D2WILW12 D2BDOR11 2 8 0.2082 2.3988 31.18659   2216 WILW SW
D2WILW12 D2BUTL11 1 0 0.2229 2.6704 36.52102   2814 WILW RT
D2WILW12 D2STAW11 1 0 1.4198 18.168 259.4924   2814 STAW RT
D2WILW12 D2WILW13 1 2 0.0000 0.0000 0.000000   3711 D2WILW1K1
D2WILW12 D2WILW1A 2 2 0.0000 0.0000 0.000000    253 D2WILW1G
D2WILW13 D2WILW11 2 2 0.0000 0.0000 0.000000   3711 D2WILW1K2
D2WILW51 D2ITZW52 1 1 0.0597 2.4711 0.000000
D2WILW51 D2SDON52 1 1 0.3077 10.180 0.000000
D2WUER11 D2WUER13 1 2 0.0000 0.0000 0.000000   4030 D2WUER1K1
D2WUER11 D2YVOE11 1 0 0.8312 7.0200 124.5799   3150 1
D2WUER13 D2GROH12 1 0 1.6964 14.339 254.0512   3150 2
D2WUER13 D2YWUE11 1 0 1.3518 11.431 203.0317   3150 2
D2WUER51 D2WUER52 1 2 0.0000 0.0000 0.000000        D2WUER5K
D2WUER51 D2WUER52 2 1 1.1309 3.9362 0.000000
D2YDOE22 D2DOEH23 1 8 0.0060 0.0500 0.314160   1310 2
D2YFRS11 D2FRSW12 1 0 0.1575 1.3256 23.49283   2400 2
D2YFRS11 D2KARB12 1 0 0.6282 5.4983 97.93287   2620 2
D2YFRS11 DFR_KR11 1 0 0.1297 1.3955 19.38363   2760 2
D2YHAL21 D2GLEI21 1 0 0.5800 2.8100 36.00266   1360 2
D2YHAL21 D2HALL21 1 8 0.1386 0.6981 4.740660    960 2
D2YHUN21 D2BLOC21 1 8 3.1900 18.182 140.7434    949 CONN WS / HU
D2YHUN21 D2CONN22 1 8 1.8030 10.257 79.79645   1194 CONN WS / HU
D2YHUN21 D2HUNT22 1 8 0.3670 2.1200 16.33628    949 CONN WS / HU
D2YHUN22 D2CONN21 1 0 1.8030 10.257 79.79645    949 SOTT GE / HU
D2YHUN22 D2HUNT21 1 0 0.7444 4.3000 33.06841    949 SOTT GE / HU
D2YHUN22 D2SOTT22 1 0 4.6310 25.778 200.1195    883 SOTT GE / HU
D2YNLA11 D2DOEW11 1 0 0.3382 3.7866 49.09681   2814 EOWS
D2YNLA11 D2NLAN11 1 0 0.0081 0.0932 1.209510    650 EOWS
D2YNLA11 DNL_ME11 1 0 0.2580 2.8815 136.9734   2814 EOWS
D2YRHE11 D2DIEL13 1 0 0.3447 3.8708 50.57021   2216 SCHWARZ
D2YRHE11 D2DOEW17 1 0 0.1371 1.5438 20.05907   2216 SCHWARZ
D2YVOE11 D2GROH11 1 0 0.8651 7.3179 129.4745   3150 1
D2YVOE11 D2VOER12 1 0 0.0071 0.0705 1.090130    883 1
D2YWAL11 D2BORK12 1 0 0.5088 4.7346 83.15166   3875 3
D2YWAL11 D2TWIS11 1 0 0.6371 5.9284 104.1187   3875 3
D2YWAL12 D2BORK11 1 0 0.5498 4.7346 83.15166   3875 2
D2YWAL12 D2TWIS12 1 0 0.6371 5.9284 104.1187   3875 2
D2YWEC21 D2LAND24 1 0 3.3462 12.870 168.4679   1108 1
D2YWEC21 D2SOTT21 1 0 2.6130 10.050 131.5542    949 1
D2YWEC21 D2WECH21 1 0 0.0598 0.2301 3.009650   1108 1
D2YWEC22 D2LAND29 1 0 3.3462 12.870 168.4679   1108 2
D2YWEC22 D2SOTT22 1 0 2.6130 10.050 131.5542    949 2
D2YWEC22 D2WECH22 1 0 0.0598 0.2301 3.009650   1108 2
D2ZOL 21 D2IRS 29 1 0 1.1170 12.212 155.6471   1600 262
D2ZOL 22 D2ZOL 21 1 2 0.0000 0.0000 0.000000   2548 D2ZOL 2K
D2ZOL 22 D2ZOL 2A 1 2 0.0000 0.0000 0.000000   1962 D2ZOL 2G
D2ZOL 51 D2IRS 51 1 1 34.615 88.803 0.000000
D2ZOL 51 D2IRS 53 1 1 34.605 88.349 0.000000
D2ZOL 51 D2ZOL 52 1 7 0.0000 0.0000 0.000000        D2ZOL 5K
D2ZOL 52 D2KR  51 1 1 365.43 849.54 0.000000
D2ZOL 52 D2NFI 51 1 1 170.36 603.43 0.000000
D2ZOL 52 D2NFI 52 1 1 13.891 36.170 0.000000
D2ZOL 52 D2OBA 51 1 1 169.13 446.70 0.000000
D2ZOL 52 D2OBA 53 1 1 274.93 809.12 0.000000
D2ZOL 52 D2OBA 55 1 1 274.35 805.54 0.000000
D2ZOL 52 D2OBA 57 1 1 6.4685 14.267 0.000000
D2ZOL 52 D2OBR 51 1 1 446.43 1063.9 0.000000
D2ZOL 52 D2OBR 52 1 1 288.18 715.88 0.000000
D2ZOL 52 D2OBR 53 1 1 113.13 191.25 0.000000
D2ZOL 52 D2OBR 54 1 1 147.59 254.33 0.000000
D2ZOL 55 D2IRS 51 1 1 34.602 88.738 0.000000
D2ZOL 55 D2IRS 53 1 1 34.591 88.284 0.000000
D2ZOL 55 D2ZOL 51 1 2 0.0000 0.0000 0.000000        Cn
D2ZOL 55 D2ZOL 51 2 1 8.0334 26.248 0.000000
D43BRS11 D43BRS12 1 2 0.0000 0.0000 0.000000   4000 BMK1
D43BRS11 D43BRS13 2 2 0.0000 0.0000 0.000000        SS1Y
D43BRS11 D43B_Y11 5 2 0.0000 0.0000 0.000000   1422 VET31T32
D43BRS11 D4OMOW11 1 0 2.2400 20.400 345.4181   2632 BRSBLOMO
D43BRS12 D43BRS14 3 2 0.0000 0.0000 0.000000        SS2Y
D43BRS12 D43B_F11 4 2 0.0000 0.0000 0.000000    760 BRS_VER1
D43BRS12 D43B_Y12 6 2 0.0000 0.0000 0.000000   1422 VET33T34
D43BRS12 D4OMOW12 2 0 2.2800 20.500 347.1460   2400 BRSWSOMO
D43BRS12 XWE_BR12 1 0 0.9900 14.270 168.7035   1965 BRSRTWST
D43BRS21 D43BRS23 1 2 0.0000 0.0000 0.000000   2400 BMK20
D43BRS21 D43B_Y22 4 2 0.0000 0.0000 0.000000   2504 VET33T34
D43BRS21 D43KO521 1 0 0.4900 2.6800 32.54690   9999 BRSNOKO1
D43BRS21 D43LU121 1 0 0.7300 3.3000 39.23535   9999 BRSNOLUW
D43BRS21 DBR_WB21 1 0 0.5950 9.0800 70.41881   1710 BRSGEWB5
D43BRS22 D43BRS26 2 2 0.0000 0.0000 0.000000   3160 BMK21
D43BRS22 D43LUW21 2 0 0.7300 3.3000 39.23535   9999 BRSSULUW
D43BRS22 XMN_BR21 1 0 0.3700 4.4850 52.40177   2040 BRSGNMNG
D43BRS22 XWE_BR21 1 0 1.0000 14.365 170.1173   2154 BRSWSWST
D43BRS23 D43B_Y21 3 2 0.0000 0.0000 0.000000   2504 VET31T32
D43BRS23 D43KO421 1 0 0.8300 4.4300 55.30146   9999 BRSSUKO1
D43BRS23 DBR_WB22 1 0 0.5950 9.0800 70.41881   1710 DELLMO1
D43BRS26 XWA_BR21 1 0 0.1850 2.2400 25.91814   2040 BRSORWLG
D43BRS51 D43BRS53 2 2 0.0000 0.0000 0.000000        SS1B
D43BRS51 XRA_BR51 1 0 1.8450 5.7550 50.29062   9999 BRSSURAZ
D43BRS51 XVK_BR51 1 0 0.0700 0.2850 1.570800   9999 BRSRTVKW
D43BRS52 D43BRS54 3 2 0.0000 0.0000 0.000000        SS2B
D43BRS52 XNE_BR51 1 0 0.5300 2.2150 15.70796   9999 BRSWSNEN
D43BRS52 XSJ_BR51 1 0 2.3650 7.4450 59.27400   9999 BRSNOJKB
D43BRS53 D43BRS54 1 2 0.0000 0.0000 0.000000        BMK1
D43BRS53 D43BRS5B 5 2 0.0000 0.0000 0.000000   1050
D43BRS53 D43BRS5C 6 2 0.0000 0.0000 0.000000   1050
D43BRS54 D43BRS5A 4 2 0.0000 0.0000 0.000000   1050
D43KO421 D43KOP21 1 0 0.8300 4.4300 55.30146   9999 KOWSUKO1
D43KO521 D43KOP21 1 0 1.1300 6.1900 75.36681   9999 KOWNOKO1
D43KO521 D43ROW23 1 8 0.0500 0.5000 1.570800   2000 ROWNOKO1
D43KOP21 D43KOP25 1 2 0.0000 0.0000 0.000000        SS11
D43KOP21 D43KOP26 2 2 0.0000 0.0000 0.000000        SS12
D43KOP21 D43KOP27 3 2 0.0000 0.0000 0.000000        SS13
D43KOP21 D43KOW21 1 0 0.5200 2.8500 2.327920   9999 KOW_K1
D43KOW21 D43OVW21 1 0 0.0700 0.8100 409.6637   9999 KOW_OVW2
D43LU121 D43LUW22 1 8 0.0500 0.5000 1.570800   9999 LUWNOLUW
D43LU121 D43ROW23 1 0 0.0500 0.5000 1.570800   9999 ROWSUKO1
D43LUW21 D43LUW22 5 2 0.0000 0.0000 0.000000        SS1NORD
D43LUW21 D43LUW22 6 2 0.0000 0.0000 0.000000        SS1NORD
D43LUW21 D43LUW23 1 2 0.0000 0.0000 0.000000        SS11
D43LUW21 D43LUW25 2 2 0.0000 0.0000 0.000000        SS12
D43LUW21 D43LUW25 3 2 0.0000 0.0000 0.000000        SS13
D43LUW22 D43LUW26 4 2 0.0000 0.0000 0.000000        SS1NORD
D43OVW21 D43OVW22 1 2 0.0000 0.0000 0.000000        SS11
D43ROW21 D43ROW22 2 2 0.0000 0.0000 0.000000        SS11
D43ROW21 D43ROW23 1 0 0.0500 0.5000 1.570800    999 LTGKOW
D4AL1U11 D4AL1U13 2 2 0.0000 0.0000 0.000000        SS1B
D4AL1U12 D4AL1U14 3 2 0.0000 0.0000 0.000000        SS2B
D4AL1U13 D4AL1U14 1 2 0.0000 0.0000 0.000000   3150 BMK1
D4AL1U13 D4HKW111 1 0 0.0600 0.6000 0.000000    798 BMTRHKW1
D4AL1U13 D4WDLN12 1 0 0.1336 2.0393 31.88717   2000 ALTBLWDL
D4AL1U14 D4HKW211 2 0 0.0600 0.6000 0.000000    608 BMTRHKW2
D4AL1U14 D4MULH14 1 0 0.8552 8.0173 140.2721   2983 ALTWSMHS
D4ALMN21 D4ALMN22 1 2 0.0000 0.0000 0.000000   5000 BMK1
D4ALMN21 D4GKMB22 1 0 0.6298 4.6745 91.79735   3000 ALMBLGKM
D4ALMN22 D4DAXL21 1 0 1.1400 8.8150 183.7832   2267 ALMBLDAX
D4ALMN5A D4HUEF5I 1 1 33.941 107.40 0.000000
D4ALMN5A D4HUEF5J 2 1 33.941 107.40 0.000000
D4ALMN5A D4WIES5I 1 1 3.4296 10.434 0.000000
D4ALMN5B D4BRUK5I 1 1 4.0386 14.048 0.000000
D4ALMN5B D4DAXL5I 1 1 4.0618 13.135 0.000000
D4ALTB5I D4ALTB5J 1 1 38.627 93.405 0.000000
D4ALTB5I D4BZWN5I 2 1 132.91 268.81 0.000000
D4ALTB5I D4MEZN5I 4 1 211.55 580.98 0.000000
D4ALTB5I D4MEZN5J 2 1 211.55 580.98 0.000000
D4ALTB5I D4WDLN5A 2 1 0.1874 0.9420 0.000000
D4ALTB5J D4BZWN5I 1 1 3.3995 13.731 0.000000
D4ALTB5J D4MEZN5I 3 1 233.97 654.49 0.000000
D4ALTB5J D4MEZN5J 1 1 233.97 654.49 0.000000
D4ALTB5J D4WDLN5A 1 1 0.2044 1.0602 0.000000
D4BIRK22 D4DAXL21 1 0 0.9700 6.8300 141.0889   1283 PFIN
D4BIRK5C D4OWAL5A 1 1 6.2778 16.308 0.000000
D4BIRK5C D4OWAL5B 2 1 1.0630 4.0750 0.000000
D4BR 711 D4BRUK12 1 0 0.1393 1.2336 24.53584   3600 BRUWSBR7
D4BR 711 D4PHIL18 1 0 0.3246 4.4147 68.23540   3511 PHIWSBR7
D4BR 711 D4PULV13 1 0 1.0300 14.000 216.8013   3150 PULWSBR7
D4BRNK22 D4GURT21 1 0 2.3183 18.516 385.0336   2000 BUCHE
D4BRNK22 D4STOC21 1 0 0.3700 2.9300 60.78982   1980 BRNBLSTO
D4BRNK5B D4GURT5A 1 1 14.626 39.186 0.000000
D4BRNK5B D4GURT5B 2 1 14.626 39.186 0.000000
D4BRNK5B D4STOC5A 2 1 1.9335 3.7162 0.000000
D4BRNK5B D4STOC5B 1 1 2.1779 3.8599 0.000000
D4BRNK5B D4VILL5I 1 1 5.5722 15.112 0.000000
D4BRU811 D4BRUK11 1 0 0.1400 1.2300 24.53584   3600 BRURTBR8
D4BRU811 D4PHIL19 1 0 0.3200 4.4100 68.26681   3506 PHIRTBR8
D4BRU811 D4PULV12 1 0 1.0300 14.010 216.4243   3150 PULRTBR8
D4BRUK5I D4DAXL5I 1 1 15.406 51.871 0.000000
D4BRUK5I D4OWAL5A 1 1 2.9604 7.7608 0.000000
D4BRUK5I D4OWAL5B 2 1 2.9539 7.7568 0.000000
D4BU4 21 D4BUEH21 1 0 1.2441 6.2901 83.31504   1534 BUHRTBU4
D4BU4 21 D4DAXL21 1 0 1.1643 5.7109 77.47168   1544 DAXRTBU4
D4BU4 21 D4KUMR21 1 0 0.0059 0.0500 0.408410    855 KUMRTBU4
D4BUEH21 D4WEIR22 1 0 1.6971 8.4966 111.5580   1545 BUHGNWER
D4BUEH5A D4WEIE5B 3 1 4.6183 12.412 0.000000
D4BUEH5A D4WEIE5C 1 1 4.6183 12.412 0.000000
D4BUEH5A D4WEIE5D 2 1 4.6183 12.412 0.000000
D4BZWN11 D4BZWN13 2 2 0.0000 0.0000 0.000000        SS1A
D4BZWN12 D4BZWN14 3 2 0.0000 0.0000 0.000000        SS2A
D4BZWN13 D4BZWN14 1 2 0.0000 0.0000 0.000000   3150 BMK1
D4BZWN13 D4LAIC12 1 0 1.1003 12.543 194.1504   2952 BZWGNLAI
D4BZWN14 D4WDLN12 1 0 0.2279 3.3554 55.54336   3150 BZWGEWDL
D4BZWN5I D4WDLN5A 1 1 0.8160 3.0975 0.000000
D4DAXL11 D4DAXL12 1 7 0.0000 0.0000 0.000000   3150 BMKP401
D4DAXL11 D4KORK11 1 0 1.8463 16.147 290.9429   3089 DAXRTKOR
D4DAXL11 D4KUHM13 1 8 6.0640 51.620 898.4956   2565 RHGR
D4DAXL11 D4PHIL18 1 0 0.5858 8.7120 138.1358   3150 DAXRTPHI
D4DAXL11 D4RDK711 1 0 0.0129 0.1507 1.790710   1200 RDK7SW
D4DAXL12 D4EICH12 2 0 3.5438 30.410 547.3597   2835 SUTT
D4DAXL12 D4PHIL19 2 0 0.5900 8.7100 138.2301   3150 DAXGEPHI
D4DAXL12 D4RDK811 1 0 0.0200 0.1600 2.796020   3000 RDK8GN
D4DAXL12 DDA_MA11 1 0 0.0670 0.6180 10.52434   3150 DAXSWMAX
D4DAXL21 D4DAXL22 2 2 0.0000 0.0000 0.000000   3000 BMKP202
D4DAXL21 D4DAXL23 1 2 0.0000 0.0000 0.000000   3000 BMKP201
D4DAXL21 D4KAWS21 1 0 0.0770 0.6960 11.37257    769 RAP1
D4DAXL21 D4KAWS22 2 0 0.0770 0.6960 11.37257    769 WAID2
D4DAXL22 D4OWAL22 1 0 0.4700 3.3400 63.02035   1859 SEEH
D4DAXL22 D4RDK422 2 0 0.1000 0.2000 1.570800   1000 RDK4GRT
D4DAXL23 D4DX4 21 1 0 0.5900 4.5600 98.17478   2797 DAXGEDX4
D4DAXL23 D4NEUR21 1 8 1.2200 9.3670 145.3929   1466 DAXWSNRO
D4DAXL23 D4RDK421 1 0 0.1000 0.2000 1.570800    600 RDK4DBL
D4DAXL23 DDA_MU21 1 0 1.4235 7.6600 99.43142   2500 DAXBLMUT
D4DAXL5I D4KUMR5A 1 1 3.2760 8.5399 0.000000
D4DAXL5I D4KUMR5B 2 1 3.2760 8.5399 0.000000
D4DAXL5I D4OWAL5A 1 1 1.7314 5.7514 0.000000
D4DAXL5I D4OWAL5B 2 1 1.5905 5.4214 0.000000
D4DE7 11 D4DELL12 1 0 1.0900 11.490 164.2739   2313 DELWSDE7
D4DE7 11 D4GOHF13 1 0 1.2000 12.380 199.6168   3150 GOHWSDE7
D4DE7 11 D4NSTN11 1 0 0.0100 0.0600 0.816810    556 NSTWSDE7
D4DELL11 D4DELL12 1 2 0.0000 0.0000 0.000000   3150 BMK1
D4DELL11 D4DELL13 2 2 0.0000 0.0000 0.000000        SS1B
D4DELL11 D4OMOW12 1 0 2.2900 19.220 341.3341   3058 DELGNOMO
D4DELL11 D4ROLS14 1 0 1.8900 18.540 276.5858   2000 DELBLROL
D4DELL11 DDE_HV11 1 0 0.0050 0.0500 0.565490   3138 DEL_DONO
D4DELL12 D4LAIC11 1 0 0.6234 6.6600 101.1907   3056 DELWSLAI
D4DELL12 DDE_VO11 1 0 0.2450 2.1000 36.44248   3084 DONAUW
D4DELL5I D4DELL5J 1 1 0.0000 0.0500 0.000000    518
D4DELL5I D4GRKR5I 4 1 81.030 219.82 0.000000
D4DELL5I D4GRKR5J 3 1 81.030 219.82 0.000000
D4DELL5I D4HRBT5I 2 1 8.9117 28.365 0.000000
D4DELL5I D4LAIC5I 2 1 3.3866 10.813 0.000000
D4DELL5I D4NSTN5I 2 1 6.9669 19.001 0.000000
D4DELL5J D4GRKR5I 2 1 81.030 219.82 0.000000
D4DELL5J D4GRKR5J 1 1 81.030 219.82 0.000000
D4DELL5J D4HRBT5I 1 1 8.9117 28.365 0.000000
D4DELL5J D4LAIC5I 1 1 3.3866 10.813 0.000000
D4DELL5J D4NSTN5I 1 1 6.9669 19.001 0.000000
D4DPH111 D4PHIL19 1 8 0.0071 0.1303 2.387610   3600 PH1GNPHI
D4DPH112 D4PHIL18 2 8 0.0071 0.1303 2.387610   3600 PH1SWPHI
D4DX4 21 D4KUMR22 1 0 0.0100 0.0500 0.408410    855 KUMGEDX4
D4DX4 21 D4WEIR21 1 0 1.4000 10.750 230.6872   2797 WERGEDX4
D4ED7 11 D4EDSB14 1 0 0.4488 4.2618 75.02124   3150 EDSGNED7
D4ED7 11 D4GR7 11 1 0 0.2100 2.2000 112.6261   3352 ED7GNGR7
D4ED7 11 D4MULH11 1 0 0.2368 2.4281 38.42168   3150 MHSGNED7
D4EDSB11 D4EDSB13 2 2 0.0000 0.0000 0.000000        SS1A
D4EDSB12 D4EDSB14 3 2 0.0000 0.0000 0.000000        SS2A
D4EDSB13 D4EDSB14 1 2 0.0000 0.0000 0.000000   3150 BMK1
D4EDSB13 D4WDLN11 1 0 0.4992 5.2130 89.88097   3078 EDSBLWDL
D4EDSB5I D4MULH5I 1 1 0.7646 2.9369 0.000000
D4EDSB5I D4PULV5J 1 1 0.6287 7.3119 0.000000
D4EDSB5I D4PULV5K 2 1 10.685 12.555 0.000000
D4EICH11 D4EICH12 1 2 0.0000 0.0000 0.000000   3000 BMKP401
D4EICH11 D4KORK12 1 0 1.6992 14.291 257.0451   3000 EICBLKOR
D4EICH11 D4KUHM13 1 0 2.5000 21.006 377.9336   3000 EICWSKUH
D4EICH11 XEI_MU11 1 0 0.3800 4.1000 70.34027   2559 ILL
D4EICH12 XAS_EI11 1 0 1.6350 14.265 246.8664   1920 APHRSEIC
D4EICH21 D4EICH23 2 2 0.0000 0.0000 0.000000        SS201B
D4EICH22 D4EICH24 3 2 0.0000 0.0000 0.000000        SS202B
D4EICH23 D4EICH24 1 7 0.0000 0.0000 0.000000   1500 BMKP201
D4EICH23 D4GURT21 2 0 4.6311 22.623 264.5850   1426 EICRTGUR
D4EICH23 D4WEIR21 1 0 1.4636 11.182 240.0177   2500 EICGEWER
D4EICH24 D4GURT22 1 0 4.6300 22.620 264.5850   1426 EICGEGUR
D4EICH24 D4WEIR22 2 0 2.8800 14.350 187.7730   1545 EICRTWER
D4EICH24 XEI_VO21 1 0 0.5350 2.9750 32.51549   1100 KAIS
D4EICH5A D4EICH5I 2 1 0.0000 0.0500 0.000000    642
D4EICH5B D4EICH5C 1 1 0.0000 0.0500 0.000000    535
D4EICH5B D4KRSX5A 3 1 26.380 75.740 0.000000
D4EICH5B D4KRSX5B 4 1 26.380 75.740 0.000000
D4EICH5C D4KRSX5A 1 1 26.380 75.740 0.000000
D4EICH5C D4KRSX5B 2 1 26.380 75.740 0.000000
D4EN8 11 D4ENGS11 1 0 1.1101 14.721 236.4677   3120 ENGGNEN8
D4EN8 11 D4KUHM12 1 0 1.5359 17.747 321.3535   3000 KUHGNEN8
D4EN8 11 D4VILL11 1 0 0.4531 3.8160 78.22566    656 VILGNEN8
D4ENGS11 D4ENGS12 1 2 0.0000 0.0000 0.000000   3120 BMK1
D4ENGS11 D4OB7 11 1 0 0.8569 9.0292 145.8327   3063 ENGRTOB7
D4ENGS12 D4OBJT11 1 0 0.8521 8.9629 144.7332   3062 ENGWSOBJ
D4ENGS12 D4TRSN12 1 0 0.7609 9.8951 159.7814   3120 ENGRTTRS
D4ENGS5J D4HRBT5J 1 1 7.4884 19.831 0.000000
D4ENGS5J D4OBJT5I 2 1 8.3912 24.409 0.000000
D4ENGS5J D4OBJT5J 1 1 8.3912 24.409 0.000000
D4ENGS5J D4PULV5I 2 1 72.102 312.00 0.000000
D4ENGS5J D4PULV5L 1 1 72.102 312.00 0.000000
D4ENGS5J D4TRSN5I 2 1 3.2246 9.0265 0.000000
D4ENGS5J D4TRSN5J 1 1 3.2246 9.0265 0.000000
D4GK4 21 D4GKMB22 1 0 0.4700 3.9000 76.81195   2080 GKMRTGK4
D4GK4 21 D4NEUR22 1 0 1.7300 10.780 145.5186   1290 NRORTGK4
D4GK4 21 D4WNHE21 1 8 0.1000 0.0500 0.534070   2912 WNHRTGK4
D4GKDB11 D4GKDB12 1 2 0.0000 0.0000 0.000000        SS1B
D4GKDB11 D4GKNK11 1 0 0.0500 0.5000 1.570800   3150 GK2DBGKN
D4GKM721 D4GKMA21 2 0 0.0600 0.6000 0.000000    630 BMTR17
D4GKM821 D4GKMA22 3 0 0.0600 0.6000 0.000000   9999 BMTR18
D4GKM921 D4GKMB22 1 0 0.0600 0.6000 0.000000    787 BMTR19
D4GKMA21 D4GKMA22 1 7 0.0000 0.0000 0.000000        BMQK
D4GKMA21 D4GKMB22 1 0 0.0600 0.3100 1.570800   1290 VL-21
D4GKMA22 D4GKMB21 2 0 0.0600 0.3100 1.570800   1290 VL-22
D4GKMA22 D4GKML21 1 0 0.0600 0.6000 0.000000   9999 BMTRL
D4GKMA22 DGK_MU21 1 0 0.3250 1.8750 20.54916   1379 RHE-S
D4GKMA22 DGK_MU22 1 0 0.3250 1.8750 20.54916   1379 RHE-N
D4GKMB21 D4GKMB22 2 7 0.0000 0.0000 0.000000        BMQK
D4GKMB21 D4GKMN21 1 0 0.0600 0.6000 0.000000   9999 BMTRN
D4GKMB22 D4GKMM21 2 0 0.0600 0.6000 0.000000   1312 BMTRM
D4GKMB51 D4GKMB53 2 2 0.0000 0.0000 0.000000        SS1B
D4GKMB51 D4GKMB5A 4 2 0.0000 0.0000 0.000000   1575
D4GKMB51 D4GKMC52 1 0 0.0500 0.2500 0.314160   9999 VL-11
D4GKMB51 D4GKMC52 2 0 0.0500 0.2500 0.314160   9999 VL-12
D4GKMB52 D4GKMB54 3 2 0.0000 0.0000 0.000000        SS2B
D4GKMB53 D4GKMB54 1 7 0.0000 0.0000 0.000000   2000 BMK1
D4GKMB53 D4GKMB5B 5 2 0.0000 0.0000 0.000000   1575
D4GKMC51 D4GKMC52 1 7 0.0000 0.0000 0.000000   2000 BMK1
D4GKNK11 D4GROG13 1 0 0.4700 4.3500 75.80664   2621 GK2SWGRO
D4GOHF11 D4GOHF13 2 2 0.0000 0.0000 0.000000        SS1B
D4GOHF12 D4GOHF13 1 2 0.0000 0.0000 0.000000   4000 BMK1
D4GOHF12 D4GOHF14 3 2 0.0000 0.0000 0.000000        SS2B
D4GOHF12 D4ROLS13 1 0 0.5200 5.4400 86.55088   2000 GOHGNROL
D4GOHF13 D4KUPZ19 1 0 1.5300 13.870 249.6624   3150 GOHGNKUP
D4GOHF5I D4GROG5I 3 1 30.148 94.628 0.000000
D4GOHF5I D4GROG5J 1 1 30.148 94.628 0.000000
D4GOHF5I D4GROG5L 2 1 30.148 94.628 0.000000
D4GOHF5I D4KUPZ5I 3 1 5.6132 22.228 0.000000
D4GOHF5I D4KUPZ5J 1 1 5.6132 22.228 0.000000
D4GOHF5I D4KUPZ5K 2 1 5.6132 22.228 0.000000
D4GOHF5I D4ROLS5I 1 1 2.1786 6.2382 0.000000
D4GR2G12 D4GR2G13 1 2 0.0000 0.0000 0.000000   5000 BMK2
D4GR2G12 D4GROG12 1 0 0.0500 0.5000 1.570800   5000 GG2GNGRO
D4GR2G12 D4HLBR11 1 0 0.1900 1.8700 29.78230   2000 GRORTHLB
D4GR2G12 D4KUPZ19 1 0 1.2264 13.640 190.1606   2510 GG2WSKUP
D4GR2G13 D4PULV13 2 0 0.7600 7.8700 126.3549   3057 GG2RTPUL
D4GR7 11 D4GROG13 1 0 0.3331 3.1317 58.05664   3352 GROGNGR7
D4GR7 11 D4NWHE11 1 0 0.0100 0.0500 0.314160   1200 NWHGNGR7
D4GRKR11 D4GRKR13 2 2 0.0000 0.0000 0.000000        SS1B
D4GRKR12 D4GRKR14 3 2 0.0000 0.0000 0.000000        SS2B
D4GRKR13 D4GRKR14 1 2 0.0000 0.0000 0.000000   2880 BMK1
D4GRKR13 D4HRBT12 1 0 1.4000 12.670 153.5925   1800 GRKRTHRB
D4GRKR14 D4OMOW11 1 0 0.4648 4.6742 82.59248   1800 GRKBLOMO
D4GRKR5I D4GRKR5J 1 1 0.0000 0.0500 0.000000    535
D4GRKR5I D4HRBT5I 2 1 8.2561 22.736 0.000000
D4GRKR5J D4HRBT5I 1 1 8.2561 22.736 0.000000
D4GROG12 D4GROG13 1 2 0.0000 0.0000 0.000000   5000 BMK1
D4GROG12 D4PULV12 1 0 0.7600 7.8600 126.3235   3086 GROWSPUL
D4GROG13 D4HUEF13 1 0 0.5200 4.8000 81.33584   3150 GROBLHUE
D4GROG5I D4GROG5J 2 1 0.0300 0.0600 0.000000
D4GROG5I D4GROG5L 3 1 0.0300 0.0600 0.000000
D4GROG5I D4KUPZ5I 9 1 17.524 47.672 0.000000
D4GROG5I D4KUPZ5J 7 1 17.524 47.672 0.000000
D4GROG5I D4KUPZ5K 8 1 17.524 47.672 0.000000
D4GROG5I D4ROLS5I 3 1 288.05 766.52 0.000000
D4GROG5J D4GROG5L 1 1 0.0300 0.0600 0.000000
D4GROG5J D4KUPZ5I 3 1 17.524 47.672 0.000000
D4GROG5J D4KUPZ5J 1 1 17.524 47.672 0.000000
D4GROG5J D4KUPZ5K 2 1 17.524 47.672 0.000000
D4GROG5J D4ROLS5I 1 1 288.05 766.52 0.000000
D4GROG5L D4KUPZ5I 6 1 17.524 47.672 0.000000
D4GROG5L D4KUPZ5J 4 1 17.524 47.672 0.000000
D4GROG5L D4KUPZ5K 5 1 17.524 47.672 0.000000
D4GROG5L D4ROLS5I 2 1 288.05 766.52 0.000000
D4GU4 21 D4GURT22 1 0 0.0100 0.0500 0.015710   1236 GURRGGU4
D4GU4 21 D4STOC21 1 0 2.0914 16.732 347.3659   1500 STORGGU4
D4GU4 21 XLA_GU22 2 0 0.4500 3.1000 57.86814   1200 LFBRGGU4
D4GURT21 D4GURT22 1 2 0.0000 0.0000 0.000000   3000 BMKP201
D4GURT21 XLA_GU21 1 0 1.2850 9.1300 141.9686   1176 GURBLOFT
D4GURT29 D4GURT2U 2 0 0.0500 0.2000 1.570800    999 NOTRES
D4GURT5A D4GURT5B 1 1 0.0000 0.0500 0.000000    210
D4GURT5A D4KRSX5A 1 1 25.886 64.403 0.000000
D4GURT5A D4KRSX5B 2 1 25.886 64.403 0.000000
D4GURT5A D4VILL5I 1 1 5.6355 13.936 0.000000
D4GURT5B D4KRSX5A 3 1 25.886 64.403 0.000000
D4GURT5B D4KRSX5B 4 1 25.886 64.403 0.000000
D4GURT5B D4VILL5I 2 1 5.6355 13.936 0.000000
D4HDSU21 D4NEUR22 1 0 0.1800 0.9000 11.68673    542 HOF1
D4HDSU22 D4NEUR21 2 0 0.1800 0.9000 11.68673    542 FEI2
D4HDSU5A D4HDSU5B 1 1 0.0000 0.0500 0.000000    535
D4HOEP11 D4HOEP12 1 2 0.0000 0.0000 0.000000   4000 BMK1
D4HOEP11 D4HUEF12 1 0 1.3614 12.114 204.2664   3150 HOEGEHUE
D4HOEP12 DGR_HO11 1 8 0.9650 11.750 210.8323   3048 GRFGEHOE
D4HOEP5I D4HOEP5J 1 1 0.0000 0.0500 0.000000    630
D4HOEP5I D4HUEF5I 2 1 16.163 42.023 0.000000
D4HOEP5I D4HUEF5J 4 1 16.163 42.023 0.000000
D4HOEP5J D4HUEF5I 1 1 16.163 42.023 0.000000
D4HOEP5J D4HUEF5J 3 1 16.163 42.023 0.000000
D4HRBT11 D4HRBT12 1 2 0.0000 0.0000 0.000000   2880 BMK1
D4HRBT11 D4HRBT13 2 2 0.0000 0.0000 0.000000        SS1B
D4HRBT12 D4HRBT14 3 2 0.0000 0.0000 0.000000        SS2B
D4HRBT12 DHR_HR12 1 0 0.0045 0.0500 0.628320   1792 HRASWHRB
D4HRBT12 DHR_HR13 1 0 0.0015 0.0625 4.398230   1836 HRARTHRB
D4HRBT5I D4LAIC5I 1 1 5.9838 18.706 0.000000
D4HRBT5J D4OBJT5I 2 1 57.845 182.96 0.000000
D4HRBT5J D4OBJT5J 1 1 57.845 182.96 0.000000
D4HRBT5J D4TRSN5I 2 1 55.595 129.65 0.000000
D4HRBT5J D4TRSN5J 1 1 55.595 129.65 0.000000
D4HUE711 D4HUEF12 1 0 0.9000 8.0800 144.7960   3150 HUEGEHU7
D4HUE711 D4NEUR12 1 0 0.2000 2.0600 33.33230   3150 NROGEHU7
D4HUE711 D4WIES11 1 0 0.0600 0.5600 9.864600    642 WIEGEHU7
D4HUEF11 D4HUEF13 2 2 0.0000 0.0000 0.000000        SS1B
D4HUEF12 D4HUEF13 1 2 0.0000 0.0000 0.000000   3150 BMK1
D4HUEF12 D4HUEF14 3 2 0.0000 0.0000 0.000000        SS2B
D4HUEF5I D4HUEF5J 1 1 0.0000 0.0500 0.000000   9999
D4HUEF5I D4WIES5I 1 1 6.8126 18.986 0.000000
D4HUEF5J D4WIES5I 2 1 6.8126 18.986 0.000000
D4KAOS21 D4OWAL22 1 0 0.1800 0.8900 10.61858    652 KIL1
D4KAOS5A D4KAWS5A 2 1 2.8975 1.3826 0.000000
D4KAOS5A D4KAWS5B 1 1 2.8975 1.3826 0.000000
D4KAWS5A D4KAWS5B 1 1 0.0000 0.0500 0.000000    416
D4KKP 11 D4PHIL18 1 0 0.0500 0.5000 2.764600   9999 KKPGEPHI
D4KORK11 D4KORK12 1 2 0.0000 0.0000 0.000000   5000 BMK1
D4KRSX5A D4KRSX5B 1 1 0.0000 0.0500 0.000000    535
D4KUHM11 XLA_KU13 3 8 0.1400 1.1250 20.12190   2400 MURG
D4KUHM12 D4KUHM13 1 7 0.0000 0.0000 0.000000   3000 BMKP401
D4KUHM12 D4WHRW11 1 0 0.2200 1.7200 38.92434   2400 A9_10GE
D4KUHM12 XLA_KU12 2 0 0.1300 1.1050 19.25011   2400 SEEL
D4KUHM13 D4WHRW12 2 0 0.2200 1.7200 38.92434   2400 B9_10
D4KUHM13 XLA_KU11 1 0 0.1300 1.0950 20.20044   2400 HEIM
D4KUHM21 D4KUHM22 1 7 0.0000 0.0000 0.000000   3000 BMK1
D4KUHM21 D4SAEC22 2 0 0.0500 0.1000 1.570800    360 A8
D4KUHM21 D4SAEC23 3 0 0.0500 0.1000 1.570800    360 B7
D4KUHM21 D4SAEC24 4 0 0.0500 0.1000 1.570800    360 B8
D4KUHM21 D4SWSD22 1 0 0.5600 2.9200 35.46858   1491 KUHGNSWS
D4KUHM21 XLA_KU21 1 8 0.3250 1.6850 19.88628   1129 KUHBLKU5
D4KUHM21 XLA_KU22 2 0 0.2835 1.4600 26.29513   1130 KUHWSLFB
D4KUHM22 D4SAEC21 1 0 0.0500 0.1000 1.570800    360 A7
D4KUHM22 D4SWSD21 2 0 0.5700 2.9600 34.93451   1491 KUHGESWS
D4KUHM22 DKU_TI21 1 0 0.6700 3.5300 81.36726   1290 KUEHMOS
D4KUMR5A D4KUMR5B 1 1 0.0000 0.0500 0.000000   9999
D4KUMR5A D4OWAL5A 1 1 6.4201 19.755 0.000000
D4KUMR5A D4OWAL5B 3 1 6.7638 20.709 0.000000
D4KUMR5B D4OWAL5A 2 1 6.4201 19.755 0.000000
D4KUMR5B D4OWAL5B 4 1 6.7638 20.709 0.000000
D4KUPZ17 D4KUPZ19 1 7 0.0000 0.0000 0.000000   5000 BMK1
D4KUPZ18 D4KUPZ19 2 2 0.0000 0.0000 0.000000   5000 BMK2
D4KUPZ18 D4SLDR12 1 0 0.9930 11.387 217.8066   3534 KUPRTSLD
D4KUPZ5I D4KUPZ5J 2 1 0.0000 0.0500 0.000000    621
D4KUPZ5I D4KUPZ5K 3 1 0.0000 0.0500 0.000000    680
D4KUPZ5I D4ROLS5I 3 1 401.03 912.55 0.000000
D4KUPZ5J D4KUPZ5K 1 1 0.0000 0.0500 0.000000    481
D4KUPZ5J D4ROLS5I 1 1 401.03 912.55 0.000000
D4KUPZ5K D4ROLS5I 2 1 401.03 912.55 0.000000
D4LAIC11 D4LAIC12 1 2 0.0000 0.0000 0.000000   3150 BMK1
D4LAIC11 D4LAIC13 2 2 0.0000 0.0000 0.000000        SS1B
D4LAIC12 D4LAIC14 3 2 0.0000 0.0000 0.000000        SS2B
D4LAIC5I D4NSTN5I 1 1 2.7682 9.2047 0.000000
D4MAR421 D4MARB21 1 0 0.0100 0.1200 60.94690   1105 MARBLM4G
D4MARB21 D4PULV21 1 0 0.5500 4.8900 74.64425   1497 MARGNPUL
D4MEZN11 D4MEZN12 1 2 0.0000 0.0000 0.000000   5000 BMLKP
D4MEZN11 D4WDLN11 1 0 0.4031 6.0594 96.94956   2000 MEZGEWDL
D4MEZN12 DME_HO11 1 0 0.0240 0.3564 5.843360   3150 MEZSWHR7
D4MEZN5I D4MEZN5J 1 1 0.0000 0.0500 0.000000    660
D4MEZN5I D4WDLN5A 2 1 0.9714 6.5328 0.000000
D4MEZN5J D4WDLN5A 1 1 0.9714 6.5328 0.000000
D4MULH11 D4MULH13 2 2 0.0000 0.0000 0.000000        SS1B
D4MULH11 D4MULH14 1 2 0.0000 0.0000 0.000000   4000 BMK1
D4MULH12 D4MULH14 3 2 0.0000 0.0000 0.000000        SS2B
D4MULH14 D4PULV13 1 0 0.7656 8.0039 134.3973   3012 MHSBLPUL
D4MULH5I D4PULV5J 1 1 0.6602 4.8616 0.000000
D4MULH5I D4PULV5K 2 1 3.0184 7.1524 0.000000
D4MULH5J D4MULH5K 1 1 0.3833 4.6657 0.000000
D4MULH5J D4PULV5A 3 1 1.2661 5.3899 0.000000
D4MULH5J D4WDLN5J 1 1 3.0751 13.746 0.000000
D4MULH5K D4PULV5A 4 1 1.2697 5.4273 0.000000
D4MULH5K D4WDLN5J 2 1 3.0831 13.841 0.000000
D4NEUR11 D4NEUR12 1 2 0.0000 0.0000 0.000000   3150 BMKP401
D4NEUR11 D4PHIL19 1 0 0.3895 5.9442 93.87080   3150 NROGNPHI
D4NEUR21 D4NEUR22 1 2 0.0000 0.0000 0.000000   3000 BMKP201
D4NEUR21 D4WIES21 1 0 0.4688 2.9420 35.97124    813 PRO1
D4OB7 11 D4OBJT1U 1 0 0.0500 0.1000 1.570800   3120 OBJRTOB7
D4OB7 11 D4PULV12 1 0 1.1658 12.104 194.5588   3063 PULRTOB7
D4OBJT11 D4OBJT12 1 2 0.0000 0.0000 0.000000        SS1B
D4OBJT11 D4OBJT1U 2 2 0.0000 0.0000 0.000000        US
D4OBJT11 D4PULV13 1 0 1.6600 12.100 194.9673   3063 OBJWSPUL
D4OBJT5I D4OBJT5J 1 1 0.0000 0.0500 0.000000    210
D4OBJT5I D4PULV5I 4 1 5.7186 23.444 0.000000
D4OBJT5I D4PULV5L 2 1 5.7186 23.444 0.000000
D4OBJT5J D4PULV5I 3 1 5.7186 23.444 0.000000
D4OBJT5J D4PULV5L 1 1 5.7186 23.444 0.000000
D4OMOW11 D4OMOW12 1 2 0.0000 0.0000 0.000000   4500 BMK1
D4OWAL21 D4OWAL22 1 7 0.0000 0.0000 0.000000   2080 BMKP201
D4PHIL18 D4PHIL19 1 2 0.0000 0.0000 0.000000   5000 BMK1
D4PHIL18 D4PHIL19 2 7 0.0000 0.0000 0.000000   5000 BMK2
D4PULV12 D4PULV13 1 7 0.0000 0.0000 0.000000   3150 BMK1
D4PULV12 D4PULV1U 2 2 0.0000 0.0000 0.000000        US
D4PULV12 DPU_HO11 1 0 0.1336 1.7349 27.20619   3150 HHRWSPUL
D4PULV5A D4WDLN5J 1 1 4.9927 14.190 0.000000
D4PULV5I D4PULV5L 1 1 0.0000 0.0500 0.000000    535
D4PULV5J D4PULV5K 2 1 0.0000 0.0500 0.000000    783
D4ROLS11 D4ROLS13 2 2 0.0000 0.0000 0.000000        SS1B
D4ROLS12 D4ROLS14 3 2 0.0000 0.0000 0.000000        SS2B
D4ROLS13 D4ROLS14 1 2 0.0000 0.0000 0.000000   2000 BMK1
D4SLDR11 D4SLDR12 1 2 0.0000 0.0000 0.000000   5000 BMK1
D4SLDR11 DGR_ST11 1 0 0.5850 6.7900 123.4646   3150 GRFRTSLD
D4SLDR5I D4SLDR5J 1 1 0.0000 0.0600 0.000000
D4STOC5A D4STOC5B 1 1 -0.066 -1.935 0.000000
D4SWSD21 D4SWSD22 1 7 0.0000 0.0000 0.000000   5000 BMK1
D4TRSN11 D4TRSN12 1 2 0.0000 0.0000 0.000000   4000 BMK1
D4TRSN11 XLA_EN11 1 0 0.8900 10.735 181.8982   2400 LFBRTTRS
D4TRSN5I D4TRSN5J 1 1 0.0000 0.0500 0.000000    600
D4WDLN11 D4WDLN12 1 2 0.0000 0.0000 0.000000   3000 BMK1
D4WDLN11 D4WDLN13 2 2 0.0000 0.0000 0.000000        SS1B
D4WDLN12 D4WDLN14 3 2 0.0000 0.0000 0.000000        SS2B
D4WEIE5B D4WEIE5C 2 1 0.0000 0.0500 0.000000   9999
D4WEIE5B D4WEIE5D 3 1 0.0000 0.0500 0.000000    680
D4WEIE5C D4WEIE5D 1 1 0.0000 0.0500 0.000000    535
D4WEIR21 D4WEIR22 1 2 0.0000 0.0000 0.000000   5000 BMK1
D4WHRW11 D4WHRX11 1 2 0.0000 0.0000 0.000000        BMKA9
D4WHRW11 D4WHRX12 2 2 0.0000 0.0000 0.000000        BMKA10
D4WHRW12 D4WHRX13 3 2 0.0000 0.0000 0.000000        BMKB9
D4WHRW12 D4WHRX14 4 2 0.0000 0.0000 0.000000        BMKB10
D6BERC21 D6BERC22 1 2 0.0000 0.0000 0.000000        BERC BERC Cn
D6BERT21 D6BERT23 1 2 0.0000 0.0000 0.000000        BERT BERT Cn
D6BERT22 D6BERT21 1 1 -1.589 226.19 0.000000
D6BERT22 D6SCHI22 1 0 0.6040 3.0720 26.07522   1290 BER/SCHIF OU
D6BISS21 D6BISS23 1 2 0.0000 0.0000 0.000000        BISS BISS Cn
D6BISS21 D6BISS24 1 2 0.0000 0.0000 0.000000        BISS BISS Cn
D6BISS22 D6BISS23 1 2 0.0000 0.0000 0.000000        BISS BISS Cn
D6BISS23 D6YBIS22 1 0 0.0196 0.0550 27.20619   1290 ROOST/BISS/F
D6BLOO21 D6BERC22 1 0 0.3600 1.9860 222.7389   1290 BLOO/BERCH
D6BLOO21 D6BERT22 1 1 12.532 433.31 0.000000
D6BLOO21 D6BLOO23 1 2 0.0000 0.0000 0.000000        BLOO BLOO Cn
D6BLOO21 D6HEIS22 1 0 0.6760 3.6110 261.6947   1290 HEISD/BLOO
D6BLOO22 D6BLOO23 1 2 0.0000 0.0000 0.000000        BLOO BLOO Cn
D6BLOO22 D6BLOO24 1 2 0.0000 0.0000 0.000000        BLOO BLOO Cn
D6BLOO24 DNS_BL21 1 0 1.8845 9.2730 235.6194   1290 BLOO/XNS_BL2
D6FLEB21 D6FLEB22 1 2 0.0000 0.0000 0.000000        FLEB FLEB Cn
D6FLEB21 D6ROOS21 1 1 76.321 490.82 0.000000
D6FLEB21 DBA_FL22 1 0 0.2350 1.5125 19.47787   1290 FLEB/XBA_FL2
D6FLEB22 D6ROOS21 1 1 6.3779 179.11 0.000000
D6FLEB22 DBA_FL21 1 0 0.2350 1.5125 19.47787   1290 FLEB/XBA_FL2
D6HEIS21 D6BERT21 1 0 0.6450 3.2800 27.96018   1290 HEIS/BER EST
D6HEIS21 D6HEIS22 1 2 0.0000 0.0000 0.000000        HEIS HEIS Cn
D6HEIS21 DQU_HE21 1 0 1.4615 7.4345 62.83186   1290 HEISD/XQU_HE
D6HEIS22 D6YBIS24 1 0 0.7790 3.9230 33.61504   1290 HEIS/BISS/RO
D6OXYL21 D6OXYL23 1 0 0.0360 0.4330 187.5531   1290 Schiff/SOT/O
D6OXYL21 D6SCHI21 1 0 0.2820 1.6600 179.3849   1290 Schiffl/SOT/
D6OXYL22 D6OXYL23 1 2 0.0000 0.0000 0.000000        OXYL OXYL Cn
D6ROOS21 D6YBIS22 1 0 0.5110 2.5985 22.14823   1290 ROOST/BISS/F
D6ROOS22 D6YBIS21 1 0 0.3895 2.5975 33.14380   1290 ROOST/BISS/F
D6SCHI21 D6BERT21 1 0 0.6040 3.0720 26.07522   1290 BER/SCHIF ES
D6SCHI21 D6BERT21 2 1 27.538 502.22 0.000000
D6SCHI21 D6BERT22 1 1 16.305 462.68 0.000000
D6SCHI21 D6BLOO24 1 8 1.1560 6.0370 256.9823   1290 SCHIFF/BLOOR
D6SCHI21 D6SCHI22 1 2 0.0000 0.0000 0.000000        SCHI SCHI Cn
D6SCHI21 XSC_SC21 1 8 0.0500 0.0500 0.191640    982 SCHIFFL/XSC_
D6SCHI22 D6BERC21 1 0 1.0117 3.9274 248.2644   1290 SCHIFFL/BERC
D6SCHI22 D6OXYL22 1 0 0.3760 2.1640 204.2035   1290 SCHIF/OXY
D6YBIS21 D6BISS22 1 8 0.0196 0.0550 27.20619   1290 ROOST/BISS/F
D6YBIS21 D6FLEB22 1 0 0.3895 2.5975 33.14380   1290 ROOST/BISS/F
D6YBIS22 D6FLEB21 1 0 0.5110 2.5985 22.14823   1290 ROOST/BISS/F
D6YBIS23 D6BERT22 1 0 1.4240 7.2430 61.57521   1290 ROO/BISS/BER
D6YBIS23 D6BISS24 1 8 0.0196 0.0550 27.20619   1290 ROO/BISS/BER
D6YBIS23 D6ROOS22 1 0 0.0029 0.0500 0.125660   1290 ROO/BISS/BER
D6YBIS24 D6BISS22 1 8 0.0196 0.0550 27.20619   1290 HEISD/BISS/R
D6YBIS24 D6ROOS21 1 0 0.0029 0.0500 0.125660   1290 HEISD/BISS/R
D73YWB2O DBR_WB22 1 0 0.5130 9.1300 69.70000   1710 DELLM O
D73YWB2W D7YTIE2W 1 0 3.5320 33.400 253.9000   1020 BLUDNZ W
D73YWB2W DBR_WB21 1 0 0.5920 9.0800 70.40000   1710 BLUDNZ W
D7A8302A D7A8302B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7A8302A D7A8302B 2 7 0.0000 0.0000 0.000000   3150 KPL 22 K
D7A8302A D7BW212A 1 0 0.0430 0.5120 243.6000  99999 A830 K2
D7A8302B D7BW2121 1 8 0.0600 0.7100 339.0000  99999 KA3 TR21
D7A8302B D7BW212C 1 0 0.0600 0.7100 339.0000  99999 A830 K1
D7AKLE2A D7AKLE2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7AKLE2A D7SETZ2A 1 0 1.0020 4.6310 84.40000    740 SETZE N
D7AKLE2A D7YGAR2W 1 0 4.3680 21.200 296.8000    740 BIGGE W
D7AKLE2C D7AKLE2U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7AKLE2C D7SETZ2A 1 0 1.0000 4.6380 42.20000    740 EISERF
D7AKLE2C D7YBIX2O 1 0 4.3680 21.200 296.8000    740 BIGGE O
D7AMEL2A D7GERS2C 1 8 1.6550 8.3180 104.8000   1539 WERSE W
D7AMEL2A D7MUES21 1 0 0.2090 1.0810 12.80000   1004 MUNSTR O
D7AMEL2A D7YHAN2B 1 8 2.3060 12.350 161.7000   1850 AMELSB
D7ARPE1A D7NEHD1A 1 0 1.4980 12.930 220.8000   2580 SAUERL S
D7ARPE1A D7UENT1A 1 0 1.9910 17.080 294.7000   2565 ARPE W
D7ARPE5A D7BIXT5D 9 1 10.408 37.370 0.000000
D7ARPE5A D7GERS5A 9 1 46.520 143.67 0.000000
D7ARPE5A D7LIPB5A 9 1 26.769 75.470 0.000000
D7ARPE5A D7LIPB5B 9 1 6.2170 20.374 0.000000
D7ARPE5A D7NEHD5A 9 1 8.4770 29.332 0.000000
D7ARPE5A D7NEHD5B 9 1 8.0930 29.012 0.000000
D7AUEN2A D7NAUS2C 1 8 0.0190 0.1060 1.300000  99999 NAUSSBLC
D7AUEN2A D7ROKI2D 1 8 0.2010 1.0000 13.00000  99999 NAUSSM3C
D7BABA11 D7MITB1B 1 0 0.0350 0.3640 5.400000    673 HAGARD O
D7BABA12 D7MITB1A 1 0 0.0360 0.3750 5.600000    673 HAGARD W
D7BABA2A D7UCHT2B 1 0 1.1240 5.8960 77.30000   1290 BABARA
D7BABA2A D7YMUT2N 1 0 3.1240 16.670 716.5000   1360 OTTERB N
D7BABA5B D7BABA5C 9 1 0.0050 0.0500 0.000000
D7BABA5B D7BUER52 9 1 144.07 477.98 0.000000
D7BABA5B D7BUER59 9 1 109.48 364.26 0.000000
D7BABA5B D7HOMB5A 9 1 0.6700 4.4450 0.000000
D7BABA5B D7WDLA5A 9 1 16.379 50.579 0.000000
D7BABA5B D7WDLA5B 9 1 16.385 50.598 0.000000
D7BABA5C D7HOMB5A 9 1 0.6700 4.4450 0.000000
D7BACH1A D7BACH1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7BACH1A D7WTHU1A 1 0 1.4490 12.620 218.0000   3264 SOONWD O
D7BACH1A D7YWDL1O 1 0 0.4430 3.8670 67.10000   3078 WONNEG O
D7BACH51 D7BACH52 9 1 0.0160 0.6050 0.000000
D7BACH51 D7WDLA5A 9 1 3.1310 12.651 0.000000
D7BACH51 D7WDLA5B 9 1 3.6720 14.044 0.000000
D7BACH52 D7WDLA5A 9 1 3.6720 14.044 0.000000
D7BACH52 D7WDLA5B 9 1 3.1310 12.651 0.000000
D7BAND2A D7WTHU2A 1 0 0.2720 1.5750 19.50000    902 BANDST O
D7BAND2B D7WTHU2D 1 0 0.2720 1.5730 19.50000    902 BANDST W
D7BAUL2A D7BAUL2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7BAUL2A D7NSTE2A 1 0 0.5990 5.7580 80.60000   1920 ENZ S
D7BAUL2A D7VIAN2A 1 0 0.0740 0.7050 9.900000   1539 VIANDN1A
D7BAUL2A DBA_FL22 1 0 0.2350 1.5120 19.50000   1290 FLE BA S
D7BAUL2B D7NSTE2B 1 0 0.5990 5.7500 80.40000   1920 ENZ N
D7BAUL2B D7VIAN2F 1 0 0.0730 0.7050 9.800000   1539 VIANDN2B
D7BAUL2B DBA_FL21 1 0 0.2350 1.5120 19.50000   1290 FLE BA N
D7BAYR21 D7OPLA2B 1 8 0.2320 1.3180 81.60000    513 WIESDF
D7BAYX21 D7DUEN2A 1 0 0.1410 0.6760 219.9000    623 FLITTA O
D7BAYX5B D7OPLA5B 9 1 0.3080 1.2770 0.000000
D7BEEC21 D7WALS2B 1 0 0.5660 2.9500 27.30000    820 BEECK211
D7BEEC22 D7WALS2A 1 0 0.5560 3.0290 28.70000    820 BEECK212
D7BELL22 D7YBEL2C 1 0 0.0050 0.0500 0.400000  99999 SHOLVN C
D7BELL23 D7YBEL2S 1 0 0.0060 0.0500 0.500000  99999 POLSUM S
D7BENT21 D7HANE2B 1 0 0.0730 0.3730 4.600000   1282 BENTLR
D7BERG1A D7GERS1B 1 0 0.4220 3.7870 64.80000  99999 BERGKA A
D7BEXB1A D7MITB1B 1 0 0.0350 0.3610 5.400000  99999 BEXBA 1A
D7BGLU2A D7BGLU2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7BGLU2A D7NRHE2C 1 0 1.7570 10.020 115.9000   1360 SHERMB N
D7BGLU2A D7YBEL2S 1 0 0.0390 0.3730 5.400000   1920 POLSUM S
D7BGLU2A D7YBGL2E 1 0 0.0050 0.0500 0.400000   2000 SHOLVN E
D7BGLU2B D7BUES2B 1 0 0.8290 4.9410 67.30000   1290 BUER S
D7BGLU2B D7YBEL2C 1 0 0.0470 0.4120 6.100000   1360 SHOLVN C
D7BGLU2B D7YGEL2W 1 0 0.4340 2.5600 27.10000   1290 GLADBK W
D7BIBL1A D7YBIB1A 1 0 0.0410 0.3960 6.400000  99999 BIBLIS1A
D7BIBL1B D7YBIB1A 1 0 0.0250 0.2680 4.200000  99999 BIBLIS1A
D7BIBL23 D7YBIB2C 1 0 0.0570 0.3840 21.30000  99999 BIBLIS3C
D7BIDI1O D7YBID1O 1 0 0.0050 0.0500 0.400000  99999 ALLG O
D7BIDI5A D7LEUP5A 9 1 3.9110 15.687 0.000000
D7BIDI5A D7OOTT5C 9 1 2.3370 7.3660 0.000000
D7BIDI5A D7WORI5A 9 1 2.7130 9.1600 0.000000
D7BISC1A D7BISC1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7BISC1A D7BISC1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7BISC1A D7KRIF1A 1 0 0.5140 4.7520 82.60000   2720 TREBUR S
D7BISC1A D7YPFU1W 1 0 0.6890 6.4840 111.6000   3502 RIED W
D7BISC1B D7KELS1A 1 0 0.5010 4.9550 91.30000   2500 KELSTB N
D7BISC1B D7URBE1A 1 0 1.2710 12.330 198.4000   3150 ERZHAU N
D7BIXT2A D7BIXT2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7BIXT2A D7GARE2B 1 0 1.3770 7.7070 70.60000   1357 BIXTRH N
D7BIXT2B D7YBIX2O 1 0 0.6650 3.7220 43.60000   1358 BIGGE O
D7BIXT5D D7GERS5A 9 1 2.0460 9.6920 0.000000
D7BIXT5D D7LIPB5A 9 1 4.5930 15.832 0.000000
D7BIXT5D D7LIPB5B 9 1 7.8510 26.778 0.000000
D7BKWL10 D7KOET1A 1 8 0.1080 0.5810 141.6000  99999 LEIPHM
D7BOCH2A D7BOCH2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7BOCH2A D7EIBE2B 1 0 0.7350 3.8770 47.00000   1662 BOCHUM W
D7BOCH2A D7YPOE2W 1 0 0.6880 3.7550 40.30000   1282 HOCHLR W
D7BOCH2A D7YWEL2O 1 0 0.1910 1.8520 28.30000   1290 WELPER O
D7BOCH5A D7BOCH5B 9 1 0.0050 0.0500 0.000000
D7BOCK2N D7BRAU2A 1 0 0.2730 1.4190 17.20000    718 BOCKLE N
D7BOCK2S D7BRAU2B 1 0 0.2730 1.4190 17.20000    718 BOCKLE S
D7BOLA2A D7SECH2C 1 0 0.2590 2.5830 39.80000   1290 OLEFIN W
D7BOLA2A D7YBOL2O 1 0 0.1690 0.9120 10.90000   1290 GODORF O
D7BRAU1A D7BRAU1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7BRAU1A D7KNAP1A 1 0 0.3450 3.1970 55.10000   3150 BURBAC O
D7BRAU1A D7ROKI1A 1 0 0.1220 2.4850 41.70000   3400 BRAUWL W
D7BRAU2A D7BRAU2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7BRAU2A D7ROKI2C 1 0 0.4240 3.4150 43.10000   2052 ROKI O
D7BRAU2A D7YBOL2O 1 0 0.2300 4.4500 77.30000   1380 GODORF O
D7BRAU2B D7NAUS2B 1 0 0.6920 4.4500 51.20000  99999 NAUSSM2B
D7BRAU2B D7ROKI2D 1 0 0.1580 2.6460 60.60000   1300 VORGBG W
D7BRAU2B D7YSEC2B 1 0 0.3610 3.3630 57.50000   2000 KNAPSA2B
D7BUER1A D7BUER1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7BUER1A D7LAMB1A 1 0 0.4550 4.2260 73.60000   3480 BUERST W
D7BUER1A D7REIN1C 1 0 0.7940 6.7920 117.7000   3338 KURPFA W
D7BUER1A D7WDLA1A 1 0 1.7410 14.860 257.4000   3096 WONNEG W
D7BUER1A D7YBUE19 1 0 0.0050 0.0500 0.400000  99999 STATCOM
D7BUER1A D7YPFU1W 1 0 0.7960 7.8300 129.7000   3390 RIED W
D7BUER1B D7BUER1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7BUER1B D7LAMB1B 1 0 0.4560 4.2270 73.80000   2720 BUERST O
D7BUER1B D7PFUN1A 1 0 0.8030 7.8460 132.3000   3525 RIED O
D7BUER1B D7REIN1A 1 0 0.7950 6.7930 117.8000   3338 KURPFA O
D7BUER1B D7YBIB1A 1 8 0.2740 2.5990 43.50000   1380 BIBLIS1A
D7BUER1B D7YWDL1O 1 0 1.7410 14.860 257.1000   3078 WONNEG O
D7BUER2A D7BUER2C 1 2 0.0000 0.0000 0.000000   3150 KPL 22 K
D7BUER2A D7BUER2C 2 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7BUER2A D7BW212A 1 0 0.7810 3.9570 50.90000   1299 ANILIN4D
D7BUER2A D7BW212A 2 0 0.7870 3.9540 50.70000   1298 ANILIN3C
D7BUER2A D7YBIB2C 1 0 0.3550 2.7040 76.70000   1310 BIBLIS3C
D7BUER2C D7BW212C 1 0 1.1160 5.2110 39.70000   1301 ANILIN1A
D7BUER2C D7BW212C 2 0 1.1610 5.2110 39.70000   1301 ANILIN2B
D7BUER52 D7BUER59 9 1 0.0150 0.0900 0.000000
D7BUER52 D7WDLA5A 9 1 30.165 124.34 0.000000
D7BUER52 D7WDLA5B 9 1 30.057 123.55 0.000000
D7BUER59 D7WDLA5A 9 1 22.908 94.754 0.000000
D7BUER59 D7WDLA5B 9 1 22.826 94.151 0.000000
D7BUES1A D7BUES1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7BUES1A D7NLIC1B 1 0 0.3970 3.6810 63.60000   2720 ESSEN W
D7BUES1A D7YKAR1W 1 0 0.1460 1.3410 23.40000   2720 BUESHR W
D7BUES2A D7BUES2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7BUES2A D7HAMB2A 1 8 0.6030 3.1240 37.90000   1160 EMSHER S
D7BUES2A D7YBGL2E 1 0 0.7460 4.5050 61.70000   1290 SHOLVN E
D7BUES2B D7HAMB2B 1 0 0.5820 3.0770 84.10000   1160 EMSHER N
D7BW2121 D7BW212C 1 2 0.0000 0.0000 0.000000   9999 KA3 TR21
D7BW212A D7BW212C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7BW212A D7MUTT2A 1 0 1.5570 8.7050 110.2000   1632 ROXHM S
D7BW212C D7YMUT2N 1 0 0.8540 4.5130 55.40000   1290 OTTERB N
D7DAHL11 D7YDAH1W 1 0 0.0070 0.0640 1.200000  99999 SELHN W
D7DAHL12 D7YDAH1O 1 0 0.0070 0.0640 1.200000  99999 SELHN O
D7DAHL5A D7DAHL5B 9 1 0.0050 0.0500 0.000000
D7DAHL5A D7ROMH5A 9 1 2.4700 8.2030 0.000000
D7DAHL5A D7ROMH5B 9 1 2.4700 8.2010 0.000000
D7DAHL5B D7OBZI5A 9 1 13.082 31.147 0.000000
D7DAHL5B D7VERL5A 9 1 14.425 38.503 0.000000
D7DAHL5B D7ZKUN58 9 1 16.328 38.737 0.000000
D7DATT1A D7DATT1B 1 2 0.0000 0.0000 0.000000   9999 KPL K
D7DATT1A D7MENG1B 1 0 0.2710 2.5660 42.60000   2720 DATTLN W
D7DATT1B D7MENG1A 1 0 0.2710 2.5620 42.60000   2720 DATTLN O
D7DATT1B D7YKWD11 1 0 0.0050 0.0500 0.400000  99999 BL 4
D7DAUR1A D7DAUR1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7DAUR1A D7LIND1B 1 0 2.0160 18.630 323.7000   2720 DAURSB O
D7DAUR1A D7SIEG1A 1 0 1.4190 13.190 229.6000   2720 SIEGTA N
D7DAUR1A D7YDAU11 1 0 0.5100 4.7160 81.70000   2720 WESTW W1
D7DAUR1B D7DAUR1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7DAUR1B D7HALF1A 1 0 2.2940 21.190 368.4000   2720 DAURSB W
D7DAUR1B D7LIMB1B 1 0 1.2640 11.860 200.1000   2720 LIMBG W
D7DAUR1B D7SECH1A 1 0 1.8600 17.200 298.2000   2720 SIEGTA S
D7DAUR1B DDI_DA11 1 0 1.0720 9.6800 167.2000   2612 WESTW O2
D7DAUR2A D7DAUR2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7DAUR2A D7EISE2B 1 0 0.2360 4.0070 81.70000   1310 SIEGRL O
D7DAUR2A D7SETZ2A 1 0 2.5650 13.880 178.3000   1360 HELLER O
D7DAUR2A D7SIEG2A 1 0 3.0310 16.030 183.2000   1290 LEUSHD S
D7DAUR2B D7EISE2A 1 0 0.2180 3.9470 68.80000   1360 SIEGRL W
D7DAUR2B D7SETZ2A 1 0 2.3470 13.640 193.8000   1310 HELLER W
D7DAUR2B D7SIEG2C 1 0 3.0310 16.030 183.2000   1290 LEUSHD N
D7DETT1A D7DETT1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7DETT1A D7URBN1B 1 0 0.5650 5.2520 91.20000   3496 KARLST S
D7DETT1A DGK_DE11 1 0 0.0600 0.5600 9.800000   3150 UMAIN S1
D7DETT5A D7URBN5D 9 1 1.2200 3.9700 0.000000
D7DIEF2A D7DIEF2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7DIEF2A D7DILH2A 1 0 0.0680 0.3680 4.700000    684 DILHUE1A
D7DIEF2A D7DILH2B 1 0 0.0690 0.3710 4.700000    684 DILHUE2B
D7DIEF2A D7ENSD2B 1 0 0.6600 3.7000 56.90000   1160 ENSDF N
D7DIEF2A D7SAAR2O 1 0 0.0570 0.3310 3.700000    581 NALBA O
D7DIEF2A D7SAAR2W 1 0 0.1100 0.4770 3.700000    581 NALBA W
D7DIEF2A D7UCHT2A 1 0 1.1080 6.2380 104.6000   1360 ELLBCH N
D7DIEF2A D7YDIE2S 1 0 0.2000 1.3400 19.90000   1031 ENSDF S
D7DUEL2C D7OSTR2B 1 0 1.2740 9.0710 143.5000   1282 FICHTH O
D7DUEL2C D7YEDE2W 1 0 0.6280 5.7600 100.1000   1360 UTFORT W
D7DUEN2A D7GREM2A 1 0 0.6680 3.6840 39.80000   1461 MERHM W
D7DUEN2A D7GREM2A 2 0 0.6680 3.6840 39.80000   1255 MERHM O
D7DUEN2A D7OPLA2C 1 0 0.5930 3.4790 31.40000   1450 DUENNW O
D7DUEN2A D7OPLA2C 2 0 0.5910 3.4790 31.50000   1450 DUENNW W
D7EBRU1A D7EBRU1B 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K
D7EBRU1A D7KUSE1B 1 0 0.5810 5.2970 87.60000   2844 WEHOLT O
D7EBRU1A D7KWHE16 1 0 0.0260 0.2460 4.200000  99999 HERNE 6
D7EBRU1A D7MENG1A 1 0 0.4270 3.8530 64.90000   3150 RECKLI N
D7EBRU1B D7HUEL1A 1 0 0.2030 1.7910 31.30000   3096 WESTFL W
D7EBRU1B D7KUSE1A 1 0 0.5780 5.2410 86.70000   2580 WEHOLT W
D7EBRU1B D7MENG1B 1 0 0.4270 3.8530 64.90000   3150 RECKLI S
D7EDEL2A D7EDEL2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7EDEL2A D7YEDE2W 1 0 0.2010 1.0060 13.00000   1290 UTFORT W
D7EDEL2B D7OSTR2A 1 0 0.4810 2.4930 32.80000   1290 FICHTH W
D7EIBE1A D7EIBE1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7EIBE1A D7HUEL1B 1 0 0.3340 2.8800 49.90000   3150 HUELLN W
D7EIBE1A D7METT1A 1 0 0.7830 7.5080 130.8000   3400 RUHRTL O
D7EIBE1B D7EIBE1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7EIBE1B D7HATT1A 1 0 0.6720 6.5390 103.4000   2844 WEITMR W
D7EIBE1B D7KARN1A 1 0 0.3940 3.6350 63.00000   2580 EIBERG N
D7EIBE1B D7METT1B 1 0 0.7800 7.5000 130.6000   3400 RUHRTL W
D7EIBE2B D7EIBE2C 1 2 0.0000 0.0000 0.000000   3150 KPL 22 K
D7EIBE2B D7GARE2B 1 0 2.6090 14.940 116.5000   1529 HERDEK N
D7EIBE2B D7HERN24 1 0 0.9790 5.4830 72.10000  99999 HERNE 4
D7EIBE2B D7YGEL2W 1 0 0.9240 5.1500 46.10000   1008 GLADBK W
D7EIBE2C D7GARE2A 1 0 2.5820 14.820 107.4000   1531 HERDEK S
D7EIBE2C D7PETE2B 1 0 3.9550 20.950 242.3000    978 ITTERB W
D7EIBE2C D7YMTM2O 1 0 0.2380 1.3500 16.80000   1548 ITTERB O
D7EISE5A D7EISE5B 9 1 0.0050 0.0500 0.000000
D7ELLE2A D7OPLA2C 1 0 1.2690 6.7450 108.7000   1256 ELLER O
D7ELLE2A D7PETE2A 1 0 0.9190 5.4960 51.40000   1213 ELLER W
D7ELME2A D7ELME2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7ELME2B D7GERS2C 1 0 1.5090 8.2330 102.2000   1372 CAPPEN S
D7ELME2B D7YELM2S 1 0 0.5420 3.0390 39.00000   1372 ELMENH S
D7ELME5A D7ELME5B 9 1 0.3290 1.6620 0.000000
D7ELME5A D7GERS5C 9 1 2.8870 10.967 0.000000
D7ELME5A D7KUSE5B 9 1 10.694 38.712 0.000000
D7ELME5A D7KUSE5C 9 1 9.4140 35.885 0.000000
D7ELME5B D7GERS5C 9 1 2.7590 10.015 0.000000
D7ELME5B D7KUSE5B 9 1 10.589 36.975 0.000000
D7ELME5B D7KUSE5C 9 1 8.6600 31.284 0.000000
D7ELVE2A D7ELVE2B 1 2 0.0000 0.0000 0.000000   9999 KUP K
D7ELVE2A D7GARE2C 1 0 1.3250 6.6210 81.90000  99999 L 220
D7ELVE2B D7GARE2D 1 0 1.3250 6.6210 81.90000  99999 L 221
D7ELVE5A D7ELVE5B 9 1 0.0050 0.0500 0.000000
D7ELVE5A D7GARE5B 9 1 1.3010 6.2490 0.000000
D7ELVE5B D7GARE5B 9 1 1.3010 6.2490 0.000000
D7ENNI1S D7YGUE1S 1 8 0.0050 0.0500 0.400000    718 GUETER S
D7ENNI5A D7GERS5A 9 1 2.0050 6.8600 0.000000
D7ENNI5A D7GUET5A 9 1 3.1020 11.072 0.000000
D7ENNI5A D7GUET5C 9 1 3.1270 11.289 0.000000
D7ENNI5A D7LIPB5A 9 1 3.5360 10.894 0.000000
D7ENNI5A D7LIPB5B 9 1 3.5520 10.977 0.000000
D7ENSD1A D7ENSD1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7ENSD1A D7ENSD1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7ENSD1A D7UCHT1C 1 0 0.6300 5.8860 103.0000   3150 TAUBNT S
D7ENSD1A XEN_VI12 1 0 0.3650 5.1300 89.20000   2720 VIGY2 S
D7ENSD1B D7UCHT1A 1 0 0.6320 5.8940 103.2000   3150 TAUBNT N
D7ENSD1B XEN_VI11 1 0 0.3650 5.1300 89.20000   2720 VIGY1 N
D7ENSD2A D7ENSD2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7ENSD2B D7YDIE2S 1 0 0.3400 1.9000 40.00000   1360 ENSDF S
D7ENSD5A D7ENSD5C 9 1 1.6980 5.6630 0.000000
D7ENSD5A D7SAAR5B 9 1 0.9910 2.7480 0.000000
D7FUEH2A D7OPLA2C 1 0 0.2570 1.3870 17.90000   1360 KASSEL S
D7FUEH2A D7ROKI2C 1 0 1.0240 5.5160 71.80000   1300 STOMM S
D7FWS 21 D7URBE21 1 0 2.6080 12.630 380.3000    551 SHWANH O
D7FWS 22 D7URBE2A 1 0 2.6080 12.650 357.4000    551 SHWANH W
D7FWS 5A D7FWS 5B 9 1 0.0050 0.0500 0.000000
D7GARE1A D7GARE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7GARE1A D7KRUC1A 1 8 0.0050 0.0500 0.400000      1 WESTENDE
D7GARE1B D7GARE1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7GARE1B D7KRUC1B 1 8 0.0050 0.0500 0.400000      1 OSTENDE
D7GARE21 D7GARE2B 1 0 0.0050 0.0500 0.400000  99999 KABEL 1
D7GARE2A D7GARE2C 1 2 0.0000 0.0000 0.000000   9999 EMUEB1
D7GARE2A D7YGAR2W 1 0 0.7220 4.0480 27.30000   1360 BIGGE W
D7GARE2B D7GARE2D 1 2 0.0000 0.0000 0.000000   9999 EMUEB2
D7GARE2C D7GARE2D 1 2 0.0000 0.0000 0.000000   3150 QUERKPL
D7GARE59 D7GARE5F 9 1 0.0050 0.0500 0.000000
D7GARE5F D7KRUC5A 9 1 1.2600 4.9830 0.000000
D7GARE5F D7KRUC5B 9 1 1.2600 4.9830 0.000000
D7GEIT1A D7GEIT1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7GEIT1A D7UNNA1B 1 0 0.4290 7.4100 136.0000   2720 HAARST W
D7GEIT1B D7YLPB1W 1 0 0.0910 0.9350 19.50000   2720 GEITHE W
D7GELL2B D7GELL2U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7GELL2B D7MUEN2A 1 0 0.3150 1.6550 21.80000   1290 STRATM W
D7GELL2B D7OSTR2A 1 0 0.5540 3.1290 29.70000   1255 GELLEP W
D7GELS21 D7YGEL2W 1 0 0.0050 0.0500 0.400000   1008 GLADBK W
D7GERS11 D7GERS1A 1 0 0.0050 0.0500 0.400000  99999 LTR K2
D7GERS11 D7GERS1Z 1 8 0.0050 0.0500 0.400000  99999 LTRK2
D7GERS1A D7GERS1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7GERS1A D7GERS1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7GERS1A D7LIPP1A 1 0 0.6550 6.0730 104.7000   2720 WALTRO S
D7GERS1A D7YGER1O 1 0 0.3630 3.1240 54.30000   3096 GERSTE O
D7GERS1B D7MENG1B 1 0 0.9550 8.7650 150.9000   3150 MENGED N
D7GERS1B D7YGER1N 1 0 0.3390 3.1290 54.40000   3513 UENTRO N
D7GERS2A D7GERS2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7GERS2A D7WAMB2A 1 0 1.1720 7.8960 90.40000   1290 WAMBEL W
D7GERS2A D7YPOE2N 1 0 1.6550 8.9370 110.2000   1374 CAPPEN N
D7GERS2C D7WAMB2A 1 0 1.1730 7.8960 90.50000   1290 WAMBEL O
D7GERS5A D7LIPB5A 9 1 2.1320 7.5600 0.000000
D7GERS5A D7LIPB5B 9 1 2.7350 9.9770 0.000000
D7GERS5C D7GERS5E 1 8 0.0050 0.0500 0.400000  99999 TR K3
D7GERS5C D7GRON5F 9 1 15.752 61.964 0.000000
D7GERS5C D7KUSE5C 9 1 7.5230 28.091 0.000000
D7GERS5C D7MUES5A 9 1 3.8470 13.538 0.000000
D7GOHR2A D7YOST2N 1 0 0.0050 0.0500 0.400000    820 FRIXHM N
D7GREM2A D7SIEG2C 1 0 1.1400 6.2230 75.90000   1290 GREMBG W
D7GREM2A D7YSTO2O 1 0 0.7140 3.7620 43.70000   1290 GREMBG O
D7GREM2B D7GREM2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7GRON1A D7GRON1B 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7GRON1A XGR_HG11 1 0 0.3030 2.9070 47.40000   2500 HENGL SW
D7GRON1A XGR_HG12 1 0 0.3030 2.9070 47.40000   2500 HENGL WS
D7GRON1B D7HANE1A 1 0 1.3610 12.510 188.9000   3339 GRONAU W
D7GRON1B D7KLUE1A 1 0 1.0620 11.440 178.9000   2882 PRHAMSBW
D7GRON22 D7YHAN2W 1 0 0.0050 0.0500 0.400000  99999 GRAFSH W
D7GRON5F D7KOTT5A 9 1 0.2100 0.8260 0.000000
D7GRON5F D7KUSE5B 9 1 3.2290 10.158 0.000000
D7GRON5F D7KUSE5C 9 1 20.326 64.168 0.000000
D7GRON5F D7MUES5A 9 1 4.3140 15.801 0.000000
D7GUET1A D7GUET1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7GUET1A D7HESS11 1 0 0.2510 5.2440 84.40000    481 OSNING O
D7GUET1A D7YGUE1S 1 8 0.7920 7.1430 134.1000   2565 GUETER S
D7GUET1A DBE_GU11 1 0 0.3450 3.2570 59.80000   2720 SENNE S1
D7GUET1B D7YGER1O 1 0 1.1800 10.620 198.7000   2720 GERSTE O
D7GUET1B DBE_GU12 1 0 0.3450 3.2570 59.80000   2720 SENNE N2
D7GUET21 D7HESS21 1 0 0.2510 5.2430 84.40000    700 HALLE W
D7GUET5A D7GUET5C 9 1 0.0050 0.0500 0.000000
D7GUET5A D7LIPB5A 9 1 32.439 117.81 0.000000
D7GUET5A D7LIPB5B 9 1 32.439 117.81 0.000000
D7GUET5A D7NEHD5A 9 1 47.627 148.99 0.000000
D7GUET5A D7NEHD5B 9 1 49.207 150.26 0.000000
D7GUET5C D7LIPB5A 9 1 19.138 71.603 0.000000
D7GUET5C D7LIPB5B 9 1 19.008 70.385 0.000000
D7GUET5C D7NEHD5A 9 1 28.207 90.585 0.000000
D7GUET5C D7NEHD5B 9 1 29.160 91.367 0.000000
D7GUND12 D7GUND1A 1 0 0.0050 0.0500 0.400000   1026 GUNDR 2B
D7GUND12 D7KRBG1B 1 0 0.0250 0.2420 4.200000  99999 GUNDR 2B
D7GUND13 D7GUND1B 1 0 0.0050 0.0500 0.400000   1026 GUNDR 3C
D7GUND13 D7KRBG1C 1 0 0.0230 0.2270 3.800000  99999 GUNDR 3C
D7GUND1A D7GUND1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7GUND1A D7GUND1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7GUND1A D7KRBG1D 1 0 0.0230 0.2240 3.800000   1026 GUNDR 4D
D7GUND1A D7MEIT1B 1 0 1.0490 9.9400 175.0000   2720 MEITGN S
D7GUND1A D7VOEH1B 1 0 1.2550 11.610 201.5000   2720 GUENZ S
D7GUND1B D7KOET1A 1 0 0.5780 5.5110 95.60000   2720 GUENZ N
D7GUND1B D7KRBG1A 1 0 0.0250 0.2440 4.300000   1026 GUNDR 1A
D7GUND1B D7MEIT1C 1 0 1.0490 9.9400 174.8000   2720 MEITGN N
D7GUND5A D7MEIT5A 9 1 2.3560 8.1510 0.000000
D7GUND5A D7VOEH5A 9 1 2.0750 7.3400 0.000000
D7HALF1A D7OPLA1B 1 0 0.4600 4.2340 74.20000   2720 LEICHL W
D7HAMB2A D7HAMB2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7HAMB2A D7KOPE23 1 0 0.0090 0.0500 15.10000    673 KOPERN23
D7HAMB2A D7YSHW2S 1 0 0.2560 1.3790 17.80000   1360 WALSUM S
D7HAMB2B D7KOPE24 1 0 0.0090 0.0500 15.10000    659 KOPERN24
D7HAMB2B D7NRHE2C 1 8 0.6820 5.1680 77.80000   1541 DINSLK W
D7HAMB2B D7YWAL2N 1 0 0.2560 1.3790 17.80000   1360 WALSUM N
D7HANE1A D7HANE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 43 K
D7HANE1A D7HANE1B 2 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7HANE1A D7KWEM10 1 0 0.0260 0.2520 3.900000  99999 EMSLD D0
D7HANE1A D7KWEM11 1 0 0.0280 0.2710 4.200000  99999 EMSLD D1
D7HANE1A D7MEPP1A 1 0 1.3730 11.940 204.9000   3363 BACCUM O
D7HANE1A D7WEST1B 1 0 1.6500 15.260 264.5000   3516 BRAMGAU
D7HANE1A D7YOEC1O 1 0 0.5710 4.8870 84.20000   3347 ROXEL O
D7HANE1B D7HANE1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7HANE1B D7KWEM12 1 0 0.0280 0.2710 4.200000  99999 EMSLD D2
D7HANE1B D7MEPP1B 1 0 1.3730 11.940 204.9000   3360 BACCUM W
D7HANE1B D7WEHR1A 1 0 2.0300 18.820 325.3000   3489 NSACHS S
D7HANE1B D7YGER1N 1 0 2.8910 26.280 450.0000   2724 UENTRO N
D7HANE1B D7YHAN1T 1 0 1.4680 13.560 202.8000   3337 MUENST
D7HANE1B D7YKKE1E 1 0 0.0090 0.2040 6.800000  99999 KKE
D7HANE2B D7KWEM2B 1 0 0.0050 0.0500 0.400000  99999 TR B2
D7HANE2B D7KWEM2C 1 0 0.0050 0.0500 0.400000  99999 TR C2
D7HANE2B D7YHAN2B 1 8 2.0170 10.370 202.0000   1847 AMELSB
D7HANE2B D7YHAN2W 1 0 2.3720 19.970 184.0000   1274 GRAFSH W
D7HANE5B D7HANE5C 9 1 0.0050 0.0500 0.000000
D7HANE5B D7OECH5C 9 1 1.9740 6.4310 0.000000
D7HANE5C D7OECH5C 9 1 1.9900 6.6350 0.000000
D7HATT1A D7WITT1A 1 0 0.4950 4.3700 76.60000   3311 KEMNAD S
D7HATT1A D7WITT1A 2 8 0.4950 4.3700 76.60000  99999 KEMNAD N
D7HATT2A D7HATT2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7HATT2A D7POEP2A 1 0 1.6060 8.9630 119.6000   1290 POEPPI W
D7HATT2A D7YMTM2O 1 0 0.3810 1.9940 25.40000   1548 ITTERB O
D7HATT2B D7POEP2A 1 0 1.8180 9.2430 115.6000   1290 POEPPI O
D7HATT2B D7YWEL2O 1 0 0.1580 1.4350 21.70000   1290 WELPER O
D7HERT1A D7HERT1B 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K
D7HERT1A D7HERT1W 1 0 0.4660 8.7620 532.3000   3240 HERBTG W
D7HERT1A DHR_HR12 1 0 0.0040 0.0500 0.600000   1792 UEB 41HE
D7HERT1B D7TIEN1A 1 0 3.9310 35.530 403.0000   1792 TIENGN N
D7HERT1B DHR_HR13 1 0 0.0050 0.0550 8.600000   1836 UEB 42HE
D7HERT1W D7YHER1W 1 0 0.0050 0.0500 0.400000   3022 HERBTG W
D7HERT21 D7YTIE2W 1 0 0.0100 0.1100 0.800000   1200 BLUDNZ W
D7HESS5A D7HESS5B 9 1 10.379 17.820 0.000000
D7HESS5A D7LUES5B 9 1 5.5010 15.195 0.000000
D7HESS5A D7LUES5C 9 1 17.016 35.779 0.000000
D7HESS5A D7WEST5C 9 1 7.5660 21.416 0.000000
D7HESS5B D7WEST5C 9 1 7.5520 21.397 0.000000
D7HKMG2B D7HKMG2C 1 7 0.0000 0.0000 0.000000   9999 KPL 21 K
D7HKMG2B D7KWHU2B 1 0 0.2610 1.3950 18.40000  99999 HUCKIN2B
D7HKMG2B D7MUEN2B 1 0 0.2790 1.4640 40.20000  99999 SITTKA S
D7HKMG2C D7KWHU2A 1 0 0.2570 1.3730 18.10000  99999 HUCKIN1A
D7HKMG2C D7MUEN2A 1 0 0.2790 1.4640 40.20000  99999 SITTKA N
D7HOMB21 D7UCHT2A 1 0 1.7630 9.0380 116.9000    820 OTTERB S
D7HOMB5A D7OTTE5A 9 1 2.8060 7.5060 0.000000
D7HOMB5A D7OTTE5B 9 1 7.6380 19.810 0.000000
D7HONE1A D7HONE1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7HONE1A D7HONE1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7HONE1A D7REIN1A 1 0 2.4940 21.350 369.8000   3283 KUGELB O
D7HONE1A D7YHER1W 1 0 1.4960 15.720 274.9000   2864 HERBTG W
D7HONE1A D7YVOE1O 1 0 2.8490 25.570 418.5000   2674 DONAU O
D7HONE1C D7REIN1C 1 0 2.4740 21.320 369.4000   3283 KUGELB W
D7HONE1C DPU_HO11 1 0 0.1320 1.7430 27.20000   3150 HO PU WS
D7HONE5A D7HONE5B 9 1 0.0050 0.0500 0.000000
D7HUEL1A D7HUEL1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7HULF1B D7HULF1C 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7HULF1B D7WEHR1B 1 0 0.4210 8.2060 151.4000   3600 OCHSMO O
D7HULF1B DGA_WE11 1 0 0.0130 0.3610 403.7000   3150 HUNTE SW
D7HULF1C D7WEHR1A 1 0 0.4200 8.2000 151.3000   3600 OCHSMO W
D7HULF1C DGA_WE12 1 0 0.0130 0.3610 403.7000   3150 HUNTE WS
D7HULF5B D7WEHR5A 9 1 3.9810 10.216 0.000000
D7HULF5B D7WEHR5C 9 1 4.1380 10.085 0.000000
D7HULF5B D7WEST5C 9 1 7.5280 12.972 0.000000
D7IBBE1S D7WEST1B 1 0 0.3430 3.1530 55.40000    615 IBBENB S
D7IBBE22 D7WEST2A 1 0 1.1810 5.2080 37.60000    700 NIKE S
D7IBBE5A D7IBBE5B 9 1 3.8550 14.028 0.000000
D7IBBE5A D7WEST5C 9 1 0.2310 1.8440 0.000000
D7IBBE5B D7LUES5C 9 1 149.49 501.59 0.000000
D7IBBE5B D7WEST5C 9 1 0.6600 2.7190 0.000000
D7KARN1A D7YKAR1W 1 0 0.0240 0.2350 3.700000   2720 BUESHR W
D7KDIS12 D7KLUE12 1 0 0.0710 1.4010 25.10000  99999 GEEST O2
D7KDIS12 D7NRHE12 1 0 0.0340 0.3910 519.1000  99999 GEESO2C3
D7KDIS1W D7KLUE1W 1 0 0.0710 1.4010 25.10000  99999 SALZB W
D7KDIS1W D7NRHE1W 1 0 0.0250 0.3970 431.9000  99999 SALZBWC1
D7KELS1A D7KELS1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7KELS1A D7KRIF1B 1 8 0.3710 3.4160 72.60000   2500 TREBUR N
D7KLUE12 D7KLUE1A 1 0 0.0260 0.3820 499.3000  99999 GEESO2B3
D7KLUE1A D7KLUE1W 1 0 0.0480 0.3170 480.5000  99999 SALZBWB1
D7KNAP1A D7KNAP1C 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7KNAP1A D7KWKN11 1 0 0.0100 0.0900 1.700000  99999 KNAPSA1A
D7KNAP1A D7KWKN1C 1 0 0.0100 0.0900 1.700000  99999 KNAPSA3C
D7KNAP1A D7SECH1A 1 0 0.3480 3.4420 53.90000   3150 WABERG W
D7KOBL1A D7KOBL1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7KOBL1A D7LIMB1A 1 0 1.4290 13.530 224.0000   2720 NASSAU
D7KOBL1A D7WTHU1A 1 0 0.4710 4.5520 68.50000   2580 METTER
D7KOBL1A D7WTHU1B 1 0 0.3110 2.7140 47.50000   2580 KOBLNZ N
D7KOET1A D7KOET1B 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7KOET1A D7VOEH1C 1 0 0.6940 6.5710 114.3000   2720 ILLER N
D7KOPE5A D7KOPE5B 9 1 1.0090 2.5280 0.000000
D7KOPE5A D7RHAU5A 9 1 0.4710 18.285 0.000000
D7KOPE5A D7RHAU5B 9 1 0.4710 18.285 0.000000
D7KOPE5B D7RHAU5A 9 1 1.3050 8.5950 0.000000
D7KOPE5B D7RHAU5B 9 1 1.3050 8.5950 0.000000
D7KOTT11 D7YHAN1T 1 0 0.0050 0.0500 0.400000   3270 MUENST
D7KOTT5A D7KUSE5B 9 1 224.22 539.99 0.000000
D7KRIF1A D7KRIF1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7KRIF1A D7KRIF1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7KRIF1A DFR_KR11 1 0 0.1300 1.3950 19.40000   2760 TAUNUS 2
D7KRIF1B D7LIMB1B 1 8 1.5590 14.800 243.8000   2720 HESSEN O
D7KRIF5A D7KRIF5D 9 1 0.0050 0.0500 0.000000
D7KRUC1A D7KRUC1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7KRUC1A D7UNNA1B 1 0 0.3740 7.0980 132.1000   3400 SHWERT N
D7KRUC1A D7WITT1A 1 0 0.2520 2.1350 37.90000   3078 PERSEBEK
D7KRUC1B D7KRUC1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7KRUC1B D7MENG1B 1 0 0.4500 4.1810 72.10000   2720 KIRCHL O
D7KRUC1B D7YLPB1O 1 0 0.6660 12.980 240.1000   3150 HAARST O
D7KRUC5A D7KRUC5B 9 1 0.6110 4.1810 0.000000
D7KRUC5A D7KWHD55 9 1 0.7380 2.5900 0.000000
D7KRUC5A D7WAMB5A 9 1 2.5890 15.922 0.000000
D7KRUC5A D7WAMB5B 9 1 2.5470 15.675 0.000000
D7KRUC5B D7KWHD55 9 1 0.7430 2.6200 0.000000
D7KRUC5B D7MENG51 9 1 1.3380 5.8980 0.000000
D7KRUC5B D7WAMB5A 9 1 2.5470 15.670 0.000000
D7KRUC5B D7WAMB5B 9 1 2.5890 15.917 0.000000
D7KUSE1A D7KUSE1B 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7KUSE1A D7SHOL1B 1 0 0.3920 3.5730 59.30000  99999 SHOLVN B
D7KUSE1A D7YKUS1S 1 0 0.3050 2.8960 43.30000   2580 LIPPE S
D7KUSE1B D7NRHE1A 1 0 1.0260 9.5510 159.5000   3096 LIPPE N
D7KUSE1B D7ROSE1B 1 0 1.1310 10.620 174.0000   2580 KUSENH
D7KUSE1B D7YHAN1T 1 0 1.7840 16.350 245.6000   3339 MUENST
D7KUSE2A D7KUSE2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7KUSE2A D7POEP2A 1 0 1.3030 8.2660 104.8000   1290 HOCHLR O
D7KUSE2A D7SHOL2D 1 0 0.4680 3.6430 57.40000  99999 SHOLVN D
D7KUSE2A D7YBEL2S 1 0 0.3890 2.9310 41.20000   1920 POLSUM S
D7KUSE2A D7YHAN2W 1 0 3.2990 27.520 172.8000   1402 GRAFSH W
D7KUSE2C D7YPOE2W 1 0 0.6800 5.1040 65.70000   1282 HOCHLR W
D7KUSE5B D7KUSE5C 9 1 0.3520 1.5430 0.000000
D7KWNI11 D7NILH1A 1 0 0.0050 0.0500 0.400000  99999 BLOCK 31
D7KWSH2D D7YSHO2C 1 0 0.0050 0.0500 0.400000  99999 SHLGUD
D7KWST10 D7LIPP1A 1 0 0.1650 1.5140 26.80000  99999 STUMHA1A
D7KWWA10 D7WALS1A 1 0 0.0050 0.0500 0.400000  99999 WALSUM10
D7KWWA29 D7WALS2B 1 0 0.0080 0.0720 0.800000  99999 WALSUM 9
D7KWWS1A D7UENT1B 1 0 0.0050 0.0500 0.400000  99999 WESTFL E
D7KWWS1D D7UENT1A 1 0 0.0050 0.0500 0.400000  99999 WESTFL D
D7LAMB1A D7LAMB1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7LAMB1A D7WEIN1A 1 0 0.8660 7.9930 139.5000   3400 LAMBSH W
D7LAMB1A D7YOTT1N 1 0 1.3500 12.460 217.2000   3096 KAILAU N
D7LAMB1B D7LAMB1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7LAMB1B D7MAXA1A 1 0 1.6020 14.900 260.6000   2720 WEINST O
D7LAMB1B D7OTTE1A 1 0 1.4740 12.590 219.1000   3096 KAILAU S
D7LAMB5A D7LAMB5B 9 1 0.0050 0.0500 0.000000
D7LAMB5A D7MUTT5A 9 1 1.3650 3.5940 0.000000
D7LAMB5B D7MUTT5A 9 1 1.4060 3.7500 0.000000
D7LECH1A D7LECH1B 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7LECH1A D7MEIT1C 1 0 0.8410 7.8860 133.2000   2720 LECHHA W
D7LECH1A D7OOTT1A 1 0 0.9610 9.0100 152.0000   2720 AUGSBU W
D7LECH5A D7LECH5B 9 1 0.0050 0.0500 0.000000
D7LECH5B D7MEIT5A 9 1 1.2010 3.9850 0.000000
D7LECH5B D7VOEH5A 9 1 6.6890 32.247 0.000000
D7LEUP15 D7LEUP1A 1 0 0.0050 0.0500 0.400000  99999 X12 1
D7LEUP1A D7LEUP1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7LEUP1A D7LEUP1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7LEUP1A D7WORI1A 1 0 0.6950 6.7020 116.2000   2760 KEMPTE O
D7LEUP1A D7YBID1O 1 0 0.8340 7.7100 133.7000   2720 ALLG O
D7LEUP1A XWE_LE11 1 0 1.2750 10.670 176.7000   2392 FUESSN O
D7LEUP5A D7WORI5A 9 1 0.8980 4.3560 0.000000
D7LIES1A D7LIES1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7LIES1A D7SECH1A 1 0 0.9900 8.8100 150.2000   2580 LIESSM O
D7LIES1A D7WTHU1A 1 0 1.2460 10.790 186.8000   2580 WTHURM O
D7LIMB1A D7LIMB1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7LIMB1A D7YDAU11 1 0 0.7550 7.1410 118.3000   2720 WESTW W1
D7LIMB1B D7LIMB1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7LIND1A D7LIND1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7LIND1A D7OPLA1A 1 0 0.7720 7.1260 124.6000   2720 LEICHL O
D7LIPB11 D7YLPB1W 1 0 0.0060 0.0550 1.000000    673 GEITHE W
D7LIPB12 D7YLPB1O 1 0 0.0070 0.0700 1.200000    673 HAARST O
D7LIPB5A D7LIPB5B 9 1 6.4900 26.192 0.000000
D7LIPB5A D7NEHD5A 9 1 7.7420 31.801 0.000000
D7LIPB5A D7NEHD5B 9 1 7.8420 31.822 0.000000
D7LIPB5B D7NEHD5A 9 1 7.7130 31.624 0.000000
D7LIPB5B D7NEHD5B 9 1 7.8000 31.716 0.000000
D7LIPP1A D7LIPP1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7LIPP1A D7MENG1A 1 0 0.2820 2.5950 45.30000   3150 MENGED S
D7LUES1A D7LUES1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7LUES1A D7WEST1A 1 0 0.4950 4.7240 82.90000    615 WESTER N
D7LUES2A D7LUES2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7LUES2A D7WEHR2B 1 0 1.6100 7.5600 66.80000    740 BOHMTE O
D7LUES2A D7WEST2A 1 0 0.5050 4.6790 80.50000    960 WESTER S
D7LUES2B D7WEHR2B 1 0 1.6110 7.5660 64.80000    740 BOHMTE W
D7LUES5A D7LUES5C 9 1 1.5600 3.8560 0.000000
D7LUES5B D7LUES5C 9 1 12.690 28.650 0.000000
D7LUES5B D7WEST5C 9 1 1.1030 5.2020 0.000000
D7LUES5C D7WEST5C 9 1 1.1210 5.3070 0.000000
D7MAXA1A D7MAXA1B 1 2 0.0000 0.0000 0.000000   9999 KPL 41 K
D7MAXA1A D7MAXA1U 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K
D7MAXA1A DDA_MA11 1 0 0.0670 0.6180 10.90000   2720 GOLDGR O
D7MAXA1B D7WEIN1A 1 0 0.7560 6.9690 121.6000   2720 WEINST W
D7MAXA5B D7MUTT5A 9 1 7.4650 17.376 0.000000
D7MAXA5B D7WEIN5A 9 1 0.9410 3.4090 0.000000
D7MECK1A D7MECK1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7MECK1A D7SECH1B 1 0 0.5710 5.5130 98.70000   2720 BGEIST W
D7MECK1A D7WTHU1B 1 0 1.1170 10.230 182.0000   2720 NETTE W
D7MEIT1B D7MEIT1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7MEIT1B D7OOTT1B 1 0 1.4080 13.260 221.6000   2720 AUGSBU O
D7MEIT1B DOB_ME12 1 0 0.5380 6.2300 113.0000   3078 OBACHE S
D7MEIT1C D7MEIT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7MEIT1C DOB_ME11 1 0 0.5380 6.2300 113.0000   3078 OBACHE N
D7MEIT5A D7VOEH5A 9 1 14.881 40.214 0.000000
D7MENG1A D7MENG1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7MENG1A D7WITT1A 1 0 0.7200 6.1740 107.2000   2580 WITTEN W
D7MENG1B D7MENG1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7MEPP1A D7MEPP1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7MEPP1A DNL_ME11 1 0 0.2570 2.9600 38.50000   3400 EMSLD OW
D7MEPP1B D7MEPP1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7MEPP1B DDO_ME11 1 0 0.4330 4.8490 63.70000   3400 EMSLD WB
D7METT1A D7METT1B 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K
D7METT1A D7YOHL11 1 0 0.2500 2.3700 40.60000   3400 OERKHS O
D7METT1B D7YOHL12 1 0 0.2500 2.3700 40.60000   3400 OERKHS W
D7MITB1A D7MITB1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7MITB1A D7UCHT1A 1 0 0.5980 5.0920 88.80000   3150 BLIES N
D7MITB1A D7YOTT1N 1 0 1.1800 10.060 174.7000   3096 KAILAU N
D7MITB1B D7MITB1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7MITB1B D7OTTE1A 1 0 1.1940 10.190 177.0000   3096 RAMSTE S
D7MITB1B D7UCHT1C 1 0 0.5980 5.1070 88.60000   3150 BLIES S
D7MUEN2A D7MUEN2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7MUEN2A D7RHAU2A 1 0 0.3750 1.9210 18.60000    888 RHAUSN W
D7MUEN2A D7UTFO2C 1 8 0.8090 5.8010 93.60000   1724 MUENDL N
D7MUEN2B D7UERD2B 1 0 0.4770 2.5500 33.60000   1360 MUENDL S
D7MUEN2B D7YRHA2O 1 0 0.0250 0.1270 1.800000   1632 STRATM O
D7MUES5A D7ROXE5A 9 1 0.1690 0.8310 0.000000
D7MUTT2A D7MUTT2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7MUTT2A D7YMUT2N 1 0 0.7840 4.3900 57.10000   1290 OTTERB N
D7MUTT2A DDA_MU21 1 0 1.4230 7.6600 99.50000   1733 BIENWD W
D7MUTT2A DGK_MU21 1 0 0.3280 1.8800 20.50000   1530 RHEIN S
D7MUTT2A DGK_MU22 1 0 0.3280 1.8800 20.50000   1530 RHEIN N
D7MUTT5A D7WEIN5A 9 1 1.0610 3.9750 0.000000
D7NAUS11 D7NAUS1Z 1 0 0.0050 0.0500 0.400000  99999 NAUSSM8H
D7NAUS11 D7ROKI1D 1 0 0.0680 0.6400 10.70000  99999 NAUSSM8H
D7NAUS12 D7NAUS19 1 0 0.0050 0.0500 0.400000  99999 NAUSSM6F
D7NAUS12 D7ROKI1C 1 0 0.0790 0.7710 12.20000  99999 NAUSSM6F
D7NAUS1G D7ROKI1A 1 0 0.0760 0.7350 11.90000  99999 NAUSSM7G
D7NAUS29 D7YNAU2C 1 8 0.0130 0.0630 0.900000  99999 NAUSSM3C
D7NAUS2E D7OPLA2C 1 0 1.4490 7.8940 100.0000  99999 NAUSSM5E
D7NEHD1A D7NEHD1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7NEHD1A DTW_NE11 1 0 0.4700 4.4380 75.90000   2580 TWIST O3
D7NEHD1B D7NEHD1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7NEHD1B D7UENT1B 1 8 3.3810 29.280 499.7000   2565 SAUERL N
D7NEHD1B DTW_NE12 1 0 0.4700 4.4380 75.90000   2580 TWIST W4
D7NEHD5A D7NEHD5B 9 1 3.0120 10.039 0.000000
D7NEUR1C D7ROKI1A 1 0 0.3090 2.7060 47.00000  99999 NEURAT3C
D7NILH1A D7OPLA1B 1 0 0.9850 4.5650 589.3000  99999 NIEHL3
D7NLIC1A D7NLIC1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7NLIC1A D7YKUS1S 1 0 0.3500 3.4800 52.20000   2720 LIPPE S
D7NORF2A D7NORF2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7NORF2A D7OSTR2A 1 0 1.7240 9.3200 116.3000   1290 ZONS W
D7NORF2A D7PETE2A 1 0 0.1920 1.0700 11.00000   1290 STUERZ O
D7NORF2A D7PETE2A 2 0 0.1720 0.9580 11.70000   1360 STUERZ W
D7NORF2A D7PETE2B 1 0 0.1920 1.0500 11.10000   1290 NORF W
D7NORF5A D7NORF5C 9 1 0.0050 0.0500 0.000000
D7NORF5A D7PETE5A 9 1 0.1760 1.0270 0.000000
D7NRHE12 D7NRHE1C 1 8 0.2570 4.3580 70.10000   2841 GEEST O2
D7NRHE1A D7NRHE1C 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7NRHE1A D7NRHE1C 2 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7NRHE1A D7NRHE1W 1 0 0.2570 4.3500 70.20000   2882 SALZB W
D7NRHE1A D7WALS1A 1 0 0.5190 4.7800 83.50000   2720 NRHEIN W
D7NRHE1C D7UTFO1C 1 0 0.7900 7.1900 122.0000   2580 ZENSEN S
D7NRHE1C D7YKUS1S 1 0 0.7200 6.6500 116.3000   2720 LIPPE S
D7NRHE2A D7NRHE2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7NRHE2A D7PFAL21 1 0 2.3350 12.280 173.3000    820 PFALZD S
D7NRHE2A D7SPEL2A 1 0 0.4040 2.1700 28.50000   1360 SPELLN S
D7NRHE2A D7YOSS2O 1 0 0.6490 4.2610 31.40000   1539 WESEL O
D7NRHE2C D7PFAL2N 1 0 2.3550 11.170 189.4000    820 PFALZD N
D7NSTE1A D7NSTE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7NSTE1A D7OSBU1A 1 0 1.3560 11.620 201.5000   3264 GILZEM O
D7NSTE1A D7ROMH1A 1 0 1.0100 8.7000 150.4000   3280 NIMSTA O
D7NSTE1B D7NSTE1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7NSTE1B D7UCHT1C 1 0 2.8020 23.990 415.7000   3317 UCHTLF W
D7NSTE1B D7YDAH1W 1 0 1.7030 14.680 253.7000   3252 SELHN W
D7NSTE2A D7NSTE2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7NSTE2A D7YKWV2D 1 0 1.3030 6.2770 86.20000   1290 VIANDN4D
D7NSTE2B D7NSTE2S 1 0 1.5340 7.7060 153.2000   1290 BLONST S
D7NSTE2S DNS_BL21 1 0 1.1500 5.4250 189.3000   1290 BLONST S
D7NSTE5C D7OSBU5C 9 1 3.6620 12.687 0.000000
D7NSTE5C D7WENG5A 9 1 5.9980 21.358 0.000000
D7OBZI19 XLI_OB1A 1 1 0.0050 0.0500 0.400000   3600 ALEGRO
D7OBZI1A D7OBZI1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7OBZI1A D7OBZI1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7OBZI1A D7YDAH1O 1 0 1.7840 15.240 264.1000   3266 SELHN O
D7OBZI1A D7YPAF1N 1 0 0.4340 4.0090 70.00000   3501 SECHTM N
D7OBZI1A D7YWEI1N 1 0 0.3430 2.9880 51.10000  99999 WEISW N
D7OBZI1B D7OBZI1D 1 7 0.0000 0.0000 0.000000   3150 KPL 42 K
D7OBZI1B D7SIER1B 1 0 0.6580 6.0870 105.6000   3150 KIRCHB S
D7OBZI1B D7YDAH1W 1 0 1.7840 15.240 264.2000   3279 SELHN W
D7OBZI1B D7YWEI1S 1 0 0.3970 3.6290 64.00000  99999 WEISW S
D7OBZI1D D7YPAF1S 1 0 0.4340 4.0090 70.00000   3501 SECHTM S
D7OBZI5A D7VERL5A 9 1 13.353 49.399 0.000000
D7OBZI5A D7ZKUN58 9 1 0.5770 3.2760 0.000000
D7OBZI5D D7SIER5A 9 1 1.0210 5.0490 0.000000
D7OECH1A D7OECH1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7OECH1A D7YOEC1O 1 0 0.0060 0.0640 1.400000    820 ROXEL O
D7OHLI11 D7YOHL11 1 0 0.0100 0.0800 1.500000   3400 OERKHS O
D7OHLI12 D7YOHL12 1 0 0.0100 0.0800 1.500000   3400 OERKHS W
D7OHLI5A D7OHLI5C 9 1 0.0050 0.0500 0.000000
D7OOTT1A D7OOTT1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7OOTT1A D7OOTT1U 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K
D7OOTT1B D7YBID1O 1 0 1.3700 12.680 220.9000   2720 ALLG O
D7OOTT5C D7WORI5A 9 1 2.9210 10.536 0.000000
D7OPLA1A D7OPLA1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7OPLA1A D7ROKI1C 1 0 0.6280 5.5820 97.00000   3096 OPLADN N
D7OPLA1A D7YOHL11 1 0 0.4700 4.5200 77.50000   3400 OERKHS O
D7OPLA1B D7OPLA1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40
D7OPLA1B D7PETE1B 1 0 0.4560 4.5130 72.50000   3400 RHFELD
D7OPLA1B D7ROKI1B 1 8 0.6280 5.5850 97.10000   3096 OPLADN S
D7OPLA2B D7OPLA2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7OPLA2B D7OPLA2C 2 7 0.0000 0.0000 0.000000   3150 KPL 22 K
D7OPLA2B D7ROKI2D 1 0 1.3210 7.3870 83.10000   1290 STOMM N
D7OPLA2B D7YGAR2W 1 0 3.1450 17.050 218.1000   1392 BIGGE W
D7OPLA2B D7YMTM2O 1 0 3.0300 15.540 201.6000   1290 ITTERB O
D7OPLA2C D7YBIX2O 1 0 3.1650 17.090 238.9000   1350 BIGGE O
D7OPLA5A D7OPLA5B 9 1 2.4710 13.897 0.000000
D7OSBU1A D7OSBU1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7OSBU1B D7UCHT1A 1 0 1.4490 12.340 214.6000   3280 UCHTLF O
D7OSBU5A D7OSBU5C 9 1 0.0050 0.0500 0.000000
D7OSBU5C D7SAAR5B 9 1 56.898 135.48 0.000000
D7OSBU5C D7UCHT5A 9 1 6.9030 27.260 0.000000
D7OSBU5C D7WENG5A 9 1 2.8860 12.321 0.000000
D7OSSE21 D7YOSS2O 1 0 0.2960 1.5790 20.90000    700 WESEL O
D7OSTR1A D7OSTR1C 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7OSTR1A D7OSTR1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7OSTR1A D7ROKI1D 1 8 0.8280 7.6660 133.9000   2720 KNESTE W
D7OSTR1A D7YOST1W 1 0 0.4510 3.6500 70.80000   2720 TOESEE W
D7OSTR1A D7YRAT1W 1 0 0.6290 5.9130 99.40000   2720 MEERBU W
D7OSTR2A D7OSTR2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7OSTR2B D7PETE2C 1 0 0.7030 7.4950 196.8000   1300 ZONS O
D7OSTR2B D7YOST2N 1 0 0.7940 5.8800 177.2000   1300 FRIXHM N
D7OSTR2B D7YRHA2O 1 0 0.8420 4.6100 48.90000   1483 STRATM O
D7OTTE1A D7OTTE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K
D7OTTE1B D7YOTT1N 1 0 0.0150 0.1380 2.500000   3096 KAILAU N
D7OTTE5A D7OTTE5B 9 1 0.0050 0.0500 0.000000
D7PAFF1A D7PAFF1C 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7PAFF1A D7ROKI1C 1 0 0.3590 3.2850 56.60000   3354 PAFFEN N
D7PAFF1A D7YPAF1N 1 0 0.2870 2.6820 47.60000   3510 SECHTM N
D7PAFF1C D7ROKI1A 1 0 0.3590 3.2730 56.80000   3354 PAFFEN S
D7PAFF1C D7YPAF1S 1 0 0.2870 2.6820 47.60000   3510 SECHTM S
D7PAFF5A D7PAFF5D 9 1 0.0050 0.0500 0.000000
D7PETE1A D7PETE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7PETE1A D7PETE1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7PETE1A D7ROKI1B 1 0 0.4920 4.7280 76.70000   2720 PETER S
D7PETE1A D7YNEU1B 1 0 0.4100 4.0100 63.70000  99999 NEURAT2B
D7PETE1A D7YOHL12 1 0 0.5400 5.3200 85.60000   3400 OERKHS W
D7PETE2A D7PETE2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7PETE2B D7ROKI2C 1 0 1.0480 5.6100 77.70000   1290 FRIXHM S
D7PFAL5A D7PFAL5D 9 1 0.0050 0.0500 0.000000
D7PFUN1A D7PFUN1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7PFUN1A D7PFUN1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7PFUN1A D7URBN1B 1 0 0.9350 8.8040 150.4000   3483 GRIESH O
D7PFUN1B D7YPFU1W 1 0 0.0090 0.0800 1.400000   3550 RIED W
D7PFUN5C D7REIN5B 9 1 4.6340 12.191 0.000000
D7PFUN5C D7URBN5A 9 1 1.4900 5.7240 0.000000
D7POEP2A D7POEP2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7POEP2A D7YELM2S 1 0 0.5540 3.0560 21.30000   1369 ELMENH S
D7POEP2C D7YPOE2N 1 8 0.5580 3.0740 21.50000   1369 CAPPEN N
D7POEP2C D7YPOE2W 1 0 0.6190 3.1250 38.90000   1282 HOCHLR W
D7QUIN2A D7UCHT2A 1 0 3.9050 20.860 273.2000   1433 OSBURG
D7QUIN2A D7WENG2A 1 0 3.2680 16.740 275.3000   1281 PRWENGNI
D7QUIN2A DQU_HE21 1 0 1.4160 7.3000 97.70000   1290 HEI QU N
D7RATH11 D7YRAT1W 1 0 0.1890 1.6590 31.90000    646 MEERBU W
D7RATS21 D7WAMB2A 1 0 0.1050 0.5830 5.900000    769 RATSBU N
D7RATS22 D7WAMB2A 1 0 0.1050 0.5830 5.900000    769 RATSBU S
D7REIN11 D7REIN1A 1 0 0.0120 0.1180 2.100000   1949 FGHTR401
D7REIN1A D7REIN1C 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7REIN1A D7REIN1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7REIN5B D7URBN5A 9 1 8.4400 32.324 0.000000
D7RHAU2A D7YRHA2O 1 0 0.3830 1.9650 19.40000    888 STRATM O
D7RHAU5A D7RHAU5B 9 1 -7.158 26.746 0.000000
D7ROKI1A D7ROKI1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7ROKI1B D7SECH1A 1 0 0.4300 8.6760 147.8000   2760 VORGBG O
D7ROKI1B D7YROK1D 1 0 0.3100 2.7100 47.10000  99999 NEURAT4D
D7ROKI1C D7ROKI1D 1 2 0.0000 0.0000 0.000000   3150 KPL 42 K
D7ROKI1C D7ROKI1U 1 7 0.0000 0.0000 0.000000   3096 UMGEHG
D7ROKI1C D7SECH1B 1 0 1.0010 8.5910 148.8000   3150 VILLE O
D7ROKI1C D7YROK1E 1 0 0.3100 2.7100 47.10000  99999 NEURAT5E
D7ROKI1D D7SECH1B 1 0 0.9890 8.5940 148.9000   3096 VILLE W
D7ROKI2C D7ROKI2D 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7ROKI2D D7YOST2N 1 0 0.5820 3.1310 40.70000   1360 FRIXHM N
D7ROMH1A D7ROMH1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7ROMH1A D7YDAH1O 1 0 0.7100 6.0900 105.4000   3253 SELHN O
D7ROMH5A D7ROMH5B 9 1 0.0050 0.0500 0.000000
D7ROSE1A D7ROSE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7ROSE1A D7YKAR1W 1 0 0.3030 2.8470 47.80000   2720 BUESHR W
D7ROXE1A D7ROXE1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7ROXE1A D7UENT1B 1 0 1.6560 14.250 246.7000   3326 UENTRO S
D7ROXE1A D7YOEC1O 1 0 1.4910 12.780 222.7000   3321 ROXEL O
D7RUHR21 D7YPOE2N 1 0 0.0880 0.6950 4.800000   1373 CAPPEN N
D7RUHR22 D7YELM2S 1 0 0.0880 0.6950 4.800000   1372 ELMENH S
D7SAAR5B D7UCHT5A 9 1 2.7940 8.3120 0.000000
D7SECH1A D7SECH1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7SECH1A D7YPAF1S 1 0 0.7890 7.3000 126.4000   3470 SECHTM S
D7SECH1B D7SECH1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7SECH1B D7SIEG1A 1 0 0.4580 4.3570 75.10000   2720 NKASSL N
D7SECH1B D7WTHU1B 1 0 1.8270 15.850 271.7000   2580 MITREI
D7SECH1B D7YPAF1N 1 0 0.7890 7.2690 126.9000   3470 SECHTM N
D7SECH2A D7SECH2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7SECH2A D7SIEG2A 1 0 1.0040 5.2890 61.00000   1360 TROISD O
D7SECH2A D7YBOL2O 1 0 0.0900 1.6710 28.90000   1380 GODORF O
D7SECH2C D7SIEG2C 1 0 0.9270 5.2800 61.10000   1360 TROISD W
D7SECH2C D7WTHU2A 1 0 1.6920 15.660 285.5000   1310 NETTE O
D7SECH2C D7YSEC2B 1 0 0.3460 3.3230 57.20000   2080 KNAPSA2B
D7SELB1A D7SELB1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG
D7SELB1A D7YOST1W 1 0 0.4060 3.9920 65.40000   2720 TOESEE W
D7SELB1A D7YRAT1W 1 0 0.2220 2.0370 35.80000   2720 MEERBU W
D7SHOL21 D7YBGL2E 1 0 0.3460 2.5830 33.60000  99999 TR 201
D7SHOL2C D7YSHO2C 1 0 0.0050 0.0500 0.400000  99999 SHOLVN C
D7SHWE21 D7YSHW2S 1 0 0.0990 0.5400 6.800000    700 WALSUM S
D7SHWE22 D7YWAL2N 1 0 0.0850 0.4640 5.800000    700 WALSUM N
D7SIEG1A D7SIEG1C 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7SIEG2A D7SIEG2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7SIEG2A D7YSTO2O 1 0 0.4410 2.4720 32.00000   1290 GREMBG O
D7SIEG5B D7SIEG5D 9 1 0.0050 0.0500 0.000000
D7SIER1B D7SIER1C 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7SIER1B D7SIER1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7SIER5A D7WEIS51 9 1 2.4630 9.6870 0.000000
D7SIER5A D7WEIS52 9 1 2.4630 9.6870 0.000000
D7SIER5A D7WEIS59 9 1 1.2310 4.8430 0.000000
D7SIER5A D7ZKUN58 9 1 1.2310 4.8430 0.000000
D7SPEL2A D7WALS2A 1 0 0.7440 4.0070 50.70000   1360 LOENEN W
D7SPEL2A D7WALS2B 1 0 0.7410 4.0630 51.70000   1360 LOENEN O
D7STOC21 D7YSTO2O 1 0 0.0050 0.0500 0.400000    700 GREMBG O
D7TIEN1A D7TIEN1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7TIEN2B D7TIEN2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7TIEN2B DKU_TI21 1 0 0.6720 3.5320 81.40000   1290 KUEMOS
D7TIEN2C D7YTIE2W 1 0 7.5060 47.600 299.7000    896 BLUDNZ W
D7UCHT1A D7UCHT1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7UCHT1A D7UCHT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7UCHT2A D7UCHT2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7UCHT2B D7WEIH2B 1 0 0.1600 1.5060 25.40000  99999 WEIHER2B
D7UCHT2B D7YDIE2S 1 0 0.9400 5.1500 108.7000   1360 ENSDF S
D7UENT1A D7UENT1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7UENT1A D7YGER1N 1 0 0.4050 3.7680 64.60000   3520 UENTRO N
D7UENT1A D7YGUE1S 1 8 0.7970 6.9660 124.8000   2565 GUETER S
D7UENT1A D7YLPB1W 1 0 0.0310 0.2800 4.300000   2580 GEITHE W
D7UENT1B D7UENT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7UENT1B D7YGER1O 1 0 0.4050 3.7670 64.60000   3078 GERSTE O
D7UENT1B D7YLPB1O 1 0 0.0290 0.2610 4.100000   2580 HAARST O
D7UERD2B D7UTFO2A 1 0 0.8550 4.6940 48.30000   1160 UERDIN W
D7UNNA1B D7UNNA1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7URBE1A D7URBE1C 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K
D7URBE1A DGK_UR11 1 0 0.3200 2.9700 51.70000   3150 UMAIN N2
D7URBE2A D7YBIB2C 1 0 1.6980 14.430 259.9000   1310 BIBLIS3C
D7URBN1A D7URBE1C 1 0 0.0050 0.0530 0.800000   3150 ERLENS W
D7URBN1A D7URBN1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7URBN5A D7URBN5D 9 1 0.0050 0.0500 0.000000
D7UTFO1A D7UTFO1C 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K
D7UTFO1A D7WALS1A 1 0 0.2710 2.4530 39.30000   2580 LOHHEI W
D7UTFO1C D7YOST1W 1 0 0.6320 8.6210 101.5000   2720 TOESEE W
D7UTFO2A D7UTFO2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7UTFO2A D7YEDE2W 1 0 1.4890 7.5270 69.50000    923 UTFORT W
D7UTFO2C D7YOSS2O 1 0 0.5810 3.6180 26.10000   1457 WESEL O
D7VERL1N D7YWEI1N 1 0 0.3380 3.1090 54.30000  99999 ROEHE N
D7VERL5A D7ZKUN58 9 1 0.2810 1.4510 0.000000
D7VIAN20 D7YKWV2D 1 0 0.0750 0.4690 3.900000   1290 VIANDN4D
D7VIAN2K D7NSTE2B 1 0 1.3660 6.5900 89.90000   1288 VIANDN3C
D7VIAN2P D7YKWV2D 1 0 0.0630 0.3120 3.800000  99999 VIAND 4D
D7VOEH1B D7VOEH1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7VOEH1B D7WORI1A 1 0 1.2370 11.930 207.0000   2760 VOEHRG O
D7VOEH1B DDE_VO11 1 0 0.2470 2.1070 36.70000   3120 DONAU W
D7VOEH1C D7VOEH1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7VOEH1C D7YVOE1O 1 0 0.4650 4.3110 74.70000   3032 DONAU O
D7VOEH2A D73YWB2O 1 0 6.6220 42.770 431.6000   1220 DELLM O
D7VOEH2A XWE_VO21 1 0 2.3020 19.970 339.4000   1282 FUESSN W
D7WALS11 D7WALS1A 1 0 0.0050 0.0500 0.400000   1155 TR 421
D7WALS1A D7WALS1B 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7WALS2A D7WALS2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7WALS2A D7YWAL2N 1 0 0.0880 0.4470 7.900000   1360 WALSUM N
D7WALS2B D7YSHW2S 1 0 0.0830 0.4610 5.500000   1360 WALSUM S
D7WAMB5A D7WAMB5B 9 1 0.0050 0.0500 0.000000
D7WDLA1A D7WDLA1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7WDLA1A D7WDLA1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7WDLA1A D7WTHU1B 1 0 1.8910 16.480 285.0000   3096 SOONWD W
D7WDLA1B D7YWDL1O 1 0 0.0050 0.0500 0.400000   3078 WONNEG O
D7WDLA5A D7WDLA5B 9 1 0.0050 0.0500 0.000000
D7WEHR1A D7WEHR1B 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7WEHR1A D7WEHR1B 2 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7WEHR1B D7WEST1A 1 0 1.6900 15.650 270.9000   3492 NSACHS N
D7WEHR1B DOH_WE11 1 0 0.8760 8.0200 138.8000   3150 DUEMM S1
D7WEHR2B D7WEST2C 1 8 3.3420 17.900 296.4000   1310 WIEHEN O
D7WEHR5A D7WEHR5C 9 1 0.0050 0.0500 0.000000
D7WEIN1A D7WEIN1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7WEIS51 D7WEIS52 9 1 0.0600 0.3620 0.000000
D7WEIS51 D7WEIS59 9 1 0.0300 0.1810 0.000000
D7WEIS51 D7ZKUN58 9 1 0.0300 0.1810 0.000000
D7WEIS52 D7WEIS59 9 1 0.0300 0.1810 0.000000
D7WEIS52 D7ZKUN58 9 1 0.0300 0.1810 0.000000
D7WEIS59 D7ZKUN58 9 1 0.0150 0.0910 0.000000
D7WELC11 D7YROK1E 1 0 0.0050 0.0500 0.400000  99999 NEURAT5E
D7WELC12 D7YROK1D 1 0 0.0050 0.0500 0.400000  99999 NEURAT4D
D7WELP21 D7YWEL2O 1 0 0.0910 0.5320 5.800000   1290 WELPER O
D7WENG2A D7WENG2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7WENG2B D7WTHU2D 1 8 3.4500 21.770 286.3000   1347 KONDLW
D7WENG5A D7WENG5B 9 1 0.0050 0.0500 0.000000
D7WEST1A D7WEST1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7WEST1B D7WEST1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7WEST2A D7WEST2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7WEST2C D7YHAN2B 1 8 3.4280 16.840 114.5000   1237 AMELSB
D7WITT1A D7WITT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7WORI1A D7WORI1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7WTHU1A D7WTHU1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7WTHU1B D7WTHU1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7WTHU2A D7WTHU2D 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7YBEL2C D7YSHO2C 1 0 0.1540 0.9520 9.300000  99999 SHOLVN_C
D7YDAU11 DAS_DA11 1 0 0.5210 4.5710 78.20000   2612 WESTW W1
D7YHER1W DME_HO11 1 0 0.0240 0.3560 5.800000   3150 HERBTG W
D7YKWK2B D7YSEC2B 1 8 0.0110 0.1140 1.900000   2900 KNAPSA2B
D7YNEU1D D7YROK1D 1 0 0.0050 0.0500 0.400000  99999 NEURAT4D
D7YNEU1E D7YROK1E 1 0 0.0050 0.0500 0.400000  99999 NEURAT5E
D7YVOE1O DDE_HV11 1 0 0.0040 0.0500 0.700000   3150 DONAU O
D7YWEI1S D7ZKUN11 1 0 0.0580 0.5290 9.200000  99999 WEISW S
D8ABS_22 D8LUBK22 1 0 3.7360 10.657 5654.867    770 261
D8ABS_25 D8ABS_27 1 2 0.0000 0.0000 0.000000
D8ABS_25 D8WIK_23 1 0 0.2640 0.7510 407.0562    848 265
D8ABS_27 D8ABS_22 1 0 0.0100 0.0500 0.000000   1200 261 ABS
D8ADB_11 D8ADB_12 1 2 0.0000 0.0000 0.000000
D8ADB_51 D8JSN_51 1 1 79.177 321.53 0.000000
D8ADB_51 D8JSN_52 1 1 31.673 136.70 0.000000
D8ADB_51 D8JSN_53 1 1 51.042 236.65 0.000000
D8ADB_52 D8ADB_51 1 1 0.1723 2.7214 0.000000
D8ADB_52 D8JSN_51 1 1 79.177 321.53 0.000000
D8ADB_52 D8JSN_52 1 1 31.673 136.70 0.000000
D8ADB_52 D8JSN_53 1 1 51.042 236.65 0.000000
D8AOE_22 D8AOE_21 1 2 0.0000 0.0000 0.000000        DRAOE201
D8AOE_22 D8AOE_23 1 0 0.0100 0.0500 0.000000   2000 285 AOE
D8ATF_11 D8ATF_12 1 2 0.0000 0.0000 0.000000        K   ATF4
D8ATF_11 D8GDT_12 1 0 0.2036 2.0399 37.95044   2520 M462C-D
D8ATF_11 D8RE__11 1 0 1.4946 13.538 208.5389   2370 463
D8ATF_11 D8VIB_12 1 0 1.1670 14.503 267.6637   3600 468
D8ATF_11 DRE_AL11 1 0 0.4290 7.0870 132.8423   3600 459
D8ATF_12 D8GDT_11 1 0 0.2036 2.0399 37.95044   2520 M461A-B
D8ATF_12 D8RE__12 1 0 1.4946 13.538 208.5389   2370 464
D8ATF_12 D8VIB_11 1 0 1.1670 14.503 267.6637   3600 467
D8ATF_12 DRE_AL12 1 0 0.4290 7.0870 132.8423   3600 460
D8ATF_51 D8ATF_52 1 1 5.9096 19.330 0.000000
D8ATF_51 D8ATF_53 1 2 0.0000 0.0000 0.000000        KAB ATF1
D8ATF_51 D8ATF_53 2 1 1.6641 6.1414 0.000000
D8ATF_52 D8ATF_53 1 2 0.0000 0.0000 0.000000        2B   2A   Cn
D8ATF_53 D8ATF_52 2 1 38.212 105.23 0.000000
D8ATN_11 D8LUB_12 1 0 1.2300 13.461 236.2478   2520 475
D8ATS_12 D8GSE_12 1 0 1.8145 19.938 325.2491   2520 479
D8ATS_12 D8LUB_11 1 0 1.6223 17.826 290.2832   2520 476
D8ATS_13 D8ATN_11 1 0 0.3950 4.3380 76.02654   2520 477
D8ATS_13 D8ATS_12 1 2 0.0000 0.0000 0.000000
D8ATS_13 D8ATS_1D 1 2 0.0000 0.0000 0.000000        KD401
D8ATS_13 D8MOW_12 1 0 3.0897 33.950 553.2345   2520 518
D8BAE_11 D8BAE_12 2 7 0.0000 0.0000 0.000000        KB  BAE4
D8BAE_11 D8SM__13 1 0 0.7440 11.506 218.9690   3600 552
D8BAE_11 D8STR_12 1 0 2.5843 24.182 404.3544   2520 557
D8BAE_12 D8BAE_11 1 2 0.0000 0.0000 0.000000        KA  BAE4
D8BAE_12 D8SM__11 1 0 0.7440 11.506 218.9690   3600 551
D8BAE_12 D8STR_11 1 0 2.5843 24.182 404.3544   2520 558
D8BAZ_32 D8BAZ_31 1 2 0.0000 0.0000 0.000000        KAB BAZ1
D8BAZ_37 D8BAZ_32 1 0 0.0100 0.0500 0.000000   1200 154 BAZ
D8BAZ_37 D8BA__34 1 0 2.6510 6.4280 3864.159    833 154
D8BAZ_38 D8BAZ_31 1 0 0.0100 0.0500 0.000000   1250 153 BAZ
D8BAZ_38 D8BA__33 1 0 2.4900 6.3890 3926.991    800 153
D8BA__31 D8BA__32 1 2 0.0000 0.0000 0.000000        K   BA 1
D8BA__31 D8BA__35 1 0 0.0100 0.0500 0.000000   1250 151 BA
D8BA__32 D8BA__36 1 0 0.0100 0.0500 0.000000   1250 152 BA
D8BA__33 D8BA__31 1 0 0.0100 0.0500 0.000000   1250 153 BA
D8BA__34 D8BA__32 1 0 0.0100 0.0500 0.000000   1250 154 BA
D8BA__35 D8BWW_32 1 0 2.7490 8.9990 5623.451    800 151
D8BA__36 D8BWW_33 1 0 2.5610 8.9790 5402.597    850 152
D8BEG_25 D8BEG_21 1 0 0.0100 0.0500 0.000000   1200 284
D8BEG_26 D8BEG_21 1 0 0.0100 0.0500 0.000000   1200 283 BEG
D8BE__21 D8PAS_23 1 0 0.5450 7.8320 149.8540    900 408
D8BOXB11 D8BAE_11 1 0 0.0100 0.0500 0.000000   2520 MBAEP
D8BOXB12 D8BAE_12 1 0 0.0100 0.0500 0.000000   2520 MBAEN
D8BOXB13 D8BAE_11 1 0 0.0100 0.0500 0.000000   2520 MBAEQ
D8BOXB14 D8BAE_12 1 0 0.0100 0.0500 0.000000   2520 MBAER
D8BRUH11 DBR_BR13 1 0 0.0500 0.0790 1.256640   3600 952/2
D8BRUH12 DBR_BR12 1 0 0.0100 0.0975 1.979200   3600 951/2
D8BRU_12 D8BRUH12 1 0 0.0110 0.1430 2.890260   2300 951/1
D8BRU_12 D8BRUN11 1 8 0.0100 0.0500 10.05310   2300 MBRU1
D8BRU_12 D8BRU_13 2 7 0.0000 0.0000 0.000000        K2  BRU4
D8BRU_12 D8GTBR11 1 8 0.0100 0.0500 10.05310   2300 MBRU6-9
D8BRU_12 DBR_BR11 1 8 0.0100 0.0500 0.345580   2100 949
D8BRU_13 D8BRUH11 1 0 0.0110 0.1400 2.890260   2300 952/1
D8BRU_13 D8BRU_12 1 2 0.0000 0.0000 0.000000        K1  BRU4
D8BRW_21 D8WU__23 1 0 4.3790 15.922 207.7221    900 324
D8BRW_22 D8BRW_21 1 2 0.0000 0.0000 0.000000        KCD BRW2
D8BRW_22 D8WU__21 1 0 4.3846 15.942 207.9734    900 319
D8BWH_11 D8BWH_1D 1 2 0.0000 0.0000 0.000000        DRBWH401
D8BWH_11 D8BW__11 1 0 0.5000 3.0000 0.000000   2720 HGUE1
D8BWH_11 XBW_BJ1D 1 0 0.0100 0.0500 0.000000   9999 LKONTEK
D8BWW_21 D8BWW_25 1 2 0.0000 0.0000 0.000000        BWW_KFA
D8BWW_21 D8BWW_26 1 2 0.0000 0.0000 0.000000        BWW_OWP
D8BWW_32 D8BWW_31 1 0 0.0100 0.0500 0.000000   1340 151 BWW
D8BWW_33 D8BWW_31 1 0 0.0100 0.0500 0.000000   1340 152 BWW
D8BW__11 D8GUE_13 1 0 0.9150 9.0040 157.3310   2720 544
D8BW__12 D8BW__11 1 2 0.0000 0.0000 0.000000        K   BW 4
D8BW__12 D8GUE_11 1 0 0.9150 9.0040 157.3310   2720 543
D8BW__12 D8ROS_11 1 0 0.1913 1.8200 32.29557   2000 546
D8BW__21 D8LHG_22 1 0 4.6900 19.401 247.2433   1200 318
D8BW__51 D8BW__55 1 0 0.0667 0.5157 8.859290   2040 132
D8BW__52 D8BW__53 1 0 0.0667 0.5157 8.859290   2040 131
D8BW__53 D8BW__55 2 1 10.818 31.355 0.000000
D8BW__53 D8LHG_51 1 1 9.1553 28.673 0.000000
D8BW__53 D8SOW_54 1 1 12.578 37.199 0.000000
D8BW__55 D8BW__53 1 2 0.0000 0.0000 0.000000
D8CH__52 D8CH__51 1 1 0.0181 0.1354 0.000000
D8CRO_22 D8CRO_21 1 2 0.0000 0.0000 0.000000        KAB CRO2
D8CRO_51 D8CRO_52 2 1 15.391 51.033 0.000000
D8CRO_52 D8CRO_51 1 2 0.0000 0.0000 0.000000        KAB CRO1
D8DRS_11 D8DRS_12 1 2 0.0000 0.0000 0.000000        K   DRS4
D8DRS_11 D8SM__14 1 0 1.0031 9.3866 163.0487   2500 556
D8DRS_12 D8SM__13 1 0 1.0031 9.3866 163.0487   2500 555
D8DRS_51 D8DRS_52 2 1 3.8323 15.225 0.000000
D8DRS_51 D8DRS_53 2 1 7.6100 27.739 0.000000
D8DRS_51 D8DRS_5A 1 1 6.7264 25.363 0.000000
D8DRS_51 D8DRS_5B 1 1 8.4154 30.991 0.000000
D8DRS_51 D8SM__52 1 1 24.949 84.984 0.000000
D8DRS_51 D8SM__54 1 1 27.435 90.841 0.000000
D8DRS_52 D8DRS_51 1 2 0.0000 0.0000 0.000000        K   DRS1
D8DRS_52 D8DRS_53 1 1 16.381 57.598 0.000000
D8DRS_52 D8DRS_5A 1 1 10.399 38.638 0.000000
D8DRS_52 D8DRS_5B 1 1 13.006 47.211 0.000000
D8DRS_52 D8SM__52 1 0 4.1170 14.623 147.0265   9999 9226-9224
D8DRS_52 D8SM__52 2 1 53.588 176.43 0.000000
D8DRS_52 D8SM__54 1 1 58.877 188.57 0.000000
D8DRS_53 D8DRS_51 1 7 0.0000 0.0000 0.000000        KAB DRS1
D8DRS_53 D8DRS_5A 1 1 20.630 73.321 0.000000
D8DRS_53 D8DRS_5B 1 1 25.778 89.583 0.000000
D8DRS_53 D8SM__52 1 1 48.336 163.40 0.000000
D8DRS_53 D8SM__54 1 0 2.9110 10.449 115.2965   9999 9223
D8DRS_53 D8SM__54 2 1 53.143 174.65 0.000000
D8DRS_5B D8DRS_5A 1 1 13.130 45.888 0.000000
D8EHH_11 D8EH__11 1 0 0.5024 1.8178 34.62035   2504 547/2
D8EHH_11 D8PRL_18 1 0 1.4220 9.6296 170.8712   2280 547/1
D8EHH_12 D8EH__12 1 0 0.5020 1.8180 34.49469   2504 548/2
D8EHH_12 D8HND_11 1 0 1.6780 11.365 200.7384   2504 548
D8EHH_12 D8PRL_1F 1 0 1.4220 9.6300 170.9655   2280 548/1
D8EH__51 D8EH__52 2 1 11.655 27.322 0.000000
D8EH__52 D8EH__51 1 2 0.0000 0.0000 0.000000        KAB EH 1
D8EI__11 D8VIB_11 1 0 1.8970 18.966 306.6194   3000 454
D8EI__11 DME_EI11 1 0 0.8330 6.8860 139.8009   3000 450-2
D8EI__51 D8EI__52 2 1 0.9692 2.9877 0.000000
D8EI__51 D8VIB_51 1 1 8.9082 27.749 0.000000
D8EI__51 D8VIB_53 1 1 11.121 34.115 0.000000
D8EI__52 D8EI__51 1 2 0.0000 0.0000 0.000000        KAB EI 1
D8EI__52 D8VIB_51 1 1 8.9082 27.749 0.000000
D8EI__52 D8VIB_53 1 1 11.121 34.115 0.000000
D8EU__11 D8EU__12 1 2 0.0000 0.0000 0.000000        K   EU 4
D8EU__11 D8STR_11 1 0 2.9546 22.144 356.6964   2520 585
D8EU__12 D8STR_12 1 0 2.9546 22.144 356.6964   2520 586
D8EU__21 D8EU__22 1 2 0.0000 0.0000 0.000000        KAB EU 2
D8EU__21 D8ROE_22 1 0 4.0940 18.340 161.1637    790 203
D8EU__22 D8HER_23 1 0 7.4840 27.981 388.3008   1070 208-232
D8EU__51 D8EU__52 1 2 0.0000 0.0000 0.000000        KAB EU 1
D8EU__51 D8EU__52 2 1 24.946 87.853 0.000000
D8EU__51 D8PUL_51 1 1 6.0260 18.373 0.000000
D8EU__51 D8PUL_52 1 1 6.6412 21.799 0.000000
D8EU__51 D8PUL_53 1 1 6.6427 21.807 0.000000
D8EU__51 D8TA__52 1 0 3.1400 10.040 79.32522    470 EU-TA 3
D8EU__51 D8TA__52 2 1 7.8855 22.499 0.000000
D8EU__52 D8PUL_51 1 1 6.0260 18.373 0.000000
D8EU__52 D8PUL_52 1 1 6.6412 21.799 0.000000
D8EU__52 D8PUL_53 1 1 6.6427 21.807 0.000000
D8EU__52 D8TA__52 1 0 3.1400 10.040 79.32522    470 EU-TA 4
D8EU__52 D8TA__52 2 1 6.6282 19.413 0.000000
D8FOE_11 D8FOE_12 1 2 0.0000 0.0000 0.000000        K   FOE4
D8FOE_11 D8JSN_11 1 0 3.2520 30.491 527.1592   2520 533
D8FOE_11 D8WOL_11 1 0 1.3440 12.790 209.5757   2520 438
D8FOE_12 D8RAG_11 1 0 4.9850 46.688 799.2211   2520 532
D8FOE_52 D8FOE_51 1 2 0.0000 0.0000 0.000000        KAB FOE1
D8FOE_52 D8FOE_51 2 1 8.4440 20.473 0.000000
D8FRH_11 D8FRH_12 1 2 0.0000 0.0000 0.000000        K2  FRH4
D8FRH_11 D8MZA_13 1 0 0.1076 1.2266 300.8389   1950 921
D8FRH_12 D8FRH_1E 1 0 0.0100 0.0500 0.003140   2400 920/1
D8FRH_15 D8FRH_12 1 2 0.0000 0.0000 0.000000        K45 FRH4
D8FRH_15 D8FRH_1D 1 0 0.0100 0.0500 0.003140   2400 919/1
D8FRH_15 D8MZA_11 1 0 0.1124 1.2145 321.0080   1950 922
D8FRH_1D D8MIT_12 1 0 0.1310 1.5130 368.3203   1950 919
D8FRH_1E D8MIT_12 1 8 0.1310 1.5196 376.5513   1950 920
D8FRH_51 D8FRH_53 1 1 0.7484 1.3280 0.000000
D8FRH_51 D8FRH_55 1 2 0.0000 0.0000 0.000000        K45 FRH1
D8FRH_51 D8FRH_55 2 1 0.3236 0.6776 0.000000
D8FRH_51 D8MOW_5B 1 1 5.6823 18.804 0.000000
D8FRH_52 D8WUL_52 1 0 0.4700 1.1480 434.4823    525 707
D8FRH_52 D8WUL_56 1 0 0.4500 1.1300 443.2787    525 706
D8FRH_53 D8MOW_5B 1 1 6.0216 18.806 0.000000
D8FRH_55 D8FRH_53 1 2 0.0000 0.0000 0.000000        K2  FRH1
D8FRH_55 D8FRH_53 2 1 0.2699 0.6056 0.000000
D8FRH_55 D8MOW_5B 1 1 2.7876 9.3736 0.000000
D8FRN_11 D8DRS_11 1 0 1.1720 12.370 213.0000   2520 592
D8FRN_51 D8NWS_51 3 1 3.0867 10.055 0.000000
D8GDT_11 D8GOLD13 1 0 0.0100 0.0500 0.000000   9999 MGDTB
D8GDT_11 D8GOLD14 1 0 0.0100 0.0500 0.000000   9999 MGDTA
D8GDT_12 D8GOLD11 1 0 0.0100 0.0500 0.000000   9999 MGDTD
D8GDT_12 D8GOLD12 1 0 0.0100 0.0500 0.000000   9999 MGDTC
D8GHH_11 D8GSH_11 1 0 0.1480 0.9890 15.14248   1500 415/2
D8GHH_11 D8RE__12 1 0 2.0118 13.147 226.5717   2720 415/1
D8GHH_11 D8VIB_11 1 0 0.9923 6.4845 111.5265   2720 415
D8GOE_12 D8GOE_11 1 2 0.0000 0.0000 0.000000        K   GOE4
D8GOE_12 D8GUE_13 1 8 2.2401 18.244 311.9916   3000 423
D8GOE_51 D8GOE_55 1 1 25.245 61.508 0.000000
D8GOE_51 D8GOE_56 1 1 25.198 62.072 0.000000
D8GOE_51 D8PE__52 1 1 5.8250 33.763 0.000000
D8GOE_51 D8PE__53 1 1 5.8250 33.763 0.000000
D8GRS_11 D8BAE_12 1 0 0.6230 5.6400 96.44690   3150 565
D8GRS_11 D8GRS_12 1 2 0.0000 0.0000 0.000000        KA  GRS4
D8GRS_11 D8PRL_15 1 0 2.0053 15.874 269.1403   2000 542
D8GRS_12 D8BAE_11 1 0 0.6230 5.6400 96.44690   3150 566
D8GRS_12 D8PRL_16 1 0 2.0053 15.874 269.1403   2000 541
D8GRS_51 D8ADB_51 1 1 7.6236 26.002 0.000000
D8GRS_51 D8ADB_52 1 1 7.6236 26.002 0.000000
D8GRS_51 D8GRS_52 1 2 0.0000 0.0000 0.000000        KAB GRS1
D8GRS_51 D8GRS_52 2 2 0.0000 0.0000 0.000000        1B   2B   Cn
D8GRS_51 D8GRS_52 3 1 92.888 138.14 0.000000
D8GRS_51 D8PRL_52 1 1 18.121 44.676 0.000000
D8GRS_51 D8RAG_51 1 1 94.442 151.95 0.000000
D8GRS_51 D8RAG_52 1 1 100.15 165.36 0.000000
D8GRS_52 D8ADB_51 1 1 7.6450 25.920 0.000000
D8GRS_52 D8ADB_52 1 1 7.6450 25.920 0.000000
D8GRS_52 D8JSN_52 1 1 149.49 432.29 0.000000
D8GRS_52 D8JSN_53 1 1 149.45 432.68 0.000000
D8GRS_52 D8PRL_52 1 1 18.139 44.797 0.000000
D8GRS_52 D8RAG_51 1 1 94.853 152.77 0.000000
D8GRS_52 D8RAG_52 1 1 100.61 166.32 0.000000
D8GSE_12 D8GSE_1D 1 2 0.0000 0.0000 0.000000        DRGSE401
D8GSE_12 D8NHG_11 1 0 1.5990 17.762 315.4159   2040 517
D8GSE_51 D8NHG_52 1 1 10.576 27.333 0.000000
D8GSE_51 D8NHG_54 1 1 10.576 27.333 0.000000
D8GSH_51 D8GSH_52 1 2 0.0000 0.0000 0.000000        KAB GSH1
D8GSH_51 D8VIB_52 1 1 6.5908 15.935 0.000000
D8GSH_52 D8GSH_51 2 1 0.7315 2.3309 0.000000
D8GSH_52 D8VIB_52 1 1 7.3645 19.000 0.000000
D8GTTY51 D8WU__51 1 1 7.1350 22.992 0.000000
D8GTTY51 D8WU__52 1 1 18.265 55.584 0.000000
D8GUEN51 D8ATS_51 1 1 16.845 56.465 0.000000
D8GUE_11 D8GUE_13 1 2 0.0000 0.0000 0.000000        K   GUE4
D8GUE_11 D8SOW_11 1 0 3.3643 25.104 387.8610   2500 512
D8GUE_13 D8PZS_12 1 0 2.8830 26.420 422.2300   2520 514
D8GUE_21 D8BW__21 1 0 1.9090 12.055 158.0849   1200 275
D8GUE_21 D8PAS_22 1 0 12.046 44.061 595.0177    900 315
D8GUE_22 D8GUE_21 1 2 0.0000 0.0000 0.000000        KAB GUE2
D8GUE_22 D8IVH_21 1 0 7.1570 26.178 353.7433    900 316
D8GUE_54 D8BW__53 1 1 11.416 36.707 0.000000
D8GUE_54 D8BW__55 1 1 14.075 40.234 0.000000
D8GUE_54 D8WA_G53 1 2 0.0000 0.0000 0.000000
D8GUE_55 D8BW__53 1 1 11.436 36.766 0.000000
D8GUE_55 D8BW__55 1 1 14.100 40.299 0.000000
D8GUE_55 D8GUEN51 1 2 0.0000 0.0000 0.000000
D8GUE_55 D8GUE_54 1 2 0.0000 0.0000 0.000000        KAB
D8GUE_55 D8GUE_54 2 1 7.0018 29.189 0.000000
D8HEN_21 D8HEN_22 1 2 0.0000 0.0000 0.000000        KAB HEN2
D8HEN_22 D8NHG_22 1 0 1.1650 11.984 221.7964   1070 293
D8HER_21 D8HER_22 1 2 0.0000 0.0000 0.000000        K12 HER2
D8HER_21 D8ROE_21 1 0 10.026 40.334 468.4115    790 207-231
D8HER_23 D8HER_22 1 2 0.0000 0.0000 0.000000        K23 HER2
D8HER_57 D8CRO_51 1 1 40.300 78.293 0.000000
D8HER_57 D8CRO_52 1 1 17.660 43.027 0.000000
D8HER_57 D8HER_58 1 1 41.586 64.607 0.000000
D8HER_58 D8CRO_51 1 1 40.300 78.293 0.000000
D8HER_58 D8CRO_52 1 1 17.660 43.027 0.000000
D8HGW_11 D8HGW_12 1 2 0.0000 0.0000 0.000000        K   HGW4
D8HGW_51 D8HGW_54 1 2 0.0000 0.0000 0.000000        1A   1B   Cn
D8HGW_51 D8HGW_54 2 1 4.4568 11.711 0.000000
D8HGW_54 D8SM__51 2 0 15.741 42.090 339.9203   9999 9236-9252
D8HND_51 D8HND_5D 1 2 0.0000 0.0000 0.000000        DRHND101
D8IVH_21 D8IV__21 1 0 0.0100 0.0500 0.628320    400 316/2
D8IVH_21 D8PAS_24 1 0 4.9370 18.060 243.7876    900 316/1
D8JSN_11 D8JSN_12 1 2 0.0000 0.0000 0.000000        KAB JSN4
D8JSN_11 D8JSN_1S 1 2 0.0000 0.0000 0.000000        DRJSN401
D8JSN_12 D8MA__12 1 0 3.4508 26.886 490.5911   2040 500
D8JSN_12 D8SW__12 1 0 0.2540 2.0610 36.44247   2040 503
D8JSN_51 D8JSN_52 1 2 0.0000 0.0000 0.000000        1A   2B   Cn
D8JSN_51 D8JSN_53 1 2 0.0000 0.0000 0.000000        1A   1B   Cn
D8JSN_52 D8JSN_51 2 1 13.796 46.676 0.000000
D8JSN_52 D8JSN_53 1 1 9.0920 34.404 0.000000
D8JSN_53 D8JSN_51 2 1 22.571 80.884 0.000000
D8KLM_11 D8LAU_11 1 0 1.3750 10.040 174.3584   2520 538
D8KLM_11 D8LAU_12 1 0 1.3750 10.038 174.0442   2520 537
D8KLM_51 D8KLM_54 1 2 0.0000 0.0000 0.000000        KAB KLM1
D8KLM_51 D8KLM_54 2 1 9.8979 28.774 0.000000
D8KLM_51 D8LAU_59 1 1 31.146 99.001 0.000000
D8KLM_52 D8MA__53 1 0 8.7270 28.053 0.000000   9999 KLM-MA 2
D8KLM_54 D8LAU_59 1 1 31.146 99.001 0.000000
D8KLM_54 D8MA__51 1 0 8.4270 27.508 0.000000   9999 KLM-MA 1
D8KRU_11 D8KRUM11 1 8 0.0100 0.0685 1.476550   2000 MKRU1
D8KRU_11 D8KRUM12 1 0 0.0100 0.0690 1.570800   2000 MKRU2
D8KRU_11 D8WE__11 1 0 2.9610 28.516 495.7433   3000 420
D8KRU_11 DKR_KR11 1 0 0.0100 0.0500 0.031420   3600 993
D8KRU_12 D8GOE_12 1 0 2.2110 22.407 388.9292   3000 419
D8KRU_12 D8KRU_11 1 2 0.0000 0.0000 0.000000        K   KRU4
D8KRU_12 DKR_KR12 1 0 0.0100 0.0500 0.031420   3600 994
D8LAU_11 D8JSN_11 1 0 3.3390 25.410 464.6415   2040 499
D8LAU_11 D8LAU_12 1 2 0.0000 0.0000 0.000000        KA  LAU4
D8LAU_11 D8SCHK12 1 0 0.1400 1.3120 26.07522   2720 431
D8LAU_11 D8VIB_12 1 0 1.4280 19.656 358.4557   3600 471
D8LAU_12 D8MA__11 1 0 2.1040 12.720 230.2787   2040 504
D8LAU_12 D8SCHK11 1 0 0.1400 1.3120 26.07522   2720 432
D8LAU_12 D8VIB_11 1 0 1.4280 19.656 361.5973   3600 472
D8LAU_51 D8KLM_51 1 1 17.679 57.793 0.000000
D8LAU_51 D8KLM_54 1 1 17.679 57.793 0.000000
D8LAU_51 D8KLM_55 1 1 7.8737 16.111 0.000000
D8LAU_51 D8LAU_57 1 2 0.0000 0.0000 0.000000        LLAU E02
D8LAU_51 D8LAU_59 1 1 6.6890 22.896 0.000000
D8LAU_51 D8LAU_5A 1 1 11.624 33.494 0.000000
D8LAU_51 D8LAU_5B 1 1 11.713 33.541 0.000000
D8LAU_51 D8MA__51 1 1 20.670 88.365 0.000000
D8LAU_51 D8MA__52 1 1 3.3611 10.333 0.000000
D8LAU_51 D8MA__53 1 1 23.321 86.207 0.000000
D8LAU_5B D8LAU_5A 1 1 9.1959 20.808 0.000000
D8LHG_21 D8GUE_22 1 0 6.5890 31.383 404.3230   1200 317-276
D8LHG_21 D8LHG_22 1 2 0.0000 0.0000 0.000000        KAB LHG2
D8LHG_21 D8LUB_2I 1 0 2.8207 16.330 214.3823   1200 313
D8LHG_22 D8LUB_2I 1 0 2.8207 16.330 214.3823   1200 314
D8LHG_51 D8LHG_5D 1 2 0.0000 0.0000 0.000000        DRLHG101
D8LHG_51 D8LUB_53 1 1 14.075 18.204 0.000000
D8LHG_51 D8SOW_54 1 1 2.0169 3.6291 0.000000
D8LUBK21 D8BEG_26 1 0 3.0170 9.9020 5358.300    931 L283
D8LUBK25 D8AOE_23 1 0 3.0470 11.467 6021.177    931 285
D8LUBK2_ D8BEG_25 1 0 3.0150 9.8950 5205.619    931 284
D8LUB_11 D8LUB_12 1 7 0.0000 0.0000 0.000000        KA  LUB4
D8LUB_11 D8LUB_1S 1 2 0.0000 0.0000 0.000000        DRLUB401
D8LUB_11 D8SOW_12 1 0 1.5903 14.442 243.1279   2520 509
D8LUB_12 D8LUB_11 2 2 0.0000 0.0000 0.000000        KAB LUB4
D8LUB_12 D8SOW_11 1 0 1.5900 14.442 243.1279   2520 510
D8LUB_21 D8LUBK22 1 0 0.0100 0.1000 0.000000   1200 261 LUB
D8LUB_21 D8LUB_22 1 2 0.0000 0.0000 0.000000        KLUB2 A
D8LUB_21 D8LUB_2S 1 2 0.0000 0.0000 0.000000        DRLUB201
D8LUB_21 D8LUB_2U 1 2 0.0000 0.0000 0.000000        KC201
D8LUB_22 D8LUBK23 1 0 0.0100 0.0500 0.000000   1200 281 LUB
D8LUB_22 D8LUBK24 1 0 0.0100 0.0500 0.000000   1200 282 LUB
D8LUB_23 D8LUBK21 1 0 0.0100 0.1000 0.000000   2000 283 LUB
D8LUB_23 D8LUB_25 1 2 0.0000 0.0000 0.000000        KAB LUB2
D8LUB_23 D8LUB_2T 1 2 0.0000 0.0000 0.000000        DRLUB202
D8LUB_23 D8LUB_2V 1 2 0.0000 0.0000 0.000000        KC202
D8LUB_25 D8LUBK25 1 0 0.0100 0.0500 0.000000   2000 285 LUB
D8LUB_25 D8LUBK2_ 1 0 0.0100 0.0500 0.000000   1200 284 LUB
D8MAR_11 D8MARK11 1 0 0.1000 0.4000 0.000000   9999 MMAR1-3
D8MAR_11 D8MAR_12 1 2 0.0000 0.0000 0.000000        KCD MAR4
D8MAR_12 D8MARK12 1 0 0.1000 0.4000 0.000000   9999 MMAR4-6
D8MA__11 D8MA__12 1 2 0.0000 0.0000 0.000000        K   MA 4
D8MA__51 D8LAU_5A 1 1 17.724 55.342 0.000000
D8MA__51 D8LAU_5B 1 1 17.867 55.422 0.000000
D8MA__51 D8MA__53 2 1 34.807 142.18 0.000000
D8MA__52 D8KLM_51 1 1 7.4792 22.233 0.000000
D8MA__53 D8LAU_5A 1 1 19.305 53.828 0.000000
D8MA__53 D8LAU_5B 1 1 19.449 53.902 0.000000
D8MA__53 D8MA__51 1 2 0.0000 0.0000 0.000000
D8MIT_11 D8CH__11 1 0 0.1206 1.2301 475.0717   1100 906
D8MIT_11 D8MIT_12 1 0 0.0100 0.0500 0.003140   1440 906/1
D8MIT_15 D8MIT_16 1 2 0.0000 0.0000 0.000000        KAB MIT4
D8MIT_16 D8MIT_12 1 0 0.0100 0.0500 0.000000   2400 909
D8MIT_17 D8MIT_16 1 0 0.0100 0.0500 0.003140   2400 903/1
D8MIT_51 D8MIT_57 1 0 0.0100 0.0500 12.56637   1155 175
D8MIT_52 D8MIT_53 1 0 0.0100 0.0500 12.56637   1203 174
D8MIT_53 D8FRH_51 1 1 0.6232 1.4768 0.000000
D8MIT_53 D8FRH_53 1 1 1.4261 2.9586 0.000000
D8MIT_53 D8FRH_55 1 1 0.5858 1.5103 0.000000
D8MIT_53 D8MIT_54 2 1 1.5792 3.4824 0.000000
D8MIT_53 D8MOW_59 1 1 6.1899 27.132 0.000000
D8MIT_53 D8MOW_5A 1 1 6.3461 25.622 0.000000
D8MIT_54 D8MIT_53 1 2 0.0000 0.0000 0.000000        A2   B2   Cn
D8MIT_57 D8FRH_5J 1 0 0.1260 0.7230 754.2964   1181 176
D8MIT_57 D8MIT_53 1 1 1.5155 3.7120 0.000000
D8MIT_57 D8MIT_54 1 1 3.0633 7.8592 0.000000
D8MIT_57 D8MIT_5S 1 1 3.8170 10.660 0.000000
D8MIT_5S D8MIT_53 1 1 1.4290 3.5021 0.000000
D8MIT_5S D8MIT_54 1 2 0.0000 0.0000 0.000000        A1   A2   Cn
D8MIT_5S D8MIT_54 2 1 4.0251 10.020 0.000000
D8MOW_11 D8MOW_12 1 2 0.0000 0.0000 0.000000        KMOW B
D8MOW_51 D8MOW_55 2 1 2.0510 5.8539 0.000000
D8MOW_55 D8MOW_51 1 2 0.0000 0.0000 0.000000        A1   B2   Cn
D8MOW_59 D8FRH_51 1 1 5.3043 15.120 0.000000
D8MOW_59 D8FRH_53 1 1 12.397 30.399 0.000000
D8MOW_59 D8FRH_55 1 1 4.9109 15.430 0.000000
D8MOW_59 D8MOW_5A 1 1 47.463 259.55 0.000000
D8MOW_5A D8FRH_51 1 1 5.2955 14.246 0.000000
D8MOW_5A D8FRH_53 1 1 12.290 28.611 0.000000
D8MOW_5A D8FRH_55 1 1 4.9279 14.547 0.000000
D8MZA_11 D8MZA_13 1 2 0.0000 0.0000 0.000000        K23 MZA4
D8MZA_21 D8WUH_21 1 0 0.5450 2.4772 37.07079    960 302/1
D8MZA_22 D8WUL_21 1 0 0.5487 2.4908 37.07079   1070 301
D8MZA_51 D8MOW_51 1 1 0.6851 2.3860 0.000000
D8MZA_51 D8MOW_55 1 1 1.3052 4.7163 0.000000
D8NHG_11 D8HND_11 1 0 1.5430 10.448 185.0681   2280 444
D8NHG_12 D8EHH_11 1 0 3.2170 21.786 385.8504   2280 547
D8NHG_12 D8MOW_12 1 0 0.5660 6.2140 101.1593   2030 520
D8NHG_12 D8MZA_13 1 0 0.7606 4.3135 71.94247   2280 495
D8NHG_12 D8NHG_11 1 2 0.0000 0.0000 0.000000        KAB NHG4
D8NHG_1B D8MZA_11 1 0 0.7606 4.3135 71.94247   2400 496
D8NHG_1B D8NHG_1C 1 2 0.0000 0.0000 0.000000        KCD  NHG4
D8NHG_1C D8NHG_11 1 2 0.0000 0.0000 0.000000        KDA1NHG4
D8NHG_1C D8NHG_12 1 2 0.0000 0.0000 0.000000        KDA2NHG4
D8NHG_22 D8NHG_21 1 2 0.0000 0.0000 0.000000        K   NHG2
D8NHG_51 D8EH__51 1 1 9.3784 30.902 0.000000
D8NHG_51 D8EH__52 1 1 8.2411 27.221 0.000000
D8NHG_52 D8NHG_54 1 2 0.0000 0.0000 0.000000        KAB NHG1
D8NHG_52 D8VIE_51 1 1 5.3022 13.960 0.000000
D8NHG_54 D8NHG_52 2 1 5.4596 13.388 0.000000
D8NHG_54 D8VIE_51 1 1 23.819 56.131 0.000000
D8NOR_11 D8BRUH12 1 0 1.0590 13.792 280.7327   3600 951
D8NOR_11 D8NOR_12 2 7 0.0000 0.0000 0.000000        KU A NOR4
D8NOR_12 D8BRUH11 1 0 1.0610 13.780 280.8584   3600 952
D8NOR_12 D8NOR_11 1 2 0.0000 0.0000 0.000000        KAB NOR4
D8NOR_12 DNO_AU11 1 0 0.4575 8.2466 164.1796   3600 WEISS
D8NOR_12 DNO_DO11 1 0 0.3143 5.5023 164.1796   3600 BLAU
D8NOR_21 DNO_NO21 1 0 0.0100 0.0500 0.000000   1347 ROT
D8NOR_22 DNO_NO22 1 0 0.0100 0.0500 0.000000   1347 BLAU
D8NOR_54 D8NOR_53 1 1 0.0201 0.1005 0.000000
D8NOR_55 D8NOR_53 1 1 3.5806 20.409 0.000000
D8NOR_55 D8NOR_54 1 1 3.5806 20.409 0.000000
D8NOR_55 D8NOR_56 1 1 5.3513 34.083 0.000000
D8NOR_56 D8NOR_53 1 1 2.8042 19.263 0.000000
D8NOR_56 D8NOR_54 1 1 2.8042 19.263 0.000000
D8NWS_22 D8NWS_21 1 2 0.0000 0.0000 0.000000        K23 NWS2
D8NWS_51 D8FRN_51 1 0 7.3403 21.163 0.000000   9999 FRN-NWS 1
D8NWS_51 D8FRN_51 2 0 5.2590 14.557 0.000000   9999 FRN-NWS 2
D8NWS_51 D8ZW__51 1 1 15.252 38.616 0.000000
D8NWS_51 D8ZW__5A 1 1 9.2581 22.593 0.000000
D8OHV_51 D8REU_52 1 0 0.5110 1.2080 442.9646    525 676
D8OHV_51 D8REU_52 2 0 0.4980 1.2030 449.2477    525 675
D8OST_12 D8KRU_11 1 0 0.5900 6.7760 141.6858   3600 992
D8OST_12 D8KRU_12 1 0 0.5900 6.7764 141.7172   3600 991
D8OST_13 D8NOR_11 1 0 1.0500 7.8800 139.1725   3245 962
D8OST_13 D8OST_14 1 2 0.0000 0.0000 0.000000        KA OST4
D8OST_14 D8NOR_12 1 0 1.0500 7.8800 139.1725   3245 961
D8OST_14 D8OST_12 1 7 0.0000 0.0000 0.000000        KAB OST4
D8OST_51 D8OST_52 1 2 0.0000 0.0000 0.000000        K2  OST1
D8OST_51 D8OST_54 1 2 0.0000 0.0000 0.000000        K3  OST1
D8OST_52 D8OST_51 2 1 0.4251 3.0063 0.000000
D8OST_52 D8OST_53 1 2 0.0000 0.0000 0.000000        K4  OST1
D8OST_52 D8OST_53 2 1 5.0713 22.213 0.000000
D8OST_54 D8OST_52 1 1 0.6019 4.2649 0.000000
D8OST_54 D8OST_53 1 2 0.0000 0.0000 0.000000        K1  OST1
D8OST_54 D8OST_53 2 1 1.5931 7.7103 0.000000
D8PAS_13 D8PAS_11 1 2 0.0000 0.0000 0.000000        KA PAS4
D8PAS_21 D8PAS_22 1 2 0.0000 0.0000 0.000000        KAB PASN2
D8PAS_23 D8PAS_21 1 0 0.0920 0.3370 4.398230   1070 307
D8PAS_24 D8PAS_23 1 2 0.0000 0.0000 0.000000        KAB PAS2
D8PAS_51 D8ATS_51 1 1 12.861 37.895 0.000000
D8PAS_51 D8PAS_52 2 1 2.2750 6.0848 0.000000
D8PAS_52 D8ATS_51 1 1 12.567 37.515 0.000000
D8PAS_52 D8PAS_51 1 2 0.0000 0.0000 0.000000        KAB
D8PE__11 D8PE__12 1 2 0.0000 0.0000 0.000000        K   PE 4
D8PE__11 D8PMS_11 1 0 0.6400 8.6480 176.8717   2720 436
D8PE__11 D8PZH_11 1 0 0.9335 8.3843 140.3035   2520 596/1
D8PE__11 D8STW_11 1 0 2.4510 19.375 324.8407   2520 516
D8PE__52 D8GOE_55 1 1 76.093 320.86 0.000000
D8PE__52 D8GOE_56 1 1 75.429 323.58 0.000000
D8PE__53 D8GOE_55 1 1 76.093 320.86 0.000000
D8PE__53 D8GOE_56 1 1 75.429 323.58 0.000000
D8PE__53 D8PE__51 1 2 0.0000 0.0000 0.000000        KB  PE 1
D8PE__53 D8PE__52 1 2 0.0000 0.0000 0.000000        KAB PE 1
D8PE__53 D8PE__52 2 1 11.536 31.126 0.000000
D8PMS_21 D8GUE_21 1 0 4.2410 15.503 196.3495   1020 321
D8PMS_21 D8GUE_22 1 0 4.2410 15.503 196.3495    900 328
D8PMS_21 D8WOL_22 1 0 6.9580 37.596 606.0132    900 332-322
D8PMS_51 D8GOE_51 1 1 4.9132 11.043 0.000000
D8PRL_15 D8JAEN12 1 0 0.2000 1.7000 29.84513   2040 MPRLB
D8PRL_15 D8PRL_1B 1 2 0.0000 0.0000 0.000000        KDE PRL4
D8PRL_15 D8STR_11 1 0 2.9992 32.330 537.9035   2040 560
D8PRL_16 D8ADB_12 1 0 1.2462 13.433 224.0898   2040 559
D8PRL_16 D8JAEN11 1 0 0.2000 1.7000 29.84513   2040 MPRLA
D8PRL_16 D8PRL_18 1 2 0.0000 0.0000 0.000000        KBC PRL4
D8PRL_18 D8JAEN13 1 0 0.2000 1.7000 29.84513   2040 MPRLC
D8PRL_18 D8JAEN15 1 0 0.2000 1.7000 29.84513   2040 MPRLE
D8PRL_1B D8JAEN14 1 0 0.2000 1.7000 29.84513   2040 MPRLD
D8PRL_1B D8PRL_1F 1 2 0.0000 0.0000 0.000000        KEF PRL4
D8PRL_1F D8JAEN16 1 0 0.2000 1.7000 29.84513   2040 MPRLF
D8PRL_51 D8GRS_51 1 1 11.381 28.560 0.000000
D8PRL_51 D8GRS_52 1 1 11.393 28.637 0.000000
D8PRL_51 D8PRL_52 1 1 1.5275 8.7944 0.000000
D8PRL_51 D8RAG_51 1 1 19.993 51.919 0.000000
D8PRL_51 D8RAG_52 1 1 22.591 61.656 0.000000
D8PRL_52 D8RAG_51 1 1 31.849 81.224 0.000000
D8PRL_52 D8RAG_52 1 1 36.016 96.468 0.000000
D8PUL_11 D8LIPD12 1 0 0.1450 0.9390 16.21062   2720 MPULS
D8PUL_11 D8PUL_14 1 2 0.0000 0.0000 0.000000        DRPUL401
D8PUL_11 D8VIB_12 1 0 3.2561 27.307 441.0796   2520 589
D8PUL_11 D8WINH11 1 0 0.3100 2.0230 38.64159   2720 587
D8PUL_12 D8LIPD11 1 0 0.1450 0.9390 16.21062   2720 MPULR
D8PUL_12 D8PUL_11 1 2 0.0000 0.0000 0.000000        K   PUL4
D8PUL_12 D8VIB_11 1 0 3.2561 27.307 441.0796   2520 590
D8PUL_12 D8WINH12 1 0 0.3100 2.0230 38.64159   2720 588
D8PUL_51 D8PUL_52 1 1 0.0890 0.6993 0.000000
D8PUL_51 D8TA__52 1 1 17.165 50.950 0.000000
D8PUL_52 D8TA__52 1 1 18.951 60.462 0.000000
D8PUL_53 D8PUL_51 1 1 0.0890 0.6996 0.000000
D8PUL_53 D8PUL_52 1 1 0.0874 0.8266 0.000000
D8PUL_53 D8TA__52 1 1 18.956 60.487 0.000000
D8PZH_11 D8PZS_12 1 0 0.0335 0.3635 6.031860   2520 596
D8PZH_11 D8PZ__11 1 0 0.0100 0.0500 0.314160    400 596/2
D8PZS_11 D8PZS_12 1 2 0.0000 0.0000 0.000000        K   PZS4
D8PZS_11 D8PZS_1D 1 2 0.0000 0.0000 0.000000        KD401
D8PZS_11 D8STW_12 1 0 2.0570 22.296 369.1057   2520 515
D8PZS_51 D8PZS_5D 1 2 0.0000 0.0000 0.000000        DRPZS101
D8RAG_11 D8PRL_18 1 0 1.3485 10.826 191.5743   2280 540
D8RAG_11 D8RAG_12 1 7 0.0000 0.0000 0.000000        K2  RAG4
D8RAG_11 D8RAG_12 2 2 0.0000 0.0000 0.000000        K1  RAG4
D8RAG_11 D8STR_18 1 8 2.9365 22.610 385.0022   2504 561
D8RAG_11 D8SW__11 1 0 1.6980 13.442 246.7721   2040 501
D8RAG_12 D8JSN_11 1 0 1.9450 15.452 290.2832   2040 502
D8RAG_12 D8JSN_12 1 0 1.8260 17.108 290.9115   2520 531
D8RAG_12 D8PRL_1B 1 0 1.3485 10.826 191.5743   2280 539
D8RAG_12 D8STR_17 1 8 2.9365 22.610 385.0022   2504 562
D8RAG_1P D8RAG_11 1 0 0.0100 0.1000 0.000000   9999 PARK
D8RAG_51 D8ADB_51 1 1 6.1075 25.616 0.000000
D8RAG_51 D8ADB_52 1 1 6.1075 25.616 0.000000
D8RAG_51 D8RAG_52 2 1 2.8635 11.260 0.000000
D8RAG_52 D8ADB_51 1 1 5.8979 24.630 0.000000
D8RAG_52 D8ADB_52 1 1 5.8979 24.630 0.000000
D8RAG_52 D8RAG_51 1 2 0.0000 0.0000 0.000000        KAB RAG1
D8REU_11 D8MIT_17 1 0 0.2670 2.3720 769.6902    800 903
D8REU_11 D8REUW12 1 0 0.0377 0.3781 6.377430    720 MREU902
D8REU_11 D8REU_12 1 2 0.0000 0.0000 0.000000        KAB REU4
D8REU_11 D8REU_1T 1 2 0.0000 0.0000 0.000000        DRREU402
D8REU_12 D8CH__11 1 0 0.1291 1.2745 235.6194   1100 904
D8REU_12 D8REUW11 1 0 0.0383 0.3761 6.251770    720 MREU901
D8REU_12 D8REU_1S 1 2 0.0000 0.0000 0.000000        DRREU401
D8REU_51 D8CH__51 1 1 0.5021 1.2611 0.000000
D8REU_51 D8CH__52 1 1 0.3786 0.9329 0.000000
D8REU_51 D8REU_52 1 1 0.2200 0.6700 0.000000
D8REU_51 D8REU_53 1 2 0.0000 0.0000 0.000000        K3  REU1
D8REU_53 D8CH__51 1 1 0.4930 1.2025 0.000000
D8REU_53 D8CH__52 1 1 0.3716 0.8895 0.000000
D8REU_53 D8REU_51 2 1 0.4938 1.2938 0.000000
D8REU_5I D8REU_52 1 2 0.0000 0.0000 0.000000        K8  REU1
D8RE__11 DRE_RE11 1 0 0.7310 7.2160 126.6062   3600 413
D8RE__12 D8RE__11 1 2 0.0000 0.0000 0.000000        K   RE 4
D8RE__12 DRE_RE12 1 0 0.7310 7.2140 126.6062   3600 414
D8RE__21 D8HOH221 1 0 1.2666 4.6299 64.71681    900 MRE383
D8RE__21 D8HOH222 1 0 1.2711 4.6463 62.42345    900 MRE384
D8RE__21 D8SWT_21 1 0 1.8890 6.9060 92.67698    600 386
D8RE__51 D8GSH_51 1 1 7.2913 22.333 0.000000
D8RE__51 D8GSH_52 1 1 21.388 60.365 0.000000
D8RE__52 D8RE__51 1 2 0.0000 0.0000 0.000000        KAB RE 1
D8RE__52 D8RE__51 2 1 2.9909 9.7387 0.000000
D8ROE_11 D8ROE_12 1 2 0.0000 0.0000 0.000000        KB  ROE4
D8ROE_11 D8ROE_12 2 7 0.0000 0.0000 0.000000        KA  ROE4
D8ROE_11 D8ZWH_12 1 0 0.7290 6.8212 112.6889   2520 577/1
D8ROE_11 XHR_RO11 1 0 1.2300 10.945 174.8296   2520 445
D8ROE_12 D8ZWH_11 1 0 0.7290 6.8212 112.6889   2520 578/1
D8ROE_12 XHR_RO12 1 0 1.2300 10.945 174.8296   2520 446
D8ROE_14 D8FRN_11 1 0 1.0520 9.6860 167.5726   2520 594
D8ROE_17 D8DRS_12 1 0 2.2250 22.060 380.7610   2520 591
D8ROE_21 D8CRO_22 1 0 2.4012 8.7775 114.6995   1020 212
D8ROE_21 D8NWS_21 1 0 1.4423 5.1311 70.96857   1070 225
D8ROE_22 D8CRO_21 1 0 2.4012 8.7775 114.6995   1020 211
D8ROE_22 D8NWS_22 1 0 1.4423 5.1311 70.96857   1020 226
D8ROE_22 D8ROE_21 1 2 0.0000 0.0000 0.000000        KAB ROE2
D8ROE_51 D8ROE_52 1 2 0.0000 0.0000 0.000000        KAB ROE1
D8ROS_11 D8ROST11 1 0 0.1000 0.4000 0.000000   9999 MROSA
D8SM__11 D8HGW_11 1 0 1.6516 14.496 252.3013   2500 554
D8SM__11 D8HGW_12 1 0 1.6516 14.496 252.3013   2500 553
D8SM__11 D8SM__13 1 2 0.0000 0.0000 0.000000        LT31
D8SM__11 D8SM__13 2 2 0.0000 0.0000 0.000000        KAB
D8SM__11 D8SM__14 1 2 0.0000 0.0000 0.000000        LT32
D8SM__51 D8HGW_51 1 1 13.922 43.926 0.000000
D8SM__51 D8HGW_54 1 0 8.0060 27.181 207.3451   9999 9211
D8SM__51 D8SM__55 2 1 4.2414 14.412 0.000000
D8SM__52 D8DRS_5A 1 1 67.533 224.60 0.000000
D8SM__52 D8DRS_5B 1 1 84.272 274.38 0.000000
D8SM__52 D8SM__54 1 2 0.0000 0.0000 0.000000        KB
D8SM__54 D8DRS_5A 1 1 74.217 240.07 0.000000
D8SM__54 D8DRS_5B 1 1 92.565 293.26 0.000000
D8SM__54 D8SM__52 2 1 19.059 73.962 0.000000
D8SM__55 D8HGW_51 1 1 7.5450 20.616 0.000000
D8SM__55 D8HGW_54 1 0 9.1660 30.003 229.0221   9999 9214
D8SM__55 D8HGW_54 2 1 24.668 92.026 0.000000
D8SM__55 D8SM__51 1 2 0.0000 0.0000 0.000000        KA
D8SOW_11 D8SOW_12 1 2 0.0000 0.0000 0.000000        K   SOW4
D8SOW_11 D8SOW_1D 1 2 0.0000 0.0000 0.000000        DRSOW401
D8SOW_12 D8PZS_11 1 0 2.5890 28.065 464.6415   2500 513
D8SOW_51 D8PAS_51 1 1 13.322 38.176 0.000000
D8SOW_51 D8PAS_52 1 1 13.322 38.176 0.000000
D8SOW_54 D8LUB_53 1 1 4.6597 14.032 0.000000
D8STR_11 D8ROE_11 1 0 2.6480 19.844 375.1062   3142 571
D8STR_12 D8ADB_11 1 0 1.7483 18.846 312.9655   2520 563
D8STR_12 D8ROE_12 1 0 2.6480 19.844 375.1062   3142 572
D8STR_12 D8STR_11 1 2 0.0000 0.0000 0.000000        K   STR4
D8STR_51 D8DRS_51 1 1 8.9163 32.851 0.000000
D8STR_51 D8DRS_52 1 1 19.199 68.214 0.000000
D8STR_51 D8DRS_53 1 1 17.284 63.165 0.000000
D8STR_51 D8DRS_5A 1 1 24.178 86.834 0.000000
D8STR_51 D8DRS_5B 1 1 30.217 106.09 0.000000
D8STR_51 D8SM__52 1 1 71.735 249.18 0.000000
D8STR_51 D8SM__54 1 1 78.924 266.37 0.000000
D8STR_51 D8STR_53 1 7 0.0000 0.0000 0.000000        KB  STR1
D8STR_51 D8STR_53 2 2 0.0000 0.0000 0.000000        KA  STR1
D8STR_51 D8STR_53 3 1 1.0266 4.7679 0.000000
D8STR_53 D8DRS_51 1 1 7.9808 27.817 0.000000
D8STR_53 D8DRS_52 1 1 17.154 57.752 0.000000
D8STR_53 D8DRS_53 1 1 15.465 53.484 0.000000
D8STR_53 D8DRS_5A 1 1 21.614 73.521 0.000000
D8STR_53 D8DRS_5B 1 1 26.983 89.820 0.000000
D8STR_53 D8SM__52 1 1 71.735 249.18 0.000000
D8STR_53 D8SM__54 1 1 78.924 266.37 0.000000
D8STW_11 D8STW_12 1 2 0.0000 0.0000 0.000000        K   STW4
D8STW_11 D8WOL_11 1 0 1.1820 9.6300 160.8495   2520 490
D8STW_11 D8WOL_12 1 0 1.1820 9.6300 160.8495   2520 489
D8STW_12 D8WOL_12 1 0 0.5910 9.2910 172.4734   3600 488
D8STW_51 D8STW_53 2 7 0.0000 0.0000 0.000000        KBC STW1
D8STW_53 D8STW_51 1 2 0.0000 0.0000 0.000000        KAB STW1
D8SUE_11 D8MOOR11 1 8 0.0690 0.9490 17.96991   3600 MMOORB
D8SUE_11 D8MOOR12 1 8 0.0690 0.9490 17.96991   3600 MMOORA
D8SUE_11 D8OST_14 1 0 0.9900 7.4400 131.9469   2580 971
D8SUE_11 D8SUE_12 1 2 0.0000 0.0000 0.000000        K1  SUE4
D8SUE_11 D8SUE_12 2 7 0.0000 0.0000 0.000000        K2  SUE4
D8SUE_11 DSU_DO11 1 0 0.4570 3.5480 70.99999   2280 982
D8SUE_12 D8OST_13 1 0 0.9900 7.4400 131.9469   2280 972
D8SUE_12 DSU_DO12 1 0 0.4570 3.5480 70.99999   2280 981
D8SUE_51 D8SUE_52 1 2 0.0000 0.0000 0.000000        K8  SUE1
D8SUE_51 D8SUE_52 2 2 0.0000 0.0000 0.000000        K4  SUE1
D8SUE_52 D8SUE_51 3 1 0.2495 1.8821 0.000000
D8SUE_52 D8SUE_54 1 2 0.0000 0.0000 0.000000        K5  SUE1
D8SUE_52 D8SUE_55 1 2 0.0000 0.0000 0.000000        K9  SUE1
D8SUE_52 D8SUE_55 2 1 0.4725 3.1105 0.000000
D8SUE_54 D8SUE_51 1 1 6.7128 27.364 0.000000
D8SUE_54 D8SUE_52 2 1 2.8021 12.838 0.000000
D8SUE_54 D8SUE_55 1 2 0.0000 0.0000 0.000000        K1  SUE1
D8SUE_54 D8SUE_55 2 1 0.5168 5.4028 0.000000
D8SUE_55 D8SUE_51 1 1 1.1841 6.6412 0.000000
D8SWPU11 D8GRS_11 1 0 0.0100 0.0500 0.000000   1500 MGRSA
D8SWPU12 D8GRS_12 1 0 0.0100 0.0500 0.000000   1500 MGRSB
D8SW__11 D8SW__12 1 2 0.0000 0.0000 0.000000        K    SW 4
D8TA__21 D8EU__22 1 0 2.4913 8.1999 99.55708   1070 206
D8TA__21 D8TA__22 1 2 0.0000 0.0000 0.000000        K23 TA 2
D8TA__22 D8EU__21 1 0 2.4913 8.1999 99.55708   1070 205
D8TA__52 D8TA__5E 1 1 0.4000 1.3740 0.000000
D8TB__11 D8REU_12 1 0 0.1510 1.6912 690.2079   1620 908
D8TB__12 D8REU_11 1 0 0.1510 1.6912 690.2079   1620 907
D8TB__12 D8TB__11 1 2 0.0000 0.0000 0.000000        KAB TB 4
D8TB__12 D8TB__1D 1 2 0.0000 0.0000 0.000000        KD401
D8THY_11 D8RAG_12 1 0 1.9479 15.382 277.9681   2504 522
D8THY_21 D8THY_25 1 0 0.0100 0.0500 0.000000   9999 401
D8THY_22 D8THY_21 1 2 0.0000 0.0000 0.000000        KAB THY2
D8THY_22 D8WUH_21 1 0 2.9672 11.191 266.7841    910 302
D8THY_51 D8GTTY51 1 2 0.0000 0.0000 0.000000        KBC THY1
D8THY_51 D8GTTY51 2 7 0.0000 0.0000 0.000000        KAB THY1
D8THY_51 D8GTTY51 3 1 1.5043 4.3282 0.000000
D8THY_51 D8WU__51 1 1 7.1327 22.984 0.000000
D8THY_51 D8WU__52 1 1 18.263 55.571 0.000000
D8VIB_11 D8VIB_12 1 2 0.0000 0.0000 0.000000        K2  VIB4
D8VIB_11 D8VIB_12 2 7 0.0000 0.0000 0.000000        K1  VIB4
D8VIB_12 D8RE__11 1 0 3.0161 19.711 339.5434   2720 416
D8VIB_12 DME_VI11 1 0 1.7735 16.325 267.0668   3000 449-1
D8VIB_21 D8VIB_22 1 2 0.0000 0.0000 0.000000        K   VIB2
D8VIB_51 D8VIB_52 1 7 0.0000 0.0000 0.000000        KAB VIB1
D8VIB_51 D8VIB_53 1 2 0.0000 0.0000 0.000000        1A   1B   Cn
D8VIB_51 D8VIB_53 2 1 83.596 221.07 0.000000
D8VIB_53 D8WK__51 1 1 7.5214 25.955 0.000000
D8VIB_53 D8WK__52 1 1 10.639 38.972 0.000000
D8VIE_11 D8NHG_1C 1 0 2.3640 22.445 442.6504   2720 483
D8VIE_11 D8VIE_12 1 2 0.0000 0.0000 0.000000        KAB VIE4
D8VIE_12 D8NHG_1B 1 8 2.3640 22.445 442.6504   2720 484
D8VIE_12 D8VIE_1D 1 2 0.0000 0.0000 0.000000        KD401
D8VIE_17 XVI_KR12 1 0 0.3500 3.4900 57.17699   2520 508
D8VIE_22 D8BE__21 1 8 3.2490 11.702 164.3053   1070 304-303
D8WA_G53 D8ATS_51 1 1 16.926 56.657 0.000000
D8WA_G53 D8GUEN51 1 1 18.240 56.471 0.000000
D8WDH_11 D8RE__11 1 0 0.6890 7.6600 154.8805   2504 573-575/2
D8WDH_11 D8ROE_12 1 0 2.8550 18.740 349.3451   2504 573-575/1
D8WDH_11 D8WD__18 1 0 0.2270 2.5200 50.89380   2504 573-575/3
D8WDH_12 D8RE__12 1 0 0.6890 7.6600 154.8805   2504 574-576/2
D8WDH_12 D8ROE_11 1 0 2.8550 18.740 349.3451   2504 574-576/3
D8WDH_12 D8WD__17 1 0 0.2270 2.5200 50.89380   2504 574-576/1
D8WD__17 D8WD__18 1 2 0.0000 0.0000 0.000000        KU WD4
D8WD__51 D8WD__52 1 2 0.0000 0.0000 0.000000        KAB WD 1
D8WD__52 D8RE__52 1 0 3.0000 12.653 0.000000   9999 TEN
D8WE__11 D8GUE_11 1 0 1.4741 12.006 205.2402   3000 424
D8WE__52 D8WE__51 1 2 0.0000 0.0000 0.000000
D8WIK_21 D8LUBK23 1 0 3.8770 11.325 5811.946    770 281
D8WIK_21 D8WIK_22 1 0 0.0100 0.0500 0.000000   1200 281 WIK
D8WIK_22 D8WIK_23 1 2 0.0000 0.0000 0.000000
D8WIK_23 D8WIK_27 1 0 0.0100 0.0500 0.000000   1200 282 WIK
D8WIK_27 D8LUBK24 1 0 4.0770 11.201 5811.946    770 282
D8WINH11 D8EU__12 1 0 0.4540 2.9620 56.54867   2720 587/1
D8WINH11 D8WINI11 1 0 0.0010 0.0500 3.455750   1000 587/2
D8WINH12 D8EU__11 1 0 0.4540 2.9620 56.54867   2720 588/1
D8WINH12 D8WINI12 1 0 0.0020 0.0500 5.026550   1000 588/2
D8WK__21 D8EU__22 1 0 12.208 46.854 600.0442   1070 358
D8WK__21 D8VIB_21 1 0 2.5437 19.586 245.6725   1600 368
D8WK__22 D8EU__21 1 0 12.208 46.854 600.0442   1070 357
D8WK__22 D8VIB_22 1 0 2.5437 19.586 245.6725   1600 367
D8WK__22 D8WK__21 1 2 0.0000 0.0000 0.000000        KAB WK 2
D8WK__51 D8WK__52 1 2 0.0000 0.0000 0.000000        KAB WK 1
D8WK__52 D8WK__51 2 1 0.6983 2.0763 0.000000
D8WOL_11 D8WOL_12 1 2 0.0000 0.0000 0.000000        KB  WOL4
D8WOL_11 DHE_WO11 1 0 0.8709 6.5272 104.9606   3600 491-1
D8WOL_11 DHE_WO12 1 0 0.8709 6.5272 104.9606   3600 492-2
D8WOL_12 D8FOE_11 1 0 1.3440 12.790 209.5442   2520 437
D8WOL_12 D8KLM_11 1 0 3.8770 30.268 526.5309   2520 535
D8WOL_12 D8KLM_11 2 0 3.8780 30.276 526.5309   2520 536
D8WOL_12 D8WOL_13 1 2 0.0000 0.0000 0.000000        KA  WOL4
D8WOL_12 D8WU__12 1 0 3.1840 27.944 434.4823   2520 494
D8WOL_13 D8TB__11 1 0 3.6650 33.198 518.6769   2400 493
D8WOL_23 D8WOL_22 1 0 0.0100 0.0500 0.000000   9999 WOL T404
D8WOL_51 D8WOL_52 2 1 3.2780 12.578 0.000000
D8WOL_51 D8WOL_57 1 1 0.7780 2.9260 0.000000
D8WOL_52 D8WOL_51 1 2 0.0000 0.0000 0.000000
D8WOL_57 D8WOL_52 1 2 0.0000 0.0000 0.000000        2B   2C   Cn
