D8WOL_57 D8WOL_52 2 1 9.2618 29.854 0.000000
D8WUH_21 D8WUL_23 1 0 0.0100 0.0500 0.188500    960 302/2
D8WUL_21 D8WUL_22 1 2 0.0000 0.0000 0.000000        K   WUL2
D8WUL_22 D8THY_21 1 0 2.9672 11.191 266.7841    910 291
D8WUL_51 D8WUL_56 2 1 0.1771 0.4666 0.000000
D8WUL_51 D8WUL_58 1 1 1.8218 57.224 0.000000
D8WUL_52 D8WUL_51 1 2 0.0000 0.0000 0.000000        K13 WUL1
D8WUL_56 D8WUL_51 1 2 0.0000 0.0000 0.000000        K16 WUL1
D8WUL_56 D8WUL_52 1 1 1.3399 4.2130 0.000000
D8WUL_56 D8WUL_58 1 1 3.4448 114.59 0.000000
D8WU__11 D8TB__12 1 0 0.7180 7.7360 129.7478   2400 498
D8WU__11 D8WU__12 1 2 0.0000 0.0000 0.000000        K   WU 4
D8WU__12 D8RAG_11 1 0 4.0033 32.625 585.4358   2504 521-525
D8WU__21 D8HEN_21 1 0 0.6620 7.0610 129.4336   1070 295
D8WU__21 D8WOL_22 1 8 3.1820 27.924 434.1681   1290 494H
D8WU__23 D8NHG_21 1 0 1.4270 17.532 332.3805    900 294
D8WU__23 D8THY_21 1 0 2.0631 17.306 312.5256   1290 526
D8WU__23 D8WU__21 1 2 0.0000 0.0000 0.000000        KAB WU 2
D8WU__51 D8WU__52 1 1 2.4372 6.7281 0.000000
D8WU__51 D8WU__5B 1 1 3.4350 7.2661 0.000000
D8WU__52 D8WU__5B 1 1 39.556 196.14 0.000000
D8ZWH_11 D8MAR_11 1 0 0.4350 4.4720 76.65486   2040 578
D8ZWH_11 D8ZW__12 1 0 0.1324 1.3033 18.84956   1200 578/2
D8ZWH_12 D8MAR_12 1 0 0.4350 4.4720 76.65486   2040 577
D8ZWH_12 D8ZW__11 1 0 0.1324 1.3033 18.84956   1200 577/2
D8ZW__51 D8CRO_51 1 1 14.698 40.309 0.000000
D8ZW__51 D8CRO_52 1 1 5.9082 21.878 0.000000
D8ZW__51 D8HER_57 1 1 16.156 33.772 0.000000
D8ZW__51 D8HER_58 1 1 16.156 33.772 0.000000
D8ZW__51 D8ROE_54 1 1 3.1252 8.4647 0.000000
D8ZW__51 D8ZW__5A 1 1 45.100 100.35 0.000000
EA.ZIN21 EA.ZIN22 1 0 0.0000 0.0500 0.000000
EA.ZIN21 ETABIE21 1 0 0.2300 1.3000 100.7900    734
EABADI21 EMONDR21 1 0 1.6900 10.130 66.16000    813
EABADI21 ESIDEN21 1 0 1.9200 12.490 91.43000    761
EABADI21 EVITOR21 1 0 2.0800 11.810 117.5600    813
EABANT11 EGUENE11 1 0 0.6900 6.9400 104.2100   2251
EABANT11 EGUENE11 2 8 0.6900 6.9400 104.3300   2251
EABANT11 EZIERB11 1 0 0.1800 1.5500 17.93000   2294
EABANT11 EZIERB11 2 8 0.1800 1.5500 17.93000   2294
EABRER21 EPUJAL21 1 0 2.9000 17.930 124.3000    866
EABRER21 ERUBI 21 1 0 0.7300 4.8900 33.80000    734
EACEB121 EACEB122 1 0 0.0000 0.0500 0.000000
EACEB121 ETACE121 1 0 0.1500 0.8500 5.970000    734
EACECA21 EANOVE21 1 0 0.4500 2.9600 39.38000   1180
EACECA21 ECARYU21 1 0 2.9500 17.660 293.3900   1784
EACECA21 EMORA 21 1 0 2.8900 15.260 100.7400    787
EACECA21 EPICON21 1 0 8.8400 45.210 299.5000   1102
EACECA21 EPRADI21 1 0 0.9600 6.7500 94.17000   1312
EACECA21 EVALDM21 1 0 1.4500 9.9400 153.8000   1784
EADFMO11 EADFMO12 1 0 0.0000 0.1600 0.000000
EADFMO11 EOLMED11 2 0 0.5800 5.9500 81.68000    451
EADMEI21 EADMEI22 1 0 0.0000 0.0500 0.000000
EADMEI21 EMEIRA21 1 0 0.7600 1.3200 8.410000    291
EADRAL21 ECERCS21 1 0 4.2800 16.680 212.3100    944
EADRAL21 ELLAVO21 1 0 2.2100 8.7300 110.8500    944
EADSAX11 EADSAX12 1 0 0.0000 0.1600 0.000000
EADSAX11 ESAX  11 2 0 0.0000 0.1600 0.000000    451
EAEBAR21 ECERDA21 1 0 0.0900 1.0100 420.0400    944
EAENA 21 EHORTA21 1 0 0.2500 1.6500 516.5700    629
EAENA 21 ESS RE21 1 0 0.4500 2.0500 50.23000    813
EAENA 21 ESS RE21 2 0 0.2600 2.1300 87.64000   1075
EAENOE21 EAEBAR21 1 0 0.1400 0.9100 349.2600   1049
EAENOE21 EVILAD21 1 0 0.1300 0.6500 320.5800   1049
EAGUAC21 EPOLIO21 1 0 0.0400 0.4600 206.5500   1233
EAGUAC21 EPQING21 1 0 0.1100 1.0700 475.2100   1233
EAGUAY11 EABANT11 1 8 2.7500 28.320 392.1300   2309
EAGUAY11 EVELIL11 1 0 2.5800 26.560 296.3100   1486
EAGUAY21 EGARO-21 1 0 3.6300 29.030 328.9300    918
EAGUAY21 EMATAP21 1 0 2.0300 9.9600 117.9300    918
EAGUAY21 EPENAG21 2 0 1.7100 14.260 165.1200   1259
EAGUAY21 EPSMIG21 1 0 1.8100 8.8600 105.3700   1023
EALARC21 EMANZA21 1 0 4.2400 23.410 165.2300    813
EALARC21 EPICON22 1 0 1.1600 7.0000 44.17000   1102
EALBAL21 ECATAD21 1 0 1.3300 10.100 65.74000    708
EALBAL21 ETORRN21 1 0 0.2100 1.6100 12.98000    708
EALBAT21 EMANGR21 1 0 0.6000 2.5200 36.40000    577
EALBAT21 ETORS221 1 0 1.3300 5.5900 53.43000    603
EALCOB21 EFUENC21 1 0 0.3400 2.5600 230.5200   1272
EALCOB21 ESS RE21 1 0 0.2800 2.0000 211.5500   1312
EALCOM21 EPUENT21 1 0 1.8600 12.970 148.9000   1495
EALCOM21 EVILLI21 1 0 1.2100 8.9000 107.0200   1522
EALCOR21 ECARMO21 1 0 2.2300 11.980 82.79000   1075
EALCOR21 EDRODR21 1 0 3.3300 17.950 123.9300   1075
EALCOR21 EGAZUL21 1 0 8.0100 46.430 313.4300    944
EALDAY21 EQUART21 1 0 0.2600 1.5200 76.26000   1102
EALDAY21 ETORRN21 1 8 0.6100 3.3900 97.77000   1102
EALDEA11 EARANU11 1 0 6.9000 62.030 761.7600   2497
EALDEA11 EHINOJ11 1 8 0.7500 6.7400 82.45000   2497
EALDEA11 EVILLR11 1 0 0.5600 5.6500 62.94000   2424
EALDEA21 EVILLR21 2 0 1.3300 7.6200 54.96000    918
EALDEA21 EVILLR21 4 0 1.2600 8.1700 59.13000    708
EALDEA22 EVILLR22 3 0 1.2600 8.1700 59.13000    708
EALGEC21 EALGEC22 1 8 0.0000 0.0500 0.000000
EALGEC21 ENUVCA21 1 0 2.5600 14.260 98.20000   1023
EALGEC21 EPINAR21 1 0 0.3100 2.8100 35.81000   1495
EALGET21 EARDOZ21 1 0 0.8400 6.0200 910.4100   1233
EALGET21 EFUENC21 1 0 0.8300 5.5600 192.1300   1272
EALHAU21 ECARTA21 1 0 1.3000 7.8600 68.66000   1023
EALHAU21 ECARTA21 2 0 0.9100 4.9500 33.35000   1023
EALHAU21 ECOSTA21 1 0 3.4800 17.010 112.7700    997
EALHAU21 EJORDA21 1 0 5.9600 26.320 192.2100    997
EALI  21 EMERCB21 1 0 0.0300 0.2800 3.330000   1364
EALI  21 EVITOR21 1 0 0.6500 4.8100 35.17000   1154
EALI  21 EVITOR21 2 0 0.6500 4.7800 35.43000   1154
EALJAR21 ESANTP21 1 0 1.1000 5.4000 35.74000    944
EALMAR11 EBIENV11 1 0 5.7100 59.180 630.8800   2439
EALMAR11 ECMITA11 1 0 2.8200 30.860 438.0100   2857
EALMAR11 EGUADA11 1 8 7.7000 80.140 878.7100   1270
EALMAR11 EJM.OR11 1 0 4.3700 35.970 442.1400   2121
EALMAR11 EMORAT11 1 8 6.6700 64.140 835.7400   1732
EALMAR11 EMORAT11 2 8 6.6700 64.140 835.7400   1732
EALMAR11 ESASER11 1 0 3.7000 40.580 575.8600   2150
EALMAR11 EVILLV11 1 0 5.2000 49.680 630.1800   2453
EALMAR11 EVILLV11 2 8 5.2000 49.680 630.1800   2453
EALMAR21 EEALMA21 1 0 0.3300 1.7100 11.34000    944
EALMAR21 EEALMA21 2 0 0.1500 1.1700 13.82000   1102
EALMAR21 ETRUJI21 1 0 3.7000 19.370 131.1400    787
EALMAZ11 ECARIN11 1 0 3.6200 37.420 413.3300   1428
EALMAZ11 EMUDAR11 1 0 6.3500 66.270 742.1600   1443
EALMOD21 ECASIL21 1 0 2.0000 10.870 72.54000    970
EALMOD21 EVIREY21 1 0 2.9000 15.870 106.7400   1075
EALVAR21 EBALBO21 1 0 3.6300 19.600 136.3600    761
EALVAR21 EMERID21 1 0 6.6700 17.690 124.5000    734
EALVAR21 EVAGUA21 1 0 2.3500 7.9400 59.81000    708
EAMOEI21 ECASTL21 1 0 1.7200 9.1000 58.68000    603
EAMOEI21 ECHANT21 1 0 2.8100 14.070 104.7100    629
EAMORE11 EGATIC11 1 0 0.5800 6.2200 70.80000   1688
EAMORE11 EICHAS11 1 0 1.4400 15.940 182.2800   1501
EANCHU11 ELOECH11 1 0 1.0400 8.1000 104.8600   2208
EANCHU11 ETRILL11 1 0 2.5800 19.810 261.3700   2222
EANDUJ21 EGUADA21 1 0 0.9500 8.4500 101.5700   1968
EANDUJ21 EGUADA21 2 0 0.8800 7.1200 85.10000   2020
EANDUJ21 EP.LLA21 1 0 5.2200 28.880 193.5500    551
EANOIA21 EP.SUE21 1 0 9.1100 53.680 385.7400    708
EANOIA21 ERUBI 21 1 0 2.1200 13.110 100.1700    734
EANOVE21 EPINTA21 1 0 1.6200 11.260 142.5600   1390
EAPARE11 EARBIL11 1 0 0.7700 8.9400 119.0400   3132
EAPARE11 ETRIVE11 1 0 1.7100 18.180 239.5100   2468
EAQUA 21 EPCENT21 1 0 0.1000 1.5200 884.9200   1180
EARAGO11 EARGAS11 1 8 0.0000 0.1600 0.000000  14432
EARAGO11 EARGEC11 2 8 0.0000 0.1600 0.000000  14432
EARAGO11 EASCAR11 2 0 2.3000 21.810 270.3700   1717
EARAGO11 EMEQUI11 1 0 1.7100 17.500 189.4900   2222
EARAGO11 EMOREL11 1 8 2.2400 21.790 266.1200   1775
EARAGO11 EMUDEJ11 1 0 0.7400 7.2600 86.08000   1385
EARAGO11 EMUDEJ11 2 8 0.7400 7.2600 86.08000   1385
EARAGO11 EPENAF11 1 0 2.4200 22.450 249.9200   2222
EARANU11 ECANAV11 1 0 2.5300 22.640 278.0800   2165
EARANU11 EMORAT11 1 0 6.0300 59.060 729.2400   1501
EARANU11 EMORAT11 2 8 6.0300 59.090 729.2400   1183
EARANU11 EVALDE11 1 0 3.1700 30.340 391.0800   1732
EARANU11 EVALDE11 2 8 3.1700 30.340 391.0800   1732
EARAVA21 EMAJAD21 1 0 0.2600 1.9500 451.0500   1180
EARAVA21 EVBATA21 1 0 0.3500 2.5500 454.3600   1154
EARBIL11 ETABAR11 1 0 1.8900 19.780 280.1200   3103
EARBIL21 ECONSO21 1 0 1.8100 21.540 254.6700   1102
EARBIL21 EVALPA21 1 0 0.6600 8.2100 96.84000   1180
EARCHI11 ECAPAR11 1 0 2.0200 21.500 228.9900   1631
EARCHI11 ETAJOE11 1 0 1.2800 13.680 146.1200   1631
EARCOS11 ECABRA11 1 8 4.7800 52.670 745.9200   2598
EARCOS11 EDRODR11 1 0 2.2700 20.480 239.7700   2121
EARCOS11 EDRODR11 2 0 2.2700 20.480 239.7700   2121
EARCOS11 EPINAR11 1 0 1.8400 18.000 241.5000   2237
EARCOS11 EPTO C11 1 0 3.2600 29.520 350.4400   2237
EARCOS11 ERODAN11 1 0 3.7300 41.220 574.7300   2598
EARDOZ21 ETVICA21 1 0 0.2700 1.9600 422.4000   1233
EARGAN21 ELOECH21 1 0 0.4400 3.1500 32.60000   1154
EARGAN21 EVALDM21 1 0 1.0000 7.0800 84.30000   1154
EARGAS11 EARGEC11 1 0 0.0000 0.1600 0.000000
EARGAZ21 EMELAN21 1 0 0.0300 0.3700 187.2300   1522
EARKAL21 EARKA221 2 8 0.0000 0.0500 0.000000  26240
EARKAL21 EHERNA21 1 0 0.6100 4.0300 52.42000   1285
EARKAL21 EHERNA21 2 0 0.8800 3.8900 47.56000   1613
EARR.V21 EMECO 21 1 0 1.3900 8.1200 217.8900   1207
EARR.V21 ESS RE21 1 0 0.2000 1.2500 16.12000   1705
EARROA21 ERENED21 1 0 1.1100 6.7600 48.72000    708
EARROA21 ETORDE21 1 0 1.7300 10.440 75.79000    708
EARROY21 EMONTB21 1 0 3.2400 16.710 112.5000   1075
EARROY21 EVENTI21 1 0 4.8900 26.020 188.6400    761
EASCAR11 EASCVA11 1 0 0.0000 0.1600 0.000000
EASCO 11 EARGAS11 1 0 2.3000 21.810 270.3700   1717
EASCO 11 EASCAR11 1 8 0.0000 0.1600 0.000000  14432
EASCO 11 EASCRS11 1 0 0.1600 34.800 0.000000   1876
EASCO 11 EASCRS11 2 8 0.0000 0.1600 0.000000
EASCO 11 EASCVA11 2 8 0.0000 0.1600 0.000000  14432
EASCO 11 EESPLU11 1 0 1.7400 16.850 202.0100   1717
EASCO 11 EPIERO11 1 0 4.6200 43.260 513.6900   1717
EASCO 11 ESENTM11 1 8 4.6200 44.480 554.1300   1717
EASCO 11 ESENTM12 2 0 4.6200 44.480 554.1300   1717
EASCRS11 EVANDE11 1 0 1.1500 11.260 140.7100   1457
EASJUA21 EMANZA21 1 0 1.3200 9.2000 110.7600   1994
EASOMA11 ECARIL11 1 0 2.4500 25.010 284.8100   1371
EASOMA11 EFAUSI11 1 0 0.3000 3.2000 33.91000   2222
EASTIL21 ECACIC21 1 0 0.1000 1.3200 671.7100   1312
EASTIL21 EPENAG21 1 0 0.3600 2.2900 29.42000   1128
EASTIL21 EPENAG21 2 0 0.3600 2.2900 29.42000   1128
EATARF21 ECAPAR21 1 0 0.5300 2.7700 18.22000   1364
EATARF21 EILLOR21 1 0 1.5800 8.6300 57.75000   1102
EATARF21 EOLIVA21 1 0 6.0500 30.950 203.6400    970
EATIOS21 EMONTO21 1 0 1.8900 8.4300 138.6600   1522
EATIOS21 EPAZOS21 1 0 1.1600 4.3600 70.66000    682
EAUBAL21 EESCAT23 1 0 5.9800 29.250 340.3500   1128
EAVEZA21 EPENAF22 1 0 1.5900 8.4700 59.81000   1023
EAVNAS11 EAVNAS12 1 0 0.0000 0.1600 0.000000
EAVNAS11 EREQUE11 2 0 0.0300 0.3200 36.58000   2421
EAYALA21 ETAYAA21 1 0 0.6100 3.9300 28.53000   1010
EAYALA21 ETAYAB21 1 0 0.6100 3.9300 28.53000   1010
EAYORA11 EAYORA12 1 0 0.0000 0.1600 0.000000
EAYORA11 ECAMPA11 1 0 0.9300 10.180 131.8200   3290
EAYORA11 ECOFRE11 2 0 0.5600 5.8100 80.15000   2345
EAZCA 21 EHORTA22 1 8 0.0800 0.8200 499.1700   1401
EAZCA 21 ENORTE21 1 0 0.0400 0.4200 254.2100   1278
EAZPEI11 EGATIC11 1 0 1.7300 18.190 200.0000   1775
EAZPEI11 EHERNA11 1 0 0.9400 8.7700 97.95000   1486
EBABCK21 ETACE121 1 0 0.0200 0.1100 0.740000    734
EBABCK21 ETACE221 1 8 0.0200 0.1100 0.740000    734
EBADAL21 EBADAL22 1 0 0.0000 0.0500 0.000000
EBADAL21 EBSNUE21 1 0 0.0200 0.1300 85.97000   1417
EBADAL21 EBSNUE21 2 0 0.0100 0.1600 73.43000   1417
EBADAL21 ESAGRE21 1 0 0.1000 0.8200 440.7000   1089
EBALBO11 EBROVA11 1 0 0.0500 0.3800 3.710000   2150
EBALBO11 EBROVA11 2 0 0.0300 0.3500 4.270000   2121
EBALSI21 EPALMA21 1 0 1.5000 9.6700 137.1100   1627
EBAROV21 ETRINI21 1 0 0.0300 0.2100 140.4800   1207
EBARRI21 ECANUE21 1 0 0.1500 1.1300 217.6900   1060
EBARRI21 EPINAR21 5 0 0.3900 3.4800 40.79000   1364
EBASAU21 EBASAU22 1 0 0.0000 0.0500 0.000000
EBASAU21 EGUENE21 1 0 0.8500 4.8600 34.88000    892
EBASAU21 EGUENE21 2 0 0.5300 4.6500 40.29000    761
EBEARI11 EMESON11 1 0 2.8500 25.650 300.0400   2222
EBECHI21 ELA PL21 1 0 1.0700 5.3000 67.91000   1102
EBECHI21 EVALLU21 1 0 1.1900 5.8500 74.57000   1102
EBEGUE11 EESPLU11 1 0 2.2900 22.270 267.4900   1443
EBEGUE11 EGARRA11 1 0 1.3000 12.670 145.9100   1515
EBEGUE11 EPIERO11 1 0 0.8000 7.4900 88.94000   1443
EBEGUE11 EVILAD11 1 0 0.3500 3.7600 44.16000   1529
EBEGUE21 EBEGUE22 1 0 0.0000 0.0500 0.000000
EBEGUE21 ECASTE21 1 0 2.1400 13.120 92.64000    734
EBEGUE21 EGAVAR21 1 0 0.9400 4.4600 95.43000    944
EBEGUE21 EGAVAR21 2 0 0.7600 4.8500 63.45000    734
EBEGUE22 EC.JAR22 1 0 2.1200 8.6200 105.5600   1469
EBELES21 ECHANT21 1 0 0.5000 1.9700 28.99000    839
EBELES21 EMESON21 1 0 6.4500 36.610 234.8600    787
EBELES21 EOINCI21 1 0 1.8600 9.8600 63.20000    997
EBELES21 ETRIVE21 1 0 3.5800 20.090 132.9800   1023
EBELIN11 EMINGL11 1 0 4.8300 48.210 510.5900   2208
EBELIN11 EMORAT11 1 0 1.7800 15.890 226.8000   2403
EBELIN11 EMORAT11 2 8 1.3600 13.540 143.2700   1919
EBELIN11 EOLMED11 1 0 3.2300 28.960 411.7600   1703
EBELLI21 ECONST21 1 0 0.4900 2.9800 21.03000   1128
EBELLI21 ESUBIR21 1 0 5.2900 25.510 299.3000   1128
EBENAD21 EINGEN21 1 0 0.9700 5.4600 66.57000   1102
EBENAD21 ELA PL21 1 0 0.2900 1.5400 26.57000   1102
EBENAH21 EBERJA21 1 0 5.1800 27.210 191.8000    682
EBENAH21 ETABER21 1 0 1.2600 10.130 118.1600   2335
EBENAH21 ETABER21 2 0 1.2600 10.110 118.3100   2335
EBENEJ11 EAYORA12 1 0 1.0600 17.200 190.2500   1674
EBENEJ11 EMONTS11 1 0 0.8000 8.2600 87.51000   2208
EBENEJ11 ESAX  11 1 0 0.7000 7.3800 79.96000   2165
EBENEJ21 EJIJON21 1 0 1.6400 10.280 132.0500   1023
EBENEJ21 EJIJON22 2 0 1.6500 10.260 132.2300   1023
EBENEJ21 ENOVEL21 1 0 2.0600 12.230 224.4200   1154
EBENEJ21 EPETRE21 1 0 1.5000 10.310 132.6400   1154
EBENIF21 EELIAN21 1 0 0.1500 2.4300 1373.240   1338
EBENIF21 EF.MUE21 1 0 0.1000 0.8000 191.5500   1207
EBENIF21 EPCENT21 1 0 0.0600 0.9900 574.9800   1180
EBENIF21 ETORRN21 1 0 0.4900 3.1600 56.55000   1102
EBERJA21 EORGIV21 1 0 4.4500 23.310 164.3600    577
EBERNA21 EVLDIG21 1 0 1.2200 5.1900 81.05000   1443
EBESCA11 ELAFAR11 1 0 0.6700 6.1900 87.42000   3045
EBESCA11 ELLOGA11 1 0 1.3100 12.050 173.9800   3045
EBESCA11 ESENTM11 1 0 2.0500 20.980 310.8200   3031
EBESCA11 EVIC  12 1 0 1.0700 11.040 162.2400   3045
EBESCA21 ELAFAR21 1 0 0.8900 7.0400 80.76000   1469
EBESCA21 ELAFAR21 2 0 0.8900 6.9700 80.66000   1390
EBIENV11 EBROVA11 1 0 1.3800 14.590 163.9400   2121
EBIENV11 EGUILL11 1 0 2.5000 25.950 285.8600   2121
EBIESC21 ESABIN21 1 0 1.4500 5.7600 35.33000    839
EBOADI21 EMAJAD21 1 0 0.2500 1.5600 171.8000    957
EBOADI21 EVILLV22 1 0 0.6500 3.5900 102.8700    813
EBOIME11 EMESON11 1 8 2.8300 28.460 380.5000   1587
EBOIME11 EPESOZ11 1 0 2.2400 23.220 329.6900   3247
EBOIME11 EPESOZ11 2 8 2.2200 23.250 329.2000   3247
EBOIME11 EXOVE 11 1 0 0.4500 4.3000 49.64000   1587
EBRAZA11 EGUADA11 1 0 2.5400 23.360 273.4500   2107
EBRAZA11 EVALDE11 1 0 3.8700 35.140 410.6900   2092
EBRAZA21 EP.LLA21 1 0 0.3600 3.4000 77.29000   1784
EBRAZA21 EP.LLA21 2 0 0.3600 3.4000 77.29000   1784
EBROVA11 EGUILL11 1 8 3.6200 34.210 473.2700   2857
EBROVA11 EGUILL11 2 0 3.6300 34.160 473.8100   2670
EBROVA11 ESASER11 1 8 2.0200 19.090 263.6100   2612
EBROVA11 ESASER11 2 0 2.0300 19.060 263.7400   2612
EBROVA21 EBALBO21 1 8 0.0400 0.3000 3.550000   1915
EBSNUE21 EGRAMA21 1 8 0.1800 0.8500 440.8100   1086
EBSNUE21 EGRAMA21 3 0 0.0700 1.8200 472.1100   1230
EBSNUE21 ETANGC21 1 0 0.0600 0.4000 15.25000   1049
EBSNUE21 ETNTBS21 1 0 0.1500 0.7400 381.8200   1086
EBSNUE21 EVILAN21 1 0 0.2300 0.9100 359.9400   1049
EBUENA21 EMORAJ21 1 0 0.7300 4.8900 227.2900    656
EBUENA21 ERETAM21 1 0 0.1300 1.0600 274.7300    892
EBUNIE11 EGARO-11 1 0 2.6100 22.580 311.2900   1544
EBUNIE11 EGRIJO11 1 0 2.2400 18.620 293.3700   1746
EC.FRE21 ELEGAN21 1 0 0.3600 2.2100 126.0300    656
EC.FRE21 EMORAJ21 1 0 0.3900 2.2900 72.77000    656
EC.JAR21 EC.JAR22 1 0 0.0000 0.0500 0.000000
EC.JAR21 ESANCU21 1 0 0.3700 2.0300 21.32000    656
ECABRA11 ERODAN11 1 0 1.0600 11.570 173.1300   2598
ECACER21 EJM.OR21 1 0 4.9800 26.830 185.2100   1102
ECACER21 ETORRJ21 1 0 4.5200 23.450 171.5900    787
ECACIC21 EPENAG21 1 0 0.4800 4.7300 31.53000    970
ECALDE11 ESALLE11 1 8 3.9800 38.450 487.4000   1313
ECALDE11 ESENTM12 1 0 1.0900 10.140 118.0100   1111
ECAMPA11 EPINIL11 1 0 1.2300 11.600 159.8900   2958
ECAMPN21 ECOTO 21 1 0 0.0500 0.2700 134.3400   1136
ECAMPN21 EHORTA22 1 0 0.0500 0.6600 372.3600   1351
ECAMPO21 ES.P.P21 1 0 0.4100 2.5400 30.17000   1312
ECAMPO21 ESMSA221 1 0 0.6900 4.2100 47.23000   1784
ECANAV11 EJM.OR11 1 0 1.7400 15.550 191.6100   2179
ECANBA11 ESENTM11 1 0 0.3700 3.6200 46.44000   1443
ECANBA11 ESENTM12 2 0 0.3700 3.6200 46.44000   1443
ECANIL21 ECOSLA21 1 0 0.1900 0.9200 161.2200    826
ECANIL21 ECOSLA22 2 0 0.1900 0.9200 161.2200    826
ECANIL21 ESIMAN21 1 0 0.0500 0.3800 200.4500   1388
ECANTA21 EJIJON21 1 0 0.4500 2.9900 38.29000   1758
ECANTA21 EMTEBE21 1 0 1.8500 12.460 304.5200   1390
ECANUE21 EPINAR21 1 0 0.3400 2.1600 28.84000   2073
ECANUE21 EPINAR21 2 0 0.3300 2.1700 28.72000   2073
ECANYE21 ECODON21 1 8 1.0600 5.4200 77.48000    656
ECANYE21 EGUIXE21 1 0 0.0400 0.4900 236.2600    934
ECANYE21 ESENTM22 1 0 0.6900 6.4100 77.19000   1443
ECAPAR11 EHUENE11 1 0 2.1400 23.230 253.1300   1775
ECAPAR21 EILLOR21 1 0 1.2100 6.5800 44.01000   1102
ECARIL11 ELITOR11 1 0 2.2100 17.900 209.2000   2107
ECARIL11 ELITOR11 2 8 1.7800 18.140 206.7600   1299
ECARIL11 ELITOR11 3 0 2.2100 17.900 209.2000   2107
ECARIL11 EPALMA11 1 8 3.7800 30.770 356.1700   2222
ECARIL11 ETOTAN11 1 0 1.7400 14.030 164.1800   2136
ECARIN11 EFUEND11 1 0 0.6900 7.1800 79.44000   1833
ECARMO21 EGUILL22 2 0 2.6400 13.200 108.9300    970
ECARMO21 EVIREY21 1 0 5.4000 26.990 184.9200   1075
ECARRI21 ESOTOR21 1 0 1.3600 10.740 176.0500   1495
ECARRI21 ETABIE21 1 0 0.5400 4.8900 50.50000   1417
ECARRI21 ETABIE21 2 0 0.5400 4.8900 50.50000   1417
ECARRI21 EUNINS21 1 0 0.1600 1.4100 68.84000    918
ECARRI21 EUNINS22 2 0 0.1600 1.4100 68.84000    918
ECARTA11 ECABRA11 1 0 2.9000 28.700 334.6700   1905
ECARTA11 ETAJOE11 1 0 0.6600 6.7000 99.98000   2020
ECARTA21 EJORDA21 1 0 5.1700 28.240 188.8000   1023
ECARTA21 EL.MON21 1 0 1.6500 9.6000 80.43000    997
ECARTA21 ELOSRA21 1 8 1.0000 5.4800 36.40000    997
ECARTA21 ETAJOE21 1 0 1.5700 8.6000 57.44000   1023
ECARTE11 EBEARI11 1 0 1.1700 10.500 122.6800   2222
ECARTE11 ESILLE11 1 0 2.3000 19.230 229.3600   2222
ECARTE11 ETRIVE11 1 8 2.1600 20.910 247.5600   2468
ECARTE11 ETRIVE11 2 0 2.0800 20.910 247.5800   2468
ECARTE21 ECASTL21 1 0 0.3200 3.1100 37.13000   1390
ECARTE21 ECASTL21 2 0 0.3700 2.6000 23.41000    866
ECARTE21 EFRIEI21 1 0 1.1700 7.2200 303.4500   1600
ECARTE21 ESUIDO21 1 0 0.6200 6.0200 70.48000   1797
ECARTE21 EVELLE21 1 0 2.1100 11.450 73.26000   1102
ECARTJ21 EMONTT21 1 0 0.1100 0.5800 4.110000   1023
ECARTJ21 EPENAF21 1 0 1.9800 10.550 74.48000   1023
ECARTU21 EDRODR21 1 0 6.6000 36.270 246.3200    944
ECARTU21 EPINAR22 1 0 6.5000 35.250 238.0800   1023
ECARYU21 EASJUA21 1 0 1.5900 9.1600 108.4700   1968
ECASAQ21 EGUILL21 1 0 2.4400 13.270 89.79000   1075
ECASAQ21 EONUBA21 1 0 4.7400 25.680 174.9600    787
ECASIL21 ELANCH21 1 0 1.4700 7.6100 50.25000    970
ECASTE11 ELA PL11 1 0 0.2900 2.7500 35.32000   1356
ECASTE11 ELA PL11 2 0 0.2900 2.7500 35.32000   1356
ECASTE11 ELA PL11 3 0 0.2900 2.7500 35.32000   1356
ECASTE21 EFOIX 21 1 0 0.5300 3.2800 24.40000    866
ECASTE21 EFOIX 21 2 0 0.5300 3.2800 24.40000    866
ECASTE21 EVILAD21 1 0 2.5300 16.340 130.7400    734
ECASTJ11 ELA SE11 1 8 0.2100 2.4600 37.06000   2670
ECASTJ11 ELA SE11 2 0 0.2100 2.4600 37.06000   2670
ECASTJ11 EMURUA11 1 0 1.4700 16.700 248.9900   2670
ECASTJ11 EMURUA11 2 0 1.4700 16.660 249.3900   2670
ECASTL21 EPAZOS21 1 0 3.2100 18.700 129.0500   1023
ECATAD11 EGODEL11 1 0 0.7700 7.9000 128.1400   2424
ECATAD11 ELA MU11 1 0 0.8000 12.320 153.3500   1847
ECATAD11 ELA MU11 2 0 0.8000 12.270 152.6100   1847
ECATAD11 EMONTS11 1 0 1.2200 12.540 132.8500   2222
ECATAD11 ETORRE11 1 0 0.8800 9.0200 100.3500   1688
ECATAD21 EBERNA21 1 0 0.6200 4.5000 61.03000   1364
ECATAD21 EBERNA21 2 0 0.6200 4.5000 61.03000   1469
ECATAD21 EGODEL21 1 0 1.2800 8.9300 109.5000   1102
ECATAD21 EJIJON22 1 8 5.9700 36.040 258.6000    813
ECATAD21 EVLCAR21 1 0 1.5400 7.8000 148.8600   1285
ECATAD21 EVLCAR21 2 0 1.5400 7.8000 148.8600   1285
ECAYET21 ESANCO21 1 0 0.4400 3.0000 34.92000    813
ECBLCO21 EONUBA21 1 0 0.8600 4.4100 33.37000   1049
ECBLCO21 ESANTP21 1 0 6.8000 37.480 250.6400    734
ECBLCO21 ETORAR21 1 0 0.3700 1.9700 13.62000   1049
ECBLCO21 ETORAR21 2 0 0.3600 1.9600 17.79000    734
ECDEPO21 EEL PI21 1 0 0.0300 0.3400 150.3900   1233
ECDEPO21 EFUENC21 1 0 0.1400 1.4500 649.8100   1233
ECEDIL11 EJM.OR11 1 0 2.0200 20.940 221.8000   2179
ECENTL21 ECERCS21 1 0 4.3500 22.370 160.8100    656
ECENTL21 ESENTM21 1 0 3.1500 20.830 148.5700    656
ECENTN21 EGUILL22 1 0 2.9600 16.240 107.3300    524
ECENTN21 ESANTP21 1 0 0.4000 1.9500 12.93000    944
ECERDA21 EHOSPT21 1 0 0.0500 0.7800 354.5000   1312
ECERDA21 EZONAF21 1 0 0.0300 0.4600 264.0700   1390
ECERPA21 EPRINC21 1 0 0.0700 0.2400 421.4900   1149
ECERPA21 EVIBAJ22 1 0 0.2700 2.0100 542.7700   1102
ECERPA21 EVIBAJ22 2 0 0.2500 1.9200 498.2900   1075
ECERRA11 EGRIJO11 1 0 0.8500 8.1000 92.97000   2309
ECERRA11 ESS RE11 1 0 5.9700 57.390 649.0700   2208
ECERVE21 EC.JAR21 1 0 0.8100 3.6000 48.02000    944
ECERVE21 ES.BOI21 1 0 0.7800 3.4800 47.23000    944
ECHUCE21 EALJAR21 1 0 1.3900 8.9000 120.8700   2125
ECHUCE21 EROCIO21 1 0 1.3200 8.4300 114.4000   2125
ECILLA21 EGUARD21 1 0 4.0800 21.910 136.5300   1023
ECILLA21 EMATAP21 1 0 0.6900 3.6900 22.93000   1049
ECODON21 EC.JAR21 1 0 0.6700 3.4000 63.68000    656
ECOFRE11 EAYORA12 1 0 0.5400 5.8200 80.04000   2345
ECOFRE11 EGODEL11 1 0 2.1600 21.980 250.7600   2251
ECOFRE11 ELA MU11 1 0 0.2900 4.4200 54.96000   2121
ECOFRE11 ELA MU11 2 0 0.2900 4.3700 54.38000   2121
ECOFRE11 EMINGL11 1 0 2.5000 23.940 271.6800   2208
ECOLLB21 EBEGUE22 1 0 1.4300 6.5400 192.4800    944
ECOLLB21 EBEGUE22 2 0 1.4300 6.5400 190.6000    944
ECOLLB21 EC.JAR21 1 0 0.7400 3.7000 159.0300    944
ECOLLB21 EEFACU21 1 0 0.0200 0.3000 173.1800   1128
ECOLLB21 EURGEL21 1 0 0.1000 0.9200 432.0200   1089
ECONSO21 EP.BIB21 1 0 1.0100 8.8600 120.9700   1102
ECONST21 ETARRA21 1 0 0.4100 2.0300 21.69000    997
ECORDO21 EMURUA21 1 0 1.4000 8.0000 56.65000   1128
ECORDO21 EORCOY21 1 8 0.7500 4.2700 30.25000   1128
ECORDO21 ESANGU21 1 0 3.8200 12.050 141.9400   1128
ECORRA21 EMAZAR21 1 0 0.0700 0.6800 392.5600   1212
ECORRA21 EMBECE21 1 0 0.5300 1.1400 492.7900    629
ECORRA21 ENORTE21 1 0 0.3100 1.1000 372.0000   1309
ECORRA21 EVILLV21 1 0 1.4700 7.2600 122.2500   1154
ECORRA21 EVILLV21 2 8 1.4700 7.2600 122.2500   1154
ECOSLA21 ECOSLA22 1 8 0.0000 0.0500 0.000000
ECOSLA21 EGETAF21 1 0 1.1700 6.1700 499.8600    603
ECOSLA21 ELOECH21 1 0 0.9800 5.5500 219.6500    826
ECOSTA21 EJORDA21 1 0 3.8900 23.050 146.4500    997
ECOTO 21 ECOTO 22 1 8 0.0000 0.0500 0.000000
ECOTO 21 ESIMAN21 1 0 0.0500 0.1100 66.12000   1060
ECRODR11 EALMAR11 1 8 4.5100 42.740 528.3400   2497
ECRODR11 EHINOJ11 1 8 1.5400 14.780 183.5800   2497
ECSBIS21 EBEGUE22 1 0 1.0000 4.4400 56.74000    944
ECSBIS21 EC.JAR22 1 0 0.4100 1.7700 23.31000    944
ECTCOM21 EMONTE21 1 0 0.3900 2.0300 15.37000    892
ECTCOM21 EMONTE21 2 0 0.3900 2.0300 15.37000    892
ECTCOM21 EMUDAR21 1 0 12.970 73.910 480.3300    656
ECTCOM21 EVILLA21 1 0 5.8500 20.750 132.4800    761
EDAGAN21 EMECO 21 1 0 0.6800 4.2400 54.50000   1102
EDAGAN21 ESS RE21 1 0 0.5100 3.0800 153.2400   1075
EDOSHM21 ECARMO21 1 0 3.3500 18.120 93.06000    944
EDOSHM21 EENTRN21 1 0 0.4800 2.4300 15.97000    944
EDOSHM21 EMIRAB21 1 0 5.6400 28.800 197.2700    944
EDOSIL21 ES.EST21 1 0 0.5400 3.0400 19.21000    803
EDOSIL21 ETRIVE21 1 0 2.8500 13.710 86.01000   1102
EDRODR11 ECARMO11 1 0 1.3600 12.910 152.0600   1631
EDRODR11 EGUILL11 1 8 2.2100 22.660 267.5700   1645
EDRODR21 EALJAR21 1 8 2.1500 12.440 107.7900    970
EDRODR21 EDOSHM21 1 0 0.9600 5.2300 35.12000    944
EDRODR21 EDOSHM21 2 0 0.9100 5.0300 33.26000    944
EDRODR21 EQUINT21 1 0 1.4500 7.9800 80.91000    970
EEALMA21 EEBORA21 1 0 3.8600 25.300 313.3100   1102
EEALMA21 ETALAV21 1 8 3.8900 24.900 304.8300   1390
EEALMA21 ETORRJ21 1 0 1.8500 9.3700 105.6600    708
EEBORA21 ETORRI21 1 0 2.6400 17.160 213.9500   1390
EEFACU21 ETRINI21 1 0 0.1100 1.7600 1020.520   1128
EEIRIS21 EMESON21 1 0 1.5500 8.9200 285.1400    708
EEIRIS21 EPUERT21 1 0 0.0900 0.8500 366.8400    826
EEIXAM21 EMARAG21 1 0 0.0300 0.3400 84.59000   1083
EEIXAM21 EVILAN21 1 0 0.1300 1.2400 161.7800   1083
EEL PI21 EFUENC21 1 0 0.1400 1.4800 663.9300   1233
EELCHE21 EROJAL21 1 0 1.0800 7.9200 89.01000   1758
EELCHE21 ESALAD21 1 0 0.1500 1.2400 193.2000   1390
EELEMP21 EMORA 21 1 0 4.3100 22.730 150.7600    787
EELEMP21 EPICON21 1 0 3.5100 18.490 121.5100    813
EELGEA21 EORMAI21 1 0 1.2900 8.5500 93.14000    761
EELGEA21 EVITOR21 1 0 0.8200 6.6100 77.27000   1154
EELHOR21 EPINTA21 1 0 0.0900 0.6400 8.080000   1207
EELHOR21 EVIBAJ22 1 0 0.4300 2.7200 79.42000   1089
EELIAN11 EGAUSS12 2 0 0.6400 6.9100 83.28000   2035
EELIAN11 EGODEL11 1 0 0.6600 6.7000 73.47000   1833
EELIAN11 ELA PL11 1 0 2.0200 20.370 215.3700   2222
EELIAN11 ETORRE11 1 0 0.8800 9.1000 100.9300   1688
EELIAN21 EELIAN22 1 0 0.0000 0.0500 0.000000
EELIAN21 EF.MUE21 1 0 0.5200 3.3900 209.2400   1102
EELIAN21 EMORVE21 1 8 1.5600 8.4000 119.9000   1102
EELZUM21 EGAZUL21 1 0 2.4800 12.300 89.42000   1010
EELZUM21 EPTO R21 1 8 3.2800 16.260 118.2400    944
EENTRE21 EMAGA221 1 0 2.4400 11.340 74.46000   1102
EENTRE21 EPLAZA21 1 0 2.0000 11.400 255.2900    944
EENTRN21 EQUINT21 1 0 0.4000 2.0400 13.68000    944
EESCAL21 ETESCA21 1 0 0.0500 0.3400 2.020000    892
EESCAL21 ETSESU21 1 0 1.7900 8.6600 54.17000    787
EESCAT11 EARGEC11 1 0 0.4200 4.1400 46.28000   1775
EESCAT11 EFUEND11 1 0 2.1300 18.140 196.3900   2222
EESCAT22 EESCAT23 1 0 0.0000 0.0500 0.000000
EESCAT22 EESPAR21 1 0 3.8700 13.530 155.8900    708
EESCAT22 EMEQUI21 1 8 8.4700 26.910 186.5300    577
EESCAT22 EVILLN22 2 0 5.3700 27.590 207.6900    787
EESCUC21 EHIJAR21 1 0 4.4100 22.690 156.9600    787
EESCUC21 EVCONE21 1 0 0.4800 2.3600 21.03000    997
EESPAR21 EMONTT21 1 0 1.4700 5.4600 56.43000   1023
EESPLU21 EJUNED21 1 0 1.8800 6.1400 160.8500   1102
EESPLU21 EMONTL21 1 0 0.0900 0.3800 7.460000   1102
EESQUE21 EGURRE21 1 0 1.8000 10.710 80.00000    813
EESQUE21 ESABIN21 1 0 2.8200 16.830 125.7400    813
EF.S.L21 EAQUA 21 1 0 0.0300 0.5600 321.6700   1180
EF.S.L21 EPATRA21 1 0 0.0300 0.5200 238.9900   1417
EF.S.L21 ETORRN21 1 0 0.4400 2.7800 140.6400   1338
EFAUS221 EFAUSI21 2 0 0.0000 0.0500 19.94000   1732
EFAUSI21 EBALSI21 1 0 2.0400 10.610 112.3100   1338
EFAUSI21 EFAUST21 1 0 0.0000 0.0500 19.94000   1732
EFAUSI21 EHOYAM21 1 0 1.0000 6.9600 86.28000   1443
EFOIX 21 EC.JAR22 1 0 3.7500 17.060 202.4600    656
EFOIX 21 EMANFI21 1 0 3.6000 16.170 197.8300    656
EFORJA21 ETFOR121 1 0 0.0000 0.0500 0.000000    970
EFORJA21 ETFOR221 1 8 0.0000 0.0500 0.000000    970
EFORTU21 ELEGAN21 1 0 0.2800 1.7400 11.90000    892
EFORTU21 EMORAJ21 1 0 0.8700 5.1700 191.5300    656
EFRANQ21 ELA RO21 1 0 1.1000 7.7900 33.22000   1049
EFRANQ21 EPALAU21 1 0 0.8100 5.9600 40.14000   1180
EFRIEI21 EMONTO21 1 0 0.5600 3.2900 42.95000    839
EFUENC11 EGALAP11 1 0 1.2300 12.110 162.2000   1804
EFUENC11 ESS RE11 1 0 0.4500 4.3500 59.04000   1804
EFUENC21 EMIRAS21 1 0 0.1700 1.5000 322.5200   1299
EFUEND11 EMEZQU12 1 0 2.4800 22.990 325.5300   2699
EFUEND11 EMUNIE11 1 0 1.3000 12.030 170.2300   2699
EFUEND21 EMARIA21 1 8 1.1400 9.0500 113.2600   1994
EFUEND21 EMARIA21 2 0 1.1500 9.0300 113.3500   1994
EFUENL21 EMORAJ21 1 0 0.5300 3.4500 28.88000    892
EFUENL21 ERETAM21 1 0 0.3200 2.5100 473.5500    656
EFUENT11 ELOECH11 1 0 2.5900 20.320 256.8400   2208
EFUENT11 ETRILL11 1 0 2.8200 22.030 280.0300   2424
EGABIA21 ECAPAR21 1 0 1.2800 7.4100 49.88000   1102
EGABIA21 EORGIV21 1 0 3.4000 17.230 115.3900   1102
EGALA211 EGALAP11 2 8 0.0000 0.1600 0.000000  14432
EGALA211 EMORAJ11 1 0 1.3900 13.330 190.1800   1789
EGALAP11 ELASTR11 1 0 1.5400 14.400 195.5100   1789
EGALAP21 EVARCI21 1 0 1.4900 8.8400 253.8200    918
EGAMAR21 ETFOR121 1 0 0.0500 0.3400 2.270000    866
EGAMAR21 ETFOR221 1 0 0.0500 0.3400 2.270000    866
EGANDI21 ESANCL21 1 0 0.1400 1.5600 773.1400    892
EGANDI21 EVLCAR21 1 0 2.2100 11.880 528.1800    892
EGARO-11 EGUENE11 1 0 1.7300 17.900 199.6400   1472
EGARO-11 EICHAS11 1 8 2.7400 24.980 356.4100   1515
EGARO-11 ELORA 11 1 0 1.8900 16.860 233.4200   1515
EGARO-21 EPUENT21 1 0 0.9900 4.1800 53.53000   1522
EGARO-21 EPUENT21 2 0 0.9900 4.1800 53.53000   1522
EGARRA11 EVANDE11 1 0 2.6400 28.690 331.0100   1529
EGATIC11 EGUENE11 1 0 1.1500 12.560 139.2100   1905
EGATIC21 EGUENE21 1 0 2.3000 13.250 93.51000    761
EGATIC21 EZAMUD21 1 0 0.4500 3.1400 27.95000    944
EGAUSS11 EGAUSS12 1 8 0.0000 0.1600 0.000000
EGAZUL21 EPINAR22 1 0 3.6000 19.860 130.9100   1075
EGAZUL21 EPTO R21 1 0 2.4600 13.440 121.2000   1102
EGETAF21 ETRETA21 1 0 0.2900 1.5800 10.89000    603
EGODEL11 EREQUE11 1 0 1.1700 11.380 167.0900   1645
EGODEL21 ETORRN21 1 8 1.1700 7.8600 95.25000   1338
EGRADO21 EMEDIA21 1 0 1.1600 7.3100 52.02000    629
EGRADO21 EMONZO21 1 0 1.6500 10.450 74.34000    629
EGRAMA21 EBAROV21 1 0 0.0300 0.2100 140.4800   1207
EGRAMA21 ERUBI 21 1 0 1.1800 8.1400 70.00000    892
EGRAMA21 ERUBI 21 2 0 1.1800 8.1400 68.55000    892
EGRAMA21 ES.JUS21 2 0 1.7000 5.4100 37.29000    551
EGRAMA21 ES.JUS22 1 0 1.6900 5.4300 53.60000    551
EGRAMA21 ETNTGR21 1 0 0.0800 0.4000 209.3400   1086
EGRELA21 EPUERT21 1 0 0.1400 0.7300 272.7100    698
EGRELA21 ESABON21 1 0 0.7100 3.7000 52.56000    708
EGRIJO11 EHERRE11 1 0 1.8700 16.320 263.6400   1804
EGRIJO11 EMUDAR12 1 0 1.4400 14.880 164.9800   1833
EGRIJO11 EVILLR11 1 8 6.0200 51.980 849.5900   1501
EGRIJO11 EVILLR11 2 8 5.9800 50.590 791.7100   1501
EGRIJO11 EVITOR11 1 0 6.3500 55.170 889.3700   1515
EGUADA11 ECABRA11 1 0 2.1100 20.190 301.4900   1962
EGUADA11 ECABRA11 2 8 1.8700 20.220 301.2800   2598
EGUADA11 ECABRA11 3 8 1.8700 20.190 301.4900   2598
EGUADA11 EVALDE11 2 8 5.7600 58.000 687.0500   2179
EGUADA21 ELANCH21 1 0 4.9300 25.430 171.1200    944
EGUADA21 EOLIVA21 1 0 4.3800 22.520 151.3200    761
EGUADA21 EP.LLA21 1 0 9.1000 44.430 294.4200    577
EGUARD21 EHERRE21 1 0 4.8400 19.830 136.1600    629
EGUARD21 EVILLL21 1 0 10.800 44.230 303.5500    629
EGUENE11 ESANTU11 1 0 0.3700 4.3700 49.23000   1674
EGUENE11 EVIRTU11 1 0 2.3400 23.650 265.1900   1501
EGUENE21 ELA JA21 1 0 0.4400 2.8300 26.98000   1075
EGUENE21 ETAYAA21 1 0 0.7900 5.0300 32.81000    892
EGUENE21 ETBABA21 1 0 0.3700 2.3200 30.27000   1417
EGUENE21 ETBABB21 1 0 0.3700 2.3200 30.27000   1338
EGUENE21 ETGUEN21 1 0 0.7300 4.9900 34.09000    892
EGUENE21 EZAMUD21 1 0 1.6600 11.640 87.93000    761
EGUILL11 EPALOS11 1 0 3.1200 31.260 368.3900   2150
EGUILL11 EPALOS11 2 8 3.1200 31.260 368.3900   2150
EGUILL11 EPUEGU11 1 8 4.7400 38.240 446.7900   2150
EGUILL11 EPUEGU11 2 0 4.7500 38.180 447.1600   2150
EGUILL11 EVALDE11 1 0 6.3500 62.240 770.3600   1645
EGUILL21 ECARMO21 1 0 2.6400 13.170 94.94000    970
EGUILL21 EGUILL22 1 8 0.0000 0.0500 0.000000
EGUILL21 ESANTP21 1 0 1.7900 10.350 70.00000    944
EGUIXE21 EBADAL22 1 8 0.1500 1.4400 766.1200    577
EGURRE21 ESABIN21 2 0 5.1300 26.570 205.8500    813
EGURRE21 EVILLN21 1 0 2.5600 13.570 95.95000    787
EGURRE21 EVILLN22 2 0 2.5600 13.570 95.95000    787
EHARO 21 ELAGUA21 1 0 2.1500 12.390 102.7700   1023
EHARO 21 EMIRAN21 1 0 1.4000 8.3000 73.22000   1023
EHERNA11 EICHAS11 1 0 1.1500 11.550 129.0300   2294
EHERNA21 EICHAS21 1 0 2.4200 11.550 142.0000   1049
EHERNA21 EICHAS22 2 0 2.4200 11.550 142.0000   1049
EHERRE11 ELORA 11 1 0 1.3600 11.330 175.5800   1515
EHERRE11 EVIRTU11 1 0 2.2100 20.720 233.0800   1688
EHERRE21 EVILLL21 1 0 5.9700 24.450 167.7300    603
EHIJAR21 EESCAT23 1 0 1.2600 6.5100 47.13000    787
EHORTA21 EHORTA22 1 0 0.0000 0.0500 0.000000
EHORTA21 EPROSP22 1 0 0.1000 0.3900 198.3500    629
EHORTA21 ESS RE21 1 0 0.6500 3.5500 538.9300    629
EHOSPT21 EMOTOR21 1 0 0.0700 0.3700 180.1000   1049
EHOSPT21 EVILAD21 1 0 0.5300 3.4400 24.26000    866
EHOSPT21 EVILAD22 2 0 0.5300 3.4400 24.26000    866
EHOYAM21 ES.P.P21 1 0 0.8500 4.9700 64.26000   1312
EHUELV21 EMORAT21 1 0 5.2900 17.050 198.5500    813
EHUELV21 EVILL021 1 0 4.3900 13.510 156.6100   1075
EHUENE11 ETABER11 1 0 1.9700 19.100 210.4600   1631
EICHAS11 EVITOR11 1 0 1.1500 10.830 135.1700   1515
EICHAS21 EICHAS22 1 8 0.0000 0.0500 0.000000
EICHAS21 EORCOY21 2 0 4.2900 18.970 238.9900    918
EICHAS21 EORMAI21 1 0 0.2000 1.3000 9.500000   1102
EICHAS21 EZUMAR21 1 0 0.3400 1.9500 13.93000    970
EILLOR21 ETAJOE21 1 0 6.6500 36.770 244.8600    734
EILLOR21 ETAJOE21 2 0 6.6500 36.770 244.8600    734
EINGEN21 ESERRA21 1 0 0.1800 1.1400 33.39000    892
EJALON21 EMAGAL22 1 0 0.8600 5.3500 78.47000   1417
EJALON21 EMAGAL22 2 0 0.8600 5.3500 78.47000   1417
EJALON21 EVIENT21 1 0 1.3800 8.9400 118.7200   1968
EJALON21 EVIENT21 2 0 1.3800 8.9400 118.7200   1968
EJIJON21 EJIJON22 1 0 0.0000 0.0500 0.000000
EJIJON21 ES.VIC21 1 0 0.5400 4.0000 45.70000   1574
EJORDA11 ECFRON11 1 0 0.7000 7.0700 83.16000   2294
EJORDA11 ETAJOE11 1 0 2.5000 25.260 296.9000   2193
EJORDA21 ENUVCA21 1 0 0.8000 4.1700 29.63000   1023
EJORDA21 EPINAR21 1 0 2.1600 11.650 80.23000   1023
EJORDA21 EPINAR21 2 0 2.1600 11.650 80.23000   1023
EJUNDI21 EMERCB21 1 0 0.1500 1.1800 13.68000   1207
EJUNDI21 EPUENT21 1 0 1.0100 8.3300 97.40000   1469
EJUNED21 EMANGR21 1 0 1.0200 3.4200 92.93000   1154
EL.LEO21 EVILLN21 2 0 0.0700 1.1700 532.5000   1049
EL.LEO21 EVILLN22 1 8 0.0700 1.1700 531.0100   1049
EL.MON21 ELOSRA21 1 0 0.9400 5.1500 34.42000    603
ELA ES21 EMORAT21 1 0 1.6500 11.570 773.6200   1049
ELA ES21 EPALAF21 1 0 0.0800 0.4500 214.1700   1535
ELA ES21 ETVICA21 1 0 0.4800 3.3700 612.0700   1233
ELA JA21 ETAYAB21 1 0 0.5300 3.3900 33.97000   1075
ELA LO11 EHERRE11 1 0 6.5100 53.950 848.0500   1818
ELA LO11 EMONTE11 1 0 0.2200 1.7400 29.44000   1457
ELA LO11 ETRIVE11 1 0 2.2400 17.970 249.6200   2208
ELA LO11 EVILEC11 1 8 2.7200 24.820 361.4400   1457
ELA LO11 EVILLA11 1 0 1.5800 15.890 184.7600   1861
ELA LO21 ELA LO22 1 0 0.0000 0.0500 0.000000
ELA LO21 EMONTE21 1 0 0.6800 3.7800 24.34000    839
ELA LO21 EOINCI21 1 0 6.0300 31.970 204.8800    997
ELA PL11 EGAUSS11 2 0 1.1500 12.290 147.7500   1674
ELA PL11 EMOREL12 1 0 2.5800 25.170 275.1900   1674
ELA PL21 ESERRA21 1 0 0.5400 2.8000 54.01000    892
ELA PO21 ELA PO22 1 0 0.0000 0.0500 0.000000
ELA PO21 ERUBIO21 1 0 5.2000 27.340 310.6400   1128
ELA PO21 ETSESU21 1 0 4.8400 23.380 146.6100    708
ELA RO11 ELUENG11 1 0 1.7100 13.890 166.5600   1356
ELA RO11 EMUDAR11 1 8 4.7700 38.700 476.5000   1659
ELA RO11 ESOTOR11 1 8 2.2900 21.620 234.9400   1674
ELA RO11 EVELIL11 1 0 2.1400 21.870 244.6000   1486
ELA RO11 EVILLA11 1 0 1.1800 12.500 137.8900   1486
ELA RO21 EVIC  21 1 0 2.5200 18.440 127.4800   1049
ELA SE11 EMAGAL11 1 0 2.5000 22.720 259.9700   2222
ELA SE21 EOLITE21 1 0 2.4400 11.030 138.8600   1600
ELA SE21 EQUEL 21 1 0 2.8100 15.070 106.2400   1102
ELA SE21 ETUDEL21 1 0 0.7300 3.5000 24.55000    787
ELA SE21 ETUDEL21 2 0 0.5300 2.7800 27.73000    892
ELACER21 ET3T.C22 1 0 0.0400 0.6200 335.3500   1102
ELACER21 ETCGIS21 2 0 0.0400 0.5900 317.7100   1495
ELADA 11 ESOTOR11 1 0 0.5800 5.4900 60.15000   1573
ELAGUA21 ELOGRO21 1 0 0.8500 3.8600 26.90000   1023
ELANCH21 EMONTB21 1 0 0.2700 1.3500 8.990000   1075
ELANZA21 EMAGAL22 1 0 1.2000 7.8300 104.0100   1102
ELANZA21 EMONCA21 1 0 1.2700 8.5100 107.3800   1207
ELASEL21 EAUBAL21 1 0 2.7500 14.070 165.5800   1128
ELASEL21 ETARRA21 1 0 1.0300 4.9800 62.91000   1128
ELCANT11 ELA SE11 1 0 0.0000 0.0500 11.98000   1235
ELCANT21 ELA SE21 1 0 0.0000 0.0500 0.000000   1102
ELEGAN21 ETLEGA21 1 0 0.0000 0.0500 0.120000    787
ELITOR11 ETABER11 1 0 1.2500 12.130 134.5300   1631
ELLAVO21 ELA PO22 1 0 2.9600 14.590 99.71000    787
ELLOGA11 EECLO111 1 0 0.0000 0.1600 0.000000   1674
ELLOGA11 EECLO211 2 0 0.0000 0.1600 0.000000   1674
ELLOGA11 ELAFAR11 1 0 0.6600 5.6200 91.47000   3045
ELOECH11 EMORAT11 1 0 0.7500 6.9000 85.56000   2208
ELOECH11 ESS RE11 1 8 0.6400 6.8300 934.6500   2006
ELOECH21 ECOSLA22 2 0 0.9800 5.5500 219.6500    826
ELOECH21 EPSFER21 1 0 0.2900 3.0000 28.10000   1443
ELOGRO21 ESEQUE21 1 0 2.3400 11.240 79.05000   1102
ELOSRA21 EPOLIG21 1 0 0.3100 1.8100 24.79000    997
ELOSRA21 ETAJOE21 1 0 2.6300 13.500 91.32000    997
ELOUSA21 EMZARI21 1 0 1.1100 7.8900 111.5500   2073
ELOUSA21 ESANCO21 1 0 1.6000 8.8800 62.85000    813
ELOUSA21 ETIBO 21 1 0 1.6400 12.990 143.8800   2204
ELPALO11 EPESOZ11 1 0 0.4300 4.6200 68.96000   2713
ELPALO11 ESTAMA11 1 0 1.5800 17.660 249.2100   2727
ELSOLA21 EP.LLA21 1 0 0.6800 3.7500 24.96000   1102
ELSOLA21 EPICON22 1 0 3.0800 16.890 112.6900   1102
ELUBIA21 ES.AGU21 1 0 2.0200 9.6700 62.44000    603
ELUBIA21 ESANAB21 1 0 2.2100 10.050 61.61000    577
ELUCER21 ETLEGA21 1 0 0.5000 3.1500 400.3500    734
ELUCER21 EVILLV21 1 0 0.1500 0.8500 8.060000    839
ELUDRI11 EMONTE11 1 0 3.2600 30.290 369.0800   1457
ELUDRI11 EP.G.R11 1 0 1.6500 15.150 187.9300   1587
ELUENG11 EMUDAR11 1 0 3.1200 25.380 304.3900   1659
EMAGAL11 EPENAF11 1 0 3.1800 29.150 332.1400   2222
EMAGAL11 ERUEDA11 1 0 0.8800 7.9000 92.38000   2251
EMAGAL11 ETERRE11 1 0 3.1800 28.670 335.3800   2251
EMAGAL21 EMAGA221 1 0 0.0500 0.4800 0.000000
EMAGAL21 EMAGA221 2 8 0.0500 10.020 0.000000   1102
EMAGAL21 EMAGA221 3 8 0.0500 17.470 0.000000
EMAGAL21 EMAGAL22 1 8 0.0000 0.0500 0.000000
EMAGNA21 EMONCA21 1 0 1.6400 10.940 146.2000   1207
EMAGNA21 ETREVA21 1 0 0.5300 3.5400 47.00000   1207
EMAJAD21 ETALAV21 1 0 5.0900 32.100 499.3000    997
EMAJAD21 EVARCI21 1 0 0.2500 1.5800 49.83000    997
EMAJAD21 EVILLV22 1 0 0.8900 5.0500 270.0000    813
EMANFI21 EC.JAR21 1 0 0.8100 4.0900 28.60000    656
EMANZA11 EBRAZA11 1 8 3.1200 32.590 460.9400   2641
EMANZA11 EBRAZA11 2 0 3.1200 32.590 460.9400   2641
EMARAG21 ESAGRE21 1 0 0.0600 0.4700 251.8200   1089
EMARAG21 ETRINI21 1 8 0.0700 0.7400 342.6400   1207
EMARAG21 ETRINI21 2 0 0.0700 0.7600 352.7900   1207
EMARAG21 EURGEL21 1 0 0.0800 0.8200 380.1700   1089
EMARIA21 EMONTT21 1 0 0.7000 5.0500 68.45000   2204
EMARIA21 EMONTT21 2 0 0.7000 5.0500 68.45000   2204
EMATA 21 ETANGC21 1 0 0.1300 0.6100 392.8900   1049
EMATA 21 EVILAN21 1 0 0.1200 0.4700 251.4900   1049
EMAZAR21 EMELAN21 1 0 0.0100 0.0700 48.72000   1469
EMBECE21 EPROSP21 1 0 0.1700 0.3800 173.9300    629
EMEDIA21 EP.SUE21 1 0 3.1500 19.840 140.9500    629
EMEDIN11 ERUEDA11 1 0 4.1300 41.710 493.7800   2237
EMEDIN11 ETRILL11 1 0 1.8900 18.110 216.1200   2237
EMEDIO21 EMAZAR21 1 0 0.0500 1.0700 553.9700   1272
EMEDIO21 EPRINC21 1 0 0.2400 1.6000 898.5500    970
EMEIRA21 EADMEI22 2 0 0.7600 1.3200 8.410000    291
EMEIRA21 EMESON21 1 0 0.1500 1.5500 18.22000   1600
EMEIRA21 ESABON21 1 0 0.7700 6.9600 83.95000   1600
EMELAN21 EPALAF21 1 0 0.0600 0.8300 377.2100   1364
EMELAN21 EVBATA21 1 0 0.0600 0.8000 362.7300   1217
EMEQUI11 EMAIAL11 1 0 0.6100 6.5900 73.56000   1385
EMEQUI21 EMEQUI22 1 0 0.0000 0.0500 0.000000
EMEQUI21 ERIBAR21 1 0 1.3300 8.2500 57.07000   1154
EMERID21 EGUILL22 1 0 10.910 60.550 409.3400    734
EMERID21 EVAGUA21 1 0 7.4200 24.000 186.3000    682
EMESON11 EP.G.R11 1 0 1.5800 17.040 181.0400   1587
EMESON21 EPDEMO21 1 0 3.1700 15.370 112.1300   1049
EMESON21 ESABON21 1 0 2.2300 10.330 68.22000   1049
EMESON21 ESANCO21 1 0 2.8600 14.850 95.04000    787
EMESON21 EVIMIA21 1 0 2.2700 19.120 236.5700   1574
EMEZQU11 EMEZQU12 1 8 0.0000 0.1600 0.000000
EMEZQU11 EMOREL11 2 0 2.4500 25.630 365.8600   2684
EMEZQU11 EMUNIE11 1 0 1.1800 10.940 154.9400   2699
EMEZQU12 EMOREL12 1 0 2.4800 26.130 359.0600   2684
EMEZQU21 EVCONE21 1 0 1.1000 4.7600 34.42000    997
EMEZQU21 EVCONE21 2 0 1.1000 4.7600 34.42000    918
EMINGL11 EOLMED12 1 0 1.5800 13.410 187.0000   2222
EMINGL11 EREQUE11 1 0 1.7300 14.640 204.1800   1616
EMIRAB21 EPTO R21 1 0 2.1600 11.070 75.66000    997
EMIRAN21 EPUENT21 1 0 1.0600 5.6900 39.86000   1023
EMIRAS21 EVBATA21 1 0 1.3000 9.2500 703.5500    866
EMONCA21 EMAGAL22 1 0 2.4600 16.540 220.2500   1102
EMONCA21 ETREVA21 1 0 1.0700 7.4700 99.88000   1207
EMONDR21 EZUMAR21 1 0 0.6800 4.0800 26.57000    787
EMONTE11 EMUDAR11 1 0 5.2300 54.080 602.1700   1414
EMONTE11 EMUDAR11 2 8 5.6600 52.240 647.8100   1443
EMONTE11 EMUDAR11 3 8 5.6600 52.240 647.8100   1443
EMONTE11 EP.G.R11 1 8 4.7800 45.040 607.6900   1457
EMONTE21 EMUDAR21 1 0 12.100 69.070 444.7100    656
EMONTL21 EPERAF21 1 0 2.9200 14.200 180.5400   1128
EMONTT21 EAVEZA21 1 0 0.5400 2.8500 20.10000   1023
EMONTT21 EPENAF22 1 0 1.6600 8.3200 59.05000    787
EMONTT21 EPLAZA21 1 0 1.2700 7.4500 228.4700   1023
EMONZO21 EMEQUI22 1 0 4.6300 28.300 200.3100    892
EMONZO21 ERIBAR21 1 0 5.9600 36.550 257.3800    656
EMORAJ11 EMORAT11 1 0 1.5200 13.870 170.9600   1327
EMORAJ11 EVILLV11 1 0 0.5000 4.5000 55.46000   1804
EMORAT11 ESS RE12 1 8 1.1000 11.070 1067.060   2006
EMORAT11 EVILLV11 1 8 1.9000 17.440 215.1100   1327
EMORAT21 ETORRC21 1 0 0.7300 5.3700 67.98000   1049
EMORAT21 EVIBAJ21 1 0 1.1100 7.1300 171.8200   1049
EMOREL11 EMOREL12 1 0 0.0000 0.1600 0.000000
EMORVD21 EMORVE21 1 0 0.0700 0.4400 13.02000   1732
EMORVE11 EGAUSS11 1 0 0.1900 2.2700 33.84000   2973
EMORVE11 EGAUSS12 2 0 0.1900 2.2700 33.84000   2973
EMORVE21 ESAGUN21 1 0 0.2600 1.3600 20.87000   1390
EMOTOR21 EZONAF21 1 0 0.1000 0.7100 252.9500   1049
EMTEBE21 EJIJON22 1 0 1.6300 10.940 285.1200   1390
EMUD-I21 EMUDAR21 1 0 0.0100 0.0900 0.600000   1495
EMUD-I21 ETMUD121 1 0 0.0000 0.0500 0.000000   1364
EMUD-I21 ETMUD221 2 0 0.0000 0.0500 0.000000   1364
EMUDAR11 EMUDAR12 1 0 0.0000 0.1600 0.000000
EMUDAR11 ETORDE11 1 0 1.2800 10.740 122.4300   2064
EMUDAR12 ESS RE12 1 8 6.0600 58.190 830.2000   1602
EMUDAR21 EVALLD21 1 0 1.6700 8.7300 195.8100    674
EMUDEJ11 EMOREL11 1 0 1.5700 16.180 232.8900   3146
EMUDEJ11 EMOREL11 2 0 1.5500 16.180 232.8000   3146
EMURUA21 EMURUA22 1 8 0.0000 0.0500 0.000000
ENESCO11 EFAUSI11 1 0 0.1000 1.0400 11.26000   1645
ENESCO11 EPALMA11 1 0 1.3900 14.190 210.3400   2612
ENESCO11 EPALMA11 2 8 1.3300 13.980 210.8700   2814
ENESCO11 ETREME11 1 0 1.4600 14.580 160.1100   2208
ENOVEL21 EPETRE21 1 0 0.5800 3.3600 109.1900   1075
ENOVEL21 ESALAD21 1 0 0.8500 4.8900 182.7100   1180
ENOVEL21 ETDMNF21 1 0 0.2600 1.5400 92.50000   1180
ENUDOV21 EGAVAR21 1 0 0.0500 0.5200 227.2700   1312
ENUDOV21 EGAVAR21 2 8 0.0500 0.5200 227.2700   1312
ENUDOV21 EZAL  21 1 0 0.0900 1.2900 643.2400   1233
EOLITE21 ETAFAL21 1 0 0.6800 3.0500 38.31000   1627
EOLMED11 EADFMO12 1 0 0.5600 5.9200 73.74000    451
EOLMED11 EOLMED12 1 0 0.0000 0.1600 0.000000
EOLMED21 EVILL021 1 0 4.1300 15.940 184.8300   1075
EOLMEO11 ELASTR11 1 0 3.2500 19.380 215.2800   1818
EOLMEO11 EMUDAR12 1 0 2.7200 17.920 198.6100   1847
EORCOY21 EICHAS22 1 0 5.8100 18.970 212.8100    577
EORCOY21 EMURUA21 1 0 1.4800 8.4700 59.88000   1128
EORCOY21 ETAFAL21 1 0 2.5500 11.190 141.9600   1627
EORTUE21 ESANTU21 1 0 0.1000 1.0600 11.88000    970
EORTUE21 ETBABA21 1 0 0.1900 1.1800 15.19000   1207
EORTUE21 ETSANT21 1 0 0.0500 0.3200 4.110000   1207
EP.BIB21 EPRADA21 1 0 1.2100 6.8200 45.12000    603
EP.BIB21 ESANTI21 1 0 0.9200 4.6000 53.80000    918
EP.BIB21 ETRIVE21 1 0 0.4000 3.5400 48.08000   1102
EP.G.R11 EXOVE 11 1 0 1.4400 13.420 162.2700   1775
EP.LLA21 EVENTI21 1 0 2.5500 12.930 86.26000    970
EP.SUE21 ELA PO22 1 0 2.3700 11.860 78.10000    682
EPALAU21 ES.CEL21 1 0 2.5000 15.300 103.0200   1075
EPALAU21 ESENTM21 1 0 0.7700 5.0600 35.27000   1207
EPALAU21 ESENTM22 2 0 0.7700 5.0500 35.31000   1207
EPALEN21 ERENED21 1 0 3.5800 22.390 226.5500   1128
EPALEN21 ETMUD221 1 0 2.8500 17.910 208.2200   1128
EPALEN21 EVALLE21 1 0 1.8100 11.370 133.4900   1285
EPALEN21 EVILLL21 1 0 3.6800 23.320 269.0700   1233
EPALM221 EPALMA21 1 0 0.0200 0.1900 28.49000   1705
EPALMA11 EROCAM11 1 8 2.3800 24.640 288.2300   2179
EPALMA11 EROCAM11 2 0 2.3800 24.640 287.8700   2107
EPALME21 ES.VIC21 1 0 0.8000 5.6400 69.21000   1327
EPALME21 ETORLL21 1 0 0.5300 3.3300 45.21000   1312
EPALMR21 EPALMA21 1 0 0.0200 0.1900 28.49000   1705
EPALOS21 ETORAR21 1 8 0.1000 0.7700 10.48000   1732
EPALOS21 ETORAR21 2 0 0.0300 0.4400 233.3700   1338
EPATRA21 ETORRN21 1 0 0.4700 3.3100 380.7900   1417
EPAZOS21 ESUIDO21 1 0 0.9500 8.5300 106.3200   1784
EPAZOS21 ETOMEZ21 1 0 1.4900 8.2200 53.72000   1023
EPDEMO21 ECAYET21 1 0 5.6000 12.540 539.8100    734
EPDEMO21 ETIBO 21 1 0 3.3700 19.970 125.9900   1049
EPENAF21 EPENAF22 1 8 0.0000 0.0500 0.000000
EPENAF21 EVILLN21 1 0 0.8700 4.6900 32.00000    787
EPENAG11 ESOTOR11 1 0 4.2100 52.160 733.7600   2872
EPENAG21 EPSMIG21 1 0 1.0600 7.9500 91.49000   1233
EPENAR11 EPINIL11 1 0 1.4100 11.500 135.5600   2222
EPENAR11 EROCAM11 1 0 2.1000 17.120 201.6900   2150
EPERAF21 ECONST21 1 0 0.7000 4.2500 30.00000   1180
EPERED21 ESOTOR21 1 0 1.5100 5.2700 32.93000    524
EPERED21 ETELLE21 1 0 3.6000 13.920 93.06000    498
EPESOZ11 ESALAS11 1 8 1.3800 14.180 211.3100   2713
EPESOZ11 ESANZO11 1 0 0.0300 0.3700 4.210000    692
EPESOZ11 ESANZO12 2 0 0.0300 0.3700 4.210000    692
EPGORD11 ELA RO11 1 0 0.3000 2.5800 27.74000   2064
EPGORD11 ELADA 11 1 0 2.5000 21.280 226.6600   2064
EPICON21 EP.LLA21 1 0 3.5000 19.210 128.1000   1102
EPICON21 EPICON22 1 0 0.0000 0.0500 0.000000
EPIERO11 ESENTM11 1 0 1.3300 13.020 154.8600   1717
EPIERO11 ESENTM12 2 8 1.3800 12.940 153.0600   1717
EPIERO11 EVANDE11 1 8 3.5000 35.790 430.0500   1703
EPIERO11 EVIC  11 1 0 2.4200 25.120 331.0400   2237
EPIERO21 EC.JAR21 1 0 1.1800 5.3100 127.8300   1469
EPIERO21 ERUBIO21 1 0 1.4700 7.7500 88.29000   1128
EPINAR11 ECFRON11 1 0 0.2600 2.5600 30.14000   2294
EPINAR11 EPTO C11 1 0 1.0400 10.270 120.6000   2323
EPINAR11 ETAJOE11 1 8 3.3900 34.270 402.8200   2193
EPINAR21 EALGEC22 2 0 0.3100 2.8100 35.81000   1495
EPINAR21 EPINAR22 1 8 0.0000 0.0500 0.000000
EPINIL11 EROCAM11 1 0 3.5200 28.640 337.2500   2150
EPINTO21 EPARLA21 1 0 0.2400 2.1000 477.5400   1312
EPINTO21 EVIBAJ21 1 0 0.6000 3.9400 94.46000   1102
EPOLIG21 ETAJOE21 1 0 2.9400 15.300 115.7000    997
EPOLIO21 EVBATA21 1 0 0.0500 0.5200 230.2100   1233
EPOZAS21 ETAYAB21 1 0 2.8100 20.230 237.4000   1417
EPOZAS21 EVILLL21 1 0 1.9400 14.080 165.2900   1469
EPQING21 EPQING22 1 0 0.0000 0.0500 0.000000
EPQING21 EVIBAJ21 1 0 0.0500 0.6800 315.7200   1154
EPRADA21 ES.AGU21 1 0 1.8000 8.5900 53.14000    551
EPRADI21 EPARLA21 1 0 0.5800 4.3000 236.2200   1312
EPRADO21 EARGAZ21 1 0 0.0300 0.4800 221.6300   1364
EPRADO21 EPQING22 1 0 0.0800 1.0000 460.0800   1338
EPRADS21 ETRETA21 1 0 0.6700 4.0600 392.7700    734
EPRADS21 EVILLV22 1 0 0.2900 1.8900 302.3100   1102
EPROSP21 ECOTO 22 1 0 0.0400 0.4100 207.7100   1246
EPROSP21 EPROSP22 1 8 0.0000 0.0500 0.000000
EPSFER21 ESS RE21 1 0 0.5200 4.6300 162.4400   1364
EPSMIG21 ESIERO21 1 0 8.8800 46.550 562.7900   1023
EPSMIG21 ESIERO21 2 0 8.4800 45.580 501.8000   1259
EPTO C11 ETARIF12 2 0 0.2700 2.9300 34.22000   1703
EPTO R21 EALGEC22 1 0 6.4200 35.050 234.1100   1023
EPUIGP21 ECONST21 1 0 1.3300 8.6500 61.05000   1128
EPUIGP21 EVPENE21 1 0 2.6300 11.200 197.6700   1128
EPUJAL21 ELA PO22 1 0 5.5800 34.470 241.0500    708
EQUART21 EELIAN22 1 0 0.9300 4.8500 58.04000   1180
EQUEL 21 ESEQUE21 1 0 2.2000 11.800 83.14000   1102
ER.CAL21 ES.FOS21 1 0 0.2000 1.8900 22.75000   1705
ER.CAL21 ESENTM21 1 0 0.3200 2.9800 35.93000   1705
EREGOE21 EMZARI21 1 0 0.5400 4.2700 54.55000   2230
EREGOE21 EVIMIA21 1 0 0.4000 3.1200 39.88000   1574
ERENED21 ETMUD121 1 0 1.9500 13.900 169.3600   1338
EREQUE11 EAVNAS12 1 0 0.0300 0.3200 36.58000   2421
ERETAM21 ETRETA21 1 0 0.0300 0.1600 1.030000    787
ERICOB21 EVICAM21 1 0 0.5300 4.2100 27.89000    682
ERICOB21 EVILLR21 1 0 1.6400 11.250 295.9700   1338
ERICOB21 EZAMOR21 1 0 1.8200 8.8900 60.21000    629
ERICOB21 EZARAT21 1 0 8.3700 40.500 280.3700    629
EROCAM11 ESAX  11 1 0 1.4200 15.010 161.8400   2396
EROCAM11 ETREME11 1 0 0.8200 7.9800 85.60000   2208
EROCIO21 ETORAR21 1 0 2.7500 15.870 57.44000   1049
EROJAL21 ESMSAL22 1 0 0.3900 2.3800 26.69000   1784
EROMIC11 EOLMED11 1 0 2.3700 22.270 283.6800   2136
EROMIC11 EOLMED11 2 8 2.3700 22.270 283.6800   2237
EROMIC11 EPINIL11 1 0 1.3300 11.020 133.3000   2251
EROMIC11 EPINIL11 2 8 1.3300 11.020 133.3000   2237
ERUBI 11 EC.JAR11 1 0 0.0800 0.4300 4.660000   1443
ERUBI 11 EMAIAL11 1 0 3.8900 42.780 477.0000   1804
ERUBI 11 EVANDE11 1 8 4.1600 41.790 501.2900   1443
ERUBI 11 EVILAD11 1 0 0.6200 6.9800 72.34000   1529
ERUBI 21 EC.JAR22 1 0 0.0800 0.4900 3.470000   1180
ERUBI 21 EC.JAR22 2 0 0.0800 0.4900 3.470000   1180
ERUBI 21 ETCELS21 1 0 0.1200 0.7700 5.310000    734
ERUBI 21 EVILAD22 1 0 2.3200 9.6000 66.55000    472
ES.AND21 EBADAL22 1 0 0.1600 0.8200 405.8100   1086
ES.AND21 ES.FOS21 1 0 0.3400 3.0100 108.7600    892
ES.AND21 ESANCU21 1 0 0.9900 5.0300 115.7200    656
ES.AND21 ETRINI21 1 0 0.0100 0.0700 30.17000   1086
ES.BOI21 EGAVAR21 1 0 0.2300 1.2800 56.18000   1128
ES.CEL21 EVIC  22 1 0 2.5700 14.450 98.49000    787
ES.EST21 ES.PED21 1 0 0.6300 2.7600 22.71000   1102
ES.EST21 ETRIVE21 1 0 2.7400 14.420 89.90000   1023
ES.JUS21 ES.JUS22 1 0 0.0000 0.0500 0.000000
ES.PED21 EVELLE21 1 0 1.3100 6.6600 138.3900    866
ESABIN21 ETESCA21 1 0 3.7400 20.000 130.1700    708
ESAGUN21 EVALLU21 1 0 1.4100 6.4300 81.90000   1338
ESALAD21 ETDMNF21 1 0 0.5900 3.3600 94.81000   1180
ESALAD21 ETORLL21 1 0 0.0000 0.0500 0.000000   1102
ESALAD21 ETORLL21 2 0 0.0000 0.0500 0.000000   1102
ESALLE11 ESENTM11 1 0 5.0600 48.660 605.4000   1313
ESALTE21 EGUILL21 1 0 1.3000 7.5000 50.72000    944
ESALTE21 ESANTP21 1 0 0.4900 2.8500 19.26000    944
ESANAB21 EMUDAR21 1 0 13.620 61.380 385.2500    577
ESANCL21 EVLDIG21 1 0 1.1300 6.2600 847.4800    892
ESANGU21 ESABIN21 1 0 8.3300 33.230 226.4000    892
ESANTI21 ESOBRA21 1 0 0.9700 4.8900 56.28000    970
ESANTP21 ECARMO21 1 0 2.8600 14.860 94.03000    970
ESANTP21 EGUILL22 4 0 2.7000 14.360 99.13000    970
ESANTU11 EZIERB11 1 8 0.1400 1.2800 14.34000   2251
ESANTU21 ETSANT21 1 0 0.1100 1.1200 12.69000   1417
ESANTZ21 EVICAM21 1 0 2.8600 15.600 109.3600    813
ESANTZ21 EVILLM21 1 0 2.1500 11.650 82.21000    970
ESANZO11 ESANZO12 1 8 0.0000 0.1600 0.000000
ESASER11 ECMITA11 1 0 0.9800 10.690 151.6700   2857
ESASER21 EMERID21 1 0 0.8800 6.6900 91.18000   1915
ESASER21 EMERID21 2 0 0.8800 6.6900 91.18000   1915
ESAUCE21 ETDVSA21 1 0 2.7600 15.250 127.2700    813
ESAUCE21 EVILLR21 2 0 2.9200 14.910 134.1100    813
ESAX  11 EADSAX12 1 0 0.0000 0.1600 0.000000    451
ESEGOV11 ELACER11 1 8 2.0200 21.120 320.0900   2814
ESENGR11 EGARO-11 1 0 3.2200 33.100 364.4900   1804
ESENGR11 ELA SE11 1 0 2.0200 18.700 206.6300   1760
ESENGR21 ESEQUE21 1 0 0.3700 2.3700 32.17000   2020
ESENGR21 ESEQUE21 2 0 0.3700 2.3700 32.17000   2020
ESENTM11 ESENTM12 1 0 0.0000 0.1600 0.000000
ESENTM21 ESENTM22 1 0 0.0000 0.0500 0.000000
ESIDEN21 ETGUEN21 1 0 0.1000 0.6800 4.960000    892
ESIERO21 ESOTOR21 1 0 0.5700 4.2400 48.22000   1233
ESILLE11 EP.G.R11 1 8 3.8100 33.680 459.4500   2222
ESMSAL21 ESMSA221 2 0 0.0000 0.0500 0.000000  26240
ESMSAL21 ESMSAL22 1 8 0.0000 0.0500 0.000000
ESMSAL21 ETREMN21 1 0 0.5600 4.0000 64.48000   1837
ESOBRA21 ELA LO22 1 0 2.0300 10.120 120.5000    970
ESOLOR11 EPENAG11 1 0 0.6700 6.8500 102.4000   2713
ESOLOR11 ETDUDA11 1 0 0.3000 3.0600 45.68000   3233
ESOTOR11 ESALAS11 1 8 1.6800 15.600 180.3900   1602
ESOTOR21 ETABIE21 1 0 1.1400 12.160 126.6500   1417
ESS RE11 ELACER11 1 0 0.3700 3.4700 51.43000   2497
ESS RE11 ESS RE12 1 0 0.0000 0.1600 0.000000
ESS RE21 ET3T.C21 1 0 0.7600 5.1400 74.94000   1102
ESS RE21 ETCGIS21 2 0 0.7600 5.1800 94.81000   1049
ESTAMA11 ESALAS11 1 0 0.7000 7.7600 110.7800   2727
ESUBIR21 EBEGUE22 1 0 1.0800 4.8500 59.67000   1312
ET3T.C21 ET3T.C22 1 0 0.0000 0.0500 0.000000
ETABAR11 ETORDE11 1 0 2.1400 22.500 318.4600   2237
ETABIE21 EA.ZIN22 2 0 0.2300 1.3000 100.7900    734
ETACE221 EACEB122 1 0 0.1500 0.8500 5.970000    734
ETALAV21 EVIBAJ21 1 0 6.7800 40.720 548.6400   1285
ETARIF11 EPTO C11 1 0 0.2900 2.9100 33.69000   1703
ETAYAA21 EVILLL21 1 0 6.4900 42.830 315.2900    892
ETBABA21 ETACE121 1 0 0.2900 1.6500 11.36000    734
ETBABB21 ETACE221 1 0 0.2900 1.6500 11.36000    734
ETBABB21 ETSANT21 1 0 0.1400 0.8600 11.05000   1207
ETCELS21 ES.JUS22 1 0 0.5900 3.9000 26.98000    734
ETCGIS21 ET3T.C21 1 0 0.0000 0.0500 16.10000   1574
ETDUDA11 EABANT11 1 0 1.0400 10.900 160.8800   2727
ETDVSA21 EVILLR22 1 0 0.0000 0.0500 0.000000    813
ETELLE21 EVILLA21 1 0 4.7100 16.410 111.6300    603
ETERRE11 ETRILL11 1 0 4.7400 38.190 454.0600   2237
ETFOR121 EVITOR21 1 0 0.2400 2.0800 14.88000   1075
ETFOR221 EVITOR21 1 0 0.2400 2.0800 14.88000   1075
ETGUEN21 EBASAU22 1 0 0.0500 0.1900 1.030000    892
ETIBO 21 ETOMEZ21 1 0 2.0400 11.350 73.70000   1023
ETLEGA21 EVIBAJ22 1 0 0.6400 3.8900 393.6000    787
ETMUD121 EVICAM21 1 0 4.5000 32.720 372.5200   1154
ETMUD221 EVICAM21 2 0 4.5500 33.060 376.4500   1154
ETNTBS21 ETNTGR21 1 8 0.0000 0.0500 0.000000
ETORDE11 EGALAP11 1 8 4.1000 39.280 563.0500   1818
ETORDE11 ESEGOV11 1 0 3.2800 28.990 488.3200   2237
ETORDE11 EVCRRE11 1 0 1.0200 8.1300 130.7400   1443
ETORDE21 EVALPA21 1 0 3.8000 35.460 501.4000   1128
ETORDE21 EZAMOR21 1 0 5.4400 26.500 179.9400    813
ETORDE21 EZARAT21 1 0 2.1800 12.000 196.7600    839
ETORRC21 EVIBAJ22 1 0 0.2400 1.6300 117.7900   1075
ETORRI21 EVIBAJ22 1 0 3.6300 21.970 317.3100   1128
ETORS221 ETORSE21 1 0 0.0500 0.4800 0.000000
ETORS221 ETORSE21 2 8 0.0500 12.000 0.000000    603
ETORS221 ETORSE21 3 8 0.0500 19.500 0.000000
ETORSE21 EMEQUI21 1 0 3.9800 12.630 87.83000    577
ETOTAN11 EPALMA11 1 0 2.0300 16.910 195.4100   2136
ETREMB21 ESMSAL22 2 0 0.5600 4.0000 64.48000   1837
ETRILL11 EOLMED12 1 8 2.7200 34.420 546.3600   2064
ETRINI21 ETNTBS21 1 0 0.0000 0.0500 0.000000  26240
ETRINI21 ETNTGR21 2 0 0.0000 0.0500 0.000000  26240
ETRIVE21 ELA LO22 1 0 3.8700 19.890 239.0500    839
ETRUJI21 EMERID21 1 0 6.0200 31.510 211.3200    761
ETUDEL21 EMAGAL21 1 0 2.4900 12.630 84.90000   1102
ETVICA21 EVIBAJ22 1 0 0.7300 4.7500 140.4100    984
ETVIEJ21 ESMSAL21 1 0 0.3400 3.0100 548.9700   1180
ETVIEJ21 ESMSAL22 2 0 0.3400 3.0100 548.9700   1180
EUNINS21 EUNINS22 1 8 0.0000 0.0500 0.000000
EVALDE11 ECARMO11 1 0 7.5200 75.150 876.5300   1631
EVALLD21 EZARAT21 1 0 0.5400 2.9500 260.6200    598
EVALLD21 EZARAT21 2 8 0.4600 2.3900 105.5000    558
EVALLE21 EVILLL21 1 0 1.4800 11.840 134.6700   1469
EVANDE11 EASCVA11 2 0 1.1500 11.260 140.7100   1457
EVANDE11 ELA PL11 1 0 4.7700 50.690 547.3000   2035
EVCRRE11 EVILLR11 1 0 3.4100 26.960 433.1900   1428
EVELIL11 EHERRE11 1 0 1.3000 15.890 179.4800   1631
EVIBAJ21 ECOSLA22 1 8 0.7800 4.7700 522.0200    603
EVIBAJ21 EPQING22 2 8 0.0700 0.7000 308.2900   1049
EVIBAJ21 EVIBAJ22 1 8 0.0000 0.0500 0.000000
EVIC  11 EVIC  12 1 0 0.0000 0.1600 0.000000
EVIC  21 EVIC  22 1 8 0.0000 0.0500 0.000000
EVICAM21 EVILLR21 1 0 2.5700 17.230 116.5300    682
EVICAM21 EVILLR21 2 0 2.5700 17.230 116.5300    682
EVIENT21 EMARIA21 1 0 0.5200 3.3600 45.21000   1522
EVIENT21 EMARIA21 2 0 0.5200 3.3600 45.21000   1522
EVILAD21 ES.JUS21 1 0 1.7200 5.6400 39.17000    787
EVILAD21 EVILAD22 1 8 0.0000 0.0500 0.000000
EVILAD21 EVPENE21 1 8 1.8000 5.8800 156.2600    944
EVILEC11 EHERRE11 1 0 2.9900 28.880 414.2600   1472
EVILLL21 EVILLI21 1 0 0.4400 3.6300 41.53000   1522
EVILLM21 EVILLR21 1 0 4.6000 29.570 216.9400    918
EVILLN21 EESCAT23 1 0 5.3700 27.590 207.6900    787
EVILLN21 EVILLN22 1 8 0.0000 0.0500 0.000000
EVILLR21 EALDEA22 1 0 1.3300 7.6200 54.96000    918
EVILLR21 EVILLR22 1 0 0.0000 0.0500 0.000000
EVILLV21 EVILLV22 1 0 0.0000 0.0500 0.000000
EVLDIG21 EVLCAR21 1 0 1.3600 7.2600 460.5200    892
EVNESC11 EOLMED11 1 0 1.0700 13.300 200.9200   2121
EVNESC11 ETRILL11 1 0 1.9000 23.540 356.2900   2064
EZONAF21 EZAL  21 1 0 0.0200 0.3300 147.0200   1128
EZONAF21 EZAL  21 2 0 0.0200 0.3300 147.0200   1128
F.G.RO21 FHOSPI21 1 0 0.4790 3.0930 423.1440    858 .G.RO61HOSPI
F0CHEN21 F0PLIS21 1 0 0.0100 0.1000 2.000000   9999 0CHEN610PLIS
F0CHEN21 FCHENE21 1 0 0.0100 0.1000 2.000000   9999 0CHEN61CHENE
F0CHEN21 FSENAR23 1 0 0.8730 5.8560 41.74200    913 0CHEN61SENAR
F0PLIS21 FMALEC21 1 0 0.0060 0.0510 5.680000   1095 0PLIS61MALEC
F0PLIS21 FPLISO22 1 0 0.5060 3.4080 24.03700   9999 0PLIS61PLISO
FA.COM21 FMTCRO21 1 0 1.8680 12.522 97.08600   1160 A.COM61MTCRO
FA.COM21 FZBXV621 1 0 1.5560 10.454 73.84100   1346 A.COM61ZBXV6
FA.DOU21 FCOUFF21 1 0 0.7660 3.8810 1449.850    545 A.DOU61COUFF
FA.LI621 FG.SYN23 1 0 0.0770 0.3840 2.604000    675 A.LI661G.SYN
FA.MOU22 FDURAN21 1 0 0.5020 1.5350 443.2580    496 A.MOU61DURAN
FA.NOU21 FFLEAC21 1 8 0.0940 0.4760 177.0720    595 A.NOU61FLEAC
FA.NOU21 FFLEAC21 2 0 0.0940 0.4760 177.0720    595 A.NOU62FLEAC
FABLAI21 FLATEN25 1 0 1.3250 8.8410 63.78601   1285 ABLAI61LATEN
FABLAI21 FPERTA21 2 8 0.3080 2.0530 14.78300   1346 ABLAI62PERTA
FAGNEA51 FTERR651 1 0 0.5940 3.6760 30.97400   1265 AGNEA41TERR6
FAGNEA51 FTERR651 2 0 0.5910 3.7250 30.27899   1265 AGNEA42TERR6
FAIRVA21 FBONN622 1 8 3.0640 20.350 239.6200    932 AIRVA61BONN6
FAIRVA21 FJUMEA21 1 0 0.3300 2.2120 15.86600   1337 AIRVA61JUMEA
FALBER11 FALBER12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FALBER11 FALBER13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FALBER11 FG.ILE13 2 0 0.7400 11.298 169.2820   3441 ALBER72G.ILE
FALBER12 FALBER14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FALBER12 FM.LAN11 1 0 1.2650 12.616 139.4500   2318 ALBER71M.LAN
FALBER13 FALBER14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FALBER13 FBATHI12 2 0 0.0990 1.1200 11.19800   2025 ALBER72BATHI
FALBER13 FCOCHE11 1 0 0.6940 9.8180 63.86401   2633 ALBER71COCHE
FALBER13 FG.ILE11 3 0 1.6650 18.949 127.5160   2112 ALBER73G.ILE
FALBER14 FBATHI11 1 0 0.1200 1.4050 13.02100   2025 ALBER71BATHI
FALBER14 FG.ILE14 1 0 0.7390 11.290 169.1560   3441 ALBER71G.ILE
FALBER21 FALBER23 1 7 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FALBER21 FLONG621 1 0 4.4860 17.749 122.8930    673 ALBER61LONG6
FALBER21 FMALGO22 1 0 3.9120 16.505 114.2410    673 ALBER61MALGO
FALBER21 FVEN.P21 1 0 0.3930 1.5300 10.66900    468 ALBER61VEN.P
FALBER23 FBATHI21 1 0 0.2410 1.0730 7.476000    874 ALBER61BATHI
FALBER23 FCHAV621 1 0 4.8930 17.750 121.4580    685 ALBER61CHAV6
FALBER23 FCONTA21 1 0 2.3520 10.043 70.71600    673 ALBER61CONTA
FALBER23 FUGINE21 1 0 1.1030 4.3130 30.05600    542 ALBER61UGINE
FALBER23 FZRAN621 2 0 2.0840 8.1720 56.80201    673 ALBER62ZRAN6
FALESI21 FBERT521 1 0 0.1000 0.3470 144.7010    556 ALESI61BERT5
FALESI21 FR.COT22 1 0 0.0226 0.0510 4.028000    580 ALESI61R.COT
FALLIN21 FCORNI24 1 0 2.4200 14.488 107.9840   1076 ALLIN61CORNI
FALLIN21 FZALL721 1 0 1.4080 8.3410 62.33300   1076 ALLIN61ZALL7
FALMA 21 FBAUDR21 1 0 0.1177 0.2154 56.06100    400 ALMA 61BAUDR
FALOUE23 FMALA621 1 0 0.1250 1.0850 424.3660    945 ALOUE61MALA6
FALOUE23 FPLAIS21 1 8 0.0540 0.4340 183.8380   1083 ALOUE61PLAIS
FALSAC21 FPERRE22 1 0 0.1200 0.4200 367.6600    620 ALSAC61PERRE
FALSAC21 FPUTEA21 1 0 0.0920 0.3140 272.9160    620 ALSAC61PUTEA
FAMARG21 FARGOE21 1 0 1.3030 5.9550 40.17800   1010 AMARG61ARGOE
FAMARG21 FZARGO21 1 0 1.2940 5.9340 40.17000    639 AMARG61ZARGO
FAMELO21 FBLERI21 1 8 0.2200 0.4800 195.9040   9999 AMELO61BLERI
FAMELO21 FSAUS521 1 0 0.3180 0.9840 254.0000    280 AMELO61SAUS5
FAMFAR21 FRATIE21 1 0 0.0450 0.3930 153.7080    835 AMFAR61RATIE
FAMFAR22 FRATIE21 2 0 0.0450 0.3880 151.7460    835 AMFAR62RATIE
FAMIEN21 FARGOE23 2 0 0.2580 1.7480 12.94600    925 AMIEN62ARGOE
FAMIEN21 FZARGO21 1 0 0.2610 1.7400 12.06000    639 AMIEN61ZARGO
FAMIEN21 FZBXV621 1 0 1.2420 8.3640 177.9940    955 AMIEN61ZBXV6
FAMNEV21 FRICHE21 1 0 0.3130 1.5840 30.29100    554 AMNEV61RICHE
FAMNEV21 FZGAN521 1 0 0.3010 1.8360 53.53800    360 AMNEV61ZGAN5
FAMPER21 FSEINE23 1 0 0.0320 0.0730 28.35400    405 AMPER61SEINE
FAMPER22 FSEINE21 2 0 0.0090 0.0550 31.20000    440 AMPER62SEINE
FAMPER23 FSEINE23 3 0 0.0260 0.0590 22.78600    405 AMPER63SEINE
FAMPON21 FPORCH21 1 0 0.1290 0.5850 3.888000    964 AMPON61PORCH
FANOUL21 FETIVA21 1 0 2.8880 19.202 136.0540   1155 ANOUL61ETIVA
FANOUL21 FZL.NO21 1 0 0.8930 5.8960 41.05300   1155 ANOUL61ZL.NO
FANSER21 FANSER22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FANSER21 FPRRTT21 1 0 0.8050 5.3960 53.15800   1035 ANSER61PRRTT
FANSER21 FZBERC21 1 0 0.6490 2.8930 20.12800   1030 ANSER61ZBERC
FANSER22 FAVELI24 1 0 0.7480 4.9790 34.79400   1307 ANSER61AVELI
FANTIB21 FMOUGI21 1 0 0.2190 1.8850 747.4800   1088 ANTIB61MOUGI
FANTIB21 FMOUGI21 2 0 0.2190 1.8880 748.5980   1088 ANTIB62MOUGI
FAOSTE22 FBISSY21 1 0 2.3880 10.273 66.63600    672 AOSTE61BISSY
FAOSTE22 FZGREN21 1 0 4.4730 23.815 170.1840    834 AOSTE61ZGREN
FAOSTE22 FZMAR821 1 0 1.7840 8.0110 54.11300    703 AOSTE61ZMAR8
FAQUED21 FCHENE21 1 0 0.2600 1.7290 56.17500    970 AQUED61CHENE
FAQUED21 FCHENE21 2 0 0.2620 1.7460 41.20400    970 AQUED62CHENE
FAQUED21 FCIROL21 1 0 0.5490 3.6440 26.52000    827 AQUED61CIROL
FAQUED21 FCIROL21 2 0 0.5510 3.6740 26.51100   1285 AQUED62CIROL
FAQUED21 FCIROL21 3 0 0.5520 3.6770 26.59200   1285 AQUED63CIROL
FAQUED21 FLISSE21 1 8 0.0430 0.3000 140.0000    760 AQUED61LISSE
FAQUED21 FLISSE21 2 8 0.0430 0.3000 140.0000    760 AQUED62LISSE
FAQUED21 FZCOQ521 2 0 0.2680 1.2570 35.55400    964 AQUED62ZCOQ5
FAQUED21 FZCOQU21 1 0 0.2620 1.2220 29.41700    964 AQUED61ZCOQU
FARDOI21 FMOTT521 1 0 0.9330 5.9160 150.9300   1025 ARDOI61MOTT5
FARDOI21 FTAVEL21 1 0 0.6490 4.3460 31.17900   1320 ARDOI61TAVEL
FARDOI21 FTAVEL21 2 0 0.6490 4.3460 31.17900   1320 ARDOI62TAVEL
FARDOI21 FTAVEL21 3 8 0.6480 4.3190 31.08900   1320 ARDOI63TAVEL
FARENC21 FB.MAI21 1 0 0.2420 0.4690 169.9460    510 ARENC61B.MAI
FARENC21 FSAUM621 1 0 0.1000 0.8660 338.4200    820 ARENC61SAUM6
FARENC21 FSEPTE21 1 0 0.3810 2.0870 311.7640    820 ARENC61SEPTE
FARENC21 FV.POR21 1 0 0.2040 0.8490 431.9550    542 ARENC61V.POR
FARGE621 FCORME21 1 0 0.0870 0.5300 296.7560    970 ARGE661CORME
FARGE621 FFALLO21 1 8 0.0590 0.2410 136.2420    970 ARGE661FALLO
FARGE621 FPERRE22 1 0 0.1620 1.1280 548.3359    970 ARGE661PERRE
FARGEN21 FS.PON21 1 0 3.8440 22.896 169.7400   1201 ARGEN61S.PON
FARGIA12 FCANTE12 1 0 2.3480 26.784 303.9580   3741 ARGIA71CANTE
FARGIA21 FARGIA23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FARGIA21 FMOUGU22 2 0 0.3430 2.3620 321.2630   1248 ARGIA62MOUGU
FARGIA23 FMOUGU21 1 0 0.3480 2.5880 241.9330   1248 ARGIA61MOUGU
FARGIE21 FETUPE22 1 0 0.8670 4.4400 31.28200    758 ARGIE61ETUPE
FARGIE21 FSIERE21 1 0 4.6450 21.857 151.8780    758 ARGIE61SIERE
FARGOE11 FARGOE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FARGOE11 FFRUGE12 1 0 1.3070 17.156 284.0820   3622 ARGOE71FRUGE
FARGOE11 FLIMEU11 1 0 0.4920 8.3330 145.6400   3622 ARGOE71LIMEU
FARGOE11 FTERRI12 1 0 1.6840 22.111 366.2720   3622 ARGOE71TERRI
FARGOE13 FARGOE15 1 2 0.0000 0.0000 0.000000   9999 OMN-2.1-3.2
FARGOE13 FCHEVA13 1 0 0.8420 11.054 183.0340   3622 ARGOE71CHEVA
FARGOE15 FCHEVA13 2 0 0.8330 10.936 181.1500   3622 ARGOE72CHEVA
FARGOE15 FMANDA11 1 0 2.3770 31.238 517.9660   3622 ARGOE71MANDA
FARGOE15 FPENL514 1 0 1.2130 20.654 360.3330   3622 ARGOE71PENL5
FARGOE15 FTERRI13 2 0 1.6860 22.134 366.4000   3622 ARGOE72TERRI
FARGOE15 FTERRI14 3 8 2.6340 25.809 298.7770   1794 ARGOE73TERRI
FARGOE21 FARGOE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FARGOE21 FZH.B521 1 0 1.7160 11.520 81.49600   1346 ARGOE61ZH.B5
FARGOE23 FB.CO621 1 0 3.4970 15.821 109.1040    944 ARGOE61B.CO6
FARGOE23 FBXCH521 1 0 3.2140 21.636 155.0840    925 ARGOE61BXCH5
FARGOE23 FZARGO21 1 8 0.0100 0.0660 0.478000    639 ARGOE61ZARGO
FARLOD21 FGEN.P24 1 0 0.3360 1.7610 113.6750    557 ARLOD61GEN.P
FARMEN21 FWEPPE21 1 0 0.3170 2.1160 15.23400   1346 ARMEN61WEPPE
FARMEN22 FWEPPE23 2 0 0.3150 2.1050 15.17100   1346 ARMEN62WEPPE
FARNAG21 FQUINT21 1 0 0.3360 2.2310 16.23600   1316 ARNAG61QUINT
FARNAG21 FQUINT21 2 0 0.3280 2.2160 16.41400   1124 ARNAG62QUINT
FARNAG21 FZQUI521 1 0 0.4930 2.3310 15.37600    675 ARNAG61ZQUI5
FARPEN21 FZRIC521 1 0 1.0040 6.6920 48.35200   1316 ARPEN61ZRIC5
FARPEN21 FZRIC621 2 0 0.9900 6.6000 47.69000   1285 ARPEN62ZRIC6
FARRIG21 FARRI521 2 0 0.0320 0.0730 28.35400    565 ARRIG62ARRI5
FARRIG21 FARRI522 1 0 0.0300 0.0680 26.39600    565 ARRIG61ARRI5
FARRIG21 FCHARE21 1 8 0.1450 0.8730 403.9360    950 ARRIG61CHARE
FARRIG21 FCOLON21 1 0 0.1570 1.0150 268.7750    920 ARRIG61COLON
FARRIG21 FCRETA21 1 8 0.1240 0.7550 422.2740    915 ARRIG61CRETA
FARRIG21 FGUESD21 1 8 0.0200 0.0800 30.97900    506 ARRIG61GUESD
FARRIG21 FMORBR21 1 0 0.6540 6.0850 179.7290   2008 ARRIG61MORBR
FARRIG21 FMORBR21 2 0 0.6550 6.0850 185.8310   2008 ARRIG62MORBR
FARRIG21 FSSMR 21 1 0 0.2380 1.0490 496.2940    620 ARRIG61SSMR
FARRIG21 FV.GEO21 1 0 0.4250 2.5930 45.20300    750 ARRIG61V.GEO
FARRIG21 FVIT.N21 1 0 0.0590 0.4410 183.3960    805 ARRIG61VIT.N
FARRIG29 FCHEVI21 1 0 0.9700 5.3410 154.0680    910 ARRIG61CHEVI
FARVIG21 FSENAR23 1 0 0.0780 0.4830 3.442000    964 ARVIG61SENAR
FASTON21 FLAPAR21 1 0 0.7700 3.5820 23.39900    820 ASTON61LAPAR
FASTON21 FTARAS21 1 0 1.2730 5.7560 38.27200    857 ASTON61TARAS
FASTUR21 FCZRIE21 1 0 0.5250 3.8350 611.9140   1100 ASTUR61CZRIE
FASTUR21 FDECHY22 1 0 0.7200 4.8340 34.27200   1346 ASTUR61DECHY
FATTAQ11 FATTAQ13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FATTAQ11 FMANDA12 2 0 0.2100 2.7600 45.73600   3622 ATTAQ72MANDA
FATTAQ13 FWARAN13 2 0 0.3650 4.7990 79.50300   3622 ATTAQ72WARAN
FATTAQ21 FECHIN21 1 0 2.3750 14.294 102.3500   1078 ATTAQ61ECHIN
FATTAQ21 FMANDA21 1 0 0.6070 4.0470 29.26600   1408 ATTAQ61MANDA
FATTAQ21 FZRUMI21 2 0 2.7020 13.784 96.96101   1078 ATTAQ62ZRUMI
FAUBE 21 FBARQU21 1 0 2.3140 15.539 109.7540   1316 AUBE 61BARQU
FAUBE 21 FCOMM721 1 0 4.8560 22.610 152.7020    987 AUBE 61COMM7
FAUBE 21 FMEZE521 1 0 8.6620 39.653 274.4420    835 AUBE 61MEZE5
FAUBE 21 FTHIOT21 1 0 5.1990 24.650 171.4560    846 AUBE 61THIOT
FAUBE621 FCZNEU21 1 0 0.0780 0.6760 268.2090    860 AUBE661CZNEU
FAUBE621 FSEINE21 1 0 0.0820 0.7060 281.5830    860 AUBE661SEINE
FAUBET21 FROGNA21 1 0 0.2540 1.1420 7.685000    991 AUBET61ROGNA
FAUBET22 FROGNA21 2 0 0.2540 1.1430 7.679000    991 AUBET62ROGNA
FAUBUS22 FMOLE 21 2 0 6.6980 26.999 199.5490    831 AUBUS62MOLE
FAUBUS22 FSSFEY21 1 0 3.5810 14.958 110.3550    837 AUBUS61SSFEY
FAUDI521 FRICHI21 1 0 0.1600 0.8500 38.00000   9999 AUDI561RICHI
FAUDI522 FRICHI21 2 0 0.1600 0.8500 38.00000   9999 AUDI562RICHI
FAUGUE21 FLAVER23 1 0 0.1420 0.2910 65.50200   9999 AUGUE61LAVER
FAULNO21 FP.SAM21 1 0 0.5340 2.4480 16.33700   1030 AULNO61P.SAM
FAUSSO21 FP.AND21 1 0 1.0840 4.2730 29.28600    820 AUSSO61P.AND
FAUSTE21 FNATI322 1 0 0.0620 0.4460 208.7140    785 AUSTE61NATI3
FAUSTE22 FCORIO21 1 0 0.0890 0.3400 160.0860    361 AUSTE61CORIO
FAUZAT21 FTARAS21 1 0 1.6400 6.3870 44.49000    820 AUZAT61TARAS
FAVALL21 FJ.VIL21 1 0 1.5430 7.8300 53.35100    891 AVALL61J.VIL
FAVALL21 FVNOL 21 1 0 3.5120 15.013 99.18300    712 AVALL61VNOL
FAVELI11 FAVELI12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FAVELI11 FAVELI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FAVELI11 FGAVRE12 2 0 0.4400 7.7150 133.6820   4548 AVELI72GAVRE
FAVELI12 FAVELI14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FAVELI12 FMASTA14 1 0 0.9100 10.249 111.2720   2718 AVELI71MASTA
FAVELI12 FWEPPE11 1 0 0.5320 6.7140 120.6710   3266 AVELI71WEPPE
FAVELI13 FAVELI14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FAVELI13 FWARAN11 2 0 2.1720 27.866 316.8790   3266 AVELI72WARAN
FAVELI14 FGAVRE11 1 0 0.4480 7.8620 136.2010   3622 AVELI71GAVRE
FAVELI14 FMASTA11 2 0 0.6810 8.9540 148.6720   3622 AVELI72MASTA
FAVELI15 FAVELI16 1 2 0.0000 0.0000 0.000000   9999 TRC-3A-3B
FAVELI21 FAVELI24 1 7 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FAVELI21 FAVELI26 1 2 0.0000 0.0000 0.000000   9999 CPL-1.3-2.3
FAVELI21 FEPINE21 1 0 0.2940 1.9430 14.01400   1198 AVELI61EPINE
FAVELI21 FMASTA21 1 0 0.9280 10.179 149.4710   1346 AVELI61MASTA
FAVELI24 FCZRIE21 1 0 1.0860 7.4610 54.86800   1346 AVELI61CZRIE
FAVELI24 FVENDI22 1 0 1.1820 7.8620 54.95000   1307 AVELI61VENDI
FAVELI26 FEPINE22 2 0 0.2920 1.9540 14.00900   1346 AVELI62EPINE
FAVELI26 FHELLE21 2 0 0.9660 6.4470 54.47000   1132 AVELI62HELLE
FAVELI26 FZHEL521 1 8 0.6800 4.5350 32.78300   1346 AVELI61ZHEL5
FAVENI21 FBZGET21 1 0 0.0800 0.5600 267.7800   1000 AVENI61BZGET
FAVENI21 FCRIME21 1 8 0.1110 0.9770 386.5440    830 AVENI61CRIME
FAVENI21 FCZNEU21 1 0 0.0760 0.4650 259.0680    910 AVENI61CZNEU
FAVENI21 FPRIME23 1 8 0.2080 1.8020 704.4440    840 AVENI61PRIME
FAVENI21 FROMAI21 1 8 0.0730 0.5810 247.5950    840 AVENI61ROMAI
FAVIG621 FMOTT521 1 0 0.1210 0.7480 18.58800   1350 AVIG661MOTT5
FAVIG622 FMOTT521 2 0 0.1210 0.7480 18.58800   1408 AVIG662MOTT5
FAVIGN21 FCTAUR21 1 0 0.6630 4.4100 30.75100   1281 AVIGN61CTAUR
FAVIGN21 FMOTT521 1 0 0.3550 2.3630 17.08300   1320 AVIGN61MOTT5
FAVOI511 FCHINX11 3 0 0.0159 0.1592 1.380000   2300 AVOI573CHIN2
FAVOI511 FCHINX12 4 0 0.0151 0.1593 1.190000   2300 AVOI574CHIN2
FAVOI511 FDISTR11 1 0 0.5110 6.6230 81.72200   3488 AVOI571DISTR
FAVOI511 FDISTR11 2 0 0.5110 6.6240 81.74200   3488 AVOI572DISTR
FAVOI511 FG.AVO12 1 0 0.0096 0.1597 1.094000   2743 AVOI571G.AVO
FAVOI511 FG.AVO15 2 0 0.0100 0.1597 6.727000   1604 AVOI572G.AVO
FAVOI511 FLARCA11 1 0 1.0090 13.254 219.8180   3622 AVOI571LARCA
FAVOI511 FLARCA11 2 0 1.0080 13.253 219.7920   3622 AVOI572LARCA
FAVOIN21 FAVOI521 1 0 0.0420 0.2750 92.74200    840 AVOIN61AVOI5
FAVOIN21 FDISTR21 1 8 1.2940 8.7750 158.7580    915 AVOIN61DISTR
FAVOIN21 FQUINT21 1 0 4.4620 30.705 226.8290   1186 AVOIN61QUINT
FAVRON21 FZAVRO21 1 0 0.0110 0.0510 0.336000    964 AVRON61ZAVRO
FAVRON22 FZAVR521 2 0 0.0210 0.0660 6.043000    415 AVRON62ZAVR5
FAYRES11 FGAUDI14 1 0 2.6500 30.593 306.8240   2400 AYRES71GAUDI
FAYRES11 FRUEYR11 1 0 3.0930 33.803 364.7210   2400 AYRES71RUEYR
FAYRES25 FCOUFF21 1 8 1.8030 14.314 123.2670   1347 AYRES61COUFF
FAYRES25 FGANGE21 1 0 10.642 29.858 233.5580    545 AYRES61GANGE
FAYRES25 FSSVIC22 1 0 0.0670 0.6590 152.1630    991 AYRES61SSVIC
FAYRES25 FSSVIC22 2 8 0.0660 0.6470 152.1020    991 AYRES62SSVIC
FAYRES27 FGODIN21 1 0 9.5270 33.432 380.6560    705 AYRES61GODIN
FAYRES27 FZS.CU21 1 0 0.7890 5.5870 208.7300   1201 AYRES61ZS.CU
FAYVEL21 FLUMES21 1 8 0.4160 1.8790 12.90900    742 AYVEL61LUMES
FAYVEL21 FLUMES21 2 0 0.2910 1.3150 9.178000    909 AYVEL62LUMES
FB.CAR11 FBIANC11 1 0 1.6660 15.605 196.1660   2192 B.CAR71BIANC
FB.CAR11 FBIANC11 2 8 1.6660 15.606 196.1760   2192 B.CAR72BIANC
FB.CAR21 FB.CAR23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FB.CAR21 FLINGO21 1 0 0.6900 4.6160 33.12100   1160 B.CAR61LINGO
FB.CAR21 FT.VIC22 1 0 0.8150 5.5460 40.34700   1160 B.CAR61T.VIC
FB.CAR23 FLINGO22 2 0 0.7150 4.7870 34.35900   1160 B.CAR62LINGO
FB.CAR23 FT.VIC21 2 0 0.8140 5.5480 44.00700   1081 B.CAR62T.VIC
FB.CHA21 FP.LAC21 1 0 0.2150 0.3936 104.0130    200 B.CHA61P.LAC
FB.CHA21 FROMAI21 1 0 0.1930 0.6600 574.3000    440 B.CHA61ROMAI
FB.CHA21 FTEMP522 1 0 0.0290 0.0890 25.77600    823 B.CHA61TEMP5
FB.CO521 FB.CO621 1 0 0.0075 0.0501 0.288000   1408 B.CO561B.CO6
FB.CO621 FSORRU21 1 0 2.7690 12.603 87.35600   1078 B.CO661SORRU
FB.EPI21 FDOMLO22 1 0 1.0180 6.8630 151.0600    934 B.EPI61DOMLO
FB.EPI21 FRAN.P21 1 0 6.2010 29.165 195.1210    935 B.EPI61RAN.P
FB.EPI21 FRENNE21 1 0 0.4400 1.9600 13.63100    675 B.EPI61RENNE
FB.EPI21 FRENNE22 2 0 0.4400 1.9600 13.63100    675 B.EPI62RENNE
FB.EPI21 FZSSL721 2 0 0.5080 3.4050 24.36100   1316 B.EPI62ZSSL7
FB.GUE21 FPRINQ23 1 0 1.8930 7.9720 4035.165    879 B.GUE61PRINQ
FB.GUE22 FPRINQ24 2 0 1.9130 8.0280 4062.509    879 B.GUE62PRINQ
FB.HAM21 FZB.HA21 1 0 0.3110 2.0720 54.51100   1187 B.HAM61ZB.HA
FB.MAI21 FE.BOT21 1 0 0.2660 1.7590 593.2260    610 B.MAI61E.BOT
FB.MAN21 FMEZE521 1 0 0.0580 0.1780 51.54800   9999 B.MAN61MEZE5
FB.MAN22 FMEZE521 2 0 0.0580 0.1780 51.54800   9999 B.MAN62MEZE5
FB.MES21 FZB.ME21 1 0 0.0075 0.0501 0.290000   1231 B.MES61ZB.ME
FB.MON11 FB.MON12 1 7 0.0000 0.0000 0.000000   9999 CPL-1-2
FB.MON12 FCHAFF11 2 0 2.2610 22.922 283.9710   3544 B.MON72CHAFF
FB.MON12 FCOULA13 2 0 1.7150 19.416 223.2100   3544 B.MON72COULA
FB.MON21 FB.VAL21 1 0 0.8110 3.6180 25.20800    655 B.MON61B.VAL
FB.MON21 FBXCHA21 1 0 2.4500 10.830 75.47600    655 B.MON61BXCHA
FB.MON21 FG.CO621 1 0 0.3330 2.2040 31.24200    910 B.MON61G.CO6
FB.MON21 FGAMPA21 2 0 2.1990 14.537 104.1550    992 B.MON62GAMPA
FB.MON21 FGERVA21 1 0 1.2740 5.6790 39.56800    782 B.MON61GERVA
FB.MON21 FVALE821 1 8 1.2120 5.6350 52.09200    782 B.MON61VALE8
FB.MON21 FZB.VA21 2 0 1.0760 4.7970 33.42400    612 B.MON62ZB.VA
FB.MON21 FZCBAU21 1 0 0.2490 1.1500 16.51200    782 B.MON61ZCBAU
FB.MON21 FZCPB521 1 0 1.4460 9.5950 68.29300    992 B.MON61ZCPB5
FB.SE511 FB.TOL11 1 0 0.0506 0.1518 15.46400    480 B.SE571B.TOL
FB.SSB21 FDOBER21 1 0 1.9480 6.3120 3334.180    824 B.SSB61DOBER
FB.SSB22 FDOBER21 2 0 1.9360 6.2900 3324.183    824 B.SSB62DOBER
FB.TOL11 FCERN 11 1 0 0.0190 0.1820 1.964000   1228 B.TOL71CERN
FB.TOL11 FGEN.P11 1 0 1.1070 10.877 119.9510   2162 B.TOL71GEN.P
FB.VAL21 FZB.VA21 2 8 0.3650 1.6320 11.29100    655 B.VAL62ZB.VA
FBACAL22 FBRUGE21 1 0 0.5910 3.9510 32.90100    655 BACAL61BRUGE
FBACAL24 FMQIS 23 1 0 1.1030 7.4390 76.48600    750 BACAL61MQIS
FBAIXA11 FBAIXA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FBAIXA11 FBAIXA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FBAIXA12 FBAIXA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FBAIXA12 FGAUDI12 2 0 1.5650 22.203 263.7450   4500 BAIXA72GAUDI
FBAIXA13 FBAIXA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FBAIXA13 FGAUDI13 1 0 1.5650 22.203 263.7450   4500 BAIXA71GAUDI
FBAIXA21 FBAIXA25 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FBAIXA21 FBAIXA25 2 2 0.0000 0.0000 0.000000   9999 CPL-1.4-2.4
FBAIXA21 FC.VIL21 1 0 0.0099 0.0510 2.696000    440 BAIXA61C.VIL
FBAIXA21 FM.BRU21 2 0 0.1100 1.0890 547.2190    730 BAIXA62M.BRU
FBAIXA25 FM.BRU21 1 0 0.1100 1.0890 547.2190    730 BAIXA61M.BRU
FBAIXA25 FSOLER21 1 0 0.3500 1.3100 333.0080    360 BAIXA61SOLER
FBALAR21 FFLORE21 1 0 1.5570 10.190 74.05601   1241 BALAR61FLORE
FBALAR21 FMTPEL21 1 0 1.2170 8.1150 58.51800   1320 BALAR61MTPEL
FBALMA22 FGRAMO22 1 8 0.0350 0.4310 228.2720   1061 BALMA61GRAMO
FBALMA22 FTOU.C22 1 0 0.0900 0.7750 307.2340    795 BALMA61TOU.C
FBALMA22 FVERFE21 1 0 0.8820 5.9910 163.3420   1091 BALMA61VERFE
FBARBA21 FSAUCA21 1 0 0.0200 0.0610 19.53800    311 BARBA61SAUCA
FBARBU21 FCRENE22 1 0 5.2900 24.680 163.8110    964 BARBU61CRENE
FBARBU21 FFOSSE21 1 0 4.5980 22.033 149.4560    964 BARBU61FOSSE
FBARJA21 FCROI621 1 0 4.8190 15.387 118.6670    694 BARJA61CROI6
FBARJA21 FZLAFI21 1 0 4.4640 12.426 88.22100    694 BARJA61ZLAFI
FBARNA11 FBARNA12 1 7 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FBARNA11 FBARNA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FBARNA11 FPALUE11 3 0 0.5590 9.5330 166.1160   3622 BARNA73PALUE
FBARNA11 FROUGE11 2 0 1.0570 15.342 191.0670   3622 BARNA72ROUGE
FBARNA11 FTERRI12 1 0 2.1360 28.087 466.3460   3622 BARNA71TERRI
FBARNA11 FVAUPA11 1 0 0.4400 5.7580 94.98000   3622 BARNA71VAUPA
FBARNA12 FBARNA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FBARNA12 FPALUE14 4 0 0.5580 9.5220 165.3440   3622 BARNA74PALUE
FBARNA12 FPENL514 1 0 0.7070 12.046 210.2700   3622 BARNA71PENL5
FBARNA12 FREMIS11 2 0 1.7110 22.484 372.8980   3622 BARNA72REMIS
FBARNA13 FBARNA14 1 7 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FBARNA13 FPALUE12 2 0 0.5650 9.5880 167.5220   3622 BARNA72PALUE
FBARNA13 FPENL511 2 0 0.7070 12.044 210.2290   3622 BARNA72PENL5
FBARNA13 FREMIS11 1 0 1.7250 22.672 374.9540   3622 BARNA71REMIS
FBARNA14 FPALUE13 1 0 0.5660 9.6040 167.8210   3622 BARNA71PALUE
FBARNA14 FROUGE11 1 0 1.0570 15.342 191.0630   3622 BARNA71ROUGE
FBARNA14 FTERRI13 2 0 2.1370 28.109 466.8580   3622 BARNA72TERRI
FBARNA14 FVAUPA11 2 0 0.4380 5.7520 95.11700   3622 BARNA72VAUPA
FBARP 21 FSAUCA23 1 0 0.9540 6.3580 45.96200   1248 BARP 61SAUCA
FBARP 21 FZBARP21 1 8 0.0300 0.2030 1.454000   1248 BARP 61ZBARP
FBARQU21 FBOSCH21 1 0 1.7670 11.868 83.82600   1408 BARQU61BOSCH
FBASTI21 FLANNE21 1 0 3.1660 20.675 148.1300    990 BASTI61LANNE
FBATEL21 FSSOU521 1 8 0.0212 0.0510 4.838000    530 BATEL61SSOU5
FBATHI21 FG.COE21 1 0 0.9980 6.4180 59.61200    789 BATHI61G.COE
FBATIG21 FCARDI22 1 0 0.0367 0.0672 16.67000    410 BATIG61CARDI
FBATIG21 FPERRE22 1 0 0.1480 0.5050 435.9760    670 BATIG61PERRE
FBATIG22 FCARDI21 2 0 0.0430 0.0970 37.63400    912 BATIG62CARDI
FBATZE21 FGAMBS21 1 0 1.2590 8.3490 60.76000    985 BATZE61GAMBS
FBATZE21 FHAGU521 1 0 0.4420 1.8030 12.00000   1123 BATZE61HAGU5
FBATZE21 FHAGU522 2 0 0.4420 1.8040 12.00000    862 BATZE62HAGU5
FBATZE21 FMARL622 1 0 1.8040 11.989 87.03900   1187 BATZE61MARL6
FBATZE21 FREICH21 1 0 1.3790 9.1670 66.49400    823 BATZE61REICH
FBAUDR21 FPERRE22 1 0 0.1640 0.5200 226.3400    506 BAUDR61PERRE
FBAYET11 FGAUGL11 1 0 3.0960 40.844 680.9720   3000 BAYET71GAUGL
FBAYET11 FGREPI11 1 0 2.1260 21.558 266.8860   2374 BAYET71GREPI
FBAYET11 FGREPI12 2 0 2.1230 21.520 266.7870   2374 BAYET72GREPI
FBAYET11 FMARMA11 1 0 3.7070 37.569 465.8960   2300 BAYET71MARMA
FBAYET11 FMARMA11 2 0 3.7100 37.594 466.2100   2374 BAYET72MARMA
FBAYET11 FRULHA11 1 0 1.0390 13.658 226.7350   2700 BAYET71RULHA
FBAYET11 FRULHA11 2 0 1.0390 13.665 226.7250   2700 BAYET72RULHA
FBAYET11 FSSELO11 2 0 1.7120 22.502 373.1690   3000 BAYET72SSELO
FBAYET21 FBILLY21 1 0 1.1770 4.9900 62.55300    708 BAYET61BILLY
FBAYET21 FMTVIC21 1 8 2.2120 14.703 122.3190    855 BAYET61MTVIC
FBAYET21 FSEMIN21 1 0 2.4740 16.508 118.9430    692 BAYET61SEMIN
FBAYET21 FVOLVI21 1 0 2.7840 18.697 132.2040    983 BAYET61VOLVI
FBAYET21 FZBILL21 1 0 0.7280 4.8830 34.60500    897 BAYET61ZBILL
FBEC5 21 FMQIS 23 2 0 0.2670 1.1650 39.66700    490 BEC5 62MQIS
FBELLO21 FZB.FR21 1 0 0.0390 0.3270 168.7220    767 BELLO61ZB.FR
FBERAN21 FBONNI23 1 0 0.0860 0.4630 3.163000    964 BERAN61BONNI
FBERCL21 FZBERC21 1 0 0.0075 0.0501 0.284000   1346 BERCL61ZBERC
FBERG921 FCANTE21 1 0 1.2200 7.9450 57.82900   1096 BERG961CANTE
FBERG921 FMARSI21 1 0 3.4790 22.666 164.9480   1096 BERG961MARSI
FBERGH21 FMARL622 1 0 0.7670 11.003 172.4010   2281 BERGH61MARL6
FBERGH21 FSARR921 1 0 0.0120 0.0790 36.83600    630 BERGH61SARR9
FBERGH21 FSARR921 2 8 0.0120 0.0790 36.83600    630 BERGH62SARR9
FBERGH21 FZSAR621 1 0 0.6620 8.7050 144.5420   2076 BERGH61ZSAR6
FBERSA21 FPERTA21 1 0 0.0160 0.0510 5.152000   9999 BERSA61PERTA
FBERSA22 FPERTA21 2 0 0.0155 0.0510 8.042000    400 BERSA62PERTA
FBERSA23 FPERTA21 3 0 0.0166 0.0510 6.702000    400 BERSA63PERTA
FBERT521 FCHEVI21 1 0 0.2250 0.7040 303.1550    736 BERT561CHEVI
FBERT521 FCRETA21 1 0 0.0840 0.7230 286.0120    700 BERT561CRETA
FBERT521 FTOLBI21 1 0 0.1230 0.6770 276.5270    667 BERT561TOLBI
FBEUVR21 FVENDI21 1 0 1.1420 6.0530 42.18900   1030 BEUVR61VENDI
FBEUVR21 FZBEU521 1 8 0.4030 2.7020 19.35300   1030 BEUVR61ZBEU5
FBEVIL21 FFAMAR21 1 8 0.3960 2.9780 1542.368    700 BEVIL61FAMAR
FBEZ.E21 FSSVIN21 1 0 0.2590 0.7610 229.0310    419 BEZ.E61SSVIN
FBEZ.E21 FSSVIN21 2 0 0.2590 0.7610 229.0310    419 BEZ.E62SSVIN
FBEZAU11 FBEZAU12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FBEZAU11 FHOUDR12 2 0 1.0310 13.545 224.5740   3622 BEZAU72HOUDR
FBEZAU11 FVIGY 12 1 0 0.8860 11.633 192.4590   3622 BEZAU71VIGY
FBEZAU12 FBLENO11 5 8 0.0510 0.5430 6.123000   2025 BEZAU75BLENO
FBEZAU12 FHOUDR11 1 0 1.0380 13.645 226.2400   3622 BEZAU71HOUDR
FBEZAU12 FMARL611 1 0 4.6290 51.059 625.0990   2282 BEZAU71MARL6
FBEZAU12 FVIGY 11 2 0 0.8870 11.644 192.5840   3622 BEZAU72VIGY
FBEZAU21 FBEZAU22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FBEZAU21 FCUSTI21 1 0 0.7610 5.0710 36.62400   1285 BEZAU61CUSTI
FBEZAU21 FVANDI21 1 0 0.8190 5.4450 39.45700   1285 BEZAU61VANDI
FBEZAU21 FZPELT21 1 0 0.9150 8.7080 122.5870   1285 BEZAU61ZPELT
FBEZAU22 FC.MET22 1 0 1.5710 10.705 78.78900   1285 BEZAU61C.MET
FBEZAU22 FVANDI22 2 0 0.8170 5.4280 39.39500   1285 BEZAU62VANDI
FBEZON21 FP.ROU21 1 0 6.8150 35.552 251.1910   1022 BEZON61P.ROU
FBEZON21 FPTCHA21 1 0 6.7820 35.208 248.7360    928 BEZON61PTCHA
FBIANC11 FTRANS11 1 8 0.9360 9.4870 117.6520   2326 BIANC71TRANS
FBIANC11 FTRANS11 2 0 0.9360 9.4870 117.6520   2326 BIANC72TRANS
FBIANC21 FBOCCA21 1 0 0.2490 2.6580 1309.607    950 BIANC61BOCCA
FBIANC21 FFREJU21 1 0 0.4020 4.0980 2250.000   1100 BIANC61FREJU
FBIANC21 FMOUGI21 1 0 0.7320 5.3880 649.9800   1000 BIANC61MOUGI
FBIANC21 FP.GR521 1 0 0.7050 5.1490 527.9670   1160 BIANC61P.GR5
FBILLY21 FZBILL21 1 8 0.1250 0.8320 6.037000    983 BILLY61ZBILL
FBISC621 FJONQU21 1 0 0.3610 1.5790 19.74900    405 BISC661JONQU
FBISC622 FJONQU21 2 0 0.3620 1.5750 21.31500    405 BISC662JONQU
FBISSY21 FG.ILE21 1 0 1.6270 7.6740 106.6670    722 BISSY61G.ILE
FBIZAN61 FLESCA61 1 0 0.2890 1.1580 795.6000    750 BIZAN31LESCA
FBLAUX21 FZBLAU21 1 0 0.0075 0.0501 0.146000   1141 BLAUX61ZBLAU
FBLAY521 FBLAYA21 1 8 0.1320 0.2530 73.53400    550 BLAYA61BLAY5
FBLAY521 FMQIS 23 1 0 2.3740 16.169 118.8010    831 BLAY561MQIS
FBLAYA11 FBRAUD14 1 0 0.0150 0.2140 2.722000   2410 BLAYA71BRAUD
FBLAYA12 FBRAUD12 2 0 0.0160 0.2320 2.952000   2025 BLAYA72BRAUD
FBLAYA13 FBRAUD13 3 0 0.0170 0.2410 3.066000   2025 BLAYA73BRAUD
FBLAYA14 FBRAUD13 4 0 0.0180 0.2560 3.258000   2025 BLAYA74BRAUD
FBLAYA21 FBRAUD21 1 0 0.1330 0.2500 75.99600    590 BLAYA61BRAUD
FBLERI21 FSAUS521 1 0 0.3970 1.2980 377.7140    280 BLERI61SAUS5
FBLOCA21 FLIMEU21 1 0 0.7010 5.3870 1960.735   1336 BLOCA61LIMEU
FBLOCA21 FZH.B521 1 0 0.7550 5.0230 36.33000   1308 BLOCA61ZH.B5
FBOCCA21 FMOUGI21 1 0 0.1410 1.0890 442.5560    730 BOCCA61MOUGI
FBOCTO11 FBOCTO12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FBOCTO11 FBOCTO13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FBOCTO11 FM.SEI11 2 0 0.7140 9.3730 155.0840   3622 BOCTO72M.SEI
FBOCTO11 FMORBR11 2 0 1.6060 21.112 350.2540   3622 BOCTO72MORBR
FBOCTO11 FN.SE111 1 0 0.0140 0.2020 3.726000   3622 BOCTO71N.SE5
FBOCTO12 FBOCTO14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FBOCTO13 FBOCTO14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FBOCTO14 FM.SEI14 1 0 0.7140 9.3720 154.6540   3622 BOCTO71M.SEI
FBOCTO14 FMORBR11 1 0 1.5650 20.572 341.2910   3622 BOCTO71MORBR
FBOCTO14 FN.SE211 2 0 0.0106 0.1596 2.498000   3622 BOCTO72N.SE5
FBOISS11 FBOISS12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FBOISS11 FCHAFF11 1 0 0.7240 7.9180 79.59299   1998 BOISS71CHAFF
FBOISS12 FMIONS11 1 0 0.6170 6.6050 69.37800   2450 BOISS71MIONS
FBOISS21 FC.FO621 1 0 0.6390 4.2620 30.80500   1211 BOISS61C.FO6
FBOISS21 FCUS.P21 1 0 0.6430 4.8140 72.83300    857 BOISS61CUS.P
FBOISS21 FCUS.P21 2 0 0.6440 4.8350 83.29501    857 BOISS62CUS.P
FBOISS21 FGEN.P22 1 8 6.2050 27.409 208.8660    725 BOISS61GEN.P
FBOISS21 FMEUNI21 1 0 1.3390 6.1580 42.97400    834 BOISS61MEUNI
FBOISS21 FMEYZI21 1 0 0.5380 3.5760 25.93700   1015 BOISS61MEYZI
FBOISS21 FMIONS23 2 0 1.1960 7.9170 82.47400   1015 BOISS62MIONS
FBOISS21 FSSV.E21 3 8 1.2710 8.5160 61.04200   1015 BOISS63SSV.E
FBOISS21 FZJOUX21 1 8 0.7660 7.3750 105.2140    928 BOISS61ZJOUX
FBOLL521 FC.RHO21 1 0 1.9960 10.196 100.9930    889 BOLL561C.RHO
FBOLL521 FCROI621 1 0 0.2810 1.8820 22.99900   1148 BOLL561CROI6
FBOLL521 FCROI621 2 0 0.2800 1.8760 23.50900   1148 BOLL562CROI6
FBOLL521 FPRRLA22 2 0 0.5640 2.6720 18.04100    430 BOLL562PRRLA
FBOLL521 FPRRLA23 1 0 0.6070 2.8600 47.88700    430 BOLL561PRRLA
FBOLL521 FTERRA21 1 0 3.7670 17.664 123.0360    889 BOLL561TERRA
FBOLL521 FTRI.P21 1 8 0.3250 2.1720 15.58500   1160 BOLL561TRI.P
FBOLL521 FTRI.P21 2 0 0.3440 2.3040 16.46200   1160 BOLL562TRI.P
FBONN622 FORANG21 1 0 2.1240 14.107 102.4360   1150 BONN661ORANG
FBONN622 FVALDI21 1 0 1.6520 10.431 84.54399   1310 BONN661VALDI
FBONN622 FVALDI21 2 0 1.6500 10.420 84.45900   1310 BONN662VALDI
FBONNE21 FCUS.P21 1 0 0.0690 0.4180 215.1760    905 BONNE61CUS.P
FBONNE22 FCUS.P21 2 0 0.0810 0.4920 253.1560    570 BONNE62CUS.P
FBONNI23 FMEZE521 1 0 1.7020 11.349 81.96400   1285 BONNI61MEZE5
FBONNI23 FZRIC521 1 0 1.7430 11.616 83.97000   1285 BONNI61ZRIC5
FBOR.C21 FFLOIR21 1 0 0.3650 0.7340 423.0980    445 BOR.C61FLOIR
FBORT 21 FMOLE 21 1 0 1.0860 4.9000 33.58600    692 BORT 61MOLE
FBORT 22 FMOLE 21 2 0 1.0760 4.8480 33.22200    692 BORT 62MOLE
FBOSCH21 FROUGE21 1 0 0.4280 2.8550 82.52800   1408 BOSCH61ROUGE
FBOUCH11 FMASTA11 1 0 0.0320 0.3040 153.1000    940 BOUCH71MASTA
FBOUDE21 FC.RHO21 1 0 2.4330 11.463 80.01300    928 BOUDE61C.RHO
FBOUDE21 FMTPEZ21 1 0 1.7240 7.6710 53.43200    928 BOUDE61MTPEZ
FBOULE21 FNANTE21 1 0 0.0860 0.8850 426.1410    690 BOULE61NANTE
FBOULE21 FPUTEA21 1 0 0.0910 0.6130 285.8400    490 BOULE61PUTEA
FBOUSC21 FBRUGE21 1 0 0.2560 0.7820 225.8040    460 BOUSC61BRUGE
FBOUTR13 FP.ORG11 1 0 1.6590 21.818 362.2020   3489 BOUTR71P.ORG
FBOUTR13 FPRION11 1 0 0.1470 2.3560 34.13500   3489 BOUTR71PRION
FBOUTR21 FFAVAR21 1 0 2.5650 12.041 83.85000    889 BOUTR61FAVAR
FBOUTR21 FORAIS21 1 0 1.4260 11.344 76.61400   1249 BOUTR61ORAIS
FBOUTR21 FSSTUL21 1 0 0.7050 5.5730 37.20100   1249 BOUTR61SSTUL
FBOUTR21 FTRANS22 1 8 1.0200 10.400 4902.000   1250 BOUTR61TRANS
FBOUTR21 FZG.BA21 2 0 0.5420 4.3330 29.10100   1249 BOUTR62ZG.BA
FBOUTR21 FZPELA21 1 0 0.3940 4.1700 63.36599   2300 BOUTR61ZPELA
FBRAEK21 FG.SYN21 1 0 0.1610 1.2270 10.25700   1408 BRAEK61G.SYN
FBRAEK21 FG.SYN23 2 0 0.2010 1.3450 9.656000   1408 BRAEK62G.SYN
FBRAIN21 FZBAST21 1 0 0.0060 0.0950 53.67200   1250 BRAIN61ZBAST
FBRAUD12 FBRAUD14 1 7 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FBRAUD12 FCUBNE12 4 0 0.6740 9.7800 121.6310   3414 BRAUD74CUBNE
FBRAUD12 FPREGU11 1 0 0.9940 14.430 179.7170   3414 BRAUD71PREGU
FBRAUD13 FBRAUD14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FBRAUD13 FCUBNE12 2 0 0.6420 9.3180 115.8780   3414 BRAUD72CUBNE
FBRAUD13 FCUBNE12 3 0 0.6730 9.7710 121.5150   3414 BRAUD73CUBNE
FBRAUD14 FPREGU11 2 0 0.9940 14.430 179.7130   3414 BRAUD72PREGU
FBRAUD15 FMQIS 11 1 8 0.9210 11.921 147.0520   2608 BRAUD71MQIS
FBREAU21 FPRELE21 1 0 0.5190 2.3360 15.70500    891 BREAU61PRELE
FBREN521 FPELIS21 1 0 0.9790 6.5460 47.50100    984 BREN561PELIS
FBREN521 FVERFE21 1 0 2.3500 15.638 113.1960    984 BREN561VERFE
FBRENC21 FBRENN21 1 0 0.4900 1.0000 16.00000    686 BRENC61BRENN
FBRENC22 FBRENN21 2 0 0.4900 1.0000 2.000000    686 BRENC62BRENN
FBRENC23 FBRENN21 3 0 0.4900 1.0000 2.000000    686 BRENC63BRENN
FBRENN21 FMARTY21 1 8 1.7620 12.128 89.36300   1332 BRENN61MARTY
FBRENN21 FP.CHR21 1 0 1.2870 8.5350 62.11600    663 BRENN61P.CHR
FBRENN24 FZCORO21 1 0 3.0430 21.038 182.1420   1160 BRENN61ZCORO
FBRENS21 FZMAR821 1 0 0.0340 0.1540 1.042000    765 BRENS61ZMAR8
FBREU521 FH.PAU21 1 0 0.6120 2.7870 18.35800    765 BREU561H.PAU
FBREUI11 FMARMA11 1 0 9.5030 71.427 701.6390   1632 BREUI71MARMA
FBREUI11 FRUEYR11 1 0 1.9640 21.402 230.2920   1644 BREUI71RUEYR
FBREUI21 FCHAST21 3 8 1.7520 7.8290 54.29700    692 BREUI63CHAST
FBREUI21 FMOLE 21 1 0 1.8020 8.3800 54.74500    972 BREUI61MOLE
FBREUI21 FMOLE 21 2 0 1.4660 8.2750 58.68100    960 BREUI62MOLE
FBREUI21 FP.CHA21 1 0 6.3960 28.640 199.3260    756 BREUI61P.CHA
FBREUI21 FZDONZ21 1 0 1.7830 8.1810 53.83500    756 BREUI61ZDONZ
FBREUI21 FZENCH21 1 0 1.3480 6.9000 53.68600    996 BREUI61ZENCH
FBREUI21 FZSSG721 1 0 3.0900 13.976 96.46899    756 BREUI61ZSSG7
FBREUI21 FZTALA21 1 0 3.9020 17.536 120.1480    756 BREUI61ZTALA
FBREVI21 FMALGO21 1 0 1.7820 7.5040 51.97600    333 BREVI61MALGO
FBRICH21 FZBRI521 1 0 0.0230 0.0700 20.30000    400 BRICH61ZBRI5
FBRICH22 FZBRIC21 2 0 0.0190 0.0580 16.64200    415 BRICH62ZBRIC
FBRIO621 FFLEAC21 1 0 5.5000 22.190 163.6010    921 BRIO661FLEAC
FBRIO621 FNIORT21 1 0 2.8950 12.221 90.06599    939 BRIO661NIORT
FBRIZE21 FNIORT21 1 0 0.0190 0.0590 16.96000   2200 BRIZE61NIORT
FBRIZE22 FNIORT21 2 0 0.0190 0.0590 16.96000   2200 BRIZE62NIORT
FBRODE21 FZDUV521 1 0 0.0230 0.1550 1.109000   1408 BRODE61ZDUV5
FBROMM11 FRUEYR11 7 0 0.1230 1.4040 9.054000    600 BROMM77RUEYR
FBROMM21 FRUEYR21 1 0 0.1170 0.4750 3.177000    515 BROMM61RUEYR
FBROMM22 FRUEYR21 2 0 0.1190 0.4850 3.244000    515 BROMM62RUEYR
FBROMM23 FRUEYR21 3 0 0.1240 0.5060 3.384000    515 BROMM63RUEYR
FBROMM24 FRUEYR21 4 0 0.1280 0.5210 3.484000    515 BROMM64RUEYR
FBROMM25 FRUEYR21 5 0 0.1320 0.5390 3.605000    515 BROMM65RUEYR
FBROMM26 FRUEYR21 6 0 0.1390 0.5700 3.811000    515 BROMM66RUEYR
FBRUGE21 FMQIS 28 1 8 0.5080 4.2380 1131.599    840 BRUGE61MQIS
FBRUGE21 FZPARR21 1 0 0.6460 4.3070 33.91000    655 BRUGE61ZPARR
FBRUNN21 FMARCK21 1 0 0.1310 0.8870 6.571000   1187 BRUNN61MARCK
FBRUNN21 FRHINA21 1 0 0.8160 5.6270 41.52500    916 BRUNN61RHINA
FBRUNN21 FRUHBO21 1 0 0.0710 0.1440 0.122000   9999 BRUNN61RUHBO
FBUGEY11 FSSV.O14 2 0 0.0280 0.2820 33.70400   9999 BUGEY72SSV.O
FBUGEY12 FSSV.O12 3 0 0.0260 0.2870 27.94200   9999 BUGEY73SSV.O
FBUGEY13 FSSV.O13 4 0 0.0210 0.2940 3.589000   9999 BUGEY74SSV.O
FBUGEY14 FSSV.O11 5 0 0.0200 0.2850 3.476000   9999 BUGEY75SSV.O
FBUIRE21 FP.SAM23 1 0 2.6410 17.720 126.4160   1346 BUIRE61P.SAM
FBUSSU21 FETUPE22 1 8 0.7070 4.7110 34.03000    916 BUSSU61ETUPE
FBUSSU21 FMAMBE21 1 0 1.7290 11.005 79.45400   1119 BUSSU61MAMBE
FBUTTA21 FZBUTT21 1 8 0.0083 0.0510 0.086000    872 BUTTA61ZBUTT
FBVIL711 FGAUGL11 1 0 0.0130 0.1890 3.496000   2285 BVIL771GAUGL
FBVILX11 FGAUGL11 2 0 0.0107 0.1596 2.466000   2285 BVIL772GAUGL
FBXBOU21 FTEMP521 1 8 0.1490 0.3750 183.7920    580 BXBOU61TEMP5
FBXCAI21 FJONQU21 1 0 0.4480 1.9960 27.50200    985 BXCAI61JONQU
FBXCAI22 FJONQU21 2 0 0.4410 1.9690 23.14500    985 BXCAI62JONQU
FBXCHA23 FZB.VA21 2 8 1.4180 6.3280 44.09400    655 BXCHA62ZB.VA
FBXCOU22 FZCOR621 1 0 1.1990 7.9950 57.78400   1337 BXCOU61ZCOR6
FBXLIE21 FFARRA21 1 0 1.7990 12.415 91.57900    890 BXLIE61FARRA
FBXLIE21 FGRANZ21 1 0 3.2870 21.903 158.4880   1337 BXLIE61GRANZ
FBXLIE21 FSIRMI21 1 0 4.0070 27.335 200.9120   1337 BXLIE61SIRMI
FBXLIE21 FZGRA621 1 0 2.3040 15.315 110.9970   1150 BXLIE61ZGRA6
FBXMON21 FSSTUL21 1 0 0.5660 2.5200 17.55600    561 BXMON61SSTUL
FBXRE621 FCHAIN21 1 8 1.7850 8.5150 55.47800    675 BXRE661CHAIN
FBXRE621 FSSEA221 1 8 0.7840 5.0250 51.07400    430 BXRE661SSEA2
FBXRE621 FT.NO621 1 8 4.2400 20.104 130.8090    637 BXRE661T.NO6
FBXTO521 FBXTO523 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FBXTO521 FBXTO524 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FBXTO521 FL.CHA21 1 0 4.2580 20.966 145.7510    835 BXTO561L.CHA
FBXTO521 FLATEN25 1 0 1.7500 12.011 88.69500   1285 BXTO561LATEN
FBXTO523 FH.VIE21 1 0 2.7960 12.610 87.38300    697 BXTO561H.VIE
FBXTO523 FLATEN21 2 0 0.9500 9.2410 125.3940   1500 BXTO562LATEN
FBXTO523 FSETIE21 1 0 1.9160 8.6090 59.79000    984 BXTO561SETIE
FBXTO524 FLATEN24 3 0 0.9440 8.8650 128.3080   2300 BXTO563LATEN
FBXTO524 FZRUPR21 1 0 2.3770 13.532 95.21400    984 BXTO561ZRUPR
FBZGET21 FDRANC21 1 0 0.0243 0.0510 11.59900    415 BZGET61DRANC
FBZGET21 FDRANC22 2 0 0.0156 0.0510 9.686000    520 BZGET62DRANC
FBZGET21 FSAUS521 1 0 0.2710 2.3500 918.8519   1000 BZGET61SAUS5
FBZGUI21 FETUPE21 1 0 1.4390 5.6020 39.02200    853 BZGUI61ETUPE
FBZGUI21 FMAMBE21 1 0 1.1430 4.7890 33.69400    853 BZGUI61MAMBE
FC.BOI21 FVLEVA21 1 0 0.8610 3.9470 77.93200    600 C.BOI61VLEVA
FC.FO621 FMIONN21 1 0 0.1590 0.4870 140.7280    420 C.FO661MIONN
FC.FON21 FZAMIG21 1 0 0.3080 2.0590 14.81500    923 C.FON61ZAMIG
FC.FON21 FZQUI521 1 0 1.0390 6.9330 50.03400   1316 C.FON61ZQUI5
FC.GOM21 FE.BOT21 1 0 0.3000 1.0910 351.9830    438 C.GOM61E.BOT
FC.GOM21 FE.BOT21 2 0 0.3000 1.0910 351.9830    438 C.GOM62E.BOT
FC.JAN21 FSAUM621 1 0 0.2569 0.4702 153.5110    270 C.JAN61SAUM6
FC.LEM21 FGOBEL22 1 0 0.1716 0.3140 80.71000    385 C.LEM61GOBEL
FC.MER21 FLINGO22 1 0 0.4920 3.0130 128.0040   1000 C.MER61LINGO
FC.MER21 FMOUGI21 1 0 0.8790 5.9050 162.5550   1000 C.MER61MOUGI
FC.MET21 FC.MET22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FC.MET21 FLANEU21 1 0 2.2960 15.496 113.2920    984 C.MET61LANEU
FC.MET22 FC.ME521 1 0 0.0102 0.0510 22.10000   9999 C.MET61C.ME5
FC.MET22 FVOID 21 1 8 1.9310 12.851 93.11000   1285 C.MET61VOID
FC.OME21 FZC.OM21 1 0 0.0100 0.1000 0.142000   1346 C.OME61ZC.OM
FC.ORB21 FZMORE21 2 0 0.1870 1.5580 803.5140    873 C.ORB62ZMORE
FC.REG21 FVIELM21 2 0 2.0050 13.363 105.7210    865 C.REG62VIELM
FC.REG21 FVIELM23 1 0 2.6510 12.351 86.00101    909 C.REG61VIELM
FC.REG21 FZMAGN21 1 0 1.1460 5.3040 45.93300    758 C.REG61ZMAGN
FC.RHO21 FL.NEU21 1 0 2.6930 12.205 83.67500    928 C.RHO61L.NEU
FC.RHO21 FL.NEU21 2 0 2.7420 12.439 92.20900    880 C.RHO62L.NEU
FC.RHO21 FTRI.P21 1 0 1.6820 8.7310 61.12900    976 C.RHO61TRI.P
FC.ROU22 FCHARP21 1 0 0.6360 4.1770 472.0940    850 C.ROU61CHARP
FC.ROU22 FVAISE21 1 0 0.0680 0.4520 152.3920    705 C.ROU61VAISE
FC.SEI21 FZC.SE21 1 0 0.5290 3.5260 25.49300   1187 C.SEI61ZC.SE
FCABAN21 FDARSE21 1 8 0.1450 0.9680 6.940000   1320 CABAN61DARSE
FCABAN22 FDARSE21 2 0 0.1450 0.9750 6.961000   1320 CABAN62DARSE
FCABES21 FM.BRU21 1 0 0.3040 1.5960 614.2970    770 CABES61M.BRU
FCABRI21 FREALT21 1 8 0.1110 0.6100 17.09000    555 CABRI61REALT
FCABRI21 FREALT21 2 0 0.1110 0.6090 17.08300    555 CABRI62REALT
FCAEN 21 FDRONN21 1 0 0.4090 1.9350 49.53500   1492 CAEN 61DRONN
FCAEN 21 FRANVI21 1 0 0.4500 3.0210 21.34800   1408 CAEN 61RANVI
FCAIL521 FE.BOT21 1 0 0.2670 1.7930 19.66700   1160 CAIL561E.BOT
FCAIL521 FRABAT21 1 0 0.7920 3.4910 254.6580    390 CAIL561RABAT
FCALA511 FCOR.P11 1 8 4.1860 42.432 525.8360   2716 CALA571COR.P
FCALA511 FMARTY11 1 8 2.9530 29.941 370.8260   2920 CALA571MARTY
FCALA521 FMUR  21 1 8 0.7610 7.1240 4160.271   1120 CALA561MUR
FCALA521 FP.ROU21 1 0 0.1210 1.0690 508.9470   1205 CALA561P.ROU
FCANTE11 FCANTE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FCANTE11 FSAUCA13 2 0 1.9430 25.186 239.6340   2822 CANTE72SAUCA
FCANTE12 FSAUCA11 3 0 1.9420 25.172 239.5000   2822 CANTE73SAUCA
FCANTE21 FCANTE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FCANTE21 FCANTE24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FCANTE21 FMARSI21 1 0 4.6780 30.486 222.0140   1096 CANTE61MARSI
FCANTE21 FMOUGU21 1 0 4.5330 33.759 235.5180   1890 CANTE61MOUGU
FCANTE21 FNAOUT21 2 0 2.1880 14.696 103.7420   1024 CANTE62NAOUT
FCANTE23 FNAOUT21 1 0 2.2950 15.224 110.7920   1248 CANTE61NAOUT
FCAPEL11 FCAPEL12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FCAPEL11 FLONNY12 1 0 1.6390 17.552 184.3520   2422 CAPEL71LONNY
FCAPEL12 FMASTA12 1 0 1.8870 20.213 212.3120   2718 CAPEL71MASTA
FCAPEL21 FCAPEL23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FCAPEL21 FH.VIE21 1 0 2.9850 14.747 103.3520    709 CAPEL61H.VIE
FCAPEL23 FP.SAM21 1 0 1.8270 12.238 87.56600   1346 CAPEL61P.SAM
FCAPEL25 FCAPEL23 1 0 0.0370 15.860 0.000000   9999 CAPEL61REAC.
FCARDI21 FNOVIO21 1 0 0.1310 0.8680 292.7220    720 CARDI61NOVIO
FCARDI21 FPASQU21 1 0 0.1310 0.2560 83.42400    316 CARDI61PASQU
FCARIS21 FSEREI22 1 0 0.4680 3.1380 22.49000   1187 CARIS61SEREI
FCARIS22 FSEREI21 2 0 0.4690 3.1390 22.49600   1187 CARIS62SEREI
FCARR521 FZCARR21 1 0 0.0075 0.0501 0.144000   1285 CARR561ZCARR
FCARR522 FZCAR621 2 0 0.0075 0.0501 0.144000   1285 CARR562ZCAR6
FCARRI21 FGOUVI21 1 0 0.5550 3.6170 26.10300    767 CARRI61GOUVI
FCARRI21 FTERRI23 1 0 0.4690 4.4170 63.64799   2300 CARRI61TERRI
FCARRI21 FZB.FR21 1 0 1.0580 6.9700 49.92200    767 CARRI61ZB.FR
FCARRI24 FMORU 21 1 0 1.7190 11.457 82.85800   1285 CARRI61MORU
FCARRI24 FTERRI23 2 0 0.4540 4.2650 61.60800   2300 CARRI62TERRI
FCARRI24 FVALES21 1 0 2.0600 13.720 99.16399   1161 CARRI61VALES
FCASTA21 FHARC721 1 0 0.1240 0.7190 332.6260    300 CASTA61HARC7
FCASTA22 FMOUL821 1 0 0.1030 0.6500 302.0600    600 CASTA61MOUL8
FCASTA22 FSEVRE21 1 0 0.1500 0.3610 129.9540    490 CASTA61SEVRE
FCATG111 FVIGY 14 1 0 0.4130 7.0300 122.6310   3622 CATTE71VIGY
FCATG211 FVIGY 12 2 0 0.4150 7.0640 123.2060   3622 CATTE72VIGY
FCATG311 FVIGY 11 3 0 0.4080 6.9510 121.2430   3622 CATTE73VIGY
FCATG411 FVIGY 13 4 0 0.4110 6.9940 121.6460   3622 CATTE74VIGY
FCAULA21 FPYRAM21 1 0 0.3308 0.6056 183.3430    385 CAULA61PYRAM
FCAULA21 FSEINE23 1 0 0.1250 0.5490 293.2220    840 CAULA61SEINE
FCAZAR11 FMARSI11 1 8 2.0960 29.202 466.7970   3622 CAZAR71MARSI
FCAZAR11 FMARSI11 2 0 2.0900 29.120 465.4500   3622 CAZAR72MARSI
FCAZAR11 FVERFE11 1 0 2.4210 32.079 528.0900   3600 CAZAR71VERFE
FCAZAR11 FVERFE11 2 8 2.4120 32.015 528.2540   3600 CAZAR72VERFE
FCAZAR21 FLANNE21 1 0 1.0540 5.0370 33.13700    908 CAZAR61LANNE
FCAZAR21 FLANNE21 3 8 0.7860 4.7320 34.42800   1117 CAZAR63LANNE
FCAZAR23 FJALIS21 1 0 6.6350 33.492 236.7530    908 CAZAR61JALIS
FCAZAR23 FLANNE21 2 0 0.7760 4.6700 33.99500   1117 CAZAR62LANNE
FCBAUD21 FG.CO621 1 0 0.0350 0.2330 1.691000   1211 CBAUD61G.CO6
FCBAUD21 FZCBAU21 1 8 0.1430 0.9470 6.894000   1211 CBAUD61ZCBAU
FCBRY 12 FM.SEI11 1 0 4.1480 32.015 310.6630   1988 CBRY 71M.SEI
FCBRY 12 FPENC511 1 0 0.2010 1.6220 15.87300   2122 CBRY 71PENC5
FCERGY11 FCERGY13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FCERGY11 FMEZE511 1 0 0.9910 10.236 120.6830   2300 CERGY71MEZE5
FCERGY11 FTERRI11 2 0 0.8800 9.2480 103.1290   2596 CERGY72TERRI
FCERGY11 FTERRI13 3 8 0.8670 8.9490 189.3770   2366 CERGY73TERRI
FCERGY11 FTERRI14 1 8 0.8890 9.3440 104.1410   2596 CERGY71TERRI
FCERGY13 FCERGY15 1 2 0.0000 0.0000 0.000000   9999 CPL-2.2-3.2
FCERGY15 FMEZE511 2 0 0.9900 10.227 120.5770   2596 CERGY72MEZE5
FCERGY22 FPORCH21 1 0 1.6320 10.700 77.46799   1060 CERGY61PORCH
FCERGY22 FPUISE21 1 0 0.2760 1.8410 13.31200   1285 CERGY61PUISE
FCERGY23 FZHERB21 1 0 0.2580 2.8900 28.05900   1975 CERGY61ZHERB
FCERGY25 FZFRO621 3 8 0.4420 4.2450 76.18400   2190 CERGY63ZFRO6
FCERGY25 FZFRO721 4 0 0.4490 4.3260 76.76700   2062 CERGY64ZFRO7
FCERGY25 FZLIES21 1 0 0.3320 2.2340 16.29300   1248 CERGY61ZLIES
FCERGY26 FZHER721 2 0 0.2580 2.8480 28.33800   1975 CERGY62ZHER7
FCERGY26 FZLIE521 1 0 0.3330 2.1510 16.98400    992 CERGY61ZLIE5
FCERNA21 FVESLE21 1 0 1.0510 7.0060 50.62200   1285 CERNA61VESLE
FCERNA21 FVESLE21 2 0 1.0510 7.0060 50.63300   1285 CERNA62VESLE
FCESTA21 FCONST21 1 0 0.0290 0.1940 90.68800    665 CESTA61CONST
FCESTA21 FMASQU21 1 0 1.0490 6.9690 63.38400   1049 CESTA61MASQU
FCESTA21 FPESSA21 1 0 0.8420 5.6020 55.45400   1049 CESTA61PESSA
FCHA.S21 FCXNAY21 1 0 0.0165 0.0510 9.280000    337 CHA.S61CXNAY
FCHA.S22 FCXNAY21 2 0 0.0160 0.0510 12.88800    337 CHA.S62CXNAY
FCHAB721 FCZNEU21 1 0 0.0640 0.1960 56.70400    380 CHAB761CZNEU
FCHABO21 FCHEV521 1 0 0.4290 2.9080 21.22500   1337 CHABO61CHEV5
FCHABO21 FCOR.P21 1 0 1.1140 7.5360 55.84100   1337 CHABO61COR.P
FCHABR21 FL.NEU24 1 0 1.0860 5.6450 39.58500    782 CHABR61L.NEU
FCHABR21 FZCBAU21 1 0 3.3100 15.690 108.6780    782 CHABR61ZCBAU
FCHAFF11 FCHAFF12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FCHAFF11 FSSV.O14 2 0 0.5620 5.7100 70.39000   2400 CHAFF72SSV.O
FCHAFF12 FCOULA12 1 0 4.1540 41.629 519.0520   3544 CHAFF71COULA
FCHAFF12 FCPNIE11 1 0 3.1610 35.012 362.5010   2246 CHAFF71CPNIE
FCHAFF12 FG.ILE13 2 0 1.4390 20.426 322.1140   3622 CHAFF72G.ILE
FCHAFF12 FMIONS12 2 8 0.2880 3.6870 58.67800   2450 CHAFF72MIONS
FCHAFF12 FP.COR14 1 0 1.2920 14.824 170.9910   3622 CHAFF71P.COR
FCHAFF12 FSSV.O12 1 0 0.5620 5.7050 70.37500   2400 CHAFF71SSV.O
FCHAFF12 FSSV.O13 3 0 0.5690 5.7840 71.28600   2400 CHAFF73SSV.O
FCHAFF13 FCPNIE13 2 0 2.2480 27.612 296.1120   2246 CHAFF72CPNIE
FCHAFF13 FG.ILE14 1 0 1.4370 20.423 322.1160   3622 CHAFF71G.ILE
FCHAFF13 FMIONS13 1 0 0.5430 4.1740 41.20000   1876 CHAFF71MIONS
FCHAFF13 FP.COR11 2 8 1.2930 14.857 170.6210   3622 CHAFF72P.COR
FCHAFF13 FSSV.O11 4 0 0.5690 5.7780 71.23000   2450 CHAFF74SSV.O
FCHAIN11 FVERGE12 2 0 0.7150 7.2750 89.95200   1796 CHAIN72VERGE
FCHAIN12 FVERGE12 1 0 0.7160 7.2870 90.07300   1796 CHAIN71VERGE
FCHAIN21 FDAMBR21 1 0 2.2970 10.820 72.90900    987 CHAIN61DAMBR
FCHAIN21 FDAMBR21 2 0 2.2030 10.850 73.13200    987 CHAIN62DAMBR
FCHAIN21 FDAMBR21 3 0 1.5770 10.534 99.24900   1099 CHAIN63DAMBR
FCHAL721 FFESSE22 1 0 1.1070 5.5070 38.73200    758 CHAL761FESSE
FCHAL721 FSIERE21 1 0 2.0460 9.2470 64.45399    709 CHAL761SIERE
FCHALO21 FCPVAN21 1 0 5.5850 25.536 172.3980    742 CHALO61CPVAN
FCHALO21 FGROSN21 1 0 0.7520 7.0470 102.7440   1500 CHALO61GROSN
FCHALO21 FGROSN22 2 0 0.7520 7.0470 102.4280   1500 CHALO62GROSN
FCHAN511 FDISTR11 1 0 2.3180 24.100 298.8010   2300 CHAN571DISTR
FCHAN511 FLARCA11 1 8 0.4450 5.8430 96.66200   3622 CHAN571LARCA
FCHAN511 FLARCA11 2 0 0.4450 5.8390 96.61100   3622 CHAN572LARCA
FCHAN511 FQUINT11 1 0 1.1910 15.651 259.5370   3622 CHAN571QUINT
FCHAN511 FQUINT11 2 0 1.1910 15.652 259.5450   3622 CHAN572QUINT
FCHAN511 FVLERB12 1 0 1.9120 19.401 240.3610   2448 CHAN571VLERB
FCHAN621 FREVIG22 2 0 0.9770 6.5150 47.09000   1285 CHAN662REVIG
FCHAPE21 FSSROU21 1 0 0.0830 0.5600 3.956000   1408 CHAPE61SSROU
FCHAPO21 FREVIG22 1 0 1.4940 10.038 70.91900   1285 CHAPO61REVIG
FCHAPO21 FT.DOM21 1 0 0.1000 0.6680 4.752000   1285 CHAPO61T.DOM
FCHARE21 FCOLON21 1 0 0.1030 0.8580 322.1070    920 CHARE61COLON
FCHARE21 FCORIO22 1 0 0.0820 0.3480 181.6800    576 CHARE61CORIO
FCHARE21 FNATI321 1 0 0.2740 0.6240 242.3020    385 CHARE61NATI3
FCHARE21 FVINC521 1 0 0.1040 0.6730 363.6900    810 CHARE61VINC5
FCHARE21 FVIT.N21 1 0 0.0530 0.3710 164.9190    805 CHARE61VIT.N
FCHARP11 FCHARP13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FCHARP11 FCHARP14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FCHARP11 FGREPI11 1 0 1.7770 17.251 215.6850   2308 CHARP71GREPI
FCHARP11 FSSV.O12 1 0 1.6960 17.199 212.9010   2450 CHARP71SSV.O
FCHARP13 FECHAL11 1 0 0.5260 9.6040 129.0560   3622 CHARP71ECHAL
FCHARP13 FSSV.O14 2 0 1.7110 17.368 214.7630   2450 CHARP72SSV.O
FCHARP14 FECHAL14 2 0 0.5330 9.7120 131.0740   3622 CHARP72ECHAL
FCHARP14 FGREPI12 2 0 1.7120 17.367 214.7210   2308 CHARP72GREPI
FCHARP21 FVAISE21 1 8 0.5840 3.7260 448.3220    489 CHARP61VAISE
FCHAST21 FZDONZ21 1 0 0.0350 0.1610 1.062000    756 CHAST61ZDONZ
FCHATI21 F1CLAM21 1 8 0.1463 0.2677 122.0760    600 CHATI611CLAM
FCHATI21 FVLEJU21 2 8 0.5220 4.5720 270.7980    530 CHATI62VLEJU
FCHATI21 FZROBI21 1 0 0.0950 0.5280 213.7870    530 CHATI61ZROBI
FCHAV621 FGEN.P21 1 0 4.7310 16.566 117.0010    659 CHAV661GEN.P
FCHESN11 FCIROL11 1 0 1.7710 19.286 206.6170   1644 CHESN71CIROL
FCHESN11 FCIROL11 2 8 1.7630 19.168 207.2600   1644 CHESN72CIROL
FCHESN11 FM.SEI12 1 8 2.4650 24.978 309.7480   2596 CHESN71M.SEI
FCHESN11 FM.SEI13 2 0 2.4680 25.046 309.7050   2596 CHESN72M.SEI
FCHESN11 FMORBR11 1 8 1.4510 15.877 162.8270   2522 CHESN71MORBR
FCHESN11 FMORBR11 2 0 1.4510 15.878 162.8790   2522 CHESN72MORBR
FCHESN11 FRENAR11 1 0 0.1140 1.2410 12.71500   1644 CHESN71RENAR
FCHESN11 FTABAR11 1 8 2.8470 31.537 314.0310   2356 CHESN71TABAR
FCHESN11 FTABAR11 2 0 1.8540 26.679 339.1450   3110 CHESN72TABAR
FCHESN11 FTABAR11 3 0 1.8380 26.463 334.5750   3110 CHESN73TABAR
FCHESN11 FVLECH11 1 0 2.1980 24.353 242.2200   1808 CHESN71VLECH
FCHESN21 FCZTRY21 1 0 1.7470 8.0630 56.41700    984 CHESN61CZTRY
FCHESN21 FCZTRY21 2 0 1.1810 7.9610 89.60601    920 CHESN62CZTRY
FCHESN21 FCZTRY21 3 0 1.1780 7.9720 90.65900    890 CHESN63CZTRY
FCHESN21 FMTERE21 5 0 0.1070 0.6070 80.59800    651 CHESN65MTERE
FCHESN21 FMTERE22 6 0 0.1060 0.6020 80.42100    651 CHESN66MTERE
FCHESN21 FNEMOU21 1 0 2.1140 14.347 105.9080    913 CHESN61NEMOU
FCHESN21 FPATOU21 1 0 1.0020 4.3790 73.45499    580 CHESN61PATOU
FCHESN21 FRENAR21 4 8 0.1750 1.1690 8.388000    782 CHESN64RENAR
FCHESN21 FROUSS21 1 0 4.0820 18.523 178.7600    867 CHESN61ROUSS
FCHESN21 FVOULZ21 1 0 0.4820 2.9820 56.94900    400 CHESN61VOULZ
FCHESN21 FVOULZ22 2 0 0.4780 2.9090 59.89900    400 CHESN62VOULZ
FCHEV521 FMERLA21 1 0 3.0770 21.034 149.7640   1337 CHEV561MERLA
FCHEV521 FRECOU21 1 0 2.3140 15.467 110.6680   1337 CHEV561RECOU
FCHEV521 FVERTO21 1 0 1.0740 4.8910 33.09800    821 CHEV561VERTO
FCHEV521 FZBAST21 1 0 0.4140 2.8250 20.64800   1212 CHEV561ZBAST
FCHEV521 FZDOUL21 1 0 1.5030 6.6910 45.42700    960 CHEV561ZDOUL
FCHEV521 FZKERL21 2 0 2.9000 13.171 91.12600    821 CHEV562ZKERL
FCHEVA12 FCHEVA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FCHEVA12 FGAVRE12 1 0 0.5950 7.8090 129.3230   3622 CHEVA71GAVRE
FCHEVA12 FLATEN14 1 0 1.9770 20.030 249.7060   2596 CHEVA71LATEN
FCHEVA12 FWARAN15 1 0 3.1150 31.604 391.6440   2718 CHEVA71WARAN
FCHEVA13 FGAVRE11 2 0 0.5980 7.8590 130.1710   3622 CHEVA72GAVRE
FCHEVA13 FLATEN11 2 8 1.9700 19.967 248.4770   2596 CHEVA72LATEN
FCHEVA13 FWARAN12 2 0 3.1130 31.590 391.4980   2718 CHEVA72WARAN
FCHEVI21 FCORIO21 1 0 0.3560 1.7520 693.1680    450 CHEVI61CORIO
FCHEVI21 FCRETA21 1 0 0.1380 0.4280 188.6010    780 CHEVI61CRETA
FCHEVI21 FCRETA21 2 0 0.2120 0.6770 236.1670    620 CHEVI62CRETA
FCHEVI21 FRUNGI21 1 0 0.2990 1.2380 101.4880    593 CHEVI61RUNGI
FCHEVI21 FRUNGI23 2 0 0.2920 1.2120 96.45800    593 CHEVI62RUNGI
FCHEVI21 FV.GEO21 1 8 0.5680 2.9510 157.5620    750 CHEVI61V.GEO
FCHEVI21 FVLEJU21 1 0 0.6470 4.8610 74.58000    817 CHEVI61VLEJU
FCHEVI21 FVLEJU21 2 0 0.6510 4.8450 75.85400    817 CHEVI62VLEJU
FCHEVI21 FZMAS521 4 0 0.2740 2.5780 49.90200   2140 CHEVI64ZMAS5
FCHEVI21 FZV.OR21 3 0 0.4410 4.2520 74.91400   1975 CHEVI63ZV.OR
FCHEY611 FG.ILE11 1 0 0.4040 3.7760 47.62100   1904 CHEY671G.ILE
FCHIN211 FG.AVO12 1 0 0.0159 0.1592 0.346000   2300 CHIN271G.AVO
FCHIN212 FG.AVO15 2 0 0.0165 0.1592 0.328000   2300 CHIN272G.AVO
FCHOLE22 FDISTR21 1 0 3.9450 26.516 201.0910    846 CHOLE61DISTR
FCHOLE22 FDISTR21 2 0 4.6860 34.282 272.1880   1150 CHOLE62DISTR
FCHOLE22 FMAUGE22 1 8 1.5040 10.016 72.38799   1337 CHOLE61MAUGE
FCHOLE22 FRECOU21 1 0 1.9060 12.790 90.74000   1320 CHOLE61RECOU
FCHOLE22 FV.SEV22 1 0 4.5510 16.504 106.8480    858 CHOLE61V.SEV
FCHOO111 FLONNY14 1 0 0.5050 9.0590 173.3160   3622 CHOO271LONNY
FCHOO211 FLONNY11 2 0 0.5370 9.3100 153.2390   3622 CHOO272LONNY
FCHOO521 FCHOO522 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FCHOO521 FMAZUR23 2 0 0.7590 9.3950 110.5600    909 CHOO562MAZUR
FCHOO522 FMAZUR21 1 0 0.8520 8.7550 115.2730   1187 CHOO561MAZUR
FCIROL11 FGATI511 1 0 1.0680 14.027 232.5160   3622 CIROL71GATI5
FCIROL11 FGATI511 2 0 1.0670 14.021 232.4330   3622 CIROL72GATI5
FCIROL11 FVLEJU11 1 0 0.6090 6.8000 65.53600   2522 CIROL71VLEJU
FCIROL11 FVLEJU11 2 0 0.6140 6.8650 66.07101   2522 CIROL72VLEJU
FCIROL11 FVLEJU11 3 8 0.9280 7.2710 76.50500   1988 CIROL73VLEJU
FCIROL21 FLOGES21 1 0 0.4000 2.7090 70.74899    880 CIROL61LOGES
FCIROL21 FLOGES21 2 0 0.3770 2.5550 69.64201    880 CIROL62LOGES
FCIROL21 FMALEC21 1 0 1.3220 8.8500 63.23500    913 CIROL61MALEC
FCISSA21 FMQIS 23 1 0 2.2850 15.120 329.2710    580 CISSA61MQIS
FCIVAU11 FVALDI11 1 0 0.0190 0.2860 5.288000   3622 CIVAU71VALDI
FCIVAU12 FVALDI11 2 0 0.0250 0.3730 6.894000   3622 CIVAU72VALDI
FCIZE 21 FFLEYR21 1 0 1.2160 7.6680 114.8650   1067 CIZE 61FLEYR
FCIZE 21 FIZERN21 1 0 0.4540 2.7010 20.04000   1141 CIZE 61IZERN
FCLEON21 FG.COU21 1 0 0.3280 2.1970 15.75200   1408 CLEON61G.COU
FCLEON21 FG.COU21 2 0 0.3290 2.1980 15.81600   1408 CLEON62G.COU
FCLEON21 FMANOI21 1 0 0.8930 5.9570 41.37200   1366 CLEON61MANOI
FCLERA11 FCUBNE12 1 0 0.6610 7.1260 74.38900   2194 CLERA71CUBNE
FCLERA11 FPLAUD12 1 8 3.9720 44.447 429.5560   2194 CLERA71PLAUD
FCLOCH21 FDECHY21 1 0 0.3000 1.3480 9.275000   1030 CLOCH61DECHY
FCLOCH22 FDECHY22 2 0 0.2990 1.3570 9.172000    900 CLOCH62DECHY
FCOCHE11 FP.AND11 1 0 1.2370 17.543 113.4850   2633 COCHE71P.AND
FCOLAY21 FDONZA22 1 0 1.7560 11.772 83.60100    984 COLAY61DONZA
FCOLAY21 FGUPIE21 1 8 3.2170 21.418 154.7480    984 COLAY61GUPIE
FCOMM721 FCPFL521 1 0 1.3170 8.7500 63.55700   1316 COMM761CPFL5
FCOMM721 FZAMIG21 1 0 4.1800 18.441 116.4010    923 COMM761ZAMIG
FCOMMU21 FH.PAU21 1 0 0.9400 7.3210 95.13000    909 COMMU61H.PAU
FCOMMU21 FVIELM21 1 0 1.6210 15.607 229.6560    909 COMMU61VIELM
FCOMPI21 FLATEN25 1 0 3.0410 14.566 98.93700    964 COMPI61LATEN
FCOMPI21 FMORU 21 1 0 1.8430 8.8360 60.09100    817 COMPI61MORU
FCOMPS21 FVOLVI21 1 0 1.1180 7.3700 58.10800    620 COMPS61VOLVI
FCONCA21 FP.ROU21 1 0 3.2450 22.203 163.3570   1123 CONCA61P.ROU
FCONCA21 FSQUIV21 1 8 1.5160 10.244 75.05600   1123 CONCA61SQUIV
FCONCE21 FRABAT21 1 0 0.0450 0.3800 156.2710    895 CONCE61RABAT
FCONCE21 FV.POR21 1 0 0.1860 0.9610 473.5200    895 CONCE61V.POR
FCONF521 F1CNRS21 1 0 0.0720 0.2200 70.16599    460 CONF5611CNRS
FCONF521 FCPNIE23 1 0 1.8860 9.0670 63.52100    718 CONF561CPNIE
FCONF521 FPARIS21 1 0 0.0640 0.5530 20.02600    850 CONF561PARIS
FCONF521 FZP.IL21 1 0 1.5780 7.8720 53.73900    526 CONF561ZP.IL
FCONTA21 FCONTA22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FCONTA22 FG.COE21 1 0 0.5540 3.2940 24.44000   1076 CONTA61G.COE
FCONTA22 FMALGO22 1 0 2.3450 11.108 77.93500    673 CONTA61MALGO
FCONVE21 FLAOS 21 1 0 0.0900 0.2660 111.6470    600 CONVE61LAOS
FCONVE21 FMOUL821 1 0 0.1310 0.4280 188.8030    722 CONVE61MOUL8
FCOQU521 FZCOQU21 1 0 0.0083 0.0510 0.042000   1285 COQU561ZCOQU
FCOQU522 FZCOQ521 2 0 0.0083 0.0510 0.042000   1285 COQU562ZCOQ5
FCOQU721 FLIMEU21 1 8 0.0166 0.0510 6.702000    230 COQU761LIMEU
FCOQU722 FLIMEU21 2 8 0.0206 0.0510 3.964000    230 COQU762LIMEU
FCOQUA21 FDRONN21 1 0 2.4840 16.711 138.0720    955 COQUA61DRONN
FCOQUA21 FROUGE21 1 0 2.7970 18.835 133.3020   1408 COQUA61ROUGE
FCOQUA21 FROUGE21 2 0 2.7650 18.620 131.7270   1408 COQUA62ROUGE
FCOQUA21 FTOURB21 1 0 2.2120 14.928 105.0100   1408 COQUA61TOURB
FCOR.P11 FDISTR11 2 8 4.4900 45.729 570.1970   2300 COR.P72DISTR
FCOR.P11 FGALOR11 1 0 2.7320 27.643 346.0870   2300 COR.P71GALOR
FCOR.P11 FLOUIS11 1 0 1.6710 16.933 210.4350   1796 COR.P71LOUIS
FCOR.P11 FLOUIS12 2 0 1.6660 16.878 209.7490   1796 COR.P72LOUIS
FCOR.P11 FMARTY12 2 0 7.0830 72.149 900.7310   2300 COR.P72MARTY
FCOR.P21 FCORD521 5 0 0.0330 0.3530 3.704000   2300 COR.P65CORD5
FCOR.P21 FCORD522 4 0 0.0290 0.4120 4.950000   2300 COR.P64CORD5
FCOR.P21 FGUERS21 1 8 1.5040 10.032 130.3250    970 COR.P61GUERS
FCOR.P21 FPRINQ21 2 0 0.8410 5.6370 94.59699   1150 COR.P62PRINQ
FCOR.P21 FPRINQ22 1 0 0.7890 5.5010 203.5460   1250 COR.P61PRINQ
FCOR.P21 FPTCHA21 1 0 1.8370 12.191 88.72900   1209 COR.P61PTCHA
FCOR.P21 FZBAST21 1 0 1.0790 7.3100 54.22600    980 COR.P61ZBAST
FCOR.P21 FZKERL21 2 0 0.5170 3.4300 24.96000   1337 COR.P62ZKERL
FCOR.P21 FZORVA21 1 0 1.3640 9.0820 74.99400   1337 COR.P61ZORVA
FCOR.P21 FZPRIN21 1 0 0.5490 3.7130 95.61900   1026 COR.P61ZPRIN
FCORBI21 FDISTR21 1 8 2.7660 18.428 127.5550   1298 CORBI61DISTR
FCORBI21 FDISTR21 2 0 2.7450 18.496 130.8380   1337 CORBI62DISTR
FCORBI21 FDISTR21 3 0 2.7450 18.499 130.8580   1337 CORBI63DISTR
FCORBI21 FSSBA521 1 0 0.2330 1.5540 11.18300   1337 CORBI61SSBA5
FCORBI21 FZCOR621 1 0 0.4240 2.8660 21.21200   1337 CORBI61ZCOR6
FCORDE21 FP.ESC21 1 0 4.5980 13.333 85.37199    660 CORDE61P.ESC
FCORDE21 FSAUTE21 1 0 0.6120 1.9570 12.80600    729 CORDE61SAUTE
FCORDE21 FZSABL21 1 8 4.6700 14.383 90.89000    515 CORDE61ZSABL
FCORDE21 FZSSCO21 1 0 0.8090 3.6310 25.19000    834 CORDE61ZSSCO
FCORIO22 FFAIDH21 1 0 0.1450 0.3210 130.2070    400 CORIO61FAIDH
FCORME21 FF.LOU21 1 0 0.1210 0.3700 106.9640    250 CORME61F.LOU
FCORME21 FF.LOU21 2 0 0.1200 0.3660 105.8300    250 CORME62F.LOU
FCORME21 FNANTE21 1 0 0.1080 0.3680 1278.714    890 CORME61NANTE
FCORME21 FNANTE21 2 0 0.0950 0.3050 1097.296    890 CORME62NANTE
FCORME21 FNANTE21 3 8 0.1240 1.0720 385.7760    860 CORME63NANTE
FCORME21 FPERRE22 1 0 0.3420 1.1670 1012.516    670 CORME61PERRE
FCORME21 FPERRE22 2 0 0.3410 1.1660 1014.384    670 CORME62PERRE
FCORME21 FZFRO621 3 0 0.1110 1.0360 38.67200   2190 CORME63ZFRO6
FCORME21 FZFRO721 4 0 0.1100 1.0310 28.07600   2062 CORME64ZFRO7
FCORME21 FZHER721 2 0 0.3050 2.8730 54.05600   2063 CORME62ZHER7
FCORME21 FZHERB21 1 0 0.3060 2.8820 49.19500   2000 CORME61ZHERB
FCORNI11 FCORNI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FCORNI11 FM.LAN13 1 0 1.6490 21.038 267.6500   2462 CORNI71M.LAN
FCORNI13 FGEN.P11 1 0 0.7640 11.675 172.5870   3622 CORNI71GEN.P
FCORNI21 FCORNI24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FCORNI21 FZALL721 1 0 1.0050 6.0840 45.42400   1076 CORNI61ZALL7
FCORNI21 FZCRUS21 1 0 1.0190 6.5200 47.34100    660 CORNI61ZCRUS
FCORNI24 FGEN.P21 2 0 2.4370 15.786 114.2070    660 CORNI62GEN.P
FCORNI24 FPRESS21 1 0 1.4530 8.9650 66.42300   1076 CORNI61PRESS
FCOSSI21 FCOUBE21 1 0 0.3490 2.3220 16.80500   1285 COSSI61COUBE
FCOSSI21 FMORBR21 1 0 0.3680 2.4470 17.70700   1285 COSSI61MORBR
FCOUBE21 FMOISE21 1 0 0.9030 5.8400 42.08800    964 COUBE61MOISE
FCOUCH21 FCPVAN21 1 8 2.3880 15.865 115.1390    985 COUCH61CPVAN
FCOUCH21 FVIELM23 1 0 1.7980 11.941 86.72800   1187 COUCH61VIELM
FCOUDO21 FESCAI21 1 0 0.7860 5.2580 38.56900   1160 COUDO61ESCAI
FCOUDO21 FGARD721 1 0 0.5640 2.5780 17.21300    872 COUDO61GARD7
FCOUDO21 FGARD721 2 0 0.5570 2.5200 28.62300    785 COUDO62GARD7
FCOUDO21 FNEOUL21 1 0 1.0940 6.5740 48.07800   1093 COUDO61NEOUL
FCOUDO21 FNEOUL21 2 0 1.0960 6.6010 47.94200   1093 COUDO62NEOUL
FCOUDO21 FOLLI521 1 0 1.0090 10.675 162.2690   2300 COUDO61OLLI5
FCOUES21 FZCOUE21 1 0 0.0760 0.3480 2.289000    559 COUES61ZCOUE
FCOUFF21 FZGARR21 1 0 0.6190 4.9130 33.25800   1347 COUFF61ZGARR
FCOULA11 FCOULA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FCOULA11 FCOULA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FCOULA11 FCRUA511 1 0 0.0510 0.7360 9.172000   2025 COULA71CRUA5
FCOULA11 FP.COR13 2 0 2.5090 28.690 330.2260   3544 COULA72P.COR
FCOULA11 FTRI.P14 2 0 1.4040 13.770 171.7790   2308 COULA72TRI.P
FCOULA12 FCOULA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FCOULA12 FCRUA514 2 0 0.0510 0.7340 9.197000   2025 COULA72CRUA5
FCOULA12 FTRI.P11 1 0 1.3710 13.485 168.1250   2308 COULA71TRI.P
FCOULA13 FCOULA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FCOULA13 FCRUA512 3 0 0.0540 0.7860 9.772000   2025 COULA73CRUA5
FCOULA13 FTAVEL16 1 0 2.2830 21.794 283.3720   2284 COULA71TAVEL
FCOULA14 FCRUA513 4 0 0.0540 0.7860 9.772000   2025 COULA74CRUA5
FCOULA14 FP.COR12 1 0 2.5090 28.690 330.2260   3544 COULA71P.COR
FCOULA14 FTRI.P14 3 0 1.4040 13.770 171.7790   2308 COULA73TRI.P
FCOUPV24 FORSON21 1 0 0.0810 0.4970 256.1440    920 COUPV61ORSON
FCOUPV24 FVLEVA21 1 8 1.1300 5.1660 56.00500    817 COUPV61VLEVA
FCPBLA21 FZCPB521 1 0 0.4510 2.9920 21.77600   1211 CPBLA61ZCPB5
FCPNIE11 FCPNIE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FCPNIE11 FVAUJA11 2 0 0.6670 9.2900 117.0160   2700 CPNIE72VAUJA
FCPNIE13 FVAUJA13 1 0 0.6670 9.2960 117.0860   2700 CPNIE71VAUJA
FCPNIE23 FCPNIE25 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FCPNIE23 FEYBEN21 1 0 0.5190 3.3840 24.56600   1178 CPNIE61EYBEN
FCPNIE23 FGRISO21 1 0 5.0100 32.526 261.5350    856 CPNIE61GRISO
FCPNIE23 FPRUNI21 1 0 2.4310 10.994 76.20400    782 CPNIE61PRUNI
FCPNIE23 FSABL521 1 0 0.2820 1.3250 35.57500    641 CPNIE61SABL5
FCPNIE25 FCPNIE27 1 2 0.0000 0.0000 0.000000   9999 CPL-2.1-3.1
FCPNIE25 FEYBEN21 2 0 0.5140 3.3490 24.32000   1014 CPNIE62EYBEN
FCPNIE25 FS.PON23 1 0 5.9560 38.884 308.6340    856 CPNIE61S.PON
FCPNIE25 FZSABL21 1 0 0.1120 0.7430 30.98700    847 CPNIE61ZSABL
FCPNIE25 FZSINA21 1 0 0.0000 0.0510 0.000000   1211 CPNIE61ZSINA
FCPNIE27 FCPNIE28 1 0 0.0500 8.3000 0.000000   9999 CPNIE61REAC.
FCPNIE28 FPARIS21 1 0 0.9200 3.7270 29.53900    659 CPNIE61PARIS
FCPNOL21 FFRASN21 1 0 1.6370 9.7350 72.33499    930 CPNOL61FRASN
FCPNOL21 FGEN.P24 1 8 11.011 36.498 227.8230    437 CPNOL61GEN.P
FCPNOL21 FSAONE21 1 0 4.1830 22.022 168.1720    900 CPNOL61SAONE
FCPVAN21 FPYMON21 1 0 2.7670 19.099 140.8770    923 CPVAN61PYMON
FCPVAN21 FTAVAU21 1 0 0.4920 3.2260 22.56700    896 CPVAN61TAVAU
FCPVAN21 FZMAGN21 1 0 2.8660 12.983 89.98300    758 CPVAN61ZMAGN
FCRAYW21 FG.POR21 1 8 0.0080 0.0580 27.26400    660 CRAYW61G.POR
FCREC621 FGUARB21 1 0 1.4300 9.5000 69.03400   1408 CREC661GUARB
FCREC621 FLESTR21 1 0 0.2360 1.5690 11.41000   1408 CREC661LESTR
FCREC621 FWEPPE21 1 0 0.8760 5.8420 42.22200   1346 CREC661WEPPE
FCREC621 FWEPPE23 2 0 0.8720 5.8150 57.27700    810 CREC662WEPPE
FCRENE11 FCRENE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FCRENE11 FREVIG11 1 0 2.5950 27.828 291.9990   2596 CRENE71REVIG
FCRENE12 FM.SEI14 1 0 1.1720 9.0650 88.43800   1988 CRENE71M.SEI
FCRENE12 FVIELM14 1 0 5.5320 42.281 409.7890   1854 CRENE71VIELM
FCRENE21 FCRENE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FCRENE21 FMAROL21 1 0 5.6880 26.961 187.1870    984 CRENE61MAROL
FCRENE21 FROSIE21 1 0 2.3070 12.210 83.11000    964 CRENE61ROSIE
FCRENE21 FZP.V521 1 0 5.9120 26.881 181.1360    964 CRENE61ZP.V5
FCRENE22 FFRONC21 1 0 6.8180 34.112 240.4240    782 CRENE61FRONC
FCRETA21 FGOBEL22 1 0 0.0930 0.6650 290.5350    744 CRETA61GOBEL
FCRETA21 FR.COT21 1 0 0.3130 0.6010 212.4490    360 CRETA61R.COT
FCRETA21 FTOLBI21 1 0 0.1280 0.6490 242.2560    460 CRETA61TOLBI
FCREYS11 FCREYS13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FCREYS11 FCREYS13 2 7 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FCREYS11 FG.ILE11 2 0 1.2710 18.452 229.6660   2942 CREYS72G.ILE
FCREYS11 FGEN.P13 1 0 1.1110 16.138 216.0530   3144 CREYS71GEN.P
FCREYS11 FSSV.O11 2 0 0.4450 6.4480 80.22400   3144 CREYS72SSV.O
FCREYS13 FG.ILE12 1 0 1.2710 18.454 229.6880   2942 CREYS71G.ILE
FCREYS13 FGEN.P11 2 0 1.1130 16.161 201.4590   2700 CREYS72GEN.P
FCREYS13 FSSV.O13 1 0 0.4450 6.4520 80.27300   3144 CREYS71SSV.O
FCRIME21 FTEMP521 1 0 0.0530 0.3240 180.8760    725 CRIME61TEMP5
FCRIME22 FFLAND21 1 0 0.0243 0.0510 5.066000    465 CRIME61FLAND
FCROIX21 FH.VIN21 1 0 0.3920 2.6270 18.83000   1346 CROIX61H.VIN
FCROIX21 FH.VIN23 2 0 0.3730 2.5000 17.91600   1346 CROIX62H.VIN
FCROIX21 FP.ME521 1 0 0.2820 1.8710 30.57100   1020 CROIX61P.ME5
FCROIX21 FP.ME521 2 0 0.2740 1.8390 13.16800   1346 CROIX62P.ME5
FCROIX21 FROU.N21 1 0 0.2550 0.5120 295.4260    215 CROIX61ROU.N
FCROIX21 FROU.N22 2 0 0.2530 0.5080 293.1600    215 CROIX62ROU.N
FCROIX21 FVERTE21 1 0 0.8470 4.1950 29.49200   1030 CROIX61VERTE
FCROIX21 FWEPPE23 1 0 1.2870 8.5870 61.96000   1346 CROIX61WEPPE
FCROLL21 FFROGE21 1 0 0.3212 0.5879 159.6400   9999 CROLL61FROGE
FCROUZ21 FGODIN21 1 0 0.0650 0.2900 1.960000    753 CROUZ61GODIN
FCRUA521 FL.NEU21 1 0 0.3670 2.1740 35.54100    430 CRUA561L.NEU
FCRUA522 FL.NEU21 2 0 0.3660 2.1720 35.20200    430 CRUA562L.NEU
FCRUSE21 FZCRUS21 1 0 0.0106 0.0510 4.996000    770 CRUSE61ZCRUS
FCSLL821 FSAUMA21 1 0 0.3760 2.6550 395.1880    775 CSLL861SAUMA
FCSLL821 FTAMAR23 1 8 1.4550 9.0130 73.05000    870 CSLL861TAMAR
FCSLLE22 FE.BOT21 1 0 1.3440 8.9180 64.90600   1160 CSLLE61E.BOT
FCSLLE22 FESCAI21 1 0 1.1990 7.9500 57.86200   1160 CSLLE61ESCAI
FCTAUR21 FZVILA21 1 0 0.6240 4.1650 29.05300   1281 CTAUR61ZVILA
FCUBNE12 FDONZA12 2 0 3.7160 48.855 810.8850   3600 CUBNE72DONZA
FCUBNE12 FDONZA13 1 0 3.7480 49.276 817.8840   3307 CUBNE71DONZA
FCUBNE12 FMQIS 11 2 0 0.3710 3.9230 47.39700   2400 CUBNE72MQIS
FCUBNE12 FSAUCA13 1 0 1.8760 19.020 235.7940   2522 CUBNE71SAUCA
FCUBNE12 FSAUCA13 2 0 1.8870 19.144 237.2150   2522 CUBNE72SAUCA
FCUBNE21 FGREZI21 1 0 1.9830 13.287 98.73700   1049 CUBNE61GREZI
FCUBNE21 FMQIS 23 1 8 0.3650 3.9050 39.83900   1796 CUBNE61MQIS
FCUBNE21 FMTGUY21 1 0 2.5290 14.390 108.1610   1104 CUBNE61MTGUY
FCUBNE21 FZSS1121 1 0 2.1870 14.742 285.3080   1185 CUBNE61ZSS11
FCUPER21 FVESLE21 1 0 1.4000 9.3340 67.46101   1285 CUPER61VESLE
FCUPER21 FZCUPE21 1 8 0.3720 2.4770 17.89700   1285 CUPER61ZCUPE
FCURBA21 FGRISO21 1 0 1.0730 6.3970 47.29100    920 CURBA61GRISO
FCURBA21 FZBLAU21 1 0 0.3010 2.0370 15.11000   1141 CURBA61ZBLAU
FCURTI21 FGROSN22 1 0 0.6420 4.2570 30.98400   1015 CURTI61GROSN
FCURTI21 FZCUR521 1 8 0.0073 0.0501 0.300000   1015 CURTI61ZCUR5
FCUS.P21 FSSAMO24 1 0 0.5040 1.5440 445.9180    520 CUS.P61SSAMO
FCXNAY21 FZESPI21 2 0 1.9340 12.898 92.82800    872 CXNAY62ZESPI
FCXNAY21 FZJUST21 1 0 1.2200 8.1320 58.57400   1316 CXNAY61ZJUST
FCXSSE21 FPOTEA21 1 0 0.0075 0.0501 0.144000   9999 CXSSE61POTEA
FCXSSE21 FPOTEA22 2 0 0.0075 0.0501 0.144000   9999 CXSSE62POTEA
FCXSSE21 FPOTEA23 3 0 0.0100 0.1000 2.000000   9999 CXSSE63POTEA
FCXSSE21 FRECY 21 1 0 1.5980 10.643 74.26800   1268 CXSSE61RECY
FCXSSE21 FREVIG21 1 0 2.3350 15.545 107.6320   1248 CXSSE61REVIG
FCYCOF21 FRICHI21 1 0 0.0700 0.6900 400.0000   9999 CYCOF61RICHI
FCYCOF22 FRICHI21 2 0 0.0800 0.6700 360.0000   9999 CYCOF62RICHI
FCZCEL21 FFOCH 21 1 0 0.2830 0.5180 143.6420    400 CZCEL61FOCH
FCZRIE21 FVENDI21 1 8 0.3250 2.1820 15.41200   1346 CZRIE61VENDI
FCZSEU21 FRANVI21 1 0 1.3460 5.5240 2571.235    784 CZSEU61RANVI
FCZSEU22 FRANVI21 2 0 1.3460 5.5240 2571.235    784 CZSEU62RANVI
FCZTRY21 FMOISE21 1 0 0.3230 1.4890 9.683000    964 CZTRY61MOISE
FCZTRY21 FPLISO21 1 8 0.6320 4.2640 60.77200    782 CZTRY61PLISO
FCZTRY21 FSENAR23 1 0 0.4770 4.8290 119.9620    890 CZTRY61SENAR
FD.BRU21 FMORCH21 1 0 0.0100 0.1000 0.002000   9999 D.BRU61MORCH
FD.BUR11 FTABAR11 1 0 0.0390 0.5560 6.802000   2700 D.BUR71TABAR
FD.BUR12 FTABAR11 2 0 0.0390 0.5570 6.817000   2700 D.BUR72TABAR
FD.BUX11 FTABAR11 3 0 0.0390 0.5600 6.848000   2700 D.BUR73TABAR
FD.BUX12 FTABAR11 4 0 0.0390 0.5610 6.856000   2700 D.BUR74TABAR
FD.FRA21 FLINGO21 1 0 0.3080 2.0450 186.5870    708 D.FRA61LINGO
FD.FRA21 FLINGO22 2 0 0.3010 2.0820 192.3830    708 D.FRA62LINGO
FD.GAR21 FMORCH21 1 0 0.0100 0.1000 0.002000   9999 D.GAR61MORCH
FDAMBR11 FGATI511 1 0 0.8480 11.133 184.4720   3622 DAMBR71GATI5
FDAMBR11 FGATI511 2 0 0.8480 11.136 184.5180   3622 DAMBR72GATI5
FDAMBR11 FVERGE12 1 0 1.6640 16.881 209.1960   2300 DAMBR71VERGE
FDAMBR11 FVERGE12 2 0 1.6640 16.882 209.0350   2448 DAMBR72VERGE
FDAMBR11 FVLEJU11 2 0 2.1380 21.707 267.8830   2596 DAMBR72VLEJU
FDAMBR11 FYVE.O11 1 8 3.4770 35.298 438.9040   2596 DAMBR71YVE.O
FDAMBR21 FG.DEN21 1 0 2.7290 15.013 126.2190    957 DAMBR61G.DEN
FDAMBR21 FG.DEN23 2 0 2.7340 15.001 126.6410    957 DAMBR62G.DEN
FDAMBR21 FZCAR621 2 0 6.1420 27.956 186.7370    964 DAMBR62ZCAR6
FDAMBR21 FZESPI21 2 0 0.9520 6.3500 68.03101    957 DAMBR62ZESPI
FDAMBR21 FZJUST21 1 0 1.7470 11.696 105.8570    957 DAMBR61ZJUST
FDAMBR21 FZSEMO21 1 0 0.6970 3.2220 21.81600    983 DAMBR61ZSEMO
FDAMER21 FNOGEN21 1 0 2.2570 15.015 108.7490   1285 DAMER61NOGEN
FDAMER21 FVESLE21 1 0 2.6120 17.457 125.7080   1285 DAMER61VESLE
FDANTO21 FTUILI21 1 0 4.1120 18.659 129.3450    694 DANTO61TUILI
FDANTO21 FVERLH21 1 0 5.6050 25.282 175.1020    543 DANTO61VERLH
FDARBL21 FG.COU21 1 8 0.1590 1.0670 7.545000   1408 DARBL61G.COU
FDARCE21 FVIELM23 1 0 2.6620 12.130 79.97301    891 DARCE61VIELM
FDARCE21 FZC.SE21 1 0 3.0200 13.769 90.54600    891 DARCE61ZC.SE
FDARSE21 FFEUIL21 1 0 0.7870 5.2730 37.76600   1320 DARSE61FEUIL
FDARSE21 FFEUIL21 2 0 0.7250 4.8380 44.14300   1320 DARSE62FEUIL
FDARSE21 FGRACI21 1 0 0.0870 0.8540 11.45200   2025 DARSE61GRACI
FDARSE21 FRASSU21 1 0 1.0280 6.3640 216.6140    795 DARSE61RASSU
FDARSE21 FRELA521 1 0 0.1250 0.8370 5.972000   1320 DARSE61RELA5
FDARSE21 FRELA521 2 0 0.1220 0.8150 5.814000   1320 DARSE62RELA5
FDECHY21 FDECHY22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FDECHY21 FGAVRE21 1 0 2.1530 10.378 85.60300   1030 DECHY61GAVRE
FDECHY21 FT.NOI21 1 0 0.0220 0.0660 19.07400    460 DECHY61T.NOI
FDECHY22 FMASTA24 1 0 1.7050 18.414 54.26200   1030 DECHY61MASTA
FDECHY22 FT.NOI22 2 0 0.0210 0.0650 18.81800    460 DECHY62T.NOI
FDECIN21 FVENIS21 1 0 0.2240 0.9710 337.4030    670 DECIN61VENIS
FDENNA21 FWARAN21 1 0 0.4570 3.0490 22.03700   1408 DENNA61WARAN
FDETTW21 FMARL622 1 0 1.1940 8.3180 58.00000   1123 DETTW61MARL6
FDIRIN21 FZTREF21 2 8 0.4900 3.2600 23.62900   1350 DIRIN62ZTREF
FDISTR11 FGALOR11 1 0 1.7820 18.084 223.8910   2700 DISTR71GALOR
FDISTR11 FJUMEA11 1 0 1.3950 14.155 174.9120   2716 DISTR71JUMEA
FDISTR11 FJUMEA12 2 0 1.3940 14.142 175.2870   2716 DISTR72JUMEA
FDISTR11 FPICOC11 1 8 2.9100 30.086 373.1200   2716 DISTR71PICOC
FDISTR21 FMONDI22 1 0 4.8240 21.992 152.5540   1023 DISTR61MONDI
FDOBER21 FRAN.P21 1 0 2.1330 14.721 108.5140   1222 DOBER61RAN.P
FDOBER21 FTREGU21 1 0 1.4210 9.8070 72.36300   1266 DOBER61TREGU
FDOMLO11 FLAUNA11 1 0 1.4110 18.548 307.5810   3622 DOMLO71LAUNA
FDOMLO11 FLAUNA11 2 0 1.4120 18.552 307.6440   3622 DOMLO72LAUNA
FDOMLO11 FLOUIS11 1 0 1.4690 14.910 184.0700   2676 DOMLO71LOUIS
FDOMLO11 FLOUIS12 2 0 1.4690 14.910 184.0700   2676 DOMLO72LOUIS
FDOMLO11 FOUDON11 1 0 0.9210 11.633 191.5100   3622 DOMLO71OUDON
FDOMLO11 FOUDON11 2 8 0.9500 12.008 197.6850   3622 DOMLO72OUDON
FDOMLO11 FP.HA511 1 0 3.3960 36.665 394.7930   2300 DOMLO71P.HA5
FDOMLO22 FMORIH21 1 0 1.1300 7.5650 160.4100   1186 DOMLO61MORIH
FDOMLO22 FZSSL721 2 0 0.5150 3.4990 126.3080    934 DOMLO62ZSSL7
FDONZA11 FDONZA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FDONZA11 FDONZA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FDONZA12 FDONZA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FDONZA12 FGOLF512 1 0 0.0300 0.4350 8.040000   3622 DONZA71GOLF5
FDONZA12 FLESQU11 1 0 1.0070 13.151 215.6400   3600 DONZA71LESQU
FDONZA13 FDONZA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FDONZA13 FGOLF511 2 0 0.0280 0.4050 7.482000   3622 DONZA72GOLF5
FDONZA13 FVERFE11 2 0 1.7970 23.746 391.3940   3600 DONZA72VERFE
FDONZA22 FVERLH21 1 0 2.6440 17.552 150.1000    960 DONZA61VERLH
FDONZE21 FFEROU21 1 0 2.5800 17.133 124.5570    983 DONZE61FEROU
FDONZE21 FZDONZ21 1 0 2.5570 15.226 112.9520    989 DONZE61ZDONZ
FDOULO21 FZDOUL21 1 0 0.0065 0.0502 13.47800    886 DOULO61ZDOUL
FDOUVR21 FPLACH21 1 0 0.0980 0.4410 2.942000    626 DOUVR61PLACH
FDOUVR21 FVENDI21 1 0 0.3300 2.2050 15.79300   1346 DOUVR61VENDI
FDOUVR21 FZBERC21 1 0 0.1410 0.6260 4.358000   1030 DOUVR61ZBERC
FDOUVR21 FZPLAC21 1 0 0.0870 0.3950 2.638000    628 DOUVR61ZPLAC
FDRONN21 FFLERS21 1 0 2.9770 20.563 151.6330   1056 DRONN61FLERS
FDRONN21 FTOURB21 1 0 0.6140 4.0940 29.59400   1408 DRONN61TOURB
FDRONN21 FTOURB21 2 0 0.6150 4.0980 29.62000   1408 DRONN62TOURB
FDUNES21 FZQ.EC21 1 0 0.6510 2.9690 19.50000   1056 DUNES61ZQ.EC
FDURAN21 FREALT21 1 0 0.8670 5.8010 49.60600   1160 DURAN61REALT
FDURAN21 FROGNA21 1 0 0.7380 4.9350 35.28700   1160 DURAN61ROGNA
FDUVIG21 FZDUV521 1 0 0.0180 0.1160 0.846000   1408 DUVIG61ZDUV5
FE.BOT21 FFAVAR21 1 0 1.4830 9.9040 71.66500    865 E.BOT61FAVAR
FE.BOT21 FMAZAR21 1 8 0.6970 4.1900 462.7860    840 E.BOT61MAZAR
FE.BOT21 FPALUN21 1 0 1.1240 7.0710 51.53300   1093 E.BOT61PALUN
FE.BOT21 FPALUN21 2 0 1.1230 7.0660 51.46000   1093 E.BOT62PALUN
FE.BOT21 FRABAT21 1 0 0.9430 4.4660 261.7140    390 E.BOT61RABAT
FE.BOT21 FREALT21 1 0 1.4130 9.4220 67.97100   1160 E.BOT61REALT
FE.HU621 FSSAVO23 6 8 0.0200 0.1000 0.000000   9999 E.HUC66SSAVO
FE.HU711 FSSAVO11 7 0 0.0520 0.3760 0.000000   9999 E.HUC77SSAVO
FE.HU712 FSSAVO11 8 0 0.0560 0.4010 0.000000   9999 E.HUC78SSAVO
FE.RHO21 FZMANG21 1 0 0.0350 0.2420 112.7380    733 E.RHO61ZMANG
FECHAL11 FECHAL12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FECHAL11 FECHAL13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FECHAL12 FP.COR13 1 0 0.2680 4.8900 65.71201   3622 ECHAL71P.COR
FECHAL13 FECHAL14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FECHAL13 FP.COR12 2 0 0.2680 4.9010 65.58300   3622 ECHAL72P.COR
FECHAL21 FGIVOR21 1 0 0.4020 2.6960 37.23400    910 ECHAL61GIVOR
FECHAL21 FGIVOR21 2 0 0.4050 2.7110 44.48900    910 ECHAL62GIVOR
FECHAL21 FMADE521 1 0 0.5870 2.7130 18.20000    909 ECHAL61MADE5
FECHAL21 FRIVIE21 1 0 0.8650 8.4230 114.1970   2030 ECHAL61RIVIE
FECHAL21 FSOLEI21 1 0 0.8840 8.0860 113.5020   1437 ECHAL61SOLEI
FECHAL21 FSOLEI21 2 0 1.7900 10.108 90.66100   1015 ECHAL62SOLEI
FECHIN21 FMANDA21 1 0 1.9190 12.790 92.42101   1408 ECHIN61MANDA
FECHIN21 FSORRU21 1 0 2.6500 12.047 83.55200   1078 ECHIN61SORRU
FEDITH21 FTRI.P21 1 0 0.0210 0.0640 18.55800    540 EDITH61TRI.P
FEDITH22 FTRI.P21 2 0 0.0157 0.0510 13.14400    540 EDITH62TRI.P
FEGUZO11 FMARMA11 1 0 2.4570 28.040 318.2700   3492 EGUZO71MARMA
FEGUZO11 FPLAUD12 1 8 2.6330 29.586 283.8640   2582 EGUZO71PLAUD
FEGUZO11 FRUEYR11 1 0 6.6940 73.668 801.7660   1644 EGUZO71RUEYR
FEGUZO11 FVALDI11 1 0 1.5180 19.985 331.8350   4050 EGUZO71VALDI
FEGUZO11 FVALDI11 2 0 1.5170 19.973 331.6420   3594 EGUZO72VALDI
FEGUZO11 FVERGE12 1 0 4.2990 47.042 509.1570   2400 EGUZO71VERGE
FEGUZO21 FMARMA21 1 0 14.456 40.726 260.1200    412 EGUZO61MARMA
FEGUZO21 FMAURE21 1 0 6.3870 30.781 216.4100    949 EGUZO61MAURE
FEGUZO21 FMOLE 21 3 0 11.853 56.096 365.8570    748 EGUZO63MOLE
FEGUZO21 FMOUS521 1 0 4.5910 21.708 170.0670    831 EGUZO61MOUS5
FEGUZO21 FMTLUC21 1 0 10.402 34.445 209.0470    596 EGUZO61MTLUC
FEGUZO21 FORANG21 1 0 8.4540 38.123 264.1770    644 EGUZO61ORANG
FEGUZO21 FSSFEY21 1 0 3.9180 16.521 120.2630    921 EGUZO61SSFEY
FEGUZO21 FT.NO621 1 0 8.4060 39.828 259.5810    637 EGUZO61T.NO6
FELANC21 FMEZE521 1 0 1.6760 10.871 79.96600   1248 ELANC61MEZE5
FELANC21 FSAULE23 1 0 0.5830 3.8830 28.06500   1086 ELANC61SAULE
FELANC21 FSAULE23 2 0 0.5820 3.8780 28.02400   1161 ELANC62SAULE
FELANC21 FVERIN21 1 0 0.2190 1.4330 10.39800   1095 ELANC61VERIN
FELANC21 FYVE.O21 1 0 0.2580 1.9130 956.2999   1056 ELANC61YVE.O
FELANC24 FSSAU521 1 0 1.1220 7.3730 58.85900    768 ELANC61SSAU5
FELANC24 FZMTJ521 1 0 1.4410 9.3760 67.38500    768 ELANC61ZMTJ5
FEMALE21 FZEMAL21 1 8 0.0910 0.6010 4.376000   1408 EMALE61ZEMAL
FENCHA21 FZENCH21 1 0 0.0510 0.2310 1.518000    790 ENCHA61ZENCH
FENVAL21 FISSOI21 1 0 2.8900 13.129 86.24700    740 ENVAL61ISSOI
FENVAL21 FVOLVI21 1 0 0.9070 6.0950 43.04400    983 ENVAL61VOLVI
FEPIZO21 FZEPIZ21 1 0 0.0065 0.0502 0.166000   1285 EPIZO61ZEPIZ
FERASM21 FGOBEL21 1 0 0.0910 0.1760 65.52000    371 ERASM61GOBEL
FESCAI21 FNEOUL21 1 8 0.9850 7.0090 889.6800    935 ESCAI61NEOUL
FESPI521 FZESPI21 2 0 0.0073 0.0501 0.348000    675 ESPI562ZESPI
FESTR621 FFAMAR21 1 0 1.2140 5.9510 41.74300    771 ESTR661FAMAR
FESTR621 FMAUBE21 1 0 1.7180 10.815 78.93800   1030 ESTR661MAUBE
FESTR621 FVALEN22 1 0 0.4090 2.8070 20.01800   1346 ESTR661VALEN
FETINC21 FGAVRE21 1 0 0.1700 0.3400 92.57600    480 ETINC61GAVRE
FETINC21 FGAVRE21 2 8 0.1700 0.3400 91.26601    480 ETINC62GAVRE
FETIVA21 FZSSNA21 1 0 2.6780 18.459 122.1910   1155 ETIVA61ZSSNA
FETUPE21 FETUPE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FETUPE21 FZHIRS21 1 0 3.3170 15.082 101.6570    691 ETUPE61ZHIRS
FEYBEN21 FZLANC21 1 0 0.9780 6.4200 44.68600   1141 EYBEN61ZLANC
FF.FRE11 FM.SEI13 1 0 0.4730 5.0630 53.26000   2596 F.FRE71M.SEI
FF.FRE11 FVESLE12 1 0 2.0370 21.818 229.2380   2596 F.FRE71VESLE
FFALLO21 FGENN321 1 8 0.0160 0.0510 10.30400    715 FALLO61GENN3
FFALLO21 FNOVIO21 1 0 0.1570 0.5360 466.4960    620 FALLO61NOVIO
FFALLO21 FNOVIO21 2 8 0.1110 0.7620 358.5770    935 FALLO62NOVIO
FFALLO21 FTILLI21 1 0 0.2010 1.3730 50.11200    930 FALLO61TILLI
FFALLO21 FZFAN521 4 0 0.6120 3.9510 63.13600    930 FALLO64ZFAN5
FFALLO21 FZFANA21 3 8 0.6000 3.9550 64.13700    948 FALLO63ZFANA
FFALLO21 FZV.BE21 2 0 0.9340 6.1910 82.92400    930 FALLO62ZV.BE
FFAMAR21 FG.CAI21 1 0 1.4070 6.9860 49.16900   1030 FAMAR61G.CAI
FFANAU22 FZFAN521 4 0 0.2780 0.5590 322.3340    425 FANAU64ZFAN5
FFANAU22 FZFANA21 3 8 0.2780 0.5590 322.3340    425 FANAU63ZFANA
FFARRA21 FGRANZ21 1 0 2.5510 17.077 122.2730   1337 FARRA61GRANZ
FFARRA21 FSAINT21 1 0 1.9090 12.734 121.0100   1310 FARRA61SAINT
FFEROU21 FTALAM21 1 0 2.4870 16.515 120.0600    983 FEROU61TALAM
FFESS511 FMUHLB15 1 0 0.0130 0.1870 2.250000   2300 FESS571MUHLB
FFESS512 FMUHLB11 2 0 0.0130 0.1790 2.158000   2300 FESS572MUHLB
FFESSE21 FFESS522 2 0 0.1500 0.6830 4.504000    742 FESSE62FESS5
FFESSE21 FFESSE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FFESSE21 FFESSH21 1 0 0.0100 0.1000 0.002000   9999 FESSE61FESSH
FFESSE21 FOTTMA22 1 0 1.6260 7.5080 52.35000    909 FESSE61OTTMA
FFESSE22 FFESS521 1 0 0.1670 0.7610 5.019000    742 FESSE61FESS5
FFESSE22 FFESSH22 2 0 0.0100 0.1000 0.002000   9999 FESSE62FESSH
FFESSE22 FFESSH23 3 0 0.0100 0.1000 0.002000   9999 FESSE63FESSH
FFESSE22 FVOGEL21 1 0 0.4180 4.0340 66.52799    909 FESSE61VOGEL
FFEUIL21 FLAVER23 1 0 1.0200 6.8290 48.99400   1320 FEUIL61LAVER
FFEUIL21 FPONTE21 1 0 0.5550 5.8580 71.36900   1437 FEUIL61PONTE
FFEUIL21 FPONTE21 2 0 0.5530 5.8260 71.03700   1438 FEUIL62PONTE
FFEUIL21 FRICHI21 1 0 0.0060 0.0510 79.14400   1420 FEUIL61RICHI
FFEUIL21 FRICHI21 2 0 0.0070 0.0620 97.08600   1420 FEUIL62RICHI
FFEUIL21 FROCAD21 1 0 0.6050 4.0470 29.04300    991 FEUIL61ROCAD
FFEUIL21 FSSCHA21 1 8 2.0480 13.960 101.8140   1023 FEUIL61SSCHA
FFEURS21 FVOLVO21 1 8 1.3740 4.2080 1217.062    530 FEURS61VOLVO
FFG.IL11 XPI_GI11 1 0 0.0000 0.0500 -0.00000   9999 FG.ILEPXPI_G
FFG.IL12 FFG.IL11 1 8 0.0000 55.851 0.000000   9999 FG.ILEPFG.IL
FFG.IL12 FFG.IL11 2 8 0.0000 27.925 0.000000   9999 FG.ILEPFG.IL
FFG.IL12 FFG.IL11 3 8 0.0000 13.963 0.000000   9999 FG.ILEPFG.IL
FFG.IL12 FG.ILE12 1 0 0.0000 0.0500 0.000000   9999 FG.ILEPG.ILE
FFG.IL13 XPI_GI12 2 8 0.0000 0.0500 -0.00000   9999 FG.ILEPXPI_G
FFG.IL14 FFG.IL13 1 8 0.0000 55.851 0.000000   9999 FG.ILEPFG.IL
FFG.IL14 FFG.IL13 2 8 0.0000 27.925 0.000000   9999 FG.ILEPFG.IL
FFG.IL14 FFG.IL13 3 8 0.0000 13.963 0.000000   9999 FG.ILEPFG.IL
FFG.IL14 FG.ILE14 2 8 0.0000 0.0500 0.000000   9999 FG.ILEPG.ILE
FFIRM521 FJACQU21 1 8 0.5930 3.8610 27.48600    500 FIRM561JACQU
FFLAMA11 FMENUE11 3 0 0.3720 6.2970 110.0730   3622 FLAMA73MENUE
FFLAMA12 FMENUE11 1 0 0.3730 6.3230 108.7100   2700 FLAMA71MENUE
FFLAMA13 FMENUE11 2 0 0.3750 6.3230 109.1430   2700 FLAMA72MENUE
FFLAMA14 FMENUE11 4 0 0.3790 6.3380 109.0810   2025 FLAMA74MENUE
FFLAME21 FWEPPE21 1 0 0.0100 0.1000 10.82600    620 FLAME61WEPPE
FFLAME21 FWEPPE23 2 8 0.0243 0.0510 0.120000   1346 FLAME62WEPPE
FFLAND21 FMAGEN21 1 0 0.1200 0.3750 158.9900    780 FLAND61MAGEN
FFLAND21 FROMAI21 1 0 0.3040 0.8480 287.2560    633 FLAND61ROMAI
FFLEAC21 FMQIS 23 1 0 5.5380 36.782 266.4430   1233 FLEAC61MQIS
FFLEAC21 FMTGUY21 1 0 6.0740 24.616 181.8770    921 FLEAC61MTGUY
FFLEAC21 FROUMA21 1 0 3.3360 22.302 274.7150   1070 FLEAC61ROUMA
FFLEAC21 FSANIL21 1 0 8.0610 36.533 253.1760    757 FLEAC61SANIL
FFLERS21 FLAUNA23 1 0 5.0180 22.630 359.4940    675 FLERS61LAUNA
FFLERS21 FTHIOT21 1 0 3.8500 18.532 129.4850    864 FLERS61THIOT
FFLERS21 FZBUTT21 1 8 2.5890 17.810 131.5340    872 FLERS61ZBUTT
FFLEYR21 FVOUGL21 1 0 2.7140 16.597 122.4520    959 FLEYR61VOUGL
FFLOIR21 FMQIS 23 1 0 1.5080 9.7790 99.92500    965 FLOIR61MQIS
FFLOIR21 FMQIS 23 2 8 1.5090 9.8620 101.1000    965 FLOIR62MQIS
FFLOIR21 FPESSA21 1 0 1.3470 9.0180 64.70999   1049 FLOIR61PESSA
FFLORE21 FSSVIN21 1 0 1.7050 10.144 75.32700   1241 FLORE61SSVIN
FFOCH 21 FPUTEA21 2 0 0.0700 0.4220 236.1880    970 FOCH 62PUTEA
FFOCH 22 FPUTEA21 1 0 0.0720 0.4160 212.6770    430 FOCH 61PUTEA
FFOLIE21 FTURGO21 1 0 0.0700 0.1590 46.40400    270 FOLIE61TURGO
FFONT 21 FRIORG21 1 0 3.0150 20.203 146.7440    692 FONT 61RIORG
FFONT 21 FZBILL21 1 0 0.4750 3.1630 22.78500    983 FONT 61ZBILL
FFOSSE21 FORSON21 1 0 2.2320 10.875 274.5520    920 FOSSE61ORSON
FFOUSC22 FTAMAR23 1 0 1.4960 9.9760 72.07200   1320 FOUSC61TAMAR
FFOUSC22 FTAMAR23 2 0 1.4970 9.9800 72.09900   1320 FOUSC62TAMAR
FFOUTE21 FG.SYN21 1 0 0.2470 1.1150 7.481000    729 FOUTE61G.SYN
FFOUTE21 FG.SYN23 2 0 0.2470 1.1150 7.478000    729 FOUTE62G.SYN
FFRASN12 FGEN.P13 1 0 3.0120 36.863 314.5440   1772 FRASN71GEN.P
FFRASN12 FMAMBE11 1 0 2.0680 22.621 260.3190   2282 FRASN71MAMBE
FFREJU21 FTRANS21 1 0 1.3830 9.2230 94.80200   1066 FREJU61TRANS
FFREJU21 FTRANS21 2 0 1.3950 9.2150 94.37700   1066 FREJU62TRANS
FFROGE21 FMONNE21 2 0 0.1130 0.5700 212.6560    500 FROGE62MONNE
FFROGE21 FMONNE22 1 0 0.1170 0.5930 221.3840    525 FROGE61MONNE
FFROGE21 FZLANC21 1 0 0.2580 1.6940 11.79300   1178 FROGE61ZLANC
FFROGE21 FZMER721 1 0 0.9970 5.9120 44.08200   1141 FROGE61ZMER7
FFROMA21 FZFRO621 3 0 0.0110 0.0720 0.520000   1285 FROMA63ZFRO6
FFROMA22 FZFRO721 4 0 0.0110 0.0730 0.526000   1285 FROMA64ZFRO7
FFRONC21 FZEPIZ21 1 0 1.9440 9.9850 70.28500    984 FRONC61ZEPIZ
FFRUGE12 FMANDA13 1 0 1.0370 13.642 226.6920   3622 FRUGE71MANDA
FG.BA521 FZG.BA21 2 0 0.0079 0.0500 0.136000    778 G.BA562ZG.BA
FG.BAN22 FGIVOR21 1 8 0.0360 0.2420 1.762000   1211 G.BAN61GIVOR
FG.BAN22 FGIVOR21 2 0 0.0330 0.2200 1.604000   1211 G.BAN62GIVOR
FG.BAN23 FGIVOR21 3 0 0.0210 0.2090 1.546000    722 G.BAN63GIVOR
FG.CAI21 FG.CAI22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FG.CAI21 FMASTA23 1 0 0.2530 1.6760 12.20000   1346 G.CAI61MASTA
FG.CAI21 FMASTA24 3 8 0.4970 2.4780 17.50200   1030 G.CAI63MASTA
FG.CAI21 FVALEN22 1 0 1.6180 8.2590 75.75000    915 G.CAI61VALEN
FG.CAI21 FZTRIT21 1 0 1.8050 6.5830 42.79601    654 G.CAI61ZTRIT
FG.CAI22 FMASTA24 2 0 0.2590 1.7200 12.51400   1346 G.CAI62MASTA
FG.CAI22 FVALEN21 2 0 1.9080 9.8970 70.10500   1030 G.CAI62VALEN
FG.COL21 FWARAN21 1 0 0.1780 1.6750 24.24200   2300 G.COL61WARAN
FG.COL22 FWARAN27 2 0 0.1820 1.6990 33.85700   2000 G.COL62WARAN
FG.COU21 FROUGE21 1 0 1.4230 9.5290 68.32899   1408 G.COU61ROUGE
FG.COU21 FROUGE21 2 0 1.4300 9.5800 68.70300   1408 G.COU62ROUGE
FG.COU21 FSSROU21 1 0 0.5440 3.6460 26.12400   1350 G.COU61SSROU
FG.COU21 FSSROU21 2 0 0.5440 3.6460 26.12400   1408 G.COU62SSROU
FG.COU21 FVAUPA21 1 0 1.5590 10.443 74.37800   1408 G.COU61VAUPA
FG.COU21 FVAUPA21 2 0 1.5270 10.207 73.41500   1408 G.COU62VAUPA
FG.COU21 FVAUPA21 3 0 1.5300 10.210 80.36300   1000 G.COU63VAUPA
FG.ILE11 FG.ILE12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FG.ILE11 FG.ILE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FG.ILE12 FG.ILE14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FG.ILE13 FG.ILE14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FG.ILE21 FMOLL521 1 0 0.0720 0.2210 63.92000    325 G.ILE61MOLL5
FG.ILE21 FMOLL522 2 0 0.0690 0.2120 61.34200    255 G.ILE62MOLL5
FG.ILE21 FZMER721 1 0 0.4970 4.1970 64.96500   1141 G.ILE61ZMER7
FG.MAS21 FISSOI21 1 8 0.0190 0.0960 35.73800    515 G.MAS61ISSOI
FG.MAS21 FISSOI21 2 0 0.0190 0.0960 35.73800    515 G.MAS62ISSOI
FG.POR21 FG.SYN21 1 0 0.6840 4.5590 32.96600   1408 G.POR61G.SYN
FG.POR21 FWARAN25 2 8 0.1920 1.2840 9.253000   1381 G.POR62WARAN
FG.POR23 FWARAN21 1 0 0.2220 1.4770 10.68600   1450 G.POR61WARAN
FG.QUE21 FVAUPA21 1 0 0.5370 3.5630 73.74400    820 G.QUE61VAUPA
FG.RIV21 FGUERS21 1 0 0.0870 0.6760 1105.152   1660 G.RIV61GUERS
FG.ROU21 FG.ROU24 1 2 0.0000 0.0000 0.000000   9999 UKN-1-4.1
FG.ROU21 FSOULL21 1 8 0.0090 0.1060 56.30000    750 G.ROU61SOULL
FG.ROU21 FSOULL21 2 8 0.0080 0.1040 55.11800    750 G.ROU62SOULL
FG.ROU23 FV.ILE21 1 8 1.6450 7.6770 3882.320    695 G.ROU61V.ILE
FG.ROU24 FV.ILE21 2 8 1.6460 7.6840 3885.859    695 G.ROU62V.ILE
FG.SOL12 FPENL511 1 0 0.0104 0.1597 77.28000    830 G.SOL71PENL5
FG.SYN21 FG.SYN23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FG.SYN21 FG.SYN24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FG.SYN21 FWESTH21 2 0 0.4580 2.3990 16.64900    772 G.SYN62WESTH
FG.SYN23 FQ.ECL21 1 8 1.0440 6.9850 50.18500    628 G.SYN61Q.ECL
FG.SYN23 FWARAN23 2 8 0.8840 5.8930 42.55300   1408 G.SYN62WARAN
FG.SYN23 FWARAN27 1 0 0.8840 5.8970 42.57700   1250 G.SYN61WARAN
FG.SYN23 FZQ.EC21 1 0 0.8380 5.6140 40.23000    758 G.SYN61ZQ.EC
FG.SYN24 FHOLQU21 1 0 1.1460 7.6220 55.27400   1408 G.SYN61HOLQU
FG.SYN24 FROZEB21 1 0 0.1890 1.2670 8.977000   1408 G.SYN61ROZEB
FG.SYN24 FWESTH21 1 0 0.4630 2.4190 16.78200    772 G.SYN61WESTH
FGABIO21 FRATIE21 1 0 0.0340 0.0690 16.21800    255 GABIO61RATIE
FGALER21 FZGALE21 4 0 0.0063 0.0502 0.060000   1285 GALER64ZGALE
FGALER22 FZGAL521 2 0 0.0063 0.0502 0.060000   1285 GALER62ZGAL5
FGALOR21 FMAUGE22 1 0 0.0920 1.0110 742.2390   1250 GALOR61MAUGE
FGAMBE21 FMALA621 1 0 0.0670 0.4520 209.6840    920 GAMBE61MALA6
FGAMBE22 FVINC521 1 0 0.2260 0.6920 199.7520    380 GAMBE61VINC5
FGAMBS21 FSELTZ21 1 0 1.9290 12.864 92.88300   1187 GAMBS61SELTZ
FGAMPA21 FMIONS23 1 0 2.5100 16.460 118.4810    992 GAMPA61MIONS
FGAMPA21 FP.EVE21 1 0 1.5010 9.8190 71.06700    992 GAMPA61P.EVE
FGAMPA21 FPAPIN21 1 0 0.2460 1.4890 182.5670    545 GAMPA61PAPIN
FGAMPA21 FSABLO21 1 0 0.2990 2.0030 14.35100   1211 GAMPA61SABLO
FGAMPA21 FZCPB521 1 0 0.7880 5.1760 37.54200    992 GAMPA61ZCPB5
FGANGE21 FVIRAD21 1 0 7.4380 22.808 164.8220    545 GANGE61VIRAD
FGARCH21 FSSELO21 1 0 0.6890 4.6110 59.49100    930 GARCH61SSELO
FGARCH21 FZGIEN21 1 0 5.6610 37.756 272.2540    692 GARCH61ZGIEN
FGARD721 FHYERE21 1 0 0.4410 2.2310 832.4940    663 GARD761HYERE
FGARIB21 FJAVEL21 1 0 0.1330 0.2520 90.29099    500 GARIB61JAVEL
FGARIE21 FZPARR21 1 0 0.0510 0.2590 96.77601    643 GARIE61ZPARR
FGARRI21 FZGARR21 1 0 0.0099 0.0510 0.066000    991 GARRI61ZGARR
FGATEL22 FZENCH21 1 0 1.1730 6.0130 46.76900    996 GATEL61ZENCH
FGATEL22 FZSSG721 1 0 0.0550 0.2800 104.3660    705 GATEL61ZSSG7
FGATI511 FGAUGL11 1 0 1.7400 22.883 379.6650   3561 GATI571GAUGL
FGATI511 FGAUGL11 2 0 1.7520 22.990 380.8600   3561 GATI572GAUGL
FGATI511 FTABAR11 1 0 0.8990 11.804 195.6250   3622 GATI571TABAR
FGATI511 FTABAR11 2 0 0.8990 11.804 195.6300   3622 GATI572TABAR
FGAUDI11 FGAUDI12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FGAUDI11 FGAUDI13 1 7 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FGAUDI11 FISSEL11 1 0 1.7750 17.931 224.9640   2644 GAUDI71ISSEL
FGAUDI12 FGAUDI14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FGAUDI12 FTAMAR11 1 0 2.0230 29.110 375.0140   3392 GAUDI71TAMAR
FGAUDI13 FGAUDI14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FGAUDI13 FTAMAR11 2 0 2.0230 29.110 375.0140   3392 GAUDI72TAMAR
FGAUDI14 FISSEL12 2 0 1.7760 18.018 222.8270   2644 GAUDI72ISSEL
FGAUDI21 FGAUDI22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FGAUDI21 FMOREA21 1 8 2.2080 9.8250 68.44200   1010 GAUDI61MOREA
FGAUDI21 FSSVIN21 1 0 3.2600 22.082 159.5550   1320 GAUDI61SSVIN
FGAUDI21 FZMORE21 2 0 1.3900 9.3360 65.96500   1320 GAUDI62ZMORE
FGAUDI22 FLIVIE21 1 0 0.8210 5.5430 161.0880   1090 GAUDI61LIVIE
FGAUGL11 FSSELO11 2 0 1.4170 18.639 309.2190   3561 GAUGL72SSELO
FGAVRE11 FGAVRE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FGAVRE12 FGAVRE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FGAVRE21 FGAVRE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FGAVRE22 FMORCH21 1 0 2.1580 10.016 227.5310   1010 GAVRE61MORCH
FGAVRE22 FVENDI21 2 0 1.8830 9.1030 79.85000    893 GAVRE62VENDI
FGEN.P11 FGEN.P13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FGEN.P11 FVIELM13 1 0 3.5450 51.485 641.6170   2556 GEN.P71VIELM
FGEN.P11 FVIELM13 3 0 7.5900 58.345 567.4920   1236 GEN.P73VIELM
FGEN.P13 FVIELM11 2 0 3.5370 51.373 640.2260   2556 GEN.P72VIELM
FGEN.P21 FGEN.P22 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FGEN.P21 FGEN.P23 1 7 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FGEN.P21 FGENIS23 2 0 0.0670 0.3020 2.089000   9999 GEN.P62GENIS
FGEN.P22 FGEN.P24 1 7 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FGEN.P22 FGENIS25 5 0 0.0810 0.3660 2.509000   9999 GEN.P65GENIS
FGEN.P22 FSERRI21 1 0 2.1630 8.4720 56.14800    566 GEN.P61SERRI
FGEN.P22 FZCRUS21 1 0 1.4070 9.1910 66.29800    660 GEN.P61ZCRUS
FGEN.P23 FGEN.P24 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FGEN.P23 FGENIS21 1 0 0.0670 0.3030 2.087000   9999 GEN.P61GENIS
FGEN.P23 FGENIS26 6 0 0.0810 0.3650 2.485000   9999 GEN.P66GENIS
FGEN.P23 FIZERN21 1 0 1.9280 9.4020 109.2700    928 GEN.P61IZERN
FGEN.P24 FGENIS22 4 0 0.0740 0.3310 2.285000   9999 GEN.P64GENIS
FGEN.P24 FGENIS24 3 0 0.0740 0.3310 2.286000   9999 GEN.P63GENIS
FGEN.P24 FVOUGL21 1 0 2.5940 15.974 117.9020    938 GEN.P61VOUGL
FGENIT22 FORSON21 1 0 0.1410 1.2230 479.9480    920 GENIT61ORSON
FGENIT22 FVLEVA21 1 0 0.3320 2.8730 449.8740    920 GENIT61VLEVA
FGERST21 FRHINA21 1 0 0.8320 5.7210 42.26400   1189 GERST61RHINA
FGERST21 FSTRAS22 1 0 1.3430 9.1270 66.47400    916 GERST61STRAS
FGIEN 21 FZGIEN21 1 0 0.0110 0.0730 0.510000   1233 GIEN 61ZGIEN
FGIEN 21 FZGLAC21 1 0 0.1960 1.3430 9.720000   1310 GIEN 61ZGLAC
FGINES21 FLESQU21 1 0 1.6450 10.967 79.19800   1185 GINES61LESQU
FGINES21 FLESQU21 2 0 1.6440 11.017 78.93501   1185 GINES62LESQU
FGIVOR21 FMIONS21 2 0 0.6520 6.4260 79.30500    917 GIVOR62MIONS
FGIVOR21 FMIONS22 1 0 1.5920 7.7460 71.17400    782 GIVOR61MIONS
FGIVOR21 FOULLI21 1 0 1.2090 7.8950 152.0020    731 GIVOR61OULLI
FGOBEL21 FTOLBI21 1 0 0.1080 0.2110 63.54700    444 GOBEL61TOLBI
FGODIN21 FRUEYR21 1 0 4.6930 19.594 125.6990    706 GODIN61RUEYR
FGODIN21 FZNEG521 1 0 7.2130 33.734 214.6000    897 GODIN61ZNEG5
FGODIN21 FZSSG721 1 0 4.2090 19.024 131.1880    757 GODIN61ZSSG7
FGOLBE21 FZGOLB21 1 0 0.1460 0.9750 27.10000   1187 GOLBE61ZGOLB
FGOLIN21 FZLARD21 1 0 1.1990 2.9090 21.30200    454 GOLIN61ZLARD
FGONES21 FP.GAS23 1 0 0.1850 1.2290 8.895000   1285 GONES61P.GAS
FGONES21 FZGONE21 1 8 0.0120 0.0800 0.578000   1285 GONES61ZGONE
FGOURJ21 FVERFE21 1 0 5.8280 28.348 198.2540    908 GOURJ61VERFE
FGOURJ21 FZMIOL21 1 0 3.4050 15.780 109.6000    908 GOURJ61ZMIOL
FGOUVI21 FP.GAS22 1 0 1.1060 7.4180 52.33700    767 GOUVI61P.GAS
FGRAFF21 FGRAFF22 1 7 0.0000 0.0000 0.000000   9999 CPL-1-2
FGRAFF22 FHERRE21 1 0 0.4460 2.9920 40.00000   1123 GRAFF61HERRE
FGRAFF22 FMARCK22 1 0 4.3180 19.604 134.1930    758 GRAFF61MARCK
FGRAFF22 FMARL624 1 0 1.5070 7.4660 51.89600    909 GRAFF61MARL6
FGRAFF22 FREICH21 1 0 1.2570 8.3510 60.62500    916 GRAFF61REICH
FGRAFF22 FSCHEE21 1 0 2.1230 9.6570 66.18300    758 GRAFF61SCHEE
FGRAFF22 FSPORE21 1 0 0.8820 5.9280 74.96600    965 GRAFF61SPORE
FGRAFF22 FSTRAS22 1 0 0.7160 4.8230 34.22600   1187 GRAFF61STRAS
FGRAMO22 FVERFE21 1 0 0.8700 5.9090 136.6350   1155 GRAMO61VERFE
FGRAND21 FPRATC22 1 0 4.4560 19.925 135.2670    790 GRAND61PRATC
FGRAND21 FZLANA21 1 0 0.6530 2.9470 48.99000    790 GRAND61ZLANA
FGRANZ11 FJUMEA11 1 0 2.3640 24.314 301.6300   2716 GRANZ71JUMEA
FGRANZ11 FJUMEA12 2 0 2.3640 24.317 301.4550   2716 GRANZ72JUMEA
FGRANZ11 FPREGU11 1 0 1.3500 19.588 243.9780   3414 GRANZ71PREGU
FGRANZ11 FPREGU11 2 0 1.3490 19.588 243.9750   3414 GRANZ72PREGU
FGRANZ11 FROM  12 1 0 1.1000 14.465 240.1740   3622 GRANZ71ROM
FGRANZ11 FVALDI11 2 0 2.0650 27.191 451.5570   3622 GRANZ72VALDI
FGRANZ21 FNIORT21 1 0 1.5990 10.685 76.53400   1337 GRANZ61NIORT
FGRANZ21 FSSFLO21 2 0 0.6450 4.2960 31.06100   1150 GRANZ62SSFLO
FGRANZ21 FSSFLO22 1 0 0.6440 4.2900 31.01800   1337 GRANZ61SSFLO
FGRANZ21 FZGRA621 1 0 1.8340 12.315 87.58600   1337 GRANZ61ZGRA6
FGRAV511 FWARAN11 1 0 0.1600 2.3160 28.80700   2025 GRAV571WARAN
FGRAV512 FWARAN14 2 0 0.1590 2.3130 28.76900   2025 GRAV572WARAN
FGRAV513 FWARAN12 3 0 0.1590 2.3050 28.70500   2025 GRAV573WARAN
FGRAV514 FWARAN15 4 0 0.1590 2.3120 28.75400   2025 GRAV574WARAN
FGRAV515 FWARAN13 5 0 0.1600 2.3190 28.84100   2025 GRAV575WARAN
FGRAV516 FWARAN13 6 0 0.1610 2.3330 29.01700   2025 GRAV576WARAN
FGRAV521 FWARAN21 1 0 0.5450 2.6870 128.0580    550 GRAV561WARAN
FGRAV522 FWARAN27 2 0 0.5390 2.7390 117.9900    550 GRAV562WARAN
FGRENA21 FMIONS23 1 0 0.5230 3.4540 50.76200    820 GRENA61MIONS
FGRENA21 FZGREN21 1 8 0.1960 1.3100 9.460000   1085 GRENA61ZGREN
FGREZI21 FZFONC21 1 0 0.9590 6.3600 46.28600   1049 GREZI61ZFONC
FGRIGN21 FZCOQU21 1 0 0.6580 2.9810 19.77300    690 GRIGN61ZCOQU
FGRIGN22 FZCOQ521 2 0 0.6610 2.9930 19.85500    690 GRIGN62ZCOQ5
FGRIM521 FTRANS21 1 0 1.6850 11.143 314.6140    686 GRIM561TRANS
FGRIM521 FTRANS21 2 0 1.6830 11.130 309.8700    686 GRIM562TRANS
FGRISO21 FPRAL521 1 0 2.2620 13.474 103.7120   1201 GRISO61PRAL5
FGRISO21 FS.PON21 1 0 1.0220 6.4950 47.60200   1141 GRISO61S.PON
FGROSN11 FGROSN12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FGROSN11 FVIELM12 1 0 2.5490 28.582 273.7560   2356 GROSN71VIELM
FGROSN12 FSSV.O12 1 0 3.5670 39.288 397.6090   2118 GROSN71SSV.O
FGROSN21 FGROSN22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FGROSN21 FMACON21 1 0 1.8920 19.148 215.0580    718 GROSN61MACON
FGROSN22 FGUEUG21 1 0 3.2900 21.899 158.6220    983 GROSN61GUEUG
FGROSN22 FZCUR521 1 8 0.6350 4.2350 30.60300   1015 GROSN61ZCUR5
FGUARB21 FGUARB23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FGUARB21 FISBE521 1 0 0.2060 0.9260 6.225000    629 GUARB61ISBE5
FGUARB23 FGUARB26 1 2 0.0000 0.0000 0.000000   9999 CPL-2.2-4.2
FGUARB23 FISBE521 2 8 0.2060 0.9260 6.225000   1056 GUARB62ISBE5
FGUARB25 FZWOES21 1 0 1.5740 7.0900 49.13000   1078 GUARB61ZWOES
FGUEBW21 FLOGEL21 1 0 1.7220 11.524 81.65100   1155 GUEBW61LOGEL
FGUEBW21 FVOGEL22 1 0 2.0870 13.943 98.34200   1155 GUEBW61VOGEL
FGUER821 FZGUE521 1 0 0.0760 0.2320 67.02000    421 GUER861ZGUE5
FGUERS21 FSSNAZ21 1 0 0.9200 4.1490 27.91100    909 GUERS61SSNAZ
FGUERS21 FZPRIN21 1 0 0.9430 6.3280 45.12000   1337 GUERS61ZPRIN
FGUEUG21 FH.PAU21 1 0 2.3910 15.925 170.2140    897 GUEUG61H.PAU
FGUPIE21 FZFONC21 1 0 1.6800 11.153 81.10500    984 GUPIE61ZFONC
FH.BOR21 FP.GAS23 1 0 1.5580 10.179 73.72500    768 H.BOR61P.GAS
FH.BOR21 FZLIES21 1 0 0.2710 1.7940 12.83900   1248 H.BOR61ZLIES
FH.BOU21 FZH.B521 1 0 0.0075 0.0501 0.330000   1408 H.BOU61ZH.B5
FH.DIE21 FVAUPA21 1 0 0.5460 2.3090 151.6390    411 H.DIE61VAUPA
FH.DIE21 FVAUPA21 2 8 0.5460 2.3050 146.3210    410 H.DIE62VAUPA
FH.FAL21 FSAINN26 1 0 1.5590 7.0530 3445.356    890 H.FAL61SAINN
FH.FAL22 FSAINN25 2 0 1.3160 6.8650 3393.631    890 H.FAL62SAINN
FH.PAU11 FSSV.O14 1 0 2.6370 37.126 536.2870   2450 H.PAU71SSV.O
FH.PAU11 FVIELM14 1 0 1.3490 17.720 293.6110   3622 H.PAU71VIELM
FH.PAU21 FZCUR521 1 8 0.6690 7.7180 135.0920   1015 H.PAU61ZCUR5
FH.TOU21 FZH.TO21 1 8 0.1180 0.7900 5.708000   1187 H.TOU61ZH.TO
FH.VIN21 FH.VIN23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FH.VIN21 FHANNA21 1 0 0.3510 1.9500 13.70200    709 H.VIN61HANNA
FH.VIN21 FHELLE21 1 0 0.2360 1.5800 11.30800   1346 H.VIN61HELLE
FH.VIN21 FWATTR21 1 8 0.9620 5.5760 55.86600    620 H.VIN61WATTR
FH.VIN21 FZHEL521 1 8 0.7990 5.3550 38.32400   1346 H.VIN61ZHEL5
FH.VIN23 FHANNA22 2 0 0.2640 1.1780 23.59300    960 H.VIN62HANNA
FH.VIN23 FHELLE21 2 0 0.2350 1.5730 11.27100   1346 H.VIN62HELLE
FH.VIN23 FWATTR22 2 0 1.1460 5.5970 51.16100    834 H.VIN62WATTR
FHALLE21 FMAGEN21 1 0 0.1886 0.3453 91.47399    400 HALLE61MAGEN
FHARC721 F1CLAM21 1 0 0.1080 0.9280 368.1990    930 HARC7611CLAM
FHARC721 FJAVEL21 1 0 0.0750 0.3020 135.2910    600 HARC761JAVEL
FHARC721 FJAVEL22 2 0 0.2158 0.3949 107.2470    385 HARC762JAVEL
FHARC721 FMENUS23 1 0 0.0940 0.6680 297.0060    820 HARC761MENUS
FHARC721 FMOUL821 1 0 0.0270 0.1170 60.86200    905 HARC761MOUL8
FHARC721 FROBI521 1 0 0.3620 1.1310 616.7950    439 HARC761ROBI5
FHARDT21 FSIERE21 1 0 0.0180 0.0560 16.29000    456 HARDT61SIERE
FHAVR511 FROUGE11 2 0 1.6850 17.036 198.5360   2300 HAVR572ROUGE
FHAVR511 FROUGE11 3 0 1.6840 17.027 198.4310   2300 HAVR573ROUGE
FHAVR521 FP.SEP21 1 0 0.1190 1.1540 15.59500   2300 HAVR561P.SEP
FHAVR521 FP.SEP21 2 0 0.1270 1.2410 16.76000   2300 HAVR562P.SEP
FHELLE21 FM.LIL21 1 0 0.4420 1.8470 167.7000    264 HELLE61M.LIL
FHELLE21 FM.LIL22 2 8 0.4420 1.8470 167.7000    264 HELLE62M.LIL
FHELLE21 FZHEL521 1 8 0.2680 1.7960 12.89100   1346 HELLE61ZHEL5
FHERBL21 FZHERB21 1 0 0.1630 1.0920 7.806000   1086 HERBL61ZHERB
FHERBL22 FZHER721 2 0 0.1630 1.0920 7.806000   1086 HERBL62ZHER7
FHERMI21 FLONG621 1 8 0.0180 0.1200 0.867000   1141 HERMI61LONG6
FHERS511 FLATEN13 1 0 1.2290 12.468 154.3580   2596 HERS571LATEN
FHERS511 FVLEVA11 1 0 1.8560 18.819 232.8770   2300 HERS571VLEVA
FHIRSI21 FZHIRS21 1 0 0.0120 0.0560 0.366000    916 HIRSI61ZHIRS
FHOLQU21 FHOLQU23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FHOLQU21 FLONG921 1 0 0.7810 5.2060 46.10300    969 HOLQU61LONG9
FHOLQU21 FRUMIN21 1 0 0.0930 0.6210 4.488000   1350 HOLQU61RUMIN
FHOLQU23 FLONG921 2 0 0.7790 5.1920 37.51900   1408 HOLQU62LONG9
FHOLQU23 FZRUMI21 2 0 0.0830 0.5560 4.014000   1078 HOLQU62ZRUMI
FHOLQU23 FZWOES21 1 0 1.4700 6.8040 44.92100   1078 HOLQU61ZWOES
FHOSPI21 FZMERE21 1 0 0.7080 2.7580 19.21000    820 HOSPI61ZMERE
FHOUDR11 FHOUDR12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FHOUDR11 FM.SEI14 1 0 4.8830 49.515 613.6010   2596 HOUDR71M.SEI
FHOUDR11 FN.MAI11 1 0 0.3330 3.5590 38.09600   2596 HOUDR71N.MAI
FHOUDR11 FVINCE11 1 0 0.8180 8.9530 101.8220   2450 HOUDR71VINCE
FHOUDR12 FLOGEL14 1 0 3.1080 35.853 386.3690   2277 HOUDR71LOGEL
FHOUDR12 FM.SEI11 2 0 4.8830 49.523 613.6920   2596 HOUDR72M.SEI
FHOURA21 FMARSI21 1 0 4.3210 19.708 133.9340    580 HOURA61MARSI
FHOURA21 FMIEGE21 1 0 0.5560 2.5950 16.95500    242 HOURA61MIEGE
FI.NAP21 FLUTTE21 1 0 1.1070 7.3900 52.98500    985 I.NAP61LUTTE
FI.NAP21 FOTTMA22 1 8 0.6730 4.4670 32.51000   1100 I.NAP61OTTMA
FISCLE21 FP.ORG21 1 0 0.0218 0.0510 5.240000    466 ISCLE61P.ORG
FISCLE22 FP.ORG21 2 0 0.0226 0.0510 4.586000    466 ISCLE62P.ORG
FISSEL11 FVERFE11 1 0 1.1670 11.809 147.7520   2400 ISSEL71VERFE
FISSEL12 FVERFE11 2 0 1.1690 11.866 146.5820   2400 ISSEL72VERFE
FISSOI21 FLIGNA21 1 0 1.2860 8.5460 58.44900   1113 ISSOI61LIGNA
FISSOI21 FPRATC22 1 0 4.5460 30.660 206.5640    928 ISSOI61PRATC
FJ.VIL21 FVIGNE21 1 0 0.0250 0.0560 21.65000    490 J.VIL61VIGNE
FJ.VIL21 FZTONN21 1 0 1.6640 7.6420 50.37900    891 J.VIL61ZTONN
FJACQU21 FRIVIE21 1 0 0.7760 3.5940 23.84000    928 JACQU61RIVIE
FJACQU21 FSOLEI21 1 0 1.0080 6.7520 48.39900   1015 JACQU61SOLEI
FJALIS21 FLESQU21 1 0 5.5690 28.651 202.7850    908 JALIS61LESQU
FJAMET21 FZR.MA21 1 0 0.0067 0.0502 0.110000   1187 JAMET61ZR.MA
FJEUXE21 FZGOLB21 1 0 0.3460 2.3100 16.68000   1187 JEUXE61ZGOLB
FJONQU11 FTAVEL14 1 0 0.6560 7.2670 101.1020   2644 JONQU71TAVEL
FJONQU11 FTAVEL16 2 0 0.6690 7.4110 102.6500   2644 JONQU72TAVEL
FJONQU21 FMTAG521 1 0 1.2180 5.4520 43.69100    879 JONQU61MTAG5
FJONQU21 FSSCES21 1 0 1.2440 8.2720 70.22100   1055 JONQU61SSCES
FJONQU21 FSSCES21 2 0 1.3020 8.6820 80.20500    990 JONQU62SSCES
FJOUX 21 FMEUNI21 1 0 1.5190 6.9470 46.89500    561 JOUX 61MEUNI
FJOUX 21 FZJOUX21 1 8 1.8400 6.2350 39.53100    834 JOUX 61ZJOUX
FJUSTI21 FZJUST21 1 0 0.0230 0.0680 18.73600    612 JUSTI61ZJUST
FJUVIG21 FZALL721 1 0 0.0090 0.1210 63.81200   1080 JUVIG61ZALL7
FKEMBS21 FKEMBS22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FKEMBS21 FSIERE22 1 0 0.3350 1.5860 10.49500    891 KEMBS61SIERE
FKEMBS22 FOTTMA22 1 0 1.2400 5.6370 39.53700    661 KEMBS61OTTMA
FL.CE221 FZTALA21 1 0 0.0990 0.4610 3.012000    756 L.CE261ZTALA
FL.CHA21 FS.DAM21 1 0 1.1120 5.3510 37.00200    835 L.CHA61S.DAM
FL.CHA21 FVEZIL21 1 0 4.0480 20.238 140.8790    835 L.CHA61VEZIL
FL.DEL21 FPRRTT21 1 0 0.0550 0.2490 1.659000   1010 L.DEL61PRRTT
FL.NEU24 FZMANG21 1 0 2.0220 9.2120 63.06200    718 L.NEU61ZMANG
FL.NOI21 FZL.NO21 1 8 0.3280 0.8400 5.504000    646 L.NOI61ZL.NO
FLAFIG21 FZLAFI21 1 0 0.1340 0.3400 2.266000    337 LAFIG61ZLAFI
FLAGAF21 FTRI.P21 1 0 0.0310 0.0590 17.99000    447 LAGAF61TRI.P
FLAGAF22 FTRI.P21 2 0 0.0232 0.0510 9.374000    448 LAGAF62TRI.P
FLAMOR21 FNANTE21 1 0 0.0210 0.0510 20.55600    529 LAMOR61NANTE
FLAMOR21 FNANTE21 2 8 0.0199 0.0510 16.34000    529 LAMOR62NANTE
FLANAU21 FZLANA21 1 0 0.0960 0.3120 1.953000    442 LANAU61ZLANA
FLANDE21 FLOSCO21 1 0 1.5510 10.314 74.63300   1262 LANDE61LOSCO
FLANDE21 FMARTY21 1 0 0.2220 1.3240 9.780000   1266 LANDE61MARTY
FLANDE22 FMARTY21 2 0 0.2490 1.4830 10.99600   1123 LANDE62MARTY
FLANDR21 FLANDR22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FLANDR21 FMOULA22 1 0 1.2070 8.0150 55.54300   1155 LANDR61MOULA
FLANDR21 FZH.TO21 1 0 2.1800 10.084 70.19299    909 LANDR61ZH.TO
FLANDR22 FMTOIS21 1 0 1.3960 9.3850 67.70200   1187 LANDR61MTOIS
FLANDR22 FVIGY 21 1 0 2.5900 17.345 124.2890   1155 LANDR61VIGY
FLANDR22 FZR.MA21 1 0 1.8570 12.758 94.29800   1189 LANDR61ZR.MA
FLANEU21 FLANEU22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FLANEU21 FZSAU921 1 0 2.5740 12.114 83.45800    909 LANEU61ZSAU9
FLANEU22 FSUIS521 1 0 3.9500 18.257 125.5270    909 LANEU61SUIS5
FLANEU22 FZMAD621 1 0 0.1260 0.8270 5.820000   1248 LANEU61ZMAD6
FLANG621 FMORBR21 1 0 0.2620 2.4340 34.48600    780 LANG661MORBR
FLANG622 FZLAN821 2 0 0.0072 0.0501 0.254000   1285 LANG662ZLAN8
FLANNE21 FPRAGN22 1 0 5.6730 25.457 177.5080    820 LANNE61PRAGN
FLARDI21 FZLARD21 1 0 0.0069 0.0502 0.214000    998 LARDI61ZLARD
FLATEN11 FLATEN13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FLATEN11 FLATEN14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FLATEN11 FVLEVA11 1 8 3.0630 31.059 384.4970   2300 LATEN71VLEVA
FLATEN21 FLATEN24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FLATEN21 FLATEN25 1 2 0.0000 0.0000 0.000000   9999 CPL-1.3-2.3
FLATEN21 FROYE 21 1 0 0.6500 4.4490 32.66500   1285 LATEN61ROYE
FLATEN24 FZC.OM21 1 0 0.5340 3.5620 38.96700   1000 LATEN61ZC.OM
FLAUNA11 FTAUTE11 1 0 1.6410 21.580 358.3100   3622 LAUNA71TAUTE
FLAUNA11 FTAUTE11 2 0 1.6410 21.579 358.3020   3622 LAUNA72TAUTE
FLAUNA23 FRAN.P23 1 0 5.9630 27.890 182.9850    988 LAUNA61RAN.P
FLAVAL21 FOUDON21 1 0 0.3000 2.9350 1598.841   1000 LAVAL61OUDON
FLAVAL21 FZBUTT21 1 8 2.0230 13.908 102.7480    872 LAVAL61ZBUTT
FLAVAL21 FZCOR621 1 0 3.5960 24.756 182.9310   1130 LAVAL61ZCOR6
FLAVER23 FP.BOU21 1 0 0.5260 3.5150 25.48200   1320 LAVER61P.BOU
FLAVER23 FPONTE21 1 0 0.0630 0.6960 10.65600   2300 LAVER61PONTE
FLAVER23 FRENAI21 1 0 0.0510 0.1380 55.87000    513 LAVER61RENAI
FLAVER23 FRENAI22 2 0 0.0470 0.1660 51.68000    513 LAVER62RENAI
FLAVER23 FRENAI24 3 0 0.0075 0.0501 0.144000   1320 LAVER63RENAI
FLAVER23 FSEPTE21 1 0 1.7320 11.488 83.59500   1160 LAVER61SEPTE
FLAVER27 FLAVER28 1 0 0.0440 10.600 0.000000   9999 LAVER61REAC.
FLAVEY21 FMTGRO21 1 0 3.5630 10.364 125.5660    721 LAVEY61MTGRO
FLAVEY21 FP.BOR21 1 0 3.5100 9.4170 65.18900    660 LAVEY61P.BOR
FLEGUE21 FLESQU21 1 0 2.2660 10.729 71.19500    890 LEGUE61LESQU
FLEGUE21 FP.SIM21 1 0 1.6160 7.4810 49.39900    890 LEGUE61P.SIM
FLESCA22 FMARSI21 1 8 1.0830 7.2810 77.85899   1248 LESCA61MARSI
FLESCA22 FMARSI21 2 0 1.0850 7.2690 52.06300   1248 LESCA62MARSI
FLESCA61 FPAU.N61 2 0 0.6770 2.1790 16.43900    678 LESCA32PAU.N
FLESCA61 FPAU.N61 3 0 0.1290 0.8750 986.8230    700 LESCA33PAU.N
FLESQU11 FVERFE11 1 0 0.8050 10.592 175.3890   3600 LESQU71VERFE
FLESQU21 FVERLH21 1 0 2.0410 9.4070 65.79401    908 LESQU61VERLH
FLESQU21 FVERLH21 2 0 2.2660 10.706 71.15401    890 LESQU62VERLH
FLESTA21 FZPLAC21 1 0 0.0770 0.3510 2.306000    925 LESTA61ZPLAC
FLEVAL21 FPERRE22 2 0 0.0280 0.1400 52.31000    410 LEVAL62PERRE
FLEVAL22 FPERRE22 1 0 0.0280 0.1400 52.31000    400 LEVAL61PERRE
FLEVAL23 FPERRE22 3 8 0.0671 0.1228 33.40400    410 LEVAL63PERRE
FLIERS21 FLOGES21 1 0 0.6800 4.5190 91.75800    880 LIERS61LOGES
FLIERS21 FZLIN721 1 0 0.6320 4.2300 30.32700   1285 LIERS61ZLIN7
FLIESS21 FZLIE521 1 0 0.1044 0.1912 50.74300    410 LIESS61ZLIE5
FLIESS21 FZLIES21 2 8 0.0932 0.1706 49.08200    410 LIESS62ZLIES
FLIGNA21 FRULHA21 1 0 0.6330 4.1940 28.68600   1146 LIGNA61RULHA
FLIMEU11 FPENL511 1 0 0.7080 12.090 210.6880   3622 LIMEU71PENL5
FLINGO21 FLINGO22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FLINGO21 FT.VIC22 1 0 1.0900 4.9470 34.34700    889 LINGO61T.VIC
FLINGO21 FZVA1021 1 0 2.6260 17.798 132.0870   1160 LINGO61ZVA10
FLINGO22 FT.LAS21 1 8 0.3220 2.1480 51.74300    564 LINGO61T.LAS
FLIVIE21 FSSVIN21 1 0 1.6610 11.463 82.68201   1320 LIVIE61SSVIN
FLOGEL14 FMUHLB13 1 8 0.9100 9.2490 113.7080   2400 LOGEL71MUHLB
FLOGEL21 FZL.NO21 1 0 0.9780 6.4810 45.09700   1119 LOGEL61ZL.NO
FLOGES21 FZLINA21 1 0 0.3000 2.0000 67.56300    880 LOGES61ZLINA
FLONG421 FMENUS23 1 0 0.1000 0.8580 341.4800    641 LONG461MENUS
FLONG621 FLONG622 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FLONG621 FZV.MO21 1 0 0.1630 0.9690 7.186000   1076 LONG661ZV.MO
FLONG622 FV.MOU21 1 0 0.1480 0.8960 6.250000   1076 LONG661V.MOU
FLONG622 FZRAN621 2 0 3.3950 15.181 103.8720    673 LONG662ZRAN6
FLONNY11 FLONNY12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FLONNY11 FLONNY13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FLONNY11 FMASTA14 2 0 2.3740 31.112 515.8310   3622 LONNY72MASTA
FLONNY11 FVESLE11 1 0 1.1930 20.013 347.5760   3894 LONNY71VESLE
FLONNY12 FLONNY14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FLONNY12 FMOULA11 1 0 2.2600 29.700 491.2680   3622 LONNY71MOULA
FLONNY13 FLONNY14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FLONNY13 FMAZUR11 2 0 0.3250 3.3390 40.41100   2400 LONNY72MAZUR
FLONNY13 FMOULA12 2 0 2.2590 29.692 491.1550   3622 LONNY72MOULA
FLONNY14 FMASTA13 3 0 2.3610 31.053 515.6020   3622 LONNY73MASTA
FLONNY14 FMAZUR13 1 0 0.3250 3.3600 40.11800   2400 LONNY71MAZUR
FLONNY14 FSEUIL11 1 0 0.7110 11.811 204.5930   3894 LONNY71SEUIL
FLOSCO21 FMARTY21 1 0 1.7050 11.348 82.11800   1332 LOSCO61MARTY
FLUMES21 FMAZUR21 1 0 1.9370 9.4490 66.33499    909 LUMES61MAZUR
FLUMES21 FMAZUR23 2 0 1.8320 8.9170 62.40500    909 LUMES62MAZUR
FLUMES21 FMOHON22 1 8 0.3950 1.7900 12.09600    749 LUMES61MOHON
FLUMES21 FMOHON22 3 0 0.3570 2.3250 16.86100    554 LUMES63MOHON
FLUMES21 FSTENA21 1 0 2.5230 17.353 128.1020   1187 LUMES61STENA
FLUTTE21 FLUTTE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FLUTTE21 FSIERE21 2 0 1.3750 9.2080 66.02700    985 LUTTE62SIERE
FLUTTE21 FTHUR 21 1 0 1.3140 5.8980 39.88200    622 LUTTE61THUR
FLUTTE22 FSIERE22 1 0 1.3750 9.2140 66.02500    985 LUTTE61SIERE
FM.LAN11 FM.LAN13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FM.MA521 FMOULA22 1 0 0.5190 4.1250 28.04900   1412 M.MA561MOULA
FM.MOR21 FM.MO521 1 0 0.0217 0.0510 4.440000   6666 M.MOR61M.MO5
FM.MOR21 FM.MO522 2 0 0.0217 0.0510 4.440000   6666 M.MOR62M.MO5
FM.MOR21 FSAUS521 1 0 0.3970 1.9890 14.03200    835 M.MOR61SAUS5
FM.MOR21 FVLEVA21 1 0 0.7270 3.3910 23.73400    984 M.MOR61VLEVA
FM.PON11 FPONTE11 1 0 0.0167 0.1591 0.402000   3190 M.PON71PONTE
FM.PON21 FPONTE21 5 0 0.0183 0.0510 24.53200   1399 M.PON65PONTE
FM.SEI11 FM.SEI12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FM.SEI11 FM.SEI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FM.SEI12 FM.SEI14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FM.SEI12 FVIELM11 2 0 3.1470 45.696 569.4190   2700 M.SEI72VIELM
FM.SEI13 FM.SEI14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FM.SEI13 FVIELM13 1 0 3.1490 45.724 569.7689   3000 M.SEI71VIELM
FMACON21 FZJOUX21 1 8 1.0040 10.560 159.9560    928 MACON61ZJOUX
FMADE621 FZMAD621 1 0 0.0380 0.2520 1.834000   1285 MADE661ZMAD6
FMAGNY21 FZMAGN21 1 0 0.0330 0.2180 4.379000    985 MAGNY61ZMAGN
FMALA621 FROMAI21 1 0 0.0610 0.4000 189.7160    920 MALA661ROMAI
FMALA623 FNATI322 1 0 0.1070 0.8420 362.7400    785 MALA661NATI3
FMALA623 FVINC521 1 0 0.0630 0.4620 214.5820    810 MALA661VINC5
FMALGO21 FMALGO22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FMALGO21 FPASSY21 1 0 4.6150 14.632 96.63201    622 MALGO61PASSY
FMALIN21 FRULHA21 1 0 0.3550 2.3280 16.29100   1149 MALIN61RULHA
FMALIN21 FRULHA21 2 0 0.3570 2.3440 16.41100   1149 MALIN62RULHA
FMALIN21 FSARR521 1 8 0.2140 1.6090 832.4980    925 MALIN61SARR5
FMALLE21 FRQROU21 1 0 0.9850 4.4040 48.93000    499 MALLE61RQROU
FMAMBE11 FMAMBE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FMAMBE13 FSIERE11 1 0 2.3500 24.592 264.8950   2282 MAMBE71SIERE
FMAMBE21 FMAMBE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FMAMBE21 FPALEN22 1 0 6.3160 22.131 145.0500    706 MAMBE61PALEN
FMAMBE21 FSAONE21 1 0 2.7860 17.707 129.4900    930 MAMBE61SAONE
FMAMBE21 FVAROI21 1 0 0.0157 0.0510 13.40200    475 MAMBE61VAROI
FMAMBE22 FPALEN21 2 0 3.6320 21.629 147.7660    706 MAMBE62PALEN
FMAMBE22 FPUSY 21 1 0 6.2310 31.693 219.1710    891 MAMBE61PUSY
FMANDA11 FMANDA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FMANDA11 FMANDA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FMANDA12 FMANDA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FMANDA13 FMANDA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FMANDA14 FPEUP511 1 0 0.0230 0.2240 452.0820   1711 MANDA71PEUP5
FMANDA14 FWARAN13 1 0 0.5720 7.5470 124.3340   3622 MANDA71WARAN
FMANDA21 FMANDA23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FMANDA21 FTUNNE23 3 0 0.1180 0.2640 98.48201    505 MANDA63TUNNE
FMANDA23 FMANDA25 1 7 0.0000 0.0000 0.000000   9999 CPL-2.1-3.1
FMANDA23 FTUNNE22 2 0 0.1250 0.2790 103.9660    505 MANDA62TUNNE
FMANDA25 FTUNNE21 1 0 0.1300 0.2950 114.4900    505 MANDA61TUNNE
FMANOI21 FSSBAI21 1 0 2.5440 16.971 119.2260    946 MANOI61SSBAI
FMANOS21 FSSTUL21 1 0 0.8530 3.8140 26.41100    561 MANOS61SSTUL
FMARCK21 FMARCK22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FMARCK21 FVOGEL22 1 0 1.6870 7.6440 52.35600    909 MARCK61VOGEL
FMARCK22 FSCHEE21 1 0 2.1900 9.9710 68.19900    758 MARCK61SCHEE
FMARCK22 FVOGEL22 2 0 1.6860 7.6390 52.31600    909 MARCK62VOGEL
FMAREG21 FMOLE 21 1 0 0.0730 0.3450 2.289000    740 MAREG61MOLE
FMARGE21 FPRATC22 1 0 3.7380 15.121 111.8850    844 MARGE61PRATC
FMARGE21 FRUEYR21 1 0 4.6450 19.038 135.9380    844 MARGE61RUEYR
FMARL611 FMARL612 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FMARL612 FSCHEE12 1 0 0.6630 8.7030 144.1580   3622 MARL671SCHEE
FMARL612 FVIGY 14 1 0 2.6780 36.336 593.0740   3622 MARL671VIGY
FMARL621 FMARL622 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FMARL621 FMARL623 1 2 0.0000 0.0000 0.000000   9999 CPL-1-3.1
FMARL621 FMOLSH22 2 0 0.7510 5.2320 46.00000   1123 MARL662MOLSH
FMARL621 FREICH21 2 0 1.1170 7.4560 53.72200   1187 MARL662REICH
FMARL622 FMOLSH21 1 0 0.7560 5.2640 36.00000   1123 MARL661MOLSH
FMARL622 FREICH21 1 0 1.1220 7.4950 53.99700   1187 MARL661REICH
FMARL624 FMARL623 1 0 0.0300 10.000 0.000000   9999 MARL661REAC.
FMARMA11 FTABAR11 1 0 3.7530 29.361 291.1470   2036 MARMA71TABAR
FMARMA11 FTABAR11 2 0 2.7910 30.898 308.0780   1890 MARMA72TABAR
FMARMA21 FPAUDY21 1 8 2.5430 10.528 101.3790    406 MARMA61PAUDY
FMARMA21 FSSVA621 1 0 7.4610 33.719 349.5310    529 MARMA61SSVA6
FMARMA21 FVARE521 1 0 4.7460 21.572 149.5790    644 MARMA61VARE5
FMARNI21 FZMAR821 1 8 0.0780 0.3550 2.332000    765 MARNI61ZMAR8
FMAROL21 FREVIG22 1 0 2.6990 13.915 98.28500    984 MAROL61REVIG
FMARSI21 FPRAGN22 1 0 7.8410 34.130 237.6270    673 MARSI61PRAGN
FMARSI21 FSCIER21 1 8 0.0068 0.0502 20.63200    319 MARSI61SCIER
FMARTY21 FPONAN21 1 0 0.1850 2.8950 1643.094   1300 MARTY61PONAN
FMARTY21 FSQUIV21 1 0 3.0380 20.399 148.3660   1123 MARTY61SQUIV
FMARTY21 FZTREF21 2 0 0.1230 0.8170 5.914000   1439 MARTY62ZTREF
FMASQU21 FZBARP21 1 0 0.5430 3.6400 72.67600   1248 MASQU61ZBARP
FMASSY21 FZMAS521 4 0 0.0260 0.2400 3.472000   1086 MASSY64ZMAS5
FMASSY22 FVLEJU21 2 0 0.2630 2.1250 24.54200   1285 MASSY62VLEJU
FMASTA11 FMASTA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FMASTA11 FMASTA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FMASTA12 FMASTA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FMASTA13 FMASTA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FMASTA21 FMASTA23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FMASTA21 FMASTA24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FMASTA21 FP.SAM23 1 0 3.9070 17.934 131.6810    976 MASTA61P.SAM
FMASTA23 FPERIZ21 1 0 2.2190 10.244 71.28800   1030 MASTA61PERIZ
FMAUBE21 FP.SAM21 1 0 0.5880 2.8080 19.74600   1010 MAUBE61P.SAM
FMAUGE22 FVERTO21 1 0 2.8230 19.222 130.3740    928 MAUGE61VERTO
FMAURE21 FP.CHA21 1 8 2.6730 14.733 97.87800   1003 MAURE61P.CHA
FMAZAR21 FRABAT21 1 0 0.1440 0.5670 198.8810    561 MAZAR61RABAT
FMAZIN21 FZBEU521 1 0 0.4310 1.9250 13.33200    995 MAZIN61ZBEU5
FMAZUR11 FMAZUR13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FMAZUR11 FREVI511 1 0 0.1110 0.7990 8.332000   1084 MAZUR71REVI5
FMAZUR11 FREVI512 2 8 0.1110 0.7990 8.304000   1084 MAZUR72REVI5
FMAZUR11 FREVI513 3 0 0.1110 0.7990 8.304000   1084 MAZUR73REVI5
FMAZUR13 FREVI514 4 0 0.1130 0.8170 8.522000   1084 MAZUR74REVI5
FMAZUR21 FMAZUR23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FMEES 21 FZMEES21 1 0 0.0077 0.0500 0.096000   1211 MEES 61ZMEES
FMENTO22 FZMENT21 1 0 0.1430 0.6320 175.0920   1000 MENTO61ZMENT
FMENUE11 FTAUTE11 1 0 0.7200 9.4680 157.2060   3622 MENUE71TAUTE
FMENUE11 FTAUTE11 2 0 0.7290 9.5840 159.1260   3622 MENUE72TAUTE
FMENUE11 FTAUTE11 3 0 0.7200 9.4680 157.2060   3622 MENUE73TAUTE
FMENUE11 FTAUTE11 4 0 0.7200 9.4680 157.2060   3622 MENUE74TAUTE
FMENUE11 FTOLLE11 1 0 0.4280 4.3560 53.46200   2878 MENUE71TOLLE
FMENUE11 FTOLLE11 2 0 0.4290 4.3470 53.95400   2878 MENUE72TOLLE
FMENUS21 FMUETT21 1 0 0.0750 0.6490 233.4880    706 MENUS61MUETT
FMENUS21 FPUTEA21 1 0 0.0880 0.7650 275.2620    820 MENUS61PUTEA
FMERCI21 FZMER721 1 0 0.0076 0.0500 0.322000   1211 MERCI61ZMER7
FMEREN21 FZMERE21 1 0 0.0680 0.3140 2.052000    820 MEREN61ZMERE
FMERLA21 FRECOU21 1 8 0.7430 5.8160 3282.960    870 MERLA61RECOU
FMERLA21 FSIRMI21 1 0 1.5140 10.322 74.57600   1337 MERLA61SIRMI
FMERLA21 FSOULL21 1 0 2.6030 17.492 124.3740   1337 MERLA61SOULL
FMERLA21 FSOULL21 2 0 2.5980 17.368 125.0180   1337 MERLA62SOULL
FMEYZI21 FMIONS22 1 0 0.6720 4.4670 66.32200    904 MEYZI61MIONS
FMEZE511 FTILL511 2 0 2.1060 21.350 264.5800   2596 MEZE572TILL5
FMEZE511 FTILL512 1 0 2.1230 21.523 266.6740   2596 MEZE571TILL5
FMEZE511 FVLEJU11 2 0 1.8020 18.299 225.9510   2300 MEZE572VLEJU
FMEZE511 FYVE.O11 1 0 0.5200 5.2790 65.29600   2300 MEZE571YVE.O
FMEZE521 FMUREA21 1 0 1.1200 7.4680 63.57800   1172 MEZE561MUREA
FMEZE521 FNOURO23 2 0 1.4180 9.4520 68.31000   1285 MEZE562NOURO
FMEZE521 FPORCH21 1 0 0.3710 2.4490 17.68700    768 MEZE561PORCH
FMEZE521 FPORCH21 2 0 0.3710 2.4470 17.69700    768 MEZE562PORCH
FMEZE521 FPORCH21 3 0 0.3660 2.4450 17.26300    768 MEZE563PORCH
FMEZE521 FVERIN21 1 0 1.4610 9.4630 74.24799   1095 MEZE561VERIN
FMEZE521 FZRIC621 2 0 1.5840 10.560 76.32200   1285 MEZE562ZRIC6
FMIOLL21 FZMIOL21 1 0 0.0150 0.1010 0.712000   1185 MIOLL61ZMIOL
FMIONS11 FMIONS12 1 2 0.0000 0.0000 0.000000   9999 OMN-1.1-1.2
FMIONS11 FMIONS13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FMIONS12 FMIONS13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FMIONS21 FMOUCH21 1 0 0.4150 3.8950 56.35200   2030 MIONS61MOUCH
FMIONS21 FP.EVE21 1 0 1.1500 7.5820 54.17900    992 MIONS61P.EVE
FMIONS21 FVENIS21 2 0 0.2680 2.4810 107.2000   1050 MIONS62VENIS
FMIONS21 FZGREN21 1 0 0.3260 2.1680 49.76400    955 MIONS61ZGREN
FMIONS22 FMOUCH21 2 0 0.4140 3.8900 86.23800   1940 MIONS62MOUCH
FMIONS22 FSSV.E21 1 0 4.2910 14.080 91.36900    515 MIONS61SSV.E
FMIONS22 FVENIS21 1 0 0.3040 2.7080 50.07700   1015 MIONS61VENIS
FMIONS23 FMOIRA21 1 0 6.0860 27.587 190.6840    672 MIONS61MOIRA
FMOIMO21 FMORU 21 1 0 4.0220 19.331 131.7820    817 MOIMO61MORU
FMOIMO21 FP.GAS23 1 0 0.8670 4.4620 40.25800    817 MOIMO61P.GAS
FMOIRA21 FPEREL21 1 0 0.2094 0.3833 124.7480    340 MOIRA61PEREL
FMOIRA21 FZP.IL21 1 0 0.0550 0.2670 1.774000    549 MOIRA61ZP.IL
FMOIRA21 FZSINA21 1 0 1.0750 11.551 131.0020   1211 MOIRA61ZSINA
FMOLE 21 FRUEYR21 1 0 7.2210 34.122 221.8950    748 MOLE 61RUEYR
FMOLE 21 FRUEYR21 2 0 6.8050 32.206 209.3510    748 MOLE 62RUEYR
FMOLE 21 FSSPMA21 1 0 0.0810 0.3820 2.536000    740 MOLE 61SSPMA
FMOLIE11 FOUDON11 1 0 1.1500 14.508 239.0320   3780 MOLIE71OUDON
FMOLIE11 FQUINT11 1 0 0.9840 12.421 204.5370   3622 MOLIE71QUINT
FMONDI22 FORANG21 1 0 1.2770 5.9060 41.33100   1023 MONDI61ORANG
FMORBR11 FVLEVA11 1 0 0.2360 3.9250 68.37000   3622 MORBR71VLEVA
FMORBR11 FVLEVA11 2 0 0.2330 3.8970 67.96100   3622 MORBR72VLEVA
FMORBR21 FMORB521 2 0 0.0260 0.0690 30.69600    650 MORBR62MORB5
FMORBR21 FMORB522 1 0 0.0380 0.1020 43.68600    650 MORBR61MORB5
FMORBR21 FMORBR26 1 0 0.0500 10.250 0.000000    860 MORBR61REAC.
FMORBR21 FSONNE21 1 0 0.2160 1.7540 378.4470    735 MORBR61SONNE
FMORBR21 FSONNE21 2 0 0.2460 1.9410 467.1190    735 MORBR62SONNE
FMORBR21 FZLAN821 2 0 0.4630 3.0850 32.31700    840 MORBR62ZLAN8
FMORBR21 FZORS621 1 8 0.1810 1.7000 24.59100   2300 MORBR61ZORS6
FMORBR26 FV.GEO21 1 0 1.3700 6.9040 149.6420    860 MORBR61V.GEO
FMORCH21 FZTRAN21 1 0 0.8730 3.9670 26.73800   1010 MORCH61ZTRAN
FMOREA21 FZMORE21 2 0 0.0120 0.1880 109.6720   1320 MOREA62ZMORE
FMORIH21 FZKERL21 2 0 4.1560 27.688 298.2540    975 MORIH62ZKERL
FMOTT521 FROUGI21 1 0 0.2020 1.3570 9.714000   1186 MOTT561ROUGI
FMOUCH21 FOULLI21 1 8 0.1800 1.2110 11.79500    790 MOUCH61OULLI
FMOUCH21 FPERRA21 1 0 0.2620 0.6700 313.4450    620 MOUCH61PERRA
FMOUGI21 FP.GR521 1 0 0.5470 4.2130 128.9000   1000 MOUGI61P.GR5
FMOUGU21 FMOUGU22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FMOUGU21 FTARN521 1 0 0.3600 1.6170 548.3170    622 MOUGU61TARN5
FMOUIS21 FP.ORG21 1 0 0.9450 4.2680 29.56700    889 MOUIS61P.ORG
FMOUIS21 FTERRA21 1 0 1.3360 6.7110 47.09000    889 MOUIS61TERRA
FMOUL821 FVLEJU21 1 0 0.5490 5.1140 612.2500    850 MOUL861VLEJU
FMOUL821 FVLEJU21 2 0 0.5390 4.9140 604.6820    850 MOUL862VLEJU
FMOULA11 FMOULA12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FMOULA11 FVIGY 13 2 0 1.2330 16.210 268.8340   3622 MOULA72VIGY
FMOULA12 FVIGY 14 1 0 1.2340 16.217 268.9420   3622 MOULA71VIGY
FMOULA21 FMOULA22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FMOULA21 FSOTEL21 1 0 0.3120 3.0570 1061.553    955 .SOTE61MOULA
FMOUS521 FPAUDY21 1 0 3.0540 15.106 103.0630    831 MOUS561PAUDY
FMQIS 11 FSAUCA11 1 0 1.5950 17.587 179.9090   2206 MQIS 71SAUCA
FMQIS 23 FMQIS 28 1 0 0.0300 10.100 0.000000   9999 MQIS 61REAC.
FMTAG521 FZVILA21 1 0 1.7540 5.8210 38.99800    928 MTAG561ZVILA
FMTAHU21 FSSVIN21 1 0 1.6990 13.377 90.46200   1437 MTAHU61SSVIN
FMTAHU21 FZGARR21 1 0 0.6730 5.3180 35.61700   1438 MTAHU61ZGARR
FMTCRO21 FVENDI21 1 0 0.2550 1.7460 95.48200   1346 MTCRO61VENDI
FMTEZ511 FRUEYR11 1 0 0.1630 2.7580 19.49000   1875 MTEZ571RUEYR
FMTEZI11 FMTEZ511 1 0 0.0299 0.1572 54.88000    740 MTEZI71MTEZ5
FMTEZI12 FMTEZ511 2 0 0.0299 0.1572 54.88000    740 MTEZI72MTEZ5
FMTGRO21 FMTPEZ21 1 0 4.0200 18.793 217.2530    842 MTGRO61MTPEZ
FMTGRO21 FPRATC21 1 0 1.9720 9.2590 164.7330    856 MTGRO61PRATC
FMTGRO21 FPRATC21 2 0 3.1860 9.4130 127.8060    721 MTGRO62PRATC
FMTJAY21 FZMTJ521 1 0 0.0280 0.0710 38.01400    768 MTJAY61ZMTJ5
FMTJAY21 FZMTJA21 1 8 0.0190 0.1510 76.19700    768 MTJAY61ZMTJA
FMTLUC21 FMTVIC21 1 0 1.6930 6.7700 158.3530    708 MTLUC61MTVIC
FMTOIS21 FSSHUB21 1 0 1.9200 6.1870 39.30100    438 MTOIS61SSHUB
FMTPEL21 FPEYRO21 1 0 0.0860 0.7410 293.6240    820 MTPEL61PEYRO
FMTPEL21 FTAMAR23 1 0 1.2170 8.1280 58.59500   1320 MTPEL61TAMAR
FMTPEL21 FTAMAR23 2 0 1.3090 8.0290 59.25600   1241 MTPEL62TAMAR
FMTPEL21 FTAMAR23 3 0 1.2160 8.1610 78.05000   1020 MTPEL63TAMAR
FMTPEL21 FZP.TR21 1 8 0.4380 2.9220 21.10500   1320 MTPEL61ZP.TR
FMTVAR21 FZCP.M21 1 0 0.0063 0.0502 0.114000   1346 MTVAR61ZCP.M
FMUHLB11 FMUHLB13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FMUHLB11 FSCHEE12 1 0 1.5900 17.975 215.3490   2426 MUHLB71SCHEE
FMUHLB11 FSIERE12 1 0 0.9590 10.713 115.7400   2426 MUHLB71SIERE
FMUHLB13 FMUHLB15 1 2 0.0000 0.0000 0.000000   9999 OMN-2.2-3.1
FMUHLB15 FSIERE11 2 0 1.3000 10.700 89.39999   2425 MUHLB72SIERE
FMUHLB15 FVINCE12 1 0 3.1950 36.108 397.5290   2277 MUHLB71VINCE
FMUR  24 FP.HA521 1 8 0.4830 4.5300 2593.104   1120 MUR  61P.HA5
FMUREA21 FNOURO23 1 0 0.6870 4.5870 44.24100   1172 MUREA61NOURO
FMUREM21 FZEPIZ21 1 0 1.7550 7.9390 54.99400    984 MUREM61ZEPIZ
FMUREM21 FZG.HA21 1 0 3.9220 19.122 134.2750    984 MUREM61ZG.HA
FN.MAR21 FPLAIS21 1 8 0.1250 0.2590 104.8400    400 N.MAR61PLAIS
FN.MAR22 FPLAIS21 2 0 0.1230 0.2580 102.7340    400 N.MAR62PLAIS
FN.MAR23 FPLAIS21 3 0 0.1548 0.2833 93.80500    400 N.MAR63PLAIS
FNANTE21 FNOURO23 1 8 0.3200 3.8800 1424.720    965 NANTE61NOURO
FNANTE21 FPUTEA21 1 0 0.0970 0.3310 1152.148    960 NANTE61PUTEA
FNANTE21 FPUTEA21 2 8 0.1190 0.7200 371.7540    905 NANTE62PUTEA
FNANTE21 FRUEIL21 1 0 0.1610 0.5150 250.8860    451 NANTE61RUEIL
FNANTE21 FRUEIL22 2 0 0.1580 0.5050 246.0620    605 NANTE62RUEIL
FNEGR521 FZNEG521 1 0 0.0081 0.0510 0.226000   1185 NEGR561ZNEG5
FNEMOU21 FVLEMA21 1 8 1.6820 11.498 81.95200    782 NEMOU61VLEMA
FNEOUL11 FREALT13 1 8 2.1600 20.427 256.6240   2192 NEOUL71REALT
FNEOUL11 FREALT14 2 8 2.1600 20.427 256.6240   2192 NEOUL72REALT
FNEOUL11 FTRANS11 1 8 1.3570 13.765 170.1990   2326 NEOUL71TRANS
FNEOUL11 FTRANS11 2 0 1.3570 13.765 170.1990   2326 NEOUL72TRANS
FNEOUL21 FVERR521 1 0 0.0170 0.0510 4.124000   9999 NEOUL61VERR5
FNEOUL21 FZROCB21 1 0 0.3060 2.0290 24.85400   1057 NEOUL61ZROCB
FNEY  21 FSSOU521 1 8 0.1440 0.3200 119.4520    580 NEY  61SSOU5
FNEY  22 FSSOU521 2 0 0.1420 0.3230 125.5320    444 NEY  62SSOU5
FNIME621 FSSCES21 1 0 0.1010 0.5560 316.3440    980 NIME661SSCES
FNIORT21 FV.SEV22 1 0 6.1960 22.472 146.6570    858 NIORT61V.SEV
FNOGEN21 FORMES24 1 0 3.5020 23.311 169.0730   1285 NOGEN61ORMES
FNOISY21 FROMAI21 2 0 0.0729 0.1334 36.89200    370 NOISY62ROMAI
FNOISY22 FROMAI21 1 0 0.0880 0.1790 39.61700    370 NOISY61ROMAI
FNOVIO21 FSSOU521 1 0 0.0740 0.2530 219.7140   1150 NOVIO61SSOU5
FO.CHA21 FRUEYR21 1 0 2.9350 20.096 142.9510   1004 O.CHA61RUEYR
FO.CHA21 FZS.CU21 1 0 2.4700 16.887 118.5480   1199 O.CHA61ZS.CU
FOLLI521 FZPELA21 1 0 0.2380 2.5220 38.32500   2498 OLLI561ZPELA
FORAIS21 FSISTE21 1 0 3.5460 21.156 156.3320   1141 ORAIS61SISTE
FORAIS21 FSSTUL21 1 0 1.3860 9.3970 79.21400   1213 ORAIS61SSTUL
FORAIS21 FZMEES21 1 0 0.9290 4.1790 28.98400    928 ORAIS61ZMEES
FORELL21 FP.AND21 1 0 0.0140 0.0870 48.52000    384 ORELL61P.AND
FORLY 21 FRUNGI23 1 0 0.0640 0.1320 30.18600    230 ORLY 61RUNGI
FORMES21 FORMES24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FORMES21 FSSBR521 1 0 0.4160 1.9890 13.72200    984 ORMES61SSBR5
FORMES21 FVESLE21 1 0 1.4320 9.5930 68.77900   1285 ORMES61VESLE
FORMES21 FVESLE21 3 0 1.3110 8.7380 61.12400   1248 ORMES63VESLE
FORMES24 FSSBR522 2 0 0.4130 1.9380 13.35500    984 ORMES62SSBR5
FORMES24 FVEZIL21 1 0 1.6870 9.7040 68.85600    984 ORMES61VEZIL
FORNA521 FSSOU521 1 0 0.2110 0.4890 235.6380    590 ORNA561SSOU5
FORNA521 FTURGO21 1 0 0.0890 0.2180 117.6920    447 ORNA561TURGO
FORSON21 FZORS621 1 8 0.2330 2.0180 726.0460    920 ORSON61ZORS6
FORVAU21 FZORVA21 1 0 0.0440 0.2240 83.68201    765 ORVAU61ZORVA
FOUDON11 FQUINT11 1 8 2.1280 26.892 443.9540   3622 OUDON71QUINT
FOUDON11 FTAUTE11 1 0 3.2600 42.869 711.7920   4050 OUDON71TAUTE
FOUDON11 FTAUTE11 2 8 3.2600 42.869 711.7900   4050 OUDON72TAUTE
FOUDON21 FPERTR21 1 0 0.4873 0.8919 289.1640    345 OUDON61PERTR
FOUDON21 FPERTR21 2 8 0.4873 0.8919 289.1640    345 OUDON62PERTR
FOXYGA21 FSSHUB22 1 0 0.2150 0.9790 6.839000    554 OXYGA61SSHUB
FP.AND11 FP.AND12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FP.AND11 FS.BIS11 1 0 0.0360 0.2200 28.33800   1300 P.AND71S.BIS
FP.AND12 FP.AND14 1 2 0.0000 0.0000 0.000000   9999 CPL-2-4.1
FP.AND12 FZP.AN11 2 8 0.0098 0.1597 0.606000   2633 P.AND72ZP.AN
FP.AND13 FZP.AN11 1 0 0.0083 0.1598 0.712000   1705 P.AND71ZP.AN
FP.AND21 FSAUS222 1 0 0.6390 3.7920 28.15000   1076 P.AND61SAUS2
FP.BOI21 FZLIN721 1 0 0.2410 0.7370 212.6840    360 P.BOI61ZLIN7
FP.BOI21 FZLINA21 1 8 0.3577 0.6548 211.9100    360 P.BOI61ZLINA
FP.BOR21 FZLAFI21 1 8 0.9060 2.2960 15.28200    728 P.BOR61ZLAFI
FP.COR12 FP.COR14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FP.COR12 FSSAL711 1 0 0.0106 0.1596 2.216000   9999 P.COR71SSAL7
FP.COR12 FSSAL712 2 0 0.0112 0.1596 2.900000   9999 P.COR72SSAL7
FP.COR13 FP.COR14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FP.ESC21 FSSGUI21 1 0 0.2540 0.8900 19.66700    751 P.ESC61SSGUI
FP.GAS11 FPENC511 1 0 1.3870 11.335 112.0310   2122 P.GAS71PENC5
FP.GAS11 FSAUS511 1 0 0.4250 4.7070 47.07100   2522 P.GAS71SAUS5
FP.GAS11 FTERRI11 3 0 0.5510 7.2230 119.1300   3622 P.GAS73TERRI
FP.GAS11 FTERRI12 2 0 0.4980 5.7350 185.2860   3894 P.GAS72TERRI
FP.GAS11 FTERRI12 4 8 0.5520 7.2250 119.1760   3622 P.GAS74TERRI
FP.GAS11 FVLEVA11 4 8 0.7850 8.7310 85.61500   2300 P.GAS74VLEVA
FP.GAS21 FSAUS521 1 0 1.1540 5.6910 40.02200    984 P.GAS61SAUS5
FP.GAS21 FZBRIC21 2 0 0.9330 5.1190 35.71800    972 P.GAS62ZBRIC
FP.GAS21 FZGONE21 1 0 0.1760 1.1690 8.460000   1285 P.GAS61ZGONE
FP.GAS22 FTILLI22 1 0 0.9220 6.1770 44.26000   1086 P.GAS61TILLI
FP.GAS22 FZB.FR21 1 0 0.5670 3.7920 27.14600    768 P.GAS61ZB.FR
FP.GAS22 FZFANA21 3 8 0.5350 3.5870 25.42800   1086 P.GAS63ZFANA
FP.GAS23 FPERSA21 1 0 1.3480 8.6740 89.71600    410 P.GAS61PERSA
FP.GAS23 FSEINE21 4 8 0.4940 4.2030 254.5150   1080 P.GAS64SEINE
FP.GAS23 FSEINE23 3 0 0.4940 4.2030 252.4580   1080 P.GAS63SEINE
FP.GAS23 FV.BEL21 1 0 0.1900 1.2670 9.184000   1285 P.GAS61V.BEL
FP.GAS23 FV.BEL21 2 0 0.1910 1.2780 9.190000    782 P.GAS62V.BEL
FP.GAS23 FZBRI521 1 0 1.0100 5.1630 41.64000    950 P.GAS61ZBRI5
FP.GAS23 FZFAN521 4 0 0.5400 3.6120 42.30900   1086 P.GAS64ZFAN5
FP.GAS23 FZLIE521 1 0 1.5590 10.172 73.55801    768 P.GAS61ZLIE5
FP.GAS23 FZV.BE21 2 0 0.1910 1.2780 9.121000   1086 P.GAS62ZV.BE
FP.HA521 FROSPE21 1 0 3.2750 21.742 158.0870   1437 P.HA561ROSPE
FP.HA521 FTREGU21 1 0 0.8350 5.5800 40.16000   1262 P.HA561TREGU
FP.HA521 FTREGU21 2 0 0.8370 5.5910 40.24200   1332 P.HA562TREGU
FP.HA521 FZCORO21 1 0 1.4210 9.6830 68.27000   1266 P.HA561ZCORO
FP.JER21 FRATIE21 1 0 1.8740 12.557 89.94199   1408 P.JER61RATIE
FP.JER21 FROUGE21 1 8 1.4980 10.023 136.7950    720 P.JER61ROUGE
FP.JER21 FSANDO21 1 0 1.3360 8.9510 64.13800   1408 P.JER61SANDO
FP.JER21 FVAUPA21 1 0 3.8010 17.326 142.8370    890 P.JER61VAUPA
FP.ORG11 FTAVEL15 1 0 0.8320 10.940 181.5900   3489 P.ORG71TAVEL
FP.ORG21 FRQROU21 1 0 1.7550 8.0220 55.31600    889 P.ORG61RQROU
FP.RHI21 FSPORE21 1 0 0.0073 0.0501 28.31400    965 P.RHI61SPORE
FP.RHI21 FSTRAS22 1 0 0.2180 1.4580 10.43300   1187 P.RHI61STRAS
FP.ROS21 FSARR621 1 8 1.9850 10.313 72.96700    909 P.ROS61SARR6
FP.ROS21 FSSAVO23 1 0 1.4240 6.3220 62.85900    715 P.ROS61SSAVO
FP.ROU21 FPLUVI21 1 0 1.2900 8.6080 61.74300   1439 P.ROU61PLUVI
FP.ROU21 FSQUIV21 1 0 3.6870 24.526 177.8240   1332 P.ROU61SQUIV
FP.ROU21 FTHEIX21 1 0 3.1660 21.043 152.7290   1262 P.ROU61THEIX
FP.SAM21 FP.SAM23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FP.SEP21 FRATIE21 1 0 0.3100 2.0750 14.86600   1408 P.SEP61RATIE
FP.SEP21 FSAINN21 2 0 0.2600 1.7480 880.6880    890 P.SEP62SAINN
FP.SEP21 FSAINN23 1 0 0.6150 3.4690 279.7000    895 P.SEP61SAINN
FP.SEP21 FSANDO21 1 0 0.8770 5.8750 42.03800   1408 P.SEP61SANDO
FP.SIM21 FPALAY21 1 0 0.5370 1.8220 89.31300    650 P.SIM61PALAY
FP.SIM21 FRIVEN21 1 0 4.9690 22.724 151.8550    890 P.SIM61RIVEN
FP.SIM21 FSSORE21 1 0 0.7220 4.6960 57.66900    780 P.SIM61SSORE
FP.SIM21 FTARAS21 1 0 7.1590 32.600 223.9390    772 P.SIM61TARAS
FP.SIM21 FVERFE21 2 0 1.8190 12.200 113.4610    780 P.SIM62VERFE
FP.SIM21 FVERFE21 3 0 2.3790 12.608 86.19300    858 P.SIM63VERFE
FP.TRI21 FZP.TR21 1 0 0.0099 0.0510 0.072000   1320 P.TRI61ZP.TR
FP.VIL21 FZP.V521 1 0 0.0083 0.0510 0.174000   1285 P.VIL61ZP.V5
FPALEN21 FPALEN22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FPALEN21 FQUATR21 2 8 0.4961 0.9080 293.8560    379 PALEN62QUATR
FPALEN21 FSAONE21 1 0 0.5650 3.2010 22.83000   1001 PALEN61SAONE
FPALEN22 FQUATR21 1 0 0.5357 0.9806 317.0540    379 PALEN61QUATR
FPALUN21 FPROV521 4 0 0.0226 0.0510 2.000000   9999 PALUN64PROV5
FPALUN21 FSEPTE21 1 0 0.5240 6.4390 48.20800   1307 PALUN61SEPTE
FPALUN21 FSEPTE21 2 8 0.9330 6.2680 44.81400   1160 PALUN62SEPTE
FPALUN21 FSSTUL21 1 0 3.5110 18.486 130.5640    834 PALUN61SSTUL
FPARC 21 FQUINT21 2 0 2.9960 13.554 90.50999    629 PARC 62QUINT
FPARC 22 FQUINT21 1 0 2.9940 13.481 90.65600    629 PARC 61QUINT
FPASSY21 FPRESS23 1 0 2.3900 10.783 73.67001    687 PASSY61PRESS
FPATIS21 FREMIS21 1 0 1.1640 7.7630 95.54300   1035 PATIS61REMIS
FPATIS21 FV.SEP21 1 0 0.5140 3.4510 24.38300   1161 PATIS61V.SEP
FPELAD21 FZPELA21 1 0 0.0056 0.0503 0.128000   2498 PELAD61ZPELA
FPELIS21 FZLACA21 1 8 2.0380 13.081 95.41299   1117 PELIS61ZLACA
FPELTR21 FSSJUL21 1 0 0.8400 5.8600 18.00000    890 PELTR61SSJUL
FPELTR21 FSSJUL21 2 0 0.8400 5.8600 18.00000    890 PELTR62SSJUL
FPELTR21 FZPELT21 1 8 0.4420 2.9340 21.35400   1187 PELTR61ZPELT
FPENL511 FPENL512 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FPENL511 FPENL513 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FPENL512 FPENL514 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FPENL513 FPENL514 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FPENLY11 FPENL514 1 0 0.0270 0.4880 5.806000   3622 PENLY71PENL5
FPENLY12 FPENL511 2 0 0.0260 0.4740 5.636000   3622 PENLY72PENL5
FPEREL22 FZP.IL21 1 0 0.1030 0.3160 91.24000    340 PEREL61ZP.IL
FPERIE51 FTERR651 1 0 0.6230 4.3050 1299.682   1037 PERIE41TERR6
FPERIE51 FTERR651 2 0 0.6230 4.3050 1299.686   1037 PERIE42TERR6
FPERIZ21 FZCP.M21 1 0 1.6480 7.7080 50.83500    709 PERIZ61ZCP.M
FPERRA21 FSSAMO21 1 0 0.1440 0.7290 271.9880    731 PERRA61SSAMO
FPERRE22 F0PERR21 1 8 0.0100 0.1000 2.000000    970 0PERR61PERRE
FPERRE22 F0PERR21 2 8 0.0100 0.1000 2.000000    970 0PERR62PERRE
FPERRE22 FTERNE21 1 8 0.0630 0.4530 213.7510    875 PERRE61TERNE
FPERTA21 FROYE 21 1 0 1.0830 4.9360 50.36300    692 PERTA61ROYE
FPERTA21 FZC.OM21 1 0 0.4810 3.2040 23.14600   1346 PERTA61ZC.OM
FPERTA21 FZTRAN21 1 0 2.5670 11.650 78.51900   1010 PERTA61ZTRAN
FPESSA21 FSAUCA21 1 0 1.2300 8.3080 65.86600    980 PESSA61SAUCA
FPESSA21 FSAUCA24 2 0 1.2280 8.2910 61.69400   1049 PESSA62SAUCA
FPESSA21 FZPARR21 1 0 0.1860 1.2430 8.980000   1248 PESSA61ZPARR
FPEYRO21 FSAUMA21 1 0 0.1120 0.7390 249.0820    805 PEYRO61SAUMA
FPICOC11 FVLERB11 1 0 0.8870 9.0070 111.1050   2448 PICOC71VLERB
FPLACH21 FZPLAC21 1 8 0.0105 0.0510 0.220000   1010 PLACH61ZPLAC
FPLAIS21 FROMAI21 1 0 0.3400 2.2200 333.2890    710 PLAIS61ROMAI
FPLAIS21 FZAVR521 2 0 0.0570 0.3570 14.29500    910 PLAIS62ZAVR5
FPLAIS21 FZAVRO21 1 0 0.0570 0.3560 14.92200    865 PLAIS61ZAVRO
FPLAIS21 FZGAL521 2 0 0.5780 3.0010 28.69900    865 PLAIS62ZGAL5
FPLUVI21 FPRINQ21 1 0 5.6880 38.024 329.9830   1209 PLUVI61PRINQ
FPONTE21 FREALT21 1 0 1.0090 10.357 126.4360   2100 PONTE61REALT
FPONTE21 FREALT21 2 0 1.0090 10.364 126.5100   2100 PONTE62REALT
FPORCH21 FPUISE21 1 0 1.3810 9.0310 65.39000    768 PORCH61PUISE
FPORCH21 FSSBAI21 1 0 2.9100 19.420 136.1150   1248 PORCH61SSBAI
FPOUGE21 FSSVIC22 1 0 0.1360 1.3050 9.288000   1438 POUGE61SSVIC
FPRAGN21 FPRAGN22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FPRAGN23 FPRAGN24 2 0 0.0100 0.1000 0.000000   9999 PRAGNY662
FPRATC21 FPRATC22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FPRATC21 FSANSS21 1 0 1.0160 6.0210 44.99400   1141 PRATC61SANSS
FPRATC21 FTREVA21 1 0 3.5290 20.917 156.2930   1141 PRATC61TREVA
FPREGU21 FSAINT21 1 0 0.6700 4.5000 51.12800   1310 PREGU61SAINT
FPRELE21 FSEREI21 2 8 1.2660 5.7270 39.91700    909 PRELE62SEREI
FPRELE21 FSEREI22 1 0 0.8420 5.6110 40.56200   1187 PRELE61SEREI
FPRESS21 FPRESS23 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2.1
FPRIME23 FSAUS521 1 0 0.4670 3.1250 22.44100   1285 PRIME61SAUS5
FPRIME23 FSAUS521 2 0 0.4700 3.1380 38.99700    820 PRIME62SAUS5
FPRINQ21 FPRINQ22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FPRINQ22 FPTCHA21 1 0 0.6690 4.6970 202.9800   1250 PRINQ61PTCHA
FPRION11 FZT.SU11 1 0 0.0100 0.1870 2.476000   3886 PRION71ZT.SU
FPRRTT21 FSEQUE21 1 0 0.0560 0.3750 2.689000   1346 PRRTT61SEQUE
FPRRTT21 FSEQUE22 2 0 0.0510 0.3420 2.451000   1346 PRRTT62SEQUE
FPRRTT21 FVERTE21 1 0 0.9510 4.2400 35.97900    825 PRRTT61VERTE
FPRUNI21 FZSSCO21 1 0 0.0210 0.0930 0.646000    782 PRUNI61ZSSCO
FPTARL21 FSAONE21 1 0 6.4010 17.196 114.6460    420 PTARL61SAONE
FPUSY 21 FZRIGO21 1 0 3.3100 15.083 101.4800    891 PUSY 61ZRIGO
FPUTEA21 FPUTE521 2 0 0.0243 0.0510 10.00000    545 PUTEA62PUTE5
FPUTEA21 FPUTE522 1 0 0.0243 0.0510 10.00000    545 PUTEA61PUTE5
FPYMON21 FVOUGL21 1 0 2.2840 14.652 108.0860    866 PYMON61VOUGL
FQ.ECL21 FZQ.EC21 1 8 0.2670 1.7920 12.84200    982 Q.ECL61ZQ.EC
FQ.SEI21 FSAUMA21 1 0 0.0930 1.1590 614.2160   1100 Q.SEI61SAUMA
FQ.SEI21 FTAMAR23 1 0 0.5530 3.6850 72.55000    855 Q.SEI61TAMAR
FQUARE21 FZQUAR21 1 0 0.0270 0.1840 1.300000   1346 QUARE61ZQUAR
FQUINS21 FZQUIN21 1 0 0.5730 2.5520 17.77400    525 QUINS61ZQUIN
FQUINT21 FSSCAL21 1 0 2.3540 15.737 112.4570   1316 QUINT61SSCAL
FQUINT21 FZAMIG21 1 0 0.7990 5.3290 38.49300    923 QUINT61ZAMIG
FQUINT21 FZQUI521 1 0 0.0670 0.4460 3.209000   1316 QUINT61ZQUI5
FRAN.P21 FRANCE21 1 0 0.0475 0.0869 30.34800    260 RAN.P61RANCE
FRAN.P21 FRANCE22 2 0 0.0565 0.1035 35.91800    260 RAN.P62RANCE
FRAN.P21 FRANCE23 3 0 0.0661 0.1210 42.04600    260 RAN.P63RANCE
FRANDE21 FZRAN621 2 0 0.0980 0.3160 1.980000    564 RANDE62ZRAN6
FRANVI21 FZEMAL21 1 0 0.5820 3.8610 28.10200   1408 RANVI61ZEMAL
FRASSU21 FS.AIR21 1 0 1.3590 9.3290 75.60500   1062 RASSU61S.AIR
FREALT11 FREALT14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FREALT11 FTAVEL12 1 0 2.7300 27.704 344.3720   2128 REALT71TAVEL
FREALT14 FTAVEL13 2 8 2.7290 27.712 343.8700   2128 REALT72TAVEL
FREALT21 FSEPTE21 1 0 0.4190 2.7920 20.14500   1086 REALT61SEPTE
FREALT21 FSEPTE21 3 0 0.3970 2.6600 23.36500   1160 REALT63SEPTE
FRECY 21 FZCUPE21 1 0 0.7440 4.9730 34.88600   1248 RECY 61ZCUPE
FRELE 21 FVANDI21 1 0 0.1150 0.7640 5.522000   1285 RELE 61VANDI
FRELE 21 FVANDI22 2 8 0.1150 0.7640 5.522000   1285 RELE 62VANDI
FREMIS11 FTERRI11 2 0 0.5760 7.5680 125.2900   3622 REMIS72TERRI
FREMIS11 FTERRI14 1 8 0.5760 7.5650 124.9050   3465 REMIS71TERRI
FREQUI21 FZLACA21 1 8 0.1590 1.0620 7.660000   1199 REQUI61ZLACA
FREVES21 FSEINE23 1 0 0.1834 0.3358 94.32400    410 REVES61SEINE
FREVES22 FSEINE23 2 0 0.1776 0.3251 91.31000    410 REVES62SEINE
FREVIG11 FREVIG12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FREVIG12 FVIGY 13 1 0 3.8930 41.123 457.0940   2422 REVIG71VIGY
FREVIG21 FREVIG22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FRHENA21 FVOGEL22 1 0 0.3790 1.7010 11.50200    891 RHENA61VOGEL
FRHENA22 FVOGEL21 2 0 0.3850 1.7300 11.69600    891 RHENA62VOGEL
FRHINA21 FRHINH21 1 0 0.0100 0.1000 0.002000   9999 RHINA61RHINH
FRHINA21 FRHINH22 2 0 0.0100 0.1000 0.002000   9999 RHINA62RHINH
FRHINA21 FRHINH23 3 0 0.0100 0.1000 0.002000   9999 RHINA63RHINH
FRICH521 FZRIC521 1 8 0.4170 2.7820 20.10200   1316 RICH561ZRIC5
FRICH521 FZRIC621 2 0 0.4170 2.7820 20.10200   1285 RICH562ZRIC6
FRICHA21 FSONNE21 1 0 0.2870 0.6570 364.0740    535 RICHA61SONNE
FRICHA21 FSONNE21 2 0 0.2430 0.6740 351.8420    535 RICHA62SONNE
FRICHE21 FSSHUB22 1 0 0.2540 1.5010 10.76200    714 RICHE61SSHUB
FRIGOT21 FZRIGO21 1 0 0.0080 0.0530 0.382000   1187 RIGOT61ZRIGO
FRISSO21 FT.VIC21 2 0 0.2740 1.0620 630.6840   1088 RISSO62T.VIC
FRISSO21 FT.VIC22 1 0 0.1460 0.8170 463.2520   1088 RISSO61T.VIC
FRIVEN21 FTARAS21 1 0 3.2860 14.921 99.18500    807 RIVEN61TARAS
FRIVIE21 FSANSS21 1 0 4.1930 25.173 798.9330    900 RIVIE61SANSS
FRIVIE21 FTREVA21 1 0 1.6730 10.179 685.4901    900 RIVIE61TREVA
FROBI521 FZROBI21 1 8 0.0100 0.0810 32.54500    840 ROBI561ZROBI
FROBI521 FZV.BR21 1 0 0.3780 3.6900 82.75800    940 ROBI561ZV.BR
FROCBA21 FZROCB21 1 0 0.0080 0.0510 0.186000   1160 ROCBA61ZROCB
FROGNA21 FRQROU21 1 0 1.4810 9.8400 71.41700   1160 ROGNA61RQROU
FROGNA21 FSSCHA21 1 0 0.8480 5.6240 40.92800   1160 ROGNA61SSCHA
FROLAM22 FZP.V521 1 0 3.1920 14.494 97.52200    964 ROLAM61ZP.V5
FROLAM22 FZRIGO21 1 0 3.4200 15.526 104.5750    891 ROLAM61ZRIGO
FROM  12 FVALDI11 1 0 0.9690 12.737 211.4840   3622 ROM  71VALDI
FROMAI21 FVLEVA21 1 8 1.3940 7.1840 369.7310    480 ROMAI61VLEVA
FROMAI21 FVLEVA21 2 0 1.2520 6.9980 347.2240    480 ROMAI62VLEVA
FROMAI21 FZGALE21 4 0 1.0700 5.3930 359.6460    490 ROMAI64ZGALE
FROSIE21 FZC.SE21 1 0 4.8280 23.587 158.4550    891 ROSIE61ZC.SE
FROSPE21 FZCORO21 1 0 2.2400 14.858 108.1340   1437 ROSPE61ZCORO
FROUGE11 FTILL511 2 0 1.1920 12.086 149.6370   2300 ROUGE72TILL5
FROUGE11 FTILL512 1 0 1.1920 12.086 149.6370   2596 ROUGE71TILL5
FROUGE11 FTOURB11 1 0 1.7490 25.373 316.4430   3622 ROUGE71TOURB
FROUGE11 FTOURB11 2 0 1.7350 25.184 314.1540   3622 ROUGE72TOURB
FROUGE21 FYAINV21 1 0 1.6180 10.872 76.62800    946 ROUGE61YAINV
FROUMA21 FZGRA621 1 0 0.9730 6.5330 139.4420   1070 ROUMA61ZGRA6
FROUMO21 FZSSCR21 1 0 0.2830 1.9190 14.22300   1211 ROUMO61ZSSCR
FROUMO21 FZVA1021 1 0 2.3570 15.998 118.0770   1162 ROUMO61ZVA10
FROUSS21 FSEREI21 1 0 3.8210 17.297 119.9280    909 ROUSS61SEREI
FROYE 21 FZB.ME21 1 0 0.4500 2.9910 21.68100   1231 ROYE 61ZB.ME
FRQROU21 FS.AIR21 1 0 0.4150 2.7940 25.65400   1062 RQROU61S.AIR
FRQROU21 FSALON21 1 0 0.4680 2.1030 14.66300    499 RQROU61SALON
FRQROU21 FSSEST21 1 0 1.4390 9.4270 65.78100   1128 RQROU61SSEST
FRQROU21 FZVILA21 1 0 1.3050 8.6720 62.87500   1062 RQROU61ZVILA
FRUEYR21 FSARRA21 1 0 0.4160 1.9050 40.25100    586 RUEYR61SARRA
FRUEYR21 FSAVIG21 1 0 5.0640 19.739 124.5020    503 RUEYR61SAVIG
FRUEYR21 FZCOUE21 1 0 0.8450 5.6040 40.78400    998 RUEYR61ZCOUE
FRUEYR21 FZLANA21 1 0 2.5050 11.501 77.12600    862 RUEYR61ZLANA
FRUMIN21 FZRUMI21 2 8 0.0072 0.0501 0.202000   1408 RUMIN62ZRUMI
FRUPRE21 FZRUPR21 1 0 0.1160 0.7820 5.524000   1285 RUPRE61ZRUPR
FS.CUR21 FZS.CU21 1 0 0.0068 0.0502 0.308000   1199 S.CUR61ZS.CU
FS.DAM21 FZRUPR21 1 0 1.4210 7.3130 51.14500    984 S.DAM61ZRUPR
FS.GUY21 FZFONC21 1 0 0.0410 0.1250 36.08400    342 S.GUY61ZFONC
FS.PON21 FS.PON23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FS.PON21 FSISTE21 1 0 3.5080 16.913 119.6650    928 S.PON61SISTE
FSABL521 FZSABL21 1 8 0.1430 0.6500 4.312000    641 SABL561ZSABL
FSACL521 FSSAU521 1 0 0.1690 0.8570 319.9360    540 SACL561SSAU5
FSACL521 FVLERA23 1 0 0.1690 0.8560 319.5560    540 SACL561VLERA
FSAFE 21 FVIGY 21 1 0 0.8790 5.8720 42.27200   1187 SAFE 61VIGY
FSAIN521 FZG.HA21 1 0 0.0140 0.0960 0.698000   1285 SAIN561ZG.HA
FSAINN21 FSAINN23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FSAINN23 FYAINV21 1 0 3.2950 19.739 149.9670    872 SAINN61YAINV
FSALIG21 FZSAL621 1 0 0.5410 2.1060 14.67000    870 SALIG61ZSAL6
FSANEM21 FSOTEL21 1 0 0.0100 0.1000 0.002000   9999 SANEM61SOTEL
FSANIL21 FTUILI21 1 0 4.2180 19.176 131.0210    618 SANIL61TUILI
FSARR621 FZSAR621 1 0 1.1710 7.8320 56.09800   1187 SARR661ZSAR6
FSARRY21 FSEREI22 1 0 2.9850 15.974 112.2020    891 SARRY61SEREI
FSARRY21 FVIELM21 1 0 5.6820 25.641 185.1840    891 SARRY61VIELM
FSAUCA11 FSAUCA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FSAUCA21 FSAUCA23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FSAUCA21 FSAUCA24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FSAUCA24 FZBARP21 1 0 0.9170 6.1160 44.18300   1248 SAUCA61ZBARP
FSAUL521 FZSAU921 1 0 0.0300 0.2040 1.438000   1187 SAUL561ZSAU9
FSAULE23 FVERSA21 1 0 0.1620 0.9790 504.2960    840 SAULE61VERSA
FSAUM621 FSEPTE21 1 0 0.1130 0.9770 382.2100    820 SAUM661SEPTE
FSAUS222 FZV.MO21 1 0 0.7760 4.6180 34.25600   1076 SAUS261ZV.MO
FSAUS511 FVLEVA11 1 0 0.3540 3.9460 38.68500   2300 SAUS571VLEVA
FSAUS521 FVLEVA21 1 8 0.9850 4.4500 31.06200    984 SAUS561VLEVA
FSAUS521 FZGONE21 1 0 0.9330 4.5530 40.20300    820 SAUS561ZGONE
FSEINE21 FZBRIC21 2 0 0.1100 0.4080 228.9420    972 SEINE62ZBRIC
FSEINE23 FSSOU521 1 0 0.1600 0.5730 302.2880    629 SEINE61SSOU5
FSEINE23 FSSOU521 2 0 0.1600 0.5730 302.2880    629 SEINE62SSOU5
FSEINE23 FSSOU521 3 8 0.0990 0.3540 132.1280    505 SEINE63SSOU5
FSEINE23 FZBRI521 1 0 0.1100 0.4080 228.9420   1080 SEINE61ZBRI5
FSEREI11 FVIELM12 1 0 2.9520 33.112 317.6310   2356 SEREI71VIELM
FSEREI11 FVLECH11 1 0 1.1190 12.273 125.0840   1790 SEREI71VLECH
FSEREI21 FSEREI22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FSEREI21 FZTONN21 1 0 1.5200 7.6220 53.02700    909 SEREI61ZTONN
FSEREI22 FTONNE22 1 0 1.3930 9.4860 65.59200   1187 SEREI61TONNE
FSERRI21 FSSV.E21 1 8 6.7060 21.507 134.9960    397 SERRI61SSV.E
FSETIE21 FZCP.M21 1 0 0.7590 3.5080 24.01200    709 SETIE61ZCP.M
FSEUIL11 FSEUIL12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FSEUIL12 FVESLE12 1 0 0.4910 8.3480 145.6590   4200 SEUIL71VESLE
FSIERE11 FSIERE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FSIERE21 FSIERE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FSIERE22 FZHIRS21 1 0 1.5820 7.1800 48.34500    891 SIERE61ZHIRS
FSINAR21 FZSINA21 1 0 0.9140 8.3350 72.09400    920 SINAR61ZSINA
FSISTE22 FZBLAU21 1 0 1.5690 10.182 75.62500   1141 SISTE61ZBLAU
FSISTE22 FZSAL621 1 0 1.8630 8.3820 59.96000   1141 SISTE61ZSAL6
FSOLEI21 FVOLVO21 1 0 0.8970 5.9870 43.11100   1211 SOLEI61VOLVO
FSOLEI21 FVOLVO21 2 0 0.8910 5.9570 42.86400   1211 SOLEI62VOLVO
FSONNE21 FSSMR 24 1 8 0.4000 1.2220 353.1080    437 SONNE61SSMR
FSQUIV21 FZTREF21 2 0 2.8090 19.300 142.4690   1123 SQUIV62ZTREF
FSSAMO24 FVAISE21 1 0 0.1790 0.8920 333.1510    770 SSAMO61VAISE
FSSAU521 FVERSA21 1 8 0.4120 1.3130 634.9360    673 SSAU561VERSA
FSSAU521 FVLERA23 1 0 0.1830 1.2300 35.32900    764 SSAU561VLERA
FSSAU521 FZMTJA21 1 8 0.8790 5.7360 41.16000    768 SSAU561ZMTJA
FSSAUB21 FSSTUL21 1 0 2.7980 17.000 125.1040   1201 SSAUB61SSTUL
FSSAUB21 FZMEES21 1 0 0.9580 4.2700 29.62000    870 SSAUB61ZMEES
FSSAUB21 FZSAL621 1 0 0.5980 4.0490 30.03800   1213 SSAUB61ZSAL6
FSSAVO11 FVIGY 13 1 0 0.6770 8.9280 164.4520    960 SSAVO71VIGY
FSSAVO21 FSSAVO23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FSSAVO21 FVIGY 21 1 8 0.7290 9.9940 153.2450   1412 SSAVO61VIGY
FSSAVO21 FZSAR621 1 0 0.6280 8.2560 137.0740   2076 SSAVO61ZSAR6
FSSAVO21 FZSAU921 1 0 3.4060 15.489 115.8060    730 SSAVO61ZSAU9
FSSAVO23 FSUIS521 1 0 1.8780 9.0570 71.37501    730 SSAVO61SUIS5
FSSCES21 FSSCHR21 1 0 3.4200 11.744 72.01200    717 SSCES61SSCHR
FSSCHR21 FZP.TR21 1 0 2.1050 7.2250 326.2270    676 SSCHR61ZP.TR
FSSCOG21 FZSSCO21 1 0 0.0980 0.4380 2.964000    626 SSCOG61ZSSCO
FSSCRO21 FZSSCR21 1 0 0.1910 0.8500 5.924000    525 SSCRO61ZSSCR
FSSEA211 FVERGE12 1 0 0.0410 0.5900 7.326000   2300 SSEA271VERGE
FSSEA212 FVERGE12 2 0 0.0420 0.6090 7.555000   2300 SSEA272VERGE
FSSELO21 FVNOL 21 1 0 5.4030 26.383 177.8950    740 SSELO61VNOL
FSSEST21 FSSTUL21 1 0 2.0520 13.699 101.3630    647 SSEST61SSTUL
FSSGCO21 FZSS1121 1 0 0.0074 0.0501 0.190000   1185 SSGCO61ZSS11
FSSHUB21 FSSHUB22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FSSHUB21 FZB.HA21 1 0 0.2100 1.4060 10.08100   1187 SSHUB61ZB.HA
FSSHUB21 FZGAN521 1 0 0.2400 1.5940 11.52000   1187 SSHUB61ZGAN5
FSSHUB22 FVIGY 22 2 0 1.0800 7.2340 51.81200   1187 SSHUB62VIGY
FSSHUB22 FZH.TO21 1 0 0.6230 3.0280 21.28800    843 SSHUB61ZH.TO
FSSJOS21 FZDOUL21 1 0 0.1020 0.6650 235.4410    500 SSJOS61ZDOUL
FSSJOS21 FZORVA21 1 0 1.1590 4.5170 191.1080    500 SSJOS61ZORVA
FSSJUL21 FVIGY 21 1 0 0.4330 2.9010 20.77400   1187 SSJUL61VIGY
FSSJUL21 FVIGY 21 2 0 0.4330 2.9010 20.77600   1187 SSJUL62VIGY
FSSJUL21 FVIGY 22 3 0 0.2220 1.4970 41.14700   2300 SSJUL63VIGY
FSSLAU21 FZSSL721 2 0 0.0250 0.1680 1.190000   1316 SSLAU62ZSSL7
FSSNAB21 FZSSNA21 1 0 1.9880 13.240 95.75401   1187 SSNAB61ZSSNA
FSSORE21 FVERFE21 1 0 1.0570 7.0790 50.72700   1185 SSORE61VERFE
FSSOU521 FTURGO21 1 0 0.1630 0.5820 306.8360    530 SSOU561TURGO
FSSROC21 FVERTE21 1 0 0.2420 1.1060 11.67200    692 SSROC61VERTE
FSSROC22 FVERTE21 2 0 0.2340 1.0680 7.145000    692 SSROC62VERTE
FSSTUL21 FZG.BA21 2 0 0.2300 1.8070 12.02000   1305 SSTUL62ZG.BA
FSSTUL21 FZQUIN21 1 0 1.3290 9.0040 66.79000   1211 SSTUL61ZQUIN
FSSV.O11 FSSV.O12 1 2 0.0000 0.0000 0.000000   9999 OMN-1A-1B
FSSV.O11 FSSV.O13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FSSV.O12 FSSV.O14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FSSVIC22 FZLACA21 1 8 1.5150 9.0360 66.84800   1129 SSVIC61ZLACA
FSSVIC22 FZMIOL21 1 0 2.4570 11.084 76.76000    919 SSVIC61ZMIOL
FSTENA21 FZR.MA21 1 0 0.9630 6.6400 48.91500   1187 STENA61ZR.MA
FT.DOM21 FVANDI21 1 0 5.4910 25.506 172.9250    765 T.DOM61VANDI
FT.SUP11 FZT.SU11 1 0 0.0133 0.1594 0.502000   2300 T.SUP71ZT.SU
FT.VIC21 FT.VIC22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FT.VIC21 FZMENT21 1 0 1.2740 8.0530 58.19600   1093 T.VIC61ZMENT
FTABAR21 FZGIEN21 1 0 0.7000 4.7010 34.03200   1233 TABAR61ZGIEN
FTABAR21 FZGLAC21 1 0 0.5150 3.4500 24.72100   1310 TABAR61ZGLAC
FTALAM21 FZTALA21 1 0 0.0320 0.1510 0.988000    756 TALAM61ZTALA
FTAMAR11 FTAVEL12 2 0 2.0090 28.503 338.6100   4500 TAMAR72TAVEL
FTAMAR11 FTAVEL14 1 0 1.9950 28.294 336.1250   4500 TAMAR71TAVEL
FTARAS21 FZMERE21 1 0 3.3870 14.468 98.36900    820 TARAS61ZMERE
FTAUTE11 FTERR611 1 0 0.2800 3.6820 61.13600   3622 TAUTE71TERR6
FTAUTE11 FTERR612 2 0 0.2800 3.6820 61.13600   3622 TAUTE72TERR6
FTAVEL11 FTAVEL12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FTAVEL11 FTAVEL14 1 2 0.0000 0.0000 0.000000   9999 OMN-1A-2B
FTAVEL11 FTRI.P11 4 0 0.5890 10.034 175.0210   4050 TAVEL74TRI.P
FTAVEL11 FZT.SU11 1 0 2.4620 32.867 542.0460   3489 TAVEL71ZT.SU
FTAVEL12 FTAVEL16 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-3B
FTAVEL12 FTRI.P13 3 0 1.6860 15.385 204.1480   2470 TAVEL73TRI.P
FTAVEL13 FTAVEL14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FTAVEL13 FTAVEL15 1 2 0.0000 0.0000 0.000000   9999 CPL-2A-3A
FTAVEL13 FTRI.P13 1 0 1.2940 12.506 155.8480   2380 TAVEL71TRI.P
FTAVEL14 FTRI.P11 2 0 1.2940 12.506 155.8480   2380 TAVEL72TRI.P
FTAVEL15 FTAVEL16 1 2 0.0000 0.0000 0.000000   9999 TRC-3A-3B
FTAVEL15 FTRI.P15 5 0 0.5890 10.025 174.8590   4050 TAVEL75TRI.P
FTAVEL21 FVIRAD21 1 8 2.8920 18.247 175.6210    985 TAVEL61VIRAD
FTAVEL21 FVIRAD21 2 0 2.9070 18.348 195.8820    985 TAVEL62VIRAD
FTERR611 FTOURB11 1 0 1.4660 21.290 265.3480   3622 TERR671TOURB
FTERR612 FTOURB11 2 0 1.4690 21.342 265.7740   3622 TERR672TOURB
FTERRI11 FTERRI12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FTERRI11 FTERRI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FTERRI23 FV.SEP21 1 0 0.9710 6.7690 78.65199   1010 TERRI61V.SEP
FTHEIX21 FZPRIN21 1 0 4.0650 27.031 195.8550   1115 THEIX61ZPRIN
FTHIER21 FVALEN21 1 0 0.5460 2.4830 16.76400   1030 THIER61VALEN
FTHIER21 FZQUAR21 1 0 0.0580 0.3920 2.805000   1346 THIER61ZQUAR
FTIVER21 FZSEMO21 1 0 0.0960 0.4860 181.5000    754 TIVER61ZSEMO
FTONNE21 FZTONN21 1 0 0.6300 3.1870 21.99100    891 TONNE61ZTONN
FTOURB21 FZEMAL21 1 0 0.3060 2.0550 14.56000   1408 TOURB61ZEMAL
FTRAN521 FZTRAN21 1 0 0.0105 0.0510 0.318000   1010 TRAN561ZTRAN
FTRANS21 FZGUE521 1 0 1.9040 12.663 94.89100   1000 TRANS61ZGUE5
FTRI.P11 FTRI.P14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FTRI.P11 FTRI.P15 1 2 0.0000 0.0000 0.000000   9999 OMN-1B-3A
FTRI.P13 FTRI.P14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FTRI.P13 FTRI.P15 1 2 0.0000 0.0000 0.000000   9999 CPL-2A-3A
FTRI.P23 FTRICA24 1 0 0.0250 0.6040 8.418000   3375 TRI.P61TRICA
FTRI.P24 FTRICA23 2 0 0.0230 0.5480 7.642000   3375 TRI.P62TRICA
FTRI.P25 FTRICA21 4 0 0.0410 0.6450 4.818000   3375 TRI.P64TRICA
FTRI.P26 FTRICA22 3 0 0.0210 0.4910 6.838000   3375 TRI.P63TRICA
FTRIT521 FZTRIT21 1 0 0.0046 0.0504 0.148000   1082 TRIT561ZTRIT
FTRITH21 FZTRIT21 1 0 0.0046 0.0504 0.148000   1082 TRITH61ZTRIT
FTUILI21 FZSS1121 1 0 1.6980 11.387 167.6110   1185 TUILI61ZSS11
FULISS21 FZV.BR21 1 8 0.0950 0.2910 83.97200    300 ULISS61ZV.BR
FULISS21 FZV.OR21 3 0 0.1060 0.3250 93.87000    300 ULISS63ZV.OR
FV.BEL21 FZV.BE21 2 8 0.0160 0.0510 7.734000    700 V.BEL62ZV.BE
FV.MOU21 FZV.MO21 1 8 0.0820 0.4870 3.612000   1076 V.MOU61ZV.MO
FVAIR621 FVAIRE21 1 0 0.0100 0.1000 2.000000   9999 VAIR661VAIRE
FVAIR622 FVAIRE22 2 0 0.0100 0.1000 2.000000   9999 VAIR662VAIRE
FVAIRE21 FVLEVA21 1 0 0.1260 0.8510 54.36100   1300 VAIRE61VLEVA
FVAIRE22 FVLEVA21 2 0 0.1240 1.5290 11.41000   1350 VAIRE62VLEVA
FVALDE21 FZVA1021 1 0 0.0063 0.0502 0.112000   1160 VALDE61ZVA10
FVALE821 FZMANG21 1 0 0.9310 4.4710 30.79800    782 VALE861ZMANG
FVALEN21 FVALEN22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FVALEN22 FZQUAR21 1 0 0.1800 1.2220 8.827000   1346 VALEN61ZQUAR
FVALES21 FZB.ME21 1 0 1.8830 12.542 90.59301   1161 VALES61ZB.ME
FVANDI21 FVANDI22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FVAUJA11 FVAUJA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FVAUPA21 FYAINV21 1 0 1.4330 6.5770 59.19600    746 VAUPA61YAINV
FVENDI21 FZBEU521 1 8 0.7490 3.3860 22.52800   1010 VENDI61ZBEU5
FVERGE12 FVLERB11 2 0 0.8060 8.1820 101.0580   2448 VERGE72VLERB
FVERGE12 FVLERB12 1 0 0.8050 8.1720 100.9840   2448 VERGE71VLERB
FVERLH21 FZNEG521 1 0 1.5970 7.4590 47.36600    897 VERLH61ZNEG5
FVERTE21 FWEPPE21 1 0 0.7580 5.0740 36.43200   1346 VERTE61WEPPE
FVESLE11 FVESLE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FVESLE21 FZCUPE21 1 0 1.0270 6.8510 49.48900   1285 VESLE61ZCUPE
FVICOG21 FZBXV621 1 0 0.0130 0.0830 0.606000   1346 VICOG61ZBXV6
FVIELM11 FVIELM12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FVIELM11 FVIELM13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FVIELM12 FVIELM14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FVIELM13 FVIELM14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FVIELM21 FVIELM23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FVIGY 11 FVIGY 12 1 7 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FVIGY 11 FVIGY 13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FVIGY 12 FVIGY 14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FVIGY 13 FVIGY 14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FVIGY 21 FVIGY 22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FVIGY 21 FZB.HA21 1 0 0.8660 5.8010 41.58400   1187 VIGY 61ZB.HA
FVIGY 21 FZPELT21 1 0 0.4470 4.0440 56.18800   1187 VIGY 61ZPELT
FVIGY 22 FZGAN521 1 0 0.7260 4.8390 34.86500   1187 VIGY 61ZGAN5
FVINCE11 FVINCE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FVINCE21 FVINCE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FVINCE21 FZGOLB21 1 0 1.1010 7.2090 53.89700   1187 VINCE61ZGOLB
FVINCE21 FZMAD621 1 0 2.0800 13.878 96.10400   1155 VINCE61ZMAD6
FVINCE21 FZSSNA21 1 0 0.5630 3.7480 26.11000   1155 VINCE61ZSSNA
FVINCE22 FVITTE21 1 0 2.1190 14.104 101.8810    964 VINCE61VITTE
FVINCE22 FZG.HA21 1 0 1.2680 8.6460 63.53200   1285 VINCE61ZG.HA
FVINS 21 FZGUE521 1 0 0.3860 2.5750 18.60800   1160 VINS 61ZGUE5
FVINS 21 FZROCB21 1 0 1.3620 9.0560 65.69800   1160 VINS 61ZROCB
FVLARO11 FZP.AN11 1 8 0.3560 5.0380 32.49000   2585 VLARO71ZP.AN
FVLEJU21 F1CLAM21 1 0 0.4900 4.6680 351.3110    930 VLEJU611CLAM
FVLEJU21 FVLERA23 1 8 0.4190 3.5720 143.3200    764 VLEJU61VLERA
FVLEJU21 FZCAR621 2 8 0.3500 1.5720 10.63000    964 VLEJU62ZCAR6
FVLEJU21 FZMAS521 4 0 0.1890 1.8880 23.93900   1975 VLEJU64ZMAS5
FVLEJU21 FZMTJA21 1 8 0.2660 1.7700 12.63100    768 VLEJU61ZMTJA
FVLEJU21 FZROBI21 1 0 0.4270 4.0330 55.51000   1086 VLEJU61ZROBI
FVLEJU21 FZV.BR21 1 0 0.0230 0.2210 3.112000   1285 VLEJU61ZV.BR
FVLEJU21 FZV.OR21 3 0 0.0180 0.1690 2.353000   2300 VLEJU63ZV.OR
FVLEJU25 FZCARR21 1 8 0.3460 1.5710 10.32200    964 VLEJU61ZCARR
FVLEJU25 FZLIN721 1 0 0.5340 3.5870 25.47900   1285 VLEJU61ZLIN7
FVLEJU25 FZLINA21 1 0 0.5190 3.4870 24.75200   1285 VLEJU61ZLINA
FVLEJU25 FZMTJ521 1 0 0.2730 1.8150 12.94400    768 VLEJU61ZMTJ5
FVLEMA21 FZGLAC21 1 0 2.0810 14.133 101.4080    831 VLEMA61ZGLAC
FVLEVA21 FZAVR521 2 0 1.1330 5.1240 34.48100    920 VLEVA62ZAVR5
FVLEVA21 FZAVRO21 1 0 0.9700 4.7350 43.43100    920 VLEVA61ZAVRO
FVLEVA21 FZGAL521 2 0 0.4630 2.2260 15.32700    972 VLEVA62ZGAL5
FVLEVA21 FZGALE21 4 0 0.4620 2.2240 15.29700    972 VLEVA64ZGALE
FVLEVA21 FZLAN821 2 8 0.4200 2.8200 19.97400   1285 VLEVA62ZLAN8
FVLEVA21 FZORS621 1 8 0.2620 2.4610 35.65400   2300 VLEVA61ZORS6
FVOGEH21 FVOGEL22 1 0 0.0100 0.1000 0.002000   9999 VOGEH61VOGEL
FVOGEH22 FVOGEL21 2 0 0.0100 0.1000 0.002000   9999 VOGEH62VOGEL
FVOGEH23 FVOGEL21 3 0 0.0100 0.1000 0.002000   9999 VOGEH63VOGEL
FVOGEH24 FVOGEL22 4 0 0.0100 0.1000 0.002000   9999 VOGEH64VOGEL
FVOGEL21 FVOGEL22 1 7 0.0000 0.0000 0.000000   9999 CPL-1-2
FWARAN11 FWARAN12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FWARAN11 FWARAN14 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FWARAN12 FWARAN13 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1C
FWARAN14 FWARAN15 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FWARAN14 FWEPPE12 1 0 1.6280 20.841 235.3000   3266 WARAN71WEPPE
FWARAN21 FWARAN23 1 2 0.0000 0.0000 0.000000   9999 TRC-1A2-1B3
FWARAN21 FWARAN25 1 2 0.0000 0.0000 0.000000   9999 CPL-1A1-2A1
FWARAN23 FWARAN27 1 2 0.0000 0.0000 0.000000   9999 CPL-1B4-2B4
FWARAN25 FWARAN27 1 2 0.0000 0.0000 0.000000   9999 TRC-2A2-2B3
FWARAN25 FZDUV521 1 0 0.4510 3.0030 27.79900    987 WARAN61ZDUV5
FWEPPE11 FWEPPE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FWEPPE21 FWEPPE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FWOEST21 FZWOES21 1 0 0.0740 0.4920 3.560000   1408 WOEST61ZWOES
FZCARR21 FZSEMO21 1 0 5.4720 24.825 167.3640    964 ZCARR61ZSEMO
FZCOUE21 FZLARD21 1 0 0.1840 1.2220 8.892000    998 ZCOUE61ZLARD
FZQUIN21 FZSSCR21 1 0 0.3500 2.3700 17.58000   1213 ZQUIN61ZSSCR
G1ARGO31 GTRIPO31 1 0 7.8075 19.013 110.2222    531 _AC_18931_19
G1CHAL31 GERETR31 1 0 1.5300 6.6375 43.11111    777 _AC_10031_10
G1CHAL31 GPSACH31 1 0 2.3625 5.7375 33.33333    531 _AC_10031_11
G1IOAN31 G2IOAN31 1 0 1.2060 4.8712 36.26667    777 _AC_21531_22
G1IOAN31 GKALPA31 1 0 5.1075 12.420 72.00000    294 _AC_21531_23
G1KERK32 G2KERK31 1 0 0.0675 0.1800 0.888890    218 _AC_21832_23
G1LARI31 G2LARI3B 1 0 0.7200 3.1725 20.44444    600 _AC_6431_653
G1LARI31 GLARIS35 1 0 3.1275 7.2450 46.22223    531 _AC_6431_673
G1LARI31 GOSE_831 1 0 0.6975 1.7505 10.31111    531 _AC_6431_703
G1MEGA31 G1MEGA33 1 2 0.0000 0.0000 0.000000   1200 _SW_19531_19
G1MEGA31 G1MEGA3Q 1 9 0.0000 0.0500 1111.111
G1MEGA31 G2MEGA31 1 0 0.3825 1.5525 11.55556    777 _AC_19531_19
G1MEGA31 G2SPAR31 1 0 5.6700 22.687 169.2000    777 _AC_19531_22
G1MEGA31 GCHORE31 1 0 0.4545 1.8338 13.68889    777 _AC_19531_19
G1MEGA31 GKALTA31 1 0 4.0860 16.558 605.9111    600 _AC_19531_20
G1MEGA31 GKORIT31 1 0 3.5550 14.335 106.9333    600 _AC_19531_33
G1MEGA31 GMEGAL35 1 0 0.4950 1.9800 14.66667    777 _AC_19531_33
G1MEGA33 G1SPAR31 1 0 6.7275 27.122 202.2667    777 _AC_19533_19
G1MEGA33 G2MEGA31 2 0 0.3892 1.5773 11.73333    777 _AC_19533_19
G1MEGA33 G2MEGA32 3 0 0.3825 1.5525 11.55556    777 _AC_19533_19
G1MEGA33 GAGIOR31 1 0 3.9915 16.088 120.0000    600 _AC_19533_34
G1MEGA33 GHRAIA31 1 0 6.0885 14.823 85.91112    531 _AC_19533_33
G1MEGA33 GKALTA31 2 0 4.0860 16.558 605.9111    757 _AC_19533_20
G1MEGA33 GMEGAL31 2 0 0.4950 1.9800 14.66667    777 _AC_19533_33
G1PATR31 G3PATR31 1 0 0.7560 2.1263 13.33333    531 _AC_20631_24
G1SPAR31 GMOLAI32 1 0 15.392 15.844 118.1778    777 _AC_19831_19
G1STRA31 G1STRA32 1 2 0.0000 0.0000 0.000000   1200 _SW_22731_22
G1TRIK31 G2TRIK31 1 0 0.5850 2.4030 17.51111    600 _AC_6131_192
G2ARGO31 G1ARGO31 1 0 2.1195 6.4890 43.11111    531 _AC_18731_18
G2ARGO31 G2ARGO32 1 2 0.0000 0.0000 0.000000   1200 _SW_18731_18
G2ARGO31 GASTRO31 1 0 2.8575 11.520 85.77778    777 _AC_18731_19
G2ARGO31 GKORIT31 1 0 3.3818 13.626 101.6889    777 _AC_18731_33
G2ARGO32 GAGION31 1 0 1.7100 6.8850 51.11111    777 _AC_18732_31
G2ARGO32 GAHLAD32 1 0 2.0025 8.1225 60.44445    777 _AC_18732_27
G2ARGO32 GASTRO31 2 0 2.8575 11.520 85.77778    777 _AC_18732_19
G2CHAL31 GTSCHA32 1 0 0.1125 0.4950 3.555560   9999 _AC_9731_993
G2IOAN31 GAOOS_32 1 0 3.7350 16.132 104.8889    777 _AC_22031_26
G2IRON11 G2IRON12 1 2 0.0000 0.0000 0.000000   3149 _SW_43811_43
G2KERK31 G2KERK3Q 1 9 0.0000 0.0500 -806.267
G2LARI31 G2LARI32 1 2 0.0000 0.0000 0.000000   1200 _SW_6531_653
G2LARI31 GLARIS35 1 0 2.6775 10.822 80.88889    600 _AC_6531_673
G2LARI31 GMKRYX31 1 0 1.2150 5.2853 34.40000    777 _AC_6531_983
G2LARI32 G3LARI31 1 0 0.7200 2.9475 21.77778    600 _AC_6532_174
G2LARI32 GAGIA_31 1 0 2.0250 8.7750 56.88889    499 _AC_6532_280
G2MEGA31 G2MEGA32 1 2 0.0000 0.0000 0.000000   1999 _SW_19631_19
G2MEGA31 GMEGAL35 1 0 0.1710 0.6862 5.155550    777 _AC_19631_33
G2MEGA32 GCHORE31 1 0 0.3375 1.3275 9.777780    777 _AC_19632_19
G2MEGA32 GMEGAL31 2 0 0.1710 0.6862 5.155550    777 _AC_19632_33
G2PATR31 G1PATR31 1 0 0.2925 1.1700 8.888890    600 _AC_20531_20
G2PATR31 G2PATR32 1 2 0.0000 0.0000 0.000000   1200 _SW_20531_20
G2PATR31 GSIMOP31 1 0 5.2200 18.720 133.7778    531 _AC_20531_33
G2PATR32 G1PATR31 2 0 0.2925 1.1700 8.888890    600 _AC_20532_20
G2PATR32 G2PATR3Q 1 1 0.0000 0.0500 1111.111
G2PATR32 GPANAH31 1 0 1.0125 4.0500 30.22222    600 _AC_20532_25
G2PATR32 GVZPAT31 1 0 4.0725 9.9675 59.55555    531 _AC_20532_21
G2SPAR31 GSKALA31 1 0 2.9025 11.704 87.28889    777 _AC_22831_30
G2VOLO31 G2VOLO33 1 2 0.0000 0.0000 0.000000    600 _SW_8531_853
G2VOLO31 GLAFKO31 1 0 6.4575 15.683 91.11111    399 _AC_8531_863
G2VOLO33 G1VOLO31 1 0 1.5727 3.9510 63.91111    531 _AC_8533_883
G2VOLO33 GSTEVK31 1 0 2.7675 11.160 83.11111    777 _AC_8533_252
G3THES3B GEVOSM31 1 0 0.6975 1.5525 515.1111    509 _AC_2634_283
G5MEGA14 GMEGAL11 1 0 0.0640 0.6400 6.287500    776 _AC_32614_33
G5MEGA15 GMEGAL13 1 0 0.0640 0.5600 6.287500    776 _AC_32615_33
G5MEGA16 GMEGAL13 1 0 0.0640 0.5600 6.287500    776 _AC_32616_33
GACHAR13 GACHAR15 1 2 0.0000 0.0000 0.000000   1919 _SW_12013_12
GACHAR13 GKOUMO16 1 0 0.4800 4.4800 49.50000   1919 _AC_12013_13
GACHAR15 GKOUMO14 2 0 0.4800 4.4800 49.50000   1919 _AC_12015_13
GACHAR1C GACHAR1Q 1 1 0.0000 0.0500 -289.975
GACHAR1D GACHAA1Q 1 1 0.0000 0.0500 -295.069
GACHAR31 GACHAR32 2 7 0.0000 0.0000 0.000000   1999 _SW_12031_12
GACHAR31 GACHAR3Q 1 9 0.0000 0.0500 1111.111
GACHAR31 GACHAR3Q 2 9 0.0000 0.0500 1111.111
GACHAR31 GNCHAL31 1 0 0.9225 3.7575 28.00000    777 _AC_12031_12
GACHAR31 GOSE_131 1 0 0.7267 3.0105 128.6667    449 _AC_12031_12
GACHAR32 GNCHAL32 2 0 0.4500 1.7775 540.0000    700 _AC_12032_12
GACHEL11 GACHEL12 1 2 0.0000 0.0000 0.000000   1919 _SW_13111_13
GACHEL11 GDISTO13 1 0 4.7360 45.776 513.2937   1919 _AC_13111_13
GACHEL12 GACHEL14 2 2 0.0000 0.0000 0.000000   1919 _SW_13112_13
GACHEL12 GARACH12 1 0 1.4400 20.320 292.3125   1440 _AC_13112_22
GACHEL14 GACHEL1Q 1 1 0.0000 0.0500 -437.500
GACHEL14 GANTIR11 1 0 1.9520 18.816 210.9875   1919 _AC_13114_50
GACHEL1A GACHEA1Q 1 1 0.0000 0.0500 -297.181
GACHEL1B GACHEB1Q 1 1 0.0000 0.0500 -297.181
GACHEL1C GACHEC1Q 1 1 0.0000 0.0500 -293.756
GACHEL31 GKREMA31 1 0 2.1375 8.6625 64.44444    720 _AC_13131_21
GACHEL31 GKREMA32 2 0 2.1375 8.6625 64.44444    720 _AC_13131_21
GACHEL31 GKREMA32 3 0 2.1375 9.2925 60.44445    720 _AC_13131_21
GACHEL31 GLEYKA31 1 0 5.5103 22.203 165.6000    600 _AC_13131_13
GACHEL31 GTHERM31 1 0 2.9160 11.759 87.64444    600 _AC_13131_31
GACHEL33 G1STRA31 1 0 0.9450 3.8475 28.44444    600 _AC_13133_22
GACHEL33 G1STRA32 2 0 0.9450 3.8475 28.44444    600 _AC_13133_22
GACHEL33 GACHEL35 3 2 0.0000 0.0000 0.000000   1999 _SW_13133_13
GACHEL33 GARACH31 2 0 6.8175 27.517 205.3333    777 _AC_13133_22
GACHEL33 GKASTR31 1 0 0.5400 2.1825 16.00000    600 _AC_13133_20
GACHEL35 GAMFLO31 1 0 4.8825 12.938 79.55555    531 _AC_13135_23
GACHEL35 GKASTR31 2 0 0.5175 2.2275 14.66667    600 _AC_13135_20
GACHEL35 GKASTR31 3 0 0.5400 2.1825 16.00000    600 _AC_13135_20
GACHEL35 GPETAL31 1 0 1.7910 7.2157 53.82222    777 _AC_13135_34
GADPOL31 GILARI31 1 0 2.3558 9.4973 70.84444    777 _AC_5731_312
GADPOL31 GKOZAN31 1 0 1.3568 5.4697 40.80000    777 _AC_5731_593
GAEDIP31 GACHLA31 1 0 3.9825 9.4500 391.7333    481 _AC_10231_24
GAEGIO31 GELIKI31 1 0 0.1642 0.6592 19.28889    777 _AC_18531_28
GAEGIO31 GPTIT_32 1 0 4.7925 11.677 67.55556    531 _AC_18531_18
GAETOL31 GANTIR31 1 0 3.4358 14.877 95.42222    531 _AC_20831_34
GAETOL31 GKASTR33 1 0 3.6900 15.210 108.4444    531 _AC_20831_20
GAGCHI31 GOSE1231 1 0 0.4050 1.6650 12.44444    777 _AC_26131_29
GAGCRI31 GAMIDE31 1 0 2.4728 10.026 73.91110    777 _AC_16931_25
GAGCRI31 GKPTOL32 1 0 0.8775 3.5392 26.40000    777 _AC_16931_97
GAGDIM10 GAGDIM11 1 2 0.0000 0.0000 0.000000   1919 _SW_25010_25
GAGDIM11 GAGDIM13 2 2 0.0000 0.0000 0.000000   1919 _SW_25011_25
GAGDIM11 GAGDIM17 3 2 0.0000 0.0000 0.000000   1919 _SW_25011_25
GAGDIM11 GAGDIM18 4 2 0.0000 0.0000 0.000000   1919 _SW_25011_25
GAGDIM11 GAGDIM19 5 2 0.0000 0.0000 0.000000   1919 _SW_25011_25
GAGDIM13 GAGDIM14 6 2 0.0000 0.0000 0.000000   1919 _SW_25013_25
GAGELO31 GLYGOR31 1 0 2.7315 8.0820 81.95556    531 _AC_29531_33
GAGELO31 GOSE_K31 1 0 4.6620 11.446 94.93333    531 _AC_29531_30
GAGETM31 GMHLA232 1 0 0.1462 0.3555 2.044450    531 _AC_11331_14
GAGN2_11 GAGN2_12 3 2 0.0000 0.0000 0.000000   1919 _SW_41811_41
GAGNIK11 GAGNIK12 1 2 0.0000 0.0000 0.000000   1919 _SW_29811_29
GAGNIK12 GAGN2_11 2 2 0.0000 0.0000 0.000000   1600 _SW_29812_41
GAGRAS31 GAMIDE32 1 0 3.8700 15.660 116.8889    777 _AC_3631_255
GAGRAS31 GAMIDE32 2 0 3.8925 15.683 116.8889    777 _AC_3631_255
GAGRAS31 GANTHE31 1 0 2.9700 7.2450 41.77778    531 _AC_3631_329
GAGRAS31 GEDESS31 1 0 0.8325 2.0025 11.55556    180 _AC_3631_373
GAGRAS31 GSKYDR31 1 0 1.0575 4.2975 32.00000    777 _AC_3631_248
GAGVAS31 G2KERK31 1 0 1.1025 4.7700 31.11111    600 _AC_22231_23
GAHLAD32 GAGIOR31 1 0 0.9787 3.9420 29.42222    777 _AC_27832_34
GAIGIN31 GAIGIN3Q 1 9 0.0000 0.0500 520.0445
GAISAG33 GAISAG36 1 2 0.0000 0.0000 0.000000   1200 _SW_16533_16
GAISAG33 GAISAG36 2 7 0.0000 0.0000 0.000000   1200 _SW_16533_16
GAISAG33 GAISAG37 1 0 0.0967 0.3870 117.6889    700 _AC_16533_16
GAISAG36 GAISAG38 1 0 0.0967 0.3870 117.6889    700 _AC_16536_16
GAISAG37 GSALAM32 1 0 0.2025 0.8550 6.222220    700 _AC_16537_17
GAKTIO31 GAKTIO32 1 2 0.0000 0.0000 0.000000    630 _SW_21331_21
GAKTIO31 GAKTIO33 2 2 0.0000 0.0000 0.000000    531 _SW_21331_21
GAKTIO31 GVPPRE31 1 0 2.0003 4.5608 470.4000    531 _AC_21331_22
GAKTIO32 GLEFKA31 1 0 4.6665 11.677 67.55556    630 _AC_21332_26
GAKTIO33 GKATOY31 1 0 3.0870 12.521 92.26666    531 _AC_21333_31
GALEXL31 GKOMOT31 1 0 5.3325 21.533 160.4444    777 _AC_231_331_
GALEXL31 GNIPSA31 1 0 2.9767 12.004 89.51111    777 _AC_231_3343
GALEXL31 GPKOMO33 1 0 4.4775 18.045 134.6667    777 _AC_231_1033
GALEXL31 GPROVA31 1 0 4.3853 17.676 131.7333    777 _AC_231_1731
GALIVE32 GALIVE33 1 2 0.0000 0.0000 0.000000   1200 _SW_11532_11
GALIVE32 GKALIV32 1 0 0.0450 0.1800 1.333330    777 _AC_11532_45
GALIVE33 GALIVE34 2 2 0.0000 0.0000 0.000000    777 _SW_11533_11
GALIVE33 GALIVE35 3 2 0.0000 0.0000 0.000000    777 _SW_11533_11
GALIVE35 GKALIV34 2 0 0.0450 0.1575 0.888890    777 _AC_11535_45
GALMIR31 GEYKSI31 1 0 0.7875 3.4155 22.22222    750 _AC_7131_325
GALMIR31 GMCHAL36 1 0 0.1080 0.4365 3.288890    777 _AC_7131_763
GALMIR3B GMCHAL35 1 0 0.0517 2.0903 15.64444    777 _AC_7132_763
GALOUM31 GALONI31 1 0 5.7375 23.130 172.4889    777 _AC_13731_35
GALOUM31 GALOUM32 1 2 0.0000 0.0000 0.000000   2250 _SW_13731_13
GALOUM31 GALOUM33 2 2 0.0000 0.0000 0.000000   1200 _SW_13731_13
GALOUM31 GDESFI31 1 0 1.9912 8.0280 59.55555    777 _AC_13731_31
GALOUM31 GDISTO33 1 0 1.0125 4.0950 30.66667    777 _AC_13731_13
GALOUM32 GALTEL31 1 0 0.0225 0.1552 91.11111   1539 _AC_13732_41
GALOUM33 GALOUM34 3 2 0.0000 0.0000 0.000000   2250 _SW_13733_13
GALOUM33 GDISTO31 2 0 1.0125 4.0950 30.66667    777 _AC_13733_13
GALOUM33 GGIONA31 1 0 3.3750 13.658 101.7778    600 _AC_13733_13
GALOUM34 GALTEL32 2 0 0.0225 0.1552 91.11111   1539 _AC_13734_41
GALTEL31 GALTEL32 1 7 0.0000 0.0000 0.000000   1999 _SW_41731_41
GAMARI31 GKALIV34 1 0 1.0462 4.5720 325.3778    613 _AC_12531_45
GAMART31 GAMART33 1 0 0.7312 1.1700 650.3111    484 _AC_47031_47
GAMART31 GAMART3Q 1 9 0.0000 0.0500 -355.556
GAMFKL31 GOSE_431 1 0 1.4017 6.0435 39.46666    777 _AC_7531_294
GAMFPO31 GFILIP31 1 0 5.0130 20.209 150.6667    777 _AC_1631_193
GAMFPO31 GLAGAD31 1 0 8.0122 32.294 240.8444    777 _AC_1631_307
GAMFSA31 GDESFI31 1 0 3.2557 13.118 97.77777    777 _AC_7931_314
GAMIDE14 GAMIDE16 1 2 0.0000 0.0000 0.000000   1919 _SW_25514_25
GAMIDE14 GKPTOL12 1 0 0.7040 6.7680 75.86250   1919 _AC_25514_97
GAMIDE14 GLAGAD15 1 0 4.1600 39.680 444.9375   1919 _AC_25514_30
GAMIDE1A GAMIDE1Q 1 1 0.0000 0.0500 -294.712
GAMIDE1B GAMIDA1Q 1 1 0.0000 0.0500 -294.444
GAMIDE31 GAMIDE32 2 2 0.0000 0.0000 0.000000   1200 _SW_25531_25
GANDRO31 GANDRO32 1 2 0.0000 0.0000 0.000000    678 _SW_27031_27
GANDRO31 GANDRO33 2 2 0.0000 0.0000 0.000000    580 _SW_27031_27
GANDRO32 GANDRO3Q 1 1 0.0000 0.0500 -555.556
GANDRO32 GLIVDI33 1 0 2.9070 11.437 951.2000    481 _AC_27032_30
GANDRO33 GANDRA3Q 1 1 0.0000 0.0500 -800.000
GANTIR31 GMOLYK31 1 0 0.1912 0.8122 5.511110    531 _AC_34831_34
GAOOS_31 GAOOS_32 1 2 0.0000 0.0000 0.000000   1200 _SW_26031_26
GARACH11 GARACH12 1 2 0.0000 0.0000 0.000000   1919 _SW_22611_22
GARACH1A GARACH1Q 1 9 0.0000 0.0500 -312.500
GARACH1B GARACA1Q 1 1 0.0000 0.0500 -291.775
GARACH31 GAMFLO31 1 0 9.0900 22.747 133.3333    531 _AC_22631_23
GARACH31 GAOOS_31 1 0 7.4925 32.355 210.6667    777 _AC_22631_26
GARACH31 GARACH33 2 2 0.0000 0.0000 0.000000   1999 _SW_22631_22
GARACH31 GKANAL31 1 0 4.7475 19.148 142.6667    777 _AC_22631_23
GARACH31 GMESHO32 1 0 4.0410 17.287 115.0222    530 _AC_22631_26
GARACH31 GPOYN132 1 0 0.6232 2.5132 18.75556    600 _AC_22631_23
GARACH31 GPOYN133 1 0 0.6232 2.5132 18.75556    600 _AC_22631_23
GARACH31 GPOYN231 1 0 0.4432 1.7415 12.88889    531 _AC_22631_23
GARACH33 GPETAL31 1 0 5.0355 20.297 151.3778    777 _AC_22633_34
GARACH33 GPOYN131 1 0 0.4950 2.1758 14.13333    600 _AC_22633_23
GARGIR31 GKALIV32 1 0 1.1565 4.9838 16.35556    777 _AC_30431_45
GARGST31 GARGST32 1 2 0.0000 0.0000 0.000000    479 _SW_21231_21
GARGST31 GARGST33 2 2 0.0000 0.0000 0.000000    531 _SW_21231_21
GARGST32 GARGST3Q 1 1 0.0000 0.0500 -644.978
GARGST33 GARGSA3Q 1 1 0.0000 0.0500 -555.556
GARGST33 GARGSA3Q 2 9 0.0000 0.0500 -644.978
GARGST33 GARGSA3Q 3 9 0.0000 0.0500 -644.978
GARGST33 GMYRTO31 1 0 2.1015 5.2560 32.53333    531 _AC_21233_28
GARGYR31 GARGYR33 1 2 0.0000 0.0000 0.000000   1200 _SW_15331_15
GARGYR31 GARGYR3Q 1 9 0.0000 0.0500 1111.111
GARGYR31 GARGYR3Q 2 9 0.0000 0.0500 1111.111
GARGYR33 GLAGIS34 1 0 1.1317 12.465 161.7778    777 _AC_15333_15
GASPRA31 GDISTO33 1 0 0.5625 2.2950 16.88889    777 _AC_12231_13
GASPRA31 GKORON31 1 0 3.7125 14.963 111.5556    777 _AC_12231_14
GASPRO31 GASPRO32 1 2 0.0000 0.0000 0.000000   1200 _SW_17031_17
GASPRO31 GTHEOD31 1 0 5.5125 22.320 307.1111    777 _AC_17031_17
GASPRO32 GTHTHE38 1 0 5.5800 22.401 331.0222    777 _AC_17032_31
GASTRO31 GKOYNO31 1 0 3.0780 12.411 92.53333    777 _AC_19131_33
GASTRO31 GZARAK31 1 0 7.3733 29.725 221.7778    777 _AC_19131_29
GATALA31 GLARYM34 1 0 2.2275 9.0225 67.11111    777 _AC_8031_943
GATHIN31 G1MEGA31 1 0 1.9373 4.7160 27.37778    531 _AC_14831_19
GATHIN31 GTRIPO31 1 0 3.3750 8.1900 47.55556    531 _AC_14831_19
GBLAXO31 G3PATR31 1 0 2.4683 8.7570 719.7333    600 _AC_15731_24
GBLAXO31 GTRICH32 1 0 2.8755 12.454 80.84444    630 _AC_15731_20
GCHATH31 GCHATH32 1 0 0.0675 0.1575 0.888890    479 _AC_8331_833
GCHATH32 G2VOLO31 1 0 1.6650 6.7500 50.22223    777 _AC_8332_853
GDIDIM31 GNIPSA31 1 0 8.4870 34.211 255.1111    531 _AC_131_3343
GDIDIM31 GOREST31 1 0 2.1330 8.5950 64.08889    777 _AC_131_5831
GDIDIM31 GOREST31 2 0 2.1330 8.5950 64.08889    777 _AC_131_5831
GDIDIM31 GPROVA31 1 0 4.1490 16.726 124.7111    777 _AC_131_1731
GDIDYM31 G1ARGO31 1 0 7.2450 17.640 102.2222    531 _AC_17931_18
GDIDYM31 GKRANI31 1 0 2.5650 6.2325 36.00000    531 _AC_17931_19
GDISTO11 G2IRON11 1 0 2.0800 20.160 225.8750   1919 _AC_13911_43
GDISTO11 GAGNIK11 1 0 0.3040 4.2080 84.57500   1919 _AC_13911_29
GDISTO11 GDISTO13 1 2 0.0000 0.0000 0.000000   1919 _SW_13911_13
GDISTO11 GDISTO15 2 2 0.0000 0.0000 0.000000   1919 _SW_13911_13
GDISTO15 GANTIR12 1 0 3.4080 33.024 370.2062   1919 _AC_13915_50
GDISTO15 GDISTO1Q 1 1 0.0000 0.0500 -437.500
GDISTO1A GDISTA1Q 1 1 0.0000 0.0500 -296.981
GDISTO1B GDISTB1Q 1 1 0.0000 0.0500 -294.412
GDISTO31 GDIST231 1 0 0.0495 0.2160 67.55556    777 _AC_13931_14
GDISTO31 GDISTO33 3 2 0.0000 0.0000 0.000000   2399 _SW_13931_13
GDORI131 GDORI133 1 0 0.0045 0.0500 0.088890    777 _AC_17631_17
GDORI132 GDORI134 1 0 0.0045 0.0500 0.088890    777 _AC_17632_17
GDORI133 G1MEGA31 1 0 1.9125 7.6950 57.33334    600 _AC_17633_19
GDORI133 GKORIN32 1 0 7.9875 32.265 240.4444    600 _AC_17633_18
GDORI134 G1MEGA33 1 0 1.9125 7.6950 57.33334    600 _AC_17634_19
GDORI134 GDORI231 1 0 0.0450 0.2025 1.333330    777 _AC_17634_17
GDORI231 GNESTA31 1 0 2.6505 10.683 79.60000    600 _AC_17731_32
GDOXA_31 G3THES32 1 0 0.3825 0.8550 288.0000    509 _AC_2331_263
GDOXA_31 GBOTSA32 1 0 0.2002 0.2857 285.8667    486 _AC_2331_258
GDRAMA31 GFILIP31 1 0 1.3950 5.6475 42.22222    777 _AC_931_1931
GDRAMA31 GFILIP35 2 0 1.3950 5.6475 42.22222    777 _AC_931_1935
GDRAMA31 GPETRO32 1 0 1.3297 5.5822 38.48889    777 _AC_931_1183
GDRAMA31 GSERRE32 1 0 9.8325 24.840 147.5555    531 _AC_931_1232
GDRYOP31 GKARAZ31 1 0 1.0485 2.5875 15.20000    531 _AC_29631_30
GEAV__31 GEAV__32 1 0 0.2925 0.6975 4.000000    531 _AC_10431_10
GEAV__32 GOSE_231 1 0 0.1575 0.6300 4.888890    777 _AC_10432_10
GEAV__32 GSKOUR31 1 0 1.3658 5.5080 41.15556    600 _AC_10432_12
GEKO__31 GEKO__33 1 0 0.1125 0.4050 3.111110    777 _AC_3131_313
GEKO__32 GEKO__34 1 0 0.1125 0.4050 3.111110    777 _AC_3132_313
GEKO__33 GSIDEN3B 1 0 1.0800 2.6325 15.11111    531 _AC_3133_333
GEKO__34 GSINDO31 1 0 0.5175 2.0475 15.11111    777 _AC_3134_393
GELASS31 GVOUNE31 1 0 4.2975 17.370 129.3333    777 _AC_24931_25
GELDA_31 GELDA_32 1 7 0.0000 0.0000 0.000000    479 _SW_17831_17
GELDA_31 GELDA_34 1 0 0.2520 0.5445 136.8000    479 _AC_17831_17
GELDA_32 GELDA_33 1 0 0.2520 0.5445 136.8000    479 _AC_17832_17
GELDA_33 GELEFS31 1 0 1.6020 6.6690 23.46667    777 _AC_17833_18
GELEFS31 GMEGAR31 1 0 1.6942 6.8288 51.11111    777 _AC_18031_18
GELPEE31 GELPEE32 1 2 0.0000 0.0000 0.000000   1999 _SW_16431_16
GELPEE31 GELPEE34 2 2 0.0000 0.0000 0.000000    730 _SW_16431_16
GELPEE31 GELPEE35 3 2 0.0000 0.0000 0.000000    715 _SW_16431_16
GELPEE32 GELPEE33 4 2 0.0000 0.0000 0.000000    730 _SW_16432_16
GELPEE32 GELPEE36 5 2 0.0000 0.0000 0.000000    777 _SW_16432_16
GELPEE34 GKORIN31 1 0 5.5575 23.299 862.4445    730 _AC_16434_18
GELPEE35 GELEFS31 1 0 0.2092 0.5917 93.95555    715 _AC_16435_18
GELPEE36 GOSELO31 1 0 0.2902 1.2172 97.68889    777 _AC_16436_29
GELVAL31 GINTER33 1 0 0.0720 0.2925 2.177780    600 _AC_9231_143
GENTHE11 GENTHE12 1 7 0.0000 0.0000 0.000000   3149 _SW_27511_27
GEORDE31 GKASIA31 1 0 5.9400 14.422 83.55556    531 _AC_4531_483
GEORDE31 GPTOLE31 1 0 1.7752 4.3965 25.60000    531 _AC_4531_463
GERETR31 GKALIV32 1 0 2.9880 12.994 401.6889    613 _AC_10331_45
GEVIA631 GEVIA633 1 2 0.0000 0.0000 0.000000    777 _SW_35031_35
GEVOSM31 GEKO__33 1 0 0.5152 1.2578 7.288890    531 _AC_2831_313
GEVOSM31 GEKO__34 1 0 0.2700 1.1183 8.355560    777 _AC_2831_313
GEVOSM31 GNALEX31 1 0 3.9825 16.088 120.0000    777 _AC_2831_403
GEVOSM31 GPMELA32 1 0 0.2025 0.7650 229.7778    700 _AC_2831_283
GEYAGG31 GEYAGG32 1 2 0.0000 0.0000 0.000000   1200 _SW_35731_35
GEYAGG32 GEYAGG33 2 2 0.0000 0.0000 0.000000   1103 _SW_35732_35
GEYAGG33 GEYAGG3Q 1 1 0.0000 0.0500 -1209.38
GEYAGG33 GEYAGG3Q 2 1 0.0000 0.0500 -1209.38
GEYAGG33 GLAGIB31 1 0 1.9688 7.8548 5911.156   1103 _AC_35733_35
GFARSA31 GDOMOK31 1 0 4.7475 11.565 67.11111    531 _AC_7331_247
GFILIP11 GFILIP12 1 2 0.0000 0.0000 0.000000   1919 _SW_1911_191
GFILIP11 GLAGAD11 1 0 3.6000 34.880 391.1250   1919 _AC_1911_307
GFILIP11 GLAGAD11 2 0 3.6000 34.880 391.1250   1440 _AC_1911_307
GFILIP11 GLAGAD11 3 0 2.2720 30.992 445.1000   1919 _AC_1911_307
GFILIP11 GNSANT15 1 8 4.6400 44.000 492.4375   1440 _AC_1911_288
GFILIP12 GNSANT11 2 8 4.6400 44.000 492.4375   1440 _AC_1912_288
GFILIP1A GFILIP1Q 1 1 0.0000 0.0500 -292.263
GFILIP1B GFILIA1Q 1 1 0.0000 0.0500 -292.212
GFILIP31 GFILIP35 2 2 0.0000 0.0000 0.000000   1999 _SW_1931_193
GFILIP31 GFILIP3Q 1 9 0.0000 0.0500 520.0445
GFILIP31 GNIKIF31 1 0 1.6650 6.7050 50.22223    777 _AC_1931_292
GFILIP31 GTHISA32 1 0 4.7857 19.292 143.8222    777 _AC_1931_259
GFILIP35 GLAGAD35 4 0 10.850 43.731 326.1333    777 _AC_1935_307
GFILIP35 GOLYMP31 1 0 15.723 44.692 285.6889    399 _AC_1935_360
GFILIP35 GPLAVR31 1 0 3.9083 15.757 117.5111    777 _AC_1935_256
GFILIP35 GTHISA31 2 0 3.9465 15.903 118.5778    777 _AC_1935_259
GFINIK31 GLAGAD35 1 0 2.8485 11.486 285.6444    650 _AC_28531_30
GFLORI31 G2FLOR31 1 0 0.0135 0.0500 0.222220    531 _AC_5531_332
GFLORI31 GAMIDE31 1 0 6.9300 16.695 100.8889    531 _AC_5531_255
GFOSFO31 GFOSFO32 1 0 0.2250 0.5625 3.111110    531 _AC_831_832_
GFOSFO32 GNAPCO31 1 0 0.7875 2.7900 20.44444    531 _AC_832_1431
GGEFIR31 GOSE1231 1 0 1.0800 4.3650 32.44444    531 _AC_3031_293
GGEORG31 GGEORG32 1 2 0.0000 0.0000 0.000000    419 _SW_32131_32
GGEORG31 GGEORG3Q 1 1 0.0000 0.0500 -644.978
GGEORG32 GGEORA3Q 1 1 0.0000 0.0500 -644.978
GGIONA31 GGIONA32 1 0 0.9225 2.2275 12.88889    531 _AC_13831_13
GGREVE31 GKALAB31 1 0 4.6125 19.528 126.8444    777 _AC_4931_543
GGREVE31 GSIATI31 1 0 1.8472 7.9897 52.04445    777 _AC_4931_454
GHAGIS32 GHAGIS35 1 7 0.0000 0.0000 0.000000   2399 _SW_35632_35
GHAGIS32 GHAGIS37 2 2 0.0000 0.0000 0.000000    600 _SW_35632_35
GHAGIS32 GXANIA33 3 2 0.0000 0.0000 0.000000   9999 _SW_35632_48
GHAGIS35 GHAGIS38 4 2 0.0000 0.0000 0.000000    600 _SW_35635_35
GHAGIS35 GXANIA33 5 2 0.0000 0.0000 0.000000   9999 _SW_35635_48
GHAGIS37 GHAGIS3Q 1 1 0.0000 0.0500 -1613.33
GHAGIS37 GHAGIS3Q 2 1 0.0000 0.0500 -1613.33
GHAGIS37 GHAGIS3Q 3 9 0.0000 0.0500 -1613.33
GHAGIS37 GHAGIS3Q 4 1 0.0000 0.0500 -1613.33
GHAGIS38 GHAGIA3Q 1 1 0.0000 0.0500 -1613.33
GHAGIS38 GHAGIA3Q 2 1 0.0000 0.0500 -1613.33
GHAGIS38 GHAGIA3Q 3 1 0.0000 0.0500 -1613.33
GIASMO31 GFLABO31 1 0 3.7957 16.441 106.7555    777 _AC_431_3523
GIASMO31 GIASMO32 1 2 0.0000 0.0000 0.000000   1999 _SW_431_432_
GIASMO31 GMAGIK31 1 0 2.5875 11.160 72.44445    777 _AC_431_2743
GIASMO31 GPKOMO33 1 0 2.7225 10.958 81.77778    777 _AC_431_1033
GIASMO31 GXANTH31 1 0 3.0037 12.172 89.77777    630 _AC_431_531_
GIASMO32 GFILIP31 1 0 9.1575 39.712 257.7778    777 _AC_432_1931
GIASMO32 GPKOMO33 2 0 2.8350 11.430 85.33334    777 _AC_432_1033
GIASMO32 GPKOMO33 3 0 2.7225 10.958 81.77778    777 _AC_432_1033
GIASMO32 GZARKA32 1 0 4.5000 18.135 135.1111    600 _AC_432_2032
GIGOUM31 GIGOUM32 1 2 0.0000 0.0000 0.000000    673 _SW_21631_21
GIGOUM31 GMOURT34 1 0 1.2082 5.0760 32.80000    630 _AC_21631_22
GIGOUM32 GAGVAS31 1 0 5.8680 14.645 2365.511    673 _AC_21632_22
GIGOUM32 GIGOUM3Q 1 9 0.0000 0.0500 -644.978
GIGOUM32 GIGOUM3Q 2 9 0.0000 0.0500 -644.978
GIGOUM61 G1KERK61 1 8 14.095 17.616 2216.713    315 _AC_21661_21
GILARI31 GILARI32 1 2 0.0000 0.0000 0.000000   1200 _SW_31231_31
GILIKI31 GKOKKI31 1 0 1.1250 4.8758 31.64445    777 _AC_9131_114
GILIKI31 GYPAT231 1 0 1.1160 4.8307 31.37778    777 _AC_9131_341
GILIOL31 GILIOL32 1 2 0.0000 0.0000 0.000000   9999 _SW_30331_30
GILIOL32 GPOLPO31 1 0 0.9045 3.9218 25.42222    777 _AC_30332_30
GINOFI31 GACHAR31 1 0 3.3750 14.512 95.55556    630 _AC_10531_12
GINTER31 GINTER33 1 0 0.0135 0.0765 29.64445    777 _AC_14331_14
GINTER33 GSKOU231 1 0 1.4603 5.4900 100.0889    600 _AC_14333_36
GIRON_31 GDISTO31 1 0 6.1425 24.773 184.8889    777 _AC_13531_13
GIRON_31 GIRON_32 1 2 0.0000 0.0000 0.000000   1200 _SW_13531_13
GIRON_32 GPANOR32 1 0 1.5075 6.0975 45.33334    777 _AC_13532_14
GKALAB31 G1TRIK31 1 0 2.6775 11.457 74.57778    777 _AC_5431_613
GKALIV11 GKALIV13 1 2 0.0000 0.0000 0.000000   3149 _SW_45311_45
GKALIV11 GKALIV16 2 7 0.0000 0.0000 0.000000   1200 _SW_45311_45
GKALIV13 GKALIV15 3 2 0.0000 0.0000 0.000000   1200 _SW_45313_45
GKALIV15 GKALIV1Q 1 1 0.0000 0.0500 -312.500
GKALIV16 GKALIA1Q 1 9 0.0000 0.0500 -312.500
GKALIV32 GKALIV34 4 2 0.0000 0.0000 0.000000   1200 _SW_45332_45
GKALIV34 GAMART31 1 0 1.4062 5.8207 359.4667    503 _AC_45334_47
GKALMO31 GAMART33 1 2 0.0000 0.0000 0.000000    503 _SW_23831_47
GKALST31 GKALST32 1 2 0.0000 0.0000 0.000000   1200 _SW_13431_13
GKALST31 GKITHE33 1 0 2.8800 11.610 272.0000    700 _AC_13431_14
GKALTA31 GKALTA3Q 1 9 0.0000 0.0500 1111.111
GKALTA31 GPILOS31 1 0 5.8365 14.209 82.31111    531 _AC_20031_23
GKARAZ31 GLYGOR31 1 0 4.5157 12.344 77.15556    531 _AC_30031_33
GKARDI11 GAGDIM13 1 0 0.4800 4.9600 54.81250   1919 _AC_5111_250
GKARDI11 GAKARD11 2 7 0.0000 0.0000 0.000000   1919 _SW_5111_450
GKARDI11 GAKARD12 3 7 0.0000 0.0000 0.000000   1919 _SW_5111_450
GKARDI11 GAKARD13 4 7 0.0000 0.0000 0.000000   1919 _SW_5111_450
GKARDI11 GAKARD14 5 7 0.0000 0.0000 0.000000   1919 _SW_5111_450
GKARDI11 GAMIDE16 1 0 1.6320 15.728 176.3875   1919 _AC_5111_255
GKARDI11 GKARDI15 1 2 0.0000 0.0000 0.000000   1919 _SW_5111_511
GKARDI11 GLARIS12 1 0 4.3200 41.600 466.6875   1919 _AC_5111_671
GKARDI11 GLARIS12 2 8 4.3200 41.600 466.6875   1919 _AC_5111_671
GKARDI11 GTRIKA12 1 0 3.7120 35.856 402.1000   1919 _AC_5111_531
GKARDI15 GAGDIM11 2 0 0.4800 4.9600 54.81250   1919 _AC_5115_250
GKARDI15 GAMIDE14 2 0 1.6320 15.728 176.3750   1587 _AC_5115_255
GKARDI15 GKARDI17 6 2 0.0000 0.0000 0.000000   3149 _SW_5115_511
GKARDI15 GKPTOL13 1 0 1.2000 11.568 129.7687   1919 _AC_5115_970
GKARDI15 GTRIKA11 2 0 3.7120 35.856 402.1000   1919 _AC_5115_531
GKARDI1A GKARDI1Q 1 1 0.0000 0.0500 -297.194
GKARDI1B GKARDA1Q 1 1 0.0000 0.0500 -297.188
GKARDI1C GKARDB1Q 1 1 0.0000 0.0500 -297.019
GKARDI33 GADPOL31 1 0 2.9025 11.700 87.55556    777 _AC_5133_573
GKARDI33 GAKARD31 7 2 0.0000 0.0000 0.000000   9999 _SW_5133_450
GKARDI33 GKOZAN31 1 0 1.6425 6.6825 49.77777    777 _AC_5133_593
GKARDI33 GMPENI31 1 0 1.0665 4.1805 394.4445    961 _AC_5133_154
GKARDI33 GORKAR31 1 0 0.2812 1.1407 8.533330    777 _AC_5133_277
GKARDI33 GPOLYF31 1 0 3.5100 14.153 105.7778    777 _AC_5133_563
GKARDI35 GAKARD32 8 2 0.0000 0.0000 0.000000   9999 _SW_5135_450
GKARDI35 GELASS31 1 0 9.5670 38.563 287.6444    777 _AC_5135_249
GKARDI35 GGRATS31 1 0 0.8714 2.0045 1166.356    499 _AC_5135_354
GKARDI35 GPOLYF32 2 0 3.4875 14.085 104.8889    777 _AC_5135_563
GKARDI35 GPOLYF32 3 0 3.4875 14.085 104.8889    777 _AC_5135_563
GKARIS31 GILIOL32 1 0 1.7190 7.4475 48.35556    777 _AC_11131_30
GKARIS31 GKARIS32 1 2 0.0000 0.0000 0.000000    777 _SW_11131_11
GKARIS32 GKARIS3Q 1 1 0.0000 0.0500 -503.911
GKARIS32 GLIVDI32 1 0 2.0137 8.7255 56.62222    777 _AC_11132_30
GKARPE31 GKREMA31 1 0 3.3075 13.320 99.11111    600 _AC_7831_211
GKARTS31 GLAMIA32 1 0 6.4350 26.010 193.7778    600 _AC_6331_743
GKASIA31 G2FLOR31 1 0 9.4950 23.130 134.2222    531 _AC_4831_332
GKASSI31 G1IOAN31 1 0 4.2728 12.578 41.06667    531 _AC_11731_21
GKASSI31 GIGOUM31 1 0 9.0877 24.302 150.0000    531 _AC_11731_21
GKASTR11 GANTIR11 1 0 0.1760 2.6400 658.5062   1919 _AC_50111_50
GKASTR12 GANTIR12 1 0 0.2080 3.1840 715.3438   1919 _AC_50112_50
GKASTR31 GKASTR32 1 2 0.0000 0.0000 0.000000   1200 _SW_20931_20
GKASTR31 GKASTR33 2 2 0.0000 0.0000 0.000000    531 _SW_20931_20
GKASTR31 GKASTR34 3 2 0.0000 0.0000 0.000000    531 _SW_20931_20
GKASTR34 GKATOY31 1 0 3.1302 12.720 93.42223    531 _AC_20934_31
GKATER31 GKATER34 1 0 1.6425 4.0050 23.11111    531 _AC_4131_413
GKATER34 GOSE1031 1 0 1.1475 4.9702 32.17778    777 _AC_4134_289
GKATER34 GSFIKI32 1 0 3.2850 14.130 92.88889    777 _AC_4134_245
GKATER3B GAIGIN31 1 0 5.3438 13.012 75.37778    531 _AC_4135_336
GKAVAL31 GFILIP31 1 0 1.7910 7.2203 53.82222    600 _AC_631_1931
GKAVAL31 GFILIP35 2 0 1.7055 7.3822 47.91111    600 _AC_631_1935
GKAVAL31 GFILIP35 3 0 1.7910 7.2203 53.82222    600 _AC_631_1935
GKAVAL31 GFOSFO32 1 0 0.4725 1.8675 13.77778    600 _AC_631_832_
GKAVAL31 GZARKA32 1 0 2.0925 8.4825 63.11111    600 _AC_631_2032
GKECHR31 GNSANT33 1 0 1.9822 7.9943 59.60000    700 _AC_26931_28
GKERAM31 GMAGIK31 1 0 3.1950 13.815 89.77777    777 _AC_26331_27
GKERVE31 GNSANT31 1 0 1.5480 6.4620 45.06667    777 _AC_27231_28
GKERVE31 GSAPKA31 1 0 1.3905 5.7150 40.97778    777 _AC_27231_27
GKILKI31 GAXIOU31 1 0 5.1637 13.491 82.04445    531 _AC_1331_279
GKILKI31 GLAGAD35 2 0 3.5550 14.355 107.1111    777 _AC_1331_307
GKILKI31 GLHTH_33 1 0 3.5618 14.355 107.0222    630 _AC_1331_213
GKILLI31 GLECHE3B 1 0 1.7775 7.1505 52.44445    673 _AC_18831_20
GKILLI31 GPYRGO32 1 0 3.9150 15.989 119.2000    600 _AC_18831_20
GKILLI31 GZAKIN32 1 0 3.5347 1.6357 2502.222    595 _AC_18831_21
GKIPAR31 G2PYRG31 1 0 8.4128 20.482 118.7111    531 _AC_20331_32
GKIPAR31 GPILOS31 1 0 7.9650 19.395 112.4444    531 _AC_20331_23
GKITHE31 GKITHE33 1 0 1.2713 5.5215 19.28889   9999 _AC_14731_14
GKLAVR11 GKLAVR12 7 2 0.0000 0.0000 0.000000   3149 _SW_45211_45
GKLAVR1B GKLAVR1Q 1 9 0.0000 0.0500 -312.500
GKOMOT31 GIASMO31 1 0 1.9350 7.8300 58.22223    777 _AC_331_431_
GKOMOT31 GPKOMO31 1 0 1.2375 5.3550 34.66667    777 _AC_331_1031
GKOPAI31 GLARYM32 1 0 2.4075 9.7875 71.55556    777 _AC_8931_943
GKOPAI31 GOSE3_31 1 0 1.8045 7.7355 51.20000    777 _AC_8931_109
GKORIN31 GAGION31 1 0 2.1375 8.6175 64.44444    777 _AC_18231_31
GKORIN31 GKORIN32 1 2 0.0000 0.0000 0.000000   1200 _SW_18231_18
GKORIN31 GNESTA31 1 0 5.3123 21.413 159.6889    777 _AC_18231_32
GKORIN31 GOSE_K31 1 0 0.0900 0.2250 1.333330    531 _AC_18231_30
GKORIN31 GTHTHE34 1 0 1.2263 4.9725 43.42222    777 _AC_18231_31
GKORIN31 GTHTHE35 2 0 1.2150 4.9050 40.22223    777 _AC_18231_31
GKORIN31 GVELO_31 1 0 1.7775 7.1775 53.33333    700 _AC_18231_18
GKORIN32 G2ARGO31 1 0 3.8475 15.502 115.5556    777 _AC_18232_18
GKORIN32 G2ARGO32 2 0 6.6577 17.539 107.2000    531 _AC_18232_18
GKORIN32 GTHTHE33 3 0 1.2263 4.9342 44.93333    777 _AC_18232_31
GKORIN32 GXILOK31 1 0 2.9475 11.880 88.44444    777 _AC_18232_18
GKOUMO14 GKOUMO16 1 2 0.0000 0.0000 0.000000   1919 _SW_13314_13
GKOUMO14 GKOUMO19 2 2 0.0000 0.0000 0.000000   9999 _SW_13314_13
GKOUMO14 GTHISV11 1 0 3.2000 30.080 336.3750   1919 _AC_13314_13
GKOUMO16 G2IRON12 1 0 1.4400 13.920 155.2500   1919 _AC_13316_43
GKOUMO16 GKOUMO17 3 2 0.0000 0.0000 0.000000   9999 _SW_13316_13
GKOUMO16 GKOUMO18 4 2 0.0000 0.0000 0.000000   9999 _SW_13316_13
GKOUMO1A GKOUMO1Q 1 9 0.0000 0.0500 -312.500
GKOUMO1D GKOUMA1Q 1 9 0.0000 0.0500 -312.500
GKOUMO1F GKOUMB1Q 1 9 0.0000 0.0500 -312.500
GKOUMO32 GAISAG33 1 0 0.8797 3.5460 26.40000    777 _AC_13332_16
GKOUMO32 GASPRO31 1 0 0.9900 4.0050 29.77778    600 _AC_13332_17
GKOUMO32 GELEFS31 1 0 1.6650 6.9525 48.88889    777 _AC_13332_18
GKOUMO32 GKALST32 1 0 0.5850 20.903 198.7556    700 _AC_13332_13
GKOUMO32 GKORIN32 1 0 6.9525 28.058 209.3333    777 _AC_13332_18
GKOUMO32 GKOUMO37 1 0 0.4500 1.8225 13.77778    600 _AC_13332_13
GKOUMO32 GNAFPI32 1 0 0.3150 1.2375 9.333330    700 _AC_13332_16
GKOUMO32 GROUF_32 1 0 0.8550 3.4425 25.77778    600 _AC_13332_14
GKOUMO32 GROUF_32 2 0 0.9900 3.9825 29.77778    600 _AC_13332_14
GKOUMO36 GAISAG36 2 0 0.8797 3.5460 26.40000    777 _AC_13336_16
GKOUMO36 GAISAG38 1 0 0.7425 2.9475 22.22222    700 _AC_13336_16
GKOUMO36 GASPRO32 2 0 0.9900 4.0050 29.77778    600 _AC_13336_17
GKOUMO36 GELDA_33 1 0 0.6750 2.9475 19.11111    777 _AC_13336_17
GKOUMO36 GELDA_34 1 0 0.0675 0.2925 2.222220    600 _AC_13336_17
GKOUMO36 GELPEE33 1 0 2.4413 10.784 770.7555    730 _AC_13336_16
GKOUMO36 GKORON31 1 0 8.0775 32.553 242.7556    777 _AC_13336_14
GKOUMO36 GKOUMO38 1 0 0.4500 1.8225 13.77778    600 _AC_13336_13
GKOUMO36 GROUF_31 3 0 0.9900 3.9825 29.77778    600 _AC_13336_14
GKOUMO36 GROUF_31 4 0 0.8550 3.4425 25.77778    600 _AC_13336_14
GKOUMO37 GROUF_32 1 0 0.4050 1.6200 12.00000    600 _AC_13337_14
GKOUMO38 GROUF_31 1 0 0.4050 1.6200 12.00000    600 _AC_13338_14
GKPTOL12 GKPTOL13 2 2 0.0000 0.0000 0.000000   1919 _SW_97012_97
GKPTOL31 GKPTOL32 1 2 0.0000 0.0000 0.000000   1200 _SW_97031_97
GKRANI31 GILIOK31 1 0 2.6775 6.4800 37.77778    531 _AC_19031_30
GKREMA31 GKREMA32 1 2 0.0000 0.0000 0.000000   1439 _SW_21131_21
GKTIT_31 GKTIT_32 1 0 0.0900 0.2475 1.333330    531 _AC_14231_14
GKVOUR31 GMARTI31 1 0 5.0963 20.540 153.2000    777 _AC_9331_315
GKVOUR31 GOSE5_31 1 0 2.1870 8.8177 65.73334    777 _AC_9331_229
GLADON31 GHRAIA31 1 0 2.9250 7.1212 41.28889    531 _AC_20131_33
GLADON31 GPYRGO32 1 0 7.4250 18.068 104.8889    531 _AC_20131_20
GLAGAD11 GLAGAD15 2 2 0.0000 0.0000 0.000000   3149 _SW_30711_30
GLAGAD1A GLAGAD1Q 1 1 0.0000 0.0500 -294.344
GLAGAD1B GLAGAA1Q 1 1 0.0000 0.0500 -294.444
GLAGAD1C GLAGAB1Q 1 9 0.0000 0.0500 -312.500
GLAGAD1D GLAGAC1Q 1 1 0.0000 0.0500 -294.563
GLAGAD31 GLAGAD35 3 2 0.0000 0.0000 0.000000   1200 _SW_30731_30
GLAGIB31 GLAGIC3Q 1 1 0.0000 0.0500 -2418.76
GLAGIS31 GLAGIB31 4 2 0.0000 0.0000 0.000000    777 _SW_15631_35
GLAGIS31 GLAGIS34 1 2 0.0000 0.0000 0.000000   1200 _SW_15631_15
GLAGIS31 GLAGIS38 2 2 0.0000 0.0000 0.000000    575 _SW_15631_15
GLAGIS31 GLAGIS39 3 7 0.0000 0.0000 0.000000    777 _SW_15631_15
GLAGIS31 GVARI_31 1 0 3.2528 13.113 137.2444    770 _AC_15631_24
GLAGIS34 GKLAVR31 6 2 0.0000 0.0000 0.000000    999 _SW_15634_45
GLAGIS34 GLAGIS37 5 2 0.0000 0.0000 0.000000    575 _SW_15634_15
GLAGIS34 GOSE1331 1 0 2.3648 9.5355 71.02222    770 _AC_15634_28
GLAGIS37 GLAGIS3Q 1 1 0.0000 0.0500 -1007.82
GLAGIS37 GLAGIS3Q 2 1 0.0000 0.0500 -1007.82
GLAGIS37 GSYROS33 1 0 6.6060 12.800 6133.645    770 _AC_15637_16
GLAGIS38 GLAGIA3Q 1 1 0.0000 0.0500 -1007.82
GLAGIS38 GLAGIA3Q 2 1 0.0000 0.0500 -1007.82
GLAGIS38 GSYROS39 2 0 6.5925 13.273 6145.245    770 _AC_15638_16
GLAGIS39 GLAGIB3Q 1 9 0.0000 0.0500 -1451.24
GLAMIA31 GGIONA31 1 0 4.9050 19.845 148.0000    600 _AC_7431_138
GLAMIA31 GILARI32 1 0 16.853 68.085 507.5555    600 _AC_7431_312
GLAMIA31 GKARPE31 1 0 5.4450 22.005 164.0000    600 _AC_7431_783
GLAMIA31 GLAMIA32 1 2 0.0000 0.0000 0.000000   1200 _SW_7431_743
GLAMIA31 GOSE5_31 1 0 1.7213 6.9345 51.73334    777 _AC_7431_229
GLAMIA32 GAMFKL31 1 0 4.1400 17.933 116.4445    600 _AC_7432_753
GLAMIA32 GAMFSA31 1 0 5.1750 20.925 156.0000    600 _AC_7432_793
GLAMIA32 GATALA31 1 0 7.0875 28.642 213.7778    777 _AC_7432_803
GLAMIA32 GDOMOK31 1 0 4.2750 10.395 60.00000    531 _AC_7432_247
GLAMIA32 GOSE_731 1 0 5.2200 21.060 156.8889    600 _AC_7432_290
GLAMIA32 GSPERH31 1 0 2.6325 10.620 79.11111    600 _AC_7432_813
GLAPPA31 GKOYRT31 1 0 4.5203 10.762 65.28889    531 _AC_23931_50
GLARIS12 GAGDIM11 1 0 4.3200 40.640 455.6250   1919 _AC_6712_250
GLARIS12 GLARIS15 1 2 0.0000 0.0000 0.000000   1919 _SW_6712_671
GLARIS12 GLARYM13 1 0 5.4400 50.880 570.0625   1919 _AC_6712_941
GLARIS12 GLARYM13 2 0 5.2800 50.240 564.1250   1919 _AC_6712_941
GLARIS15 GAGDIM13 2 0 4.3200 40.640 455.6250   1919 _AC_6715_250
GLARIS15 GLARYM15 3 0 5.4400 50.880 570.0625   1919 _AC_6715_941
GLARIS15 GLARYM15 4 0 5.2800 50.240 564.1250   1919 _AC_6715_941
GLARIS1A GLARIS1Q 1 1 0.0000 0.0500 -297.181
GLARIS1B GLARIA1Q 1 9 0.0000 0.0500 -312.500
GLARIS1D GLARIB1Q 1 9 0.0000 0.0500 -312.500
GLARIS33 G3LARI31 1 0 1.9575 7.8975 58.66666    600 _AC_6733_174
GLARIS33 GFARSA31 1 0 3.6225 14.625 108.8889    777 _AC_6733_733
GLARIS33 GLARIS35 2 2 0.0000 0.0000 0.000000   1999 _SW_6733_673
GLARIS33 GMCHAL35 1 0 5.0850 21.938 143.1111    777 _AC_6733_763
GLARIS33 GSTEVK31 1 0 1.8720 7.5420 56.26667    777 _AC_6733_252
GLARIS33 GVPVOL31 1 0 3.6877 14.873 110.6667    777 _AC_6733_873
GLARIS35 G1VOLO31 1 0 4.0388 16.538 192.6222    610 _AC_6735_883
GLARIS35 G4LARI31 1 0 1.3950 3.5100 20.88889    531 _AC_6735_271
GLARIS35 GCHATH32 1 0 2.9475 11.858 88.44444    777 _AC_6735_833
GLARIS35 GFARSA31 2 0 3.6225 14.625 108.8889    777 _AC_6735_733
GLARKO31 GLARKO33 1 0 0.3825 1.6425 11.11111   9999 _AC_8231_823
GLARKO32 GLARMN31 1 0 0.0900 0.3600 2.666670    479 _AC_8232_396
GLARKO33 GLARYM34 1 0 1.3500 5.4450 40.00000    777 _AC_8233_943
GLARKO33 GYPATO31 1 0 3.1725 13.770 89.33333    777 _AC_8233_328
GLARYM12 GLARYM17 1 7 0.0000 0.0000 0.000000   1200 _SW_9412_941
GLARYM13 GACHAR15 1 0 2.4000 23.200 260.0625   1525 _AC_9413_120
GLARYM13 GDISTO11 1 0 1.6000 14.560 164.1250   1765 _AC_9413_139
GLARYM13 GLARYM15 1 2 0.0000 0.0000 0.000000   1919 _SW_9413_941
GLARYM15 GACHAR13 2 0 2.4000 23.200 260.0625   1529 _AC_9415_120
GLARYM15 GDISTO13 2 0 1.6000 14.560 164.1250   1765 _AC_9415_139
GLARYM15 GSTEFA15 1 0 2.7200 25.600 287.1875   1919 _AC_9415_116
GLARYM17 GKALIV16 1 8 3.2000 30.720 1217.375   1200 _AC_9417_453
GLARYM17 GLARYM1Q 1 9 0.0000 0.0500 -187.500
GLARYM17 GLARYM1Q 2 9 0.0000 0.0500 -187.500
GLARYM1C GLARYA1Q 1 1 0.0000 0.0500 -294.519
GLARYM1D GLARYB1Q 1 1 0.0000 0.0500 -294.419
GLARYM32 GKOKKI31 1 0 1.2600 5.2110 37.06667    777 _AC_9432_114
GLARYM32 GLARMN31 1 0 1.7528 5.4675 38.66667    777 _AC_9432_396
GLARYM32 GLARYM34 2 2 0.0000 0.0000 0.000000   1200 _SW_9432_943
GLAVRI36 GLAGIS34 1 0 0.0180 0.0832 8.266670    419 _AC_15536_15
GLAVRI36 GLAVRI37 1 2 0.0000 0.0000 0.000000    419 _SW_15536_15
GLAVRI37 GGEORG32 1 0 0.4320 5.5013 1642.667    429 _AC_15537_32
GLAVRI37 GLAVRI3Q 1 1 0.0000 0.0500 -644.978
GLECHE31 GAMALI31 1 0 1.5300 6.1425 45.77778    777 _AC_20431_27
GLECHE31 GKOYRT31 1 0 1.3410 3.2625 18.93333    531 _AC_20431_50
GLEFKA31 GMYRTO31 1 0 10.778 24.750 1550.222    484 _AC_26831_28
GLEODA31 GLAMIA31 1 0 3.8250 15.458 115.5556    600 _AC_6631_743
GLEODA31 GSOFAD31 1 0 2.1150 8.5185 63.55555    600 _AC_6631_286
GLHTH_32 GLHTH_33 1 0 1.1858 3.4425 22.22222    531 _AC_2132_213
GLHTH_33 GLAGAD31 1 2 0.0000 0.0000 0.000000    630 _SW_2133_307
GLHTH_34 GLAGAD35 1 0 0.6435 2.5920 19.33333    650 _AC_2134_307
GLHTH_34 GLHTH_3B 1 0 0.0337 0.1485 0.977780    777 _AC_2134_213
GLIGER31 GSIATI31 1 0 1.9238 8.3363 54.08889    777 _AC_12431_45
GLIVAD31 GLARYM34 1 0 3.3615 13.941 98.48888    600 _AC_7731_943
GLIVAD31 GLUTSA31 1 2 0.0000 0.0000 0.000000    777 _SW_7731_503
GLIVDI31 GLIVDI32 1 2 0.0000 0.0000 0.000000    777 _SW_30131_30
GLIVDI31 GLIVDI33 2 2 0.0000 0.0000 0.000000    678 _SW_30131_30
GLIVDI33 GLIVDI3Q 1 1 0.0000 0.0500 -400.000
GLOURO31 G1IOAN31 1 0 8.9258 23.636 144.9778    531 _AC_21431_21
GLOURO31 GARACH33 1 0 2.1083 5.5530 33.42222    531 _AC_21431_22
GMADOU31 GAEDIP31 1 0 5.8478 16.263 102.7555    531 _AC_10131_10
GMADOU31 GMADOU32 1 2 0.0000 0.0000 0.000000    531 _SW_10131_10
GMADOU31 GPSACH31 1 0 6.5700 15.997 92.44445    531 _AC_10131_11
GMADOU32 GMADOU3Q 1 1 0.0000 0.0500 -644.978
GMADOU32 GSKIAT33 1 0 4.7655 15.781 1867.689    715 _AC_10132_15
GMAKRO32 GMAKRO33 1 0 0.1125 0.2925 1.777780     60 _AC_25332_25
GMARAT31 GTHERM31 1 0 4.2638 17.194 128.0889    777 _AC_14431_31
GMARKO31 GMARKO32 1 2 0.0000 0.0000 0.000000   1200 _SW_15031_15
GMARKO31 GPALLI35 1 0 1.3950 5.6475 42.22222    777 _AC_15031_15
GMARKO32 GLAGIS31 1 0 2.0992 8.4668 62.22222    770 _AC_15032_15
GMARTI31 GLARMN31 1 0 0.4410 1.7797 13.28889    777 _AC_31531_39
GMCHAL31 GMCHAL36 1 0 4.0950 1.6538 123.5556    777 _AC_7631_763
GMCHAL32 GMCHAL35 1 0 0.0022 0.0500 0.000000    777 _AC_7632_763
GMCHAL36 GACHLA31 1 0 3.4852 15.032 98.31112    750 _AC_7636_246
GMEGAL11 GMEGAL13 1 2 0.0000 0.0000 0.000000   3149 _SW_33111_33
GMEGAL11 GMEGAL17 2 2 0.0000 0.0000 0.000000   1332 _SW_33111_33
GMEGAL13 GMEGAL18 3 2 0.0000 0.0000 0.000000   1332 _SW_33113_33
GMEGAL17 GKASTR11 1 0 3.8400 37.184 416.9750   1919 _AC_33117_50
GMEGAL17 GMEGAL1Q 1 1 0.0000 0.0500 -437.500
GMEGAL17 GMEGAL1Q 2 1 0.0000 0.0500 -625.000
GMEGAL18 GKASTR12 1 0 3.8400 37.184 416.9750   1919 _AC_33118_50
GMEGAL18 GMEGAA1Q 1 1 0.0000 0.0500 -437.500
GMEGAL1A GMEGAB1Q 1 9 0.0000 0.0500 -312.500
GMEGAL1B GMEGAC1Q 1 9 0.0000 0.0500 -312.500
GMEGAL1C GMEGAD1Q 1 9 0.0000 0.0500 -312.500
GMEGAL1D GMEGAE1Q 1 9 0.0000 0.0500 -312.500
GMEGAL31 GMEGAL35 4 2 0.0000 0.0000 0.000000   9999 _SW_33131_33
GMEGAR31 GMEGAR3Q 1 9 0.0000 0.0500 1111.111
GMEGAR31 GTHTHE36 1 0 2.8935 11.747 245.1111    777 _AC_18131_31
GMELIT11 GAMIDE16 1 0 0.8960 8.3360 93.53751   1919 _AC_6011_255
GMELIT11 GMELIT12 1 2 0.0000 0.0000 0.000000   2499 _SW_6011_601
GMELIT12 GAMIDE14 2 0 0.8960 8.3360 93.53751   1919 _AC_6012_255
GMELSS31 GAMIDE31 1 0 5.0378 12.611 79.37777    531 _AC_5231_255
GMELSS31 GMELIT32 1 0 0.1260 0.5085 3.777780    531 _AC_5231_603
GMEL__31 GMEL__32 1 0 0.1125 0.2700 1.777780   9999 _AC_3431_343
GMEL__32 GAGCHI31 1 0 1.5075 4.0500 25.33333    531 _AC_3432_261
GMEL__32 GNPELL31 1 0 3.5325 8.6175 49.77777    531 _AC_3432_353
GMESHO31 GMESHO32 1 2 0.0000 0.0000 0.000000   1200 _SW_26531_26
GMESHO32 GAYLAK31 1 0 3.3412 14.047 96.62223    199 _AC_26532_31
GMESOG31 G2KERK31 1 0 1.5975 6.9525 45.33334    600 _AC_22431_23
GMESOG31 GMOURT33 1 0 4.7025 15.368 1341.778    675 _AC_22431_22
GMETHA31 GDRYOP31 1 0 1.2757 3.1365 18.31111    531 _AC_19431_29
GMETHA31 GILIOK31 1 0 1.6650 4.0275 23.55556    531 _AC_19431_30
GMETHA31 GMETHA3Q 1 9 0.0000 0.0500 1111.111
GMHLA231 GMHLA232 1 2 0.0000 0.0000 0.000000   1200 _SW_14931_14
GMHLA232 GKALIV34 1 0 0.1575 0.4950 3.333330    531 _AC_14932_45
GMIRTI31 GARGIR31 1 0 0.9540 4.1220 26.93333    777 _AC_30231_30
GMIRTI31 GPOLPO31 1 0 0.5017 2.1758 14.13333    777 _AC_30231_30
GMOLAI31 GKOYNO31 1 0 4.9005 19.760 147.3778    777 _AC_19931_33
GMOLAI31 GMOLAI32 1 2 0.0000 0.0000 0.000000   1200 _SW_19931_19
GMOLAI31 GSKALA31 1 0 2.6888 10.836 80.80000    777 _AC_19931_30
GMOLAI31 GSKLAV31 1 0 2.6820 10.815 85.37778   1004 _AC_19931_35
GMOLAI32 GSKLAV32 2 0 2.6797 10.815 85.37778    999 _AC_19932_35
GMOLAI32 GZARAK31 1 0 0.4747 1.9102 14.22222    777 _AC_19932_29
GMOUDA31 GFINIK31 1 0 4.5675 19.688 286.6667    650 _AC_2531_285
GMOUDA31 GKASSA31 1 0 2.5200 10.913 70.66667    600 _AC_2531_264
GMOUDA31 GNIKIT31 1 0 3.4425 14.963 96.88889    777 _AC_2531_266
GMOURT31 GKANAL31 1 0 2.5875 10.418 77.77778    777 _AC_22531_23
GMOURT31 GMOURT32 1 2 0.0000 0.0000 0.000000   1200 _SW_22531_22
GMOURT31 GMOURT33 2 2 0.0000 0.0000 0.000000    675 _SW_22531_22
GMOURT32 GMOURT34 3 2 0.0000 0.0000 0.000000    630 _SW_22532_22
GMOURT33 GMOURT3Q 1 1 0.0000 0.0500 -555.556
GMOURT33 GMOURT3Q 2 9 0.0000 0.0500 -555.556
GMTOIL31 GKORIN32 1 0 1.2465 5.0557 102.3111    777 _AC_17531_18
GMTOIL31 GMTOIL32 1 2 0.0000 0.0000 0.000000   1999 _SW_17531_17
GMTOIL32 GOSELO31 1 0 3.9150 15.878 261.1555    777 _AC_17532_29
GMYKON31 GMYKON32 1 2 0.0000 0.0000 0.000000   1200 _SW_16231_16
GMYKON31 GMYKON33 2 2 0.0000 0.0000 0.000000    409 _SW_16231_16
GMYKON32 GMYKON34 3 2 0.0000 0.0000 0.000000    414 _SW_16232_16
GMYKON33 GMYKON3Q 1 1 0.0000 0.0500 -644.978
GMYKON34 GMYKOA3Q 1 9 0.0000 0.0500 -644.978
GNAFKT31 GALONI31 1 0 2.7878 11.241 83.82222    777 _AC_12831_35
GNAFKT31 GLEYKA31 1 0 0.3217 1.2938 9.688890    777 _AC_12831_13
GNAFPI32 GNAFPI3B 1 0 0.1800 0.4275 2.666670    531 _AC_16832_16
GNAFPI32 GSALAM32 1 0 0.2250 0.8775 6.666670    777 _AC_16832_17
GNALEX31 GOSE1131 1 0 2.6100 6.3675 36.88889    531 _AC_4031_282
GNALEX31 GVERIA33 1 0 2.4750 10.012 74.66666    777 _AC_4031_423
GNAOUS31 GANTHE31 1 0 1.1925 2.9250 16.88889    531 _AC_3831_329
GNAOUS31 GVERIA31 1 0 3.0375 7.3800 42.66667    531 _AC_3831_423
GNAPCO31 GKERAM31 1 0 1.9350 7.8750 52.00000    777 _AC_1431_263
GNAXOS31 GNAXOS32 1 2 0.0000 0.0000 0.000000   1200 _SW_16131_16
GNAXOS31 GNAXOS33 2 2 0.0000 0.0000 0.000000    414 _SW_16131_16
GNAXOS31 GNAXOS3Q 1 9 0.0000 0.0500 1111.333
GNAXOS31 GNAXOS3Q 2 9 0.0000 0.0500 -644.978
GNAXOS32 GNAXOS34 3 2 0.0000 0.0000 0.000000    414 _SW_16132_16
GNAXOS33 GMYKON34 1 0 4.6890 6.9615 1925.111    538 _AC_16133_16
GNAXOS33 GNAXOA3Q 1 1 0.0000 0.0500 -644.978
GNAXOS34 GNAXOB3Q 1 1 0.0000 0.0500 -362.800
GNAXOS34 GPAROS34 1 0 0.9652 1.8247 424.7555    538 _AC_16134_16
GNCHAL31 GNCHAL32 1 7 0.0000 0.0000 0.000000   1200 _SW_12631_12
GNELVE31 GBOTSA31 1 0 0.1687 0.2430 241.8667    720 _AC_1531_258
GNELVE31 GFINIK3B 1 0 0.2340 0.8887 289.4222    749 _AC_1531_285
GNELVE31 GLHTH_34 1 0 2.1848 8.7435 188.2667    750 _AC_1531_213
GNELVE31 GNELVE32 1 7 0.0000 0.0000 0.000000   1200 _SW_1531_153
GNELVE32 GLAGAD31 1 0 2.8260 11.333 207.5556    650 _AC_1532_307
GNMAKR31 GPALLI31 1 0 1.5525 6.7500 44.00000    777 _AC_12931_15
GNMAKR31 GPOLYP31 1 0 1.4152 3.0015 1519.022    730 _AC_12931_30
GNMAKR31 GPOLYP32 1 0 1.4152 3.0015 1519.022    730 _AC_12931_30
GNPELL31 GAGRAS31 1 0 3.8025 15.390 114.6667    777 _AC_3531_363
GNPELL31 GSKYDR31 1 0 2.8125 11.385 84.88889    777 _AC_3531_248
GNSANT11 GNSANT15 1 2 0.0000 0.0000 0.000000   3149 _SW_28811_28
GNSANT1A GNSANT1Q 1 1 0.0000 0.0500 -294.300
GNSANT1B GNSANA1Q 1 1 0.0000 0.0500 -293.212
GNSANT31 GFLABO31 1 0 1.6515 7.0358 47.24445    777 _AC_28831_35
GNSANT31 GNSANT33 2 2 0.0000 0.0000 0.000000   1200 _SW_28831_28
GNSANT31 GSANTA31 1 0 0.0427 0.0697 42.84444    638 _AC_28831_34
GNSANT33 GAISYM31 1 0 2.0610 8.3048 61.95556    777 _AC_28833_29
GNSANT33 GAISYM3B 1 0 2.0610 8.3048 61.95556    777 _AC_28833_29
GOITYL31 GOITYL32 1 2 0.0000 0.0000 0.000000    478 _SW_33931_33
GOITYL32 GOITYL3Q 1 1 0.0000 0.0500 -711.111
GOLHOR31 GACHAR32 1 0 0.4477 1.8068 127.1111    700 _AC_11931_12
GOREST31 GSAPKA31 1 0 6.6938 28.627 190.5333    777 _AC_5831_273
GORKAR31 GAAGDI31 1 0 0.2272 9.1935 6.844440    600 _AC_27731_45
GOR_AM31 GAMIDE32 1 0 0.5400 2.1600 16.00000    777 _AC_23631_25
GOR_AM33 GAMIDE31 1 0 0.5400 2.1600 16.00000    777 _AC_23633_25
GOR_PT32 GKARDI35 1 0 1.7865 7.2157 53.68889    777 _AC_4332_513
GOR_PT32 GOR_PT35 1 2 0.0000 0.0000 0.000000   9999 _SW_4332_433
GOR_PT32 GOR_PT36 2 2 0.0000 0.0000 0.000000   9999 _SW_4332_433
GOR_PT32 GXARAV31 1 0 0.1305 0.5355 3.911110    777 _AC_4332_159
GOR_PT33 GOR_PT34 1 0 0.0180 0.0765 0.533330    777 _AC_4333_433
GOR_PT33 GOR_PT37 1 2 0.0000 0.0000 0.000000   9999 _SW_4333_433
GOR_PT34 GPOLYM31 1 0 2.4525 9.8933 73.68889    777 _AC_4334_316
GOR_PT34 GXARAV31 1 0 0.1305 0.5670 3.688890    777 _AC_4334_159
GOSE1131 GAIGIN31 1 0 1.0103 2.6370 16.00000    531 _AC_28231_33
GOSE3_31 GVAGIA31 1 0 0.3195 1.3073 9.466670    777 _AC_10931_11
GOSE_131 GNCHAL31 1 0 0.6165 2.6640 17.42222    700 _AC_12131_12
GOSE_431 GLUTSA31 1 0 0.8077 3.4245 23.20000    600 _AC_29431_50
GOSE_831 G4LARI31 1 0 0.9945 2.4525 14.22222    531 _AC_7031_271
GPALLI11 GKLAVR12 1 0 1.2800 11.520 128.6250   1919 _AC_15111_45
GPALLI11 GPALLI13 1 2 0.0000 0.0000 0.000000   1919 _SW_15111_15
GPALLI13 GKLAVR11 2 0 1.2800 11.520 128.6250   1919 _AC_15113_45
GPALLI1C GPALLI1Q 1 1 0.0000 0.0500 -295.250
GPALLI1D GPALLA1Q 1 9 0.0000 0.0500 -312.500
GPALLI1E GPALLB1Q 1 9 0.0000 0.0500 -312.500
GPALLI31 GLAGIS34 3 0 4.1512 16.703 164.0000    770 _AC_15131_15
GPALLI31 GPALLI3Q 1 9 0.0000 0.0500 1111.111
GPALLI31 GPALLI3Q 2 9 0.0000 0.0500 1111.111
GPALLI31 GSPATA32 1 0 0.8955 3.6112 32.08889    777 _AC_15131_15
GPALLI35 GARGYR31 1 0 0.4950 4.3875 68.62222   1060 _AC_15135_15
GPALLI35 GPALLI37 2 2 0.0000 0.0000 0.000000    730 _SW_15135_15
GPALLI35 GVARI_31 1 0 1.7775 7.1775 53.33333    777 _AC_15135_24
GPALLI37 GPALLA3Q 1 1 0.0000 0.0500 -1531.87
GPALLI37 GPALLA3Q 2 1 0.0000 0.0500 -1531.87
GPALLI37 GPLTAN33 1 0 3.1860 12.193 4651.689    770 _AC_15137_34
GPANAH31 GMOLYK31 1 0 1.4067 5.3883 701.9111    600 _AC_25731_34
GPANOR32 GKITHE33 1 0 0.7875 3.1725 23.55556    700 _AC_14532_14
GPAROS31 GPAROS32 1 2 0.0000 0.0000 0.000000   1200 _SW_16731_16
GPAROS31 GPAROS34 2 2 0.0000 0.0000 0.000000    414 _SW_16731_16
GPAROS31 GPAROS3Q 1 9 0.0000 0.0500 1111.333
GPAROS32 GPAROA3Q 1 1 0.0000 0.0500 -644.978
GPAROS32 GPAROS33 3 2 0.0000 0.0000 0.000000    449 _SW_16732_16
GPAROS33 GPAROB3Q 1 1 0.0000 0.0500 -644.978
GPAROS34 GPAROC3Q 1 1 0.0000 0.0500 -1007.82
GPATRI31 GKECHR31 1 0 0.9540 4.0747 27.15555    399 _AC_6931_269
GPETRO31 GPETRO32 1 2 0.0000 0.0000 0.000000    777 _SW_11831_11
GPETRO32 GNEVRO31 1 0 2.3828 10.323 66.97778    777 _AC_11832_26
GPILOS31 GPILOS3Q 1 9 0.0000 0.0500 1111.111
GPILOS31 GPILOS3Q 2 9 0.0000 0.0500 536.9778
GPKOMO31 GPKOMO33 1 2 0.0000 0.0000 0.000000   1200 _SW_1031_103
GPLAST31 G2TRIK31 1 0 2.2275 8.9707 66.75555    600 _AC_6231_192
GPLAST31 GKARTS31 1 0 0.8775 3.5100 26.22222    600 _AC_6231_633
GPLAST31 GPALAI31 1 0 1.6380 6.6037 49.24444    777 _AC_6231_107
GPLAST31 GSOFAD31 1 0 4.2570 17.163 128.0000    777 _AC_6231_286
GPLATA31 GMKRYX31 1 0 3.8205 16.535 107.6444    777 _AC_6831_983
GPLATA31 GOSE1031 1 0 2.4795 10.593 70.66667    777 _AC_6831_289
GPLATA31 GPLATA3Q 1 9 0.0000 0.0500 1111.111
GPLAVR31 GTHISA31 1 0 0.9945 4.0072 29.86667    777 _AC_25631_25
GPLTAN31 GPLTAN32 1 2 0.0000 0.0000 0.000000   1200 _SW_34531_34
GPLTAN31 GPLTAN33 2 2 0.0000 0.0000 0.000000    730 _SW_34531_34
GPLTAN31 GPLTAN3Q 1 1 0.0000 0.0500 0.000000        _SH_GPLTAN31
GPLTAN31 GPLTAN3Q 2 1 0.0000 0.0500 0.000000        _SH_GPLTAN31
GPLTAN31 GPLTAN3Q 3 1 0.0000 0.0500 -1511.11
GPLTAN32 GAMYGD31 1 0 1.0890 4.5877 31.46667    700 _AC_34532_34
GPLTAN33 GPLTAA3Q 1 1 0.0000 0.0500 -1531.87
GPMELA31 GPMELA32 1 2 0.0000 0.0000 0.000000   1200 _SW_28331_28
GPOLKA31 GAXIOU31 1 0 0.7425 2.7270 19.64445    531 _AC_26231_27
GPOLPO31 GEVIA531 1 0 1.6155 6.5092 48.53333    650 _AC_30531_35
GPOLPO31 GEVIA633 1 0 2.5312 10.204 76.08889    750 _AC_30531_35
GPOLPO31 GPOLPO34 1 2 0.0000 0.0000 0.000000    730 _SW_30531_30
GPOLPO31 GPOLPO35 2 2 0.0000 0.0000 0.000000    730 _SW_30531_30
GPOLPO34 GPOLPO3Q 1 1 0.0000 0.0500 -725.600
GPOLPO34 GPOLYP31 1 0 0.8797 3.5460 26.40000    777 _AC_30534_30
GPOLPO35 GPOLPA3Q 1 1 0.0000 0.0500 -644.978
GPOLPO35 GPOLYP32 1 0 0.8797 3.5460 26.40000    777 _AC_30535_30
GPOLYF31 GADPOL31 1 0 1.9125 7.7625 57.77778    777 _AC_5631_573
GPOLYF31 GPOLYF32 1 7 0.0000 0.0000 0.000000   1200 _SW_5631_563
GPOLYF32 GSFIKI32 1 0 1.4850 6.3675 42.66667    777 _AC_5632_245
GPOLYP31 GPOLYP3Q 1 1 0.0000 0.0500 -725.600
GPOLYP32 GPOLYA3Q 1 1 0.0000 0.0500 -725.600
GPSACH31 GPSACH32 1 2 0.0000 0.0000 0.000000   1200 _SW_11231_11
GPSACH31 GPSACH3Q 1 1 0.0000 0.0500 -1007.82
GPSACH31 GPSACH3Q 2 1 0.0000 0.0500 -1007.82
GPSACH32 GAMARI31 1 0 3.8880 16.312 112.6667    630 _AC_11232_12
GPTIT_31 GPTIT_32 1 0 0.4500 1.1025 6.222220    531 _AC_18631_18
GPTIT_32 G1PATR31 1 0 2.2950 5.6025 32.44444    531 _AC_18632_20
GPTOLE11 GKPTOL13 1 2 0.0000 0.0000 0.000000   5399 _SW_4711_970
GPTOLE31 GAMIDE31 1 0 2.6550 7.0943 43.11111    531 _AC_4631_255
GPTOLE31 GPTOLE37 1 2 0.0000 0.0000 0.000000   1200 _SW_4631_463
GPTOLE31 GPTOLE37 2 7 0.0000 0.0000 0.000000   1200 _SW_4631_463
GPTOLE37 GAMIDE32 2 0 2.0452 8.2485 61.42221    777 _AC_4637_255
GPTOLE37 GLIGER31 1 0 1.9912 8.6243 55.95555    777 _AC_4637_124
GPYRGO31 G2PYRG31 1 0 1.7213 4.1895 24.31111    531 _AC_20231_32
GPYRGO31 GMEGAL33 1 0 6.6150 26.685 199.1111    777 _AC_20231_33
GPYRGO31 GPYRGO32 1 2 0.0000 0.0000 0.000000   1200 _SW_20231_20
GPYRGO31 GSIMOP31 1 0 1.5975 6.4575 48.00000    777 _AC_20231_33
GPYRGO32 GAMALI31 1 0 1.6425 6.6150 49.33333    777 _AC_20232_27
GPYRGO32 GMEGAL33 2 0 6.6150 26.685 199.1111    777 _AC_20232_33
GROUF_31 GROUF_32 1 7 0.0000 0.0000 0.000000   1200 _SW_14031_14
GROUF_31 GROUF_3Q 1 9 0.0000 0.0500 629.3333
GROUF_32 GKTIT_32 1 0 2.1825 8.7750 65.33334    600 _AC_14032_14
GSALAM31 GSALAM32 1 0 1.9642 4.5315 274.0444    484 _AC_17131_17
GSCHIM31 G2CHAL31 1 0 0.8775 3.7575 24.44444    600 _AC_9031_973
GSCHIM31 GELVAL31 1 0 0.5400 2.1600 16.00000    600 _AC_9031_923
GSCHIM31 GINOFI31 1 0 0.6750 2.9700 19.11111    600 _AC_9031_105
GSCHIM31 GOSE_231 1 0 0.2925 1.1925 8.888890    600 _AC_9031_106
GSCHIM31 GPSACH32 1 0 3.2422 13.118 158.5778    600 _AC_9031_112
GSCHIM31 GTHIVA33 1 0 2.3850 10.327 67.11111    600 _AC_9031_963
GSCHIM31 GYPAT231 1 0 2.2410 9.7065 63.02222    600 _AC_9031_341
GSCHIM31 GYPATO31 1 0 1.2600 5.4450 35.11111    600 _AC_9031_328
GSCHOL31 GLAGAD31 1 0 6.5430 22.365 514.6223    531 _AC_24131_30
GSCHOL31 GSCHOL3Q 1 9 0.0000 0.0500 1111.111
GSERRE31 GFILIP31 1 0 6.1200 26.505 172.0000    600 _AC_1231_193
GSERRE31 GKILKI31 1 0 10.642 25.875 149.7778    531 _AC_1231_133
GSERRE31 GSERRE32 1 2 0.0000 0.0000 0.000000    600 _SW_1231_123
GSERRE32 GLAGAD35 1 0 11.268 27.999 164.6222    531 _AC_1232_307
GSERRE32 GSIDIR31 1 0 2.2950 9.9675 64.44444    777 _AC_1232_323
GSERVI31 G1LARI31 1 0 13.388 32.558 188.4444    531 _AC_5031_643
GSERVI31 GKARDI33 1 0 9.3150 22.680 131.5556    531 _AC_5031_513
GSFIKI31 GPOLYM31 1 0 0.8775 3.5325 26.22222    777 _AC_24531_31
GSFIKI31 GSFIKI32 1 2 0.0000 0.0000 0.000000   1200 _SW_24531_24
GSFIKI32 GAAGDI31 1 0 2.3175 9.4050 70.22221    777 _AC_24532_45
GSFIKI32 GGEORI31 1 0 0.6975 2.8102 20.97778    777 _AC_24532_34
GSIDEN31 GSIDEN32 1 2 0.0000 0.0000 0.000000   9999 _SW_3331_333
GSINDO31 GMAKRO32 1 0 4.9950 20.182 150.6667    777 _AC_3931_253
GSKALA31 GSKALA32 1 2 0.0000 0.0000 0.000000    478 _SW_30631_30
GSKALA32 GOITYL32 1 0 3.8385 5.2717 1821.867    673 _AC_30632_33
GSKALA32 GSKALA3Q 1 1 0.0000 0.0500 -711.111
GSKIAT31 GSKIAT32 1 2 0.0000 0.0000 0.000000   1200 _SW_15831_15
GSKIAT32 GSKIAT33 2 2 0.0000 0.0000 0.000000    770 _SW_15832_15
GSKIAT33 GSKIAT3Q 1 1 0.0000 0.0500 -644.978
GSKLAV31 GSKLAV32 1 2 0.0000 0.0000 0.000000   1999 _SW_35531_35
GSKLAV31 GSKLAV34 2 2 0.0000 0.0000 0.000000    600 _SW_35531_35
GSKLAV32 GSKLAV33 3 2 0.0000 0.0000 0.000000    600 _SW_35532_35
GSKLAV33 GHAGIS38 1 0 10.265 25.207 11043.82    770 _AC_35533_35
GSKLAV33 GSKLAV3Q 1 1 0.0000 0.0500 -1613.33
GSKLAV33 GSKLAV3Q 2 1 0.0000 0.0500 -1613.33
GSKLAV33 GSKLAV3Q 3 1 0.0000 0.0500 -1613.33
GSKLAV33 GSKLAV3Q 4 9 0.0000 0.0500 -1613.33
GSKLAV34 GHAGIS37 2 0 10.265 25.207 11043.82    770 _AC_35534_35
GSKLAV34 GSKLAA3Q 1 1 0.0000 0.0500 -1613.33
GSKLAV34 GSKLAA3Q 2 1 0.0000 0.0500 -1613.33
GSKLAV34 GSKLAA3Q 3 1 0.0000 0.0500 -1613.33
GSKOUR31 GKTIT_32 1 0 0.9045 3.6495 27.20000    600 _AC_12331_14
GSPATA31 GOSE1331 1 0 0.1957 0.7852 5.777780    770 _AC_15231_28
GSPATA31 GSPATA32 1 2 0.0000 0.0000 0.000000   1200 _SW_15231_15
GSPERH31 GKREMA32 1 0 6.1200 24.705 184.4444    600 _AC_8131_211
GSTAGI31 GOLYMP31 1 0 0.8617 3.4762 25.91111    399 _AC_731_3603
GSTAGI31 GSTAGI32 1 2 0.0000 0.0000 0.000000   1200 _SW_731_732_
GSTAGI31 GVAVDO31 1 0 6.8625 16.673 96.44445    531 _AC_731_2431
GSTAGI32 GAMFPO31 1 0 4.7025 18.990 141.7778    777 _AC_732_1631
GSTAGI32 GNIKIT31 1 0 3.8475 16.673 108.0000    777 _AC_732_2663
GSTEFA11 GACHAR15 1 0 0.3200 3.5200 39.00000   1919 _AC_11611_12
GSTEFA11 GPALLI11 1 0 0.6400 5.6000 62.12500   1919 _AC_11611_15
GSTEFA11 GPALLI13 2 0 0.6400 5.4400 61.68750   1919 _AC_11611_15
GSTEFA11 GSTEFA15 1 2 0.0000 0.0000 0.000000   1919 _SW_11611_11
GSTEFA11 GSTEFA17 2 2 0.0000 0.0000 0.000000   1200 _SW_11611_11
GSTEFA15 GACHAR13 2 0 0.3200 3.5200 39.00000   1919 _AC_11615_12
GSTEFA15 GPALLI11 3 0 0.6400 5.4400 61.68750   1919 _AC_11615_15
GSTEFA15 GPALLI13 4 0 0.6400 5.6000 62.12500   1919 _AC_11615_15
GSTEFA17 GKALIV15 1 0 3.6800 35.520 1271.125   1200 _AC_11617_45
GSTEFA17 GSTEFA1Q 1 1 0.0000 0.0500 -187.500
GSTEFA17 GSTEFA1Q 2 1 0.0000 0.0500 -187.500
GSTEFA1C GSTEFB1Q 1 1 0.0000 0.0500 -294.494
GSTEFA1D GSTEFC1Q 1 9 0.0000 0.0500 -312.500
GSTEFA31 GKALMO31 1 0 2.0182 8.1315 60.62222    777 _AC_11631_23
GSTEFA31 GSTEFA33 3 7 0.0000 0.0000 0.000000   1200 _SW_11631_11
GSTEFA31 GSTEFA3Q 1 9 0.0000 0.0500 1111.111
GSTEFA31 GSTEFA3Q 2 9 0.0000 0.0500 1111.111
GSTEFA33 GKALIV32 2 0 3.9848 15.052 967.7333    613 _AC_11633_45
GSTEFA33 GNCHAL32 1 0 1.6380 6.5745 281.6889    700 _AC_11633_12
GSTEFA33 GNMAKR31 1 0 1.2600 5.4000 35.11111    777 _AC_11633_12
GSTEFA33 GOLHOR31 1 0 0.7200 2.8733 158.0444    700 _AC_11633_11
GSTIT_31 GSTIT_32 1 2 0.0000 0.0000 0.000000   1200 _SW_2231_223
GSTIT_32 GSTIT_33 1 0 0.0360 0.0900 0.533330    531 _AC_2232_223
GSTIT_33 GDOXA_31 1 0 0.9225 3.7575 28.00000    600 _AC_2233_233
GSTIT_34 GSTIT_3B 1 0 0.1800 0.4050 2.222220    531 _AC_2234_223
GSTYLI31 GACHLA31 1 0 2.0475 8.7975 57.77778    600 _AC_7231_246
GSTYLI31 GLAMIA32 1 0 1.4850 6.3900 41.33333    600 _AC_7231_743
GSYROS31 GSYROA3Q 1 9 0.0000 0.0500 -644.978
GSYROS31 GSYROS32 1 2 0.0000 0.0000 0.000000   1200 _SW_16031_16
GSYROS31 GSYROS33 2 2 0.0000 0.0000 0.000000    575 _SW_16031_16
GSYROS31 GSYROS35 3 2 0.0000 0.0000 0.000000    409 _SW_16031_16
GSYROS32 GSYROS34 4 2 0.0000 0.0000 0.000000    580 _SW_16032_16
GSYROS32 GSYROS36 5 2 0.0000 0.0000 0.000000    449 _SW_16032_16
GSYROS32 GSYROS39 6 2 0.0000 0.0000 0.000000    575 _SW_16032_16
GSYROS32 GSYROS3Q 1 1 0.0000 0.0500 0.000000        _SH_GSYROS32
GSYROS32 GSYROS3Q 2 1 0.0000 0.0500 0.000000        _SH_GSYROS32
GSYROS33 GSYROB3Q 1 1 0.0000 0.0500 -1007.82
GSYROS33 GSYROB3Q 2 1 0.0000 0.0500 -1007.82
GSYROS34 GANDRO33 1 0 4.1737 11.016 2490.355    770 _AC_16034_27
GSYROS34 GSYROC3Q 1 1 0.0000 0.0500 -644.978
GSYROS35 GMYKON33 1 0 3.5797 5.4720 1603.022    538 _AC_16035_16
GSYROS35 GSYROD3Q 1 1 0.0000 0.0500 -644.978
GSYROS36 GPAROS33 1 0 4.6553 7.0582 2081.511    538 _AC_16036_16
GSYROS36 GSYROE3Q 1 1 0.0000 0.0500 -644.978
GSYROS39 GSYROF3Q 1 1 0.0000 0.0500 -1007.82
GSYROS39 GSYROF3Q 2 1 0.0000 0.0500 -1007.82
GTHEOD31 GTHTHE37 1 0 0.0225 0.0500 12.26667    777 _AC_17331_31
GTHESS13 GAGDIM11 1 0 3.6800 35.040 392.3750   1919 _AC_1813_250
GTHESS13 GLAGAD11 1 0 0.7520 7.3280 82.13750   1919 _AC_1813_307
GTHESS13 GTHESS15 1 2 0.0000 0.0000 0.000000   1919 _SW_1813_181
GTHESS15 GAGDIM13 2 0 3.6800 35.040 392.3750   1919 _AC_1815_250
GTHESS15 GENTHE11 1 0 0.1600 0.9600 214.3125    663 _AC_1815_275
GTHESS15 GLAGAD15 2 0 0.7520 7.3280 82.13750   1919 _AC_1815_307
GTHESS1E GTHESS1Q 1 1 0.0000 0.0500 -295.237
GTHESS31 GEVOSM31 1 0 0.3150 1.3050 9.333330    777 _AC_1831_283
GTHESS31 GEVOSM31 2 0 0.3150 1.2825 9.333330    777 _AC_1831_283
GTHESS31 GGEFIR31 1 0 2.0250 8.2125 61.33332    777 _AC_1831_303
GTHESS31 GPMELA31 1 0 0.1800 0.7650 226.6667    819 _AC_1831_283
GTHESS33 GDOXA_31 1 0 0.6840 2.7855 945.6000    583 _AC_1833_233
GTHESS33 GSTIT_33 1 0 0.2475 0.9900 7.555560    600 _AC_1833_223
GTHESS33 GSTIT_34 1 0 0.3780 1.1700 7.200000    750 _AC_1833_223
GTHESS33 GTHESS35 2 2 0.0000 0.0000 0.000000   1200 _SW_1833_183
GTHESS33 GTHESS37 1 0 0.6975 2.8305 20.97778    600 _AC_1833_183
GTHESS35 GPOLIC31 1 0 0.3960 0.7312 422.4000    506 _AC_1835_273
GTHESS35 GSIDEN32 1 0 2.3175 8.1675 57.77778    479 _AC_1835_333
GTHESS37 GDOXA_31 1 0 0.4837 1.9710 14.48889    600 _AC_1837_233
GTHESS37 GPOLIC33 1 0 0.1372 0.5557 4.177780    777 _AC_1837_273
GTHISA31 GTHISA32 1 2 0.0000 0.0000 0.000000   1200 _SW_25931_25
GTHISA32 GNIKIF31 1 0 2.2950 9.2700 69.33334    777 _AC_25932_29
GTHISV11 GTHISV12 1 2 0.0000 0.0000 0.000000   1919 _SW_13611_13
GTHISV12 GDISTO13 1 0 1.7600 16.640 186.9375   1919 _AC_13612_13
GTHIVA33 GTHIVA3Q 1 9 0.0000 0.0500 1111.111
GTHIVA33 GVAGIA31 1 0 1.1025 4.7723 31.02222    777 _AC_9633_110
GTHTHE31 GTHTHE32 1 2 0.0000 0.0000 0.000000   1200 _SW_31131_31
GTHTHE31 GTHTHE35 2 2 0.0000 0.0000 0.000000    777 _SW_31131_31
GTHTHE31 GTHTHE37 3 2 0.0000 0.0000 0.000000    777 _SW_31131_31
GTHTHE31 GTHTHE38 4 2 0.0000 0.0000 0.000000    777 _SW_31131_31
GTHTHE32 GTHTHE33 5 2 0.0000 0.0000 0.000000    777 _SW_31132_31
GTHTHE32 GTHTHE34 6 2 0.0000 0.0000 0.000000    777 _SW_31132_31
GTHTHE32 GTHTHE36 7 2 0.0000 0.0000 0.000000    777 _SW_31132_31
GTRICH31 GKASTR32 1 0 2.5650 11.115 72.00000    600 _AC_20731_20
GTRICH31 GTRICH32 1 2 0.0000 0.0000 0.000000   1200 _SW_20731_20
GTRICH32 GKASTR32 2 0 2.5560 10.307 76.88889    600 _AC_20732_20
GTRIKA11 GDISTO13 1 0 5.1200 48.320 540.9375   1919 _AC_5311_139
GTRIKA11 GTRIKA12 1 2 0.0000 0.0000 0.000000   1919 _SW_5311_531
GTRIKA12 GARACH11 1 0 2.0800 29.120 419.1250   1440 _AC_5312_226
GTRIKA12 GDISTO11 2 0 5.1200 48.480 543.0000   1919 _AC_5312_139
GTRIKA1A GTRIKA1Q 1 9 0.0000 0.0500 -312.500
GTRIKA1B GTRIKB1Q 1 9 0.0000 0.0500 -312.500
GTRIKA31 G1TRIK31 1 0 0.9607 3.8925 28.80000    777 _AC_5331_613
GTRIKA31 GTRIKA32 2 2 0.0000 0.0000 0.000000   1999 _SW_5331_533
GTRIKA32 G1LARI31 1 0 8.5275 20.812 120.8889    531 _AC_5332_643
GTRIKA32 GPALAI31 1 0 1.9485 7.8637 58.48889    777 _AC_5332_107
GTSCHA32 G1CHAL31 1 0 0.3150 1.3275 8.444440    600 _AC_9932_100
GTSCHA32 GTSCHA3B 1 0 0.0675 0.2475 1.777780   9999 _AC_9932_993
GVAGET31 G2VOLO33 1 0 0.4747 1.2825 7.555560    531 _AC_8431_853
GVAVDO31 GMOUDA31 1 0 4.1400 10.057 58.22223    531 _AC_2431_253
GVAVDO31 GSCHOL31 1 0 5.6250 13.185 82.66666    531 _AC_2431_241
GVELO_31 GVELO_3Q 1 9 0.0000 0.0500 1111.111
GVERIA31 GGEORI31 1 0 0.7042 2.8372 21.15555    777 _AC_4231_344
GVERIA31 GMAKRO32 1 0 0.6750 2.7450 20.44444    777 _AC_4231_253
GVERIA31 GVERIA33 1 2 0.0000 0.0000 0.000000   1200 _SW_4231_423
GVERIA33 GASOMA31 1 0 0.4725 2.0250 13.33333    600 _AC_4233_254
GVERIA33 GSFIKI31 1 0 1.3725 5.5800 41.77778    777 _AC_4233_245
GVOUNE31 GKALAM31 1 0 0.1035 0.4455 135.2444    600 _AC_25131_31
GVOUNE31 GOSE_731 1 0 2.4750 9.9675 74.22222    600 _AC_25131_29
GVOUNI31 GALOUM33 1 0 3.6225 14.648 109.3333    600 _AC_12731_13
GVOUNI31 GMARAT31 1 0 3.3300 13.421 100.0889    777 _AC_12731_14
GVPPRE31 GARACH33 1 0 4.2075 16.965 126.6667    630 _AC_22331_22
GVPPRE31 GMOURT32 1 0 6.9975 28.260 210.6667    777 _AC_22331_22
GVPVOL31 G1VOLO31 1 0 0.5805 2.2410 88.71111    610 _AC_8731_883
GVPVOL31 GEYKSI31 1 0 2.4750 10.755 69.77777    777 _AC_8731_325
GVZPAT31 GLAPPA31 1 0 3.9690 9.3217 57.95555    531 _AC_21931_23
GXANTH31 GKAVAL31 1 0 4.6417 19.123 136.9778    600 _AC_531_631_
GXARAV31 GAMIDE32 1 0 3.0780 12.830 89.77777    777 _AC_15931_25
GXARAV31 GKPTOL31 1 0 3.5078 16.488 20.88889    777 _AC_15931_97
GXILOK31 GELIKI31 1 0 2.4705 9.9585 296.4444    777 _AC_18431_28
GZAKIN31 GZAKIN32 1 2 0.0000 0.0000 0.000000    673 _SW_21031_21
GZAKIN31 GZAKIN33 2 2 0.0000 0.0000 0.000000    479 _SW_21031_21
GZAKIN32 GZAKIN3Q 1 1 0.0000 0.0500 -362.800
GZAKIN32 GZAKIN3Q 2 9 0.0000 0.0500 -644.978
GZAKIN33 GARGST32 1 0 16.987 29.700 2342.667    479 _AC_21033_21
GZAKIN33 GZAKIA3Q 1 1 0.0000 0.0500 -555.556
GZAKIN33 GZAKIA3Q 2 1 0.0000 0.0500 -644.978
GZAKIN33 GZAKIA3Q 3 9 0.0000 0.0500 -711.111
GZARKA31 GZARKA32 1 0 0.7875 3.3525 21.77778    777 _AC_2031_203
HBILIC21 HBILIC22 1 2 0.0000 0.0000 0.000000   2000
HBILIC21 HKONJS21 2 0 4.3000 22.090 143.9000    780
HBILIC22 HKONJS22 1 0 4.3000 22.090 143.9000    780
HBILIC22 HZAKUC2  1 0 6.2200 30.750 202.5000    780
HBRINJ2  HMRACL2  1 8 7.0700 37.700 414.6600    790
HBRINJ2  HSENJ 2  1 0 1.2400 6.6600 41.62000    815
HBRINJ2  HVEPAD2  1 0 11.590 60.820 392.4600    815
HDAKOV2  XGR_DA21 1 0 1.7700 9.1700 60.34000    720
HDAKOV2  XTU_DA21 1 0 3.6900 18.950 124.7000    720
HERNES11 HERNES12 1 2 0.0000 0.0000 0.000000   2000
HERNES11 XER_PE11 1 0 1.2800 13.470 161.4800   1920
HERNES11 XER_SM11 1 0 1.4600 15.170 164.2900   1740
HERNES12 HZERJA12 1 0 7.1700 76.290 816.2800   1920
HERNES12 XER_PE12 2 0 1.2800 13.470 161.4800   1920
HERNES12 XUG_ER11 1 0 1.5700 17.010 181.4600   1920
HKONJS11 HKONJS12 1 2 0.0000 0.0000 0.000000   2000
HKONJS11 XMO_KO11 1 0 1.7500 17.710 196.0600   1920
HKONJS12 HVELEB1  1 0 3.2200 33.600 354.4600   1920
HKONJS21 HKONJS22 1 2 0.0000 0.0000 0.000000   2000
HKONJS21 HORLOV2  2 0 2.3300 11.980 78.05000    720
HKONJS21 HZAKUC2  1 0 1.5600 10.870 67.54000   1557
HKONJS22 HORLOV2  1 0 2.3300 11.980 78.05000    720
HKONJS22 HVEPAD2  1 0 5.2600 27.620 178.2100    780
HMEDUR2  HTESIS21 1 0 3.6400 18.450 122.8500    780
HMEDUR2  XPR_ME21 1 0 2.2700 11.480 75.88000    780
HMELIN11 HMELIN12 1 2 0.0000 0.0000 0.000000   2000
HMELIN11 HVELEB1  1 0 5.8800 61.080 629.3800   1920
HMELIN11 XME_DI11 1 0 1.0200 10.860 117.7300   1920
HMELIN12 HTUMBR12 1 0 3.9800 40.980 448.8000   1920
HMELIN21 HMELIN22 1 2 0.0000 0.0000 0.000000   2000
HMELIN21 HPEHLI2  1 0 1.1800 5.9500 38.05000    815
HMELIN21 HSENJ 2  1 0 3.7200 23.980 148.2100   1530
HMELIN21 HTERIJ2  2 0 0.2600 2.0100 22.68000   1630
HMELIN22 HPEHLI2  2 0 1.1000 7.2000 49.88000    960
HMELIN22 HTEPLO2  1 0 3.7200 25.600 178.3700    960
HMELIN22 HTERIJ2  1 0 0.2500 1.9400 21.97000   1630
HMRACL2  HTESIS21 1 0 3.5600 18.440 120.1200    780
HMRACL2  HTESIS22 2 8 4.6900 24.750 178.6600    780
HMRACL2  HZERJA2  1 0 2.1100 10.820 73.39000    780
HPEHLI2  HTEPLO2  1 0 2.7300 19.040 129.4100    960
HPEHLI2  XPE_DI21 1 0 1.5800 11.030 74.11000    960
HPLAT 2  XTR_PL21 1 0 0.4300 2.2800 14.79000    960
HTESIS21 HTESIS22 1 2 0.0000 0.0000 0.000000   2000
HTESIS22 XPR_SI21 1 0 3.2300 16.850 114.1700    780
HTUMBR11 HTUMBR12 1 2 0.0000 0.0000 0.000000   2000
HTUMBR11 HZERJA11 1 0 1.8300 19.030 211.0600   1920
HTUMBR11 XTU_KR12 2 8 0.7200 7.5700 87.94000   1920
HTUMBR12 XTU_KR11 1 0 0.7200 7.5700 87.94000   1920
HZAKUC2  XMO_ZA21 1 0 3.7900 19.790 129.7000    780
HZERJA11 HZERJA12 1 2 0.0000 0.0000 0.000000   2000
HZERJA11 XZE_HE12 1 0 2.5600 26.580 294.7900   1920
HZERJA12 XZE_CI11 1 0 2.7500 29.050 335.8700   1920
HZERJA2  XZE_PO21 1 0 4.3000 25.010 167.2900    780
I190V121 ITVSV121 1 0 0.0010 0.3000 0.000000    600 190V_ITVSVTI
I190V121 ITVSVA2M 2 0 0.0010 0.3000 0.000000    600 190V_ITVSVTI
I191V121 ITVSV121 1 0 0.0010 0.3000 0.000000    610 191V_ITVSVTI
I191V121 ITVSV32M 2 0 0.0010 0.3000 0.000000    610 191V_ITVSVTI
I191V121 ITVSVA2N 3 0 0.0010 0.3000 0.000000    610 191V_ITVSVTI
IAAVN121 IAVON121 A 8 0.0000 0.3000 0.040000    480 AAVNDIAVON_I
IAAVN121 IAVON121 B 0 0.0000 0.3000 0.040000    480 AAVNDIAVON_I
IAAVN121 IBRSN121 1 0 0.1450 1.1110 150.8000    800 AAVNDIBRSNDI
IAAVN121 ICSVN121 1 0 0.1760 1.3620 103.3000    800 AAVNDICSVNDI
IABAV121 IACBV121 1 0 0.0250 0.3000 31.58000    600 ABAVTIACBVDI
IABAV121 ICAKV121 1 0 0.1170 0.8790 5.880000   1065 ABAVTICAKV_I
IABAV121 IPTRVA22 1 0 0.1070 0.7830 5.600000    720 ABAVTIPTRVZI
IABKR121 IABDR121 1 0 0.0120 0.3000 0.500000   1010 ABKR_IABDRDI
IABKR121 ICANRA21 1 0 2.9550 17.060 114.5600   1010 ABKR_ICANRTI
IABKR121 IRRKR121 1 0 2.9480 14.929 130.9400   1010 ABKR_IRRKRTI
IACIF111 IACIF112 1 2 0.0000 0.0000 0.000000        KAPIACIF 1
IACIF111 IACIFA1Z 1 8 0.0010 0.3000 0.000000   9999 ACIFTIACIFTI
IACIF111 IACIFA1Z 2 8 0.0010 0.3000 0.000000   9999 ACIFTIACIFTI
IACIF111 IMRGF111 1 0 0.7050 10.495 156.3600   2760 ACIFTIMRGFTI
IACIF111 IMRGF111 2 0 0.7050 10.495 156.3600   2000 ACIFTIMRGFTI
IACIF111 IRRSF111 1 0 0.6600 7.3280 89.88000   2000 ACIFTIRRSF_I
IACIF111 ISPET211 1 0 1.8350 27.175 414.8400   2760 ACIFTISPETTI
IACSN121 IFACN121 1 0 0.0010 0.3000 0.080000    480 ACSNDIFACN_I
IACSN121 IFIBN121 1 0 0.0910 0.3910 181.6600    480 ACSNDIFIBN_I
IACSN121 IMADN121 1 0 0.5080 3.4870 24.58000    800 ACSNDIMADNTI
IADSV111 IADSV112 1 2 0.0000 0.0000 0.000000        KAPIADSV 1
IADSV111 IDOLV111 1 0 0.7890 11.859 172.0200   2880 ADSVTIDOLVTI
IADSV111 IPTOV111 1 8 0.7200 10.838 156.9800   2880 ADSVTIPTOVTI
IAFKR121 IRMNR121 1 0 0.7090 3.6900 23.44000    920 AFKRTIRMNRTI
IAFKR121 ISLUR121 1 0 4.8540 25.293 184.4400    740 AFKRTISLURTI
IAFLR121 IAFKR121 1 0 0.0140 0.3000 0.500000    740 AFLRZIAFKRTI
IAFLR121 IRMNR122 1 0 0.4570 3.3470 23.74000    905 AFLRZIRMNRTI
IALAV121 IBUSVA22 1 0 1.7335 14.721 94.08001    600 ALAVTIBUSVTI
IALAV121 ICLAVA21 1 0 2.1680 16.368 109.8800    880 ALAVTICLAV_I
IALAV121 IMALV121 1 0 2.1310 15.557 108.8800    860 ALAVTIMALV_I
IALAV121 IMPIV121 1 0 4.7280 34.954 244.3600    960 ALAVTIMPIVZI
IALAV121 IMPIV122 2 0 4.7280 34.956 244.3600   1130 ALAVTIMPIVZI
IALIN111 ILAIN111 1 0 0.6890 9.8710 154.6600   2780 ALIN_ILAINTI
IALIN112 IALIN111 1 2 0.0000 0.0000 0.000000        KAPIALIN 1
IALQV121 IAQAV121 1 0 0.1070 0.5260 8.560000    150 ALQV_IAQAV_I
IALSN111 IALCN211 2 0 0.0100 0.3000 0.020000   3150 ALSNTIALCN_I
IALSN111 IALCN311 3 0 0.0100 0.3000 0.020000   3150 ALSNTIALCN_I
IALSN111 IALSN112 1 2 0.0000 0.0000 0.000000        KAPIALSN 1
IALSN111 IFRLN111 1 0 1.9810 28.793 450.6200   3008 ALSNTIFRLNTI
IALSN111 ILAIN111 1 0 0.7670 11.660 170.6000   3150 ALSNTILAINTI
IALSN112 IALCN111 1 0 0.0100 0.3000 0.020000   3150 ALSNTIALCN_I
IANRN111 IANRN112 1 2 0.0000 0.0000 0.000000        KAPIANRN 1
IANRN111 IBSSN111 1 0 3.3400 48.919 766.4200   3008 ANRNTIBSSNTI
IARCF121 IPF2R121 1 0 4.1130 28.987 187.0400   1414 ARCFTIPF2RTI
IARCF121 ISBSFA21 1 0 3.2250 20.853 135.8400   1250 ARCFTISBSFTI
IARCFA2Z IARCF121 1 8 0.0010 0.3000 0.000000   9999 ARCFTIARCFTI
IARNN121 IASTN121 1 0 0.2770 2.4660 91.62001    800 ARNNDIASTNDI
IARNN121 ICOAN121 1 0 0.1220 1.1040 72.60000    960 ARNNDICOANDI
IAROVA21 ISMSV121 1 0 1.9510 9.9160 67.88000    650 AROVTISMSVTI
IAROVA21 ITRBV122 1 0 0.1690 0.8600 5.880000    900 AROVTITRBVPI
IASGR111 IAPLR111 1 0 0.0200 0.3000 94.82001   1453 ASGR_IAPLR_I
IASTN121 INACN121 1 0 0.1530 1.6680 812.8200   1050 ASTNDINACNDI
IASTN121 IPATN121 2 0 0.3360 3.9090 42.70000    800 ASTNDIPATNTI
IASTN121 IPATN122 1 0 0.8040 6.2690 44.88000    800 ASTNDIPATNTI
IASTN121 IPOZN121 1 0 0.2530 1.8770 12.96000    960 ASTNDIPOZNDI
IAURRA11 IAURR11Z 1 8 0.0000 0.3000 0.000000   2880 AURRTIAURRTI
IAURRA11 IAURR211 1 0 0.0100 0.3000 0.020000   9999 AURRTIAURRTI
IAURRA11 IAURRA12 1 2 0.0000 0.0000 0.000000        KAPIAURR 1
IAURRA11 IMOSR111 1 0 0.5530 8.2610 121.1200   2880 AURRTIMOSRTI
IAURRA11 IMOSR111 2 0 0.5530 8.2470 121.2400   2880 AURRTIMOSRTI
IAURRA11 IRMSR111 1 0 1.5820 23.017 354.0000   2880 AURRTIRMSRTI
IAURRA11 ISLUR111 1 0 0.0730 1.1090 15.82000   2780 AURRTISLURTI
IAURRA11 ISLUR111 2 0 0.0730 1.1080 15.82000   2780 AURRTISLURTI
IAURRA11 ITVNR111 1 0 0.1960 2.2400 25.80000   2880 AURRTITVNRPI
IAURRA11 ITVNR111 2 0 0.1960 2.2400 25.80000   2880 AURRTITVNRPI
IAURRA11 ITVNR211 3 0 0.2010 2.2900 26.40000   2880 AURRTITVNRPI
IAURRA11 ITVNR211 4 0 0.2010 2.3000 26.50000   2880 AURRTITVNRPI
IAUZV121 IAUZV221 1 0 0.0000 0.3000 0.000000    704 AUZV_IAUZV_I
IAUZV121 ISOVVA21 1 0 3.1010 16.051 113.4000    704 AUZV_ISOVVTI
IAUZV221 IAUKV121 1 0 0.0070 0.3000 52.40000   1217 AUZV_IAUKV_I
IAUZV221 IAUKV121 2 0 0.0070 0.3000 52.72000   1217 AUZV_IAUKV_I
IAVAV121 IABEV121 1 0 0.0020 0.3000 0.080000    480 AVAV_IABEV_I
IAVAV121 IAVBV121 1 0 0.0010 0.3000 0.080000   1130 AVAV_IAVBV_I
IAVITA21 IAVIT12Z 1 8 0.0100 0.3000 0.020000   2000 AVITTIAVITTI
IAVITA21 IAVIT12Z 2 8 0.0100 0.3000 0.020000   2000 AVITTIAVITTI
IAVITA21 IVALT122 1 0 1.8940 11.343 85.72001   1010 AVITTIVALTTI
IAVITA21 IVLNT121 1 8 0.1380 1.4330 28.68000   1600 AVITTIVLNTTI
IAVNF121 ISPET221 1 0 0.6880 7.4340 96.52000   1443 AVNFTISPETTI
IAVNF121 ISPET221 2 0 1.7770 10.984 84.66001    850 AVNFTISPETTI
IAVNN111 IBSAN111 1 0 0.8680 12.448 194.8800   2950 AVNN_IBSAN_I
IAVNN111 ISSONA11 1 0 0.7740 11.031 172.6600   2950 AVNN_ISSONTI
IAVRN121 ICTEN12Z 1 8 0.0370 0.3000 1.920000    960 AVRNDICTENZI
IAVRN121 IFRANA21 1 0 0.6550 4.0900 25.68000    800 AVRNDIFRANTI
IAVRN121 ISMRN121 1 0 0.2260 1.6500 11.74000    960 AVRNDISMRNTI
IBAGM111 ILACM111 1 0 0.3110 4.4690 70.88000   3000 BAGMTILACMTI
IBAGM111 IOSPM111 1 0 0.2190 3.0780 51.76000   3150 BAGMTIOSPMTI
IBAGM111 IPVAM111 1 0 0.7920 11.505 182.7200   3150 BAGMTIPVAMTI
IBAGM112 IBAGM111 1 2 0.0000 0.0000 0.000000        KAPIBAGM 1
IBAGM121 IMUCM121 1 0 0.2660 2.4410 236.1000    950 BAGMTIMUCM_I
IBAGM122 IMAGM122 1 0 1.1980 6.0860 74.18001    870 BAGMTIMAGMTI
IBALT121 ITRNT121 1 0 0.6770 5.0020 35.28000    960 BALTTITRNTTI
IBAON111 IBAON112 1 2 0.0000 0.0000 0.000000        KAPIBAON 1
IBAON111 IBRINA11 1 0 2.1880 30.653 484.6401   1920 BAONTIBRINTI
IBAON111 IPDCN111 1 0 0.2140 3.1060 48.86000   2780 BAONTIPDCNTI
IBARF11Z IBASF11Z 1 8 0.0180 0.3500 3.000000    960 BARFPIBASFTI
IBARF21Z IBASF11Z 2 8 0.0180 0.3600 3.020000    960 BARFPIBASFTI
IBASF11Z ICALF111 1 8 0.6300 10.827 132.7000   2260 BASFTICALFTI
IBASF11Z IMRTF111 1 8 0.9090 13.182 206.7800   2310 BASFTIMRTFTI
IBIET121 IBIET122 1 2 0.0000 0.0000 0.000000        KAPIBIET 1
IBIET122 IRONT122 1 0 1.9830 11.784 238.7800   1430 BIETTIRONTTI
IBISTA21 ICSNT122 1 0 3.2310 17.552 197.1000   1130 BISTTICSNTTI
IBISTA21 IERZT121 1 0 2.7990 16.382 172.2400   1000 BISTTIERZTTI
IBLNN11Z IBLNN41Z A 8 0.0100 0.3000 0.020000   9999 BLNNTIBLNNTI
IBLNN21Z IBLNN41Z B 8 0.0100 0.3000 0.020000   9999 BLNNTIBLNNTI
IBLNN31Z IBLNN41Z C 8 0.0100 0.3000 0.020000   9999 BLNNTIBLNNTI
IBLSNA11 IMGNN111 1 0 0.3530 5.0390 79.10000   3150 BLSN_IMGNN_I
IBLSNA11 ISCDN111 1 0 0.4210 6.0210 94.44001   3008 BLSN_ISCDNTI
IBLVMA21 IKVNMA21 1 0 1.0070 5.2980 34.78000    480 BLVM_IKVNM_I
IBN2N111 IBN3N111 1 0 0.0860 1.1490 82.68001   3150 BN2NTIBN3N_I
IBN2N111 IPREN111 1 0 1.2500 17.903 279.9000   3008 BN2NTIPRENTI
IBN2N111 ISSONA11 1 0 0.6250 8.6850 137.3200   2880 BN2NTISSONTI
IBN2N112 IBN2N111 1 2 0.0000 0.0000 0.000000        KAPIBN2N 1
IBN3N111 ITOIN111 1 0 0.8340 11.794 215.6200   3150 BN3N_ITOIN_I
IBOAV121 ICIMVA21 1 0 1.1530 6.0070 38.66000    480 BOAVPICIMVPI
IBOVM111 IBAGM111 1 0 0.4100 5.8450 97.08001   3150 BOVMTIBAGMTI
IBOVM111 IBRUM111 1 0 0.2390 3.3930 56.58000   3150 BOVMTIBRUMTI
IBOVM111 IBULM111 1 0 0.6300 7.8850 83.64000   2270 BOVMTIBULMTI
IBOVM111 ICISM111 1 0 0.3180 4.6450 72.74000   3150 BOVMTICISMTI
IBOVM111 IOSPM111 1 0 0.2860 4.4660 61.68001   3150 BOVMTIOSPMTI
IBOVM111 IVERMA11 1 0 0.5720 7.6430 93.90001   2450 BOVMTIVERMTI
IBRAN111 IBRNN111 1 0 0.0970 1.0510 12.96000   1970 BRAN_IBRNNZI
IBRAN111 IEPBN111 1 0 0.0530 0.6920 869.6000   2550 BRAN_IEPBN_I
IBRINA11 IBRAN111 1 0 0.1950 2.1230 26.08000   1970 BRINTIBRAN_I
IBRINA11 IBRIN411 2 0 0.0100 0.3000 0.020000   9999 BRINTIBRINTI
IBRINA11 IBRINA12 1 2 0.0000 0.0000 0.000000        KAPIBRIN 1
IBRINA11 IBSSN111 1 0 0.1150 1.4760 30.30000   1920 BRINTIBSSNTI
IBRINA11 IBSSN111 2 0 0.1150 1.4760 30.30000   1920 BRINTIBSSNTI
IBRINA11 IEPBN111 1 0 0.1080 1.5110 267.9000   2050 BRINTIEPBN_I
IBRINA11 ITN2NA12 1 0 1.0110 14.664 230.6600   1920 BRINTITN2NTI
IBRINA12 IBRIN311 1 0 0.0100 0.3000 0.020000   9999 BRINTIBRINTI
IBRINA2Z IBRNN12Z 1 8 0.2820 3.0560 39.46000   1850 BRINTIBRNNZI
IBRNN12Z INSCN12Z 1 8 0.0650 0.3000 41.26000    960 BRNNZINSCN_I
IBRSN121 IFAUN121 1 0 0.1080 0.7940 5.580000    480 BRSNDIFAUN_I
IBRSN121 IMADN121 1 0 0.7680 5.2270 37.02000    800 BRSNDIMADNTI
IBRSN121 INOLN121 1 0 0.6310 3.5830 24.88000    800 BRSNDINOLNDI
IBRUM111 IBRUM112 1 2 0.0000 0.0000 0.000000        KAPIBRUM 1
IBRUM111 ITZNM111 1 0 0.5920 8.5650 134.5800   2880 BRUMTITZNMTI
IBRUM121 ISGTM121 1 0 0.6910 3.4660 134.8000    870 BRUMTISGTM_I
IBRUM121 ISSGM121 1 0 0.3530 2.1060 23.68000   1090 BRUMTISSGMDI
IBRUM121 IVEAM121 1 0 0.5280 3.0810 71.84000   1370 BRUMTIVEAMTI
IBRUM122 ILAMMA21 1 0 0.9810 4.0590 122.4400    900 BRUMTILAMMDI
IBSAN111 IDELN111 1 0 0.7030 10.842 135.0600   2311 BSAN_IDELN_I
IBSCN111 IBSSN111 1 0 0.3190 3.5470 43.20000   1850 BSCNPIBSSNTI
IBSCN211 IBSSN112 2 0 0.3170 3.5190 42.88000   1850 BSCNPIBSSNTI
IBSCN311 IBSSN112 3 0 0.3140 3.4790 42.42000   1850 BSCNPIBSSNTI
IBSCN411 IBSSN111 4 0 0.3150 3.4440 42.02000   2270 BSCNPIBSSNTI
IBSOMA2Z ICSSMA21 1 8 3.0180 22.359 155.6600    836 BSOM_ICSSM_I
IBSSN111 IBSSN112 1 2 0.0000 0.0000 0.000000        KAPIBSSN 1
IBSSN111 IGLNN111 1 0 0.8840 12.788 200.3800   2780 BSSNTIGLNNTI
IBSSN111 IMRANA11 1 0 2.1310 31.076 486.5600   2780 BSSNTIMRANTI
IBUIV121 IFENV121 1 0 0.1720 1.2720 8.920000    785 BUIVTIFENV_I
IBUIV121 IUDNVA21 1 0 1.9750 12.121 79.30001    690 BUIVTIUDNVTI
IBULM111 IBULM112 1 2 0.0000 0.0000 0.000000        KAPIBULM 1
IBUSV12Z IBUSVA21 2 8 0.0010 0.3000 0.000000   9999 BUSVTIBUSVTI
IBUSVA21 IAQAV121 1 0 0.3400 1.7750 43.72000   1730 BUSVTIAQAV_I
IBUSVA21 IAVRV121 1 0 1.8630 10.124 69.32000    840 BUSVTIAVRV_I
IBUSVA21 IBUSV12Z 1 8 0.0010 0.3000 0.000000   9999 BUSVTIBUSVTI
IBUSVA21 ISAEVA21 1 0 0.4100 2.1050 14.56000    840 BUSVTISAEVZI
IBUSVA21 ISAEVA21 2 0 0.4120 2.1070 14.60000    770 BUSVTISAEVZI
IBUSVA21 ISMSV121 1 0 5.7940 29.362 201.1400    620 BUSVTISMSVTI
IBUSVA21 ISMSV121 2 0 5.7870 29.359 201.1800    610 BUSVTISMSVTI
IBUSVA22 IBUSVA21 1 2 0.0000 0.0000 0.000000        KAPIBUSV 1
IBUSVA22 IVRBV121 1 0 0.5460 2.7720 18.94000    840 BUSVTIVRBVTI
IBVSV121 IBVZV121 1 0 0.0400 0.3000 2.100000    480 BVSVTIBVZV_I
IBVSV121 ILVSV121 1 0 2.5590 13.310 85.58001    610 BVSVTILVSVTI
IBVSV121 IMLAV121 1 0 2.1180 10.952 70.72001    710 BVSVTIMLAVTI
ICAGMA11 ICAGMA12 1 2 0.0000 0.0000 0.000000        KAPICAGM 1
ICAGMA11 ICISM111 1 0 0.3750 5.4810 85.62001   2880 CAGMTICISMTI
ICAGMA11 IMUSM111 1 0 0.6150 8.9940 141.0600   1920 CAGMTIMUSMTI
ICAGV121 ICAGV122 1 2 0.0000 0.0000 0.000000        KAPICAGV 1
ICAGV121 ICAGVA2Z 1 8 0.0010 0.3000 0.000000   9999 CAGV_ICAGV_I
ICAGV121 ICAGVA2Z 2 8 0.0010 0.3000 0.000000   9999 CAGV_ICAGV_I
ICAGV121 ICITV121 1 0 2.5670 13.970 90.00001    605 CAGV_ICITVTI
ICAIN121 IFRANA21 1 0 0.4640 2.8230 19.82000    800 CAINDIFRANTI
ICAIN121 IMADN121 1 0 0.5470 3.3120 23.26000    960 CAINDIMADNTI
ICAKV121 ICARV122 1 0 0.2490 1.8570 18.30000    905 CAKV_ICARVPI
ICAKV121 ISFLV121 1 0 1.9770 9.7430 60.80000    600 CAKV_ISFLVPI
ICALF111 ICALF112 1 2 0.0000 0.0000 0.000000        KAPICALF 1
ICALF111 ICSLFA11 1 0 0.2400 3.9760 56.18000   2760 CALFTICSLFTI
ICALF111 ISUVFA11 1 0 2.0040 29.024 454.9400   2886 CALFTISUVFTI
ICALF121 ISBQF121 1 0 4.1470 22.045 159.8000    690 CALFTISBQFTI
ICAMV111 ICAMV112 1 2 0.0000 0.0000 0.000000        KAPICAMV 1
ICAMV111 IDOLV111 1 8 0.3440 5.0940 76.68001   2990 CAMVTIDOLVTI
ICAMV111 IDOLV111 2 8 0.0010 0.3000 0.000000   3008 CAMVTIDOLVTI
ICAMV111 IDUSV111 1 0 1.0850 15.843 247.6800   2480 CAMVTIDUSVTI
ICAMV111 IRFXV11M 1 0 0.0440 0.5000 5.680000   2820 CAMVTIRFXV_I
ICAMV121 IDOLV121 1 0 0.7360 5.5610 37.14000    820 CAMVTIDOLVTI
ICAMV122 IAVEV121 1 0 0.0240 0.3000 1.220000   1000 CAMVTIAVEV_I
ICAMV122 ICAMV121 1 2 0.0000 0.0000 0.000000        KAPICAMV 1
ICAMV122 ISCRV121 1 0 1.2880 9.4530 66.92000    960 CAMVTISCRVTI
ICANRA11 ICANR11Z 1 8 0.0100 0.3000 0.020000   9999 CANRTICANRTI
ICANRA11 ICANR11Z 2 8 0.0100 0.3000 0.020000   9999 CANRTICANRTI
ICANRA11 IFNOR111 1 0 1.0050 14.097 222.2200   3008 CANRTIFNORTI
ICANRA11 IRSRRA11 1 0 1.8370 26.986 413.0400   3150 CANRTIRSRRTI
ICANRA12 ICANR311 1 0 1.0000 1.0000 1.000000    960 CANRTICANRTI
ICANRA12 ICANRA11 1 2 0.0000 0.0000 0.000000        KAPICANR 1
ICANRA21 ICANR12Z 1 8 0.0100 0.3000 0.020000   9999 CANRTICANRTI
ICAOM111 IMLOM111 1 0 0.2290 3.3300 51.44000   2370 CAOMTIMLOM_I
ICAOM111 IMLOM111 2 0 0.2290 3.5470 49.30000   2370 CAOMTIMLOM_I
ICAPN121 IPOPR121 1 0 5.8830 36.656 232.0000    820 CAPNTIPOPRTI
ICAPN121 IPREN121 1 0 1.2770 7.7770 51.98000    960 CAPNTIPRENTI
ICAPN121 ISMRN121 1 0 3.5800 24.095 156.8000    960 CAPNTISMRNTI
ICARV121 ICARV122 1 2 0.0000 0.0000 0.000000        KAPICARV 1
ICARV121 ICRCV121 2 0 0.0030 0.3000 8.760000    960 CARVPICRCV_I
ICARV121 ISATV122 1 0 0.3200 1.6140 54.02000    840 CARVPISATVTI
ICARV122 ICRCV122 1 0 0.0030 0.3000 7.600000    960 CARVPICRCV_I
ICARV122 ISMSV121 1 0 5.2090 25.752 169.1600    660 CARVPISMSVTI
ICASN121 INADN121 1 0 0.0520 0.4720 240.7400    960 CASNTINADNDI
ICASN121 INALNA21 1 0 0.2320 1.8770 166.3200   1250 CASNTINALNZI
ICASN121 INALNA21 2 0 0.2310 1.8640 166.2200   1250 CASNTINALNZI
ICASN121 ISSEN121 1 0 0.1330 1.1020 526.5400    960 CASNTISSENDI
ICAVV121 ICVAV121 1 0 0.0030 0.3000 0.100000    480 CAVVPICVAVTI
ICCHT121 ICMPTA22 1 0 3.0560 22.123 160.6400   1130 CCHTTICMPTTI
ICCHT121 IVDLT121 1 0 1.7780 12.804 111.5000    930 CCHTTIVDLTTI
ICDGM121 ICDGMA2Z 1 8 0.0010 0.3000 0.000000   9999 CDGM_ICDGM_I
ICDGM121 ITAIVA22 1 0 2.9670 15.139 2498.000    630 CDGM_ITAIV_I
ICDLN111 IDELN112 1 0 0.0360 0.5210 8.140000    960 CDLN_IDELN_I
ICEPR111 IVLLRA11 1 0 0.0400 0.3000 142.5600   1920 CEPR_IVLLRTI
ICEPR211 IVLLRA12 2 0 0.0400 0.3000 142.5600   1920 CEPR_IVLLRTI
ICESMA21 IRZNM122 1 0 3.3270 16.330 171.9000    850 CESMZIRZNM_I
ICFOF111 ICAOM111 1 0 1.7100 25.078 392.6600   3150 CFOFTICAOMTI
ICFOF111 ICFOF112 1 2 0.0000 0.0000 0.000000        KAPICFOF 1
ICFOF111 ISDMF111 1 0 0.5410 7.9390 124.1600   3008 CFOFTISDMFTI
ICHIT111 IRONT111 1 0 0.3000 2.8050 32.92000   2010 CHITTIRONTTI
ICHPM111 ILACM111 1 0 0.9160 10.587 168.1200   4000 CHPMTILACMTI
ICHPM111 IMLOM111 1 0 0.4390 6.5090 98.86001   3150 CHPMTIMLOM_I
ICHPM111 IMLOM111 2 0 0.4390 6.5090 98.86001   3150 CHPMTIMLOM_I
ICHPM111 ISROM111 1 0 0.3300 4.8340 75.18001   3008 CHPMTISROMTI
ICHRM111 ICHRM112 1 2 0.0000 0.0000 0.000000        KAPICHRM 1
ICHRM111 ICHRMA11 1 0 0.0000 0.3000 0.000000   9999 CHRMTICHRMTI
ICHRM111 ICSSM41Z 1 8 1.8500 13.710 95.46001   3150 CHRMTICSSM_I
ICHRM111 IGORM111 1 0 0.2970 4.2840 67.18001   3150 CHRMTIGORMTI
ICHRM111 ITRVM111 1 0 0.3550 5.1150 80.06000   3150 CHRMTITRVMTI
ICHRM112 ICHRMA12 2 0 0.0000 0.3000 0.000000   9999 CHRMTICHRMTI
ICHRMA11 ICHRMA12 1 2 0.0000 0.0000 0.000000        KAPICHRM 1
ICHTT11Z ICHIT111 1 8 0.0010 0.3000 0.220000   1920 CHTT_ICHITTI
ICHTT121 IRONT121 1 8 0.2450 2.6080 34.62000   1440 CHTT_IRONTTI
ICHZT122 ICHZT121 1 2 0.0000 0.0000 0.000000        KAPICHZT 1
ICHZT122 IQUDT121 1 0 0.9840 3.7070 40.86000   1180 CHZTTIQUDTTI
ICHZT122 IVALT122 1 0 2.3230 11.749 85.88000    900 CHZTTIVALTTI
ICICV121 ICIMVA22 1 0 0.0010 0.3000 0.280000    960 CICV_ICIMVPI
ICICV221 ICIMVA21 2 0 0.0010 0.3000 0.280000    960 CICV_ICIMVPI
ICIMVA22 ISMSV121 1 0 1.6410 14.268 105.3000    900 CIMVPISMSVTI
ICINR121 IRMSR121 1 0 0.4610 5.6900 1284.500    790 CINRDIRMSRTI
ICISM111 ICISM112 1 2 0.0000 0.0000 0.000000        KAPICISM 1
ICISM111 ICISM21Z 1 8 0.0010 0.3000 0.000000   9999 CISMTICISMTI
ICISM111 ICISM21Z 2 8 0.0010 0.3000 0.000000   9999 CISMTICISMTI
ICISMB21 ICISM22Z 3 8 0.0010 0.3000 0.000000   9999 CISMTICISMTI
ICISMB21 ICISM22Z 4 8 0.0010 0.3000 0.000000   9999 CISMTICISMTI
ICISMB21 ISONM121 1 0 9.0090 46.424 455.6600    800 CISMTISONMTI
ICISMB21 ISONM121 2 8 9.0080 46.416 458.2200    800 CISMTISONMTI
ICITV121 IVIAV121 1 0 0.6270 3.8470 25.68000    791 CITVTIVIAVTI
ICLAVA21 ISAEVA22 1 0 0.1760 0.9140 5.860000    740 CLAV_ISAEVZI
ICLNN111 ICLNN112 1 2 0.0000 0.0000 0.000000        KAPICLNN 1
ICLNN111 ITN2NA12 1 0 0.8850 12.889 201.5600   2780 CLNN_ITN2NTI
ICLRF121 IAVNF121 1 0 7.4780 48.567 517.1000    863 CLRFTIAVNFTI
ICLRF121 IMARMA21 1 0 1.3570 7.2190 180.5600    960 CLRFTIMARMTI
ICMAM121 IOSPM121 1 0 0.3470 2.5720 17.82000    939 CMAM_IOSPMTI
ICMAM121 ISSGM121 1 0 0.1190 1.0960 438.1200    939 CMAM_ISSGMDI
ICMDN12Z IMADN121 1 8 0.4140 2.0850 14.26000    480 CMDN_IMADNTI
ICMPTA21 ICMPT121 1 0 0.0100 0.3000 0.020000   2000 CMPTTICMPTTI
ICMPTA22 ICMPT122 2 0 0.0100 0.3000 0.020000   2000 CMPTTICMPTTI
ICMPTA22 ICMPTA21 2 2 0.0000 0.0000 0.000000        KAPICMPT 1
ICOAN121 IPATN121 1 0 0.6190 4.6060 94.14001    500 COANDIPATNTI
ICOAN121 ISECN121 1 0 0.3020 2.6580 19.12000    800 COANDISECNDI
ICOLFA11 ICOLFA12 1 2 0.0000 0.0000 0.000000        KAPICOLF 1
ICOLFA11 IFORF111 1 0 1.3310 19.404 301.6000   2000 COLFTIFORFTI
ICOLFA11 IMRTF111 1 0 0.8150 11.899 182.6800   2000 COLFTIMRTFTI
ICOLFA21 IBUSVA21 1 0 10.293 56.369 358.6200    720 COLFTIBUSVTI
ICOLFA21 ISBQF121 1 0 2.1730 11.574 77.22001    690 COLFTISBQFTI
ICONV121 IFADVA21 1 0 1.6810 12.365 87.28001    990 CONVTIFADVTI
ICPNR111 ILATR111 1 0 2.0090 23.808 261.4800   1850 CPNRTILATRTI
ICPNR112 ICPNR111 1 2 0.0000 0.0000 0.000000        KAPICPNR 1
ICRDV111 ICRDV112 1 2 0.0000 0.0000 0.000000        KAPICRDV 1
ICRDV111 ISNGV111 1 0 1.5140 22.082 339.5400   2600 CRDVTISNGVTI
ICRDV111 IUDOV111 1 0 1.0710 15.599 244.0600   2460 CRDVTIUDOVTI
ICRNN111 ICRNN112 1 2 0.0000 0.0000 0.000000        KAPICRNN 1
ICRNN111 IPDCN111 1 0 1.4920 21.593 339.4400   2780 CRNN_IPDCNTI
ICRWM111 ICRWM112 1 2 0.0000 0.0000 0.000000        KAPICRWM 1
ICRWM111 IFLEM111 1 0 0.8910 12.939 199.6000   3150 CRWMTIFLEMTI
ICRWM112 IISPM111 1 0 0.1170 1.3170 15.58000   1250 CRWMTIISPM_I
ICS2N121 ICASN121 1 0 0.0720 0.5830 4.220000    960 CS2N_ICASNTI
ICS2N121 ICSVN121 1 0 0.1310 1.3360 352.2400    960 CS2N_ICSVNDI
ICSAMA21 IKVNMA21 1 0 7.2280 38.736 243.1600    730 CSAMTIKVNM_I
ICSAMA21 ITZ2M122 1 0 1.7910 9.5100 61.24000    730 CSAMTITZ2MTI
ICSEM111 ICSEM112 1 2 0.0000 0.0000 0.000000        KAPICSEM 1
ICSEM111 ICSSM311 1 0 0.3370 5.1010 74.36001   3000 CSEMTICSSM_I
ICSEM111 ITZNM111 1 0 0.7020 10.417 159.2000   3150 CSEMTITZNMTI
ICSLF11M ICSLFA12 1 0 0.0100 0.3000 0.020000   2000 CSLFTICSLFTI
ICSLF11N ICSLFA11 1 0 0.0100 0.3000 0.020000   2000 CSLFTICSLFTI
ICSLFA11 ICSLFA12 1 2 0.0000 0.0000 0.000000        KAPICSLF 1
ICSLFA11 IPACF111 1 0 0.1900 3.2480 44.80000   2760 CSLFTIPACFTI
ICSLFA11 ISFLF111 1 0 0.1460 2.1100 37.44000   2760 CSLFTISFLF_I
ICSNT111 ICHIT111 1 0 1.4110 13.278 146.3000   1920 CSNTTICHITTI
ICSNT111 ICSNT112 1 2 0.0000 0.0000 0.000000        KAPICSNT 1
ICSNT111 IMGLT111 1 0 0.9690 14.239 223.8800   2000 CSNTTIMGLTTI
ICSNT111 IPIOTA11 1 0 0.8150 9.5910 108.3600   2270 CSNTTIPIOTTI
ICSNT121 ICSNT122 1 2 0.0000 0.0000 0.000000        KAPICSNT 1
ICSNT121 IMOATA21 1 0 0.5300 4.9560 434.3800   1310 CSNTTIMOATZI
ICSNT121 IMOATA22 2 0 2.2500 12.879 96.48001    900 CSNTTIMOATZI
ICSNT122 IVIGTA22 1 0 8.1410 39.640 251.4800    960 CSNTTIVIGTTI
ICSRN121 ICASN121 1 0 0.2360 2.0770 34.10000   1250 CSRNDICASNTI
ICSRN121 IFRANA21 1 0 0.1010 0.8810 497.4400    960 CSRNDIFRANTI
ICSRN121 IIMSN121 1 0 0.0050 0.3000 0.340000    480 CSRNDIIMSN_I
ICSSM121 ICSSMA22 1 0 0.0070 0.3000 20.86000   1090 CSSM_ICSSM_I
ICSSM221 ICSSM62Z 9 8 0.0010 0.3000 0.000000   9999 CSSM_ICSSM_I
ICSSM311 ICSSM211 2 0 0.0220 0.3000 16.18000    600 CSSM_ICSSM_I
ICSSM311 ICSSM41Z 4 8 0.0010 0.3000 0.000000   9999 CSSM_ICSSM_I
ICSSM311 ICSSM41Z 8 8 0.0010 0.3000 0.000000   9999 CSSM_ICSSM_I
ICSSM312 ICSSM111 1 0 0.0220 0.3000 16.18000    600 CSSM_ICSSM_I
ICSSM312 ICSSM311 1 2 0.0000 0.0000 0.000000        KAPICSSM 1
ICSSMA21 ICSSM521 3 0 0.0010 0.3000 0.000000   4000 CSSM_ICSSM_I
ICSSMA21 ICSSMA22 1 2 0.0000 0.0000 0.000000        KAPICSSM 1
ICSSMA21 INOMMA21 1 8 1.5540 8.9360 314.0800    800 CSSM_INOMM_I
ICSSMA21 INOMMA21 2 8 1.5540 8.9450 320.0600    800 CSSM_INOMM_I
ICSSMA21 ISMIMA22 1 0 2.4760 14.604 102.6200    800 CSSM_ISMIM_I
ICSSMA22 ICSSM221 N 0 0.0070 0.3000 20.86000   1050 CSSM_ICSSM_I
ICSSMA22 ISMIMA21 2 0 2.4860 14.673 132.7600    650 CSSM_ISMIM_I
ICSVN121 IACSN121 1 8 0.1530 0.9030 575.7400    800 CSVNDIACSNDI
ICTMMA21 IAQAV121 1 0 0.2290 1.3660 30.86000   1170 CTMMZIAQAV_I
ICTMMA21 ICTMMA22 1 2 0.0000 0.0000 0.000000        KAPICTMM 1
ICTNT111 ICTNT112 1 2 0.0000 0.0000 0.000000        KAPICTNT 1
ICTNT111 ITIKT111 1 0 1.1980 17.616 273.4400   2860 CTNTTITIKT_I
ICTNT111 IVIGTA11 1 0 0.7130 10.255 162.8200   2310 CTNTTIVIGTTI
ICVAV121 IVELVA21 1 0 1.9380 9.9450 65.12001    697 CVAVTIVELVTI
ICVAV121 IVIAV121 1 0 2.1450 11.171 71.74000    697 CVAVTIVIAVTI
IDALM121 ICISMB21 1 0 3.4850 17.927 171.2400    870 DALMTICISMTI
IDALM121 IDLNM121 2 0 0.0030 0.3000 0.400000   1090 DALMTIDLNM_I
IDALM121 IDLNM12M 1 0 0.0030 0.3000 0.400000   1090 DALMTIDLNM_I
IDALM121 IVEAM121 1 0 0.6790 3.5530 89.16001   1370 DALMTIVEAMTI
IDEAT121 IDELT121 1 0 0.0370 0.3000 1.540000    360 DEATTIDELTZI
IDEAT121 IQUDT121 1 0 0.7160 2.8910 34.20000   1180 DEATTIQUDTTI
IDEAT121 IVLNT122 1 0 0.9470 3.9160 44.96000   1010 DEATTIVLNTTI
IDELN111 IDELN112 1 2 0.0000 0.0000 0.000000        KAPIDELN 1
IDELN111 IFOGNA11 1 0 0.6730 9.7030 166.1800   3008 DELN_IFOGNTI
IDGNN121 INACN121 1 8 0.0630 0.6500 407.7800   1050 DGNNDINACNDI
IDGNN121 INALNA22 1 0 0.0160 0.3000 103.6200   1232 DGNNDINALNZI
IDLNM121 IDMNM121 1 0 0.0010 0.3000 0.060000   1090 DLNM_IDMNM_I
IDOLV111 IPTOV111 1 0 1.4690 21.923 318.4400   2880 DOLVTIPTOVTI
IDOLV111 IVEZV111 1 0 0.3630 5.4210 78.94001   3000 DOLVTIVEZVTI
IDOLV111 IVEZV111 2 0 0.3650 5.4150 78.92000   2900 DOLVTIVEZVTI
IDOLV121 IDOLV122 1 2 0.0000 0.0000 0.000000        KAPIDOLV 1
IDOLV121 IFSNV121 1 0 0.4240 4.1010 46.90000    960 DOLVTIFSNVPI
IDOLV122 ISCRV121 1 0 1.9490 10.765 72.82000    670 DOLVTISCRVTI
IDOLV122 IVILV121 1 0 0.6400 4.6660 33.36000    850 DOLVTIVILVTI
IDUSV111 IDUSV112 1 2 0.0000 0.0000 0.000000        KAPIDUSV 1
IDUSV111 IDUSVA1Z 1 8 0.0010 0.3000 0.000000   9999 DUSVTIDUSVTI
IDUSV111 IDUSVA1Z 2 8 0.0010 0.3000 0.000000   9999 DUSVTIDUSVTI
IDUSV111 INGRV111 1 0 0.6180 9.0610 141.5400   3150 DUSVTINGRVTI
IDUSV111 ISNGV111 1 0 0.7530 11.127 167.5600   2480 DUSVTISNGVTI
IDUSV121 IDUSVA22 3 8 0.0010 0.3000 0.000000   9999 DUSVTIDUSVTI
IDUSV121 IVIMV121 1 8 2.0740 10.973 73.32000    690 DUSVTIVIMVTI
IDUSV122 ICAGV122 1 0 1.2900 11.404 80.94001    915 DUSVTICAGV_I
IDUSV122 IDUSVA22 4 0 0.0010 0.3000 0.000000   9999 DUSVTIDUSVTI
IDUSV122 ISAEVA22 1 0 2.0430 17.945 129.1800    920 DUSVTISAEVZI
IECHNA11 IGLNN111 1 0 0.7880 11.216 176.4400   3008 ECHN_IGLNNTI
IECHNA11 ITN2NA11 1 0 0.7720 11.185 175.4800   3008 ECHN_ITN2NTI
IECRF111 IRACF111 1 0 0.1180 1.2500 67.38000   1600 ECRFZIRACFTI
IEDOM211 IEDOM111 1 0 0.0170 0.3000 58.12000   1372 EDOMPIEDOMPI
IEDOM211 IEDOM112 2 0 0.0170 0.3000 58.12000   1372 EDOMPIEDOMPI
IEDOM211 ISFIM111 1 0 0.2590 4.4430 57.56000   2700 EDOMPISFIMTI
IEDOM211 ISFIM111 2 8 0.2620 4.4840 58.22000   2700 EDOMPISFIMTI
IEONT111 IEONT112 1 2 0.0000 0.0000 0.000000        KAPIEONT 1
IEPBN111 IEPBN112 1 2 0.0000 0.0000 0.000000        KAPIEPBN 1
IERCN121 ISSEN121 1 0 0.2120 1.8600 13.46000    960 ERCNDISSENDI
IERCN121 ITONN121 1 0 0.8160 7.1380 51.66000    800 ERCNDITONNDI
IERZT121 IERZTA2Z 1 8 0.0100 0.3000 0.020000   9999 ERZTTIERZTTI
IERZT121 IITCT121 1 0 0.0600 0.3000 63.00000    420 ERZTTIITCT_I
IERZT121 IMORT121 1 0 1.0870 4.2120 27.28000   1130 ERZTTIMORTTI
IERZT121 IVIGTA21 1 0 2.0320 13.011 200.3800   1130 ERZTTIVIGTTI
IERZT12M IITCT121 2 0 0.0600 0.3000 63.00000    420 ERZTTIITCT_I
IETQT111 IETQTA1Z 1 8 0.0100 0.3000 0.020000   5000 ETQTTIETQTTI
IETQT111 IETQTA1Z 2 8 0.0100 0.3000 0.020000   5000 ETQTTIETQTTI
IETQT111 IMGLT111 1 0 0.8870 16.195 169.4000   2000 ETQTTIMGLTTI
IETQT111 IMGLT111 2 0 0.9200 16.828 176.2800   2000 ETQTTIMGLTTI
IETQT112 IETQT111 1 2 0.0000 0.0000 0.000000        KAPIETQT 1
IFADVA21 ISOVVA21 1 0 0.8320 6.1320 43.10000    900 FADVTISOVVTI
IFENFA11 IEFEF111 1 0 0.0200 0.3000 210.5800   2000 FENFTIEFEF_I
IFENFA11 IFENFA12 1 2 0.0000 0.0000 0.000000        KAPIFENF 1
IFENFA11 IOSTM111 1 0 0.7860 11.546 180.4400   3150 FENFTIOSTMTI
IFERF111 IFENFA11 1 0 0.1770 2.5810 40.38000   3000 FERFTIFENFTI
IFERF111 IRACF111 1 0 1.1030 16.190 253.4800   2580 FERFTIRACFTI
IFERF112 IFERF111 1 2 0.0000 0.0000 0.000000        KAPIFERF 1
IFGPN111 ITOIN111 1 0 0.5650 8.4190 127.3800   3000 FGPN_ITOIN_I
IFLEM111 IMNTMA11 1 0 1.2800 18.770 294.0200   3150 FLEMTIMNTMTI
IFLEM111 INAVM111 1 0 0.4950 5.7150 64.96000   2180 FLEMTINAVMTI
IFLEM111 ITRVM111 1 0 0.1950 2.8430 43.42000   3150 FLEMTITRVMTI
IFLEM112 IFLEM111 1 2 0.0000 0.0000 0.000000        KAPIFLEM 1
IFMIT121 ISANT122 1 0 0.1610 0.8130 5.560000    600 FMITZISANTTI
IFNOR111 IFNOR112 1 2 0.0000 0.0000 0.000000        KAPIFNOR 1
IFNOR211 IFNOR111 1 0 0.0010 0.3000 0.000000   1504 FNORTIFNORTI
IFNORA1Z IFNOR111 1 8 0.0100 0.3000 0.020000   9999 FNORTIFNORTI
IFNORA1Z IFNOR111 2 8 0.0100 0.3000 0.020000   9999 FNORTIFNORTI
IFOGNA11 ICRNN111 1 0 0.6660 9.2190 145.2800   2780 FOGNTICRNN_I
IFOGNA11 IFGPN111 1 0 0.0100 0.3000 0.020000   3296 FOGNTIFGPN_I
IFOGNA11 IFOGNA12 1 2 0.0000 0.0000 0.000000        KAPIFOGN 1
IFOGNA11 ISEVN111 1 0 0.3100 4.5290 70.66001   2780 FOGNTISEVNTI
IFOGNA12 IFOGN111 1 0 0.0010 0.3000 0.000000    960 FOGNTIFOGNTI
IFORF111 IFNOR111 1 0 1.7620 25.954 405.4400   2460 FORFTIFNORTI
IFORF111 IPTOV111 1 0 1.9310 28.805 428.4400   2880 FORFTIPTOVTI
IFORF111 IRACF111 1 0 0.5020 7.3770 112.8800   2600 FORFTIRACFTI
IFORF111 IRACF111 2 0 0.3420 5.0100 78.18001   2600 FORFTIRACFTI
IFORF111 ISMVF111 1 0 0.8760 12.786 202.2200   2310 FORFTISMVFTI
IFORF112 IFORF111 1 2 0.0000 0.0000 0.000000        KAPIFORF 1
IFRANA21 IFRANA22 1 2 0.0000 0.0000 0.000000        KAPIFRAN 1
IFRANA21 IMADN121 1 0 0.8970 5.2960 37.10000    960 FRANTIMADNTI
IFRANA21 ISMRN121 1 0 1.4400 5.8640 36.80000    960 FRANTISMRNTI
IFRANA21 ISNTN121 1 0 0.2260 1.9810 14.22000    960 FRANTISNTNDI
IFRLN111 IFRLN112 1 2 0.0000 0.0000 0.000000        KAPIFRLN 1
IFRLN111 IMDAN111 1 0 0.2230 3.4700 47.94000   3008 FRLNTIMDAN_I
IFRLN111 IRIZN111 1 0 1.2520 18.209 276.9600   3008 FRLNTIRIZNTI
IFSNV11Z IFSNV51Z 3 8 0.0010 0.3000 0.000000   1820 FSNVPIFSNVPI
IFSNV41Z IDOLV111 1 8 0.4060 3.9780 46.20000   1820 FSNVPIDOLVTI
IFSNV51Z IFSNV41Z 1 8 0.1000 0.3000 0.100000   9999 FSNVPIFSNVPI
IGADM121 IOVMMA21 1 8 0.1060 1.0030 326.0400   1200 GADM_IOVMM_I
IGADM122 IGADM121 1 2 0.0000 0.0000 0.000000        KAPIGADM 1
IGADM122 IMRLM121 1 0 0.0600 0.5700 207.5000   1000 GADM_IMRLM_I
IGADMA21 IGADM121 2 8 0.1000 0.3000 0.100000   4000 GADM_IGADM_I
IGADMA21 IGADM122 1 0 0.1000 0.3000 0.100000   4000 GADM_IGADM_I
IGALR121 IVLVR121 7 0 0.0160 0.3000 84.30001    360 GALRPIVLVRTI
IGALR221 IVLVR122 8 0 0.0150 0.3000 84.60001    360 GALRPIVLVRTI
IGARM121 INAVM121 1 0 3.1300 15.782 107.9200    870 GARMTINAVMTI
IGARM121 ISMSV122 1 0 4.3100 21.838 149.1000    700 GARMTISMSVTI
IGASN111 ICPNR111 1 0 1.2260 14.197 156.8400   1850 GASNTICPNRTI
IGASN111 IGASN112 1 2 0.0000 0.0000 0.000000        KAPIGASN 1
IGASN111 ILATR111 1 8 1.9160 27.547 429.3800   2780 GASNTILATRTI
IGASN111 IPATN111 1 0 1.2120 14.151 155.5200   2270 GASNTIPATNTI
IGASN111 IPREN111 1 0 0.5590 7.9640 126.0200   3008 GASNTIPRENTI
IGASN111 ISPNNA11 1 0 0.5220 7.4310 116.4400   3008 GASNTISPNNTI
IGASN211 IGASN111 1 0 0.0000 0.3000 0.000000    960 GASNTIGASNTI
IGDAM121 IBLVMA21 1 0 0.2770 1.4350 9.280000    480 GDAM_IBLVM_I
IGLAV121 ICBEV121 1 0 1.4510 6.9140 42.36000   1150 GLAV_ICBEV_I
IGLAV121 IGLOV121 1 0 1.1800 5.5770 34.64000   1150 GLAV_IGLOV_I
IGLAV121 ILK2V121 1 0 0.0300 0.3000 1.040000   1150 GLAV_ILK2V_I
IGLNN111 IGLNN112 1 2 0.0000 0.0000 0.000000        KAPIGLNN 1
IGLNN111 IGLNN411 1 0 0.0100 0.3000 0.020000    999 GLNNTIGLNNTI
IGLNN111 IGLNN511 2 0 0.0100 0.3000 0.020000   2000 GLNNTIGLNNTI
IGLOV121 IGLOV122 1 2 0.0000 0.0000 0.000000        KAPIGLOV 1
IGLOV122 IPDMM121 1 0 2.5990 14.558 90.02000   1150 GLOV_IPDMM_I
IGLZV12M IGLOV122 1 0 0.0010 0.3000 0.000000    480 GLZV_IGLOV_I
IGNZN111 IMRANA11 1 0 0.9860 14.092 221.2200   2950 GNZN_IMRANTI
IGORM111 IGORM112 1 2 0.0000 0.0000 0.000000        KAPIGORM 1
IGORM111 IPNCM111 1 0 0.5920 8.9330 131.0800   3150 GORMTIPNCMTI
IGORM111 IVERMA11 1 0 0.6990 9.3290 114.7600   2450 GORMTIVERMTI
IGRAN121 IMCON121 1 0 1.2090 12.950 170.9400    960 GRANDIMCONTI
IGRAN121 ITONN121 1 0 0.1370 1.4660 105.8000    800 GRANDITONNDI
IGRGN111 IALIN111 1 0 0.5850 8.4820 133.1000   2780 GRGN_IALIN_I
IGRGN111 IMRANA11 1 0 0.8860 12.670 198.9800   2780 GRGN_IMRANTI
IGRSMA21 IGRTM12Z 1 8 0.0470 0.3380 2.260000    800 GRSM_IGRTM_I
IGRSMA21 IPDMM121 1 8 1.7080 11.142 78.62001    720 GRSM_IPDMM_I
IGRSMA22 IGRSMA21 1 2 0.0000 0.0000 0.000000        KAPIGRSM 1
IGRSMA2M ISMIMA22 1 0 10.511 62.306 435.3800    800 GRSM_ISMIM_I
IGRUTA21 IGERT121 1 0 0.0380 0.3360 168.2600    880 GRUTTIGERT_I
IGRUTA21 IGRUTA22 1 2 0.0000 0.0000 0.000000        KAPIGRUT 1
IGRUTA21 IMOATA22 1 0 0.9650 5.3450 46.56000    900 GRUTTIMOATZI
IGRUTA22 ISANT122 1 0 0.3500 2.1430 21.16000   1010 GRUTTISANTTI
IGSSR111 IGSCR111 1 0 0.0100 0.3000 0.020000    920 GSSRTIGSCR_I
IGSSR111 IGSSR112 1 2 0.0000 0.0000 0.000000        KAPIGSSR 1
IGSSR111 IGSSRA11 1 0 0.0100 0.3000 0.020000    999 GSSRTIGSSRTI
IGSSR111 ILARR111 1 0 0.8570 12.393 193.3800   2780 GSSRTILARRTI
IGSSR111 IVLKR111 1 8 0.6330 9.1400 562.1000   2846 GSSRTIVLKR_I
IGSSR111 IVLKR111 2 0 0.6600 9.5400 568.3000   2846 GSSRTIVLKR_I
IGSSR112 IGSCR211 2 0 0.0100 0.3000 0.020000    920 GSSRTIGSCR_I
IGSSRA11 IGSSRA12 1 2 0.0000 0.0000 0.000000        KAPIGSSR 1
IGSSRA12 IGSSR112 1 0 0.0100 0.3000 0.020000    999 GSSRTIGSSRTI
IISEN121 ITSMN221 B 8 0.0130 0.3000 69.00001    790 ISENZITSMNTI
IISEN123 ITSMN321 V 0 0.0120 0.3000 64.82000    790 ISENZITSMNTI
IITNT121 IVIGTA22 1 0 1.1330 5.6900 38.62000    240 ITNTDIVIGTTI
IKSEMA2M ICSAMA21 C 0 1.5970 8.0600 55.22000    730 KSEM_ICSAMTI
IKSEMA2N ICSAMA21 D 0 1.5970 8.0600 55.22000    800 KSEM_ICSAMTI
ILACM111 ILACM112 1 2 0.0000 0.0000 0.000000        KAPILACM 1
ILACM111 ITNOT111 1 0 1.7510 25.670 395.2800   3150 LACMTITNOTTI
ILACM111 ITNOT111 2 0 1.7510 25.670 395.2800   3150 LACMTITNOTTI
ILAIN111 IMCON111 1 0 2.2540 33.072 502.6000   2950 LAINTIMCONTI
ILAIN111 IMCON111 2 0 2.2640 33.111 503.3200   2950 LAINTIMCONTI
ILAIN111 IROSN111 1 0 1.4020 19.933 313.1600   2950 LAINTIROSNTI
ILAIN111 IROSN111 2 0 1.4000 20.034 314.4200   3008 LAINTIROSNTI
ILAIN121 ITUSN121 1 0 8.7150 52.014 369.4800    820 LAINTITUSNTI
ILAMMA21 ICSIM12Z 1 8 0.0040 0.3000 0.240000   1000 LAMMDICSIM_I
ILAMMA21 ILAMMA22 1 2 0.0000 0.0000 0.000000        KAPILAMM 1
ILAMMA21 IPVNMA21 1 8 0.0940 0.9390 549.2801    950 LAMMDIPVNMDI
ILANV121 ILANV122 1 2 0.0000 0.0000 0.000000        KAPILANV 1
ILANV121 ISATV121 1 0 2.0890 10.529 80.78000    660 LANVTISATVTI
ILANV121 ISIZV12Z 1 8 0.1060 0.6870 342.8000    960 LANVTISIZV_I
ILANV122 IRATV121 1 0 0.0410 0.3000 2.120000    900 LANVTIRATVTI
ILANV122 ISMSV121 1 0 6.2410 31.800 214.5200    690 LANVTISMSVTI
ILARR111 IRLLR111 1 0 0.2240 3.2190 50.86000   2880 LARRTIRLLR_I
ILARR112 ILARR111 1 2 0.0000 0.0000 0.000000        KAPILARR 1
ILATR111 IAPLR111 1 0 0.5910 6.5550 79.96000   1850 LATRTIAPLR_I
ILATR111 ILATR311 1 0 0.0100 0.3000 0.020000   2000 LATRTILATRTI
ILATR111 IRMSR111 1 0 0.8050 11.796 181.3800   2780 LATRTIRMSRTI
ILATR111 IVLMRA11 1 0 1.0640 12.643 137.7000   1850 LATRTIVLMRTI
ILATR112 ILATR111 1 2 0.0000 0.0000 0.000000        KAPILATR 1
ILATR112 ILATR211 1 0 0.0100 0.3000 0.020000   2000 LATRTILATRTI
ILATR112 ILATR411 2 0 0.0100 0.3000 0.020000   2000 LATRTILATRTI
ILCZMA11 ICHPM111 1 0 0.1240 1.8140 28.18000   2650 LCZMTICHPMTI
ILCZMA11 ICHPM111 2 0 0.1260 1.8290 28.78000   2650 LCZMTICHPMTI
ILCZMA11 ILCSM111 1 0 0.0500 0.5720 6.500000    960 LCZMTILCSMPI
ILCZMA11 ILCSM311 3 0 0.0420 0.5010 5.400000    960 LCZMTILCSMPI
ILCZMA11 ILCZM11Z 1 8 0.0010 0.3000 0.000000   9999 LCZMTILCZMTI
ILCZMA11 ILCZM11Z 2 8 0.0010 0.3000 0.000000   9999 LCZMTILCZMTI
ILCZMA11 ILCZMA12 1 2 0.0000 0.0000 0.000000        KAPILCZM 1
ILCZMA12 ILCSM211 2 0 0.0500 0.5690 6.460000    960 LCZMTILCSMPI
ILCZMA12 ILCSM411 4 0 0.0420 0.5000 5.380000    960 LCZMTILCSMPI
ILEYTA11 IPIOTA11 1 8 0.9920 14.527 226.2000   2860 LEYTTIPIOTTI
ILEYTA11 IRONT111 1 0 0.3890 5.6890 88.58001   2860 LEYTTIRONTTI
ILEYTA12 IAEPT111 1 0 0.1620 1.7590 88.06001    960 LEYTTIAEPT_I
ILEYTA12 ILEYTA11 1 2 0.0000 0.0000 0.000000        KAPILEYT 1
ILEYTA21 IRONT121 1 0 0.5690 5.0780 61.84000   1530 LEYTTIRONTTI
ILEYTA21 ISTUT121 1 0 0.5690 3.0920 296.6000   1130 LEYTTISTUTTI
ILEYTA21 ITONT121 1 0 0.5650 4.9350 123.1400   1920 LEYTTITONT_I
ILEYTA22 ILEYTA21 1 2 0.0000 0.0000 0.000000        KAPILEYT 1
ILEYTA22 IVALT12M 1 0 7.8950 39.831 282.0200    900 LEYTTIVALTTI
ILNTM111 ILNTM112 1 2 0.0000 0.0000 0.000000        KAPILNTM 1
ILNTM111 ILNTMA1Z 1 8 0.0010 0.3000 0.000000   9999 LNTMTILNTMTI
ILNTM111 ILNTMA1Z 2 8 0.0010 0.3000 0.000000   9999 LNTMTILNTMTI
ILNTM111 INAVM111 1 0 0.5430 7.9170 124.4200   3150 LNTMTINAVMTI
ILNTM111 INGRV111 1 0 0.6690 9.7260 152.5000   3080 LNTMTINGRVTI
ILVSV121 ISFLV121 1 0 1.1790 8.8900 60.38000    770 LVSVTISFLVPI
ILVSV121 ITNSVA21 1 0 0.8350 6.0800 43.16000    960 LVSVTITNSVTI
ILZDMA21 ICMOM121 1 0 0.4080 2.5230 16.18000    480 LZDMPICMOM_I
ILZDMA21 ISONM121 1 0 0.9710 4.9550 33.34000    900 LZDMPISONMTI
IMAAT121 IMATT121 1 0 0.0080 0.3000 33.36000    880 MAATZIMATTDI
IMACVA21 IAZTVA21 1 0 0.1160 0.7890 79.66001    900 MACV_IAZTV_I
IMACVA21 IMACVA22 1 2 0.0000 0.0000 0.000000        KAPIMACV 1
IMACVA21 IS52V121 1 0 0.3630 2.6550 19.08000   1000 MACV_IS52VZI
IMACVA21 IS5AV121 1 0 0.2980 2.1860 15.62000   1000 MACV_IS5AVZI
IMACVA21 ISCRV121 1 0 0.7300 6.3550 46.08000    910 MACV_ISCRVTI
IMACVA21 IVILV121 1 0 0.0900 0.6470 4.720000   1130 MACV_IVILVTI
IMACVA22 IDOLV121 1 0 1.0170 7.4570 52.92000    840 MACV_IDOLVTI
IMACVA22 IST1VA22 1 0 0.0960 0.8210 6.020000   1065 MACV_IST1V_I
IMADN121 IFAUN12M 1 0 0.5410 3.9920 28.04000    480 MADNTIFAUN_I
IMADN121 IMADN122 1 2 0.0000 0.0000 0.000000        KAPIMADN 1
IMADN121 ISSONA21 1 0 0.0410 0.4370 5.700000   1920 MADNTISSONTI
IMADN121 ISSONB21 2 0 0.0410 0.4320 5.820000   1920 MADNTISSONTI
IMAGM111 IBAGM111 1 0 0.2700 3.9090 62.04000   3150 MAGMTIBAGMTI
IMAGM111 IMAGM112 1 2 0.0000 0.0000 0.000000        KAPIMAGM 1
IMAGM111 ITBGM211 1 0 0.2220 3.2170 51.06000   3200 MAGMTITBGMTI
IMAGM122 INOST121 1 0 0.6580 7.0760 91.86001   1430 MAGMTINOSTTI
IMAGM122 IPLLTA21 1 8 3.5550 18.798 465.2000   1380 MAGMTIPLLTTI
IMAGMA21 IMAGM122 1 8 0.1000 0.3000 0.100000   9999 MAGMTIMAGMTI
IMAGMA22 IMAGM122 2 0 0.1000 0.3000 0.100000   9999 MAGMTIMAGMTI
IMALV121 IVIMV121 1 0 1.1140 8.1460 58.42000    860 MALV_IVIMVTI
IMARMA21 ICTMMA22 1 0 1.2260 6.5290 160.5200   1600 MARMTICTMMZI
IMCON111 IMCON112 1 2 0.0000 0.0000 0.000000        KAPIMCON 1
IMCON111 IMCONA1Z 1 8 0.0100 0.3000 0.020000    999 MCONTIMCONTI
IMCON111 IMCONA1Z 2 8 0.0100 0.3000 0.020000    999 MCONTIMCONTI
IMCON111 ISSONA11 1 0 1.3430 19.190 301.5600   2950 MCONTISSONTI
IMCON121 IMCONA2Z 1 8 0.0100 0.3000 0.020000    999 MCONTIMCONTI
IMCON121 IMCONA2Z 2 8 0.0100 0.3000 0.020000    999 MCONTIMCONTI
IMCON121 ISALN121 1 0 0.6170 6.5780 87.76001   1250 MCONTISALNDI
IMCON122 IMCON121 1 2 0.0000 0.0000 0.000000        KAPIMCON 1
IMCON122 ISALN121 2 0 1.6540 10.208 71.38000    800 MCONTISALNDI
IMCON122 ITUSN121 1 0 0.4270 2.7020 19.00000    960 MCONTITUSNTI
IMDAN111 IMDAN211 1 0 0.0010 0.3000 0.000000   1504 MDAN_IMDAN_I
IMDAN111 IRIZN211 1 0 1.2130 17.643 276.6200   3008 MDAN_IRIZNTI
IMDAN112 IMDAN111 1 2 0.0000 0.0000 0.000000        KAPIMDAN 1
IMDAN112 IMDAN311 2 0 0.0010 0.3000 0.000000   1504 MDAN_IMDAN_I
IMDGN111 IPDCN112 1 0 0.0770 1.4780 266.3000   1530 MDGN_IPDCNTI
IMDTN12Z IMADN121 2 8 0.0060 0.3000 2.800000    640 MDTNPIMADNTI
IMDTN22Z IMADN121 1 8 0.0060 0.3000 2.800000    960 MDTNPIMADNTI
IMFTV11Z IRDPVA11 1 8 0.3520 3.9570 47.10000   2000 MFTVPIRDPVTI
IMFTV121 IPDRV121 1 0 1.5910 11.640 324.1000    900 MFTVPIPDRVTI
IMFTV121 IRDPVA21 1 0 0.8090 5.8170 42.94000    810 MFTVPIRDPVTI
IMGLT111 IPIOTA11 1 0 1.2010 17.567 272.8400   2860 MGLTTIPIOTTI
IMGLT111 IVDLT111 1 0 1.1880 19.731 241.9600   2860 MGLTTIVDLTTI
IMGLT112 IMGLT111 1 2 0.0000 0.0000 0.000000        KAPIMGLT 1
IMGNN111 IMDAN111 1 0 0.3740 5.4420 85.32001   3150 MGNN_IMDAN_I
IMGNN111 IMGNN112 1 2 0.0000 0.0000 0.000000        KAPIMGNN 1
IMGNN112 ISCRN111 1 0 0.2690 3.9280 61.42000   2880 MGNN_ISCRN_I
IMLAV121 IMOIV121 1 0 0.0750 0.3870 2.500000    240 MLAVTIMOIVPI
IMLAV121 IVELVA21 1 0 1.1480 5.8800 38.36000    710 MLAVTIVELVTI
IMLFNA11 IBSAN111 1 0 0.7310 10.556 165.6400   2950 MLFN_IBSAN_I
IMLFNA11 IGNZN111 1 0 0.9500 13.778 215.9600   2950 MLFN_IGNZN_I
IMLFNA12 IMLFNA11 1 2 0.0000 0.0000 0.000000        KAPIMLFN 1
IMLOM111 ICRWM111 1 0 0.3120 4.6470 70.16001   2370 MLOM_ICRWMTI
IMLOM111 ISROM111 1 0 0.1930 2.8640 43.74000   2370 MLOM_ISROMTI
IMNFN111 IANRN111 1 0 0.9400 13.599 213.1400   3008 MNFN_IANRNTI
IMNFN111 IFOGNA11 1 0 0.3830 5.4610 85.78001   3008 MNFN_IFOGNTI
IMNFN112 IMNFN111 1 2 0.0000 0.0000 0.000000        KAPIMNFN 1
IMNVR121 IRRKR121 1 0 2.6870 15.511 104.1000   1414 MNVRTIRRKRTI
IMNVR121 IVLLRA21 1 0 2.9060 16.575 113.9200   1414 MNVRTIVLLRTI
IMOAT12Z IMOAT32Z 6 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOAT12Z IMOAT42Z 3 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOAT12Z IMOAT52Z 5 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOAT12Z IMOAT62Z 4 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOAT12Z IMOAT72Z 8 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOAT12Z IMOAT82Z 7 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOAT12Z IMOATA21 1 8 0.1000 0.3000 0.100000   1000 MOATZIMOATZI
IMOATA21 IMOAT12Z 2 8 0.1000 0.3000 0.100000   1000 MOATZIMOATZI
IMOATA21 IMOCT122 1 0 0.0040 0.3000 13.46000    720 MOATZIMOCTDI
IMOATA21 ISTUT121 1 0 0.9860 6.5890 580.6200   1600 MOATZISTUTTI
IMOATA22 IMOCT121 2 0 0.0040 0.3000 13.78000    720 MOATZIMOCTDI
IMOATA22 ISANT121 1 0 0.3570 2.7910 29.12000   1010 MOATZISANTTI
IMONR12Z IMNVR121 1 8 0.1000 0.3000 0.200000    225 MONRPIMNVRTI
IMONR22Z IMNVR121 2 8 0.1000 0.3000 0.200000    225 MONRPIMNVRTI
IMONR32Z IMNVR121 3 8 0.1000 0.3000 0.200000    225 MONRPIMNVRTI
IMORT121 IMORT122 1 2 0.0000 0.0000 0.000000        KAPIMORT 1
IMORT121 ISAVT121 1 0 1.2880 13.650 186.1600   1600 MORTTISAVTTI
IMORT121 ISCOT121 1 0 2.5480 13.454 134.7200    956 MORTTISCOTTI
IMORT121 IVIGTA21 1 0 0.6940 9.9010 120.4800   1240 MORTTIVIGTTI
IMORTA21 IMORT121 1 0 0.0100 0.3000 0.020000   2000 MORTTIMORTTI
IMORTA21 IMORTA22 1 2 0.0000 0.0000 0.000000        KAPIMORT 1
IMORTA22 IMORT122 2 0 0.0100 0.3000 0.020000   2000 MORTTIMORTTI
IMOSR111 IMLTR111 1 0 0.1160 1.7370 25.50000   2780 MOSRTIMLTRPI
IMOSR111 IMLTR212 2 0 0.1160 1.7510 25.60000   2780 MOSRTIMLTRPI
IMOSR111 IMLTR31Z 3 8 0.1180 1.7280 25.42000   2000 MOSRTIMLTRPI
IMOSR111 IMLTR411 4 0 0.1180 1.7280 25.42000   2000 MOSRTIMLTRPI
IMOSR111 IMOSR21Z 1 8 0.0100 0.3000 0.020000   9999 MOSRTIMOSRTI
IMOSR111 IMOSRA1Z 1 8 0.0100 0.3000 0.020000   9999 MOSRTIMOSRTI
IMOSR111 IMOSRA1Z 2 8 0.0100 0.3000 0.020000   9999 MOSRTIMOSRTI
IMOSR111 IVLMRA11 1 0 2.6380 39.605 582.5400   2880 MOSRTIVLMRTI
IMOSR111 IVLMRA11 2 0 2.6360 39.603 582.4200   2880 MOSRTIVLMRTI
IMPIV121 IBZEVA21 1 0 0.2870 2.0820 15.20000    433 MPIVZIBZEV_I
IMPIV121 INATV22Z 1 8 1.8200 10.090 125.6200   1150 MPIVZINATVZI
IMRANA11 ICLNN111 1 0 0.3310 4.7420 74.34000   2780 MRANTICLNN_I
IMRANA11 IMRAN311 2 0 0.0100 0.3000 0.020000   3008 MRANTIMRANTI
IMRANA11 IMRANA12 1 2 0.0000 0.0000 0.000000        KAPIMRAN 1
IMRANA12 IMRAN211 1 0 0.0100 0.3000 0.020000   3008 MRANTIMRANTI
IMRCM111 IMRCM112 1 2 0.0000 0.0000 0.000000        KAPIMRCM 1
IMRCM111 IMUSM111 1 0 0.7840 11.370 180.4800   3150 MRCMTIMUSMTI
IMRCM111 ITBGM211 1 0 0.5200 7.5330 119.9200   3150 MRCMTITBGMTI
IMRGF111 ICALF111 1 0 0.8480 12.265 190.9200   2760 MRGFTICALFTI
IMRGF111 IPACF111 1 0 0.5860 8.4610 132.1000   2886 MRGFTIPACFTI
IMRGF111 ISPET211 1 0 1.6360 23.883 375.1400   2760 MRGFTISPETTI
IMRGF112 IMRGF111 1 2 0.0000 0.0000 0.000000        KAPIMRGF 1
IMRLM121 IPVNMA21 1 0 0.0270 0.3000 83.38000    960 MRLM_IPVNMDI
IMRLM122 IMRLM121 1 2 0.0000 0.0000 0.000000        KAPIMRLM 1
IMRTF111 IMRTF112 1 2 0.0000 0.0000 0.000000        KAPIMRTF 1
IMRTF111 ISDMF111 1 0 0.4620 6.6370 103.3200   2580 MRTFTISDMFTI
IMRTF111 ISERM111 1 0 1.1550 16.682 263.6800   3150 MRTFTISERMTI
IMTJT121 ICHZT121 1 0 0.7280 3.6790 25.64000    900 MTJTTICHZTTI
IMTJT121 ILEYTA22 1 0 5.2320 26.370 184.0600    900 MTJTTILEYTTI
IMTVM111 IMNTMA11 1 0 0.0870 0.8660 482.3200   1920 MTVM_IMNTMTI
IMTVM111 IMTVM112 1 2 0.0000 0.0000 0.000000        KAPIMTVM 1
IMTVM12M ISAEVA21 1 0 1.5960 14.074 100.1000    880 MTVM_ISAEVZI
IMTVM211 IMTVM112 1 0 0.0080 0.3000 34.12000    805 MTVM_IMTVM_I
IMTVM311 IMTVM111 2 0 0.0100 0.3000 43.06000    805 MTVM_IMTVM_I
IMUCM122 IMUCM121 1 2 0.0000 0.0000 0.000000        KAPIMUCM 1
IMUCM122 IPTVMA21 1 0 0.3360 0.9550 572.5801    800 MUCM_IPTVMDI
INADN121 INALNA21 1 0 0.0490 0.5160 358.8200    820 NADNDINALNZI
INADN121 IPGRN121 1 0 0.0980 0.3000 154.0800    830 NADNDIPGRNDI
INALN121 INALNA21 1 0 0.0100 0.3000 0.020000   1920 NALNZINALNZI
INALNA21 INALNA22 1 2 0.0000 0.0000 0.000000        KAPINALN 1
INATV121 INATV22Z 1 8 0.0010 0.3000 0.000000   9999 NATVZINATVZI
INATV121 INTAV121 1 0 0.1110 0.5670 3.780000    720 NATVZINTAVZI
INATV121 IPTRVA21 1 0 2.7590 13.910 94.96001    720 NATVZIPTRVZI
INATV22Z ICBEV121 1 8 0.3900 2.1700 27.10000   1150 NATVZICBEV_I
INAVM111 INAVM112 1 2 0.0000 0.0000 0.000000        KAPINAVM 1
INAVM111 ISFIM111 1 0 1.0020 16.047 216.5800   2668 NAVMTISFIMTI
INAVM121 ICIMVA21 1 0 2.2340 19.765 140.1600    800 NAVMTICIMVPI
INAVM121 ITRBV121 1 0 5.6050 28.296 196.3200    615 NAVMTITRBVPI
INGRV111 INGRV112 1 2 0.0000 0.0000 0.000000        KAPINGRV 1
INOCN121 ISALN121 1 0 0.8590 5.7420 38.10000   1250 NOCNDISALNDI
INOCN121 ISVLN121 1 0 0.4590 3.0210 20.68000   1250 NOCNDISVLNDI
INOLN121 ISVLN121 1 8 1.3160 7.9480 55.68000    800 NOLNDISVLNDI
INOMMA21 ISSGM121 1 0 0.0580 0.3800 40.06000    855 NOMM_ISSGMDI
INOMMA22 IBRUM121 1 0 0.3810 2.1400 147.0600    733 NOMM_IBRUMTI
INOMMA22 IMRLM122 1 0 0.1200 1.1380 416.8800   1000 NOMM_IMRLM_I
INOMMA22 INOMMA21 1 2 0.0000 0.0000 0.000000        KAPINOMM 1
INOST121 INOSTA2Z 1 8 0.0100 0.3000 0.020000   2000 NOSTTINOSTTI
INOST121 IVCIT121 1 0 0.5740 5.7250 86.94001   1600 NOSTTIVCITTI
INOVT121 IITNT121 1 0 0.1290 0.6500 4.480000    240 NOVTDIITNTDI
INOXRA21 IRMNR121 1 0 0.8690 4.5210 28.98000    800 NOXRZIRMNRTI
INTAV121 IP41V121 1 0 0.9420 4.7480 32.44000    720 NTAVZIP41V_I
INTAV121 IP4BV121 1 0 0.0330 0.3000 1.080000    720 NTAVZIP4BV_I
IODZVA21 ICONV121 1 0 1.0630 7.7950 55.36000    990 ODZVTICONVTI
IODZVA21 ISLGV121 1 0 0.8190 6.0460 42.40000   1070 ODZVTISLGVTI
IOSCM211 IOSTM112 2 0 0.0110 0.3000 1.820000   1920 OSCM_IOSTMTI
IOSCM411 IOSTM111 3 0 0.0100 0.3000 1.920000   2860 OSCM_IOSTMTI
IOSCM51Z IOSTM111 1 8 0.0110 0.3000 1.820000   2860 OSCM_IOSTMTI
IOSPM112 IOSPM111 1 2 0.0000 0.0000 0.000000        KAPIOSPM 1
IOSPM121 IMUCM122 1 0 0.1420 0.9060 397.2600    855 OSPMTIMUCM_I
IOSTM111 IDUSV111 1 0 0.7400 10.820 169.3000   3150 OSTMTIDUSVTI
IOSTM111 IMNTMA11 1 0 0.4780 6.9570 110.4200   3150 OSTMTIMNTMTI
IOSTM111 IOSTM112 1 2 0.0000 0.0000 0.000000        KAPIOSTM 1
IOSTM111 ISERM111 1 0 0.2360 3.4410 53.88000   3150 OSTMTISERMTI
IOSTM112 IOSCM111 1 0 0.0110 0.3000 1.820000    960 OSTMTIOSCM_I
IOVMMA21 IBAGM121 1 0 0.2130 0.7450 527.7000   1137 OVMM_IBAGMTI
IP41V121 IRATV121 1 0 0.0120 0.3000 0.400000    720 P41V_IRATVTI
IPACF111 IPACF112 1 2 0.0000 0.0000 0.000000        KAPIPACF 1
IPACF111 ISUVFA11 1 0 1.7430 25.431 398.6400   2886 PACFTISUVFTI
IPATN111 IPATN112 1 2 0.0000 0.0000 0.000000        KAPIPATN 1
IPATN111 ISSONA11 1 0 0.6950 9.9690 157.8600   3008 PATNTISSONTI
IPATN121 IPOZN122 1 0 0.5240 3.8520 27.08000    800 PATNTIPOZNDI
IPATN122 IPATN121 1 2 0.0000 0.0000 0.000000        KAPIPATN 1
IPATN122 ISNTN121 1 0 0.8320 6.5060 46.60000    960 PATNTISNTNDI
IPBNF11Z ISUVFA11 2 8 0.4280 4.6780 57.22000   2000 PBNFPISUVFTI
IPBNF21Z ISUVFA11 1 8 0.4270 4.6760 57.20000   2000 PBNFPISUVFTI
IPCOF113 IPCOF111 1 2 0.0000 0.0000 0.000000        KAPIPCOF 1
IPCOF113 IPCOF112 1 2 0.0000 0.0000 0.000000        KAPIPCOF 2
IPCOF113 IPCOF311 1 0 0.0100 0.3000 0.020000    999 PCOFTIPCOFTI
IPCOF113 IRACF111 1 0 0.2310 3.4980 51.08000   2000 PCOFTIRACFTI
IPDAR121 ISPAR121 1 0 0.0800 0.9530 571.9200   1000 PDARDISPARDI
IPDAR121 ITIBR121 1 0 0.0510 0.7560 97.96001   1000 PDARDITIBRDI
IPDCN111 IPDCN112 1 2 0.0000 0.0000 0.000000        KAPIPDCN 1
IPDMM121 IPDMM32Z 5 8 0.0010 0.3000 0.000000   9999 PDMM_IPDMM_I
IPDMM121 IPDMM42Z 6 8 0.0010 0.3000 0.000000   9999 PDMM_IPDMM_I
IPDMM121 IPDMM72Z 1 8 0.0010 0.3000 0.000000   9999 PDMM_IPDMM_I
IPDMM121 IPDMM82Z 2 8 0.0010 0.3000 0.000000   9999 PDMM_IPDMM_I
IPDMM121 IPDMM92Z 3 8 0.0010 0.3000 0.000000   9999 PDMM_IPDMM_I
IPDMM121 IPDMMA21 7 0 0.0100 0.3000 0.020000    960 PDMM_IPDMM_I
IPDMM121 IPDMMA21 8 8 0.0100 0.3000 0.020000   2000 PDMM_IPDMM_I
IPDMM121 IPDMMA21 9 0 0.0100 0.3000 0.020000   2000 PDMM_IPDMM_I
IPDMM121 ISMIMA21 1 0 12.070 72.561 507.8200    800 PDMM_ISMIM_I
IPDMM121 IVTIM121 1 0 3.0600 16.784 584.2200    850 PDMM_IVTIM_I
IPDMMA21 IPDMM121 0 8 0.0100 0.3000 0.020000   2000 PDMM_IPDMM_I
IPDRV121 IPDRV122 2 2 0.0000 0.0000 0.000000        KAPIPDRV 1
IPELT121 IMAAT121 1 0 0.0210 0.3000 57.76000   1000 PELT_IMAATZI
IPELT121 IMATT121 1 0 0.0180 0.3000 62.70000   1000 PELT_IMATTDI
IPELT121 IPELT122 1 2 0.0000 0.0000 0.000000        KAPIPELT 1
IPELT121 IPIATA22 2 0 0.4400 2.4120 128.8800    900 PELT_IPIATTI
IPELT121 ITOWT121 1 0 0.0920 0.8810 384.5200    910 PELT_ITOWTDI
IPELT122 IPIATA21 1 0 0.2860 1.6750 410.0000    900 PELT_IPIATTI
IPELT122 IPLTT121 1 0 0.0840 0.7600 352.1000   1000 PELT_IPLTT_I
IPF2R121 IPF2R122 1 2 0.0000 0.0000 0.000000        KAPIPF2R 1
IPF2R121 IVLVR121 1 0 4.5960 28.768 181.6200   1117 PF2RTIVLVRTI
IPF2R122 IPFNR121 1 0 0.1000 0.3000 0.280000   1600 PF2RTIPFNRPI
IPGNM111 IROXM111 1 0 0.1210 1.4070 538.1401   1680 PGNMTIROXMTI
IPGNM111 IROXM111 2 0 0.1210 1.4070 538.1401   1680 PGNMTIROXMTI
IPIATA21 IGRUTA22 1 0 0.1900 1.6120 191.0800    975 PIATTIGRUTTI
IPIATA21 IPIATA22 1 2 0.0000 0.0000 0.000000        KAPIPIAT 1
IPIATA21 ITONT122 1 0 0.1460 1.3000 31.64000   1875 PIATTITONT_I
IPIATA22 IPIOTA21 1 0 1.5950 9.0260 99.48001   1430 PIATTIPIOTTI
IPIATA22 IROATA21 1 0 3.1710 19.256 134.2800    800 PIATTIROATZI
IPIOTA11 IVNST11Z 1 8 1.2440 14.324 160.9800   2916 PIOTTIVNSTTI
IPIOTA12 IPIOTA11 1 2 0.0000 0.0000 0.000000        KAPIPIOT 1
IPIOTA21 ISANT121 1 8 0.6200 4.2520 63.56000   1430 PIOTTISANTTI
IPISF111 IPACF111 1 0 1.1630 16.903 265.1400   2886 PISFTIPACFTI
IPISF111 IPISF112 1 2 0.0000 0.0000 0.000000        KAPIPISF 1
IPISF111 IVNKR11Z 1 8 2.7200 41.100 634.0000   2692 PISFTIVNKR_I
IPLLTA21 IPLLT12Z 1 8 0.0100 0.3000 0.020000   2000 PLLTTIPLLTTI
IPLLTA21 IPLLT12Z 2 8 0.0100 0.3000 0.020000   2000 PLLTTIPLLTTI
IPLLTA21 IPLLTA22 1 2 0.0000 0.0000 0.000000        KAPIPLLT 1
IPLLTA21 IVRPT122 1 0 1.1040 5.8720 123.5600   1130 PLLTTIVRPTTI
IPLNV111 IPLNV112 1 2 0.0000 0.0000 0.000000        KAPIPLNV 1
IPLNV111 IRDPVA11 1 0 0.4900 7.2590 110.3200   2490 PLNVTIRDPVTI
IPLNV111 ISLGV111 1 0 1.2650 18.607 287.4000   2380 PLNVTISLGVTI
IPLNV111 ITRSV111 1 0 0.1170 1.6460 25.66000   1650 PLNVTITRSV_I
IPLNV111 IUDOV111 1 0 0.6430 7.5340 150.9800   2620 PLNVTIUDOVTI
IPLTT121 ITOST121 1 0 0.0980 0.7380 319.0800   1000 PLTT_ITOSTDI
IPMLV421 IST4V122 6 0 0.0120 0.3000 42.72000   1891 PMLV_IST4V_I
IPMLV52Z IST4V321 9 8 0.0500 0.3000 49.48000    960 PMLV_IST4V_I
IPMLV621 IPMLV721 1 0 0.0000 0.3000 0.000000    937 PMLV_IPMLV_I
IPMLV721 IST4V121 2 0 0.0180 0.3000 26.40000    937 PMLV_IST4V_I
IPNCM111 ISFIM111 1 0 0.6160 9.3110 135.9000   3150 PNCMTISFIMTI
IPNCM112 IPNCM111 1 2 0.0000 0.0000 0.000000        KAPIPNCM 1
IPNEV121 ISLGV122 1 0 1.6070 11.867 83.24000    840 PNEVTISLGVTI
IPNEV121 ISOMVA22 1 0 4.9390 25.829 169.9400    620 PNEVTISOMVPI
IPONTA21 IVRPT121 2 0 1.3060 7.4780 50.98000    900 PONTTIVRPTTI
IPONTA21 IVRPT122 1 0 1.3210 7.5110 58.42000    900 PONTTIVRPTTI
IPONTA22 IPONTA21 1 2 0.0000 0.0000 0.000000        KAPIPONT 1
IPOPR121 ISIKR121 1 0 4.7360 30.087 192.1800   1000 POPRTISIKR_I
IPR2R121 ISGSR121 1 0 0.8920 5.6080 76.82000    820 PR2RTISGSRTI
IPR2R121 IVLVR121 1 0 3.9230 29.010 188.4400    800 PR2RTIVLVRTI
IPRCV12M ISVAV121 1 0 0.3440 1.8100 11.22000    250 PRCVPISVAVTI
IPREN111 IPEDN11Z 1 8 0.0340 0.4720 205.2800   1920 PRENTIPEDN_I
IPREN111 IVLMRA11 1 0 2.2520 32.776 511.7800   2780 PRENTIVLMRTI
IPRMF111 ISPET211 1 0 1.6390 27.914 333.4600   1800 PRMFTISPETTI
IPRMF111 ISROM111 1 0 1.1890 17.324 271.6000   3150 PRMFTISROMTI
IPRMF112 IPRMF111 1 2 0.0000 0.0000 0.000000        KAPIPRMF 1
IPRVR121 ISIKR121 1 0 0.1030 0.7610 5.380000    800 PRVRPISIKR_I
IPRVR122 IPR2R121 1 0 0.0670 0.4210 2.660000    800 PRVRPIPR2RTI
IPSEF12Z IBUSVA21 1 8 9.9370 38.478 257.3000    550 PSEF_IBUSVTI
IPSTNA21 ITCPN121 1 0 0.0890 0.5310 3.640000    480 PSTNTITCPN_I
IPTRVA21 IPTRVA22 1 2 0.0000 0.0000 0.000000        KAPIPTRV 1
IPTRVA2M IP41V121 1 0 1.7140 8.6370 59.02000    720 PTRVZIP41V_I
IPTVMA21 IGADM121 1 0 0.0280 0.3000 106.9800   1200 PTVMDIGADM_I
IPTVMA21 IPTVMA22 1 2 0.0000 0.0000 0.000000        KAPIPTVM 1
IPVAM111 IFRBM112 2 0 0.1520 2.2720 33.72000   2310 PVAMTIFRBM_I
IPVAM111 IPVAM112 1 2 0.0000 0.0000 0.000000        KAPIPVAM 1
IPVAM112 IFRBM111 1 0 0.1520 2.2720 33.72000   2310 PVAMTIFRBM_I
IPVNMA21 IPTVMA22 1 0 0.0630 0.6580 235.1800    960 PVNMDIPTVMDI
IPZAM111 ISROM112 1 0 0.1240 1.3690 16.76000   2180 PZAMZISROMTI
IQUAT121 IQUDT121 1 0 0.0510 0.3000 2.500000    192 QUATZIQUDTTI
IRACF111 IPTOV111 1 0 1.5750 23.583 346.3800   2880 RACFTIPTOVTI
IRACF111 IRACF112 1 2 0.0000 0.0000 0.000000        KAPIRACF 1
IRATN111 ISEVN111 1 0 0.1450 1.5820 20.02000   1504 RATN_ISEVNTI
IRATV121 IMPIV121 1 8 1.0780 8.1730 54.30000    900 RATVTIMPIVZI
IRDPVA11 IRDPV11Z 1 8 0.0010 0.3000 0.000000   9999 RDPVTIRDPVTI
IRDPVA11 IRDPV11Z 2 8 0.0010 0.3000 0.000000   9999 RDPVTIRDPVTI
IRDPVA12 IRDPVA11 1 2 0.0000 0.0000 0.000000        KAPIRDPV 1
IRDPVA21 IRDPV12Z 3 8 0.0010 0.3000 0.000000   9999 RDPVTIRDPVTI
IRDPVA21 IRDPV12Z 4 8 0.0010 0.3000 0.000000   9999 RDPVTIRDPVTI
IRDPVA22 IPDRV122 1 0 2.0580 14.754 109.5600    855 RDPVTIPDRVTI
IRDPVA22 IRDPVA21 1 2 0.0000 0.0000 0.000000        KAPIRDPV 1
IRIZN111 IRIZN112 1 2 0.0000 0.0000 0.000000        KAPIRIZN 1
IRIZN111 ISCIN111 1 0 0.6280 9.1810 142.7800   3008 RIZNTISCINTI
IRIZN112 IRIZN212 1 0 0.0100 0.3000 0.020000   2880 RIZNTIRIZNTI
IRIZN211 IBLNNF11 1 0 0.9130 13.481 205.9800   2850 RIZNTIBLNNTI
IRIZN211 IRIZN212 1 2 0.0000 0.0000 0.000000        KAPIRIZN 1
IRIZN211 ISCIN111 2 0 0.7360 10.939 165.5200   2850 RIZNTISCINTI
IRIZN212 IRICN111 1 0 0.0040 0.3000 0.780000   2430 RIZNTIRICN_I
IRIZN212 IRICN211 2 0 0.0050 0.3000 0.920000   2430 RIZNTIRICN_I
IRLLR111 ISEVN111 1 0 0.6000 8.7710 136.9000   2880 RLLR_ISEVNTI
IRMER111 IRMNR111 1 0 0.6370 7.4670 81.34000   1850 RMERTIRMNRTI
IRMER111 IVLMRA11 1 0 0.3770 5.6730 79.26001   1850 RMERTIVLMRTI
IRMER112 IRMER111 1 2 0.0000 0.0000 0.000000        KAPIRMER 1
IRMNR111 IRMNR112 1 2 0.0000 0.0000 0.000000        KAPIRMNR 1
IRMNR111 ISLUR111 1 0 1.8870 21.055 250.1800   1850 RMNRTISLURTI
IRMNR121 IVLVR121 1 0 5.3120 27.498 177.5200    720 RMNRTIVLVRTI
IRMNR122 IRMNR121 1 2 0.0000 0.0000 0.000000        KAPIRMNR 1
IRMNR122 ISLUR122 1 0 5.4340 28.460 180.6000    740 RMNRTISLURTI
IRMNR122 ITIBR121 1 0 0.2050 2.6350 711.3800    790 RMNRTITIBRDI
IRMOR111 IRMOR112 1 2 0.0000 0.0000 0.000000        KAPIRMOR 1
IRMOR111 IRMSR111 1 0 0.7430 8.0630 98.70000   2270 RMORTIRMSRTI
IRMOR111 ISLUR111 1 0 1.4850 16.119 196.2200   1850 RMORTISLURTI
IRMSR111 IAPLR111 1 0 0.5740 6.2690 76.70000   1850 RMSRTIAPLR_I
IRMSR121 IRMSR122 1 2 0.0000 0.0000 0.000000        KAPIRMSR 1
IRMSR122 ISPAR121 1 0 0.4600 5.1400 994.1000   1000 RMSRTISPARDI
IROATA21 IROAT12Z 1 8 0.0100 0.3000 0.020000   2000 ROATZIROATZI
IROATA21 IVILTA21 1 0 1.5480 7.7080 54.14000    800 ROATZIVILTZI
IRONT111 ICSIT11Z 1 8 0.0040 0.3000 0.280000   2400 RONTTICSIT_I
IRONT111 IRONT112 1 2 0.0000 0.0000 0.000000        KAPIRONT 1
IRONT111 ITNOT111 1 0 0.4820 5.8580 90.82001   4000 RONTTITNOTTI
IRONT121 ICSIT12Z 1 8 0.0870 0.4430 2.960000   1430 RONTTICSIT_I
IRONT121 ISTUT122 1 0 0.9440 5.4130 341.7200   1130 RONTTISTUTTI
IRONT121 ITRNT121 1 0 1.1140 9.1440 131.6400   1250 RONTTITRNTTI
IRONT122 IRONT121 1 2 0.0000 0.0000 0.000000        KAPIRONT 1
IROSN111 ISCDN111 1 0 1.5310 21.254 334.4200   3008 ROSNTISCDNTI
IROVM111 IMUSM111 1 0 0.0640 0.4860 21.54000   2200 ROVMPIMUSMTI
IROVM211 IMUSM111 3 0 0.0630 0.4740 21.38000   2200 ROVMPIMUSMTI
IROVM311 IMUSM111 5 0 0.0610 0.4530 21.10000   2200 ROVMPIMUSMTI
IROVM411 IMUSM111 7 0 0.0600 0.4390 20.94000   2200 ROVMPIMUSMTI
IROXM111 IOSPM111 1 0 0.0580 0.9030 13.50000   3150 ROXMTIOSPMTI
IRRSF111 IRRSF112 1 2 0.0000 0.0000 0.000000        KAPIRRSF 1
IRRSF111 IRSNF111 1 0 0.0070 0.3000 11.94000    745 RRSF_IRSNFTI
IRRSF112 IRELF111 1 0 0.0330 0.3000 59.72000    745 RRSF_IRELF_I
IRSRRA11 IRSRR21Z 1 8 0.0100 0.3000 0.020000    960 RSRRTIRSRRTI
IRSRRA11 ITERR111 1 0 0.8160 12.184 180.8800   2880 RSRRTITERRTI
IRSRRA12 IRSRRA11 1 2 0.0000 0.0000 0.000000        KAPIRSRR 1
IRSRRA2Z IRRKR121 1 8 0.3660 2.0950 14.28000    960 RSRRTIRRKRTI
IRUBFA11 IPRMF111 1 0 0.8280 12.083 184.9400   2000 RUBFTIPRMFTI
IRUBFA11 ISDMF111 1 0 0.3530 5.1490 79.84000   2580 RUBFTISDMFTI
IRUBFA12 IRUBFA11 1 2 0.0000 0.0000 0.000000        KAPIRUBF 1
IRZNM121 ITZ2M121 1 0 1.7980 9.2620 353.8600    850 RZNM_ITZ2MTI
IRZNM122 IRZNM121 1 2 0.0000 0.0000 0.000000        KAPIRZNM 1
ISAEVA21 ISAEVA22 1 2 0.0000 0.0000 0.000000        KAPISAEV 1
ISAEVA21 ITRBV122 1 0 4.0830 20.505 140.4200    630 SAEVZITRBVPI
ISANT121 ISANT122 1 2 0.0000 0.0000 0.000000        KAPISANT 1
ISANT122 ITOST121 1 0 0.0920 0.6950 300.4400   1000 SANTTITOSTDI
ISATV121 ISATV122 1 2 0.0000 0.0000 0.000000        KAPISATV 1
ISATV121 ISMSV121 1 0 5.2710 26.834 195.3400    600 SATVTISMSVTI
ISAVT121 ISAVTA2Z 1 8 0.0100 0.3000 0.020000   2000 SAVTTISAVTTI
ISAVT121 IVDLT121 1 0 0.1400 1.9080 34.50000   1920 SAVTTIVDLTTI
ISAZV121 ISATV122 1 0 0.0030 0.3000 11.28000    960 SAZV_ISATVTI
ISBAF111 ISBSFA11 2 0 0.0010 0.3000 0.000000    720 SBAF_ISBSFTI
ISBAF211 ISBSFA11 1 0 0.0010 0.3000 0.000000    720 SBAF_ISBSFTI
ISBQF11Z ICALF111 1 8 0.9570 16.204 223.9400   9999 SBQFTICALFTI
ISBQF11Z ICOLFA11 1 8 0.5090 7.2580 113.9600   9999 SBQFTICOLFTI
ISCDN111 ISCCN111 1 0 0.0010 0.3000 3.940000   1420 SCDNTISCCN_I
ISCDN111 ISCDN112 1 2 0.0000 0.0000 0.000000        KAPISCDN 1
ISCIN111 ISCIN211 1 0 0.0100 0.3000 0.020000   3008 SCINTISCINTI
ISCIN111 ISCIN311 2 0 0.0100 0.3000 0.020000   3008 SCINTISCINTI
ISCIN112 ISCIN111 1 2 0.0000 0.0000 0.000000        KAPISCIN 1
ISCOT121 ISCOTA2Z 1 8 0.0100 0.3000 0.020000   9999 SCOTTISCOTTI
ISCOT121 IVIGTA21 1 0 4.0940 23.280 162.3800    490 SCOTTIVIGTTI
ISCRM121 IOVMMA21 1 0 0.1150 0.8320 402.2800   1137 SCRM_IOVMM_I
ISCRM122 ISCRM121 1 2 0.0000 0.0000 0.000000        KAPISCRM 1
ISCRM122 ISMIMA21 1 0 0.0860 0.6560 310.8600   1137 SCRM_ISMIM_I
ISCRV121 I191V121 1 0 1.4250 7.5040 50.36000    610 SCRVTI191V_I
ISCRV121 ISOVVA21 1 0 6.2060 31.943 209.5800    580 SCRVTISOVVTI
ISCRV121 ISVEV12Z 1 8 0.0100 0.3000 0.140000    500 SCRVTISVEV_I
ISCTN121 ISCTN122 1 2 0.0000 0.0000 0.000000        KAPISCTN 1
ISCTN121 ITONN121 1 0 0.4150 3.6480 26.24000    800 SCTN_ITONNDI
ISDMF111 ISDMF112 1 2 0.0000 0.0000 0.000000        KAPISDMF 1
ISECN121 IFRANA21 1 0 0.2750 2.3010 234.2200    960 SECNDIFRANTI
ISECN121 IPGRN121 1 0 0.1110 1.0200 643.4001    960 SECNDIPGRNDI
ISERM111 ISERM112 1 2 0.0000 0.0000 0.000000        KAPISERM 1
ISERM111 ISERMC11 2 0 0.0010 0.3000 3.600000   2270 SERMTISERMTI
ISERM112 ISERMB11 1 0 0.0010 0.3000 3.600000   2270 SERMTISERMTI
ISEVN111 ISEVN112 1 2 0.0000 0.0000 0.000000        KAPISEVN 1
ISFAV121 IABSV12M 1 0 0.0180 0.3000 67.02000   1065 SFAVTIABSV_I
ISFAV121 IUBKV121 1 0 0.3080 2.2820 15.90000   1115 SFAVTIUBKV_I
ISFAV121 IUDNVA22 1 0 0.5610 4.1620 28.86000    810 SFAVTIUDNVTI
ISFIM112 ISFIM111 1 2 0.0000 0.0000 0.000000        KAPISFIM 1
ISGIR111 ISGSR111 1 8 0.0010 0.3000 0.020000    920 SGIRPISGSRTI
ISGIR111 ISGSR111 2 8 0.0010 0.3000 0.020000    920 SGIRPISGSRTI
ISGIR121 ISGSR121 1 0 0.0130 0.3000 68.14000   1417 SGIRPISGSRTI
ISGSR111 ISGSR112 1 2 0.0000 0.0000 0.000000        KAPISGSR 1
ISGSR111 ITERR111 1 0 0.2810 4.2190 64.46000   2880 SGSRTITERRTI
ISGTM121 ILAMMA22 1 0 0.0620 0.5160 210.5000    870 SGTM_ILAMMDI
ISIDR121 ISIDR122 1 2 0.0000 0.0000 0.000000        KAPISIDR 1
ISIKR121 ISGSR121 1 0 0.7820 5.7910 81.74000   1010 SIKR_ISGSRTI
ISLGV111 ISLGV112 1 2 0.0000 0.0000 0.000000        KAPISLGV 1
ISLGV111 IVEZV111 1 0 0.5780 8.4810 130.6000   2410 SLGVTIVEZVTI
ISLGV121 I190V121 1 0 1.6360 8.6030 60.40000    600 SLGVTI190V_I
ISLGV121 ISLGV122 1 2 0.0000 0.0000 0.000000        KAPISLGV 1
ISLRF111 ISBSFA11 1 0 0.5410 7.9110 120.9200   2760 SLRF_ISBSFTI
ISLUR111 ITVDR11Z 2 8 0.1690 1.8700 22.80000   2230 SLURTITVDRPI
ISLUR111 ITVDR211 1 0 0.1740 1.9200 23.50000   1850 SLURTITVDRPI
ISLUR112 ISLUR111 1 2 0.0000 0.0000 0.000000        KAPISLUR 1
ISLUR121 ISLUR122 1 2 0.0000 0.0000 0.000000        KAPISLUR 1
ISLUR121 IVLVR121 1 0 4.7390 27.390 326.9000   1210 SLURTIVLVRTI
ISLVT121 ISANT121 1 0 0.1400 0.9490 491.0400    880 SLVT_ISANTTI
ISLVT121 ISLVT122 1 2 0.0000 0.0000 0.000000        KAPISLVT 1
ISLVT122 IGERT121 1 0 0.1170 0.4720 383.5600    880 SLVT_IGERT_I
ISLVT122 ITOWT121 1 0 0.0600 0.4100 208.7000   1000 SLVT_ITOWTDI
ISMCVA21 ISMSV121 3 0 0.0090 0.3000 0.460000    960 SMCVPISMSVTI
ISMCVA22 ISMSV122 4 0 0.0090 0.3000 0.460000    960 SMCVPISMSVTI
ISMIMA21 ISMIMA22 1 2 0.0000 0.0000 0.000000        KAPISMIM 1
ISMIMA22 ITZ2M122 1 0 1.8750 10.244 143.2800    718 SMIM_ITZ2MTI
ISMRN121 ISMRN122 1 2 0.0000 0.0000 0.000000        KAPISMRN 1
ISMRNA11 ISMRNA12 1 2 0.0000 0.0000 0.000000        KAPISMRN 1
ISMRNA11 ISPNNA11 1 0 0.4140 5.8880 92.42001   3008 SMRNTISPNNTI
ISMRNA11 ISSONA11 1 0 0.2630 3.7450 58.68000   3008 SMRNTISSONTI
ISMRNA11 ISTVN111 1 0 0.1090 1.0800 55.46000    960 SMRNTISTVN_I
ISMSV121 ITAIVA21 1 0 2.5870 13.024 89.06001    610 SMSVTITAIV_I
ISMSV121 ITNSVA21 1 0 0.7480 5.4500 38.90000   1100 SMSVTITNSVTI
ISMVF111 IFNOR111 1 0 0.8950 12.765 228.6800   2310 SMVFTIFNORTI
ISMVF112 ISMVF111 1 2 0.0000 0.0000 0.000000        KAPISMVF 1
ISNDTA2Z ISTUT121 1 8 0.1530 0.8380 71.38000    480 SNDTTISTUTTI
ISNGV111 ISNGV112 1 2 0.0000 0.0000 0.000000        KAPISNGV 1
ISOGN12Z IAAVN121 1 8 0.1450 0.3000 96.66001    480 SOGNZIAAVNDI
ISOMV121 ISOMVA21 2 8 0.0100 0.3000 0.080000    960 SOMVPISOMVPI
ISOMV121 ISOMVA22 1 0 0.0100 0.3000 0.080000    960 SOMVPISOMVPI
ISOMVA21 IBUIV121 1 0 1.0600 5.6340 36.36000    690 SOMVPIBUIVTI
ISOMVA21 ISOMV22Z 3 8 0.0010 0.3000 0.000000    999 SOMVPISOMVPI
ISOMVA21 ISOMV22Z 4 8 0.0010 0.3000 0.000000    999 SOMVPISOMVPI
ISOMVA21 ISOMVA22 1 2 0.0000 0.0000 0.000000        KAPISOMV 1
ISOVVA21 ISOVV12Z 1 8 0.0010 0.3000 0.000000   9999 SOVVTISOVVTI
ISOVVA21 ISOVV12Z 2 8 0.0010 0.3000 0.000000   9999 SOVVTISOVVTI
ISPCV121 ILANV121 1 0 0.7430 3.9180 24.40000    480 SPCVTILANVTI
ISPCV121 ISVAV121 1 0 0.7650 4.0080 25.34000    480 SPCVTISVAVTI
ISPET121 ISPET221 1 0 0.1000 0.3000 2.000000    900 SPETTISPETTI
ISPET121 ISPET221 2 0 0.1000 0.3000 2.000000    900 SPETTISPETTI
ISPET121 ISPZT121 1 0 0.0610 0.3030 2.120000    900 SPETTISPZTPI
ISPET211 ISPZT111 1 0 0.0170 0.3000 3.340000   2400 SPETTISPZTPI
ISPET211 ISPZT21Z 2 8 0.0150 0.3000 2.980000   2400 SPETTISPZTPI
ISPET211 IVIGTA11 1 0 3.4440 38.175 382.0000   2613 SPETTIVIGTTI
ISPNNA11 ISPNNA12 1 2 0.0000 0.0000 0.000000        KAPISPNN 1
ISPZT111 ISPZT112 1 2 0.0000 0.0000 0.000000        KAPISPZT 1
ISROM112 ISROM111 1 2 0.0000 0.0000 0.000000        KAPISROM 1
ISSONA12 ISSONA11 1 2 0.0000 0.0000 0.000000        KAPISSON 1
ISSRN121 IISEN121 1 0 0.0100 0.3000 0.020000   1200 SSRN_IISENZI
ISSRN121 IRIVN124 1 8 0.0100 0.3000 0.020000   9999 SSRN_IRIVN_I
ISSRN121 IRIVN124 2 8 0.0100 0.3000 0.020000   9999 SSRN_IRIVN_I
IST1VA21 ICAGV121 1 0 2.1400 18.748 135.6600    900 ST1V_ICAGV_I
IST1VA21 IST1VA22 1 2 0.0000 0.0000 0.000000        KAPIST1V 1
IST3VA21 IST1VA22 1 0 0.0220 0.3000 147.4000   1250 ST3V_IST1V_I
IST3VA21 IST4V121 1 0 0.0600 0.3000 167.9200    800 ST3V_IST4V_I
IST4V121 IST4V122 1 2 0.0000 0.0000 0.000000        KAPIST4V 1
IST4V121 IST4V321 A 0 0.0010 0.3000 0.000000   1250 ST4V_IST4V_I
IST4V121 IST4VA21 5 8 0.0010 0.3000 0.000000   9999 ST4V_IST4V_I
IST4V122 IS5AV121 1 0 0.0250 0.4390 168.1200   1400 ST4V_IS5AVZI
IST4V122 IST4V42M B 0 0.0010 0.3000 0.000000    960 ST4V_IST4V_I
IST4V122 IST4VA22 6 0 0.0010 0.3000 0.000000   9999 ST4V_IST4V_I
IST4V321 IST1VA21 1 0 0.0860 0.4380 194.9800    960 ST4V_IST1V_I
IST4V421 IST4VD21 8 8 0.0010 0.3000 0.000000   9999 ST4V_IST4V_I
IST4V621 IST4V122 4 0 0.0010 0.3000 0.000000    480 ST4V_IST4V_I
IST4V721 IST4V121 3 0 0.0010 0.3000 0.000000    480 ST4V_IST4V_I
IST4VA21 IST4VA22 1 2 0.0000 0.0000 0.000000        KAPIST4V 1
IST4VA22 IST4VD21 2 0 0.0010 0.3000 0.000000    960 ST4V_IST4V_I
IST4VD21 IS52V121 1 0 0.0250 0.3000 162.4200    960 ST4V_IS52VZI
IST5V121 IS52V121 1 0 0.0100 0.3000 73.02000    800 ST5VTIS52VZI
IST5V12M IS5AV121 1 0 0.0000 0.3000 0.020000    800 ST5VTIS5AVZI
ISTUT121 IARBT12Z 1 8 0.1490 1.0170 527.0400   1058 STUTTIARBT_I
ISTUT121 ISTUT122 1 2 0.0000 0.0000 0.000000        KAPISTUT 1
ISUVFA11 IMOSR111 1 0 2.2830 34.425 504.5400   2760 SUVFTIMOSRTI
ISUVFA11 IMOSR111 2 0 2.2490 33.760 496.3400   2760 SUVFTIMOSRTI
ISUVFA11 ISUVFA12 1 2 0.0000 0.0000 0.000000        KAPISUVF 1
ISUVFA12 ISUVF211 2 0 0.0100 0.3000 0.020000   2000 SUVFTISUVFTI
ISUVFA12 ISUVFB11 1 0 0.0100 0.3000 0.020000    440 SUVFTISUVFTI
ISVAV121 ISVCV121 1 0 0.0090 0.3000 9.220000    480 SVAVTISVCV_I
ISVCV221 ISVAV121 2 0 0.0110 0.3000 3.900000    480 SVCV_ISVAVTI
ISVLN121 ISCTN121 1 0 0.1460 1.2960 9.160000    800 SVLNDISCTN_I
ITAIVA21 ITAIVA22 1 2 0.0000 0.0000 0.000000        KAPITAIV 1
ITAIVA22 ISAEVA22 1 0 8.5420 42.925 294.2600    640 TAIV_ISAEVZI
ITAIVA22 ITCEV121 2 0 0.0030 0.3000 6.040000    960 TAIV_ITCEV_I
ITAIVA22 ITCEV122 1 0 0.0030 0.3000 7.520000    960 TAIV_ITCEV_I
ITBGM111 IPGNM111 1 0 0.3570 5.1780 80.76001   3150 TBGMTIPGNMTI
ITBGM111 ITBGM112 1 2 0.0000 0.0000 0.000000        KAPITBGM 1
ITBGM121 IBIET121 1 0 2.4300 17.193 239.2000   1084 TBGMTIBIETTI
ITBGM211 IRONT111 1 0 1.4920 18.774 348.8600   3150 TBGMTIRONTTI
ITBGM211 ITBGM112 1 0 0.1000 0.3000 0.100000   2720 TBGMTITBGMTI
ITCATA21 ICSNT121 1 0 0.2380 1.6120 13.64000    960 TCATTICSNTTI
ITCATA21 ISANT121 1 0 1.8710 11.057 83.18001   1010 TCATTISANTTI
ITCPN121 ITCPN22Z 1 8 0.0420 0.3000 37.02000    480 TCPN_ITCPN_I
ITEAN121 IPREN121 1 0 0.9310 6.9290 47.56000    960 TEAN_IPRENTI
ITEAN121 ISMRN122 1 0 1.7010 12.496 88.18001    960 TEAN_ISMRNTI
ITENR111 ILARR111 1 0 0.2730 3.9490 61.74000   2880 TENR_ILARRTI
ITERR111 IVLLRA11 1 0 0.8040 11.710 176.8600   2880 TERRTIVLLRTI
ITIOT111 ITIKT111 1 0 0.0170 0.3000 24.92000    621 TIOT_ITIKT_I
ITN2N111 ITN2NA11 1 0 0.0100 0.3000 0.020000   9999 TN2NTITN2NTI
ITN2N112 ITN2NA12 2 0 0.0100 0.3000 0.020000   9999 TN2NTITN2NTI
ITN2N121 ITSMN321 V 0 0.6750 5.0510 201.6200    790 TN2NTITSMNTI
ITN2N22Z ITSMN12Z R 8 0.4270 2.2960 55.88000   1105 TN2NTITSMNTI
ITN2N321 ITSMN221 B 0 0.5630 4.1370 29.08000    920 TN2NTITSMNTI
ITN2NA11 ITN2NA12 1 2 0.0000 0.0000 0.000000        KAPITN2N 1
ITNCT121 ITONT121 1 0 0.1000 0.3000 2.000000    120 TNCT_ITONT_I
ITNCT221 ITONT122 2 0 0.1000 0.3000 2.000000    120 TNCT_ITONT_I
ITNCT321 ITONT121 3 0 0.1000 0.3000 2.000000   1000 TNCT_ITONT_I
ITNCT421 ITONT121 4 0 0.1000 0.3000 2.000000    720 TNCT_ITONT_I
ITNOT111 ITNOT112 1 2 0.0000 0.0000 0.000000        KAPITNOT 1
ITNOT112 IEONT111 1 0 0.0250 0.3000 131.3600   1600 TNOTTIEONT_I
ITNOT112 ITIKT111 1 0 0.0010 0.3000 0.200000   2860 TNOTTITIKT_I
ITNSF121 ISCOT121 1 0 2.6430 12.597 80.66001    900 TNSF_ISCOTTI
ITNSF121 ISPET221 1 0 3.5850 21.649 221.0800    900 TNSF_ISPETTI
ITNSF121 ITROF121 1 0 0.0090 0.3000 0.440000    180 TNSF_ITROF_I
ITNSVA21 ITNSV12Z 1 8 0.0010 0.3000 0.000000   9999 TNSVTITNSVTI
ITOCT12Z IARBT12Z 1 0 0.0090 0.3000 26.20000    960 TOCTDIARBT_I
ITOCT12Z IPLTT121 1 8 0.0580 0.5250 242.7400    940 TOCTDIPLTT_I
ITOIN112 ITOIN111 1 2 0.0000 0.0000 0.000000        KAPITOIN 1
ITONT121 ITONT122 1 2 0.0000 0.0000 0.000000        KAPITONT 1
ITRBV122 ISMSV121 1 0 1.9230 9.6590 66.34000    700 TRBVPISMSVTI
ITRIT111 ITIOT111 1 0 0.0100 0.3000 0.020000    573 TRIT_ITIOT_I
ITRMT12Z IGERT121 1 8 0.0100 0.3000 1.000000    480 TRMT_IGERT_I
ITRNT121 IVCIT121 1 0 0.6760 6.7370 102.3000   1250 TRNTTIVCITTI
ITRVM111 ITRVM112 1 2 0.0000 0.0000 0.000000        KAPITRVM 1
ITSMN12Z ISSRN121 R 8 0.0010 0.3000 6.980000   1050 TSMNTISSRN_I
ITSMN221 ISSRN12M B 0 0.0010 0.3000 5.980000   1050 TSMNTISSRN_I
ITSMN321 IRIVN124 V 0 0.0120 0.3000 64.24000    787 TSMNTIRIVN_I
ITUNM111 ISROM111 1 0 0.3160 4.5680 71.42000   3150 TUNM_ISROMTI
ITUNM111 ITUNM112 1 2 0.0000 0.0000 0.000000        KAPITUNM 1
ITUNM111 ITZNM111 1 0 0.4970 7.2500 113.3400   3150 TUNM_ITZNMTI
ITUNM211 ITUNM112 1 0 0.0010 0.3000 0.180000   2000 TUNM_ITUNM_I
ITURM111 ITBGM112 2 0 0.0060 0.3000 9.600000   2270 TURMZITBGMTI
ITURM211 ITBGM111 1 0 0.0160 0.3000 29.58000   2270 TURMZITBGMTI
ITURM411 ITBGM211 4 0 0.0010 0.3000 3.600000   2270 TURMZITBGMTI
ITURM511 ITBGM211 G 0 0.0010 0.3000 3.600000   2270 TURMZITBGMTI
ITURM611 ITBGM211 H 0 0.0010 0.3000 3.600000   2270 TURMZITBGMTI
ITUSR111 IMOSR111 1 0 0.3700 5.3880 83.80001   2780 TUSR_IMOSRTI
ITUSR111 IVLVR111 1 0 1.7330 24.972 380.8600   2780 TUSR_IVLVRTI
ITVSV121 ITVSVA2N 3 8 0.0100 0.3000 0.020000   9999 TVSVTITVSVTI
ITVSV121 ITVSVA2N 4 8 0.0100 0.3000 0.020000   9999 TVSVTITVSVTI
ITVSV121 ITVSVA2N 5 8 0.0100 0.3000 0.020000   9999 TVSVTITVSVTI
ITVSV121 ITVSVA2N 6 8 0.0100 0.3000 0.020000   9999 TVSVTITVSVTI
ITVSV22M I190V121 4 0 0.0010 0.3000 0.000000    600 TVSVTI190V_I
ITVZF111 ISFLF111 1 0 0.0280 0.3120 128.1200   2000 TVZFTISFLF_I
ITVZF111 ISFLF111 2 0 0.0280 0.3230 128.1200   2000 TVZFTISFLF_I
ITVZF111 ISLRF111 1 0 0.0190 0.3000 94.18001   2000 TVZFTISLRF_I
ITVZF111 ISLRF111 2 0 0.0170 0.3000 88.78001   2000 TVZFTISLRF_I
ITVZF111 ITVZF112 1 2 0.0000 0.0000 0.000000        KAPITVZF 1
ITZ2M121 ICLAVA2M 1 0 11.933 46.111 305.8800    600 TZ2MTICLAV_I
ITZ2M121 ISTVM12M 1 0 0.1000 0.3000 0.100000   1920 TZ2MTISTVM_I
ITZ2M121 ITZ2M122 1 2 0.0000 0.0000 0.000000        KAPITZ2M 1
ITZ2M122 ITZNM121 1 0 0.0650 0.4190 2.940000   1750 TZ2MTITZNMTI
ITZNM111 ITZCM111 1 0 0.0010 0.3000 3.600000   2270 TZNMTITZCM_I
ITZNM111 ITZCM31Z 3 8 0.0010 0.3000 3.600000   2270 TZNMTITZCM_I
ITZNM111 ITZNM112 1 2 0.0000 0.0000 0.000000        KAPITZNM 1
ITZNM112 ITZCM211 2 0 0.0010 0.3000 3.600000   2270 TZNMTITZCM_I
ITZNM112 ITZCM411 4 0 0.0010 0.3000 3.600000   2270 TZNMTITZCM_I
IUBKV121 IUSBV121 1 0 0.0010 0.3000 0.000000   2000 UBKV_IUSBV_I
IUBKV121 IUSTV121 1 0 0.0010 0.3000 0.000000   1115 UBKV_IUSTV_I
IUDNVA21 IUDNVA22 1 2 0.0000 0.0000 0.000000        KAPIUDNV 1
IUDOV111 IUDOV112 1 2 0.0000 0.0000 0.000000        KAPIUDOV 1
IUSTV111 IRDPVA11 1 0 0.3840 5.4790 90.50001   3150 USTV_IRDPVTI
IUSTV111 IRDPVA11 2 0 0.3840 5.4790 90.50001   3150 USTV_IRDPVTI
IUSTV111 IUDOV111 1 0 0.3380 4.8190 79.76001   3150 USTV_IUDOVTI
IUSTV111 IUDOV111 2 0 0.3380 4.8190 79.76001   3150 USTV_IUDOVTI
IUSTV111 IUSTV112 1 2 0.0000 0.0000 0.000000        KAPIUSTV 1
IUSTV121 IUSTV122 1 2 0.0000 0.0000 0.000000        KAPIUSTV 1
IUSTV122 IABSV121 1 0 0.1320 1.2760 407.9400    960 USTV_IABSV_I
IVALT121 IVALT122 1 2 0.0000 0.0000 0.000000        KAPIVALT 1
IVDLT111 IVDTT11Z 3 8 0.0010 0.3000 0.440000   1381 VDLTTIVDTT_I
IVDLT111 IVDTT21Z 2 8 0.0010 0.3000 0.440000   1381 VDLTTIVDTT_I
IVDLT111 IVDTT511 4 0 0.0010 0.3000 0.440000   1650 VDLTTIVDTT_I
IVDLT111 IVIGTA11 1 0 1.1750 20.912 253.0200   2640 VDLTTIVIGTTI
IVELV12Z IVELVA21 1 8 0.0010 0.3000 0.000000   9999 VELVTIVELVTI
IVELV12Z IVELVA21 2 8 0.0010 0.3000 0.000000   9999 VELVTIVELVTI
IVELVA21 ISOVVA21 1 0 2.9490 15.067 100.2600    720 VELVTISOVVTI
IVERMA11 ICSSM311 1 8 0.3260 4.7740 74.64000   3000 VERMTICSSM_I
IVERMA11 IVERMA12 1 2 0.0000 0.0000 0.000000        KAPIVERM 1
IVERMA21 IGRSMA22 2 0 7.2440 44.028 297.7800    800 VERMTIGRSM_I
IVERMA21 INOMMA21 1 0 0.9210 5.4670 244.9000    855 VERMTINOMM_I
IVERMA21 IVERMA22 1 2 0.0000 0.0000 0.000000        KAPIVERM 1
IVERMA22 IGRSMA21 1 0 7.0730 43.976 298.1200    800 VERMTIGRSM_I
IVERMA22 IVEAM121 1 0 0.3780 2.0130 49.50000   1370 VERMTIVEAMTI
IVEZV111 IVEZV112 1 2 0.0000 0.0000 0.000000        KAPIVEZV 1
IVGHM111 ICTNT111 1 0 0.1650 2.4160 38.32000   3150 VGHM_ICTNTTI
IVGHM111 IPVAM111 1 0 0.1870 2.6720 42.50000   3150 VGHM_IPVAMTI
IVGRM111 IVGHM111 1 0 0.0010 0.3000 3.600000   2270 VGRM_IVGHM_I
IVIGTA12 IVIGTA11 1 2 0.0000 0.0000 0.000000        KAPIVIGT 1
IVIGTA22 IVIGTA21 1 2 0.0000 0.0000 0.000000        KAPIVIGT 1
IVILTA21 IVILT12Z 1 8 0.0100 0.3000 0.020000   2000 VILTZIVILTZI
IVILTA21 IVLNT121 1 0 2.9210 14.621 102.4800    900 VILTZIVLNTTI
IVIMV121 IAVAV121 1 0 0.3290 2.4260 17.00000   1070 VIMVTIAVAV_I
IVIMV121 IVIAV121 1 0 1.9740 10.065 67.10000    710 VIMVTIVIAVTI
IVLLRA11 IGSSR111 1 0 1.1490 16.618 252.9600   2846 VLLRTIGSSRTI
IVLLRA11 IVLKR111 1 0 0.0140 0.3000 4.120000   2846 VLLRTIVLKR_I
IVLLRA11 IVLLR211 2 0 0.0100 0.3000 0.020000   2500 VLLRTIVLLRTI
IVLLRA11 IVLLRA12 1 2 0.0000 0.0000 0.000000        KAPIVLLR 1
IVLLRA11 IVLVR111 1 0 2.5980 37.742 582.6401   2780 VLLRTIVLVRTI
IVLLRA12 IVLLR111 1 0 0.0100 0.3000 0.020000    960 VLLRTIVLLRTI
IVLMRA12 IVLMRA11 1 2 0.0000 0.0000 0.000000        KAPIVLMR 1
IVLNT121 IVLNT122 1 2 0.0000 0.0000 0.000000        KAPIVLNT 1
IVLVR111 IVLVR112 1 2 0.0000 0.0000 0.000000        KAPIVLVR 1
IVLVR121 ISIDR121 2 0 0.0890 0.6620 4.540000    920 VLVRTISIDR_I
IVLVR122 ISIDR122 1 0 0.1060 0.7900 5.420000    920 VLVRTISIDR_I
IVLVR122 IVLVR121 1 2 0.0000 0.0000 0.000000        KAPIVLVR 1
IVNKR11Z IRMNR111 1 8 1.2100 18.300 286.0000   2692 VNKR_IRMNRTI
IVNKR11Z IVTHR11Z 1 8 0.0100 0.3000 2.000000   2692 VNKR_IVTHR_I
IVRBV121 IDUSV122 1 0 2.7580 13.906 94.96001    820 VRBVTIDUSVTI
IVRBV121 IRCOV121 1 0 0.0130 0.3000 0.620000    480 VRBVTIRCOV_I
IVRPT121 IVRPT122 1 2 0.0000 0.0000 0.000000        KAPIVRPT 1
IVRPTA21 IVRPT121 1 0 0.0100 0.3000 0.020000   2000 VRPTTIVRPTTI
IVRPTA21 IVRPTA22 1 2 0.0000 0.0000 0.000000        KAPIVRPT 1
IVRPTA22 IVRPT122 2 0 0.0100 0.3000 0.020000   2000 VRPTTIVRPTTI
IVTIM121 ICESMA21 1 0 10.043 52.874 328.0000    850 VTIM_ICESMZI
IVTIM121 IVTIMA2Z 1 8 0.0010 0.3000 0.000000   9999 VTIM_IVTIM_I
JADA  5  JSENT25  1 0 1.9400 6.6300 45.59000    720
JALEKC5  JNIS1 52 1 8 5.6200 12.340 79.01998    480
JALEKD5  JKURSU5  1 0 5.3500 17.820 123.9000    720
JALIBU5  JPRPAL51 1 0 0.4503 1.5802 9.490400    792
JALIBU5  JPRPKS51 1 0 3.7070 9.6090 57.36700    585
JAPATI5  JSOMB25  1 0 1.8070 6.1800 42.41999    720
JAPATI5  JSOMB352 1 0 4.4400 12.000 81.30999    585
JAPATI5  XBM_AP51 1 0 2.1750 7.2050 48.75200    560
JARAN251 JARAN252 1 2 0.0000 0.0000 0.000000   1250
JARAN251 JTOPOL5  1 0 2.4000 5.4460 36.84400    585
JARAND5  JARAN251 1 0 1.4550 3.4450 23.33500    585
JARAND5  JMLADE5  1 0 3.5300 7.8300 49.25999    480
JARILJ5  JIVANJ5  1 0 4.1000 9.0000 57.70000    480
JBAJMO5  JSOMB352 1 0 3.6200 12.080 82.88999    720
JBBAST21 JBBAST22 1 2 0.0000 0.0000 0.000000   1440
JBBAST21 JBISTR22 1 0 5.6080 30.371 189.6060    729
JBBAST21 JSMIT221 1 0 11.500 62.570 373.7398    729
JBBAST22 JPOZEG21 1 0 2.8900 20.290 130.2200    873
JBBAST22 JVALJ321 1 0 4.6400 24.480 148.2400    729
JBCRKV5  JCVSTR5  1 0 2.1500 7.5560 49.09100    720
JBECEJ51 JBECEJ52 1 7 0.0000 0.0000 0.000000   1250
JBECEJ51 JNBECE51 1 0 2.7500 6.1100 37.08000    585
JBEGEJ5  JNCRNJ5  1 0 2.2700 7.7710 53.36000    720
JBFC  5  JNSAD152 1 0 1.8800 4.2300 25.18000    585
JBGD1 5  JBGD2051 1 0 0.1550 0.9325 7.702500    720
JBGD1 5  JBGD2052 2 0 0.1560 0.9330 7.703000    720
JBGD1 5  JBGD6 51 1 8 0.1460 0.6650 387.2500    710
JBGD105  JBGD2251 1 0 0.5200 1.3200 9.100000    585
JBGD125  JBGD275  1 8 0.1300 0.4100 2.940000    720
JBGD145  JBGD155  1 8 0.1600 0.3090 480.2630    660
JBGD145  JBGD2051 1 0 0.1930 0.6530 471.6600    750
JBGD165  JBGD215  1 0 0.1900 0.6500 4.490000    720
JBGD1721 JBGD1722 2 2 0.0000 0.0000 0.000000   1500
JBGD1722 JBGD1723 3 7 0.0000 0.0000 0.000000   1500
JBGD1751 JBGD115  1 0 1.2500 4.1300 29.92000    720
JBGD1751 JBGD135  1 0 0.6000 1.9800 14.33000    720
JBGD1751 JBGD155  1 0 0.2620 0.5060 771.6550    660
JBGD1751 JBGD1752 1 7 0.0000 0.0000 0.000000   1250
JBGD1751 JBGD235  1 0 0.1080 0.3940 200.6000    800
JBGD1751 JBGD3651 1 0 0.0690 0.2350 157.4200    750
JBGD185  JSMED251 1 0 6.6300 15.900 110.0400    585
JBGD2 51 JBGD2 52 1 7 0.0000 0.0000 0.000000   1250
JBGD2 51 JBGD325  1 0 0.2900 0.9600 6.810000    720
JBGD2 51 JBGD385  1 0 0.1800 0.5800 4.170000    720
JBGD2 51 JBGD385  2 0 0.1800 0.5800 4.170000    720
JBGD2 52 JBGD215  1 0 0.3900 1.3400 9.270000    720
JBGD2 52 JBGD2251 1 0 4.3500 9.6200 64.00000    480
JBGD2 52 JBGD355  1 0 1.4400 4.7400 34.18000    713
JBGD2011 JBGD2012 2 2 0.0000 0.0000 0.000000   1920
JBGD2051 JBGD195  1 0 0.1976 0.6570 4.716500    720
JBGD2051 JBGD2052 1 2 0.0000 0.0000 0.000000   1800
JBGD2052 JBGD195  2 0 0.1976 0.6570 4.716500    720
JBGD2052 JBGD2851 1 0 0.1010 0.3440 263.4700    750
JBGD2251 JBGD2252 1 7 0.0000 0.0000 0.000000   1250
JBGD235  JBGD4552 1 0 0.1020 0.3710 188.8800    750
JBGD2851 JBGD3651 1 8 0.1360 0.4670 314.5000    750
JBGD3 21 JBBAST22 1 0 11.600 63.350 377.6000    729
JBGD3 21 JBGD3 22 2 2 0.0000 0.0000 0.000000   1430
JBGD3 51 JBGD115  1 0 0.3100 1.0300 7.530000    720
JBGD3 51 JBGD165  1 0 0.5200 1.7700 12.36000    720
JBGD3 51 JBGD2051 1 8 1.8350 5.4230 39.37100    720
JBGD3 51 JBGD3 52 1 2 0.0000 0.0000 0.000000   1800
JBGD3 51 JBGD335  1 0 1.7300 3.7200 25.15000    585
JBGD3 51 JSMED252 1 0 8.1400 16.880 117.6998    585
JBGD3 52 JBGD135  1 0 0.5400 1.7900 13.00000    720
JBGD3 52 JBGD185  1 0 4.9000 12.070 83.39000    585
JBGD3 52 JBGD2052 2 0 1.8350 5.4230 39.37080    720
JBGD3 52 JERESN5  1 0 0.2900 0.9800 6.690000    720
JBGD3 52 JPANC151 1 0 4.8700 10.990 65.80000    585
JBGD335  JPANC152 1 0 3.2300 6.8800 46.45000    585
JBGD3651 JBGD3652 1 2 0.0000 0.0000 0.000000   1250
JBGD405  JBGD415  1 8 0.1020 0.2840 0.188000    750
JBGD4551 JTTBGD51 1 0 0.1860 0.6070 303.6400    750
JBGD4552 JBGD4551 1 7 0.0000 0.0000 0.000000   1500
JBGD5 21 JBGD5 22 5 2 0.0000 0.0000 0.000000   1440
JBGD5 51 JBGD275  1 0 0.1400 0.4600 3.280000    720
JBGD5 51 JBGD5 52 4 2 0.0000 0.0000 0.000000   1790
JBGD5 51 JBGD5 53 2 2 0.0000 0.0000 0.000000   1790
JBGD5 51 JTTBGD51 1 0 0.2400 1.5200 11.40000   1233
JBGD5 52 JBGD125  1 0 0.2600 0.8400 6.020000    720
JBGD5 52 JBGD325  1 0 0.9560 2.9300 27.84500    720
JBGD5 52 JBGD415  1 0 0.1170 0.4210 0.246000    750
JBGD5 52 JBGD5 54 1 2 0.0000 0.0000 0.000000   1790
JBGD5 52 JTTBGD51 2 0 0.2400 1.5200 11.40000   1233
JBGD5 53 JBGD5 54 3 2 0.0000 0.0000 0.000000   1790
JBGD5 53 JBGD9 51 1 0 1.0000 3.3500 23.40000    720
JBGD5 53 JBGD9 51 3 0 1.0110 3.3750 23.28700    720
JBGD5 54 JBGD9 51 2 0 1.0000 3.3500 23.40000    720
JBGD5 54 JKRNJE51 1 0 3.2990 11.891 81.68100    720
JBGD6 51 JBGD6 52 1 2 0.0000 0.0000 0.000000   1250
JBGD6 52 JBGD4551 1 0 0.1730 0.3930 287.8910    450
JBGD8 11 JBGD8 12 1 2 0.0000 0.0000 0.000000   1500
JBGD8 12 JBGD2011 1 0 0.3337 3.4180 37.38660   1746
JBGD8 21 JBGD1721 1 0 0.5600 3.9300 24.51000    873
JBGD8 21 JBGD3 21 1 0 0.6300 4.5800 28.45000    873
JBGD8 21 JBGD8 22 2 2 0.0000 0.0000 0.000000   1500
JBGD8 21 JHIP  21 1 0 0.8400 5.9200 38.00000    873
JBGD8 22 JBGD1723 2 0 0.5600 3.9300 24.51000    873
JBGD8 22 JBGD3 22 2 0 0.6200 4.5300 28.24000    873
JBGD8 22 JSMED32  1 0 2.1900 15.400 98.80000   1233
JBGD9 51 JBGD9 52 1 7 0.0000 0.0000 0.000000   1250
JBGD9 51 JNPAZO5  1 0 2.0120 7.2600 49.71100    720
JBISTR21 JBISTR22 2 2 0.0000 0.0000 0.000000   1200
JBISTR21 XPL_BI21 1 0 1.8335 9.8925 59.58350    720
JBISTR51 JBISTR52 1 2 0.0000 0.0000 0.000000   1500
JBISTR51 JZLAT251 1 0 4.3490 10.667 62.34299    585
JBISTR52 JHKBRO5  2 0 0.8180 2.7820 19.23200    720
JBISTR52 JHPOTP51 1 0 2.7500 6.1670 40.44900    585
JBOR 21  JHDJE112 1 0 2.4400 28.270 279.4599   1746
JBOR 21  JNIS2 11 1 0 2.9000 33.700 333.0000   1746
JBOR1 51 JBOR1 52 1 2 0.0000 0.0000 0.000000   1250
JBOR1 51 JPETRO52 1 0 12.700 32.300 210.5299    440
JBOR1 52 JMAJD15  1 8 8.7300 18.820 117.6400    585
JBOR2 51 JBOR1 52 2 0 0.2860 0.9530 6.876000    720
JBOR2 51 JBOR2 52 1 7 0.0000 0.0000 0.000000   1740
JBOR2 51 JBOR4 51 1 0 1.0427 3.1494 19.78687    720
JBOR2 51 JPRPBO51 1 0 0.3140 1.0640 7.442000    360
JBOR2 52 JBOR1 51 1 0 0.2860 0.9530 6.876000    720
JBOR2 52 JBOR3 5  1 0 0.3900 1.1300 7.900000    720
JBOR2 52 JNEGOT5  1 0 9.1100 20.030 120.0000    585
JBOR4 51 JBOR4 52 1 2 0.0000 0.0000 0.000000   1500
JBOR4 52 JZAJE251 1 0 3.0087 8.6413 55.02896    720
JBOSIL5  JCVLIS5  1 0 2.1800 4.5900 30.20000    240
JBTOP15  JBTOP25  1 0 1.3000 2.6800 16.25000    585
JBUJAN5  JERIST5  1 0 1.7000 3.5700 23.50000    585
JBUJAN5  JPRESE5  1 0 4.1740 9.0040 56.66600    360
JBUJAN5  XBE_BU51 1 8 1.7550 3.8850 23.81500    585
JCACA15  JCVATE5  1 0 0.4210 0.8860 5.820000    720
JCACA251 JCACA252 1 7 0.0000 0.0000 0.000000   1250
JCACA251 JCVATE5  1 0 0.1400 0.4600 3.280000    585
JCACA251 JGUCA 5  1 0 1.7500 5.9100 41.31000    720
JCACA321 JKRAL321 1 0 2.4600 16.560 108.8000    873
JCACA321 JPOZEG21 1 0 1.9300 13.010 85.50000    873
JCACA351 JCACA15  1 0 0.5300 1.7400 11.79000    720
JCACA351 JCACA352 1 7 0.0000 0.0000 0.000000   1250
JCACA351 JGMILA5  1 0 3.1200 10.200 73.00000    720
JCACA351 JKRAL151 1 0 4.5600 9.7300 63.40000    480
JCAJET5  JSEVOJ51 1 0 2.8600 6.5000 36.88999    480
JCELAR5  JFUTOG5  1 0 2.0300 6.7200 46.91999    720
JCICEV5  JPARA35  1 0 4.1000 8.8000 62.00000    360
JCRVEN5  JKULA 5  1 0 2.7100 6.0400 36.43999    585
JCRVEN5  JSOMB352 1 0 5.4500 11.980 73.44000    585
JCUPRI5  JJAGO451 1 0 1.3900 4.1300 36.71000    720
JCUPRI5  JSTENJ5  1 0 4.3300 9.3800 60.32000    480
JCVBEL5  JCVATE5  1 8 0.8050 1.6900 11.12000    585
JCVLIS5  JPLISI5  1 0 0.0300 0.0660 0.431000    240
JCVLOZ5  JLESNI5  1 0 3.4390 7.3620 48.15900    585
JCVSTR5  JVRSA25  1 0 1.3840 4.8640 31.60200    720
JDEBEL5  JKACAR5  1 0 1.9200 6.3600 43.88999    720
JDEBEL5  JVRSA25  1 0 7.6000 26.650 174.0899    720
JDIMIT5  JPIRO251 1 0 2.6000 8.6700 60.90000    360
JEBRGU5  JTENTA5  1 0 4.2900 9.0200 59.30000    480
JEBROD5  JPRIJE5  1 0 3.3700 7.0900 46.70999    120
JEDJUN5  JALEKC5  1 0 5.7700 12.590 81.96999    480
JEKRAL5  JKRAL55  1 0 0.7200 2.4200 17.15000    720
JEMARK5  JVPLAN5  1 0 2.3500 4.9800 32.29999    480
JEMART5  JKMART5  1 8 0.1000 0.4000 5.000000    585
JESLOV5  JLAZAR5  1 0 4.1500 9.1100 60.70000    480
JFAS  5  JZASTA5  1 0 0.0559 0.1830 1.299300    792
JGMILA5  JCVBEL5  1 0 5.0400 11.300 72.55000    585
JHBBAS21 JBBAST21 1 0 0.6400 3.5000 20.83000    720
JHBBAS22 JBBAST22 1 0 0.6600 3.5800 21.35000    720
JHBIST2  JBISTR22 1 0 0.5580 3.8740 24.68400    360
JHDJE111 JHDJE112 1 2 0.0000 0.0000 0.000000   1500
JHDJE111 JRPDRM12 1 0 4.8400 51.310 546.0000   1305
JHDJE111 XPF_DJ11 1 0 0.0340 0.3230 3.300000   1836
JHDJE25  JNEGOT5  1 0 0.7700 2.6400 18.19000    720
JHDJE25  JPRAHO5  1 0 0.4400 1.4400 10.20000    360
JHDJE25  JSIP  5  1 0 9.5400 21.139 129.6000    480
JHDJE25  JZAJE252 1 0 6.7100 22.150 158.6999    720
JHDJE25  XOM_DJ51 1 8 0.0335 0.1375 2.991500   1800
JHIP  21 JHIP  22 1 7 0.0000 0.0000 0.000000   1500
JHIP  21 JPRPPA21 1 0 0.1630 0.9790 7.671000    873
JHKBRO5  JBISTR51 1 0 1.2870 2.8710 18.78700    585
JHKBRO5  JNVARO5  1 0 1.5500 3.4500 23.00000    480
JHPIRO5  JPIRO251 1 0 0.1080 0.3540 2.529000    720
JHPOTP51 JHPOTP52 1 7 0.0000 0.0000 0.000000    480
JHPOTP51 JPRIJE5  1 0 3.7950 8.3410 52.02000    180
JHPOTP51 XPL_ZA51 1 8 3.4850 7.6580 49.00000    480
JHUVAC5  JNVARO5  1 0 2.0600 4.5400 30.20000    480
JHUVAC5  JSJENI5  1 0 3.6700 7.6000 53.04000    585
JHVRL15  JCVLIS5  1 0 3.3400 7.0300 46.31000    585
JHVRL15  JHVRL25  1 0 0.6700 1.5400 9.060000    240
JHVRL15  JHVRL35  1 0 2.4000 5.0400 33.20999    414
JHVRL15  XBR_VR51 1 8 5.7510 13.336 93.18200    480
JHVRL25  JHVRL35  1 0 1.6300 3.7400 22.01000    333
JHVRL35  JBPOLJ5  1 0 0.4200 1.3500 9.720000    240
JHVRL35  JEGRDE5  1 0 6.5900 15.040 88.98999    495
JHVRL35  JVHAN 51 1 0 1.8000 4.0000 24.20999    585
JHVRL35  JVRAN151 1 0 5.3000 12.020 72.08998    585
JHZVOR51 JCVLOZ5  1 0 5.5080 11.789 77.12300    585
JHZVOR51 JHZVOR52 1 7 0.0000 0.0000 0.000000   1250
JHZVOR51 JLOZN251 1 0 3.2280 10.805 77.96600    720
JHZVOR51 XZV_BI51 1 0 0.4110 1.3580 9.578000    585
JINDJ251 JINDJ252 1 2 0.0000 0.0000 0.000000   1250
JINDJ251 JINDJI5  1 0 1.0700 3.5000 24.54999    720
JINDJ251 JPAZOV5  1 0 1.9100 6.2900 43.88000    250
JINDJI5  JNSAD65  1 0 2.2870 10.715 76.33998    720
JJAGO151 JJAGO152 1 7 0.0000 0.0000 0.000000   1250
JJAGO411 JJAGO412 2 2 0.0000 0.0000 0.000000   1500
JJAGO412 JNIS2 12 1 0 3.2600 33.990 349.4700   1746
JJAGO451 JJAGO151 1 0 0.0400 0.1600 1.110000    720
JJAGO451 JJAGO151 2 0 0.0500 0.1700 1.200000    720
JJAGO451 JJAGO452 1 7 0.0000 0.0000 0.000000   1250
JJAGO452 JJAGO25  1 0 0.7600 1.8900 13.12000    585
JJAGO452 JJAGO35  1 0 0.9560 2.0600 13.41800    720
JJAGO452 JPARA151 1 0 3.6100 8.0500 49.90000    585
JKANJI5  JSENT15  1 0 1.6700 5.7000 39.38000    720
JKIKI15  JKIKI252 1 0 0.6900 2.3600 16.20999    720
JKIKI15  XJI_KI51 1 8 2.2350 4.9900 48.49000    585
JKIKI251 JKIKI252 1 2 0.0000 0.0000 0.000000   1250
JKIKI251 JNBECE51 1 0 4.3300 14.800 101.6298    720
JKMART5  JSID  5  1 0 4.3000 9.5900 58.08000    585
JKNJAZ5  JSVRLJ5  1 8 5.4900 11.550 75.92000    300
JKNJAZ5  JZAJE15  1 0 8.4100 19.260 113.6200    480
JKOLUB51 JBGD2251 1 0 2.5000 8.1000 57.70000    720
JKOLUB51 JBGD355  1 0 2.8200 9.4100 66.36000    720
JKOLUB51 JERESN5  1 0 3.8000 13.000 83.80000    720
JKOLUB51 JKOLUB52 1 2 0.0000 0.0000 0.000000   2700
JKOLUB51 JTAMNV5  1 0 0.5000 1.6400 11.76000    567
JKOLUB51 JTAMNV5  2 8 0.5000 1.6400 11.76000    567
JKOLUB51 JTKOLU51 1 0 0.2000 0.4000 2.000000    480
JKOLUB51 JTKOLU55 5 0 0.2000 0.4000 2.000000    567
JKOLUB52 JARAND5  1 0 5.7200 12.570 80.44998    480
JKOLUB52 JEBRGU5  1 0 2.1100 4.7960 28.73000    480
JKOLUB52 JLAZAR5  1 0 3.1400 6.6800 43.39000    480
JKOLUB52 JTAMNZ5  1 0 2.7500 5.8600 38.06000    480
JKOLUB52 JTKOLU52 2 0 0.2000 0.4000 2.000000    480
JKOLUB52 JTKOLU53 3 0 0.2000 0.4000 2.000000    480
JKOLUB52 JTKOLU54 4 0 0.2000 0.4000 2.000000    480
JKOPAO51 JKOPAO52 1 7 0.0000 0.0000 0.000000    960
JKOSJE5  JCEMEN5  1 0 0.5700 1.1900 7.830000    360
JKOSJE5  JSEVOJ51 1 0 3.9300 8.5400 56.02000    468
JKOSJE5  JVALJ152 1 0 6.4300 13.610 90.08998    468
JKOVIN5  JRUDKO5  1 0 3.6700 12.610 85.62999    720
JKRAG15  JKRAG85  1 0 0.7270 2.3800 16.89000    720
JKRAG211 JJAGO411 1 0 1.1800 12.280 126.5800   1746
JKRAG211 JKRAG212 2 7 0.0000 0.0000 0.000000   1250
JKRAG211 JKRAL311 1 0 1.8890 18.724 215.5100   1746
JKRAG251 JKNIC 5  1 0 3.1590 10.897 70.16900    360
JKRAG251 JKRAG15  1 0 0.8500 1.8800 11.51000    585
JKRAG251 JKRAG252 1 7 0.0000 0.0000 0.000000   1250
JKRAG251 JLAPOV5  1 0 2.6300 8.6900 61.90000    720
JKRAG251 JSTRAG5  1 0 3.1800 10.340 74.19998    360
JKRAG251 JTOPOL5  1 0 5.3250 12.080 72.40000    585
JKRAG252 JFAS  5  1 0 1.5180 4.9890 35.26300    720
JKRAG252 JJAGO25  1 0 7.8000 17.300 110.0000    585
JKRAG252 JKRAG35  1 0 1.2000 3.9000 28.00000    360
JKRAG252 JKRAG55  1 0 0.4000 1.2900 9.240000    360
JKRAG252 JKRAG55  2 8 0.4000 1.2900 9.240000    360
JKRAG252 JKRAG85  1 0 1.2654 4.1410 29.35200    720
JKRAL151 JKRAL152 1 7 0.0000 0.0000 0.000000   1250
JKRAL151 JKRAL65  1 0 1.1410 2.9210 20.40700    480
JKRAL25  JKRAL55  1 0 1.0400 3.5100 24.93000    720
JKRAL25  JKRAL65  1 0 1.4740 3.6700 24.81800    585
JKRAL321 JKRAL322 2 7 0.0000 0.0000 0.000000   1500
JKRAL321 JKRUS122 1 0 3.8000 20.090 123.3000    729
JKRAL321 JPOZEG21 1 0 5.2300 27.640 169.6499    729
JKRAL351 JEKRAL5  1 0 0.9630 3.2560 23.10000    720
JKRAL351 JKRAL151 1 0 2.0900 4.4700 29.34000    585
JKRAL351 JKRAL25  1 0 0.7900 2.6800 19.36000    720
JKRAL351 JKRAL352 1 7 0.0000 0.0000 0.000000   1250
JKRAL351 JRASKA5  1 0 12.210 25.670 168.6999    585
JKRAL351 JVBANJ5  1 0 3.0100 6.4300 42.25999    585
JKRIV15  JPRPVK52 1 0 0.0100 0.0500 0.242000    720
JKRNJE51 JPAZOV5  1 0 1.7000 5.7280 40.50400    720
JKRONO5  JLAPOV5  1 0 0.0980 0.2100 1.390000    585
JKRUPA5  JLJUBO5  1 0 3.7850 8.3190 51.82000    480
JKRUPA5  JOSECI5  1 0 3.5280 7.6630 51.37400    360
JKRUS121 JKRUS122 2 2 0.0000 0.0000 0.000000   1440
JKRUS121 XPO_KR21 1 0 3.3900 18.505 110.2700    729
JKRUS151 JALEKD5  1 0 4.3900 9.5100 60.99000    585
JKRUS151 JCICEV5  1 0 4.6100 9.7000 63.75999    480
JKRUS151 JEDJUN5  1 0 0.8260 2.6150 18.64900    585
JKRUS151 JKRUS152 1 2 0.0000 0.0000 0.000000   1250
JKRUS151 JKRUS25  1 0 0.7750 2.6130 18.01000    360
JKRUS151 JKRUS45  2 0 0.3600 1.1700 8.400000    720
JKRUS152 JJAGO151 1 0 5.7000 18.800 133.6000    720
JKRUS152 JKRUS25  2 0 0.8260 2.6150 18.64900    360
JKRUS152 JKRUS35  1 0 0.2570 0.6780 365.9960    800
JKRUS152 JKRUS45  1 0 0.3600 1.1700 8.400000    720
JKRUS152 JTRSTE5  1 0 2.9700 9.7600 69.51998    480
JKSTA 51 JKSTA 52 1 7 0.0000 0.0000 0.000000   2400
JKSTA 51 JPOZAR51 1 0 2.4000 4.1000 27.50000    585
JKSTA 51 JPOZAR52 1 0 2.4000 4.1000 27.50000    585
JKSTA 51 JRUDN15  1 0 1.5200 4.9500 35.56000    567
JKSTA 51 JSMED152 1 0 3.8400 7.9600 64.24999    570
JKSTA 51 JSMED45  1 0 4.0200 8.6300 62.30000    570
JKSTA 51 JTKSTA51 1 0 0.2000 0.4000 2.000000   1260
JKSTA 51 JTKSTA52 2 0 0.2000 0.4000 2.000000   1260
JKULA 5  JVRBA15  1 0 0.8700 2.9700 20.42000    720
JKURSU5  JPROKU5  1 0 6.3000 13.200 87.00000    480
JLAZAR5  JLJIG 5  1 0 3.6590 7.9540 50.62000    720
JLESK211 JLESK212 2 2 0.0000 0.0000 0.000000   1250
JLESK251 JHVRL35  1 0 7.9500 18.860 107.6100    414
JLESK251 JLEBAN5  1 0 2.5600 8.3100 59.63999    240
JLESK251 JLESK15  1 0 0.6580 2.2160 15.65400    480
JLESK251 JLESK252 1 2 0.0000 0.0000 0.000000   1250
JLESK251 JLESK45  1 0 2.0000 4.2000 27.50000    585
JLESK251 JLESK65  1 0 0.4200 1.3700 9.800000    720
JLESK252 JEGRDE5  1 0 2.3000 5.1000 31.60000    333
JLESK252 JLESK15  2 8 0.6700 2.2400 15.50000    480
JLESK252 JLESK65  2 8 0.4200 1.3700 9.800000    720
JLESK252 JVLASO5  1 0 1.3000 4.2100 30.24000    480
JLESNI5  XBI_LE51 1 0 0.5660 1.8710 13.15550    720
JLOZN251 JVALJ351 1 0 13.133 27.379 189.5800    480
JLOZNI5  JHZVOR51 1 0 2.9630 9.9290 71.64600    480
JLOZNI5  JOSECI5  1 0 7.7010 16.776 116.9160    480
JMACMI5  JBOGAT5  1 0 2.6000 8.6400 60.02999    720
JMAJD15  JMAJD251 1 0 0.6400 1.4500 8.960000    585
JMAJD251 JMAJD252 1 2 0.0000 0.0000 0.000000   1250
JMAJD251 JMOSNA51 1 0 3.0520 10.080 67.28000    480
JMAJD252 JMAJD35  1 0 0.9100 2.4100 16.60000    585
JMAJD35  JNERES5  1 0 3.9900 8.7900 56.88000    585
JMLADE5  JSMPAL5  1 0 4.3800 9.6900 64.04000    480
JNBECE51 JNBECE52 1 7 0.0000 0.0000 0.000000   1250
JNCRNJ5  JKIKI252 1 0 3.8800 13.270 91.08998    720
JNEGOT5  JPRAHO5  1 0 1.3600 3.0500 18.29999    360
JNERES5  JPETRO52 1 0 5.4600 11.780 74.15000    414
JNIS1 51 JNIS1 52 1 2 0.0000 0.0000 0.000000   1250
JNIS105  JNIS1351 1 0 0.6300 2.0600 14.81000    360
JNIS1351 JNIS1352 1 7 0.0000 0.0000 0.000000   1250
JNIS155  JLESK45  1 0 5.7940 13.620 82.73000    266
JNIS155  JNIS2 51 1 0 3.8530 8.9230 54.40300    266
JNIS2 11 JLESK212 1 0 1.2910 12.806 146.2210   1746
JNIS2 11 JNIS2 12 2 2 0.0000 0.0000 0.000000   1500
JNIS2 12 XKB_NI11 1 0 1.8600 20.680 209.3400   1746
JNIS2 12 XSO_NI11 1 0 1.9690 20.223 211.3500   1746
JNIS2 2  JKRUS121 1 8 5.8000 31.000 186.0000    729
JNIS2 51 JLESK251 2 0 3.1110 16.601 99.69000    729
JNIS2 51 JNIS1 51 1 8 2.7800 6.3800 37.43999    266
JNIS2 51 JNIS1351 1 0 0.7400 2.4100 17.28000    720
JNIS2 51 JNIS2 52 1 2 0.0000 0.0000 0.000000   1250
JNIS2 51 JNIS3 52 1 0 0.7700 2.6900 17.46999    720
JNIS2 51 JNIS5 5  2 0 0.4400 1.5340 10.14600    720
JNIS2 52 JNIS1352 2 0 0.7400 2.4100 17.28000    720
JNIS2 52 JNIS3 51 2 0 0.7700 2.6900 17.46999    720
JNIS2 52 JNIS5 5  1 0 0.7000 1.5700 9.410000    585
JNIS2 52 JNIS8 5  1 0 1.5700 3.6300 22.52000    720
JNIS2 52 JPROKU5  1 0 6.2270 15.635 99.41700    414
JNIS2 52 JSVRLJ5  1 0 2.5100 8.2600 58.82000    720
JNIS3 51 JNIS3 52 1 7 0.0000 0.0000 0.000000   1250
JNIS5 5  JPIRO251 1 0 11.563 25.814 158.5220    480
JNIS8 5  JNIS1 52 1 0 0.6300 1.7000 10.40000    720
JNPAZ15  JNPAZ25  1 0 0.8800 1.9400 11.99000    480
JNPAZ15  JSJENI5  1 0 9.8350 23.318 133.7899    585
JNPAZ15  JTUTIN5  1 0 5.0400 10.590 69.60000    585
JNPAZ25  XVA_NP51 1 0 3.5000 7.7400 47.53000    360
JNPAZO5  JPAZOV5  1 0 0.5900 1.9400 13.66000    720
JNPOPO5  JPARA151 1 0 1.4100 2.9600 19.45999    480
JNSAD151 JNSAD152 1 7 0.0000 0.0000 0.000000   1250
JNSAD151 JNSAD751 1 0 0.7200 0.9500 5.360000    558
JNSAD152 JNSAD65  1 0 0.8870 3.7430 26.40800    370
JNSAD152 JRUMA15  1 0 6.6500 14.390 92.58000    585
JNSAD251 JNSAD252 1 2 0.0000 0.0000 0.000000   1250
JNSAD311 JNSAD312 3 2 0.0000 0.0000 0.000000   1440
JNSAD312 JSRBOB11 2 0 0.8331 8.9585 94.77890   1746
JNSAD321 JNSAD322 2 7 0.0000 0.0000 0.000000   1080
JNSAD321 JZREN221 1 0 2.6500 19.080 119.5998    873
JNSAD351 JNSAD352 1 2 0.0000 0.0000 0.000000   1350
JNSAD351 JNSAD451 1 0 0.8820 3.0070 20.76700    720
JNSAD351 JNSAD551 1 0 1.6550 5.6140 39.06000    720
JNSAD351 JNSAD95  1 0 0.9530 3.2530 22.41800    720
JNSAD351 JRSANC5  1 0 1.4300 3.4700 22.04000    585
JNSAD351 JSRBOB52 3 0 2.4300 13.010 79.63000    729
JNSAD351 JTEMER5  1 0 1.3340 4.5470 31.40200    720
JNSAD352 JFUTOG5  1 0 1.7900 6.1300 42.10000    720
JNSAD352 JNSAD151 1 0 4.3800 9.1500 55.19000    331
JNSAD352 JNSAD252 1 0 1.7600 3.9000 24.39000    585
JNSAD352 JNSAD552 2 0 1.6700 5.6710 39.44700    720
JNSAD352 JSRBOB52 1 0 4.6500 10.380 62.65001    414
JNSAD352 JTTNSA51 1 0 1.2700 4.3500 29.87999    720
JNSAD451 JNSAD452 1 2 0.0000 0.0000 0.000000   1250
JNSAD551 JNSAD552 1 2 0.0000 0.0000 0.000000   1250
JNSAD551 JNSAD751 1 0 0.1400 0.5100 300.5000    800
JNSAD751 JNSAD752 1 7 0.0000 0.0000 0.000000   1250
JOBREN11 JBGD8 12 1 0 1.4300 16.600 164.0800   1746
JOBREN11 JOBREN12 4 2 0.0000 0.0000 0.000000   1920
JOBREN11 JRPMLA11 2 0 0.1600 1.8000 17.79999   1746
JOBREN11 JTENTA12 2 0 0.0300 0.3000 3.150000    960
JOBREN12 JKRAG211 1 0 3.1300 33.390 354.9400   1746
JOBREN12 JRPMLA12 1 0 0.1700 1.8200 18.00000   1746
JOBREN12 JTENTA11 1 0 0.0300 0.3000 3.150000    960
JOBREN21 JBGD3 22 1 0 2.6200 14.830 85.15000    729
JOBREN21 JBGD5 21 2 0 1.7100 11.590 80.30000   1233
JOBREN21 JBGD5 22 4 0 1.6900 11.030 80.30000    873
JOBREN21 JOBREN22 1 2 0.0000 0.0000 0.000000   1920
JOBREN21 JOBREN23 2 7 0.0000 0.0000 0.000000   1920
JOBREN21 JTENTA21 2 0 0.1000 0.5600 3.370000    720
JOBREN21 JTENTA23 4 0 0.0700 0.3900 2.330000    720
JOBREN22 JBBAST21 1 0 8.6200 47.090 280.7000    729
JOBREN22 JNSAD321 1 0 7.4700 40.260 243.7200    729
JOBREN22 JOBREN23 3 2 0.0000 0.0000 0.000000   1920
JOBREN22 JSABA321 1 0 2.7200 19.130 122.6298    873
JOBREN22 JTENTA2  1 0 0.0640 0.3440 2.080000    720
JOBREN22 JTENTA22 3 0 0.1000 0.5600 3.370000    720
JOBREN23 JBGD5 21 1 0 1.6900 11.030 80.30000    873
JOBREN23 JBGD5 22 3 0 1.7100 11.590 80.20000   1233
JOBREN23 JTENTA24 5 0 0.0700 0.3900 2.330000    720
JOBREN23 JVALJ321 1 0 3.9800 21.010 127.1900    729
JODZAC5  JSOMB352 1 0 5.7000 14.750 98.20999    585
JODZAC5  JVRBA15  1 0 5.6420 12.786 74.79500    585
JPALA15  JPALA25  1 0 0.4700 1.0400 6.300000    585
JPALA25  JCELAR5  1 0 1.2700 4.2000 29.37999    720
JPALIC5  JCSUPK5  1 0 0.7600 1.7200 10.17000    720
JPANC152 JPANC151 1 7 0.0000 0.0000 0.000000   1250
JPANC211 JBGD2012 1 0 0.9060 9.8590 97.50000   1350
JPANC211 JPANC212 2 2 0.0000 0.0000 0.000000   1700
JPANC211 JPRPCI11 1 0 0.8600 9.1510 97.65300   1746
JPANC22  JPRPKO21 1 0 2.0890 11.433 68.98800    729
JPANC22  JRANIS21 1 0 1.3800 9.2800 59.91999    873
JPANC251 JBGD7 5  2 0 2.9800 10.180 69.99000    720
JPANC251 JCVSTR5  1 0 1.8150 18.473 215.7730    567
JPANC251 JPANC151 2 0 1.0900 2.4700 14.46000    585
JPANC251 JPANC252 1 7 0.0000 0.0000 0.000000   1250
JPANC251 JPANC35  1 0 0.9480 3.2400 22.26000    720
JPANC251 JPANC451 1 0 0.4100 1.4100 9.710000    720
JPANC252 JBGD7 5  1 0 3.0000 9.9000 70.20000    720
JPANC252 JKACAR5  1 0 1.8200 6.0200 41.74000    720
JPANC252 JKOVIN5  1 0 2.9100 10.020 67.75000    720
JPANC252 JPANC152 1 0 0.6560 2.3110 14.94300    720
JPANC252 JPANC35  2 0 0.9600 3.2800 22.56000    720
JPANC252 JPANC452 2 0 0.4100 1.4000 9.650000    720
JPANC451 JPANC452 1 2 0.0000 0.0000 0.000000   1250
JPARA151 JPARA152 1 2 0.0000 0.0000 0.000000   1250
JPARA152 JPARA35  1 0 0.3500 0.9500 6.700000    360
JPECIN5  JSMIT151 1 0 5.9600 12.100 82.28999    585
JPETRO51 JPETRO52 1 2 0.0000 0.0000 0.000000    870
JPIRO15  JPIRO251 1 0 1.0000 3.2800 23.40000    480
JPIRO15  JSVRLJ5  1 0 9.1000 20.000 121.1998    360
JPIRO251 JPIRO252 1 7 0.0000 0.0000 0.000000   1250
JPOZA251 JKSTA 51 1 0 2.0680 6.9330 49.48600    720
JPOZA251 JPOZA252 1 2 0.0000 0.0000 0.000000   1005
JPOZAR51 JPETRO51 1 0 8.9000 15.100 99.59999    480
JPOZAR52 JPETRO51 1 0 6.6180 14.903 103.4070    610
JPOZEG21 JBISTR21 1 0 3.9200 20.673 124.5240    729
JPOZEG21 JPOZEG22 2 7 0.0000 0.0000 0.000000   1500
JPOZEG51 JARILJ5  1 0 1.9100 4.2000 26.92000    480
JPOZEG51 JCVBEL5  1 0 2.7800 9.2100 65.77999    585
JPOZEG51 JGUCA 5  1 0 1.9300 6.5100 47.20999    720
JPOZEG51 JPOZEG52 1 7 0.0000 0.0000 0.000000   1250
JPOZEG51 JSEVOJ51 1 0 2.8400 6.1700 40.38000    527
JPOZEG51 JUZICE51 1 0 2.5000 8.6000 56.79999    720
JPRPAL51 JPANC251 1 0 5.4602 12.384 72.52500    585
JPRPAL51 JPRPAL52 1 7 0.0000 0.0000 0.000000    570
JPRPBO51 JBOR3 5  1 0 0.0200 0.0680 0.483000    792
JPRPBO51 JPRPBO52 1 2 0.0000 0.0000 0.000000   1800
JPRPCI11 JPRPCI12 1 2 0.0000 0.0000 0.000000   1920
JPRPCI12 JRPDRM12 1 0 1.4150 14.834 145.7600   1575
JPRPKO22 JPRPKO21 1 2 0.0000 0.0000 0.000000   1136
JPRPKO22 JZREN221 1 0 3.7220 20.241 121.5630    729
JPRPKR51 JGRADI5  1 0 2.3160 8.0160 53.78500    792
JPRPKR51 JNERES5  1 0 2.3160 7.8970 54.31500    792
JPRPKR51 JPRPKR52 1 2 0.0000 0.0000 0.000000   1250
JPRPKR51 JWKRIV51 1 0 0.2000 0.4000 2.000000    480
JPRPKR52 JWKRIV52 2 0 0.2000 0.4000 2.000000    480
JPRPKS51 JPRPKS52 1 2 0.0000 0.0000 0.000000    570
JPRPPA21 JPRPPA22 1 2 0.0000 0.0000 0.000000   2400
JPRPPA22 JRANIS21 1 0 0.0440 0.3010 2.031000    873
JPRPVK51 JBOR2 52 1 0 1.0390 3.3420 25.14400    720
JPRPVK51 JHDJE25  1 0 6.0250 20.790 133.9350    720
JPRPVK51 JKRIV15  2 0 0.0140 0.0500 0.324000    720
JPRPVK51 JPRPVK52 1 2 0.0000 0.0000 0.000000   1746
JPRPVK52 JBOR2 51 2 0 1.0280 3.5920 23.50400    720
JPRPVK52 JMAJD251 1 0 4.2980 14.972 98.64600    720
JRANIS21 JRANIS22 1 2 0.0000 0.0000 0.000000   2400
JRASKA5  JKOPAO51 1 0 4.0000 8.4000 55.27400    410
JRASKA5  JNPAZ15  1 0 3.7200 8.1900 52.36000    585
JRHBBA21 JBBAST21 1 0 0.4700 3.0400 22.05999   1233
JRHBBA21 JRHBBA22 1 7 0.0000 0.0000 0.000000   1500
JRHBBA22 JBBAST22 2 0 0.4700 3.0400 22.05999   1233
JRPDRM11 JRPDRM12 1 2 0.0000 0.0000 0.000000   1500
JRPDRM11 JTDRMN11 1 0 0.5000 0.3800 2.400000   1740
JRPDRM11 JTDRMN13 3 0 0.5000 0.3800 2.400000   1740
JRPDRM12 JTDRMN12 2 0 0.5000 0.3800 2.400000   1740
JRPMLA11 JNSAD311 1 0 2.6700 30.420 300.6400   1746
JRPMLA11 JRPMLA12 1 2 0.0000 0.0000 0.000000   1500
JRPMLA11 JTENTB11 1 0 0.2700 2.8100 31.50000   1920
JRPMLA12 JNSAD312 2 0 2.8820 30.907 317.8250   1746
JRPMLA12 JSMIT211 1 0 1.9700 20.480 215.6800   1746
JRPMLA12 JTENTB12 2 0 0.2700 2.8100 31.50000   1920
JRSANC5  JNSAD251 1 0 0.8700 2.2500 14.40000    585
JRUDN15  JRUDN25  1 0 0.7600 2.4600 17.63999    567
JRUDN15  JRUDN35  1 0 0.4100 1.3800 9.760000    720
JRUDN35  JGRADI5  1 0 2.4000 8.0400 56.50000    720
JRUDN35  JRUDN55  1 0 0.3700 1.2100 0.756000    360
JRUMA15  JRUMA25  1 0 5.2600 11.480 72.35000    585
JRUMA25  JSMIT151 1 0 3.7800 8.2900 51.79999    585
JSABA15  JSABA45  1 0 0.0800 0.1850 1.050000    567
JSABA25  JSABA55  1 0 0.9400 3.0700 21.90000    720
JSABA321 JSABA322 2 7 0.0000 0.0000 0.000000   1500
JSABA351 JBOGAT5  1 0 5.0300 11.420 68.44998    480
JSABA351 JSABA15  1 0 0.4900 1.6000 11.58000    720
JSABA351 JSABA352 1 7 0.0000 0.0000 0.000000   1250
JSABA351 JSABA55  1 0 1.6900 5.5600 39.59999    720
JSABA351 JVLADI5  1 0 2.1600 4.5500 29.91000    585
JSABA352 JLESNI5  1 0 6.8750 14.710 96.19998    585
JSABA352 JPECIN5  1 0 7.2700 13.420 85.69998    297
JSABA352 JSABA25  1 0 0.7400 2.4800 18.79000    720
JSABA352 JSABA45  1 0 0.4900 1.6000 11.58000    720
JSENT15  JSENT25  1 0 0.8000 2.7400 18.84000    720
JSEVOJ51 JSEVOJ52 1 7 0.0000 0.0000 0.000000   1250
JSEVOJ51 JUZIC251 1 0 0.4210 1.3620 9.915000    720
JSID  5  XNI_SI51 1 0 2.4240 5.2600 33.75200    350
JSIP  5  XGU_SI51 1 8 0.3670 0.9040 5.864000    240
JSMED151 JSMED252 1 0 0.3300 0.6800 4.720000    720
JSMED151 JSMED45  1 0 0.4100 1.1600 8.400000    720
JSMED152 JSMED251 1 0 0.3300 0.6800 4.720000    480
JSMED251 JSMED252 1 7 0.0000 0.0000 0.000000   1250
JSMED311 JBGD8 11 2 0 1.4580 14.274 141.5860   1746
JSMED311 JRPDRM11 1 0 1.9080 19.031 195.2020   1746
JSMED351 JKSTA 51 1 0 3.1500 10.650 72.69998    720
JSMED351 JSMED252 2 0 0.7200 2.4000 16.67000    720
JSMED351 JSMED352 1 7 0.0000 0.0000 0.000000   1800
JSMED352 JPOZA251 1 0 2.2340 7.4950 53.44300    720
JSMED352 JSMED251 1 0 0.7200 2.4000 16.67000    720
JSMED352 JSMPAL5  1 0 3.5600 11.870 82.51998    720
JSMIT151 JSMIT152 1 7 0.0000 0.0000 0.000000   1250
JSMIT211 JSMIT212 3 2 0.0000 0.0000 0.000000   3008
JSMIT211 XER_SM11 1 0 1.4590 15.173 164.3000   1740
JSMIT212 XUG_SM11 1 0 1.1530 12.594 129.5099   1746
JSMIT221 JSMIT222 2 7 0.0000 0.0000 0.000000   1500
JSMIT251 JEMART5  1 0 2.2940 4.9710 31.84600    480
JSMIT251 JKMART5  1 0 2.2940 4.9710 31.85000    585
JSMIT251 JMACMI5  1 0 1.0900 3.8500 26.52000    567
JSMIT251 JSMIT151 1 0 1.3850 3.0020 19.23000    585
JSMIT251 JSMIT252 1 7 0.0000 0.0000 0.000000   1250
JSMIT251 JSMIT35  1 0 0.4800 1.6300 11.21000    720
JSMIT252 JBFC  5  1 0 3.5700 12.720 80.27999    720
JSMIT252 JSMIT151 2 0 1.3850 3.0300 19.23200    585
JSMIT252 JSMIT35  2 0 0.4800 1.6400 11.26000    720
JSMIT252 JSSTIL5  1 0 0.6870 2.2740 15.80000    720
JSMPAL5  JVPLAN5  1 0 2.5800 5.4500 35.40000    480
JSOMB15  JSOMB25  1 0 1.3160 4.5000 30.87999    720
JSOMB351 JSOMB15  1 0 0.2900 0.9700 6.730000    720
JSOMB351 JSOMB352 1 2 0.0000 0.0000 0.000000   1350
JSOMB352 JSOMB15  2 0 0.3400 0.8100 5.140000    585
JSRBOB11 JSRBOB12 2 7 0.0000 0.0000 0.000000   2000
JSRBOB11 JSUBO311 1 0 2.0887 22.615 235.7180   1746
JSRBOB51 JBECEJ51 1 8 4.4510 10.723 64.76900    373
JSRBOB51 JBTOP25  1 0 6.1300 13.710 82.38000    585
JSRBOB51 JPALA15  1 0 8.1360 18.534 108.8500    585
JSRBOB51 JSMIT252 1 0 5.1730 27.999 168.1920    729
JSRBOB51 JSRBOB52 1 7 0.0000 0.0000 0.000000   2400
JSRBOB51 JVRBA15  1 0 2.0250 6.9070 47.64500    720
JSRBOB51 JVRBA25  1 0 1.4500 4.9500 34.18000    720
JSRBOB52 JKULA 5  1 0 4.7300 10.570 63.52999    585
JSRBOB52 JSENT15  1 0 10.010 22.690 132.7299    585
JSUBO311 JSOMB31  1 8 1.8000 18.060 194.4500    600
JSUBO311 JSUBO312 2 7 0.0000 0.0000 0.000000   1500
JSUBO311 XSA_SU11 1 0 0.7150 8.1560 81.00999   1740
JSUBO351 JBTOP15  1 0 4.9600 11.040 67.00000    585
JSUBO351 JCSUPK5  1 0 1.3300 2.9600 17.96999    360
JSUBO351 JKANJI5  1 0 3.0100 10.260 70.87999    720
JSUBO351 JSUBO15  1 0 0.7300 1.6100 9.850000    585
JSUBO351 JSUBO25  1 0 0.7800 2.6700 18.41000    720
JSUBO351 JSUBO352 1 7 0.0000 0.0000 0.000000   1250
JSUBO351 JSUBO451 1 0 1.7700 6.0600 41.59999    720
JSUBO352 JBAJMO5  1 0 3.0760 10.518 72.22000    720
JSUBO352 JSUBO15  2 0 0.2800 0.9600 6.620000    720
JSUBO352 JSUBO25  2 0 0.7800 2.6600 18.37999    720
JSUBO352 JSUBO452 2 0 1.7800 6.0800 41.75999    720
JSUBO452 JSUBO451 1 2 0.0000 0.0000 0.000000   1250
JTDRMN51 JKSTA 51 1 0 1.1900 3.8600 27.75000    720
JTDRMN51 JRUDN25  1 8 0.3100 1.0000 7.200000    720
JTDRMN51 JRUDN45  1 0 0.3430 1.1410 8.228000    560
JTEMER5  JZABAL5  1 0 1.3870 4.6000 32.07000    720
JTENTA5  JBGD105  1 0 1.3800 2.9100 19.10000    480
JTENTB2  JOBREN23 1 0 0.8100 5.6700 35.78000    720
JTMORA5  JEMARK5  1 0 1.2800 2.8400 17.90000    585
JTMORA5  JJAGO451 1 0 4.4700 14.680 104.5700    720
JTMORA5  JKRONO5  1 0 1.8800 4.0800 26.62999    585
JTMORA5  JPETRO51 1 0 3.6600 12.020 85.66999    567
JTRSTE5  JVBANJ5  1 0 1.7700 3.7700 24.77000    585
JTTBGD51 JBGD405  1 0 0.1220 0.2780 509.1700    700
JTTBGD51 JTTBGD52 1 7 0.0000 0.0000 0.000000   2400
JTTNSA51 JNSAD451 1 0 0.9060 3.0970 21.29700    720
JTTNSA51 JNSAD95  1 0 0.3570 1.2220 8.389000    720
JTTNSA51 JTTNSA52 1 2 0.0000 0.0000 0.000000   1250
JTTPAN21 JPRPPA22 1 0 0.1000 0.5600 3.370000    720
JTTPAN22 JPRPPA22 2 0 0.1000 0.5600 3.370000    720
JTTPAN23 JPRPPA21 3 0 0.1000 0.5600 3.370000    720
JTTVIN51 JBGD2051 1 0 0.2000 0.4000 2.000000    300
JTTZRE51 JTTZRE52 1 7 0.0000 0.0000 0.000000   1250
JTTZRE51 JZREN45  1 0 0.0400 0.1300 0.880000    720
JUB   5  JTAMNZ5  1 0 2.0570 5.4710 37.87300    480
JUZIC251 JUZIC252 1 2 0.0000 0.0000 0.000000   1250
JUZIC252 JUZICE51 1 0 0.4870 1.5750 11.44200    720
JVALJ151 JVALJ152 1 2 0.0000 0.0000 0.000000   1250
JVALJ152 JVALJ25  1 0 1.0000 2.8390 20.33200    480
JVALJ152 JVALJ25  2 0 1.0000 2.8390 20.33200    480
JVALJ321 JVALJ322 2 7 0.0000 0.0000 0.000000   1500
JVALJ351 JUB   5  1 0 4.8470 11.380 76.81700    585
JVALJ351 JVALJ151 2 0 0.5000 1.0600 6.950000    480
JVALJ351 JVALJ352 1 7 0.0000 0.0000 0.000000   1250
JVALJ352 JESLOV5  1 0 2.9900 6.2900 41.36999    585
JVALJ352 JOSECI5  1 0 5.9890 12.859 81.24999    480
JVALJ352 JVALJ151 1 0 0.4700 0.9900 6.530000    480
JVHAN 51 JVRAN452 1 0 4.9600 10.940 67.72000    585
JVRAN151 JVRAN152 1 2 0.0000 0.0000 0.000000   1250
JVRAN25  JVRAN451 1 0 0.9390 3.2030 21.80000    720
JVRAN25  JVRAN452 2 0 0.9470 3.2220 21.96000    720
JVRAN411 JLESK211 1 0 2.3240 23.301 259.9700   1746
JVRAN411 XST_VR11 1 0 1.4774 14.878 174.7935   1740
JVRAN451 JERIST5  1 0 2.0903 5.2516 35.12000    585
JVRAN451 JVRAN452 1 2 0.0000 0.0000 0.000000   1800
JVRAN452 JVRAN151 1 0 1.0830 3.0680 20.64000    585
JVRBA15  JVRBA25  1 0 0.9600 3.2640 22.54999    720
JVRSA15  JPRPKS52 1 0 2.9900 9.1950 59.61400    720
JVRSA15  JVRSA25  1 0 0.2930 1.0040 6.820000    720
JWALIB51 JPRPAL51 1 0 0.2000 0.4000 2.000000    480
JWALIB52 JPRPAL52 2 0 0.2000 0.4000 2.000000    480
JWCIBU11 JPRPCI11 1 0 0.0300 0.3000 3.150000    960
JWCIBU12 JPRPCI12 2 0 0.0300 0.3000 3.150000    960
JWKOSA51 JPRPKS51 1 0 0.2000 0.4000 2.000000    480
JWKOSA52 JPRPKS52 2 0 0.2000 0.4000 2.000000    480
JWKOVA21 JPRPKO21 1 0 0.1000 0.5600 3.370000    720
JWKOVA22 JPRPKO22 2 0 0.1000 0.5600 3.370000    720
JZAJE15  JZAJE252 1 0 0.9800 2.0600 14.04000    720
JZAJE15  XKU_ZA51 1 8 1.9664 4.2460 30.24000    480
JZAJE251 JZAJE252 1 2 0.0000 0.0000 0.000000   1250
JZASTA5  JKRAG251 1 0 1.4630 4.8100 34.00100    720
JZLAT251 JCAJET5  1 0 2.0100 4.6400 29.01000    480
JZLAT251 JZLAT252 1 7 0.0000 0.0000 0.000000   1250
JZREN221 JZREN222 2 7 0.0000 0.0000 0.000000   1500
JZREN251 JKIKI15  1 0 12.010 26.470 163.8200    585
JZREN251 JNBECE51 1 0 5.4600 12.220 73.41999    585
JZREN251 JTTZRE51 1 0 1.3000 4.4200 30.54000    360
JZREN251 JZREN252 1 7 0.0000 0.0000 0.000000   1250
JZREN251 JZREN351 1 0 0.6500 2.2300 15.31000    720
JZREN252 JBEGEJ5  1 0 2.6800 9.1400 63.13000    720
JZREN252 JZREN15  1 0 0.8700 1.8900 11.56000    585
JZREN252 JZREN15  2 0 0.8500 1.8900 11.45000    480
JZREN252 JZREN352 2 0 0.6600 2.2700 15.58000    480
JZREN252 JZREN45  1 0 1.3300 4.5500 31.40000    720
JZREN351 JZREN352 1 2 0.0000 0.0000 0.000000   1250
K1ABS_3  K1FVO_3  1 0 1.6020 10.713 441.6100    750 E_ABS-FVO
K1ABS_3  K1SVB_3  1 0 2.0180 14.457 101.7500    990 E_ABS-SVB
K1ABS_31 K1SQN_3  1 0 1.8080 10.375 3349.760    885 E_ABS-SQN
K1ADL_3  K1FER_3  1 0 0.1900 1.6070 775.4100   1200 E_ADL-FER
K1ADL_3  K1HVV_3  1 0 0.0400 0.3040 162.3000   1200 E_ADL-HVV
K1ADL_3  K1ZBQ_3  1 0 0.2670 2.3620 1259.090   1200 E_ADL-ZBQ
K1AHA_2  K1GNK_2  1 0 0.9740 2.9490 1605.350   1025 D_AHA-GNK
K1AND_3  K1BDR_3  1 0 1.0970 7.4050 40.71000   1161 E_AND-BDR
K1AND_3  K1MAG_3  1 0 1.7340 9.8200 65.61000    980 E_AND-MAG
K1AND_3  K1RIB_3  1 0 0.5030 7.1480 2867.330   1430 E_AND-RIB
K1ASR_1  K1ASR_13 1 0 0.0160 0.1000 0.010000   2400 C_ASR-REV
K1ASR_1  K1ASR_14 1 0 0.0160 0.1000 0.010000   1258 C_ASR-TJE
K1ASR_11 K1PZR_1  1 0 0.3280 7.4210 120.7500   2400 C_REV-TJE
K1ASR_12 K1ASR_13 1 0 0.0160 0.1000 0.010000   2400 C_ASR-REV
K1ASR_12 K1ASR_14 1 0 0.0160 0.1000 0.010000   1258 C_ASR-TJE
K1ASR_13 K1REV_11 1 0 0.5930 13.421 218.3800   2400 C_ASR-REV
K1ASR_14 K1PZR_11 1 0 0.3280 7.4210 120.7500   2400 C_ASR-TJE
K1ASR_3  K1THY_3  1 0 0.1430 1.1220 448.8000   1042 E_ASR-THY
K1BBG_2  K1EDR_2  1 0 0.7080 9.6410 3321.540   1028 D_BBG-EDR
K1BBG_2  K1HRC_2  1 0 1.3420 3.9910 2307.200   1028 D_BBG-HRC
K1BBR_3  K1KAS_3  1 0 0.4820 6.2090 2437.440   1430 E_BBR-KAS
K1BBR_3  K1RIB_3  1 0 0.5010 6.8770 2827.430   1144 E_BBR-RIB
K1BDK_3  K1NSP_3  1 0 1.5320 8.3170 60.14000    980 E_BDK-NSP
K1BDK_3  K1NVV_3  1 0 3.6780 11.990 1450.760    725 E_BDK-NVV
K1BDR_3  K1LAG_3  1 0 0.2820 3.3240 41.11000   1384 E_BDR-LAG
K1BED_3  K1NOR_3  1 0 0.8220 6.6460 2366.910   1200 E_BED-NOR
K1BED_3  K1SIN_3  1 0 0.6720 5.2750 1593.410    959 E_BED-SIN
K1BED_3  K1STR_3  1 0 1.3910 12.026 3286.060    954 E_BED-STR
K1BIL_3  K1IDU_3  1 0 1.0560 9.3360 2994.410   1200 E_BIL-IDU
K1BIL_3  K1LOL_3  1 0 0.7110 6.6300 2368.510   1168 E_BIL-LOL
K1BIL_3  K1RSL_3  1 0 0.6290 5.0860 1505.730   1055 E_BIL-RSL
K1BJH_3  K1HESV3  1 0 1.2360 11.217 3481.810   1048 E_BJH-HESV
K1BJH_3  K1TAN_3  1 0 0.4680 4.3520 1658.150   1168 E_BJH-TAN
K1BMS_1  K1KAG_1  1 0 0.0980 0.5880 158.3400    887 C_FER-TRI
K1BMS_1  K1KAG_1  2 0 0.0980 0.5880 158.3400    887 C_FER-TRI
K1DYB_3  K1SBA_3  1 0 1.4030 10.065 70.67000    926 E_DYB-SBA
K1DYB_3  K1VHA_3  1 0 2.0730 14.834 138.3000    849 E_DYB-VHA
K1EDR_1  K1REV_1  1 0 0.6500 8.6530 117.1700   2400 C_EDR-REV_1
K1EDR_1  K1REV_1  2 0 0.6500 8.6530 117.1600   2400 C_EDR-REV_2
K1EDR_3  K1BBG_3  1 0 1.8900 6.1690 4365.250    780 E_EDR-HRB
K1EDR_3  K1HOD_3  1 0 0.3980 3.3680 976.1800   1048 E_EDR-HOD
K1EDR_3  K1LYK_3  1 0 1.1590 6.0850 47.14000   1048 E_EDR-LYK_1
K1EDR_3  K1LYK_3  2 0 1.1590 6.0850 47.14000   1048 E_EDR-LYK_2
K1ENB_3  K1IDU_3  1 0 0.6000 7.5180 2845.350   1411 E_ENB-IDU
K1EST_3  K1LYK_3  1 0 0.3580 1.1860 8.480000    560 E_EST-LYK
K1FER_1  K1BMS_1  1 0 1.0520 13.204 169.4100   1774 C_FER-TRI
K1FER_1  K1SKH_1  1 0 0.0830 1.1030 14.93000   1258 C_FER-VHA
K1FER_1  K1TJE_1  1 0 1.4910 20.850 208.6100   2400 C_FER-TJE
K1FER_3  K1HAK_3  1 0 0.8100 7.3320 54.46000    865 E_FER-THQ
K1FER_3  K1MOSV3  1 0 1.0490 8.7380 78.46000   1200 E_FER-MOSV
K1FER_31 K1MOSV3  1 0 1.0520 8.7330 78.42000    725 E_HVV-MOSV
K1FGD_1  K1FVO_1  1 0 0.3670 4.3710 49.90000    657 C_FGD-FVO
K1FGD_1  K1KAU_11 1 0 1.0810 16.953 193.7900    912 C_FGD-LAG
K1FGD_1  K1KIN_1  1 0 1.0370 12.403 141.6100   2400 C_FGD-KIN
K1FGD_3  K1FGV_3  1 0 0.0690 0.4020 135.9400   1268 E_FGD-FGV
K1FGD_3  K1OSQ_3  1 0 0.3250 2.2040 17.17000   1161 E_FGD-OSQ
K1FGD_3  K1SVB_3  1 0 1.4720 13.016 101.7500   1384 E_FGD-SVB
K1FGV_3  K1FVO_31 1 0 0.4940 2.1100 936.9800    818 E_FGV-FVO
K1FOU_3  K1LOL_3  1 0 0.5010 4.1200 137.4700   1238 E_FOU-LOL
K1FOU_3  K1MOSV3  1 0 2.2420 7.6530 265.9000   1238 E_FOU-MOSV
K1FOU_3  K1TJE_32 1 0 0.0170 0.0930 32.55000   1238 E_FOU-TJE_1
K1FOU_3  K1TJE_32 2 0 0.0170 0.0910 32.66000   1238 E_FOU-TJE_2
K1FRD_3  K1HVO_3  1 0 3.2260 10.673 76.45000    480 E_FRD-HVO
K1FRD_3  K1HVO_3  2 0 3.2260 10.673 76.45000    480 E_FRD-HVO
K1FRD_3  K1KLF_3  1 0 3.4200 11.383 125.6600    725 E_FRD-KLF
K1FRD_3  K1MOSV3  1 0 6.2080 20.474 559.9700    725 E_FRD-MOSV
K1FRT_3  K1KLF_3  1 0 0.4750 3.8550 1152.720   1123 E_FRT-KLF
K1FRT_3  K1NOR_3  1 0 0.4480 3.0860 1226.270   1020 E_FRT-NOR
K1FVO_3  K1GRP_3  1 8 0.9630 6.2370 1903.800    974 E_FVO-GRP
K1GAT_1  K1REV_13 1 0 0.0290 0.6580 10.70000   2400 C_KAS-REV_1
K1GAT_11 K1REV_14 1 0 0.0290 0.6580 10.70000   2400 C_KAS-REV_2
K1GMO_3  K1IDU_3  1 0 0.1330 0.8640 407.1500   1411 E_GMO-IDU
K1GNK_2  K1TRI_2  1 0 1.1280 12.980 4431.440   1025 D_GNK-TRI
K1GRP_3  K1GRP_31 1 0 0.0030 0.0500 0.370000    796 E_GRP-RYT
K1GRP_3  K1GRP_31 2 0 0.0030 10.000 0.000000    398 E_GRP-RYT_R
K1GRP_3  K1KIN_3  1 0 0.2770 0.7360 618.3300    815 E_GRP-KIN
K1GRP_31 K1RYT_3  1 0 1.0660 3.1850 1917.800    796 E_GRP-RYT
K1GST_1  K1VHA_12 1 0 0.2750 3.6420 46.92000   1258 C_FER-VHA
K1HAK_3  K1THQ_3  1 0 0.8100 2.5930 1635.980    865 E_FER-THQ
K1HAL_3  K1HIN_31 1 0 0.0450 0.4030 153.7000    563 E_TAN-TRI_N
K1HAL_3  K1HIN_31 2 0 0.0460 0.4110 156.5500    563 E_TAN-TRI_N
K1HAL_31 K1HIN_3  1 0 0.0460 0.4110 156.7000    563 E_TAN-TRI_S
K1HAL_31 K1HIN_3  2 0 0.0450 0.4030 153.5500    563 E_TAN-TRI_S
K1HASV3  K1MAL_3  1 0 0.9240 7.7210 68.25000   1384 E_HASV-MAL
K1HASV3  K1MLP_3  1 0 0.2910 2.4750 20.97000   1384 E_HASV-MLP
K1HASV3  K1TRI_3  1 0 0.8850 7.3920 65.29000   1384 E_HASV-TRI
K1HAT_3  K1MAL_3  1 0 1.2390 10.083 132.6000   1960 E_HAT-MAL
K1HAT_3  K1QSG_3  1 0 0.9030 7.3350 96.82000    857 E_HAT-KNA
K1HEP_3  K1HOD_3  1 8 0.1330 0.8640 407.1500   1050 E_HEP-HOD
K1HESV3  K1SFE_3  1 0 2.5930 8.8060 56.30000    725 E_HESV-SFE
K1HESV3  K1STR_3  1 0 5.3060 18.066 121.7900    725 E_HESV-STR
K1HIN_3  K1TRI_3  1 0 0.2450 1.4600 11.68000   1126 E_TAN-TRI_S
K1HIN_31 K1TRI_3  1 0 0.2450 1.4600 11.68000   1126 E_TAN-TRI_N
K1HJP_3  K1KAS_3  1 0 0.0190 0.1620 61.72000   1348 E_HJP-KAS
K1HLA_1  K1LAG_1  1 0 0.1720 2.5720 32.39000    912 C_KIN-LAG
K1HLA_11 K1LAG_1  1 0 0.1720 2.6950 30.80000    912 C_FGD-LAG
K1HNB_1  K1TEB_1  1 0 0.1560 0.9390 252.7800    887 C_FER-TRI
K1HNB_1  K1TEB_1  2 0 0.1560 0.9390 252.7800    887 C_FER-TRI
K1HNB_3  K1KAG_3  1 0 0.8670 7.2020 64.62000   1384 E_HNB-KAG
K1HNB_3  K1TEB_3  1 0 0.1220 0.5820 374.1000   1034 E_HNB-TRI
K1HOD_3  K1RIB_3  1 0 0.4040 5.4160 2074.500   1430 E_HOD-RIB
K1HQN_3  K1MAL_3  1 0 0.3060 3.1290 43.34000   1384 E_HQN-MAL
K1HRA_3  K1BLV_3  1 0 1.2530 2.5570 1271.350    648 E_HRA-KAE
K1HRB_3  K1BBG_3  1 0 2.5780 5.0970 2591.630    780 E_EDR-HRB
K1HSKV3  K1HQN_3  1 0 0.6420 5.4210 46.73000   1384 E_HSKV-HQN
K1HSKV3  K1TRI_3  1 0 1.1160 9.3440 82.59000   1384 E_HSKV-TRI
K1HVO_3  K1NSP_3  1 0 0.7730 4.3980 1253.500    846 E_HVO-NSP
K1HVO_3  K1NVV_3  1 0 0.6250 3.3070 25.27000    840 E_HVO-NVV_1
K1HVO_3  K1NVV_3  2 0 0.6250 3.3070 25.27000    840 E_HVO-NVV_2
K1HVV_3  K1FER_31 1 0 0.3450 1.1710 782.1400    725 E_HVV-MOSV
K1IDU_1  K1TJE_1  1 0 1.6410 22.350 267.8900   1200 C_IDU-TJE
K1IDU_3  K1IDU_31 1 0 0.0020 0.0500 9.740000   1411 E_IDU-VID
K1IDU_3  K1STR_31 1 0 1.6580 5.4860 39.30000    600 E_IDU-STR
K1IDU_3  K1STR_31 2 0 1.6580 5.4860 39.30000    600 E_IDU-STR
K1IDU_31 K1VID_3  1 0 3.4890 11.542 82.68000    706 E_IDU-VID
K1IDU_31 K1VID_3  2 0 3.4890 11.542 82.68000    706 E_IDU-VID
K1JLV_1  K1QSG_1  1 0 0.1570 1.4790 423.6900    875 C_LAG-MAL
K1JLV_1  K1QSG_1  2 0 0.1620 1.4870 424.0200    875 C_LAG-MAL
K1KAE_3  K1BLV_3  1 0 1.1000 3.7790 2527.820    648 E_HRA-KAE
K1KAE_3  K1LYK_3  1 0 2.5090 8.3010 59.46000    725 E_KAE-LYK_1
K1KAE_3  K1LYK_3  2 0 2.5090 8.3010 59.46000    725 E_KAE-LYK_2
K1KAE_3  K1LYK_3  3 0 2.3830 8.1000 210.9500    725 E_KAE-LYK_3
K1KAE_3  K1SFE_3  1 0 4.7050 15.968 246.0800    725 E_KAE-SFE
K1KAE_3  K1STSV3  1 0 3.4650 11.463 82.11000    725 E_KAE-STSV
K1KAE_3  K1STSV3  2 0 3.4650 11.463 82.11000    725 E_KAE-STSV
K1KAG_1  K1HNB_1  1 0 0.4360 5.8100 78.64000   1774 C_FER-TRI
K1KAG_3  K1KBBV3  1 0 0.4730 1.5130 903.2100    868 E_KAG-KBBV
K1KAG_3  K1THQ_3  1 0 0.2740 0.8780 524.5800    896 E_KAG-THQ
K1KAS_1  K1KAS_11 1 0 0.0160 0.1000 0.010000   1258 C_KAS-REV_1
K1KAS_1  K1KAS_11 2 0 0.0160 0.1000 0.010000   1258 C_KAS-REV_1
K1KAS_1  K1KAS_12 1 0 0.0160 0.1000 0.010000   1258 C_KAS-REV_2
K1KAS_1  K1KAS_12 2 0 0.0160 0.1000 0.010000   1258 C_KAS-REV_2
K1KAS_1  K1LAG_1  1 0 1.4680 20.886 244.8400   2768 C_KAS-LAG
K1KAS_11 K1ROV_1  1 0 0.5780 13.079 212.8100   2400 C_KAS-REV_1
K1KAS_12 K1ROV_11 1 0 0.5780 13.079 212.8100   2400 C_KAS-REV_2
K1KAS_3  K1MAG_3  1 0 1.2220 11.120 188.8300   1384 E_KAS-MAG
K1KAS_3  K1SHE_3  1 0 0.2040 2.5880 903.7400   1334 E_KAS-SHE_1
K1KAS_3  K1SHE_3  2 0 0.2060 2.5890 907.4500   1334 E_KAS-SHE_2
K1KAU_1  K1KSS_1  1 0 0.1330 0.9360 245.9900    912 C_KIN-LAG
K1KAU_11 K1KSS_11 1 0 0.1330 0.9360 245.9900    912 C_FGD-LAG
K1KIN_1  K1KAU_1  1 0 0.2720 4.2640 48.74000    912 C_KIN-LAG
K1KKR_1  K1HLA_1  1 0 0.0230 0.1830 49.20000    912 C_KIN-LAG
K1KKR_11 K1HLA_11 1 0 0.0230 0.1830 49.20000    912 C_FGD-LAG
K1KLF_3  K1VIL_3  1 0 2.4830 8.4380 511.4600    720 E_KLF-VIL
K1KLY_3  K1KVK_3  1 0 0.0660 0.8580 12.45000   3333 E_GEN-LYK
K1KLY_3  K1LYK_3  1 0 0.0090 0.0500 12.28000   1667 E_GEN-LYK
K1KLY_3  K1LYK_3  2 0 0.0090 0.0500 12.28000   1667 E_GEN-LYK
K1KNA_3  K1JLV_3  1 0 0.2250 1.3850 462.9100    857 E_KNA-LAG
K1KNA_3  K1QSG_3  1 0 0.1090 0.5440 248.7500    857 E_HAT-KNA
K1KNA_3  K1THY_3  1 0 2.1590 11.562 85.96000    980 E_KNA-THY
K1KSH_3  K1SQN_3  1 0 0.0710 0.3730 109.7000   1085 E_SHE-SQN
K1KSS_1  K1KKR_1  1 0 0.3120 0.8770 425.9200    912 C_KIN-LAG
K1KSS_11 K1KKR_11 1 0 0.3120 0.8770 425.9200    912 C_FGD-LAG
K1KTA_3  K1KTR_3  1 0 0.0590 0.1570 132.3200    563 E_TAN-TRI_N
K1KTA_3  K1KTR_3  2 0 0.0590 0.1570 132.3200    563 E_TAN-TRI_N
K1KTA_31 K1KTR_31 1 0 0.0590 0.1570 132.3200    563 E_TAN-TRI_S
K1KTA_31 K1KTR_31 2 0 0.0590 0.1570 132.3200    563 E_TAN-TRI_S
K1KTR_3  K1HAL_3  1 0 1.5460 9.2140 73.67000   1126 E_TAN-TRI_N
K1KTR_31 K1HAL_31 1 0 1.5460 9.2140 73.67000   1126 E_TAN-TRI_S
K1KVK_3  K1VKE_3  1 0 0.0450 0.2040 64.31000   1667 E_GEN-LYK
K1KVK_3  K1VKE_3  2 0 0.0450 0.2040 64.31000   1667 E_GEN-LYK
K1LAG_1  K1JLV_1  1 0 0.2800 4.0460 45.64000   1750 C_LAG-MAL
K1LAG_1  K1SVS_1  1 0 0.1550 2.2440 25.26000    700 C_LAG-SVS
K1LAG_3  K1JLV_3  1 0 0.4700 3.8250 50.27000    857 E_KNA-LAG
K1LAG_3  K1SVS_3  1 0 0.3010 2.7280 20.75000   1384 E_LAG-SVS
K1LAG_3  K1TSV_3  1 0 0.2030 2.3330 27.41000   1380 E_LAG-TUP
K1LKR_3  K1VID_3  1 0 0.5590 3.8160 1494.770    986 E_LKR-VID
K1LYK_3  K1RIB_3  1 0 0.4440 6.4350 2387.610   1396 E_LYK-RIB
K1MAL_1  K1TRI_1  1 0 0.6530 8.6930 117.8100   1828 C_MAL-TRI
K1MES_3  K1TRI_3  1 0 1.9950 9.0990 399.8600    720 E_MES-TRI_1
K1MES_3  K1ZSP_3  1 0 1.4480 3.4000 1649.830    607 E_MES-ZSP
K1MKS_1  K1TRI_1  1 0 0.2870 3.8190 51.76000    657 C_MKS-TRI
K1MKS_3  K1TRI_3  1 0 0.5650 4.7980 40.73000   1384 E_MKS-TRI_1
K1MKS_3  K1TRI_3  2 8 0.5650 4.7980 40.73000   1384 E_MKS-TRI_2
K1MKS_3  K1TRI_3  3 0 0.2820 2.3480 84.34000   1558 E_MKS-TRI_3
K1MLP_3  K1TRI_3  1 0 0.3600 3.0530 25.87000   1384 E_MLP-TRI
K1MLU_3  K1TRI_3  1 0 0.8040 6.7940 58.24000    560 E_MLU-TRI
K1MOSV3  K1VIL_3  1 0 3.1740 10.720 76.85000    725 E_MOSV-VIL
K1NVV_1  K1VHA_13 1 0 0.0610 0.8070 10.93000   2400 C_NVV-VHA
K1NVV_3  K1RAK_3  1 0 6.0070 20.401 140.0300    725 E_NVV-SBA
K1NVV_3  K1ZBQ_3  1 0 0.1080 1.0560 187.2600   1200 E_NVV-ZBQ
K1PZR_1  K1REF_1  1 0 0.1090 1.0060 286.9800   1200 C_REV-TJE
K1PZR_1  K1REF_1  2 0 0.1120 1.0010 286.9800   1200 C_REV-TJE
K1PZR_11 K1REF_11 1 0 0.1120 0.9960 286.9800   1200 C_ASR-TJE
K1PZR_11 K1REF_11 2 0 0.1100 0.9920 286.9800   1200 C_ASR-TJE
K1QSG_1  K1MAL_1  1 0 1.3020 18.839 212.5000   1750 C_LAG-MAL
K1RAM_3  K1STR_3  1 0 1.0390 2.9630 1622.860    712 E_RAM-STR
K1REF_1  K1VER_1  1 0 0.3670 8.3160 135.3100   2400 C_REV-TJE
K1REF_11 K1VER_11 1 0 0.3670 8.3160 135.3100   2400 C_ASR-TJE
K1REV_1  K1REV_11 1 0 0.0160 0.1000 0.010000   3000 C_ASR-REV
K1REV_1  K1REV_11 2 0 0.0160 0.1000 0.010000   3000 C_ASR-REV
K1REV_1  K1REV_13 1 0 0.0160 0.1000 0.010000   1258 C_KAS-REV_1
K1REV_1  K1REV_13 2 0 0.0160 0.1000 0.010000   1258 C_KAS-REV_1
K1REV_1  K1REV_14 1 0 0.0160 0.1000 0.010000   1258 C_KAS-REV_2
K1REV_1  K1REV_14 2 0 0.0160 0.1000 0.010000   1258 C_KAS-REV_2
K1REV_1  K1REV_15 1 0 0.0160 0.1000 0.010000   1258 C_REV-TJE
K1REV_1  K1REV_15 2 0 0.0160 0.1000 0.010000   1258 C_REV-TJE
K1REV_15 K1ASR_11 1 0 0.5930 13.421 218.3800   2400 C_REV-TJE
K1ROV_1  K1GAT_1  1 0 0.0730 0.5490 156.7600   1258 C_KAS-REV_1
K1ROV_1  K1GAT_1  2 0 0.0630 0.5430 155.2300   1258 C_KAS-REV_1
K1ROV_11 K1GAT_11 1 0 0.0680 0.5360 154.6500   1258 C_KAS-REV_2
K1ROV_11 K1GAT_11 2 0 0.0680 0.5360 155.2900   1258 C_KAS-REV_2
K1RSL_3  K1SIN_3  1 0 0.5660 3.8860 1280.830    959 E_RSL-SIN
K1RYT_3  K1TNK_3  1 0 0.0550 0.3180 113.2600    701 E_RYT-SVS
K1RYT_3  K1TUP_3  1 0 0.2390 2.1130 16.52000   1384 E_RYT-TUP
K1SBA_3  K1RAK_3  1 0 0.1920 0.5010 263.8900    725 E_NVV-SBA
K1SHE_3  K1KSH_3  1 0 1.3750 10.044 69.45000   1085 E_SHE-SQN
K1SHE_3  K1UWN_3  1 0 1.9190 9.2650 311.3300    525 E_SHE-UWN
K1SKH_1  K1GST_1  1 0 0.1600 1.7860 532.4200   1258 C_FER-VHA
K1STR_31 K1STR_3  1 0 0.0040 0.7000 183.3000   1200 E_IDU-STR
K1STSV3  K1SVGV3  1 0 0.6790 9.0030 3737.180   1411 E_STSV-SVGV
K1STSV3  K1VID_3  1 0 2.6050 8.6170 61.72000    720 E_STSV-VID
K1STSV3  K1VID_3  2 0 2.6050 8.6170 61.72000    720 E_STSV-VID
K1TAN_3  K1KTA_3  1 0 0.2320 1.3850 11.08000   1126 E_TAN-TRI_N
K1TAN_3  K1KTA_31 1 0 0.2320 1.3850 11.08000   1126 E_TAN-TRI_S
K1TAN_3  K1TJE_32 1 0 0.2940 3.0280 1151.710   1268 E_TAN-TJE
K1TEB_1  K1TRI_1  1 0 0.4280 5.7060 77.26000   1774 C_FER-TRI
K1TEB_3  K1TRI_3  1 0 0.8440 7.0160 62.96000   1034 E_HNB-TRI
K1TJE_1  K1TJE_11 1 0 0.0160 0.1000 0.010000   1258 C_ASR-TJE
K1TJE_1  K1TJE_11 2 0 0.0160 0.1000 0.010000   1258 C_ASR-TJE
K1TJE_1  K1TJE_13 1 0 0.0160 0.1000 0.010000   1258 C_REV-TJE
K1TJE_1  K1TJE_13 2 0 0.0160 0.1000 0.010000   1258 C_REV-TJE
K1TNK_3  K1SVS_3  1 0 0.5080 3.1630 227.9600    701 E_RYT-SVS
K1TRI_3  K1ZSP_3  1 0 3.6030 13.297 1812.410    607 E_TRI-ZSP
K1TSV_3  K1TUP_3  1 0 0.0260 0.2100 79.17000   1380 E_LAG-TUP
K1VER_1  K1VIU_11 1 0 0.0310 0.3170 102.0400   1200 C_REV-TJE
K1VER_1  K1VIU_11 2 0 0.0310 0.3170 102.0400   1200 C_REV-TJE
K1VER_11 K1VIU_1  1 0 0.0310 0.3170 102.0400   1200 C_ASR-TJE
K1VER_11 K1VIU_1  2 0 0.0310 0.3170 102.0400   1200 C_ASR-TJE
K1VHA_1  K1VHA_12 1 0 0.0160 0.1000 0.010000    629 C_FER-VHA
K1VHA_1  K1VHA_12 2 0 0.0160 0.1000 0.010000    629 C_FER-VHA
K1VHA_1  K1VHA_13 1 0 0.0160 0.1000 0.010000   1200 C_NVV-VHA
K1VHA_1  K1VHA_13 2 0 0.0160 0.1000 0.010000   1200 C_NVV-VHA
K1VHA_3  K1ZBQ_3  1 0 0.1730 1.0300 413.3100    668 E_VHA-ZBQ
K1VIU_1  K1TJE_11 1 0 0.0310 0.7840 12.88000   2400 C_ASR-TJE
K1VIU_11 K1TJE_13 1 0 0.0350 0.7890 12.85000   2400 C_REV-TJE
LBERIC11 LBERIC12 1 2 0.0000 0.0000 0.000000   1920 BER400 BBC 1
LBERIC11 LKRSKO11 1 0 2.1500 22.950 245.9000   1920 BER-KRS400 1
LBERIC11 LPODLO11 1 0 1.5300 16.350 177.5000   1920 BER-POD400 1
LBERIC12 LKRSKO12 1 0 2.1500 22.950 245.9000   1920 BER-KRS400 2
LBERIC21 LBERIC22 1 2 0.0000 0.0000 0.000000    960 BER220 BBC 1
LBERIC22 LKLECE21 1 0 0.7800 5.2700 38.00000    960 BER-KLE220 1
LBERIC51 LTRBOV51 1 1 1.2900 4.3661 0.000000    640 TRB-BER110EQ
LCIRKO11 LCIRKO12 1 2 0.0000 0.0000 0.000000   1920 CIR400 BBC 1
LCIRKO11 LKRSKO12 1 0 1.7669 18.454 205.2590   1920 CIR-KRS400 1
LCIRKO11 LMARIB11 1 0 0.5667 5.9192 65.83490   1920 CIR-MAR400 1
LCIRKO11 XHE_CI12 1 0 1.3370 17.737 287.2986   1600 CIR-HEV400 1
LCIRKO12 LMARIB12 1 0 0.5667 5.9192 65.83490   1920 CIR-MAR400 2
LCIRKO12 LPODLO12 1 0 1.5912 17.116 18.96300   1920 CIR-POD400 1
LCIRKO12 XZE_CI11 1 0 2.5090 28.343 187.2389   1600 CIR-ZER400 1
LDIVAC11 XME_DI11 1 0 1.0205 10.863 117.7340   1920 DIV-MEL400 1
LDIVAC12 LBERIC12 1 0 2.3300 24.860 269.9000   1920 DIV-BER400 1
LDIVAC12 LDIVAC11 1 2 0.0000 0.0000 0.000000   2880 DIV400 BBC 1
LDIVAC12 LDIVAC13 1 7 0.0000 0.0000 0.000000   2880 DIV400 BBC 2
LDIVAC13 XRE_DI11 1 0 0.6053 7.1450 96.75000   2700 DIV-RED400 1
LDIVAC21 LDIVAC22 1 2 0.0000 0.0000 0.000000    960 DIV220 BBC 1
LDIVAC21 XPA_DI21 1 8 0.3405 2.3890 16.02200    960 DIV-PAD220 1
LDIVAC21 XPE_DI21 1 0 1.5750 11.035 74.11000    960 DIV-PEH220 1
LDIVAC22 LKLECE22 1 0 3.9300 27.310 186.0000    960 DIV-KLE220 1
LKLECE21 LKLECE22 1 2 0.0000 0.0000 0.000000    960 KLE220 BBC 1
LKLECE51 LBERIC51 1 1 0.4969 1.7144 0.000000   2560 KLE-BER110EQ
LKLECE51 LOKROG51 1 1 0.7938 2.5304 0.000000   2560 KLE-OKR110EQ
LKRSKO11 LKRSKO12 1 2 0.0000 0.0000 0.000000   2880 KRS400 BBC 1
LKRSKO11 LKRSKO13 1 2 0.0000 0.0000 0.000000   2880 KRS400 BBC 3
LKRSKO11 XTU_KR11 1 0 0.7164 7.5740 87.93500   1920 KRS-TUM400 1
LKRSKO12 XTU_KR12 1 8 0.7164 7.5740 87.93500   1920 KRS-TUM400 2
LMARIB11 LMARIB12 1 2 0.0000 0.0000 0.000000   1920 MAR400 BBC 1
LMARIB11 XKA_MA11 1 0 0.7180 9.0285 105.8700   1920 MAR-KAI400 1
LMARIB12 XKA_MA12 1 0 0.7180 9.0285 105.8700   1920 MAR-KAI400 2
LMARIB51 LCIRKO51 1 0 1.2900 7.0890 54.37000    645 MAR-CIR110 1
LMARIB51 LCIRKO51 2 8 2.1500 7.4230 51.82000    645 MAR-CIR110 2
LMARIB51 LCIRKO51 3 1 0.7939 3.3739 0.000000   1920 POMURSZ110EQ
LOKROG11 LBERIC11 1 0 0.9300 9.8900 152.9000   1600 OKR-BER400 1
LOKROG11 LBERIC12 1 0 0.9300 9.8900 152.9000   1600 OKR-BER400 2
LOKROG11 LOKROG12 1 2 0.0000 0.0000 0.000000   1920 OKR400 BBC 1
LPODLO11 LPODLO12 1 2 0.0000 0.0000 0.000000   1920 POD400 BBC 1
LPODLO11 LSOSTA12 1 0 0.4017 4.2249 45.88000   1680 POD-SOS400 1
LPODLO21 LPODLO22 1 2 0.0000 0.0000 0.000000    960 POD220 BBC 1
LPODLO21 XOB_PO21 1 0 1.9910 13.555 78.55600    960 POD-OBE220 1
LPODLO21 XZE_PO21 1 0 4.2900 25.010 167.3000    780 POD-ZER220 1
LPODLO22 LBERIC22 1 0 3.7400 25.860 178.1000    960 POD-BER220 1
LPODLO22 LSOSTA22 1 0 0.7380 5.1550 34.86581    960 POD-SOS220 1
LPODLO51 LMARIB51 1 1 7.1445 24.113 0.000000    640 POMADEM110EQ
LPODLO51 LMARIB51 2 1 3.9693 15.183 0.000000   1280 POMASLB110EQ
LSOSTA11 LSOSTA12 1 2 0.0000 0.0000 0.000000    960 SOS400 BBC 1
LSOSTA21 LSOSTA22 1 7 0.0000 0.0000 0.000000   1920 SOS220 BBC 1
LTRBOV51 LKRSKO51 1 1 4.9617 17.316 0.000000   1280 TRB-KRS110EQ
LTRBOV51 LPODLO51 1 1 1.7366 6.2021 0.000000   1280 TRB-POD110EQ
MAISA 11 MGOD  12 1 8 1.4740 18.070 262.6400   1999
MAISA 11 MJOZS 11 1 8 2.4700 47.480 659.1100   1999
MAISA 11 MKERP 11 1 0 0.9630 11.800 171.5300   1999
MAISA 11 MMART 12 1 0 1.7220 20.500 250.0700   1999
MAISA 11 MSZICS11 1 0 1.3990 16.150 192.2600   1999
MAISA 11 MSZOL 11 1 0 1.3320 15.440 150.7900   1999
MAJKA 41 MAJKA 42 1 1 0.0000 0.0700 0.000000  13122
MAJKA 41 MAJKA 43 1 1 0.0000 0.1000 0.000000   8748
MAJKA 41 MANEP 41 1 0 0.6510 2.3100 14.45000    499
MAJKA 41 MBAKON41 1 0 0.0960 0.1500 5.600000   1312
MAJKA 41 MBAKON42 2 0 0.0960 0.1500 5.600000   1312
MAJKA 41 MCELD 41 1 0 4.3340 15.170 101.1600    499
MAJKA 41 MPAPA 41 1 0 6.3100 10.900 60.95000    499
MAJKA 41 MVSZE 41 1 0 4.4380 15.490 103.6800    499
MALBF 21 MDUME 21 1 0 0.6000 5.3100 65.98000   2000
MALBF 21 MDUME 21 2 0 0.6000 5.3100 65.98000   2000
MALBF 41 MALBF 42 1 1 0.0000 8.0000 0.000000    700
MALBF 41 MALBF 43 1 1 0.0000 8.0000 0.000000    700
MALBF 41 MCSEP 41 1 0 0.2000 0.9600 13.14000    997
MALBF 41 MDIOS 41 1 0 0.5100 2.4300 35.20000    853
MALBF 41 MKFOL 41 1 0 0.2200 0.5700 213.6800    499
MALBF 41 MKFOL 41 2 0 0.3200 0.8400 313.5100    499
MALBF 41 MNEPL 41 1 0 0.5600 2.6700 38.31000   1002
MALBF 41 MROZS 42 1 0 0.9000 4.9200 55.92000   1002
MALGY 41 MALGYT41 1 0 0.3700 1.3100 8.760000    249
MALGY 41 MALGYT42 2 0 0.3700 1.3100 8.760000    249
MALGYT41 MMAKO 41 T 0 3.1400 10.600 74.14000    429
MALGYT42 MHODM 41 T 0 2.0800 7.0100 81.68000    429
MALMF 41 MLABA 41 1 0 2.3500 8.3000 55.92000    429
MALMF 41 MTATA 41 1 0 1.5600 5.3200 36.45000    429
MANEP 41 MAJKAP41 1 0 0.1000 0.2000 0.000000   4374
MANEP 41 MCSAB 41 1 0 0.0960 0.1500 5.600000    499
MANGY 41 MKATO 42 1 0 0.3100 0.8200 303.5300    700
MANGY 42 MKDUL 41 1 0 0.4800 1.6100 64.10000    569
MANGY 42 MKDUL 41 2 0 0.4800 1.6100 64.10000    569
MANGY 42 MKOTE 41 1 0 0.5700 1.0200 172.1700    608
MANGY 42 MKOTE 41 2 0 0.5700 1.0300 172.8700    608
MANGY 42 MUJPET41 1 0 0.1300 0.6500 9.460000    967
MANGY 42 MUJPET42 2 0 0.1300 0.6500 9.460000    967
MASZF 41 MTAPN 41 1 0 5.3500 18.310 129.4300    428
MBABA 41 MKOIP 41 1 0 2.3880 8.1300 133.8300    455
MBABA 41 MNASZT41 T 0 0.8800 1.3700 8.760000    499
MBABR 41 MDIMA 41 1 0 3.6000 10.450 73.52000    499
MBABR 41 MMKOV 41 1 0 2.6300 8.0600 57.19000    499
MBAJA 41 MBAJD 41 1 0 1.4000 4.7700 33.93000    499
MBAJA 41 MCSAT 41 1 0 2.2400 7.6700 62.83000    429
MBAJA 41 MKHAN 41 1 0 5.9600 20.540 131.3200    420
MBAJD 41 MKALO 41 1 0 4.9600 16.990 130.0600    499
MBAKA 03 MBAKA 02 1 9 1.2160 0.9500 0.000000   1405
MBAKA 03 XBA_ZA01 1 8 2.2250 34.810 420.9700   2000
MBAKA 11 MBUJ  11 1 0 1.1020 13.160 163.3600   2001
MBAKA 11 MJOZS 11 1 8 1.2000 23.000 319.1900   2001
MBAKA 11 XBA_MU11 1 0 0.6970 7.9400 102.4200   2000
MBAKTA41 MMSZAL41 1 0 1.8690 6.4300 44.62000    499
MBANH 41 MBICS 41 1 0 4.0800 13.840 96.76000    429
MBANH 41 MDORG 41 1 0 6.4300 14.680 88.59000    332
MBANH 41 MTATA 41 1 0 2.5100 8.5700 59.07000    429
MBANH 41 MTBIP 41 1 0 0.3780 1.3200 8.760000    499
MBANH 41 MTBIP 41 2 0 0.3780 1.3200 8.760000    454
MBARA 41 MSZFE 41 1 0 4.8600 17.040 56.43000    375
MBARCS41 MSZIG 41 1 0 3.3800 11.240 82.94000    499
MBARCS41 MSZIG 41 2 0 3.3800 11.240 82.94000    499
MBCFOG41 MBCGA 41 1 0 0.0330 0.1900 21.02000    888
MBCSA 41 MBEKS 41 1 0 1.4800 5.0700 34.55000    429
MBCSA 41 MMDGY 41 1 0 2.6500 9.1500 72.25000    499
MBCSA 41 MOROS 41 1 0 3.4400 11.890 81.05000    499
MBCSA 41 MSZARV41 1 0 4.9700 18.020 122.5300    499
MBEKM 41 MKDUL 41 1 0 0.4300 2.0500 29.51000    853
MBEKM 41 MPOMZ 41 1 0 0.4100 1.9500 27.67000    853
MBEKO 11 MSAFA 11 1 0 2.6100 29.080 326.1000   2240
MBEKO 11 MSZOL 11 1 0 3.1190 38.620 377.6200   2240
MBEKO 11 XBE_NA11 1 0 0.8980 8.9100 79.80000   2000
MBEKO 41 MBCSA 41 2 0 0.1900 1.3400 20.14000   1019
MBEKO 42 MBCSA 41 1 0 0.1900 1.3400 20.14000   1019
MBEKS 41 MSZGH 41 1 0 3.3200 11.420 78.54000    429
MBELEM41 MTAMS 41 1 0 1.2400 4.3300 42.74000    499
MBFOL 41 MBOGL 41 1 0 2.9900 10.370 71.00000    429
MBFOL 41 MSIOF 41 1 0 2.1800 7.5700 51.52000    429
MBGYA 41 MNOGR 41 1 0 3.2000 8.9500 63.47000    499
MBGYA 41 MSZCSP41 1 0 0.1000 0.2000 0.000000   4374
MBGYA 41 MSZECT41 T 0 4.9400 16.960 117.4900    499
MBIAT 41 MBUDO 41 1 8 0.6000 2.0800 13.82000    569
MBICSD11 MGONY 12 1 0 3.0890 33.760 386.4100   2240
MBICSD11 MMART 11 1 8 0.5120 5.7400 130.0600   1999
MBICSD41 MBANH 41 1 0 4.2400 14.860 64.73000    429
MBICSD41 MBICS 41 1 0 0.1660 0.5700 187.4100    499
MBICSD41 MBICSD42 1 1 0.0000 0.1700 0.000000   4374
MBICSD41 MBICSD42 2 9 0.0000 0.1700 0.000000   4374
MBICSD41 MGYMET41 T 0 2.1480 7.2500 51.52000    499
MBICSD41 MHVOL 41 1 8 3.6600 12.830 74.96000    569
MBICSD42 MBIAT 41 1 0 2.1900 7.6800 125.1600    569
MBNAD 41 MNBAT 41 1 0 11.150 17.150 101.1600    324
MBNAD 41 MOZDE 41 1 0 1.4800 5.1000 35.18000    499
MBOGL 41 MBUZS 41 1 0 1.5680 5.3900 116.8700    499
MBONY 41 MMOZS 41 1 0 4.5620 10.950 65.98000    332
MBUDO 41 MSOLYT41 T 0 2.2800 7.7500 54.67000    499
MBUJ  11 MSAJO 11 1 0 1.3320 16.470 206.0900   2000
MBUJ  41 MIBRAN41 1 0 1.0040 3.4000 30.52000    621
MBUJ  41 MNYBO 41 1 0 2.0110 6.7900 48.52000    621
MBUJ  41 MNYIRS41 1 0 2.0770 7.0100 50.14000    621
MBUJ  41 MNYLE 41 1 0 2.0110 6.7900 48.52000    621
MBUJF 41 MEBESM41 1 0 2.9000 10.200 70.38000    499
MBUJF 41 MPLAD 41 1 0 4.8700 16.730 115.6100    499
MBUJF 41 MSZGH 41 1 0 4.2500 14.600 101.1600    499
MBUJV 41 MNADU 41 1 0 4.2100 14.230 102.4200    499
MBUKO 41 MKDUL 41 1 0 0.5490 1.1900 558.5400    800
MBUKO 41 MKFOL 41 1 8 0.3350 0.7400 345.5800    800
MBUKO 41 MVIRA 41 1 0 0.2500 0.5500 257.1200    800
MBUZS 41 MBUZSP41 1 0 0.1000 0.2000 0.000000   4374
MBUZS 41 MBUZSP42 3 0 0.1000 0.2000 0.000000   4374
MBUZS 41 MBUZSP43 2 0 0.1000 0.2000 0.000000   4374
MBUZS 41 MMARC 41 1 0 2.3030 7.8700 229.3300    499
MCEGL 41 MMONO 41 1 0 4.1700 14.580 96.13000    499
MCEGL 41 MNKOR 41 1 0 2.5600 8.9200 60.32000    429
MCELD 41 MIKER 41 1 0 2.4660 8.6300 57.19000    499
MCSAB 41 MSUME 41 1 0 1.3700 3.9700 26.40000    499
MCSAB 41 MSUMEP41 1 0 0.1000 0.2000 0.000000   4374
MCSAR 41 MERZS 41 1 8 0.1270 0.2700 128.8100    800
MCSAR 41 MNEPL 41 1 0 0.2900 0.6400 298.4500    800
MCSAR 41 MNEPL 41 2 0 0.2700 0.7200 268.3200    700
MCSEA 41 MCSEP 41 1 0 0.2000 0.9300 13.14000   1422
MCSEA 41 MPERZ 41 1 0 0.0900 0.4400 6.310000   1002
MCSEG 41 MKSZE 41 1 0 2.6230 8.8600 104.3000    499
MCSEG 41 MSZOM 41 1 0 2.6360 8.9100 73.52000    499
MCSOR 41 MKAPU 41 1 0 5.0080 12.140 80.43000    499
MCSOR 41 MKIML 41 1 0 4.9320 12.020 78.54000    332
MCSPG 41 MSORS 41 1 0 0.8700 3.8900 330.5000    748
MCSPG 42 MSORS 41 2 0 0.8600 3.8900 330.5000    748
MCSPG 43 MCSEP 41 1 0 0.1230 0.1200 15.41000    822
MCSUR 41 MNKAN 41 1 0 4.0200 12.270 106.1800    499
MCSUR 41 MNTAD 41 1 0 2.9300 8.9500 77.28000    499
MDBIPT41 MDBTOC41 1 0 0.4300 1.4300 10.68000    499
MDBIPT42 MDBTOC41 2 0 0.4300 1.4300 10.68000    499
MDBTOC41 MDKCE 41 1 0 0.2300 0.3700 173.4000    909
MDEBR 21 MSAJO 21 1 0 5.2400 27.950 175.9300    600
MDEBR 41 MDBIPT41 1 0 0.4500 1.5100 11.30000    499
MDEBR 41 MDBIPT42 2 0 0.4500 1.5100 11.30000    499
MDEBR 41 MDDEL 41 1 0 4.9100 16.630 119.3800    499
MDEBR 41 MHSZOB41 1 0 2.2800 7.8700 55.30000    499
MDEBR 41 MJOZS 41 1 0 0.3850 3.7900 37.70000   1018
MDEBR 41 MJOZS 41 3 0 1.9080 6.2000 41.16000    625
MDEBR 41 MMACS 41 1 0 0.5800 1.9900 13.84000    709
MDEBR 41 MSZAE 41 1 0 4.4650 15.340 105.5600    454
MDETK 21 MMATRE21 3 0 0.2060 1.4500 10.09000    900
MDETK 21 MMATRE21 5 8 0.1940 1.4200 9.420000    900
MDETK 21 MMATRE22 4 0 0.2060 1.4500 10.09000    900
MDETK 21 MSAJO 21 1 0 6.0400 26.860 254.4700    601
MDETK 21 MSAJO 21 2 0 5.6500 29.440 190.3800   1200
MDETK 21 MSZOL 21 1 0 3.6900 27.090 172.7900    900
MDETK 21 MZUGL 21 1 0 7.1510 41.440 240.6500    640
MDETK 21 MZUGL 21 2 8 6.7400 35.080 227.4500    640
MDETK 41 MEGER 41 1 0 4.1400 12.430 88.59000    376
MDETK 41 MHALM 41 1 0 1.9700 7.3200 43.35000    499
MDETK 41 MHEVE 41 1 0 2.9200 10.030 69.75000    429
MDETK 41 MMATRE41 2 0 0.2300 1.1600 15.06000    545
MDETK 41 MMATRE42 7 0 0.2300 1.1600 15.06000    545
MDETK 41 MNBAT 41 1 0 4.8600 16.410 117.4900    376
MDETK 41 MRECST41 T 0 2.1300 7.5600 52.15000    429
MDFOL 41 MDUJO241 2 0 2.1000 6.6700 42.74000    500
MDFOL 41 MPNYK 41 1 0 5.3990 17.120 126.9200    500
MDIMA 41 MHEJO 41 1 0 1.9000 6.4200 45.87000    346
MDIMA 41 MMESZ 42 1 0 0.7900 2.5100 16.33000    376
MDIMA 41 MMKCE 41 1 0 0.3800 0.8100 5.600000    336
MDIMA 41 MMNYU 41 1 0 1.0100 2.5300 15.72000    332
MDIOS 41 MERD  41 1 0 0.4700 2.2100 32.05000    853
MDOMB 41 MKPVK 41 1 0 3.9500 13.570 99.90000    499
MDOMB 41 MTAMS 41 1 0 8.8100 19.860 123.1500    499
MDOOS 41 MTBIP 41 1 0 0.1790 0.2000 66.56000    249
MDORG 41 MEGOM 41 1 0 1.0280 3.4400 89.85000    429
MDORG 41 MGYMET41 T 0 2.1950 7.0500 67.85000    499
MDORG 41 MNYUF 41 1 0 1.5000 5.2700 37.70000    429
MDUHAM41 MDUJP 41 1 0 0.1230 0.1200 6.310000    568
MDUJD 41 MDUJP 41 1 0 0.0450 0.1700 0.700000    416
MDUJD 41 MDUJP 41 2 0 0.0450 0.1700 0.700000    416
MDUJV 21 MDUME 21 1 0 2.8100 19.930 135.7100    900
MDUJV 22 MDUME 21 2 0 2.8100 19.930 135.7100    900
MDUJV 41 MDUJD 41 1 0 0.5900 2.0000 13.84000    570
MDUJV 41 MDUJO241 1 0 0.0700 0.2500 6.310000    569
MDUJV 41 MDUJV241 1 0 0.5500 1.6800 13.22000    500
MDUJV 41 MPERK 41 1 0 2.1490 7.2700 51.52000    569
MDUJV 41 MRACK 41 1 0 5.5200 13.750 82.94000    499
MDUJV 41 MSARB 41 1 0 2.9260 10.030 69.12000    500
MDUJV 41 MSZAL 41 1 0 3.1100 8.2300 70.37000    499
MDUJVE41 MDUJV241 1 0 0.9300 3.0900 21.37000    500
MDUME 21 MDUME 22 1 1 0.0000 0.4800 0.000000   2624
MDUME 21 MDUME 23 1 1 0.0000 0.4800 0.000000   2624
MDUME 21 MDUME 24 1 1 0.0000 0.4800 0.000000   2624
MDUME 21 MMART 21 1 0 0.4200 3.0300 20.11000   1120
MDUME 21 MMART 22 2 0 0.4200 3.0300 20.11000   1120
MDUME 21 MOCSA 21 1 0 1.6900 8.7800 104.3100   1140
MDUME 21 MOCSA 21 2 0 1.6900 8.7800 104.3100   1140
