MDUME 21 MOROE 21 1 0 2.8180 21.140 196.6600   1299
MDUME 41 MBARA 41 1 0 2.9670 10.550 6.910000    429
MDUME 41 MDUNAP41 1 0 0.1000 0.2000 0.000000    454
MDUME 41 MERD  41 1 0 0.3800 1.7900 25.75000    853
MDUME 41 MROZS 42 1 0 0.8300 4.6100 51.54000   1120
MDUME 41 MSZICS41 1 0 0.4690 2.5500 28.90000   1000
MDUME 41 MSZICS41 2 0 0.4690 2.5500 28.90000   1000
MDUSN 41 MBEREP41 1 0 0.1000 0.2000 0.000000   4374
MDUSN 41 MFZSO 41 1 0 2.0890 7.0600 62.20000    429
MDUSN 41 MMNYU 41 1 8 3.4670 8.5400 49.64000    332
MDUSN 41 MSAJI 41 1 0 2.1830 7.8800 6.280000    429
MDUSN 41 MSSZPP41 1 0 0.1000 0.2000 0.000000   4374
MDUVA 41 MSZIHT41 1 0 0.1600 0.7600 10.68000    853
MDUVA 41 MSZIHT42 2 0 1.0100 4.7800 69.10000    853
MEBESM41 MHSZOB41 1 0 0.9800 3.3800 23.86000    499
MEBUE 41 MKDUL 41 1 0 0.1080 0.1400 11.21000    385
MEGER 41 MFUZA 41 1 0 1.8400 6.0500 38.95000    429
MERZS 41 MKATO 42 1 0 0.1200 0.3400 123.3000    700
MERZS 41 MVLIG 41 1 0 0.2530 0.4900 204.2200    700
MFEBA 41 MRACK 41 1 0 4.1600 13.130 87.97000    569
MFEBA 41 MSORS 41 1 0 2.7400 8.6000 57.19000    499
MFEBA 41 MUJHA 41 1 0 1.9000 6.5500 45.23000    499
MFEBA 41 MUJHA 41 2 0 1.9000 6.5500 45.23000    499
MFESZ 41 MFESZT41 T 0 0.2000 0.6800 4.900000    249
MFESZT41 MKAPU 41 T 0 3.0450 7.3800 47.75000    332
MFESZT41 MSKOV 41 T 0 2.2800 5.0500 32.29000    332
MFGYA 41 MFGYA 42 1 1 0.0000 0.1700 0.000000   4374
MFGYA 41 MFGYA 42 2 9 0.0000 0.1700 0.000000   4374
MFGYA 42 MMSZAL41 1 0 2.6100 8.8000 63.47000    499
MFGYA 42 MVNAM 41 1 0 3.7700 13.200 87.97000    499
MFLCO 41 MSZOM 41 1 0 0.2000 0.6800 4.900000    249
MFUZA 41 MKORE 41 1 0 4.5200 12.670 89.23000    459
MFUZA 41 MMKOV 41 1 0 3.4400 9.3800 57.80000    499
MFZSO 11 MSAJI 11 1 0 0.8200 9.7200 96.76000   1599
MFZSO 11 MSAJO 11 1 8 0.7200 8.4500 84.19000   1599
MFZSO 11 MSAJO 11 2 0 0.7200 8.4400 84.19000   1599
MFZSO 41 MBCFOG41 1 0 3.3300 10.680 94.25000    569
MFZSO 41 MMDEL 41 1 0 1.7520 5.9300 42.74000    376
MFZSO 41 MMESZ 42 1 0 0.8910 2.3200 36.43000    376
MFZSO 41 MNYEK 41 1 0 2.1300 7.2100 54.67000    429
MFZSO 41 MSAJI 41 1 0 3.8100 12.880 92.37000    429
MGALG 41 MGGUTP41 1 0 0.1000 0.2000 0.000000   4374
MGALG 41 MLORI 41 1 0 3.0150 10.360 4.400000    499
MGALG 41 MNOGR 41 1 0 0.9410 3.2300 1.270000    499
MGERJ 41 MGERJP41 1 0 0.1000 0.2000 0.000000   4374
MGERJ 41 MKALO 41 1 0 1.7500 5.9600 251.3400    499
MGERJ 41 MPAKS 41 1 0 0.6800 2.3100 99.92000    499
MGKEL 11 MGOD  11 1 8 0.1530 1.5900 7.540000   1999
MGKEL 11 MGOD  11 2 8 0.1280 1.5900 8.800000   1999
MGKEL 11 MKERP 11 1 8 2.1480 22.360 86.08000   1999
MGKEL 11 MSAJO 11 1 8 4.0600 42.240 291.5400   1599
MGKEL 41 MGKEL 42 1 9 0.0000 6.9500 0.000000   1647
MGKEL 41 MGKEL 43 1 9 0.0000 6.9500 0.000000   1647
MGKEL 42 MGOD  41 1 8 0.1490 0.5800 5.030000    166
MGKEL 43 MGOD  41 2 8 0.2000 0.7200 5.650000    109
MGKEL 43 MVAC  41 1 8 0.0740 0.4300 373.8500   4846
MGKEL 43 MZUGL 41 1 8 1.5840 6.6100 65.35000   4846
MGOD  11 MGOD  12 1 2 0.0000 0.0000 0.000000   9999
MGOD  11 MGOD  13 1 2 0.0000 0.0000 0.000000   9999
MGOD  11 MGOD  14 1 2 0.0000 0.0000 0.000000   9999
MGOD  11 MKERP 11 1 8 0.5220 6.4000 92.99000   1999
MGOD  12 MGOD  13 1 2 0.0000 0.0000 0.000000   9999
MGOD  12 MGOD  14 1 2 0.0000 0.0000 0.000000   9999
MGOD  13 MGOD  14 1 2 0.0000 0.0000 0.000000   9999
MGOD  13 MSAJO 11 1 0 4.0600 42.240 551.6600   1599
MGOD  14 XGO_LE11 1 0 1.2550 14.100 154.5700   2000
MGOD  21 MZUGL 21 1 8 1.6400 6.8900 69.12000    601
MGOD  41 MKAPM 41 1 0 0.7700 3.8000 54.03000    967
MGOD  41 MKDUL 41 1 0 1.4100 6.6700 96.13000    853
MGOD  41 MPOMZ 41 1 0 0.7600 3.6200 52.15000    853
MGOD  41 MUJPET41 T 0 0.8900 4.4000 62.83000    967
MGOD  41 MVAC  41 1 0 2.4700 7.6800 49.02000    499
MGOD  41 MVAC  41 2 0 2.2400 8.4000 81.68000    940
MGODO 41 MHATV 41 1 0 2.4800 10.180 76.65000    499
MGODO 41 MLORI 41 1 0 2.5900 11.190 85.45000    499
MGONY 11 MGONY 12 1 2 0.0000 0.0000 0.000000   9999
MGONY 11 MGONY 13 1 2 0.0000 0.0000 0.000000   9999
MGONY 11 MGONY 14 1 2 0.0000 0.0000 0.000000   9999
MGONY 12 MGONY 13 1 2 0.0000 0.0000 0.000000   9999
MGONY 12 MGONY 14 1 2 0.0000 0.0000 0.000000   9999
MGONY 13 MGONY 14 1 2 0.0000 0.0000 0.000000   9999
MGONY 13 XGN_VD11 1 0 1.0880 13.570 197.4800   2000
MGONY 14 MGYOR 11 1 0 0.4240 4.6300 53.41000   2000
MGONY 14 XGN_GA11 1 0 0.4000 4.9000 70.56000   2000
MGONYE11 MGONY 11 1 0 0.3140 1.5700 10.07000    866
MGYHAL41 MGYON 41 1 0 1.1030 3.3800 18.83000    499
MGYHAL41 MHALM 41 1 0 1.1030 3.3800 18.83000    499
MGYIP 41 MNASZT41 T 0 3.3320 5.8500 79.17000    499
MGYME 41 MGYMET41 T 0 0.4960 1.6700 11.91000    499
MGYON 41 MLORI 41 1 0 3.2200 9.7200 59.68000    499
MGYOR 11 MGYOR 12 1 2 0.0000 0.0000 0.000000   9999
MGYOR 11 MGYOR 13 1 2 0.0000 0.0000 0.000000   9999
MGYOR 11 MGYOR 14 1 2 0.0000 0.0000 0.000000   9999
MGYOR 11 MGYOR 15 1 2 0.0000 0.0000 0.000000   9999
MGYOR 12 MGYOR 13 1 2 0.0000 0.0000 0.000000   9999
MGYOR 12 MGYOR 14 1 2 0.0000 0.0000 0.000000   9999
MGYOR 12 XGY_GA11 1 0 0.5750 6.8700 81.68000   2000
MGYOR 13 MLITR 11 1 0 2.1290 24.470 253.2100   2240
MGYOR 14 MGYOR 15 1 2 0.0000 0.0000 0.000000   9999
MGYOR 14 MSZHO 11 1 0 3.1100 35.200 322.3300   2240
MGYOR 15 XZU_GY11 1 0 0.7440 10.440 128.1800   2000
MGYOR 21 MOROE 21 1 0 1.4330 15.450 174.0400   1300
MGYOR 22 XNE_GY21 1 0 3.3000 17.150 109.9600    800
MGYOR 22 XWI_GY21 1 0 4.9550 25.630 165.2500    800
MGYOR 41 MBOENY41 1 0 0.3400 0.7400 345.5600    727
MGYOR 41 MCSOR 41 1 0 4.7260 15.940 12.57000    499
MGYOR 41 MGYOR 42 1 1 0.0000 8.0000 0.000000   1535
MGYOR 41 MGYOR 43 1 9 0.0000 0.1500 0.000000  11356
MGYOR 41 MGYOR 44 1 1 0.0000 8.0000 0.000000   1535
MGYOR 41 MGYOR 45 1 1 0.0000 0.1700 0.000000   4374
MGYOR 41 MGYOR 45 2 9 0.0000 0.1700 0.000000   4374
MGYOR 41 MGYRE 41 1 0 0.1200 0.5900 7.710000    844
MGYOR 41 MGYRE 41 2 0 0.1200 0.6200 8.060000    844
MGYOR 41 MKIMMT41 T 0 6.7100 16.320 113.7200    334
MGYOR 41 MSKOV 41 1 0 9.1270 31.100 246.9300    499
MGYOR 41 MTET  41 1 0 3.5970 11.410 73.52000    499
MGYOR 45 MGYIP 41 1 0 0.2600 0.6400 251.3400    499
MGYRD 41 MGYRE 41 1 0 1.3770 4.6500 32.66000    499
MGYRD 41 MOTTET41 T 0 2.7600 6.1500 42.74000    332
MGYRE 41 MNASZT42 T 0 4.8330 7.5400 47.75000    499
MGYRE 41 MNVAR 41 1 0 0.3300 1.1200 7.530000    302
MGYRE 41 MNVAR 42 2 0 0.3300 1.1200 7.530000    302
MHALM 41 MHUGRP41 1 0 0.1000 0.2000 0.000000   4374
MHATV 41 MLORI 41 1 0 1.1800 4.5500 33.93000    499
MHBOSZ41 MHNAN 41 1 0 3.7600 11.400 67.23000    499
MHEJO 41 MMDEL 41 1 0 0.6800 2.1900 15.06000    376
MHEVE 41 MKORE 41 1 0 2.6800 9.2100 64.08000    429
MHEVI 11 MLITR 11 1 0 2.8100 28.740 313.5300   2240
MHEVI 11 MSZHO 11 1 0 2.2300 24.420 278.3500   2240
MHEVI 11 MSZHO 11 2 0 2.2300 24.420 278.3500   2000
MHEVI 11 MTOPN 11 1 0 3.2300 33.130 361.9100   1600
MHEVI 11 XHE_CI12 1 0 1.3370 17.740 287.3000   2000
MHEVI 11 XZE_HE12 1 0 2.5230 26.210 301.2800   1920
MHEVI 41 MKESZ 41 1 0 0.3200 2.3300 16.99000   1019
MHEVI 42 MKESZ 42 2 0 0.3200 2.3300 16.99000   1019
MHODM 41 MSZEN 41 1 0 3.7900 13.020 88.59000    429
MHVOL 41 MSOLYT42 T 0 0.4300 1.4400 10.68000    569
MHVOL 41 MVIRA 41 2 0 0.2400 0.5300 248.3600    800
MHVOL 41 MVIRA 42 1 0 0.5200 0.7800 175.8500    442
MIKER 41 MIKES 41 1 0 0.1000 0.2000 0.000000    437
MIKER 41 MSZOM 41 1 0 2.4070 8.4300 55.92000    499
MINOT 41 MPETU 41 1 0 1.5600 5.3300 37.07000    429
MINOT 41 MSZFE 41 1 0 2.6900 9.4500 63.47000    429
MJBER 41 MNAGK 41 1 0 5.8800 13.260 87.97000    324
MJBER 41 MUJSZM41 1 0 3.8400 12.670 76.66000    407
MJOZS 11 MSAJO 11 1 0 1.6610 19.630 192.2600   2000
MJOZS 41 MBUJV 41 1 0 1.3480 4.5900 32.05000    499
MJOZS 41 MHBOSZ41 1 0 1.0450 3.3700 21.98000    499
MJOZS 41 MMACS 41 1 0 0.9100 3.1500 21.98000    455
MJOZS 41 MMACS 41 2 0 0.8800 3.0100 21.37000    652
MJOZS 41 MMACS 41 3 0 1.1600 4.0900 27.63000    455
MKABA 41 MNADU 41 1 0 1.2000 4.1100 37.09000    499
MKABA 41 MPLAD 41 1 0 1.0700 3.6800 28.90000    499
MKALO 41 MKKOR 41 1 0 3.6600 12.260 87.97000    499
MKAPM 41 MUJPET42 T 0 0.2200 1.0700 15.76000    967
MKAPU 41 MKASP 41 1 0 3.0450 7.3800 47.75000    405
MKAPV 41 MKARAT41 T 0 7.7300 19.040 125.6600    332
MKAPV 41 MKPVK 41 1 0 0.2500 0.8500 5.950000    500
MKAPV 41 MMGODM41 1 0 5.8200 13.130 82.31000    332
MKAPV 41 MNTAD 41 1 0 4.5800 14.520 120.6300    499
MKAPV 41 MSZIG 41 1 0 4.3400 15.010 103.6800    429
MKARAT41 MSIOF 41 T 0 7.3600 18.220 120.6300    332
MKARCM41 MKARCT41 1 0 0.5100 1.6600 11.30000    454
MKARCM41 MTURK 41 1 0 3.8930 13.350 102.4200    499
MKARCT41 MMADA 41 1 0 0.9500 3.3300 22.64000    499
MKATO 41 MKOTE 41 1 0 0.1100 0.2900 107.1900    499
MKDMA 41 MMHAL 41 1 0 1.8100 6.3400 38.95000    429
MKDUL 41 MSOLYT41 1 0 0.6900 2.3200 16.38000    569
MKDUL 41 MSOLYT42 2 0 0.6900 2.3200 16.38000    569
MKECA 41 MKECK 41 1 0 0.2400 0.8500 6.310000    499
MKECA 41 MKECS 41 1 0 0.4780 1.6500 10.68000    499
MKECK 41 MKECS 41 1 0 0.6980 2.3600 15.76000    499
MKECK 41 MLAJMT41 T 0 1.1700 4.1100 25.13000    499
MKECS 41 MKUNM 41 1 0 2.5800 7.9800 54.03000    499
MKECS 41 MNKOR 41 1 0 3.1600 11.000 74.77000    429
MKECS 41 MSZAL 41 1 0 6.6200 20.180 118.1300    499
MKECS 41 MTIKE 41 1 0 5.2600 16.780 101.1600    499
MKELF 41 MKFOL 41 G 0 0.0420 0.1700 33.63000    818
MKELF 42 MKFOL 41 S 0 0.1070 0.1400 25.22000    499
MKERP 21 MOCSA 21 1 0 2.0190 10.960 119.3700   1139
MKERP 21 MZUGL 21 1 0 1.0880 5.5200 69.11000   1139
MKERP 21 MZUGL 21 2 0 1.0880 5.5200 69.11000   1139
MKERP 41 MGODO 41 1 0 0.6950 2.3400 16.38000    709
MKERP 41 MGODO 41 2 0 0.6950 2.3400 16.38000    709
MKERP 41 MRKER 41 1 0 0.9920 3.3400 23.86000    709
MKERP 41 MRKER 41 2 0 0.9890 3.3300 23.86000    709
MKERT 41 MPUMA 41 1 0 1.0400 3.5200 48.38000    429
MKESZ 41 MKESZ 42 1 1 0.0000 0.1700 0.000000   4374
MKESZ 41 MKESZ 43 1 1 0.0000 0.1700 0.000000   4374
MKESZ 41 MKESZ 44 1 1 0.0000 0.1700 0.000000   4374
MKESZ 41 MKESZ 45 1 1 0.0000 0.1700 0.000000   4374
MKESZ 41 MSUME 41 1 0 4.7100 13.650 91.11000    429
MKESZ 41 MTAPN 41 1 0 3.0100 10.320 72.88000    428
MKESZ 41 MTAPO 41 1 0 3.4400 11.660 82.31000    429
MKESZ 43 MMARC 41 1 0 3.7200 12.730 87.97000    499
MKESZ 44 MSOJT 41 1 0 4.2800 13.120 79.80000    376
MKESZ 45 MZALD 41 1 0 4.7550 16.240 113.1000    429
MKFAL 41 MSZER 41 1 0 8.1100 17.960 115.6100    332
MKFOL 41 MKFOL 42 1 1 0.0000 0.2000 0.000000   4374
MKFOL 41 MKFOL 43 1 9 0.0000 0.1800 0.000000   4553
MKHAL 41 MKHAM 41 1 0 1.2600 4.3400 29.51000    429
MKHAL 41 MKHAN 41 1 0 1.0600 3.6400 28.29000    429
MKHAM 41 MZSAN 41 1 0 2.8900 10.140 69.74000    429
MKHAN 41 MKHANP41 1 0 0.1000 0.2000 0.000000   4374
MKIGA 41 MKIGM 42 1 0 0.1000 0.2000 0.000000    437
MKIGB 41 MKIGM 41 1 0 0.1000 0.2000 0.000000    437
MKIGC 41 MKIGM 41 1 0 0.1000 0.2000 0.000000    437
MKIGM 41 MTBIP 41 1 0 2.5840 9.0300 60.32000    499
MKIGM 41 MTBIP 41 2 0 1.2920 4.7700 113.7100    499
MKIGM 42 MKISB 41 1 0 2.3020 7.8900 55.92000    249
MKIGM 42 MKOIP 41 1 0 1.4460 4.9400 44.53000    455
MKIGM 42 MKOMA 41 1 0 1.2270 4.1500 29.51000    499
MKIML 41 MKIMMT41 1 0 0.1230 0.1200 0.700000    332
MKIML 41 MKIMMT42 2 0 0.1230 0.1200 0.700000    332
MKIMMT42 MOTTET41 T 0 2.7500 6.1300 42.41000    332
MKIRE 41 MKIREP41 1 0 0.1000 0.2000 0.000000   4374
MKIRE 41 MKVSZ 41 1 0 1.4960 5.1400 35.18000    500
MKIRE 41 MSZIG 41 1 0 1.6090 5.5200 38.34000    500
MKISP 41 MKOBA 41 1 0 0.4200 1.4200 10.07000    569
MKISP 41 MNEPL 41 1 0 0.2900 0.9800 6.830000    569
MKISPE41 MKOBA 41 1 0 0.1300 0.6400 9.460000   1173
MKIST 41 MKUNF 41 1 0 4.5100 13.930 99.28000    499
MKIST 41 MZSAN 41 1 0 3.0800 10.780 87.97000    499
MKISV 21 MKISV 22 1 9 0.0000 0.4800 0.000000   2624
MKISV 21 MSAJO 21 1 0 7.1600 40.570 258.2400    600
MKISV 22 MTLOK 22 1 8 7.0300 36.960 237.1800    640
MKISV 22 XKI_MU21 1 8 2.1650 11.530 70.69000    640
MKISV 41 MBAKTA41 1 0 2.0910 7.2000 49.63000    499
MKISV 41 MKFAL 41 1 0 8.3700 19.600 126.9200    332
MKISV 41 MNYBO 41 1 0 3.1390 10.830 75.40000    499
MKISV 41 MVNAM 41 1 0 2.3600 8.1000 55.92000    499
MKKOR 41 MTAZL 41 1 0 2.2200 7.7800 46.17000    499
MKMAJ 41 MTAZL 41 1 0 2.3700 8.2900 49.02000    499
MKMAJ 41 MZSAN 41 1 0 1.0900 3.8000 12.57000    499
MKOBA 41 MNEPL 41 1 8 0.7000 2.3700 16.96000    569
MKOBA 41 MPLOR 41 1 0 0.2600 0.8900 6.310000    569
MKOBA 41 MSORS 41 1 0 0.8200 3.8800 55.92000    853
MKOBA 41 MSZIHT41 T 0 1.3400 6.3500 91.73000    853
MKOBA 42 MRFALT41 1 0 0.5200 1.7600 12.52000    569
MKOBA 42 MRFALT42 2 0 0.5200 1.7600 12.52000    569
MKOBA 42 MRKER 41 1 0 0.9240 3.1100 21.98000    709
MKOBA 42 MRKER 41 2 0 0.9070 3.0500 21.94000    569
MKOIP 41 MKOMA 41 1 0 0.1780 0.5900 13.66000    499
MKOIP 41 MNASZT42 T 0 5.0370 10.110 67.54000    499
MKOMA 41 MKONP 41 1 0 0.1300 0.1200 8.410000    302
MKOML 41 MPECSK41 1 0 1.7600 6.9700 6.280000    429
MKOML 41 MSIKO 41 1 0 0.9200 1.8800 14.45000    332
MKORM 41 MSARF 41 1 0 1.3120 4.5100 15.06000    499
MKORM 41 MSZGO 41 1 0 3.4500 10.350 84.19000    499
MKORM 41 MSZGO 41 2 0 3.4500 10.350 84.19000    499
MKORM 41 MSZOM 41 1 0 3.0900 10.610 70.38000    429
MKPVK 41 MKAPKP41 1 0 0.2500 0.8500 5.950000    455
MKPVK 41 MKAPNP41 1 0 0.2500 0.8500 5.950000    455
MKSZE 41 MSKOV 41 1 0 3.1860 10.760 76.66000    499
MKUNF 41 MKUNM 41 1 0 1.3200 4.1200 30.17000    499
MKVSZ 41 MPUMA 41 1 0 1.6660 5.6300 93.62000    429
MLABA 41 MNYUF 41 1 0 1.2900 4.3900 32.05000    429
MLAJM 41 MLAJMT41 T 0 2.0700 7.2600 47.75000    499
MLAJM 41 MUJHA 41 1 0 2.8800 9.9300 68.48000    499
MLENT 41 MPANKT41 T 0 4.0300 13.600 96.76000    499
MLITR 11 MMART 12 1 0 2.0300 24.300 236.2400   1800
MLITR 11 MPAKS 11 1 0 4.7200 32.890 318.5600   2000
MLITR 41 MASZF 41 1 0 3.9340 13.290 94.87000    429
MLITR 41 MLITRG41 1 0 5.0000 50.000 0.630000   4374
MLITR 41 MPETU 41 1 0 1.8100 5.0700 32.05000    429
MLITR 41 MSZBA 41 1 0 4.9300 15.870 114.9800    499
MLITR 41 MVARP 41 1 0 3.3000 10.760 82.94000    429
MLITR 41 MVESZ 41 1 0 1.1580 3.8800 79.78000    429
MLITR 41 MVSZE 41 1 0 1.4520 5.0200 34.55000    499
MLORI 41 MLORIG41 1 0 5.0000 50.000 0.630000   4374
MLORI 41 MNAGK 41 1 0 7.1700 15.260 99.90000    324
MLORI 41 MNBAT 41 1 0 10.600 15.960 97.39000    324
MMADA 41 MMADDP41 1 0 0.1000 0.2000 0.000000   4374
MMADA 41 MMADEP41 1 0 0.1000 0.2000 0.000000   4374
MMADA 41 MTIORV41 1 0 3.6400 12.710 715.0300    499
MMAFU 41 MMTUR 41 1 0 3.3900 11.670 79.17000    499
MMAFU 41 MSZAJM41 1 0 2.1100 7.2500 49.63000    499
MMAKO 41 MMEHE 41 1 0 3.9700 13.650 92.99000    499
MMART 12 MPERK 11 1 0 0.6940 11.060 133.8400   2000
MMART 12 MSZICS11 1 0 0.4520 5.7700 73.51000   2000
MMDGY 41 MMEHE 41 1 0 3.2200 11.110 78.54000    499
MMECS 21 MMECSP21 1 0 0.2160 0.4300 0.000000   2624
MMECS 21 MMECSP22 2 0 0.2160 0.4300 0.000000   2624
MMECS 21 MSAJO 21 1 0 1.4840 8.7600 155.1900   1000
MMECS 21 MSZOL 21 1 0 7.2920 43.040 760.8900   1000
MMFOLT41 MRKER 41 2 0 0.6170 2.0800 14.80000    570
MMGODM41 MSIKO 41 1 0 2.7700 5.6800 43.35000    332
MMHAL 41 MZSAN 41 1 0 5.1900 18.170 112.4700    429
MMNYU 41 MNYEM 41 1 0 3.3100 11.210 80.11000    376
MMOHA 41 MCSAT 41 1 0 3.6300 12.420 62.83000    429
MMONO 41 MULLO 41 1 0 2.1500 7.4200 54.03000    429
MMOR  41 MORIP 41 1 0 2.0600 7.0900 48.38000    429
MMOR  41 MRAKH 41 1 0 2.7100 9.3700 64.08000    429
MMOZS 41 MSZEK 41 1 0 4.5620 10.950 65.98000    332
MMSZAL41 MNYIRB41 1 0 2.2400 7.7000 54.03000    499
MMTUR 41 MSZARV41 1 0 2.3900 8.6200 59.68000    499
MMTUR 41 MTURK 41 1 0 1.0330 3.5400 27.02000    499
MNBAT 41 MRECST41 T 0 2.7100 9.6200 65.96000    429
MNBAT 41 MSZECT41 T 0 4.9400 16.960 117.4900    499
MNEPL 41 MPERZ 41 1 0 0.2600 1.2300 17.51000   1002
MNKAN 41 MSOJT 41 1 0 3.6100 12.410 84.83000    429
MNOGR 41 MRETS 41 1 0 2.2700 7.9200 53.40000    454
MNYAD 41 MNYIRB41 1 0 2.6910 9.2800 64.08000    499
MNYAD 41 MSZAE 41 1 0 0.5930 2.0100 14.45000    499
MNYBO 41 MSENY 41 1 0 2.0000 6.8300 47.75000    499
MNYIP 41 MNYIRK41 1 0 1.1380 3.9100 269.5500    499
MNYIP 41 MNYIRS41 1 0 0.6990 2.4000 16.38000    499
MNYIRK41 MSENY 41 1 0 1.4400 4.8900 33.93000    499
MNYIRS41 MNYKCE41 1 0 0.0960 0.1500 5.600000    717
MNYIRS41 MNYLE 41 1 0 0.2500 0.8600 12.61000    499
MNYUF 41 MTORAY41 2 8 0.1250 0.2000 60.32000    440
MNYUF 41 MTORAY42 1 0 0.1240 0.2000 60.25000    440
MOCSA 41 MINARP41 1 0 1.2700 4.1500 29.51000    499
MOCSA 41 MINARP42 1 0 1.2700 4.1500 29.51000    499
MOCSA 41 MSORS 41 1 0 0.4250 2.9900 21.37000    909
MOCSA 41 MSORS 41 2 0 0.4250 2.9900 21.37000    909
MOROE 41 MBANH 41 1 0 0.7700 3.9100 50.27000    857
MOROE 41 MBANH 41 2 0 0.7600 3.8000 49.65000    857
MOROE 41 MORIP 41 1 0 0.8690 2.9500 21.37000    429
MOROS 41 MORUV 41 1 0 0.5700 1.9600 13.22000    429
MORUV 41 MKUNSZ41 1 0 6.2300 21.910 143.8800    429
MOSZL 41 MPOLG 41 1 0 1.5860 5.4000 58.43000    429
MOTTET41 MOTTE 41 T 0 0.0780 0.1600 0.700000    227
MOZDC 41 MOZDE 41 1 0 1.4900 5.1000 35.82000    429
MOZDC 41 MPUTN 41 1 0 1.2150 4.1500 29.51000    500
MPAKS 11 MPAKS 12 1 1 0.0000 1.6000 0.000000   1443
MPAKS 11 MPAKS 13 1 1 0.0000 1.6000 0.000000   1443
MPAKS 11 MPAKS 14 1 1 0.0000 1.6000 0.000000   1443
MPAKS 11 MPAKS 15 1 1 0.0000 1.6000 0.000000   1443
MPAKS 11 MPECSO11 1 0 2.3840 25.610 233.1100   2000
MPAKS 11 MPECSO11 2 0 2.3840 25.610 233.1100   2000
MPAKS 11 MPERK 11 1 0 1.1300 18.000 217.4000   2000
MPAKS 11 MSAFA 11 1 0 3.2100 37.990 373.2200   2000
MPAKS 11 MTOPN 11 1 0 2.6300 30.790 307.8700   1600
MPAKS 41 MBELEM41 1 0 3.7500 11.470 115.6100    499
MPAKS 41 MKALO 41 1 0 2.5400 8.7200 59.68000    499
MPAKS 41 MPAKSP41 1 0 0.1000 0.2000 0.000000    405
MPAKS 41 MPNYK 41 1 0 0.4270 1.4200 29.51000    570
MPAKS 41 MSZEK 41 1 0 6.8300 16.670 103.6800    332
MPANKT41 MSZGO 41 T 0 3.6700 12.390 88.59000    454
MPAPA 41 MTET  41 1 0 3.6720 11.230 67.23000    499
MPECSE41 MPECSE43 1 1 0.0000 0.2000 0.000000   4374
MPECSE41 MPECSE44 1 1 0.0000 0.2000 0.000000   4374
MPECSE41 MPUMA 41 1 0 1.4530 4.9100 67.21000    429
MPECSE42 MPECSE45 1 1 0.0000 0.2000 0.000000   4374
MPECSO11 XER_PE11 1 0 1.2760 13.470 160.5300   1920
MPECSO11 XER_PE12 2 0 1.2760 13.470 160.5300   1920
MPECSO41 MBONY 41 1 0 5.9600 13.650 82.94000    332
MPECSO41 MKERT 41 1 0 0.4300 1.6100 10.68000    429
MPECSO41 MKOML 41 1 0 1.2000 4.1900 28.90000    332
MPECSO41 MMOHA 41 1 0 6.4000 14.820 94.25000    332
MPECSO41 MPECSE41 2 0 0.2460 1.6100 12.61000   1018
MPECSO41 MPECSE42 1 0 0.2460 1.6100 12.61000   1018
MPECSO41 MPECSK41 1 0 0.7400 2.4500 237.5000    332
MPERK 41 MDUJD 41 1 0 2.6040 8.8100 62.83000    570
MPERK 41 MDUJVE41 1 0 2.1920 6.9700 43.98000    500
MPERK 41 MIVAN 41 1 0 1.6800 5.9500 42.10000    454
MPERK 41 MIVAN 41 2 0 1.6800 5.9500 42.10000    454
MPERK 41 MSZEH 41 1 0 0.8210 2.5800 15.72000    500
MPLOR 41 MSORS 41 1 0 1.4500 4.9900 34.55000    569
MPNYK 41 MPNEPP41 1 0 0.1000 0.2000 0.000000   4374
MPOLG 41 MTIORV41 1 0 5.6580 19.460 134.4600    500
MPOMZ 41 MEGOM 41 1 0 4.7390 16.280 178.4400    429
MPUTN 41 MPUTNP41 1 0 0.1000 0.2000 0.000000   4374
MRAKH 41 MVARP 41 1 0 2.3000 8.0300 54.67000    429
MRECS 41 MRECST41 T 0 0.0930 0.3100 2.800000    429
MROZS 41 MROZS 42 1 1 0.0000 0.1700 0.000000   4374
MROZS 41 MROZS 42 2 9 0.0000 0.1700 0.000000   4472
MSAFA 11 XSA_AR11 1 0 1.6950 17.910 183.4700   1600
MSAFA 11 XSA_SU11 1 0 0.7150 8.1500 81.05000   1600
MSAFA 41 MALGYT41 2 0 0.4400 1.4800 10.07000    429
MSAFA 41 MALGYT42 1 0 0.4400 1.4800 10.07000    429
MSAFA 41 MKDMA 41 1 0 1.3700 4.6400 3.330000    428
MSAFA 41 MKIST 41 1 0 3.4100 10.940 88.59000    499
MSAFA 41 MSZEG 41 1 0 0.2100 0.7400 18.92000    573
MSAFA 41 MSZEG 41 2 0 0.1100 1.2400 14.54000    573
MSAFA 41 MSZEG 41 3 0 0.2100 0.7400 19.44000    516
MSAFA 41 MSZEGP41 1 0 0.1000 0.2000 0.000000   4374
MSAFA 41 MSZEGP42 2 0 0.1000 0.2000 0.000000   4374
MSAJI 11 XSA_RI11 1 0 0.6240 7.2800 95.51000   2000
MSAJI 41 MBCFOG41 1 0 0.4600 2.9000 45.89000    727
MSAJI 41 MBCGA 41 1 0 0.4400 3.2100 21.37000    800
MSAJI 41 MBNAD 41 1 0 5.7900 16.620 114.3500    376
MSAJI 41 MPUTN 41 1 0 2.2130 7.4800 54.03000   2187
MSAJI 41 MSIVN 41 1 0 0.1000 0.2000 0.000000   4374
MSAJO 21 MTLOK 21 1 0 2.3700 12.570 79.79000    600
MSAJO 41 MNYEK 41 1 0 1.3400 4.5200 31.40000    376
MSAJO 41 MNYEM 41 1 0 2.8820 9.7400 69.75000    376
MSAJO 41 MOSZL 41 1 0 1.0780 3.6400 49.96000    429
MSAJO 41 MSAJOG41 1 0 5.0000 50.000 0.630000   4374
MSAJO 41 MTHINT41 T 0 0.9620 3.2500 44.44000    429
MSAJO 41 MTUJV 41 1 0 0.8700 2.9700 21.37000    429
MSARB 41 MTAMS 41 1 0 4.3200 16.200 107.4400    499
MSARF 41 MSARFP41 1 0 0.1000 0.2000 0.000000   4374
MSARF 41 MSARFP42 2 0 0.1000 0.2000 0.000000   4374
MSARF 41 MZALA 41 1 0 1.9380 6.6600 45.87000    499
MSENY 41 MSENYP41 1 0 0.1000 0.2000 0.000000   4374
MSIOF 41 MINOT 41 1 0 8.1000 19.500 119.3800    332
MSKOV 41 MNLOZS41 1 0 0.1000 0.2000 0.000000   4374
MSOJT 41 MLENT 41 1 0 4.7100 12.190 76.66000    405
MSOJT 41 MSOJTP41 1 0 0.1000 0.2000 0.000000   4374
MSORS 41 MSZIHT42 T 0 0.6100 2.8900 42.08000    853
MSORS 41 MVECS 41 1 0 1.8320 6.2700 22.62000    569
MSZAJM41 MSZOLE41 1 0 1.0400 3.5700 23.86000    499
MSZBA 41 MSZFD 41 1 0 1.0700 3.8700 25.75000    499
MSZBA 41 MSZFN 41 1 0 1.0700 3.8700 25.75000    499
MSZBE 41 MSZBEP41 1 0 0.1000 0.2000 0.000000   4374
MSZBE 41 MSZOL 41 1 0 2.0800 7.2700 48.38000    499
MSZBE 41 MUJSZM41 1 0 0.9800 3.4400 22.64000    499
MSZEC 41 MSZECT41 T 0 0.0500 0.1700 0.700000    499
MSZEG 21 MSZOL 21 1 0 6.5200 47.920 305.3600    601
MSZEH 41 MSZFD 41 1 0 1.1280 3.8100 27.19000    375
MSZEN 41 MKUNSZ41 1 0 2.2000 8.0700 49.02000    499
MSZEPH41 MSZFN 41 1 0 0.1000 0.2000 0.000000    454
MSZFD 41 MSZFV 41 1 0 1.6950 5.4200 61.80000    375
MSZFE 41 MSZFN 41 1 0 2.1700 7.0800 46.50000    499
MSZFE 41 MSZFV 41 1 0 1.1900 3.7600 3.150000    375
MSZHO 11 XZU_SZ11 1 0 1.7690 19.460 235.3000   2240
MSZHO 41 MSZOM 41 1 0 0.4000 2.8000 27.63000   1018
MSZHO 42 MSZOM 41 2 0 0.4000 2.8000 27.63000   1018
MSZICS41 MDUVA 41 1 0 0.7610 4.0100 48.38000    853
MSZICS41 MDUVA 41 2 0 0.7610 4.0100 48.38000    853
MSZOL 41 MCEGL 41 1 0 3.1500 10.980 77.91000    429
MSZOL 41 MSZOLE41 1 0 0.6500 2.2400 15.68000    499
MSZOL 41 MSZOLP41 1 0 0.1000 0.2000 0.000000   4374
MSZOL 41 MTIKE 41 1 0 4.9000 15.670 99.28000    499
MSZOL 41 MTPUST41 1 0 2.0000 6.7300 48.03000    499
MSZOL 41 MTPUST42 2 0 2.0000 6.7300 48.03000    499
MTAPN 41 MTAPP 41 1 0 0.1000 0.2000 0.000000   4374
MTAPO 41 MVESZ 41 1 0 5.5840 18.830 186.6100    429
MTAZL 41 MTANEP41 1 0 0.1000 0.2000 0.000000   4374
MTHINT41 MOSZL 41 T 0 0.0630 0.2200 58.15000    429
MTLOK 21 MTLOK 22 1 1 0.0000 0.4800 0.000000   2624
MTLOK 22 XTI_MU21 1 0 4.9900 26.160 164.6200    640
MTLOK 41 MIBRAN41 1 0 4.7700 16.420 113.1000    499
MTLOK 41 MNYIRS41 1 0 3.8500 13.400 92.37000    499
MTLOK 41 MSZER 41 1 0 4.3300 9.5900 61.58000    332
MTOPN 41 MKAPV 41 2 0 0.3200 2.0500 17.60000   1019
MTOPN 42 MKAPV 41 1 0 0.3200 2.0500 17.60000   1019
MTPUS 41 MTPUSP41 1 0 0.1000 0.2000 0.000000   4374
MTPUS 41 MTPUST41 1 0 0.0420 0.1700 0.700000    499
MTPUS 41 MTPUST42 2 0 0.0420 0.1700 0.700000    499
MTUJV 41 MHNAN 41 1 0 3.8700 11.500 75.40000    429
MTURK 41 MTURKP41 1 0 0.1000 0.2000 0.000000   4374
MUJPR 41 MANGY 41 1 0 0.1400 0.1200 100.1800    700
MUJPR 42 MANGY 41 2 0 0.1800 0.1500 128.9100    700
MULLO 41 MVECS 41 1 0 1.2700 4.3300 22.64000    569
MVAC  41 MRETS 41 1 0 3.8600 10.240 67.86000    499
MZALA 41 MZALD 41 1 0 1.4520 4.9200 35.20000    429
MZUGL 41 MANGY 41 1 0 0.5900 1.7100 135.7400    997
MZUGL 41 MANGY 41 2 0 0.5900 1.7100 135.7400    997
MZUGL 41 MRFALT41 1 0 0.4200 1.2800 114.9800    800
MZUGL 41 MRFALT42 2 0 0.4200 1.2800 114.3700    800
MZUGL 41 MVLIG 41 1 0 0.2580 0.5000 207.3700    700
NAB1503A NAB1503B 1 7 0.0000 0.0000 0.000000 999999 DDMZ_RSA
NAB1503A NAK1503A 1 0 1.1140 6.5914 189.5744    674 AB-AK150 W
NAB1503A NDDM153A 1 0 0.2269 2.2163 71.27110   1001 DDM-AB150 W
NAB1503B NAB1503A 2 2 0.0000 0.0000 0.000000 999999 KV_VS
NAB1503B NAK1503B 1 0 1.1140 6.5914 189.5744    674 AB-AK150 Z
NAB1503B NDDM153B 1 0 0.2269 2.2163 71.27110   1001 DDM-AB150 Z
NAKU115A NBGMR 5A 1 0 0.1874 0.2478 192.8938    200 BGMR-AKU110
NAKU115B NAKU115A 1 2 0.0000 0.0000 0.000000 999999 S3.0
NAKU115B NBGMR 5B 1 0 0.1874 0.2478 192.8938    200 BGMR-AKU110
NALR153A NMKT153A 1 0 0.2340 0.7510 345.2609    840 MKT-ALR150 W
NALR153B NALR153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NALR153B NVAAR 3A 1 0 0.6300 1.0400 260.4388    400 VAAR-ALR150
NAMLD 5A NAMLT 5A 1 0 0.1956 0.2526 121.5891    400 AMLD-AMLT110
NAMLM 5A NAMLT 5A 1 0 0.4599 2.3601 5.673720    780 AMLM-AMLT110
NAMLM 5A NNVD115B 1 0 2.2333 4.2719 295.7241    505 NVD-AMLM110
NAMLM 5B NAMLM 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NAMLM 5B NAMLT 5B 1 0 0.4599 2.3601 5.673720    780 AMLM-AMLT110
NAMLM 5B NTBG115B 1 0 2.1768 5.9787 44.92123    400 AMLM-TBG110
NAMLT 5A NHGLW 5B 1 0 1.0657 3.4611 23.20694    675 AMLT-HGLW110
NAMLT 5B NAMLT 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NAMLT 5B NHGLW 5A 1 0 1.0657 3.4611 23.20694    675 AMLT-HGLW110
NAMLU 5A NAMLT 5A 1 0 0.1976 0.2908 209.9143    300 AMLU-AMLT110
NAMLU 5B NAMLT 5B 1 0 0.1976 0.2908 209.9143    300 AMLU-AMLT110
NAMV153A NNMR153B 1 0 0.0260 0.1410 625.1769    962 NMR-AMV150 W
NAMV153B NAMV153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NAP1503B NAP1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NAP1503B NGD1503B 1 0 0.5764 14.768 2442.184   1155 AP-GD150 Z
NAPD153A NWHS153A 1 0 0.3312 2.0086 39.33273   1147 APD-WHS150 W
NAPD153B NAPD153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NAPD153B NWHS153B 1 0 0.3312 2.0086 39.33273    901 APD-WHS150 Z
NAPL1531 NAPL153A 1 0 0.0280 0.4170 174.6725   5000 APL-GASU150
NAPL153A NAPL153B 1 2 0.0000 0.0000 0.000000 999999 V1550X_LRA
NAPL153B NAPL153A 2 2 0.0000 0.0000 0.000000 999999 V1550Y_LRA
NARI1531 NARI153E 1 0 0.0137 0.0504 0.275020    714 C-ARI-HMO150
NARI1531 NHMO153A 1 0 0.7270 2.5560 14.59898    714 ARI-HMO150 Z
NARI153B NARI153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_RSSA_B
NARI153B NARI153C 1 2 0.0000 0.0000 0.000000 999999 RAILRSSB_C
NARI153C NARI153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_RSSC_D
NARI153D NARI153E 1 2 0.0000 0.0000 0.000000 999999 RAIL_RSSD_E
NBCO153A NLC1503A 1 0 1.3700 4.6400 152.3679    650 BCO-LC150 W
NBCO153B NBCO153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBD15031 NBD1503B 1 0 0.5133 2.4206 30.90384   1200 BD-PCH-ETN15
NBD15031 NPCH153A 1 0 0.4817 0.9317 289.0265    400 BD-PCH-ETN15
NBD1503B NBD1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBD1503B NBD1503C 1 0 0.0071 0.0501 0.969730   2500 C-GT-BD150 Z
NBEEK 3B NBEEK 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBEEK 3B NURM153A 1 0 0.5088 2.4868 72.01869    799 BEEK-URMD150
NBEEK 3C NBEEK 3A 1 0 0.0100 0.0505 0.473480    799 C-BEEK-LIMM1
NBELF 3B NBELF 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBELF 3C NBELF 3B 1 0 0.0133 0.0500 0.297310    520 C-BELF-BUGG1
NBGM1150 NBGM1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBGM1150 NDTN1150 1 0 3.4200 7.5300 49.95131    510 BGM-DTN110 Z
NBGM222A NVVL222A 1 0 0.7755 8.5441 142.8237   2500 BGM-VVL220 W
NBGM222B NBGM222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBGM222B NVVL222B 1 0 0.7768 8.5393 142.8285   2500 BGM-VVL220 Z
NBGMR 5A NEMW115A 1 0 0.8704 4.7315 62.42743   1125 EMW-BGMR110
NBGMR 5B NBGMR 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBKK153B NULW153B 1 0 0.2049 1.5952 134.0668   1900 ULW-BKK150 P
NBKK153B NULW153D 1 0 0.2073 1.5932 135.6478   1900 ULW-BKK150 O
NBKK381A NDIM3810 1 0 0.4844 5.6721 85.25732   2500 BKK-DIM380 W
NBKL153A NBKK153B 1 0 0.4196 1.5125 9.389910    735 BKL-BKK150 Z
NBKL153A NDIM153B 1 8 2.1888 6.8913 76.28414    600 BKL-DIM150 Z
NBKL153B NBKK153B 1 0 0.4169 1.5374 9.339010    620 BKL-BKK150 W
NBKL153B NDIM153A 1 8 2.1888 6.8913 76.28414    600 BKL-DIM150 W
NBKZ1531 NOTL153I 1 0 0.2580 1.1510 586.3060    539 OTL-BKZ150 W
NBL1105A NZYV115A 1 0 0.7212 5.4254 45.40858   1156 ZYV-BL110 W
NBL1105A NZYV115B 1 0 0.7212 5.4254 45.40858   1156 ZYV-BL110 Z
NBL1105B NBL1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBL1105B NMSK115B 1 0 3.2439 16.961 137.5283    705 BL-MSKZ110 G
NBL1105B NVO1105A 1 0 2.2549 18.563 164.5120   1299 VO-BL110 B
NBLER 31 NBELF 3A 1 0 0.9015 3.7960 24.03582    520 BELF-BLER150
NBLER 32 NBLER 31 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR1_2
NBLER 32 NBLER 33 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR2_3
NBLER 33 NBLER 34 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR3_4
NBLER 34 NBLER 35 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR4_5
NBLER 35 NBLER 36 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR5_6
NBMR1531 NBMR153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBMR1531 NGENN131 1 0 1.2963 4.8329 30.85305    924 BMR-GENN150
NBMR1531 NVENR 3B 1 0 1.6841 5.4304 59.84712    605 BMR-VENR150
NBMR153A NVENR 3A 1 0 1.6553 5.4363 58.46482    605 BMR-VENR150
NBMR381A NMBT381B 1 0 1.3472 15.858 238.2494   2498 MBT-BMR-DOD3
NBN15031 NAMV153A 1 0 0.4300 1.5120 407.4645    508 AMV-BN150 W
NBN15031 NAMV153B 1 0 0.4300 1.5120 407.4645    508 AMV-BN150 Z
NBN15031 NDIM153E 1 0 0.2865 2.1658 577.1685    834 DIM-BN150 Z
NBOEK 3A NBLER 36 1 0 0.2298 0.7859 20.10080    950 BOEK-BLER150
NBOEK 3A NHRST 3A 1 0 0.2470 2.2667 32.48265   1001 BOEK-HRST150
NBOEK 3B NBOEK 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBORN 3B NBORN 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBOZ153B NBOZ153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBSDL 3A NHUSK 3A 1 0 0.0350 0.1250 1.570800    480 HUSK-BSDL150
NBSDL 3A NMLBK 3A 1 0 2.4731 12.163 154.4191   1342 MLBK-BSDL150
NBSDL 3A NTERW 3B 1 0 0.3890 1.9861 24.55722   1500 BSDL-TERW150
NBSDL 3A NTRBK132 1 0 0.7461 1.9274 12.78684    330 BSDL-TRBK150
NBSDL 3B NBSDL 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBSDL 3B NMLBK 3B 1 0 2.4731 12.163 154.4191   1342 MLBK-BSDL150
NBSDL 3B NTERW 3A 1 0 0.3890 1.9861 24.55722   1500 BSDL-TERW150
NBSDL 3B NTRBK 3A 1 0 0.7388 1.9023 12.78653    330 BSDL-TRBK150
NBSL1531 NBSL153A 1 0 0.0100 0.0510 0.000000   1410 COBA-2
NBSL153A NBSL153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBSL153A NGSP1530 1 0 0.5842 3.4617 49.29474   1201 BSL-GSP150 W
NBSL153A NMDB153A 1 0 1.6600 5.9500 40.00000    642 BSL-MDB150 W
NBSL153A NTNZ153A 1 0 0.8781 4.9450 968.6205   1414 BSL-TNZ150 W
NBSL153B NGSP1533 1 0 0.5842 3.4617 49.29474   1200 BSL-GSP150 Z
NBSL153B NKERNC31 1 0 0.0150 0.2140 4.721810   2400 BS30 lijn
NBSL153B NTNZ153B 1 0 0.7288 4.1861 1084.279   1412 BSL-TNZ150 Z
NBSL153B NVLO1531 1 0 0.0640 0.2644 122.9701    655 BSL-VLO150 Z
NBSL153B NVSG153A 1 0 2.0408 6.6872 67.47167    655 VSG-BSL150 Z
NBSL381A NBSL3810 1 2 0.0000 0.0000 0.000000 999999 TR413_VSA
NBSL381A NBSL381C 1 2 0.0000 0.0000 0.000000 999999 LKA_VS
NBSL381A NSLT101  1 0 0.4621 2.0505 100.1316   2000 SL10_KABEL
NBSL381B NBSL3810 1 2 0.0000 0.0000 0.000000 999999 TR413_VSB
NBSL381B NBSL381A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NBSL381B NSLT201  1 0 0.5054 2.1516 100.1316   2000 SL20_KABEL
NBSL381C NRLL381A 1 0 0.8696 10.184 153.0682   3999 BSL-RLL380 G
NBSL381D NBSL381B 1 2 0.0000 0.0000 0.000000 999999 LKB_VS
NBSL381D NBSL381C 1 2 0.0000 0.0000 0.000000 999999 KV2_VS
NBSL381D NRLL381C 1 0 0.8696 10.184 153.0682   3999 BSL-RLL380 Z
NBSTN131 NZWO153B 1 0 0.4000 3.4600 47.12214   1600 SOS-BSTN-ZWO
NBSTN132 NZWO153A 1 0 0.4000 3.4600 47.12214   1600 SOS-BSTN-ZWO
NBT15031 NBXT153A 1 0 0.2692 1.1976 568.6500   1150 TBN-BXT-BT15
NBT15031 NTBN153A 1 0 1.1247 5.1271 67.74469    810 TBN-BXT-BT15
NBT1503A NEHVN 3A 1 0 0.0840 1.0190 15.00111   1250 BT-EHVN150 W
NBT1503B NBT1503A 1 2 0.0000 0.0000 0.000000 999999 RAIL_RSSA_B
NBT1503B NBT1503C 1 2 0.0000 0.0000 0.000000 999999 RAIL_RSSA_C
NBT1503C NBT1503D 1 2 0.0000 0.0000 0.000000 999999 RAIL_RSSA_D
NBT1503D NBT1503E 1 2 0.0000 0.0000 0.000000 999999 RAIL_RSSD_E
NBT1503E NBT15031 1 0 0.5753 2.6228 34.65552    810 TBN-BXT-BT15
NBTL1531 NODL153A 1 0 0.4902 0.9916 600.3122    701 BTL-ODL150 Z
NBTL153A NBTL1531 1 1 0.0000 3.0480 0.000000    800 ODL (3.048 O
NBTL153A NGVT1531 1 0 0.0691 0.1863 53.71354    701 BTL-GVT150 W
NBTL153A NTWG153A 1 0 0.2884 0.4290 262.7502    715 TWG-BTL150 P
NBTL153B NBTL153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBTL153B NGVT2 3A 1 0 0.0207 0.1762 82.06253   1000 BTL-GVT2150
NBTL153B NGVT2 3B 1 0 0.0210 0.1786 83.16918   1001 BTL-GVT2150
NBTL153B NMSW153B 1 0 0.3237 0.5109 273.2243    660 MSW-BTL150 W
NBTL153B NTWG153B 1 0 0.1309 0.8460 406.5123    960 TWG-BTL150 Z
NBUGG 3A NBLER 3H 1 8 2.8804 9.8624 61.88769    520 BUGG-BLER150
NBUGG 3A NKELP 31 1 8 1.5325 5.2155 32.99902    608 BUGG-KELP150
NBUGG 3B NBELF 3C 1 0 2.1091 7.9335 47.15467    520 BUGG-BELF150
NBUGG 3C NBUGG 3A 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRAN_M
NBUGG 3D NBUGG 3B 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRBN_M
NBUGG 3D NBUGG 3C 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBUGG 3E NBUGG 3C 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRAM_Z
NBUGG 3E NMBT153F 1 0 0.3374 3.0684 39.69228   1883 MBT-BUGG150
NBUGG 3F NBUGG 3D 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRBM_Z
NBVW153A NVLN1532 1 0 0.0575 0.5435 487.6322   1925 BVW380-VLN15
NBVW153B NVLN153B 1 0 0.0689 1.0136 844.4130   1460 BVW380-VLN15
NBVW381A NBVW3810 1 2 0.0000 0.0000 0.000000 999999 TR412_VSA
NBVW381A NBVW3811 1 2 0.0000 0.0000 0.000000 999999 KV_VSA
NBVW381A NWAZ3811 1 0 0.0877 1.0384 488.9775   1679 WAZ-BVW380 P
NBVW381A NWAZ3812 1 8 0.0806 0.9546 449.5154   1679 WAZ-BVW380 W
NBVW381B NBVW3810 1 2 0.0000 0.0000 0.000000 999999 TR412_VSB
NBVW381B NBVW3811 1 2 0.0000 0.0000 0.000000 999999 KV_VSB
NBVW381B NOZN381B 1 0 0.3717 4.3527 65.42430   2891 BVW-OZN380 Z
NBVW381B NWAZ3810 1 0 0.0883 1.0459 492.5137   1679 WAZ-BVW380 Z
NBVW381B NWAZ3813 1 0 0.0873 1.0341 486.9231   1679 WAZ-BVW380 O
NBWK381A NBWK3810 1 2 0.0000 0.0000 0.000000 999999 TR411_VSA
NBWK381A NBWK3811 1 2 0.0000 0.0000 0.000000 999999 TR413_VSA
NBWK381A NVHZ381A 1 8 0.6298 9.9203 1387.867   3000 BWK-VHZ380 O
NBWK381B NBWK3810 1 2 0.0000 0.0000 0.000000 999999 TR411_VSB
NBWK381B NBWK3811 1 2 0.0000 0.0000 0.000000 999999 TR413_VSB
NBWK381B NKIJ381B 1 0 0.2831 4.5209 88.97983   4000 KIJ-BWK380 Z
NBWK381B NVHZ381B 1 0 0.6298 9.9203 1387.867   3000 BWK-VHZ380 P
NBWK3830 NZT1503A 1 0 0.0133 0.2313 112.9927   1915 BWK380-ZT150
NBWK3831 NZT1503B 1 0 0.0128 0.2219 108.4208   1915 BWK380-ZT150
NBWK3832 NZT1503B 1 0 0.0138 0.2395 117.0048   1915 BWK380-ZT150
NBXT1530 NBXT1532 1 0 0.2716 1.2026 568.0958   1150 TBN-BXT-EHVN
NBXT1530 NTBN153B 1 0 1.0109 5.0041 66.61379    810 TBN-BXT-EHVN
NBZ1503B NAMV153A 1 0 0.4300 1.5120 407.4645    508 AMV-BZ150 W
NBZ1503B NBZ1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NCCCT11  NMBT381B 1 0 0.0385 0.2052 58.92622    863 MBT380-CCC1
NCCCT21  NMBT381A 1 0 0.0385 0.2052 58.92622    863 MBT380-CCC2
NCCCT31  NMBT381A 1 0 0.0385 0.2052 58.92622    863 MBT380-CCC3
NCFE381A NEOS381B 1 0 0.0210 0.1290 53.07344    946 CFE-EOS380 Z
NCFE381C NCFE381A 1 7 0.0000 0.0000 0.000000 999999 LRA12_LRA1
NCFE381C NEOS381A 1 0 0.0210 0.1290 53.07344    946 CFE-EOS380 W
NCLF153B NBOEK 3B 1 0 0.1245 1.1422 16.36875   1100 BOEK-CLF150
NCLF153B NCLF153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NCLF153B NVENR 3B 1 0 0.5301 4.8647 69.71363   1001 CLF-VENR150
NCST1531 NDDM153A 1 0 0.0336 0.6496 471.4902   1925 CST380-DDM15
NCST1532 NAB1503A 1 0 0.1140 1.5619 836.2418   1925 CST380-AB150
NCST1533 NDDM153B 1 0 0.0120 0.2320 168.3894   1925 CST380-DDM15
NCST381B NCST381A 1 7 0.0000 0.0000 0.000000 999999 KV_VS
NCST381B NKIJ381A 1 0 0.2266 3.5957 71.69833   4000 CST-KIJ380 W
NCST381B NKIJ381B 1 0 0.2266 3.5957 71.69833   4000 CST-KIJ380 Z
NCU15030 NCU1503A 1 1 0.0000 0.0500 0.000000    610 TSD-CU-HPS15
NCU15030 NTSD153B 1 8 1.2102 4.4704 27.48061    610 TSD-CU-HPS15
NCU15031 NCU1503A 1 1 0.0000 0.0500 0.000000    610 TSD-CU-HPS15
NCU15031 NTSD153A 1 8 1.2104 4.4696 27.18370    610 TSD-CU-HPS15
NCVD1151 NCVD115B 1 0 1.5000 14.293 104.0778   1420 ZLH-OMD-VO11
NCVD1151 NZLH115B 1 0 0.4817 5.1588 132.8287   1420 ZLH-OMD-CVD1
NCVD115B NCVD115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NCVD115B NHDB115B 1 0 0.4956 3.2027 1063.680    820 CVD-HDB110 W
NCVD115B NVO1105B 1 0 0.5399 5.8291 46.25681   1420 CVD-VO110 P
NCVDE151 NCVD115A 1 0 0.1638 0.5250 278.2760    665 CVD-CVDE110
NDB1503A NNIWG 3B 1 8 0.6200 3.9800 31.41593    966 NIWG-DB150 Z
NDB1503A NVNG153A 1 0 1.3200 8.4500 62.20430   1602 DB-VNG150 Z
NDB1503B NDB1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDDM153A NDDZ153A 1 0 0.1282 1.0397 471.9426    720 DDM-DDZ150 Z
NDDM153B NDDM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDDM153B NDDZ153B 1 0 0.1282 1.0397 471.9426    720 DDM-DDZ150 W
NDDV1151 NDDV115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDDV115A NHGV115A 1 0 3.0475 7.2744 155.0220    550 HGV-DDV110 G
NDE15031 NDE1503A 1 2 0.0000 0.0000 0.000000 999999 RL_A0_LSA1
NDE15032 NDE15033 1 2 0.0000 0.0000 0.000000 999999 RL_B0_LSB2
NDE1503A NDE15030 1 2 0.0000 0.0000 0.000000 999999 RL_A0_LSA2
NDE1503A NDE15032 1 2 0.0000 0.0000 0.000000 999999 KVAB_VS
NDE1503B NDE15032 1 2 0.0000 0.0000 0.000000 999999 RL_B0_LSB1
NDE1503B NWTR153D 1 0 0.3028 2.2897 174.9616   1000 WTR-DE150 P
NDIM153A NWGM153A 1 0 0.1389 0.8518 318.8893    962 WGM-DIM150 W
NDIM153B NDIM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDIM153B NVW1503B 1 0 0.2281 1.3828 98.12325    924 DIM-VW150 Z
NDIM153D NDIM153A 1 2 0.0000 0.0000 0.000000 999999 LV32A_VS
NDIM153D NGVL153B 1 0 0.7500 4.6800 78.53981    925 DIM-GVL150 Z
NDIM153D NWYW153C 1 0 1.1300 7.3900 521.5043    925 WYW-DIM150 G
NDIM153E NDIM153B 1 2 0.0000 0.0000 0.000000 999999 LV23B_VS
NDIM153E NWYW153B 1 0 1.0900 7.3600 640.8848    925 WYW-DIM150 Z
NDIM153F NDIM153D 1 2 0.0000 0.0000 0.000000 999999 LRB34_LRA
NDIM153F NDIM153E 1 2 0.0000 0.0000 0.000000 999999 KV34_VS
NDIM153G NBN15031 1 0 0.2330 1.9160 791.6813    960 DIM-BN150 W
NDIM153G NDIM153E 1 2 0.0000 0.0000 0.000000 999999 LRB34_LRB
NDIM153G NGVL153A 1 0 0.7300 4.6200 78.53979    925 DIM-GVL150 W
NDIM153G NWYW153C 1 0 1.0700 7.3500 530.9291    925 WYW-DIM150 W
NDIM3812 NLLS381A 1 0 1.1803 13.714 209.6510   3000 DIM-LLS380 W
NDIM381A NDIM3810 1 2 0.0000 0.0000 0.000000 999999 BKKW_RSA
NDIM381A NDIM3812 1 2 0.0000 0.0000 0.000000 999999 LLSW_RSA
NDIM381A NDIM381F 1 2 0.0000 0.0000 0.000000 999999 TR401_RSA
NDIM381A NDIM381G 1 2 0.0000 0.0000 0.000000 999999 OZNG_SRA
NDIM381A NDIM381H 1 2 0.0000 0.0000 0.000000 999999 TR405_VSA
NDIM381A NDIM381I 1 2 0.0000 0.0000 0.000000 999999 TR403_SRA
NDIM381B NDIM3811 1 2 0.0000 0.0000 0.000000 999999 KIJZ_SRB
NDIM381B NDIM381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDIM381B NDIM381H 1 2 0.0000 0.0000 0.000000 999999 TR405_VSB
NDIM381B NDIM381K 1 2 0.0000 0.0000 0.000000 999999 LLSZ_SRB
NDIM381B NDIM381L 1 2 0.0000 0.0000 0.000000 999999 OZNZ_SRB
NDIM381B NDIM381N 1 2 0.0000 0.0000 0.000000 999999 DM34_SRB
NDIM381K NLLS381B 1 0 1.1803 13.714 209.6510   3000 DIM-LLS380 Z
NDIM381L NOZN381B 1 0 0.3584 4.1927 63.02088   2880 OZN-DIM380 Z
NDIM381N NDMT341  1 0 0.0171 0.1582 40.05531   1200 DIM380-DM34
NDK11051 NBGM1150 1 0 1.8700 6.4100 48.69468    680 BGM-DK110 Z
NDK11051 NBGM1151 1 0 1.8700 6.4100 48.69466    680 BGM-DK110 W
NDKG3810 NDKG381A 1 0 0.3466 5.7760 36.28809   2000 EH10_KABEL
NDKG3811 NDKG381B 1 0 0.3466 5.7760 36.28809   2000 EH20_KABEL
NDKG3812 NDKG381A 1 0 0.3466 5.7760 36.28809   2000 EH30_KABEL
NDKG381B NDKG381A 1 2 0.0000 0.0000 0.000000 999999 KV_Q0
NDLR153B NDLR153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDLR153B NWL1503B 1 0 0.0765 0.1400 84.37278   1251 DLR-WL150 Z
NDNO1531 NHTM153A 1 0 0.6945 6.4894 99.43733   1601 DNO-HTM150 P
NDNT153B NDNT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDNT153B NZBK1532 1 0 0.4700 3.6700 55.29203   1920 DNT-ZBK-WHS1
NDOD1531 NRK1503B 1 0 0.4700 0.9000 651.8802    575 RK-DOD150 Z
NDOD153A NNM1503B 1 0 1.0500 6.3500 45.24091    900 NM-DOD150 Z
NDOD153B NDOD1531 1 0 0.0600 9.0066 0.000000    575 DOD150 21.SS
NDOD153B NDOD153A 1 2 0.0000 0.0000 0.000000 999999 KV2_VS
NDOD153B NEDE153A 1 0 1.0100 5.6800 201.0603    710 DOD-EDE150 W
NDOD153B NEDE153B 1 0 1.0100 5.6800 151.7368    710 DOD-EDE150 Z
NDOD153B NKBG1531 1 0 1.5000 12.193 2293.674    525 KBG-DOD150 W
NDOD153B NNM1503A 1 0 1.0400 6.3500 45.24091    900 NM-DOD150 W
NDOD381A NDOD3810 1 2 0.0000 0.0000 0.000000 999999 TR402_VSA
NDOD381A NDTC381A 1 0 1.1555 12.372 192.8592   2500 DOD-DTC380 W
NDOD381B NBMR381A 1 0 0.9755 11.481 172.4847   2498 BMR-DOD380 Z
NDOD381B NDOD3810 1 2 0.0000 0.0000 0.000000 999999 TR402_VSB
NDOD381B NDOD381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDOD381B NDTC381B 1 8 1.1555 12.372 192.8592   2500 DOD-DTC380 Z
NDRT153A NNM1503B 1 0 1.2100 7.5500 64.40290    850 NM-DRT150 W
NDRT153A NWML1531 1 0 0.5135 2.8691 174.6230    959 DRT-ZBM-TL15
NDRT153B NDRT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDRT153B NTSD153A 1 0 1.0000 6.3000 54.35197    961 TSD-DRT150 W
NDTC153A NUF15030 1 0 0.8217 7.0028 224.7432    955 DTC-UF-DAL15
NDTC153B NDTC153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDTC153B NUF15031 1 0 0.8217 7.0028 224.7432    955 DTC-UF-DAL15
NDTC381A NHGL381A 1 0 1.4910 16.040 247.7843   2500 DTC-HGL380 W
NDTC381B NDTC381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDTC381B NHGL381B 1 0 1.4910 16.040 247.7843   2500 DTC-HGL380 Z
NDTH1531 NERP153A 2 0 0.0867 0.4453 1081.788    770 ERP-DTH150 Z
NDTN1150 NDTN1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDTN1150 NGRD1151 1 0 4.3100 12.020 83.25217    510 DTN-GRD110 G
NDTN1150 NOWD1150 1 0 3.9200 8.4600 55.92032    510 DTN-OWD110 Z
NDTN1151 NBGM1151 1 0 3.4200 7.5300 49.95131    510 BGM-DTN110 W
NDTO153A NRSD153A 1 0 0.4003 2.7397 1044.108   1150 DTO-RSD150 W
NDTO153A NRSD153B 1 0 0.3974 2.7166 1044.108   1150 DTO-RSD150 Z
NDVTB 5B NDVTB 5A 1 2 0.0000 0.0000 0.000000 999999 CBS
NDVTP 5A NDVTB 5B 1 0 1.1876 3.5972 27.17163    400 DVTP-DVTB110
NDVTP 5A NHCL115A 1 0 1.4139 7.1980 111.6538   1380 HCL-DVTP110
NDVTP 5A NRS1105A 1 0 4.6108 11.456 83.79280    690 DVTP-RS110 G
NDVTP 5B NDVTB 5A 1 0 1.1876 3.5972 27.17163    400 DVTP-DVTB110
NDVTP 5B NDVTP 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDVTP 5B NGO1105A 1 0 4.9518 12.535 92.38647    595 DVTP-GO110 Z
NDVTP 5B NOL1105B 1 0 0.6504 2.9495 46.96505   1380 OL-DVTP110 G
NDWL1531 NAPL153A 1 0 0.9437 5.8524 43.66809    925 DWL-APL150 W
NDWL1531 NAPL153A 2 0 0.9437 5.8524 43.66809    925 DWL-APL150 Z
NDWL1531 NOTL153D 1 0 0.9437 5.8524 43.66809    925 OTL-DWL150 W
NDWL1531 NOTL153G 1 0 0.2280 2.3520 1048.035   1155 OTL-DWL150 G
NDZG115  NST1A05  1 0 0.4142 2.5540 24.13968   1320 STRD-DZS-DZW
NDZS115A NDZG115  1 0 0.1755 0.5580 289.8119    641 STRD-DZS-DZW
NDZW115A NBEC 151 1 0 0.2432 0.5248 150.7964    642 DZF-DZW110 W
NDZW115A NDZG115  1 0 0.1186 0.7266 6.911380   1320 STRD-DZS-DZW
NDZW115A NSTRZ150 1 0 0.3568 2.1908 20.91628   1320 STRD-STRT-DZ
NDZW115B NDZW115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEBG115A NHBG115B 1 0 1.3400 2.7470 19.15429    180 HBG-EBG110 Z
NEBG115B NHBG115A 1 0 1.3526 2.7728 19.33440    180 HBG-EBG110 W
NEC30A1  NEOS381J 1 0 0.0108 0.1088 1.933120   4800 EHS-EOS380 W
NEC31A1  NEOS3819 1 0 0.0130 0.1316 2.337720   4800 EHS-EOS380 Z
NEC3CA2  NEEM2221 1 0 0.0198 0.3006 182.5925   1448 EC3-EEM220 3
NEC5CA2  NEEM2227 1 0 0.0175 0.2651 161.0443   1448 EC5-EEM220 5
NEC7CA1  NEEM3813 1 0 0.0157 0.2390 145.1667   1448 EC7-EEM380 7
NEDC3811 NEEM3817 1 0 0.0387 0.0507 0.107200   1488 EEM-EDC380 1
NEDC381C NEDC381E 1 9 0.0000 -3222. 0.000000   1000 EDC380 F01 C
NEDC381D NEDC381F 1 9 0.0000 -3222. 0.000000   1000 EDC380 F02 C
NEDC381E NEDC381A 1 8 1.3500 7.2692 0.000000   1000 EDC380 F01 S
NEDC381F NEDC381B 1 8 1.3500 7.2692 0.000000   1000 EDC380 F02 S
NEDE153A NHSRZ 3  1 0 0.9400 4.5000 33.61504    770 EDE-HSR-HD15
NEDE153B NEDE153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEDE153B NHSRW 3  1 0 0.9400 4.5000 33.61504    770 EDE-HSR-HD15
NEEM2220 NEEM2221 1 2 0.0000 0.0000 0.000000 999999 K1_VSK
NEEM2222 NEEM2223 1 2 0.0000 0.0000 0.000000 999999 K2_VSK
NEEM2223 NEC4CA2  1 0 0.0189 0.2875 174.6537   1448 EC4-EEM220 4
NEEM2224 NEEM2225 1 2 0.0000 0.0000 0.000000 999999 K3_VSK
NEEM2225 NEHA2221 1 0 0.0820 0.1129 53.18630    600 EEM-EHA220 Z
NEEM2226 NEEM2227 1 2 0.0000 0.0000 0.000000 999999 K4_VSK
NEEM2228 NEEM2229 1 2 0.0000 0.0000 0.000000 999999 K5_VSK
NEEM2228 NEHA2220 1 0 0.0830 0.1150 54.45050    600 EEM-EHA220 W
NEEM222A NEEM2220 1 2 0.0000 0.0000 0.000000 999999 RA1_SVA
NEEM222A NEEM2222 1 2 0.0000 0.0000 0.000000 999999 RA2_VSA
NEEM222A NEEM2224 1 2 0.0000 0.0000 0.000000 999999 RA3_VSA
NEEM222A NEEM2226 1 2 0.0000 0.0000 0.000000 999999 RA4_VSA
NEEM222A NEEM2228 1 2 0.0000 0.0000 0.000000 999999 RA5_VSA
NEEM222A NEEM222I 1 2 0.0000 0.0000 0.000000 999999 RA6_VSA
NEEM222B NEEM2221 1 2 0.0000 0.0000 0.000000 999999 RB1_VSB
NEEM222B NEEM2223 1 2 0.0000 0.0000 0.000000 999999 RB2_VSB
NEEM222B NEEM2225 1 2 0.0000 0.0000 0.000000 999999 RB3_VSB
NEEM222B NEEM2227 1 2 0.0000 0.0000 0.000000 999999 RB4_VSB
NEEM222B NEEM2229 1 2 0.0000 0.0000 0.000000 999999 RB5_VSB
NEEM222B NEEM222J 2 2 0.0000 0.0000 0.000000 999999 RB6_VSB
NEEM222I NEEM222J 1 2 0.0000 0.0000 0.000000 999999 K6_VSK
NEEM222J NEEM222B 1 2 0.0000 0.0000 0.000000 999999 K6_SKB
NEEM3810 NMEE381J 1 0 0.5196 8.8231 182.3658   4000 EEM-MEE380 Z
NEEM3811 NEC6CA1  1 0 0.0162 0.2464 149.7032   1448 EC6-EEM380 6
NEEM3811 NEEM3810 1 2 0.0000 0.0000 0.000000 999999 K1_VSK
NEEM3813 NEEM3812 1 2 0.0000 0.0000 0.000000 999999 K2_VSK
NEEM3814 NEEM3815 1 2 0.0000 0.0000 0.000000 999999 K3_VSK
NEEM3814 NEEM381E 1 2 0.0000 0.0000 0.000000 999999 MEEW_SL
NEEM3817 NEEM3816 1 2 0.0000 0.0000 0.000000 999999 K4_VSK
NEEM3818 NEEM381C 1 2 0.0000 0.0000 0.000000 999999 EOSZ_SL
NEEM3819 NEEM3818 1 2 0.0000 0.0000 0.000000 999999 K5_VSK
NEEM3819 NEEM381D 1 2 0.0000 0.0000 0.000000 999999 TR423_ST380
NEEM381A NEEM3810 1 2 0.0000 0.0000 0.000000 999999 RA1_VSA
NEEM381A NEEM3812 1 2 0.0000 0.0000 0.000000 999999 RA2_VSA
NEEM381A NEEM3814 1 2 0.0000 0.0000 0.000000 999999 RA3_VSA
NEEM381A NEEM3816 1 2 0.0000 0.0000 0.000000 999999 RA4_VSA
NEEM381A NEEM3818 1 2 0.0000 0.0000 0.000000 999999 RA5_VSA
NEEM381B NEEM3811 1 2 0.0000 0.0000 0.000000 999999 RB1_VSB
NEEM381B NEEM3813 1 2 0.0000 0.0000 0.000000 999999 RB2_VSB
NEEM381B NEEM3815 1 2 0.0000 0.0000 0.000000 999999 RB3_VSB
NEEM381B NEEM3817 1 2 0.0000 0.0000 0.000000 999999 RB4_VSB
NEEM381B NEEM3819 1 2 0.0000 0.0000 0.000000 999999 RB5_VSB
NEEM381C NEEM381D 1 2 0.0000 0.0000 0.000000 999999 S_VSK
NEEM381E NMEE381I 1 0 0.5149 8.8643 182.2580   4000 EEM-MEE380 W
NEHM1150 NEHM1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEHM1150 NEHM1152 1 0 0.0820 0.4302 1363.451   2296 RBB220-EHM11
NEHM1153 NEHM1150 1 0 0.0821 0.4319 1363.451   2296 RBB220-EHM11
NEHV381A NGT3801A 1 0 1.4700 19.026 244.9655   2500 GT-EHV380 G
NEHV381A NGT3801A 2 0 1.4985 19.030 244.3273   2500 GT-EHV380 W
NEHV381B NEHV381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEHV381B NGT3801B 1 0 1.5064 19.131 245.6273   2500 GT-EHV380 Z
NEHVN 3A NEHVO 3A 1 0 0.2650 2.0100 41.99995   1250 EHVN-EHVO150
NEHVN 3A NEHVW 3A 1 0 0.1440 1.0900 356.0053   1155 EHVN-EHVW150
NEHVN 3B NEHVN 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEHVN 3B NEHVO 3B 1 0 0.2650 2.0100 41.99995   1001 EHVN-EHVO150
NEHVN 3C NBXT1530 1 0 0.7390 3.6580 48.69468    810 TBN-BXT-EHVN
NEHVN 3C NEHVN 3B 1 0 0.0101 0.0500 0.666140    810 C-TBN-EHVN15
NEHVN13A NEHVN 3B 1 8 0.1550 0.2780 75.08407    570 EHVN-WKCE150
NEHVO 3A NEVEMW3  1 0 0.2150 1.9300 12.56009   1250 MZ-EHVO-EHVZ
NEHVO 3B NEHVO 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEHVO 3B NEVEMZ3  1 0 0.2160 1.9400 12.56009   1250 MZ-EHVO-EHVZ
NEHVW 3B NEHVW 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEHVW 3B NEHVZ 3A 1 0 0.1200 0.9250 297.1978   1000 EHVW-EHVZ150
NEHVZ 3A NEVEMZ3  1 0 0.4400 1.8500 21.99115   1000 MZ-EHVO-EHVZ
NEHVZ 3B NEHVZ 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEHVZ 3B NEVEMW3  1 0 0.4400 1.8500 21.99115   1000 MZ-EHVO-EHVZ
NEHVZ 3B NHPT153A 1 8 2.2370 6.5400 35.79845    581 EHVZ-HPT150
NEHVZ 3C NEHVZ 3A 1 0 0.0163 0.0502 0.259830    300 C-EHVZ-HPT15
NEHVZ 3C NHPT153A 1 0 2.2450 6.5300 35.79845    300 EHVZ-HPT150
NELT153A NKBG1531 1 0 0.5000 2.7000 204.2025    750 ELT-KBG150 W
NELT153A NOTH1531 1 0 0.3647 2.1059 85.00770    751 ELT-OTH150 W
NELT153A NOTH1531 2 0 0.3647 2.1059 85.00770    751 ELT-OTH150 Z
NELT153B NELT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NELT153B NKBG1531 1 0 0.5000 2.7000 204.2025    750 ELT-KBG150 Z
NEMR1531 NGVT2 3A 1 0 0.1261 0.1650 0.042290    620 GVT2-EMR150
NEMR1531 NGVT2 3B 1 0 0.1059 0.1695 0.040970    620 GVT2-EMR150
NEMW115A NVO1105B 1 0 0.5562 6.0325 45.61592   1125 VO-EMW110 R
NEMW115B NEMW115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEMZ1150 NENS1150 1 0 0.1920 2.0477 1030.939   1600 EMZ-ENS110 P
NEMZ1150 NENS1150 2 0 0.1500 2.0778 1037.797   1600 EMZ-ENS110 Z
NEMZ1151 NEMZ1150 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEMZ1151 NENS1151 1 0 0.1680 2.0866 1021.949   1600 EMZ-ENS110 O
NENECO31 NULW153D 1 0 0.0142 0.0506 23.66562   1440 ULW-LW6
NENS1150 NENS1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NENS1151 NEMZ1151 2 0 0.1657 2.1092 1037.427   1600 EMZ-ENS110 W
NENS222B NENS222A 1 7 0.0000 0.0000 0.000000 999999 KV_VS_220
NENS381A NENS3811 1 2 0.0000 0.0000 0.000000 999999 TR414_VSA
NENS381A NZL3801A 1 0 0.8100 8.7474 135.3747   3499 ENS-ZL380 W
NENS381B NENS3811 1 2 0.0000 0.0000 0.000000 999999 TR414_VSB
NENS381B NENS381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NENS381B NZL3801B 1 0 0.8100 8.7474 135.3747   3499 ENS-ZL380 Z
NEOS3810 NEEM381C 1 0 0.0218 0.3768 7.428040   4000 EOS-EEM380 Z
NEOS3810 NEOS3811 1 2 0.0000 0.0000 0.000000 999999 K1_VSK
NEOS3811 NDKG381B 1 0 0.0545 0.5847 9.356920   2500 DKG-EOS380 Z
NEOS3812 NEEM3815 1 0 0.0218 0.3768 7.428040   4000 EOS-EEM380 W
NEOS3812 NEOS3813 1 2 0.0000 0.0000 0.000000 999999 K2_VSK
NEOS3813 NDKG381A 1 0 0.0545 0.5847 9.356920   2500 DKG-EOS380 W
NEOS3814 NEOS3815 1 2 0.0000 0.0000 0.000000 999999 K3_VSK
NEOS3814 N_WG011A 1 0 0.0663 0.4080 82.78098   1056 EOS-WG01
NEOS3815 NEOS381B 1 2 0.0000 0.0000 0.000000 999999 RB3_VSB
NEOS3815 XED_EE1N 1 0 0.0075 0.0748 20.70444   1193 EOS-WDC380 W
NEOS3818 NEOS3819 1 2 0.0000 0.0000 0.000000 999999 K5_VSK
NEOS3818 NVVL381A 1 0 0.6183 9.9583 256.4743   2500 VVL-EOS380 W
NEOS381A NEOS3810 1 2 0.0000 0.0000 0.000000 999999 RA1_VSA
NEOS381A NEOS3812 1 2 0.0000 0.0000 0.000000 999999 RA2_VSA
NEOS381A NEOS3814 1 2 0.0000 0.0000 0.000000 999999 RA3_VSA
NEOS381A NEOS3818 1 2 0.0000 0.0000 0.000000 999999 RA5_VSA
NEOS381A NEOS381I 1 2 0.0000 0.0000 0.000000 999999 RA6_VSA
NEOS381B NEOS3811 1 2 0.0000 0.0000 0.000000 999999 RB1_VSB
NEOS381B NEOS3813 1 2 0.0000 0.0000 0.000000 999999 RB2_VSB
NEOS381B NEOS3819 1 2 0.0000 0.0000 0.000000 999999 RB5_VSB
NEOS381B NEOS381J 1 2 0.0000 0.0000 0.000000 999999 RB6_VSB
NEOS381I NEOS381J 1 2 0.0000 0.0000 0.000000 999999 K6_VSK
NERD153B NEHVO 3A 1 0 0.7650 7.2700 38.48136   1000 ERD-EHVO150
NERD153B NERD153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NERP1532 NTWG153B 1 0 0.0501 1.4254 811.6559   1155 ERP-TWG150 W
NERP153A NDTH1531 1 0 0.0867 0.4453 1081.788    770 ERP-DTH150 W
NERP153A NERP1531 1 1 0.0000 3.0000 0.000000    700 ERP150 SSP-W
NERP153A NMVLA43  1 0 0.2668 2.5636 1275.487   1000 MVL-ERP150 Z
NERP153B NERP1530 1 1 0.0000 3.0000 0.000000    700 ERP150 SSP-Z
NERP153B NERP153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NERP153B NMVLB33A 1 0 0.2668 2.5636 1275.487   1000 MVL-ERP150 W
NESDH 5A NESDM 5B 1 0 0.2100 1.1201 16.52267    690 ESDM-ESDH110
NESDH 5A NESDV 5A 1 0 0.3400 0.3601 286.6303    540 ESDV-ESDH110
NESDH 5A NLS1105A 1 0 1.9660 7.4148 61.82655    601 ESDH-LS110 G
NESDM 5A NHGLO 5A 1 0 0.7798 2.6697 18.23308    675 ESDM-HGLO110
NESDM 5B NESDM 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NESDV 5A NESDW 5B 1 0 0.5289 0.7664 544.6539    485 ESDV-ESDW110
NESDW 5A NESDW 5B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NESDW 5A NHGLO 5B 1 0 1.2896 4.4896 70.39701    675 ESDW-HGLO110
NETN1530 NETN1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NETN1531 NRSD153A 1 0 0.8200 4.2900 50.78698   1200 ETN-RSD150 G
NETN153A NBD15031 1 0 0.4376 2.0594 26.29513   1200 BD-PCH-ETN15
NETN153B NETN153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B
NETN153B NETN153C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C
NETN153C NETN153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D
NETN153D NETN1530 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E
NEVEMW3  NMZ1503A 1 0 1.5800 4.6800 30.69336    580 MZ-EHVO-EHVZ
NEVEMZ3  NMZ1503B 1 0 1.5850 4.7000 30.69336    580 MZ-EHVO-EHVZ
NGD1503A NGD15030 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGD1503A NGD15031 1 2 0.0000 0.0000 0.000000 999999 RL_A1_LSA0
NGD1503B NGD15030 1 2 0.0000 0.0000 0.000000 999999 RL_B1_LSB0
NGENN 3A NBMR153A 1 0 1.2963 4.8329 30.85305    924 BMR-GENN150
NGENN 3A NGENN 3B 1 2 0.0000 0.0000 0.000000 999999 RSPL1
NGENN 3B NGENN131 1 2 0.0000 0.0000 0.000000 999999 RSPL2
NGK1105A NGK1105B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGK1105B NWSMR 5A 1 0 0.7123 4.1782 986.4303   1125 WSMR-GK110 L
NGLTK 5A NVDM115B 1 0 2.7249 5.2990 53.41891    505 VDM-GLTK110
NGLTK 5B NGLTK 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGLTK 5B NGNHU 5A 1 0 5.4990 11.611 156.9649    430 GLTK-GNHU110
NGLTK 5B NGNHU 5B 1 0 5.4850 11.604 156.9649    430 GLTK-GNHU110
NGNBH 5A NGNHU 5A 1 0 0.0247 0.0505 35.50422    400 GNHU-GNBH110
NGNBH 5B NGNBH 5A 1 2 0.0000 0.0000 0.000000 999999 CBS
NGNBH 5B NGNHU 5B 1 0 0.0183 0.0500 21.04782    400 GNHU-GNBH110
NGNBS 5B NGNBS 5A 1 2 0.0000 0.0000 0.000000 999999 CBS
NGNHK 5A NVVL115A 1 0 0.3110 0.6959 319.3115    601 GNHK-VVL110
NGNHK 5B NGNHK 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGNHK 5B NVVL115B 1 0 0.3120 0.6981 320.3396    601 GNHK-VVL110
NGNHU 5A NGNBH 5B 1 0 0.0196 0.0500 28.26440    400 GNHU-GNBH110
NGNHU 5A NGNBS 5A 1 0 0.4322 0.4814 209.9419    468 GNBS-GNHU110
NGNHU 5A NGNHU151 1 0 0.5691 3.5090 33.46192   1499 GNHU-HGZK110
NGNHU 5A NSTRW150 1 0 0.7879 4.8369 46.68784   1320 GNHU-STRP-ST
NGNHU 5A NVVL115A 1 0 0.8222 5.0443 47.95327   1499 GNHU-VVL110
NGNHU 5B NGNBS 5B 1 0 0.4316 0.4807 209.6279    468 GNBS-GNHU110
NGNHU 5B NGNHU 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGNHU 5B NKWD115B 1 0 0.5698 3.5132 33.50200   1499 GNHU-KWD110
NGNHU 5B NSTAO150 1 0 1.0692 6.5596 62.57236   1320 GNHU-STRO-ST
NGNHU 5B NVVL115B 1 0 0.8222 5.0443 47.95327   1499 GNHU-VVL110
NGNHU151 NKWD115A 1 0 0.0035 0.0500 0.203710   1499 HGZK-KWD110
NGNHU151 NSTRK 5A 1 0 0.3886 2.3957 22.84561    690 HGZK-STRK110
NGO1105A NHBG115A 1 0 2.8885 5.5461 41.24749    600 GO-HBG110 W
NGO1105A NRS1105B 1 0 1.9502 5.5503 40.04368    690 GO-RS110 R
NGO1105B NGO1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGO1105B NHBG115B 1 0 2.8885 5.5461 41.24749    455 GO-HBG110 Z
NGO1105B NHGLW 5A 1 0 2.1266 5.0618 138.2992    595 GO-HGLW110 G
NGO1105B NHGLW 5B 1 0 2.1266 5.0618 138.2992    595 GO-HGLW110 R
NGRD1150 NOHK1151 1 0 1.2912 6.4200 45.55307    840 OHK-GRD110 W
NGRD1151 NGRD1150 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGRTH 3A NLIMM 3A 1 0 1.5956 7.7987 49.23710    800 GRTH-LIMM150
NGRTH 3A NMBT153C 1 0 0.4783 5.7974 87.42924   2002 MBT-GRTH150
NGRTH 3B NGRTH 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGRTH 3B NLIMM 3B 1 0 1.5956 7.7987 49.23710    800 GRTH-LIMM150
NGRTH 3B NMBT153A 1 0 0.4783 5.7974 87.42924   2002 MBT-GRTH150
NGRTH 3B NNRB153A 1 0 0.2668 0.6815 457.8871    792 GRTH-NRB150
NGSP-R30 NRLL153B 1 0 0.0061 0.3918 6.778300   1320 RLL-KNG-WAP-
NGSP-R31 NNISHO31 1 0 0.7358 3.2838 43.63044   1201 RLL-KNG-WAP-
NGSP1530 NGSP1531 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRA2_3
NGSP1531 NGSP1532 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGSP1531 NGSP153A 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRA1_2
NGSP1532 NGSP153B 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRB1_2
NGSP1533 NGSP1532 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRB2_3
NGSP1533 NKED1532 1 8 0.5125 2.2870 30.38549   1201 RLL-KNG-WAP-
NGSP153A NGSP1534 1 0 1.4219 4.1588 1589.018    350 GSP150-NJ01
NGSP153A NKED1531 1 0 0.5125 2.2870 30.38549   1201 RLL-KNG-WAP-
NGSP153A NMDB153A 1 0 2.3343 8.7011 60.18665    530 GSP-MDB150 W
NGT15031 NGT1503B 1 0 0.0138 0.3218 620.1504   3300 GT150-A91
NGT15031 N_AC913  1 2 0.0000 0.0000 0.000000   3002 TR AC-91
NGT1503A NBBS153A 1 8 0.9000 3.3500 58.21371    535 GT-BBS150 Z
NGT1503A NBD1503C 1 0 0.4010 2.8200 54.59775   2500 GT-BD150 Z
NGT1503A NOTD153F 1 0 0.3500 2.9200 28.18009   1481 GT-OTD150 Z
NGT1503B NBBS153A 1 0 0.9000 3.3500 58.21370    535 GT-BBS150 W
NGT1503B NBD1503A 1 0 0.4090 2.8300 54.59775   2500 GT-BD150 W
NGT1503B NGT1503A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NGT1503B NGT1503C 1 2 0.0000 0.0000 0.000000 999999 KV2_VS
NGT1503B NTBW153A 1 0 0.7400 6.1600 27.20619   1480 GT-TBW150 W
NGT1503B NWW1503F 1 0 0.7800 6.3000 56.20309   1570 GT-WW150 W
NGT1503B NZBGMW3  1 0 0.7826 3.7239 47.24273   1243 GT-ZBH-MDK15
NGT1503C NWW1503C 1 0 0.7323 6.2128 2.083460   1500 GT-WW150 Z
NGT1503C NZBGMZ3  1 0 0.7859 3.9457 47.24273   1243 GT-ZBH-MDK15
NGT3801B NGT3801A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGT3801B NRLL381C 1 0 1.5733 17.255 259.0317   3999 GT-RLL380 Z
NGV15030 NVB1503B 1 0 0.1580 1.2030 385.5840   1155 VB-GV150 Z
NGV15031 NGV15030 1 2 0.0000 0.0000 0.000000 999999 SECT12LS12_2
NGV1503A NGV15031 1 2 0.0000 0.0000 0.000000 999999 SECT12LS12_1
NGVL1531 NGVL1530 1 2 0.0000 0.0000 0.000000 999999 LV23_LRA
NGVL153A NGVL1531 1 2 0.0000 0.0000 0.000000 999999 LV12_LRA
NGVL153B NGVL153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGVL153B NPMP153A 1 8 0.6700 1.9180 782.2566    866 GVL-PMP150
NGVT153A NGVT1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGVT153A NGVT2 3A 1 0 0.0021 0.0500 6.458420    993 GVT-GVT2150
NGVT2 3A NGVT2 30 1 0 0.2790 0.9000 677.3333   2000 PG01_KABEL
NGVT2 3A NGVT2 31 1 0 0.2790 0.9000 677.3333   2000 PG02_KABEL
NGVT2 3A NGVT2 3B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGVT2 3A NTNT1532 1 0 0.8047 2.8544 38.69726    701 GVT2-TNT-ERP
NGVT2 3B NTNT1531 1 0 0.8029 2.8479 40.21522    701 GVT2-TNT-ERP
NGVT2-30 NERP1530 1 0 0.2385 0.8460 325.6961    701 GVT2-TNT-ERP
NGVT2-3N NERP1531 1 0 0.2411 0.8552 329.2332    701 GVT2-TNT-ERP
NHBG115B NHBG115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHBY1151 NMNZL151 1 0 1.5400 5.3200 41.15485    810 HBY-MNZL110
NHBY1151 NSKS1151 1 0 1.4060 6.8635 58.11947    841 HBY-SKS-LSM1
NHCL115A NRT1105A 1 0 3.6284 6.7931 48.02961    515 HCL-RT110 W
NHCL115A NZLH115A 1 0 0.4902 3.6996 34.53992   1095 HCL-ZLH110 W
NHCL115A NZLW115B 1 0 0.4600 1.2200 37.78779   2000 HCL-ZLW110 W
NHCL115B NHCL115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHCL115B NOL1105A 1 0 1.2057 5.4225 2.777920   1380 HCL-OL110 R
NHCL115B NRT1105A 1 0 3.6284 6.7931 48.02961    515 HCL-RT110 Z
NHCL115B NZLH115B 1 0 0.4902 3.6996 34.53992   1095 HCL-ZLH110 Z
NHCL115B NZLW115A 1 0 0.4600 1.2200 37.78779   2000 HCL-ZLW110 Z
NHD1503A NKBT1531 1 0 0.5150 4.4080 9.706380   1602 HD-KBT150 Z
NHD1503B NHD1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHD1503B NZUV153A 1 0 0.7500 6.4100 92.36282   1602 HD-ZUV-LLS15
NHDB115A NOMD115A 1 0 0.5811 1.8476 959.5994    801 HDB-OMD110 W
NHDB115B NDDV1151 1 0 1.5596 3.9554 130.5247    550 DDV-HDB110 R
NHDB115B NHDB115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHDB115B NHGV115B 1 0 4.2999 8.9991 63.05402    570 HGV-HDB110 B
NHELD 3A NBOEK 3A 1 0 0.4841 4.4423 64.20543   1883 HELD-BOEK150
NHELD 3A NHELD 3C 1 0 0.0055 0.0502 0.676970   1883 C-MBT-HELD15
NHELD 3B NHELD 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHGL381A XGR_HG12 1 0 0.1400 1.2873 22.32618   2499 GNA-HGL380 W
NHGL381B NHGL381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHGLA151 NHGLB 5A 1 0 0.0658 0.1484 65.50409    540 HGLB-HGLA110
NHGLA152 NHGLB 5A 1 0 0.0658 0.1484 65.50409    535 HGLB-HGLA110
NHGLB 5A NHGLO 5A 1 0 0.2704 0.7578 5.872820    595 HGLO-HGLB110
NHGLB 5A NHGLO 5A 2 0 0.2704 0.7578 5.872820    595 HGLO-HGLB110
NHGLB 5A NHGLS152 1 0 0.0723 0.1630 71.93179    535 HGLS-HGLB110
NHGLB 5B NHGLB 5A 1 7 0.0000 0.0000 0.000000 999999 KV_VS
NHGLO 5A NHBG115A 1 8 0.2334 1.6888 1164.620    820 HGLO-HBG110
NHGLO 5A NHGLS151 1 0 0.1500 0.4809 254.8875    641 HGLS-HGLO110
NHGLO 5B NHGLO 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHGLO 5B NHGLW 5A 1 0 0.1341 0.8691 19.10088   2700 HGLO-HGLW110
NHGLW 5A NODZ115A 1 0 2.4632 4.7355 143.4982    330 HGLW-ODZ110
NHGLW 5B NHGLO 5C 1 0 0.1341 0.8691 19.10088   2700 HGLO-HGLW110
NHGLW 5B NHGLW 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHGLW 5B NODZ115B 1 0 2.4632 4.7355 143.4982    330 HGLW-ODZ110
NHGV115A NWTO1150 1 0 0.1163 1.6693 748.6541   1575 WTO-HGV110 W
NHGV115B NHGV115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHK1503A NWGM153B 1 8 0.3230 0.8310 399.9250    362 HK-WGM150
NHK1503B NHK1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHMM153A NSS1503B 1 8 0.4741 3.3897 638.1140    954 SS-HMM150 Z
NHMM153A NVHZ1531 1 0 0.3064 2.7158 659.4546   1150 VHZ-HMM150 Z
NHMM153B NHMM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHMM153B NSS1503A 1 8 0.5149 3.3960 659.7125    954 SS-HMM150 W
NHMM153B NVHZ1531 1 0 0.3064 2.7158 659.4546   1150 VHZ-HMM150 W
NHMO153B NHMO153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHMO153B NHMZ153B 1 0 0.2140 0.7520 4.241150    714 HMO-HMZ150 Z
NHMZ153A NEHVO 3A 1 0 0.6350 3.0832 53.89842   1000 EHVO-HMZ150
NHMZ153B NEHVO 3B 1 0 0.6301 3.0596 53.89842   1000 EHVO-HMZ150
NHMZ153B NHMZ153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHPS153A NBMR153A 1 0 0.1540 1.1330 430.2411   1035 HPS-BMR150 W
NHPS153A NCU15031 1 0 0.8597 3.1502 19.17716    610 TSD-CU-HPS15
NHPS153B NHPS153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B
NHPS153C NHPS153B 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C
NHPS153D NHPS153C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D
NHPS153D NHPS153E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E
NHPS153E NBMR1531 1 0 0.1540 1.1330 430.2411   1035 HPS-BMR150 Z
NHPS153E NCU15030 1 0 0.8602 3.1799 19.56568    610 TSD-CU-HPS15
NHRST 3A NVENR 3A 1 0 0.4079 3.7314 53.64444   1001 HRST-VENR150
NHRST 3B NHRST 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHRV1150 NOHK1150 1 0 0.6162 1.3395 9.819300    405 RWD-HRV-OHK1
NHRV1151 NOHK1151 1 0 0.6162 1.3395 9.819300    405 RWD-HRV-OHK1
NHRV1151 NRWD1151 1 0 3.5238 7.6605 56.15413    405 RWD-HRV-OHK1
NHRV1152 NHRV1151 1 0 0.1275 0.3109 1.886610    405 RWD-HRV-OHK1
NHRV1153 NHRV1150 1 0 0.1821 0.4442 2.695150    405 RWD-HRV-OHK1
NHRV1153 NHRV1152 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHSRW 3  NHD1503A 1 0 1.8900 9.1300 70.05428    770 EDE-HSR-HD15
NHSRW 3  NHSR153B 1 0 0.1200 0.3900 185.7938    770 EDE-HSR-HD15
NHSRZ 3  NHD1503B 1 0 1.8900 9.1300 70.05752    770 EDE-HSR-HD15
NHSRZ 3  NHSR153A 1 0 0.1200 0.3900 185.7938    770 EDE-HSR-HD15
NHST153A NBSL153A 1 0 0.0640 0.2644 122.9701    655 BSL-VLO150 W
NHSW222A NENS222B 1 0 0.7489 8.2606 138.1198   2500 HSW-ENS220 W
NHSW222B NENS222B 1 0 0.7489 8.2606 138.1198   2500 HSW-ENS220 Z
NHSW222B NHSW222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHTM153A NWHS153A 1 0 1.9800 12.340 95.19340   1100 WHS-HTM150 W
NHTM153B NHTM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHTN153A NERD153A 1 0 0.7590 7.2500 32.82964   1000 HTN-ERD150 W
NHTN153A NOSS153A 1 0 2.6000 9.1100 53.39766    714 HTN-OS150 W
NHTN153B NEHVO 3B 1 0 1.7800 14.750 71.31415   1332 HTN-EHVO150
NHTN153B NHTN153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHTN153B NOSS153B 1 0 2.6300 9.1100 53.39766    714 HTN-OS150 Z
NHTW1530 NHTW153E 1 8 0.1350 0.2440 64.30840    240 HTW-WKCH150
NHTW153A NWW1503C 1 0 0.5715 4.9856 44.35033   1245 WW-HTW150 Z
NHTW153B NHTW153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B
NHTW153B NHTW153C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C
NHTW153C NHTW153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D
NHTW153D NHTW153E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E
NHTW153E NHTN153B 1 0 0.0680 0.5850 3.294790   1502 HTW-HTN150 Z
NHUSK 3A NBSDL 3B 1 8 0.0350 0.1250 1.570860    400 HUSK-BSDL150
NHW1503A NHK1503B 1 0 0.6218 1.5756 837.3593    493 HW-NDK-HK150
NHW1503A NNDK153A 1 0 0.2900 0.7500 407.7791    910 HW-NDK150 W
NHW1503A NNDK153A 2 0 0.2500 0.7500 407.7792    910 HW-NDK150 Z
NHW1503A NOZN1530 1 0 0.0601 0.8955 375.3490   1117 OZN380-HW150
NHW1503A NOZN1531 1 0 0.2164 3.2237 1351.257   1117 OZN380-HW150
NHW1503A NOZN1533 1 0 0.0588 0.8760 367.1894   1117 OZN380-HW150
NHZL381A NHZL381B 1 7 0.0000 0.0000 0.000000 999999 SK01
NHZL381A NMVL3817 1 0 0.0517 0.4536 316.6725   1170 MVL-HZL380 W
NHZL381B NMVL3818 1 0 0.0517 0.4536 316.6725   1170 MVL-HZL380 Z
NIBG1531 NDIM153D 1 0 0.0560 0.4120 156.4513   1035 DIM-IBG150 W
NIBG1531 NDIM153E 1 0 0.0560 0.4120 156.4513   1035 DIM-IBG150 Z
NISM1150 NISM1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NISM1150 NZLF115A 1 0 0.3585 1.5151 908.3915    800 ZLF-ISM110 Z
NKBG1530 NKBG1532 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NKBG1531 NAH1503A 1 0 0.4600 0.8200 218.6541    400 KBG-AH150 W
NKBG1531 NAH1503B 1 0 0.4700 0.8400 228.0796    400 KBG-AH150 Z
NKBG1531 NAPD153A 1 0 1.5100 9.1300 65.97320    750 KBG-APD150 W
NKBG1531 NAPD153B 1 0 1.5100 9.1300 64.40411    750 KBG-APD150 Z
NKBG1531 NKBG1530 1 2 0.0000 0.0000 0.000000 999999 KV_SRA
NKBG1532 NKBG1531 1 2 0.0000 0.0000 0.000000 999999 KV_SRB
NKBT1531 NLLS153A 1 0 0.4800 4.1400 56.70565   2000 KBT-LLS150 P
NKED1531 NNISHO31 1 0 0.3416 1.5246 20.25699   1201 RLL-KNG-WAP-
NKED1531 NWAP153A 1 0 0.0066 0.0500 0.389560   1201 RLL-KNG-WAP-
NKED1532 NNISHO32 1 0 0.3416 1.5246 20.25699   1201 RLL-KNG-WAP-
NKED1532 NWAP1531 1 0 0.0066 0.0500 0.389560   1201 RLL-KNG-WAP-
NKELP 32 NKELP 31 1 2 0.0000 0.0000 0.000000 999999 RAIL_A1
NKELP 33 NKELP 32 1 2 0.0000 0.0000 0.000000 999999 RAIL_A2
NKELP 33 NNEDW 3A 1 0 0.8374 2.8498 18.03502    750 KELP-NEDW150
NKIJ1531 NGD1503B 1 0 0.7431 5.3213 0.291940    847 KIJ-GD150 Z
NKIJ1531 NKIJ153E 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NKIJ1531 NKIJ153E 2 2 0.0000 0.0000 0.000000 999999 KV2_VS
NKIJ1531 NOM1503B 1 0 0.2171 1.9204 990.2238   1155 KIJ-OM150 W
NKIJ1531 NRTZ153B 1 0 0.2700 2.3000 741.4158   1155 KIJ-RTZ150 Z
NKIJ153E NGD15030 1 0 0.7431 5.3213 0.291940    847 KIJ-GD150 W
NKIJ153E NOM1503B 1 0 0.2874 2.6223 1275.231   1155 KIJ-OM150 Z
NKIJ153E NRTW153B 1 0 1.0649 6.8193 516.5106    847 RTW-KIJ150 G
NKIJ381A NBKK381A 1 0 0.8738 10.233 153.8047   2500 KIJ-BKK380 W
NKIJ381A NBWK381A 1 0 0.2831 4.5209 88.97983   4000 KIJ-BWK380 W
NKIJ381A NGT3801A 1 0 0.7952 9.3130 139.9833   2826 KIJ-GT380 W
NKIJ381B NDIM3811 1 0 1.3597 15.904 239.0605   3100 KIJ-DIM380 Z
NKIJ381B NGT3801B 1 0 0.7952 9.3130 139.9833   2826 KIJ-GT380 Z
NKIJ381B NKIJ381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NKP1105A NVLH115A 1 0 2.3496 5.8106 353.7621    455 VLH-KP110 W
NKP1105A NZLF115A 1 0 1.2069 3.8061 847.5062    605 ZLF-KP110 W
NKP1105B NISM1151 1 0 0.3633 1.5585 920.3296    800 ISM-KP110 Z
NKP1105B NKP1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NKRH153A NKRH153B 1 2 0.0000 0.0000 0.000000 999999 RSE15_VS
NKRH153B NKRH153C 1 2 0.0000 0.0000 0.000000 999999 RSE1_VS
NKRH153C NKRH153D 1 2 0.0000 0.0000 0.000000 999999 RSE3_VS
NKRH153D NKRH153E 1 2 0.0000 0.0000 0.000000 999999 RSE5_VS
NKRH153D NNRB153C 1 0 0.0850 0.2176 83.70384    792 KRH-NRB150
NKRH153E NKRH153F 1 2 0.0000 0.0000 0.000000 999999 RSE7_VS
NKRH153F NKRH153G 1 2 0.0000 0.0000 0.000000 999999 RSE9_VS
NKRH153F NSWB153B 1 0 0.1069 0.4931 0.031420    792 SWB-KRH150
NKRH153G NKRH153A 1 2 0.0000 0.0000 0.000000 999999 RSE11_VS
NKWD1150 NKWD115B 1 8 0.0001 0.0500 0.000100   5455 KWD-ZMG110
NKWD115A NMTWD 5  1 0 0.4586 2.8097 26.79389   1499 KWD-MTWD110
NKWD115B NKWD115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NKWD115B NMEE115B 1 0 0.9023 5.5275 52.71196   1499 KWD-MEE110 Z
NKZZ1151 NBGMR 5A 1 0 0.2736 0.8360 503.5470    400 BGMR-KZZ110
NKZZ1152 NBGMR 5B 1 0 0.2736 0.8360 503.5470    400 BGMR-KZZ110
NLC1503A NZP1503A 1 0 0.9100 3.0000 523.7045    621 ZP-LC150 W
NLC1503B NBCO153B 1 0 1.3700 4.6400 152.3679    650 BCO-LC150 Z
NLC1503B NZP1503B 1 0 0.9100 3.0000 524.6458    621 ZP-LC150 Z
NLD1503A NSS1503A 1 0 0.7734 3.4125 182.2187    770 LD-SS150 W
NLD1503A NZT1503A 1 0 0.7650 6.1731 1542.461   1155 ZT-LD150 W
NLD1503A NZT1503B 1 0 0.7650 6.1731 1542.461   1155 ZT-LD150 Z
NLGK153A NDTC153A 1 0 0.1200 0.6600 10.05330    860 DTC-LGK150 W
NLGK153A NZP1503B 1 0 1.2900 7.5000 88.28040    801 LGK-ZP150 W
NLGK153A NZV1503A 1 0 0.7174 4.4576 364.1031    711 ZV-LGK150 W
NLGK153B NDTC153B 1 0 0.1200 0.6600 10.05330    860 DTC-LGK150 Z
NLGK153B NLGK153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLIMM 3A NBEEK 3C 1 0 1.8899 9.3599 89.48862    799 BEEK-LIMM150
NLIMM 3B NLIMM 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLLS153A NDNO1531 1 8 0.6122 5.7203 87.65185   1358 LLS-DNO150 W
NLLS153A NDNT153B 1 0 0.4700 3.6700 55.29187   2000 DNT-LLS150 O
NLLS153B NLLS153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLLS381A NENS381A 1 0 0.4212 5.7362 88.92314   4000 LLS-ENS380 W
NLLS381A NFLT-41  1 2 0.0000 0.0000 0.000000 999999 FL_4_VS
NLLS381A NLLS3811 1 2 0.0000 0.0000 0.000000 999999 TR414_VSA
NLLS381B NENS381B 1 0 0.4212 5.7362 88.92314   4000 LLS-ENS380 Z
NLLS381B NLLS3811 1 2 0.0000 0.0000 0.000000 999999 TR414_VSB
NLLS381B NLLS381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLMR1150 NLMR1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLMR1150 NLTK1151 1 8 1.9190 6.4531 52.06248    675 LTK-LMR110 W
NLMR1150 NOHK1151 1 0 3.3500 7.3200 50.26547    510 OHK-LMR110 W
NLMR1151 NLTK1151 1 8 1.9190 6.4531 52.06248    675 LTK-LMR110 Z
NLS1105B NLS1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLS1105B NODZ115A 1 0 0.5816 1.1244 1312.763    765 ODZ-LS110 W
NLSM1150 NBGM1150 1 0 2.0800 4.8300 32.67256    510 LSM-BGM110 Z
NLSM1150 NLSM1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLSM1150 NLW11050 2 0 0.4720 1.6510 80.94315    600 LW-LSM110 W
NLSM1150 NRWD1151 1 0 1.1715 6.0555 51.83628   1000 LSM-RWD110 Z
NLSM1151 NBGM1151 1 0 2.0800 4.8300 32.67253    510 LSM-BGM110 W
NLSM1151 NLW11051 1 8 0.5585 1.6936 81.38274    400 LW-LSM110 G
NLSM1151 NLW11051 2 0 0.4720 1.6510 80.94315    601 LW-LSM110 Z
NLSM1151 NRWD1151 1 0 1.1715 6.0555 51.83628   1000 LSM-RWD110 W
NLSM222B NBGM222A 1 0 0.2592 2.8519 47.69761   2500 LSM-BGM220 W
NLSM222B NBGM222B 1 0 0.2594 2.8517 47.69922   2500 LSM-BGM220 Z
NLSM222B NLSM222A 1 7 0.0000 0.0000 0.000000 999999 KV_VS
NLSM222B NOHK222A 1 0 0.6808 7.4894 125.2591   2503 LSM-OHK220 W
NLSM222B NOHK222B 1 0 0.6813 7.4889 125.2633   2503 LSM-OHK220 Z
NLTK1151 NECL N51 1 0 0.1700 0.2740 165.6405    551 LTK-LTG110 W
NLTK1151 NEMZ1150 1 0 0.2402 0.9007 1172.437    920 LTK-EMZ110 Z
NLTK1151 NEMZ1151 1 0 0.2402 0.9007 1172.437    920 LTK-EMZ110 W
NLUTT 3A NBORN 3A 1 0 0.9584 3.3194 21.39490    394 LUTT-BORN150
NLUTT 3B NLUTT 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLUTT 3B NLUTT 3C 1 0 0.0145 0.0503 0.324040    396 C-MBT-LUTT15
NLUTT 3C NMBT153E 1 0 2.5963 8.9920 57.96396    394 LUTT-MBT150
NLW11050 NLSM1150 1 0 0.5570 1.6890 81.16183    400 LW-LSM110 P
NLW11050 NLW11051 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NM11 W3  NODR153A 1 0 0.0370 0.2408 1.820550    966 ULW-ODR-NIWG
NM11 W3  NULW1531 1 0 0.0379 0.2160 649.9836   1062 ULW-ODR-NIWG
NMAK115A NZYV115A 1 0 0.2696 1.7555 15.00833    956 ZYV-MAK110 W
NMAK115B NMAK115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMBT153C NMBT153E 1 2 0.0000 0.0000 0.000000 999999 KVZU_VS
NMBT153D NBUGG 3F 1 0 0.3374 3.0684 39.69228   1883 MBT-BUGG150
NMBT153D NMBT153A 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRA
NMBT153E NHELD 3C 1 0 0.6671 6.0433 81.48964   1881 MBT-HELD150
NMBT153E NMBT153B 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRB
NMBT153E NMBT153D 1 2 0.0000 0.0000 0.000000 999999 KVNO_VS
NMBT153F NBOEK 3B 1 0 1.1517 10.535 145.5164   1883 MBT-BOEK150
NMBT153F NBORN 3A 1 0 1.6379 5.6726 36.56662    415 BORN-MBT150
NMBT153F NMBT153C 1 2 0.0000 0.0000 0.000000 999999 RAILC_LRC
NMBT381A NDOD381A 1 0 2.3161 27.281 409.8279   2500 MBT-DOD380 W
NMBT381A NEHV381A 1 8 1.1334 13.351 200.5604   2826 MBT-EHV380 W
NMBT381A NEHV381B 1 0 1.1334 13.351 200.5604   2826 MBT-EHV380 Z
NMBT381A XSI_MB11 1 0 0.4985 4.8831 81.80093   2500 MBT-SDF380 Z
NMBT381A XVY_MB11 1 0 0.1386 1.5780 22.95700   2500 VYK-MBT380 W
NMBT381B NMBT381A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NMBT381B NMBT381C 1 2 0.0000 0.0000 0.000000 999999 KV2_VS
NMBT381C NMBT381D 1 2 0.0000 0.0000 0.000000 999999 KV2_LASC
NMBT381C XOB_MB11 1 0 0.7259 7.1484 120.4381   2500 MBT-OBZ380 W
NMBT381C XVY_MB12 1 0 0.1364 1.5757 22.83710   2500 VYK-MBT380 Z
NMDB153B NMDB153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMDH1530 NMDH1531 1 0 0.0001 0.0500 0.000100   4000 MDH-WPK150
NMDH1531 NGVT2 3A 1 0 0.5695 2.6976 1301.298   1500 GVT2-MDH150
NMDH1531 NGVT2 3B 1 0 0.5695 2.6976 1301.298   1500 GVT2-MDH150
NMDK153A NMDK153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMDK153A NSNCM 3A 1 0 0.1400 0.8600 8.413190    500 MDK-SNCM150
NMDK153A NWKCM 3B 1 0 0.0582 0.7700 9.955710   3000 MDK-WKCM150
NMDM1531 NAPL153A 1 0 0.4641 4.4595 2728.253   1155 APL-MDM150 W
NMDM1531 NWWD153B 1 0 0.2924 3.0884 1375.075   1155 MDM-WWD150 Z
NMEE115A NGASUN51 1 0 0.3497 1.1472 459.7972    604 MEE-MTM110 W
NMEE115A NMTWD 5  1 0 0.4436 2.7178 25.91807   1499 MTWD-MEE110
NMEE115A NSKN115A 1 0 2.2297 7.7964 50.20265    690 MEE-SKN110 L
NMEE115A NVDM115A 1 0 1.5311 3.1109 23.16409    505 VDM-MEE110 W
NMEE115A NVDMZ 5A 1 0 0.4230 0.6738 336.0248    600 MEE-VDMZ110
NMEE115A NVDMZ 5B 1 0 0.4245 0.6762 337.2186    600 MEE-VDMZ110
NMEE115A NWS1105A 1 0 0.9500 3.3997 57.91489    810 MEE-WS110 W
NMEE115B NBGMR 5B 1 0 4.7452 19.839 138.3585    705 BGMR-MEE110
NMEE115B NGASUN52 1 0 0.3659 1.1831 476.2416    604 MEE-MTM110 Z
NMEE115B NMEE115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMEE115B NSD1105A 1 0 0.2353 0.7001 462.0811    400 SD-MEE110 W
NMEE115B NSD1105B 1 0 0.2329 0.6929 457.3217    400 SD-MEE110 Z
NMEE115B NVDM115A 1 0 1.5311 3.1109 23.16409    505 VDM-MEE110 G
NMEE115B NWS1105B 1 0 0.9500 3.3997 57.91489    810 MEE-WS110 Z
NMEE222A NWEW222C 1 0 0.4924 7.2080 140.3880   2300 WEW-MEE220 O
NMEE222B NMEE222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMEE222B NWEW222B 1 0 0.4921 7.2484 139.7185   2300 WEW-MEE220 B
NMEE3811 XDI_ME12 1 8 0.3264 3.7075 52.97226   3040 MEE-DIL380 W
NMEE3812 XDI_ME11 1 0 0.3264 3.7075 52.97226   3040 MEE-DIL380 Z
NMEE3813 NMEE3811 1 7 0.0000 0.0000 0.000000 999999 KV3_VS
NMEE3813 NMEE3812 1 2 0.0000 0.0000 0.000000 999999 KV4_VS
NMEE381B NMEE381A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NMEE381B NMEE381D 1 7 0.0000 0.0000 0.000000 999999 RAILB_LASX
NMEE381B NMEE381J 1 2 0.0000 0.0000 0.000000 999999 ZL_Z_VS
NMEE381C NMEE381A 1 2 0.0000 0.0000 0.000000 999999 RAILA_LASX
NMEE381D NMEE381C 1 2 0.0000 0.0000 0.000000 999999 KV2_VS
NMEE381D NMEE381I 1 2 0.0000 0.0000 0.000000 999999 EEMW_VS
NMERWE31 NULW153B 1 0 0.0420 0.1440 70.12035    960 ULW-MK12
NMKT153B NMKT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMKT153B NPMP153B 1 0 0.1910 0.5470 223.3676    866 MKT-PMP150 W
NMLBK 3A NBUGG 3E 1 0 0.4000 2.0001 25.30784   1500 BUGG-MLBK150
NMLBK 3B NBUGG 3F 1 0 0.4000 2.0001 25.30784   1500 BUGG-MLBK150
NMLBK 3B NMLBK 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMNZL151 NHBY1151 2 0 1.5400 5.3200 41.15485    810 HBY-MNZL110
NMNZL151 NRWD1151 1 0 2.0140 8.2892 39.96106    600 RWD-MNZL110
NMNZL151 NSK11050 1 0 1.5645 5.7663 46.80973    600 SK-MNZL110 Z
NMPL115A NZS1105A 1 0 1.2232 3.3845 26.78899    600 ZS-MP110 Z
NMPL115B NMPL115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMPL115B NZS1105B 1 0 1.2482 3.4537 27.33694    600 ZS-MP110 W
NMRUM 3A NMBT153E 1 0 0.2997 1.5022 10.74075    822 MBT-MRUM150
NMRUM 3A NRMND 3C 1 0 0.2250 0.7980 5.667330    790 MRUM-RMND150
NMRUM 3B NMRUM 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMSECT1  NSMH3811 1 0 0.3375 1.8750 589.0486    984 MSEC-KABEL
NMSK115B NMSK115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMSKD151 NMSKJ15  1 0 0.1416 0.1780 1.051810    705 MSKD-MSKJ110
NMSKJ15  NMSK115A 1 0 0.1667 0.6413 4.165380    648 MSKZ-MSKJ110
NMSKJ15  NSKN115B 1 0 1.2907 4.1268 27.09309    690 MSKJ-SKN110
NMSW153B NTWG153A 1 0 0.0662 0.1294 119.4999    582 MSW-TWG150 W
NMTWD 5  NMTWS 5A 1 0 0.1755 0.5625 298.1528 602540 MTWD-MTWS110
NMV-E 1  NMVL3819 1 0 0.0127 0.2450 345.5752   1600 ELB-MVL380
NMVL3811 NMVL3812 1 7 0.0000 0.0000 0.000000 999999 TK1_VSKB
NMVL3811 NMVTR11  1 0 0.0037 0.0507 7.830730   1850 MV1-MVL380 1
NMVL3812 NMVL3810 1 7 0.0000 0.0000 0.000000 999999 TK1_VSKA
NMVL3812 NSMH381A 1 0 0.3972 6.3019 125.6594   4000 MVL-SMH380 Z
NMVL3814 NMVL3815 1 2 0.0000 0.0000 0.000000 999999 TK2_VSKB
NMVL3814 NMVTR310 1 8 0.0101 0.1754 53.40708   2844 MV3-Kab2
NMVL3815 NMVL3813 1 2 0.0000 0.0000 0.000000 999999 TK2_VSKA
NMVL3816 NMVL381A 1 2 0.0000 0.0000 0.000000 999999 TK3_VSA
NMVL3817 NMVL3818 1 2 0.0000 0.0000 0.000000 999999 TK3_VSKB
NMVL3817 NMVL381B 1 2 0.0000 0.0000 0.000000 999999 TK3_VSB
NMVL3818 NMVL3816 1 2 0.0000 0.0000 0.000000 999999 TK3_VSKA
NMVL381A NMVL3810 1 2 0.0000 0.0000 0.000000 999999 TK1_VSA
NMVL381A NMVL3813 1 2 0.0000 0.0000 0.000000 999999 TK2_VSA
NMVL381A NMVL3819 1 2 0.0000 0.0000 0.000000 999999 TK4_VSA
NMVL381A NMVL381K 1 2 0.0000 0.0000 0.000000 999999 TK5_VSA
NMVL381B NMVL3811 1 2 0.0000 0.0000 0.000000 999999 TK1_VSB
NMVL381B NMVL3814 1 2 0.0000 0.0000 0.000000 999999 TK2_VSB
NMVL381B NMVL381I 1 2 0.0000 0.0000 0.000000 999999 TK4_VSB
NMVL381B NMVL381L 1 2 0.0000 0.0000 0.000000 999999 TK5_VSB
NMVL381I NMVL381J 1 2 0.0000 0.0000 0.000000 999999 TK4_VSKB
NMVL381I NMVTR21  1 0 0.0040 0.0612 17.10597   1850 MV2-MVL380 2
NMVL381J NMVL3819 1 2 0.0000 0.0000 0.000000 999999 TK4_VSKA
NMVL381J NWL3801B 1 0 0.2990 13.246 224.1415   4000 WL-MVL380 W
NMVL381K NEGEN_10 1 0 0.1867 3.0503 743.1437   1600 MVL380-EGEN
NMVL381L NMDC381A 1 0 0.0032 0.0503 1.043040   4000 MVL-MDC380
NMVL381L NMVL381M 1 2 0.0000 0.0000 0.000000 999999 TK5_VSKB
NMVL381M NMVL381K 1 2 0.0000 0.0000 0.000000 999999 TK5_VSKA
NMVLA334 NMVLA33  1 2 0.0000 0.0000 0.000000 999999 RAILA3_LRA31
NMVLA43  NMVLA334 1 2 0.0000 0.0000 0.000000 999999 RAILA4_LRA41
NMVLB334 NMVLA334 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMVLB334 NMVLB33A 1 2 0.0000 0.0000 0.000000 999999 RAILB3_LRB31
NMVLB43  NMVLB334 1 2 0.0000 0.0000 0.000000 999999 RAILB4_LRB41
NMVTR311 NMVL3814 1 0 0.0101 0.1754 53.40708   2844 MV3-Kab1
NMZ1503A NBDL153A 1 0 1.1750 4.1100 26.32655    714 MZ-BDL150 W
NMZ1503A NNEDW 3C 1 0 1.1000 3.7400 11.86894    501 NEDW-MZ150 W
NMZ1503B NBDL153A 1 0 1.1760 4.1200 26.32655    714 MZ-BDL150 Z
NMZ1503B NMZ1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMZ1503B NNEDW 3B 1 8 1.1000 3.7400 11.86894    550 NEDW-MZ150 Z
NNDK153A NHK1503A 1 0 0.3312 0.8142 459.5522    493 NDK-HK150 W
NNDK153A NNDP1531 1 0 0.1500 0.5300 141.3717    508 NDK-NDP150 T
NNDK153A NNDP1531 2 0 0.1500 0.5300 141.3716    508 NDK-NDP150 T
NNDK153B NHK1503B 1 0 0.3284 0.8179 428.9153    493 NDK-HK150 G
NNDK153B NNDK153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NNDK153B NNDP1531 1 0 0.1500 0.5300 141.3716    508 NDK-NDP150 T
NNEDW 3B NBUGG 3B 1 0 2.3662 8.0526 50.95570    750 BUGG-NEDW150
NNEDW 3B NNEDW 3A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NNEDW 3C NNEDW 3A 1 8 0.0001 0.0500 0.031420    501 C-NEDW-MZ150
NNISHO31 NKNG153A 1 0 0.0853 0.3332 18.26767   1201 RLL-KNG-WAP-
NNISHO32 NGSP-R30 1 0 0.7358 3.2838 43.63044   1201 RLL-KNG-WAP-
NNISHO32 NKNG1531 1 0 0.0853 0.3332 18.26767   1201 RLL-KNG-WAP-
NNIWG 3A NDB1503B 1 0 0.6200 3.9800 31.41593    966 NIWG-DB150 W
NNIWG 3A NODR153B 1 0 0.3201 2.0800 15.69728    966 ULW-ODR-NIWG
NNIWG 3B NNIWG 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NNM1503B NLGK153B 1 0 2.1499 11.930 724.3498    710 NM-LGK150 W
NNM1503B NNM1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NNMR153A NZVD1531 1 0 0.1592 0.9342 428.0027   1150 NMR-ZVD150
NNMR153B NNMR153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS150
NNMR153B NVHZ1531 1 0 0.1770 1.6270 1168.672   1155 NMR-VHZ150 P
NNMR153B NVHZ1531 2 0 0.1763 1.6127 1168.672   1155 NMR-VHZ150 Z
NNO1105A NZYV115A 1 0 0.4833 1.4738 1012.019   1200 NO-ZYV110 W
NNOPV 5A NVLH115A 1 0 0.1204 0.4050 3.267260    675 VLH-NOPV110
NNOPV 5B NLTK1152 1 0 0.9277 3.1369 24.69920    675 NOPV-LTK110
NNOPV 5B NNOPV 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NNRB153A NNRB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS1
NNRB153B NNRB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS2
NNRB153C NNRB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS3
NNVD115A NRT11050 1 0 0.0432 0.0812 0.578050    255 RT-NVD-RS110
NNVD115A NRT11051 1 0 0.0432 0.0812 0.578050    255 RT-NVD-RS110
NNVD115B NNVD115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NNVD115B NVH1105A 1 0 2.7107 6.3812 296.7433    400 NVD-VH110 R
NODL1532 NODL1531 1 7 0.0000 0.0000 0.000000 999999 KV_VS
NODL1532 NODL153B 1 2 0.0000 0.0000 0.000000 999999 KV_SK1
NODL153A NODL1531 1 2 0.0000 0.0000 0.000000 999999 KV_SK2
NODR1532 NODR153B 1 0 0.0022 0.0500 0.108070    966 ULW-ODR-NIWG
NODR153A NNIWG 3A 1 0 0.3199 2.0801 15.72838    966 ULW-ODR-NIWG
NODR153A NODR1531 1 0 0.0022 0.0500 0.107440    966 ULW-ODR-NIWG
NODR153B NM11 Z3  1 0 0.0336 0.2184 1.648080    966 ULW-ODR-NIWG
NODZ115B NODZ115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NOHK1150 NLMR1151 1 0 3.3498 7.3197 50.22268    510 OHK-LMR110 Z
NOHK1150 NOHK1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NOHK1150 NOHK1152 1 0 0.7356 5.3342 5997.612   1498 OHK-BZD110 Z
NOHK1150 NOWD1151 1 0 2.7100 12.210 87.33620    510 OHK-OWD110 R
NOHK1150 NWV11051 1 0 1.5600 5.4401 41.78316    810 OHK-WV110 Z
NOHK1151 NOHK1153 1 0 0.6818 5.2393 6295.907   1498 OHK-BZD110 W
NOHK1151 NWV11051 1 0 1.5600 5.4401 41.78081    810 OHK-WV110 W
NOHK222A NENS222B 1 0 1.0467 11.515 192.5915   2500 OHK-ENS220 W
NOHK222B NENS222B 1 8 1.0467 11.515 192.5915   2503 OHK-ENS220 Z
NOHK222B NOHK222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NOL1105B NOL1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NOM1503B NOM15031 1 0 0.0680 0.5480 167.4469   1155 ROC3-OM150 Z
NOM1503B NOM1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NOMD115A NOMVZL5  1 0 0.6612 2.1048 17.31017    675 ZLH-OMD-VO11
NOMD115B NCVD1151 1 0 0.6612 2.1048 17.31017    675 ZLH-OMD-CVD1
NOMD115B NOMD115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NOMV115A NOMD115A 1 0 0.5251 0.8124 596.6546    480 OMD-OMV110 Z
NOMV115B NOMD115B 1 0 0.5251 0.8124 596.6546    480 OMD-OMV110 W
NOMVZL5  NZLH115A 1 0 0.4817 5.1588 132.8287   1420 ZLH-OMD-VO11
NOPB153A NGRTH 3A 1 0 0.1019 0.2651 175.9288    792 GRTH-OPB150
NOPB153A NKRH153A 1 0 0.1420 0.5680 0.031420    792 OPB-KRH150
NOPB153A NNRB153B 1 0 0.2123 0.7712 0.031420    792 OPB-NRB150
NOPD2222 NRBB222A 1 0 0.0195 0.2005 55.08782    787 RBB-OPD220 W
NOPD2223 NRBB222B 1 0 0.0195 0.2005 55.08782    787 RBB-OPD220 Z
NOPD222A NOPD2220 1 2 0.0000 0.0000 0.000000 999999 IS.2.2
NOPD222A NOPD2222 1 2 0.0000 0.0000 0.000000 999999 OPDRBBW_SRA
NOPD222A NOPD222B 2 7 0.0000 0.0000 0.000000 999999 IS.5.2
NOPD222A NOPD222B 3 2 0.0000 0.0000 0.000000 999999 OPDKV_VS
NOPD222B NOPD2221 1 2 0.0000 0.0000 0.000000 999999 IS.1.3
NOPD222B NOPD2223 1 2 0.0000 0.0000 0.000000 999999 OPDRBBZ_SRB
NOPD222B NOPD222A 1 2 0.0000 0.0000 0.000000 999999 CBS
NOSS153A NUD1503F 1 0 1.7800 5.9900 34.55972    714 OS-UD150 W
NOSS153B NARI153A 1 0 4.2000 14.770 82.34115    714 OS-ARI150 Z
NOSS153B NOSS153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NOTD153B NOTD153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B
NOTD153B NOTD153C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C
NOTD153C NOTD153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D
NOTD153D NOTD153F 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E
NOTH1531 NNM1503A 1 0 0.2431 1.4039 56.67180    751 NM-OTH150 W
NOTH1531 NNM1503A 2 0 0.2431 1.4039 56.67180    751 NM-OTH150 Z
NOTL153B NDWL1531 1 0 0.9437 5.8524 43.66809    925 OTL-DWL150 Z
NOTL153D NOTL153A 1 2 0.0000 0.0000 0.000000 999999 V1548L12_LRB
NOTL153D NOTL153B 1 2 0.0000 0.0000 0.000000 999999 V1548L24_LRB
NOTL153D NOTL153G 1 2 0.0000 0.0000 0.000000 999999 V1548L12_LRA
NOTL153D NWWD153B 1 0 1.3100 8.5400 62.82937    925 OTL-WWD150 Z
NOTL153E NOTL153D 1 2 0.0000 0.0000 0.000000 999999 V1558L23_LRB
NOTL153H NOTL153D 1 2 0.0000 0.0000 0.000000 999999 V1558L23_LRA
NOTL153H NWWD1530 1 0 0.6859 3.1370 1395.735    962 OTL-WWD150 G
NOTL153I NOTL153D 1 2 0.0000 0.0000 0.000000 999999 V1558L25_LRB
NOWD1150 NOWD1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NOZN3810 NOZN381A 1 2 0.0000 0.0000 0.000000 999999 TR403_VSA
NOZN3810 NOZN381B 1 2 0.0000 0.0000 0.000000 999999 TR403_VSB
NOZN3811 NBVW381A 1 0 0.3717 4.3527 65.42430   2891 BVW-OZN380 W
NOZN381A NDIM381G 1 0 0.3580 4.1928 63.02129   2889 OZN-DIM380 G
NOZN381A NOZN3811 1 2 0.0000 0.0000 0.000000 999999 BVWW_VSA
NOZN381B NOZN3811 1 2 0.0000 0.0000 0.000000 999999 BVWW_VSB
NPCBRW3  NBD1503A 1 0 0.4980 2.4828 30.64309   1200 BD-PCH-RSD15
NPCBRW3  NPCH153B 1 0 0.4858 0.9325 288.0840    400 BD-PCH-RSD15
NPHP153B NNM1503A 1 0 0.2150 0.6300 329.8673    900 NM-PHP150 W
NPHP153B NPHP153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NPMP153B NPMP153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRBB2221 NRBB222A 1 0 0.0200 0.4573 264.9980   2000 RBB220-EC20
NRBB222A NEEM2222 1 0 0.0000 0.0500 0.125660   4000 EEM-RBB220 W
NRBB222A NWEW222A 1 0 0.4263 6.1490 115.7931   2300 RBB-WEW220 G
NRBB222B NEEM2226 1 0 0.0000 0.0500 0.125660   4000 EEM-RBB220 Z
NRBB222B NRBB222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRBB222B NWEW222D 1 0 0.4164 5.9349 112.1255   2300 RBB-WEW220 P
NRK1503A NDOD153A 1 0 0.5300 9.9066 651.8802    514 RK-DOD150 W
NRK1503A NKBG1531 1 0 0.9300 1.9500 1451.415    523 KBG-RK150 W
NRK1503B NKBG1531 1 0 0.9300 1.9500 1451.415    523 KBG-RK150 Z
NRK1503B NRK1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRLL153A NGSP-R31 1 0 0.0061 0.3918 6.778300   1201 RLL-KNG-WAP-
NRLL153B NRLL153A 1 7 0.0000 0.0000 0.000000 999999 KV_VS
NRLL381A NGT3801A 1 0 1.5733 17.255 259.0317   3999 GT-RLL380 W
NRLL381A XKR_ZA12 1 0 0.0886 0.9763 6.736100   4000 RLL-ZVL380 W
NRLL381B NRLL381A 1 2 0.0000 0.0000 0.000000 999999 KV2_VS
NRLL381B NRLL381C 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NRLL381C XKR_ZA11 1 8 0.0945 0.9763 6.655460   4000 RLL-ZVL380 G
NRMND 3A NMBT153D 1 0 0.5274 2.3421 16.61339    790 MBT-RMND150
NRMND 3B NRMND 3A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR1_2
NRMND 3C NRMND 3B 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR2_3
NRS1105B NRS1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRS1105B NRT11050 1 0 1.8900 0.3200 30.05876    347 RT-NVD-RS110
NRSD153A NMDK153A 1 0 1.0450 4.8900 62.65907   1001 MDK-RSD150 W
NRSD153A NPCBRW3  1 0 0.9320 4.6472 57.35291   1200 BD-PCH-RSD15
NRSD153A NRSWRW3  1 0 0.3607 1.6091 19.75499   1200 RSD-RSB-WDT1
NRSD153B NMDK153B 1 0 1.0370 4.9100 62.65907   1001 MDK-RSD150 Z
NRSD153B NRSD153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRSD153B NRSWRZ3  1 0 0.3607 1.6119 19.75499   1200 RSD-RSB-WDT1
NRSWRW3  NRSB153A 1 0 0.0112 0.0500 0.614200   1200 RSD-RSB-WDT1
NRSWRW3  NWDT153A 1 0 0.8993 4.0109 49.24381   1200 RSD-RSB-WDT1
NRSWRZ3  NRSB153A 1 0 0.0112 0.0500 0.614200   1200 RSD-RSB-WDT1
NRSWRZ3  NWDT153B 1 0 0.8993 4.0181 49.24381   1200 RSD-RSB-WDT1
NRT11051 NRS1105A 1 0 1.8900 0.3200 30.05876    347 RT-NVD-RS110
NRT1105B NRT11050 1 0 3.1636 5.9549 42.37128    255 RT-NVD-RS110
NRT1105B NRT11051 1 0 3.1636 5.9549 42.37128    255 RT-NVD-RS110
NRT1105B NRT1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRTC153A NRTC153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRTC153B NRTM153A 1 0 0.1664 0.3916 348.5344    616 RTC-RTM150 W
NRTM153A NDE15030 1 8 0.6393 3.7478 190.4638    750 RTM-DE150 W
NRTM153A NDE1503B 1 8 0.6393 3.7478 190.4638    750 RTM-DE150 Z
NRTM153A NOM1503A 1 0 0.2750 2.3069 1132.827   1155 RTM-OM150 Z
NRTM153A NOM1503B 1 0 0.1452 1.6994 813.2201   1155 RTM-OM150 W
NRTM153A NRTC153A 1 8 0.5280 1.2480 1115.894   1156 RTC-RTM150 Z
NRTM153A NRTW153B 2 0 0.1142 0.6992 259.5583    600 RTW-RTM150 Z
NRTW1530 NRTW1533 1 2 0.0000 0.0000 0.000000 999999 RL_B23LSB2_3
NRTW1530 NRTW153E 1 2 0.0000 0.0000 0.000000 999999 KV2_3_VS
NRTW1531 NRTW1532 1 2 0.0000 0.0000 0.000000 999999 RL_A23LSA2_3
NRTW1532 NKIJ1531 1 0 1.0649 6.8193 516.5106    847 RTW-KIJ150 W
NRTW1532 NRTZ153A 1 8 0.1700 1.4008 440.0743   1155 RTW-RTZ150 Z
NRTW1534 NRTW153B 1 0 0.0500 1.0700 468.0973   1650 REC 11a
NRTW1535 NRTW153B 1 0 0.0500 1.0700 468.0973   1650 REC 11b
NRTW1536 NRTW1532 1 0 0.0500 1.0700 468.0973   1650 REC 11x
NRTW1537 NRTC153A 1 0 0.2516 0.5791 502.5730    616 RTW-RTC150 W
NRTW153A NODL153B 1 0 0.1790 1.1383 713.8536   1055 RTW-ODL150 Z
NRTW153A NRTM153A 1 0 0.5125 0.7714 408.2270    616 RTW-RTM150 G
NRTW153A NRTW153E 1 2 0.0000 0.0000 0.000000 999999 RL_A23LSA2_2
NRTW153B NKIJ153E 2 0 1.0649 6.8193 516.5106    847 RTW-KIJ150 Z
NRTW153B NRTM153A 1 8 0.3912 0.8890 367.0637    616 RTW-RTM150 P
NRTW153B NRTW1537 1 1 0.0000 0.4100 0.000000    770 RTW150 04.SS
NRTW153B NRTW153F 1 2 0.0000 0.0000 0.000000 999999 RL_B23LSB2_2
NRTW153E NRTW1531 1 2 0.0000 0.0000 0.000000 999999 RL_A23LSA2_0
NRTW153F NRTW1530 1 2 0.0000 0.0000 0.000000 999999 RL_B23LSB2_0
NRTZ153A NRTZ153B 1 2 0.0000 0.0000 0.000000 999999 KOPPEL_VS
NRW1503A NWTR153D 1 0 0.0862 0.6797 238.4469   1155 RW-WTR150 Z
NRW1503B NGV1503A 1 0 0.1439 1.0906 351.3155   1155 GV-RW150 Z
NRW1503B NRW1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRW1503B NWTR153C 1 0 0.0862 0.6797 238.4469   1155 RW-WTR150 W
NRWD1151 NHRV1150 1 0 3.5238 7.6605 56.15413    405 RWD-HRV-OHK1
NRWE 131 NMBT153F 1 0 0.0360 0.4360 6.597340   3150 MBT150-CCC4
NSBLTW3  NLIMM 3A 1 0 0.8540 4.6310 56.73795   1000 TERW-SBRN-LI
NSBLTW3  NSBRN131 1 0 0.0024 0.0500 0.171430   1000 TERW-SBRN-LI
NSBLTZ3  NSBRN131 1 0 0.0041 0.0500 0.472750 661440 TERW-SBRN-GR
NSBLTZ3  NTERW 3A 1 0 0.7312 3.6073 84.88708   1351 TERW-SBRN-GR
NSDE115A NMEE115A 1 0 0.2457 0.7875 417.4140    641 MEE110-SDE W
NSDS115A NMEE115A 1 0 0.3276 1.0500 556.5519    641 MEE110-SDS W
NSK11050 NSK11051 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NSK11051 NRWD1151 1 0 0.7308 3.3495 24.59867    600 RWD-SK110 R
NSKN115B NSKN115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NSKS1150 NHBY1151 1 0 1.4060 6.8635 58.11947    841 HBY-SKS-LSM1
NSKS1150 NLSM1150 1 0 0.5320 2.5970 21.99115    920 HBY-SKS-LSM1
NSKS1150 NSKS1152 1 0 0.1020 0.5235 24.03318    450 HBY-SKS-LSM1
NSKS1151 NLSM1151 1 0 0.5320 2.5970 21.99115    920 HBY-SKS-LSM1
NSKS1151 NSKS1152 1 0 0.1200 0.5385 13.19469    450 HBY-SKS-LSM1
NSMH153A NGVT2 3B 1 0 0.0585 0.9672 325.9088   1927 SMH380-GVN15
NSMH3810 NSMH3812 1 2 0.0000 0.0000 0.000000 999999 TK3_VSA
NSMH3811 NSMH3812 1 2 0.0000 0.0000 0.000000 999999 TK3_VSK
NSMH381A NCST381B 1 8 0.6176 9.7995 195.4003   4000 SMH-CST380 Z
NSMH381B NCST381B 1 0 0.6176 9.7995 195.4003   4000 SMH-CST380 W
NSMH381B NMVL3815 1 0 0.3972 6.3019 125.6594   4000 MVL-SMH380 W
NSMH381B NSMH3811 1 2 0.0000 0.0000 0.000000 999999 TK3_VSB
NSNB1151 NVO1105A 1 0 0.2220 0.9472 581.1946    950 VO-SNB110 W
NSNCM 3A NMDK153B 1 0 0.1500 0.8620 8.413190    500 MDK-SNCM150
NSOS153A NBSTN131 1 0 0.3100 2.8000 40.84171   1600 SOS-BSTN-ZWO
NSOS153B NBSTN132 1 0 0.3100 2.8000 40.84171   1600 SOS-BSTN-ZWO
NSOS153B NSOS153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NSRBN 3B NSBRN131 1 7 0.0000 0.0000 0.000000 999999 TERWZ_LL
NSS1503A NSS15031 1 0 1.9410 4.0220 2078.729    650 SS150_WQ10
NSS1503B NLD1503A 1 0 0.7734 3.4125 182.2187    770 LD-SS150 Z
NSS1503B NSS1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NSTAO150 NST1A05  1 0 0.0042 0.0500 6.891080   1320 GNHU-STRO-ST
NSTAO150 NSTRO 5A 1 0 0.0238 0.0756 39.28562   1320 GNHU-STRO-ST
NSTR115A NSTRZ150 1 0 0.1677 0.5332 276.9314    641 STRD-STRT-DZ
NSTRD152 NSTRZ150 1 0 0.1740 1.0728 10.14012   1320 STRD-STRT-DZ
NSTRW150 NSTRD152 1 0 0.2773 1.7020 16.53709   1320 GNHU-STRP-ST
NSTRW150 NSTRP 5A 1 0 0.1024 0.6286 6.107260   1320 GNHU-STRP-ST
NSW1105A NMPL115A 1 0 2.8283 5.3448 37.03938    300 MP-SW110 W
NSW1105B NMPL115A 1 0 2.8283 5.3448 37.03938    300 MP-SW110 Z
NSWB153A NNRB153B 1 0 0.1877 0.6902 0.031420    792 SWB-NRB150
NSWB153A NSWB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS1
NSWB153B NSWB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS2
NSWB153C NGRTH 3B 1 0 0.1505 0.3921 239.5065    792 GRTH-SWB150
NSWB153C NSWB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS3
NTBG115A NVH1105B 1 0 2.5393 7.6535 59.41380    400 VH-TBG110 GL
NTBG115B NTBG115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NTBN153A NTBW153B 1 0 0.1702 1.4960 14.42971   1200 TBW-TBN150 Z
NTBN153B NTBN153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NTBW153A NTBN153B 1 0 0.1739 1.4969 13.01251   1200 TBW-TBN150 W
NTBW153A NTBZ1531 1 0 0.2216 1.6247 809.8504   1166 TBW-TBZ150 W
NTBW153B NOTD153A 1 0 0.3520 3.0490 29.53160   1750 OTD-TBW150 Z
NTBW153B NTBW153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS(1)
NTBZ1531 NTBZ153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NTBZ153A NTBN153A 1 0 0.6250 1.1320 703.9995    423 TBN-TBZ150 W
NTBZ153A NTBN153B 1 0 0.6290 1.1390 703.9995    423 TBN-TBZ150 Z
NTERW 3B NSBLTW3  1 0 0.5680 3.1114 40.80368   1000 TERW-SBRN-LI
NTERW 3B NTERW 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NTL1503A NDOD153A 1 0 1.0800 6.2700 48.69364    860 DOD-TL150 Z
NTL1503B NDOD153B 1 0 1.0800 6.2700 48.69364    800 DOD-TL150 W
NTL1503B NTL1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NTNT1531 NGVT2-3N 1 0 0.2704 0.9592 11.28146    701 GVT2-TNT-ERP
NTNT1532 NGVT2-30 1 0 0.2706 0.9598 11.28931    701 GVT2-TNT-ERP
NTNT153A NTNT1531 1 0 0.0171 0.0506 28.41750    732 GVT2-TNT-ERP
NTNT153B NTNT1532 1 0 0.0168 0.0500 27.78113    732 GVT2-TNT-ERP
NTNZ153A NTNZ153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NTSD153A NPHP153A 1 0 0.1270 0.3710 194.7783    900 TSD-PHP150
NTSD153B NNM1503A 1 0 0.3900 2.5800 27.64705    850 NM-TSD150 R
NTSD153B NTSD153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NTWG153B NTWG153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NUD1503B NUD1503A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B
NUD1503B NUD1503C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C
NUD1503C NUD1503D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D
NUD1503D NUD1503E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E
NUD1503E NHMZ153A 1 0 3.4160 11.970 66.59863    714 UD-HMZ150 W
NUD1503F NUD1503A 1 0 0.0143 0.0507 0.276880    714 C-OS-UD150 W
NUF15030 NDAL153B 1 0 0.7773 5.1204 147.1459    955 DTC-UF-DAL15
NUF15031 NDAL153A 1 0 0.7773 5.1204 147.1459    955 DTC-UF-DAL15
NUF1503A NUF15031 1 0 0.0077 0.0570 21.63722    955 DTC-UF-DAL15
NUF1503B NUF15030 1 0 0.0078 0.0570 21.65286    955 DTC-UF-DAL15
NUF1503B NUF1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NULW1530 NM11 Z3  1 0 0.0525 0.2256 653.4399    966 ULW-ODR-NIWG
NULW153B NSOS153A 1 0 1.4500 8.9100 502.6548    800 ULW-SOS2150
NULW153B NULW1532 1 0 0.0700 0.1300 69.11504    410 MWK_TR7-UTL
NULW153C NULW153A 1 7 0.0000 0.0000 0.000000 999999 RAILA_LRA1_2
NULW153D NSOS153B 1 0 1.4500 9.0000 559.2035    800 ULW-SOS2150
NULW153D NULW1533 1 0 0.0700 0.1400 106.8141    410 MWK_TR8-UTL
NULW153D NULW153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NULW153D NULW153B 2 2 0.0000 0.0000 0.000000 999999 RAILB_LRB1_2
NURM153A NGRTH 3B 1 0 0.0312 0.1530 88.72172    799 URMD-GRTH150
NURM153A NLUTT 3A 1 8 0.3859 1.4075 8.739900    415 LUTT-URMD150
NURM153B NGRTH 3A 1 0 0.2313 1.1541 26.54017    799 TERW-SBRN-GR
NURM153B NSBLTZ3  1 0 1.1537 5.7559 132.3608    799 TERW-SBRN-GR
NVAAR 3B NMKT153B 1 0 0.3700 0.6100 153.9386    400 VAAR-MKT150
NVB1503A NLD1503A 1 8 0.6738 4.2731 691.8698   1155 VB-LD150 Z
NVB1503B NLD1503A 1 8 0.6738 4.2731 691.8698   1155 VB-LD150 W
NVB1503B NVB1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVDM115B NVDM115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVENR 3B NVENR 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVH1105B NVH1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVHZ1531 NNMR153A 1 0 0.2470 10.152 672.7331   1155 NMR-VHZ150 W
NVHZ1531 NWPLD 3B 1 0 0.1317 0.6342 263.1294    770 WPLD-VHZ150
NVHZ381A NBVW381A 1 0 0.3667 2.8601 164.0020   3000 BVW-VHZ380 W
NVHZ381A NVHZ3810 1 2 0.0000 0.0000 0.000000 999999 TR411_VSA
NVHZ381A NVHZ3811 1 2 0.0000 0.0000 0.000000 999999 TR413_VSA
NVHZ381B NBVW381B 1 0 0.3667 2.8601 164.0020   3000 BVW-VHZ380 Z
NVHZ381B NVHZ3810 1 2 0.0000 0.0000 0.000000 999999 TR411_VSB
NVHZ381B NVHZ3811 1 2 0.0000 0.0000 0.000000 999999 TR413_VSB
NVLH115A NKP1105B 1 0 2.3496 5.8106 353.7621    455 VLH-KP110 Z
NVLH115A NLTK1152 1 0 1.0654 3.5825 28.90265    675 VLH-LTK110 W
NVLH115B NVLH115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVLH115B NZS1105B 1 0 1.1194 3.8419 372.4421    631 ZS-VLH110 Z
NVLN1531 NVLN1532 1 0 0.3500 7.7000 769.6902    693 VLN-NSW150
NVLN1532 NOTL153G 1 0 1.3852 9.0148 706.8559    924 VLN-OTL150 W
NVLN1532 NVLN153A 1 2 0.0000 0.0000 0.000000 999999 KVB85_VS
NVLN1532 NVLN153F 1 2 0.0000 0.0000 0.000000 999999 KVB85_VS(1)
NVLN1532 NWPLD 3B 1 0 0.4280 2.6780 1186.266    770 VLN-WPLD150
NVLN1533 NVLN153F 1 2 0.0000 0.0000 0.000000 999999 KV3_LRA2
NVLN1534 NVLN153F 1 2 0.0000 0.0000 0.000000 999999 KV3_LRB2
NVLN1535 NVLN1534 1 2 0.0000 0.0000 0.000000 999999 KV2_LRB1
NVLN1536 NVLN153F 1 0 0.0026 0.0837 62.29025   1900 E24-VLN150
NVLN1538 NVLN153B 1 0 0.0803 0.2752 133.9883    960 IJM01-VLN150
NVLN1539 NVLN153C 1 0 2.7800 11.480 2042.035    808 VLN-Q7 150
NVLN153A NVLN1530 1 2 0.0000 0.0000 0.000000 999999 V1539_LRA
NVLN153A NVLN1533 1 2 0.0000 0.0000 0.000000 999999 KV2_LRA1
NVLN153A NVLN153B 1 2 0.0000 0.0000 0.000000 999999 V1540_LRB
NVLN153C NVLN1532 1 2 0.0000 0.0000 0.000000 999999 V1599_LRA
NVLN153C NVLN1537 1 0 0.0146 0.2173 91.00438   1900 E25-VLN150
NVLN153C NVLN153A 1 2 0.0000 0.0000 0.000000 999999 S_1_05_VS
NVLN153D NOTL153A 1 0 1.4300 9.0000 706.8559    924 VLN-OTL150 Z
NVLN153D NVLN1532 1 2 0.0000 0.0000 0.000000 999999 V1599_LRB
NVLO1531 NHST153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVNG153B NDB1503B 1 0 1.3200 8.4500 62.20430   1602 DB-VNG150 W
NVNG153B NDOD153B 1 0 0.9199 5.4801 560.7428   1600 DOD-VND1150
NVNG153B NVNG153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVNW153A NVNG153A 1 0 0.1399 1.1601 8.774470   1600 VND1-VND2 15
NVNW153B NDOD153B 1 0 0.7200 4.3100 31.73138   1600 DOD-VND2150
NVNW153B NVNW153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVO1105A NOMVZL5  1 0 1.5127 16.330 43.49580   1420 ZLH-OMD-VO11
NVO1105B NVO1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVSG153A NVSG153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVSG153B NGSP1533 1 0 2.2500 8.4900 73.20000    531 VSG-GSP150 Z
NVSN153A NHTM153B 1 0 1.5900 8.6800 67.22829   1002 VSN-HTM150
NVSN153B NVSN153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVVL115A NGK1105A 1 0 0.7788 4.4999 988.6938   1125 VVL-GK110 R
NVVL115B NVVL115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVVL115B NWSMR 5B 1 0 0.8128 5.8390 51.58495    880 VVL-WSMR110
NVVL222A NZYV222A 1 0 0.5508 6.0537 108.8889   2503 VVL-ZYV220 W
NVVL222B NVVL222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVVL222B NZYV222B 1 0 0.5508 6.0537 108.8889   2503 VVL-ZYV220 Z
NVVL381B NVVL381A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NVVL381C NEOS381I 1 0 0.6183 9.7683 256.4743   2500 VVL-EOS380 P
NVVL381C NVVL381B 1 2 0.0000 0.0000 0.000000 999999 KV2_VS
NVW1503A NBZ1503B 1 0 0.3500 0.8400 446.9984    555 VW-BZ150 W
NVW1503A NDIM153A 1 0 0.2281 1.3828 98.12325    924 DIM-VW150 W
NVW1503A NZVD1531 1 0 0.5101 0.9336 671.2417    257 ZVD-VW150 G
NVW1503A NZVD1531 2 0 0.5042 0.9335 645.5285    257 ZVD-VW150 Z
NVW1503B NBZ1503A 1 0 0.3200 0.8701 605.6768    555 VW-BZ150 Z
NVW1503B NVW1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWAZ3810 NHNL3811 1 0 0.0021 0.0500 12.81770   1170 HNL-WAZ380 Z
NWAZ3810 NHNL3815 1 0 0.0021 0.0500 12.81770   1170 HNL-WAZ380 P
NWAZ3810 NHNL3816 1 0 0.0021 0.0500 12.81770   1170 HNL-WAZ380 B
NWAZ3810 NWAZ3812 1 2 0.0000 0.0000 0.000000 999999 BVWW_VSB
NWAZ3810 NWAZ3813 1 2 0.0000 0.0000 0.000000 999999 BVWO_VSB
NWAZ3811 NHNL3812 1 0 0.0021 0.0500 12.81770   1170 HNL-WAZ380 W
NWAZ3811 NHNL3813 1 0 0.0021 0.0500 12.81770   1170 HNL-WAZ380 R
NWAZ3811 NHNL3814 1 0 0.0021 0.0500 12.81770   1170 HNL-WAZ380 O
NWAZ3812 NWAZ3811 1 2 0.0000 0.0000 0.000000 999999 BVWW_VSA
NWAZ3813 NWAZ3811 1 2 0.0000 0.0000 0.000000 999999 BVWO_VSA
NWDO153A NOBG153A 1 0 2.9455 10.234 68.25800    400 OBG-WDO150 W
NWDO153A NTNZ153A 1 0 0.4516 2.6758 38.10439    721 TNZ-WDO150 W
NWDO153A NWDO153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWDO153B NOBG153A 1 0 2.9455 10.234 68.25800    601 OBG-WDO150 Z
NWDO153B NTNZ153B 1 0 0.4516 2.6758 38.10439    721 TNZ-WDO150 Z
NWDT153A NBOZ153A 1 0 0.3665 0.8383 449.5619    415 WDT-BOZ150 W
NWDT153A NRLL153B 1 0 0.5554 2.4742 33.99153   1240 WDT-RLL150 W
NWDT153B NBOZ153B 1 0 0.3623 0.8287 446.8978    415 WDT-BOZ150 Z
NWDT153B NRLL153B 1 0 0.5554 2.4810 33.19485   1240 WDT-RLL150 Z
NWDT153B NWDT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWEW222A NDES222W 1 0 0.1200 0.4350 6.270620    525 DES-WEW220 W
NWEW222A NWEW222B 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NWEW222B NDZO222B 1 0 0.0949 0.3668 105.4947   2310 WEW-DZO220 Z
NWEW222C NDZO222A 1 0 0.0949 0.3668 105.4947   2310 WEW-DZO220 W
NWEW222C NWEW222A 1 2 0.0000 0.0000 0.000000 999999 KV2_LSA
NWEW222D NDES222Z 1 0 0.1200 0.4350 6.270620    525 DES-WEW220 Z
NWEW222D NWEW222B 1 2 0.0000 0.0000 0.000000 999999 KV2_LSB
NWGM153B NVW1503A 1 0 0.2486 0.6085 293.0478    770 WGM-VW150 W
NWGM153B NWGM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWHS153A NEBK113A 1 0 1.0100 1.6700 62.83080    670 WHS-EBK150 W
NWHS153A NVSN153A 1 8 1.5000 9.9000 75.39822    858 WHS-Mast81-V
NWHS153A NZBK1532 1 0 0.1650 1.5565 22.46239   1920 WHS-ZBK-DNT1
NWHS153A NZP1503A 1 0 0.9800 5.6700 45.23931    861 WHS-ZP150 W
NWHS153B NEBK113A 1 0 1.0100 1.6700 62.83080    670 WHS-EBK150 Z
NWHS153B NVSN153B 1 0 1.2500 8.2700 63.45874   1002 WHS-VSN150 Z
NWHS153B NWHS153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWHS153B NZP1503B 1 0 0.9800 5.6700 45.23931    861 WHS-ZP150 Z
NWKC D51 NDZW115B 1 0 0.0633 0.1936 132.7504   2382 DES-DZW110 W
NWKCM 3A NMDK153B 1 0 0.0608 0.7700 9.955710   3000 MDK-WKCM150
NWKCM 3B NWKCM 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWL-MV10 NHVH381Z 1 0 0.0760 1.3543 51.80593   4000 WL-MVL380 Z
NWL-MV10 NWL-MV13 1 0 0.0599 0.4076 118.8307   4000 WL-MVL380 Z
NWL-MV13 NMVL381M 1 0 0.1705 3.2256 58.84549   4000 WL-MVL380 Z
NWL1503A NDLR153A 1 0 0.0765 0.1400 84.37278   1251 DLR-WL150 W
NWL1503B NWL1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWL3801A NHVH381Z 1 0 0.0142 8.2399 0.000000   4000 HVH380 01.SS
NWL3801A NWL3801C 1 2 0.0000 0.0000 0.000000 999999 LKVZ_VS
NWL3801B NWL3801D 1 2 0.0000 0.0000 0.000000 999999 LKVW_VS
NWMD1150 NEMZ1150 1 0 0.3411 3.0545 1487.530   1522 WMD-EMZ110 Z
NWMD1151 NEMZ1150 1 0 0.2905 3.0505 1484.129   1522 WMD-EMZ110 P
NWMD1151 NEMZ1151 1 0 0.2901 3.0473 1482.551   1522 WMD-EMZ110 W
NWMD1151 NWMD1150 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWML1531 NTL1503B 1 0 0.1919 1.0722 65.25705    959 DRT-ZBM-TL15
NWPLD 3A NVHZ1531 1 0 0.1832 0.9919 446.7797    770 WPLD-VHZ150
NWPLD 3B NWPLD 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWRTH 3A NNEDW 3A 1 0 0.8850 3.1650 20.93950    651 NEDW-WRTH150
NWRTH 3B NWRTH 3A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR1_2
NWRTH 3B NWRTH 3C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR2_3
NWRTH 3C NWRTH 3D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR3_4
NWRTH 3D NWRTH 3E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR4_5
NWRTH 3E NNEDW 3B 1 0 0.8925 3.1350 20.93950    651 NEDW-WRTH150
NWS1105B NWS1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWSMR 5A NEEM1151 1 0 1.0842 3.4750 1841.922    641 WSMR-EEM110
NWSMR 5B NWSMR 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWTO1150 NBL1105A 1 0 0.1998 2.9158 1285.097   1575 BL-WTO110 W
NWTO1151 NWTO1150 1 0 0.0439 0.1398 75.53771    478 WTO-WTG110 W
NWTR153A NWTR1531 1 2 0.0000 0.0000 0.000000 999999 TR411_VS1
NWTR153A NWTR153C 1 2 0.0000 0.0000 0.000000 999999 S3.0
NWTR153C NDE15030 1 0 0.3045 2.3025 175.9418   1000 WTR-DE150 O
NWTR153D NVB1503A 1 0 0.2481 2.1717 1249.709   1155 VB-WTR150 Z
NWTR153D NWTR1531 1 2 0.0000 0.0000 0.000000 999999 TR411_VS2
NWTR153D NWTR153B 1 2 0.0000 0.0000 0.000000 999999 S3.0(1)
NWTR3810 NBWK381B 1 0 0.4455 3.6475 1601.026   2470 WTR-BWK380 Z
NWTR3811 NWTR3810 1 2 0.0000 0.0000 0.000000 999999 TAK1_VSK
NWTR3813 NWL3801C 1 0 0.1034 1.6621 32.48979   4000 WTR-WL380 Z
NWTR3813 NWTR3812 1 2 0.0000 0.0000 0.000000 999999 TAK2_VSK
NWTR3814 NBWK381A 1 0 0.4460 3.6515 1602.792   2470 WTR-BWK380 W
NWTR3815 NWL3801D 1 0 0.1034 1.6621 32.48979   4000 WTR-WL380 W
NWTR3815 NWTR3814 1 2 0.0000 0.0000 0.000000 999999 TAK3_VSK
NWTR3817 NWTR3816 1 2 0.0000 0.0000 0.000000 999999 TAK4_SKB
NWTR381A NWTR3810 1 2 0.0000 0.0000 0.000000 999999 TAK1_VSA
NWTR381A NWTR3812 1 2 0.0000 0.0000 0.000000 999999 TAK2_VSA
NWTR381A NWTR3814 N 2 0.0000 0.0000 0.000000 999999 NWTR3814
NWTR381A NWTR3816 1 7 0.0000 0.0000 0.000000 999999 TAK4_VSA
NWTR381B NWTR3811 1 2 0.0000 0.0000 0.000000 999999 TAK1_VSB
NWTR381B NWTR3813 1 2 0.0000 0.0000 0.000000 999999 TAK2_VSB
NWTR381B NWTR3815 1 2 0.0000 0.0000 0.000000 999999 TAK3_VSB
NWTR381B NWTR3817 1 7 0.0000 0.0000 0.000000 999999 TAK4_VSB
NWTW153A NBCO153B 1 0 1.2700 7.4700 273.9437    961 BCO-WTW150 W
NWTW153A NDAL153B 1 0 0.5600 3.3400 189.4365    960 DAL-WTW150 W
NWTW153B NDAL153A 1 0 0.5600 3.3400 189.7532    960 DAL-WTW150 Z
NWTW153B NWTW153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWW1503A NHTN153A 1 0 0.5600 5.5000 41.40619   1250 WW-HTN150 W
NWW1503C NWW1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWW1503F NWW1503A 1 0 0.0062 0.0500 0.445850   1570 C-GT-WW150 W
NWWD1531 NWWD1530 1 0 0.0205 4.4100 0.000000   1155 WWD150 SSP
NWWD153A NAGP1531 1 0 0.3129 1.5644 825.6774    924 AGP-WWD150 W
NWWD153A NWWD153B 1 2 0.0000 0.0000 0.000000 999999 LVRAILA_LRA
NWWD153B NAGP1531 1 0 0.3131 1.5653 826.1194    924 AGP-WWD150 Z
NWWD153B NOTL153H 1 0 1.3100 8.5400 62.82937    925 OTL-WWD150 W
NWWD153B NWWD1531 1 2 0.0000 0.0000 0.000000 999999 LVRAILB_LRB
NWYW153B NOTL153E 1 0 0.9400 6.0500 46.49633    800 OTL-WYW150 G
NWYW153B NOTL153E 2 0 0.9400 6.0500 45.86493    925 OTL-WYW150 W
NWYW153C NOTL153H 1 0 0.9400 6.0500 43.98456    926 OTL-WYW150 Z
NWYW153C NWYW153A 1 2 0.0000 0.0000 0.000000 999999 LV_LRA
NWYW153D NWYW153A 1 2 0.0000 0.0000 0.000000 999999 KV12_VS
NWYW153D NWYW153B 1 2 0.0000 0.0000 0.000000 999999 LV_LRB
NYPB1531 NDE1503B 1 0 0.1792 1.4499 540.1937   1000 YPB-DE150 Z
NYPB1531 NVB1503B 1 0 0.1969 1.4347 463.9912   1155 VB-YPB150 Z
NZBGMW3  NMDK153A 1 0 0.4174 1.9861 25.19612   1243 GT-ZBH-MDK15
NZBGMW3  NZBH153D 1 0 0.0040 0.0500 0.241730   1243 GT-ZBH-MDK15
NZBGMZ3  NMDK153B 1 0 0.4174 1.9861 25.19612   1243 GT-ZBH-MDK15
NZBGMZ3  NZBH153A 1 0 0.0027 0.0500 0.162200   1480 GT-ZBH-MDK15
NZBH153B NZBH153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B
NZBH153C NZBH153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D
NZBK1532 NZBK153A 1 8 0.0300 0.2830 4.084070   1920 ZBK-WHS-DNT1
NZBK153A NWHS153A 1 0 0.2342 1.8304 67.95594   1920 ZBK-WHS150 W
NZBM153A NTL1503B 1 8 1.2800 7.3200 123.4643    900 TL-ZBM150 W
NZBM153A NZLC1531 1 0 0.3130 1.6130 968.4222    340 ZBM-ZLC150 W
NZBM153B NTL1503A 1 0 1.2800 7.3200 123.4643    900 TL-ZBM150 Z
NZBM153B NWML1531 1 0 0.3812 3.5184 1721.000    972 DRT-ZBM-TL15
NZBM153B NZBM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZBM153B NZLC1532 1 0 0.2950 1.6060 974.6268    340 ZBM-ZLC150 Z
NZKL381O NBSL381C 1 0 0.0034 0.0500 6.955490    580 BSL-ZKL380 O
NZKL381O NZKL381P 1 7 0.0000 0.0000 0.000000 999999 SK01_OP
NZKL381P NBSL381D 1 0 0.0052 0.0500 10.59973    580 BSL-ZKL380 P
NZKL381W NBSL381A 1 0 0.0091 0.0500 18.28407    580 BSL-ZKL380 W
NZKL381W NZKL381Z 1 7 0.0000 0.0000 0.000000 999999 SK01_WZ
NZKL381Z NBSL381B 1 0 0.0109 0.0500 22.01000    580 BSL-ZKL380 Z
NZL3801A NHGL381A 1 0 1.5301 16.526 253.9931   2500 ZL-HGL380 W
NZL3801A NMEE381J 1 0 1.5013 25.634 522.3352   4000 ZL-MEE380 Z
NZL3801B NHGL381B 1 0 1.5301 16.526 253.9931   2500 ZL-HGL380 Z
NZL3801B NMEE381I 1 0 1.4968 25.632 522.3601   4000 ZL-MEE380 W
NZL3801B NZL3801A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZLF115A NZLW115A 1 0 0.2860 0.7622 347.2231    730 ZLF-ZLW110 W
NZLF115B NZLF115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZLF115B NZLW115B 1 0 0.3124 0.6894 751.7106    730 ZLF-ZLW110 Z
NZLH115A NZLW115A 1 0 0.7619 2.2521 16.72688   1338 ZLW-ZLH110 W
NZLH115A NZS1105A 1 0 2.0660 5.5066 19.70728    605 ZLH-ZS110 GL
NZLH115B NZLW115B 1 0 0.7460 2.2642 16.72688   1338 ZLW-ZLH110 Z
NZLW115B NZLW115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZP1503A NLGK153B 1 0 1.2900 7.5000 87.65231    801 LGK-ZP150 Z
NZP1503B NZP1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZS1105A NVLH115A 1 0 1.0659 4.1255 297.8579    630 ZS-VLH110 W
NZS1105B NZLH115B 1 0 2.0660 5.5066 19.70728    605 ZLH-ZS110 R
NZS1105B NZS1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZT1503A NAP1503B 1 0 0.4005 3.5212 1787.757   1155 ZT-AP150 Z
NZT1503A NZT15030 1 0 0.0353 0.1292 86.00111    571 ZT150-HSZ W
NZT1503A NZT15031 1 0 0.0353 0.1292 86.00111    921 ZT150-HSZ Z
NZT1503A NZT1503B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZT1503B NAP1503A 1 0 0.4005 3.5212 1787.757   1155 ZT-AP150 W
NZUV1531 NZUV153A 1 0 0.2700 0.4600 103.9867   1602 HD-ZUV-LLS15
NZUV1532 NZUV153B 1 0 0.2700 0.4600 103.9867   1603 ZUV-LLS-ZWO1
NZUV153A NLLS153B 1 0 0.2500 2.1400 30.78866   1602 HD-ZUV-LLS15
NZUV153B NLLS1532 1 0 0.2500 2.1400 30.78866   1940 ZWO-ZUV-LLS1
NZUV153B NZWO153A 1 0 0.8000 6.8700 97.07306   1940 ZWO-ZUV-LLS1
NZV1503A NNM1503B 1 0 1.2907 6.8492 374.4001    711 NM-ZV150 W
NZV1503B NZV1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZVD1531 NVW1503B 1 0 0.2093 1.2285 562.8360   1155 ZVD-VW150 P
NZVD153B NZVD153A 1 2 0.0000 0.0000 0.000000 999999 CBS
NZWO153A NALR153A 1 0 1.1700 5.2600 660.3618    956 ZWO-ALR150 W
NZWO153B NALR153B 1 0 1.1700 5.3100 660.3618    956 ZWO-ALR150 Z
NZWO153B NHD1503A 1 0 0.9000 11.300 113.1000   1601 HD-ZWO150 P
NZWO153B NZWO153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZYV115B NMAK115B 1 0 0.2679 1.7444 14.91314    956 ZYV-MAK110 Z
NZYV115B NZYV115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZYV222A NHSW222A 1 0 1.3020 18.720 230.9060   2503 ZYV-HSW220 W
NZYV222B NHSW222B 1 0 1.3020 18.720 230.9060   2503 ZYV-HSW220 Z
NZYV222B NZYV222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
N_BG102G NBGM222B 1 0 0.0001 0.0500 0.000000   5000 BGM220-BG10
N_BG202G NBGM222A 1 0 0.0001 0.0500 0.000000   5000 BGM220-BG20
O6MNGN21 O6MNGN23 1 2 0.0000 0.0000 0.000000   2400 MNKPL1_220
O6MNGN21 O6WERB23 1 0 0.3700 5.6400 64.90530   2400 406C
O6MNGN21 XMN_RU21 1 0 0.0414 0.5295 5.640500   2352 407
O6MNGN23 XMN_BR21 1 0 0.3680 4.4860 52.40200   2040 406A
O6MNGN23 XMN_RU22 2 0 0.0339 0.5095 5.785120   2352 408
O6MNGN51 OHOHEM51 1 0 1.1734 4.8185 36.29000    740 195-2-4
O6MNGN52 O6MNGN51 1 7 0.0000 0.0000 0.000000        MN5CPL1
O6MNGN52 OBREDE51 1 0 0.3972 1.9726 38.91000    740 197-5
O6MNGN52 OFRAST51 1 0 1.1412 5.6046 29.09000    740 197-9
O6WALG21 O6WERB22 1 0 0.8800 10.910 125.3495   2040 405B
O6WALG21 XWA_BR21 1 0 0.1830 2.2390 25.91800   2040 405A
O6WERB22 XWE_WB21 1 8 0.0100 0.1000 0.392700   1540 404A
O6WERB23 O6WERB22 1 2 0.0000 0.0000 0.000000   2400 WERBKPL1_220
O6WERB23 XWE_WB22 2 8 0.0100 0.1000 0.392700   1472 403A
O6WERB51 OVORDW52 1 0 1.5000 6.3000 47.12000    740 198-1-3-4
O6WERB52 O6WERB51 1 2 0.0000 0.0000 0.000000        WERB5CPL1
O6WERB52 OHOHEM51 1 0 0.8036 3.4448 23.89000    740 195-6
O6WERB52 ORIEDE51 1 0 0.2173 1.1170 414.0100    535 193-L8
O6WERB52 OVORDW51 2 0 1.4569 6.0914 44.08000    740 198-2
O9KIRB21 O9STRA21 1 0 0.6700 7.5000 98.64600   1200 279
O9KIRB22 O9KIRB21 1 2 0.0000 0.0000 0.000000   1250 KIRBKPL1_220
O9KIRB22 O9STRA22 2 0 0.6700 7.5000 98.64600   1200 280
O9KIRB51 OJENBA51 1 0 4.1400 12.900 0.000000    470 176-1A-1B
O9KIRB51 OKUFST51 1 0 1.5180 4.7300 29.72000    470 176-3A-3B
O9KIRB52 O9KIRB51 1 2 0.0000 0.0000 0.000000        KIRB5CPL1
O9KIRB52 OJENBA51 2 0 4.1400 12.900 0.000000    470 176-2A-2B
O9KIRB52 OKUFST52 2 0 1.5180 4.7300 29.72000    470 176-4
O9PRUT21 O9PRUT22 1 2 0.0000 0.0000 0.000000   1200 KAUTKPL1_220
O9PRUT21 OWESTT21 1 0 1.5500 8.4000 103.0442   1200 277
O9PRUT21 OWESTT22 2 0 1.5500 8.4000 103.1070   1200 278
O9PRUT51 OIMST 52 1 0 3.9300 12.570 0.000000    630 172-5A
O9PRUT51 OSTJAK52 1 0 4.5300 14.680 116.5500    630 172-5B-5C
O9STRA21 O9STRA22 1 2 0.0000 0.0000 0.000000   2400 STRAKPL1_220
O9STRA21 O9THAU21 1 0 2.8500 13.700 90.16370   1103 273B
O9STRA21 OZELL 21 1 0 1.5100 7.5400 62.46000   1679 273A
O9STRA22 O9THAU22 2 0 2.8500 13.700 90.16370   1103 274B
O9STRA22 OZELL 22 2 0 1.5100 7.5400 67.17000   1679 274A
O9THAU21 O9YVIL21 1 0 0.7000 3.4700 24.14000   1572 273C-THA
O9THAU22 O9THAU21 1 2 0.0000 0.0000 0.000000   2000 THAUKPL1_220
O9THAU22 O9YVIL22 2 0 0.7000 3.4700 24.14000   1572 274C-THA
O9THAU51 OINNSB51 1 0 0.5577 0.3013 115.6100    680 174-X
O9THAU51 OJENBA51 2 0 4.1400 12.900 0.000000    520 170-2-8
O9THAU51 OWILTE51 1 0 1.0300 2.5400 0.000000    535 170-1B
O9THAU51 OWILTE51 2 0 1.0300 2.5400 0.000000    535 170-2B
O9THAU52 O9THAU51 1 2 0.0000 0.0000 0.000000        THAU5CPL1
O9THAU52 OJENBA51 1 0 4.1400 12.900 0.000000    535 170-1
O9VILL21 O9VILL22 1 2 0.0000 0.0000 0.000000   3000 VILLKPL1_220
O9VILL21 O9YVIL21 1 0 0.5000 5.0000 0.000000   1572 273C-VIL
O9VILL22 O9YVIL22 2 0 0.5000 5.0000 0.000000   1572 274C-VIL
O9VILL51 O9VILL52 1 2 0.0000 0.0000 0.000000        VILL5CPL1
O9VILL51 OWILTE51 1 0 0.2250 0.7561 0.000000    655 171-1B
O9VILL51 OWILTE51 2 0 0.2250 0.7561 0.000000    655 174-1
O9VILL51 OZIRL 51 1 0 1.8624 6.2805 0.000000    665 171-4
O9VILL52 OZIRL 52 2 0 1.8451 6.0240 0.000000    665 174-2
O9YVIL21 XYV_SI21 1 0 1.1100 6.4000 59.60690   1572 273C-SIL
O9YVIL22 XYV_SI22 2 0 1.1100 6.4000 59.60690   1572 274C-SIL
OABW  51 OABW  52 1 2 0.0000 0.0000 0.000000   2400 ABW 5CPL1
OABW  51 OENNSI51 1 0 0.6400 2.6000 166.3159    600 154-7
OABW  51 OERNST51 1 0 0.4230 4.9640 71.78000   2176 152-0
OABW  51 OPICHL51 1 0 0.1650 1.7920 27.88000   2080 152-11
OABW  51 OPICHL51 2 8 0.1650 1.7920 27.88000   2080 152-12
OABW  51 OWEGSC51 1 0 0.3250 4.0070 53.68400   2176 152-9
OABW  52 OMAUTH51 1 0 1.0400 3.8600 27.49521    600 154-8
OAIGER51 OANTHI51 1 0 2.1780 5.2800 37.73000    515 188-3A
OAIGER51 OPASSA51 1 0 3.6500 12.600 83.59700    480 188-1
OALTEN21 ODUERN22 1 0 0.4400 2.3000 16.33628    354 215A
OALTEN22 ODUERN22 2 0 0.4400 2.3000 16.33628    354 215B
OALTEN23 ODUERN21 3 0 0.4400 2.3000 16.33628    354 215C
OAMSCH51 OBERGE51 1 0 1.2900 3.7200 22.68200    500 168-7
OAMSCH51 OZWETT51 1 0 2.1700 14.550 116.5530    500 166-0-9
OAMSTE51 OAMSTE52 1 2 0.0000 0.0000 0.000000   2400 AMCPL1
OAMSTE51 OERNST53 1 0 2.8460 8.9300 144.4000    600 154-0
OAMSTE51 OGERST51 1 0 2.1790 8.7210 86.90000    535 164-4-7
OAMSTE51 OGREST51 1 0 2.1680 10.900 87.59000    574 164-3
OAMSTE52 OYAMST51 1 0 1.9380 6.0800 37.32000    605 168-4-AMST
OAMSTE52 OYAMST52 2 0 1.9400 6.1000 37.47000    605 168-5-AMST
OANDAU51 OZURND51 1 0 0.4870 2.0060 1291.980    960 140-3
OANDAU51 OZURND51 2 0 0.4870 2.0060 1291.980    960 140-4
OANNAB51 OARTHU51 1 0 4.5440 12.190 122.4278    600 162-5C
OANNAB51 OUNTER51 1 0 5.2467 14.105 128.8995    560 162-5D
OANTHI51 OEGGLF51 1 0 0.8300 3.7000 23.97000    535 188-3B
OARST 51 OARST 52 1 2 0.0000 0.0000 0.000000        ARST5CPL1
OARST 51 OBAEB 51 1 0 0.7140 2.0400 12.70000    590 130-3
OARST 51 OBAEB 52 2 0 0.7140 2.0400 12.70000    590 130-4
OARST 51 OGRAZS51 1 0 3.3754 9.6440 60.04000    590 134-2
OARST 51 OWEBLI51 1 0 3.0058 8.5880 53.46000    590 134-1A
OARTHU51 OARTHU52 1 7 0.0000 0.0000 0.000000        ARTH5CPL1
OARTHU51 OSTROB51 1 0 8.7140 21.470 15.40951    550 162-6C
OARTHU51 OSZA  52 2 0 1.5940 4.4700 18.91238    575 162-4
OARTHU52 OPONG 51 1 0 0.0022 0.0500 5.133360    720 180-0
OARTHU52 OSZA  51 1 0 1.5900 4.4700 16.21061    575 162-3
OASCHA21 OASCHA22 1 2 0.0000 0.0000 0.000000   1200 ASKPL1_220
OASCHA21 OWEIBE21 1 0 3.0370 14.700 100.0600   1025 203S
OASCHA22 OWEIBE22 2 0 3.0370 14.700 100.0600   1025 204S
OASPER51 OSTADL51 1 0 0.1340 0.3670 409.0000    455 143-1
OASPER51 OSTADL51 2 0 0.1340 0.3670 409.0000    455 143-2
OASPER51 OWESS 51 1 0 0.1290 0.2960 174.0000    455 143-3
OASPER51 OWESS 51 2 0 0.1290 0.2960 174.0000    455 143-4
OAUEN 51 OAUEN 52 1 7 0.0000 0.0000 0.000000   2400 AUEN5CPL1
OAUEN 51 OLANDS51 2 0 1.3400 2.4800 26.08580    385 113-2-4A
OAUEN 51 OVILLA51 2 0 0.8200 3.1600 31.22000    640 113-1B-3A
OAUEN 52 OLANDS52 1 0 1.1600 2.1800 30.41060    385 113-1A
OAUEN 52 OVILLA52 1 0 0.4700 1.9500 16.94950    640 113-4B
OAUSSE51 OAUSSE52 1 2 0.0000 0.0000 0.000000   2400 AUS5CPL1
OAUSSE51 OOBERD51 1 0 3.4780 12.120 82.88100    652 113-9
OAUSSE51 OOBERD51 2 0 3.4800 12.087 83.12300    685 113-0B
OAUSSE52 OMALTA51 1 0 1.1440 5.6690 74.29200   1280 115-3B
OAUSSE52 OMALTA51 2 0 1.1440 5.6690 74.19200   1280 115-4C
OBADEN51 OENZF 51 1 0 1.7050 4.8620 170.0000    455 108-3
OBADEN51 OTRKI 51 1 0 0.1574 0.3935 210.0000    520 108-0
OBADEN51 OTRKI 51 2 0 0.3578 0.9430 130.0000    455 108-9
OBAEB 51 OBAEB 52 1 2 0.0000 0.0000 0.000000        BAEB5CPL1
OBAEB 51 OHESSE52 1 0 5.4840 18.280 113.7900    640 130-0
OBAEB 51 OYGRAN52 2 0 0.1005 0.8040 5.000000   1040 132-2-BAEB
OBAEB 52 OHESSE52 2 0 5.4840 18.280 113.7900    640 130-9
OBAEB 52 OYGRAN51 1 0 0.1005 0.8040 5.000000   1040 132-1-BAEB
OBAUMK51 OBAUMK52 1 7 0.0000 0.0000 0.000000   2400 BAUMK5CPL1
OBAUMK51 OSTMIC51 1 0 3.7620 13.680 85.16000    630 120-0A-0B
OBAUMK51 OSTMIC51 2 0 3.7620 13.680 85.16000    665 120-7A
OBAUMK51 OZELTW51 1 0 0.2030 1.4830 0.010000   1060 121-0
OBAUMK51 OZELTW51 2 0 0.2030 1.4830 0.010000   1060 121-9
OBAUMK52 OSTLEO51 1 0 2.7870 9.5530 74.11000    665 120-0F
OBAUMK52 OSWA  52 1 0 7.0960 24.340 188.5270    665 120-5
OBAUSS51 OSTEEG51 1 0 1.2602 5.9472 40.02000    600 163-6
OBAUSS51 OSTEEG51 2 0 1.2602 5.9472 40.02000    600 163-7
OBERGE51 OBERGE52 1 7 0.0000 0.0000 0.000000   2400 BERGE5CPL1
OBERGE51 OYLOOS52 2 0 1.8286 4.5674 26.24800    500 168-3-BE
OBERGE52 OERLAU51 1 0 1.3380 3.8590 53.79700    500 168-6
OBERGE52 OERLAU51 2 0 1.5185 3.8498 22.23620    500 168-8
OBERGE52 OERLAU51 3 0 1.5185 3.8498 22.23620    500 168-9
OBERGE52 OYLOOS51 1 0 1.8286 4.5674 26.24800    440 168-2-BE
OBISAM11 ODUERN11 1 0 1.1100 15.520 193.1137   2300 436A
OBISAM11 ODUERN12 3 0 1.1070 15.520 193.1140   2867 443A
OBISAM11 OWINO 12 2 0 0.9900 3.2300 -10.9072   1070 511
OBISAM11 OZAYA 11 1 0 0.9040 16.340 230.0000   2300 443B
OBISAM12 OBISAM11 2 2 0.0000 0.0000 0.000000   2400 BIKPL2_380
OBISAM12 OBISAM13 1 7 0.0000 0.0000 0.000000   2400 BIKPL1_380
OBISAM12 ODUERN12 2 0 1.1090 15.520 193.1137   2300 444A
OBISAM12 OSARA 12 3 0 1.0850 15.190 189.7522   2300 444C
OBISAM12 OWIEN 12 1 0 1.6490 23.250 288.9640   2300 436B
OBISAM12 OWINO 11 1 0 0.9900 3.2300 -10.9072   1070 510
OBISAM21 ODUERN21 1 0 1.1000 12.700 167.1327   2080 297
OBISAM21 OGRFST21 1 0 1.3000 7.1000 47.53229    840 239
OBISAM21 OGRFST22 2 0 1.3000 7.1000 47.53229    840 240
OBISAM21 OWIEN 21 1 0 2.2480 12.140 143.0052   1200 227
OBISAM21 OYBBSF21 1 0 8.8760 47.310 321.6990   1063 207
OBISAM22 OBISAM21 1 2 0.0000 0.0000 0.000000   2400 BIKPL1_220
OBISAM22 OBISAM21 2 7 0.0000 0.0000 0.000000   2400 BIKPL2_220
OBISAM22 ODUERN22 2 0 1.1000 12.700 167.1327   2080 298
OBISAM22 OKLEDE21 1 0 2.1650 11.710 137.9473   1200 228B
OBISAM22 OYBBSF22 2 0 8.8760 47.310 321.6990   1063 208
OBISAM51 OBISAM52 1 7 0.0000 0.0000 0.000000   2400 BISAM5CPL1
OBISAM51 OBOCKF51 1 0 0.9000 5.0600 40.90000   1170 129-13
OBISAM52 OEIBES51 1 0 2.0700 6.4500 40.52655    650 129-2
OBISAM52 OEIBES51 2 0 2.0700 6.4500 0.000000    650 129-12
OBISAM52 OKORNE51 2 0 0.2000 0.8400 9.361950   1200 109-1
OBISAM52 OSCHOE51 1 0 1.7400 8.0000 88.50000   1210 129-5
OBISAM52 OSTOCK51 1 0 0.7000 2.2000 56.54867    650 129-0-6-7
OBISAM53 OWIWE 52 1 0 4.4353 11.484 74.55310    455 106-71-72
OBISAM54 OGERAS51 1 0 0.3590 1.6260 29.84510   1000 100-51
OBISAM55 OGERAS51 2 8 0.3590 1.6260 29.84510   1000 100-61
OBISAM55 OWINO 51 1 0 0.3283 3.7880 49.04030   2100 100-1
OBISAM55 OWINO 51 2 0 0.3283 3.7880 49.04030   2100 100-2
OBISAM56 OWIWE 52 2 0 4.4353 11.484 74.55310    455 106-81-82
OBOCKF51 OGAENS52 1 0 0.3500 2.4600 20.80000   1250 129-14
OBRAUN51 OBRAUN52 1 7 0.0000 0.0000 0.000000   2500 BRAUN5CPL1
OBRAUN51 OPETER51 1 0 1.0700 2.4300 16.43400    470 184-1
OBRAUN51 OPETER51 2 0 1.0700 2.4300 16.43400    470 184-2
OBREDE51 OBUVKW51 1 0 2.2960 10.218 90.96000    740 197-1
OBREDE51 OFELDK51 1 0 0.7192 2.8123 214.4200    440 197-6-7
OBRUCK51 OPETRO51 1 0 1.9320 6.0200 37.82478    650 128-17
OBRUCK51 OSARA 51 1 0 0.2860 2.0925 16.07550   1060 128-14
OBRUCK51 OSARA 51 2 0 0.2860 2.0925 16.07550   1060 128-15
OBRUCK51 OYSCHA52 1 0 0.1100 0.7700 6.500000   1060 128-16-B
OBRUEC51 OBRUEC52 1 2 0.0000 0.0000 0.000000   2400 BRKL5CPL1
OBRUEC51 OLASDO51 1 0 1.3970 5.1880 35.34900    625 112-5B
OBRUEC52 OOBERS51 1 0 1.5757 6.1400 41.31200    600 112-7
OBRUEC52 OSTVEI52 1 0 10.394 16.481 99.87100    640 114-1-3-5
OBRUM 51 OBRUM 52 1 2 0.0000 0.0000 0.000000        BRMU5CPL1
OBRUM 51 OHESSE51 1 0 2.3128 8.4480 52.59000    665 122-1
OBRUM 51 OHESSE52 2 0 2.3128 8.4480 52.59000    665 122-2
OBRUM 51 OHIEF 51 1 0 5.2268 19.512 121.4600    670 132-0
OBRUM 51 OHIEF 51 2 0 5.2268 19.512 121.4600    670 132-9
OBRUM 51 OKAPFB51 1 0 0.4724 1.2120 118.7500    710 122-3X
OBRUM 51 OLAUF 51 1 0 2.4791 8.0680 50.22000    440 132-5
OBRUM 51 OLAUF 51 2 0 2.7671 8.2120 51.12000    440 132-6
OBRUM 51 OMITTD51 1 0 3.6864 9.2160 57.37000    440 122-4A-4B
OBUVKW51 XVK_BR51 1 0 0.0700 0.2850 2.202000    740 197-10
ODEUTS51 ODEUTS52 1 7 0.0000 0.0000 0.000000   2400 DEUTS5CPL1
ODEUTS51 OYLASS51 1 0 2.2600 7.0800 43.40000    605 129-1-D
ODEUTS51 OYLASS52 2 0 2.2600 7.0800 43.40000    605 129-3-D
ODEUTS52 OPETRO51 1 0 0.0150 0.0736 0.622040   1092 128-9
ODEUTS52 OYSCHA52 1 0 0.4000 2.8100 23.10000   1060 128-16-D
ODIEB 52 ODIEB 51 1 2 0.0000 0.0000 0.000000        DIEB5CPL1
ODIEB 52 OPINZ 52 1 0 4.2212 13.078 189.0736    542 181-3A-3B-3C
ODIEB 52 OYPONG51 1 0 1.5940 4.9907 30.62738    600 181-2
ODONST51 OSIMME52 1 0 1.1780 3.7780 45.86730    910 106-3
ODONST51 OSIMME52 2 0 1.1320 3.6900 45.86730   1000 106-4
ODONST51 OSTADL51 1 0 0.2260 0.6910 7.068580   1000 106-1
ODONST51 OSTADL51 2 0 0.2260 0.6910 7.068580    910 106-2
ODONST51 OWESS 51 1 0 0.2800 0.8100 393.0000    570 143-7
ODUERN11 ODUERN12 1 2 0.0000 0.0000 0.000000   4000 DUKPL1_380
ODUERN11 OKRONS11 1 0 2.5600 37.200 434.7964   2300 433
ODUERN11 OWIEN 11 1 0 2.7500 38.620 480.3495   2300 435A
ODUERN11 XDU_SL11 1 0 1.0335 14.265 187.3802   2992 437
ODUERN12 OETZER11 1 0 0.3000 4.4000 51.05088   2300 434B
ODUERN12 OKWDUR11 1 0 0.0700 1.0000 11.52964    684 442
ODUERN12 XDU_SL12 2 0 1.0335 14.265 187.3802   2992 438
ODUERN13 ODUERN12 2 7 0.0000 0.0000 0.000000   4000 DUKPL2_380
ODUERN21 ODUERN22 2 7 0.0000 0.0000 0.000000   2400 DUKPL2_220
ODUERN22 ODUERN21 1 2 0.0000 0.0000 0.000000   2400 DUKPL1_220
ODUERN51 ODUERN52 1 2 0.0000 0.0000 0.000000   2400 DU5CPL1
ODUERN51 OEGGEN51 1 0 2.1300 16.170 142.1000   1060 165-6
ODUERN51 OEGGEN51 2 0 2.1300 16.170 142.1000   1060 165-7
ODUERN51 OSTRAT51 1 0 1.3800 6.1900 69.24100   1210 147-4
ODUERN51 OSTRAT51 2 0 1.3800 6.1900 69.24100   1210 147-3
ODUERN51 OTULLN51 1 0 1.8400 5.7600 35.34000    605 147-2
ODUERN51 OTULLN51 2 0 1.7200 5.4000 33.14000    605 147-1
OEBENF51 OEBENF52 1 2 0.0000 0.0000 0.000000   2500 EB5CPL1
OEBENF51 OEBREI51 1 0 1.4970 5.1496 35.68850    640 124-2A
OEBENF51 OENZF 51 1 0 3.0970 9.0390 67.50000    455 108-2
OEBENF51 OPODO 51 1 0 1.0450 3.1430 24.19000    455 108-11
OEBENF51 OTERNI51 1 0 4.8970 8.8000 92.61420    535 122-8
OEBENF51 OWIEN 52 1 0 4.2780 13.330 83.75490    640 124-1
OEBENF52 OWNST 52 1 0 1.6690 4.3660 32.95500    535 122-9
OEBREI51 OWIEN 53 1 0 3.1740 9.8900 62.14070    640 124-2B
OEDLIN21 OOBERS21 1 0 0.4300 2.1000 14.16858    800 281
OEFERD51 OOTH  51 1 0 0.5864 4.4547 36.53672    600 156-0
OEFERD51 OOTH  51 2 0 0.5864 4.4547 36.53672    600 156-9
OEGGEN51 OHORN 51 1 0 2.0400 6.4100 39.36000    605 167-4
OEGGEN51 OHORN 51 2 0 2.0400 6.4100 39.36000    605 167-14
OEGGEN51 OPEIGA51 1 0 2.4200 7.5900 46.56000    605 167-5
OEGGEN51 OPEIGA51 2 0 2.4200 7.5900 46.56000    605 167-15
OEGGEN51 OWAIDH51 1 0 2.5300 18.660 167.9000   1500 165-8
OEGGLF51 OERING51 1 0 1.0400 4.6260 39.27000    820 123
OEGGLF51 OPETER51 1 0 1.7500 8.4100 60.28700    689 188-5
OEGGLF51 OPOCKI51 1 0 2.2800 5.5350 39.89000    535 196-6
OEGGLF51 OPOCKI51 2 0 2.2800 5.5350 39.89000    535 196-7
OEIBES51 OEIBES52 1 7 0.0000 0.0000 0.000000   2400 EIBES5CPL1
OEIBES51 OGAENS51 1 0 1.6560 5.1600 32.42124    650 129-4
OEIBES51 OGAWEI51 1 0 0.7500 5.1200 45.01900   1092 129-8
OEIBES51 OGAWEI51 2 0 0.7500 5.1200 45.01900   1092 129-27
OEICH 51 OEICH 52 1 2 0.0000 0.0000 0.000000        EICH5CPL1
OEICH 51 OSALZA51 2 0 2.8980 9.0300 56.73716    605 185-2C
OEICH 51 OSALZA52 1 0 1.3567 6.3246 49.38897    740 180-3B-3C-4
OEICH 52 OOBAL 52 1 0 0.9821 3.0907 30.99181    605 185-1A
OEICH 52 OOBAL 52 2 0 0.9864 3.1015 30.18128    600 185-2A-2B
OEISEN51 OMATTE51 1 0 2.2490 8.5650 52.21000    696 126-1
OEISEN51 OMATTE51 2 0 2.2490 8.5650 52.21000    696 126-2
OEISEN51 ONEUSI51 1 0 3.0010 11.430 69.68000    696 126-8
OEISEN51 ONEUSI51 2 0 3.0010 11.430 69.68000    696 126-9
OENNSI51 OYMAUT51 1 0 0.3360 1.2900 8.689650    670 154-7A-Enns
OENZF 51 OPODO 51 1 0 1.9600 5.9200 45.60000    585 108-12
OENZF 51 OTRKI 51 1 0 1.8310 5.2880 144.0000    250 108-4
OERING51 OPETER51 1 0 1.0500 5.2000 84.82300    701 182-5
OERING51 OPETER52 2 0 1.0400 5.0900 84.82300    701 182-6
OERLAU51 OYAMST51 1 0 0.8930 6.5340 50.18000    605 168-4-ERLF
OERLAU51 OYAMST52 2 0 0.8900 6.5150 50.03000    605 168-5-ERLF
OERNST11 OKRONS11 1 0 0.0210 0.3010 3.830000   2300 491
OERNST12 OKRONS12 2 0 0.0210 0.3010 3.830000   2300 492
OERNST21 OERNST22 1 7 0.0000 0.0000 0.000000   2400 EHKPL2_220
OERNST21 OERNST2X 7 2 0.0000 0.0000 0.000000   2050 EHPROV1
OERNST21 OHAUSR21 1 0 1.1640 13.150 185.8570   2106 203C
OERNST22 OERNST2Y 8 2 0.0000 0.0000 0.000000   2050 EHPROV2
OERNST22 OSATTL21 1 0 0.8690 9.8230 138.6380   2106 204D
OERNST23 OKLAUS29 1 0 3.4700 18.000 128.3500    925 201B
OERNST23 OWEISS22 1 0 6.6700 34.490 240.0800    925 202
OERNST2X OERNST2Y 9 2 0.0000 0.0000 0.000000   4000 EHKPLXY_220
OERNST2X OWALLS21 1 0 1.7900 9.2700 62.73760   1000 205A
OERNST2Y OYBBSF23 1 0 3.4400 18.240 123.6216   1000 206
OERNST51 OERNST52 3 2 0.0000 0.0000 0.000000   2400 EHCPL3
OERNST51 OERNST53 4 7 0.0000 0.0000 0.000000   2400 EHCPL4
OERNST51 OHULI 51 1 0 1.2210 16.472 183.9090    800 154-5
OERNST51 OHULI 51 2 0 1.2210 16.472 183.9090    800 154-6
OERNST51 OKROW 51 1 0 0.0900 0.7600 5.969000    470 158-1
OERNST51 OMUEHL51 1 0 0.2200 1.5000 9.330530    942 158-6
OERNST51 OSTANI51 1 0 0.2275 1.5022 9.330530    942 158-5
OERNST51 OWEGSC51 1 0 0.5600 6.6800 92.89600   2176 152-7
OERNST52 OROSEN51 1 0 0.1360 1.3210 24.49185    720 152-4
OERNST52 OSTEYF51 1 0 0.1360 1.3210 24.49185   2080 152-5
OERNST52 OSTEYN51 1 0 0.1360 1.3650 23.65933    755 152-13
OERNST52 OSTEYN51 2 0 0.1360 1.3650 23.65933    755 152-14
OERNST53 OGERST51 1 0 2.9620 11.060 102.6000    535 154-9
OESSL 51 OESSL 52 3 7 0.0000 0.0000 0.000000        ES5CPL1
OESSL 51 OGROSS52 1 0 2.4840 11.040 68.73000    710 150-8
OESSL 51 OHESSE51 1 0 4.7290 18.971 157.4300    710 150-2-4
OESSL 52 OLIEZ 51 1 0 5.0436 16.812 104.6600    625 151-1A-1B-1C
OETZER11 OKRONS12 1 0 2.2600 32.820 383.5884   2300 434A
OETZER11 OPOTTE11 1 0 0.1000 1.0000 31.41593   1500 465
OETZER11 OTHEIS11 1 0 4.0000 12.000 314.1593   1500 468
OETZER12 OETZER11 1 2 0.0000 0.0000 0.000000   2400 ETKPL1_380
OFEIST21 OOBERS22 1 0 1.2380 14.200 185.8566   2400 268
OFEIST21 OVILLA22 1 0 0.7610 8.7270 114.2000   2400 266C
OFEIST22 OFEIST21 1 7 0.0000 0.0000 0.000000   2400 FEIKPL1_220
OFELDB51 OFELDB52 1 2 0.0000 0.0000 0.000000        FE5CPL1
OFELDB51 OHARTB51 1 0 8.4277 17.631 111.1500    350 138-7-9A-9B
OFELDB51 OLEIBN51 2 0 7.3347 12.756 79.41000    440 138-5A-5B
OFELDB51 OOSTST51 1 0 2.3854 8.8501 52.54000    625 137-1
OFELDB52 OLEIBN52 1 0 8.6734 30.360 315.9600    585 134-0-138-3x
OFELDK51 OFRAST51 1 0 0.4334 1.6841 92.90000    440 197-8
OFLAG 51 OFLAG 52 1 2 0.0000 0.0000 0.000000        FL5CPL1
OFLAG 51 OSALZA51 1 0 1.6798 5.6979 125.4280    605 180-5A
OFLAG 52 OHOF  51 1 0 1.3426 4.2463 26.11291    580 184-3B
OFLAG 52 OYFLAG51 1 0 1.3166 4.1578 25.54114    525 180-5B-FLG
OFRANK51 OSTROB51 1 0 5.0559 16.288 116.1132    560 162-6D
OFRANK51 OTIMEL52 1 0 2.0183 8.2337 60.91548    560 162-6E
OFRANZ51 OKLEIN51 1 0 0.2619 0.7581 5.372120    585 154-2C
OFRANZ51 OWEGSC51 1 0 0.3423 0.9901 7.257080    585 154-2A
OFRAST51 ONENZI51 1 0 0.6282 2.6432 18.92000    740 197-3
OFREIS51 OFRIEN51 1 0 3.1300 6.6800 53.43220    480 187-7
OFREIS51 OFRIEN51 2 0 3.1300 6.6800 53.43220    480 187-8
OFRIEN51 OFRIEN52 1 2 0.0000 0.0000 0.000000   2400 FRIEN5CPL1
OFRIEN51 OLINZM51 1 0 2.7800 7.5100 48.32083    610 146-1B
OFRIEN51 OMAUTH51 1 0 1.7700 7.1000 39.81026    675 146-3
OFRIEN51 OMAUTH51 2 0 1.7700 7.1000 39.81026    675 146-4
OFRIEN51 OPICHL51 1 0 1.9810 6.5890 53.07092    610 146-1A
OFRIES51 OFRIES52 1 2 0.0000 0.0000 0.000000        FRIE5CPL1
OFRIES51 OFROH 52 1 0 1.8076 5.7360 35.71000    510 132-3B
OFRIES51 OGRAZN51 2 0 0.4670 3.7360 23.26000    960 132-4A
OFRIES52 OFROH 52 2 0 1.8076 5.7360 35.71000    510 132-4B
OFRIES52 OGRAZN51 1 0 0.4670 3.7360 23.26000    960 132-3A
OFROH 51 OFROH 52 1 2 0.0000 0.0000 0.000000        FROH5CPL1
OFROH 51 OLAUF 52 1 0 0.0830 0.6640 3.880000    510 132-3C
OFROH 51 OLAUF 52 2 0 0.0830 0.6640 4.130000    510 132-4C
OGAENS51 OPROTT51 1 0 0.6900 2.1700 12.56600    605 129-16
OGAENS51 OSCHOE51 1 0 0.1500 0.6800 7.600000   1210 129-21
OGAENS51 OSPANN51 1 0 2.1600 6.7700 41.90000    605 129-15
OGAENS51 OUSIEB51 2 0 0.5400 3.9400 30.30000   1060 129-41
OGAENS52 OUSIEB52 1 0 0.5400 3.9400 30.30000   1060 129-40
OGAILI51 OGAILI52 1 2 0.0000 0.0000 0.000000   2400 GAI5CPL1
OGAILI51 OOBERD51 1 0 7.2580 28.070 216.7700    625 113-5-7
OGAILI51 OOBERD51 2 0 8.2760 30.240 197.7000    625 113-6-8
OGAILI51 OVILLA51 1 0 1.2500 4.6400 31.51970    640 113-4C
OGAILI51 OVILLA51 2 0 1.2600 4.6600 31.68670    640 113-3B-3C
OGARST51 OSTEYF51 1 0 1.0120 1.7556 12.44070    413 153-7
OGASTE51 OSZA  51 1 0 2.4794 7.7628 47.63911    600 185-5-6-8
OGAWEI51 OZAYA 51 1 0 2.6300 12.910 93.93390   1092 129-9
OGAWEI51 OZAYA 51 2 0 2.6300 12.910 93.93390   1092 129-19
OGERAS51 OGERAS52 1 7 0.0000 0.0000 0.000000   2500 GE5CPL1
OGERAS51 OLEOPO51 1 0 0.4560 2.0810 35.81420    910 100-52
OGERAS51 OLEOPO51 2 0 0.4580 2.0780 38.32740    910 100-62
OGERLO11 OZELL 11 1 0 0.1000 0.1000 0.000000   9999 GER-LTG
OGLEIS51 OGLEIS52 1 2 0.0000 0.0000 0.000000        GL5CPL1
OGLEIS51 OGRAZN51 2 0 1.2161 9.3160 57.99000    670 136-6
OGLEIS51 OHARTB51 1 0 11.680 28.093 263.7400    440 137-x-141-x
OGLEIS52 OGRAZN51 1 0 1.2161 9.3160 57.99000    625 136-5
OGLEIS52 OOSTST51 1 0 0.2275 1.8204 11.33000    920 133-5
OGLEIS52 OOSTST51 2 0 0.2275 1.8204 11.33000    920 133-6
OGMUND51 OOHLSD51 1 0 0.6940 2.4710 16.33000   1058 159-3
OGMUND51 OOHLSD51 2 0 0.6940 2.4710 16.33000   1058 159-4
OGMUND51 OSTEIK51 1 0 1.8490 8.7150 58.74778    756 179-7
OGMUND51 OSTEIK51 2 0 1.8488 8.7150 58.68495    756 179-8
OGOEM 51 OGOEM 52 1 7 0.0000 0.0000 0.000000        GOEM5CPL1
OGOEM 51 ORIEDB51 1 0 3.3301 5.9498 125.4280    525 180-5C
OGOEM 52 OYFLAG51 1 0 2.4049 4.2969 27.17477    525 180-5B-GOEM
OGOLL 51 OOBAL 52 1 0 4.0854 7.1370 48.42450    434 180-1B
OGOLL 52 OGOLL 51 1 2 0.0000 0.0000 0.000000        GOLL5CPL1
OGOLL 52 OPONG 52 1 0 4.5226 11.547 79.60795    434 180-1A
OGRAMB51 OGRAMB52 1 2 0.0000 0.0000 0.000000        GRAM5CPL1
OGRAMB51 OGRAZN51 1 0 0.5330 2.2059 1559.040    515 135-5-140-1X
OGRAMB51 OGRAZN52 2 0 0.7059 3.1728 1036.360    685 135-6-140-2X
OGRAMB51 OGRAZS51 1 0 0.4832 2.4160 15.04000    810 134-3A
OGRAMB51 OOSTST51 1 0 0.9936 7.9488 49.48000   1040 133-3
OGRAMB51 OWERN 51 1 0 0.4032 4.0320 33.47000   1400 133-1B
OGRAMB52 OOSTST52 2 0 0.9940 7.9524 49.51000    810 133-4
OGRAMB52 OWERN 51 3 0 1.0400 5.2000 32.37000    810 134-3B
OGRAMB52 OWERN 52 2 0 0.3849 3.8490 31.95000   1400 133-2B
OGRAZN51 OYGRAN51 1 0 1.1730 9.3840 58.41000   1040 132-1-GRAN
OGRAZN52 OGRAZN51 1 2 0.0000 0.0000 0.000000        GRNO5CPL1
OGRAZN52 OGRAZS51 1 0 0.1384 0.8304 547.9700    664 136-1-3
OGRAZN52 OGRAZS51 2 0 0.1732 1.0319 468.6500    745 136-2-4
OGRAZN52 OYGRAN52 2 0 1.1730 9.3840 58.41000   1040 132-2-GRAN
OGRAZS52 OGRAZS51 1 2 0.0000 0.0000 0.000000        GRSU5CPL1
OGRAZS52 OWEBLI51 1 0 0.5432 1.5520 9.660000    590 134-1B
OGRAZS52 OWERN 51 1 0 1.3260 6.7560 42.06000    810 134-4
OGREST51 OGREST52 1 7 0.0000 0.0000 0.000000   2400 GREST5CPL1
OGREST51 OPOTTE51 1 0 10.800 26.340 154.2000    350 164-5
OGREST51 OPOTTE51 2 0 10.800 26.340 154.2000    350 164-6
OGREST51 OTRAIS51 1 8 1.0000 1.0000 314.1593    500 165-125-L5
OGREUT21 OLIENN22 1 0 2.1110 24.230 317.3000   2400 266A
OGREUT21 OVILLA22 1 0 0.3080 3.5350 46.28000   2400 266B
OGREUT41 XGR_TA41 1 8 0.1000 0.1000 0.000000    700 912
OGRFST21 OGRFST22 1 2 0.0000 0.0000 0.000000   1250 GSKPL1_220
OGRIK 51 OHAUSR53 1 0 0.8746 6.5660 52.21000    925 149-9
OGRIK 51 ORIED 51 1 0 1.2002 9.0107 52.21000    925 149-5
OGROSS51 OROSEN51 1 0 1.9020 7.6350 63.30309    755 152-1
OGROSS51 OROSEN51 2 0 1.9020 7.6350 63.30309    755 152-2
OGROSS52 OYHESS51 1 0 3.8880 17.280 107.5000    740 150-1-GRR
OGUNDE51 OMATTI51 1 0 0.3736 2.7671 36.57442   1140 149-1B
OGUNDE51 ORIEDB51 1 0 0.6243 4.6235 61.11340   1140 149-1A
OHADER51 OKAPFB51 1 0 1.8660 4.6960 29.23000    535 122-3Y
OHADER51 OKINDB51 1 0 0.2848 0.7120 4.430000    535 122-3A
OHAEUS21 OMAYRH21 1 0 0.6400 3.7000 193.9000   1080 219A
OHARTB51 OOSTST52 1 0 1.6277 13.818 93.07000    720 136-7
OHAUSR21 OHAUSR22 1 2 0.0000 0.0000 0.000000   2140 HRKPL1_220
OHAUSR21 OWEIBE21 1 0 0.4310 4.8670 69.05220   2150 203B
OHAUSR22 OSATTL21 1 0 0.2950 3.3300 47.24950   2150 204C
OHAUSR22 OWEIBE22 2 0 0.4310 4.8670 69.05220   2150 204B
OHAUSR51 OHAUSR52 3 2 0.0000 0.0000 0.000000   2400 HRCPL3
OHAUSR51 OHAUSR53 4 2 0.0000 0.0000 0.000000   2400 HRCPL4
OHAUSR51 OOHLSD51 1 0 1.0450 8.6792 61.04000   1070 159-0
OHAUSR51 OOHLSD51 2 0 1.0450 8.6792 61.04000   1070 159-9
OHAUSR51 OTRAUN51 1 0 0.7472 6.0444 46.08000   1070 162-7B
OHAUSR51 OTRAUN51 2 0 0.7472 6.0119 46.08000   1070 162-8B
OHAUSR52 OHAUSR53 5 7 0.0000 0.0000 0.000000   2400 HRCPL5
OHAUSR52 OPUCHB51 1 0 0.5721 4.7256 35.65707   1070 162-7C
OHAUSR52 OPUCHB51 2 0 0.5721 4.7256 35.65707   1070 162-8C
OHAUSR53 ORAAB 51 1 0 2.9040 21.286 171.0000   1088 149-0B
OHESSE21 OTERNI22 1 0 8.1250 39.330 268.1977    750 225A
OHESSE21 OWEISS21 1 0 5.9900 29.500 199.8367   1029 223
OHESSE21 OZELTW21 1 0 3.6340 17.870 121.1400   1032 287
OHESSE22 OHESSE21 1 7 0.0000 0.0000 0.000000   1200 HEKPL1_220
OHESSE22 OHESSE21 2 2 0.0000 0.0000 0.000000   2400 HEKPL2_220
OHESSE22 OOBERS22 1 0 8.3790 41.200 279.3500   1032 286
OHESSE22 OTERNI22 2 0 8.1250 39.330 268.1977    750 226A
OHESSE22 OWEISS22 2 0 5.9900 29.500 199.8367   1029 224
OHESSE51 OHESSE52 1 2 0.0000 0.0000 0.000000        HE5CPL1
OHESSE51 OYHESS51 1 0 4.6190 19.086 164.0900    740 150-1-HES
OHESSE52 OSTMIC51 2 0 0.5598 2.0480 12.75000    565 120-7B
OHESSE52 OSTMIC52 1 0 0.5598 2.0480 12.75000    565 120-0C
OHIEF 51 OHIEF 52 1 2 0.0000 0.0000 0.000000        HIFL5CPL1
OHIEF 51 OYHESS51 1 0 0.0774 0.3440 2.140000    720 151-9
OHIMU 51 OYHIMU51 1 0 0.2348 0.7396 304.2789    733 183-3A
OHOEFL51 OSARA 52 1 0 0.2000 1.8500 31.92000   2184 128-19
OHOEFL51 OYSCHA51 1 0 0.1400 1.6100 22.10000   2184 128-18-H
OHOERS51 OHOERS52 1 7 0.0000 0.0000 0.000000   2400 HOERS5CPL1
OHOERS51 OTRAUP51 1 0 0.3200 2.0600 17.12000   1070 162-9A
OHOERS51 OWEGSC52 1 0 0.3700 2.2600 441.3600   1050 162-0C
OHOERS52 OMARCH51 1 0 0.7000 4.8700 40.84000   1050 162-0B
OHOERS52 OPUCHB51 1 0 0.7000 4.8300 42.41000   1070 162-9
OHOHEW51 OPOTT 52 1 0 3.3000 10.310 63.60000    605 125-2
OHOHEW51 OTERNI51 1 0 0.2101 1.5375 11.81240   1060 128-1
OHOHEW51 OTERNI51 2 0 0.2101 1.5375 11.81240   1060 128-2
OHOHEW51 OWNST 51 2 0 2.5129 7.8849 48.39940    605 128-4
OHOHEW51 OWNST 52 1 0 2.5129 7.8849 48.39940    605 128-3
OHOHEW51 OWOELL51 1 0 2.2500 7.0500 43.30000    605 125-9
OHOLLA51 OHOLLA52 1 7 0.0000 0.0000 0.000000   2400 HOLLA5CPL1
OHOLLA51 OPEIGA51 1 0 4.9500 14.750 100.7000    617 167-8
OHOLLA51 OPEIGA51 2 0 4.9500 14.750 100.7000    617 167-10
OHOLLA51 OSTOCK51 1 0 3.2200 10.930 61.95000    617 167-9
OHOLLA51 OSTOCK51 2 0 3.2200 10.930 61.95000    617 167-0
OHORN 51 OHORN 52 1 7 0.0000 0.0000 0.000000   2400 HORN 5CPL1
OHORN 51 OOTTEN51 1 0 3.6040 6.3550 141.8000    605 167-1-2
OHORN 51 OWAIDH51 1 0 3.3400 13.340 95.29000    617 167-3
OHORN 51 OWAIDH51 2 0 3.5000 14.500 104.2000    605 167-13
OHULI 51 OLINZS51 1 0 0.0530 2.8000 1.624200   1185 146-1
OHULI 51 OWEGSC51 1 0 0.1718 2.1038 27.55200   2000 153-0
OHULI 51 OWEGSC51 2 0 0.1718 2.1038 27.55200   2000 153-9
OIMST 51 OIMST 52 1 7 0.0000 0.0000 0.000000        IMST5CPL1
OIMST 51 OOETZ 51 1 0 2.0700 6.4500 0.000000    630 172-3
OIMST 51 OOETZ 51 2 0 2.0700 6.4500 0.000000    600 172-4
OIMST 52 OSTJAK51 1 0 3.9800 13.510 0.000000    630 172-6
OINNSB51 OINNSB52 1 2 0.0000 0.0000 0.000000        INBR5CPL1
OINNSB52 OWILTE51 1 0 0.0857 0.3292 87.96000    234 174-0-7-9
OJENBA51 OJENBA52 1 2 0.0000 0.0000 0.000000        JEBA5CPL1
OJENBA52 OZELL 51 1 0 3.4500 10.750 0.000000    710 160-1
OJENBA52 OZELL 51 2 0 3.4500 10.750 0.000000    710 160-2
OJOCHE21 OSCHAE22 2 0 2.0800 9.6000 71.65972    720 238
OJOCHE22 OJOCHE21 1 2 0.0000 0.0000 0.000000    720 JSKPL1_220
OJOCHE22 OSCHAE21 1 0 2.0800 9.6000 71.65972    720 237
OJOCHE51 ORANNA51 1 0 0.1090 0.7140 406.5220   1088 156-2
OKAGRA51 OLEOPO51 1 0 0.2730 0.5200 509.0000    345 100-7
OKAGRA51 OLEOPO51 2 0 0.2710 0.5070 519.0000    345 100-8
OKAGRA51 OSTADL51 1 0 0.2480 0.4150 346.0000    345 100-0
OKAGRA51 OSTADL51 2 0 0.2600 0.4140 346.0000    345 100-9
OKAINA11 OKAINA12 1 2 0.0000 0.0000 0.000000   2400 KTKPL1_380
OKAINA11 OOBERS11 1 0 1.5500 22.660 264.7106   2300 471
OKAINA11 OYMELL11 1 0 0.0900 1.4200 24.55782   2400 475KT
OKAINA11 XKA_MA11 1 0 0.7250 9.0500 105.9973   1920 473
OKAINA12 OOBERS12 2 0 1.5500 22.660 264.7106   2300 472
OKAINA12 OYMELL12 2 0 0.0900 1.4300 24.73690   2400 476KT
OKAINA12 XKA_MA12 2 0 0.7250 9.0500 105.9973   1920 474
OKAINA51 OYGRAN51 2 0 1.0960 8.7680 54.58000   1040 130-8A-8B
OKAINA51 OYGRAN52 1 0 1.0910 8.7280 54.33000   1040 130-7
OKAINA52 OKAINA51 1 2 0.0000 0.0000 0.000000        KT5CPL1
OKAINA52 OWERN 51 2 0 0.1518 1.5180 12.60000   2080 133-2A
OKAINA52 OWERN 52 1 0 0.1560 1.5600 12.95000   2080 133-1A
OKAINA52 OWERN 52 3 0 0.1518 1.5180 12.60000   2322 133-7
OKAISE51 OSIMME53 1 0 0.4210 1.4200 17.09030    910 102-1
OKAISE51 OSIMME53 2 0 0.4210 1.4200 17.09030    910 102-2
OKAISE51 OWIEN 51 1 0 0.2600 2.0100 14.32570   1000 102-3
OKAISE51 OWIEN 51 2 0 0.2600 2.0100 14.32570   1000 102-4
OKAISE52 OKAISE51 1 2 0.0000 0.0000 0.000000   2500 KAISE5CPL1
OKAMER51 OKAMER52 1 2 0.0000 0.0000 0.000000   2400 KAM5CPL1
OKAMER51 OYREIS51 1 0 0.9780 3.3790 22.47200    625 111-1-KAMR
OKAMER52 OLANDS51 1 0 4.2180 14.478 96.70800    625 111-3A-3B
OKAPRU11 OKAPRU12 1 2 0.0000 0.0000 0.000000   4000 KHKPL1_380
OKAPRU11 OTAUER11 1 0 0.0450 0.7500 13.72000   1580 455B
OKAPRU12 OTAUER12 2 0 0.0450 0.7500 13.72000   1580 456D
OKAPRU51 OSZA  51 1 0 4.7000 13.200 91.86016    575 162-1
OKAPRU51 OSZA  51 2 0 4.7000 13.200 91.86016    575 162-2
OKAPRU52 OKAPRU51 1 2 0.0000 0.0000 0.000000        KAH5CPL1
OKAPRU52 OPINZ 52 1 0 0.9201 3.0225 16.84207    605 181-4
OKAPRU52 OPINZ 52 2 0 0.5537 3.3125 21.72725    605 181-7B
OKATZB51 OLINZN51 1 0 0.3000 0.7000 0.000000    610 146-2A
OKATZB51 OPICHL51 1 0 1.4000 4.0000 31.41592    610 146-2
OKENDL11 OSIMME12 1 8 0.2170 2.2710 163.0000    866 505
OKENDL11 OWISU 12 1 0 0.1080 1.1250 45.06600    866 508
OKENDL12 OKENDL11 1 2 0.0000 0.0000 0.000000   2500 KENDKPL1_380
OKENDL12 OSIMME11 2 0 0.2060 2.4760 206.3540    895 507
OKENDL12 OWISU 11 2 0 0.1020 1.2230 65.17300    895 509
OKENDL51 OKENDL52 1 7 0.0000 0.0000 0.000000   2500 WKENDCPL51
OKENDL51 OSCHME51 1 0 0.2320 0.5744 223.0000    475 107-2-6
OKENDL51 OSCHME51 2 0 0.2182 0.3334 671.0000    360 107-4-7-9
OKENDL51 OWIWE 51 1 0 0.2948 0.8565 419.0000    500 103-3
OKENDL51 OWIWE 51 2 0 0.2975 0.8642 423.0000    500 107-1
OKENDL52 OWIENB51 1 0 0.1370 0.2870 1876.000   2000 109-X
OKINDB51 OMITTD51 1 0 1.2720 3.1800 19.80000    535 122-3B
OKLAGE51 OKLAGE52 1 2 0.0000 0.0000 0.000000   2400 KLFT5CPL1
OKLAGE51 OLANDS52 1 0 5.0030 17.255 119.4750    625 116-1A-1B
OKLAGE51 OLANDS52 2 0 4.4500 15.310 105.9970    640 116-2A
OKLAGE51 OLASDO51 1 0 1.4647 4.0060 1000.000    685 117-2X
OKLAGE51 OOBERS51 1 0 3.7900 13.064 90.50900    600 116-3-5
OKLAGE52 OOBERS51 2 0 3.6870 12.680 87.80800    600 116-2B
OKLAUS21 OKLAUS29 1 0 0.1000 0.1000 0.314160     52 201K
OKLAUS29 OPYHRN21 1 0 1.8300 9.3640 63.88000    925 201B.
OKLEDE21 OWIEN 22 1 0 0.1200 0.6500 7.517830   1200 228A
OKLEIN51 OLINZS51 1 0 0.3240 1.1670 25.77048    610 154-1B
OKLEIN51 OLINZS51 2 0 0.3240 1.1670 24.76203    610 154-2B
OKLEIN51 OLINZZ51 1 0 0.3730 0.8430 296.3024    577 146-5A
OKLEIN51 OLINZZ51 2 0 0.3690 0.8360 294.1378    577 146-6A
OKLEIN51 OWEGSC51 1 0 0.6040 1.7480 12.59778    585 154-1A
OKLEIN52 OKLEIN51 1 2 0.0000 0.0000 0.000000   2400 KLEIN5CPL1
OKORNE51 OKORNE52 1 2 0.0000 0.0000 0.000000   2400 KORNE5CPL1
OKREMM51 OKREMM52 1 7 0.0000 0.0000 0.000000   2500 KREMM5CPL1
OKREMM51 OTRAUN52 1 0 3.2984 18.877 133.7565    625 157-2-9B
OKREMM51 OVORCH51 1 0 2.9437 15.872 119.9711    625 157-0C
OKREMM52 OSTEYN51 1 0 2.6129 10.438 69.42920    625 157-0A-0B
OKREMM52 OSTEYN51 2 0 2.5826 10.330 68.58100    600 157-9A
OKRONS11 OKRONS12 1 2 0.0000 0.0000 0.000000   2300 KRKPL1_380
OKRONS11 OPETER11 1 0 2.4110 34.980 409.6636   2300 431
OKRONS12 OPETER13 2 0 2.4110 34.980 409.6636   2300 432
OKROW 51 OSTPAN51 1 0 2.0500 5.3900 41.15500    700 158-1A
OKROW 51 OTILLY51 1 0 1.3300 4.2500 33.30000    700 158-2A
OKUFST51 OKUFST52 1 2 0.0000 0.0000 0.000000        KUST5CPL1
OKUFST51 OOBERA52 1 0 1.5180 4.7300 29.72000    470 176-5-7
OKUFST52 OOBERA52 2 0 1.5180 4.7300 29.72000    470 176-6
OLAA  51 OPERNH51 1 0 1.2900 3.6700 27.55000    617 167-7
OLAA  51 OPERNH51 2 0 1.2800 3.6100 27.55000    617 167-12
OLAA  51 OZAYA 51 1 0 2.3660 9.7390 81.12000    605 129-20-24
OLAA  51 OZAYA 51 2 0 3.5400 13.490 102.1000    605 129-10-11
OLAAKI51 OOHLSD51 1 0 0.2431 0.9690 6.280000    675 159-6A
OLAAKI51 OTRAUN51 1 0 0.5780 2.7260 17.90700    630 159-6B
OLANDS51 OLANDS52 1 2 0.0000 0.0000 0.000000   2400 LD5CPL1
OLANDS51 ORADEN52 1 0 3.1200 10.650 72.57000    640 115-1A
OLANDS51 ORADEN52 2 0 3.0900 10.656 73.70200    625 115-2
OLANDS51 OVILLA51 1 0 0.3100 3.3800 48.01780   2148 115-0
OLANDS52 OLASDO51 1 0 5.7700 22.487 151.3330    640 112-1-3-5A
OLANDS52 OSTVEI52 1 0 5.2350 18.050 125.0040    640 112-2
OLANDS52 OVILLA52 2 0 0.3100 3.3800 48.01780   2148 116-0
OLASDO51 OOBERS51 1 0 2.9540 10.184 70.46600    600 112-6
OLASDO51 OSTVEI52 1 0 1.4970 5.1680 35.68800    640 112-4
OLASSE51 OYLASS51 1 0 0.0100 0.0500 3.100000    605 129-1A
OLASSE51 OYLASS52 2 0 0.0100 0.0500 3.100000    605 129-3B
OLAUF 52 OLAUF 51 1 2 0.0000 0.0000 0.000000        LAUF5CPL1
OLEIBN51 OLEIBN52 1 2 0.0000 0.0000 0.000000        LEIB5CPL1
OLEIBN51 OWERN 52 1 0 0.7480 5.9840 37.25000    920 134-7
OLEIBN52 OWERN 51 2 0 0.7440 5.9520 37.05000    920 134-8
OLENGA51 OMATTI51 1 0 1.9016 6.6865 52.55884    685 180-7A
OLENGA51 OMATTI51 2 0 1.9016 6.6865 52.55884    685 180-8A
OLENZI51 OOHLSD51 1 0 1.6017 6.1891 42.73000    685 159-2B
OLENZI51 OTIMEL51 1 0 0.6102 2.3672 16.40000    675 159-2A
OLEOND51 OOTH  51 1 0 0.3150 2.5000 0.000000   1040 156-7A
OLEOND51 OOTH  51 2 0 0.3150 2.5000 0.000000   1040 156-8A
OLEOND51 OWEGSC51 1 0 0.3150 2.5000 0.000000   1040 156-7B
OLEOND51 OWEGSC51 2 0 0.3150 2.5000 0.000000   1040 156-8B
OLEOPO51 OLEOPO52 1 7 0.0000 0.0000 0.000000   2500 LEOP5CPL1
OLEOPO51 OWINO 51 1 0 0.2320 0.3710 413.0000    360 103-2
OLEOPO51 OWINO 51 2 0 0.2430 0.3870 431.0000    360 103-4
OLIENN11 OLIENN12 1 2 0.0000 0.0000 0.000000   2400 LIKPL1_380
OLIENN11 OTAUER11 1 0 1.8470 26.760 311.3632   2180 451
OLIENN12 OTAUER12 2 0 1.8500 26.800 311.6145   2180 452
OLIENN21 OMALTA21 1 0 1.3300 14.500 189.3752   2400 269
OLIENN21 OVILLA21 1 0 2.4140 27.710 362.9000   2400 267A
OLIENN22 OLIENN21 1 7 0.0000 0.0000 0.000000   2080 LIKPL1_220
OLIENN22 OLIENN21 3 2 0.0000 0.0000 0.000000   2154 LIKPL2_220
OLIENN22 OMALTA22 2 0 1.3300 14.500 189.3752   2400 270
OLIENN23 XLI_AU21 1 0 2.1400 10.920 122.3960    704 261
OLIENN51 OLIENN52 1 7 0.0000 0.0000 0.000000   2400 LI5CPL1
OLIENN51 OYOBER51 1 0 1.8680 6.4610 43.44500    638 110-1C-LI
OLIESE51 OLIESE52 1 2 0.0000 0.0000 0.000000   2400 LIS5CPL1
OLIESE51 OLUGA 52 1 0 9.2813 15.613 93.80795    360 118-1-183-5
OLIESE51 OMALTA51 1 0 1.5400 5.3110 36.75700    625 115-3A
OLIESE51 ORADEN52 2 0 2.3260 7.9220 54.03500    605 115-4A
OLIESE52 OMALTA51 2 0 1.6000 5.5000 31.41600    640 115-4B
OLIESE52 ORADEN52 1 0 2.2900 7.8000 53.41000    640 115-1B
OLIESE52 OSPITT51 1 0 1.4060 2.5120 15.08000    385 118-2
OLIESI51 OWIEN 51 1 0 1.3614 3.8707 38.70440    406 104-1
OLIESI51 OWIEN 51 2 0 1.3677 3.8240 56.70570    406 104-2
OLIESI51 OWISU 53 1 0 0.1938 0.5330 594.0000    455 104-0
OLIESI51 OWISU 53 2 0 0.1935 0.5322 593.0000    455 104-9
OLIEZ 51 OWEISS51 1 0 0.6058 1.8640 11.61000    625 155-2
OLIMBG11 OTAUER11 1 8 0.1600 2.8800 41.12000    960 457
OLINZC51 OLINZN51 1 0 0.2755 0.6150 214.5456    500 146-6C
OLINZC51 OLINZZ51 1 0 0.0903 0.2015 70.28999    500 146-6B
OLINZI51 OLINZM51 1 0 0.0490 0.2390 85.18428    750 146-1F
OLINZI51 OLINZO51 1 0 0.0530 0.2580 90.68521    750 146-1E
OLINZM51 OLINZM52 1 2 0.0000 0.0000 0.000000   2400 LINZM5CPL1
OLINZM51 OLINZN51 1 0 0.7160 2.1760 16.73212    610 146-1C
OLINZM51 OLINZO51 1 0 0.1000 0.4900 175.4893    750 146-1D
OLINZN51 OLINZN52 1 2 0.0000 0.0000 0.000000   2400 LINZNCPL1
OLINZN51 OLINZZ51 1 0 0.3850 0.7840 282.9161    500 146-5B
OLINZO51 OLINZS51 1 0 0.0770 0.5850 231.2997    850 154-4A
OLINZO51 OLINZS51 2 0 0.0770 0.5850 231.2997    850 154-6A
OLINZO51 OPICHL51 1 0 0.6680 2.6570 25.63539    755 154-3
OLINZO51 OPICHL51 2 0 0.6680 2.6570 25.63539    755 154-4
OLINZS51 OPICHL51 1 8 0.1160 0.5560 130.3603   1185 146-7
OLINZZ51 OLINZZ52 1 2 0.0000 0.0000 0.000000   2400 LINZZ5CPL1
OLOOSD51 OYLOOS51 1 0 0.1723 0.4198 2.393890    500 168-2A
OLOOSD51 OYLOOS52 2 8 0.1723 0.4198 2.393890    500 168-3B
OLOSEN51 OROSEN51 1 0 2.3230 4.0299 28.55707    413 153-3
OLUGA 51 OLUGA 52 1 7 0.0000 0.0000 0.000000        LUNG5CPL1
OLUGA 51 OYHIMU51 1 0 1.3426 4.2463 26.11291    605 183-3B
OMALTA21 OMALTA22 1 2 0.0000 0.0000 0.000000   2000 MHKPL1_220
OMALTA22 OREISS21 1 0 0.0740 0.6830 208.2875   1440 288
OMALTA51 OMALTA52 1 2 0.0000 0.0000 0.000000   2400 MAH5CPL1
OMALTA52 OREISS51 1 0 0.1400 0.6120 4.273000    755 111-5
OMARCH51 OPUCHB51 1 0 0.4467 3.5203 27.55176   1070 162-0A
OMARCH51 OWELS 51 1 0 0.5410 1.7748 159.5929    600 178-6-7
OMATTE51 OSTMAR51 1 0 2.1310 8.1170 49.48000    696 126-3
OMATTE51 OSTMAR51 2 0 2.1310 8.1170 49.48000    696 126-4
OMATTI51 OPETER51 1 0 0.7664 6.3918 52.21000   1070 180-7
OMATTI51 OPETER52 2 0 0.7664 6.3918 52.21000   1070 180-8
OMATTI51 ORIED 51 2 0 1.7394 14.483 52.21000    925 149-4
OMATTI51 OROSSB51 1 0 0.6812 5.6736 52.21000   1070 149-3A
OMATTI51 OWAGEN51 1 0 0.1449 1.0271 13.57796   1140 149-2B
OMAU  51 OREISS52 1 0 0.8570 2.8580 20.58700    640 110-1A
OMAU  51 OSTEIN51 1 0 1.9940 6.8910 46.42300    640 110-1B
OMAUTH51 OYMAUT51 1 0 0.0930 0.3590 2.412740    670 154-7A-Mauth
OMAYRH21 OMAYRH22 1 7 0.0000 0.0000 0.000000   2000 MAYKPL1_220
OMAYRH21 OROSSH21 1 0 1.0000 4.9000 29.65660    790 217
OMAYRH21 OZELL 21 1 0 0.2500 2.8000 36.97654   2000 219
OMAYRH22 OROSSH22 2 0 1.0000 4.9000 29.65660    790 218
OMAYRH22 OZELL 22 2 0 0.2500 2.8000 36.97654   2000 220
OMELLA11 OYMELL12 2 8 0.1000 0.1600 2.742610   2400 476M
OMELLA12 OMELLA11 1 2 0.0000 0.0000 0.000000   3100 GMKPL1_380
OMELLA12 OYMELL11 1 0 0.1000 0.1600 2.742610   2400 475M
OMITTD51 OMITTD52 1 2 0.0000 0.0000 0.000000        MITT5CPL1
OMITTD51 OMUERZ51 1 0 2.1216 5.3360 33.22000    535 122-3C
OMITTD52 OMUERZ51 2 0 2.1216 5.3360 33.22000    535 122-4C
OMOOSB51 OWASEB52 1 0 1.6146 4.5279 34.55120    605 128-5
OMOOSB51 OWASEB52 2 0 1.0362 2.9060 22.17340    605 128-7
OMOOSB51 OWIEN 52 1 0 2.3460 7.3100 45.93000    650 124-3
OMOOSB51 OWIEN 53 2 0 2.3460 7.3100 45.93000    650 124-4
OMUERZ51 OTERNI53 1 0 6.1280 15.320 95.37000    535 122-5
OMUERZ51 OTERNI53 2 0 6.1280 15.320 95.37000    535 122-6
OMUERZ52 OMUERZ51 1 2 0.0000 0.0000 0.000000        MURZ5CPL1
ONAUDE11 OWESTT13 1 0 1.2140 17.660 209.8270   2300 427
ONAUDE11 XNA_PR11 1 0 0.2175 2.6010 28.96549   2300 429
ONAUDE12 ONAUDE11 1 2 0.0000 0.0000 0.000000   3100 NRKPL1_380
ONAUDE12 OWESTT12 2 0 1.2140 17.660 209.8270   2300 428
ONAUDE12 XNA_PR12 2 0 0.2175 2.6010 28.96549   2300 430
ONAUDE22 ONAUDE21 3 7 0.0000 0.0000 0.000000   2400 NRKPL1_220
ONAUDE22 XNA_GL21 1 0 0.2755 2.3740 1149.352   1133 200
ONENZI51 XNE_BR51 1 0 0.5310 2.2160 15.89800    740 197-2
ONEUSI22 ONEUSI21 1 7 0.0000 0.0000 0.000000   1200 NSKPL1_220
ONEUSI22 OWIEN 22 1 0 3.6900 18.900 126.2920    800 246A
ONEUSI22 XNE_GY21 1 0 3.3250 17.105 113.7413    800 246B
ONEUSI51 ONEUSI52 1 7 0.0000 0.0000 0.000000   2400 NECPL1
ONEUSI52 OZURND52 1 0 0.4310 1.7760 1144.000    918 140-7
OOBAL 52 OOBAL 51 1 2 0.0000 0.0000 0.000000        OBAL5CPL1
OOBERD51 OYOBER51 1 8 0.0010 0.0500 0.035000    640 110-1D
OOBERS11 OOBERS12 1 2 0.0000 0.0000 0.000000   2400 OSKPL1_380
OOBERS21 OOBERS22 1 7 0.0000 0.0000 0.000000   2400 OSKPL1_220
OOBERS21 OROSEG21 1 0 1.5320 17.590 230.2000   2400 267C
OOBERS21 OZELTW21 1 0 5.8410 28.730 194.7800   1024 285
OOBERS21 XOB_PO21 1 0 1.9900 13.440 93.03827   1171 247
OOBERS22 OOBERS21 2 2 0.0000 0.0000 0.000000   2400 OSKPL2_220
OOBERS22 OOBERS21 3 7 0.0000 0.0000 0.000000   4800 OSKPL3_220
OOBERS51 OOBERS52 1 2 0.0000 0.0000 0.000000   2400 OS5CPL1
OOBERS52 OSWA  51 2 0 2.1830 7.4620 52.43300    600 116-8
OOBERS52 OSWA  52 1 0 2.5600 8.7760 61.51200    600 116-7-9
OOETZ 51 OWESTT51 1 0 0.8280 2.5800 16.21000    866 173-6
OOETZ 51 OWESTT52 2 0 0.8280 2.5800 16.21000    522 173-7
OOETZ 52 OOETZ 51 1 2 0.0000 0.0000 0.000000        OETZ5CPL1
OOETZ 52 OZIRL 51 1 0 3.0800 11.200 0.000000    600 172-1
OOETZ 52 OZIRL 52 2 0 3.0800 11.200 0.000000    600 172-2
OOHLSD51 OSTEYM51 1 0 0.4418 1.7748 11.68000    675 159-5A
OOHLSD51 OVOEKL51 1 0 1.2315 4.7105 32.58000    675 159-1B
OOSTST11 OOSTST12 1 7 0.0000 0.0000 0.000000   2400 SRKPL1_380
OOSTST11 OWIEN 11 1 0 2.5100 42.470 735.1326   2400 477
OOSTST11 OYMELL11 1 0 0.5300 9.0400 156.6712   2400 475SR
OOSTST52 OOSTST51 1 2 0.0000 0.0000 0.000000        SR5CPL1
OOTH  51 OOTH  52 1 2 0.0000 0.0000 0.000000   2400 OTHCPL1
OOTH  51 OPARTE51 1 0 1.1860 7.4972 62.10928   1070 156-5
OOTH  51 OPARTE51 2 0 1.5755 10.925 90.88627    585 156-6
OOTTEN51 OOTTEN52 1 2 0.0000 0.0000 0.000000   2400 OTTEN5CPL1
OOTTEN51 OSTRAT51 1 0 7.3800 16.130 92.14300    440 166-4
OOTTEN51 OSTRAT51 2 0 7.3800 16.130 92.14300    440 166-3
OOTTEN51 OZWETT51 1 0 1.6400 2.7200 67.95000   1010 166-5
OPARTE51 ORANNA51 1 8 0.9540 6.8670 60.00441   1070 156-3
OPARTE51 ORANNA51 2 0 0.9540 6.8670 60.00441   1070 156-4
OPASSA51 OPOCKI51 1 0 3.6490 9.6160 68.80000    547 199-8-9
OPEIGA51 OPERNH51 1 0 2.5700 2.2000 54.82000    617 167-6
OPEIGA51 OPERNH52 2 0 2.5700 2.2000 54.82000    617 167-11
OPERNH51 OPERNH52 1 2 0.0000 0.0000 0.000000   2400 PERNH5CPL1
OPETER13 OPETER11 1 2 0.0000 0.0000 0.000000   2400 SPKPL1_380
OPETER21 OPETER22 1 2 0.0000 0.0000 0.000000   2400 SPKPL1_220
OPETER21 OPETER23 2 2 0.0000 0.0000 0.000000   2400 SPKPL2_220
OPETER21 OSCHAE21 1 0 3.1200 14.400 107.0654    800 235
OPETER21 OSCHAE22 2 0 3.1200 14.400 107.0654    800 236
OPETER21 OWEIBE21 1 0 1.2250 13.837 196.2240   2150 203A
OPETER21 OWEIBE22 2 0 1.2250 13.837 196.2240   2150 204A
OPETER21 OYSALZ21 1 0 0.6400 11.720 203.4181   1600 455
OPETER21 OYSALZ22 2 0 0.6400 11.720 203.4181   2400 456
OPETER21 XPE_AH21 1 0 0.1470 0.7570 5.526000   1443 233-230
OPETER21 XPE_PI21 1 0 0.1340 0.6980 9.364000   1699 256
OPETER21 XPE_SI21 1 0 0.1470 0.7570 5.526000   1443 234-230
OPETER22 XPE_PT21 1 0 0.1340 0.6980 9.364000   1699 258
OPETER51 OPETER52 1 2 0.0000 0.0000 0.000000   2400 SPCPL3
OPETER51 ORANSH51 1 8 0.2610 2.1580 15.78000   1077 182-1
OPETER51 ORANSH51 3 0 1.1400 2.6200 17.36000    486 182-7
OPETER52 ORANSH51 2 0 0.2610 2.1580 15.78000   1077 182-2
OPETRO51 OPETRO52 1 7 0.0000 0.0000 0.000000   2400 PETRO5CPL1
OPETRO52 OYSCHA51 1 0 0.0700 0.7900 10.80000   2184 128-18-P
OPFAND51 OSTEEG51 1 0 0.8261 6.2236 43.73096    670 178-0
OPFAND51 OSTEIK51 1 0 0.7115 5.3349 43.57389    720 179-5
OPFAND51 OSTEIK51 2 0 0.7115 5.3349 43.57389    720 179-6
OPFAND51 OYSTRO51 1 0 0.1370 0.4990 3.424340    720 163-3-PF
OPICHL51 OPICHL52 1 2 0.0000 0.0000 0.000000   2400 PICHL5CPL1
OPINZ 51 OPINZ 52 1 2 0.0000 0.0000 0.000000        PINZ5CPL1
OPINZ 51 OYPONG51 1 0 2.4486 7.6664 47.04849    605 181-1-PINZ
OPONG 51 OPONG 52 1 7 0.0000 0.0000 0.000000        PONG5CPL1
OPONG 51 OREITD51 1 0 1.1066 5.7914 51.92424   1050 183-1
OPONG 51 OREITD51 2 0 1.1064 5.7913 51.37132   1050 183-2
OPONG 51 OYPONG51 1 0 3.8134 11.942 75.28198    605 181-1-PONG
OPOTT 51 OPOTT 52 1 7 0.0000 0.0000 0.000000   2500 POTT CPL51
OPOTT 51 OTRAIS52 1 0 5.7700 18.090 111.0000    605 125-4
OPOTT 51 OTRAIS52 2 0 5.7700 18.090 111.0000    605 125-5
OPOTT 52 OWOELL51 1 0 2.2700 7.1400 43.90000    605 125-3
OPOTTE51 OPOTTE52 2 7 0.0000 0.0000 0.000000   2400 POTTE5CPL1
OPOTTE51 OYLOOS51 1 0 4.7950 11.438 65.82260    440 168-2-PO
OPOTTE52 OSTRAT51 1 0 3.4500 10.750 67.54425    650 166-2
OPOTTE52 OSTRAT51 2 0 3.4500 10.750 67.54425    650 166-1
OPOTTE52 OTHEIS51 1 0 3.4500 10.750 67.54425    650 169-4
OPOTTE52 OTHEIS51 2 0 3.4500 10.750 67.54425    650 169-5
OPOTTE52 OTRAIS52 1 0 4.1500 10.180 58.21000    500 169-2
OPOTTE52 OTRAIS52 2 0 4.1500 10.180 58.21000    500 169-3
OPOTTE52 OTULLN51 1 0 7.4200 18.580 110.6000    380 169-7
OPOTTE52 OTULLN51 2 0 7.0000 18.300 112.7000    380 169-1-8
OPOTTE52 OYLOOS52 2 0 3.5796 10.002 112.1670    440 168-3-PO
OPROTT51 OSPANN51 1 0 1.2700 4.0100 24.80000    605 129-18
OPUCHB51 OPUCHB52 1 2 0.0000 0.0000 0.000000   2400 PUCH5CPL1
OPUCHB51 OWELS 51 1 0 0.6064 0.8463 710.6282    430 163-0-8A-8B
OPYHRN21 OWEISS21 1 0 1.3950 7.1430 48.73000    925 201A
ORAAB 51 ORIED 51 1 0 0.9760 6.8180 52.46500   1088 149-0A
ORADEN51 ORADEN52 1 2 0.0000 0.0000 0.000000   2400 RAD5CPL1
ORANNA51 ORANNA52 1 2 0.0000 0.0000 0.000000   2400 RANCPL1
ORANNA51 OROHRB51 1 0 2.3236 8.9963 53.40707    600 187-1
ORANNA51 OROHRB51 2 0 2.3236 8.9963 53.40707    600 187-2
ORAUZ 51 OSTJAK52 1 0 1.4441 4.5085 46.46000    640 172-7
ORAUZ 51 XRA_BR51 1 0 1.8470 5.7560 50.47100    640 172-9
OREGAU51 OTIMEL51 1 0 1.0929 4.1954 29.06000    670 162-8
OREGAU51 OTRAUN51 1 0 0.9241 4.1036 28.12000    670 162-8A
OREISS51 OREISS52 1 2 0.0000 0.0000 0.000000   2400 REI5CPL1
OREISS52 OYREIS51 1 0 2.2310 7.6110 51.98400    625 111-1-REK
OREITD51 OYHIMU51 1 0 2.8740 10.380 125.8553    605 183-3A-4
ORIED 51 ORIED 52 1 2 0.0000 0.0000 0.000000   3150 RDCPL1
ORIED 51 OROSSB51 1 0 1.0582 8.8090 52.21000    925 149-3B
ORIED 52 OTIMEL52 1 0 2.7030 10.366 52.21000    670 163-4
ORIED 52 OTIMEL52 2 0 2.7030 10.366 52.21000    670 163-5
ORIEDB51 OWAGEN51 1 0 0.9895 7.3278 96.85844   1140 149-2A
OROSEG21 OVILLA21 1 0 0.4290 4.9200 64.40000   2400 267B
OROSEN51 OSTEYF51 1 0 0.1370 0.5480 4.517610    720 152-3
OROSEN51 OTERNB51 1 0 1.6790 2.9127 20.64026    413 153-1
OROSSH22 OROSSH21 1 7 0.0000 0.0000 0.000000   1250 ROHKPL1_220
OSALZA21 OSALZA22 1 2 0.0000 0.0000 0.000000   2400 SZKPL1_220
OSALZA21 OYSALZ21 2 8 0.6200 2.9900 20.76906    800 231C
OSALZA21 OYSALZ21 3 0 0.3130 1.5460 40.15900   1077 455Prov._VSZ
OSALZA21 OYSALZ21 4 8 0.6200 2.9900 20.76906    800 232C_VSZ
OSALZA22 OYSALZ22 1 0 0.6100 2.9400 20.46747    800 231B
OSALZA22 OYSALZ22 3 0 0.6100 2.9400 20.46747    800 232B_VSZ
OSALZA51 OSALZA52 1 2 0.0000 0.0000 0.000000        SZ5CPL1
OSALZA52 OYFLAG51 1 0 0.4133 1.7684 101.3383    740 180-6A
OSALZB21 OSALZB22 1 2 0.0000 0.0000 0.000000   1200 SEKPL1_220
OSALZB21 OTAUER21 1 8 8.3640 40.690 275.6119    800 231A
OSALZB21 OYSALZ21 2 8 0.1000 0.1000 0.000000   1600 232C_VSE
OSALZB22 OTAUER21 2 8 8.3640 40.690 275.6119    800 232A
OSALZB22 OYSALZ22 1 8 0.1000 0.1000 0.000000   1600 232B_VSE
OSARA 11 OSARA 12 1 2 0.0000 0.0000 0.000000   2400 SSKPL1_380
OSARA 11 OWIEN 11 3 0 0.5640 8.0530 99.18000   2300 444D
OSARA 11 OZAYA 11 1 0 1.5410 25.220 342.0000   2300 443C
OSARA 11 OZURND11 1 0 0.6300 8.7780 108.0079   2300 439A
OSARA 12 OWIEN 12 2 0 0.5600 8.0500 99.18000   2300 443D
OSARA 12 OZURND12 2 0 0.6300 8.7780 108.0079   2300 440A
OSARA 51 OSARA 52 1 7 0.0000 0.0000 0.000000   2400 SARAS5CPL1
OSARA 51 OWASEB51 1 0 0.0727 0.5325 4.090350   1060 128-0
OSARA 51 OWASEB51 2 0 0.0727 0.5325 4.090350   1060 128-8
OSCHAE22 OSCHAE21 1 2 0.0000 0.0000 0.000000    990 SDKPL1_220
OSCHAR51 OYSCHA51 2 0 0.0100 0.0500 3.100000    605 128-18A
OSCHAR51 OYSCHA52 1 8 0.0100 0.0500 3.100000    605 128-16B
OSCHME51 OWISU 51 1 0 0.4560 1.2630 757.0000    500 102-9X
OSCHME51 OWISU 51 2 0 0.4467 0.7169 777.0000    360 107-8
OSCHWA11 OTAUER11 1 0 0.1420 3.7420 47.56371   2400 417B
OSCHWA11 OZELL 11 1 0 0.6510 16.930 219.4402   2400 417A
OSIMME11 OSIMME12 1 2 0.0000 0.0000 0.000000   4000 SIMMKPL1_380
OSIMME13 OSIMME14 2 2 0.0000 0.0000 0.000000   4000 SIMMKPL3_380
OSIMME13 OWIEN 11 1 8 0.1471 1.6254 308.7560   1420 500
OSIMME13 OWIEN 12 2 8 0.1471 1.6254 308.7560   1420 502
OSIMME51 OSIMME55 1 7 0.0000 0.0000 0.000000   2500 SIMCPL51
OSIMME51 OWIENA51 1 0 0.0647 0.1395 4096.300   1000 144-X
OSIMME52 OSIMME53 2 7 0.0000 0.0000 0.000000   2500 SIMCPL52
OSIMME55 OWIENO51 1 0 0.1000 1.0000 157.0000   1000 105-X1
OSPANN51 OZAYA 51 1 0 2.1700 6.8200 41.80000    605 129-25
OSPANN52 OZAYA 52 2 0 2.1700 6.8200 41.80000    605 129-26
OSPITT51 OYREIS51 1 0 0.1170 0.4080 35.68800    537 118-4
OSTADL51 OSTADL52 1 7 0.0000 0.0000 0.000000   2500 STDL5CPL1
OSTADL51 OWINO 51 1 0 0.2940 0.8090 347.0000    455 143-0
OSTADL51 OWINO 51 2 0 0.3010 0.8140 345.0000    455 143-9
OSTAND51 OSTAND52 1 2 0.0000 0.0000 0.000000   2400 STAND5CPL1
OSTAND51 OSWA  52 1 0 1.9480 6.6800 51.74200    700 120-6
OSTAND51 OWOLFS52 1 0 1.3230 4.4920 35.40600    700 120-8
OSTEEG51 OYSTRO51 1 0 0.7023 5.8330 41.02920    515 163-3-STE
OSTEIN51 OYOBER51 1 0 2.7300 9.4420 63.49800    638 110-1C-OBDR
OSTEYF51 OSTEYN51 1 0 0.0830 0.6940 354.3716   1088 157-8
OSTEYM51 OSTEYM52 1 2 0.0000 0.0000 0.000000   2400 STCPL1
OSTEYM51 OTRAUN51 1 0 0.2570 1.3170 52.21000    675 159-5B
OSTEYM52 OSTEYM53 2 2 0.0000 0.0000 0.000000   2400 STCPL2
OSTJAK51 OSTJAK52 1 2 0.0000 0.0000 0.000000        SJAK5CPL1
OSTJAK51 XSJ_BR51 1 0 2.3850 7.4800 59.64800    660 172-8
OSTLEO51 OWOLFS51 1 0 1.8360 6.2890 48.82000    700 120-0E
OSTMAR51 OSUEDB51 1 0 1.8180 17.240 103.8000    990 127-0
OSTMIC51 OSTMIC52 1 2 0.0000 0.0000 0.000000        SMIC5CPL1
OSTOCK51 OSTOCK52 1 7 0.0000 0.0000 0.000000   2400 STOCK5CPL1
OSTOCK51 OTULLN51 1 0 2.6510 8.3170 51.05000    605 169-0
OSTOCK51 OTULLN51 2 0 2.6510 8.3170 51.05000    605 169-9
OSTPAN51 OYMAUT51 1 8 0.2100 0.4000 2.510130    470 146-9
OSTRAT51 OSTRAT52 1 7 0.0000 0.0000 0.000000   2400 STRAT5CPL1
OSTRAT51 OTHEIS51 1 0 0.1700 0.5200 3.173000    605 169-6
OSTRAT51 OTHEIS52 2 0 0.0600 0.7000 8.639000   2080 169-10
OSTROB51 OYSTRO51 1 0 1.1072 2.8732 17.90707    515 163-3-STR
OSTVEI51 OSTVEI52 1 2 0.0000 0.0000 0.000000   2400 STV5CPL1
OSUEDB11 OSUEDB12 1 7 0.0000 0.0000 0.000000   2400 SUKPL1_380
OSUEDB11 OWIEN 12 1 0 1.6330 27.760 480.3495   2400 478
OSUEDB11 OYMELL12 1 0 1.4130 23.730 411.2344   2400 476SU
OSWA  51 OSWA  52 1 2 0.0000 0.0000 0.000000   2400 SW5CPL1
OSZA  51 OSZA  52 1 7 0.0000 0.0000 0.000000        SZA5CPL1
OTAUER12 OTAUER11 2 2 0.0000 0.0000 0.000000   2400 TAKPL2_380
OTAUER12 OTAUER13 1 7 0.0000 0.0000 0.000000   2400 TAKPL1_380
OTAUER12 OZELL 12 1 0 0.7900 20.670 267.0039   2400 418
OTAUER21 OTAUER22 1 7 0.0000 0.0000 0.000000   2400 TAKPL1_220
OTAUER21 OYSALZ21 1 0 4.1670 19.720 564.4867   1600 455Prov._VTA
OTAUER22 OWEISS21 1 0 10.420 51.200 347.4601   1032 221
OTAUER22 OWEISS22 2 0 10.420 51.200 347.4601   1032 222
OTERNI21 OWIEN 21 1 0 4.7880 24.820 169.2376    960 225B
OTERNI21 OWIEN 22 2 0 4.7880 24.820 169.2376    960 226B
OTERNI22 OTERNI21 1 7 0.0000 0.0000 0.000000   1500 TEKPL1_220
OTERNI51 OTERNI52 1 2 0.0000 0.0000 0.000000        TE5CPL1
OTERNI51 OWNST 51 1 0 3.6560 9.3760 70.52880    535 122-7
OTHEIS51 OTHEIS52 2 7 0.0000 0.0000 0.000000   2400 THEIS5CPL1
OTIMEL51 OTIMEL52 1 2 0.0000 0.0000 0.000000   2400 TMKCPL1
OTIMEL51 OTRAUN51 1 0 2.0170 8.3000 57.30200    670 162-7A
OTIMEL51 OUNTER51 1 0 4.3470 11.750 80.39000    560 162-5E
OTIMEL51 OVOEKL51 1 0 0.7201 2.7532 19.23000    675 159-1A
OTRAIS51 OTRAIS52 1 7 0.0000 0.0000 0.000000   2400 TRAIS5CPL1
OTRAUN51 OTRAUN52 1 2 0.0000 0.0000 0.000000   2500 TRAUN5CPL1
OTRAUN52 OVORCH51 1 0 0.4143 3.3531 25.76110   1070 157-1
OTRAUP51 OWEGSC52 1 0 0.3297 1.8995 437.4290   1050 162-9B
OTRKI 51 OWNDF 51 1 0 0.3300 3.6400 87.20000   1200 108-5
OTRKI 51 OWNDF 51 2 0 0.3740 3.7290 173.0000   1200 108-6
OUNTER51 OUNTER52 1 2 0.0000 0.0000 0.000000   2400 UACPL1
OUSIEB51 OUSIEB52 1 7 0.0000 0.0000 0.000000   2400 USIEB5CPL1
OUSIEB51 OYLASS51 1 0 0.8300 2.6000 15.90000    605 129-1-U
OUSIEB51 OYLASS52 2 0 0.8300 2.6000 15.90000    605 129-3-U
OVILLA22 OVILLA21 1 2 0.0000 0.0000 0.000000   2400 LSKPL1_220
OVILLA51 OVILLA52 1 2 0.0000 0.0000 0.000000   2400 VILLA5CPL1
OVORDW52 OVORDW51 1 2 0.0000 0.0000 0.000000        VORD5CPL1
OWAIDH51 OZWETT51 1 0 10.900 23.740 236.2000    400 165-0-9-166
OWALLS22 OWALLS21 1 2 0.0000 0.0000 0.000000   1200 WMKPL1_220
OWALLS22 OYBBSF23 1 0 2.3300 12.260 83.34645   1000 205B
OWASEB51 OWNST 51 1 0 6.5500 14.580 135.0000    440 128-6
OWASEB52 OWASEB51 1 2 0.0000 0.0000 0.000000   2500 WASE5CPL1
OWATTS51 OWEGSC51 1 0 0.0170 0.0500 11.55477    500 146-5
OWATTS51 OWEGSC51 2 0 0.0150 0.0500 9.839470    500 146-6
OWEBLI51 OWERN 51 1 0 0.5896 5.1826 1387.240    685 130-8D-134-5
OWEGSC51 OWEGSC52 1 2 0.0000 0.0000 0.000000   2400 WSCPL1
OWEIBE22 OWEIBE21 1 2 0.0000 0.0000 0.000000   5000 WNKPL1_220
OWEISS22 OWEISS21 1 2 0.0000 0.0000 0.000000   1200 WBKPL1_220
OWEISS51 OWEISS52 2 7 0.0000 0.0000 0.000000   1980 WB_TR_SS
OWERN 51 OWERN 52 1 2 0.0000 0.0000 0.000000        WERN5CPL1
OWESTT12 XWE_BR12 1 0 0.9910 14.270 168.7040   2300 422
OWESTT13 OWESTT12 1 2 0.0000 0.0000 0.000000   2400 WTKPL1_380
OWESTT13 XWE_LE11 1 0 1.3300 10.650 177.9712   2392 412
OWESTT21 OWESTT22 2 2 0.0000 0.0000 0.000000   2400 WTKPL2_220
OWESTT21 OWESTT23 1 7 0.0000 0.0000 0.000000   2400 WTKPL1_220
OWESTT21 OZELL 21 1 0 2.6600 30.800 402.1238   2400 275
OWESTT21 XWE_BR21 1 0 0.9980 14.365 170.1170   2154 421
OWESTT21 XWE_SI2A 1 0 0.0850 1.1400 15.51450   2080 413
OWESTT21 XWE_VO21 1 0 2.2525 19.978 1081.250   1282 411
OWESTT22 OZELL 22 2 0 2.6600 30.800 402.1238   2333 276
OWESTT22 XWE_SI2B 2 0 0.0850 1.1400 15.50200   2080 414
OWESTT22 XWE_SI2C 3 0 0.1000 1.2600 14.78350   2080 274E
OWIEN 11 OWIEN 12 1 2 0.0000 0.0000 0.000000   2400 SOKPL1_380
OWIEN 11 OWISU 12 1 0 0.2200 2.5700 -132.434    866 501
OWIEN 12 OWIEN 11 2 7 0.0000 0.0000 0.000000   2400 SOKPL2_380
OWIEN 12 OWISU 11 2 0 0.2200 2.6400 -119.867    895 503
OWIEN 21 OWIEN 22 1 2 0.0000 0.0000 0.000000   2400 SOKPL2_220
OWIEN 21 XWI_GY21 1 0 4.9920 25.665 170.7455    800 245
OWIEN 51 OWIEN 52 2 7 0.0000 0.0000 0.000000   2500 SOCPL52
OWIEN 52 OWNDF 51 2 0 0.3380 3.3450 173.0000   1200 108-8
OWIEN 53 OWIEN 52 1 2 0.0000 0.0000 0.000000   2500 SOCPL51
OWIEN 53 OWNDF 51 1 0 0.3040 3.3240 177.0000   1200 108-7
OWIENA51 OWINO 53 1 0 0.0607 0.1445 3021.500   1000 101-X
OWIENB51 OWINO 52 1 0 0.0875 0.2010 2086.000   2000 103-X
OWIENO51 OWISU 52 1 0 0.1000 1.0000 157.0000   1000 105-X2
OWILTE51 OZIRL 51 1 0 2.7150 5.7200 0.000000    380 170-3
OWILTE51 OZIRL 52 2 0 2.7150 5.7200 0.000000    380 170-4
OWILTE52 OWILTE51 1 2 0.0000 0.0000 0.000000        WIL5CPL1
OWINO 12 OWINO 11 1 2 0.0000 0.0000 0.000000   2500 WNOKPL1_380
OWINO 51 OWINO 52 1 7 0.0000 0.0000 0.000000   2500 WINO5CPL1
OWISU 12 OWISU 11 1 2 0.0000 0.0000 0.000000   4000 WSKPL1_380
OWISU 51 OWIWE 51 1 0 0.1000 1.0000 157.0000   2000 104-3-4-7
OWIWE 51 OWIWE 52 1 2 0.0000 0.0000 0.000000   2500 WIWECPL51
OWNST 51 OWNSTF51 1 0 0.3200 0.9900 105.0000    605 128-11
OWNST 51 OWNSTF51 2 0 0.3200 0.9900 105.0000    605 128-12
OWNST 52 OWNST 51 1 2 0.0000 0.0000 0.000000   2500 WNST5CPL1
OWNSTF51 OWOELL51 1 0 0.1200 0.6600 576.0000   1175 128-10
OWOLFS51 OWOLFS52 1 2 0.0000 0.0000 0.000000   2400 WOLF5CPL1
OYAMST51 OYBBSF51 1 0 0.0510 0.3760 11.55000   1060 168-4E
OYAMST52 OYBBSF52 2 0 0.0520 0.3800 11.69000   1060 168-5F
OYBBSF21 OYBBSF23 2 2 0.0000 0.0000 0.000000        YFKPL2_220
OYBBSF21 OYPBEU21 1 0 0.4300 2.0000 14.82831    800 211
OYBBSF22 OYBBSF21 1 2 0.0000 0.0000 0.000000    800 YFKPL1_220
OYBBSF23 OYPBEU22 2 0 0.4300 2.0000 14.82831    800 212
OYBBSF23 OYPBEU23 3 0 0.4300 2.0000 14.82831    800 213
OZAYA 11 OZAYA 12 1 7 0.0000 0.0000 0.000000   4000 ZYKPL1_380
OZAYA 21 OZAYA 22 1 7 0.0000 0.0000 0.000000   4000 ZYKPL1_220
OZAYA 21 XZA_SO21 1 0 2.5440 12.570 82.46680    900 243
OZAYA 21 XZA_SO22 2 0 2.5440 12.570 82.46680    900 244
OZAYA 51 OZAYA 52 3 2 0.0000 0.0000 0.000000   2400 ZYCPL3
OZELL 12 OZELL 11 1 2 0.0000 0.0000 0.000000   2400 ZZKPL1_380
OZELL 21 OZELL 22 1 2 0.0000 0.0000 0.000000   2400 ZZKPL1_220
OZELL 51 OZELL 52 1 2 0.0000 0.0000 0.000000        ZZ5CPL1
OZELTW21 OZELTW22 1 7 0.0000 0.0000 0.000000   2400 ZEKPL1_220
OZELTW51 OZELTW52 1 2 0.0000 0.0000 0.000000   2400 ZE5CPL1
OZIRL 51 OZIRL 52 1 2 0.0000 0.0000 0.000000        ZI5CPL1
OZURND11 XZU_GY11 1 0 0.7450 10.355 128.2555   2000 439B
OZURND12 OZURND11 1 2 0.0000 0.0000 0.000000   2400 ZDKPL1_380
OZURND12 XZU_SZ11 1 0 1.8650 20.850 251.6415   2000 440B
OZURND51 OZURND52 1 2 0.0000 0.0000 0.000000   3150 ZDCPL1
OZWETT51 OZWETT52 1 2 0.0000 0.0000 0.000000   2400 ZWETT5CPL1
PA.LIN11 PPEDRA11 1 0 1.1680 13.072 134.2812   2354
PA.LIN11 XCA_AL11 1 0 0.7200 7.6160 89.98750   2164
PA.LIN11 XCA_AL12 1 0 0.7200 7.6160 89.98750   2164
PA.MIR11 PFANHO11 4 0 0.5280 5.3920 69.06250   2001
PA.MIR11 PR.MAI11 1 0 2.0640 22.768 244.8812   1967
PA.MIR11 PRIBAT11 1 0 1.1680 12.272 148.2875   2001
PA.MIR21 PAM-CH21 1 0 0.0290 0.1404 0.909090   1003
PA.MIR21 PFN-AM21 3 0 0.5421 2.8798 19.21487   1005
PA.MIR21 PS.RIO21 1 0 0.5856 2.8266 375.0826    898
PA.MIR21 PS.RIO21 2 0 1.0164 2.3038 922.1694   1294
PA.MIR21 PZAMBU21 1 0 0.5469 1.5536 715.9504   1170
PA.MIR21 PZAMBU21 2 0 0.5469 1.5488 713.0371   1170
PAGUIE21 PMORTA21 2 0 0.0484 0.2517 1.652890    525
PALQUE11 XBR_AV11 1 0 1.3200 12.680 147.8312   1848
PARMAM11 PBODIO11 2 0 2.0800 18.320 240.6437   2164
PARMAM11 PF.TUA11 1 0 1.1520 13.184 137.6687   2354
PARMAM11 PLAGOA11 1 0 2.5760 28.240 310.5625   2307
PARMAM11 PPEDRS11 1 0 0.4640 5.0080 55.40625   2354
PARMAM11 PRECAR11 1 0 2.2400 23.200 275.0750   2164
PARMAM21 PARMAM22 1 8 0.0000 0.0678 0.000000   5999
PARMAM21 PCARRA21 2 0 3.4461 18.193 132.3966   1005
PARMAM21 PPI-VG21 1 0 0.0774 0.6873 8.347110   2002
PARMAM21 PVALEI21 1 0 2.3474 12.332 86.26033   1003
PARMAM21 PVALEI21 2 0 2.3474 12.327 86.32231   1003
PARMAM21 PVG-AM21 1 0 0.0097 0.1113 1.136360   2000
PARMAM22 PCARRA21 1 0 3.4412 18.164 132.2107   1005
PBATAL11 PLAVOS11 1 0 1.5520 17.120 185.7062   2354
PBATAL11 PPARAI11 1 0 3.0400 33.920 347.8750   2354
PBATAL11 PPEGO_11 1 0 2.3200 21.744 228.0187   2099
PBATAL11 PRIBAT11 1 0 2.3680 26.912 278.3500   1967
PC.BRA21 PFATEL21 1 0 3.1944 16.518 119.3388    971
PC.BRA21 PFATEL22 2 0 3.1944 16.518 119.3388    971
PC.BRA31 PPEGU_31 1 0 2.4547 12.874 90.48888    974
PC.BRA31 PRODAO31 1 0 1.9732 10.237 73.64444    862
PC.BRA31 PRODAO32 2 0 1.9732 10.237 73.64444    862
PCABRI31 PBOUCA31 1 0 1.2960 4.4235 28.08888    370
PCANEL21 PRECAR21 1 0 0.8180 4.2205 123.1404   2002
PCANEL21 PRR-CN21 3 0 0.3388 4.5254 76.32231   3149
PCANEL21 PTG-CN21 1 0 0.1791 2.3910 40.33057   3149
PCANIC31 PC.SAL31 1 0 0.8055 5.4158 40.00000   1001
PCANIC31 PCD-FA31 1 0 2.1183 7.8253 50.53333    751
PCANIC31 PCD-RA31 1 0 0.0225 0.2025 2.666670   1001
PCANIC31 PFRADE31 1 0 0.5850 6.1290 72.88888    751
PCANIC31 PPEDRA31 1 0 1.6402 5.3617 37.06666    751
PCANIC31 PPEDRA31 2 0 1.6402 5.3617 37.06666    751
PCANIC31 PPEDRA31 3 0 1.6470 6.3652 42.04444    751
PCANIC31 PV.FUR31 1 0 0.9067 3.0825 19.55555    400
PCARRE21 PCARRE22 1 0 0.0000 0.0678 0.000000   5999
PCARRE21 PSANTA21 1 0 2.6620 14.616 93.65702    874
PCARRE21 PSANTA21 2 0 2.6620 14.616 93.65702    874
PCARRE22 PFANHO21 2 0 1.9796 10.749 68.76033   1005
PCARRI21 PAM-CH21 1 0 0.5856 3.0686 21.13636   1003
PCARRI21 PFN-AM21 3 0 0.1984 1.0842 7.024790   1003
PCARRI21 PS.RIO21 1 8 0.2372 0.8567 463.1818    955
PCHAFA21 PGOUVE21 1 0 1.7618 9.8300 60.61983   1003
PCHAFA21 PGOUVE22 2 0 1.7472 9.7187 60.90909   1003
PCHAFA21 PSOBRA21 1 0 1.2342 7.2745 54.83471    989
PCHAFA21 PSOBRA22 2 0 1.2342 7.2745 54.83471    989
PCOS-M31 PPEBRV31 1 0 0.0000 0.0698 0.000000   1297
PCOS-M31 PPEMGR31 1 0 0.0000 0.0698 0.000000   1297
PCOS-M31 PPENI_31 1 0 3.2175 16.670 120.0000   1297
PCUSTO21 PMAIA_21 1 0 0.9293 5.2562 38.49173   1003
PCUSTO21 PPRELA21 1 0 0.3775 2.6378 18.59504   1055
PDIVOR11 PESTRE11 1 8 1.5040 16.384 178.4000   2307
PDIVOR11 PPEGOE11 1 0 2.0480 22.352 243.0000   2232
PERMES21 PRR-VM21 1 0 0.3146 1.3262 201.9834   1504
PERMES21 PVG-VM21 2 0 0.3098 1.3165 197.7685   1504
PESTAR21 PCARRA21 2 0 3.8914 20.066 145.4132   1003
PESTAR21 PCARRA21 3 0 1.5052 14.907 195.4752   2354
PESTAR21 PMOURI21 1 0 1.9166 10.352 68.40909    898
PESTAR21 PTG-CN21 1 0 2.4394 13.000 87.47933   1003
PESTOI31 PTAVIR31 1 0 2.6662 13.803 99.86666    982
PESTOI31 PTAVIR31 2 0 2.6662 13.803 99.86666    982
PESTOI31 PTAVIR31 3 0 3.5550 16.818 121.3333    982
PEVORA31 PPEGOE31 1 0 9.9315 33.777 214.0444    712
PF.ALE11 PALQUE11 1 0 1.9360 21.104 218.7187   1966
PF.ALE11 PPANOI11 1 0 1.2800 13.280 164.2750   2680
PF.ALE11 PSINES11 1 0 1.7600 19.808 204.2437   1966
PF.ALE31 PERMID31 1 0 1.7483 10.712 72.88888   1001
PF.ALE31 PEVORA31 1 0 4.7205 25.128 168.9333    839
PF.ALE31 POURIQ31 1 0 5.5012 18.373 122.0888    631
PF.FER11 PPALME11 5 0 0.8320 8.7200 106.8312   1907
PF.FER11 PRIBAT11 1 0 2.4640 27.008 297.2875   1907
PF.FER31 PFOGUE31 1 0 0.5693 1.7685 12.08888    266
PF.FER31 PFOGUE31 2 8 0.5693 1.7685 12.08888    266
PF.FER31 PLUSOS31 4 0 0.3578 1.8360 13.46666   1001
PF.FER31 PPALME31 2 0 1.7730 9.1102 66.93333    982
PF.FER31 PPALME32 1 0 1.7730 9.1102 66.93333    982
PF.FER31 PQ.ANJ31 1 0 0.9495 4.8667 36.04444   1001
PF.FER31 PTRAFA31 1 0 1.6763 5.4923 38.00000    751
PF.FER31 PTRAFA31 2 0 1.6763 5.4923 38.00000    751
PF.FER31 PTRAFA31 3 0 0.8550 5.3302 838.0000   1001
PF.FER31 PTRAFA31 4 0 0.8550 5.3302 838.0000   1001
PFAFE_31 PCANIC31 1 8 3.2422 13.650 92.44444    751
PFAFE_31 PCD-FA31 1 0 1.1227 5.8230 41.91111   1001
PFAFE_31 PCD-RA31 1 0 1.3567 9.7942 191.1111   1001
PFAFE_31 PPEAF_31 1 0 1.2375 9.1350 88.88888   1001
PFALAG11 PESTRE11 1 0 2.6240 28.480 308.7312   2232
PFALAG11 PFUNDA11 1 0 2.9120 30.960 371.8062   2354
PFALAG11 PPEGO_11 1 0 1.2800 13.600 141.3125   2282
PFALAG11 XCE_FR11 1 0 0.3920 4.3200 45.91875   2001
PFALAG31 PC.BRA31 3 0 1.3230 13.983 172.0444   2005
PFALAG31 PCOS-M31 1 0 2.7900 14.645 102.8444    974
PFALAG31 PFRATE31 1 0 0.9810 3.3075 21.77777    712
PFALAG31 PRODAO31 1 0 1.2443 6.4305 46.35555    862
PFALAG31 PRODAO32 2 0 1.2443 6.4305 46.35555    862
PFANHO11 PALCOC11 1 0 1.5680 17.552 189.7687   1907
PFANHO11 PPEGOE11 1 0 2.4000 25.760 304.3750   2307
PFANHO11 PRIBAT11 1 0 0.7200 7.6640 89.24375   2001
PFANHO21 PA.S.J21 1 0 1.8682 6.8438 925.4752   1296
PFANHO21 PCARRI21 1 0 1.5052 8.0489 54.02892   1003
PFANHO21 PCARRI21 2 0 1.2197 6.6647 42.60330   1000
PFANHO21 PFN-AM21 3 0 0.8664 4.5738 31.79752   1003
PFANHO21 PTRAJO21 1 0 0.7841 6.8680 125.8264   2002
PFEIRA11 PLAVOS11 1 0 3.3600 36.960 385.9375   2001
PFEIRA11 PRECAR11 1 0 0.6880 7.7760 79.41875   2001
PFERRO21 PFATEL22 2 0 1.0261 5.3288 38.34710    974
PFERRO21 PFUNDA21 1 0 0.9680 5.1304 33.88429    974
PFERRO21 PFUNDA21 2 0 0.7744 4.0162 28.92562    971
PFERRO21 PSOBRA21 1 0 3.5429 20.884 157.3760    989
PFERRO21 PSOBRA22 2 0 3.5477 20.894 157.4586    989
PFRADE31 PA.RAB31 1 0 1.8675 6.4800 41.68888    500
PFRADE31 PC.FRA31 1 0 0.0518 0.3623 2.488890   1001
PFRADE31 PCD-RA31 1 0 1.1340 7.6095 56.31111   1055
PFRADE31 PV.NOV31 1 0 0.1845 1.2645 8.888890   1001
PFUNDA21 PFATEL21 1 0 0.6525 3.3799 24.33884    971
PLAGOA11 PBEMPO11 3 0 0.8640 9.2160 107.9250   2307
PLAGOA11 XAL_LG11 1 0 0.1120 1.0160 10.87500   2120
PLAGOA21 PBEMPO21 1 8 2.0183 11.209 69.93801    984
PLAGOA21 PBEMPO21 2 0 2.0086 11.107 70.06198    984
PLAVOS11 PPARAI11 1 0 1.8880 19.616 239.5187   2354
PM.CAV21 PLAGOA21 1 0 3.5235 19.030 125.0000    984
PM.CAV21 PVALPA21 1 0 1.5633 16.751 191.3636   2002
PM.PED31 PPEGOE32 1 0 2.8440 9.8033 64.80000    735
PMOGAD21 PVALEI21 1 0 5.7741 32.369 199.4008    984
PMOURI21 PCARRA21 1 0 5.3288 27.776 197.0041   1003
PMOURI21 PPARAI21 1 8 1.7037 9.1331 61.38429    898
PMOURI21 PPARAI21 2 0 1.6940 9.1428 59.91735   1003
POLEIR31 PPEDRA31 1 0 2.3962 7.8210 54.17777    751
POLEIR31 PPEDRA31 2 0 2.4053 7.8480 54.35555    751
POLEIR31 PPEDRA31 3 0 1.1340 6.0525 67.37777    897
POURIQ31 PN.COR31 1 0 2.7270 9.2610 58.84444    312
POURIQ31 PTAVIR31 1 0 2.0178 20.671 259.2888   1297
PP.ALT31 PPALME31 1 0 4.5900 15.592 98.22222    658
PP.ALT31 PPALME31 2 0 4.5225 15.439 97.95555    658
PP.ALT31 PQ.GRA31 1 8 4.3470 14.634 95.55555    439
PP.ALT31 PQ.GRA31 2 0 4.8870 17.235 103.0222    246
PPALME11 PALCOC11 1 0 0.4320 4.8800 63.30625   1907
PPALME11 PPEGOE11 1 0 0.9600 10.720 120.5687   2307
PPALME11 PSINES11 2 0 2.8320 31.920 328.8625   1907
PPALME31 PLUSOS31 4 8 1.4940 7.6590 56.57777    982
PPALME31 PPALME32 1 0 0.0000 0.0500 0.000000   6001
PPALME31 PPEGOE31 1 0 2.0475 6.9637 44.13333    712
PPALME31 PQ.ANJ31 1 0 0.9180 4.7070 34.62222    982
PPALME32 PPEGOE32 1 0 2.1667 7.2450 47.77777    735
PPANOI11 PTAVIR11 1 0 2.4320 25.040 309.0062   2680
PPARAI11 PBODIO11 2 0 2.1600 19.888 215.0625   2164
PPARAI21 PPI-VG21 1 0 4.1769 37.616 434.7933   2002
PPARAI21 PPR-TB21 1 8 3.2801 17.778 115.5371   1003
PPEDRA31 PFRADE31 1 0 0.8752 8.4398 145.3333   1936
PPEDRA31 PPEAM_31 1 0 4.2052 22.923 147.5555   1005
PPEDRA31 PPEAM_31 2 0 4.2052 22.923 147.5555   1005
PPENEL21 PTABUA21 1 0 5.1256 28.115 179.8760   1005
PPENEL21 PTABUA21 2 0 5.1256 28.115 179.8760   1005
PPEREI21 PAGUIE21 1 0 2.3426 12.748 83.59504    525
PPEREI21 PMORTA21 2 0 2.2796 12.400 81.28099    525
PPEREI21 PMORTA22 1 0 1.4472 8.0247 49.83471   1005
PPEREI21 PPARAI21 1 0 3.3444 18.009 119.8140    898
PPEREI21 PPARAI21 2 0 3.3251 18.029 117.1694   1003
PPEREI21 PPENEL21 1 0 0.8857 4.8690 123.0785   1798
PPEREI21 PPR-RM21 2 0 2.7249 15.187 94.21487   1005
PPEREI21 PPR-TB21 1 8 0.0465 0.2589 1.590910   1003
PPEREI21 PR.MAI21 1 0 8.2086 44.455 292.0041   1005
PPEREI21 PTABUA21 2 8 3.1847 17.651 110.1652   1003
PPICOT21 PBEMPO21 1 0 1.4956 8.3345 51.98347    984
PPICOT21 PLAGOA21 1 0 3.0540 17.007 107.0661    984
PPICOT21 PLAGOA21 2 0 3.0782 18.866 129.1115    984
PPICOT21 PMIRAN21 1 0 1.1471 6.3501 39.77272    478
PPICOT21 PMIRAN21 2 0 0.9148 6.2726 43.47107   1029
PPICOT21 PMOGAD21 1 0 1.9941 10.444 72.72727    984
PPOCIN21 PARMAM22 1 0 4.2302 23.440 150.2479    984
PPOCIN21 PB.SAB21 1 0 1.0358 7.5746 59.44214   1155
PPOCIN21 PC.POC21 1 0 0.0823 0.4404 2.789260    478
PPOCIN21 PCHAFA21 1 8 4.7674 26.707 164.9173    874
PPOCIN21 PCHAFA21 2 0 4.5690 26.324 164.7727    874
PPOCIN21 XAL_PN21 1 0 1.5246 8.6733 56.77686    984
PPOCIN21 XAL_PN22 1 0 1.5391 8.7798 57.47933    984
PPOCIN21 XSA_PN21 1 0 1.1640 6.4614 40.70247    945
PPOMBA21 PPR-RM21 1 0 0.2759 1.5052 9.690080    504
PPORTI11 PTAVIR11 1 0 2.3680 24.928 302.6000   2307
PPR-TB21 PMORTA22 1 8 1.4452 8.0242 49.83471   1003
PR.MAI11 PLAVOS11 1 0 2.5600 28.784 295.1625   2001
PR.MAI11 PPEGO_11 1 0 2.4800 26.880 280.8750   2001
PR.MAI21 PCARRE21 1 0 3.1460 16.988 108.8842   1003
PR.MAI21 PCARRE21 3 0 2.9718 15.270 111.9214   1003
PR.MAI21 PCARRE22 2 0 2.9427 15.192 111.9834   1003
PR.MAI21 PCARVO21 1 0 2.8362 15.792 98.65702   1005
PR.MAI21 PPR-RM21 2 0 5.7257 31.866 197.9545   1005
PRECAR11 PRECAR12 1 0 0.0000 0.2240 0.000000   6000
PRECAR11 PV.N.F11 1 0 1.3280 14.032 168.3250   2354
PRECAR12 PPARAI11 1 0 2.4640 28.304 292.7562   2001
PRECAR21 PMAIA_21 1 0 1.2197 6.3210 45.59917   1003
PRECAR21 PRR-CN21 3 0 0.1888 2.5168 42.76859   3149
PRECAR21 PRR-VM21 2 0 0.2904 3.0540 38.11983   2002
PRECAR21 PT.OUT21 1 0 0.2033 2.7249 44.46281   2501
PRECAR21 PTORRA21 1 0 1.6988 8.5378 58.71900   1003
PRECAR21 PURRO_21 1 0 1.2052 6.2872 44.97933   1003
PRIBAD11 PPEDRA11 1 0 0.6240 7.0720 72.89375   2354
PRIBAD11 PRECAR12 1 0 0.8640 9.8560 100.1375   2001
PRIBAD11 PRIBAD12 1 0 0.0000 0.2240 0.000000   6000
PRIBAD12 PA.LIN11 2 0 1.7600 19.936 204.6875   2354
PRIBAD12 PRECAR11 2 0 1.0080 11.424 116.1312   2001
PRIBAD31 PCD-FA31 1 0 1.3050 6.8625 48.00000   1001
PRIBAD31 PFAFE_31 1 0 3.7305 15.275 103.2444    751
PRIBAD31 PFAFE_31 2 8 2.0250 12.870 110.2222   1005
PRIBAD31 POLEIR31 1 0 3.6855 14.519 97.37777    400
PSABOI31 PLUZIA31 1 0 1.0553 3.2715 25.37777    674
PSABOI31 PLUZIA31 2 8 1.0553 3.2715 25.37777    674
PSABOI31 PPORTI31 1 0 4.3223 14.118 98.22222    751
PSACAV21 PA.S.J21 1 0 0.8131 6.1468 743.2851   1296
PSACAV21 PCARRE21 1 0 2.3958 12.593 184.4628    845
PSACAV21 PCARRE21 2 0 2.3377 12.429 180.2479    845
PSACAV21 PFANHO21 2 0 1.1035 5.4740 140.0000    845
PSACAV21 PFANHO21 3 0 1.6117 8.5281 155.1446    845
PSETUB31 PPALME31 1 0 0.3285 1.7708 11.77777    982
PSETUB31 PPALME31 2 0 0.3285 1.7302 11.55555    982
PSETUB31 PPALME31 3 0 0.3195 1.7122 11.37777    477
PSINES11 PPEGOE11 1 0 2.5600 28.640 299.9500   2307
PSINES11 PPORTI11 3 0 3.0080 31.680 350.6000   2354
PSINES31 PCOG-A31 1 0 0.4140 2.1465 15.20000    500
PSINES31 PCOG-A31 2 0 0.4140 2.1465 15.20000    500
PSINES31 PCOG-C31 1 0 0.6345 2.6033 121.2000    500
PSINES31 PERMID31 1 0 2.1915 13.428 91.33333   1001
PSINES31 POURIQ31 2 0 4.8465 24.597 183.3777    862
PSINES31 PPORTI31 2 0 11.814 38.637 268.0888    751
PSINES31 PSABOI31 1 0 7.5037 24.558 170.0888    751
PSINES31 PSINES32 1 8 0.0000 0.0500 0.000000   6001
PSINES32 PM.PED31 1 0 6.0773 21.546 134.9777    735
PSINES32 POURIQ31 1 0 4.8465 24.597 183.3777    862
PT.OUT21 PRR-CN21 1 0 0.0145 0.2081 3.533060   2501
PTABUA21 PMORTA22 1 0 3.0976 16.843 110.1239   1005
PTABUA21 PPP-TB21 1 0 0.9196 4.9465 33.14049    898
PTAVIR11 XPU_TV11 1 0 1.0240 9.2480 107.7500   2001
PTG-CN21 PT.OUT21 1 0 0.1742 2.3426 39.52479   2501
PTORRA21 PCARRA21 1 0 0.9874 5.3095 35.28925   1003
PTRAJO21 PAM-CH21 1 0 0.6970 3.7704 24.17355   1003
PTRAJO21 PCARVO21 1 0 3.4800 19.398 121.0123   1003
PTUNES31 PESTOI31 1 0 4.3942 19.734 142.8444   1001
PTUNES31 POURIQ31 1 0 6.3518 23.744 179.9555    727
PTUNES31 PPORTI31 1 0 3.4087 11.126 77.55555    751
PTUNES31 PPORTI31 2 8 3.4087 11.126 77.55555    751
PTUNES31 PPORTI31 3 0 1.2398 12.971 160.4000   1001
PTUNES31 PTAVIR31 1 0 5.2515 27.029 197.1111    982
PV.CHA21 PGOUVE21 1 0 0.9148 5.1062 31.50826   1003
PV.CHA21 PGOUVE22 2 0 0.9051 5.0288 31.50826   1003
PV.CHA21 PTABUA21 1 0 2.1683 12.066 74.73140   1005
PV.CHA21 PTABUA21 2 0 2.1683 12.071 74.77272   1005
PV.FRI31 POLEIR31 1 0 2.9137 9.2812 66.75555    400
PV.FRI31 POLEIR31 2 0 2.9093 9.2498 67.02222    400
PV.FRI31 PPEDRA31 2 0 4.9320 17.559 112.5777    751
PV.MIN11 PPEDRA11 1 0 0.9280 8.5440 144.2000   3010
PV.MIN11 PPEDRA11 2 0 0.8800 9.2480 136.4625   3010
PV.MIN11 PR.PEN11 1 0 0.7680 8.0160 98.92500   2354
PV.MIN11 PR.PEN11 2 0 0.7680 8.0160 98.92500   2354
PV.N.F11 PPEDRA11 1 0 2.4160 25.728 302.3000   2354
PV.NOV31 PC.SAL31 1 0 0.4702 3.1680 23.20000   1001
PV.P.A21 PPEV.P21 1 0 0.0339 0.1791 1.239670   1003
PV.P.A21 PVALPA21 1 0 1.0164 11.180 121.0743   2354
PV.P.A21 PVALPA21 2 0 1.0164 11.180 121.0743   2002
PVALDI21 PCARRA21 1 0 2.5410 13.968 91.52892    525
PVALDI21 PPI-VG21 1 0 0.2420 2.1296 25.95041   2002
PVALDI21 PRECAR21 1 0 4.9755 26.077 185.0000   1000
PVALDI21 PREGUA21 1 0 0.1646 0.8809 5.888430    525
PVALDI21 PURRO_21 1 0 3.8188 20.100 141.6528   1005
PVALDI21 PV.P.A21 1 0 3.4848 19.021 123.1404   1005
PVALDI21 PV.P.A21 2 0 3.4848 19.021 123.1404   1005
PVALDI21 PVG-AM21 1 0 0.3630 4.0172 43.07851   1968
PVALDI21 PVG-VM21 4 0 1.8876 19.747 244.2768   2000
PVALDI31 PC.TAB31 1 8 1.8878 8.0685 51.86666    250
PVERMO11 PRECAR11 3 0 0.5280 5.6640 70.48125   2106
PVERMO11 PV.N.F11 1 0 1.0720 11.168 137.8312   2354
PVERMO21 PCUSTO21 1 0 0.7018 4.0898 30.26859   1003
PVERMO21 PCUSTO21 2 0 0.3775 2.6426 18.63636   1003
PVERMO21 PPRELA21 1 0 0.4066 2.7685 20.55785   1055
PVERMO21 PPRELA21 2 0 0.8228 1.8682 746.5495   1294
PVERMO21 PRECAR21 1 0 1.5391 8.0344 57.80991   1003
PVERMO21 PRR-VM21 2 0 0.2468 2.6136 32.74793   2002
PVERMO21 PVG-VM21 4 0 0.2517 2.6378 32.66528   2002
PVG-AM21 PPEVAL21 1 0 0.2807 1.4762 9.938020   1003
PZEZER21 PC.BOD21 1 0 0.0532 0.2904 1.942150    504
PZEZER21 PC.BOD22 2 0 0.0871 0.2952 1.900830    504
PZEZER21 PC.BOD23 3 0 0.0871 0.2952 1.900830    504
PZEZER21 PPENEL21 1 0 3.8284 20.647 134.6694    874
PZEZER21 PPENEL21 2 0 3.8284 20.647 134.6694    874
PZEZER21 PSANTA21 1 0 4.0462 22.191 142.2520    874
PZEZER21 PSANTA21 2 0 4.0462 22.191 142.2520    874
PZEZER31 PBOUCA31 1 0 4.5158 15.450 98.00000    370
PZEZER31 PBOUCA31 2 0 4.5315 15.462 99.06666    370
QBOSA_1  QKRIZ_1  1 0 1.3810 15.912 265.0400   2000 496
QBOSA_1  QVARI_1  1 0 2.3050 28.255 396.3230   2000 495
QCVAH_1  QLMAR_1  1 0 1.0400 10.845 145.8580   1200 045
QEBOR31  QBOSA_1  1 0 0.9400 11.506 165.7160   1200 043
QEBOR41  QKRIZ_12 1 0 0.4590 5.4070 83.43100   1200 044
QEVO1_21 QEVO1_22 1 7 0.0000 0.0000 0.000000   2000 SPE
QEVO1_21 QLEME_21 1 8 4.9840 32.974 221.4900    760 071
QGABC_1  QGABC_12 1 2 0.0000 0.0000 0.000000   2000 SPG
QGABC_1  QPBIS_1  1 0 0.9650 12.188 173.6970   2280 429
QGABC_1  XGN_GA11 1 0 0.3880 4.6210 70.53700   2000 481
QGABC_12 XGY_GA11 1 0 0.5650 6.7090 58.00600   2000 448
QHRIC_5  QVARI_5  1 1 0.5720 1.8490 345.0890   1500 E01
QHZDA_1  QSUCA_1  1 0 1.5330 19.490 275.6390   2000 493
QKOSI_1  QLEME_1  1 0 0.6780 7.9530 121.9000   2000 488
QKOSI_1  QMOLD_1  1 0 0.2650 3.3270 48.40700   2355 489
QKRIZ_1  QBYST_1  1 0 1.7760 22.272 324.0800   2000 483
QKRIZ_1  QKRIZ_12 1 2 0.0000 0.0000 0.000000   2000 SPK1
QKRIZ_1  QPBIS_1  1 0 1.2550 13.907 172.1510   2010 439
QKRIZ_12 QBYST_1  1 0 1.7760 22.272 324.0800   2000 484
QKRIZ_12 XSO_KR11 1 0 1.7890 19.382 234.1150   2000 424
QKRIZ_21 QSENI_2  1 0 3.3240 21.312 138.0310    785 283
QKRIZ_5  QKRIZ_52 1 7 0.0000 0.0000 0.000000   2000 SPK5
QLEME_1  QLEME_12 1 2 0.0000 0.0000 0.000000   2000 SPL
QLEME_1  QMOLD_1  1 0 0.8280 9.7060 148.7590   2000 487
QLEME_1  QSPNV_1  1 0 1.7220 17.659 222.2250   1995 408
QLEME_1  QVOLA_1  1 0 2.3080 24.226 290.5040   1570 409
QLEME_1  XKR_LE11 1 0 1.7390 17.763 255.3300   2000 477
QLEME_12 XKR_LE12 2 0 1.7350 17.752 255.3300   2000 478
QLEME_21 QEVO1_22 1 8 4.9840 32.974 221.4900    815 072
QLEME_21 QSUCA_2  1 0 15.389 78.860 465.2820    665 273
QLEVI_1  QLEVI_12 1 2 0.0000 0.0000 0.000000   2300 SPY
QLEVI_1  XGO_LE11 1 0 1.2470 14.034 155.8620   2000 449
QLEVI_12 QRSOB_1  1 0 3.3390 36.258 438.4960   2010 426
QLMAR_1  QMEDZ_1  1 0 1.2220 15.129 211.3480   2000 461
QLMAR_1  QSPNV_1  1 8 2.5360 25.758 327.9940   1955 407
QLMAR_1  QVARI_1  1 0 1.6680 18.467 251.2840   2000 406
QMALZ_1  QKRIZ_1  1 0 0.3860 4.0330 54.32400   1200 050
QMEDZ_1  QSUCA_1  1 0 1.4080 17.585 245.8370   2000 494
QMOLD_1  QRSOB_1  1 0 2.6530 28.855 350.6650   2010 427
QMOLD_1  QVKAP_1  1 0 2.5830 27.946 339.1200   2000 428
QPBIS_1  QSTUP_1  1 0 1.0410 12.016 191.4190   2000 498
QPBYS_2  QSUCA_2  1 0 10.605 47.697 133.2330    665 271
QPBYS_2  XLI_PB21 1 0 4.0600 20.700 124.0500    665 270
QPBYS_5  QHRIC_5  1 1 1.8660 15.132 307.8790   1500 E02
QPBYS_5  QPBYS_52 1 2 0.0000 0.0000 0.000000   2000 SPB
QRSOB_1  XSA_RI11 1 0 0.6940 8.0720 90.02900   2000 447
QSALA_2  QKRIZ_21 1 0 1.8220 11.488 75.02200    785 279
QSENI_5  QMALA_5  1 1 2.9920 6.0070 200.6000    400 E04
QSIRO_2  QSUCA_2  1 0 2.4420 14.996 105.5620    360 281
QSIRO_2  QSUCA_2  2 0 2.4420 14.996 105.5620    360 282
QSTUP_1  XSO_ST11 1 0 1.1650 14.897 210.4550   2000 497
QSTUP_5  QMALA_5  1 1 1.6260 4.9540 167.2200    400 E05
QSTUP_5  QSENI_5  1 0 8.4080 24.808 169.2790    400 8205
QSTUP_5  QSTUP_52 1 7 0.0000 0.0000 0.000000   2000 SPS
QSUCA_1  QSUCA_12 1 2 0.0000 0.0000 0.000000   2000 SPS
QSUCA_1  QVARI_1  1 0 0.5250 5.4860 68.86400   2000 405
QVARI_1  QVARI_12 1 2 0.0000 0.0000 0.000000   2000 SPX
QVARI_1  XNO_VA11 1 0 1.1330 11.261 139.1660   1720 404
QVARI_5  QVARI_52 1 2 0.0000 0.0000 0.000000   2000 SPV
QVARI_52 QMSUCA5  1 1 1.6620 4.0570 109.4200   1500 E03
QVDUR_11 QEMOR11  1 0 0.1530 1.9560 27.16100   1500 046
QVDUR_11 QEMOR31  1 0 0.1620 2.0630 28.65100   1500 048
QVDUR_11 QGABC_12 1 0 2.0530 25.744 374.5980   2280 479
QVDUR_11 QHZDA_1  1 0 1.3930 17.526 253.1980   2000 492
QVDUR_11 QLEVI_1  1 0 0.3850 4.4280 55.78900   2100 490
QVDUR_11 QVDUR_12 1 2 0.0000 0.0000 0.000000   2000 SPV
QVDUR_11 XGN_VD11 1 0 1.1110 13.231 203.5330   2000 480
QVDUR_12 QEMOR21  1 0 0.1560 1.9850 27.56200   1500 047
QVDUR_12 QEMOR41  1 0 0.1620 2.0420 28.06600   1500 049
QVDUR_12 QKRIZ_12 1 8 1.8090 19.632 239.0320   2100 425
QVDUR_12 QLEVI_12 1 0 0.3970 4.7170 70.13200   2280 491
QVKAP_1  QEVO2_11 1 0 0.1530 1.6400 19.85800    720 041
QVKAP_1  QEVO2_12 1 0 0.1480 1.5900 19.26100    240 042
QVKAP_1  XVK_MU11 1 0 0.8290 8.7030 87.80000   1570 440
QVOLA_1  QVKAP_1  1 0 1.4200 15.250 191.9110   1570 410
RABAT_5  RBRLT15  1 8 2.2600 5.6000 35.00048    485
RABAT_5  RSMIRI5  1 0 1.1300 2.8200 40.50141    485
RADJU_5  RFARA_5  1 0 5.9000 14.800 92.00154    485
RAERO15  RAERO25  1 7 0.0000 0.0000 0.000000   1250
RAERO15  RSNAVA5  1 0 0.1800 0.5900 3.699850    575
RAERO25  RSNAVA5  1 8 0.1800 0.5900 3.699850    575
RAFUM_5  RCACIU5  1 8 2.0000 6.4000 40.00001    575
RAFUM_5  RTINCD5  1 8 5.4600 16.920 99.79897    575
RAGHIR5  RTARN_5  1 0 3.0900 7.7200 48.25015    485
RAIUD_5  RTEIU_5  1 0 2.5000 6.2000 38.00101    485
RAIUL15  RTEIU_5  1 0 3.0000 7.6000 45.00017    485
RAIUL22  RGILC22  1 0 4.1000 24.400 157.0010    600
RAIUL22  RMINT12  1 0 6.4000 35.800 229.9991    800
RAIUL22  RSUGA22  1 0 3.3400 19.740 126.9988    600
RAIUL25  RAIUD_5  1 8 5.3000 13.200 81.99870    485
RAIUL25  RAIUL15  1 7 0.0000 0.0000 0.000000   1250
RAIUL25  RBRAB_5  1 0 0.7800 1.9000 12.19880    485
RAIUL25  RSEBE_5  1 0 3.0000 7.6000 47.00136    500
RAIUL25  RZLAT_5  1 0 5.6000 14.600 92.00154    485
RALBE_5  RCERB_5  1 0 0.8600 1.7600 10.99871    485
RALES_5  RREME_5  1 0 6.5000 16.240 101.4985    485
RALES_5  RREME_5  2 0 7.4000 18.500 126.9988    485
RALES_5  RSUPL_5  1 0 5.9200 14.810 92.00154    485
RALES_5  RSUPL_5  2 0 5.9200 14.810 92.00154    485
RALEX15  RALEX25  1 2 0.0000 0.0000 0.000000    600
RALEX15  RROSV_5  1 0 6.0900 15.220 95.19968    485
RALEX15  RVIIS25  1 0 3.3600 8.4000 51.99964    485
RALEX15  RZIMN_5  1 0 5.8700 14.700 92.00154    485
RALEX25  RIZVR_5  1 0 4.3000 13.900 87.00012    575
RARA1D5  RARA2D5  1 2 0.0000 0.0000 0.000000   1200
RARA1D5  RFANT_5  1 0 0.7300 2.3500 15.00110    575
RARA1D5  RSEMLA5  1 0 7.6800 20.590 128.7000    485
RARA2D5  RCARD15  1 0 0.8200 2.6400 16.49995    575
RARA2D5  RCARD25  1 0 0.8200 2.6400 16.49995    575
RARA2D5  RMURE_5  1 0 0.7200 2.3800 14.80004    575
RARA2D5  RMURE_5  2 8 0.7200 2.3800 14.80004    575
RARA2D5  RPOLT_5  1 0 1.2000 2.7000 16.99915    485
RARA2D5  RVARD_5  1 0 9.4400 29.030 181.4489    485
RARA4D1  RARAD41  1 2 0.0000 0.0000 0.000000   1600
RARA4D1  XSA_AR11 1 0 1.6900 17.900 185.5990   1600
RARAD22  RCARA22  1 0 3.3840 20.000 128.6010    870
RARAD22  RTIMI22  1 0 3.8000 22.600 145.0002    870
RARAD41  RNADA_1  1 0 1.0860 9.7600 131.0000   1920
RARCU_5  RCHIT15  1 0 2.0800 5.4800 34.25906    485
RARCU_5  RTITU_5  1 0 9.0000 20.200 125.9998    420
RAREF22  RARF222  1 2 0.0000 0.0000 0.000000   1600
RAREF22  RRIUR22  1 0 3.3000 19.800 126.9988    870
RAREF22  RTHARG2  1 0 0.2000 1.2000 29.99906    480
RAREF_5  RALBE_5  1 0 2.6600 5.3700 32.99928    485
RAREF_5  RCLNG_5  1 0 7.1000 17.780 110.9987    485
RAREF_5  RCLNG_5  2 0 7.1000 17.780 110.9987    485
RARF222  RTHAR22  2 0 0.2000 1.2000 29.99906    480
RARGS_5  RVALD_5  1 0 1.1300 2.8200 16.99915    420
RARGS_5  RVALD_5  2 8 1.0000 3.2000 19.99937    575
RARMEN5  RBTSR_5  1 0 3.9100 9.7850 61.00030    485
RARMEN5  RCRUS_5  1 0 3.9100 9.7850 61.00030    485
RARMT_5  RBANO25  1 0 8.7300 21.830 136.3985    485
RBABAD5  RBAIA_5  1 0 3.8600 9.6600 60.39994    485
RBABAD5  RTULC15  1 0 9.4800 20.160 125.9998    600
RBABAN5  RCTACN5  1 8 0.1500 0.2540 90.67893    500
RBACI_5  RNADAS5  1 0 0.3460 0.7150 226.2471    485
RBAIA_5  RMIHV_5  1 8 2.6500 6.6400 41.00092    485
RBAIL_5  RBASB25  1 0 5.1600 12.910 80.99968    420
RBAIL_5  RCETA25  1 0 6.5600 16.400 101.4985    485
RBAIL_5  RISA2_5  1 0 8.6700 21.670 135.5000    485
RBAITA5  RCRISC5  1 0 2.0800 5.2100 32.59999    485
RBALBA5  RLREB_5  1 8 0.1650 0.3739 155.4771    500
RBALS_5  RCRAE_5  1 8 5.4600 13.640 84.99893    485
RBALS_5  RDRAG25  1 0 5.4100 17.440 109.0006    575
RBALS_5  RDRAG25  2 0 12.060 30.160 189.0013    485
RBALS_5  RGRAD_5  1 0 3.7100 11.970 74.99924    575
RBALTG5  RGIA1L5  1 0 3.0500 18.050 116.0900    485
RBAM122  RBAMA22  1 2 0.0000 0.0000 0.000000   1200
RBAM122  RIERN22  1 0 10.800 63.800 409.9998    870
RBAM5_5  RBAM4_5  1 0 1.0600 2.6600 16.99915    500
RBAM5_5  RBAMA25  1 0 0.6400 1.6000 9.999690    485
RBAMA15  RBAM2_5  1 0 0.7900 2.0500 15.00110    485
RBAMA15  RBAM4_5  1 0 1.5300 4.3000 26.99884    485
RBAMA15  RCAVN_5  1 0 2.4960 6.3490 61.28995    485
RBAMA15  RSAMA_5  1 0 11.650 29.170 181.9987    485
RBAMA15  RSOMC_5  1 0 3.7000 9.2200 57.61995    485
RBAMA22  RTIHA22  1 0 4.1000 24.200 154.9998    870
RBAMA25  RBACI_5  1 0 16.700 41.000 260.0013    480
RBAMA25  RBAM2_5  1 0 1.8200 4.5600 28.55079    485
RBAMA25  RBAM2_5  2 8 0.2200 0.8900 5.601460    485
RBAMA25  RBAMA15  1 7 0.0000 0.0000 0.000000   1200
RBAMA25  RNEGR_5  1 0 5.6100 14.010 87.99915    485
RBAMA25  RSIGH_5  1 0 9.2200 23.060 144.0011    500
RBANE25  RPAJAB5  1 8 0.2000 0.5000 489.0014    500
RBANO15  RBANO25  1 7 0.0000 0.0000 0.000000    600
RBANO15  RDROB15  1 0 0.5300 2.1200 12.99991    665
RBANO25  RDROB25  1 0 0.5300 2.1200 12.99991    665
RBANO25  RDROB45  1 8 0.5300 2.1200 12.99991    665
RBANO25  RDROB55  1 8 0.5300 2.1200 12.99991    665
RBAR122  RBARB22  1 2 0.0000 0.0000 0.000000   1200
RBAR122  RFCSV22  1 0 5.8100 30.490 204.9100    800
RBAR2A5  RBAR2B5  1 7 0.0000 0.0000 0.000000   1200
RBAR2A5  RCFPUI5  1 0 1.5600 4.1100 25.59989    485
RBAR2A5  RHATE15  1 0 4.1600 10.610 66.33001    485
RBARB22  RFILE22  1 0 0.5200 2.8600 18.36009    800
RBARB25  RBARB_5  1 7 0.0000 0.0000 0.000000    600
RBARB25  RSMIR25  1 8 1.6000 4.0000 24.99985    485
RBARB_5  RSMIR15  1 8 0.7100 2.8600 17.86937   1000
RBARB_5  RSMIR25  1 8 1.8280 4.7590 139.3400    485
RBARJ15  RBARJ25  1 7 0.0000 0.0000 0.000000    600
RBARJ15  RMURS_5  1 0 1.8300 4.5000 33.67001    380
RBARJ25  RUNGH25  1 0 2.4300 5.9800 44.69009    480
RBARM15  RANIN_5  1 0 2.8900 7.2200 45.00017    485
RBARM15  RBAR2A5  1 7 0.0000 0.0000 0.000000   1200
RBARM15  RBAR2B5  1 2 0.0000 0.0000 0.000000   1200
RBARM15  RLUPE_5  1 0 4.8800 11.060 68.99879    485
RBARM15  ROTRO_5  1 8 12.900 26.400 164.9995    250
RBARM15  RRETE_5  1 0 2.5700 5.9700 30.50015    720
RBARN_5  RTART_5  1 0 1.7000 4.2400 25.99982    485
RBARN_5  RVDOR_5  1 0 4.7800 12.000 74.00021    500
RBART_5  RCARB_5  1 8 1.7600 3.8500 23.99862    420
RBART_5  RFILI_5  1 0 8.8100 18.440 115.0011    420
RBART_5  RPOJA_5  1 0 3.7800 7.6300 47.70005    420
RBART_5  RSTOI_5  1 0 7.8200 16.900 106.0004    420
RBARU22  RHASD22  1 0 2.9400 17.420 112.0009    870
RBASA15  RCPAL25  1 0 3.2900 8.2400 51.00061    485
RBASA15  RLUMI_5  1 0 4.9000 12.200 76.00140    485
RBASA15  RMEDG15  1 0 2.2000 5.4800 34.00145    485
RBASA25  RBALTG5  1 8 2.6400 15.600 100.3299    800
RBASA25  RBASA15  1 2 0.0000 0.0000 0.000000    600
RBASA25  RMEDG25  1 0 2.2000 5.5400 35.00048    485
RBASA25  RNEPT_5  1 0 8.5600 21.410 134.0014    485
RBASA25  RPALA_5  1 0 3.3000 8.2500 51.60065    485
RBASB15  RCALF_5  1 0 1.7000 2.6000 25.99982    485
RBASB15  RCETA15  1 0 3.3600 8.4000 73.00118    485
RBASB25  RBASB15  1 7 0.0000 0.0000 0.000000    600
RBASB25  RCETA25  1 0 3.3600 8.4000 73.00118    485
RBECL_5  RCELU_5  1 0 3.5000 8.7000 54.00083    500
RBECL_5  RVIIS15  1 0 6.0000 15.100 94.99862    500
RBEIU_5  RVASC15  1 0 4.4100 9.1000 55.99888    420
RBERB_5  RCAZN_5  1 0 9.8500 24.610 153.7998    485
RBERC_5  RTATA_5  1 0 1.9600 4.9000 30.64906    485
RBERC_5  RTELEA5  1 0 0.4200 1.0000 6.499950    485
RBIRL25  RREDI_5  1 0 10.220 21.230 133.0998    420
RBIRL_5  RBIRL25  1 2 0.0000 0.0000 0.000000    575
RBIRL_5  RFALC_5  1 0 7.5700 18.920 118.0013    500
RBIRS25  RTRGJ_5  1 0 1.7400 4.2000 26.19994    420
RBORS_5  RPOSUL5  1 0 0.9300 2.3300 14.57007    485
RBORS_5  RSIGH_5  1 0 14.020 35.030 219.0004    500
RBORZ_5  RGUTI_5  1 0 0.4300 1.2000 7.498980    575
RBORZ_5  RGUTI_5  2 0 0.4300 1.2000 7.498980    575
RBOTO_5  RHUDU_5  1 0 0.7400 1.8400 10.99871    485
RBOTO_5  RHUDU_5  2 0 0.9800 2.8000 16.99915    485
RBOTO_5  RVERE_5  1 0 3.7900 9.4800 58.99911    500
RBRAB_5  RAIUL15  1 0 0.7800 1.9000 12.19880    485
RBRAB_5  RSEBE_5  1 0 3.1400 7.8400 48.99942    485
RBRAD15  RBRAD25  1 2 0.0000 0.0000 0.000000   1600
RBRAD15  RPITS_5  1 0 0.7500 2.4000 15.00110    575
RBRAD25  RMIOV_5  1 0 4.1800 13.480 83.99990    575
RBRAD25  RPITN25  1 0 2.2900 7.3800 45.99919    600
RBRAD25  RPITV_5  1 0 1.4100 4.5400 28.00101    575
RBRAD25  RPRDU_5  1 0 2.3000 7.4400 45.99919    600
RBRAD41  RBRD241  1 2 0.0000 0.0000 0.000000   1600
RBRAS25  RBRASA5  1 7 0.0000 0.0000 0.000000   1200
RBRAS25  RBRASB5  1 7 0.0000 0.0000 0.000000   1200
RBRAS25  RCETB25  1 0 0.3770 1.2130 8.767870    575
RBRAS41  RBRS241  1 2 0.0000 0.0000 0.000000   1600
RBRAS41  RDIRS41  1 0 0.4600 4.3900 44.00114   1600
RBRASA5  RBRASB5  1 7 0.0000 0.0000 0.000000   1200
RBRASA5  RHOGH25  1 0 9.3000 19.200 119.9994    420
RBRASA5  RICA__5  1 0 1.7086 5.1289 384.5070    575
RBRASA5  RIUSBB5  1 8 0.3700 1.6000 10.00000    300
RBRAZ12  RBRAZ22  1 2 0.0000 0.0000 0.000000   2000
RBRAZ12  RTELE22  1 0 1.3000 12.400 122.9996    720
RBRAZ22  RFUD222  2 0 4.7700 28.270 181.9987    870
RBRAZ41  RBRZ241  1 2 0.0000 0.0000 0.000000   2000
RBRAZA5  RBRAZB5  1 7 0.0000 0.0000 0.000000   1600
RBRAZA5  RPLON_5  1 0 2.0000 8.0000 49.99844    665
RBRAZA5  RTELEA5  1 0 1.5900 6.3600 39.75088    665
RBRAZB5  RPLON_5  1 0 2.0000 8.0000 49.99844    665
RBRAZB5  RPLSD_5  1 0 1.0000 4.2000 25.99982    665
RBRDN12  RARF222  1 0 5.3000 31.200 200.0000    870
RBRDN12  RBRDN22  1 2 0.0000 0.0000 0.000000   1600
RBRDN12  RRATB22  1 0 1.5725 9.8896 64.99986    870
RBRDN22  RPITS22  1 0 0.4500 2.7000 16.99915    870
RBRDN22  RSTUP22  1 0 5.0000 29.700 190.9994    870
RBRDN22  RTARGB2  2 0 3.8000 22.500 144.0011    870
RBRDS15  RHCORN5  1 0 2.5700 9.4800 59.32991    575
RBRDS25  RBRDS15  1 7 0.0000 0.0000 0.000000    600
RBRDT_5  RGROSI5  1 8 5.2800 13.200 82.50010    485
RBRDT_5  RVASC25  1 0 7.1600 20.420 128.0010    485
RBRLS_5  RBRLT25  1 0 1.8600 6.0000 36.99853    575
RBRLS_5  RLACS25  1 0 1.6900 5.4400 34.00145    575
RBRLT15  RBRLT25  1 2 0.0000 0.0000 0.000000    600
RBRLT25  RSMIR25  1 8 3.0000 9.6000 60.00127    485
RBRS241  RBRD241  1 0 5.4000 50.600 500.0001   1600
RBRS241  RGUTI41  1 0 4.4000 41.300 409.9998   1740
RBRTM_5  RBRASA5  1 0 1.0980 3.4607 88.64914    575
RBRTM_5  RRISN_5  1 0 1.9989 5.8331 598.4309    575
RBRZA_5  RCIMP_5  1 0 2.5400 5.2700 32.92074    420
RBUC-15  RBUC-25  1 7 0.0000 0.0000 0.000000   1200
RBUC-15  RFUND15  1 0 0.1911 1.0890 813.3580    738
RBUC-25  RBUC-A5  1 8 0.0800 0.4420 252.1300   1030
RBUC-A5  RBUC-B5  1 2 0.0000 0.0000 0.000000    600
RBUC-A5  RPANDA5  1 8 0.2480 0.5480 195.6800    500
RBUC-B5  RBUCU15  1 0 0.6000 0.9900 1265.747    500
RBUC122  RBUCU22  1 2 0.0000 0.0000 0.000000   1250
RBUC122  RDMOS22  1 0 0.3500 2.0500 12.99991   1500
RBUC122  RFUD212  1 0 1.8000 10.500 67.57879    870
RBUC141  RBUC241  1 2 0.0000 0.0000 0.000000   1600
RBUC141  RGIAL21  1 0 4.9900 47.100 468.2009   1600
RBUC241  RPELI41  1 0 3.8300 36.250 446.3009   1600
RBUCOV5  RSAC2_5  1 0 0.6800 2.0000 12.29996    485
RBUCU15  RBUCU25  1 7 0.0000 0.0000 0.000000   1600
RBUCU15  RFILA15  1 0 0.3000 0.6000 694.9988    600
RBUCU15  RIMGB15  1 0 1.1000 3.7000 145.8299    575
RBUCU15  RPOPL_5  1 0 0.6500 2.0800 12.99991    575
RBUCU22  RFUD222  2 0 1.8000 10.500 67.57879    870
RBUCU22  RGHZ222  2 0 5.1400 30.400 196.0008    870
RBUCU25  RBALBA5  1 0 0.2000 0.2000 400.0001    500
RBUCU25  RDUDS15  1 0 0.4000 1.6000 9.999690    575
RBUCU25  RFILA25  1 0 0.1300 0.6300 429.7698   1051
RBUCU25  RIMGB25  1 0 1.1900 3.7000 167.6598    575
RBUCU25  RMBRVB5  1 0 0.4000 1.2000 713.0001    500
RBUJO15  RCOTRA5  1 0 1.0000 3.5000 600.0002    500
RBUJO15  RCRIN25  1 0 1.0000 3.1800 618.0015    665
RBUJO15  RDOMNA5  1 0 0.1600 0.9600 6.000440    870
RBUJO25  RBUJO15  1 7 0.0000 0.0000 0.000000   1600
RBUJO25  RDOMNB5  1 0 0.1600 0.8500 6.000440    870
RBUJO25  RIREMA5  1 0 0.1000 0.2000 300.0001    500
RBUJO25  RMILI25  1 0 0.2840 1.0540 40.00001    665
RBUNE_5  RCELU_5  1 0 3.4000 8.5000 52.99866    500
RBURI_5  ROSTRA5  1 0 1.3000 3.8600 64.99955    575
RBUZN_5  RBUZE_5  1 0 2.0100 5.0300 31.40964    485
RBUZN_5  RBUZS_5  1 0 2.5800 6.4500 40.41030    485
RBUZN_5  RCRIG_5  1 0 0.7000 2.2500 14.09946    575
RBUZN_5  RHCAN15  1 0 1.6600 5.8700 36.70008    485
RBUZN_5  RHVER15  1 0 1.4000 4.8200 30.09959    485
RBUZS_5  RBUZE_5  1 0 0.7600 1.9100 11.95061    485
RC-CEL5  RRESI25  1 0 0.7500 1.9000 11.69991    485
RCACIU5  RTINC_5  1 0 1.7800 5.7300 35.80001    575
RCALAC5  RORTI_5  1 0 2.0600 5.1500 32.20006    485
RCALA_5  RDRGA_5  1 0 4.1300 10.300 64.50003    485
RCALA_5  RPELI_5  1 0 0.9000 3.1100 19.44017    575
RCALA_5  RPIET_5  1 0 4.7400 11.810 74.00021    485
RCALF25  RCALF_5  1 2 0.0000 0.0000 0.000000   1200
RCALN_5  RHAS2_5  1 0 1.3000 3.3000 21.00186    485
RCALN_5  RORAS_5  1 0 4.3300 15.870 99.19892    485
RCALN_5  RSIME_5  1 8 2.7900 6.9900 44.00114    485
RCALR_5  RCTRZ_5  1 0 0.1300 0.3300 2.100150    485
RCAPRI5  RPETRO5  1 0 1.9100 5.1700 33.30999    485
RCARA22  RSACA22  1 0 0.5530 3.2690 21.02196    870
RCARD15  RCARD25  1 7 0.0000 0.0000 0.000000   1200
RCARD15  RPOLT_5  1 0 0.3200 1.0400 6.499950    575
RCARD15  RPOLT_5  2 8 6.2000 20.000 125.0008    575
RCARV25  RAMAR_5  1 0 4.0800 10.200 64.00052    485
RCARV25  RCARN_5  1 0 0.9000 2.8800 18.00006    575
RCARV_5  RCARS_5  1 0 0.4600 1.1500 6.999470    485
RCARV_5  RCARV25  1 2 0.0000 0.0000 0.000000   1200
RCARV_5  RSTUD_5  1 0 3.9000 7.8100 48.99942    420
RCAVN_5  RTGLAP5  1 0 6.3840 16.519 125.5839    485
RCAVN_5  RVISEU5  1 0 8.7986 22.733 154.3800    485
RCAZA_5  RURZI_5  1 0 6.4800 16.200 101.2095    485
RCEBV_5  RCETB25  1 7 0.0000 0.0000 0.000000   1200
RCEBV_5  RDIRS_5  1 0 1.0320 2.6100 18.36292    420
RCEBV_5  RHARM_5  1 0 1.5100 3.6170 25.16698    420
RCERB_5  RELAR_5  1 0 0.8500 1.7600 10.99871    485
RCERN15  RCERN25  1 7 0.0000 0.0000 0.000000   1200
RCERN15  RMEDG15  1 8 2.1800 8.8100 79.20991    600
RCERN25  RMEDG25  1 8 2.1800 8.8200 80.53001    600
RCERN41  RGIAL31  3 0 1.4948 15.232 224.1831   2000
RCETA15  RCALF25  1 0 3.1400 12.200 76.12079    500
RCETA15  RCETA25  1 7 0.0000 0.0000 0.000000   1200
RCETA15  ROSTRB5  1 0 5.1500 20.600 128.6984    665
RCETA15  ROSTRB5  2 0 5.1500 20.600 128.6984    665
RCETA22  RCETB22  1 2 0.0000 0.0000 0.000000   1200
RCETA_5  RSAC2_5  1 0 0.7700 2.2400 13.99987    485
RCETB22  RCALF22  1 0 2.5000 14.780 95.12993    720
RCETBB5  RCETBA5  1 7 0.0000 0.0000 0.000000   1250
RCETBB5  RCOLB_5  1 0 0.8250 2.0870 13.11991    485
RCETBB5  RPAST_5  1 0 1.8100 5.8500 36.54991    575
RCETBB5  RTINCD5  1 0 4.1000 13.260 82.79981    575
RCETBB5  RVCAL_5  1 0 3.4500 8.6200 54.00083    485
RCETG_5  RGIUN25  1 0 1.3600 4.3700 27.30044    575
RCFCA_5  RBTSR_5  1 0 1.4600 3.6500 22.00057    485
RCFDE_5  RSIME_5  1 0 0.9000 2.3000 13.99893    500
RCFPUI5  RHAS2_5  1 0 6.1000 15.250 95.34985    485
RCHDO_5  RCARV_5  1 8 2.7900 9.0000 55.99888    575
RCHDO_5  RDRGO25  1 0 0.4700 1.5200 9.500180    575
RCHEAC5  RCURTI5  1 0 0.4300 1.4000 8.749960    575
RCHEIO5  RDOLT25  1 0 2.1300 6.1600 38.49990    485
RCHESJ5  RCURTI5  1 0 1.5800 5.0800 31.91009    575
RCHEST5  RCHEAC5  1 0 1.1100 3.5400 22.74984    575
RCHIT15  RCHIT25  1 2 0.0000 0.0000 0.000000    600
RCHIT25  RPOTL_5  1 0 6.9000 15.600 96.99981    420
RCHTU_5  RBRDS15  1 0 3.0000 9.6800 60.49984    575
RCICE_5  RMCIU_5  1 8 0.8700 2.8100 16.99915    575
RCICH_5  RUNGH15  1 0 0.5800 1.9000 10.99903    575
RCICH_5  RUNGH15  2 8 0.5800 1.9000 10.99871    575
RCICR_5  RCARD25  1 0 6.0400 15.270 95.40074    485
RCILC15  RC-CEL5  1 0 0.4400 1.1000 7.000100    485
RCILC25  RCILC15  1 7 0.0000 0.0000 0.000000    600
RCILC25  RGATA_5  1 0 7.0100 17.510 109.3996    485
RCIMP_5  RFLOR_5  1 8 3.0000 8.0000 43.99989    420
RCIRI_5  RSTEJ25  1 0 4.6600 9.4200 58.99911    420
RCIRNA5  RCIRNB5  1 7 0.0000 0.0000 0.000000    870
RCISN_5  RCIRT_5  1 0 7.8400 19.610 122.9996    500
RCISN_5  RSIBI15  1 0 1.7500 4.4000 26.99884    485
RCIUD15  RRESI25  1 0 5.1000 12.720 79.47004    485
RCIZBI5  RRUSA_5  1 0 1.8700 6.0200 37.60015    575
RCJF222  RMARI22  1 0 1.8000 10.700 68.99879    870
RCJFL15  RCJFL25  1 7 0.0000 0.0000 0.000000   1200
RCJFL15  RCJSD_5  1 8 1.8600 4.7200 29.00004    485
RCJFL15  RMANA_5  1 0 0.9200 2.9600 18.50083    575
RCJFL15  RTURD_5  1 0 5.8400 14.400 90.99937    500
RCJFL22  RAIUL22  1 0 7.2000 40.400 260.0013    800
RCJFL22  RCJF222  1 2 0.0000 0.0000 0.000000   1200
RCJFL22  RTIHA22  1 0 4.7000 28.000 180.0006    870
RCJSD_5  RALVE_5  1 0 0.7200 2.3400 15.00110    575
RCJSD_5  RCJFL25  1 8 1.8600 4.7200 29.00004    485
RCJSD_5  RPOIA_5  1 0 5.8300 15.340 96.00078    485
RCLE2_5  RCLES_5  1 2 0.0000 0.0000 0.000000   1200
RCLE2_5  RJUCU_5  1 0 1.3000 6.1000 38.00070    665
RCLEST1  RGADA41  1 0 0.6900 6.5000 64.99955    480
RCLES_5  RALVE_5  1 0 0.8700 2.8000 17.59920    575
RCLES_5  RCJNO_5  1 0 0.9700 1.9700 12.29933    420
RCLNG_5  RSCHI_5  1 0 1.3100 4.2200 25.99982    575
RCLNG_5  RSCHI_5  2 0 2.1400 5.8400 36.49996    485
RCNIS_5  RJIMBO5  1 0 2.5100 6.3900 22.35997    485
RCNIS_5  RLOVR_5  1 0 3.6000 9.0100 55.99888    485
RCODL_5  RBRAS25  1 0 3.3060 10.451 66.36991    575
RCOLB_5  RTELEB5  1 0 2.4910 6.3250 39.48008    485
RCON1S1  RCERN41  1 0 2.3800 22.380 251.8991   1740
RCON1S1  RCON2S1  1 2 0.0000 0.0000 0.000000   1600
RCON2S1  RTVER41  1 0 1.6769 15.862 176.3988   1740
RCONS15  RBABAN5  1 0 0.3500 1.4000 8.749340    660
RCONS15  RCONS25  1 2 0.0000 0.0000 0.000000   1200
RCONS15  RCPAL25  1 0 1.8600 4.6600 29.10057    485
RCONS15  RLUMI_5  1 0 2.9300 7.3200 45.80127    485
RCONS25  RNAZA_5  1 0 1.6500 6.6000 41.29937    665
RCONX_5  RBUCE_5  1 0 2.8700 7.1800 45.00017    500
RCONX_5  RITCA_5  1 0 0.9400 3.0200 19.00035    575
RCOPA_5  RJILA15  1 0 1.5700 4.9700 31.00092    485
RCOPA_5  RUZUN_5  1 0 2.4000 6.1000 38.00070    485
RCORA15  RSTUD_5  1 0 6.0000 13.000 80.99968    420
RCORA25  RCIZBI5  1 0 3.0200 9.7400 60.79987    575
RCORA25  RCORA15  1 2 0.0000 0.0000 0.000000    600
RCORA25  RPOTE_5  1 0 3.3200 10.720 67.00074    575
RCOST_5  RBUHU_5  1 8 1.4100 3.5300 22.06026    485
RCOST_5  RDUMB25  1 0 2.8700 7.1700 44.00114    485
RCOTRA5  RPANDA5  1 0 0.1160 0.2800 476.3785    500
RCOTRB5  RCOTRA5  1 7 0.0000 0.0000 0.000000    800
RCOTRB5  RRZANA5  1 0 0.2000 0.4000 271.9990    500
RCOZL_5  RMONO_5  1 0 5.5000 13.700 84.99893    485
RCOZL_5  RTOPL25  1 0 6.4300 16.360 102.0012    485
RCPAL25  RCTACN5  1 0 0.3820 0.4660 800.0002    500
RCPAL25  RPALA_5  1 0 0.4400 1.1000 6.999470    485
RCPAL45  RCONS25  1 0 1.8600 4.6600 29.12884    485
RCPAL45  RCPAL25  1 2 0.0000 0.0000 0.000000   1600
RCPAL45  REFOR_5  1 0 3.4900 8.7200 54.00083    485
RCPRGB5  RCPRGA5  1 2 0.0000 0.0000 0.000000   1200
RCPRGB5  RIMGB25  1 0 0.5600 2.0000 140.1700    575
RCRA212  RCRA222  1 2 0.0000 0.0000 0.000000   1600
RCRA212  RISAL22  1 0 0.5700 3.7090 14.99984   1185
RCRA212  RSARD22  1 0 5.4000 29.350 187.9991    800
RCRAE_5  RDIF2_5  1 0 0.4500 1.6400 9.000660    706
RCRAI25  RBALS_5  1 8 3.1000 10.000 61.99933    575
RCRAI25  RBALS_5  2 8 3.1000 10.000 61.99933    575
RCRAI25  RCRAI15  1 2 0.0000 0.0000 0.000000   1200
RCRAI25  RFILI_5  1 0 6.0000 15.000 93.00056    500
RCRAI25  RGHEC_5  1 0 0.7000 2.3000 13.99893    575
RCRAI25  RSTOI_5  1 0 9.8400 23.600 147.0014    420
RCRAS_5  RCRCEN5  1 0 0.1910 0.3880 58.74778    630
RCRIN15  RCRIN25  1 2 0.0000 0.0000 0.000000    800
RCRIN15  RPAJAA5  1 0 0.3000 0.4000 680.9998    500
RCRISC5  RVIRF_5  1 0 8.7000 21.050 131.2001    420
RCRIST5  RSTPI_5  1 0 6.1580 19.373 126.9498    575
RCRUS_5  RTOPL25  1 0 4.2200 10.550 65.99857    485
RCSTI_5  RFCV1_5  1 0 6.3400 15.840 99.00100    500
RCSTI_5  RRIMS_5  1 8 0.7700 1.9200 12.00088    485
RCTCVA5  RCRAE_5  1 0 0.7000 1.7000 10.99871    485
RCTCVA5  RDIF2_5  1 0 1.1000 3.5200 22.00057    575
RCTCVA5  RGHEC_5  1 0 0.3300 1.1000 6.600490    575
RCTCVB5  RCRAI15  1 0 0.5000 1.3700 9.000660    485
RCTCVB5  RCRAI15  2 0 0.5000 1.3700 9.000660    485
RCTCVB5  RCTCVA5  1 7 0.0000 0.0000 0.000000   1200
RCTCVB5  RCVTA_5  1 0 1.5400 3.8500 23.99862    500
RCTRZ22  RCJF222  1 0 1.9800 11.760 142.9990    870
RCTRZ22  RIERN22  1 0 4.8000 26.900 173.0012    800
RCTRZ25  RAIUD_5  1 8 5.9500 14.880 92.99993   1060
RCTRZ25  RTURD_5  1 0 2.0500 4.3600 26.99884    420
RCTRZ_5  RAIUD_5  1 0 5.9500 14.880 93.00056    485
RCTRZ_5  RCTRZ25  1 2 0.0000 0.0000 0.000000   1200
RCTRZ_5  RPOIA_5  1 0 0.7900 2.5500 16.00013    600
RCTSV_5  RCONX_5  1 0 0.4000 1.1000 6.999470    485
RCTSV_5  RCONX_5  2 0 0.4000 1.1000 6.999470    485
RCUDB_5  RTECU_5  1 0 3.2100 9.6400 60.89003    485
RCUJM_5  RCETA25  1 0 4.5000 11.250 70.29941    485
RCVTA_5  RCRCEN5  1 0 0.1510 0.3100 54.97787    592
RDABU_5  RAMAR_5  1 0 5.3000 13.250 83.00087    485
RDABU_5  RBECH_5  1 0 3.0400 9.8000 61.00030    575
RDABU_5  RBECH_5  2 0 3.0400 9.8000 61.00030    575
RDABU_5  RPOTE_5  1 0 1.6700 5.4000 33.69986    575
RDAIES5  RJIBL_5  1 0 1.0400 3.3400 20.93997    575
RDANE_5  RAVLA_5  1 0 4.8000 11.900 74.49972    485
RDEDA_5  RLECHI5  1 0 9.5900 23.980 150.0000    485
RDEJ__5  RCELU_5  1 8 0.3400 0.8500 5.001410    500
RDEJ__5  RCJFL25  1 0 13.800 34.600 216.0002    500
RDEJ__5  RCOLD_5  1 0 4.6600 11.600 73.00118    485
RDEJ__5  RGHLA_5  1 0 10.260 25.800 161.0003    485
RDEJ__5  RNASA_5  1 0 7.5100 19.000 119.0003    500
RDELE_5  RVASL_5  1 0 1.0000 2.1100 13.20002    420
RDEVA_5  RCFDE_5  1 0 1.3300 2.9200 18.00132    485
RDIF1_5  RCRAI15  1 0 1.5000 4.8000 29.99906    575
RDIF1_5  RDIF2_5  1 2 0.0000 0.0000 0.000000   1200
RDIF2_5  RCARV25  1 8 11.100 23.400 145.9992    420
RDIRS25  RBRAS25  1 0 2.4710 5.2930 35.91908    420
RDIRS41  RBRZ241  1 0 4.0500 38.240 380.0007   1440
RDIRS_5  RDIRS25  1 2 0.0000 0.0000 0.000000   1250
RDOFT_5  RCIMP_5  1 0 1.2300 2.7400 17.15937    420
RDOICB5  RDOIC_5  1 2 0.0000 0.0000 0.000000   1600
RDOICB5  RFIEN_5  1 0 3.4300 5.7200 36.99853    420
RDOICB5  RVOEV_5  1 0 2.3000 4.8300 30.20013    420
RDOIC_5  RNOVAS5  1 0 1.0400 2.1700 103.2069    420
RDOIC_5  RPUCI_5  1 0 1.9200 3.3700 21.00154    420
RDOIC_5  RTEIS_5  1 0 1.4600 2.9600 18.50083    420
RDOLH_5  RHUDU_5  1 0 7.3600 18.400 115.0011    485
RDOM241  RBRAZ41  1 0 2.2700 21.460 212.9999   1600
RDOMN25  RDOMNA5  1 7 0.0000 0.0000 0.000000   2000
RDOMN25  RDOMNB5  1 7 0.0000 0.0000 0.000000   2000
RDOMN25  RJILA15  1 0 2.4800 9.9400 62.14101    665
RDOMN25  RM-GRA5  1 0 1.5000 4.7000 31.00123    500
RDOMN41  RBUC141  1 0 1.2100 11.400 113.3989   1600
RDOMN41  RDOM241  1 2 0.0000 0.0000 0.000000   2500
RDOMN41  RUREC41  1 0 9.3500 88.250 877.1986   1740
RDOMNA5  RCHIT15  1 0 1.7300 6.9200 48.00039    665
RDOMNA5  RMIHL_5  1 0 2.2800 6.8400 42.76964    485
RDOMNA5  RMILI25  1 0 0.1500 0.6860 469.4299   1060
RDOMNB5  RCHIT25  1 0 1.7300 6.9200 42.99897    665
RDOMNB5  RDOMNA5  1 7 0.0000 0.0000 0.000000   2000
RDOMNB5  RMILI15  1 0 0.1500 0.6860 469.4299   1060
RDRAG25  RCHESJ5  1 0 1.6800 5.4200 33.99988    575
RDRAG25  RDRAG15  1 7 0.0000 0.0000 0.000000   1250
RDRAGV5  RDOICB5  1 0 1.9300 4.2800 26.75003    420
RDRAGV5  RPATR_5  1 8 8.1600 17.240 107.7000    420
RDRGO25  RCARN_5  1 0 2.3400 7.5600 47.19991    575
RDRGO25  RCARS_5  1 0 2.8400 7.5200 47.00136    485
RDRGO25  RDOLT25  1 2 0.0000 0.0000 0.000000   1200
RDRGO25  RFRUN_5  1 0 2.8000 9.0500 56.59893    575
RDRGO25  RRUSA_5  1 0 4.6100 14.880 93.00056    575
RDRGV_5  RSLOS25  1 0 4.8800 12.200 76.30928    485
RDRGV_5  RVLTE_5  1 0 2.4700 6.1800 38.62902    485
RDRMOA5  RMBRVA5  1 0 0.2000 0.6000 278.9985    500
RDRO2B5  RAERO25  1 0 1.1483 2.8800 18.00006    485
RDRO2B5  RDROB45  1 0 0.9500 2.2300 23.99862    665
RDRO2B5  RDROB55  1 0 0.9500 2.2300 23.99862    665
RDRO2B5  RTOPL25  1 8 4.6400 11.860 73.84941    485
RDROB15  RDROB25  1 7 0.0000 0.0000 0.000000   1200
RDROB45  RDROB25  1 7 0.0000 0.0000 0.000000   1200
RDROB55  RDROB15  1 7 0.0000 0.0000 0.000000   1200
RDROB55  RDROB45  1 7 0.0000 0.0000 0.000000   1200
RDROB_5  RAERO15  1 0 1.1483 2.8800 18.00006    485
RDROB_5  RBANO15  1 0 0.5000 1.2400 7.700040    485
RDROB_5  RBANO15  2 0 0.5000 1.2400 7.700040    485
RDROB_5  RDRO2B5  1 2 0.0000 0.0000 0.000000   1600
RDROB_5  RDSNAV5  1 0 1.1400 2.8400 17.74999    485
RDROB_5  RTOPL15  1 0 4.6400 11.860 73.84941    485
RDRTAA5  RDRTAB5  1 7 0.0000 0.0000 0.000000    600
RDRTAA5  RSALAA5  1 0 0.2000 0.3000 439.9989    500
RDSNAV5  RGVAII5  1 0 0.5400 1.3600 8.499890    485
RDSNAV5  RSNAVA5  1 8 1.2600 3.1600 20.00000    485
RDUDS15  RFCME15  1 0 0.7200 2.3300 14.57070    575
RDUDS25  RDUDS15  1 7 0.0000 0.0000 0.000000    600
RDUDS25  RSOLE_5  1 0 1.1100 3.6000 22.00057    575
RDUDS_5  RBRGN_5  1 0 2.5900 6.4800 39.99875    485
RDUDS_5  RJUGU_5  1 0 2.8000 7.0000 42.99897    500
RDUM122  RDUMB22  1 2 0.0000 0.0000 0.000000   1200
RDUMB22  RSTEJ22  1 0 2.4000 14.200 90.99937    870
RDUMB25  RDUMB_5  1 2 0.0000 0.0000 0.000000   1200
RDUMB25  RSTEJ25  1 0 7.0000 14.000 87.00012    440
RDVITA5  RBUCOV5  1 0 0.9500 2.7200 17.00010    485
REFOR_5  RNEPT_5  1 0 4.1300 10.300 64.50003    485
REGGER5  RSIRE_5  1 0 2.7500 5.9500 43.51985    485
RELPU15  RDIF1_5  1 0 0.1100 0.3600 2.001190    575
RELPU15  RELPUB5  1 7 0.0000 0.0000 0.000000    870
RELPUB5  RCRAS_5  1 0 1.0200 2.5600 16.00013    485
RELPUB5  RDIF2_5  1 0 0.1100 0.3600 2.001190    575
RFAGA_5  RPARA_5  1 8 2.6400 6.8900 113.4699    485
RFAGA_5  RUCEA25  2 0 5.4000 13.520 83.99990    485
RFALT_5  RDOLH_5  1 0 5.5500 13.880 87.00012    500
RFARA_5  RBACS_5  1 0 3.0000 7.5000 47.00136    485
RFAURA5  RFAURB5  1 7 0.0000 0.0000 0.000000    600
RFAUR_5  RJUGU_5  1 0 3.1900 7.9800 50.00001    485
RFCME15  RREPUA5  1 8 0.2000 0.2000 416.9993    500
RFCME25  RFAURA5  1 0 0.2000 0.3000 526.0000    500
RFCME25  RFCME15  1 2 0.0000 0.0000 0.000000    800
RFCSN_5  RFCSV_5  1 0 1.0000 2.1500 12.99991    420
RFCSN_5  RFCV1_5  1 0 1.0000 2.5300 16.00013    485
RFCV1_5  RFCSV_5  1 2 0.0000 0.0000 0.000000    600
RFETE_5  RBORD_5  1 0 2.5800 6.4400 39.99875    485
RFETE_5  RPIET_5  1 0 2.5200 6.3100 38.99973    485
RFIEN_5  RMORO15  1 0 3.7700 6.2800 39.99875    360
RFIEN_5  RMORO_5  1 0 3.7700 6.2800 39.99875    360
RFILA15  RFILA25  1 7 0.0000 0.0000 0.000000    600
RFILA15  RVACAB5  1 0 0.1000 0.6000 577.0006    500
RFILA15  RVULCA5  1 0 0.2000 0.4000 510.9988    500
RFILA25  RPANDB5  1 0 0.1000 0.3000 932.0005    432
RFILA25  RVULCB5  1 0 0.1000 0.5000 513.9991    500
RFILE22  RFILE12  1 2 0.0000 0.0000 0.000000   1200
RFILEI5  RFILE_5  1 2 0.0000 0.0000 0.000000   1200
RFILEI5  RGALA_5  1 0 1.0000 2.5000 15.00110    485
RFILE_5  RSMIR25  1 0 1.7500 4.3700 26.99884    485
RFILE_5  RSMIRI5  1 8 2.8100 7.0270 43.89998    485
RFILI_5  RALMA_5  1 0 4.9000 12.200 76.00140    500
RFILI_5  RARMT_5  1 0 4.2700 10.670 67.00074    485
RFILI_5  RSTRE_5  1 0 3.7800 9.4400 58.99911    485
RFINT22  RGHEO22  1 0 5.2915 33.576 216.7878   1181
RFINT22  RUNG222  1 0 2.0000 11.300 73.00118    800
RFINT25  RMURN_5  2 8 5.4400 11.000 68.99000    420
RFINT25  RODOR_5  1 0 10.810 27.040 168.9988    485
RFINT25  RTGMU_5  1 0 4.8700 10.160 63.00149    420
RFINT25  RTIRN15  2 0 8.5000 17.000 106.9995    420
RFINT_5  RDANE_5  1 0 6.0100 15.020 93.99959    485
RFINT_5  RFINT25  1 2 0.0000 0.0000 0.000000   1200
RFINT_5  RHOGHA5  1 8 13.860 28.000 174.9992    420
RFINT_5  RSOVA_5  1 0 5.0600 12.600 78.99848    485
RFINT_5  RTIRN15  1 0 8.5000 17.000 106.9995    420
RFLOR_5  RBAIC_5  1 0 0.9300 2.3000 13.99893    485
RFLOR_5  RCETBA5  1 0 4.7500 14.560 91.00000    420
RFLOR_5  RDOFT_5  1 0 2.8300 5.9400 37.19959    420
RFMEP_5  RTEXT_5  1 0 1.2900 2.6000 16.00013    420
RFMEP_5  RTOPV_5  1 0 5.0000 8.5800 54.00083    360
RFRAS_5  RCPLG_5  1 0 4.4800 11.200 70.00096    485
RFRAS_5  RTART_5  1 0 3.8400 9.6000 60.00127    485
RFRATE5  RMUZI_5  1 0 1.3300 4.3100 26.89988    575
RFREID5  RFRATE5  1 0 1.0400 2.6000 16.24988    485
RFTIC15  RFTIC25  1 7 0.0000 0.0000 0.000000    665
RFUD212  RBRAZ12  1 0 4.7700 28.270 181.9987    870
RFUD212  RFUD222  1 2 0.0000 0.0000 0.000000   1600
RFUND15  RDRMOA5  1 0 0.2000 0.4000 226.9989    500
RFUND15  RFUND25  1 2 0.0000 0.0000 0.000000   2500
RFUND15  ROBOR25  1 0 0.3000 0.4000 680.0008    500
RFUND15  RPIPE15  1 0 1.0000 3.2000 19.99937    500
RFUND15  RTINCD5  1 8 4.6400 14.950 93.60061    575
RFUND15  RTITAA5  1 0 0.7000 2.3000 14.40106    500
RFUND25  RAFUM_5  1 0 0.1950 1.1990 748.6889    600
RFUND25  RDRMOB5  1 0 0.2000 0.3000 494.9987    500
RFUND25  ROBOR15  1 0 0.2600 0.5570 414.2299    600
RFUND25  RPIPE25  1 0 0.1800 1.1200 772.0781    720
RFUND25  RSOLE25  1 0 1.0600 3.4100 21.00154    575
RFUND25  RTITAB5  1 0 0.7000 2.3000 14.40106    500
RFUNDU5  RTAMD_5  1 0 1.3200 3.3000 20.60005    485
RGADA41  RGAD241  1 2 0.0000 0.0000 0.000000   1600
RGAES_5  RTITU_5  1 0 5.2000 13.000 81.25101    485
RGALA_5  RSMIRI5  1 0 1.4000 3.5000 22.00057    500
RGARL_5  RGHRA_5  1 0 1.3600 3.4100 21.00154    500
RGARL_5  RMOIN_5  1 0 6.8500 17.100 106.9995    500
RGHE2_5  RCICE_5  1 0 5.9700 19.340 119.0003    575
RGHE2_5  RGHEO_5  1 2 0.0000 0.0000 0.000000   1200
RGHEO_5  RMCIU_5  1 0 6.8200 22.000 136.9985    575
RGHEO_5  RMCIU_5  2 0 8.4800 21.110 131.0012    485
RGHIM_5  RCRIST5  1 0 0.2734 0.5513 291.8891    575
RGHIZ22  RDMOS22  1 0 4.7900 28.390 182.5014    870
RGHIZ22  RGHZ222  1 2 0.0000 0.0000 0.000000   1200
RGHIZA5  RALEX25  1 0 6.5800 21.200 132.9993    575
RGHIZA5  RCETG_5  1 0 1.7600 4.7600 29.99906    485
RGHIZA5  RDIML_5  1 0 1.6367 4.5040 28.20113    485
RGHIZA5  RIZVR_5  1 0 2.2900 7.4000 46.20026    575
RGHIZB5  RDRVL_5  1 0 4.7000 11.750 73.00118    485
RGHIZB5  RGHIZA5  1 2 0.0000 0.0000 0.000000   1200
RGHIZB5  RGIUN15  1 0 2.0000 6.4000 39.99875    575
RGHIZB5  RGIUN25  1 0 2.0000 6.4000 39.99875    575
RGHIZB5  RNCRF_5  1 0 1.3370 3.3500 20.95002    485
RGHIZB5  RUZUN_5  1 0 5.0800 12.690 78.99848    485
RGHRA_5  RBACS_5  1 0 1.1100 4.4500 28.00101    665
RGIA1L5  RBORD_5  1 0 3.3300 8.3300 51.99964    485
RGIA1L5  RGIA2L5  1 2 0.0000 0.0000 0.000000   1600
RGIA1L5  RTAND_5  1 0 2.0600 5.1600 32.00026    485
RGIA2L5  RBRGN_5  1 0 4.7000 11.850 73.99990    485
RGIA2L5  RCUZV_5  1 0 5.1200 12.800 80.00065    485
RGIA2L5  RINSU_5  1 0 4.5400 11.360 70.99999    485
RGIA2L5  RSLOS25  1 0 6.2600 15.600 97.99884    485
RGIA2L5  RSTEF_5  1 0 5.8400 14.600 90.99937    485
RGIAL11  RCERN41  1 0 2.1400 20.060 227.2998   1600
RGIAL11  RGIAL21  1 7 0.0000 0.0000 0.000000   1600
RGIAL11  RLACS41  1 0 2.3800 23.700 232.9993   1600
RGIAL21  RCERN41  4 0 2.1923 20.490 238.8449   1600
RGIAL31  RCERN41  2 0 1.4948 15.232 224.1831   2000
RGIAL31  RFACA_1  1 0 0.8641 5.3848 66.05010   1200
RGIAL31  RGIAL11  1 7 0.0000 0.0000 0.000000   1600
RGIUN15  RCETG_5  1 0 1.4100 4.7100 29.01889    400
RGLAV_5  RBIRL25  1 0 3.3300 8.3200 51.99964    485
RGLI__5  RDUDS25  1 0 0.7040 2.2720 14.20502    575
RGLODE5  RUNGH25  1 0 3.5680 8.9200 68.42011    485
RGLTA15  RCENT_5  1 0 1.1200 3.0600 19.00035    485
RGLTA15  RGLTA25  1 2 0.0000 0.0000 0.000000   1250
RGLTA25  RHOLB_5  1 0 1.4500 4.7300 29.00004    485
RGLTA25  RHOLB_5  2 0 1.4500 4.7300 29.00004    485
RGODI_5  RLUPO_5  1 0 5.0000 12.500 77.99946    500
RGODI_5  RVMAR_5  1 0 4.4500 11.120 68.99879    500
RGRAD_5  RCHEST5  1 0 0.4400 1.4200 8.799920    575
RGRAD_5  RDOLT25  1 0 4.6000 15.300 96.00078    500
RGRAD_5  RICOA_5  1 0 6.1440 15.360 96.00078    485
RGRLEH5  RVLTE_5  1 0 4.6400 11.240 72.46994    485
RGROSI5  RCMPE_5  1 0 1.3700 3.4400 21.50011    485
RGROZ15  RCOTRB5  1 0 0.0450 0.0550 93.99990    500
RGROZ15  RFILA25  1 8 0.4000 0.5000 935.9998    500
RGROZ_5  RBUC-25  1 0 0.1090 0.4630 343.3999   1065
RGROZ_5  RGROZ15  1 2 0.0000 0.0000 0.000000    600
RGROZ_5  RRZANB5  1 0 0.1000 0.4000 132.9993    500
RGRUI_5  RCETA25  1 0 6.6000 16.600 103.0002    485
RGRUI_5  RCUJM_5  1 0 4.5000 11.200 70.00096    500
RGUTI41  RBACS41  1 0 2.0000 18.520 183.9999   1600
RGUTI41  RSMIR41  1 0 4.7700 45.040 448.0005   1600
RGUTIN2  RDUM122  1 0 6.4300 38.100 245.0002    870
RGUTIN2  RFCSV22  1 0 5.5520 29.150 196.1399    800
RGUTIN2  RGUTI22  1 0 0.1970 1.1600 7.480130    870
RGUTIN2  RIAS222  1 0 13.500 79.800 513.0000    870
RGUTIN2  RMUNV22  1 0 8.3000 49.100 316.0002    870
RGUTI_5  RADJU_5  1 0 5.4000 13.500 83.99990    485
RGUTI_5  RCONT_5  1 0 5.4600 12.000 74.99924    420
RGUTI_5  RFCSN_5  1 0 13.500 28.200 176.0014    420
RGUTI_5  RMARA_5  1 0 10.900 22.100 138.0007    420
RGUTI_5  RMRGN_5  1 0 10.460 22.430 139.9987    420
RGUTI_5  RMRGN_5  2 0 10.460 22.430 139.9987    420
RGUTI_5  RTGTR_5  1 0 2.3000 5.8000 35.99951    500
RGVAII5  XGU_SI51 1 8 0.4150 0.9050 8.000060    240
RHARM_5  RBRAS25  1 0 0.2930 0.6170 4.172980    420
RHAS122  RHASD22  1 2 0.0000 0.0000 0.000000   1600
RHAS122  RMINT12  1 0 1.8300 10.820 70.00096    800
RHAS122  ROTHN22  1 8 0.5300 3.1200 19.99937    870
RHAS1_5  RHAS2_5  1 2 0.0000 0.0000 0.000000   1920
RHASD22  RRETE22  1 0 0.9800 13.800 136.9985   1200
RHATE15  RCIRNA5  1 0 1.8200 3.9300 23.99862    485
RHATE_5  RCIRNB5  1 0 1.8200 3.9300 23.99862    485
RHATE_5  RHAS1_5  1 0 3.3500 8.3900 51.99964    485
RHATE_5  RHATE15  1 2 0.0000 0.0000 0.000000   1200
RHCAN15  RSTUC_5  1 0 0.6200 1.7400 10.90132    485
RHGLOT5  RHCORN5  1 0 0.7900 2.5600 16.00013    575
RHIRL_5  RMIRS_5  1 0 4.7700 11.920 74.49972    485
RHIRL_5  RMOZA_5  1 8 9.4000 25.560 159.8002    485
RHIRS25  RTOPO_5  1 8 5.7600 14.400 90.00034    485
RHIZV15  RMINE_5  1 0 1.3800 3.4500 21.59844    485
RHIZV15  RVALE_5  1 0 2.5800 6.4700 40.40088    485
RHNEH15  RPATI_5  1 0 3.0400 7.6100 47.50088    485
RHOGH25  RROTB_5  1 0 5.4000 10.800 67.99977    420
RHOGHA5  RHOGH25  1 7 0.0000 0.0000 0.000000   1000
RHOGHA5  RMURN_5  1 0 8.5300 17.240 107.9985    420
RHOLB_5  RTUTO_5  1 0 0.9200 2.3000 14.34985    485
RHORZ_5  RBECH_5  1 0 4.8200 12.050 74.99924    485
RHORZ_5  RDIF2_5  1 0 9.1000 22.800 141.9999    485
RHSIM15  RRIMS_5  1 0 5.6900 14.020 88.80025    485
RHUDU15  RSAVE_5  1 0 6.5000 16.610 103.9992    485
RHUDU15  RTRUS_5  1 0 5.2400 13.310 83.00087    485
RHUDU_5  RHUDU15  1 2 0.0000 0.0000 0.000000   1250
RHUED_5  RAGHIR5  1 0 4.0800 10.200 63.75014    485
RHURMZ5  REGGER5  1 8 0.5800 1.2500 9.130100    485
RHUSI_5  RFALC_5  1 0 8.4500 21.150 132.0002    485
RHUSI_5  RMDCIO5  1 8 1.5350 3.7400 23.37502    480
RHUSI_5  RMUNV15  1 8 7.9600 19.900 123.9989    485
RHUSI_5  RVUTC_5  1 0 5.7300 14.320 89.23002    485
RHVER15  RHNEH15  1 0 9.7700 25.460 158.9991    485
RIANC_5  RFAUR_5  1 0 3.0100 7.5200 47.00011    485
RIAS222  RSUCE22  1 0 8.2300 48.750 313.0000    720
RIASI15  RGLTA15  1 0 1.4300 4.1800 26.27942    480
RIASI15  RGLTA25  2 0 2.0930 5.2000 33.16987    480
RIASI15  RIASI25  1 2 0.0000 0.0000 0.000000    870
RIASI15  RTIBA_5  1 0 7.5200 18.800 116.9991    500
RIASI15  RTRIF_5  1 0 12.970 32.460 203.0002    485
RIASI22  RIAS222  1 2 0.0000 0.0000 0.000000   1200
RIASI22  RMUNV22  1 0 5.2800 31.200 200.0000    870
RIASI25  RCENT_5  1 0 2.1400 4.5800 29.00004    420
RIASI25  RIASS_5  1 0 5.7800 14.450 90.00034    485
RIASI25  RTGFR_5  1 0 7.5500 18.900 118.0013    480
RIASS_5  RDELE_5  1 0 14.440 29.620 184.9989    480
RIASS_5  RHOLB_5  1 0 0.6600 2.0800 12.99991    480
RIASS_5  RHOLB_5  2 0 0.6600 2.0800 12.99991    480
RIASS_5  RTRIF_5  1 0 7.5300 18.830 118.0013    500
RIAZ212  RIAZ222  1 2 0.0000 0.0000 0.000000   1600
RIAZ222  RRESI12  2 0 2.1800 12.910 80.00065    870
RIAZU25  RCFCA_5  1 0 1.8700 4.7300 29.00004    320
RIAZU25  RIAZUA5  1 2 0.0000 0.0000 0.000000   1200
RIAZU25  RRESI15  1 0 5.7000 12.200 76.00140    320
RIAZUA5  RLUGO25  1 0 12.100 30.200 189.0010    485
RIAZUA5  ROTRO_5  1 0 1.2300 2.7200 65.99857    500
RICA__5  RGHIM_5  1 0 0.5365 1.5441 184.6901    575
RICOA_5  RDRGO25  1 8 6.9800 24.820 154.9998    485
RICOA_5  RHIRL_5  1 8 7.2800 18.200 113.9989    485
RIER141  RGADA41  1 0 1.8000 16.950 167.9998   1740
RIER141  RIERN41  1 2 0.0000 0.0000 0.000000   1600
RIERN15  RCALR_5  1 0 4.9100 12.280 76.75005    485
RIERN15  RCJSD_5  1 0 9.7000 24.450 152.9987    485
RIERN15  RCTRZ25  1 0 5.0300 16.220 100.9990    575
RIERN15  RIERN25  1 2 0.0000 0.0000 0.000000   1200
RIERN15  RLUDU_5  1 0 2.1600 5.8400 35.99951    485
RIERN22  RUNG212  1 0 2.2800 12.310 78.99848    870
RIERN22  RUNG222  1 0 1.1300 10.000 96.99981   1600
RIERN25  RCICH_5  1 0 4.0000 12.900 80.00065    575
RIERN25  RSANP_5  1 0 2.3550 8.0500 99.25013    575
RIERN25  RTIRN25  1 0 3.0000 7.5000 45.99919    485
RIERN25  RTIRN25  2 0 3.0000 7.5000 45.99919    485
RIERN41  RSIBI41  1 0 2.9800 28.140 280.0007   1740
RIFA__5  RDOMN25  1 0 1.9000 5.9000 36.99885    485
RIMGB15  RCPRGB5  1 0 0.6000 2.2100 153.6179    575
RIMGB15  RM-GRA5  1 8 0.0400 0.2000 156.6649    720
RIMGB15  RPOPL_5  1 8 0.3821 1.3495 74.99986    575
RIMGB25  RIMGB15  1 7 0.0000 0.0000 0.000000    600
RIMT__5  RIMT2_5  1 7 0.0000 0.0000 0.000000    575
RINCRT5  RIREMB5  1 8 0.2000 0.7000 329.9991    500
RINSU_5  RLACS15  1 0 8.8300 22.080 138.0007    485
RIONE_5  RTRAI_5  1 0 2.6700 8.6000 53.74008    575
RIREMB5  RIREMA5  1 2 0.0000 0.0000 0.000000    800
RIS1A41  RISAC41  1 2 0.0000 0.0000 0.000000   2000
RIS1A41  RSTU141  1 0 1.6000 23.400 333.0000   2400
RISA1_5  RALMA_5  1 0 0.8000 2.0000 12.99991    500
RISA1_5  RISA2_5  1 2 0.0000 0.0000 0.000000   1200
RISA222  RCRA222  2 0 0.6800 3.8400 25.99982    870
RISA2_5  RCRAS_5  1 0 2.6200 6.6400 41.99995    485
RISA2_5  RCVTA_5  1 0 1.5000 3.7600 25.00079    500
RISA2_5  RELPU15  1 0 3.1700 7.9200 49.49987    485
RISAC41  RRAH141  1 0 1.6600 16.890 230.0000   1600
RISAC41  XVK_IS11 1 0 0.1209 1.3880 17.19990   2000
RISAL22  RGRAD22  1 0 2.5640 15.167 290.9900    870
RISAL22  RISA222  1 2 0.0000 0.0000 0.000000   1200
RIUM__5  RTRGJ_5  1 0 0.7300 1.8300 10.99871    500
RIUM__5  RTRJS25  1 0 1.3600 3.4100 21.00154    485
RIUSBA5  RZIZI25  1 0 0.5300 1.7100 10.69995    300
RIZVO_5  RDUMB_5  1 0 1.0000 2.4500 15.00110    485
RIZVO_5  RVADU_5  1 0 3.0700 7.6700 48.00039    500
RJIBL_5  RARGS_5  1 0 5.2200 16.040 100.0000    485
RJIBL_5  RCHTU_5  1 0 1.3000 4.2000 26.19994    575
RJIBO_5  RSALJ_5  1 0 4.1000 10.200 64.00052    500
RJILA15  RCPRGA5  1 0 0.3100 1.1400 6.999470    575
RJILA15  RFTIC25  1 8 0.0629 0.0579 36.99885    500
RJILA15  RMGREB5  1 0 1.5000 4.7000 31.00092    500
RJILA15  RTOPOB5  1 0 0.3000 0.4000 749.9986    500
RJILA25  RCPRGA5  1 0 0.3400 1.2800 7.998490    575
RJILA25  RFTIC15  1 0 0.0600 0.0610 36.99853    500
RJILA25  RIFA__5  1 0 0.8000 2.0000 12.39986    485
RJILA25  RJILA15  1 7 0.0000 0.0000 0.000000    600
RJIMBO5  XJI_KI51 1 8 2.2350 5.3700 60.30004    485
RJUCA_5  RCLE2_5  1 8 1.3550 3.2380 91.67198    563
RJUCA_5  RGHLA_5  1 0 4.0000 10.000 61.99933    500
RJUCA_5  RJUCU_5  1 2 0.0000 0.0000 0.000000    800
RJUCU_5  RBUNE_5  1 0 4.7200 11.800 74.00021    500
RLAC212  RBRAI22  1 8 0.3300 1.9800 51.00061    870
RLAC212  RBRAI22  2 8 0.6600 3.9600 25.29924    870
RLAC212  RBRAI22  3 8 0.6600 3.9600 25.29924    870
RLAC222  RFILE12  1 0 2.1900 12.190 78.30011    800
RLAC222  RLAC212  1 2 0.0000 0.0000 0.000000   1200
RLAC421  RISAC41  1 0 2.3800 22.490 223.4991   1600
RLACS15  RBRLS_5  1 0 1.4400 4.6400 29.00004    575
RLACS15  RCUZV_5  1 0 7.5500 18.820 118.0013    485
RLACS15  RLACS25  1 2 0.0000 0.0000 0.000000   1200
RLACS15  ROSTV_5  1 8 7.4000 24.000 149.9984    575
RLACS15  ROSTV_5  2 8 7.4000 24.000 149.9984    575
RLACS25  RBRLT25  1 0 2.4700 7.9700 49.99844    575
RLACS41  RBRAI41  4 0 0.6700 3.9900 25.99982    870
RLACS41  RLAC421  1 2 0.0000 0.0000 0.000000   1600
RLAMI15  RHAS1_5  1 0 1.2900 3.2500 20.49889    485
RLAMI15  RPESTB5  1 0 0.3700 0.9200 5.570040    485
RLAMI25  RHAS2_5  1 0 1.2900 3.2500 20.49889    485
RLAMI25  RLAMI15  1 7 0.0000 0.0000 0.000000    600
RLAMI25  RPEST_5  1 0 0.3700 0.9200 5.570040    485
RLAM_U5  RFILEI5  1 0 2.1100 5.2800 32.99991    485
RLAM_U5  RSMIRI5  1 0 2.5500 6.3600 39.00004    485
RLAROT5  RCHIT15  1 0 0.2310 1.0380 698.6898   1000
RLECHI5  RVIIS15  1 0 6.1100 15.290 95.62002    485
RLEHL_5  RGRLEH5  1 0 1.4800 3.6400 23.67001    485
RLEHL_5  RTAMD_5  1 0 3.0600 7.6600 47.85902    485
RLIES15  RCUDB_5  1 0 7.2200 19.440 121.5001    485
RLIES15  RLIES25  1 7 0.0000 0.0000 0.000000    870
RLIES15  RTECU_5  1 0 5.3000 13.500 81.80078    485
RLIES15  RVULT_5  1 0 3.2400 6.8900 43.10013    420
RLIES25  RMAXI_5  1 8 4.8300 12.100 74.99924    485
RLILI_5  RBACS_5  1 0 1.7300 4.4000 26.99884    485
RLILI_5  RGHRA_5  1 0 0.1000 0.2000 0.999030    485
RLIVEZ5  RPTRI15  1 0 1.3700 3.4200 21.39990    485
RLONEA5  RBAR2B5  1 0 4.5000 11.240 70.30004    485
RLONEA5  RPTRI15  1 0 1.0800 2.7100 16.89988    485
RLOT212  RLOTR22  1 2 0.0000 0.0000 0.000000   1200
RLOTR_5  RBRDS25  1 0 2.1000 6.9000 42.99897    575
RLOTR_5  RBRDS25  2 0 2.2000 7.1000 44.00114    575
RLOTR_5  RSADU_5  1 8 5.2000 11.080 69.25012    420
RLREB_5  RDUDS15  1 0 0.2449 0.7090 286.5129    500
RLUDU_5  RCTRZ25  1 0 3.8600 10.100 63.00087    300
RLUGO25  RLUGO15  1 7 0.0000 0.0000 0.000000    600
RLUMI_5  RNAVOA5  1 0 0.8400 2.7100 502.4003    665
RLUMI_5  RNAVOA5  2 0 0.8100 2.6200 501.8003    665
RLUMI_5  RSITO_5  1 0 2.8200 7.0500 44.09853    485
RMACN_5  RISAC_5  1 0 4.6600 11.660 72.90065    485
RMACN_5  ROSTV_5  1 0 6.9000 17.200 107.9985    485
RMAGU_5  RALEX25  1 0 1.1000 2.7000 16.99915    485
RMAGU_5  RHIRL_5  1 0 5.7000 14.300 89.00131    485
RMANA25  RCJFL25  1 0 0.9100 2.9500 18.00132    580
RMANA25  RCLES_5  1 0 1.2000 2.4000 15.00110    420
RMANA25  RMANA_5  1 2 0.0000 0.0000 0.000000    600
RMANA_5  RCJNO_5  1 0 1.1900 2.4000 15.00110    420
RMARA_5  RFCSN_5  1 0 3.8400 7.7500 48.00039    420
RMARA_5  RTECU_5  1 0 3.1700 7.8600 48.99942    485
RMARC_5  RZAVI_5  1 0 2.0000 6.3800 40.00001    575
RMARG_5  RSUPL_5  1 0 3.4800 8.7200 54.00083    485
RMARG_5  RVOIV_5  1 8 2.6400 6.6000 41.00092    485
RMAVR_5  RPOTL_5  1 0 2.9100 7.1100 44.45039    420
RMAXI_5  RLACS25  1 0 6.0000 15.000 93.99959    485
RMBRVA5  RMBRVB5  1 7 0.0000 0.0000 0.000000    600
RMCIU_5  RBOLO_5  1 0 4.9700 12.440 77.75127    485
RMCIU_5  RODOR_5  1 0 8.0000 18.160 113.4994    485
RMED141  RCERN41  1 0 0.7100 6.2300 80.50017   1995
RMED141  RSTUP41  1 0 0.9680 14.243 203.6053   2000
RMED141  XVA_MG11 1 0 1.2460 18.133 250.6148   2000
RMEDG15  RMEDI_5  1 0 1.0665 2.3500 13.99893    856
RMEDG25  RMEDG15  1 2 0.0000 0.0000 0.000000   1250
RMEDG41  RMED141  1 2 0.0000 0.0000 0.000000   2400
RMEDG41  XDO_MG11 1 0 1.4570 18.148 241.0000   2000
RMEDI_5  RNAZA_5  1 0 1.9300 7.7300 48.29884    665
RMEDN_5  RCONS15  1 0 3.5000 13.300 83.00087    665
RMEDN_5  RMEDI_5  1 0 1.2600 2.6700 16.76008    856
RMEDN_5  RSILI_5  1 0 2.4850 6.2120 38.82788    485
RMEDN_5  RTOPA_5  1 0 5.6500 14.130 87.99915    485
RMEDS_5  RAVLA_5  1 0 0.5600 1.4000 8.699070    485
RMEDS_5  RCOPS_5  1 8 1.8200 4.5600 28.50052    485
RMETR_5  RRACA_5  1 0 0.2100 0.6800 4.270050    575
RMGREB5  RM-GRA5  1 7 0.0000 0.0000 0.000000    665
RMICA_5  RTAUN_5  1 0 1.0900 3.5200 22.00057    580
RMIHL_5  RCLEJ_5  1 0 3.4000 8.5000 53.14003    485
RMIHV_5  RSCLE_5  1 0 3.1700 7.9300 49.58061    485
RMILCV5  RCHEIO5  1 0 3.7400 11.360 70.99999    485
RMILCV5  RCURTI5  1 0 1.4910 4.3120 26.94858    485
RMILCV5  RDOLT25  1 0 3.9900 12.880 80.50017    485
RMILCV5  RGRAD_5  1 8 0.8200 2.6600 16.62844    575
RMILCV5  RGRAD_5  2 8 0.6740 2.6000 16.25145    575
RMILI15  RBUJO15  1 0 0.2850 1.0740 40.00001    665
RMILI15  RDRTAA5  1 0 0.1000 0.2000 310.9988    500
RMILI15  RGROZ15  1 0 0.1352 0.6860 603.8769   1030
RMILI15  RINCRT5  1 0 0.1000 0.4000 194.9986    500
RMILI15  RMILI25  1 7 0.0000 0.0000 0.000000   1200
RMILI25  RDRTAB5  1 0 0.1000 0.2000 310.9988    500
RMILI25  RGROZ_5  1 0 0.1450 0.8380 100.5309   1030
RMIN241  RARAD41  1 0 4.8900 46.100 458.2012   1740
RMINT12  RTIMI12  1 0 9.2000 54.700 351.9997    870
RMINT22  RMINT12  1 2 0.0000 0.0000 0.000000   1600
RMINT22  RPEST12  1 0 1.3300 7.8400 49.99844    870
RMINT41  RMIN241  1 2 0.0000 0.0000 0.000000   1600
RMINT_5  RBAITA5  1 0 4.2000 11.000 68.79993    485
RMINT_5  RBRDT_5  1 0 4.4700 11.690 73.09857    485
RMINT_5  RCIMS_5  1 0 4.4700 11.450 71.63145    485
RMINT_5  RDEVA_5  1 0 1.3000 3.9000 23.99862    485
RMINT_5  RPAIS_5  1 0 0.6200 2.2000 13.99893    485
RMIOV_5  RCLNG_5  1 0 5.4100 17.450 109.0006    575
RMIOV_5  RFMEP_5  1 0 2.0000 5.0000 31.00123    485
RMIOV_5  RSCHI_5  1 0 4.3000 13.800 84.99893    575
RMIRS_5  RVIDE_5  1 0 1.9200 4.8000 29.99906    485
RMIRV_5  RMEDG25  1 0 1.2880 3.7880 25.90997    856
RMIRV_5  RMVODN5  1 0 0.7629 1.6369 10.07885    856
RMITO_5  RSAVE_5  1 0 3.1400 7.8400 48.99942    485
RMIZI_5  RVCAL_5  1 0 4.8000 11.990 74.99924    485
RMOIN_5  RBOLO_5  1 8 7.4700 18.680 116.9991    480
RMOIN_5  RCOMA_5  1 0 1.4400 3.6000 22.00057    500
RMOIN_5  RRACO_5  1 0 5.7000 14.300 89.00131    500
RMORE_5  RCETBA5  1 8 7.0000 20.000 122.9999    420
RMORE_5  RCIMP_5  1 0 6.7400 14.640 91.49888    420
RMORO15  RMORO_5  1 7 0.0000 0.0000 0.000000    400
RMOST22  RDMOS22  1 0 1.8200 10.800 277.0005    561
RMOST_5  RLEHL_5  1 0 3.1600 7.9000 49.40154    485
RMOST_5  RLEHL_5  2 0 3.1600 7.9000 49.40154    485
RMOST_5  ROLTN_5  1 0 5.2700 13.170 82.30030    485
RMOST_5  ROLTN_5  2 0 5.2700 13.170 82.30030    485
RMOTR_5  RBANO25  1 0 6.9300 17.420 108.9001    485
RMOTR_5  RJILT_5  1 0 5.3200 13.310 73.50070    485
RMOTR_5  RLUPO_5  1 0 1.4000 3.5000 22.00057    485
RMOTR_5  RSTRE_5  1 0 6.3200 15.800 99.00100    485
RMOTR_5  RVMAR_5  1 0 7.2300 18.100 112.9999    485
RMRGN_5  RFILP_5  1 0 6.0800 12.280 77.00043    420
RMRGN_5  RGHRA_5  1 0 1.7300 4.3200 26.99884    580
RMRGN_5  RGHRA_5  2 0 1.7300 4.3200 26.99884    580
RMRGN_5  RROML25  1 8 9.9000 20.000 125.0008    420
RMUNT_5  RALES_5  1 0 5.7400 14.350 90.00034    485
RMUNT_5  RHUED_5  1 0 6.1800 15.460 96.65015    485
RMUNT_5  RREME_5  1 0 1.0600 2.4200 15.00110    485
RMUNV15  RMUNV25  1 2 0.0000 0.0000 0.000000   1200
RMUNV15  RREDI_5  1 0 0.4100 1.0300 6.499950    485
RMUNV25  RREDI_5  1 0 0.4100 1.0200 6.400050    485
RMUNV25  RVUTC_5  1 0 2.1900 5.4700 34.09005    485
RMVODN5  RMEDN_5  1 0 0.9873 2.1183 13.11709    856
RMVOD_5  RCALA_5  1 0 1.2200 3.9300 24.59867    575
RMVOD_5  RSNTGB5  1 0 0.1200 0.4050 2.539980    575
RNADAS5  RMANA_5  1 0 0.6730 1.5360 231.3789    485
RNADA_1  RORA141  1 0 2.3480 21.060 283.9000   1920
RNADA_1  XBE_NA11 1 0 0.6640 5.5980 86.86001   2000
RNASA_5  RBSTC_5  1 0 4.0000 10.100 63.00149    500
RNAVOA5  RNAVOB5  1 7 0.0000 0.0000 0.000000   1600
RNCRF_5  RVIDE_5  1 0 7.6780 19.239 120.0000    485
RNOVAS5  RTIRG_5  1 0 1.8400 3.9400 114.4318    420
ROBO1A5  RBUC-15  1 0 0.2000 0.4000 677.9996    500
ROBO1A5  ROBOR15  1 7 0.0000 0.0000 0.000000   1200
ROBO1A5  ROBOR25  1 7 0.0000 0.0000 0.000000   1200
ROBOR15  ROBOR25  1 7 0.0000 0.0000 0.000000   1200
RODOR_5  RSOVA_5  1 0 6.2700 15.680 97.99884    500
ROLTN_5  RPRUN_5  1 0 6.4700 16.170 100.8011    485
RORA141  RORAD41  1 2 0.0000 0.0000 0.000000   1600
RORAD_5  RALES_5  1 0 5.1800 12.950 80.99968    485
RORAD_5  RALES_5  2 0 5.1800 12.950 80.99968    485
RORAD_5  RBEIU_5  1 0 11.260 22.900 142.9990    420
RORAD_5  RORDV_5  1 0 1.7800 4.4600 26.99884    485
RORAD_5  RORDV_5  2 0 1.7800 4.4600 26.99884    485
RORAD_5  RSUDR_5  1 0 12.340 24.940 155.8606    420
RORAV_5  RCIUD15  1 0 5.2200 13.050 81.60004    485
RORAV_5  RMONO_5  1 0 7.1100 17.800 110.9987    485
RORAV_5  RMONO_5  2 0 4.0000 15.660 106.0004    575
RORDV_5  RMARG_5  1 0 10.340 27.130 161.0003    485
RORDV_5  RSALO_5  1 0 6.5300 16.320 102.0012    485
RORDV_5  RVOIV_5  1 0 7.8000 19.500 120.9984    485
RORTI_5  RFANT_5  1 0 4.0300 10.150 63.00149    485
ROSTRA5  RGRUI_5  1 0 1.3600 3.6900 77.99946    575
ROSTRB5  ROSTRA5  1 7 0.0000 0.0000 0.000000   1200
ROSTRB5  XOM_DJ51 1 8 0.0325 0.1435 2.991110   1260
ROSTR_5  ROSTRA5  1 7 0.0000 0.0000 0.000000   1200
ROSTR_5  ROSTRB5  1 2 0.0000 0.0000 0.000000   1200
ROTOP_5  RFUND25  1 0 0.8610 2.1400 1225.159    750
ROTRO_5  RRETE15  1 8 4.0100 8.4600 50.40088    720
RP.O._5  RBRASB5  1 0 1.4800 3.7100 23.22013    485
RP.O._5  RSFGH25  1 0 2.6200 6.5400 40.90008    485
RPAJAA5  RLAROT5  1 0 0.2000 0.3000 555.0000    630
RPAJAB5  RPAJAA5  1 7 0.0000 0.0000 0.000000    800
RPANDB5  RPANDA5  1 7 0.0000 0.0000 0.000000    800
RPARA_5  RHOGH25  1 0 3.4900 9.0800 126.9448    485
RPARO22  RBARU22  1 0 1.6000 8.5000 54.99986    800
RPARO22  RTRGJ22  1 0 3.0000 15.830 102.0012    800
RPARO_5  RANIN_5  1 8 2.1000 5.2000 32.29871    485
RPARO_5  RBAR2B5  1 0 3.4100 7.9400 49.59946    420
RPARO_5  RCAPRI5  1 0 0.2700 0.9800 6.000130    575
RPARO_5  RLUPE_5  1 0 3.1400 8.0500 48.99942    485
RPARO_5  RVUL_A5  1 0 1.1200 3.2100 20.00000    485
RPASC_5  RVATR_5  1 0 1.5000 3.7500 22.99959    480
RPATI_5  RMINE_5  1 0 7.4300 18.580 116.0001    485
RPATR_5  RMOZA_5  1 0 4.8000 12.000 74.99924    500
RPDF212  RCETA22  1 0 6.5600 38.840 250.0000    870
RPDF212  RDRB212  1 0 0.9200 5.4500 35.00048    870
RPDF212  RPDF222  1 2 0.0000 0.0000 0.000000   1600
RPDF212  RRESI12  1 0 8.3000 49.140 316.0002    870
RPDF222  RCETB22  1 0 6.5600 38.840 249.9985    870
RPDF222  RDRB222  1 0 0.9200 5.4500 35.00048    870
RPDF222  RRESI22  1 0 8.3000 49.140 316.0002    870
RPDF241  RUREC41  1 0 3.0300 28.400 281.9987   1740
RPDFE41  RPDF241  1 2 0.0000 0.0000 0.000000   1600
RPDFE41  XPF_DJ11 1 0 0.0340 0.3230 3.311240   1740
RPEL241  RCERN41  1 0 3.2300 30.200 344.8997   1600
RPELI25  RPELI_5  1 7 0.0000 0.0000 0.000000   1250
RPELI41  RPEL241  1 2 0.0000 0.0000 0.000000   1600
RPEST12  RHASD22  1 0 1.3000 7.0000 45.00017    800
RPEST22  RMINT12  1 0 1.3300 7.8400 49.99844    870
RPEST22  ROTHN22  1 0 0.8300 4.7300 30.42946    800
RPEST22  RPEST12  1 2 0.0000 0.0000 0.000000   1200
RPESTB5  RCFDE_5  1 0 1.7000 3.6000 22.99959    485
RPESTB5  RHAS1_5  1 8 1.3800 3.5500 52.49915    485
RPEST_5  RPAIS_5  1 8 3.7800 9.4500 58.99911    485
RPEST_5  RPESTB5  1 2 0.0000 0.0000 0.000000   1200
RPETRO5  RPTRI25  1 0 1.0000 2.5300 15.89991    485
RPIETR5  RDIML_5  1 0 3.7987 10.456 65.43591    485
RPIPE15  RBANE15  1 0 0.3990 0.8300 387.9992    500
RPIPE15  RPIPE25  1 7 0.0000 0.0000 0.000000    600
RPIPE25  RBANE25  1 0 0.2000 0.4000 380.0007    500
RPITN15  RCAZN_5  1 8 11.650 24.080 150.5985    420
RPITN15  RPITN25  1 2 0.0000 0.0000 0.000000    600
RPITS_5  RBRAD25  1 0 0.7500 2.4000 15.00110    575
RPITV_5  RPITN15  1 0 1.5300 4.9300 29.99906    600
RPLEA_5  RTELEB5  1 0 1.6100 4.0300 25.17986    485
RPLON_5  RBAIC_5  1 0 2.8000 6.9000 42.99897    485
RPLON_5  RPLEA_5  1 0 1.1300 2.8200 17.62119    485
RPLON_5  RSCAI_5  1 0 1.4000 3.5000 22.00057    485
RPLON_5  RVALE_5  1 0 3.4700 8.6700 30.40119    485
RPLON_5  RVCAL_5  1 0 3.4800 8.7000 54.00083    485
RPLON_5  RVEGA_5  1 0 1.2200 3.1000 19.15114    485
RPLSD_5  RTELEB5  1 0 0.7300 2.9200 18.24951    665
RPOGO_5  RBUZS_5  1 0 4.7000 11.700 73.40017    485
RPOGO_5  RJUGU_5  1 8 4.0000 10.100 63.00149    485
RPOJA_5  RBERB_5  1 8 4.1100 9.5100 59.39997    420
RPONO_5  RMONO_5  1 0 4.0000 15.660 138.0007    575
RPOPL_5  RGLI__5  1 0 0.8640 2.7890 17.43395    575
RPOSUL5  RVISEU5  1 0 3.0800 7.7100 48.21999    485
RPOTL_5  RTITU_5  1 0 1.8300 4.5800 28.60105    485
RPRDU_5  RMIOV_5  1 0 2.0500 6.6000 41.00092    575
RPREJ_5  RBRASB5  1 0 2.2200 5.5500 34.69009    485
RPREJ_5  RSFGH15  1 0 2.7200 6.8000 42.52993    485
RPRUN_5  RGIUN25  1 0 5.2800 13.200 82.46994    485
RPRUN_5  RJILA25  1 0 4.9400 13.150 83.00087    485
RPTEI_5  RBARN_5  1 0 6.0000 15.000 93.00056    485
RPTRI25  RANIN_5  1 0 1.7900 4.4600 27.81880    485
RPTRI25  RPTRI15  1 2 0.0000 0.0000 0.000000    575
RPUCI_5  RFIEN_5  1 0 1.6300 3.3900 21.19004    420
RRACA_5  RDIRS_5  1 0 0.4700 1.5000 9.399960    575
RRACO_5  RBUHU_5  1 0 0.8400 2.1000 12.99991    500
RRACO_5  RGHRA_5  1 0 2.4500 6.1200 38.99973    485
RRADA_5  REGGER5  1 0 1.8200 3.9500 28.90987    485
RRADA_5  RFRAS_5  1 0 5.5000 13.920 86.00109    485
RRADA_5  RHURMZ5  1 0 1.8100 4.5300 28.30009    485
RRAH141  RRAHM41  1 2 0.0000 0.0000 0.000000   1600
RRAHM41  RMEDG41  1 0 1.8740 23.035 306.1089   1600
RRATA22  RRATB22  1 2 0.0000 0.0000 0.000000   1600
RRATA22  RTARGA2  1 0 2.0084 12.690 83.74794    870
RRAZB_5  RIASI15  1 0 7.7100 17.620 109.7399    420
RRAZB_5  RROMN_5  1 0 8.8500 20.180 126.1000    420
RREGH_5  RDEDA_5  1 0 7.9700 19.920 124.5000    485
RREGH_5  RGLODE5  1 0 2.7040 6.7600 51.85010    485
RREGH_5  RSOVA_5  1 0 7.7000 19.200 119.9994    485
RREGH_5  RUNGH15  1 0 6.2700 15.700 97.99884    485
RRESI12  RIAZ212  1 8 2.1800 12.910 80.00065    870
RRESI12  RTIMI12  1 0 5.2000 30.700 196.9998    870
RRESI15  RCILC25  1 0 1.1000 3.0000 18.69875    485
RRESI15  RPONO_5  1 0 5.3100 17.120 106.9995    575
RRESI22  RRESI12  1 2 0.0000 0.0000 0.000000    800
RRESI22  RTIMI22  2 0 5.2000 30.700 196.9998    870
RRESI25  RCFCA_5  1 0 5.1000 10.500 64.99955    320
RRESI25  RORAV_5  1 0 7.2000 23.270 145.3991    575
RRESI25  RRESI15  1 2 0.0000 0.0000 0.000000   1600
RRETE15  RCIRNA5  1 8 1.1400 3.1200 19.49986    485
RRETE_5  RCIRNB5  1 8 1.1400 3.1200 19.49986    485
RRETE_5  RRETE15  1 2 0.0000 0.0000 0.000000    600
RRISN_5  RTOHN_5  1 0 1.2580 4.0620 25.72995    575
RRIUR22  RRIU122  1 2 0.0000 0.0000 0.000000   1600
RRIUR_5  RGOVO_5  1 0 0.9600 2.4000 15.00110    500
RRIUR_5  RRIUR15  1 2 0.0000 0.0000 0.000000   1200
RRIUR_5  RVILS_5  1 0 0.6900 2.0000 12.00088    600
RRLUX_5  RMORE_5  1 8 4.0000 11.000 70.00096    420
RRLUX_5  RPAST_5  1 0 10.340 24.630 153.9286    420
RROGO_5  RBIRS25  1 0 3.7300 9.3300 58.00008    500
RROGO_5  RGODI_5  1 0 4.0000 12.000 84.00084    600
RROGO_5  RJILT_5  1 0 3.9000 9.8000 61.00030    485
RROML15  RCIRI_5  1 0 9.0400 18.300 113.9989    420
RROML15  RFILP_5  1 8 5.6000 11.300 70.99999    485
RROML15  RPASC_5  1 0 6.5300 16.320 102.0012    485
RROML25  RDUMB_5  1 0 9.5000 19.200 119.9994    420
RROML25  RROML15  1 2 0.0000 0.0000 0.000000    600
RROMN25  RPASC_5  1 0 10.370 23.640 148.0004    420
RROMN25  RROML15  1 0 0.4300 1.0900 6.999470    485
RROMN25  RROML25  2 0 0.4300 1.0800 6.999470    485
RROMN25  RROMN_5  1 2 0.0000 0.0000 0.000000    870
RROMN41  RBACS41  1 0 2.0600 19.440 193.0006   1600
RROMN41  RSUCE41  1 0 3.5300 33.340 331.0013   1600
RROS122  RBAM122  1 0 2.3500 13.910 89.41915    870
RROS122  RROSI22  1 2 0.0000 0.0000 0.000000   1600
RROS122  RVETI22  1 0 2.4500 14.700 94.49910    720
RROS241  RGAD241  1 0 4.2000 39.700 394.9987   1740
RROS241  RORAD41  1 0 4.7100 44.240 442.0000   1740
RROSI22  RBAMA22  2 0 2.3500 13.910 89.41915    870
RROSI41  RROS241  1 2 0.0000 0.0000 0.000000   1600
RROSI41  XRO_MU11 1 0 2.0150 19.030 189.1804   1740
RROTB_5  RBRASB5  1 0 4.6000 9.3000 58.00008    420
RSAC2_5  RFREID5  1 0 1.0500 2.6200 16.35984    485
RSAC2_5  RSACA_5  1 2 0.0000 0.0000 0.000000   1200
RSAC2_5  RSATCH5  1 0 2.8200 9.1000 56.89989    575
RSACA22  RTIMI12  1 0 1.7000 10.300 65.99857    870
RSACA_5  RCNIS_5  1 0 3.9400 9.6500 61.00030    500
RSACA_5  RIMT__5  1 0 3.0000 7.6000 47.46946    485
RSACA_5  RORTI_5  1 0 5.0600 14.400 103.9989    485
RSACE_5  RDIRS25  1 0 0.9500 2.3700 14.80004    485
RSACE_5  RDIRS_5  1 0 0.9500 2.3700 14.80004    485
RSACE_5  RTGSE_5  1 0 13.100 32.700 205.0014    485
RSALAA5  RSALAB5  1 2 0.0000 0.0000 0.000000    800
RSALO_5  RCICR_5  1 0 6.0900 15.240 95.24994    485
RSAMA_5  RCARE_5  1 8 5.7000 14.240 87.00012    485
RSAMA_5  RVETI15  1 0 1.8000 4.5000 26.99884    485
RSANP_5  RCICH_5  1 0 0.7840 6.2100 87.75002    575
RSARD_5  RFILI_5  1 8 4.9600 12.410 77.60048    485
RSARD_5  RJILT_5  1 0 4.8000 12.000 74.99924    485
RSARD_5  RJILT_5  2 0 4.8000 12.000 74.99924    485
RSARD_5  RROGO_5  1 0 4.4000 11.000 68.99879    485
RSARM_5  RCARE_5  1 0 9.7000 23.940 151.0006    485
RSATCH5  RCALAC5  1 0 0.9400 2.3400 14.59992    485
RSCAI_5  RBALT_5  1 0 3.3000 8.2400 51.50012    485
RSEBE_5  RAIUL15  1 0 3.0000 7.6000 47.00136    500
RSEBE_5  RORLA_5  1 8 8.5200 21.280 132.9993    485
RSEBE_5  RSIBO_5  1 0 4.9000 12.260 76.69884    485
RSEMLA5  RSINIM5  1 0 4.1400 10.370 65.75007    485
RSFGH15  RBRASA5  1 0 4.9700 12.400 77.99914    485
RSFGH15  RSFGH25  1 2 0.0000 0.0000 0.000000    600
RSFGH15  RTUSN_5  1 8 7.4000 18.500 116.0001    485
RSFGH25  RTGSE_5  1 0 6.3000 15.700 97.99884    500
RSIB212  RLOTR22  2 0 6.2500 36.960 236.9986    870
RSIB222  RLOT212  1 0 6.2500 36.960 236.9986    870
RSIBI15  RSIBI25  1 2 0.0000 0.0000 0.000000   1200
RSIBI15  RSIBN_5  1 0 1.6000 4.0000 23.99862    485
RSIBI15  RUCEA15  1 0 6.8000 17.000 106.0004    500
RSIBI25  RUCEA25  1 0 6.8000 17.000 106.0004    500
RSIBI41  RBRAS41  1 0 4.5000 42.300 420.9985   1600
RSIBI41  RMINT41  1 0 4.6200 43.580 432.9994   1740
RSIBI41  RTINTB1  1 0 9.2300 87.100 865.9988   1500
RSIBN25  RCOPS_5  1 0 5.5000 13.800 86.00109    485
RSIBN25  RSIBI25  1 0 1.6000 4.0000 23.99862    485
RSIBN_5  RORLA_5  1 0 3.0000 7.5000 47.00136    485
RSIBN_5  RSADU_5  1 0 10.590 21.960 120.7502    420
RSIBN_5  RSIBN25  1 2 0.0000 0.0000 0.000000    600
RSIBO_5  RORAS_5  1 8 2.8100 7.0400 44.00114    485
RSILI_5  RHIRS25  1 0 5.5320 13.831 86.44500    485
RSINIM5  RLOVR_5  1 0 2.3100 5.7800 36.12014    485
RSIRE_5  RBUCE_5  1 0 7.6000 19.000 119.0003    500
RSIRE_5  RSAVE_5  1 0 17.570 43.000 273.0012    485
RSISC_5  RBACS_5  1 0 8.4000 20.900 131.0012    500
RSISC_5  RCONT_5  1 0 2.0000 4.3900 26.99884    420
RSISC_5  RGLAV_5  1 0 4.5400 9.2000 57.00105    420
RSITO_5  RCONS25  1 0 6.8000 17.000 106.0004    485
RSITO_5  RMIHV_5  1 0 5.6000 14.000 87.49963    485
RSITO_5  RNAVOB5  1 0 3.1700 7.9000 49.99844    485
RSITO_5  RNAVOB5  2 0 3.1700 7.9000 49.99844    485
RSITO_5  RSCLE_5  1 0 2.8700 7.9000 45.00017    485
RSKEL_5  RLIES25  1 0 5.6400 12.000 74.80132    420
RSKEL_5  RSMIR25  1 0 2.7600 5.7400 35.99951    420
RSLAT22  RCRA222  1 0 2.0000 10.320 265.9986   1440
RSLAT22  RGRAD22  1 0 1.2630 7.4700 93.05083    870
RSLAT41  RBUC241  1 0 6.1400 58.000 575.9984   1740
RSLAT41  RDRGO11  1 0 1.1100 11.450 114.4984    960
RSLAT41  RPDFE41  1 0 5.6000 52.800 526.0000   1740
RSLAT41  RTINTB1  1 0 2.9800 28.140 280.0007   1740
RSLON_5  RCAZA_5  1 0 6.1900 15.480 96.99981    485
RSLON_5  RSLOS25  1 0 0.9300 2.3200 14.52044    485
RSLOS15  RDRGA_5  1 0 2.6700 6.6600 41.00092    500
RSLOS15  RSLOS25  1 2 0.0000 0.0000 0.000000   1200
RSLOS15  RTAND_5  1 0 4.6800 11.700 73.00118    485
RSMI2R1  RISAC41  2 8 2.0000 18.100 196.9998   1600
RSMIR15  RSMIR25  1 2 0.0000 0.0000 0.000000   1200
RSMIR25  RSMIRI5  1 2 0.0000 0.0000 0.000000   1200
RSMIR41  RIS1A41  1 0 2.0000 18.100 196.9998   1600
RSMIR41  RLACS41  1 0 1.2000 11.360 112.9999   1600
RSMIR41  RSMI2R1  1 2 0.0000 0.0000 0.000000   1600
RSNAVA5  RGVAII5  1 8 1.8100 4.5200 28.19987    485
RSNTGB5  RPELI_5  1 0 0.5700 1.8700 11.67007    575
RSOLE25  RSOLE_5  1 7 0.0000 0.0000 0.000000    600
RSOLE_5  RFCME25  1 0 0.7300 2.3600 14.80004    575
RSOLE_5  RFUNDU5  1 0 3.7600 9.4100 59.00005    485
RSOMC_5  RDEJ__5  1 0 9.3000 23.300 145.9992    500
RSTEF_5  RPIET_5  1 0 2.2500 5.6200 35.10101    485
RSTEJ22  RGHEO22  1 0 4.0127 25.048 161.5931   1181
RSTEJ_5  RBARN_5  1 0 10.350 25.820 161.0003    485
RSTEJ_5  RFALT_5  1 0 12.010 30.030 212.9999    485
RSTEJ_5  RPTEI_5  1 0 4.5000 11.200 70.00096    485
RSTEJ_5  RSTEJ25  1 7 0.0000 0.0000 0.000000   1150
RSTEJ_5  RTGNT_5  1 0 7.0000 17.600 109.0006    500
RSTJ__5  RMIHV_5  1 8 3.2800 8.2100 51.32011    485
RSTJ__5  RZEBI_5  1 0 5.2670 13.170 82.33014    485
RSTLP22  RTELE22  1 0 1.9000 17.900 177.9994    720
RSTLP_5  RBUZN_5  1 0 1.9000 6.1000 38.00070    575
RSTLP_5  RBUZS_5  1 8 1.9800 6.4000 39.99875    575
RSTLP_5  RBUZS_5  2 0 1.9800 6.4000 39.99875    575
RSTLP_5  RCRIG_5  1 8 2.3200 7.1700 46.69977    575
RSTLP_5  RHSIM15  1 0 3.6900 9.2300 57.69849    485
RSTLP_5  RMIZI_5  1 0 6.8700 17.180 107.3984    485
RSTNC_5  RMDCOS5  1 8 0.0075 0.0600 0.185040    600
RSTNC_5  RMITO_5  1 0 6.4000 16.000 100.0000    500
RSTOI_5  RALMA_5  1 0 4.8000 12.000 74.99924    485
RSTP122  RRIU122  1 0 0.9000 5.1000 32.99928    870
RSTPI_5  RBRASB5  1 0 0.8020 2.5740 16.35984    575
RSTU141  RSTUP41  1 2 0.0000 0.0000 0.000000   2000
RSTUC_5  RPATI_5  1 0 6.2300 15.580 97.34853    485
RSTUP22  RSTP122  1 2 0.0000 0.0000 0.000000   1200
RSTUP_5  RBERB_5  1 0 10.480 22.710 142.1005    420
RSTUP_5  RCAZN_5  1 0 0.8800 2.6000 13.70048    600
RSTUP_5  RGOVO_5  1 0 0.7600 1.9000 11.90035    485
RSTUP_5  RGOVO_5  2 0 0.7600 1.9000 11.90035    485
RSTUP_5  RIONE_5  1 0 2.4200 7.8000 48.74997    575
RSTUP_5  RMARC_5  1 0 1.5800 5.1200 31.99994    575
RSTUP_5  RRIUR_5  1 0 1.5000 4.9000 29.99906    600
RSTUP_5  RVILN_5  1 0 2.5600 8.1300 49.99844    600
RSUCE15  RCTSV_5  1 0 1.0500 2.6000 16.00013    500
RSUCE15  RITCA_5  1 0 1.9000 4.9000 30.49858    485
RSUCE15  RRADA_5  1 0 5.8400 14.800 90.99937    500
RSUCE15  RSUCE25  1 2 0.0000 0.0000 0.000000   1200
RSUCE15  RTGNT_5  1 0 8.6800 21.700 135.9995    485
RSUCE15  RVERE_5  1 0 1.9000 4.7500 28.00101    500
RSUCE25  RCONX_5  1 0 1.4700 3.6700 22.99959    500
RSUCE25  RCTSV_5  2 0 1.0500 2.6000 16.00013    500
RSUCE25  RFALT_5  1 0 3.7000 9.3000 58.00008    500
RSUCE25  RFRAS_5  1 0 5.8000 14.600 90.99937    500
RSUPL_5  RSARM_5  1 0 4.8600 12.150 76.00140    485
RSUPL_5  RSIML_5  1 0 3.3500 8.3800 52.39862    485
RTARGA2  RBRAZ12  1 0 3.6000 21.200 135.9995    870
RTARGA2  RTARGB2  1 2 0.0000 0.0000 0.000000    870
RTARGB2  RBRAZ22  2 0 3.6000 21.200 135.9995    870
RTARN_5  RCJFL25  1 0 2.0000 4.9000 29.99906    500
RTATA_5  RCETBA5  1 0 0.7380 1.8800 11.74013    485
RTATN_5  RFCSV_5  1 0 5.9200 12.480 77.99946    420
RTAUN_5  RBRAB_5  1 8 7.7400 20.320 126.9988    485
RTELEA5  RTELEB5  1 2 0.0000 0.0000 0.000000   1250
RTEXT_5  RPITN25  1 0 0.6500 1.3200 7.998490    485
RTEXT_5  RVLCE25  1 0 2.7000 5.6500 35.00048    485
RTGFR_5  RVATR_5  1 0 3.9100 9.7700 61.00030    480
RTGLAP5  RBAMA25  1 0 4.5420 11.749 80.86710    485
RTGMU_5  RUNGH15  2 0 1.3900 3.4400 22.00057    485
RTGMU_5  RUNGH25  1 0 1.3900 3.4400 22.00088    485
RTGTR_5  RCOMA_5  1 0 8.6000 21.520 134.0014    500
RTIBA_5  RMUNV25  1 0 8.7200 21.820 135.9995    485
RTIHA22  RSALJ22  1 0 1.9200 11.340 73.00118    870
RTIHA_5  RJIBO_5  1 0 0.6700 2.2000 13.99893    600
RTIHA_5  RSALJ_5  1 0 1.9200 11.340 90.00034    870
RTIM1A5  RIMT2_5  1 0 1.3000 4.1900 26.16946    575
RTIMI22  RTIMI12  1 2 0.0000 0.0000 0.000000    800
RTIMI_5  RCETA_5  1 0 2.8000 8.7000 54.35992    485
RTIMI_5  RDVITA5  1 0 1.4600 4.4800 28.09997    485
RTIMI_5  RGATA_5  1 8 5.7800 14.450 90.33021    485
RTIMI_5  RLUGO15  1 0 11.240 28.100 174.9992    485
RTIMI_5  RMUZI_5  1 0 1.7300 5.6000 35.00048    575
RTIMI_5  RTIM1A5  1 2 0.0000 0.0000 0.000000   1200
RTIMPN5  ROTOP_5  1 0 0.5210 1.5450 889.0707    750
RTIMPN5  RPAJAB5  1 0 0.3085 0.6210 310.0001    500
RTINC_5  RCETBA5  1 0 4.5600 14.730 92.00154    575
RTINC_5  RTINCD5  1 2 0.0000 0.0000 0.000000    800
RTINTA1  RBRAD41  1 0 7.0000 66.500 661.0005   1600
RTINTA1  RTINTB1  1 2 0.0000 0.0000 0.000000   2000
RTINTA1  RTURC11  1 0 0.3500 3.3300 33.09982    720
RTINTA1  RURE241  1 0 2.5000 23.300 232.0003   1740
RTINTB1  RTURC51  1 0 0.3500 3.3300 33.09982    720
RTINTB1  XKO_TI11 1 8 1.9000 16.740 213.9990   1600
RTINTB1  XKO_TI12 1 0 1.9000 16.740 213.9990   1600
RTIRG_5  RGAES_5  1 0 7.1000 15.450 96.60083    420
RTIRG_5  RMAVR_5  1 0 7.8700 17.500 109.0006    420
RTIRG_5  RMORE_5  1 0 5.6800 12.300 77.10096    420
RTIRG_5  RRLUX_5  1 0 0.8000 2.0000 12.00088    485
RTIRG_5  RTEIS_5  1 0 3.4000 7.5000 47.29981    420
RTIRG_5  RTITU_5  1 0 6.3000 15.560 97.30140    420
RTIRG_5  RVOEV_5  1 0 3.2000 7.3100 45.70074    420
RTIRN15  RMEDS_5  1 0 3.1500 7.9000 48.99942    485
RTIRN15  RTIRN25  1 2 0.0000 0.0000 0.000000    600
RTIRN25  RMICA_5  1 0 4.8600 12.160 76.00140    485
RTITAA5  RFAURB5  1 0 0.1000 0.1000 7.998490    500
RTITAA5  RTITAB5  1 7 0.0000 0.0000 0.000000   1600
RTITAB5  RREPUB5  1 8 0.0480 0.0735 12.00088    500
RTMAG22  RGHIZ22  1 0 5.8300 34.540 222.0006    870
RTMAG22  RTMG222  1 2 0.0000 0.0000 0.000000   1200
RTMAG35  RROSV_5  1 0 9.7400 24.200 151.6006    485
RTMAG35  RVIIS25  1 0 6.5600 16.400 102.0012    485
RTMAG45  RCORA25  1 0 7.4200 15.900 99.00100    420
RTMAG45  RDABU_5  1 0 9.1100 29.400 183.7014    575
RTMAG45  RFRUN_5  1 0 7.2500 23.390 146.2002    575
RTMAG45  RTMAG35  1 7 0.0000 0.0000 0.000000   1200
RTMG222  RCRA222  1 0 8.5500 50.600 325.0009    870
RTOHN_5  RCODL_5  1 0 2.3110 7.4110 47.10001    575
RTOPA_5  RHIRS25  1 0 2.8700 7.1600 45.00017    485
RTOPL15  RTOPL25  1 7 0.0000 0.0000 0.000000    600
RTOPO_5  RTULC25  1 0 7.3600 18.400 115.0011    485
RTOPRA5  RJILA25  1 0 0.3000 0.4000 749.9899    500
RTOPRA5  RVACAA5  1 0 0.2000 0.2000 581.9988    500
RTOPV_5  RPATR_5  1 0 3.2300 5.6300 32.00026    360
RTRAI_5  RDRAG15  1 0 1.4800 4.9200 30.69995    575
RTRGJ_5  RCARB_5  1 0 4.5800 11.120 68.99879    420
RTRJS15  RBIRS25  1 0 1.6000 4.0000 25.00079    485
RTRJS15  RTRGJ_5  1 0 1.9000 4.7200 29.00004    485
RTRJS25  RTRJS15  1 2 0.0000 0.0000 0.000000   1200
RTRUS_5  RSTNC_5  1 0 3.9000 9.8500 61.99933    500
RTULC15  RTULC25  1 2 0.0000 0.0000 0.000000   2000
RTULC25  RISAC_5  1 0 5.9000 14.860 92.00154    485
RTULC41  RIS1A41  1 0 1.0000 9.5700 94.99862   1600
RTUSN_5  RMCIU_5  1 0 5.3200 13.330 83.00087    485
RTUTO_5  RMDUNG5  1 8 0.6800 2.1900 13.69985    480
RTVER15  RTVER25  1 2 0.0000 0.0000 0.000000   1600
RTVER41  RTVR421  1 2 0.0000 0.0000 0.000000   1600
RTVR421  RTULC41  1 0 2.3935 22.662 288.5370   1920
RUCEA15  RCIRT_5  1 0 2.6400 6.6000 41.00092    485
RUCEA15  RFAGA_5  1 0 5.4000 13.520 83.99990    485
RUCEA15  RUCEA25  1 7 0.0000 0.0000 0.000000    600
RUNG212  RUNG222  1 2 0.0000 0.0000 0.000000   1200
RUNGH15  RMURS_5  1 0 1.8000 4.4200 28.49990    480
RUNGH15  RUNGH25  1 2 0.0000 0.0000 0.000000   1200
RURE212  RTRGJ22  1 0 1.3500 7.5700 48.99942    800
RURE241  RROV641  1 0 0.5000 4.7500 47.00136    720
RUREC22  RSARD22  1 0 5.1400 28.340 181.9987    800
RUREC22  RURE212  1 2 0.0000 0.0000 0.000000   1200
RUREC41  RROVI31  1 0 0.5000 4.7500 47.00136    720
RUREC41  RURE241  1 2 0.0000 0.0000 0.000000   1600
RUREC_5  RROGO_5  1 0 2.2000 5.5000 34.00145    485
RUREC_5  RROGO_5  2 0 1.7500 5.6400 35.00048    485
RUREC_5  RTRJS25  1 0 0.9800 2.4600 15.00110    485
RURLE_5  RIANC_5  1 0 4.4200 11.050 69.00005    485
RURLE_5  RLACS25  1 0 4.4200 11.040 68.99879    485
RVADU_5  RSTEJ25  1 0 1.1600 2.9100 18.00132    500
RVALD_5  RELAR_5  1 0 0.7400 1.5700 9.798630    420
RVALD_5  RHGLOT5  1 0 6.5700 24.200 132.5001    485
RVALE_5  RBALT_5  1 0 2.9000 7.2400 45.25150    485
RVARD_5  RCIMS_5  1 0 5.0800 14.910 93.19848    485
RVASC15  RSUDR_5  1 0 2.8200 5.7000 35.60995    420
RVASC25  RVASC15  1 2 0.0000 0.0000 0.000000    600
RVASC25  RVIRF_5  1 0 5.7300 11.600 71.99902    420
RVASL_5  RMUNV15  1 0 0.5400 1.2000 7.499920    420
RVASL_5  RMUNV25  1 0 0.5400 1.0200 7.499920    485
RVCAL_5  RURZI_5  1 0 7.5300 18.820 117.6400    485
RVDOR_5  RCPLG_5  1 0 7.4900 18.700 116.9991    500
RVEGA_5  RTELEA5  1 0 2.2000 5.5000 34.41928    485
RVETI15  RCARE_5  1 0 3.9000 9.7400 60.00127    500
RVETI15  RNEGR_5  1 0 12.930 32.300 200.9990    485
RVIDE_5  RCLEJ_5  1 0 3.2400 8.1000 50.59849    485
RVIDE_5  RDRVL_5  1 8 4.2900 10.730 67.08871    485
RVIIS15  RBSTC_5  1 0 0.1500 0.4900 3.000220    600
RVIIS15  RBSTC_5  2 0 0.1500 0.4900 3.000220    600
RVIIS15  RCOLD_5  1 0 5.6000 14.000 87.99915    500
RVILN_5  RDAIES5  1 0 0.8500 2.7300 17.10000    575
RVILS_5  RJIBL_5  1 0 2.9300 9.4500 58.99911    580
RVINJ_5  RBANO25  1 0 5.1000 12.760 80.00065    575
RVINJ_5  RBURI_5  1 0 4.1000 10.300 64.00052    500
RVINJ_5  RBURI_5  2 0 4.1000 10.300 64.00052    500
RVLAR15  RDIRS25  1 0 8.3000 16.730 105.0014    360
RVLAR15  RDIRS_5  1 0 8.0400 16.230 100.9990    360
RVLAR15  RVLAR25  1 2 0.0000 0.0000 0.000000    665
RVLAR25  RBRZA_5  1 0 3.2000 6.6000 39.99875    420
RVLAR25  RCIMP_5  1 0 5.1500 10.400 64.99955    420
RVLAR25  RMORO15  1 0 3.2100 6.4800 40.50141    420
RVLAR25  RMORO_5  1 0 3.2100 6.4800 40.50141    420
RVLCE15  RARGS_5  1 0 3.2500 8.1400 51.00061    485
RVLCE15  RPITN15  1 0 2.4900 6.2200 38.99973    500
RVLCE15  RVLCE25  1 2 0.0000 0.0000 0.000000    600
RVLCE25  RARGS_5  1 0 4.0100 8.2600 51.99964    485
RVLCE25  RPITN25  1 0 2.4900 6.2200 38.99973    485
RVOIV_5  RSUPL_5  1 0 2.1400 5.3600 32.99928    485
RVULCA5  RSALAB5  1 8 0.2000 0.3000 438.9998    500
RVULT_5  RTATN_5  1 0 3.2300 7.0400 44.00114    420
RVUL_A5  RLIVEZ5  1 0 2.0500 5.0500 32.20006    485
RZALA_5  RSALJ_5  1 0 0.2000 0.6300 3.999250    600
RZALA_5  RSALJ_5  2 8 0.2000 0.6300 3.999250    600
RZALA_5  RSIML_5  1 0 5.1000 11.900 74.00021    485
RZAVI_5  RDRAG15  1 0 2.6300 8.4100 53.93988    575
RZEBIN5  RTULC15  1 0 3.1000 7.7600 48.49990    485
RZEBIN5  RZEBI_5  1 0 1.1500 2.8800 18.00006    485
RZIMN_5  RPIETR5  1 0 5.2500 13.080 81.79984    485
RZIZI25  RDIRS25  1 0 0.3780 0.9640 6.739970    485
RZIZI25  RMETR_5  1 0 0.7600 2.1100 13.21008    575
RZIZI25  RZIZI_5  1 2 0.0000 0.0000 0.000000    600
RZIZI_5  RCETB25  1 0 0.3400 1.3400 10.08891    665
RZIZI_5  RDIRS_5  1 0 0.3780 0.9640 6.739970    485
RZLAT_5  RAIUL15  1 0 5.8600 14.650 90.99937    485
RZLAT_5  RCMPE_5  1 0 8.6400 21.600 135.0005    485
RZLAT_5  RCMPE_5  2 0 8.6400 21.600 135.0005    485
SAATHA21 SAATHA22 9 2 0.0000 0.0000 0.000000        SUAA2__1A-1B
SAATHA21 SAATHA2A Y 1 -0.000 0.0501 0.000000    567 LOAA20T1__1A
SAATHA21 SGRYNA22 1 0 1.2050 6.6020 129.9587   1240 1_LN200121__
SAATHA22 SAATHA2B Y 1 -0.000 0.0501 0.000000    567 LOAA20T2__1B
SAATHA22 SBREIT22 1 0 1.4440 7.8920 98.24380   1300 1_LN200120__
SAIROL21 SAIROL22 9 7 0.0000 0.0000 0.000000        SUAI2__S1-S2
SAIROL21 SAIROL23 0 2 0.0000 0.0000 0.000000        SUAI2__S1-VP
SAIROL21 SLAVOR24 1 0 0.7180 7.4310 81.75620   2242 1_LN200088__
SAIROL21 SMETTL23 1 0 2.7980 28.827 314.5661   2242 1_LN200122__
SAIROL21 SROBIE21 1 0 0.6390 6.5690 63.67769    917 1_LN201245__
SAIROL21 SY_ACQ21 1 0 0.2460 3.4700 39.09091   1372 1_LN201171__
SAIROL21 SY_KUS21 1 8 2.2430 25.070 275.2893   2242 1_LN201268__
SAIROL21 SY_PLA21 1 8 1.0530 11.177 117.2521   2242 1_LN201266__
SAIROL22 SAIROL23 0 7 0.0000 0.0000 0.000000        SUAI2__S2-VP
SAIROL23 SAIROL2A Y 1 -0.000 0.0501 0.000000    441 LOAI2023__VP
SAIROL71 SAIROL7A Y 1 -0.000 0.0501 0.000000   2519 GEAI0001__S1
SAIROL72 SAIROL7B Y 1 -0.000 0.0501 0.000000   2519 GEAI0002__S2
SALBUL21 SALBUL2B Y 1 -0.000 0.0501 0.000000    420 TRAK2025__S1
SALBUL21 SSILS_21 1 0 0.0060 0.0501 0.309920    600 1_LN201394__
SALBUL22 SALBUL2A Y 1 -0.000 0.0501 0.000000    262 TRAK2023__S2
SALBUL22 SSILS_24 2 0 0.0050 0.0501 0.268590    600 2_LN201395__
SALTGA21 SALTGA22 9 2 0.0000 0.0000 0.000000        SUAT2__1A-1B
SALTGA21 SALTGA2B Y 1 -0.000 0.0501 0.000000    441 LOAT20T2__1A
SALTGA21 SSAMST21 1 0 0.8180 4.7500 53.16116   1300 1_LNC20029__
SALTGA22 SALTGA2A Y 1 -0.000 0.0501 0.000000    567 LOAT20T1__1B
SALTGA22 SMETTL22 1 0 0.9590 5.5300 62.80992   1300 1_LN201164__
SASPHA11 SASPHA12 0 2 0.0000 0.0000 0.000000        SUAH3__S1-S2
SASPHA11 SASPHA13 0 7 0.0000 0.0000 0.000000        SUAH3__S1-HS
SASPHA11 SASPHA1A Y 1 -0.000 0.0501 0.000000    328 LOAH30T3__S1
SASPHA11 SLAUFE1C 1 0 0.6750 7.5980 85.60942   2000 1_LN300146__
SASPHA11 XAS_EI11 1 0 1.6374 14.276 247.1884   2312
SASPHA12 SASPHA13 0 7 0.0000 0.0000 0.000000        SUAH3__S2-HS
SASPHA12 SASPHA1A Y 9 -0.000 0.0501 0.000000    328 LOAH30T3__S2
SASPHA12 SGOESG12 1 0 1.3420 14.063 157.2161   2242 1_LN300125__
SASPHA12 XAS_SI11 1 0 0.4620 4.5514 70.04155   2300 1_LN300129__
SASPHA13 SASPHA1A Y 9 -0.000 0.0501 0.000000    328 LOAH30T3__HS
SAUWIE21 SAUWIE22 0 2 0.0000 0.0000 0.000000        SUAW2__S1-S2
SAUWIE21 SAUWIE2A Y 1 -0.000 0.0501 0.000000    882 LOAW21T1__S1
SAUWIE21 SAUWIE2B Y 9 -0.000 0.0501 0.000000    535 LOAW21T2__S1
SAUWIE21 SAUWIE2C Y 9 -0.000 0.0501 0.000000    535 LOAW21T3__S1
SAUWIE21 SREGEN23 1 0 0.4970 3.3280 48.51240   1000 1_LN200124__
SAUWIE22 SAUWIE2A Y 9 -0.000 0.0501 0.000000    882 LOAW21T1__S2
SAUWIE22 SAUWIE2B Y 9 -0.000 0.0501 0.000000    535 LOAW21T2__S2
SAUWIE22 SAUWIE2C Y 1 -0.000 0.0501 0.000000    535 LOAW21T3__S2
SAUWIE22 SBENKE21 1 0 1.3800 13.633 153.5744   1000 1_LN201343__
SAUWIE22 SFAELL23 1 8 0.3250 1.7880 21.98347   1000 1_LN200123__
SAUWIE22 SSEEBA21 1 0 0.1070 0.7190 10.45455   1000 1_LN200125__
SAVEGN21 SAVEGN22 9 2 0.0000 0.0000 0.000000        SUAG2__1A-1B
SAVEGN21 SAVEGN2A Y 1 -0.000 0.0501 0.000000    441 LOAG20T1__1A
SAVEGN21 SCAVER22 1 0 1.9410 9.8620 62.54132    912 1_LN200126__
SAVEGN21 SGORDU21 1 0 1.9210 11.394 71.44628    912 1_LN200127__
SAVEGN22 SAVEGN23 9 2 0.0000 0.0000 0.000000        SUAG2__1B-1C
SAVEGN22 SAVEGN25 0 2 0.0000 0.0000 0.000000        SUAG2__1B-2B
SAVEGN23 SAVEGN2B Y 9 -0.000 0.0501 0.000000    441 LOAG20T2__1C
SAVEGN23 SVERBA21 1 0 0.7340 3.7330 23.67769    480 1_LN201132__
SAVEGN24 SAVEGN25 9 2 0.0000 0.0000 0.000000        SUAG2__2A-2B
SAVEGN24 SAVEGN2A Y 9 -0.000 0.0501 0.000000    441 LOAG20T1__2A
SAVEGN24 SVERBA22 2 0 0.7350 3.7410 23.73967    240 2_LN201133__
SAVEGN25 SAVEGN26 9 2 0.0000 0.0000 0.000000        SUAG2__2B-2C
SAVEGN26 SAVEGN2B Y 9 -0.000 0.0501 0.000000    441 LOAG20T2__2C
SAVEGN26 SMAGAD21 1 0 1.2170 6.4790 40.64050    912 1_LN200093__
SBAERE21 SBAERE22 0 2 0.0000 0.0000 0.000000        SUB22__S1-S2
SBAERE21 SBAERE2A Y 1 -0.000 0.0501 0.000000    189 GEB22001__S1
SBAERE21 SBAERE2B Y 1 -0.000 0.0501 0.000000    189 GEB22002__S1
SBAERE21 SBAERE2C Y 9 -0.000 0.0501 0.000000    189 GEB22003__S1
SBAERE21 SBAERE2D Y 9 -0.000 0.0501 0.000000    189 GEB22004__S1
SBAERE21 SSILS_23 2 0 0.8540 5.8470 38.09917   1121 2_LNC20132__
SBAERE22 SBAERE2A Y 9 -0.000 0.0501 0.000000    189 GEB22001__S2
SBAERE22 SBAERE2B Y 9 -0.000 0.0501 0.000000    189 GEB22002__S2
SBAERE22 SBAERE2C Y 1 -0.000 0.0501 0.000000    189 GEB22003__S2
SBAERE22 SBAERE2D Y 1 -0.000 0.0501 0.000000    189 GEB22004__S2
SBAERE22 SFERRE21 1 0 0.5000 3.4220 21.79752    600 1_LN200293__
SBAERE22 SSILS_21 1 0 0.8550 5.8590 38.07851   1121 1_LNC20133__
SBANLI21 SBANLI2A Y 9 -0.000 0.0501 0.000000    656 TRBU2101__S1
SBANLI21 SBANLI2B Y 9 -0.000 0.0501 0.000000    656 TRBU2102__S1
SBANLI22 SBANLI2A Y 1 -0.000 0.0501 0.000000    656 TRBU2101__S2
SBANLI22 SBANLI2B Y 1 -0.000 0.0501 0.000000    656 TRBU2102__S2
SBANLI22 SFORET21 1 0 3.6960 16.688 201.8388   1298 1_LN200256__
SBANLI22 SROMAN24 1 0 0.3150 1.8890 23.55372   1298 1_LN200257__
SBASSE11 SBASSE12 0 2 0.0000 0.0000 0.000000        SUBA3__S1-S2
SBASSE11 SBASSE1A Y 9 -0.000 0.0501 0.000000    820 LOBA3001__S1
SBASSE11 SBASSE1B Y 9 -0.000 0.0501 0.000000    820 LOBA30T1__S1
SBASSE11 SBASSE1C Y 9 -0.000 0.0501 0.000000    820 LOBA30T2__S1
SBASSE11 SLAUFE14 1 0 2.1920 24.862 274.0097   2352 1_LN300001__
SBASSE11 XBA_SI11 1 0 0.6664 7.4632 79.27285   2352 1_LN300022__
SBASSE12 SBASSE1A Y 9 -0.000 0.0501 0.000000    820 LOBA3001__S2
SBASSE12 SBASSE1B Y 1 -0.000 0.0501 0.000000    820 LOBA30T1__S2
SBASSE12 SBASSE1C Y 1 -0.000 0.0501 0.000000    820 LOBA30T2__S2
SBASSE12 SBICKI12 1 0 1.5450 17.364 189.9515   2352 1_LN300120__
SBASSE12 SMUEHB11 1 0 0.9850 12.410 196.7936   1490 1_LN301349__
SBASSE12 XBA_MA11 1 0 0.7940 8.2008 86.98061   1772 1_LN300021__
SBATIA11 SBATIA12 9 2 0.0000 0.0000 0.000000        SUBZ3__1A-1B
SBATIA11 SCHAMO11 1 0 0.3700 5.4130 182.4238   2400 1_LN301364__
SBATIA11 SCHATE11 1 0 0.2590 3.7070 41.24654   2400 1_LN301334__
SBATIA12 SBATIA13 9 2 0.0000 0.0000 0.000000        SUBZ3__1B-1C
SBATIA12 SBATIA15 0 2 0.0000 0.0000 0.000000        SUBZ3__1B-2B
SBATIA14 SBATIA15 9 2 0.0000 0.0000 0.000000        SUBZ3__2A-2B
SBATIA15 SBATIA16 9 2 0.0000 0.0000 0.000000        SUBZ3__2B-2C
SBATIA16 SCHATE16 2 0 0.2600 3.7130 41.14266   2400 2_LN301366__
SBATIA16 SY_VEY11 1 0 0.7588 11.307 252.6039   2744 1_LN301369__
SBATIA71 SBATIA7A Y 1 -0.000 0.0501 0.000000   8188 GEBZ0001__S1
SBATIA72 SBATIA7B Y 1 -0.000 0.0501 0.000000   8188 GEBZ0002__S2
SBAVON21 SBAVON22 0 7 0.0000 0.0000 0.000000        SUBN2__S1-S2
SBAVON21 SBAVON2A Y 9 -0.000 0.0501 0.000000    346 GEBN2001__S1
SBAVON21 SBAVON2B Y 9 -0.000 0.0501 0.000000    346 GEBN2002__S1
SBAVON22 SBAVON2A Y 1 -0.000 0.0501 0.000000    346 GEBN2001__S2
SBAVON22 SBAVON2B Y 1 -0.000 0.0501 0.000000    346 GEBN2002__S2
SBAVON22 SPECCI22 1 0 0.2630 1.2230 260.9917    937 1_LN200134__
SBAVON22 SROBIE21 1 0 0.2940 1.8190 46.69421    917 1_LN200135__
SBENKE11 SBENKE12 0 7 0.0000 0.0000 0.000000        SUBK3__S1-S2
SBENKE12 SMETTL12 1 0 1.5880 17.992 200.2562   2000 1_LN300268__
SBENKE12 SSILS_12 1 0 2.6700 30.075 340.3324   2000 1_LN300151__
SBENKE21 SBENKE22 0 2 0.0000 0.0000 0.000000        SUBK2__S1-S2
SBENKE21 SFAELL21 1 8 1.0550 11.846 131.5909   2000 1_LN201169__
SBENKE21 SSILS_21 1 0 2.6580 29.901 339.1529   2000 1_LN200138__
SBENKE22 SFAELL22 2 0 1.0560 11.844 131.9008   2000 2_LN200136__
SBENKE22 SSIEBN22 1 0 0.3880 2.2690 25.08264   1518 1_LNC20020__
SBEZNA12 SBREIT11 1 0 1.1430 12.905 144.3075   2352 1_LN300028__
SBEZNA12 SLAUFE18 1 0 0.4340 4.8860 55.10388   2352 1_LN300006__
SBEZNA12 SLEIBS13 1 0 0.2090 3.1950 42.47230   2352 1_LN300039__
SBEZNA12 XBE_TI11 1 0 0.1551 1.6669 18.33795   1792 1_LN300040__
SBEZNA21 SBEZNA22 0 7 0.0000 0.0000 0.000000        SUBE2__S1-S2
SBEZNA21 SBEZNA2A Y 9 -0.000 0.0501 0.000000    441 LOBE20T3__S1
SBEZNA21 SBEZNA2B Y 1 -0.000 0.0501 0.000000    441 LOBE20T4__S1
SBEZNA21 SBIRR_21 1 0 0.5330 5.6460 301.5083   1821 1_LN200140__
SBEZNA21 SREGEN23 1 8 1.7600 13.478 653.0785   1180 1_LN200139__
SBEZNA21 SY_WEI21 1 0 1.0680 5.8400 72.45868   1300 1_LNC20112__
SBEZNA22 SBEZNA2A Y 1 -0.000 0.0501 0.000000    441 LOBE20T3__S2
SBEZNA22 SBEZNA2B Y 9 -0.000 0.0501 0.000000    441 LOBE20T4__S2
SBEZNA22 SBREIT21 1 0 2.2120 12.113 149.9587   1518 1_LN200142__
SBEZNA22 SLAUFE24 1 0 0.4580 5.0370 72.41736   1518 1_LN200012__
SBEZNA22 XBE_TI21 1 0 0.2454 1.9100 16.21901    896 1_LNC20111__
SBEZNA71 SBEZNA7A Y 9 -0.000 0.0501 0.000000   9526 GEBE0111__1A
SBEZNA72 SBEZNA7B Y 9 -0.000 0.0501 0.000000   9526 GEBE0112__1B
SBEZNA73 SBEZNA7C Y 1 -0.000 0.0501 0.000000   9526 GEBE0121__2A
SBEZNA74 SBEZNA7D Y 1 -0.000 0.0501 0.000000   9526 GEBE0122__2B
SBIASC21 SBIASC22 0 2 0.0000 0.0000 0.000000        SUBC2__S1-S2
SBIASC21 SBIASC29 9 7 0.0000 0.0000 0.000000        SUBC2__S1-V1
SBIASC21 SBIASC2C Y 9 -0.000 0.0501 0.000000    441 GEBC2001__S1
SBIASC21 SBIASC2D Y 9 -0.000 0.0501 0.000000    441 GEBC2002__S1
SBIASC21 SBIASC2E Y 1 -0.000 0.0501 0.000000    441 GEBC2003__S1
SBIASC21 SBIASC2F Y 9 -0.000 0.0501 0.000000    315 GEBC2004__S1
SBIASC21 SGORDU21 1 0 0.9200 6.6360 46.07438   1121 1_LN200143__
SBIASC21 SOLIVO21 1 0 1.5310 10.269 68.24380    480 1_LN201170__
SBIASC22 SBIASC29 9 7 0.0000 0.0000 0.000000        SUBC2__S2-V1
SBIASC22 SBIASC2C Y 1 -0.000 0.0501 0.000000    441 GEBC2001__S2
SBIASC22 SBIASC2D Y 1 -0.000 0.0501 0.000000    441 GEBC2002__S2
SBIASC22 SBIASC2E Y 9 -0.000 0.0501 0.000000    441 GEBC2003__S2
SBIASC22 SBIASC2F Y 1 -0.000 0.0501 0.000000    315 GEBC2004__S2
SBIASC22 SIRAGN21 1 0 0.0220 0.1850 2.520660   1440 1_LN200094__
SBIASC22 SLAVOR23 1 0 0.5630 5.7570 64.97934   2242 1_LN200145__
SBIASC23 SBIASC24 9 7 0.0000 0.0000 0.000000        SUBC2__3A-3B
SBIASC23 SBIASC2A 9 7 0.0000 0.0000 0.000000        SUBC2__3A-V2
SBIASC23 SBIASC2C Y 9 -0.000 0.0501 0.000000    441 GEBC2001__3A
SBIASC23 SBIASC2D Y 9 -0.000 0.0501 0.000000    441 GEBC2002__3A
SBIASC24 SBIASC25 9 7 0.0000 0.0000 0.000000        SUBC2__3B-3C
SBIASC24 SBIASC27 0 7 0.0000 0.0000 0.000000        SUBC2__3B-4B
SBIASC25 SBIASC2B Y 9 -0.000 0.0501 0.000000    157 LOBC20U1__3C
SBIASC25 SBIASC2E Y 9 -0.000 0.0501 0.000000    441 GEBC2003__3C
SBIASC25 SBIASC2F Y 9 -0.000 0.0501 0.000000    315 GEBC2004__3C
SBIASC26 SBIASC27 9 7 0.0000 0.0000 0.000000        SUBC2__4A-4B
SBIASC26 SBIASC2A 9 7 0.0000 0.0000 0.000000        SUBC2__V2-4A
SBIASC26 SBIASC2C Y 9 -0.000 0.0501 0.000000    441 GEBC2001__4A
SBIASC26 SBIASC2D Y 9 -0.000 0.0501 0.000000    441 GEBC2002__4A
SBIASC27 SBIASC28 9 7 0.0000 0.0000 0.000000        SUBC2__4B-4C
SBIASC28 SBIASC2B Y 9 -0.000 0.0501 0.000000    157 LOBC20U1__4C
SBIASC28 SBIASC2E Y 9 -0.000 0.0501 0.000000    441 GEBC2003__4C
SBIASC28 SBIASC2F Y 9 -0.000 0.0501 0.000000    315 GEBC2004__4C
SBIASC29 SBIASC2A 0 7 0.0000 0.0000 0.000000        SUBC2__V2-V1
SBICKI11 SBICKI12 0 2 0.0000 0.0000 0.000000        SUBI3__S1-S2
SBICKI11 SLAUFE1A 1 0 2.2830 25.701 282.1468   2352 1_LN300140__
SBICKI12 SCHIPP14 1 8 3.0660 35.939 370.6856   1500 1_LN301363__
SBICKI21 SBICKI22 0 2 0.0000 0.0000 0.000000        SUBI2__S1-S2
SBICKI21 SBICKI2A Y 9 -0.000 0.0501 0.000000   1417 LOBI20T1__S1
SBICKI21 SBICKI2B Y 9 -0.000 0.0501 0.000000   1417 LOBI20T2__S1
SBICKI21 SFLUME21 1 0 0.7180 5.3100 63.24380   1200 1_LN201190__
SBICKI21 SINNER21 1 0 4.1950 28.562 204.5661   1102 1_LN200074__
SBICKI21 SINNER26 2 0 4.1940 28.554 204.5661   1102 2_LN200075__
SBICKI21 SOFTRI21 1 0 2.4430 16.443 114.5868   1102 1_LN200028__
SBICKI21 SWIMMI22 1 0 1.7220 19.247 199.1529   1400 1_LN201340__
SBICKI22 SBICKI2A Y 1 -0.000 0.0501 0.000000   1417 LOBI20T1__S2
SBICKI22 SBICKI2B Y 1 -0.000 0.0501 0.000000   1417 LOBI20T2__S2
SBICKI22 SCHIPP25 1 0 3.2530 36.030 370.6818   1400 1_LNC20009__
SBICKI22 SMETTL22 1 0 3.3180 21.614 154.8140   1102 1_LN200072__
SBICKI22 SMUEHB21 1 0 2.1580 14.235 115.6818   1102 1_LN200027__
SBICKI22 SWILLI21 1 0 1.5400 10.086 122.6033   1102 1_LN201313__
SBIRRG21 SBIRRG2A Y 1 -0.000 0.0501 0.000000   1071 GEBY20G1__S1
SBIRRG21 SBIRR_21 1 0 0.1700 0.8200 127.3140   1000 1_LN201351__
SBIRR_21 SBIRR_2A Y 1 -0.000 0.0501 0.000000    567 LOBY20T2__S1
SBIRR_21 SLUPFG21 1 8 0.0370 0.2300 67.29339   1000 1_LN201392__
SBIRR_21 SNIEDE21 1 8 0.2330 2.5690 30.00000   1300 1_LN200147__
SBIRR_21 SOFTRI21 1 0 1.6350 8.9130 110.9091   1300 1_LN201379__
SBIRR_21 SRUPPE22 1 8 0.6030 3.3170 40.47521   1000 1_LN200148__
SBITSC21 SBITSC22 9 2 0.0000 0.0000 0.000000        SUBT2__1A-1B
SBITSC21 SBITSK21 1 0 0.0010 0.0501 0.103310    724 1_LN201412__
SBITSC21 SY_VI121 1 0 0.5600 4.2210 30.59917   1200 1_LN201249__
SBITSC22 SBITSC23 9 2 0.0000 0.0000 0.000000        SUBT2__1B-1C
SBITSC22 SBITSC2A Y 1 -0.000 0.0501 0.000000    693 LOBT20F1__1B
SBITSC23 SBITSC2B Y 9 -0.000 0.0501 0.000000    378 GEBT2002__1C
SBITSC23 SBITSC2C Y 1 -0.000 0.0501 0.000000    472 GEBT2003__1C
SBITSC23 SMOERE21 1 0 0.2210 1.6660 12.04545   1200 1_LN200030__
SBITSK71 SBITSK7A Y 1 -0.000 0.0501 0.000000   6433 GEBT0101__S1
SBONAD11 SBREIT12 1 8 3.2360 36.707 407.3061   2352 1_LN300048__
SBONAD11 SMAPRA11 1 8 0.5140 5.8270 64.79917   2352 1_LN300041__
SBONAD11 SSILS_11 1 8 0.4080 4.6040 51.21884   2352 1_LN300024__
SBONAD11 SSILS_11 2 8 0.4080 4.5970 51.28809   2352 2_LN300049__
SBONAD11 STAVAN12 1 8 0.8030 9.1020 101.1842   2352 1_LN300042__
SBONAD21 SBONAD2A Y 1 -0.000 0.0501 0.000000    283 LOBO20T1__S1
SBONAD21 SILANZ21 1 8 0.9430 5.6850 57.89256    250 1_LN201357__
SBONAD21 SROTHE21 1 0 0.3520 2.0150 22.76860   1518 1_LN200150__
SBONAD21 SROTHE22 2 8 0.2600 1.9780 23.18182   1518 2_LN201391__
SBONAD21 SRUETH21 1 0 2.0270 22.898 255.8678   1518 1_LN201296__
SBONAD21 SY_ILA21 1 0 0.9000 5.3750 55.78512   1300 1_LN200152__
SBOTTE21 SBOTTE22 9 2 0.0000 0.0000 0.000000        SUBF2__1A-1B
SBOTTE21 SBOTTE2A Y 1 -0.000 0.0501 0.000000    378 LOBF20T1__1A
SBOTTE21 SMUEHB22 1 0 3.0740 15.921 230.1860   1200 1_LN200163__
SBOTTE22 SBOTTE2B Y 1 -0.000 0.0501 0.000000    567 LOBF20T2__1B
SBOTTE22 SHAUTE22 1 8 1.1650 5.6770 68.92562   1200 1_LN201404__
SBOTTE22 SS.TRI21 1 8 3.0870 17.318 135.4752   1004 1_LN200287__
SBREIT11 SBREIT12 0 2 0.0000 0.0000 0.000000        SUBR3__S1-S2
SBREIT11 SMAPRA11 1 0 2.7370 30.609 340.3601   2352 1_LN300026__
SBREIT12 SLAUFE12 1 0 1.5870 17.911 200.6787   2352 1_LN300005__
SBREIT12 SSILS_11 1 0 3.6440 41.304 458.6011   2352 1_LN301367__
SBREIT12 STIERF11 1 0 2.4840 23.738 308.9889   2352 1_LN301325__
SBREIT21 SBREIT22 0 2 0.0000 0.0000 0.000000        SUBR2__S1-S2
SBREIT21 SGRYNA21 1 0 1.0810 12.220 135.9917   1300 1_LN200155__
SBREIT21 SSCHLA21 1 0 1.4290 7.7960 97.23140   1300 1_LN200158__
SBREIT21 STOESS21 1 0 0.4380 2.3920 29.83471   1518 1_LN200159__
SBREIT22 SFAELL21 1 0 1.2620 6.8310 86.52893   1518 1_LN200156__
SBREIT22 SRIET_22 1 0 0.4980 2.7170 33.90496   1300 1_LN200157__
SBREIT22 SWITTE21 1 0 1.4330 9.2760 82.56198   1176 1_LN200161__
SBREIT22 SY_WEI21 1 0 1.1440 6.2750 77.43802   1300 1_LNC20113__
SBREIT71 SBREIT7A Y 1 -0.000 0.0501 0.000000   1299 LOBR0021__1B
SBREIT71 SBREIT7B Y 1 -0.000 0.0501 0.000000   3031 LOBR00D1__1B
SCASTA21 SCASTA22 9 7 0.0000 0.0000 0.000000        SUCT2__S1-S2
SCASTA21 SCASTA23 0 2 0.0000 0.0000 0.000000        SUCT2__S1-S3
SCASTA22 SCASTA23 0 7 0.0000 0.0000 0.000000        SUCT2__S3-S2
SCASTA23 SLOEBB23 1 0 0.8610 5.4070 34.25620    600 1_LN201184__
SCASTA71 SCASTA7A Y 1 -0.000 0.0501 0.000000   1260 LOCT00L1__S1
SCASTA71 SCASTA7B Y 1 -0.000 0.0501 0.000000   3779 GECT0001__S1
SCASTA72 SCASTA7C Y 9 -0.000 0.0501 0.000000   1260 LOCT00L2__S2
SCASTA72 SCASTA7D Y 1 -0.000 0.0501 0.000000   3779 GECT0002__S2
SCAVER21 SCAVER22 0 2 0.0000 0.0000 0.000000        SUCV2__S1-S2
SCAVER21 SPECCI21 1 0 1.2180 6.2290 39.04959    912 1_LN200162__
SCAVER71 SCAVER72 9 7 0.0000 0.0000 0.000000        SUCV0__S1-S2
SCAVER71 SCAVER7A Y 1 -0.000 0.0501 0.000000   2309 GECV0001__S1
SCAVER71 SCAVER7B Y 1 -0.000 0.0501 0.000000   2309 GECV0002__S1
SCAVER72 SCAVER7C Y 1 -0.000 0.0501 0.000000   2309 GECV0003__S2
SCAVER72 SCAVER7D Y 1 -0.000 0.0501 0.000000   2309 GECV0004__S2
SCHAMO11 SCHAMO12 9 2 0.0000 0.0000 0.000000        SUCA3__1A-1B
SCHAMO11 SCHIPP14 1 0 0.3700 7.7490 114.8961   3000 1_LN301361__
SCHAMO12 SCHAMO13 9 2 0.0000 0.0000 0.000000        SUCA3__1B-1C
SCHAMO12 SCHAMO15 0 2 0.0000 0.0000 0.000000        SUCA3__1B-2B
SCHAMO13 SCHIPP13 2 0 0.3730 7.7260 116.1357   3000 2_LN301362__
SCHAMO14 SCHAMO15 9 2 0.0000 0.0000 0.000000        SUCA3__2A-2B
SCHAMO15 SCHAMO16 9 2 0.0000 0.0000 0.000000        SUCA3__2B-2C
SCHAMO21 SCHAMO22 9 2 0.0000 0.0000 0.000000        SUCA2__1A-1B
SCHAMO21 SCHAMO24 9 7 0.0000 0.0000 0.000000        SUCA2__1A-2A
SCHAMO21 SCHAMO27 0 7 0.0000 0.0000 0.000000   1200 SUCA2__1A-3A
SCHAMO21 SCHAMO2A Y 1 -0.000 0.0501 0.000000     63 LOCA21T5__1A
SCHAMO21 SGSTAA23 1 0 2.2520 15.496 105.8264    906 1_LN200033__
SCHAMO22 SCHAMO23 9 2 0.0000 0.0000 0.000000        SUCA2__1B-1C
SCHAMO22 SCHAMO25 0 2 0.0000 0.0000 0.000000        SUCA2__1B-2B
SCHAMO22 SCHAMO29 0 7 0.0000 0.0000 0.000000        SUCA2__1B-HS
SCHAMO23 SCHAMO26 9 7 0.0000 0.0000 0.000000        SUCA2__1C-2C
SCHAMO23 SCHAMO28 0 7 0.0000 0.0000 0.000000   1200 SUCA2__1C-3B
SCHAMO23 SRIDDE27 1 0 0.0900 1.2990 16.75620   1250 1_LNC20060__
SCHAMO24 SCHAMO25 9 2 0.0000 0.0000 0.000000        SUCA2__2A-2B
SCHAMO24 SCHAMO27 0 2 0.0000 0.0000 0.000000   1200 SUCA2__2A-3A
SCHAMO24 SCHAMO2A Y 9 -0.000 0.0501 0.000000     63 LOCA21T5__2A
SCHAMO24 SRIDDE25 2 0 0.2320 1.7340 31.15702   1188 2_LN200034__
SCHAMO24 SRIDDE27 3 0 0.2370 1.7440 32.99587   1188 3_LN200039__
SCHAMO24 SY_FIG21 1 0 1.5390 8.7790 63.03719   1004 1_LN201319__
SCHAMO25 SCHAMO26 9 2 0.0000 0.0000 0.000000        SUCA2__2B-2C
SCHAMO25 SCHAMO29 0 7 0.0000 0.0000 0.000000        SUCA2__2B-HS
SCHAMO26 SCHAMO28 0 2 0.0000 0.0000 0.000000   1200 SUCA2__2C-3B
SCHAMO26 SCHAND23 1 0 0.2680 3.6460 44.73140   2400 1_LN201307__
SCHAMO26 SFIONG23 2 0 1.5870 9.1280 63.88430   1004 2_LN201244__
SCHAMO26 SMUEHB22 1 0 5.8200 38.666 302.6653    906 1_LN200037__
SCHAMO27 SCHAMO28 9 2 0.0000 0.0000 0.000000        SUCA2__3A-3B
SCHAMO51 SCHAMO5A Y 1 -0.000 0.0501 0.000000    462 LOCA00T1__S1
SCHAMO61 SCHAMO6A Y 1 -0.000 0.0501 0.000000  17485 GECA0101__S1
SCHAMO62 SCHAMO6B Y 1 -0.000 0.0501 0.000000  17485 GECA0102__S2
SCHAMO63 SCHAMO6C Y 1 -0.000 0.0501 0.000000  17485 GECA0103__S3
SCHAMO71 SCHAMO7A Y 1 -0.000 0.0501 0.000000   3464 GECA0201__S1
SCHAMO72 SCHAMO7B Y 1 -0.000 0.0501 0.000000   3464 GECA0202__S2
SCHAMO73 SCHAMO7C Y 1 -0.000 0.0501 0.000000   3464 GECA0203__S3
SCHAMO74 SCHAMO7D Y 1 -0.000 0.0501 0.000000   3464 GECA0204__S4
SCHAMO75 SCHAMO7E Y 9 -0.000 0.0501 0.000000   3464 GECA0205__S5
SCHAMO76 SCHAMO7F Y 1 -0.000 0.0501 0.000000   3464 GECA0206__S6
SCHAND21 SCHAND22 9 2 0.0000 0.0000 0.000000        SUCF2__1A-1B
SCHAND21 SCHAND2A Y 1 -0.000 0.0501 0.000000    283 LOCF20T1__1A
SCHAND21 SCHIPP23 1 0 0.4100 5.6170 66.46694   2400 1_LN201308__
SCHAND22 SCHAND23 9 2 0.0000 0.0000 0.000000        SUCF2__1B-1C
SCHAND23 SCHAND2B Y 1 -0.000 0.0501 0.000000    283 LOCF20T2__1C
SCHATE11 SCHATE12 9 2 0.0000 0.0000 0.000000        SUCB3__1A-1B
SCHATE11 SNDDRA12 1 0 0.1080 1.0790 380.0970   1596 1_LN301336__
SCHATE12 SCHATE13 9 2 0.0000 0.0000 0.000000        SUCB3__1B-1C
SCHATE12 SCHATE15 0 2 0.0000 0.0000 0.000000        SUCB3__1B-2B
SCHATE12 SCHATE17 0 7 0.0000 0.0000 0.000000        SUCB3__1B-HS
SCHATE14 SCHATE15 9 2 0.0000 0.0000 0.000000        SUCB3__2A-2B
SCHATE15 SCHATE16 9 2 0.0000 0.0000 0.000000        SUCB3__2B-2C
SCHATE15 SCHATE17 0 7 0.0000 0.0000 0.000000        SUCB3__2B-HS
SCHATE16 SNDDRA11 2 0 0.1090 1.0760 380.0970   1596 2_LN301337__
SCHATE21 SCHATE22 9 2 0.0000 0.0000 0.000000        SUCB2__1A-1B
SCHATE21 SVALLO22 1 0 0.0870 0.6160 67.04545    955 1_LNX20027__
SCHATE22 SCHATE23 9 7 0.0000 0.0000 0.000000        SUCB2__1B-HS
SCHIPP11 SCHIPP12 9 2 0.0000 0.0000 0.000000        SUCI3__1A-1B
SCHIPP12 SCHIPP13 9 2 0.0000 0.0000 0.000000        SUCI3__1B-1C
SCHIPP12 SCHIPP15 0 2 0.0000 0.0000 0.000000        SUCI3__1B-2B
SCHIPP13 SCHIPP1A Y 9 -0.000 0.0501 0.000000   2589 LOCI30L4__1C
SCHIPP14 SCHIPP15 9 2 0.0000 0.0000 0.000000        SUCI3__2A-2B
SCHIPP15 SCHIPP16 9 2 0.0000 0.0000 0.000000        SUCI3__2B-2C
SCHIPP16 SCHIPP1A Y 9 -0.000 0.0501 0.000000   2589 LOCI30L4__2C
SCHIPP21 SCHIPP22 9 2 0.0000 0.0000 0.000000        SUCI2__1A-1B
SCHIPP21 SCHIPP2A Y 1 -0.000 0.0501 0.000000    394 TRCI2021__1A
SCHIPP22 SCHIPP24 0 2 0.0000 0.0000 0.000000        SUCI2__1B-2B
SCHIPP22 SCHIPP25 0 2 0.0000 0.0000 0.000000        SUCI2__1B-HS
SCHIPP22 SCHIPP2B Y 9 -0.000 0.0501 0.000000    394 TRCI2022__1B
SCHIPP22 SCHIPP2C Y 1 -0.000 0.0501 0.000000    394 TRCI2023__1B
SCHIPP22 SSTALD21 1 0 1.5980 11.530 79.77273   1176 1_LN200040__
SCHIPP22 SY_VI221 2 0 1.4750 10.984 81.48760   1200 2_LN201251__
SCHIPP23 SCHIPP24 9 2 0.0000 0.0000 0.000000        SUCI2__2A-2B
SCHIPP23 SCHIPP2A Y 9 -0.000 0.0501 0.000000    394 TRCI2021__2A
SCHIPP23 SWIMMI22 1 0 1.4700 16.824 173.0992   2352 1_LN201341__
SCHIPP23 SY_VI121 1 0 1.4730 10.980 81.34298   1225 1_LN201250__
SCHIPP24 SCHIPP25 0 7 0.0000 0.0000 0.000000        SUCI2__2B-HS
SCHIPP24 SCHIPP2B Y 1 -0.000 0.0501 0.000000    394 TRCI2022__2B
SCHIPP24 SCHIPP2C Y 9 -0.000 0.0501 0.000000    394 TRCI2023__2B
SCHIPP25 SCHIPP2A Y 9 -0.000 0.0501 0.000000    394 TRCI2021__HS
SCHIPP25 SCHIPP2B Y 9 -0.000 0.0501 0.000000    394 TRCI2022__HS
SCHIPP25 SCHIPP2C Y 9 -0.000 0.0501 0.000000    394 TRCI2023__HS
SCRANS21 SCRANS22 9 2 0.0000 0.0000 0.000000        SUC32__1A-1B
SCRANS21 SROMAN23 1 0 2.7850 12.599 151.6736   1298 1_LN201181__
SCRANS22 SCRANS2A Y 1 -0.000 0.0501 0.000000    656 TRC32101__1B
SCRANS22 SFORET23 1 0 1.0920 4.8080 58.94628   1298 1_LN201180__
SEGLIS21 SEGLIS2A Y 1 -0.000 0.0501 0.000000    567 LOEG2011__S1
SEGLIS21 SY_WEI21 1 0 0.0320 0.1700 2.231410    520 1_LNC20114__
SFAELL21 SFAELL22 0 2 0.0000 0.0000 0.000000        SUFA2__S1-2A
SFAELL21 SFAELL2A Y 9 -0.000 0.0501 0.000000    567 LOFA20T1__S1
SFAELL21 SFAELL2B Y 1 -0.000 0.0501 0.000000    567 LOFA20T2__S1
SFAELL21 SFAELL2D Y 1 -0.000 0.0501 0.000000    882 LOFA20T4__S1
SFAELL21 SGRYNA22 1 0 2.1060 11.437 176.4669    950 1_LN200154__
SFAELL22 SFAELL23 9 7 0.0000 0.0000 0.000000        SUFA2__2A-2B
SFAELL22 SFAELL2A Y 1 -0.000 0.0501 0.000000    567 LOFA20T1__2A
SFAELL22 SFAELL2B Y 9 -0.000 0.0501 0.000000    567 LOFA20T2__2A
SFAELL22 SFAELL2C Y 1 -0.000 0.0501 0.000000    882 LOFA20T3__2A
SFAELL22 SFAELL2D Y 9 -0.000 0.0501 0.000000    882 LOFA20T4__2A
SFAELL23 SFAELL2D Y 1 -0.000 0.0501 0.000000    882 LOFA20T4__2B
SFERRE21 SFERRE2A Y 1 -0.000 0.0501 0.000000    220 GEFE2001__S1
SFERRE21 SFERRE2B Y 1 -0.000 0.0501 0.000000    220 GEFE2002__S1
SFERRE21 SFERRE2C Y 1 -0.000 0.0501 0.000000    220 GEFE2003__S1
SFIESC21 SFIESC2A Y 1 -0.000 0.0501 0.000000    378 LOFH20T1__S1
SFIESC21 SMOERE24 1 0 0.5730 3.8730 25.53719   1000 1_LN200047__
SFIESC21 SY_ACQ21 1 0 0.7100 11.112 122.3760   1000 1_LN201172__
SFILIS11 SFILIS1A Y 1 -0.000 0.0501 0.000000    310 LOFI30T1__S1
SFILIS11 SROBBI13 1 0 1.6120 18.048 204.5637   2352 1_LN300155__
SFILIS11 SSILS_11 1 0 0.5530 6.2570 69.08587   2352 1_LN300033__
SFIONG21 SFIONG22 9 2 0.0000 0.0000 0.000000        SUFG2__1A-1B
SFIONG21 SY_FIG21 1 0 0.0200 0.1080 0.867770   1004 1_LN201320__
SFIONG22 SFIONG23 9 2 0.0000 0.0000 0.000000        SUFG2__1B-1C
SFIONG71 SFIONG7A Y 1 -0.000 0.0501 0.000000   2598 GEFG0001__1A
SFIONG72 SFIONG7B Y 1 -0.000 0.0501 0.000000   2598 GEFG0002__1B
SFIONG73 SFIONG7C Y 9 -0.000 0.0501 0.000000   2598 GEFG0003__1C
SFIONG74 SFIONG7D Y 1 -0.000 0.0501 0.000000   2598 GEFG0004__1D
SFIONG75 SFIONG7E Y 1 -0.000 0.0501 0.000000   2598 GEFG0005__1E
SFIONG76 SFIONG7F Y 1 -0.000 0.0501 0.000000   2598 GEFG0006__1F
SFIONN21 SFIONN22 0 2 0.0000 0.0000 0.000000        SUFF2__VP-S1
SFIONN22 SRIDDE24 2 8 1.1410 7.8920 53.86364   1085 2_LN201397__
SFIONN22 SY_FIF21 1 0 0.0290 0.2030 1.508260   1000 1_LN201316__
SFIONN71 SFIONN7A Y 1 -0.000 0.0501 0.000000   3959 GEFF0001__S1
SFIONN72 SFIONN7B Y 1 -0.000 0.0501 0.000000   3959 GEFF0002__S2
SFIONN73 SFIONN7C Y 1 -0.000 0.0501 0.000000   3959 GEFF0003__S3
SFLUME21 SFLUME22 0 2 0.0000 0.0000 0.000000        SUFL2__S1-S2
SFLUME21 SFLUME2A Y 1 -0.000 0.0501 0.000000    441 LOFL20T1__S1
SFLUME21 SFLUME2B Y 9 -0.000 0.0501 0.000000    441 LOFL20T2__S1
SFLUME21 SFLUME2C Y 1 -0.000 0.0501 0.000000    882 LOFL20T3__S1
SFLUME22 SFLUME2A Y 9 -0.000 0.0501 0.000000    441 LOFL20T1__S2
SFLUME22 SFLUME2B Y 1 -0.000 0.0501 0.000000    441 LOFL20T2__S2
SFLUME22 SFLUME2C Y 9 -0.000 0.0501 0.000000    882 LOFL20T3__S2
SFLUME22 SGERLA21 1 0 0.6380 3.0459 22.02479    600 1_LNC20093__
SFLUME22 SGOESG26 1 0 1.7970 12.014 93.20248   1121 1_LN201191__
SFORET21 SFORET22 9 2 0.0000 0.0000 0.000000        SUFO2__1A-1B
SFORET21 SFORET2A Y 9 -0.000 0.0501 0.000000   1260 LOFO20T8__1A
SFORET21 SFORET2C Y 9 -0.000 0.0501 0.000000    157 LOFO20U1__1A
SFORET22 SFORET23 9 2 0.0000 0.0000 0.000000        SUFO2__1B-1C
SFORET22 SFORET25 0 2 0.0000 0.0000 0.000000        SUFO2__1B-2B
SFORET23 SFORET2B Y 9 -0.000 0.0501 0.000000   1260 LOFO20T9__1C
SFORET23 SFORET2D Y 1 -0.000 0.0501 0.000000    157 LOFO20U2__1C
SFORET24 SFORET25 9 2 0.0000 0.0000 0.000000        SUFO2__2A-2B
SFORET24 SFORET2A Y 1 -0.000 0.0501 0.000000   1260 LOFO20T8__2A
SFORET24 SFORET2C Y 1 -0.000 0.0501 0.000000    157 LOFO20U1__2A
SFORET24 SVERBO22 1 0 0.7410 3.2580 47.19008   1298 1_LN200175__
SFORET25 SFORET26 9 2 0.0000 0.0000 0.000000        SUFO2__2B-2C
SFORET26 SFORET2B Y 1 -0.000 0.0501 0.000000   1260 LOFO20T9__2C
SFORET26 SFORET2D Y 9 -0.000 0.0501 0.000000    157 LOFO20U2__2C
SFORET26 SVERBO22 2 0 0.7400 3.2580 47.10744   1298 2_LN200176__
SFROLO21 SFROLO22 9 2 0.0000 0.0000 0.000000        SUFR2__1A-1B
SFROLO21 SFROLO23 0 2 0.0000 0.0000 0.000000        SUFR2__1A-2A
SFROLO21 SFROLO25 0 7 0.0000 0.0000 0.000000        SUFR2__1A-HA
SFROLO21 SFROLO2A Y 9 -0.000 0.0501 0.000000    882 LOFR20T1__1A
SFROLO21 SFROLO2D Y 1 -0.000 0.0501 0.000000    882 LOFR20T4__1A
SFROLO21 SLACHM22 1 0 0.5340 3.7540 25.39256   1121 1_LN200177__
SFROLO22 SFROLO2B Y 9 -0.000 0.0501 0.000000    882 LOFR20T2__1B
SFROLO22 SFROLO2C Y 9 -0.000 0.0501 0.000000    882 LOFR20T3__1B
SFROLO23 SFROLO24 9 2 0.0000 0.0000 0.000000        SUFR2__2A-2B
SFROLO23 SFROLO25 0 7 0.0000 0.0000 0.000000        SUFR2__2A-HA
SFROLO23 SFROLO2A Y 9 -0.000 0.0501 0.000000    882 LOFR20T1__2A
SFROLO23 SFROLO2D Y 9 -0.000 0.0501 0.000000    882 LOFR20T4__2A
SFROLO24 SFROLO2B Y 1 -0.000 0.0501 0.000000    882 LOFR20T2__2B
SFROLO24 SFROLO2C Y 9 -0.000 0.0501 0.000000    882 LOFR20T3__2B
SFROLO24 SORMAL21 1 0 1.0840 9.4400 89.23554   1121 1_LN200178__
SFROLO25 SFROLO26 9 7 0.0000 0.0000 0.000000        SUFR2__HA-HB
SFROLO25 SFROLO2A Y 9 -0.000 0.0501 0.000000    882 LOFR20T1__HA
SFROLO25 SFROLO2D Y 9 -0.000 0.0501 0.000000    882 LOFR20T4__HA
SFROLO26 SFROLO2B Y 9 -0.000 0.0501 0.000000    882 LOFR20T2__HB
SFROLO26 SFROLO2C Y 9 -0.000 0.0501 0.000000    882 LOFR20T3__HB
SGABI_21 SY_GAB21 1 0 0.0370 0.1400 0.888430    100 1_LN201275__
SGABI_71 SGABI_7A Y 9 -0.000 0.0501 0.000000   1066 LOGB00T2__S1
SGABI_71 SGABI_7B Y 9 -0.000 0.0501 0.000000   2132 GEGB0001__S1
SGABI_71 SGABI_7C Y 9 -0.000 0.0501 0.000000   2132 GEGB0002__S1
SGALMI21 SGALMI2A Y 1 -0.000 0.0501 0.000000    656 TRGA2101__S1
SGALMI21 SGALMI2B Y 1 -0.000 0.0501 0.000000    656 TRGA2102__S1
SGALMI21 SKERZE21 1 0 0.3110 1.4760 15.55785   1250 1_LN200109__
SGALMI21 SMUEHB22 1 0 0.7490 3.7260 38.20248   1250 1_LN200108__
SGALMI22 SGALMI2A Y 9 -0.000 0.0501 0.000000    656 TRGA2101__S2
SGALMI22 SGALMI2B Y 9 -0.000 0.0501 0.000000    656 TRGA2102__S2
SGERLA21 SGERLA2A Y 1 -0.000 0.0501 0.000000    441 LOGF2011__S1
SGISWI21 SGISWI2A Y 1 -0.000 0.0501 0.000000    378 LOGW20T1__S1
SGISWI21 SINNER21 1 0 1.5340 7.0040 46.32231    845 1_LNC20032__
SGISWI21 SLITTA21 1 0 3.2710 15.420 108.0992    845 1_LNC20033__
SGOESC21 SGOESC2A Y 1 -0.000 0.0501 0.000000    283 LOGC20T1__S1
SGOESC21 SGOESC2B Y 1 -0.000 0.0501 0.000000    220 GEGC2003__S1
SGOESC21 SGOESC2C Y 1 -0.000 0.0501 0.000000    220 GEGC2004__S1
SGOESC21 SPLATT22 1 0 0.8750 6.1130 39.00826    500 1_LN200294__
SGOESG11 SGOESG12 0 2 0.0000 0.0000 0.000000        SUGO3__S1-S2
SGOESG11 SLAUFE13 1 0 0.6400 7.4000 82.00139   2352 1_LN300003__
SGOESG11 SMETTL11 2 0 1.2330 13.813 151.5582   2242 2_LN300064__
SGOESG12 SMETTL12 1 0 0.9700 12.891 159.5706   2242 1_LN300147__
SGOESG21 SGOESG22 9 2 0.0000 0.0000 0.000000        SUGO2__1A-1B
SGOESG21 SGOESG24 9 7 0.0000 0.0000 0.000000        SUGO2__1A-2A
SGOESG21 SGOESG2C Y 1 -0.000 0.0501 0.000000    441 LOGO20T3__1A
SGOESG21 SGOESG2D Y 1 -0.000 0.0501 0.000000    567 LOGO20T5__1A
SGOESG21 SSURSE26 1 8 0.7980 8.1660 92.25207   2000 1_LN200184__
SGOESG21 SY_SUR21 1 0 0.7940 8.1260 91.71488   2242 1_LN201380__
SGOESG22 SGOESG23 9 2 0.0000 0.0000 0.000000        SUGO2__1B-1C
SGOESG22 SGOESG25 0 2 0.0000 0.0000 0.000000        SUGO2__1B-2B
SGOESG22 SGOESG28 0 7 0.0000 0.0000 0.000000        SUGO2__1B-HB
SGOESG23 SGOESG2B Y 9 -0.000 0.0501 0.000000    220 LOGO200E__1C
SGOESG23 SGOESG2E Y 1 -0.000 0.0501 0.000000    441 LOGO20T6__1C
SGOESG23 SLAUFE21 1 0 0.6500 7.4200 109.4008   2352 1_LN200011__
SGOESG24 SGOESG25 9 2 0.0000 0.0000 0.000000        SUGO2__2A-2B
SGOESG24 SGOESG2C Y 9 -0.000 0.0501 0.000000    441 LOGO20T3__2A
SGOESG24 SGOESG2D Y 9 -0.000 0.0501 0.000000    567 LOGO20T5__2A
SGOESG24 SORMAL21 1 0 0.4610 4.9700 55.18595   2000 1_LN200185__
SGOESG25 SGOESG26 9 2 0.0000 0.0000 0.000000        SUGO2__2B-2C
SGOESG25 SGOESG28 0 7 0.0000 0.0000 0.000000        SUGO2__2B-HB
SGOESG26 SGOESG2B Y 1 -0.000 0.0501 0.000000    220 LOGO200E__2C
SGOESG26 SGOESG2E Y 9 -0.000 0.0501 0.000000    441 LOGO20T6__2C
SGOESG26 SMETTL21 1 0 0.9620 12.730 157.6240   2242 1_LN200183__
SGOESG27 SGOESG28 9 7 0.0000 0.0000 0.000000        SUGO2__HA-HB
SGOESG27 SGOESG2C Y 9 -0.000 0.0501 0.000000    441 LOGO20T3__HA
SGOESG27 SGOESG2D Y 9 -0.000 0.0501 0.000000    567 LOGO20T5__HA
SGOESG28 SGOESG29 9 7 0.0000 0.0000 0.000000        SUGO2__HB-HC
SGOESG29 SGOESG2B Y 9 -0.000 0.0501 0.000000    220 LOGO200E__HC
SGOESG29 SGOESG2E Y 9 -0.000 0.0501 0.000000    441 LOGO20T6__HC
SGOESG61 SGOESG6A Y 1 -0.000 0.0501 0.000000  25172 GEGO0101__S1
SGONDO21 SSERRA21 1 0 0.3080 1.8660 11.21901    180 1_LN201274__
SGONDO71 SGONDO7A Y 1 -0.000 0.0501 0.000000    660 LOGN00T4__S1
SGONDO71 SGONDO7B Y 1 -0.000 0.0501 0.000000   1979 GEGN0001__S1
SGONDO71 SGONDO7C Y 1 -0.000 0.0501 0.000000   1979 GEGN0002__S1
SGONDO71 SGONDO7D Y 1 -0.000 0.0501 0.000000   1979 GEGN0003__S1
SGORDU21 XGO_ME21 1 0 1.8211 9.7121 59.44215    900 1_LN200055__
SGRIMS21 SGRIMS22 9 2 0.0000 0.0000 0.000000        SUGM2__1A-1B
SGRIMS21 SGRIMS23 0 2 0.0000 0.0000 0.000000        SUGM2__1A-2A
SGRIMS21 SGRIMS2B Y 1 -0.000 0.0501 0.000000    378 GEGM2021__1A
SGRIMS21 SGRIMS2C Y 1 -0.000 0.0501 0.000000    378 GEGM2022__1A
SGRIMS22 SGRIMS2A Y 1 -0.000 0.0501 0.000000    283 GEGM2011__1B
SGRIMS22 SGRIMS2D Y 1 -0.000 0.0501 0.000000    378 GEGM2023__1B
SGRIMS22 SGRIMS2E Y 1 -0.000 0.0501 0.000000    378 GEGM2024__1B
SGRIMS22 SINNER23 1 0 1.0300 6.5860 282.1694   1102 1_LN201281__
SGRIMS23 SGRIMS24 9 2 0.0000 0.0000 0.000000        SUGM2__2A-2B
SGRIMS23 SGRIMS2B Y 9 -0.000 0.0501 0.000000    378 GEGM2021__2A
SGRIMS23 SGRIMS2C Y 9 -0.000 0.0501 0.000000    378 GEGM2022__2A
SGRIMS23 SINNER24 2 0 1.0310 6.5160 282.5620   1102 2_LN201282__
SGRIMS24 SGRIMS2A Y 9 -0.000 0.0501 0.000000    283 GEGM2011__2B
SGRIMS24 SGRIMS2D Y 9 -0.000 0.0501 0.000000    378 GEGM2023__2B
SGRIMS24 SGRIMS2E Y 9 -0.000 0.0501 0.000000    378 GEGM2024__2B
SGRYNA21 SGRYNA22 0 2 0.0000 0.0000 0.000000        SUGY2__S1-S2
SGRYNA21 SGRYNA2A Y 9 -0.000 0.0501 0.000000    567 LOGY20T1__S1
SGRYNA21 SGRYNA2B Y 1 -0.000 0.0501 0.000000    441 LOGY20T2__S1
SGRYNA21 SGRYNA2C Y 9 -0.000 0.0501 0.000000    441 LOGY20T3__S1
SGRYNA21 SMETTL23 1 0 1.7690 18.269 239.7314    950 1_LN200187__
SGRYNA21 STIERF21 1 0 2.4990 14.274 171.1570   1176 1_LN201152__
SGRYNA21 SWINKE21 2 0 1.0450 11.858 131.7769   1300 2_LN200190__
SGRYNA22 SGRYNA2A Y 1 -0.000 0.0501 0.000000    567 LOGY20T1__S2
SGRYNA22 SGRYNA2B Y 9 -0.000 0.0501 0.000000    441 LOGY20T2__S2
SGRYNA22 SGRYNA2C Y 1 -0.000 0.0501 0.000000    441 LOGY20T3__S2
SGRYNA22 STAVAN21 1 0 1.9080 21.665 238.2025   1300 1_LN200188__
SGRYNA22 STIERF26 2 0 2.4990 14.271 171.1364   1176 2_LN201153__
SGRYNA22 SWINKE21 1 0 1.0540 11.950 133.0165   1300 1_LN200189__
SGSTAA21 SGSTAA22 9 2 0.0000 0.0000 0.000000        SUGS2__1A-1B
SGSTAA21 SGSTAA2A Y 1 -0.000 0.0501 0.000000    378 LOGS20T1__1A
SGSTAA21 SMUEHB21 1 0 3.5330 23.217 196.8595    964 1_LN200107__
SGSTAA22 SGSTAA23 9 2 0.0000 0.0000 0.000000        SUGS2__1B-1C
SGSTAA23 SGSTAA2B Y 1 -0.000 0.0501 0.000000    283 LOGS20T2__1C
SGSTAA23 SMUEHB22 2 8 3.6767 24.144 203.3471   1102 2_LN201414__
SHAND171 SHAND172 9 2 0.0000 0.0000 0.000000        SUHD0__1A-1B
SHAND171 SHAND17A Y 1 -0.000 0.0501 0.000000   2519 GEHD0011__1A
SHAND171 SHAND17B Y 1 -0.000 0.0501 0.000000   2519 GEHD0012__1A
SHAND271 SHAND27A Y 1 -0.000 0.0501 0.000000   2566 GEHD0021__2A
SHAND271 SHAND27B Y 1 -0.000 0.0501 0.000000   2566 GEHD0022__2A
SHAND272 SHAND27C Y 9 -0.000 0.0501 0.000000   2566 GEHD0023__2B
SHAND272 SHAND27D Y 1 -0.000 0.0501 0.000000   2566 GEHD0024__2B
SHAND273 SHAND27E Y 1 -0.000 0.0501 0.000000   3592 GEHD0031__S3
SHANDA71 SHANDA7A Y 1 -0.000 0.0501 0.000000   7258 GEHD0025__2C
SHANDE21 SHANDE22 9 2 0.0000 0.0000 0.000000        SUHD2__1A-1B
SHANDE21 SINNER21 1 0 0.7010 4.7370 33.18182   1102 1_LN201176__
SHANDE22 SHANDE24 0 2 0.0000 0.0000 0.000000        SUHD2__1B-2B
SHANDE22 SINNER26 2 0 0.7200 4.7810 32.76860   1102 2_LN201177__
SHANDE23 SHANDE24 9 2 0.0000 0.0000 0.000000        SUHD2__2A-2B
SHANDE23 SPECCI22 1 0 2.8720 19.037 127.7893   1102 1_LN201175__
SHANDE24 SMOERE23 1 0 2.4410 21.415 183.8636   1102 1_LN201246__
SHAUTE21 SHAUTE22 9 2 0.0000 0.0000 0.000000        SUHA2__1A-1B
SHAUTE21 SHAUTE2A Y 1 -0.000 0.0501 0.000000   1071 LOHA20T1__1A
SHAUTE21 SMUEHB22 1 0 1.9690 10.511 164.6488   1298 1_LN200056__
SHAUTE22 SHAUTE2B Y 1 -0.000 0.0501 0.000000   1071 LOHA20T3__1B
SHAUTE22 SS.TRI21 1 8 4.1920 22.726 200.9711   1004 1_LN200289__
SILANZ21 SILANZ2A Y 1 -0.000 0.0501 0.000000    378 GEIL2013__S1
SILANZ21 SY_ILA21 1 0 0.0430 0.3100 2.107440    250 1_LN200191__
SINGEN21 SINGEN22 9 2 0.0000 0.0000 0.000000        SUIB2__1A-1B
SINGEN21 SINGEN2A Y 1 -0.000 0.0501 0.000000    378 LOIB20T1__1A
SINGEN21 SMETTL22 1 0 0.8380 8.5470 97.89256   1000 1_LNC20117__
SINGEN21 SY_KUS21 1 8 0.5280 5.6870 62.87190   1000 1_LN201269__
SINGEN22 SINGEN2B Y 1 -0.000 0.0501 0.000000    441 LOIB20T2__1B
SINGEN22 SPLATT21 1 0 0.8880 9.1030 102.3347   1500 1_LNC20115__
SINNER21 SINNER22 9 2 0.0000 0.0000 0.000000        SUIK2__1A-1B
SINNER21 SWIMMI21 1 0 1.4440 15.505 193.0372   2352 1_LN200275__
SINNER22 SINNER23 9 2 0.0000 0.0000 0.000000        SUIK2__1B-1C
SINNER22 SINNER25 0 2 0.0000 0.0000 0.000000        SUIK2__1B-2B
SINNER24 SINNER25 9 2 0.0000 0.0000 0.000000        SUIK2__2A-2B
SINNER25 SINNER26 9 2 0.0000 0.0000 0.000000        SUIK2__2B-2C
SINNER26 SMETTL21 1 0 4.5000 24.691 178.7603    912 1_LN200193__
SINNER31 SINNER32 9 2 0.0000 0.0000 0.000000        SUIK1__1A-1B
SINNER31 SINNER34 0 2 0.0000 0.0000 0.000000        SUIK1__1A-2A
SINNER31 SINNER3B Y 1 -0.000 0.0501 0.000000    323 GEIK1002__1A
SINNER31 SINNER3K Y 9 -0.000 0.0501 0.000000    831 GEIK1016__1A
SINNER31 SINNER3L Y 1 -0.000 0.0501 0.000000    600 GEIK10L1__1A
SINNER31 SINNER3M Y 1 -0.000 0.0501 0.000000     92 GEIK10L2__1A
SINNER32 SINNER33 9 2 0.0000 0.0000 0.000000        SUIK1__1B-1C
SINNER32 SINNER3A Y 1 -0.000 0.0501 0.000000   1016 LOIK10L3__1B
SINNER32 SINNER3C Y 9 -0.000 0.0501 0.000000    185 LOIK10T5__1B
SINNER32 SINNER3E Y 9 -0.000 0.0501 0.000000    554 LOIK10TH__1B
SINNER32 SINNER3G Y 9 -0.000 0.0501 0.000000   6559 LOIK10TR__1B
SINNER33 SINNER36 0 7 0.0000 0.0000 0.000000        SUIK1__1C-2C
SINNER33 SINNER3D Y 9 -0.000 0.0501 0.000000    323 GEIK1011__1C
SINNER33 SINNER3F Y 9 -0.000 0.0501 0.000000    323 GEIK1012__1C
SINNER33 SINNER3H Y 9 -0.000 0.0501 0.000000    323 GEIK1013__1C
SINNER33 SINNER3I Y 9 -0.000 0.0501 0.000000    323 GEIK1014__1C
SINNER33 SINNER3J Y 9 -0.000 0.0501 0.000000    323 GEIK1015__1C
SINNER34 SINNER35 9 2 0.0000 0.0000 0.000000        SUIK1__2A-2B
SINNER34 SINNER3B Y 9 -0.000 0.0501 0.000000    323 GEIK1002__2A
SINNER34 SINNER3K Y 1 -0.000 0.0501 0.000000    831 GEIK1016__2A
SINNER34 SINNER3L Y 9 -0.000 0.0501 0.000000    600 GEIK10L1__2A
SINNER34 SINNER3M Y 9 -0.000 0.0501 0.000000     92 GEIK10L2__2A
SINNER35 SINNER36 9 2 0.0000 0.0000 0.000000        SUIK1__2B-2C
SINNER35 SINNER3A Y 9 -0.000 0.0501 0.000000   1016 LOIK10L3__2B
SINNER35 SINNER3C Y 1 -0.000 0.0501 0.000000    185 LOIK10T5__2B
SINNER35 SINNER3E Y 9 -0.000 0.0501 0.000000    554 LOIK10TH__2B
SINNER35 SINNER3G Y 9 -0.000 0.0501 0.000000   6559 LOIK10TR__2B
SINNER36 SINNER3D Y 1 -0.000 0.0501 0.000000    323 GEIK1011__2C
SINNER36 SINNER3F Y 1 -0.000 0.0501 0.000000    323 GEIK1012__2C
SINNER36 SINNER3H Y 1 -0.000 0.0501 0.000000    323 GEIK1013__2C
SINNER36 SINNER3I Y 1 -0.000 0.0501 0.000000    323 GEIK1014__2C
SINNER36 SINNER3J Y 1 -0.000 0.0501 0.000000    323 GEIK1015__2C
SINNER71 SINNER7A Y 9 -0.000 0.0501 0.000000    478 LOIK01T9__S1
SIRAGN21 SIRAGN2A Y 9 -0.000 0.0501 0.000000    882 LOIR20T1__S1
SIRAGN21 SIRAGN2B Y 1 -0.000 0.0501 0.000000    378 LOIR20T2__S1
SIRAGN21 SSOAZZ22 1 0 1.8970 10.498 126.8802   1440 1_LN200084__
SKERZE21 SKERZE22 9 2 0.0000 0.0000 0.000000        SUKE2__1A-1B
SKERZE21 SKERZE2B Y 1 -0.000 0.0501 0.000000    157 LOKE20U2__1A
SKERZE22 SKERZE2A Y 9 -0.000 0.0501 0.000000    157 LOKE20U1__1B
SKERZE22 SMUEHB21 1 8 0.4360 2.8290 61.44628   1250 1_LN200110__
SKERZE22 SY_KER21 1 0 0.0010 0.1000 0.103310   1250 1_LN201406__
SKERZE23 SKERZE24 9 7 0.0000 0.0000 0.000000        SUKE2__2A-2B
SKERZE23 SKERZE2C Y 9 -0.000 0.0501 0.000000    157 LOKE21U1__2A
SKERZE23 SY_KER21 2 0 0.0010 0.1000 0.103310   1250 2_LN201407__
SKERZE24 SKERZE25 9 7 0.0000 0.0000 0.000000        SUKE2__2B-2C
SKERZE24 SKERZE27 0 7 0.0000 0.0000 0.000000        SUKE2__2B-3B
SKERZE25 SKERZE2D Y 9 -0.000 0.0501 0.000000    157 LOKE21U2__2C
SKERZE26 SKERZE27 9 7 0.0000 0.0000 0.000000        SUKE2__3A-3B
SKERZE26 SKERZE2C Y 9 -0.000 0.0501 0.000000    157 LOKE21U1__3A
SKERZE27 SKERZE28 9 7 0.0000 0.0000 0.000000        SUKE2__3B-3C
SKERZE28 SKERZE2D Y 9 -0.000 0.0501 0.000000    157 LOKE21U2__3C
SLACHM21 SLACHM22 0 2 0.0000 0.0000 0.000000        SULT2__S1-S2
SLACHM21 SLACHM2A Y 1 -0.000 0.0501 0.000000    378 LOLT20T1__S1
SLACHM21 SLACHM2B Y 9 -0.000 0.0501 0.000000    378 LOLT20T2__S1
SLACHM21 SLACHM2C Y 1 -0.000 0.0501 0.000000    882 LOLT21T4__S1
SLACHM21 SMUENC21 1 0 0.8960 9.4170 105.3099   1518 1_LN200080__
SLACHM22 SLACHM2A Y 9 -0.000 0.0501 0.000000    378 LOLT20T1__S2
SLACHM22 SLACHM2B Y 1 -0.000 0.0501 0.000000    378 LOLT20T2__S2
SLACHM22 SLACHM2C Y 9 -0.000 0.0501 0.000000    882 LOLT21T4__S2
SLAUFE11 SLAUFE12 9 2 0.0000 0.0000 0.000000        SULF3__1A-1B
SLAUFE11 SLAUFE17 0 7 0.0000 0.0000 0.000000        SULF3__1A-2A
SLAUFE11 SLAUFE1D 0 7 0.0000 0.0000 0.000000        SULF3__1A-3A
SLAUFE11 SLAUFE1J 0 7 0.0000 0.0000 0.000000        SULF3__1A-HS
SLAUFE11 SLEIBS11 1 0 0.2950 4.5160 60.11773   2352 1_LN300009__
SLAUFE12 SLAUFE13 9 2 0.0000 0.0000 0.000000        SULF3__1B-1C
SLAUFE13 SLAUFE14 9 2 0.0000 0.0000 0.000000        SULF3__1C-1D
SLAUFE13 XLA_KU12 2 0 0.1300 1.1069 19.23823   2400 2_LN300013__
SLAUFE13 XLA_TI11 1 0 0.4030 3.5934 42.10526   1792 1_LN300015__
SLAUFE14 SLAUFE15 9 2 0.0000 0.0000 0.000000        SULF3__1D-1E
SLAUFE14 XLA_SI11 1 0 0.6635 6.9984 93.13712   1920 1_LN300011__
SLAUFE15 SLAUFE16 9 2 0.0000 0.0000 0.000000        SULF3__1E-1F
SLAUFE15 SLAUFE1B 9 7 0.0000 0.0000 0.000000        SULF3__1E-2E
SLAUFE15 SLAUFE1H 0 7 0.0000 0.0000 0.000000        SULF3__1E-3E
SLAUFE17 SLAUFE18 9 2 0.0000 0.0000 0.000000        SULF3__2A-2B
SLAUFE17 SLAUFE1D 0 7 0.0000 0.0000 0.000000        SULF3__2A-3A
SLAUFE17 SLAUFE1J 0 7 0.0000 0.0000 0.000000        SULF3__2A-HS
SLAUFE18 SLAUFE19 9 2 0.0000 0.0000 0.000000        SULF3__2B-2C
SLAUFE18 XLA_EN11 1 0 0.8885 10.736 182.5623   2400 1_LN301311__
SLAUFE19 SLAUFE1A 9 2 0.0000 0.0000 0.000000        SULF3__2C-2D
SLAUFE1A SLAUFE1B 9 2 0.0000 0.0000 0.000000        SULF3__2D-2E
SLAUFE1A XLA_KU13 3 8 0.1381 1.1242 20.11773   2400 3_LN300012__
SLAUFE1B SLAUFE1C 9 2 0.0000 0.0000 0.000000        SULF3__2E-2F
SLAUFE1B SLAUFE1H 0 7 0.0000 0.0000 0.000000        SULF3__2E-3E
SLAUFE1B XLA_KU11 1 0 0.1289 1.0944 20.19391   2400 1_LN300016__
SLAUFE1D SLAUFE1E 9 7 0.0000 0.0000 0.000000        SULF3__3A-3B
SLAUFE1D SLAUFE1J 0 7 0.0000 0.0000 0.000000        SULF3__3A-HS
SLAUFE1E SLAUFE1F 9 7 0.0000 0.0000 0.000000        SULF3__3B-3C
SLAUFE1F SLAUFE1G 9 7 0.0000 0.0000 0.000000        SULF3__3C-3D
SLAUFE1G SLAUFE1H 9 7 0.0000 0.0000 0.000000        SULF3__3D-3E
SLAUFE1H SLAUFE1I 9 7 0.0000 0.0000 0.000000        SULF3__3E-3F
SLAUFE21 SLAUFE22 9 2 0.0000 0.0000 0.000000        SULF2__1A-1B
SLAUFE21 XLA_KU22 2 0 0.2839 1.4612 26.26033   1130 2_LN200008__
SLAUFE22 SLAUFE23 9 2 0.0000 0.0000 0.000000        SULF2__1B-1C
SLAUFE22 SLAUFE25 0 7 0.0000 0.0000 0.000000        SULF2__1B-2B
SLAUFE23 SLAUFE26 9 7 0.0000 0.0000 0.000000        SULF2__1C-2C
SLAUFE23 SLAUFE2A Y 9 -0.000 0.0501 0.000000    724 LOLF2020__1C
SLAUFE23 XLA_GU22 1 0 0.4525 3.1255 58.18182   1236 1_LNX20024__
SLAUFE24 SLAUFE25 9 2 0.0000 0.0000 0.000000        SULF2__2A-2B
SLAUFE25 SLAUFE26 9 2 0.0000 0.0000 0.000000        SULF2__2B-2C
SLAUFE25 SMUENC21 1 0 0.2390 2.0400 122.0455   1518 1_LN200006__
SLAUFE26 SLAUFE2A Y 1 -0.000 0.0501 0.000000    724 LOLF2020__2C
SLAUFE26 SY_LFB21 1 8 0.0020 0.0501 36.94215   2600 1_LN201288__
SLAUFE26 SY_LIN21 1 0 3.0973 21.744 237.1901   1102 1_LN201409__
SLAVOR11 SLAVOR12 9 2 0.0000 0.0000 0.000000        SULA3__1A-1B
SLAVOR11 SLAVOR13 0 2 0.0000 0.0000 0.000000        SULA3__1A-2A
SLAVOR11 SLAVOR15 0 7 0.0000 0.0000 0.000000        SULA3__1A-HA
SLAVOR13 SLAVOR14 9 2 0.0000 0.0000 0.000000        SULA3__2A-2B
SLAVOR13 SLAVOR15 0 7 0.0000 0.0000 0.000000        SULA3__2A-HA
SLAVOR14 SMETTL11 1 0 3.3880 35.088 385.3255   2242 1_LN300063__
SLAVOR14 XLA_MU11 1 0 0.9159 9.9931 112.3684   2242 1_LN300031__
SLAVOR15 SLAVOR16 9 7 0.0000 0.0000 0.000000        SULA3__HA-HB
SLAVOR21 SLAVOR22 9 2 0.0000 0.0000 0.000000        SULA2__1A-1B
SLAVOR21 SLAVOR23 0 2 0.0000 0.0000 0.000000        SULA2__1A-2A
SLAVOR21 SLAVOR25 0 7 0.0000 0.0000 0.000000        SULA2__1A-HA
SLAVOR21 SLAVOR2A Y 1 -0.000 0.0501 0.000000    882 LOLA20L1__1A
SLAVOR22 SPECCI21 1 0 1.5020 9.8290 61.57025    992 1_LN200198__
SLAVOR23 SLAVOR24 9 2 0.0000 0.0000 0.000000        SULA2__2A-2B
SLAVOR23 SLAVOR25 0 7 0.0000 0.0000 0.000000        SULA2__2A-HA
SLAVOR23 SLAVOR2A Y 9 -0.000 0.0501 0.000000    882 LOLA20L1__2A
SLAVOR25 SLAVOR26 9 7 0.0000 0.0000 0.000000        SULA2__HA-HB
SLAVOR25 SLAVOR2A Y 9 -0.000 0.0501 0.000000    882 LOLA20L1__HA
SLEIBS11 SLEIBS12 9 2 0.0000 0.0000 0.000000        SULE3__1A-1B
SLEIBS12 SLEIBS13 9 2 0.0000 0.0000 0.000000        SULE3__1B-1C
SLEIBS12 SLEIBS14 0 7 0.0000 0.0000 0.000000        SULE3__1B-HS
SLEIBS61 SLEIBS6A Y 9 -0.000 0.0501 0.000000   1848 LOLE00EB__S1
SLEIBS61 SLEIBS6B Y 1 -0.000 0.0501 0.000000  29329 GELE0001__S1
SLINDE21 SLINDE22 9 2 0.0000 0.0000 0.000000        SULH2__1A-1B
SLINDE21 SLINDE2B Y 1 -0.000 0.0501 0.000000    378 LOLH20T2__1A
SLINDE21 SMUEHB22 1 8 2.8250 18.663 146.6322   1102 1_LN200096__
SLINDE21 SY_LIN21 1 0 0.0204 0.1291 0.971070   1600 1_LN201410__
SLINDE22 SLINDE23 9 7 0.0000 0.0000 0.000000        SULH2__1C-1B
SLINDE23 SLINDE2A Y 9 -0.000 0.0501 0.000000    378 LOLH20T1__1C
SLINDE23 SY_LFB21 1 8 3.0920 21.696 200.1653   1102 1_LN201290__
SLINDE23 SY_LIN21 2 8 0.0204 0.1291 0.971070   1600 2_LN201417__
SLINTH11 SLINTH12 0 2 0.0000 0.0000 0.000000        SULM3__S1-S2
SLINTH11 SLINTH1A Y 1 -0.000 0.0501 0.000000    711 GELM3001__S1
SLINTH11 SLINTH1B Y 1 -0.000 0.0501 0.000000    711 GELM3002__S1
SLINTH11 STIERF11 1 0 0.0980 0.8380 300.6163   1675 1_LN301342__
SLINTH12 SLINTH1C Y 9 -0.000 0.0501 0.000000    711 GELM3003__S2
SLINTH12 SLINTH1D Y 9 -0.000 0.0501 0.000000    711 GELM3004__S2
SLINTH12 STIERF16 2 0 0.0970 0.8340 300.6163   1675 2_LN301343__
SLITTA21 SLITTA22 9 2 0.0000 0.0000 0.000000        SULU2__1A-1B
SLITTA21 SLITTA2A Y 1 -0.000 0.0501 0.000000    724 LOLU20T1__1A
SLITTA22 SLITTA2B Y 1 -0.000 0.0501 0.000000    724 LOLU20T2__1B
SLITTA22 SLITTA2C Y 1 -0.000 0.0501 0.000000    441 LOLU20T3__1B
SLITTA22 SMETTL22 1 0 0.3620 3.9930 47.27273   1800 1_LN200197__
SLOEBB21 SLOEBB22 0 7 0.0000 0.0000 0.000000        SULB2__S1-S2
SLOEBB21 SLOEBB24 0 2 0.0000 0.0000 0.000000        SULB2__S1-S4
SLOEBB22 SLOEBB23 0 2 0.0000 0.0000 0.000000        SULB2__S2-S3
SLOEBB23 SLOEBB24 0 2 0.0000 0.0000 0.000000        SULB2__S3-S4
SLOEBB24 STINZE22 1 0 1.8750 10.857 72.93388    912 1_LN201185__
SLOEBB71 SLOEBB7A Y 1 -0.000 0.0501 0.000000   1260 LOLB00L1__S1
SLOEBB71 SLOEBB7B Y 1 -0.000 0.0501 0.000000   3779 GELB00G1__S1
SLOEBB72 SLOEBB7C Y 1 -0.000 0.0501 0.000000   1260 LOLB00L2__S2
SLOEBB72 SLOEBB7D Y 1 -0.000 0.0501 0.000000   2519 GELB00G2__S2
SLUPFG21 SLUPFG22 0 7 0.0000 0.0000 0.000000        SULG2__S1-S2
SLUPFG21 SLUPFG23 0 7 0.0000 0.0000 0.000000        SULG2__V1-S1
SLUPFG21 SLUPFG24 0 7 0.0000 0.0000 0.000000        SULG2__V2-S1
SLUPFG22 SLUPFG23 0 7 0.0000 0.0000 0.000000        SULG2__V1-S2
SLUPFG22 SLUPFG24 0 7 0.0000 0.0000 0.000000        SULG2__V2-S2
SLUPFG71 SLUPFG7A Y 9 -0.000 0.0501 0.000000    602 LOLG0EB1__S1
SLUPFG71 SLUPFG7B Y 9 -0.000 0.0501 0.000000   3012 GELG0001__S1
SLUPFG71 SLUPFG7D Y 9 -0.000 0.0501 0.000000   3012 GELG0002__S1
SLUPFG72 SLUPFG7C Y 9 -0.000 0.0501 0.000000    602 LOLG0EB2__S2
SLUPFG72 SLUPFG7F Y 9 -0.000 0.0501 0.000000   3012 GELG0003__S2
SLUPFG72 SLUPFG7H Y 9 -0.000 0.0501 0.000000   3012 GELG0004__S2
SLUPFG73 SLUPFG7E Y 9 -0.000 0.0501 0.000000    602 LOLG0EB3__S3
SLUPFG73 SLUPFG7I Y 9 -0.000 0.0501 0.000000   3012 GELG0005__S3
SLUPFG73 SLUPFG7J Y 9 -0.000 0.0501 0.000000   3012 GELG0006__S3
SLUPFG74 SLUPFG7G Y 9 -0.000 0.0501 0.000000    602 LOLG0EB4__S4
SLUPFG74 SLUPFG7K Y 9 -0.000 0.0501 0.000000   3012 GELG0007__S4
SLUPFG74 SLUPFG7L Y 9 -0.000 0.0501 0.000000   3012 GELG0008__S4
SMAGAD21 SMAGAD22 0 2 0.0000 0.0000 0.000000        SUMO2__S1-S2
SMAGAD21 SMAGAD2A Y 9 -0.000 0.0501 0.000000    882 LOMO20T1__S1
SMAGAD21 SMANNO21 1 0 0.9350 6.6940 46.94215   1176 1_LN201192__
SMAGAD22 SMAGAD2A Y 1 -0.000 0.0501 0.000000    882 LOMO20T1__S2
SMAGAD22 SMANNO21 2 0 0.9350 6.6940 46.96281   1176 2_LNC20005__
SMAGAD22 SSOAZZ21 1 0 2.0860 11.555 139.5455   1200 1_LN200085__
SMANNA31 SMANNA3A Y 1 -0.000 0.0501 0.000000   6559 LOM010L1__1C
SMANNA31 SMANNA3B Y 1 -0.000 0.0501 0.000000   6559 LOM010L2__1C
SMANNA31 SMANNA3C Y 1 -0.000 0.0501 0.000000    370 LOM010T3__1C
SMANNA31 SMANNA3D Y 1 -0.000 0.0501 0.000000    370 LOM010T4__1C
SMANNA31 SMANNO32 1 0 0.0010 0.1000 0.088890   1200 1_LN101007__
SMANNO31 SMANNO32 9 2 0.0000 0.0000 0.000000        SUM01__1A-1B
SMANNO31 SMANNO3A Y 1 -0.000 0.0501 0.000000    370 LOM010T5__1A
SMANNO31 SMENDR31 1 0 1.2960 7.5100 758.9778   1176 1_LN101001__
SMANNO31 SY_PSC31 1 0 0.2690 1.2580 486.5333   1176 1_LN101004__
SMAPRA11 SSILS_11 1 0 0.9220 10.431 116.0180   2352 1_LN301368__
SMAPRA71 SMAPRA7A Y 9 -0.000 0.0501 0.000000   8818 GEMA0011__S1
SMAPRA72 SMAPRA7B Y 9 -0.000 0.0501 0.000000   8818 GEMA0021__S2
SMAPRA73 SMAPRA7C Y 9 -0.000 0.0501 0.000000   8818 GEMA0031__S3
SMATHO21 SMATHO2A Y 1 -0.000 0.0501 0.000000    656 TRM92101__S1
SMATHO21 SROMAN21 1 0 0.5260 7.8540 94.56612   1200 1_LN200242__
SMATHO21 SROMAN26 2 0 0.5260 7.8570 94.66942   1200 2_LNC20007__
SMATHO22 SMATHO2A Y 9 -0.000 0.0501 0.000000    656 TRM92101__S2
SMENDR11 XME_CA11 1 0 0.1324 1.0292 192.8670    855 1_LN301314__
SMENDR31 SMENDR32 9 2 0.0000 0.0000 0.000000        SUMM1__1A-1B
SMENDR31 SMENDR3B Y 9 -0.000 0.0501 0.000000    554 LOMM10T1__1A
SMENDR32 SMENDR33 9 2 0.0000 0.0000 0.000000        SUMM1__1B-1C
SMENDR32 SMENDR35 0 2 0.0000 0.0000 0.000000        SUMM1__1B-2B
SMENDR32 SMENDR3D Y 9 -0.000 0.0501 0.000000    554 LOMM10T3__1B
SMENDR33 SMENDR3A Y 1 -0.000 0.0501 0.000000    231 LOMM1011__1C
SMENDR33 SMENDR3C Y 9 -0.000 0.0501 0.000000    554 LOMM10T2__1C
SMENDR33 SY_PSC31 1 0 1.0400 6.3060 272.4889   1176 1_LN101005__
SMENDR34 SMENDR35 9 2 0.0000 0.0000 0.000000        SUMM1__2A-2B
SMENDR34 SMENDR3B Y 1 -0.000 0.0501 0.000000    554 LOMM10T1__2A
SMENDR35 SMENDR36 9 2 0.0000 0.0000 0.000000        SUMM1__2B-2C
SMENDR35 SMENDR3D Y 1 -0.000 0.0501 0.000000    554 LOMM10T3__2B
SMENDR36 SMENDR3A Y 9 -0.000 0.0501 0.000000    231 LOMM1011__2C
SMENDR36 SMENDR3C Y 9 -0.000 0.0501 0.000000    554 LOMM10T2__2C
SMENDR37 SMENDR38 0 7 0.0000 0.0000 0.000000        SUMM1__V1-V2
SMENDR37 SMENDR3C Y 9 -0.000 0.0501 0.000000    554 LOMM10T2__V1
SMETTL11 SMETTL12 0 2 0.0000 0.0000 0.000000        SUMT3__S1-S2
SMETTL11 SMETTL1A Y 9 -0.000 0.0501 0.000000    419 LOMT31T3__S1
SMETTL11 SMETTL1B Y 9 -0.000 0.0501 0.000000    419 LOMT31T4__S1
SMETTL12 SMETTL1A Y 1 -0.000 0.0501 0.000000    419 LOMT31T3__S2
SMETTL12 SMETTL1B Y 1 -0.000 0.0501 0.000000    419 LOMT31T4__S2
SMETTL21 SMETTL22 0 7 0.0000 0.0000 0.000000        SUMT2__S1-S2
SMETTL21 SMETTL23 0 2 0.0000 0.0000 0.000000        SUMT2__S1-S3
SMETTL21 SOBFEL21 1 0 0.5900 6.5450 71.83884   1176 1_LN200129__
SMETTL21 SOBFEL21 2 0 0.5810 6.4550 70.82645   1176 2_LN200130__
SMETTL22 SMETTL23 0 7 0.0000 0.0000 0.000000        SUMT2__S2-S3
SMETTL22 SMETTL2A Y 1 -0.000 0.0501 0.000000    441 LOMT20T4__S2
SMETTL22 SMETTL2B Y 1 -0.000 0.0501 0.000000    441 LOMT20T5__S2
SMETTL22 SMETTL2C Y 1 -0.000 0.0501 0.000000    724 LOMT21T1__S2
SMETTL22 SSURSE25 1 8 0.5230 6.1930 71.17769   2000 1_LN200131__
SMETTL22 SWILLI21 1 0 1.7990 11.789 134.4215   1102 1_LN201314__
SMETTL22 SY_SUR21 1 0 0.5190 6.1540 70.68182   2242 1_LN201381__
SMETTL23 SMETTL2A Y 9 -0.000 0.0501 0.000000    441 LOMT20T4__S3
SMETTL23 SMETTL2B Y 9 -0.000 0.0501 0.000000    441 LOMT20T5__S3
SMETTL23 SMETTL2C Y 9 -0.000 0.0501 0.000000    724 LOMT21T1__S3
SMETTL23 SPLATT21 1 0 1.7480 17.918 200.9298   1500 1_LNC20116__
SMETTL23 SY_KUS21 1 8 0.2670 2.9800 32.72727   2242 1_LN201267__
SMETTL23 SY_PLA21 1 8 1.7140 17.575 198.1405   2242 1_LN201265__
SMOERE21 SMOERE22 9 2 0.0000 0.0000 0.000000        SUML2__1A-1B
SMOERE21 SMOERE23 0 7 0.0000 0.0000 0.000000        SUML2__1A-2A
SMOERE21 SMOERE25 0 7 0.0000 0.0000 0.000000        SUML2__1A-HA
SMOERE21 SMOERE2A Y 9 -0.000 0.0501 0.000000   4472 LOML2R02__1A
SMOERE21 SMOERE2C Y 1 -0.000 0.0501 0.000000    315 TRML20T2__1A
SMOERE22 SMOERE2B Y 1 -0.000 0.0501 0.000000    315 TRML20T1__1B
SMOERE22 SY_VI221 2 0 0.6830 5.0980 37.58264   1225 2_LN201252__
SMOERE23 SMOERE24 9 2 0.0000 0.0000 0.000000        SUML2__2A-2B
SMOERE23 SMOERE25 0 7 0.0000 0.0000 0.000000        SUML2__2A-HA
SMOERE23 SMOERE2A Y 1 -0.000 0.0501 0.000000   4472 LOML2R02__2A
SMOERE23 SMOERE2C Y 9 -0.000 0.0501 0.000000    315 TRML20T2__2A
SMOERE24 SMOERE2B Y 9 -0.000 0.0501 0.000000    315 TRML20T1__2B
SMOERE25 SMOERE26 9 2 0.0000 0.0000 0.000000        SUML2__HA-HB
SMOERE25 SMOERE2A Y 1 -0.000 0.0501 0.000000   4472 LOML2R02__HA
SMOERE25 SMOERE2C Y 9 -0.000 0.0501 0.000000    315 TRML20T2__HA
SMOERE26 SMOERE2B Y 9 -0.000 0.0501 0.000000    315 TRML20T1__HB
SMOERE26 SY_GAB21 1 0 1.2550 8.8660 54.13223   1121 1_LN201276__
SMOERS21 SMOERS2A Y 1 -0.000 0.0501 0.000000    567 LOMR20T1__S1
SMOERS21 SMONTL22 1 0 0.8080 7.7710 87.08678   1300 1_LN200133__
SMOERS21 SWINKE21 1 0 0.4840 5.4690 60.95041   1518 1_LN200132__
SMOERS22 SMOERS2A Y 9 -0.000 0.0501 0.000000    567 LOMR20T1__S2
SMONTL21 SMONTL22 9 2 0.0000 0.0000 0.000000        SUMY2__1A-1B
SMONTL21 SMONTL2A Y 1 -0.000 0.0501 0.000000    567 LOMY20T1__1A
SMONTL21 SY_REH21 1 8 0.3380 1.6510 19.91736   1310 1_LNC20051__
SMONTL22 SMONTL2B Y 1 -0.000 0.0501 0.000000    567 LOMY20T2__1B
SMUEHB21 SMUEHB22 0 2 0.0000 0.0000 0.000000        SUMU2__S1-S2
SMUEHB21 SMUEHB2A Y 9 -0.000 0.0501 0.000000    913 LOMU2001__S1
SMUEHB21 SMUEHB2B Y 9 -0.000 0.0501 0.000000    913 LOMU2002__S1
SMUEHB21 SMUEHB2C Y 9 -0.000 0.0501 0.000000   3370 LOMU2003__S1
SMUEHB21 SMUEHB2D Y 1 -0.000 0.0501 0.000000   1417 LOMU2120__S1
SMUEHB21 SMUEHB2E Y 1 -0.000 0.0501 0.000000   1417 LOMU2122__S1
SMUEHB21 SY_KER21 1 0 0.4360 2.8290 61.44628   1298 1_LN201408__
SMUEHB22 SMUEHB2A Y 9 -0.000 0.0501 0.000000    913 LOMU2001__S2
SMUEHB22 SMUEHB2B Y 9 -0.000 0.0501 0.000000    913 LOMU2002__S2
SMUEHB22 SMUEHB2C Y 9 -0.000 0.0501 0.000000   3370 LOMU2003__S2
SMUEHB22 SMUEHB2D Y 9 -0.000 0.0501 0.000000   1417 LOMU2120__S2
SMUEHB22 SMUEHB2E Y 9 -0.000 0.0501 0.000000   1417 LOMU2122__S2
SMUEHB22 SY_LIN21 1 0 2.8048 18.534 145.6405    935 1_LN201411__
SMUENC21 SMUENC2A Y 1 -0.000 0.0501 0.000000    567 LOMW20T1__S1
SMUENC21 SMUENC2B Y 1 -0.000 0.0501 0.000000    567 LOMW20T2__S1
SNDDRA11 SNDDRA12 0 2 0.0000 0.0000 0.000000        SUND3__1A-1B
SNDDRA11 SNDDRA14 0 7 0.0000 0.0000 0.000000        SUND3__1A-2B
SNDDRA12 SNDDRA14 0 7 0.0000 0.0000 0.000000        SUND3__1B-2B
SNDDRA13 SNDDRA14 9 7 0.0000 0.0000 0.000000        SUND3__2A-2B
SNDDRA71 SNDDRA7A Y 9 -0.000 0.0501 0.000000   9093 GEND0001__S1
SNDDRA72 SNDDRA7B Y 9 -0.000 0.0501 0.000000   9093 GEND0002__S2
SNDDRA73 SNDDRA7C Y 9 -0.000 0.0501 0.000000   9093 GEND0003__S3
SNDDRA74 SNDDRA7D Y 9 -0.000 0.0501 0.000000   9093 GEND0004__S4
SNDDRA75 SNDDRA7E Y 9 -0.000 0.0501 0.000000   9093 GEND0005__S5
SNDDRA76 SNDDRA7F Y 9 -0.000 0.0501 0.000000   9093 GEND0006__S6
SNIEDE21 SNIEDE2A Y 9 -0.000 0.0501 0.000000    567 LONI20T2__S1
SNIEDE21 SOBFEL21 1 8 1.2350 6.8980 51.94215    912 1_LN200118__
SOBFEL21 SOBFEL2A Y 1 -0.000 0.0501 0.000000    378 LOOE20T1__S1
SOBFEL21 SOBFEL2B Y 1 -0.000 0.0501 0.000000    567 LOOE20T2__S1
SOBFEL21 SOBFEL2C Y 9 -0.000 0.0501 0.000000    441 LOOE20T3__S1
SOBFEL21 SOBFEL2D Y 1 -0.000 0.0501 0.000000    882 LOOE20T4__S1
SOBFEL21 SREGEN24 1 0 2.2110 12.156 371.8595    912 1_LN200119__
SOFTRI21 SOFTRI2A Y 1 -0.000 0.0501 0.000000    567 LOOF21T1__S1
SOFTRI21 SRUPPE21 1 8 1.0330 5.5960 70.43388   1200 1_LN200090__
SOFTRI21 XLA_GU21 1 0 1.2925 9.1971 117.7066   1176 1_LNX20022__
SOLIVO21 SOLIVO2A Y 1 -0.000 0.0501 0.000000    252 GEOL2001__S1
SOLIVO21 SOLIVO2B Y 1 -0.000 0.0501 0.000000    252 GEOL2002__S1
SOLIVO21 SOLIVO2C Y 1 -0.000 0.0501 0.000000     63 GEOL20T3__S1
SORMAL21 SORMAL2A Y 1 -0.000 0.0501 0.000000    378 LOOR20T1__S1
SORMAL21 SORMAL2B Y 1 -0.000 0.0501 0.000000    252 LOOR20T2__S1
SORMAL22 SORMAL2A Y 9 -0.000 0.0501 0.000000    378 LOOR20T1__S2
SORMAL22 SORMAL2B Y 9 -0.000 0.0501 0.000000    252 LOOR20T2__S2
SPECCI21 SPECCI22 0 7 0.0000 0.0000 0.000000        SUPC2__S1-S2
SPECCI71 SPECCI7A Y 1 -0.000 0.0501 0.000000   1732 LOPC0011__S1
SPECCI71 SPECCI7B Y 1 -0.000 0.0501 0.000000   2309 GEPC0001__S1
SPECCI71 SPECCI7C Y 9 -0.000 0.0501 0.000000   2309 GEPC0002__S1
SPECCI71 SPECCI7D Y 1 -0.000 0.0501 0.000000   1155 GEPC00P1__S1
SPECCI71 SPECCI7E Y 1 -0.000 0.0501 0.000000   1155 GEPC00P2__S1
SPLATT21 SPLATT22 9 2 0.0000 0.0000 0.000000        SUPS2__1A-1B
SPLATT21 SPLATT2A Y 1 -0.000 0.0501 0.000000    378 LOPS20T1__1A
SPLATT21 SY_PLA21 1 8 0.0010 0.0501 0.123970    500 1_LN201264__
SPLATT22 SPLATT2B Y 1 -0.000 0.0501 0.000000    378 LOPS20T2__1B
SPRADE11 SPRADE12 9 2 0.0000 0.0000 0.000000        SUPR3__1A-1B
SPRADE12 SPRADE13 9 2 0.0000 0.0000 0.000000        SUPR3__1B-1C
SPRADE12 SPRADE17 0 2 0.0000 0.0000 0.000000        SUPR3__1B-2B
SPRADE13 SPRADE14 9 2 0.0000 0.0000 0.000000        SUPR3__1C-1D
SPRADE13 SSILS_12 1 0 2.6500 30.170 335.7479   2242 1_LN301360__
SPRADE13 XNA_PR12 2 0 0.2283 2.7473 30.63712   2300
SPRADE14 SPRADE15 9 2 0.0000 0.0000 0.000000        SUPR3__1D-1E
SPRADE16 SPRADE17 9 2 0.0000 0.0000 0.000000        SUPR3__2A-2B
SPRADE17 SPRADE18 9 2 0.0000 0.0000 0.000000        SUPR3__2B-2C
SPRADE18 SPRADE19 9 2 0.0000 0.0000 0.000000        SUPR3__2C-2D
SPRADE18 SROBBI13 1 0 2.1990 25.477 292.2645   2352 1_LN301344__
SPRADE18 XNA_PR11 1 0 0.2283 2.7473 30.63712   2300
SPRADE19 SPRADE1A 9 2 0.0000 0.0000 0.000000        SUPR3__2D-2E
SPRADE51 SPRADE52 0 2 0.0000 0.0000 0.000000        SUPR1__1A-1B
SPRADE51 SPRADE54 0 7 0.0000 0.0000 0.000000        SUPR1__1A-HB
SPRADE51 SPRADE5B Y 9 -0.000 0.0501 0.000000    567 GEPR10MA__1A
SPRADE51 SPRADE5C Y 1 -0.000 0.0501 0.000000    189 LOPR10T1__1A
SPRADE52 SPRADE54 0 7 0.0000 0.0000 0.000000        SUPR1__1B-HB
SPRADE52 SPRADE56 0 2 0.0000 0.0000 0.000000        SUPR1__1B-VP
SPRADE52 SPRADE5E Y 1 -0.000 0.0501 0.000000    189 LOPR10T2__1B
SPRADE52 SPRADE5F Y 1 -0.000 0.0501 0.000000    504 LOPR10T5__1B
SPRADE53 SPRADE54 9 7 0.0000 0.0000 0.000000        SUPR1__HA-HB
SPRADE53 SPRADE5B Y 9 -0.000 0.0501 0.000000    567 GEPR10MA__HA
SPRADE53 SPRADE5C Y 9 -0.000 0.0501 0.000000    189 LOPR10T1__HA
SPRADE54 SPRADE55 9 7 0.0000 0.0000 0.000000        SUPR1__HB-HC
SPRADE55 SPRADE56 9 7 0.0000 0.0000 0.000000        SUPR1__VP-HC
SPRADE55 SPRADE5E Y 9 -0.000 0.0501 0.000000    189 LOPR10T2__HC
SPRADE55 SPRADE5F Y 9 -0.000 0.0501 0.000000    504 LOPR10T5__HC
SPRADE56 SPRADE5A Y 1 -0.000 0.0501 0.000000    756 LOPR10OV__VP
SPRADE56 SPRADE5D Y 1 -0.000 0.0501 0.000000    378 GEPR10OV__VP
SPRADE71 SPRADE7A Y 9 -0.000 0.0501 0.000000   5862 GEPR0001__S1
SPRADE72 SPRADE7B Y 9 -0.000 0.0501 0.000000   5862 GEPR0002__S2
SPRADE73 SPRADE7C Y 9 -0.000 0.0501 0.000000   5862 GEPR0003__S3
SPRADE74 SPRADE7D Y 9 -0.000 0.0501 0.000000   5862 GEPR0004__S4
SREALT71 SREALT7A Y 1 -0.000 0.0501 0.000000    693 LORH0011__S1
SREALT71 SREALT7B Y 1 -0.000 0.0501 0.000000   2078 GERH00KR__S1
SREGEN21 SREGEN22 9 2 0.0000 0.0000 0.000000        SURG2__1A-1B
SREGEN21 SREGEN2A Y 1 -0.000 0.0501 0.000000    567 LORG20T1__1A
SREGEN21 SREGEN2B Y 1 -0.000 0.0501 0.000000    157 LORG20U1__1A
SREGEN22 SREGEN23 9 2 0.0000 0.0000 0.000000        SURG2__1B-1C
SREGEN22 SREGEN25 0 2 0.0000 0.0000 0.000000        SURG2__1B-2B
SREGEN23 SREGEN2C Y 9 -0.000 0.0501 0.000000    157 LORG20U2__1C
SREGEN24 SREGEN25 9 2 0.0000 0.0000 0.000000        SURG2__2A-2B
SREGEN24 SREGEN2A Y 9 -0.000 0.0501 0.000000    567 LORG20T1__2A
SREGEN24 SREGEN2B Y 9 -0.000 0.0501 0.000000    157 LORG20U1__2A
SREGEN24 SSEEBA22 1 0 0.4080 2.7400 39.73140   1300 1_LN200209__
SREGEN25 SREGEN26 9 2 0.0000 0.0000 0.000000        SURG2__2B-2C
SREGEN26 SREGEN2C Y 1 -0.000 0.0501 0.000000    157 LORG20U2__2C
SRIDDE21 SRIDDE22 9 2 0.0000 0.0000 0.000000        SURI2__1A-1B
SRIDDE21 SRIDDE2A Y 9 -0.000 0.0501 0.000000    328 TRRI20T1__1A
SRIDDE21 XRI_AV21 1 0 2.1130 12.804 97.60331   1004 1_LN200023__
SRIDDE21 XRI_VA21 1 0 1.9059 11.497 84.73140   1004 1_LN200070__
SRIDDE22 SRIDDE23 9 2 0.0000 0.0000 0.000000        SURI2__1B-1C
SRIDDE22 SRIDDE26 0 2 0.0000 0.0000 0.000000   4000 SURI2__1B-2B
SRIDDE23 SRIDDE24 9 2 0.0000 0.0000 0.000000   1250 SURI2__1C-1D
SRIDDE23 SRIDDE2B Y 1 -0.000 0.0501 0.000000    328 TRRI20T3__1C
SRIDDE23 SS.TRI22 1 0 0.6609 9.7930 117.1694   2400 1_LN201120__
SRIDDE24 SY_FIF21 1 0 1.1130 7.6850 52.35537   1085 1_LN201317__
SRIDDE25 SRIDDE26 9 2 0.0000 0.0000 0.000000        SURI2__2A-2B
SRIDDE25 SRIDDE28 9 2 0.0000 0.0000 0.000000   1250 SURI2__2A-2D
SRIDDE25 SRIDDE2A Y 1 -0.000 0.0501 0.000000    328 TRRI20T1__2A
SRIDDE25 XRI_CO21 1 0 2.8749 17.810 130.2066   1047 1_LNC20058__
SRIDDE26 SRIDDE27 9 2 0.0000 0.0000 0.000000        SURI2__2B-2C
SRIDDE27 SRIDDE2B Y 9 -0.000 0.0501 0.000000    328 TRRI20T3__2C
SRIDDE27 SS.TRI22 2 0 1.9810 12.508 96.73554   1090 2_LN201393__
SRIDDE71 SRIDDE7A Y 1 -0.000 0.0501 0.000000   2969 GERI0101__S1
SRIDDE72 SRIDDE7B Y 1 -0.000 0.0501 0.000000   2969 GERI0102__S2
SRIDDE73 SRIDDE7C Y 1 -0.000 0.0501 0.000000   2969 GERI0103__S3
SRIDDE74 SRIDDE7D Y 1 -0.000 0.0501 0.000000   2969 GERI0104__S4
SRIDDE75 SRIDDE7E Y 1 -0.000 0.0501 0.000000   2969 GERI0105__S5
SRIET_21 SRIET_22 9 2 0.0000 0.0000 0.000000        SURT2__1A-1B
SRIET_21 SRIET_2B Y 9 -0.000 0.0501 0.000000    378 LORT2R01__1A
SRIET_21 SSCHLA23 1 0 0.9760 5.3200 66.52893   1300 1_LN200116__
SRIET_22 SRIET_2A Y 1 -0.000 0.0501 0.000000    567 LORT20T2__1B
SROBBI11 SROBBI12 9 7 0.0000 0.0000 0.000000        SURO3__1A-1B
SROBBI12 SROBBI13 9 7 0.0000 0.0000 0.000000        SURO3__1B-2A
SROBBI12 SROBBI14 0 7 0.0000 0.0000 0.000000        SURO3__1B-2B
SROBBI12 SROBBI15 0 7 0.0000 0.0000 0.000000        SURO3__1B-VP
SROBBI13 SROBBI14 9 2 0.0000 0.0000 0.000000        SURO3__2A-2B
SROBBI13 SSILS_11 2 8 2.1690 24.352 274.2036   2242 2_LN301355__
SROBBI13 XRO_GO11 1 0 1.1533 17.097 235.9349   2352 1_LN300156__
SROBBI13 XRO_SF11 1 0 0.5846 8.5039 110.4640   2352 1_LN300157__
SROBBI14 SROBBI15 0 2 0.0000 0.0000 0.000000        SURO3__2B-VP
SROBBI15 SROBBI1A Y 1 -0.000 0.0501 0.000000    228 TRRO31TA__VP
SROBBI15 SROBBI1B Y 1 -0.000 0.0501 0.000000    228 TRRO31TB__VP
SROBIE21 SROBIE22 0 7 0.0000 0.0000 0.000000        SURB2__S1-S2
SROBIE71 SROBIE72 9 7 0.0000 0.0000 0.000000        SURB0__1A-1B
SROBIE71 SROBIE7A Y 1 -0.000 0.0501 0.000000   2887 GERB0001__1A
SROBIE71 SROBIE7B Y 1 -0.000 0.0501 0.000000   2887 GERB0002__1A
SROBIE72 SROBIE73 9 7 0.0000 0.0000 0.000000        SURB0__1B-1C
SROBIE72 SROBIE7E Y 9 -0.000 0.0501 0.000000   2309 GERB0005__1B
SROBIE73 SROBIE7C Y 1 -0.000 0.0501 0.000000   2887 GERB0003__1C
SROBIE73 SROBIE7D Y 1 -0.000 0.0501 0.000000   2887 GERB0004__1C
SROMAN11 SROMAN12 9 7 0.0000 0.0000 0.000000        SURM3__1A-1B
SROMAN12 SROMAN13 9 7 0.0000 0.0000 0.000000        SURM3__1B-1C
SROMAN14 SROMAN15 9 2 0.0000 0.0000 0.000000        SURM3__2A-2B
SROMAN14 XRO_B.11 1 0 0.6191 9.2573 112.0083   2400 1_LN301331__
SROMAN15 SROMAN16 9 2 0.0000 0.0000 0.000000        SURM3__2B-2C
SROMAN16 SY_VEY11 1 0 0.8670 13.031 152.9986   2744 1_LN301339__
SROMAN21 SROMAN22 9 2 0.0000 0.0000 0.000000        SURM2__1A-1B
SROMAN21 SROMAN2A Y 1 -0.000 0.0501 0.000000    656 TRRM2101__1A
SROMAN21 SS.TRI21 1 0 3.5690 15.951 191.0950   1298 1_LN201283__
SROMAN22 SROMAN23 9 2 0.0000 0.0000 0.000000        SURM2__1B-1C
SROMAN22 SROMAN25 0 2 0.0000 0.0000 0.000000        SURM2__1B-2B
SROMAN23 SROMAN2B Y 1 -0.000 0.0501 0.000000    656 TRRM2102__1C
SROMAN24 SROMAN25 9 2 0.0000 0.0000 0.000000        SURM2__2A-2B
SROMAN24 SROMAN2A Y 9 -0.000 0.0501 0.000000    656 TRRM2101__2A
SROMAN24 SVEYTA21 1 0 0.8660 13.014 153.7603   2400 1_LN200212__
SROMAN25 SROMAN26 9 2 0.0000 0.0000 0.000000        SURM2__2B-2C
SROMAN26 SROMAN2B Y 9 -0.000 0.0501 0.000000    656 TRRM2102__2C
SROMAN26 SVAUX_22 1 0 0.2690 4.0480 48.05785   2400 1_LN200243__
SROTHE21 SROTHE22 9 2 0.0000 0.0000 0.000000        SURH2__1A-1B
SROTHE21 SRUETH21 1 8 2.3630 24.800 277.1694   1518 1_LN201415__
SROTHE22 SSAREL21 1 0 1.6910 10.021 105.5785   1176 1_LNC20039__
SROTHE22 SY_SRL21 1 8 1.6700 9.9050 105.0826   1518 1_LN201387__
SROTHE31 SROTHE32 9 2 0.0000 0.0000 0.000000        SURH1__1A-1B
SROTHE31 SROTHE33 0 2 0.0000 0.0000 0.000000        SURH1__1A-V1
SROTHE32 SROTHE33 0 2 0.0000 0.0000 0.000000        SURH1__V1-1B
SROTHE33 SROTHE3A Y 1 -0.000 0.0501 0.000000     92 LORH1011__V1
SROTHE33 SROTHE3B Y 1 -0.000 0.0501 0.000000    647 GERH10KS__V1
SROTHE71 SROTHE72 9 7 0.0000 0.0000 0.000000        SURH0__1A-1B
SROTHE71 SROTHE75 9 7 0.0000 0.0000 0.000000        SURH0__1E-1A
SROTHE71 SROTHE7D Y 1 -0.000 0.0501 0.000000   2969 GERH0103__1A
SROTHE72 SROTHE73 9 2 0.0000 0.0000 0.000000        SURH0__1B-1C
SROTHE72 SROTHE7C Y 1 -0.000 0.0501 0.000000   2969 GERH0102__1B
SROTHE73 SROTHE74 9 2 0.0000 0.0000 0.000000        SURH0__1C-1D
SROTHE73 SROTHE7B Y 1 -0.000 0.0501 0.000000   2969 GERH0101__1C
SROTHE74 SROTHE75 9 7 0.0000 0.0000 0.000000        SURH0__1D-1E
SROTHE74 SROTHE7A Y 1 -0.000 0.0501 0.000000    495 LORH01TE__1D
SRUETH21 SRUETH22 9 2 0.0000 0.0000 0.000000        SUR32__1A-1B
SRUETH21 SRUETH23 9 7 0.0000 0.0000 0.000000        SUR32__1A-2A
SRUETH22 SRUETH24 0 2 0.0000 0.0000 0.000000        SUR32__1B-2B
SRUETH22 SY_REH21 1 8 0.0670 0.4010 4.194210   1518 1_LN201300__
SRUETH22 XMN_RU21 1 0 0.0460 0.6006 6.549590   2352 1_LNX20019__
SRUETH23 SRUETH24 9 2 0.0000 0.0000 0.000000        SUR32__2A-2B
SRUETH23 SSAREL21 1 0 2.2080 13.522 141.3636   1518 1_LN201297__
SRUETH23 SSAREL21 2 8 1.1640 13.099 146.4669   1176 2_LN201390__
SRUETH23 SWINKE21 1 0 0.4860 3.8450 160.8264   2352 1_LN201298__
SRUETH23 SY_SRL21 1 8 1.1580 13.058 146.2190   2352 1_LN201388__
SRUETH24 XMN_RU22 2 0 0.0414 0.5892 6.466940   2352 2_LNX20018__
SRUPPE21 SRUPPE22 9 7 0.0000 0.0000 0.000000        SURU2__1A-1B
SRUPPE21 SRUPPE2A Y 9 -0.000 0.0501 0.000000    126 LORU20U1__1A
SRUPPE22 SRUPPE2B Y 9 -0.000 0.0501 0.000000    126 LORU20U2__1B
SS.TRI21 SS.TRI22 0 2 0.0000 0.0000 0.000000        SUS92__S1-S2
SS.TRI21 SS.TRI2A Y 9 -0.000 0.0501 0.000000    525 T3S92101__S1
SS.TRI21 SS.TRI2B Y 1 -0.000 0.0501 0.000000    525 T3S92106__S1
SS.TRI21 SS.TRI2C Y 9 -0.000 0.0501 0.000000    394 TRS92002__S1
SS.TRI21 SS.TRI2D Y 9 -0.000 0.0501 0.000000    604 TRS92022__S1
SS.TRI21 SVEYTA23 1 0 0.3540 5.2400 62.47934   2400 1_LNC20055__
SS.TRI22 SS.TRI2A Y 1 -0.000 0.0501 0.000000    525 T3S92101__S2
SS.TRI22 SS.TRI2B Y 9 -0.000 0.0501 0.000000    525 T3S92106__S2
SS.TRI22 SS.TRI2C Y 1 -0.000 0.0501 0.000000    394 TRS92002__S2
SS.TRI22 SS.TRI2D Y 1 -0.000 0.0501 0.000000    604 TRS92022__S2
SS.TRI22 XS._CO21 1 0 2.2454 13.331 97.83058   1047 1_LNF20026__
SSAMST21 SSAMST2A Y 1 -0.000 0.0501 0.000000    504 LOSM20T2__S1
SSAMST21 SSIEBN21 1 0 0.9430 5.0700 65.35124   1518 1_LNC20021__
SSAREL21 SSAREL2A Y 1 -0.000 0.0501 0.000000    441 LOSR20T1__S1
SSAREL21 SY_SRL21 1 8 0.0070 0.0501 0.330580   1176 1_LN201389__
SSAREL51 SSAREL52 9 2 0.0000 0.0000 0.000000        SUSR1__1A-1B
SSAREL51 SSAREL5A Y 1 -0.000 0.0501 0.000000   2141 LOSR10L1__1A
SSAREL51 SSAREL5B Y 9 -0.000 0.0501 0.000000    378 GESR1001__1A
SSAREL52 SSAREL53 9 2 0.0000 0.0000 0.000000        SUSR1__1B-1C
SSAREL52 SSAREL55 0 2 0.0000 0.0000 0.000000        SUSR1__1B-2B
SSAREL52 SSAREL5C Y 9 -0.000 0.0501 0.000000    882 LOSR10T1__1B
SSAREL53 SSAREL5D Y 1 -0.000 0.0501 0.000000    378 GESR1002__1C
SSAREL53 SSAREL5E Y 9 -0.000 0.0501 0.000000   8944 LOSR1R10__1C
SSAREL53 SSAREL5F Y 9 -0.000 0.0501 0.000000   8944 LOSR1R11__1C
SSAREL54 SSAREL55 9 2 0.0000 0.0000 0.000000        SUSR1__2A-2B
SSAREL54 SSAREL5A Y 9 -0.000 0.0501 0.000000   2141 LOSR10L1__2A
SSAREL54 SSAREL5B Y 1 -0.000 0.0501 0.000000    378 GESR1001__2A
SSAREL55 SSAREL56 9 2 0.0000 0.0000 0.000000        SUSR1__2B-2C
SSAREL55 SSAREL5C Y 1 -0.000 0.0501 0.000000    882 LOSR10T1__2B
SSAREL56 SSAREL5D Y 9 -0.000 0.0501 0.000000    378 GESR1002__2C
SSAREL56 SSAREL5E Y 9 -0.000 0.0501 0.000000   8944 LOSR1R10__2C
SSAREL56 SSAREL5F Y 9 -0.000 0.0501 0.000000   8944 LOSR1R11__2C
SSCHLA21 SSCHLA22 9 2 0.0000 0.0000 0.000000        SUSG2__1A-1B
SSCHLA21 SSCHLA2A Y 1 -0.000 0.0501 0.000000    567 LOSG20T1__1A
SSCHLA22 SSCHLA23 9 2 0.0000 0.0000 0.000000        SUSG2__1B-1C
SSCHLA23 SSCHLA2B Y 1 -0.000 0.0501 0.000000    567 LOSG20T2__1C
SSEDRU21 SSEDRU2A Y 1 -0.000 0.0501 0.000000    157 LOSN20T4__S1
SSEDRU21 SSEDRU2B Y 1 -0.000 0.0501 0.000000    220 GESN2001__S1
SSEDRU21 SSEDRU2C Y 1 -0.000 0.0501 0.000000    220 GESN2002__S1
SSEDRU21 SSEDRU2D Y 1 -0.000 0.0501 0.000000    220 GESN2003__S1
SSEDRU21 STAVAN21 1 0 0.8170 7.5050 85.57851   1300 1_LN200295__
SSEDRU22 SSEDRU2A Y 1 -0.000 0.0501 0.000000    157 LOSN20T4__S2
SSEDRU22 SSEDRU2B Y 1 -0.000 0.0501 0.000000    220 GESN2001__S2
SSEDRU22 SSEDRU2C Y 1 -0.000 0.0501 0.000000    220 GESN2002__S2
SSEDRU22 SSEDRU2D Y 1 -0.000 0.0501 0.000000    220 GESN2003__S2
SSEDRU22 STAVAN22 2 0 1.3150 7.7040 83.32645   1300 2_LN200296__
SSEEBA21 SSEEBA22 9 2 0.0000 0.0000 0.000000        SUSH2__1A-1B
SSEEBA21 SSEEBA2A Y 1 -0.000 0.0501 0.000000    283 LOSH20U1__1A
SSEEBA22 SSEEBA2B Y 1 -0.000 0.0501 0.000000    283 LOSH20U2__1B
SSERRA21 SSERRA2A Y 1 -0.000 0.0501 0.000000     63 GESE20T4__S1
SSERRA21 SY_GAB21 1 0 0.3230 2.2740 13.90496   1121 1_LN201277__
SSERRA21 XSE_PA21 1 0 0.9086 4.8395 32.74793    900 1_LN200068__
SSIEBN21 SSIEBN22 0 2 0.0000 0.0000 0.000000        SUSO2__S1-S2
SSIEBN21 SSIEBN23 0 2 0.0000 0.0000 0.000000        SUSO2__S1-S3
SSIEBN22 SSIEBN23 0 2 0.0000 0.0000 0.000000        SUSO2__S2-S3
SSIEBN23 SSIEBN2A Y 1 -0.000 0.0501 0.000000    220 GESO20T1__S3
SSILS_11 SSILS_12 0 2 0.0000 0.0000 0.000000        SUSL3__S1-S2
SSILS_11 SSOAZZ11 1 0 1.7130 18.243 194.4668   2242 1_LN300034__
SSILS_21 SSILS_22 9 2 0.0000 0.0000 0.000000        SUSL2__1A-1B
SSILS_21 SSILS_24 0 2 0.0000 0.0000 0.000000        SUSL2__1A-2B
SSILS_22 STIEFE21 1 0 0.2800 2.9240 34.69008   1053 1_LN200218__
SSILS_23 SSILS_24 9 2 0.0000 0.0000 0.000000        SUSL2__2A-2B
SSILS_23 STINZE21 1 0 0.8500 7.3510 61.50826   1053 1_LN200219__
SSILS_71 SSILS_7A Y 1 -0.000 0.0501 0.000000   4850 GESL0001__S1
SSILS_71 SSILS_7B Y 1 -0.000 0.0501 0.000000   4850 GESL0002__S1
SSILS_72 SSILS_7C Y 1 -0.000 0.0501 0.000000   4850 GESL0003__S2
SSILS_72 SSILS_7D Y 9 -0.000 0.0501 0.000000   4850 GESL0004__S2
SSOAZZ11 XSO_BU11 1 0 1.1824 14.251 154.2936   2300 1_LN300086__
SSOAZZ21 SSOAZZ22 0 2 0.0000 0.0000 0.000000        SUSZ2__S1-S2
SSOAZZ21 SSOAZZ2A Y 9 -0.000 0.0501 0.000000    252 LOSZ20T1__S1
SSOAZZ21 SSOAZZ2B Y 1 -0.000 0.0501 0.000000    157 GESZ2001__S1
SSOAZZ21 SSOAZZ2C Y 1 -0.000 0.0501 0.000000    252 LOSZ20T2__S1
SSOAZZ21 SSOAZZ2D Y 9 -0.000 0.0501 0.000000    157 GESZ2002__S1
SSOAZZ22 SSOAZZ2A Y 1 -0.000 0.0501 0.000000    252 LOSZ20T1__S2
SSOAZZ22 SSOAZZ2B Y 9 -0.000 0.0501 0.000000    157 GESZ2001__S2
SSOAZZ22 SSOAZZ2C Y 9 -0.000 0.0501 0.000000    252 LOSZ20T2__S2
SSOAZZ22 SSOAZZ2D Y 1 -0.000 0.0501 0.000000    157 GESZ2002__S2
SSTALD21 SSTALD22 0 2 0.0000 0.0000 0.000000        SUST2__S1-S2
SSTALD21 SSTALD2A Y 9 -0.000 0.0501 0.000000    441 LOST2TZ1__S1
SSTALD21 SSTALD2B Y 1 -0.000 0.0501 0.000000    378 GEST2001__S1
SSTALD21 SSTALD2C Y 9 -0.000 0.0501 0.000000    441 LOST2TZ2__S1
SSTALD21 SSTALD2D Y 1 -0.000 0.0501 0.000000    378 GEST2002__S1
SSTALD21 SSTALD2E Y 1 -0.000 0.0501 0.000000    328 TRST20T1__S1
SSTALD21 SSTALD2F Y 1 -0.000 0.0501 0.000000    328 TRST20T2__S1
SSTALD21 SY_VI221 2 0 0.5620 3.2380 22.37603   1004 2_LN201253__
SSTALD21 SZERME21 1 0 1.1060 8.3410 53.01653   1176 1_LN200290__
SSTALD22 SSTALD2A Y 9 -0.000 0.0501 0.000000    441 LOST2TZ1__S2
SSTALD22 SSTALD2B Y 9 -0.000 0.0501 0.000000    378 GEST2001__S2
SSTALD22 SSTALD2C Y 1 -0.000 0.0501 0.000000    441 LOST2TZ2__S2
SSTALD22 SSTALD2D Y 9 -0.000 0.0501 0.000000    378 GEST2002__S2
SSTALD22 SSTALD2E Y 9 -0.000 0.0501 0.000000    328 TRST20T1__S2
SSTALD22 SSTALD2F Y 9 -0.000 0.0501 0.000000    328 TRST20T2__S2
SSTALD22 SY_VI121 1 0 0.5630 3.2470 22.37603   1004 1_LN201254__
SSURSE21 SSURSE22 9 7 0.0000 0.0000 0.000000        SUSU2__1A-1B
SSURSE21 SSURSE23 9 7 0.0000 0.0000 0.000000        SUSU2__1B-1C
SSURSE22 SSURSE25 0 7 0.0000 0.0000 0.000000        SUSU2__1A-V1
SSURSE22 SSURSE2A Y 9 -0.000 0.0501 0.000000    441 LOSU20T1__1A
SSURSE23 SSURSE26 0 2 0.0000 0.0000 0.000000        SUSU2__1C-V2
SSURSE23 SSURSE2B Y 1 -0.000 0.0501 0.000000    441 LOSU20T2__1C
SSURSE24 SSURSE25 9 2 0.0000 0.0000 0.000000        SUSU2__HS-V1
SSURSE24 SSURSE26 9 2 0.0000 0.0000 0.000000        SUSU2__V2-HS
SSURSE24 SY_SUR21 1 0 0.0040 0.0501 0.516530   2000 1_LN201382__
STAVAN11 STAVAN12 0 2 0.0000 0.0000 0.000000        SUTA3__S1-S2
STAVAN11 STIERF16 1 0 1.5270 17.520 193.1925   1960 1_LN301326__
STAVAN21 STAVAN22 0 7 0.0000 0.0000 0.000000        SUTA2__S1-S2
STAVAN21 STAVAN2A Y 9 -0.000 0.0501 0.000000    157 LOTA20T3__S1
STAVAN22 STAVAN2A Y 9 -0.000 0.0501 0.000000    157 LOTA20T3__S2
STAVAN22 SY_ILA21 1 0 0.6670 3.9820 41.34298   1300 1_LN200153__
STAVAN71 STAVAN7A Y 1 -0.000 0.0501 0.000000   3079 GETA0001__S1
STAVAN71 STAVAN7B Y 1 -0.000 0.0501 0.000000   3079 GETA0002__S1
STAVAN72 STAVAN7C Y 1 -0.000 0.0501 0.000000   3079 GETA0003__S2
STAVAN72 STAVAN7D Y 1 -0.000 0.0501 0.000000   3079 GETA0004__S2
STIEFE21 STIEFE2A Y 1 -0.000 0.0501 0.000000    189 GETC20T2__S1
STIEFE21 STINZE21 1 0 0.5830 4.4830 27.33471   1176 1_LN200221__
STIERF11 STIERF12 9 2 0.0000 0.0000 0.000000        SUTF3__1A-1B
STIERF12 STIERF13 9 2 0.0000 0.0000 0.000000        SUTF3__1B-1C
STIERF12 STIERF15 0 2 0.0000 0.0000 0.000000        SUTF3__1B-2B
STIERF14 STIERF15 9 2 0.0000 0.0000 0.000000        SUTF3__2A-2B
STIERF15 STIERF16 9 2 0.0000 0.0000 0.000000        SUTF3__2B-2C
STIERF21 STIERF22 9 2 0.0000 0.0000 0.000000        SUTF2__1A-1B
STIERF21 STIERF2A Y 1 -0.000 0.0501 0.000000    283 LOTF20T1__1A
STIERF21 STIERF2B Y 1 -0.000 0.0501 0.000000     94 GETF2011__1A
STIERF21 STIERF2E Y 9 -0.000 0.0501 0.000000    378 GETF2021__1A
STIERF21 STIERF2F Y 1 -0.000 0.0501 0.000000    378 GETF2022__1A
STIERF22 STIERF23 9 2 0.0000 0.0000 0.000000        SUTF2__1B-1C
STIERF22 STIERF25 0 2 0.0000 0.0000 0.000000        SUTF2__1B-2B
STIERF23 STIERF2C Y 9 -0.000 0.0501 0.000000    283 LOTF20T2__1C
STIERF23 STIERF2D Y 9 -0.000 0.0501 0.000000     94 GETF2012__1C
STIERF23 STIERF2G Y 9 -0.000 0.0501 0.000000    378 GETF2023__1C
STIERF23 STIERF2H Y 9 -0.000 0.0501 0.000000    504 GETF2024__1C
STIERF24 STIERF25 9 2 0.0000 0.0000 0.000000        SUTF2__2A-2B
STIERF24 STIERF2A Y 9 -0.000 0.0501 0.000000    283 LOTF20T1__2A
STIERF24 STIERF2B Y 9 -0.000 0.0501 0.000000     94 GETF2011__2A
STIERF24 STIERF2E Y 9 -0.000 0.0501 0.000000    378 GETF2021__2A
STIERF24 STIERF2F Y 9 -0.000 0.0501 0.000000    378 GETF2022__2A
STIERF25 STIERF26 9 2 0.0000 0.0000 0.000000        SUTF2__2B-2C
STIERF26 STIERF2C Y 1 -0.000 0.0501 0.000000    283 LOTF20T2__2C
STIERF26 STIERF2D Y 1 -0.000 0.0501 0.000000     94 GETF2012__2C
STIERF26 STIERF2G Y 1 -0.000 0.0501 0.000000    378 GETF2023__2C
STIERF26 STIERF2H Y 1 -0.000 0.0501 0.000000    504 GETF2024__2C
STINZE21 STINZE22 0 2 0.0000 0.0000 0.000000        SUTZ2__S1-V1
STINZE21 STINZE23 0 2 0.0000 0.0000 0.000000        SUTZ2__S1-V2
STINZE23 STINZE2A Y 1 -0.000 0.0501 0.000000    252 LOTZ20TA__V2
STINZE23 STINZE2B Y 1 -0.000 0.0501 0.000000    252 LOTZ20TB__V2
STINZE71 STINZE72 9 2 0.0000 0.0000 0.000000        SUTZ0__1A-1B
STINZE71 STINZE7B Y 1 -0.000 0.0501 0.000000   1979 GETZ0011__1A
STINZE71 STINZE7C Y 1 -0.000 0.0501 0.000000   1320 LOTZ00T4__1A
STINZE72 STINZE7A Y 1 -0.000 0.0501 0.000000   1320 LOTZ00T3__1B
STINZE72 STINZE7D Y 1 -0.000 0.0501 0.000000   1979 GETZ0012__1B
STINZE72 STINZE7E Y 1 -0.000 0.0501 0.000000   1320 GETZ0013__1B
STOESS21 STOESS2A Y 1 -0.000 0.0501 0.000000    567 LOTO20T1__S1
STOESS21 STOESS2B Y 1 -0.000 0.0501 0.000000    567 LOTO20T2__S1
STOESS21 SWEINF22 1 0 2.3190 12.882 125.1653   1176 1_LN200114__
SVALLO21 SVALLO22 0 2 0.0000 0.0000 0.000000        SUVA2__S1-S2
SVALLO21 SVALLO2A Y 1 -0.000 0.0501 0.000000    315 GEVA2001__S1
SVALLO21 SVALLO2B Y 9 -0.000 0.0501 0.000000    315 GEVA2002__S1
SVALLO21 SVALLO2C Y 9 -0.000 0.0501 0.000000    315 GEVA2003__S1
SVALLO22 SVALLO2A Y 9 -0.000 0.0501 0.000000    315 GEVA2001__S2
SVALLO22 SVALLO2B Y 9 -0.000 0.0501 0.000000    315 GEVA2002__S2
SVALLO22 SVALLO2C Y 9 -0.000 0.0501 0.000000    315 GEVA2003__S2
SVALLO22 XVA_PR21 1 0 1.1461 6.8322 50.33058   1076 1_LN200069__
SVAUX_21 SVAUX_22 9 2 0.0000 0.0000 0.000000        SUVX2__1A-1B
SVAUX_21 SVAUX_2A Y 1 -0.000 0.0501 0.000000    656 TRVX2101__1A
SVAUX_21 SVERBO21 1 0 1.1730 17.427 210.4545   2400 1_LN201182__
SVAUX_22 SVAUX_2B Y 1 -0.000 0.0501 0.000000    656 TRVX2102__1B
SVERBA21 SVERBA2A Y 1 -0.000 0.0501 0.000000    252 GEVZ2005__S1
SVERBA71 SVERBA72 9 7 0.0000 0.0000 0.000000        SUVZ0__S1-S2
SVERBA71 SVERBA7A Y 1 -0.000 0.0501 0.000000   2309 GEVZ0001__S1
SVERBA71 SVERBA7B Y 1 -0.000 0.0501 0.000000   2309 GEVZ0002__S1
SVERBA72 SVERBA7C Y 1 -0.000 0.0501 0.000000   2309 GEVZ0003__S2
SVERBA72 SVERBA7D Y 1 -0.000 0.0501 0.000000   2309 GEVZ0004__S2
SVERBO11 XVE_B.11 1 0 0.0825 1.2177 15.06925   2000 1_LNF30099__
SVERBO21 SVERBO22 0 2 0.0000 0.0000 0.000000        SUVE2__S1-S2
SVERBO21 SVERBO2A Y 9 -0.000 0.0501 0.000000   1260 LOVE21T8__S1
SVERBO21 SVERBO2B Y 9 -0.000 0.0501 0.000000   1260 LOVE21T9__S1
SVERBO21 SVERBO2C Y 9 -0.000 0.0501 0.000000    126 LOVE22T2__S1
SVERBO21 SVERBO2D Y 9 -0.000 0.0501 0.000000    126 LOVE22T3__S1
SVERBO21 XVE_GE21 1 0 0.7059 4.6631 35.59917   1298 1_LN200053__
SVERBO22 SVERBO2A Y 1 -0.000 0.0501 0.000000   1260 LOVE21T8__S2
SVERBO22 SVERBO2B Y 1 -0.000 0.0501 0.000000   1260 LOVE21T9__S2
SVERBO22 SVERBO2C Y 1 -0.000 0.0501 0.000000    126 LOVE22T2__S2
SVERBO22 SVERBO2D Y 1 -0.000 0.0501 0.000000    126 LOVE22T3__S2
SVERBO22 XVE_GE22 2 8 0.7054 4.6609 35.59917   1298 2_LN200054__
SVEYTA11 SVEYTA12 9 2 0.0000 0.0000 0.000000        SUVT3__1A-1B
SVEYTA11 SVEYTA1B Y 1 -0.000 0.0501 0.000000    237 GEVT3001__1A
SVEYTA11 SY_VEY11 1 8 0.0010 0.0501 0.096950   2744 1_LN301340__
SVEYTA12 SVEYTA13 9 2 0.0000 0.0000 0.000000        SUVT3__1B-1C
SVEYTA12 SVEYTA15 0 2 0.0000 0.0000 0.000000        SUVT3__1B-2B
SVEYTA12 SVEYTA17 0 7 0.0000 0.0000 0.000000        SUVT3__1B-HS
SVEYTA13 SVEYTA1A Y 9 -0.000 0.0501 0.000000   2589 LOVT30L2__1C
SVEYTA13 SVEYTA1C Y 9 -0.000 0.0501 0.000000    237 GEVT3002__1C
SVEYTA14 SVEYTA15 9 2 0.0000 0.0000 0.000000        SUVT3__2A-2B
SVEYTA14 SVEYTA1B Y 9 -0.000 0.0501 0.000000    237 GEVT3001__2A
SVEYTA15 SVEYTA16 9 2 0.0000 0.0000 0.000000        SUVT3__2B-2C
SVEYTA15 SVEYTA17 0 7 0.0000 0.0000 0.000000        SUVT3__2B-HS
SVEYTA16 SVEYTA1A Y 9 -0.000 0.0501 0.000000   2589 LOVT30L2__2C
SVEYTA16 SVEYTA1C Y 1 -0.000 0.0501 0.000000    237 GEVT3002__2C
SVEYTA17 SVEYTA1A Y 9 -0.000 0.0501 0.000000   2589 LOVT30L2__HS
SVEYTA17 SVEYTA1B Y 9 -0.000 0.0501 0.000000    237 GEVT3001__HS
SVEYTA17 SVEYTA1C Y 9 -0.000 0.0501 0.000000    237 GEVT3002__HS
SVEYTA21 SVEYTA22 9 2 0.0000 0.0000 0.000000        SUVT2__1A-1B
SVEYTA21 SVEYTA2A Y 1 -0.000 0.0501 0.000000    283 GEVT2001__1A
SVEYTA21 SVEYTA2B Y 9 -0.000 0.0501 0.000000    283 GEVT2002__1A
SVEYTA22 SVEYTA23 0 2 0.0000 0.0000 0.000000        SUVT2__1B-1C
SVEYTA22 SVEYTA24 0 7 0.0000 0.0000 0.000000        SUVT2__1B-HS
SVEYTA23 SVEYTA24 9 7 0.0000 0.0000 0.000000        SUVT2__1C-HS
SVEYTA23 SVEYTA25 0 2 0.0000 0.0000 0.000000        SUVT2__1C-VP
SVEYTA23 SVEYTA2C Y 1 -0.000 0.0501 0.000000    283 GEVT2003__1C
SVEYTA23 SVEYTA2D Y 1 -0.000 0.0501 0.000000    283 GEVT2004__1C
SVEYTA24 SVEYTA25 9 7 0.0000 0.0000 0.000000        SUVT2__VP-HS
SVEYTA24 SVEYTA2A Y 9 -0.000 0.0501 0.000000    283 GEVT2001__HS
SVEYTA24 SVEYTA2B Y 9 -0.000 0.0501 0.000000    283 GEVT2002__HS
SVEYTA24 SVEYTA2C Y 9 -0.000 0.0501 0.000000    283 GEVT2003__HS
SVEYTA24 SVEYTA2D Y 9 -0.000 0.0501 0.000000    283 GEVT2004__HS
SWEINF21 SWEINF2A Y 9 -0.000 0.0501 0.000000    567 LOWE20T3__S1
SWEINF22 SWEINF2A Y 1 -0.000 0.0501 0.000000    567 LOWE20T3__S2
SWEINF22 SWINKE21 1 0 1.5070 8.3090 102.9752   1300 1_LN200113__
SWILLI21 SWILLI2A Y 1 -0.000 0.0501 0.000000    441 LOWS20T1__S1
SWIMMI21 SWIMMI22 0 2 0.0000 0.0000 0.000000        SUWI2__S1-S2
SWIMMI21 SWIMMI2A Y 1 -0.000 0.0501 0.000000    378 LOWI20T1__S2
SWIMMI21 SWIMMI2B Y 9 -0.000 0.0501 0.000000    378 LOWI20T2__S2
SWIMMI21 SWIMMI2C Y 9 -0.000 0.0501 0.000000    441 LOWI20T5__S2
SWIMMI22 SWIMMI2A Y 9 -0.000 0.0501 0.000000    378 LOWI20T1__S1
SWIMMI22 SWIMMI2B Y 1 -0.000 0.0501 0.000000    378 LOWI20T2__S1
SWIMMI22 SWIMMI2C Y 1 -0.000 0.0501 0.000000    441 LOWI20T5__S1
SWINKE21 SWINKE22 0 7 0.0000 0.0000 0.000000        SUWK2__S1-S2
SWINKE21 SWINKE2A Y 1 -0.000 0.0501 0.000000    567 LOWK20T1__S1
SWINKE21 SWINKE2B Y 1 -0.000 0.0501 0.000000    567 LOWK20T2__S1
SWINKE21 SWINKE2C Y 1 -0.000 0.0501 0.000000    220 LOWK20U1__S1
SWINKE21 SWINKE2D Y 1 -0.000 0.0501 0.000000    220 LOWK20U2__S1
SWINKE21 SWITTE22 1 0 2.2960 12.544 156.0744   1300 1_LN200245__
SWINKE21 SY_REH21 1 8 0.9040 9.4280 105.5579   1518 1_LN201301__
SWINKE22 SWINKE2A Y 9 -0.000 0.0501 0.000000    567 LOWK20T1__S2
SWINKE22 SWINKE2B Y 9 -0.000 0.0501 0.000000    567 LOWK20T2__S2
SWINKE22 SWINKE2C Y 9 -0.000 0.0501 0.000000    220 LOWK20U1__S2
SWINKE22 SWINKE2D Y 9 -0.000 0.0501 0.000000    220 LOWK20U2__S2
SWITTE21 SWITTE22 9 2 0.0000 0.0000 0.000000        SUWW2__1A-1B
SWITTE21 SWITTE2B Y 9 -0.000 0.0501 0.000000    441 LOWW20T2__1A
SWITTE22 SWITTE2A Y 1 -0.000 0.0501 0.000000    567 LOWW20T1__1B
SY_ACQ21 XAL_PO21 1 0 0.4156 2.3324 19.38017    900 1_LN201173__
SY_FIF21 SY_FIG21 1 8 0.0040 0.0501 0.165290   1004 1_LN201318__
SY_LFB21 SY_LIN21 1 8 3.0973 21.744 237.1901   1102 1_LN201416__
SY_LFB21 XLA_KU21 1 8 0.3246 1.6831 19.89669   1129 1_LN201289__
SY_PSC31 SY_PSC3A Y 1 -0.000 0.0501 0.000000   1709 LOYS10L1__S1
SZERME21 SZERME2A Y 1 -0.000 0.0501 0.000000    346 LOZR20T1__S1
SZERME21 SZERME2B Y 1 -0.000 0.0501 0.000000    157 GEZR2001__S1
SZERME21 SZERME2C Y 1 -0.000 0.0501 0.000000    157 GEZR2002__S1
T3KALE31 T3KALE32 1 7 0.0000 0.0000 0.000000
T3KALE31 TEFELE31 1 0 0.3790 2.5910 20.02900    574
T3KALE31 TGERMN34 1 0 1.2970 7.1830 50.13500    574
TABRES31 TABRES32 1 7 0.0000 0.0000 0.000000
TABRES31 TBERVR31 1 0 1.7160 14.625 109.1250    772
TABRES31 TTMADB31 1 0 0.1650 1.3380 11.00500    772
TACARS31 TACARS32 1 7 0.0000 0.0000 0.000000
TACIDE31 TACIDE32 1 7 0.0000 0.0000 0.000000
TACIDE31 TDENZ231 1 0 3.7030 13.660 85.93400    412
TACIDE31 TDENZC31 1 0 0.4410 2.2260 15.05300    412
TACIPA31 TACIPA32 1 7 0.0000 0.0000 0.000000
TACIPA31 TTEFEN31 1 0 5.3670 18.827 116.7140    412
TADA1D11 TTEMEL11 1 0 3.5060 57.431 997.9500   2454
TADA1D12 TADA1D11 1 2 0.0000 0.0000 0.000000
TADA1D12 TADA2D12 1 0 0.0070 0.0830 1.375000   2165
TADA2D11 TADA2D1Q 1 1 0.0000 0.0500 -1268.10        Eq. shunt
TADA2D11 TZETES12 1 0 3.2960 47.894 754.4310   2165
TADA2D12 TADA2D11 1 2 0.0000 0.0000 0.000000
TADA2D12 TKAVCK12 1 0 1.9790 33.240 539.2190   2454
TADA2D12 TOSMNC12 1 0 1.6700 21.007 347.5690   2454
TADACM31 TADACM32 1 7 0.0000 0.0000 0.000000
TADANA11 TADANA1Q 1 9 0.0000 0.0500 -554.025        Eq. shunt
TADANA11 TSUGOZ11 1 0 0.7560 12.384 215.1880   2454
TADANA12 TADANA11 1 2 0.0000 0.0000 0.000000
TADANA12 TBASTG11 1 0 2.0090 20.719 244.1130   1443
TADANA12 TMSOSB11 1 0 0.2550 4.1800 72.62500   2454
TADANA12 TYEDIG11 1 0 0.7560 9.5170 157.3000   2165
TADANA31 TADANA32 1 7 0.0000 0.0000 0.000000
TADANA31 TADANA33 1 7 0.0000 0.0000 0.000000
TADANA31 TCIHAD31 1 0 0.0500 0.2600 2.024000    574
TADANA31 TCIHAD31 2 0 0.0310 0.2530 2.066000    772
TADANA31 TCIHAD31 3 0 0.0310 0.2530 2.066000    772
TADANA32 TKARAH31 1 0 3.5050 18.196 140.7070    574
TADANA32 TMISIS31 1 0 1.1420 6.0720 47.18300    574
TADANA32 TMISIS31 2 0 1.1720 6.0870 47.01500    574
TADAPR31 TADAPR32 1 7 0.0000 0.0000 0.000000
TADAPR31 TZONGR31 1 0 0.6380 5.3820 41.02700    772
TADAPZ11 TADAPZ12 1 2 0.0000 0.0000 0.000000
TADAPZ11 TADAPZ13 1 7 0.0000 0.0000 0.000000
TADAPZ11 TBURSD11 1 0 3.4050 35.669 419.8690   1443
TADAPZ11 TGOYNS11 1 0 2.0090 20.414 233.2250   1443
TADAPZ11 TKOCAE11 1 0 0.4990 8.2520 143.2560   2454
TADAPZ11 TYUNUS11 1 8 2.6860 44.001 760.6060   2454
TADAPZ12 TCAYRH12 1 0 4.3440 44.146 504.3500   1443
TADAPZ12 TKOCAE11 1 0 0.9710 9.8700 112.7620   1443
TADAPZ12 TOSMNC11 1 0 2.1100 21.424 246.6060   1443
TADAPZ31 TADAPZ33 1 7 0.0000 0.0000 0.000000
TADAPZ31 TKAYNA31 1 0 1.5840 12.783 105.4980    772
TADAPZ31 TKOCAE32 1 0 2.4800 13.270 103.0950    574
TADAPZ31 TKOCAE32 2 0 1.5300 12.419 102.2520    772
TADAPZ31 TKOSEK31 1 0 1.4590 11.347 93.01700    574
TADAPZ31 TMAKIN31 1 0 7.4370 39.381 306.5860    574
TADAPZ31 TSAKAR31 1 0 0.6670 5.3920 44.69600    772
TADAPZ31 TSAPNC31 1 0 1.7810 10.340 81.59000    574
TADAPZ31 TYARI231 1 0 3.8160 19.879 153.6090    574
TADAPZ32 TADAPZ31 1 7 0.0000 0.0000 0.000000
TADAPZ32 TADAPZ34 1 7 0.0000 0.0000 0.000000
TADAPZ32 TGEYVE31 1 0 2.3180 13.639 107.6070    574
TADAPZ32 THENDE31 1 0 2.8050 10.665 72.01900    412
TADAPZ32 TKUZUL32 1 0 1.9160 9.9650 77.33200    574
TADAPZ32 TPAMUK32 1 0 2.1440 11.148 86.52400    574
TADAPZ32 TTOYOT31 1 0 0.6120 3.1840 24.66700    574
TADATO31 TADATO32 1 7 0.0000 0.0000 0.000000
TADICI31 TADICI32 1 7 0.0000 0.0000 0.000000
TADICI31 TADIYA31 1 0 2.0020 6.9980 43.68400    412
TADICI31 TBORKE31 1 0 0.0820 0.7000 5.102000    772
TADIGO31 TADIGO32 1 7 0.0000 0.0000 0.000000
TADIGO31 TBIZNA31 1 0 1.7920 5.9320 42.41900    412
TADIGO31 TCERIT31 1 0 1.7870 15.159 113.2150    772
TADIGO31 TDDYGL31 1 8 0.4780 1.6780 10.41500    412
TADIGO31 TDOGNK32 1 0 11.740 38.681 276.3110    412
TADIGO31 TMALOR31 1 0 10.244 33.490 238.7420    412
TADIGO31 TNARLI31 1 0 8.0760 26.402 188.1850    412
TADIGO31 TNARLI31 2 0 8.0760 26.402 188.1850    412
TADIGU31 TADIGU32 1 7 0.0000 0.0000 0.000000
TADIGU31 TCIVRI31 1 0 6.0380 21.122 131.7250    412
TADIGU31 TPMKAL31 1 0 5.1750 20.458 135.9840    412
TADILC31 TADILC32 1 2 0.0000 0.0000 0.000000
TADILC31 TBULNK31 1 0 3.4770 28.124 231.1520    772
TADILC31 TTATVA31 1 0 7.3950 25.943 160.8200    412
TADIYA31 TADIYA32 1 7 0.0000 0.0000 0.000000
TADIYA31 TGOZE_31 1 0 0.6530 5.5740 40.90100    772
TAFYCI31 TAFYCI32 1 7 0.0000 0.0000 0.000000
TAFYN331 TAFYN332 1 7 0.0000 0.0000 0.000000
TAFYON11 TAFYON1Q 1 1 0.0000 0.0500 -1037.40        Eq. shunt
TAFYON11 TDENDG11 1 0 2.8840 46.577 803.2630   2454
TAFYON12 TAFYON11 1 2 0.0000 0.0000 0.000000
TAFYON12 TAFYON1S 1 1 0.0000 0.0500 -1037.40        Eq. shunt
TAFYON31 TAFYCI31 1 0 1.2360 9.3240 71.63900    412
TAFYON31 TAFYON32 1 2 0.0000 0.0000 0.000000
TAFYON31 TAFYON33 1 7 0.0000 0.0000 0.000000
TAFYON31 TCAYSE31 1 0 2.2300 17.989 148.7600    772
TAFYON31 TCOLOV31 1 0 3.1520 26.700 345.9270    772
TAFYON31 TISCEH31 1 0 1.1800 9.9450 75.30800    772
TAFYON32 TAFYN332 1 0 0.8730 7.2250 56.71300    772
TAFYON32 TAFYON34 1 7 0.0000 0.0000 0.000000
TAFYON32 TUSAKR31 1 0 8.0360 28.153 174.9870    412
TAGOLD31 TAGOLD32 1 7 0.0000 0.0000 0.000000
TAGRI131 TAGRI132 1 7 0.0000 0.0000 0.000000
TAGRI131 TAGRI13Q 1 9 0.0000 0.0500 -210.828        Eq. shunt
TAGRI131 TAGRI231 1 0 0.4910 2.4040 17.62500    412
TAGRI131 TIPKTP31 1 0 7.1410 25.208 156.9830    412
TAGRI212 TAGRI211 1 2 0.0000 0.0000 0.000000
TAGRI212 TAGRI21Q 1 1 0.0000 0.0500 -549.888        Eq. shunt
TAGRI212 TVAN__12 1 0 3.8890 48.880 808.2870   2165
TAGRI231 TELSKT31 1 0 1.4890 12.546 94.99900    772
TAGRI231 TPATNO31 1 0 7.2590 26.443 167.3980    412
TAGRI232 TAGRI233 1 7 0.0000 0.0000 0.000000
TAGSKM11 TAGSKM13 1 7 0.0000 0.0000 0.000000
TAGSKM11 TAGSKM13 2 1 0.0000 -45.00 0.000000   1600
TAGSKM12 TAGSKM14 1 7 0.0000 0.0000 0.000000
TAGSKM12 TAGSKM14 2 1 0.0000 -45.00 0.000000   1600
TAHLAT31 TADILC31 1 0 1.5320 12.391 101.8720    772
TAHLAT31 TAHLAT32 1 7 0.0000 0.0000 0.000000
TAKALE11 TAKALE12 1 2 0.0000 0.0000 0.000000
TAKARA31 TADIYA31 1 0 2.2570 16.986 128.3940    412
TAKARA31 TAKARA32 1 7 0.0000 0.0000 0.000000
TAKBEL31 TAKBEL32 1 7 0.0000 0.0000 0.000000
TAKBEL31 TMERSN31 1 0 1.5140 4.9500 35.29300    412
TAKBKR31 TAKBKR32 1 7 0.0000 0.0000 0.000000
TAKBUK31 TAKBKR31 1 0 0.1960 1.0740 7.463000    574
TAKBUK31 TAKBUK32 1 7 0.0000 0.0000 0.000000
TAKBUK31 TMILAS31 1 0 3.4350 18.866 130.9660    574
TAKCAK31 TAKCAK32 1 7 0.0000 0.0000 0.000000
TAKCAK31 TPEKME31 1 0 2.8810 18.538 132.3160    641
TAKCAK31 TSURUC31 1 0 3.3350 21.496 152.8930    641
TAKCAK31 TYARDI31 1 0 4.9260 16.927 109.4620    412
TAKCAN31 TAKCAN32 1 7 0.0000 0.0000 0.000000
TAKCKO31 TAKCKO32 1 2 0.0000 0.0000 0.000000
TAKCLR31 TAKCLR32 1 7 0.0000 0.0000 0.000000
TAKCLR31 TATA2R31 1 0 1.3710 11.685 87.15600    772
TAKCLR31 TG1RES31 1 0 0.4790 3.9660 31.45600    772
TAKCLR31 TULUAB32 1 0 1.0390 8.4050 69.65800    772
TAKDAC31 TAKDAC32 1 2 0.0000 0.0000 0.000000
TAKDAM31 TAKDAM32 1 7 0.0000 0.0000 0.000000
TAKDAM31 TARTOC31 1 0 7.4260 27.892 179.4150    412
TAKDAM31 TSIZIR31 1 0 5.1650 18.120 112.3290    412
TAKDAR31 TAKDAR32 1 7 0.0000 0.0000 0.000000
TAKHSA31 TAKHSN31 1 0 0.0070 0.0500 0.295000    574
TAKHSA31 TAKHSR31 1 0 0.3750 3.0330 25.13100    772
TAKHSA31 TKIRKR31 1 0 1.0850 8.7770 72.73600    772
TAKHSR31 TAKHSR32 1 7 0.0000 0.0000 0.000000
TAKINC31 TAKINC32 1 7 0.0000 0.0000 0.000000
TAKINC32 TYARDA32 1 0 2.1330 17.461 140.1590    772
TAKINT31 TAKINT32 1 7 0.0000 0.0000 0.000000
TAKIST31 TAKIST32 1 2 0.0000 0.0000 0.000000
TAKIST31 TATISA31 1 0 0.1530 1.9480 486.6760   1350
TAKIST31 TYKAPI32 1 0 0.0160 0.1370 29.26300    937
TAKIST32 TDAVUT31 1 0 0.1030 1.3170 329.0180   1350
TAKIST32 TYKAPI31 1 0 0.0100 0.1270 31.70900   1350
TAKKOY31 TAKKOY32 1 2 0.0000 0.0000 0.000000
TAKKPH31 TAKKPH32 1 2 0.0000 0.0000 0.000000
TAKKPR33 TAKKPR34 1 7 0.0000 0.0000 0.000000
TAKKPR33 TAKKPR3Q 1 1 0.0000 0.0500 -1730.10        Eq. shunt
TAKKPR33 THASKO31 1 0 0.1720 1.5140 322.3980    937
TAKKPR33 TMACUN32 1 0 0.3050 2.4610 26.39600    772
TAKKPR34 TMACUN31 1 0 0.3050 2.4610 26.39600    772
TAKKPR34 TMALTE31 1 0 0.0970 0.8560 182.1980    937
TAKKUS31 TAKKUS32 1 7 0.0000 0.0000 0.000000
TAKKYG31 TAKYGS31 1 0 0.2760 0.9680 5.988000    412
TAKOCK31 TAKOCK32 1 7 0.0000 0.0000 0.000000
TAKOCK32 TARAKL31 1 0 0.1030 0.5410 4.132000    574
TAKORS31 TAKORS32 1 7 0.0000 0.0000 0.000000
TAKORS31 TASCIM32 1 0 1.9250 16.019 124.7260    772
TAKSAG11 TGOKCK11 1 0 0.9890 10.364 124.0310   1443
TAKSAG12 TAKSAG11 1 2 0.0000 0.0000 0.000000
TAKSAG12 TGOYNS11 1 0 0.3560 3.9030 49.63100   1443
TAKSAY31 TAKSAY32 1 2 0.0000 0.0000 0.000000
TAKSAY31 TKARRS31 1 0 2.0160 16.363 134.5930    772
TAKSAY31 TORHNG31 1 0 1.9100 15.520 127.4670    772
TAKSA_12 TAKSA_11 1 2 0.0000 0.0000 0.000000
TAKSA_12 TDENZL11 1 0 3.2560 41.025 675.7500   2165
TAKSEH31 TAKSEH32 1 2 0.0000 0.0000 0.000000
TAKSEH31 TCAYSE31 1 0 6.9010 25.648 164.1090    412
TAKSEH31 TILGIN31 1 0 4.8240 26.529 198.4740    412
TAKSEH31 TSARKA31 1 0 2.1230 11.614 80.66300    574
TAKSEK31 TAKSEK32 1 7 0.0000 0.0000 0.000000
TAKSRH31 TAKSRH32 1 7 0.0000 0.0000 0.000000
TAKSRY31 TAKSRY32 1 2 0.0000 0.0000 0.000000
TAKSUM31 TAKSUM32 1 7 0.0000 0.0000 0.000000
TAKSUM31 TDMRDG31 1 0 4.1830 15.335 97.44500    412
TAKSUM31 TKANGL31 1 0 6.1780 22.336 140.8330    412
TAKSUR31 TAKSUR32 1 7 0.0000 0.0000 0.000000
TAKSUY31 TAKSUY32 1 7 0.0000 0.0000 0.000000
TAKSUY31 TISPIR32 1 0 0.6430 5.4500 40.85800    772
TAKYAK31 TAKYAK32 1 7 0.0000 0.0000 0.000000
TAKYAZ31 TAKYAZ32 1 7 0.0000 0.0000 0.000000
TAKYEL31 TAKYEL33 1 7 0.0000 0.0000 0.000000
TAKYEL31 TTEKSG31 1 0 1.5200 12.855 96.72800    772
TAKYNG31 TAKYIN31 1 0 0.2710 0.8860 6.325000    412
TAKYUR31 TAKYUR32 1 7 0.0000 0.0000 0.000000
TALA2J31 TALA2J32 1 7 0.0000 0.0000 0.000000
TALACA31 TALACA32 1 7 0.0000 0.0000 0.000000
TALACA32 TSUNGU31 1 0 2.2740 19.292 144.0800    772
TALACT31 TALACT32 1 2 0.0000 0.0000 0.000000
TALACT31 TURLA131 1 0 1.7720 14.406 118.3170    772
TALACT32 TCESME32 1 0 0.4610 3.7430 30.86500    772
TALACT32 TTAHTA31 1 0 3.2100 26.095 214.2860    772
TALADA31 TALADA32 1 7 0.0000 0.0000 0.000000
TALAER31 TAKCKO31 1 0 4.1020 13.991 100.5650    412
TALAER31 TALAER32 1 2 0.0000 0.0000 0.000000
TALAER31 TBLCEK31 1 0 0.5370 2.3190 17.58300    412
TALANY31 TALANY32 1 2 0.0000 0.0000 0.000000
TALANY31 TALARA31 1 0 1.1290 9.0880 75.39200    772
TALANY31 TKZLOT31 1 0 3.0010 16.642 116.2080    574
TALANY31 TKZLOT32 1 0 1.7960 14.451 119.8770    772
TALANY31 TMAHMU32 1 0 1.9310 10.606 73.62100    574
TALARA31 TALARA32 1 2 0.0000 0.0000 0.000000
TALARA32 TKZLOT31 1 0 0.6240 5.0230 41.66000    772
TALASE31 TALA2J31 1 0 0.1880 1.6030 11.97500    772
TALASE31 TALASE32 1 2 0.0000 0.0000 0.000000
TALASE31 TALS3J31 1 0 1.0320 4.0280 47.52100    412
TALASE31 TIZDMR31 1 0 3.1080 11.536 83.19300    412
TALASE31 TKEMAJ31 1 0 0.1360 1.0980 9.108000    772
TALASE31 TUSAK331 1 0 3.0660 26.113 195.1430    772
TALASE32 TSAOSB31 1 0 0.9030 7.5270 58.52600    772
TALASH31 TALASE31 1 0 1.8510 6.2040 44.48500    412
TALASH31 TALASH32 1 7 0.0000 0.0000 0.000000
TALASH31 TALS3J31 1 0 1.1450 4.6270 34.70200    412
TALASH31 TKIZLJ31 1 0 7.6080 26.692 165.4580    412
TALBYH31 TALBYH32 1 7 0.0000 0.0000 0.000000
TALBYH31 TCUMRA31 1 0 1.3490 4.8440 30.44400    412
TALBYH31 TSEYDS31 1 0 9.0730 31.975 198.7690    412
TALCUK31 TALCUK32 1 7 0.0000 0.0000 0.000000
TALCUK31 TALMAK31 1 0 0.1400 0.7290 5.608000    574
TALCUK31 THABAS32 1 0 0.0820 0.5900 4.807000    574
TALCUK31 THABAS32 2 0 0.0820 0.5900 4.807000    574
TALCUK31 TOZKAN31 1 0 0.0270 0.1400 1.096000    574
TALESD31 TALESD32 1 2 0.0000 0.0000 0.000000
TALESD31 TBAGAR31 1 0 2.1070 13.479 101.0290    574
TALIAG11 TALIAG12 1 2 0.0000 0.0000 0.000000
TALIAG11 TBORNV12 1 0 0.5740 9.5650 155.2690   2454
TALIAG11 TIZMDG12 1 0 0.0120 0.1940 3.375000   2454
TALIAG11 TMORSN12 1 0 0.6210 10.278 178.4060   2598
TALIAG12 TALIAG13 1 7 0.0000 0.0000 0.000000
TALIAG12 TBZKOY11 1 0 0.0360 0.4570 7.556000   2165
TALIAG12 TIZMDG11 1 0 0.0130 0.2120 3.675000   2454
TALIAG12 TRAFNR12 1 0 0.0440 0.7340 11.92500   2454
TALIAG31 TALIAG32 1 7 0.0000 0.0000 0.000000
TALIAG31 TKILGI32 1 0 0.3500 1.9810 20.53500    574
TALIAG31 TRAFNR31 1 8 0.0950 0.6470 5.229000    574
TALIAG31 TRAFNR32 1 8 0.0780 0.6310 5.229000    772
TALIAG31 TRAFNR32 2 8 0.0810 0.6540 5.355000    772
TALIAG31 TULUCA31 1 0 1.7970 9.3590 72.31400    574
TALIAG32 TALMAK31 1 0 0.3040 1.5860 12.18600    574
TALIAG32 TALMAK31 2 0 0.3040 1.5860 12.18600    574
TALIAG32 TEREGE31 1 8 0.0880 0.7160 5.861000    772
TALIAG32 TEREGE31 2 8 0.0880 0.7160 5.861000    772
TALIAG32 THABAS32 1 0 0.1480 0.8230 6.451000    574
TALIAG32 THABAS32 2 0 0.1480 0.8230 6.451000    574
TALIAG33 TALIAG31 1 7 0.0000 0.0000 0.000000
TALIAG34 TALIAG32 1 7 0.0000 0.0000 0.000000
TALIAG34 THABS231 1 0 0.0410 0.3510 17.37200   1350
TALIAG34 TYHBAS32 1 0 0.0380 0.3190 9.825000   1545
TALIBR31 TALIBR32 1 7 0.0000 0.0000 0.000000
TALIBR31 TIZMHV31 1 0 0.4200 3.5140 27.15500    772
TALIBR31 TSEYTA31 1 0 0.2200 1.8430 14.25200    772
TALIBY11 TALIBY12 1 2 0.0000 0.0000 0.000000
TALIBY11 TALIBY13 1 7 0.0000 0.0000 0.000000
TALIBY11 TALIBY1Q 1 1 0.0000 0.0500 -999.887        Eq. shunt
TALIBY11 TATISA11 1 0 0.4610 5.9610 92.71900   2165
TALIBY11 TKAVCK12 1 0 0.6580 8.3240 137.6560   2165
TALIBY12 TBEYKZ11 1 0 0.4820 6.2670 96.15000   2165
TALIBY12 TTASOL11 1 0 0.5980 7.5670 125.0370   2165
TALIBY12 TYILDZ12 1 0 0.0910 1.0910 19.65600   2165
TALIBY31 TALIBY32 1 7 0.0000 0.0000 0.000000
TALIBY31 TALIBY33 1 7 0.0000 0.0000 0.000000
TALIBY31 TATISA32 1 8 0.6010 3.3870 131.3040    574
TALIBY31 TBESYZ32 1 0 0.1250 1.5900 381.1350   1350
TALIBY31 TKUCUK31 1 0 0.0810 1.0270 256.4510   1350
TALIBY31 TYILDZ31 1 0 0.2490 1.5470 114.9010    574
TALIBY32 TCAGLY31 1 0 0.3680 2.4620 242.5790    574
TALIBY32 TETILR31 1 0 0.1340 1.7030 425.2830   1350
TALIBY32 TMASLK31 1 0 0.2730 2.2230 18.25800    772
TALIBY32 TMASLK32 1 0 0.2730 2.2210 18.21600    772
TALIBY32 TYILDZ32 1 0 0.1320 1.0430 20.07100   1282
TALIBY32 TYILDZ32 2 0 0.1320 1.0430 20.07100   1282
TALIGS31 TALIGS32 1 2 0.0000 0.0000 0.000000
TALIGS31 TPETKM34 1 0 0.0440 0.5620 140.3690   1350
TALIGS31 TSEYTA31 1 0 1.8060 13.435 102.7150    772
TALIGS31 TSTARR32 1 0 0.0500 0.4420 94.11400    937
TALIGS32 TRAFNR31 1 0 0.4350 1.9580 13.91500   1260
TALIGS32 TSTARR31 1 0 0.0500 0.4420 94.11400    937
TALKUM32 TALKUM31 1 2 0.0000 0.0000 0.000000
TALKUM32 TKIRAZ31 1 0 0.3600 1.9690 13.70400    574
TALMAK31 TALMAK32 1 2 0.0000 0.0000 0.000000
TALMAK31 TOZKAN31 1 0 0.1360 0.7110 5.482000    574
TALMUS31 TKOKLU31 1 0 0.4980 4.0310 33.14200    772
TALMUS31 TTEPEK31 1 0 4.2480 16.163 105.2880    412
TALMUS31 TTOKTO31 1 0 1.8320 14.799 121.9850    772
TALNBS31 TALNBS32 1 7 0.0000 0.0000 0.000000
TALOSB31 TALOSB32 1 2 0.0000 0.0000 0.000000
TALOSB31 TRAFNR31 1 0 0.1910 1.6000 49.29200   1545
TALOSB31 TSAMUR31 1 0 1.0250 5.6280 39.04500    574
TALOSB31 TVIKIN31 1 0 0.2630 2.1300 17.66700    772
TALOSB32 TORLMR31 1 0 0.8030 6.5290 53.63500    772
TALOVA31 TALOVA33 1 7 0.0000 0.0000 0.000000
TALOVA31 TMERAM32 1 0 1.1280 9.5070 91.92100    772
TALPAS11 TTATVS11 1 0 1.6920 27.727 481.7310   2454
TALPAS12 TALPAS11 1 2 0.0000 0.0000 0.000000
TALPAS12 TYKALE11 1 0 1.1150 18.267 317.3500   2454
TALPLN31 TALPLN32 1 7 0.0000 0.0000 0.000000
TALPLN31 TBULNK31 1 0 1.6870 13.648 112.1610    772
TALPU_31 TALPU_32 1 7 0.0000 0.0000 0.000000
TALS3J31 TALS3J32 1 7 0.0000 0.0000 0.000000
TALSAN31 TALSAN32 1 7 0.0000 0.0000 0.000000
TALSHJ31 TALASE32 1 0 0.0370 0.3040 2.488000    772
TALSHJ31 TALSHJ32 1 7 0.0000 0.0000 0.000000
TALTAS31 TAFYON32 1 0 5.3230 22.633 159.1330    412
TALTAS31 TALTAS32 1 7 0.0000 0.0000 0.000000
TALTAS31 TKUTOS31 1 0 2.1760 18.361 139.8210    772
TALTIN31 TALTIN32 1 2 0.0000 0.0000 0.000000
TALTIN32 TCAGLY32 1 0 0.0760 0.9670 241.5670   1350
TALTNH11 TALTNH12 1 2 0.0000 0.0000 0.000000
TALTNH11 TBOYAB11 1 0 1.0420 17.074 296.6940   2454
TALTNH11 TKAYAB12 1 0 3.2110 32.800 372.9440   1443
TALTNH12 TALTNH1Q 1 1 0.0000 0.0500 -831.006        Eq. shunt
TALTNH12 TCENGZ12 1 0 1.8500 23.194 388.9630   2165
TALTNH31 TALTNH32 1 7 0.0000 0.0000 0.000000
TALTNO31 TALTNO32 1 2 0.0000 0.0000 0.000000
TALTNO31 TSAPDR31 1 0 2.5000 20.599 163.2230    772
TALTNO32 TAYVAC31 1 0 2.0560 16.695 137.1230    772
TALTNT31 TALTNT32 1 7 0.0000 0.0000 0.000000
TALTNT31 TKNYKZ31 1 0 2.1680 18.081 139.8630    772
TALTOV31 TALTOV32 1 7 0.0000 0.0000 0.000000
TALTOV31 TYUNAK31 1 0 1.4560 12.328 92.46900    772
TAMASR31 TAMASR32 1 7 0.0000 0.0000 0.000000
TAMASR31 TYENID32 1 0 0.9240 5.0550 35.12400    574
TAMAST31 TAMAST32 1 7 0.0000 0.0000 0.000000
TAMAST31 TKAYAB31 1 0 1.8120 6.1820 41.99700    412
TAMAST31 TMERZY32 1 0 5.8630 21.519 140.4960    412
TAMBAA11 TAMBAA12 1 2 0.0000 0.0000 0.000000
TAMBAA11 TAMBAA12 2 2 0.0000 0.0000 0.000000
TAMBAA11 TYENIB11 1 0 0.2270 3.3150 779.8620   1501
TAMBAA31 TAMBAA32 1 2 0.0000 0.0000 0.000000
TAMBAA31 TAMBAA33 1 2 0.0000 0.0000 0.000000
TAMBAA31 TAMBAA33 2 2 0.0000 0.0000 0.000000
TAMBAA31 TAMBAA33 3 2 0.0000 0.0000 0.000000
TAMBAA32 TAMBAA34 3 2 0.0000 0.0000 0.000000
TAMBAA32 THLKGS31 1 0 0.1960 2.4940 622.9550   1350
TAMBAA32 TIKITL31 1 8 0.7110 5.7470 47.64700    772
TAMBAA32 TSULTN32 1 8 0.1650 2.1070 526.3110   1350
TAMBAA33 TAMBAA34 1 2 0.0000 0.0000 0.000000
TAMBAA34 TAMBAA32 1 2 0.0000 0.0000 0.000000
TAMBAA34 TAMBAA32 2 2 0.0000 0.0000 0.000000
TAMBAA34 TIKITL31 1 8 0.7110 5.7460 47.60500    772
TAMBAB11 TIKITL11 1 0 0.6890 7.1140 85.92500   1443
TAMBAB12 TAMBAA11 1 0 0.0080 0.1150 27.13100   1501
TAMBAB12 TAMBAB11 1 2 0.0000 0.0000 0.000000
TAMBAB31 TAMBAA31 1 0 0.0260 0.2270 3.542000   1282
TAMBAB31 TAMBAA31 2 0 0.0260 0.2270 3.542000   1282
TAMBAB31 TAMBAB32 1 7 0.0000 0.0000 0.000000
TAMBAB31 TAMBAB33 1 7 0.0000 0.0000 0.000000
TAMBAB31 TAMBTM31 1 0 0.0230 0.2000 1.476000    772
TAMBAB32 TBDUZU31 1 0 0.4280 3.4720 28.67300    772
TAMBAB32 TIKITL32 1 0 0.6850 5.5360 45.87600    772
TAMBAB32 TIKITL32 2 0 0.6850 5.5370 45.87600    772
TAMBAB32 TORNKS31 1 0 0.2850 2.3050 19.10100    772
TAMBAB32 TYENIB32 1 0 1.2080 9.8200 80.62100    772
TAMBAB32 TYKPLU31 1 0 0.1020 1.2970 323.8740   1350
TAMBTM31 TAMBAA31 1 0 0.0160 0.0850 2.446000   1147
TAMBTM31 TAMBTM32 1 7 0.0000 0.0000 0.000000
TANAMU31 TAKYGS31 1 0 8.2210 26.947 191.1370    412
TANAMU31 TANAMU32 1 7 0.0000 0.0000 0.000000
TANAMU31 TMEDCE31 1 0 10.602 35.468 254.3430    412
TANAMU31 TOTLUC31 1 0 1.4650 8.0430 55.82700    574
TANDIR11 TANDIR12 1 2 0.0000 0.0000 0.000000
TANDIR11 TANDIR13 1 7 0.0000 0.0000 0.000000
TANDIR31 TANDIR32 1 7 0.0000 0.0000 0.000000
TANDIR31 TANDIR33 1 2 0.0000 0.0000 0.000000
TANDIR31 TDLEKR31 1 0 1.1500 5.9880 46.34000    574
TANDIR33 TANDIR34 1 7 0.0000 0.0000 0.000000
TANDIR33 TFEKEH32 1 0 2.7260 22.155 181.9450    772
TANDIR33 TFEKEH32 2 0 2.7260 22.155 181.9450    772
TANDIR33 TKALEH31 1 0 2.7150 9.2050 61.14000    412
TANDIR33 TKRGHS31 1 0 1.7510 6.1420 38.07600    412
TANKSN31 TANKSN32 1 7 0.0000 0.0000 0.000000
TANKSN31 TERYMN31 1 0 0.3190 1.1080 39.55100    825
TANKSN31 TKAZND32 1 0 1.7650 14.221 117.8950    772
TANKSN31 TMACUN31 1 0 0.3360 2.7050 22.43200    772
TANKSN31 TOSTIM31 1 0 0.2600 2.0970 17.37200    772
TANTK231 TANTK232 1 7 0.0000 0.0000 0.000000
TANTK231 TATIKR31 1 0 0.8720 4.5410 35.08200    574
TANTK231 THATAY31 1 0 2.2660 11.758 90.95100    574
TANTK231 TYENIR31 1 0 0.2490 2.0160 16.69800    772
TANTSB11 TANTSB12 1 2 0.0000 0.0000 0.000000
TANTSB12 TAKSA_11 1 0 1.0770 13.430 225.6690   2165
TANTSB31 TANTSB32 1 7 0.0000 0.0000 0.000000
TANTSB31 TELMAL32 1 0 4.8490 39.216 322.4410    772
TANTSB31 TFINIK31 1 0 3.7150 30.183 248.1030    772
TANTSB31 TGOKSA31 1 0 1.4190 11.071 98.58300    772
TANTSB31 TKEMER31 1 0 1.9790 15.993 131.5990    772
TANTSB31 TOVACH31 1 0 1.2830 10.374 85.34300    772
TANTSB33 TANTSB31 1 2 0.0000 0.0000 0.000000
TANTSB33 TANTSB32 1 7 0.0000 0.0000 0.000000
TANTSB33 TKEPZH31 1 0 0.4850 3.6740 34.78700    772
TANTSB33 TKEPZH31 2 0 0.4950 3.7520 35.50300    772
TAORDU12 TAORDU11 1 2 0.0000 0.0000 0.000000
TAORDU32 TAORDU31 1 2 0.0000 0.0000 0.000000
TARAC131 TARAC132 1 7 0.0000 0.0000 0.000000
TARAC131 TSAFRA31 1 0 2.4330 20.490 155.2960    772
TARAC131 TSFCEN31 1 0 1.9430 16.393 123.7560    772
TARAKL31 TARAKL32 1 7 0.0000 0.0000 0.000000
TARALK31 TARALK32 1 7 0.0000 0.0000 0.000000
TARALK31 TBABEK31 1 8 4.4640 14.776 105.3720    412
TARAPG31 TARAPG32 1 7 0.0000 0.0000 0.000000
TARDIC31 TARDIC32 1 7 0.0000 0.0000 0.000000
TARDNC31 TARDNC32 1 7 0.0000 0.0000 0.000000
TARDNC31 TARTV231 1 0 3.0190 11.652 76.02500    412
TARDNC31 TYARDA32 1 0 6.5960 25.372 165.2470    412
TARDSN31 TARDSN32 1 7 0.0000 0.0000 0.000000
TARDSN31 TARHAV31 1 0 2.4400 12.746 99.04700    574
TARDSN31 TCAYEL31 1 0 1.9590 10.185 79.06100    574
TARHAV31 TARHAV32 1 7 0.0000 0.0000 0.000000
TARKOZ31 TARKOZ32 1 7 0.0000 0.0000 0.000000
TARKUN11 TARKUN12 1 2 0.0000 0.0000 0.000000
TARKUN12 TISPIR12 1 0 0.7540 12.342 214.4690   2454
TARPAH31 TARPAH32 1 7 0.0000 0.0000 0.000000
TARPAH31 TARTV231 1 0 0.9260 7.4720 61.81500    772
TARRES31 TARRES32 1 7 0.0000 0.0000 0.000000
TARSIN31 TAKOCK32 1 0 2.5380 13.174 101.9140    574
TARSIN31 TAKYAZ31 1 0 1.8720 9.7300 75.26600    574
TARSIN31 TARAKL31 1 0 2.6180 13.588 105.1190    574
TARSIN31 TARSIN32 1 7 0.0000 0.0000 0.000000
TARSIN31 TIYIDE31 1 0 3.0600 15.846 123.1240    574
TARSIN31 TTRABZ31 1 0 1.2830 6.6470 51.65300    574
TARSIN31 TVAKFI31 1 0 4.3010 22.405 173.1320    574
TARSLN31 TARSLN32 1 2 0.0000 0.0000 0.000000
TARSLN31 TKARRS31 1 0 1.6460 13.310 110.1790    772
TARSMB31 TARMBL31 1 0 0.1540 1.3160 9.782000    772
TARTOC31 TARTOC32 1 7 0.0000 0.0000 0.000000
TARTV231 TARTV232 1 7 0.0000 0.0000 0.000000
TARTVN11 TARTVN12 1 2 0.0000 0.0000 0.000000
TARTVN12 TTORTM12 1 0 0.7560 9.4990 157.2440   2165
TASAS131 TASAS132 1 2 0.0000 0.0000 0.000000
TASAS131 TMAVBI31 1 8 3.6810 20.731 162.9280    574
TASCIM31 TASCIM32 1 7 0.0000 0.0000 0.000000
TASCIM32 TBUCAK31 1 0 1.2220 10.201 79.06100    772
TASILC31 TASILC32 1 7 0.0000 0.0000 0.000000
TASKAL31 TASKAC31 1 0 0.0570 0.1990 1.223000    412
TASKAL31 TASKAL32 1 2 0.0000 0.0000 0.000000
TASKAL31 TTERCA31 1 0 3.8370 13.389 83.91000    412
TASLCE31 TASILC31 1 0 0.0120 0.0990 0.717000    772
TASLCE31 TASLCE32 1 7 0.0000 0.0000 0.000000
TASLCE31 TORHNG31 1 0 0.3530 2.9900 22.55900    772
TASLNH31 TASLNH32 1 2 0.0000 0.0000 0.000000
TASLNR31 TASLNR32 1 7 0.0000 0.0000 0.000000
TASLNR31 TFUATR31 1 0 0.9650 7.7150 63.16400    412
TASLNR31 TPANCA32 1 0 1.1030 8.9370 73.83200    772
TASLNR31 TSELCG31 1 0 1.6760 14.085 108.1970    772
TASLNT31 TASLNT32 1 7 0.0000 0.0000 0.000000
TASLNT31 TOSMN232 1 0 2.2770 7.9900 49.54500    412
TASLNT31 TOSMN232 2 0 2.2650 7.9440 49.24900    412
TASYAP31 TASYAP32 1 7 0.0000 0.0000 0.000000
TATA1R31 TATA1R32 1 2 0.0000 0.0000 0.000000
TATA1R31 TSAHRE31 1 0 0.1670 1.4280 10.41500    772
TATA2R31 TATA2R32 1 7 0.0000 0.0000 0.000000
TATAER31 TATAER32 1 2 0.0000 0.0000 0.000000
TATAKA31 TATAKA32 1 7 0.0000 0.0000 0.000000
TATAKM31 TATAKM32 1 7 0.0000 0.0000 0.000000
TATAKR31 TATAKR32 1 7 0.0000 0.0000 0.000000
TATAKR31 TKESKS32 1 0 1.8690 10.132 79.27100    574
TATAKS11 TATAKS12 1 7 0.0000 0.0000 0.000000
TATAKY31 TATAKY32 1 2 0.0000 0.0000 0.000000
TATASH11 TATASH12 1 2 0.0000 0.0000 0.000000
TATASH12 TATASH1Q 1 1 0.0000 0.0500 -957.831        Eq. shunt
TATATR11 TATATR12 1 2 0.0000 0.0000 0.000000
TATATR11 TGANT212 1 0 2.1150 27.095 447.3310   2165
TATATR11 TSURFA12 1 0 1.3400 16.838 278.4310   2165
TATATR12 TATATR1Q 1 1 0.0000 0.0500 -1038.80        Eq. shunt
TATATR12 TBRCKS11 1 0 1.8910 19.166 218.2380   1443
TATATR12 TGOSKM11 1 0 2.8070 47.128 795.8190   2454
TATATR12 THILVN12 1 0 1.5620 19.761 326.1250   2165
TATATR14 TATATR11 1 2 0.0000 0.0000 0.000000
TATATR14 TATATR15 1 2 0.0000 0.0000 0.000000
TATATR14 TATATR1S 1 1 0.0000 0.0500 -1038.80        Eq. shunt
TATATR14 TGOSKM12 1 0 2.8190 47.315 799.2630   2454
TATATR15 TATATR12 1 2 0.0000 0.0000 0.000000
TATATR15 TATATR1F 1 1 0.0000 0.0500 -1038.80        Eq. shunt
TATATR16 TATATR13 1 7 0.0000 0.0000 0.000000
TATATR31 TAKARA31 1 0 0.5650 2.6910 20.74500    412
TATATR31 TATATR32 1 7 0.0000 0.0000 0.000000
TATATR31 TBORKE31 1 0 1.8050 15.310 114.3530    772
TATATR31 TKARAC31 1 0 2.1650 18.108 139.2310    772
TATATR31 TODULA31 1 0 0.9310 7.8670 59.20100    772
TATIKR31 TATIKR32 1 7 0.0000 0.0000 0.000000
TATISA11 TATISA1Q 1 1 0.0000 0.0500 -999.887        Eq. shunt
TATISA11 TSAGMG12 1 0 0.0470 0.6840 160.9060   1501
TATISA12 TATISA11 1 2 0.0000 0.0000 0.000000
TATISA12 TIKITL12 1 0 0.3070 3.9460 61.81300   2165
TATISA31 TATISA32 1 7 0.0000 0.0000 0.000000
TATISA31 TTOPKA32 1 0 0.1600 1.4040 298.9540    937
TATISA32 TBAGCL31 1 0 0.0780 0.9980 249.3250   1350
TATISA32 TIKITL31 1 8 0.3620 2.3340 243.2110    574
TATISA32 TIKITL31 2 8 0.3550 2.2950 242.9160    574
TATLAS11 TATLAS12 1 2 0.0000 0.0000 0.000000
TAVON231 TAVON232 1 2 0.0000 0.0000 0.000000
TAVRUP31 TAVRUP32 1 7 0.0000 0.0000 0.000000
TAYANC31 TAYANC32 1 7 0.0000 0.0000 0.000000
TAYANC31 TBOZKH31 1 0 6.1090 21.877 137.2070    412
TAYANC31 TSINOP31 1 0 5.2700 18.487 114.6060    412
TAYDIN31 TAYDIN32 1 2 0.0000 0.0000 0.000000
TAYDIN31 TGERMN34 1 0 1.3010 10.512 87.49400    772
TAYRNC31 TAYRNS31 1 0 0.0090 0.0600 0.422000    641
TAYVAC31 TAYVAC32 1 7 0.0000 0.0000 0.000000
TAYVAH31 TAYVAH32 1 7 0.0000 0.0000 0.000000
TAYVAL31 TAYVAL32 1 7 0.0000 0.0000 0.000000
TAYVAL31 TDUZOV31 1 0 4.8560 17.804 113.0880    412
TBABES11 TCORL211 1 0 1.4600 18.995 291.4310   2165
TBABES12 TBABES11 1 2 0.0000 0.0000 0.000000
TBABES12 XNS_BA11 1 0 1.2220 15.379 254.1870   2165
TBABES31 TBABES32 1 7 0.0000 0.0000 0.000000
TBABES31 TEDRN231 1 0 2.3160 18.830 154.6210    772
TBABES31 THAVSA31 1 0 1.4280 11.606 95.29400    772
TBABES31 THYRBL31 1 0 1.0880 9.2750 69.19400    772
TBABES31 TPINAR31 1 0 4.8560 17.037 105.6250    412
TBABES31 TUZUNK31 1 0 5.1990 18.240 113.0880    412
TBADAN61 TBADAN62 1 2 0.0000 0.0000 0.000000
TBADAN61 TSEYHA61 1 0 0.9850 1.7470 13.31500    394
TBADAN62 TSEYHA61 1 0 0.9850 1.7470 13.31500    394
TBAFAR31 TBAFAR32 1 7 0.0000 0.0000 0.000000
TBAFRA31 TALTNH31 1 0 2.0770 10.781 83.40400    574
TBAFRA31 TBAFRA32 1 2 0.0000 0.0000 0.000000
TBAFRA31 TDERBH31 1 0 0.9190 4.7690 36.89500    574
TBAFRA31 TONDOK31 1 0 1.4650 11.791 97.82400    772
TBAFRA31 TYAKNT31 1 0 4.0180 14.119 87.62000    412
TBAGAR31 TBAGAR32 1 7 0.0000 0.0000 0.000000
TBAGCL31 TBAGCL32 1 7 0.0000 0.0000 0.000000
TBAGCL31 TBEVLR32 1 0 0.0790 0.6940 147.6640    937
TBAGI131 TBAGI132 1 7 0.0000 0.0000 0.000000
TBAGI231 TBAGI232 1 7 0.0000 0.0000 0.000000
TBAGIS11 TKBANS12 1 8 1.2290 20.133 349.8440   2454
TBAGIS12 TBAGIS11 1 7 0.0000 0.0000 0.000000
TBAGIS12 TBAGIS1Q 1 9 0.0000 0.0500 -831.006        Eq. shunt
TBAGIS31 TAGOLD31 1 0 0.3750 1.9950 21.25100    574
TBAGIS31 TBAGI131 1 0 0.1800 0.9360 7.252000    574
TBAGIS32 TBAGI131 1 0 0.1790 0.9320 7.210000    574
TBAGIS32 TBAGI231 1 0 1.0850 5.8290 42.03900    574
TBAGIS32 TBAGIS31 1 2 0.0000 0.0000 0.000000
TBAGLA31 TARDIC31 1 0 0.5990 5.0840 37.94900    772
TBAGLA31 TBAGLA32 1 7 0.0000 0.0000 0.000000
TBAGLA31 TKNYKZ31 1 0 0.4410 3.7430 27.95600    772
TBAGLI31 TBAGLI32 1 2 0.0000 0.0000 0.000000
TBAGLM11 TKURSN11 1 0 1.5860 26.409 428.7130   2454
TBAGLM12 TBAGLM11 1 2 0.0000 0.0000 0.000000
TBAGLM12 TBAGLM1Q 1 1 0.0000 0.0500 -1037.40        Eq. shunt
TBAGLM12 TKAYAB14 1 0 5.5410 70.090 1159.037   2165
TBAGLM12 TKURSN11 1 0 1.5860 26.409 428.7130   2454
TBAGLM31 TDAGYC31 1 0 0.7600 6.4470 48.11100    772
TBAGLM31 TESENB31 1 0 0.6290 5.0820 41.91300    772
TBAGLM31 TESENB31 2 0 0.6290 5.0820 41.91300    772
TBAGLM31 THASKO31 1 0 0.5210 4.2770 238.7840    772
TBAGLM31 TMACUN32 1 0 0.4700 3.7870 31.37100    772
TBAGLM32 TBAGLM31 1 7 0.0000 0.0000 0.000000
TBAGLM32 THASKO32 1 0 0.5210 4.2770 238.7840    772
TBAGLM32 TMACUN32 1 0 0.4700 3.7870 31.37100    772
TBAGLM32 TOVACI31 1 0 0.2340 1.8850 15.55900    772
TBAGLM32 TOVACI32 1 0 0.2330 1.8870 15.55900    772
TBAGRS31 TBAGRS32 1 7 0.0000 0.0000 0.000000
TBAGSL31 TBAGSL32 1 7 0.0000 0.0000 0.000000
TBAGSL31 THAKKA31 1 0 3.1120 17.025 118.2320    574
TBAGYR31 TBAGYR32 1 2 0.0000 0.0000 0.000000
TBAGYR31 TKEMAL31 1 0 1.1520 9.3180 76.57300    772
TBAHCE31 TBAHCE32 1 7 0.0000 0.0000 0.000000
TBAHCE31 TBERKE31 1 0 1.5380 7.9850 61.73000    574
TBAHCE31 TBERKE32 1 0 1.5430 8.0120 61.94100    574
TBAHCE31 TGOKCE31 1 0 0.4340 2.6550 21.04100    641
TBAHCE31 TGOKCE31 2 0 0.4340 2.6550 21.04100    641
TBAHCE31 THASNR31 1 0 0.8750 7.0770 58.18900    772
TBAHCE31 TOSMN231 1 0 1.5500 12.644 102.3360    772
TBAHCS31 TBAHCS32 1 2 0.0000 0.0000 0.000000
TBAHCS31 TESENY31 1 8 0.1740 1.4150 11.63800    772
TBAHCS31 TKUCUK31 1 0 1.1600 9.4190 77.45800    772
TBAHCS32 TESENY32 1 8 0.1710 1.3920 13.57700    772
TBAHCS32 TKUCUK31 1 0 1.1620 9.4840 77.20500    772
TBALAB31 TBALAB32 1 7 0.0000 0.0000 0.000000
TBALGT31 TBALGT32 1 7 0.0000 0.0000 0.000000
TBALGT31 TCIGDE32 1 0 0.1230 1.0820 230.3090    937
TBALGT31 TMALTE32 1 0 0.0980 0.8600 183.1670    937
TBALK131 TBALSE31 1 0 0.8090 6.5730 53.97200    772
TBALK131 TSAMLI31 1 0 2.3140 15.049 107.2690    641
TBALK131 TSAPDR31 1 0 2.8940 24.346 185.3600    772
TBALKS11 TSOMAS11 1 0 2.0350 20.759 236.1690   1282
TBALKS12 TBALKS11 1 2 0.0000 0.0000 0.000000
TBALKS31 TBALK131 1 0 1.0160 8.2590 67.84400    772
TBALKS31 TBALKS32 1 7 0.0000 0.0000 0.000000
TBALKS31 TBALSE31 1 0 0.7260 6.1210 46.38200    772
TBALKS31 TBIGAD31 1 0 1.2670 10.805 80.62100    772
TBALKS31 TBLKER31 1 0 0.6080 5.0990 39.34100    772
TBALKS31 TGOBEL31 1 0 2.5390 20.639 169.5060    772
TBALKS31 TGONEN31 1 0 3.0600 26.082 194.6370    772
TBALKS31 TKAVAR31 1 0 1.0410 8.8510 66.41100    772
TBALKS31 TSUSUR31 1 0 0.8560 7.2270 54.64700    772
TBALSE31 TBALSE32 1 7 0.0000 0.0000 0.000000
TBALSE31 TBLKOS31 1 0 0.5140 4.1740 34.28100    772
TBALSE31 TSOMAB31 1 0 6.7170 23.563 146.0620    412
TBANAZ31 TAFN3S31 1 0 0.0930 0.7500 6.156000    772
TBANAZ31 TBANAZ32 1 7 0.0000 0.0000 0.000000
TBAND211 TBAND212 1 7 0.0000 0.0000 0.000000
TBAND331 TBAND332 1 2 0.0000 0.0000 0.000000
TBAND332 TBARES31 1 0 0.9830 3.4470 21.37800    412
TBAND332 TBND3R32 1 0 1.3300 7.3040 50.68300    574
TBAND332 TGOBEL31 1 0 4.7230 16.357 104.0650    412
TBANDM33 TBAND331 1 0 3.3690 11.387 81.88600    412
TBANDM33 TBANDM31 1 7 0.0000 0.0000 0.000000
TBANDM33 TEDINC31 1 0 0.4600 3.9020 29.13600    772
TBANDM33 TERDEK31 1 0 3.7410 12.229 87.15600    412
TBANDR11 TCENAL11 1 0 1.5260 24.990 434.2440   2454
TBANDR12 TBAND211 1 0 0.0060 0.0730 1.212000   2165
TBANDR12 TBANDR11 1 2 0.0000 0.0000 0.000000
TBANRR33 TATA2R31 1 0 1.3960 11.898 88.75900    772
TBANRR33 TBANRR31 1 7 0.0000 0.0000 0.000000
TBARAN31 TBARAN32 1 7 0.0000 0.0000 0.000000
TBARLA31 TAFYCI31 1 0 8.9100 33.138 210.5330    412
TBARLA31 TBARLA32 1 7 0.0000 0.0000 0.000000
TBARLA31 TEGIRD31 1 0 4.0710 14.107 89.68600    412
TBARLA31 TKULEO31 1 0 2.8790 10.099 62.61600    412
TBARTN31 TBARTN32 1 7 0.0000 0.0000 0.000000
TBARTN31 TBARTO31 1 0 0.7010 5.6940 46.76200    772
TBARTN31 TBRTCM31 1 0 0.1200 0.9720 8.011000    772
TBARTN31 THEMA131 1 0 0.7780 3.4200 23.65500    412
TBARTO11 TBARTO12 1 2 0.0000 0.0000 0.000000
TBARTO11 TBARTO13 1 7 0.0000 0.0000 0.000000
TBARTO11 TBARTO1Q 1 1 0.0000 0.0500 -966.556        Eq. shunt
TBARTO12 TKARDG11 1 0 0.8850 14.855 240.9810   2454
TBASKL12 TBASKL11 1 7 0.0000 0.0000 0.000000
TBASKL12 TBASKL1Q 1 9 0.0000 0.0500 198.4130        Eq. shunt
TBASKL31 TYENGI32 1 0 11.798 41.821 260.7940    412
TBASKL32 TBAGSL31 1 0 5.3060 19.046 119.5820    412
TBASKL32 TBASKL31 1 2 0.0000 0.0000 0.000000
TBASTG11 TBASTG12 1 7 0.0000 0.0000 0.000000
TBASTS31 TBASTS32 1 7 0.0000 0.0000 0.000000
TBASTS31 TKAYAS32 1 0 0.9570 5.0570 39.59400    574
TBASTS31 TKIRIK31 1 0 2.5830 13.378 103.9800    574
TBATIC31 TBATIC32 1 2 0.0000 0.0000 0.000000
TBATIC31 TBORNV31 1 0 0.5370 4.3670 35.84100    772
TBATM131 TBATM132 1 7 0.0000 0.0000 0.000000
TBATM131 TSCKRT31 1 0 6.6270 23.537 147.1580    412
TBATM211 TAKALE12 1 0 2.2990 37.648 654.2060   2454
TBATM211 TILISU12 1 0 1.7780 22.780 360.3620   2165
TBATM212 TBATM211 1 2 0.0000 0.0000 0.000000
TBATM212 TSIIRT11 1 0 1.2310 20.156 350.2370   2454
TBATM231 TBATM232 1 7 0.0000 0.0000 0.000000
TBATM232 TBATM131 1 0 0.0920 0.7520 6.156000    772
TBATM232 TBATM131 2 0 0.0920 0.7520 6.156000    772
TBATM232 TBATM233 1 2 0.0000 0.0000 0.000000
TBATM232 TBATMN32 1 0 1.7440 14.794 110.4740    772
TBATM232 TBISM131 1 0 2.4080 19.462 160.1870    772
TBATM232 TBISM131 2 0 2.4200 19.498 160.4400    412
TBATM232 TGERCU31 1 0 1.8760 15.895 118.9910    772
TBATM232 TSCKRT31 1 0 2.4870 21.038 158.1210    772
TBATMN31 TBATMN32 1 2 0.0000 0.0000 0.000000
TBATMN31 TKOZLK31 1 0 1.2850 10.949 81.71700    772
TBATMN31 TSILVA32 1 0 1.3030 7.1240 49.50200    574
TBAYAT31 TBAYAT32 1 2 0.0000 0.0000 0.000000
TBAYBU31 TASKAL31 1 0 6.8660 24.086 149.3080    412
TBAYBU31 TBAYBU32 1 7 0.0000 0.0000 0.000000
TBAYBU31 TBAYBU3Q 1 1 0.0000 0.0500 -845.336        Eq. shunt
TBAYBU31 TGUMCM31 1 0 6.4250 22.794 141.7610    412
TBAYBU31 TSOGNR31 1 0 1.4860 12.643 93.65000    772
TBAYHC31 TAVON231 1 0 1.6480 8.7780 64.42900    574
TBAYHC31 TBAYHC32 1 7 0.0000 0.0000 0.000000
TBBABA31 TBBABA32 1 2 0.0000 0.0000 0.000000
TBBABA31 TBOZYA31 1 0 0.1100 0.6610 118.8230    656
TBBABA32 TBBABA33 1 2 0.0000 0.0000 0.000000
TBBABA33 THILAL31 1 8 0.0800 1.0250 255.9880   1350
TBCEKM31 TAKCAN32 1 0 0.1190 0.6200 4.765000    574
TBCEKM31 TAKCAN32 2 0 0.1190 0.6200 4.765000    574
TBCEKM31 TBCEKM32 1 7 0.0000 0.0000 0.000000
TBCEKM31 TCATAL31 1 0 1.0620 5.5330 42.75600    574
TBCEKM31 TCATLR32 1 0 1.2010 6.2570 48.36400    574
TBCEKM31 TDKAYA31 1 0 0.3680 2.4620 242.5790    574
TBCEKM31 TFIRPL31 1 0 0.0390 0.2340 42.03900    656
TBCEKM31 TSILVR31 1 0 2.5560 13.266 102.5890    574
TBDUZU31 TBDUZU32 1 2 0.0000 0.0000 0.000000
TBDUZU31 TESENY31 1 0 0.3090 2.5930 79.73500    772
TBDUZU32 TESENY32 1 0 0.3080 2.5820 79.65100    772
TBDUZU32 TORNKS31 1 0 0.1360 1.1040 9.066000    772
TBDUZU32 TYKPLU32 1 0 0.0920 1.1770 294.0210   1350
TBEKIR11 TCENAL12 1 0 0.4040 6.7550 109.7630   2454
TBEKIR12 TBEKIR11 1 7 0.0000 0.0000 0.000000
TBEKIR12 TCANHZ11 1 0 1.1030 13.919 227.9690   2165
TBELEK31 TBELEK32 1 2 0.0000 0.0000 0.000000
TBELEN31 TBELEN32 1 7 0.0000 0.0000 0.000000
TBELEN31 TYENIR31 1 0 0.5240 1.8880 15.72800    412
TBELKS31 TBELKS32 1 2 0.0000 0.0000 0.000000
TBELKS31 TBRCSS32 1 0 0.1620 1.3120 10.79400    772
TBELKS31 TELBEY31 1 0 1.8500 18.560 209.0570    641
TBERGA31 TBERGA32 1 7 0.0000 0.0000 0.000000
TBERGA31 TBERVR31 1 0 0.6320 5.2520 41.32200    772
TBERGA31 TBRGOS31 1 0 2.0560 7.2110 44.69600    412
TBERGA31 TORLMR31 1 0 1.2350 10.036 82.43400    772
TBERGA31 TSOMAC31 1 0 1.2680 10.306 84.62600    772
TBERGR31 TBERGR32 1 7 0.0000 0.0000 0.000000
TBERKE31 TBERKE32 9 2 0.0000 0.0000 0.000000
TBERKE31 TMISIS31 1 0 6.3600 33.136 256.0300    574
TBERKE31 TOSKAN32 1 0 1.8400 9.5850 74.08500    574
TBERKE31 TOSMNO31 1 0 3.9600 21.309 164.1510    574
TBERKE31 TSIRHE32 1 0 2.4320 12.670 97.90900    574
TBERKE32 TBERKE31 1 7 0.0000 0.0000 0.000000
TBERKE32 TBERKE31 2 7 0.0000 0.0000 0.000000
TBERKE32 TBERKE31 3 7 0.0000 0.0000 0.000000
TBERKE32 TBERKE31 4 7 0.0000 0.0000 0.000000
TBERKE32 TBERKE31 5 7 0.0000 0.0000 0.000000
TBERKE32 TBERKE31 6 7 0.0000 0.0000 0.000000
TBERKE32 TBERKE31 7 7 0.0000 0.0000 0.000000
TBERKE32 TBERKE31 8 7 0.0000 0.0000 0.000000
TBERKE32 TCEYH231 1 0 5.0850 26.494 204.7140    574
TBERKE32 TOSMNO31 1 0 3.9380 20.439 158.0790    574
TBERKE32 TSIRHE32 1 0 2.4320 12.670 97.90900    574
TBERKM31 TBERKM32 1 7 0.0000 0.0000 0.000000
TBERKM31 TOSKAN32 1 0 0.8050 2.8240 17.49900    412
TBERVR31 TBERVR32 1 7 0.0000 0.0000 0.000000
TBESEV31 TBESEV32 1 2 0.0000 0.0000 0.000000
TBESEV31 TORHNE31 1 0 2.2700 11.935 92.38500    574
TBESKT31 TBESKT32 1 7 0.0000 0.0000 0.000000
TBESKT31 TVIZEH33 1 0 1.2190 8.8860 70.24800    574
TBESNI31 TADICI31 1 0 2.7010 12.913 86.77700    412
TBESNI31 TBESNI32 1 7 0.0000 0.0000 0.000000
TBESNI31 TPS4_B31 1 0 3.4500 14.881 103.7700    412
TBESYZ31 TBESYZ32 1 2 0.0000 0.0000 0.000000
TBESYZ31 TBESYZ3Q 1 9 0.0000 0.0500 -1730.10        Eq. shunt
TBEVLR31 TBEVLR32 1 2 0.0000 0.0000 0.000000
TBEYHN11 TAKALE12 1 0 1.0130 16.613 288.4880   2454
TBEYHN11 TBEYHN12 1 2 0.0000 0.0000 0.000000
TBEYHN11 TBEYHN1Q 1 1 0.0000 0.0500 -831.006        Eq. shunt
TBEYKZ11 TKAVCK11 1 0 0.3780 5.6400 92.16900   2165
TBEYLI31 TBEYLI32 1 7 0.0000 0.0000 0.000000
TBEYLI31 TDDYBK31 1 0 0.5270 1.7980 11.76400    412
TBEYLI31 TPOLTT32 1 0 2.8580 10.008 62.27900    412
TBEYLI31 TSAZAK31 1 0 4.2350 14.806 92.42700    412
TBEYLI31 TSIVRI31 1 0 4.9590 17.381 107.9860    412
TBEYPA31 TBEYPA32 1 7 0.0000 0.0000 0.000000
TBEYPA31 TETISO32 1 0 0.8450 4.6220 32.13000    574
TBEYSE31 TAKDAR31 1 0 2.1310 9.8740 71.04900    412
TBEYSE31 TBEYSE32 1 7 0.0000 0.0000 0.000000
TBEYSE31 TILGIN31 1 0 7.8120 32.843 224.1520    412
TBHRKT31 TBHRKT32 1 7 0.0000 0.0000 0.000000
TBHRKT31 TGREEN31 1 0 0.4840 4.1230 30.78100    772
TBIGAD31 TBIGAD32 1 7 0.0000 0.0000 0.000000
TBIGAD31 TDURSN31 1 0 3.3900 18.617 129.2380    574
TBIGA_31 TERDEK31 1 0 11.279 39.569 245.2770    412
TBIGA_31 TKRBIG31 1 0 2.1290 13.210 100.6490    574
TBILOR31 TBILOR32 1 7 0.0000 0.0000 0.000000
TBINGO31 TBINGO32 1 7 0.0000 0.0000 0.000000
TBINGO31 TGOYNU31 1 0 2.8990 12.214 82.94000    412
TBIREH11 TBIREH12 1 2 0.0000 0.0000 0.000000
TBIREH11 TBIREH13 1 7 0.0000 0.0000 0.000000
TBIREH12 TBRCKS11 1 0 0.0440 0.4410 5.025000   1443
TBIREH31 TBELKS32 1 0 0.1620 1.3120 10.79400    772
TBIRKA31 TBIRKA32 1 7 0.0000 0.0000 0.000000
TBIRKA31 TDAGPA31 1 0 0.4390 2.4090 16.74000    574
TBISKA31 TBISKA32 1 7 0.0000 0.0000 0.000000
TBISM131 TBISM132 1 2 0.0000 0.0000 0.000000
TBISM231 TBISM232 1 7 0.0000 0.0000 0.000000
TBITLI31 TBITLI32 1 7 0.0000 0.0000 0.000000
TBITLI31 TDODAN31 1 0 8.7200 30.474 190.4200    412
TBIZNA31 TBIZNA32 1 7 0.0000 0.0000 0.000000
TBKARS31 TAVRUP31 1 0 1.2750 8.3940 60.50800    641
TBKARS31 TBKARS32 1 2 0.0000 0.0000 0.000000
TBKARS31 TCANEN32 1 0 0.6550 5.3250 43.72600    772
TBKARS31 TCORL231 1 0 1.6190 13.093 108.4920    772
TBKARS31 TDELTA31 1 0 0.2640 2.1990 17.11900    772
TBKARS31 TZORLU32 1 0 0.0690 0.4220 3.331000    641
TBKNTJ31 TKZLD331 1 0 0.1930 1.5500 12.86100    772
TBLCEK11 TOSMNC11 1 0 0.9740 12.662 194.2750   2165
TBLCEK11 TZETES11 1 0 0.8470 14.003 243.0690   2454
TBLCEK31 TBLCEK32 1 2 0.0000 0.0000 0.000000
TBLCEK31 TERDM131 1 0 0.2370 1.2350 9.529000    574
TBLCEK31 TERDM231 1 0 0.2590 1.3490 10.41500    574
TBLCEK31 TERDMS31 1 0 0.4870 1.7070 10.58400    412
TBLCEK31 TYCATS31 1 0 2.3970 19.389 159.3860    772
TBLCEK31 TZONGK33 1 0 1.7600 14.293 117.5580    772
TBLCEK32 TBLCEK33 1 7 0.0000 0.0000 0.000000
TBLCEK32 TYENIZ31 1 0 0.9630 8.2050 61.22400    772
TBLKER31 TBLKER32 1 7 0.0000 0.0000 0.000000
TBLKNT31 TBLKNT32 1 2 0.0000 0.0000 0.000000
TBLKNT31 TBLKNT3Q 1 1 0.0000 0.0500 -1730.10        Eq. shunt
TBLKOS31 TBLKOS32 1 2 0.0000 0.0000 0.000000
TBND3R31 TBND3R32 1 7 0.0000 0.0000 0.000000
TBND3R32 TEDINC31 1 0 0.4970 4.2330 31.58200    772
TBND3R32 TGPOLI31 1 0 1.0000 6.0240 42.62900    574
TBODR231 TBODR232 1 7 0.0000 0.0000 0.000000
TBODR231 TKAROV31 1 0 0.9740 7.9150 64.97700    772
TBODRU31 TBODR231 1 0 0.6220 5.0580 41.53300    772
TBODRU31 TBODRU32 1 7 0.0000 0.0000 0.000000
TBODRU31 TMILAS31 1 0 3.9800 21.858 151.7120    574
TBOGAZ31 TBOGAZ32 1 7 0.0000 0.0000 0.000000
TBOGAZ31 TKALAB31 1 0 4.0750 14.249 88.92700    412
TBOGAZ31 TSORGU31 1 0 3.5030 29.696 222.1710    772
TBOLU231 TBOLU232 1 2 0.0000 0.0000 0.000000
TBOLU231 TBOLUY32 1 0 1.0330 7.7860 63.62800    412
TBOLU232 TBOLUU31 1 0 1.0170 3.3260 23.69700    412
TBOLU232 TKOPRH31 1 0 1.5700 13.386 99.89000    772
TBOLUU31 TBOLUU32 1 7 0.0000 0.0000 0.000000
TBOLUY31 TBOLUY32 1 2 0.0000 0.0000 0.000000
TBOLUY31 TSARIY31 1 0 10.072 35.334 219.0500    412
TBORCK11 TAKHAL11 1 8 2.4840 31.225 516.3440   2165
TBORCK11 TKALKN12 1 0 1.9640 32.169 558.9940   2454
TBORCK12 TBORCK11 1 2 0.0000 0.0000 0.000000
TBORCK12 TBORCK1Q 1 1 0.0000 0.0500 -1037.40        Eq. shunt
TBORCK12 TDERIN12 1 0 0.5830 7.2710 122.0440   2165
TBORCK12 TYUSUF11 1 0 1.5140 24.975 428.3130   2317
TBORCK31 TARPAH31 1 0 0.7250 5.8660 48.23700    772
TBORCK32 TARTV231 1 0 1.1200 9.0420 74.71700    772
TBORCK32 TBORCK31 1 2 0.0000 0.0000 0.000000
TBORKE31 TBORKE32 1 7 0.0000 0.0000 0.000000
TBORNO31 TALSAN31 1 0 0.0620 0.7840 195.7750   1350
TBORNO31 TBORNO32 1 7 0.0000 0.0000 0.000000
TBORNO31 TISKKC31 1 0 0.1840 1.4860 12.22800    772
TBORNO31 TPIYAL32 1 0 0.1160 0.7030 126.2440    656
TBORNV11 TBORNV12 1 2 0.0000 0.0000 0.000000
TBORNV31 TBORNV32 1 7 0.0000 0.0000 0.000000
TBOROS31 TBOROS32 1 7 0.0000 0.0000 0.000000
TBOROS31 TUGURL31 1 0 0.6120 5.1850 38.79200    772
TBORTM31 TBOROS31 1 0 0.2900 2.3330 19.35400    772
TBORTM31 TBORTM32 1 7 0.0000 0.0000 0.000000
TBORTM31 TNIGDO32 1 0 0.4270 3.6270 27.07000    772
TBORTM31 TSNMEZ31 1 0 0.6390 5.4040 40.56300    772
TBORTM31 TTOROS31 1 0 2.5600 21.709 162.2530    772
TBOSEN31 TBOSEN32 1 7 0.0000 0.0000 0.000000
TBOSEN31 TDEMRT31 1 8 1.1330 6.1520 43.68400    574
TBOSTA31 TBOSTA32 1 2 0.0000 0.0000 0.000000
TBOSTA31 TSEMIK32 1 0 0.1170 0.7030 126.3700    656
TBOSTA32 TKARSI32 1 0 0.1350 0.8130 146.0200    656
TBOTAS31 TBOTAS32 1 7 0.0000 0.0000 0.000000
TBOTAS31 TSLMPS31 1 0 3.0280 16.233 127.9310    574
TBOTAS31 TTEGES31 1 0 1.6480 8.5550 66.15800    574
TBOYAB12 TBOYAB11 1 2 0.0000 0.0000 0.000000
TBOYAB12 TBOYAB1Q 1 1 0.0000 0.0500 -827.662        Eq. shunt
TBOYAT33 TBOYAT31 1 7 0.0000 0.0000 0.000000
TBOYAT33 THMSRS31 1 0 1.7040 14.599 106.5100    772
TBOYAT33 TVEZIR31 1 0 8.3630 32.278 206.4010    412
TBOZKH31 TBOZKH32 1 7 0.0000 0.0000 0.000000
TBOZKR31 TBOZKR32 1 2 0.0000 0.0000 0.000000
TBOZKU31 TBOZKU32 1 7 0.0000 0.0000 0.000000
TBOZKU31 TDINAR32 1 0 2.4750 20.999 158.2480    772
TBOZKU31 TTEFEN31 1 0 7.6680 26.902 166.7650    412
TBOZOK11 TBOZOK12 1 2 0.0000 0.0000 0.000000
TBOZOK11 TBOZOK13 1 7 0.0000 0.0000 0.000000
TBOZOK12 TBOZOK1Q 1 1 0.0000 0.0500 -831.006        Eq. shunt
TBOZOK12 TRSDYE12 1 0 3.5110 57.593 1000.106   2454
TBOZOK31 TBOZOK32 1 2 0.0000 0.0000 0.000000
TBOZOK31 TBOZOK33 1 7 0.0000 0.0000 0.000000
TBOZOK31 TSORGU31 1 0 2.4200 15.603 117.6420    574
TBOZOK31 TYOZGA31 1 0 1.7500 8.9260 65.27200    412
TBOZOK32 TALACA32 1 0 4.4660 18.454 124.3460    412
TBOZOK32 TYOZGA31 1 0 2.0390 13.517 103.1370    574
TBOZUO31 TBOZUO32 1 2 0.0000 0.0000 0.000000
TBOZUY31 TBOZKR31 1 0 1.7400 10.810 79.94600    574
TBOZUY31 TBOZUY32 1 7 0.0000 0.0000 0.000000
TBOZUY31 TKARRE31 1 0 4.4380 17.581 116.1660    412
TBOZUY31 TMETRI31 1 0 0.4330 3.6940 27.57600    772
TBOZUY31 TVITRA31 1 0 0.1420 0.4810 12.86100    825
TBOZYA31 TBOZYA32 1 7 0.0000 0.0000 0.000000
TBOZYA31 THATYI33 1 0 0.1040 0.6270 112.7090    656
TBOZYA31 TKARAB31 1 0 0.0460 0.5820 145.4290   1350
TBRCKY31 TATATR31 1 0 7.2090 27.631 180.5950    412
TBRCKY31 TBELKS31 1 0 0.4670 3.8860 30.44400    772
TBRCKY31 TBRCKY32 1 7 0.0000 0.0000 0.000000
TBRCKY31 TBRCSS32 1 0 0.2820 2.2640 18.89000    772
TBRCKY31 TKRKMH31 1 0 1.6380 8.5870 66.87500    574
TBRCKY31 TKRKMH32 1 0 1.6380 8.5870 66.87500    574
TBRCKY31 TSURUC31 1 0 6.7990 23.799 153.6090    412
TBRGOS31 TBRGOS32 1 2 0.0000 0.0000 0.000000
TBRKRR31 TBRKRR32 1 2 0.0000 0.0000 0.000000
TBRTCM31 TBRTCM32 1 7 0.0000 0.0000 0.000000
TBSTCM31 TBSTCM32 1 2 0.0000 0.0000 0.000000
TBUCAA31 TBUCAA32 1 2 0.0000 0.0000 0.000000
TBUCAA31 TKARAB32 1 0 0.1200 1.5240 380.6710   1350
TBUCAK31 TBUCAK32 1 7 0.0000 0.0000 0.000000
TBUCAK31 TBURDU31 1 0 3.2830 18.029 125.1480    574
TBUCAK31 TGOKBE31 1 0 3.2530 11.938 75.85600    412
TBUCAK31 TKARCH31 1 0 3.2470 11.390 70.58500    412
TBUCIM31 TBUCIM32 1 7 0.0000 0.0000 0.000000
TBULNK31 TBULNK32 1 7 0.0000 0.0000 0.000000
TBURCA33 TBURCK31 1 0 0.3720 2.0340 14.12500    574
TBURCK33 TBURCK31 1 7 0.0000 0.0000 0.000000
TBURDG11 TBURDG12 1 2 0.0000 0.0000 0.000000
TBURDG12 TBANDR12 1 0 2.5150 31.852 524.3880   2165
TBURDG12 TBURDG1Q 1 9 0.0000 0.0500 -1038.80        Eq. shunt
TBURDG12 TBURSD11 1 0 0.8710 9.0930 106.0440   1443
TBURDG12 TBURSD12 1 0 0.8570 8.9110 103.3310   1443
TBURDG12 TBURSS11 1 0 0.5190 5.2940 60.23800   1443
TBURDG31 TBURDG32 1 2 0.0000 0.0000 0.000000
TBURDG31 TBURDG33 1 7 0.0000 0.0000 0.000000
TBURDG31 TDEMRT32 1 0 0.6540 3.4180 45.28600    641
TBURDG31 TOTOSA31 1 0 0.7960 6.4720 53.17100    772
TBURDG31 TRBKAR31 1 0 0.5140 4.1720 34.28100    772
TBURDG32 TDEMRT32 1 0 0.7650 4.4470 31.87700    574
TBURDG32 TORHNG31 1 0 2.3190 12.718 105.9200    574
TBURDG32 TYLFRT31 1 0 0.6960 5.6530 46.42400    772
TBURDG33 TBURDG34 1 2 0.0000 0.0000 0.000000
TBURDG34 TASILC31 1 0 1.2300 10.481 78.21700    772
TBURDG34 TORHNG31 1 0 1.6530 13.315 111.5280    772
TBURDU31 TAKYAK31 1 0 1.2420 10.507 78.93400    772
TBURDU31 TBURDU32 1 7 0.0000 0.0000 0.000000
TBURDU31 TBURDU3Q 1 1 0.0000 0.0500 -1730.10        Eq. shunt
TBURDU31 TISPAR32 1 0 2.6880 9.4290 58.44200    412
TBURDU31 TKECIB31 1 0 2.2440 13.323 94.11400    574
TBURGS31 TBURGS32 1 7 0.0000 0.0000 0.000000
TBURGS31 TBURSI32 1 0 0.4690 3.9270 30.44400    772
TBURRS31 TBURRS32 1 7 0.0000 0.0000 0.000000
TBURRS31 TGBOLU32 1 0 2.0160 7.4570 47.60500    412
TBURS331 TBURGS31 1 0 0.2600 2.1040 17.45700    772
TBURS331 TBURGS32 1 0 0.2500 2.0220 16.74000    772
TBURS331 TBURS332 1 7 0.0000 0.0000 0.000000
TBURS331 TBURSD32 1 0 0.9370 7.6380 62.27900    772
TBURSD11 TBURSD12 1 2 0.0000 0.0000 0.000000
TBURSD12 TBURSD1Q 1 1 0.0000 0.0500 -1038.80        Eq. shunt
TBURSD31 TBURSD32 1 2 0.0000 0.0000 0.000000
TBURSD31 TKESTY31 1 0 0.6360 5.1600 42.46100    772
TBURSS11 TBALKS12 1 0 3.4850 35.558 404.5440   1443
TBURSS11 TBURSS12 1 2 0.0000 0.0000 0.000000
TBURSS12 TBURSS13 1 7 0.0000 0.0000 0.000000
TBURSS12 TGAGAC13 1 0 2.7400 27.822 320.2630   1443
TBURSS32 TBESEV32 1 0 0.0600 0.7690 192.0640   1350
TBURSS32 TBESEV32 2 0 0.2930 1.6320 12.77600    574
TBURSS32 TBURSI32 1 0 0.0120 0.0970 0.801000    772
TBURSS32 TBURSS34 1 7 0.0000 0.0000 0.000000
TBURSS32 TDEMRT31 1 8 0.5840 2.4830 48.95400    772
TBURSS32 TGORUK32 1 0 0.6070 5.1150 162.8010    772
TBURSS32 TMUDNY31 1 0 0.7640 6.3310 50.00800    772
TBURSS32 TORHNE31 1 0 2.5240 13.152 101.6190    574
TBURSS33 TBOSEN31 1 0 0.0710 0.5740 4.765000    772
TBURSS33 TBURGS32 1 0 0.1650 2.1010 524.6670   1350
TBURSS33 TBURSI32 1 8 0.0120 0.0970 0.801000    772
TBURSS33 TBURSS35 1 7 0.0000 0.0000 0.000000
TBUSAN31 TBUSAN32 1 2 0.0000 0.0000 0.000000
TBUSAN31 TKONOS31 1 0 0.9640 7.6970 65.06200    772
TBUSAN31 TKONY431 1 0 0.9160 7.3710 61.14000    772
TBUSAN32 TKONOS32 1 0 0.9620 7.6810 64.89300    772
TBUSAN32 TKONY432 1 0 0.9160 7.3710 61.14000    772
TBUYUH31 TBUYUD31 1 0 0.0300 0.1570 1.223000    574
TBUYUH31 TBUYUH32 1 7 0.0000 0.0000 0.000000
TBUYUK31 TBUYUK32 1 7 0.0000 0.0000 0.000000
TBUYUK32 TKARTL32 1 0 0.7110 3.6990 28.71500    574
TBUYUK32 TSOGAN31 1 0 0.4600 2.3930 18.59500    574
TBZDNY31 TBZDNY32 1 7 0.0000 0.0000 0.000000
TBZDNY31 TKEMRH31 1 0 2.9230 10.049 64.76600    412
TBZDNY31 TNAZIL31 1 0 3.1210 10.742 69.74200    412
TBZKOY11 TBZKOY12 1 2 0.0000 0.0000 0.000000
TCAGCA31 TCAGCA32 1 2 0.0000 0.0000 0.000000
TCAGLH31 TCAGLH32 1 7 0.0000 0.0000 0.000000
TCAGLH31 TKISIS31 1 0 1.0370 4.4850 29.93800    412
TCAGLY11 TCAGLY12 1 1 0.0000 0.0500 -978.619
TCAGLY31 TCAGLY32 1 7 0.0000 0.0000 0.000000
TCAKRS31 TCAKIL31 1 0 1.1480 7.3480 86.56600    772
TCAKRS31 TCAKRS32 1 7 0.0000 0.0000 0.000000
TCAKRS31 TKUREK31 1 0 0.4800 4.0960 30.57000    772
TCAKRS31 TORHNG31 1 0 0.9750 8.2580 62.40500    772
TCAKRS31 TYALOR31 1 0 1.0180 8.6260 65.14600    772
TCAMBA31 TCAMBA32 1 7 0.0000 0.0000 0.000000
TCAMBR31 TCAMBR32 1 2 0.0000 0.0000 0.000000
TCAMBR31 TKUYUR31 1 0 0.1600 1.3490 10.28800    772
TCAMH131 TCAMH132 1 7 0.0000 0.0000 0.000000
TCAMH132 TAKSUR31 1 0 0.8180 4.4770 31.07600    574
TCAMH132 TCAML331 1 0 0.3600 3.0520 22.81200    772
TCAMHA31 TCAMHA32 1 7 0.0000 0.0000 0.000000
TCAMIS31 TCAMIS32 1 2 0.0000 0.0000 0.000000
TCAML331 TCAML332 1 2 0.0000 0.0000 0.000000
TCAMOL31 TCAMOL32 1 7 0.0000 0.0000 0.000000
TCAMSE31 TCAMSE32 1 7 0.0000 0.0000 0.000000
TCAMSE31 TEZSNL31 1 0 0.8120 6.7210 52.83400    772
TCAN2T11 TCANHZ12 1 0 0.2250 2.9120 44.73700   2165
TCAN2T12 TCAN2T11 1 2 0.0000 0.0000 0.000000
TCAN2T12 TCANHZ11 1 0 0.2250 2.9160 44.79400   2165
TCANAK32 TCKLSN31 1 0 0.6900 2.3740 15.30600    412
TCANAK32 TONSEK31 1 0 1.9040 10.692 74.80200    412
TCANEN31 TCANEN32 1 7 0.0000 0.0000 0.000000
TCANEN32 TMARPM31 1 0 0.1990 1.6090 13.24000    772
TCANHZ11 TCANHZ12 1 2 0.0000 0.0000 0.000000
TCANHZ11 TCANHZ13 1 7 0.0000 0.0000 0.000000
TCANHZ31 TCANHZ32 1 7 0.0000 0.0000 0.000000
TCANHZ31 TCANHZ33 1 7 0.0000 0.0000 0.000000
TCANHZ31 TGAZ9R31 1 0 1.9260 12.465 88.96900    641
TCANHZ32 TGLPNR31 1 8 2.6310 22.328 166.7230    772
TCANHZ32 TSAROS31 1 0 1.4480 12.275 91.83700    772
TCANKC31 TCANKC32 1 7 0.0000 0.0000 0.000000
TCANKC31 TENERJ31 1 0 0.0560 0.2920 2.235000    574
TCANKC31 TENERJ31 2 0 0.0560 0.2920 2.235000    574
TCANKC31 TEZNIY32 1 0 0.6660 5.4380 44.23200    772
TCANKC31 TMASTP31 1 0 2.5980 17.300 125.9910    641
TCANKI31 TBAYAT31 1 0 8.1000 28.543 177.3910    412
TCANKI31 TCANKI32 1 2 0.0000 0.0000 0.000000
TCANKI31 TKRGOS31 1 0 2.2480 9.1030 58.69500    412
TCANKI31 TYKENT31 1 0 3.2340 12.292 82.81300    412
TCANKI31 TYTOSY31 1 0 9.2590 33.094 218.6710    412
TCANTA31 TCANTA32 1 7 0.0000 0.0000 0.000000
TCANTS31 TCANHZ32 1 0 0.3980 3.2380 26.60700    772
TCANTS32 TCANHZ31 1 0 0.3980 3.2360 26.56400    772
TCARSM11 TCARSM12 1 7 0.0000 0.0000 0.000000
TCARSM11 TCARSM1Q 1 1 0.0000 0.0500 -554.025        Eq. shunt
TCARSM11 THUGUR11 1 0 0.5760 5.8810 66.91200   1443
TCARSM11 THUGUR12 1 0 0.5810 5.9300 67.46900   1443
TCARSM11 TOMW__12 1 0 0.7440 12.184 211.7250   2454
TCARSM31 TCARSM32 1 7 0.0000 0.0000 0.000000
TCARSM31 TSUATH31 1 0 0.3650 1.2820 7.927000    412
TCARSM31 TYAPRA32 1 0 5.8230 20.948 131.7250    412
TCATAL31 TCATAL32 1 2 0.0000 0.0000 0.000000
TCATAL31 TDKAYA32 1 0 1.3170 7.7190 64.34500    574
TCATLH31 TCATLH32 1 7 0.0000 0.0000 0.000000
TCATLH31 TKARAH31 1 0 2.3320 11.915 91.33100    412
TCATLH31 TZEYTI31 1 0 2.6640 11.847 89.56000    412
TCATLR31 TCATLR32 1 2 0.0000 0.0000 0.000000
TCATLR32 TSLMPS31 1 0 0.6970 3.6320 28.08200    574
TCAYCU31 TCAYCU32 1 2 0.0000 0.0000 0.000000
TCAYCU31 TKARBK31 1 0 2.8860 24.516 184.3060    772
TCAYCU32 TOYKA_31 1 0 0.1990 0.7000 4.343000    412
TCAYCU32 TSAFRA31 1 0 2.8260 24.094 179.7940    772
TCAYEL31 TCAYEL32 1 7 0.0000 0.0000 0.000000
TCAYEL31 TUZUNE32 1 0 1.5890 8.2920 63.50100    574
TCAYEL31 TUZUNH32 1 0 1.4610 7.5910 58.61000    574
TCAYKH31 TCAYKH32 1 7 0.0000 0.0000 0.000000
TCAYRH12 TCAYRH11 1 7 0.0000 0.0000 0.000000
TCAYRH12 TSINCN11 1 0 2.4390 24.797 282.9750   1443
TCAYRH14 TCAYRH11 1 7 0.0000 0.0000 0.000000
TCAYRH31 TBEYPA31 1 0 3.4660 11.752 77.92200    412
TCAYRH31 TCAYRH32 1 7 0.0000 0.0000 0.000000
TCAYRH31 TETISO31 1 0 0.8120 6.9690 50.81000    772
TCAYRH31 TKARGH31 1 0 0.8380 7.1110 53.08700    772
TCAYRH31 TSARIY31 1 0 3.3780 11.648 74.84400    412
TCAYSE31 TCAYSE32 1 7 0.0000 0.0000 0.000000
TCAYSE31 TEMIRD31 1 0 7.3490 25.784 159.8500    412
TCEKER31 TCEKER32 1 7 0.0000 0.0000 0.000000
TCEKER31 TSORGU31 1 0 2.0500 17.376 130.1230    772
TCENAL11 TCENAL12 1 2 0.0000 0.0000 0.000000
TCENGZ11 TCENGZ12 1 2 0.0000 0.0000 0.000000
TCENGZ11 TSAMY211 1 0 0.0360 0.5920 9.619000   2317
TCENGZ12 TCARSM11 1 0 0.5530 6.7960 118.0190   2165
TCERCK31 TCERCK32 1 7 0.0000 0.0000 0.000000
TCERCK31 TKARTR31 1 0 0.2220 1.8840 14.08300    772
TCERCK31 TYENIR31 1 0 0.5310 4.5030 33.60600    772
TCERIT31 TCERIT32 1 7 0.0000 0.0000 0.000000
TCERKR31 TCERKR32 1 7 0.0000 0.0000 0.000000
TCERKZ31 TAVRUP31 1 0 0.9460 6.2870 45.15900    641
TCERKZ31 TCERKZ32 1 2 0.0000 0.0000 0.000000
TCERKZ31 TCKOYO32 1 0 0.1600 1.2910 10.66800    772
TCERKZ31 TCORLU32 1 0 0.8650 6.9970 57.97800    772
TCERKZ31 TCRKOY31 1 0 0.0060 0.0500 0.295000    641
TCERKZ31 TVELIM31 1 0 0.4150 3.3540 27.78700    772
TCERKZ31 TVIZEH32 1 0 2.9140 18.077 133.5810    574
TCESME11 TCESME12 1 2 0.0000 0.0000 0.000000
TCESME12 TKRBRN12 1 0 0.4340 5.4560 90.23100   2165
TCESME31 TCESME32 1 2 0.0000 0.0000 0.000000
TCESME31 TCESME33 1 7 0.0000 0.0000 0.000000
TCETIN11 TCETIN12 1 2 0.0000 0.0000 0.000000
TCEVIZ31 TCEVIZ32 1 7 0.0000 0.0000 0.000000
TCEVIZ31 TIKIZD31 1 0 0.5530 3.3790 26.81700    641
TCEVIZ31 TYOKUS31 1 0 0.6390 3.9110 31.03400    641
TCEYH231 TCEYH232 1 7 0.0000 0.0000 0.000000
TCEYH231 TKOZAN31 1 0 1.8530 14.991 123.2080    772
TCEYH231 TKOZNH31 1 0 2.4080 19.473 160.0610    772
TCEYH231 TMISIS31 1 0 1.2750 6.6420 51.31600    574
TCEYH231 TOSMNY31 1 8 5.3980 18.936 117.3890    412
TCEYH231 TSEYHA31 1 0 1.9750 15.961 131.4300    772
TCEYHA31 TCEYH231 1 8 0.3200 2.6110 21.12500    772
TCEYHA31 TCEYHA32 1 7 0.0000 0.0000 0.000000
TCEYHA31 TMISIS31 1 0 1.2920 7.0980 49.24900    574
TCEYHA31 TYUMUR31 1 0 3.2870 11.533 71.51300    412
TCEYHA31 TYURER31 1 0 2.2990 18.684 153.4410    772
TCIDEE31 TCIDEE32 1 7 0.0000 0.0000 0.000000
TCIDEE31 TKURE_31 1 0 9.5420 33.269 208.8460    412
TCIFTE31 TALPU_31 1 0 5.5210 19.367 120.0460    412
TCIFTE31 TCIFTE32 1 2 0.0000 0.0000 0.000000
TCIFTE31 TKIRKA31 1 0 6.1090 21.433 132.8640    412
TCIGDE31 TCIGDE32 1 2 0.0000 0.0000 0.000000
TCIGDE32 TBLKNT32 1 0 0.5540 3.6150 268.9750    574
TCIHAD31 TCIHAD32 1 7 0.0000 0.0000 0.000000
TCIHAD31 TGUNYA31 1 0 2.5360 13.161 101.7880    574
TCIHAD31 TINCIR31 1 0 1.1410 5.9470 45.96100    574
TCIHAD31 TKARAH31 1 0 3.3870 17.580 135.9420    574
TCIHAD31 TMENTA31 1 0 3.6910 12.908 80.07300    412
TCIHAN31 TALTNT31 1 0 2.4040 20.053 155.0010    772
TCIHAN31 TCIHAN32 1 7 0.0000 0.0000 0.000000
TCIHAN31 TKULU_31 1 0 3.3520 28.206 214.1590    772
TCILDI31 TAKINC32 1 0 6.0120 23.890 158.0790    412
TCIMKO31 TCIMKO32 1 2 0.0000 0.0000 0.000000
TCIMKO31 TGANT232 1 0 2.9670 9.6990 69.15200    412
TCIMPO31 TCIMPO32 1 7 0.0000 0.0000 0.000000
TCIMPO31 TKAYAS31 1 0 0.7470 3.9620 31.24500    574
TCINEH31 TCINEH32 1 2 0.0000 0.0000 0.000000
TCINEY31 TAYDIN31 1 0 3.2710 11.495 71.34400    412
TCINEY31 TCINEH31 1 0 2.1180 8.5850 57.30300    412
TCINEY31 TCINEY32 1 7 0.0000 0.0000 0.000000
TCINKU31 TCINKU32 1 7 0.0000 0.0000 0.000000
TCINKU31 TTAKSA31 1 0 0.9020 7.7260 56.37500    772
TCINKU31 TURGUP31 1 0 1.5250 12.279 100.8600    574
TCINKU31 TURGUP32 1 0 4.4680 18.675 128.6470    412
TCINKU31 TYAMUL31 1 0 1.6140 8.8270 61.30900    574
TCIRAK31 TCIRAK32 1 7 0.0000 0.0000 0.000000
TCIRAK31 TDEREH31 1 0 0.4080 2.2290 15.47500    574
TCIRCI31 TCIRCI32 1 7 0.0000 0.0000 0.000000
TCIRCI31 TDIKM231 1 0 1.3050 10.500 87.11400    772
TCIRCI31 TKIZLT33 1 0 2.7190 21.876 181.4810    772
TCIVRI31 TBOZKU31 1 0 5.8970 20.687 128.2260    412
TCIVRI31 TCIVRI32 1 7 0.0000 0.0000 0.000000
TCIVRI31 TCIVRL31 1 0 0.4420 3.7840 27.61800    772
TCIVRI31 TSANDI31 1 0 7.6120 26.399 167.5660    412
TCIVRL31 TCIVRL32 1 7 0.0000 0.0000 0.000000
TCIZRE11 TCIZRE1Q 1 1 0.0000 0.0500 -554.025        Eq. shunt
TCIZRE11 TILISU12 1 0 0.8680 10.921 180.3190   2165
TCIZRE11 TMUSUL11 1 0 0.8700 10.937 180.5940   2165
TCIZRE11 TSILOP11 1 0 0.9420 11.842 195.8190   2165
TCIZRE12 TCIZRE11 1 2 0.0000 0.0000 0.000000
TCIZRE31 TCIZRE32 1 2 0.0000 0.0000 0.000000
TCIZRE31 TCIZRE33 1 7 0.0000 0.0000 0.000000
TCIZRE32 TILISU31 1 0 1.9010 16.192 120.9730    772
TCIZRE32 TZAKHO31 1 8 1.7340 15.032 140.3690    772
TCKOYO31 TCKOYO32 1 2 0.0000 0.0000 0.000000
TCOLAK31 TCOLAK32 1 7 0.0000 0.0000 0.000000
TCOLAK31 TDLOVA31 1 0 0.0800 0.6500 5.355000    772
TCOLAK31 TDLOVA32 1 0 0.0810 0.6560 5.397000    772
TCOLAK32 TCOLUK31 1 0 0.0090 0.0740 2.277000   1545
TCOLAK32 TSIDDI31 1 0 0.2780 1.4490 11.17400    574
TCOLLO31 TCOLLO32 1 2 0.0000 0.0000 0.000000
TCOLOV31 TCOLOV32 1 7 0.0000 0.0000 0.000000
TCOLUK11 TDILER11 1 0 0.0030 0.0500 0.362000   1443
TCORKG31 TCORKG32 1 7 0.0000 0.0000 0.000000
TCORKG31 TPLTSL31 1 0 0.3460 2.9320 21.84200    772
TCORL211 TCORL21Q 1 1 0.0000 0.0500 -999.600        Eq. shunt
TCORL211 TDKAYA12 1 0 1.4830 24.864 404.6250   2454
TCORL211 TGBOLU12 1 0 1.9260 31.874 551.9940   2454
TCORL212 TCORL211 1 2 0.0000 0.0000 0.000000
TCORL212 TCORL21S 1 1 0.0000 0.0500 -999.881        Eq. shunt
TCORL212 TDKAYA11 1 0 1.4830 24.864 404.6250   2454
TCORL231 TVELIM32 1 0 0.9170 7.4140 61.43500    772
TCORL232 TCORL231 1 7 0.0000 0.0000 0.000000
TCORLU31 TCORL232 1 0 0.4340 3.5060 29.05200    772
TCORLU31 TCORL232 2 0 0.4180 3.3770 27.99800    772
TCORLU31 TCORLU32 1 7 0.0000 0.0000 0.000000
TCORLU31 TULAS_31 1 0 0.7520 6.4060 47.81600    772
TCORLU32 TMARPM31 1 0 0.4340 3.5110 29.09400    772
TCORM131 TALACA32 1 0 5.1830 17.987 113.9740    412
TCORM131 TCORM132 1 7 0.0000 0.0000 0.000000
TCORM131 TKAYAB31 1 0 3.5590 30.202 225.5020    772
TCORM131 TOBRUK31 1 0 1.5960 12.910 106.1310    772
TCORM131 TOBRUK31 2 0 1.5970 12.920 106.2150    772
TCORUM31 TBAYAT31 1 0 7.2690 25.628 159.3020    412
TCORUM31 TCORM131 1 0 2.3980 8.2180 53.42400    412
TCORUM31 TCORUM32 1 7 0.0000 0.0000 0.000000
TCORUM31 TKAYAB31 1 0 8.0240 28.151 174.5240    412
TCORUM31 TMERZY31 1 0 6.1640 22.998 146.3150    412
TCRKOY31 TCRKOY32 1 7 0.0000 0.0000 0.000000
TCTLBR31 TCTLBR32 1 7 0.0000 0.0000 0.000000
TCTLBR31 TSOKE_31 1 0 0.3660 2.9770 24.45600    772
TCUMHU31 TCUMHU32 1 2 0.0000 0.0000 0.000000
TCUMRA31 TCUMRA32 1 7 0.0000 0.0000 0.000000
TCUMRA31 TGUNEY31 1 0 1.4060 11.896 89.39100    772
TCUMRA31 TKARAM31 1 0 6.8080 24.959 158.7110    412
TCYKAH31 TCYKAH32 1 7 0.0000 0.0000 0.000000
TDAGPA31 TDAGPA32 1 7 0.0000 0.0000 0.000000
TDAGPA31 TSERTA31 1 0 0.6280 5.5090 38.41300    772
TDAGYC31 TDAGYC32 1 7 0.0000 0.0000 0.000000
TDAKSU31 TDAKSU32 1 7 0.0000 0.0000 0.000000
TDALAY31 TDALAY32 1 2 0.0000 0.0000 0.000000
TDALAY32 TAKKPH31 1 0 0.7360 6.2470 46.63500    772
TDALAY32 TFETHI31 1 0 3.3000 14.160 97.15000    412
TDALAY32 TMUGNY32 1 0 7.4890 27.645 176.2520    412
TDARC231 TDARC232 1 2 0.0000 0.0000 0.000000
TDAREN31 TDAREN32 1 7 0.0000 0.0000 0.000000
TDAREN31 THASAN31 1 0 7.7550 27.207 168.6630    412
TDARIC31 TDARIC32 1 7 0.0000 0.0000 0.000000
TDARIC32 TDARC231 1 0 0.1250 1.0070 8.349000    772
TDARIC32 TKOZBU31 1 0 0.9830 7.9540 65.35700    772
TDARIC32 TTOPCA31 1 0 0.4650 3.8840 30.02200    772
TDARNH31 TDARNH32 1 7 0.0000 0.0000 0.000000
TDARNH31 TDRANH31 1 0 0.1000 0.5470 3.795000    574
TDARNH31 TYALNI31 1 0 1.6850 14.090 108.4080    772
TDATCA31 TDATCA32 1 7 0.0000 0.0000 0.000000
TDATCA31 TDATCR31 1 0 0.4120 2.1470 16.57100    574
TDATCA31 TMARM231 1 0 3.7790 19.848 153.6090    574
TDATCR31 TDATCR32 1 7 0.0000 0.0000 0.000000
TDAVUT11 TDAVUT12 1 2 0.0000 0.0000 0.000000
TDAVUT11 TIKITL11 1 0 0.1770 2.5730 605.4310   1501
TDAVUT12 TDAVUT1Q 1 1 0.0000 0.0500 -1021.60        Eq. shunt
TDAVUT12 TYENIB12 1 0 0.0980 1.4240 335.0500   1501
TDAVUT12 TYILDZ11 1 0 0.1310 1.9080 448.8310   1501
TDAVUT31 TDAVUT32 1 7 0.0000 0.0000 0.000000
TDAVUT31 TTOPKA31 1 0 0.0590 0.7550 188.4800   1350
TDAVUT31 TVELIE31 1 8 0.1060 0.9280 197.5040    937
TDAVUT32 TBAGCL32 1 0 0.0920 1.1770 294.0630   1350
TDAVUT32 TSULTN32 1 0 0.2140 2.7260 680.9750   1350
TDBYZT31 TARKOZ31 1 0 1.7100 6.2340 39.46700    412
TDBYZT31 TBAZAR31 1 8 2.3570 15.267 108.4920    641
TDBYZT31 TDBYZT32 1 7 0.0000 0.0000 0.000000
TDBYZT31 TIGDIR31 1 0 5.0860 17.843 110.6000    412
TDCEKO11 TDCEKO12 1 7 0.0000 0.0000 0.000000
TDCEKO11 TDCEKO1Q 1 1 0.0000 0.0500 -831.069        Eq. shunt
TDDYAP31 TDDYAP32 1 2 0.0000 0.0000 0.000000
TDDYAP31 TMUTL531 1 0 0.6440 5.3020 42.03900    772
TDDYAP32 TKONY431 1 0 2.2510 18.949 143.8690    772
TDDYCD31 TYERKO31 1 0 1.7810 15.118 112.8770    772
TDDYCY31 TADATO31 1 0 1.9750 16.648 126.1600    772
TDDYCY31 TDDYCY32 1 2 0.0000 0.0000 0.000000
TDDYCY32 TALTOV31 1 0 0.6530 5.2830 43.43100    772
TDDYGR31 TDDYGR32 1 2 0.0000 0.0000 0.000000
TDDYGR31 TGAZA131 1 0 0.1190 0.9810 7.758000    772
TDDYGR32 TTASLC31 1 0 0.4850 4.0370 31.32900    772
TDDYGZ31 TDDYGZ32 1 2 0.0000 0.0000 0.000000
TDDYGZ31 TKKISA31 1 0 0.6690 5.6700 42.37600    772
TDDYGZ32 TMUTL531 1 0 1.7060 14.524 108.7030    772
TDDYKH31 TDDYKH32 1 2 0.0000 0.0000 0.000000
TDDYKH32 TADATO31 1 0 1.1300 9.4670 72.56700    772
TDDYPS31 TKALAB31 1 0 0.5080 4.3130 32.21500    772
TDELTA31 TDELTA32 1 2 0.0000 0.0000 0.000000
TDELTA31 TTDOKM31 1 0 0.0450 0.3650 3.036000    772
TDEMCI31 TDEMCI32 1 7 0.0000 0.0000 0.000000
TDEMRK31 TALASE32 1 0 4.4660 14.756 105.4560    412
TDEMRK31 TDEMRK32 1 7 0.0000 0.0000 0.000000
TDEMRK31 TDERBN31 1 0 7.5770 25.769 169.7590    412
TDEMRT31 TDEMRT32 1 7 0.0000 0.0000 0.000000
TDENDG12 TDENDG11 1 2 0.0000 0.0000 0.000000
TDENRS31 TDENRS32 1 7 0.0000 0.0000 0.000000
TDENRS31 TPMKAL32 1 0 0.9180 7.7480 58.44200    772
TDENZ231 TDENZ232 1 7 0.0000 0.0000 0.000000
TDENZ231 TDENZ332 1 0 0.3360 2.7060 22.43200    772
TDENZ231 TDNZL132 1 0 1.4370 11.825 93.81900    772
TDENZ231 TPMKAL31 1 0 0.9300 5.6290 43.34600    412
TDENZ231 TPMKAL32 1 0 0.5020 4.0410 33.52200    772
TDENZ331 TDENZ332 1 7 0.0000 0.0000 0.000000
TDENZ332 TPMKAL32 1 0 0.8420 6.7750 56.20700    772
TDENZ332 TTAVAS31 1 0 2.6730 9.7790 62.02600    412
TDENZC31 TACARS31 1 0 0.6970 5.8910 44.31600    772
TDENZC31 TBOZKU31 1 0 0.7720 6.4890 49.37600    772
TDENZC31 TDENZC32 1 7 0.0000 0.0000 0.000000
TDENZL11 TDENDG11 1 0 0.3910 6.3490 112.1560   2454
TDENZL12 TDENDG12 1 0 0.4780 6.7950 110.1130   2165
TDENZL12 TDENZL11 1 2 0.0000 0.0000 0.000000
TDENZL12 TDENZL1Q 1 1 0.0000 0.0500 -1038.80        Eq. shunt
TDENZL12 TPMKAL12 1 0 0.4190 6.8750 116.9560   2454
TDENZL32 TACARS31 1 0 0.1910 1.5540 12.77600    772
TDENZL32 TACIPA31 1 0 2.4310 20.592 154.4110    772
TDENZL32 TDENZ231 1 0 0.7860 6.3540 52.24300    772
TDENZL32 TDENZL33 1 2 0.0000 0.0000 0.000000
TDENZL32 TDNZL132 1 0 0.6240 5.1760 40.52100    772
TDERBH31 TALTNH31 1 0 1.2950 6.7200 51.99000    574
TDERBH31 TDERBH32 1 7 0.0000 0.0000 0.000000
TDERBN31 TBAGYR32 1 0 3.0960 13.127 95.71600    412
TDERBN31 TDERBN32 1 7 0.0000 0.0000 0.000000
TDEREH31 TDEREH32 1 7 0.0000 0.0000 0.000000
TDEREH31 TKOTNH31 1 0 0.0120 0.0630 0.506000    574
TDERIN11 TARTVN11 1 0 1.1290 14.139 235.7310   2165
TDERIN11 TDERIN12 1 2 0.0000 0.0000 0.000000
TDERYA31 TDERYA32 1 2 0.0000 0.0000 0.000000
TDEVEK31 TDEVEK32 1 7 0.0000 0.0000 0.000000
TDEVEK31 TGMSPN31 1 0 2.2220 12.034 93.60800    574
TDEVEK31 TGOBEL31 1 0 3.3210 17.760 137.8390    574
TDICLE31 TDICLE32 1 2 0.0000 0.0000 0.000000
TDIKIL31 TDIKIL32 1 7 0.0000 0.0000 0.000000
TDIKM231 TDIKM232 1 2 0.0000 0.0000 0.000000
TDIKMN31 TDIKMN32 1 2 0.0000 0.0000 0.000000
TDILCL11 TDILER11 1 0 0.0030 0.0500 0.362000   1443
TDINAR31 TDINAR32 1 7 0.0000 0.0000 0.000000
TDINRR31 TDINAR32 1 0 1.0890 5.9810 41.53300    574
TDINRR31 TDINRR32 1 7 0.0000 0.0000 0.000000
TDKAYA11 TDKAYA12 1 2 0.0000 0.0000 0.000000
TDKAYA31 TDKAYA33 1 2 0.0000 0.0000 0.000000
TDKAYA32 TDKAYA34 1 2 0.0000 0.0000 0.000000
TDKAYA33 TDKAYA34 1 7 0.0000 0.0000 0.000000
TDKAYA33 TDKAYA35 1 2 0.0000 0.0000 0.000000
TDKAYA34 TDKAYA36 1 2 0.0000 0.0000 0.000000
TDKENT31 TDKENT32 1 7 0.0000 0.0000 0.000000
TDKUYU31 TAKSRY32 1 0 3.4180 29.002 216.5630    772
TDKUYU31 TDKUYU32 1 2 0.0000 0.0000 0.000000
TDKUYU31 TMISLI32 1 0 1.0560 8.8410 67.84400    772
TDKUYU32 TNEVSE31 1 0 2.4510 12.207 83.53000    412
TDKUYU32 TURGUP31 1 0 2.8490 23.039 189.4080    772
TDKUYU32 TURGUP32 1 0 2.8490 23.044 189.4500    772
TDLEKR31 TDLEKR32 1 7 0.0000 0.0000 0.000000
TDLOVA11 TDILER11 1 0 0.0270 0.3040 24.80600   1282
TDLOVA11 TDLOVA12 1 2 0.0000 0.0000 0.000000
TDLOVA11 TDLOVA1Q 1 1 0.0000 0.0500 -907.031        Eq. shunt
TDLOVA31 TDLOVA32 1 7 0.0000 0.0000 0.000000
TDLOVA31 TTOSB132 1 0 0.8890 4.6310 35.79900    574
TDLOVA32 TMAKIN31 1 0 0.8320 5.4570 43.76800    574
TDMRDG31 TARAPG31 1 0 7.5170 26.590 168.3250    412
TDMRDG31 TBAGI231 1 0 2.4470 13.335 93.31300    574
TDMRDG31 TDMRDG32 1 7 0.0000 0.0000 0.000000
TDMRKY31 TDMRKY32 1 7 0.0000 0.0000 0.000000
TDNCRC31 TDNCRC32 1 2 0.0000 0.0000 0.000000
TDNCRC31 TMERYR31 1 0 1.1250 4.2980 29.05200    412
TDNCRC31 TPASAL31 1 0 0.5990 2.0610 13.28200    412
TDNZL131 TDNZL132 1 7 0.0000 0.0000 0.000000
TDODAN31 TDODAN32 1 7 0.0000 0.0000 0.000000
TDODAN31 TSIRT_31 1 0 3.4820 11.682 79.14500    412
TDOGNK31 TDOGNK32 1 2 0.0000 0.0000 0.000000
TDOGNK32 TKANDL33 1 0 1.9740 16.019 130.8820    772
TDORA331 TDORA332 1 2 0.0000 0.0000 0.000000
TDORA331 TDORA431 1 0 0.1930 1.0590 7.337000    574
TDORA331 TSLTNJ31 1 0 0.5530 4.7130 35.16600    772
TDORA332 TAYDIN32 1 0 1.0030 8.5150 64.00700    772
TDORUK31 TDEREH31 1 0 1.4290 7.8150 54.30900    574
TDORUK31 TDORUK32 1 7 0.0000 0.0000 0.000000
TDRANH31 TDRANH32 1 2 0.0000 0.0000 0.000000
TDUDUL31 TDUDUL32 1 7 0.0000 0.0000 0.000000
TDUDUL31 TDUMET31 1 0 0.0310 0.3910 97.57100   1350
TDUMET31 TDUMET32 1 1 0.0000 0.0500 -1730.10
TDURSN31 TDURSN32 1 2 0.0000 0.0000 0.000000
TDURSN31 TPOYGR31 1 0 1.7940 15.290 114.1000    772
TDUZOV31 TBRGOS31 1 0 0.5810 2.8070 20.11300    412
TDUZOV31 TDIKIL31 1 0 0.4260 3.6340 27.11200    772
TDUZOV31 TDUZOV32 1 7 0.0000 0.0000 0.000000
TDYRB131 TDYRB132 1 2 0.0000 0.0000 0.000000
TDYRB231 TDYRB131 1 0 0.9430 7.5880 62.95300    772
TDYRB231 TDYRB232 1 7 0.0000 0.0000 0.000000
TDYRB231 TDYRB332 1 0 0.5710 4.8440 36.17800    772
TDYRB231 TDYRB332 2 0 0.5600 4.5260 37.52700    772
TDYRB311 TBEYHN11 1 0 1.5720 25.754 447.5120   2454
TDYRB311 TDYRB312 1 2 0.0000 0.0000 0.000000
TDYRB311 TDYRB313 1 7 0.0000 0.0000 0.000000
TDYRB311 TKARAK12 1 0 1.9750 25.027 412.0250   2165
TDYRB312 TBATM212 1 0 1.9540 24.584 406.3190   2165
TDYRB312 TKARAK11 1 0 1.4950 24.491 425.3380   2454
TDYRB331 TBISM231 1 0 8.1810 29.796 188.9860    412
TDYRB331 TDYRB332 1 2 0.0000 0.0000 0.000000
TDYRB331 TDYRB333 1 7 0.0000 0.0000 0.000000
TDYRB331 TDYRBO31 1 0 0.5860 4.9220 37.48500    772
TDYRB331 TERGAN31 1 0 5.7440 20.330 126.6660    412
TDYRB331 TKARAK31 1 0 11.619 40.693 253.1620    412
TDYRB332 TBISM131 1 0 6.5580 22.867 143.5320    412
TDYRB332 TDYRB132 1 0 1.5070 12.153 100.7340    772
TDYRB332 TDYRB33Q 1 9 0.0000 0.0500 2529.938        Eq. shunt
TDYRB332 TDYRB431 1 0 0.6560 5.3360 43.81000    772
