TDYRB332 TDYRB432 1 0 0.6560 5.3360 43.81000    772
TDYRB431 TDYRB432 1 2 0.0000 0.0000 0.000000
TDYRBO31 TDYRBO32 1 7 0.0000 0.0000 0.000000
TDZCOS31 TDZCOS32 1 7 0.0000 0.0000 0.000000
TEBERR31 TCAYSE31 1 0 5.4600 21.828 144.7970    412
TEBERR31 TEBERR32 1 7 0.0000 0.0000 0.000000
TEBERR31 TSANDI31 1 0 5.9970 23.402 158.7110    412
TEBSO131 TATAER32 1 0 0.1800 1.4560 12.05900    772
TEBSO131 TATAER32 2 0 0.1800 1.4560 12.05900    772
TEBSO131 TEBSO132 1 7 0.0000 0.0000 0.000000
TEBSO131 TULUCA31 1 8 0.4220 2.1930 16.95100    574
TEBSO131 TULUCA31 2 0 0.4220 2.1930 16.95100    574
TEDCIM31 TEDCIM32 1 7 0.0000 0.0000 0.000000
TEDCIM31 TEDRN232 1 0 1.1010 6.6470 47.09900    574
TEDCIM31 TKIRKL31 1 0 3.4510 18.880 131.1350    574
TEDCIM31 TSULOG31 1 0 0.9400 8.0090 59.74900    772
TEDINC31 TEDINC32 1 7 0.0000 0.0000 0.000000
TEDREM31 TAYVAL31 1 0 2.9660 16.433 114.9860    574
TEDREM31 TEDREM32 1 7 0.0000 0.0000 0.000000
TEDREM31 TEZSNL31 1 0 3.7790 30.715 252.2350    772
TEDREM31 TTMADB31 1 0 1.5360 12.960 98.83600    772
TEDRN231 TEDRN232 1 2 0.0000 0.0000 0.000000
TEDRN232 TEDRNG31 1 0 0.3180 2.5840 21.20900    772
TEDRNG31 TEDRNG32 1 2 0.0000 0.0000 0.000000
TEFEJS31 TEFEJS32 1 7 0.0000 0.0000 0.000000
TEFEJS31 TEFESN31 1 0 0.1160 0.9930 7.421000    772
TEFELE31 TBAGAR31 1 0 1.2280 9.0920 72.35600    574
TEFELE31 TEFELE32 1 2 0.0000 0.0000 0.000000
TEG2HS31 TEG2HS32 1 7 0.0000 0.0000 0.000000
TEGEMR11 TEGEMR14 1 2 0.0000 0.0000 0.000000
TEGEMR11 TKOZNH11 1 0 1.1420 18.742 325.4500   2454
TEGEMR12 TEGEMR11 1 2 0.0000 0.0000 0.000000
TEGEMR12 TEGEMR15 1 2 0.0000 0.0000 0.000000
TEGEMR13 TEGEMR16 1 7 0.0000 0.0000 0.000000
TEGEMR15 TEGEMR14 1 7 0.0000 0.0000 0.000000
TEGEMR15 TSRISK11 1 0 0.9310 11.906 196.6500   2165
TEGIRD31 TEGIRD32 1 7 0.0000 0.0000 0.000000
TEGIRD31 TGELEN31 1 0 1.5990 13.552 101.4080    772
TEGIRD31 TKOVAD31 1 0 3.6110 12.484 79.73500    412
TEGLEN31 TEG2HS32 1 0 0.1190 1.0110 7.548000    772
TEGLEN31 TEGLEN32 1 7 0.0000 0.0000 0.000000
TELAZH31 TELAZH32 1 2 0.0000 0.0000 0.000000
TELAZH31 TSYCSS31 1 0 3.4470 17.895 138.4300    574
TELAZI31 TELAZH31 1 0 0.8250 4.2810 33.10000    574
TELAZI31 TELAZI32 1 7 0.0000 0.0000 0.000000
TELAZI31 TKARAK31 1 0 6.4460 22.586 141.1710    412
TELAZI31 TKBNSN31 1 0 6.2370 21.826 135.8580    412
TELAZI31 TKUZOV32 1 0 4.3290 22.493 173.9750    574
TELAZI31 TPERTK31 1 0 2.2080 18.219 143.5320    772
TELAZI31 TUZUNC32 1 0 2.3430 18.960 155.8440    772
TELAZI31 TYHAZR31 1 0 0.6290 5.2900 40.18400    772
TELBEY31 TELBEY32 1 7 0.0000 0.0000 0.000000
TELBEY61 TALRAI61 1 0 0.1140 1.1600 13.31500   1286
TELBEY61 TELBEY62 1 7 0.0000 0.0000 0.000000
TELBSA11 TELBSA12 1 2 0.0000 0.0000 0.000000
TELBSA12 TELBST11 1 0 0.3230 3.2920 37.45600   1443
TELBSA13 TELBSA11 1 2 0.0000 0.0000 0.000000
TELBSA13 TELBSA1Q 1 1 0.0000 0.0500 -415.531        Eq. shunt
TELBSA13 TELBSA1Q 2 1 0.0000 0.0500 -831.069        Eq. shunt
TELBSA31 TDOGNK32 1 0 1.5640 5.5810 140.0320    772
TELBSA31 TELBSA32 1 2 0.0000 0.0000 0.000000
TELBSA31 TELBTB31 1 0 0.5730 1.9740 12.65000    412
TELBSA31 TKISLK31 1 0 0.4060 1.3250 9.445000    412
TELBSA32 TDAREN31 1 0 6.7680 23.717 147.3690    412
TELBSA32 TELBTB31 1 0 0.3280 1.7920 12.43900    574
TELBSA32 TKISLK31 1 0 0.4060 1.3250 9.445000    412
TELBST11 TELBST14 1 2 0.0000 0.0000 0.000000
TELBST11 TELBST1Q 1 1 0.0000 0.0500 -831.069        Eq. shunt
TELBST11 TELBTB11 1 0 0.1910 1.9180 22.11200   1443
TELBST11 TELBTB12 1 0 0.1910 1.9180 22.11200   1443
TELBST11 TTUFAN12 1 0 1.2450 20.390 354.3130   2454
TELBST14 TANDIR11 1 0 3.2780 33.198 377.8940   1443
TELBST14 TATATR15 1 0 3.7110 47.696 764.4190   2165
TELBST14 TELBTB13 1 0 0.1960 1.9710 22.71900   1443
TELBST14 TELBTB14 1 0 0.1960 1.9710 22.71900   1443
TELBTB31 TCOLLO31 1 0 0.6240 3.2410 25.08900    574
TELBTB31 TCOLLO32 1 0 0.6240 3.2410 25.08900    574
TELBTB31 TELBTB32 1 7 0.0000 0.0000 0.000000
TELBTB31 TKANDL33 1 0 3.2610 26.956 223.9840    772
TELIFH31 TELIFH32 1 7 0.0000 0.0000 0.000000
TELMAL31 TELMAL32 1 7 0.0000 0.0000 0.000000
TELMAL32 TOZALT31 1 0 0.4260 3.4260 28.42000    772
TELMAR31 TELMAR32 1 7 0.0000 0.0000 0.000000
TELMAR31 TMEDCE31 1 0 0.5590 4.7660 35.54600    772
TELSKT31 TELSKT32 1 7 0.0000 0.0000 0.000000
TEMET_31 TEMET_32 1 7 0.0000 0.0000 0.000000
TEMET_31 TISKLR31 1 0 5.7670 21.360 134.8040    412
TEMET_31 TPOLAT32 1 0 4.6650 16.417 101.9560    412
TEMIRD31 TEMIRD32 1 7 0.0000 0.0000 0.000000
TEMIRD31 TISCEH31 1 0 1.9770 16.925 123.5870    772
TEMIRL31 TEMIRL32 1 7 0.0000 0.0000 0.000000
TEMIRL31 TKULU_31 1 0 1.7580 14.911 111.3590    772
TENERJ31 TENERJ32 1 7 0.0000 0.0000 0.000000
TENERK31 TENERK32 1 2 0.0000 0.0000 0.000000
TENES_31 TBOREA31 1 0 0.6090 3.3450 23.23300    574
TENES_31 TENES_32 1 7 0.0000 0.0000 0.000000
TENTEK31 TENTEK32 1 2 0.0000 0.0000 0.000000
TERCIS31 TADILC32 1 0 7.1990 25.254 156.5610    412
TERCIS31 TERCIS32 1 7 0.0000 0.0000 0.000000
TERCIS31 TMURAD31 1 0 3.6660 20.050 139.3150    574
TERCIS31 TPATNO31 1 0 5.3310 19.680 125.4430    412
TERCIS31 TVAN__32 1 0 10.989 39.073 244.1390    412
TERCRS31 TCAMH132 1 0 0.3460 2.8140 23.10700    772
TERCRS31 TERCRS32 1 7 0.0000 0.0000 0.000000
TERCRS31 TYESIL32 1 0 2.1140 17.178 141.0860    772
TERDEK31 TERDEK32 1 7 0.0000 0.0000 0.000000
TERDEK31 TKAPID31 1 0 0.0270 0.1420 1.096000    574
TERDEM31 TERDEM32 1 7 0.0000 0.0000 0.000000
TERDEM31 TMER3831 1 0 3.3440 17.794 138.0080    574
TERDM131 TERDM132 1 2 0.0000 0.0000 0.000000
TERDM132 TERDM133 1 2 0.0000 0.0000 0.000000
TERDM133 TERDM231 1 0 0.0930 0.4830 3.711000    574
TERDM161 TERDM162 1 7 0.0000 0.0000 0.000000
TERDM231 TERDM232 1 7 0.0000 0.0000 0.000000
TERDM231 TERDMS31 1 0 0.0120 0.1010 0.843000    772
TEREGE31 TEREGE32 1 7 0.0000 0.0000 0.000000
TERENH31 TERENH32 1 2 0.0000 0.0000 0.000000
TERENH31 TKARBO31 1 0 1.1870 10.005 75.77200    772
TERENK31 TERENK32 1 2 0.0000 0.0000 0.000000
TERENK31 TMERAM31 1 0 0.2570 2.0720 17.20400    772
TERENK32 TSELCU31 1 0 0.6950 5.5910 46.38200    772
TERENL31 TARTV231 1 0 1.2890 5.5340 37.90700    412
TERENL31 TERENL32 1 7 0.0000 0.0000 0.000000
TERENL31 TMRGUL31 1 0 2.4540 11.694 84.58400    412
TERGAN31 TERGAN32 1 7 0.0000 0.0000 0.000000
TERGL131 TERDMS31 1 0 0.6590 2.3100 14.33600    412
TERGL161 TERDM161 1 8 1.3130 2.3290 17.67700    394
TERGL161 TERDM162 1 8 1.3130 2.3290 17.67700    394
TERGL161 TERGL162 1 7 0.0000 0.0000 0.000000
TERKIL31 TERKIL32 1 2 0.0000 0.0000 0.000000
TERMEN11 TERMEN12 1 2 0.0000 0.0000 0.000000
TERMEN11 TMER3812 1 0 2.7300 44.786 777.6940   2454
TERMEN31 TDARNH31 1 0 1.8700 15.869 118.4850    772
TERMEN31 TERMEN32 1 7 0.0000 0.0000 0.000000
TERMEN31 TOTLUC31 1 0 2.2570 19.157 143.0260    772
TERSNL11 TADANA11 1 0 4.7850 48.823 555.4560   1443
TERSNL11 TSEYDS13 1 0 6.4350 65.170 741.8310   1443
TERYMN31 TERYMN32 1 2 0.0000 0.0000 0.000000
TERZC231 TERZC232 1 7 0.0000 0.0000 0.000000
TERZC232 TERZC23Q 1 1 0.0000 0.0500 -845.336        Eq. shunt
TERZC232 TREFAH31 1 0 7.6960 25.160 179.3300    412
TERZCN31 TERZC232 1 0 3.2620 10.665 76.02500    412
TERZCN31 TERZCN32 1 7 0.0000 0.0000 0.000000
TERZCN31 TKOSE231 1 0 4.3980 24.341 170.1800    574
TERZCN31 TMURTA31 1 0 13.315 45.736 330.0300    412
TERZCN31 TPULMR31 1 0 5.2560 18.721 116.5880    412
TERZIN11 TATAKS12 1 0 0.5720 7.1950 118.9810   2165
TERZIN11 TEGEMR14 1 0 0.2650 4.3530 75.58800   2454
TERZIN11 TERZIN12 1 2 0.0000 0.0000 0.000000
TERZIN12 TANDIR12 1 0 2.2670 22.257 273.8130   1443
TERZIN12 TERZIN13 1 2 0.0000 0.0000 0.000000
TERZIN12 TSUGOZ12 1 0 0.7740 9.7240 160.7940   2165
TERZIN12 TTOSCL11 1 0 0.3940 4.0220 45.74400   1443
TERZIN31 TERZIN32 1 7 0.0000 0.0000 0.000000
TERZIN31 TERZIN33 1 7 0.0000 0.0000 0.000000
TERZIN31 TIKIZL31 1 0 0.8050 4.1670 32.38300    574
TERZIN31 TIKIZL31 2 0 0.8040 4.1640 32.34100    574
TERZIN31 TPAYAS31 1 0 2.1640 11.249 87.32500    574
TERZIN31 TPAYAS31 2 0 2.1640 11.249 87.32500    574
TERZIN32 TERZIN35 1 7 0.0000 0.0000 0.000000
TERZIN32 TISKN231 1 0 2.6600 13.775 107.0590    574
TERZIN32 TISKN231 2 0 2.6600 13.775 107.0590    574
TERZIN32 TOSMNY31 1 0 0.7220 3.7410 29.05200    574
TERZIN32 TOSMNY31 2 0 0.7220 3.7410 29.05200    574
TERZR211 TAGRI211 1 0 3.8320 48.166 796.4810   2165
TERZR211 TERZR21Q 1 1 0.0000 0.0500 -691.612        Eq. shunt
TERZR211 TERZR21Q 2 1 0.0000 0.0500 -554.025        Eq. shunt
TERZR211 TTORTM12 1 0 2.3310 29.300 484.5060   2165
TERZR212 TERZR211 1 2 0.0000 0.0000 0.000000
TERZR212 TERZR21S 1 1 0.0000 0.0500 -680.275        Eq. shunt
TERZR212 TISPIR11 1 0 1.0820 17.727 308.0380   2454
TERZR212 TKKOCN11 1 0 3.9540 49.691 821.7870   2165
TERZR231 TERZR232 1 2 0.0000 0.0000 0.000000
TERZR231 TERZR23Q 1 9 0.0000 0.0500 -1518.00        Eq. shunt
TERZR231 TERZUR31 1 0 0.9740 5.9540 47.22500    641
TERZR232 TASKAL31 1 0 4.8810 17.063 105.8780    412
TERZR232 TERZR233 1 7 0.0000 0.0000 0.000000
TERZR232 TERZUR32 1 0 0.9750 5.9630 47.31000    641
TERZR232 TKUZGU31 1 0 1.4780 12.602 94.02900    772
TERZUR31 TELIFH31 1 0 3.3100 27.960 210.7020    772
TERZUR31 TERZUR32 1 2 0.0000 0.0000 0.000000
TERZUR31 TPASIN31 1 0 2.0820 17.542 132.9060    772
TERZUR32 THINIS31 1 0 6.6050 36.124 250.9700    574
TESAN_31 TESAN_32 1 7 0.0000 0.0000 0.000000
TESBAS31 TESBAS32 1 2 0.0000 0.0000 0.000000
TESBAS31 TGAZIE31 1 0 0.0020 0.0500 4.343000    937
TESBAS32 TUZUND31 1 0 0.1100 0.7890 13.78800    574
TESEN131 TESEN232 1 0 0.4480 2.3330 18.04700    574
TESEN132 TESEN231 1 0 0.4460 2.3230 17.96300    574
TESEN231 TESEN232 1 2 0.0000 0.0000 0.000000
TESENB31 TAKYUR31 1 0 1.8800 11.380 83.65700    574
TESENB31 TESENB32 1 7 0.0000 0.0000 0.000000
TESENY31 TESENY32 1 2 0.0000 0.0000 0.000000
TESHR231 TALPU_31 1 0 3.2110 11.265 69.82600    412
TESHR231 TESHR232 1 7 0.0000 0.0000 0.000000
TESHR231 TESKI331 1 0 3.0630 15.956 123.2920    574
TESHR231 TESOSB31 1 0 0.0070 0.0560 0.464000    772
TESHR231 TKUMBT31 1 0 2.9310 15.268 117.9790    574
TESHR231 TYENIC31 1 0 3.3220 18.242 126.6230    574
TESKI131 TESKI332 1 0 0.8590 2.9540 19.05900    412
TESKI311 TGOKCK11 1 0 1.9080 19.437 222.0310   1443
TESKI312 TESKI311 1 2 0.0000 0.0000 0.000000
TESKI331 TESKI332 1 2 0.0000 0.0000 0.000000
TESKI331 TESKIS31 1 0 0.6020 4.9790 39.46700    772
TESKI331 TESOSB32 1 0 1.5200 12.433 100.7340    772
TESKI332 TESOSB31 1 0 1.5220 12.333 101.7880    772
TESKI332 TKARRE31 1 0 0.8830 7.1420 58.90500    772
TESKIS31 TBOZUO31 1 0 0.6210 5.2920 39.50900    772
TESKIS31 TESKIS32 1 7 0.0000 0.0000 0.000000
TESMEK31 TESMEK32 1 7 0.0000 0.0000 0.000000
TESMEK31 TKIZOR32 1 0 1.3620 11.559 86.31300    772
TESMEK31 TKTUZG31 1 0 0.9350 7.9340 59.24300    772
TESMEK31 TTUMOS31 1 0 2.1740 18.421 137.8820    772
TESNYG31 TESNYG32 1 2 0.0000 0.0000 0.000000
TESOSB31 TESOSB32 1 2 0.0000 0.0000 0.000000
TETBAD31 TETBAD32 1 7 0.0000 0.0000 0.000000
TETIBA31 TETIBA32 1 7 0.0000 0.0000 0.000000
TETIFO31 TDYRB132 1 0 2.2770 15.051 166.9760    772
TETIFO31 TETIBA32 1 0 0.3370 2.7290 22.43200    772
TETIFO31 TETIFO32 1 2 0.0000 0.0000 0.000000
TETIFO31 TMAR2N32 1 0 1.8950 15.821 132.6530    772
TETIGU31 TETIGU32 1 2 0.0000 0.0000 0.000000
TETIKR31 TETIKR32 1 7 0.0000 0.0000 0.000000
TETILR31 TETILR32 1 7 0.0000 0.0000 0.000000
TETILR31 TLEVEN32 1 0 0.0900 0.7860 167.3130    937
TETILR31 TSISLI31 1 0 0.0970 0.8530 181.5650    937
TETILR31 TVANIK32 1 8 0.2460 1.3490 9.361000    574
TETISO31 TETISO32 1 2 0.0000 0.0000 0.000000
TEVREN31 TEVREN32 1 7 0.0000 0.0000 0.000000
TEZNIY31 TEZNIY32 1 2 0.0000 0.0000 0.000000
TEZNIY32 TEZSNL31 1 0 0.1670 1.3510 11.09000    772
TFATMA31 TFATMA32 1 7 0.0000 0.0000 0.000000
TFATSA33 TFATSA34 1 7 0.0000 0.0000 0.000000
TFEKE231 TFEKE232 1 7 0.0000 0.0000 0.000000
TFEKEH31 TFEKE231 1 0 0.6280 3.4490 23.95000    574
TFEKEH31 TFEKEH32 1 2 0.0000 0.0000 0.000000
TFEKEH31 TYAMA332 1 0 0.6910 5.8870 43.93700    772
TFERIZ31 TFERIZ32 1 7 0.0000 0.0000 0.000000
TFERRE31 TELAZI31 1 0 3.7190 19.450 150.6580    574
TFERRE31 TFERRE32 1 2 0.0000 0.0000 0.000000
TFERRE31 TTATAR31 1 0 1.0610 8.9830 67.42300    772
TFERRE32 TBINGO31 1 0 8.2340 31.509 201.7200    412
TFERRE32 TELAZI31 1 0 3.7190 19.450 150.6580    574
TFERRE32 TETIKR31 1 0 0.0570 0.4790 3.584000    772
TFERRO31 TFERRO32 1 7 0.0000 0.0000 0.000000
TFERRO31 TMANCS31 1 0 0.0340 0.2760 2.277000    772
TFETHI31 TAKKPH32 1 0 1.6380 13.667 105.5410    772
TFETHI31 TESEN231 1 0 2.4700 12.866 99.42700    574
TFETHI31 TESEN232 1 0 2.4690 12.860 99.38400    574
TFETHI31 TFETHI32 1 7 0.0000 0.0000 0.000000
TFETHI31 TKAS_S31 1 0 6.7720 23.756 147.2850    412
TFETHI31 TSKMER31 1 0 0.7990 6.8000 50.38800    772
TFEVPS31 TFEVZI31 1 0 0.6640 2.3290 14.42100    412
TFEVZI31 TBAHCE31 1 0 2.1350 8.7360 59.45400    412
TFEVZI31 TBISKA31 1 0 1.7740 6.2310 39.38300    412
TFEVZI31 TFEVZI32 1 7 0.0000 0.0000 0.000000
TFEVZI31 TSARIT31 1 0 0.4840 4.1030 30.69700    772
TFINIK31 TELMAL32 1 0 2.5730 20.901 171.8670    772
TFINIK31 TFINIK32 1 7 0.0000 0.0000 0.000000
TFIRPL31 TFIRPL32 1 7 0.0000 0.0000 0.000000
TFORD_31 TFORD_32 1 2 0.0000 0.0000 0.000000
TFORD_31 TYENIK31 1 0 0.0080 0.0640 0.548000    772
TFORD_32 TKARMR31 1 0 1.0610 8.5760 71.04900    772
TFRIGY31 TFRIGY32 1 7 0.0000 0.0000 0.000000
TFUATR31 TFUATR32 1 7 0.0000 0.0000 0.000000
TG1RES31 TG1RES32 1 7 0.0000 0.0000 0.000000
TGAGAC11 TBURSD11 1 0 1.3230 24.174 333.3500   2317
TGAGAC11 TGAGAC13 1 2 0.0000 0.0000 0.000000
TGAGAC11 TKOLIN12 1 0 2.5060 41.103 710.9440   2454
TGAGAC13 TGAGAC12 1 7 0.0000 0.0000 0.000000
TGAGAC13 TSEYIT11 1 0 1.3630 13.833 159.2310   1443
TGAGAC13 TTUNCB11 1 0 0.0630 0.6410 7.375000   1443
TGAGAC31 TDURSN31 1 0 5.8740 32.259 223.8990    574
TGAGAC31 TETIGU31 1 0 3.9940 14.308 104.2760    412
TGAGAC31 TGAGAC32 1 2 0.0000 0.0000 0.000000
TGAGAC31 TKUMBT31 1 0 5.4660 28.476 220.0200    574
TGAGAC31 TKUTAH31 1 0 6.7000 21.904 156.1390    412
TGAGAC31 TPOLAT31 1 0 0.0350 0.2790 2.319000    772
TGAGAC31 TTUNCB31 1 0 0.1400 0.7300 5.650000    574
TGANT211 TKAMIL12 1 0 0.1730 2.4590 38.82500   2165
TGANT212 TERZIN11 1 0 2.4950 31.563 521.5380   2165
TGANT212 TGANT211 1 2 0.0000 0.0000 0.000000
TGANT212 TKAMIL11 1 0 1.3520 22.140 358.6440   1923
TGANT231 TGANT232 1 2 0.0000 0.0000 0.000000
TGANT231 TGAZI331 1 0 0.9920 5.1480 39.80400    574
TGANT232 TGASK231 1 0 2.7910 10.052 73.32600    412
TGANT232 TGASKI31 1 0 2.7250 10.412 69.82600    412
TGANT232 TGAZI331 1 0 0.9920 5.1480 39.80400    574
TGANT512 TBIREH11 1 0 0.9830 12.365 204.1880   2165
TGANT512 TGANT511 1 7 0.0000 0.0000 0.000000
TGANT512 TKAMIL12 1 0 0.1830 2.4300 39.75600   2165
TGARZA31 TGARZA32 1 2 0.0000 0.0000 0.000000
TGARZA31 TKOZLK31 1 0 0.6370 5.2430 41.95500    772
TGASK231 TGASK232 1 7 0.0000 0.0000 0.000000
TGASKI31 TGASKI32 1 2 0.0000 0.0000 0.000000
TGASKI31 TKCSCM31 1 0 0.2380 1.5140 12.14400    412
TGAZ9R31 TGAZ9R32 1 7 0.0000 0.0000 0.000000
TGAZA131 TGANT231 1 0 0.8080 6.4990 53.93000    772
TGAZA131 TGAZA132 1 7 0.0000 0.0000 0.000000
TGAZA131 TKAMIL31 1 0 0.5410 4.3560 36.13600    772
TGAZA131 TKUZYS31 1 0 1.5570 6.5250 42.41900    412
TGAZI331 TCORKG31 1 0 1.8290 13.675 103.1370    574
TGAZI331 TGAZI332 1 7 0.0000 0.0000 0.000000
TGAZI331 TGAZI631 1 0 2.7660 20.117 152.1340    574
TGAZI331 TKARTA31 1 0 4.0520 14.851 94.78800    412
TGAZI331 TPLTSL31 1 0 1.4860 10.801 81.21100    574
TGAZI431 TGAZI432 1 2 0.0000 0.0000 0.000000
TGAZI431 TGAZI631 1 0 0.6590 3.4430 26.60700    574
TGAZI431 TKILIS31 1 0 2.7990 15.309 106.3420    574
TGAZI432 TBELKS32 1 0 2.0020 16.734 128.8580    772
TGAZI432 TGAZI631 1 0 0.6600 3.4390 26.60700    574
TGAZI432 TTASLC31 1 0 0.6150 4.9810 40.85800    772
TGAZI631 TGAZI632 1 2 0.0000 0.0000 0.000000
TGAZI632 TCORKG31 1 0 0.9900 6.8890 52.32800    574
TGAZIE31 TGAZIE32 1 2 0.0000 0.0000 0.000000
TGAZIP31 TGAZIP32 1 7 0.0000 0.0000 0.000000
TGAZIP31 TKIZSH31 1 8 1.9730 6.8980 42.79800    412
TGAZIP31 TMAHMU32 1 0 1.9120 10.476 73.03100    574
TGAZIP31 TMAHMU32 2 0 2.1120 11.529 80.41000    574
TGBOLU11 TBEKIR11 1 0 1.1540 14.938 401.6000   1501
TGBOLU11 TBEKIR11 2 8 1.1820 15.294 422.2190   1501
TGBOLU11 TGBOLU1Q 1 9 0.0000 0.0500 -827.662        Eq. shunt
TGBOLU11 TGBOLU1Q 2 9 0.0000 0.0500 -827.662        Eq. shunt
TGBOLU11 TIKITL12 1 0 3.6570 61.409 996.1940   2454
TGBOLU12 TCENAL11 1 0 1.4060 21.913 523.3810   1501
TGBOLU12 TCENAL12 1 0 1.4020 21.862 512.8690   1501
TGBOLU12 TGBOLU11 1 2 0.0000 0.0000 0.000000
TGBOLU32 TGBOLU31 1 2 0.0000 0.0000 0.000000
TGBRCK11 TBRCKS11 1 0 0.0030 0.0500 0.362000   1443
TGBRCK31 TBRCSS32 1 0 0.0080 0.0680 0.548000    772
TGEBZE31 TGEBZE32 1 7 0.0000 0.0000 0.000000
TGEBZO31 TGEBZO32 1 2 0.0000 0.0000 0.000000
TGEBZO32 TGEBZE31 1 0 0.9000 4.6870 36.22000    574
TGECIC31 TGECIL31 1 0 0.0070 0.0570 0.422000    772
TGELEN31 TGELEN32 1 7 0.0000 0.0000 0.000000
TGELIR31 TGELIR32 1 7 0.0000 0.0000 0.000000
TGEMLI31 TCAKIL31 1 0 1.0720 8.7170 71.59700    772
TGEMLI31 TGEMLI32 1 7 0.0000 0.0000 0.000000
TGEMLI31 TYLFRT31 1 0 0.0140 0.1170 0.970000    772
TGENC_31 TBINGO31 1 0 2.1900 13.655 97.74000    574
TGENC_31 TGENC_32 1 7 0.0000 0.0000 0.000000
TGENC_31 TLICE_32 1 0 3.1750 18.781 132.2740    574
TGERCU31 TGECIL31 1 0 1.8720 15.866 118.7810    772
TGERCU31 TGERCU32 1 7 0.0000 0.0000 0.000000
TGERES31 TAKHSN31 1 0 2.4350 14.174 101.5350    574
TGERES31 TGERES32 1 7 0.0000 0.0000 0.000000
TGERKO31 TBOLUU31 1 0 4.9120 17.158 107.3120    412
TGERKO31 TGERKO32 1 7 0.0000 0.0000 0.000000
TGERKO31 TISMET31 1 0 4.9220 17.268 107.0590    412
TGERMN12 TGERMN11 1 2 0.0000 0.0000 0.000000
TGERMN33 TEFE6J31 1 0 0.2830 1.4720 11.38500    574
TGERMN33 TEFESN31 1 0 0.0710 0.6080 4.554000    772
TGERMN33 TGERMN34 1 2 0.0000 0.0000 0.000000
TGERMN33 TGERMN35 1 7 0.0000 0.0000 0.000000
TGERMN33 TGURMA31 1 0 0.2910 1.5180 11.72200    574
TGERMN33 TNEZBR31 1 0 0.5550 4.5760 36.68400    772
TGERMN33 TORTKL31 1 0 0.6610 3.6380 25.29900    574
TGERMN34 TKUBIL31 1 0 0.4560 3.6870 30.57000    772
TGERMN34 TSOKAR31 1 0 0.9180 7.4050 61.14000    772
TGEYCE31 TAVON232 1 0 3.4010 17.651 136.5320    574
TGEYCE31 TGEYCE32 1 2 0.0000 0.0000 0.000000
TGEYCE32 TAVON231 1 0 3.4020 17.655 136.5740    574
TGEYVE31 TGEYVE32 1 7 0.0000 0.0000 0.000000
TGEYVE31 TTESVI31 1 0 1.1390 7.6880 61.94100    574
TGEZEN31 TAKYIN31 1 0 7.2620 23.741 169.2530    412
TGEZEN31 TGEZEN32 1 7 0.0000 0.0000 0.000000
TGEZEN31 TGULNA31 1 0 5.1750 16.919 120.5940    412
TGEZEN31 TMERSI31 1 0 1.4150 7.7730 53.93000    574
TGEZEN31 TMUTRE31 1 0 2.0990 16.976 139.5260    772
TGIRES31 TAORDU31 1 0 2.5780 20.766 171.9940    772
TGIRES31 TCIRAK31 1 0 1.6460 8.5450 66.07400    574
TGIRES31 TGIRES32 1 7 0.0000 0.0000 0.000000
TGIRES31 TTIREB31 1 0 3.2610 16.952 131.0510    574
TGIRES31 TTIREB32 1 0 1.9210 15.538 127.7200    772
TGKURT31 TKARKS31 1 0 0.0050 0.0500 0.295000    772
TGLMAR31 TGLMAR32 1 7 0.0000 0.0000 0.000000
TGLPNR31 TGLPNR32 1 7 0.0000 0.0000 0.000000
TGMSOV31 TGMSOV32 1 7 0.0000 0.0000 0.000000
TGMSPN31 TGMSPN32 1 2 0.0000 0.0000 0.000000
TGOBEL31 TGOBEL32 1 7 0.0000 0.0000 0.000000
TGOBEL31 TSAHRE31 1 0 1.9200 16.303 121.6900    772
TGOBEL31 TSUSUR31 1 0 1.3220 10.763 87.36700    772
TGOKBE31 TGOKBE32 1 7 0.0000 0.0000 0.000000
TGOKCE31 TGOKCE32 1 7 0.0000 0.0000 0.000000
TGOKCE31 TSARIT31 1 0 0.3910 3.3300 24.83600    772
TGOKCK11 TGOLBS11 1 0 5.2580 53.434 610.4630   1443
TGOKHB31 TGOKHB32 1 7 0.0000 0.0000 0.000000
TGOKHK61 TGOKHK62 1 7 0.0000 0.0000 0.000000
TGOKHK61 TGUNEY61 1 8 7.1200 13.191 91.59800    394
TGOKRE31 TGOKRE32 1 7 0.0000 0.0000 0.000000
TGOKRE31 TGOKRS31 1 0 0.1660 1.3490 11.09000    772
TGOKSA31 TGOKSA32 1 2 0.0000 0.0000 0.000000
TGOKT131 TGOKT132 1 7 0.0000 0.0000 0.000000
TGOKT231 TGOKT131 1 0 1.2750 7.0010 48.57500    574
TGOKT232 TGOKT231 1 7 0.0000 0.0000 0.000000
TGOLBS11 TGOLBS12 1 2 0.0000 0.0000 0.000000
TGOLBS11 TGOLBS13 1 7 0.0000 0.0000 0.000000
TGOLBS11 TGOLBS1Q 1 1 0.0000 0.0500 -1038.80        Eq. shunt
TGOLBS11 TKAYAS12 1 0 0.6340 10.460 177.5380   2454
TGOLBS11 TKAYKP14 1 0 7.6760 84.860 1009.469   1443
TGOLBS12 TGOLBS1S 1 1 0.0000 0.0500 -831.006        Eq. shunt
TGOLBS12 TICAND11 1 0 0.9340 15.361 263.5750   2454
TGOLBS12 TKAYKP15 1 0 7.6270 84.692 1011.388   1443
TGOLBS12 TSINCN11 1 0 0.5420 9.0680 147.3380   2454
TGOLBS31 TEMIRL31 1 0 3.4730 18.061 181.3120    574
TGOLBS31 TEMIRL31 2 0 3.4730 18.061 181.3120    574
TGOLBS31 TGOLBS32 1 2 0.0000 0.0000 0.000000
TGOLBS31 TGOLBS33 1 7 0.0000 0.0000 0.000000
TGOLKO31 TAORDU32 1 0 2.4680 13.556 94.07200    574
TGOLKO31 TGOLKO32 1 7 0.0000 0.0000 0.000000
TGOLKO31 TTOPCA31 1 8 0.8010 6.7350 51.27300    772
TGOLPZ31 TGOLPZ32 1 7 0.0000 0.0000 0.000000
TGOLPZ31 TPASAL31 1 0 1.1200 9.5340 71.26000    772
TGONEN31 TCANHZ31 1 0 2.7690 23.504 175.4930    772
TGONEN31 TGONEN32 1 7 0.0000 0.0000 0.000000
TGONEN31 TGPOLI31 1 0 1.1870 7.0480 49.75500    574
TGORUK31 TAKCLR31 1 0 0.7530 6.0880 50.43000    772
TGORUK31 TGORUK32 1 2 0.0000 0.0000 0.000000
TGORUK31 TMUDNY31 1 0 0.6270 5.0940 41.82800    772
TGOSKM13 TGOSKM12 1 2 0.0000 0.0000 0.000000
TGOSKM13 TGOSKM12 2 9 0.0000 -45.00 0.000000   1600
TGOSKM14 TGOSKM11 1 2 0.0000 0.0000 0.000000
TGOSKM14 TGOSKM11 2 9 0.0000 -45.00 0.000000   1600
TGOSKN33 TELBTB31 1 0 7.1340 24.867 156.1810    412
TGOSKN33 TGOSKN31 1 7 0.0000 0.0000 0.000000
TGOSKN33 TKISIS31 1 0 3.1160 12.886 86.39700    412
TGOSMR31 TGOSMR32 1 7 0.0000 0.0000 0.000000
TGOYNK11 TGOYNS11 1 0 0.0040 0.0500 0.425000   1443
TGOYNU31 TGOYNU32 1 7 0.0000 0.0000 0.000000
TGOZE_31 TETBAD31 1 0 2.0840 10.015 67.88700    412
TGOZE_31 TGOZE_32 1 7 0.0000 0.0000 0.000000
TGOZTE31 TGOZTE32 1 2 0.0000 0.0000 0.000000
TGOZTE31 TKCKBK32 1 0 0.1500 1.3170 280.4440    937
TGOZTE32 TKADIK31 1 0 0.1270 1.1150 237.4350    937
TGPOLI31 TGPOLI32 1 2 0.0000 0.0000 0.000000
TGREEN31 TGREEN32 1 7 0.0000 0.0000 0.000000
TGREEN31 TKIZLJ31 1 0 0.3860 3.1680 25.29900    772
TGREEN31 TSRKS131 1 0 0.5030 4.2570 31.91900    772
TGRSOS31 TGRSOS32 1 2 0.0000 0.0000 0.000000
TGRSOS31 TORDU_31 1 0 1.0660 8.5940 71.04900    772
TGRSOS31 TTIREB32 1 0 3.0320 24.448 202.0580    772
TGTEPE31 TGTEPE32 1 7 0.0000 0.0000 0.000000
TGTEPE31 TYALOR31 1 0 0.1870 1.5800 11.84900    772
TGTEPE31 TYARES31 1 0 0.6110 5.2460 38.24400    772
TGULLU31 TGULLU32 1 2 0.0000 0.0000 0.000000
TGULLU31 TISPIR31 1 0 0.2720 2.3020 17.33000    772
TGULNA31 TAKYGS31 1 0 2.3640 7.7960 54.68900    412
TGULNA31 TGULNA32 1 7 0.0000 0.0000 0.000000
TGUMCM31 TGUMCM32 1 7 0.0000 0.0000 0.000000
TGUMUS31 TGUMCM31 1 0 0.6990 2.6660 16.90800    412
TGUMUS31 TGUMUS32 1 7 0.0000 0.0000 0.000000
TGUMUS31 TKOSE231 1 0 1.4150 11.442 94.02900    772
TGUNEY31 TGUNEY32 1 7 0.0000 0.0000 0.000000
TGUNEY31 TMAVHE31 1 0 1.6740 14.206 106.0890    772
TGUNPC31 TCARSM31 1 0 5.0240 26.241 202.8590    574
TGUNPC31 TFATSA33 1 0 1.2100 6.3670 49.29200    574
TGUNPC31 TGUNPC32 1 7 0.0000 0.0000 0.000000
TGUNYA31 TGUNYA32 1 7 0.0000 0.0000 0.000000
TGUNYA31 TSASA132 1 0 0.6480 5.5230 41.19600    772
TGURS131 TGURS132 1 7 0.0000 0.0000 0.000000
TGUZEL31 TGUZEL32 1 2 0.0000 0.0000 0.000000
TGUZEL31 TNDERE32 1 0 0.4020 3.2580 31.75100    772
TGUZEL32 THATYI31 1 0 0.1050 0.6360 114.1850    656
TGZRVR31 TFATMA31 1 0 1.4640 8.4240 63.96500    412
TGZRVR31 TGZRVR32 1 7 0.0000 0.0000 0.000000
THABAS31 THABAS32 1 7 0.0000 0.0000 0.000000
THABAS32 THABS232 1 0 0.0020 0.0500 7.252000   1350
THABIB11 TADA2D11 1 0 3.2560 42.816 629.1810   1876
THABIB12 THABIB11 1 2 0.0000 0.0000 0.000000
THABIB12 TZEKER12 1 0 0.4250 5.9130 72.03100   1876
THABIB32 TDKAYA35 1 0 1.1780 7.2380 57.34500    641
THABIB32 THABIB31 1 7 0.0000 0.0000 0.000000
THABIB32 TISHVS31 1 0 0.0460 0.3750 3.078000    772
THABIB32 TKYBAS32 1 0 0.4940 3.1660 86.48200    641
THABS231 THABS232 1 2 0.0000 0.0000 0.000000
THABS231 TYHBAS32 1 0 0.0240 0.2030 6.283000   1545
THACIL31 TATAKR31 1 0 1.8920 9.9980 77.83800    574
THACIL31 THACIL33 1 2 0.0000 0.0000 0.000000
THACIL31 TKAPUL31 1 0 0.1590 0.5570 3.458000    412
THACIL33 TKIRIK31 1 0 1.0200 5.2970 40.94300    574
THACIL33 TKRDMR31 1 0 0.0120 0.0970 2.994000   1545
THACIN31 THACIN32 1 2 0.0000 0.0000 0.000000
THACIN31 TMARAS31 1 0 2.0760 17.083 135.7310    772
THACIN32 TMARAS32 1 0 2.0760 17.083 135.7310    772
THACIN32 TSOGTL31 1 0 0.3330 2.7770 21.50400    772
THADIM31 TDKAYA31 1 0 0.3300 2.5160 23.78100    772
THADIM31 TDKAYA31 2 0 0.3340 2.5450 24.07700    772
THADIM31 TESNYG31 1 0 0.2580 2.3540 195.4800   1350
THADIM31 THADIM32 1 7 0.0000 0.0000 0.000000
THAKKA31 THAKKA32 1 7 0.0000 0.0000 0.000000
THAKKA31 TKDGHS31 1 0 0.8040 6.8250 50.97800    772
THAMIT11 THAMIT12 1 2 0.0000 0.0000 0.000000
THAMIT11 THAMIT14 1 2 0.0000 0.0000 0.000000
THAMIT11 TVIZEH12 1 0 0.7840 9.9300 163.4000   2165
THAMIT11 XMI_HA12 1 0 1.8930 23.786 393.3310   2165
THAMIT12 TALIBY11 1 0 2.4560 41.242 669.0440   2454
THAMIT12 THAMIT15 1 2 0.0000 0.0000 0.000000
THAMIT12 TKCELK11 1 0 2.8700 29.284 333.1690   1443
THAMIT14 TBABES12 1 0 0.7990 8.1570 92.80000   1443
THAMIT14 THAMIT15 1 2 0.0000 0.0000 0.000000
THAMIT15 XMI_HA11 1 0 3.0970 31.279 357.4310   1443
THAMIT31 TBABES31 1 0 1.1300 9.1860 75.43400    772
THAMIT31 THAMIT32 1 2 0.0000 0.0000 0.000000
THAMIT31 TKIRDG31 1 0 2.0720 17.587 131.3040    772
THAMIT31 TLULEB31 1 0 0.5260 3.4090 24.24500    641
THAMIT32 TTDOKM31 1 0 1.7770 15.147 113.0460    772
THAMIT32 TULAS_32 1 0 2.0700 17.643 131.6410    772
THARMA31 TG1RES31 1 0 0.3690 2.9960 24.62500    772
THARMA31 THARMA32 1 7 0.0000 0.0000 0.000000
THASAN31 THASAN32 1 7 0.0000 0.0000 0.000000
THASAN31 TMALAT31 1 0 10.788 37.846 234.6100    412
THASKO31 THASKO32 1 7 0.0000 0.0000 0.000000
THASNA31 TGORUK32 1 0 0.5120 4.1430 34.32300    772
THASNA31 THASNA32 1 7 0.0000 0.0000 0.000000
THASNA31 TTASPR31 1 0 0.5840 4.9760 37.14800    772
THASNA31 TULUAB31 1 0 0.4600 3.7180 30.82300    772
THASNR31 THASNR32 1 7 0.0000 0.0000 0.000000
THASNR31 TOSMN231 1 0 1.8500 14.967 123.0390    772
THATAY11 TATLAS12 1 0 1.3650 17.692 273.3190   2165
THATAY11 THATAY12 1 2 0.0000 0.0000 0.000000
THATAY12 TSRISK11 1 0 1.4320 18.790 287.7940   2165
THATAY31 THATAY32 1 2 0.0000 0.0000 0.000000
THATAY31 THATAY33 1 7 0.0000 0.0000 0.000000
THATAY31 TKUZEY31 1 0 0.8020 4.1600 32.17200    574
THATAY31 TREYHA31 1 0 2.6640 21.552 177.0960    772
THATAY31 TREYHA31 2 0 2.6640 21.552 177.0960    772
THATAY32 THATAY33 1 7 0.0000 0.0000 0.000000
THATAY32 TSAMAN31 1 0 2.0170 10.472 80.95800    574
THATAY32 TZIYAR31 1 0 1.6290 8.4560 65.39900    574
THATYI31 THATYI33 1 2 0.0000 0.0000 0.000000
THAVRS31 THAVRS32 1 7 0.0000 0.0000 0.000000
THAVRS31 TKAVAO31 1 0 5.3920 19.687 124.7680    412
THAVRS31 TMERZY31 1 0 1.4440 6.2590 41.95500    412
THAVSA31 TEDRNG32 1 0 1.1130 9.0480 74.29600    772
THAVSA31 THAVSA32 1 7 0.0000 0.0000 0.000000
THAYRA31 THAYRA32 1 7 0.0000 0.0000 0.000000
THAZAR31 THAZAR32 1 7 0.0000 0.0000 0.000000
THAZAR31 THAZR231 1 8 0.3770 1.3220 8.180000    412
THAZAR31 TYHAZR31 1 8 0.0120 0.0980 0.801000    772
THBSBI31 THBSBI32 1 7 0.0000 0.0000 0.000000
THBSBI31 TPZRYR31 1 0 2.6520 13.814 106.7630    574
THBSBI31 TYENIS31 1 0 4.5030 16.077 105.7510    412
THCBEY31 THCBEY32 1 7 0.0000 0.0000 0.000000
THCBEY31 TSILER31 1 0 0.6610 5.6730 41.36400    772
THDIM031 TGUNEY31 1 0 1.7130 14.533 108.5340    772
THDIM031 THDIM032 1 7 0.0000 0.0000 0.000000
THDIM031 TKEPEZ31 1 0 2.6750 22.703 169.5060    772
THEMA131 TCIDEE31 1 0 6.9810 25.132 158.0790    412
THEMA131 THEMA132 1 7 0.0000 0.0000 0.000000
THENDE31 TGMSOV31 1 0 3.2870 10.759 76.69900    412
THENDE31 THENDE32 1 7 0.0000 0.0000 0.000000
THILAL31 TALSAN31 1 0 0.0330 0.2890 61.64600    937
THILAL31 THILAL33 1 7 0.0000 0.0000 0.000000
THILVN11 TKARAK12 1 0 1.7210 21.910 358.9310   2165
THILVN11 TVIRN211 1 0 1.9460 24.464 404.5380   2165
THILVN12 THILVN11 1 2 0.0000 0.0000 0.000000
THILVN31 TKARKC31 1 0 2.0350 16.458 135.2670    772
THILVN32 THILVN31 1 2 0.0000 0.0000 0.000000
THILVN32 TKARKC31 1 0 2.0350 16.458 135.2670    772
THINIS31 TALPLN31 1 0 3.3520 18.331 127.3400    574
THINIS31 THINIS32 1 7 0.0000 0.0000 0.000000
THIRFA31 TKZLIR31 1 0 0.0170 0.1340 1.096000    772
THIRFA31 TKZLIR32 1 0 0.0170 0.1340 1.096000    772
THIRFA32 THIRFA31 1 7 0.0000 0.0000 0.000000
THIRFA32 THIRFA31 2 7 0.0000 0.0000 0.000000
THIRFA32 THIRFA31 3 7 0.0000 0.0000 0.000000
THLKGS31 THLKGS32 1 2 0.0000 0.0000 0.000000
THMSRS31 THMSRS32 1 7 0.0000 0.0000 0.000000
THOBAR31 TCKLSN31 1 0 0.4610 3.7280 30.65400    772
THOBAR31 TEZSNL31 1 0 0.9970 8.0660 66.28400    772
THOBAR31 THOBAR32 1 7 0.0000 0.0000 0.000000
THOPAY31 TARDSN31 1 0 3.7180 19.344 150.1940    574
THOPAY31 THOPAY32 1 7 0.0000 0.0000 0.000000
THOPAY31 TMRGUL31 1 0 4.1620 17.540 120.2140    412
THOPAY31 TMURTL32 1 0 1.2980 10.504 86.35500    772
THORAS31 TELSKT31 1 0 2.6590 22.542 168.6630    772
THORAS31 THORAS32 1 7 0.0000 0.0000 0.000000
THORAS31 THORAS3Q 1 9 0.0000 0.0500 -845.336        Eq. shunt
THORAS31 TKKURT31 1 0 6.0200 23.841 157.4890    412
THORAS31 TKRTHV31 1 0 2.4960 21.176 158.1210    772
THORAS31 TPASIN31 1 0 1.5970 13.546 101.1550    772
THOTAS31 THOTAS32 1 7 0.0000 0.0000 0.000000
THOTAS31 TKARAP31 1 0 1.4180 11.931 90.57200    772
THUGUR11 THUGUR12 1 2 0.0000 0.0000 0.000000
THUNUT11 THUNUT12 1 2 0.0000 0.0000 0.000000
THYRBL31 THYRBL32 1 7 0.0000 0.0000 0.000000
THYUND31 TENERK32 1 0 0.2700 1.9060 15.51700    574
THYUND31 THYUND32 1 7 0.0000 0.0000 0.000000
THYUND31 TKOCAE31 1 0 0.0760 0.6160 5.102000    772
TICAND11 TBOZOK11 1 0 2.3160 37.933 659.1560   2454
TICAND11 TICAND12 1 2 0.0000 0.0000 0.000000
TICMEL31 TICMEL32 1 2 0.0000 0.0000 0.000000
TICMEL32 TICMEL3Q 1 9 0.0000 0.0500 -1730.10        Eq. shunt
TICMEL32 TTOSB131 1 0 0.7840 4.1040 31.70900    574
TIGDIR31 TARALK31 1 0 6.3070 20.798 148.3390    412
TIGDIR31 TARPCY31 1 8 10.693 34.960 249.1990    412
TIGDIR31 TIGDIR32 1 7 0.0000 0.0000 0.000000
TIGDIR31 TIGDIR3Q 1 1 0.0000 0.0500 -845.336        Eq. shunt
TIGDIR31 TNARIN31 1 0 5.8760 37.540 274.4980    641
TIKITL11 TDKAYA11 1 0 0.2050 3.4440 55.86900   2454
TIKITL11 TIKITL12 1 2 0.0000 0.0000 0.000000
TIKITL11 TIKITL13 1 7 0.0000 0.0000 0.000000
TIKITL12 THABIB11 1 0 0.2130 2.7680 42.46200   2165
TIKITL12 TIKITL1Q 1 1 0.0000 0.0500 -907.031        Eq. shunt
TIKITL31 TBAGCL32 1 0 0.4350 2.2670 17.54100    574
TIKITL31 TIKITL32 1 7 0.0000 0.0000 0.000000
TIKITL31 TSULTN32 1 0 0.8660 4.5130 34.87100    574
TIKITL32 TDKAYA32 1 0 0.9820 5.1140 39.50900    574
TIKITL32 TDKAYA32 2 0 0.9820 5.1140 39.50900    574
TIKITL32 TIKITL33 1 7 0.0000 0.0000 0.000000
TIKITL32 TYENIB32 1 0 0.6560 3.4190 26.43800    574
TIKITL32 TYENIB32 2 0 0.6560 3.4190 26.43800    574
TIKIZD31 TIKIZD32 1 7 0.0000 0.0000 0.000000
TIKIZL31 TATAKA31 1 0 3.5940 12.578 78.30200    412
TIKIZL31 TIKIZL32 1 7 0.0000 0.0000 0.000000
TIKIZL31 TMHMDR31 1 0 5.0220 27.553 214.7920    574
TIKIZL31 TOSMNO31 1 0 0.5720 3.6520 27.74500    574
TIKIZL31 TTAYSB31 1 0 0.9900 3.8130 28.37700    412
TILGIN31 TILGIN32 1 7 0.0000 0.0000 0.000000
TILICA31 TILICA32 1 2 0.0000 0.0000 0.000000
TILICA31 TNDERE31 1 0 0.1870 1.5190 17.45700    772
TILISU12 TILISU11 1 2 0.0000 0.0000 0.000000
TILISU32 TGECIL31 1 0 0.0320 0.2620 2.150000    772
TILISU32 TILISU31 1 2 0.0000 0.0000 0.000000
TIMRAH31 TCIGDE31 1 0 1.5840 8.7110 72.69400    574
TIMRAH31 TIMRAH32 1 2 0.0000 0.0000 0.000000
TIMRAH31 TKAYAS31 1 0 1.1480 6.5980 51.94800    574
TIMRAH32 TKAYAS32 1 0 1.2090 7.0070 55.36300    574
TINCEK31 TINCEK32 1 2 0.0000 0.0000 0.000000
TINCIR31 TADACM31 1 0 0.2250 0.7900 4.891000    412
TINCIR31 TGUNYA31 1 0 1.5690 8.1420 62.99500    574
TINCIR31 TINCIR32 1 7 0.0000 0.0000 0.000000
TINEBO31 TBOZKH31 1 0 3.3120 11.903 76.69900    412
TINEBO31 TINEBO32 1 7 0.0000 0.0000 0.000000
TINEG231 TINEG232 1 7 0.0000 0.0000 0.000000
TINEG231 TKESTY31 1 0 1.1580 9.3890 77.41600    772
TINEGO31 TBURSD31 1 0 1.2070 9.7970 80.62100    772
TINEGO31 TINEG231 1 0 0.4890 3.9560 32.80500    772
TINEGO31 TINEGO32 1 7 0.0000 0.0000 0.000000
TINEGO31 TORHNE32 1 0 5.4420 28.434 219.8520    574
TINTEP31 TAYVAC31 1 0 2.5200 20.482 168.1990    772
TINTEP31 TGLPNR31 1 0 0.3320 2.8310 21.12500    772
TINTEP31 TINTEP32 1 2 0.0000 0.0000 0.000000
TINTEP32 TONSEK31 1 0 0.3990 3.3970 25.25700    772
TIPKTP31 TARKOZ31 1 0 2.6310 9.6290 61.09800    412
TIPKTP31 TIPKTP32 1 7 0.0000 0.0000 0.000000
TIPKTP31 TYKAGZ31 1 0 1.8730 15.897 118.6960    772
TISAKO31 TISAKO32 1 2 0.0000 0.0000 0.000000
TISBES31 TISBES32 1 7 0.0000 0.0000 0.000000
TISBES31 TISHVS31 1 8 0.6900 5.6040 46.12900    772
TISCEH31 TISCEH32 1 7 0.0000 0.0000 0.000000
TISDEM11 TISDEM12 1 7 0.0000 0.0000 0.000000
TISDEM12 TATAKS12 1 0 0.2740 3.4420 56.91900   2165
TISDEM12 TATLAS11 1 0 0.1800 2.8380 49.76900   2165
TISDEM31 TISDEM32 1 2 0.0000 0.0000 0.000000
TISDEM31 TISDEM33 1 2 0.0000 0.0000 0.000000
TISDEM32 TISDEM34 2 2 0.0000 0.0000 0.000000
TISDEM33 TISDEM34 1 2 0.0000 0.0000 0.000000
TISDEM34 TISDEM32 1 2 0.0000 0.0000 0.000000
TISIKL11 TGERMN11 1 0 2.4010 25.210 300.1750   1443
TISIKL11 TISIKL12 1 2 0.0000 0.0000 0.000000
TISIKL11 TISIKL13 1 7 0.0000 0.0000 0.000000
TISIKL12 TBORNV12 1 0 0.1780 2.9830 48.39400   2454
TISIKL12 TMORSN11 1 0 0.4150 6.8700 119.2620   2598
TISIKL12 TUSAK312 1 0 5.2660 54.461 633.6940   1443
TISIKL12 TYATAG12 1 0 3.0830 38.786 641.7190   2165
TISIKL31 TISIKL33 1 7 0.0000 0.0000 0.000000
TISIKL31 TISKKC31 1 0 0.1360 1.0990 9.023000    772
TISIKL31 TSBELR31 1 0 0.7350 5.9770 49.08100    772
TISIKL31 TUNIVE32 1 0 0.2120 1.8990 12.65000    772
TISIKL31 TUNIVE32 2 0 0.3370 1.7540 13.57700    574
TISIKL32 TBUCAA32 1 0 0.2700 2.1850 18.08900    772
TISIKL32 THILAL31 1 0 1.1010 3.5980 25.63700    412
TISIKL32 THILAL32 1 0 1.1010 3.5980 25.63700    412
TISIKL32 TISIKL34 1 7 0.0000 0.0000 0.000000
TISIKL32 TKARAB32 1 0 1.1940 5.2060 39.63600    412
TISIKL32 TPANCA31 1 0 1.3370 10.866 89.22200    772
TISKEN31 TBELEN31 1 0 1.9840 7.1260 46.76200    412
TISKEN31 TISKEN32 1 7 0.0000 0.0000 0.000000
TISKEN31 TPAYAS31 1 0 2.1060 7.4280 46.55100    412
TISKKC31 TISKKC32 1 7 0.0000 0.0000 0.000000
TISKLR31 TISKLR32 1 7 0.0000 0.0000 0.000000
TISKN231 TATIKR31 1 0 1.5740 8.1670 63.16400    574
TISKN231 TISKN232 1 7 0.0000 0.0000 0.000000
TISKN231 TISKN331 1 0 1.5730 8.1650 63.16400    574
TISKN231 TPAYAS31 1 0 0.5250 2.8810 19.98700    574
TISKN331 TISKN332 1 7 0.0000 0.0000 0.000000
TISKN331 TKUZEY32 1 0 3.0730 15.947 123.3340    574
TISKUR31 TISKUR32 1 7 0.0000 0.0000 0.000000
TISMET31 TCERKR31 1 0 0.7450 6.1090 48.87000    772
TISMET31 TISMET32 1 2 0.0000 0.0000 0.000000
TISPAR31 TISPAR32 1 7 0.0000 0.0000 0.000000
TISPAR32 TGOLTA31 1 0 0.3750 1.3100 8.138000    412
TISPAR32 TKULEO31 1 0 1.3850 4.8570 30.10600    412
TISPAR32 TULUBO31 1 0 0.9220 7.7980 59.11600    772
TISPIR12 TISPIR11 1 2 0.0000 0.0000 0.000000
TISPIR12 TISPIR1Q 1 1 0.0000 0.0500 -831.006        Eq. shunt
TISPIR32 TISPIR31 1 2 0.0000 0.0000 0.000000
TISRES11 TISRES13 1 7 0.0000 0.0000 0.000000
TISRES11 TTASOL12 1 0 1.0270 13.301 219.4130   2165
TISRES11 TVIZEH11 1 0 0.9860 12.780 210.8000   2165
TIYIDE31 TCAYEL31 1 0 2.7050 14.065 109.1670    574
TIYIDE31 TIYIDE32 1 7 0.0000 0.0000 0.000000
TIYIDE31 TKALKN32 1 0 0.4250 2.6000 20.61900    641
TIZDEM11 TBZKOY12 1 0 0.2870 3.6940 58.27500   2165
TIZDEM11 TIZDEM12 1 2 0.0000 0.0000 0.000000
TIZDEM12 TBORNV12 1 0 0.6700 10.504 168.8060   2165
TIZDMR31 TIZDMR32 1 2 0.0000 0.0000 0.000000
TIZMDG11 TIZMDG12 1 2 0.0000 0.0000 0.000000
TIZMHV11 TIZMHV12 1 2 0.0000 0.0000 0.000000
TIZMHV11 TIZMHV13 1 7 0.0000 0.0000 0.000000
TIZMHV11 TSOMAS11 1 0 0.9060 15.140 246.0000   2317
TIZMHV12 TRAFNR11 1 0 0.6100 10.193 165.6250   2454
TIZMHV31 TIZMHV32 1 2 0.0000 0.0000 0.000000
TIZMHV31 TIZMHV33 1 7 0.0000 0.0000 0.000000
TIZMHV32 TBERGR31 1 0 0.0930 0.7950 5.945000    772
TIZMHV32 TKINIK31 1 0 1.2150 10.246 77.45800    772
TIZMIT31 TIZMIT32 1 2 0.0000 0.0000 0.000000
TIZMIT31 TMAKIN32 1 0 1.4190 11.418 94.70400    772
TIZMIT32 TENERK31 1 0 0.4180 2.9410 23.90800    574
TIZNIK31 TIZNIK32 1 7 0.0000 0.0000 0.000000
TKABES31 TAYRNS31 1 0 0.6020 4.8680 40.01500    772
TKABES31 TKABES32 1 7 0.0000 0.0000 0.000000
TKABEY31 TGOBEL31 1 0 3.3700 11.615 74.46400    412
TKABEY31 THARMA31 1 0 1.6610 13.905 107.7330    772
TKABEY31 TKABEY32 1 2 0.0000 0.0000 0.000000
TKADAN31 TKADAN32 1 2 0.0000 0.0000 0.000000
TKADIK31 TKADIK32 1 2 0.0000 0.0000 0.000000
TKADIN31 TKADIN32 1 7 0.0000 0.0000 0.000000
TKADIN31 TKADN231 1 0 0.9410 3.0740 21.96800    412
TKADIN31 TTOROS31 1 0 5.8060 20.368 126.2440    412
TKADIR32 TKADIR31 1 7 0.0000 0.0000 0.000000
TKADIR32 TKOZAN31 1 0 2.3070 12.618 87.66200    574
TKADIR32 TOSKAN32 1 0 1.8220 9.4910 73.32600    574
TKADN231 TCAMHA31 1 0 0.8800 7.1490 58.69500    772
TKADN231 TMER3832 1 0 2.6150 9.6150 63.37500    412
TKAHR231 TISKUR31 1 0 1.5740 5.4870 37.57000    412
TKAHR231 TKAHR232 1 7 0.0000 0.0000 0.000000
TKAHR231 TMARAS31 1 0 1.1440 9.3260 75.43400    772
TKAHR231 TMENZE31 1 0 2.6950 9.7830 66.36900    412
TKAHTY31 TGOZE_31 1 0 2.5000 9.4800 60.17000    412
TKAHTY31 TKAHTY32 1 7 0.0000 0.0000 0.000000
TKAHTY31 TKARAK31 1 0 9.5830 34.327 215.0450    412
TKAKPR31 TKAKPR32 1 7 0.0000 0.0000 0.000000
TKAKPR31 TSANL131 1 0 0.4440 3.7420 28.37700    772
TKAKPR31 TSANLI31 1 0 0.3130 2.6300 20.07100    772
TKALAB31 TKALAB32 1 7 0.0000 0.0000 0.000000
TKALAB31 TURGUP32 1 0 4.4390 20.320 141.3390    412
TKALEC31 TAKYUR31 1 0 2.1170 12.672 92.63800    574
TKALEC31 TDDYIZ31 1 0 2.0610 17.501 130.6290    772
TKALEC31 TKALEC32 1 7 0.0000 0.0000 0.000000
TKALEC31 TKIRIK31 1 0 4.5510 15.602 101.1130    412
TKALEC31 TYKENT31 1 0 4.5620 16.818 112.5400    412
TKALKN11 TKALKN1Q 1 1 0.0000 0.0500 -831.006        Eq. shunt
TKALKN12 TKALKN11 1 2 0.0000 0.0000 0.000000
TKALKN31 TCAMBA31 1 0 1.3750 11.120 91.41500    772
TKALKN31 THAYRA31 1 0 1.1050 6.7590 53.63500    641
TKALKN31 TKALKN32 1 2 0.0000 0.0000 0.000000
TKALKN32 TCYKAH31 1 0 0.9650 7.8020 64.13400    772
TKALKN32 TIKIZD31 1 0 1.3360 8.1710 64.80900    641
TKALKN32 TYOKUS31 1 0 0.3220 1.9690 15.60100    641
TKALMB31 TKAS_S31 1 0 0.0360 0.1260 0.759000    412
TKAMIL12 TKAMIL11 1 2 0.0000 0.0000 0.000000
TKANDL33 TKANDL31 1 2 0.0000 0.0000 0.000000
TKANDR31 TKANDR32 1 7 0.0000 0.0000 0.000000
TKANGL11 TDCEKO11 1 0 1.2770 16.151 266.8690   2165
TKANGL11 TKANGL12 1 7 0.0000 0.0000 0.000000
TKANGL11 TKANGL1Q 1 1 0.0000 0.0500 -553.856        Eq. shunt
TKANGL11 TKBANS11 1 0 2.9140 36.854 609.5250   2165
TKANGL31 THASAN31 1 0 6.7780 22.161 157.9520    412
TKANGL31 THASAN31 2 0 6.7780 22.161 157.9520    412
TKANGL31 TKANGL32 1 7 0.0000 0.0000 0.000000
TKARAB31 TKARAB32 1 2 0.0000 0.0000 0.000000
TKARAC31 TKARAC32 1 7 0.0000 0.0000 0.000000
TKARAH31 TKADAN31 1 0 1.1420 3.7330 26.60700    412
TKARAH31 TKARAH32 1 7 0.0000 0.0000 0.000000
TKARAH31 TKARAI31 1 0 4.3250 14.946 95.54700    412
TKARAH31 TYENSH31 1 0 0.8820 4.5960 35.50300    574
TKARAH31 TYENSH31 2 0 0.8810 4.5920 35.50300    574
TKARAI31 TEG2HS32 1 0 0.9210 7.8110 58.35700    772
TKARAI31 TKARAI32 1 7 0.0000 0.0000 0.000000
TKARAI31 TTORSH31 1 0 0.2580 1.4120 9.825000    574
TKARAK11 TKARAK12 1 2 0.0000 0.0000 0.000000
TKARAK11 TKARAK1Q 1 1 0.0000 0.0500 -500.000        Eq. shunt
TKARAK12 TKARAK13 1 7 0.0000 0.0000 0.000000
TKARAK12 TKARAK1S 1 1 0.0000 0.0500 -375.000        Eq. shunt
TKARAK31 TKARAK32 1 7 0.0000 0.0000 0.000000
TKARAK31 TSIVER31 1 0 2.8460 24.089 180.7640    772
TKARAM31 TGEZEN31 1 0 3.4030 27.520 226.2610    772
TKARAM31 TKARAM32 1 7 0.0000 0.0000 0.000000
TKARAM31 TKARMO32 1 0 0.7080 5.6960 47.22500    772
TKARAM31 TKEPEZ32 1 0 1.6260 13.646 127.0450    772
TKARAM31 TMUTRE31 1 0 1.6740 13.527 111.3170    772
TKARAP31 TKARAP32 1 7 0.0000 0.0000 0.000000
TKARAP31 TKARPN31 1 0 0.1260 1.0200 8.391000    772
TKARAP31 TKARPN31 2 0 0.1260 1.0200 8.391000    772
TKARAS31 TKARAS32 1 2 0.0000 0.0000 0.000000
TKARAS32 TMELEN31 1 0 2.8680 15.807 113.5100    574
TKARBK31 TKARBK32 1 7 0.0000 0.0000 0.000000
TKARBK31 TKARBO31 1 0 0.2880 2.3330 19.18500    772
TKARBK31 TKARBO31 2 0 0.2630 2.1290 17.54100    772
TKARBK31 TKARDE31 1 0 0.0050 0.0500 0.295000    772
TKARBK31 TKARDE31 2 0 0.0030 0.0500 6.198000    937
TKARBK31 TSAFRA31 1 0 0.6810 5.7600 43.26200    772
TKARBO31 TISMET31 1 0 4.2860 15.353 96.34800    412
TKARBO31 TKARBO32 1 7 0.0000 0.0000 0.000000
TKARCH31 TKARCH32 1 7 0.0000 0.0000 0.000000
TKARCH31 TKRCH231 1 0 1.6210 5.6880 35.25000    412
TKARDE31 TKARDE32 1 7 0.0000 0.0000 0.000000
TKARDG11 TKARDG12 1 2 0.0000 0.0000 0.000000
TKARGH31 TGURS131 1 0 0.9470 8.0370 60.00200    772
TKARGH31 TKARGH32 1 7 0.0000 0.0000 0.000000
TKARGI31 TKARGI32 1 7 0.0000 0.0000 0.000000
TKARGI31 TKARKH32 1 0 0.6360 5.3980 40.31000    772
TKARGI31 TMERZY31 1 0 10.548 37.833 238.2360    412
TKARGI31 TYTOSY31 1 0 4.4080 15.397 96.18000    412
TKARHL31 TKARHL32 1 7 0.0000 0.0000 0.000000
TKARHL31 TKARMA31 1 0 0.9760 8.2980 62.27900    772
TKARKC31 TKARKC32 1 7 0.0000 0.0000 0.000000
TKARKC31 TSIVER31 1 0 2.2050 18.486 141.4240    772
TKARKH31 TKARKH32 1 2 0.0000 0.0000 0.000000
TKARKZ31 TKARKZ32 1 7 0.0000 0.0000 0.000000
TKARKZ32 TEGLEN31 1 0 0.4670 3.9660 29.60000    772
TKARMA31 TKARMA32 1 7 0.0000 0.0000 0.000000
TKARMO31 TKABES31 1 0 1.5160 12.934 95.16800    772
TKARMO31 TKARMO32 1 2 0.0000 0.0000 0.000000
TKARMO32 TTEKSG31 1 0 0.2410 1.9860 15.68600    772
TKARMR31 TCAKIL31 1 0 1.3540 11.002 90.36100    772
TKAROV31 TKAROV32 1 7 0.0000 0.0000 0.000000
TKARPN31 TKARPN32 1 7 0.0000 0.0000 0.000000
TKARRE31 TKARRE32 1 7 0.0000 0.0000 0.000000
TKARRS31 TKARRS32 1 7 0.0000 0.0000 0.000000
TKARSI31 TBORNV31 1 0 0.6010 4.9160 117.5160    772
TKARSI31 TKARSI32 1 2 0.0000 0.0000 0.000000
TKARSI32 TBORNV32 1 0 0.6000 4.9050 117.4310    772
TKARS_31 TCILDI31 1 0 5.6230 19.728 122.2800    412
TKARS_31 TKARKS31 1 0 6.5500 23.529 147.8330    412
TKARS_31 TKARS_32 1 7 0.0000 0.0000 0.000000
TKARS_31 TNARIN31 1 0 4.9450 31.509 231.6580    641
TKARTA31 TBISKA31 1 0 1.9680 7.4550 48.36400    412
TKARTA31 TKARTA32 1 7 0.0000 0.0000 0.000000
TKARTL11 TKARTL12 1 2 0.0000 0.0000 0.000000
TKARTL11 TMALTP11 1 0 0.1060 1.5420 362.8940   1501
TKARTL12 TYENDG12 1 0 0.8680 11.068 176.7370   2165
TKARTL31 TKARTL32 1 7 0.0000 0.0000 0.000000
TKARTL31 TKURTK31 1 0 0.2820 2.1450 20.28200    772
TKARTL31 TKURTK31 2 0 0.2820 2.1450 20.28200    772
TKARTL32 TICMEL31 1 0 0.1520 1.9330 482.7540   1350
TKARTL32 TICMEL32 1 0 0.1520 1.9400 484.5670   1350
TKARTR31 TKARTR32 1 7 0.0000 0.0000 0.000000
TKASIM31 TALTIN32 1 0 0.0290 0.2530 53.76100    937
TKASIM31 TKASIM32 1 7 0.0000 0.0000 0.000000
TKASIR31 TKASIR32 1 7 0.0000 0.0000 0.000000
TKASTA31 TKASTA32 1 7 0.0000 0.0000 0.000000
TKASTA31 TKASTO31 1 0 2.3410 8.1980 51.02000    412
TKASTA31 TSFCEN31 1 0 0.7740 6.4710 49.84000    772
TKASTA31 TTASKO31 1 0 4.6430 16.288 100.9870    412
TKASTA31 TYTOSY31 1 0 6.4120 23.956 153.7780    412
TKASTO31 TKASTO32 1 7 0.0000 0.0000 0.000000
TKAS__31 TFINIK31 1 0 6.7660 23.664 147.6220    412
TKAS__31 TKAS_S31 1 0 3.2120 11.176 70.41700    412
TKAS__31 TKAS__32 1 7 0.0000 0.0000 0.000000
TKAVAK31 TKAVAK32 1 2 0.0000 0.0000 0.000000
TKAVAO31 TKAVAK31 1 0 0.4000 3.3900 25.29900    772
TKAVAO31 TKAVAO32 1 7 0.0000 0.0000 0.000000
TKAVAR31 TESAN_31 1 0 1.1230 9.4990 72.06100    772
TKAVAR31 TKAVAR32 1 7 0.0000 0.0000 0.000000
TKAVCK11 TKAVCK12 1 2 0.0000 0.0000 0.000000
TKAVCK11 TKAVCK1Q 1 1 0.0000 0.0500 -978.619        Eq. shunt
TKAVSA31 TKAVSA32 1 7 0.0000 0.0000 0.000000
TKAVSA32 TALADA31 1 0 0.6820 5.5400 45.49700    772
TKAVSA32 TDGNCY31 1 0 0.0330 0.1740 1.349000    574
TKAVSA32 TKOZNH34 1 0 0.6940 5.6170 46.17100    772
TKAYAB11 TKAYAB12 1 2 0.0000 0.0000 0.000000
TKAYAB11 TKAYAB13 1 7 0.0000 0.0000 0.000000
TKAYAB11 TKAYAB14 1 2 0.0000 0.0000 0.000000
TKAYAB11 TKAYAB14 2 9 0.0000 -33.00 0.000000   2000
TKAYAB11 TKAYAB1Q 1 1 0.0000 0.0500 -1037.40        Eq. shunt
TKAYAB11 TOMW__12 1 0 2.3560 38.587 670.5190   2454
TKAYAB12 TCARSM11 1 0 3.9510 40.311 458.6190   1443
TKAYAB12 TKAYAB15 1 7 0.0000 0.0000 0.000000
TKAYAB12 TKAYAB15 2 1 0.0000 -33.00 0.000000   2000
TKAYAB12 TKAYAB16 1 2 0.0000 0.0000 0.000000
TKAYAB12 TKAYAB16 2 9 0.0000 -33.00 0.000000   2000
TKAYAB12 TKAYAB1S 1 1 0.0000 0.0500 -1038.80        Eq. shunt
TKAYAB12 TKAYAB1S 2 1 0.0000 0.0500 -554.025        Eq. shunt
TKAYAB12 TRSDYE11 1 0 2.1440 35.114 610.1620   2454
TKAYAB15 TDCEKO11 1 0 3.5090 44.385 733.4120   2165
TKAYAB31 TKAYAB32 1 7 0.0000 0.0000 0.000000
TKAYAB31 TTURHL31 1 0 1.7610 14.881 111.9920    772
TKAYAB31 TYENID31 1 0 3.1630 16.419 127.0450    574
TKAYAB31 TYENID32 1 0 3.1640 16.424 127.0870    574
TKAYAD31 TKAYAD32 1 7 0.0000 0.0000 0.000000
TKAYAD31 TMERZY32 1 0 1.1020 4.7850 33.18400    412
TKAYAK31 TKAYKK31 1 0 0.0070 0.0500 0.295000    574
TKAYAS11 TKAYAS12 1 2 0.0000 0.0000 0.000000
TKAYAS11 TKAYAS13 1 7 0.0000 0.0000 0.000000
TKAYAS31 TDDYNE31 1 0 1.6700 5.8730 42.20800    412
TKAYAS31 TKAYAS32 1 7 0.0000 0.0000 0.000000
TKAYAS31 TKAYAS33 1 7 0.0000 0.0000 0.000000
TKAYGI31 TKAYGI32 1 2 0.0000 0.0000 0.000000
TKAYKP11 TELBSA11 1 0 4.5830 46.757 531.9560   1443
TKAYKP11 TKAYKP12 1 2 0.0000 0.0000 0.000000
TKAYKP11 TKAYKP13 1 7 0.0000 0.0000 0.000000
TKAYKP11 TKAYKP14 1 7 0.0000 0.0000 0.000000
TKAYKP11 TKAYKP14 2 1 0.0000 -33.00 0.000000   2000
TKAYKP11 TKAYKP1Q 1 1 0.0000 0.0500 -831.006        Eq. shunt
TKAYKP11 TKBANS11 1 0 8.4420 87.005 982.1810   1443
TKAYKP12 TKAYKP15 1 7 0.0000 0.0000 0.000000
TKAYKP12 TKAYKP15 2 1 0.0000 -33.00 0.000000   2000
TKAYKP12 TKAYKP1S 1 1 0.0000 0.0500 -1037.40        Eq. shunt
TKAYKP12 TKBANS12 1 0 8.3710 87.551 976.7000   1443
TKAYKP31 TAVON231 1 0 6.3350 34.535 243.1690    574
TKAYKP31 TKAYKP32 1 7 0.0000 0.0000 0.000000
TKAYKP31 TKAYS231 1 0 0.9450 4.9220 38.03300    574
TKAYKP31 TKAYS231 2 0 0.9440 4.9200 38.03300    574
TKAYKP31 TKAYS231 3 0 0.5970 5.0630 37.82300    772
TKAYKP31 TSIZIR31 1 0 7.3680 25.847 160.2290    412
TKAYKP31 TTALAS31 1 0 1.9280 15.594 128.1840    772
TKAYKP31 TTALAS32 1 0 1.9280 15.594 128.1840    772
TKAYNA31 TFERIZ31 1 0 1.0130 8.1910 67.29600    772
TKAYNA31 TKANDR31 1 0 1.1600 9.8850 73.74800    772
TKAYNA31 TKARAS31 1 0 2.1950 18.708 139.6100    772
TKAYNA31 TKAYNA32 1 2 0.0000 0.0000 0.000000
TKAYNL31 TBOLUY31 1 0 3.2120 11.044 71.17600    412
TKAYNL31 TDZCOS31 1 0 0.9990 6.4320 50.72500    412
TKAYNL31 TKAYNL32 1 7 0.0000 0.0000 0.000000
TKAYS231 TCINKU31 1 0 4.5080 15.000 103.3060    412
TKAYS231 TERKIL31 1 0 1.0260 5.3470 41.32200    574
TKAYS231 TKAYGI32 1 0 2.6590 9.6050 374.4310    412
TKAYS231 TKAYS232 1 7 0.0000 0.0000 0.000000
TKAYS231 TKAYS331 1 0 1.5920 8.2960 64.09200    574
TKAYS331 TCINKU31 1 0 0.7530 3.9060 30.19100    574
TKAYS331 TERKIL32 1 0 0.5650 2.9440 22.72700    574
TKAYS331 TKAYGI31 1 0 0.1950 1.7150 365.1540    937
TKAYS331 TKAYS332 1 7 0.0000 0.0000 0.000000
TKAYS331 TKAYS431 1 0 0.1880 0.9750 7.548000    574
TKAYS431 TKAYS432 1 2 0.0000 0.0000 0.000000
TKAYS432 TURGUP31 1 0 2.0540 15.021 122.1120    574
TKAZAN31 TDAGYC31 1 0 0.7280 6.1880 46.04500    772
TKAZAN31 TKAZAN32 1 2 0.0000 0.0000 0.000000
TKAZAN32 TKAZND32 1 0 0.9660 8.1170 61.81500    772
TKAZAN32 TUZAYO31 1 0 0.5980 3.8540 27.40800    641
TKAZND31 TKAZND32 1 2 0.0000 0.0000 0.000000
TKBANS11 TKARAK12 1 0 2.7750 28.337 322.2310   1443
TKBANS11 TKBANS12 1 7 0.0000 0.0000 0.000000
TKBANS11 TKBANS12 2 7 0.0000 0.0000 0.000000
TKBANS11 TKBANS12 3 2 0.0000 0.0000 0.000000
TKBANS11 TKBANS12 4 2 0.0000 0.0000 0.000000
TKBANS11 TKBANS12 5 2 0.0000 0.0000 0.000000
TKBANS11 TKBANS12 6 7 0.0000 0.0000 0.000000
TKBANS11 TKBANS12 7 7 0.0000 0.0000 0.000000
TKBANS11 TKBANS1Q 1 1 0.0000 0.0500 -831.069        Eq. shunt
TKBANS11 TKEBNI11 1 0 0.2150 2.1910 24.74400   1443
TKBANS11 TKEBNI12 1 0 0.2130 2.1690 24.60000   1443
TKBANS12 TELBSA13 1 0 5.3800 54.478 620.1250   1443
TKBANS12 TKARAK11 1 0 2.7750 28.338 322.2440   1443
TKBANS12 TKBANS1S 1 1 0.0000 0.0500 -831.069        Eq. shunt
TKBANS12 TKKOCN11 1 0 2.8250 35.503 587.1000   2165
TKBANS31 TARAPG31 1 8 3.1160 11.328 71.63900    412
TKBANS31 TKBANS32 1 7 0.0000 0.0000 0.000000
TKBANS31 TKBNSN31 1 0 0.8340 2.9250 18.13100    412
TKBANS31 TKUZOV32 1 0 2.2940 11.929 92.21600    574
TKBANS31 TMLTY231 1 8 9.9960 34.764 220.3150    412
TKBANS31 TSYCSS31 1 0 0.0550 0.2870 2.235000    574
TKBANS31 TYAZIH31 1 0 2.3340 19.791 147.8750    772
TKCELK11 TKCELK12 1 7 0.0000 0.0000 0.000000
TKCKBK11 TKCKBK12 1 2 0.0000 0.0000 0.000000
TKCKBK11 TMALTP12 1 0 0.1460 2.1260 500.2560   1501
TKCKBK31 TBSTCM31 1 0 0.0600 0.7620 182.6610   1350
TKCKBK31 TBUYUK31 1 0 0.7520 3.9140 30.35900    574
TKCKBK31 TBUYUK31 2 0 0.7540 3.9220 30.40100    574
TKCKBK31 TKCKBK32 1 2 0.0000 0.0000 0.000000
TKCKBK31 TKCKBK3Q 1 9 0.0000 0.0500 -1730.10        Eq. shunt
TKCKBK32 TKADIK32 1 0 0.1360 1.7320 432.7040   1350
TKCSCM31 TKCSCM32 1 7 0.0000 0.0000 0.000000
TKDAGH31 TKDGHS31 1 0 0.3040 0.9920 7.084000    412
TKEBAN31 TKBNSN31 1 0 0.0120 0.0500 0.253000    412
TKEBNI11 TKEBNI12 1 7 0.0000 0.0000 0.000000
TKECIB31 TDINAR32 1 0 1.3660 11.484 87.49400    772
TKECIB31 TKECIB32 1 2 0.0000 0.0000 0.000000
TKECIB31 TULUBO31 1 0 0.9210 7.6970 59.24300    772
TKELKI31 TKELKI32 1 7 0.0000 0.0000 0.000000
TKEMAJ31 TKEMAJ32 1 7 0.0000 0.0000 0.000000
TKEMAL31 TKEMAL32 1 2 0.0000 0.0000 0.000000
TKEMAL31 TS3JES31 1 0 3.7580 30.293 250.5480    772
TKEMAL32 TBATIC32 1 0 1.0970 6.3270 49.71300    574
TKEMER31 TFINIK31 1 0 6.4530 22.638 140.3270    412
TKEMER31 TKEMER32 1 2 0.0000 0.0000 0.000000
TKEMER31 TOVACH31 1 0 0.6970 5.6260 46.38200    772
TKEMRB31 TCKOYO32 1 0 0.6540 5.7330 132.5270    772
TKEMRB31 TKEMRB32 1 7 0.0000 0.0000 0.000000
TKEMRB31 TTAYKR31 1 0 0.1190 1.0070 7.505000    772
TKEMRH31 TGZRVR31 1 0 4.2750 15.864 101.9140    412
TKEMRH31 TKEMRH32 1 7 0.0000 0.0000 0.000000
TKEPEZ31 TKEPEZ32 1 2 0.0000 0.0000 0.000000
TKEPEZ31 TKEPZK31 1 0 0.1490 0.5220 3.247000    412
TKEPZH31 TAKORS31 1 0 0.6820 5.4260 46.12900    772
TKEPZH31 TMANCA32 1 0 0.2220 1.7910 14.84200    772
TKEPZH61 TKEPZ261 1 0 0.1160 0.9390 7.805000    770
TKEPZH61 TKEPZH62 1 7 0.0000 0.0000 0.000000
TKERGL11 TERSNL11 1 0 0.0480 0.4660 5.738000   1443
TKERGL31 TAYRNS31 1 0 2.3070 19.763 144.1640    772
TKERGL31 TKARAP31 1 0 3.9190 21.522 149.3930    574
TKERGL31 TKERGL32 1 7 0.0000 0.0000 0.000000
TKESAN31 TKESAN32 1 7 0.0000 0.0000 0.000000
TKESAN32 TENES_31 1 0 2.1940 18.699 139.5260    772
TKESAN32 TMLKMB31 1 0 2.0060 11.015 76.44600    574
TKESAN32 TSADIL31 1 0 1.3190 11.228 83.95200    772
TKESIK31 TKESKS31 1 0 0.1120 0.5790 4.470000    574
TKESIK32 TKESKS32 1 0 0.1120 0.5790 4.470000    574
TKESTY31 TKESTY32 1 2 0.0000 0.0000 0.000000
TKESTY32 TBUCIM31 1 0 0.0190 0.1520 1.265000    772
TKHOSB31 TKHOSB32 1 7 0.0000 0.0000 0.000000
TKHVLG31 TISHVS31 1 0 0.7880 6.4320 51.94800    772
TKHVLG31 TKHVLG32 1 2 0.0000 0.0000 0.000000
TKIGHZ31 TKIGHZ32 1 7 0.0000 0.0000 0.000000
TKIGIH31 TKIGIH32 1 2 0.0000 0.0000 0.000000
TKIGIH31 TKKOCN32 1 0 2.1580 19.050 192.1910    772
TKIGIH32 TKIGHZ31 1 0 0.0050 0.0500 0.337000    772
TKILAV31 TKILAV32 1 2 0.0000 0.0000 0.000000
TKILAV31 TKILIL31 1 0 1.2040 9.9170 78.63900    772
TKILAV31 TSIRHE31 1 0 1.2020 10.116 76.74100    772
TKILAV32 TKHOSB31 1 0 0.7280 5.1700 37.06400    574
TKILAV32 TKIPAS31 1 0 1.5370 8.4320 61.52000    574
TKILGI31 TKILGI32 1 2 0.0000 0.0000 0.000000
TKILIC31 TKILIC32 1 2 0.0000 0.0000 0.000000
TKILIC31 TSUSNL31 1 0 0.1700 0.9270 6.451000    574
TKILIL31 TKILIL32 1 2 0.0000 0.0000 0.000000
TKILIL32 TKIPSK31 1 0 0.0490 0.4260 90.69800    937
TKILIL32 TMARAS32 1 0 0.9040 7.3140 60.12800    772
TKILIS31 TKILIS32 1 2 0.0000 0.0000 0.000000
TKILIS32 TBELKS31 1 0 3.1820 27.122 202.3950    772
TKILIS32 TLMKCT31 1 0 0.9770 8.2890 61.94100    772
TKILLI31 TKILLI32 1 7 0.0000 0.0000 0.000000
TKINIK31 TKINIK32 1 7 0.0000 0.0000 0.000000
TKINIK31 TKINTM31 1 0 0.5130 4.3550 32.51000    772
TKINTM31 TKINTM32 1 7 0.0000 0.0000 0.000000
TKIPAS31 TKIPAS32 1 7 0.0000 0.0000 0.000000
TKIPSK31 TKIPSK32 1 7 0.0000 0.0000 0.000000
TKIRAZ31 TKIRAZ32 1 7 0.0000 0.0000 0.000000
TKIRDG31 TKIRDG32 1 7 0.0000 0.0000 0.000000
TKIRIK31 TCIMPO31 1 0 2.7710 14.352 111.4860    574
TKIRIK31 TKESKS31 1 0 3.8800 20.173 156.6030    574
TKIRIK31 TKIRIK32 1 7 0.0000 0.0000 0.000000
TKIRKA31 TKUMAS32 1 0 6.2750 22.338 139.6100    412
TKIRKL31 TKIRDG31 1 0 0.7950 4.3650 30.31700    574
TKIRKL31 TKIRKL32 1 2 0.0000 0.0000 0.000000
TKIRKR31 TGOKRS31 1 0 0.3920 3.1840 26.14300    772
TKIRKR31 TKIRKR32 1 7 0.0000 0.0000 0.000000
TKIRLI31 TKIRLI32 1 2 0.0000 0.0000 0.000000
TKIRSE31 TKIRSE32 1 7 0.0000 0.0000 0.000000
TKIRSE31 TPETLA31 1 0 1.4190 8.4380 63.29100    412
TKIRSE31 TYERKO31 1 0 7.2410 26.704 177.6440    412
TKISIK31 TKISIS31 1 0 0.2410 0.8450 5.229000    412
TKISLA31 TKISLA32 1 7 0.0000 0.0000 0.000000
TKISLK31 TKISLK32 1 7 0.0000 0.0000 0.000000
TKIYHE31 TKIYHE32 1 7 0.0000 0.0000 0.000000
TKIYHE31 TKUSAK31 1 0 0.0240 0.2070 1.560000    772
TKIYIK31 TBESKT31 1 0 1.1040 6.1790 43.34600    574
TKIYIK31 TKIYIK32 1 7 0.0000 0.0000 0.000000
TKIYIK31 TKKOYR31 1 0 0.2220 1.8020 14.80000    772
TKIZKA31 TKIZKA32 1 7 0.0000 0.0000 0.000000
TKIZKA32 TERDEM31 1 0 3.8770 13.726 89.68600    412
TKIZL231 TKIZL232 1 7 0.0000 0.0000 0.000000
TKIZL232 TKZLD331 1 0 0.0630 0.5040 4.174000    772
TKIZLJ31 TKIZL232 1 0 0.1190 0.7300 5.777000    641
TKIZLJ31 TKIZL232 2 0 0.1230 0.7490 5.945000    641
TKIZLJ31 TKIZLJ32 1 7 0.0000 0.0000 0.000000
TKIZLJ31 TSRKS231 1 0 0.5080 4.2140 32.88900    772
TKIZLT11 TCIZRE11 1 0 2.2000 36.188 623.8620   2454
TKIZLT12 TILISU12 1 0 2.5660 32.696 524.2250   2165
TKIZLT12 TKIZLT11 1 2 0.0000 0.0000 0.000000
TKIZLT12 TKIZLT1Q 1 1 0.0000 0.0500 -831.006        Eq. shunt
TKIZLT31 TDIKMN31 1 0 1.7180 13.964 114.6910    772
TKIZLT31 TDIKMN32 1 0 1.7180 13.964 114.6910    772
TKIZLT31 TKIZLT32 1 7 0.0000 0.0000 0.000000
TKIZLT31 TKIZLT33 1 2 0.0000 0.0000 0.000000
TKIZLT31 TMAR2N32 1 0 1.0520 8.4720 70.20600    772
TKIZLT33 TCAGCA31 1 0 2.7940 23.705 177.0110    772
TKIZLT33 TDIKM231 1 0 1.4610 11.754 97.48700    772
TKIZLT33 TKIZLT34 1 7 0.0000 0.0000 0.000000
TKIZLT33 TKIZLT3Q 1 9 0.0000 0.0500 2529.938        Eq. shunt
TKIZOR31 TKIZOR32 1 2 0.0000 0.0000 0.000000
TKKISA31 TALTOV31 1 0 1.9810 16.761 184.1370    772
TKKISA31 TKKISA32 1 7 0.0000 0.0000 0.000000
TKKOCN11 TKKOCN12 1 2 0.0000 0.0000 0.000000
TKKOCN11 TKKOCN13 1 7 0.0000 0.0000 0.000000
TKKOCN12 TBEYHN11 1 0 0.5200 8.5340 147.4560   2454
TKKOCN31 TBINGO31 1 0 2.1470 17.363 142.6880    772
TKKOCN31 TKIGHZ31 1 0 2.1260 18.744 188.4380    772
TKKOCN31 TKKOCN32 1 2 0.0000 0.0000 0.000000
TKKOCN31 TKKOCN33 1 7 0.0000 0.0000 0.000000
TKKOCN32 TBINGO31 1 0 2.1470 17.363 142.6880    772
TKKOYR31 TKKOYR32 1 7 0.0000 0.0000 0.000000
TKKTES11 TKKTES12 1 2 0.0000 0.0000 0.000000
TKKTES11 TYATAG11 1 0 1.4860 15.182 172.6250   1443
TKKTES12 TKKTES13 1 7 0.0000 0.0000 0.000000
TKKTES12 TYENKT12 1 0 0.3970 4.0180 45.76900   1443
TKKTES31 TKKTES32 1 7 0.0000 0.0000 0.000000
TKKTES31 TYENKT31 1 0 1.5110 4.9410 35.20800    412
TKKTES31 TYENKT31 2 0 1.5110 4.9390 35.20800    412
TKKURT31 TKARKS31 1 0 0.4790 3.8750 31.83500    772
TKKURT31 TKKURT32 1 7 0.0000 0.0000 0.000000
TKKURT31 TKRTHV31 1 0 0.6200 5.2580 39.25600    772
TKMEKE11 TKMEKE12 1 2 0.0000 0.0000 0.000000
TKMEKE11 TKMEKE13 1 7 0.0000 0.0000 0.000000
TKMEKE11 TYESIL12 1 0 3.1280 39.739 657.2870   2165
TKMEKE12 TKONY411 1 0 1.6090 20.523 339.7370   2165
TKNGLR31 TKANGL31 1 0 0.3480 2.9530 22.05300    772
TKNGLR31 TKNGLR32 1 7 0.0000 0.0000 0.000000
TKNJRS31 TKNJRS32 1 7 0.0000 0.0000 0.000000
TKNYKZ11 TKNYKZ12 1 2 0.0000 0.0000 0.000000
TKNYKZ11 TKNYKZ13 1 7 0.0000 0.0000 0.000000
TKNYKZ11 TKNYKZ1Q 1 1 0.0000 0.0500 -1133.80        Eq. shunt
TKNYKZ12 TAFYON12 1 0 3.1540 58.179 785.3880   2598
TKNYKZ31 TKNYKZ32 1 2 0.0000 0.0000 0.000000
TKNYKZ31 TKNYKZ33 1 7 0.0000 0.0000 0.000000
TKNYKZ31 TKONOS31 1 0 1.0270 8.5470 66.45300    772
TKNYKZ32 TKONOS32 1 0 0.9280 7.4810 61.89900    772
TKNYKZ32 TSELCU31 1 0 0.5690 4.5900 37.94900    772
TKOCAD31 TKOCAD32 1 7 0.0000 0.0000 0.000000
TKOCAE11 TBURSD12 1 0 2.9550 30.372 347.6810   1443
TKOCAE12 TKOCAE11 1 2 0.0000 0.0000 0.000000
TKOCAE12 TMAKIN11 1 0 0.6020 9.8820 171.5940   2454
TKOCAE32 TKOCAE31 1 7 0.0000 0.0000 0.000000
TKOCAE32 TKSNAI31 1 0 0.5390 3.1850 25.21500    574
TKOCAR31 TCANHZ31 1 0 1.4110 12.029 89.77100    772
TKOCAR31 TKOCAR32 1 7 0.0000 0.0000 0.000000
TKOCAR31 TSAROS31 1 0 0.2490 2.1150 15.81200    772
TKOCAT31 TKOCAT32 1 7 0.0000 0.0000 0.000000
TKOCCE31 TOSMNO31 1 0 0.0310 0.1620 1.265000    574
TKOCLU31 TKAYKK31 1 0 1.1820 6.1370 47.47800    574
TKOCLU31 TKOCLU32 1 2 0.0000 0.0000 0.000000
TKOKLU31 TAKINT31 1 0 0.9500 7.7450 62.74200    772
TKOKLU31 TKOKLU32 1 7 0.0000 0.0000 0.000000
TKOKLU31 TNIKSA31 1 0 0.1860 1.5780 11.80600    772
TKOLIN12 TKOLIN11 1 2 0.0000 0.0000 0.000000
TKOMUR31 TKOMUR32 1 7 0.0000 0.0000 0.000000
TKOMUR31 TMLTY231 1 0 2.5180 21.528 157.6150    772
TKOMUR31 TSYCSS31 1 0 2.0440 17.342 129.4910    772
TKONCI31 TKONCI32 1 7 0.0000 0.0000 0.000000
TKONOS31 TKONOS32 1 2 0.0000 0.0000 0.000000
TKONY331 TBAGLA31 1 0 1.1910 9.7670 78.38600    772
TKONY331 TKNYKZ32 1 0 1.2140 9.7230 81.71700    772
TKONY331 TKONY332 1 7 0.0000 0.0000 0.000000
TKONY411 TKONY41Q 1 1 0.0000 0.0500 -831.025        Eq. shunt
TKONY411 TKONY41Q 2 1 0.0000 0.0500 -1038.80        Eq. shunt
TKONY411 TMER3811 1 0 5.8060 103.53 1515.238   1708
TKONY412 TKNYKZ11 1 0 0.6370 10.607 172.1940   2454
TKONY412 TKONY411 1 2 0.0000 0.0000 0.000000
TKONY412 TSEYDS12 1 0 3.1080 31.536 358.7810   1443
TKONY431 TALOVA31 1 0 1.1280 9.4810 72.23000    772
TKONY431 TKARAP31 1 0 4.5990 29.651 210.8700    641
TKONY431 TKONY331 1 0 1.4610 9.1020 69.74200    641
TKONY431 TKONY43Q 1 9 0.0000 0.0500 2529.938        Eq. shunt
TKONY432 TCUMRA31 1 0 1.8710 12.057 85.76500    641
TKONY432 TKIZOR31 1 0 3.7380 23.798 173.7220    641
TKONY432 TKONY331 1 0 1.4540 9.3780 67.21200    641
TKONY432 TKONY431 1 2 0.0000 0.0000 0.000000
TKOPRH31 TKOPRH32 1 7 0.0000 0.0000 0.000000
TKOPRU31 TKOPRU32 1 7 0.0000 0.0000 0.000000
TKORKU33 TKORKU34 1 7 0.0000 0.0000 0.000000
TKORKU33 TTEFEN31 1 0 5.6200 19.717 122.2380    412
TKORUR31 TGELIR31 1 0 0.6500 5.3460 42.46100    772
TKORUR31 TKORUR32 1 7 0.0000 0.0000 0.000000
TKORUR31 TYENKR31 1 0 0.0750 0.6360 4.765000    772
TKOSE211 TBAGIS12 1 8 2.3180 37.968 659.7440   2454
TKOSE211 TISPIR12 1 0 1.9790 32.411 563.1880   2454
TKOSE211 TKOSE212 1 2 0.0000 0.0000 0.000000
TKOSE211 TKOSE21Q 1 1 0.0000 0.0500 -554.025        Eq. shunt
TKOSE212 TISPIR11 1 0 1.9830 32.482 564.4190   2454
TKOSE212 TKOSE213 1 7 0.0000 0.0000 0.000000
TKOSE212 TKOSE21S 1 1 0.0000 0.0500 -692.519        Eq. shunt
TKOSE231 TDERYA31 1 0 2.9540 23.893 196.3650    772
TKOSE231 TKOSE232 1 7 0.0000 0.0000 0.000000
TKOSE231 TKOSE233 1 7 0.0000 0.0000 0.000000
TKOSEK31 TARSLN32 1 0 0.2760 2.2280 18.46900    772
TKOSEK31 TENTEK31 1 0 0.3400 1.7680 13.61900    574
TKOSEK31 TKOCAE32 1 0 0.4440 2.5060 19.73400    574
TKOSEK31 TKOSEK32 1 7 0.0000 0.0000 0.000000
TKOSEK31 TKSNAI31 1 0 0.1190 0.6220 4.723000    574
TKOSEK31 TSAPNC31 1 0 1.1740 7.1500 56.88100    574
TKOSEK31 TYENIK31 1 0 0.8880 7.1840 59.53800    772
TKOTAN31 TAKINC32 1 0 0.6690 5.7020 42.54500    772
TKOTAN31 TKOTAN32 1 7 0.0000 0.0000 0.000000
TKOTAN31 TYARDA32 1 0 1.2040 9.8260 79.44000    772
TKOVAD31 TGOKBE31 1 0 0.9400 3.7870 25.21500    412
TKOVAD32 TKOVAD31 1 7 0.0000 0.0000 0.000000
TKOVAD32 TKOVAD31 2 7 0.0000 0.0000 0.000000
TKOVAD61 TKOVAH61 1 0 0.8910 1.5810 12.16700    394
TKOVAH61 TKOVAH62 1 7 0.0000 0.0000 0.000000
TKOVHS31 TKOVHS32 1 7 0.0000 0.0000 0.000000
TKOVNH31 TAORDU31 1 0 2.4540 12.738 98.54100    574
TKOVNH31 TAORDU32 1 0 2.4570 12.755 98.66800    574
TKOVNH31 TKOVHS31 1 0 0.4840 4.1110 30.69700    772
TKOVNH31 TKOVNH32 1 7 0.0000 0.0000 0.000000
TKOYUL31 TKOYUL32 1 2 0.0000 0.0000 0.000000
TKOYUL31 TRESDH31 1 0 1.2600 10.681 79.86200    772
TKOYUL31 TYESIH31 1 0 1.2030 6.5780 45.70800    574
TKOZAN31 TKOZAN32 1 7 0.0000 0.0000 0.000000
TKOZAN31 TKOZNH34 1 0 0.5880 4.7690 39.17200    641
TKOZBE31 TKOZBE32 1 7 0.0000 0.0000 0.000000
TKOZBU31 TAORDU31 1 0 0.5220 4.2210 34.70200    772
TKOZBU31 TKOZBU32 1 2 0.0000 0.0000 0.000000
TKOZLK31 TKOZLK32 1 7 0.0000 0.0000 0.000000
TKOZNH12 TKOZNH11 1 2 0.0000 0.0000 0.000000
TKOZNH12 TKOZNH1Q 1 1 0.0000 0.0500 -1038.80        Eq. shunt
TKOZNH12 TYEDIG12 1 0 0.4540 5.7250 94.13100   2165
TKOZNH31 TGOKT231 1 0 0.9590 8.1770 61.01400    772
TKOZNH31 TGOKT231 2 0 0.9610 7.7750 63.92300    772
TKOZNH31 TGOKT231 3 0 0.9610 7.7760 63.92300    772
TKOZNH31 TKOZNH32 1 2 0.0000 0.0000 0.000000
TKOZNH32 TFEKEH32 1 0 2.2680 19.252 143.7430    772
TKOZNH33 TKOPRU32 1 0 0.8210 6.6440 54.60400    772
TKOZNH33 TKOPRU32 2 0 0.8210 6.6440 54.60400    772
TKOZNH33 TKOZNH31 1 7 0.0000 0.0000 0.000000
TKOZNH33 TKOZNH34 1 2 0.0000 0.0000 0.000000
TKOZNH34 TALADA31 1 0 1.3580 11.037 90.65600    772
TKOZNH34 TKOZNH32 1 7 0.0000 0.0000 0.000000
TKRALK31 TDICLE32 1 0 1.4480 7.5140 58.10400    574
TKRALK31 TDYRBO31 1 0 1.4220 12.013 90.44500    772
TKRALK31 TERGAN31 1 0 1.2960 11.048 82.43400    772
TKRALK31 TKRALK32 1 7 0.0000 0.0000 0.000000
TKRAZR31 TKRAZR32 1 7 0.0000 0.0000 0.000000
TKRAZR31 TNAZIL31 1 0 1.2350 10.456 79.06100    772
TKRBIG11 TBANDR12 1 0 1.3700 17.372 285.1310   2165
TKRBIG12 TBEKIR12 1 0 0.2770 3.4900 57.68100   2165
TKRBIG12 TKRBIG11 1 2 0.0000 0.0000 0.000000
TKRBIG31 TBIGAR31 1 0 0.0140 0.1200 0.885000    772
TKRBIG31 TCANHZ32 1 0 2.9670 19.712 159.0070    574
TKRBIG31 TKRBIG32 1 7 0.0000 0.0000 0.000000
TKRBRN11 TKRBRN12 1 7 0.0000 0.0000 0.000000
TKRBRN12 TLODOS11 1 0 0.5060 5.1310 58.43100   1443
TKRCH231 TKRCH232 1 7 0.0000 0.0000 0.000000
TKRGHS31 TANDRH31 1 0 0.2000 0.7020 4.343000    412
TKRGOS31 TKRGOS32 1 2 0.0000 0.0000 0.000000
TKRKDG11 TKAYAB12 1 0 3.7630 61.646 1070.281   2454
TKRKDG11 TKAYAS11 1 0 0.5160 8.6200 140.0690   2454
TKRKDG11 TKRKDG12 1 2 0.0000 0.0000 0.000000
TKRKDG11 TKRKDG1Q 1 1 0.0000 0.0500 -1038.80        Eq. shunt
TKRKDG12 TICAND12 1 0 0.2610 4.2780 74.33100   2454
TKRKDG12 TKAYAS12 1 0 0.5160 8.6200 140.0690   2454
TKRKMH31 TKRKMH32 1 2 0.0000 0.0000 0.000000
TKRMRS31 TAKYEL31 1 0 0.4000 3.4290 25.00400    772
TKRMRS31 TKRMRS32 1 7 0.0000 0.0000 0.000000
TKROMA31 TCOLAK32 1 0 1.1550 6.0870 97.82400    574
TKROMA31 TKROMA32 1 2 0.0000 0.0000 0.000000
TKRTHV31 TKRTHV32 1 7 0.0000 0.0000 0.000000
TKSNAI31 TKSNAI32 1 2 0.0000 0.0000 0.000000
TKUBIL31 TKUBIL32 1 7 0.0000 0.0000 0.000000
TKUBIL31 TMAREN31 1 0 0.6610 5.3380 44.02100    772
TKUCUK31 TBESYZ31 1 0 0.0450 0.5780 138.5980   1350
TKUCUK31 TKUCUK32 1 7 0.0000 0.0000 0.000000
TKULA_31 TKULA_32 1 7 0.0000 0.0000 0.000000
TKULA_32 TIZDMR31 1 0 2.6210 10.891 80.28300    412
TKULA_32 TUSAK332 1 0 4.6790 17.995 117.1780    412
TKULEO31 TKULEO32 1 7 0.0000 0.0000 0.000000
TKULP131 TKULP132 1 7 0.0000 0.0000 0.000000
TKULU_31 TKULU_32 1 7 0.0000 0.0000 0.000000
TKUMAS31 TKUMAS32 1 2 0.0000 0.0000 0.000000
TKUMBE31 TKUMBT31 1 0 0.0140 0.0730 0.548000    574
TKUMLM31 TBURRS31 1 0 5.0580 18.153 113.9740    412
TKUMLM31 TKUMLM32 1 7 0.0000 0.0000 0.000000
TKUNDU31 TKUNDU32 1 7 0.0000 0.0000 0.000000
TKUREK31 TKUREK32 1 7 0.0000 0.0000 0.000000
TKUREK31 TYARES31 1 0 0.1950 1.6630 12.39700    772
TKURE_31 TINEBO31 1 0 2.9180 10.120 64.21800    412
TKURE_31 TKASTO31 1 0 3.8990 13.465 86.18700    412
TKURE_31 TKURE_32 1 2 0.0000 0.0000 0.000000
TKURSN11 TBOYAB12 1 0 2.4950 40.867 710.1250   2454
TKURSN11 TKAYAB16 1 0 4.5220 57.190 945.8560   2165
TKURSN11 TKURSN12 1 2 0.0000 0.0000 0.000000
TKURSN11 TKURSN13 1 7 0.0000 0.0000 0.000000
TKURSN11 TKURSN1Q 1 1 0.0000 0.0500 -1037.40        Eq. shunt
TKURSN11 TKURSN1Q 2 1 0.0000 0.0500 -831.006        Eq. shunt
TKURSN31 TERENH31 1 0 2.7910 23.369 179.3730    772
TKURSN31 TKRGOS31 1 0 2.3210 9.3620 60.29700    412
TKURSN31 TKURSN32 1 7 0.0000 0.0000 0.000000
TKURSN31 TKURSN33 1 2 0.0000 0.0000 0.000000
TKURSN31 TSBNOZ31 1 0 1.5780 13.369 100.1860    772
TKURSN31 TSOGTS31 1 0 0.6310 5.1010 41.95500    772
TKURTK31 TKURTK32 1 7 0.0000 0.0000 0.000000
TKURTR31 TKURTR32 1 7 0.0000 0.0000 0.000000
TKURTU31 TAKKOY31 1 0 0.6460 5.2230 42.92500    772
TKURTU31 TBUYUH31 1 0 0.4170 3.3750 27.74500    772
TKURTU31 TKURTU32 1 2 0.0000 0.0000 0.000000
TKUSAD31 TKUSAD32 1 7 0.0000 0.0000 0.000000
TKUSAD31 TORTKL31 1 0 1.5830 8.6930 60.33900    574
TKUSAD31 TSOKER31 1 0 1.7790 7.5030 51.02000    412
TKUSAK31 TKUSAK32 1 7 0.0000 0.0000 0.000000
TKUSAK31 TMENGE32 1 0 0.1010 0.8540 6.367000    772
TKUTAH31 TETIGU32 1 0 3.2100 11.745 85.97600    412
TKUTAH31 TKUTAH32 1 7 0.0000 0.0000 0.000000
TKUTOS31 TFRIGY31 1 0 0.7380 6.2340 47.43600    772
TKUTOS31 TKUTOS32 1 7 0.0000 0.0000 0.000000
TKUYCR31 TKUYCR32 1 7 0.0000 0.0000 0.000000
TKUYUC31 TBHRKT31 1 0 0.7870 6.7120 50.09300    772
TKUYUC31 TKUYUC32 1 7 0.0000 0.0000 0.000000
TKUYUR31 TKUYUR32 1 2 0.0000 0.0000 0.000000
TKUYUR31 TLADIK31 1 0 0.4120 3.4860 26.22700    772
TKUZEY31 TKUZEY32 1 2 0.0000 0.0000 0.000000
TKUZGU31 TISPIR32 1 0 1.7880 15.169 113.2570    772
TKUZGU31 TKUZGU32 1 7 0.0000 0.0000 0.000000
TKUZOV31 TKUZOV32 1 2 0.0000 0.0000 0.000000
TKUZUL31 TGOKHB31 1 8 1.8010 9.4440 73.41000    574
TKUZUL31 TKUZUL32 1 2 0.0000 0.0000 0.000000
TKUZUL31 TZONGR31 1 0 0.6370 5.4060 40.35300    772
TKUZYS31 TKUZYS32 1 7 0.0000 0.0000 0.000000
TKYBAS31 TDKAYA35 1 0 0.7050 4.4680 98.83600    641
TKYBAS31 TKYBAS32 1 2 0.0000 0.0000 0.000000
TKZLD331 TKZLD332 1 7 0.0000 0.0000 0.000000
TKZLHM31 TKAZAN31 1 0 1.7230 14.669 108.4500    772
TKZLHM31 TKZLHM32 1 7 0.0000 0.0000 0.000000
TKZLIR31 TKESKS32 1 0 1.3760 7.1780 55.74300    574
TKZLIR31 TKIRSE31 1 0 6.7370 23.761 153.4410    412
TKZLIR31 TKULU_31 1 0 1.9290 16.135 124.0510    772
TKZLIR31 TKZLIR32 1 2 0.0000 0.0000 0.000000
TKZLIR32 TKESKS32 1 0 1.1620 7.1050 56.62800    641
TKZLIR32 TSEREF31 1 0 1.7730 15.051 112.3710    772
TKZLOT11 TKZLOT12 1 2 0.0000 0.0000 0.000000
TKZLOT11 TKZLOT13 1 7 0.0000 0.0000 0.000000
TKZLOT11 TKZLOT1Q 1 1 0.0000 0.0500 -1038.80        Eq. shunt
TKZLOT31 TKZLOT32 1 2 0.0000 0.0000 0.000000
TKZLOT32 TMNVSN31 1 0 0.6410 5.3280 41.44900    772
TLADIK31 TKNYKZ31 1 0 1.9940 7.3330 48.74300    412
TLADIK31 TKNYKZ32 1 0 2.0320 7.6580 49.37600    412
TLADIK31 TLADIK32 1 7 0.0000 0.0000 0.000000
TLADKC31 TAKDAC31 1 0 0.1790 0.9320 7.210000    574
TLADKC31 TKAYAD31 1 0 5.2930 18.330 118.7810    412
TLADKC31 TLADKC32 1 7 0.0000 0.0000 0.000000
TLARA_31 TLARA_32 1 2 0.0000 0.0000 0.000000
TLARA_32 TBELEK31 1 0 1.3020 10.974 124.6420    772
TLARA_32 TKUNDU31 1 0 1.0130 8.2810 138.5140    772
TLECLK31 TIKIZL31 1 0 0.2240 1.1650 8.981000    574
TLECLK31 TLECLK32 1 2 0.0000 0.0000 0.000000
TLECLK31 TOSMNO31 1 0 0.3740 1.9490 15.05300    574
TLEVEN31 TLEVEN32 1 2 0.0000 0.0000 0.000000
TLEVEN31 TMASLK31 1 0 0.1290 1.1330 241.1450    937
TLICE_31 TKULP131 1 0 3.0930 16.913 117.5160    574
TLICE_31 TLICE_32 1 2 0.0000 0.0000 0.000000
TLIMAK31 TLIMAK32 1 7 0.0000 0.0000 0.000000
TLMKCT31 TLMKCT32 1 7 0.0000 0.0000 0.000000
TLODOS11 TLODOS12 1 7 0.0000 0.0000 0.000000
TLULEB31 TLULEB32 1 7 0.0000 0.0000 0.000000
TLULEB31 TZORLU32 1 0 1.8340 11.879 84.41600    641
TMACKH31 TAKYAZ31 1 0 1.4250 12.089 90.27700    772
TMACKH31 TGUMUS31 1 0 1.8430 15.643 116.7990    772
TMACKH31 TMACKH32 1 7 0.0000 0.0000 0.000000
TMACUN31 TMACUN32 1 7 0.0000 0.0000 0.000000
TMACUN31 TOSTIM31 1 0 0.0800 0.6460 5.355000    772
TMADNY31 TERGAN31 1 0 0.6870 5.8120 43.64100    772
TMADNY31 TMADNY32 1 7 0.0000 0.0000 0.000000
TMAHMU31 TMAHMU32 1 7 0.0000 0.0000 0.000000
TMAHMU32 TYALNI31 1 0 1.8340 15.374 117.7260    772
TMAKIN11 TMAKIN1Q 1 1 0.0000 0.0500 -1021.60        Eq. shunt
TMAKIN12 TMAKIN11 1 2 0.0000 0.0000 0.000000
TMAKIN31 TGEBZE32 1 0 0.3780 2.8770 27.19700    772
TMAKIN32 TGEBZE31 1 0 0.3770 2.8740 27.19700    772
TMAKIN32 TMAKIN31 1 7 0.0000 0.0000 0.000000
TMAKIN32 TSIDDI31 1 0 1.7530 11.075 88.21000    574
TMALAT31 TETBAD31 1 0 6.6980 24.991 158.5010    412
TMALAT31 TMALAT32 1 7 0.0000 0.0000 0.000000
TMALAT31 TMALOR31 1 0 2.5200 9.2100 58.39900    412
TMALAT31 TMLTY231 1 0 2.2130 7.4610 51.06300    412
TMALOR31 TBIZNA31 1 0 8.4830 27.810 198.3890    412
TMALOR31 TMALOR32 1 7 0.0000 0.0000 0.000000
TMALOR31 TYAZIH31 1 0 1.3800 11.701 87.49400    772
TMALOR31 TYZLAK31 1 0 0.1550 0.5440 3.373000    412
TMALTE31 TMALTE32 1 2 0.0000 0.0000 0.000000
TMALTP11 TMALTP12 1 2 0.0000 0.0000 0.000000
TMALTP11 TMALTP1Q 1 1 0.0000 0.0500 -999.881        Eq. shunt
TMAMAK31 THASKO32 1 0 0.1180 1.0390 221.2430    937
TMAMAK31 TKAYAS31 1 0 0.6860 5.5210 45.79200    772
TMAMAK31 TKAYAS31 2 8 0.6860 5.5210 45.79200    772
TMAMAK31 TKAYAS32 1 0 0.9870 5.5880 44.44300    574
TMAMAK31 TMAMAK32 1 7 0.0000 0.0000 0.000000
TMANAV31 TKZLOT31 1 8 0.6420 5.1660 42.84000    772
TMANAV31 TMANAV32 1 2 0.0000 0.0000 0.000000
TMANAV31 TMANVH31 1 0 0.8340 2.9270 18.13100    412
TMANAV31 TMNVSN31 1 0 0.0050 0.0500 0.295000    772
TMANAV31 TYAVRU32 1 0 0.7800 6.2800 51.99000    772
TMANCA31 TMANCA32 1 2 0.0000 0.0000 0.000000
TMANCA31 TMANCS31 1 0 0.1570 1.2700 10.54100    772
TMANIS31 TBAGYR31 1 0 2.9680 12.477 87.36700    412
TMANIS31 TMANIS32 1 7 0.0000 0.0000 0.000000
TMANIS31 TMNSOS31 1 0 1.7450 7.1560 48.15300    412
TMANIS31 TMORSN31 1 0 0.4350 3.5320 29.01000    772
TMANIS31 TMORSN31 2 0 0.4350 3.5390 29.05200    772
TMANIS31 TSARUH31 1 0 0.7640 6.1780 51.18900    772
TMANVH31 TMANVH32 1 7 0.0000 0.0000 0.000000
TMAR2N31 TMAR2N32 1 2 0.0000 0.0000 0.000000
TMARAS12 TGANT211 1 0 0.8070 13.245 228.5560   2454
TMARAS12 TMARAS11 1 7 0.0000 0.0000 0.000000
TMARAS31 TISKUR31 1 0 0.7950 3.5300 24.92000    412
TMARAS31 TKIPAS31 1 0 0.6320 3.5320 25.80500    574
TMARAS32 TMARAS31 1 2 0.0000 0.0000 0.000000
TMARD131 TMAR2N32 1 0 0.4890 3.9410 32.59400    772
TMARD131 TMARDI31 1 0 1.1420 5.0310 34.82900    412
TMARDI31 TMARDI32 1 2 0.0000 0.0000 0.000000
TMAREN31 TMAREN32 1 7 0.0000 0.0000 0.000000
TMARER31 TCESME31 1 0 0.3830 3.1130 25.55200    772
TMARER31 TKOCAD31 1 0 0.4810 3.9120 32.13000    772
TMARER31 TMARER32 1 7 0.0000 0.0000 0.000000
TMARM231 TMARM232 1 2 0.0000 0.0000 0.000000
TMARMA31 TDATCR31 1 0 3.7830 19.711 152.3020    574
TMARMA31 TMARM232 1 0 0.4040 2.2510 17.62500    574
TMARMA31 TMARMA32 1 7 0.0000 0.0000 0.000000
TMARMA31 TMUGNY31 1 0 4.6300 17.278 110.8110    412
TMARPM31 TMARPM32 1 7 0.0000 0.0000 0.000000
TMASLK31 TMASLK32 1 2 0.0000 0.0000 0.000000
TMASTP31 TGAZ9R31 1 0 0.5640 4.1950 32.80500    641
TMASTP31 TMASTP32 1 7 0.0000 0.0000 0.000000
TMAVBI31 TMAVBI32 1 2 0.0000 0.0000 0.000000
TMAVBI31 TSARIY31 1 0 5.3890 29.489 231.0250    574
TMAVHE31 TMAVHE32 1 7 0.0000 0.0000 0.000000
TMAZIR31 TCESME31 1 0 0.2560 2.0840 17.11900    772
TMAZIR31 TCESME32 1 0 0.2560 2.0840 17.11900    772
TMAZIR31 TMAZIR32 1 7 0.0000 0.0000 0.000000
TMEDCE31 TMEDCE32 1 7 0.0000 0.0000 0.000000
TMEHME31 TEFESN31 1 0 0.2710 2.3110 17.24600    772
TMEHME31 TMEHME32 1 7 0.0000 0.0000 0.000000
TMELEN31 TMELEN32 1 2 0.0000 0.0000 0.000000
TMENGE31 TMENGE32 1 7 0.0000 0.0000 0.000000
TMENGE32 TFEKEH31 1 0 1.2690 10.816 80.70500    772
TMENGE32 TKOPRU32 1 0 0.6740 5.7460 42.88200    772
TMENTA31 TMENTA32 1 7 0.0000 0.0000 0.000000
TMENZE31 TCAGLH31 1 0 0.7890 6.7610 49.29200    772
TMENZE31 TKHOSB31 1 0 0.6990 4.9970 35.84100    574
TMENZE31 TMENZE32 1 7 0.0000 0.0000 0.000000
TMER3811 THUNUT12 1 0 1.6780 27.530 477.7250   2454
TMER3811 TMER3812 1 2 0.0000 0.0000 0.000000
TMER3812 TMER381Q 1 1 0.0000 0.0500 -1037.40        Eq. shunt
TMER3832 TMER3831 1 2 0.0000 0.0000 0.000000
TMERAM31 TMERAM32 1 2 0.0000 0.0000 0.000000
TMERAM32 TSEYDS31 1 0 8.5800 31.007 195.5640    412
TMERCA31 TMERCA32 1 7 0.0000 0.0000 0.000000
TMERS231 TAKBEL31 1 0 0.6920 2.2970 17.71000    412
TMERS231 TCAMIS31 1 0 2.0260 10.557 81.59000    574
TMERS231 TCAMIS32 1 0 2.0250 10.548 81.50600    574
TMERS231 TERDEM31 1 0 1.7280 9.0000 69.53100    574
TMERS231 TERDEM31 2 0 2.6200 8.5660 61.05600    412
TMERS231 TMER3831 1 0 2.1550 11.593 90.06600    574
TMERS231 TMERS232 1 7 0.0000 0.0000 0.000000
TMERSI31 TMERSI32 1 7 0.0000 0.0000 0.000000
TMERSN31 TMERSN32 1 7 0.0000 0.0000 0.000000
TMERSR31 TFUATR31 1 0 0.2530 2.0570 16.90800    772
TMERSR31 TMERSR32 1 7 0.0000 0.0000 0.000000
TMERSR31 TTIRE_31 1 0 4.7360 19.708 136.2370    412
TMERST31 TMERST32 1 7 0.0000 0.0000 0.000000
TMERST32 TAKBEL31 1 0 0.7660 6.1610 51.10500    772
TMERST32 TMER3831 1 0 0.5390 4.3550 36.09400    772
TMERST32 TMER3831 2 0 0.5390 4.3560 36.09400    772
TMERST32 TNACAR31 1 0 1.0920 8.8340 73.20000    772
TMERYR31 TMERYR32 1 7 0.0000 0.0000 0.000000
TMERZY31 TMERZY32 1 2 0.0000 0.0000 0.000000
TMETAN31 TAKHSN31 1 0 1.4030 11.960 89.26500    772
TMETAN31 TDEMCI31 1 0 2.1960 18.541 139.9060    772
TMETAN31 TMETAN32 1 7 0.0000 0.0000 0.000000
TMETRI31 TMETRI32 1 7 0.0000 0.0000 0.000000
TMEYDH31 TARTV231 1 0 2.1670 17.855 141.4240    772
TMEYDH31 TMEYDH32 1 7 0.0000 0.0000 0.000000
TMHMDR31 TINCIR31 1 0 0.4800 3.8550 31.96200    574
TMHMDR31 TMHMDR32 1 2 0.0000 0.0000 0.000000
TMILAS31 TMILAS32 1 7 0.0000 0.0000 0.000000
TMISIS31 TMISIS32 1 7 0.0000 0.0000 0.000000
TMISLI31 TMISLI32 1 2 0.0000 0.0000 0.000000
TMISLI31 TNIGDE31 1 0 1.6640 13.902 107.1430    772
TMLTY231 TMLTY232 1 7 0.0000 0.0000 0.000000
TMNSOS31 TALIAG31 1 0 4.3270 16.131 103.5170    412
TMNSOS31 TMNSOS32 1 7 0.0000 0.0000 0.000000
TMNVMB31 TMNVSN31 1 0 0.0050 0.0500 0.295000    772
TMODEN31 TMODEN32 1 2 0.0000 0.0000 0.000000
TMORSN12 TMORSN11 1 2 0.0000 0.0000 0.000000
TMORSN31 TKEMAL31 1 0 1.6430 10.561 84.28900    574
TMORSN31 TMORSN32 1 7 0.0000 0.0000 0.000000
TMORSN31 TMORSN33 1 2 0.0000 0.0000 0.000000
TMORSN31 TSBELR31 1 0 0.5420 3.7820 30.52800    574
TMORSN33 TMORSN34 1 7 0.0000 0.0000 0.000000
TMORSN33 TMOSB_31 1 0 0.0770 0.4750 3.753000    641
TMORSN33 TMOSB_32 1 0 0.0790 0.4890 3.837000    641
TMOSB_31 TMOSB_32 1 2 0.0000 0.0000 0.000000
TMRES_31 TGOYNU31 1 0 1.6150 13.838 100.9450    772
TMRES_31 TMRES_32 1 7 0.0000 0.0000 0.000000
TMRGUL31 TMRGUL32 1 7 0.0000 0.0000 0.000000
TMROSB31 TKIZLT31 1 0 0.3140 2.5310 20.91400    772
TMROSB31 TMARD131 1 0 0.4420 3.5600 29.51600    772
TMROSB31 TMROSB32 1 7 0.0000 0.0000 0.000000
TMSJES31 TMSJES32 1 7 0.0000 0.0000 0.000000
TMSOSB11 THUNUT11 1 0 0.6430 10.525 182.8810   2454
TMSOSB11 TMSOSB12 1 7 0.0000 0.0000 0.000000
TMSOSB11 TMSOSB13 1 7 0.0000 0.0000 0.000000
TMUDNY31 TMUDNY32 1 2 0.0000 0.0000 0.000000
TMUDUR31 TMUDUR32 1 2 0.0000 0.0000 0.000000
TMUDUR31 TSARIY31 1 0 4.5870 23.758 184.5590    574
TMUDUR32 TGOKHB31 1 0 2.4510 12.775 99.21600    574
TMUGLA31 TFATMA31 1 0 1.0860 6.3460 48.40600    412
TMUGLA31 TMUGLA32 1 2 0.0000 0.0000 0.000000
TMUGLA31 TMUGNY31 1 0 0.2020 1.6320 13.40900    772
TMUGNY31 TMUGNY32 1 2 0.0000 0.0000 0.000000
TMUGNY32 TMARM232 1 0 1.9630 15.873 130.4600    772
TMURAT31 TADICI31 1 0 0.6690 3.6600 25.42600    574
TMURAT31 TMURAT32 1 7 0.0000 0.0000 0.000000
TMURTA31 TMURTA32 1 7 0.0000 0.0000 0.000000
TMURTL31 TMURTL32 1 7 0.0000 0.0000 0.000000
TMURTL32 TARHAV31 1 0 2.6250 17.473 140.5800    574
TMURTL32 TBORCK31 1 0 0.6760 5.4660 44.94900    772
TMURTL32 TBORCK32 1 0 0.6760 5.4660 44.94900    772
TMUSTA31 TGOBEL31 1 0 1.7210 8.9670 69.27800    574
TMUSTA31 TMUSTA32 1 7 0.0000 0.0000 0.000000
TMUSTA31 TPOYRS31 1 0 1.1770 7.9920 64.26000    574
TMUS__31 TMUS__32 1 7 0.0000 0.0000 0.000000
TMUS__31 TYURTC31 1 0 1.5330 7.8340 57.26100    412
TMUTL531 TMUTL532 1 7 0.0000 0.0000 0.000000
TMUTRE31 TMUTRE32 1 7 0.0000 0.0000 0.000000
TMUTTM31 TBIRKA31 1 0 0.9220 5.7660 44.69600    412
TMUTTM31 TGEZEN31 1 0 3.2420 13.904 95.16800    412
TMUTTM31 TMUTTM32 1 7 0.0000 0.0000 0.000000
TNACAR31 TARMBL31 1 0 0.9830 5.1210 39.55100    574
TNACAR31 TKADIN31 1 0 2.8340 10.763 79.27100    412
TNACAR31 TKADN231 1 0 2.3940 10.383 78.21700    412
TNACAR31 TMER3832 1 0 0.8550 4.8320 37.86500    574
TNACAR31 TMER3832 2 0 0.8550 4.8280 37.82300    574
TNACAR31 TNACAR32 1 7 0.0000 0.0000 0.000000
TNACAR31 TYAKAK31 1 0 0.2450 1.9680 16.31800    772
TNAKSA31 TNAKSA32 1 7 0.0000 0.0000 0.000000
TNARIN31 TNARIN32 1 7 0.0000 0.0000 0.000000
TNARIN31 TNARIN3Q 1 1 0.0000 0.0500 -845.336        Eq. shunt
TNARIN31 TSERAP31 1 0 1.0300 8.7350 65.23000    772
TNARLI31 TCIMKO32 1 0 0.5560 1.8190 12.98700    412
TNARLI31 TDDYNR31 1 0 0.1360 0.4790 2.952000    412
TNARLI31 TGASK231 1 0 1.1040 4.5360 34.02800    412
TNARLI31 TKCSCM31 1 0 2.2440 8.4410 56.50200    412
TNARLI31 TMARAS31 1 0 1.8610 6.6640 42.16600    412
TNARLI31 TMARAS32 1 0 1.1320 6.3060 44.14700    574
TNARLI31 TNARLI32 1 7 0.0000 0.0000 0.000000
TNAZIL31 TNAZIL32 1 7 0.0000 0.0000 0.000000
TNAZIL31 TPAMKJ31 1 0 1.0880 9.2750 69.19400    772
TNAZIL31 TSLTNJ31 1 0 0.5830 4.9700 37.10600    772
TNDERE31 TNDERE32 1 2 0.0000 0.0000 0.000000
TNEVSE31 TAVON232 1 0 1.4830 10.505 79.31400    574
TNEVSE31 TNEVSE32 1 7 0.0000 0.0000 0.000000
TNEZBR31 TNEZBR32 1 7 0.0000 0.0000 0.000000
TNEZBR31 TSELCG33 1 0 1.1340 9.4090 74.21200    772
TNIGCI31 TNIGCI32 1 7 0.0000 0.0000 0.000000
TNIGDE31 TNIGCI31 1 0 0.2950 2.3750 19.69100    772
TNIGDE31 TNIGDE32 1 7 0.0000 0.0000 0.000000
TNIGDE31 TNIGDO31 1 0 0.8970 7.4530 58.06200    772
TNIGDO31 TNIGDO32 1 2 0.0000 0.0000 0.000000
TNIKSA31 TNIKSA32 1 7 0.0000 0.0000 0.000000
TNUHCM31 TGEBZE32 1 0 0.4820 2.7760 22.89600    574
TNUHCM31 TNUHCM32 1 7 0.0000 0.0000 0.000000
TNUHCM31 TNUHEN31 1 0 0.1090 0.5690 4.385000    574
TNUHCM31 TNUHEN32 1 0 0.1000 0.5200 4.006000    574
TNUHCM31 TYARI231 1 0 1.8190 9.4440 73.03100    574
TNUHEN31 TNUHEN32 1 2 0.0000 0.0000 0.000000
TOBRUK31 TOBRUK32 1 7 0.0000 0.0000 0.000000
TODEMI31 TAYDIN31 1 0 3.7610 20.568 142.8990    574
TODEMI31 TODEMI32 1 2 0.0000 0.0000 0.000000
TODEMI31 TTIRE_31 1 0 3.1150 10.739 68.98300    412
TODULA31 TODULA32 1 7 0.0000 0.0000 0.000000
TOKSTM31 TOKSTM32 1 7 0.0000 0.0000 0.000000
TOLTU_31 TOLTU_32 1 7 0.0000 0.0000 0.000000
TOLTU_31 TOLUR_31 1 0 1.6360 13.881 103.6430    772
TOLTU_31 TTORTM31 1 0 4.8520 17.577 110.9380    412
TOLTU_31 TTORTM31 2 0 1.7230 14.536 109.8410    772
TOLUR_31 TAYVAH32 1 0 1.1910 10.103 75.43400    772
TOLUR_31 TOLUR_32 1 7 0.0000 0.0000 0.000000
TOLUR_31 TYARDA32 1 0 3.2610 27.629 206.9070    772
TOMERR31 TCANTA31 1 0 0.7740 6.3520 50.89400    772
TOMERR31 TOMERR32 1 7 0.0000 0.0000 0.000000
TOMW__11 TAORDU11 1 0 1.1180 18.321 318.1750   2454
TOMW__11 TOMW__12 1 2 0.0000 0.0000 0.000000
TONDOK31 TATAKM31 1 0 0.4030 3.2460 26.94400    772
TONDOK31 TONDOK32 1 7 0.0000 0.0000 0.000000
TONSEK31 TCKLSN31 1 0 0.0650 0.5570 4.132000    772
TONSEK31 TONSEK32 1 2 0.0000 0.0000 0.000000
TONSEK31 TSEYON31 1 0 2.2130 18.749 139.5680    772
TORD4R31 TORD4R32 1 7 0.0000 0.0000 0.000000
TORDUH31 TORDUH32 1 7 0.0000 0.0000 0.000000
TORDUH32 TAORDU32 1 0 0.3470 2.8040 23.06500    772
TORDUH32 TDARC231 1 0 1.1990 9.7000 79.73500    772
TORDU_31 TAORDU31 1 0 0.4040 3.2490 26.94400    772
TORDU_31 TCIRAK31 1 0 4.9660 25.803 199.5280    574
TORDU_31 TFATSA33 1 0 2.8230 14.705 113.6360    574
TORDU_31 TORDU_32 1 7 0.0000 0.0000 0.000000
TORDU_31 TUNYEE31 1 0 4.0390 21.042 162.5910    574
TORDU_31 TYAGLI31 1 0 6.5760 34.132 263.9990    574
TORHAN31 TORHAN32 1 7 0.0000 0.0000 0.000000
TORHAN31 TORHNE32 1 0 0.0060 0.0500 0.422000    772
TORHAN31 TORHNE32 2 0 0.0070 0.0570 0.464000    772
TORHAN32 TORHAN33 1 7 0.0000 0.0000 0.000000
TORHNE31 TGMSPN31 1 0 0.5000 2.5940 20.07100    574
TORHNE31 TORHNE32 1 7 0.0000 0.0000 0.000000
TORHNG31 TIZNIK31 1 0 4.4770 15.707 97.36000    412
TORHNG31 TORHNG32 1 2 0.0000 0.0000 0.000000
TORLMR31 TORLMR32 1 7 0.0000 0.0000 0.000000
TORNEK31 TORNKS31 1 0 0.0060 0.0500 0.295000    641
TORTAK31 TKUTUK31 1 0 1.3830 11.737 87.62000    772
TORTAK31 TORTAK32 1 7 0.0000 0.0000 0.000000
TORTKL31 TORTKL32 1 7 0.0000 0.0000 0.000000
TOSKAN31 TOSKAN32 1 7 0.0000 0.0000 0.000000
TOSMN231 TOSMN232 1 2 0.0000 0.0000 0.000000
TOSMNC11 TKURSN11 1 0 4.3050 54.454 900.6060   2165
TOSMNC11 TOSMNC12 1 2 0.0000 0.0000 0.000000
TOSMNC11 TOSMNC1Q 1 1 0.0000 0.0500 -1038.80        Eq. shunt
TOSMNC12 TOSMNC13 1 7 0.0000 0.0000 0.000000
TOSMNC12 TSINCN12 1 0 3.6410 46.056 761.7190   2165
TOSMNC12 TZTES312 1 0 1.9130 27.821 454.6440   2165
TOSMNC31 TAKCKO31 1 0 2.7420 8.9550 63.96500    412
TOSMNC31 TDAKSU31 1 0 1.6900 9.2830 64.42900    574
TOSMNC31 TDZCOS31 1 0 2.9870 13.272 94.83000    412
TOSMNC31 TGMSOV31 1 0 1.9870 6.5090 46.42400    412
TOSMNC31 TMELEN32 1 0 1.6910 9.0930 65.94700    574
TOSMNC31 TOSMNC32 1 7 0.0000 0.0000 0.000000
TOSMNO31 TOSMNO32 1 7 0.0000 0.0000 0.000000
TOSMNY31 TOSMN232 1 0 0.7720 2.7080 16.78200    412
TOSMNY31 TOSMN232 2 0 0.7810 2.7380 16.99300    412
TOSMNY31 TOSMNT31 1 0 0.0890 0.2900 2.066000    412
TOSMNY31 TOSMNY32 1 7 0.0000 0.0000 0.000000
TOSTIM31 TOSTIM32 1 2 0.0000 0.0000 0.000000
TOTLUC31 TOTLUC32 1 7 0.0000 0.0000 0.000000
TOTOSA31 TKESTY31 1 0 0.4840 4.0060 31.66600    772
TOTOSA31 TOTOSA32 1 2 0.0000 0.0000 0.000000
TOTOSA31 TRBKAR31 1 0 0.3580 2.9060 23.86600    772
TOVACH31 TOVACH32 1 7 0.0000 0.0000 0.000000
TOVACI31 TOVACI32 1 2 0.0000 0.0000 0.000000
TOYMAP11 TERMEN12 1 0 2.4380 40.562 636.9000   2454
TOYMAP11 TOYMPH11 1 0 0.0690 0.7070 8.044000   2454
TOYMAP12 TKZLOT12 1 0 0.3610 5.9110 102.7190   2454
TOYMAP12 TOYMAP11 1 2 0.0000 0.0000 0.000000
TOYMAP12 TOYMPH12 1 0 0.0700 0.7120 8.100000   2454
TOYMAP31 TAKSEK31 1 0 1.5590 12.599 103.6850    772
TOYMAP31 TKZLOT31 1 0 1.9080 12.720 97.82400    574
TOYMAP31 TMAHMU32 1 0 3.3570 28.616 213.5270    772
TOYMAP31 TMANAV31 1 0 1.6080 8.3440 64.55600    574
TOYMAP31 TMANAV31 2 0 1.6080 8.3440 64.55600    574
TOYMAP31 TOYMAP32 1 2 0.0000 0.0000 0.000000
TOZALP31 TOZALP32 1 2 0.0000 0.0000 0.000000
TOZALT31 TOZALT32 1 7 0.0000 0.0000 0.000000
TOZKAN31 TOZKAN32 1 7 0.0000 0.0000 0.000000
TOZLUC31 TKKOCN31 1 0 0.8440 6.8230 56.08000    772
TOZLUC31 TKKOCN32 1 0 0.8440 6.8230 56.08000    772
TOZLUC31 TPEMBE32 1 0 1.0510 8.8390 67.25400    772
TOZLUC32 TOZLUC31 1 2 0.0000 0.0000 0.000000
TOZMNJ31 TMSJES31 1 0 0.1790 1.5220 11.34300    772
TOZMNJ31 TOZMNJ32 1 7 0.0000 0.0000 0.000000
TPAMKJ31 TKUYUC31 1 0 0.1670 1.3480 11.17400    772
TPAMKJ31 TPAMKJ32 1 7 0.0000 0.0000 0.000000
TPAMUK31 TPAMUK32 1 2 0.0000 0.0000 0.000000
TPAMUK32 TADAPR31 1 0 1.8760 15.921 119.9610    772
TPAMUK32 TPASAL31 1 0 2.2550 11.714 91.07800    574
TPANCA31 TCUMAO31 1 0 0.4010 3.4020 25.42600    772
TPANCA31 TPANCA32 1 2 0.0000 0.0000 0.000000
TPASAL31 TBILOR31 1 0 1.1790 6.1400 47.43600    574
TPASAL31 TIZNIK31 1 0 4.4130 15.613 97.27600    412
TPASAL31 TPASAL32 1 7 0.0000 0.0000 0.000000
TPASAL31 TTESVI31 1 0 2.1420 11.324 88.29500    574
TPASIN31 TPASIN32 1 7 0.0000 0.0000 0.000000
TPATNO31 TPATNO32 1 7 0.0000 0.0000 0.000000
TPAYAS31 TACSPA31 1 0 0.1860 0.6050 4.343000    412
TPAYAS31 TATAKA31 1 0 0.2970 1.1370 61.81500    412
TPAYAS31 TISDEM32 1 8 0.0720 0.2530 1.560000    412
TPAYAS31 TNURSN31 1 8 0.0980 0.3370 2.150000    412
TPAYAS31 TPAYAS32 1 2 0.0000 0.0000 0.000000
TPAYAS31 TPTCDD31 1 0 0.4560 1.4920 10.62600    412
TPAZAR31 TCANHZ31 1 0 2.1120 17.948 134.8460    772
TPAZAR31 TESAN_31 1 0 1.0530 8.8590 67.88700    772
TPAZAR31 TPAZAR32 1 7 0.0000 0.0000 0.000000
TPEKME31 TPEKME32 1 2 0.0000 0.0000 0.000000
TPEKME32 TPEKME3Q 1 9 0.0000 0.0500 2529.938        Eq. shunt
TPEMBE31 TPEMBE32 1 2 0.0000 0.0000 0.000000
TPERTK31 TPERTK32 1 7 0.0000 0.0000 0.000000
TPETKM31 TPETKM33 1 2 0.0000 0.0000 0.000000
TPETKM32 TPETKM34 1 2 0.0000 0.0000 0.000000
TPETKM32 TRAFNR31 1 0 0.3380 1.7610 13.61900    574
TPETKM33 TBERGR31 1 0 3.4820 14.458 159.1330    412
TPETKM33 TPETKM34 1 2 0.0000 0.0000 0.000000
TPETLA31 TAVON232 1 0 7.5900 27.021 175.2830    412
TPETLA31 TPETLA32 1 7 0.0000 0.0000 0.000000
TPINAR31 TKIRKL31 1 0 3.4330 12.044 74.67500    412
TPINAR31 TLIMAK31 1 0 0.0940 0.7570 6.283000    772
TPINAR31 TPINAR32 1 7 0.0000 0.0000 0.000000
TPINAR31 TTRACM31 1 0 0.8140 6.9410 51.77900    772
TPINAR31 TZELHA31 1 0 1.1970 10.202 76.10900    772
TPINRB31 TELBSA32 1 0 6.1990 33.915 235.5370    574
TPINRB31 TPINRB32 1 7 0.0000 0.0000 0.000000
TPIYAL31 TBORNV31 1 0 0.2330 2.1970 220.1050    772
TPIYAL31 TPIYAL32 1 2 0.0000 0.0000 0.000000
TPLTMB31 TPLTSL31 1 0 0.0050 0.0500 0.295000    772
TPMKAL11 TPMKAL12 1 2 0.0000 0.0000 0.000000
TPMKAL11 TPMKAL13 1 7 0.0000 0.0000 0.000000
TPMKAL11 TPMKAL1Q 1 1 0.0000 0.0500 -1038.80        Eq. shunt
TPMKAL12 TPMKAL1S 1 9 0.0000 0.0500 -1417.20        Eq. shunt
TPMKAL31 TKZLD331 1 0 0.9590 8.1270 60.50800    772
TPMKAL31 TPMKAL32 1 2 0.0000 0.0000 0.000000
TPMKAL31 TPMKAL33 1 7 0.0000 0.0000 0.000000
TPMKAL31 TSRKS131 1 0 0.5210 4.1940 34.78700    772
TPMKAL32 TKZLD331 1 0 0.9590 8.1270 60.50800    772
TPMKAL32 TSRKS231 1 0 0.4590 3.6920 30.61200    772
TPOLAT31 TPOLAT32 1 2 0.0000 0.0000 0.000000
TPOLTC31 TPOLTC32 1 7 0.0000 0.0000 0.000000
TPOLTT31 TDDYKH31 1 0 1.9230 16.245 122.5750    772
TPOLTT31 TPOLTT32 1 2 0.0000 0.0000 0.000000
TPOLTT32 TPOLTC31 1 0 1.6140 12.992 107.7330    772
TPOSOF31 TPOSOF32 1 7 0.0000 0.0000 0.000000
TPOSOF31 TYARDA32 1 0 2.0370 17.246 129.3640    772
TPOYGR31 TPOYGR32 1 7 0.0000 0.0000 0.000000
TPOYRA31 TBLKER31 1 0 0.4960 4.1470 32.21500    772
TPOYRA31 TPOYRA32 1 7 0.0000 0.0000 0.000000
TPOYRS31 TORHNE32 1 0 4.7140 26.419 206.6540    574
TPOYRS31 TPOYRS32 1 7 0.0000 0.0000 0.000000
TPS3A_31 TCIZRE32 1 0 4.1820 14.645 91.12000    412
TPS3A_31 TPS3A_32 1 7 0.0000 0.0000 0.000000
TPS3A_31 TPS4__31 1 0 4.3900 15.374 95.63200    412
TPS3__31 TCIZRE31 1 0 1.2350 9.9410 82.47600    772
TPS3__31 TPS3__32 1 7 0.0000 0.0000 0.000000
TPS3__31 TSILOP31 1 0 1.2740 7.8400 61.43500    641
TPS4_A31 TKARKC31 1 0 5.5660 21.425 148.6340    412
TPS4_A31 TPS4_A32 1 7 0.0000 0.0000 0.000000
TPS4_A31 TVIRAN31 1 0 3.8660 13.008 87.70500    412
TPS4_B31 TPS4_B32 1 7 0.0000 0.0000 0.000000
TPS4_B31 TPS5__31 1 0 5.8790 20.187 130.7130    412
TPS4__31 TBISM231 1 0 9.5280 34.543 218.0810    412
TPS4__31 TCAGCA32 1 0 2.0290 11.095 77.07900    574
TPS4__31 TMARDI32 1 0 6.5480 23.998 152.3870    412
TPS4__31 TPS4__32 1 7 0.0000 0.0000 0.000000
TPS5__31 TKUZYS31 1 0 3.8850 14.699 93.10200    412
TPS5__31 TPS5__32 1 7 0.0000 0.0000 0.000000
TPSKOY11 TADA1D11 1 0 1.6560 27.389 475.4440   2454
TPSKOY12 TOSMNC11 1 0 2.7450 45.801 742.1120   2165
TPSKOY12 TPSKOY11 1 2 0.0000 0.0000 0.000000
TPSKOY31 TCUMHU31 1 0 0.6430 3.5720 258.9390    656
TPSKOY31 TCUMHU32 1 0 0.6430 3.5730 258.5170    656
TPSKOY31 TDUDUL31 1 0 0.1330 1.7010 424.8190   1350
TPSKOY31 TPSKOY32 1 7 0.0000 0.0000 0.000000
TPSKOY32 TBUYUK32 1 0 0.3040 2.4610 20.40800    772
TPSKOY32 TBUYUK32 2 0 0.3030 2.4500 20.28200    772
TPSKOY32 TPSKOY33 1 7 0.0000 0.0000 0.000000
TPULMR31 TPULMR32 1 7 0.0000 0.0000 0.000000
TPULMR31 TTUNCE31 1 0 7.0700 25.049 155.8440    412
TPZRYR31 TPZRYR32 1 7 0.0000 0.0000 0.000000
TRAFNR11 TRAFNR12 1 2 0.0000 0.0000 0.000000
TRAFNR11 TRAFNR13 1 7 0.0000 0.0000 0.000000
TRAFNR31 TRAFNR32 1 2 0.0000 0.0000 0.000000
TRAFNR31 TRAFNR33 1 7 0.0000 0.0000 0.000000
TRBKAR31 TRBKAR32 1 7 0.0000 0.0000 0.000000
TREFAH31 TCAMOL31 1 0 2.2720 12.431 86.35500    574
TREFAH31 TREFAH32 1 7 0.0000 0.0000 0.000000
TREFAH31 TREFAH3Q 1 1 0.0000 0.0500 -845.336        Eq. shunt
TRESDH31 TRESDH32 1 7 0.0000 0.0000 0.000000
TRESDH31 TTUNA_32 1 8 0.3770 3.2000 23.90800    772
TREYHA31 TREYHA32 1 7 0.0000 0.0000 0.000000
TREYHA61 THAREM61 1 0 0.2830 2.2910 18.82500    770
TREYHA62 TAFRIN61 1 0 0.3980 3.2180 26.40000    770
TRIZY_31 TARDSN31 1 0 2.9360 15.268 118.5280    574
TRIZY_31 TCYKAH31 1 0 6.2070 23.632 153.0610    412
TRIZY_31 TIYIDE31 1 0 1.5830 8.2310 63.88100    574
TRIZY_31 TRIZY_32 1 7 0.0000 0.0000 0.000000
TRSDYE11 TKOSE212 1 0 3.3710 55.210 959.3690   2454
TRSDYE11 TRSDYE1Q 1 1 0.0000 0.0500 -831.006        Eq. shunt
TRSDYE12 TAORDU12 1 0 1.3740 22.907 355.2810   1708
TRSDYE12 TRSDYE11 1 2 0.0000 0.0000 0.000000
TRSDYE12 TRSDYE1S 1 1 0.0000 0.0500 -831.006        Eq. shunt
TRSDYE31 TAKINT31 1 0 0.7620 6.1630 50.64100    772
TRSDYE31 TBRKRR31 1 0 0.8440 7.1630 53.50800    772
TRSDYE31 TNIKSA31 1 0 1.5930 12.931 105.6670    772
TRSDYE31 TORD4R31 1 0 2.4280 20.600 153.8200    772
TRSDYE31 TTUNA_32 1 8 0.5320 4.3040 35.37700    772
TRSDYE32 TKELKI31 1 0 1.1650 9.6670 75.60300    772
TRSDYE32 TRSDYE31 1 2 0.0000 0.0000 0.000000
TS3JES31 TS3JES32 1 7 0.0000 0.0000 0.000000
TSADIL31 TASYAP31 1 0 7.3270 28.844 189.9140    412
TSADIL31 TGBOLU32 1 0 5.6430 21.314 137.5440    412
TSADIL31 TSADIL32 1 2 0.0000 0.0000 0.000000
TSAFRA31 TSAFRA32 1 7 0.0000 0.0000 0.000000
TSAGMG11 TSAGMG12 1 2 0.0000 0.0000 0.000000
TSAHRE31 TSAHRE32 1 7 0.0000 0.0000 0.000000
TSAKAR31 TSAKAR32 1 2 0.0000 0.0000 0.000000
TSAKAR32 TFERIZ31 1 0 1.1460 9.3350 89.05400    772
TSALIH31 TS3JES31 1 0 0.3710 2.9830 24.75100    772
TSALIH31 TSALIH32 1 2 0.0000 0.0000 0.000000
TSALIH32 TSAOSB31 1 0 0.7840 6.5310 50.76700    772
TSAMAN31 TSAMAN32 1 7 0.0000 0.0000 0.000000
TSAMS131 TATAKM31 1 0 0.4520 3.6380 30.19100    772
TSAMS131 TCARSM31 1 0 2.3430 13.902 110.0940    574
TSAMS131 TKAVAO31 1 0 4.2080 15.125 95.04100    412
TSAMS131 TLADKC31 1 0 7.4310 25.678 164.0240    412
TSAMS131 TSAMS132 1 7 0.0000 0.0000 0.000000
TSAMS131 TSAMS333 1 0 0.3980 3.1990 26.52200    772
TSAMS131 TSAMSU32 1 0 0.6240 5.0220 41.66000    772
TSAMS131 TSAMY231 1 0 0.7120 5.7330 47.56300    772
TSAMS331 TCARSM31 1 0 2.0740 11.254 79.52400    574
TSAMS331 TSAMS333 1 7 0.0000 0.0000 0.000000
TSAMS331 TSAMSU32 1 0 0.3290 2.6510 22.01000    772
TSAMS333 TSLBKR31 1 0 0.7600 4.0150 30.65400    574
TSAMSU31 TSAMSU32 1 2 0.0000 0.0000 0.000000
TSAMUR31 TSAMUR32 1 7 0.0000 0.0000 0.000000
TSAMY231 TCARSM31 1 0 1.9250 10.435 81.25300    574
TSAMY231 TSAMY232 1 2 0.0000 0.0000 0.000000
TSAMY231 TSLBKR31 1 0 0.0070 0.0560 0.464000    772
TSANDI31 TKOCAT31 1 0 0.7300 6.2200 46.42400    772
TSANDI31 TSANDI32 1 7 0.0000 0.0000 0.000000
TSANL131 TSANL132 1 7 0.0000 0.0000 0.000000
TSANL131 TSANLO32 1 0 0.8210 6.7140 55.61600    772
TSANL131 TYARDI31 1 0 4.2210 14.451 94.11400    412
TSANLI31 TKARAC31 1 0 1.1350 9.3960 73.70600    772
TSANLI31 TSANLI32 1 7 0.0000 0.0000 0.000000
TSANLO31 TSANLO32 1 2 0.0000 0.0000 0.000000
TSAOSB31 TSAOSB32 1 7 0.0000 0.0000 0.000000
TSAPDR31 TSAPDR32 1 7 0.0000 0.0000 0.000000
TSAPNC31 TSAPNC32 1 7 0.0000 0.0000 0.000000
TSARES31 TEZSNL31 1 0 0.5130 4.3760 32.63600    772
TSARES31 TSARES32 1 7 0.0000 0.0000 0.000000
TSARIG31 TKANDL33 1 0 0.5700 4.8210 36.17800    772
TSARIG31 TSARIG32 1 2 0.0000 0.0000 0.000000
TSARIG31 TSOGTL31 1 0 0.3880 3.2290 25.08900    772
TSARIT31 TSARIT32 1 7 0.0000 0.0000 0.000000
TSARIY32 TSARIY31 1 7 0.0000 0.0000 0.000000
TSARIY32 TSARIY31 2 7 0.0000 0.0000 0.000000
TSARIY32 TSARIY31 3 7 0.0000 0.0000 0.000000
TSARIY32 TSARIY31 4 7 0.0000 0.0000 0.000000
TSARKA31 TGELEN31 1 0 1.5660 13.267 99.42700    772
TSARKA31 TSARKA32 1 2 0.0000 0.0000 0.000000
TSARKI31 TPINRB31 1 0 6.0750 33.223 230.8150    574
TSARKI31 TSARKI32 1 7 0.0000 0.0000 0.000000
TSARKI31 TSIZIR31 1 0 3.6720 20.100 139.5680    574
TSARKI31 TVOTOR31 1 0 2.9080 24.676 184.2220    772
TSARKO31 TSARKO32 1 7 0.0000 0.0000 0.000000
TSARKY31 TGBOLU31 1 0 1.7160 14.161 112.7510    772
TSARKY31 TKNJRS31 1 0 3.8220 26.077 190.3780    574
TSARKY31 TSARKO31 1 0 0.5440 4.6340 34.57600    772
TSARKY31 TSARKY32 1 7 0.0000 0.0000 0.000000
TSARMA31 THAYRA31 1 0 0.1420 0.8680 6.915000    641
TSARMA31 TKALKN31 1 0 0.9600 5.8750 46.59300    641
TSARMA31 TSARMA32 1 7 0.0000 0.0000 0.000000
TSAROS31 TSAROS32 1 7 0.0000 0.0000 0.000000
TSARUH31 TSARUH32 1 2 0.0000 0.0000 0.000000
TSARUH32 TAKHSR31 1 0 1.2960 10.483 86.86100    772
TSARUH32 TGLMAR31 1 0 1.5010 12.793 95.46300    772
TSASA131 TSASA132 1 7 0.0000 0.0000 0.000000
TSAYAL31 TGERES31 1 0 0.4580 3.3060 26.05800    574
TSBELR31 TSBELR32 1 7 0.0000 0.0000 0.000000
TSBNOZ31 TSBNOZ32 1 7 0.0000 0.0000 0.000000
TSCKRT31 TSCKRT32 1 7 0.0000 0.0000 0.000000
TSCKRT31 TSIIRT32 1 0 0.7550 4.6050 36.68400   1282
TSEBEN31 TSAMAN31 1 0 0.0260 0.0900 0.548000    412
TSEBIN31 TBURCK31 1 0 0.0300 0.1620 1.138000    574
TSEBIN31 TCAMOL31 1 0 2.7380 14.973 104.0230    574
TSEBIN31 TSEBIN32 1 2 0.0000 0.0000 0.000000
TSEBIN31 TSUSNL31 1 0 2.2600 12.359 85.89100    574
TSELCG31 TSELCG32 1 2 0.0000 0.0000 0.000000
TSELCG32 TSELCG33 1 2 0.0000 0.0000 0.000000
TSELCU31 TSELCU32 1 7 0.0000 0.0000 0.000000
TSELIM31 TSELIM32 1 2 0.0000 0.0000 0.000000
TSELIM32 TKADIK31 1 0 0.0410 0.3590 76.53100    937
TSEMIK31 TATAER31 1 0 0.1010 1.2850 321.0910   1350
TSEMIK31 TBORNV31 1 0 0.6440 5.2260 43.00900    772
TSEMIK31 TSEMIK32 1 2 0.0000 0.0000 0.000000
TSEMIK32 TBORNV32 1 0 0.6430 5.2260 42.96700    772
TSENDI31 TOKSTM31 1 0 1.2030 10.185 76.36200    772
TSENDI31 TSENDI32 1 7 0.0000 0.0000 0.000000
TSENDI31 TTAKSA31 1 0 2.2060 7.9330 49.88200    412
TSERAP31 TSERAP32 1 7 0.0000 0.0000 0.000000
TSEREF31 TSEREF32 1 7 0.0000 0.0000 0.000000
TSEREF31 TTUMOS31 1 0 8.8830 34.205 223.3510    412
TSERIK31 TKASIR31 1 0 2.6360 21.305 175.3670    772
TSERIK31 TKASIR31 2 0 2.6350 21.294 175.2830    772
TSERIK31 TKUNDU31 1 0 1.1790 9.5200 78.47000    772
TSERIK31 TLARA_31 1 0 1.4030 11.329 93.35500    772
TSERIK31 TMANAV31 1 0 1.6750 13.481 111.8230    772
TSERIK31 TSERIK32 1 2 0.0000 0.0000 0.000000
TSERTA31 TSERTA32 1 7 0.0000 0.0000 0.000000
TSEYDS11 TAKSA_11 1 0 3.2220 40.700 665.1870   2165
TSEYDS11 TETIAL12 1 0 0.0720 0.7350 8.400000   1443
TSEYDS11 TETIAL13 1 8 0.0700 0.7100 8.113000   1443
TSEYDS11 TOYMAP11 1 0 2.6660 27.197 309.4190   1443
TSEYDS11 TSEYDS12 2 2 0.0000 0.0000 0.000000
TSEYDS11 TSEYDS12 4 2 0.0000 0.0000 0.000000
TSEYDS11 TSEYDS13 1 7 0.0000 0.0000 0.000000
TSEYDS11 TSEYDS13 2 1 0.0000 -30.00 0.000000   1600
TSEYDS11 TSEYDS1Q 1 1 0.0000 0.0500 -691.612        Eq. shunt
TSEYDS12 TAFYON12 1 0 5.9010 59.540 685.7440   1443
TSEYDS12 TETIAL11 1 0 0.0750 0.7630 8.712000   1443
TSEYDS12 TSEYDS11 1 2 0.0000 0.0000 0.000000
TSEYDS12 TSEYDS11 3 2 0.0000 0.0000 0.000000
TSEYDS12 TSEYDS1S 1 1 0.0000 0.0500 -340.138        Eq. shunt
TSEYDS12 TSEYDS1S 2 1 0.0000 0.0500 -833.331        Eq. shunt
TSEYDS31 TAKDAR31 1 0 3.5000 14.469 97.48700    412
TSEYDS31 TAKSEK31 1 0 2.4950 20.160 166.0060    772
TSEYDS31 TMANAV31 1 0 4.4090 35.621 293.3880    772
TSEYDS31 TSEYDS32 1 7 0.0000 0.0000 0.000000
TSEYHA31 TKADAN31 1 0 0.3560 1.5950 152.7660    412
TSEYHA31 TKADAN31 2 0 0.3560 1.5950 152.7660    412
TSEYHA31 TSEYHA32 1 7 0.0000 0.0000 0.000000
TSEYHA31 TYURER33 1 0 0.1060 0.8530 7.084000    772
TSEYHA62 TSEYHA61 1 7 0.0000 0.0000 0.000000
TSEYHA62 TSEYHA61 2 7 0.0000 0.0000 0.000000
TSEYHA62 TSEYHA61 3 7 0.0000 0.0000 0.000000
TSEYIT11 TAFYON12 1 0 3.4520 35.081 404.7000   1443
TSEYIT11 TSEYIT12 1 2 0.0000 0.0000 0.000000
TSEYIT11 TSEYIT1Q 1 1 0.0000 0.0500 -831.025        Eq. shunt
TSEYIT12 TESKI312 1 0 1.7740 18.239 212.2060   1443
TSEYIT12 TSEYIT13 1 2 0.0000 0.0000 0.000000
TSEYIT13 TUSAK312 1 0 4.0540 42.040 489.9880   1443
TSEYIT31 TBOZKR31 1 0 3.0720 18.183 132.2310    574
TSEYIT31 TFRIGY31 1 0 1.2560 6.5180 50.43000    574
TSEYIT31 TFRIGY31 2 8 1.8420 10.235 80.07300    574
TSEYIT31 TKUMAS31 1 0 2.1400 7.8890 51.02000    412
TSEYIT31 TSEYIT32 1 7 0.0000 0.0000 0.000000
TSEYON31 TCANHZ32 1 0 3.1060 25.758 203.2380    772
TSEYON31 TKOCAR31 1 0 0.1950 1.6630 12.39700    772
TSEYON31 TKORUR31 1 0 0.4500 3.8330 28.58800    772
TSEYON31 TSEYON32 1 2 0.0000 0.0000 0.000000
TSEYRA31 TKKOCN32 1 0 0.5690 4.8290 36.05200    772
TSEYRA31 TPEMBE32 1 0 0.4510 3.7500 29.22100    772
TSEYRA31 TSEYRA32 1 2 0.0000 0.0000 0.000000
TSEYRA31 TTATAR31 1 0 1.1870 10.062 75.30800    772
TSEYTA31 TSEYTA32 1 7 0.0000 0.0000 0.000000
TSFCEN31 TSFCEN32 1 2 0.0000 0.0000 0.000000
TSIDDI31 TSIDDI32 1 7 0.0000 0.0000 0.000000
TSIIRT11 TSIIRT12 1 2 0.0000 0.0000 0.000000
TSIIRT12 TCETIN11 1 0 0.8400 10.569 174.7380   2165
TSIIRT12 TSIIRT1Q 1 1 0.0000 0.0500 -1417.20        Eq. shunt
TSIIRT31 TAKSRH31 1 0 2.5430 21.572 161.0730    772
TSIIRT31 TALKUM31 1 0 0.4430 2.7040 21.54700   1282
TSIIRT31 TSIIRT32 1 2 0.0000 0.0000 0.000000
TSIIRT32 TALKUM32 1 0 0.4430 2.7040 21.54700   1282
TSILER31 TSILER32 1 7 0.0000 0.0000 0.000000
TSILER31 TYAMAC31 1 0 0.1970 1.6760 12.52300    772
TSILE_31 TISAKO32 1 0 1.0420 5.4280 41.95500    574
TSILE_31 TSILE_32 1 7 0.0000 0.0000 0.000000
TSILOP12 TSILOP11 1 7 0.0000 0.0000 0.000000
TSILOP31 TSILOP32 1 7 0.0000 0.0000 0.000000
TSILVA31 TSILVA32 1 2 0.0000 0.0000 0.000000
TSILVA32 TLICE_31 1 0 3.1830 27.016 201.7200    772
TSILVR31 TSILVR32 1 2 0.0000 0.0000 0.000000
TSILVR31 TSLVRS31 1 0 0.7040 5.8470 46.12900    772
TSILVR32 TOMERR31 1 0 1.1240 9.0890 74.71700    772
TSIMAV31 TSIMAV32 1 2 0.0000 0.0000 0.000000
TSIMAV32 TDEMCI31 1 0 2.8480 11.678 78.34400    412
TSIMAV32 TYENIG31 1 0 4.8080 16.867 104.5710    412
TSINCI31 TKAHTY31 1 0 1.0630 9.0210 67.42300    772
TSINCI31 TSINCI32 1 7 0.0000 0.0000 0.000000
TSINCI31 TSINCR31 1 0 0.0070 0.0500 0.295000    574
TSINCN11 TKRKDG11 1 0 2.5850 42.653 723.5690   2454
TSINCN11 TSINCN12 1 2 0.0000 0.0000 0.000000
TSINCN11 TSINCN13 1 7 0.0000 0.0000 0.000000
TSINCN11 TSINCN1Q 1 1 0.0000 0.0500 -1037.40        Eq. shunt
TSINCN11 TURGUP14 1 0 5.5460 70.146 1159.088   2165
TSINCN12 TBAGLM11 1 0 0.5560 7.0390 116.2190   2165
TSINCN12 TSINCN1S 1 1 0.0000 0.0500 -1038.80        Eq. shunt
TSINCN12 TTEMEL11 1 0 0.4040 6.6170 114.9750   2454
TSINCN12 TURGUP15 1 0 5.5570 70.285 1162.438   2165
TSINCN31 TAKKPR34 1 0 2.3610 12.945 354.1490    574
TSINCN31 TBAGLI32 1 0 1.0230 5.8920 273.9500    574
TSINCN31 TBALGT31 1 0 2.2750 11.850 91.58400    574
TSINCN31 TSINCN32 1 7 0.0000 0.0000 0.000000
TSINCN31 TSINCN33 1 7 0.0000 0.0000 0.000000
TSINCN31 TUMITK31 1 0 1.1270 5.8510 45.24400    574
TSINCN32 TANKSN31 1 0 0.6000 4.7940 40.39500    772
TSINCN32 TBEYPA31 1 0 7.8840 27.188 178.2340    412
TSINCN32 TERYMN32 1 0 0.5540 2.2000 56.71300    772
TSINCN32 TKAZND31 1 0 1.1690 9.4550 77.71100    772
TSINCN32 TSINCN34 1 7 0.0000 0.0000 0.000000
TSINCN32 TUZAYO31 1 0 0.6830 4.5240 33.52200    641
TSINOP31 TSINOP32 1 2 0.0000 0.0000 0.000000
TSINOP31 TYAKNT31 1 0 7.9280 27.851 172.7950    412
TSIRHE31 TANDIR31 1 0 2.4780 12.860 99.46900    574
TSIRHE31 TDLEKR31 1 0 1.1050 5.7450 44.44300    574
TSIRHE31 TSIRHE32 1 7 0.0000 0.0000 0.000000
TSIRHE31 TSIRHE32 2 7 0.0000 0.0000 0.000000
TSIRHE31 TSIRHE32 3 7 0.0000 0.0000 0.000000
TSIRHE31 TSIRHE32 4 2 0.0000 0.0000 0.000000
TSIRNA31 TBARAN31 1 0 4.1410 16.953 113.7210    412
TSIRNA31 TPS3__31 1 0 4.6100 16.532 103.7700    412
TSIRNA31 TSIRNA32 1 2 0.0000 0.0000 0.000000
TSIRNA32 TSILOP31 1 0 5.4200 23.247 160.6510    412
TSIRNA32 TULUDE31 1 0 4.0980 14.738 92.63800    412
TSIRT_31 TBARAN31 1 0 5.0900 19.002 121.9010    412
TSIRT_31 TSCKRT31 1 0 2.3520 7.8320 53.88800    412
TSIRT_31 TSIIRT31 1 8 0.2640 1.6090 12.81800   1282
TSIRT_31 TSIRT_32 1 7 0.0000 0.0000 0.000000
TSISLI31 TCAGLY31 1 0 0.0310 0.3940 98.49900   1350
TSISLI31 TSISLI32 1 2 0.0000 0.0000 0.000000
TSIVAS31 TKANGL31 1 0 5.8920 30.695 237.1820    574
TSIVAS31 TSIVAS32 1 2 0.0000 0.0000 0.000000
TSIVAS31 TSVOSB31 1 0 0.5680 2.9580 22.85400    574
TSIVAS31 TYSVAS31 1 0 1.3290 6.2890 44.90600    412
TSIVER31 TSIVER32 1 7 0.0000 0.0000 0.000000
TSIVRI31 TEMIRD31 1 0 7.1710 25.158 155.9710    412
TSIVRI31 TSIVRI32 1 7 0.0000 0.0000 0.000000
TSIZIR31 TSIZIR32 1 2 0.0000 0.0000 0.000000
TSKMER31 TSKMER32 1 2 0.0000 0.0000 0.000000
TSKMER31 TSKMER33 1 7 0.0000 0.0000 0.000000
TSKMER32 TOZALT31 1 0 3.2280 27.430 204.3770    772
TSLBKR31 TSLBKR32 1 7 0.0000 0.0000 0.000000
TSLMPM31 TSLMPS31 1 0 0.0070 0.0500 0.295000    574
TSLTNJ31 TSLTNJ32 1 7 0.0000 0.0000 0.000000
TSLVRS31 TOMERR31 1 0 0.3420 2.9170 21.80000    772
TSLVRS31 TSLVRS32 1 2 0.0000 0.0000 0.000000
TSNMEZ31 TSNMEZ32 1 7 0.0000 0.0000 0.000000
TSOGAN31 TKARTL32 1 0 0.3880 2.0200 15.68600    574
TSOGAN31 TSOGAN32 1 2 0.0000 0.0000 0.000000
TSOGNR31 TCAYKH31 1 0 2.5540 9.7970 63.71200    412
TSOGNR31 TSOGNR32 1 7 0.0000 0.0000 0.000000
TSOGTL31 TSOGTL32 1 7 0.0000 0.0000 0.000000
TSOGTS31 TCERKR31 1 8 2.6860 22.525 172.3730    772
TSOGTS31 TSOGTS32 1 7 0.0000 0.0000 0.000000
TSOGUT31 TBOZUY31 1 0 2.7720 9.2090 63.62800    412
TSOGUT31 TMERYR31 1 0 2.6250 9.4970 62.65800    412
TSOGUT31 TSOGUT32 1 2 0.0000 0.0000 0.000000
TSOKAR31 TSOKAR32 1 7 0.0000 0.0000 0.000000
TSOKER31 TSOKER32 1 7 0.0000 0.0000 0.000000
TSOKE_31 TBAFAR31 1 0 1.2010 9.9210 78.17500    772
TSOKE_31 TBSOKE31 1 0 0.0120 0.0500 0.253000    412
TSOKE_31 TMAREN31 1 0 0.0410 0.3270 2.699000    772
TSOKE_31 TSOKER31 1 0 1.0750 5.0350 35.71400    412
TSOKE_31 TSOKE_32 1 7 0.0000 0.0000 0.000000
TSOMA131 TSOMA132 1 7 0.0000 0.0000 0.000000
TSOMA131 TSOMA231 1 0 1.6250 8.9230 61.94100    574
TSOMAB11 TCANHZ12 1 0 2.5070 31.596 520.0440   2165
TSOMAB11 TKOLIN11 1 0 0.3670 4.6560 76.50600   2165
TSOMAB11 TMORSN11 1 0 1.3870 22.942 398.2440   2598
TSOMAB11 TSOMAB12 1 7 0.0000 0.0000 0.000000
TSOMAB11 TSOMAB13 1 7 0.0000 0.0000 0.000000
TSOMAB11 TSOMAB1Q 1 9 0.0000 0.0500 -1038.80        Eq. shunt
TSOMAB11 TSOMAS11 1 0 0.0030 0.0540 0.869000   2317
TSOMAB31 TBLKOS31 1 0 7.8430 29.249 187.4680    412
TSOMAB31 TGOKRS31 1 0 0.9110 7.3680 61.05600    772
TSOMAB31 TKUYCR31 1 0 1.1550 9.8460 73.49500    772
TSOMAB31 TSOMA131 1 0 0.5020 4.2790 31.91900    772
TSOMAB31 TSOMAB32 1 2 0.0000 0.0000 0.000000
TSOMAB31 TSOMAC31 1 0 0.7470 6.0720 49.88200    772
TSOMAC31 TSOMAC32 1 7 0.0000 0.0000 0.000000
TSOMAR12 TSOMAR13 1 2 0.0000 0.0000 0.000000
TSOMAR13 TKOLIN11 1 0 0.1440 1.8270 29.76900   2165
TSORGU31 TSORGU32 1 7 0.0000 0.0000 0.000000
TSRISK11 TSRISK12 1 7 0.0000 0.0000 0.000000
TSRYM131 TSRKS131 1 0 0.0660 0.5480 4.259000    772
TSRYM231 TSRKS231 1 0 0.0050 0.0500 0.295000    772
TSUGOZ11 THUNUT12 1 0 0.0360 0.5730 10.43800   2454
TSUGOZ11 TSUGOZ12 1 2 0.0000 0.0000 0.000000
TSUGOZ31 TSUGOZ32 1 2 0.0000 0.0000 0.000000
TSULOG31 TSULOG32 1 7 0.0000 0.0000 0.000000
TSULTN31 THLKGS32 1 0 0.0410 0.5180 129.2800   1350
TSULTN31 TSULTN32 1 2 0.0000 0.0000 0.000000
TSUNGU31 TSUNGU32 1 7 0.0000 0.0000 0.000000
TSURFA11 TVIRN212 1 0 1.8980 23.849 394.3810   2165
TSURFA12 TSURFA11 1 2 0.0000 0.0000 0.000000
TSURFA31 TSANL131 1 0 0.6060 5.0800 38.91900    772
TSURFA31 TSURFA32 1 2 0.0000 0.0000 0.000000
TSURFA31 TSURFA33 1 7 0.0000 0.0000 0.000000
TSURFA32 TKIRLI31 1 0 7.6140 28.698 183.7580    412
TSURFA32 TSURFA3Q 1 9 0.0000 0.0500 2529.938        Eq. shunt
TSURFA32 TYARDI31 1 0 1.0140 8.5530 64.64000    772
TSURUC31 TKRKMH31 1 0 1.9220 16.302 121.7320    772
TSURUC31 TSANLO31 1 0 3.8700 13.445 88.84300    412
TSURUC31 TSURUC32 1 7 0.0000 0.0000 0.000000
TSUSEH31 TKELKI31 1 0 2.4050 19.840 160.2290    772
TSUSEH31 TKILIC31 1 0 1.4300 4.6760 33.35300    412
TSUSEH31 TKILIC31 2 0 1.4320 4.6810 33.35300    412
TSUSEH31 TKOYUL31 1 0 1.4640 11.768 96.64400    641
TSUSEH31 TMURTA31 1 0 4.4180 16.649 122.6600    412
TSUSEH31 TREFAH31 1 0 8.2650 27.020 192.6130    412
TSUSEH31 TSUSEH32 1 7 0.0000 0.0000 0.000000
TSUSEH31 TSUSNL31 1 0 0.9400 5.1410 35.71400    574
TSUSEH31 TZARA_31 1 0 3.9770 21.758 151.1220    574
TSUSUR31 TSUSUR32 1 7 0.0000 0.0000 0.000000
TSVOSB31 TKANGL31 1 0 6.1820 32.207 248.8620    574
TSVOSB31 TSVOSB32 1 7 0.0000 0.0000 0.000000
TSYCSC31 TKOMUR31 1 0 0.0130 0.1080 0.843000    772
TSYCSC31 TSYCSC32 1 7 0.0000 0.0000 0.000000
TSYMBS31 TOMERR31 1 0 0.2880 2.4540 18.30000    772
TSYMBS31 TSYMBS32 1 7 0.0000 0.0000 0.000000
TSYMBS31 TYAMAC31 1 0 0.5490 4.6790 34.91300    772
TTAHAD31 TTAHAD32 1 7 0.0000 0.0000 0.000000
TTAHTA31 TTAHTA32 1 2 0.0000 0.0000 0.000000
TTAHTA32 TGAZIE32 1 0 1.7640 9.7990 78.51200    574
TTAKSA31 TTAKSA32 1 7 0.0000 0.0000 0.000000
TTALAS31 TTALAS32 1 2 0.0000 0.0000 0.000000
TTARSU31 TKARAH31 1 0 2.8550 14.876 114.9430    574
TTARSU31 TNACAR31 1 0 0.9110 5.2980 41.78600    574
TTARSU31 TTARSU32 1 7 0.0000 0.0000 0.000000
TTARSU31 TYENSH31 1 0 2.8330 15.311 119.1600    574
TTARSU31 TZEYTI31 1 0 2.9810 9.7360 69.57300    412
TTASKO31 TBOYAT33 1 0 4.0160 22.053 153.0610    574
TTASKO31 TTASKO32 1 7 0.0000 0.0000 0.000000
TTASLC31 TTASLC32 1 7 0.0000 0.0000 0.000000
TTASOL11 TTASOL12 1 2 0.0000 0.0000 0.000000
TTASOL31 TISBES31 1 0 0.5230 4.2470 34.99700    772
TTASOL31 TKHVLG32 1 0 0.1260 1.6030 400.2780   1350
TTASOL31 TTASOL32 1 2 0.0000 0.0000 0.000000
TTASOL32 TKHVLG31 1 0 0.3050 2.5360 19.98700    772
TTASPR31 TTASPR32 1 7 0.0000 0.0000 0.000000
TTASUC31 TAKYIN31 1 0 4.5520 14.882 106.0890    412
TTASUC31 TKIZKA32 1 0 4.0170 13.541 97.27600    412
TTASUC31 TMEDCE31 1 0 2.2360 8.4420 56.71300    412
TTASUC31 TMERSN31 1 0 9.0110 29.459 209.9850    412
TTASUC31 TTASUC32 1 7 0.0000 0.0000 0.000000
TTATAR31 TTATAR32 1 2 0.0000 0.0000 0.000000
TTATRH31 TKARAC31 1 0 0.2760 2.3190 17.62500    772
TTATRH31 TODULA31 1 0 0.9290 7.9140 58.44200    772
TTATRH31 TTATRH32 1 7 0.0000 0.0000 0.000000
TTATVA31 TBAGRS31 1 0 6.7300 24.264 152.7660    412
TTATVA31 TBITLI31 1 0 1.2600 4.4190 27.40800    412
TTATVA31 TGARZA31 1 0 4.3330 36.756 277.0700    772
TTATVA31 TMUS__31 1 8 8.8100 30.907 191.6010    412
TTATVA31 TTATVA32 1 7 0.0000 0.0000 0.000000
TTATVA31 TTATVA3Q 1 9 0.0000 0.0500 -692.022        Eq. shunt
TTATVS11 TSIIRT12 1 0 1.7910 29.495 507.6940   2454
TTAVAS31 TDENRS31 1 0 0.8770 7.4410 55.61600    772
TTAVAS31 TTAVAS32 1 7 0.0000 0.0000 0.000000
TTAYKR31 TGOSMR31 1 0 0.4300 3.6480 27.23900    772
TTAYKR31 TTAYKR32 1 7 0.0000 0.0000 0.000000
TTAYSB31 TTAYSB32 1 2 0.0000 0.0000 0.000000
TTDOKM31 TTDOKM32 1 7 0.0000 0.0000 0.000000
TTEFEN31 TTEFEN32 1 7 0.0000 0.0000 0.000000
TTEGES31 TBALAB31 1 0 0.4640 3.9510 29.47400    772
TTEGES31 TCORL232 1 0 0.4790 3.8950 31.96200    772
TTEGES31 TCORL232 2 0 0.4790 3.8950 31.96200    772
TTEGES31 TTEGES32 1 7 0.0000 0.0000 0.000000
TTEKRD31 TASYAP31 1 0 1.6750 8.1310 58.39900    412
TTEKRD31 TTEGES31 1 0 2.4260 8.5110 52.74900    412
TTEKRD31 TTEKRD32 1 7 0.0000 0.0000 0.000000
TTEKSG31 TTEKSG32 1 7 0.0000 0.0000 0.000000
TTELHA31 TCIRCI31 1 0 1.0840 9.2000 68.68800    772
TTELHA31 TPEKME32 1 0 2.7610 17.769 126.8340    641
TTELHA31 TTELHA32 1 7 0.0000 0.0000 0.000000
TTEMEL11 TAGSKM11 1 0 1.8070 29.897 518.9750   2454
TTEMEL11 TTEMEL12 1 2 0.0000 0.0000 0.000000
TTEMEL11 TTEMEL1Q 1 1 0.0000 0.0500 -1038.80        Eq. shunt
TTEMEL12 TAFYON11 1 0 3.3560 55.049 955.8940   2454
TTEMEL12 TAGSKM12 1 0 1.8040 29.846 518.0870   2454
TTEMEL12 TTEMEL13 1 7 0.0000 0.0000 0.000000
TTEMEL12 TTEMEL1S 1 1 0.0000 0.0500 -1038.80        Eq. shunt
TTEMEL12 TYUNUS11 1 0 1.1920 19.717 342.2630   2454
TTEMEL31 TBALGT31 1 0 2.4240 18.406 391.5080    574
TTEMEL31 TBAYMI32 1 0 0.0140 0.1200 0.928000    772
TTEMEL31 TINCEK31 1 0 1.2230 9.8540 81.63300    772
TTEMEL31 TPOLTT31 1 0 1.7810 14.382 118.4850    772
TTEMEL31 TTEMEL32 1 7 0.0000 0.0000 0.000000
TTEMEL31 TUMITK31 1 0 0.8000 7.0610 107.5650   1282
TTEMEL32 TBAYMI31 1 0 0.0130 0.1020 0.843000    772
TTEMEL32 TBAYMI33 1 0 0.0140 0.1200 0.928000    772
TTEMEL32 TPOLTC31 1 0 1.5900 12.804 106.1730    772
TTEMEL32 TUMITK31 1 0 0.8000 7.0610 107.5650   1282
TTEPEK31 TTEPEK32 1 2 0.0000 0.0000 0.000000
TTEPEO11 TADA1D12 1 0 1.6720 28.016 459.6250   2317
TTEPEO11 TDLOVA11 1 0 0.5760 5.8770 87.83800   1282
TTEPEO11 TKOCAE11 1 0 1.7660 18.067 201.4120   1443
TTEPEO11 TMAKIN12 1 0 0.2660 4.4030 76.43800   2454
TTEPEO11 TPSKOY12 1 0 0.4220 5.3430 88.28700   2165
TTEPEO11 TTEPEO12 1 2 0.0000 0.0000 0.000000
TTEPEO11 TTEPEO13 1 7 0.0000 0.0000 0.000000
TTEPEO12 TADAPZ11 1 0 1.4230 23.889 387.9870   2598
TTEPEO31 TGEBZO31 1 0 0.4210 2.1930 16.95100    574
TTEPEO31 TGEBZO31 2 0 0.4200 2.1910 16.90800    574
TTEPEO31 TKURTK31 1 0 0.2650 2.7370 411.4940    772
TTEPEO31 TTEPEO33 1 7 0.0000 0.0000 0.000000
TTEPEO32 TDUDUL31 1 0 2.0690 10.781 83.31900    574
TTEPEO32 TDUDUL31 2 0 2.0740 11.390 79.06100    574
TTEPEO32 TGEBZO32 1 0 0.8530 5.3460 42.62900    574
TTEPEO32 TISAKO32 1 0 3.3670 18.196 130.5450    574
TTEPEO32 TSILE_31 1 0 2.3470 12.891 89.47500    574
TTEPEO32 TTEPEO34 1 7 0.0000 0.0000 0.000000
TTEPEO32 TYARIM32 1 0 1.9650 15.430 126.2860    574
TTERCA31 TPULMR31 1 0 7.3260 25.700 159.3020    412
TTERCA31 TTERCA32 1 7 0.0000 0.0000 0.000000
TTERME31 TCARSM31 1 0 2.8220 15.075 117.0100    574
TTERME31 TTERME32 1 7 0.0000 0.0000 0.000000
TTERME31 TUNYEE31 1 0 2.4050 12.903 100.2280    574
TTESVI31 TTESVI32 1 7 0.0000 0.0000 0.000000
TTIREB11 TAORDU11 1 0 1.4450 23.706 411.6500   2454
TTIREB11 TTIREB12 1 7 0.0000 0.0000 0.000000
TTIREB11 TTIREB13 1 2 0.0000 0.0000 0.000000
TTIREB11 TTIREB13 2 9 0.0000 -25.00 0.000000   1600
TTIREB11 TTIREB1Q 1 1 0.0000 0.0500 -692.519        Eq. shunt
TTIREB13 TKALKN11 1 0 2.1380 35.022 608.5690   2454
TTIREB31 TAKKOY32 1 0 1.6110 13.037 107.1850    772
TTIREB31 TDKENT31 1 0 3.2130 11.049 71.21800    412
TTIREB31 TKOCLU31 1 0 3.4470 18.108 140.2430    574
TTIREB31 TTIREB32 1 2 0.0000 0.0000 0.000000
TTIREB31 TTIREB33 1 2 0.0000 0.0000 0.000000
TTIREB32 TAKKOY32 1 0 1.6320 13.202 108.5340    772
TTIREB32 TAKYAZ31 1 0 5.3540 27.801 215.0450    574
TTIREB32 TASLNH31 1 0 0.5400 4.5850 34.23800    772
TTIREB32 TTRABZ31 1 0 10.060 34.594 222.9720    412
TTIREB32 TVAKFI31 1 0 2.9720 15.482 119.6240    574
TTIRER31 TMEHME31 1 0 0.8680 7.3970 55.19500    772
TTIRER31 TTIRER32 1 7 0.0000 0.0000 0.000000
TTIRE_31 TTIRER31 1 0 0.5560 4.7400 35.37700    772
TTIRE_31 TTIRE_32 1 7 0.0000 0.0000 0.000000
TTMADB31 TTMADB32 1 7 0.0000 0.0000 0.000000
TTOKAT31 TKOKLU31 1 0 1.9870 16.064 132.1470    772
TTOKAT31 TTOKAT32 1 7 0.0000 0.0000 0.000000
TTOKAT31 TTOKTO31 1 0 0.3450 2.7790 23.06500    772
TTOKAT31 TVOTOR31 1 0 9.1540 34.572 224.1100    412
TTOKTO31 TARTOC31 1 0 5.3450 20.627 134.5080    412
TTOKTO31 TKILLI31 1 0 1.3780 7.5380 52.37000    574
TTOKTO31 TTOKTO32 1 7 0.0000 0.0000 0.000000
TTOPCA31 TORD4R31 1 0 0.5350 4.5400 33.90100    772
TTOPCA31 TTOPCA32 1 7 0.0000 0.0000 0.000000
TTOPKA31 TTOPKA32 1 2 0.0000 0.0000 0.000000
TTOROS31 TKARKZ32 1 0 1.5040 12.824 95.71600    772
TTOROS31 TTOROS32 1 7 0.0000 0.0000 0.000000
TTORSH31 TTORSH32 1 7 0.0000 0.0000 0.000000
TTORTM11 TARKUN11 1 0 0.4050 6.6360 115.3060   2454
TTORTM11 TTORTM1Q 1 1 0.0000 0.0500 -831.006        Eq. shunt
TTORTM12 TTORTM11 1 2 0.0000 0.0000 0.000000
TTORTM31 TALNBS31 1 0 1.1070 9.3890 70.12100    772
TTORTM31 TARTV231 1 0 3.1460 25.438 209.5210    772
TTORTM32 TARTV231 1 0 3.1460 25.438 209.5210    772
TTORTM32 TAYVAH32 1 0 0.7850 6.5740 50.38800    772
TTORTM32 TELIFH31 1 0 1.4420 12.188 91.75200    772
TTORTM32 TTORTM31 1 2 0.0000 0.0000 0.000000
TTORUL31 TDERYA31 1 0 1.1470 9.2770 76.23500    772
TTORUL31 TGUMUS31 1 0 2.3130 18.710 153.7780    772
TTORUL31 TTORUL32 1 2 0.0000 0.0000 0.000000
TTORUL32 TAKKOY31 1 0 1.0010 8.1020 66.62200    772
TTORUL32 TBUYUH31 1 0 0.3310 2.6810 22.05300    772
TTOSB131 TTOSB132 1 2 0.0000 0.0000 0.000000
TTOSCL11 TBASTG11 1 0 0.2420 2.7850 37.50000   1443
TTOSCL11 TEGEMR11 1 0 0.2490 4.1220 71.55600   2454
TTOSCL11 TTOSCL12 1 7 0.0000 0.0000 0.000000
TTOYOT31 TASAS131 1 0 1.4240 7.5230 58.31500    574
TTOYOT31 TTOYOT32 1 7 0.0000 0.0000 0.000000
TTPERE31 TDYRB332 1 0 0.0500 0.4210 3.205000    772
TTRABZ31 TKALKN32 1 0 4.5700 24.063 187.4260    574
TTRABZ31 TTRABZ32 1 7 0.0000 0.0000 0.000000
TTRACM31 TDMRKY31 1 0 1.3790 11.685 88.12600    772
TTRACM31 TTRACM32 1 2 0.0000 0.0000 0.000000
TTRACM31 TVIZE231 1 0 0.3910 3.2720 25.38400    772
TTRELK31 TCKOYO31 1 0 1.6840 14.297 107.5220    772
TTRELK31 TSILVR32 1 0 2.4840 13.398 106.0470    574
TTRELK31 TTEGES31 1 0 1.6790 8.7500 67.59100    574
TTRELK31 TTRELK32 1 2 0.0000 0.0000 0.000000
TTRELK32 TBOTAS31 1 0 0.0270 0.1680 1.349000    641
TTTLRS31 TBLKOS31 1 0 1.2990 10.921 83.10800    772
TTTLRS31 TTTLRS32 1 7 0.0000 0.0000 0.000000
TTUFAN12 TTUFAN11 1 2 0.0000 0.0000 0.000000
TTUMAD31 TGELIR31 1 0 0.6400 5.1730 42.50300    772
TTUMAD31 TTUMAD32 1 7 0.0000 0.0000 0.000000
TTUMOS31 TAKSRY31 1 0 0.5610 4.7310 35.71400    772
TTUMOS31 TBOROS31 1 0 9.6010 33.757 209.5210    412
TTUMOS31 TORTAK31 1 0 2.3350 19.523 150.1940    772
TTUMOS31 TTUMOS32 1 7 0.0000 0.0000 0.000000
TTUNA_31 TTUNA_32 1 7 0.0000 0.0000 0.000000
TTUNCA31 TTUNCA32 1 7 0.0000 0.0000 0.000000
TTUNCA32 TBILOR31 1 0 6.4400 33.549 259.2340    574
TTUNCA32 TESKI332 1 0 7.5140 39.144 302.4540    574
TTUNCA32 TPZRYR31 1 0 4.8310 25.168 194.4680    574
TTUNCA32 TTUNCB31 1 0 0.0030 0.0500 0.126000    574
TTUNCA32 TTUNCB31 2 0 0.0120 0.0500 0.253000    412
TTUNCE31 TMERCA31 1 0 5.0800 26.795 202.1420    574
TTUNCE31 TTUNCE32 1 2 0.0000 0.0000 0.000000
TTUNCE31 TTUNCE3Q 1 1 0.0000 0.0500 -845.336        Eq. shunt
TTUNCE31 TUZUNC31 1 0 1.0010 8.1000 66.58000    772
TTUNCE32 TPERTK31 1 0 2.5070 20.644 163.4340    772
TTUPRA31 TTUPRA32 1 2 0.0000 0.0000 0.000000
TTURAN31 TBURSD31 1 0 0.1650 1.3310 11.04700    772
TTURAN31 TTURAN32 1 2 0.0000 0.0000 0.000000
TTURAN32 TKESTY32 1 0 0.4820 4.0240 31.24500    772
TTURHL31 TTOKAT31 1 0 2.0820 17.446 133.5810    772
TTURHL31 TTURHL32 1 7 0.0000 0.0000 0.000000
TTUZLA31 TGEBZO31 1 0 0.1720 2.1930 547.7740   1350
TTUZLA31 TICMEL31 1 0 1.4500 7.5550 58.35700    574
TTUZLA31 TKROMA31 1 0 0.1010 0.5230 4.048000    574
TTUZLA31 TTUZLA32 1 7 0.0000 0.0000 0.000000
TUGURL31 TSNMEZ31 1 0 0.0280 0.2360 1.771000    772
TUGURL31 TUGURL32 1 7 0.0000 0.0000 0.000000
TULAS_31 TMODEN31 1 0 0.4740 2.5140 43.13500    574
TULAS_31 TULAS_32 1 2 0.0000 0.0000 0.000000
TULAS_32 TMODEN32 1 0 0.4740 2.5160 43.47300    574
TULUAB31 TULUAB32 1 2 0.0000 0.0000 0.000000
TULUBO31 TCOLOV31 1 8 1.8940 15.953 120.8890    772
TULUBO31 TULUBO32 1 7 0.0000 0.0000 0.000000
TULUCA31 TKILGI31 1 0 1.5590 8.2560 69.10900    574
TULUCA31 TKOZBE31 1 0 1.0990 9.3640 69.86800    772
TULUCA31 TULUCA32 1 2 0.0000 0.0000 0.000000
TULUDE31 TULUDE32 1 7 0.0000 0.0000 0.000000
TULURE31 TINEGO31 1 0 1.8010 9.3830 72.48300    574
TULURE31 TORHNE32 1 0 3.7080 19.341 149.4770    574
TULURE31 TULURE32 1 7 0.0000 0.0000 0.000000
TUMITK31 TBAGLI31 1 0 0.2890 2.0840 244.5180    574
TUMITK31 TBLKNT31 1 0 0.7720 4.5820 272.2210    574
TUMITK31 TCIGDE31 1 0 1.1700 6.2350 52.58100    574
TUMITK31 TUMITK32 1 7 0.0000 0.0000 0.000000
TUMRAN11 TATASH11 1 0 0.2140 2.2000 44.33100   1264
TUMRAN11 TKAVCK11 1 0 0.2010 2.5530 41.83100   2165
TUMRAN11 TKCKBK12 1 0 0.0760 1.1020 259.1810   1501
TUMRAN11 TTEPEO12 1 0 1.0060 10.294 114.7560   1443
TUMRAN31 TDUMET31 1 0 0.1210 1.5410 384.9720   1350
TUMRAN31 TUMRAN32 1 7 0.0000 0.0000 0.000000
TUMRAN31 TVANIK31 1 0 0.1450 1.2700 270.4500    937
TUMRAN32 TKCKBK32 1 0 0.1010 1.2860 321.1760   1350
TUMRAN32 TSELIM31 1 0 0.1420 1.2460 265.3060    937
TUMUT_31 TAKKUS31 1 0 0.5200 4.4150 32.97400    772
TUMUT_31 TNIKSA31 1 0 1.3290 11.279 84.24700    772
TUMUT_31 TUMUT_32 1 2 0.0000 0.0000 0.000000
TUNIMA11 TDKAYA12 1 0 1.2000 20.146 326.8060   2454
TUNIMA11 THABIB12 1 0 1.7740 22.440 370.8370   2165
TUNIMA11 TKCELK11 1 0 0.0730 0.7800 9.738000   1443
TUNIMA11 TUNIMA12 1 2 0.0000 0.0000 0.000000
TUNIMA12 TCORL212 1 0 0.4880 6.1730 101.9940   2165
TUNIMA12 TGBOLU11 1 0 2.2840 38.358 622.2560   2454
TUNIVE31 TUNIVE32 1 7 0.0000 0.0000 0.000000
TUNIVE32 TBORNV32 1 0 0.3800 3.4050 22.68500    772
TUNYEE31 TUNYEE32 1 7 0.0000 0.0000 0.000000
TUPINR31 TSEYON31 1 0 0.2960 2.4890 19.10100    772
TUPINR31 TUPINR32 1 7 0.0000 0.0000 0.000000
TURGUP11 TURGUP12 1 2 0.0000 0.0000 0.000000
TURGUP11 TURGUP13 1 7 0.0000 0.0000 0.000000
TURGUP11 TURGUP14 1 7 0.0000 0.0000 0.000000
TURGUP11 TURGUP14 2 1 0.0000 -33.00 0.000000   2000
TURGUP11 TURGUP16 1 7 0.0000 0.0000 0.000000
TURGUP11 TURGUP16 2 1 0.0000 -33.00 0.000000   2000
TURGUP11 TURGUP1Q 1 9 0.0000 0.0500 -1038.80        Eq. shunt
TURGUP12 TURGUP15 1 7 0.0000 0.0000 0.000000
TURGUP12 TURGUP15 2 1 0.0000 -33.00 0.000000   2000
TURGUP12 TURGUP17 1 7 0.0000 0.0000 0.000000
TURGUP12 TURGUP17 2 1 0.0000 -33.00 0.000000   2000
TURGUP12 TURGUP1S 1 1 0.0000 0.0500 -1038.80        Eq. shunt
TURGUP16 TELBST11 1 0 4.1270 54.630 814.5870   1609
TURGUP17 TELBSA13 1 0 4.4380 57.872 893.0440   1609
TURGUP31 TURGUP32 1 2 0.0000 0.0000 0.000000
TURGUP31 TURGUP33 1 7 0.0000 0.0000 0.000000
TURLA131 TKOCAD31 1 0 0.6720 5.4360 45.03300    772
TURLA131 TURLA132 1 7 0.0000 0.0000 0.000000
TURLA131 TURLA232 1 0 0.1160 0.9860 7.379000    772
TURLA231 TURLA232 1 2 0.0000 0.0000 0.000000
TUSAK311 TUSAK312 1 7 0.0000 0.0000 0.000000
TUSAK311 TUSAK313 1 7 0.0000 0.0000 0.000000
TUSAK312 TUSAK31Q 1 9 0.0000 0.0500 -554.025        Eq. shunt
TUSAK331 TUSAK332 1 2 0.0000 0.0000 0.000000
TUSAK331 TUSAK333 1 7 0.0000 0.0000 0.000000
TUSAKO31 TAFN3S31 1 0 2.0510 17.481 130.4600    772
TUSAKO31 TUSAK332 1 0 0.7810 6.6550 49.67100    772
TUSAKO31 TUSAKO32 1 2 0.0000 0.0000 0.000000
TUSAKO32 TKARMA31 1 0 2.8790 10.627 72.31400    412
TUSAKO32 TKISLA31 1 0 1.2830 10.938 81.63300    772
TUSAKO32 TUSAK331 1 0 3.2210 11.808 78.42800    412
TUSAKR31 TAFN3S31 1 0 2.9000 10.172 63.08000    412
TUSAKR31 TAFYN332 1 0 1.8980 16.175 120.7200    772
TUSAKR31 TBANAZ31 1 0 1.1570 9.8630 73.62100    772
TUSAKR31 TUSAKR32 1 7 0.0000 0.0000 0.000000
TUSAK_31 TKARMA31 1 0 0.9500 4.0590 28.54600    412
TUSAK_31 TUSAK_32 1 7 0.0000 0.0000 0.000000
TUZAYO31 TUZAYO32 1 7 0.0000 0.0000 0.000000
TUZUNC31 TUZUNC32 1 2 0.0000 0.0000 0.000000
TUZUND11 TCESME11 1 0 1.2640 15.888 262.7310   2165
TUZUND11 TGERMN12 1 0 1.7730 22.523 368.0880   2165
TUZUND11 TUZUND1Q 1 1 0.0000 0.0500 -1296.30        Eq. shunt
TUZUND12 TBORNV11 1 0 0.6030 7.7420 127.9000   2165
TUZUND12 TUZUND11 1 2 0.0000 0.0000 0.000000
TUZUND31 TURLA131 1 0 1.4540 11.820 97.06500    772
TUZUND31 TURLA231 1 0 1.4440 11.757 96.18000    772
TUZUND31 TUZUND32 1 2 0.0000 0.0000 0.000000
TUZUND32 TGUZEL32 1 0 0.2820 2.2940 18.84800    772
TUZUND32 TILICA32 1 0 0.5340 4.3400 35.63000    772
TUZUND32 TKARAB31 1 0 0.1340 1.0880 8.939000    772
TUZUND32 TKARAB31 2 0 0.1340 1.0870 8.939000    772
TUZUND32 TUZUND33 1 7 0.0000 0.0000 0.000000
TUZUNK31 TKNJRS31 1 0 1.7980 10.658 77.03700    574
TUZUNK31 TUZUNK32 1 7 0.0000 0.0000 0.000000
TVAKFI31 TVAKFI32 1 7 0.0000 0.0000 0.000000
TVAN1531 TVAN1532 1 2 0.0000 0.0000 0.000000
TVAN1532 TVAN1533 1 7 0.0000 0.0000 0.000000
TVANGS31 TVANGS32 1 7 0.0000 0.0000 0.000000
TVANIK31 TVANIK32 1 2 0.0000 0.0000 0.000000
TVAN__11 TBASKL12 1 8 2.1660 27.218 450.0810   2165
TVAN__11 TTATVS11 1 0 2.1330 34.944 607.2060   2454
TVAN__11 TVAN__12 1 2 0.0000 0.0000 0.000000
TVAN__11 TVAN__1Q 1 1 0.0000 0.0500 -1038.80        Eq. shunt
TVAN__12 TKHOY_11 1 8 2.3750 29.849 493.5880   2165
TVAN__12 TVAN__1S 1 9 0.0000 0.0500 -553.856        Eq. shunt
TVAN__12 TVAN__1S 2 9 0.0000 0.0500 -554.025        Eq. shunt
TVAN__31 TVAN1531 1 0 0.3280 2.6460 21.88400    772
TVAN__31 TVANGS31 1 0 0.6370 5.3280 40.90100    772
TVAN__32 TOZALP31 1 0 2.6560 22.537 168.2830    772
TVAN__32 TVAN1531 1 0 0.3010 2.4280 20.11300    772
TVAN__32 TVAN__31 1 2 0.0000 0.0000 0.000000
TVAN__32 TYENGI32 1 0 1.9030 15.401 126.2860    772
TVARSK11 TANTSB11 1 0 0.4390 5.2780 95.08800   2454
TVARSK11 TOYMAP11 1 0 1.2200 20.300 331.1810   2454
TVARSK12 TAKSA_12 1 0 0.7080 9.1800 141.0250   2165
TVARSK12 TKZLOT11 1 0 1.4060 23.350 383.9380   2454
TVARSK12 TVARSK11 1 2 0.0000 0.0000 0.000000
TVARSK12 TVARSK1Q 1 1 0.0000 0.0500 -1038.80        Eq. shunt
TVARSK31 TAKORS31 1 0 1.1090 8.8550 75.05500    772
TVARSK31 TANTSB31 1 0 1.0180 7.8390 71.89200    772
TVARSK31 TGOKSA32 1 0 0.4020 3.2400 26.90200    772
TVARSK31 TMANCS31 1 0 0.5290 4.2790 35.46100    772
TVARSK31 TVARSK32 1 2 0.0000 0.0000 0.000000
TVARSK31 TVARSK33 1 7 0.0000 0.0000 0.000000
TVARSK31 TVARSK3Q 1 9 0.0000 0.0500 2515.559        Eq. shunt
TVARSK32 TAKORS31 1 0 1.2700 6.9490 48.57500    574
TVARSK32 TKORKU33 1 0 6.3900 22.545 140.3270    412
TVARSK32 TLARA_31 1 0 0.4640 3.7130 31.20300    772
TVARSK32 TLARA_32 1 0 0.4540 3.6480 30.65400    772
TVARSK32 TVARSK34 1 7 0.0000 0.0000 0.000000
TVELIE31 TVELIE32 1 2 0.0000 0.0000 0.000000
TVELIE31 TYKAPI32 1 0 0.1610 1.4100 300.1350    937
TVELIE32 TATAKY31 1 0 0.1080 1.3710 342.5110   1350
TVELIM31 TVELIM32 1 2 0.0000 0.0000 0.000000
TVEZIR31 TMERZY32 1 0 3.2880 11.780 73.91600    412
TVEZIR31 TVEZIR32 1 7 0.0000 0.0000 0.000000
TVIKIN31 TRAFNR32 1 0 0.3310 2.6920 22.09500    772
TVIKIN31 TVIKIN32 1 7 0.0000 0.0000 0.000000
TVIRA331 TKIRLI31 1 0 1.0970 9.3050 69.48900    772
TVIRA331 TVIRA332 1 7 0.0000 0.0000 0.000000
TVIRAN31 TKIRLI32 1 0 2.7700 9.7520 60.55000    412
TVIRAN31 TVIRAN3Q 1 9 0.0000 0.0500 2529.938        Eq. shunt
TVIRAN31 TVIRN231 1 0 0.5000 4.0270 33.43700    772
TVIRAN31 TVIRN232 1 0 0.5000 4.0270 33.43700    772
TVIRN211 TKIZLT11 1 0 1.4840 18.647 308.3500   2165
TVIRN211 TVIRN212 1 2 0.0000 0.0000 0.000000
TVIRN212 TKIZLT12 1 0 1.5360 19.486 322.0120   2165
TVIRN212 TVIRN21Q 1 1 0.0000 0.0500 -692.519        Eq. shunt
TVIRN231 TDIKMN31 1 0 1.6720 13.527 111.2330    772
TVIRN231 TVIRN232 1 2 0.0000 0.0000 0.000000
TVIRN232 TCIRCI31 1 0 1.3580 10.985 90.31900    772
TVIRN232 TCIRCI31 2 0 1.3580 10.985 90.31900    772
TVIRN232 TDIKMN32 1 0 1.6720 13.527 111.2330    772
TVIRN232 TVIRA331 1 0 1.3150 11.158 83.36100    772
TVITRA31 TBOZUO32 1 0 0.3600 3.0660 22.89600    772
TVITRA31 TVITRA32 1 7 0.0000 0.0000 0.000000
TVIZE231 TARRES31 1 0 0.4350 3.6410 28.12400    772
TVIZE231 TVIZE232 1 7 0.0000 0.0000 0.000000
TVIZEH11 TVIZEH12 1 2 0.0000 0.0000 0.000000
TVIZEH11 TVIZEH13 1 7 0.0000 0.0000 0.000000
TVIZEH31 TARRES31 1 0 0.6270 5.3410 39.84700    772
TVIZEH31 TVIZEH32 1 2 0.0000 0.0000 0.000000
TVIZEH31 TVIZEH33 1 2 0.0000 0.0000 0.000000
TVIZEH32 TEVREN31 1 0 0.8440 7.1610 53.46600    772
TVOTOR31 TVOTOR32 1 7 0.0000 0.0000 0.000000
TVOTOR31 TYSVAS31 1 0 0.2710 2.1910 18.04700    772
TYAGLI31 TKAYKK31 1 0 0.0070 0.0500 0.295000    574
TYAGLI31 TYAGLI32 1 7 0.0000 0.0000 0.000000
TYAHRE31 TAKSUR31 1 0 0.6310 5.2960 40.39500    772
TYAHRE31 TYAHRE32 1 2 0.0000 0.0000 0.000000
TYAHRE32 TKURTR31 1 0 0.2470 2.0410 16.10700    772
TYAHRE32 TOKSTM31 1 0 1.3000 11.026 82.34900    772
TYAHRE32 TYAHYA31 1 0 0.3380 2.8710 21.42000    772
TYAHYA31 TYAHYA32 1 7 0.0000 0.0000 0.000000
TYAKAK31 TAKBEL31 1 0 0.7840 6.5350 50.81000    772
TYAKAK31 TCIMSA31 1 0 0.0810 0.2650 1.897000    412
TYAKAK31 TYAKAK32 1 7 0.0000 0.0000 0.000000
TYAKNT31 TYAKNT32 1 7 0.0000 0.0000 0.000000
TYALNI31 TYALNI32 1 7 0.0000 0.0000 0.000000
TYALOR31 TYALOR32 1 2 0.0000 0.0000 0.000000
TYALOV31 TAKSAY31 1 0 0.4500 3.8120 28.75700    772
TYALOV31 TCAKRS31 1 0 1.5040 8.5420 118.7380    772
TYALOV31 TYALOV32 1 7 0.0000 0.0000 0.000000
TYAMA231 TFEKEH31 1 0 2.7440 14.554 107.7330    574
TYAMA231 TYAMA232 1 7 0.0000 0.0000 0.000000
TYAMA231 TYAMA332 1 0 1.6180 8.3980 64.97700    574
TYAMA331 TYAMA332 1 2 0.0000 0.0000 0.000000
TYAMAC31 TGOSMR31 1 0 0.2980 2.5380 18.93200    772
TYAMAC31 TYAMAC32 1 7 0.0000 0.0000 0.000000
TYAMUL31 TYAMUL32 1 7 0.0000 0.0000 0.000000
TYAPRA31 TYAPRA32 1 7 0.0000 0.0000 0.000000
TYARDA31 TYARDA32 1 7 0.0000 0.0000 0.000000
TYARDI31 TPEKME31 1 0 2.4640 20.852 156.5190    772
TYARDI31 TYARDI32 1 7 0.0000 0.0000 0.000000
TYARES31 TYARES32 1 7 0.0000 0.0000 0.000000
TYARI231 TYARI232 1 7 0.0000 0.0000 0.000000
TYARIM31 TKOCAE31 1 0 1.1760 8.9840 73.95900    574
TYARIM31 TTUPRA32 1 0 0.0260 0.2290 48.78600    937
TYARIM31 TYARIM32 1 2 0.0000 0.0000 0.000000
TYARIM32 TTUPRA31 1 0 0.1360 1.1920 253.7110    937
TYATAG11 TGERMN11 1 0 2.6690 27.925 330.6190   1443
TYATAG11 TPMKAL11 1 0 1.6240 29.971 404.9380   2454
TYATAG11 TYATAG12 1 2 0.0000 0.0000 0.000000
TYATAG12 TDENZL11 1 0 2.5100 31.578 521.9190   2165
TYATAG12 TYENKT12 1 0 1.2860 13.120 149.2750   1443
TYATAG31 TALESD32 1 0 2.7180 14.927 103.6010    574
TYATAG31 TCINEH32 1 0 2.9970 11.671 76.44600    412
TYATAG31 TMARM231 1 0 3.8160 31.399 249.6200    772
TYATAG31 TMILAS31 1 0 1.4550 12.403 92.55400    772
TYATAG31 TMUGLA31 1 0 2.0410 11.206 77.79600    574
TYATAG31 TTAVAS31 1 0 10.484 37.150 231.6160    412
TYATAG31 TYATAG32 1 7 0.0000 0.0000 0.000000
TYATAG31 TYENKT31 1 0 3.5730 19.348 138.2610    574
TYAVRU31 TBELEK32 1 0 1.7280 13.982 114.8170    772
TYAVRU31 TYAVRU32 1 2 0.0000 0.0000 0.000000
TYAYSU31 TKERGL31 1 0 1.7000 14.419 107.8180    772
TYAYSU31 TYAYSU32 1 7 0.0000 0.0000 0.000000
TYAZIH31 TYAZIH32 1 7 0.0000 0.0000 0.000000
TYAZIR31 TKNYKZ31 1 0 1.0840 8.7370 72.35600    772
TYAZIR31 TKONCI31 1 0 0.0480 0.6080 151.8810   1350
TYAZIR31 TMERAM31 1 0 0.6390 5.1400 42.62900    772
TYAZIR31 TYAZIR32 1 7 0.0000 0.0000 0.000000
TYCATS31 TBARTN31 1 0 1.8580 15.025 123.5030    772
TYCATS31 TBRTCM31 1 0 1.7340 14.028 115.3230    772
TYCATS31 TCAYCU31 1 0 1.1550 9.7970 73.15700    772
TYCATS31 TCAYCU32 1 0 1.0480 8.8950 66.41100    772
TYCATS31 TYCATS32 1 7 0.0000 0.0000 0.000000
TYCATS31 TZETS131 1 0 0.1000 0.8130 6.662000    772
TYCATS31 TZONGK33 1 0 0.6300 5.0920 41.87000    772
TYEDIG12 TYEDIG11 1 2 0.0000 0.0000 0.000000
TYENDG11 TATASH12 1 0 1.2970 14.682 203.1810   1264
TYENDG11 TYENDG12 1 2 0.0000 0.0000 0.000000
TYENDG12 TMAKIN11 1 0 0.0710 1.1670 20.26900   2454
TYENGI31 TYENGI32 1 7 0.0000 0.0000 0.000000
TYENGI32 TBAGRS31 1 0 5.5100 19.984 126.2020    412
TYENGI32 TVAN1532 1 0 1.6930 13.627 113.0460    772
TYENIB11 TYENIB12 1 2 0.0000 0.0000 0.000000
TYENIB12 TYENIB1Q 1 1 0.0000 0.0500 -1021.70        Eq. shunt
TYENIB31 TATAKY31 1 0 0.0420 0.5360 133.9600   1350
TYENIB31 TBEVLR31 1 0 0.0770 0.6780 144.4170    937
TYENIB31 TVELIE32 1 0 0.2270 1.9940 424.5240    937
TYENIB31 TYENIB32 1 7 0.0000 0.0000 0.000000
TYENIB32 TESNYG32 1 0 1.8130 14.939 251.7290    772
TYENIC31 TYENIC32 1 7 0.0000 0.0000 0.000000
TYENID31 TYENID32 1 2 0.0000 0.0000 0.000000
TYENIG31 TISKLR31 1 0 1.6430 6.8920 45.11700    412
TYENIG31 TUSAK_31 1 0 4.5670 16.021 99.30000    412
TYENIG31 TYENIG32 1 7 0.0000 0.0000 0.000000
TYENIK31 TYENIK32 1 7 0.0000 0.0000 0.000000
TYENIR31 TYENIR32 1 7 0.0000 0.0000 0.000000
TYENIS31 TYENIS32 1 2 0.0000 0.0000 0.000000
TYENIS32 TBURSD31 1 0 1.1920 9.6430 79.90400    772
TYENIS32 TBURSD32 1 0 1.1740 9.4960 78.68100    772
TYENIZ31 TYENIZ32 1 7 0.0000 0.0000 0.000000
TYENIZ31 TZETS131 1 0 1.6030 13.665 101.9990    772
TYENKR31 TYENKR32 1 7 0.0000 0.0000 0.000000
TYENKT11 TGERMN12 1 0 2.0510 25.936 428.5690   2165
TYENKT11 TYENKT12 1 2 0.0000 0.0000 0.000000
TYENKT11 TYENKT13 1 7 0.0000 0.0000 0.000000
TYENKT11 TYENKT1Q 1 1 0.0000 0.0500 -554.025        Eq. shunt
TYENKT31 TBODRU31 1 0 2.5760 20.837 171.2770    772
TYENKT31 TKAROV31 1 0 1.2350 10.037 82.43400    772
TYENKT31 TMILAS31 1 0 1.8600 9.6900 74.88600    574
TYENKT31 TYENKT32 1 7 0.0000 0.0000 0.000000
TYENSH31 TARMBL31 1 0 2.3820 12.408 95.88500    574
TYENSH31 TYENSH32 1 7 0.0000 0.0000 0.000000
TYERBA31 TTEPEK31 1 0 2.0730 8.5680 57.72500    412
TYERBA31 TYAPRA32 1 0 1.4170 11.621 92.93300    772
TYERBA31 TYENID31 1 0 1.8670 15.486 121.1000    772
TYERBA31 TYERBA32 1 7 0.0000 0.0000 0.000000
TYERKO31 TYERKO32 1 7 0.0000 0.0000 0.000000
TYESIL11 TAGSKM14 1 0 2.8160 46.577 808.5250   2454
TYESIL11 TGOSKM14 1 0 2.1770 36.557 616.8250   2454
TYESIL11 TKOZNH12 1 0 1.8400 30.139 523.7190   2454
TYESIL11 TTUFAN11 1 0 1.9090 32.218 456.9690   2454
TYESIL11 TYESIL1Q 1 1 0.0000 0.0500 -1038.80        Eq. shunt
TYESIL12 TAGSKM13 1 0 2.8130 46.530 807.7190   2454
TYESIL12 TGOSKM13 1 0 2.1750 36.526 616.4440   2454
TYESIL12 TKOZNH11 1 0 1.8380 30.099 523.0130   2454
TYESIL12 TYESIL11 1 2 0.0000 0.0000 0.000000
TYESIL12 TYESIL1S 1 1 0.0000 0.0500 -1038.80        Eq. shunt
TYESIL12 TYESIL1S 2 1 0.0000 0.0500 -1038.80        Eq. shunt
TYESIL31 TCAMH132 1 0 2.3860 19.395 159.2600    772
TYESIL31 TNIGDE31 1 0 2.1730 18.525 138.2610    772
TYESIL31 TSENDI31 1 0 3.2250 17.646 122.5750    574
TYESIL31 TYESIL32 1 2 0.0000 0.0000 0.000000
TYESIL31 TYESIL33 1 7 0.0000 0.0000 0.000000
TYESIL32 TDKUYU31 1 0 1.9500 16.542 123.5450    772
TYHAZR31 TMADNY31 1 0 1.6130 13.682 102.1670    772
TYHAZR31 TYHAZR32 1 7 0.0000 0.0000 0.000000
TYHBAS31 TYHBAS32 1 7 0.0000 0.0000 0.000000
TYHISR31 TAKBUK31 1 0 0.4200 3.5670 26.64900    772
TYHISR31 TBAFAR31 1 0 1.0330 8.6180 66.62200    772
TYHISR31 TYHISR32 1 7 0.0000 0.0000 0.000000
TYIBIT31 TYERKO31 1 0 2.7230 9.3270 60.59200    412
TYIBIT31 TYIBIT32 1 7 0.0000 0.0000 0.000000
TYIBIT31 TYOZGA31 1 0 2.1880 7.4860 48.74300    412
TYIGIL31 TOSMNC31 1 0 1.0270 8.7240 65.52500    772
TYIGIL31 TYIGIL32 1 7 0.0000 0.0000 0.000000
TYILDI31 TIMRAH32 1 0 0.4370 2.6960 21.54700    574
TYILDI31 TINCEK32 1 0 1.8580 12.166 98.03500    574
TYILDI31 TYILDI32 1 7 0.0000 0.0000 0.000000
TYILDZ11 TSAGMG11 1 0 0.0920 1.3460 316.7060   1501
TYILDZ11 TYILDZ12 1 2 0.0000 0.0000 0.000000
TYILDZ12 TCAGLY12 1 0 0.0500 0.7300 171.8750   1501
TYILDZ31 TALTIN31 1 0 0.1160 1.0160 216.3100    937
TYILDZ31 TBAGCL32 1 0 0.8550 5.0630 287.7380    574
TYILDZ31 TKASIM31 1 0 0.0570 0.7290 181.9870   1350
TYILDZ31 TSILAH31 1 8 0.0220 0.2780 69.53100   1350
TYILDZ31 TYILDZ32 1 7 0.0000 0.0000 0.000000
TYILDZ32 TSISLI32 1 0 0.0910 1.1660 279.4740   1350
TYKAGZ31 TYKAGZ32 1 2 0.0000 0.0000 0.000000
TYKALE11 TAKALE12 1 0 0.4600 7.5390 130.9130   2454
TYKALE11 TYKALE12 1 2 0.0000 0.0000 0.000000
TYKAPI31 TYKAPI32 1 2 0.0000 0.0000 0.000000
TYKBNZ31 TIKIZL31 1 0 2.3310 12.145 93.86100    574
TYKBNZ31 TINCIR31 1 0 2.2240 11.588 89.56000    574
TYKBNZ31 TYKBNZ32 1 2 0.0000 0.0000 0.000000
TYKENT31 TSBNOZ31 1 0 1.3020 11.180 81.50600    772
TYKENT31 TYKENT32 1 2 0.0000 0.0000 0.000000
TYKPLU31 TYKPLU32 1 2 0.0000 0.0000 0.000000
TYLFRT31 TYLFRT32 1 7 0.0000 0.0000 0.000000
TYOKUS31 TYOKUS32 1 7 0.0000 0.0000 0.000000
TYOZGA31 TYOZGA32 1 7 0.0000 0.0000 0.000000
TYSVAS31 TYSVAS32 1 2 0.0000 0.0000 0.000000
TYTOSY31 TYTOSY32 1 2 0.0000 0.0000 0.000000
TYUKAR31 TCAMBA31 1 0 1.2560 4.1070 29.26300    412
TYUKAR31 TCAYKH31 1 0 2.5380 8.5840 57.26100    412
TYUKAR31 TYUKAR32 1 7 0.0000 0.0000 0.000000
TYUKSE31 TBASKL31 1 0 4.1240 34.987 261.2580    772
TYUKSE31 TKDGHS31 1 0 3.3570 28.481 212.6830    772
TYUKSE31 TYUKSE32 1 7 0.0000 0.0000 0.000000
TYUMUR31 TGUNYA31 1 0 2.5300 20.461 168.1140    772
TYUMUR31 TGUNYA31 2 0 2.5300 20.461 168.1140    772
TYUMUR31 TSUGOZ31 1 0 0.4970 3.0540 24.20300    641
TYUMUR31 TSUGOZ32 1 0 0.4940 3.0370 24.07700    641
TYUMUR31 TTAYSB31 1 0 2.1530 7.6170 55.44800    412
TYUMUR31 TYUMUR32 1 7 0.0000 0.0000 0.000000
TYUNAK31 TAKSEH31 1 0 7.5080 26.341 163.3070    412
TYUNAK31 TYUNAK32 1 7 0.0000 0.0000 0.000000
TYUNAK31 TYUNAK3Q 1 1 0.0000 0.0500 -845.336        Eq. shunt
TYUNTD31 TBERGR31 1 0 0.3720 2.4700 19.43800    412
TYUNUS12 TYUNUS11 1 7 0.0000 0.0000 0.000000
TYURER33 TYURER31 1 2 0.0000 0.0000 0.000000
TYURTC31 TGOYNU31 1 0 9.7720 38.783 256.3670    412
TYURTC31 TYURTC32 1 7 0.0000 0.0000 0.000000
TYUSUF11 TISPIR11 1 0 1.1470 18.957 324.2620   2317
TYUSUF11 TYUSUF12 1 2 0.0000 0.0000 0.000000
TZAFER31 TSASA132 1 0 0.3380 1.5710 64.59800    412
TZAFER31 TZAFER32 1 7 0.0000 0.0000 0.000000
TZARA_31 TDMRDG31 1 0 11.174 38.170 249.7470    412
TZARA_31 TSIVAS31 1 0 10.257 35.120 228.7060    412
TZARA_31 TZARA_32 1 2 0.0000 0.0000 0.000000
TZEKER11 TZEKER12 1 2 0.0000 0.0000 0.000000
TZEKER12 TPSKOY11 1 0 0.7180 9.9600 122.5250   1876
TZEKER31 TMASLK32 1 0 0.5700 4.6330 38.03300    772
TZEKER32 TMASLK32 1 0 0.5710 4.6440 38.16000    772
TZEKER32 TZEKER31 1 2 0.0000 0.0000 0.000000
TZELHA31 TZELHA32 1 7 0.0000 0.0000 0.000000
TZETES11 TZETES12 1 2 0.0000 0.0000 0.000000
TZETES11 TZTES311 1 0 0.0640 1.0390 16.74400   2165
TZETS131 TZETS132 1 2 0.0000 0.0000 0.000000
TZEYTI31 TKADAN32 1 0 2.5240 8.2500 58.86300    412
TZEYTI31 TSASA132 1 0 0.7830 2.7290 74.54900    412
TZEYTI31 TZAFER31 1 0 0.5520 2.2130 15.98100    412
TZEYTI31 TZEYTI32 1 7 0.0000 0.0000 0.000000
TZIYAR31 TSAMAN31 1 0 0.5310 2.7550 21.29400    574
TZIYAR31 TZIYAR32 1 7 0.0000 0.0000 0.000000
TZONGK33 TZONGK31 1 2 0.0000 0.0000 0.000000
TZONGR31 TZONGR32 1 7 0.0000 0.0000 0.000000
TZORLA31 TALASE31 1 0 0.0580 0.4960 3.711000    772
TZORLA31 TMSJES31 1 0 0.1240 1.0330 8.054000    772
TZORLA31 TZORLA32 1 7 0.0000 0.0000 0.000000
TZORLU31 TZORLU32 1 7 0.0000 0.0000 0.000000
TZORLU32 TZORLU33 1 7 0.0000 0.0000 0.000000
TZTES311 TBARTO11 1 0 1.0640 17.865 289.8060   2454
TZTES311 TZTES312 1 2 0.0000 0.0000 0.000000
TZTES312 TKARDG12 1 0 0.2800 4.7020 76.28100   2454
U7BILI51 U7COST51 1 0 11.820 23.320 0.000000   2000 610_BEL_T110
U7BILI51 U7OTAC51 1 0 46.110 78.570 0.000000   2000 610_BEL_T110
U7BILI51 U7RIBN51 1 0 20.820 37.170 0.000000   2000 610_BEL_T110
U7BILI51 U7STRA51 1 0 26.840 55.880 0.000000   2000 610_BEL_T110
U7BILI51 U7UNGE51 1 0 17.980 35.980 0.000000   1091 610_BEL_T110
U7BILI51 USOR1 51 1 0 14.920 30.670 0.000000   1091 610_BEL_T110
U7BRIC51 U7BILI51 1 0 35.090 80.720 0.000000   2000 630_BRYCAN_
U7BRIC51 U7COST51 1 0 30.480 71.210 0.000000   2000 630_BRYCAN_
U7BRIC51 U7LARG51 1 0 10.530 20.850 0.000000   2000 630_BRYCAN_
U7CHIC51 U7CHIS51 1 0 1.1500 2.6200 0.000000   2000 627_KYSTET-2
U7CHIC51 U7DUBA51 1 0 6.3900 12.000 0.000000   2000 627_KYSTET-2
U7CHIC51 U7STRA51 1 0 2.4100 5.8100 0.000000   2000 627_KYSTET-2
U7CHIS51 U7CIOA51 1 0 31.850 64.860 0.000000   2000 605_KYSYN110
U7CHIS81 U7STRA81 1 0 1.9200 13.120 136.4000   1490 604_KYSYN330
U7DUBA51 U7VASI51 1 0 2.0600 4.9500 0.000000   2000 606_DUBOSS R
U7GRES51 U7HBC 51 1 0 2.9300 6.8900 0.000000   2000 603_MHRES110
U7HBC 51 U7CHIS51 1 0 16.730 31.120 0.000000   2000 616_KBK-110
U7HBC 51 U7DUBA51 1 0 8.0700 15.480 0.000000   2000 616_KBK-110
U7HBC 82 U7CHIS81 1 0 3.6960 25.256 262.5700   1490 609_OTPKBK-1
U7HBC 82 U7GRES81 1 0 1.0080 6.8880 71.61000   1490 609_OTPKBK-1
U7HBC 82 U7HBC 81 1 0 0.6720 4.5920 47.74000   1490 609_OTPKBK-1
U7HBC 83 U7CHIS81 1 0 2.3400 24.960 273.0000   1984 618_OTPKBK-2
U7HBC 83 U7GRES81 1 0 0.6600 7.0400 77.00000   1984 618_OTPKBK-2
U7HBC 83 U7HBC282 1 0 0.4500 4.8000 52.50000   1984 618_OTPKBK-2
U7LARG51 ULA_NE51 1 0 0.0160 0.0500 0.160000   2000 637_LARHA --
U7OCNI51 U7BILI51 1 0 20.990 56.070 0.000000   2000 635_OKNYTA -
U7OCNI51 U7BRIC51 1 0 42.140 95.190 0.000000   2000 635_OKNYTA -
U7OCNI51 U7OTAC51 1 0 19.340 35.580 0.000000   2000 635_OKNYTA -
U7RIBN51 U7DUBA51 1 0 5.4200 12.930 0.000000   2000 625_R_BN-110
U7STRA51 U7CHIS51 1 0 4.8800 11.270 0.000000   2000 623_STR S110
U7STRA51 U7CIOA51 1 0 25.770 51.260 0.000000   2000 623_STR S110
U7STRA51 U7DUBA51 1 0 17.220 35.600 0.000000   2000 623_STR S110
U7STRA51 U7RIBN51 1 0 22.800 53.170 0.000000   2000 623_STR S110
U7STRA51 U7UNGE51 1 0 27.290 48.720 0.000000   1073 623_STR S110
U7STRA81 U7BILI81 1 0 4.9440 33.784 351.2300   1490 611_BEL_T330
U7VASI51 UKR_VA51 1 0 0.0603 0.1536 1.050000   2000 540_KROKN_1
U7VULC11 U7GRES11 1 0 3.1800 48.336 578.7600   2984 PL 400 KV VU
U7VULC11 XVK_IS11 1 0 1.3760 16.036 198.7040   1722 613_VULK-400
U7VULC51 U7CHIS51 1 0 17.380 35.310 0.000000   2000 612_VULK-110
U7VULC51 UBOLHR51 2 0 1.8100 4.0000 26.00000   2000 528_BOLHRAD2
UADZHA81 UPS 3380 1 0 1.3667 9.3393 97.09464   2083 Adzha-Prohr
UARTSY51 UBOLHR51 1 0 10.552 35.689 0.000000   2000 Artsyz-Bolhr
UARTSY51 UBOLHR52 1 0 10.560 35.700 247.3000   2000 Artsyz-Bolhr
UARTSY81 UMD_AR81 1 0 3.3600 22.960 238.7000   2080 Artsyz-UA-Mo
UBAKH151 UKONOT51 1 0 3.0400 9.0700 67.00000   2000 Bakhma-Konot
UBALAK51 UTSYHA51 1 0 8.8000 17.470 115.0000   2000 Balakl-Tsyha
UBARVI51 UYAZYK51 1 0 2.1600 4.3300 0.000000   2000 Barvin-Yazyk
UBERE351 UCHERN51 1 0 12.730 19.650 128.0000   2000 Berezn-Chern
UBEREZ21 UBERE121 1 0 1.2100 4.3500 26.00000    595 Bereza-Berez
UBERYS31 UNAFTO31 1 0 1.3900 3.0400 18.00000   1027 Berysl-Nafto
UBILOT51 UFASTI51 1 0 4.5700 9.5500 248.3000   2000 Bilots-Fasti
UBILOT51 UMYRO151 1 0 5.5360 14.097 383.0000   2000 Bilots-Myron
UBILOT81 UKOZIA81 1 0 7.6704 52.414 544.9180   1490 Bilots-Kozia
UBILOT81 UTRYPI81 1 0 3.4685 23.701 246.4066   2081 Bilots-Trypi
UBILYT51 UIVERS51 1 0 4.7000 14.060 100.0000   2000 Bilyts-Ivers
UBILYT51 UKOSTI51 1 0 4.7000 14.060 100.0000   2000 Bilyts-Ivers
UBILYT51 UPOKRO51 1 0 3.6300 8.2400 0.000000   2000 Bilyts-Pokro
UBILYT51 UPOKRO51 2 0 3.6300 8.2400 0.000000   2000 Bilyts-Pokro
UBILYT51 UROZIZ51 1 8 5.4700 10.840 71.00000   2000 Bilyts-Roziz
UBILYT51 USLOV151 1 0 8.1100 16.070 106.0000   2000 Bilyts-Slovi
UBILYT81 ULOZOV81 1 0 4.1441 35.695 382.3646   1733 PL 330 KV BI
UBOHOR51 UNADVI51 1 0 6.3000 13.300 85.00000   2000 Bohoro-Nadvi
UBOLHR51 U7VULC51 1 0 2.3166 4.0788 25.74000   2000 Bolhra-UA-Vu
UBOLHR51 UBOLHR52 1 0 0.0100 0.0500 0.000000   2000 Bolhra-Bolhr
UBOLHR52 U7VULC51 1 0 1.6830 4.2570 27.72000   2000 Bolhra-UA-Vu
UBOLHR52 UARTSY51 2 0 10.680 36.040 250.0000   2000 Bolhra-Artsy
UBORSH51 UCHER251 1 8 12.276 26.040 167.4000    360 Borshc-Chern
UBORSH51 UKAMI151 1 8 10.494 22.260 143.1000    473 Borshc-Kamia
UBORSH51 UTERNO51 1 8 19.998 42.420 272.7000    410 Borshc-Terno
UBORYS51 UVOLOV51 1 8 12.180 21.600 0.000000   2000 Borysl-Volov
UBRIVK51 UFASTI51 1 0 13.030 26.320 187.0000   2000 Brivky-Fasti
UBUDZH51 UBOLHR51 1 0 6.9000 20.300 138.6500   2000 Budzha-Bolhr
UBUDZH51 URENI 51 1 0 5.3000 11.840 142.0000   2000 Budzhak-Reni
UBUKYN51 UTSYHA51 1 0 4.6200 9.0900 60.30000   2000 Bukyne-Tsyha
UBURSH22 UKALUS22 1 0 2.2913 12.831 82.48500    825 Bursht-Kalus
UBURSH22 UKALUS23 1 0 2.1075 11.802 75.87000    825 Bursht-Kalus
UBURSH22 USTRYI22 1 0 3.6000 24.780 164.4000   1010 Bursht-Stryi
UBURSH22 USTRYI22 2 0 3.6000 24.780 164.4000   1010 Bursht-Stryi
UBURSH51 UOPORN51 1 0 4.5000 11.100 0.000000   2000 Bursht-Oporn
UBURSH83 UBURSH84 3 2 0.0000 0.0000 0.000000 999999 3R-25(25)
UBURSH83 UBURSH84 5 2 0.0000 0.0000 0.000000 999999 V-330_ShOV-1
UBURSH83 UZAKHI8A 1 0 1.1400 12.160 133.0000   2250 Bursht-Zakhi
UBURSH84 UBURSH83 1 2 0.0000 0.0000 0.000000 999999 3R-25(22)
UBURSH84 UBURSH83 2 2 0.0000 0.0000 0.000000 999999 3R-25(24)
UBURSH84 UBURSH83 4 2 0.0000 0.0000 0.000000 999999 3R-25(31)
UBURSH84 UBURSH83 6 2 0.0000 0.0000 0.000000 999999 SV-2
UBURSH84 UZAKHI8A 1 0 2.0160 13.776 143.2200   2685 Bursht-Zakhi
UCASTI51 UKRAMA51 1 0 0.7400 1.8000 0.000000   2000 Castin-Krama
UCHER151 UCHERN51 1 0 1.5640 3.6990 244.0000   2000 Cherni-Chern
UCHER151 UCHERN51 2 0 28.080 44.640 317.0000   2000 Cherni-Chern
UCHER251 UHAVRY51 1 0 2.3000 5.6000 37.00000   2000 Cherni-Havry
UCHER251 UVYZHN51 1 0 17.580 32.300 282.0000   2000 Cherni-Vyzhn
UCHER281 UIVANO83 1 0 5.7528 31.995 326.9690   1210 Cherni-Ivano
UCHER281 UKAMI181 1 0 4.9560 27.341 279.1880   1861 Cherni-Kamia
UCHERK51 UCHEKR51 1 0 0.3400 1.2300 38.00000   2000 Cherka-Chekr
UCHERK81 UKREM281 1 0 5.9568 40.705 423.1810   1490 Cherka-Kreme
UCHERK81 UPOLI181 1 0 0.8832 6.0352 62.74400   1490 Cherka-Polia
UCHOR203 UKYIVS01 1 0 2.2273 36.025 508.7004   2000 Chornobylska
UCHOR281 USLAVU81 1 0 1.9500 16.796 179.9200   2414 Chorno-Slavu
UCHOR283 UCHOR281 1 2 0.0000 0.0000 0.000000 999999 SV-13-330
UCHOR283 UCHOR281 2 2 0.0000 0.0000 0.000000 999999 SV-24-330
UCHOR283 UKYIVS8B 1 0 6.9632 74.543 388.6818   1491 Chorno-Kyivs
UCHOR283 ULISOV8C 1 0 6.4800 44.280 460.3500   2080 Chorno-Lisov
UCHUDN52 USHEPE51 1 0 16.400 36.660 278.0000   2000 Chudni-Shepe
UDARNY51 UBROVA51 1 0 3.0790 5.8260 154.0000   2000 Darnyt-Brova
UDARNY51 UKYIV151 1 0 1.3100 3.7200 116.0000   2000 Darnyt-Kyivs
UDARNY51 UKYIV251 1 0 1.2650 3.2040 646.0000   2000 Darnyt-Kyivs
UDNIP131 UVUZLO32 1 0 0.9000 2.4000 66.00000   1027 Dnipro-Vuzlo
UDNIP183 UZAPOR81 1 0 4.1031 29.469 308.5512   1490 Dnipro-Zapor
UDNIP231 UZAPO131 1 0 0.5300 3.5100 26.00000   1443 Dnipro-Zapor
UDNIP231 UZAPO131 2 0 0.5300 3.5100 26.00000   1027 Dnipro-Zapor
UDNIP281 UZAPOR81 1 8 2.0888 14.185 152.6000    866 Dnipro-Zapor
UDNIP282 UPRAVO83 1 0 0.7260 5.0144 52.21300   1490 Dnipro-Pravo
UDNIP282 UZAPO181 1 0 0.3696 2.5256 26.25700   2077 Dnipro-Zapor
UDNIP282 UZAPOR81 1 0 1.9943 14.166 152.8520    990 Dnipro-Zapor
UDNIP331 UPROME31 1 0 0.2800 1.6700 56.00000   2135 Dnipro-Prome
UDNIPR81 UPERSH81 1 0 1.9751 17.012 182.2382   2398 Dnipro-Persh
UDNIPR81 UPROME83 1 0 1.7355 14.948 160.1288   1732 Dnipro-Prome
UDNIPR81 URUDNA83 1 0 1.3692 14.605 159.7400   2016 Dnipro-Rudna
UDNIPR81 UVDHMK81 1 0 0.3600 1.9860 20.28000   1882 Dnipro-VDHMK
UDNIS181 UBAR  81 1 0 3.1940 27.553 295.2002   1733 Dnistrov-Bar
UDNIS181 UDNIST81 1 0 0.8250 7.1060 76.12000   1732 Dnistr-Dnist
UDNIST51 UDN_BR51 1 0 9.9990 19.800 130.6800   2000 Dnistr-Dnies
UDNIST51 UNELYP51 1 0 22.180 36.580 234.0000   2000 Dnistr-Nelyp
UDNIST51 UNEMII51 1 0 8.5400 19.250 125.0000   2000 Dnistr-Nemii
UDNIST51 UPOROH51 1 0 25.512 51.091 327.3900   2000 Dnistr-Poroh
UDNIST51 USHAKH51 1 0 7.1000 14.300 91.00000   2000 Dnistr-Shakh
UDNIST81 UDN_BE81 1 0 0.9375 8.0750 86.50000   2417 Dnistr-Dnies
UDNIST81 UKAMI181 1 0 3.5256 24.092 250.4645   2080 Dnistr-Kamia
UDN_BE81 U7BILI81 1 0 3.5250 30.362 325.2400   2417 805_DSHES-3
UDN_BR51 U7BRIC51 1 0 0.1010 0.2000 1.320000   2000 806_DSHES-1
UDOBR121 UL2_1 21 1 0 2.5200 17.346 115.0800   1387 Dobrotv-L2_1
UDOBR121 UL2_2 21 1 0 2.5200 17.346 115.0800   1387 Dobrotv-L2_2
UDOBR121 ULUTS121 1 0 6.8550 38.388 246.7800   1212 Dobrot-Lutsk
UDOBR121 UNOVOV21 1 0 4.7250 26.460 170.1000   1206 Dobrot-Novov
UDOBR121 URADYV21 1 0 7.3010 31.960 196.6800   1039 Dobrot-Radyv
UDOBR151 UNOVOV51 1 0 5.7500 14.880 0.000000   2000 Dobrot-Novov
UDOBR151 URADYV51 1 0 27.300 55.700 0.000000   2000 Dobrot-Radyv
UDOBR151 UYAVOR51 1 8 31.640 57.610 0.000000   2000 Dobrot-Yavor
UDOBRL21 UBEREZ21 1 0 4.0180 17.589 108.2400    483 Dobros-Berez
UDOBRL21 UTSEN221 1 0 2.6676 11.677 71.86080    532 Dobros-Tsent
UDOBRL51 UBERE251 1 0 8.6720 20.842 0.000000   2000 Dobros-Berez
UESKHA51 ULOSIE51 2 0 3.1200 9.5000 67.60000   2000 Eskhar-Losie
UESKHA51 UVOVCH51 1 8 16.920 35.950 273.9000   2000 Eskhar-Vovch
UFASTI51 UPOCHU51 1 0 6.2400 11.550 83.90000   2000 Fastiv-Pochu
UFEROS31 UNIKOP31 1 0 1.6000 4.6600 46.00000    767 Ferosp-Nikop
UFEROS81 UZAPO284 1 0 0.9240 10.360 136.5000   1984 Ferosp-Zapor
UFEROS81 UZAPO284 2 8 0.9240 10.360 136.5000   1984 Ferosp-Zapor
UGPP-151 UKALUS51 1 0 1.5000 3.3000 21.00000   2000 GPP-1-Kalush
UHAZOP31 UMAR_I31 1 0 3.6300 9.0000 59.00000   1000 Gazopr-Mar
UHAZOP31 UPIVD331 1 0 8.5300 23.770 146.0000   1000 Pivden-Gazop
UHLUKH51 UPROHR51 1 0 3.2300 7.4300 53.00000   2000 Hlukhi-Prohr
UHOROD51 UCHER251 1 8 8.3750 17.766 114.2100   2000 Horode-Chern
UHRABI21 ULUTSK21 1 0 3.9981 23.112 164.4520    825 Hrabiv-Lutsk
UHRAKO51 UESKHA51 1 0 10.260 17.070 111.0000   2000 Hrakov-Eskha
UHRAKO51 UVOVCH51 1 8 23.970 42.250 328.2000   2000 Hrakov-Vovch
UHREBI51 UMYRHO51 1 0 14.400 22.400 570.0000   2000 Hrebin-Myrho
UHREBI51 UPYRIA51 1 0 4.6400 6.7300 50.00000   2000 Hrebin-Pyria
UIPZ  51 UTSYHA51 1 0 7.7300 15.200 100.0000   2000 IPZ-Tsyhansk
UIVANO51 UBOHOR51 1 0 4.8300 10.250 66.00000   2000 Ivano--Bohor
UIVANO51 UBOHOR51 2 0 4.8300 10.250 66.00000   2000 Ivano--Bohor
UIVANO51 UHOROD51 1 0 15.300 30.200 0.000000   2000 Ivano--Horod
UIVANO51 UKOLOM51 1 0 7.8000 19.300 0.000000   2000 Ivano--Kolom
UIVANO51 UNADVI51 1 0 7.0000 14.800 95.00000   2000 Ivano--Nadvi
UIVANO51 UOPORN51 1 8 4.8300 10.250 66.00000   2000 Ivano--Oporn
UIVANO83 UBOHOR84 1 0 1.3164 8.6715 89.90100   1210 Ivano--Bohor
UIVANO83 UBURSH83 1 0 1.1520 12.288 134.4000   2016 Ivano--Bursh
UIVERS51 UYAZYK51 1 0 8.7900 17.200 113.0000   2000 Iversk-Yazyk
UIZMAI51 UARTSY51 1 0 24.480 46.613 0.000000   2000 Izmail-Artsy
UIZMAI51 UBOLHR51 1 8 13.639 23.274 0.000000   2000 Izmail-Bolhr
UIZMAI51 UBOLHR52 1 0 19.937 34.256 0.000000   2000 Izmail-Bolhr
UKALUS22 UGPP-121 1 0 0.5250 2.9400 18.90000    825 Kalush-GPP-1
UKALUS23 UGPP-121 1 0 0.5250 2.9400 18.90000    825 Kalush-GPP-1
UKALUS51 UOPORN51 1 0 6.5000 13.800 0.000000   2000 Kalush-Oporn
UKALYN51 UVINN151 1 0 9.6100 23.140 161.0000   2000 Kalyni-Vinny
UKALYN51 UVINNY51 1 0 11.300 17.150 108.0000   2000 Kalyni-Vinny
UKAMI231 UFUNDU31 1 0 5.8900 9.0000 58.00000   1027 Kamian-Fundu
UKAMIA31 UDNIP131 1 0 1.2200 3.2900 124.0000   1532 Kamian-Dnipr
UKAMIA31 UPROME31 1 0 0.8000 5.6000 45.00000   2841 Kamian-Prome
UKAMIA82 UDNIP183 1 0 0.6900 5.9432 63.66400   1732 Kamian-Dnipr
UKAMIA82 UPERSH81 1 0 7.1988 38.394 419.9300   1366 Kamian-Persh
UKAMIA82 UPROME83 1 0 0.5445 4.6900 50.23920   1732 Kamian-Prome
UKANAL51 UBILIA51 1 0 0.8800 1.6800 12.00000   2000 Kanal-Biliai
UKANAL51 UNOVOO51 1 0 3.4700 7.4000 49.00000   2000 Kanal-Novood
UKANAL51 UNOVOO51 2 0 16.283 40.026 0.000000   2000 Kanal-Novood
UKANAL51 USTARO51 1 0 6.2700 12.660 77.00000   2000 Kanal-Starok
UKANIV51 UMYKH151 1 0 11.350 28.140 197.0000   2000 Kanivs-Mykha
UKANIV51 UMYRO151 1 0 2.3390 8.2090 260.0000   2000 Kanivs-Myron
UKANIV51 UZOLOT51 1 0 11.610 29.240 206.0000   2000 Kanivs-Zolot
UKANIV81 UPOLI181 1 0 3.7862 25.873 268.9808   1490 Kanivs-Polia
UKANIV81 UTRYPI81 1 0 4.3488 29.717 308.9460   1490 Kanivs-Trypi
UKHAR151 USKHID51 1 0 1.8800 4.1700 33.50000   2000 Kharki-Skhid
UKHAR151 UZALIU51 1 0 2.3800 5.6800 39.10000   2000 Kharki-Zaliu
UKHAR151 UZALIU51 2 0 2.3800 5.6800 39.10000   2000 Kharki-Zaliu
UKHAR181 UTERMI8A 1 0 0.8625 7.4290 79.58000   2418 Zaliut-Khark
UKHME403 UKYIVS01 1 0 3.8094 72.742 1052.955   2000 Khmelnytska
UKHME403 UZAKHI01 1 0 3.3624 63.335 946.9234   2000 Khmelnytska
UKHME41  XRZ_CH11 1 0 3.1640 56.754 781.1125   2000 KMEL_NYT_KA
UKHME483 URIVN381 1 0 3.2880 22.468 233.5850   1490 Khmeln-Rivne
UKHME551 UBAR  51 1 0 27.400 43.110 275.0000   2000 Khmelnyt-Bar
UKHME581 UBAR  81 1 0 4.8816 33.358 346.7970   1490 Khmelnyt-Bar
UKHME581 UKHME483 1 0 4.4738 38.534 412.7780   2417 Khmeln-Khmel
UKHME581 UTERNO81 1 0 3.6225 31.202 334.2360   2418 Khmeln-Terno
UKHNPZ31 UKHERS31 1 0 1.3400 5.0650 138.0000   1027 KHNPZ-Kherso
UKHUST51 UMUKAC51 1 0 13.010 21.990 0.000000   2000 Khust-Mukach
UKILTS31 UDNIP131 1 0 2.5800 8.3300 101.0000   1027 Kiltse-Dnipr
UKILTS31 UVUZLO31 1 0 1.6600 5.3700 33.00000    916 Kiltse-Vuzlo
UKIRO181 UPIVD381 1 0 0.7200 4.9560 32.88000   1366 Kirov_-Pivde
UKIRO231 UPOMIC31 1 0 19.600 50.740 342.0000   1027 Kirovo-Pomic
UKIRO231 USUHOK31 1 0 15.050 24.780 166.0000   1027 Kirovo-Suhok
UKIRO231 UZNAMI31 1 0 9.1400 34.660 230.0000   1000 Kirovo-Znami
UKIROV81 UPIVD381 1 0 0.7200 4.9560 32.88000   1366 Kirov_-Pivde
UKOLOM51 UNADVI51 1 0 7.0000 13.900 90.00000   2000 Kolomy-Nadvi
UKONOT51 UROMNY51 1 0 10.300 24.700 170.0000   2000 Konoto-Romny
UKONOT51 UTERES51 1 0 5.4500 16.400 180.0000   2000 Konoto-Teres
UKONOT81 USHOS184 1 0 4.3632 29.815 309.9690   2080 Konoto-Shost
UKOSTI51 UKRAMA51 1 0 7.1800 22.290 158.0000   2000 EKV_TRANZYT
UKOZAC51 UVOVCH51 1 8 23.790 34.450 257.3000   2000 Kozach-Vovch
UKOZAC51 UZALIU51 2 0 8.0000 17.300 138.0000   2000 Kozach-Zaliu
UKOZI151 UBRIVK52 1 0 8.4000 16.980 120.0000   2000 Koziat-Brivk
UKOZI151 UCHORN51 1 0 4.7700 9.6400 68.00000   2000 Koziat-Chorn
UKOZI151 UHLUKH51 1 0 1.5300 3.6800 25.00000   2000 Koziat-Hlukh
UKOZI151 UKOZIA51 1 0 3.4000 8.4000 55.00000   2000 Koziat-Kozia
UKOZIA51 UKALYN51 1 0 9.0000 22.000 146.0000   2000 Koziat-Kalyn
UKOZIA51 URUZHY51 1 0 7.5900 12.660 83.00000   2000 Koziat-Ruzhy
UKO_RY81 U7RIBN81 1 0 0.4800 3.2800 34.10000   2083 530_KOTOVSK3
UKO_RY82 U7RIBN82 1 0 0.4800 3.2800 34.10000   2083 530_KOTOVSK3
UKRASN5  UDOBR151 1 0 9.2200 23.530 0.000000   2000 DTES-Krasne
UKRASN5  ULVIV-51 1 0 13.580 25.360 0.000000   2000 Krasne-Lviv
UKRASN5  URADYV51 1 0 20.850 37.390 0.000000   2000 Krasne-Radyv
UKREM131 UKREM331 1 0 1.2000 4.1660 26.78000    652 Kremen-Kreme
UKREM131 UKREM332 1 0 1.2940 4.4900 28.86000   1027 Kremen-Kreme
UKREM131 UOBOLO31 1 0 13.000 27.700 186.0000   1027 Kremen-Obolo
UKREM231 UOLEKS31 1 0 5.5000 21.800 142.0000   1027 Kremen-Oleks
UKREM331 UVLASI31 1 0 0.4960 1.7220 11.07000    652 Kremen-Vlasi
UKREM332 UVLASI32 1 0 0.4960 1.7220 11.07000   1027 Kremen-Vlasi
UKREM451 URADYV51 1 0 7.0000 14.900 96.00000   2000 Kremen-Radyv
UKREME31 UKREM131 1 0 1.2500 3.7600 107.0000    918 Kremen-Kreme
UKREME82 UDNIPR81 1 0 4.5905 31.897 332.4116   1491 Kremen-Dnipr
UKREME82 UKREM281 1 0 2.6400 18.040 187.5500   1490 Kremen-Kreme
UKREME84 UMYRHO83 1 0 5.2512 35.883 373.0540   1490 Kremen-Myrho
UKRIUK31 UKREM231 1 0 1.4000 4.4000 125.0000   1027 Kriuki-Kreme
UKRYV131 UHIRNY31 1 0 2.3000 12.100 320.0000   1027 Kryvor-Hirny
UKRYV131 UNAFTO31 1 0 12.480 54.320 364.0000   1068 Kryvor-Nafto
UKRYV181 UHIRNY81 1 0 1.5863 13.663 146.3580   2398 Kryvor-Hirny
UKRYV181 UHIRNY81 2 0 1.5863 13.663 146.3580   2398 Kryvor-Hirny
UKRYVO31 UPERSH31 1 0 7.0400 18.450 107.0000   1027 Kryvor-Persh
UKRYVO31 UPIVD331 1 0 0.5500 2.5000 72.00000   1027 Kryvor-Pivde
UKRYVO81 UKIRO181 1 0 0.0600 0.4130 2.740000   1366 Kryvor-Kirov
UKRYVO81 UKIROV81 1 0 0.0600 0.4130 2.740000   1366 Kryvor-Kirov
UKRYVO81 UKRYV181 1 0 1.7595 15.155 162.3432   2396 Kryvor-Kryvo
UKR_VA51 UKRASN51 1 0 5.9697 15.206 103.9500   2000 Krasni-Krasn
UKUCHU51 UBILIA51 1 0 12.730 19.110 194.0000   2000 Kuchur-Bilia
UKUCHU51 UMD_KU51 1 0 3.3759 8.6130 54.45000   2000 Kuchur-UA-Mo
UKUCHU52 UDOBRL51 1 0 30.668 48.899 0.000000   2000 Kuchur-Dobro
UKUCHU52 UMD_KU52 1 0 3.2769 7.8903 54.45000   2000 Kuchur-UA-Mo
UKURAK51 UMEZHO51 1 8 9.2800 22.050 150.0000   1000 Kurakh-Mezho
UKURAK51 UNOVO151 1 0 18.460 36.670 0.000000   2000 Kurakh-Novot
UKURAK51 UPOKRO51 1 0 3.5100 8.3400 0.000000   1000 Kurakh-Pokro
UKUTY 51 UNADVI51 1 0 10.800 27.600 0.000000   2000 Kuty-Nadvirn
UKUTY 51 UVYZHN51 1 8 0.6500 1.2500 11.00000   2000 Kuty-Vyzhnyt
UKVART31 UBOBRY31 1 0 11.100 17.230 116.0000    586 Kvarts-Bobry
UKVART81 UYUZH281 1 0 4.5825 39.471 422.8120   2396 Kvarts-Yuzhn
UKVPPS81 UKYIVS8B 1 8 0.0675 0.5814 6.228000   1733 VIDHALUDZENN
UKVPPS81 UPIVN281 1 0 3.8254 31.070 330.5410   1491 Kyivsk-Pivni
UKYIV151 UPIVN251 1 0 2.2060 7.3000 220.2000   2000 Kyivsk-Pivni
UKYIV181 UBROVA81 1 8 2.1504 14.694 152.7680   1490 Kyivsk-Brova
UKYIV181 UPIVN281 1 8 1.3200 9.0200 93.77500   1490 Kyivsk-Pivni
UKYIV251 UNOVOK51 1 0 2.5770 3.8900 102.0000   2000 Kyivsk-Novok
UKYIV281 UBROVA81 1 0 2.3769 16.356 170.2140   1491 Kyivsk-Brova
UKYIVS8B UNOVOK81 1 0 3.4065 26.949 285.7800   1491 Kyivsk-Novok
UKYIVS8B UPIVN281 1 0 3.2461 38.380 204.1017   1491 Kyivsk-Pivni
UL2_2 21 ULVIV 22 1 0 1.3200 9.0860 60.28000   1387 L2_2-Lviv pi
ULADYZ51 UVINN151 1 8 15.066 38.409 255.7500    535 Ladyzh-Vinny
ULADYZ81 UDNIS181 1 0 5.7000 49.096 525.9200   2417 Ladyzh-Dnist
ULADYZ81 UPOBUZ81 1 0 6.3422 43.339 450.5633   2077 Ladyzh-Pobuz
ULADYZ81 UPODIL81 1 0 4.1663 35.885 384.4060   1732 Ladyzh-Podil
ULADYZ81 UVINNY81 1 0 3.0600 26.357 282.3360   2418 Ladyzh-Vinny
ULA_NE51 UNELYP51 1 8 1.5840 2.4750 15.84000   2000 Larha--Nelyp
ULOSIE51 UESKHA51 1 0 3.1200 9.5000 67.60000   2000 Losiev-Eskha
ULOSIE51 USKHID51 1 0 1.1900 2.6400 21.20000   2000 Losiev-Skhid
ULOSIE51 USTEPO51 1 0 4.2600 31.660 344.0000   1000 Losiev-Eskha
ULOSIE84 UOTPLO81 1 0 0.3167 2.7274 29.21624   1641 Losiev-OtpLo
ULOZO131 UPRYZO31 1 8 7.1000 17.600 113.0000   1027 Lozova-Pryzo
ULOZOV51 UHAVR151 1 0 4.0600 9.4700 64.80000   2000 Lozova-Havry
ULOZOV51 ULOZO151 1 0 3.9300 14.100 103.0000   2000 Lozova-Lozov
ULOZOV51 USTEPO51 1 0 21.300 35.100 189.1000   2000 Lozova-Stepo
ULUTS121 UKOVEL21 1 8 9.8010 35.235 210.6000    946 Lutsk -Kovel
ULUTS121 ULUTSK21 1 0 1.5150 8.4840 54.54000   1212 Lutsk -Lutsk
ULUTS151 UKOVEL51 1 0 27.710 49.510 0.000000   2000 Lutsk -Kovel
ULUTSK51 ULUTS151 1 8 2.5300 5.5000 0.000000   2000 Lutsk -Lutsk
ULVIV 22 UL2_1 21 1 0 1.3200 9.0860 60.28000   1387 Lviv pi-L2_1
ULVIV 22 UOTPR121 1 8 2.2200 15.281 101.3800   1328 Lviv p-OtpRo
ULVIV 22 UOTPRO21 1 0 2.2200 15.281 101.3800   1328 Lviv p-OtpRo
ULVIV 51 UBORYS51 1 0 2.2000 4.2100 0.000000   2000 Lviv p-Borys
ULVIV 51 ULVIV-51 1 0 2.2000 4.2100 0.000000   2000 Lviv p-Lviv-
ULVIV 51 ULVIV151 1 0 2.3200 7.0800 0.000000   2000 Lviv p-Lviv
ULVIV 51 UYAVOR51 1 0 6.0600 14.000 0.000000   2000 Lviv p-Yavor
ULVIV 81 UOTPLZ81 1 0 0.3840 2.6240 27.28000   1987 Lviv p-OtpLZ
ULVIV 81 UZAKHI8A 1 0 1.7175 15.502 166.8860   1732 Lviv p-Zakhi
ULVIV-21 UL2_1 21 1 8 0.3600 2.4780 16.44000   1387 Lviv-2-L2_1
ULVIV-22 UL2_2 21 1 0 0.3600 2.4780 16.44000   1387 Lviv-2-L2_2
ULVIV-51 ULVIV151 1 0 2.4200 5.8400 0.000000   2000 Lviv-2-Lviv
ULVIV-51 UYAVOR51 1 0 10.330 25.080 0.000000   2000 Lviv-2-Yavor
ULVIV183 UYAVOR81 1 0 1.0224 6.9864 72.63300   2080 Lviv z-Yavor
UMALA 31 UOBOLO31 1 0 3.2100 6.6100 45.00000   1027 Mala B-Obolo
UMALA 31 UZOLOT31 1 0 8.2200 15.720 107.0000   1027 Mala B-Zolot
UMAR_I31 UKRYV131 1 0 4.4700 11.840 73.00000   1000 Mar-KrTPP
UMD_AR81 U7GRES81 1 0 1.6502 11.277 117.2358   2080 545_ART_Z3 -
UMD_KU51 U7GRES51 1 0 0.0341 0.0870 0.550000   2000 541_KUCURH11
UMD_KU52 U7GRES51 1 0 0.0331 0.0797 0.550000   2000 542_KUCURH12
UMD_NO81 U7GRES81 1 0 2.1294 14.708 153.9930   1050 512_NODESSK3
UMD_PO81 U7GRES81 1 0 0.0360 0.2460 2.557500   2081 530_KOTOVSK3
UMD_ST51 U7GRES51 1 0 0.0792 0.1900 1.310000   2000 514_STKAZAC1
UMD_US81 U7GRES81 1 0 2.0265 20.586 225.0130   1050 508_USATOVO3
UMEZHO51 UCHAPL51 1 0 6.3400 9.9300 253.0000   2000 Mezhov-Chapl
UMEZHO51 UMEZH151 1 0 1.2600 3.0300 21.00000   2000 Mezhov-Mezho
UMUKAC11 UBURSH13 1 0 5.9220 63.168 690.9000   2016 Mukach-Bursh
UMUKAC11 XBA_MU11 1 0 0.7000 7.9500 102.5000   2000 Mukach-Szabo
UMUKAC11 XRO_MU11 1 0 2.0000 19.300 189.0000   2664 Mukach-Rosio
UMUKAC11 XVK_MU11 1 0 0.8300 8.7000 42.00000   2664 Mukach-Vel'k
UMUKAC21 XKI_MU21 1 8 2.1500 11.300 71.00000   1235 Mukach-Kisva
UMUKAC22 UKHUST21 1 0 7.9380 34.749 213.8400   1039 Mukach-Khust
UMUKAC22 UKHUST21 2 0 7.9380 34.749 213.8400   1039 Mukach-Khust
UMUKAC22 UVOLO221 1 0 3.6600 25.193 167.1400   1010 Mukach-Volov
UMUKAC22 XTI_MU21 1 0 4.3500 22.650 165.0000   1235 Mukach-Tizal
UMUKAC51 UMUKA151 1 8 0.0099 0.0500 0.000000   1000 Mukach-Mukac
UMYKH151 UHREBI51 1 0 6.3700 15.800 111.0000   2000 Mykhai-Hrebi
UMYKIL31 UKHNPZ31 1 0 9.3890 25.427 0.000000   1027 Mykils-KHNPZ
UMYKOL31 UKHERS31 1 0 3.6413 24.882 258.6826   4576 Mykola-Khers
UMYKOL31 USNIHU31 1 0 8.0120 19.427 0.000000   1027 Mykola-Snihu
UMYKOL31 UTRYKH31 1 0 18.498 51.084 0.000000   1027 Mykola-Trykh
UMYKOL31 UTSENT31 1 0 2.0500 6.5790 0.000000   1027 Mykola-Tsent
UMYRHO51 UROMNY51 1 0 7.9000 15.530 103.0000   2000 Myrhor-Romny
UMYRO151 USCHEV51 1 0 9.2790 21.401 634.0000   2000 Myroni-Schev
UMYROP51 UPOLON51 1 0 2.8700 6.4400 49.00000   2000 Myropi-Polon
UN.SIV51 USHOST51 1 0 4.7600 7.9300 52.00000   2000 N.Sive-Shost
UNELYP51 UCHER251 1 8 19.800 42.000 270.0000    410 Nelypi-Chern
UNELYP51 UKAMI151 1 8 11.484 24.360 156.6000    410 Nelypi-Kamia
UNEMII51 UNE_OT51 1 0 0.2871 0.4554 2.970000   2000 Nemiia-Nemiy
UNERAF51 UCHER151 1 0 9.1600 19.830 137.0000   2000 Nerafa-Chern
UNERAF51 UCHERN51 1 0 11.120 23.870 164.0000   2000 Nerafa-Chern
UNETIS51 UOZHEN51 1 0 3.1000 7.9000 54.00000   2000 Netish-Ozhen
UNE_OT51 U7OTAC51 1 0 0.0029 0.0500 0.030000   2000 843_NEMII1 -
UNIKOP31 UKRYV131 1 0 4.1200 11.150 69.00000   1000 Pivden-Nikop
UNIKOP81 UFEROS81 1 0 0.3124 3.5525 49.00000   2016 Nikopo-Feros
UNIKOP81 UFEROS81 2 0 0.3093 3.5177 48.52000   2016 Nikopo-Feros
UNIKOP81 UKRYV181 1 0 2.1356 18.395 197.0470   2398 Nikopo-Kryvo
UNIZHY51 UBROVA51 1 0 19.216 45.610 331.5000   2000 Nizhyn-Brova
UNIZHY51 UCHERN51 1 0 14.660 36.380 256.0000   2000 Nizhyn-Chern
UNIZHY51 UPLYSK51 1 0 6.6300 15.400 108.0000   2000 Nizhyn-Plysk
UNIZHY51 UPRYLU51 1 0 8.2000 16.370 498.0000   2000 Nizhyn-Prylu
UNIZHY81 UBROVA81 1 0 4.5408 31.029 322.5860   1490 Nizhyn-Brova
UNIZHY81 UCHER181 1 0 3.9990 34.445 368.9744   2414 Nizhyn-Chern
UNIZHY81 UKONOT81 1 0 4.4880 30.668 318.8350   2081 Nizhyn-Konot
UNOVOK51 UFASTI51 1 0 2.7220 8.8730 590.4000   2000 Novoky-Fasti
UNOVOK81 UKYIV281 1 0 0.9168 6.2648 65.13100   2081 Novoky-Kyivs
UNOVOK81 UTRYPI82 1 0 2.2608 15.449 160.6110   2081 Novoky-Trypi
UNOVOK83 UTRYPI85 1 8 2.2512 15.383 159.9290   1490 Novoky-Trypi
UNOVOO81 UMD_NO81 1 0 2.1294 14.708 153.9930   1050 Novood-UA-Mo
UNOVOV81 UKOVEL82 1 0 3.6864 25.190 261.8880   2080 Novovo-Kovel
UNYVKY51 UPIVN251 1 0 0.7270 4.7430 165.0000   2000 Nyvky-Pivnic
UNYVKY81 UNOVOK81 1 0 1.6368 11.185 116.2810    671 Nyvky-Novoky
UOBOL151 UTERES51 1 0 10.840 22.340 152.0000   2000 Obolon-Teres
UOLEKS31 UVDHMK31 1 0 20.400 37.700 253.0000   1027 Oleksa-VDHMK
UOLEKS31 UZNAMI31 1 0 4.2000 14.800 100.0000   1068 Oleksa-Znami
UOLEVS51 ULISOV51 1 0 23.770 40.010 267.0000   2000 Olevsk-Lisov
UORBIT31 UZNAMI31 1 0 3.8000 14.670 112.0000   1027 Orbita-Znami
UOTPLZ81 ULVIV183 1 0 1.9200 13.120 136.4000   2080 OtpLZa-Lviv
UOTPR121 UROZDI21 1 8 1.6280 7.2770 44.98000    746 OtpRoz-Rozdi
UOTPR121 USTRYI22 1 8 1.5000 10.325 68.50000   1328 OtpRoz-Stryi
UOTPRO21 UROZDI22 1 8 1.6280 7.2770 44.98000    746 OtpRoz-Rozdi
UOTPRO21 USTRYI22 1 0 1.5000 10.325 68.50000   1328 OtpRoz-Stryi
UPAVLO31 UDNIP331 1 0 26.730 70.785 435.6000    510 Lozova-Pryzo
UPAVLO83 UBILYT81 1 0 3.9386 33.925 363.4038   2416 Pavloh-Bilyt
UPAVLO83 UPRYDN81 1 0 2.5232 21.310 227.7665   1491 Pavloh-Prydn
UPERSH81 UKIRO181 1 0 1.6800 11.564 76.72000   1366 Persho-Kirov
UPERSH81 UKIROV81 1 0 1.6800 11.564 76.72000   1366 Persho-Kirov
UPERSH81 UKREM281 1 0 5.5757 38.100 396.1056   2077 Persho-Kreme
UPERSH81 URUDNA83 1 0 0.6488 5.5879 59.85800   2398 Persho-Rudna
UPERVO31 UPOBUZ31 1 0 2.8600 9.1000 59.00000   1027 Pervom-Pobuz
UPERVO31 UYUZH231 1 0 10.786 22.187 0.000000   1027 Pervom-Yuzhn
UPETRO51 UMEZH151 1 0 3.6000 6.9000 46.00000   2000 Petrop-Mezho
UPETRO51 UROZIZ51 1 0 10.200 19.400 131.0000   2000 Petrop-Roziz
UPETRO51 USLOV151 1 0 6.0000 11.400 77.00000   2000 Petrop-Slovi
UPIVD331 UHIRNY31 1 0 0.2300 1.4100 13.00000   1035 Pivden-Hirny
UPIVD331 UNIKOP31 1 0 9.0200 23.770 146.0000   1027 Pivden-Nikop
UPIVD381 UKRYV181 1 0 1.3275 11.434 122.4840   2398 Pivden-Kryvo
UPIVD381 UKRYV181 2 0 1.3028 11.221 120.2004   2398 Pivden-Kryvo
UPIVN181 UMYRHO84 1 8 4.2768 29.225 303.8310   2080 Pivnic-Myrho
UPIVN181 USUMY181 1 8 4.4016 30.078 312.6970   2080 Pivnic-Sumy
UPIVN251 UCHOR251 1 0 11.420 23.060 670.0000   2000 Pivnic-Chorn
UPIVNI31 UOLEKS31 1 0 4.9700 19.600 128.0000   1022 Pivnic-Oleks
UPIVNI31 URUDNA31 1 0 1.3000 3.5000 96.00000   1068 Pivnic-Rudna
UPIVNI31 UVDHMK31 1 0 9.6500 24.800 154.0000   1027 Pivnic-VDHMK
UPLYSK51 UBAKH151 1 0 6.5100 15.010 107.0000   2000 Plysky-Bakhm
UPOBUZ31 UPOMIC31 1 0 11.300 28.000 190.0000   1027 Pobuzk-Pomic
UPOBUZ31 UUKRAI31 1 0 22.150 76.100 479.0000   1027 Pobuzk-Ukrai
UPODIL51 UBERE251 1 0 31.702 68.746 0.000000   2000 Podils-Berez
UPODIL51 UKRASN51 1 0 7.8000 18.700 129.0000   2000 Podils-Krasn
UPODIL81 UKO_RY81 1 0 1.2480 8.5280 88.66000   2083 Podils-Rybni
UPODIL81 UKO_RY82 1 0 1.2480 8.5280 88.66000   2083 Podils-Rybni
UPODIL81 UMD_PO81 1 0 7.0080 47.888 497.8600   2081 Podils-UA-Mo
UPOKRO51 UMEZHO51 1 0 6.6100 15.510 0.000000   2000 Pokrov-Mezho
UPOLI151 UCHEKR51 1 0 0.6200 2.2300 68.00000   2000 Polian-Chekr
UPOLI151 USCHEV51 1 0 1.1150 3.9750 122.0000   2000 Polian-Schev
UPOLTA51 UMYRHO51 1 0 8.8400 17.350 115.0000   2000 Poltav-Myrho
UPOLTA81 UKREME82 1 0 4.2528 29.061 302.1260   2081 Poltav-Kreme
UPOLTA85 UPIVN181 1 8 8.2992 56.711 589.5890   2080 Poltav-Pivni
UPOMIC31 USUHOK31 1 0 20.730 40.290 270.0000   1027 Pomich-Suhok
UPRAVD51 UBARVI51 1 0 4.8700 9.7400 63.00000   2000 Pravdy-Barvi
UPRAVO31 UDNIP231 1 0 0.6600 2.6700 148.0000   1027 Pravob-Dnipr
UPRAVO31 UFEROS31 1 0 12.830 33.060 194.0000   1456 Pravob-Feros
UPRAVO31 UVUZLO32 1 0 5.9000 15.400 344.0000   1432 Pravob-Vuzlo
UPRAVO83 UNIKOP81 1 0 3.1330 21.409 222.5707   1490 Pravob-Nikop
UPROME31 UVDHMK31 1 8 4.8600 12.870 79.20000    510 VDHMK-PROMET
UPRYDN31 UKILTS31 1 0 1.3000 3.7400 83.00000   1254 Prydni-Kilts
UPRYDN31 UKILTS31 2 0 0.5600 3.4000 96.00000   1027 Prydni-Kilts
UPRYDN31 UPAVLO31 1 0 3.5500 13.000 390.0000   1037 Prydni-Pavlo
UPRYDN31 UVUZLO31 1 0 0.4200 2.1500 60.00000   1254 Prydni-Vuzlo
UPRYDN81 UDNIP183 1 0 0.8850 8.3660 90.47000   1491 Prydni-Dnipr
UPRYDN81 UKAMIA82 1 0 2.0326 10.734 117.2994    866 Prydni-Kamia
UPRYDN81 UPERSH81 1 0 7.5742 40.289 440.5594    866 Prydni-Persh
UPRYLU51 UPYRIA51 1 0 12.700 18.710 129.0000   2000 Pryluk-Pyria
UPRYZO31 UPAVLO31 1 0 2.3800 5.7600 76.00000   1027 Pryzov-Pavlo
UPS 3380 UPS 3381 1 0 0.7034 4.8068 49.97355   2083 Prohr-Tylihu
UPS 3381 UTRYKH81 1 0 2.6939 18.408 191.3794   2083 Tylihul-Tryk
URADYV51 URIVN351 1 0 17.210 42.710 0.000000   2000 Radyvy-Rivne
URADYV81 UOTPRA81 1 0 0.6288 4.2968 44.67100   2083 Radyvy-OtpRa
URENI 51 UBOLHR52 1 0 7.5000 22.500 219.4000   2000 Reni-Bolhrad
URIVN201 UKYIVS01 1 0 5.1000 99.067 1389.808   2000 Rivnenska AE
URIVN251 UKOVEL51 1 0 35.600 69.200 0.000000   2000 Rivnen-Kovel
URIVN251 USARNY51 1 0 15.520 31.540 0.000000   2000 Rivnen-Sarny
URIVN281 UHRABI81 1 0 3.1875 27.455 294.1000   2593 Rivnen-Hrabi
URIVN281 UKOVEL82 1 0 3.4425 29.651 317.6280   2417 Rivnen-Kovel
URIVN281 ULUTSK81 1 0 3.3150 28.553 305.8640   2417 Rivnen-Lutsk
URIVN281 URIVN381 1 0 3.6375 31.331 335.6200   2308 Rivnen-Rivne
URIVN351 UHRABI51 1 0 3.9900 8.4200 0.000000   2000 Rivne-Hrabiv
URIVN351 UOZHEN51 1 0 6.2900 16.700 0.000000   2000 Rivne-Ozheni
URIVN351 URIVN251 1 0 32.120 57.310 0.000000   2000 Rivne-Rivnen
URIVN351 USARNY51 1 0 17.890 39.000 0.000000   2000 Rivne-Sarny
URIVN381 UHRABI81 1 0 0.4275 3.6822 39.44400   1789 Rivne-Hrabiv
URIVN381 UOTPRA81 1 0 4.3680 29.848 310.3100   2081 Rivne-OtpRad
UROZDI51 ULVIV 51 1 0 7.6300 19.820 0.000000   2000 Rozdil-Lviv
URUBAN31 UVELY131 1 0 18.200 32.000 197.0000   1027 Rubani-Velyk
URUDNA31 UPERSH31 1 0 1.7600 11.480 272.0000   1395 Pivnic-Rudna
URUDNA83 UKVART81 1 0 3.7171 25.400 264.0704   2075 Rudna-Kvarts
USARNY51 UOLEVS51 1 0 5.8000 9.9000 62.00000   2000 Sarny-Olevsk
USCHEV31 UKAMI231 1 0 7.8300 11.940 78.00000   1027 Schevc-Kamia
USCHEV51 UNOVOM51 1 0 9.6700 21.710 150.0000   2000 Schevc-Novom
USHAKH51 USH_OK51 1 0 1.5147 2.9997 19.80000   2000 Shakht-Shakh
USHEPE51 UPOLON52 1 0 5.6000 13.730 90.00000   2000 Shepet-Polon
USHEPE81 UKHME483 1 0 2.3712 16.203 168.4540   1490 Shepet-Khmel
USHOS151 USERED51 1 0 9.3600 17.430 397.1000   2000 Shostk-Sered
USHOS151 USHOST51 1 0 1.4000 3.2000 86.00000   2000 Shostk-Shost
USHOS151 UTERES51 1 0 0.9500 2.0500 55.20000   2000 Shostk-Teres
USHOS151 UTERES51 2 0 0.9500 2.0500 55.20000   2000 Shostk-Teres
USH_OK51 U7OCNI51 1 0 0.0153 0.0500 0.200000   2000 842_SAKTA1 -
USIANK51 UBORYS51 1 0 23.010 44.400 0.000000   2000 Sianky-Borys
USIANK51 UMUKAC51 1 0 30.110 52.810 0.000000   2000 Sianky-Mukac
USIANK51 UVOLOV51 1 0 8.4000 21.400 0.000000   2000 Sianky-Volov
USKHID51 UESKHA51 1 0 4.0000 9.5000 64.00000   2000 Skhidn-Eskha
USLAVU51 UNERAF51 1 0 0.1800 0.4400 3.000000   2000 Slavut-Neraf
USLAVU51 UNERAF51 2 0 0.1800 0.4400 3.000000   2000 Slavut-Neraf
USLAVU81 UCHER181 1 0 1.5289 13.169 141.0642   2414 Slavut-Chern
USLOVI51 UCASTI51 1 0 1.5000 4.3400 0.000000   2000 Slovia-Casti
USLOVI51 UPRAVD51 1 0 6.7700 13.540 0.000000   2000 Slovia-Pravd
USLOVI51 USVIAT51 1 8 8.8200 15.020 0.000000   1000 Slovia-Sviat
USLOVI51 USVIAT51 2 8 8.8200 17.640 0.000000   1000 Slovia-Sviat
USLOVI82 UZMIIV85 1 8 4.0890 43.616 477.0500    723 Slovia-Zmiiv
USNIAT51 UHAVRY51 1 0 1.3300 3.3900 23.00000   2000 Sniaty-Havry
USNIAT51 UKOLOM51 1 8 1.3300 3.3900 23.00000   2000 Sniaty-Kolom
USNOVY51 UOLEVS51 1 0 9.5400 16.300 267.0000   2000 Snov-Olevsk
USOR1 51 U7OTAC51 1 0 13.850 25.350 0.000000   1073 661_SOROKA -
USOR1 51 U7RIBN51 1 0 16.010 28.850 0.000000   1073 661_SOROKA -
USOR1 51 USO_PO51 1 0 0.0439 0.0571 0.000000    371 661_SOROKA -
USO_PO51 UPOROH51 1 8 4.3461 5.6529 0.000000    371 Soroka-Poroh
USTARO51 UARTSY51 1 0 12.820 26.600 169.0000   2000 Starok-Artsy
USTARO51 UMD_ST51 1 0 7.8408 18.810 129.6900   2000 Starok-UA-Mo
USTEPO81 ULOZOV81 1 0 3.1968 21.845 227.1060   2080 Stepov-Lozov
USTRYI22 UBORYS21 1 0 3.1500 17.640 113.4000   1208 Stryi-Borysl
USTRYI22 UVOLO121 1 0 5.0400 34.692 230.1600   1010 Stryi-Volove
USTRYI22 UVOLO221 1 0 5.0400 34.692 230.1600   1010 Stryi-Volove
USTRYI51 UBOHOR51 1 8 28.635 47.610 305.9000   2000 Stryi-Bohoro
USTRYI51 UBORYS51 1 0 10.630 28.440 0.000000   2000 Stryi-Borysl
USTRYI51 UKALUS51 1 0 12.220 25.650 0.000000   2000 Stryi-Kalush
USTRYI51 UROZDI51 1 0 10.630 28.440 0.000000   2000 Stryi-Rozdil
USUHOK31 UBOBRY31 1 0 4.3800 8.0100 54.00000    586 Suhokl-Bobry
USUMY 51 USUMY151 1 0 0.7400 1.7000 40.00000   2000 Sumy-Sumy pi
USUMY 81 UKONOT81 1 0 6.3456 43.362 450.8020   2081 Sumy-Konotop
USUMY 81 USUMY181 1 0 0.8160 5.5760 57.97000   1490 Sumy-Sumy pi
USVIAT51 UBUKYN51 1 8 2.6000 5.2000 34.00000   2000 Sviato-Bukyn
USVIAT51 UIPZ  51 1 8 4.1000 8.1500 54.00000   2000 Sviatoho-IPZ
USVIAT51 UPERED51 1 8 11.300 22.300 148.0000   2000 Sviato-Pered
UTALAL51 UKONOT51 1 0 6.8500 17.000 120.0000   2000 Talala-Konot
UTALAL51 UROMNY51 1 0 6.1600 12.690 87.00000   2000 Talala-Romny
UTALNE31 UPOBUZ31 1 0 9.2600 34.750 264.0000   1027 Talne-Pobuzk
UTASHL81 UYUZH281 1 0 0.2040 2.3200 32.00000   3420 Tashly-Yuzhn
UTERES51 UKONOT51 2 0 5.4500 16.400 180.0000   2000 Teresh-Konot
UTERMI8A UZALIU81 1 0 1.7887 15.407 165.0420   2418 Zaliut-Khark
UTERNO51 UZBORI51 1 0 13.100 22.000 141.0000   2000 Ternop-Zbori
UTERNO81 UBURSH83 1 0 3.0300 26.098 279.5680   2418 Ternop-Bursh
UTRYFO31 UKRYV131 1 0 3.9000 9.4100 259.0000   1027 Tryfon-Kryvo
UTRYKH21 UBEREZ21 1 8 4.3120 18.876 116.1600    483 Trykha-Berez
UTRYKH31 UVOZNE31 1 0 18.360 29.850 119.0000    513 Trykha-Vozne
UTRYKH81 UKRYV181 1 0 7.5902 51.867 539.2233   1490 Trykha-Kryvo
UTRYKH81 UMYKOL81 1 8 1.9800 13.760 143.4000   1490 Trykha-Mykol
UTRYKH81 UYUZH281 1 0 3.2400 34.560 378.0000   2016 Trykha-Yuzhn
UTSEN251 UADZHA51 1 0 1.7460 5.8920 41.00000   2000 Tsentr-Adzha
UTSEN251 UADZHA51 2 0 1.7460 5.8920 41.00000   2000 Tsentr-Adzha
UTSENT31 UKHNPZ31 1 0 11.801 29.510 0.000000   1027 Tsentr-KHNPZ
UTSENT31 UTRYKH31 1 0 7.3520 24.678 0.000000   1027 Tsentr-Trykh
UUKRAI31 UKIRO231 1 0 0.9400 4.9500 127.0000   1240 Ukrain-Kirov
UUKRAI83 URUDNA83 1 0 5.1404 43.984 470.8042   1491 Ukrain-Rudna
UUKRAI83 UYUZH281 1 0 5.5088 47.449 508.2740   1732 Ukrain-Yuzhn
UUMAN 31 UPOBUZ31 1 0 13.720 34.050 240.0000   1027 Uman-Pobuzka
UUMAN 31 UTALNE31 1 0 12.850 24.600 168.0000   1027 Uman-Talne
UUSATO51 UBILIA51 1 0 11.250 17.630 112.0000   2000 Usatov-Bilia
UUSATO51 UNOVOO51 1 0 3.9000 9.3750 258.0000   2000 Usatov-Novoo
UUSATO51 UNOVOO51 2 0 3.9000 9.3750 258.0000   2000 Usatov-Novoo
UUSATO51 UTSEN251 1 0 1.8700 4.4510 0.000000   2000 Usatov-Tsent
UUSATO51 UTSEN251 2 0 1.8700 4.4510 0.000000   2000 Usatov-Tsent
UUSATO83 UADZHA81 1 0 1.5840 10.824 112.5300   2081 Usatov-Adzha
UUSATO83 UADZHA81 2 0 4.6125 39.729 425.5800   2415 Usatov-Adzha
UUSATO83 UMD_US81 1 0 2.0265 20.586 225.0130   1050 Usatov-UA-Mo
UUSATO83 UNOVOO81 1 0 1.3564 11.683 125.1482    577 Usatov-Novoo
UVINN151 UBAR  51 1 0 15.710 28.100 291.0000   2000 Vinnytsk-Bar
UVINN151 UVINNY51 1 0 14.900 24.250 155.0000   2000 Vinnyt-Vinny
UVINN181 UBAR  81 1 0 3.2611 22.284 231.6754   1490 Vinnytsk-Bar
UVINN181 ULADYZ81 1 0 2.8973 24.955 267.3196   2418 Vinnyt-Ladyz
UVINN181 UVINNY81 1 0 0.8208 5.6088 58.31100   2081 Vinnyt-Vinny
UVINNY01 UZAKHI01 1 0 6.4527 104.31 1462.184   2000 Vinnytska -
UVINNY81 UKOZIA81 1 0 3.9696 27.126 282.0070   1490 Vinnyt-Kozia
UVINNY81 UKVPPS81 1 0 2.6118 50.832 710.6338   2000 Kyivska - Vi
UVLASI31 UKREM231 1 0 1.0400 2.8300 18.13000    652 Vlasiv-Kreme
UVLASI32 UKREM231 1 0 1.0400 2.8300 18.13000   1027 Vlasiv-Kreme
UVOLO121 UMUKAC22 1 0 3.6000 24.780 164.4000   1010 Volove-Mukac
UVOLO121 UVOLOV21 1 0 0.9800 4.2900 26.40000   1039 Volove-Volov
UVOLO221 UVOLOV21 1 0 0.9800 4.2900 26.40000   1039 Volove-Volov
UVOLOV51 UKHUST51 1 0 20.000 31.380 0.000000   2000 Volove-Khust
UVOLOV51 UMUKAC51 1 0 12.180 21.600 0.000000   2000 Volove-Mukac
UVOZNE31 UYUZH231 1 0 3.0800 7.2000 190.0000   1027 Voznes-Yuzhn
UVOZNE51 UBERE251 1 0 12.507 25.010 0.000000   2000 Voznes-Berez
UVUZLO31 UDNIP131 1 0 1.5800 6.1300 66.00000   1037 Vuzlov-Dnipr
UYARMO51 UDNIST51 1 8 20.763 42.525 272.1000    180 Yarmol-Dnist
UYARMO51 UKAMI151 1 8 21.414 36.722 228.7600    410 Yarmol-Kamia
UYARMO51 UKAMI151 2 0 21.414 36.722 228.7600    410 Yarmol-Kamia
UYARMO51 UKAMI151 3 0 26.334 55.860 359.1000    180 Yarmol-Kamia
UYARMO51 UKHME551 1 0 5.2290 8.9670 55.86000    410 Yarmol-Khmel
UYARMO51 UKHME551 2 0 5.2290 8.9670 55.86000    410 Yarmol-Khmel
UYAZYK51 UHAVR151 1 0 3.2200 6.3300 41.98000   2000 Yazyko-Havry
UYUZH201 UDNIPR01 1 0 6.3878 93.963 1367.490   1905 Yuzhno-Ukrai
UYUZH201 UVINNY01 1 0 5.7048 85.556 1243.205   2000 Yuzhno-Ukrai
UYUZH281 UADZHA81 1 0 5.8413 50.477 540.9044   1733 Yuzhno-Adzha
UYUZH281 UPOBUZ81 1 0 3.0488 26.260 281.2980   1732 Yuzhno-Pobuz
UZAKHI01 URIVN201 1 0 4.1570 80.394 1143.816   2000 Rivnenska AE
UZAKHI01 XBA_ZA01 1 8 2.2200 4.8100 420.7600   2000 ZU-SZAB750
UZAKHI8A UBOHOR84 1 0 3.7850 33.495 359.0000   1650 Zakhid-Bohor
UZAKHI8A UOTPLZ81 1 0 1.6860 12.096 126.6200   1490 Zakhid-OtpLZ
UZAKHI8A UOTPRA81 1 0 6.8160 46.576 484.2200   2081 Zakhid-OtpRa
UZALIU51 UKOZAC51 1 0 7.3200 15.720 184.0000   2000 Zaliut-Kozac
UZALIU51 UTRIIC51 1 0 17.300 27.050 172.0000   2000 Zaliut-Triic
UZALIU81 USUMY 81 1 0 5.7525 49.548 530.7640   1871 Zaliuty-Sumy
UZAPO181 UDNIP282 2 0 2.6600 23.070 269.0000   1733 Dnipro-Zapor
UZAPO181 UZAPOR81 1 0 0.9360 8.6960 93.87000   1491 Zapori-Zapor
UZAPO231 UVELY131 1 0 4.2300 15.410 114.0000   1027 Zapori-Velyk
UZAPO602 UDNIPR01 1 0 2.1379 37.114 519.1271   3509 Zaporizka AE
UZAPO602 UZAPOR01 1 8 3.0900 54.432 770.8232   3580 Zaporizka AE
UZAPO681 UZAPO284 1 0 0.1725 1.8400 20.12500   1984 Zapori-Zapor
UZAPOR01 UDNIPR01 1 8 2.7001 38.814 587.3583   3510 Zaporizka -
UZAPOR81 UKURAK81 1 8 10.545 48.466 518.8400    866 Zapori-Kurak
UZAPOR81 UKURAK82 1 8 8.5950 48.076 524.0400    990 Zapori-Kurak
UZHYTO51 UCHUDN51 1 8 12.240 27.360 207.0000   2000 Zhytom-Chudn
UZHYTO51 UMYROP51 1 8 15.132 39.673 273.5000   2000 Zhytom-Myrop
UZHYTO51 UNOVOK51 1 0 14.230 60.537 513.9000   2000 Zhytom-Novok
UZHYTO81 ULISOV8C 1 0 3.5184 24.042 249.9530   2081 Zhytom-Lisov
UZHYTO81 USHEPE81 1 0 6.1632 42.115 437.8440   1490 Zhytom-Shepe
UZHYTO81 UTRYPI82 1 0 8.2752 56.547 587.8840   2081 Zhytom-Trypi
UZMIIV51 UBALAK51 1 0 6.5500 12.900 85.50000   2000 Zmiivs-Balak
UZMIIV51 UBALAK51 2 0 6.5500 12.900 85.50000   2000 Zmiivs-Balak
UZMIIV51 UHRAKO51 1 0 7.2400 17.280 188.9000   2000 Zmiivs-Hrako
UZMIIV51 USTEPO51 1 0 1.7700 12.100 125.8300   2000 Zmiivs-Stepo
UZMIIV51 UTRIIC51 1 0 5.4000 16.600 118.0000   2000 Zmiivs-Triic
UZMIIV51 UTRIIC51 2 0 4.2000 12.800 91.00000   2000 Zmiivs-Triic
UZMIIV81 UKHAR182 1 0 1.3586 11.702 125.3558   2418 Zmiivs-Khark
UZMIIV81 UPOLTA81 1 0 7.3680 50.348 523.4350   2081 Zmiivs-Polta
UZMIIV81 USTEPO81 1 0 1.8058 12.339 128.2842   2078 Zmiivs-Stepo
UZMIIV81 UZALIU81 1 0 3.6060 19.258 210.0620    990 Zmiivs-Zaliu
UZMIIV81 UZALIU81 2 0 3.6000 19.221 209.7720    990 Zmiivs-Zaliu
UZMIIV85 UOTPLO81 1 8 2.1377 18.413 197.2373   1641 Zmiivs-OtpLo
UZMIIV86 ULOSIE86 1 8 2.3025 19.832 212.4440   2418 Zmiivs-Losie
VABRIT51 VLUDOG51 1 0 0.0300 0.3000 3.800000    399
VABRIT51 VLUDOG52 1 0 0.0300 0.3000 3.800000    399
VAECKO11 VMIZIA11 1 0 2.1900 22.620 270.8000   1888
VAECKO11 VMIZIA11 2 0 2.1900 22.620 270.8000   1888
VAECKO11 VMIZIA11 3 0 1.5000 20.220 259.1000   1998
VAECKO11 VSOFIZ11 1 0 2.8000 37.840 485.0000   1998
VAECKO11 VSOFIZ11 2 0 3.8700 39.460 478.0000   1888
VAECKO11 VSOFIZ11 3 0 3.8700 39.460 478.0000   1888
VAECKO21 VAECKO2Q 1 0 0.0000 0.0500 -822.300    104
VAECKO21 VAECKO2Q 2 0 0.0000 0.0500 -822.300    104
VAECKO21 VAECKO2Q 3 0 0.0000 0.0500 -822.300    104
VAECKO21 VBOICH21 1 0 3.3200 20.960 136.8000    945
VAECKO21 VBPC__21 1 0 0.4600 3.2900 20.20000    599
VAECKO21 VBPC__22 1 0 0.4300 2.9400 19.60000    599
VAECKO21 VMIZIA21 1 0 2.2200 20.700 253.4000   1200
VAECKO21 VMIZIA21 2 0 2.2200 20.700 252.7000   1200
VAECKO51 VBUKYO51 1 0 0.8700 4.0600 32.40000    600
VAECKO51 VKOZLO51 1 0 2.5800 4.5300 4.200000    380
VAECKO51 VLOMMM51 1 0 4.3400 20.830 158.3000    600
VAECKO51 VORIAH51 1 0 1.6700 6.9900 48.80000    825
VAGROP51 VTVARN51 1 0 0.7100 3.3400 26.00000    799
VALBEN51 VBALTC51 1 0 2.2700 4.8400 33.50000    799
VALBEN51 VZLPIA51 1 0 2.5900 5.6100 38.80000    799
VALDOM51 VBREZN51 1 0 3.4000 8.1900 56.00000    510
VALDOM51 VSOFIZ51 1 0 3.4300 9.1500 68.00000    510
VALEKO21 VHORFE21 1 0 1.7600 10.710 73.50000    799
VALEKO21 VHPESH21 1 0 1.3300 7.1900 46.40000    500
VALEKO21 VKAZIC21 1 0 5.9700 34.870 250.2000    945
VALEKO21 VKAZIC21 2 0 5.9700 34.870 250.2000    945
VALEKO21 VO_SHC21 1 0 10.710 43.660 275.4000    600
VALEKO21 VPLOVD21 1 8 2.9600 16.930 98.10000    824
VALEKO51 VBELOV51 1 0 5.0500 10.770 70.90000    400
VALEKO51 VBESAP51 1 8 0.3200 1.3200 10.20000    704
VALEKO51 VHALEK51 1 0 0.4500 1.6700 11.60000    400
VALEKO51 VHMKLI51 1 0 6.7800 14.440 95.00000    400
VALEKO51 VKAUCH51 1 0 0.4200 1.0000 6.900000    379
VALEKO51 VKAUCH52 1 0 0.5400 1.0700 6.900000    400
VALEKO51 VOSTRO51 1 0 0.3800 1.9500 15.30000    800
VALEKO51 VOSTRO52 1 0 0.3800 1.9500 15.30000    800
VALEKO51 VPESHT51 1 0 1.9900 5.2000 35.70000    510
VALEKO51 VSEPTE51 1 0 0.5700 2.8100 20.60000    799
VALEN_51 VBLAGO51 1 0 0.3300 1.8800 12.60000    800
VALEN_51 VDJUMA51 1 0 0.8400 3.8900 31.00000    800
VALFAT51 VDRAST51 1 0 2.0100 10.720 72.40000    599
VALFAT51 VTERVE51 1 0 5.5100 14.110 96.00000    509
VANTIB51 VO_ASA51 R 8 0.1500 0.3700 2.500000    200
VANTIB51 VO_BLA51 1 0 0.1700 0.4100 2.800000    200
VAPRIL51 VO_GAM51 1 0 4.9700 11.600 77.90000    439
VAPRIL51 VTPSTO51 1 0 0.5100 1.2200 8.300000    510
VARDIN51 VBANIT51 1 0 0.7000 4.9300 16.40000    799
VARDIN51 VGLEDK51 1 8 4.3700 9.2700 56.90000    798
VARDIN51 VKON_D51 1 0 4.3700 9.2700 56.90000    400
VARPEZ51 VD_KAN51 1 0 2.9800 14.760 108.0000    799
VARPEZ51 VGLEDK51 1 0 0.6900 2.8600 21.00000    799
VARPEZ51 VGLEDK51 2 0 0.6900 2.8600 21.00000    799
VARPEZ51 VKARDZ51 1 0 0.2600 1.8100 6.000000    825
VARPEZ51 VKARDZ52 1 0 0.2400 1.2800 9.700000    165
VARPEZ51 VMOMCH51 1 0 1.1500 6.0100 46.00000    399
VARPEZ51 VO_PEK51 1 0 0.2600 1.2700 9.300000    799
VARPEZ51 VVESEL51 1 0 0.6900 2.3700 17.20000    799
VARSEN51 VCHUDO51 1 0 0.1200 0.5800 4.600000    800
VARSEN51 VKAZAN51 1 0 0.5300 2.4900 18.80000    800
VASARE51 VPOPIN51 1 0 2.6500 13.500 109.1000    599
VASARE51 VSEPTE51 1 0 3.0400 15.530 122.1000    599
VASARE51 VZLATI51 1 0 1.6800 8.7200 67.00000    600
VASARE51 VZLATI51 2 0 1.6800 8.7200 67.00000    600
VASENO51 VPLOVD51 1 0 1.1000 5.0700 40.90000    799
VASENO51 VSTANI51 1 0 0.2700 1.2500 10.10000    799
VASENO51 VS_ROD51 1 0 2.5700 13.410 102.2000    799
VASPAR51 VFLO_A52 1 0 1.6700 4.2600 264.0000    400
VASPAR51 VO_YUA51 1 8 0.0100 0.1200 0.800000    400
VATZZZ51 VLINDE51 1 0 0.0100 0.1200 0.800000    400
VATZZZ51 VMA_IZ51 1 0 3.1300 16.140 126.2000    799
VATZZZ51 VO_MOA51 R 0 0.4700 2.1800 17.30000    799
VATZZZ51 VSTZAG51 1 0 0.4600 2.3800 18.20000    799
VAYTOS51 VBURGA51 1 0 2.2200 10.980 80.30000    825
VAYTOS51 VHELIO51 1 8 3.6200 18.980 143.5000    800
VAYTOS51 VKARNO51 1 0 1.9000 9.6900 779.3000    599
VA_NAU51 VA_NAU52 S 2 0.0000 0.0000 0.000000    800
VA_NAU51 VSF_IZ51 1 0 0.1200 0.5500 4.400000    800
VA_NAU52 VG_MIL51 1 0 0.1600 0.2000 305.0000    799
VBABIN51 VCMOGL51 1 0 2.3100 7.9100 63.00000    600
VBABOV51 VOCHIF51 1 0 6.2200 14.900 102.0000    510
VBABOV51 VTUTRA51 1 0 6.1100 14.640 101.0000    510
VBALKA21 VGORYA21 1 0 4.7000 19.200 120.7000    600
VBALKA21 VO_SHC21 1 0 2.5300 10.450 65.10000    600
VBALKA51 VBALKA52 S 2 0.0000 0.0000 0.000000   4199
VBALKA51 VGABRO51 1 0 0.4600 2.4400 21.10000    800
VBALKA51 VGABRO51 2 0 0.4600 2.4400 21.10000    800
VBALKA52 VKRANN51 R 8 5.1000 11.400 45.90000    399
VBALKA52 VO_OSH51 1 0 5.2400 13.320 91.70000    380
VBALKA52 VSEVLI51 1 0 4.1700 10.540 73.00000    444
VBALKA52 VTRYAV51 1 8 2.5900 6.1100 41.40000    509
VBALTC51 VKAVAR51 1 0 1.2700 5.9000 46.90000    800
VBANIT51 VS_ROD51 1 0 1.9100 13.490 44.80000    799
VBANKY51 VD_DIM51 1 0 0.9500 4.8600 38.50000    799
VBANKY51 VTREPU51 1 0 1.1300 5.7800 45.70000    799
VBANSK51 VBLAGO51 1 0 3.0900 16.360 124.0000    800
VBANSK51 VBLAGO51 2 0 3.0900 16.360 124.0000    800
VBANSK51 VG_DEL51 1 0 5.3200 12.690 87.90000    510
VBANSK51 VRAZLO51 1 0 1.3900 3.4200 23.90000    510
VBANSK51 VRAZLO51 2 0 1.4700 3.6100 25.20000    510
VBANSK51 VYAKOR51 1 0 9.3500 22.390 153.8000    510
VBELEN51 VNIKOP51 1 0 2.7900 13.020 104.2000    400
VBELEN51 VSVILO52 1 0 1.7900 8.3600 65.60000    400
VBELME21 VKAZIC21 1 0 4.2600 25.820 184.5000    945
VBELME21 VKAZIC21 2 0 4.2600 25.820 184.5000    945
VBELOG51 VORESH51 1 0 1.3500 3.1700 22.10000    200
VBELOS51 VDOBRU52 1 0 1.7400 8.2100 65.00000    800
VBELOS51 VTVARN52 1 0 0.4800 2.2400 17.90000    799
VBELOV51 VHMKLI51 1 0 0.8700 1.7800 24.30000    400
VBENKO51 VMOMCH51 1 0 2.1300 10.190 79.20000    400
VBENKO51 VZLATO51 1 0 1.2200 5.8400 45.40000    400
VBERKO51 VHKLIS51 1 0 1.0200 2.4600 17.90000    200
VBERKO51 VMONTA51 1 0 3.5500 9.0600 62.10000    200
VBESAP51 VNKRIC51 1 0 1.8700 7.2600 55.90000    704
VBETAA51 VCH_BR51 1 0 1.2900 3.1600 18.80000    300
VBETAA51 VMIZIA51 1 0 0.8100 1.9700 14.90000    300
VBINKO51 VRECHI51 1 0 1.3700 6.6100 51.20000    799
VBINKO51 VTVARD51 1 0 1.7300 8.2700 64.00000    799
VBIOVE51 VBIOVE52 R 8 0.0100 0.1200 0.800000    800
VBIOVE51 VHVAC151 1 0 2.3600 5.7100 39.00000    400
VBIOVE52 VPESHT51 1 0 0.7500 1.8000 12.40000    300
VBLAGO11 VCMOGL11 1 0 2.3000 22.820 275.0000   1888
VBLAGO11 VCMOGL11 2 0 2.3000 22.820 275.0000   1888
VBLAGO51 VBLAGO5Q 1 8 0.0000 0.0500 -4132.20    262
VBLAGO51 VBLAGO5Q 2 8 0.0000 0.0500 -4132.20    262
VBLAGO51 VDJUMA51 1 0 0.4500 2.3400 15.70000    799
VBLAGO51 VSIMIT51 1 0 1.3800 4.1600 43.00000    600
VBOICH21 VMIZIA21 1 0 4.7700 30.480 203.7000    600
VBOICH51 VBRUSA51 1 0 6.8200 13.440 88.50000    400
VBOICH51 VBRUSA51 2 0 6.7100 13.700 88.50000    400
VBOICH51 VFITIN51 1 0 0.7700 3.7900 32.60000    400
VBOICH51 VKR_KA51 1 0 0.8900 4.1700 33.10000    399
VBOICH51 VO_KRM51 1 0 1.9000 4.5400 31.20000    399
VBOICH51 VZHERA51 1 0 1.1800 5.5000 44.00000    400
VBONON51 VBRUSA51 1 0 2.3000 11.590 116.0000    825
VBONON51 VKULAA51 1 0 4.3700 11.130 76.40000    399
VBONON51 VLOMMM51 1 0 3.8400 19.490 150.0000    825
VBONON51 VTVIDI51 1 0 0.2200 0.8200 6.500000    400
VBONON51 VVIDI151 1 0 0.3500 1.7700 14.20000    800
VBONON51 VVIDI151 R 8 0.3500 1.7700 14.20000    800
VBONON51 VVIDI251 1 0 0.7200 3.7500 28.80000    799
VBORIM51 VBORIM52 S 2 0.0000 0.0000 0.000000    799
VBORIM51 VSREDE51 1 0 0.1300 0.2300 259.0000    800
VBORIM52 VORION51 1 0 0.0400 0.2600 214.0000    799
VBORIS51 VPARVO51 1 0 0.5100 2.6300 20.20000    400
VBORIS51 VSKARA51 1 0 0.7100 0.8600 343.4000    400
VBOROV51 VD_MOG51 1 0 2.4200 5.7900 39.00000    510
VBOROV51 VO_ORL52 1 0 1.6600 3.9700 26.90000    509
VBOROV51 VO_VAL51 1 0 1.2900 3.2800 22.60000    510
VBOSNA51 VKIRIL51 1 0 1.2800 3.0800 22.50000    510
VBOSNA51 VMALKO51 1 0 4.3000 10.510 71.20000    509
VBOSNA51 VMEDRU51 1 0 6.3100 15.710 112.3000    400
VBOSNA51 VPRIMO51 1 0 5.1800 12.640 86.10000    400
VBOTEV51 VETROP51 1 8 6.2100 9.6100 65.00000    400
VBOTEV51 VZELIN51 1 0 0.3500 0.8100 5.500000    510
VBOV__51 VMEZDR51 1 8 5.4900 12.640 58.80000    510
VBOV__51 VSVOGE51 1 0 2.3800 5.5700 39.70000    510
VBOYAN51 VKR_SE51 1 0 0.2000 0.6500 156.9000    200
VBPC__52 VBUKYO51 1 0 1.3800 3.2900 22.60000    300
VBREST51 VDOBRU51 1 0 1.1300 5.9800 47.30000    400
VBREST51 VO_DOB51 R 8 0.8700 2.0700 14.30000    400
VBREZN51 VTREPU51 1 0 3.9500 9.4800 65.00000    509
VBRUSA51 VLOMMM51 1 0 1.6100 8.3000 65.20000    400
VBRUSA51 VORESH51 1 0 4.8100 11.560 83.50000    400
VBSLAT51 VBUKYO51 1 0 4.2700 10.890 74.80000    400
VBSLAT51 VCH_BR51 1 0 5.9000 14.090 97.20000    399
VBSLAT51 VKNEGA51 1 0 3.0200 4.6800 23.00000    400
VBSTRO51 VKASPI51 1 0 1.4700 3.5500 24.50000    400
VBSTRO51 VMADAR51 1 0 0.1500 0.3600 2.500000    400
VBUHOV51 VO_GRT51 1 0 0.2600 1.3600 10.70000    599
VBUHOV51 VSTOLN51 1 0 0.6000 2.7800 22.00000    600
VBUKYO51 VORIAH51 1 0 2.2500 5.2800 36.70000    200
VBURGA11 VMA_IZ11 1 0 3.6500 41.600 580.6000   2475
VBURGA11 VTMI2_11 1 0 2.7000 39.940 506.7000   2000
VBURGA11 VVARNA11 1 0 2.9100 29.360 289.0000   1888
VBURGA11 VVARNA11 2 0 2.1800 24.930 345.8000   2475
VBURGA51 VBURGA5Q 1 8 0.0000 0.0500 3909.100    248
VBURGA51 VBURGA5Q 2 8 0.0000 0.0500 3909.100    248
VBURGA51 VBURGA5Q 3 8 0.0000 0.0500 3909.100    248
VBURGA51 VBURGA5Q 4 8 0.0000 0.0500 3909.100    248
VBURGA51 VBURGA5Q 5 0 0.0000 0.0500 -3289.30    209
VBURGA51 VBURGA5Q 6 0 0.0000 0.0500 -3289.30    209
VBURGA51 VDEBEL51 1 0 2.4500 12.080 63.70000    800
VBURGA51 VDEBEL51 2 0 2.4500 12.080 63.70000    800
VBURGA51 VGPPB251 1 0 0.6800 3.5000 27.00000    799
VBURGA51 VGPPB251 2 0 0.6800 3.5100 27.30000    800
VBURGA51 VHORIZ51 1 0 1.8700 8.5800 67.40000    799
VBURGA51 VKAMEN51 1 0 0.5400 2.5700 18.80000    510
VBURGA51 VKAMEN51 2 0 0.5300 2.5400 19.70000    510
VBURGA51 VLOZOV51 1 0 1.5100 7.0600 56.10000    799
VBURGA51 VMEDRU51 1 0 1.9900 9.6400 49.00000    800
VBURGA51 VSLAVE51 1 0 2.5500 6.9600 48.70000    510
VBURGI51 VBURGA51 1 0 1.8600 8.6900 69.10000    800
VBURGI51 VLOZOV51 1 0 0.3600 1.7000 13.50000    800
VBURGI51 VPOBED51 1 0 0.4200 2.1200 16.60000    799
VBURGI51 VRIBAR51 1 0 0.2400 1.2400 9.500000    800
VBURGI51 VSLAVE52 1 0 0.2200 0.5300 3.600000    399
VB_DOL51 VBABIN51 1 0 0.3200 1.1500 8.400000    609
VB_DOL51 VKJUST51 1 8 2.1100 11.000 84.80000    599
VB_DOL51 VTBDOL51 1 0 1.1600 3.5900 26.00000    610
VB_IZV51 VO_BIA51 1 0 1.2500 2.4700 16.30000    399
VB_IZV51 VO_BIM51 R 8 1.2500 2.4700 16.30000    399
VCALIV51 VDRIAN51 1 0 0.7200 3.8200 28.80000    800
VCALIV51 VGABRO51 1 0 0.9400 4.9900 38.60000    800
VCARAC51 VO_STG51 1 0 0.2000 0.4300 3.100000    598
VCAREV11 VMIZIA11 1 0 4.1800 42.100 478.7000   1888
VCAREV11 VVARNA11 1 0 5.5000 59.520 562.5000   1890
VCAREV51 VCAREV5Q 1 0 0.0000 0.0500 -3289.30    209
VCAREV51 VCAREV5Q 2 0 0.0000 0.0500 -4132.20    262
VCAREV51 VDRIAN51 1 0 1.1700 6.1000 46.90000    800
VCAREV51 VDRIAN51 2 0 1.1700 6.1000 46.90000    800
VCAREV51 VD_LAK51 1 0 0.6300 3.3000 15.70000    400
VCAREV51 VEKSTR51 1 0 0.0100 0.1200 0.800000    400
VCAREV51 VO_DEK51 1 0 0.5100 2.7200 20.70000    799
VCAREV51 VO_POK51 1 0 0.5100 2.7200 20.70000    799
VCAREV51 VVTARN51 1 0 0.8400 4.4400 32.00000    400
VCBRRR51 VO_BAG51 1 0 0.3000 1.5700 12.10000    800
VCBRRR51 VTMI2_51 1 0 1.4200 6.7900 52.90000    800
VCHAIK51 VCHAIK52 R 8 0.0100 0.1200 0.800000    800
VCHAIK51 VVN_IZ52 1 0 0.1500 0.1800 260.0000    799
VCHAIK52 VVN_JU51 1 0 0.1800 0.2300 374.0000    708
VCHELO51 VO_GAM51 R 8 0.9400 1.9700 13.10000    439
VCHELO51 VZLATI51 1 0 10.520 23.460 18.10000    400
VCHERN51 VHISAR51 1 0 1.3100 6.8300 52.50000    799
VCHERN51 VPYASA51 1 0 1.3100 6.7600 52.60000    799
VCHERN51 VTPLOV51 1 0 1.7600 8.7000 63.70000    599
VCHIRP51 VPARVO51 1 0 1.7800 6.1700 48.00000    799
VCHIRP51 VTMARI51 1 8 2.7600 10.820 83.70000    600
VCHUDO21 VO_SHC21 1 0 0.5900 3.6400 25.10000    600
VCHUDO51 VSAHRA51 1 0 0.8700 5.1300 45.30000    799
VCHUDO51 VSTZAG51 1 8 3.0300 13.510 113.6000    800
VCHUDO51 VSTZAG51 2 8 3.0300 13.510 113.6000    800
VCHUGU51 VLOVEC51 1 0 0.3600 1.8300 14.50000    799
VCHUGU51 VMELTA51 1 0 0.4100 1.9400 15.10000    799
VCH_BR51 VKOYNA51 1 0 0.7600 2.1800 28.20000    400
VCH_BR51 VMEZDR51 1 0 8.4000 14.490 96.00000    400
VCH_BR51 VMEZDR51 2 0 9.7200 14.520 97.90000    380
VCH_BR51 VMIZIA51 1 0 1.0000 2.2000 58.60000    509
VCH_VR51 VCH_VR52 R 0 0.0100 0.1200 0.800000    799
VCH_VR51 VO_TIC51 1 0 0.1200 0.6200 5.000000    600
VCH_VR52 VO_CVA52 1 8 0.1200 0.6200 5.000000    600
VCIMEN51 VDEVN151 1 8 0.1900 0.9600 7.000000    800
VCIMEN51 VDOBRU52 1 0 1.2400 4.6700 34.00000    690
VCMOGL11 VSOFIZ11 1 0 1.3400 13.620 166.0000   1888
VCMOGL11 VSOFIZ11 2 0 1.3400 13.620 166.0000   1888
VCMOGL11 VVETRE11 1 0 1.8400 26.960 342.8000   2000
VCMOGL51 VCMOGL5Q 1 8 0.0000 0.0500 -4132.20    262
VCMOGL51 VCMOGL5Q 2 8 0.0000 0.0500 -4132.20    262
VCMOGL51 VRADOM51 1 0 0.6000 2.7800 69.00000    600
VCMOGL51 VSTOMA52 1 0 1.6600 6.0000 47.00000    600
VCMOGL51 VTREPU51 1 8 0.8500 4.2700 34.00000    799
VCMOGL51 VTREPU51 2 8 0.8500 4.2700 34.00000    799
VDABOV51 VO_TUD51 1 0 0.1900 0.9400 7.400000    399
VDABOV51 VYAVOR51 1 0 1.1800 2.8700 19.50000    399
VDALGO51 VO_BOS51 1 0 2.6800 14.320 96.70000    300
VDALGO51 VO_KOD51 R 8 1.5900 3.8700 30.70000    300
VDCZZZ51 VPLEV151 1 0 0.2600 0.5400 3.800000    400
VDEBEL51 VGRUDO51 1 0 0.9000 4.5200 32.50000    800
VDEVN151 VDEVN152 S 2 0.0000 0.0000 0.000000    800
VDEVN151 VPROVA51 1 0 1.0100 5.7200 44.00000    300
VDEVN151 VTRAST51 1 0 1.8600 4.4500 32.00000    400
VDEVN152 VDOBRU51 1 0 1.5900 7.3200 42.40000    799
VDEVN152 VLULAK52 1 0 0.9000 2.3000 16.00000    300
VDEVN152 VPOLIM51 1 0 0.6400 1.5200 7.200000    509
VDEVN152 VTVARN51 1 0 1.1500 5.3800 43.00000    799
VDEVN251 VO_SMD51 1 0 0.0100 0.1200 0.800000    799
VDIMIT51 VO_ATP51 1 0 0.6400 3.0300 24.00000    799
VDIMIT51 VTMARI51 1 0 0.4100 1.9300 15.20000    799
VDIMIT51 VTP_DG51 1 0 0.3900 0.9800 6.800000     54
VDIMOV51 VGRAMA51 1 0 2.4200 5.9700 38.70000    300
VDIMOV51 VORESH51 1 0 1.8700 4.4800 30.80000    400
VDJUMA51 VHRILA51 1 0 1.2400 6.7400 47.10000    799
VDMITR51 VPLEV151 1 0 0.3900 1.8300 15.60000    800
VDMITR51 VTRUST51 1 0 0.8400 4.5900 58.80000    400
VDOBRI51 VDOBRU51 2 0 2.7700 12.770 101.6000    799
VDOBRI51 VDOBRU52 1 0 2.7700 12.770 101.6000    799
VDOBRI51 VFAVOR51 1 0 0.3500 1.8400 55.70000    799
VDOBRI51 VMAYAK51 1 0 4.0700 23.590 159.3000    799
VDOBRI51 VNONA_51 1 0 0.5500 2.5300 22.80000    400
VDOBRI51 VO_DGD51 R 8 0.1100 0.1700 1.100000    510
VDOBRU11 VVARNA11 1 0 0.2400 2.4200 25.00000   1890
VDOBRU11 VVARNA11 2 0 0.3000 3.1800 33.00000   1890
VDOBRU21 VMADAR21 2 0 2.9800 18.590 128.7000    945
VDOBRU21 VO_KAK21 1 0 5.6800 36.360 246.0000    599
VDOBRU21 VTVARN21 1 0 0.7000 6.5400 78.50000   1890
VDOBRU21 VTVARN21 2 0 0.7000 6.5400 78.50000   1890
VDOBRU21 VVARNA21 1 0 0.4800 3.2900 13.80000    945
VDOBRU51 VAGROP51 1 0 1.4200 6.6700 52.00000    800
VDOBRU51 VDOBRU52 S 2 0.0000 0.0000 0.000000   4199
VDOBRU51 VLULAK51 1 0 1.7300 4.4400 30.00000    300
VDOBRU52 VDOBRU5Q 1 8 0.0000 0.0500 -4132.20    262
VDRAST51 VSILIS51 1 0 0.3400 1.8400 12.50000    799
VDRIAN51 VGABRO51 1 0 1.6600 8.8100 66.20000    800
VDULOV51 VISPER51 1 0 2.7200 13.000 101.0000    400
VDULOV51 VKAOLI51 1 0 1.9200 8.9500 71.00000    800
VDULOV51 VO_DOL51 1 0 2.5600 13.660 92.10000    799
VDUNAR51 VO_GAD51 1 0 0.8600 3.9900 31.70000    799
VD_DAB51 VDCZZZ51 1 0 3.2200 6.7900 31.00000    400
VD_DAB51 VHRAKI51 1 0 3.1100 6.5700 42.50000    400
VD_DIM51 VHIPOD51 1 0 0.1000 0.4100 328.3000    799
VD_DIM51 VMODER51 1 0 0.5400 2.7700 22.60000    799
VD_KAN51 VHASKO51 1 0 0.2500 1.1300 9.200000    799
VD_KAN51 VO_ATP51 1 0 1.1200 5.1600 41.60000    800
VD_LAK51 VVTARN51 1 0 0.2200 1.1600 7.000000    400
VD_MOG51 VOCHIF51 1 0 5.4600 13.090 90.00000    510
VELACI51 VETROP51 1 0 1.6400 3.8400 28.00000    510
VELACI51 VZLATI51 1 0 2.0500 5.2900 36.40000    509
VELENA51 VTRYAV51 1 0 6.4200 15.710 107.5000    400
VELENA51 VZLATA51 1 0 2.7400 6.5900 45.00000    400
VELHOV51 VHIVAI51 1 0 8.0300 35.670 267.9000    598
VELHOV51 VKIRIL51 1 0 10.780 25.970 179.5000    510
VELHOV51 VTENEV51 1 0 3.5900 7.1200 47.60000    400
VELHOV51 VTOPOL51 1 0 8.3900 16.060 107.6000    599
VELINP51 VKAZIC51 1 0 2.3400 4.6400 30.00000    399
VELINP51 VVAKAR51 1 0 2.7500 5.4700 36.00000    399
VELPRO51 VKURIL51 1 0 0.9600 2.2700 15.90000    400
VELPRO51 VTSOF_51 1 0 0.9400 2.2100 15.40000    510
VEMKAA51 VMELTA51 1 0 2.9200 13.600 110.5000    799
VEMKAA51 VSEVLI51 1 0 0.2400 1.1300 8.900000    400
VERMAR51 VKON_D51 1 0 1.7100 4.0800 28.30000    400
VERMAR51 VZLATO51 1 0 2.4500 5.8700 40.30000    400
VFAVOR51 VKRUSA51 1 0 2.2200 10.540 83.90000    200
VFAVOR51 VMAYAK51 1 0 4.2900 24.880 167.9000    799
VFAVOR51 VNONA_52 1 0 0.7400 3.4100 27.80000    400
VFESTI51 VHERME51 1 0 0.0900 0.4500 3.600000    799
VFESTI51 VTSF_I51 1 0 0.1900 0.9400 7.400000    799
VFILIP51 VLAUTA51 1 0 0.8000 3.6900 29.80000    800
VFILIP51 VLAUTA51 2 0 0.8000 3.6900 29.80000    800
VFILIP51 VTPLOV51 1 0 0.1500 0.7000 5.500000    944
VFITIN51 VMONTA51 1 0 0.4400 2.1400 16.90000    400
VFLO_A51 VLAZUR51 1 0 0.6700 3.5800 27.00000    799
VFLO_A51 VTVARN51 1 0 0.6700 3.5800 27.00000    799
VFLO_A52 VTVARN52 1 0 1.3700 3.4800 216.0000    400
VGALAB51 VMA_IZ51 1 0 0.3000 1.5700 12.10000    600
VGALAB51 VO_BAG51 R 8 1.3900 7.2100 55.60000    799
VGALAB51 VZAPAD51 1 8 0.9600 5.1500 34.70000    825
VGAMZO51 VVIDI251 1 0 2.9900 7.2000 51.20000    509
VGLEDA51 VO_BAG51 1 0 0.7000 3.2900 26.10000    800
VGLEDA51 VZAPAD51 R 8 1.1600 5.4300 43.00000    800
VGLEDK51 VHKARD51 1 0 0.3000 1.5200 24.70000    799
VGORYA21 VMADAR21 1 0 7.6400 46.550 319.3000    600
VGORYA21 VOCHIF21 1 0 5.2600 32.340 220.3000    600
VGORYA21 VO_SPT21 1 0 3.5100 21.640 150.6000    944
VGORYA21 VPLEV121 1 0 6.3300 39.690 275.3000    945
VGORYA21 VTMI2_21 1 0 6.6800 42.110 292.7000    944
VGORYA51 VO_DEK51 1 0 0.5600 3.9700 13.10000    825
VGORYA51 VO_POK51 1 0 0.5600 3.9700 13.10000    799
VGORYA51 VRUSAL51 1 0 3.6500 7.3800 49.80000    400
VGORYA51 VSENOV51 1 0 3.3700 8.5400 58.90000    509
VGORYA51 VSTRAZ51 1 0 4.7100 11.290 77.90000    400
VGO_IZ51 VGO_ZA51 1 0 0.7500 2.3200 12.00000    400
VGO_IZ51 VZLATA51 1 0 3.6400 10.750 64.60000    400
VGO_ZA51 VGORYA51 1 0 0.3400 0.8400 6.000000    400
VGPPB251 VNHK_152 S 2 0.0000 0.0000 0.000000    800
VGPP_151 VGPP_152 S 2 0.0000 0.0000 0.000000    800
VGPP_151 VMETAL51 1 0 0.5100 1.9100 14.20000    799
VGPP_151 VTEC_K51 1 0 0.1900 1.0200 8.000000    799
VGPP_151 VTEC_K51 2 0 0.1900 1.0200 8.000000    799
VGPP_152 VKAZIC51 P 8 0.9400 4.5200 34.00000    799
VGPP_152 VKAZIC51 R 8 0.9400 4.5200 34.00000    799
VGRAMA51 VKULAA51 1 0 3.1300 7.6100 51.50000    300
VGRUDO51 VMANDR51 1 0 3.2500 8.0100 57.30000    399
VGULYA51 VNIKOP51 1 0 1.4500 6.7400 53.70000    400
VGULYA51 VPLEV151 1 0 1.8500 9.6800 74.20000    399
VG_DEL51 VHSPAN51 1 8 1.8600 9.1200 70.20000    599
VG_DIM51 VSF_CE51 1 0 0.0500 0.2200 610.0000    799
VG_DIM51 VTSOF_51 1 0 0.0900 0.3200 265.0000    799
VG_MIL51 VG_MIL52 S 2 0.0000 0.0000 0.000000    800
VG_MIL52 VPODUE52 1 0 0.0500 0.2500 148.5000    799
VG_TOS51 VO_DGD51 1 0 2.1600 10.990 87.70000    799
VG_TOS51 VO_DRV51 1 0 2.4600 13.740 938.4000    799
VHALEK51 VVELIN51 1 0 4.5400 11.030 75.10000    400
VHAN_K51 VO_MAT51 R 8 0.3000 0.7200 2.500000    400
VHAN_K51 VTARG151 1 0 0.1500 0.7200 6.000000    400
VHAN_K51 VTARG251 1 0 0.8000 3.6900 30.00000    400
VHARMA51 VHSTKL51 1 8 8.1900 15.550 106.9000    445
VHARMA51 VMA_IZ51 1 0 5.4600 10.390 71.20000    445
VHASKO51 VKAPPE51 1 0 0.2500 1.1800 9.300000    799
VHASKO51 VTMARI51 1 0 1.5900 7.8700 57.60000    799
VHBARZ51 VHPETR51 1 0 0.5600 1.3500 9.300000     58
VHCHAI11 VVETRE11 1 0 0.3800 4.0600 87.50000    999
VHCHAI12 VVETRE11 1 0 0.3400 3.6300 75.00000    999
VHDEVI21 VO_RAD21 1 0 0.1900 1.3600 3.900000    600
VHDEVI51 VHTZ_K51 1 0 0.8700 6.1200 20.30000    825
VHDEVI51 VPAMPO51 1 8 1.7900 8.3700 66.50000    800
VHIDRA51 VKAZAN51 1 8 0.4300 1.9900 16.00000    400
VHIDRA51 VO_OSV51 1 0 0.9400 4.5400 19.40000    400
VHIPOD51 VHIPOD52 R 8 0.0100 0.1200 0.800000    799
VHIPOD51 VSREDE52 1 0 0.0800 0.2500 176.0000    799
VHIPOD52 VKR_SE51 1 0 0.1200 0.2900 398.0000    459
VHISAR51 VKARL151 1 0 1.5600 7.2800 58.00000    799
VHKLIS51 VHBARZ51 1 0 0.4900 1.1800 8.100000    200
VHLILY51 VHPOPL51 1 0 0.6800 2.0400 21.00000    147
VHORIZ51 VKABLE51 1 0 0.9400 4.8900 36.70000    798
VHSAND51 VHLILY51 1 0 0.4800 2.2700 18.00000    300
VHSEST21 VSTOLN21 1 0 4.4600 27.320 192.0000    799
VHSMIR51 VHVAC151 1 0 1.8900 8.7900 70.60000    600
VHSMIR51 VHVAC151 2 0 1.8900 8.7900 70.60000    600
VHSMIR51 VNKRIC51 1 0 2.6600 5.4300 72.30000    799
VHSMIR51 VPROSL51 1 0 0.2600 1.3700 9.300000    799
VHSPAN51 VHPIRI51 1 0 1.1200 3.7400 36.40000    150
VHSTKL51 VO_PEK51 1 0 2.0800 10.330 75.50000    799
VHVAC151 VHVAC251 1 0 0.8400 2.0300 14.00000    100
VHVIDI51 VO_OSH51 1 0 1.4700 3.0200 20.20000    300
VH_BOT51 VHSMIR51 1 0 0.2600 1.2200 39.40000    800
VH_BOT51 VPLOVD52 1 0 0.2300 1.1600 9.100000    800
VH_BOT51 VPLOVD52 2 0 0.2300 1.1600 9.100000    800
VH_DIM51 VKAZIC51 1 0 3.4100 8.6700 61.00000    510
VH_DIM51 VKURIL51 1 0 3.3000 8.1000 53.50000    510
VH_DIM51 VPODUE51 1 0 0.0500 0.2200 610.0000    799
VH_DIM51 VPRECH51 1 0 0.4400 2.0400 14.00000    600
VIHTIM51 VHMKLI51 1 8 7.0400 13.860 95.00000    400
VIHTIM51 VKAZIC51 1 0 7.6000 14.980 103.0000    445
VILIEN51 VKURIL51 1 0 0.6200 3.3000 24.60000    400
VILIEN51 VTSOF_51 1 0 0.6700 1.7700 12.00000    510
VISKAR51 VISKAR52 S 2 0.0000 0.0000 0.000000    799
VISKAR51 VSF_IZ51 1 0 0.2800 0.6600 5.300000    799
VISKAR52 VKAZIC51 1 0 0.5600 2.6500 20.60000    800
VISPER51 VO_ASA51 1 0 5.0800 12.100 83.00000    400
VISPER51 VO_OVI51 1 0 1.3800 6.4400 53.00000    399
VIVAIL51 VHIVAI51 1 8 0.6100 2.8600 22.70000    798
VIVAIL51 VMADJA51 1 0 1.8200 9.7500 73.10000    599
VIZTOC51 VTMI2_51 1 0 0.4900 1.9100 14.60000    500
VJELEZ51 VSAMAR51 1 0 0.2900 1.3200 10.30000    825
VJELEZ51 VSTZAG51 1 0 1.2200 5.6100 44.10000    825
VKABIL51 VN_LAS51 1 0 1.8900 5.1300 36.70000    509
VKABIL51 VSTRAL51 1 0 3.6400 9.3000 65.50000    509
VKABIL51 VZLATE52 R 0 0.2100 1.1100 8.600000    799
VKALIS51 VRADOM51 1 0 1.1300 2.6800 62.00000    509
VKALIS51 VTBDOL51 1 0 2.4700 11.680 92.00000    800
VKAMEN51 VKARNO51 1 0 2.5000 12.360 90.50000    825
VKAMEN51 VNHK_153 1 0 0.2300 1.2200 9.300000    599
VKAOLI51 VMADAR51 1 0 3.6200 16.970 135.0000    800
VKAPPE51 VUZUND51 1 0 0.3100 1.5600 12.40000    800
VKARDZ53 VO_PEK51 1 0 0.0100 0.1200 0.800000    200
VKARL151 VKARL251 1 0 0.7400 3.8700 29.00000    800
VKARL151 VO_MHP51 1 0 0.1800 0.9600 6.400000    799
VKARL151 VSUHOZ51 1 0 2.2400 10.420 83.00000    798
VKARL251 VSAHRA51 1 0 2.4000 11.870 86.90000    825
VKARNA51 VSOPOT51 1 0 1.2000 5.6200 44.50000    799
VKARNA51 VZLATI51 1 0 3.5200 16.440 130.0000    799
VKARNO21 VO_KAK21 1 0 0.2400 1.5100 10.10000    599
VKARNO51 VSTRAL51 1 8 5.0700 13.100 91.50000    509
VKARNO51 VSUNGU51 1 0 1.9300 9.1100 72.60000    200
VKARNO51 VZAVET51 1 0 2.2800 11.280 82.50000    599
VKARTA51 VO_DEK51 1 0 0.1400 1.0200 3.400000    799
VKARTA51 VO_POK51 R 8 0.1400 0.6600 5.200000    825
VKASPI51 VN_PAZ51 1 0 0.7800 1.8500 13.00000    509
VKAUCH51 VPAZAR51 1 0 0.0500 0.1200 0.700000    380
VKAUCH52 VPAZAR52 1 0 0.0500 0.1200 0.800000    400
VKAVAR51 VMAYAK51 1 0 0.8000 4.1000 32.70000    799
VKAVAR51 VMAYAK51 2 0 0.8000 4.1000 32.70000    799
VKAVAR51 VVN_SE51 1 0 4.1900 22.200 164.6000    799
VKAVAR51 VVN_ZA51 1 0 4.3700 23.150 172.3000    799
VKAVAR51 VWBALG51 1 0 1.2800 3.2400 22.30000    200
VKAVAR51 VWLAGU51 1 0 0.0100 0.1200 0.800000    600
VKAZAN51 VKRANN51 1 0 0.3000 1.3900 11.20000    400
VKAZAN51 VO_TCH51 1 0 0.4200 2.1700 16.90000    799
VKAZIC21 VSF_YU21 1 0 0.9500 5.9800 64.30000    945
VKAZIC21 VSF_YU21 2 0 0.9500 5.9800 64.30000    945
VKAZIC21 VSTOLN21 1 0 1.6000 9.8500 67.00000    945
VKAZIC21 VSTOLN21 2 0 1.6000 9.8500 67.00000    945
VKAZIC51 VHPASA51 1 0 2.1500 5.1400 35.00000    200
VKAZIC51 VKURIL51 1 0 3.6800 8.8600 62.00000    510
VKAZIC51 VSAMOK51 1 0 2.7200 14.150 108.9000    799
VKAZIC51 VSOF_M51 1 0 0.2900 1.4500 11.60000    799
VKAZIC51 VTSF_I51 1 0 0.3600 1.8300 14.20000    799
VKAZIC51 VVERIL51 1 0 1.5600 3.7300 24.70000    445
VKCM__51 VPLOVD51 1 0 1.4600 3.3900 23.50000    400
VKCM__51 VPLOVD51 2 0 1.5200 3.0100 19.90000    400
VKJUST51 VPAUTA51 1 0 0.3300 1.5800 12.00000    600
VKJUST51 VSKAKA51 1 0 1.2900 6.5800 51.70000    799
VKM_BE51 VHMKLI51 1 0 0.9100 2.1500 15.00000    399
VKM_BE51 VHMKLI51 2 0 0.9100 2.1500 15.00000    399
VKNAUF51 VO_DOO51 1 0 0.8200 3.8100 30.40000    799
VKNEGA51 VKOYNA51 1 0 1.4100 7.1000 56.70000    400
VKNYAG51 VKR_SE51 1 8 0.3000 1.4500 17.00000    799
VKNYAG51 VPERUN51 1 0 1.0200 5.3000 41.20000    799
VKOMUN51 VKOTEL51 1 0 4.6500 10.710 97.70000    400
VKOMUN51 VSLIVE51 1 0 0.6500 1.3500 26.40000    509
VKON_D51 VMADAN51 1 0 1.5000 3.0500 19.70000    400
VKOSTE51 VHMKLI51 1 0 3.1300 6.6500 43.60000    380
VKOSTE51 VVAKAR51 1 8 5.4000 13.240 88.40000    400
VKOSTI51 VKURIL51 1 8 2.1600 5.5600 36.00000    510
VKOSTI51 VSOFIZ51 1 0 0.6400 3.1700 92.60000    799
VKOTEL51 VOMURT51 1 0 2.2800 11.060 85.00000    400
VKOZLO51 VV_DRA51 1 0 6.0200 14.560 89.00000    380
VKRAKR51 VRADOM51 1 0 3.1900 7.6200 52.00000    400
VKRAKR51 VTREPU51 1 0 2.3000 5.4500 35.00000    400
VKRESN51 VSANDA51 1 0 2.5000 7.6800 51.00000    609
VKRESN51 VSIMIT51 1 0 2.8400 8.6600 56.80000    609
VKRIVO51 VKR_KA51 1 0 0.3400 0.8100 5.600000    399
VKRUMO51 VHSTKL51 1 0 2.8100 6.9000 46.40000    400
VKRUMO51 VMOMCH51 1 0 3.4100 9.5300 65.20000    400
VKR_SE51 VO_BOB51 1 0 0.0800 0.1200 0.800000    514
VKR_SE51 VSF_YU51 1 0 0.4700 2.1500 17.40000    799
VKTM__51 VO_BAS51 1 0 0.2400 1.1200 8.900000    800
VKTM__51 VO_GAS51 1 0 0.2400 1.1400 9.100000    800
VKUBRA51 VO_OVI51 1 0 1.1400 5.3100 42.00000    400
VKUBRA51 VVYATO51 1 0 2.0700 9.6500 77.00000    399
VKURIL51 VMETAL51 1 0 1.1900 6.0700 48.70000    799
VKURIL51 VMEZDR51 1 8 9.0000 22.080 150.4000    510
VKURIL51 VO_KAM51 1 0 0.9700 4.9700 38.80000    799
VKURIL51 VPRECH52 1 0 1.0500 2.3900 17.40000    400
VKURIL51 VSVOGE51 1 0 3.0700 7.1400 50.90000    510
VKURIL51 VVRABN51 1 0 0.8200 4.2000 32.00000    799
VKUTEL51 VTSLIV51 1 0 1.3600 7.0400 54.20000    799
VK_GAN51 VN_ZAG51 1 0 2.4400 12.550 98.60000    799
VK_GAN51 VO_MOA51 1 0 0.9200 4.2600 34.00000    800
VK_GAN51 VSAMAR51 1 0 0.4400 2.0600 16.30000    800
VK_GAN51 VZORAA51 1 0 0.2000 0.9500 7.500000    400
VLATEK51 VO_ORL52 1 0 0.9600 2.3000 16.00000    509
VLATEK51 VO_VAL51 R 8 1.0700 2.5600 17.70000    509
VLAUTA51 VPALDI51 1 0 0.3600 1.6500 13.30000    800
VLAUTA51 VPLOVD52 1 0 0.5400 2.4800 20.00000    800
VLAUTA51 VTRIMO51 1 0 0.3400 0.6500 207.4000    690
VLAZUR51 VO_YUA51 1 0 0.0600 0.3100 2.200000    799
VLAZUR51 VST_OR51 1 0 2.2800 10.640 85.00000    799
VLAZUR51 VTVARN51 1 0 1.3400 7.1300 54.00000    799
VLEVEN51 VOCHIF51 1 0 0.9800 2.7800 19.20000    799
VLEVEN51 VPRIST51 1 0 0.7700 1.5800 10.00000    380
VLEVEN51 VRUS_C51 R 0 0.0900 0.2100 286.0000    739
VLEVSK51 VPAVLI51 1 0 6.2000 12.300 76.70000    400
VLEVSK51 VPL_IZ51 1 0 8.8000 19.340 14.00000    445
VLEVSK51 VSVILO51 1 0 3.0600 14.100 117.4000    400
VLE_KO51 VO_DOL51 1 0 0.4500 2.4000 16.20000    200
VLOVEC51 VO_GOS51 1 0 2.8000 14.970 101.1000    800
VLOVEC51 VO_SLS51 1 0 2.8000 14.970 101.1000    800
VLOVEC51 VTROY251 1 0 2.7100 12.860 100.2000    300
VLUDOG51 VLUDOG52 S 2 0.0000 0.0000 0.000000    800
VLUDOG51 VPEN_Z51 1 0 0.0300 0.3200 4.100000    150
VLUDOG52 VPEN_Z51 1 0 0.0300 0.3200 4.100000    150
VLUKOV51 VMIZIA51 1 0 2.0600 5.9400 36.10000    510
VLUKOV51 VZLPAN51 1 0 2.2500 6.9700 43.70000    400
VLULAK51 VLULAK52 R 0 0.0100 0.1200 0.800000    799
VLYUBI51 VHIVAI51 1 0 4.2500 13.540 96.40000    690
VLYUBI51 VSVILE51 1 0 3.0700 6.6300 45.60000    200
VLYUBI51 VTOPOL51 1 0 1.3600 4.1100 30.00000    510
VMADAN51 VRUDOZ51 1 0 2.2500 4.6200 29.70000    400
VMADAR21 VVARNA21 1 0 2.5100 16.940 117.6000    945
VMADAR51 VLUDOG51 1 0 4.0200 18.490 148.8000    800
VMADAR51 VLUDOG52 1 0 4.0200 18.490 148.8000    800
VMADAR51 VO_STS51 1 0 0.7900 3.6700 29.00000    800
VMADAR51 VSHUM151 1 0 0.4500 2.1000 17.00000    800
VMADAR51 VSHUM151 2 0 0.4500 2.1000 17.00000    800
VMADAR51 VSHUM152 1 0 1.0600 2.5500 17.00000    510
VMADAR51 VSHUMI51 1 0 0.3600 1.7900 14.00000    799
VMADJA51 VHSTKL51 1 0 3.6700 9.3400 64.20000    510
VMAKSU51 VTVARN52 1 0 0.7100 3.2400 26.00000    799
VMAKSU51 VVN_ZA51 1 0 0.3400 1.5400 12.00000    799
VMANDR51 VMEDRU51 1 0 0.4100 1.9100 15.00000    400
VMAREK51 VHRILA51 1 0 1.0600 5.8600 39.30000    599
VMAREK51 VSABAN51 1 0 1.5800 8.2500 63.20000    799
VMAREK51 VTBDOL51 1 0 0.8600 4.2700 31.20000    799
VMAREK51 VTBDOL51 2 0 0.8600 4.2700 31.20000    799
VMA_IZ11 VPLOVD11 1 0 3.0600 31.040 346.0000   1888
VMA_IZ11 VPLOVD11 2 0 2.3400 26.700 372.8000   1998
VMA_IZ11 VTMI1_11 1 0 3.8100 26.030 2.600000    749
VMA_IZ11 VTMI1_12 1 0 3.5500 25.150 1.600000    749
VMA_IZ11 VTMI3_11 1 0 0.4300 4.3400 48.40000   1888
VMA_IZ11 VTMI3_11 2 0 0.3100 3.3100 52.20000   2475
VMA_IZ21 VPLOVD21 1 0 9.7500 39.740 250.7000    690
VMA_IZ21 VPLOVD21 2 0 6.0100 37.310 251.5000    946
VMA_IZ21 VTMI2_21 1 0 2.5100 16.280 107.8000    945
VMA_IZ21 VTMI2_21 2 0 2.5100 15.990 107.1000    945
VMA_IZ21 VTMI3_21 1 0 0.4100 3.8300 46.50000   1890
VMA_IZ51 VHSTKL51 1 8 13.650 25.940 178.1000    445
VMA_IZ51 VO_DOO51 1 0 0.3200 1.4900 11.90000    799
VMA_IZ51 VO_MOA51 1 0 2.7500 13.050 102.1000    799
VMA_IZ51 VPST_751 1 0 1.0600 4.8800 39.10000    400
VMA_IZ51 VTBRIK51 1 0 0.4600 2.5900 17.60000    500
VMA_IZ51 VTMARI51 1 0 4.0000 9.5700 74.20000    509
VMA_IZ51 VTMARI51 2 0 1.4500 8.8700 60.60000    799
VMEDET51 VPANAG51 1 0 3.5200 8.0500 48.80000    400
VMEDET51 VZLATI51 1 0 2.8400 5.7500 40.00000    400
VMEDRU51 VPOBED51 1 0 0.6100 2.8400 22.60000    800
VMETAL11 VSOFIZ11 1 0 1.0900 11.070 109.0000   1888
VMETAL11 VSTOLN11 1 0 0.3400 3.3600 36.00000   1888
VMETAL51 VRUDNI51 1 0 0.2300 1.1800 9.300000    799
VMETAL51 VRUDNI51 2 0 0.2300 1.1800 9.300000    799
VMETRO51 VO_KAM51 R 8 0.0400 0.2600 1.700000    799
VMETRO51 VO_OBM51 1 0 0.0400 0.2600 1.700000    799
VMEZDR51 VROMAN51 1 0 1.6500 8.4300 67.40000    400
VMEZDR51 VT_VRA51 1 0 2.0600 4.7600 35.00000    399
VMIRKO51 VO_GAM51 R 0 0.2000 0.9400 7.900000    399
VMIRKO51 VO_MUM51 1 0 0.1900 0.8800 6.900000    399
VMIZIA11 VSTOLN11 1 0 3.1800 32.240 330.0000   1888
VMIZIA21 VMIZIA2Q 1 8 0.0000 0.0500 -822.300    104
VMIZIA21 VMIZIA2Q 2 8 0.0000 0.0500 -822.300    104
VMIZIA21 VMIZIA2Q 3 8 0.0000 0.0500 -822.300    104
VMIZIA21 VPLEV121 1 0 2.7600 16.800 114.8000    945
VMIZIA21 VPLEV121 2 0 2.5100 16.970 114.1000    945
VMIZIA51 VHRAKI51 1 0 2.9900 6.3100 40.80000    444
VMIZIA51 VNHKPL51 1 0 7.2400 15.280 99.20000    444
VMIZIA51 VROMAN51 1 0 2.1400 10.600 69.40000    400
VMLADO51 VO_SAM51 1 0 0.2600 1.1800 9.500000    599
VMLADO51 VO_TIM51 R 8 0.2600 1.1800 9.500000    599
VMODER51 VORION51 1 0 0.5600 2.5900 21.00000    799
VMODER51 VORION51 2 0 0.5600 2.5900 21.00000    799
VMODER51 VO_KAM51 1 0 0.0800 0.4100 3.200000    799
VMODER51 VO_OBM51 1 0 0.0800 0.4100 3.200000    799
VMODER51 VSOFIZ51 1 0 1.4600 6.7200 56.50000    800
VMODER51 VSOFIZ51 2 8 1.4600 6.7200 56.50000    800
VNEFTO51 VPOBED51 1 0 1.0500 5.0500 39.00000    400
VNEFTO51 VSOZOP51 1 0 0.7900 4.1300 31.80000    400
VNHKPL51 VPLEV151 1 0 1.8200 3.8300 25.50000    400
VNHK_152 VNHK_153 S 2 0.0000 0.0000 0.000000    800
VN_PAZ51 VDOBRU52 1 8 6.3200 15.140 105.0000    510
VN_ZAG51 VHZHRE51 1 0 1.0500 5.5100 42.20000    799
VOBRUC51 VO_DOO51 1 0 0.0500 0.1200 0.800000     52
VOBZOR51 VHELIO51 1 0 1.5400 7.6400 59.50000    799
VOCHIF51 VO_GAD51 1 0 0.8500 3.9600 29.30000    800
VOCHIF51 VPRIST51 1 0 0.7300 3.3700 27.00000    800
VOCHIF51 VRAZGR51 1 0 4.1200 22.420 165.0000    799
VOCHIF51 VRUSE_51 1 0 0.6100 2.8100 22.00000    800
VOCHIF51 VRUSE_51 2 0 0.6100 2.8100 22.00000    800
VOCHIF51 VTETOV51 1 0 1.8800 9.0800 76.00000    400
VOCHIF51 VTETOV51 2 0 1.8800 9.0800 73.50000    400
VOCHIF51 VT_RUS52 1 0 0.2900 2.4800 32.00000    600
VOCHIF51 VT_RUS53 1 0 0.2900 2.4900 32.50000    600
VOCHIF51 VVYATO51 1 0 3.5300 14.140 105.0000    510
VOMURT51 VTARG251 1 8 1.6600 7.7000 62.00000    400
VOSTRO51 VSEPTE51 1 0 0.7100 3.6100 28.30000    800
VOSTRO52 VSEPTE51 1 0 0.7100 3.6100 28.30000    800
VO_BAS51 VSLATI52 1 0 0.1900 0.8900 7.100000    210
VO_BIA51 VBOICH51 1 0 1.7000 7.9500 63.20000    399
VO_BIA51 VVR1_A51 1 0 0.6400 2.9900 23.80000    399
VO_BIM51 VVR1_M51 1 0 2.3900 5.7200 39.40000    399
VO_BOB51 VBOYAN52 1 0 0.1200 0.5600 1.500000    200
VO_CVA52 VKAMBA51 1 8 0.1500 0.7700 6.200000    799
VO_DGD51 VDOBRU52 1 0 2.3600 12.020 95.90000    799
VO_DRV51 VWVRAN51 1 0 0.8800 1.6300 504.1000    400
VO_EMB51 VBYALA51 1 0 0.4900 2.3000 18.30000    300
VO_EMB51 VOBZOR51 1 0 1.5200 7.5500 58.80000    799
VO_GAS51 VO_GAD51 1 0 0.0600 0.2600 4.500000    800
VO_GAS51 VSLATI51 1 0 0.1900 0.8900 7.100000    210
VO_GRT51 VMETAL51 1 0 0.2200 1.1400 8.800000    599
VO_KRM51 VKRIVO51 R 8 0.3400 0.8100 5.600000    399
VO_KRM51 VO_BIM51 1 0 1.2000 2.8600 19.80000    399
VO_MAT51 VTAR_Z51 1 0 0.5400 1.3000 8.900000    509
VO_MHP51 VHPROD51 1 0 0.1200 0.6400 4.400000    200
VO_OSV51 VWVETR51 1 0 0.7100 0.9200 469.0000    400
VO_POF51 VFAMTE51 1 0 0.0600 0.1500 1.100000     84
VO_POF51 VTVARN52 1 0 1.0300 4.9500 38.20000    799
VO_POS51 VSHUM152 1 8 0.2700 0.4200 2.300000    300
VO_RAD21 VHORFE21 1 0 2.3700 13.600 75.60000    609
VO_RAD21 VHTESH21 1 0 0.7600 5.6200 13.70000    300
VO_ROT52 VTAR_Z52 R 8 0.0900 0.2100 1.400000    400
VO_SAM51 VKAMBA51 1 0 0.1000 0.4900 3.900000    799
VO_SIT51 VTRAKA51 1 0 0.0600 0.2600 2.100000    200
VO_SPT21 VTVARD21 1 0 0.0600 0.4800 0.200000    600
VO_STG51 VGOTMA51 1 0 1.7000 4.0600 28.00000    300
VO_TCH51 VSCHER51 1 0 0.1600 0.8600 5.800000    400
VO_TIC51 VO_TIM51 1 0 0.2500 1.2600 10.20000    799
VO_TUD51 VO_TCH51 1 0 0.4200 2.1700 16.90000    799
VPANAG51 VPOPIN51 1 0 2.5200 4.9600 32.90000    400
VPARVO51 VPLOVD51 1 0 2.9300 15.240 118.4000    799
VPAUTA51 VVELBA51 1 0 0.5600 2.6700 20.90000    799
VPAVLI51 VRUSAL51 1 0 1.0300 5.6700 42.10000    400
VPAZAR51 VPAZAR52 R 8 0.0100 0.1200 0.800000    800
VPELOV51 VTRUST51 1 0 1.4700 7.6500 58.80000    150
VPERUN51 VTREPU51 1 0 0.2700 1.4000 10.80000    799
VPESHT51 VHBATA51 1 0 2.8900 7.5800 52.10000    300
VPETRI51 VHSPAN51 1 0 2.4600 11.560 92.00000    599
VPETRI51 VSANDA51 1 0 2.3800 7.6500 46.00000    510
VPIONE51 VPIONE52 R 8 0.0100 0.1200 0.800000    799
VPIONE51 VSF_YU51 1 0 0.2700 1.3100 74.30000    799
VPIONE52 VSF_YU51 1 0 0.2700 1.3100 76.40000    799
VPIONE52 VVITOS51 1 0 0.1400 0.4200 377.7000    799
VPLEV151 VO_GOS51 1 0 0.3000 1.5900 10.70000    800
VPLEV151 VO_SLS51 1 0 0.3000 1.5900 10.70000    800
VPLEV251 VPLEV151 1 0 0.5300 2.5100 20.50000    599
VPLEV251 VPLEV151 2 0 0.5300 2.5100 20.50000    599
VPLEV251 VPL_IZ51 1 0 0.3500 1.8500 13.60000    599
VPLEV251 VTPLEV51 1 0 0.1700 0.8900 6.900000    599
VPLOVD11 VVETRE11 1 0 2.6900 27.700 308.7000   1888
VPLOVD11 VZLATI11 1 0 3.8400 42.300 495.2000   2000
VPLOVD51 VPLOVD52 S 2 0.0000 0.0000 0.000000   4199
VPLOVD51 VRAKOV51 1 0 3.0700 14.720 114.0000    799
VPLOVD51 VSTANI51 1 0 1.1800 5.4200 43.90000    799
VPLOVD52 VKCM__52 1 0 1.5200 3.1500 20.90000    400
VPLOVD52 VPALDI51 1 0 0.1800 0.8300 6.700000    800
VPLOVD52 VPLOVD5Q 1 0 0.0000 0.0500 -4132.20    262
VPLOVD52 VPLOVD5Q 2 0 0.0000 0.0500 -4132.20    262
VPLOVD52 VTRIMO52 1 0 0.3000 0.9300 98.80000    656
VPOBED51 VRIBAR51 1 8 0.1900 0.9800 7.100000    800
VPODUE51 VPODUE52 R 8 0.0100 0.1200 0.800000    800
VPOPIN51 VHTOPO51 1 0 7.5900 9.5100 60.90000    100
VPOPIN51 VSEPTE51 1 0 1.7800 9.1000 72.90000    799
VPOPOV51 VO_ROT52 1 0 4.3700 10.580 72.90000    400
VPOPOV51 VRAZGR51 1 0 5.7000 13.650 94.00000    400
VPOPOV51 VSTRAZ51 1 0 6.4500 14.770 114.0000    400
VPRECH51 VPRECH52 R 8 0.0100 0.1200 0.800000    800
VPRECH52 VTSOF_51 1 0 0.8500 2.0800 14.00000    510
VPRESK51 VSTZAG51 1 0 0.4500 1.4000 10.30000    400
VPRESK51 VTPSTZ51 1 8 0.0300 0.1500 1.200000    400
VPRESL51 VSHUM151 1 8 1.2300 5.7600 46.00000    800
VPRESL51 VTARG151 1 0 2.1400 10.050 79.00000    800
VPRIMO51 VSOZOP51 1 0 1.9600 10.220 78.80000    400
VPRIMO51 VVASIL51 1 0 2.9600 7.1600 49.00000    200
VPROVA51 VRAZSO51 1 0 1.5200 3.6200 24.90000    150
VPST_851 VPST_751 R 8 0.3200 1.5500 11.50000    798
VPST_851 VPST_951 1 0 0.1700 0.8000 6.400000    500
VPST_951 VPST_151 1 0 0.3200 1.4700 11.50000    500
VPTRAM51 VO_ORL52 1 0 1.7300 4.1500 27.90000    509
VPTRAM51 VSENOV51 1 0 0.7200 1.7400 17.60000    509
VPYASA51 VO_STG51 1 0 3.1700 7.3700 52.60000    598
VRAKOV51 VSUHOZ51 1 0 1.3200 6.1600 48.90000    798
VRAKOV51 VTPLOV51 1 0 1.6500 7.7200 61.30000    800
VRAZGR51 VAMILU51 1 0 0.3800 1.9000 13.90000    825
VRAZGR51 VAMILU51 2 0 0.3800 1.9000 13.90000    825
VRAZGR51 VLUDOG51 1 0 0.6500 3.3500 26.10000    800
VRAZGR51 VLUDOG52 1 0 0.6500 3.3500 26.10000    800
VRAZGR51 VO_ASA51 1 0 0.6600 1.5700 11.00000    400
VRAZGR51 VO_BLA51 1 0 2.6100 4.1900 28.10000    400
VRAZLO51 VSIMIT51 1 0 2.7100 14.900 102.0000    599
VRAZLO51 VTRAZL51 1 0 0.2600 0.6000 4.200000    200
VRAZLO51 VTRAZL52 1 0 0.2600 0.6000 4.200000    200
VRAZSO51 VO_SIR51 R 8 1.9600 4.6500 31.00000    510
VRECHI51 VSLI_G51 1 0 0.6000 2.8500 22.70000    799
VRILA151 VSF_CE52 1 0 0.1700 0.3100 252.0000    530
VRILA151 VSF_YU51 1 0 0.6000 2.4000 16.00000    799
VRILA151 VST_GR51 1 0 0.4700 1.7900 12.00000    600
VRUDOZ51 VSMOLY51 1 0 4.9600 10.050 64.60000    400
VRUENN51 VSKAKA51 1 0 1.0800 2.7500 18.80000    399
VRUSE_51 VRUS_S51 1 0 0.1200 0.2800 384.6000    739
VRUSE_51 VT_RUS51 1 0 0.3300 1.5500 12.00000    800
VRUS_C51 VRUS_S51 1 8 0.0600 0.1500 207.0000    739
VSAHRA51 VO_OSV51 1 0 2.1700 5.4900 55.00000    400
VSAHRA51 VSEVTO51 1 0 0.4100 0.9700 6.700000    510
VSAMAR51 VTRAYA51 1 0 0.1100 0.2600 314.4000    400
VSAMOK51 VHBELI51 1 0 4.0700 6.5200 42.00000    150
VSAMOK51 VSABAN51 1 0 2.0700 10.760 82.50000    799
VSANDA51 VHSAND51 1 0 0.4100 1.9700 16.00000    300
VSF_CE51 VSF_CE52 R 8 0.0100 0.1200 0.800000    800
VSF_IZ51 VHERME51 1 8 0.0700 0.3300 2.600000    799
VSF_IZ51 VHERME52 1 0 0.0500 0.2600 2.100000    799
VSF_YU51 VO_BOB51 1 0 0.4000 1.8200 14.80000    514
VSF_YU51 VO_SAM51 1 0 0.1700 0.7900 6.400000    799
VSF_YU51 VO_TIM51 1 0 0.1700 0.7900 6.400000    799
VSF_YU51 VST_GR51 1 0 0.1500 0.6600 4.000000    799
VSHABL51 VMAYAK51 1 0 0.9100 4.6200 36.90000    799
VSHABL51 VMAYAK51 2 0 0.9100 4.6200 36.90000    799
VSHABL51 VO_DRV51 1 0 1.0300 0.5700 38.00000    799
VSHK__51 VSHK__52 R 8 0.0100 0.1200 0.800000    800
VSHK__51 VUZUND51 1 0 1.8200 9.0700 73.10000    800
VSHUM151 VSHUM152 R 0 0.0100 0.1200 0.800000    800
VSHUMC51 VO_POS51 R 8 0.6800 1.0500 5.700000    300
VSHUMC51 VO_STS51 1 0 1.3900 3.3300 22.90000    510
VSHUMI51 VO_POS51 1 8 0.2700 0.4200 2.300000    300
VSHUMZ51 VO_BLA51 R 0 5.4600 13.870 95.30000    400
VSHUMZ51 VO_STS51 1 0 0.2300 1.0600 9.000000    800
VSILIS51 VO_DOL51 1 0 0.6900 3.6700 24.80000    799
VSILIS51 VTUTRA51 1 0 4.6300 24.750 167.0000    799
VSLAVE51 VSLAVE52 S 2 0.0000 0.0000 0.000000    800
VSLIVE51 VTSLIV51 1 0 0.4800 1.1500 83.20000    510
VSLI_G51 VTSLIV51 1 0 0.5900 1.5000 10.30000    509
VSL_BR51 VHELIO51 1 0 0.4700 3.3500 11.20000    799
VSL_BR51 VKABLE51 1 0 0.7900 4.1000 30.80000    798
VSMIAD51 VO_BOS51 1 0 0.3700 1.9700 13.30000    799
VSMOLY51 VPAMPO51 1 0 1.1100 6.0800 41.10000    800
VSOFIZ11 VSOFIZ1Q 1 0 4.0000 0.1600 -1133.80    262
VSOFIZ51 VSOFIZ5Q 1 8 0.0000 0.0500 -3289.30    209
VSOFIZ51 VSOFIZ5Q 2 8 0.0000 0.0500 -3289.30    209
VSOF_M51 VO_TIC51 1 0 0.5000 2.5100 20.00000    799
VSOF_M51 VSOF_M52 R 8 0.0100 0.1200 0.800000    800
VSOF_M52 VHERME52 1 0 0.2200 1.1100 8.700000    799
VSOF_M52 VTSF_I51 1 0 0.0800 0.3800 3.000000    799
VSOPOT51 VO_MHP51 1 0 0.2900 1.5700 10.60000    799
VSREDE51 VSREDE52 S 7 0.0000 0.0000 0.000000    799
VSREDE52 VVITOS52 1 8 0.1600 0.2000 310.0000    719
VSRIAL51 VSEPTE51 1 0 1.2400 6.3300 51.20000    799
VSRIAL52 VSEPTE51 1 0 1.2400 6.3300 51.20000    799
VSTOLN11 VZLATI11 1 0 1.4600 15.890 159.8000   1890
VSTOLN21 VSTOLN2Q 1 0 0.0000 0.0500 -1033.10    131
VSTOLN21 VSTOLN2Q 2 0 0.0000 0.0500 -929.800    118
VSTOLN21 VSTOLN2Q 3 0 0.0000 0.0500 -822.300    104
VSTOLN21 VSTOMA21 1 0 5.0000 30.540 211.0000    600
VSTOLN21 VTSOF_21 1 0 2.3700 14.500 81.00000    945
VSTOLN51 VO_MUM51 1 0 2.7400 12.590 101.6000    799
VSTOLN51 VTPSTO51 1 0 0.2700 1.4600 9.800000    510
VSTOLN51 VZLATI51 1 0 3.7900 17.460 141.0000    799
VSTOMA51 VTREPU51 1 0 0.2100 0.9700 31.00000    799
VSTORG51 VO_GOS51 R 8 0.1400 0.7300 5.000000    800
VSTORG51 VO_SLS51 1 0 0.1400 0.7300 5.000000    800
VSTZAG51 VO_TUD51 1 0 1.0800 5.4500 43.60000    799
VSTZAG51 VTRAYA52 1 0 0.2400 1.0200 83.10000    400
VSTZAG51 VZAGOR51 1 0 0.1500 0.7400 6.000000    199
VSTZAG51 VZAGOR52 1 0 0.0700 0.3700 12.00000    199
VST_OR51 VO_EMB51 1 0 1.0600 5.0500 39.40000    799
VSVILO51 VSVILO52 R 8 0.0100 0.1200 0.800000    400
VSVISH51 VSVILO52 1 0 1.2800 3.0700 21.00000    400
VS_POL51 VHBATA51 1 0 6.7500 8.4800 54.20000    100
VS_ROD51 VSMOLY51 1 0 1.6100 8.4200 64.20000    799
VTARG151 VO_MAT51 1 0 0.0300 0.1200 0.800000    400
VTARG151 VO_ROT52 1 0 0.5900 1.4000 9.700000    509
VTAR_Z51 VTAR_Z52 S 2 0.0000 0.0000 0.000000    800
VTBDOL21 VSF_YU21 1 0 3.7100 22.560 160.0000    945
VTBDOL21 VSF_YU21 2 0 3.7100 22.560 160.0000    945
VTBDOL21 VSTOMA21 1 0 2.6700 16.280 115.0000    600
VTBDOL21 VTSOF_21 1 0 5.6400 34.520 216.0000    945
VTDEVE51 VO_SMD51 1 0 0.0500 0.3500 3.200000    799
VTDEVE51 VPOLIM51 R 0 0.0100 0.1200 0.800000    799
VTDEVE51 VTVARN52 1 0 1.2400 5.7900 46.00000    824
VTEC_K51 VMETAL51 1 8 0.2800 1.4000 12.00000    800
VTEC_K51 VO_GRT51 R 8 0.0100 0.1200 0.800000    599
VTERVE51 VO_DOB51 1 0 6.6300 15.890 108.8000    509
VTETEV51 VZELIN51 1 0 6.3200 15.010 101.5000    400
VTETEV51 VZLPAN51 1 0 3.9700 9.4200 65.00000    400
VTMARI51 VSHK__52 1 0 0.6100 3.0400 24.50000    800
VTMI2_11 VTMI3_11 1 0 0.8600 12.800 162.3000   1998
VTMI2_21 VO_KAK21 1 0 5.6000 35.640 239.3000    944
VTMI2_21 VO_SPT21 1 0 3.1700 20.470 142.1000    944
VTMI2_21 VSTZAG21 1 0 2.8400 19.370 128.6000    600
VTMI2_21 VTMI3_21 1 0 1.0500 9.7500 119.2000   1890
VTMI2_51 V3MART51 1 0 1.2600 4.0700 32.40000    600
VTMI2_51 VN_ZAG51 1 0 2.0800 10.610 83.40000    800
VTMI2_51 VPST_151 1 0 1.2000 5.5300 43.40000    500
VTMI3_21 VTMI3_2Q 1 0 0.0000 0.0500 -1033.10    131
VTMI3_21 VTMI3_2Q 2 0 0.0000 0.0500 -894.800    114
VTMI3_21 VTMI3_2Q 3 0 0.0000 0.0500 -894.800    114
VTMI3_21 VUZUND21 1 0 2.9600 18.060 122.8000    945
VTOPOL51 VKNAUF51 1 0 2.4500 11.420 91.20000    799
VTPLOV51 VCARAC51 1 0 0.1000 0.2200 1.700000    598
VTPLOV51 VPROSL51 1 0 0.7000 3.7500 25.40000    799
VTPSTZ51 VZORAA51 1 0 0.0300 0.1300 1.100000    400
VTP_DG52 VO_ATP51 1 0 0.2700 0.6400 4.400000     54
VTP_VR51 VTVR_A51 1 0 0.3400 1.5700 12.50000    200
VTP_VR51 VTVR_K51 R 8 0.3400 1.5700 12.50000    200
VTRAST51 VO_SIR51 1 0 0.8300 1.9900 13.70000    510
VTRAYA51 VTRAYA52 R 8 0.0100 0.1200 0.800000    800
VTRIMO51 VTRIMO52 R 8 0.0100 0.1200 0.800000    799
VTROY151 VO_OSH51 1 0 4.2600 8.8700 59.70000    380
VTROY151 VTROY251 1 0 0.3400 1.6300 12.60000    380
VTSENO51 VO_VAL51 1 0 1.8500 4.5000 30.90000    510
VTSENO51 VSVISH51 1 0 3.2600 7.8000 53.60000    510
VTSF_I51 VO_CVA52 1 8 0.4300 2.1300 17.10000    799
VTVARD51 VHZHRE51 1 0 0.8700 4.5600 35.00000    799
VTVARN51 VO_SMD51 1 0 0.9300 4.8300 35.00000    799
VTVARN51 VTVARN52 S 2 0.0000 0.0000 0.000000   4199
VTVARN51 VVN_ZA51 1 0 1.0400 4.7700 38.00000    799
VTVIDI51 VVIDI151 1 0 0.2900 1.6700 11.30000    825
VTVR_A51 VVR1_A51 1 0 0.1100 0.5200 4.100000    399
VTVR_A51 VVR2_A51 1 0 0.0500 0.2200 1.800000    399
VTVR_K51 VVR3_K51 1 0 0.3500 1.6400 13.10000    399
VT_RUS51 VO_BAS51 1 0 0.6700 3.1100 25.10000    800
VT_SVI51 VSVILO51 R 8 0.0100 0.1200 0.800000    400
VT_SVI51 VSVILO52 1 0 0.0100 0.1200 0.800000    400
VT_VRA51 VTVR_K51 1 0 0.1200 0.5600 4.100000    400
VT_VRA51 VVR2_A51 R 8 0.0700 0.3400 2.600000    399
VVARNA11 VVARNA1Q 1 0 4.0000 0.1600 -1133.80    262
VVELBA51 VTBDOL51 1 0 1.9300 9.2000 72.10000    799
VVELIC51 VO_KOD51 1 0 0.0300 0.1200 0.800000    510
VVELIC51 VO_SIR51 1 0 2.9800 7.1400 49.30000    510
VVESEL51 VHKARD51 1 0 0.2900 1.4900 21.00000    799
VVIDI151 VVIDI251 1 0 0.9900 2.3200 15.90000    799
VVIHAR51 VO_OVI51 1 0 0.3200 1.5300 12.00000    199
VVITOS51 VVITOS52 1 0 0.0100 0.1200 0.800000    799
VVN_IZ51 VO_SIT51 1 0 1.1300 2.3000 17.30000    799
VVN_IZ51 VVN_IZ52 R 8 0.0100 0.1200 0.800000    800
VVN_IZ51 VVN_ZA52 1 0 0.6400 1.5700 11.00000    799
VVN_IZ52 VVN_ZA51 1 0 0.6600 1.5700 11.00000    510
VVN_JU51 VO_YUA51 1 0 0.1800 0.9500 6.800000    799
VVN_SE51 VDOBRU52 1 0 2.8600 10.950 84.50000    799
VVN_SE51 VO_POF51 1 0 0.4500 2.1900 16.90000    799
VVN_SE51 VTVARN52 1 0 1.4800 7.1300 55.00000    799
VVN_SE51 VVN_SE52 R 0 0.0100 0.1200 0.800000    800
VVN_SE51 VVN_SE5Q 1 8 0.0000 0.0500 4231.600    269
VVN_SE51 VVN_ZA52 1 0 0.3600 1.8200 14.60000    799
VVN_ZA51 VVN_ZA52 R 8 0.0100 0.1200 0.800000    800
VVR1_A51 VVRAC151 R 8 0.4900 1.1800 8.100000    300
VVR1_M51 VMEZDR51 1 0 2.3500 5.6200 38.80000    399
VVR1_M51 VVRAC151 1 0 0.4900 1.1800 8.100000    300
VVR2_A51 VVRAC251 R 8 0.2400 0.5700 3.900000    599
VVR3_K51 VKR_KA51 1 0 1.4500 6.7600 53.80000    399
VVR3_K51 VVRAC351 1 0 0.3400 1.6100 12.80000    399
VVR3_L51 VBOICH51 1 0 3.6200 8.6500 59.60000    399
VVR3_L51 VVRAC251 1 0 1.3600 3.2500 22.40000    399
VVR3_L51 VVRAC351 R 8 0.3400 1.6100 12.80000    399
VVRABN51 VO_OBM51 1 0 0.3400 1.8200 30.20000    798
VV_DOL51 VDOBRU52 1 0 0.6400 3.3000 25.90000    799
VV_DOL51 VDOBRU52 2 8 0.6400 3.3000 25.90000    799
VV_DOL51 VO_DOB51 1 0 0.5600 1.3400 9.200000    509
VV_DOL51 VWSUVO51 1 0 1.1800 2.8300 19.40000    400
VWSNIK51 VMAYAK51 1 0 0.3500 1.8000 14.10000    799
VWSNIK51 VMAYAK51 2 0 0.3500 1.8000 14.10000    799
VYAKOR51 VVELIN51 1 8 5.6700 13.830 92.00000    509
VYAMBO51 VKUTEL51 1 0 0.5000 2.5700 19.80000    799
VYAMBO51 VN_LAS51 1 0 1.4200 4.6800 34.60000    509
VYAMBO51 VP_VLA51 1 0 0.3800 1.9700 15.10000    200
VYAMBO51 VTENEV51 1 0 2.6600 7.9600 55.80000    400
VYAMBO51 VTMI2_51 1 0 3.0800 16.250 123.5000    800
VYAMBO51 VTMI2_51 2 0 3.0800 16.250 123.5000    800
VYAMBO51 VZLATE51 1 0 0.8600 4.5000 35.00000    798
VYANAA51 VSTOLN51 1 0 0.7500 3.5000 28.00000    600
VYUBIL51 VO_BOS51 1 0 0.0400 0.2200 1.500000    400
VYUBIL51 VYUBIL52 S 2 0.0000 0.0000 0.000000    800
VYUBIL52 VMADAR51 1 0 2.5100 13.430 90.70000    799
VZAPAD51 VTBRIK51 1 0 0.8700 2.0800 16.40000    800
VZAVET51 VO_KOD51 1 0 7.8800 19.010 129.4000    510
VZHERA51 VMARTI51 1 0 10.110 15.760 109.5000    200
VZHERA51 VMONTA51 1 0 0.9600 2.3800 19.00000    400
VZLATE51 VZLATE52 S 2 0.0000 0.0000 0.000000    799
VZLATI51 VO_MUM51 1 0 1.0600 4.8600 39.20000    799
VZLPIA51 VO_SIT51 1 0 1.0600 2.1400 16.00000    799
WBBROD51 WBBROD52 1 7 0.0000 0.0000 0.000000    467
WBBROD51 WDERVE51 1 0 3.2550 10.787 76.69400    600
WBIHA151 WBIHA152 1 7 0.0000 0.0000 0.000000    467
WBIHA151 WBIHA25  1 0 0.5170 1.7150 12.31400    360
WBIHA151 WBIHA25  2 0 0.5170 1.7150 12.31400    360
WBIHA151 WBKRUP5  1 0 5.9520 13.184 84.79300    360
WBIHA151 WCAZI15  1 0 1.9940 6.7920 46.28100    360
WBIHA151 WKVAKU5  1 0 4.4920 15.436 103.3880    648
WBILEC5  XBI_NI51 1 1 4.6660 13.124 84.29800    438
WBJEL15  WBJEL25  1 0 0.7740 2.5660 18.26400    645
WBJEL35  WBJEL15  1 0 0.4720 1.5640 11.15700    645
WBJEL45  WBJEL15  1 0 1.2100 4.0100 28.51200    645
WBJEL45  XBI_LE51 1 1 0.7260 2.4050 17.10700    645
WBLUK151 WBL5TT5  1 0 1.4520 4.8120 34.21500    645
WBLUK151 WBLUK152 1 7 0.0000 0.0000 0.000000    467
WBLUK151 WBLUK25  1 0 0.8060 1.7510 11.40500    467
WBLUK151 WBLUK75  1 0 0.8470 2.8070 20.00000    645
WBLUK151 WBLUK85  1 0 0.9320 3.0880 21.98300    645
WBLUK25  WBLUK55  1 0 1.2600 4.1700 29.64000    645
WBLUK35  WBLUK45  1 0 1.0830 3.5490 25.20700    645
WBLUK35  WHBOCA5  1 0 4.0050 13.273 94.38000    645
WBLUK55  WBL5TT5  1 0 0.2180 0.7220 5.124000    645
WBLUK611 WBLUK612 1 7 0.0000 0.0000 0.000000    960
WBLUK611 WTSTAN11 1 0 2.0650 24.001 306.7870    960
WBLUK651 WBLUK151 1 0 2.6690 5.7960 37.85100    468
WBLUK651 WBLUK151 2 0 1.5370 5.0930 36.19800    648
WBLUK651 WBLUK45  1 0 0.8470 2.8070 20.00000    648
WBLUK651 WBLUK652 1 7 0.0000 0.0000 0.000000    467
WBLUK651 WGRDS25  1 0 2.8820 9.8220 66.90800    648
WBLUK651 WKTDUB5  1 0 6.1710 20.451 145.4550    645
WBLUK651 WPRIJ251 1 0 8.1600 17.723 115.6200    468
WBLUK651 WPRIJ551 1 0 2.7710 9.1830 65.28900    648
WBLUK651 WPRITT5  1 0 4.5860 15.198 108.0990    645
WBRCK15  WBRCK251 1 0 0.6050 2.0050 14.29800    645
WBRCK15  WDOBO35  1 0 7.7800 25.784 183.3880    645
WBRCK15  WORASJ5  1 0 2.5410 8.4210 59.91700    450
WBRCK15  WSAMAC5  1 0 6.1630 13.386 87.35500    470
WBRCK15  WSR-IK5  1 0 4.7260 12.352 84.13200    470
WBRCK251 WBJEL35  1 0 4.4890 14.877 105.7850    470
WBRCK251 WBRCK252 1 7 0.0000 0.0000 0.000000    467
WBRCK251 WGRDTT5  1 0 5.2030 17.243 122.6450    645
WBREZA5  WSARA451 1 0 2.9650 10.071 69.83500    648
WBUGOJ5  WDVAKU5  1 0 1.5660 3.6610 23.14100    360
WBUGOJ5  WGVAKU5  1 0 2.3070 7.9860 52.64500    330
WBUGOJ5  WKUPRE5  1 0 1.9240 6.3750 45.37200    630
WBUGOJ5  WNTRAV5  1 0 3.5450 12.274 80.82600    645
WBUSOV5  WVITEZ5  1 0 1.2740 4.4120 29.00800    645
WBUZIM5  WBKRUP5  1 0 2.5950 8.8380 60.24800    642
WCAPLJ5  WLJUBU51 1 0 2.2690 7.5780 51.40500    630
WCAPLJ5  WSTOLA5  1 0 5.7930 15.435 105.5370    360
WCAPLJ5  XCA_OP51 1 1 2.2770 4.8780 30.00000    480
WCAZI15  WCAZI25  1 0 1.1660 4.0350 26.61200    645
WCAZI15  WKLADU5  1 0 3.1340 10.677 72.89300    360
WCELIN5  WBLUK75  1 0 0.8470 2.8070 20.00000    645
WCELUL5  WPRIJ15  1 0 0.1450 0.4810 3.388000    645
WCITL25  WFNEZV5  1 0 0.3600 1.2120 8.178000    645
WCITLU5  WCITL25  1 0 0.6350 2.0580 14.13200    630
WDERVE51 WDERVE52 1 7 0.0000 0.0000 0.000000    645
WDERVE51 WDOBO35  1 0 3.3880 11.228 79.83500    645
WDERVE51 WGRDTT5  1 0 4.7310 15.679 111.4880    645
WDERVE51 WPRNJ15  1 0 3.4730 11.509 81.81800    648
WDERVE51 WSRBAC5  1 0 4.5860 15.198 108.0990    645
WDJURD5  WKLADA5  1 0 2.5460 8.6730 59.17400    600
WDOBO15  WDOBO25  1 0 0.6530 2.1650 15.37200    600
WDOBO15  WKTDOI5  1 0 0.0100 0.0510 0.278000    645
WDOBO15  WMAGLA5  1 0 2.4620 8.4410 56.77700    645
WDOBO25  WDOBO35  1 0 1.5370 5.0930 36.19800    600
WDOBRI5  WVISOK5  1 0 0.9960 3.2380 21.07400    660
WDUBIC5  WKTDUB5  1 0 2.5150 5.4630 35.62000    467
WDUBIC5  WPRIJ35  1 0 3.0980 10.266 72.97500    645
WEVPBL5  WHADZI5  1 0 0.6970 2.3530 16.44600    645
WEVPBL5  WSARA151 1 0 0.1560 0.5300 3.636000    645
WEVPKO5  WKONJI5  1 0 0.6240 2.1300 14.46300    642
WEVPKO5  WPAZAR5  1 0 2.5820 8.8300 59.80400    642
WEVPLP5  WDRVAR5  1 0 1.6300 5.6600 37.27300    648
WEVPLP5  WGRAHO5  1 0 3.0000 10.400 68.51200    648
WFNEBI5  WBILEC5  1 8 2.7590 6.0560 33.89000    470
WFNEBI5  WTREB15  1 0 2.4470 5.3700 30.06000    470
WFNEDE5  WLUKA152 1 0 0.9440 3.2590 22.28800    645
WFNEDE5  WTTUZL51 1 0 0.5876 2.0052 13.77600    645
WFNEHO21 WFNEHO22 1 8 0.0000 0.0500 0.000000    720
WFNEHO21 WMOST321 1 0 1.3500 7.0300 43.07000    720
WFNEHO21 WTREBI21 1 0 5.9100 30.860 188.0000    720
WFNEPE5  WGRUDE5  1 0 1.1760 3.9750 26.13700    645
WFNEPE5  WHMLIN5  1 0 0.3130 1.0580 6.957000    645
WFNEZV5  WLJUBU51 1 0 0.6680 2.1170 14.38300    645
WFOCA 5  WGRZD151 1 0 3.4850 11.549 82.14900    360
WGACKO51 WBILEC5  1 0 4.9000 16.241 115.4550    648
WGACKO51 WGACKO52 1 7 0.0000 0.0000 0.000000    645
WGLINI5  WZVORN51 1 0 0.4960 1.6440 11.65300    360
WGLINI5  WZVORN51 2 0 0.5080 1.6840 11.98300    360
WGORA25  WGRZD151 1 0 0.6660 2.2050 15.70200    648
WGORA25  WHRDUB5  1 0 1.0730 3.5530 25.20700    645
WGRACA5  WLUKA151 1 0 3.0000 10.239 69.75200    645
WGRADA2  XGR_DA21 1 1 1.6920 8.8380 57.56200    720
WGRADA51 WGRADA52 1 7 0.0000 0.0000 0.000000    645
WGRADA51 WGRDTT5  1 0 0.5080 1.6840 11.98300    645
WGRADA51 WMODRI5  1 0 1.3920 4.6120 32.81000    645
WGRDS15  WTOPOL5  1 0 1.1980 3.9700 28.26400    645
WGRDS25  WGRDS15  1 0 1.9210 6.5480 44.60500    645
WGRUDE5  XGR_IM51 1 1 1.7650 4.4940 29.33900    480
WGRZD151 WGRZD152 1 7 0.0000 0.0000 0.000000    467
WHAK  51 WHAK  52 1 7 0.0000 0.0000 0.000000    645
WHBOCA5  WBL5TT5  1 0 3.0490 10.105 71.81800    645
WHBOCA5  WHJAJ151 1 0 2.7950 9.2630 65.86800    630
WHBOCA5  WMGRAD5  1 0 1.8630 6.1750 43.88400    645
WHCAPL2  WMOST421 1 0 1.4100 10.950 123.6780   1440
WHCAPL2  WMOST421 2 0 1.4300 11.130 125.4340   1440
WHGRAB2  WRPJAB21 1 0 0.7300 3.8100 24.79300    720
WHJABL51 WHJABL52 1 7 0.0000 0.0000 0.000000    457
WHJABL51 WJABLA5  1 0 0.0480 0.1670 0.909000    645
WHJABL51 WKONJI5  1 0 2.1020 7.1690 48.84300    642
WHJABL51 WPRATA5  1 0 5.1090 16.986 122.2310    582
WHJABL51 WSARA151 1 0 6.6930 22.251 160.0830    645
WHJABL51 WWPODV5  1 0 8.3780 19.417 128.9010    450
WHJAJ151 WHJAJ152 1 7 0.0000 0.0000 0.000000    436
WHJAJ151 WJAJC15  1 0 1.1450 3.4740 23.47100    436
WHMOST51 WHMOST52 1 7 0.0000 0.0000 0.000000    645
WHMOST51 WMOST151 1 0 0.1780 0.6000 4.132000    642
WHMOST51 WMOST151 2 0 0.2540 0.8420 5.950000    642
WHRAMA21 WHRAMA22 1 7 0.0000 0.0000 0.000000    720
WHRAMA21 WRPJAB21 1 0 1.0500 5.4500 35.41300    720
WHRAMA21 WRPJAB21 2 0 1.0500 5.4500 35.41300    720
WHSALA21 WHSALA22 1 7 0.0000 0.0000 0.000000    720
WHSALA21 WMOST321 1 0 2.2600 11.770 76.59100    720
WHSALA21 WRPKAK21 1 0 7.0600 36.910 241.3020    720
WHTREB2  WTREBI21 1 0 1.3100 7.1500 42.66500    786
WHVSGR11 WHVSGR12 1 7 0.0000 0.0000 0.000000   1920
WHVSGR11 WVISEG11 1 0 0.1280 1.3120 15.24900    960
WILIJA5  WSARA151 1 0 1.7040 5.8130 39.66900    645
WJABLA5  WRAMA 5  1 0 2.8580 9.5430 67.85100    645
WJAJC251 WDVAKU5  1 0 5.4910 12.016 75.20700    360
WJAJC251 WHJAJ151 1 0 1.0490 3.7070 24.29800    509
WJAJC251 WJAJC15  1 0 0.0850 0.2810 1.983000    645
WJAJC251 WJAJC252 1 7 0.0000 0.0000 0.000000    409
WJAJC251 WTRAV25  1 0 4.2600 14.541 99.17400    330
WJELAH5  WDOBO15  1 0 1.5480 5.1330 36.50000    645
WJELAH5  WTESLI5  1 0 1.5480 5.1330 37.05000    645
WJUG  5  WZENI45  1 0 0.0960 0.3280 2.231000    532
WKLADU5  WVRNOG5  1 0 1.5140 5.1550 35.12400    360
WKLJUC5  WPETRO5  1 0 5.1990 17.869 119.6690    321
WKLJUC5  WSMOST5  1 0 3.4820 11.864 80.90900    321
WKTDOI5  WDOBIS5  1 0 0.8760 2.9880 20.32000    645
WKTDOI5  WGRACA5  1 0 1.2010 4.0920 27.92000    645
WKVAKU5  WPETRO5  1 0 3.2440 11.144 74.62800    648
WKVAKU5  XKV_MA51 1 1 0.4456 1.5560 10.17000    645
WKVARO5  WCELIN5  1 0 1.6940 5.6140 39.91700    645
WKVARO5  WUKRIN5  1 0 2.9040 9.6240 68.43000    645
WLAKTA5  WBLUK85  1 0 0.9320 3.0880 21.98300    645
WLAKTA5  WLAKT25  1 0 0.4400 1.4590 10.33100    648
WLIVNO51 WLIVNO52 1 7 0.0000 0.0000 0.000000    645
WLIVNO51 XBB_LI51 1 1 1.5000 4.9720 35.37200    642
WLJUBU51 WCITL25  1 0 1.0390 3.3040 22.56200    630
WLJUBU51 WLJUBU52 1 7 0.0000 0.0000 0.000000    467
WLOPAR5  WTUZL35  1 0 3.0150 5.7830 48.84300    470
WLUKA151 WLUKA152 1 7 0.0000 0.0000 0.000000    467
WLUKA152 WSR-IK5  1 0 3.5190 7.7220 50.49600    470
WMAGLA5  WTESAN5  1 0 1.4170 4.8710 32.56200    330
WMAGLA5  WZAVID5  1 0 1.8380 6.2640 42.72700    645
WMGRAD5  WSIPOV5  1 0 3.1460 10.427 74.13200    378
WMODRI5  WODZAK5  1 0 1.3440 2.9190 19.09100    470
WMOST151 WMOST152 1 7 0.0000 0.0000 0.000000    467
WMOST151 WMOST65  1 0 0.8260 1.7930 11.73600    468
WMOST251 WMOST151 1 0 0.8400 2.8680 19.50400    642
WMOST251 WMOST252 1 7 0.0000 0.0000 0.000000    457
WMOST321 WEALMO2  1 0 0.0700 0.5700 6.446000   1440
WMOST321 WMOST322 1 7 0.0000 0.0000 0.000000    720
WMOST321 WMOST421 1 0 0.2800 1.4700 9.587000    720
WMOST321 WMOST421 2 0 0.1500 1.1400 12.87200   1440
WMOST411 WMOST412 1 7 0.0000 0.0000 0.000000   1920
WMOST411 XMO_KO11 1 1 1.7520 17.712 196.1910   1920
WMOST421 WEALMO2  1 8 0.2300 1.7500 19.66900   1440
WMOST421 WMOST422 1 7 0.0000 0.0000 0.000000   1920
WMOST421 XMO_ZA21 1 1 3.7900 19.796 129.7730    720
WMOST451 WCITLU5  1 0 1.4160 4.7540 31.48800    642
WMOST451 WHMBLA5  1 0 0.2420 0.8020 5.702000    642
WMOST451 WMOST151 1 0 1.4050 4.7870 32.64500    642
WMOST451 WMOST452 1 7 0.0000 0.0000 0.000000    378
WMOST451 WSBRIJ5  1 0 2.7140 7.1500 47.19000    642
WMOST55  WHMBLA5  1 0 0.1820 0.6010 4.298000    630
WMOST55  WMOST75  1 0 0.6470 1.4210 9.256000    468
WMOST65  WMOST75  1 0 0.5600 1.5090 10.33100    468
WNEVES5  WGACKO51 1 0 5.0660 16.992 116.1945    648
WNEVES5  WMOST251 1 0 3.2310 10.707 76.11600    642
WPALE 5  WGRZD151 1 0 8.6210 18.723 122.1490    642
WPALE 5  WSA5TT5  1 0 3.2640 7.0890 46.28100    467
WPAZAR5  WHADZI5  1 0 0.8400 2.8760 19.49400    645
WPETRO5  WDRVAR5  1 0 2.3790 8.1700 54.71100    648
WPLJTT5  WVLASE5  1 0 1.8270 6.0550 43.05800    645
WPLJTT5  WZVORN51 1 0 2.6860 8.9020 63.30600    645
WPOSUS5  WHMLIN5  1 0 2.5240 8.7390 57.52100    645
WPRATA5  WSAR145  1 0 1.3850 4.3610 974.6280    582
WPRATA5  WSARA151 1 8 1.5840 5.2650 37.85100    645
WPRIJ15  WPRITT5  1 0 0.7870 2.6070 18.51200    645
WPRIJ221 WBIHA12  1 0 5.5710 29.069 189.5870    375
WPRIJ221 WJAJC22  1 0 7.9670 41.634 272.7270    720
WPRIJ221 WPRIJ222 1 7 0.0000 0.0000 0.000000    720
WPRIJ221 WRPKAK21 1 0 10.324 54.334 633.5330    720
WPRIJ221 XPR_ME21 1 1 2.5260 13.182 85.90900    720
WPRIJ221 XPR_SI21 1 1 3.2330 16.850 103.1410    720
WPRIJ251 WBKRUP5  1 0 9.5040 20.642 134.7110    360
WPRIJ251 WNGRAD5  1 0 3.9200 12.992 92.39700    648
WPRIJ251 WPRIJ15  1 0 0.2960 1.6130 9.587000    648
WPRIJ251 WPRIJ252 1 7 0.0000 0.0000 0.000000    467
WPRIJ251 WPRIJ35  1 0 1.0160 3.3680 23.96700    648
WPRIJ251 WPRIJ551 1 0 1.9840 6.5760 46.77700    648
WPRIJ251 WSMOST5  1 0 4.1090 8.9240 58.26400    360
WPRIJ551 WPRIJ552 1 7 0.0000 0.0000 0.000000    645
WPRNJ15  WUKRIN5  1 0 1.9720 6.5360 46.44600    648
WROGAT5  WSOKOL5  1 0 3.1220 10.346 73.55400    645
WRPJAB21 WJAJC22  1 0 7.4200 38.760 253.5330    720
WRPJAB21 WMOST321 1 0 3.7100 19.340 126.2190    720
WRPJAB21 WRPJAB22 1 7 0.0000 0.0000 0.000000    720
WRPJAB21 WRPKAK21 1 0 4.8600 25.370 165.8060    720
WRPKAK21 WRPKAK22 1 7 0.0000 0.0000 0.000000    720
WRPKAK21 WTKAK52  1 0 0.5500 2.8900 18.78100    390
WSAMAC5  WODZAK5  1 0 2.3040 5.0040 32.64500    470
WSAR1011 WMOST411 1 0 3.0560 30.896 341.5030   1920
WSAR1011 WSAR1012 1 2 0.0000 0.0000 0.000000   1920
WSAR1011 WTUZL411 1 0 2.7680 28.016 309.1480   1920
WSAR1051 WKISEL5  1 0 2.5220 8.7450 57.52100    396
WSAR1051 WSAR1052 1 7 0.0000 0.0000 0.000000    645
WSAR1051 WSARA151 1 0 1.0450 3.6000 24.05000    645
WSAR1051 WSARA25  1 8 1.0210 3.5190 23.47100    645
WSAR1051 WSARA451 1 0 0.6000 2.0450 13.96700    645
WSAR1051 WSARA55  1 0 1.4760 5.0380 34.29800    648
WSAR1051 WSARA75  1 0 0.7800 2.5890 18.59500    645
WSAR1051 WSARA75  2 8 0.7800 2.5890 18.59500    645
WSAR1051 WSARA85  1 0 0.6610 2.1910 15.78500    396
WSAR1051 WSARA85  2 0 0.6610 2.1910 15.78500    396
WSAR115  WSAR135  1 0 0.0800 0.2400 82.81000    582
WSAR125  WSAR135  1 0 0.1030 0.3090 104.2480    582
WSAR145  WSAR155  1 0 0.3240 1.0760 7.769000    438
WSAR2011 WSAR1011 1 0 0.9600 9.7440 107.5690   1152
WSAR2011 WSAR2012 1 7 0.0000 0.0000 0.000000   1152
WSAR202  XSA_PI21 1 1 1.7860 17.997 150.4550    800
WSAR2051 WSAR135  1 8 0.8470 2.1720 14.71100    470
WSAR2051 WSAR135  2 8 0.8470 2.1720 14.71100    470
WSAR2051 WSAR145  1 0 0.4360 1.4440 102.6450    480
WSAR2051 WSAR155  1 0 0.4240 1.4030 10.00000    648
WSAR2051 WSAR185  1 0 1.0290 3.4080 24.21500    582
WSAR2051 WSAR2052 1 7 0.0000 0.0000 0.000000    467
WSAR2051 WSARA151 1 0 1.8670 5.9260 40.41300    541
WSARA151 WSAR185  1 0 0.8030 2.5520 17.35500    582
WSARA151 WSARA152 1 7 0.0000 0.0000 0.000000    467
WSARA151 WVISOK5  1 0 3.0710 10.546 70.99200    645
WSARA25  WSARA451 1 0 0.5650 1.9230 13.14100    648
WSARA25  WSARA55  1 0 0.1030 0.3100 107.1070    588
WSARA25  WSARA75  1 0 0.2170 0.7370 5.124000    645
WSARA451 WSARA452 1 7 0.0000 0.0000 0.000000    645
WSARA55  WSA5TT5  1 0 0.5470 1.1880 7.769000    467
WSARA55  WSAR115  1 0 0.0940 0.2820 97.35500    588
WSARA75  WSAR125  1 0 0.0560 0.1690 56.91300    582
WSARA75  WSAR145  1 0 0.1080 0.3240 111.9840    582
WSBRIJ5  WGRUDE5  1 0 2.9760 6.8820 43.14100    642
WSJEVE5  WZENI151 1 0 0.4200 1.4330 9.752000    528
WSJEVE5  WZENI45  1 0 0.4200 1.4330 9.752000    528
WSOKOL5  WSARA451 1 0 4.6100 15.278 108.6780    648
WSR-CA5  WPLJTT5  1 0 1.8270 6.0550 43.05800    450
WSRBAC5  WTOPOL5  1 0 2.1050 6.9770 49.58700    645
WTGACK11 WMOST411 1 0 2.2080 22.416 246.7590   1920
WTGACK11 WTGACK12 1 7 0.0000 0.0000 0.000000   1920
WTGACK11 WTREBI11 1 0 2.0960 21.184 233.3030   1920
WTGRAD5  WKUPRE5  1 0 3.8790 13.203 93.63600    630
WTGRAD5  WWIVOV5  1 0 1.9010 6.3650 39.37000    648
WTKAK721 WRPKAK21 1 0 0.4000 2.6900 23.34700    720
WTKAK721 WTKAK722 1 7 0.0000 0.0000 0.000000    720
WTKAK721 WZENI221 1 0 1.3000 7.3600 53.59500    720
WTKAKA51 WBREZA5  1 0 2.1250 7.2180 50.00000    645
WTKAKA51 WCEMEN5  1 0 0.5170 1.7620 11.98300    645
WTKAKA51 WDOBRI5  1 0 0.6360 2.1700 14.79300    645
WTKAKA51 WILIJA5  1 0 2.3400 7.9820 54.54500    645
WTKAKA51 WTKAKA52 1 7 0.0000 0.0000 0.000000    509
WTKAKA51 WZENI151 1 0 3.5730 12.029 78.84300    509
WTOPOL5  WLAKT25  1 0 1.7620 5.8380 41.48800    645
WTRAV15  WTRAV25  1 0 0.8860 2.0410 12.81000    467
WTRAV15  WZENI151 1 0 2.1730 7.4100 50.49600    645
WTREBI11 WTREBI12 1 7 0.0000 0.0000 0.000000   1920
WTREBI11 XTR_LA11 1 1 1.5235 14.674 157.0431   1920
WTREBI21 WHEDUB2  1 8 0.8000 4.3200 43.98800    786
WTREBI21 WMOST321 1 0 6.7400 35.240 230.5580    720
WTREBI21 WTREBI22 1 7 0.0000 0.0000 0.000000    720
WTREBI21 XTR_PE21 1 1 2.3900 13.028 77.72700    720
WTREBI21 XTR_PL21 1 1 0.4000 2.1600 22.16900    720
WTREBI5  WTREB15  1 0 1.5360 3.3360 21.73600    468
WTREBI5  XTR_HN51 1 1 2.9570 6.4220 41.90100    468
WTREBI5  XTR_KO51 1 1 1.7090 3.7110 24.21500    468
WTSBJE5  WHJAJ151 1 0 1.1950 3.9700 28.26400    600
WTSBJE5  WMGRAD5  1 0 1.1950 3.9700 28.26400    600
WTSTAN11 WTSTAN12 1 7 0.0000 0.0000 0.000000    960
WTSTAN51 WTESLI5  1 0 2.5483 8.4451 60.02000    645
WTSTAN51 WTSTAN52 1 7 0.0000 0.0000 0.000000    645
WTSTAN51 WUKRIN5  1 0 2.4200 8.0200 57.02500    645
WTTUZ62  WTUZL421 1 0 0.4000 2.1000 13.59500    720
WTTUZL21 WGRADA2  1 0 3.8300 19.850 131.3220    720
WTTUZL21 WTTUZL22 1 7 0.0000 0.0000 0.000000    720
WTTUZL21 WTUZL421 1 0 0.4400 2.2600 14.73100    720
WTTUZL21 WTUZL421 2 0 0.3900 2.0500 13.34700    720
WTTUZL21 XTU_DA21 1 1 3.5330 18.486 120.7230    720
WTTUZL51 WHAK  51 1 0 0.0830 0.2870 1.983000    645
WTTUZL51 WLUKA151 1 0 1.9430 6.6550 45.12400    645
WTTUZL51 WTTUZL52 1 7 0.0000 0.0000 0.000000    645
WTTUZL51 WTUZLC51 1 0 1.5230 5.1990 35.45500    645
WTUGLJ11 WTUGLJ12 1 7 0.0000 0.0000 0.000000   1920
WTUGLJ11 WTUZL411 1 0 1.3280 13.344 147.4030   1920
WTUGLJ11 XUG_ER11 1 1 1.5680 15.832 174.9860   1920
WTUGLJ11 XUG_SM11 1 1 1.1530 12.594 129.5910   1920
WTUGLJ51 WBJEL25  1 0 2.2750 7.5390 53.63600    600
WTUGLJ51 WLOPAR5  1 0 1.9600 6.4960 46.19800    468
WTUGLJ51 WTUGLJ52 1 7 0.0000 0.0000 0.000000    645
WTUGLJ51 WZVORN51 1 0 5.5420 18.366 130.5790    645
WTUZL411 WTSTAN11 1 0 1.6090 18.560 237.2370    960
WTUZL411 WTUZL412 1 7 0.0000 0.0000 0.000000   1920
WTUZL421 WRPKAK21 1 0 5.7020 29.805 194.9590    720
WTUZL421 WTUZL422 1 7 0.0000 0.0000 0.000000    720
WTUZL421 WZENI221 1 0 5.3340 27.835 181.3020    720
WTUZL451 WBANOV5  1 0 2.0320 7.0300 46.28100    390
WTUZL451 WDJURD5  1 0 1.2850 4.3780 29.83500    600
WTUZL451 WHAK  51 1 0 0.6260 2.1630 14.21500    645
WTUZL451 WTUZL452 1 7 0.0000 0.0000 0.000000    645
WTUZL451 WTUZL551 1 0 1.1170 3.8070 25.95000    640
WTUZL451 WTUZLC51 1 0 1.0810 3.6830 25.12400    645
WTUZL551 WTUZL552 1 7 0.0000 0.0000 0.000000    645
WTUZL551 WTUZLC51 1 0 0.9000 3.0590 21.07400    645
WTUZLC51 WTUZL35  1 0 0.7140 2.3660 16.86000    645
WTUZLC51 WTUZLC52 1 7 0.0000 0.0000 0.000000    645
WVARES5  WVISOK5  1 0 2.3750 8.1050 55.28900    315
WVISEG11 WTUZL411 1 8 3.8560 38.400 447.2920    960
WVISEG11 WVISEG12 1 7 0.0000 0.0000 0.000000    960
WVISEG2  XVI_PO21 1 1 0.7240 3.9460 23.53300    720
WVISEG51 WHRDUB5  1 0 2.1470 7.1060 50.49600    648
WVISEG51 WROGAT5  1 0 2.7710 9.1830 65.28900    648
WVISEG51 WVISEG52 1 7 0.0000 0.0000 0.000000    645
WVISOK5  WFOJNI5  1 0 2.6620 8.8220 62.72700    645
WVITEZ5  WNTRAV5  1 0 0.6610 2.2910 15.04100    645
WVLASE5  WKLADA5  1 0 2.6740 8.8620 63.05799    600
WVRNOG5  WBUZIM5  1 0 1.3330 4.5400 30.99200    642
WWGBRS5  WPOSUS5  1 0 2.6180 8.9100 62.47900    642
WWGBRS5  WTGRAD5  1 0 1.3800 4.6980 32.97500    642
WWIVOV5  WLIVNO51 1 0 1.8170 6.1410 50.04000    648
WWJELO5  WRAMA 5  1 0 4.6770 15.916 112.0660    645
WWJELO5  WTGRAD5  1 0 0.6130 2.0860 13.88400    642
WWPODV5  WMOST251 1 0 0.8650 2.8610 19.30000    642
WZAVID5  WZENI151 1 0 4.7840 16.340 111.3220    645
WZENI151 WZENI152 1 7 0.0000 0.0000 0.000000    509
WZENI221 WZENI222 1 7 0.0000 0.0000 0.000000    720
WZENI251 WBUSOV5  1 0 1.3330 4.5410 30.99200    645
WZENI251 WCEMEN5  1 0 1.9200 6.5500 44.71100    645
WZENI251 WJUG  5  1 0 1.3560 4.6260 31.48800    532
WZENI251 WSJEVE5  1 0 0.9720 3.3150 22.56200    528
WZENI251 WZENI151 1 0 1.1650 3.9690 27.10700    440
WZENI251 WZENI252 1 7 0.0000 0.0000 0.000000    645
WZENI251 WZENI35  1 0 0.4090 1.3560 9.752000    396
WZENI251 WZENI35  2 0 0.4090 1.3560 9.752000    396
WZVORN51 WTUZL551 1 8 2.2870 7.5790 53.88400    645
WZVORN51 WZVORN52 1 7 0.0000 0.0000 0.000000    645
WZVORN51 XZV_BI51 1 1 0.4110 1.3630 9.669000    645
XAC_LO11 FLONNY12 1 0 0.7850 9.8800 122.0000   2750 .ACHE71LONNY
XAL_LG11 EALDEA11 1 0 0.1100 1.0200 10.88000   2237
XAL_PN21 EALDEA21 1 0 1.5200 8.6700 56.79000   1049
XAL_PN22 EALDEA21 2 0 1.5400 8.7900 57.23000   1049
XAL_PO21 IPONTA21 1 0 0.4370 2.6860 17.11000    900 PONTTIAC 1
XAL_RO11 FALBER13 1 8 1.5060 26.725 345.0000   2370 .ROND71ALBER
XAL_RO11 IRONT111 1 8 1.7150 28.310 317.8200   2370 RONTTIAB 1
XAL_RO12 FALBER14 2 0 1.5030 26.640 345.0000   2370 .ROND72ALBER
XAL_RO12 IRONT113 2 0 1.7200 28.365 318.3200   2370 RONTTIAB 2
XAR_AR21 EARKA221 1 0 1.0900 7.0500 58.39000   1075
XAR_AR21 FARGIA23 1 0 1.1250 7.1505 57.98500   1076 .ARKA61ARGIA
XAR_GA1G GARACH12 1 1 0.0000 0.0800 0.000000        _EQB_22612_9
XAR_GA1I IGLNN411 1 0 4.4500 0.0500 0.000000   9999 GLNNTIAR 1
XAS_SI11 FSIERE12 1 0 0.4630 4.5425 69.90100   2300 .ASPH71SIERE
XAU_M.21 FM.MA521 1 8 0.1175 0.9395 6.316000   1544 .AUBA61M.MA5
XAU_MO22 FMOULA21 1 0 0.3955 3.1625 21.25500   1544 .AUBA61MOULA
XAU_SA21 FSANEM21 1 8 0.0830 0.5835 8.000000   9999 SANEM61Z.P26
XAV_AV11 FAVELI11 2 0 0.5225 6.5465 80.47050   4194 .AVEL72AVELI
XAV_MA11 FMASTA12 1 0 0.8605 10.997 154.5590   4194 .AVEL71MASTA
XB._CA21 FZMENT21 1 8 0.3650 2.2115 15.41700   1093 .CAMP61ZMENT
XB._CA21 ICMPTA21 1 8 0.3125 2.2850 16.92000   1093 CMPTTIZM 1
XBA_KF31 D8BAZ_31 1 0 0.4418 1.4680 735.1327    840 155
XBA_KF32 D8BAZ_32 1 0 0.4418 1.5039 746.1283    840 156
XBA_MA11 FMAMBE11 1 0 0.7860 8.2125 86.56550   1772 .BASS71MAMBE
XBA_SI11 FSIERE12 1 0 0.6615 7.4535 79.61700   2000 .BASS71SIERE
XBE_BU51 _BERIV5  1 8 2.5384 5.4200 23.81697    585
XBE_OX21 D6OXYL21 1 8 0.0500 0.0500 8.136730   1290 YOxylux/XBE_
XBE_TI11 D7TIEN1A 1 0 0.1570 1.7070 18.40000   1792 AARE W
XBE_TI21 D7TIEN2C 1 0 0.2450 1.9100 16.20000    896 AARE O
XBG_TH11 GTHESS13 1 1 1.8160 18.848 200.4343   1600 _AC_1811_999
XBG_TH11 VBLAGO11 1 0 2.7700 29.610 306.9000   1601
XBI_MO31 ABISTR3  1 0 5.6820 14.548 88.58800    360
XBI_MO31 GMOURT31 1 1 5.3149 12.462 77.84700    450 _AC_22531_99
XBI_NI51 0VILUS5K 1 1 1.4180 3.5120 28.67799    400
XBI_PR21 EBIESC21 1 0 2.1800 10.470 64.59000    858
XBI_PR21 FPRAGN23 1 0 2.2130 10.193 64.64750    857 .BIES61PRAGN
XBI_R11K K1REV_1  1 0 0.0000 0.0500 0.000000   9999 C_REV-P1
XBI_R21K K1REV_1  1 0 0.0000 0.0500 0.000000   9999 C_REV-P2
XBR_AV11 EBROVA11 1 0 1.2100 12.500 146.1100   1948
XBR_SL51 WBBROD51 1 1 0.6430 1.3970 9.000000    500
XBR_VR51 VBREZN51 1 8 5.6100 13.360 89.00000    399
XCA_AL11 ECARTE11 1 0 0.7400 7.5700 89.47000   2222
XCA_AL12 ECARTE11 2 0 0.7400 7.5700 89.47000   2222
XCE_FR11 ECEDIL11 1 0 0.3900 4.3700 45.43000   2000
XCM_ST11 VCMOGL11 1 0 2.4200 24.960 265.7000   1670
XDI_ME11 D2DIEL13 1 0 0.3350 3.8500 54.97787   2500 MEED SW
XDI_ME12 D2DIEL15 1 8 0.3345 3.8500 54.97787   2500 MEED WS
XDO_MG11 VDOBRU11 1 0 1.4600 18.150 242.0000   2001
XED_EE1D K1EDR_1  1 0 0.0000 0.0500 0.000000   9999 C_EDR-P1
XEE_FE1N NEDC3811 1 0 0.0001 0.0500 0.003140   2500 EDC-FE380
XEI_MU11 FMUHLB13 1 0 0.3815 4.1025 35.10700   2559 .EICH71MUHLB
XEI_VO21 FVOGEL21 1 0 0.5365 2.9760 5.085000   1100 .EICH61VOGEL
XEN_SA21 D7ENSD2A 1 8 0.9250 4.0670 47.60000    740 AVOLD
XEN_SA21 FSSAVO23 1 8 0.8355 3.8410 49.88500    843 .ENSD61SSAVO
XEN_VI11 FVIGY 12 1 0 0.3680 5.1375 89.40549   2720 .ENSD71VIGY
XEN_VI12 FVIGY 11 2 0 0.3675 5.1360 89.37300   2720 .ENSD72VIGY
XFG_HK11 K1FGD_1  1 0 0.0000 0.0500 0.000000   9999 C_FGD-P1
XFI_PR21 AFIERZ2  1 0 2.8500 14.870 96.65000    720
XFI_PR21 _PRIZ222 1 0 2.8500 14.870 96.65013    720
XFL_BI11 GMELIT11 1 1 0.5440 5.8480 59.97200   1600 _AC_6011_992
XFL_KA11 K1KAS_1  1 0 0.2340 4.9690 86.38000   2400 C_HAND-KAS_1
XFL_KA12 K1KAS_1  2 0 0.2340 4.9690 86.38000   2400 C_HAND-KAS_2
XGO_ME21 IMESM121 1 0 1.8140 9.6705 59.03000    900 MESMTIGO 1
XGR_HG11 NHGL381B 1 0 0.1400 1.2873 22.32618   2499 GNA-HGL380 Z
XGR_KN51 WGRAHO5  1 1 1.1000 2.5300 17.00000    480
XGR_MA1N NMDC381A 1 0 0.0001 0.0500 0.003140   2500 MDC-GR380
XHE_AR11 EHERNA11 1 8 0.8000 8.1800 91.41000   2199
XHE_AR11 FARGIA11 1 8 0.7675 8.4980 87.05900   2200 .HERN71ARGIA
XHG_MI11 D8HGW_12 1 0 0.2330 2.5300 28.71416   2520 567
XHG_MI12 D8HGW_11 1 0 0.2430 2.6060 29.81371   2520 568
XJA_KA11 K1KAS_1  1 0 0.2960 3.4660 43.69000   2216 C_JARD-KAS_1
XJA_KA12 D2JARD12 1 0 0.2960 3.4660 43.66814   2216 2
XJA_KA12 K1KAS_1  2 0 0.2960 3.4660 43.69000   2216 C_JARD-KAS_2
XKA_KB11 AKOMAN1  1 8 2.2820 24.342 278.5000   1900
XKA_KB11 _TKOSB11 1 8 2.2820 24.341 278.4999   1720
XKA_PG11 0PODG211 1 1 2.2820 24.341 278.5000   1600
XKA_PG11 ATIRA21  1 0 2.2820 24.342 278.5000   1900
XKB_NI11 _TKOSB11 1 0 1.8589 20.679 209.3399   1720
XKO_LA11 0LASTV12 1 1 0.0050 0.0550 0.505870   1600
XKO_LA11 IKOTR111 1 0 0.0025 0.1500 0.050000   1600 KOTR_ILA 1
XKO_LA12 0LASTV11 2 1 0.0050 0.0550 0.505870   1600
XKO_LA12 IKOTR211 2 0 0.0025 0.1500 0.050000   1600 KOTR_ILA 2
XKO_TI11 VAECKO11 1 8 1.9000 16.380 223.2000   1601
XKO_TI12 VAECKO11 1 0 1.9000 16.380 223.2000   1601
XKU_ZA51 VKULAA51 1 8 1.9400 4.2500 28.50000    400
XLA_MU11 IMUSM111 1 0 0.9005 9.8225 110.1300   2242 MUSMTILA 1
XLA_SI11 FSIERE11 1 0 0.6770 7.5455 78.00000   1920 .LAUF71SIERE
XLA_TI11 D7TIEN1A 1 0 0.4030 3.5990 41.80000   1792 ANDLSB
XLI_AU21 IAUKV121 1 0 2.1375 10.888 69.83001    704 AUKV_ILN 1
XLL_BA11 EECLO111 1 0 0.0100 8.1500 0.030000   1443
XLL_BA11 FBAIXA13 1 0 0.0000 0.1000 -0.00000   9999 .S.LL9BAIXA1
XLL_BA12 EECLO211 2 0 0.0100 8.1500 0.030000   1443
XLL_BA12 FBAIXA12 2 0 0.0000 0.1000 -0.00000   9999 .S.LL9BAIXA2
XMA_SE11 FMANDA13 1 0 0.0080 0.0796 0.001000   9999 BIPOL71MANDA
XMA_SE13 FMANDA12 2 8 0.0080 0.0796 0.001000   9999 BIPOL72MANDA
XMA_SE15 FPEUP511 1 8 0.0000 0.1000 0.000000   9999 .CHER9PEUP51
XME_CA11 ICAGMA11 1 0 0.1335 1.0425 197.6200    831 CAGMTIME 1
XMI_HA11 VTMI3_11 1 0 2.5100 25.690 282.0000   1732
XMI_HA12 VTMI3_11 1 0 1.6700 20.670 289.4000   1732
XMI_NS11 GNSANT11 1 0 1.8530 21.895 306.5299   1600 _AC_28813_99
XMI_NS11 VMA_IZ11 1 0 1.8500 21.890 306.7000   1601
XMO_CH21 FCHOO522 1 0 1.5425 11.241 54.43100   1100 .MONC61CHOO5
XNA_GL21 IGLOV122 1 0 0.1910 2.2835 909.1100   1134 GLOV_INA 1
XNE_OP51 WNEUM 5  1 1 2.2850 4.9620 18.00000    468
XNE_ST51 WNEUM 5  1 1 1.2580 2.7310 17.85100    468
XNR_DT11 D7NRHE1C 1 0 0.4800 7.3100 135.0000   3600 DOETM WS
XNR_DT11 NDTC381A 1 0 0.3733 5.6292 102.4475   3600 DTC-NDR380 W
XNR_DT12 D7NRHE1A 1 0 0.3620 7.2050 153.6000   3600 DOETM SW
XNR_DT12 NDTC381B 1 0 0.3691 5.6428 102.5318   3600 DTC-NDR380 Z
XNS_BA11 GNSANT15 1 1 1.3920 17.944 257.7437   1515 _AC_28815_99
XOB_MB11 D7OBZI1A 1 0 0.7200 6.9600 117.2000   2500 SELFK WS
XOR_ZU51 WORASJ5  1 1 0.8930 1.9390 13.00000    470
XPA_DI21 IPDRV121 1 8 0.3370 2.4390 16.11000    960 PDRVTIDI 1
XPE_AH21 D2YSI 21 1 0 0.3420 2.4165 18.10814   1404 233/230
XPE_SI21 D2YSI 22 1 0 0.3420 2.4100 18.12699   1404 234/230
XPE_SU51 VPETRI51 1 8 1.5200 6.2400 47.30000    525
XPI_GI11 IPIOTA11 1 0 0.0050 0.1500 0.010000   1920 PIOTTIFRIT_I
XPI_GI12 IPIOTA11 2 8 0.0050 0.1500 0.010000   1920 PIOTTIFRIT_I
XPL_BB21 0TPLJE21 1 1 3.8960 20.606 126.4550    880
XPL_BB21 JBBAST21 1 0 3.8960 20.606 126.4498    720
XPL_BI21 0TPLJE21 1 1 1.3850 7.0690 40.88990    880
XPL_ZA51 0PLJEV51 1 9 3.4850 7.6580 48.99800    450
XPO_KR21 _PODUJ2  1 0 3.4370 19.384 110.2689    720
XPU_TV11 EPUEGU11 1 0 1.0200 9.2500 107.7500   2000
XRE_DI11 IRDPVA11 1 0 0.4485 7.1080 96.28001   2450 RDPVTIDI 1
XRI_AV21 IAVITA21 1 0 2.0620 12.382 89.71001   1004
XRI_CO21 FCORNI24 1 0 2.8625 17.571 127.7915   1047 .RIDD61CORNI
XRI_PE11 0RIBAR11 1 1 1.1990 13.583 134.5500   1600
XRI_PE11 _PEJA312 1 0 1.2080 14.107 126.8829   1720
XRI_VA21 IVALT121 1 0 1.8635 11.203 77.76001   1004
XRO_B.11 FB.TOL11 1 0 0.6180 9.2805 115.9020   2460 .ROMA71B.TOL
XRO_GO11 IGORM111 1 0 1.1510 17.067 235.2900   2352 GORMTIRO 1
XRO_SF11 ISFIM111 1 0 0.5820 8.4750 109.8300   2352 SFIMTIRO 1
XS._CO21 FCORNI21 1 0 2.2330 13.179 97.17000   1047 .SSTR61CORNI
XSA_PI21 0HPIVA21 1 1 1.7860 17.997 150.4550    792
XSA_PN21 ESAUCE21 1 0 1.1600 6.4600 40.69000    970
XSE_PA21 IPLLTA21 1 0 0.9060 4.8305 31.89000    900 PLLTTISE 1
XSI_MB11 D7SIER1B 1 0 0.4950 4.9350 81.60000   2500 SELFK SW
XSK_KP51 VSKAKA51 1 8 0.9600 3.6400 25.50000    525
XSK_UR11 _FERZ211 1 8 0.8160 8.9750 89.44897   1720
XSO_BU11 IBULM111 1 0 1.1790 14.211 153.8600   2300 BULMTISO 1
XSO_NI11 VSOFIZ11 1 0 1.9700 20.230 211.3000   1889
XSO_SO21 FSOTEL21 2 8 0.0500 0.2000 0.000000   9999 .SOTE62SOTEL
XSO_SO22 FSOTEL21 1 8 0.0500 0.2000 0.000000   9999 .SOTE61SOTEL
XTA_FA11 ETARIF11 1 0 0.5000 1.4200 1140.000   1032
XTA_FA12 ETARIF12 2 0 0.4400 1.5000 1223.420   1032
XTH_DU11 GTHESS15 1 1 2.5600 26.960 299.6250   1240 _AC_1815_999
XTJ_K13K K1TJE_3  1 0 0.0000 0.0500 0.000000   9999 E_TJE-P1
XTJ_K23K K1TJE_3  1 0 0.0000 0.0500 0.000000   9999 E_TJE-P2
XTJ_K31K K1TJE_1  1 0 0.0000 0.0500 0.000000   9999 C_TJE-P3
XTJ_K41K K1TJE_1  1 0 0.0000 0.0500 0.000000   9999 C_TJE-P4
XTO_CH11 FTOURB11 1 8 0.0000 0.1000 0.000000   9999 .CHIL9TOURB1
XTR_HN51 0HNOVI51 1 1 2.9570 6.4220 41.90100    450
XTR_LA11 0LASTV12 1 0 1.5230 14.674 157.0431   1600
XTR_PE21 0HPERU21 1 1 2.3900 13.028 77.72699    790
XVA_MG11 VVARNA11 1 0 1.2500 18.130 250.6000   2001
XVA_NP51 _VALAQ5  1 0 3.5153 7.6226 47.52999    585
XVA_PR21 FPRESS21 1 0 1.1455 6.8315 50.43650   1076 PRESS61VALLO
XVD_PO21 0PODG121 1 1 1.5140 7.7920 52.68800    800
XVD_PO21 AKOPLI2  1 0 1.5144 7.7921 52.68800    720
XVE_B.11 FB.TOL11 1 0 0.0900 1.2350 16.13000   2000 .VERB71B.TOL
XVE_GE21 FGEN.P23 1 0 0.6920 4.7370 34.55650   1298 .VERB61GEN.P
XVE_GE22 FGEN.P24 2 8 0.6915 4.7340 34.53600   1298 .VERB62GEN.P
XVH_L11K K1VHA_1  1 0 0.0000 0.0500 0.000000   9999 C_VHA-P1
XVH_L21K K1VHA_1  1 0 0.0000 0.0500 0.000000   9999 C_VHA-P2
XVI_BA11 EVIC  11 1 0 1.5000 16.540 199.6200   2237
XVI_BA11 FBAIXA14 1 0 1.5090 16.499 212.2900   2237 .VICH71BAIXA
XVI_KR11 D8VIE_13 1 8 0.3500 3.4900 57.17699   2520 507
XVI_PO21 JPOZEG21 1 0 2.7660 14.256 89.75500    729
XVL_VE11 FVLARO13 1 8 0.4800 5.7950 43.46150   2633 .VENA71VLARO
XVL_VE11 IVNST11Z 1 8 0.4725 5.5635 42.90000   2633 VNSTTIVL 1
XVR_LJ51 WLJUBU51 1 1 1.5450 1.6560 10.00000    480
XWE_WB21 D73YWB2O 1 8 0.0100 0.0590 0.400000   1540 DELLM O
XWE_WB22 D73YWB2W 1 8 0.0060 0.0500 0.500000   1472 BLUDNZ W
XZE_KA11 AZEMLA1  1 0 1.4440 14.997 170.9500   1900
XZE_KA11 GKARDI15 1 1 1.4480 15.808 159.3468   1599 _AC_5115_993
YAEROD5  YISTOK5  1 0 0.0605 0.4356 6.611570    824 138/1B
YAEROD5  YSK  45  1 0 0.2783 2.0328 28.92561    824 138B
YBEROV5  YDELCE5  1 0 3.9809 11.059 92.56198    645 184
YBEROV5  YRADOV5  1 0 4.5617 12.645 105.7851    645 173
YBITOL1  XFL_BI11 1 0 0.4800 4.8000 63.18750   1600 450
YBITOL1  YDUBRO1  1 0 2.5600 23.040 304.5625   1758 446
YBITOL1  YSK  41  1 0 3.5200 31.360 414.5000   1758 447
YBITOL5  YBITOL52 1 0 1.5488 4.2955 43.80165    645 136A
YBITOL5  YBITOL52 2 0 1.5488 4.2955 43.80165    645 136B
YBITOL5  YBITOL54 1 0 0.7381 2.0449 17.35537    645 121/3
YBITOL5  YPRILE51 1 0 4.0051 11.120 93.38842    645 109
YBITOL5  YSOPOT5  1 0 5.9532 12.584 81.81816    488 107/2
YBITOL52 YBITOL53 1 0 1.4520 4.0293 41.32231    645 164B
YBITOL52 YBITOL54 1 0 2.9282 8.1191 83.47106    645 164/1A
YBITOL52 YSUVOD51 1 0 0.3630 1.0285 10.74380    645 149A
YBITOL52 YSUVOD51 2 0 0.3630 1.0285 10.74380    645 149B
YBITOL53 YBITOL54 1 0 1.4762 4.0898 42.14876    645 164/2A
YBITOL54 YRESEN5  1 0 3.1218 8.6515 72.72727    645 121/2
YBUCIM5  YDUBRO5  1 0 3.8357 10.624 89.25620    645 137
YBUCIM5  YRADOV5  1 0 1.2463 3.4606 28.92561    645 132/1
YBUCIM5  YSTIP252 1 0 2.5894 7.1995 60.33058    645 131/2
YDELCE5  YMKAME5  1 0 2.2022 6.1105 51.23967    645 170
YDUBRO1  XTH_DU11 1 0 1.6000 15.200 199.7500   1600 422
YDUBRO1  YSK  41  1 0 2.5600 22.879 300.9375   1758 421
YDUBRO1  YSTIP 1  1 0 1.2800 11.200 148.6250   1758 448
YDUBRO5  YFENI 5  1 0 1.5246 6.1105 54.54544   1648 163A
YDUBRO5  YFENI 5  2 0 1.5246 6.1105 54.54544   1648 163B
YDUBRO5  YKAVAD5  1 0 1.5851 4.3923 37.19007    645 117/1
YDUBRO5  YNEGOT5  1 0 0.6292 1.7545 14.87603    645 139
YDUBRO5  YTPPNE5  1 0 0.0484 0.4840 6.611570    645 134
YDUBRO5  YTPPNE5  2 0 0.0484 0.4840 6.611570   2052 135
YG.BAB5  YSK  15  1 0 0.1936 1.4157 20.66116    824 157
YG.PET5  YSK  15  1 0 1.3189 3.6663 30.57851    645 108/3
YG.PET5  YSK  35  1 0 2.4805 6.8607 57.85123    645 108/2
YGLOBO5  YSPILJ5  1 0 1.6093 4.4528 37.19007    645 112
YGLOBO5  YSTRUG5  1 0 3.8599 10.696 90.08264    645 120/1
YGOSTI5  YJUGOH5  1 0 4.3197 11.979 100.8264    645 108/1A
YGOSTI5  YOSLOM5  1 0 4.4044 12.209 102.4793    645 188
YISTOK5  YSK  45  1 0 0.8591 2.3716 19.83470    824 138/1A
YJUGNO5  YSK  45  1 0 0.8349 2.3111 19.00826    645 182A
YJUGOH5  YJUGOH5Q 1 9 0.0000 0.0500 0.000000        YJUGOH5Q_UCT
YJUGOH5  YSK  15  1 0 0.8349 2.3111 19.00826    645 182B
YJUGOH5  YSK  35  1 0 4.9368 13.697 114.8759    645 108/1B
YJUGOH5  YTEARC5  1 0 0.4235 1.1858 9.917360    645 103/1
YKAVAD5  YKAVAD52 1 0 0.2178 0.5929 4.958680    645 166
YKAVAD5  YPRILE51 1 0 5.2393 14.520 121.4876    645 122
YKAVAD5  YTIKVE5  1 0 0.9680 2.6741 22.31405    645 114
YKICEV5  YOSLOM5  1 0 2.5047 5.1304 40.49586    488 106/2
YKICEV5  YSOPOT5  1 0 6.4614 13.649 89.25620    488 107/1
YKOCAN5  YMKAME5  1 0 2.4684 6.8365 57.02479    645 171
YKOCAN5  YSTIP15  1 0 5.3966 11.398 74.38017    488 115
YKOZJA5  YSVPET5  1 0 1.1737 3.2428 27.27273    645 143/2
YKOZLE5  YSK  35  1 0 0.2299 0.9317 9.917360    824 154AB
YKPALA5  XSK_KP51 1 9 1.5246 4.2229 35.53718    645 180
YKRATO5  YKPALA5  1 0 2.4200 6.7034 56.19834    645 172
YKRATO5  YKUMAN51 1 0 6.4977 13.733 89.25620    488 119/2
YKRATO5  YPROBI5  1 0 3.4001 7.1753 47.10744    488 119/3
YKUMAN51 YKUMAN52 1 0 0.5324 1.4883 14.87603    645 159A
YKUMAN51 YSK  15  1 0 4.9852 10.539 68.59503    488 119/1
YKUMAN52 YRAFIN5  1 0 2.0207 5.6144 47.10744    645 117
YOHRID51 YOHRID52 1 0 0.4114 1.1495 9.917360    645 183
YOHRID51 YSTRUG5  1 0 3.1702 8.7725 73.55371    645 120/2
YOHRID52 YRESEN5  1 0 4.1866 11.616 97.52066    645 121/1
YOPOLE5  YSTIP15  1 0 3.2065 7.0543 47.93388    488 105/2
YOSLOM5  YSAMOK5  1 0 2.0812 5.7717 48.76033    645 144
YPOLOG5  YTETOV51 1 0 2.2143 6.1347 51.23967    645 103/2B
YPRILE51 YPRILE52 1 0 0.2178 0.5929 5.785120    645 148AB
YPRILE51 YPRILE53 1 0 0.6534 1.8150 14.87603    645 155
YPROBI5  YSTIP15  1 0 4.8884 10.333 66.94213    488 116
YRADOV5  YSTRUM51 1 0 3.5453 9.8373 82.64463    645 132/2
YRAFIN5  YBUNAR5  1 0 2.0691 5.7475 47.93388    645 145/2
YSAMOK5  YKOZJA5  1 0 2.6741 7.4294 61.98347    645 143/1
YSK  15  YSK  45  2 0 2.0207 5.6144 47.10744    645 101/1
YSK  15  YTE-TO5  1 0 1.7666 4.8884 50.41321    824 110/3
YSK  25  YSK  45  1 0 0.5082 1.4157 11.57025    645 130/2
YSK  25  YSK  45  2 0 0.3388 1.3794 12.39670    824 110/1
YSK  25  YUSJE 5  1 0 0.3509 0.7381 4.958680    488 129
YSK  35  YSK  45  1 0 1.8513 5.1425 42.97520    645 130/1
YSK  35  YSVPET5  1 0 2.1780 6.0379 61.98347    824 143/3
YSK  41  YSK 5 1  1 0 0.6400 5.6000 73.06249   1758 420/2
YSK  45  YBUNAR5  1 0 0.8349 2.3111 19.00826    645 145/1
YSK  45  YDRACE5  1 0 0.3388 0.9196 7.438020    645 146A
YSK  45  YDRACE5  2 0 0.3388 0.9196 7.438020    645 146B
YSK  45  YPETRO5  1 0 1.3552 3.7631 38.84297    645 101/2
YSK  45  YTE-TO5  1 0 1.1495 3.2065 33.05785    824 110/3
YSK 5 1  XSK_UR11 1 9 0.6400 6.2400 82.87500   1758 420/1
YSTIP 1  XCM_ST11 1 1 0.6400 6.2400 82.87500   1758 449
YSTIP 1  XST_VR11 1 1 1.4400 12.320 167.5625   1919 423
YSTIP15  YSTIP252 1 0 0.6413 1.7787 14.87603    645 131/2
YSTRUM51 YSTRUM52 1 0 0.2299 0.6292 4.958680    645 176
YSTRUM51 YSUSIC5  1 0 2.0086 5.5781 47.10744    645 140
YSUSIC5  XPE_SU51 1 9 1.3189 3.6663 30.57851    645 141
YSUVOD51 YBGNE05  1 0 0.6050 2.7951 32.23140    645 149B
YTETOV51 YTEARC5  1 0 2.4684 6.8365 57.02479    645 103/2
YTETOV51 YTETOV52 1 0 0.3025 0.8228 6.611570    645 185
YTIKVE5  YFENI 5  1 0 0.5082 1.4157 11.57025    645 165A
YV.GLA5  YG.BAB5  1 0 0.4719 1.3189 10.74380    824 158
YV.GLA5  YSK  15  1 0 0.2299 0.6292 4.958680    824 156
YVALAN5  YDUBRO5  1 0 4.6827 12.971 109.0906    645 117/2
YVALAN5  YGEVGE5  1 0 2.2869 6.3404 52.89255    645 160
YVALAN5  YSTRUM52 1 0 3.0250 6.4009 41.32231    488 118
YVALAN5  YVBOGD5  1 0 2.2869 4.8400 31.40496    645 199
YVELEC5  YVELES52 1 0 0.2420 0.6655 5.785120    645 189
YVELES5  YOPOLE5  1 0 3.4243 7.9013 57.02479    488 105/1
YVELES5  YPETRO5  1 0 3.0976 8.5789 71.90083    645 101/3
YVELES5  YTOPIL5  1 0 0.2783 0.7623 6.611570    645 128
YVELES5  YTOPIL5  2 0 0.2904 0.7865 6.611570    645 127
YVELES5  YVELEC5  1 0 0.5808 1.2342 8.264460    488 162
YVELES5  YVELES52 1 0 0.1210 0.3267 2.479340    645 113/1A
YVRUTO5  YGOSTI5  1 0 0.9801 2.7104 22.31405    645 194
YVRUTO5  YPOLOG5  1 0 1.6093 4.4528 37.19007    645 190
YVRUTO5  YSK  15  1 0 5.2151 20.860 186.7769    824 198
YVRUTO5  YSPILJ5  1 0 5.4208 15.052 126.4460    645 111
YZAPAD5  YKOZLE5  1 0 0.3388 1.2100 10.74380    645 133/154
YZAPAD5  YSK  35  1 0 0.3388 0.9196 7.438020    645 133A
YZGROP5  YKAVAD5  1 0 3.1218 8.6515 72.72727    645 113/2
YZGROP5  YVELES52 1 0 1.5488 4.2955 36.36364    645 113/1B
YZLZJU5  YZLZJU5Q 1 9 0.0000 0.0500 0.000000        YZLZJU5Q_UCT
YZLZJU5  YZLZJU5Q 2 9 0.0000 0.0500 0.000000        YZLZJU5Q_UCT
YZLZJU5  YZLZJU5Q 3 9 0.0000 0.0500 0.000000        YZLZJU5Q_UCT
YZLZSV5  YSK  15  1 0 0.0847 0.8228 11.57025   1023 123A
YZLZSV5  YSK  15  2 0 0.0847 0.8228 11.57025   1023 123B
YZLZSV5  YSK  15  3 0 0.0847 0.7986 11.57025   1023 124A
YZLZSV5  YSK  15  4 0 0.0847 0.7986 11.57025   1023 124B
YZLZSV5  YZLZJU5  1 0 0.2420 0.6655 5.785120    519
YZLZSV5  YZLZJU5  2 0 0.2420 0.6655 5.785120    519
YZLZSV5  YZLZSV5Q 1 9 0.0000 0.0500 0.000000        YZLZSV5Q_UCT
ZABR2151 ZABRFO51 1 0 0.0000 0.0617 0.000000  52481 K_ABRO1F
ZABR2151 ZABRL151 1 0 0.0000 0.0617 0.000000  52481 K_ABR11L
ZABR2151 ZABRL152 1 0 0.0000 0.0617 0.000000  52481 K_ABR12L
ZABR2151 ZCHS2151 1 1 19.819 54.725 0.000000  52481 L_EQ2387
ZABR2151 ZKOZ2151 1 1 70.973 144.36 0.000000  52481 L_EQ2388
ZABR2151 ZLEC2151 1 1 0.2408 0.7804 0.000000  52481 L_EQ2389
ZABR2151 ZLSY2151 1 1 0.6788 2.6499 0.000000  52481 L_EQ2390
ZABR2151 ZOSC2151 1 1 27.595 82.303 0.000000  52481 L_EQ2391
ZABR2151 ZROZ2151 1 1 74.051 199.11 0.000000  52481 L_EQ2392
ZABR2151 ZSTW2151 1 1 15.615 51.054 0.000000  52481 L_EQ2393
ZABR2221 ZABR2222 1 2 0.0000 0.0000 0.000000  26241 !ABR212
ZABR2221 ZPUL2222 1 0 2.2893 12.928 151.8182   1016 2101
ZABR2222 ZMKR2221 1 0 5.6289 34.030 218.5950    914 2004
ZABR2222 ZSTW2221 1 0 5.9919 36.552 227.3347    914 2003
ZADA4151 ZADAFO51 1 0 0.0000 0.0617 0.000000  52481 K_ADAO1F
ZADA4151 ZKON4152 1 1 4.0692 11.627 0.000000  52481 L_EQ2423
ZADA4151 ZOSR4151 1 1 13.148 33.978 0.000000  52481 L_EQ2424
ZADA4151 ZPAB1152 1 1 25.060 68.750 0.000000  52481 L_EQ2425
ZADA4151 ZPK24151 1 1 0.2420 15.455 0.000000  52481 L_EQ2426
ZADA4151 ZTRE1151 1 1 50.032 105.40 0.000000  52481 L_EQ2427
ZADA4221 ZADA4222 1 2 0.0000 0.0000 0.000000  26241 !ADA214
ZADA4221 ZKON4222 1 0 3.3783 18.102 112.8719    972 4310
ZADA4222 ZKON4221 1 0 2.1102 15.498 104.7934   1250 4311
ZANI3151 ZANIFO51 1 0 0.0000 0.0617 0.000000  52481 K_ANIO1F
ZANI3151 ZANIL152 1 0 0.0000 0.0617 0.000000  52481 K_ANI12L
ZANI3151 ZANIL15E 1 0 0.0000 0.0617 0.000000  52481 K_ANI1EL
ZANI3151 ZTRE1151 1 1 9.8361 24.026 0.000000  52481 L_EQ2562
ZANI3151 ZTRE1152 1 1 5.8274 16.743 0.000000  52481 L_EQ2563
ZANI3151 ZWRZ3151 1 1 0.6353 1.5440 0.000000  52481 L_EQ2564
ZANI3221 ZJOA3221 1 0 1.0987 6.2000 40.39260    767 3101
ZATA3221 ZATAL121 1 0 0.0000 0.2468 0.000000  26241 K_ATA11L
ZATA3221 ZKLA3221 1 0 0.4017 2.2990 14.60740    240 3703
ZATA3222 ZATAL221 1 0 0.0000 0.2468 0.000000  26241 K_ATA21L
ZATA3222 ZKLA3222 1 0 0.4017 2.2990 14.60740    240 3702
ZBEE1411 ZBEEG114 1 0 0.0000 0.8160 0.000000  14432 K_BEE14G
ZBEE1411 ZTRE1411 1 0 1.2000 12.368 169.8000   1500 E403
ZBEK1221 ZROG1221 1 0 0.5760 4.3076 37.60330   1440 1401
ZBEK1222 ZROG1222 1 0 0.5760 4.3076 37.60330   1440 1402
ZBGC2151 ZBGCFO51 1 0 0.0000 0.0617 0.000000  52481 K_BGCO1F
ZBGC2151 ZBGCL151 1 0 0.0000 0.0617 0.000000  52481 K_BGC11L
ZBGC2151 ZBGCL152 1 0 0.0000 0.0617 0.000000  52481 K_BGC12L
ZBGC2151 ZKLA3152 1 1 18.238 38.594 0.000000  52481 L_EQ2402
ZBGC2151 ZPEL2151 1 1 51.409 157.83 0.000000  52481 L_EQ2403
ZBGC2151 ZRZE2151 1 1 2.7031 8.7870 0.000000  52481 L_EQ2404
ZBGC2151 ZRZE2152 1 1 2.6777 8.6382 0.000000  52481 L_EQ2405
ZBGC2151 ZSTW2151 1 1 15.181 27.037 0.000000  52481 L_EQ2406
ZBGC2151 ZTAW3151 1 1 48.498 132.56 0.000000  52481 L_EQ2407
ZBGC2221 ZCHM2222 1 0 3.7220 27.719 181.5909    900 2301
ZBIR3151 ZBIRL151 1 0 0.0000 0.0617 0.000000  52481 K_BIR11L
ZBIR3151 ZKOP3152 1 1 3.6881 11.758 0.000000  52481 L_EQ2604
ZBIR3152 ZBIRL251 1 0 0.0000 0.0617 0.000000  52481 K_BIR21L
ZBIR3152 ZKAT3151 1 1 9.1839 29.042 0.000000  52481 L_EQ2397
ZBIR3152 ZKOP3152 1 1 3.8284 11.840 0.000000  52481 L_EQ2398
ZBIR3152 ZPRB3151 1 1 2.9294 9.5747 0.000000  52481 L_EQ2399
ZBIR3152 ZSIE3152 1 1 3.7619 11.396 0.000000  52481 L_EQ2400
ZBIR3152 ZSKA3151 1 1 22.372 62.653 0.000000  52481 L_EQ2401
ZBIR3221 ZBYC3221 1 0 1.0987 6.9986 44.19420    877 3014
ZBIR3221 ZKOM3221 1 0 5.9000 34.901 225.0000    691 3016
ZBLA3151 ZBLAFO51 1 0 0.0000 0.0617 0.000000  52481 K_BLAO1F
ZBLA3151 ZHAL3152 1 1 79.954 217.44 0.000000  52481 L_EQ2614
ZBLA3152 ZBLAFO52 1 0 0.0000 0.0617 0.000000  52481 K_BLAO2F
ZBLA3152 ZBLAG051 1 0 0.0000 0.0617 0.000000  52481 K_BLA01G
ZBLA3152 ZBLAG052 1 8 0.0000 0.0617 0.000000  52481 K_BLA02G
ZBLA3152 ZBLAG054 1 8 0.0000 0.0617 0.000000  52481 K_BLA04G
ZBLA3152 ZBLAL251 1 0 0.0000 0.0617 0.000000  52481 K_BLA21L
ZBLA3221 ZBLA3222 1 2 0.0000 0.0000 0.000000  26241 !BLA213
ZBLA3221 ZLAG3222 1 0 5.4014 28.299 170.9917    702 3002
ZBLA3222 ZWIE3222 1 0 2.8992 20.101 140.8058   1115 3009
ZBOG4151 ZBOG4152 1 1 9.3835 21.108 0.000000  52481 L_EQ2383
ZBOG4151 ZBOGFO51 1 0 0.0000 0.0617 0.000000  52481 K_BOGO1F
ZBOG4151 ZBOGG151 1 0 0.0000 0.0617 0.000000  52481 K_BOG11G
ZBOG4151 ZCPC4151 1 1 11.274 18.820 0.000000  52481 L_EQ2384
ZBOG4151 ZSWI4151 1 1 2.9318 7.4028 0.000000  52481 L_EQ2385
ZBOG4151 ZZBK4151 1 1 13.871 43.295 0.000000  52481 L_EQ2386
ZBOG4152 ZBOGFO52 1 0 0.0000 0.0617 0.000000  52481 K_BOGO2F
ZBOG4152 ZBOGG251 1 0 0.0000 0.0617 0.000000  52481 K_BOG21G
ZBOG4152 ZCPC4151 1 1 6.8244 20.225 0.000000  52481 L_EQ2454
ZBOG4152 ZSWI4151 1 1 2.2651 4.7323 0.000000  52481 L_EQ2455
ZBOG4152 ZZBK4151 1 1 11.931 30.591 0.000000  52481 L_EQ2456
ZBOG4221 ZCPC4221 1 0 2.4490 17.685 131.4050    860 4020
ZBOG4221 ZSWI4222 1 0 1.0696 8.0102 51.19830    875 4606
ZBUJ3221 XLI_BU21 1 0 3.0105 16.838 112.0041   1050 903
ZBUJ3221 ZBUJ3222 1 2 0.0000 0.0000 0.000000  26241 !BUJ221
ZBUJ3221 ZBYC3222 1 0 2.5023 18.402 117.6033   1115 3013
ZBUJ3221 ZZAP3221 1 8 0.4017 3.0008 19.00830   1218 3201
ZBUJ3222 ZKOM3221 1 0 0.7986 5.4014 38.40910   1200 3203
ZBUJ3222 ZZAP3222 1 8 0.4017 2.8992 19.60740   1218 3202
ZBYC3221 ZBYC3222 1 2 0.0000 0.0000 0.000000  26241 !BYC213
ZBYC3221 ZBYCG021 1 8 0.0000 0.2468 0.000000  26241 K_BYC01G
ZBYC3221 ZBYCG025 1 8 0.0000 0.2468 0.000000  26241 K_BYC05G
ZBYC3221 ZBYCG026 1 8 0.0000 0.2468 0.000000  26241 K_BYC06G
ZBYC3221 ZJAM3221 1 0 2.2990 14.902 100.8058   1172 3401
ZBYC3221 ZPRB3221 1 0 2.1006 13.702 90.00000    943 3015
ZBYC3221 ZSIE3222 1 0 0.9002 6.2000 44.00830   1200 3410
ZBYC3221 ZSKA3222 1 0 3.9978 19.200 129.7934    877 3012
ZBYC3222 ZBYCG022 1 8 0.0000 0.2468 0.000000  26241 K_BYC02G
ZBYC3222 ZBYCG024 1 8 0.0000 0.2468 0.000000  26241 K_BYC04G
ZBYC3222 ZKHK3221 1 0 1.6698 12.158 79.79340   1200 3409
ZBYC3222 ZSIE3221 1 0 0.9002 6.2000 44.00830   1200 3404
ZBYC3222 ZSKA3221 1 0 3.9978 19.200 129.7934    877 3011
ZBYC3411 ZBYCG017 1 0 0.0000 0.8160 0.000000  14432 K_BYC07G
ZBYC3411 ZSKA3411 1 0 1.6800 18.496 236.2812   1810 G006
ZBYC3411 ZTCN3412 1 0 0.8160 9.5680 102.2000   1200 G402
ZBYD5151 ZBYDFO51 1 0 0.0000 0.0617 0.000000  52481 K_BYDO1F
ZBYD5151 ZWLA5151 1 1 60.225 212.28 0.000000  52481 L_EQ2577
ZBYD5221 ZBYD5222 1 2 0.0000 0.0000 0.000000  26241 !BYD215
ZBYD5221 ZJAS5221 1 0 0.8712 10.232 106.4050    900 6101
ZCHM2151 ZCHMFO51 1 0 0.0000 0.0617 0.000000  52481 K_CHMO1F
ZCHM2151 ZSTW2151 1 1 4.8170 13.224 0.000000  52481 L_EQ2613
ZCHM2221 ZCHM2222 1 2 0.0000 0.0000 0.000000  26241 !CHM212
ZCHM2221 ZPEL2222 1 0 1.7182 12.792 83.80170    890 2300
ZCHM2221 ZSTW2221 1 0 2.7394 20.551 130.7025   1093 2303
ZCHM2222 ZPEL2221 1 0 2.6910 20.062 131.4050   1104 2302
ZCHS2151 ZCHSFO51 1 0 0.0000 0.0617 0.000000  52481 K_CHSO1F
ZCHS2221 ZMKR2222 1 0 3.3783 25.149 164.6074    600 2202
ZCHS2411 ZLSY2411 1 0 2.3360 24.672 323.1813   2801 F004
ZCPC4151 ZCPCFO51 1 0 0.0000 0.0617 0.000000  52481 K_CPCO1F
ZCPC4221 ZMIK4222 1 0 2.8217 20.478 145.9917   1016 4011
ZCRN4151 ZCRNFO51 1 0 0.0000 0.0617 0.000000  52481 K_CRNO1F
ZCRN4151 ZPAS4151 1 1 9.8869 34.947 0.000000  52481 L_EQ2408
ZCRN4151 ZPAS4152 1 1 37.050 188.88 0.000000  52481 L_EQ2409
ZCRN4151 ZPOL4151 1 1 3.2852 11.284 0.000000  52481 L_EQ2410
ZCRN4151 ZPOL4152 1 1 2.5942 8.0562 0.000000  52481 L_EQ2411
ZCRN4151 ZPOL4153 1 1 3.9410 12.966 0.000000  52481 L_EQ2412
ZCRN4151 ZSWI4151 1 1 16.968 33.484 0.000000  52481 L_EQ2413
ZCRN4151 ZWRC4151 1 1 31.282 63.046 0.000000  52481 L_EQ2414
ZCRN4151 ZWRC4152 1 1 14.975 43.409 0.000000  52481 L_EQ2415
ZCRN4151 ZZUK4151 1 1 18.386 48.983 0.000000  52481 L_EQ2416
ZCRN4411 ZCRN4412 1 2 0.0000 0.0000 0.000000  14432 !CRN414
ZCRN4411 ZMIK4411 1 0 4.3840 43.136 441.2000   2400 H001
ZCRN4411 ZPOL4411 1 0 0.6560 6.9280 90.71880   2400 H801
ZCRN4412 ZPAS4411 1 0 2.7200 27.728 285.2000   2400 H002
ZCRN4412 ZPOL4412 1 0 0.6560 6.9280 90.71880   2400 H802
ZCZE4151 ZCZEFO51 1 0 0.0000 0.0617 0.000000  52481 K_CZEO1F
ZCZE4151 ZCZEL151 1 0 0.0000 0.0617 0.000000  52481 K_CZE11L
ZCZE4151 ZCZEL152 1 0 0.0000 0.0617 0.000000  52481 K_CZE12L
ZCZE4151 ZKON4152 1 1 39.880 97.363 0.000000  52481 L_EQ2442
ZCZE4151 ZKRM4151 1 1 58.201 127.96 0.000000  52481 L_EQ2443
ZCZE4151 ZPAT4151 1 1 20.611 50.470 0.000000  52481 L_EQ2444
ZCZE4151 ZPKW4151 1 1 12.342 38.440 0.000000  52481 L_EQ2445
ZCZE4151 ZPLE4151 1 1 1.3237 4.0765 0.000000  52481 L_EQ2446
ZCZE4151 ZPPD4151 1 1 4.5811 12.745 0.000000  52481 L_EQ2447
ZCZE4221 ZCZE4222 1 2 0.0000 0.0000 0.000000  26241 !CZE214
ZCZE4221 ZPLE4221 1 0 1.7182 12.550 85.20660   1115 4203
ZCZE4222 ZPAT4222 1 0 5.3385 38.996 256.4669   1115 4008
ZCZT3221 ZMOS3221 1 0 3.3977 20.401 123.8017    767 3312
ZCZT3221 ZPRB3221 1 0 1.0019 7.2019 50.39260    943 3007
ZDAW5151 ZDAWFO51 1 0 0.0000 0.0617 0.000000  52481 K_DAWO1F
ZDBN3151 ZDBN3152 1 1 14.507 46.430 0.000000  52481 L_EQ2639
ZDBN3151 ZDBNFO51 1 0 0.0000 0.0617 0.000000  52481 K_DBNO1F
ZDBN3151 ZDBNG051 1 8 0.0000 0.0617 0.000000  52481 K_DBN01G
ZDBN3152 ZDBNFO52 1 0 0.0000 0.0617 0.000000  52481 K_DBNO2F
ZDBN3152 ZDBNG052 1 0 0.0000 0.0617 0.000000  52481 K_DBN02G
ZDBN3411 ZDBN3412 1 2 0.0000 0.0000 0.000000  14432 !DBN413
ZDBN3411 ZDBNG013 1 8 0.0000 0.8160 0.000000  14432 K_DBN03G
ZDBN3411 ZDBNG014 1 0 0.0000 0.8160 0.000000  14432 K_DBN04G
ZDBN3411 ZDBNG015 1 8 0.0000 0.8160 0.000000  14432 K_DBN05G
ZDBN3411 ZDBNG016 1 0 0.0000 0.8160 0.000000  14432 K_DBN06G
ZDBN3411 ZPAS4411 1 0 2.8320 29.680 397.5375   2000 422
ZDBN3411 ZPAS4412 1 0 3.0560 32.400 339.8813   1800 401
ZDBN3411 ZWRC4411 1 0 2.5440 27.024 397.5375   2000 423
ZDBN3412 XDT_DB11 1 0 1.9520 21.296 235.0875   2230 U014
ZDBN3412 ZWIE3412 1 0 3.4080 38.816 476.0000   2000 G002
ZDOD4151 ZDODFO51 1 0 0.0000 0.0617 0.000000  52481 K_DODO1F
ZDOD4151 ZDODL151 1 0 0.0000 0.0617 0.000000  52481 K_DOD11L
ZDOD4151 ZGLN4151 1 1 5.4511 13.810 0.000000  52481 L_EQ2419
ZDOD4151 ZGOR4151 1 1 29.691 74.670 0.000000  52481 L_EQ2420
ZDOD4151 ZLSN4151 1 1 61.422 176.53 0.000000  52481 L_EQ2421
ZDOD4151 ZREC4151 1 1 52.697 118.66 0.000000  52481 L_EQ2422
ZDUN5151 ZDUNFO51 1 0 0.0000 0.0617 0.000000  52481 K_DUNO1F
ZDUN5151 ZSLK5151 1 1 16.099 46.270 0.000000  52481 L_EQ2600
ZDUN5151 ZZYD5151 1 1 8.5958 22.076 0.000000  52481 L_EQ2601
ZDUN5221 ZZDK5221 1 0 2.9427 21.427 154.7107    960 6007
ZDUN5411 ZDUN5412 1 2 0.0000 0.0000 0.000000  14432 !DUN415
ZDUN5412 ZDAW5411 1 0 0.1600 1.6000 0.068800   1220 N601
ZDUN5412 ZSLK5411 1 8 2.0800 24.960 250.0000   1750 N001
ZEBE1151 ZEBEL152 1 0 0.0000 0.0617 0.000000  52481 K_EBE12L
ZEBE1151 ZEBEL15E 1 0 0.0000 0.0617 0.000000  52481 K_EBE1EL
ZEKB1411 XEL_AL11 1 8 2.1440 23.216 320.8312   2841 U009
ZEKB1411 XEL_AL12 1 0 2.1440 23.216 320.8312   2841 U010
ZEKB1411 ZLMS1411 1 8 2.3360 24.672 323.1813   2823 E701
ZEKB1411 ZLMS1411 2 0 2.3360 24.672 323.4312   2823 E702
ZELK1151 ZEKB1151 1 1 0.0557 0.6703 0.000000  52481 L_EQ2329
ZELK1151 ZELKFO51 1 0 0.0000 0.0617 0.000000  52481 K_ELKO1F
ZELK1151 ZELKL151 1 0 0.0000 0.0617 0.000000  52481 K_ELK11L
ZELK1151 ZELKL15E 1 0 0.0000 0.0617 0.000000  52481 K_ELK1EL
ZELK1151 ZNAR1151 1 1 13.372 32.541 0.000000  52481 L_EQ2330
ZELK1151 ZOLM5151 1 1 44.095 147.49 0.000000  52481 L_EQ2331
ZELK1151 ZOLS5151 1 1 67.006 199.46 0.000000  52481 L_EQ2332
ZELK1221 ZOST1221 1 0 5.1691 38.212 253.3058    720 1007
ZEPL1411 ZEPLG011 1 0 0.0000 0.8160 0.000000  14432 K_EPL01G
ZGBL5151 ZGBL5152 1 1 0.9801 2.6826 0.000000  52481 L_EQ2530
ZGBL5151 ZGBLFO51 1 0 0.0000 0.0617 0.000000  52481 K_GBLO1F
ZGBL5151 ZGDA5151 1 1 2.0183 4.0995 0.000000  52481 L_EQ2531
ZGBL5151 ZGRU5151 1 1 19.312 49.179 0.000000  52481 L_EQ2532
ZGBL5152 ZGBLFO52 1 0 0.0000 0.0617 0.000000  52481 K_GBLO2F
ZGBL5152 ZGDA5151 1 1 2.3934 4.9900 0.000000  52481 L_EQ2538
ZGBL5152 ZGRU5151 1 1 54.445 139.41 0.000000  52481 L_EQ2539
ZGBL5411 ZGBL5412 1 2 0.0000 0.0000 0.000000  14432 !GBL415
ZGBL5411 ZGDP5411 1 0 0.8320 9.1040 261.3813   1720 N405
ZGBL5411 ZGRU5411 1 0 3.5840 41.328 452.2000   1934 N002
ZGBL5412 ZGDA5411 1 0 0.6720 7.8560 130.6875   1720 N404
ZGBL5412 ZOLM5411 1 0 3.8400 44.720 411.2000   1200 N003
ZGDA5151 ZGDAFO51 1 0 0.0000 0.0617 0.000000  52481 K_GDAO1F
ZGDA5151 ZGRU5151 1 1 63.412 224.65 0.000000  52481 L_EQ2551
ZGDA5151 ZZRC5151 1 1 5.4329 17.062 0.000000  52481 L_EQ2552
ZGDA5221 ZGDA5222 1 2 0.0000 0.0000 0.000000  26241 !GDA215
ZGDA5411 ZZRC5411 1 0 1.5200 17.568 130.6875   1200 N403
ZGDP5411 ZPLP5411 1 0 1.0080 12.880 192.0000   3000 N407
ZGDP5411 ZPLP5411 2 8 1.0080 12.880 192.0000   3000 N408
ZGDP5411 ZZRC5411 1 0 1.7280 18.960 261.3813   1630 N406
ZGLN4151 ZGLNFO51 1 0 0.0000 0.0617 0.000000  52481 K_GLNO1F
ZGLN4221 ZGLN4222 1 2 0.0000 0.0000 0.000000  26241 !GLN214
ZGLN4221 ZKRA4222 1 0 2.7491 19.418 142.9959    890 4524
ZGLN4221 ZREC4221 1 0 5.0481 37.699 252.1901    860 4532
ZGLN4222 ZPLC4222 1 0 0.5082 3.4896 21.23970    890 4527
ZGOR4151 ZGORFO51 1 0 0.0000 0.0617 0.000000  52481 K_GORO1F
ZGOR4151 ZGORG056 1 8 0.0000 0.0617 0.000000  52481 K_GOR06G
ZGOR4151 ZGORG058 1 8 0.0000 0.0617 0.000000  52481 K_GOR08G
ZGOR4151 ZLSN4151 1 1 11.516 37.656 0.000000  52481 L_EQ2608
ZGOR4221 ZKRA4221 1 8 2.9476 30.390 32.68600    890 4021
ZGOR4221 ZLSN4222 1 0 5.1014 37.200 252.8099   1115 4423
ZGRO3151 ZDBN3151 1 1 0.6183 3.5743 0.000000  52481 L_EQ2623
ZGRO3151 ZDBN3152 1 1 1.0721 3.6699 0.000000  52481 L_EQ2624
ZGRO3151 ZGROFO51 1 0 0.0000 0.0617 0.000000  52481 K_GROO1F
ZGRO3151 ZGROL152 1 0 0.0000 0.0617 0.000000  52481 K_GRO12L
ZGRO3151 ZGROL153 1 0 0.0000 0.0617 0.000000  52481 K_GRO13L
ZGRO3151 ZGROL15E 1 0 0.0000 0.0617 0.000000  52481 K_GRO1EL
ZGRO3221 ZGRO3222 1 2 0.0000 0.0000 0.000000  26241 !GRO213
ZGRO3221 ZKED3221 1 0 2.8024 19.902 131.5909   1115 3501
ZGRO3222 ZZBK4221 1 0 4.9997 40.099 288.4091   1051 211
ZGRU5151 ZGRUFO51 1 0 0.0000 0.0617 0.000000  52481 K_GRUO1F
ZGRU5151 ZTEL5151 1 1 14.439 43.046 0.000000  52481 L_EQ2631
ZGRU5151 ZWLA5151 1 1 64.939 131.14 0.000000  52481 L_EQ2632
ZGRU5221 ZGRU5222 1 2 0.0000 0.0000 0.000000  26241 !GRU215
ZGRU5221 ZTEL5222 1 0 2.7298 20.309 132.9959    720 6202
ZGRU5222 ZJAS5221 1 0 2.2990 21.925 187.6033    900 6004
ZGRU5411 ZJAS5411 1 0 2.1280 21.360 285.9187   2250 N006
ZGRU5411 ZPLP5411 1 8 1.6000 19.936 284.1250   3000 N007
ZGRU5411 ZPLP5411 2 0 1.6000 19.856 334.9063   3000 N008
ZHAL3152 ZHALL254 1 0 0.0000 0.0617 0.000000  52481 K_HAL24L
ZHAL3221 ZHAL3222 1 2 0.0000 0.0000 0.000000  26241 !HAL213
ZHAL3221 ZKOP3221 1 0 0.7018 4.6996 33.80170   1126 3303
ZHCZ3221 ZJOA3222 1 0 0.7018 4.6996 33.59500   1165 3102
ZHCZ3221 ZWRZ3221 1 0 0.3001 1.9989 14.40080   1048 3103
ZJAM3221 ZJAM3222 1 2 0.0000 0.0000 0.000000  26241 !JAM213
ZJAM3222 ZLAG3221 1 0 0.7986 4.6996 28.20250    714 3407
ZJAN1151 ZJANFO51 1 0 0.0000 0.0617 0.000000  52481 K_JANO1F
ZJAN1151 ZJANL151 1 0 0.0000 0.0617 0.000000  52481 K_JAN11L
ZJAN1152 ZJAN1151 1 1 6.7639 22.448 0.000000  52481 L_EQ2610
ZJAN1152 ZJANFO52 1 0 0.0000 0.0617 0.000000  52481 K_JANO2F
ZJAN1152 ZJANL251 1 0 0.0000 0.0617 0.000000  52481 K_JAN21L
ZJAN1152 ZKOZ2151 1 1 65.488 205.38 0.000000  52481 L_EQ2611
ZJAN1152 ZZGI1151 1 1 4.0680 11.529 0.000000  52481 L_EQ2612
ZJAN1221 ZJAN1222 1 2 0.0000 0.0000 0.000000  26241 !JAN211
ZJAN1221 ZROG1221 1 0 4.4722 24.447 158.6777   1080 1006
ZJAN1221 ZZGI1221 1 0 2.3861 13.020 87.29340    982 1201
ZJAN1222 ZOLT1222 1 0 5.7402 43.149 261.5909   1048 1010
ZJAN1222 ZPAB1221 1 0 1.3891 8.0780 50.95040    922 1301
ZJAN1222 ZPIO1221 1 0 2.1393 15.599 102.9959   1062 1003
ZJAS5151 ZBYD5151 1 1 1.6420 5.1074 0.000000  52481 L_EQ2555
ZJAS5151 ZGRU5151 1 1 19.400 50.209 0.000000  52481 L_EQ2556
ZJAS5151 ZJASFO51 1 0 0.0000 0.0617 0.000000  52481 K_JASO1F
ZJAS5151 ZJASL151 1 0 0.0000 0.0617 0.000000  52481 K_JAS11L
ZJAS5151 ZJASL152 1 0 0.0000 0.0617 0.000000  52481 K_JAS12L
ZJAS5151 ZZYD5151 1 1 78.442 165.21 0.000000  52481 L_EQ2557
ZJAS5221 ZJAS5222 1 2 0.0000 0.0000 0.000000  26241 !JAS215
ZJOA3221 ZJOA3222 1 2 0.0000 0.0000 0.000000  26241 !JOA213
ZJOA3222 ZLOS3221 1 0 1.9021 13.702 89.79340    905 3010
ZJOA3222 ZXJL3221 1 0 0.4017 2.5023 17.99590   1165 3005K
ZJOA3411 ZJOA3412 1 2 0.0000 0.0000 0.000000  14432 !JOA413
ZJOA3411 ZWIE3411 1 0 3.9040 45.600 451.8000   2000 G001
ZKAT3151 ZBIR3151 1 1 13.756 39.736 0.000000  52481 L_EQ2435
ZKAT3151 ZHAL3151 1 1 2.6910 8.8693 0.000000  52481 L_EQ2436
ZKAT3151 ZKOP3151 1 1 2.2869 11.635 0.000000  52481 L_EQ2437
ZKAT3151 ZKOP3152 1 1 11.966 36.825 0.000000  52481 L_EQ2438
ZKAT3151 ZLAG3151 1 1 2.4248 7.5819 0.000000  52481 L_EQ2439
ZKAT3151 ZPRB3151 1 1 69.493 191.91 0.000000  52481 L_EQ2440
ZKAT3151 ZSIE3152 1 1 11.177 29.589 0.000000  52481 L_EQ2441
ZKAT3221 ZKAT3222 1 2 0.0000 0.0000 0.000000  26241 !KAT213
ZKAT3221 ZLAG3221 1 0 0.9002 6.9018 44.79340   1126 3003
ZKAT3222 ZKOP3222 1 0 1.9021 13.000 90.80580   1126 3311
ZKED3151 ZBLA3151 1 1 0.9002 2.6995 0.000000  52481 L_EQ2521
ZKED3151 ZBLA3152 1 1 0.9002 2.6995 0.000000  52481 L_EQ2522
ZKED3151 ZKEDG051 1 0 0.0000 0.0617 0.000000  52481 K_KED01G
ZKED3151 ZKEDG053 1 0 0.0000 0.0617 0.000000  52481 K_KED03G
ZKED3151 ZKEDL152 1 0 0.0000 0.0617 0.000000  52481 K_KED12L
ZKED3151 ZKEDL153 1 0 0.0000 0.0617 0.000000  52481 K_KED13L
ZKED3151 ZKEDL154 1 0 0.0000 0.0617 0.000000  52481 K_KED14L
ZKED3151 ZKEDL155 1 0 0.0000 0.0617 0.000000  52481 K_KED15L
ZKED3151 ZKEDL156 1 0 0.0000 0.0617 0.000000  52481 K_KED16L
ZKED3151 ZKEDL15A 1 0 0.0000 0.0617 0.000000  52481 K_KED1AL
ZKED3151 ZWIE3152 1 1 10.626 27.335 0.000000  52481 L_EQ2523
ZKED3221 ZWIE3221 1 0 2.4006 16.500 116.1983   1115 3001
ZKHK3221 ZKHK3222 1 2 0.0000 0.0000 0.000000  26241 !KHK213
ZKHK3221 ZKHKG021 1 0 0.0000 0.2468 0.000000  26241 K_KHK01G
ZKHK3222 ZLOS3221 1 0 1.5004 11.301 73.40910    905 3403
ZKIE2221 ZJOA3221 1 0 5.4014 34.998 214.1942    943 209
ZKIE2221 ZKIE2222 1 2 0.0000 0.0000 0.000000  26241 !KIE212
ZKIE2221 ZRAD2222 1 0 1.2003 8.7023 57.00410    905 2406
ZKIE2221 ZROZ2221 1 0 5.8709 30.081 193.6157    863 2405
ZKIE2222 ZKPK2221 1 0 1.1616 7.2310 46.54960    720 2407
ZKIE2222 ZLOS3222 1 0 7.2019 39.499 237.1901    702 208
ZKIE2411 ZKIE2412 1 2 0.0000 0.0000 0.000000  14432 !KIE412
ZKIE2411 ZPEL2411 1 0 3.6160 42.304 442.4000   1810 F003
ZKLA3151 ZTAW3151 1 1 1.1798 3.4316 0.000000  52481 L_EQ2609
ZKLA3152 ZKLAFO52 1 0 0.0000 0.0617 0.000000  52481 K_KLAO2F
ZKLA3152 ZPEL2151 1 1 44.824 96.274 0.000000  52481 L_EQ2417
ZKLA3152 ZTAW3151 1 1 1.8888 5.3530 0.000000  52481 L_EQ2418
ZKLA3221 ZKLA3222 1 2 0.0000 0.0000 0.000000  26241 !KLA213
ZKLA3221 ZSKA3222 1 0 7.7004 37.002 249.4008    868 3006
ZKLA3222 ZLUA3221 1 0 5.5563 30.395 185.8884    835 3019
ZKOM3151 ZKOML152 1 0 0.0000 0.0617 0.000000  52481 K_KOM12L
ZKOM3151 ZKOP3151 1 1 30.908 188.68 0.000000  52481 L_EQ2617
ZKOM3151 ZKOP3152 1 1 3.2029 8.1203 0.000000  52481 L_EQ2618
ZKON4152 ZKONFO52 1 0 0.0000 0.0617 0.000000  52481 K_KONO2F
ZKON4152 ZKONG051 1 8 0.0000 0.0617 0.000000  52481 K_KON01G
ZKON4152 ZKONG054 1 8 0.0000 0.0617 0.000000  52481 K_KON04G
ZKON4152 ZKONG055 1 8 0.0000 0.0617 0.000000  52481 K_KON05G
ZKON4152 ZKONL252 1 0 0.0000 0.0617 0.000000  52481 K_KON22L
ZKON4152 ZKONL253 1 0 0.0000 0.0617 0.000000  52481 K_KON23L
ZKON4152 ZTEL5151 1 1 87.665 184.99 0.000000  52481 L_EQ2553
ZKON4152 ZWLA5151 1 1 10.928 30.073 0.000000  52481 L_EQ2554
ZKON4221 ZKON4222 1 2 0.0000 0.0000 0.000000  26241 !KON214
ZKON4221 ZPAT4222 1 0 0.2856 1.6988 11.46690   1115 4320
ZKON4222 ZKONG026 1 0 0.0000 0.2468 0.000000  26241 K_KON06G
ZKON4222 ZPAT4221 1 0 0.2856 1.6988 11.46690   1115 4319
ZKOP3151 ZHAL3151 1 1 3.0262 13.035 0.000000  52481 L_EQ2625
ZKOP3151 ZKOP3152 1 1 0.2831 1.1374 0.000000  52481 L_EQ2626
ZKOP3151 ZKOPG059 1 8 0.0000 0.0617 0.000000  52481 K_KOP09G
ZKOP3151 ZWIE3151 1 1 6.8038 26.810 0.000000  52481 L_EQ2627
ZKOP3151 ZWIE3152 1 1 5.6180 20.364 0.000000  52481 L_EQ2628
ZKOP3152 ZKOPG150 1 8 0.0000 0.0617 0.000000  52481 K_KOP10G
ZKOP3152 ZWIE3151 1 1 13.115 32.968 0.000000  52481 L_EQ2629
ZKOP3152 ZWIE3152 1 1 17.177 44.676 0.000000  52481 L_EQ2630
ZKOP3221 ZKOP3222 1 2 0.0000 0.0000 0.000000  26241 !KOP213
ZKOP3221 ZKOPG122 1 0 0.0000 0.2468 0.000000  26241 K_KOP12G
ZKOP3221 ZWIE3221 1 0 1.5004 10.600 75.00000   1115 3301
ZKOP3222 XLI_KO21 1 0 2.9234 16.713 119.0083   1050 904
ZKOP3222 ZKOPG121 1 8 0.0000 0.2468 0.000000  26241 K_KOP11G
ZKOR1151 ZKORFO51 1 0 0.0000 0.0617 0.000000  52481 K_KORO1F
ZKOZ2151 ZKOZFO51 1 0 0.0000 0.0617 0.000000  52481 K_KOZO1F
ZKOZ2151 ZKOZG052 1 8 0.0000 0.0617 0.000000  52481 K_KOZ02G
ZKOZ2151 ZKOZG056 1 0 0.0000 0.0617 0.000000  52481 K_KOZ06G
ZKOZ2151 ZKOZL151 1 0 0.0000 0.0617 0.000000  52481 K_KOZ11L
ZKOZ2151 ZKOZL152 1 0 0.0000 0.0617 0.000000  52481 K_KOZ12L
ZKOZ2221 ZKOZG021 1 0 0.0000 0.2468 0.000000  26241 K_KOZ01G
ZKOZ2221 ZKOZG023 1 8 0.0000 0.2468 0.000000  26241 K_KOZ03G
ZKOZ2221 ZKOZG024 1 8 0.0000 0.2468 0.000000  26241 K_KOZ04G
ZKOZ2221 ZKOZG025 1 8 0.0000 0.2468 0.000000  26241 K_KOZ05G
ZKOZ2221 ZKOZG027 1 0 0.0000 0.2468 0.000000  26241 K_KOZ07G
ZKOZ2221 ZKOZG028 1 0 0.0000 0.2468 0.000000  26241 K_KOZ08G
ZKOZ2221 ZPUL2221 1 0 2.6088 19.558 138.4091   1082 2005
ZKOZ2221 ZPUL2222 1 0 2.6088 19.558 138.4091   1082 2006
ZKOZ2221 ZROZ2221 1 0 2.9863 21.069 143.2025    859 2404
ZKOZ2221 ZXRO2221 1 0 2.7782 20.730 135.8058   1051 2403
ZKOZ2411 ZKOZG019 1 0 0.0000 0.8160 0.000000  14432 K_KOZ09G
ZKOZ2411 ZKOZG110 1 0 0.0000 0.8160 0.000000  14432 K_KOZ10G
ZKOZ2411 ZKOZG111 1 8 0.0000 0.8160 0.000000  14432 K_KOZ11G
ZKOZ2411 ZLSY2411 1 0 2.6720 30.240 338.6000   1000 F001
ZKOZ2411 ZOSC2411 1 0 2.8160 34.304 358.4000   1780 F401
ZKPK2151 ZKPKFO51 1 0 0.0000 0.0617 0.000000  52481 K_KPKO1F
ZKPK2151 ZKPKL151 1 0 0.0000 0.0617 0.000000  52481 K_KPK11L
ZKPK2151 ZKPKL152 1 0 0.0000 0.0617 0.000000  52481 K_KPK12L
ZKPK2221 ZRAD2221 1 0 1.4084 10.890 68.26450   1240 2408
ZKRA4221 ZDOD4221 1 0 0.0774 0.5856 0.000000  26241 4511
ZKRA4221 ZKRA4222 1 2 0.0000 0.0000 0.000000  26241 !KRA222
ZKRA4221 ZKRAG025 1 0 0.0000 0.2468 0.000000  26241 K_KRA05G
ZKRA4221 ZKRAG026 1 8 0.0000 0.2468 0.000000  26241 K_KRA06G
ZKRA4221 ZMON4221 1 0 2.2700 16.771 111.1983   1051 4522
ZKRA4222 ZNCR4221 1 0 0.0532 0.1984 0.041300   1021 4533
ZKRA4411 XVI_KR11 1 8 0.3520 3.8880 50.50000   2460 U011
ZKRA4411 XVI_KR12 1 0 0.3520 3.8880 50.50000   2460 U012
ZKRA4411 ZKRAG017 1 8 0.0000 0.8160 0.000000  14432 K_KRA07G
ZKRA4411 ZKRAG018 1 8 0.0000 0.8160 0.000000  14432 K_KRA08G
ZKRA4411 ZKRAG019 1 0 0.0000 0.8160 0.000000  14432 K_KRA09G
ZKRA4411 ZKRAG110 1 8 0.0000 0.8160 0.000000  14432 K_KRA10G
ZKRA4411 ZMON4412 1 0 1.1680 13.744 142.7188   2208 H501
ZKRA4411 ZPLE4411 1 0 4.5600 61.360 825.6375   2250 H0918
ZKRA4411 ZPLE4411 2 0 4.8320 63.472 797.1250   2000 H1517
ZKRI2151 ZBGC2151 1 1 7.5758 23.672 0.000000  52481 L_EQ2343
ZKRI2151 ZKLA3152 1 1 56.701 149.77 0.000000  52481 L_EQ2344
ZKRI2151 ZKRIFO51 1 0 0.0000 0.0617 0.000000  52481 K_KRIO1F
ZKRI2151 ZTAW3151 1 1 38.535 90.006 0.000000  52481 L_EQ2345
ZKRI2411 XKR_LE12 1 0 1.7920 17.664 215.6625   2000 U007
ZKRI2411 ZKRI2412 1 2 0.0000 0.0000 0.000000  14432 !KRI411
ZKRI2411 ZRZE2412 1 0 1.9040 22.848 229.1625   1780 F302
ZKRI2412 XKR_LE11 1 0 1.7920 17.664 215.6625   2000 U006
ZKRI2412 ZTAW3412 1 0 2.1120 22.448 290.1812   2000 415
ZKRM4151 ZKON4152 1 1 31.087 102.58 0.000000  52481 L_EQ2457
ZKRM4151 ZKRMFO51 1 0 0.0000 0.0617 0.000000  52481 K_KRMO1F
ZKRM4151 ZLES4151 1 1 20.376 47.647 0.000000  52481 L_EQ2458
ZKRM4151 ZPLE4151 1 1 3.7946 12.452 0.000000  52481 L_EQ2459
ZKRM4411 ZJAS5411 1 0 4.6240 53.392 700.5375   2250 429A
ZLAG3151 ZJAM3151 1 1 1.6190 4.4504 0.000000  52481 L_EQ2615
ZLAG3151 ZTCN3151 1 1 2.3147 6.9732 0.000000  52481 L_EQ2616
ZLAG3152 ZLOS3151 1 1 2.7394 7.4439 0.000000  52481 L_EQ2619
ZLAG3152 ZTCN3152 1 1 9.8639 23.449 0.000000  52481 L_EQ2620
ZLAG3221 ZLAG3222 1 2 0.0000 0.0000 0.000000  26241 !LAG213
ZLAG3222 ZXJL3221 1 0 2.5991 19.500 124.0083   1165 3005B
ZLAG3411 ZLAG3412 1 2 0.0000 0.0000 0.000000  14432 !LAG413
ZLAG3411 ZLAGG110 1 8 0.0000 0.8160 0.000000  14432 K_LAG10G
ZLAG3411 ZROK3411 1 0 1.1840 13.328 117.3625   2000 G005
ZLAG3411 ZTCN3411 1 0 0.7040 7.8560 71.12500   2000 G401
ZLEC2151 ZLECG051 1 8 0.0000 0.0617 0.000000  52481 K_LEC01G
ZLEC2151 ZLECG052 1 8 0.0000 0.0617 0.000000  52481 K_LEC02G
ZLEC2151 ZLECL151 1 0 0.0000 0.0617 0.000000  52481 K_LEC11L
ZLEC2151 ZLECL152 1 0 0.0000 0.0617 0.000000  52481 K_LEC12L
ZLEC2151 ZLSY2151 1 1 2.4103 7.7283 0.000000  52481 L_EQ2500
ZLES4151 ZKON4152 1 1 58.314 192.89 0.000000  52481 L_EQ2501
ZLES4151 ZLESFO51 1 0 0.0000 0.0617 0.000000  52481 K_LESO1F
ZLES4151 ZLESL152 1 0 0.0000 0.0617 0.000000  52481 K_LES12L
ZLES4151 ZLESL15E 1 0 0.0000 0.0617 0.000000  52481 K_LES1EL
ZLES4151 ZPLE4151 1 1 15.207 43.454 0.000000  52481 L_EQ2502
ZLES4151 ZPPD4151 1 1 23.879 49.903 0.000000  52481 L_EQ2503
ZLES4151 ZZUK4151 1 1 15.651 36.033 0.000000  52481 L_EQ2504
ZLES4221 ZPLE4221 1 0 4.5206 25.289 181.1983    943 4213
ZLES4221 ZPOL4222 1 0 4.5399 29.485 182.8099    942 4013
ZLOS3151 ZWRZ3152 1 1 6.8075 15.421 0.000000  52481 L_EQ2645
ZLOS3221 ZLOS3222 1 2 0.0000 0.0000 0.000000  26241 !LOS213
ZLOS3222 ZSIE3222 1 0 2.8992 17.201 106.4050    900 3402
ZLSN4151 ZLSNFO51 1 0 0.0000 0.0617 0.000000  52481 K_LSNO1F
ZLSN4221 ZLSN4222 1 2 0.0000 0.0000 0.000000  26241 !LSN214
ZLSN4221 ZZGC4221 1 0 1.0938 8.0683 52.50000    750 4025
ZLSN4221 ZZUK4221 1 0 3.7316 27.569 182.6033    905 4023
ZLSN4222 ZMIK4221 1 0 6.0597 44.218 300.3926   1200 4014
ZLSY2151 ZCHS2151 1 1 5.7790 17.250 0.000000  52481 L_EQ2605
ZLSY2151 ZKOZ2151 1 1 61.193 141.16 0.000000  52481 L_EQ2606
ZLSY2151 ZLSYFO51 1 0 0.0000 0.0617 0.000000  52481 K_LSYO1F
ZLUA3151 ZLUAFO51 1 0 0.0000 0.0617 0.000000  52481 K_LUAO1F
ZLUA3151 ZLUAL15E 1 0 0.0000 0.0617 0.000000  52481 K_LUA1EL
ZLUA3151 ZRAD2151 1 1 25.709 58.534 0.000000  52481 L_EQ2481
ZLUA3151 ZSIE3151 1 1 12.036 25.893 0.000000  52481 L_EQ2482
ZLUA3151 ZSKA3153 1 1 5.7172 14.767 0.000000  52481 L_EQ2483
ZLUA3151 ZWAN3151 1 1 0.4973 1.2148 0.000000  52481 L_EQ2484
ZLUA3221 ZLUA3222 1 2 0.0000 0.0000 0.000000  26241 !LUA213
ZLUA3221 ZSIE3222 1 0 2.8992 20.202 145.0000   1062 3017
ZLUA3222 ZSIE3221 1 0 2.9088 20.067 145.0000   1062 3018
ZLUA3222 ZWAN3222 1 0 1.0019 6.3985 44.40080    835 3602
ZMIK4151 ZCRN4151 1 1 13.550 31.455 0.000000  52481 L_EQ2327
ZMIK4151 ZMIKFO51 1 0 0.0000 0.0617 0.000000  52481 K_MIKO1F
ZMIK4151 ZMIKL151 1 0 0.0000 0.0617 0.000000  52481 K_MIK11L
ZMIK4151 ZMIKL152 1 0 0.0000 0.0617 0.000000  52481 K_MIK12L
ZMIK4151 ZTUE4151 1 1 0.3110 2.1248 0.000000  52481 L_EQ2328
ZMIK4221 ZMIK4222 1 2 0.0000 0.0000 0.000000  26241 !MIK223
ZMIK4221 ZMIKG022 1 0 0.0000 0.2468 0.000000  26241 K_MIK02G
ZMIK4221 ZMIKG023 1 0 0.0000 0.2468 0.000000  26241 K_MIK03G
ZMIK4221 ZMIKG024 1 0 0.0000 0.2468 0.000000  26241 K_MIK04G
ZMIK4221 ZPOL4222 1 0 5.0288 43.478 261.5909   1130 4002
ZMIK4221 ZSWI4222 1 0 7.0519 38.502 289.4008    860 4004
ZMIK4222 ZMIKG025 1 0 0.0000 0.2468 0.000000  26241 K_MIK05G
ZMIK4222 ZMIKG026 1 8 0.0000 0.2468 0.000000  26241 K_MIK06G
ZMIK4222 ZPOL4221 1 0 5.0288 43.478 261.5909   1130 4001
ZMIK4222 ZSWI4221 1 0 7.0519 38.502 289.4008    860 4003
ZMIK4411 ZMIK4414 1 7 0.0000 0.0000 0.000000  14432 ByPssPF2
ZMIK4411 ZMIK4415 1 7 0.0000 0.0000 0.000000  14432 ByPssPF4
ZMIK4411 ZMIK4416 1 2 0.0000 0.0000 0.000000  14432 !MIK416
ZMIK4412 XHG_MI11 1 0 0.2240 2.3680 28.36870   2400 567
ZMIK4413 XHG_MI12 1 0 0.2400 2.4960 30.25000   2400 568
ZMIK4414 ZMIK4412 1 7 0.0000 0.0000 0.000000  14432 ByPssPF1
ZMIK4415 ZMIK4413 1 7 0.0000 0.0000 0.000000  14432 ByPssPF3
ZMIK4416 ZMIKG111 1 8 0.0000 0.8160 0.000000  14432 K_MIK11G
ZMIK4416 ZPAS4412 1 0 3.5680 43.584 599.9000   2400 H013
ZMIL1151 ZMOR1152 1 1 5.1147 17.677 0.000000  52481 L_EQ2333
ZMIL1151 ZPIA1152 1 1 24.961 55.910 0.000000  52481 L_EQ2334
ZMIL1151 ZPRG1152 1 1 9.6969 31.080 0.000000  52481 L_EQ2335
ZMIL1151 ZWTO1151 1 1 26.100 97.649 0.000000  52481 L_EQ2336
ZMIL1152 ZKOZ2151 1 1 21.534 42.690 0.000000  52481 L_EQ2337
ZMIL1152 ZMILFO52 1 0 0.0000 0.0617 0.000000  52481 K_MILO2F
ZMIL1152 ZPRG1151 1 1 2.6523 8.6527 0.000000  52481 L_EQ2338
ZMIL1152 ZSDU1151 1 1 11.748 41.623 0.000000  52481 L_EQ2339
ZMIL1221 ZMIL1222 1 2 0.0000 0.0000 0.000000  26241 !MIL211
ZMIL1221 ZPRG1221 1 0 1.4762 11.147 375.9917    920 1105
ZMIL1221 ZWYS1221 1 0 3.3009 38.880 461.8182   1120 1202
ZMIL1411 ZMIL1412 1 2 0.0000 0.0000 0.000000  14432 !MIL411
ZMIL1411 ZMSK1411 1 0 1.7920 21.264 213.2812   1840 E101
ZMIL1411 ZSTN1411 1 0 0.5600 6.4160 69.93750   2000 E202
ZMIL1412 ZKOZ2411 1 0 1.5200 21.648 286.6000   2500 402
ZMIL1412 ZOLT1411 1 0 2.0320 23.408 250.0188   1200 E006
ZMIL1412 ZSTN1411 1 0 0.5600 6.4800 69.83750   2000 E203
ZMKR2151 ZCHS2151 1 1 13.507 33.423 0.000000  52481 L_EQ2340
ZMKR2151 ZMKRFO51 1 0 0.0000 0.0617 0.000000  52481 K_MKRO1F
ZMKR2151 ZSTW2151 1 1 13.903 38.747 0.000000  52481 L_EQ2341
ZMKR2151 ZZAM2151 1 1 1.0442 3.2489 0.000000  52481 L_EQ2342
ZMKR2221 ZMKR2222 1 2 0.0000 0.0000 0.000000  26241 !MKR212
ZMKR2222 ZZAM2221 1 0 1.5294 10.048 65.00000    914 2201
ZMON4151 ZDOD4151 1 1 7.5637 22.063 0.000000  52481 L_EQ2346
ZMON4151 ZGLN4151 1 1 9.6582 29.080 0.000000  52481 L_EQ2347
ZMON4151 ZGOR4151 1 1 24.465 69.076 0.000000  52481 L_EQ2348
ZMON4151 ZMONFO51 1 0 0.0000 0.0617 0.000000  52481 K_MONO1F
ZMON4151 ZREC4151 1 1 14.133 37.567 0.000000  52481 L_EQ2349
ZMON4152 ZDOD4151 1 1 6.0742 15.662 0.000000  52481 L_EQ2350
ZMON4152 ZGOR4151 1 1 37.505 130.56 0.000000  52481 L_EQ2351
ZMON4152 ZMONFO52 1 0 0.0000 0.0617 0.000000  52481 K_MONO2F
ZMON4152 ZREC4151 1 1 16.841 35.259 0.000000  52481 L_EQ2352
ZMON4221 ZMON4222 1 2 0.0000 0.0000 0.000000  26241 !MON214
ZMON4221 ZREC4221 1 0 5.0481 37.699 252.1901    860 4531
ZMON4222 ZPLC4221 1 0 3.5671 26.339 146.5909    890 4528
ZMON4411 ZMON4412 1 2 0.0000 0.0000 0.000000  14432 !MON414
ZMON4412 ZDUN5411 1 0 3.6000 42.384 441.3375   1750 418
ZMOR1151 ZMOR1152 1 1 37.866 124.45 0.000000  52481 L_EQ2353
ZMOR1151 ZMSK1151 1 1 1.5198 4.9332 0.000000  52481 L_EQ2354
ZMOR1151 ZPIA1151 1 1 2.7298 8.0017 0.000000  52481 L_EQ2355
ZMOR1151 ZPRG1151 1 1 12.046 27.809 0.000000  52481 L_EQ2356
ZMOR1151 ZPRG1152 1 1 71.557 218.74 0.000000  52481 L_EQ2357
ZMOR1151 ZSOC1151 1 1 8.6563 26.632 0.000000  52481 L_EQ2358
ZMOR1151 ZWTO1151 1 1 3.4001 15.223 0.000000  52481 L_EQ2359
ZMOR1151 ZWTO1152 1 1 1.7956 6.6562 0.000000  52481 L_EQ2360
ZMOR1152 ZMORL251 1 0 0.0000 0.0617 0.000000  52481 K_MOR21L
ZMOR1152 ZMSK1151 1 1 2.4357 7.8747 0.000000  52481 L_EQ2361
ZMOR1152 ZOLT1151 1 1 3.4207 10.360 0.000000  52481 L_EQ2362
ZMOR1152 ZPIA1151 1 1 45.964 132.85 0.000000  52481 L_EQ2363
ZMOR1152 ZPIA1152 1 1 8.5426 31.731 0.000000  52481 L_EQ2364
ZMOR1152 ZPRG1152 1 1 1.7835 6.2448 0.000000  52481 L_EQ2365
ZMOR1152 ZWTO1151 1 1 5.6459 53.950 0.000000  52481 L_EQ2366
ZMOR1221 ZKOZ2221 1 0 7.0664 37.428 269.0083   1597 220
ZMOR1221 ZMOR1222 1 2 0.0000 0.0000 0.000000  26241 !MOR211
ZMOR1221 ZPDE1221 1 0 5.8612 42.311 289.6074    905 1005
ZMOR1221 ZPRG1221 1 0 1.3262 10.019 367.1901    920 1106
ZMOR1222 ZPIA1222 1 0 1.8489 11.301 46.34300   1250 1103
ZMOR1222 ZWTO1221 1 8 0.4501 3.1508 22.99590    900 1102
ZMOS3151 ZBLA3152 1 1 73.220 106.96 0.000000  52481 L_EQ2367
ZMOS3151 ZKOM3151 1 1 6.2702 18.380 0.000000  52481 L_EQ2368
ZMOS3151 ZKOP3152 1 1 10.560 30.578 0.000000  52481 L_EQ2369
ZMOS3151 ZMOS3152 1 1 2.1502 6.8038 0.000000  52481 L_EQ2370
ZMOS3151 ZMOSFO51 1 0 0.0000 0.0617 0.000000  52481 K_MOSO1F
ZMOS3151 ZMOSL151 1 0 0.0000 0.0617 0.000000  52481 K_MOS11L
ZMOS3151 ZWIE3151 1 1 2.1369 6.4977 0.000000  52481 L_EQ2371
ZMOS3151 ZWIE3152 1 1 4.9610 16.005 0.000000  52481 L_EQ2372
ZMOS3152 ZKED3151 1 1 22.990 49.050 0.000000  52481 L_EQ2373
ZMOS3152 ZKOM3151 1 1 41.175 78.899 0.000000  52481 L_EQ2374
ZMOS3152 ZKOP3152 1 1 5.4752 13.990 0.000000  52481 L_EQ2375
ZMOS3152 ZWIE3151 1 1 9.0581 29.246 0.000000  52481 L_EQ2376
ZMOS3152 ZWIE3152 1 1 2.6075 7.5734 0.000000  52481 L_EQ2377
ZMOS3221 ZWIE3222 1 0 2.1006 14.902 104.4008    905 3302
ZMSK1151 ZMSK1152 1 1 0.7962 1.9989 0.000000  52481 L_EQ2378
ZMSK1152 ZPRG1151 1 1 1.5875 5.3361 0.000000  52481 L_EQ2379
ZMSK1411 ZMSK1412 1 2 0.0000 0.0000 0.000000  14432 !MSK411
ZMSW3151 ZKAT3151 1 1 0.4586 1.3770 0.000000  52481 L_EQ2380
ZMSW3151 ZLAG3151 1 1 1.1858 3.7752 0.000000  52481 L_EQ2381
ZMSW3151 ZMSWG053 1 8 0.0000 0.0617 0.000000  52481 K_MSW03G
ZMSW3151 ZMSWL151 1 0 0.0000 0.0617 0.000000  52481 K_MSW11L
ZMSW3151 ZMSWL152 1 0 0.0000 0.0617 0.000000  52481 K_MSW12L
ZMSW3151 ZMSWL153 1 0 0.0000 0.0617 0.000000  52481 K_MSW13L
ZMSW3151 ZTCN3151 1 1 12.127 32.538 0.000000  52481 L_EQ2382
ZNAR1151 ZNARFO51 1 0 0.0000 0.0617 0.000000  52481 K_NARO1F
ZNAR1151 ZOST1151 1 1 35.292 106.47 0.000000  52481 L_EQ2394
ZNAR1151 ZSDU1151 1 1 54.984 182.13 0.000000  52481 L_EQ2395
ZNAR1151 ZWYS2151 1 1 30.026 78.043 0.000000  52481 L_EQ2396
ZNAR1411 ZLMS1411 1 0 2.2400 24.288 303.0000   1500 E703
ZNAR1411 ZNAR1412 1 2 0.0000 0.0000 0.000000  14432 !NAR411
ZNCR4151 ZNCRFO51 1 0 0.0000 0.0617 0.000000  52481 K_NCRO1F
ZOLM5151 ZGBL5151 1 1 49.911 134.87 0.000000  52481 L_EQ2428
ZOLM5151 ZGBL5152 1 1 47.703 118.11 0.000000  52481 L_EQ2429
ZOLM5151 ZGRU5151 1 1 18.791 50.325 0.000000  52481 L_EQ2430
ZOLM5151 ZOLMFO51 1 0 0.0000 0.0617 0.000000  52481 K_OLMO1F
ZOLM5151 ZOLS5151 1 1 0.6643 2.2095 0.000000  52481 L_EQ2431
ZOLM5151 ZOST1151 1 1 44.408 138.43 0.000000  52481 L_EQ2432
ZOLM5221 ZOLM5222 1 2 0.0000 0.0000 0.000000  26241 !OLS215
ZOLM5221 ZOLS5222 1 0 0.3678 3.7655 103.4091   1200 6501
ZOLM5411 ZOLM5412 1 2 0.0000 0.0000 0.000000  14432 !OLM415
ZOLS5151 ZOLSFO51 1 0 0.0000 0.0617 0.000000  52481 K_OLSO1F
ZOLS5151 ZOLSL151 1 0 0.0000 0.0617 0.000000  52481 K_OLS11L
ZOLS5151 ZOLSL152 1 0 0.0000 0.0617 0.000000  52481 K_OLS12L
ZOLS5151 ZOST1151 1 1 43.336 96.433 0.000000  52481 L_EQ2433
ZOLS5221 ZOLS5222 1 2 0.0000 0.0000 0.000000  26241 !OLS215
ZOLS5221 ZWLA5221 1 0 13.112 77.401 539.7727    768 6002
ZOLT1151 ZSOC1151 1 1 5.2078 16.397 0.000000  52481 L_EQ2434
ZOLT1221 ZMOR1221 1 0 0.6486 4.8013 31.40500   1250 1011
ZOLT1221 ZOLT1222 1 2 0.0000 0.0000 0.000000  26241 !OLT211
ZOLT1221 ZSOC1221 1 0 1.9989 14.931 96.19830    920 1013
ZOLT1222 ZMOR1222 1 0 0.5711 4.2689 25.82640   1174 1012
ZOLT1411 ZMSK1412 1 0 0.3680 4.2080 45.28120   1810 E008
ZOLT1411 ZPLO1411 1 0 2.7360 31.728 338.8625   1810 E007
ZOLT1411 ZROG1411 1 0 5.0880 58.656 631.5187   2000 E009
ZOSC2151 ZCHM2151 1 1 17.059 38.318 0.000000  52481 L_EQ2448
ZOSC2151 ZKOZ2151 1 1 93.950 186.53 0.000000  52481 L_EQ2449
ZOSC2151 ZKPK2151 1 1 48.254 69.144 0.000000  52481 L_EQ2450
ZOSC2151 ZOSCFO51 1 0 0.0000 0.0617 0.000000  52481 K_OSCO1F
ZOSC2151 ZPEL2151 1 1 11.232 45.445 0.000000  52481 L_EQ2451
ZOSC2151 ZROZ2151 1 1 3.2489 9.1028 0.000000  52481 L_EQ2452
ZOSC2151 ZSTW2151 1 1 9.8772 20.496 0.000000  52481 L_EQ2453
ZOSC2411 ZOSC2412 1 2 0.0000 0.0000 0.000000  14432 !OSC412
ZOSC2412 ZPEL2412 1 0 1.7440 20.432 213.6000   1810 F002
ZOSP2151 ZOSPL151 1 0 0.0000 0.0617 0.000000  52481 K_OSP11L
ZOSR4151 ZKON4152 1 1 10.852 30.229 0.000000  52481 L_EQ2460
ZOSR4151 ZLES4151 1 1 19.981 68.274 0.000000  52481 L_EQ2461
ZOSR4151 ZOSRFO51 1 0 0.0000 0.0617 0.000000  52481 K_OSRO1F
ZOSR4151 ZPAS4152 1 1 10.378 27.393 0.000000  52481 L_EQ2462
ZOSR4151 ZTRE1152 1 1 26.809 82.770 0.000000  52481 L_EQ2463
ZOSR4411 ZKRM4411 1 0 3.1520 32.816 443.0375   2250 H008
ZOSR4411 ZKRM4411 2 0 3.1520 32.816 443.0375   1800 H005
ZOSR4411 ZPAS4411 1 0 2.3840 25.376 268.6000   2000 H006
ZOST1151 ZOSTFO51 1 0 0.0000 0.0617 0.000000  52481 K_OSTO1F
ZOST1151 ZOSTG053 1 8 0.0000 0.0617 0.000000  52481 K_OST03G
ZOST1151 ZOSTL152 1 0 0.0000 0.0617 0.000000  52481 K_OST12L
ZOST1151 ZOSTL153 1 0 0.0000 0.0617 0.000000  52481 K_OST13L
ZOST1151 ZPDE1152 1 1 67.626 191.38 0.000000  52481 L_EQ2464
ZOST1151 ZPRG1152 1 1 28.895 81.882 0.000000  52481 L_EQ2465
ZOST1151 ZWYS2151 1 1 6.3840 18.053 0.000000  52481 L_EQ2466
ZOST1221 ZOST1222 1 2 0.0000 0.0000 0.000000  26241 !OST211
ZOST1221 ZOSTG021 1 8 0.0000 0.2468 0.000000  26241 K_OST01G
ZOST1221 ZWYS1221 1 0 3.3009 38.880 461.8182   1039 1203
ZOST1222 ZOLS5222 1 8 3.4219 35.831 465.9298   1220 221
ZOST1222 ZOSTG022 1 8 0.0000 0.2468 0.000000  26241 K_OST02G
ZOST1411 ZLMS1411 1 0 1.0400 11.184 142.4375   2250 E010
ZOST1411 ZLMS1411 2 0 1.0400 11.184 142.4375   2250 E011
ZOST1411 ZOLM5412 1 0 3.8880 40.592 547.6625   2250 424
ZPAB1151 ZJAN1151 1 1 1.9796 5.6495 0.000000  52481 L_EQ2467
ZPAB1151 ZPABFO51 1 0 0.0000 0.0617 0.000000  52481 K_PABO1F
ZPAB1151 ZPABL151 1 0 0.0000 0.0617 0.000000  52481 K_PAB11L
ZPAB1151 ZPAI1151 1 1 14.219 46.995 0.000000  52481 L_EQ2468
ZPAB1151 ZPIO1152 1 1 21.262 66.241 0.000000  52481 L_EQ2469
ZPAB1151 ZZGI1151 1 1 40.274 126.12 0.000000  52481 L_EQ2470
ZPAB1152 ZJAN1151 1 1 4.6730 14.084 0.000000  52481 L_EQ2471
ZPAB1152 ZJAN1152 1 1 3.3481 10.967 0.000000  52481 L_EQ2472
ZPAB1152 ZPABFO52 1 0 0.0000 0.0617 0.000000  52481 K_PABO2F
ZPAB1152 ZPABL251 1 0 0.0000 0.0617 0.000000  52481 K_PAB21L
ZPAB1152 ZTRE1151 1 1 23.133 65.474 0.000000  52481 L_EQ2473
ZPAB1152 ZTRE1152 1 1 35.533 147.66 0.000000  52481 L_EQ2474
ZPAB1152 ZZGI1151 1 1 4.5181 13.571 0.000000  52481 L_EQ2475
ZPAB1221 ZPAB1222 1 2 0.0000 0.0000 0.000000  26241 !PAB211
ZPAB1221 ZROG1221 1 0 2.7588 19.128 156.0537   1240 1008
ZPAB1222 ZADA4221 1 8 5.1691 29.998 196.1983    943 206
ZPAB1222 ZROG1222 1 0 2.7588 19.128 156.0537   1240 1009
ZPAI1151 ZEBE1151 1 1 0.6740 4.6125 0.000000  52481 L_EQ2476
ZPAI1151 ZPAI1152 1 1 2.2361 15.532 0.000000  52481 L_EQ2477
ZPAI1151 ZPAIFO51 1 0 0.0000 0.0617 0.000000  52481 K_PAIO1F
ZPAI1151 ZPIO1152 1 1 7.5177 23.427 0.000000  52481 L_EQ2478
ZPAI1151 ZWRZ3151 1 1 10.846 37.193 0.000000  52481 L_EQ2479
ZPAI1152 ZEBE1151 1 1 0.5155 3.5042 0.000000  52481 L_EQ2480
ZPAI1152 ZPAIFO52 1 0 0.0000 0.0617 0.000000  52481 K_PAIO2F
ZPAS4151 ZLES4151 1 1 20.992 41.088 0.000000  52481 L_EQ2485
ZPAS4151 ZPAS4152 1 1 4.2144 16.595 0.000000  52481 L_EQ2486
ZPAS4151 ZPASFO51 1 0 0.0000 0.0617 0.000000  52481 K_PASO1F
ZPAS4151 ZWRC4151 1 1 12.864 31.524 0.000000  52481 L_EQ2487
ZPAS4151 ZWRC4152 1 1 11.503 33.986 0.000000  52481 L_EQ2488
ZPAS4152 ZDBN3151 1 1 79.842 198.25 0.000000  52481 L_EQ2489
ZPAS4152 ZGRO3151 1 1 42.034 107.08 0.000000  52481 L_EQ2490
ZPAS4152 ZLES4151 1 1 94.496 220.48 0.000000  52481 L_EQ2491
ZPAS4152 ZPASFO52 1 0 0.0000 0.0617 0.000000  52481 K_PASO2F
ZPAS4152 ZWRC4151 1 1 10.396 25.175 0.000000  52481 L_EQ2492
ZPAS4152 ZWRC4152 1 1 7.8698 24.097 0.000000  52481 L_EQ2493
ZPAS4411 ZPAS4412 1 2 0.0000 0.0000 0.000000  14432 !PAS414
ZPAT4151 ZBYD5151 1 1 8.9685 26.910 0.000000  52481 L_EQ2494
ZPAT4151 ZJAS5151 1 1 21.340 53.183 0.000000  52481 L_EQ2495
ZPAT4151 ZKON4152 1 1 0.6498 1.8695 0.000000  52481 L_EQ2496
ZPAT4151 ZPATFO51 1 0 0.0000 0.0617 0.000000  52481 K_PATO1F
ZPAT4151 ZPATG051 1 8 0.0000 0.0617 0.000000  52481 K_PAT01G
ZPAT4151 ZPATL151 1 0 0.0000 0.0617 0.000000  52481 K_PAT11L
ZPAT4151 ZPATL152 1 0 0.0000 0.0617 0.000000  52481 K_PAT12L
ZPAT4151 ZPATL153 1 0 0.0000 0.0617 0.000000  52481 K_PAT13L
ZPAT4151 ZPKW4151 1 1 26.857 105.26 0.000000  52481 L_EQ2497
ZPAT4151 ZTEL5151 1 1 69.179 206.95 0.000000  52481 L_EQ2498
ZPAT4151 ZWLA5151 1 1 32.262 98.018 0.000000  52481 L_EQ2499
ZPAT4221 ZJAS5221 1 8 6.7082 42.118 279.0083    995 217
ZPAT4221 ZJAS5222 1 0 8.3103 43.270 266.5909    995 216
ZPAT4221 ZPAT4222 1 2 0.0000 0.0000 0.000000  26241 !PAT214
ZPAT4221 ZPATG022 1 0 0.0000 0.2468 0.000000  26241 K_PAT02G
ZPAT4221 ZPATG025 1 8 0.0000 0.2468 0.000000  26241 K_PAT05G
ZPAT4222 ZWLA5221 1 0 5.6918 33.052 212.3967    900 215
ZPAT4411 ZKRM4411 1 0 2.2080 12.544 308.4750   2500 H014
ZPAT4411 ZPAT4412 1 2 0.0000 0.0000 0.000000  14432 !PAT414
ZPAT4411 ZPATG019 1 8 0.0000 0.8160 0.000000  14432 K_PAT09G
ZPDE1151 ZPDEFO51 1 0 0.0000 0.0617 0.000000  52481 K_PDEO1F
ZPDE1151 ZPDEL151 1 0 0.0000 0.0617 0.000000  52481 K_PDE11L
ZPDE1151 ZPLO1151 1 1 1.0188 3.0734 0.000000  52481 L_EQ2505
ZPDE1151 ZPLO1152 1 1 4.1491 11.449 0.000000  52481 L_EQ2506
ZPDE1151 ZSOC1151 1 1 4.8025 15.138 0.000000  52481 L_EQ2507
ZPDE1152 ZPDEFO52 1 0 0.0000 0.0617 0.000000  52481 K_PDEO2F
ZPDE1152 ZPDEL251 1 0 0.0000 0.0617 0.000000  52481 K_PDE21L
ZPDE1152 ZPLO1152 1 1 1.1011 3.5308 0.000000  52481 L_EQ2508
ZPDE1152 ZPRG1152 1 1 26.881 94.768 0.000000  52481 L_EQ2509
ZPDE1152 ZSOC1151 1 1 39.179 78.135 0.000000  52481 L_EQ2510
ZPDE1152 ZZGI1151 1 1 16.383 60.257 0.000000  52481 L_EQ2511
ZPDE1221 ZPAT4221 1 0 7.0906 51.251 352.9959    905 207
ZPEL2151 ZCHM2151 1 1 5.3506 11.408 0.000000  52481 L_EQ2512
ZPEL2151 ZKLA3151 1 1 10.149 29.685 0.000000  52481 L_EQ2513
ZPEL2151 ZPELFO51 1 0 0.0000 0.0617 0.000000  52481 K_PELO1F
ZPEL2151 ZPELG051 1 8 0.0000 0.0617 0.000000  52481 K_PEL01G
ZPEL2151 ZPELL152 1 0 0.0000 0.0617 0.000000  52481 K_PEL12L
ZPEL2221 ZKLA3221 1 0 1.8005 21.199 208.5950   1250 222
ZPEL2221 ZPEL2222 1 2 0.0000 0.0000 0.000000  26241 !PEL212
ZPEL2221 ZPELG023 1 0 0.0000 0.2468 0.000000  26241 K_PEL03G
ZPEL2222 ZPELG022 1 8 0.0000 0.2468 0.000000  26241 K_PEL02G
ZPEL2222 ZPELG024 1 0 0.0000 0.2468 0.000000  26241 K_PEL04G
ZPEL2222 ZRAD2221 1 0 4.2689 31.770 207.9752   1115 2002
ZPEL2411 ZPEL2412 1 2 0.0000 0.0000 0.000000  14432 !PEL412
ZPEL2411 ZPELG017 1 8 0.0000 0.8160 0.000000  14432 K_PEL07G
ZPEL2411 ZPELG019 1 0 0.0000 0.8160 0.000000  14432 K_PEL09G
ZPEL2411 ZTAW3411 1 0 2.7040 31.904 316.4000   1500 405
ZPEL2412 ZPELG015 1 0 0.0000 0.8160 0.000000  14432 K_PEL05G
ZPEL2412 ZPELG016 1 8 0.0000 0.8160 0.000000  14432 K_PEL06G
ZPEL2412 ZRZE2411 1 0 1.6800 17.968 183.6000   2000 F301
ZPIA1151 ZPIAFO51 1 0 0.0000 0.0617 0.000000  52481 K_PIAO1F
ZPIA1151 ZPIAL151 1 0 0.0000 0.0617 0.000000  52481 K_PIA11L
ZPIA1151 ZPIAL152 1 0 0.0000 0.0617 0.000000  52481 K_PIA12L
ZPIA1151 ZSOC1151 1 1 18.957 42.585 0.000000  52481 L_EQ2514
ZPIA1151 ZWTO1151 1 1 4.2919 16.301 0.000000  52481 L_EQ2515
ZPIA1152 ZKOZ2151 1 1 18.569 41.804 0.000000  52481 L_EQ2516
ZPIA1152 ZPIAL251 1 0 0.0000 0.0617 0.000000  52481 K_PIA21L
ZPIA1152 ZPIAL252 1 0 0.0000 0.0617 0.000000  52481 K_PIA22L
ZPIA1152 ZPIAL253 1 0 0.0000 0.0617 0.000000  52481 K_PIA23L
ZPIA1152 ZPRG1152 1 1 16.279 55.814 0.000000  52481 L_EQ2517
ZPIA1152 ZWTO1151 1 1 43.349 175.22 0.000000  52481 L_EQ2518
ZPIA1221 ZKOZ2221 1 0 5.8080 35.579 291.5909   1371 201
ZPIA1221 ZPIA1222 1 2 0.0000 0.0000 0.000000  26241 !PIA211
ZPIO1151 ZPIOFO51 1 0 0.0000 0.0617 0.000000  52481 K_PIOO1F
ZPIO1152 ZJAN1152 1 1 16.524 51.052 0.000000  52481 L_EQ2519
ZPIO1152 ZPIOFO52 1 0 0.0000 0.0617 0.000000  52481 K_PIOO2F
ZPIO1152 ZPIOL252 1 0 0.0000 0.0617 0.000000  52481 K_PIO22L
ZPIO1152 ZPIOL25E 1 0 0.0000 0.0617 0.000000  52481 K_PIO2EL
ZPIO1152 ZROZ2151 1 1 25.589 87.364 0.000000  52481 L_EQ2520
ZPIO1221 ZROG1222 1 0 1.9312 14.041 99.33880   1200 1403
ZPK24151 ZPK2G051 1 8 0.0000 0.0617 0.000000  52481 K_PK201G
ZPKW4151 ZGOR4151 1 1 87.109 215.03 0.000000  52481 L_EQ2524
ZPKW4151 ZPKWFO51 1 0 0.0000 0.0617 0.000000  52481 K_PKWO1F
ZPKW4151 ZPLE4151 1 1 30.312 83.133 0.000000  52481 L_EQ2525
ZPKW4221 ZPKW4222 1 2 0.0000 0.0000 0.000000  26241 !PKW214
ZPKW4221 ZZDK5221 1 0 7.3374 48.100 307.1901    720 219
ZPKW4222 ZBYD5221 1 0 2.2312 24.311 334.7107   1500 213
ZPKW4222 ZBYD5222 1 0 2.2312 24.311 334.7107   1500 214
ZPKW4222 ZPLE4222 1 0 2.1780 26.697 228.9050   1240 4209
ZPLC4151 ZPLCG051 1 0 0.0000 0.0617 0.000000  52481 K_PLC01G
ZPLC4151 ZPLCL151 1 0 0.0000 0.0617 0.000000  52481 K_PLC11L
ZPLC4151 ZPLCL152 1 0 0.0000 0.0617 0.000000  52481 K_PLC12L
ZPLC4151 ZPLCL153 1 0 0.0000 0.0617 0.000000  52481 K_PLC13L
ZPLC4152 ZPLCL251 1 0 0.0000 0.0617 0.000000  52481 K_PLC21L
ZPLC4152 ZPLCL252 1 0 0.0000 0.0617 0.000000  52481 K_PLC22L
ZPLC4152 ZPLCL253 1 0 0.0000 0.0617 0.000000  52481 K_PLC23L
ZPLC4221 ZPLC4222 1 2 0.0000 0.0000 0.000000  26241 !PLC214
ZPLE4151 ZGOR4151 1 1 16.688 45.798 0.000000  52481 L_EQ2526
ZPLE4151 ZKON4152 1 1 81.547 174.89 0.000000  52481 L_EQ2527
ZPLE4151 ZLSN4151 1 1 22.242 67.513 0.000000  52481 L_EQ2528
ZPLE4151 ZPLEFO51 1 0 0.0000 0.0617 0.000000  52481 K_PLEO1F
ZPLE4151 ZPLEL151 1 0 0.0000 0.0617 0.000000  52481 K_PLE11L
ZPLE4151 ZPLEL152 1 0 0.0000 0.0617 0.000000  52481 K_PLE12L
ZPLE4151 ZPPD4151 1 1 10.845 23.904 0.000000  52481 L_EQ2529
ZPLE4221 ZPLE4222 1 2 0.0000 0.0000 0.000000  26241 !PLE214
ZPLE4222 ZPOL4221 1 0 8.3974 53.046 328.8017    942 4012
ZPLE4222 ZPPD4221 1 0 1.1810 6.3791 44.00830    703 4201
ZPLE4411 ZKRM4411 1 0 0.8640 8.9920 121.4188   2000 H201
ZPLE4411 ZPLE4412 1 2 0.0000 0.0000 0.000000  14432 !PLE414
ZPLE4412 ZKRM4411 1 0 0.8640 8.9920 121.4188   2572 H202
ZPLO1151 ZPLO1152 1 1 3.6639 13.185 0.000000  52481 L_EQ2533
ZPLO1151 ZPLOFO51 1 0 0.0000 0.0617 0.000000  52481 K_PLOO1F
ZPLO1152 ZGRU5151 1 1 32.714 93.819 0.000000  52481 L_EQ2534
ZPLO1152 ZPLOFO52 1 0 0.0000 0.0617 0.000000  52481 K_PLOO2F
ZPLO1411 ZEPL1411 1 0 0.5600 2.5280 68.83750    950 E601
ZPLO1411 ZGRU5411 1 0 3.3120 39.584 415.0000   2000 408
ZPLO1411 ZROG1411 1 0 5.7280 68.192 684.0000   2000 E002
ZPLP5151 ZGBL5152 1 1 8.4567 29.921 0.000000  52481 L_EQ2535
ZPLP5151 ZGDA5151 1 1 21.204 54.769 0.000000  52481 L_EQ2536
ZPLP5151 ZJAS5151 1 1 66.454 160.24 0.000000  52481 L_EQ2537
ZPLP5151 ZPLPFO51 1 0 0.0000 0.0617 0.000000  52481 K_PLPO1F
ZPOL4151 ZZUK4151 1 1 3.6748 11.575 0.000000  52481 L_EQ2540
ZPOL4152 ZPOL4153 1 1 5.7148 94.641 0.000000  52481 L_EQ2541
ZPOL4152 ZPOLFO52 1 0 0.0000 0.0617 0.000000  52481 K_POLO2F
ZPOL4152 ZZUK4151 1 1 2.6789 7.1124 0.000000  52481 L_EQ2542
ZPOL4153 ZZUK4151 1 1 9.4513 20.788 0.000000  52481 L_EQ2543
ZPOL4221 ZPOL4222 1 2 0.0000 0.0000 0.000000  26241 !POL214
ZPOL4221 ZZUK4222 1 0 1.1616 8.6104 57.00410   1000 4809
ZPOL4411 ZPOL4412 1 2 0.0000 0.0000 0.000000  14432 !POL414
ZPPD4151 ZPPDFO51 1 0 0.0000 0.0617 0.000000  52481 K_PPDO1F
ZPPD4151 ZPPDL151 1 0 0.0000 0.0617 0.000000  52481 K_PPD11L
ZPRB3151 ZBIR3151 1 1 2.8738 9.3787 0.000000  52481 L_EQ2544
ZPRB3151 ZKOM3151 1 1 2.3426 6.5884 0.000000  52481 L_EQ2545
ZPRB3151 ZSIE3152 1 1 3.6748 11.831 0.000000  52481 L_EQ2546
ZPRB3151 ZSKA3151 1 1 4.5750 13.868 0.000000  52481 L_EQ2547
ZPRB3151 ZSKA3152 1 1 13.318 32.485 0.000000  52481 L_EQ2548
ZPRG1151 ZPRGFO51 1 0 0.0000 0.0617 0.000000  52481 K_PRGO1F
ZPRG1151 ZPRGG054 1 8 0.0000 0.0617 0.000000  52481 K_PRG04G
ZPRG1151 ZPRGG151 1 8 0.0000 0.0617 0.000000  52481 K_PRG11G
ZPRG1151 ZWTO1152 1 1 0.8264 3.0601 0.000000  52481 L_EQ2549
ZPRG1152 ZPRGFO52 1 0 0.0000 0.0617 0.000000  52481 K_PRGO2F
ZPRG1152 ZPRGG051 1 8 0.0000 0.0617 0.000000  52481 K_PRG01G
ZPRG1152 ZPRGG053 1 8 0.0000 0.0617 0.000000  52481 K_PRG03G
ZPRG1152 ZPRGG152 1 8 0.0000 0.0617 0.000000  52481 K_PRG12G
ZPRG1152 ZWTO1151 1 1 11.972 95.225 0.000000  52481 L_EQ2550
ZPRG1222 ZPRG1221 1 2 0.0000 0.0000 0.000000  26241 1107
ZPRG1222 ZPRGG123 1 0 0.0000 0.2468 0.000000  26241 K_PRG13G
ZPRG1222 ZPRGG124 1 0 0.0000 0.2468 0.000000  26241 K_PRG14G
ZPUL2221 ZPUL2222 1 2 0.0000 0.0000 0.000000  26241 !PUL212
ZPUL2221 ZXRO2221 1 0 5.0723 29.509 190.1860    729 2001
ZRAD2151 ZKPK2151 1 1 1.7969 5.1970 0.000000  52481 L_EQ2558
ZRAD2151 ZLOS3151 1 1 30.235 70.334 0.000000  52481 L_EQ2559
ZRAD2151 ZRADFO51 1 0 0.0000 0.0617 0.000000  52481 K_RADO1F
ZRAD2151 ZWRZ3152 1 1 51.668 74.688 0.000000  52481 L_EQ2560
ZRAD2221 ZRAD2222 1 2 0.0000 0.0000 0.000000  26241 !RAD212
ZREC4151 ZGLN4151 1 1 67.739 156.55 0.000000  52481 L_EQ2561
ZREC4151 ZRECFO51 1 0 0.0000 0.0617 0.000000  52481 K_RECO1F
ZREC4151 ZRECL151 1 0 0.0000 0.0617 0.000000  52481 K_REC11L
ZREC4151 ZRECL152 1 0 0.0000 0.0617 0.000000  52481 K_REC12L
ZREC4151 ZRECL15A 1 0 0.0000 0.0617 0.000000  52481 K_REC1AL
ZREC4151 ZRECL15W 1 0 0.0000 0.0617 0.000000  52481 K_REC1WL
ZROG1221 ZJOA3222 1 0 4.3996 30.202 230.2066   1048 202
ZROG1221 ZROG1222 1 7 0.0000 0.0000 0.000000  26241 !ROG211
ZROG1221 ZROGG023 1 0 0.0000 0.2468 0.000000  26241 K_ROG03G
ZROG1221 ZROGG025 1 0 0.0000 0.2468 0.000000  26241 K_ROG05G
ZROG1222 ZJOA3221 1 0 3.9688 27.878 200.3926    905 203
ZROG1222 ZROGG022 1 8 0.0000 0.2468 0.000000  26241 K_ROG02G
ZROG1222 ZROGG024 1 0 0.0000 0.2468 0.000000  26241 K_ROG04G
ZROG1411 ZJOA3411 1 0 2.1920 26.000 257.4000   2000 406
ZROG1411 ZOSR4411 1 0 3.5200 37.664 479.4625   2000 416
ZROG1411 ZROGG016 1 0 0.0000 0.8160 0.000000  14432 K_ROG06G
ZROG1411 ZROGG017 1 0 0.0000 0.8160 0.000000  14432 K_ROG07G
ZROG1411 ZROGG018 1 0 0.0000 0.8160 0.000000  14432 K_ROG08G
ZROG1411 ZROGG019 1 0 0.0000 0.8160 0.000000  14432 K_ROG09G
ZROG1411 ZROGG110 1 8 0.0000 0.8160 0.000000  14432 K_ROG10G
ZROG1411 ZROGG111 1 0 0.0000 0.8160 0.000000  14432 K_ROG11G
ZROG1411 ZROGG112 1 0 0.0000 0.8160 0.000000  14432 K_ROG12G
ZROG1411 ZTCN3412 1 0 3.6960 44.304 438.4000   2000 407
ZROG1411 ZTRE1411 1 0 1.2160 13.968 150.5625   2000 E402
ZROK3151 ZBLA3151 1 1 14.338 42.711 0.000000  52481 L_EQ2565
ZROK3151 ZHAL3152 1 1 1.8743 6.0960 0.000000  52481 L_EQ2566
ZROK3151 ZLAG3152 1 1 2.2167 6.9805 0.000000  52481 L_EQ2567
ZROK3151 ZROK3152 1 1 2.3752 6.9829 0.000000  52481 L_EQ2568
ZROK3151 ZROKFO51 1 0 0.0000 0.0617 0.000000  52481 K_ROKO1F
ZROK3151 ZWIE3152 1 1 14.539 50.900 0.000000  52481 L_EQ2569
ZROK3151 ZWRZ3152 1 1 11.910 23.003 0.000000  52481 L_EQ2570
ZROK3152 ZBLA3151 1 1 11.180 27.576 0.000000  52481 L_EQ2571
ZROK3152 ZHAL3152 1 1 2.9234 7.9086 0.000000  52481 L_EQ2572
ZROK3152 ZWIE3152 1 1 26.743 87.220 0.000000  52481 L_EQ2573
ZROK3152 ZWRZ3152 1 1 10.384 28.538 0.000000  52481 L_EQ2574
ZROK3411 ZWIE3412 1 0 1.5040 17.296 171.0000   2000 G302
ZROZ2151 ZKOZ2151 1 1 5.9641 16.334 0.000000  52481 L_EQ2575
ZROZ2151 ZKPK2151 1 1 14.645 29.781 0.000000  52481 L_EQ2576
ZROZ2151 ZROZFO51 1 0 0.0000 0.0617 0.000000  52481 K_ROZO1F
ZROZ2151 ZROZL151 1 0 0.0000 0.0617 0.000000  52481 K_ROZ11L
ZROZ2151 ZROZL152 1 0 0.0000 0.0617 0.000000  52481 K_ROZ12L
ZROZ2221 ZROZ2222 1 2 0.0000 0.0000 0.000000  26241 !ROZ212
ZRZE2151 ZRZE2152 1 1 8.2837 26.785 0.000000  52481 L_EQ2578
ZRZE2151 ZRZEFO51 1 0 0.0000 0.0617 0.000000  52481 K_RZEO1F
ZRZE2152 ZCHM2151 1 1 9.8421 19.274 0.000000  52481 L_EQ2579
ZRZE2152 ZRZEFO52 1 0 0.0000 0.0617 0.000000  52481 K_RZEO2F
ZRZE2411 XRZ_CH11 1 0 3.1680 56.800 781.5000   1500 U013
ZRZE2411 ZRZE2412 1 2 0.0000 0.0000 0.000000  14432 !RZE412
ZRZE2411 ZSKA3411 1 0 5.2960 61.136 827.0000   1780 421
ZRZE2411 ZTAW3412 1 0 2.4000 28.608 282.0000   1200 409
ZSDU1151 ZCHS2151 1 1 87.685 205.51 0.000000  52481 L_EQ2580
ZSDU1151 ZLSY2151 1 1 46.603 153.41 0.000000  52481 L_EQ2581
ZSDU1151 ZSDUFO51 1 0 0.0000 0.0617 0.000000  52481 K_SDUO1F
ZSDU1411 ZKOZ2411 1 0 2.6240 28.048 356.9000   2780 426
ZSDU1411 ZNAR1412 1 0 5.3600 56.048 757.3000   1200 E013
ZSDU1411 ZSTN1411 1 0 3.0080 31.456 424.9187   1690 E206
ZSIE3151 ZSKA3151 1 1 14.406 39.531 0.000000  52481 L_EQ2582
ZSIE3151 ZSKA3152 1 1 59.128 152.07 0.000000  52481 L_EQ2583
ZSIE3151 ZSKA3153 1 1 38.080 98.955 0.000000  52481 L_EQ2584
ZSIE3151 ZWAN3151 1 1 9.9051 24.545 0.000000  52481 L_EQ2585
ZSIE3152 ZBIR3151 1 1 7.8069 23.856 0.000000  52481 L_EQ2586
ZSIE3152 ZKOP3151 1 1 33.385 153.37 0.000000  52481 L_EQ2587
ZSIE3152 ZSIEG051 1 8 0.0000 0.0617 0.000000  52481 K_SIE01G
ZSIE3152 ZSIEG052 1 0 0.0000 0.0617 0.000000  52481 K_SIE02G
ZSIE3152 ZSKA3151 1 1 59.415 164.20 0.000000  52481 L_EQ2588
ZSIE3152 ZSKA3152 1 1 53.968 136.23 0.000000  52481 L_EQ2589
ZSIE3221 ZSIE3222 1 2 0.0000 0.0000 0.000000  26241 !SIE213
ZSKA3151 ZSKA3152 1 1 11.969 34.773 0.000000  52481 L_EQ2590
ZSKA3151 ZSKA3153 1 1 17.580 56.875 0.000000  52481 L_EQ2591
ZSKA3151 ZSKAFO51 1 0 0.0000 0.0617 0.000000  52481 K_SKAO1F
ZSKA3151 ZTAW3151 1 1 13.097 40.576 0.000000  52481 L_EQ2592
ZSKA3151 ZWAN3151 1 1 56.070 157.67 0.000000  52481 L_EQ2593
ZSKA3152 ZBIR3151 1 1 22.263 56.737 0.000000  52481 L_EQ2594
ZSKA3152 ZSKA3153 1 1 9.0617 22.293 0.000000  52481 L_EQ2595
ZSKA3152 ZSKAFO52 1 0 0.0000 0.0617 0.000000  52481 K_SKAO2F
ZSKA3152 ZTAW3151 1 1 45.323 125.12 0.000000  52481 L_EQ2596
ZSKA3152 ZWAN3151 1 1 4.6730 14.891 0.000000  52481 L_EQ2597
ZSKA3153 ZSKAG053 1 8 0.0000 0.0617 0.000000  52481 K_SKA03G
ZSKA3153 ZTAW3151 1 1 30.189 63.018 0.000000  52481 L_EQ2598
ZSKA3153 ZWAN3151 1 1 1.8731 6.2109 0.000000  52481 L_EQ2599
ZSKA3221 ZSKA3222 1 2 0.0000 0.0000 0.000000  26241 !SKA213
ZSKA3221 ZSKAG025 1 0 0.0000 0.2468 0.000000  26241 K_SKA05G
ZSKA3221 ZWAN3221 1 0 2.2022 11.301 76.40500    868 3601
ZSKA3222 ZSKAG026 1 0 0.0000 0.2468 0.000000  26241 K_SKA06G
ZSKA3411 ZTAW3411 1 0 2.7840 30.160 393.8187   1810 G008
ZSKA3411 ZTCN3411 1 0 2.3680 27.456 295.3625   1810 G007
ZSLK5151 ZSLKFO51 1 0 0.0000 0.0617 0.000000  52481 K_SLKO1F
ZSLK5152 ZSLKFO52 1 0 0.0000 0.0617 0.000000  52481 K_SLKO2F
ZSLK5152 ZZRC5151 1 1 19.172 49.350 0.000000  52481 L_EQ2602
ZSLK5152 ZZYD5151 1 1 6.4469 14.455 0.000000  52481 L_EQ2603
ZSLK5411 ZSLKC-1D 1 0 0.1600 0.9600 0.000000   1199 SLK-ACDC
ZSLK5411 ZZRC5411 1 0 2.5600 30.080 300.0000   1500 N004
ZSLKC-1D XSL_SW11 1 2 0.0000 0.0000 0.000000   1500 DC-LINK
ZSLO5151 ZSLOFO51 1 0 0.0000 0.0617 0.000000  52481 K_SLOO1F
ZSOC1151 ZSOCFO51 1 0 0.0000 0.0617 0.000000  52481 K_SOCO1F
ZSOC1151 ZSOCL151 1 0 0.0000 0.0617 0.000000  52481 K_SOC11L
ZSOC1151 ZSOCL152 1 0 0.0000 0.0617 0.000000  52481 K_SOC12L
ZSOC1151 ZZGI1151 1 1 49.105 103.52 0.000000  52481 L_EQ2607
ZSOC1221 ZKON4221 1 0 8.2086 59.851 407.0041    905 204
ZSTN1411 ZKOR1411 1 0 0.0160 0.1600 13.96250    561 E205
ZSTN1411 ZKOZ2411 1 0 2.8640 31.856 422.1000   2780 420
ZSTN1411 ZOST1411 1 0 2.9760 31.008 418.3000   2250 E207
ZSTW2151 ZSTWFO51 1 0 0.0000 0.0617 0.000000  52481 K_STWO1F
ZSTW2151 ZSTWG055 1 8 0.0000 0.0617 0.000000  52481 K_STW05G
ZSTW2151 ZSTWG056 1 8 0.0000 0.0617 0.000000  52481 K_STW06G
ZSTW2221 ZSTWG021 1 8 0.0000 0.2468 0.000000  26241 K_STW01G
ZSTW2221 ZSTWG022 1 8 0.0000 0.2468 0.000000  26241 K_STW02G
ZSWI4151 ZSWIFO51 1 0 0.0000 0.0617 0.000000  52481 K_SWIO1F
ZSWI4151 ZSWIL15E 1 0 0.0000 0.0617 0.000000  52481 K_SWI1EL
ZSWI4151 ZWRC4151 1 1 5.2175 18.121 0.000000  52481 L_EQ2621
ZSWI4151 ZZBK4151 1 1 8.0586 21.300 0.000000  52481 L_EQ2622
ZSWI4221 ZSWI4222 1 2 0.0000 0.0000 0.000000  26241 !SWI214
ZSWI4221 ZZBK4221 1 0 2.5023 17.898 121.7975    875 4631
ZSWI4411 ZWRC4411 1 0 1.2000 12.496 183.9000   2000 H007
ZTAW3151 ZTAWFO51 1 0 0.0000 0.0617 0.000000  52481 K_TAWO1F
ZTAW3151 ZWAN3151 1 1 54.854 94.744 0.000000  52481 L_EQ2633
ZTAW3411 ZTAW3412 1 2 0.0000 0.0000 0.000000  14432 !TAW413
ZTCN3151 ZTCN3152 1 1 0.0339 0.1198 0.000000  52481 L_EQ2634
ZTCN3152 ZLOS3151 1 1 1.8779 4.7384 0.000000  52481 L_EQ2635
ZTCN3152 ZTCNG054 1 0 0.0000 0.0617 0.000000  52481 K_TCN04G
ZTCN3411 ZTCN3412 1 2 0.0000 0.0000 0.000000  14432 !TCN413
ZTEL5151 ZTELFO51 1 0 0.0000 0.0617 0.000000  52481 K_TELO1F
ZTEL5151 ZTELG051 1 8 0.0000 0.0617 0.000000  52481 K_TEL01G
ZTEL5151 ZTELL151 1 0 0.0000 0.0617 0.000000  52481 K_TEL11L
ZTEL5151 ZTELL152 1 0 0.0000 0.0617 0.000000  52481 K_TEL12L
ZTEL5151 ZWLA5151 1 1 6.0851 17.722 0.000000  52481 L_EQ2636
ZTEL5221 ZTEL5222 1 2 0.0000 0.0000 0.000000  26241 !TEL215
ZTEL5221 ZWLA5221 1 0 3.5380 27.002 172.8099    900 6201
ZTRE1151 ZTRE1152 1 1 36.554 99.146 0.000000  52481 L_EQ2637
ZTRE1151 ZTREFO51 1 0 0.0000 0.0617 0.000000  52481 K_TREO1F
ZTRE1151 ZWRZ3151 1 1 21.047 55.531 0.000000  52481 L_EQ2638
ZTRE1152 ZTREFO52 1 0 0.0000 0.0617 0.000000  52481 K_TREO2F
ZTRE1411 ZOSR4411 1 0 3.6800 39.200 521.0562   2400 417
ZTRE1411 ZTRE1412 1 2 0.0000 0.0000 0.000000  14432 !TRE411
ZTRE1412 ZDBN3411 1 0 5.6800 57.872 536.8000   1535 411
ZTRE1412 ZJOA3412 1 0 1.9360 19.680 215.7250   1535 419
ZTUE4151 ZTUEG051 1 0 0.0000 0.0617 0.000000  52481 K_TUE01G
ZTUE4151 ZTUEL151 1 0 0.0000 0.0617 0.000000  52481 K_TUE11L
ZTUE4151 ZTUEL152 1 0 0.0000 0.0617 0.000000  52481 K_TUE12L
ZTUE4151 ZTUEL153 1 0 0.0000 0.0617 0.000000  52481 K_TUE13L
ZWAN3151 ZWANL151 1 0 0.0000 0.0617 0.000000  52481 K_WAN11L
ZWAN3151 ZWANL152 1 0 0.0000 0.0617 0.000000  52481 K_WAN12L
ZWAN3221 ZWAN3222 1 2 0.0000 0.0000 0.000000  26241 !WAN213
ZWIE3151 ZBLA3152 1 1 67.732 114.04 0.000000  52481 L_EQ2640
ZWIE3151 ZWIE3152 1 1 2.6910 8.8173 0.000000  52481 L_EQ2641
ZWIE3151 ZWIEFO51 1 0 0.0000 0.0617 0.000000  52481 K_WIEO1F
ZWIE3152 ZBLA3152 1 1 58.339 99.523 0.000000  52481 L_EQ2642
ZWIE3152 ZHAL3152 1 1 3.9010 12.244 0.000000  52481 L_EQ2643
ZWIE3152 ZWIEFO52 1 0 0.0000 0.0617 0.000000  52481 K_WIEO2F
ZWIE3152 ZWIEG053 1 8 0.0000 0.0617 0.000000  52481 K_WIE03G
ZWIE3221 ZWIE3222 1 2 0.0000 0.0000 0.000000  26241 !WIE213
ZWIE3221 ZWIEG025 1 0 0.0000 0.2468 0.000000  26241 K_WIE05G
ZWIE3222 ZWIEG024 1 8 0.0000 0.2468 0.000000  26241 K_WIE04G
ZWIE3222 ZWIEG026 1 8 0.0000 0.2468 0.000000  26241 K_WIE06G
ZWIE3411 XNO_WI11 1 0 1.3440 12.816 160.9000   2000 U003
ZWIE3411 ZWIE3412 1 2 0.0000 0.0000 0.000000  14432 !WIE413
ZWIE3411 ZWIEG017 1 8 0.0000 0.8160 0.000000  14432 K_WIE07G
ZWIE3411 ZWIEG018 1 8 0.0000 0.8160 0.000000  14432 K_WIE08G
ZWLA5151 ZWLAFO51 1 0 0.0000 0.0617 0.000000  52481 K_WLAO1F
ZWLA5151 ZWLAL151 1 0 0.0000 0.0617 0.000000  52481 K_WLA11L
ZWLA5151 ZWLAL152 1 0 0.0000 0.0617 0.000000  52481 K_WLA12L
ZWLA5151 ZWLAL153 1 0 0.0000 0.0617 0.000000  52481 K_WLA13L
ZWLA5221 ZWLA5222 1 2 0.0000 0.0000 0.000000  26241 !WLA215
ZWLA5221 ZZAW5221 1 8 0.1210 0.7454 2.004100    960 6204
ZWLC5151 ZZAW5151 1 1 0.0375 0.3630 0.000000  52481 L_EQ2644
ZWLC5221 ZWLA5221 1 0 0.0920 0.8906 2.004100   1920 6203
ZWLC5221 ZWLCG021 1 0 0.0000 0.2468 0.000000  26241 K_WLC01G
ZWRC4151 ZWRC4152 1 1 1.0007 4.2277 0.000000  52481 L_EQ2646
ZWRC4151 ZWRCFO51 1 0 0.0000 0.0617 0.000000  52481 K_WRCO1F
ZWRC4152 ZWRCFO52 1 0 0.0000 0.0617 0.000000  52481 K_WRCO2F
ZWRC4152 ZZBK4151 1 1 9.5663 23.841 0.000000  52481 L_EQ2647
ZWRZ3151 ZWRZFO51 1 0 0.0000 0.0617 0.000000  52481 K_WRZO1F
ZWRZ3151 ZWRZL151 1 0 0.0000 0.0617 0.000000  52481 K_WRZ11L
ZWRZ3152 ZWRZFO52 1 0 0.0000 0.0617 0.000000  52481 K_WRZO2F
ZWRZ3152 ZWRZL251 1 0 0.0000 0.0617 0.000000  52481 K_WRZ21L
ZWRZ3221 ZWRZ3222 1 2 0.0000 0.0000 0.000000  26241 !WRZ213
ZWRZ3222 ZXJL3221 1 0 0.3001 2.4006 15.59920   1200 3005A
ZWTO1151 ZWTOL151 1 0 0.0000 0.0617 0.000000  52481 K_WTO11L
ZWTO1152 ZWTOL251 1 0 0.0000 0.0617 0.000000  52481 K_WTO21L
ZWYS2151 ZWYSFO51 1 0 0.0000 0.0617 0.000000  52481 K_WYSO1F
ZWYS2151 ZWYSG151 1 0 0.0000 0.0617 0.000000  52481 K_WYS11G
ZWYS2151 ZWYSG251 1 8 0.0000 0.0617 0.000000  52481 K_WYS21G
ZXHB3221 ZBYC3222 1 0 0.9293 6.5582 47.52070   1126 3004A
ZXHB3221 ZHAL3222 1 0 1.1471 8.0683 58.80170   1126 3004B
ZXHB3221 ZLAG3221 1 0 1.3213 9.9994 62.33470   1126 3004K
ZXHB3221 ZXHB3222 1 2 0.0000 0.0000 0.000000  26241 !XHB213
ZXJL3221 ZXJL3222 1 2 0.0000 0.0000 0.000000  26241 !XJL123
ZXRO2221 ZROZ2222 1 0 0.0484 0.0500 0.413200   1438 2431
ZZAM2151 ZZAMFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZAMO1F
ZZAM2151 ZZAML152 1 0 0.0000 0.0617 0.000000  52481 K_ZAM12L
ZZAM2151 ZZAML15E 1 0 0.0000 0.0617 0.000000  52481 K_ZAM1EL
ZZAM2221 XZA_DO21 1 0 3.4703 20.212 130.2066    870 902
ZZAP3221 ZZAP3222 1 7 0.0000 0.0000 0.000000  26241 !ZAP213
ZZAP3221 ZZAPG021 1 8 0.0000 0.2468 0.000000  26241 K_ZAP01G
ZZAP3221 ZZAPG022 1 8 0.0000 0.2468 0.000000  26241 K_ZAP02G
ZZAP3222 ZZAPG023 1 8 0.0000 0.2468 0.000000  26241 K_ZAP03G
ZZAP3222 ZZAPG024 1 8 0.0000 0.2468 0.000000  26241 K_ZAP04G
ZZAW5151 ZZAWG051 1 8 0.0000 0.0617 0.000000  52481 K_ZAW01G
ZZAW5151 ZZAWG052 1 8 0.0000 0.0617 0.000000  52481 K_ZAW02G
ZZAW5151 ZZAWL151 1 0 0.0000 0.0617 0.000000  52481 K_ZAW11L
ZZAW5151 ZZAWL152 1 0 0.0000 0.0617 0.000000  52481 K_ZAW12L
ZZAW5151 ZZAWL153 1 0 0.0000 0.0617 0.000000  52481 K_ZAW13L
ZZBK4151 ZZBKL151 1 0 0.0000 0.0617 0.000000  52481 K_ZBK11L
ZZBK4151 ZZBKL152 1 0 0.0000 0.0617 0.000000  52481 K_ZBK12L
ZZDK5151 ZZDKFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZDKO1F
ZZDK5151 ZZYD5151 1 1 0.0895 0.3957 0.000000  52481 L_EQ2648
ZZDK5221 ZGDA5222 1 0 4.5980 39.780 455.8264    720 6006
ZZDK5411 ZGDP5411 1 0 3.5040 36.496 492.5000   2801 N010
ZZDK5411 ZSLK5411 1 8 1.7120 17.808 240.3375   2500 N302
ZZDK5411 ZSLK5411 2 0 1.7120 17.808 240.3375   2500 N301
ZZGC4221 ZZGCG023 1 0 0.0000 0.2468 0.000000  26241 K_ZGC03G
ZZGC4221 ZZGCG024 1 0 0.0000 0.2468 0.000000  26241 K_ZGC04G
ZZGI1151 ZJAN1151 1 1 0.9704 2.9488 0.000000  52481 L_EQ2649
ZZGI1151 ZZGIFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZGIO1F
ZZGI1151 ZZGIL152 1 0 0.0000 0.0617 0.000000  52481 K_ZGI12L
ZZGI1151 ZZGIL15E 1 0 0.0000 0.0617 0.000000  52481 K_ZGI1EL
ZZGI1221 ZZGI1222 1 2 0.0000 0.0000 0.000000  26241 !ZGI211
ZZGI1222 ZADA4222 1 0 6.3114 33.270 208.5537    872 205
ZZRC5151 ZZRCFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZRCO1F
ZZRC5151 ZZYD5151 1 1 48.522 145.17 0.000000  52481 L_EQ2650
ZZRC5411 ZZRCG011 1 0 0.0000 0.8160 0.000000  14432 K_ZRC01G
ZZRC5411 ZZRCG012 1 8 0.0000 0.8160 0.000000  14432 K_ZRC02G
ZZRC5411 ZZRCG013 1 0 0.0000 0.8160 0.000000  14432 K_ZRC03G
ZZRC5411 ZZRCG014 1 8 0.0000 0.8160 0.000000  14432 K_ZRC04G
ZZRO5151 ZZROFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZROO1F
ZZUK4151 ZLSN4151 1 1 10.377 29.488 0.000000  52481 L_EQ2651
ZZUK4151 ZZUKFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZUKO1F
ZZUK4221 ZZUK4222 1 2 0.0000 0.0000 0.000000  26241 !ZUK214
ZZYD5151 ZZYDFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZYDO1F
ZZYD5151 ZZYDG051 1 8 0.0000 0.0617 0.000000  52481 K_ZYD01G
ZZYD5151 ZZYDG052 1 0 0.0000 0.0617 0.000000  52481 K_ZYD02G
ZZYD5151 ZZYDG053 1 8 0.0000 0.0617 0.000000  52481 K_ZYD03G
ZZYD5221 ZZYD5222 1 2 0.0000 0.0000 0.000000  26241 !ZYD215
_BERIV5  _GJIL15  1 0 3.6101 7.6297 50.24792    440
_BURI 5  _PEJA35  2 0 0.9624 2.0340 13.38840    400
_BURI 5  _PEJA352 1 0 0.9624 2.0340 13.25567    400
_DECAN5  _GJAK15  1 0 2.4090 7.9964 56.85948    480
_DECAN5  _PEJA25  1 0 2.8266 5.9737 39.33883    400
_DREN12  _DREN122 1 2 0.0000 0.0000 0.000000   1500
_DREN12  _DREN22  1 0 0.8410 4.4780 28.70284    720
_DREN12  _FERON2  2 0 0.1864 0.9924 6.363630    780
_DREN12  _TKOSB22 1 0 0.9214 6.3881 40.43906    720
_DREN122 _FERON2  1 0 0.1782 0.9489 6.095040   1290
_DREN122 _TKOSB21 2 0 0.9331 6.4692 40.95262    720
_DREN22  _DREN222 1 2 0.0000 0.0000 0.000000   1500
_DREN222 _PRIZ221 1 0 4.3758 22.405 143.3389    720
_FERZ15  _FERZ25  1 0 0.4685 1.5551 10.91903    480
_FERZ15  _FERZ25  2 0 0.4685 1.5551 10.91903    480
_FERZ212 _FERZ211 1 2 0.0000 0.0000 0.000000   1900
_FERZ25  _GJIL55  1 0 2.6028 8.6394 65.55371    480
_FERZ252 _FERZ25  1 2 0.0000 0.0000 0.000000   1200
_GJAK15  _GJAK25  2 0 1.0646 3.5365 25.12488    480
_GJAK15  _KLINA5  1 0 4.0379 13.403 95.21317    480
_GJAK25  _GJAK15  1 0 0.5905 1.9723 14.87600    480
_GJAK25  _PRIZ251 1 0 2.8935 9.6044 68.26445    480
_GJAK25  _PRIZ252 2 0 5.6340 11.907 78.42974    480
_GJIL15  _GJIL55  1 0 2.4308 8.0687 57.31815    480
_GJIL15  _PRIS45  1 0 4.1888 13.904 98.84294    480
_GJIL55  _VITIA5  1 0 2.7057 8.9811 63.79998    480
_HUJMA5  _VALAQ5  1 0 1.7093 5.6738 40.33055    400
_KITKA5  _BERIV5  1 0 1.7610 5.8460 41.52902    600
_LIPLJ5  _FERZ25  1 0 2.5831 12.593 26.14782    600
_LIPLJ5  _PRIS45  1 0 1.6081 5.3385 37.93385    480
_PALAJ5  _ILIRI5  1 0 7.2700 15.275 101.3911    400
_PALAJ5  _TKOSA51 2 0 0.9700 2.0500 13.35993    400
_PALAJ5  _TKOSA52 1 0 0.6220 2.0650 14.49687    480
_PEJA15  _PEJA25  1 0 0.5470 1.8158 12.89256    400
_PEJA15  _PEJA35  1 0 2.9620 9.9770 237.4789    480
_PEJA311 _PEJA312 1 2 0.0000 0.0000 0.000000   1900
_PEJA311 _TKOSB11 1 0 1.2768 14.903 134.0399   1720
_PEJA35  _SKEND5  1 0 4.2777 9.3890 61.18830    618
_PEJA352 _KLINA5  1 0 2.2015 7.3075 51.30873    480
_PEJA352 _PEJA15  2 0 2.9620 9.9770 237.4789    480
_PEJA352 _PEJA35  1 2 0.0000 0.0000 0.000000   1200
_PRIS15  _PRIS45  2 0 1.5693 3.3165 21.81802    400
_PRIS15  _PRIS452 1 0 0.7273 2.4142 17.19008    480
_PRIS15  _TKOSA51 2 0 1.4082 2.9762 19.39585    400
_PRIS15  _TKOSA52 1 0 0.8449 2.8045 19.69145    480
_PRIS25  _PRIS35  1 0 1.2939 4.2948 30.15566    480
_PRIS25  _PRIS45  1 0 0.7743 2.5703 18.04678    480
_PRIS35  _TKOSA51 1 0 0.7825 2.5975 18.42972    480
_PRIS422 _PRIS421 1 2 0.0000 0.0000 0.000000   1500
_PRIS45  _PRIS65  1 0 0.1550 0.9870 2.450130    600
_PRIS45  _PRIS65  2 0 0.1550 0.9870 2.450130    600
_PRIS452 _FERZ15  1 0 5.8995 12.468 82.14885    400
_PRIS452 _PRIS45  1 2 0.0000 0.0000 0.000000   1200
_PRIS55  _TKOSA51 1 0 0.6545 2.1725 15.25394    480
_PRIS55  _TKOSA51 2 0 0.6545 2.1725 15.25394    480
_PRIZ15  _PRIZ252 1 0 0.5978 1.3120 8.677680    480
_PRIZ15  _PRIZ35  1 0 0.9093 1.9217 12.64460    400
_PRIZ222 _PRIZ221 1 2 0.0000 0.0000 0.000000   1500
_PRIZ251 _PRIZ35  1 0 1.0464 3.4732 24.71070    480
_PRIZ251 _RAHOV5  1 0 2.0517 6.8102 48.42971    480
_PRIZ252 _PRIZ251 1 2 0.0000 0.0000 0.000000   1200
_PRIZ35  _THERA5  1 0 3.6573 7.7293 50.37211    400
_RAHOV5  _THERA5  1 0 1.9580 6.4980 46.15910    600
_SELAC5  _VUSH15  1 0 2.3030 7.6430 54.29614    600
_SHARR5  _FERZ252 1 0 6.4990 13.735 90.49585    400
_SHARR5  _VITIA5  1 0 3.0719 10.197 72.47932    480
_SKEND5  _VALAQ5  1 0 4.2389 8.9585 58.38269    480
_THERA5  _FERZ15  1 0 7.6483 16.164 105.3396    400
_TKOSA22 _TKOSA21 1 2 0.0000 0.0000 0.000000   1500
_TKOSA51 _LIPLJ5  2 0 1.6113 7.8550 16.31027    480
_TKOSA51 _VUSH25  1 0 4.3681 9.5874 62.48187    480
_TKOSA52 _TKOSA51 1 2 0.0000 0.0000 0.000000   1200
_TKOSB12 _FERZ212 1 0 1.3253 15.469 139.1360   1720
_TKOSB12 _TKOSB11 1 2 0.0000 0.0000 0.000000   1900
_TKOSB21 _PODUJ2  1 0 2.8647 15.251 92.10882    720
_TKOSB21 _PRIS422 2 0 1.1042 7.6557 48.84294    720
_TKOSB21 _TKOSA22 2 0 0.2081 1.4427 9.132770    720
_TKOSB22 _PRIS421 1 0 1.0953 7.5941 48.45040    720
_TKOSB22 _TKOSA21 1 0 0.2081 1.4427 9.132770    720
_TKOSB22 _TKOSB21 1 2 0.0000 0.0000 0.000000   1500
_TREPC5  _VALAQ5  1 0 2.2073 4.6650 30.40174    480
_TREPC5  _VUSH15  1 0 1.1424 3.7920 26.93759    480
_VALAQ5  _ILIRI5  1 0 3.9030 12.956 92.03704    440
_VUSH25  _VUSH15  1 0 0.3260 0.7150 4.670880    480
##T
0HPERB51 0HPERU21 1 0 110.0 220.0 125.0 0.2323 9.7742 0.000000 0.0000    628
0LASTV51 0LASTV11 1 0 115.0 400.0 300.0 0.0910 5.3990 0.000000 0.0000   1506
0LASTV51 0LASTV12 2 0 115.0 400.0 300.0 0.0910 5.3990 0.000000 0.0000   1506
0MOJKO51 0MOJKO21 1 0 115.0 220.0 150.0 0.2403 10.232 0.000000 0.0000    753
0PLJE251 0TPLJE21 1 0 115.0 220.0 125.0 0.2708 12.045 0.000000 0.0000    628
0PODG151 0PODG121 1 0 115.0 220.0 150.0 0.2543 10.696 0.000000 0.0000    753
0PODG151 0PODG121 2 0 115.0 220.0 150.0 0.2659 9.5050 0.000000 0.0000    753
0PODG251 0PODG211 1 0 115.0 400.0 300.0 0.0910 5.3990 0.000000 0.0000   1506
0PODG251 0PODG212 2 0 115.0 400.0 300.0 0.0910 5.3990 0.000000 0.0000   1506
0RIBAR51 0RIBAR11 1 0 115.0 400.0 150.0 0.0910 10.779 0.000000 0.0000    753
0TPLJE21 0PLJE211 1 0 231.0 400.0 400.0 0.1980 15.914 0.000000 0.0000   1000
0TPLJE21 0PLJE211 2 0 231.0 400.0 400.0 0.2050 15.740 0.000000 0.0000   1000
ABABIC5  ABABIC2  1 0 115.0 220.0 100.0 0.5280 19.001 -0.05000 1.8930    502
ABABIC5  ABABIC2  2 0 115.0 220.0 100.0 0.5280 19.001 -0.05000 1.8930    502
ABISTR5  ABISTR3  1 0 115.0 154.0 100.0 0.8000 20.277 -0.04000 1.2500    502
ABURRL5  ABURRE2  1 0 121.0 230.0 60.00 0.3330 12.496 -0.04000 0.9480    286
ABURRL5  ABURRE2  2 0 121.0 230.0 60.00 0.3330 12.496 -0.04000 0.9480    286
AELBS15  AELBS12  1 8 115.0 220.0 120.0 0.6340 14.537 -0.06000 1.5770    602
AELBS15  AELBS12  2 0 115.0 220.0 120.0 0.6340 14.537 -0.06000 1.5770    602
AELBS15  AELBS12  3 0 115.0 220.0 90.00 0.5900 13.531 -0.07000 1.6940    452
AELBS21  AELBS22  1 0 410.0 220.0 300.0 1.5670 84.834 -0.01000 0.6380    422
AELBS21  AELBS22  2 0 410.0 220.0 300.0 1.2880 79.699 -0.01000 0.7760    422
AFIER 5  AFIER 2  1 0 115.0 220.0 120.0 0.2320 9.4847 -0.10000 4.3100    603
AFIER 5  AFIER 2  2 0 115.0 220.0 120.0 0.2320 9.4847 -0.10000 4.3100    603
AFIER 5  AFIER 2  3 0 115.0 220.0 120.0 0.2320 9.4847 -0.10000 4.3100    603
AFIERZ5  AFIERZ2  1 0 115.0 230.0 120.0 0.2360 11.817 -0.01000 0.2890    602
AKOMAN2  AKOMAN1  1 8 220.0 400.0 300.0 0.4170 23.198 -0.01000 0.7660    787
ARRAZB5  ARRAZH2  1 0 115.0 220.0 150.0 0.1040 6.2730 -0.08000 0.0830    753
ARRAZB5  ARRAZH2  2 0 115.0 220.0 150.0 0.1040 6.2730 -0.08000 0.0830    753
ASHARR5  ASHARR2  1 0 130.0 225.0 150.0 0.4330 11.180 -0.08000 2.3090    666
ASHUMB5  ASHUMB2  1 0 115.0 220.0 120.0 0.2320 10.536 -0.09000 4.3100    603
ATIRA22  ATIRA21  1 0 230.0 400.0 300.0 0.4930 25.604 -0.01000 0.6380    753
ATIRA22  ATIRA21  2 0 230.0 400.0 300.0 0.4930 25.604 -0.01000 0.6380    753
ATIRA25  ATIRA22  1 0 115.0 220.0 120.0 0.2110 12.466 -0.08000 4.7390    603
ATIRA25  ATIRA22  2 0 115.0 220.0 120.0 0.2110 12.466 -0.08000 4.7390    603
ATIRAN5  ATIRAN2  1 0 115.0 220.0 120.0 0.2320 10.536 -0.09000 4.3100    603
ATIRAN5  ATIRAN2  2 0 115.0 220.0 120.0 0.2320 10.536 -0.09000 4.3100    603
ATIRAN5  ATIRAN2  3 0 115.0 220.0 120.0 0.2320 10.536 -0.09000 4.3100    603
AVDEJS51 AVDEJA2  1 8 121.0 230.0 120.0 0.3510 15.607 -0.06000 2.8490    573
AVDEJS52 AVDEJA2  2 0 121.0 230.0 120.0 0.3510 15.607 -0.06000 2.8490    573
AZEMLA5  AZEMLA1  1 0 115.0 400.0 150.0 0.2510 10.675 -0.07000 3.9840    753
AZEMLA5  AZEMLA1  2 0 115.0 400.0 150.0 0.2510 13.594 -0.07000 3.9840    753
BAALNO30 BAALNO32 1 0 150.0 150.0 40.00 2.4844 67.623 -7.93275 1.0351   1540 AALNO150 T 2
BAMERC3V BAMERC3C 1 0 150.0 150.0 331.0 0.1801 7.4288 -9.30412 4.4133   1249 AMERC150 ALT
BANDUM1R BANDUM31 2 0 400.0 165.0 555.0 0.6935 63.996 -3.41480 0.6094    746 ANDUM380 T 2
BANS 131 BANS  31 1 8 150.0 150.0 50.00 1.7343 65.992 -0.52004 0.7209    198 ANS 150 T 3
BANTOI30 BANTOI31 1 8 150.0 150.0 50.00 1.6380 67.480 -1.60077 0.7733    198 ANTOI150 T 1
BAUBAN11 BAUBAN21 1 0 400.0 245.4 300.0 1.1259 82.232 -1.80576 0.5048    403 AUBAN380 T 1
BAUBAN11 BAUBAN22 2 0 400.0 245.5 300.0 1.0082 80.527 -1.80213 0.5176    403 AUBAN380 T 2
BAUBAN23 BAUBAN24 3 0 243.0 243.0 600.0 0.1083 9.8409 -5.06922 1.4903   1606 AUBAN220 D 1
BAVLGM11 BAVLGM31 1 0 400.0 165.1 450.0 0.7941 63.533 -6.64123 1.2069    819 AVLGM380 T 1
BAVLGM12 BAVLGM32 2 0 400.0 164.6 555.0 0.7961 64.572 -1.66562 0.4835    746 AVLGM380 T 2
BAWIRS21 BAWIRS31 7 0 225.0 144.9 375.0 0.2862 19.033 -4.23973 1.3333    922 AWIRS220 T 7
BBASF 3W BBASF 32 1 0 150.0 150.0 467.0 0.1080 7.7161 -3.51922 7.6796   1792 BASF 150 ALT
BBATTI31 BBATTI3R 1 0 150.0 150.0 50.00 1.7352 66.262 -0.52004 0.7209    198 BATTI150 T 5
BBAUDO31 BBAUDO3W 1 0 150.0 150.0 450.0 0.0995 3.1606 -119.564 10.222   1738 BAUDO150 ALT
BBEAGA30 BBEAGA31 1 0 150.0 150.0 50.00 2.0628 103.16 -0.34758 0.5689    198 BEAGA150 T 6
BBRUEG12 BBRUEG32 2 0 400.0 165.0 555.0 0.6292 64.320 -1.54649 0.5480    746 BRUEG380 T 2
BBRUEG1A BBRUEG3B 1 0 400.0 165.0 555.0 0.6935 63.996 -3.41480 0.6094    746 BRUEG380 T 1
BBRUME11 BBRUME21 1 8 400.0 245.4 300.0 1.1207 82.126 -2.00082 0.5006    403 BRUME380 T 1
BBVERW31 BBVERW3A 1 0 150.0 150.0 50.00 2.0241 99.069 -0.88192 1.0000    198 BVERW150 T2A
BBVREN30 BBVREN31 1 0 150.0 150.0 40.00 2.9250 61.524 -9.16090 1.2400    159 BVREN150 T 3
BCHIEV31 BCHIEV32 D 0 155.0 155.0 260.0 0.0538 5.5162 -1.60565 1.4514   1091 CHIEV150 D 1
BCKNIP31 BCKNIP3W 1 0 150.0 150.0 310.0 0.1873 8.9981 -61.2668 9.5067  11932 CKNIP150 ALT
BCMARE31 BCMARE3W 1 0 150.0 150.0 490.0 0.1331 7.8448 -2.97358 6.4889   1880 CMARE150 ALT
BCOO  11 BCOO  1R 1 0 380.0 380.0 160.0 0.9513 142.69 -3.21855 0.8310   2368 COO 380 ALT
BCOO  11 BCOO  1S 1 0 380.0 380.0 160.0 0.9513 142.69 -3.21855 0.8310   2368 COO 380 ALT
BCOO  11 BCOO  1T 1 0 380.0 380.0 160.0 0.9513 142.69 -3.21855 0.8310   2368 COO 380 ALT
BCOO  1U BCOO  12 1 0 380.0 380.0 230.0 1.9301 99.960 0.000000 0.0000   3323 COO 380 ALT
BCOO  1V BCOO  12 1 0 380.0 380.0 230.0 1.9301 99.960 0.000000 0.0000   3323 COO 380 ALT
BCOO  1W BCOO  12 1 0 380.0 380.0 230.0 1.9301 99.960 0.000000 0.0000   3323 COO 380 ALT
BCOURC11 BCOURC3R 1 0 400.0 165.0 555.0 0.7341 62.188 -0.98085 0.3476    746 COURC380 T 1
BCZWIJ31 BCZWIJ3U 1 0 150.0 150.0 56.00 1.2690 58.509 -8.52778 1.7778    218 CZWIJ150 ALT
BCZWIJ31 BCZWIJ3W 1 0 150.0 150.0 62.50 1.0321 75.884 -9.55830 1.7778    241 CZWIJ150 ALT
BCZWIJ32 BCZWIJ3V 1 0 150.0 150.0 56.00 1.4183 58.505 -14.8162 1.8667    218 CZWIJ150 ALT
BDHANI31 BDHANI3A 1 0 150.0 150.0 50.00 1.6811 94.620 -1.02819 0.8489    198 DHANI150 T 2
BDOEL 1B BDOEL 32 5 0 400.0 164.6 150.0 2.2557 163.08 -0.78475 0.1538    271 DOEL 380 T 5
BDOEL 1T BDOEL 11 1 0 380.0 380.0 570.0 0.5252 30.356 -32.2469 2.8026    815 DOEL 380 ALT
BDOEL 1U BDOEL 12 1 0 380.0 380.0 570.0 0.5252 30.356 -32.2469 2.8026    815 DOEL 380 ALT
BDOEL 1W BDOEL 1A 1 0 380.0 380.0 1300. 0.3727 13.174 0.000000 6.7521   1858 DOEL 380 ALT
BDROGE11 BDROGE33 4 0 400.0 165.0 500.1 0.7610 63.381 -4.21342 1.1812    735 DROGE380 T 4
BDROGE31 BDROGE3U 1 0 150.0 150.0 264.0 0.1347 9.6472 -3.40450 4.7778   1019 DROGE150 ALT
BDROGE33 BDROGE3V 1 0 150.0 150.0 264.0 0.1437 9.9435 -3.40450 4.7778   1019 DROGE150 ALT
BDROGE3W BDROGE31 1 0 150.0 150.0 264.0 0.2515 9.6454 0.000000 8.8000   1019 DROGE150 ALT
BEEKLN11 BEEKLN31 1 0 400.0 164.8 450.0 0.8268 62.899 -7.24296 1.1889    724 EEKLN380 T 1
BESSO 3K BESSO 3W 1 0 150.0 150.0 153.0 0.3797 17.269 -3.65623 3.5556    587 ESSO 150 ALT
BGILLY31 BGILLY37 1 0 150.0 150.0 40.00 2.0250 75.910 -1.43983 0.6978    159 GILLY150 T 5
BGOUY 11 BGOUY 31 3 0 400.0 164.8 450.0 0.8579 64.279 -7.11028 1.1331    784 GOUY 380 T 3
BGOUY 12 BGOUY 32 4 8 400.0 164.8 450.0 0.8387 64.030 -7.42031 1.1531    784 GOUY 380 T 4
BGRAMM1D BGRAMM3B 1 0 400.0 158.5 450.0 1.2129 64.920 -5.22614 1.1124    605 GRAMM380 T 1
BHBRUG3U BHBRUG31 1 0 150.0 150.0 215.0 0.3483 11.606 -95.0766 9.5556    809 HBRUG150 ALT
BHBRUG3W BHBRUG33 1 0 150.0 150.0 215.0 0.3483 11.606 -95.0766 9.5556    809 HBRUG150 ALT
BHDPE 31 BHDPE 3A 1 0 150.0 150.0 30.00 4.0610 79.546 -2.50619 0.9111    119 HDPE 150 T A
BHERCU31 BHERCU3R 1 0 150.0 150.0 40.00 2.8489 97.215 -6.97095 1.4049    159 HERCU150 T 1
BHSART31 BHSART3R 1 0 150.0 150.0 30.00 2.8500 99.409 -19.8859 2.1333    119 HSART150 T 4
BIZGEM12 BIZGEM32 2 0 400.0 164.8 450.0 0.8096 62.466 -7.23958 1.2137    734 IZGEM380 T 2
BIZGEM1R BIZGEM33 1 0 400.0 165.0 500.1 0.7588 63.119 -4.52591 1.2238    784 IZGEM380 T 1
BJUPIL21 BJUPIL3R 7 0 236.0 156.0 300.0 0.2897 22.277 -7.46177 1.0898    670 JUPIL220 T 7
BJUPIL22 BJUPIL32 1 0 236.0 165.0 300.0 0.2160 24.710 -0.86069 0.4464    670 JUPIL220 T 1
BKALLO15 BKALLO31 5 0 400.0 164.6 555.0 0.5071 62.421 -3.41480 0.6094    746 KALLO380 T 5
BKOKSI30 BKOKSI3A 1 0 150.0 150.0 50.00 2.2617 99.559 -0.33775 0.8222    198 KOKSI150 T1B
BLANAK3W BLANAK31 1 0 150.0 150.0 55.00 1.5955 82.048 -8.07777 1.9556    218 LANAK150 T 1
BLANAK3W BLANAK31 2 0 150.0 150.0 55.00 1.6364 82.211 -7.57383 1.9556    218 LANAK150 T 2
BLANAK3W BLANAK31 3 0 150.0 150.0 55.00 1.6364 82.416 -7.88310 1.7111    218 LANAK150 T 3
BLATOU20 BLATOU21 1 0 220.0 220.0 40.00 6.1854 223.62 -0.72388 0.3988    112 LATOU220 T11
BLATRO20 BLATRO22 1 8 220.0 220.0 90.00 2.2587 66.646 -8.26882 1.2831    243 LATRO220 T 8
BLEVAL2U BLEVAL21 1 0 220.0 220.0 264.0 0.5611 24.039 0.000000 4.0909    683 LEVAL220 ALT
BLEVAL2W BLEVAL22 1 0 220.0 220.0 264.0 0.5611 24.041 0.000000 4.0909    683 LEVAL220 ALT
BLIGNE31 BLIGNE32 1 0 150.0 150.0 50.00 1.7964 51.719 -1.32049 0.8222    198 LIGNE150 T 1
BLILLO11 BLILLO32 5 0 400.0 165.0 555.0 0.6935 63.996 -3.41480 0.6094    746 LILLO380 T 5
BLILLO12 BLILLO35 6 0 400.0 165.0 555.0 0.5049 62.363 -1.43885 0.5091    746 LILLO380 T 6
BLILLO14 BLILLO39 7 0 400.0 165.0 555.0 0.5096 62.853 -1.38972 0.4919    746 LILLO380 T 7
BLINTT12 BLINT 31 2 0 400.0 164.8 450.0 0.8095 62.715 -6.78905 1.1788    819 LINT 380 T 2
BLINTT1R BLINT 32 1 0 400.0 164.8 450.0 0.8317 63.959 -7.63392 1.2425    784 LINT 380 T 1
BLIXHE11 BLIXHE27 1 0 400.0 245.6 300.0 0.9984 78.068 -0.71816 0.2162    403 LIXHE380 T 1
BLIXHE11 BLIXHE32 A 0 400.0 165.0 555.0 0.6935 63.996 -3.41480 0.6094    746 LIXHE380 T10
BLIXHE12 BLIXHE27 6 0 400.0 245.6 300.0 0.9975 77.946 -0.69955 0.2130    403 LIXHE380 T 6
BLIXHE21 BLIXHE27 1 0 220.0 220.0 50.00 4.7742 216.30 -0.60326 0.3988    135 LIXHE220 T 8
BLIXHE22 BLIXHE27 1 0 220.0 220.0 50.00 3.6861 145.15 -0.57222 0.4421    135 LIXHE220 T 9
BLIXHE27 BLIXHE31 7 0 236.0 156.0 300.0 0.2790 22.277 -2.46874 1.0764    670 LIXHE220 T 7
BLOMME30 BLOMME31 1 8 150.0 150.0 80.00 1.0406 44.988 -29.4339 2.1333    317 LOMME150 T 1
BLOMME30 BLOMME31 2 0 150.0 150.0 80.00 1.0406 52.471 -5.76435 1.8187    317 LOMME150 T 2
BMASSE12 BMASSE31 1 8 400.0 164.8 450.0 0.8455 64.421 -8.15324 1.1969    784 MASSE380 T 1
BMEERH11 BMEERH31 1 0 400.0 158.5 465.0 0.9178 63.993 -12.9421 1.1250    625 MEERH380 T 1
BMEERH12 BMEERH32 2 0 400.0 165.1 500.1 0.7556 63.343 -4.57234 1.0369    735 MEERH380 T 2
BMEERH30 BMEERH31 1 0 150.0 150.0 50.00 1.7213 66.083 -0.51632 0.7236    198 MEERH150 T 3
BMERCA12 BMERCA31 1 8 400.0 158.5 450.0 1.1612 64.778 -13.4517 1.1249    692 MERCA380 T 1
BMERCA1B BMERCA32 2 0 400.0 164.8 555.0 0.8174 66.099 -1.67000 0.4681    746 MERCA380 T 2
BMONCE2R BMONCE31 1 0 245.0 160.0 445.0 0.2328 15.915 -0.65475 1.0769    970 MONCE220 D 1
BMOUSC32 BMOUSC33 1 0 150.0 150.0 40.00 2.4133 63.742 -7.58780 0.9289    159 MOUSC150 T 1
BOOSTR30 BOOSTR31 1 0 150.0 150.0 40.00 2.5875 62.328 -0.53333 0.7111    159 OOSTR150 T 1
BOUDNA30 BOUDNA31 1 0 150.0 150.0 40.00 2.8440 62.204 -5.03134 1.1249    159 OUDNA150 T 1
BRIMIE1R BRIMIE28 8 8 400.0 245.5 300.0 1.0181 77.753 -3.14292 0.5312    403 RIMIE380 T 8
BRIMIE1R BRIMIE28 9 8 400.0 245.4 300.0 0.6468 79.037 -0.91226 0.2161    403 RIMIE380 T 9
BRINGV3W BRINGV31 1 0 150.0 150.0 414.9 0.1811 6.0136 0.000000 14.867   1562 RINGV150 ALT
BRODEN11 BRODEN33 2 8 400.0 164.6 552.0 0.5242 63.670 -1.52411 0.5433    742 RODEN380 T 2
BRODEN13 BRODEN31 1 0 400.0 165.1 450.0 0.8148 63.959 -6.81890 1.1712    784 RODEN380 T 1
BRODEN3W BRODEN33 1 0 150.0 150.0 360.0 0.1996 4.3440 0.000000 12.000   1336 RODEN150 ALT
BSCARB30 BSCARB31 1 0 150.0 150.0 50.00 1.9800 96.730 -1.35974 0.7556    198 SCARB150 T 7
BSCHIF23 BSCHIF24 1 8 235.0 235.0 400.0 0.0863 7.3168 -1.44862 1.0865    948 SCHIF220 D 1
BSTBAV33 BSTBAV31 1 0 150.0 150.0 40.00 2.2881 62.114 -4.64949 1.7778    159 STBAV150 T 2
BSTEVN11 BSTEVN21 3 0 400.0 225.0 600.0 0.3667 39.758 -0.63121 0.4051    806 STEVN380 T 3
BSTEVN11 BSTEVN3R 1 0 400.0 165.0 555.0 0.6935 63.996 -3.62594 0.3437    746 STEVN380 T 1
BSTEVN12 BSTEVN22 6 0 400.0 225.0 600.0 0.3629 39.785 -0.63474 0.3995    806 STEVN380 T 6
BSTEVN12 BSTEVN3S 2 0 400.0 165.0 555.0 0.6935 63.996 -3.62563 0.3469    746 STEVN380 T 2
BSTEVN1A BSTEVN2A 4 0 400.0 225.0 600.0 0.3704 39.865 -2.21359 0.4031    806 STEVN380 T 4
BSTEVN1B BSTEVN2B 5 0 400.0 225.0 600.0 0.3669 39.838 -0.11950 0.3948    806 STEVN380 T 5
BSTGIL32 BSTGIL3R 1 0 150.0 150.0 50.00 2.1393 92.225 -0.38003 0.8036    198 STGIL150 T 4
BTERGN11 BTERGN31 1 0 400.0 164.8 450.0 0.8054 63.355 -7.24342 1.1906    734 TERGN380 T11
BTERGN11 BTERGN3R 2 0 400.0 156.0 180.0 1.6171 55.087 -2.00057 0.3136    254 TERGN380 T12
BTESSE3W BTESSE31 1 0 150.0 150.0 525.0 0.1040 6.0000 -18.0906 6.2300   2081 TESSE150 ALT
BTIBIS11 BTIBIS31 1 0 400.0 164.6 555.0 0.8367 66.215 -1.66663 0.4800    746 TIBIS380 T 1
BTIELT30 BTIELT31 1 0 150.0 150.0 40.00 2.2261 64.143 -7.07547 0.7111   1540 TIELT150 T 1
BTIHA11V BTIHA11N 1 0 380.0 380.0 540.0 0.9633 36.913 -37.2087 3.7396    771 TIHA1380 ALT
BTIHA11W BTIHA11S 1 0 380.0 380.0 540.0 0.9633 36.913 -37.2087 3.7396    771 TIHA1380 ALT
BVANYK17 BVANYK15 1 0 400.0 400.0 1420. 0.0843 10.501 -2.02009 1.2216   2177 VANYK380 D 1
BVANYK18 BVANYK16 2 0 400.0 400.0 1420. 0.0838 10.490 -0.39717 1.1773   2177 VANYK380 D 2
BVERBR30 BVERBR3B 1 8 150.0 150.0 154.0 0.6790 16.890 0.000000 5.1333    564 VERBR150 ALT
BVERBR3W BVERBR3A 1 0 150.0 150.0 325.0 0.1182 8.5566 -2.66280 4.7667   1216 VERBR150 ALT
BVERBT11 BVERBR32 1 8 400.0 164.8 450.0 0.8459 64.457 -6.64112 1.2075    784 VERBR380 T 1
BVERBT12 BVERBR3B 2 0 400.0 164.6 555.0 0.7954 66.215 -1.67188 0.4614    746 VERBR380 T 2
BWESPL30 BWESPL32 1 0 150.0 150.0 40.00 2.5762 112.08 -0.53921 0.7067    159 WESPL150 T 2
BWOLUW30 BWOLUW31 1 0 150.0 150.0 50.00 1.9800 98.530 -4.35465 0.8889    198 WOLUW150 T 4
BWOMME30 BWOMME32 1 0 150.0 150.0 50.00 2.7450 103.55 -6.02464 1.5556    198 WOMME150 T 2
BZANDV12 BZANDV30 1 0 400.0 165.1 500.1 0.7958 63.525 -7.43777 1.1925    819 ZANDV380 T 1
BZANDV17 BZANDV15 1 0 400.0 400.0 1400. 0.0865 10.640 -2.03952 1.1924   2177 ZANDV380 D 1
BZANDV18 BZANDV16 2 8 400.0 400.0 1400. 0.0865 10.640 -2.03952 1.1924   2177 ZANDV380 D 2
BZANDV1B BZANDV32 2 0 400.0 164.6 555.0 0.7645 64.284 -1.37791 0.1628    746 ZANDV380 T 2
BZANDV1G BZANDV1F 4 0 400.0 400.0 1400. 0.1371 11.268 -1.98113 1.2216   2177 ZANDV380 D 4
BZANDV1H BZANDV1I 3 0 400.0 400.0 1400. 0.1371 11.268 -1.98113 1.2216   2177 ZANDV380 D 3
BZEEBR30 BZEEBR32 1 0 150.0 150.0 65.00 1.5710 35.619 -25.5843 4.6307    258 ZEEBR150 T 1
BZEEBR30 BZEEBR32 2 0 150.0 150.0 125.0 0.5472 35.456 -16.5831 1.6667    496 ZEEBR150 T 5
BZUREN30 BZUREN32 1 0 150.0 150.0 50.00 2.0057 100.06 -0.47745 0.7498    198 ZUREN150 T 3
CALB__1A CALB__52 1 0 400.0 121.0 350.0 0.7200 62.530 -0.19314 0.5812    505 C:ALB:T401
CALB__1C CALB__53 2 0 400.0 121.0 250.0 1.1663 85.430 -0.34083 0.4075    361 C:ALB:T402
CBAB__11 CBAB__54 3 0 400.0 121.0 350.0 0.7151 62.400 -0.24370 0.5380    505 C:BAB:T403
CBAB__12 CBAB__52 2 0 400.0 121.0 350.0 0.7355 62.620 -0.28659 0.5413    505 C:BAB:T402
CBEZ__11 CBEZ__51 1 8 400.0 121.0 250.0 1.2941 74.040 -0.27665 0.7306    361 C:BEZ:T401
CBEZ__12 CBEZ__55 2 0 400.0 121.0 350.0 0.7291 62.530 -0.25022 0.5350    505 C:BEZ:T402
CBEZ__21 CBEZ__51 3 8 230.0 121.0 200.0 0.4342 34.960 -0.42425 0.8446    502 C:BEZ:T201
CCEB__11 CCEB__51 1 0 400.0 121.0 350.0 0.7688 61.210 -0.38243 0.5600    505 C:CEB:T401
CCEB__11 CCEB__53 2 0 400.0 121.0 350.0 0.7600 63.310 -0.64084 0.4576    505 C:CEB:T402
CCEB__12 CCEB__53 3 8 400.0 121.0 350.0 0.7272 63.360 -0.23379 0.5661    505 C:CEB:T403
CCHD__11 CCHD__52 1 0 420.0 121.0 350.0 0.7001 68.140 -0.40249 0.3829    481 C:CHD:T401
CCHD__13 CCHD__56 2 8 400.0 121.0 250.0 1.1712 84.410 -0.44813 0.4129    361 C:CHD:T402
CCHD__14 CCHD__54 3 0 400.0 121.0 350.0 0.7317 59.930 -0.22842 0.5683    505 C:CHD:T403
CCHR__11 CCHR__51 1 0 400.0 121.0 350.0 0.7156 62.030 -0.49658 0.5536    505 C:CHR:T401
CCHR__12 CCHR__52 2 8 420.0 121.0 350.0 0.7610 73.930 -0.67791 0.4126    481 C:CHR:T402
CCHT__13 CCHT__54 3 8 400.0 121.0 350.0 0.7228 63.040 -0.51399 0.5375    505 C:CHT:T402
CCHT__21 CCHT__55 2 0 230.0 121.0 200.0 0.4315 36.600 -0.71504 1.1134    502 C:CHT:T202
CCHT__22 CCHT__51 1 0 230.0 121.0 200.0 0.4252 36.000 -0.82809 0.7750    502 C:CHT:T201
CCST__11 CCST__23 1 0 400.0 231.0 501.0 0.4156 41.450 -1.38361 0.6631    723 C:CST:T401
CCST__11 CCST__51 3 0 400.0 121.0 350.0 0.7617 63.720 -0.58492 0.5906    505 C:CST:T403
CCST__12 CCST__56 2 0 400.0 121.0 350.0 0.7805 60.840 -1.07767 0.7868    505 C:CST:T402
CCST__51 CCST__23 4 8 121.0 231.0 199.0 0.1035 7.2800 -2.69505 4.7469    953 C:CST:T201
CDAS__12 CDAS__52 2 0 400.0 121.0 350.0 0.7265 61.850 -0.21171 0.5278    505 C:DAS:T402
CDAS__13 CDAS__54 3 0 400.0 121.0 350.0 0.7159 62.030 -0.51477 0.5368    505 C:DAS:T403
CDET__11 CDET__54 1 0 420.0 121.0 350.0 0.6710 68.190 -0.61826 0.3577    481 C:DET:T402
CDET__12 CDET__51 2 0 420.0 121.0 350.0 0.6627 67.990 -0.61707 0.3597    481 C:DET:T403
CHBM__11 CHBM__55 2 0 400.0 121.0 350.0 0.7590 62.300 -0.19201 0.5816    505 C:HBM:T403
CHBM__14 CHBM__53 1 0 400.0 121.0 350.0 0.7244 61.940 -0.00000 0.5906    505 C:HBM:T401
CHRA__12 CHRA__22 1 0 400.0 231.0 501.0 0.3322 40.880 -0.60076 0.5018    723 C:HRA:T402
CHRD_213 CHRD_215 1 0 420.0 420.0 850.0 0.2255 25.590 -0.31949 1.0612   1168 C:HRD:T451
CHRD_213 CHRD_215 2 0 420.0 420.0 850.0 0.2255 25.590 -0.31949 1.0612   1168 C:HRD:T452
CHRD_214 CHRD_216 3 0 420.0 420.0 850.0 0.2255 25.590 -0.31949 1.0612   1168 C:HRD:T453
CHRD_214 CHRD_216 4 0 420.0 420.0 850.0 0.2255 25.590 -0.31949 1.0612   1168 C:HRD:T454
CHZI__11 CHZI__53 2 0 420.0 121.0 350.0 0.7573 72.270 -0.67928 0.4104    481 C:HZI:T402
CHZI__12 CHZI__51 1 8 420.0 121.0 350.0 0.7604 72.570 -0.67791 0.4126    481 C:HZI:T401
CKLT__11 CKLT__51 1 0 400.0 121.0 350.0 0.7270 62.300 -0.42807 0.5812    505 C:KLT:T401
CKLT__12 CKLT__52 2 0 400.0 121.0 350.0 0.7257 62.490 -0.42807 0.5812    505 C:KLT:T402
CKOC__12 CKOC__55 1 0 420.0 121.0 350.0 0.7047 68.140 -0.34970 0.3792    481 C:KOC:T401
CKOC__13 CKOC__51 2 0 420.0 121.0 350.0 0.7034 68.190 -0.44310 0.3974    481 C:KOC:T402
CKRA__11 CKRA__51 1 0 400.0 121.0 350.0 0.7304 62.900 -0.52650 0.5253    505 C:KRA:T401
CKRA__11 CKRA__56 3 0 400.0 121.0 350.0 0.7680 63.900 -0.52102 0.5905    505 C:KRA:T403
CKRA__12 CKRA__52 2 0 400.0 121.0 350.0 0.7091 62.580 -0.49831 0.5521    505 C:KRA:T402
CLIS__21 CLIS__54 2 0 230.0 121.0 200.0 0.4234 38.430 -0.50722 0.7523    502 C:LIS:T203
CLIS__22 CLIS__55 3 0 230.0 121.0 200.0 0.4288 34.300 -0.50945 0.7508    502 C:LIS:T204
CLIS__22 CLIS__5J 1 8 230.0 121.0 200.0 0.4321 30.940 -0.44718 0.8327    502 C:LIS:T202
CMAL__21 CMAL__54 1 0 230.0 121.0 200.0 0.4572 38.010 -1.66191 0.8185    502 C:MAL:T201
CMAL__22 CMAL__52 2 0 230.0 121.0 200.0 0.4322 38.140 -0.50834 0.7516    502 C:MAL:T202
CMIL__51 CMIL__22 1 0 121.0 231.0 199.0 0.2328 7.2900 -14.4201 5.4641    953 C:MIL:T201
CNEZ__11 CNEZ__52 1 0 400.0 121.0 350.0 0.6979 61.300 -0.37828 0.5628    505 C:NEZ:T401
CNEZ__12 CNEZ__51 2 0 400.0 121.0 350.0 0.7284 62.720 -0.22128 0.5239    505 C:NEZ:T402
CNOS__11 CNOS__54 2 0 400.0 121.0 350.0 0.7322 62.440 -0.10481 0.5812    505 C:NOS:T402
CNOS__12 CNOS__51 1 0 400.0 121.0 350.0 0.7233 62.440 -0.51640 0.5352    505 C:NOS:T401
COPO__21 COPO__53 1 0 230.0 121.0 200.0 0.4124 38.850 -0.37112 0.7863    502 C:OPO:T201
COPO__22 COPO__52 2 0 230.0 121.0 200.0 0.4508 43.190 -1.84702 0.7769    502 C:OPO:T202
COTR__11 COTR__53 2 0 400.0 121.0 350.0 0.7723 61.660 -0.40436 0.5443    505 C:OTR:T402
COTR__12 COTR__51 1 0 400.0 121.0 350.0 0.7095 62.170 -0.52075 0.5612    505 C:OTR:T401
COTR__12 COTR__55 3 0 400.0 121.0 350.0 0.7156 62.120 -0.52178 0.5300    505 C:OTR:T403
CPRE__11 CPRE__59 1 8 420.0 121.0 350.0 0.6656 67.990 -0.61862 0.3570    481 C:PRE:T401
CPRE__21 CPRE__56 2 0 230.0 121.0 200.0 0.4321 38.980 -0.35593 0.7933    502 C:PRE:T202
CPRN__18 CPRN__22 3 0 400.0 231.0 501.0 0.4245 36.880 -0.66809 0.6150    723 C:PRN:T401
CPRN__18 CPRN__52 4 0 420.0 121.0 350.0 0.8610 72.220 -0.23885 0.5015    481 C:PRN:T402
CPRN__21 CPRN__51 1 8 230.0 121.0 200.0 0.4256 39.800 -0.87585 1.0907    502 C:PRN:T201
CPRN__22 CPRN__51 2 0 230.0 121.0 200.0 0.4232 40.120 -1.03759 1.1001    502 C:PRN:T202
CREP__11 CREP__51 1 0 400.0 121.0 250.0 1.1745 85.240 -0.43164 0.4520    361 C:REP:T401
CREP__13 CREP__55 3 0 420.0 121.0 350.0 0.7203 68.240 -0.33554 0.3918    481 C:REP:T404
CREP__14 CREP__56 2 0 400.0 121.0 350.0 0.7281 62.620 -0.24260 0.5385    505 C:REP:T403
CSLV__1D CSLV__56 2 0 400.0 121.0 350.0 0.7585 62.170 -0.23220 0.5430    505 C:SLV:T402
CSLV__1I CSLV__51 1 0 400.0 121.0 350.0 0.7283 62.170 -0.52330 0.5285    505 C:SLV:T401
CSOK__11 CSOK__51 4 0 400.0 121.0 350.0 0.7839 60.910 -0.96824 0.7856    505 C:SOK:T402
CSOK__12 CSOK__21 1 0 400.0 231.0 501.0 0.4773 40.850 -0.71906 0.6520    723 C:SOK:T401
CSOK__12 CSOK__55 5 0 420.0 121.0 350.0 0.7279 68.490 -0.31362 0.3842    481 C:SOK:T403
CSOK__22 CSOK__55 2 8 230.0 121.0 200.0 0.4120 36.020 -0.31293 0.7296    502 C:SOK:T202
CTAB__51 CTAB__21 1 0 121.0 231.0 199.0 0.0981 7.4700 -3.36746 4.2961    953 C:TAB:T201
CTYN__11 CTYN__51 1 0 400.0 121.0 350.0 0.7205 62.400 -0.47551 0.5431    505 C:TYN:T401
CTYN__12 CTYN__53 2 0 400.0 121.0 350.0 0.7151 62.080 -0.46533 0.5518    505 C:TYN:T403
CVER__11 CVER__57 2 0 420.0 121.0 350.0 0.7253 68.190 -0.29240 0.4006    481 C:VER:T401
CVIT__13 CVIT__52 3 0 420.0 121.0 350.0 0.7008 68.240 -0.46898 0.3979    481 C:VIT:T402
CVIT__21 CVIT__51 1 0 230.0 121.0 200.0 0.4307 39.120 -0.50156 0.7561    502 C:VIT:T201
CVIT__22 CVIT__52 2 8 230.0 121.0 200.0 0.4320 39.120 -0.44185 0.8355    502 C:VIT:T202
CVYSH_12 CVYS__53 2 0 400.0 121.0 350.0 0.7114 62.580 -0.50878 0.5425    505 C:VYS:T402
CVYS__52 CVYS__21 1 0 121.0 231.0 199.0 0.1438 8.3300 -3.06847 4.6786    953 C:VYS:T201
D2AHM 22 D2AHM 52 1 0 230.0 120.0 300.0 0.4367 39.108 -1.67299 1.6147    753 T411
D2AHM 23 D2AHM 52 1 0 230.0 115.0 200.0 0.7858 34.402 -25.5707 2.6616    502 T211
D2AHM 23 D2AHM 53 1 0 230.0 120.0 300.0 0.4381 39.196 -1.04620 1.6197    753 T412
D2ALFS11 D2ALFS57 1 0 400.0 120.0 300.0 1.3481 98.124 -0.41374 0.5569    541 T413
D2ALFS11 D2ALFS59 1 0 400.0 120.0 300.0 1.3520 101.43 -0.49614 0.5114    541 T414
D2ALFS13 D2ALFS58 1 0 400.0 120.0 300.0 1.3520 101.43 -0.49614 0.5114    541 T412
D2ALGE11 D2ALGE53 1 0 400.0 120.0 300.0 1.3618 97.057 -0.58038 0.7362    541 T412
D2ALGE11 D2ALGE54 1 0 400.0 120.0 300.0 1.3191 91.724 -0.84736 0.7400    541 T411
D2AS  11 D2AS  51 1 0 400.0 120.0 300.0 1.4084 105.27 -0.86103 0.6331    541 DK2
D2AS  12 D2AS  52 1 0 400.0 120.0 300.0 1.4196 103.94 -0.66272 0.6089    541 DK1
D2ASSL11 D2ASSL52 1 0 400.0 120.0 300.0 1.3493 92.790 -0.85759 0.7281    541 T411
D2AUDS11 D2AUDS21 1 0 400.0 230.0 450.0 0.4211 45.936 -0.30422 0.5062    811 T422
D2AUDS11 D2AUDS51 1 0 400.0 120.0 300.0 0.9289 101.81 -0.30257 0.5181    541 T411
D2AUDS14 D2AUDS23 1 0 400.0 230.0 450.0 0.4849 46.611 -0.61484 0.4920    811 T421
D2AUDS14 D2AUDS59 1 0 400.0 120.0 300.0 0.9710 102.02 -0.74202 0.5093    541 T412
D2BECH11 D2BECH22 1 0 400.0 231.0 400.0 0.7937 60.915 -0.62569 0.8119    721 T424
D2BECH12 D2BECH21 1 0 400.0 231.0 400.0 0.7917 61.035 -0.50183 0.8937    721 T423
D2BECH12 D2BECH51 1 0 400.0 120.0 300.0 1.4103 104.74 -0.76022 0.6400    541 T411
D2BEHS12 D2BEHS52 1 0 400.0 118.8 300.0 1.3760 93.857 -0.84517 0.7425    541 T411
D2BORK11 D2BORK51 1 0 400.0 120.0 300.0 1.3499 98.124 -2.76078 0.5369    541 T413
D2BORK11 D2BORK52 1 0 400.0 118.0 200.0 2.2200 133.58 -3.00629 0.8531    317 T414
D2BORK12 D2BORK51 1 0 400.0 120.0 300.0 1.3458 98.657 -0.79579 0.6850    541 T411
D2BRAN22 D2BRAN51 1 0 220.0 118.0 150.0 0.9529 38.386 -15.1234 2.3822    433 T211
D2BRAN23 D2BRAN52 1 0 220.0 118.0 200.0 0.6377 31.696 -9.14650 2.5826    643 T212
D2BRFW11 D2BRFW52 1 0 400.0 120.0 300.0 1.0194 101.81 -0.87845 0.5402    541 T412
D2BRFW12 D2BRFW51 1 0 400.0 120.0 300.0 1.0165 101.49 -0.82949 0.5472    541 T411
D2BRUN11 D2BRUN21 1 0 400.0 230.0 450.0 0.4200 46.007 -2.19374 0.5000    811 T421
D2BRUN12 D2BRUN59 1 0 400.0 120.0 300.0 0.9788 102.24 -0.65958 0.5262    541 T411
D2BUTL11 D2BUKZ8A 1 0 400.0 332.0 630.0 0.4990 49.470 -3.80513 1.2850   2061 D2BUTL13
D2BUTL11 D2BUKZ8A 2 0 400.0 332.0 630.0 0.5003 49.648 -3.63917 1.2831   2061 D2BUTL14
D2BUTL12 D2BUKD8A 1 0 400.0 330.0 506.0 0.6055 56.819 -2.81955 1.0375   1428 D2BUTL15
D2BUTL12 D2BUKD8A 2 0 400.0 330.0 506.0 0.6171 56.756 -2.95177 1.0438   1428 D2BUTL16
D2BUTL12 D2BUKE2A 1 0 400.0 254.0 422.0 0.5790 58.424 -2.03249 1.1744   2061 D2BUTL11
D2BUTL12 D2BUKE2A 2 0 400.0 254.0 422.0 0.5768 58.386 -1.89997 1.1900   2061 D2BUTL12
D2CLPO23 D2CLPO51 1 0 220.0 110.0 250.0 0.6575 29.614 -1.60059 2.0269    820 T212
D2CLPO24 D2CLPO52 1 0 220.0 118.0 150.0 0.9658 42.258 -3.78696 2.6963    492 T211
D2CONN11 D2CONN58 1 0 400.0 120.0 300.0 1.0187 101.06 -0.40633 0.5390    541 T412
D2CONN12 D2CONN57 1 0 400.0 120.0 300.0 0.9760 102.02 -0.71207 0.5192    541 T413
D2CONO12 D2CONO29 1 0 400.0 230.0 450.0 0.4138 45.900 -7.97280 0.4843    811 T423
D2CONO12 D2CONO59 1 0 400.0 120.0 300.0 1.3452 97.804 -1.15146 0.5475    541 T411
D2CONO13 D2CONO28 1 0 400.0 231.0 350.0 1.0077 65.364 -0.50765 0.7394    631 T422
D2DIEL11 D2DIEL13 1 0 400.0 400.0 1200. 0.1116 12.319 -2.44438 0.9569   1870 T441
D2DIEL12 D2DIEL15 2 0 400.0 400.0 1200. 0.1112 12.319 -2.45283 0.9350   1870 T442
D2DIEL13 D2DIEL51 1 0 400.0 120.0 300.0 1.3972 103.40 -0.63857 0.6073    541 T411
D2DIEL13 D2DIKE21 1 0 437.0 195.0 435.0 0.8578 53.552 -0.61953 0.9284   1177 T1
D2DIEL15 D2DIEL51 1 0 400.0 120.0 300.0 0.9767 101.97 -0.64251 0.5175    541 T412
D2DIEL15 D2DIKZ8A 1 0 400.0 310.0 585.0 0.5292 53.440 -2.92850 1.2419   1725 T443
D2DIEL15 D2DIKZ8A 2 0 400.0 310.0 585.0 0.5320 53.522 -2.95946 1.2625   1725 T444
D2DILL11 D2DILL52 1 0 400.0 118.0 300.0 1.4827 90.121 -4.96797 0.9737    484 T411
D2DIPP12 D2DIPP51 1 0 400.0 118.0 200.0 2.1840 133.58 -8.72220 0.8394    317 T413
D2DIPP12 D2DIPP59 1 0 400.0 118.0 200.0 2.0680 111.98 -8.68712 1.1469    314 T412
D2DOEH22 D2DOEH55 1 0 230.0 115.0 200.0 0.6844 34.616 -0.93470 1.1888    627 T212
D2DOEH25 D2DOEH54 1 0 230.0 115.0 200.0 0.6770 34.722 -0.80385 1.1907    627 T211
D2DOEW11 D2DWKD1A 1 0 390.0 370.0 685.0 0.4291 45.206 -0.97955 1.7226   2040 D2DOEW15
D2DOEW11 D2DWKD1A 2 0 390.0 370.0 685.0 0.4269 45.184 -0.90758 1.7107   2040 D2DOEW16
D2DOEW11 D2DWKE1A 1 0 405.0 403.8 587.0 0.6117 42.106 -0.67758 1.1791   1734 D2DOEW11
D2DOEW11 D2DWKE1A 2 0 405.0 403.8 587.0 0.6093 41.938 -0.67439 1.1809   1734 D2DOEW12
D2DOEW17 D2DWKZ1A 1 0 405.0 378.0 664.0 0.6049 42.904 -0.66544 1.1584   1955 D2DOEW13
D2DOEW17 D2DWKZ1A 2 0 405.0 378.0 664.0 1.3739 43.084 -0.66544 1.1584   1955 D2DOEW14
D2DOLL11 D2DOLL52 1 0 400.0 120.0 300.0 1.3387 92.950 -0.84297 0.7450    541 T411
D2DOLL12 D2DOLL51 1 0 400.0 118.0 300.0 1.3749 93.323 -17.2339 0.7450    541 T412
D2EICK11 D2EICK51 1 0 400.0 118.0 300.0 1.4357 115.19 -1.09988 0.8762    533 T413
D2EICK12 D2EICK51 1 0 400.0 120.0 300.0 0.9721 102.24 -0.69005 0.5174    541 EICK T414
D2EICK12 D2EICK52 1 0 400.0 118.0 300.0 1.4446 116.26 -1.16105 0.8581    533 T412
D2ELSE11 D2ELSE51 1 0 400.0 120.0 300.0 0.9806 101.92 -0.63763 0.5235    541 ELSE T412
D2ELSE12 D2ELSE52 1 0 400.0 120.0 300.0 1.3156 98.658 -1.47902 0.8125    541 T411
D2ELT 12 D2ELT 53 1 0 400.0 120.0 300.0 1.3433 101.43 -0.54793 0.5121    541 T411
D2EMOS11 D2EMOS28 2 0 400.0 230.0 450.0 0.4157 45.865 -4.30571 0.4696    811 EMOS T428
D2EMOS11 D2EOKE8A 1 8 405.0 345.0 666.0 0.4541 44.649 -1.16064 1.0773    949 T423
D2EMOS11 D2EOKE8A 2 0 405.0 345.0 666.0 0.4537 44.797 -1.22774 1.0633    949 T424
D2EMOS12 D2EMOS29 1 8 400.0 230.0 450.0 0.4240 45.616 -0.31823 0.4975    811 EMOS T425
D2EMOS12 D2EMOS51 1 8 400.0 120.0 300.0 0.9877 103.25 -2.71086 0.4981    541 T412
D2EMOS12 D2EMOS59 1 0 400.0 120.0 300.0 0.9890 102.77 -2.63722 0.4839    541 T411
D2EMOS12 D2EOKZ8A 1 0 405.0 345.0 666.0 0.4530 44.674 -1.06985 1.0547    949 T422
D2EMOS12 D2EOKZ8A 2 0 405.0 345.0 666.0 0.4511 44.747 -1.07582 1.0486    949 T421
D2EMOS12 D2EORI39 1 0 405.0 155.0 150.0 1.9297 121.51 -0.06306 0.3231    214 T413
D2ETZ 11 D2ETZ 53 1 0 400.0 120.0 300.0 1.5993 100.79 -1.08697 0.7356    541 T411
D2ETZ 12 D2ETZ 51 1 0 400.0 120.0 300.0 1.5780 100.95 -0.59361 0.7256    541 T412
D2FARG12 D2FARG59 1 0 400.0 120.0 300.0 0.9730 102.24 -0.80408 0.5176    541 T411
D2FEDD11 D2FEDD21 1 0 400.0 230.0 450.0 0.5160 47.073 -0.40969 0.5714    811 T421
D2FEDD13 D2FEDD23 1 0 400.0 230.0 450.0 0.5172 47.108 -0.64889 0.5393    811 T422
D2FRAN21 D2FRAM58 1 0 220.1 118.0 200.0 0.7614 32.933 -7.00480 2.4812    655 T214
D2FRAN21 D2FRAM59 1 0 220.0 118.0 200.0 0.6982 31.936 -25.9282 2.3347    656 T215
D2FRAN22 D2FRAM54 1 0 230.0 115.0 300.0 0.4901 33.359 -0.51531 1.2597    926 T212
D2FRAN22 D2FRAN52 1 0 230.0 115.0 300.0 0.5006 33.394 -0.65305 1.2584    892 T211
D2FRSW11 D2FRSW56 1 0 400.0 120.0 300.0 1.3716 95.990 -0.53766 0.7450    541 T413
D2FRSW12 D2FRSW57 1 0 400.0 120.0 300.0 1.3513 98.604 -0.61096 0.7837    541 T411
D2FRSW12 D2FRSW57 2 8 400.0 120.0 300.0 1.1179 101.38 -7.85930 0.4970    541 T412
D2GANK11 D2GANK51 1 0 400.0 120.0 300.0 0.9911 102.24 -0.90078 0.5021    541 T412
D2GANK12 D2GANK51 1 0 400.0 120.0 300.0 1.4276 97.056 -0.61797 0.7050    541 T411
D2GIEN11 D2GIEN59 1 0 400.0 118.0 300.0 1.3796 93.857 -0.82486 0.7650    541 T413
D2GIEN12 D2GIEN52 1 0 400.0 120.0 300.0 1.3422 92.790 -0.82486 0.7650    541 T412
D2GIEN12 D2GIEN59 1 0 400.0 120.0 300.0 1.3369 92.257 -0.82486 0.7650    541 T414
D2GKRO11 D2GKRO21 1 0 400.0 231.0 330.0 1.2224 59.139 -9.54240 1.7062    528 T422
D2GKRO11 D2GKRO21 2 0 400.0 231.0 600.0 0.7076 51.462 -6.81664 1.9406   1082 T423
D2GKRO12 D2GKRO22 1 0 400.0 231.0 600.0 0.7102 51.195 -4.88188 1.9312   1082 T421
D2GKRO21 D2GKRO52 1 0 220.0 118.0 150.0 1.0452 35.478 -4.03189 2.3140    433 T212
D2GKRO22 D2GKRO51 1 0 220.0 118.0 150.0 1.1164 38.058 -4.82495 2.1921    433 T213
D2GLEI21 D2GLEI54 1 0 220.0 118.0 200.0 0.6909 32.179 -11.3297 2.3471    593 T213
D2GLEI22 D2GLEI52 1 0 220.0 118.0 200.0 0.6486 30.388 -6.13906 2.4545    656 T212
D2GODE21 D2GODE51 1 0 220.0 110.0 100.0 1.7066 63.672 -6.99587 1.8306    282 T212b
D2GODE21 D2GODE52 1 0 220.0 110.0 250.0 0.5785 29.712 -8.95856 2.4876    728 T211
D2GOET21 D2GOET51 1 0 220.0 118.0 150.0 1.0039 42.903 -3.84319 2.2686    433 T212
D2GOET22 D2GOET51 1 0 220.0 118.0 150.0 1.0852 40.319 -12.3255 3.0888    393 T213
D2GROH11 D2GROH52 1 0 400.0 118.0 300.0 1.4469 115.72 -0.81042 0.8850    442 T402
D2GROH12 D2GROH51 1 0 400.0 118.0 300.0 1.4468 115.72 -0.92618 0.8762    442 T401
D2HAMN21 D2HAMN52 1 0 220.0 110.0 200.0 0.6703 31.937 -19.2141 2.8306    577 T211
D2HAMN22 D2HAMN52 1 0 220.0 110.0 250.0 0.6612 29.032 -2.38133 1.9835    623 T212
D2HAND11 D2HAND51 2 0 400.0 120.0 300.0 0.9214 101.86 -0.28591 0.5275    541 HAND T415
D2HAND12 D2HAND52 1 0 400.0 120.0 300.0 1.4078 104.47 -3.51873 0.5567    541 HAND T411
D2HAND12 D2HAND53 1 0 400.0 120.0 300.0 0.9374 101.06 -3.51873 0.5567    541 HAND T412
D2HAND14 D2HAND53 2 0 400.0 120.0 300.0 0.9420 101.54 -3.70788 0.5604    541 HAND T413
D2HAND15 D2HAND51 1 0 400.0 120.0 300.0 0.9147 101.70 -0.35826 0.5273    541 HAND T414
D2HANW21 D2HANW51 1 0 220.0 118.0 200.0 0.2371 30.418 -5.69874 2.4380    656 T212
D2HANW22 D2HANW52 1 0 220.0 118.0 200.0 0.6513 30.727 -7.85056 2.5826    656 T211
D2HARD11 D2HARD52 1 0 400.0 120.0 300.0 1.1207 100.58 -0.49608 0.5625    476 T413
D2HARD11 D2HARD52 2 0 400.0 120.0 300.0 1.1236 100.63 -0.37500 0.5613    541 T411
D2HARD11 D2HARD52 3 0 400.0 120.0 300.0 0.9897 102.72 -4.41423 0.5114    541 T412
D2HATT11 D2HATT52 1 0 400.0 118.0 350.0 1.2408 86.848 -1.98809 0.9125    626 T411
D2HEIW11 D2HEIW51 1 0 400.0 120.0 300.0 1.0130 101.38 -0.98559 0.5424    541 T411
D2HEIW11 D2HEIW52 1 0 400.0 120.0 300.0 0.9257 101.81 -0.29428 0.5012    541 T413
D2HEIW12 D2HEIW53 1 0 400.0 120.0 300.0 1.0197 101.75 -0.61553 0.5493    541 T412
D2HELM11 D2HELM53 1 0 400.0 118.0 350.0 1.2199 87.351 -1.60930 0.6875    626 T412
D2HELM12 D2HELM52 1 0 400.2 118.0 350.0 1.0433 88.768 -0.75633 0.7886    631 T411
D2HUSN11 D2HUSN53 1 0 400.0 120.0 300.0 0.9205 102.02 -0.32244 0.5060    541 T412
D2HUSN12 D2HUSN51 1 0 400.0 120.0 300.0 0.9102 100.37 -0.66131 0.4932    541 T413
D2HUSN12 D2HUSN53 1 0 400.0 120.0 300.0 0.9262 101.38 -0.33823 0.5181    541 T411
D2HWYK11 D2HWYK51 1 0 400.0 120.0 300.0 1.3422 98.124 -0.46750 0.6569    480 T411
D2IN  21 D2IN  51 1 0 230.0 115.0 200.0 0.7317 35.965 -7.56784 2.4008    552 T211
D2IRS 11 D2IRS 29 1 0 400.0 230.0 600.0 0.7196 51.515 -1.29795 1.3531    866 T421
D2IRS 11 D2IRS 51 1 0 400.0 120.0 300.0 1.0402 101.33 -0.42075 0.5750    541 T411
D2IRS 12 D2IRS 51 2 0 400.0 120.0 300.0 1.0494 101.22 -0.42075 0.5750    541 T412
D2ITZW21 D2ITZW53 1 0 220.0 110.0 200.0 0.6280 30.001 -4.24555 2.5620    577 T212
D2ITZW22 D2ITZW53 1 0 220.0 110.0 250.0 0.6745 29.226 -2.31919 2.0558    721 T211
D2JARD11 D2JARD52 1 0 400.0 120.0 300.0 0.9733 102.40 -0.61280 0.5239    541 JARD T412
D2JARD12 D2JARD51 2 0 400.0 120.0 300.0 0.9829 102.29 -0.49877 0.5088    541 JARD T413
D2KARB12 D2KARB52 1 0 400.0 118.0 200.0 2.1788 121.58 -5.13914 1.2437    317 T411
D2KIES21 D2KIES51 1 0 220.0 110.0 250.0 0.5429 29.616 -15.2649 2.6653    721 T212
D2KIES22 D2KIES51 1 0 220.0 110.0 250.0 0.5796 29.809 -15.2791 2.5826    721 T213
D2KIEW22 D2KIEW51 1 0 220.0 110.0 250.0 0.5738 29.809 -153.400 1.6620    721 T211
D2KILS11 D2KILS51 1 0 400.0 110.0 150.0 2.1689 130.12 -0.54554 0.5416    247 T411
D2KILS11 D2KILS52 3 0 400.0 120.0 300.0 1.4315 102.60 -0.80863 0.6400    540 T413
D2KILS11 D2KILS53 2 0 400.0 118.0 150.0 2.2756 149.32 -0.32289 0.4375    270 T412
D2KLIS11 D2KLIS53 1 0 400.0 120.0 300.0 0.9835 102.88 -2.73164 0.4886    541 T412
D2KLIS12 D2KLIS51 1 0 400.0 120.0 300.0 0.9858 102.93 -2.57816 0.4936    541 T411
D2KLIS12 D2KLIS51 2 8 400.0 120.0 300.0 0.9412 100.53 -0.66570 0.4873    541 T413
D2KR  21 D2KR  51 1 8 230.0 115.0 200.0 0.6467 34.538 -8.18114 1.5004    268 T211
D2KR  22 D2KR  51 1 0 230.0 115.0 100.0 1.4399 68.967 -0.48623 1.0871    268 T212
D2KRI 11 D2KRI 53 1 0 400.0 120.0 300.0 1.3934 103.51 -0.13625 0.6036    541 DK9
D2KRI 12 D2KRI 52 1 0 400.0 120.0 300.0 1.3909 104.36 -0.34561 0.6656    541 DK8
D2KRUE11 D2KRUE52 1 0 400.0 120.0 300.0 1.4400 93.856 -3.21954 1.0125    480 T411
D2KUMM12 D2KUMM51 1 0 400.0 120.0 300.0 1.0009 101.92 -0.37855 0.5361    541 T411
D2LAGE21 D2LAGE51 1 0 220.0 110.0 250.0 0.4206 25.300 -0.48750 1.8479    816 T211
D2LAMS11 D2LAMS51 1 0 400.0 120.0 300.0 0.9227 101.76 -0.51914 0.5150    541 T412
D2LAMS12 D2LAMS52 1 0 400.0 120.0 300.0 0.9216 101.70 -0.37445 0.5159    541 T411
D2LAND11 D2LAND21 1 0 400.0 231.0 600.0 0.6578 49.862 -8.03265 1.8812   1082 T422
D2LAND12 D2LAND24 1 0 400.0 231.0 330.0 1.1049 65.445 -5.06675 1.7562    523 T423
D2LAND21 D2LAND62 1 0 220.0 66.00 100.0 1.6311 62.899 -1.81430 1.3688    169 T263
D2LAND22 D2LAND61 1 0 220.0 66.00 120.0 0.6722 41.538 -1.54835 1.2397    169 T262
D2LBEC21 D2LBEC51 1 0 220.0 110.0 250.0 0.5898 29.615 -9.62980 2.5785    721 T211
D2LBEC22 D2LBEC51 1 0 220.0 110.0 250.0 0.5758 29.422 -6.80655 2.4421    728 T212
D2LEHR21 D2LEHR52 1 0 220.0 118.0 200.0 0.8539 33.143 -7.44949 2.4793    594 T213
D2LEHR21 D2LEHR5C 1 0 220.0 118.0 150.0 0.9689 42.581 -7.58673 2.7149    492 T211
D2LEHR22 D2LEHR59 1 0 220.0 118.0 150.0 1.0874 40.641 -11.9390 3.0992    393 T214
D2LU  21 D2LU  52 1 0 230.0 115.0 300.0 0.5020 31.489 -2.68455 2.0907    828 NK2
D2LU  21 D2LU  52 2 0 230.0 115.0 300.0 0.5493 31.100 -9.93920 2.3270    828 NK1
D2LUEN11 D2LUEN52 1 0 400.0 120.0 300.0 1.3872 95.990 -0.81190 0.7787    541 T413
D2LUEN11 D2LUEN53 1 0 400.0 120.0 300.0 1.3486 95.991 -0.33744 0.7937    541 T412
D2MBG 21 D2MBG 53 1 0 230.0 115.0 300.0 0.5115 31.383 -4.63634 2.1342    941 T211
D2MBG 22 D2MBG 51 1 0 230.0 115.0 300.0 0.5146 31.207 -6.48826 2.0529    941 T212
D2MECK11 D2MECK59 1 0 400.0 110.0 200.0 1.5960 108.79 -0.95683 0.4900    360 T412
D2MECK12 D2MECK58 1 0 400.0 120.0 300.0 1.3095 91.191 -0.84954 0.7375    541 T411
D2MEHN12 D2MEHR29 2 0 400.0 230.0 450.0 0.4213 45.900 -2.48520 0.4806    811 MEHN T422
D2MEHN13 D2MEHR28 2 0 400.0 230.0 450.0 0.4235 45.865 -2.48520 0.4806    811 MEHN T421
D2MEIS21 D2MEIS51 1 0 220.0 118.0 200.0 0.5687 30.487 -1.08038 2.0930    577 T207
D2MH  11 D2MH  52 1 0 400.0 120.0 300.0 1.4098 103.24 -0.27881 0.6962    541 T412
D2MH  12 D2MH  51 1 0 400.0 120.0 300.0 1.4089 104.52 -0.79362 0.6287    541 T411
D2NFI 21 D2NFI 51 1 0 230.0 115.0 300.0 0.4879 31.789 -2.64070 1.4355    804 NK3
D2NFI 22 D2NFI 52 1 0 230.0 115.0 300.0 0.4858 31.754 -2.83990 1.8743    941 NK1
D2NFI 22 D2NFI 52 2 0 230.0 115.0 200.0 0.7783 32.260 -4.80876 2.2117    552 NK2
D2NLAN11 D2NLAN51 1 0 400.0 120.0 300.0 1.3458 98.124 -0.75921 0.5500    541 T411
D2OBA 11 D2OBA 51 1 0 400.0 120.0 300.0 0.9867 102.66 -4.43085 0.5305    360 T411
D2OBA 13 D2OBA 2G 1 0 400.0 230.0 600.0 0.6364 49.169 -3.63967 1.9413    926 T421
D2OBA 13 D2OBA 57 1 0 400.0 120.0 300.0 0.9246 101.28 -0.74849 0.4285    541 T412
D2OBR 21 D2OBR 52 1 0 230.0 115.0 200.0 0.7981 33.397 -4.78674 2.2590    502 T212
D2OBR 22 D2OBR 51 1 0 230.0 115.0 200.0 0.7217 34.907 -6.22068 2.1399    502 T211
D2OD  12 D2OD  51 1 0 400.0 120.0 300.0 1.5038 101.16 -0.73719 0.5792    541 T411
D2OH  11 D2OH  22 1 0 400.0 230.0 600.0 0.6689 49.462 -4.93064 1.8031    917 T426
D2OH  12 D2OH  21 1 0 400.0 230.0 600.0 0.6676 49.195 -6.82932 2.0312    952 T427
D2OHLS11 D2OHLS52 1 0 400.0 120.0 300.0 0.9740 102.02 -0.65968 0.5261    541 T411
D2OHLS12 D2OHLS51 2 0 400.0 120.0 300.0 0.9776 102.24 -0.68774 0.5205    541 T412
D2PI  21 D2PI  53 1 0 230.0 115.0 200.0 0.7881 33.238 -7.12988 2.5180    502 NK1
D2PI-N22 D2PI  52 1 0 229.6 120.0 300.0 0.4352 38.726 -1.36315 1.6048    822 T412
D2PI-N22 D2PI  52 2 0 230.0 120.0 300.0 0.4099 38.968 -1.12626 1.6344    941 T411
D2PLA 11 D2PLA 51 1 0 400.0 120.0 300.0 1.4162 103.46 -0.37748 0.5821    541 DK1
D2PT  12 D2PT  21 1 0 400.0 230.0 600.0 0.5924 47.836 -5.66694 1.9712    952 T421
D2PT  12 D2PT  52 1 0 400.0 120.0 300.0 1.0242 101.43 -0.59190 0.5474    541 T411
D2PT  13 D2PT  22 1 0 400.0 230.0 600.0 0.6636 48.849 -6.46783 1.9312    952 T422
D2PT  21 D2PT  52 1 0 230.0 120.0 300.0 0.4293 38.368 -1.13675 1.6958    828 T212
D2PT  22 D2PT  51 1 0 229.2 120.0 300.0 0.4280 38.224 -0.98482 1.7393    831 T211
D2RAI 11 D2RAI 21 1 0 400.0 230.0 600.0 0.6840 50.369 -2.13881 1.5219    926 T421
D2RAI 11 D2RAI 52 1 0 400.0 120.0 300.0 1.1282 101.22 -2.32645 0.5079    541 T412
D2RAI 12 D2RAI 59 1 0 400.0 120.0 300.0 1.5484 101.80 -0.59590 0.7237    541 T411
D2RE  22 D2RE  51 1 0 230.0 115.0 300.0 0.5388 32.441 -9.05401 2.3629    581 T212
D2RED 11 D2RED 52 1 0 400.0 120.0 300.0 1.3390 101.48 -0.57544 0.5097    541 T411
D2RED 14 D2RED 51 1 0 400.0 120.0 300.0 0.9854 101.92 -0.53756 0.5230    541 T412
D2SD-N11 D2SD  53 1 0 400.0 120.0 300.0 0.9364 100.16 -0.57054 0.4868    541 T412
D2SD-N11 D2SD-N21 1 8 400.0 230.0 650.0 0.4423 44.552 -0.36081 0.9494   1172 T421
D2SD-N12 D2SD  51 1 0 400.0 120.0 300.0 1.5929 101.32 -0.86442 0.7200    541 T413
D2SD-N12 D2SD  52 1 0 400.0 120.0 300.0 0.9412 101.17 -3.51774 0.5629    541 T411
D2SDON11 D2SDON52 1 0 400.0 120.0 300.0 0.9788 102.02 -0.65571 0.5310    541 T412
D2SDON12 D2SDON51 1 0 400.0 120.0 300.0 0.9335 100.64 -0.49459 0.5638    541 T413
D2SDON12 D2SDON51 2 0 400.0 120.0 300.0 0.9769 101.81 -0.68783 0.5204    541 T411
D2SHUW11 D2SHUW51 1 0 400.0 120.0 300.0 0.9349 101.76 -3.70712 0.5655    541 SHUW T412
D2SHUW13 D2SHUW52 1 0 400.0 120.0 300.0 0.9396 101.86 -3.89608 0.5696    541 SHUW T413
D2SI  23 D2SI  51 1 0 230.0 120.0 300.0 0.4374 38.932 -1.70570 1.5802    753 T412
D2SI  23 D2SI  54 1 0 230.0 120.0 300.0 0.4384 39.020 -1.87594 1.6454    753 T411
D2SIEM14 D2SIEM21 1 0 400.0 236.0 350.0 1.0721 86.439 -0.74144 0.6475    631 T421
D2SIEM14 D2SIEM54 1 0 400.0 120.0 300.0 1.3458 98.657 -1.33860 0.6769    541 T411
D2SIT 22 D2SIT 52 1 0 230.0 115.0 200.0 0.8266 34.640 -7.00811 2.8393    502 T211
D2SOTT11 D2SOTT51 1 0 400.0 120.0 300.0 1.4196 103.03 -0.72616 0.6506    541 T412
D2SOTT11 D2SOTT52 1 0 400.0 120.0 300.0 0.9701 102.08 -0.70905 0.5233    529 T411
D2SOTT12 D2SOTT21 1 0 400.0 230.0 450.0 0.4860 46.824 -0.57290 0.4984    811 T421
D2SOTT12 D2SOTT52 1 0 400.0 120.0 300.0 1.3383 101.43 -0.58340 0.5006    541 T413
D2STAD11 D2STAD58 1 0 400.0 120.0 300.0 0.9388 102.08 -8.60623 0.5687    541 T413
D2STAD13 D2STAD57 1 0 400.0 118.0 300.0 1.8009 87.982 -4.23479 0.8150    533 T412
D2STAW11 D2STAW21 1 0 400.0 230.0 450.0 0.4211 45.758 -8.67694 0.4875    811 T421
D2STAW12 D2STAW21 1 0 400.0 230.0 450.0 0.4219 45.865 -7.15710 0.4600    811 T422
D2TRE 21 D2TRE 52 1 0 230.0 115.0 200.0 0.8140 32.682 -3.58399 2.1096    502 T211
D2TRE 22 D2TRE 54 1 0 230.0 115.0 250.0 0.5788 40.200 -7.71101 2.2552    690 T212
D2TWIS11 D2TWIS51 1 0 400.0 120.0 300.0 1.4242 103.24 -0.73391 0.6419    541 T412
D2TWIS12 D2TWIS51 1 0 400.0 110.0 200.0 2.0900 113.58 -0.61365 0.6237    360 T411
D2UWES11 D2UWES21 1 0 400.0 231.0 660.0 0.5106 23.995 -3.84261 1.5000   1190 T421
D2UWES12 D2UWES52 1 0 400.0 120.0 300.0 1.4222 96.523 -0.60930 0.7125    432 T411
D2VELT21 D2VELT52 1 0 220.0 110.0 250.0 0.4253 24.797 -0.59002 1.5992    682 T211
D2VELT22 D2VELT51 1 0 220.0 118.0 200.0 0.6856 31.501 -8.13931 2.6302    591 T212
D2VOER12 D2VOER52 1 0 400.0 120.0 300.0 1.4158 104.04 -0.72048 0.6287    541 T411
D2VOSL21 D2VOSL51 1 0 220.0 110.0 200.0 0.7889 32.176 -8.02704 2.7066    577 T212
D2VOSL22 D2VOSL52 1 0 220.0 110.0 250.0 0.5443 30.584 -10.0585 2.3554    800 T211
D2WAHL11 D2WAHL22 1 0 400.0 231.0 600.0 0.7124 49.862 -3.89928 1.7525   1082 T421
D2WAHL12 D2WAHL21 1 0 400.0 231.0 600.0 0.6191 52.263 -4.91560 1.8438   1082 T422
D2WECH21 D2WECH51 1 0 220.0 118.0 200.0 0.6486 30.727 -6.12909 2.4793    656 T212
D2WECH22 D2WECH52 1 0 220.0 118.0 200.0 0.6655 31.453 -27.5691 2.5413    603 T211
D2WG  13 D2WG  51 1 0 400.0 120.0 300.0 0.9671 101.97 -0.61339 0.5232    541 T411
D2WG  14 D2WG  18 1 0 410.0 410.0 1420. 0.0984 11.980 -2.29727 1.2570   2399 T442B
D2WG  14 D2WG  18 2 0 410.0 410.0 1420. 0.0994 11.968 -2.30052 1.2510   2399 T442A
D2WG  15 D2WG  19 1 0 410.0 410.0 1420. 0.1002 11.968 -2.29955 1.2528   2399 T441A
D2WG  15 D2WG  19 2 0 410.0 410.0 1420. 0.0995 12.027 -2.29171 1.2671   2399 T441B
D2WILW11 D2WILW51 2 0 400.0 120.0 300.0 0.9188 101.49 -0.30224 0.5183    541 WILW T412
D2WILW12 D2WILW51 2 0 400.0 120.0 300.0 0.9188 101.65 -0.28706 0.5269    541 WILW T411
D2WUER11 D2WUER21 1 0 400.0 231.0 330.0 1.3239 60.592 -12.8244 1.8169    509 T421
D2WUER11 D2WUER51 1 0 400.0 118.0 300.0 1.4855 89.588 -3.23633 0.9575    484 T412
D2WUER13 D2WUER22 1 0 400.0 236.0 300.0 1.1865 101.01 -0.46842 0.5369    405 T423
D2WUER13 D2WUER52 1 0 400.0 118.0 300.0 1.3726 93.323 -1.36442 0.8594    541 T411
D2ZOL 21 D2ZOL 52 1 0 230.0 115.0 200.0 0.8874 34.109 -7.75871 2.7807    552 T211
D2ZOL 22 D2ZOL 51 1 0 245.0 120.0 350.0 0.4400 31.038 -6.25427 2.5756   1030 T212
D43BRS26 D43B_F11 4 0 235.0 410.0 450.0 0.2149 19.315 -11.2148 3.4513   1106 BMT37
D43BRS5A D43BRS22 1 0 110.0 220.0 200.0 0.1033 7.9006 -2.77720 6.0000   1050 BMT22
D43BRS5B D43BRS22 2 0 110.0 220.0 200.0 0.1020 7.9732 -1.67748 5.3636   1050 BMT23
D43BRS5C D43BRS26 3 0 110.0 220.0 200.0 0.1033 8.0035 -2.75809 5.8264   1050 BMT24
D43B_Y11 D43B_Y21 1 0 405.0 230.0 350.0 0.9895 83.225 -3.04350 0.7590    642 BMT31
D43B_Y11 D43B_Y21 2 0 405.0 230.0 350.0 0.9841 83.413 -3.50551 0.7498    642 BMT32
D43B_Y12 D43B_Y22 3 0 405.0 230.0 350.0 1.1515 81.536 -2.24873 0.7437    642 BMT33
D43B_Y12 D43B_Y22 5 0 405.0 230.0 350.0 1.1904 81.207 -2.50286 0.6340    642 BMT34
D4ALMN5A D4ALMN21 1 0 110.0 220.0 250.0 0.1549 8.6138 -39.3482 11.926   1312 BMT211
D4ALMN5B D4ALMN22 2 0 115.0 232.0 240.0 0.1072 9.0916 -1.67065 4.9905   1205 BMT212
D4ALTB5I D4AL1U13 1 0 115.0 405.0 300.0 0.1371 8.6833 -23.0340 9.5955   1506 BMT411
D4ALTB5J D4AL1U14 2 0 115.0 405.0 300.0 0.1385 8.8156 -22.8597 10.004   1506 BMT412
D4BIRK5C D4BIRK22 1 0 110.0 220.0 200.0 0.1582 7.9239 -1.35575 6.4711   1050 BMT201_2
D4BIRK5D D4BIRK22 2 8 110.0 220.0 200.0 0.1597 8.1659 -43.3115 10.760   1050 BMT203
D4BRNK5A D4BRNK22 1 8 110.0 220.0 200.0 0.1633 8.2264 -44.6611 10.083   1050 BMT201
D4BRNK5B D4BRNK22 2 0 110.0 220.0 200.0 0.1784 8.2261 -44.6235 10.248   1050 BMT202
D4BRUK5I D4BRUK11 1 0 115.0 405.0 300.0 0.1197 8.3177 -8.90943 7.3800   1506 BMT411
D4BUEH5A D4BUEH21 1 0 110.0 220.0 200.0 0.1167 8.0457 -2.60527 5.1653   1050 BMT201
D4BZWN5I D4BZWN11 1 0 115.0 405.0 300.0 0.1380 8.5511 -100.276 9.4291   1506 BMT411
D4DAXL11 D4DAXL21 2 0 400.0 231.0 1000. 0.3433 24.158 -3.59470 1.6069   1443 BMT402
D4DAXL12 D4DAXL22 1 0 400.0 231.0 1000. 0.2472 24.639 -1.62305 1.0581   1443 BMT401
D4DAXL5A D4DAXL21 1 8 110.0 220.0 200.0 0.1177 8.1061 -2.29030 4.9504   1050 BMT201
D4DAXL5I D4DAXL11 3 0 115.0 405.0 300.0 0.1140 8.2428 -7.42592 6.6692   1506 BMT411
D4DELL5I D4DELL11 1 0 115.0 405.0 300.0 0.0767 8.3402 -5.58818 6.5633   1506 BMU313
D4DELL5J D4DELL12 2 0 115.0 405.0 300.0 0.0776 8.4813 -9.08461 5.5803   1506 BMU314
D4DPH111 D4DPH113 1 8 400.0 375.0 777.0 0.3421 41.862 -1.76971 1.6625   1107 BMT431
D4DPH111 D4DPH114 2 8 400.0 375.0 777.0 0.3371 42.006 -1.75191 1.6813   1107 BMT432
D4DPH112 D4DPH115 3 8 400.0 375.0 777.0 0.3363 41.862 -1.76382 1.6688   1107 BMT433
D4DPH112 D4DPH116 4 8 400.0 375.0 777.0 0.3333 41.862 -1.76971 1.6625   1107 BMT434
D4EDSB5I D4EDSB13 1 0 115.0 405.0 300.0 0.1401 8.8156 -60.5280 9.3611   1506 BMT411
D4EICH11 D4EICH23 1 0 400.0 231.0 1000. 0.2436 24.367 -2.04843 1.0731   1443 BMT401
D4EICH5A D4EICH23 1 0 110.0 220.0 200.0 0.1560 7.9240 -21.0875 9.5289   1050 BMT201
D4EICH5B D4EICH24 2 0 110.0 220.0 200.0 0.1190 7.9851 -2.64864 6.0579   1050 BMT202
D4EICH5C D4EICH23 3 0 110.0 220.0 200.0 0.1664 7.9843 -34.9012 9.6033   1050 BMT203
D4EICH5I D4EICH12 2 0 120.0 400.0 300.0 0.1022 9.1674 -6.05810 5.7222   1443 BMT402
D4ENGS5I D4ENGS11 1 8 115.0 405.0 300.0 0.0758 7.9787 -6.62100 5.8677   1506 BMT311
D4ENGS5J D4ENGS11 2 0 115.0 405.0 300.0 0.0793 8.3666 -7.92437 6.4348   1506 BMT312
D4GKMA22 D4GKMA21 2 8 240.0 240.0 300.0 0.3712 11.898 -4.58636 2.8819    722 BMT105Q
D4GKMB5A D4GKMB22 1 0 110.0 245.0 300.0 0.1102 7.2592 -28.4584 8.6777   1575 BMTR103
D4GKMB5B D4GKMB22 3 0 110.0 245.0 300.0 0.0826 7.2595 -28.3292 9.0909   1575 BMTR104
D4GKMB74 D4GKMB22 1 0 27.00 245.0 500.0 0.0029 0.2041 -628.611 274.35  10692 BMTRP1
D4GKMB74 D4GKMB22 2 0 27.00 245.0 500.0 0.0029 0.2041 -628.611 274.35  10692 BMTRP2
D4GKMC57 D4GKMA21 1 8 110.0 245.0 200.0 0.1684 9.6785 -30.8094 11.983   1050 BMTR101
D4GKMC57 D4GKMC51 2 0 110.0 110.0 200.0 0.0831 2.5396 -32.8289 3.8843   1050 BMT101Q
D4GKMC58 D4GKMA21 2 0 110.5 245.0 200.0 0.1685 10.072 -45.5384 13.513   1045 BMTR102
D4GKMC58 D4GKMC51 3 8 110.0 110.0 200.0 0.0819 2.5483 -32.8289 3.8843   1050 BMT102Q
D4GKMC59 D4GKMA22 3 8 110.0 245.0 450.0 0.0273 0.7631 -3.50421 10.983   2362 BMT106Q
D4GKMC59 D4GKMC52 4 0 110.0 110.0 450.0 0.0306 6.7829 -3.71901 0.0000   2362 BMT106Q
D4GOHF5I D4GOHF13 1 0 115.0 405.0 300.0 0.1146 8.1987 -6.39579 6.7524   1506 BMT411
D4GRKR5I D4GRKR14 1 0 115.0 405.0 300.0 0.1037 8.1107 -62.4537 8.7410   1506 BMU311
D4GRKR5J D4GRKR13 2 0 115.0 405.0 300.0 0.1189 8.5513 -5.65593 7.9471   1506 BMU312
D4GROG5I D4GR2G12 1 0 115.0 405.0 300.0 0.0815 8.3754 -12.1162 6.2004   1506 BMT412
D4GROG5J D4GROG12 2 0 115.0 405.0 300.0 0.1131 8.2428 -5.17447 7.1758   1506 BMT413
D4GROG5K D4GROG13 3 0 120.0 400.0 350.0 0.1018 8.6394 -28.5631 5.9028   1683 BMT414
D4GROG5L D4GR2G13 4 0 115.0 405.0 300.0 0.0774 8.3667 -5.76949 6.4045   1506 BMT411
D4GURT5A D4GURT21 1 0 110.0 220.0 100.0 0.4235 15.845 -28.8702 7.1901    525 BMT201
D4GURT5B D4GURT22 2 0 110.0 220.0 100.0 0.4114 16.209 -10.8424 5.6612    525 BMT202
D4HDSU5A D4HDSU21 1 0 110.0 220.0 200.0 0.1693 7.9237 -38.3948 9.9752   1050 BMT201
D4HDSU5B D4HDSU22 2 0 110.0 220.0 200.0 0.1606 8.1659 -38.7062 10.091   1050 BMT202
D4HOEP5I D4HOEP11 1 0 120.0 400.0 300.0 0.1044 8.9754 -5.65056 6.1250   1443 BMT411
D4HOEP5J D4HOEP12 2 0 115.0 405.0 300.0 0.0782 8.4857 -8.86661 5.9206   1506 BMT412
D4HRBT5I D4HRBT11 1 0 115.0 405.0 300.0 0.1124 8.5073 -9.94403 7.1531   1506 BMU311
D4HRBT5J D4HRBT12 2 0 115.0 405.0 300.0 0.1169 8.5514 -4.06262 8.1134   1506 BMU312
D4HUEF5I D4HUEF13 1 0 115.0 405.0 300.0 0.1143 8.2869 -6.75164 6.7221   1506 BMT411
D4HUEF5J D4HUEF12 2 0 115.0 405.0 300.0 0.1140 8.1987 -4.86594 7.1153   1506 BMT412
D4KAOS5A D4KAOS21 1 0 110.0 220.0 200.0 0.1603 7.8634 -34.9139 10.165   1050 BMT201
D4KAWS5A D4KAWS21 1 0 110.0 220.0 200.0 0.1848 8.0444 -11.8499 7.8512   1050 BMT201
D4KAWS5B D4KAWS22 2 0 110.0 220.0 200.0 0.1185 8.0456 -2.30073 6.1983   1050 BMT202
D4KRSX5A D4SWSD22 1 0 110.0 235.0 200.0 0.1612 8.2264 -30.4314 9.5702   1050 BMT211
D4KRSX5B D4SWSD21 2 0 110.0 220.0 200.0 0.1706 7.6211 -12.4353 7.5455   1050 BMT212
D4KUHM12 D4KUHM21 1 0 400.0 231.0 660.0 0.4011 24.482 -10.6436 1.3187    953 BMT401
D4KUMR5A D4KUMR21 1 0 110.0 220.0 200.0 0.1540 7.8635 -21.2765 9.0992   1050 BMT201
D4KUMR5B D4KUMR22 2 0 110.0 220.0 250.0 0.1550 9.1947 -24.6954 9.4628   1230 BMT202
D4KUPZ5I D4KUPZ19 1 0 115.0 405.0 300.0 0.0753 8.2917 -21.9163 5.8526   1506 BMT411
D4KUPZ5J D4KUPZ19 3 0 115.0 405.0 300.0 0.1146 8.3310 -6.55937 6.5936   1506 BMT412
D4KUPZ5K D4KUPZ18 2 0 115.0 405.0 300.0 0.0808 8.3181 -21.6395 6.8053   1506 BMT413
D4LAIC5I D4LAIC12 1 0 115.0 405.0 300.0 0.1380 8.8156 -15.6531 10.866   1506 BMU311
D4MEZN5I D4MEZN12 1 0 115.0 405.0 300.0 0.1401 8.8156 -60.5280 9.3611   1506 BMT412
D4MEZN5J D4MEZN11 2 0 115.0 405.0 300.0 0.0794 8.4063 -7.64266 6.4197   1506 BMT411
D4MULH5I D4MULH14 1 0 115.0 405.0 300.0 0.1149 8.2428 -7.22270 6.5558   1506 BMT411
D4MULH5J D4MULH11 2 0 115.0 405.0 300.0 0.1139 8.2428 -4.65089 6.9868   1506 BMT412
D4MULH5K D4MULH14 3 0 115.0 405.0 300.0 0.1152 8.2428 -7.20127 6.9112   1506 BMT413
D4NEUR12 D4NEUR22 2 0 400.0 231.0 660.0 0.4539 23.438 -2.30799 0.8937    953 BMT402
D4NEUR21 D4NEUR11 1 0 230.0 400.0 600.0 0.2273 16.662 -6.91373 4.5558   1506 BMT401
D4NSTN5I D4NSTN11 1 0 115.0 405.0 300.0 0.1147 8.2428 -7.52624 6.5558   1506 BMT411
D4OBJT5I D4OBJT11 1 0 115.0 405.0 300.0 0.1326 8.2425 -53.9297 13.429   1506 BMU311
D4OBJT5J D4OBJT11 2 0 115.0 405.0 300.0 0.1216 7.8459 -23.1435 12.038   1506 BMU312
D4OWAL5A D4OWAL22 1 0 110.0 220.0 200.0 0.1160 7.9247 -6.59701 7.4050   1050 BMT201
D4OWAL5B D4OWAL22 2 0 110.0 220.0 200.0 0.1750 7.8025 -24.6699 9.5289   1050 BMT202
D4PULV21 D4PULV12 3 0 230.0 400.0 600.0 0.1839 10.226 -2.08951 1.9168   1506 BMT323
D4PULV5A D4PULV21 1 0 110.0 220.0 210.0 0.1859 9.9664 -2.66290 7.1570   1102 BMT211
D4PULV5I D4PULV13 6 0 120.0 405.0 300.0 0.1127 8.0152 -5.96380 6.4028   1443 BMT416
D4PULV5J D4PULV13 7 0 115.0 405.0 300.0 0.1149 8.2869 -7.28251 7.1531   1506 BMT417
D4PULV5K D4PULV12 4 0 115.0 405.0 300.0 0.0774 8.4901 -8.15008 5.7618   1506 BMU314
D4PULV5L D4PULV12 5 0 115.0 405.0 300.0 0.1190 8.2427 -49.1501 12.892   1506 BMU315
D4ROLS5I D4ROLS13 1 0 115.0 405.0 300.0 0.0981 9.1247 -11.1727 9.9660   1506 BMU312
D4SLDR5I D4SLDR12 1 0 115.0 405.0 300.0 0.0870 8.2828 -5.24185 6.8431   1506 BMT412
D4SLDR5J D4SLDR11 2 0 115.0 405.0 300.0 0.0865 8.2652 -6.40376 6.7448   1506 BMT413
D4STOC5A D4STOC21 1 0 110.0 220.0 100.0 0.3332 16.779 -3.21359 4.7107    525 BMT201
D4STOC5B D4STOC21 2 0 110.0 220.0 100.0 0.3643 18.183 -10.8243 8.1570    525 BMT202
D4TRSN12 D4TRSN5J 2 0 405.0 115.0 300.0 1.3231 106.23 -0.54047 0.7376    428 BMT412
D4TRSN5I D4TRSN11 1 0 120.0 405.0 300.0 0.1276 8.1110 -8.20719 7.6944   1443 BMT411
D4VILL5I D4VILL11 1 0 120.0 400.0 300.0 0.1029 9.0714 -7.55158 5.5556   1443 BMT401
D4WDLN22 D4WDLN11 1 0 230.0 405.0 350.0 0.4029 26.145 -2.70670 2.7202    762 BMU324
D4WDLN5A D4WDLN22 1 0 110.0 220.0 250.0 0.1550 9.1947 -24.6954 9.4628   1312 BMU211
D4WDLN5I D4WDLN13 1 8 115.0 405.0 300.0 0.1144 8.2869 -6.78162 6.6919   1506 BMT411
D4WDLN5J D4WDLN11 2 0 115.0 405.0 300.0 0.1143 8.2428 -6.94894 6.5180   1506 BMT412
D4WEIE5A D4WEIR21 1 0 110.0 220.0 200.0 0.1523 7.8998 -2.49997 4.6612   1050 BMT211
D4WEIE5B D4WEIR22 2 0 110.0 220.0 270.0 0.1453 8.6929 -27.4276 8.7355   1250 BMT212
D4WEIE5C D4WEIR21 3 0 110.0 220.0 250.0 0.1549 8.6622 -26.2744 8.7273   1250 BMT213
D4WEIE5D D4WEIR21 4 0 110.0 220.0 200.0 0.1542 8.1660 -13.1413 8.2893   1050 BMT214
D4WIES5A D4WIES21 1 8 110.0 235.0 200.0 0.1182 8.2877 -2.75809 5.8264   1050 BMT201
D4WIES5I D4WIES11 1 0 115.0 405.0 300.0 0.1147 8.1987 -4.28967 6.9490   1506 BMT411
D4WNHE5A D4WNHE21 1 8 110.0 220.0 200.0 0.1434 8.2268 -9.37206 7.8595   1050 BMT201
D7A83070 D7A8302B 1 0 27.00 235.0 109.0 0.0260 0.8660 -210.100 78.200  99999 TR DT10
D7A83071 D7A8302B 1 0 27.00 235.0 225.0 0.0090 0.4180 -151.600 138.00  99999 TR GT11
D7A83072 D7A8302A 1 0 27.00 235.0 225.0 0.0090 0.4180 -151.600 138.00  99999 TR GT12
D7AKLE5A D7AKLE2C 1 0 120.0 230.0 200.0 0.1420 12.744 -5.00000 4.8000   1251 TR 211
D7AKLE5D D7AKLE2A 1 0 120.0 230.0 200.0 0.1420 12.744 -5.00000 4.8000   1251 TR 212
D7ARPE5A D7ARPE1A 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411
D7BABA5B D7BABA11 1 0 120.0 400.0 350.0 0.1030 8.7620 -27.5000 6.1000   2245 TR 411
D7BABA5C D7BABA12 1 0 120.0 400.0 350.0 0.1030 8.7620 -27.5000 6.1000   2245 TR 412
D7BABA61 D7BABA2A 1 0 65.00 220.0 200.0 0.1850 7.5600 -35.3000 11.600   2200 TR 201
D7BACH51 D7BACH1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7BACH52 D7BACH1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7BAYR71 D7BAYR21 1 0 25.00 220.0 100.0 0.0190 0.9750 -420.100 93.600  99999 TR 201
D7BAYX5B D7BAYR71 9 1 110.0 27.00       0.2830 13.622 0.000000 0.0000
D7BAYX5B D7BAYX21 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7BEEC5A D7BEEC21 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 211
D7BEEC5C D7BEEC22 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 212
D7BERG7A D7BERG1A 1 0 27.00 420.0 950.0 0.0030 0.1140 -4002.30 858.40  99999 TR 420
D7BEXB7A D7BEXB1A 1 8 27.00 420.0 830.0 0.0020 0.1450 -1038.70 466.40  99999 TR A41
D7BIBL71 D7BIBL1A 1 0 27.00 400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10A
D7BIBL72 D7BIBL1A 1 0 27.00 400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10AT
D7BIBL73 D7BIBL1A 1 0 27.00 400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10B
D7BIBL74 D7BIBL1A 1 0 27.00 400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10BT
D7BIBL75 D7BIBL1A 1 0 27.00 400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10C
D7BIBL76 D7BIBL1A 1 0 27.00 400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10CT
D7BIBL7A D7BIBL1B 1 0 27.00 420.0 725.0 0.0020 0.1580 -769.800 629.60  99999 TR A41
D7BIDI5A D7BIDI1O 1 0 115.0 400.0 350.0 0.0980 7.9340 -11.1000 7.3000   2393 TR 45
D7BISC5A D7BISC1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7BISC5B D7BISC1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 413
D7BISC5C D7BISC1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7BIXT5D D7BIXT2A 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1261 TR 21
D7BIXT5D D7BIXT2B 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1261 TR 22
D7BKWL71 D7BKWL10 1 8 27.00 410.0 345.0 0.0060 0.3170 -225.900 138.60  99999 TR 3 21
D7BOCH5A D7BOCH2A 1 0 110.0 220.0 200.0 0.1820 10.404 -15.2000 9.1000   1400 TR 211
D7BOCH5B D7BOCH2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212
D7BOCK5A D7BOCK2N 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7BOCK5G D7BOCK2S 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1400 TR 212
D7BOLA5B D7BOLA2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7BOLA5D D7BOLA2A 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 212
D7BOLA71 D7BOLA2A 1 0 25.00 220.0 180.0 0.0080 0.6000 -513.400 152.80   3079 TR 201
D7BRAU2A D7BRAU1A 1 0 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000   2008 TR 421
D7BRAU5A D7BRAU2A 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1262 TR 211
D7BRAU5B D7BRAU2B 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1262 TR 212
D7BUER1A D7BUER2C 1 0 400.0 231.0 1000. 0.3120 24.800 -8.60000 1.8000   1924 TR 421
D7BUER2A D7BUER1B 1 0 230.0 400.0 600.0 0.2470 16.838 -45.0000 6.0000   2008 TR 423
D7BUER51 D7BUER2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7BUER52 D7BUER1A 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 412
D7BUER59 D7BUER1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7BUES2A D7BUES1A 1 0 240.0 400.0 600.0 0.2400 17.278 -6.40000 5.3000   1924 TR 421
D7DAHL5A D7DAHL12 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 412
D7DAHL5B D7DAHL11 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 411
D7DAUR1A D7DAUR2B 1 0 400.0 231.0 1000. 0.2320 23.806 -3.00000 0.9000   1924 TR 422
D7DAUR1A D7DAUR71 1 0 400.0 27.00 300.0 1.0380 64.680 -0.50000 0.6000  99999 TRSTATC1
D7DAUR1B D7DAUR2A 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421
D7DAUR5A D7DAUR1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7DAUR5C D7DAUR1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7DETT5A D7DETT1A 1 0 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 411
D7DILH71 D7DILH2A 1 0 35.00 220.0 50.00 0.1180 2.9860 -115.900 34.100  99999 TR 201
D7DILH71 D7DILH2A 2 0 35.00 220.0 50.00 0.1180 2.9860 -115.900 34.100  99999 TR 203
D7DILH72 D7DILH2B 1 0 35.00 220.0 50.00 0.0880 3.0700 -16.2000 23.500  99999 TR 202
D7DILH72 D7DILH2B 2 0 35.00 220.0 50.00 0.1180 2.9860 -115.900 34.100  99999 TR 204
D7DUEL5A D7DUEL2C 1 0 115.0 220.0 300.0 0.1290 7.7580 -32.5000 10.200   1888 TR 211
D7DUEL5B D7DUEL2C 1 0 115.0 220.0 300.0 0.1290 7.7580 -32.5000 10.200   1888 TR 212
D7DUEN5A D7DUEN2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7EDEL71 D7EDEL2A 1 0 25.00 220.0 180.0 0.0080 0.6000 -513.400 152.80   4628 TR 201
D7EDEL72 D7EDEL2B 1 0 25.00 220.0 100.0 0.0150 0.9500 -106.100 71.600   2860 TR 202
D7EIBE2C D7EIBE1A 1 0 240.0 400.0 600.0 0.2400 17.278 -6.40000 5.3000   1924 TR 421
D7EIBE5A D7EIBE1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1457 TR 411
D7EIBE5C D7EIBE1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1457 TR 412
D7EISE5A D7EISE2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1334 TR 211
D7EISE5B D7EISE2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1334 TR 212
D7ELLE5A D7ELLE2A 1 0 115.0 220.0 300.0 0.1280 6.2580 -48.3000 12.600   2008 TR 211
D7ELLE5B D7ELLE2A 1 0 115.0 220.0 300.0 0.1280 6.2580 -48.3000 12.600   2008 TR 212
D7ELME5A D7ELME2B 1 0 120.0 230.0 300.0 0.1280 11.520 -25.0000 7.3000   1924 TR 211
D7ELME5B D7ELME2B 1 0 120.0 230.0 300.0 0.1280 11.520 -25.0000 7.3000   1924 TR 212
D7ELVE5A D7ELVE2A 1 0 110.0 220.0 200.0 0.1790 9.9740 -457.700 10.100  99999 TR 201
D7ELVE5A D7ELVE2A 2 0 115.0 230.0 300.0 0.1270 7.6380 -101.800 7.1000  99999 TR 203
D7ELVE5B D7ELVE2B 1 0 115.0 230.0 300.0 0.1290 7.4300 -380.900 12.300  99999 TR 202
D7EMSB70 D7KWEM2B 1 0 27.00 245.0 500.0 0.0030 0.2550 -4002.30 858.40  99999 TR B0
D7EMSC70 D7KWEM2C 1 8 27.00 245.0 500.0 0.0030 0.2550 -4002.30 858.40  99999 TR C0
D7EMSD70 D7KWEM10 1 0 27.00 420.0 410.0 0.0030 0.2660 -59.8000 205.70  99999 TR DT D0
D7EMSD71 D7KWEM11 1 0 27.00 420.0 410.0 0.0030 0.2660 -59.8000 205.70  99999 TR GT D1
D7EMSD72 D7KWEM12 1 0 27.00 420.0 410.0 0.0030 0.2660 -59.8000 205.70  99999 TR GT D2
D7ENNI5A D7ENNI1S 1 8 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1744 TR 411
D7ENSD2A D7ENSD1A 1 0 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000   2008 TR 421
D7ENSD2A D7ENSD2B 2 0 230.0 230.0 600.0 0.0890 10.000 -3.70000 1.1000   2008 TR 221 E
D7ENSD5A D7ENSD2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7ENSD5A D7ENSD2B 2 8 110.0 220.0 200.0 0.1980 7.6350 -65.7000 7.9000   1400 TR 212
D7ENSD5C D7ENSD2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 213
D7ENSD71 D7ENSD2B 1 8 27.00 245.0 145.0 0.0130 0.5950 0.000000 0.0000  99999 BAT02
D7ENSD71 D7ENSD5A 1 8 27.00 110.0 145.0 0.0130 0.5950 -466.700 161.50  99999 BAT01
D7FUEH5A D7FUEH2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212
D7FUEH5B D7FUEH2A 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211
D7FWS 5A D7FWS 22 1 0 115.0 220.0 300.0 0.1210 6.4260 -78.0000 15.000   2008 TR 212
D7FWS 5B D7FWS 21 1 0 115.0 220.0 300.0 0.1210 6.4260 -78.0000 15.000   2008 TR 211
D7GARE59 D7GARE1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 411
D7GARE59 D7GARE1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 412
D7GARE5A D7GARE1A 1 8 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 415
D7GARE5B D7GARE1A 1 8 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 413
D7GARE5B D7GARE1B 1 8 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 414
D7GARE5B D7GARE2C 1 0 116.0 232.0 200.0 0.1940 8.8120 -254.000 8.0000  99999 U 201
D7GARE5B D7GARE2D 1 0 110.0 220.0 200.0 0.2010 8.0260 -467.600 13.100  99999 U 203
D7GARE5B D7GARE2D 2 0 110.0 220.0 200.0 0.2050 8.0440 -725.500 14.800  99999 U 204
D7GARE5F D7GARE2D 1 0 110.0 220.0 200.0 0.1700 7.8640 -826.400 12.200  99999 U 202
D7GEIT71 D7GEIT1A 1 0 27.00 405.0 527.0 0.0040 0.2260 -5416.70 234.60  99999 TR BL10
D7GEIT72 D7GEIT1B 1 8 27.00 405.0 527.0 0.0040 0.2260 -5416.70 234.60  99999 TR BL20
D7GELL5A D7GELL2B 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211
D7GELL5B D7GELL2B 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 212
D7GELS5A D7GELS21 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   2008 TR 211
D7GERS1A D7GERS71 1 0 400.0 27.00 300.0 1.0380 64.680 -0.50000 0.6000  99999 TRSTATC1
D7GERS2A D7GERS1A 1 0 230.0 400.0 600.0 0.2350 16.738 -5.40000 3.0000   2008 TR 421
D7GERS2C D7GERS1B 1 0 230.0 400.0 600.0 0.1170 15.784 -5.40000 1.6000   2008 TR 422
D7GERS5A D7GERS1B 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411
D7GERS5C D7GERS1A 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2245 TR 412
D7GERS5C D7GERS2A 1 0 120.0 230.0 300.0 0.1260 11.520 -14.2000 8.7000   1724 TR 211
D7GERS5E D7GERS1Z 1 8 120.0 400.0 350.0 0.1220 8.6400 -9.60000 7.4000  99999 TR K3 E
D7GERS72 D7GERS11 1 0 27.00 400.0 850.0 0.0030 0.1140 -4002.30 858.40  99999 TR K2
D7GERS7F D7GERS2A 1 0 27.00 245.0 500.0 0.0030 0.2550 -4002.30 858.40  99999 TR F2
D7GERS7G D7GERS2C 1 0 27.00 245.0 500.0 0.0030 0.2550 -4002.30 858.40  99999 TR G2
D7GERS7I D7GERS2A 1 0 27.00 245.0 500.0 0.0030 0.2550 -4002.30 858.40  99999 TR I2
D7GOHR5A D7GOHR2A 1 0 110.0 220.0 150.0 0.2430 10.162 -12.2000 8.5000   1400 TR 211
D7GREM5A D7GREM2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1252 TR 211
D7GREM5B D7GREM2A 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1252 TR 212
D7GREM5D D7GREM2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1344 TR 213
D7GRON1A D7GRON1B 2 0 400.0 400.0 1500. 0.1310 3.3100 -6.20000 2.9000   2165 TR 441 E
D7GRON5F D7GRON1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2325 TR 411T
D7GRON5F D7GRON22 1 0 120.0 230.0 300.0 0.1280 11.520 -34.1000 9.7000   2008 TR 212T
D7GUET5A D7GUET1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7GUET5A D7GUET21 1 0 120.0 230.0 300.0 0.1280 10.560 -34.1000 9.7000   1640 TR 211
D7GUET5C D7GUET1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7GUET5C D7GUET1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 413
D7GUND5A D7GUND1A 1 0 115.0 400.0 350.0 0.1090 8.1250 -21.9000 9.3000   2325 TR 45
D7HALF5B D7HALF1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411
D7HAMB5A D7HAMB2B 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1261 TR 211
D7HAMB5B D7HAMB2A 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1261 TR 212
D7HANE1B D7HANE1A 3 8 400.0 400.0 2000. 0.0800 11.168 -3.10000 0.7000   3078 TR 442 E
D7HANE1B D7HANE1A 4 8 400.0 400.0 2000. 0.0800 11.168 -3.10000 0.7000  99999 TR 441 E
D7HANE2B D7HANE1B 1 0 230.0 400.0 600.0 0.2290 16.483 -11.0000 5.2000   2008 TR 421
D7HANE5B D7HANE2B 1 0 115.0 220.0 300.0 0.1290 7.7580 -32.5000 10.200   2008 TR 212
D7HANE5C D7HANE1A 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411
D7HATT2A D7HATT1A 1 0 230.0 400.0 600.0 0.2350 16.662 -37.3000 3.4000   2008 TR 421
D7HATT5B D7HATT2B 1 0 120.0 230.0 300.0 0.1260 11.520 -14.2000 8.7000   1836 TR 213
D7HATT5F D7HATT1A 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411
D7HATT5H D7HATT2A 1 0 120.0 230.0 300.0 0.1280 11.520 -34.1000 9.7000   1924 TR 212
D7HATT5H D7HATT2B 1 0 120.0 230.0 300.0 0.1260 11.520 -14.2000 8.7000   1924 TR 214
D7HERN74 D7HERN24 1 8 27.00 245.0 500.0 0.0030 0.1190 -3952.10 932.80  99999 TR 225
D7HERT1A D7HERT21 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421
D7HESS5A D7HESS21 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7HESS5B D7HESS11 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411
D7HOMB5A D7HOMB21 1 0 110.0 220.0 250.0 0.1260 6.2960 -43.6000 12.800   1641 TR 211
D7HONE5A D7HONE1A 1 0 120.0 400.0 350.0 0.1060 8.8870 -12.0000 8.3000   2245 TR 411
D7HONE5B D7HONE1C 1 0 120.0 400.0 350.0 0.1060 8.8870 -12.0000 8.3000   2245 TR 412
D7HONE71 D7HONE1A 1 0 27.00 400.0 420.0 0.0030 0.1450 -144.000 242.80  99999 RPSA
D7HUEL5A D7HUEL1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7HULF5B D7HULF1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411
D7IBBE5A D7IBBE22 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 212
D7IBBE5B D7IBBE1S 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2021 TR 411
D7KARN5A D7KARN1A 1 0 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 411
D7KARN5B D7KARN1A 1 0 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 412
D7KELS5A D7KELS1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2052 TR 412
D7KELS5B D7KELS1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2052 TR 411
D7KKE 7A D7YKKE1E 1 0 27.00 415.0 850.0 0.0010 0.1410 -588.300 378.60  99999 TR BAT01
D7KKE 7A D7YKKE1E 2 0 27.00 415.0 850.0 0.0010 0.1480 -1900.00 565.20  99999 TR BAT02
D7KNAP5B D7KNAP1A 1 0 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 411
D7KOBL5A D7KOBL1A 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 411
D7KOPE5A D7KOPE23 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 23
D7KOPE5B D7KOPE24 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 24
D7KOTT5A D7KOTT11 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   1846 TR 411
D7KRBG7B D7KRBG1A 1 0 27.00 420.0 750.0 0.0020 0.1590 -883.200 442.00  99999 TR B41
D7KRBG7B D7KRBG1B 1 0 27.00 420.0 750.0 0.0020 0.1580 -923.900 452.70  99999 TR B42
D7KRBG7C D7KRBG1C 1 0 27.00 420.0 850.0 0.0010 0.1410 -1521.00 558.30  99999 TR C41
D7KRBG7C D7KRBG1D 1 0 27.00 420.0 750.0 0.0020 0.1590 -926.900 446.40  99999 TR C42
D7KRIF1A D7KRIF71 1 0 400.0 27.00 300.0 1.0380 64.680 -0.50000 0.6000  99999 TRSTATC1
D7KRIF5A D7KRIF1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2226 TR 412
D7KRIF5C D7KRIF1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2226 TR 413
D7KRIF5D D7KRIF1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2226 TR 411
D7KRUC5A D7KRUC1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1570 TR 411
D7KRUC5B D7KRUC1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1570 TR 412
D7KUSE1B D7KUSE71 1 0 400.0 27.00 300.0 1.0380 64.680 -0.50000 0.6000  99999 TRSTATC1
D7KUSE2C D7KUSE1A 1 0 230.0 400.0 600.0 0.2060 16.221 -17.2000 5.7000   2008 TR 421
D7KUSE5B D7KUSE1B 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411
D7KUSE5C D7KUSE1A 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2245 TR 413
D7KUSE5C D7KUSE2A 1 0 120.0 230.0 300.0 0.1510 11.160 -19.3000 7.9000   1847 TR 213
D7KWDA71 D7YKWD11 1 0 27.00 415.0 700.0 0.0020 0.1930 -922.200 267.50  99999 AT01
D7KWDA71 D7YKWD11 2 0 27.00 415.0 700.0 0.0020 0.1930 -922.200 267.50  99999 AT02
D7KWHD71 D7KWHD55 1 0 27.00 116.0 200.0 0.0070 0.4430 -169.500 90.100  99999 TR M5
D7KWHE71 D7KWHE16 1 0 27.00 410.0 760.0 0.0020 0.1540 -275.200 336.50  99999 TR BL6
D7KWHU7A D7KWHU2A 1 0 27.00 245.0 400.0 0.0050 0.2260 -1982.40 434.70  99999 TR A21
D7KWHU7B D7KWHU2B 1 0 27.00 245.0 400.0 0.0050 0.2280 -1998.10 349.70  99999 TR B21
D7KWKN70 D7YKWK2B 1 8 27.00 245.0 355.0 0.0030 0.3310 -414.900 177.20  99999 TR ST 10
D7KWKN71 D7KWKN11 1 8 27.00 420.0 347.0 0.0060 0.3270 -346.900 248.50  99999 TR GT 11
D7KWKN72 D7YKWK2B 1 8 27.00 245.0 347.0 0.0060 0.3270 -387.000 179.50  99999 TR GT 12
D7KWKN7B D7KWKN1C 1 0 27.00 420.0 550.0 0.0030 0.2240 -144.700 258.80  99999 TR BL20
D7KWNI71 D7KWNI11 1 0 27.00 405.0 540.0 0.0030 0.2220 -808.200 246.90  99999 TR BL31
D7KWST70 D7KWST10 1 0 27.00 410.0 930.0 0.0010 0.1400 -159.300 432.10  99999 TR BL10
D7KWVI71 D7VIAN2A 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M1
D7KWVI72 D7VIAN2A 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M2
D7KWVI73 D7VIAN2F 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M3
D7KWVI74 D7VIAN2F 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M4
D7KWVI75 D7VIAN2F 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M5
D7KWVI76 D7VIAN2K 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M6
D7KWVI77 D7VIAN2K 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M7
D7KWVI78 D7VIAN2P 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M8
D7KWVI79 D7VIAN2P 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M9
D7KWVI7A D7VIAN20 1 0 27.00 245.0 230.0 0.0090 0.5080 -986.900 210.90  99999 TR M10
D7KWVI7B D7VIAN2K 1 0 27.00 245.0 235.0 0.0060 0.5140 -77.4000 123.80  99999 TR M11
D7KWWA70 D7KWWA10 1 0 27.00 420.0 890.0 0.0020 0.1260 -174.200 336.00  99999 TR BL10
D7KWWA79 D7KWWA29 1 0 27.00 245.0 450.0 0.0030 0.2640 -1067.10 310.00  99999 TR 9 21
D7KWWS71 D7KWWS1A 1 0 27.00 420.0 850.0 0.0030 0.1410 -565.800 411.50  99999 RPSA
D7KWWS7D D7KWWS1D 1 0 27.00 420.0 850.0 0.0030 0.1410 -565.800 411.50  99999 TR BL D
D7LAMB5A D7LAMB1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2052 TR 411
D7LAMB5B D7LAMB1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2052 TR 412
D7LECH5A D7LECH1A 1 0 115.0 400.0 350.0 0.0830 7.9200 -100.300 7.3000  99999 TR 45
D7LECH5B D7LECH1A 1 0 115.0 400.0 350.0 0.0830 7.9200 -100.300 7.3000  99999 TR 46
D7LEUP5A D7LEUP15 1 0 115.0 400.0 350.0 0.0970 8.3120 -10.0000 7.4000  99999 TR 45
D7LIES5A D7LIES1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2205 TR 411
D7LIMB5A D7LIMB1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411
D7LIMB5A D7LIMB1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 413
D7LIMB5C D7LIMB1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412
D7LIND5B D7LIND1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412
D7LIND5C D7LIND1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7LIPB5A D7LIPB11 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7LIPB5B D7LIPB12 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7LUES5A D7LUES2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7LUES5B D7LUES2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212
D7LUES5C D7LUES1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2052 TR 411
D7MAXA5B D7MAXA1A 1 8 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1602 TR 412
D7MECK5B D7MECK1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411
D7MECK5C D7MECK1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412
D7MEIT5A D7MEIT1B 1 0 115.0 400.0 350.0 0.1090 8.1250 -21.9000 9.3000   2657 TR 45
D7MEIT5C D7MEIT1C 1 0 115.0 400.0 350.0 0.1090 8.1250 -21.9000 9.3000   2657 TR 46
D7MENG51 D7MENG1B 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1993 TR 411
D7MEPP5A D7MEPP1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412
D7MEPP5B D7MEPP1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1026 TR 411
D7MEPP71 D7MEPP1B 1 8 27.00 400.0 300.0 0.0030 0.2600 -169.300 179.70  99999 RPSA 2
D7MEPP72 D7MEPP1A 1 8 27.00 400.0 300.0 0.0030 0.2600 -169.300 179.70  99999 RPSA 1
D7METT5A D7METT1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411
D7METT5B D7METT1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412
D7MUEN5A D7MUEN2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1261 TR 212
D7MUEN5B D7MUEN2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1261 TR 213
D7MUEN5C D7MUEN2A 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1261 TR 211
D7MUES5A D7MUES21 1 0 120.0 230.0 300.0 0.1550 11.280 -62.1000 7.2000   1924 TR 211
D7MUTT5A D7MUTT2A 1 8 110.0 220.0 250.0 0.1090 6.9680 -4.60000 8.3000   1400 TR 211
D7MUTT5A D7MUTT2A 2 0 110.0 220.0 200.0 0.1750 8.4080 -31.3000 10.700   1400 TR 212
D7NAUS59 D7NAUS1Z 1 0 120.0 400.0 350.0 0.1220 9.9200 -9.60000 7.4000  99999 TR 411 E
D7NAUS5E D7NAUS19 1 0 120.0 400.0 350.0 0.1220 9.9200 -9.60000 7.4000  99999 TR 412 E
D7NAUS7B D7YNAU2C 1 8 27.00 245.0 200.0 0.0130 0.4690 -1000.90 169.40  99999 TR B21
D7NAUS7C D7NAUS2C 1 8 27.00 245.0 350.0 0.0070 0.2710 -1784.60 438.90  99999 TR C21
D7NAUS7D D7YNAU2C 1 8 27.00 245.0 400.0 0.0050 0.2250 -1981.80 439.90  99999 TR D21
D7NAUS7E D7NAUS2B 1 0 27.00 245.0 400.0 0.0070 0.2330 -1972.10 481.00  99999 TR E21
D7NAUS7F D7NAUS2E 1 0 27.00 245.0 400.0 0.0050 0.2360 -1882.60 378.30  99999 TR F21
D7NAUS7G D7NAUS12 1 0 27.00 420.0 800.0 0.0020 0.1390 -2311.50 696.30  99999 TR G41
D7NAUS7H D7NAUS1G 1 0 27.00 420.0 800.0 0.0020 0.1390 -2310.90 699.30  99999 TR H41
D7NAUS7K D7NAUS11 1 0 27.00 420.0 750.0 0.0010 0.1600 -1495.00 451.90  99999 TR K41
D7NAUS7K D7NAUS11 2 0 27.00 420.0 750.0 0.0010 0.1590 -1262.00 441.30  99999 TR K42
D7NEHD5A D7NEHD1A 1 0 120.0 400.0 250.0 0.1500 11.969 -4.60000 6.3000   1604 TR 411
D7NEHD5B D7NEHD1B 1 0 120.0 400.0 250.0 0.1590 11.518 -14.8000 5.0000   1604 TR 412
D7NEUR7B D7YNEU1B 1 0 27.00 420.0 400.0 0.0050 0.2790 -1156.60 346.50  99999 TR B41
D7NEUR7C D7YNEU1B 1 0 27.00 420.0 400.0 0.0050 0.2790 -1156.60 346.50  99999 TR C41
D7NEUR7D D7YNEU1B 1 0 27.00 420.0 800.0 0.0020 0.1390 -2310.30 701.70  99999 TR D41
D7NEUR7E D7NEUR1C 1 0 27.00 420.0 800.0 0.0020 0.1390 -2310.30 701.70  99999 TR E41
D7NEUR7F D7YNEU1D 1 8 27.00 420.0 850.0 0.0010 0.1600 -1495.00 451.90  99999 TR F10
D7NEUR7F D7YNEU1D 2 8 27.00 420.0 850.0 0.0010 0.1600 -1495.00 451.90  99999 TR F20
D7NEUR7G D7YNEU1E 1 0 27.00 420.0 850.0 0.0010 0.1600 -1495.00 451.90  99999 TR G10
D7NEUR7G D7YNEU1E 2 0 27.00 420.0 850.0 0.0010 0.1600 -1495.00 451.90  99999 TR G20
D7NILH5A D7NILH1A 1 0 120.0 400.0 350.0 0.1150 8.7380 -88.5000 4.9000  99999 TR 411 E
D7NLIC5B D7NLIC1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7NORF5A D7NORF2A 1 8 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 212
D7NORF5C D7NORF2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7NRHE1A D7NRHE2C 1 0 400.0 231.0 1000. 0.3320 24.800 -6.90000 1.9000   1924 TR 421
D7NRHE5C D7NRHE1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1436 TR 413
D7NRHE5G D7NRHE1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1436 TR 411
D7NSTE1A D7NSTE2A 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 422
D7NSTE1B D7NSTE2B 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421
D7NSTE1B D7NSTE2B 2 0 400.0 231.0 600.0 0.4590 45.176 -1.60000 0.5000   1155 TR 423
D7NSTE5C D7NSTE1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2011 TR 411
D7OBZI19 D7OBZI1A 1 0 380.0 400.0 1080. 0.2110 24.340 -41.1000 2.6000  99999 TR HGU Z
D7OBZI1B D7OBZI1D 2 0 400.0 400.0 2000. 0.0750 9.0000 -3.40000 0.7000   3078 TR 442 E
D7OBZI5A D7OBZI1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2247 TR 412
D7OBZI5D D7OBZI1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7OECH5C D7OECH1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7OHLI5A D7OHLI11 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 411
D7OHLI5C D7OHLI12 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7OOTT5C D7OOTT1A 1 0 115.0 400.0 350.0 0.0870 7.9720 -34.0000 5.3000  99999 TR 46
D7OOTT5C D7OOTT1B 1 0 115.0 400.0 350.0 0.1030 8.0440 -76.4000 7.3000  99999 TR 45
D7OOTT71 D7OOTT1B 1 8 27.00 400.0 300.0 0.0030 0.2600 -169.300 179.70  99999 RPSA
D7OPLA1A D7OPLA71 1 0 400.0 27.00 300.0 0.9820 53.320 -0.60000 0.6000  99999 TRSTATC1
D7OPLA2B D7OPLA1B 1 0 240.0 400.0 600.0 0.2400 17.276 -39.1000 6.1000   1924 TR 421
D7OPLA2C D7OPLA1A 1 0 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000   2008 TR 422
D7OPLA5A D7OPLA1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7OPLA5B D7BAYR71 9 1 110.0 27.00       6.9050 82.117 0.000000 0.0000
D7OPLA5B D7OPLA1B 1 0 120.0 400.0 350.0 0.1060 8.8870 -12.0000 8.3000   2245 TR 411
D7OSBU5A D7OSBU1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411
D7OSBU5C D7OSBU1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412
D7OSSE5B D7OSSE21 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211
D7OSTR5A D7OSTR1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411
D7OSTR5B D7OSTR1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412
D7OTTE5A D7OTTE1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7OTTE5B D7OTTE1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7PAFF5A D7PAFF1C 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7PAFF5D D7PAFF1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7PETE1A D7PETE2A 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 422
D7PETE1A D7PETE2C 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 423
D7PETE5A D7PETE1B 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 411
D7PFAL5A D7PFAL21 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7PFAL5D D7PFAL2N 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212
D7PFUN5A D7PFUN1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2195 TR 411
D7PFUN5C D7PFUN1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2195 TR 413
D7PFUN5C D7PFUN1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2195 TR 412
D7POEP5B D7POEP2A 1 0 110.0 220.0 200.0 0.1910 10.284 -48.7000 9.5000   1262 TR 213
D7POEP5C D7POEP2A 1 0 120.0 230.0 300.0 0.1530 11.202 -61.9000 8.8000   1888 TR 212
D7POEP5C D7POEP2C 1 0 120.0 230.0 300.0 0.1280 11.520 -34.1000 9.7000   1888 TR 211
D7RATH5A D7RATH11 1 8 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7REIN1A D7REIN71 1 0 400.0 27.00 300.0 0.9870 80.000 -0.50000 0.4000  99999 TRSTATC1
D7REIN1C D7REIN72 1 0 400.0 27.00 300.0 0.9870 80.000 -0.50000 0.4000  99999 TRSTATC2
D7REIN52 D7REIN1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000  99999 TR 412
D7REIN5B D7REIN1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411
D7RHAU5A D7RHAU2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7RHAU5B D7RHAU2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212
D7ROKI1B D7ROKI2C 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421
D7ROKI5A D7ROKI1D 1 0 120.0 400.0 250.0 0.1590 11.522 -14.8000 5.0000   1604 TR 411
D7ROMH5A D7ROMH1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411
D7ROMH5B D7ROMH1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412
D7ROSE5A D7ROSE1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412
D7ROSE5B D7ROSE1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411
D7ROXE5A D7ROXE1A 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411
D7SAAR5B D7SAAR2O 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1334 TR 211
D7SAAR5B D7SAAR2W 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1334 TR 212
D7SECH2A D7SECH1A 1 0 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000   2008 TR 421
D7SECH5A D7SECH1B 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 412
D7SECH5B D7SECH2A 1 0 115.0 220.0 300.0 0.1290 7.7580 -32.5000 10.200   2008 TR 211
D7SECH5C D7SECH1A 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 411
D7SELB5A D7SELB1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2052 TR 411
D7SETZ5A D7SETZ2A 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1251 TR 211
D7SETZ5B D7SETZ2A 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1400 TR 212
D7SHOL7B D7SHOL1B 1 0 27.00 420.0 438.0 0.0020 0.1520 -1539.60 576.10  99999 TR B41
D7SHOL7C D7SHOL2C 1 8 27.00 245.0 438.0 0.0050 0.2530 -1068.90 548.70  99999 TR C21
D7SHOL7D D7SHOL2D 1 0 27.00 245.0 438.0 0.0050 0.2530 -1068.90 548.70  99999 TR D21
D7SHWE59 D7SHWE21 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 211
D7SHWE5O D7SHWE22 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212
D7SIEG2C D7SIEG1A 1 0 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000   2008 TR 421
D7SIEG5A D7SIEG2A 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1400 TR 211
D7SIEG5B D7SIEG2A 1 0 110.0 220.0 300.0 0.1900 7.7420 -31.6000 9.8000   1610 TR 213
