D7SIEG5D D7SIEG2C 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212
D7SIER5A D7SIER1B 1 8 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2245 TR 411
D7SIER5A D7SIER1B 2 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2245 TR 412
D7SPEL5B D7SPEL2A 1 0 110.0 220.0 250.0 0.1460 7.5480 -82.3000 7.3000   1749 TR 211
D7STOC5A D7STOC21 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211
D7TIEN1A D7TIEN2B 1 0 400.0 231.0 660.0 0.4460 24.741 -1.00000 1.6000   1271 TR 421
D7TIEN5A D7TIEN2B 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1050 TR 211
D7TIEN5A D7TIEN2B 2 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1050 TR 213
D7UCHT1A D7UCHT2B 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421
D7UCHT5A D7UCHT1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7UCHT5A D7UCHT1C 1 0 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 411
D7UCHT5A D7UCHT2A 1 8 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211
D7UCHT71 D7UCHT1A 1 0 27.00 400.0 300.0 0.0030 0.2600 -169.300 179.70  99999 RPSA
D7UERD5A D7UERD2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1261 TR 211
D7UNNA5A D7UNNA1B 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411
D7URBE1A D7URBE21 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421
D7URBE1C D7URBE2A 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 422
D7URBE5A D7URBE1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411
D7URBN5A D7URBN1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 415
D7URBN5D D7URBN1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7URBN5D D7URBN1A 2 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 413
D7URBN5F D7URBN1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1436 TR 416
D7UTFO1A D7UTFO2A 1 8 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 422
D7UTFO1C D7UTFO2C 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421
D7UTFO5A D7UTFO2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212
D7UTFO5C D7UTFO1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1539 TR 411
D7VERL5A D7VERL1N 1 0 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 411
D7VOEH1C D7VOEH2A 1 0 400.0 231.0 1000. 0.2320 23.806 -3.00000 0.9000   1924 TR 421
D7VOEH5A D7VOEH1B 1 0 115.0 400.0 350.0 0.0970 8.3120 -10.9000 7.5000   2657 TR 45
D7VOEH5B D7VOEH1C 1 0 115.0 400.0 350.0 0.0970 8.3120 -10.9000 7.5000  99999 TR 46
D7WALS2A D7WALS11 1 0 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000   2008 TR 421
D7WALS5A D7WALS2B 1 0 110.0 220.0 300.0 0.1900 7.7420 -31.6000 9.8000   2008 TR 213
D7WAMB5A D7WAMB2A 1 0 120.0 230.0 300.0 0.1280 10.560 -34.1000 9.7000   1887 TR 212
D7WAMB5B D7WAMB2A 1 0 110.0 220.0 220.0 0.1700 10.284 -20.2000 9.6000   1385 TR 211
D7WDLA5A D7WDLA1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7WDLA5B D7WDLA1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7WEHR1A D7WEHR2B 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421
D7WEHR5A D7WEHR1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411
D7WEHR5C D7WEHR1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412
D7WEIH7C D7WEIH2B 1 0 27.00 245.0 770.0 0.0030 0.1520 -2142.10 576.10  99999 TR C21
D7WEIN5A D7WEIN1A 1 0 120.0 400.0 350.0 0.1030 8.7620 -27.5000 6.1000   2021 TR 411
D7WEIN5B D7WEIN1A 1 0 120.0 400.0 350.0 0.1030 8.7620 -27.5000 6.1000   2021 TR 412
D7WEIS7F D7WEIS51 1 0 27.00 116.0 200.0 0.0100 0.4510 -697.500 150.90  99999 TR BAT51
D7WEIS7F D7WEIS52 1 0 27.00 116.0 200.0 0.0100 0.4510 -697.500 150.90  99999 TR BAT52
D7WEIS7F D7YWEI1N 1 8 27.00 420.0 400.0 0.0050 0.2830 -1985.40 424.50  99999 TR F41
D7WEIS7G D7YWEI1S 1 0 27.00 420.0 800.0 0.0020 0.1440 -2336.90 606.80  99999 TR G41
D7WEIS7H D7YWEI1N 1 0 27.00 420.0 800.0 0.0020 0.1390 -2315.10 684.80  99999 TR H41
D7WELC5C D7WELC11 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 411
D7WELC5D D7WELC12 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 412
D7WELP71 D7WELP21 1 0 30.00 220.0 100.0 0.0240 1.0780 -237.900 93.200   1882 TR 201
D7WENG5A D7WENG2B 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 212
D7WENG5B D7WENG2A 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211
D7WEST2A D7WEST1B 1 0 230.0 400.0 600.0 0.2290 16.482 -28.0000 4.6000   2008 TR 421
D7WEST5C D7WEST1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7WITT5A D7WITT1A 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 412
D7WORI5A D7WORI1A 1 0 115.0 400.0 350.0 0.0870 7.9720 -34.0000 5.3000  99999 TR 45
D7WTHU1A D7WTHU2A 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421
D7WTHU5C D7WTHU1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7WTHU5D D7WTHU1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7YBUE19 D7BUER71 1 0 400.0 27.00 300.0 0.9820 53.320 -0.60000 0.6000  99999 TRSTATC1
D7YBUE19 D7BUER72 1 0 400.0 27.00 300.0 0.9820 53.320 -0.60000 0.6000  99999 TRSTATC2
D7YWIT5W D7WITT1A 1 0 110.0 400.0 150.0 0.2500 13.712 -5.00000 7.1000    960 TR 411
D7ZKUN58 D7ZKUN11 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2245 TR 411
D8ADB_11 D8ADB_51 1 0 400.0 120.0 400.0 0.8209 82.119 -0.65848 0.5375    692 411
D8ADB_12 D8ADB_52 1 0 400.0 120.0 400.0 0.8071 79.657 -0.90758 0.7062    750 412
D8ATF_11 D8ATF_52 1 0 400.0 115.5 300.0 1.3828 108.30 -0.66951 0.6562    519 412
D8ATF_12 D8ATF_51 1 0 400.0 115.5 300.0 1.3828 108.30 -0.66951 0.6562    519 411
D8ATS_12 D8ATS_51 1 0 400.0 120.0 400.0 0.8071 79.657 -0.90758 0.7062    720 412
D8ATS_13 D8ATS_51 1 0 400.0 120.0 400.0 0.8071 79.657 -0.90758 0.7062    720 413
D8BEG_21 D8BEG_61 1 0 220.0 66.00 300.0 0.3060 21.939 -5.97292 1.6564    787 202
D8BEG_21 D8BEG_63 1 0 220.0 66.00 300.0 0.3060 21.939 -5.97292 1.6564    787 201
D8BE__21 D8BE__51 1 0 231.0 115.5 250.0 0.7871 33.928 -22.2875 2.9984    687 201
D8BE__21 D8BE__52 1 0 220.0 115.5 200.0 0.8108 32.283 -2.58058 2.0661    630 202
D8BWW_24 D8BWW_31 1 0 210.0 150.0 450.0 0.2166 16.845 -0.63553 2.3651   1608 151
D8BW__11 D8BW__52 1 0 400.0 115.5 300.0 1.3801 106.58 -0.66951 0.6562    519 413
D8BW__12 D8BWW_21 1 0 400.0 210.0 450.0 0.7065 60.120 -0.48794 0.7562    780 421
D8BW__12 D8BWW_31 1 8 400.0 155.0 400.0 1.0292 68.146 -0.96710 0.8687    692 451
D8BW__12 D8BW__51 1 0 400.0 120.0 300.0 1.3194 102.97 -0.72187 0.5375    519 412
D8BW__21 D8BW__55 1 0 220.0 115.5 200.0 0.8066 32.095 -2.58058 2.0661    630 202
D8CH__11 D8CH__51 1 0 400.0 120.0 250.0 1.5100 152.61 -0.67060 0.4587    396 412
D8CH__11 D8CH__52 1 0 400.0 120.0 250.0 1.5100 152.61 -0.67060 0.4587    396 411
D8CRO_21 D8CRO_52 1 0 220.0 115.5 200.0 0.8066 32.095 -2.58058 2.0661    630 202
D8CRO_22 D8CRO_51 1 0 220.0 115.5 200.0 0.8066 32.095 -2.58058 2.0661    630 203
D8DRS_11 D8DRS_52 1 0 400.0 115.5 300.0 1.4512 104.73 -0.66951 0.6562    503 402
D8DRS_11 D8DRS_53 1 0 400.0 120.0 300.0 1.5903 107.31 -0.45604 0.6875    519 403
D8DRS_12 D8DRS_51 1 0 400.0 115.5 300.0 1.3801 106.58 -0.66951 0.6562    503 401
D8EH__11 D8EH__51 1 0 400.0 120.0 300.0 1.4304 107.85 -0.66951 0.6562    519 411
D8EH__12 D8EH__52 1 0 400.0 120.0 300.0 1.5919 108.13 -0.45604 0.6875    519 412
D8EI__11 D8EI__51 1 0 400.0 115.5 300.0 1.3883 103.01 -0.20010 0.6250    519 401
D8EU__11 D8EU__51 1 0 400.0 115.5 300.0 1.4468 106.29 -0.66951 0.6562    519 411
D8EU__12 D8EU__22 1 0 400.0 231.0 600.0 0.6734 52.857 -0.58493 1.3813   1039 401
D8EU__12 D8EU__52 1 0 400.0 115.5 200.0 2.4360 137.58 -0.45821 0.5937    331 412
D8FOE_11 D8FOE_51 1 0 400.0 120.0 300.0 1.4318 107.07 -0.66951 0.6562    519 412
D8FOE_11 D8FOE_52 1 0 400.0 120.0 300.0 1.4318 107.07 -0.66951 0.6562    519 411
D8FOE_12 D8FOE_52 1 0 390.0 120.0 170.0 2.9489 153.72 -1.37714 0.7429    302 413
D8FRH_11 D8FRH_52 1 0 400.0 120.0 250.0 1.5072 145.72 -0.67060 0.4587    396 411
D8FRH_12 D8FRH_53 1 0 400.0 120.0 250.0 1.5072 145.72 -0.67060 0.4587    396 413
D8FRH_15 D8FRH_51 1 0 400.0 120.0 250.0 1.5072 145.72 -0.67060 0.4587    396 412
D8FRH_15 D8FRH_5J 1 8 400.0 120.0 250.0 1.5096 151.62 -0.67060 0.4587    354 416
D8FRN_11 D8FRN_51 1 0 400.0 120.0 300.0 1.5903 107.31 -0.45604 0.6875    519 411
D8GOE_11 D8GOE_51 1 0 400.0 115.5 200.0 2.4320 135.18 -0.45821 0.5937    331 402
D8GOE_12 D8GOE_51 1 0 400.0 115.5 200.0 2.4280 132.78 -0.45821 0.5937    331 403
D8GRS_11 D8GRS_52 1 0 400.0 115.5 300.0 1.1762 98.865 -0.19326 0.6075    519 402
D8GRS_12 D8GRS_51 1 0 400.0 115.5 300.0 1.1762 98.865 -0.19326 0.6075    519 411
D8GRS_12 D8GRS_52 1 0 390.0 121.0 250.0 1.9645 99.571 -9.34574 0.6574    407 403
D8GSE_12 D8GSE_51 1 0 400.0 120.0 400.0 0.8071 79.657 -0.90758 0.7062    720 413
D8GSH_11 D8GSH_51 1 0 400.0 115.5 200.0 2.4320 135.18 -0.45821 0.5937    331 411
D8GUE_11 D8GUE_22 1 0 380.0 231.0 801.0 0.3601 22.990 -7.53747 1.8698   1216 403
D8GUE_11 D8GUE_55 1 0 400.0 120.0 400.0 0.8078 79.134 -0.90758 0.7062    750 416
D8GUE_13 D8GUE_54 1 0 400.0 115.5 400.0 0.7315 66.008 -0.66353 0.7812    693 415
D8GUE_13 D8GUE_55 1 0 400.0 115.5 300.0 1.1762 98.865 -0.19326 0.6075    519 414
D8HER_21 D8HER_51 1 0 231.0 115.5 160.0 1.1330 47.122 -1.37189 1.9677    480 201
D8HER_22 D8HER_51 1 0 231.0 115.5 160.0 1.1330 47.122 -1.37189 1.9677    480 202
D8HER_23 D8HER_51 1 0 231.0 115.5 160.0 1.1330 47.122 -1.37189 1.9677    480 203
D8HGW_11 D8HGW_54 1 0 400.0 115.5 200.0 2.4333 135.98 -0.45821 0.5937    331 402
D8HGW_12 D8HGW_51 1 0 400.0 115.5 200.0 2.4333 135.98 -0.45821 0.5937    331 401
D8HND_11 D8HND_51 1 0 400.0 120.0 400.0 0.8071 79.657 -0.90758 0.7062    720 412
D8IV__21 D8IV__51 1 0 231.0 115.5 160.0 1.1335 46.566 -1.37189 1.9677    400 201
D8JSN_11 D8JSN_52 1 0 400.0 120.0 300.0 0.9779 106.54 -0.70964 0.5225    519 412
D8JSN_12 D8JSN_53 1 0 400.0 120.0 300.0 1.3270 106.25 -0.72187 0.5375    519 413
D8KLM_11 D8KLM_51 1 0 400.0 120.0 400.0 0.8209 82.119 -0.65848 0.5375    692 415
D8KLM_11 D8KLM_51 2 0 400.0 120.0 400.0 0.8085 78.611 -0.90758 0.7062    750 414
D8KLM_11 D8KLM_51 3 0 400.0 120.0 250.0 2.1575 108.19 -0.41340 0.4687    433 411
D8LAU_11 D8LAU_51 1 0 400.0 115.5 300.0 1.3837 101.53 -0.20010 0.6250    519 411
D8LAU_11 D8LAU_51 2 0 400.0 115.5 300.0 1.3787 105.71 -0.66951 0.6562    462 413
D8LAU_12 D8LAU_51 1 0 400.0 115.5 300.0 1.3837 101.53 -0.20010 0.6250    519 412
D8LAU_12 D8LAU_51 2 0 400.0 120.0 250.0 2.1484 108.09 -0.41340 0.4687    433 414
D8LHG_21 D8LHG_51 1 0 231.0 115.5 200.0 0.8106 44.905 -0.46639 1.6598    510 202
D8LHG_22 D8LHG_51 1 0 231.0 115.5 200.0 0.8106 44.905 -0.46639 1.6598    510 203
D8LUB_11 D8LUB_22 1 0 400.0 231.0 450.0 0.7312 69.165 -0.54673 0.7500    779 405
D8LUB_11 D8LUB_23 1 0 400.0 231.0 450.0 0.7299 69.630 -0.54673 0.7500    779 402
D8LUB_11 D8LUB_25 1 0 400.0 231.0 450.0 0.7299 69.630 -0.54673 0.7500    779 403
D8LUB_12 D8LUB_21 1 0 400.0 231.0 450.0 0.7312 69.165 -0.54673 0.7500    779 406
D8LUB_12 D8LUB_21 2 0 400.0 231.0 450.0 0.7312 69.165 -0.54673 0.7500    779 404
D8LUB_12 D8LUB_2I 1 0 400.0 231.0 450.0 0.7379 66.840 -0.54673 0.7500    779 401
D8LUB_12 D8LUB_53 1 0 400.0 120.0 300.0 1.3290 107.07 -0.72187 0.5375    519 411
D8MA__11 D8MA__53 1 0 400.0 115.5 300.0 1.3813 100.79 -0.20010 0.6250    519 411
D8MA__12 D8MA__51 1 0 400.0 115.5 300.0 1.3813 100.79 -0.20010 0.6250    519 412
D8MA__12 D8MA__52 1 0 400.0 120.0 300.0 1.5903 107.31 -0.45604 0.6875    519 413
D8MIT_12 D8MIT_51 1 0 400.0 120.0 200.0 2.0138 174.51 -0.54758 0.5125    354 415
D8MIT_12 D8MIT_52 1 0 400.0 120.0 200.0 1.9809 167.68 -1.97484 0.3162    346 414
D8MIT_15 D8MIT_53 1 0 400.0 120.0 200.0 1.9809 167.68 -1.97484 0.3162    317 403
D8MIT_15 D8MIT_57 1 0 400.0 120.0 200.0 3.1160 172.03 -3.06058 0.6312    317 402
D8MIT_16 D8MIT_5S 1 0 400.0 120.0 200.0 2.8800 167.36 -2.70182 0.5125    354 401
D8MOW_11 D8MOW_51 1 0 400.0 120.0 300.0 1.3385 111.17 -0.72187 0.5375    480 414
D8MOW_11 D8MOW_55 1 0 390.0 121.0 250.0 2.0322 100.51 -9.34574 0.6574    407 412
D8MZA_11 D8MZA_21 1 0 400.0 231.0 400.0 0.5110 40.581 -1.12554 0.5437    577 401
D8MZA_11 D8MZA_51 1 0 400.0 120.0 250.0 1.4541 143.89 -0.36041 0.3687    451 414
D8MZA_13 D8MZA_22 1 0 400.0 231.0 400.0 0.5292 40.950 -1.12554 0.5437    577 402
D8NHG_11 D8NHG_21 1 0 380.0 231.0 801.0 0.3982 23.645 -7.53747 1.8698    956 401
D8NHG_12 D8NHG_22 1 0 380.0 231.0 801.0 0.3982 23.645 -7.53747 1.8698    956 402
D8NHG_1B D8NHG_52 1 0 400.0 120.0 400.0 0.8064 80.181 -0.90758 0.7062    720 412
D8NHG_1B D8NHG_54 1 0 400.0 120.0 400.0 0.8064 80.181 -0.90758 0.7062    612 413
D8NHG_1C D8NHG_51 1 0 400.0 120.0 300.0 0.9809 108.10 -0.70964 0.5225    519 411
D8NOR_11 D8NOR_21 1 0 400.0 231.0 450.0 0.9257 64.239 -0.56872 0.7687    779 405
D8NOR_11 D8NOR_54 1 0 400.0 120.0 300.0 1.4288 102.92 -3.88285 0.6537    519 412
D8NOR_11 D8NOR_55 1 0 400.0 120.0 300.0 1.5887 106.49 -0.45604 0.6875    519 414
D8NOR_12 D8NOR_22 1 0 400.0 231.0 450.0 0.9257 64.239 -0.56872 0.7687    779 406
D8NOR_12 D8NOR_53 1 0 400.0 120.0 300.0 1.5887 106.49 -0.45604 0.6875    519 413
D8NWS_21 D8NWS_51 1 0 220.0 115.5 200.0 0.8108 32.283 -2.58058 2.0661    630 202
D8NWS_22 D8NWS_51 1 0 220.0 115.5 200.0 0.8108 32.283 -2.58058 2.0661    535 203
D8OST_12 D8OST_14 1 8 410.0 410.0 1200. 0.0968 12.607 -0.15862 0.6960   2000 443
D8OST_13 D8OST_12 1 0 410.0 410.0 1200. 0.1088 12.187 -1.31866 0.5472   2000 441
D8OST_13 D8OST_12 2 0 410.0 410.0 1200. 0.1088 12.187 -1.31866 0.5472   2000 442
D8OST_13 D8OST_12 3 0 410.0 410.0 1200. 0.0968 12.607 -0.15862 0.6960   2000 444
D8OST_13 D8OST_52 1 0 400.0 120.0 300.0 1.5887 106.49 -0.45604 0.6875    519 412
D8OST_13 D8OST_54 1 0 400.0 120.0 300.0 0.9764 105.76 -0.70964 0.5225    519 414
D8OST_14 D8OST_51 1 0 400.0 120.0 300.0 0.9779 106.54 -0.70964 0.5225    519 411
D8OST_14 D8OST_53 1 0 400.0 120.0 300.0 1.3251 105.43 -0.72187 0.5375    519 413
D8PAS_11 D8PAS_21 1 0 400.0 231.0 400.0 0.9273 62.578 -0.75000 1.0000    750 405
D8PAS_11 D8PAS_51 1 0 400.0 120.0 400.0 0.8209 82.119 -0.65848 0.5375    692 412
D8PAS_13 D8PAS_22 1 0 400.0 231.0 400.0 0.6991 64.242 -0.67082 0.7750    692 404
D8PAS_13 D8PAS_52 1 0 400.0 120.0 400.0 0.8071 79.657 -0.90758 0.7062    750 413
D8PAS_23 D8PAS_52 1 0 231.0 115.5 160.0 1.1325 47.678 -1.37189 1.9677    480 202
D8PAS_24 D8PAS_51 1 0 231.0 115.5 160.0 1.1325 47.678 -1.37189 1.9677    480 201
D8PE__11 D8PE__52 1 0 400.0 120.0 400.0 0.8064 80.181 -0.90758 0.7062    750 411
D8PE__11 D8PE__52 2 0 400.0 115.5 400.0 0.9410 64.639 -0.75000 1.0000    693 413
D8PE__12 D8PE__53 1 0 400.0 115.5 200.0 2.4333 135.98 -0.45821 0.5937    331 412
D8PE__12 D8PE__53 2 0 400.0 115.5 400.0 0.9410 64.639 -0.75000 1.0000    693 414
D8PMS_11 D8PMS_51 1 8 400.0 120.0 400.0 0.8210 81.473 -0.65848 0.5375    692 412
D8PMS_21 D8PMS_51 1 0 231.0 115.5 250.0 0.5361 33.079 -9.37061 2.9984    750 203
D8PRL_15 D8PRL_51 1 0 390.0 121.0 250.0 1.9645 99.571 -9.34574 0.6574    407 401
D8PRL_18 D8PRL_52 1 0 390.0 121.0 250.0 1.9645 99.571 -9.34574 0.6574    407 403
D8PUL_11 D8PUL_51 1 0 400.0 120.0 250.0 2.1484 108.09 -0.41340 0.4687    433 413
D8PUL_12 D8PUL_52 1 0 400.0 115.5 300.0 1.5854 103.70 -0.52082 0.6875    519 411
D8PUL_12 D8PUL_53 1 0 400.0 115.5 300.0 1.3815 107.44 -0.66951 0.6562    519 412
D8PZS_12 D8PZS_51 1 0 400.0 120.0 400.0 0.8071 79.657 -0.90758 0.7062    720 412
D8RAG_11 D8RAG_51 1 0 400.0 120.0 300.0 1.5887 106.49 -0.45604 0.6875    519 412
D8RAG_12 D8RAG_52 1 0 400.0 115.5 300.0 1.4512 104.73 -0.66951 0.6562    519 411
D8RAG_12 D8RAG_52 2 0 400.0 120.0 400.0 0.8078 79.134 -0.90758 0.7062    720 413
D8REU_11 D8REU_51 1 0 400.0 120.0 200.0 2.8200 166.75 -2.70182 0.5125    354 401
D8REU_11 D8REU_53 1 0 400.0 120.0 200.0 2.1763 159.92 -1.93968 0.4875    346 402
D8REU_12 D8REU_51 1 0 400.0 120.0 200.0 2.8800 167.36 -2.70182 0.5125    354 404
D8REU_12 D8REU_5I 1 0 400.0 120.0 200.0 2.1194 168.36 -0.50000 0.0000    346 403
D8RE__11 D8RE__21 1 0 400.0 231.0 400.0 0.9160 63.624 -0.75000 1.0000    750 402
D8RE__11 D8RE__51 1 0 400.0 115.5 200.0 2.4320 135.18 -0.45821 0.5937    331 411
D8RE__12 D8RE__21 1 0 400.0 231.0 400.0 0.9160 63.624 -0.75000 1.0000    750 401
D8RE__12 D8RE__52 1 0 400.0 115.5 200.0 2.4320 135.18 -0.45821 0.5937    331 412
D8ROE_11 D8ROE_17 1 0 410.0 410.0 1200. 0.1088 12.187 -1.31866 0.5472   2028 441
D8ROE_11 D8ROE_22 1 0 380.0 231.0 801.0 0.3601 22.990 -7.53747 1.8698   1216 403
D8ROE_11 D8ROE_51 1 0 400.0 115.5 300.0 1.5865 101.98 -0.52082 0.6875    519 412
D8ROE_12 D8ROE_14 1 0 410.0 410.0 1200. 0.0968 12.607 -0.15862 0.6960   2028 442
D8ROE_12 D8ROE_21 1 0 380.0 231.0 801.0 0.3601 22.990 -7.53747 1.8698   1216 402
D8ROE_21 D8ROE_52 1 0 220.0 115.5 200.0 0.8108 32.283 -2.58058 2.0661    535 202
D8ROE_22 D8ROE_54 1 0 220.0 115.5 200.0 0.8108 32.283 -2.58058 2.0661    630 203
D8SM__11 D8SM__51 1 0 400.0 115.5 200.0 2.3560 141.58 -0.67901 0.5518    331 411
D8SM__13 D8SM__54 1 0 400.0 115.5 200.0 2.3560 141.58 -0.67901 0.5518    331 413
D8SM__14 D8SM__52 1 0 400.0 115.5 200.0 2.4333 135.98 -0.45821 0.5937    288 412
D8SOW_11 D8SOW_51 1 0 400.0 120.0 300.0 1.3290 107.07 -0.72187 0.5375    519 412
D8SOW_12 D8SOW_51 1 0 400.0 115.5 300.0 1.3883 103.01 -0.20010 0.6250    519 411
D8SOW_12 D8SOW_54 1 0 400.0 120.0 300.0 1.4304 107.85 -0.66951 0.6562    519 413
D8STR_11 D8STR_51 1 0 400.0 120.0 300.0 1.5887 106.49 -0.45604 0.6875    519 404
D8STR_11 D8STR_53 1 0 400.0 115.5 300.0 1.3787 105.71 -0.66951 0.6562    519 401
D8STR_12 D8STR_51 1 0 400.0 115.5 300.0 1.3860 102.27 -0.20010 0.6250    519 402
D8STR_12 D8STR_53 1 0 400.0 115.5 300.0 1.5854 103.70 -0.52082 0.6875    519 403
D8STW_11 D8STW_51 1 0 400.0 120.0 400.0 0.8078 79.134 -0.90758 0.7062    720 411
D8STW_11 D8STW_53 1 0 400.0 120.0 400.0 0.8210 81.473 -0.65848 0.5375    692 414
D8STW_12 D8STW_51 1 0 400.0 120.0 300.0 1.5919 108.13 -0.45604 0.6875    519 413
D8STW_12 D8STW_53 1 0 400.0 120.0 300.0 1.5919 108.13 -0.45604 0.6875    519 412
D8SUE_11 D8SUE_51 1 0 400.0 120.0 300.0 1.3232 104.61 -0.72187 0.5375    519 416
D8SUE_11 D8SUE_54 1 0 400.0 120.0 300.0 1.1501 105.35 -5.92331 0.9562    519 413
D8SUE_12 D8SUE_52 1 0 400.0 120.0 300.0 1.4875 105.68 -0.73116 0.8550    519 414
D8SUE_12 D8SUE_55 1 0 400.0 120.0 300.0 1.5854 104.85 -0.45604 0.6875    519 412
D8SUE_12 D8SUE_56 1 0 400.0 120.0 300.0 1.3270 106.25 -0.72187 0.5375    519 411
D8SW__11 D8SW__52 1 0 410.0 115.0 400.0 1.2206 81.095 -1.28671 0.6186    557 412
D8SW__12 D8SW__51 1 0 400.0 120.0 400.0 0.8064 80.181 -0.90758 0.7062    720 413
D8TA__21 D8TA__52 1 0 231.0 115.5 250.0 0.8125 33.999 -22.2875 2.9984    562 202
D8TA__22 D8TA__52 1 0 231.0 120.0 250.0 0.4949 35.903 -1.36000 1.2893    781 203
D8TB__11 D8OHV_51 1 0 400.0 120.0 200.0 1.9686 179.25 -1.40744 0.5187    299 411
D8THY_11 D8THY_25 1 0 400.0 231.0 400.0 0.9160 63.193 -0.75000 1.0000    744 401
D8THY_21 D8GTTY51 1 0 231.0 115.5 250.0 0.8209 34.023 -22.2875 2.9984    687 202
D8THY_21 D8GTTY51 2 0 231.0 115.5 250.0 0.8209 34.023 -22.2875 2.9984    687 203
D8THY_22 D8THY_51 1 0 231.0 115.5 250.0 0.5293 34.218 -9.37061 2.9984    687 201
D8VIB_11 D8VIB_21 1 0 400.0 231.0 400.0 0.9160 65.347 -0.75000 1.0000    750 402
D8VIB_11 D8VIB_51 1 0 400.0 120.0 250.0 2.1665 108.29 -0.41340 0.4687    433 412
D8VIB_12 D8VIB_22 1 8 400.0 231.0 400.0 0.9160 63.193 -0.75000 1.0000    750 403
D8VIB_12 D8VIB_51 1 0 400.0 120.0 300.0 1.4291 108.63 -0.66951 0.6562    519 411
D8VIB_21 D8VIB_52 1 0 231.0 115.5 200.0 0.8100 44.134 -0.46639 1.6598    600 201
D8VIE_11 D8VIE_13 1 0 410.0 410.0 1200. 0.0968 12.607 -0.15862 0.6960   2000 443
D8VIE_11 D8VIE_22 1 8 400.0 231.0 450.0 0.9268 62.926 -0.56872 0.7687    779 402
D8VIE_11 D8VIE_51 1 0 400.0 120.0 400.0 0.8099 77.565 -0.90758 0.7062    720 411
D8VIE_11 D8VIE_51 2 0 400.0 120.0 400.0 0.8210 81.473 -0.65848 0.5375    692 413
D8VIE_12 D8VIE_51 1 0 400.0 120.0 400.0 0.8085 78.611 -0.90758 0.7062    720 412
D8VIE_13 D8VIE_17 1 0 410.0 410.0 1200. 0.1088 12.187 -1.31866 0.5472   2000 441
D8WD__17 D8WD__52 1 0 400.0 115.5 300.0 1.4490 105.51 -0.66951 0.6562    519 411
D8WE__11 D8WE__51 1 0 400.0 120.0 300.0 0.9794 107.32 -0.70964 0.5225    519 413
D8WK__21 D8WK__51 1 0 231.0 115.5 160.0 1.1330 47.122 -1.37189 1.9677    480 201
D8WK__21 D8WK__52 1 0 231.0 115.5 160.0 1.1330 47.122 -1.37189 1.9677    480 202
D8WK__22 D8WK__51 1 0 231.0 115.5 160.0 1.1330 47.122 -1.37189 1.9677    480 204
D8WK__22 D8WK__52 1 0 231.0 115.5 160.0 1.1330 47.122 -1.37189 1.9677    480 203
D8WOL_11 D8WOL_23 1 0 400.0 231.0 400.0 0.9273 62.578 -0.75000 1.0000    750 404
D8WOL_11 D8WOL_51 1 0 400.0 120.0 300.0 1.3290 107.07 -0.72187 0.5375    519 413
D8WOL_11 D8WOL_57 1 0 400.0 120.0 300.0 1.4304 107.85 -0.66951 0.6562    519 412
D8WOL_12 D8WOL_51 1 0 400.0 120.0 300.0 1.4304 107.85 -0.66951 0.6562    519 411
D8WUL_21 D8WUL_51 1 0 231.0 120.0 250.0 0.4549 36.283 -0.70120 1.2181    750 202
D8WUL_22 D8WUL_58 1 0 231.0 120.0 250.0 0.5006 36.519 -1.36000 1.2893    750 204
D8WUL_23 D8WUL_58 1 0 231.0 120.0 250.0 0.5006 36.519 -1.36000 1.2893    750 203
D8WU__11 D8WU__23 1 0 400.0 231.0 400.0 0.7066 65.196 -0.67082 0.7750    692 401
D8WU__11 D8WU__51 1 0 400.0 115.5 300.0 1.3953 105.22 -0.20010 0.6250    519 411
D8WU__11 D8WU__51 2 0 400.0 115.5 400.0 0.9403 66.024 -0.75000 1.0000    577 413
D8WU__12 D8WU__21 1 0 400.0 231.0 400.0 0.9160 63.624 -0.75000 1.0000    744 402
D8WU__12 D8WU__52 1 0 400.0 115.5 300.0 1.3760 103.99 -0.66951 0.6562    519 412
D8ZW__11 D8ZW__51 1 0 400.0 115.5 200.0 2.4307 134.38 -0.45821 0.5937    331 411
D8ZW__12 D8ZW__51 1 0 400.0 115.5 200.0 2.4307 134.38 -0.45821 0.5937    331 412
EAGUAY11 EAGUAY21 1 0 400.0 230.0 600.0 0.2900 30.580 0.000000 0.0000    866
EALDEA11 EALDEA21 2 0 430.5 230.9 600.0 0.6100 37.970 0.000000 0.0000    866
EALDEA11 EALDEA22 1 0 420.0 228.6 600.0 0.7800 35.050 0.000000 0.0000    866
EALMAR11 EALMAR21 1 0 400.0 230.0 450.0 0.3200 29.730 0.000000 0.0000    649
EARBIL11 EARBIL21 1 0 400.0 230.0 600.0 0.3400 29.760 0.000000 0.0000    866
EARKAL21 EARKA221 1 0 220.0 220.0 550.0 0.1000 8.5400 0.000000 0.0000   1443
EBALBO11 EBALBO21 1 0 400.0 226.8 325.0 0.9900 68.690 0.000000 0.0000    469
EBEGUE11 EBEGUE21 3 0 400.0 231.7 500.0 0.4800 36.610 0.000000 0.0000    721
EBEGUE11 EBEGUE22 4 0 400.0 230.0 600.0 0.4000 32.930 0.000000 0.0000    866
EBENEJ11 EBENEJ21 1 0 400.0 230.0 450.0 0.6400 41.600 0.000000 0.0000    649
EBENEJ11 EBENEJ21 2 0 400.0 230.0 450.0 0.6400 43.550 0.000000 0.0000    649
EBENEJ11 EBENEJ21 4 0 400.0 229.6 450.0 0.5800 43.020 0.000000 0.0000    649
EBESCA11 EBESCA21 1 0 400.0 230.0 600.0 0.3400 30.110 0.000000 0.0000    866
EBRAZA11 EBRAZA21 1 0 400.0 230.0 600.0 0.2700 30.850 0.000000 0.0000    866
EBROVA11 EBROVA21 1 8 400.0 230.0 600.0 0.2700 30.980 0.000000 0.0000    866
EC.JAR11 EC.JAR21 4 0 400.0 230.2 600.0 0.2900 30.670 0.000000 0.0000    866
ECAPAR11 ECAPAR21 1 0 400.0 230.0 600.0 0.3200 29.330 0.000000 0.0000    866
ECAPAR11 ECAPAR21 2 0 400.0 230.0 600.0 0.3200 29.330 0.000000 0.0000    866
ECARMO11 ECARMO21 1 0 400.0 230.0 600.0 0.3700 31.470 0.000000 0.0000    866
ECARMO11 ECARMO21 2 0 400.0 230.0 600.0 0.3800 31.200 0.000000 0.0000    866
ECARTA11 ECARTA21 1 0 400.0 230.0 600.0 0.3400 30.400 0.000000 0.0000    866
ECARTE11 ECARTE21 1 0 400.0 230.0 600.0 0.3500 30.130 0.000000 0.0000    866
ECARTE11 ECARTE21 2 0 400.0 230.0 600.0 0.3400 29.940 0.000000 0.0000    866
ECATAD11 ECATAD21 1 0 400.0 230.0 600.0 0.3400 29.940 0.000000 0.0000    866
ECATAD11 ECATAD21 2 0 400.0 230.0 600.0 0.3200 33.410 0.000000 0.0000    866
EDRODR11 EDRODR21 1 0 400.0 230.0 600.0 0.3200 28.480 0.000000 0.0000    866
EDRODR11 EDRODR21 2 0 400.0 230.0 600.0 0.3200 29.740 0.000000 0.0000    866
EDRODR11 EDRODR21 3 0 400.0 230.0 600.0 0.3200 28.480 0.000000 0.0000    866
EELIAN11 EELIAN21 2 0 400.0 230.0 450.0 0.4600 43.260 0.000000 0.0000    649
EELIAN11 EELIAN22 1 0 400.0 230.0 500.0 0.9800 48.240 0.000000 0.0000    721
EESCAT11 EESCAT22 A 0 400.0 230.0 600.0 0.3000 29.920 0.000000 0.0000    866
EESCAT11 EESCAT23 9 0 400.0 230.0 600.0 0.3000 29.790 0.000000 0.0000    866
EESPLU11 EESPLU21 3 0 400.0 230.3 600.0 0.3400 31.070 0.000000 0.0000    866
EFAUSI11 EFAUS221 2 0 400.0 230.0 600.0 0.3400 30.030 0.000000 0.0000    866
EFAUSI11 EFAUST21 1 0 400.0 230.0 600.0 0.1300 30.050 0.000000 0.0000    866
EFUENC11 EFUENC21 1 0 400.0 230.0 600.0 0.3800 32.640 0.000000 0.0000    866
EFUENC11 EFUENC21 3 0 400.0 230.0 500.0 0.5400 42.780 0.000000 0.0000    721
EFUEND11 EFUEND21 1 0 400.0 230.0 600.0 0.3700 30.670 0.000000 0.0000    866
EFUEND11 EFUEND21 2 8 400.0 230.0 600.0 0.3000 30.350 0.000000 0.0000    866
EGALAP11 EGALA211 1 0 400.0 400.0 1270. 0.0800 6.5800 0.000000 0.0000   1833
EGALAP11 EGALAP21 2 0 400.0 230.0 600.0 0.3700 30.130 0.000000 0.0000    866
EGARO-11 EGARO-21 1 0 400.0 232.0 400.0 0.8200 47.790 0.000000 0.0000    577
EGATIC11 EGATIC21 1 0 400.0 230.0 600.0 0.1900 30.930 0.000000 0.0000    866
EGODEL11 EGODEL21 1 0 400.0 221.3 600.0 0.2400 30.030 0.000000 0.0000    866
EGUADA11 EGUADA21 1 0 400.0 230.0 600.0 0.3200 30.110 0.000000 0.0000    866
EGUADA11 EGUADA21 2 0 400.0 230.0 600.0 0.3200 30.080 0.000000 0.0000    866
EGUENE11 EGUENE21 1 0 400.0 229.6 600.0 0.5400 42.880 0.000000 0.0000    866
EGUENE11 EGUENE21 2 0 400.0 229.6 500.0 0.5300 42.850 0.000000 0.0000    721
EGUILL11 EGUILL21 1 0 400.0 230.0 600.0 0.2900 29.570 0.000000 0.0000    866
EGUILL11 EGUILL21 2 0 400.0 230.0 600.0 0.3200 29.010 0.000000 0.0000    866
EGUILL11 EGUILL22 3 0 400.0 230.0 600.0 0.3200 30.080 0.000000 0.0000    866
EHERNA11 EHERNA21 5 0 400.0 229.6 600.0 0.5400 43.070 0.000000 0.0000    866
EICHAS11 EICHAS21 1 0 400.0 229.6 500.0 0.5800 42.430 0.000000 0.0000    721
EICHAS11 EICHAS21 2 0 400.0 229.6 600.0 0.5300 42.750 0.000000 0.0000    866
EJM.OR11 EJM.OR21 1 0 400.0 229.6 450.0 0.5900 42.660 0.000000 0.0000    649
EJM.OR11 EJM.OR21 2 0 400.0 229.6 450.0 0.5600 42.660 0.000000 0.0000    649
EJORDA11 EJORDA21 1 0 400.0 230.0 600.0 0.3400 30.400 0.000000 0.0000    866
ELA LO11 ELA LO22 2 0 400.0 230.0 600.0 0.2900 31.100 0.000000 0.0000    866
ELA PL11 ELA PL21 1 0 400.0 230.0 450.0 0.8000 43.790 0.000000 0.0000    649
ELA PL11 ELA PL21 2 0 400.0 230.0 450.0 0.8000 43.870 0.000000 0.0000    649
ELA SE11 ELA SE21 1 0 400.0 230.0 600.0 0.3800 30.480 0.000000 0.0000    866
ELA SE11 ELA SE21 2 0 400.0 232.0 400.0 0.8000 44.880 0.000000 0.0000    577
ELACER11 ELACER21 1 0 400.0 230.0 600.0 0.3500 30.060 0.000000 0.0000    866
ELAFAR11 ELAFAR21 1 0 400.0 230.0 600.0 0.3000 29.580 0.000000 0.0000    866
ELAFAR11 ELAFAR21 2 0 400.0 230.0 600.0 0.3000 29.570 0.000000 0.0000    866
ELCANT21 ELCANT11 1 8 220.0 400.0 850.0 0.0000 1.5200 0.000000 0.0000   2230
ELOECH11 ELOECH21 1 0 400.0 230.0 600.0 0.3700 31.060 0.000000 0.0000    866
ELOECH11 ELOECH21 2 0 400.0 230.0 600.0 0.3400 29.490 0.000000 0.0000    866
ELOECH11 ELOECH21 3 0 400.0 230.0 600.0 0.3500 29.980 0.000000 0.0000    866
EMAGAL11 EMAGAL22 1 0 400.0 230.0 600.0 0.3400 29.890 0.000000 0.0000    866
EMAGAL11 EMAGAL22 2 0 400.0 230.0 600.0 0.3400 29.890 0.000000 0.0000    866
EMANZA11 EMANZA21 1 0 400.0 230.3 600.0 0.3400 31.070 0.000000 0.0000    866
EMEQUI11 EMEQUI22 2 0 400.0 230.0 600.0 0.3200 31.020 0.000000 0.0000    866
EMESON11 EMESON21 1 0 400.0 230.0 600.0 0.3200 29.360 0.000000 0.0000    866
EMESON11 EMESON21 2 0 400.0 230.0 600.0 0.3200 29.340 0.000000 0.0000    866
EMESON11 EMESON21 3 8 400.0 230.0 600.0 0.3700 32.450 0.000000 0.0000    866
EMEZQU11 EMEZQU21 1 0 400.0 230.0 600.0 0.3400 30.110 0.000000 0.0000    866
EMONTE11 EMONTE21 1 0 400.0 228.6 600.0 0.3500 32.220 0.000000 0.0000    866
EMONTE11 EMONTE21 2 0 400.0 230.0 600.0 0.3200 31.100 0.000000 0.0000    866
EMORAJ11 EMORAJ21 1 8 400.0 232.0 400.0 0.9600 50.400 0.000000 0.0000    577
EMORAJ11 EMORAJ21 2 0 400.0 232.0 400.0 0.9600 50.400 0.000000 0.0000    577
EMORAJ11 EMORAJ21 3 0 400.0 230.0 450.0 0.4800 43.680 0.000000 0.0000    649
EMORAT11 EMORAT21 1 0 400.0 230.0 600.0 0.3200 29.890 0.000000 0.0000    866
EMORAT11 EMORAT21 2 0 400.0 230.0 450.0 0.9000 44.510 0.000000 0.0000    649
EMORVE11 EMORVD21 1 0 400.0 230.0 600.0 0.3400 30.290 0.000000 0.0000    866
EMUDAR12 EMUDAR21 2 0 400.0 230.0 600.0 0.3000 29.700 0.000000 0.0000    866
EMURUA11 EMURUA22 2 0 400.0 230.0 600.0 0.3200 30.080 0.000000 0.0000    866
EOLMED11 EOLMED21 4 0 400.0 230.0 600.0 0.2900 29.950 0.000000 0.0000    866
EPALMA11 EPALM221 2 0 400.0 230.0 600.0 0.3200 29.940 0.000000 0.0000    866
EPALMA11 EPALMR21 1 0 400.0 230.0 600.0 0.3200 29.870 0.000000 0.0000    866
EPALOS11 EPALOS21 1 0 400.0 230.0 600.0 0.3700 29.780 0.000000 0.0000    866
EPALOS11 EPALOS21 2 0 400.0 230.0 600.0 0.3000 30.270 0.000000 0.0000    866
EPENAF11 EPENAF21 1 0 400.0 224.4 325.0 1.1800 72.250 0.000000 0.0000    469
EPENAF11 EPENAF22 2 0 400.0 224.4 325.0 1.1800 72.370 0.000000 0.0000    469
EPENAG11 EPENAG21 1 0 400.0 230.0 600.0 0.3400 30.270 0.000000 0.0000    866
EPIERO11 EPIERO21 2 0 400.0 230.0 500.0 0.4500 35.040 0.000000 0.0000    721
EPINAR11 EPINAR21 1 0 400.0 230.0 600.0 0.3200 29.330 0.000000 0.0000    866
EPINAR11 EPINAR22 2 8 400.0 230.0 600.0 0.3200 29.330 0.000000 0.0000    866
ERUBI 11 ERUBI 21 7 0 400.0 231.6 500.0 0.4800 38.020 0.000000 0.0000    721
ERUBI 11 ERUBI 21 8 0 400.0 231.7 500.0 0.4800 36.610 0.000000 0.0000    721
ESANTU11 ESANTU21 1 0 400.0 232.2 400.0 0.8300 49.310 0.000000 0.0000    577
ESASER11 ESASER21 1 0 400.0 230.0 600.0 0.3000 30.060 0.000000 0.0000    866
ESENGR11 ESENGR21 1 8 400.0 230.0 600.0 0.3400 29.820 0.000000 0.0000    866
ESENTM11 ESENTM22 2 0 400.0 229.8 600.0 0.4600 40.240 0.000000 0.0000    866
ESENTM11 ESENTM22 3 0 400.0 229.0 500.0 0.4800 40.800 0.000000 0.0000    721
ESENTM12 ESENTM21 4 0 400.0 229.8 600.0 0.3400 41.970 0.000000 0.0000    866
ESMSA221 ESMSAL21 1 0 220.0 220.0 750.0 0.1100 6.4100 0.000000 0.0000   1968
ESOTOR11 ESOTOR21 A 0 400.0 228.6 600.0 0.2600 34.130 0.000000 0.0000    866
ESS RE11 ESS RE21 1 0 400.0 230.0 450.0 0.5900 45.740 0.000000 0.0000    649
ESS RE11 ESS RE21 2 0 400.0 230.0 450.0 0.5200 41.810 0.000000 0.0000    649
ESS RE11 ESS RE21 3 0 400.0 230.0 450.0 0.5300 42.030 0.000000 0.0000    649
ETABER11 ETABER21 1 0 400.0 230.3 600.0 0.3400 31.090 0.000000 0.0000    866
ETAJOE11 ETAJOE21 1 0 400.0 230.0 600.0 0.3200 29.520 0.000000 0.0000    866
ETORRE11 ETORRN21 6 0 400.0 230.3 600.0 0.3400 30.910 0.000000 0.0000    866
ETREME11 ETREMB21 2 0 400.0 229.6 500.0 0.5400 42.620 0.000000 0.0000    721
ETREME11 ETREMN21 1 0 400.0 229.6 500.0 0.5400 42.590 0.000000 0.0000    721
ETRIVE11 ETRIVE21 3 0 400.0 228.6 600.0 0.3800 32.670 0.000000 0.0000    866
ETRIVE11 ETRIVE21 4 0 400.0 230.0 600.0 0.3400 29.970 0.000000 0.0000    866
EVIC  11 EVIC  22 1 0 400.0 230.0 200.0 1.9200 131.44 0.000000 0.0000    288
EVIC  11 EVIC  22 A 8 400.0 230.0 600.0 0.3200 29.870 0.000000 0.0000    866
EVIC  12 EVIC  21 4 0 400.0 230.0 600.0 0.3400 29.970 0.000000 0.0000    866
EVIC  12 EVIC  21 9 0 400.0 230.0 600.0 0.3200 31.250 0.000000 0.0000    866
EVILAD11 EVILAD21 1 0 400.0 230.0 600.0 0.2900 31.200 0.000000 0.0000    866
EVILLR11 EVILLR21 1 0 420.0 228.6 600.0 0.7600 35.580 0.000000 0.0000    866
EVILLR11 EVILLR21 3 0 420.0 228.6 600.0 0.5100 36.430 0.000000 0.0000    866
EVILLV11 EVILLV21 1 0 400.0 230.0 900.0 0.3200 22.750 0.000000 0.0000   1299
EVILLV11 EVILLV22 3 0 400.0 230.0 600.0 0.2200 29.760 0.000000 0.0000    866
EVITOR11 EVITOR21 1 0 400.0 232.2 400.0 0.8600 45.840 0.000000 0.0000    577
EVITOR11 EVITOR21 2 0 400.0 230.0 600.0 0.3200 29.870 0.000000 0.0000    866
F1ARGI11 FARGIA12 1 0 388.0 388.0 600.0 0.1700 42.400 -8.21089 0.9931   9999 ARGIAY771
F1ARGO11 FARGOE13 1 0 388.0 388.0 600.0 0.2800 45.200 -1.54772 0.8735   9999 ARGOEY771
F1AYRE11 FAYRES11 1 0 405.0 405.0 600.0 0.0590 44.740 0.000000 0.0000   9999 AYRESY771
F1B.CA11 FB.CAR11 1 0 388.0 388.0 600.0 0.1000 42.300 -8.87715 1.0721   9999 B.CARY771
F1BEZA11 FBEZAU11 1 0 380.0 380.0 300.0 0.1600 70.600 -5.94184 0.7548   9999 BEZAUY771
F1BIAN11 FBIANC11 1 0 388.0 388.0 600.0 0.2400 43.100 -1.59090 0.6530   9999 BIANCY771
F1BREU11 FBREUI11 1 0 388.0 388.0 600.0 0.0900 45.370 -0.97686 0.4916   9999 BREUIY771
F1CAZA11 FCAZAR11 1 0 380.0 380.0 300.0 1.0650 69.300 -1.59972 0.6205   9999 CAZARY771
F1CERG11 FCERGY13 1 0 380.0 380.0 300.0 0.5900 68.700 -1.37119 0.6094   9999 CERGYY771
F1CHAR11 FCHARP13 1 0 380.0 380.0 300.0 0.5700 71.200 -1.58587 0.6593   9999 CHARPY771
F1CIRO11 FCIROL11 1 0 388.0 388.0 600.0 0.3200 45.700 -1.75298 0.7227   9999 CIROLY771
F1CORN11 FCORNI13 1 0 388.0 388.0 600.0 0.2800 45.500 -1.25279 0.5845   9999 CORNIY771
F1DAMB11 FDAMBR11 1 0 388.0 388.0 600.0 0.0900 42.400 -7.36527 1.0329   9999 DAMBRY771
F1EGUZ11 FEGUZO11 1 0 388.0 388.0 600.0 0.2700 44.800 -1.38033 0.7114   9999 EGUZOY771
F1FRAS11 FFRASN12 1 0 405.0 405.0 300.0 0.0010 73.800 -1.92106 0.4926   9999 FRASNY771
F1G.SO11 FG.SOL12 1 8 405.0 405.0 600.0 0.1420 74.350 0.000000 0.4512   9999 G.SOLY771
F1GAUD11 FGAUDI12 1 0 405.0 405.0 600.0 0.0950 42.900 -1.46014 0.5097   9999 GAUDIY771
F1GEN.11 FGEN.P13 1 0 388.0 388.0 600.0 0.0300 42.300 -7.54197 0.9745   9999 GEN.PY771
F1GROS11 FGROSN11 1 0 388.0 388.0 600.0 0.2300 45.000 -1.29331 0.6244   9999 GROSNY771
F1LESQ11 FLESQU11 1 0 388.0 388.0 600.0 0.2800 45.400 -1.51185 0.7294   9999 LESQUY771
F1LIME11 FLIMEU11 1 0 388.0 388.0 600.0 0.1200 39.500 -0.60713 0.6656   9999 LIMEUY771
F1MARM11 FMARMA11 1 0 388.0 388.0 600.0 0.1100 45.870 -0.89011 0.6955   9999 MARMAY771
F1MART11 FMARTY11 1 0 388.0 388.0 600.0 0.2800 46.000 -1.89712 0.9054   9999 MARTYY771
F1MAZU11 FMAZUR11 1 0 380.0 380.0 300.0 0.3600 69.300 -5.84349 0.7410   9999 MAZURY771
F1MEZE11 FMEZE511 1 0 388.0 388.0 600.0 0.2700 45.400 -1.55636 0.8031   9999 MEZE5Y771
F1MION11 FMIONS13 1 0 388.0 388.0 600.0 0.1400 42.400 -6.72494 1.0329   9999 MIONSY771
F1MQIS11 FMQIS 11 1 0 380.0 380.0 300.0 0.5500 73.100 -2.21606 0.7839   9999 MQIS Y771
F1NEOU11 FNEOUL11 1 0 388.0 388.0 600.0 0.1300 42.000 -9.43976 1.1067   9999 NEOULY771
F1P.GA11 FP.GAS11 1 8 388.0 388.0 600.0 0.3200 45.900 -1.40225 0.7446   9999 P.GASY771
F1QUIN11 FQUINT11 1 8 388.0 388.0 600.0 0.1800 42.900 -8.49254 1.0409   9999 QUINTY771
F1REAL11 FREALT14 1 0 388.0 388.0 600.0 0.1200 41.700 -8.23149 1.0914   9999 REALTY771
F1RUEY11 FRUEYR11 1 0 405.0 405.0 300.0 0.4200 73.390 -1.74870 0.4913   9999 RUEYRY771
F1RULH11 FRULHA11 1 0 380.0 380.0 300.0 0.5800 70.800 -1.46053 0.6240   9999 RULHAY771
F1SAUS11 FSAUS511 1 0 388.0 388.0 600.0 0.2700 43.000 -1.13521 0.6450   9999 SAUS5Y771
F1SEIN21 FSEINE23 1 1 225.0 225.0 120.0 0.4120 -3.977 -1.32365 1.2978   9999 SEINEY661
F1SERE11 FSEREI11 1 0 388.0 388.0 600.0 0.1180 39.270 -0.52941 0.6690   9999 SEREIY771
F1TAMA11 FTAMAR11 1 0 388.0 388.0 600.0 0.2500 45.000 -1.72973 0.8775   9999 TAMARY771
F1VALD11 FVALDI11 1 0 390.0 390.0 300.0 0.0200 68.100 -5.38067 0.7120   9999 VALDIY771
F1VERF11 FVERFE11 1 0 388.0 388.0 600.0 0.1400 42.600 -10.0582 1.1219   9999 VERFEY771
F1VIEL11 FVIELM12 1 0 380.0 380.0 300.0 0.7000 68.700 -1.82826 0.6835   9999 VIELMY771
F1YVE.11 FYVE.O11 1 0 388.0 388.0 600.0 0.1120 43.100 -10.3412 0.9957   9999 YVE.OY771
F2ALBE11 FALBER11 2 0 388.0 388.0 600.0 0.2400 43.100 -1.59090 0.6530   9999 ALBERY772
F2ARGI11 FARGIA12 2 0 405.0 405.0 600.0 0.0980 42.830 -0.58223 0.4853   9999 ARGIAY772
F2AYRE11 FAYRES11 2 0 405.0 405.0 600.0 0.0580 44.720 0.000000 0.0000   9999 AYRESY772
F2B.CA11 FB.CAR11 2 0 388.0 388.0 600.0 0.2600 45.500 -1.50720 0.7320   9999 B.CARY772
F2BREU11 FBREUI11 2 0 380.0 380.0 300.0 0.4000 63.600 -1.53047 0.6302   9999 BREUIY772
F2CAZA11 FCAZAR11 2 0 380.0 380.0 300.0 1.0150 68.900 -1.39197 0.6129   9999 CAZARY772
F2CHAR11 FCHARP11 2 8 380.0 380.0 300.0 0.0500 70.900 -5.84487 0.7479   9999 CHARPY772
F2CHES11 FCHESN11 2 0 380.0 380.0 300.0 0.2270 76.100 -4.80609 0.7368   9999 CHESNY772
F2CIRO11 FCIROL11 2 8 388.0 388.0 600.0 0.2800 45.800 -1.39893 0.6981   9999 CIROLY772
F2EGUZ11 FEGUZO11 2 8 380.0 380.0 300.0 0.2500 68.300 -5.09833 0.7251   9999 EGUZOY772
F2G.RO21 FG.ROU24 2 1 240.0 240.0 400.0 -0.001 0.0869 -0.75503 0.8859   1100 G.ROUY662
F2G.SO11 FG.SOL12 2 8 388.0 388.0 600.0 0.2400 43.100 -1.59090 0.6530   9999 G.SOLY772
F2GAUD11 FGAUDI13 2 0 388.0 388.0 600.0 0.0700 42.700 -6.52235 1.0044   9999 GAUDIY772
F2H.PA11 FH.PAU11 2 0 388.0 388.0 600.0 0.0900 45.150 -0.89741 0.6951   9999 H.PAUY772
F2LATE11 FLATEN13 2 0 388.0 388.0 600.0 0.2700 45.000 -2.32889 0.9041   9999 LATENY772
F2MART11 FMARTY12 2 0 388.0 388.0 600.0 0.2700 45.800 -1.89114 0.8742   9999 MARTYY772
F2MAZU11 FMAZUR11 2 0 380.0 380.0 300.0 0.7300 67.600 -1.80609 0.7064   9999 MAZURY772
F2MEZE11 FMEZE511 2 0 380.0 380.0 300.0 0.5400 69.600 -1.53740 0.6163   9999 MEZE5Y772
F2MION11 FMIONS11 2 0 388.0 388.0 600.0 0.1400 42.000 -8.48056 1.0748   9999 MIONSY772
F2MORB11 FMORBR11 2 0 388.0 388.0 600.0 0.2700 45.500 -2.04525 0.9413   9999 MORBRY772
F2MQIS11 FMQIS 11 2 0 388.0 388.0 600.0 0.0700 42.500 -10.4222 1.0386   9999 MQIS Y772
F2NEOU11 FNEOUL11 2 8 388.0 388.0 600.0 0.2800 45.100 -1.34047 0.7347   9999 NEOULY772
F2P.GA11 FP.GAS11 2 0 388.0 388.0 600.0 0.0800 42.300 -8.37164 1.1160   9999 P.GASY772
F2REAL11 FREALT11 2 8 388.0 388.0 600.0 0.1400 42.700 -9.90609 1.1239   9999 REALTY772
F2RUEY11 FRUEYR11 2 0 380.0 380.0 300.0 1.0240 71.600 -1.28947 0.6073   9999 RUEYRY772
F2RULH11 FRULHA11 2 0 380.0 380.0 300.0 0.6100 67.800 -1.66205 0.7064   9999 RULHAY772
F2SEIN21 FSEINE23 2 1 225.0 225.0 120.0 0.4100 -3.980 -1.32365 1.2978   9999 SEINEY662
F2SERE11 FSEREI11 2 0 388.0 388.0 600.0 0.1200 42.700 -9.33282 1.0064   9999 SEREIY772
F2SIER11 FSIERE11 2 0 380.0 380.0 300.0 0.5600 69.900 -1.53740 0.6918   9999 SIEREY772
F2TAMA11 FTAMAR11 2 0 388.0 388.0 600.0 0.1300 42.400 -8.81869 1.1199   9999 TAMARY772
F2VERF11 FVERFE11 2 0 388.0 388.0 600.0 0.1400 42.100 -8.16373 1.0954   9999 VERFEY772
F2VLEJ11 FVLEJU11 2 0 388.0 388.0 600.0 0.1000 42.400 -6.16963 0.9618   9999 VLEJUY772
F2VLEV11 FVLEVA11 2 0 388.0 388.0 600.0 0.2700 45.800 -1.40159 0.8516   9999 VLEVAY772
F3ALBE11 FALBER12 3 0 388.0 388.0 600.0 0.1100 45.900 -1.65666 0.7406   9999 ALBERY773
F3ARGO11 FARGOE13 3 0 388.0 388.0 600.0 0.3100 46.200 -1.60684 0.7945   9999 ARGOEY773
F3BAYE11 FBAYET11 3 0 380.0 380.0 300.0 0.6800 70.600 -1.11496 0.6773   9999 BAYETY773
F3CERG11 FCERGY13 3 0 388.0 388.0 600.0 0.2400 45.400 -1.93764 0.8376   9999 CERGYY773
F3CIRO11 FCIROL11 3 0 388.0 388.0 600.0 0.2500 45.800 -1.34911 0.6443   9999 CIROLY773
F3LATE11 FLATEN14 3 0 388.0 388.0 600.0 0.2700 45.400 -1.19832 0.5626   9999 LATENY773
F3MAMB11 FMAMBE13 3 0 380.0 380.0 300.0 0.1700 68.700 -5.02979 0.7756   9999 MAMBEY773
F3MARL11 FMARL612 3 8 388.0 388.0 600.0 0.2200 44.900 -0.92199 0.6430   9999 MARL6Y773
F3MEZE11 FMEZE511 3 8 388.0 388.0 600.0 0.1400 42.400 -1.70249 0.7108   9999 MEZE5Y773
F3MORB11 FMORBR11 3 0 388.0 388.0 600.0 0.2800 45.200 -1.83734 0.7945   9999 MORBRY773
F3P.GA11 FP.GAS11 3 0 388.0 388.0 600.0 0.2900 45.200 -1.83999 0.8861   9999 P.GASY773
F3RULH11 FRULHA11 3 0 388.0 388.0 600.0 0.1030 45.770 -0.77851 0.6913   9999 RULHAY773
F3SAUC11 FSAUCA13 3 0 388.0 388.0 600.0 0.1670 40.430 -0.62241 0.6908   9999 SAUCAY773
F3VLEJ11 FVLEJU11 3 0 388.0 388.0 600.0 0.2900 45.500 -1.61414 0.9446   9999 VLEJUY773
F4CERG11 FCERGY15 4 8 388.0 388.0 600.0 0.2700 45.900 -1.96487 0.7626   9999 CERGYY774
F4DOML11 FDOMLO11 4 0 388.0 388.0 600.0 0.2500 43.700 -1.93299 0.8801   9999 DOMLOY774
F4MEZE11 FMEZE511 4 0 388.0 388.0 600.0 0.2800 45.500 -1.76559 0.9605   9999 MEZE5Y774
F4MORB11 FMORBR11 4 0 388.0 388.0 600.0 0.3100 45.400 -1.98546 0.7812   9999 MORBRY774
F4P.GA11 FP.GAS11 4 0 388.0 388.0 600.0 1.0070 42.370 -7.20872 0.9817   9999 P.GASY774
F4SIER11 FSIERE12 4 0 380.0 380.0 300.0 0.6200 69.900 -1.36427 0.7036   9999 SIEREY774
F4VLEJ11 FVLEJU11 4 0 388.0 388.0 600.0 0.2400 45.400 -1.78818 0.8662   9999 VLEJUY774
F4VLEV11 FVLEVA11 4 0 388.0 388.0 600.0 0.0400 42.300 -6.64192 0.9625   9999 VLEVAY774
F5CERG11 FCERGY15 5 0 388.0 388.0 600.0 0.2600 45.200 -1.92635 0.9253   9999 CERGYY775
F5DOML11 FDOMLO11 5 8 388.0 388.0 600.0 0.0900 42.600 -7.81101 1.0309   9999 DOMLOY775
F5REVI11 FREVIG11 5 0 388.0 388.0 600.0 0.0900 42.800 -10.0649 1.0356   9999 REVIGY775
F5SSEL11 FSSELO11 5 0 380.0 380.0 300.0 0.3500 68.500 -4.46676 0.7341   9999 SSELOY775
F5VLEJ11 FVLEJU11 5 8 388.0 388.0 600.0 0.3000 46.000 -1.72242 0.8576   9999 VLEJUY775
F6SSEL11 FSSELO11 6 0 380.0 380.0 300.0 0.0700 68.300 -5.12466 0.7445   9999 SSELOY776
F6VINC11 FVINCE12 6 0 388.0 388.0 600.0 0.2900 45.200 -1.34512 0.6868   9999 VINCEY776
F6VLEJ11 FVLEJU11 6 0 388.0 388.0 600.0 0.0940 39.200 -0.64167 0.6955   9999 VLEJUY776
F8CREN11 FCRENE11 8 8 388.0 388.0 600.0 0.1100 42.400 -6.64190 0.9871   9999 CRENEY778
F9CERG11 FCERGY13 9 0 380.0 380.0 300.0 0.5700 72.800 -1.68283 0.5942   9999 CERGYY779
F9VLEV11 FVLEVA11 9 0 380.0 380.0 300.0 0.3400 68.100 -4.02009 0.7313   9999 VLEVAY779
FAIRVA51 FAIRVA21 1 0 93.00 225.0 17320 0.2751 9.9260 -34.6860 11.030    712 AIRVAY641
FAIRVA51 FAIRVA21 2 0 93.00 225.0 17320 0.2648 10.012 -29.7144 10.521    712 AIRVAY642
FAIRVA51 FAIRVA21 3 0 93.00 225.0 17320 0.2751 10.199 -25.4365 10.464    712 AIRVAY643
FALBER23 F2ALBE11 2 9 240.0 388.0 600.0 0.1071 -3.023 0.000000 0.0000   1659 ALBERY762
FALBER23 F3ALBE11 3 1 240.0 388.0 600.0 0.1339 -3.826 0.000000 0.0000   1575 ALBERY763
FAMFAR71 FAMFAR21 5 0 27.00 246.8 17320 0.0460 0.4604 0.000000 0.0000  83325 AMFARY615
FAMFAR72 FAMFAR22 4 0 27.00 246.8 17320 0.0460 0.4604 0.000000 0.0000  83325 AMFARY614
FARGIA21 F1ARGI11 1 1 240.0 388.0 600.0 0.1186 -2.602 0.000000 0.0000   1659 ARGIAY761
FARGIA23 F2ARGI11 2 1 240.0 405.0 600.0 0.0832 -1.679 0.000000 0.0000   1659 ARGIAY762
FARGIA71 F1ARGI11 1 0 21.00 388.0 600.0 0.0143 0.3653 0.000000 0.0000   9999 ARGIAY711
FARGIA72 F2ARGI11 2 0 21.00 405.0 600.0 0.0080 0.2151 0.000000 0.0000   9999 ARGIAY712
FARGOE23 F1ARGO11 1 9 240.0 388.0 600.0 0.0803 -3.482 0.000000 0.0000   1803 ARGOEY761
FARGOE23 F3ARGO11 3 1 240.0 388.0 600.0 0.0689 -3.750 0.000000 0.0000   1659 ARGOEY763
FARRI571 FARRI522 1 0 27.00 236.0 17320 0.0452 0.6194 0.000000 101.96  83325 ARRI5Y611
FARRI572 FARRI521 2 0 27.00 234.0 17320 0.0329 0.4934 -136.488 111.11  83325 ARRI5Y612
FASTON71 FASTON21 2 0 27.00 235.0 17320 0.0013 1.4138 -123.456 68.587  83325 ASTONY612
FASTON72 FASTON21 1 0 27.00 235.0 17320 0.0013 1.4138 -123.456 68.587  83325 ASTONY611
FATTAQ21 FATTAQ11 2 0 235.0 397.1 17320 0.4322 21.876 -3.42055 1.5772    846 ATTAQY762
FATTAQ21 FATTAQ13 1 0 235.0 397.1 17320 0.3671 26.695 -14.4500 2.0824    846 ATTAQY761
FAUBE 51 FAUBE 21 1 8 93.00 225.0 17320 0.2802 10.182 -27.9801 10.441    712 AUBE Y641
FAUBE 51 FAUBE 21 2 0 93.00 225.0 17320 0.2665 10.063 -26.5927 10.521    712 AUBE Y642
FAUBE 51 FAUBE 21 3 0 93.00 225.0 17320 0.2682 10.234 -27.7489 10.406    712 AUBE Y643
FAUGUE71 FAUGUE21 1 0 27.00 250.0 17320 0.0671 1.0066 0.000000 0.0000  83325 AUGUEY611
FAVELI21 FAVELI11 2 0 240.0 388.0 17320 0.1875 13.774 -5.76389 2.2396   1658 AVELIY762
FAVELI24 FAVELI12 3 0 240.0 388.0 17320 0.1875 13.774 -4.77257 2.1632   1658 AVELIY763
FAVELI26 FAVELI13 1 0 240.0 388.0 17320 0.1913 13.889 -5.13889 2.3524   1658 AVELIY761
FAVIG671 FAVIG621 1 0 27.00 225.0 17320 0.0058 1.3968 -342.935 68.587  83325 AVIG6Y611
FAVIG672 FAVIG622 2 0 27.00 225.0 17320 0.0058 1.3968 -342.935 68.587  83325 AVIG6Y612
FAVOI521 FAVOI511 1 0 235.0 396.3 17320 0.4436 21.799 -4.52693 1.7601    839 AVOI5Y761
FAYRES25 F1AYRE11 1 1 240.0 405.0 600.0 0.1363 -2.100 0.000000 0.0000   1659 AYRESY761
FAYRES25 F2AYRE11 2 9 240.0 405.0 600.0 0.1183 -2.111 0.000000 0.0000   1659 AYRESY762
FAYRES27 FAYRES25 1 8 225.0 225.0 17320 0.0900 7.6100 -2.34509 0.8678   1230 AYRESY661
FB.CAR21 F1B.CA11 1 1 240.0 388.0 600.0 0.1377 -2.487 0.000000 0.0000   1659 B.CARY761
FB.CAR23 F2B.CA11 2 1 240.0 388.0 600.0 0.0842 -3.558 0.000000 0.0000   1659 B.CARY762
FB.CO571 FB.CO521 1 0 27.00 225.0 17320 0.0485 1.8389 -164.609 33.004  83325 B.CO5Y611
FB.EPI51 FB.EPI21 1 0 93.00 225.0 17320 0.3229 10.404 -27.0205 8.4518    712 B.EPIY641
FB.EPI51 FB.EPI21 2 0 93.00 225.0 17320 0.2665 10.114 -28.4425 10.637    712 B.EPIY642
FB.EPI51 FB.EPI21 3 0 93.00 225.0 17320 0.3126 10.695 -38.9062 9.5156    712 B.EPIY643
FB.MES71 FB.MES21 1 0 27.00 235.0 17320 0.0144 1.1936 0.000000 40.604  68175 B.MESY611
FB.MON21 FB.MON12 1 0 240.0 388.0 17320 0.1683 13.736 -3.07465 1.7170   1658 B.MONY761
FB.MON21 FB.MON12 2 8 240.0 388.0 17320 0.1645 13.698 -3.02952 1.7205   1658 B.MONY762
FB.VAL71 FB.VAL21 1 0 27.00 237.3 17320 0.0013 2.1749 -342.935 68.587  83325 B.VALY611
FB.VAL72 FB.VAL21 2 0 27.00 237.3 17320 0.0013 2.1749 -478.189 97.805  83325 B.VALY612
FB.VAL73 FB.VAL21 3 0 27.00 237.3 17320 0.0013 1.1056 -342.935 68.587  83325 B.VALY613
FBACAL22 FBACAL24 1 0 225.0 225.0 17320 0.1100 6.8400 -2.34509 0.8678   9999 BACALY661
FBAIXA21 FBAIXA12 1 0 240.0 413.5 17320 1.3434 22.798 -5.82291 1.3733    828 BAIXAY761
FBAIXA21 FBAIXA13 2 0 240.0 405.0 17320 1.3729 22.569 -5.47051 1.4028    828 BAIXAY762
FBAIXA25 FBAIXA11 3 0 240.0 405.0 17320 0.3656 22.604 -3.97917 1.4156    828 BAIXAY763
FBATEL71 FBATEL21 1 0 27.00 236.0 17320 0.0056 0.5602 0.000000 0.0000  83325 BATELY611
FBATHI71 FBATHI21 2 0 27.00 236.0 17320 0.0013 0.8577 0.000000 0.0000  83325 BATHIY612
FBATHI72 FBATHI12 3 0 27.00 403.0 17320 0.0004 0.8714 0.000000 0.0000 148133 BATHIY713
FBATHI73 FBATHI11 5 0 27.00 403.0 17320 0.0004 0.8707 0.000000 0.0000 148133 BATHIY715
FBATHI74 FBATHI12 4 0 27.00 403.0 17320 0.0004 0.8735 0.000000 0.0000 148133 BATHIY714
FBATHI75 FBATHI11 6 0 27.00 403.0 17320 0.0004 0.8707 0.000000 0.0000 148133 BATHIY716
FBATHI76 FBATHI21 1 0 27.00 236.0 17320 0.0013 0.8619 0.000000 0.0000  83325 BATHIY611
FBAYET21 F3BAYE11 3 1 235.0 396.7 300.0 0.2065 -4.972 0.000000 0.0000    795 BAYETY763
FBAYET21 FBAYET11 1 8 235.0 396.3 17320 0.4436 21.493 -3.44047 1.7746    846 BAYETY761
FBAYET21 FBAYET11 2 0 235.0 396.7 17320 0.4666 21.991 -3.09642 1.7021    773 BAYETY762
FBAYET71 F3BAYE11 3 0 21.00 380.0 300.0 0.0163 0.6578 0.000000 0.0000   9999 BAYETY713
FBAYET72 FBAYET21 1 0 27.00 235.0 17320 0.0023 0.2327 0.000000 0.0000  83325 MORA5Y611
FBEZAU21 F1BEZA11 1 1 235.0 397.1 300.0 0.4322 -2.830 0.000000 0.0000    847 BEZAUY761
FBEZAU22 FBEZAU12 2 0 235.0 397.1 17320 0.3824 24.170 -17.1118 2.0643    846 BEZAUY762
FBEZAU71 F1BEZA11 1 0 21.00 380.0 300.0 0.0212 0.9388 0.000000 0.0000   9999 BEZAUY711
FBIANC21 F1BIAN11 1 1 240.0 388.0 600.0 0.1071 -3.023 0.000000 0.0000   1620 BIANCY761
FBLAUX71 FBLAUX21 1 0 27.00 235.0 17320 0.0978 2.9688 0.000000 33.196  83325 BLAUXY611
FBLAYA71 FBLAYA11 1 0 27.00 400.0 17320 0.0021 0.0957 0.000000 0.0000 148133 BLAYAY711
FBLAYA72 FBLAYA13 3 0 27.00 400.0 17320 0.0021 0.0957 0.000000 0.0000 148133 BLAYAY713
FBLAYA73 FBLAYA14 4 0 27.00 400.0 17320 0.0021 0.0957 0.000000 0.0000 148133 BLAYAY714
FBLAYA74 FBLAYA12 2 0 27.00 400.0 17320 0.0021 0.0957 0.000000 0.0000 148133 BLAYAY712
FBLENO71 FBLENO11 1 0 27.00 405.0 17320 0.0024 0.2449 0.000000 0.0000 148133 BLENOY711
FBLENO72 FBLENO11 2 0 27.00 405.0 17320 0.0046 0.4627 0.000000 0.0000 148133 BLENOY712
FBOISS21 FBOISS11 2 0 240.0 388.0 17320 0.2334 13.698 -19.5781 2.6285   1658 BOISSY762
FBOISS21 FBOISS12 1 0 240.0 388.0 17320 0.1760 13.736 -19.8507 2.6979   1658 BOISSY761
FBOLL571 FBOLL521 5 0 27.00 237.3 17320 0.0131 1.3075 0.000000 0.0000  83325 BOLL5Y615
FBOLL572 FBOLL521 6 0 27.00 237.3 17320 0.0153 1.5276 -164.609 54.870  83325 BOLL5Y616
FBOLL573 FBOLL521 3 0 27.00 237.3 17320 0.0153 1.5276 -164.609 54.870  83325 BOLL5Y613
FBOLL574 FBOLL521 1 0 27.00 237.3 17320 0.0153 1.5276 -164.609 54.870  83325 BOLL5Y611
FBOLL575 FBOLL521 4 0 27.00 237.3 17320 0.0131 1.3075 -205.761 68.587  83325 BOLL5Y614
FBOLL576 FBOLL521 2 0 27.00 237.3 17320 0.0131 1.3075 -205.761 68.587  83325 BOLL5Y612
FBORT 71 FBORT 22 2 0 27.00 247.0 17320 0.0070 0.7002 -720.165 192.04  83325 BORT Y612
FBORT 72 FBORT 21 1 0 27.00 247.0 17320 0.0070 0.7002 -771.604 181.07  83325 BORT Y611
FBOUCH71 FBOUCH11 1 0 27.00 405.0 17320 0.0022 0.1562 -317.559 297.26 148133 BOUCHY711
FBOUTR21 FBOUTR13 1 0 240.0 388.0 17320 0.1837 13.736 -23.8264 2.6111   1658 BOUTRY761
FBOUTR21 FBOUTR13 2 8 240.0 388.0 17320 0.1798 13.659 -26.5868 2.6024   1619 BOUTRY762
FBOUTR25 FBOUTR26 9 0 225.0 225.0 17320 0.0240 2.3980 0.000000 0.0000   2100 BOUTRY669
FBRAEK71 FBRAEK21 1 0 27.00 236.0 17320 0.0095 0.4295 -744.311 178.33  83325 BRAEKY611
FBRAEK72 FBRAEK21 2 0 27.00 236.0 17320 0.0095 0.4295 -744.311 178.33  83325 BRAEKY612
FBRAUD21 FBRAUD13 1 8 235.0 396.7 17320 0.4352 24.239 -17.0213 2.0534    883 BRAUDY761
FBRENC71 FBRENC21 1 0 27.00 235.0 17320 0.0095 0.9477 0.000000 0.0000  83325 BRENNY611
FBRENC72 FBRENC22 2 0 27.00 235.0 17320 0.0094 0.9425 -364.884 135.80  83325 BRENNY612
FBRENC73 FBRENC23 3 0 27.00 225.0 17320 0.0094 0.9418 -364.884 135.80  83325 BRENNY613
FBRENN21 FBRENN24 1 0 225.0 225.0 17320 0.0444 4.4400 0.000000 0.0000   9999 BRENNY661
FBRENS71 FBRENS21 1 0 27.00 225.0 17320 0.0022 0.2909 -164.609 82.305  83325 BRENSY611
FBREUI21 F1BREU11 1 1 240.0 388.0 600.0 0.1377 -3.719 0.000000 0.0000   1628 BREUIY761
FBREUI21 F2BREU11 2 1 235.0 396.3 300.0 0.2868 -4.322 0.000000 0.0000    847 BREUIY762
FBREUI71 FBREUI21 6 0 27.00 245.0 17320 0.0213 0.7372 -1497.94 195.34  83325 AIGLEY616
FBREUI72 FBREUI21 4 0 27.00 246.0 17320 0.0110 1.0962 -342.936 96.022  83325 AIGLEY614
FBREUI73 FBREUI21 1 0 27.00 246.0 17320 0.0110 1.0962 -342.936 96.022  83325 AIGLEY611
FBREUI74 FBREUI21 3 0 27.00 245.0 17320 0.0129 1.2898 -427.983 224.97  83325 AIGLEY613
FBREUI75 FBREUI21 2 0 27.00 245.0 17320 0.0129 1.2898 -427.983 224.97  83325 AIGLEY612
FBROMM71 FBROMM25 5 0 27.00 235.6 17320 0.0013 2.5608 0.000000 0.0000  83325 BROMMY615
FBROMM72 FBROMM21 1 0 27.00 235.6 17320 0.0013 2.4084 0.000000 0.0000  83325 BROMMY611
FBROMM73 FBROMM26 6 0 27.00 240.0 17320 0.0013 2.1136 -342.935 89.163  83325 BROMMY616
FBROMM74 FBROMM22 2 0 27.00 240.0 17320 0.0013 2.1136 -342.935 89.163  83325 BROMMY612
FBROMM75 FBROMM24 4 0 27.00 235.6 17320 0.0013 2.3847 0.000000 0.0000  83325 BROMMY614
FBROMM76 FBROMM23 3 0 27.00 235.6 17320 0.0013 2.3847 0.000000 0.0000  83325 BROMMY613
FBROMM77 FBROMM11 7 0 27.00 405.0 17320 0.0040 0.3956 -960.220 274.35 148133 BROMMY717
FBUGEY71 FBUGEY11 2 0 27.00 400.0 17320 0.0005 0.0916 0.000000 0.0000 148133 BUGEYY712
FBUGEY72 FBUGEY13 4 0 27.00 400.0 17320 0.0005 0.0916 0.000000 0.0000 148133 BUGEYY714
FBUGEY73 FBUGEY12 3 0 27.00 400.0 17320 0.0005 0.0916 0.000000 0.0000 148133 BUGEYY713
FBUGEY74 FBUGEY14 5 0 27.00 400.0 17320 0.0005 0.0916 0.000000 0.0000 148133 BUGEYY715
FBVIL771 FBVIL711 1 0 27.00 415.0 17320 0.0007 0.0678 0.000000 0.0000 148133 BVIL7Y711
FBVILX71 FBVILX11 2 0 27.00 415.0 17320 0.0007 0.0678 0.000000 0.0000 148133 BVIL7Y712
FBXCAI71 FBXCAI21 1 0 27.00 228.0 17320 0.0391 0.5583 -142.661 82.305  83325 BXCAIY611
FBXCAI72 FBXCAI22 2 0 27.00 228.0 17320 0.0391 0.5583 -142.661 82.305  83325 BXCAIY612
FBXCHA71 FBXCHA21 1 0 27.00 237.3 17320 0.0013 1.0175 -342.936 68.587  83325 BXCHAY611
FBXCHA72 FBXCHA21 2 0 27.00 237.3 17320 0.0013 2.1749 -478.189 97.805  83325 BXCHAY612
FBXCHA73 FBXCHA23 3 0 27.00 237.3 17320 0.0013 2.1749 -478.189 97.805  83325 BXCHAY613
FBXMON71 FBXMON21 1 0 27.00 245.0 17320 0.1183 1.6900 -685.870 68.587  83325 BXMONY611
FC.ME571 FC.ME521 1 0 27.00 235.0 17320 0.0132 0.1795 0.000000 0.0000  83325 C.ME5Y611
FC.OME71 FC.OME21 1 0 27.00 225.0 17320 0.0209 2.0880 0.000000 0.0000  68175 C.OMEY611
FC.OME71 FC.OME21 2 0 27.00 225.0 17320 0.0209 2.0880 0.000000 0.0000  68175 C.OMEY612
FC.RHO71 FC.RHO21 1 0 27.00 225.0 17320 0.0187 1.8720 -210.425 73.937  83325 C.RHOY611
FC.RHO72 FC.RHO21 2 0 27.00 225.0 17320 0.0187 1.8720 -210.425 73.937  83325 C.RHOY612
FC.RHO73 FC.RHO21 3 0 27.00 225.0 17320 0.0187 1.8720 -210.425 73.937  83325 C.RHOY613
FC.RHO74 FC.RHO21 6 0 27.00 225.0 17320 0.0179 1.7856 -210.425 73.937  83325 C.RHOY616
FC.RHO75 FC.RHO21 5 0 27.00 225.0 17320 0.0187 1.8720 -210.425 73.937  83325 C.RHOY615
FC.RHO76 FC.RHO21 4 0 27.00 225.0 17320 0.0187 1.8720 -210.425 73.937  83325 C.RHOY614
FC.VIL71 FC.VIL21 1 0 27.00 235.0 17320 0.0103 1.0303 0.000000 0.0466  68175 C.VILY611
FC.VIL71 FC.VIL21 2 0 27.00 235.0 17320 0.0103 1.0279 0.000000 0.0480  68175 C.VILY612
FCALA521 FCALA511 1 0 240.0 388.0 17320 0.1741 13.763 -3.25695 1.7847   1539 CALA5Y761
FCANTE21 FCANTE11 2 0 240.0 388.0 17320 0.1837 13.812 -25.1198 2.9306   1658 CANTEY762
FCANTE24 FCANTE11 1 0 240.0 388.0 17320 0.1837 13.736 -17.5486 2.7830   1658 CANTEY761
FCAPEL25 FCAPEL12 1 0 240.0 388.0 17320 0.1764 13.690 -3.18749 1.8576   1443 CAPELY761
FCATG171 FCATG111 1 0 27.00 405.0 17320 0.0012 0.0658 0.000000 0.0000 148133 CATTEY711
FCATG271 FCATG211 2 0 27.00 405.0 17320 0.0012 0.0658 0.000000 0.0000 148133 CATTEY712
FCATG371 FCATG311 3 0 27.00 405.0 17320 0.0036 0.0658 0.000000 0.0000 148133 CATTEY713
FCATG471 FCATG411 4 0 27.00 405.0 17320 0.0036 0.0658 0.000000 0.0000 148133 CATTEY714
FCAZAR21 F2CAZA11 2 1 235.0 396.7 300.0 0.2455 -4.819 0.000000 0.0000    810 CAZARY762
FCAZAR23 F1CAZA11 1 1 235.0 396.7 300.0 0.2505 -4.589 0.000000 0.0000    847 CAZARY761
FCERGY23 F1CERG11 1 1 235.0 396.7 300.0 0.1568 -4.857 0.000000 0.0000    803 CERGYY761
FCERGY23 F9CERG11 9 1 235.0 396.7 300.0 0.2218 -4.895 0.000000 0.0000    839 CERGYY769
FCERGY25 F3CERG11 3 1 240.0 388.0 600.0 0.0918 -3.405 0.000000 0.0000   1655 CERGYY763
FCERGY25 F4CERG11 4 9 240.0 388.0 600.0 0.0842 -3.558 0.000000 0.0000   1655 CERGYY764
FCERGY26 F5CERG11 5 1 240.0 388.0 600.0 0.0650 -3.520 0.000000 0.0000   1600 CERGYY765
FCHAIN21 FCHAIN11 1 0 240.0 388.0 17320 0.1798 13.583 -3.64930 2.3437   1653 CHAINY761
FCHAIN21 FCHAIN12 2 0 240.0 388.0 17320 0.1760 13.544 -3.81945 2.3073   1653 CHAINY762
FCHARP21 F1CHAR11 1 1 235.0 396.3 300.0 0.2142 -5.086 0.000000 0.0000    847 CHARPY761
FCHARP21 F2CHAR11 2 1 235.0 397.1 300.0 0.3480 -2.868 0.000000 0.0000    847 CHARPY762
FCHAST71 FCHAST21 2 0 27.00 244.9 17320 0.0012 1.0129 -0.13717 0.1372  83325 CHASTY612
FCHAST72 FCHAST21 1 0 27.00 244.9 17320 0.0012 0.9387 -0.13717 0.1372  83325 CHASTY611
FCHAST73 FCHAST21 3 0 27.00 244.9 17320 0.0012 1.0129 -0.13717 0.1372  83325 CHASTY613
FCHESN21 F2CHES11 2 1 235.0 400.1 300.0 0.3021 -1.847 0.000000 0.0000    847 CHESNY762
FCHESN21 FCHESN11 1 0 240.0 388.0 17320 0.1798 13.812 -23.9861 2.7778   1658 CHESNY761
FCHESN21 FCHESN11 3 8 240.0 388.0 17320 0.1737 13.713 -3.73889 1.9385   1802 CHESNY763
FCHEY671 FCHEY611 2 0 27.00 409.5 17320 0.0004 0.4086 0.000000 131.82 148133 CHEY6Y712
FCHEY672 FCHEY611 1 0 27.00 409.5 17320 0.0004 0.4095 0.000000 132.78 148133 CHEY6Y711
FCHIN271 FCHIN212 2 0 27.00 400.0 17320 0.0021 0.0916 0.000000 0.0000 148133 CHIN2Y712
FCHIN272 FCHIN211 1 0 27.00 400.0 17320 0.0021 0.0916 0.000000 0.0000 148133 CHIN2Y711
FCHINX71 FCHINX11 3 0 27.00 400.0 17320 0.0021 0.0916 0.000000 0.0000 148133 CHIN2Y713
FCHINX72 FCHINX12 4 0 27.00 400.0 17320 0.0021 0.0916 0.000000 0.0000 148133 CHIN2Y714
FCHOO171 FCHOO111 1 0 27.00 415.0 17320 0.0011 0.0639 0.000000 0.0000 148133 CHOO2Y711
FCHOO271 FCHOO211 2 0 27.00 415.0 17320 0.0011 0.0639 0.000000 0.0000 148133 CHOO2Y712
FCIROL21 F1CIRO11 1 1 240.0 388.0 600.0 0.0650 -3.597 0.000000 0.0000   1659 CIROLY761
FCIROL21 F2CIRO11 2 1 240.0 388.0 600.0 0.0803 -3.558 0.000000 0.0000   1659 CIROLY762
FCIROL21 F3CIRO11 3 1 240.0 388.0 600.0 0.0727 -3.635 0.000000 0.0000   1659 CIROLY763
FCIVAU71 FCIVAU12 2 0 27.00 405.0 17320 0.0012 0.0671 0.000000 0.0000 148133 CIVAUY712
FCIVAU72 FCIVAU11 1 0 27.00 405.0 17320 0.0012 0.0671 0.000000 0.0000 148133 CIVAUY711
FCOCHE71 FCOCHE11 1 0 27.00 380.0 17320 0.0121 0.6041 -795.611 198.90 148133 COCHEY711
FCOCHE72 FCOCHE11 2 0 27.00 380.0 17320 0.0121 0.6041 -795.611 198.90 148133 COCHEY712
FCOCHE73 FCOCHE11 3 0 27.00 409.5 17320 0.0049 0.3513 0.000000 0.0000 148133 COCHEY713
FCOR.P21 FCOR.P11 1 0 240.0 388.0 17320 0.1837 13.774 -3.79861 1.9844   1658 COR.PY761
FCOR.P21 FCOR.P11 3 0 240.0 388.0 17320 0.1798 13.736 -16.8350 2.7361   1658 COR.PY763
FCOR.P21 FCOR.P11 5 0 235.0 396.3 17320 0.4513 21.685 -3.63966 1.7347    846 COR.PY765
FCOR.P21 FCOR.P11 9 0 235.0 396.7 17320 0.3786 20.843 -6.44635 2.0933    846 COR.PY769
FCORD571 FCORD521 3 0 27.00 225.0 17320 0.0016 0.1584 -5212.62 392.32  83325 CORD5Y613
FCORD572 FCORD522 4 0 27.00 235.0 17320 0.0015 0.1465 -4115.22 397.81  83325 CORD5Y614
FCORDE71 FCORDE21 2 0 27.00 247.5 17320 0.0012 1.8940 0.000000 0.0000  83325 CORDEY612
FCORDE72 FCORDE21 1 0 27.00 243.0 17320 0.0012 3.0000 0.000000 0.0000  83325 CORDEY611
FCORNI21 FCORNI11 2 0 240.0 388.0 17320 0.1798 14.004 -3.13368 1.7396   5150 CORNIY762
FCORNI24 F1CORN11 1 1 240.0 388.0 600.0 0.0727 -3.520 0.000000 0.0000   1659 CORNIY761
FCORNI71 F1CORN11 1 0 21.00 388.0 600.0 0.0073 0.3521 0.000000 0.0000   9999 CORNIY711
FCOUES71 FCOUES21 3 0 27.00 248.5 17320 0.0313 1.2490 -335.803 98.628  83325 COUESY613
FCOUES72 FCOUES21 2 0 27.00 235.0 17320 0.0232 2.3233 -548.698 68.587  83325 COUESY612
FCOUES73 FCOUES21 1 0 27.00 235.0 17320 0.0232 2.3233 -548.698 68.587  83325 COUESY611
FCOUFF71 FCOUFF21 1 0 27.00 238.0 17320 0.0069 1.3899 0.000000 82.305  83325 COUFFY611
FCPNIE23 FCPNIE11 2 0 240.0 388.0 17320 0.1837 13.774 -20.7500 2.8333   1658 CPNIEY762
FCPNIE25 FCPNIE13 1 0 240.0 388.0 17320 0.1760 13.659 -24.0833 2.7882   1658 CPNIEY761
FCRENE21 F8CREN11 8 1 240.0 388.0 600.0 0.1339 -2.487 0.000000 0.0000   1659 CRENEY768
FCRENE22 FCRENE12 6 0 240.0 405.0 17320 0.1159 13.927 -2.11702 1.0469   1658 CRENEY766
FCRUA571 FCRUA512 3 0 27.00 400.0 17320 0.0021 0.0829 0.000000 0.0000 148133 CRUA5Y713
FCRUA572 FCRUA513 4 0 27.00 400.0 17320 0.0021 0.0829 0.000000 0.0000 148133 CRUA5Y714
FCRUA573 FCRUA511 1 0 27.00 400.0 17320 0.0021 0.0859 0.000000 0.0000 148133 CRUA5Y711
FCRUA574 FCRUA514 2 0 27.00 400.0 17320 0.0021 0.0859 0.000000 0.0000 148133 CRUA5Y712
FCUBNE21 FCUBNE12 1 0 240.0 388.0 17320 0.1837 13.621 -4.78645 2.3733   1399 CUBNEY761
FCUBNE21 FCUBNE12 2 0 240.0 388.0 17320 0.1722 13.736 -16.4184 2.7257   1399 CUBNEY762
FCURBA71 FCURBA21 3 0 27.00 235.0 17320 0.0133 1.3253 -12.3456 8.2305  83325 CURBAY613
FCURBA72 FCURBA21 1 0 27.00 235.0 17320 0.0133 1.3253 -12.3456 8.2305  83325 CURBAY611
FCURBA73 FCURBA21 2 0 27.00 235.0 17320 0.0133 1.3253 -12.3456 8.2305  83325 CURBAY612
FCYCOF71 FCYCOF21 1 0 27.00 238.0 17320 0.0027 0.2947 0.000000 0.0000  83325 RICHIY611
FCYCOF7_ FCYCOF22 2 8 27.00 231.0 17320 0.0377 1.9058 0.000000 0.0000  83325 RICHIY612
FD.BUR71 FD.BUR11 1 0 27.00 400.0 17320 0.0021 0.0916 0.000000 0.0000 148133 D.BURY711
FD.BUR72 FD.BUR12 2 0 27.00 400.0 17320 0.0021 0.0916 0.000000 0.0000 148133 D.BURY712
FD.BUX71 FD.BUX12 4 0 27.00 400.0 17320 0.0021 0.0916 0.000000 0.0000 148133 D.BURY714
FD.BUX72 FD.BUX11 3 0 27.00 400.0 17320 0.0021 0.0916 0.000000 0.0000 148133 D.BURY713
FDAMBR21 F1DAMB11 1 1 240.0 388.0 600.0 0.1454 -2.487 0.000000 0.0000   1655 DAMBRY761
FDAMBR71 F1DAMB11 1 0 21.00 388.0 600.0 0.0147 0.3656 0.000000 0.0000   9999 DAMBRY711
FDIRIN71 FDIRIN21 1 8 27.00 225.0 17320 0.0094 0.9418 -364.884 135.80  83325 DIRINY611
FDIRIN72 FDIRIN21 2 8 27.00 225.0 17320 0.0094 0.9418 -364.884 135.80  83325 DIRINY612
FDISTR21 FDISTR11 0 0 240.0 388.0 17320 0.1798 13.736 -18.5538 2.5937   1658 DISTRY760
FDISTR21 FDISTR11 2 0 235.0 396.3 17320 0.4398 22.947 -3.67587 1.5410    839 DISTRY762
FDISTR21 FDISTR11 5 0 235.0 396.7 17320 0.4016 24.132 -14.9027 1.9882    848 DISTRY765
FDISTR21 FDISTR11 6 0 240.0 388.0 17320 0.1798 13.736 -19.0868 2.7118   1658 DISTRY766
FDOMLO22 F4DOML11 4 1 240.0 388.0 600.0 0.0880 -3.214 0.000000 0.0000   1659 DOMLOY764
FDOMLO22 F5DOML11 5 9 240.0 388.0 600.0 0.1530 -2.602 0.000000 0.0000   1659 DOMLOY765
FDONZA22 FDONZA11 2 0 240.0 388.0 17320 0.1798 13.698 -22.8611 2.7326   1658 DONZAY762
FDRONN51 FDRONN21 1 0 96.00 220.0 17320 0.3047 10.416 -55.1215 12.587    690 DRONNY641
FDRONN51 FDRONN21 2 0 93.00 225.0 17320 0.2597 10.251 -29.4832 10.683    712 DRONNY642
FDRONN51 FDRONN21 3 8 96.00 220.0 17320 0.3047 10.511 -37.5434 10.569    690 DRONNY643
FE.HU671 FE.HU621 7 0 27.00 235.0 17320 0.0028 0.1452 -4115.22 823.05  83325 E.HUCY617
FE.HU771 FE.HU711 1 0 27.00 404.0 17320 0.0031 0.3127 0.000000 0.0000 148133 E.HUCY711
FE.HU772 FE.HU712 2 0 27.00 404.0 17320 0.0031 0.3127 0.000000 0.0000 148133 E.HUCY712
FECHAL21 FECHAL11 1 0 240.0 388.0 17320 0.1837 13.851 -5.04687 2.0920   1658 ECHALY761
FECHAL21 FECHAL13 2 0 240.0 388.0 17320 0.1305 13.491 -1.63611 1.8076   1658 ECHALY762
FECHAL21 FECHAL14 3 8 240.0 388.0 17320 0.1752 13.594 -2.37569 1.5406   1658 ECHALY763
FEGUZO21 F1EGUZ11 1 1 240.0 388.0 600.0 0.0803 -3.482 0.000000 0.0000   1659 EGUZOY761
FEGUZO21 F2EGUZ11 2 1 235.0 396.7 300.0 0.2945 -2.180 0.000000 0.0000    847 EGUZOY762
FENCHA71 FENCHA21 1 0 27.00 235.0 17320 0.0277 2.7721 -617.283 68.587  83325 ENCHAY611
FEPIZO71 FEPIZO21 1 0 27.00 227.0 17320 0.0489 1.8689 -185.323 58.848  83325 EPIZOY611
FESPI571 FESPI521 1 0 27.00 225.0 17320 0.0156 1.5621 0.000000 0.0000  68175 ESPI5Y611
FFLAMA71 FFLAMA13 2 8 27.00 405.0 17320 0.0012 0.0684 0.000000 325.79 148133 FLAMAY712
FFLAMA72 FFLAMA12 1 0 27.00 405.0 17320 0.0012 0.0684 0.000000 325.79 148133 FLAMAY711
FFLAMA73 FFLAMA11 3 8 27.00 405.0 17320 0.0012 0.0667 0.000000 315.00 148133 FLAMAY713
FFLEAC51 FFLEAC21 4 0 93.00 225.0 17320 0.3417 9.6527 -108.406 12.302    712 FLEACY644
FFLEAC51 FFLEAC21 5 0 93.00 225.0 17320 0.3400 9.7039 -132.339 12.418    712 FLEACY645
FFLEAC52 FFLEAC21 1 0 96.00 220.0 17320 0.3047 10.834 -48.8281 13.889    690 FLEACY641
FFLEAC52 FFLEAC21 2 0 93.00 225.0 17320 0.2631 10.114 -31.2175 10.915    712 FLEACY642
FFLERS51 FFLERS21 1 8 94.00 220.0 17320 0.1643 9.2559 -27.7614 11.555   1200 FLERSY641
FFLERS51 FFLERS21 2 0 94.00 220.0 17320 0.1643 9.2742 -26.2222 11.600   1200 FLERSY642
FFLERS51 FFLERS21 3 0 94.00 220.0 17320 0.1534 9.0533 -19.8280 10.672   1100 FLERSY643
FFRASN21 F1FRAS11 1 1 240.0 405.0 300.0 0.3722 -3.266 0.000000 0.0000    830 FRASNY761
FFRASN71 F1FRAS11 1 0 21.00 405.0 300.0 0.0236 0.5547 0.000000 0.0000   9999 FRASNY711
FFRUGE51 FFRUGE12 1 0 100.0 405.0 17320 0.1213 8.7980 -11.1530 10.791   1591 FRUGEY741
FG.BA571 FG.BA521 1 0 27.00 225.0 17320 0.0145 1.2319 0.000000 0.0000  83325 G.BA5Y611
FG.ILE21 FG.ILE13 2 0 235.0 397.1 17320 0.4245 24.209 -12.2227 1.9321    814 G.ILEY762
FG.ILE21 FG.ILE14 1 8 235.0 397.1 17320 0.3939 23.903 -16.2680 2.0842    846 G.ILEY761
FG.RIV71 FG.RIV21 1 0 27.00 225.0 17320 0.0017 0.1701 0.000000 0.0000  83325 G.RIVY611
FG.ROU24 F2G.RO21 2 0 240.0 240.0 400.0 0.0906 6.9547 0.000000 0.0000   9999 G.ROUY662_1
FG.SOL21 F1G.SO11 1 9 240.0 405.0 600.0 0.0828 -2.890 0.000000 0.0000   9999 G.SOLY761
FG.SOL21 F2G.SO11 2 9 240.0 388.0 600.0 0.1071 -3.023 0.000000 0.0000   9999 G.SOLY762
FGALOR21 FGALOR11 1 0 240.0 388.0 17320 0.1316 13.434 -1.75348 1.7852   1658 GALORY761
FGAMBS71 FGAMBS21 1 0 27.00 237.0 17320 0.0026 1.5899 -345.679 87.791  83325 GAMBSY611
FGAMBS72 FGAMBS21 3 0 27.00 237.0 17320 0.0026 1.5899 -345.679 87.791  83325 GAMBSY613
FGARRI71 FGARRI21 1 0 27.00 245.0 17320 0.0278 2.1489 0.000000 31.550  68175 GARRIY611
FGAUDI21 F1GAUD11 1 1 240.0 405.0 600.0 0.0850 -1.696 0.000000 0.0000   1659 GAUDIY761
FGAUDI22 F2GAUD11 2 1 240.0 388.0 600.0 0.1530 -2.602 0.000000 0.0000   1660 GAUDIY762
FGAVRE21 FGAVRE13 1 8 240.0 388.0 17320 0.1760 13.697 -17.7066 2.5642   1658 GAVREY761
FGEN.P23 FGEN.P11 2 8 240.0 388.0 17320 0.1683 13.812 -19.5139 2.6181   1539 GEN.PY762
FGEN.P24 F1GEN.11 1 1 240.0 388.0 600.0 0.1722 -2.525 0.000000 0.0000   1659 GEN.PY761
FGEN.P71 F1GEN.11 1 0 21.00 388.0 600.0 0.0141 0.3653 0.000000 0.0000   9999 GEN.PY711
FGENIS71 FGENIS21 1 0 27.00 230.0 17320 0.0092 0.9233 -1419.76 120.71  83325 GENISY611
FGENIS72 FGENIS25 5 0 27.00 238.0 17320 0.0013 0.7836 0.000000 0.0000  83325 GENISY615
FGENIS73 FGENIS26 6 0 27.00 238.0 17320 0.0013 0.7836 0.000000 0.0000  83325 GENISY616
FGENIS74 FGENIS23 2 0 27.00 230.0 17320 0.0095 0.9509 -1419.76 120.71  83325 GENISY612
FGENIS75 FGENIS24 3 0 27.00 230.0 17320 0.0096 0.9646 -1419.76 120.71  83325 GENISY613
FGENIS76 FGENIS22 4 0 27.00 230.0 17320 0.0090 0.8957 -1419.76 120.71  83325 GENISY614
FGENN371 FGENN321 1 8 27.00 230.0 17320 0.0364 0.3645 0.000000 0.0000  83325 GENN3Y611
FGERST71 FGERST21 1 0 27.00 237.0 17320 0.0122 0.7554 -342.935 68.587  83325 GERSTY611
FGERST72 FGERST21 3 0 27.00 237.0 17320 0.0122 0.7554 -342.935 68.587  83325 GERSTY613
FGERST73 FGERST21 5 0 27.00 237.0 17320 0.0122 0.7554 -342.935 68.587  83325 GERSTY615
FGOLBE71 FGOLBE21 1 0 27.00 225.0 17320 0.0677 1.1402 0.000000 0.0000  83325 GOLBEY611
FGOLBE71 FGOLBE21 2 0 27.00 225.0 17320 0.0677 1.1232 0.000000 0.0000  83325 GOLBEY612
FGOLBE71 FGOLBE21 3 0 27.00 225.0 17320 0.0677 1.2010 0.000000 0.0000  83325 GOLBEY613
FGOLF571 FGOLF512 1 0 27.00 405.0 17320 0.0036 0.0658 0.000000 0.0000 148133 GOLF5Y711
FGOLF572 FGOLF511 2 0 27.00 405.0 17320 0.0036 0.0658 0.000000 0.0000 148133 GOLF5Y712
FGOLIN71 FGOLIN21 2 0 27.00 240.0 17320 0.0127 3.3743 0.000000 0.0000  83325 GOLINY612
FGOLIN72 FGOLIN21 1 0 27.00 240.0 17320 0.0127 3.4158 0.000000 0.0000  83325 GOLINY611
FGRACI71 FGRACI21 1 0 27.00 239.0 17320 0.0037 0.3101 0.000000 0.0000  83325 GRACIY611
FGRAND71 FGRAND21 1 0 27.00 237.5 17320 0.0013 2.4129 -548.695 68.587  83325 GRANDY611
FGRAND72 FGRAND21 2 0 27.00 237.5 17320 0.0013 2.4233 -548.695 68.587  83325 GRANDY612
FGRANZ21 FGRANZ11 1 0 240.0 388.0 17320 0.1760 13.621 -4.23090 2.3021   1658 GRANZY761
FGRANZ21 FGRANZ11 2 0 240.0 388.0 17320 0.1875 13.698 -6.25000 2.3368   1658 GRANZY762
FGRANZ21 FGRANZ11 3 0 240.0 388.0 17320 0.1990 13.889 -4.83333 2.3316   1520 GRANZY763
FGRAV571 FGRAV515 5 0 27.00 400.0 17320 0.0046 0.0916 0.000000 777.78 148133 GRAV5Y715
FGRAV572 FGRAV513 3 0 27.00 400.0 17320 0.0046 0.0916 0.000000 777.78 148133 GRAV5Y713
FGRAV573 FGRAV516 6 0 27.00 400.0 17320 0.0046 0.0916 0.000000 777.78 148133 GRAV5Y716
FGRAV574 FGRAV512 2 0 27.00 400.0 17320 0.0046 0.0916 0.000000 777.78 148133 GRAV5Y712
FGRAV575 FGRAV511 1 0 27.00 400.0 17320 0.0046 0.0916 0.000000 777.78 148133 GRAV5Y711
FGRAV576 FGRAV514 4 0 27.00 400.0 17320 0.0046 0.0916 0.000000 777.78 148133 GRAV5Y714
FGREPI61 FGREPI11 1 0 70.00 405.0 17320 0.1258 6.8470 -275.143 25.898   1415 GREPIY731
FGREPI61 FGREPI12 2 0 70.00 405.0 17320 0.1225 6.7753 -150.449 20.306   1415 GREPIY732
FGROSN21 F1GROS11 1 1 240.0 388.0 600.0 0.0842 -3.405 0.000000 0.0000   1659 GROSNY761
FGROSN22 FGROSN12 2 0 240.0 388.0 17320 0.1722 13.736 -4.77257 1.7639   1658 GROSNY762
FGUARB26 FGUARB25 1 0 225.0 225.0 17320 0.0403 4.0300 0.000000 0.0000    952 GUARBY661
FGUER871 FGUER821 1 0 27.00 236.0 17320 0.0013 3.2395 0.000000 0.0000  83325 GUER8Y611
FGUESD71 FGUESD21 1 8 27.00 238.0 17320 0.0729 0.7289 0.000000 0.0000  83325 GUESDY611
FH.BOU71 FH.BOU21 1 0 27.00 235.0 17320 0.0026 1.2045 0.000000 0.0000  68175 H.BOUY611
FH.PAU21 F2H.PA11 2 1 240.0 388.0 600.0 0.1377 -3.585 0.000000 0.0000   1660 H.PAUY762
FH.PAU71 F2H.PA11 2 0 21.00 388.0 600.0 0.0163 0.3770 0.000000 0.0000   9999 H.PAUY712
FHAVR521 FHAVR511 2 0 240.0 388.0 17320 0.1760 13.697 -24.9809 2.9392   1658 HAVR5Y762
FHAVR521 FHAVR511 3 0 240.0 388.0 17320 0.1760 13.659 -18.5243 2.5781   1658 HAVR5Y763
FHERMI71 FHERMI21 2 0 27.00 236.0 17320 0.0022 1.1872 0.000000 54.664  83325 HERMIY612
FHERMI72 FHERMI21 1 0 27.00 236.0 17320 0.0013 1.1963 0.000000 0.0000  83325 HERMIY611
FHOSPI71 FHOSPI21 1 0 27.00 243.0 17320 0.0012 2.4815 -685.870 82.305  83325 HOSPIY611
FHOSPI72 FHOSPI21 3 0 27.00 255.0 17320 0.0011 2.7131 -685.870 82.305  83325 HOSPIY613
FHOSPI73 FHOSPI21 2 0 27.00 255.0 17320 0.0011 2.7131 -685.870 82.305  83325 HOSPIY612
FJ.VIL71 FJ.VIL21 3 0 27.00 225.0 17320 0.0498 1.1750 -185.323 52.730  68175 J.VILY613
FJAMET71 FJAMET21 1 0 27.00 235.0 17320 0.0132 0.7514 0.000000 0.0000  68175 JAMETY611
FJONQU21 FJONQU11 1 0 240.0 388.0 17320 0.1760 13.851 -3.08854 1.7378   1658 JONQUY761
FJONQU21 FJONQU11 2 0 240.0 388.0 17320 0.1837 13.927 -3.85937 1.8021   1658 JONQUY762
FJUMEA21 FJUMEA11 1 8 235.0 396.7 17320 0.3824 24.209 -12.9470 1.9502    846 JUMEAY761
FJUMEA21 FJUMEA12 2 0 235.0 396.7 17320 0.4398 21.991 -4.34586 1.6333    846 JUMEAY762
FJUSTI71 FJUSTI21 1 0 27.00 225.0 17320 0.0208 2.0828 0.000000 0.0000  83325 JUSTIY611
FKEMBS71 FKEMBS22 1 0 27.00 230.0 17320 0.0276 1.2954 -342.935 68.587  83325 KEMBSY611
FKEMBS72 FKEMBS22 3 0 27.00 230.0 17320 0.0276 1.2954 -342.935 68.587  83325 KEMBSY613
FKEMBS73 FKEMBS21 5 0 27.00 230.0 17320 0.0276 1.2954 -342.935 68.587  83325 KEMBSY615
FL.CE271 FL.CE221 1 0 27.00 241.8 17320 0.0012 1.6184 -164.609 82.305  83325 L.CE2Y611
FL.NEU24 FL.NEU21 1 0 225.0 225.0 17320 0.1238 12.380 0.000000 0.0000   1360 L.NEUY661
FLAFIG71 FLAFIG21 1 0 27.00 225.0 17320 0.0713 1.9872 -652.947 101.51  83325 LAFIGY611
FLANAU71 FLANAU21 1 0 27.00 237.5 17320 0.0309 3.0889 -685.873 68.587  83325 LANAUY611
FLAPAR71 FLAPAR21 1 0 27.00 245.0 17320 0.0577 2.1035 -685.871 68.587  83325 LAPARY611
FLARDI71 FLARDI21 1 0 27.00 242.0 17320 0.0124 3.2076 0.000000 0.0000  83325 LARDIY611
FLARDI72 FLARDI21 2 0 27.00 242.0 17320 0.0124 3.2344 0.000000 0.0000  83325 LARDIY612
FLATEN21 FLATEN11 1 0 240.0 388.0 17320 0.1837 13.736 -5.35417 2.4549   1658 LATENY761
FLATEN24 F2LATE11 2 1 240.0 388.0 600.0 0.0803 -3.520 0.000000 0.0000   1659 LATENY762
FLATEN25 F3LATE11 3 1 240.0 388.0 600.0 0.0727 -3.482 0.000000 0.0000   1659 LATENY763
FLATEN71 F2LATE11 2 0 21.00 388.0 600.0 0.0075 0.3501 0.000000 0.0000   9999 LATENY712
FLATEN71 F3LATE11 3 8 21.00 388.0 600.0 0.0073 0.3495 0.000000 0.0000   9999 LATENY713
FLAUNA23 FLAUNA11 3 0 235.0 396.3 17320 0.4666 21.876 -3.31372 1.8796    844 LAUNAY763
FLAVAL51 FLAVAL21 1 0 94.00 220.0 17320 0.1643 8.4161 -14.2485 8.7823   1200 LAVALY641
FLAVAL51 FLAVAL21 2 0 94.00 220.0 17320 0.1625 8.5257 -14.1240 8.3522   1252 LAVALY642
FLAVAL51 FLAVAL21 4 0 94.00 220.0 17320 0.1661 8.5074 -15.9914 8.4201   1200 LAVALY644
FLAVEY71 FLAVEY21 1 0 27.00 235.0 17320 0.0013 1.1616 0.000000 0.0000  68175 LAVEYY611
FLAVEY72 FLAVEY21 2 0 27.00 235.0 17320 0.0013 1.1616 0.000000 0.0000  68175 LAVEYY612
FLESCA61 FLESCA22 1 0 66.00 220.0 17320 0.0543 5.3172 -6.99036 12.328   1707 LESCAY631
FLESCA61 FLESCA22 2 0 66.00 220.0 17320 0.0855 5.1111 -6.36366 13.088   1707 LESCAY632
FLESQU21 F1LESQ11 1 9 240.0 388.0 600.0 0.0765 -3.558 0.000000 0.0000   1659 LESQUY761
FLESQU21 FLESQU11 2 0 240.0 388.0 17320 0.1837 14.042 -4.03298 1.8733   5242 LESQUY762
FLESQU71 F1LESQ11 1 0 21.00 388.0 600.0 0.0076 0.3550 0.000000 0.0000   9999 LESQUY711
FLIMEU21 F1LIME11 1 1 240.0 388.0 600.0 0.0853 -1.676 0.000000 0.0000   1659 LIMEUY761
FLIMEU71 F1LIME11 1 0 21.00 388.0 600.0 0.0131 0.3837 0.000000 0.0000   9999 LIMEUY711
FLOGEL21 FLOGEL14 6 0 235.0 396.3 17320 0.4475 21.685 -3.20507 1.7112    839 LOGELY766
FLOGEL21 FLOGEL14 7 8 235.0 396.3 17320 0.4551 21.838 -3.54912 1.8886    839 LOGELY767
FLOUIS51 FLOUIS11 2 0 100.0 405.0 17320 0.1549 8.7670 -22.3399 11.400   1591 LOUISY742
FLOUIS51 FLOUIS12 4 0 100.0 405.0 17320 0.1603 8.8706 -28.8500 12.410   1591 LOUISY744
FM.PON71 FM.PON11 6 8 27.00 390.0 17320 0.0043 0.2722 0.000000 0.0000 148133 M.PONY716
FM.PON72 FM.PON21 6 0 27.00 235.0 17320 0.0050 0.3142 0.000000 0.0000  83325 M.PONY616
FM.PON73 FM.PON11 7 8 27.00 402.0 17320 0.0059 0.3198 0.000000 180.52 148133 M.PONY717
FM.PON74 FM.PON21 5 0 27.00 234.0 17320 0.0039 0.2410 0.000000 183.40  83325 M.PONY615
FMADE671 FMADE621 2 0 27.00 225.0 17320 0.0144 1.5286 0.000000 0.0000  83325 MADE6Y612
FMADE672 FMADE621 1 0 27.00 225.0 17320 0.0144 1.5286 0.000000 0.0000  83325 MADE6Y611
FMALGO71 FMALGO21 3 0 27.00 237.2 17320 0.0013 1.2484 -3193.41 526.75  83325 MALGOY613
FMALGO72 FMALGO22 4 0 27.00 236.9 17320 0.0013 0.8656 -137.174 68.587  83325 MALGOY614
FMALGO73 FMALGO21 2 8 27.00 225.0 17320 0.0014 1.3824 0.000000 0.0000  83325 MALGOY612
FMALGO74 FMALGO21 1 0 27.00 236.9 17320 0.0087 0.8664 -137.174 68.587  83325 MALGOY611
FMALLE71 FMALLE21 2 0 27.00 237.0 17320 0.0236 2.3621 -548.699 68.587  83325 MALLEY612
FMALLE72 FMALLE21 3 0 27.00 237.0 17320 0.0236 2.3621 -548.699 68.587  83325 MALLEY613
FMALLE73 FMALLE21 1 0 27.00 237.0 17320 0.0236 2.3621 -548.699 68.587  83325 MALLEY611
FMAMBE21 FMAMBE11 1 0 235.0 397.1 17320 0.3671 23.788 -14.5586 2.1005    839 MAMBEY761
FMAMBE21 FMAMBE11 2 0 235.0 397.1 17320 0.3710 24.056 -15.4115 2.1548    839 MAMBEY762
FMAMBE22 F3MAMB11 3 1 235.0 397.1 300.0 0.3060 -2.333 0.000000 0.0000    840 MAMBEY763
FMANDA23 FMANDA14 3 0 235.0 397.1 17320 0.3786 23.635 -12.6972 2.0244    846 MANDAY763
FMANDA25 FMANDA11 1 0 235.0 397.1 17320 0.3748 23.597 -13.8615 2.0172    846 MANDAY761
FMANOS71 FMANOS21 1 0 27.00 245.0 17320 0.0132 1.3238 -205.761 68.587  83325 MANOSY611
FMARCK71 FMARCK22 1 0 27.00 240.0 17320 0.0759 2.2781 -777.778 119.34  83325 MARCKY611
FMARCK72 FMARCK21 2 0 27.00 240.0 17320 0.0759 2.2781 -777.778 119.34  83325 MARCKY612
FMARCK73 FMARCK21 3 0 27.00 240.0 17320 0.0759 2.2781 -777.778 119.34  83325 MARCKY613
FMARCK74 FMARCK22 4 0 27.00 240.0 17320 0.0759 2.2781 -777.778 119.34  83325 MARCKY614
FMAREG71 FMAREG21 1 0 27.00 242.0 17320 0.0107 1.0718 0.000000 0.0000  83325 MAREGY611
FMAREG72 FMAREG21 2 0 27.00 242.0 17320 0.0107 1.0718 -137.174 68.587  83325 MAREGY612
FMARL621 F3MARL11 3 1 240.0 388.0 600.0 0.0918 -3.290 0.000000 0.0000   1659 MARL6Y763
FMARL621 FMARL611 1 0 240.0 388.0 17320 0.1837 13.736 -27.0139 2.8733   1658 MARL6Y761
FMARL622 FMARL612 2 0 240.0 388.0 17320 0.1760 13.697 -19.3351 2.8125   1658 MARL6Y762
FMARL671 F3MARL11 3 0 21.00 388.0 600.0 0.0073 0.3477 0.000000 0.0000   9999 MARL6Y713
FMARMA21 F1MARM11 1 1 240.0 388.0 600.0 0.1301 -3.849 0.000000 0.0000   1659 MARMAY761
FMARSI21 FMARSI11 1 0 240.0 388.0 17320 0.6894 13.747 -4.27430 2.1639   1658 MARSIY761
FMARSI61 FMARSI21 1 8 63.00 220.0 17320 0.1402 4.3872 -269.590 33.636   1050 MARSIY631
FMARSI61 FMARSI21 4 0 62.90 220.0 17320 0.1365 4.4550 -218.633 36.776   1050 MARSIY634
FMARSI61 FMARSI21 5 0 64.50 225.0 17320 0.1619 5.1690 -226.092 24.734   1028 MARSIY635
FMARSI62 FMARSI11 2 0 70.00 405.0 17320 0.0780 4.3496 -84.9795 33.571   2273 MARSIY732
FMARSI62 FMARSI11 3 0 70.00 405.0 17320 0.0768 4.3197 -78.1225 31.122   2273 MARSIY733
FMARTY21 F1MART11 1 1 240.0 388.0 600.0 0.0803 -3.597 0.000000 0.0000   1659 MARTYY761
FMARTY21 F2MART11 2 1 240.0 388.0 600.0 0.0765 -3.520 0.000000 0.0000   1659 MARTYY762
FMASTA21 FMASTA12 2 8 240.0 388.0 17320 0.1798 13.736 -17.7674 2.7344   1658 MASTAY762
FMASTA23 FMASTA11 1 0 240.0 388.0 17320 0.1875 13.812 -3.75521 1.8906   1658 MASTAY761
FMAZUR21 F2MAZU11 2 1 235.0 396.7 300.0 0.1683 -3.939 0.000000 0.0000    847 MAZURY762
FMAZUR23 F1MAZU11 1 9 235.0 397.1 300.0 0.2448 -2.677 0.000000 0.0000    847 MAZURY761
FMAZUR23 FMAZUR13 3 0 240.0 388.0 17320 0.1760 13.621 -23.1111 2.8715   1649 MAZURY763
FMEREN71 FMEREN21 1 0 27.00 256.0 17320 0.0011 3.4817 -685.872 68.587  83325 MERENY611
FMEREN72 FMEREN21 2 0 27.00 256.0 17320 0.0011 3.4817 -685.872 68.587  83325 MERENY612
FMEZE521 F1MEZE11 1 1 240.0 388.0 600.0 0.0842 -3.558 0.000000 0.0000   1659 MEZE5Y761
FMEZE521 F2MEZE11 2 1 235.0 396.7 300.0 0.2448 -5.048 0.000000 0.0000    847 MEZE5Y762
FMEZE521 F3MEZE11 3 9 240.0 388.0 600.0 0.1186 -2.410 0.000000 0.0000   1659 MEZE5Y763
FMEZE521 F4MEZE11 4 1 240.0 388.0 600.0 0.0803 -3.673 0.000000 0.0000   1659 MEZE5Y764
FMIONS21 F1MION11 1 1 240.0 388.0 600.0 0.1263 -2.525 0.000000 0.0000   1659 MIONSY761
FMIONS22 FMIONS12 3 0 240.0 388.0 17320 0.1722 13.851 -2.99826 1.6163   1628 MIONSY763
FMIONS23 F2MION11 2 1 240.0 388.0 600.0 0.1186 -2.449 0.000000 0.0000   1659 MIONSY762
FMORBR21 F2MORB11 2 1 240.0 388.0 600.0 0.0842 -3.635 0.000000 0.0000   1659 MORBRY762
FMORBR21 F3MORB11 3 1 240.0 388.0 600.0 0.0803 -3.405 0.000000 0.0000   1659 MORBRY763
FMORBR21 F4MORB11 4 1 240.0 388.0 600.0 0.0689 -3.597 0.000000 0.0000   1659 MORBRY764
FMORBR21 FMORBR11 1 8 240.0 388.0 17320 0.1798 13.889 -2.83160 1.5260   1658 MORBRY761
FMOULA21 FMOULA11 1 0 242.9 388.0 17320 0.7203 14.068 -4.04944 1.8328   1658 MOULAY761
FMOULA22 FMOULA12 2 0 240.0 388.0 17320 0.1837 13.736 -26.2083 2.6302   1658 MOULAY762
FMQIS 23 F1MQIS11 1 1 225.0 380.0 300.0 0.2279 -7.292 0.000000 0.0000    845 MQIS Y761
FMQIS 23 F2MQIS11 2 1 240.0 388.0 600.0 0.1530 -2.586 0.000000 0.0000   1659 MQIS Y762
FMQIS 23 FMQIS 11 4 0 240.0 388.0 17320 0.1316 13.594 -1.77952 1.7656   1658 MQIS Y764
FMTAHU71 FMTAHU21 2 0 27.00 244.6 17320 0.0012 1.7325 -342.936 68.587  83325 MTAHUY612
FMTAHU72 FMTAHU21 1 0 27.00 244.3 17320 0.0012 1.7364 -342.936 68.587  83325 MTAHUY611
FMTERE71 FMTERE22 6 0 27.00 242.0 17320 0.0036 0.3560 0.000000 0.0000  83325 MTEREY616
FMTERE72 FMTERE21 5 0 27.00 242.0 17320 0.0036 0.3560 0.000000 0.0000  83325 MTEREY615
FMTEZI71 FMTEZI11 1 0 27.00 405.0 17320 0.0065 0.4333 -1011.80 282.99 148133 MTEZIY711
FMTEZI72 FMTEZI12 4 0 27.00 405.0 17320 0.0065 0.4333 -1011.80 282.99 148133 MTEZIY714
FMTEZI73 FMTEZI12 3 0 27.00 405.0 17320 0.0065 0.4333 -1011.80 282.99 148133 MTEZIY713
FMTEZI74 FMTEZI11 2 0 27.00 405.0 17320 0.0065 0.4333 -1011.80 282.99 148133 MTEZIY712
FMTPEZ71 FMTPEZ21 1 0 27.00 236.9 17320 0.0013 1.1574 0.000000 0.0000  83325 MTPEZY611
FMTPEZ72 FMTPEZ21 2 0 27.00 236.9 17320 0.0013 1.1574 0.000000 0.0000  83325 MTPEZY612
FMTVAR71 FMTVAR21 1 0 27.00 235.0 17320 0.0132 1.1484 0.000000 0.0000  68175 MTVARY611
FMUHLB17 FMUHLB19 1 0 400.0 400.0 17320 0.0352 3.5200 0.000000 0.0000   9999 MUHLBY771
FMUHLB1A FMUHLB18 2 0 400.0 400.0 17320 0.0352 3.5200 0.000000 0.0000   9999 MUHLBY772
FMUR  24 FMUR  21 1 0 225.0 225.0 17320 0.0430 4.3000 0.000000 0.0000   9999 MUR  Y661
FN.SE171 FN.SE111 1 0 27.00 405.0 17320 0.0012 0.0684 0.000000 0.0000 148133 N.SE5Y711
FN.SE271 FN.SE211 2 0 27.00 405.0 17320 0.0012 0.0684 0.000000 0.0000 148133 N.SE5Y712
FNEOUL21 F1NEOU11 1 1 240.0 388.0 600.0 0.1301 -2.372 0.000000 0.0000   1659 NEOULY761
FNEOUL21 F2NEOU11 2 9 240.0 388.0 600.0 0.0803 -3.444 0.000000 0.0000   1659 NEOULY762
FNIORT24 FNIORT23 5 0 225.0 225.0 17320 0.0402 4.0200 0.000000 0.0000    990 NIORTY665
FORAIS71 FORAIS21 1 0 27.00 240.0 17320 0.0105 1.0505 -342.935 68.587  83325 ORAISY611
FORAIS72 FORAIS21 3 0 27.00 240.0 17320 0.0105 1.0505 -342.935 68.587  83325 ORAISY613
FORAIS73 FORAIS21 2 0 27.00 240.0 17320 0.0105 1.0505 -342.935 68.587  83325 ORAISY612
FORELL71 FORELL21 2 0 27.00 240.0 17320 0.0013 2.1656 0.000000 0.0000  83325 ORELLY612
FORELL72 FORELL21 1 0 27.00 240.0 17320 0.0013 2.1441 0.000000 0.0000  83325 ORELLY611
FOTTMA71 FOTTMA22 3 0 27.00 236.0 17320 0.0785 2.3560 0.000000 0.0000  83325 OTTMAY613
FOUDON21 FOUDON11 1 0 240.0 405.0 17320 0.1580 13.664 -1.47223 1.1691   1658 OUDONY761
FP.AND14 FP.AND13 1 0 400.0 400.0 17320 0.0708 7.0800 0.000000 0.0000   9999 P.ANDY771
FP.AND21 FP.AND11 1 8 235.0 397.1 17320 0.3748 23.673 -11.7030 1.8796    846 P.ANDY761
FP.AND21 FP.AND12 2 0 240.0 405.0 17320 0.3659 22.492 -5.32654 1.2625    828 P.ANDY762
FP.BOR71 FP.BOR21 2 0 27.00 231.0 17320 0.0153 1.5301 -205.761 68.587  83325 P.BORY612
FP.BOR72 FP.BOR21 1 0 27.00 231.0 17320 0.0153 1.5301 -205.761 68.587  83325 P.BORY611
FP.ESC71 FP.ESC21 1 0 27.00 235.0 17320 0.0013 1.1880 0.000000 0.0000  83325 P.ESCY611
FP.GAS21 F1P.GA11 1 9 240.0 388.0 600.0 0.0612 -3.673 0.000000 0.0000   1655 P.GASY761
FP.GAS21 FP.GAS11 5 0 240.0 388.0 17320 0.1798 13.774 -3.88021 1.8733   1653 P.GASY765
FP.GAS23 F2P.GA11 2 1 240.0 388.0 600.0 0.1492 -2.449 0.000000 0.0000   1655 P.GASY762
FP.GAS23 F3P.GA11 3 1 240.0 388.0 600.0 0.0842 -3.673 0.000000 0.0000   1655 P.GASY763
FP.GAS23 F4P.GA11 4 1 240.0 388.0 600.0 0.2762 -2.556 0.000000 0.0000   1519 P.GASY764
FP.HA521 FP.HA511 2 0 240.0 388.0 17320 0.1309 13.430 -1.85711 1.7885   1658 P.HA5Y762
FP.HA521 FP.HA511 3 0 240.0 388.0 17320 0.1875 13.927 -3.13021 1.7656   1658 P.HA5Y763
FP.ORG21 FP.ORG11 1 0 235.0 397.1 17320 0.3786 23.865 -13.0285 1.9158    846 P.ORGY761
FP.ROU61 FP.ROU21 2 0 66.00 220.0 17320 0.0891 5.3370 -19.4215 15.496   1707 P.ROUY632
FP.ROU61 FP.ROU21 3 0 66.00 220.0 17320 0.0864 5.2470 -21.2121 15.014   1707 P.ROUY633
FP.ROU61 FP.ROU21 4 0 66.00 220.0 17320 0.0873 5.3100 -20.6612 15.060   1707 P.ROUY634
FP.ROU61 FP.ROU21 5 0 66.00 220.0 17320 0.0838 5.3100 -10.4683 11.639   1707 P.ROUY635
FP.SAM71 FP.SAM21 1 0 27.00 240.0 17320 0.0034 0.3405 0.000000 0.0000  83325 QUAR5Y611
FPALUE71 FPALUE12 2 0 27.00 415.0 17320 0.0011 0.0626 0.000000 326.47 148133 PALUEY712
FPALUE72 FPALUE11 3 0 27.00 415.0 17320 0.0011 0.0626 0.000000 326.47 148133 PALUEY713
FPALUE73 FPALUE14 4 0 27.00 415.0 17320 0.0011 0.0626 0.000000 326.47 148133 PALUEY714
FPALUE74 FPALUE13 1 0 27.00 415.0 17320 0.0011 0.0626 0.000000 326.47 148133 PALUEY711
FPENLY71 FPENLY11 1 0 27.00 415.0 17320 0.0011 0.0626 0.000000 326.47 148133 PENLYY711
FPENLY72 FPENLY12 2 0 27.00 415.0 17320 0.0011 0.0626 0.000000 326.47 148133 PENLYY712
FPONAN71 FPONAN21 1 0 27.00 235.0 17320 0.0025 0.2003 -321.537 225.79  83325 PONANY611
FPONTE21 FPONTE11 1 0 240.0 388.0 17320 0.1875 13.698 -2.93750 1.7951   1658 PONTEY761
FPOUGE71 FPOUGE21 5 0 27.00 230.0 17320 0.0069 2.3358 -134.294 70.233  83325 POUGEY615
FPOUGE72 FPOUGE21 3 0 27.00 225.0 17320 0.0233 2.3328 -777.778 119.34  83325 POUGEY613
FPOUGE73 FPOUGE21 2 0 27.00 225.0 17320 0.0233 2.3328 -777.778 119.34  83325 POUGEY612
FPOUGE74 FPOUGE21 1 0 27.00 225.0 17320 0.0233 2.3328 -777.778 119.34  83325 POUGEY611
FPOUGE75 FPOUGE21 4 0 27.00 230.0 17320 0.0689 0.3473 -2144.72 236.21  83325 POUGEY614
FPRAGN22 FPRAGN24 1 0 225.0 225.0 17320 0.1100 11.000 0.000000 0.0000   9999 PRAGNY661
FPRAGN71 FPRAGN21 3 0 27.00 237.0 17320 0.0244 2.4400 0.000000 0.0000  83325 PRAGNY613
FPRAGN72 FPRAGN21 1 0 27.00 221.7 17320 0.0113 1.1262 -233.196 23.320  83325 PRAGNY611
FPRAGN73 FPRAGN21 2 0 27.00 236.0 17320 0.0013 0.6953 -0.13717 0.1372  83325 PRAGNY612
FPREGU21 FPREGU11 1 0 240.0 405.0 17320 0.1398 13.580 -1.66701 1.1802   1658 PREGUY761
FPREGU51 FPREGU11 1 0 100.0 405.0 17320 0.1646 8.9559 -28.7201 12.800   1591 PREGUY741
FPREGU51 FPREGU11 2 0 100.0 405.0 17320 0.1561 8.7913 -25.9801 12.220   1591 PREGUY742
FPROV571 FPROV521 4 0 27.00 235.0 17320 0.0073 0.3142 -679.424 246.91  83325 PALUNY614
FQUINS71 FQUINS21 1 0 27.00 230.0 17320 0.0207 2.0671 -685.870 68.587  83325 QUINSY611
FQUINT21 F1QUIN11 1 1 240.0 388.0 600.0 0.1186 -2.564 0.000000 0.0000   1659 QUINTY761
FQUINT21 FQUINT11 2 0 240.0 388.0 17320 0.1798 13.736 -23.0035 2.7604   1658 QUINTY762
FQUINT71 F1QUIN11 1 0 21.00 388.0 600.0 0.0174 0.3580 0.000000 0.0000   9999 QUINTY711
FRAN.P23 FRAN.P21 1 0 225.0 225.0 17320 0.0405 4.0490 0.000000 0.0000   9999 RAN.PY661
FRANCE71 FRANCE23 3 0 27.00 225.0 17320 0.0792 1.9987 -301.783 82.305  83325 RANCEY613
FRANCE72 FRANCE21 1 0 27.00 225.0 17320 0.0815 2.0275 -301.783 82.305  83325 RANCEY611
FRANCE73 FRANCE22 2 0 27.00 225.0 17320 0.0788 1.9714 -301.783 82.305  83325 RANCEY612
FREALT21 F1REAL11 1 1 240.0 388.0 600.0 0.1301 -2.525 0.000000 0.0000   1660 REALTY761
FREALT21 F2REAL11 2 9 240.0 388.0 600.0 0.1339 -2.525 0.000000 0.0000   1660 REALTY762
FREALT21 FREALT11 3 0 240.0 388.0 17320 0.1798 13.583 -22.1198 2.8698   1658 REALTY763
FREALT71 F1REAL11 1 0 21.00 388.0 600.0 0.0145 0.3480 0.000000 0.0000   9999 REALTY711
FREALT71 F2REAL11 2 8 21.00 388.0 600.0 0.0145 0.3577 0.000000 0.0000   9999 REALTY712
FREMIS21 FREMIS11 1 0 240.0 405.0 17320 0.3666 22.559 -3.86632 1.3385    828 REMISY761
FREVI571 FREVI512 2 0 27.00 400.0 17320 0.0046 0.5376 -960.218 274.35 148133 REVI5Y712
FREVI572 FREVI513 3 0 27.00 400.0 17320 0.0046 0.4966 -548.696 178.33 148133 REVI5Y713
FREVI573 FREVI514 4 0 27.00 400.0 17320 0.0046 0.4966 -548.696 178.33 148133 REVI5Y714
FREVI574 FREVI511 1 0 27.00 400.0 17320 0.0046 0.5376 -960.218 274.35 148133 REVI5Y711
FREVIG21 F5REVI11 5 1 240.0 388.0 600.0 0.1416 -2.602 0.000000 0.0000   1659 REVIGY765
FREVIG71 F5REVI11 5 0 21.00 388.0 600.0 0.0140 0.3559 0.000000 0.0000   9999 REVIGY715
FRIGOT71 FRIGOT21 1 0 27.00 238.0 17320 0.0187 0.8561 -40.6036 68.861  68175 RIGOTY611
FROUGE21 FROUGE11 2 0 235.0 397.1 17320 0.3939 24.323 -16.4780 1.9556    846 ROUGEY762
FROUGE21 FROUGE11 3 8 240.0 388.0 17320 0.1837 13.697 -4.30556 2.3507   1658 ROUGEY763
FROUGE21 FROUGE11 5 0 240.0 388.0 17320 0.1760 13.430 -4.86285 2.4444   1658 ROUGEY765
FRUEYR21 F1RUEY11 1 1 240.0 405.0 300.0 0.2634 -3.213 0.000000 0.0000    829 RUEYRY761
FRUEYR21 F2RUEY11 2 1 235.0 396.7 300.0 0.2356 -4.436 0.000000 0.0000    840 RUEYRY762
FRUHBO71 FRUHBO21 1 0 27.00 228.0 17320 0.0195 1.4641 0.000000 33.471  83325 RUHBOY611
FRULHA21 F1RULH11 1 1 235.0 396.3 300.0 0.2180 -4.207 0.000000 0.0000    847 RULHAY761
FRULHA21 F2RULH11 2 9 235.0 396.7 300.0 0.2256 -4.016 0.000000 0.0000    847 RULHAY762
FRULHA21 F3RULH11 3 1 240.0 388.0 600.0 0.1351 -3.788 0.000000 0.0000   1659 RULHAY763
FRULHA71 F1RULH11 1 8 21.00 380.0 300.0 0.0074 0.6768 0.000000 0.0000   9999 RULHAY711
FRULHA71 F2RULH11 2 0 21.00 380.0 300.0 0.0162 0.6426 0.000000 0.0000   9999 RULHAY712
FRULHA72 F3RULH11 3 0 21.00 388.0 600.0 0.0162 0.3776 0.000000 0.0000   9999 RULHAY713
FS.BIS71 FS.BIS11 5 0 27.00 405.0 17320 0.0149 0.6431 -795.611 198.90 148133 S.BISY715
FS.BIS72 FS.BIS11 4 0 27.00 405.0 17320 0.0149 0.6431 -795.611 198.90 148133 S.BISY714
FS.BIS73 FS.BIS11 3 0 27.00 405.0 17320 0.0149 0.6431 -795.611 198.90 148133 S.BISY713
FS.BIS74 FS.BIS11 1 0 27.00 405.0 17320 0.0149 0.6431 -795.611 198.90 148133 S.BISY711
FS.BIS75 FS.BIS11 2 0 27.00 405.0 17320 0.0149 0.6431 -795.611 198.90 148133 S.BISY712
FS.CUR71 FS.CUR21 1 0 27.00 238.0 17320 0.0187 0.8561 -40.6036 68.861  83325 S.CURY611
FS.PON71 FS.PON21 2 0 27.00 235.0 17320 0.0581 0.8712 -1810.70 226.34  83325 S.PONY612
FS.PON72 FS.PON23 3 0 27.00 235.0 17320 0.0581 0.8712 -1810.70 226.34  83325 S.PONY613
FS.PON73 FS.PON21 4 0 27.00 235.0 17320 0.0581 0.8712 -1810.70 226.34  83325 S.PONY614
FS.PON74 FS.PON23 1 0 27.00 235.0 17320 0.0581 0.8712 -1810.70 226.34  83325 S.PONY611
FSALIG71 FSALIG21 2 0 27.00 230.0 17320 0.0232 2.3152 -685.870 68.587  83325 SALIGY612
FSALIG72 FSALIG21 1 0 27.00 230.0 17320 0.0232 2.3152 -685.870 68.587  83325 SALIGY611
FSALON71 FSALON21 2 0 27.00 237.0 17320 0.0236 2.3621 -548.699 68.587  83325 SALONY612
FSALON72 FSALON21 1 0 27.00 237.0 17320 0.0236 2.3621 -548.699 68.587  83325 SALONY611
FSANDO51 FSANDO21 1 0 96.00 220.0 17320 0.3047 11.025 -48.8281 14.214    690 SANDOY641
FSANDO51 FSANDO21 2 0 93.00 225.0 17320 0.2682 10.080 -25.7834 10.082    712 SANDOY642
FSARRA71 FSARRA21 4 0 27.00 248.8 17320 0.0012 1.2650 -155.007 54.870  83325 SARRAY614
FSARRA72 FSARRA21 3 0 27.00 245.0 17320 0.0012 1.6833 -493.827 71.331  83325 SARRAY613
FSARRA73 FSARRA21 1 0 27.00 245.0 17320 0.0012 2.1157 -345.679 227.71  83325 SARRAY611
FSARRA74 FSARRA21 2 0 27.00 245.0 17320 0.0012 1.6869 -493.827 71.331  83325 SARRAY612
FSAUCA21 FSAUCA11 1 0 240.0 388.0 17320 0.1837 13.812 -3.80208 2.0365   1658 SAUCAY761
FSAUCA23 F3SAUC11 3 1 240.0 388.0 600.0 0.0673 -2.013 0.000000 0.0000   1659 SAUCAY763
FSAUCA24 FSAUCA11 2 0 240.0 388.0 17320 0.1837 13.697 -18.3559 2.8646   1658 SAUCAY762
FSAUCA71 F3SAUC11 3 0 21.00 388.0 600.0 0.0127 0.3808 0.000000 0.0000   9999 SAUCAY713
FSAUS271 FSAUS222 2 0 27.00 236.0 17320 0.0013 1.2431 -855.967 85.048  83325 SAUS2Y612
FSAUS272 FSAUS222 1 0 27.00 236.0 17320 0.0013 1.2238 -855.967 85.048  83325 SAUS2Y611
FSAUS521 F1SAUS11 1 1 240.0 388.0 600.0 0.0650 -2.640 0.000000 0.0000   1659 SAUS5Y761
FSAUS521 FSAUS511 2 8 240.0 388.0 17320 0.1913 13.736 -3.52725 1.8663   1658 SAUS5Y762
FSAUTE71 FSAUTE21 1 0 27.00 243.2 17320 0.0012 1.8254 -617.283 67.215  83325 SAUTEY611
FSAUTE72 FSAUTE21 2 0 27.00 243.2 17320 0.0012 1.8451 -617.283 67.215  83325 SAUTEY612
FSCHEE21 FSCHEE12 1 0 240.0 388.0 17320 0.1316 13.609 -1.38368 1.7486   1658 SCHEEY761
FSEINE71 F1SEIN21 1 0 21.00 225.0 120.0 0.0080 0.6419 0.000000 0.0000   9999 SEINEY611
FSEINE72 F2SEIN21 2 0 21.00 225.0 120.0 0.0080 0.6419 0.000000 0.0000   9999 SEINEY612
FSEREI21 F2SERE11 2 1 240.0 388.0 600.0 0.1416 -2.563 0.000000 0.0000   1659 SEREIY762
FSEREI22 F1SERE11 1 1 240.0 388.0 600.0 0.0865 -1.416 0.000000 0.0000   1659 SEREIY761
FSIERE21 F2SIER11 2 1 235.0 396.3 300.0 0.4360 -4.933 0.000000 0.0000    840 SIEREY762
FSIERE22 F4SIER11 4 1 235.0 396.0 300.0 0.1950 -4.857 0.000000 0.0000    840 SIEREY764
FSINAR71 FSINAR21 4 0 27.00 256.0 17320 0.0011 0.9233 -1283.96 154.32  83325 MTEYNY614
FSINAR72 FSINAR21 2 0 27.00 256.0 17320 0.0011 0.9066 -1111.11 164.61  83325 MTEYNY612
FSINAR73 FSINAR21 3 0 27.00 256.0 17320 0.0011 0.9155 -1296.30 155.28  83325 MTEYNY613
FSINAR74 FSINAR21 1 0 27.00 256.0 17320 0.0011 0.8988 -1111.11 164.61  83325 MTEYNY611
FSIRMI51 FSIRMI21 1 8 93.00 225.0 17320 0.2648 10.114 -26.1301 10.059    712 SIRMIY641
FSIRMI51 FSIRMI21 3 0 93.00 225.0 17320 0.2734 10.097 -30.2925 10.545    712 SIRMIY643
FSIRMI51 FSIRMI21 5 0 93.00 225.0 17320 0.3229 10.011 -23.4247 9.9202    712 SIRMIY645
FSIRMI51 FSIRMI21 6 0 93.00 225.0 17320 0.3400 9.6698 -109.053 11.944    712 SIRMIY646
FSISTE71 FSISTE22 2 0 27.00 230.0 17320 0.0065 0.6477 -1569.27 185.19  83325 SISTEY612
FSISTE72 FSISTE21 1 0 27.00 230.0 17320 0.0065 0.6477 -1569.27 185.19  83325 SISTEY611
FSSAL771 FSSAL712 2 0 27.00 405.0 17320 0.0012 0.0684 0.000000 0.0000 148133 SSAL7Y712
FSSAL772 FSSAL711 1 0 27.00 405.0 17320 0.0012 0.0664 0.000000 0.0000 148133 SSAL7Y711
FSSAVO21 FSSAVO11 1 0 240.0 388.0 17320 0.1607 13.697 -18.9878 2.5243   1658 SSAVOY761
FSSCAL51 FSSCAL21 1 0 94.00 220.0 17320 0.1625 9.2924 -25.9394 11.634   1200 SSCALY641
FSSCHA71 FSSCHA21 3 0 27.00 237.0 17320 0.0175 1.7521 -205.761 68.587  83325 SSCHAY613
FSSCHA72 FSSCHA21 2 0 27.00 237.0 17320 0.0175 1.7521 -205.761 68.587  83325 SSCHAY612
FSSCHA73 FSSCHA21 1 0 27.00 237.0 17320 0.0175 1.7521 -205.761 68.587  83325 SSCHAY611
FSSCOG71 FSSCOG21 2 0 27.00 236.0 17320 0.0013 1.6568 0.000000 0.0000  83325 SSCOGY612
FSSCOG72 FSSCOG21 1 0 27.00 236.0 17320 0.0013 1.4580 0.000000 0.0000  83325 SSCOGY611
FSSCRO71 FSSCRO21 1 0 27.00 230.0 17320 0.0495 0.7060 -2378.60 204.39  83325 SSCROY611
FSSEA271 FSSEA212 2 0 27.00 400.0 17320 0.0021 0.0916 0.000000 0.0000 148133 SSEA2Y712
FSSEA272 FSSEA211 1 0 27.00 400.0 17320 0.0021 0.0916 0.000000 0.0000 148133 SSEA2Y711
FSSELO21 F5SSEL11 5 1 235.0 397.1 300.0 0.2524 -2.868 0.000000 0.0000    810 SSELOY765
FSSELO21 F6SSEL11 6 1 235.0 397.1 300.0 0.4130 -2.142 0.000000 0.0000    810 SSELOY766
FSSPMA71 FSSPMA21 1 0 27.00 247.0 17320 0.0164 0.7361 -1569.27 185.60  83325 SSPMAY611
FSSTUL71 FSSTUL21 1 0 27.00 245.0 17320 0.0141 1.4088 -1646.09 150.89  83325 SSTULY611
FSTRAS71 FSTRAS22 1 0 27.00 237.0 17320 0.0122 3.5691 -345.679 87.791  83325 STRASY611
FSTRAS72 FSTRAS22 2 0 27.00 237.0 17320 0.0122 3.6470 -345.679 87.791  83325 STRASY612
FTABAR21 FTABAR11 1 0 235.0 396.3 17320 0.4322 22.029 -3.54911 1.8452    837 TABARY761
FTABAR21 FTABAR11 2 0 237.0 400.0 17320 0.4276 20.151 -5.85198 1.8676    837 TABARY762
FTAMAR23 F1TAMA11 1 1 240.0 388.0 600.0 0.0880 -3.329 0.000000 0.0000   1659 TAMARY761
FTAMAR23 F2TAMA11 2 1 240.0 388.0 600.0 0.1263 -2.525 0.000000 0.0000   1659 TAMARY762
FTAMAR23 FTAMAR11 3 0 240.0 388.0 17320 0.1798 13.736 -23.9756 2.6128   1658 TAMARY763
FTAVAU71 FTAVAU21 1 8 27.00 237.0 17320 0.0019 1.2758 0.000000 0.0000  68175 TAVA5Y611
FTAVAU72 FTAVAU21 2 8 27.00 237.0 17320 0.0019 1.4796 0.000000 0.0000  68175 TAVA5Y612
FTAVEL21 FTAVEL11 3 0 240.0 388.0 17320 0.1798 13.774 -22.0416 2.8368   1658 TAVELY763
FTAVEL21 FTAVEL15 4 0 240.0 388.0 17320 0.1798 13.774 -20.6284 2.7431   1658 TAVELY764
FTERR651 FTERR611 1 0 100.0 405.0 17320 0.1213 8.5170 -9.78800 13.367   1591 TERR6Y741
FTERR651 FTERR612 3 8 100.0 405.0 17320 0.1610 8.9864 -30.9901 12.020   1591 TERR6Y743
FTERR651 FTERR616 2 8 100.0 405.0 17320 0.2762 14.071 -11.5700 9.3700    991 TERR6Y742
FTERRI23 FTERRI12 1 0 240.0 388.0 17320 0.1760 13.736 -16.9392 2.4792   5214 TERRIY761
FTERRI23 FTERRI13 2 8 240.0 388.0 17320 0.1875 13.889 -3.61979 1.8420   5230 TERRIY762
FTILL551 FTILL511 1 0 100.0 405.0 17320 0.1616 8.7974 -24.8900 11.480   1591 TILL5Y741
FTILL551 FTILL512 4 0 100.0 405.0 17320 0.1597 8.8279 -23.4701 11.270   1591 TILL5Y744
FTOURB21 FTOURB11 3 0 240.0 388.0 17320 0.1913 14.233 -4.95659 2.1944   1660 TOURBY763
FTOURB21 FTOURB11 4 0 240.0 388.0 17320 0.1798 13.889 -3.79166 1.8420   1660 TOURBY764
FTRAN571 FTRAN521 1 0 27.00 225.0 17320 0.0130 1.1952 0.000000 0.0000  68175 TRAN5Y611
FTRAN571 FTRAN521 2 0 27.00 225.0 17320 0.0130 1.1808 0.000000 0.0000  68175 TRAN5Y612
FTRANS21 FTRANS11 1 0 240.0 388.0 17320 0.1760 13.736 0.000000 1.7622   1559 TRANSY761
FTRANS21 FTRANS11 2 8 240.0 388.0 17320 0.1760 13.774 -3.12517 1.7865   1658 TRANSY762
FTRANS61 FTRANS21 1 0 64.50 225.0 17320 0.0981 4.9693 -52.8813 19.174   1028 TRANSY631
FTRANS61 FTRANS21 2 0 63.00 220.0 17320 0.1566 5.0924 -297.305 24.490   1050 TRANSY632
FTRANS61 FTRANS21 3 0 66.00 231.2 17320 0.0828 5.4360 -35.5371 20.248   1707 TRANSY633
FTRI.P21 FTRI.P11 0 8 240.0 388.0 17320 0.1837 13.621 -28.5521 2.7604   1658 TRI.PY760
FTRI.P21 FTRI.P14 9 8 240.0 388.0 17320 0.1837 13.621 -28.5521 2.7604   1658 TRI.PY769
FTRI.P23 FTRI.P13 6 0 235.0 420.0 17320 0.0429 6.6683 -39.5473 4.8348   8387 TRI.PY766
FTRI.P24 FTRI.P15 5 0 235.0 420.0 17320 0.0429 6.6683 -39.5473 4.8348   8387 TRI.PY765
FTRI.P25 FTRI.P14 1 0 235.0 420.0 17320 0.0429 6.6683 -39.5473 4.8348   8387 TRI.PY761
FTRI.P26 FTRI.P11 2 0 235.0 420.0 17320 0.0429 6.6683 -39.5473 4.8348   8387 TRI.PY762
FTRICA71 FTRICA22 3 0 27.00 235.0 17320 0.0019 0.0925 0.000000 0.0000  83325 TRICAY613
FTRICA72 FTRICA23 2 0 27.00 235.0 17320 0.0019 0.0925 0.000000 0.0000  83325 TRICAY612
FTRICA73 FTRICA24 1 0 27.00 235.0 17320 0.0019 0.0925 0.000000 0.0000  83325 TRICAY611
FTRICA74 FTRICA21 4 0 27.00 235.0 17320 0.0019 0.0925 0.000000 0.0000  83325 TRICAY614
FV.SEV51 FV.SEV22 1 0 94.00 220.0 17320 0.1552 8.2701 -11.1023 6.9262   1205 V.SEVY641
FVAIR671 FVAIR622 3 8 27.00 236.0 17320 0.0036 0.3639 0.000000 0.0000  83325 VAIREY613
FVAIR672 FVAIR621 1 8 27.00 230.0 17320 0.0030 0.3032 -1234.57 308.64  83325 VAIREY611
FVAIR673 FVAIR621 2 8 27.00 235.0 17320 0.0031 0.3063 -1289.44 342.94  83325 VAIREY612
FVALDI21 F1VALD11 1 1 235.0 390.0 300.0 0.3667 -2.070 0.000000 0.0000    847 VALDIY761
FVALDI21 FVALDI11 2 0 235.0 396.7 17320 0.3786 23.941 -13.7075 2.0281    846 VALDIY762
FVALDI71 F1VALD11 1 0 21.00 390.0 300.0 0.0177 0.8582 0.000000 0.0000   9999 VALDIY711
FVAUJA71 FVAUJA13 4 0 27.00 405.0 17320 0.0160 0.6000 -1012.35 349.79 148133 VAUJAY714
FVAUJA72 FVAUJA13 3 0 27.00 405.0 17320 0.0157 0.5996 -969.821 366.26 148133 VAUJAY713
FVAUJA73 FVAUJA13 6 0 27.00 405.0 17320 0.0157 0.5991 -914.955 374.49 148133 VAUJAY716
FVAUJA74 FVAUJA11 5 0 27.00 405.0 17320 0.0159 0.5978 -1053.50 369.00 148133 VAUJAY715
FVAUJA75 FVAUJA11 2 0 27.00 405.0 17320 0.0158 0.5960 -1002.74 375.86 148133 VAUJAY712
FVAUJA76 FVAUJA11 1 0 27.00 405.0 17320 0.0578 0.5982 -1392.32 386.83 148133 VAUJAY711
FVAUPA21 FVAUPA11 2 0 240.0 388.0 17320 0.1875 13.736 -3.43056 1.8785   5242 VAUPAY762
FVAUPA21 FVAUPA11 3 0 240.0 388.0 17320 0.2181 13.851 -4.02951 1.9132   5242 VAUPAY763
FVAUPA21 FVAUPA11 4 0 240.0 388.0 17320 0.1798 13.812 -17.3594 2.5191   5242 VAUPAY764
FVERFE21 F1VERF11 1 1 240.0 388.0 600.0 0.1301 -2.602 0.000000 0.0000   1660 VERFEY761
FVERFE21 F2VERF11 2 1 240.0 388.0 600.0 0.1263 -2.410 0.000000 0.0000   1660 VERFEY762
FVERR571 FVERR521 1 0 27.00 235.0 17320 0.1034 2.9807 0.000000 0.0000  83325 VERR5Y611
FVESLE21 FVESLE11 2 0 240.0 388.0 17320 0.1837 13.851 -23.1944 2.8646   1658 VESLEY762
FVESLE22 FVESLE11 3 8 240.0 388.0 17320 0.1760 13.812 -22.0382 2.7899   1658 VESLEY763
FVIELM21 F1VIEL11 1 1 235.0 396.7 300.0 0.1759 -4.551 0.000000 0.0000    839 VIELMY761
FVIELM21 FVIELM13 3 0 235.0 396.3 17320 0.4398 21.685 -3.09642 1.8035    837 VIELMY763
FVIELM23 FVIELM11 2 0 240.0 388.0 17320 0.1798 13.812 -4.36632 1.8090   1658 VIELMY762
FVIELM71 F1VIEL11 1 0 21.00 380.0 300.0 0.0155 0.6386 0.000000 0.0000   9999 VIELMY711
FVIGY 21 FVIGY 14 3 0 240.0 388.0 17320 0.1798 13.774 -24.5261 2.9271   1658 VIGY Y763
FVIGY 22 FVIGY 13 1 0 240.0 388.0 17320 0.1683 13.736 -22.2778 2.8021   1658 VIGY Y761
FVINCE21 FVINCE11 5 0 240.0 388.0 17320 0.1760 13.697 -18.5764 2.7083   1658 VINCEY765
FVINCE22 F6VINC11 6 1 240.0 388.0 600.0 0.0689 -3.482 0.000000 0.0000   1659 VINCEY766
FVINCE71 F6VINC11 6 0 21.00 388.0 600.0 0.0072 0.3498 0.000000 0.0000   9999 VINCEY716
FVLARO71 FVLARO13 1 8 27.00 390.0 17320 0.0052 0.5181 -4012.34 260.63 148133 VLAROY711
FVLARO72 FVLARO11 2 8 27.00 390.0 17320 0.0052 0.5215 -4012.34 260.63 148133 VLAROY712
FVLEJU21 F2VLEJ11 2 1 240.0 388.0 600.0 0.1377 -2.487 0.000000 0.0000   1659 VLEJUY762
FVLEJU21 F3VLEJ11 3 1 240.0 388.0 600.0 0.0689 -3.520 0.000000 0.0000   1659 VLEJUY763
FVLEJU21 F4VLEJ11 4 1 240.0 388.0 600.0 0.0957 -3.673 0.000000 0.0000   1659 VLEJUY764
FVLEJU21 F5VLEJ11 5 9 240.0 388.0 600.0 0.0727 -3.444 0.000000 0.0000   1659 VLEJUY765
FVLEJU21 F6VLEJ11 6 1 240.0 388.0 600.0 0.0918 -1.454 0.000000 0.0000   1659 VLEJUY766
FVLERB51 FVLERB11 1 8 100.0 405.0 17320 0.1695 8.9621 -59.0000 16.070   1591 VLERBY741
FVLERB51 FVLERB12 3 0 100.0 405.0 17320 0.1616 8.9072 -30.2101 12.710   1591 VLERBY743
FVLEVA21 F2VLEV11 2 1 240.0 388.0 600.0 0.0803 -3.558 0.000000 0.0000   1659 VLEVAY762
FVLEVA21 F4VLEV11 4 1 240.0 388.0 600.0 0.1607 -2.487 0.000000 0.0000   1660 VLEVAY764
FVLEVA21 F9VLEV11 9 1 235.0 397.1 300.0 0.2601 -2.065 0.000000 0.0000    839 VLEVAY769
FVLEVA21 FVLEVA11 3 0 240.0 388.0 17320 0.1760 13.659 -18.7621 2.4983   1658 VLEVAY763
FVLEVA21 FVLEVA11 5 0 235.0 397.1 17320 0.3824 24.056 -20.0815 1.9466    837 VLEVAY765
FVOUGL71 FVOUGL21 1 0 27.00 235.0 17320 0.0020 1.1022 -513.033 138.55  83325 VOUGLY611
FVOUGL72 FVOUGL21 2 0 27.00 235.0 17320 0.0020 1.1022 -513.033 138.55  83325 VOUGLY612
FWARAN23 FWARAN12 3 0 240.0 388.0 17320 0.1875 13.506 -4.73958 2.3906   1658 WARANY763
FWARAN25 FWARAN11 1 8 240.0 388.0 17320 0.1913 13.583 -4.67361 2.1736   1658 WARANY761
FWARAN25 FWARAN13 4 0 240.0 388.0 17320 0.1837 13.851 -4.41840 1.8090   1658 WARANY764
FWARAN27 FWARAN14 2 0 240.0 388.0 17320 0.1798 13.545 -4.93056 2.2674   1658 WARANY762
FWEPPE21 FWEPPE12 1 0 240.0 388.0 17320 0.1913 14.004 -5.42187 2.5990   1658 WEPPEY761
FWEPPE23 FWEPPE11 2 0 240.0 388.0 17320 0.1837 13.927 -4.66667 2.3351   1658 WEPPEY762
FYVE.O21 F1YVE.11 1 1 240.0 388.0 600.0 0.1377 -2.640 0.000000 0.0000   1659 YVE.OY761
FYVE.O71 F1YVE.11 1 0 21.00 388.0 600.0 0.0146 0.3635 0.000000 0.0000   9999 YVE.OY711
G1KERK32 G1KERK61 1 0 150.0 66.00 50.00 0.0225 36.000 0.000000 0.0000    192 _PT_21832_21
GACHAR13 GACHAR1A 1 0 400.0 400.0 250.0 1.1152 122.20 0.000000 0.0000    361 _PT_12013_90
GACHAR13 GACHAR1D 2 0 400.0 400.0 280.0 0.6896 138.95 0.000000 0.0000    404 _PT_12013_90
GACHAR15 GACHAR1B 3 0 400.0 400.0 250.0 1.1152 122.20 0.000000 0.0000    361 _PT_12015_90
GACHAR15 GACHAR1C 4 0 400.0 400.0 280.0 0.6304 113.98 0.000000 0.0000    404 _PT_12015_90
GACHAR1A GACHAR31 5 0 400.0 154.9 250.0 1.0992 -9.352 0.000000 0.0000    361 _PT_90611_12
GACHAR1B GACHAR32 7 0 400.0 154.9 250.0 1.0992 -9.352 0.000000 0.0000    361 _PT_90712_12
GACHAR1C GACHAR31 6 0 400.0 154.9 280.0 0.6416 5.2592 0.000000 0.0000    404 _PT_90813_12
GACHAR1D GACHAR32 8 0 400.0 154.9 280.0 0.6176 -0.472 0.000000 0.0000    404 _PT_90914_12
GACHEL11 GACHEL1A 1 0 400.0 400.0 280.0 1.1520 121.82 0.000000 0.0000    404 _PT_13111_91
GACHEL12 GACHEL1B 2 0 400.0 400.0 280.0 1.1520 121.82 0.000000 0.0000    404 _PT_13112_91
GACHEL12 GACHEL1C 3 0 400.0 400.0 280.0 0.6400 108.59 0.000000 0.0000    404 _PT_13112_91
GACHEL1A GACHEL33 5 0 400.0 154.9 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_91011_13
GACHEL1B GACHEL35 6 0 400.0 154.9 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_91112_13
GACHEL1C GACHEL31 4 0 400.0 154.9 280.0 0.6560 9.0880 0.000000 0.0000    404 _PT_91113_13
GAMIDE14 GAMIDE1A 1 0 400.0 400.0 280.0 0.6400 135.34 0.000000 0.0000    404 _PT_25514_90
GAMIDE16 GAMIDE1B 2 0 400.0 400.0 280.0 0.6400 128.93 0.000000 0.0000    404 _PT_25516_90
GAMIDE1A GAMIDE32 4 0 400.0 157.3 280.0 0.6080 -4.368 0.000000 0.0000    404 _PT_90311_25
GAMIDE1B GAMIDE31 3 0 400.0 157.3 280.0 0.6240 -0.096 0.000000 0.0000    404 _PT_90312_25
GARACH11 GARACH1A 1 0 400.0 400.0 280.0 0.5920 134.70 0.000000 0.0000    404 _PT_22611_90
GARACH12 GARACH1B 2 0 400.0 400.0 280.0 0.7360 109.10 0.000000 0.0000    404 _PT_22612_90
GARACH1A GARACH31 3 0 400.0 157.3 280.0 0.6080 -4.736 0.000000 0.0000    404 _PT_90411_22
GARACH1B GARACH33 4 0 400.0 157.3 280.0 0.7840 7.4880 0.000000 0.0000    404 _PT_90512_22
GDISTO11 GDISTO1A 1 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_13911_91
GDISTO13 GDISTO1B 2 0 400.0 400.0 280.0 0.5920 134.46 0.000000 0.0000    404 _PT_13913_91
GDISTO1A GDISTO31 3 0 400.0 162.2 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_91211_13
GDISTO1B GDISTO33 4 0 400.0 162.2 280.0 0.6560 -5.312 0.000000 0.0000    404 _PT_91312_13
GENTHE11 GENTHE13 1 0 400.0 400.0 460.0 1.2640 -36.11 0.000000 0.0000    664 _PT_27511_27
GFILIP11 GFILIP1A 1 0 400.0 400.0 280.0 0.7360 109.04 0.000000 0.0000    404 _PT_1911_959
GFILIP12 GFILIP1B 2 0 400.0 400.0 280.0 0.7360 110.48 0.000000 0.0000    404 _PT_1912_960
GFILIP1A GFILIP31 3 0 400.0 159.8 280.0 0.7680 6.9280 0.000000 0.0000    404 _PT_95911_19
GFILIP1B GFILIP35 4 0 400.0 159.8 280.0 0.7840 4.8640 0.000000 0.0000    404 _PT_96012_19
GIGOUM61 GIGOUM31 1 8 66.00 150.0 25.00 0.0043 24.394 0.000000 0.0000    219 _PT_21631_21
GIGOUM6B GIGOUM31 2 0 66.00 150.0 25.00 0.0043 24.394 0.000000 0.0000    219 _PT_21631_21
GKALIV13 GKALIV1A 1 0 400.0 400.0 280.0 0.6560 137.15 0.000000 0.0000    404 _PT_45313_90
GKALIV13 GKALIV1B 2 0 400.0 400.0 280.0 0.6720 137.47 0.000000 0.0000    404 _PT_45313_90
GKALIV1A GKALIV34 4 0 400.0 154.9 280.0 0.6080 2.2720 0.000000 0.0000    404 _PT_90111_45
GKALIV1B GKALIV32 3 0 400.0 154.9 280.0 0.6080 1.8880 0.000000 0.0000    404 _PT_90212_45
GKARDI11 GKARDI1A 1 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_5111_955
GKARDI17 GKARDI1B 2 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_5117_956
GKARDI17 GKARDI1C 3 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_5117_957
GKARDI1A GKARDI35 6 0 400.0 157.4 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_95511_51
GKARDI1B GKARDI33 4 0 400.0 157.4 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_95612_51
GKARDI1C GKARDI33 5 0 400.0 157.4 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_95713_51
GKLAVR11 GKLAVR1B 3 0 400.0 400.0 280.0 0.7040 115.33 0.000000 0.0000    404 _PT_45211_95
GKLAVR11 GLAVRI1A 2 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_45211_95
GKLAVR1B GKLAVR31 4 0 400.0 145.1 280.0 0.6880 4.9120 0.000000 0.0000    404 _PT_95912_45
GKOUMO17 GKOUMO1A 1 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_13317_92
GKOUMO18 GKOUMO1C 2 0 400.0 400.0 280.0 0.2080 119.89 0.000000 0.0000    404 _PT_13318_92
GKOUMO18 GKOUMO1D 3 0 400.0 400.0 280.0 0.8160 106.35 0.000000 0.0000    404 _PT_13318_92
GKOUMO19 GKOUMO1E 4 0 400.0 400.0 250.0 0.6400 108.11 0.000000 0.0000    361 _PT_13319_92
GKOUMO19 GKOUMO1F 5 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_13319_92
GKOUMO1A GKOUMO36 8 0 400.0 154.9 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_92011_13
GKOUMO1C GKOUMO36 9 0 400.0 154.9 250.0 0.0640 4.0960 0.000000 0.0000    361 _PT_92213_13
GKOUMO1D GKOUMO32 6 0 400.0 154.9 280.0 0.8320 11.504 0.000000 0.0000    404 _PT_92314_13
GKOUMO1E GKOUMO36 A 0 400.0 154.9 250.0 0.6720 9.4880 0.000000 0.0000    361 _PT_92415_13
GKOUMO1F GKOUMO32 7 0 400.0 154.9 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_92516_13
GLAGAD11 GLAGAD1A 1 0 400.0 400.0 280.0 0.5600 136.05 0.000000 0.0000    404 _PT_30711_92
GLAGAD11 GLAGAD1C 2 8 400.0 400.0 280.0 0.6240 129.87 0.000000 0.0000    404 _PT_30711_92
GLAGAD15 GLAGAD1B 3 0 400.0 400.0 280.0 0.6400 133.66 0.000000 0.0000    404 _PT_30715_92
GLAGAD15 GLAGAD1D 4 0 400.0 400.0 280.0 0.6560 133.63 0.000000 0.0000    404 _PT_30715_92
GLAGAD1A GLAGAD35 8 0 400.0 159.8 280.0 0.7040 -3.936 0.000000 0.0000    404 _PT_92611_30
GLAGAD1B GLAGAD31 5 0 400.0 159.8 280.0 0.5920 -2.000 0.000000 0.0000    404 _PT_92712_30
GLAGAD1C GLAGAD31 6 8 400.0 159.8 280.0 0.6240 2.1120 0.000000 0.0000    404 _PT_92813_30
GLAGAD1D GLAGAD31 7 0 400.0 159.8 280.0 0.6080 -3.232 0.000000 0.0000    404 _PT_92914_30
GLARIS12 GLARIS1B 1 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_6712_931
GLARIS12 GLARIS1D 2 8 400.0 400.0 280.0 0.7680 109.52 0.000000 0.0000    404 _PT_6712_933
GLARIS15 GLARIS1A 3 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_6715_930
GLARIS15 GLARIS1C 4 0 400.0 400.0 280.0 0.6240 129.84 0.000000 0.0000    404 _PT_6715_932
GLARIS1A GLARIS33 6 0 400.0 157.4 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_93011_67
GLARIS1B GLARIS33 7 0 400.0 157.4 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_93112_67
GLARIS1C GLARIS35 8 0 400.0 157.4 280.0 0.6400 -1.840 0.000000 0.0000    404 _PT_93213_67
GLARIS1D GLARIS31 5 8 400.0 159.8 280.0 0.7520 3.9200 0.000000 0.0000    404 _PT_93314_67
GLARYM13 GLARYM1A 1 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_9413_934
GLARYM13 GLARYM1D 2 0 400.0 400.0 280.0 0.6400 137.63 0.000000 0.0000    404 _PT_9413_937
GLARYM15 GLARYM1B 3 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_9415_935
GLARYM15 GLARYM1C 4 0 400.0 400.0 280.0 0.6240 133.55 0.000000 0.0000    404 _PT_9415_936
GLARYM1A GLARYM32 5 0 400.0 159.8 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_93411_94
GLARYM1B GLARYM32 6 0 400.0 159.8 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_93512_94
GLARYM1C GLARYM34 7 0 400.0 159.8 280.0 0.6400 -3.136 0.000000 0.0000    404 _PT_93613_94
GLARYM1D GLARYM34 8 0 400.0 159.8 280.0 0.6240 -6.160 0.000000 0.0000    404 _PT_93714_94
GLAVRI1A GLAGIS31 1 0 400.0 145.1 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_95811_15
GMEGAL11 GMEGAL1C 1 0 400.0 400.0 280.0 0.6240 130.70 0.000000 0.0000    404 _PT_33111_94
GMEGAL13 GMEGAL1A 2 0 400.0 400.0 280.0 0.5600 136.90 0.000000 0.0000    404 _PT_33113_93
GMEGAL13 GMEGAL1B 3 0 400.0 400.0 280.0 0.6400 132.32 0.000000 0.0000    404 _PT_33113_93
GMEGAL13 GMEGAL1D 4 0 400.0 400.0 280.0 0.6560 134.42 0.000000 0.0000    404 _PT_33113_94
GMEGAL1A GMEGAL31 5 0 400.0 150.0 280.0 0.7040 -4.160 0.000000 0.0000    404 _PT_93811_33
GMEGAL1B GMEGAL31 6 0 400.0 150.0 280.0 0.5920 -4.272 0.000000 0.0000    404 _PT_93912_33
GMEGAL1C GMEGAL33 7 0 400.0 150.0 280.0 0.6240 -4.272 0.000000 0.0000    404 _PT_94013_33
GMEGAL1D GMEGAL35 8 0 400.0 150.0 280.0 0.6080 -3.760 0.000000 0.0000    404 _PT_94114_33
GNELVE32 GNELVE33 1 0 150.0 150.0 100.0 0.1102 -3.146 0.000000 0.0000    385 _PT_1532_153
GNSANT11 GNSANT1B 1 0 400.0 400.0 280.0 0.6560 150.14 0.000000 0.0000    404 _PT_28811_94
GNSANT15 GNSANT1A 2 0 400.0 400.0 280.0 0.6560 133.20 0.000000 0.0000    404 _PT_28815_94
GNSANT1A GNSANT33 4 0 400.0 159.8 280.0 0.5920 -2.992 0.000000 0.0000    404 _PT_94711_28
GNSANT1B GNSANT31 3 0 400.0 159.8 280.0 0.5920 -19.30 0.000000 0.0000    404 _PT_94812_28
GPALLI11 GPALLI1C 1 0 400.0 400.0 280.0 0.7680 109.10 0.000000 0.0000    404 _PT_15111_94
GPALLI11 GPALLI1D 2 0 400.0 400.0 280.0 0.6400 129.87 0.000000 0.0000    404 _PT_15111_94
GPALLI13 GPALLI1A 3 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_15113_94
GPALLI13 GPALLI1B 4 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_15113_94
GPALLI13 GPALLI1E 5 0 400.0 400.0 280.0 0.6400 133.98 0.000000 0.0000    404 _PT_15113_94
GPALLI1A GPALLI31 6 0 400.0 154.9 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_94211_15
GPALLI1B GPALLI31 7 0 400.0 154.9 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_94312_15
GPALLI1C GPALLI31 8 0 400.0 154.9 280.0 0.7360 3.3280 0.000000 0.0000    404 _PT_94413_15
GPALLI1D GPALLI35 9 0 400.0 154.9 280.0 0.6080 2.1120 0.000000 0.0000    404 _PT_94514_15
GPALLI1E GPALLI35 A 0 400.0 154.9 280.0 0.6240 -5.472 0.000000 0.0000    404 _PT_94615_15
GSTEFA11 GSTEFA1A 1 0 400.0 400.0 280.0 0.8160 106.75 0.000000 0.0000    404 _PT_11611_94
GSTEFA11 GSTEFA1C 2 0 400.0 400.0 280.0 0.6240 131.92 0.000000 0.0000    404 _PT_11611_95
GSTEFA15 GSTEFA1B 3 0 400.0 400.0 280.0 0.8160 104.86 0.000000 0.0000    404 _PT_11615_95
GSTEFA15 GSTEFA1D 4 0 400.0 400.0 280.0 0.6400 135.18 0.000000 0.0000    404 _PT_11615_95
GSTEFA1A GSTEFA33 7 0 400.0 154.9 280.0 0.8320 10.480 0.000000 0.0000    404 _PT_94911_11
GSTEFA1B GSTEFA31 5 0 400.0 154.9 280.0 0.8320 11.728 0.000000 0.0000    404 _PT_95012_11
GSTEFA1C GSTEFA31 6 0 400.0 154.9 280.0 0.6400 -4.160 0.000000 0.0000    404 _PT_95113_11
GSTEFA1D GSTEFA33 8 0 400.0 154.9 280.0 0.6080 -5.280 0.000000 0.0000    404 _PT_95214_11
GTHESS13 GTHESS1A 1 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_1813_914
GTHESS13 GTHESS1B 2 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_1813_915
GTHESS13 GTHESS1E 3 0 400.0 400.0 280.0 0.7680 109.87 0.000000 0.0000    404 _PT_1813_918
GTHESS15 GTHESS1C 4 0 400.0 400.0 280.0 0.6240 134.05 0.000000 0.0000    404 _PT_1815_916
GTHESS15 GTHESS1D 5 0 400.0 400.0 280.0 0.6080 131.73 0.000000 0.0000    404 _PT_1815_917
GTHESS15 GTHESS1F 6 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_1815_919
GTHESS1A GTHESS31 7 0 400.0 154.9 250.0 1.1360 -3.504 0.000000 0.0000    361 _PT_91411_18
GTHESS1B GTHESS35 B 0 400.0 154.9 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_91512_18
GTHESS1C GTHESS33 9 0 400.0 154.9 280.0 0.6400 -2.960 0.000000 0.0000    404 _PT_91613_18
GTHESS1D GTHESS35 C 0 400.0 154.9 280.0 0.6400 -4.784 0.000000 0.0000    404 _PT_91714_18
GTHESS1E GTHESS33 A 0 400.0 154.9 280.0 0.7520 3.8880 0.000000 0.0000    404 _PT_91815_18
GTHESS1F GTHESS31 8 0 400.0 154.9 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_91916_18
GTHISV11 GTHISV13 1 0 400.0 400.0 200.0 0.2400 3.6160 0.000000 0.0000    289 _PT_13611_13
GTRIKA11 GTRIKA1A 1 0 400.0 400.0 280.0 0.7520 110.58 0.000000 0.0000    404 _PT_5311_953
GTRIKA12 GTRIKA1B 2 0 400.0 400.0 280.0 0.6080 131.68 0.000000 0.0000    404 _PT_5312_954
GTRIKA1A GTRIKA31 3 0 400.0 157.3 280.0 0.7360 2.3680 0.000000 0.0000    404 _PT_95311_53
GTRIKA1B GTRIKA32 4 0 400.0 157.3 280.0 0.6560 -5.248 0.000000 0.0000    404 _PT_95412_53
HKONJS21 HKONJS11 2 8 231.0 400.0 400.0 0.1950 15.600 -7.90000 2.4000   1000
HKONJS22 HKONJS12 1 0 231.0 400.0 400.0 0.1940 15.600 -8.66000 2.4000   1000
HMELIN21 HMELIN12 2 0 231.0 400.0 400.0 0.2070 15.900 -5.49000 2.4000   1000
HMELIN22 HMELIN11 1 0 231.0 400.0 400.0 0.1960 15.500 -9.42000 2.5000   1000
HZERJA2  HZERJA12 1 0 231.0 400.0 400.0 0.1950 16.900 -32.2100 1.2000   1000
IBAGM111 IBAGM122 1 0 400.0 230.0 400.0 0.5000 45.480 -1.00000 0.8000    577 BAGMTIT38022
IBAGM112 IBAGM121 2 0 400.0 230.0 400.0 0.5000 45.480 -1.00000 0.8000    577 BAGMTIT38022
IBRINA11 IBRINA2Z 1 8 400.0 230.0 400.0 0.4300 47.080 -0.60000 0.4000    577 BRINTIT38022
IBRUM111 IBRUM122 2 0 400.0 230.0 400.0 0.4600 40.920 -2.80000 0.8000    577 BRUMTIT38022
IBRUM112 IBRUM121 1 0 400.0 230.0 400.0 0.4800 44.440 -0.60000 0.6000    577 BRUMTIT38022
IBSAN111 IBSAN11Z 1 8 400.0 400.0 1800. 0.0600 7.5600 -8.00000 1.2000   2598 BSAN_IT38038
ICALF112 ICALF121 1 0 400.0 230.0 400.0 0.4900 45.360 -0.60000 0.6000    577 CALFTIT38022
ICAMV111 ICAMV122 1 0 400.0 230.0 400.0 0.4300 47.200 -0.80000 0.4000    577 CAMVTIT38022
ICANRA11 ICANRA21 1 0 400.0 230.0 600.0 0.3200 33.950 -0.40000 0.4000    866 CANRTIT38022
ICISM112 ICISMB21 1 0 400.0 230.0 400.0 0.4600 45.240 -0.60000 0.4000    577 CISMTIT38022
ICMPT121 ICMPT122 1 8 220.0 220.0 450.0 0.1000 7.1600 0.000000 0.0000   1181 CMPTTIR22022
ICMPTA21 ICMPTA22 1 8 230.0 230.0 450.0 0.1000 7.1600 0.000000 0.0000   1130 CMPTTIT22022
ICOLFA11 ICOLFA21 1 0 400.0 230.0 400.0 0.4700 43.360 -0.40000 0.6000    577 COLFTIT38022
ICSNT111 ICSNT121 1 0 400.0 230.0 400.0 0.4900 45.280 -0.40000 0.4000    577 CSNTTIT38022
ICSSM312 ICSSM221 1 0 400.0 230.0 400.0 0.5000 45.480 -1.00000 0.8000    577 CSSM_IT38022
IDOLV111 IDOLV122 1 0 400.0 230.0 400.0 0.4500 47.760 -0.20000 0.4000    577 DOLVTIT38022
IDUSV111 IDUSV122 1 0 400.0 230.0 400.0 0.5700 30.800 -3.20000 1.0000    577 DUSVTIT38022
IFGPN111 IFGPN113 1 0 400.0 400.0 1800. 0.1000 6.7500 -8.00000 1.2000   2598 FGPN_IT38038
IFGPN113 IFGPN112 2 0 400.0 400.0 1800. 0.0600 6.7500 -8.00000 1.2000   2598 FGPN_IT38038
ILAIN111 ILAIN121 1 0 400.0 230.0 400.0 0.4400 47.160 -0.60000 0.4000    577 LAINTIT38022
ILATR211 ILATR121 1 0 400.0 208.0 582.0 0.5100 32.990 -10.6000 2.2000    840 LATRTIT38022
ILATR311 ILATR221 1 0 400.0 208.0 582.0 0.5100 32.990 -10.6000 2.2000    840 LATRTIT38022
ILEYTA11 ILEYTA22 1 0 400.0 230.0 400.0 0.4900 45.040 -0.80000 0.0000    577 LEYTTIT38022
IMAGM111 IMAGM122 1 0 400.0 230.0 400.0 0.5000 45.480 -1.00000 0.8000    577 MAGMTIT38022
IMCON111 IMCON121 2 0 400.0 230.0 400.0 0.4400 45.240 -0.60000 0.6000    577 MCONTIT38022
IMCON112 IMCON122 1 0 400.0 230.0 400.0 0.4400 44.280 -0.60000 0.6000    577 MCONTIT38022
INAVM112 INAVM121 1 0 400.0 230.0 400.0 0.4600 43.320 -0.40000 0.6000    577 NAVMTIT38022
IOSPM111 IOSPM121 1 0 400.0 230.0 400.0 0.4400 44.800 -0.60000 0.4000    577 OSPMTIT38022
IPATN111 IPATN121 1 0 400.0 230.0 400.0 0.5100 40.440 -3.40000 0.8000    577 PATNTIT38022
IPATN111 IPATN121 3 8 400.0 230.0 400.0 0.5100 40.440 -3.40000 0.8000    577 PATNTIT38022
IPATN112 IPATN122 2 0 400.0 230.0 400.0 0.5100 40.440 -3.40000 0.8000    577 PATNTIT38022
IPDRV121 IPDRV122 1 8 230.0 230.0 370.0 0.2800 15.697 -1.00000 1.6000    929 PDRVTIT22022
IPIOTA12 IPIOTA21 1 0 400.0 230.0 400.0 0.4700 43.280 -3.40000 0.6000    577 PIOTTIT38022
IRDPVA11 IRDPVA21 1 0 400.0 230.0 400.0 0.5200 38.880 -3.20000 0.8000    577 RDPVTIT38022
IRDPVA12 IRDPVA21 2 0 400.0 230.0 600.0 1.9700 36.050 -0.40000 0.6000    866 RDPVTIT38022
IRMNR111 IRMNR122 1 0 400.0 230.0 400.0 0.5000 37.360 -4.00000 1.0000    577 RMNRTIT38022
IRMNR112 IRMNR121 2 0 400.0 230.0 400.0 0.5000 36.840 -4.80000 1.0000    577 RMNRTIT38022
IRMSR111 IRMSR121 1 0 400.0 230.0 400.0 0.4700 43.240 -0.40000 0.6000    577 RMSRTIT38022
IRMSR111 IRMSR122 2 0 400.0 230.0 400.0 0.5600 44.040 -3.40000 1.0000    577 RMSRTIT38022
IRONT112 IRONT121 1 0 400.0 230.0 400.0 0.4600 43.160 -0.60000 0.4000    577 RONTTIT38022
IRONT113 IRONT111 1 0 400.0 400.0 1630. 0.0000 10.810 0.000000 0.0000   2353 RONTTIT38038
IRONT113 IRONT111 2 8 400.0 400.0 1630. 0.0000 10.810 0.000000 0.0000   2353 RONTTIT38038
IRONT113 IRONT111 3 8 400.0 400.0 1630. 0.0000 10.810 0.000000 0.0000   2353 RONTTIT38038
IRONT113 IRONT111 4 8 400.0 400.0 1630. 0.0000 10.810 0.000000 0.0000   2353 RONTTIT38038
ISBSFA11 ISBSFA21 1 0 400.0 230.0 400.0 0.4700 43.360 -0.40000 0.6000    577 SBSFTIR38022
ISGSR112 ISGSR121 1 0 400.0 230.0 400.0 0.5400 32.880 -2.40000 0.8000    577 SGSRTIT38022
ISLGV112 ISLGV122 1 0 400.0 230.0 400.0 0.4900 45.240 -1.20000 0.6000    577 SLGVTIT38022
ISLUR112 ISLUR121 1 0 400.0 230.0 400.0 0.5100 40.440 -3.40000 0.8000    577 SLURTIT38022
ISMRNA11 ISMRN121 1 0 400.0 230.0 400.0 0.4600 45.960 -4.80000 0.4000    577 SMRNTIT38022
ISMRNA12 ISMRN122 2 0 400.0 230.0 400.0 0.4600 45.960 -4.80000 0.4000    577 SMRNTIT38022
ISPET211 ISPET221 1 0 400.0 230.0 400.0 0.4800 48.520 -0.80000 0.4000    577 SPETTIT38022
ISSONA11 ISSONA21 1 0 400.0 230.0 400.0 0.4400 47.480 -0.60000 0.6000    577 SSONTIT38022
ISSONA12 ISSONB21 1 0 400.0 230.0 400.0 0.4400 46.600 -0.60000 0.6000    577 SSONTIT38022
ITBGM211 ITBGM121 1 0 400.0 230.0 400.0 0.4900 44.360 -0.60000 0.6000    577 TBGMTIT38022
ITN2N111 ITN2N121 1 0 400.0 230.0 400.0 0.4400 48.080 -0.60000 0.6000    577 TN2NTIT38022
ITN2N111 ITN2N22Z 1 8 400.0 230.0 400.0 0.4400 44.200 -0.60000 0.6000    577 TN2NTIT38022
ITN2N111 ITN2N321 1 0 400.0 230.0 400.0 0.4400 44.600 -0.60000 0.6000    577 TN2NTIT38022
ITN2NA11 ITN2NA21 1 0 400.0 230.0 400.0 0.4400 48.080 -0.60000 0.6000    577 TN2NTIR38022
ITN2NA11 ITN2NB2Z 1 8 400.0 230.0 400.0 0.4400 44.200 -0.60000 0.6000    577 TN2NTIR38022
ITN2NA11 ITN2NC2Z 1 8 400.0 230.0 400.0 0.4400 44.600 -0.60000 0.6000    577 TN2NTIR38022
ITZNM111 ITZNM121 1 0 400.0 230.0 400.0 0.4900 45.400 -0.40000 0.6000    577 TZNMTIT38022
IUSTV111 IUSTV121 1 0 400.0 230.0 400.0 0.4500 47.280 -0.60000 0.4000    577 USTV_IT38022
IUSTV112 IUSTV122 2 0 400.0 230.0 400.0 0.4400 46.680 -0.60000 0.4000    577 USTV_IT38022
IVDLT111 IVDLT121 1 8 400.0 230.0 400.0 0.2500 38.090 -1.40000 0.4000    577 VDLTTIT38022
IVDLT111 IVDLT121 2 0 400.0 230.0 400.0 0.4700 43.680 -0.60000 0.4000    577 VDLTTIT38022
IVERMA12 IVERMA22 1 0 400.0 230.0 400.0 0.4400 45.480 -0.80000 0.4000    577 VERMTIT38022
IVIGTA12 IVIGTA22 1 0 400.0 230.0 400.0 0.5000 46.000 -12.4000 0.6000    577 VIGTTIR38022
IVLLRA11 IVLLRA21 1 8 400.0 230.0 400.0 0.4500 46.880 -0.60000 0.4000    577 VLLRTIT38022
IVLVR112 IVLVR122 1 0 400.0 230.0 400.0 0.4900 44.600 -0.60000 0.6000    577 VLVRTIT38022
JBGD1751 JBGD1721 1 0 115.0 220.0 250.0 0.1269 5.1191 -37.0625 7.4670   1257
JBGD1752 JBGD1722 2 0 115.0 220.0 250.0 0.0880 6.4056 -8.70358 4.9626   1257
JBGD1752 JBGD1723 3 0 115.0 220.0 250.0 0.1107 5.2359 -31.7826 5.8980   1257
JBGD2051 JBGD2011 1 0 115.0 400.0 300.0 0.0726 5.4350 -6.90450 6.5645   1506
JBGD2052 JBGD2012 2 0 115.0 400.0 300.0 0.0726 5.4174 -7.23841 6.5379   1506
JBGD3 51 JBGD3 21 1 0 115.0 220.0 250.0 0.0879 6.3897 -8.77019 4.8440   1257
JBGD3 52 JBGD3 22 2 0 115.0 220.0 150.0 0.1915 9.4848 -7.76303 4.3833    754
JBGD5 51 JBGD5 21 1 0 115.0 220.0 250.0 0.1041 5.2731 -29.6614 5.9167   1257
JBGD5 53 JBGD5 22 2 0 115.0 220.0 250.0 0.1003 5.2890 -39.0732 7.0132   1257
JBGD5 54 JBGD5 21 3 0 115.0 220.0 250.0 0.1003 5.6382 -39.0732 7.0132   1257
JBGD5 54 JBGD5 22 4 0 115.0 220.0 250.0 0.0872 6.4267 -9.24083 4.7650   1257
JBGD8 21 JBGD8 11 1 0 231.0 400.0 400.0 0.2213 15.873 -1.49592 1.6791   1001
JBGD8 22 JBGD8 12 2 0 231.0 400.0 400.0 0.2016 15.887 -5.48296 2.4287   1001
JBISTR51 JBISTR21 1 0 115.0 220.0 150.0 0.2051 10.305 -11.7042 4.3207    754
JBOR2 51 JBOR 21  1 0 115.0 400.0 301.0 0.0881 5.4039 -29.6638 11.342   1510
JBOR2 52 JBOR 21  2 0 115.0 400.0 301.0 0.0909 5.1922 -18.8189 7.9171   1510
JCACA351 JCACA321 1 0 115.0 220.0 150.0 0.2001 9.3612 -5.48009 4.0349    754
JJAGO451 JJAGO411 1 0 115.0 400.0 301.0 0.0726 5.4262 -7.20938 6.5706   1510
JJAGO452 JJAGO412 2 0 115.0 400.0 301.0 0.0903 5.5934 -16.8771 8.8475   1510
JKRAG251 JKRAG211 1 0 115.0 400.0 301.0 0.0728 5.4350 -6.73391 6.7400   1506
JKRAG252 JKRAG211 2 0 115.0 400.0 301.0 0.1013 5.5492 -19.6452 11.342   1512
JKRAL321 JKRAL311 3 0 231.0 400.0 400.0 0.1962 15.513 -2.10671 1.1472   1500
JKRAL351 JKRAL321 1 0 115.0 220.0 150.0 0.2233 9.6076 -27.9267 4.9110    754
JKRAL351 JKRAL321 2 0 115.0 220.0 150.0 0.2380 9.8365 -35.9609 4.9110    754
JKRUS151 JKRUS122 2 0 115.0 220.0 250.0 0.0866 6.4162 -6.63254 4.0100   1255
JKRUS152 JKRUS121 1 0 115.0 220.0 250.0 0.0868 6.4162 -6.63107 4.0122   1255
JLESK251 JLESK211 1 0 115.0 400.0 300.0 0.0795 5.2497 -6.38185 6.7654   1510
JLESK252 JLESK212 2 0 115.0 400.0 300.0 0.0737 5.4482 -5.76968 6.7073   1510
JNIS2 11 JNIS2 51 1 0 400.0 115.0 301.0 1.1878 66.016 -2.23190 0.9322    434
JNIS2 2  JNIS2 11 2 8 231.0 400.0 400.0 0.2794 14.858 -15.4930 2.7886   1001
JNIS2 52 JNIS2 12 3 0 115.0 400.0 301.0 0.0839 5.4789 -33.3369 11.176   1510
JNSAD321 JNSAD311 1 8 231.0 400.0 400.0 0.1939 15.594 -7.87751 2.4362   1001
JNSAD351 JNSAD312 3 0 115.0 400.0 301.0 0.0915 5.6375 -23.2118 9.1572   1510
JNSAD352 JNSAD311 2 0 115.0 400.0 301.0 0.0721 5.4262 -5.85558 6.9311   1510
JOBREN21 JOBREN12 3 8 231.0 400.0 400.0 0.2746 16.340 -1.79757 1.5769   1001
JOBREN22 JOBREN11 2 0 231.0 400.0 400.0 0.2298 15.993 -2.02965 0.9685   1001
JOBREN23 JOBREN11 1 0 231.0 400.0 400.0 0.1876 15.874 -14.7928 2.4362   1001
JPANC211 JPANC252 1 0 400.0 115.0 301.0 0.8873 65.647 -0.47760 0.5538    434
JPANC22  JPANC211 2 8 231.0 400.0 400.0 0.2012 15.914 -10.1989 2.4737   1001
JPANC251 JPANC211 3 0 115.0 400.0 300.0 0.0823 5.4789 -26.6562 10.314   1510
JPOZEG51 JPOZEG21 1 0 115.0 220.0 150.0 0.2645 9.1832 -15.2172 4.5370    754
JPOZEG51 JPOZEG21 2 0 115.0 220.0 150.0 0.2155 9.0874 -28.0010 4.4689    754
JSABA351 JSABA321 2 0 115.0 220.0 150.0 0.1952 10.305 -10.5730 4.1059    754
JSABA352 JSABA321 1 0 115.0 220.0 150.0 0.1972 9.3259 -5.78421 4.3855    754
JSMED351 JSMED32  1 0 115.0 220.0 150.0 0.2233 9.6076 -27.9267 4.9110    754
JSMED352 JSMED311 3 0 115.0 400.0 300.0 0.0668 5.5104 -4.92522 5.9354   1500
JSMED352 JSMED32  2 8 115.0 220.0 250.0 0.1977 9.8727 -21.8552 6.4876   1255
JSMIT221 JSMIT212 1 0 231.0 400.0 400.0 0.2399 15.648 -2.00806 1.6884   1001
JSMIT251 JSMIT221 2 0 115.0 220.0 150.0 0.2389 10.013 -27.5626 6.6578    754
JSMIT252 JSMIT221 3 0 115.0 220.0 150.0 0.2380 9.8453 -35.8310 5.7846    754
JSOMB31  JSOMB351 1 8 400.0 115.0 301.0 0.9899 66.293 -2.94090 0.8981    434
JSRBOB51 JSRBOB11 1 0 115.0 400.0 300.0 0.0717 5.4218 -4.63002 6.1689   1500
JSUBO351 JSUBO311 2 8 115.0 400.0 301.0 0.0719 5.4443 -5.47811 7.2336   1510
JSUBO352 JSUBO311 1 0 115.0 400.0 301.0 0.0881 5.3738 -29.6638 11.342   1510
JVALJ351 JVALJ321 1 0 115.0 220.0 150.0 0.1936 9.4054 -6.25302 4.8923    754
JVALJ352 JVALJ321 2 0 115.0 220.0 150.0 0.2468 9.2366 -15.2172 4.5370    754
JVRAN451 JVRAN411 1 0 115.0 400.0 300.0 0.0797 5.2283 -6.35403 6.7920   1506
JZREN251 JZREN221 1 0 115.0 220.0 250.0 0.0877 6.4003 -9.00149 4.8144   1257
JZREN252 JZREN221 2 0 121.0 231.0 200.0 0.1558 6.4123 -34.0284 6.4761    955
K1ABS_3  K1ABS_31 1 0 165.0 165.0 350.0 0.0130 1.8100 -11.0010 1.0900   1225 KT3C
K1ASR_1  K1ASR_3  1 0 410.0 167.7 200.0 1.8659 110.69 -0.65100 0.2300    282 KT51
K1EDR_1  K1EDR_2  1 0 410.0 238.3 450.0 0.3435 50.430 -10.1730 0.2900    634 KT53
K1EDR_1  K1EDR_3  1 0 410.0 167.4 400.0 0.7098 53.000 -0.43000 0.3000    563 KT51
K1EDR_1  K1EDR_3  2 0 410.0 167.6 400.0 1.0422 53.080 -0.52100 0.4600    563 KT52
K1FER_1  K1FER_3  1 0 410.0 167.6 400.0 1.0296 53.080 -0.51700 0.4200    563 KT51
K1FGD_1  K1FGD_3  1 0 410.0 167.6 400.0 1.0422 52.910 -0.61200 0.4100    563 KT51
K1FGD_1  K1FGD_3  2 0 410.0 167.6 400.0 1.0296 52.740 -0.61200 0.4100    563 KT52
K1IDU_1  K1IDU_3  1 0 410.0 167.6 400.0 0.5108 52.360 -0.22900 0.4000    563 KT52
K1IDU_1  K1IDU_3  2 0 410.0 167.6 400.0 1.0221 53.290 -0.61000 0.4600    563 KT51
K1KAS_1  K1KAS_3  1 0 410.0 167.6 400.0 1.0548 54.710 -0.39200 0.6300    563 KT51
K1KAS_1  K1KAS_3  2 0 410.0 167.6 400.0 1.0221 53.290 -0.61000 0.4600    563 KT52
K1KIN_1  K1KIN_3  1 0 410.0 167.7 200.0 1.8673 110.69 -0.66400 0.2300    282 KT51
K1LAG_1  K1LAG_3  1 0 410.0 167.6 400.0 1.0306 52.890 -0.42200 0.4300    563 KT51
K1MAL_1  K1MAL_3  1 0 410.0 167.6 400.0 1.0084 53.220 -0.54700 0.4200    563 KT51
K1NVV_1  K1NVV_3  1 0 410.0 167.6 400.0 1.0211 52.870 -0.59100 0.4100    563 KT51
K1TJE_1  K1TJE_3  2 0 410.0 167.6 600.0 0.4950 35.580 -0.51300 0.2900    845 KT52
K1TJE_1  K1TJE_32 1 0 410.0 167.6 400.0 1.0548 54.710 -0.39200 0.6200    563 KT51
K1TRI_1  K1TRI_2  1 0 410.0 238.3 450.0 0.5191 51.030 -0.71600 0.2600    634 KT53
K1TRI_1  K1TRI_2  2 0 410.0 238.3 450.0 0.5436 51.170 -0.71900 0.2500    634 KT54
K1TRI_1  K1TRI_3  1 0 410.0 167.6 400.0 1.0336 53.010 -0.52500 0.5200    563 KT51
K1VHA_1  K1VHA_3  1 0 410.0 167.6 400.0 0.6019 52.990 -0.61200 0.3700    678 KT51
LBERIC22 LBERIC12 1 0 231.0 400.0 400.0 0.1874 15.754 -14.0161 2.5299   1000 BER400 TR422
LBERIC51 LBERIC11 1 8 123.0 400.0 300.0 0.0799 6.7672 -7.75569 7.0923   1408 BER400 TR411
LBERIC51 LBERIC22 1 0 115.0 220.0 150.0 0.2332 11.636 -62.8393 9.2476    753 BER220 TR211
LBERIC51 LBERIC22 2 0 115.0 220.0 150.0 0.2537 12.332 -43.3698 8.7032    753 BER220 TR212
LCIRKO51 LCIRKO11 1 0 115.0 400.0 300.0 0.0699 5.9156 -7.92571 8.1134   1506 CIR400 TR411
LCIRKO51 LCIRKO12 1 0 115.0 400.0 300.0 0.0699 5.9156 -7.92571 8.1134   1506 CIR400 TR412
LDIVAC12 LDIVAC13 2 0 400.0 400.0 1200. 0.2000 24.490 -5.16553 0.9380   1732 DIV400 TR441
LDIVAC51 LDIVAC11 1 0 115.0 400.0 300.0 0.0770 5.8890 -10.9223 8.1210   1506 DIV400 TR411
LDIVAC51 LDIVAC12 1 0 115.0 400.0 300.0 0.0773 5.8758 -7.79994 8.2344   1506 DIV400 TR412
LDIVAC51 LDIVAC21 1 0 115.0 220.0 150.0 0.2982 12.031 -62.7778 9.6560    753 DIV220 TR211
LDIVAC51 LDIVAC22 1 0 115.0 220.0 150.0 0.3730 11.650 -62.7778 9.6560    753 DIV220 TR212
LKLECE51 LKLECE21 1 0 115.0 220.0 300.0 0.0684 5.9509 -53.8206 8.2042   1506 KLE220 TR211
LKLECE51 LKLECE22 1 0 115.0 220.0 300.0 0.0705 6.0655 -124.281 10.964   1506 KLE220 TR212
LKRSKO51 LKRSKO11 1 0 115.0 400.0 300.0 0.0529 5.6645 -45.4166 14.374   1506 KRS400 TR411
LKRSKO51 LKRSKO12 1 0 115.0 400.0 300.0 0.0799 5.4657 -5.05176 10.155   1506 KRS400 TR412
LMARIB51 LMARIB11 1 0 115.0 400.0 300.0 0.0970 5.6771 -121.489 15.667   1506 MAR400 TR411
LMARIB51 LMARIB12 1 0 115.0 400.0 300.0 0.0782 5.9066 -7.94116 8.0983   1506 MAR400 TR412
LOKROG51 LOKROG11 1 0 115.0 400.0 300.0 0.1014 5.6550 -94.0295 15.350   1506 OKR400 TR411
LOKROG51 LOKROG11 2 0 115.0 400.0 300.0 0.0529 6.0656 -39.4009 10.715   1506 OKR400 TR412
LPODLO22 LPODLO11 1 0 231.0 400.0 400.0 0.1955 15.807 -9.42574 2.4737   1000 POD400 TR421
LPODLO51 LPODLO12 1 0 115.0 400.0 300.0 0.0775 5.8758 -35.3625 8.1739   1506 POD400 TR411
LPODLO51 LPODLO22 1 0 115.0 220.0 150.0 0.3905 11.579 -51.3828 9.0510    753 POD220 TR211
LPODLO51 LPODLO22 2 0 115.0 220.0 150.0 0.3905 11.579 -51.3828 9.0510    753 POD220 TR212
MALBF 42 MALBF 21 1 8 126.0 220.0 160.0 0.0300 9.8600 -19.1500 0.0000    733
MALBF 43 MALBF 21 2 0 126.0 220.0 160.0 0.0310 9.6500 -19.1500 0.0000    733
MBAKA 11 MBAKA 03 1 8 417.5 750.0 1100. 0.2850 18.560 -12.4500 0.0000   1521
MBEKO 11 MBEKO 41 2 0 400.0 132.0 250.0 0.2850 95.870 -3.52000 0.0000    361
MBEKO 11 MBEKO 41 3 8 400.0 132.0 250.0 0.2850 95.870 -3.52000 0.0000    361
MBEKO 11 MBEKO 42 1 0 400.0 128.0 250.0 0.2660 94.910 -0.10000 0.0000    361
MBICSD11 MBICSD41 1 0 400.0 128.0 250.0 0.2660 96.710 -1.72000 0.0000    361
MBICSD11 MBICSD41 2 0 400.0 128.0 250.0 0.2790 96.710 -1.72000 0.0000    361
MBICSD11 MBICSD41 3 0 400.0 128.0 250.0 0.2790 96.710 -1.72000 0.0000    361
MBUJ  11 MBUJ  41 1 0 400.0 128.0 250.0 0.2660 96.130 -3.54000 0.0000    361
MBUJ  11 MBUJ  41 2 0 400.0 128.0 250.0 0.2660 96.130 -3.54000 0.0000    361
MBUJ  11 MBUJ  41 3 0 400.0 128.0 250.0 0.2770 96.710 -1.72000 0.0000    361
MDEBR 41 MDEBR 21 A 0 126.0 220.0 160.0 0.0300 9.8400 -19.1500 0.0000    733
MDEBR 41 MDEBR 21 B 0 126.0 220.0 160.0 0.0320 9.6200 -19.1500 0.0000    733
MDETK 41 MDETK 21 1 0 126.0 220.0 160.0 0.0330 9.2500 -19.1500 0.0000    733
MDETK 41 MDETK 21 2 0 126.0 220.0 160.0 0.0340 9.9300 -19.1500 0.0000    733
MDETK 41 MDETK 21 5 0 126.0 220.0 160.0 0.0200 9.9300 -19.1500 0.0000    733
MDUJV 41 MDUJV 21 1 0 126.0 220.0 160.0 0.0310 9.7200 -19.1500 0.0000    733
MDUJV 41 MDUJV 22 2 0 126.0 220.0 160.0 0.0330 9.8200 -19.1500 0.0000    733
MDUME 41 MDUME 21 1 0 126.0 220.0 160.0 0.0330 9.6300 -19.1500 0.0000    733
MDUME 41 MDUME 21 2 0 126.0 220.0 160.0 0.0300 10.710 -19.1500 0.0000    733
MFZSO 11 MFZSO 41 4 0 400.0 132.0 250.0 0.3140 95.040 -3.52000 0.0000    361
MFZSO 11 MFZSO 41 5 0 400.0 132.0 250.0 0.2760 95.040 -3.52000 0.0000    361
MGKEL 11 MGKEL 41 1 8 400.0 128.0 250.0 0.7120 102.91 -0.10000 0.0000    361
MGKEL 11 MGKEL 41 2 8 400.0 128.0 250.0 0.7120 102.91 -0.10000 0.0000    361
MGKEL 11 MGKEL 41 3 8 400.0 128.0 250.0 0.7120 102.91 -0.10000 0.0000    361
MGOD  11 MGOD  41 1 0 400.0 128.0 250.0 0.2770 96.070 -1.72000 0.0000    361
MGOD  11 MGOD  41 2 0 400.0 132.0 250.0 0.2850 95.370 -3.53000 0.0000    361
MGOD  11 MGOD  41 5 0 400.0 128.0 250.0 0.2670 96.070 -1.72000 0.0000    361
MGOD  41 MGOD  21 4 8 126.0 220.0 160.0 0.0300 10.020 -19.1500 0.0000    733
MGYOR 11 MGYOR 42 3 0 400.0 132.0 250.0 0.2790 94.530 -3.52000 0.0000    361
MGYOR 11 MGYOR 43 5 0 400.0 132.0 250.0 0.2830 94.530 -3.52000 0.0000    361
MGYOR 11 MGYOR 44 4 0 400.0 132.0 250.0 0.2940 96.710 -3.52000 0.0000    361
MGYOR 41 MGYOR 21 1 0 126.0 220.0 160.0 0.0310 9.9700 -19.1500 0.0000    733
MGYOR 41 MGYOR 21 2 0 126.0 220.0 160.0 0.0310 9.8900 -19.1500 0.0000    733
MHEVI 11 MHEVI 41 1 0 400.0 128.0 250.0 0.4120 96.390 -0.10000 0.0000    361
MHEVI 11 MHEVI 42 2 0 400.0 128.0 250.0 0.4090 97.610 -0.10000 0.0000    361
MJOZS 11 MJOZS 41 1 0 400.0 128.0 250.0 0.2710 96.710 -1.72000 0.0000    361
MJOZS 11 MJOZS 41 2 0 400.0 128.0 250.0 0.2770 96.710 -1.72000 0.0000    361
MJOZS 11 MJOZS 41 3 0 400.0 128.0 250.0 0.2770 96.710 -1.72000 0.0000    361
MKERP 11 MKERP 41 1 0 400.0 128.0 250.0 0.2110 96.130 -3.54000 0.0000    361
MKERP 11 MKERP 41 2 0 400.0 128.0 250.0 0.2140 96.130 -3.54000 0.0000    361
MKERP 21 MKERP 11 3 0 231.0 400.0 500.0 0.1580 12.250 -9.00000 0.0000   1250
MKISV 41 MKISV 21 1 8 126.0 220.0 160.0 0.0320 10.080 -19.1500 0.0000    733
MKISV 41 MKISV 21 2 0 126.0 220.0 160.0 0.0300 9.6500 -19.1500 0.0000    733
MLITR 11 MLITR 41 A 8 400.0 132.0 250.0 0.2840 94.270 -3.52000 0.0000    361
MLITR 11 MLITR 41 B 0 400.0 132.0 250.0 0.2830 96.710 -3.52000 0.0000    361
MMART 21 MMART 12 1 0 231.0 400.0 500.0 0.0320 12.670 -1.00000 0.0000   1250
MMART 22 MMART 12 2 0 231.0 400.0 500.0 0.0430 13.320 -18.0000 0.0000   1250
MMECS 41 MMECS 21 1 0 126.0 220.0 160.0 0.0300 10.020 -19.1500 0.0000    733
MMECS 41 MMECS 21 2 0 126.0 220.0 160.0 0.0290 9.8300 -19.1500 0.0000    733
MMECSP41 MMECSP21 3 0 120.0 220.0 160.0 0.0070 10.700 -10.0800 0.0000    770
MMECSP41 MMECSP22 4 0 120.0 220.0 160.0 0.0070 10.700 -10.0800 0.0000    770
MOCSA 41 MOCSA 21 1 0 126.0 220.0 160.0 0.0300 10.020 -19.1500 0.0000    733
MOCSA 41 MOCSA 21 2 0 126.0 220.0 160.0 0.0290 9.8300 -19.1500 0.0000    733
MOROE 41 MOROE 21 1 0 126.0 220.0 160.0 0.0320 9.7700 -19.1500 0.0000    733
MOROE 41 MOROE 21 2 0 126.0 220.0 160.0 0.0290 9.9000 -15.1500 0.0000    733
MOROE 41 MOROE 21 3 0 126.0 220.0 160.0 0.0190 10.000 -15.1500 0.0000    733
MPAKS 11 MPAKS 41 1 8 400.0 128.0 250.0 0.2480 96.520 -3.54000 0.0000    361
MPAKS 11 MPAKS 41 2 0 400.0 128.0 250.0 0.2130 97.280 -3.54000 0.0000    361
MPECSO11 MPECSO41 1 0 400.0 128.0 250.0 0.2760 96.580 -1.72000 0.0000    361
MPECSO11 MPECSO41 2 0 400.0 128.0 250.0 0.2780 96.710 -1.72000 0.0000    361
MPERK 11 MPERK 41 1 0 400.0 128.0 250.0 0.2200 96.130 -3.54000 0.0000    361
MPERK 11 MPERK 41 2 0 400.0 128.0 250.0 0.2190 96.130 -3.54000 0.0000    361
MPERK 11 MPERK 41 3 0 400.0 128.0 250.0 0.2190 96.130 -3.54000 0.0000    361
MSAFA 11 MSAFA 41 1 0 400.0 132.0 250.0 0.2830 95.940 -3.52000 0.0000    361
MSAFA 11 MSAFA 41 2 0 400.0 132.0 250.0 0.2910 94.080 -3.52000 0.0000    361
MSAFA 11 MSAFA 41 3 0 400.0 132.0 250.0 0.2510 94.080 -3.52000 0.0000    361
MSAJI 11 MSAJI 41 1 0 400.0 132.0 250.0 0.3110 96.320 -3.52000 0.0000    361
MSAJI 11 MSAJI 41 2 0 400.0 132.0 250.0 0.2450 97.120 -3.63000 0.0000    361
MSAJO 21 MSAJO 11 3 0 231.0 400.0 500.0 0.0480 12.810 -18.0000 0.0000   1250
MSAJO 41 MSAJO 21 1 0 126.0 220.0 160.0 0.0210 9.9300 -19.1500 0.0000    733
MSAJO 41 MSAJO 21 2 0 126.0 220.0 160.0 0.0250 10.830 -1.00000 0.0000    733
MSZEG 41 MSZEG 21 4 0 126.0 220.0 160.0 0.0300 10.020 -19.1500 0.0000    733
MSZHO 11 MSZHO 41 1 0 400.0 128.0 250.0 0.2780 96.260 -1.72000 0.0000    361
MSZHO 11 MSZHO 42 2 0 400.0 128.0 250.0 0.2780 96.260 -1.72000 0.0000    361
MSZICS11 MSZICS41 1 0 400.0 128.0 250.0 0.2110 96.710 -1.72000 0.0000    361
MSZICS11 MSZICS41 2 0 400.0 128.0 250.0 0.2110 96.710 -1.72000 0.0000    361
MSZOL 11 MSZOL 41 6 0 400.0 128.0 250.0 0.2780 97.540 -4.15000 0.0000    361
MSZOL 11 MSZOL 41 7 0 400.0 128.0 250.0 0.2780 97.540 -4.15000 0.0000    361
MSZOL 41 MSZOL 21 4 0 126.0 220.0 160.0 0.0310 9.6200 -19.1500 0.0000    733
MSZOL 41 MSZOL 21 5 0 126.0 220.0 160.0 0.0310 9.8000 -19.1500 0.0000    733
MTLOK 41 MTLOK 21 1 0 126.0 220.0 160.0 0.0310 9.7700 -19.1500 0.0000    733
MTLOK 41 MTLOK 21 2 0 126.0 220.0 160.0 0.0310 9.7900 -19.1500 0.0000    733
MTOPN 11 MTOPN 41 1 0 400.0 132.0 250.0 0.2860 96.450 -3.52000 0.0000    361
MTOPN 11 MTOPN 42 2 0 400.0 132.0 250.0 0.2820 96.580 -3.52000 0.0000    361
MZUGL 41 MZUGL 21 N 0 126.0 220.0 160.0 0.0300 10.360 -19.1500 0.0000    733
MZUGL 41 MZUGL 21 O 0 126.0 220.0 160.0 0.0290 10.070 -19.1500 0.0000    733
MZUGL 41 MZUGL 21 P 0 126.0 220.0 160.0 0.0180 10.050 -19.1500 0.0000    733
NAKZO 5A NAKU115A 1 8 110.0 110.0 30.00 1.6704 65.522 0.000000 0.0000    157 AKU_TR111
NAKZO 5B NAKU115B 1 8 110.0 110.0 30.00 1.6704 65.522 0.000000 0.0000    157 AKU_TR112
NBGM222S NBGM022A 1 0 220.0 220.0 65.00 0.9839 35.909 0.000000 0.0000    171 BGM TR201
NBGM222S NBGM1151 1 9 220.0 110.0 200.0 0.1960 -3.168 0.000000 0.0000    525 BGM TR201
NBGM222S NBGM222A 1 8 220.0 220.0 200.0 0.3678 40.625 -7.91554 2.3760    525 #BGMT201   H
NBGM222T NBGM0221 1 0 220.0 220.0 65.00 0.9887 35.957 0.000000 0.0000    171 BGM TR202
NBGM222T NBGM1150 1 1 220.0 110.0 200.0 0.1912 -3.215 0.000000 0.0000    525 BGM TR202
NBGM222T NBGM222B 1 0 220.0 220.0 200.0 0.3860 40.503 -7.92783 2.3347    525 #BGMT202   H
NBKK381S NBKK-510 1 0 380.0 380.0 167.0 1.1430 56.217 0.000000 0.0000    254 BKK TR411
NBKK381S NBKK153B 1 1 380.0 150.0 500.0 0.2403 -4.973 0.000000 0.0000    760 BKK TR411
NBKK381S NBKK381A 1 0 380.0 380.0 500.0 0.3712 62.326 -3.37010 0.7950    760 BKK TR411
NBMR381S NBMR-510 1 0 380.0 380.0 167.0 0.9629 55.050 0.000000 0.0000    254 BMR TR404
NBMR381S NBMR153A 1 1 380.0 150.0 500.0 0.2678 -3.658 0.000000 0.0000    760 BMR TR404
NBMR381S NBMR381A 1 0 380.0 380.0 500.0 0.3889 63.464 -3.32248 0.9751    760 #BMRT404   H
NBSL381S NBSL-510 1 0 380.0 380.0 166.7 1.0068 60.203 0.000000 0.0000    253 BSL TR401
NBSL381S NBSL153A 1 1 380.0 150.0 500.0 0.3344 -3.903 0.000000 0.0000    760 BSL TR401
NBSL381S NBSL381C 1 0 380.0 380.0 500.0 0.4072 62.079 -6.75957 1.5055    760 #BSLT401   H
NBSL381T NBSL-511 1 0 380.0 380.0 166.7 0.9926 59.888 0.000000 0.0000    253 BSL TR402
NBSL381T NBSL153B 1 1 380.0 150.0 500.0 0.3278 -3.587 0.000000 0.0000    760 BSL TR402
NBSL381T NBSL381B 1 0 380.0 380.0 500.0 0.4214 62.048 -6.76249 1.4924    760 #BSLT402   H
NBSL381U NBSL-512 B 0 380.0 380.0 167.0 1.0415 54.471 0.000000 0.0000    254 BSL TR413
NBSL381U NBSL153B B 1 380.0 150.0 500.0 0.2685 -4.064 0.000000 0.0000    760 BSL TR413
NBSL381U NBSL3810 B 0 380.0 380.0 500.0 0.3669 61.474 -6.86086 0.9418    760 BSL TR413
NBVW381S NBVW-510 1 0 380.0 380.0 167.0 1.0204 54.255 0.000000 0.0000    254 BVW TR412
NBVW381S NBVW153A 1 1 380.0 150.0 500.0 0.2586 -3.774 0.000000 0.0000    760 BVW TR412
NBVW381S NBVW3810 1 0 380.0 380.0 500.0 0.3585 61.089 -9.42802 0.8555    760 BVW TR412
NBVW381T NBVW-511 1 0 380.0 380.0 167.0 0.9289 54.957 0.000000 0.0000    254 BVW TR413
NBVW381T NBVW153B 1 1 380.0 150.0 500.0 0.2567 -4.214 0.000000 0.0000    760 BVW TR413
NBVW381T NBVW381A 1 0 380.0 380.0 500.0 0.3873 63.320 -8.56771 0.9010    760 BVW TR413
NBWK381S NBWK-510 1 0 380.0 380.0 167.0 0.9888 55.445 0.000000 0.0000    254 BWK TR412
NBWK381S NBWK381A 1 0 380.0 380.0 500.0 0.4558 62.660 -6.86644 0.9003    760 #BWKT412   H
NBWK381S NBWK3831 1 1 380.0 150.0 500.0 0.1969 -5.135 0.000000 0.0000    760 BWK TR412
NBWK381T NBWK-511 1 0 380.0 380.0 167.0 0.9522 54.364 0.000000 0.0000    254 BWK TR413
NBWK381T NBWK3811 1 0 380.0 380.0 500.0 0.3940 61.494 -6.85700 0.9695    760 #BWKT413   H
NBWK381T NBWK3830 1 1 380.0 150.0 500.0 0.2645 -3.882 0.000000 0.0000    760 BWK TR413
NBWK381U NBWK-512 1 0 380.0 380.0 167.0 0.9522 54.263 0.000000 0.0000    254 BWK TR414
NBWK381U NBWK381B 1 0 380.0 380.0 500.0 0.3940 61.595 -6.85700 0.9695    760 #BWKT414   H
NBWK381U NBWK3832 1 1 380.0 150.0 500.0 0.2645 -4.041 0.000000 0.0000    760 BWK TR414
NCST1532 NCST381B 1 0 150.0 380.0 500.0 0.0954 9.1210 -6.14978 6.1067   1925 CST TR414
NCST381S NCST-510 1 0 380.0 380.0 150.0 1.2614 59.650 0.000000 0.0000    228 CST TR402
NCST381S NCST1533 1 9 380.0 150.0 450.0 0.3931 -3.197 0.000000 0.0000    684 CST TR402
NCST381S NCST381B 1 8 380.0 380.0 450.0 0.5158 62.065 -3.76111 1.5055    684 #CSTT402   H
NCST381T NCST-511 1 0 380.0 380.0 150.0 1.5800 56.789 0.000000 0.0000    228 CST TR403
NCST381T NCST1531 1 1 380.0 150.0 450.0 0.4336 -7.381 0.000000 0.0000    684 CST TR403
NCST381T NCST381B 1 0 380.0 380.0 450.0 0.5497 66.358 -3.76111 1.5055    684 #CSTT403   H
NDDZ5031 NDDZ153A 1 0 150.0 150.0 150.0 0.0010 22.500 0.000000 0.0000    577 DdZ1(1)
NDDZ5031 NDDZ153B 1 0 150.0 150.0 150.0 0.0010 22.500 0.000000 0.0000    577 DdZ2(1)
NDIM381S NDIM-510 1 0 380.0 380.0 150.0 1.2379 61.306 0.000000 0.0000    228 DIM TR401
NDIM381S NDIM153A 1 1 380.0 150.0 450.0 0.3344 -3.310 0.000000 0.0000    684 DIM TR401
NDIM381S NDIM381F 1 0 380.0 380.0 450.0 0.4692 62.359 -6.10477 1.2562    684 #DIMT401   H
NDIM381T NDIM-512 1 0 380.0 380.0 167.0 0.9712 54.556 0.000000 0.0000    254 DIM TR403
NDIM381T NDIM153D 1 1 380.0 150.0 500.0 0.2870 -4.148 0.000000 0.0000    760 DIM TR403
NDIM381T NDIM381I 1 0 380.0 380.0 500.0 0.3750 64.271 -6.86209 0.9328    760 #DIMT403   H
NDIM381U NDIM-513 1 0 380.0 380.0 150.0 1.2547 60.312 0.000000 0.0000    228 DIM TR404
NDIM381U NDIM153G 1 9 380.0 150.0 450.0 0.3819 -3.538 0.000000 0.0000    684 DIM TR404
NDIM381U NDIM381B 1 8 380.0 380.0 450.0 0.5487 62.254 -6.07920 1.3747    684 #DIMT404   H
NDIM381V NDIM0513 1 0 380.0 380.0 167.0 0.9372 56.522 0.000000 0.0000    254 DIM TR405
NDIM381V NDIM153A 1 1 380.0 150.0 500.0 0.4103 -5.264 0.000000 0.0000    760 DIM TR405
NDIM381V NDIM381H 1 0 380.0 380.0 500.0 0.2429 63.533 -6.75568 0.6835    760 DIM TR405
NDOD381S NDOD-510 1 0 380.0 380.0 167.0 0.9455 56.515 0.000000 0.0000    254 DOD TR402
NDOD381S NDOD153B 1 1 380.0 150.0 500.0 0.4021 -5.255 0.000000 0.0000    760 DOD TR402
NDOD381S NDOD3810 1 0 380.0 380.0 500.0 0.2433 63.828 -6.75568 0.6835    760 #DODT402   H
NDOD381T NDOD-511 1 0 380.0 380.0 150.0 1.5253 57.930 0.000000 0.0000    228 DOD TR403
NDOD381T NDOD153A 1 1 380.0 150.0 450.0 0.2589 -3.407 0.000000 0.0000    684 DOD TR403
NDOD381T NDOD381A 1 0 380.0 380.0 450.0 0.8814 61.854 -5.84429 2.1658    684 #DODT403   H
NDOD381U NDOD-512 1 0 380.0 380.0 150.0 1.2133 62.451 0.000000 0.0000    228 DOD TR404
NDOD381U NDOD153B 1 1 380.0 150.0 450.0 0.3334 -3.696 0.000000 0.0000    684 DOD TR404
NDOD381U NDOD381B 1 0 380.0 380.0 450.0 0.4168 62.242 -6.10205 1.2694    684 #DODT404   H
NDTC381S NDTC-510 1 0 380.0 380.0 120.0 2.0750 61.020 0.000000 0.0000    182 DTC TR402
NDTC381S NDTC381B 1 0 380.0 380.0 450.0 0.4320 61.780 -6.09959 1.2812    684 #DTCT402   H
NDTC381S NLGK153A 1 1 380.0 150.0 450.0 0.3417 -3.182 0.000000 0.0000    684 DTC TR402
NDTC381T NDTC-511 1 0 380.0 380.0 167.0 0.9318 56.705 0.000000 0.0000    254 DTC TR403
NDTC381T NDTC381A 1 0 380.0 380.0 500.0 0.3937 64.300 -6.85700 0.9695    760 #DTCT403   H
NDTC381T NLGK153B 1 1 380.0 150.0 500.0 0.2590 -5.254 0.000000 0.0000    760 DTC TR403
NDZW115A NWEW222A 1 8 110.0 220.0 350.0 0.1005 5.7726 -56.2010 13.719   1837 WEW TR201
NEEM381S NEEM-510 1 0 380.0 380.0 100.0 0.8969 58.215 0.000000 0.0000    152 EEM TR401
NEEM381S NEEM2220 1 1 380.0 220.0 750.0 0.1241 -2.342 0.000000 0.0000   1140 EEM TR401
NEEM381S NEEM3812 1 0 380.0 380.0 750.0 0.0912 30.585 -10.3425 0.9695   1140 #EEMT401   H
NEEM381T NEEM-511 1 0 380.0 380.0 100.0 0.8969 56.410 0.000000 0.0000    152 EEM TR402
NEEM381T NEEM2224 1 1 380.0 220.0 750.0 0.1241 -2.558 0.000000 0.0000   1140 EEM TR402
NEEM381T NEEM3816 1 0 380.0 380.0 750.0 0.0912 31.669 -10.3425 0.9695   1140 #EEMT402   H
NEEM381U NEEM-512 1 0 380.0 380.0 100.0 0.8969 56.549 0.000000 0.0000    152 EEM TR423
NEEM381U NEEM222I 1 1 380.0 220.0 750.0 0.1241 -3.131 0.000000 0.0000   1140 EEM TR423
NEEM381U NEEM381D 1 0 380.0 380.0 750.0 0.0912 31.529 -10.3425 0.9695   1140 #EEMT423   H
NEGEN_11 NEGEN_10 1 0 380.0 380.0 500.0 0.0006 57.760 0.000000 0.0000    760 tr.Egen1
NEGEN_12 NEGEN_10 1 0 380.0 380.0 500.0 0.0006 57.760 0.000000 0.0000    760 tr.Egen2
NEHV381S NEHV-510 1 0 380.0 380.0 167.0 0.9471 55.036 0.000000 0.0000    254 EHV TR401
NEHV381S NEHV381A 1 0 380.0 380.0 500.0 0.3888 63.682 -6.84552 1.0476    760 #EHVT401   H
NEHV381S NEHVO 3A 1 1 380.0 150.0 500.0 0.2697 -4.222 0.000000 0.0000    760 EHV TR401
NEHV381T NEHV-511 1 0 380.0 380.0 150.0 1.2404 62.816 0.000000 0.0000    228 EHV TR402
NEHV381T NEHV381B 1 0 380.0 380.0 450.0 0.3961 61.838 -6.10133 1.2729    684 #EHVT402   H
NEHV381T NEHVO 3B 1 1 380.0 150.0 450.0 0.3448 -3.698 0.000000 0.0000    684 EHV TR402
NEHV381U NEHV-512 1 0 380.0 380.0 150.0 1.6419 52.658 0.000000 0.0000    228 EHV TR403
NEHV381U NEHV381A 1 0 380.0 380.0 450.0 0.8033 60.985 -5.85723 2.1305    684 #EHVT403   H
NEHV381U NEHVO 3B 1 1 380.0 150.0 450.0 0.2963 -1.952 0.000000 0.0000    684 EHV TR403
NEHV381V NEHV-513 1 0 380.0 380.0 150.0 1.5449 66.789 0.000000 0.0000    228 EHV TR404
NEHV381V NEHV381B 1 0 380.0 380.0 450.0 0.5986 66.042 -5.93949 1.8891    684 #EHVT404   H
NEHV381V NEHVO 3A 1 1 380.0 150.0 450.0 0.3355 -8.289 0.000000 0.0000    684 EHV TR404
NENECO31 N_LWE63H 1 0 157.0 157.0 320.0 0.0077 0.9308 -25.9614 0.4057   1177 TrLWE6_HVHV
NENS381S NENS-510 1 0 380.0 380.0 100.0 0.8969 56.328 0.000000 0.0000    152 ENS TR402
NENS381S NENS222B 1 1 380.0 220.0 750.0 0.1241 -2.621 0.000000 0.0000   1140 ENS TR402
NENS381S NENS381A 1 0 380.0 380.0 750.0 0.0912 31.462 -10.3425 0.9695   1140 #ENST402   H
NENS381T NENS-511 1 0 380.0 380.0 82.00 1.2021 63.394 0.000000 0.0000    125 ENS TR403
NENS381T NENS222B 1 1 380.0 220.0 500.0 0.2078 -2.128 0.000000 0.0000    760 ENS TR403
NENS381T NENS381B 1 0 380.0 380.0 500.0 0.2117 43.136 -6.90189 0.5679    760 #ENST403   H
NENS381U NENS-512 1 0 380.0 380.0 82.00 1.3380 73.292 0.000000 0.0000    125 ENS TR404
NENS381U NENS222B 1 1 380.0 220.0 500.0 0.2211 -2.694 0.000000 0.0000    760 ENS TR404
NENS381U NENS381B 1 0 380.0 380.0 500.0 0.1116 42.923 -6.88545 0.7410    760 #ENST404   H
NENS381V NENS-513 1 0 380.0 380.0 115.0 1.2798 65.641 0.000000 0.0000    175 ENS TR412
NENS381V NENS1151 1 1 380.0 110.0 370.0 0.2635 -4.133 0.000000 0.0000    562 ENS TR412
NENS381V NENS381B 1 0 380.0 380.0 370.0 0.4058 66.975 -7.80853 0.8532    562 ENS TR412
NENS381W NENS-514 1 0 380.0 380.0 115.0 1.2871 65.585 0.000000 0.0000    175 ENS TR413
NENS381W NENS1150 1 1 380.0 110.0 370.0 0.2637 -4.078 0.000000 0.0000    562 ENS TR413
NENS381W NENS381A 1 0 380.0 380.0 370.0 0.4037 67.149 -7.87063 0.8442    562 ENS TR413
NENS381X NENS-515 1 0 380.0 380.0 115.0 1.2798 65.500 0.000000 0.0000    175 ENS TR414
NENS381X NENS1151 1 1 380.0 110.0 370.0 0.2638 -4.118 0.000000 0.0000    562 ENS TR414
NENS381X NENS3811 1 0 380.0 380.0 370.0 0.4037 67.244 -7.65788 0.8331    562 ENS TR414
NERP1532 NERP153B 1 0 150.0 150.0 312.0 0.0133 2.4230 -38.9374 1.8058   1201 ERP DRT1
NGT3801S NGT--510 1 0 380.0 380.0 150.0 1.4986 57.258 0.000000 0.0000    228 GT TR401
NGT3801S NGT1503B 1 1 380.0 150.0 450.0 0.2471 -3.377 0.000000 0.0000    684 GT TR401
NGT3801S NGT3801A 1 0 380.0 380.0 450.0 0.8696 61.126 -5.83066 2.2022    684 #GTT401    H
NGT3801T NGEERT12 1 0 380.0 380.0 167.0 1.1283 227.19 0.000000 0.0000    254 GT TR413
NGT3801T NGT1503C 1 1 380.0 150.0 500.0 0.2192 -73.54 0.000000 0.0000    760 GT TR413
NGT3801T NGT3801B 1 0 380.0 380.0 500.0 0.3643 131.56 -6.89139 0.6835    760 GT TR413
NHGLO 5A NHGL381A 1 0 117.0 381.0 350.0 0.0737 6.1987 -53.6020 8.3936   1727 HGL TR403
NHGLO 5B NHGL381B 1 0 117.0 381.0 350.0 0.0729 6.3161 -51.8282 8.1525   1727 HGL TR402
NHGLO 5C NHGL381A 1 0 117.0 381.0 350.0 0.0706 6.2887 -53.6020 8.3936   1727 HGL TR401
NHNA061A NHNL3811 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR42
NHSW222S NHSW0221 1 0 220.0 220.0 105.0 0.8221 34.657 0.000000 0.0000    276 HSW TR201
NHSW222S NHSW222A 1 0 220.0 220.0 370.0 0.1964 24.152 -14.8505 3.6364    971 #HSWT201   H
NHSW222S NZLH115A 1 1 220.0 116.0 370.0 0.1130 -1.851 0.000000 0.0000    971 HSW TR201
NHSW222T NHSW0222 1 0 220.0 220.0 105.0 0.8039 35.830 0.000000 0.0000    276 HSW TR202
NHSW222T NHSW222B 1 0 220.0 220.0 350.0 0.2146 25.008 -14.0503 3.4298    919 #HSWT202   H
NHSW222T NZLH115B 1 1 220.0 110.0 350.0 0.1312 -1.916 0.000000 0.0000    919 HSW TR202
NHSW222U NHSW0223 1 0 220.0 220.0 105.0 0.8527 35.782 0.000000 0.0000    276 HSW TR203
NHSW222U NHSW222B 1 0 220.0 220.0 350.0 0.2185 25.054 -14.0503 3.4298    919 #HSWT203   H
NHSW222U NZLH115B 1 1 220.0 110.0 350.0 0.1833 -1.826 0.000000 0.0000    919 HSW TR203
NKIJ381S NKIJ-510 1 0 380.0 380.0 150.0 1.2811 60.520 0.000000 0.0000    228 KIJ TR401
NKIJ381S NKIJ1531 1 1 380.0 150.0 450.0 0.3702 -3.746 0.000000 0.0000    684 KIJ TR401
NKIJ381S NKIJ381A 1 0 380.0 380.0 450.0 0.5300 62.703 -21.6836 1.3747    684 KIJ TR401
NKIJ381T NKIJ-511 1 0 380.0 380.0 167.0 0.9691 55.308 0.000000 0.0000    254 KIJ TR402
NKIJ381T NKIJ153E 1 1 380.0 150.0 500.0 0.2321 -3.943 0.000000 0.0000    760 KIJ TR402
NKIJ381T NKIJ381B 1 0 380.0 380.0 500.0 0.4241 63.717 -6.85602 0.9765    760 #KIJT402   H
NKIJ381U NKIJ-512 1 0 380.0 380.0 150.0 1.6038 60.256 0.000000 0.0000    228 KIJ TR403
NKIJ381U NKIJ1531 1 1 380.0 150.0 450.0 0.2689 -3.383 0.000000 0.0000    684 KIJ TR403
NKIJ381U NKIJ381A 1 0 380.0 380.0 450.0 0.9521 59.704 -5.85129 2.1468    684 #KIJT403   H
NLLS381S NLLS-510 1 0 380.0 380.0 167.0 0.9310 92.883 0.000000 0.0000    254 LLS TR412
NLLS381S NLLS153A 1 1 380.0 150.0 500.0 0.2616 -42.05 0.000000 0.0000    760 LLS TR412
NLLS381S NLLS381B 1 0 380.0 380.0 500.0 0.3655 103.01 -9.17087 0.9593    760 #LLST412   H
NLLS381T NLLS-511 1 0 380.0 380.0 167.0 1.0351 54.485 0.000000 0.0000    254 LLS TR413
NLLS381T NLLS153B 1 1 380.0 150.0 500.0 0.2661 -3.919 0.000000 0.0000    760 LLS TR413
NLLS381T NLLS381A 1 0 380.0 380.0 500.0 0.3494 62.321 -8.18488 0.8987    760 #LLST413   H
NLLS381U NLELYS13 1 0 380.0 380.0 167.0 0.9325 61.841 0.000000 0.0000    254 LLS TR414
NLLS381U NLLS1532 1 1 380.0 150.0 500.0 0.2601 -11.01 0.000000 0.0000    760 LLS TR414
NLLS381U NLLS3811 1 0 380.0 380.0 500.0 0.3772 70.862 -9.17087 0.9593    760 LLS TR414
NLSM222S NLIAND21 1 0 220.0 220.0 65.00 1.0747 35.955 0.000000 0.0000    171 LSM TR201
NLSM222S NLSM1150 1 1 220.0 110.0 200.0 0.2519 -3.219 0.000000 0.0000    525 LSM TR201
NLSM222S NLSM222B 1 0 220.0 220.0 200.0 0.3528 40.334 -26.6193 2.3058    525 #LSMT201   H
NLSM222T NLSM022A 1 8 220.0 220.0 65.00 1.0751 36.074 0.000000 0.0000    171 LSM TR202
NLSM222T NLSM1151 1 9 220.0 110.0 200.0 0.2514 -3.338 0.000000 0.0000    525 LSM TR202
NLSM222T NLSM222B 1 8 220.0 220.0 200.0 0.3524 40.214 -26.6193 2.3058    525 #LSMT202   H
NMBT381S NMBT-510 1 0 380.0 380.0 150.0 1.5396 60.114 0.000000 0.0000    228 MBT TR401
NMBT381S NMBT153C 1 1 380.0 150.0 450.0 0.3280 -3.443 0.000000 0.0000    684 MBT TR401
NMBT381S NMBT381B 1 0 380.0 380.0 450.0 0.9185 57.980 -5.88111 2.0637    684 #MBTT401   H
NMBT381T NMBT-511 1 0 380.0 380.0 150.0 1.4629 66.582 0.000000 0.0000    228 MBT TR402
NMBT381T NMBT153D 1 1 380.0 150.0 450.0 0.3405 -8.176 0.000000 0.0000    684 MBT TR402
NMBT381T NMBT381A 1 0 380.0 380.0 450.0 0.5715 66.250 -5.95830 1.8289    684 #MBTT402   H
NMBT381U NMBT-512 1 0 380.0 380.0 150.0 1.2354 65.463 0.000000 0.0000    228 MBT TR403
NMBT381U NMBT153F 1 1 380.0 150.0 450.0 0.3947 -8.978 0.000000 0.0000    684 MBT TR403
NMBT381U NMBT381A 1 0 380.0 380.0 450.0 0.5295 67.373 -6.07873 1.3767    684 #MBTT403   H
NMBT381V NMBT-513 1 0 380.0 380.0 167.0 0.9448 55.127 0.000000 0.0000    254 MBT TR404
NMBT381V NMBT153E 1 1 380.0 150.0 500.0 0.2564 -4.125 0.000000 0.0000    760 MBT TR404
NMBT381V NMBT381B 1 0 380.0 380.0 500.0 0.3962 63.239 -6.86275 0.9280    760 #MBTT404   H
NMDB103A NMDB153A 1 8 150.0 150.0 54.00 1.5496 115.54 0.000000 0.0000    208 152 Mdb(1)
NMDK2_3  NWKCM 3B 1 0 150.0 150.0 570.0 0.0075 7.6421 -62.3511 11.111   2194 TR MDK-WKC2
NMEE222S NMEE115A 1 1 220.0 116.0 370.0 0.1130 -1.814 0.000000 0.0000    971 MEE TR201
NMEE222S NMEE222B 1 0 220.0 220.0 370.0 0.1964 24.142 -14.8505 3.6364    971 #MEET201   H
NMEE222S NMEEDE21 1 0 220.0 220.0 105.0 0.8221 34.390 0.000000 0.0000    276 MEE TR201
NMEE222T NMEE115B 1 1 220.0 116.0 370.0 0.1042 -2.291 0.000000 0.0000    971 MEE TR202
NMEE222T NMEE222A 1 0 220.0 220.0 370.0 0.1913 25.011 -15.1404 2.1281    971 #MEET202   H
NMEE222T NMEEDE22 1 0 220.0 220.0 100.0 0.9509 45.886 0.000000 0.0000    262 MEE TR202
NMEE3811 NMEE381B A 8 380.0 380.0 1000. 0.1296 9.9892 -311.476 3.5111   1519 MEE DRT1
NMEE3812 NMEE381B C 8 380.0 380.0 1000. 0.1247 10.359 -310.750 3.4316   1519 MEE DRT3
NMEE3813 NMEE381D B 0 380.0 380.0 1000. 0.1290 9.9859 -310.750 3.4316   1519 MEE DRT2
NMEE381S NMEE-510 C 0 380.0 380.0 100.0 0.8471 58.293 0.000000 0.0000    152 MEE TR402
NMEE381S NMEE222B C 1 380.0 220.0 750.0 0.1492 -1.986 0.000000 0.0000   1140 MEE TR402
NMEE381S NMEE381C C 0 380.0 380.0 750.0 0.0626 30.653 -10.3444 0.9488   1140 #MEET402   H
NMVL381S NMVL-510 1 0 380.0 380.0 150.0 0.9033 56.982 0.000000 0.0000    253 MVL TR401
NMVL381S NMVL3810 1 0 380.0 380.0 450.0 0.6177 58.528 -7.05775 2.0235    760 #MVLT401   H
NMVL381S NMVLA33  1 1 380.0 150.0 450.0 0.3584 -2.124 0.000000 0.0000    760 MVL TR401
NMVL381T NMVL-511 1 0 380.0 380.0 150.0 18.397 53.960 0.000000 0.0000    253 MVL TR402
NMVL381T NMVL3813 1 0 380.0 380.0 450.0 1.1410 66.727 -8.45103 2.0568    760 #MVLT402   H
NMVL381T NMVLB43  1 1 380.0 150.0 450.0 -0.164 -8.237 0.000000 0.0000    760 MVL TR402
NNOP A51 NWMD1150 1 0 110.0 110.0 300.0 0.0396 5.9168 0.000000 0.0000   1575 NW01 TR101
NOHK222S NOHK1151 1 1 220.0 110.0 200.0 0.2061 -3.213 0.000000 0.0000    525 OHK TR201
NOHK222S NOHK222B 1 0 220.0 220.0 200.0 0.3555 40.330 -7.86239 2.8760    525 #OHKT201   H
NOHK222S NOUDEH21 1 0 220.0 220.0 65.00 0.9498 35.434 0.000000 0.0000    171 OHK TR201
NOHK222T NOHK1151 1 1 220.0 110.0 200.0 0.1652 -2.820 0.000000 0.0000    525 OHK TR202
NOHK222T NOHK222B 1 0 220.0 220.0 200.0 0.4202 40.343 -6.13536 2.7390    525 #OHKT202   H
NOHK222T NOUDEH22 1 0 220.0 220.0 65.00 0.9953 35.339 0.000000 0.0000    171 OHK TR202
NOHK222U NOHK1150 1 1 220.0 116.0 370.0 0.1130 -1.417 0.000000 0.0000    971 OHK TR213
NOHK222U NOHK222A 1 0 220.0 220.0 370.0 0.1964 22.462 -14.8505 3.6364    971 OHK TR213
NOHK222U NOUDEH23 1 0 220.0 220.0 105.0 0.8221 44.368 0.000000 0.0000    276 OHK TR213
NOZN381S NOZN-510 1 0 380.0 380.0 167.0 0.7007 45.148 0.000000 0.0000    254 OZN TR401
NOZN381S NOZN1530 1 0 380.0 150.0 381.0 0.4782 5.3354 0.000000 0.0000    579 OZN TR401
NOZN381S NOZN381A 1 0 380.0 380.0 500.0 0.6208 73.674 -8.91332 0.9582    760 #OZNT401   H
NOZN381T NOZN-511 1 8 380.0 380.0 167.0 1.0362 54.757 0.000000 0.0000    254 OZN TR402
NOZN381T NOZN1534 1 1 380.0 150.0 500.0 0.2614 -4.104 0.000000 0.0000    760 OZN TR402
NOZN381T NOZN381B 1 8 380.0 380.0 500.0 0.3543 61.892 -8.30530 0.9124    760 #OZNT402   H
NOZN381U NOZN-512 1 0 380.0 380.0 167.0 1.0271 54.425 0.000000 0.0000    254 OZN TR403
NOZN381U NOZN1533 1 1 380.0 150.0 500.0 0.2630 -3.858 0.000000 0.0000    760 OZN TR403
NOZN381U NOZN3810 1 0 380.0 380.0 500.0 0.3474 61.644 -8.34223 0.9858    760 #OZNT403   H
NRBB222S NEHM1152 1 1 220.0 110.0 370.0 0.0762 -1.986 0.000000 0.0000    971 RBB TR211
NRBB222S NRBB222A 1 0 220.0 220.0 370.0 0.1715 22.993 -2.00753 1.9926    971 RBB TR211
NRBB222S NROBBE22 1 0 220.0 220.0 100.0 0.8923 36.433 0.000000 0.0000    262 RBB TR211
NRBB222T NEHM1153 1 1 220.0 110.0 370.0 0.0762 -1.986 0.000000 0.0000    971 RBB TR212
NRBB222T NRBB222B 1 0 220.0 220.0 370.0 0.1715 22.993 -2.00753 1.9926    971 RBB TR212
NRBB222T NROBBE23 1 0 220.0 220.0 100.0 0.8923 36.433 0.000000 0.0000    262 RBB TR212
NRK10 31 NRK1503A 1 0 150.0 150.0 66.00 1.1880 69.876 -8.61856 1.7778    254 RK150_TR3
NRK10 31 NRK1503B 1 0 150.0 150.0 66.00 1.1880 70.217 -8.61856 1.7778    254 RK150_TR1
NRK10 31 NRK1503B 2 0 150.0 150.0 66.00 1.1880 69.876 -8.61856 1.7778    254 RK150_TR2
NRLL381S NGSP-R31 1 1 380.0 150.0 500.0 0.2645 -4.558 0.000000 0.0000    760 RLL_TR411
NRLL381S NRLL-510 1 0 380.0 380.0 167.0 0.9522 54.694 0.000000 0.0000    254 RLL_TR411
NRLL381S NRLL381B 1 0 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 RLL_TR411
NRLL381T NGSP-R30 1 1 380.0 150.0 500.0 0.2645 -4.558 0.000000 0.0000    760 RLL_TR412
NRLL381T NRLL0512 1 0 380.0 380.0 167.0 0.9522 54.694 0.000000 0.0000    254 RLL_TR412
NRLL381T NRLL381B 1 0 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 RLL_TR412
NRWE I51 NWMD1150 1 0 110.0 110.0 288.0 0.0429 6.1633 0.000000 0.0000   1512 ZW01 TR101
NSMH381S NSMH-510 1 0 380.0 380.0 167.0 1.0426 54.622 0.000000 0.0000    254 SMH TR411
NSMH381S NSMH153A 1 1 380.0 150.0 500.0 0.2621 -4.056 0.000000 0.0000    760 SMH TR411
NSMH381S NSMH3812 1 0 380.0 380.0 500.0 0.3657 61.581 -6.86644 0.9003    760 #SMHT411   H
NULW153B NULW1531 1 0 150.0 150.0 450.0 0.0122 2.6500 -49.9758 1.5556   1732 ULW150 DRT1
NULW153D NULW1530 1 0 150.0 150.0 450.0 0.0122 2.6500 -49.9758 1.5556   1732 ULW150 DRT2
NVHZ381S NVHZ-510 1 0 380.0 380.0 167.0 1.1345 56.192 0.000000 0.0000    254 VHZ TR411
NVHZ381S NVHZ1531 1 1 380.0 150.0 500.0 0.2317 -5.021 0.000000 0.0000    760 VHZ TR411
NVHZ381S NVHZ3810 1 0 380.0 380.0 500.0 0.3726 62.432 -7.02697 0.7195    760 VHZ TR411
NVHZ381T NVHZ-511 1 0 380.0 380.0 167.0 1.1345 56.192 0.000000 0.0000    254 VHZ TR412
NVHZ381T NVHZ1531 1 1 380.0 150.0 500.0 0.2317 -5.021 0.000000 0.0000    760 VHZ TR412
NVHZ381T NVHZ381B 1 0 380.0 380.0 500.0 0.3726 62.432 -7.02697 0.7195    760 VHZ TR412
NVHZ381U NVHZ-512 1 0 380.0 380.0 167.0 1.1345 56.192 0.000000 0.0000    254 VHZ TR413
NVHZ381U NVHZ1531 1 1 380.0 150.0 500.0 0.2317 -5.021 0.000000 0.0000    760 VHZ TR413
NVHZ381U NVHZ3811 1 0 380.0 380.0 500.0 0.3726 62.432 -7.02697 0.7195    760 VHZ TR413
NVVL222S NVVL0221 1 0 220.0 220.0 100.0 0.6074 47.092 0.000000 0.0000    262 VVL TR201
NVVL222S NVVL115A 1 1 220.0 116.0 370.0 0.0930 -2.086 0.000000 0.0000    971 VVL TR201
NVVL222S NVVL222A 1 0 220.0 220.0 370.0 0.1642 23.132 -15.1126 2.3176    971 #VVLT201   H
NVVL222T NVVL0222 1 0 220.0 220.0 100.0 0.6074 47.092 0.000000 0.0000    262 VVL TR202
NVVL222T NVVL115B 1 1 220.0 116.0 370.0 0.0930 -2.086 0.000000 0.0000    971 VVL TR202
NVVL222T NVVL222B 1 0 220.0 220.0 370.0 0.1642 23.132 -15.1126 2.3176    971 #VVLT202   H
NVVL381S NVVL-512 1 0 380.0 380.0 100.0 0.8969 499.74 0.000000 0.0000    152 VVL TR423
NVVL381S NVVL222A 1 1 380.0 220.0 750.0 0.1241 -112.3 0.000000 0.0000   1140 VVL TR423
NVVL381S NVVL381A 1 0 380.0 380.0 750.0 0.0912 140.53 -10.3676 0.6482   1140 #VVLT423   H
NVVL381T NVVL-513 1 0 380.0 380.0 100.0 0.8969 502.24 0.000000 0.0000    152 VVL TR424
NVVL381T NVVL222B 1 1 380.0 220.0 750.0 0.1241 -112.4 0.000000 0.0000   1140 VVL TR424
NVVL381T NVVL381B 1 0 380.0 380.0 750.0 0.0912 140.49 -10.3648 0.6917   1140 #VVLT424   H
NVVL381U NVIERV13 1 0 380.0 380.0 100.0 0.8969 499.16 0.000000 0.0000    152 VVL TR425
NVVL381U NVVL222A 1 1 380.0 220.0 750.0 0.1241 -112.2 0.000000 0.0000   1140 VVL TR425
NVVL381U NVVL381B 1 0 380.0 380.0 750.0 0.0912 140.39 -10.3647 0.6932   1140 #VVLT425   H
NVVL381V NVVL-514 1 0 380.0 380.0 100.0 0.8969 501.81 0.000000 0.0000    152 VVL TR426
NVVL381V NVVL222B 1 1 380.0 220.0 750.0 0.1241 -111.6 0.000000 0.0000   1140 VVL TR426
NVVL381V NVVL381C 1 0 380.0 380.0 750.0 0.0912 139.76 -10.3659 0.6743   1140 #VVLT426   H
NWESTE51 NWMD1150 1 0 110.0 110.0 288.0 0.0429 6.1633 0.000000 0.0000   1512 WW01 TR101
NWEW222S NDZW115B 1 1 220.0 110.0 370.0 0.0774 -0.709 0.000000 0.0000    971 WEW TR212
NWEW222S NWEW-520 1 0 220.0 220.0 100.0 0.9690 35.444 0.000000 0.0000    262 WEW TR212
NWEW222S NWEW222B 1 0 220.0 220.0 370.0 0.1747 24.319 -0.97904 1.9890    971 WEW TR212
NWL3801S NWL--510 1 0 380.0 380.0 167.0 0.9522 54.384 0.000000 0.0000    254 WL TR411
NWL3801S NWL1503A 1 1 380.0 150.0 500.0 0.2645 -4.063 0.000000 0.0000    760 WL TR411
NWL3801S NWL3801B 1 0 380.0 380.0 500.0 0.3940 61.537 -6.85700 0.9695    760 #WLT411    H
NWL3801T NWL--511 1 0 380.0 380.0 167.0 1.0484 54.150 0.000000 0.0000    254 WL TR412
NWL3801T NWL1503B 1 1 380.0 150.0 500.0 0.2627 -3.843 0.000000 0.0000    760 WL TR412
NWL3801T NWL3801A 1 0 380.0 380.0 500.0 0.3453 62.574 -9.56458 1.0229    760 #WLT412    H
NWL3801U NDLR153A 1 1 380.0 150.0 500.0 0.2640 -3.947 0.000000 0.0000    760 WL TR413
NWL3801U NWL--512 1 0 380.0 380.0 167.0 1.0448 54.167 0.000000 0.0000    254 WL TR413
NWL3801U NWL3801D 1 0 380.0 380.0 500.0 0.3462 62.470 -9.49617 0.9436    760 #WLT413    H
NWTR381S NWTR-510 1 0 380.0 380.0 167.0 1.0333 54.328 0.000000 0.0000    254 WTR TR411
NWTR381S NWTR1531 1 1 380.0 150.0 500.0 0.2803 -4.021 0.000000 0.0000    760 WTR TR411
NWTR381S NWTR3811 1 0 380.0 380.0 500.0 0.3372 61.780 -8.71438 0.9619    760 #WTRT411   H
NWTR381T NWTR-511 1 0 380.0 380.0 167.0 1.0468 54.157 0.000000 0.0000    254 WTR TR412
NWTR381T NWTR153C 1 1 380.0 150.0 500.0 0.2694 -4.021 0.000000 0.0000    760 WTR TR412
NWTR381T NWTR3812 1 0 380.0 380.0 500.0 0.3498 61.865 -9.43966 0.8802    760 #WTRT412   H
NWTR381U NWTR-512 1 0 380.0 380.0 167.0 1.0468 54.157 0.000000 0.0000    254 WTR TR413
NWTR381U NWTR153D 1 9 380.0 150.0 500.0 0.2694 -4.021 0.000000 0.0000    760 WTR TR413
NWTR381U NWTR3817 1 0 380.0 380.0 500.0 0.3498 61.865 -9.43966 0.8802    760 #WTRT413   H
NZYV222S NZEYER21 1 0 220.0 218.9 40.00 2.3153 105.17 0.000000 0.0000    105 ZYV TR201
NZYV222S NZYV115A 1 1 220.0 110.0 200.0 0.1047 -16.27 0.000000 0.0000    525 ZYV TR201
NZYV222S NZYV222A 1 0 220.0 220.0 200.0 0.4072 54.647 -7.38040 3.7190    525 #ZYVT201   H
NZYV222T NZEYER22 1 0 220.0 231.0 60.00 0.9935 49.721 0.000000 0.0000    157 ZYV TR202
NZYV222T NZYV115B 1 0 220.0 110.0 200.0 0.1896 19.965 0.000000 0.0000    525 ZYV TR202
NZYV222T NZYV222A 1 0 220.0 220.0 200.0 0.3912 18.993 -7.38040 3.7190    525 #ZYVT202   H
NZYV222U NZEYER20 1 0 220.0 220.0 100.0 0.9086 36.534 0.000000 0.0000    262 ZYV TR214
NZYV222U NZYV115A 1 1 220.0 110.0 370.0 0.0792 -1.991 0.000000 0.0000    971 ZYV TR214
NZYV222U NZYV222B 1 8 220.0 220.0 370.0 0.1707 23.037 -22.8473 1.9909    971 ZYV TR214
N_AVIW5  NHGLA152 1 0 110.0 110.0 55.00 0.5800 39.596 0.000000 0.0000    289 HGL1A T111
N_AVIZ5  NHGLA151 1 0 110.0 110.0 55.00 0.5800 39.596 0.000000 0.0000    289 HGL1A T112
N_BEC15  NBEC 151 1 0 110.0 110.0 55.00 0.5800 39.596 0.000000 0.0000    289 BEC TR
N_BS303  NKERNC31 1 0 150.0 150.0 570.0 0.0886 6.9608 0.000000 0.0000   2194 TR_BS30
N_BSAA10 NZKL381W 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR35
N_BSAB10 NZKL381W 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR33
N_BSAC10 NZKL381W 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR15
N_BSAD10 NZKL381W 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR13
N_BSAE10 NZKL381W 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR32
N_BSAF10 NZKL381W 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR12
N_BSAG10 NZKL381Z 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR45
N_BSAH10 NZKL381Z 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR25
N_BSAI10 NZKL381Z 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR44
N_BSAJ10 NZKL381Z 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR42
N_BSAK10 NZKL381Z 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR24
N_BSAL10 NZKL381Z 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR22
N_BSBA10 NZKL381P 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR22
N_BSBB10 NZKL381P 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR24
N_BSBC10 NZKL381P 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR25
N_BSBD10 NZKL381P 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR42
N_BSBE10 NZKL381P 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR44
N_BSBF10 NZKL381P 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR45
N_BSBG10 NZKL381O 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR12
N_BSBH10 NZKL381O 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR32
N_BSBI10 NZKL381O 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR13
N_BSBJ10 NZKL381O 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR15
N_BSBK10 NZKL381O 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR33
N_BSBL10 NZKL381O 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR35
N_BSBM10 NZKL381P 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR26
N_CC-A1  NMBT381A 1 0 380.0 380.0 690.0 0.4362 27.585 0.000000 0.0000   1048 Tr-CCA
N_CCC11  NCCCT11  1 0 380.0 380.0 343.0 0.0015 77.143 0.000000 0.0000    521 CCC1 C1BAT10
N_CCC21  NCCCT21  1 0 380.0 380.0 343.0 0.0015 77.143 0.000000 0.0000    521 CCC2 C2BAT10
N_CCC31  NCCCT31  1 0 380.0 380.0 343.0 0.0015 77.143 0.000000 0.0000    521 CCC3 C3BAT10
N_CCC43  NRWE 131 1 0 150.0 150.0 690.0 0.0558 4.2160 -91.5696 8.8889   2656 CCC4 TR
N_CR101  NMV-E 1  1 0 380.0 380.0 1000. 0.1891 18.912 0.000000 0.0000   1519 ELBtr
N_DES15  NWKC D51 1 0 110.0 110.0 454.0 0.0655 4.3766 0.000000 0.0000   2383 DZW T201
N_DM333  NDIM153F 1 0 150.0 150.0 312.0 0.1578 9.4346 -41.3619 4.4444   1201 Machinetrans
N_DM341  NDMT341  1 0 380.0 380.0 540.0 0.4434 45.064 -3.59244 1.0388    820 DM34 TR
N_EC-32  NEC3CA2  1 0 220.0 220.0 440.0 0.1995 15.628 0.000000 0.0000   1155 Tr-EC3
N_EC-42  NEC4CA2  1 0 220.0 220.0 440.0 0.1995 15.628 0.000000 0.0000   1155 Tr-EC4
N_EC-52  NEC5CA2  1 0 220.0 220.0 440.0 0.1995 15.628 0.000000 0.0000   1155 Tr-EC5
N_EC-61  NEC6CA1  1 0 380.0 380.0 440.0 0.6106 47.816 0.000000 0.0000    669 Tr-EC6
N_EC-71  NEC7CA1  1 0 380.0 380.0 440.0 0.6106 47.816 0.000000 0.0000    669 Tr-EC7
N_EC202G NRBB2221 1 0 220.0 220.0 135.0 0.5311 34.414 0.000000 0.0000    354 Tr-EC2 GT
N_EC202S NRBB2221 1 0 220.0 220.0 750.0 0.1188 8.1679 0.000000 0.0000   1968 Tr-EC2 ST
N_EC301  NEC30A1  1 0 380.0 380.0 1100. 0.0001 33.997 0.000000 0.0000   1671 TR RWE A
N_EC311  NEC31A1  1 0 380.0 380.0 1100. 0.0001 33.997 0.000000 0.0000   1671 TR RWE B
N_EEMS5  NEEM1151 1 0 110.0 110.0 450.0 0.0260 4.8399 0.000000 0.0000   2362 Tr-Eemshaven
N_EH-11  NDKG3810 1 0 380.0 380.0 693.0 0.0004 38.811 0.000000 0.0000   1053 10BAT10
N_EH-21  NDKG3811 1 0 380.0 380.0 693.0 0.0004 38.811 0.000000 0.0000   1053 20BAT10
N_EH-31  NDKG3812 1 0 380.0 380.0 693.0 0.0004 38.811 0.000000 0.0000   1053 30BAT10
N_ES1G3  NTNZ153A 1 0 150.0 150.0 150.0 0.1581 20.743 0.000000 0.0000    577 MT-301
N_ES1S3  NTNZ153B 1 0 150.0 150.0 150.0 0.1581 20.743 0.000000 0.0000    577 MT-001
N_EVIC5  NCVDE151 1 0 110.0 110.0 55.00 0.5800 39.596 0.000000 0.0000    289 Tr-Europark
N_FL-41  NFLT-41  1 0 380.0 380.0 535.0 0.3986 50.604 0.000000 0.0000    813 Tr-LLS380_EL
N_FL-53  NLLS153A 1 0 150.0 150.0 535.0 0.0590 7.4857 0.000000 0.0000   2059 Tr-LLS_EL
N_GAVI5  NWTO1151 1 0 110.0 110.0 55.00 0.5800 39.596 0.000000 0.0000    289 Tr-GAVI
N_HNAA10 NHNL3812 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR13
N_HNAB10 NHNL3812 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR12
N_HNAC10 NHNL3812 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR15
N_HNAD10 NHNL3811 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR22
N_HNAE10 NHNL3811 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR24
N_HNAG10 NHNL3812 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR32
N_HNAH10 NHNL3812 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR33
N_HNAI10 NHNL3812 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR35
N_HNAJ10 NHNL3811 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR25
N_HNAK10 NHNL3811 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR45
N_HNAL10 NHNL3811 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR44
N_HW-93  NHW1503A 1 0 150.0 150.0 540.0 0.0700 7.1182 -71.6907 6.6667   2078 HW9tr
N_HZAA10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR12
N_HZAB10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR13
N_HZAC10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR15
N_HZAD10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR32
N_HZAE10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR33
N_HZAF10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR35
N_HZAG10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR22
N_HZAH10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR24
N_HZAJ10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR25
N_HZAK10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR42
N_HZAL10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR44
N_HZAM10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR45
N_HZBN10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR22
N_HZBO10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR24
N_HZBP10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR25
N_HZBQ10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR42
N_HZBR10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR44
N_HZBS10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR45
N_HZBU10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR12
N_HZBV10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR13
N_HZBW10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR15
N_HZBX10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR32
N_HZBY10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR33
N_HZBZ10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR35
N_IJM_3  NVLN1538 1 0 150.0 150.0 180.0 0.3330 20.669 -23.7975 3.1111    762 VLN IJM01 tr
N_LTG 5  NECL N51 1 0 110.0 110.0 88.00 0.3245 35.214 0.000000 0.0000    462 LTG1 T111
N_LWE63G N_LWE63H 1 0 150.0 150.0 200.0 0.0123 10.425 -8.87777 0.4444    770 TrLWE6_HVMV
N_LWE63S N_LWE63H 1 0 150.0 150.0 120.0 0.0936 20.797 -5.31478 0.4444    462 TrLWE6_HVLV
N_MD113  NWKCM 3A 1 0 150.0 150.0 220.0 0.3057 23.028 -24.2399 3.1556    847 TR MDK ST11
N_MD123  NWKCM 3A 1 0 150.0 150.0 240.0 0.3029 18.964 -26.2552 4.6667    924 TR MDK GT12
N_MD133  NWKCM 3A 1 0 150.0 150.0 240.0 0.3029 18.964 -26.2552 4.6667    924 TR MDK GT13
N_MD143  NWKCM 3A 1 0 150.0 150.0 240.0 0.3029 18.964 -26.2552 4.6667    924 TR MDK GT14
N_MK123G N_MK123H 1 0 150.0 150.0 190.0 0.0153 12.753 -8.43274 0.4444    731 TrMK12_HVMV
N_MK123H NMERWE31 1 0 162.0 162.0 295.0 0.0099 1.1907 -22.4781 0.3810   1051 TrMK12_HVHV
N_MK123S N_MK123H 1 0 150.0 150.0 105.0 0.1537 28.101 -4.64545 0.4444    404 TrMK12_HVLV
N_MSEC1  NMSECT1  1 0 380.0 380.0 510.0 0.0006 50.196 0.000000 0.0000    775 TR-MSEC
N_MV-11  NMVTR11  1 0 380.0 380.0 625.0 0.5089 31.801 0.000000 0.0000    950 Tr-MV1
N_MV-21  NMVTR21  1 0 380.0 380.0 625.0 0.5089 31.801 0.000000 0.0000    950 Tr-MV2
N_MV-31  NMVTR310 1 8 380.0 380.0 700.0 0.6235 45.512 -9.28075 2.8047   1064 MV3tr2
N_MV-31  NMVTR311 1 0 380.0 380.0 1400. 0.3118 22.756 -18.5615 5.6094   2127 MV3tr1
N_PG013  NGVT2 30 1 0 150.0 150.0 200.0 0.2531 15.748 0.000000 0.0000    770 TrPG01
N_PG023  NGVT2 31 1 0 150.0 150.0 200.0 0.2531 15.748 0.000000 0.0000    770 TrPG02
N_RECA3  NRTW1534 1 0 150.0 150.0 310.0 0.1756 10.160 0.000000 0.0000   1193 Mach. Trafo
N_RECB3  NRTW1535 1 0 150.0 150.0 310.0 0.1756 10.160 0.000000 0.0000   1432 Mach. Trafo
N_RECX3  NRTW1536 1 0 150.0 150.0 340.0 0.1557 9.9252 0.000000 0.0000   1570 Mach. Trafo
N_ROC33G N_ROC33H 1 0 150.0 150.0 145.0 0.0939 12.330 0.000000 0.0000    558 TrROC_HVLV
N_ROC33H NOM15031 1 0 157.0 157.0 275.0 0.0272 0.8765 0.000000 0.0000   1011 TrROC_HVHV
N_ROC33S N_ROC33H 1 0 150.0 150.0 130.0 0.1657 17.020 0.000000 0.0000    500 TrROC_HVMV
N_RSB 3  NRSB153A 1 0 150.0 150.0 38.00 2.6390 111.39 -4.00617 1.3333    293 TR101_
N_SAL05  NHGLS152 1 0 110.0 110.0 80.00 0.5838 45.986 0.000000 0.0000    420 THGLS110.TR1
N_SCE 3  NEBK113A 1 0 150.0 150.0 65.00 0.7988 69.226 -8.56349 1.3333    250 Tr-SCE
N_SL101  NSLT101  1 0 380.0 380.0 535.0 0.4130 52.437 0.000000 0.0000    813 TR_SL10
N_SL201  NSLT201  1 0 380.0 380.0 535.0 0.4130 52.437 0.000000 0.0000    813 TR_SL20
N_SNBV5  NSNB1151 1 0 110.0 110.0 155.0 0.2031 16.039 0.000000 0.0000    814 Trafo-SNB
N_VN243  NVLN1536 1 0 150.0 150.0 621.0 0.0955 5.0704 -82.5312 6.6667   2629 VLN E24 traf
N_VN253  NVLN1537 1 0 150.0 150.0 462.0 0.0724 6.1596 -61.4395 4.4444   1956 VLN E25 tr
N_WG0111 N_WG011A 1 0 380.0 380.0 780.0 0.3309 27.960 0.000000 0.0000   1185 TRWG01_11
N_WG0113 N_WG011A 1 0 380.0 380.0 780.0 0.3309 27.960 0.000000 0.0000   1185 TRWG01_13
N_WKC13  NHMO153A 1 0 150.0 150.0 100.0 0.4234 42.338 -11.0308 1.3333    385 TR WKC 1
N_WKC23  NHMO153B 1 0 150.0 150.0 100.0 0.4234 42.338 -11.0308 1.3333    385 TR WKC 2
N_WKCH3  NHTW1530 1 8 150.0 150.0 44.00 2.1870 96.204 -4.70356 1.3333    169 TR WKC HEIN
O6MNGN51 O6MNGN21 1 0 110.0 220.0 200.0 0.0000 3.0250 0.000000 0.0000   1050 MNUM1
O6MNGN52 O6MNGN59 2 0 110.0 110.0 300.0 0.1020 4.7179 -107.036 21.074   1575 MNUM2_Q
O6MNGN59 O6MNGN23 2 0 110.0 220.0 300.0 0.0811 2.0958 -0.14610 0.0517   1575 MNUM2_L
O6WERB51 O6WERB22 1 0 110.0 220.0 300.0 0.0403 5.8885 -57.8684 2.9925   1575 WERBU2
O6WERB51 O6WERB23 3 0 110.0 220.0 300.0 0.0403 6.9776 -57.8772 2.9923   1575 WERBU6
O6WERB52 O6WERB23 2 0 110.0 220.0 200.0 0.0908 8.0460 -56.7285 2.5037   1050 WERBU5
O9KIRB51 O9KIRB22 1 0 120.0 230.0 150.0 0.1920 11.998 -18.4811 2.4863    722 KIRHU1
O9KIRB52 O9KIRB21 2 0 120.0 230.0 150.0 0.1920 11.998 -18.4811 2.4863    722 KIRHU2
O9PRUT51 O9PRUT21 1 0 115.0 230.0 100.0 0.4490 16.101 -7.65060 2.4437    502 KAUNHUM
O9THAU51 O9THAU22 1 0 120.0 230.0 150.0 0.2580 11.862 -10.9923 2.1840    722 THRHU1
O9THAU51 O9THAU22 2 0 120.0 230.0 150.0 0.2490 11.863 -11.0272 1.8260    722 THRHU2
O9VILL51 O9VILL21 1 0 120.0 230.0 180.0 0.1850 11.718 -40.2442 1.6668    865 VIRHU1
O9VILL52 O9VILL22 2 0 120.0 230.0 180.0 0.1850 11.718 -40.2442 1.6668    865 VIRHU2
OBISAM51 OBISAM11 2 0 115.0 400.0 300.0 0.0887 7.9345 -2.76882 0.4937   1506 BIRHU43
OBISAM52 OBISAM11 4 0 115.0 400.0 300.0 0.0852 7.9345 -2.76882 0.4937   1506 BIRHU41
OBISAM52 OBISAM12 1 0 115.0 400.0 300.0 0.0887 7.9345 -2.76882 0.4937   1506 BIRHU42
OBISAM52 OBISAM12 3 0 115.0 400.0 300.0 0.0887 7.2776 -2.76781 0.4993   1506 BIRHU44
OBISAM53 OBISAM21 3 0 115.0 230.0 220.0 0.1110 7.9320 -48.7830 0.4937   1095 BIRHU3
OBISAM54 OBISAM22 1 0 115.0 230.0 300.0 0.0670 6.5930 -32.8710 0.4937   1575 BIRHU1
OBISAM55 OBISAM21 2 8 115.0 230.0 200.0 0.1100 8.7110 -49.0830 0.4937   1050 BIRHU2
OBISAM56 OBISAM22 4 0 115.0 230.0 220.0 0.1000 8.0120 -15.9660 0.4937   1095 BIRHU4
ODUERN21 ODUERN11 1 8 220.0 380.0 600.0 0.2196 15.786 -16.0268 5.7088   1556 DURHU41
ODUERN22 ODUERN12 2 0 220.0 380.0 600.0 0.2196 15.786 -16.0268 5.7088   1556 DURHU42
ODUERN51 ODUERN21 1 0 110.0 220.0 300.0 0.0914 6.8560 -30.7150 4.1322   1575 DURHU1
ODUERN51 ODUERN22 2 8 110.0 220.0 200.0 0.1769 7.8630 -20.2437 4.1322   1050 DURHU2
OERNST21 OERNST12 2 0 220.0 380.0 600.0 0.2196 15.786 -16.0268 5.7088   1556 EHRHU42
OERNST21 OERNST23 2 0 220.0 220.0 600.0 0.1223 12.827 63.15140 1.6833   1493 EHPST
OERNST2Y OERNST11 1 0 220.0 380.0 600.0 0.2196 15.873 -16.0268 5.7088   1556 EHRHU41
OERNST51 OERNST21 3 0 110.0 220.0 300.0 0.0667 6.1450 -32.9000 6.1500   1689 EHRHU3
OERNST51 OERNST22 4 0 110.0 220.0 300.0 0.0667 6.1450 -62.1000 6.1500   1777 EHRHU4
OERNST51 OERNST23 1 8 110.0 220.0 220.0 0.1147 8.4700 -48.8000 5.2500   1309 EHRHU1
OERNST51 OERNST2X 6 0 110.0 220.0 300.0 0.0667 6.1450 -62.1000 6.1500   1350 EHRHU6
OERNST51 OERNST2Y 2 0 110.0 220.0 220.0 0.1013 8.5070 -48.8000 5.2200   1309 EHRHU2
OERNST53 OERNST21 5 0 110.0 220.0 300.0 0.0667 6.1450 -62.1000 6.1500   1117 EHRHU5
OESSL 52 OESSL 59 2 0 116.0 116.0 150.0 0.0882 0.4398 -1467.00 1.3726    747 ESLRUMQ
OESSL 59 OESSL 51 1 0 116.0 116.0 150.0 0.0882 0.4398 -1467.00 1.3726    747 ESLRUML
OGREUT41 OGREUT49 1 0 132.0 132.0 160.0 0.1776 8.7101 -16.2247 3.1565    739 GHPST_Q
OGREUT49 OGREUT21 1 0 132.0 230.0 160.0 0.1776 8.7101 -16.2247 3.1565    739 GHPST_L
OHAUSR51 OHAUSR21 1 0 110.0 220.0 200.0 0.1346 9.7190 -27.2000 5.7600   1050 HRRHU1
OHAUSR51 OHAUSR21 3 0 110.0 220.0 200.0 0.1346 9.7190 -27.2000 5.7600   1050 HRRHU3
OHAUSR51 OHAUSR22 2 0 110.0 220.0 200.0 0.1346 9.7190 -27.2000 5.7600   1050 HRRHU2
OHAUSR51 OHAUSR59 1 0 110.0 110.0 200.0 0.0219 3.6300 -16.5000 1.4460   1050 HRRHU4L
OHAUSR59 OHAUSR22 4 0 110.0 220.0 200.0 0.1800 5.5410 -27.5000 4.1670   1050 HRRHU4Q
OHESSE51 OHESSE21 1 0 116.0 232.0 220.0 0.1013 7.3389 -17.2257 2.2451   1095 HERHU1
OHESSE51 OHESSE21 3 0 116.0 232.0 220.0 0.1013 7.3389 -17.2257 2.2451   1095 HERHU3
OHESSE52 OHESSE22 2 0 116.0 232.0 220.0 0.1013 7.3389 -17.2257 2.2451   1095 HERHU2
OJOCHE59 OJOCHE22 1 0 110.0 220.0 200.0 0.3120 16.562 -0.40600 0.6710   1088 JSRHU2L
OJOCHE59 OJOCHE51 1 0 110.0 110.0 200.0 0.0780 4.1400 -1.63000 2.6900   1088 JSRHU2Q
OKAINA51 OKAINA11 1 0 115.0 400.0 300.0 0.1091 7.5419 -10.1286 3.0650   1500 KTRHU41
OKAINA51 OKAINA12 2 0 115.0 400.0 300.0 0.1091 7.5419 -10.1286 3.0650   1500 KTRHU42
OKAINA52 OKAINA11 3 0 115.0 400.0 300.0 0.0890 7.8419 -15.9368 3.3835   1500 KTRHU43
OKAINA52 OKAINA12 4 0 115.0 400.0 300.0 0.0917 7.8727 -8.52240 2.0048   1506 KTRHU44
OKAPRU51 OKAPRU11 1 0 115.0 400.0 300.0 0.0843 7.2953 -7.33740 2.0302   1506 KHRHU41
OKAPRU51 OKAPRU12 2 0 115.0 400.0 300.0 0.0846 7.2997 -7.33740 2.0302   1506 KHRHU42
OKENDL51 OKENDL11 1 8 116.0 400.0 300.0 0.0870 7.8720 -84.4990 1.4220   1493 KENRHU42
OKENDL51 OKENDL11 3 0 116.0 400.0 300.0 0.0870 7.8960 -100.869 1.4220   1493 KENRHU44
OKENDL52 OKENDL12 2 0 116.0 400.0 300.0 0.0860 7.8910 -109.457 1.4220   1493 KENRHU43
OLIENN21 OLIENN11 1 0 220.0 380.0 600.0 0.2196 15.433 -16.0268 5.7088   1556 LIRHU41
OLIENN21 OLIENN11 3 0 220.0 380.0 550.0 0.1875 15.582 -10.1064 2.4404   1425 LIRHU43
OLIENN22 OLIENN12 2 0 220.0 380.0 600.0 0.2196 15.433 -16.0268 5.7088   1554 LIRHU42
OLIENN22 OLIENN23 2 0 220.0 220.0 300.0 0.2937 23.591 4.393900 1.7895    746 LIPST
OLIENN51 OLIENN22 1 0 116.0 232.0 220.0 0.1013 7.3389 -12.1593 1.5847   1095 LIRHU1
OLIENN52 OLIENN22 2 0 116.0 232.0 220.0 0.1013 7.3389 -12.1593 1.5847   1095 LIRHU2
OMALTA51 OMALTA21 1 0 110.0 220.0 200.0 0.1815 8.4680 -12.2707 1.7623   1031 MHRHU1
OMALTA51 OMALTA22 2 0 110.0 220.0 200.0 0.1815 8.4680 -12.2707 1.7623   1031 MHRHU2
ONAUDE21 ONAUDE11 1 0 230.0 400.0 480.0 0.2335 16.331 -8.67964 2.9262   1260 NRRHU41
ONAUDE21 ONAUDE22 1 0 230.0 230.0 225.0 0.0555 7.7584 -7.93781 0.9646    564 NRPST21
ONAUDE21 ONAUDE22 2 0 230.0 230.0 225.0 0.0555 7.7584 -7.93781 0.9646    564 NRPST22
ONEUSI51 ONEUSI22 1 0 110.0 220.0 200.0 0.1103 8.8320 -49.1000 7.0500   1034 NSRHU1
ONEUSI51 ONEUSI22 2 0 110.0 220.0 200.0 0.1131 8.8227 -23.8000 6.8600    900 NSRHU2
OOBERS21 OOBERS11 1 0 220.0 380.0 600.0 0.2196 15.433 -16.0268 5.7088   1556 OSRHU41
OOBERS22 OOBERS11 3 0 220.0 380.0 550.0 0.1773 15.609 -10.0555 2.6427   1531 OSRHU43
OOBERS22 OOBERS12 2 0 220.0 380.0 600.0 0.2196 15.433 -16.0268 5.7088   1556 OSRHU42
OOBERS51 OOBERS22 2 0 116.0 232.0 300.0 0.0666 6.2791 -15.5304 1.5383   1548 OSRHU2
OOBERS51 OOBERS22 3 0 116.0 232.0 220.0 0.1295 7.7605 -13.4257 1.2986   1205 OSRHU3
OOBERS52 OOBERS21 1 0 116.0 232.0 300.0 0.0666 6.2791 -15.5304 1.5383   1493 OSRHU1
OOSTST51 OOSTST11 1 0 115.0 400.0 300.0 0.0917 7.8727 -8.52240 2.0048   1506 SRRHU41
OOSTST52 OOSTST11 2 0 115.0 400.0 300.0 0.0896 7.8463 -13.5413 3.4034   1506 SRRHU42
OPETER21 OPETER11 3 0 220.0 380.0 550.0 0.1942 15.099 -6.71943 2.7958   1427 SPRHU43
OPETER21 OPETER13 2 0 220.0 380.0 550.0 0.1942 15.099 -6.71943 2.7958   1427 SPRHU42
OPETER22 OPETER11 1 0 220.0 380.0 550.0 0.1942 15.099 -6.71943 2.7958   1427 SPRHU41
OPETER51 OPETER21 1 0 110.0 220.0 200.0 0.1103 8.2270 -49.1000 7.0500   1032 SPRHU1
OPETER51 OPETER21 3 0 110.0 220.0 220.0 0.1287 8.5440 -48.8000 5.0500   1135 SPRHU3
OPETER52 OPETER21 2 0 110.0 220.0 200.0 0.1103 8.2270 -49.1000 7.0500   1032 SPRHU2
OPOTTE59 OPOTTE11 1 0 115.0 400.0 300.0 0.0699 5.2013 -8.98540 10.223   1506 POTBRHU1L
OPOTTE59 OPOTTE52 1 0 115.0 115.0 300.0 0.0311 1.0928 -5.22270 7.6371   1506 POTBRHU1Q
OSALZA51 OSALZA21 1 0 110.0 220.0 200.0 0.1131 8.4692 -6.59130 2.4294   1050 SZRHU1
OSALZA51 OSALZA21 3 0 110.0 220.0 200.0 0.1103 8.4693 -17.3836 2.4967   1050 SZRHU3
OSALZA51 OSALZA22 2 0 110.0 220.0 208.6 0.1039 8.1201 -8.83050 2.4294   1095 SZRHU2
OSARA 51 OSARA 12 1 0 115.0 400.0 300.0 0.1121 8.0885 -8.42304 0.4937   1506 SSRHU42
OSARA 52 OSARA 11 2 0 115.0 400.0 300.0 0.0808 7.4937 -8.39583 0.8375   1506 SSRHU41
OSIMME51 OSIMME12 1 0 120.0 400.0 300.0 0.0830 7.8520 -9.36300 1.3031   1443 SIMRHU41
OSIMME52 OSIMME12 4 0 120.0 400.0 300.0 0.0830 7.3240 -88.0320 1.3031   1443 SIMRHU44
OSIMME53 OSIMME12 3 0 120.0 400.0 300.0 0.0820 7.7850 -9.36300 1.3031   1443 SIMRHU43
OSIMME55 OSIMME12 2 0 120.0 400.0 300.0 0.0800 7.8480 -13.5890 1.3031   1443 SIMRHU42
OSUEDB51 OSUEDB11 1 8 110.0 380.0 200.0 0.1105 10.702 -6.40000 4.4600   1032 SURHU41
OSUEDB51 OSUEDB11 2 0 110.0 380.0 200.0 0.1105 10.702 -6.40000 4.4600   1032 SURHU42
OTAUER21 OTAUER22 2 0 220.0 220.0 600.0 0.1223 12.827 63.15140 1.6833   1493 TAPST
OTAUER22 OTAUER11 1 0 220.0 380.0 600.0 0.1925 15.432 -12.6401 5.0472   1554 TARHU41
OTAUER22 OTAUER11 3 0 220.0 380.0 550.0 0.1773 15.609 -10.0555 2.6427   1425 TARHU43
OTAUER22 OTAUER12 2 0 220.0 380.0 600.0 0.1925 15.432 -12.6401 5.0472   1554 TARHU42
OTERNI21 OTERNI22 2 0 220.0 220.0 600.0 0.1223 12.827 63.15140 1.6833   1493 TEPST
OTERNI51 OTERNI21 1 0 116.0 230.0 300.0 0.0670 6.5930 -62.1220 0.4937   1481 TERHU1
OTERNI51 OTERNI21 3 0 116.0 230.0 300.0 0.0670 6.5930 -62.1220 0.4937   1481 TERHU3
OTERNI53 OTERNI21 4 8 116.0 230.0 220.0 0.1300 7.9260 -15.5340 0.4937   1086 TERHU4
OTERNI53 OTERNI22 2 0 116.0 230.0 220.0 0.1300 7.9260 -15.5340 0.4937   1086 TERHU2
OTHEIS59 OTHEIS11 1 0 115.0 400.0 300.0 0.0690 4.4078 -13.9220 7.6371   1506 THEIRHU1L
OTHEIS59 OTHEIS52 1 0 115.0 115.0 300.0 0.0308 1.7631 -5.07240 4.5369   1506 THEIRHU1Q
OVILLA51 OVILLA21 1 0 116.0 232.0 300.0 0.0811 5.5880 -16.8000 5.9200   1493 LSRHU1
OVILLA52 OVILLA22 2 0 116.0 232.0 300.0 0.0816 5.6150 -16.8000 5.9280   1493 LSRHU2
OWEISS51 OWEISS22 2 0 116.0 232.0 110.0 0.1299 8.5375 -46.8665 1.8461   1095 WBRHU2
OWEISS51 OWEISS59 1 8 110.0 110.0 120.0 0.0571 5.0413 -17.1774 9.9174    630 WBRHU1L
OWEISS59 OWEISS21 1 8 110.0 230.0 120.0 0.0571 6.0497 -0.71020 0.7567    630 WBRHU1Q
OWESTT13 OWESTT22 1 8 380.0 220.0 1000. 0.2987 21.601 -6.66150 1.7000   1443 WTRHU41
OWESTT51 OWESTT21 1 0 120.0 230.0 180.0 0.0000 11.712 -0.22420 0.3514    865 WTHUM1
OWESTT52 OWESTT22 2 0 115.0 230.0 80.00 0.0000 20.664 -1.27430 0.4334    402 WTHUM2
OWIEN 21 OWIEN 11 1 0 220.0 380.0 600.0 0.2196 15.786 -16.0268 5.7088   1556 SORHU41
OWIEN 22 OWIEN 12 2 0 220.0 380.0 600.0 0.2196 15.786 -16.0268 5.7088   1556 SORHU43
OWIEN 51 OWIEN 21 3 0 110.0 220.0 200.0 0.1100 8.8320 -49.0830 5.7088   1050 SORHU3
OWIEN 52 OWIEN 22 2 0 110.0 220.0 200.0 0.1100 8.8320 -49.0830 5.7088   1050 SORHU2
OWIEN 53 OWIEN 21 1 0 110.0 220.0 200.0 0.0890 8.6510 -16.7530 5.7088   1050 SORHU1
OWINO 52 OWINO 11 1 0 110.0 400.0 300.0 0.0820 7.2160 -6.89600 1.3031   1574 WNRHU41
OWINO 53 OWINO 12 2 0 110.0 400.0 300.0 0.0820 7.1980 -6.90600 1.3031   1574 WNRHU42
OWISU 51 OWISU 11 2 0 120.0 400.0 300.0 0.0810 7.8240 -68.4530 1.3031   1443 WSRHU42
OWISU 52 OWISU 11 1 0 120.0 400.0 300.0 0.0820 7.3290 -61.3280 1.3031   1443 WSRHU41
OWISU 53 OWISU 12 3 0 120.0 400.0 300.0 0.0810 7.7800 -89.4160 1.3031   1443 WSRHU43
OYBBSF21 OYBBSF23 3 8 232.0 232.0 600.0 0.1215 12.953 -1.63723 1.9731   1493 YFPST21
OYBBSF51 OYBBSF21 1 0 110.0 220.0 200.0 0.1103 8.2270 -49.1000 7.0500   1050 YFRHU1
OYBBSF52 OYBBSF23 2 0 110.0 220.0 200.0 0.1131 8.1670 -23.8000 6.8600   1050 YFRHU2
OZAYA 21 OZAYA 11 1 0 220.0 380.0 550.0 0.1773 15.609 -10.0555 2.6427   1427 ZYRHU41
OZAYA 58 OZAYA 11 2 8 115.0 400.0 300.0 0.0808 7.4937 -8.39583 0.8375   1506 ZYRHU44
OZAYA 58 OZAYA 52 2 0 115.0 115.0 300.0 0.0440 3.0193 -3.66016 4.3614   1506 ZYPST44
OZAYA 59 OZAYA 11 1 0 115.0 400.0 300.0 0.0808 7.4937 -8.39583 0.8375   1506 ZYRHU43
OZAYA 59 OZAYA 51 1 0 115.0 115.0 300.0 0.0440 3.0193 -3.66016 4.3614   1506 ZYPST43
OZELL 11 OZELL 21 1 0 380.0 220.0 1200. 0.2257 19.736 -22.4514 1.0437   1732 ZZRHU41
OZELL 12 OZELL 22 2 0 380.0 220.0 1200. 0.2257 19.736 -22.4514 1.0437   1732 ZZRHU42
OZELL 51 OZELL 21 1 0 110.0 220.0 200.0 0.1772 7.9356 -46.7688 2.4306   1050 ZZRHU1
OZELTW51 OZELTW21 1 0 116.0 232.0 220.0 0.1298 8.5374 -33.0822 1.3031   1095 ZERHU1
OZELTW52 OZELTW21 2 0 116.0 232.0 220.0 0.1298 8.5374 -33.0822 1.3031   1095 ZERHU2
OZURND51 OZURND11 2 0 110.0 380.0 300.0 0.0852 7.7360 -4.10000 5.8000   1549 ZDRHU42
OZURND51 OZURND11 3 0 110.0 380.0 300.0 0.0852 7.7360 -4.10000 5.8000   1549 ZDRHU43
OZURND52 OZURND12 1 0 110.0 380.0 300.0 0.0852 7.7360 -4.10000 5.8000   1549 ZDRHU41
OZURND52 OZURND12 4 0 110.0 380.0 300.0 0.0852 7.7360 -4.10000 5.8000   1549 ZDRHU44
PA.MIR11 PA.MIR21 4 0 400.0 220.0 450.0 0.5600 42.336 -2.70000 0.8438   1240
PA.MIR11 PA.MIR21 5 0 400.0 219.0 450.0 0.5440 56.976 -0.59375 0.7062   1240
PARMAM11 PARMAM21 1 0 400.0 220.0 450.0 0.5552 56.675 -0.65937 0.7375   1240
PC.BRA31 PC.BRA21 1 0 150.0 220.0 250.0 0.1125 9.0900 -5.66667 2.0000    689
PC.BRA31 PC.BRA21 2 0 150.0 220.0 250.0 0.1530 9.1080 -8.60444 1.7333    689
PF.ALE11 PF.ALE31 4 0 400.0 150.0 250.0 1.4240 76.592 -3.45625 0.4562   1010
PF.ALE11 PF.ALE31 5 8 400.0 150.0 250.0 1.4240 76.336 -2.39375 0.5188   1010
PF.FER11 PF.FER31 5 0 400.0 150.0 450.0 0.6720 44.048 -7.05937 1.2656   1819
PFALAG11 PFALAG12 5 0 400.0 400.0 450.0 0.3280 31.872 -2.72500 1.9750    779
PFALAG11 PFALAG13 4 0 400.0 400.0 450.0 0.3280 31.872 -2.72500 1.9750    779
PFALAG12 PFALAG31 5 0 400.0 149.0 450.0 0.3280 31.872 -2.72500 1.9750   2079
PFALAG13 PFALAG31 4 0 400.0 149.0 450.0 0.3280 31.872 -2.72500 1.9750   2079
PFANHO11 PFANHO21 4 0 400.0 220.0 450.0 0.5600 56.672 -0.67812 0.6750   1240
PFANHO11 PFANHO21 5 0 400.0 220.0 450.0 0.6400 41.776 -2.36250 0.8438   1240
PFANHO11 PFANHO21 6 0 400.0 220.0 450.0 0.6400 42.960 -2.86875 0.9000   1240
PFUNDA11 PFUNDA21 1 0 400.0 220.0 450.0 0.7856 57.987 -2.29500 0.6188   1181
PLAGOA11 PLAGOA21 1 0 400.0 220.0 450.0 0.5600 57.424 -0.71375 0.7062   1240
PLAGOA11 PLAGOA21 2 0 400.0 220.0 450.0 0.5600 56.672 -0.67250 0.7625   1240
PLAGOA11 PLAGOA21 3 0 400.0 220.0 450.0 0.5600 57.568 -0.68500 0.7312   1240
PPALME11 PPALME31 2 8 400.0 150.0 450.0 0.6880 45.408 -9.16875 1.3813   1819
PPALME11 PPALME31 3 0 400.0 150.0 450.0 0.6880 45.456 -10.7750 1.4062   1819
PPARAI11 PPARAI21 3 0 400.0 220.0 450.0 0.5600 56.384 -0.81250 0.7200   1240
PPEDRA11 PPEDRA12 1 0 400.0 400.0 450.0 0.3280 31.872 -2.72500 1.9750    779
PPEDRA11 PPEDRA13 2 0 400.0 400.0 450.0 0.3280 31.872 -2.72500 1.9750    779
PPEDRA12 PPEDRA31 1 0 400.0 149.0 450.0 0.3280 31.872 -2.72500 1.9750   2079
PPEDRA13 PPEDRA31 2 0 400.0 149.0 450.0 0.3360 32.888 -6.18750 1.2375   2079
PPEDRA41 PPEDRA31 4 0 130.0 147.0 140.0 0.0000 19.676 -3.37278 3.9645    566
PPORTI11 PPORTI31 4 0 400.0 150.0 450.0 0.6880 55.808 -0.64687 1.1531   1819
PR.MAI11 PR.MAI21 2 0 400.0 220.0 450.0 0.6560 44.336 -2.84375 0.9313   1240
PR.MAI11 PR.MAI21 3 0 400.0 220.0 450.0 0.6720 44.672 -6.35625 0.9875   1240
PRECAR11 PRECAR21 1 0 400.0 225.0 450.0 0.5920 41.664 -2.53125 0.8438   1240
PRECAR11 PRECAR21 2 0 400.0 225.0 450.0 0.5760 41.984 -3.19813 0.8750   1240
PRIBAD11 PRIBAD31 1 0 400.0 161.0 360.0 0.9600 71.328 -3.64375 0.8750   1455
PRIBAD11 PRIBAD31 2 0 400.0 161.0 360.0 0.9600 71.328 -3.41875 0.9000   1455
PSINES11 PSINES31 5 0 400.0 150.0 360.0 0.8640 55.232 -3.53125 0.9688   1455
PSINES11 PSINES31 6 0 400.0 150.0 360.0 0.8960 54.448 -1.68750 0.8125   1455
PTAVIR11 PTAVIR31 4 0 400.0 150.0 450.0 0.7040 55.648 -0.70312 1.1563   1819
PTAVIR11 PTAVIR31 5 0 400.0 150.0 450.0 1.2096 55.648 -1.11125 0.4363   1819
PVALDI21 PVALDI31 4 8 220.0 150.0 80.00 1.0164 42.567 -1.51240 0.5372    323
PVERMO11 PVERMO21 2 0 400.0 234.0 450.0 0.6080 56.864 -0.69875 0.7062   1240
PVERMO11 PVERMO21 3 0 400.0 234.0 450.0 0.5600 57.120 -0.70000 0.7037   1240
PZEZER21 PZEZER31 0 8 220.0 150.0 150.0 0.5421 23.112 -11.1260 1.5806    577
PZEZER21 PZEZER31 1 0 220.0 153.0 250.0 0.3252 19.350 -1.60124 0.7500   1010
QBYST_1  QBYST_5  1 0 400.0 121.0 250.0 1.2400 79.220 -0.19000 0.4600    360 T402 BYST
QBYST_1  QBYST_52 1 0 400.0 121.0 250.0 1.2400 79.220 -0.19000 0.4600    360 T401 BYST
QKRIZ_1  QKRIZ_5  1 0 400.0 121.0 350.0 0.7930 61.480 -0.50600 0.6320    505 T402 KRIZ
QKRIZ_12 QKRIZ_21 1 0 400.0 231.0 400.0 1.0676 40.386 -12.6756 1.3756    578 T401 KRIZ
QKRIZ_12 QKRIZ_52 1 0 400.0 121.0 350.0 0.7915 60.749 -0.50620 0.5744    505 T403 KRIZ
QKRIZ_21 QKRIZ_5  1 8 231.0 121.0 200.0 0.8583 26.186 -0.81050 1.2612    500 T202 KRIZ
QLEME_1  QMLEME5  1 1 400.0 110.0 500.0 0.0300 -79.33 -5.80000 0.0300    722 LEME
QLEME_21 QMLEME5  1 1 231.0 110.0 500.0 0.0300 40.390 -5.80000 0.0300   1250 LEMER
QLEME_7  QMLEME5  1 1 27.00 110.0 180.0 0.0300 2.9900 -5.80000 0.0300   3060 LEME
QPBYS_2  QPBYS_5  1 0 231.0 121.0 200.0 0.9298 22.525 -18.6500 1.8740    500 T201 PBYS
QPBYS_2  QPBYS_52 1 0 231.0 121.0 200.0 0.9005 22.393 -18.6540 1.7990    500 T202 PBYS
QSENI_2  QSENI_5  1 0 231.0 121.0 200.0 0.9405 22.819 -18.6350 1.9865    500 T201 SENI
QSTUP_1  QSTUP_5  1 0 400.0 121.0 250.0 1.4336 63.343 -8.58000 1.7000    361 T401 STUP
QSTUP_1  QSTUP_52 1 0 400.0 121.0 350.0 0.7310 59.927 -0.44600 0.5670    505 T402 STUP
QSUCA_1  QSUCA_2  1 0 400.0 231.0 500.0 0.5000 42.140 -1.07000 0.6500    722 T401 SUCA
QSUCA_2  QMSUCA5  1 0 230.0 121.0 200.0 0.4500 28.590 -1.74000 0.8200    525 T201 SUCA
QVARI_1  QVARI_5  1 8 400.0 121.0 330.0 1.4337 62.092 -10.2900 0.6787    476 T401 VARI
RAIUL15  RAIUL22  2 0 121.0 231.0 200.0 0.1244 7.2462 -27.1720 2.8448    954
RAIUL25  RAIUL22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RARA1D5  RARAD22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RARA2D5  RARAD41  3 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192
RARA4D1  RARAD22  1 0 400.0 231.0 400.0 1.0200 45.989 -12.3678 1.8125    577
RAREF_5  RAREF22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RAREF_5  RARF222  2 8 121.0 231.0 200.0 0.1244 7.1730 -27.2161 2.3864    954
RBACS_5  RBACS41  1 0 121.0 400.0 250.0 0.1078 9.3755 -85.1842 5.7288   1192
RBAMA15  RBAM122  1 0 121.0 231.0 200.0 0.1244 7.2462 -27.1738 2.8277    954
RBAMA25  RBAMA22  2 0 121.0 231.0 200.0 0.1272 7.2828 -3.16019 2.6091    954
RBARB25  RBARB22  2 0 121.0 231.0 200.0 0.1257 7.1217 -2.82254 2.9711    954
RBARB_5  RBAR122  1 0 121.0 231.0 200.0 0.1257 7.1217 -2.82254 2.9711    954
RBARM15  RBARU22  1 0 121.0 231.0 200.0 0.1239 7.1730 -11.0860 2.9609    954
RBORZ_5  RGUTI22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RBRAD25  RBRDN12  1 0 121.0 231.0 200.0 0.1098 7.0341 -27.1928 2.6385    954
RBRAD25  RBRDN22  2 8 121.0 231.0 200.0 0.1281 7.0412 -27.1470 3.0736    954
RBRAD41  RBRDN12  3 8 400.0 231.0 400.0 0.4800 45.757 -2.45566 0.4688    577
RBRASA5  RBRAS41  1 0 121.0 400.0 250.0 0.1171 9.6038 -50.8959 5.8056   1192
RBRASB5  RBRS241  2 0 121.0 400.0 250.0 0.1171 9.6038 -50.8959 5.8056   1192
RBRAZ41  RBRAZ12  3 0 400.0 231.0 400.0 0.4920 47.597 -4.97797 0.4688    577
RBRAZA5  RBRAZ12  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RBRAZB5  RBRAZ22  2 0 121.0 231.0 200.0 0.1255 7.4512 -27.0886 3.5517    954
RBRD241  RBRDN22  4 0 400.0 231.0 400.0 0.4800 45.637 -2.45566 0.4688    577
RBUC141  RBUC122  3 0 400.0 231.0 400.0 0.5100 51.997 -4.96234 0.6125    577
RBUC241  RBUCU22  4 0 400.0 231.0 400.0 0.5100 51.997 -4.96234 0.6125    577
RBUCU15  RBUC122  1 0 121.0 231.0 200.0 0.1157 7.3196 -3.90215 3.8249    954
RBUCU25  RBUCU22  2 0 121.0 231.0 200.0 0.1157 7.3196 -27.0514 3.8249    954
RCALF25  RCALF22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RCERN15  RCERN41  1 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192
RCERN25  RCERN41  2 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192
RCETA15  RCETA22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RCJFL15  RCJFL22  1 0 121.0 231.0 200.0 0.1301 7.1583 -2.81534 2.9779    954
RCJFL25  RCJF222  2 0 121.0 231.0 200.0 0.1244 7.1730 -10.7058 2.7956    954
RCLE2_5  RCLEST1  1 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192
RCONS15  RCON1S1  1 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192
RCONS25  RCON2S1  2 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192
RCRAI15  RCRA222  1 8 121.0 231.0 200.0 0.1238 7.1730 -27.1927 2.6398    954
RCRAI25  RCRA212  1 0 121.0 231.0 200.0 0.1244 8.6373 -27.2146 2.4035    954
RCTRZ_5  RCTRZ22  1 0 121.0 231.0 200.0 0.1268 7.3926 -9.92688 2.5340    954
RDIRS25  RDIRS41  1 0 121.0 400.0 250.0 0.1909 9.4854 -103.516 11.557   1192
RDOMN25  RDOMN41  3 0 121.0 400.0 250.0 0.1113 9.8967 -21.3555 6.0570   1192
RDOMNA5  RDOMN41  1 0 121.0 400.0 250.0 0.1113 10.014 -21.7126 6.0488   1192
RDOMNB5  RDOM241  2 0 121.0 400.0 250.0 0.1113 9.8967 -21.1682 6.0911   1192
RDRGO25  RDRGO11  1 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192
RDRO2B5  RDRB222  2 0 121.0 231.0 200.0 0.1318 7.0411 -27.1470 3.0736    954
RDROB_5  RDRB212  1 0 121.0 231.0 200.0 0.1318 7.0411 -27.1470 3.0736    954
RDUMB25  RDUMB22  2 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RDUMB_5  RDUM122  1 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RFACA15  RFACA_1  1 0 115.0 400.0 280.0 0.1287 7.2726 -26.7590 6.4423   1192
RFCSV_5  RFCSV22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RFILE_5  RFILE12  1 0 121.0 231.0 200.0 0.1244 7.2462 -27.1664 2.8973    954
RFINT22  RFINT_5  1 0 225.0 123.0 200.0 0.6138 27.837 -13.6707 2.0741    513
RFUND15  RFUD212  1 0 121.0 231.0 400.0 0.0476 4.3188 -15.8717 4.0981   1908
RFUND25  RFUD222  2 0 121.0 231.0 400.0 0.0476 4.3188 -15.8717 4.0981   1908
RGHE2_5  RGHEO22  2 0 121.0 231.0 200.0 0.1244 7.2462 -10.5690 2.7785    954
RGHEO_5  RGHEO22  1 8 121.0 231.0 200.0 0.1255 7.2975 -40.8864 2.7799    954
RGHIZA5  RGHZ222  2 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RGHIZB5  RGHIZ22  1 0 121.0 231.0 200.0 0.1244 7.1730 -11.1015 2.9021    954
RGIA1L5  RGIAL31  3 0 121.0 400.0 250.0 0.1171 9.2934 -85.1790 5.8056   1192
RGIA2L5  RGIAL21  4 8 121.0 400.0 250.0 0.1792 9.6907 -67.1857 12.294   1192
RGRAD_5  RGRAD22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RGRAD_5  RGRAD22  2 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RGUTI41  RGUTIN2  5 0 400.0 231.0 400.0 0.6560 42.515 -4.98496 0.3875    577
RGUTI41  RGUTIN2  6 0 400.0 231.0 400.0 0.6560 42.435 -4.98496 0.3875    577
RGUTI_5  RGUTIN2  3 0 121.0 231.0 200.0 0.1255 7.2023 -27.1079 3.4014    954
RGUTI_5  RGUTIN2  4 8 121.0 231.0 200.0 0.1267 7.2462 -27.0953 3.5004    954
RHAS1_5  RHAS122  1 0 121.0 231.0 200.0 0.1275 7.1730 -10.8145 2.9185    954
RHAS2_5  RHASD22  2 8 121.0 231.0 200.0 0.1244 7.2462 -10.6759 2.9076    954
RIASI15  RIASI22  1 0 121.0 231.0 200.0 0.1288 7.3120 -68.2321 3.0736    954
RIASI25  RIAS222  2 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RIAZU25  RIAZ222  2 0 121.0 231.0 200.0 0.1244 7.2462 -10.5669 2.7867    954
RIAZUA5  RIAZ212  1 8 121.0 231.0 200.0 0.1244 7.1730 -10.9438 2.9636    954
RIER141  RIERN22  1 0 400.0 231.0 400.0 0.8400 43.312 -4.95674 0.6563    577
RIERN25  RIERN22  2 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RIERN41  RIERN22  2 0 400.0 231.0 400.0 0.5120 47.197 -3.57372 0.4341    577
RISA1_5  RISAL22  1 8 121.0 231.0 200.0 0.1299 7.3486 -27.0610 3.7566    954
RISA2_5  RISA222  2 0 121.0 231.0 200.0 0.1261 7.2462 -27.1312 3.2102    954
RLAC421  RLAC222  4 0 400.0 231.0 400.0 0.4870 47.558 -4.98174 0.4269    577
RLACS15  RLAC212  1 0 121.0 231.0 200.0 0.1237 7.3927 -27.2065 2.4930    954
RLACS25  RLAC222  2 0 121.0 231.0 200.0 0.1237 7.3927 -27.2065 2.4930    954
RLACS41  RLAC212  3 0 400.0 231.0 400.0 0.4864 47.518 -4.98290 0.4131    577
RLOTR_5  RLOTR22  1 0 121.0 231.0 150.0 0.2050 11.711 -51.1531 2.7321    954
RMEDG15  RMEDG41  1 8 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192
RMEDG15  RMEDG41  2 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192
RMIN241  RMINT12  4 8 400.0 231.0 400.0 0.5448 47.277 -4.97797 0.4688    577
RMINT41  RMINT22  3 0 400.0 231.0 400.0 0.5404 47.117 -4.97797 0.4688    577
RMINT_5  RMINT12  1 0 121.0 231.0 200.0 0.1221 7.2170 -27.1842 2.7252    954
RMINT_5  RMINT22  2 8 121.0 231.0 200.0 0.1214 7.2756 -27.1903 2.6638    954
RMOST_5  RMOST22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RMUNV15  RMUNV22  1 0 121.0 231.0 200.0 0.1244 7.2462 -11.1128 2.8584    954
RORAD_5  RORA141  1 0 121.0 400.0 250.0 0.1094 9.4457 -85.1836 5.7373   1192
RORAD_5  RORAD41  2 0 121.0 400.0 250.0 0.1215 9.5979 -67.6945 9.0841   1192
RPARO_5  RPARO22  1 0 121.0 231.0 200.0 0.1255 7.4512 -27.0886 3.5517    954
RPDF241  RPDF222  2 0 400.0 231.0 500.0 0.4608 40.637 -4.33012 0.6250    721
RPDFE41  RPDF212  3 0 400.0 231.0 500.0 0.5133 40.893 -6.22257 0.5848    721
RPDFE41  RPDF222  1 0 400.0 231.0 500.0 0.4608 40.637 -4.33012 0.6250    721
RPELI25  RPEL241  2 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192
RPELI_5  RPELI41  1 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192
RPESTB5  RPEST22  2 0 121.0 231.0 200.0 0.1244 7.1730 -27.2062 2.4964    954
RPEST_5  RPEST12  1 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RPITS_5  RPITS22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RRAHM15  RRAH141  2 0 121.0 400.0 250.0 0.1090 9.9377 -59.4026 6.5589   1192
RRAHM15  RRAHM41  1 0 121.0 400.0 250.0 0.1090 9.9377 -59.4026 6.5589   1192
RRESI15  RRESI22  1 0 121.0 231.0 200.0 0.1025 7.0050 -27.1509 3.0390    954
RRESI41  RRESI22  1 8 400.0 231.0 400.0 0.4936 47.197 -4.98013 0.4453    577
RRIUR15  RRIUR22  1 0 121.0 231.0 200.0 0.1258 7.1730 -27.1981 2.5832    954
RROMN_5  RROMN41  1 0 121.0 400.0 250.0 0.1109 9.3754 -85.1878 5.6758   1192
RROSI41  RROSI22  1 8 400.0 231.0 400.0 0.4920 47.597 -4.97797 0.4688    577
RSAC2_5  RSACA22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RSALJ_5  RSALJ22  1 0 121.0 231.0 200.0 0.1244 7.3487 -27.1470 3.0736    954
RSARD_5  RSARD22  1 0 121.0 231.0 200.0 0.1567 7.2895 -34.8537 6.8301    954
RSIBI15  RSIBI41  3 0 121.0 400.0 250.0 0.1120 9.8967 -21.7234 6.0098   1192
RSIBI25  RSIBI41  4 0 121.0 400.0 250.0 0.1124 10.014 -9.80903 6.8301   1192
RSIBI41  RSIB212  5 0 400.0 231.0 400.0 0.6020 43.676 -4.98591 0.3750    577
RSIBI41  RSIB222  6 0 400.0 231.0 400.0 0.6020 43.676 -4.98591 0.3750    577
RSLAT41  RSLAT22  1 8 400.0 231.0 400.0 0.7000 42.794 -4.98496 0.3875    577
RSLAT41  RSLAT22  2 0 400.0 231.0 400.0 0.7000 42.794 -4.98496 0.3875    577
RSMIR15  RSMIR41  1 0 121.0 400.0 250.0 0.1134 9.9552 -20.8319 6.0249   1192
RSMIRI5  RSMI2R1  2 8 121.0 400.0 213.0 0.2543 10.995 -64.3020 12.294   1192
RSTEJ_5  RSTEJ22  1 0 121.0 231.0 200.0 0.1244 7.3927 -27.1885 2.6822    954
RSTLP_5  RSTLP22  1 0 121.0 231.0 200.0 0.1769 7.1719 -54.0555 7.9776    954
RSTUP15  RSTU141  1 0 121.0 400.0 250.0 0.1090 9.9377 -59.4026 6.5589   1192
RSTUP15  RSTUP41  2 0 121.0 400.0 250.0 0.1090 9.9377 -59.4026 6.5589   1192
RSTUP22  RSTUP_5  1 0 231.0 121.0 200.0 0.4706 26.516 -0.75629 0.8321    499
RSTUP25  RSTU141  3 0 121.0 400.0 250.0 0.1090 9.9377 -59.4026 6.5589   1192
RSUCE15  RSUCE22  1 0 121.0 231.0 200.0 0.1775 7.3183 -54.1683 7.1716    954
RSUCE25  RSUCE41  1 0 121.0 400.0 250.0 0.1130 9.3754 -85.1847 5.7222   1192
RTELEB5  RTELE22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RTIHA_5  RTIHA22  1 0 121.0 231.0 100.0 0.4026 14.635 -54.4604 4.4396    477
RTIM1A5  RTIMI12  1 0 121.0 231.0 200.0 0.1291 7.2754 -2.75639 3.0326    954
RTIMI_5  RTIMI22  2 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RTIRG_5  RTARGB2  1 8 121.0 231.0 200.0 0.1244 7.2462 -27.1729 2.8359    954
RTIRG_5  RTARGB2  2 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RTMAG35  RTMAG22  1 0 121.0 231.0 200.0 0.1244 7.1730 -9.12944 2.3441    954
RTMAG35  RTMAG22  3 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RTMAG35  RTMG222  2 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RTRGJ_5  RTRGJ22  1 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RTULC15  RTULC41  1 0 121.0 400.0 250.0 0.1181 9.7151 -28.4595 5.7168   1192
RTULC15  RTULC41  2 0 121.0 400.0 250.0 0.1181 9.7151 -28.4595 5.7168   1192
RTULC25  RTULC41  3 0 121.0 400.0 250.0 0.1181 9.7151 -28.4595 5.7168   1192
RTVER15  RTVER41  2 0 121.0 400.0 250.0 0.1090 9.9377 -59.4026 6.5589   1192
RTVER15  RTVER41  3 0 121.0 400.0 250.0 0.1090 9.9377 -59.4026 6.5589   1192
RTVER25  RTVR421  1 0 121.0 400.0 250.0 0.1094 9.4457 -85.1836 5.7373   1192
RUNGH15  RUNG222  2 0 121.0 231.0 200.0 0.1244 7.1730 -27.1956 2.6098    954
RUNGH25  RUNG212  1 8 121.0 231.0 200.0 0.1244 7.1730 -10.8091 2.9383    954
RURE241  RURE212  1 0 400.0 231.0 400.0 1.0200 45.989 -12.3678 1.8125    577
RUREC_5  RUREC22  1 0 121.0 231.0 200.0 0.1228 7.1730 -8.98799 2.3455    954
RVETI15  RVETI22  1 0 121.0 231.0 200.0 0.1244 7.2462 -10.7250 2.7211    954
SAIROL71 SAIROL21 1 0 27.00 243.0 45.00 0.0504 1.8457 -43.7400 23.490    962 1_TRAI2021__
SAIROL72 SAIROL23 2 0 27.00 243.0 45.00 0.0504 1.8457 -43.7400 23.490    962 2_TRAI2022__
SBATIA11 SBATIA71 1 0 412.0 25.28 110.0 4.1600 186.88 -2.56312 0.3829    154 1_TRBZ30G1__
SBATIA13 SBATIA72 2 0 412.0 25.28 110.0 4.1600 186.88 -2.56312 0.3829    154 2_TRBZ30G2__
SBENKE2T SBENKE12 1 0 247.0 400.0 600.0 0.0765 4.6215 0.000000 0.0000   1403 1_T3BK3201_Y
SBENKE2T SBENKE21 1 0 247.0 247.0 600.0 0.0765 4.6215 0.000000 0.0000   1403 1_T3BK3201_X
SBENKE2T SBENKE61 1 0 247.0 70.00 114.6 0.1712 36.767 -0.00589 0.0033    268 1_T3BK3201_Z
SBEZNA2T SBEZNA12 1 0 247.0 420.0 800.0 0.0547 4.0645 0.000000 0.0000   1870 1_T3BE3201_Y
SBEZNA2T SBEZNA21 1 0 247.0 247.0 800.0 0.0547 4.0645 0.000000 0.0000   1870 1_T3BE3201_X
SBEZNA2T SBEZNA61 1 0 247.0 72.59 208.5 0.7464 63.043 -0.00789 0.0022    487 1_T3BE3201_Z
SBEZNA71 SBEZNA21 1 0 27.00 245.0 230.0 0.0046 0.3901 -278.305 148.21   4919 1_TRBE2011__
SBEZNA72 SBEZNA22 2 0 27.00 245.0 230.0 0.0046 0.3911 -279.129 146.56   4919 2_TRBE2012__
SBEZNA73 SBEZNA21 3 0 27.00 245.0 230.0 0.0077 0.3882 -414.164 229.73   4919 3_TRBE2021__
SBEZNA74 SBEZNA22 4 0 27.00 245.0 230.0 0.0077 0.3882 -414.164 229.73   4919 4_TRBE2022__
SBICKI1T SBICKI11 1 0 400.0 400.0 400.0 0.2795 17.765 0.000000 0.0000    577 1_T3BI3232_X
SBICKI1T SBICKI21 1 0 400.0 237.0 400.0 0.2795 17.765 0.000000 0.0000    577 1_T3BI3232_Y
SBICKI1T SBICKI61 1 0 400.0 68.60 65.20 2.3985 121.53 -0.00047 0.0006     94 1_T3BI3232_Z
SBICKI1U SBICKI12 2 0 400.0 400.0 400.0 0.2712 17.698 0.000000 0.0000    577 2_T3BI3231_X
SBICKI1U SBICKI21 2 0 400.0 237.0 400.0 0.2712 17.698 0.000000 0.0000    577 2_T3BI3231_Y
SBICKI1U SBICKI62 2 0 400.0 68.60 120.0 2.4441 121.29 -0.00077 0.0006    173 2_T3BI3231_Z
SBITSK71 SBITSK21 1 0 27.00 235.0 120.0 0.0152 0.7106 -652.246 89.163   2566 1_TRBT20G1__
SBREIT1T SBREIT11 1 0 400.0 400.0 1000. 0.1098 9.0535 0.000000 0.0000   1444 1_T3BR3202_X
SBREIT1T SBREIT22 1 0 400.0 249.0 1000. 0.1098 9.0535 0.000000 0.0000   1444 1_T3BR3202_Y
SBREIT1T SBREIT71 1 0 400.0 27.00 200.0 1.2156 82.071 -0.00197 0.0012    289 1_T3BR3202_Z
SCASTA71 SCASTA21 1 0 27.00 236.0 55.00 0.0001 0.0501 0.000000 0.0000   1177 1_TRCT20T1__
SCASTA72 SCASTA22 2 0 27.00 236.0 55.00 0.0001 0.0501 0.000000 0.0000   1177 2_TRCT20T2__
SCAVER71 SCAVER21 1 0 28.13 240.0 67.00 0.0360 1.4447 -84.4686 44.783   1376 1_TRCV2001__
SCAVER72 SCAVER21 2 0 28.13 240.0 67.00 0.0360 1.4447 -84.4686 44.783   1376 2_TRCV2002__
SCHAMO1T SCHAMO13 1 0 400.0 400.0 600.0 0.2261 13.773 0.000000 0.0000    866 1_T3CA3201_X
SCHAMO1T SCHAMO23 1 0 400.0 247.0 600.0 0.2261 13.773 0.000000 0.0000    866 1_T3CA3201_Y
SCHAMO1T SCHAMO51 1 0 400.0 110.0 180.0 1.6872 112.90 -0.00082 0.0004    260 1_T3CA3201_Z
SCHAMO61 SCHAMO12 1 0 70.00 410.0 465.0 0.0131 1.4225 -46.9994 31.905   3836 1_TRCA3001__
SCHAMO62 SCHAMO16 2 0 70.00 410.0 465.0 0.0131 1.4225 -46.9994 31.905   3836 2_TRCA3002__
SCHAMO63 SCHAMO16 3 8 70.00 410.0 465.0 0.0131 1.4225 -46.9994 31.905   3836 3_TRCA3003__
SCHAMO71 SCHAMO28 1 0 27.00 260.0 80.00 0.0376 1.0290 -108.494 13.909   1711 1_TRCA2001__
SCHAMO72 SCHAMO28 2 8 27.00 260.0 80.00 0.0376 1.0253 -108.494 13.909   1711 2_TRCA2002__
SCHAMO73 SCHAMO28 3 0 27.00 260.0 80.00 0.0376 1.0335 -108.494 13.909   1711 3_TRCA2003__
SCHAMO74 SCHAMO27 4 0 27.00 260.0 80.00 0.0376 0.9013 -108.494 13.909   1711 4_TRCA2004__
SCHAMO75 SCHAMO27 5 8 27.00 260.0 80.00 0.0376 0.9013 -108.494 13.909   1711 5_TRCA2005__
SCHAMO76 SCHAMO27 6 0 27.00 260.0 80.00 0.0376 0.9013 -108.494 13.909   1711 6_TRCA2006__
SCHATE2T SCHATE13 1 0 247.0 420.0 450.0 0.0917 6.6080 0.000000 0.0000   1052 1_T3CB3231_Y
SCHATE2T SCHATE22 1 0 247.0 247.0 450.0 0.0917 6.6080 0.000000 0.0000   1052 1_T3CB3231_X
SCHATE2T SCHATE71 1 0 247.0 28.40 97.50 0.7237 59.451 -0.00415 0.0014    228 1_T3CB3231_Z
SCHIPP2T SCHIPP11 1 0 247.0 420.0 800.0 0.0526 3.7251 0.000000 0.0000   1870 1_T3CI3201_Y
SCHIPP2T SCHIPP21 1 0 247.0 247.0 800.0 0.0526 3.7251 0.000000 0.0000   1870 1_T3CI3201_X
SCHIPP2T SCHIPP71 1 0 247.0 27.10 155.7 0.5323 53.849 -0.00715 0.0020    364 1_T3CI3201_Z
SFIONG2T SFIONG21 1 0 245.0 245.0 120.0 0.2523 22.708 -0.00184 0.0011    283 1_T3FG2001_X
SFIONG2T SFIONG71 1 0 245.0 26.16 60.00 0.2523 22.708 0.000000 0.0000    141 1_T3FG2001_Y
SFIONG2T SFIONG72 1 0 245.0 26.16 60.00 0.3785 37.848 0.000000 0.0000    141 1_T3FG2001_Z
SFIONG2U SFIONG22 2 0 245.0 245.0 120.0 0.2523 22.708 -0.00184 0.0011    283 2_T3FG2002_X
SFIONG2U SFIONG73 2 0 245.0 26.16 60.00 0.2523 22.708 0.000000 0.0000    141 2_T3FG2002_Y
SFIONG2U SFIONG74 2 0 245.0 26.16 60.00 0.3785 37.848 0.000000 0.0000    141 2_T3FG2002_Z
SFIONG2V SFIONG23 3 0 245.0 245.0 120.0 0.2523 22.708 -0.00184 0.0011    283 3_T3FG2003_X
SFIONG2V SFIONG75 3 0 245.0 26.16 60.00 0.2523 22.708 0.000000 0.0000    141 3_T3FG2003_Y
SFIONG2V SFIONG76 3 0 245.0 26.16 60.00 0.3785 37.848 0.000000 0.0000    141 3_T3FG2003_Z
SFIONN71 SFIONN21 1 0 27.00 245.0 60.00 0.0203 1.5205 -16.4678 1.6468   1283 1_TRFF2001__
SFIONN72 SFIONN21 2 0 27.00 245.0 60.00 0.0203 1.5205 -16.4678 1.6468   1283 2_TRFF2002__
SFIONN73 SFIONN21 3 0 27.00 245.0 60.00 0.0203 1.5205 -16.4678 1.6468   1283 3_TRFF2003__
SGABI_21 SGABI_71 1 0 235.0 27.42 24.00 8.6210 264.46 -0.81954 0.2281     59 1_TRGB20T1__
SGOESG11 SGOESG61 1 0 400.0 70.00 1200. 0.1067 22.240 -0.07144 0.0046   1733 1_TRGO3001__
SGOESG2T SGOESG11 1 0 247.0 400.0 1000. 0.0338 3.2187 0.000000 0.0000   2338 1_T3GO3201_Y
SGOESG2T SGOESG24 1 0 247.0 247.0 1000. 0.0338 3.2187 0.000000 0.0000   2338 1_T3GO3201_X
SGOESG2T SGOESG71 1 0 247.0 27.00 201.0 0.3382 23.145 -0.00348 0.0038    470 1_T3GO3201_Z
SGONDO21 SGONDO71 1 0 240.0 27.00 62.00 1.4629 61.074 -0.00057 0.0012    149 1_TRGN20T8__
SHAND171 SHANDE21 1 8 27.00 238.0 56.00 0.0398 1.6679 -17.0942 45.844   1198 1_TRHD2011__
SHAND172 SHANDE22 2 0 27.00 238.0 56.00 0.0449 1.6718 -48.9516 59.053   1198 2_TRHD2012__
SHAND271 SHANDE21 3 0 27.00 238.0 70.00 0.0290 1.3462 -21.7563 60.607   1497 3_TRHD2021__
SHAND272 SHANDE22 4 0 27.00 238.0 70.00 0.0287 1.3282 -24.8643 59.053   1497 4_TRHD2022__
SHAND273 SHANDE21 6 0 27.00 238.0 70.00 0.0287 1.3269 -24.8643 59.053   1497 6_TRHD2031__
SHANDA71 SHANDE24 5 0 27.00 233.0 106.0 0.0161 0.8575 -284.477 59.576   2267 5_TRHD2023__
SINNER2T SINNER21 1 0 246.0 246.0 250.0 0.2587 11.752 0.000000 0.0000    587 1_T3IK2102_X
SINNER2T SINNER34 1 0 246.0 153.0 250.0 0.2587 11.752 0.000000 0.0000    587 1_T3IK2102_Y
SINNER2T SINNER61 1 0 246.0 82.88 40.00 9.8962 98.618 -0.00145 0.0004     94 1_T3IK2102_Z
SINNER2U SINNER23 2 0 246.0 246.0 250.0 0.1566 7.2393 0.000000 0.0000    587 2_T3IK2103_X
SINNER2U SINNER36 2 0 246.0 162.0 250.0 0.1566 7.2393 0.000000 0.0000    587 2_T3IK2103_Y
SINNER2U SINNER71 2 0 246.0 30.54 40.00 6.0405 46.992 -0.00499 0.0020     94 2_T3IK2103_Z
SLAUFE2T SLAUFE18 1 8 247.0 420.0 800.0 0.0942 4.0845 0.000000 0.0000   1870 1_T3LF3231_Y
SLAUFE2T SLAUFE21 1 8 247.0 247.0 800.0 0.0942 4.0845 0.000000 0.0000   1870 1_T3LF3231_X
SLAUFE2T SLAUFE71 1 8 247.0 28.00 155.4 0.6580 62.787 -0.00201 0.0011    363 1_T3LF3231_Z
SLAVOR2T SLAVOR13 1 0 247.0 420.0 800.0 0.0542 3.8130 0.000000 0.0000   1870 1_T3LA3231_Y
SLAVOR2T SLAVOR24 1 0 247.0 247.0 800.0 0.0542 3.8130 0.000000 0.0000   1870 1_T3LA3231_X
SLAVOR2T SLAVOR71 1 0 247.0 29.70 155.2 0.7746 58.279 -0.00679 0.0028    363 1_T3LA3231_Z
SLEIBS11 SLEIBS61 1 0 403.0 70.00 1500. 0.0902 18.533 -0.05098 0.0044   2149 1_TRLE3001__
SLOEBB71 SLOEBB21 1 0 27.00 236.0 78.00 0.1034 1.5681 -100.085 113.07   1668 1_TRLB20T1__
SLOEBB72 SLOEBB22 2 0 27.00 236.0 78.00 0.1034 1.5681 -100.085 113.07   1668 2_TRLB20T2__
SLUPFG23 SLUPFG71 1 8 236.0 27.00 70.00 5.6854 106.09 -0.22629 0.0128    171 1_TRLG2001__
SLUPFG23 SLUPFG72 2 8 236.0 27.00 70.00 5.6854 106.09 -0.22629 0.0128    171 2_TRLG2002__
SLUPFG24 SLUPFG73 3 8 236.0 27.00 70.00 5.6854 106.09 -0.22629 0.0128    171 3_TRLG2003__
SLUPFG24 SLUPFG74 4 8 236.0 27.00 70.00 5.6854 106.09 -0.22629 0.0128    171 4_TRLG2004__
SMANNO31 SMANNO21 1 0 155.0 245.0 400.0 0.0869 5.5315 -1.44410 2.6958   1490 1_TRMO2101__
SMANNO32 SMANNO21 2 0 156.0 245.0 400.0 0.0769 5.5260 -1.59090 1.9535   1481 2_TRMO2102__
SMAPRA71 SMAPRT71 1 0 27.00 27.00 115.0 0.0133 0.6181 -0.15768 0.0000   2460 1_TRMA0011__
SMAPRA72 SMAPRT71 2 0 27.00 27.00 115.0 0.0133 0.6181 -0.15768 0.0000   2460 2_TRMA0012__
SMAPRA73 SMAPRT71 3 0 27.00 27.00 115.0 0.0133 0.6181 -0.15768 0.0000   2460 3_TRMA0013__
SMAPRT71 SMAPRA11 1 0 27.00 415.0 300.0 0.0015 0.0687 -1233.22 278.77   6415 1_TRMA3031__
SMENDR3T SMENDR11 1 0 155.0 400.0 400.0 0.0538 3.4848 0.000000 0.0000   1490 1_T3MM3104_Y
SMENDR3T SMENDR32 1 0 155.0 155.0 400.0 0.0538 3.4848 0.000000 0.0000   1490 1_T3MM3104_X
SMENDR3T SMENDR71 1 0 155.0 25.59 80.00 0.3587 23.134 -0.00384 0.0039    298 1_T3MM3104_Z
SMETTL1T SMETTL11 1 8 400.0 400.0 600.0 0.2393 13.790 0.000000 0.0000    866 1_T3MT3201_X
SMETTL1T SMETTL22 1 8 400.0 247.0 600.0 0.2393 13.790 0.000000 0.0000    866 1_T3MT3201_Y
SMETTL1T SMETTL61 1 8 400.0 70.00 114.6 2.1464 110.70 -0.00073 0.0005    165 1_T3MT3201_Z
SMETTL2T SMETTL12 2 0 247.0 420.0 800.0 0.0501 3.7708 0.000000 0.0000   1870 2_T3MT32A2_Y
SMETTL2T SMETTL22 2 0 247.0 247.0 800.0 0.0501 3.7708 0.000000 0.0000   1870 2_T3MT32A2_X
SMETTL2T SMETTL62 2 0 247.0 68.60 155.4 0.0640 25.824 -3.54045 1.6227    363 2_T3MT32A2_Z
SMUEHB2T SMUEHB11 1 0 247.0 420.0 800.0 0.0444 3.7920 0.000000 0.0000   1870 1_T3MU3201_Y
SMUEHB2T SMUEHB22 1 0 247.0 247.0 800.0 0.0444 3.7920 0.000000 0.0000   1870 1_T3MU3201_X
SMUEHB2T SMUEHB71 1 0 247.0 27.00 155.0 0.3865 43.577 -0.01589 0.0115    362 1_T3MU3201_Z
SNDDRA71 SNDDRA12 1 0 26.66 405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 1_TRND30G1__
SNDDRA72 SNDDRA12 2 8 26.66 405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 2_TRND30G2__
SNDDRA73 SNDDRA12 3 8 26.66 405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 3_TRND30G3__
SNDDRA74 SNDDRA11 4 8 26.66 405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 4_TRND30G4__
SNDDRA75 SNDDRA11 5 8 26.66 405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 5_TRND30G5__
SNDDRA76 SNDDRA11 6 8 26.66 405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 6_TRND30G6__
SPECCI71 SPECCI21 1 0 28.13 240.0 67.00 0.0365 1.4351 -84.4686 42.962   1376 1_TRPC2001__
SPRADE1A SPRADE51 1 0 410.0 110.0 90.00 8.3355 215.47 -0.02447 0.0194    127 1_TRPR3101__
SPRADE1A SPRADE52 2 0 410.0 110.0 90.00 8.3355 215.47 -0.02447 0.0194    127 2_TRPR3102__
SPRADE1T SPRADE15 1 0 420.0 420.0 180.0 4.0111 129.27 -0.00081 0.0005    247 1_T3PR3002_X
SPRADE1T SPRADE71 1 0 420.0 27.00 90.00 16.044 199.10 0.000000 0.0000    124 1_T3PR3002_Y
SPRADE1T SPRADE72 1 0 420.0 27.00 90.00 16.044 199.10 0.000000 0.0000    124 1_T3PR3002_Z
SPRADE1U SPRADE15 2 0 420.0 420.0 180.0 4.0111 129.51 -0.00081 0.0005    247 2_T3PR3004_X
SPRADE1U SPRADE73 2 0 420.0 27.00 90.00 16.044 199.10 0.000000 0.0000    124 2_T3PR3004_Y
SPRADE1U SPRADE74 2 0 420.0 27.00 90.00 16.044 199.10 0.000000 0.0000    124 2_T3PR3004_Z
SREALT71 SROTHE31 1 0 27.00 157.0 16.50 0.1998 4.3890 -113.609 27.591    353 1_TRRH1016__
SRIDDE71 SRIDDE24 1 0 27.00 231.0 70.00 0.0149 1.2496 -94.4248 13.688   1497 1_TRRI2001__
SRIDDE72 SRIDDE28 2 8 27.00 231.0 70.00 0.0149 1.2496 -94.4248 13.688   1497 2_TRRI2002__
SRIDDE73 SRIDDE28 3 0 27.00 231.0 70.00 0.0149 1.2496 -94.4248 13.688   1497 3_TRRI2003__
SRIDDE74 SRIDDE24 4 0 27.00 231.0 70.00 0.0149 1.2496 -94.4248 13.688   1497 4_TRRI2004__
SRIDDE75 SRIDDE28 5 0 27.00 231.0 70.00 0.0149 1.2496 -94.4248 13.688   1497 5_TRRI2005__
SROBIE71 SROBIE21 1 0 28.13 240.0 93.00 0.0282 1.1137 -117.237 32.331   1909 1_TRRB2001__
SROBIE73 SROBIE21 2 0 28.13 241.0 93.00 0.0285 1.1346 -116.747 32.895   1909 2_TRRB2002__
SROMAN2T SROMAN16 1 0 247.0 420.0 800.0 0.0545 4.0870 0.000000 0.0000   1870 1_T3RM3201_Y
SROMAN2T SROMAN21 1 0 247.0 247.0 800.0 0.0545 4.0870 0.000000 0.0000   1870 1_T3RM3201_X
SROMAN2T SROMAN71 1 0 247.0 28.00 208.5 0.7674 63.035 -0.00856 0.0023    487 1_T3RM3201_Z
SROTHE2T SROTHE22 1 0 241.0 241.0 125.0 0.1549 17.617 0.000000 0.0000    299 1_T3RH2101_X
SROTHE2T SROTHE31 1 0 241.0 158.0 125.0 0.1549 17.617 0.000000 0.0000    299 1_T3RH2101_Y
SROTHE2T SROTHE73 1 0 241.0 27.00 105.0 0.2195 18.794 -0.00425 0.0007    252 1_T3RH2101_Z
SROTHE2U SROTHE21 2 0 241.0 241.0 125.0 0.1549 17.617 0.000000 0.0000    299 2_T3RH2102_X
SROTHE2U SROTHE31 2 0 241.0 158.0 125.0 0.1549 17.617 0.000000 0.0000    299 2_T3RH2102_Y
SROTHE2U SROTHE71 2 0 241.0 27.00 105.0 0.2195 18.794 -0.00425 0.0007    252 2_T3RH2102_Z
SROTHE2V SREALT71 3 0 241.0 27.00 35.00 1.9755 52.562 -0.00546 0.0007     84 3_T3RH2103_Z
SROTHE2V SROTHE22 3 0 241.0 241.0 160.0 0.0948 11.056 0.000000 0.0000    383 3_T3RH2103_X
SROTHE2V SROTHE32 3 0 241.0 158.0 160.0 0.0948 11.056 0.000000 0.0000    383 3_T3RH2103_Y
SSAREL21 SSAREL51 1 0 255.0 120.0 160.0 0.9934 57.032 -1.18920 0.2414    362 1_TRSR2122__
SSILS_1T SSILS_11 1 0 420.0 420.0 600.0 0.3344 18.919 0.000000 0.0000    825 1_T3SL3201_X
SSILS_1T SSILS_23 1 0 420.0 240.0 480.0 0.3344 18.919 0.000000 0.0000    660 1_T3SL3201_Y
SSILS_1T SSILS_71 1 0 420.0 28.35 145.0 1.7984 126.50 -0.00053 0.0004    199 1_T3SL3201_Z
SSILS_1U SSILS_11 2 0 420.0 420.0 600.0 0.3243 18.936 0.000000 0.0000    825 2_T3SL3202_X
SSILS_1U SSILS_23 2 0 420.0 240.0 480.0 0.3243 18.936 0.000000 0.0000    660 2_T3SL3202_Y
SSILS_1U SSILS_72 2 0 420.0 28.35 145.0 1.8228 126.08 -0.00056 0.0004    199 2_T3SL3202_Z
SSOAZZ1T SSOAZZ11 2 0 400.0 400.0 400.0 0.3493 19.121 0.000000 0.0000    577 2_T3SZ3202_X
SSOAZZ1T SSOAZZ21 2 0 400.0 242.0 400.0 0.3493 19.121 0.000000 0.0000    577 2_T3SZ3202_Y
SSOAZZ1T SSOAZZ71 2 0 400.0 27.00 120.0 2.9601 147.38 -0.00039 0.0003    173 2_T3SZ3202_Z
SSOAZZ22 SSOAZZ11 1 0 242.0 400.0 366.0 0.2859 17.141 -5.73731 2.1856    873 1_TRSZ3201__
STAVAN1T STAVAN11 1 0 410.0 410.0 400.0 0.3482 15.459 0.000000 0.0000    563 1_T3TA3201_X
STAVAN1T STAVAN21 1 0 410.0 248.0 280.0 0.3482 15.459 0.000000 0.0000    394 1_T3TA3201_Y
STAVAN1T STAVAN71 1 0 410.0 26.00 120.0 2.6923 97.550 -0.00570 0.0013    169 1_T3TA3201_Z
STAVAN1U STAVAN12 2 0 410.0 410.0 400.0 0.3482 15.459 0.000000 0.0000    563 2_T3TA3202_X
STAVAN1U STAVAN22 2 0 410.0 248.0 280.0 0.3482 15.459 0.000000 0.0000    394 2_T3TA3202_Y
STAVAN1U STAVAN72 2 0 410.0 26.00 120.0 2.6923 97.550 -0.00570 0.0013    169 2_T3TA3202_Z
STIERF22 STIERF12 1 0 242.0 400.0 600.0 0.1412 7.9793 -5.43679 3.0326   1432 1_TRTF3201__
STINZE71 STINZE21 1 0 27.26 236.0 80.00 0.0602 1.4860 -314.856 72.717   1695 1_TRTZ2011__
STINZE72 STINZE21 2 0 27.26 236.0 80.00 0.0602 1.4780 -314.856 72.717   1695 2_TRTZ2012__
SVERBA71 SVERBA21 1 0 29.25 240.0 67.00 0.0399 1.5670 -156.192 39.990   1323 1_TRVZ2001__
SVERBA72 SVERBA22 2 0 29.25 240.0 67.00 0.0415 1.5804 -156.192 42.280   1323 2_TRVZ2002__
SVERBO1T SVERBO11 1 0 400.0 400.0 800.0 0.1318 10.288 0.000000 0.0000   1155 1_T3VE3203_X
SVERBO1T SVERBO22 1 0 400.0 245.0 800.0 0.1318 10.288 0.000000 0.0000   1155 1_T3VE3203_Y
SVERBO1T SVERBO71 1 0 400.0 27.00 80.00 3.2150 138.96 -0.00061 0.0004    115 1_T3VE3203_Z
SVEYTA1T SVEYTA11 1 0 420.0 420.0 150.0 1.0926 56.955 0.000000 0.0000    206 1_T3VT3201_X
SVEYTA1T SVEYTA25 1 0 420.0 247.0 150.0 1.0926 56.955 0.000000 0.0000    206 1_T3VT3201_Y
SVEYTA1T SVEYTA71 1 0 420.0 27.00 25.00 24.127 4612.0 -0.00076 0.0001     34 1_T3VT3201_Z
SVEYTA1U SVEYTA16 2 0 420.0 420.0 150.0 1.0935 57.375 0.000000 0.0000    206 2_T3VT3202_X
SVEYTA1U SVEYTA25 2 0 420.0 247.0 150.0 1.0935 57.375 0.000000 0.0000    206 2_T3VT3202_Y
SVEYTA1U SVEYTA72 2 0 420.0 27.00 25.00 23.806 4639.0 -0.00068 0.0001     34 2_T3VT3202_Z
TADANA31 TADANA12 1 0 158.0 402.0 250.0 0.1611 10.907 -2.60214 2.1960    914 ADANAA-OTR-1
TADANA31 TADANA12 2 0 158.0 402.0 250.0 0.1532 10.684 -3.64943 2.3233    914 ADANAA-OTR-2
TADANA32 TADANA11 1 0 158.0 402.0 250.0 0.1577 10.595 -2.85937 2.3566    914 ADANAB-OTR-4
TADANA32 TADANA11 2 0 158.0 402.0 250.0 0.1580 10.479 -3.04077 2.2881    914 ADANAB-OTR-3
TADAPZ31 TADAPZ12 1 0 158.0 402.0 250.0 0.1606 11.316 -2.41526 2.2556    914 ADAPAZARIB-O
TADAPZ31 TADAPZ12 2 0 158.0 402.0 250.0 0.1611 10.666 -2.33696 2.1928    914 ADAPAZARIB-O
TADAPZ31 TADAPZ12 3 8 158.0 380.0 250.0 0.1810 12.141 -2.14524 2.2440    914 ADAPAZARIC-O
TADAPZ32 TADAPZ11 1 0 158.0 409.0 250.0 0.1434 10.375 -0.88391 2.4491    914 ADAPAZARIA-O
TADAPZ32 TADAPZ11 2 0 154.0 390.0 150.0 0.3478 20.013 -2.65342 2.1504    562 ADAPAZARIA-O
TAFYON31 TAFYON11 1 0 158.0 405.0 150.0 0.2803 15.971 -4.39096 1.9560    548 AFYON2A-OTR-
TAFYON31 TAFYON11 2 0 158.0 409.0 250.0 0.1448 10.383 -2.18590 2.3434    914 AFYON2A-OTR-
TAFYON32 TAFYON12 1 0 158.0 409.0 250.0 0.1531 10.124 -3.41437 2.2805    914 AFYON2B-OTR-
TAFYON32 TAFYON12 2 0 158.0 409.0 150.0 0.3165 15.620 -2.52077 2.0429    548 AFYON2B-OTR-
TAGRI231 TAGRI211 1 0 158.0 400.0 150.0 0.3304 16.068 -4.10878 1.9929    548 AGRI2B-OTR-4
TAGRI231 TAGRI211 2 8 158.0 380.0 150.0 0.3661 18.137 -2.52077 2.0429    548 AGRI2B-OTR-3
TAGRI231 TAGRI212 1 0 158.0 396.0 250.0 0.1669 11.539 -2.87782 2.1715    914 AGRI2A-OTR-1
TALIAG31 TALIAG12 1 0 158.0 409.0 250.0 0.1355 10.495 -1.41729 2.4195    914 ALIAGA2A-OTR
TALIAG31 TALIAG12 2 0 158.0 409.0 250.0 0.1441 10.219 -3.41053 2.4615    914 ALIAGA2A-OTR
TALIAG32 TALIAG11 1 0 158.0 409.0 250.0 0.1364 10.349 -2.13683 2.2520    914 ALIAGA2A-OTR
TALIAG32 TALIAG11 2 0 158.0 409.0 250.0 0.1389 10.185 -2.79977 2.2713    914 ALIAGA2A-OTR
TALIAG34 TALIAG11 1 0 158.0 411.0 150.0 0.2776 16.687 -4.09829 2.1471    548 ALIAGA2A-OTR
TALIAG34 TALIAG11 2 0 158.0 409.0 250.0 0.1594 10.521 -1.87805 2.3450    914 ALIAGA2A-OTR
TALIBY31 TALIBY11 1 0 158.0 409.0 250.0 0.1432 10.435 -1.82583 2.2585    914 ALIBEYKOYA-O
TALIBY31 TALIBY12 1 0 158.0 409.0 250.0 0.1334 10.444 -3.68791 2.4115    914 ALIBEYKOYB-O
TALIBY32 TALIBY11 1 0 158.0 409.0 250.0 0.1362 10.340 -2.25912 2.2729    914 ALIBEYKOYA-O
TALIBY32 TALIBY12 1 0 164.0 423.0 250.0 0.1651 12.063 -3.38728 2.1565    880 ALIBEYKOYB-O
TALTNH31 TALTNH12 1 0 154.0 395.0 150.0 0.3223 18.219 -2.65342 2.1504    562 ALTINKAYAHES
TAMBAB31 TAMBAB12 1 0 158.0 409.0 250.0 0.1345 10.470 -2.45384 2.5028    914 ISTANBULDGKC
TAMBAB31 TAMBAB12 2 0 158.0 409.0 250.0 0.1582 10.512 -2.13005 2.2585    914 ISTANBULDGKC
TANDIR31 TANDIR11 1 0 158.0 402.0 250.0 0.1532 10.506 -3.64943 2.3233    914 ANDIRINA-OTR
TANDIR31 TANDIR11 2 0 158.0 402.0 250.0 0.1532 10.835 -3.64943 2.3233    914 ANDIRINA-OTR
TANDIR33 TANDIR12 1 0 158.0 402.0 250.0 0.1532 10.506 -3.64943 2.3233    914 ANDIRINB-OTR
TANDIR33 TANDIR12 2 0 158.0 402.0 250.0 0.1571 10.506 -2.84575 2.3730    914 ANDIRINB-OTR
TANTSB31 TANTSB12 1 0 164.0 405.0 250.0 0.1790 13.193 -2.51161 2.2111    880 ANTALYASERBE
TANTSB31 TANTSB12 2 0 158.0 415.0 250.0 0.1478 9.9517 -2.74347 2.3390    914 ANTALYASERBE
TANTSB33 TANTSB11 1 0 158.0 390.0 150.0 0.3481 17.067 -2.52077 2.0429    548 ANTALYASERBE
TANTSB33 TANTSB11 2 0 158.0 415.0 250.0 0.1439 9.8680 -3.64943 2.3233    914 ANTALYASERBE
TAORDU31 TAORDU11 1 0 158.0 409.0 250.0 0.1349 10.539 -2.67960 2.4119    914 ALTINORDUA-O
TAORDU31 TAORDU11 2 0 164.0 423.0 250.0 0.1691 11.621 -4.03662 2.3033    880 ALTINORDUA-O
TAORDU32 TAORDU12 1 0 158.0 409.0 250.0 0.1485 10.495 -3.64943 2.3233    914 ALTINORDUB-O
TAORDU32 TAORDU12 2 0 164.0 423.0 250.0 0.1704 11.573 -3.74350 2.2520    880 ALTINORDUB-O
TATASH31 TATASH11 1 8 164.0 395.0 250.0 0.1903 13.837 -23.1340 2.1929    880 ATASEHIROTR-
TATATR31 TATATR14 1 0 154.0 400.0 300.0 0.1227 7.6330 -4.60977 2.9347   1125 ATATURKHESOT
TATISA31 TATISA12 1 8 158.0 380.0 150.0 0.3165 17.888 -4.29583 1.8739    548 ATISALANIOTR
TATISA31 TATISA12 2 0 158.0 409.0 250.0 0.1466 10.418 -3.08444 2.3958    914 ATISALANIOTR
TATISA32 TATISA11 1 0 158.0 409.0 250.0 0.1570 10.530 -2.21782 2.1723    914 ATISALANIOTR
TBABES31 TBABES11 1 0 158.0 409.0 250.0 0.1478 10.530 -2.31724 2.2136    914 BABAESKIOTR-
TBABES31 TBABES12 1 0 158.0 409.0 250.0 0.1524 10.271 -2.70916 2.3786    914 BABAESKIOTR-
TBAGIS31 TBAGIS11 1 8 158.0 391.0 250.0 0.1625 11.489 -3.64943 2.3233    914 BAGISTASA-OT
TBAGIS32 TBAGIS12 1 8 158.0 391.0 250.0 0.1625 11.414 -3.64943 2.3233    914 BAGISTASB-OT
TBAGLM31 TBAGLM11 1 0 158.0 402.0 250.0 0.1617 10.844 -2.25508 2.2769    914 BAGLUMA-OTR-
TBAGLM31 TBAGLM11 2 0 158.0 402.0 250.0 0.1570 10.595 -2.52150 2.2881    914 BAGLUMA-OTR-
TBAGLM32 TBAGLM12 1 0 158.0 409.0 250.0 0.1552 10.469 -3.19856 2.2412    914 BAGLUMB-OTR-
TBAGLM32 TBAGLM12 2 0 164.0 423.0 250.0 0.1651 12.025 -3.38728 2.1565    880 BAGLUMB-OTR-
TBALKS31 TBALKS11 1 0 164.0 430.0 250.0 0.1602 11.288 -3.38728 2.1565    880 KOYLUKOYB-OT
TBALKS31 TBALKS11 2 0 158.0 411.0 150.0 0.2801 15.604 -3.97419 1.9941    548 KOYLUKOYB-OT
TBALKS31 TBALKS12 1 0 158.0 411.0 150.0 0.2679 15.548 -4.04701 1.9825    548 KOYLUKOYA-OT
TBALKS31 TBALKS12 2 0 164.0 430.0 250.0 0.1614 11.223 -3.64332 2.2379    880 KOYLUKOYA-OT
TBARTO31 TBARTO11 1 0 164.0 417.0 250.0 0.1702 11.856 -3.38728 2.1565    880 BARTINOSBOTR
TBASKL31 TBASKL12 1 0 164.0 395.0 250.0 0.1951 13.120 -3.75750 2.2286    880 BASKALEB-OTR
TBASKL32 TBASKL12 1 0 154.0 412.0 150.0 0.3478 19.966 -2.65342 2.1504    562 BASKALEA-OTR
TBASKL32 TBASKL12 2 8 158.0 380.0 150.0 0.3661 15.607 -2.52077 2.0429    548 BASKALEA-OTR
TBATM232 TBATM211 1 0 158.0 409.0 250.0 0.1466 10.443 -1.94021 2.4235    914 BATMAN2A-OTR
TBATM232 TBATM211 2 0 158.0 405.0 150.0 0.3263 15.620 -3.46767 2.8781    548 BATMAN2A-OTR
TBATM232 TBATM212 1 0 158.0 409.0 250.0 0.1564 10.452 -2.13090 2.2577    914 BATMAN2B-OTR
TBATM232 TBATM212 2 0 158.0 409.0 250.0 0.1354 10.271 -2.30993 2.3634    914 BATMAN2B-OTR
TBIREH31 TBIREH12 1 0 154.0 395.0 150.0 0.3604 17.948 -1.70505 2.0370    562 BIRECIKHESOT
TBLCEK31 TBLCEK11 1 0 164.0 423.0 250.0 0.1648 11.967 -2.63262 2.2130    880 BOLUCEKB-OTR
TBLCEK31 TBLCEK11 2 0 164.0 411.0 250.0 0.1785 12.729 -3.03009 2.1546    880 BOLUCEKB-OTR
TBLCEK32 TBLCEK11 1 0 164.0 423.0 250.0 0.1671 11.631 -3.55612 2.2022    880 BOLUCEKA-OTR
TBLCEK32 TBLCEK11 2 0 164.0 417.0 250.0 0.1761 12.024 -3.74238 2.2539    880 BOLUCEKA-OTR
TBORCK31 TBORCK11 1 0 158.0 400.0 300.0 0.1292 9.0411 -4.37931 2.7880   1096 BORCKAHESA-O
TBORCK32 TBORCK12 1 0 158.0 397.0 300.0 0.1312 8.6780 -4.37931 2.7880   1096 BORCKAHESB-O
TBORNV31 TBORNV11 1 0 164.0 423.0 250.0 0.1664 12.053 -2.80684 2.1442    880 BORNOVA380A-
TBORNV31 TBORNV11 2 0 158.0 409.0 250.0 0.1485 10.271 -3.64943 2.3233    914 BORNOVA380A-
TBORNV32 TBORNV12 1 0 158.0 409.0 250.0 0.1485 10.271 -3.64943 2.3233    914 BORNOVA380B-
TBOZOK31 TBOZOK11 1 0 158.0 411.0 150.0 0.2701 15.462 -4.28891 2.0341    548 BOZOKA-OTR-2
TBOZOK31 TBOZOK11 2 0 158.0 411.0 150.0 0.3133 15.376 -2.52077 2.0429    548 BOZOKA-OTR-1
TBOZOK32 TBOZOK12 1 0 158.0 409.0 150.0 0.3165 15.620 -2.52077 2.0429    548 BOZOKB-OTR-3
TBOZOK32 TBOZOK12 2 0 158.0 411.0 150.0 0.3133 16.045 -2.52077 2.0429    548 BOZOKB-OTR-4
TBURDG31 TBURDG12 1 0 158.0 409.0 250.0 0.1530 10.090 -3.17529 2.2741    914 BURSADGKCSA-
TBURDG31 TBURDG12 2 0 158.0 409.0 250.0 0.1485 10.090 -3.64943 2.3233    914 BURSADGKCSA-
TBURDG34 TBURDG12 1 0 164.0 417.0 250.0 0.1705 12.361 -2.48812 2.2375    880 BURSADGKCSB-
TBURDG34 TBURDG12 2 0 164.0 423.0 250.0 0.1659 11.996 -2.82598 2.1189    880 BURSADGKCSB-
TBURSD31 TBURSD11 1 0 158.0 409.0 250.0 0.1485 10.452 -3.64943 2.3233    914 ULUDAGA-OTR-
TBURSD31 TBURSD12 1 0 158.0 409.0 250.0 0.1485 10.392 -3.64943 2.3233    914 ULUDAGB-OTR-
TBURSS32 TBURSS12 1 0 158.0 409.0 250.0 0.1339 10.513 -3.40357 2.4712    914 BURSASANAYIC
TBURSS32 TBURSS12 2 0 158.0 409.0 250.0 0.1325 10.254 -2.34545 2.3282    914 BURSASANAYIA
TBURSS32 TBURSS12 3 0 158.0 409.0 250.0 0.1569 10.556 -1.91786 2.3125    914 BURSASANAYIA
TBURSS33 TBURSS11 1 0 158.0 409.0 250.0 0.1429 10.495 -2.36673 2.3065    914 BURSASANAYIB
TBURSS33 TBURSS11 2 0 158.0 409.0 250.0 0.1436 10.236 -1.87437 2.4748    914 BURSASANAYIB
TCAGLY32 TCAGLY12 1 0 164.0 423.0 250.0 0.1680 12.082 -2.91115 2.1602    880 CAGLAYANISTA
TCANHZ31 TCANHZ12 1 0 164.0 411.0 250.0 0.1764 12.302 -3.64332 2.2379    880 CANHAVZAB-OT
TCANHZ31 TCANHZ12 2 0 158.0 415.0 250.0 0.1439 9.8346 -3.64943 2.3233    914 CANHAVZAB-OT
TCANHZ32 TCANHZ11 1 0 164.0 423.0 250.0 0.1645 12.034 -3.00872 2.1843    880 CANHAVZAA-OT
TCANHZ32 TCANHZ11 2 0 158.0 409.0 250.0 0.1485 10.202 -3.64943 2.3233    914 CANHAVZAA-OT
TCARSM31 TCARSM11 1 0 158.0 402.0 250.0 0.1568 10.506 -2.84508 2.3738    914 CARSAMBAA-OT
TCARSM31 TCARSM11 2 0 158.0 402.0 250.0 0.1590 10.524 -3.54240 2.2677    914 CARSAMBAA-OT
TCARSM31 TCARSM11 3 0 164.0 417.0 250.0 0.1713 12.004 -3.94481 2.2765    880 CARSAMBAB-OT
TCAYRH31 TCAYRH12 1 0 158.0 402.0 250.0 0.1620 10.800 -1.49463 2.2532    914 CAYIRHANTESO
TCESME31 TCESME11 1 0 164.0 423.0 250.0 0.1651 11.977 -2.50241 2.2215    880 CESMEHAVZAA-
TCESME32 TCESME12 1 0 164.0 423.0 250.0 0.1652 11.996 -2.89671 2.1795    880 CESMEHAVZAB-
TCIZRE31 TCIZRE12 1 0 158.0 402.0 250.0 0.1532 10.515 -3.64943 2.3233    914 CIZREB-OTR-3
TCIZRE31 TCIZRE12 2 0 164.0 423.0 250.0 0.1651 12.111 -3.38728 2.1565    880 CIZREB-OTR-4
TCIZRE32 TCIZRE11 1 0 158.0 402.0 250.0 0.1532 10.559 -3.64943 2.3233    914 CIZREA-OTR-1
TCOLUK31 TCOLUK11 1 0 158.0 402.0 250.0 0.1532 11.058 -3.64943 2.3233    914 COLAKOGLU400
TCOLUK31 TCOLUK11 2 0 158.0 402.0 250.0 0.1532 11.013 -3.64943 2.3233    914 COLAKOGLU400
TCORL231 TCORL211 1 0 158.0 409.0 250.0 0.1485 10.469 -3.64943 2.3233    914 TURKGUCUA-OT
TCORL231 TCORL211 2 0 158.0 409.0 250.0 0.1582 10.875 -2.03822 2.2072    914 TURKGUCUA-OT
TCORL232 TCORL212 1 0 158.0 409.0 250.0 0.1485 10.409 -3.64943 2.3233    914 TURKGUCUB-OT
TCORL232 TCORL212 2 0 158.0 409.0 250.0 0.1582 10.547 -2.03257 2.2124    914 TURKGUCUB-OT
TDAVUT31 TDAVUT11 1 0 158.0 409.0 250.0 0.1443 10.443 -1.80179 2.2777    914 DAVUTPASAB-O
TDAVUT32 TDAVUT11 1 0 158.0 409.0 250.0 0.1463 10.418 -3.32199 2.4131    914 DAVUTPASAA-O
TDENZL32 TDENZL11 1 0 158.0 409.0 250.0 0.1324 10.340 -2.51128 2.2993    914 DENIZLI4OTR-
TDENZL32 TDENZL11 2 8 158.0 380.0 250.0 0.1809 12.051 -2.05410 2.3278    914 DENIZLI4OTR-
TDKAYA31 TDKAYA11 1 0 164.0 430.0 450.0 0.0835 7.7256 -3.82229 3.2533   1584 DELIKLIKAYAO
TDKAYA32 TDKAYA12 1 0 158.0 409.0 250.0 0.1485 10.236 -3.64943 2.3233    914 DELIKLIKAYAO
TDKAYA36 TDKAYA12 1 0 158.0 409.0 250.0 0.1485 10.271 -3.64943 2.3233    914 DELIKLIKAYAO
TDLOVA31 TDLOVA11 1 0 164.0 411.0 250.0 0.1750 12.271 -3.38728 2.1565    880 DILISKELESIG
TDLOVA32 TDLOVA12 1 0 164.0 411.0 250.0 0.1750 12.322 -3.38728 2.1565    880 DILISKELESIG
TDYRB332 TDYRB311 1 0 158.0 402.0 250.0 0.1496 10.702 -3.31322 2.4251    914 DIYARBAKIR3B
TDYRB332 TDYRB311 2 0 158.0 402.0 250.0 0.1572 10.506 -2.58874 2.3630    914 DIYARBAKIR3B
TDYRB332 TDYRB312 1 0 158.0 402.0 250.0 0.1376 10.853 -1.90569 2.4507    914 DIYARBAKIR3A
TDYRB332 TDYRB312 2 0 158.0 402.0 250.0 0.1577 10.550 -3.25544 2.3342    914 DIYARBAKIR3A
TELBEY61 TELBEY31 1 0 66.00 156.0 100.0 0.1150 6.5635 -9.84739 8.2645    875 ELBEYLITR-C
TELBEY61 TELBEY31 2 8 66.00 154.0 62.50 0.2632 8.8475 -6.81493 6.6575    547 ELBEYLITR-D
TELBSA31 TELBSA12 1 0 158.0 402.0 250.0 0.1488 10.711 -1.90474 2.3233    914 ELBISTANTESO
TELBSA32 TELBSA13 1 0 158.0 402.0 250.0 0.1540 10.711 -3.33529 2.3946    914 ELBISTANTESO
TERGL161 TERGL131 1 0 66.00 158.0 25.00 0.8196 26.489 -3.51922 4.8209    219 KARADENIZERE
TERMEN31 TERMEN11 1 0 164.0 423.0 250.0 0.1651 11.602 -3.38728 2.1565    880 ERMENEKHESOT
TERZIN31 TERZIN11 1 0 164.0 405.0 250.0 0.1814 12.481 -3.64011 2.2431    880 ERZINA-OTR-2
TERZIN31 TERZIN11 2 0 158.0 409.0 250.0 0.1533 10.150 -3.08507 2.2280    914 ERZINA-OTR-1
TERZIN32 TERZIN12 1 0 158.0 402.0 250.0 0.1572 10.515 -3.23544 2.3618    914 ERZINB-OTR-4
TERZIN32 TERZIN12 2 0 158.0 402.0 250.0 0.1406 10.595 -2.25670 2.2753    914 ERZINB-OTR-3
TERZR231 TERZR211 1 0 158.0 402.0 250.0 0.1479 10.675 -2.41896 2.3963    914 ILICAZEKIGUR
TERZR231 TERZR211 2 0 158.0 400.0 150.0 0.2915 16.219 -3.17093 2.4804    548 ILICAZEKIGUR
TERZR232 TERZR212 1 0 158.0 402.0 250.0 0.1487 10.755 -2.51677 2.4395    914 ILICAZEKIGUR
TESKI331 TESKI312 1 0 164.0 417.0 250.0 0.1702 12.469 -2.80257 2.1498    880 ESKISEHIR3B-
TESKI331 TESKI312 2 0 158.0 409.0 250.0 0.1485 10.167 -3.64943 2.3233    914 ESKISEHIR3B-
TESKI332 TESKI311 1 0 164.0 417.0 250.0 0.1702 11.856 -3.38728 2.1565    880 ESKISEHIR3A-
TESKI332 TESKI311 2 0 158.0 409.0 250.0 0.1485 10.193 -3.64943 2.3233    914 ESKISEHIR3A-
TGAGAC31 TGAGAC13 1 0 158.0 409.0 250.0 0.1518 10.228 -3.00431 2.3358    914 GURAGACA-OTR
TGAGAC31 TGAGAC13 2 0 158.0 409.0 250.0 0.1485 10.357 -3.64943 2.3233    914 GURAGACA-OTR
TGANT231 TGANT211 1 0 158.0 402.0 250.0 0.1473 10.746 -2.24288 2.2889    914 BASPINAROSBA
TGANT231 TGANT211 2 0 158.0 402.0 250.0 0.1549 10.702 -3.03097 2.4631    914 BASPINAROSBA
TGANT232 TGANT212 1 0 158.0 402.0 250.0 0.1373 10.684 -2.04544 2.3354    914 BASPINAROSBB
TGANT232 TGANT212 2 0 158.0 402.0 250.0 0.1606 10.711 -2.07791 2.3065    914 BASPINAROSBB
TGBOLU31 TGBOLU11 1 0 164.0 430.0 450.0 0.0715 7.7309 -3.84242 3.2295   1584 GELIBOLUOTR-
TGBOLU32 TGBOLU11 1 0 158.0 415.0 250.0 0.1439 10.228 -3.64943 2.3233    914 GELIBOLUOTR-
TGBRCK31 TGBRCK11 1 0 158.0 396.0 150.0 0.3366 16.614 -2.52077 2.0429    548 ZEUGMAA-OTR-
TGBRCK31 TGBRCK11 2 0 164.0 423.0 250.0 0.1651 11.602 -3.38728 2.1565    880 ZEUGMAA-OTR-
TGERMN33 TGERMN12 1 0 164.0 423.0 250.0 0.1657 11.967 -2.59995 2.2513    880 GERMENCIKB-O
TGERMN33 TGERMN12 2 0 158.0 409.0 250.0 0.1485 10.357 -3.64943 2.3233    914 GERMENCIKB-O
TGERMN34 TGERMN11 1 0 158.0 409.0 250.0 0.1557 10.521 -2.20281 2.1876    914 GERMENCIKA-O
TGOLBS31 TGOLBS12 1 0 154.0 390.0 150.0 0.3300 9.6707 -2.65342 2.1504    562 GOLBASIB-OTR
TGOLBS31 TGOLBS12 2 0 154.0 390.0 150.0 0.3304 9.6672 -2.65342 2.1504    562 GOLBASIB-OTR
TGOLBS32 TGOLBS11 1 0 158.0 402.0 250.0 0.1532 10.818 -3.64943 2.3233    914 GOLBASIA-OTR
TGOLBS32 TGOLBS11 2 8 158.0 380.0 250.0 0.1718 12.171 -3.64943 2.3233    914 GOLBASIA-OTR
THABIB32 THABIB11 1 0 158.0 409.0 250.0 0.1544 10.277 -2.92816 2.5845    914 HABIBLERA-OT
THABIB32 THABIB11 2 0 158.0 409.0 250.0 0.1485 10.357 -3.64943 2.3233    914 HABIBLERA-OT
THABIB32 THABIB12 1 8 158.0 380.0 250.0 0.1653 12.042 -2.14188 2.2472    914 HABIBLERB-OT
THABIB32 THABIB12 2 8 158.0 380.0 250.0 0.1718 11.982 -3.64943 2.3233    914 HABIBLERB-OT
THAMIT32 THAMIT12 1 0 158.0 402.0 250.0 0.1532 10.488 -3.64943 2.3233    914 HAMITABATDGK
THAMIT32 THAMIT14 1 0 158.0 402.0 250.0 0.1425 10.506 -3.10107 2.5357    914 HAMITABATDGK
THATAY31 THATAY11 1 0 158.0 402.0 250.0 0.1589 10.506 -2.05672 2.1900    914 HATAYA-OTR-1
THATAY31 THATAY11 2 8 154.0 375.0 150.0 0.3478 20.029 -2.65342 2.1504    562 HATAYA-OTR-2
THATAY32 THATAY12 1 0 158.0 402.0 250.0 0.1589 10.506 -3.04737 1.9264    914 HATAYB-OTR-3
THATAY32 THATAY12 2 0 158.0 400.0 150.0 0.2732 16.340 -4.27647 2.0602    548 HATAYB-OTR-4
THILVN31 THILVN11 1 0 158.0 402.0 250.0 0.1393 10.818 -1.94919 2.4163    914 HILVANA-OTR-
THILVN32 THILVN11 1 0 158.0 402.0 250.0 0.1586 10.586 -3.24360 2.3506    914 HILVANB-OTR-
TIKITL31 TIKITL11 1 0 158.0 409.0 250.0 0.1536 10.200 -2.63252 2.3141    914 IKITELLIA-OT
TIKITL31 TIKITL11 2 0 158.0 409.0 250.0 0.1481 10.191 -3.64943 2.3233    914 IKITELLIA-OT
TIKITL32 TIKITL12 1 0 158.0 409.0 250.0 0.1441 10.547 -2.84029 2.2204    914 IKITELLIB-OT
TIKITL32 TIKITL12 2 0 158.0 409.0 250.0 0.1521 10.271 -2.63216 2.3145    914 IKITELLIB-OT
TILISU31 TILISU11 1 0 158.0 402.0 250.0 0.1587 10.595 -3.33354 2.2212    914 ILISUHESOTR-
TILISU32 TILISU12 1 0 158.0 402.0 250.0 0.1581 10.595 -3.31658 2.2464    914 ILISUHESOTR-
TISDEM31 TISDEM12 1 0 158.0 402.0 250.0 0.1492 10.791 -1.72021 2.2144    914 ISDEMIRTESA-
TISDEM34 TISDEM12 1 0 158.0 402.0 250.0 0.1491 10.853 -1.64824 2.2685    914 ISDEMIRTESA-
TISIKL31 TISIKL11 1 0 158.0 409.0 250.0 0.1576 10.547 -1.51200 2.2416    914 ISIKLARA-OTR
TISIKL31 TISIKL11 2 0 158.0 409.0 250.0 0.1392 10.098 -2.78341 2.2913    914 ISIKLARA-OTR
TISIKL32 TISIKL12 1 0 164.0 423.0 250.0 0.1637 12.015 -2.62729 2.2193    880 ISIKLARB-OTR
TISIKL32 TISIKL12 2 0 158.0 409.0 250.0 0.1449 10.331 -2.55424 2.4003    914 ISIKLARB-OTR
TISPIR31 TISPIR11 1 0 158.0 396.0 250.0 0.1579 10.924 -3.64943 2.3233    914 ISPIRHAVZAA-
TISPIR32 TISPIR12 1 0 158.0 396.0 250.0 0.1579 10.924 -3.64943 2.3233    914 ISPIRHAVZAB-
TIZMHV31 TIZMHV11 1 0 158.0 409.0 250.0 0.1485 10.271 -3.64943 2.3233    914 IZMIRHAVZAA-
TIZMHV32 TIZMHV12 1 0 158.0 409.0 250.0 0.1485 10.254 -3.64943 2.3233    914 IZMIRHAVZAB-
TKALKN31 TKALKN11 1 0 164.0 417.0 250.0 0.1693 11.866 -2.09646 2.1100    880 KALKANDEREA-
TKALKN31 TKALKN11 2 0 158.0 402.0 150.0 0.3265 16.173 -2.52077 2.0429    548 KALKANDEREA-
TKALKN31 TKALKN12 1 0 164.0 417.0 250.0 0.1649 11.975 -2.11157 2.2249    880 KALKANDEREB-
TKALKN31 TKALKN12 2 0 158.0 402.0 150.0 0.3265 16.024 -2.52077 2.0429    548 KALKANDEREB-
TKAMIL31 TKAMIL11 1 0 158.0 409.0 250.0 0.1568 10.469 -2.06817 2.1791    914 SEHITKAMILOS
TKANGL31 TKANGL11 1 0 158.0 402.0 250.0 0.1573 10.586 -2.72904 2.3558    914 KANGALTESOTR
TKARAK31 TKARAK11 1 0 164.0 423.0 250.0 0.1666 11.506 -2.91638 2.1531    880 KARAKAYAHESO
TKARAK31 TKARAK12 1 0 154.0 395.0 300.0 0.1344 7.8502 -5.12365 4.1251   1125 KARAKAYAHESO
TKARTL31 TKARTL11 1 0 158.0 402.0 250.0 0.1532 10.684 -3.64943 2.3233    914 KARTALGISA-O
TKARTL31 TKARTL12 1 0 164.0 417.0 450.0 0.0768 8.2254 -3.23298 3.1551   1584 KARTALGISC-O
TKARTL32 TKARTL12 1 0 158.0 402.0 250.0 0.1532 10.595 -3.64943 2.3233    914 KARTALGISB-O
TKAYAB31 TKAYAB11 1 0 158.0 409.0 250.0 0.1330 10.590 -3.55623 2.4283    914 KAYABASIA-OT
TKAYAB31 TKAYAB11 2 0 158.0 409.0 250.0 0.1522 10.288 -3.27140 2.3117    914 KAYABASIA-OT
TKAYAS31 TKAYAS12 1 0 164.0 423.0 250.0 0.1627 11.660 -4.29439 2.2182    880 KAYASA-OTR-2
TKAYAS31 TKAYAS12 2 0 158.0 402.0 250.0 0.1532 10.452 -3.64943 2.3233    914 KAYASA-OTR-1
TKAYAS32 TKAYAS11 1 0 158.0 402.0 250.0 0.1532 10.470 -3.64943 2.3233    914 KAYASB-OTR-3
TKAYAS32 TKAYAS11 2 0 158.0 409.0 250.0 0.1557 10.158 -3.25400 2.3362    914 KAYASB-OTR-4
TKAYKP31 TKAYKP11 1 0 158.0 415.0 250.0 0.1402 10.060 -3.12630 2.3410    914 KAYSERIKAPAS
TKAYKP31 TKAYKP11 2 8 158.0 380.0 150.0 0.3661 18.070 -2.52077 2.0429    548 KAYSERIKAPAS
TKAYKP31 TKAYKP12 1 0 158.0 415.0 250.0 0.1288 10.178 -2.45337 2.3610    914 KAYSERIKAPAS
TKAYKP31 TKAYKP12 2 0 164.0 430.0 250.0 0.1627 11.642 -3.41886 2.2446    880 KAYSERIKAPAS
TKBANS31 TKBANS11 1 0 158.0 409.0 250.0 0.1593 10.530 -1.99397 2.2472    914 KEBANSALT2OT
TKBANS31 TKBANS12 1 8 158.0 400.0 150.0 0.3551 16.293 -1.59065 2.4059    548 KEBANSALT2OT
TKBANS31 TKBANS12 2 0 158.0 405.0 150.0 0.2887 15.928 -4.40229 1.9304    548 KEBANSALT2OT
TKCKBK31 TKCKBK11 1 0 158.0 409.0 250.0 0.1530 10.141 -2.77875 2.4511    914 KUCUKBAKKALK
TKCKBK32 TKCKBK12 1 0 158.0 409.0 250.0 0.1540 10.115 -2.96936 2.2164    914 KUCUKBAKKALK
TKEPZH61 TKEPZH31 1 0 66.00 158.0 25.00 0.8196 18.626 -3.53177 4.8595    219 KEPEZ1HESA-O
TKERGL31 TKERGL11 1 0 164.0 417.0 250.0 0.1702 12.341 -3.38728 2.1565    880 EREGLIKONYAO
TKERGL31 TKERGL11 2 0 164.0 411.0 250.0 0.1794 12.800 -2.90618 2.1669    880 EREGLIKONYAO
TKIZLT31 TKIZLT11 1 0 158.0 402.0 250.0 0.1559 10.737 -1.94459 2.2901    914 KIZILTEPEA-O
TKIZLT31 TKIZLT11 2 0 158.0 402.0 250.0 0.1632 10.817 -1.58758 2.1888    914 KIZILTEPEA-O
TKIZLT33 TKIZLT12 1 0 164.0 405.0 250.0 0.1809 12.617 -2.99102 2.2085    880 KIZILTEPEB-O
TKIZLT33 TKIZLT12 2 0 158.0 402.0 250.0 0.1384 10.809 -2.28340 2.3890    914 KIZILTEPEB-O
TKKOCN31 TKKOCN11 1 0 158.0 402.0 250.0 0.1577 10.577 -2.74552 2.3366    914 KARAKOCANA-O
TKKOCN32 TKKOCN12 1 0 158.0 402.0 250.0 0.1666 10.791 -1.71219 2.3458    914 KARAKOCANB-O
TKNYKZ31 TKNYKZ11 1 0 158.0 402.0 250.0 0.1532 11.263 -3.64943 2.3233    914 KONYAKUZEYA-
TKNYKZ32 TKNYKZ12 1 0 158.0 396.0 150.0 0.3366 16.798 -2.52077 2.0429    548 KONYAKUZEYB-
TKNYKZ32 TKNYKZ12 2 0 158.0 402.0 250.0 0.1532 11.272 -3.64943 2.3233    914 KONYAKUZEYB-
TKOCAE31 TKOCAE11 1 0 164.0 405.0 250.0 0.1801 12.743 -3.38728 2.1565    880 KOCAELIA-OTR
TKOCAE31 TKOCAE11 2 0 158.0 402.0 250.0 0.1532 10.506 -3.64943 2.3233    914 KOCAELIA-OTR
TKOCAE32 TKOCAE11 1 0 164.0 405.0 250.0 0.1847 12.617 -3.84787 2.2583    880 KOCAELIB-OTR
TKOCAE32 TKOCAE11 2 0 158.0 409.0 250.0 0.1485 10.184 -3.64943 2.3233    914 KOCAELIB-OTR
TKONY431 TKONY412 1 0 158.0 396.0 250.0 0.1393 10.823 -2.33827 2.3354    914 KARATAYB-OTR
TKONY431 TKONY412 2 0 158.0 396.0 250.0 0.1364 10.888 -2.45492 2.3594    914 KARATAYB-OTR
TKONY432 TKONY411 1 0 158.0 396.0 250.0 0.1695 10.731 -2.84840 2.2100    914 KARATAYA-OTR
TKONY432 TKONY411 2 0 158.0 396.0 250.0 0.1408 11.181 -3.06689 2.4183    914 KARATAYA-OTR
TKOSE231 TKOSE211 1 0 158.0 385.0 250.0 0.1672 11.490 -3.64943 2.3233    914 KOSEA-OTR-1
TKOSE231 TKOSE212 1 0 158.0 385.0 250.0 0.1672 11.510 -3.64943 2.3233    914 KOSEB-OTR-3
TKOVAD61 TKOVAD31 1 0 66.00 156.0 16.00 1.2807 10.787 -2.25230 3.0854    140 KOVADA2HESOT
TKOZNH31 TKOZNH11 1 0 158.0 402.0 150.0 0.3265 13.916 -2.52077 2.0429    548 KOZANHAVZAA-
TKOZNH31 TKOZNH11 2 0 158.0 402.0 250.0 0.1580 10.417 -3.04828 2.2781    914 KOZANHAVZAA-
TKOZNH33 TKOZNH12 1 0 158.0 402.0 250.0 0.1574 10.506 -3.16954 2.2821    914 KOZANHAVZAB-
TKOZNH34 TKOZNH12 1 0 158.0 402.0 250.0 0.1532 10.844 -3.64943 2.3233    914 KOZANHAVZAC-
TKOZNH34 TKOZNH12 2 0 158.0 402.0 250.0 0.1532 10.835 -3.64943 2.3233    914 KOZANHAVZAD-
TKRBIG31 TKRBIG11 1 0 158.0 409.0 250.0 0.1346 10.461 -3.19768 2.4127    914 ICDASA-OTR-2
TKRBIG31 TKRBIG11 2 0 158.0 411.0 150.0 0.2716 15.519 -4.01824 2.0401    548 ICDASA-OTR-1
TKURSN31 TKURSN11 1 0 158.0 400.0 150.0 0.3304 17.240 -2.52077 2.0429    548 KURSUNLUA-OT
TKURSN31 TKURSN11 2 0 154.0 390.0 150.0 0.3478 19.997 -2.65342 2.1504    562 KURSUNLUA-OT
TKURSN33 TKURSN11 1 0 158.0 399.0 150.0 0.3661 20.567 -2.52077 2.0429    548 KURSUNLUB-OT
TKURSN33 TKURSN11 2 0 158.0 400.0 150.0 0.3304 16.714 -2.52077 2.0429    548 KURSUNLUB-OT
TKZLOT31 TKZLOT12 1 0 158.0 409.0 250.0 0.1485 10.288 -3.64943 2.3233    914 KIZILOTOTR-3
TKZLOT32 TKZLOT11 1 0 158.0 409.0 250.0 0.1327 10.556 -2.55461 2.3999    914 KIZILOTOTR-1
TMAKIN32 TMAKIN11 1 0 158.0 402.0 250.0 0.1532 10.844 -3.64943 2.3233    914 MAKINAOSBA-O
TMAKIN32 TMAKIN12 1 0 158.0 402.0 250.0 0.1532 10.800 -3.64943 2.3233    914 MAKINAOSBB-O
TMARAS31 TMARAS12 1 0 164.0 405.0 250.0 0.1850 12.596 -3.52952 2.2446    880 KAPICAMA-OTR
TMARAS32 TMARAS12 1 0 158.0 391.0 250.0 0.1625 11.499 -3.64943 2.3233    914 KAPICAMB-OTR
TMER3831 TMER3812 1 0 158.0 402.0 250.0 0.1532 10.506 -3.64943 2.3233    914 MERSIN380B-O
TMER3831 TMER3812 2 0 158.0 402.0 250.0 0.1626 10.853 -1.79691 1.8843    914 MERSIN380B-O
TMER3832 TMER3811 1 0 158.0 402.0 250.0 0.1587 10.506 -2.79831 2.1106    914 MERSIN380A-O
TMER3832 TMER3811 2 0 164.0 416.0 250.0 0.1770 12.152 -3.95357 2.2613    880 MERSIN380A-O
TMORSN31 TMORSN12 1 0 158.0 409.0 250.0 0.1588 10.452 -4.47138 2.2536    914 MORSANA-OTR-
TMORSN31 TMORSN12 2 0 158.0 409.0 250.0 0.1476 10.418 -2.28067 2.2512    914 MORSANA-OTR-
TMORSN33 TMORSN11 1 0 158.0 409.0 250.0 0.1541 10.245 -3.22457 2.3766    914 MORSANB-OTR-
TOSMNC31 TOSMNC11 1 0 158.0 402.0 250.0 0.1636 10.835 -1.64160 2.2733    914 OSMANCAA-OTR
TOSMNC31 TOSMNC11 2 0 158.0 405.0 150.0 0.3218 16.511 -2.52077 2.0429    548 OSMANCAA-OTR
TOSMNC31 TOSMNC12 1 0 164.0 417.0 250.0 0.1702 11.994 -3.38728 2.1565    880 OSMANCAB-OTR
TOSMNC31 TOSMNC12 2 0 158.0 405.0 150.0 0.3218 16.394 -2.52077 2.0429    548 OSMANCAB-OTR
TOYMAP31 TOYMAP12 1 0 158.0 402.0 250.0 0.1653 10.880 -1.63011 2.5236    914 OYMAPINARA-O
TOYMAP31 TOYMAP12 2 0 158.0 402.0 250.0 0.1532 10.684 -3.64943 2.3233    914 OYMAPINAROTR
TOYMAP31 TOYMAP12 3 0 158.0 402.0 250.0 0.1566 10.515 -3.26059 2.3270    914 OYMAPINARA-O
TPMKAL31 TPMKAL11 1 0 164.0 411.0 250.0 0.1750 12.129 -3.38728 2.1565    880 PAMUKKALEA-O
TPMKAL32 TPMKAL12 1 0 164.0 411.0 250.0 0.1750 12.302 -3.38728 2.1565    880 PAMUKKALEB-O
TPSKOY31 TPSKOY11 1 0 158.0 402.0 250.0 0.1370 10.542 -2.21138 2.3193    914 PASAKOYA-OTR
TPSKOY31 TPSKOY11 2 0 158.0 402.0 250.0 0.1397 10.586 -2.21138 2.3193    914 PASAKOYA-OTR
TPSKOY32 TPSKOY12 1 0 158.0 402.0 250.0 0.1510 10.737 -3.15584 2.4672    914 PASAKOYB-OTR
TPSKOY32 TPSKOY12 2 0 164.0 417.0 250.0 0.1708 12.420 -2.66767 2.1706    880 PASAKOYB-OTR
TRAFNR31 TRAFNR11 1 0 164.0 423.0 250.0 0.1667 12.005 -2.65520 2.1858    880 RAFINERIA-OT
TRAFNR32 TRAFNR12 1 0 158.0 409.0 250.0 0.1485 10.487 -3.64943 2.3233    914 RAFINERIB-OT
TREYHA61 TREYHA31 1 0 66.00 150.0 100.0 0.1150 6.4982 -9.84739 8.2645    875 REYHANLIOTR-
TREYHA62 TREYHA31 1 0 66.00 154.0 100.0 0.1150 6.5243 -9.84739 8.2645    875 REYHANLIOTR-
TRSDYE31 TRSDYE11 1 0 164.0 417.0 250.0 0.1702 12.004 -3.38728 2.1565    880 RESADIYEA-OT
TRSDYE31 TRSDYE11 2 0 158.0 409.0 250.0 0.1485 10.452 -3.64943 2.3233    914 RESADIYEA-OT
TRSDYE31 TRSDYE12 1 0 158.0 409.0 250.0 0.1485 10.461 -3.64943 2.3233    914 RESADIYEB-OT
TRSDYE31 TRSDYE12 2 0 164.0 423.0 250.0 0.1664 12.015 -3.03035 2.1542    880 RESADIYEB-OT
TSAMY231 TSAMY211 1 0 164.0 411.0 250.0 0.1750 12.353 -3.38728 2.1565    880 SAMSUN2A-OTR
TSAMY231 TSAMY211 2 0 164.0 411.0 250.0 0.1750 12.739 -3.38728 2.1565    880 SAMSUN2A-OTR
TSEYDS31 TSEYDS11 1 0 154.0 400.0 180.0 0.2899 16.954 -3.18411 2.5805    675 SEYDISEHIROT
TSEYDS31 TSEYDS12 1 0 158.0 391.0 150.0 0.2246 16.782 -3.15972 1.1569    548 SEYDISEHIROT
TSEYHA61 TSEYHA31 1 0 66.00 156.0 100.0 0.1078 6.5201 -3.20233 8.3609    875 SEYHANHESA-O
TSEYIT31 TSEYIT11 1 0 158.0 409.0 150.0 0.2742 14.499 -14.1212 2.9242    548 SEYITOMERTES
TSIIRT31 TSIIRT11 1 0 158.0 400.0 150.0 0.2893 16.565 -4.39841 1.9392    548 SIIRT380A-OT
TSIIRT31 TSIIRT11 2 0 158.0 402.0 250.0 0.1532 10.506 -3.64943 2.3233    914 SIIRT380A-OT
TSIIRT32 TSIIRT12 1 0 158.0 402.0 250.0 0.1532 10.595 -3.64943 2.3233    914 SIIRT380B-OT
TSINCN31 TSINCN11 1 0 158.0 409.0 250.0 0.1206 10.280 -2.25629 2.2757    914 SINCANA-OTR-
TSINCN31 TSINCN11 2 0 158.0 409.0 250.0 0.1485 10.262 -3.64943 2.3233    914 SINCANA-OTR-
TSINCN32 TSINCN12 1 0 158.0 402.0 250.0 0.0918 10.836 -2.61457 2.1811    914 SINCANB-OTR-
TSINCN32 TSINCN12 2 0 158.0 402.0 250.0 0.1438 10.506 -3.17726 2.4395    914 SINCANB-OTR-
TSOMAB31 TSOMAB11 1 0 164.0 430.0 250.0 0.1644 11.121 -3.17914 2.2658    880 SOMABTESOTR-
TSOMAB31 TSOMAB11 2 0 158.0 409.0 250.0 0.1573 10.322 -3.17414 2.2757    914 SOMABTESOTR-
TSUGOZ31 TSUGOZ12 1 0 158.0 402.0 250.0 0.1601 10.782 -3.29243 2.2817    914 SUGOZUTESA-O
TSUGOZ32 TSUGOZ12 1 0 164.0 417.0 250.0 0.1694 12.450 -23.1370 2.1609    880 SUGOZUTESA-O
TSURFA31 TSURFA11 1 0 164.0 417.0 250.0 0.1712 12.370 -4.54181 2.1367    880 SIRRINA-OTR-
TSURFA31 TSURFA11 2 0 164.0 422.0 250.0 0.1661 11.658 -3.38728 2.1565    880 SIRRINA-OTR-
TSURFA32 TSURFA12 1 0 158.0 402.0 250.0 0.1467 10.684 -2.13903 2.3862    914 SIRRINB-OTR-
TSURFA32 TSURFA12 2 0 158.0 402.0 250.0 0.1486 10.755 -3.44218 2.4171    914 SIRRINB-OTR-
TTASOL31 TTASOL11 1 0 158.0 409.0 250.0 0.1485 10.210 -3.64943 2.3233    914 TASOLUKOTR-1
TTASOL32 TTASOL11 1 0 158.0 409.0 250.0 0.1485 10.202 -3.64943 2.3233    914 TASOLUKOTR-2
TTEMEL31 TTEMEL11 1 0 164.0 423.0 250.0 0.1663 12.092 -2.75562 2.2096    880 TEMELLIA-OTR
TTEMEL31 TTEMEL11 2 0 158.0 409.0 250.0 0.1448 10.443 -2.10411 2.4171    914 TEMELLIA-OTR
TTEMEL32 TTEMEL12 1 0 158.0 409.0 250.0 0.1442 10.504 -1.99216 2.2488    914 TEMELLIB-OTR
TTEMEL32 TTEMEL12 2 0 158.0 409.0 250.0 0.1435 10.435 -1.99401 2.3794    914 TEMELLIB-OTR
TTEPEO31 TTEPEO12 1 0 158.0 402.0 250.0 0.1570 10.684 -2.87543 2.3370    914 TEPEORENA-OT
TTEPEO31 TTEPEO12 2 0 158.0 402.0 250.0 0.1615 10.746 -2.17949 2.2108    914 TEPEORENA-OT
TTEPEO32 TTEPEO11 1 0 158.0 402.0 250.0 0.1532 10.515 -3.64943 2.3233    914 TEPEORENB-OT
TTEPEO32 TTEPEO11 2 0 158.0 402.0 250.0 0.1608 10.746 -2.07382 2.4431    914 TEPEORENB-OT
TTIREB31 TTIREB11 1 0 158.0 409.0 250.0 0.1485 10.487 -3.64943 2.3233    914 TIREBOLUA-OT
TTIREB31 TTIREB11 2 0 158.0 409.0 250.0 0.1485 10.271 -3.64943 2.3233    914 TIREBOLUA-OT
TTIREB32 TTIREB11 1 0 164.0 417.0 250.0 0.1709 11.876 -3.12285 2.1843    880 TIREBOLUB-OT
TTIREB32 TTIREB11 2 0 164.0 423.0 250.0 0.1712 11.708 -3.96393 2.2431    880 TIREBOLUB-OT
TTORTM31 TTORTM11 1 0 158.0 402.0 250.0 0.1532 10.595 -3.64943 2.3233    914 TORTUMA-OTR-
TTORTM32 TTORTM12 1 0 158.0 402.0 250.0 0.1532 10.506 -3.64943 2.3233    914 TORTUMB-OTR-
TUMRAN31 TUMRAN11 1 0 154.0 390.0 90.00 0.5797 17.382 -1.95968 2.1504    337 UMRANIYEB-OT
TUMRAN31 TUMRAN11 2 0 158.0 409.0 250.0 0.1447 10.418 -3.15019 2.4744    914 UMRANIYEB-OT
TUMRAN32 TUMRAN11 1 0 154.0 390.0 90.00 0.5797 17.382 -1.95968 2.1504    337 UMRANIYEA-OT
TUMRAN32 TUMRAN11 2 0 154.0 390.0 90.00 0.5797 17.382 -1.95968 2.1504    337 UMRANIYEA-OT
TURGUP31 TURGUP11 1 0 158.0 409.0 250.0 0.1485 10.236 -3.64943 2.3233    914 URGUPA-OTR-1
TURGUP32 TURGUP12 1 0 158.0 409.0 250.0 0.1485 10.228 -3.64943 2.3233    914 URGUPB-OTR-3
TURGUP32 TURGUP12 2 0 158.0 400.0 150.0 0.3304 16.759 -2.52077 2.0429    548 URGUPB-OTR-4
TUSAK331 TUSAK312 1 8 158.0 380.0 150.0 0.3661 18.986 -2.52077 2.0429    548 USAK380B-OTR
TUSAK332 TUSAK312 1 0 158.0 385.0 250.0 0.1672 11.830 -3.64943 2.3233    914 USAK380A-OTR
TUZUND31 TUZUND11 1 0 164.0 423.0 250.0 0.1650 12.092 -2.94614 2.1122    880 UZUNDEREA-OT
TUZUND31 TUZUND11 2 0 158.0 409.0 250.0 0.1485 10.590 -3.64943 2.3233    914 UZUNDEREA-OT
TUZUND32 TUZUND12 1 0 158.0 409.0 250.0 0.1339 10.418 -2.22896 2.4399    914 UZUNDEREB-OT
TUZUND32 TUZUND12 2 0 158.0 409.0 250.0 0.1442 10.469 -3.31146 2.4275    914 UZUNDEREB-OT
TVAN__31 TVAN__11 1 0 158.0 402.0 250.0 0.1483 10.675 -1.65526 2.5072    914 VAN2A-OTR-1
TVAN__32 TVAN__12 1 0 158.0 402.0 250.0 0.1472 10.649 -2.03395 2.3454    914 VAN2B-OTR-3
TVARSK31 TVARSK12 1 0 158.0 409.0 250.0 0.1485 10.461 -3.64943 2.3233    914 VARSAKA-OTR-
TVARSK31 TVARSK12 2 0 158.0 409.0 250.0 0.1567 10.443 -2.12409 2.2641    914 VARSAKA-OTR-
TVARSK32 TVARSK11 1 0 158.0 409.0 250.0 0.1395 10.349 -1.96742 2.4015    914 VARSAKB-OTR-
TVARSK32 TVARSK11 2 0 158.0 409.0 250.0 0.1521 10.271 -3.22663 2.3738    914 VARSAKB-OTR-
TVIRN231 TVIRN212 1 0 158.0 402.0 250.0 0.1584 10.577 -3.42449 2.2653    914 ELGUNB-OTR-4
TVIRN231 TVIRN212 2 0 158.0 402.0 250.0 0.1579 10.506 -2.19123 2.0554    914 ELGUNB-OTR-3
TVIRN232 TVIRN211 1 0 158.0 402.0 250.0 0.1532 10.470 -3.64943 2.3233    914 ELGUNA-OTR-1
TVIRN232 TVIRN211 2 0 164.0 417.0 250.0 0.1743 11.965 -3.87137 2.2178    880 ELGUNA-OTR-2
TVIZEH31 TVIZEH12 1 0 158.0 402.0 250.0 0.1532 10.542 -3.64943 2.3233    914 VIZEHAVZAOTR
TVIZEH32 TVIZEH12 1 0 158.0 402.0 150.0 0.3265 15.624 -2.52077 2.0429    548 VIZEHAVZAOTR
TYATAG31 TYATAG11 1 0 158.0 409.0 250.0 0.1456 10.504 -2.59023 2.5076    914 YATAGANTESA-
TYATAG31 TYATAG12 1 0 158.0 409.0 250.0 0.1574 10.461 -1.74920 2.1916    914 YATAGANTESA-
TYATAG31 TYATAG12 2 0 158.0 409.0 250.0 0.1485 10.461 -3.64943 2.3233    914 YATAGANTESA-
TYENIB31 TYENIB11 1 0 158.0 409.0 250.0 0.1485 10.400 -3.64943 2.3233    914 YENIBOSNAA-O
TYENIB31 TYENIB12 1 0 158.0 409.0 250.0 0.1485 10.400 -3.64943 2.3233    914 YENIBOSNAB-O
TYENKT31 TYENKT11 1 0 158.0 409.0 250.0 0.1576 10.452 -1.61376 2.1695    914 YENIKOYTESA-
TYENKT31 TYENKT11 2 0 158.0 409.0 250.0 0.1420 10.478 -2.24451 2.2873    914 YENIKOYTESA-
TYENKT31 TYENKT12 1 0 164.0 422.0 250.0 0.1638 12.044 -2.61846 2.2297    880 YENIKOYTESB-
TYESIL31 TYESIL11 1 0 158.0 409.0 250.0 0.1310 10.202 -2.34545 2.3282    914 YESILHISARA-
TYESIL31 TYESIL11 2 0 158.0 402.0 150.0 0.3265 16.173 -2.52077 2.0429    548 YESILHISARA-
TYESIL32 TYESIL12 1 0 158.0 405.0 150.0 0.2771 16.029 -4.35793 2.0285    548 YESILHISARB-
TYESIL32 TYESIL12 2 0 158.0 402.0 150.0 0.3265 16.306 -2.52077 2.0429    548 YESILHISARB-
TYILDZ31 TYILDZ12 1 0 158.0 409.0 250.0 0.1567 10.504 -2.29208 2.2396    914 YILDIZTEPEOT
TYILDZ32 TYILDZ11 1 0 158.0 409.0 250.0 0.1451 10.426 -2.12419 2.3995    914 YILDIZTEPEOT
TZEKER31 TZEKER12 1 0 158.0 409.0 250.0 0.1485 10.504 -3.64943 2.3233    914 ZEKERIYAKOYB
TZEKER32 TZEKER11 1 0 158.0 409.0 250.0 0.1576 10.538 -2.53090 2.7063    914 ZEKERIYAKOYA
U7BILI51 U7BILI81 1 0 115.0 330.0 400.0 0.1069 3.1821 0.000000 0.0000   2008 AT-1
U7BILI51 U7BILI81 2 0 115.0 330.0 400.0 0.1069 3.1821 0.000000 0.0000   2008 AT-2
U7CHIS51 U7CHIS81 1 0 115.0 330.0 400.0 0.0935 3.3545 -203.017 32.938   2008 AT-1
U7CHIS51 U7CHIS81 2 0 115.0 330.0 400.0 0.0935 3.3545 -203.017 32.938   2008 AT-2
U7GRES51 U7GRES81 1 0 115.0 330.0 200.0 0.2332 8.1454 -42.7872 24.703   1004 AT-3
U7GRES51 U7GRES81 2 0 115.0 330.0 200.0 0.2332 8.1454 -42.7872 24.703   1004 AT-4
U7GRES81 U7GRES11 1 0 330.0 400.0 630.0 0.1876 16.196 0.000000 0.0000   1102 AT-1
U7GRES81 U7GRES11 2 0 330.0 400.0 630.0 0.1876 16.196 0.000000 0.0000   1102 AT-2
U7HBC 51 U7HBC 81 1 0 115.0 330.0 250.0 0.1761 6.3526 -37.7348 16.469   1255 AT-1
U7HBC 51 U7HBC282 1 0 115.0 330.0 200.0 0.1558 6.5043 -75.7545 12.805   1004 AT-2
U7RIBN51 U7RIBN81 1 0 115.0 330.0 200.0 0.1491 6.4659 0.000000 0.0000   1004 AT-1
U7RIBN51 U7RIBN82 1 0 115.0 330.0 200.0 0.1476 6.5045 0.000000 0.0000   1004 AT-2
U7STRA51 U7STRA81 1 0 115.0 330.0 400.0 0.0898 3.5200 -72.9935 19.735   2008 AT-1
U7STRA51 U7STRA81 2 0 115.0 330.0 400.0 0.0898 3.5200 -72.9935 19.735   2008 AT-2
U7VULC51 U7VULC11 1 0 110.0 400.0 250.0 0.1013 4.9842 -117.171 25.124   1312 AT-1
U7VULC51 U7VULC11 2 0 110.0 400.0 250.0 0.0817 4.2197 -117.171 25.124   1312 AT-2
UADZHA81 UADZHA51 1 0 330.0 115.0 195.0 1.1982 57.732 -0.61233 0.7713    341 AT-1
UADZHA81 UADZHA51 2 8 330.0 115.0 125.0 2.8087 81.932 -5.64293 1.0468    219 AT-2
UARTSY81 UARTSY51 1 0 330.0 115.0 125.0 2.5091 90.570 -3.66311 0.9642    219 AT-2
UARTSY83 UARTSY51 1 8 330.0 115.0 200.0 1.1516 52.368 -3.69323 1.1111    350 AT-1
UBAR  81 UBAR  51 1 0 330.0 115.0 125.0 2.4045 91.444 -3.63903 1.0514    219 AT-1
UBAR  81 UBAR  51 2 0 330.0 115.0 125.0 2.5230 89.698 -3.07723 0.9275    219 AT-2
UBILOT81 UBILOT51 1 0 330.0 115.0 125.0 2.8575 84.109 -3.90003 0.9642    219 AT-1
UBILOT81 UBILOT51 2 8 330.0 115.0 125.0 2.8157 84.808 -1.65896 0.7879    219 AT-2
UBILOT81 UBILOT51 3 0 330.0 115.0 200.0 1.5246 59.876 -4.58025 1.3499    350 AT-3
UBILYT81 UBILYT51 1 0 330.0 115.0 200.0 1.3449 58.246 -5.18407 1.2213    350 AT-1
UBILYT81 UBILYT51 2 0 330.0 115.0 200.0 1.4756 58.243 -5.56277 1.2121    350 AT-2
UBILYT81 UBILYT51 3 0 330.0 115.0 200.0 1.3068 54.434 -9.01009 1.7723    350 AT-3
UBOHOR84 UBOHOR51 1 0 330.0 115.0 125.0 2.5021 90.570 -3.66068 0.9734    219 AT-1
UBOHOR84 UBOHOR51 2 0 330.0 115.0 125.0 2.4951 88.827 -3.89076 1.0009    219 AT-2
UBORYS21 UBORYS51 1 0 230.0 115.0 125.0 1.2899 35.652 -7.67295 1.3894    314 AT-1
UBORYS21 UBORYS51 2 0 230.0 121.0 125.0 0.9852 42.732 -8.56122 1.7732    314 AT-2
UBROVA81 UBROVA51 1 0 330.0 115.0 200.0 1.3340 54.978 -8.30090 1.5702    350 AT-1
UBROVA81 UBROVA51 2 8 330.0 115.0 200.0 1.2496 55.525 -7.87361 1.8182    350 AT-2
UBURSH13 UBURSH22 1 8 400.0 231.0 400.0 1.1080 38.784 -17.3910 1.9500    577 2AT
UBURSH13 UBURSH22 2 0 400.0 231.0 400.0 1.1080 38.944 -12.4199 1.4125    577 3AT
UBURSH14 UBURSH84 1 8 400.0 330.0 630.0 0.1612 23.872 -7.71204 1.5938    909 6AT
UBURSH22 UBURSH51 1 0 230.0 121.0 125.0 1.0123 44.848 -8.24227 0.6805    314 5AT
UBURSH25 UBURSH22 1 0 220.0 220.0 250.0 0.5622 25.762 -25.4699 4.2769    656 T-1
UBURSH26 UBURSH22 1 0 220.0 220.0 250.0 0.5622 25.762 -25.4699 4.2769    656 T-2
UBURSH29 UBURSH22 1 0 220.0 220.0 250.0 0.5622 25.762 -25.4699 4.2769    656 T-5
UBURSH2A UBURSH22 1 0 220.0 220.0 250.0 0.5622 25.762 -25.4699 4.2769    656 T-6
UBURSH83 UBURSH22 1 0 347.0 242.0 240.0 1.1163 44.035 -27.8868 1.0049    399 AT1A
UBURSH87 UBURSH83 1 0 330.0 330.0 250.0 1.8000 52.467 -20.4316 0.0000    437 T-8
UBURSH89 UBURSH84 1 0 330.0 330.0 250.0 1.8000 52.467 -20.4316 0.0000    437 T-10
UBURSH8B UBURSH84 1 0 330.0 330.0 250.0 1.8000 52.467 -20.4316 0.0000    437 T-12
UCHER181 UCHER151 1 8 330.0 115.0 125.0 2.3557 88.831 -4.93491 1.0744    219 AT-1
UCHER181 UCHER151 2 0 330.0 115.0 125.0 2.3557 89.703 -5.49827 1.1846    219 AT-2
UCHER281 UCHER251 1 8 330.0 115.0 200.0 1.3286 56.612 -9.41230 1.6162    350 AT-1
UCHER281 UCHER251 2 0 330.0 115.0 200.0 1.4239 58.789 -8.16386 1.2856    350 AT-2
UCHER281 UCHER251 3 0 330.0 115.0 200.0 1.3800 57.583 -8.78616 1.4500    350 AT-3 CERNIV
UCHERK81 UCHERK51 1 0 330.0 115.0 125.0 2.3418 88.832 -3.32236 0.9054    219 AT-2
UCHERK81 UCHERK51 2 8 330.0 115.0 125.0 0.8712 88.858 -4.37111 0.9660    219 AT-3
UCHOR203 UCHOR281 1 0 750.0 330.0 1000. 0.9276 56.242 -6.15976 1.2000    770 AT-4
UCHOR203 UCHOR283 1 0 750.0 330.0 1000. 0.9810 54.216 -5.73926 1.2160    462 AT-3
UCHOR281 UCHOR251 1 0 330.0 115.0 125.0 2.3139 89.704 -3.88599 1.0193    219 727_ChAES-33
UCHOR281 UCHOR251 2 0 330.0 115.0 125.0 2.2860 90.576 -3.89076 1.0009    219 727_ChAES-33
UDBTP151 UDOBR151 1 0 110.0 110.0 125.0 0.5800 12.050 -102.015 7.2603    656 T-4
UDNIP183 UDNIP131 1 8 330.0 158.0 250.0 1.0803 43.547 -10.2256 1.4692    437 AT-2
UDNIP183 UDNIP131 2 0 330.0 158.0 250.0 1.0280 44.419 -7.66047 1.4968    437 AT-4
UDNIP282 UDNIP231 1 0 330.0 158.0 250.0 0.9618 43.549 -0.64386 0.6547    437 AT-1
UDNIP282 UDNIP231 2 0 330.0 158.0 250.0 1.0088 44.420 -8.13611 1.4509    437 AT-2
UDNIP282 UDNIP231 3 0 330.0 158.0 250.0 1.0524 44.419 -8.81602 1.5611    437 AT-3
UDNIPR01 UDNIPR81 1 0 750.0 330.0 1000. 0.9124 58.302 -3.25568 0.8729    770 AT-2
UDNIS183 UDNIS181 1 0 330.0 330.0 450.0 0.5690 34.245 -2.54243 1.7723    787 T-1
UDNIS185 UDNIS181 1 0 330.0 330.0 450.0 0.5351 33.871 -1.94457 1.7309    787 T-_3
UDNIST81 UDNIST51 1 8 330.0 115.0 200.0 1.3803 58.245 -7.55577 1.5519    350 AT-1
UDNIST81 UDNIST51 2 0 330.0 115.0 200.0 1.3803 57.156 -8.49112 1.5519    350 AT-2
UDOBR127 UDOBR121 1 0 220.0 220.0 200.0 1.4700 38.683 -100.413 0.0000    525 T-7
UDOBR12S UDOBR121 1 0 220.0 242.0 240.0 0.1796 4.7701 -98.6618 10.062    630 AT6-DT
UDOBR12S UDOBR126 1 0 220.0 231.0 120.0 0.8421 43.619 0.000000 0.0000    315 AT6-DT
UDOBR12S UDOBR151 1 0 220.0 121.0 180.0 0.5494 29.371 0.000000 0.0000    472 AT6-DT
UDOBRL21 UDOBRL51 1 0 230.0 121.0 60.00 5.4193 116.43 -12.0293 1.6068    151 AT-1
UDOBRL21 UDOBRL51 2 0 220.0 121.0 63.00 3.1937 73.299 -13.8165 1.7562    165 AT-2
UDSPHR83 UDNIS181 1 0 330.0 330.0 450.0 0.5690 34.245 -2.54243 1.7723    787 T-_4
UFEROS81 UFEROS31 1 8 330.0 165.0 400.0 0.4941 29.399 -6.72020 1.8825    700 AT-1
UFEROS81 UFEROS31 2 8 330.0 165.0 400.0 0.5105 29.943 -6.47038 1.3590    700 AT-2
UGPP-121 UGPP-151 1 0 230.0 121.0 125.0 1.0292 47.811 -4.12428 1.0397    314 AT-1
UGPP-121 UGPP-151 2 8 230.0 121.0 125.0 1.0055 41.927 -7.15012 1.5917    314 AT-2
UHIRNY81 UHIRNY31 1 0 330.0 158.0 250.0 1.0146 44.420 -0.62165 0.6758    437 AT-1
UHRABI81 UHRABI21 1 0 330.0 230.0 250.0 1.0071 46.860 -0.63914 0.3622    437 AT-3
UHRABI81 UHRABI51 1 8 330.0 115.0 125.0 2.4254 90.572 -3.01636 0.7117    219 AT-1
UHRABI81 UHRABI51 2 8 330.0 115.0 200.0 1.4239 56.065 -12.7662 1.5152    350 AT-2
UIVANO83 UIVANO51 1 8 330.0 115.0 200.0 1.4348 59.333 -4.61862 1.2121    350 AT-1
UIVANO83 UIVANO51 2 8 330.0 115.0 200.0 1.3122 54.434 -7.87572 1.8090    350 AT-2
UKALUS21 UKALUS51 1 8 230.0 121.0 200.0 0.6255 26.707 -9.56454 2.2684    502 AT-1
UKALUS23 UKALUS51 1 0 230.0 121.0 200.0 0.5753 26.444 -13.4202 2.2684    502 AT-2
UKAMI181 UKAMI151 1 0 330.0 115.0 200.0 1.3095 56.068 -6.57227 1.7264    350 AT-1
UKAMI181 UKAMI151 2 8 330.0 115.0 200.0 1.4157 58.789 -4.80358 1.2305    350 AT-2
UKAMIA82 UKAMIA31 1 0 330.0 158.0 250.0 1.0298 44.419 -7.22788 1.3131    437 AT-1
UKAMIA82 UKAMIA31 2 8 330.0 158.0 250.0 1.0507 44.419 -6.71832 1.5152    437 AT-2
UKAMIA82 UKAMIA31 3 0 330.0 158.0 250.0 1.0001 43.984 -6.25775 1.4692    437 AT-4
UKANIV81 UKANIV51 1 0 330.0 115.0 200.0 1.5927 52.792 -7.96096 1.3866    350 AT-2
UKHAR181 UKHAR151 1 0 330.0 115.0 200.0 1.6417 53.499 -9.06592 1.4601    350 AT-1
UKHAR181 UKHAR151 2 8 330.0 115.0 200.0 1.4157 58.244 -9.09917 1.2360    350 AT-3
UKHAR182 UKHAR151 1 0 330.0 115.0 200.0 1.4375 54.976 -9.04907 1.5611    350 AT-2
UKHERS82 UKHERS31 1 8 330.0 158.0 250.0 1.1500 44.416 -11.3780 1.5152    437 AT-2
UKHERS84 UKHERS31 1 8 330.0 165.0 250.0 1.2179 47.901 -3.04184 1.0376    437 AT-1
UKHME403 UKHME483 1 0 750.0 330.0 1000. 0.9700 56.242 -5.93597 1.1400    770 AT-1
UKHME408 UKHME403 1 0 750.0 750.0 1251. 0.9420 72.773 -5.52480 1.7067    963 T-2
UKHME41  UKHME403 1 0 410.0 750.0 1251. 0.2533 18.139 -26.0379 0.6901   1762 AT-1
UKHME489 UKHME483 1 0 330.0 330.0 1250. 0.1860 5.7766 -59.5248 4.4077   2187 T-1
UKHME581 UKHME551 1 8 330.0 115.0 125.0 3.1363 89.679 -3.81975 1.5152    219 AT-1
UKHME581 UKHME551 2 8 330.0 115.0 125.0 2.8784 86.724 -0.69783 0.5969    219 AT-2
UKHUST21 UKHUST51 1 0 230.0 121.0 125.0 1.0326 47.387 -4.49189 0.9149    314 989_KUST2 --
UKONOT81 UKONOT51 1 8 330.0 115.0 125.0 2.4603 91.443 -3.66551 0.9550    219 AT-1
UKONOT81 UKONOT51 2 8 330.0 115.0 125.0 3.4500 88.795 -3.28347 1.0376    219 AT-2
UKONOT81 UKONOT51 3 8 330.0 115.0 125.0 2.2193 91.449 -5.07796 0.9458    219 AT-3
UKOVEL21 UKOVEL51 1 8 230.0 121.0 125.0 1.0462 42.053 -5.24403 1.4272    314 AT-1
UKOVEL21 UKOVEL51 2 8 230.0 121.0 125.0 1.0191 41.969 -7.14843 1.5992    314 AT-2
UKOVEL81 UKOVEL51 1 8 330.0 115.0 200.0 1.4375 58.788 -4.56927 1.3866    350 AT-3
UKOZIA81 UKOZIA51 1 0 330.0 115.0 200.0 1.3150 56.068 -6.83600 1.4050    350 AT-1
UKREM281 UKREM231 1 0 330.0 158.0 250.0 1.2197 49.208 -11.4379 0.9642    437 AT-2
UKREME82 UKREME31 1 0 330.0 158.0 250.0 1.0454 44.419 -7.22451 1.3315    437 AT-2
UKREME82 UKREME31 2 0 330.0 158.0 250.0 0.9670 45.728 -8.80440 1.6253    437 AT-3
UKRYV132 UKRYV131 1 0 150.0 150.0 400.0 0.2358 7.4151 -111.316 12.356   1540 T-1
UKRYV187 UKRYV181 1 0 330.0 330.0 400.0 0.8903 35.509 -10.7410 2.4610    700 T-3
UKRYV188 UKRYV181 1 0 330.0 330.0 400.0 1.1085 36.407 -23.6761 3.0762    700 T-4
UKRYVO81 UKRYVO31 1 8 330.0 158.0 250.0 1.0420 43.983 -6.76071 1.3131    437 AT-1
UKRYVO81 UKRYVO31 2 0 330.0 158.0 250.0 1.0123 44.420 -6.99614 1.3039    437 AT-2
UKURAK8F UKURAK51 1 8 330.0 115.0 125.0 2.9272 82.712 -5.65920 0.9550    219 AT-1
UKURAK8F UKURAK51 2 8 330.0 115.0 125.0 2.9272 82.712 -5.66924 0.8935    219 AT-2
UKVART81 UKVART31 1 8 330.0 158.0 250.0 1.0263 43.984 -6.75892 1.3223    437 AT-2
UKYIV152 UKYIV151 1 0 110.0 110.0 400.0 0.0870 3.8093 -148.531 8.2645   2099 T-1
UKYIV153 UKYIV151 1 0 110.0 110.0 400.0 0.0870 3.8093 -148.531 8.2645   2099 T-2
UKYIV181 UKYIV151 1 8 330.0 115.0 200.0 1.2986 55.524 -6.61955 1.7631    350 AT-1
UKYIV181 UKYIV151 2 8 330.0 115.0 200.0 1.3177 54.979 -7.54620 1.5978    350 AT-2
UKYIV252 UKYIV251 1 0 110.0 110.0 126.0 0.4832 11.536 -56.5988 8.7603    661 T-1
UKYIV253 UKYIV251 1 0 110.0 110.0 126.0 0.4832 11.536 -56.5988 8.7603    661 T-2
UKYIV254 UKYIV251 1 0 110.0 110.0 400.0 0.0800 3.6484 -148.531 8.2645   2099 T-3
UKYIV281 UKYIV251 1 0 330.0 115.0 200.0 1.5818 53.338 -8.69213 1.4692    350 AT-2
UKYIV281 UKYIV251 2 0 330.0 115.0 200.0 1.1777 56.071 -3.74700 0.9135    350 AT-3
UKYIV285 UKYIV281 1 8 330.0 330.0 400.0 0.8700 35.959 -8.37333 2.1300    700 T-4
UKYIVS01 UKYIVS8B 1 0 750.0 330.0 1000. 0.8302 73.120 -2.91895 0.5422    770 AT-2
ULADYZ81 ULADYZ51 1 0 330.0 115.0 200.0 0.8930 58.255 -4.39959 1.3131    350 AT-1
ULADYZ81 ULADYZ51 2 0 330.0 115.0 200.0 0.8930 58.799 -4.39959 1.3131    350 AT-2
ULADYZ83 ULADYZ81 1 0 330.0 330.0 400.0 0.8880 33.101 -3.10148 2.5895    700 T-12
ULADYZ87 ULADYZ81 1 8 330.0 330.0 400.0 0.8805 35.811 -12.9522 2.6630    700 T-16
ULISOV8C ULISOV51 1 0 330.0 115.0 200.0 1.0890 57.108 -2.31142 0.8448    350 AT-1
ULISOV8C ULISOV51 2 0 330.0 115.0 200.0 1.2823 57.703 -8.05782 1.8365    350 AT-2
ULOSIE81 ULOSIE51 1 8 330.0 115.0 200.0 1.4103 56.066 -9.07604 1.3958    350 AT-1
ULOSIE81 ULOSIE51 2 8 330.0 115.0 200.0 1.4075 56.066 -9.00463 1.7998    350 AT-2
ULOZO151 ULOZO131 1 8 121.0 158.0 90.00 0.3597 9.9494 -55.2969 1.7349    429 269_Loz150 -
ULOZOV81 ULOZOV51 1 0 330.0 115.0 200.0 1.3504 55.523 -9.01900 1.7264    350 AT-2
ULUTS121 ULUTS151 1 8 230.0 121.0 125.0 1.0225 42.054 -3.70747 1.5463    314 AT-1
ULUTS121 ULUTS151 2 0 230.0 121.0 125.0 1.0326 46.964 -3.67083 1.6314    314 AT-2
ULUTSK21 ULUTSK51 1 8 230.0 121.0 125.0 0.9988 42.139 -7.38335 1.6314    314 AT-1
ULUTSK81 ULUTSK51 1 0 330.0 115.0 200.0 1.4484 57.699 -5.56076 1.2213    350 AT-2
ULVIV 22 ULVIV 51 1 0 231.0 115.5 160.0 1.0422 46.346 -1.81468 1.8740    400 AT-1
ULVIV 22 ULVIV 51 2 0 231.0 115.5 160.0 1.0422 45.678 -1.81468 1.8740    400 AT-2
ULVIV 81 ULVIV 51 1 0 330.0 115.0 200.0 1.6553 53.390 -0.62664 0.6961    350 AT-4
ULVIV 81 ULVIV 51 2 0 330.0 115.0 200.0 1.3613 55.522 -6.19818 4.5914    350 AT-5
ULVIV-22 ULVIV-51 1 0 230.0 121.0 125.0 1.0935 45.439 -0.41693 0.6308    314 AT-1 L_VIV 2
ULVIV183 ULVIV151 1 0 330.0 115.0 200.0 1.3966 54.432 -9.21104 1.6988    350 AT-1
ULVIV183 ULVIV151 2 0 330.0 115.0 200.0 1.3912 58.790 -4.94668 1.4050    350 AT-2
UMUKAC11 UMUKAC22 1 0 400.0 231.0 400.0 0.7260 39.753 -2.13421 0.7125    577 AT-3
UMUKAC11 UMUKAC22 2 0 400.0 231.0 400.0 0.6870 39.754 -1.72755 0.6619    577 AT-4
UMUKAC22 UMUKAC51 1 0 230.0 121.0 200.0 0.5885 26.973 -10.0093 2.0038    502 AT-1
UMUKAC22 UMUKAC51 2 0 230.0 121.0 200.0 0.6176 26.972 -11.8179 2.5898    502 AT-2
UMYKOL82 UMYKOL31 1 8 330.0 165.0 250.0 1.2162 47.901 -3.27163 1.0744    437 AT-2
UMYKOL84 UMYKOL31 1 8 330.0 165.0 250.0 1.2249 45.722 -3.29763 0.9917    437 AT-1
UMYRHO81 UMYRHO51 1 8 330.0 115.0 200.0 1.4402 59.333 -10.9397 1.3223    350 AT-1
UMYRHO81 UMYRHO51 2 8 330.0 115.0 200.0 1.3912 58.790 -8.15650 1.3315    350 AT-2
UNIKOP31 UNIKOP81 3 0 165.0 330.0 250.0 0.3097 11.975 -12.2165 4.0037    875 AT-5
UNIKOP81 UNIKOP31 1 0 330.0 158.0 250.0 1.0350 43.983 -6.05766 1.3131    437 AT-2
UNIKOP81 UNIKOP31 2 0 330.0 158.0 250.0 1.1151 44.853 -8.34240 1.5978    437 AT-3
UNIZHY81 UNIZHY51 1 8 330.0 115.0 200.0 0.7160 56.079 -3.92367 0.9642    350 AT-2
UNOVOK51 UNOVOK81 2 0 115.0 330.0 200.0 0.1258 7.1933 -9.32342 6.4590   1004 AT-3 NOVO K
UNOVOK81 UNOVOK51 1 0 330.0 115.0 200.0 1.3476 56.067 -8.64474 1.7264    350 AT-1
UNOVOK83 UNOVOK51 1 8 330.0 115.0 200.0 1.2023 57.759 -0.79933 0.7585    350 AT-2
UNOVOO81 UNOVOO51 1 0 330.0 115.0 200.0 1.3259 55.523 -8.24608 1.8365    350 AT-2
UNOVOV21 UNOVOV51 1 0 230.0 121.0 125.0 0.9954 42.097 -6.16029 1.6597    314 AT-1
UNOVOV81 UNOVOV51 1 0 330.0 115.0 200.0 1.4157 58.789 -3.98679 1.3958    350 AT-2
UNYVKY81 UNYVKY51 1 0 330.0 115.0 200.0 1.4334 57.155 -8.21016 0.9458    350 AT-1
UNYVKY81 UNYVKY51 2 0 330.0 115.0 200.0 1.3858 58.790 -4.25810 1.1387    350 AT-2
UPAVLO31 UPAVLO83 1 0 165.0 330.0 250.0 0.3032 11.866 -16.0182 4.0771    875 AT-1
UPAVLO83 UPAVLO31 2 0 330.0 158.0 250.0 1.0129 44.420 -0.49578 0.5728    437 AT-2
UPERSH81 UPERSH31 1 0 330.0 158.0 250.0 1.0542 43.547 -7.77488 0.6887    437 AT-1 PERSOTR
UPERSH81 UPERSH31 2 0 330.0 158.0 250.0 1.0454 44.855 -8.60972 1.4050    437 AT-2
UPERSH81 UPERSH31 3 8 330.0 158.0 250.0 1.0176 44.420 -7.18630 1.5243    437 AT-3
UPIVD381 UPIVD331 1 8 330.0 158.0 250.0 1.0681 44.418 -8.11920 1.5427    437 AT-1
UPIVN102 UPIVN181 1 8 750.0 330.0 1000. 0.3263 59.624 -6.13915 1.0133    770 AT-2
UPIVN281 UPIVN251 1 0 330.0 115.0 200.0 1.7887 55.510 -3.34811 1.5978    350 AT-1
UPIVN281 UPIVN251 2 0 330.0 115.0 200.0 1.6880 53.552 -7.28938 0.9118    350 AT-2
UPIVN281 UPIVN251 3 0 330.0 115.0 200.0 1.7887 55.510 -2.96368 0.9219    350 AT-3
UPOBUZ81 UPOBUZ31 1 0 330.0 158.0 250.0 1.0522 44.854 -0.63449 0.6317    437 AT-1
UPOBUZ81 UPOBUZ31 2 8 330.0 158.0 250.0 1.0156 44.855 -0.67956 0.5829    437 AT-2
UPODIL81 UPODIL51 1 0 330.0 115.0 125.0 2.4115 87.087 -5.87626 1.0468    219 AT-1
UPOLI181 UPOLI151 1 0 330.0 115.0 200.0 1.4429 58.788 -8.14098 1.4233    350 AT-1
UPOLI181 UPOLI151 2 0 330.0 115.0 200.0 1.4593 52.578 -7.28505 0.9458    350 AT-2
UPOLTA81 UPOLTA51 1 8 330.0 115.0 125.0 2.2233 87.092 -0.41928 0.5464    219 AT-1
UPOLTA81 UPOLTA51 2 8 330.0 115.0 125.0 2.4045 89.701 -3.37581 0.6795    219 AT-2
UPOLTA81 UPOLTA51 3 0 330.0 115.0 200.0 1.6958 56.058 -0.86201 0.8522    350 AT-3
UPOLTA81 UPOLTA51 4 8 330.0 115.0 200.0 1.4211 58.789 -4.45490 1.1111    350 AT-4
UPRAVO3B UPRAVO31 1 0 150.0 150.0 90.00 1.7473 44.031 -147.976 2.6800    346 T-5
UPRAVO3C UPRAVO31 1 0 150.0 150.0 95.00 1.0538 31.420 -4.95775 2.3556    366 T-6
UPRAVO3D UPRAVO31 1 0 150.0 150.0 95.00 1.1011 32.938 -14.5888 2.3556    366 T-7
UPRAVO3E UPRAVO31 1 0 150.0 150.0 95.00 1.1011 32.938 -14.5888 2.3556    366 T-8
UPRAVO3F UPRAVO31 1 0 150.0 150.0 125.0 0.7492 25.472 -21.4066 3.3467    481 T-9
UPROME83 UPROME31 1 0 330.0 158.0 250.0 1.0001 43.984 -5.81414 1.3499    437 AT-1
UPRYDN33 UPRYDN31 1 8 150.0 150.0 250.0 0.2675 11.649 -40.2251 8.4889    962 T-7
UPRYDN34 UPRYDN31 1 0 150.0 150.0 250.0 0.2675 11.649 -40.2251 8.4889    962 T-8
UPRYDN35 UPRYDN31 1 0 150.0 150.0 250.0 0.2670 11.867 -34.2100 9.6889    962 T-9
UPRYDN36 UPRYDN31 1 0 150.0 150.0 250.0 0.2583 11.541 -58.0938 9.6444    962 T-10
UPRYDN81 UPRYDN31 1 8 330.0 165.0 400.0 0.4887 29.399 -7.90803 1.6621    700 AT-1
UPRYDN84 UPRYDN81 1 8 330.0 330.0 400.0 0.8858 36.112 -10.7282 2.5161    700 T-11
UPRYDN86 UPRYDN81 1 8 330.0 330.0 400.0 0.3000 30.221 -10.2847 0.0000    700 T-13
UPRYDN87 UPRYDN81 1 8 330.0 330.0 400.0 0.3000 30.221 -10.2847 0.0000    700 T-14
UPS 3380 UPS 3351 1 0 330.0 115.0 125.0 2.2533 87.004 -0.43552 0.5335    219 AT-1 PROHRES
UPS 3380 UPS 3351 2 0 330.0 115.0 125.0 2.2582 87.091 -0.43326 0.5354    219 AT-2 PROHRES
URADYV21 URADYV51 1 0 230.0 121.0 125.0 1.0462 42.053 -5.24403 1.4272    314 AT-1
URADYV81 URADYV51 1 0 330.0 115.0 200.0 1.4266 58.244 -4.21042 1.3039    350 AT-2
URIVN201 URIVN281 1 0 750.0 330.0 999.0 0.9807 59.113 -6.13285 1.0133    769 9AT
URIVN203 URIVN201 1 0 750.0 750.0 1251. 0.8700 29.693 -6.67200 0.0000    963 T-6
URIVN281 URIVN251 1 0 330.0 115.0 125.0 2.4045 87.958 -6.32790 1.1295    219 7AT
URIVN281 URIVN251 2 0 330.0 115.0 125.0 2.6903 90.565 -5.95592 1.2397    219 8AT
URIVN283 URIVN281 1 0 330.0 330.0 250.0 1.1656 46.867 -11.3090 1.9651    437 T-1
URIVN284 URIVN281 1 0 330.0 330.0 250.0 1.1656 46.867 -11.3090 1.9651    437 T-2
URIVN285 URIVN281 1 0 330.0 330.0 250.0 1.1656 46.867 -11.3090 1.9651    437 T-3
URIVN286 URIVN281 1 0 330.0 330.0 250.0 1.1656 46.867 -11.3090 1.9651    437 T-4
URIVN287 URIVN281 1 0 330.0 330.0 1250. 0.1870 14.159 -55.0854 1.1019   2187 T-5
URIVN381 URIVN351 1 0 330.0 115.0 200.0 1.1680 56.071 -0.96662 0.8476    350 AT-1
URIVN381 URIVN351 2 0 330.0 115.0 200.0 1.1625 56.071 -0.75895 0.7989    350 AT-2
UROZDI21 UROZDI51 1 0 230.0 121.0 125.0 1.0021 42.308 -8.80315 1.7694    314 AT-1
UROZDI22 UROZDI51 1 8 230.0 121.0 125.0 1.0021 42.012 -8.80315 1.7694    314 AT-2
URUDNA31 URUDNA83 1 8 165.0 330.0 250.0 0.3014 11.975 -12.2403 3.9302    875 AT-1
USCHEV51 USCHEV31 1 0 121.0 158.0 90.00 0.3958 10.095 -79.8635 2.8004    429 749_Shevch15
USHEPE81 USHEPE51 1 0 330.0 115.0 125.0 2.2860 90.576 -4.78689 1.2029    219 AT-1
USHEPE81 USHEPE51 2 0 330.0 115.0 125.0 2.4533 89.700 -3.70664 1.2213    219 AT-2
USHOS184 USHOS151 1 0 330.0 115.0 200.0 1.4075 58.244 -4.77141 1.3499    350 AT-1
USHOS184 USHOS151 2 8 330.0 115.0 200.0 1.3476 58.246 -5.15923 1.3223    350 AT-2
USLAVU81 USLAVU51 1 0 330.0 115.0 125.0 2.4672 89.700 -3.19958 0.9183    219 AT-2
USLOVI81 USLOVI51 1 0 330.0 115.0 200.0 1.4075 58.789 -4.24039 1.2029    350 11AT-A
USLOVI81 USLOVI51 2 0 330.0 115.0 200.0 1.4456 58.788 -4.80358 1.2305    350 11AT-B
USLOVI83 USLOVI81 1 0 330.0 330.0 1000. 0.2600 13.845 -27.5329 0.9183   1750 T-7
USTEPO81 USTEPO51 1 0 330.0 115.0 200.0 1.5872 52.629 -9.04907 1.5611    350 AT-2
USTRYI22 USTRYI51 1 0 230.0 121.0 125.0 1.4457 41.999 -14.0727 1.7221    314 AT-1
USTRYI22 USTRYI51 2 0 230.0 121.0 125.0 1.0191 48.657 -1.20732 0.8299    314 AT-2
USUMY 81 USUMY15A 1 8 330.0 115.0 125.0 2.5230 90.570 -3.51802 1.0560    219 AT-1
USUMY 81 USUMY15A 3 8 330.0 115.0 200.0 1.6526 53.608 -10.8875 1.6988    350 AT-3
USUMY 81 USUMY15A 4 8 330.0 115.0 125.0 2.4603 89.700 -2.80158 1.0285    219 AT-4
USUMY15A USUMY 81 2 8 115.0 330.0 120.0 0.3266 10.410 -162.553 15.879    602 AT-2
USUMY181 USUMY151 1 8 330.0 115.0 200.0 1.3966 58.245 -4.01776 1.3039    350 AT-1
USUMY181 USUMY151 2 0 330.0 115.0 200.0 1.4157 58.244 -4.43593 1.1846    350 AT-2
UTASHL83 UTASHL81 1 0 330.0 330.0 250.0 1.2000 52.966 -10.3306 0.0000    437 T-2
UTERNO81 UTERNO51 1 8 330.0 115.0 125.0 2.4812 91.442 -3.30037 0.9826    219 AT-2
UTERNO81 UTERNO51 2 0 330.0 115.0 125.0 2.5857 91.439 -3.29205 1.0101    219 AT-3
UTERNO81 UTERNO51 3 0 330.0 115.0 125.0 2.4463 91.443 -3.30579 0.9642    219 AT-4
UTPSH182 UTASHL81 1 0 330.0 330.0 250.0 1.2000 52.966 -10.3306 0.0000    437 T-2
UTRYKH31 UTRYKH21 1 8 161.0 242.0 300.0 0.2039 6.8055 -41.1831 6.3192   1076 AT-3
UTRYKH81 UTRYKH31 1 0 330.0 158.0 250.0 1.0803 43.982 -6.96331 1.4692    437 AT-1
UTRYKH81 UTRYKH31 2 0 330.0 158.0 250.0 1.2162 44.415 -10.2256 1.4692    437 AT-2
UTRYPI81 UTRYPI51 1 0 330.0 115.0 125.0 2.5160 89.698 -3.07723 0.9275    219 TRYPILLI AT
UTRYPI86 UTRYPI81 1 0 330.0 330.0 400.0 0.8700 35.811 -11.7539 0.0000    700 T-1
UTRYPI87 UTRYPI81 1 0 330.0 330.0 400.0 0.8700 35.811 -11.7539 0.0000    700 T-2
UTRYPI89 UTRYPI81 1 0 330.0 330.0 400.0 0.8700 35.811 -11.7539 0.0000    700 T-4
UTRYPI8A UTRYPI81 1 0 330.0 330.0 400.0 0.8700 35.811 -11.7539 0.0000    700 T-5
UTSEN221 UTSEN251 1 0 230.0 121.0 63.00 2.5057 91.491 -2.50102 0.7807    158 AT-1
UUKRAI83 UUKRAI31 1 0 330.0 158.0 250.0 1.0298 43.984 -7.67951 1.3958    437 AT-1
UUSATO83 UUSATO51 1 0 330.0 115.0 200.0 1.4593 57.154 -3.69323 1.1111    350 AT-4
UUSATO83 UUSATO51 2 0 330.0 115.0 200.0 1.1380 55.364 -3.50664 0.8907    350 AT-5
UVDHMK31 UVDHMK81 1 0 165.0 330.0 250.0 0.3084 12.084 -13.3209 3.5041    875 AT-1
UVINN181 UVINN151 1 8 330.0 115.0 200.0 1.6580 58.783 -4.26917 1.6896    350 AT-1
UVINN181 UVINN151 2 0 330.0 115.0 200.0 1.4402 58.244 -4.39127 1.3407    350 AT-2
UVINNY01 UVINNY81 1 8 750.0 330.0 1000. 0.6345 59.059 -3.51693 0.5227    770 AT-2(1)
UVINNY81 UVINNY51 1 0 330.0 115.0 125.0 2.4881 90.571 -3.31628 0.9275    219 AT-3
UVINNY81 UVINNY51 2 8 330.0 115.0 125.0 2.4881 92.314 -0.45045 0.5510    219 AT-4
UVOLOV21 UVOLOV51 1 0 230.0 121.0 125.0 1.0326 47.387 -4.59741 1.0945    314 AT-1
UVOLOV21 UVOLOV51 2 0 230.0 121.0 125.0 1.0902 46.539 -3.64083 1.0189    314 AT-2
UVOZNE51 UVOZNE31 1 0 121.0 158.0 90.00 0.4157 10.077 -61.3107 4.4396    429 519_Voznes1
UYAVOR81 UYAVOR51 1 0 330.0 115.0 200.0 1.3367 55.523 -8.06815 1.7906    350 AT-1
UYUZH201 UYUZH281 1 0 750.0 330.0 1000. 0.9270 57.368 -4.63053 1.0436    770 AT-3 (TPR)
UYUZH203 UYUZH201 1 0 750.0 750.0 1250. 0.7862 61.780 -2.85395 0.8498    962 T-3
UYUZH281 UYUZH231 1 8 330.0 158.0 250.0 1.0176 44.420 -6.97096 1.4325    437 AT-1
UYUZH281 UYUZH231 2 0 330.0 158.0 250.0 1.0447 44.419 -0.82993 0.6530    437 AT-2
UYUZH283 UYUZH281 1 0 330.0 330.0 1250. 0.1759 13.677 -53.5224 6.7677   2187 T-1
UYUZH284 UYUZH281 1 0 330.0 330.0 1250. 0.1735 13.966 -78.8326 7.6309   2187 T-2
UZAKHI04 UZAKHI82 1 0 750.0 330.0 999.0 0.9339 55.961 -6.42185 1.0791    769 AT-2
UZAKHI05 UZAKHI86 1 0 750.0 330.0 999.0 0.9435 54.553 -5.20315 1.1467    769 AT-3
UZALIU81 UZALIU51 1 8 330.0 115.0 200.0 1.4620 58.788 -8.10075 1.6368    350 AT-3
UZAPO181 UZAPO131 1 0 330.0 158.0 250.0 1.0332 44.419 -6.99095 1.3315    437 AT-1
UZAPO181 UZAPO131 2 0 330.0 158.0 250.0 1.0402 43.983 -7.22620 1.3223    437 AT-2
UZAPO181 UZAPO131 3 8 330.0 158.0 250.0 0.9479 43.550 -8.09936 1.6437    437 AT-3
UZAPO181 UZAPO131 4 0 330.0 158.0 250.0 0.9339 44.421 -9.04103 1.6070    437 AT-4
UZAPO181 UZAPO131 5 0 330.0 165.0 400.0 0.4914 29.671 -8.64474 1.7264    700 AT-5
UZAPO602 UZAPO681 1 0 750.0 330.0 1000. 0.5918 57.427 -7.41482 1.2533    770 AT-1
UZAPOR01 UZAPOR81 1 8 750.0 330.0 1000. 0.8719 59.619 -1.80070 0.7627    770 AT-2
UZHYTO81 UZHYTO51 1 0 330.0 115.0 195.0 1.2057 60.972 -0.72910 0.6884    341 AT-1
UZHYTO81 UZHYTO51 2 8 330.0 115.0 200.0 1.6417 53.499 -8.69368 1.4601    350 AT-2
UZHYTO85 UZHYTO51 1 8 330.0 115.0 200.0 1.1026 55.528 -7.88407 1.7723    350 AT-3
UZMIIV86 UZMIIV51 1 8 330.0 115.0 200.0 0.5962 55.536 -7.72615 1.6345    350 AT-1
UZOLOT51 UZOLOT31 1 0 121.0 158.0 90.00 0.3977 10.078 -61.4527 1.5067    429 743_Zolot150
VAECKO11 VAECKO21 1 0 380.0 231.0 800.0 0.3400 23.460 -38.7800 1.7700   1215
VAECKO11 VAECKO70 1 0 420.0 27.00 1260. 0.2500 20.020 -38.5700 5.0000   1732
VAECKO11 VAECKO79 1 0 420.0 27.00 1260. 0.2500 20.020 -38.5700 5.0000   1732
VAECKO21 VAECKO51 1 0 230.0 121.0 200.0 0.5600 28.300 -18.9000 1.8100    502
VAECKO21 VAECKO51 2 8 230.0 121.0 200.0 0.5600 28.300 -18.9000 1.8100    502
VALEKO21 VALEKO51 1 0 230.0 121.0 200.0 0.5700 28.300 -18.8000 1.9800    502
VALEKO21 VALEKO51 2 0 230.0 121.0 200.0 0.5700 26.710 -18.8000 1.9800    502
VBALKA21 VBALKA51 1 0 230.0 121.0 200.0 0.5900 26.710 -14.5000 2.6800    502
VBALKA21 VBALKA52 1 8 230.0 121.0 200.0 0.5700 28.040 -8.32000 2.3100    502
VBELME21 VHBELM71 1 8 235.0 27.00 165.0 1.0800 47.240 -14.5300 3.7900    403
VBELME21 VHBELM72 1 8 235.0 27.00 165.0 1.0800 47.240 -14.5300 3.7900    403
VBELME21 VHBELM73 1 8 229.0 27.00 83.00 2.4600 71.960 -7.70000 0.0000    208
VBLAGO11 VBLAGO51 1 0 400.0 121.0 250.0 1.8600 115.20 -2.69000 0.4100    360
VBLAGO11 VBLAGO51 2 0 400.0 121.0 250.0 1.8600 115.20 -2.69000 0.4100    360
VBOICH21 VBOICH51 1 0 230.0 121.0 200.0 0.5500 26.970 -11.0700 2.4600    502
VBOICH21 VBOICH51 2 8 230.0 121.0 200.0 0.5500 26.970 -11.0700 2.4600    502
VBURGA11 VBURGA51 1 0 400.0 121.0 350.0 1.3200 81.370 -0.19000 0.1600    505
VBURGA11 VBURGA51 2 0 400.0 121.0 350.0 1.3200 81.460 -0.19000 0.1600    505
VCAREV11 VCAREV51 1 8 400.0 121.0 250.0 1.8600 115.19 -8.94000 0.4100    360
VCAREV11 VCAREV51 2 0 400.0 121.0 250.0 1.8600 115.19 -8.94000 0.4100    360
VCHUDO21 VCHUDO51 1 0 230.0 121.0 200.0 0.5700 29.090 -18.7600 2.3600    502
VCMOGL11 VCMOGL51 1 0 400.0 121.0 250.0 1.8600 112.64 -8.94000 0.4100    360
VCMOGL11 VCMOGL51 2 0 400.0 121.0 250.0 1.8600 112.64 -8.94000 0.4100    360
VDOBRU11 VDOBRU51 1 0 400.0 121.0 250.0 1.4100 69.120 -8.94000 0.4100    360
VDOBRU11 VDOBRU52 1 0 400.0 121.0 250.0 1.7900 114.56 -8.94000 0.4100    360
VDOBRU21 VDOBRU51 1 8 230.0 121.0 200.0 0.5700 26.440 -12.6100 2.4800    502
VDOBRU21 VDOBRU52 1 0 230.0 121.0 200.0 0.5700 26.440 -12.6100 2.4800    502
VGORYA21 VGORYA51 1 8 230.0 121.0 200.0 0.5700 26.970 -11.8300 2.5100    502
VGORYA21 VGORYA51 2 0 230.0 121.0 200.0 0.5700 26.370 -18.9000 2.1900    502
VHALEK51 VHALEK71 1 8 124.0 27.00 27.00 0.0000 65.400 0.000000 0.0000    125
VHALEK51 VHALEK72 1 8 124.0 27.00 27.00 0.0000 65.060 0.000000 0.0000    125
VHALEK51 VHALEK73 1 8 124.0 27.00 27.00 0.0000 65.400 0.000000 0.0000    125
VHBARZ51 VHBARZ71 1 8 121.0 27.00 8.000 20.130 184.84 0.000000 1.5700     38
VHBATA51 VHBATA71 1 8 124.0 27.00 40.00 1.3400 36.920 -5.98000 11.700    188
VHBATA51 VHBATA72 1 8 124.0 27.00 15.00 8.2000 106.65 0.000000 0.0000     69
VHBELI51 VHBELI71 1 0 121.0 27.00 10.00 0.0000 178.62 0.000000 0.0000     47
VHBELI51 VHBELI72 1 8 121.0 27.00 10.00 0.0000 178.62 -17.0800 0.0000     47
VHCHAI11 VHCHAI71 1 0 410.0 27.00 474.0 0.3200 51.420 -16.9200 0.7900    667
VHCHAI12 VHCHAI72 1 8 410.0 27.00 474.0 0.3200 51.420 -16.9200 0.7900    667
VHDEVI21 VHDEVI51 1 0 230.0 121.0 200.0 0.5900 28.030 -7.34000 1.8100    502
VHDEVI51 VHDEVI71 1 8 117.0 27.00 50.00 1.1900 29.070 -19.0700 3.8100    244
VHDEVI51 VHDEVI72 1 8 117.0 27.00 50.00 1.1900 29.070 -19.0700 3.8100    244
VHIVAI51 VHIVAI71 1 8 121.0 27.00 70.00 0.7600 27.190 -9.56000 2.6000    334
VHIVAI51 VHIVAI71 2 8 121.0 27.00 70.00 0.7600 27.190 -9.56000 2.6000    334
VHKARD51 VHKARD71 1 8 124.0 27.00 72.00 0.7600 28.970 -9.36000 2.4700    335
VHKARD51 VHKARD73 1 8 124.0 27.00 72.00 0.7600 28.970 -9.36000 2.4700    335
VHKLIS51 VHKLIS71 1 8 115.0 28.00 5.000 24.040 260.85 0.000000 1.4200     27
VHLILY51 VHLILY71 1 8 121.0 27.00 25.00 0.0000 60.610 -22.2000 0.0000    119
VHMKLI51 VHMKLI71 1 8 124.0 27.00 70.00 0.8800 28.980 -5.92000 2.2100    325
VHMKLI51 VHMKLI72 1 8 124.0 27.00 70.00 0.8900 28.680 -8.19000 2.4100    325
VHORFE21 VHORFE71 1 8 242.0 27.00 165.0 1.5500 46.500 -9.70000 2.2000    393
VHORFE21 VHORFE72 1 0 236.0 27.00 50.00 5.0500 126.70 -4.07000 1.1400    121
VHPASA51 VHPASA71 1 8 124.0 27.00 20.00 4.5800 81.110 -32.5200 1.7600     93
VHPASA51 VHPASA72 1 8 110.0 27.00 25.00 2.8800 87.310 -7.85000 2.2300    131
VHPESH21 VHPESH71 1 8 248.0 27.00 66.00 4.3500 125.52 -1.61000 0.7000    153
VHPESH21 VHPESH73 1 8 248.0 27.00 66.00 4.3500 125.52 -1.61000 0.7000    153
VHPESH21 VHPESH75 1 8 248.0 27.00 32.00 40.920 228.81 -6.66000 2.6700     74
VHPETR51 VHPETR71 1 8 121.0 27.00 5.000 26.380 269.29 0.000000 1.3000     26
VHPETR51 VHPETR71 2 8 121.0 27.00 5.000 26.380 269.29 0.000000 1.3000     26
VHPIRI51 VHPIRI71 1 0 121.0 27.00 25.00 0.5300 60.610 -7.04000 0.0000    119
VHPOPL51 VHPOPL71 1 8 121.0 27.00 25.00 0.0000 60.610 -20.4900 0.0000    119
VHRAKI51 VHRAKI71 1 8 110.0 27.00 15.00 0.0000 131.89 0.000000 0.0000     78
VHRILA51 VHRILA71 1 8 110.0 27.00 20.00 0.0000 101.64 -31.9000 0.0000    104
VHSAND51 VHSAND71 1 8 110.0 27.00 20.00 0.0000 93.780 -14.5500 0.0000    104
VHSEST21 VHSEST71 1 8 242.0 27.00 150.0 1.5200 42.360 -8.50000 1.4000    357
VHSEST21 VHSEST72 1 8 242.0 27.00 150.0 1.5200 39.240 -7.24000 1.4000    357
VHSPAN51 VHSPAN71 1 8 121.0 27.00 32.00 0.0000 41.730 -15.5000 0.0000    152
VHSTKL51 VHSTKL71 1 8 124.0 27.00 45.00 1.4000 44.440 -4.68000 2.0800    209
VHSTKL51 VHSTKL73 1 8 124.0 27.00 45.00 1.4000 44.440 -4.68000 2.0800    209
VHSTKL51 VHSTKL75 1 8 124.0 27.00 23.00 0.0000 86.940 0.000000 1.7600    107
VHTESH21 VHTESH71 1 8 242.0 27.00 70.00 3.2500 95.380 -13.5200 1.9000    167
VHTOPO51 VHTOPO71 1 8 110.0 27.00 20.00 0.0000 101.82 -34.8800 0.0000    104
VHTOPO51 VHTOPO71 2 8 110.0 27.00 20.00 0.0000 101.82 -34.8800 0.0000    104
VHTZ_K51 VHTZ_K71 1 8 117.0 27.00 50.00 1.1900 29.070 -19.0700 3.8100    244
VHTZ_K51 VHTZ_K72 1 8 117.0 27.00 50.00 1.1900 29.070 -19.0700 3.8100    244
VHVAC151 VHKRIC71 1 8 114.0 27.00 50.00 1.2800 30.890 -17.4200 3.6700    252
VHVAC151 VHKRIC72 1 8 112.0 27.00 50.00 1.2400 30.000 -17.9400 3.7800    256
VHVAC151 VHVAC171 1 0 110.0 27.00 25.00 0.0000 90.990 -22.8900 0.0000    131
VHVAC251 VHVAC271 1 0 112.0 27.00 10.00 2.3300 140.98 -6.45000 0.0000     51
VHVIDI51 VHVIDI71 1 8 110.0 27.00 12.00 0.0000 161.46 -12.2300 1.0700     65
VHZHRE51 VHZHRE71 1 8 121.0 27.00 20.00 5.8400 76.870 0.000000 2.8700     95
VKARNO21 VKARNO51 1 0 230.0 121.0 200.0 0.5600 28.300 -8.89000 1.8000    502
VKAZIC21 VKAZIC51 1 0 230.0 121.0 200.0 0.5700 28.030 -7.97000 2.3600    502
VKAZIC21 VKAZIC51 2 0 230.0 121.0 200.0 0.5700 28.030 -7.97000 2.3600    502
VKAZIC21 VKAZIC51 3 8 230.0 121.0 200.0 0.5700 28.030 -7.98000 2.3600    502
VMADAR21 VMADAR51 1 0 230.0 121.0 200.0 0.5700 28.030 -18.7600 2.3600    502
VMADAR21 VMADAR51 2 0 230.0 121.0 200.0 0.5700 28.030 -18.7600 2.3600    502
VMA_IZ11 VMA_IZ21 1 0 400.0 231.0 630.0 0.6100 24.630 -4.25000 1.4900    909
VMA_IZ21 VMA_IZ51 1 0 230.0 121.0 200.0 0.6200 28.030 -12.8500 2.3600    502
VMA_IZ21 VMA_IZ51 2 8 230.0 121.0 200.0 0.5700 28.030 -18.7600 2.3600    502
VMA_IZ51 VTBRIK71 1 0 121.0 27.00 60.00 1.2700 27.820 -106.550 8.8800    286
VMA_IZ51 VTBRIK71 2 0 121.0 27.00 60.00 1.2200 27.090 -159.830 9.5600    286
VMA_IZ51 VTBRIK73 1 8 121.0 27.00 75.00 1.0200 21.280 -50.6800 7.7900    357
VMETAL11 VMETAL51 1 0 400.0 121.0 250.0 1.4100 65.280 -7.03000 1.5000    360
VMETAL11 VMETAL51 2 8 400.0 121.0 250.0 1.4100 65.280 -7.03000 1.5000    360
VMIZIA11 VMIZIA21 1 8 400.0 231.0 800.0 0.3500 25.000 -1.75000 1.2800   1154
VMIZIA21 VMIZIA51 1 0 230.0 121.0 200.0 0.5800 26.970 -7.16000 2.4400    502
VMIZIA21 VMIZIA51 2 8 230.0 121.0 200.0 0.5800 27.510 -7.16000 2.4400    502
VNHK_153 VNHK_171 1 8 118.0 27.00 20.00 6.5700 75.860 -29.6100 0.0000     97
VNHK_153 VNHK_171 2 8 118.0 27.00 20.00 6.5700 76.910 -30.1800 0.0000     97
VNHK_153 VNHK_173 1 0 117.0 27.00 75.00 0.0000 26.210 -21.0200 0.0000    367
VNHK_153 VNHK_173 2 0 117.0 27.00 75.00 0.0000 26.210 -21.0200 0.0000    367
VNHK_153 VNHK_175 1 8 121.0 27.00 60.00 0.1200 27.570 -50.4100 0.0000    286
VNHK_153 VNHK_176 1 0 121.0 27.00 75.00 0.8800 22.450 -42.0100 5.2600    357
VOCHIF21 VOCHIF51 2 0 230.0 121.0 200.0 1.1700 52.690 -18.9000 2.2100    502
VOCHIF51 VOCHIF21 1 0 121.0 220.0 180.0 0.2200 9.0700 -42.6500 5.6700    858
VPLEV121 VPLEV151 1 0 230.0 121.0 200.0 0.5600 27.240 -7.15000 2.4600    502
VPLEV121 VPLEV151 2 0 230.0 121.0 200.0 0.5600 27.240 -7.15000 2.4600    502
VPLOVD11 VPLOVD52 1 0 400.0 121.0 250.0 1.9200 116.48 -3.44000 0.7900    360
VPLOVD11 VPLOVD52 2 0 400.0 121.0 250.0 1.9200 116.48 -3.44000 0.7900    360
VPLOVD21 VPLOVD51 1 0 230.0 121.0 200.0 0.5900 26.710 -14.1500 2.4600    502
VPLOVD21 VPLOVD51 2 8 230.0 121.0 200.0 0.5900 26.710 -14.1500 2.4600    502
VSF_YU21 VSF_YU51 2 0 230.0 121.0 200.0 0.6000 27.510 -7.97000 2.3600    502
VSF_YU21 VSF_YU51 3 0 230.0 121.0 200.0 0.5700 28.030 -7.97000 2.3600    502
VSF_YU51 VSF_YU21 1 8 121.0 220.0 180.0 0.0900 9.1800 -42.6500 5.6700    858
VSOFIZ11 VSOFIZ51 1 0 400.0 121.0 250.0 1.8600 115.20 -2.97000 0.0000    360
VSOFIZ11 VSOFIZ51 2 0 400.0 121.0 250.0 1.8600 115.19 -2.97000 0.0000    360
VSTOLN11 VSTOLN21 1 0 380.0 231.0 800.0 0.3400 23.460 -38.7800 1.7700   1215
VSTOLN11 VSTOLN51 1 0 400.0 121.0 250.0 1.5200 83.180 -2.97000 0.7900    360
VSTOLN21 VSTOLN51 1 0 230.0 121.0 200.0 0.5500 28.300 -13.0200 2.3600    502
VSTZAG21 VSTZAG51 1 0 230.0 121.0 200.0 0.6100 26.710 -10.2800 2.5300    502
VTBDOL21 VTBDOL51 1 0 230.0 121.0 200.0 0.5500 35.760 -14.5000 2.3100    502
VTBDOL21 VTBDOL72 1 8 231.0 27.00 250.0 0.4600 25.610 -17.8000 3.9900    624
VTBDOL21 VTBDOL73 1 8 231.0 27.00 250.0 0.4600 25.610 -17.8000 3.9900    624
VTBDOL51 VTBDOL71 1 0 121.0 27.00 250.0 0.1800 6.7300 0.000000 12.840   1192
VTBRIK51 VTBRIK74 1 8 121.0 27.00 75.00 1.0200 21.080 -50.6800 0.0000    357
VTDEVE51 VTDEVE71 1 8 115.0 27.00 40.00 0.0000 57.410 -23.6900 2.9200    202
VTDEVE51 VTDEVE71 2 8 115.0 27.00 40.00 0.0000 57.410 -23.6900 2.9200    202
VTMARI51 VTMARI71 1 8 124.0 27.00 150.0 0.4200 12.410 -47.7800 0.0000    698
VTMI1_11 VTMI1_71 1 8 420.0 27.00 410.0 0.9400 64.540 -6.97000 1.1300    563
VTMI1_12 VTMI1_72 1 0 420.0 27.00 410.0 0.9400 64.540 -6.97000 1.1300    563
VTMI2_11 VTMI2_77 1 8 420.0 27.00 250.0 0.7100 93.140 -4.82000 0.7000    343
VTMI2_11 VTMI2_78 1 8 420.0 27.00 250.0 0.7100 93.140 -4.82000 0.7000    343
VTMI2_21 VTMI2_51 1 0 230.0 121.0 200.0 0.6100 26.710 -12.3300 1.9300    502
VTMI2_21 VTMI2_72 1 8 242.0 27.00 180.0 1.4300 37.740 -46.1000 4.0800    429
VTMI2_21 VTMI2_73 1 0 242.0 27.00 180.0 1.3700 37.900 -11.0600 2.2200    429
VTMI2_21 VTMI2_74 1 0 242.0 27.00 180.0 1.3300 37.900 -18.8300 1.9100    429
VTMI2_21 VTMI2_75 1 0 242.0 27.00 250.0 0.9600 28.200 -29.0300 1.9100    596
VTMI2_21 VTMI2_76 1 8 242.0 27.00 250.0 0.9600 28.200 -29.0300 1.9100    596
VTMI2_51 VTMI2_71 1 8 121.0 27.00 200.0 0.2600 7.7600 -150.260 0.0000    954
VTMI3_11 VTMI3_21 1 0 400.0 231.0 800.0 0.3500 25.000 -1.75000 1.2800   1154
VTMI3_21 VTMI3_71 1 8 242.0 27.00 250.0 0.5100 32.160 -16.2200 3.5900    596
VTMI3_21 VTMI3_72 1 8 242.0 27.00 250.0 0.5100 28.200 -16.2200 3.5900    596
VTMI3_21 VTMI3_73 1 8 242.0 27.00 250.0 0.5100 28.200 -16.2200 3.5900    596
VTMI3_21 VTMI3_74 1 8 242.0 27.00 250.0 0.5100 28.200 -16.2200 3.5900    596
VTPLEV51 VTPLEV71 1 0 112.0 27.00 45.00 1.1900 29.300 -9.20000 2.3600    230
VTPLEV51 VTPLEV72 1 8 115.0 25.00 45.00 1.2400 37.410 -8.85000 2.2700    225
VTPLOV51 VTPLOV71 1 8 115.0 27.00 40.00 0.0000 35.180 -21.8900 2.9200    202
VTPLOV51 VTPLOV72 1 0 115.0 27.00 40.00 0.0000 34.450 -21.8900 2.9200    202
VTPLOV51 VTPLOV73 1 8 112.0 27.00 31.00 2.1800 58.520 -27.3000 2.7500    161
VTPLOV51 VTPLOV74 1 8 115.0 27.00 25.00 2.5900 68.770 -20.9500 2.0400    125
VTPLOV51 VTPLOV75 1 0 115.0 27.00 40.00 1.6200 33.060 -33.5700 2.9500    200
VTREPU51 VTREPU70 1 0 110.0 27.00 31.00 0.0000 40.330 -46.4500 0.0000    165
VTREPU51 VTREPU71 1 0 121.0 27.00 60.00 0.0000 29.660 0.000000 0.0000    284
VTREPU51 VTREPU72 3 8 121.0 27.00 40.00 0.0000 59.950 0.000000 2.6600    190
VTREPU51 VTREPU72 4 8 119.0 27.00 31.00 0.0000 49.970 0.000000 2.4500    152
VTREPU51 VTREPU72 6 8 119.0 27.00 31.00 0.0000 49.970 0.000000 2.4500    152
VTSF_I51 VTSF_I71 1 8 110.0 27.00 31.00 0.0000 60.500 0.000000 0.0000    165
VTSF_I51 VTSF_I71 2 8 110.0 27.00 40.00 0.0000 65.520 0.000000 0.0000    212
VTSF_I51 VTSF_I73 1 0 121.0 27.00 40.00 0.0000 75.990 -22.1300 0.0000    193
VTSF_I51 VTSF_I74 1 8 110.0 27.00 50.00 0.0000 23.760 -27.6900 0.0000    262
VTSF_I51 VTSF_I75 1 8 122.0 27.00 82.00 0.0000 21.000 -30.0500 0.0000    389
VTSLIV51 VTSLIV71 1 0 115.0 27.00 40.00 0.0000 34.750 -24.1400 0.0000    202
VTSOF_51 VTSOF_21 1 8 121.0 220.0 180.0 0.2000 11.000 -42.6500 5.6700    858
VTSOF_51 VTSOF_76 1 8 115.0 27.00 15.00 0.0000 70.530 0.000000 0.0000     75
VTSOF_51 VTSOF_78 1 8 122.0 27.00 40.00 0.0000 46.220 0.000000 0.0000    191
VTSOF_51 VTSOF_79 1 0 115.0 27.00 50.00 0.0000 25.970 0.000000 0.0000    251
VTVARD21 VTVARD51 1 0 230.0 121.0 200.0 0.5800 26.710 -9.92000 2.4200    502
VTVARN21 VTVARN51 1 0 230.0 121.0 200.0 0.5700 29.090 -30.1500 2.3600    502
VTVARN21 VTVARN71 1 8 242.0 27.00 250.0 0.9000 25.300 -30.7400 3.2100    596
VTVARN21 VTVARN72 1 8 242.0 27.00 250.0 0.8700 24.600 -29.0300 3.2800    596
VTVARN21 VTVARN73 1 8 242.0 27.00 250.0 0.8500 25.770 -24.7600 3.7900    596
VTVARN51 VTVARN74 1 8 121.0 27.00 250.0 0.1500 5.9100 -64.8900 12.640   1192
VTVARN51 VTVARN75 1 8 121.0 27.00 250.0 0.1600 5.9100 -64.8900 12.980   1192
VTVARN51 VTVARN76 1 8 121.0 27.00 250.0 0.1600 6.2700 -64.8900 13.660   1192
VTVIDI51 VTVIDI71 1 8 118.0 27.00 31.00 2.6100 45.720 -25.8900 2.0700    153
VTVIDI51 VTVIDI71 2 8 118.0 27.00 31.00 2.6100 44.390 -25.8900 2.0700    153
VT_RUS51 VT_RUS71 1 8 115.0 27.00 31.00 0.0000 45.100 -69.8600 0.0000    157
VT_RUS51 VT_RUS71 2 8 110.0 27.00 31.00 0.0000 41.100 -52.8100 0.0000    165
VT_RUS51 VT_RUS75 1 8 115.0 27.00 63.00 0.0000 22.230 0.000000 0.0000    314
VT_RUS51 VT_RUS76 1 0 112.0 27.00 63.00 0.0000 21.190 0.000000 0.0000    322
VT_RUS52 VT_RUS73 1 8 110.0 27.00 31.00 0.0000 40.330 -46.4500 0.0000    165
VT_RUS53 VT_RUS74 1 8 121.0 27.00 125.0 0.0000 16.160 -71.7200 0.0000    596
VT_SVI51 VT_SVI71 1 8 116.0 27.00 75.00 0.0000 26.030 0.000000 0.0000    371
VT_SVI51 VT_SVI71 2 8 116.0 27.00 75.00 0.0000 26.030 0.000000 0.0000    371
VT_SVI51 VT_SVI73 1 8 116.0 27.00 75.00 0.0000 26.030 0.000000 0.0000    371
VUZUND21 VUZUND51 1 0 230.0 121.0 200.0 0.5800 27.240 -13.3900 2.4200    502
VUZUND21 VUZUND51 2 8 230.0 121.0 200.0 0.6200 26.710 -10.2100 2.2700    502
VVARNA21 VVARNA11 1 8 218.0 400.0 630.0 0.1600 19.580 -46.1400 3.3100   1663
VVARNA21 VVARNA11 2 0 218.0 400.0 630.0 0.1600 19.580 -46.1400 3.3100   1663
VZLATI51 VZLATI11 1 0 121.0 400.0 399.0 0.1200 5.8700 -123.150 55.870   1903
WBIHA151 WBIHA12  1 0 115.0 220.0 150.0 0.1719 10.088 0.000000 0.0000    754
WBLUK651 WBLUK611 1 0 115.0 400.0 300.0 0.1058 5.8677 0.000000 0.0000   1506
WBLUK651 WBLUK611 2 0 115.0 400.0 300.0 0.1058 5.9881 0.000000 0.0000   1506
WGRADA51 WGRADA2  1 0 115.0 220.0 150.0 0.0925 10.600 0.000000 0.0000    754
WJAJC251 WJAJC22  1 0 115.0 220.0 150.0 0.2248 10.405 0.000000 0.0000    754
WMOST421 WMOST411 1 0 231.0 400.0 400.0 0.1600 15.941 0.000000 0.0000    999
WMOST421 WMOST411 2 8 231.0 400.0 400.0 0.1600 15.941 0.000000 0.0000    999
WMOST451 WMOST421 3 0 115.0 220.0 150.0 0.2380 10.154 0.000000 0.0000    754
WMOST451 WMOST421 4 8 115.0 220.0 150.0 0.1983 9.7983 0.000000 0.0000    754
WPRIJ251 WPRIJ221 1 0 115.0 220.0 150.0 0.2380 9.6073 0.000000 0.0000    754
WPRIJ251 WPRIJ221 2 0 115.0 220.0 150.0 0.2116 9.6078 0.000000 0.0000    754
WSAR1051 WSAR1011 1 8 115.0 400.0 300.0 0.1058 6.0363 0.000000 0.0000   1506
WSAR1051 WSAR1012 2 0 115.0 400.0 300.0 0.1058 5.7279 0.000000 0.0000   1506
WSAR202  WSAR2011 1 0 231.0 400.0 400.0 0.2134 17.357 0.000000 0.0000    999
WSAR2051 WSAR2011 2 0 115.0 400.0 300.0 0.1058 5.9688 0.000000 0.0000   1506
WTKAKA51 WTKAK52  1 0 115.0 220.0 150.0 0.1719 9.8275 0.000000 0.0000    754
WTREBI21 WTREBI11 1 0 231.0 400.0 400.0 0.2134 10.662 0.000000 0.0000    999
WTREBI5  WTREBI21 1 8 115.0 220.0 150.0 0.2512 10.742 0.000000 0.0000    754
WTREBI5  WTREBI21 2 0 115.0 220.0 150.0 0.2512 10.742 0.000000 0.0000    754
WTTUZL51 WTTUZL21 1 0 115.0 220.0 150.0 0.1587 10.599 0.000000 0.0000    754
WTUGLJ51 WTUGLJ11 1 0 115.0 400.0 300.0 0.1058 5.9304 0.000000 0.0000   1506
WTUZL421 WTUZL411 1 0 231.0 400.0 400.0 0.2134 17.251 0.000000 0.0000    999
WTUZL421 WTUZL411 2 0 231.0 400.0 400.0 0.2134 17.368 0.000000 0.0000    999
WTUZL451 WTUZL421 3 0 115.0 220.0 150.0 0.2380 10.269 0.000000 0.0000    754
WTUZL451 WTUZL421 4 0 115.0 220.0 150.0 0.1719 10.599 0.000000 0.0000    754
WVISEG2  WVISEG11 1 0 231.0 400.0 400.0 0.2668 19.604 0.000000 0.0000    999
WVISEG51 WVISEG11 2 8 115.0 400.0 300.0 0.1058 6.3157 0.000000 0.0000   1506
WZENI251 WZENI221 1 0 115.0 220.0 150.0 0.1058 11.023 0.000000 0.0000    754
WZENI251 WZENI221 2 0 115.0 220.0 150.0 0.2380 10.260 0.000000 0.0000    754
XCEPR120 ICEPR111 1 0 205.0 400.0 690.0 0.0263 6.6688 -10.6603 3.0458   1943 CEPR_IT38022
XCEPR220 ICEPR211 1 8 205.0 400.0 690.0 0.0263 6.6688 -10.6603 3.0458   1943 CEPR_IT38022
XKOTR120 IKOTR111 1 0 205.0 400.0 690.0 0.0263 6.6688 -10.6603 3.0458   1943 KOTR_IT38022
XKOTR220 IKOTR211 1 8 205.0 400.0 690.0 0.0263 6.6688 -10.6603 3.0458   1943 KOTR_IT38022
YBITOL52 YBITOL1  1 8 115.0 400.0 300.0 0.1321 5.2854 0.000000 0.0000   1506 BT 2
YBITOL52 YBITOL1  2 0 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 BT 2
YDUBRO5  YDUBRO1  1 0 115.0 400.0 300.0 0.1321 5.2854 0.000000 0.0000   1506 DUBROVO
YDUBRO5  YDUBRO1  2 8 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 DUBROVO
YSK  15  YSK 5 1  1 0 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 SK 5
YSK  15  YSK 5 1  2 0 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 SK 5
YSK  45  YSK  41  1 0 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 SK 4
YSK  45  YSK  41  2 0 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 SK 4
YSTIP15  YSTIP 1  1 0 115.0 400.0 300.0 0.1321 5.2854 0.000000 0.0000   1506 STIP
ZABR2151 ZABR2221 1 0 120.0 230.0 184.0 0.1549 8.0913 -164.463 0.0000    966 ABR-A1
ZABR2151 ZABR2222 1 0 120.0 230.0 191.0 0.1379 7.8844 39.66940 0.0000   1002 ABR-A2
ZADA4151 ZADA4221 1 0 120.0 230.0 176.0 0.1815 8.1651 50.74380 0.0000    924 ADA-A1
ZADA4151 ZADA4222 1 0 120.0 230.0 310.0 0.0726 4.8037 68.26450 0.0000   1627 ADA-A2
ZANI3151 ZANI3221 1 0 120.0 230.0 191.0 0.1440 7.9449 -50.7438 0.0000   1002 ANI-A1
ZAW21P2  ZZAW5151 1 8 230.0 116.0 180.0 1.1229 32.268 3.264500 0.0000    472 ZAW-T1
ZBGC2151 ZBGC2221 1 0 120.0 230.0 176.0 0.1996 8.3163 -55.7025 0.0000    924 BGC-A1
ZBIR3151 ZBIR3221 1 0 120.0 230.0 176.0 0.1706 8.5148 50.74380 0.0000    924 BIR-A2
ZBIR3152 ZBIR3221 1 0 120.0 230.0 191.0 0.1525 7.9086 -45.7851 0.0000   1002 BIR-A1
ZBLA3151 ZBLA3222 1 0 120.0 230.0 110.0 0.3461 12.964 -39.3388 0.0000    577 BLA-A1
ZBLA3152 ZBLA3221 1 0 120.0 230.0 176.0 0.1863 9.2190 39.66940 0.0000    924 BLA-A2
ZBOG4151 ZBOG4221 1 0 120.0 230.0 176.0 0.1984 8.1336 41.15700 0.0000    924 BOG-A1
ZBOG4152 ZBOG4221 1 0 120.0 230.0 176.0 0.1718 8.3563 31.40500 0.0000    924 BOG-A2
ZBYC3411 ZBYC3221 1 0 410.0 245.0 550.0 0.4320 42.656 1.362500 0.0000    794 BYC-A1
ZBYC3411 ZBYC3222 1 0 410.0 245.0 550.0 0.4320 42.656 1.362500 0.0000    794 BYC-A2
ZBYD5151 ZBYD5221 1 0 120.0 230.0 310.0 0.0726 4.8872 9.917400 0.0000   1627 BYD-A1
ZCHM2151 ZCHM2222 1 0 120.0 230.0 191.0 0.1488 8.2776 -43.6364 0.0000   1002 CHM-A2
ZCHS2151 ZCHS2221 1 0 120.0 230.0 176.0 0.1815 8.0029 31.40500 0.0000    924 CHS-A2
ZCHS2221 ZCHS2411 1 0 220.0 400.0 550.0 3.4751 341.04 0.165300 0.0000   1443 CHS-A3
ZCPC4151 ZCPC4221 1 0 120.0 230.0 176.0 0.1730 8.4966 26.61160 0.0000    924 CPC-A1
ZCRN4411 ZCRN4151 1 0 400.0 121.0 275.0 2.3360 100.06 12.18750 0.0000    397 CRN-T1
ZCRN4412 ZCRN4151 1 0 400.0 121.0 280.0 1.8400 100.66 12.18750 0.0000    404 CRN-A2
ZCZE4151 ZCZE4221 1 0 120.0 230.0 191.0 0.1428 7.8795 5.289300 0.0000   1002 CZE-A1
ZCZE4151 ZCZE4221 2 0 120.0 230.0 310.0 0.0726 4.8811 40.99170 0.0000   1627 CZE-A2
ZDAW5411 ZDAW5151 1 0 400.0 115.0 250.0 2.1280 87.040 6.075000 0.0000    361 DAW-T1
ZDBN3151 ZDBN3411 1 0 121.0 410.0 400.0 0.0653 4.9622 16.52890 0.0000   2099 DBN-A1
ZDBN3152 ZDBN3411 1 0 121.0 410.0 400.0 0.0653 4.9622 15.53720 0.0000   2099 DBN-A2
ZDOD4151 ZDOD4221 1 0 120.0 229.0 160.0 0.1827 8.0961 50.74380 0.0000    840 KRA-A1
ZDUN5151 ZDUN5411 1 0 121.0 410.0 490.0 0.0484 3.7946 141.6529 0.0000   2572 DUN-A3
ZDUN5222 ZDUN5221 1 0 231.0 231.0 400.0 0.0484 0.4840 0.000000 0.0000   1050 DUN-A1 P
ZDUN5411 ZDUN5222 1 0 400.0 231.0 366.0 0.8000 43.984 0.000000 0.0000    528 DUN-A1
ZDUN5412 ZDUN5151 1 0 400.0 121.0 275.0 11.392 95.424 15.00000 0.0000    397 DUN-T2
ZEBE1151 ZROG1411 1 1 110.0 400.0 1000. 0.2323 11.408 0.000000 0.0000   5249 T_EQ1
ZEKB1151 ZEKB1411 1 0 121.0 410.0 400.0 0.0653 4.1866 16.03310 0.0000   2099 EKB-A1
ZELK1151 ZELK1221 1 0 120.0 230.0 176.0 0.2009 8.4252 0.000000 0.0000    924 ELK-A1
ZELK1151 ZELK1221 2 0 120.0 230.0 176.0 0.1694 8.2861 0.000000 0.0000    924 ELK-A2
ZGBL5411 ZGBL5152 1 0 400.0 121.0 275.0 1.7760 104.18 -10.0000 0.0000    397 GBL-T1
ZGBL5412 ZGBL5151 1 0 400.0 121.0 275.0 2.1760 89.760 -9.37500 0.0000    397 GBL-T2
ZGDA5151 ZGDA5221 1 0 115.0 230.0 184.0 0.1452 8.0586 -23.6364 0.0000    966 GDA-A1
ZGDA5151 ZGDA5222 1 0 115.0 230.0 176.0 0.1754 8.0465 -23.6364 0.0000    924 GDA-A2
ZGDA5411 ZGDA5221 1 0 410.0 245.0 355.0 0.6720 65.600 6.250000 0.0000    512 GDA-A3
ZGLN4151 ZGLN4221 1 0 120.0 230.0 310.0 0.0738 4.8569 8.264500 0.0000   1627 GLN-A2
ZGLN4151 ZGLN4222 1 0 120.0 230.0 176.0 0.1851 8.0961 53.22310 0.0000    924 GLN-A1
ZGOR4151 ZGOR4221 1 0 120.0 230.0 176.0 0.2093 8.3417 24.13220 0.0000    924 GOR-A1
ZGOR4151 ZGOR4221 2 0 120.0 230.0 176.0 0.1815 8.1336 21.81820 0.0000    924 GOR-A2
ZGRO3151 ZGRO3221 1 8 120.0 230.0 191.0 0.1476 8.1445 -53.2231 0.0000   1002 GRO-A2
ZGRO3151 ZGRO3222 1 0 120.0 230.0 176.0 0.2009 8.1445 -50.7438 0.0000    924 GRO-A1
ZGRU5151 ZGRU5222 1 0 120.0 230.0 183.0 0.1452 7.9449 72.56200 0.0000    961 GRU-A1
ZGRU5151 ZGRU5411 1 0 121.0 410.0 490.0 0.0484 3.7946 141.6529 0.0000   2572 GRU-A4
ZGRU5411 ZGRU5151 2 0 410.0 121.0 363.0 1.0240 67.360 -3.30000 0.0000    524 GRU-A5
ZGRU5411 ZGRUXX2X 1 0 410.0 245.0 550.0 0.4800 43.360 0.000000 0.0000    794 GRU-A3
ZGRUXX2X ZGRU5221 1 0 245.0 245.0 400.0 0.0484 0.4840 0.000000 0.0000   1050 GRU-A3 P
ZHAL3151 ZHAL3222 1 0 120.0 230.0 176.0 0.1803 9.0992 -41.1570 0.0000    924 HAL-A2
ZHAL3152 ZHAL3221 1 0 120.0 230.0 176.0 0.1803 8.1699 41.15700 0.0000    924 HAL-A1
ZJAM3151 ZJAM3222 1 0 120.0 230.0 176.0 0.1706 8.4410 38.67770 0.0000    924 JAM-A1
ZJAM3152 ZJAM3221 1 0 120.0 230.0 176.0 0.1888 8.1869 45.95040 0.0000    924 JAM-A2
ZJAN1151 ZJAN1221 1 0 120.0 230.0 176.0 0.1815 8.2401 -94.3802 0.0000    924 JAN-A1
ZJAN1152 ZJAN1222 1 0 120.0 230.0 176.0 0.1694 8.2534 -32.3967 0.0000    924 JAN-A3
ZJAS5151 ZJAS5222 1 0 120.0 230.0 176.0 0.1851 8.0586 41.15700 0.0000    924 JAS-A1
ZJAS5411 ZJAS5151 1 0 410.0 123.0 400.0 0.8640 63.360 3.925000 0.0000    577 JAS-A3
ZJOA3411 ZJOAP222 1 0 410.0 245.0 549.0 0.4320 43.680 4.100000 0.0000    792 JOA-A2
ZJOA3412 ZJOAP221 1 0 410.0 245.0 549.0 0.4320 43.024 1.550000 0.0000    792 JOA-A1
ZJOAP221 ZJOA3222 1 0 220.0 220.0 500.0 0.2904 4.3173 0.000000 0.0000   1312 JOA-PF1
ZJOAP222 ZJOA3221 1 0 220.0 220.0 500.0 0.3001 4.3608 0.000000 0.0000   1312 JOA-PF2
ZKAT3151 ZKAT3221 1 0 120.0 230.0 176.0 0.1863 8.1578 108.9256 0.0000    924 KAT-A1
ZKAT3151 ZKAT3222 1 0 120.0 230.0 176.0 0.1694 8.1070 48.42980 0.0000    924 KAT-A2
ZKED3151 ZKED3221 1 0 120.0 230.0 176.0 0.1694 8.2643 53.22310 0.0000    924 KED-A1
ZKIE2411 ZKIE2222 1 0 410.0 245.0 550.0 0.5120 40.640 -2.13750 0.0000    794 KIE-A1
ZKLA3151 ZKLA3222 1 0 120.0 230.0 191.0 0.1391 8.0985 -53.2231 0.0000   1002 KLA-A2
ZKLA3152 ZKLA3221 1 0 120.0 230.0 176.0 0.1960 8.1421 38.67770 0.0000    924 KLA-A1
ZKOM3151 ZKOM3221 1 0 120.0 230.0 176.0 0.1875 8.1905 -53.0579 0.0000    924 KOM-A4
ZKOM3151 ZKOM3221 2 0 120.0 230.0 176.0 0.1730 8.7834 -36.3636 0.0000    924 KOM-A3
ZKON4151 ZKON4221 1 8 120.0 230.0 176.0 0.1948 8.2679 -60.4959 0.0000    924 KON-A1
ZKON4152 ZKON4222 1 0 120.0 230.0 181.0 0.1428 7.8698 5.289300 0.0000    950 KON-A2
ZKOP3151 ZKOP3221 1 0 120.0 230.0 310.0 0.0714 4.8739 8.264500 0.0000   1627 KOP-A1
ZKOP3152 ZKOP3222 1 0 120.0 230.0 310.0 0.0726 4.8884 8.264500 0.0000   1627 KOP-A2
ZKOR1151 ZKOR1411 1 0 123.0 410.0 160.0 0.1633 9.7332 10.08260 0.0000    840 KOR-A1
ZKOZ2151 ZKOZ2221 1 0 120.0 230.0 176.0 0.1924 8.1155 33.88430 0.0000    924 KOZ-A1
ZKOZ2151 ZKOZ2221 2 0 120.0 230.0 310.0 0.0859 4.8811 -39.8347 0.0000   1627 KOZ-A3
ZKOZ2411 ZKOZ2221 1 0 410.0 245.0 550.0 0.5920 37.600 8.687500 0.0000    794 KOZ-A2
ZKPK2151 ZKPK2221 1 0 120.0 230.0 191.0 0.1452 7.8892 -1.32230 0.0000   1002 KPK-A1
ZKPK2151 ZKPK2221 2 0 120.0 230.0 310.0 0.0714 4.8618 7.107400 0.0000   1627 KPK-A2
ZKRA4411 ZKRA4221 1 0 410.0 245.0 510.0 0.4480 43.872 4.762500 0.0000    736 KRA-A3
ZKRA4411 ZKRA4222 1 0 410.0 245.0 474.0 0.7360 46.560 28.55000 0.0000    684 KRA-A2
ZKRI2411 ZKRI2151 1 0 400.0 121.0 275.0 2.3360 99.968 -10.0000 0.0000    397 KRI-T1
ZKRM4151 ZKRM4411 1 0 121.0 410.0 490.0 0.0460 3.7934 23.30580 0.0000   2572 KRM-A1
ZLAG3151 ZLAG3221 1 0 125.0 230.0 166.0 0.1367 8.0259 72.56200 0.0000    871 LAG-A1
ZLAG3411 ZLAG3152 1 0 410.0 121.0 366.0 0.7520 66.448 0.000000 0.0000    528 LAG-A3
ZLAG3411 ZLAG3221 1 0 410.0 245.0 510.0 0.4320 43.584 0.000000 0.0000    736 LAG-A2
ZLES4151 ZLES4221 1 0 120.0 230.0 182.0 0.1391 7.9497 -0.66120 0.0000    955 LES-A2
ZLES4151 ZLES4221 2 0 120.0 230.0 176.0 0.1851 8.0308 49.25620 0.0000    924 LES-A1
ZLOS3151 ZLOS3222 1 0 120.0 230.0 176.0 0.1742 8.7931 36.36360 0.0000    924 LOS-A1
ZLSN4151 ZLSN4221 1 8 120.0 230.0 191.0 0.7865 7.7549 0.000000 0.0000   1002 LSN-A1
ZLSN4151 ZLSN4221 2 0 120.0 230.0 160.0 0.2202 10.031 37.68600 0.0000    840 LSN-A3
ZLSN4151 ZLSN4222 1 0 120.0 230.0 184.0 0.1488 8.0150 -45.9504 0.0000    966 LSN-A2
ZLSY2411 ZLSY2151 1 0 400.0 121.0 275.0 2.2400 96.896 11.75000 0.0000    397 LSY-T1
ZLSY2411 ZLSY2151 2 0 400.0 121.0 275.0 2.2400 96.896 11.75000 0.0000    397 LSY-T2
ZLUA3151 ZLUA3221 1 8 120.0 230.0 210.0 5.1038 77.084 48.42980 0.0000   1102 LUA-A3
ZLUA3151 ZLUA3222 1 0 120.0 230.0 310.0 0.0726 4.9005 9.917400 0.0000   1627 LUA-A4
ZMIK4151 ZMIK4221 1 0 120.0 230.0 184.0 0.1573 8.0949 -3.30580 0.0000    966 MIK-A3
ZMIK4151 ZMIK4222 1 0 120.0 230.0 184.0 0.1452 8.0102 -60.3306 0.0000    966 MIK-A4
ZMIK4411 ZMIKP221 1 0 410.0 245.0 550.0 0.2240 34.320 -10.9750 0.0000    794 MIK-A1
ZMIK4412 ZMIK4414 1 0 400.0 400.0 1320. 0.1600 12.160 0.000000 0.0000   1905 MIK-PF1
ZMIK4413 ZMIK4415 1 0 400.0 400.0 1320. 0.1600 12.160 0.000000 0.0000   1905 MIK-PF3
ZMIK4414 ZMIK4411 1 0 400.0 400.0 1320. 0.1600 12.160 0.000000 0.0000   1905 MIK-PF2
ZMIK4415 ZMIK4416 1 0 400.0 400.0 1320. 0.1600 12.160 0.000000 0.0000   1905 MIK-PF4
ZMIK4416 ZMIKP222 1 0 410.0 245.0 550.0 0.2240 34.320 -10.9750 0.0000    794 MIK-A2
ZMIKP221 ZMIK4222 1 0 220.0 220.0 550.0 0.0484 0.4840 0.000000 0.0000   1443 MIK-TD1
ZMIKP222 ZMIK4221 1 0 220.0 220.0 550.0 0.0484 0.4840 0.000000 0.0000   1443 MIK-TD2
ZMIL1152 ZMIL1221 1 0 110.0 230.0 191.0 0.1331 8.0175 -2.47930 0.0000   1002 MIL-A1
ZMIL1411 ZMIL1152 1 0 410.0 121.0 395.0 0.7680 66.592 -1.12500 0.0000    570 MIL-A5
ZMIL1411 ZMILP221 1 0 400.0 231.0 440.0 0.8320 43.904 -27.2125 0.0000    635 MIL-A3
ZMIL1412 ZMIL1151 1 0 400.0 121.0 275.0 2.4000 104.19 -27.4875 0.0000    397 MIL-T4
ZMILP221 ZMIL1222 1 0 220.0 220.0 440.0 0.0484 0.4840 0.000000 0.0000   1155 MIL-PF3
ZMKR2151 ZMKR2221 1 0 120.0 230.0 191.0 0.1428 7.5020 6.115700 0.0000   1002 MKR-A1
ZMON4151 ZMON4222 1 0 120.0 230.0 191.0 0.1391 7.9376 4.297500 0.0000   1002 MON-A1
ZMON4411 ZMON4152 1 0 410.0 121.0 395.0 0.7680 66.880 1.450000 0.0000    570 MON-A4
ZMON4411 ZMON4221 1 0 410.0 230.0 355.0 0.6720 66.160 6.287500 0.0000    512 MON-A3
ZMOR1151 ZMOR1221 1 0 115.0 230.0 191.0 0.1428 7.9219 -2.47930 0.0000   1002 MOR-A1
ZMOR1152 ZMOR1221 1 8 120.0 230.0 176.0 0.1718 8.2595 29.09090 0.0000    924 MOR-A3
ZMOR1152 ZMOR1222 1 0 120.0 230.0 184.0 0.1488 7.9497 0.000000 0.0000    966 MOR-A2
ZMOS3151 ZMOS3221 1 0 120.0 230.0 191.0 0.1391 7.5540 -57.8512 0.0000   1002 MOS-A4
ZMOS3152 ZMOS3221 1 0 120.0 230.0 176.0 0.1839 8.1687 58.01650 0.0000    924 MOS-A3
ZMSK1411 ZMSK1151 1 0 410.0 121.0 363.0 1.6000 83.984 0.000000 0.0000    524 MSK-A1
ZMSK1412 ZMSK1152 1 0 410.0 121.0 395.0 1.6320 39.184 1.375000 0.0000    570 MSK-A2
ZNAR1151 ZNAR1412 1 0 121.0 410.0 400.0 0.0629 4.9562 16.03310 0.0000   2099 NAR-A2
ZNAR1411 ZNAR1151 1 0 410.0 121.0 363.0 1.6000 84.400 7.850000 0.0000    524 NAR-A1
ZNCR4151 ZNCR4221 1 0 120.0 225.0 120.0 0.3811 14.323 18.18180 0.0000    630 NCR-T1
ZNCR4151 ZNCR4221 2 0 120.0 225.0 120.0 0.3811 14.323 18.18180 0.0000    630 NCR-T2
ZOLM5411 ZOLM5151 1 0 410.0 123.0 400.0 0.8160 63.360 3.925000 0.0000    577 OLM-A1
ZOLM5411 ZOLM5221 1 0 410.0 245.0 355.0 0.6720 65.696 -9.97500 0.0000    512 OLM-A3
ZOLM5412 ZOLM5151 1 0 410.0 121.0 363.0 1.6320 83.792 3.925000 0.0000    524 OLM-A2
ZOLS5151 ZOLS5221 1 0 120.0 230.0 210.0 0.1815 8.0102 36.52890 0.0000   1102 OLS-A1
ZOLS5151 ZOLS5222 1 0 120.0 230.0 210.0 0.8978 74.702 65.78510 0.0000   1102 OLS-A2
ZOLT1151 ZOLT1411 1 0 121.0 410.0 400.0 0.0653 5.0469 17.19010 0.0000   2099 OLT-A4
ZOLT1411 ZOLT1221 1 0 410.0 245.0 550.0 0.4480 41.728 1.837500 0.0000    794 OLT-A1
ZOLT1411 ZOLT1222 1 0 410.0 245.0 550.0 0.4480 41.616 1.712500 0.0000    794 OLT-A2
ZOSC2411 ZOSP2151 1 0 400.0 121.0 275.0 2.1280 95.872 10.00000 0.0000    397 OSC-T3
ZOSC2412 ZOSC2151 1 0 400.0 123.0 238.0 2.4480 97.856 -10.2500 0.0000    344 OSC-T2
ZOSR4151 ZOSR4411 2 0 121.0 410.0 490.0 0.0460 3.8054 18.18180 0.0000   2572 OSR-A2
ZOSR4411 ZOSR4151 1 0 410.0 121.0 363.0 1.0240 83.824 0.000000 0.0000    524 OSR-A1
ZOST1151 ZOST1222 1 0 120.0 230.0 310.0 0.0738 4.8569 3.636400 0.0000   1627 OST-A3
ZOST1151 ZOST1411 1 0 120.0 410.0 490.0 0.0460 3.7934 169.9174 0.0000   2572 OST-A2
ZOST1411 ZOST1221 1 0 410.0 245.0 550.0 0.4480 41.440 1.900000 0.0000    794 OST-A1
ZPAB1151 ZPAB1221 1 0 120.0 230.0 310.0 0.0738 4.8352 8.264500 0.0000   1627 PAB-A1
ZPAB1152 ZPAB1222 1 0 120.0 230.0 310.0 0.0738 4.8509 8.264500 0.0000   1627 PAB-A2
ZPAI1151 ZBEK1221 1 0 120.0 230.0 250.0 0.0786 5.2103 4.793400 0.0000   1312 BEK-A1
ZPAI1152 ZBEK1222 1 0 120.0 230.0 250.0 0.0750 4.9634 4.793400 0.0000   1312 BEK-A2
ZPAS4411 ZPAS4152 1 0 400.0 121.0 275.0 2.1920 96.000 15.62500 0.0000    397 PAS-T1
ZPAS4412 ZPAS4151 1 0 400.0 121.0 363.0 1.0400 67.712 2.350000 0.0000    524 PAS-A2
ZPAT4151 ZPAT4221 1 0 120.0 230.0 176.0 0.2009 8.1433 -108.926 0.0000    924 PAT-A1
ZPAT4411 ZPAT4222 1 0 410.0 245.0 510.0 0.4800 43.744 4.662500 0.0000    736 PAT-A2
ZPDE1151 ZPDE1221 1 0 120.0 230.0 176.0 0.1779 8.0647 -48.4298 0.0000    924 PDE-A1
ZPDE1152 ZPDE1221 1 0 120.0 230.0 176.0 0.1779 8.1578 21.81820 0.0000    924 PDE-A2
ZPEL2151 ZPEL2222 1 0 120.0 230.0 176.0 0.1573 8.8148 -108.926 0.0000    924 PEL-A1
ZPEL2411 ZPELXX2X 1 8 400.0 231.0 440.0 0.8480 45.984 0.000000 0.0000    635 PEL-A2
ZPELXX2X ZPEL2221 1 0 231.0 231.0 400.0 0.0484 0.4840 0.000000 0.0000   1050 PEL-A2 P
ZPIA1151 ZPIA1221 1 0 120.0 230.0 176.0 0.1863 8.2171 -62.9752 0.0000    924 PIA-A1
ZPIA1152 ZPIA1222 1 0 120.0 230.0 176.0 0.1621 8.7943 84.62810 0.0000    924 PIA-A2
ZPIO1151 ZPIO1221 1 0 120.0 230.0 176.0 0.1646 8.2800 -60.4959 0.0000    924 PIO-A1
ZPIO1152 ZPIO1221 1 0 120.0 230.0 160.0 0.2202 10.116 34.04960 0.0000    840 PIO-A2
ZPKW4151 ZPKW4221 1 0 120.0 230.0 176.0 0.1900 8.2631 0.000000 0.0000    924 PKW-A1
ZPKW4151 ZPKW4222 1 0 120.0 230.0 176.0 0.1984 8.2631 0.000000 0.0000    924 PKW-A2
ZPLC4151 ZPLC4222 1 0 120.0 230.0 100.0 0.3243 12.796 -32.2314 0.0000    525 PLC-A1
ZPLC4152 ZPLC4221 1 0 120.0 230.0 180.0 0.3340 12.781 -35.2066 0.0000    945 PLC-A2
ZPLE4151 ZPLE4222 1 0 120.0 230.0 176.0 0.1924 8.3224 41.15700 0.0000    924 PLE-A2
ZPLE4411 ZPLE4151 1 0 400.0 121.0 275.0 1.7760 104.18 0.000000 0.0000    397 PLE-T3
ZPLE4411 ZPLE4221 1 8 410.0 245.0 550.0 0.5920 38.816 0.000000 0.0000    794 PLE-A1
ZPLE4412 ZPLE4151 1 0 410.0 121.0 363.0 0.9600 68.320 16.83750 0.0000    524 PLE-A4
ZPLO1151 ZPLO1411 1 0 121.0 410.0 476.0 0.0484 3.8115 16.03310 0.0000   2498 PLO-A1
ZPLO1411 ZPLO1152 1 0 400.0 121.0 275.0 2.4000 99.024 -10.0000 0.0000    397 PLO-T2
ZPLP5151 ZPLP5411 1 8 121.0 410.0 305.0 0.0484 3.7946 141.6529 0.0000   1601 PLP-A2
ZPOL4151 ZPOL4221 1 0 120.0 230.0 176.0 0.1694 8.1808 -31.4050 0.0000    924 POL-A1
ZPOL4152 ZPOL4412 1 0 121.0 410.0 400.0 0.0641 4.7843 12.56200 0.0000   2099 POL-A4
ZPOL4153 ZPOL4222 1 0 120.0 230.0 176.0 0.1863 8.7810 -43.6364 0.0000    924 POL-A2
ZPOL4411 ZPOL4221 1 0 400.0 245.0 550.0 0.4320 43.104 2.025000 0.0000    794 POL-A3
ZPPD4151 ZPPD4221 1 0 120.0 230.0 176.0 0.1960 8.1857 36.36360 0.0000    924 PPD-A1
ZPRB3151 ZPRB3221 1 0 120.0 230.0 176.0 0.1573 8.3369 -47.4380 0.0000    924 PRB-A1
ZPRG1151 ZPRG1221 1 0 120.0 230.0 310.0 0.0714 4.8763 1.818200 0.0000   1627 PRG-A1
ZPRG1152 ZPRG1221 1 0 120.0 230.0 310.0 0.0714 4.8763 1.818200 0.0000   1627 PRG-A2
ZRAD2151 ZRAD2221 1 0 120.0 230.0 176.0 0.2456 8.2631 0.000000 0.0000    924 RAD-A1
ZRAD2151 ZRAD2222 1 0 120.0 230.0 176.0 0.1803 8.0259 -36.3636 0.0000    924 RAD-A2
ZREC4151 ZREC4221 1 0 120.0 230.0 310.0 0.0726 4.8037 68.26450 0.0000   1627 REC-A1
ZREC4151 ZREC4221 2 0 120.0 230.0 310.0 0.0726 4.8037 68.26450 0.0000   1627 REC-A2
ZROG1411 ZROG1221 1 0 410.0 245.0 550.0 0.4800 42.880 1.725000 0.0000    794 ROG-A2
ZROG1411 ZROG1222 1 0 410.0 245.0 550.0 0.5920 43.200 1.187500 0.0000    794 ROG-A1
ZROK3411 ZROK3151 1 0 400.0 121.0 275.0 2.4960 101.54 10.62500 0.0000    397 ROK-T1
ZROK3411 ZROK3152 1 0 400.0 121.0 275.0 2.4800 100.74 10.62500 0.0000    397 ROK-T2
ZROZ2151 ZROZ2221 1 0 120.0 230.0 176.0 0.1972 8.0828 -60.4959 0.0000    924 ROZ-A1
ZROZ2151 ZROZ2222 1 0 120.0 230.0 184.0 0.1573 8.0925 -60.4959 0.0000    966 ROZ-A2
ZRZE2152 ZRZE2412 1 0 110.0 410.0 341.0 0.0641 4.9537 12.39670 0.0000   1790 RZE-A2
ZRZE2411 ZRZE2151 1 0 400.0 123.0 275.0 2.2240 97.280 11.20000 0.0000    397 RZE-T1
ZSDU1151 ZSDU1411 1 0 121.0 410.0 400.0 0.0629 4.9562 16.03310 0.0000   2099 SDU-A1
ZSIE3151 ZSIE3221 1 0 120.0 230.0 176.0 0.1730 8.1409 54.87600 0.0000    924 SIE-A1
ZSIE3152 ZSIE3222 1 0 120.0 230.0 176.0 0.1791 8.0864 19.33880 0.0000    924 SIE-A2
ZSKA3151 ZSKA3411 1 0 121.0 410.0 457.0 0.0484 3.7934 19.17360 0.0000   2399 SKA-A3
ZSKA3152 ZSKA3221 1 0 120.0 230.0 191.0 0.1379 7.8602 48.42980 0.0000   1002 SKA-A1
ZSKA3153 ZSKA3222 1 0 120.0 230.0 176.0 0.1972 8.1760 -27.7686 0.0000    924 SKA-A2
ZSLK5152 ZSLK5411 1 0 121.0 410.0 490.0 0.0460 3.7897 23.30580 0.0000   2572 SLK-A2
ZSLK5411 ZSLK5151 1 0 410.0 121.0 363.0 0.9600 67.360 -3.62500 0.0000    524 SLK-A1
ZSLO5151 ZSLK5411 1 0 121.0 410.0 490.0 0.0460 3.8163 70.74380 0.0000   2572 SLK-A4
ZSOC1151 ZSOC1221 1 0 120.0 230.0 176.0 0.1960 8.3913 -108.926 0.0000    924 SOC-A2
ZSTW2151 ZSTW2221 1 0 120.0 230.0 310.0 0.0726 4.8521 7.107400 0.0000   1627 STW-A1
ZSTW2151 ZSTW2221 2 0 120.0 230.0 310.0 0.0726 4.8521 7.107400 0.0000   1627 STW-A2
ZSWI4151 ZSWI4222 1 0 120.0 230.0 176.0 0.1936 8.2268 -41.1570 0.0000    924 SWI-A2
ZSWI4151 ZSWI4411 1 0 121.0 410.0 490.0 0.0460 3.8151 7.107400 0.0000   2572 SWI-A1
ZSWI4411 ZSWI4221 1 0 410.0 245.0 510.0 0.4800 41.728 4.912500 0.0000    736 SWI-A3
ZTAW3411 ZTAW3151 1 0 400.0 121.0 275.0 2.4640 98.240 -18.5625 0.0000    397 TAW-T1
ZTCN3411 ZTCN3152 1 0 400.0 123.0 275.0 2.2240 97.920 12.12500 0.0000    397 TCN-T1
ZTCN3412 ZTCN3151 1 0 400.0 123.0 275.0 2.4960 99.968 15.12500 0.0000    397 TCN-T2
ZTEL5151 ZTEL5221 1 0 120.0 230.0 183.0 0.1452 7.9449 72.56200 0.0000    961 TEL-A1
ZTEL5151 ZTEL5222 1 0 120.0 230.0 176.0 0.1827 8.0259 38.67770 0.0000    924 TEL-A2
ZTRE1411 ZTRE1151 1 0 400.0 121.0 275.0 2.4800 100.22 -10.0000 0.0000    397 TRE-T1
ZTRE1412 ZTRE1152 1 0 400.0 121.0 275.0 2.5120 100.77 -10.0000 0.0000    397 TRE-T2
ZWAN3151 ZWAN3221 1 0 120.0 230.0 191.0 0.1694 8.1372 -48.4298 0.0000   1002 WAN-A2
ZWAN3151 ZWAN3222 1 0 120.0 230.0 205.0 0.1875 8.1372 -48.4298 0.0000   1076 WAN-A1
ZWIE3151 ZWIE3411 1 0 125.0 400.0 490.0 0.0472 3.7873 19.17360 0.0000   2572 WIE-A5
ZWIE3152 ZWIE3221 1 0 120.0 230.0 176.0 0.1694 8.3006 -37.5207 0.0000    924 WIE-A1
ZWIE3152 ZWIE3221 2 8 125.0 230.0 140.0 0.1851 8.0671 108.9256 0.0000    735 WIE-A4
ZWIE3152 ZWIE3222 1 0 120.0 230.0 275.0 0.0726 4.8715 41.65290 0.0000   1443 WIE-A2
ZWIE3221 ZWIE3412 1 0 231.0 400.0 440.0 0.1355 11.994 -99.1736 0.0000   1155 WIE-A3
ZWLA5151 ZWLA5221 1 0 120.0 230.0 191.0 0.1476 8.1409 -45.9504 0.0000   1002 WLA-A1
ZWLA5151 ZWLA5221 2 0 120.0 230.0 191.0 0.1476 8.1409 -41.1570 0.0000   1002 WLA-A2
ZWLC5151 ZWLC5221 1 1 110.0 220.0 1000. 0.1912 12.009 0.000000 0.0000   5249 T_EQ2
ZWRC4411 ZWRC4151 1 0 400.0 121.0 395.0 1.3440 66.400 -2.62500 0.0000    570 WRC-A1
ZWRC4411 ZWRC4152 1 0 400.0 121.0 395.0 0.7680 66.720 -2.62500 0.0000    570 WRC-A2
ZWRZ3151 ZWRZ3221 1 0 120.0 230.0 191.0 0.1428 7.9533 -57.8512 0.0000   1002 WRZ-A3
ZWRZ3152 ZWRZ3222 1 0 120.0 230.0 176.0 0.1355 8.2522 7.272700 0.0000    924 WRZ-A4
ZWTO1151 ZWTO1221 1 0 120.0 230.0 188.0 0.1561 8.0961 557.3554 0.0000    987 WTO-A1
ZWTO1152 ZWTO1221 1 0 120.0 230.0 191.0 0.1549 7.4935 6.115700 0.0000   1002 WTO-A2
ZWYS2151 ZWYS1221 1 0 120.0 230.0 310.0 0.0726 4.8521 7.107400 0.0000   1627 WYS-A1
ZZAM2151 ZZAM2221 1 0 120.0 230.0 176.0 0.1960 8.6684 -108.926 0.0000    924 ZAM-A1
ZZAW5221 ZAW21P2  1 8 220.0 220.0 180.0 0.0920 0.9148 0.000000 0.0000    472 ZAW-PF1
ZZBK4151 ZZBK4221 1 0 120.0 230.0 191.0 0.1391 7.9170 -50.7438 0.0000   1002 ZBK-A3
ZZDK5151 ZZDK5221 1 0 120.0 230.0 176.0 0.1730 8.3635 36.36360 0.0000    924 ZDK-A1
ZZDK5151 ZZDK5411 1 0 120.0 410.0 490.0 0.0484 3.7873 141.6529 0.0000   2572 ZDK-A4
ZZGI1151 ZZGI1221 1 0 120.0 230.0 176.0 0.1682 8.3502 -26.6116 0.0000    924 ZGI-A1
ZZGI1151 ZZGI1222 1 0 120.0 230.0 176.0 0.1682 8.3502 -24.1322 0.0000    924 ZGI-A2
ZZRC5411 ZZRC5151 1 0 400.0 121.0 275.0 2.1600 95.360 -8.75000 0.0000    397 ZRC-T1
ZZRC5411 ZZRC5151 2 8 400.0 121.0 275.0 2.4800 98.944 -7.50000 0.0000    397 ZRC-T2
ZZRO5151 ZZRC5411 1 0 121.0 410.0 490.0 0.0460 3.8236 247.7686 0.0000   2572 ZRC-A3
ZZUK4151 ZZUK4221 1 0 120.0 230.0 229.0 0.0726 4.8618 4.132200 0.0000   1202 ZUK-A1
ZZUK4151 ZZUK4221 2 0 120.0 230.0 360.0 0.0726 4.8618 4.132200 0.0000   1890 ZUK-A3
ZZUK4151 ZZUK4222 1 8 120.0 230.0 176.0 0.1936 8.0223 -46.9421 0.0000    924 ZUK-A2
ZZYD5151 ZZYD5221 1 0 120.0 230.0 176.0 0.1670 8.0538 193.3884 0.0000    924 ZYD-A1
ZZYD5151 ZZYD5222 1 0 120.0 230.0 184.0 0.1512 8.2147 -43.6364 0.0000    966 ZYD-A2
_FERZ25  _FERZ211 2 0 115.0 400.0 300.0 0.0762 5.4305 -98.8778 9.7466   1506
_FERZ252 _FERZ211 1 0 115.0 400.0 300.0 0.0762 5.4305 -98.8778 9.7466   1506
_PEJA35  _PEJA311 2 0 115.0 400.0 300.0 0.0762 5.5098 -98.8778 9.7466   1506
_PEJA352 _PEJA312 1 0 115.0 400.0 300.0 0.0762 5.5098 -98.8778 9.7466   1506
_PRIS45  _PRIS421 1 0 115.0 220.0 150.0 0.2204 9.3518 -44.7276 7.5992    753
_PRIS45  _PRIS421 2 0 115.0 220.0 150.0 0.2204 9.3959 -44.7276 7.5992    753
_PRIS452 _PRIS422 3 0 115.0 220.0 150.0 0.2204 10.048 -44.7276 7.5992    753
_PRIZ251 _PRIZ221 2 0 115.0 220.0 150.0 0.2204 9.4224 -44.7276 7.5992    753
_PRIZ251 _PRIZ221 3 0 115.0 220.0 150.0 0.2204 9.6958 -44.7276 7.5992    753
_PRIZ251 _PRIZ222 1 0 115.0 220.0 150.0 0.2204 9.3783 -44.7276 7.5992    753
_TKOSA51 _TKOSA21 1 0 115.0 220.0 150.0 0.1857 9.4408 -64.8769 10.888    753
_TKOSA51 _TKOSA22 3 0 115.0 220.0 150.0 0.2204 9.2372 -55.6556 10.888    753
_TKOSA52 _TKOSA21 2 0 115.0 220.0 150.0 0.2204 9.8810 -55.6556 10.888    753
_TKOSB21 _TKOSB11 2 0 232.0 400.0 400.0 0.1971 15.877 -9.34270 2.4599   1000
_TKOSB21 _TKOSB12 3 0 232.0 400.0 400.0 0.1971 15.903 -9.34270 2.4599   1000
_TKOSB22 _TKOSB11 1 0 232.0 400.0 400.0 0.1971 15.877 -9.34270 2.4599   1000
##R
0HPERB51 0HPERU21 1 2.000  6   4
0LASTV51 0LASTV11 1 1.250  8   8
0LASTV51 0LASTV12 2 1.250  8  -4
0MOJKO51 0MOJKO21 1 1.250 12   8
0PLJE251 0TPLJE21 1 2.000  6   5
0PODG151 0PODG121 1 1.250 12   8
0PODG151 0PODG121 2 1.250 12   8
0PODG251 0PODG211 1 1.250  8   8
0PODG251 0PODG212 2 1.250  8  -4
0RIBAR51 0RIBAR11 1 0.125  9   5
0TPLJE21 0PLJE211 1 5.000  1   0
0TPLJE21 0PLJE211 2 5.000  1   0
ABABIC5  ABABIC2  1 1.250  6   0
ABABIC5  ABABIC2  2 1.250  6   0
ABISTR5  ABISTR3  1 1.250  6   0
ABURRL5  ABURRE2  1 1.250  6   0
ABURRL5  ABURRE2  2 1.250  6   0
AELBS15  AELBS12  1 1.250  6   0
AELBS15  AELBS12  2 1.250  6   0
AELBS15  AELBS12  3 1.250  6   0
AELBS21  AELBS22  1 1.250  9  -3
AELBS21  AELBS22  2 1.250  9  -3
AFIER 5  AFIER 2  1 1.250  6   0
AFIER 5  AFIER 2  2 1.250  6   0
AFIER 5  AFIER 2  3 1.250  6   0
AFIERZ5  AFIERZ2  1 1.250  6   0
AKOMAN2  AKOMAN1  1 1.500  6  -6
ARRAZB5  ARRAZH2  1 1.250  6   2
ARRAZB5  ARRAZH2  2 1.250  6   2
ASHARR5  ASHARR2  1 1.250  6   2
ATIRA22  ATIRA21  1 1.250  6   0
ATIRA22  ATIRA21  2 1.250  6   0
ATIRA25  ATIRA22  1 1.250  6   0
ATIRA25  ATIRA22  2 1.250  6   0
ATIRAN5  ATIRAN2  1 1.250  6   1
ATIRAN5  ATIRAN2  2 1.250  6   1
ATIRAN5  ATIRAN2  3 1.250  6   1
AVDEJS51 AVDEJA2  1 1.250  6   0
AVDEJS52 AVDEJA2  2 1.250  6   0
AZEMLA5  AZEMLA1  1 1.250  9  -3
AZEMLA5  AZEMLA1  2 1.250  9  -3
BAALNO30 BAALNO32 1 1.410 10  -3
BANDUM1R BANDUM31 2 0.917 12 -10
BANS 131 BANS  31 1 1.500 10  -8
BANTOI30 BANTOI31 1 1.500 10  -3
BAUBAN11 BAUBAN21 1 0.862 13  -8
BAUBAN11 BAUBAN22 2 0.862 13  -9
BAUBAN23 BAUBAN24 3                    3.340 90.00 16   0       SYMM
BAVLGM11 BAVLGM31 1 1.011 12  -6
BAVLGM12 BAVLGM32 2 1.002 12  -6
BAWIRS21 BAWIRS31 7 0.708 14   5
BBATTI31 BBATTI3R 1 1.500 10  -8
BBAUDO31 BBAUDO3W 1 1.581 10   0
BBEAGA30 BBEAGA31 1 1.500 10   0
BBRUEG12 BBRUEG32 2 0.917 12 -11
BBRUEG1A BBRUEG3B 1 0.917 12 -11
BBRUME11 BBRUME21 1 0.865 13  -8
BBVERW31 BBVERW3A 1 1.500 10  -4
BBVREN30 BBVREN31 1 1.400 10  -3
BCHIEV31 BCHIEV32 D                    2.633 90.00 10   0       SYMM
BCKNIP31 BCKNIP3W 1 1.580 10   0
BCMARE31 BCMARE3W 1 1.578 10   0
BCOO  11 BCOO  1R 1 1.580 10  -3
BCOO  11 BCOO  1S 1 1.580 10  -3
BCOO  11 BCOO  1T 1 1.580 10  -3
BCOURC11 BCOURC3R 1 0.917 12 -10
BCZWIJ31 BCZWIJ3U 1 1.581 10  -1
BCZWIJ31 BCZWIJ3W 1 1.581 10   0
BCZWIJ32 BCZWIJ3V 1 1.582 10  -1
BDHANI31 BDHANI3A 1 1.400 10  -3
BDOEL 1B BDOEL 32 5 1.000 12  -8
BDROGE11 BDROGE33 4 1.014 12 -11
BDROGE31 BDROGE3U 1 1.581 10   0
BDROGE33 BDROGE3V 1 1.581 10   0
BEEKLN11 BEEKLN31 1 1.008 12  -7
BESSO 3K BESSO 3W 1 1.581 10   0
BGILLY31 BGILLY37 1 1.500 10  -4
BGOUY 11 BGOUY 31 3 1.007 12 -11
BGOUY 12 BGOUY 32 4 1.008 12  -9
BGRAMM1D BGRAMM3B 1 1.093 12  -6
BHDPE 31 BHDPE 3A 1 1.400 10   0
BHERCU31 BHERCU3R 1 1.500 10  -4
BHSART31 BHSART3R 1 1.360 11  -4
BIZGEM12 BIZGEM32 2 1.008 12  -6
BIZGEM1R BIZGEM33 1 1.014 12  -6
BJUPIL21 BJUPIL3R 7 2.000  6  -1
BJUPIL22 BJUPIL32 1 2.000 10   4
BKALLO15 BKALLO31 5 1.002 12 -10
BKOKSI30 BKOKSI3A 1 1.500 10  -3
BLANAK3W BLANAK31 1 1.500 10  -4
BLANAK3W BLANAK31 2 1.500 10  -4
BLANAK3W BLANAK31 3 1.500 10  -4
BLATOU20 BLATOU21 1 1.500 10  -4
BLATRO20 BLATRO22 1 1.580 10   1
BLIGNE31 BLIGNE32 1 1.500 10  -4
BLILLO11 BLILLO32 5 0.917 12  -9
BLILLO12 BLILLO35 6 0.917 12 -10
BLILLO14 BLILLO39 7 0.917 12 -10
BLINTT12 BLINT 31 2 1.008 12 -11
BLINTT1R BLINT 32 1 1.008 12 -11
BLIXHE11 BLIXHE27 1 0.990 13 -10
BLIXHE11 BLIXHE32 A 0.917 12  -9
BLIXHE12 BLIXHE27 6 0.990 13 -10
BLIXHE21 BLIXHE27 1 1.500 10  -4
BLIXHE22 BLIXHE27 1 1.500 10  -1
BLIXHE27 BLIXHE31 7 2.000  6  -2
BLOMME30 BLOMME31 1 1.730 11  -2
BLOMME30 BLOMME31 2 1.460 13  -2
BMASSE12 BMASSE31 1 1.008 12  -7
BMEERH11 BMEERH31 1 1.091 12  -8
BMEERH12 BMEERH32 2 1.011 12  -8
BMEERH30 BMEERH31 1 1.500 10   0
BMERCA12 BMERCA31 1 1.093 12  -5
BMERCA1B BMERCA32 2 1.000 12  -9
BMONCE2R BMONCE31 1 1.500  7   0       2.939 90.00 12   0       SYMM
BMOUSC32 BMOUSC33 1 1.400 10  -4
BOOSTR30 BOOSTR31 1 1.500 10  -4
BOUDNA30 BOUDNA31 1 1.400 10  -4
BRIMIE1R BRIMIE28 8 0.862 13  -8
BRIMIE1R BRIMIE28 9 0.866 13  -8
BRODEN11 BRODEN33 2 1.011 12  -6
BRODEN13 BRODEN31 1 1.011 12  -9
BSCARB30 BSCARB31 1 1.500 10  -3
BSCHIF23 BSCHIF24 1                    2.060 90.00 16   0       SYMM
BSTBAV33 BSTBAV31 1 1.390 10  -4
BSTEVN11 BSTEVN21 3 0.920 15   1
BSTEVN11 BSTEVN3R 1 0.917 12  -7
BSTEVN12 BSTEVN22 6 0.920 15   1
BSTEVN12 BSTEVN3S 2 0.917 12  -7
BSTEVN1A BSTEVN2A 4 0.920 15   1
BSTEVN1B BSTEVN2B 5 0.920 15   1
BSTGIL32 BSTGIL3R 1 1.500 10  -3
BTERGN11 BTERGN31 1 1.008 12 -10
BTERGN11 BTERGN3R 2 2.500  2  -2
BTIBIS11 BTIBIS31 1 1.001 12 -11
BTIELT30 BTIELT31 1 1.400 10  -4
BVANYK17 BVANYK15 1                    2.609 90.00 17  -3       SYMM
BVANYK18 BVANYK16 2                    2.609 90.00 17  -3       SYMM
BVERBT11 BVERBR32 1 1.008 12  -7
BVERBT12 BVERBR3B 2 1.001 12 -11
BWESPL30 BWESPL32 1 1.500 10  -4
BWOLUW30 BWOLUW31 1 1.500 10  -3
BWOMME30 BWOMME32 1 1.500 10  -4
BZANDV12 BZANDV30 1 1.010 12  -8
BZANDV17 BZANDV15 1                    2.609 90.00 17  -3       SYMM
BZANDV18 BZANDV16 2                    2.609 90.00 17  -3       SYMM
BZANDV1B BZANDV32 2 1.086 12  -8
BZANDV1G BZANDV1F 4                    2.609 90.00 17  -3       SYMM
BZANDV1H BZANDV1I 3                    2.609 90.00 17  -3       SYMM
BZEEBR30 BZEEBR32 1 1.490 10  -8
BZEEBR30 BZEEBR32 2 1.500 10  -8
BZUREN30 BZUREN32 1 1.500 10  -4
CALB__1A CALB__52 1 1.500  8  -3 115.6
CALB__1C CALB__53 2 1.500  8  -3 115.6
CBAB__11 CBAB__54 3 1.500  8  -4 113.7
CBAB__12 CBAB__52 2 1.500  8  -4 113.7
CBEZ__11 CBEZ__51 1 1.250  8  -4 115.2
CBEZ__12 CBEZ__55 2 1.500  8  -4 113.7
CBEZ__21 CBEZ__51 3 2.000  6  -2 116.2
CCEB__11 CCEB__51 1 1.500  8  -5 111.9
CCEB__11 CCEB__53 2 1.500  8  -4 113.7
CCEB__12 CCEB__53 3 1.500  8  -3 115.6
CCHD__11 CCHD__52 1 1.500  8  -3 115.6
CCHD__13 CCHD__56 2 1.500  8  -4 113.7
CCHD__14 CCHD__54 3 1.500  8  -6 110.1
CCHR__11 CCHR__51 1 1.500  8  -4 113.7
CCHR__12 CCHR__52 2 1.500  8  -1 119.2
CCHT__13 CCHT__54 3 1.500  8   0 121.0
CCHT__21 CCHT__55 2 2.000  6  -2 116.2
CCHT__22 CCHT__51 1 2.000  6  -2 116.2
CCST__11 CCST__23 1 1.480  6  -4 217.4
CCST__11 CCST__51 3 1.500  8  -4 113.7
CCST__12 CCST__56 2 1.500  8  -4 113.7
CCST__51 CCST__23 4 1.450 11   3 241.2
CDAS__12 CDAS__52 2 1.500  8  -5 111.9
CDAS__13 CDAS__54 3 1.500  8  -5 111.9
CDET__11 CDET__54 1 1.500  8   0 121.0
CDET__12 CDET__51 2 1.500  8   0 121.0
CHBM__11 CHBM__55 2 1.500  8  -5 111.9
CHBM__14 CHBM__53 1 1.500  8  -5 111.9
CHRA__12 CHRA__22 1 1.480  6  -2 224.1
CHRD_213 CHRD_215 1                    1.677 90.00 32  -1       SYMM
CHRD_213 CHRD_215 2                    1.677 90.00 32  -1       SYMM
CHRD_214 CHRD_216 3                    1.677 90.00 32  -1       SYMM
CHRD_214 CHRD_216 4                    1.677 90.00 32  -1       SYMM
CHZI__11 CHZI__53 2 1.500  8   0 121.0
CHZI__12 CHZI__51 1 1.500  8   0 121.0
CKLT__11 CKLT__51 1 1.500  8  -4 113.7
CKLT__12 CKLT__52 2 1.500  8  -4 113.7
CKOC__12 CKOC__55 1 1.500  8  -1 119.2
CKOC__13 CKOC__51 2 1.500  8  -1 119.2
CKRA__11 CKRA__51 1 1.500  8  -4 113.7
CKRA__11 CKRA__56 3 1.500  8  -4 113.7
CKRA__12 CKRA__52 2 1.500  8  -4 113.7
CLIS__21 CLIS__54 2 2.000  6  -3 113.7
CLIS__22 CLIS__55 3 2.000  6  -2 116.2
CLIS__22 CLIS__5J 1 2.000  6  -1 118.6
CMAL__21 CMAL__54 1 2.000  6  -3 113.7
CMAL__22 CMAL__52 2 2.000  6  -3 113.7
CMIL__51 CMIL__22 1 1.460 11   5 247.9
CNEZ__11 CNEZ__52 1 1.500  8  -5 111.9
CNEZ__12 CNEZ__51 2 1.500  8  -4 113.7
CNOS__11 CNOS__54 2 1.500  8  -4 113.7
CNOS__12 CNOS__51 1 1.500  8  -4 113.7
COPO__21 COPO__53 1 2.000  6  -3 113.7
COPO__22 COPO__52 2 2.000  6  -4 111.3
COTR__11 COTR__53 2 1.500  8  -4 113.7
COTR__12 COTR__51 1 1.500  8  -4 113.7
COTR__12 COTR__55 3 1.500  8  -4 113.7
CPRE__11 CPRE__59 1 1.500  8   0 121.0
CPRE__21 CPRE__56 2 2.000  6  -3 113.7
CPRN__18 CPRN__22 3 1.480  6   1 234.5
CPRN__18 CPRN__52 4 1.500  8  -1 119.2
CPRN__21 CPRN__51 1 2.000  6  -3 113.7
CPRN__22 CPRN__51 2 2.000  6  -3 113.7
CREP__11 CREP__51 1 1.500  8  -5 111.9
CREP__13 CREP__55 3 1.500  8  -1 119.2
CREP__14 CREP__56 2 1.500  8  -5 111.9
CSLV__1D CSLV__56 2 1.500  8  -4 113.7
CSLV__1I CSLV__51 1 1.500  8  -4 113.7
CSOK__11 CSOK__51 4 1.500  8  -5 111.9
CSOK__12 CSOK__21 1 1.480  6  -2 224.1
CSOK__12 CSOK__55 5 1.500  8  -2 117.4
CSOK__22 CSOK__55 2 2.000  6  -2 116.2
CTAB__51 CTAB__21 1 1.450 11   5 247.9
CTYN__11 CTYN__51 1 1.500  8  -3 115.6
CTYN__12 CTYN__53 2 1.500  8  -3 115.6
CVER__11 CVER__57 2 1.500  8   0 121.0
CVIT__13 CVIT__52 3 1.500  8  -1 119.2
CVIT__21 CVIT__51 1 2.000  6  -3 113.7
CVIT__22 CVIT__52 2 2.000  6  -3 113.7
CVYSH_12 CVYS__53 2 1.500  8  -3 115.6
CVYS__52 CVYS__21 1 1.820  9   2 239.3
D2AHM 22 D2AHM 52 1 2.138  8  -6
D2AHM 23 D2AHM 52 1 1.304 13  -3
D2AHM 23 D2AHM 53 1 2.000  8  -6
D2ALFS11 D2ALFS57 1 1.231 13  -7
D2ALFS11 D2ALFS59 1 1.231 13  -6
D2ALFS13 D2ALFS58 1 1.231 13  -8
D2ALGE11 D2ALGE53 1 1.231 13  -9
D2ALGE11 D2ALGE54 1 1.231 13  -6
D2AS  11 D2AS  51 1 1.231 13  -4
D2AS  12 D2AS  52 1 1.231 13  -4
D2ASSL11 D2ASSL52 1 1.231 13  -6
D2AUDS11 D2AUDS21 1 1.111  9  -3
D2AUDS11 D2AUDS51 1 1.231 13   1
D2AUDS14 D2AUDS23 1 1.111  9  -3
D2AUDS14 D2AUDS59 1 1.231 13  -2
D2BECH11 D2BECH22 1 1.231 13  -1
D2BECH12 D2BECH21 1 1.231 13  -1
D2BECH12 D2BECH51 1 1.231 13 -10
D2BEHS12 D2BEHS52 1 1.231 13  -5
D2BORK11 D2BORK51 1 1.231 13  -6
D2BORK11 D2BORK52 1 1.231 13  -5
D2BORK12 D2BORK51 1 1.231 13  -6
D2BRAN22 D2BRAN51 1 1.231 13 -10
D2BRAN23 D2BRAN52 1 1.269 13 -12
D2BRFW11 D2BRFW52 1 1.231 13  -2
D2BRFW12 D2BRFW51 1 1.231 13  -3
D2BRUN11 D2BRUN21 1 1.111  9   0
D2BRUN12 D2BRUN59 1 1.231 13  -3
D2BUTL11 D2BUKZ8A 1 1.000 13   2
D2BUTL11 D2BUKZ8A 2 1.000 13   2
D2BUTL12 D2BUKD8A 1 1.000 13  -2
D2BUTL12 D2BUKD8A 2 1.000 13  -2
D2BUTL12 D2BUKE2A 1 1.000 13  -2
D2BUTL12 D2BUKE2A 2 1.000 13  -2
D2CLPO23 D2CLPO51 1 1.656  9  -2
D2CLPO24 D2CLPO52 1 1.223 13  -8
D2CONN11 D2CONN58 1 1.231 13  -7
D2CONN12 D2CONN57 1 1.231 13  -9
D2CONO12 D2CONO29 1 1.111  9   0
D2CONO12 D2CONO59 1 1.231 13  -7
D2CONO13 D2CONO28 1 1.231 13   0
D2DIEL11 D2DIEL13 1                    1.271 90.00 32   0 0.000 SYMM
D2DIEL12 D2DIEL15 2                    1.271 90.00 32   0 0.000 SYMM
D2DIEL13 D2DIEL51 1 1.231 13  -5
D2DIEL13 D2DIKE21 1 1.304 14   6
D2DIEL15 D2DIEL51 1 1.231 13  -5
D2DIEL15 D2DIKZ8A 1 1.000 13  -3
D2DIEL15 D2DIKZ8A 2 1.000 13  -3
D2DILL11 D2DILL52 1 1.231 13  -4
D2DIPP12 D2DIPP51 1 1.231 13  -4
D2DIPP12 D2DIPP59 1 1.231 13  -5
D2DOEH22 D2DOEH55 1 1.231 13  -2
D2DOEH25 D2DOEH54 1 1.231 13  -4
D2DOEW11 D2DWKD1A 1 1.281 10   7
D2DOEW11 D2DWKD1A 2 1.281 10   7
D2DOEW11 D2DWKE1A 1 1.316  8  -6
D2DOEW11 D2DWKE1A 2 1.316  8  -6
D2DOEW17 D2DWKZ1A 1 1.389  8   3
D2DOEW17 D2DWKZ1A 2 1.389  8   3
D2DOLL11 D2DOLL52 1 1.231 13  -6
D2DOLL12 D2DOLL51 1 1.231 13  -6
D2EICK11 D2EICK51 1 1.333 12  -8
D2EICK12 D2EICK51 1 1.231 13 -10
D2EICK12 D2EICK52 1 1.231 13  -5
D2ELSE11 D2ELSE51 1 1.231 13  -4
D2ELSE12 D2ELSE52 1 1.231 13  -5
D2ELT 12 D2ELT 53 1 1.231 13  -3
D2EMOS11 D2EMOS28 2 1.111  9   0
D2EMOS11 D2EOKE8A 1 1.045 13 -13
D2EMOS11 D2EOKE8A 2 1.045 13  -1
D2EMOS12 D2EMOS29 1 1.111  9  -9
D2EMOS12 D2EMOS51 1 1.231 13 -13
D2EMOS12 D2EMOS59 1 1.231 13 -11
D2EMOS12 D2EOKZ8A 1 1.045 13  -1
D2EMOS12 D2EOKZ8A 2 1.045 13  -1
D2EMOS12 D2EORI39 1 1.231 13  -3
D2ETZ 11 D2ETZ 53 1 1.231 13  -2
D2ETZ 12 D2ETZ 51 1 1.231 13  -2
D2FARG12 D2FARG59 1 1.231 13  -7
D2FEDD11 D2FEDD21 1 1.111  9   1
D2FEDD13 D2FEDD23 1 1.111  9   1
D2FRAN21 D2FRAM58 1 1.231 13 -10
D2FRAN21 D2FRAM59 1 1.269 13 -10
D2FRAN22 D2FRAM54 1 1.231 13  -4
D2FRAN22 D2FRAN52 1 1.231 13  -2
D2FRSW11 D2FRSW56 1 1.231 13  -9
D2FRSW12 D2FRSW57 1 1.231 13  -8
D2FRSW12 D2FRSW57 2 1.231 13 -12
D2GANK11 D2GANK51 1 1.231 13  -6
D2GANK12 D2GANK51 1 1.231 13  -6
D2GIEN11 D2GIEN59 1 1.231 13  -3
D2GIEN12 D2GIEN52 1 1.231 13  -5
D2GIEN12 D2GIEN59 1 1.231 13  -4
D2GKRO11 D2GKRO21 1 2.000  9  -2
D2GKRO11 D2GKRO21 2 1.385 13  -1
D2GKRO12 D2GKRO22 1 1.385 13  -1
D2GKRO21 D2GKRO52 1 1.231 13  -7
D2GKRO22 D2GKRO51 1 1.231 13  -6
D2GLEI21 D2GLEI54 1 1.231 13  -9
D2GLEI22 D2GLEI52 1 1.231 13 -12
D2GODE21 D2GODE51 1 1.654 13  -4
D2GODE21 D2GODE52 1 1.656  9  -1
D2GOET21 D2GOET51 1 1.231 13 -10
D2GOET22 D2GOET51 1 1.177 13  -9
D2GROH11 D2GROH52 1 1.231 13 -13
D2GROH12 D2GROH51 1 1.231 13 -13
D2HAMN21 D2HAMN52 1 1.667  9   0
D2HAMN22 D2HAMN52 1 1.656  9   1
D2HAND11 D2HAND51 2 1.231 13  -2
D2HAND12 D2HAND52 1 1.231 13  -4
D2HAND12 D2HAND53 1 1.231 13  -4
D2HAND14 D2HAND53 2 1.231 13  -4
D2HAND15 D2HAND51 1 1.231 13  -1
D2HANW21 D2HANW51 1 1.231 13  -9
D2HANW22 D2HANW52 1 1.231 13  -9
D2HARD11 D2HARD52 1 1.231 13  -7
D2HARD11 D2HARD52 2 1.231 13  -4
D2HARD11 D2HARD52 3 1.231 13  -6
D2HATT11 D2HATT52 1 1.229 13  -7
D2HEIW11 D2HEIW51 1 1.231 13   1
D2HEIW11 D2HEIW52 1 1.231 13  -3
D2HEIW12 D2HEIW53 1 1.231 13   1
D2HELM11 D2HELM53 1 1.238 13  -6
D2HELM12 D2HELM52 1 1.223 13  -6
D2HUSN11 D2HUSN53 1 1.231 13  -1
D2HUSN12 D2HUSN51 1 1.231 13  -5
D2HUSN12 D2HUSN53 1 1.231 13  -1
D2HWYK11 D2HWYK51 1 1.231 13   3
D2IN  21 D2IN  51 1 1.300 13   1
D2IRS 11 D2IRS 29 1 1.231 13  -2
D2IRS 11 D2IRS 51 1 1.231 13  -5
D2IRS 12 D2IRS 51 2 1.231 13  -5
D2ITZW21 D2ITZW53 1 1.656  9   0
D2ITZW22 D2ITZW53 1 1.656  9   0
D2JARD11 D2JARD52 1 1.231 13  -4
D2JARD12 D2JARD51 2 1.231 13  -5
D2KARB12 D2KARB52 1 1.231 13  -5
D2KIES21 D2KIES51 1 1.656  9  -7
D2KIES22 D2KIES51 1 1.656  9  -1
D2KIEW22 D2KIEW51 1 1.656  9  -6
D2KILS11 D2KILS51 1 1.231 13   0
D2KILS11 D2KILS52 3 1.231 13  -7
D2KLIS11 D2KLIS53 1 1.231 13  -1
D2KLIS12 D2KLIS51 1 1.231 13  -1
D2KLIS12 D2KLIS51 2 1.231 13  -5
D2KR  21 D2KR  51 1 1.231 13  -4
D2KR  22 D2KR  51 1 1.231 13  -5
D2KRI 11 D2KRI 53 1 1.231 13  -5
D2KRI 12 D2KRI 52 1 1.231 13  -5
D2KRUE11 D2KRUE52 1 1.231 13   1
D2KUMM12 D2KUMM51 1 1.231 13   2
D2LAGE21 D2LAGE51 1 1.231 13  -1
D2LAMS11 D2LAMS51 1 1.231 13  -8
D2LAMS12 D2LAMS52 1 1.231 13  -7
D2LAND11 D2LAND21 1 1.385 13  -2
D2LAND12 D2LAND24 1 2.022  9  -1
D2LAND21 D2LAND62 1 1.238 13  -6
D2LAND22 D2LAND61 1 1.231 13  -5
D2LBEC21 D2LBEC51 1 1.656  9  -1
D2LBEC22 D2LBEC51 1 1.656  9  -1
D2LEHR21 D2LEHR52 1 1.231 13  -9
D2LEHR21 D2LEHR5C 1 1.231 13  -7
D2LEHR22 D2LEHR59 1 1.177 13  -5
D2LU  21 D2LU  52 1 1.231 13   0
D2LU  21 D2LU  52 2 1.231 13   0
D2LUEN11 D2LUEN52 1 1.231 13  -9
D2LUEN11 D2LUEN53 1 1.231 13  -7
D2MBG 21 D2MBG 53 1 1.246 13  -5
D2MBG 22 D2MBG 51 1 1.246 13  -4
D2MECK11 D2MECK59 1 1.231 13   1
D2MECK12 D2MECK58 1 1.231 13  -6
D2MEHN12 D2MEHR29 2 1.111  9  -1
D2MEHN13 D2MEHR28 2 1.111  9  -1
D2MEIS21 D2MEIS51 1 1.231 13  -7
D2MH  11 D2MH  52 1 1.231 13  -5
D2MH  12 D2MH  51 1 1.231 13  -5
D2NFI 21 D2NFI 51 1 1.231 13   0
D2NFI 22 D2NFI 52 1 1.231 13  -2
D2NFI 22 D2NFI 52 2 1.231 13  -2
D2NLAN11 D2NLAN51 1 1.231 13  -4
D2OBA 11 D2OBA 51 1 1.231 13  -3
D2OBA 13 D2OBA 2G 1 1.231 13  -2
D2OBA 13 D2OBA 57 1 1.231 13  -2
D2OBR 21 D2OBR 52 1 1.231 13  -4
D2OBR 22 D2OBR 51 1 1.231 13  -4
D2OD  12 D2OD  51 1 1.231 13  -4
D2OH  11 D2OH  22 1 1.231 13   0
D2OH  12 D2OH  21 1 1.231 13   0
D2OHLS11 D2OHLS52 1 1.231 13  -5
D2OHLS12 D2OHLS51 2 1.231 13  -5
D2PI  21 D2PI  53 1 1.231 13  -2
D2PI-N22 D2PI  52 1 2.125  8  -3
D2PI-N22 D2PI  52 2 2.138  8  -3
D2PLA 11 D2PLA 51 1 1.231 13  -8
D2PT  12 D2PT  21 1 1.250 13   1
D2PT  12 D2PT  52 1 1.231 13  -7
D2PT  13 D2PT  22 1 1.231 13   1
D2PT  21 D2PT  52 1 2.125  8  -3
D2PT  22 D2PT  51 1 2.125  8  -3
D2RAI 11 D2RAI 21 1 1.245 13  -3
D2RAI 11 D2RAI 52 1 1.231 13  -6
D2RAI 12 D2RAI 59 1 1.231 13  -6
D2RE  22 D2RE  51 1 1.231 13  -2
D2RED 11 D2RED 52 1 1.231 13  -6
D2RED 14 D2RED 51 1 1.231 13  -6
D2SD-N11 D2SD  53 1 1.231 13  -5
D2SD-N12 D2SD  51 1 1.231 13  -7
D2SD-N12 D2SD  52 1 1.231 13  -6
D2SDON11 D2SDON52 1 1.231 13  -3
D2SDON12 D2SDON51 1 1.231 13  -3
D2SDON12 D2SDON51 2 1.231 13  -1
D2SHUW11 D2SHUW51 1 1.231 13  -3
D2SHUW13 D2SHUW52 1 1.231 13  -5
D2SI  23 D2SI  51 1 2.000  8  -3
D2SI  23 D2SI  54 1 2.000  8  -3
D2SIEM14 D2SIEM21 1 1.231 13   5
D2SIEM14 D2SIEM54 1 1.231 13   3
D2SIT 22 D2SIT 52 1 1.300 13  -3
D2SOTT11 D2SOTT51 1 1.231 13  -6
D2SOTT11 D2SOTT52 1 1.231 13  -5
D2SOTT12 D2SOTT21 1 1.111  9  -4
D2SOTT12 D2SOTT52 1 1.231 13  -5
D2STAD11 D2STAD58 1 1.231 13  -6
D2STAD13 D2STAD57 1 1.231 13  -5
D2STAW11 D2STAW21 1 1.111  9   2
D2STAW12 D2STAW21 1 1.111  9   2
D2TRE 21 D2TRE 52 1 1.231 13  -4
D2TRE 22 D2TRE 54 1 1.231 13  -4
D2TWIS11 D2TWIS51 1 1.231 13  -3
D2TWIS12 D2TWIS51 1 1.231 13   2
D2UWES11 D2UWES21 1 1.385 13  -3
D2UWES12 D2UWES52 1 1.231 13  -4
D2VELT21 D2VELT52 1 1.231 13  -3
D2VELT22 D2VELT51 1 1.231 13  -7
D2VOER12 D2VOER52 1 1.231 13  -9
D2VOSL21 D2VOSL51 1 1.667  9  -3
D2VOSL22 D2VOSL52 1 1.656  9  -3
D2WAHL11 D2WAHL22 1 1.385 13   0
D2WAHL12 D2WAHL21 1 1.400 13   0
D2WECH21 D2WECH51 1 1.231 13  -7
D2WECH22 D2WECH52 1 1.269 13  -7
D2WG  13 D2WG  51 1 1.231 13  -5
D2WG  14 D2WG  18 1                    1.271 90.00 32   0 0.000 SYMM
D2WG  14 D2WG  18 2                    1.271 90.00 32   0 0.000 SYMM
D2WG  15 D2WG  19 1                    1.271 90.00 32   0 0.000 SYMM
D2WG  15 D2WG  19 2                    1.271 90.00 32   0 0.000 SYMM
D2WILW11 D2WILW51 2 1.231 13  -2
D2WILW12 D2WILW51 2 1.231 13  -1
D2WUER11 D2WUER21 1 2.011  9  -2
D2WUER11 D2WUER51 1 1.231 13  -5
D2WUER13 D2WUER22 1 1.231 13  -7
D2WUER13 D2WUER52 1 1.231 13  -5
D2ZOL 21 D2ZOL 52 1 1.308 13  -4
D2ZOL 22 D2ZOL 51 1 1.154 13  -2
D43BRS26 D43B_F11 4 1.140  8   1       1.782 90.00 17  -1       ASYM
D43BRS5A D43BRS22 1 1.231 13   3
D43BRS5B D43BRS22 2 1.215 13   3
D43BRS5C D43BRS26 3 1.231 13   3
D43B_Y11 D43B_Y21 1 1.154 13   2
D43B_Y11 D43B_Y21 2 1.154 13   2
D43B_Y12 D43B_Y22 3 1.154 13   2
D43B_Y12 D43B_Y22 5 1.154 13   2
D4ALMN5A D4ALMN21 1 1.077 13   6
D4ALMN5B D4ALMN22 2 2.143  7   2
D4ALTB5I D4AL1U13 1 1.154 13   3
D4ALTB5J D4AL1U14 2 1.154 13   3
D4BIRK5C D4BIRK22 1 1.778  9   2
D4BIRK5D D4BIRK22 2 1.778  9   2
D4BRNK5A D4BRNK22 1 1.767  9   2
D4BRNK5B D4BRNK22 2 1.767  9   4
D4BRUK5I D4BRUK11 1 1.222  9   3
D4BUEH5A D4BUEH21 1 1.778  9   4
D4BZWN5I D4BZWN11 1 1.154 13   3
D4DAXL11 D4DAXL21 2 1.444  9   1
D4DAXL12 D4DAXL22 1 1.444  9   1
D4DAXL5A D4DAXL21 1 1.778  9   2
D4DAXL5I D4DAXL11 3 1.222  9   1
D4DELL5I D4DELL11 1 1.231 13   2
D4DELL5J D4DELL12 2 1.231 13   2
D4EDSB5I D4EDSB13 1 1.154 13   0
D4EICH11 D4EICH23 1 1.444  9   2
D4EICH5A D4EICH23 1 1.667  9   3
D4EICH5B D4EICH24 2 1.778  9   5
D4EICH5C D4EICH23 3 1.667  9   3
D4EICH5I D4EICH12 2 1.231 13   9
D4ENGS5I D4ENGS11 1 1.231 13   1
D4ENGS5J D4ENGS11 2 1.231 13   0
D4GKMA22 D4GKMA21 2 1.250  8  -4       1.750 90.00 16  15       ASYM
D4GKMB5A D4GKMB22 1 1.778  9  -1
D4GKMB5B D4GKMB22 3 1.778  9  -1
D4GKMB74 D4GKMB22 1 1.333  9  -4
D4GKMB74 D4GKMB22 2 1.333  9  -4
D4GKMC57 D4GKMA21 1 1.778  9   1
D4GKMC57 D4GKMC51 2                    2.669 90.00 13   9       ASYM
D4GKMC58 D4GKMA21 2 1.778  9   0
D4GKMC58 D4GKMC51 3                    2.669 90.00 13   1       ASYM
D4GKMC59 D4GKMA22 3 1.455 11   1
D4GKMC59 D4GKMC52 4                    2.025 90.00 16 -11       ASYM
D4GOHF5I D4GOHF13 1 1.222  9   4
D4GRKR5I D4GRKR14 1 1.154 13   1
D4GRKR5J D4GRKR13 2 1.154 13   2
D4GROG5I D4GR2G12 1 1.231 13   3
D4GROG5J D4GROG12 2 1.222  9   4
D4GROG5K D4GROG13 3 1.231 13  11
D4GROG5L D4GR2G13 4 1.231 13   2
D4GURT5A D4GURT21 1 1.692 13   3
D4GURT5B D4GURT22 2 1.692 13   3
D4HDSU5A D4HDSU21 1 1.667  9   5
D4HDSU5B D4HDSU22 2 1.778  9   4
D4HOEP5I D4HOEP11 1 1.231 13   8
D4HOEP5J D4HOEP12 2 1.231 13   3
D4HRBT5I D4HRBT11 1 1.154 13   1
D4HRBT5J D4HRBT12 2 1.154 13   1
D4HUEF5I D4HUEF13 1 1.222  9   3
D4HUEF5J D4HUEF12 2 1.222  9   3
D4KAOS5A D4KAOS21 1 1.667  9   8
D4KAWS5A D4KAWS21 1 1.667  9   6
D4KAWS5B D4KAWS22 2 1.778  9   5
D4KRSX5A D4SWSD22 1 1.767  9  -1
D4KRSX5B D4SWSD21 2 1.222  9   4
D4KUHM12 D4KUHM21 1                    1.385 60.00 13  -5       ASYM
D4KUMR5A D4KUMR21 1 1.667  9   2
D4KUMR5B D4KUMR22 2 1.154 13   3
D4KUPZ5I D4KUPZ19 1 1.231 13   3
D4KUPZ5J D4KUPZ19 3 1.222  9   3
D4KUPZ5K D4KUPZ18 2 1.231 13   3
D4LAIC5I D4LAIC12 1 1.077 13   2
D4MEZN5I D4MEZN12 1 1.154 13  -1
D4MEZN5J D4MEZN11 2 1.231 13   2
D4MULH5I D4MULH14 1 1.222  9   3
D4MULH5J D4MULH11 2 1.222  9   6
D4MULH5K D4MULH14 3 1.222  9   5
D4NEUR12 D4NEUR22 2 1.385 13   1
D4NEUR21 D4NEUR11 1 1.231 13  -1
D4NSTN5I D4NSTN11 1 1.222  9  -1
D4OBJT5I D4OBJT11 1 1.154 13   3
D4OBJT5J D4OBJT11 2 1.154 13   3
D4OWAL5A D4OWAL22 1 1.667  9   3
D4OWAL5B D4OWAL22 2 1.667  9   2
D4PULV21 D4PULV12 3 1.231 13   0
D4PULV5A D4PULV21 1 1.231 13   3
D4PULV5I D4PULV13 6 1.222  9   7
D4PULV5J D4PULV13 7 1.222  9   1
D4PULV5K D4PULV12 4 1.231 13   4
D4PULV5L D4PULV12 5 1.154 13   2
D4ROLS5I D4ROLS13 1 1.154 13  -1
D4SLDR5I D4SLDR12 1 1.231 13   1
D4SLDR5J D4SLDR11 2 1.231 13   1
D4STOC5A D4STOC21 1 1.692 13   1
D4STOC5B D4STOC21 2 1.692 13   0
D4TRSN12 D4TRSN5J 2 1.231 13  -1
D4TRSN5I D4TRSN11 1 1.222  9   4
D4VILL5I D4VILL11 1 1.231 13  10
D4WDLN22 D4WDLN11 1 1.154 13   5
D4WDLN5A D4WDLN22 1 1.154 13   0
D4WDLN5I D4WDLN13 1 1.222  9   2
D4WDLN5J D4WDLN11 2 1.222  9   5
D4WEIE5A D4WEIR21 1 1.667  9   3
D4WEIE5B D4WEIR22 2 1.077 13   1
D4WEIE5C D4WEIR21 3 1.077 13   6
D4WEIE5D D4WEIR21 4 1.778  9   0
D4WIES5A D4WIES21 1 1.778  9   1
D4WIES5I D4WIES11 1 1.222  9   5
D4WNHE5A D4WNHE21 1 1.778  9  -3
D7A83070 D7A8302B 1 1.222  9   0
D7A83071 D7A8302B 1 1.222  9   1
D7A83072 D7A8302A 1 1.222  9   0
D7AKLE5A D7AKLE2C 1 2.174  7   5
D7AKLE5D D7AKLE2A 1 2.174  7   5
D7ARPE5A D7ARPE1A 1 1.202 13   6
D7BABA5B D7BABA11 1 1.231 13  13
D7BABA5C D7BABA12 1 1.231 13   9
D7BABA61 D7BABA2A 1 1.222  9   2
D7BACH51 D7BACH1A 1 1.231 13  10
D7BACH52 D7BACH1A 1 1.231 13  10
D7BAYR71 D7BAYR21 1 1.444  9   0
D7BAYX5B D7BAYX21 1 1.222  9   3
D7BEEC5A D7BEEC21 1 1.222  9   3
D7BEEC5C D7BEEC22 1 1.222  9   2
D7BERG7A D7BERG1A 1 1.222  9   0
D7BEXB7A D7BEXB1A 1 1.222  9   0
D7BIBL71 D7BIBL1A 1 1.250 12   0
D7BIBL72 D7BIBL1A 1 1.250 12   0
D7BIBL73 D7BIBL1A 1 1.250 12   0
D7BIBL74 D7BIBL1A 1 1.250 12   0
D7BIBL75 D7BIBL1A 1 1.250 12   0
D7BIBL76 D7BIBL1A 1 1.250 12   0
D7BIBL7A D7BIBL1B 1 1.222  9   0
D7BIDI5A D7BIDI1O 1 1.231 13   6
D7BISC5A D7BISC1A 1 1.231 13  11
D7BISC5B D7BISC1A 1 1.231 13   9
D7BISC5C D7BISC1B 1 1.231 13  10
D7BIXT5D D7BIXT2A 1 1.222  9   2
D7BIXT5D D7BIXT2B 1 1.222  9   2
D7BKWL71 D7BKWL10 1 1.250  9   2
D7BOCH5A D7BOCH2A 1 1.238 13   5
D7BOCH5B D7BOCH2A 1 1.222  9   4
D7BOCK5A D7BOCK2N 1 1.222  9   6
D7BOCK5G D7BOCK2S 1 1.222  9   7
D7BOLA5B D7BOLA2A 1 1.222  9   6
D7BOLA5D D7BOLA2A 1 1.222  9   6
D7BOLA71 D7BOLA2A 1 1.444  9   0
D7BRAU2A D7BRAU1A 1 1.231 13   1
D7BRAU5A D7BRAU2A 1 1.222  9   4
D7BRAU5B D7BRAU2B 1 1.222  9   5
D7BUER1A D7BUER2C 1                    1.389 -60.0  9   0       ASYM
D7BUER2A D7BUER1B 1 1.231 13   0
D7BUER51 D7BUER2A 1 1.222  9   5
D7BUER52 D7BUER1A 1 1.231 13   8
D7BUER59 D7BUER1B 1 1.231 13   9
D7BUES2A D7BUES1A 1 1.231 13   2
D7DAHL5A D7DAHL12 1 1.231 13  11
D7DAHL5B D7DAHL11 1 1.231 13  10
D7DAUR1A D7DAUR2B 1                    1.389 60.00  9  -2       ASYM
D7DAUR1A D7DAUR71 1 1.000  1   0
D7DAUR1B D7DAUR2A 1                    1.385 60.00  9  -2       ASYM
D7DAUR5A D7DAUR1B 1 1.231 13  10
D7DAUR5C D7DAUR1A 1 1.231 13  10
D7DETT5A D7DETT1A 1 1.231 13  12
D7DILH71 D7DILH2A 1 1.444  9   1
D7DILH71 D7DILH2A 2 1.444  9   1
D7DILH72 D7DILH2B 1 1.444  9   0
D7DILH72 D7DILH2B 2 1.444  9   0
D7DUEL5A D7DUEL2C 1 1.231 13   8
D7DUEL5B D7DUEL2C 1 1.231 13   9
D7DUEN5A D7DUEN2A 1 1.222  9   7
D7EDEL71 D7EDEL2A 1 1.444  9   3
D7EDEL72 D7EDEL2B 1 1.444  9   4
D7EIBE2C D7EIBE1A 1 1.231 13   4
D7EIBE5A D7EIBE1A 1 1.231 13  11
D7EIBE5C D7EIBE1B 1 1.231 13  11
D7EISE5A D7EISE2B 1 1.222  9   5
D7EISE5B D7EISE2A 1 1.222  9   4
D7ELLE5A D7ELLE2A 1 1.231 13   8
D7ELLE5B D7ELLE2A 1 1.231 13   8
D7ELME5A D7ELME2B 1 1.231 13   6
D7ELME5B D7ELME2B 1 1.231 13   6
D7ELVE5A D7ELVE2A 1 1.232  9   4
D7ELVE5A D7ELVE2A 2 1.178  9   4
D7ELVE5B D7ELVE2B 1 1.178  9   4
D7EMSB70 D7KWEM2B 1 1.222  9   0
D7EMSC70 D7KWEM2C 1 1.222  9   0
D7EMSD70 D7KWEM10 1 1.500  9   0
D7EMSD71 D7KWEM11 1 1.500  9  -1
D7EMSD72 D7KWEM12 1 1.500  9   0
D7ENNI5A D7ENNI1S 1 1.231 13   0
D7ENSD2A D7ENSD1A 1 1.231 13   4
D7ENSD2A D7ENSD2B 2                    2.600 90.00 14   0       SYMM
D7ENSD5A D7ENSD2B 1 1.222  9   4
D7ENSD5A D7ENSD2B 2 1.222  9   0
D7ENSD5C D7ENSD2B 1 1.222  9   2
D7ENSD71 D7ENSD2B 1 1.444  9   0
D7ENSD71 D7ENSD5A 1 1.444  9   0
D7FUEH5A D7FUEH2A 1 1.222  9   6
D7FUEH5B D7FUEH2A 1 1.222  9   7
D7FWS 5A D7FWS 22 1 1.231 13   8
D7FWS 5B D7FWS 21 1 1.231 13   8
D7GARE59 D7GARE1A 1 1.231 13   0
D7GARE59 D7GARE1B 1 1.231 13   0
D7GARE5A D7GARE1A 1 1.231 13   0
D7GARE5B D7GARE1A 1 1.231 13   0
D7GARE5B D7GARE1B 1 1.231 13   0
D7GARE5B D7GARE2C 1 1.158  9   4
D7GARE5B D7GARE2D 1 1.195  9   4
D7GARE5B D7GARE2D 2 1.195  9   4
D7GARE5F D7GARE2D 1 1.195  9   4
D7GEIT71 D7GEIT1A 1 1.250  9   4
D7GEIT72 D7GEIT1B 1 1.250  9   3
D7GELL5A D7GELL2B 1 1.222  9   5
D7GELL5B D7GELL2B 1 1.222  9   5
D7GELS5A D7GELS21 1 1.222  9   5
D7GERS1A D7GERS71 1 1.000  1   0
D7GERS2A D7GERS1A 1 1.231 13   0
D7GERS2C D7GERS1B 1 1.231 13   0
D7GERS5A D7GERS1B 1 1.231 13   6
D7GERS5C D7GERS1A 1 1.231 13   6
D7GERS5C D7GERS2A 1 1.200 13   0
D7GERS5E D7GERS1Z 1 1.231 13   0       1.550 -90.0 20   0       ASYM
D7GERS72 D7GERS11 1 1.222  9   0
D7GERS7F D7GERS2A 1 1.222  9   0
D7GERS7G D7GERS2C 1 1.222  9   0
D7GERS7I D7GERS2A 1 1.222  9   0
D7GOHR5A D7GOHR2A 1 1.200  9   5
D7GREM5A D7GREM2A 1 1.222  9   5
D7GREM5B D7GREM2A 1 1.222  9   5
D7GREM5D D7GREM2A 1 1.222  9   7
D7GRON1A D7GRON1B 2 1.283  6   0       1.111 90.00 18   0       ASYM
D7GRON5F D7GRON1B 1 1.231 13   7
D7GRON5F D7GRON22 1 1.200 13   5
D7GUET5A D7GUET1B 1 1.231 13   7
D7GUET5A D7GUET21 1 1.200 13   8
D7GUET5C D7GUET1A 1 1.231 13   7
D7GUET5C D7GUET1B 1 1.231 13   8
D7GUND5A D7GUND1A 1 1.231 13   3
D7HALF5B D7HALF1A 1 1.231 13   9
D7HAMB5A D7HAMB2B 1 1.222  9   5
D7HAMB5B D7HAMB2A 1 1.222  9   5
D7HANE1B D7HANE1A 3                    1.466 90.00 17   0       SYMM
D7HANE1B D7HANE1A 4                    1.466 90.00 17   0       SYMM
D7HANE2B D7HANE1B 1 1.231 13   0
D7HANE5B D7HANE2B 1 1.231 13   3
D7HANE5C D7HANE1A 1 1.231 13   5
D7HATT2A D7HATT1A 1 1.257 13   2
D7HATT5B D7HATT2B 1 1.200 13   6
D7HATT5F D7HATT1A 1 1.231 13   9
D7HATT5H D7HATT2A 1 1.200 13   8
D7HATT5H D7HATT2B 1 1.200 13   7
D7HERN74 D7HERN24 1 1.222  9  -2
D7HERT1A D7HERT21 1                    1.385 60.00  9   0       ASYM
D7HESS5A D7HESS21 1 1.222  9   5
D7HESS5B D7HESS11 1 1.231 13   9
D7HOMB5A D7HOMB21 1 1.778  9   4
D7HONE5A D7HONE1A 1 1.233 13   7
D7HONE5B D7HONE1C 1 1.233 13   7
D7HONE71 D7HONE1A 1 1.250 17   1
D7HUEL5A D7HUEL1A 1 1.231 13  11
D7HULF5B D7HULF1C 1 1.231 13   9
D7IBBE5A D7IBBE22 1 1.222  9   0
D7IBBE5B D7IBBE1S 1 1.231 13   0
D7KARN5A D7KARN1A 1 1.231 13  11
D7KARN5B D7KARN1A 1 1.231 13  11
D7KELS5A D7KELS1A 1 1.231 13  11
D7KELS5B D7KELS1A 1 1.231 13  12
D7KKE 7A D7YKKE1E 1 1.213 10   0
D7KKE 7A D7YKKE1E 2 1.222  9   0
D7KNAP5B D7KNAP1A 1 1.231 13   8
D7KOBL5A D7KOBL1A 1 1.231 13  10
D7KOPE5A D7KOPE23 1 1.222  9   5
D7KOPE5B D7KOPE24 1 1.222  9   5
D7KOTT5A D7KOTT11 1 1.231 13   7
D7KRBG7B D7KRBG1A 1 1.222  9   0
D7KRBG7B D7KRBG1B 1 1.222  9   1
D7KRBG7C D7KRBG1C 1 1.210  9   1
D7KRBG7C D7KRBG1D 1 1.222  9   0
D7KRIF1A D7KRIF71 1 1.000  1   0
D7KRIF5A D7KRIF1B 1 1.231 13  11
D7KRIF5C D7KRIF1A 1 1.231 13   9
D7KRIF5D D7KRIF1A 1 1.231 13  10
D7KRUC5A D7KRUC1A 1 1.231 13   7
D7KRUC5B D7KRUC1B 1 1.231 13   7
D7KUSE1B D7KUSE71 1 1.000  1   0
D7KUSE2C D7KUSE1A 1 1.231 13   0
D7KUSE5B D7KUSE1B 1 1.231 13   0
D7KUSE5C D7KUSE1A 1 1.231 13   8
D7KUSE5C D7KUSE2A 1 1.254 13   7
D7KWDA71 D7YKWD11 1 1.278  9  -1
D7KWDA71 D7YKWD11 2 1.278  9  -1
D7KWHD71 D7KWHD55 1 1.778  9   0
D7KWHE71 D7KWHE16 1 1.250  9  -1
D7KWHU7A D7KWHU2A 1 1.222  9  -2
D7KWHU7B D7KWHU2B 1 1.222  9  -3
D7KWKN70 D7YKWK2B 1 1.389  9   0
D7KWKN71 D7KWKN11 1 1.389  9   1
D7KWKN72 D7YKWK2B 1 1.389  9  -2
D7KWKN7B D7KWKN1C 1 1.250  9  -1
D7KWNI71 D7KWNI11 1 1.250 12   0
D7KWST70 D7KWST10 1 1.023 11   0
D7KWVI71 D7VIAN2A 1 1.222  9   0
D7KWVI72 D7VIAN2A 1 1.222  9  -3
D7KWVI73 D7VIAN2F 1 1.222  9  -2
D7KWVI74 D7VIAN2F 1 1.222  9  -2
D7KWVI75 D7VIAN2F 1 1.222  9  -3
D7KWVI76 D7VIAN2K 1 1.222  9  -4
D7KWVI77 D7VIAN2K 1 1.222  9   0
D7KWVI78 D7VIAN2P 1 1.222  9  -3
D7KWVI79 D7VIAN2P 1 1.222  9  -3
D7KWVI7A D7VIAN20 1 1.500 10  -3
D7KWVI7B D7VIAN2K 1 1.500 10   0
D7KWWA70 D7KWWA10 1 1.440 10  -1
D7KWWA79 D7KWWA29 1 1.333  9   0
D7KWWS71 D7KWWS1A 1 1.222  9  -4
D7KWWS7D D7KWWS1D 1 1.222  9   0
D7LAMB5A D7LAMB1A 1 1.231 13  10
D7LAMB5B D7LAMB1B 1 1.231 13  10
D7LECH5A D7LECH1A 1 1.231 13   4
D7LECH5B D7LECH1A 1 1.231 13   4
D7LEUP5A D7LEUP15 1 1.231 13   7
D7LIES5A D7LIES1A 1 1.231 13  12
D7LIMB5A D7LIMB1A 1 1.231 13   9
D7LIMB5A D7LIMB1B 1 1.231 13   9
D7LIMB5C D7LIMB1B 1 1.231 13   9
D7LIND5B D7LIND1B 1 1.231 13   8
D7LIND5C D7LIND1A 1 1.231 13   9
D7LIPB5A D7LIPB11 1 1.231 13   7
D7LIPB5B D7LIPB12 1 1.231 13   7
D7LUES5A D7LUES2B 1 1.222  9   3
D7LUES5B D7LUES2A 1 1.222  9   1
D7LUES5C D7LUES1A 1 1.231 13   7
D7MAXA5B D7MAXA1A 1 1.231 13   0
D7MECK5B D7MECK1A 1 1.231 13  10
D7MECK5C D7MECK1A 1 1.231 13  13
D7MEIT5A D7MEIT1B 1 1.231 13   5
D7MEIT5C D7MEIT1C 1 1.231 13   4
D7MENG51 D7MENG1B 1 1.231 13   7
D7MEPP5A D7MEPP1B 1 1.231 13   7
D7MEPP5B D7MEPP1A 1 1.231 13   0
D7MEPP71 D7MEPP1B 1 1.250 12   0
D7MEPP72 D7MEPP1A 1 1.250 12   0
D7METT5A D7METT1A 1 1.231 13   8
D7METT5B D7METT1B 1 1.231 13   9
D7MUEN5A D7MUEN2A 1 1.222  9   2
D7MUEN5B D7MUEN2B 1 1.222  9   3
D7MUEN5C D7MUEN2A 1 1.222  9   4
D7MUES5A D7MUES21 1 1.231 13   0
D7MUTT5A D7MUTT2A 1 1.778  9   5
D7MUTT5A D7MUTT2A 2 1.778  9   0
D7NAUS59 D7NAUS1Z 1 1.231 13   0       1.550 -90.0 20   0       ASYM
D7NAUS5E D7NAUS19 1 1.231 13   0       1.550 -90.0 20   0       ASYM
D7NAUS7B D7YNAU2C 1 1.222  9   0
D7NAUS7C D7NAUS2C 1 1.222  9   0
D7NAUS7D D7YNAU2C 1 1.222  9   0
D7NAUS7E D7NAUS2B 1 1.222  9   0
D7NAUS7F D7NAUS2E 1 1.222  9   0
D7NAUS7G D7NAUS12 1 1.222  9  -1
D7NAUS7H D7NAUS1G 1 1.222  9  -3
D7NAUS7K D7NAUS11 1 1.222  9  -2
D7NAUS7K D7NAUS11 2 1.222  9  -2
D7NEHD5A D7NEHD1A 1 1.233 13   3
D7NEHD5B D7NEHD1B 1 1.231 13   4
D7NEUR7B D7YNEU1B 1 1.222  9   0
D7NEUR7C D7YNEU1B 1 1.222  9   0
D7NEUR7D D7YNEU1B 1 1.222  9   0
D7NEUR7E D7NEUR1C 1 1.222  9   0
D7NEUR7F D7YNEU1D 1 1.222  9   2
D7NEUR7F D7YNEU1D 2 1.222  9   2
D7NEUR7G D7YNEU1E 1 1.222  9  -1
D7NEUR7G D7YNEU1E 2 1.222  9  -1
D7NILH5A D7NILH1A 1 1.250 13   0       0.100 90.00 16   0       ASYM
D7NLIC5B D7NLIC1A 1 1.231 13  11
D7NORF5A D7NORF2A 1 1.222  9   0
D7NORF5C D7NORF2A 1 1.222  9   3
D7NRHE1A D7NRHE2C 1                    1.385 60.00  9  -3       ASYM
D7NRHE5C D7NRHE1C 1 1.231 13   3
D7NRHE5G D7NRHE1A 1 1.231 13  10
D7NSTE1A D7NSTE2A 1                    1.385 -60.0  9   0       ASYM
D7NSTE1B D7NSTE2B 1                    1.385 -60.0  9   0       ASYM
D7NSTE1B D7NSTE2B 2                    0.689 -60.0  9   0       ASYM
D7NSTE5C D7NSTE1A 1 1.231 13  10
D7OBZI19 D7OBZI1A 1 1.200 15   2
D7OBZI1B D7OBZI1D 2                    0.590 90.00 32   0       SYMM
D7OBZI5A D7OBZI1B 1 1.231 13  10
D7OBZI5D D7OBZI1A 1 1.231 13  10
D7OECH5C D7OECH1A 1 1.231 13   8
D7OHLI5A D7OHLI11 1 1.231 13  11
D7OHLI5C D7OHLI12 1 1.231 13  10
D7OOTT5C D7OOTT1A 1 1.231 13   8
D7OOTT5C D7OOTT1B 1 1.231 13   8
D7OOTT71 D7OOTT1B 1 1.250 12   0
D7OPLA1A D7OPLA71 1 1.000  1   0
D7OPLA2B D7OPLA1B 1 1.231 13   4
D7OPLA2C D7OPLA1A 1 1.231 13   2
D7OPLA5A D7OPLA1A 1 1.231 13   9
D7OPLA5B D7OPLA1B 1 1.233 13   9
D7OSBU5A D7OSBU1A 1 1.231 13  11
D7OSBU5C D7OSBU1B 1 1.231 13  11
D7OSSE5B D7OSSE21 1 1.222  9   6
D7OSTR5A D7OSTR1A 1 1.231 13   8
D7OSTR5B D7OSTR1A 1 1.231 13   9
D7OTTE5A D7OTTE1B 1 1.231 13   9
D7OTTE5B D7OTTE1A 1 1.231 13   9
D7PAFF5A D7PAFF1C 1 1.231 13   9
D7PAFF5D D7PAFF1A 1 1.231 13   9
D7PETE1A D7PETE2A 1                    1.385 60.00  9  -3       ASYM
D7PETE1A D7PETE2C 1                    1.385 60.00  9  -3       ASYM
D7PETE5A D7PETE1B 1 1.231 13   7
D7PFAL5A D7PFAL21 1 1.222  9   6
D7PFAL5D D7PFAL2N 1 1.222  9   5
D7PFUN5A D7PFUN1A 1 1.231 13  11
D7PFUN5C D7PFUN1A 1 1.231 13  11
D7PFUN5C D7PFUN1B 1 1.231 13  11
D7POEP5B D7POEP2A 1 1.231 13   2
D7POEP5C D7POEP2A 1 1.231 13   7
D7POEP5C D7POEP2C 1 1.200 13   7
D7RATH5A D7RATH11 1 1.231 13  10
D7REIN1A D7REIN71 1 1.000  1   0
D7REIN1C D7REIN72 1 1.000  1   0
D7REIN52 D7REIN1C 1 1.231 13   7
D7REIN5B D7REIN1A 1 1.231 13  10
D7RHAU5A D7RHAU2A 1 1.222  9   5
D7RHAU5B D7RHAU2A 1 1.222  9   5
D7ROKI1B D7ROKI2C 1                    1.385 60.00  9  -2       ASYM
D7ROKI5A D7ROKI1D 1 1.231 13   6
D7ROMH5A D7ROMH1A 1 1.231 13   9
D7ROMH5B D7ROMH1A 1 1.231 13   9
D7ROSE5A D7ROSE1A 1 1.231 13  12
D7ROSE5B D7ROSE1B 1 1.231 13  12
D7ROXE5A D7ROXE1A 1 1.231 13   9
D7SAAR5B D7SAAR2O 1 1.200  9   4
D7SAAR5B D7SAAR2W 1 1.222  9   4
D7SECH2A D7SECH1A 1 1.231 13   1
D7SECH5A D7SECH1B 1 1.231 13   9
D7SECH5B D7SECH2A 1 1.231 13   8
D7SECH5C D7SECH1A 1 1.231 13   9
D7SELB5A D7SELB1A 1 1.231 13  11
D7SETZ5A D7SETZ2A 1 1.222  9   5
D7SETZ5B D7SETZ2A 1 1.222  9   6
D7SHOL7B D7SHOL1B 1 1.389  9   0
D7SHOL7C D7SHOL2C 1 1.389  9   0
D7SHOL7D D7SHOL2D 1 1.389  9   0
D7SHWE59 D7SHWE21 1 1.222  9   3
D7SHWE5O D7SHWE22 1 1.222  9   2
D7SIEG2C D7SIEG1A 1 1.231 13   1
D7SIEG5A D7SIEG2A 1 1.222  9   5
D7SIEG5B D7SIEG2A 1 1.222  9   4
D7SIEG5D D7SIEG2C 1 1.222  9   5
D7SIER5A D7SIER1B 1 1.231 13   0
D7SIER5A D7SIER1B 2 1.231 13   9
D7SPEL5B D7SPEL2A 1 1.222  9   5
D7STOC5A D7STOC21 1 1.222  9   7
D7TIEN1A D7TIEN2B 1                    1.385 -60.0 13   2       ASYM
D7TIEN5A D7TIEN2B 1 1.222  9   3
D7TIEN5A D7TIEN2B 2 1.222  9   3
D7UCHT1A D7UCHT2B 1                    1.385 -60.0  9  -7       ASYM
D7UCHT5A D7UCHT1A 1 1.231 13  11
D7UCHT5A D7UCHT1C 1 1.231 13  11
D7UCHT5A D7UCHT2A 1 1.222  9   0
D7UCHT71 D7UCHT1A 1 1.250 12  -1
D7UERD5A D7UERD2B 1 1.222  9   4
D7UNNA5A D7UNNA1B 1 1.231 13   7
D7URBE1A D7URBE21 1                    1.385 -60.0  9  -1       ASYM
D7URBE1C D7URBE2A 1                    1.385 -60.0  9  -1       ASYM
D7URBE5A D7URBE1A 1 1.231 13  12
D7URBN5A D7URBN1B 1 1.231 13  10
D7URBN5D D7URBN1A 1 1.231 13  12
D7URBN5D D7URBN1A 2 1.231 13  10
D7URBN5F D7URBN1A 1 1.231 13  12
D7UTFO1A D7UTFO2A 1                    1.385 60.00  9   0       ASYM
D7UTFO1C D7UTFO2C 1                    1.385 60.00  9  -1       ASYM
D7UTFO5A D7UTFO2A 1 1.222  9   4
D7UTFO5C D7UTFO1C 1 1.231 13   9
D7VERL5A D7VERL1N 1 1.231 13  10
D7VOEH1C D7VOEH2A 1                    1.389 -60.0  9   1       ASYM
D7VOEH5A D7VOEH1B 1 1.231 13   0
D7VOEH5B D7VOEH1C 1 1.231 13   0
D7WALS2A D7WALS11 1 1.231 13  -1
D7WALS5A D7WALS2B 1 1.222  9   5
D7WAMB5A D7WAMB2A 1 1.202 13   6
D7WAMB5B D7WAMB2A 1 1.231 13   5
D7WDLA5A D7WDLA1A 1 1.231 13   8
D7WDLA5B D7WDLA1B 1 1.231 13   7
D7WEHR1A D7WEHR2B 1                    1.385 60.00  9  -3       ASYM
D7WEHR5A D7WEHR1A 1 1.231 13   8
D7WEHR5C D7WEHR1B 1 1.231 13   7
D7WEIH7C D7WEIH2B 1 1.267  9   0
D7WEIN5A D7WEIN1A 1 1.231 13  11
D7WEIN5B D7WEIN1A 1 1.231 13  11
D7WEIS7F D7WEIS51 1 1.778  9   0
D7WEIS7F D7WEIS52 1 1.778  9   0
D7WEIS7F D7YWEI1N 1 1.222  9   0
D7WEIS7G D7YWEI1S 1 1.222  9  -1
D7WEIS7H D7YWEI1N 1 1.222  9  -1
D7WELC5C D7WELC11 1 1.231 13   6
D7WELC5D D7WELC12 1 1.231 13   0
D7WELP71 D7WELP21 1 1.238 13   5
D7WENG5A D7WENG2B 1 1.222  9   7
D7WENG5B D7WENG2A 1 1.222  9   6
D7WEST2A D7WEST1B 1 1.231 13   0
D7WEST5C D7WEST1A 1 1.231 13  10
D7WITT5A D7WITT1A 1 1.231 13   6
D7WORI5A D7WORI1A 1 1.231 13   8
D7WTHU1A D7WTHU2A 1                    1.385 60.00  9  -2       ASYM
D7WTHU5C D7WTHU1A 1 1.231 13  10
D7WTHU5D D7WTHU1B 1 1.231 13  10
D7YBUE19 D7BUER71 1 1.000  1   0
D7YBUE19 D7BUER72 1 1.000  1   0
D7YWIT5W D7WITT1A 1 1.231 13   5
D7ZKUN58 D7ZKUN11 1 1.231 13   9
D8ADB_11 D8ADB_51 1 1.231 13  -7
D8ADB_12 D8ADB_52 1 1.231 13  -7
D8ATF_11 D8ATF_52 1 1.231 13  -5
D8ATF_12 D8ATF_51 1 1.231 13  -5
D8ATS_12 D8ATS_51 1 1.231 13  -7
D8ATS_13 D8ATS_51 1 1.231 13  -7
D8BEG_21 D8BEG_61 1 1.500 11   0
D8BEG_21 D8BEG_63 1 1.500 11   0
D8BE__21 D8BE__51 1 1.840  9   0
D8BE__21 D8BE__52 1 1.262  9  -7
D8BWW_24 D8BWW_31 1 1.231 13   0
D8BW__11 D8BW__52 1 1.231 13  -3
D8BW__12 D8BWW_21 1 1.231 13   0
D8BW__12 D8BWW_31 1 1.231 13  -1
D8BW__12 D8BW__51 1 1.231 13  -2
D8BW__21 D8BW__55 1 1.262  9  -6
D8CH__11 D8CH__51 1 1.272 13 -12
D8CH__11 D8CH__52 1 1.272 13 -12
D8CRO_21 D8CRO_52 1 1.262  9  -6
D8CRO_22 D8CRO_51 1 1.262  9  -6
D8DRS_11 D8DRS_52 1 1.231 13  -3
D8DRS_11 D8DRS_53 1 1.231 13  -6
D8DRS_12 D8DRS_51 1 1.231 13  -3
D8EH__11 D8EH__51 1 1.231 13  -7
D8EH__12 D8EH__52 1 1.231 13  -7
D8EI__11 D8EI__51 1 1.231 13  -3
D8EU__11 D8EU__51 1 1.231 13  -5
D8EU__12 D8EU__22 1 1.385 13  -4
D8EU__12 D8EU__52 1 1.111  9  -6
D8FOE_11 D8FOE_51 1 1.231 13  -6
D8FOE_11 D8FOE_52 1 1.231 13  -6
D8FOE_12 D8FOE_52 1 1.302 13  -8
D8FRH_11 D8FRH_52 1 1.272 13  -5
D8FRH_12 D8FRH_53 1 1.272 13  -5
D8FRH_15 D8FRH_51 1 1.272 13  -5
D8FRH_15 D8FRH_5J 1 1.272 13 -11
D8FRN_11 D8FRN_51 1 1.231 13  -6
D8GOE_11 D8GOE_51 1 1.111  9  -3
D8GOE_12 D8GOE_51 1 1.111  9   0
D8GRS_11 D8GRS_52 1 1.231 13  -3
D8GRS_12 D8GRS_51 1 1.231 13  -3
D8GRS_12 D8GRS_52 1 1.115 13 -10
D8GSE_12 D8GSE_51 1 1.231 13  -7
D8GSH_11 D8GSH_51 1 1.111  9  -3
D8GUE_11 D8GUE_22 1 1.273 11  -5
D8GUE_11 D8GUE_55 1 1.231 13  -6
D8GUE_13 D8GUE_54 1 1.231 13  -3
D8GUE_13 D8GUE_55 1 1.231 13  -3
D8HER_21 D8HER_51 1 1.810  9  -2
D8HER_22 D8HER_51 1 1.810  9  -2
D8HER_23 D8HER_51 1 1.810  9  -2
D8HGW_11 D8HGW_54 1 1.111  9  -4
D8HGW_12 D8HGW_51 1 1.111  9  -4
D8HND_11 D8HND_51 1 1.231 13  -7
D8IV__21 D8IV__51 1 1.810  9  -1
D8JSN_11 D8JSN_52 1 1.231 13  -6
D8JSN_12 D8JSN_53 1 1.231 13  -6
D8KLM_11 D8KLM_51 1 1.231 13  -7
D8KLM_11 D8KLM_51 2 1.231 13  -5
D8KLM_11 D8KLM_51 3 1.231 13  -7
D8LAU_11 D8LAU_51 1 1.231 13  -1
D8LAU_11 D8LAU_51 2 1.231 13  -2
D8LAU_12 D8LAU_51 1 1.231 13  -1
D8LAU_12 D8LAU_51 2 1.231 13  -6
D8LHG_21 D8LHG_51 1 1.810  9  -3
D8LHG_22 D8LHG_51 1 1.810  9  -3
D8LUB_11 D8LUB_22 1 1.231 13  -5
D8LUB_11 D8LUB_23 1 1.231 13  -6
D8LUB_11 D8LUB_25 1 1.231 13  -6
D8LUB_12 D8LUB_21 1 1.231 13  -5
D8LUB_12 D8LUB_21 2 1.231 13  -5
D8LUB_12 D8LUB_2I 1 1.231 13   0
D8LUB_12 D8LUB_53 1 1.231 13  -7
D8MA__11 D8MA__53 1 1.231 13   0
D8MA__12 D8MA__51 1 1.231 13   0
D8MA__12 D8MA__52 1 1.231 13  -6
D8MIT_12 D8MIT_51 1 1.231 13 -12
D8MIT_12 D8MIT_52 1 1.231 13 -12
D8MIT_15 D8MIT_53 1 1.231 13 -12
D8MIT_15 D8MIT_57 1 1.231 13 -12
D8MIT_16 D8MIT_5S 1 1.231 13 -12
D8MOW_11 D8MOW_51 1 1.231 13 -12
D8MOW_11 D8MOW_55 1 1.115 13 -12
D8MZA_11 D8MZA_21 1 1.231 13  -1
D8MZA_11 D8MZA_51 1 1.231 13 -10
D8MZA_13 D8MZA_22 1 1.231 13  -3
D8NHG_11 D8NHG_21 1                    1.273 -60.0 11  -9 0.000 ASYM
D8NHG_12 D8NHG_22 1                    1.273 -60.0 11  -9 0.000 ASYM
D8NHG_1B D8NHG_52 1 1.231 13  -8
D8NHG_1B D8NHG_54 1 1.231 13  -8
D8NHG_1C D8NHG_51 1 1.231 13  -8
D8NOR_11 D8NOR_21 1 1.231 13  -3
D8NOR_11 D8NOR_54 1 1.231 13  -5
D8NOR_11 D8NOR_55 1 1.231 13  -5
D8NOR_12 D8NOR_22 1 1.231 13  -3
D8NOR_12 D8NOR_53 1 1.231 13  -5
D8NWS_21 D8NWS_51 1 1.262  9  -7
D8NWS_22 D8NWS_51 1 1.262  9  -7
D8OST_12 D8OST_14 1                    1.120 90.00 32   0 0.000 SYMM
D8OST_13 D8OST_12 1                    1.120 90.00 32   0 0.000 SYMM
D8OST_13 D8OST_12 2                    1.120 90.00 32   0 0.000 SYMM
D8OST_13 D8OST_12 3                    1.120 90.00 32   0 0.000 SYMM
D8OST_13 D8OST_52 1 1.231 13  -5
D8OST_13 D8OST_54 1 1.231 13  -5
D8OST_14 D8OST_51 1 1.231 13  -6
D8OST_14 D8OST_53 1 1.231 13  -5
D8PAS_11 D8PAS_21 1 1.231 13   2
D8PAS_11 D8PAS_51 1 1.231 13  -7
D8PAS_13 D8PAS_22 1 1.231 13   2
D8PAS_13 D8PAS_52 1 1.231 13  -7
D8PAS_23 D8PAS_52 1 1.810  9  -3
D8PAS_24 D8PAS_51 1 1.810  9  -3
D8PE__11 D8PE__52 1 1.231 13  -8
D8PE__11 D8PE__52 2 1.231 13  -4
D8PE__12 D8PE__53 1 1.111  9  -4
D8PE__12 D8PE__53 2 1.231 13  -4
D8PMS_11 D8PMS_51 1 1.231 13  -6
D8PMS_21 D8PMS_51 1 1.840  9   0
D8PRL_15 D8PRL_51 1 1.115 13 -10
D8PRL_18 D8PRL_52 1 1.115 13 -10
D8PUL_11 D8PUL_51 1 1.231 13  -6
D8PUL_12 D8PUL_52 1 1.231 13  -4
D8PUL_12 D8PUL_53 1 1.231 13  -4
D8PZS_12 D8PZS_51 1 1.231 13  -7
D8RAG_11 D8RAG_51 1 1.231 13  -5
D8RAG_12 D8RAG_52 1 1.231 13  -3
D8RAG_12 D8RAG_52 2 1.231 13  -6
D8REU_11 D8REU_51 1 1.231 13 -11
D8REU_11 D8REU_53 1 1.231 13 -11
D8REU_12 D8REU_51 1 1.231 13 -12
D8REU_12 D8REU_5I 1 1.231 13 -12
D8RE__11 D8RE__21 1 1.231 13  -1
D8RE__11 D8RE__51 1 1.111  9  -3
D8RE__12 D8RE__21 1 1.231 13  -1
D8RE__12 D8RE__52 1 1.111  9  -3
D8ROE_11 D8ROE_17 1                    1.074 90.00 32   0 0.000 SYMM
D8ROE_11 D8ROE_22 1 1.273 11  -5
D8ROE_11 D8ROE_51 1 1.231 13  -2
D8ROE_12 D8ROE_14 1                    1.074 90.00 32   0 0.000 SYMM
D8ROE_12 D8ROE_21 1 1.273 11  -5
D8ROE_21 D8ROE_52 1 1.262  9  -7
D8ROE_22 D8ROE_54 1 1.262  9  -7
D8SM__11 D8SM__51 1 1.111  9  -4
D8SM__13 D8SM__54 1 1.111  9  -4
D8SM__14 D8SM__52 1 1.111  9  -4
D8SOW_11 D8SOW_51 1 1.231 13  -7
D8SOW_12 D8SOW_51 1 1.231 13  -3
D8SOW_12 D8SOW_54 1 1.231 13  -7
D8STR_11 D8STR_51 1 1.231 13  -5
D8STR_11 D8STR_53 1 1.231 13  -2
D8STR_12 D8STR_51 1 1.231 13  -2
D8STR_12 D8STR_53 1 1.231 13  -4
D8STW_11 D8STW_51 1 1.231 13  -6
D8STW_11 D8STW_53 1 1.231 13  -6
D8STW_12 D8STW_51 1 1.231 13  -7
D8STW_12 D8STW_53 1 1.231 13  -7
D8SUE_11 D8SUE_51 1 1.231 13  -4
D8SUE_11 D8SUE_54 1 1.231 13  -3
D8SUE_12 D8SUE_52 1 1.231 13  -4
D8SUE_12 D8SUE_55 1 1.231 13  -3
D8SUE_12 D8SUE_56 1 1.231 13  -6
D8SW__11 D8SW__52 1 1.152 13  -4
D8SW__12 D8SW__51 1 1.231 13  -8
D8TA__21 D8TA__52 1 1.840  9  -3
D8TA__22 D8TA__52 1 1.840  9  -5
D8TB__11 D8OHV_51 1 1.272 13 -11
D8THY_11 D8THY_25 1 1.231 13   0
D8THY_21 D8GTTY51 1 1.840  9  -4
D8THY_21 D8GTTY51 2 1.840  9  -4
D8THY_22 D8THY_51 1 1.840  9  -4
D8VIB_11 D8VIB_21 1 1.231 13  -5
D8VIB_11 D8VIB_51 1 1.231 13  -8
D8VIB_12 D8VIB_22 1 1.231 13   0
D8VIB_12 D8VIB_51 1 1.231 13  -8
D8VIB_21 D8VIB_52 1 1.810  9  -1
D8VIE_11 D8VIE_13 1                    1.074 90.00 32   0 0.000 SYMM
D8VIE_11 D8VIE_22 1 1.231 13   0
D8VIE_11 D8VIE_51 1 1.231 13  -3
D8VIE_11 D8VIE_51 2 1.231 13  -6
D8VIE_12 D8VIE_51 1 1.231 13  -5
D8VIE_13 D8VIE_17 1                    1.074 90.00 32   0 0.000 SYMM
D8WD__17 D8WD__52 1 1.231 13  -4
D8WE__11 D8WE__51 1 1.231 13  -7
D8WK__21 D8WK__51 1 1.810  9  -2
D8WK__21 D8WK__52 1 1.810  9  -2
D8WK__22 D8WK__51 1 1.810  9  -2
D8WK__22 D8WK__52 1 1.810  9  -2
D8WOL_11 D8WOL_23 1 1.231 13   2
D8WOL_11 D8WOL_51 1 1.231 13  -7
D8WOL_11 D8WOL_57 1 1.231 13  -7
D8WOL_12 D8WOL_51 1 1.231 13  -7
D8WUL_21 D8WUL_51 1 1.840  9  -7
D8WUL_22 D8WUL_58 1 1.840  9  -7
D8WUL_23 D8WUL_58 1 1.840  9  -7
D8WU__11 D8WU__23 1 1.231 13  -1
D8WU__11 D8WU__51 1 1.231 13  -6
D8WU__11 D8WU__51 2 1.231 13  -7
D8WU__12 D8WU__21 1 1.231 13  -1
D8WU__12 D8WU__52 1 1.231 13   0
D8ZW__11 D8ZW__51 1 1.111  9  -2
D8ZW__12 D8ZW__51 1 1.111  9  -2
EAGUAY11 EAGUAY21 1 1.500 10  -2
EALDEA11 EALDEA21 2 2.084  1   1
EALDEA11 EALDEA22 1 2.083  1   1
EALMAR11 EALMAR21 1 1.500 10  -1
EARBIL11 EARBIL21 1 1.500 10  -1
EARKAL21 EARKA221 1                    5.830 90.00 16   0       SYMM
EBALBO11 EBALBO21 1 0.824 12  -2
EBEGUE11 EBEGUE21 3 1.070  7  -4
EBEGUE11 EBEGUE22 4 1.520 10  -3
EBENEJ11 EBENEJ21 1 1.000 15  -3
EBENEJ11 EBENEJ21 2 1.000 15  -3
EBENEJ11 EBENEJ21 4 0.369 10  -8
EBESCA11 EBESCA21 1 1.500 10  -3
EBRAZA11 EBRAZA21 1 1.500 10  -1
EBROVA11 EBROVA21 1 1.500 10  -5
EC.JAR11 EC.JAR21 4 1.489 10  -1
ECAPAR11 ECAPAR21 1 1.500 10   0
ECAPAR11 ECAPAR21 2 1.500 10   0
ECARMO11 ECARMO21 1 1.500 10  -1
ECARMO11 ECARMO21 2 1.500 10  -1
ECARTA11 ECARTA21 1 1.500 10  -1
ECARTE11 ECARTE21 1 1.500 10  -2
ECARTE11 ECARTE21 2 1.000  8  -3
ECATAD11 ECATAD21 1 1.500 10  -4
ECATAD11 ECATAD21 2 1.000 15  -6
EDRODR11 EDRODR21 1 1.500 10  -1
EDRODR11 EDRODR21 2 1.500 10  -1
EDRODR11 EDRODR21 3 1.500 10  -1
EELIAN11 EELIAN21 2 1.000  8  -3
EELIAN11 EELIAN22 1 0.370 10  -5
EESCAT11 EESCAT22 A 1.500 10  -1
EESCAT11 EESCAT23 9 1.500 10  -1
EESPLU11 EESPLU21 3 1.493 10  -1
EFAUSI11 EFAUS221 2 1.500 10  -2
EFAUSI11 EFAUST21 1 1.500 10  -2
EFUENC11 EFUENC21 1 1.500 10  -3
EFUENC11 EFUENC21 3 0.350 10 -10
EFUEND11 EFUEND21 1 1.500 10  -3
EFUEND11 EFUEND21 2 1.500 10   0
EGALAP11 EGALA211 1                    1.030 90.00 17   0       SYMM
EGALAP11 EGALAP21 2 1.500 10  -3
EGARO-11 EGARO-21 1 0.500 10  -7
EGATIC11 EGATIC21 1 1.500 10  -1
EGODEL11 EGODEL21 1 1.147 10  -1
EGUADA11 EGUADA21 1 1.500 10  -3
EGUADA11 EGUADA21 2 1.570 10  -3
EGUENE11 EGUENE21 1 0.369 10  -7
EGUENE11 EGUENE21 2 0.369 10  -7
EGUILL11 EGUILL21 1 1.500 10  -2
EGUILL11 EGUILL21 2 1.500 10  -2
EGUILL11 EGUILL22 3 1.570 10  -2
EHERNA11 EHERNA21 5 0.369 10  -7
EICHAS11 EICHAS21 1 0.369 10  -7
EICHAS11 EICHAS21 2 0.369 10  -4
EJM.OR11 EJM.OR21 1 0.369 10 -10
EJM.OR11 EJM.OR21 2 0.369 10 -10
EJORDA11 EJORDA21 1 1.500 10  -3
ELA LO11 ELA LO22 2 1.500 10  -3
ELA PL11 ELA PL21 1 1.000 15  -5
ELA PL11 ELA PL21 2 1.000 15  -5
ELA SE11 ELA SE21 1 1.500 10  -3
ELA SE11 ELA SE21 2 0.499 10 -10
ELACER11 ELACER21 1 1.500 10  -4
ELAFAR11 ELAFAR21 1 1.500 10  -3
ELAFAR11 ELAFAR21 2 1.500 10  -3
ELCANT21 ELCANT11 1 1.000 10  -1
ELOECH11 ELOECH21 1 0.937 16  -6
ELOECH11 ELOECH21 2 0.937 16  -6
ELOECH11 ELOECH21 3 1.500 10  -4
EMAGAL11 EMAGAL22 1 0.948 16  -3
EMAGAL11 EMAGAL22 2 1.500 10  -2
EMANZA11 EMANZA21 1 1.493 10  -2
EMEQUI11 EMEQUI22 2 1.500 10  -2
EMESON11 EMESON21 1 1.000  8  -4
EMESON11 EMESON21 2 1.000  8  -4
EMESON11 EMESON21 3 1.500 10  -3
EMEZQU11 EMEZQU21 1 1.500 10  -3
EMONTE11 EMONTE21 1 2.084  1  -1
EMONTE11 EMONTE21 2 1.500 10  -2
EMORAJ11 EMORAJ21 1 0.500 10   1
EMORAJ11 EMORAJ21 2 0.500 10  -7
EMORAJ11 EMORAJ21 3 0.370 10  -7
EMORAT11 EMORAT21 1 1.500 10  -3
EMORAT11 EMORAT21 2 1.000 15  -4
EMORVE11 EMORVD21 1 1.500 10  -1
EMUDAR12 EMUDAR21 2 1.500 10  -3
EMURUA11 EMURUA22 2 1.430 10  -2
EOLMED11 EOLMED21 4 1.500 10  -2
EPALMA11 EPALM221 2 1.500 10  -3
EPALMA11 EPALMR21 1 1.500 10  -3
EPALOS11 EPALOS21 1 1.500 10  -1
EPALOS11 EPALOS21 2 1.500 10  -1
EPENAF11 EPENAF21 1 1.500 10  -1
EPENAF11 EPENAF22 2 1.500 10  -1
EPENAG11 EPENAG21 1 1.500 10  -3
EPIERO11 EPIERO21 2 1.071  7  -3
EPINAR11 EPINAR21 1 1.500 10  -1
EPINAR11 EPINAR22 2 1.500 10  -1
ERUBI 11 ERUBI 21 7 1.070  7  -3
ERUBI 11 ERUBI 21 8 1.070  7  -3
ESANTU11 ESANTU21 1 0.503 10  -8
ESASER11 ESASER21 1 1.500 10  -1
ESENGR11 ESENGR21 1 1.500 10  -3
ESENTM11 ESENTM22 2 0.370 10  -5
ESENTM11 ESENTM22 3 0.747 10  -2
ESENTM12 ESENTM21 4 0.370 10  -7
ESMSA221 ESMSAL21 1                    3.350 90.00 16   0       SYMM
ESOTOR11 ESOTOR21 A 1.875  8  -1
ESS RE11 ESS RE21 1 1.500 10  -4
ESS RE11 ESS RE21 2 1.500 10  -4
ESS RE11 ESS RE21 3 1.500 10  -4
ETABER11 ETABER21 1 1.495 10   0
ETAJOE11 ETAJOE21 1 1.500 10  -3
ETORRE11 ETORRN21 6 1.495 10  -4
ETREME11 ETREMB21 2 0.368 10  -7
ETREME11 ETREMN21 1 0.368 10  -7
ETRIVE11 ETRIVE21 3 0.208 10 -10
ETRIVE11 ETRIVE21 4 1.500 10  -2
EVIC  11 EVIC  22 1 1.250  8   0
EVIC  11 EVIC  22 A 1.520 10  -1
EVIC  12 EVIC  21 4 1.500 10  -1
EVIC  12 EVIC  21 9 1.500 10  -1
EVILAD11 EVILAD21 1 1.500 10  -2
EVILLR11 EVILLR21 1 2.083  1   1
EVILLR11 EVILLR21 3 2.082  1   1
EVILLV11 EVILLV21 1 1.870  8  -3
EVILLV11 EVILLV22 3 1.500 10  -5
EVITOR11 EVITOR21 1 0.503 10  -5
EVITOR11 EVITOR21 2 1.500 10  -1
FAIRVA51 FAIRVA21 1 1.240 12  -5
FAIRVA51 FAIRVA21 2 1.240 12  -6
FAIRVA51 FAIRVA21 3 1.240 12  -8
FALBER23 F2ALBE11 2 4.300  1  -1
FALBER23 F3ALBE11 3 4.600  1  -1
FARGIA21 F1ARGI11 1 4.300  1  -1
FARGIA23 F2ARGI11 2 4.200  1   0
FARGOE23 F1ARGO11 1 4.300  1  -1
FARGOE23 F3ARGO11 3 4.300  1  -1
FAUBE 51 FAUBE 21 1 1.240 12  -6
FAUBE 51 FAUBE 21 2 1.240 12  -6
FAUBE 51 FAUBE 21 3 1.240 12  -5
FAVELI21 FAVELI11 2 4.300  1  -1
FAVELI24 FAVELI12 3 4.300  1  -1
FAVELI26 FAVELI13 1 4.300  1  -1
FAYRES25 F1AYRE11 1 4.200  1   0
FAYRES25 F2AYRE11 2 4.200  1   0
FAYRES27 FAYRES25 1                    2.533 90.00 17   0       SYMM
FB.CAR21 F1B.CA11 1 4.300  1  -1
FB.CAR23 F2B.CA11 2 4.300  1  -1
FB.EPI51 FB.EPI21 1 1.240 12  -3
FB.EPI51 FB.EPI21 2 1.240 12  -3
FB.EPI51 FB.EPI21 3 1.240 12  -6
FB.MON21 FB.MON12 1 4.300  1  -1
FB.MON21 FB.MON12 2 4.300  1  -1
FBACAL22 FBACAL24 1                    1.850 90.00 16   1       SYMM
FBAIXA21 FBAIXA12 1 2.060  1  -1
FBAIXA21 FBAIXA13 2 4.150  1  -1
FBAIXA25 FBAIXA11 3 4.200  1  -1
FBIANC21 F1BIAN11 1 4.300  1  -1
FBOISS21 FBOISS11 2 4.300  1  -1
FBOISS21 FBOISS12 1 4.300  1  -1
FBOUTR21 FBOUTR13 1 4.300  1  -1
FBOUTR21 FBOUTR13 2 4.300  1  -1
FBOUTR25 FBOUTR26 9                    2.770 90.00 16  -1       SYMM
FBRENN21 FBRENN24 1                    2.470 90.00 17   0       SYMM
FBREUI21 F1BREU11 1 4.400  1  -1
FCALA521 FCALA511 1 4.500  1  -1
FCANTE21 FCANTE11 2 4.300  1  -1
FCANTE24 FCANTE11 1 4.300  1  -1
FCAPEL25 FCAPEL12 1 4.450  1  -1
FCERGY25 F3CERG11 3 4.300  1  -1
FCERGY25 F4CERG11 4 4.300  1  -1
FCERGY26 F5CERG11 5 4.300  1  -1
FCHAIN21 FCHAIN11 1 4.350  1  -1
FCHAIN21 FCHAIN12 2 4.350  1  -1
FCHESN21 FCHESN11 1 4.300  1  -1
FCHESN21 FCHESN11 3 4.400  1  -1
FCIROL21 F1CIRO11 1 4.300  1  -1
FCIROL21 F2CIRO11 2 4.300  1  -1
FCIROL21 F3CIRO11 3 4.300  1  -1
FCOR.P21 FCOR.P11 1 4.400  1  -1
FCOR.P21 FCOR.P11 3 4.400  1  -1
FCORNI21 FCORNI11 2 4.300  1  -1
FCORNI24 F1CORN11 1 4.300  1  -1
FCPNIE23 FCPNIE11 2 4.300  1  -1
FCPNIE25 FCPNIE13 1 4.300  1  -1
FCRENE21 F8CREN11 8 4.300  1  -1
FCRENE22 FCRENE12 6 4.200  1  -1
FCUBNE21 FCUBNE12 1 4.300  1  -1
FCUBNE21 FCUBNE12 2 4.300  1  -1
FDAMBR21 F1DAMB11 1 4.300  1  -1
FDISTR21 FDISTR11 0 4.350  1  -1
FDISTR21 FDISTR11 6 4.350  1  -1
FDOMLO22 F4DOML11 4 4.400  1  -1
FDOMLO22 F5DOML11 5 4.400  1  -1
FDONZA22 FDONZA11 2 4.300  1  -1
FDRONN51 FDRONN21 1 1.000 15 -13
FDRONN51 FDRONN21 2 1.240 12  -4
FDRONN51 FDRONN21 3 1.000 15  -5
FECHAL21 FECHAL11 1 4.300  1  -1
FECHAL21 FECHAL13 2 4.400  1  -1
FECHAL21 FECHAL14 3 4.400  1  -1
FEGUZO21 F1EGUZ11 1 4.400  1  -1
FFLEAC51 FFLEAC21 4 1.240 12  -5
FFLEAC51 FFLEAC21 5 1.240 12  -7
FFLEAC52 FFLEAC21 1 1.000 15  -8
FFLEAC52 FFLEAC21 2 1.240 12  -4
FFLERS51 FFLERS21 1 1.250 12  -8
FFLERS51 FFLERS21 2 1.250 12  -6
FFLERS51 FFLERS21 3 1.220 12 -11
FFRASN21 F1FRAS11 1 4.150  1  -1
FFRUGE51 FFRUGE12 1 1.000 12  -8
FG.ROU24 F2G.RO21 2 1.276 12   0
FG.SOL21 F1G.SO11 1 4.200  1  -1
FG.SOL21 F2G.SO11 2 4.300  1  -1
FGALOR21 FGALOR11 1 4.400  1  -1
FGAUDI21 F1GAUD11 1 4.200  1   0
FGAUDI22 F2GAUD11 2 4.300  1  -1
FGAVRE21 FGAVRE13 1 4.300  1  -1
FGEN.P23 FGEN.P11 2 4.300  1  -1
FGEN.P24 F1GEN.11 1 4.300  1  -1
FGRANZ21 FGRANZ11 1 4.400  1  -1
FGRANZ21 FGRANZ11 2 4.350  1  -1
FGRANZ21 FGRANZ11 3 4.400  1  -1
FGREPI61 FGREPI11 1 1.000 12  -8
FGREPI61 FGREPI12 2 1.000 12  -8
FGROSN21 F1GROS11 1 4.300  1  -1
FGROSN22 FGROSN12 2 4.300  1  -1
FGUARB26 FGUARB25 1                    1.200 90.00 16  -2       SYMM
FH.PAU21 F2H.PA11 2 4.600  1  -1
FHAVR521 FHAVR511 2 4.300  1  -1
FHAVR521 FHAVR511 3 4.300  1  -1
FJONQU21 FJONQU11 1 4.300  1  -1
FJONQU21 FJONQU11 2 4.300  1  -1
FL.NEU24 FL.NEU21 1                    3.060 90.00 16   0       SYMM
FLATEN21 FLATEN11 1 4.300  1  -1
FLATEN24 F2LATE11 2 4.300  1  -1
FLATEN25 F3LATE11 3 4.300  1  -1
FLAVAL51 FLAVAL21 1 1.250 12  -9
FLAVAL51 FLAVAL21 2 1.250 12  -4
FLAVAL51 FLAVAL21 4 1.250 12  -9
FLESCA61 FLESCA22 1 1.250 12  -7
FLESCA61 FLESCA22 2 1.250 12  -3
FLESQU21 F1LESQ11 1 4.300  1  -1
FLESQU21 FLESQU11 2 4.300  1  -1
FLIMEU21 F1LIME11 1 4.400  1  -1
FLOUIS51 FLOUIS11 2 1.010 12 -10
FLOUIS51 FLOUIS12 4 1.010 12 -10
FMARL621 F3MARL11 3 4.300  1  -1
FMARL621 FMARL611 1 4.300  1  -1
FMARL622 FMARL612 2 4.300  1  -1
FMARMA21 F1MARM11 1 4.500  1  -1
FMARSI21 FMARSI11 1 4.600  1  -1
FMARSI61 FMARSI21 1 1.150 13  -7
FMARSI61 FMARSI21 4 1.150 13  -7
FMARSI61 FMARSI21 5 1.250 12  -3
FMARSI62 FMARSI11 2 1.000 12  -4
FMARSI62 FMARSI11 3 1.000 12  -3
FMARTY21 F1MART11 1 4.300  1  -1
FMARTY21 F2MART11 2 4.300  1  -1
FMASTA21 FMASTA12 2 4.300  1  -1
FMASTA23 FMASTA11 1 4.300  1  -1
FMAZUR23 FMAZUR13 3 4.300  1  -1
FMEZE521 F1MEZE11 1 4.300  1  -1
FMEZE521 F3MEZE11 3 4.300  1  -1
FMEZE521 F4MEZE11 4 4.300  1  -1
FMIONS21 F1MION11 1 4.300  1  -1
FMIONS22 FMIONS12 3 4.300  1  -1
FMIONS23 F2MION11 2 4.300  1  -1
FMORBR21 F2MORB11 2 4.300  1  -1
FMORBR21 F3MORB11 3 4.300  1  -1
FMORBR21 F4MORB11 4 4.300  1  -1
FMORBR21 FMORBR11 1 4.300  1  -1
FMOULA21 FMOULA11 1 4.500  1  -1
FMOULA22 FMOULA12 2 4.300  1  -1
FMQIS 23 F1MQIS11 1 4.750  1   0
FMQIS 23 F2MQIS11 2 4.400  1  -1
FMQIS 23 FMQIS 11 4 4.400  1  -1
FMUHLB17 FMUHLB19 1                    0.680 90.00 16   0       SYMM
FMUHLB1A FMUHLB18 2                    0.680 90.00 16   0       SYMM
FMUR  24 FMUR  21 1                    2.460 90.00 17   0       SYMM
FNEOUL21 F1NEOU11 1 4.300  1  -1
FNEOUL21 F2NEOU11 2 4.300  1  -1
FNIORT24 FNIORT23 5                    1.200 90.00 16   0       SYMM
FOUDON21 FOUDON11 1 4.200  1  -1
FP.AND14 FP.AND13 1                    1.090 90.00 16 -16       SYMM
FP.AND21 FP.AND12 2 4.200  1   0
FP.GAS21 F1P.GA11 1 4.300  1  -1
FP.GAS21 FP.GAS11 5 4.300  1  -1
FP.GAS23 F2P.GA11 2 4.300  1  -1
FP.GAS23 F3P.GA11 3 4.300  1  -1
FP.GAS23 F4P.GA11 4 4.400  1  -1
FP.HA521 FP.HA511 2 4.400  1  -1
FP.HA521 FP.HA511 3 4.400  1  -1
FP.ROU61 FP.ROU21 2 1.250 12 -11
FP.ROU61 FP.ROU21 3 1.250 12 -11
FP.ROU61 FP.ROU21 4 1.250 12 -11
FP.ROU61 FP.ROU21 5 1.250 12 -11
FPONTE21 FPONTE11 1 4.500  1   0
FPRAGN22 FPRAGN24 1                    4.900 90.00 16   9       SYMM
FPREGU21 FPREGU11 1 4.200  1  -1
FPREGU51 FPREGU11 1 1.010 12 -10
FPREGU51 FPREGU11 2 1.010 12 -10
FQUINT21 F1QUIN11 1 4.400  1  -1
FQUINT21 FQUINT11 2 4.400  1  -1
FRAN.P23 FRAN.P21 1                    1.229 90.00 14  -9       SYMM
FREALT21 F1REAL11 1 4.300  1  -1
FREALT21 F2REAL11 2 4.300  1  -1
FREALT21 FREALT11 3 4.300  1  -1
FREMIS21 FREMIS11 1 4.200  1  -1
FREVIG21 F5REVI11 5 4.300  1  -1
FROUGE21 FROUGE11 3 4.300  1  -1
FROUGE21 FROUGE11 5 4.300  1  -1
FRUEYR21 F1RUEY11 1 4.250  1   0
FRULHA21 F3RULH11 3 4.400  1  -1
FSANDO51 FSANDO21 1 1.000 15 -11
FSANDO51 FSANDO21 2 1.240 12  -4
FSAUCA21 FSAUCA11 1 4.300  1  -1
FSAUCA23 F3SAUC11 3 4.400  1  -1
FSAUCA24 FSAUCA11 2 4.300  1  -1
FSAUS521 F1SAUS11 1 4.300  1  -1
FSAUS521 FSAUS511 2 4.450  1  -1
FSCHEE21 FSCHEE12 1 4.400  1  -1
FSEREI21 F2SERE11 2 4.300  1  -1
FSEREI22 F1SERE11 1 4.400  1  -1
FSIRMI51 FSIRMI21 1 1.240 12  -4
FSIRMI51 FSIRMI21 3 1.240 12  -4
FSIRMI51 FSIRMI21 5 1.240 12  -2
FSIRMI51 FSIRMI21 6 1.240 12  -2
FSSAVO21 FSSAVO11 1 4.300  1  -1
FSSCAL51 FSSCAL21 1 1.250 12 -11
FTAMAR23 F1TAMA11 1 4.300  1  -1
FTAMAR23 F2TAMA11 2 4.300  1  -1
FTAMAR23 FTAMAR11 3 4.300  1  -1
FTAVEL21 FTAVEL11 3 4.300  1  -1
FTAVEL21 FTAVEL15 4 4.300  1  -1
FTERR651 FTERR611 1 1.000 12 -12
FTERR651 FTERR612 3 1.010 12 -12
FTERR651 FTERR616 2 1.010 12  -1
FTERRI23 FTERRI12 1 4.300  1  -1
FTERRI23 FTERRI13 2 4.300  1  -1
FTILL551 FTILL511 1 1.010 12  -7
FTILL551 FTILL512 4 1.010 12  -8
FTOURB21 FTOURB11 3 4.300  1  -1
FTOURB21 FTOURB11 4 4.300  1  -1
FTRANS21 FTRANS11 1 4.300  1  -1
FTRANS21 FTRANS11 2 4.600  1  -1
FTRANS61 FTRANS21 1 1.250 12 -11
FTRANS61 FTRANS21 2 1.250 12 -11
FTRANS61 FTRANS21 3 1.250 12 -11
FTRI.P21 FTRI.P11 0 4.300  1  -1
FTRI.P21 FTRI.P14 9 4.300  1  -1
FV.SEV51 FV.SEV22 1 1.250 12  -6
FVAUPA21 FVAUPA11 2 4.300  1  -1
FVAUPA21 FVAUPA11 3 4.300  1  -1
FVAUPA21 FVAUPA11 4 4.300  1  -1
FVERFE21 F1VERF11 1 4.300  1  -1
FVERFE21 F2VERF11 2 4.300  1  -1
FVESLE21 FVESLE11 2 4.300  1  -1
FVESLE22 FVESLE11 3 4.300  1  -1
FVIELM23 FVIELM11 2 4.300  1  -1
FVIGY 21 FVIGY 14 3 4.300  1  -1
FVIGY 22 FVIGY 13 1 4.300  1  -1
FVINCE21 FVINCE11 5 4.300  1  -1
FVINCE22 F6VINC11 6 4.300  1  -1
FVLEJU21 F2VLEJ11 2 4.300  1  -1
FVLEJU21 F3VLEJ11 3 4.300  1  -1
FVLEJU21 F4VLEJ11 4 4.300  1  -1
FVLEJU21 F5VLEJ11 5 4.300  1  -1
FVLEJU21 F6VLEJ11 6 4.400  1  -1
FVLERB51 FVLERB11 1 1.010 12  -5
FVLERB51 FVLERB12 3 1.010 12  -7
FVLEVA21 F2VLEV11 2 4.300  1  -1
FVLEVA21 F4VLEV11 4 4.300  1  -1
FVLEVA21 FVLEVA11 3 4.300  1  -1
FWARAN23 FWARAN12 3 4.300  1  -1
FWARAN25 FWARAN11 1 4.300  1  -1
FWARAN25 FWARAN13 4 4.300  1  -1
FWARAN27 FWARAN14 2 4.300  1  -1
FWEPPE21 FWEPPE12 1 4.300  1  -1
FWEPPE23 FWEPPE11 2 4.300  1  -1
FYVE.O21 F1YVE.11 1 4.400  1  -1
GIGOUM61 GIGOUM31 1 1.250  9   5 66.00
GIGOUM6B GIGOUM31 2 1.250  9   5 63.39
HKONJS21 HKONJS11 2 5.000  1   0
HKONJS22 HKONJS12 1 5.000  1   0
HMELIN21 HMELIN12 2 5.000  1   0
HMELIN22 HMELIN11 1 5.000  1   0
HZERJA2  HZERJA12 1                    0.900 60.00 12  -1       ASYM
IBSAN111 IBSAN11Z 1                    0.953 90.00 32  32 0.000 SYMM
ICMPT121 ICMPT122 1                    2.875 90.00 32   0 0.000 SYMM
ICMPTA21 ICMPTA22 1                    2.875 90.00 32   0 0.000 SYMM
IFGPN111 IFGPN113 1                    0.953 90.00 32   7 -409. SYMM
IFGPN113 IFGPN112 2                    0.953 90.00 32   7 -409. SYMM
IPDRV121 IPDRV122 1                    3.756 90.00 16 -14 0.000 SYMM
IRONT113 IRONT111 1                    0.727 90.00 33  13 -994. ASYM
IRONT113 IRONT111 2                    0.727 90.00 33  33 -691. ASYM
IRONT113 IRONT111 3                    1.500 90.00 16   0 0.000 ASYM
IRONT113 IRONT111 4                    1.500 90.00 16   0 0.000 ASYM
JBGD1751 JBGD1721 1 1.250 12   8
JBGD1752 JBGD1722 2 1.250 12   8
JBGD1752 JBGD1723 3 1.250 12   8
JBGD2051 JBGD2011 1 1.250  8   8
JBGD2052 JBGD2012 2 1.250  8   8
JBGD3 51 JBGD3 21 1 1.250 12   6
JBGD3 52 JBGD3 22 2 1.250 12   6
JBGD5 51 JBGD5 21 1 1.250 12   6
JBGD5 53 JBGD5 22 2 1.250 12   6
JBGD5 54 JBGD5 21 3 1.250 12   6
JBGD5 54 JBGD5 22 4 1.250 12   6
JBGD8 21 JBGD8 11 1 2.500  2   1
JBGD8 22 JBGD8 12 2 5.000  1   1
JBISTR51 JBISTR21 1 1.250 12   9
JBOR2 51 JBOR 21  1 2.500  2   1
JBOR2 52 JBOR 21  2 2.500  2   1
JCACA351 JCACA321 1 1.250 12  12
JJAGO451 JJAGO411 1 2.500  2   2
JJAGO452 JJAGO412 2 1.250  8   2
JKRAG251 JKRAG211 1 1.250  8   0
JKRAG252 JKRAG211 2 2.500  2   0
JKRAL321 JKRAL311 3 1.250  8   0
JKRAL351 JKRAL321 1 1.250 12   2
JKRAL351 JKRAL321 2 1.250 12   6
JKRUS151 JKRUS122 2 1.250 12   9
JKRUS152 JKRUS121 1 1.250 12   9
JLESK251 JLESK211 1 1.250  8   6
JLESK252 JLESK212 2 1.250  8   6
JNIS2 11 JNIS2 51 1 2.500  2   0
JNIS2 2  JNIS2 11 2 5.000  1   0
JNIS2 52 JNIS2 12 3 1.250  8   0
JNSAD321 JNSAD311 1 5.000  1   0
JNSAD351 JNSAD312 3 2.500  2   0
JNSAD352 JNSAD311 2 1.250  8   1
JOBREN21 JOBREN12 3 2.500  2   0
JOBREN22 JOBREN11 2 1.250  8   0
JOBREN23 JOBREN11 1 5.000  1   0
JPANC211 JPANC252 1 1.250  8  -4
JPANC22  JPANC211 2 5.000  1   1
JPANC251 JPANC211 3 1.250  8   4
JPOZEG51 JPOZEG21 1 1.250 12   5
JPOZEG51 JPOZEG21 2 1.250 12   5
JSABA351 JSABA321 2 1.250 12   9
JSABA352 JSABA321 1 1.250 12   9
JSMED351 JSMED32  1 1.250 12   8
JSMED352 JSMED311 3 1.250  8   4
JSMED352 JSMED32  2 1.250 12   8
JSMIT221 JSMIT212 1 2.500  2   0
JSMIT251 JSMIT221 2 1.250 12   7
JSMIT252 JSMIT221 3 1.250 12   7
JSOMB31  JSOMB351 1 1.250  8   0
JSRBOB51 JSRBOB11 1 1.250  8  -1
JSUBO351 JSUBO311 2 2.500  2   1
JSUBO352 JSUBO311 1 1.250  8   1
JVALJ351 JVALJ321 1 1.250 12   5
JVALJ352 JVALJ321 2 1.250 12   5
JVRAN451 JVRAN411 1 1.250  8   8
JZREN251 JZREN221 1 1.250 12   6
JZREN252 JZREN221 2 1.250 12   6
K1ABS_3  K1ABS_31 1                    2.090 90.00 10   0 0.000 ASYM
K1ASR_1  K1ASR_3  1 1.760 10   0 167.7
K1EDR_1  K1EDR_2  1 1.010 10   0 238.3
K1EDR_1  K1EDR_3  1 1.740 10  -2 167.4
K1EDR_1  K1EDR_3  2 1.760 10  -3 167.6
K1FER_1  K1FER_3  1 1.760 10  -1 167.6
K1FGD_1  K1FGD_3  1 1.760 10  -1 167.6
K1FGD_1  K1FGD_3  2 1.760 10  -1 167.6
K1IDU_1  K1IDU_3  1 1.760 10  -2 167.6
K1IDU_1  K1IDU_3  2 1.760 10  -2 167.6
K1KAS_1  K1KAS_3  1 1.760 10  -1 167.6
K1KAS_1  K1KAS_3  2 1.760 10  -1 167.6
K1KIN_1  K1KIN_3  1 1.760 10  -1 167.7
K1LAG_1  K1LAG_3  1 1.760 10  -2 167.6
K1MAL_1  K1MAL_3  1 1.760 10  -1 167.6
K1NVV_1  K1NVV_3  1 1.760 10  -1 167.6
K1TJE_1  K1TJE_3  2 1.760 10  -1 167.6
K1TJE_1  K1TJE_32 1 1.760 10  -1 167.6
K1TRI_1  K1TRI_2  1 1.040 10  -5 238.3
K1TRI_1  K1TRI_2  2 1.040 10  -5 238.3
K1TRI_1  K1TRI_3  1 1.760 10  -1 167.6
K1VHA_1  K1VHA_3  1 1.760 10  -2 167.6
LBERIC51 LBERIC22 1 1.300 12   0
LBERIC51 LBERIC22 2 1.300 12   0
LCIRKO51 LCIRKO11 1 1.300 12   0
LCIRKO51 LCIRKO12 1 1.300 12   0
LDIVAC12 LDIVAC13 2                    2.270 90.00 32 -15 800.0 SYMM
LDIVAC51 LDIVAC11 1 1.300 12  -1
LDIVAC51 LDIVAC12 1 1.300 12  -1
LDIVAC51 LDIVAC21 1 1.300 12  -5
LDIVAC51 LDIVAC22 1 1.300 12  -5
LKLECE51 LKLECE21 1 1.300 12  -1
LKLECE51 LKLECE22 1 1.300 12   0
LKRSKO51 LKRSKO11 1 1.300 12   0
LKRSKO51 LKRSKO12 1 1.300 12   0
LMARIB51 LMARIB11 1 1.300 12   0
LMARIB51 LMARIB12 1 1.300 12   0
LOKROG51 LOKROG11 1 1.300 12   0
LOKROG51 LOKROG11 2 1.300 12   0
LPODLO51 LPODLO12 1 1.300 12   0
LPODLO51 LPODLO22 1 1.300 12   0
LPODLO51 LPODLO22 2 1.300 12   0
MALBF 42 MALBF 21 1 1.090 11   0
MALBF 43 MALBF 21 2 1.090 11   0
MBAKA 11 MBAKA 03 1 0.550 11   6
MBEKO 11 MBEKO 41 2 1.190  9   0
MBEKO 11 MBEKO 41 3 1.190  9   0
MBEKO 11 MBEKO 42 1 1.140  9   0
MBICSD11 MBICSD41 1 1.150  9   0
MBICSD11 MBICSD41 2 1.150  9   0
MBICSD11 MBICSD41 3 1.150  9   0
MBUJ  11 MBUJ  41 1 1.150  9  -6
MBUJ  11 MBUJ  41 2 1.150  9  -6
MBUJ  11 MBUJ  41 3 1.150  9   0
MDEBR 41 MDEBR 21 A 1.090 11  -1
MDEBR 41 MDEBR 21 B 1.090 11  -1
MDETK 41 MDETK 21 1 1.090 11  -2
MDETK 41 MDETK 21 2 1.090 11  -2
MDETK 41 MDETK 21 5 1.090 11  -2
MDUJV 41 MDUJV 21 1 1.090 11   0
MDUJV 41 MDUJV 22 2 1.090 11   0
MDUME 41 MDUME 21 1 1.090 11   0
MDUME 41 MDUME 21 2 1.090 11   0
MFZSO 11 MFZSO 41 4 1.190  9  -2
MFZSO 11 MFZSO 41 5 1.190  9  -2
MGKEL 11 MGKEL 41 1 1.150  9   0
MGKEL 11 MGKEL 41 2 1.150  9   0
MGKEL 11 MGKEL 41 3 1.150  9   0
MGOD  11 MGOD  41 1 1.150  9   0
MGOD  11 MGOD  41 2 1.190  9   0
MGOD  11 MGOD  41 5 1.150  9   0
MGOD  41 MGOD  21 4 1.080 11   0
MGYOR 11 MGYOR 42 3 1.190  9  -2
MGYOR 11 MGYOR 43 5 1.190  9  -2
MGYOR 11 MGYOR 44 4 1.190  9  -2
MGYOR 41 MGYOR 21 1 1.090 11   0
MGYOR 41 MGYOR 21 2 1.090 11   0
MHEVI 11 MHEVI 41 1 1.130  9   0
MHEVI 11 MHEVI 42 2 1.130  9   0
MJOZS 11 MJOZS 41 1 1.150  9   0
MJOZS 11 MJOZS 41 2 1.150  9   0
MJOZS 11 MJOZS 41 3 1.150  9   0
MKERP 11 MKERP 41 1 1.150  9   0
MKERP 11 MKERP 41 2 1.150  9   0
MKISV 41 MKISV 21 1 1.090 11   0
MKISV 41 MKISV 21 2 1.090 11   0
MLITR 11 MLITR 41 A 1.190  9  -2
MLITR 11 MLITR 41 B 1.190  9  -2
MMECS 41 MMECS 21 1 1.090 11  -2
MMECS 41 MMECS 21 2 1.090 11  -2
MMECSP41 MMECSP21 3 1.090 11  -2
MMECSP41 MMECSP22 4 1.090 11  -2
MOCSA 41 MOCSA 21 1 1.090 11  -2
MOCSA 41 MOCSA 21 2 1.090 11  -2
MOROE 41 MOROE 21 1 1.090 11   0
MOROE 41 MOROE 21 2 1.090 11   0
MOROE 41 MOROE 21 3 1.090 11   0
MPAKS 11 MPAKS 41 1 1.150  9   0
MPAKS 11 MPAKS 41 2 1.140  9   0
MPECSO11 MPECSO41 1 1.150  9   3
MPECSO11 MPECSO41 2 1.150  9   3
MPERK 11 MPERK 41 1 1.150  9   0
MPERK 11 MPERK 41 2 1.150  9   0
MPERK 11 MPERK 41 3 1.150  9   0
MSAFA 11 MSAFA 41 1 1.190  9  -3
MSAFA 11 MSAFA 41 2 1.190  9  -3
MSAFA 11 MSAFA 41 3 1.190  9  -3
MSAJI 11 MSAJI 41 1 1.190  9  -3
MSAJI 11 MSAJI 41 2 1.190  9  -3
MSAJO 41 MSAJO 21 1 1.090 11   2
MSAJO 41 MSAJO 21 2 1.090 11   2
MSZEG 41 MSZEG 21 4 1.090 11   0
MSZHO 11 MSZHO 41 1 1.150  9   0
MSZHO 11 MSZHO 42 2 1.150  9   0
MSZICS11 MSZICS41 1 1.150  9   0
MSZICS11 MSZICS41 2 1.150  9   0
MSZOL 11 MSZOL 41 6 1.150  9   0
MSZOL 11 MSZOL 41 7 1.150  9   0
MSZOL 41 MSZOL 21 4 1.090 11  -1
MSZOL 41 MSZOL 21 5 1.090 11  -1
MTLOK 41 MTLOK 21 1 1.090 11  -2
MTLOK 41 MTLOK 21 2 1.090 11  -2
MTOPN 11 MTOPN 41 1 1.190  9  -1
MTOPN 11 MTOPN 42 2 1.190  9  -1
MZUGL 41 MZUGL 21 N 1.090 11   0
MZUGL 41 MZUGL 21 O 1.090 11   0
MZUGL 41 MZUGL 21 P 1.090 11   0
NAKZO 5A NAKU115A 1 1.460 10 -10
NAKZO 5B NAKU115B 1 1.460 10 -10
NBGM222S NBGM222A 1 1.500 10   0
NBGM222T NBGM222B 1 1.500 10   0
NBKK381S NBKK381A 1 1.500 10   0
NBMR381S NBMR381A 1 1.500 10   2
NBSL381S NBSL381C 1 1.500 10   1
NBSL381T NBSL381B 1 1.500 10   1
NBSL381U NBSL3810 B 1.500 10   1
NBVW381S NBVW3810 1 1.500 10   1
NBVW381T NBVW381A 1 1.500 10   1
NBWK381S NBWK381A 1 1.500 10   2
NBWK381T NBWK3811 1 1.500 10   2
NBWK381U NBWK381B 1 1.500 10   2
NCST1532 NCST381B 1 1.500 10   0
NCST381S NCST381B 1 1.500 10   1
NCST381T NCST381B 1 1.500 10   1
NDDZ5031 NDDZ153A 1 1.500 10   0
NDDZ5031 NDDZ153B 1 1.500 10   0
NDIM381S NDIM381F 1 1.500 10   4
NDIM381T NDIM381I 1 1.500 10   3
NDIM381U NDIM381B 1 1.500 10   3
NDIM381V NDIM381H 1 1.500 10   1
NDOD381S NDOD3810 1 1.500 10   2
NDOD381T NDOD381A 1 1.500 10   2
NDOD381U NDOD381B 1 1.500 10   2
NDTC381S NDTC381B 1 1.500 10   4
NDTC381T NDTC381A 1 1.500 10   4
NDZW115A NWEW222A 1 1.500 10   0
NEEM381S NEEM3812 1 1.500 10   2
NEEM381T NEEM3816 1 1.500 10   2
NEEM381U NEEM381D 1 1.500 10   2
NEHV381S NEHV381A 1 1.500 10   1
NEHV381T NEHV381B 1 1.500 10   1
NEHV381U NEHV381A 1 1.500 10   1
NEHV381V NEHV381B 1 1.500 10   1
NENS381S NENS381A 1 1.500 10   2
NENS381T NENS381B 1 1.500 10   2
NENS381U NENS381B 1 1.500 10   2
NENS381V NENS381B 1 1.500 10   2
NENS381W NENS381A 1 1.500 10   2
NENS381X NENS3811 1 1.500 10   2
NERP1532 NERP153B 1                    1.000 90.00 10   0       ASYM
NGT3801S NGT3801A 1 1.500 10   1
NGT3801T NGT3801B 1 1.500 10   0
NHGLO 5A NHGL381A 1 0.866 10  10
NHGLO 5B NHGL381B 1 0.866 10  10
NHGLO 5C NHGL381A 1 0.866 10  10
NHNA061A NHNL3811 1 1.500 10   0
NHSW222S NHSW222A 1 1.500 10   6
NHSW222T NHSW222B 1 1.127 14   2
NHSW222U NHSW222B 1 1.127 14   2
NKIJ381S NKIJ381A 1 1.500 10   4
NKIJ381T NKIJ381B 1 1.500 10   4
NKIJ381U NKIJ381A 1 1.500 10   4
NLLS381S NLLS381B 1 1.500 10   5
NLLS381T NLLS381A 1 1.500 10   5
NLLS381U NLLS3811 1 1.500 10   2
NLSM222S NLSM222B 1 1.500 10   1
NLSM222T NLSM222B 1 1.500 10   1
NMBT381S NMBT381B 1 1.500 10   2
NMBT381T NMBT381A 1 1.500 10   2
NMBT381U NMBT381A 1 1.500 10   2
NMBT381V NMBT381B 1 1.500 10   2
NMDB103A NMDB153A 1 1.500 13   0
NMEE222S NMEE222B 1 1.500 10   6
NMEE222T NMEE222A 1 1.500 10   6
NMEE3811 NMEE381B A                    4.549 90.00 16   0       SYMM
NMEE3812 NMEE381B C                    4.549 90.00 16   0       SYMM
NMEE3813 NMEE381D B                    4.549 90.00 16   0       SYMM
NMEE381S NMEE381C C 1.500 10   3
NMVL381S NMVL3810 1 1.500 10   0
NMVL381T NMVL3813 1 1.500 10   0
NNOP A51 NWMD1150 1 1.510 16   0
NOHK222S NOHK222B 1 1.500 10  -1
NOHK222T NOHK222B 1 1.500 10  -1
NOHK222U NOHK222A 1 1.500 10  -1
NOZN381S NOZN381A 1 1.500 10   3
NOZN381T NOZN381B 1 1.500 10   3
NOZN381U NOZN3810 1 1.500 10   3
NRBB222S NRBB222A 1 1.500 10   0
NRBB222T NRBB222B 1 1.500 10   0
NRK10 31 NRK1503A 1 1.670 11   0
NRK10 31 NRK1503B 1 1.670 11   0
NRK10 31 NRK1503B 2 1.670 11   0
NRLL381S NRLL381B 1 1.500 10   2
NRLL381T NRLL381B 1 1.500 10   2
NRWE I51 NWMD1150 1 1.510 16   0
NSMH381S NSMH3812 1 1.500 10   0
NULW153B NULW1531 1                    0.315 -1.42 10   0       ASYM
NULW153D NULW1530 1                    0.315 -1.42 10   0       ASYM
NVHZ381S NVHZ3810 1 1.500 10   0
NVHZ381T NVHZ381B 1 1.500 10   0
NVHZ381U NVHZ3811 1 1.500 10   0
NVVL222S NVVL222A 1 1.500 10   4
NVVL222T NVVL222B 1 1.500 10   4
NVVL381S NVVL381A 1 1.500 10   2
NVVL381T NVVL381B 1 1.500 10   2
NVVL381U NVVL381B 1 1.500 10   2
NVVL381V NVVL381C 1 1.500 10   2
NWESTE51 NWMD1150 1 1.510 16   0
NWEW222S NWEW222B 1 1.520 10   0
NWL3801S NWL3801B 1 1.500 10   3
NWL3801T NWL3801A 1 1.500 10   3
NWL3801U NWL3801D 1 1.500 10   3
NWTR381S NWTR3811 1 1.500 10   1
NWTR381T NWTR3812 1 1.500 10   1
NWTR381U NWTR3817 1 1.500 10   1
NZYV222S NZYV222A 1 1.500 10   2
NZYV222T NZYV222A 1 1.500 10   2
NZYV222U NZYV222B 1 1.500 10   2
N_BSAA10 NZKL381W 1 1.500 10   0
N_BSAB10 NZKL381W 1 1.500 10   0
N_BSAC10 NZKL381W 1 1.500 10   0
N_BSAD10 NZKL381W 1 1.500 10   0
N_BSAE10 NZKL381W 1 1.500 10   0
N_BSAF10 NZKL381W 1 1.500 10   0
N_BSAG10 NZKL381Z 1 1.500 10   0
N_BSAH10 NZKL381Z 1 1.500 10   0
N_BSAI10 NZKL381Z 1 1.500 10   0
N_BSAJ10 NZKL381Z 1 1.500 10   0
N_BSAK10 NZKL381Z 1 1.500 10   0
N_BSAL10 NZKL381Z 1 1.500 10   0
N_BSBA10 NZKL381P 1 1.500 10   0
N_BSBB10 NZKL381P 1 1.500 10   0
N_BSBC10 NZKL381P 1 1.500 10   0
N_BSBD10 NZKL381P 1 1.500 10   0
N_BSBE10 NZKL381P 1 1.500 10   0
N_BSBF10 NZKL381P 1 1.500 10   0
N_BSBG10 NZKL381O 1 1.500 10   0
N_BSBH10 NZKL381O 1 1.500 10   0
N_BSBI10 NZKL381O 1 1.500 10   0
N_BSBJ10 NZKL381O 1 1.500 10   0
N_BSBK10 NZKL381O 1 1.500 10   0
N_BSBL10 NZKL381O 1 1.500 10   0
N_BSBM10 NZKL381P 1 1.500 10   0
N_CC-A1  NMBT381A 1 1.025  2  -1
N_CR101  NMV-E 1  1 2.500  2   0
N_DM341  NDMT341  1 1.000  3   0
N_EC-32  NEC3CA2  1 2.500  2  -1
N_EC-42  NEC4CA2  1 2.500  2  -1
N_EC-52  NEC5CA2  1 2.500  2  -1
N_EC-61  NEC6CA1  1 2.500  2  -1
N_EC-71  NEC7CA1  1 2.500  2  -1
N_EC202G NRBB2221 1 1.025  2  -1
N_EC202S NRBB2221 1 1.025  2  -1
N_ES1G3  NTNZ153A 1 2.500  3   0
N_ES1S3  NTNZ153B 1 2.500  3   0
N_FL-41  NFLT-41  1 2.500  2   1
N_FL-53  NLLS153A 1 2.500  2   0
N_HNAA10 NHNL3812 1 1.500 10   0
N_HNAB10 NHNL3812 1 1.500 10   0
N_HNAC10 NHNL3812 1 1.500 10   0
N_HNAD10 NHNL3811 1 1.500 10   0
N_HNAE10 NHNL3811 1 1.500 10   0
N_HNAG10 NHNL3812 1 1.500 10   0
N_HNAH10 NHNL3812 1 1.500 10   0
N_HNAI10 NHNL3812 1 1.500 10   0
N_HNAJ10 NHNL3811 1 1.500 10   0
N_HNAK10 NHNL3811 1 1.500 10   0
N_HNAL10 NHNL3811 1 1.500 10   0
N_HZAA10 NHZL381A 1 1.500 10   0
N_HZAB10 NHZL381A 1 1.500 10   0
N_HZAC10 NHZL381A 1 1.500 10   0
N_HZAD10 NHZL381A 1 1.500 10   0
N_HZAE10 NHZL381A 1 1.500 10   0
N_HZAF10 NHZL381A 1 1.500 10   0
N_HZAG10 NHZL381A 1 1.500 10   0
N_HZAH10 NHZL381A 1 1.500 10   0
N_HZAJ10 NHZL381A 1 1.500 10   0
N_HZAK10 NHZL381A 1 1.500 10   0
N_HZAL10 NHZL381A 1 1.500 10   0
N_HZAM10 NHZL381A 1 1.500 10   0
N_HZBN10 NHZL381B 1 1.500 10   0
N_HZBO10 NHZL381B 1 1.500 10   0
N_HZBP10 NHZL381B 1 1.500 10   0
N_HZBQ10 NHZL381B 1 1.500 10   0
N_HZBR10 NHZL381B 1 1.500 10   0
N_HZBS10 NHZL381B 1 1.500 10   0
N_HZBU10 NHZL381B 1 1.500 10   0
N_HZBV10 NHZL381B 1 1.500 10   0
N_HZBW10 NHZL381B 1 1.500 10   0
N_HZBX10 NHZL381B 1 1.500 10   0
N_HZBY10 NHZL381B 1 1.500 10   0
N_HZBZ10 NHZL381B 1 1.500 10   0
N_LTG 5  NECL N51 1 1.360 14   0
N_MV-11  NMVTR11  1 1.013  2  -1
N_MV-21  NMVTR21  1 1.013  2  -1
N_MV-31  NMVTR310 1 1.270  9   0
N_MV-31  NMVTR311 1 1.270  9   0
N_RECA3  NRTW1534 1 1.500 10   2
N_RECB3  NRTW1535 1 1.500 10   2
N_RECX3  NRTW1536 1 1.500 10   2
N_RSB 3  NRSB153A 1 1.546 12   0
N_SL101  NSLT101  1 2.500  2  -1
N_SL201  NSLT201  1 2.500  2  -1
N_SNBV5  NSNB1151 1 1.430 14   3
N_WG0111 N_WG011A 1 1.025  2   0
N_WG0113 N_WG011A 1 1.025  2   0
N_WKC13  NHMO153A 1 1.546 12   0
N_WKC23  NHMO153B 1 1.546 12   0
N_WKCH3  NHTW1530 1 1.546 12   0
O6MNGN51 O6MNGN21 1                    2.222 60.00  9   0       ASYM
O6MNGN52 O6MNGN59 2                    3.400 -90.0  8   0       ASYM
O6MNGN59 O6MNGN23 2                    1.260 60.00 14   0       ASYM
O6WERB51 O6WERB22 1 1.833 13   0
O6WERB51 O6WERB23 3 1.222  9   0
O6WERB52 O6WERB23 2 1.690 13   0
O9KIRB51 O9KIRB22 1 2.000 12   0
O9KIRB52 O9KIRB21 2 2.000 12   0
O9PRUT51 O9PRUT21 1                    1.500 -60.0 12   0       ASYM
O9THAU51 O9THAU22 1                    2.000 -60.0 12   0       ASYM
O9THAU51 O9THAU22 2                    2.000 -60.0 12   0       ASYM
O9VILL51 O9VILL21 1 2.000  9   0
O9VILL52 O9VILL22 2 2.000  9   0
OBISAM51 OBISAM11 2                    1.468 60.00 13   0       ASYM
OBISAM52 OBISAM11 4                    1.468 60.00 13   0       ASYM
OBISAM52 OBISAM12 1                    1.411 60.00 13   0       ASYM
OBISAM52 OBISAM12 3                    1.476 60.00 13   0       ASYM
OBISAM53 OBISAM21 3                    1.833 60.00 12   0       ASYM
OBISAM54 OBISAM22 1                    1.833 60.00 12   0       ASYM
OBISAM55 OBISAM21 2                    1.833 60.00 12   0       ASYM
OBISAM56 OBISAM22 4                    1.833 60.00 12   0       ASYM
ODUERN21 ODUERN11 1                    1.253 60.00 13   0       ASYM
ODUERN22 ODUERN12 2                    1.253 60.00 13   0       ASYM
ODUERN51 ODUERN21 1                    1.830 60.00 12  -3       ASYM
ODUERN51 ODUERN22 2                    1.760 60.00 12  -3       ASYM
OERNST21 OERNST12 2                    1.253 60.00 13   0       ASYM
OERNST21 OERNST23 2                    2.252 90.00 28   0       SYMM
OERNST2Y OERNST11 1                    1.253 60.00 13   0       ASYM
OERNST51 OERNST21 3 1.833 12   0
OERNST51 OERNST22 4 1.833 12   0
OERNST51 OERNST23 1 1.833 12   0
OERNST51 OERNST2X 6 1.833 12   0
OERNST51 OERNST2Y 2 1.833 12   0
OERNST53 OERNST21 5 1.833 12   0
OESSL 52 OESSL 59 2                    1.200 -60.0 17   0       ASYM
OESSL 59 OESSL 51 1 1.200 17   0
OGREUT41 OGREUT49 1                    4.117 90.00 17   0       ASYM
OGREUT49 OGREUT21 1                    1.200 -0.00 48   0       ASYM
OHAUSR51 OHAUSR21 1                    1.833 -0.00 12   0       ASYM
OHAUSR51 OHAUSR21 3                    1.833 -0.00 12   0       ASYM
OHAUSR51 OHAUSR22 2                    1.833 -0.00 12   0       ASYM
OHAUSR51 OHAUSR59 1                    1.833 -0.00 12   0       ASYM
OHAUSR59 OHAUSR22 4                    1.814 -90.0  8   0       ASYM
OHESSE51 OHESSE21 1                    1.833 60.00 12  -5       ASYM
OHESSE51 OHESSE21 3                    1.833 60.00 12  -5       ASYM
OHESSE52 OHESSE22 2                    1.833 60.00 12  -5       ASYM
OJOCHE59 OJOCHE22 1 1.742 12   0
OJOCHE59 OJOCHE51 1                    3.060 90.00  8   0       ASYM
OKAINA51 OKAINA11 1                    1.420 60.00 13   0       ASYM
OKAINA51 OKAINA12 2                    1.420 60.00 13   0       ASYM
OKAINA52 OKAINA11 3                    1.420 60.00 13   0       ASYM
OKAINA52 OKAINA12 4                    1.420 60.00 13   0       ASYM
OKAPRU51 OKAPRU11 1                    1.420 60.00 13   0       ASYM
OKAPRU51 OKAPRU12 2                    1.420 60.00 13   0       ASYM
OKENDL51 OKENDL11 1 1.422 13   0
OKENDL51 OKENDL11 3 1.422 13   0
OKENDL52 OKENDL12 2 1.422 13   0
OLIENN21 OLIENN11 1                    1.253 60.00 13   0       ASYM
OLIENN21 OLIENN11 3                    1.253 60.00 13   0       ASYM
OLIENN22 OLIENN12 2                    1.253 60.00 13   0       ASYM
OLIENN22 OLIENN23 2                    3.616 90.00 32 -12       SYMM
OLIENN51 OLIENN22 1                    1.833 60.00 12  -3       ASYM
OLIENN52 OLIENN22 2                    1.833 60.00 12  -3       ASYM
OMALTA51 OMALTA21 1                    1.833 60.00 12  -2       ASYM
OMALTA51 OMALTA22 2                    1.833 60.00 12  -2       ASYM
ONAUDE21 ONAUDE11 1                    1.253 -0.00 13   0       ASYM
ONAUDE21 ONAUDE22 1                    4.550 90.00 16   0       SYMM
ONAUDE21 ONAUDE22 2                    4.550 90.00 16   0       SYMM
ONEUSI51 ONEUSI22 1                    1.690 60.00 12   0       ASYM
ONEUSI51 ONEUSI22 2                    1.690 60.00 12   0       ASYM
OOBERS21 OOBERS11 1                    1.253 60.00 13   0       ASYM
OOBERS22 OOBERS11 3                    1.253 60.00 13   0       ASYM
OOBERS22 OOBERS12 2                    1.253 60.00 13   0       ASYM
OOBERS51 OOBERS22 2                    1.833 60.00 12   0       ASYM
OOBERS51 OOBERS22 3                    1.833 60.00 12   0       ASYM
OOBERS52 OOBERS21 1                    1.833 60.00 12   0       ASYM
OOSTST51 OOSTST11 1                    1.420 60.00 13   0       ASYM
OOSTST52 OOSTST11 2                    1.420 60.00 13   0       ASYM
OPETER21 OPETER11 3                    1.253 60.00 13   0       ASYM
OPETER21 OPETER13 2                    1.253 60.00 13   0       ASYM
OPETER22 OPETER11 1                    1.253 60.00 13   0       ASYM
OPETER51 OPETER21 1 1.833 12   0
OPETER51 OPETER21 3 1.833 12   0
OPETER52 OPETER21 2 1.833 12   0
OPOTTE59 OPOTTE11 1                    1.153 -0.00 12  -4       ASYM
OPOTTE59 OPOTTE52 1                    2.407 -90.0 12   0       ASYM
OSALZA51 OSALZA21 1                    1.833 60.00 12   0       ASYM
OSALZA51 OSALZA21 3                    1.833 60.00 12   0       ASYM
OSALZA51 OSALZA22 2                    1.833 60.00 12   0       ASYM
OSARA 51 OSARA 12 1                    1.411 60.00 13   0       ASYM
OSARA 52 OSARA 11 2 1.403 13   0
OSIMME51 OSIMME12 1 1.420 13   0
OSIMME52 OSIMME12 4                    1.420 60.00 13   0       ASYM
OSIMME53 OSIMME12 3 1.420 13   0
OSIMME55 OSIMME12 2 1.420 13   0
OSUEDB51 OSUEDB11 1                    1.420 60.00 13   0       ASYM
OSUEDB51 OSUEDB11 2                    1.420 60.00 13   0       ASYM
OTAUER21 OTAUER22 2                    2.252 90.00 28   0       SYMM
OTAUER22 OTAUER11 1                    1.253 60.00 13   0       ASYM
OTAUER22 OTAUER11 3                    1.253 60.00 13   0       ASYM
OTAUER22 OTAUER12 2                    1.253 60.00 13   0       ASYM
OTERNI21 OTERNI22 2                    2.252 90.00 28   0       SYMM
OTERNI51 OTERNI21 1                    1.833 60.00 12   0       ASYM
OTERNI51 OTERNI21 3                    1.833 60.00 12   0       ASYM
OTERNI53 OTERNI21 4                    1.833 60.00 12  -5       ASYM
OTERNI53 OTERNI22 2                    1.833 60.00 12  -5       ASYM
OTHEIS59 OTHEIS11 1                    1.153 -0.00 12  -4       ASYM
OTHEIS59 OTHEIS52 1                    2.407 -90.0 12   0       ASYM
OVILLA51 OVILLA21 1                    1.833 60.00 12   0       ASYM
OVILLA52 OVILLA22 2                    1.833 60.00 12   0       ASYM
OWEISS51 OWEISS22 2                    1.692 60.00 13   0       ASYM
OWEISS51 OWEISS59 1                    1.280 60.00 10  -4       ASYM
OWEISS59 OWEISS21 1                    2.200 90.00 10   3       ASYM
OWESTT13 OWESTT22 1                    1.388 60.00  9   0       ASYM
OWESTT51 OWESTT21 1 2.000  9   0
OWESTT52 OWESTT22 2 2.000  9   0
OWIEN 21 OWIEN 11 1                    1.253 60.00 13   0       ASYM
OWIEN 22 OWIEN 12 2                    1.253 60.00 13   0       ASYM
OWIEN 51 OWIEN 21 3                    1.833 60.00 12   0       ASYM
OWIEN 52 OWIEN 22 2                    1.833 60.00 12   0       ASYM
OWIEN 53 OWIEN 21 1                    1.833 60.00 12   0       ASYM
OWINO 52 OWINO 11 1 1.421 13   0
OWINO 53 OWINO 12 2 1.421 13   0
OWISU 51 OWISU 11 2 1.421 13   0
OWISU 52 OWISU 11 1 1.422 13   0
OWISU 53 OWISU 12 3 1.422 13   0
OYBBSF21 OYBBSF23 3                    2.250 90.00 28   0       SYMM
OYBBSF51 OYBBSF21 1                    1.833 60.00 12   0       ASYM
OYBBSF52 OYBBSF23 2                    1.833 60.00 12   0       ASYM
OZAYA 21 OZAYA 11 1                    1.253 60.00 13   0       ASYM
OZAYA 58 OZAYA 11 2                    1.420 60.00 13   0       ASYM
OZAYA 58 OZAYA 52 2                    3.863 90.00 16   0       SYMM
OZAYA 59 OZAYA 11 1                    1.420 60.00 13   0       ASYM
OZAYA 59 OZAYA 51 1                    3.863 90.00 16   0       SYMM
OZELL 11 OZELL 21 1                    1.250 60.00  6   0       ASYM
OZELL 12 OZELL 22 2                    1.250 60.00  6   0       ASYM
OZELL 51 OZELL 21 1                    1.833 60.00 12   0       ASYM
OZELTW51 OZELTW21 1                    1.833 60.00 12   0       ASYM
OZELTW52 OZELTW21 2                    1.833 60.00 12   0       ASYM
OZURND51 OZURND11 2                    1.420 60.00 13   0       ASYM
OZURND51 OZURND11 3                    1.420 60.00 13   0       ASYM
OZURND52 OZURND12 1                    1.420 60.00 13   0       ASYM
OZURND52 OZURND12 4                    1.420 60.00 13   0       ASYM
PA.MIR11 PA.MIR21 4 1.042 12   0
PA.MIR11 PA.MIR21 5 1.412 12  -4
PARMAM11 PARMAM21 1 1.027 12   0
PC.BRA31 PC.BRA21 1 1.000 10   0
PC.BRA31 PC.BRA21 2 1.000 10   0
PF.ALE11 PF.ALE31 4 1.050 12   0
PF.ALE11 PF.ALE31 5 1.042 12   0
PF.FER11 PF.FER31 5 1.042 12   0
PFALAG12 PFALAG31 5 0.886 10   1
PFALAG13 PFALAG31 4 0.886 10   1
PFANHO11 PFANHO21 4 1.027 12   0
PFANHO11 PFANHO21 5 1.005 12  -2
PFANHO11 PFANHO21 6 1.034 12   0
PFUNDA11 PFUNDA21 1 1.042 12   0
PLAGOA11 PLAGOA21 1 1.027 12   0
PLAGOA11 PLAGOA21 2 1.027 12   0
PLAGOA11 PLAGOA21 3 1.027 12   0
PPALME11 PPALME31 2 1.247 10   0
PPALME11 PPALME31 3 1.247 10   0
PPARAI11 PPARAI21 3 1.027 12   0
PPEDRA12 PPEDRA31 1 0.886 10   1
PPEDRA13 PPEDRA31 2 0.886 10   1
PPEDRA41 PPEDRA31 4 1.040 12  -2
PPORTI11 PPORTI31 4 1.042 12   0
PR.MAI11 PR.MAI21 2 1.034 12   0
PR.MAI11 PR.MAI21 3 1.034 12   0
PRECAR11 PRECAR21 1 1.002 12   0
PRECAR11 PRECAR21 2 1.034 12   2
PRIBAD11 PRIBAD31 1 1.251 12   6
PRIBAD11 PRIBAD31 2 1.251 12   6
PSINES11 PSINES31 5 1.232 10   0
PSINES11 PSINES31 6 1.224 10   0
PTAVIR11 PTAVIR31 4 1.042 12   0
PTAVIR11 PTAVIR31 5 1.042 12   0
PVALDI21 PVALDI31 4 2.405  2   0
PVERMO11 PVERMO21 2 1.029 12   6
PVERMO11 PVERMO21 3 1.027 12   6
PZEZER21 PZEZER31 0 1.295 11  -3
PZEZER21 PZEZER31 1 1.000 10   2
QBYST_1  QBYST_5  1 1.098  8  -6
QBYST_1  QBYST_52 1 1.500  8  -6
QKRIZ_1  QKRIZ_5  1 1.500 11  -3
QKRIZ_12 QKRIZ_21 1 1.098 10   0
QKRIZ_12 QKRIZ_52 1 1.500  8  -4
QKRIZ_21 QKRIZ_5  1 1.390 10  -2
QLEME_21 QMLEME5  1 1.098 10   7
QPBYS_2  QPBYS_5  1 1.000 11  -3
QPBYS_2  QPBYS_52 1 1.000 11  -4
QSENI_2  QSENI_5  1 1.450 11  -2
QSTUP_1  QSTUP_5  1 1.320  8  -5
QSTUP_1  QSTUP_52 1 1.500  8  -4
QSUCA_1  QSUCA_2  1 1.098  8  -3
QSUCA_2  QMSUCA5  1 1.098  8  -3
QVARI_1  QVARI_5  1 1.500  9  -5
RAIUL15  RAIUL22  2 1.250  8   2
RAIUL25  RAIUL22  1 1.250 12   2
RARA1D5  RARAD22  1 1.250 12   2
RARA2D5  RARAD41  3 1.560  8   3
RARA4D1  RARAD22  1                    1.250 60.00 12   0       ASYM
RAREF_5  RAREF22  1 1.250 12   3
RAREF_5  RARF222  2 1.250  8   3
RBACS_5  RBACS41  1 1.560  8   2
RBAMA15  RBAM122  1 1.250  8   2
RBAMA25  RBAMA22  2 1.250  8   2
RBARB25  RBARB22  2 1.250  8   5
RBARB_5  RBAR122  1 1.250  8   5
RBARM15  RBARU22  1 1.250  8   0
RBORZ_5  RGUTI22  1 1.250 12   3
RBRAD25  RBRDN12  1 1.250  8   4
RBRAD25  RBRDN22  2 1.250  8   4
RBRAD41  RBRDN12  3 1.250  8  -1
RBRASA5  RBRAS41  1 1.560  8   3
RBRASB5  RBRS241  2 1.560  8   3
RBRAZ41  RBRAZ12  3 1.250  8   0
RBRAZA5  RBRAZ12  1 1.250 12   8
RBRAZB5  RBRAZ22  2 1.250  8   4
RBRD241  RBRDN22  4 1.250  8  -1
RBUC141  RBUC122  3 1.250 12  -2
RBUC241  RBUCU22  4 1.250 12  -2
RBUCU15  RBUC122  1 1.250 12   8
RBUCU25  RBUCU22  2 1.250 12   8
RCALF25  RCALF22  1 1.250 12   4
RCERN15  RCERN41  1 1.560  8   5
RCERN25  RCERN41  2 1.560  8   5
RCETA15  RCETA22  1 1.250 12   4
RCJFL15  RCJFL22  1 1.250  8   2
RCJFL25  RCJF222  2 1.250  8   2
RCLE2_5  RCLEST1  1 1.560  8   4
RCONS15  RCON1S1  1 1.560  8   3
RCONS25  RCON2S1  2 1.560  8   3
RCRAI15  RCRA222  1 1.250  8   3
RCRAI25  RCRA212  1 1.250  8   3
RCTRZ_5  RCTRZ22  1 1.250  8   2
RDIRS25  RDIRS41  1 1.560  8   3
RDOMN25  RDOMN41  3 1.560  8   4
RDOMNA5  RDOMN41  1 1.560  8   4
RDOMNB5  RDOM241  2 1.560  8   4
RDRGO25  RDRGO11  1 1.560  8   4
RDRO2B5  RDRB222  2 1.250  8   5
RDROB_5  RDRB212  1 1.250  8   5
RDUMB25  RDUMB22  2 1.250 12   2
RDUMB_5  RDUM122  1 1.250 12   2
RFACA15  RFACA_1  1 1.250 10   0
RFCSV_5  RFCSV22  1 1.250 12   4
RFILE_5  RFILE12  1 1.250  8   0
RFINT22  RFINT_5  1 1.160 11  -2
RFUND15  RFUD212  1 1.250 12   4
RFUND25  RFUD222  2 1.250 12   4
RGHE2_5  RGHEO22  2 1.250  8   4
RGHEO_5  RGHEO22  1 1.250  8   4
RGHIZA5  RGHZ222  2 1.250 12   3
RGHIZB5  RGHIZ22  1 1.250  8  -1
RGIA1L5  RGIAL31  3 1.560  8   2
RGIA2L5  RGIAL21  4 1.560  8   2
RGRAD_5  RGRAD22  1 1.250 12   4
RGRAD_5  RGRAD22  2 1.250 12   4
RGUTI41  RGUTIN2  5 1.250  8  -2
RGUTI41  RGUTIN2  6 1.250  8  -2
RGUTI_5  RGUTIN2  3 1.250  8   2
RGUTI_5  RGUTIN2  4 1.250  8   2
RHAS1_5  RHAS122  1 1.250  8   4
RHAS2_5  RHASD22  2 1.250  8   2
RIASI15  RIASI22  1 1.250  8   1
RIASI25  RIAS222  2 1.250 12   1
RIAZU25  RIAZ222  2 1.250  8   0
RIAZUA5  RIAZ212  1 1.250  8   0
RIER141  RIERN22  1 1.250  8  -1
RIERN25  RIERN22  2 1.250 12   3
RIERN41  RIERN22  2 1.250  8  -1
RISA1_5  RISAL22  1 1.250  8   3
RISA2_5  RISA222  2 1.250  8   3
RLAC421  RLAC222  4 1.250  8  -3
RLACS15  RLAC212  1 1.250  8   1
RLACS25  RLAC222  2 1.250  8   1
RLACS41  RLAC212  3 1.250  8  -3
RLOTR_5  RLOTR22  1 1.250 12   5
RMEDG15  RMEDG41  1 1.560  8   4
RMEDG15  RMEDG41  2 1.560  8   4
RMIN241  RMINT12  4 1.250  8  -2
RMINT41  RMINT22  3 1.250  8  -2
RMINT_5  RMINT12  1 1.250  8   3
RMINT_5  RMINT22  2 1.250  8   3
RMOST_5  RMOST22  1 1.250 12  10
RMUNV15  RMUNV22  1 1.250  8   1
RORAD_5  RORA141  1 1.560  8   6
RORAD_5  RORAD41  2 1.560  8   6
RPARO_5  RPARO22  1 1.250  8   3
RPDF241  RPDF222  2 1.250  7   0
RPDFE41  RPDF212  3 1.250  6   0
RPDFE41  RPDF222  1 1.250  7   0
RPELI25  RPEL241  2 1.560  8   2
RPELI_5  RPELI41  1 1.560  8   5
RPESTB5  RPEST22  2 1.250  8   5
RPEST_5  RPEST12  1 1.250 12   5
RPITS_5  RPITS22  1 1.250 12   8
RRAHM15  RRAH141  2 1.560  8   5
RRAHM15  RRAHM41  1 1.560  8   5
RRESI15  RRESI22  1 1.250  8   3
RRESI41  RRESI22  1 1.250  8  -1
RRIUR15  RRIUR22  1 1.250  8   4
RROMN_5  RROMN41  1 1.560  8   2
RROSI41  RROSI22  1 1.250  8  -1
RSAC2_5  RSACA22  1 1.250 12   3
RSALJ_5  RSALJ22  1 1.250  8   3
RSARD_5  RSARD22  1 1.250  4   2
RSIBI15  RSIBI41  3 1.560  8   4
RSIBI25  RSIBI41  4 1.560  8   4
RSIBI41  RSIB212  5 1.000 10   3
RSIBI41  RSIB222  6 1.000 10   3
RSLAT41  RSLAT22  1 1.250  8   0
RSLAT41  RSLAT22  2 1.250  8   0
RSMIR15  RSMIR41  1 1.560  8   2
RSMIRI5  RSMI2R1  2 1.560  8   2
RSTEJ_5  RSTEJ22  1 1.250  8   3
RSTLP_5  RSTLP22  1 1.250 12   2
RSTUP15  RSTU141  1 1.560  8  -1
RSTUP15  RSTUP41  2 1.560  8  -1
RSTUP22  RSTUP_5  1 1.250  8  -8
RSTUP25  RSTU141  3 1.560  8   3
RSUCE15  RSUCE22  1 1.250  4   1
RSUCE25  RSUCE41  1 1.560  8   3
RTELEB5  RTELE22  1 1.250 12   4
RTIHA_5  RTIHA22  1 1.250 12   2
RTIM1A5  RTIMI12  1 1.250  8   4
RTIMI_5  RTIMI22  2 1.250 12   4
RTIRG_5  RTARGB2  1 1.250  8   4
RTIRG_5  RTARGB2  2 1.250 12   4
RTMAG35  RTMAG22  1 1.250  8   2
RTMAG35  RTMAG22  3 1.250 12   2
RTMAG35  RTMG222  2 1.250 12   2
RTRGJ_5  RTRGJ22  1 1.250 12   3
RTULC15  RTULC41  1 1.560  8   3
RTULC15  RTULC41  2 1.560  8   3
RTULC25  RTULC41  3 1.560  8   3
RTVER15  RTVER41  2 1.560  8   5
RTVER15  RTVER41  3 1.560  8   5
RTVER25  RTVR421  1 1.560  8   5
RUNGH15  RUNG222  2 1.250  8   3
RUNGH25  RUNG212  1 1.250 12   7
RURE241  RURE212  1                    1.250 60.00 12  -3       ASYM
RUREC_5  RUREC22  1 1.250  8   0
RVETI15  RVETI22  1 1.250  8   3
SBATIA11 SBATIA71 1 2.500  2   0
SBATIA13 SBATIA72 2 2.500  2   0
SBENKE2T SBENKE12 1 0.005 11   0
SBENKE2T SBENKE21 1                    1.457 60.00 11  -6       ASYM
SBEZNA2T SBEZNA12 1 1.200 12  -2
SBEZNA2T SBEZNA21 1                    1.359 90.00 17  -2       ASYM
SBICKI1T SBICKI21 1                    0.870 60.00 17  -3       ASYM
SBICKI1U SBICKI21 2                    0.870 60.00 17  -3       ASYM
SBREIT1T SBREIT22 1 0.976 15  -9
SCHAMO1T SCHAMO23 1                    1.459 60.00 17  -4       ASYM
SCHATE2T SCHATE13 1 0.820 12  -1
SCHATE2T SCHATE22 1                    1.260 -90.0 14  11       ASYM
SCHIPP2T SCHIPP11 1 1.240 12  -2
SCHIPP2T SCHIPP21 1                    1.060 90.00 16  -8       ASYM
SGABI_21 SGABI_71 1 2.498  2  -2
SGOESG2T SGOESG11 1 0.005 11   0
SGOESG2T SGOESG24 1                    1.457 60.00 11  -9       ASYM
SGONDO21 SGONDO71 1 4.170  2   0
SINNER2T SINNER34 1 2.065 11   1
SINNER2U SINNER36 2 1.951 11  -2
SLAUFE2T SLAUFE18 1 1.200 12  -3
SLAUFE2T SLAUFE21 1                    1.056 90.00 16  -3       ASYM
SLAVOR2T SLAVOR13 1 1.200 12  -3
SLAVOR2T SLAVOR24 1                    1.408 90.00 12   0       ASYM
SLUPFG23 SLUPFG71 1 1.856 12  -1
SLUPFG23 SLUPFG72 2 1.856 12  -1
SLUPFG24 SLUPFG73 3 1.856 12  -1
SLUPFG24 SLUPFG74 4 1.856 12  -1
SMANNO31 SMANNO21 1 0.980 10   0
SMANNO32 SMANNO21 2 0.970 10   0
SMENDR3T SMENDR11 1 1.350  9  -5
SMENDR3T SMENDR32 1                    2.610 -90.0 17   3 -200. ASYM
SMETTL1T SMETTL22 1                    1.454 60.00 11  -5       ASYM
SMETTL2T SMETTL12 2 1.200 12  -2
SMETTL2T SMETTL22 2                    1.057 90.00 16   4       ASYM
SMUEHB2T SMUEHB11 1 1.180 12  -2
SMUEHB2T SMUEHB22 1                    1.060 -90.0 16  -5       ASYM
SPRADE1A SPRADE51 1 0.780 11   7
SPRADE1A SPRADE52 2 0.780 11   7
SPRADE1T SPRADE15 1 0.950  1   0
SPRADE1U SPRADE15 2 0.950  1   0
SROMAN2T SROMAN16 1 1.200 12  -3
SROMAN2T SROMAN21 1                    1.359 90.00 17  -2       ASYM
SSAREL21 SSAREL51 1 1.373 11   3
SSILS_1T SSILS_23 1 1.500 11   0
SSILS_1U SSILS_23 2 1.500 11   0
SSOAZZ1T SSOAZZ21 2                    0.964 60.00 17   0       ASYM
SVERBO1T SVERBO22 1 1.020  8  -4
SVEYTA1T SVEYTA25 1 0.607 10  -2
SVEYTA1U SVEYTA25 2 0.607 10  -2
U7BILI51 U7BILI81 1 0.500 20 -16
U7BILI51 U7BILI81 2 0.500 20 -16
U7CHIS51 U7CHIS81 1 0.500 20  -2
U7CHIS51 U7CHIS81 2 0.500 20  -2
U7GRES51 U7GRES81 1 0.500 20   2
U7GRES51 U7GRES81 2 0.500 20   2
U7GRES81 U7GRES11 1 0.500 20   7
U7GRES81 U7GRES11 2 0.500 20   7
U7HBC 51 U7HBC 81 1 0.500 20   0
U7HBC 51 U7HBC282 1 0.500 20   0
U7RIBN51 U7RIBN81 1 0.500 20   2
U7RIBN51 U7RIBN82 1 0.500 20   2
U7STRA51 U7STRA81 1 0.500 20  -7
U7STRA51 U7STRA81 2 0.500 20  -7
U7VULC51 U7VULC11 1 0.500 20   2
U7VULC51 U7VULC11 2 0.500 20   2
UADZHA81 UADZHA51 1 0.350  6   1
UADZHA81 UADZHA51 2 2.000  7   2
UARTSY81 UARTSY51 1 2.000  7   2
UARTSY83 UARTSY51 1 2.000  7  -3
UBAR  81 UBAR  51 1 2.000  7   0
UBAR  81 UBAR  51 2 2.000  7   0
UBILOT81 UBILOT51 1 2.000  7  -2
UBILOT81 UBILOT51 2 2.000  7  -2
UBILOT81 UBILOT51 3 2.000  7  -2
UBILYT81 UBILYT51 1 2.000  7  -2
UBILYT81 UBILYT51 2 2.000  7  -2
UBILYT81 UBILYT51 3 2.000  7  -2
UBOHOR84 UBOHOR51 1 2.000  7  -1
UBOHOR84 UBOHOR51 2 2.000  7  -1
UBORYS21 UBORYS51 1 2.000  7  -2
UBORYS21 UBORYS51 2 2.000  7   2
UBROVA81 UBROVA51 1 2.000  7  -3
UBROVA81 UBROVA51 2 2.000  7  -3
UBURSH13 UBURSH22 1 0.550 11   0
UBURSH13 UBURSH22 2 0.550 11   0
UBURSH14 UBURSH84 1 0.600 21  -2
UBURSH22 UBURSH51 1 2.000  7   0
UBURSH83 UBURSH22 1                    0.490 50.00 11  -5       ASYM
UCHER181 UCHER151 1 2.000  7   1
UCHER181 UCHER151 2 2.000  7   1
UCHER281 UCHER251 1 2.000  7  -1
UCHER281 UCHER251 2 2.000  7  -1
UCHER281 UCHER251 3 2.000  7   0
UCHERK81 UCHERK51 1 2.000  7   3
UCHERK81 UCHERK51 2 2.000  7  -3
UCHOR203 UCHOR281 1 0.550 20  -4       1.000 90.00 20   0       ASYM
UCHOR203 UCHOR283 1 0.550 20  -4       1.000 90.00 20   0       ASYM
UCHOR281 UCHOR251 1 2.000  7   0
UCHOR281 UCHOR251 2 2.000  7   0
UDBTP151 UDOBR151 1 0.500 20   0
UDNIP183 UDNIP131 1 2.000  7   0
UDNIP183 UDNIP131 2 2.000  7   0
UDNIP282 UDNIP231 1 2.000  7   2
UDNIP282 UDNIP231 2 2.000  7   2
UDNIP282 UDNIP231 3 2.000  7   2
UDNIPR01 UDNIPR81 1 0.550 20 -11       1.000 90.00 20   0       ASYM
UDNIS183 UDNIS181 1 2.500  2   0
UDNIS185 UDNIS181 1 2.500  2   0
UDNIST81 UDNIST51 1 2.000  7   0
UDNIST81 UDNIST51 2 2.000  7   0
UDOBR12S UDOBR121 1 2.500  2   2
UDOBRL21 UDOBRL51 1 1.200 10   4
UDOBRL21 UDOBRL51 2 0.820 11   3
UDSPHR83 UDNIS181 1 2.500  2   0
UFEROS81 UFEROS31 1 1.200  7   7
UFEROS81 UFEROS31 2 1.200  7   7
UGPP-121 UGPP-151 1 2.000  7   3
UGPP-121 UGPP-151 2 2.000  7  -1
UHIRNY81 UHIRNY31 1 2.000  7   3
UHRABI81 UHRABI21 1 0.500 12  -1
UHRABI81 UHRABI51 1 2.000  6  -1
UHRABI81 UHRABI51 2 2.000  7  -2
UIVANO83 UIVANO51 1 2.000  7  -4
UIVANO83 UIVANO51 2 2.000  7  -4
UKALUS21 UKALUS51 1 2.000  7  -2
UKALUS23 UKALUS51 1 2.000  7   2
UKAMI181 UKAMI151 1 2.000  7   0
UKAMI181 UKAMI151 2 2.000  7   0
UKAMIA82 UKAMIA31 1 2.000  7   2
UKAMIA82 UKAMIA31 2 2.000  7   2
UKAMIA82 UKAMIA31 3 2.000  7   2
UKANIV81 UKANIV51 1 2.000  7  -1
UKHAR181 UKHAR151 1 1.800  7  -2
UKHAR181 UKHAR151 2 2.000  7   3
UKHAR182 UKHAR151 1 2.000  7  -2
UKHERS82 UKHERS31 1 2.000  6   6
UKHERS84 UKHERS31 1 0.953 11  -1
UKHME403 UKHME483 1 0.550 20  -8       1.000 90.00 20  -9       ASYM
UKHME41  UKHME403 1 0.420 14  -9
UKHME581 UKHME551 1 2.000  7   0
UKHME581 UKHME551 2 2.000  7   0
UKHUST21 UKHUST51 1 2.000  7   3
UKONOT81 UKONOT51 1 2.000  7   2
UKONOT81 UKONOT51 2 2.000  7   3
UKONOT81 UKONOT51 3 2.000  6   3
UKOVEL21 UKOVEL51 1 2.000  7  -1
UKOVEL21 UKOVEL51 2 2.000  7   0
UKOVEL81 UKOVEL51 1 2.000  7  -2
UKOZIA81 UKOZIA51 1 2.000  7   0
UKREM281 UKREM231 1 2.000  7   3
UKREME82 UKREME31 1 2.000  7   5
UKREME82 UKREME31 2 2.000  7   5
UKRYVO81 UKRYVO31 1 2.000  7   5
UKRYVO81 UKRYVO31 2 2.000  7   3
UKURAK8F UKURAK51 1 2.000  7   2
UKURAK8F UKURAK51 2 2.000  7   2
UKVART81 UKVART31 1 2.000  7   3
UKYIV181 UKYIV151 1 2.000  7   2
UKYIV181 UKYIV151 2 2.000  7   2
UKYIV252 UKYIV251 1 1.780  9  -8
UKYIV253 UKYIV251 1 1.780  9  -8
UKYIV281 UKYIV251 1 2.000  7   2
UKYIV281 UKYIV251 2 2.000  7   2
UKYIVS01 UKYIVS8B 1 0.550 14   4       1.000 90.00 20 -17       ASYM
ULADYZ81 ULADYZ51 1 2.000  7   5
ULADYZ81 ULADYZ51 2 2.000  7   5
ULISOV8C ULISOV51 1 2.200  6  -1
ULISOV8C ULISOV51 2 2.000  7  -2
ULOSIE81 ULOSIE51 1 1.800  7   5
ULOSIE81 ULOSIE51 2 1.800  7   5
ULOZO151 ULOZO131 1 2.500  1   0
ULOZOV81 ULOZOV51 1 2.000  7   0
ULUTS121 ULUTS151 1 2.000  7   2
ULUTS121 ULUTS151 2 2.000  7  -2
ULUTSK21 ULUTSK51 1 2.000  7   2
ULUTSK81 ULUTSK51 1 2.000  7  -2
ULVIV 22 ULVIV 51 1 2.000  9   0
ULVIV 22 ULVIV 51 2 2.000  9   0
ULVIV 81 ULVIV 51 1 2.000  6  -1
ULVIV 81 ULVIV 51 2 2.000  8  -1
ULVIV-22 ULVIV-51 1 2.000  6  -1
ULVIV183 ULVIV151 1 2.000  7  -3
ULVIV183 ULVIV151 2 2.000  7  -3
UMUKAC11 UMUKAC22 1 2.000  6   0
UMUKAC11 UMUKAC22 2 2.000  6   0
UMUKAC22 UMUKAC51 1 2.000  7   1
UMUKAC22 UMUKAC51 2 2.000  7   1
UMYKOL82 UMYKOL31 1 0.953 11   0
UMYKOL84 UMYKOL31 1 0.953 11   0
UMYRHO81 UMYRHO51 1 2.000  7   2
UMYRHO81 UMYRHO51 2 2.000  7   4
UNIKOP31 UNIKOP81 3 2.500  2  -2
UNIKOP81 UNIKOP31 1 2.000  7   1
UNIKOP81 UNIKOP31 2 2.000  7   1
UNIZHY81 UNIZHY51 1 2.000  7  -3
UNOVOK51 UNOVOK81 2 2.000  6  -1
UNOVOK81 UNOVOK51 1 2.000  7   0
UNOVOK83 UNOVOK51 1 2.000  6  -1
UNOVOO81 UNOVOO51 1 2.000  7   2
UNOVOV21 UNOVOV51 1 2.000  7   2
UNOVOV81 UNOVOV51 1 2.000  7  -3
UNYVKY81 UNYVKY51 1 2.000  6  -1
UNYVKY81 UNYVKY51 2 2.000  7  -2
UPAVLO31 UPAVLO83 1 2.500  2  -2
UPAVLO83 UPAVLO31 2 2.000  6   0
UPERSH81 UPERSH31 1 3.160  6   2
UPERSH81 UPERSH31 2 2.000  7   3
UPERSH81 UPERSH31 3 2.000  7   3
UPIVD381 UPIVD331 1 2.000  7   3
UPIVN102 UPIVN181 1 0.550 20   0       1.000 90.00 20   0       ASYM
UPIVN281 UPIVN251 1 2.000  7   0
UPIVN281 UPIVN251 2 2.000  7   0
UPIVN281 UPIVN251 3 2.000  7   0
UPOBUZ81 UPOBUZ31 1 2.000  7   4
UPOBUZ81 UPOBUZ31 2 2.000  6   3
UPODIL81 UPODIL51 1 2.000  7   2
UPOLI181 UPOLI151 1 2.000  7  -2
UPOLI181 UPOLI151 2 2.000  7  -2
UPOLTA81 UPOLTA51 1 2.000  7   0
UPOLTA81 UPOLTA51 2 2.000  7   0
UPOLTA81 UPOLTA51 3 2.000  7   4
UPOLTA81 UPOLTA51 4 2.000  7   4
UPROME83 UPROME31 1 2.000  7   3
UPRYDN81 UPRYDN31 1 1.200  7   7
UPS 3380 UPS 3351 1 2.000  7   1
UPS 3380 UPS 3351 2 2.000  7   1
URADYV21 URADYV51 1 2.000  7   2
URADYV81 URADYV51 1 2.000  7  -2
URIVN201 URIVN281 1 0.550 20  -4       1.000 90.00 20  -6       ASYM
URIVN281 URIVN251 1 2.000  7  -2
URIVN281 URIVN251 2 2.000  7  -2
URIVN381 URIVN351 1 2.000  7  -3
URIVN381 URIVN351 2 2.000  7  -3
UROZDI21 UROZDI51 1 2.000  7   1
UROZDI22 UROZDI51 1 2.000  7   0
URUDNA31 URUDNA83 1 2.500  2  -2
USCHEV51 USCHEV31 1 2.500  1   0
USHEPE81 USHEPE51 1 2.000  7   1
USHEPE81 USHEPE51 2 2.000  7   1
USHOS184 USHOS151 1 2.000  7   3
USHOS184 USHOS151 2 2.000  7   3
USLAVU81 USLAVU51 1 2.000  7   2
USLOVI81 USLOVI51 1 2.000  7  -3
USLOVI81 USLOVI51 2 2.000  7  -3
USTEPO81 USTEPO51 1 2.000  7   4
USTRYI22 USTRYI51 1 2.000  7   1
USTRYI22 USTRYI51 2 2.000  7  -1
USUMY 81 USUMY15A 1 2.000  7   3
USUMY 81 USUMY15A 3 2.000  7   3
USUMY 81 USUMY15A 4 2.000  7   3
USUMY15A USUMY 81 2 2.500  2  -2
USUMY181 USUMY151 1 2.000  7   3
USUMY181 USUMY151 2 2.000  7   3
UTERNO81 UTERNO51 1 2.000  7   2
UTERNO81 UTERNO51 2 2.000  7   2
UTERNO81 UTERNO51 3 2.000  7   2
UTRYKH31 UTRYKH21 1 2.500  2   2
UTRYKH81 UTRYKH31 1 2.000  7   3
UTRYKH81 UTRYKH31 2 2.000  7   3
UTRYPI81 UTRYPI51 1 2.000  7   3
UTSEN221 UTSEN251 1 1.500  9   3
UUKRAI83 UUKRAI31 1 2.000  7   3
UUSATO83 UUSATO51 1 2.000  7   2
UUSATO83 UUSATO51 2 2.000  7   2
UVDHMK31 UVDHMK81 1 2.500  2  -2
UVINN181 UVINN151 1 2.000  7   4
UVINN181 UVINN151 2 2.000  7   4
UVINNY01 UVINNY81 1 0.550 22   0       1.000 90.00 20   0       ASYM
UVINNY81 UVINNY51 1 2.000  7   0
UVINNY81 UVINNY51 2 2.000  7   0
UVOLOV21 UVOLOV51 1 2.000  7  -1
UVOLOV21 UVOLOV51 2 2.000  7  -1
UVOZNE51 UVOZNE31 1 2.500  1  -1
UYAVOR81 UYAVOR51 1 2.000  7  -1
UYUZH201 UYUZH281 1 0.550 20  -4       1.000 90.00 20  12       ASYM
UYUZH281 UYUZH231 1 2.000  7   1
UYUZH281 UYUZH231 2 2.000  7   1
UZAKHI04 UZAKHI82 1 0.550 20   0       1.000 90.00 20   0       ASYM
UZAKHI05 UZAKHI86 1 0.550 20   0       1.000 90.00 20   0       ASYM
UZALIU81 UZALIU51 1 2.000  7   3
UZAPO181 UZAPO131 1 2.000  7   3
UZAPO181 UZAPO131 2 2.000  7   3
UZAPO181 UZAPO131 3 2.000  7   2
UZAPO181 UZAPO131 4 2.000  7   3
UZAPO181 UZAPO131 5 1.200  7   7
UZAPO602 UZAPO681 1 0.550 20  -3       1.000 90.00 20   9       ASYM
UZAPOR01 UZAPOR81 1 0.550 20   0       1.000 90.00 20   0       ASYM
UZHYTO81 UZHYTO51 1 2.300  6  -1
UZHYTO81 UZHYTO51 2 2.000  6  -1
UZHYTO85 UZHYTO51 1 2.000  8  -1
UZMIIV86 UZMIIV51 1 2.000  7  -2
UZOLOT51 UZOLOT31 1 2.500  1   0
VAECKO11 VAECKO21 1                    1.278 60.00 11  -7       ASYM
VAECKO21 VAECKO51 1 2.000  6  -2
VAECKO21 VAECKO51 2 2.000  6  -2
VALEKO21 VALEKO51 1 2.000  6   0
VALEKO21 VALEKO51 2 2.000  6   0
VBALKA21 VBALKA51 1 2.000  6   0
VBALKA21 VBALKA52 1 2.000  6   0
VBLAGO11 VBLAGO51 1 1.500  9  -2
VBLAGO11 VBLAGO51 2 1.500  9  -2
VBOICH21 VBOICH51 1 2.000  6  -2
VBOICH21 VBOICH51 2 2.000  6  -2
VBURGA11 VBURGA51 1 1.501  9  -1
VBURGA11 VBURGA51 2 1.501  9  -1
VCAREV11 VCAREV51 1 1.500  9  -1
VCAREV11 VCAREV51 2 1.500  9  -1
VCHUDO21 VCHUDO51 1 2.000  6   0
VCMOGL11 VCMOGL51 1 1.500  9  -2
VCMOGL11 VCMOGL51 2 1.500  9  -2
VDOBRU11 VDOBRU51 1 1.317  8  -3
VDOBRU11 VDOBRU52 1 1.500  9  -2
VDOBRU21 VDOBRU51 1 2.000  6   0
VDOBRU21 VDOBRU52 1 2.000  6   0
VGORYA21 VGORYA51 1 2.000  6   0
VGORYA21 VGORYA51 2 2.000  6   0
VHDEVI21 VHDEVI51 1 2.000  6  -1
VKARNO21 VKARNO51 1 2.000  6   0
VKAZIC21 VKAZIC51 1 2.000  6  -1
VKAZIC21 VKAZIC51 2 2.000  6  -1
VKAZIC21 VKAZIC51 3 2.000  6  -1
VMADAR21 VMADAR51 1 2.000  6   1
VMADAR21 VMADAR51 2 2.000  6   1
VMA_IZ11 VMA_IZ21 1                    1.340 60.00 13  -6       ASYM
VMA_IZ21 VMA_IZ51 1 2.000  6   0
VMA_IZ21 VMA_IZ51 2 2.000  6   0
VMETAL11 VMETAL51 1 1.317  8  -3
VMETAL11 VMETAL51 2 1.317  8  -3
VMIZIA11 VMIZIA21 1                    1.276 60.00 11  -3       ASYM
VMIZIA21 VMIZIA51 1 2.000  6  -2
VMIZIA21 VMIZIA51 2 2.000  6  -2
VOCHIF21 VOCHIF51 2 2.000  6   0
VOCHIF51 VOCHIF21 1 1.360 11   3
VPLEV121 VPLEV151 1 2.000  6  -1
VPLEV121 VPLEV151 2 2.000  6  -1
VPLOVD11 VPLOVD52 1 1.500  9   0
VPLOVD11 VPLOVD52 2 1.500  9   0
VPLOVD21 VPLOVD51 1 2.000  6   0
VPLOVD21 VPLOVD51 2 2.000  6   0
VSF_YU21 VSF_YU51 2 2.000  6  -1
VSF_YU21 VSF_YU51 3 2.000  6  -1
VSF_YU51 VSF_YU21 1 1.360 11   5
VSOFIZ11 VSOFIZ51 1 1.500  9  -2
VSOFIZ11 VSOFIZ51 2 1.500  9  -2
VSTOLN11 VSTOLN21 1 1.277 11  -4
VSTOLN11 VSTOLN51 1 1.117  8  -4
VSTOLN21 VSTOLN51 1 2.000  6  -1
VSTZAG21 VSTZAG51 1 2.000  6   1
VTBDOL21 VTBDOL51 1 2.000  6  -1
VTMI2_21 VTMI2_51 1 2.000  6   1
VTMI3_11 VTMI3_21 1                    1.276 60.00 11  -6       ASYM
VTSOF_51 VTSOF_21 1 1.360 11   3
VTVARD21 VTVARD51 1 2.000  6   0
VTVARN21 VTVARN51 1 2.000  6   0
VUZUND21 VUZUND51 1 2.000  6   0
VUZUND21 VUZUND51 2 2.000  6   0
VVARNA21 VVARNA11 1 0.360 12 -12
VVARNA21 VVARNA11 2 0.360 12 -12
VZLATI51 VZLATI11 1 1.250 12   1
WBIHA151 WBIHA12  1 1.250 12 -11
WBLUK651 WBLUK611 1 1.250 12  -3
WBLUK651 WBLUK611 2 1.250 12  -3
WGRADA51 WGRADA2  1 1.250 12  -5
WJAJC251 WJAJC22  1 1.250 12  -8
WMOST421 WMOST411 1 5.000  1   0
WMOST421 WMOST411 2 5.000  1   0
WMOST451 WMOST421 3 1.250 12 -12
WMOST451 WMOST421 4 1.250 12 -12
WPRIJ251 WPRIJ221 1 1.250 12  -7
WPRIJ251 WPRIJ221 2 1.250 12  -7
WSAR1051 WSAR1011 1 1.250 12  -4
WSAR1051 WSAR1012 2 2.500  2  -2
WSAR202  WSAR2011 1 5.000  1   0
WSAR2051 WSAR2011 2 2.500  2  -2
WTKAKA51 WTKAK52  1 1.250 12  -4
WTREBI21 WTREBI11 1 5.000  1   0
WTREBI5  WTREBI21 1 1.250 12  -6
WTREBI5  WTREBI21 2 1.250 12  -6
WTTUZL51 WTTUZL21 1 1.250 12  -6
WTUGLJ51 WTUGLJ11 1 2.500  2   0
WTUZL421 WTUZL411 1 5.000  1   0
WTUZL421 WTUZL411 2 5.000  1   0
WTUZL451 WTUZL421 3 1.250 12  -6
WTUZL451 WTUZL421 4 1.250 12  -6
WVISEG2  WVISEG11 1 5.000  1   0
WVISEG51 WVISEG11 2 2.500  2   0
WZENI251 WZENI221 1 1.250 12  -4
WZENI251 WZENI221 2 1.250 12  -4
XCEPR120 ICEPR111 1 0.932 12   4
XCEPR220 ICEPR211 1 0.934 12  12
XKOTR120 IKOTR111 1 0.869 12   6
XKOTR220 IKOTR211 1 0.934 12  12
YBITOL52 YBITOL1  1 2.500  1   0
YBITOL52 YBITOL1  2 2.500  1   0
YDUBRO5  YDUBRO1  1 2.500  1   0
YDUBRO5  YDUBRO1  2 2.500  1   0
YSK  15  YSK 5 1  1 2.500  1   0
YSK  15  YSK 5 1  2 2.500  1   0
YSK  45  YSK  41  1 2.500  1   0
YSK  45  YSK  41  2 2.500  1   0
YSTIP15  YSTIP 1  1 2.500  1   0
ZABR2151 ZABR2221 1 1.000 10   4 119.0
ZABR2151 ZABR2222 1 1.000 10   3 119.0
ZADA4151 ZADA4221 1 0.806 13   6 110.0
ZADA4151 ZADA4222 1 1.000 10   6 110.0
ZANI3151 ZANI3221 1 1.000 10   0 118.8
ZAW21P2  ZZAW5151 1 1.040 17   0 116.0
ZBGC2151 ZBGC2221 1 0.983 13   0 116.0
ZBIR3151 ZBIR3221 1 0.806 13   2 118.0
ZBIR3152 ZBIR3221 1 1.000 10   3 118.0
ZBLA3151 ZBLA3222 1 0.924 12   1 118.0
ZBLA3152 ZBLA3221 1 0.806 13   3 118.0
ZBOG4151 ZBOG4221 1 0.968 13   6 118.4
ZBOG4152 ZBOG4221 1 0.806 13   4 119.3
ZBYC3411 ZBYC3221 1 1.000 10  -4 234.4
ZBYC3411 ZBYC3222 1 1.000 10  -4 234.4
ZBYD5151 ZBYD5221 1 1.000 10   5 110.0
ZCHM2151 ZCHM2222 1 1.000 10   7 118.0
ZCHS2151 ZCHS2221 1 0.983 13   6 117.0
ZCPC4151 ZCPC4221 1 0.806 13   3 119.0
ZCRN4411 ZCRN4151 1 1.500  8  -4 119.0
ZCRN4412 ZCRN4151 1 1.394  8  -4 119.0
ZCZE4151 ZCZE4221 1 1.000 10   7 117.0
ZCZE4151 ZCZE4221 2 1.000 10   8 117.0
ZDAW5411 ZDAW5151 1 1.500  8   0 116.7
ZDBN3151 ZDBN3411 1 1.450  8   0 119.9
ZDBN3152 ZDBN3411 1 1.450  8   0 120.2
ZDOD4151 ZDOD4221 1 1.006 13   6 115.7
ZDUN5151 ZDUN5411 1 1.450  8   0 116.9
ZDUN5222 ZDUN5221 1                    1.166 90.00 12  -1 0.000 SYMM
ZDUN5411 ZDUN5222 1 0.620 13  -1 220.0
ZDUN5412 ZDUN5151 1 1.510  8  -3 116.9
ZEKB1151 ZEKB1411 1 1.450  8   1 110.0
ZELK1151 ZELK1221 1 0.806 13   6 115.5
ZELK1151 ZELK1221 2 0.806 13   6 115.5
ZGBL5411 ZGBL5152 1 1.500  8  -4 115.0
ZGBL5412 ZGBL5151 1 1.500  8  -4 114.5
ZGDA5151 ZGDA5221 1 0.714 14   4 110.0
ZGDA5151 ZGDA5222 1 0.714 14   5 110.0
ZGDA5411 ZGDA5221 1 0.990  9  -6 240.0
ZGLN4151 ZGLN4221 1 1.000 10   7 118.0
ZGLN4151 ZGLN4222 1 0.968 13   7 118.0
ZGOR4151 ZGOR4221 1 0.968 13   4 117.3
ZGOR4151 ZGOR4221 2 0.806 13   4 117.3
ZGRO3151 ZGRO3221 1 1.000 10   1 117.0
ZGRO3151 ZGRO3222 1 0.975 13   1 117.0
ZGRU5151 ZGRU5222 1 1.000 10   7 119.0
ZGRU5151 ZGRU5411 1 1.450  8   3 119.0
ZGRU5411 ZGRU5151 2 1.270  8  -3 119.0
ZGRU5411 ZGRUXX2X 1 0.415 12  -6 220.0
ZGRUXX2X ZGRU5221 1                    0.826 90.00 11   6 0.000 SYMM
ZHAL3151 ZHAL3222 1 0.975 13   0 121.3
ZHAL3152 ZHAL3221 1 4.448 10   0 119.0
ZJAM3152 ZJAM3221 1 0.975 13  -3 110.0
ZJAN1151 ZJAN1221 1 0.806 13   5 118.0
ZJAN1152 ZJAN1222 1 0.806 13   5 117.0
ZJAS5151 ZJAS5222 1 0.806 13   7 121.0
ZJAS5411 ZJAS5151 1 1.450  8   0 121.0
ZJOA3411 ZJOAP222 1 1.000 10  -4 220.0
ZJOA3412 ZJOAP221 1 1.000 10  -4 220.0
ZJOAP221 ZJOA3222 1                    1.527 90.00 11   0 0.000 SYMM
ZJOAP222 ZJOA3221 1                    1.527 90.00 11   0 0.000 SYMM
ZKAT3151 ZKAT3221 1 0.806 13   3 120.7
ZKAT3151 ZKAT3222 1 0.975 13   2 120.7
ZKED3151 ZKED3221 1 0.806 13   3 117.5
ZKIE2411 ZKIE2222 1 1.250  8  -2 240.0
ZKLA3151 ZKLA3222 1 1.000 10   4 110.0
ZKLA3152 ZKLA3221 1 0.916 12   4 110.0
ZKOM3151 ZKOM3221 1 0.806 13   3 117.0
ZKOM3151 ZKOM3221 2 0.806 13   3 117.0
ZKON4151 ZKON4221 1 0.968 13   6 110.0
ZKON4152 ZKON4222 1 1.000 10   6 116.5
ZKOP3151 ZKOP3221 1 1.000 10   0 119.0
ZKOP3152 ZKOP3222 1 1.000 10   1 119.0
ZKOR1151 ZKOR1411 1 1.450  8   6 113.7
ZKOZ2151 ZKOZ2221 2 1.000 10   2 119.4
ZKOZ2411 ZKOZ2221 1 1.241  9   0 237.7
ZKPK2151 ZKPK2221 1 1.000 10   6 117.0
ZKPK2151 ZKPK2221 2 1.000 10   6 117.0
ZKRA4411 ZKRA4221 1 1.000 10  -3 235.2
ZKRA4411 ZKRA4222 1 1.140  7  -3 235.2
ZKRI2411 ZKRI2151 1 1.778  8  -5 115.0
ZKRM4151 ZKRM4411 1 1.450  8   0 119.0
ZLAG3151 ZLAG3221 1 1.000 10   3 121.4
ZLAG3411 ZLAG3152 1 1.270  8  -1 119.0
ZLAG3411 ZLAG3221 1 1.200 10  -2 240.0
ZLES4151 ZLES4221 1 1.000 10   4 114.0
ZLES4151 ZLES4221 2 0.968 13   4 114.0
ZLOS3151 ZLOS3222 1 0.806 13   0 118.0
ZLSN4151 ZLSN4221 1 1.000 10   0 119.7
ZLSN4151 ZLSN4221 2 1.000 10   0 119.7
ZLSN4151 ZLSN4222 1 1.200 10   0 119.7
ZLSY2411 ZLSY2151 1 1.500  8  -3 118.0
ZLSY2411 ZLSY2151 2 1.500  8  -3 118.0
ZLUA3151 ZLUA3221 1 1.000 10   5 118.0
ZLUA3151 ZLUA3222 1 1.000 10   5 118.0
ZMIK4151 ZMIK4221 1 1.000 10   3 119.0
ZMIK4151 ZMIK4222 1 1.000 10   3 119.0
ZMIK4411 ZMIKP221 1 1.110  9   0 220.0
ZMIK4412 ZMIK4414 1                    1.111 90.00 32   0 0.000 SYMM
ZMIK4413 ZMIK4415 1                    1.111 90.00 32   0 0.000 SYMM
ZMIK4414 ZMIK4411 1                    1.111 90.00 32   0 0.000 SYMM
ZMIK4415 ZMIK4416 1                    1.111 90.00 32   0 0.000 SYMM
ZMIK4416 ZMIKP222 1 1.110  9   0 220.0
ZMIKP221 ZMIK4222 1                    1.470 90.00 12   0 0.000 SYMM
ZMIKP222 ZMIK4221 1                    1.470 90.00 12   0 0.000 SYMM
ZMIL1152 ZMIL1221 1 1.000 10   1 119.0
ZMIL1411 ZMIL1152 1 1.270  8  -3 119.0
ZMIL1411 ZMILP221 1 1.250 11   0 220.0
ZMIL1412 ZMIL1151 1 1.520  8  -3 117.9
ZMILP221 ZMIL1222 1                    1.049 90.00 12   0 0.000 SYMM
ZMKR2151 ZMKR2221 1 4.448 10   0 118.0
ZMON4151 ZMON4222 1 1.000 10   8 115.0
ZMON4411 ZMON4152 1 1.270  8  -3 116.0
ZMON4411 ZMON4221 1 1.000 10   2 240.0
ZMOR1151 ZMOR1221 1 1.000 10   4 116.0
ZMOR1152 ZMOR1221 1 0.806 13   8 116.0
ZMOR1152 ZMOR1222 1 1.000 10   7 116.0
ZMOS3151 ZMOS3221 1 0.936 10   1 116.0
ZMOS3152 ZMOS3221 1 0.975 13   1 116.0
ZMSK1411 ZMSK1151 1 1.283  8  -5 116.0
ZMSK1412 ZMSK1152 1 1.270  8  -6 110.0
ZNAR1151 ZNAR1412 1 1.450  8   3 120.0
ZNAR1411 ZNAR1151 1 1.414  8  -1 120.0
ZNCR4151 ZNCR4221 1 1.000 10   0 122.4
ZNCR4151 ZNCR4221 2 1.000 10   0 122.4
ZOLM5411 ZOLM5151 1 1.450  8   1 121.0
ZOLM5411 ZOLM5221 1 0.990  9  -6 240.0
ZOLM5412 ZOLM5151 1 1.404  8   0 121.0
ZOLS5151 ZOLS5221 1 1.000 10  -3 120.0
ZOLS5151 ZOLS5222 1 1.000 10  -2 120.0
ZOLT1151 ZOLT1411 1 1.450  8   4 110.0
ZOLT1411 ZOLT1221 1 1.250  9   0 237.0
ZOLT1411 ZOLT1222 1 1.250  9   0 237.0
ZOSC2411 ZOSP2151 1 1.687  9   0 112.0
ZOSC2412 ZOSC2151 1 1.500  8  -2 117.0
ZOSR4151 ZOSR4411 2 1.450  8   3 116.0
ZOSR4411 ZOSR4151 1 1.270  8   3 116.0
ZOST1151 ZOST1222 1 1.000 10   3 121.0
ZOST1151 ZOST1411 1 1.450  8   0 121.0
ZOST1411 ZOST1221 1 1.000 10  -2 228.0
ZPAB1151 ZPAB1221 1 0.968 13   4 118.0
ZPAB1152 ZPAB1222 1 1.000 10   5 110.0
ZPAI1151 ZBEK1221 1 1.000 10   5 118.7
ZPAI1152 ZBEK1222 1 1.000 10  -1 119.5
ZPAS4411 ZPAS4152 1 1.470  8  -1 118.0
ZPAS4412 ZPAS4151 1 1.270  8   0 118.0
ZPAT4151 ZPAT4221 1 0.968 13   6 116.7
ZPAT4411 ZPAT4222 1 1.020 10   0 237.0
ZPDE1151 ZPDE1221 1 0.806 13   7 117.0
ZPDE1152 ZPDE1221 1 0.806 13   6 116.9
ZPEL2151 ZPEL2222 1 1.000 10   2 119.0
ZPEL2411 ZPELXX2X 1 0.620 13   7 238.3
ZPELXX2X ZPEL2221 1                    1.166 90.00 12   6 0.000 SYMM
ZPIA1151 ZPIA1221 1 0.968 13   6 117.0
ZPIA1152 ZPIA1222 1 0.968 13   8 116.0
ZPIO1151 ZPIO1221 1 0.806 13   4 110.0
ZPIO1152 ZPIO1221 1 1.000 10   3 118.7
ZPKW4151 ZPKW4221 1 0.968 13   5 117.2
ZPKW4151 ZPKW4222 1 0.968 13   5 117.2
ZPLC4151 ZPLC4222 1 0.968 13   7 111.8
ZPLC4152 ZPLC4221 1 0.968 13   3 114.0
ZPLE4151 ZPLE4222 1 0.806 13   4 117.0
ZPLE4411 ZPLE4151 1 1.475  8  -3 117.0
ZPLE4411 ZPLE4221 1 1.250  8   0 234.0
ZPLE4412 ZPLE4151 1 1.270  8  -3 117.0
ZPLO1151 ZPLO1411 1 1.450  8   4 121.0
ZPLO1411 ZPLO1152 1 1.470  8  -3 117.0
ZPLP5151 ZPLP5411 1 1.450  8   4 113.0
ZPOL4151 ZPOL4221 1 0.806 13   4 114.0
ZPOL4152 ZPOL4412 1 1.450  8   0 114.0
ZPOL4153 ZPOL4222 1 0.968 13   3 110.0
ZPOL4411 ZPOL4221 1 1.000 10  -6 234.0
ZPPD4151 ZPPD4221 1 0.806 13   9 117.0
ZPRB3151 ZPRB3221 1 0.806 13   2 117.0
ZRAD2151 ZRAD2221 1 0.975 13   8 118.0
ZRAD2151 ZRAD2222 1 0.806 13   6 118.0
ZREC4151 ZREC4221 1 1.000 10   6 115.2
ZREC4151 ZREC4221 2 1.000 10   6 115.2
ZROG1411 ZROG1221 1 1.000 10   0 237.1
ZROG1411 ZROG1222 1 1.000 10   0 234.6
ZROK3411 ZROK3151 1 1.500  8  -4 119.0
ZROK3411 ZROK3152 1 1.500  8  -4 117.4
ZROZ2151 ZROZ2221 1 0.975 13   6 117.0
ZROZ2151 ZROZ2222 1 0.936 10   6 117.0
ZRZE2152 ZRZE2412 1 1.450  8  -7 110.0
ZRZE2411 ZRZE2151 1 1.500  8  -4 118.0
ZSDU1151 ZSDU1411 1 1.450  8   0 110.0
ZSIE3151 ZSIE3221 1 0.975 13   8 115.7
ZSIE3152 ZSIE3222 1 0.806 13   0 121.0
ZSKA3151 ZSKA3411 1 1.450  8   0 121.0
ZSKA3152 ZSKA3221 1 1.000 10   4 110.0
ZSKA3153 ZSKA3222 1 1.000 10   4 110.0
ZSLK5152 ZSLK5411 1 1.450  8   0 117.4
ZSLK5411 ZSLK5151 1 1.382  9  -2 120.0
ZSLO5151 ZSLK5411 1 1.450  8   3 110.5
ZSOC1151 ZSOC1221 1 0.968 13   3 117.0
ZSTW2151 ZSTW2221 1 1.000 10   2 120.0
ZSTW2151 ZSTW2221 2 1.000 10   2 120.0
ZSWI4151 ZSWI4222 1 0.968 13   5 118.0
ZSWI4151 ZSWI4411 1 1.450  8   1 118.0
ZSWI4411 ZSWI4221 1 1.000 10  -1 240.0
ZTAW3411 ZTAW3151 1 1.850  7  -2 116.0
ZTCN3411 ZTCN3152 1 1.504  7   0 121.0
ZTCN3412 ZTCN3151 1 1.504  7   0 110.0
ZTEL5151 ZTEL5221 1 1.000 10   8 113.8
ZTEL5151 ZTEL5222 1 0.806 13   9 113.8
ZTRE1411 ZTRE1151 1 1.470  8  -5 120.0
ZTRE1412 ZTRE1152 1 1.470  8  -5 120.0
ZWAN3151 ZWAN3221 1 1.000 10   5 118.0
ZWAN3151 ZWAN3222 1 0.975 13   5 118.0
ZWIE3151 ZWIE3411 1 1.450  8   5 119.0
ZWIE3152 ZWIE3221 1 0.806 13   2 119.0
ZWIE3152 ZWIE3221 2 1.000 10   1 119.0
ZWIE3152 ZWIE3222 1 1.000 10   2 119.0
ZWIE3221 ZWIE3412 1 1.225 12   0 230.7
ZWLA5151 ZWLA5221 1 1.000 10   8 115.0
ZWLA5151 ZWLA5221 2 1.000 10   8 115.0
ZWRC4411 ZWRC4151 1 1.410  8   0 118.0
ZWRC4411 ZWRC4152 1 1.410  8   1 110.0
ZWRZ3151 ZWRZ3221 1 0.936 10   0 118.0
ZWRZ3152 ZWRZ3222 1 0.975 13   6 118.0
ZWTO1151 ZWTO1221 1 1.000 10   5 123.3
ZWTO1152 ZWTO1221 1 1.000 10   6 110.0
ZWYS2151 ZWYS1221 1 1.000 10   6 118.8
ZZAM2151 ZZAM2221 1 0.975 13   1 118.0
ZZAW5221 ZAW21P2  1                    1.225 90.00 14   0 0.000 SYMM
ZZBK4151 ZZBK4221 1 1.000 10  10 117.0
ZZDK5151 ZZDK5221 1 0.770 12   9 116.0
ZZDK5151 ZZDK5411 1 1.450  8  -2 116.0
ZZGI1151 ZZGI1221 1 0.806 13   0 117.0
ZZGI1151 ZZGI1222 1 0.806 13   0 117.0
ZZRC5411 ZZRC5151 1 1.500  8  -2 119.0
ZZRC5411 ZZRC5151 2 1.500  8  -2 119.0
ZZRO5151 ZZRC5411 1 1.450  8   3 113.0
ZZUK4151 ZZUK4221 1 1.000 10   4 110.0
ZZUK4151 ZZUK4221 2 1.000 10   5 110.0
ZZUK4151 ZZUK4222 1 0.968 13   4 110.0
ZZYD5151 ZZYD5221 1 1.000 10   0 115.9
ZZYD5151 ZZYD5222 1 0.909 11   0 115.9
_FERZ25  _FERZ211 2 1.010  9   0
_FERZ252 _FERZ211 1 1.010  9   0
_PEJA35  _PEJA311 2 1.010  9   3
_PEJA352 _PEJA312 1 1.010  9   3
_PRIS45  _PRIS421 1 1.250 12   3
_PRIS45  _PRIS421 2 1.250 12   3
_PRIS452 _PRIS422 3 1.250 12   3
_PRIZ251 _PRIZ221 2 1.250 12   3
_PRIZ251 _PRIZ221 3 1.250 12   3
_PRIZ251 _PRIZ222 1 1.250 12   3
_TKOSA51 _TKOSA21 1 1.250 12   3
_TKOSA51 _TKOSA22 3 1.250 12   3
_TKOSA52 _TKOSA21 2 1.250 12   3
_TKOSB21 _TKOSB11 2 5.000  2   0
_TKOSB21 _TKOSB12 3 5.000  2   0
_TKOSB22 _TKOSB11 1 5.000  2   0
