##C 2007.05.01
Generated by Convergence, RTE's network analysis tool (2024.10.02 03:45)
Informations      : 20241002_0330_SN3_UX0; Topological Merging; Hierachical State Estimation
Date of situation : 2024/10/02 03:30
Merged files:
  20241002_0330_SN3_BE0
  20241002_0330_SN3_FR0
  20241002_0330_SN3_D10
  20241002_0330_SN3_D20
  20241002_0330_SN3_D40
  20241002_0330_SN3_D60
  20241002_0330_SN3_D70
  20241002_0330_SN3_D80
  20241002_0330_SN3_NL0
  20241002_0330_SN3_CH0
  20241002_0330_SN3_IT0
  20241002_0330_013_AT0
  20241002_0330_SN3_CZ0
  20241002_0230_SN3_PL0
  20241002_0330_SN3_SI0
  20241002_0330_SN3_HR0
##N
##ZBE
BAALNO31 AALNO150     0 0        19.0111 -0.0480 0.00000 0.00000 
BAALNO32 AALNO150     0 0        -0.0169 -0.0321 0.00000 0.00000 
BAALST31 AALST150     0 0        54.7589 0.47200 0.00000 0.00000 
BAALST3A AALST150     0 0        0.00000 0.00000 0.00000 0.00000 
BAALTR31 AALTR150     0 0        13.8107 -5.3893 0.00000 0.00000 
BAALTR32 AALTR150     0 0        13.5608 -3.2234 0.00000 0.00000 
BACHEN10 ACHEN380     0 0        0.00000 0.00000 0.00000 0.00000 
BACHEN11 ACHEN380     0 0        128.873 -40.194 0.00000 0.00000 
BACHES11 ACHES380     0 0        -0.0141 0.12865 -3.2215 8.64470 
BAIRLI31 AIRLI150     0 0        0.02461 0.24585 0.00000 0.00000 
BALEGR1A ALEGR380     0 0        0.00000 0.00000 0.00000 0.00000 
BALEGR1B ALEGR380     0 0        0.00000 0.00000 0.00000 0.00000 
BALZ 131 ALZ 150      0 0        11.4984 5.77068 0.00000 0.00000 
BALZ 132 ALZ 150      0 0        13.7189 1.50202 0.00000 0.00000 
BALZ 133 ALZ 150      0 0        13.6972 1.50152 0.00000 0.00000 
BALZ 134 ALZ 150      0 0        58.8686 0.42095 0.00000 0.00000 
BAMERC31 AMERC150     0 0        0.10745 0.06161 0.00000 0.00000 
BAMERC32 AMERC150     0 0        -0.0227 0.07562 0.00000 0.00000 
BAMOCO31 AMOCO150     0 0        51.7735 16.4270 0.00000 0.00000 
BANDUM11 ANDUM380     0 0        -0.0144 -0.2548 0.00000 0.00000 
BANDUM31 ANDUM150     0 0        -0.0174 -0.1418 0.00000 0.00000 
BANS 130 ANS 150      0 0        2.15246 -0.5576 0.00000 0.00000 
BANS 131 ANS 150      0 0        29.0060 -13.610 0.00000 0.00000 
BANTOI31 ANTOI150     0 0        20.4901 0.85092 0.00000 0.00000 
BATOFI31 ATOFI150     0 0        -0.0218 0.06336 -1.6117 -8.8545 
BATOFI32 ATOFI150     0 0        -0.0218 0.06336 0.00000 0.00000 
BAUBAN10 AUBAN 36     0 0        -0.0013 0.40140 0.00000 0.00000 
BAUBAN11 AUBAN380     0 0        -0.0086 0.14982 0.00000 0.00000 
BAUBAN1S              0 0        -0.0013 0.39532 0.00000 0.00000 
BAUBAN20 AUBAN220     0 0        0.01851 0.45551 0.00000 0.00000 
BAUBAN21 AUBAN220     0 0        0.00000 135.794 0.00000 0.00000 
BAUBAN22 AUBAN220     0 0        21.1546 121.708 0.00000 0.00000 
BAUVEL31 AUVEL150     0 0        10.9642 1.76988 0.00000 0.00000 
BAUVEL32 AUVEL150     0 0        11.0373 0.55987 0.00000 0.00000 
BAUVEL33 AUVEL150     0 0        -0.0217 0.05657 -22.772 0.44529 
BAVERN30 AVERN150     0 0        0.07623 0.53299 0.00000 0.00000 
BAVERN31 AVERN150     0 0        -0.0157 -0.0531 -0.1145 -0.3487 
BAVERN32 AVERN150     0 0        -0.0079 83.3296 0.00000 0.00000 
BAVERN33 AVERN150     0 0        -0.0079 78.0410 -0.1153 -0.3520 
BAVERN34 AVERN 36     0 2 150.00 -0.6886 -5.7243 -0.0600 -6.6541 
BAVLGM10 AVLGM380     0 0        -0.0153 0.22747 0.00000 0.00000 
BAVLGM11 AVLGM380     0 0        -0.0153 0.22622 0.00000 0.00000 
BAVLGM12 AVLGM380     0 0        -0.0167 0.27662 0.00000 0.00000 
BAVLGM13 AVLGM 36     0 0        -2.4404 7.59506 0.00000 0.00000 
BAVLGM1A AVLGM380     0 0        0.00000 0.00000 0.00000 0.00000 
BAVLGM1S              0 0        -0.0124 0.14604 0.00000 0.00000 
BAVLGM31 AVLGM150     0 0        -0.0131 0.17631 0.00000 0.00000 
BAVLGM32 AVLGM150     0 0        -0.0131 0.17532 0.00000 0.00000 
BAWIRS21 AWIRS220     0 0        32.8863 -14.082 0.00000 0.00000 
BAWIRS2S              0 0        -0.0148 -0.0819 0.00000 0.00000 
BAWIRS31 AWIRS150     0 0        -0.0152 -0.0683 0.00000 0.00000 
BBAISY31 BAISY150     0 0        64.7403 -19.979 0.00000 0.00000 
BBALE+31 BALE+150     0 0        -0.0172 -0.0660 0.00000 0.00000 
BBALEN30 BALEN150     0 0        -0.0172 -0.0658 0.00000 0.00000 
BBALEN31 BALEN150     0 0        -0.0172 -0.0658 0.00000 0.00000 
BBALEN32 BALEN150     0 0        -0.0172 -0.0660 0.00000 0.00000 
BBASCH21 BASCH220     0 0        0.01183 0.24303 0.00000 0.00000 
BBASCO31 BASCO150     0 0        11.1077 -2.8552 0.00000 0.00000 
BBASCO32 BASCO150     0 0        -0.0018 0.10619 0.00000 0.00000 
BBASF 30 BASF 150     0 0        68.9184 9.09303 0.00000 0.00000 
BBASF 31 BASF 150     0 0        64.2337 20.3995 0.00000 0.00000 
BBASF 32 BASF 150     0 0        -0.0176 -0.0345 -0.5369 -1.8443 
BBASF 33 BASF 150     0 0        64.7372 10.6651 0.00000 0.00000 
BBASF 34 BASF 150     0 0        78.8366 16.9070 0.00000 0.00000 
BBASF 35 BASF 150     0 0        55.6345 14.9734 0.00000 0.00000 
BBASSW3A BASSW150     0 0        0.00000 0.00000 0.00000 0.00000 
BBASTO21 BASTO220     0 0        -0.0075 0.20397 -2.7851 -1.1758 
BBATTI31 BATTI150     0 0        10.5026 -4.8598 0.00000 0.00000 
BBAUDO30 BAUDO150     0 0        0.00000 0.00000 -0.3085 -6.2842 
BBAUDO31 BAUDO150     0 0        0.21413 2.81992 0.00000 0.00000 
BBAYMI31 BAYMI150     0 0        -0.0153 0.11699 -5.8871 -20.255 
BBEAGA31 BEAGA150     0 0        12.4859 -1.7779 0.00000 0.00000 
BBEERS30 BEERS150     0 0        7.49978 -5.3155 -1.3496 -14.736 
BBEERS31 BEERS150     0 0        17.4830 -2.4865 0.00000 0.00000 
BBERIN30 BERIN150     0 0        11.6197 -1.8060 0.00000 0.00000 
BBERIN31 BERIN150     0 0        31.0511 -2.3265 0.00000 0.00000 
BBERN221 BERN220      0 0        -0.0162 -0.0842 0.00000 0.00000 
BBERN222 BERN220      0 0        -0.0165 -0.1015 0.00000 0.00000 
BBERNE21 BERNE220     0 0        1.29589 -1.0400 0.00000 0.00000 
BBERST31 BERST150     0 0        6.84790 -1.5724 0.00000 0.00000 
BBERST32 BERST150     0 0        6.49954 -1.9726 0.00000 0.00000 
BBIFF+21 BIFF+220     0 0        0.00971 0.25201 0.00000 0.00000 
BBINCH31 BINCH150     0 0        6.95777 -2.4333 0.00000 0.00000 
BBLANC31 BLANC150     0 0        -0.0232 0.08258 -0.5863 -2.9979 
BBLANC32 BLANC150     0 0        23.0086 -0.3304 0.00000 0.00000 
BBLIBB20 BLIBB220     0 2 222.64 -0.0148 0.00002 0.00000 2.11658 32.3500 -32.350 17.8000 -32.300 
BBLIBB21 BLIBB220     0 2 223.07 1.95724 -0.3540 0.26000 -13.475 
BBLIBB22 BLIBB220     0 2 222.64 -0.0148 0.00002 0.00000 2.11658 34.1500 -34.150 18.8000 -34.200 
BBLIGH30 BLIGH150     0 2 153.45 -0.0149 -0.0000 0.00000 -27.073 171.880 -171.88 172.000 -172.00 
BBLIGH31 BLIGH150     0 2 153.44 1.65815 -0.9480 0.21000 34.2507 171.880 -171.88 
BBLTOR30 BLTOR150     0 0        -0.0074 0.00211 0.00000 0.00000 
BBLTOR31 BLTOR150     0 0        -0.0074 0.00211 0.00000 0.00000 
BBOLAL31 BOLAL150     0 0        0.76608 0.06898 0.00000 0.00000 
BBOTCC31 BOTCC150     0 0        7.03070 3.70901 0.00000 0.00000 
BBOTCC32 BOTCC150     0 0        6.60047 3.56074 0.00000 0.00000 
BBO_HF31 BO_HF150     0 0        -0.0217 0.06889 0.00000 0.00000 
BBRAIN31 BRAIN150     0 0        21.5013 -3.8982 0.00000 0.00000 
BBRESS30 BRESS150     0 0        0.01194 0.02192 0.00000 0.00000 
BBRESS31 BRESS150     0 0        0.00000 0.00000 -1.0128 -0.4982 
BBRUEG10 BRUEG380     0 0        -0.0087 -0.0025 0.00000 0.00000 
BBRUEG11 BRUEG380     0 0        -0.0087 -0.0025 0.00000 0.00000 
BBRUEG12 BRUEG 36     0 0        -0.0167 67.9893 0.00000 0.00000 
BBRUEG1S              0 0        -0.0167 -0.0290 0.00000 0.00000 
BBRUEG30 BRUEG150     0 0        -0.0084 -0.0130 0.00000 0.00000 
BBRUEG31 BRUEG150     0 0        -0.0097 0.00920 0.00000 0.00000 
BBRUEG32 BRUEG150     0 0        -0.0084 -0.0130 0.00000 0.00000 
BBRUEG33 BRUEG150     0 0        -0.0097 0.00920 0.00000 0.00000 
BBRUEG3A BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUGG30 BRUGG150     0 0        9.52534 -2.0195 0.00000 0.00000 
BBRUGG31 BRUGG150     0 0        0.00000 78.7581 0.00000 0.00000 
BBRUGG32 BRUGG 36     0 2 145.66 31.5006 -22.144 -15.646 -0.8851 23.0000 -23.000 10.0447 -6.9000 
BBRUGG34 BRUGG 36     0 2 145.81 44.2856 -25.885 -31.515 22.0720 23.0000 -31.515 22.1438 -6.9000 
BBRUGG3A BRUGG150     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUME10 BRUME380     0 0        25.9413 -28.647 0.00000 0.00000 
BBRUME11 BRUME380     0 0        2.40906 -8.2584 0.00000 0.00000 
BBRUME1A BRUME 36     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUME1S              0 0        0.00000 0.00000 0.00000 0.00000 
BBRUME2A BRUME220     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUMS2A BRUMS220     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUMS2B BRUMS220     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUST31 BRUST150     0 0        44.3158 1.85358 0.00000 0.00000 
BBT1VH3A BT1VH150     0 0        0.00000 0.00000 0.00000 0.00000 
BBUGG+11 BUGG+380     0 0        -0.0168 -0.0151 0.00000 0.00000 
BBUGG+1A BUGG+380     0 0        0.00000 0.00000 0.00000 0.00000 
BBUIZI31 BUIZI150     0 0        23.7578 -6.2712 0.00000 0.00000 
BBUIZI3A BUIZI150     0 0        0.00000 0.00000 0.00000 0.00000 
BBURCH30 BURCH150     0 0        4.26018 -4.5249 0.00000 0.00000 
BBURCH31 BURCH150     0 0        8.58837 -4.2352 0.00000 0.00000 
BBVERW30 BVERW150     0 0        -0.0152 0.15347 0.00000 0.00000 
BBVERW31 BVERW150     0 0        13.2182 -5.3654 0.00000 0.00000 
BBVERW32 BVERW150     0 0        9.10648 -4.0810 0.00000 0.00000 
BBVREN30 BVREN150     0 0        12.9077 -4.9399 0.00000 0.00000 
BBVREN31 BVREN150     0 0        3.50233 -1.2276 0.00000 0.00000 
BBWTON31 BWTON150     0 0        31.1111 7.09464 0.00000 0.00000 
BBWTON3A BWTON150     0 0        0.00000 0.00000 0.00000 0.00000 
BCAMOC30 CAMOC 15     0 2 161.85 0.66022 1.10802 -21.880 -6.9421 30.7000 -30.700 10.0000 -40.000 
BCAMOC31 CAMOC150     0 0        -0.0163 -0.1425 0.00000 0.00000 
BCARAL31 CARAL150     0 0        1.92139 0.00048 0.00000 0.00000 
BCBR3A31 CBR3A150     0 0        0.03834 0.25551 0.00000 0.00000 
BCBR3A32 CBR3A150     0 0        8.69260 2.34496 0.00000 0.00000 
BCBRL131 CBRL1150     0 0        0.05129 0.48993 0.00000 0.00000 
BCBRL132 CBRL1150     0 0        25.9575 16.1603 0.00000 0.00000 
BCFINF30 CFINF 11     0 2 155.55 1.62661 0.31506 -42.360 6.63557 49.3300 -49.330 15.0000 -50.000 
BCFINF31 CFINF150     0 0        -0.0153 0.15031 0.00000 0.00000 
BCFINF32 CFINF150     0 0        -0.0142 0.19644 -81.684 12.3839 
BCHACO31 CHACO150     0 0        2.48767 -0.7296 0.00000 0.00000 
BCHAMP11 CHAMP380     0 0        93.7595 -15.101 0.00000 0.00000 
BCHAMP1A CHAMP380     0 0        0.00000 0.00000 0.00000 0.00000 
BCHARL31 CHARL150     0 0        11.0726 -0.3973 0.00000 0.00000 
BCHARL3A CHARL150     0 0        -0.0236 0.08785 0.00000 0.00000 
BCHARL3B CHARL150     0 0        0.00000 0.00000 0.00000 0.00000 
BCHER+31 CHER+150     0 0        -0.0164 -0.1008 0.00000 0.00000 
BCHERA31 CHERA150     0 0        8.48201 -2.1472 0.00000 0.00000 
BCHERA32 CHERA150     0 0        0.90363 0.26856 0.00000 0.00000 
BCHIEV30 CHIEV150     0 0        -0.0166 0.12806 0.00000 0.00000 
BCHIEV31 CHIEV150     0 0        1.58521 -7.0483 0.00000 0.00000 
BCIPLY31 CIPLY150     0 0        5.95700 -3.4744 0.00000 0.00000 
BCKNIP31 CKNIP150     0 0        2.65013 1.71664 0.00000 0.00000 
BCLABE30 CLABE150     0 0        7.82390 3.52344 0.00000 0.00000 
BCLABE31 CLABE150     0 0        -0.0202 0.03146 0.00000 0.00000 
BCLABE3A CLABE150     0 0        0.00000 0.00000 0.00000 0.00000 
BCLABE3B CLABE150     0 0        0.00000 0.00000 0.00000 0.00000 
BCLABE3C CLABE150     0 0        0.00000 0.00000 0.00000 0.00000 
BCLABE3D CLABE150     0 0        0.00000 0.00000 0.00000 0.00000 
BCLANG31 CLANG150     0 0        21.3330 -8.7855 0.00000 0.00000 
BCLANG32 CLANG150     0 0        21.4548 -8.8043 0.00000 0.00000 
BCLANG33 CLANG150     0 0        6.90574 -1.3005 0.00000 0.00000 
BCMARE31 CMARE150     0 0        4.02863 4.08243 -1.3443 1.68418 
BCOO 211 COO 20       0 0        0.29485 -1.0920 197.550 65.0000 230.000 -230.00 65.0000 -140.00 
BCOO 212 COO 20       0 0        0.29486 -1.0929 200.980 65.0000 230.000 -230.00 65.0000 -140.00 
BCOO 213 COO 20       0 0        0.29485 -1.0910 198.670 65.0000 230.000 -230.00 65.0000 -140.00 
BCOO 311 COO 380      0 0        -0.0128 0.01984 0.00000 0.00000 
BCOO 312 COO 380      0 0        -0.0128 0.01980 0.00000 0.00000 
BCORBA31 CORBA150     0 0        16.2730 -12.347 0.00000 0.00000 
BCOURC10 COURC380     0 0        -0.0088 0.00364 0.00000 0.00000 
BCOURC11 COURC380     0 0        -0.0088 0.00364 0.00000 0.00000 
BCOURC31 COURC150     0 0        -0.0217 0.06068 0.00000 0.00000 
BCQUIN31 CQUIN150     0 0        10.6547 -1.2589 0.00000 0.00000 
BCZWIJ30 CZWIJ150     0 0        20.2315 6.94398 0.00000 0.00000 
BCZWIJ31 CZWIJ150     0 0        20.2315 6.94398 0.00000 0.00000 
BCZWIJ32 CZWIJ 11     0 2 156.15 -0.0470 -1.0260 -17.580 -5.9196 56.2500 -56.250 31.5000 -35.400 
BCZWIJ33 CZWIJ 11     0 2 156.15 -0.0471 -1.0340 -17.580 -7.1195 56.2500 -56.250 31.5000 -35.400 
BCZWIJ34 CZWIJ 11     0 2 153.45 -0.0387 0.96100 -10.030 -0.3494 62.5000 -62.500 30.0000 -39.400 
BDAMPL31 DAMPL150     0 0        8.89116 -2.0214 0.00000 0.00000 
BDAMPL32 DAMPL150     0 0        8.98420 -2.0460 0.00000 0.00000 
BDAMPR30 DAMPR150     0 0        -0.0116 0.04129 0.00000 0.00000 
BDAMPR31 DAMPR150     0 0        -0.0232 0.08232 0.00000 0.00000 
BDAMPR32 DAMPR150     0 0        -0.0116 0.04129 0.00000 0.00000 
BDAMPS31 DAMPS150     0 0        -0.0232 0.08257 -0.6499 -2.1402 
BDAMPS32 DAMPS150     0 0        -0.0232 0.08257 -0.0654 -2.8166 
BDEIN+31 DEIN+150     0 0        -0.0136 0.12222 0.00000 0.00000 
BDEIN+32 DEIN+150     0 0        -0.0136 0.12364 0.00000 0.00000 
BDEINZ31 DEINZ150     0 0        6.49759 -2.1544 0.00000 0.00000 
BDEINZ32 DEINZ150     0 0        10.3262 0.18267 0.00000 0.00000 
BDESG+31 DESG+150     0 0        -0.0128 0.17474 0.00000 0.00000 
BDESGM31 DESGM150     0 0        4.11350 -1.3358 0.00000 0.00000 
BDHANI30 DHANI150     0 0        0.00000 0.00000 0.00000 0.00000 
BDHANI31 DHANI150     0 0        12.5214 -1.1005 0.00000 0.00000 
BDHANI32 DHANI150     0 0        17.9663 -2.4952 0.00000 0.00000 
BDIEST31 DIEST150     0 0        55.5505 -15.822 0.00000 0.00000 
BDILB+31 DILB+150     0 0        -0.0195 0.01910 0.00000 0.00000 
BDILBE31 DILBE150     0 0        3.92196 -2.8296 0.00000 0.00000 
BDOEL 10 DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000 
BDOEL 11 DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000 
BDOEL 12 DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000 
BDOEL 13 DOEL 380     0 0        8.97984 2.80441 0.00000 0.00000 
BDOEL 14 DOEL 18      0 2 373.17 23.5646 12.9860 -478.23 -14.798 540.000 -540.00 95.0000 -375.00 
BDOEL 15 DOEL 18      0 2 373.55 24.2936 19.5430 -473.65 -25.486 556.000 -556.00 95.0000 -375.00 
BDOEL 31 DOEL 150     0 0        7.13473 5.21417 0.00000 0.00000 
BDOEL 32 DOEL 150     0 0        -0.2568 0.15556 0.00000 0.00000 
BDOTT+31 DOTT+150     0 0        -0.0131 0.16456 0.00000 0.00000 
BDOTTI31 DOTTI150     0 0        12.7501 0.48930 0.00000 0.00000 
BDROGE11 DROGE380     0 0        -0.0176 0.00101 0.00000 0.00000 
BDROGE30 DROGE150     0 0        22.4159 -18.126 0.00000 0.00000 
BDROGE31 DROGE150     0 0        26.6967 2.09435 0.00000 0.00000 
BDRONG31 DRONG150     0 0        25.6234 -6.3811 0.00000 0.00000 
BEDISO3A EDISO150     0 0        0.00000 0.00000 0.00000 0.00000 
BEDISO3B EDISO150     0 0        0.00000 0.00000 0.00000 0.00000 
BEEKLN11 EEKLN380     0 0        -0.0148 0.10860 0.00000 0.00000 
BEEKLN30 EEKLN150     0 0        0.00000 78.5427 -1.8222 -2.1391 
BEEKLN31 EEKLN150     0 0        5.66205 -4.4531 -2.3824 -4.1280 
BEEKLO31 EEKLO150     0 0        11.9925 -6.2572 0.00000 0.00000 
BEEKLO32 EEKLO150     0 0        11.8995 -6.1995 0.00000 0.00000 
BEISDE31 EISDE150     0 0        23.4201 -5.3565 0.00000 0.00000 
BEISDE32 EISDE150     0 0        23.4599 -5.3705 0.00000 0.00000 
BEIZE+31 EIZE+150     0 0        -0.0194 0.01847 0.00000 0.00000 
BEIZE+32 EIZE+150     0 0        -0.0194 0.01847 0.00000 0.00000 
BEIZER31 EIZER150     0 0        12.6771 -4.5687 0.00000 0.00000 
BEIZER32 EIZER150     0 0        -0.0194 0.01847 0.00000 0.00000 
BEKERE31 EKERE150     0 0        17.1008 -9.9825 -0.1061 0.47513 
BESCH 21 ESCH 220     0 0        -0.0358 0.45069 0.00000 0.00000 
BESCH 22 ESCH 220     0 0        11.8902 6.36971 0.00000 0.00000 
BESCH 2A ESCH 220     0 0        0.00000 0.00000 0.00000 0.00000 
BESSO 30 ESSO 15      0 2 150.49 0.69421 1.85898 -76.090 9.99928 153.520 -153.52 10.0000 -125.00 
BESSO 31 ESSO 150     0 0        -0.0141 0.20245 0.00000 0.00000 
BESSO 32 ESSO 150     0 0        27.9736 15.0029 0.00000 0.00000 
BESSO 33 ESSO 150     0 0        30.8962 18.6527 0.00000 0.00000 
BESSO+31 ESSO+150     0 0        -0.0162 -0.1444 0.00000 0.00000 
BESSO+32 ESSO+150     0 0        -0.0162 -0.1444 0.00000 0.00000 
BESSOC31 ESSOC150     0 0        21.6725 3.51122 0.00000 0.00000 
BESSOC32 ESSOC150     0 0        5.14930 2.70150 0.00000 0.00000 
BESTIN31 ESTIN150     0 0        0.00995 0.07736 0.00000 0.00000 
BEUPEN31 EUPEN150     0 0        15.3334 -6.8500 0.00000 0.00000 
BEUPEN32 EUPEN150     0 0        16.2654 -3.8065 0.00000 0.00000 
BFAFER31 FAFER150     0 0        6.56287 4.51477 0.00000 0.00000 
BFAFER32 FAFER150     0 0        65.3981 33.3632 0.00000 0.00000 
BFARCI31 FARCI150     0 0        4.02545 -1.9594 0.00000 0.00000 
BFARCI32 FARCI150     0 0        -0.0221 0.06203 0.00000 0.00000 
BFELUY31 FELUY150     0 0        2.82120 5.28403 0.00000 0.00000 
BFIBER31 FIBER150     0 0        13.3409 3.62468 0.00000 0.00000 
BFLEUR31 FLEUR150     0 0        7.58679 -0.5043 0.00000 0.00000 
BFLEUR32 FLEUR150     0 0        0.13752 -2.5473 0.00000 0.00000 
BFLORA31 FLORA150     0 0        27.2222 -9.5108 0.00000 0.00000 
BFLORA32 FLORA150     0 0        27.2224 -9.5259 0.00000 0.00000 
BFOC 131 FOC 150      0 0        30.2907 3.53404 0.00000 0.00000 
BFOC+ 31 FOC+ 150     0 0        -0.0233 0.08360 0.00000 0.00000 
BFONT+31 FONT+150     0 0        -0.0233 0.08628 0.00000 0.00000 
BFONT+32 FONT+150     0 0        -0.0232 0.08619 0.00000 0.00000 
BFONTA31 FONTA150     0 0        -0.0233 0.08628 -0.3288 -0.7262 
BFONTA32 FONTA150     0 0        0.02411 0.15410 0.00000 0.00000 
BFORES30 FORES150     0 0        0.00000 0.00000 0.00000 0.00000 
BFORES31 FORES150     0 0        11.4773 -0.6707 0.00000 0.00000 
BGASTH31 GASTH150     0 0        35.3405 0.68612 0.00000 0.00000 
BGAURA31 GAURA150     0 0        40.3573 21.2317 0.00000 0.00000 
BGAURA32 GAURA150     0 0        -0.0139 0.15793 0.00000 0.00000 
BGAURA3A GAURA150     0 0        0.00000 0.00000 0.00000 0.00000 
BGENPM3A GENPM150     0 0        0.00000 0.00000 0.00000 0.00000 
BGEZEL10 GEZEL380     0 0        -0.0073 124.374 0.00000 0.00000 
BGEZEL11 GEZEL380     0 0        -0.0073 124.374 0.00000 0.00000 
BGILLY31 GILLY150     0 0        11.2085 -1.6572 0.00000 0.00000 
BGODSH31 GODSH150     0 0        56.0620 -13.952 0.00000 0.00000 
BGOSS+31 GOSS+150     0 0        -0.0217 0.05928 0.00000 0.00000 
BGOSS+32 GOSS+150     0 0        -0.0218 0.06006 0.00000 0.00000 
BGOSSE31 GOSSE150     0 0        -0.0218 0.06006 -5.3390 -4.6012 
BGOSSE32 GOSSE150     0 0        6.27896 5.94498 0.00000 0.00000 
BGOUY 10 GOUY 36      0 0        -0.0176 0.00027 0.00000 0.00000 
BGOUY 11 GOUY 380     0 0        -0.0176 0.00727 0.00000 0.00000 
BGOUY 12 GOUY 380     0 0        -0.0176 0.00779 0.00000 0.00000 
BGOUY 13 GOUY 36      0 0        -0.0238 0.04188 0.00000 0.00000 
BGOUY 1S              0 0        -0.0176 0.00727 0.00000 0.00000 
BGOUY 1T              0 0        -0.0228 0.07787 0.00000 0.00000 
BGOUY 30 GOUY 10      0 2 149.71 9.18632 -1.5181 -0.2000 -0.6639 11.5000 -11.500 3.50000 -3.5000 
BGOUY 31 GOUY 150     0 0        35.2854 -7.8127 0.00000 0.00000 
BGOUY 32 GOUY 150     0 0        -0.0218 0.06158 0.00000 0.00000 
BGOUY 3A GOUY 150     0 0        0.00000 0.00000 0.00000 0.00000 
BGRAMM10 GRAMM380     0 0        -0.0034 -0.0024 0.00000 0.00000 
BGRAMM11 GRAMM380     0 0        -0.0034 -0.0024 0.00000 0.00000 
BGRAMM12 GRAMM380     0 0        -0.0034 -0.0024 0.00000 0.00000 
BGRAMM13 GRAMM380     0 0        -0.0034 -0.0024 0.00000 0.00000 
BGRAMM14 GRAMM 36     0 0        16.8794 10.2406 0.00000 0.00000 
BGRAMM1S              0 0        -0.0149 -0.0736 0.00000 0.00000 
BGRAMM30 GRAMM150     0 0        -0.0073 -0.0295 0.00000 0.00000 
BGRAMM31 GRAMM150     0 0        -0.0073 -0.0295 0.00000 0.00000 
BGRIMB31 GRIMB150     0 0        0.01145 0.02376 0.00000 0.00000 
BGRIMB32 GRIMB150     0 0        10.9722 -2.3264 0.00000 0.00000 
BGUUT+31 GUUT+150     0 0        -0.0152 0.02732 0.00000 0.00000 
BHAM 131 HAM 150      0 0        18.1720 -4.0043 0.00000 0.00000 
BHAM 13A HAM 150      0 0        0.00000 0.00000 0.00000 0.00000 
BHANNU3A HANNU150     0 0        0.00000 0.00000 0.00000 0.00000 
BHARE+31 HARE+150     0 0        -0.0128 0.17508 0.00000 0.00000 
BHARE+3A HARE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHAREL31 HAREL150     0 0        29.9261 -15.896 0.00000 0.00000 
BHAREL3A HAREL150     0 0        0.00000 0.00000 0.00000 0.00000 
BHARMI31 HARMI150     0 0        4.57633 3.55221 0.00000 0.00000 
BHARWI31 HARWI150     0 0        -0.0168 -0.0282 0.00000 0.00000 
BHARYD31 HARYD150     0 0        13.4727 -0.5763 0.00000 0.00000 
BHAVE730 HAVE7150     0 0        6.87675 0.89861 0.00000 0.00000 
BHAVE731 HAVE7150     0 0        3.50933 -1.8208 0.00000 0.00000 
BHBRUG31 HBRUG150     0 0        1.09154 -7.1116 0.00000 0.00000 
BHBRUG3A HBRUG150     0 0        0.00000 0.00000 0.00000 0.00000 
BHBRUG3B HBRUG150     0 0        0.00000 0.00000 0.00000 0.00000 
BHDPE 31 HDPE 150     0 0        11.4434 6.66920 0.00000 0.00000 
BHDPE 32 HDPE 150     0 0        -0.0218 0.06335 -1.6581 -2.7428 
BHEIMO30 HEIMO150     0 0        -0.0168 -0.0324 0.00000 0.00000 
BHEIMO31 HEIMO150     0 0        -0.0168 -0.0324 0.00000 0.00000 
BHEIMO32 HEIMO150     0 0        0.00000 0.00000 0.00000 0.00000 
BHEIMO33 HEIMO150     0 0        10.3286 -3.7525 0.00000 0.00000 
BHEINS21 HEINS220     0 0        12.9556 -12.941 0.00000 0.00000 
BHEISS21 HEISS220     0 0        -0.0048 0.28593 -0.6843 -2.4042 
BHEISS22 HEISS220     0 0        0.59500 0.06923 0.00000 0.00000 
BHEIST31 HEIST150     0 0        7.23134 -2.7102 0.00000 0.00000 
BHEIST32 HEIST150     0 0        12.0673 2.61943 0.00000 0.00000 
BHELIA31 HELIA150     0 0        16.3036 4.16752 0.00000 0.00000 
BHELIA3A HELIA150     0 0        0.00000 0.00000 0.00000 0.00000 
BHELIP30 HELIP150     0 0        0.00000 0.00000 0.00000 0.00000 
BHELIP31 HELIP150     0 0        9.11267 -1.3330 0.00000 0.00000 
BHERCU31 HERCU150     0 0        -7.1330 -1.5478 0.00000 0.00000 
BHERCU32 HERCU150     0 0        12.8447 3.15452 0.00000 0.00000 
BHERDE31 HERDE150     0 0        8.04247 -3.1546 0.00000 0.00000 
BHERDE32 HERDE150     0 0        0.01598 -0.1281 0.00000 0.00000 
BHEREN31 HEREN150     0 0        27.3350 -7.1748 0.00000 0.00000 
BHEULE3A HEULE150     0 0        0.00000 0.00000 0.00000 0.00000 
BHEZE 31 HEZE 150     0 0        50.5723 -10.211 0.00000 0.00000 
BHOEN+31 HOEN+150     0 0        -0.0166 -0.0340 0.00000 0.00000 
BHOEN+32 HOEN+150     0 0        -0.0166 -0.0353 0.00000 0.00000 
BHOOGS31 HOOGS150     0 0        2.13490 -10.911 -0.6186 -5.6637 
BHORTA10 HORTA380     0 0        -0.0075 0.00000 0.00000 0.00000 
BHORTA11 HORTA380     0 0        -0.0075 127.177 0.00000 0.00000 
BHORTA1A HORTA380     0 0        0.00000 0.00000 0.00000 0.00000 
BHOUF+21 HOUF+220     0 0        -0.0068 0.22901 0.00000 0.00000 
BHOUFF21 HOUFF220     0 0        -0.0068 0.22902 -13.522 2.22751 
BHOUT+3A HOUT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHOUTH3A HOUTH150     0 0        0.00000 0.00000 0.00000 0.00000 
BHSART31 HSART150     0 0        9.48354 -0.8587 0.00000 0.00000 
BIEPER31 IEPER150     0 0        8.10249 -6.0524 -0.0287 -2.5729 
BIEPNO31 IEPNO150     0 0        18.8404 9.51180 0.00000 0.00000 
BIEPNO32 IEPNO150     0 0        9.89498 -0.1572 0.00000 0.00000 
BIXELL30 IXELL150     0 0        12.2295 -5.9398 0.00000 0.00000 
BIXELL31 IXELL150     0 0        26.2395 -9.0397 0.00000 0.00000 
BIZGEM11 IZGEM380     0 0        -0.0163 0.26640 0.00000 0.00000 
BIZGEM12 IZGEM380     0 0        -0.0150 0.22108 0.00000 0.00000 
BIZGEM1A IZGEM380     0 0        0.00000 0.00000 0.00000 0.00000 
BIZGEM30 IZGEM150     0 0        9.90341 -1.5337 0.00000 0.00000 
BIZGEM31 IZGEM150     0 0        4.05476 -1.5144 0.00000 0.00000 
BIZGEM3A IZGEM150     0 0        0.00000 0.00000 0.00000 0.00000 
BIZGEM3B IZGEM150     0 0        0.00000 0.00000 0.00000 0.00000 
BJEMAP31 JEMAP150     0 0        15.8170 -3.7448 0.00000 0.00000 
BJEMAP3A JEMAP150     0 0        0.00000 0.00000 0.00000 0.00000 
BJUPIL20 JUPIL220     0 0        -0.0080 -0.0354 0.00000 0.00000 
BJUPIL21 JUPIL220     0 0        -0.0080 -0.0354 0.00000 0.00000 
BJUPIL22 JUPIL 15     0 0        -0.0150 -0.0882 0.00000 0.00000 
BJUPIL23 JUPIL 15     0 0        -0.0141 -0.0949 0.00000 0.00000 
BJUPIL2S              0 0        -0.0160 -0.0822 0.00000 0.00000 
BJUPIL2T              0 0        -0.0161 -0.0959 0.00000 0.00000 
BJUPIL31 JUPIL150     0 0        -0.0161 -0.0909 0.00000 0.00000 
BJUPIL32 JUPIL150     0 0        -0.0161 -0.0906 0.00000 0.00000 
BKALLO11 KALLO380     0 0        -0.0166 -0.0202 0.00000 0.00000 
BKALLO31 KALLO150     0 0        -0.0153 0.15350 0.00000 0.00000 
BKALLO32 KALLO150     0 0        -0.0153 0.11709 0.00000 0.00000 
BKAMEU30 KAMEU150     0 0        0.14936 1.59054 0.00000 0.00000 
BKAMEU31 KAMEU150     0 0        0.14936 1.59054 0.00000 0.00000 
BKEER+31 KEER+150     0 0        -0.0169 -0.0321 0.00000 0.00000 
BKENNE31 KENNE 36     0 0        48.3374 -5.5859 -48.337 5.58593 35.5600 -48.337 10.7000 -10.700 
BKENNE3A KENNE150     0 0        0.00000 0.00000 0.00000 0.00000 
BKENNE3B KENNE150     0 0        0.00000 0.00000 0.00000 0.00000 
BKENNE3C KENNE150     0 0        0.00000 0.00000 0.00000 0.00000 
BKETEN30 KETEN150     0 0        5.90883 -0.8861 -9.4658 8.01623 
BKETEN31 KETEN150     0 0        0.00000 0.00000 -12.290 8.77128 
BKOBB+31 KOBB+150     0 0        -0.0168 -0.0262 0.00000 0.00000 
BKOBBE31 KOBBE150     0 0        13.8019 -4.8379 0.00000 0.00000 
BKOKSI30 KOKSI150     0 0        18.9208 -8.8463 0.00000 0.00000 
BKOKSI31 KOKSI150     0 0        22.5681 -8.1941 0.00000 0.00000 
BKOKSI32 KOKSI150     0 0        0.00000 0.00000 0.00000 0.00000 
BKOKSI3A KOKSI150     0 0        0.00000 0.00000 0.00000 0.00000 
BKOKSI3B KOKSI150     0 0        0.00000 0.00000 0.00000 0.00000 
BKRUSS31 KRUSS150     0 0        60.3635 22.1598 0.00000 0.00000 
BKRUSS32 KRUSS150     0 0        58.1681 25.2927 0.00000 0.00000 
BKRUSS3A KRUSS150     0 0        0.00000 0.00000 0.00000 0.00000 
BKRUSS3B KRUSS150     0 0        0.00000 0.00000 0.00000 0.00000 
BKUUR+3A KUUR+150     0 0        0.00000 0.00000 0.00000 0.00000 
BKUURN3A KUURN150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO30 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO31 LACRO150     0 0        8.36543 -1.9467 0.00000 0.00000 
BLACRO32 LACRO 10     0 2 149.86 4.19621 -1.4062 0.00000 -1.0858 10.4400 -10.440 3.10000 -3.1000 
BLANAK31 LANAK150     0 0        0.35354 0.38246 0.00000 0.00000 
BLANDN31 LANDN150     0 0        4.07709 -2.6400 0.00000 0.00000 
BLANGE30 LANGE150     0 0        -0.0073 0.02753 0.00000 0.00000 
BLANGE31 LANGE150     0 0        -0.0073 0.02753 0.00000 0.00000 
BLANLO30 LANLO150     0 0        30.2741 1.92813 0.00000 0.00000 
BLANLO31 LANLO150     0 0        21.0211 -2.6666 0.00000 0.00000 
BLATO+21 LATO+220     0 0        -0.0039 0.30644 0.00000 0.00000 
BLATOU21 LATOU220     0 0        3.23601 7.60531 0.00000 0.00000 
BLATRO21 LATRO220     0 0        29.6970 4.62592 0.00000 0.00000 
BLATRO22 LATRO220     0 0        0.04585 0.34908 0.00000 0.00000 
BLEES+31 LEES+150     0 0        -0.0167 -0.0420 0.00000 0.00000 
BLEVAL20 LEVAL220     0 0        0.28902 -0.0794 0.00000 0.00000 
BLEVAL21 LEVAL220     0 0        0.00000 0.00000 0.00000 0.00000 
BLIEF+11 LIEF+380     0 0        -0.0169 -0.0271 0.00000 0.00000 
BLIEF+12 LIEF+380     0 0        -0.0167 -0.0230 0.00000 0.00000 
BLIER 31 LIER 150     0 0        15.6342 3.89355 -11.637 0.13797 
BLIER 32 LIER 150     0 0        19.0359 -8.3697 0.00000 0.00000 
BLIGNE30 LIGNE 15     0 2 142.84 19.2920 5.26446 -0.4300 1.48016 8.33000 -8.3300 2.50000 -2.5000 
BLIGNE31 LIGNE150     0 0        -0.0161 0.12840 0.00000 0.00000 
BLIGNE32 LIGNE150     0 0        66.7398 -12.916 0.00000 0.00000 
BLILLO10 LILLO380     0 0        -0.0057 -0.0094 0.00000 0.00000 
BLILLO11 LILLO380     0 0        -0.0057 -0.0094 0.00000 0.00000 
BLILLO12 LILLO380     0 0        -0.0167 -0.0230 0.00000 0.00000 
BLILLO13 LILLO380     0 0        -0.0057 -0.0094 0.00000 0.00000 
BLILLO30 LILLO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLILLO31 LILLO150     0 0        0.00000 0.00000 -6.6057 -6.5055 
BLILLO32 LILLO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLILLO33 LILLO150     0 0        0.07578 0.59741 0.00000 0.00000 
BLILLO34 LILLO150     0 0        -0.0175 -0.0341 0.00000 0.00000 
BLINT 10 LINT 380     0 0        -0.0156 -0.0619 0.00000 0.00000 
BLINT 11 LINT 380     0 0        -0.0156 -0.0619 0.00000 0.00000 
BLINT 12 LINT 380     0 0        -0.0163 -0.0155 0.00000 0.00000 
BLINT 31 LINT 150     0 0        -0.0167 -0.0420 0.00000 0.00000 
BLINT 32 LINT 150     0 0        -0.0162 0.05507 0.00000 0.00000 
BLIXHE10 LIXHE380     0 0        -0.0080 -0.1012 0.00000 0.00000 
BLIXHE11 LIXHE380     0 0        -0.0080 -0.1012 0.00000 0.00000 
BLIXHE21 LIXHE220     0 0        27.1715 1.67432 0.00000 0.00000 
BLIXHE30 LIXHE150     0 0        -0.0084 -0.0613 -0.1560 -9.7013 
BLIXHE31 LIXHE150     0 0        -0.0084 -0.0613 0.00000 0.00000 
BLOKER31 LOKER150     0 0        20.6456 -11.325 -0.0339 -2.9860 
BLOMME31 LOMME150     0 0        28.7149 -5.1397 0.00000 0.00000 
BMACHE30 MACHE150     0 0        13.0991 -5.5185 0.00000 0.00000 
BMACHE31 MACHE150     0 0        37.7059 90.5048 0.00000 0.00000 
BMAERL10 MAERL380     0 0        -0.0073 0.04585 0.00000 0.00000 
BMAERL11 MAERL380     0 0        -0.0073 0.04585 0.00000 0.00000 
BMALDR31 MALDR150     0 0        36.5915 -12.322 0.00000 0.00000 
BMALDR32 MALDR150     0 0        33.7701 -11.514 0.00000 0.00000 
BMALEC30 MALEC150     0 0        -0.0109 0.03168 0.00000 0.00000 
BMALEC31 MALEC150     0 0        -0.0109 0.03168 0.00000 0.00000 
BMALEC32 MALEC 15     0 2 144.31 7.44780 1.15199 -4.4820 -2.2487 
BMALLE31 MALLE150     0 0        5.09930 -0.2971 0.00000 0.00000 
BMALLE32 MALLE150     0 0        5.08998 -0.2597 0.00000 0.00000 
BMARC+21 MARC+220     0 0        -0.0104 0.11126 0.00000 0.00000 
BMARCO21 MARCO220     0 0        8.67658 -9.8446 0.00000 0.00000 
BMARQ+31 MARQ+150     0 0        -0.0136 0.15869 0.00000 0.00000 
BMARQU31 MARQU150     0 0        17.3525 -3.7617 0.00000 0.00000 
BMASSE10 MASSE 36     0 0        0.00000 0.00000 0.00000 0.00000 
BMASSE11 MASSE380     0 0        -0.0150 -0.0887 0.00000 0.00000 
BMASSE1A MASSE380     0 0        0.00000 0.00000 0.00000 0.00000 
BMASSE1S              0 0        0.00000 0.00000 0.00000 0.00000 
BMASSE30 MASSE150     0 0        -0.0074 0.03623 0.00000 0.00000 
BMASSE31 MASSE150     0 0        -0.0074 0.03623 0.00000 0.00000 
BMCHIN31 MCHIN150     0 0        0.01570 -0.0587 0.00000 0.00000 
BMECHL30 MECHL150     0 0        48.8836 -1.2173 0.00000 0.00000 
BMECHL31 MECHL150     0 0        -0.0169 -0.0420 0.00000 0.00000 
BMECHL32 MECHL150     0 0        11.8339 -2.0641 -11.834 2.06410 
BMEERH10 MEERH380     0 0        -0.0062 -0.1044 0.00000 0.00000 
BMEERH11 MEERH380     0 0        -0.0062 -0.1044 0.00000 0.00000 
BMEERH12 MEERH 36     0 0        1.07789 4.78743 0.00000 0.00000 
BMEERH13 MEERH 36     0 0        -6.7099 8.90608 0.00000 0.00000 
BMEERH1S              0 0        -0.0171 -0.1265 0.00000 0.00000 
BMEERH1T              0 0        -0.0170 -0.1280 0.00000 0.00000 
BMEERH30 MEERH150     0 0        -0.0081 -0.0725 0.00000 0.00000 
BMEERH31 MEERH150     0 0        -0.0081 -0.0725 0.00000 0.00000 
BMEERH32 MEERH 15     0 2 142.31 9.60970 -5.0821 0.00000 -0.7441 11.6700 -11.670 3.50000 -3.5000 
BMEKI+11 MEKI+380     0 0        -0.0175 -0.0002 0.00000 0.00000 
BMERCA10 MERCA380     0 0        -0.0041 -0.0059 0.00000 0.00000 
BMERCA11 MERCA380     0 0        -0.0041 -0.0059 0.00000 0.00000 
BMERCA12 MERCA380     0 0        -0.0041 -0.0059 0.00000 0.00000 
BMERCA13 MERCA380     0 0        -0.0041 -0.0059 0.00000 0.00000 
BMERCA1A MERCA380     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA30 MERCA150     0 0        -0.0084 -0.0164 0.00000 0.00000 
BMERCA31 MERCA150     0 0        -0.0084 -0.0164 0.00000 0.00000 
BMERCH31 MERCH150     0 0        8.28495 -8.0005 0.00000 0.00000 
BMERCH32 MERCH150     0 0        22.8142 1.57580 0.00000 0.00000 
BMERK+31 MERK+150     0 0        -0.0146 0.14243 0.00000 0.00000 
BMERK+32 MERK+150     0 0        -0.0146 0.14167 0.00000 0.00000 
BMERKS30 MERKS150     0 0        14.1351 -1.3689 -0.6326 -0.1350 
BMERKS31 MERKS150     0 0        29.0491 -6.4257 0.00000 0.00000 
BMEWST31 MEWST150     0 0        9.91998 -3.6375 0.00000 0.00000 
BMEWST32 MEWST150     0 0        -0.0126 0.17221 0.00000 0.00000 
BMHIN+31 MHIN+150     0 0        -0.0146 -0.0587 0.00000 0.00000 
BMIDI 31 MIDI 150     0 0        21.5998 1.70888 0.00000 0.00000 
BMOEN+31 MOEN+150     0 0        -0.0130 0.17024 0.00000 0.00000 
BMOEN+32 MOEN+150     0 0        -0.0130 0.17023 0.00000 0.00000 
BMOL 130 MOL 150      0 0        17.5221 -10.201 0.00000 0.00000 
BMOL 131 MOL 150      0 0        16.6457 -19.739 0.00000 0.00000 
BMOLEN30 MOLEN150     0 0        8.29021 -7.0033 0.00000 0.00000 
BMOLEN31 MOLEN150     0 0        13.7723 3.14378 0.00000 0.00000 
BMOLEN32 MOLEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BMOLEN33 MOLEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BMONCE21 MONCE220     0 0        -0.0415 0.20610 0.00000 0.00000 
BMONCE30 MONCE150     0 0        11.8963 -5.4660 0.00000 0.00000 
BMONCE31 MONCE150     0 0        15.1626 -0.6748 0.00000 0.00000 
BMONCE3A MONCE150     0 0        0.00000 0.00000 0.00000 0.00000 
BMONTI31 MONTI150     0 0        18.1484 -2.2886 0.00000 0.00000 
BMORTS31 MORTS150     0 0        4.26991 -8.9185 -0.0598 3.00707 
BMORTS3A MORTS150     0 0        0.00000 0.00000 0.00000 0.00000 
BMOUSC30 MOUSC150     0 0        26.4904 73.2051 0.00000 0.00000 
BMOUSC31 MOUSC150     0 0        17.7564 1.93546 0.00000 0.00000 
BMOUSC32 MOUSC 10     0 2 146.13 15.1551 -0.5029 1.52000 1.82332 20.0000 -20.000 6.00000 -6.0000 
BMZLR+31 MZLR+150     0 0        -0.0126 0.16082 0.00000 0.00000 
BMZLR+32 MZLR+150     0 0        -0.0127 0.17202 0.00000 0.00000 
BNDOKS31 NDOKS150     0 0        0.63688 -0.4618 0.00000 0.00000 
BNDOKS32 NDOKS150     0 0        0.62496 -0.9604 0.00000 0.00000 
BNEMO 1A NEMO 380     0 0        0.00000 0.00000 0.00000 0.00000 
BNEMO 1B NEMO 380     0 0        0.00000 0.00000 0.00000 0.00000 
BNEUVI31 NEUVI150     0 0        -0.0235 0.08793 -12.897 -5.0834 
BNIEUW30 NIEUW150     0 0        13.6533 -9.3111 0.00000 0.00000 
BNIEUW31 NIEUW150     0 0        14.0195 -2.4830 0.00000 0.00000 
BNINO+31 NINO+150     0 0        -0.0195 0.01855 0.00000 0.00000 
BNINOV31 NINOV150     0 0        36.1880 -13.923 0.00000 0.00000 
BNINOV32 NINOV150     0 0        8.04300 -2.5903 0.00000 0.00000 
BNIVEL30 NIVEL 15     0 2 141.43 8.18320 -2.0602 -8.2040 -2.9358 17.7800 -17.780 5.30000 -5.3000 
BNIVEL31 NIVEL150     0 0        -0.0207 0.03802 0.00000 0.00000 
BNIVEL32 NIVEL150     0 0        -0.0218 0.06202 0.00000 0.00000 
BNORDL31 NORDL150     0 0        -0.0176 -0.0345 0.00000 0.00000 
BOBOU+31 OBOU+150     0 0        -0.0212 0.08078 0.00000 0.00000 
BOBOUR31 OBOUR150     0 0        7.56884 -4.6007 0.00000 0.00000 
BOBOUR32 OBOUR150     0 0        26.2988 11.4592 0.00000 0.00000 
BOBOUR3A OBOUR150     0 0        0.00000 0.00000 0.00000 0.00000 
BOBOUR3B OBOUR150     0 0        0.00000 0.00000 0.00000 0.00000 
BOELEG31 OELEG150     0 0        6.81650 -1.4633 0.00000 0.00000 
BOELEG32 OELEG150     0 0        6.29622 -3.8451 0.00000 0.00000 
BOISQU31 OISQU150     0 0        26.3948 -22.157 -1.4267 1.50240 
BOOSTR31 OOSTR150     0 0        12.1398 2.72074 0.00000 0.00000 
BOS1ST20 OS1ST220     0 0        -0.0074 0.00001 0.00000 0.00000 
BOS1ST21 OS1ST220     0 0        -0.0074 0.00001 0.00000 0.00000 
BOS2ST20 OS2ST220     0 2 224.40 -0.0148 0.00000 0.00000 0.67948 38.5000 -38.500 38.5000 -38.500 
BOS2ST21 OS2ST220     0 2 224.40 -0.0148 0.00000 0.00000 0.67948 38.5000 -38.500 38.5000 -38.500 
BOS2ST22 OS2ST220     0 2 224.51 3.71919 0.14200 -0.8400 3.67588 
BOS2ST23 OS2ST220     0 0        -0.0148 0.00002 0.00000 0.00000 
BOUDNA31 OUDNA150     0 0        15.4422 1.02769 0.00000 0.00000 
BOUDNA32 OUDNA150     0 0        10.7492 -3.9086 0.00000 0.00000 
BOVERP31 OVERP150     0 0        21.7533 -3.9706 0.00000 0.00000 
BPACHE30 PACHE150     0 0        4.53520 -0.6541 0.00000 0.00000 
BPACHE31 PACHE150     0 0        0.00000 0.00000 0.00000 0.00000 
BPACHE3A PACHE150     0 0        0.00000 0.00000 0.00000 0.00000 
BPATUR3A PATUR150     0 0        0.00000 0.00000 0.00000 0.00000 
BPEKK+31 PEKK+150     0 0        -0.0126 0.17221 0.00000 0.00000 
BPEKK+32 PEKK+150     0 0        -0.0125 0.17524 0.00000 0.00000 
BPEMA+31 PEMA+150     0 0        -0.0204 0.08629 0.00000 0.00000 
BPEMA+32 PEMA+150     0 0        -0.0204 0.08596 0.00000 0.00000 
BPEMA231 PEMA2150     0 0        51.2124 35.1529 0.00000 0.00000 
BPEMA232 PEMA2150     0 0        50.6464 39.4015 0.00000 0.00000 
BPEMAR31 PEMAR150     0 0        40.6499 -5.8692 0.00000 0.00000 
BPEMAR32 PEMAR150     0 0        27.5354 -6.7520 0.00000 0.00000 
BPETRO31 PETRO150     0 0        16.0082 -4.4322 0.00000 0.00000 
BPITEM31 PITEM150     0 0        24.7868 4.94917 0.00000 0.00000 
BPITEM32 PITEM150     0 0        19.8538 7.91605 0.00000 0.00000 
BPLATE31 PLATE150     0 0        41.4095 6.65167 0.00000 0.00000 
BPOEDE31 POEDE150     0 0        5.45050 -4.5338 0.00000 0.00000 
BPOEDE32 POEDE150     0 0        5.13436 -4.4083 0.00000 0.00000 
BPONT+31 PONT+150     0 0        -0.0223 0.06455 0.00000 0.00000 
BPOPSA31 POPSA150     0 0        9.44746 -8.5861 0.00000 0.00000 
BPORTF31 PORTF150     0 0        -0.0173 0.00820 -0.9838 -5.6656 
BPORTP31 PORTP150     0 0        29.4948 -7.4038 0.00000 0.00000 
BPORTP32 PORTP150     0 0        22.1700 11.8266 0.00000 0.00000 
BPP3 131 PP3 150      0 0        15.1674 8.98083 0.00000 0.00000 
BPP3 132 PP3 150      0 0        15.3672 8.18992 0.00000 0.00000 
BPRECH31 PRECH150     0 0        24.2845 -5.8693 0.00000 0.00000 
BPRECH32 PRECH150     0 0        16.7470 -2.7039 0.00000 0.00000 
BPUTTE31 PUTTE150     0 0        0.02140 0.10476 0.00000 0.00000 
BPUTTE32 PUTTE150     0 0        5.52784 -5.6562 0.00000 0.00000 
BQDEME31 QDEME150     0 0        6.28856 -3.0128 0.00000 0.00000 
BQUAR+31 QUAR+150     0 0        -0.0204 0.08630 0.00000 0.00000 
BQUAR+32 QUAR+150     0 0        -0.0204 0.08597 0.00000 0.00000 
BRELE+31 RELE+150     0 0        -0.0168 -0.0259 0.00000 0.00000 
BRELEG31 RELEG150     0 0        3.81673 -4.7122 0.00000 0.00000 
BRHODE31 RHODE150     0 0        6.52551 -2.5765 0.00000 0.00000 
BRIJKE30 RIJKE150     0 0        0.00000 0.00000 0.00000 0.00000 
BRIJKE31 RIJKE150     0 0        0.60068 -4.8763 0.00000 0.00000 
BRIMIE10 RIMIE 36     0 0        0.00000 0.00000 0.00000 0.00000 
BRIMIE1A RIMIE380     0 0        0.00000 0.00000 0.00000 0.00000 
BRIMIE1B RIMIE380     0 0        0.00000 0.00000 0.00000 0.00000 
BRIMIE1C RIMIE380     0 0        0.00000 0.00000 0.00000 0.00000 
BRIMIE1S              0 0        0.00000 0.00000 0.00000 0.00000 
BRIMIE1T              0 0        0.00000 0.00000 0.00000 0.00000 
BRIMIE20 RIMIE220     0 0        0.00000 0.00000 0.00000 0.00000 
BRIMIE21 RIMIE220     0 0        30.0519 123.611 0.00000 0.00000 
BRIMIE2A RIMIE220     0 0        0.00000 0.00000 0.00000 0.00000 
BRIMIE2B RIMIE220     0 0        0.00000 0.00000 0.00000 0.00000 
BRIMIE2C RIMIE220     0 0        0.00000 0.00000 0.00000 0.00000 
BRINGV30 RINGV 24     0 2 154.68 3.82300 4.68800 -236.79 -32.650 470.000 -470.00 80.0000 -560.00 
BRINGV31 RINGV150     0 0        -0.0147 0.05220 0.00000 0.00000 
BRODE+11 RODE+380     0 0        -0.0152 0.08177 0.00000 0.00000 
BRODE+1A RODE+380     0 0        0.00000 0.00000 0.00000 0.00000 
BRODEN11 RODEN380     0 0        -0.0152 0.08171 0.00000 0.00000 
BRODEN1A RODEN380     0 0        0.00000 0.00000 0.00000 0.00000 
BRODEN30 RODEN150     0 0        23.8361 -5.8484 0.00000 0.00000 
BRODEN31 RODEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BRODEN3A RODEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BROEVG31 ROEVG150     0 0        25.3733 -6.2877 0.00000 0.00000 
BROMSE21 ROMSE220     0 0        43.7791 -12.221 0.00000 0.00000 
BROMSE2A ROMSE220     0 0        0.00000 0.00000 0.00000 0.00000 
BROMSS21 ROMSS220     0 0        0.99781 -4.1604 0.00000 0.00000 
BROMSS22 ROMSS220     0 0        0.97182 -4.1724 0.00000 0.00000 
BROUVR20 ROUVR 15     0 2 220.00 53.9428 10.2080 -36.100 -16.393 
BROUVR21 ROUVR220     0 0        -0.0040 0.30331 0.00000 0.00000 
BRUIEN30 RUIEN150     0 0        28.9315 -2.4628 0.00000 0.00000 
BRUIEN31 RUIEN150     0 0        23.3485 -2.0494 0.00000 0.00000 
BRUIEN3A RUIEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BRUMBE31 RUMBE150     0 0        31.7761 3.24537 0.00000 0.00000 
BRUMBE32 RUMBE150     0 0        -0.0127 0.16081 0.00000 0.00000 
BSART 21 SART 220     0 0        30.9172 -14.472 0.00000 0.00000 
BSART+21 SART+220     0 0        -0.0156 -0.0504 0.00000 0.00000 
BSCARB30 SCARB150     0 0        16.0659 -5.8390 -1.5392 -2.9662 
BSCARB31 SCARB150     0 0        21.5611 -6.5322 0.00000 0.00000 
BSCHD+31 SCHD+150     0 0        -0.0168 -0.0357 0.00000 0.00000 
BSCHD+32 SCHD+150     0 0        -0.0168 -0.0357 0.00000 0.00000 
BSCHED31 SCHED150     0 0        29.9919 -11.681 0.00000 0.00000 
BSCHED32 SCHED150     0 0        26.5331 -8.9236 0.00000 0.00000 
BSCHEL30 SCHEL150     0 0        0.00000 0.00000 0.00000 0.00000 
BSCHEL31 SCHEL150     0 0        23.6961 -14.668 0.00000 0.00000 
BSDALE31 SDALE150     0 0        15.4871 2.76848 -0.5101 -0.0889 
BSEILL31 SEILL150     0 0        8.54518 -11.749 0.00000 0.00000 
BSENO+21 SENO+220     0 0        -0.0075 0.20397 0.00000 0.00000 
BSERAI20 SERAI220     0 0        17.3099 6.90110 0.00000 0.00000 
BSERAI21 SERAI220     0 0        22.1129 -0.8020 0.00000 0.00000 
BSERAI2A SERAI220     0 0        0.00000 0.00000 0.00000 0.00000 
BSIDAL31 SIDAL150     0 0        22.9476 7.98445 0.00000 0.00000 
BSIDMA31 SIDMA150     0 0        261.492 79.4934 0.00000 0.00000 
BSIDMA3A SIDMA150     0 0        0.00000 0.00000 0.00000 0.00000 
BSIKE+31 SIKE+150     0 0        -0.0174 -0.1329 0.00000 0.00000 
BSIKE+32 SIKE+150     0 0        -0.0174 -0.1367 0.00000 0.00000 
BSIKEL31 SIKEL150     0 0        7.21424 2.82148 0.00000 0.00000 
BSIKEL32 SIKEL150     0 0        15.9073 9.60010 0.00000 0.00000 
BSJOB 31 SJOB 150     0 0        10.1564 -24.351 0.00000 0.00000 
BSLAAN30 SLAAN150     0 0        18.9544 7.54650 0.00000 0.00000 
BSLAAN31 SLAAN150     0 0        27.7039 6.23083 0.00000 0.00000 
BSLAAN32 SLAAN150     0 0        0.00000 0.00000 0.00000 0.00000 
BSLAAN33 SLAAN150     0 0        0.00000 0.00000 0.00000 0.00000 
BSLYKE30 SLYKE150     0 0        12.8956 60.4859 0.00000 0.00000 
BSLYKE31 SLYKE150     0 0        25.1188 -14.067 0.00000 0.00000 
BSMARD21 SMARD220     0 0        3.91826 -1.6284 0.00000 0.00000 
BSMARS21 SMARS220     0 0        6.85533 -1.6559 0.00000 0.00000 
BSMARS22 SMARS220     0 0        2.90941 -1.6833 0.00000 0.00000 
BSOLAN30 SOLAN150     0 0        62.7714 17.7856 0.00000 0.00000 
BSOLAN31 SOLAN150     0 0        62.7714 17.7856 0.00000 0.00000 
BSOLV231 SOLV2150     0 0        -0.0217 0.05653 -12.546 9.59035 
BSOLV331 SOLV3150     0 0        -0.0217 0.05658 -13.180 -4.5613 
BSTAD+31 STAD+150     0 0        -0.0131 0.12372 0.00000 0.00000 
BSTAD+32 STAD+150     0 0        -0.0130 0.12442 0.00000 0.00000 
BSTALE31 STALE150     0 0        38.8520 -11.203 0.00000 0.00000 
BSTALE3A STALE150     0 0        0.00000 0.00000 0.00000 0.00000 
BSTAM+11 STAM+380     0 0        -0.0171 0.00626 0.00000 0.00000 
BSTBAV31 STBAV150     0 0        30.1351 -3.9074 0.00000 0.00000 
BSTEVN10 STEVN380     0 0        -0.0037 124.256 0.00000 0.00000 
BSTEVN11 STEVN380     0 0        -0.0037 0.00000 0.00000 0.00000 
BSTEVN12 STEVN380     0 0        -0.0037 0.00000 0.00000 0.00000 
BSTEVN13 STEVN380     0 0        -0.0037 0.00000 0.00000 0.00000 
BSTEVN20 STEVN220     0 0        -0.0037 127.793 0.00000 0.00000 
BSTEVN21 STEVN220     0 0        -0.0037 127.793 0.00000 0.00000 
BSTEVN22 STEVN220     0 0        -0.0037 127.793 0.00000 0.00000 
BSTEVN23 STEVN220     0 0        -0.0037 127.793 0.00000 0.00000 
BSTEVN31 STEVN150     0 0        -0.0148 0.00171 0.00000 0.00000 
BSTEVN32 STEVN150     0 0        -0.0148 0.00171 0.00000 0.00000 
BSTGIL31 STGIL150     0 0        9.45782 -7.0758 0.00000 0.00000 
BSTGIL32 STGIL150     0 0        0.98189 0.11952 0.00000 0.00000 
BSTNIK31 STNIK150     0 0        7.31342 -3.2282 0.00000 0.00000 
BSTPAU31 STPAU150     0 0        3.82141 -4.5073 0.00000 0.00000 
BSTPAU32 STPAU150     0 0        4.02992 -2.1984 0.00000 0.00000 
BTERGN11 TERGN380     0 0        -0.0173 0.00816 0.00000 0.00000 
BTERGN30 TERGN150     0 0        -0.0108 0.02829 0.00000 0.00000 
BTERGN31 TERGN150     0 0        -0.0108 0.02829 -3.2620 -0.7908 
BTERGN32 TERGN150     0 0        -0.0173 0.00819 0.00000 0.00000 
BTERL+31 TERL+150     0 0        -0.0169 -0.0287 0.00000 0.00000 
BTERL+32 TERL+150     0 0        -0.0169 -0.0288 0.00000 0.00000 
BTERTR31 TERTR150     0 0        26.7235 15.3954 0.00000 0.00000 
BTERTR3A TERTR150     0 0        0.00000 0.00000 0.00000 0.00000 
BTERTR3B TERTR150     0 0        0.00000 0.00000 0.00000 0.00000 
BTESSE30 TESSE150     0 0        32.3986 2.28037 0.00000 0.00000 
BTESSE31 TESSE150     0 0        5.58463 -1.3509 0.00000 0.00000 
BTHORN30 THORN150     0 2 153.60 -0.0152 0.00001 0.00000 -10.953 79.3500 -79.350 10.0000 -48.000 
BTHORN31 THORN150     0 2 153.60 -0.0152 0.00001 0.00000 -10.953 112.100 -112.10 10.0000 -48.000 
BTHORN32 THORN150     0 2 153.60 -0.0152 0.00001 0.00000 -10.668 158.710 -158.71 10.0000 -48.000 
BTHORN33 THORN150     0 2 153.60 0.54882 -0.5770 -0.0200 19.6782 158.710 -158.71 
BTHORN34 THORN150     0 2 153.60 1.13482 -0.9120 -0.0200 31.5263 
BTHORN3A THORN150     0 0        0.00000 0.00000 0.00000 0.00000 
BTHUIL31 THUIL150     0 0        3.39649 -2.1466 0.00000 0.00000 
BTHUIL32 THUIL150     0 0        -0.0236 0.08810 0.00000 0.00000 
BTHYCH31 THYCH150     0 0        -0.0236 0.08818 -1.9702 2.29198 
BTHYCH3A THYCH150     0 0        0.00000 0.00000 0.00000 0.00000 
BTIBIS10 TIBIS 36     0 0        -0.0131 -0.0413 0.00000 0.00000 
BTIBIS11 TIBIS380     0 0        -0.0136 -0.0101 0.00000 0.00000 
BTIBIS1S              0 0        -0.0151 -0.0473 0.00000 0.00000 
BTIBIS31 TIBIS150     0 0        -0.0149 -0.0437 0.00000 0.00000 
BTIELT31 TIELT150     0 0        19.0016 3.95161 0.00000 0.00000 
BTIEN+31 TIEN+150     0 0        -0.0159 -0.0502 0.00000 0.00000 
BTIEN+32 TIEN+150     0 0        -0.0159 -0.0508 0.00000 0.00000 
BTIENE31 TIENE150     0 0        38.5221 -9.5152 0.00000 0.00000 
BTIENE32 TIENE150     0 0        5.19151 -1.1432 0.00000 0.00000 
BTIHA+31 TIHA+150     0 0        -0.0147 -0.0611 0.00000 0.00000 
BTIHA110 TIHA1 18     0 2 375.44 22.3867 -56.489 -507.79 -0.0835 578.000 -578.00 95.0000 -470.00 
BTIHA111 TIHA1380     0 0        -0.0135 -0.0092 0.00000 0.00000 
BTIHA112 TIHA1380     0 0        -0.0135 -0.0092 0.00000 0.00000 
BTIHA113 TIHA1 18     0 2 375.82 22.3807 -8.4670 -509.73 -52.806 578.000 -578.00 95.0000 -470.00 
BTIHA211 TIHA2380     0 0        -0.0136 -0.0099 0.00000 0.00000 
BTIHA310 TIHA3 24     0 2 407.08 47.7136 32.4920 -1085.1 65.7890 1330.00 -1330.0 125.000 -740.00 
BTIHA311 TIHA3380     0 0        0.00000 0.00000 0.00000 0.00000 
BTIHAN30 TIHAN150     0 0        2.50570 1.36921 0.00000 0.00000 
BTIHAN31 TIHAN150     0 0        2.50570 1.43581 0.00000 0.00000 
BTRIVI30 TRIVI150     0 0        -0.0108 0.03667 0.00000 0.00000 
BTRIVI31 TRIVI150     0 0        -0.0108 0.03667 0.00000 0.00000 
BTSTSC3A TSTSC150     0 0        0.00000 0.00000 0.00000 0.00000 
BTSTSD2A TSTSD220     0 0        0.00000 0.00000 0.00000 0.00000 
BTSTSE2A TSTSE220     0 0        0.00000 0.00000 0.00000 0.00000 
BUMBAL31 UMBAL150     0 0        45.3962 0.59320 0.00000 0.00000 
BUMBAL32 UMBAL150     0 0        11.5395 10.3367 0.00000 0.00000 
BUMBAL33 UMBAL150     0 0        26.7972 1.85372 0.00000 0.00000 
BUMBAL34 UMBAL150     0 0        39.8821 13.1593 0.00000 0.00000 
BUMHOB31 UMHOB150     0 0        0.02543 -0.0341 0.00000 0.00000 
BUMHOB32 UMHOB150     0 0        23.4117 7.39992 0.00000 0.00000 
BUMOVE31 UMOVE150     0 0        14.8291 0.55213 0.00000 0.00000 
BUMOVE3A UMOVE150     0 0        0.00000 0.00000 0.00000 0.00000 
BVALE+31 VALE+150     0 0        -0.0235 0.08796 0.00000 0.00000 
BVANYK10 VANYK380     0 0        0.00787 -0.6156 0.00000 0.00000 
BVANYK11 VANYK380     0 0        -0.0140 -0.4109 0.00000 0.00000 
BVANYK12 VANYK380     0 0        -0.0032 -0.4509 0.00000 0.00000 
BVANYK13 VANYK380     0 0        -0.0052 -0.7996 0.00000 0.00000 
BVERBR11 VERBR380     0 0        -0.0169 -0.0163 0.00000 0.00000 
BVERBR12 VERBR 36     0 0        5.96724 -11.014 0.00000 0.00000 
BVERBR1A VERBR380     0 0        0.00000 0.00000 0.00000 0.00000 
BVERBR1S              0 0        -0.0167 -0.0296 0.00000 0.00000 
BVERBR30 VERBR150     0 0        -0.0042 -0.0071 -0.1198 -0.2534 
BVERBR31 VERBR150     0 0        -0.0042 -0.0071 -0.1498 -0.3539 
BVERBR32 VERBR150     0 0        -0.0042 -0.0071 0.00000 0.00000 
BVERBR33 VERBR150     0 0        -0.0042 -0.0071 0.00000 0.00000 
BVHAIN30 VHAIN150     0 0        11.8439 13.0483 0.00000 0.00000 
BVHAIN31 VHAIN150     0 0        0.00000 76.6260 0.00000 0.00000 
BVHAIN3A VHAIN150     0 0        0.00000 0.00000 0.00000 0.00000 
BVHAIN3B VHAIN150     0 0        0.00000 0.00000 0.00000 0.00000 
BVIEU+31 VIEU+150     0 0        -0.0206 0.03881 0.00000 0.00000 
BVIEU+32 VIEU+150     0 0        -0.0218 0.06202 0.00000 0.00000 
BVILLE20 VILLE220     0 0        6.50507 -10.480 0.00000 0.00000 
BVILLE21 VILLE220     0 0        6.05126 -16.850 0.00000 0.00000 
BWALGO31 WALGO150     0 0        9.32054 -1.1709 0.00000 0.00000 
BWALGO32 WALGO150     0 0        9.81897 -1.4989 0.00000 0.00000 
BWATER31 WATER150     0 0        8.09429 -1.0502 0.00000 0.00000 
BWATT+31 WATT+150     0 0        -0.0155 0.13995 0.00000 0.00000 
BWATT+32 WATT+150     0 0        -0.0161 0.12995 0.00000 0.00000 
BWESPL31 WESPL150     0 0        5.87686 -1.6376 0.00000 0.00000 
BWESPL32 WESPL150     0 0        5.12743 -1.5896 0.00000 0.00000 
BWESTR31 WESTR150     0 0        9.75552 -3.9263 0.00000 0.00000 
BWESTR32 WESTR150     0 0        37.4196 20.8542 0.00000 0.00000 
BWIJGM31 WIJGM150     0 0        -0.0165 -0.0382 0.00000 0.00000 
BWILSE31 WILSE150     0 0        57.8973 -13.888 0.00000 0.00000 
BWINK+31 WINK+150     0 0        -0.0166 -0.0345 0.00000 0.00000 
BWINK+32 WINK+150     0 0        -0.0166 -0.0359 0.00000 0.00000 
BWINKS31 WINKS150     0 0        0.71584 3.47445 0.00000 0.00000 
BWINKS32 WINKS150     0 0        0.64248 2.45571 0.00000 0.00000 
BWIRTZ31 WIRTZ150     0 0        0.00799 0.02190 0.00000 0.00000 
BWIRTZ32 WIRTZ150     0 0        10.6079 0.03987 0.00000 0.00000 
BWOLUW31 WOLUW150     0 0        30.5832 -7.4998 0.00000 0.00000 
BWOMM+31 WOMM+150     0 0        -0.0152 0.08954 0.00000 0.00000 
BWOMM+3A WOMM+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWOMME31 WOMME150     0 0        11.8413 -6.9695 0.00000 0.00000 
BWOMME3A WOMME150     0 0        0.00000 0.00000 0.00000 0.00000 
BWORTG30 WORTG150     0 0        16.1603 3.63133 0.00000 0.00000 
BWORTG31 WORTG150     0 0        16.4928 -2.0778 0.00000 0.00000 
BWORTG32 WORTG150     0 0        -0.0132 0.15443 0.00000 0.00000 
BWORTG33 WORTG150     0 0        -0.0129 0.17435 0.00000 0.00000 
BWP1OS20 WP1OS220     0 2 224.18 -0.0148 0.00000 0.00000 1.65997 38.5000 -38.500 37.5000 -38.500 
BWP1OS21 WP1OS220     0 2 224.18 -0.0148 0.00000 0.00000 1.65997 38.5000 -38.500 37.5000 -38.500 
BWP1OS22 WP1OS220     0 2 224.51 3.83719 -0.4880 -0.3400 -32.078 
BWP2OS20 WP2OS220     0 2 224.18 -0.0148 0.00000 0.00000 1.54260 36.0000 -36.000 35.0000 -36.000 
BWP2OS21 WP2OS220     0 2 224.18 -0.0148 0.00000 0.00000 1.54260 36.0000 -36.000 35.0000 -36.000 
BWP2OS22 WP2OS220     0 2 224.51 2.58119 -0.3940 -0.3400 -31.816 
BWP2ST20 WP2ST220     0 2 223.08 -0.0148 0.00000 0.00000 -69.857 194.400 -194.40 140.000 -999.00 
BWP2ST21 WP2ST220     0 2 223.06 5.02924 -0.7160 -0.4000 158.384 
BWP2ST22 WP2ST220     0 2 223.08 -0.0148 0.00000 0.00000 -69.857 194.400 -194.40 140.000 -999.00 
BWP3OS20 WP3OS220     0 2 223.30 -0.0148 0.00001 0.00000 5.95651 38.5000 -38.500 36.5000 -38.500 
BWP3OS21 WP3OS220     0 2 223.30 -0.0148 0.00001 0.00000 5.95651 38.5000 -38.500 36.5000 -38.500 
BWP3OS22 WP3OS220     0 2 224.49 2.10319 -0.3900 0.02000 57.7757 
BWVLGM30 WVLGM150     0 0        13.3122 -5.9424 0.00000 0.00000 
BWVLGM31 WVLGM150     0 0        0.02226 0.00688 0.00000 0.00000 
BXSCSC20 XSCSC220     0 0        0.04423 0.08954 0.00000 0.00000 
BXSCSC21 XSCSC220     0 0        0.01654 0.21634 0.00000 0.00000 
BZANDV10 ZANDV380     0 0        -0.0058 -0.0122 0.00000 0.00000 
BZANDV11 ZANDV380     0 0        -0.0058 -0.0122 0.00000 0.00000 
BZANDV12 ZANDV380     0 0        -0.0058 -0.0122 0.00000 0.00000 
BZANDV13 ZANDV380     0 0        -0.0094 -0.0361 0.00000 0.00000 
BZANDV14 ZANDV380     0 0        -0.0094 -0.0361 0.00000 0.00000 
BZANDV15 ZANDV 36     0 0        -1.5766 -6.9704 0.00000 0.00000 
BZANDV16 ZANDV 36     0 0        -1.0026 -7.5016 0.00000 0.00000 
BZANDV1A ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV1S              0 0        -0.0176 -0.0339 0.00000 0.00000 
BZANDV1T              0 0        -0.0176 -0.0341 0.00000 0.00000 
BZANDV30 ZANDV150     0 0        -0.0059 -0.0115 0.00000 0.00000 
BZANDV31 ZANDV150     0 0        -0.0059 -0.0115 0.00000 0.00000 
BZANDV32 ZANDV150     0 0        -0.0059 -0.0115 0.00000 0.00000 
BZAVEN31 ZAVEN150     0 0        24.6210 -11.738 0.00000 0.00000 
BZBINT31 ZBINT150     0 0        0.74719 -2.0265 0.00000 0.00000 
BZBINT32 ZBINT150     0 0        0.74724 -2.3518 0.00000 0.00000 
BZEDEL31 ZEDEL150     0 0        42.0003 -24.657 0.00000 0.00000 
BZEDEL3A ZEDEL150     0 0        0.00000 0.00000 0.00000 0.00000 
BZEEBR30 ZEEBR150     0 0        46.4078 -21.530 0.00000 0.00000 
BZEEBR31 ZEEBR150     0 0        0.00000 0.00000 0.00000 0.00000 
BZELEI31 ZELEI150     0 0        23.4863 -5.7294 0.00000 0.00000 
BZELEI32 ZELEI150     0 0        22.6430 -8.1629 0.00000 0.00000 
BZELI+31 ZELI+150     0 0        -0.0170 -0.0324 0.00000 0.00000 
BZNAAM20 ZNAAM220     0 2 222.64 -0.0148 0.00002 0.00000 2.11661 32.3500 -32.350 17.8000 -32.300 
BZNAAM21 ZNAAM220     0 0        -0.0148 0.00021 0.00000 0.00000 
BZNAAM22 ZNAAM220     0 2 222.64 -0.0148 0.00002 0.00000 2.11661 34.1500 -34.150 18.8000 -34.200 
BZNAAM23 ZNAAM220     0 2 223.07 0.33724 -0.5220 0.36000 -13.126 
BZOGLI31 ZOGLI150     0 0        19.8590 -3.3529 0.00000 0.00000 
BZUREN30 ZUREN150     0 0        22.3715 -8.8029 0.00000 0.00000 
BZUREN31 ZUREN150     0 0        11.9986 -2.6668 0.00000 0.00000 
BZUTE+11 ZUTE+380     0 0        -0.0143 -0.2585 0.00000 0.00000 
BZWEVG31 ZWEVG150     0 0        5.21920 -2.3281 0.00000 0.00000 
BZWEVG32 ZWEVG150     0 0        5.02270 -2.2112 0.00000 0.00000 
BZWIJN30 ZWIJN150     0 0        29.1348 4.53817 0.00000 0.00000 
BZWIJN31 ZWIJN150     0 0        31.6421 81.7417 0.00000 0.00000 
##ZCZ
CAD___51 CAD___51     0 0        0.91434 -0.0999 0.00000 0.00000 
CALB__1A CALB__1A     0 0        0.00690 0.04015 0.00000 0.00000 
CALB__1B CALB__1B     0 0        0.00690 0.04015 0.00000 0.00000 
CALB__1C CALB__1C     0 0        0.00690 0.04015 0.00000 0.00000 
CALB__1D CALB__1D     0 0        0.00690 0.04015 0.00000 0.00000 
CALB__50 CALB__50     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__51 CALB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__52 CALB__52     0 0        0.02846 0.09863 0.00000 0.00000 
CALB__53 CALB__53     0 0        -10.402 -0.8030 0.00000 0.00000 
CALB__54 CALB__54     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__55 CALB__55     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__56 CALB__56     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__58 CALB__58     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__59 CALB__59     0 0        0.00000 0.00000 0.00000 0.00000 
CAS01_51 CAS01_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -13.350 1.33000 -1.6000 
CAS01_52 CAS01_52     0 2 116.80 8.00891 -0.5102 -4.3530 -0.3616 0.00000 -13.350 1.33000 -1.5100 
CAZB__53 CAZB__53     0 0        0.03491 0.05631 0.00000 0.00000 
CAZB__54 CAZB__54     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.1800 
CAZB__55 CAZB__55     0 2 115.30 75.4774 17.2400 -64.163 3.54996 -6.0000 -92.360 22.5810 -40.000 
CAZB__56 CAZB__56     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__11 CBAB__11     0 0        0.01467 0.12817 0.00000 0.00000 
CBAB__12 CBAB__12     0 0        0.01467 0.12817 0.00000 0.00000 
CBAB__15 CBAB__15     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__51 CBAB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__52 CBAB__52     0 0        0.02935 0.25637 0.00000 0.00000 
CBAB__53 CBAB__53     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__54 CBAB__54     0 0        0.17262 -8.1120 0.00000 0.00000 
CBAB__55 CBAB__55     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__56 CBAB__56     0 0        0.00000 0.00000 0.00000 0.00000 
CBAR__53 CBAR__53     0 2 119.70 35.7714 8.24994 -7.8200 -11.519 -7.8200 -25.000 9.40000 -18.800 
CBAR__54 CBAR__54     0 0        0.00000 0.00000 0.00000 0.00000 
CBED__51 CBED__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBED__52 CBED__52     0 0        0.73593 -0.6300 0.00000 0.00000 
CBEE__51 CBEE__51     0 2 117.98 12.5424 -3.5900 0.00000 1.74641 0.00000 -2.8600 
CBEE__52 CBEE__52     0 2 117.98 19.6295 -4.2800 0.00000 1.74641 0.00000 -5.7200 
CBEJ__51 CBEJ__51     0 2 117.51 18.9730 -2.4414 -0.8880 0.63575 0.00000 -12.260 0.64000 -0.7500 
CBEJ__52 CBEJ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBEJ__53 CBEJ__53     0 0        0.00000 0.00000 0.00000 0.00000 
CBELA_51 CBELA_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -27.840 
CBELA_52 CBELA_52     0 2 119.70 6.54790 -1.0600 0.00000 0.46800 0.00000 -27.840 
CBEN__51 CBEN__51     0 2 117.30 22.0260 -6.1600 0.00000 2.64171 0.00000 -28.860 
CBEN__52 CBEN__52     0 0        0.03189 -0.0003 0.00000 -0.0100 0.00000 -1.5600 0.78000 -1.0400 
CBEP__51 CBEP__51     0 0        20.6530 4.94870 0.00000 0.00000 
CBERE_51 CBERE_51     0 0        1.03526 0.05000 0.00000 0.00000 
CBER__51 CBER__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBER__52 CBER__52     0 2 118.70 21.7253 -7.5400 0.00000 -4.5269 0.00000 -23.820 
CBEX__51 CBEX__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBEX__52 CBEX__52     0 2 117.93 7.30236 -3.0900 0.00000 -0.5487 0.00000 -32.370 
CBEZ__11 CBEZ__11     0 0        0.01556 0.29504 0.00000 0.00000 
CBEZ__12 CBEZ__12     0 0        0.01556 0.29504 0.00000 0.00000 
CBEZ__15 CBEZ__15     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__21 CBEZ__21     0 0        0.03906 0.34338 0.00000 0.00000 
CBEZ__51 CBEZ__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__52 CBEZ__52     0 0        0.16503 -20.904 0.00000 0.00000 
CBEZ__53 CBEZ__53     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__54 CBEZ__54     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__55 CBEZ__55     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__56 CBEZ__56     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__57 CBEZ__57     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__58 CBEZ__58     0 0        0.00000 0.00000 0.00000 0.00000 
CBHN__51 CBHN__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBHN__52 CBHN__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBHN__53 CBHN__53     0 2 119.70 7.90140 -3.6900 0.00000 11.2217 0.00000 -24.890 
CBIDO_51 CBIDO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CBIDO_52 CBIDO_52     0 0        0.00000 0.00000 0.00000 0.00000 
CBIDO_53 CBIDO_53     0 0        0.00000 0.00000 0.00000 0.00000 
CBIDO_54 CBIDO_54     0 0        16.7600 -0.4300 0.00000 0.00000 
CBIOC_51 CBIOC_51     0 0        -0.5275 4.66004 0.00000 0.00000 
CBIOC_52 CBIOC_52     0 0        -1.1650 9.25301 0.00000 0.00000 
CBKD__51 CBKD__51     0 0        3.83434 -0.2200 0.00000 0.00000 
CBKD__52 CBKD__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBK___51 CBK___51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -1.8000 0.18000 -0.2200 
CBK___52 CBK___52     0 2 119.81 8.18434 -3.6400 -0.5140 -0.4270 0.00000 -1.8000 0.18000 -0.4270 
CBK___53 CBK___53     0 0        -0.0057 0.00002 0.00000 -0.0100 0.00000 -1.8000 0.18000 -0.2200 
CBNC__51 CBNC__51     0 0        13.8982 -1.0700 0.00000 0.00000 
CBNC__52 CBNC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBNO__51 CBNO__51     0 0        4.78819 -1.6400 0.00000 0.00000 
CBNO__52 CBNO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBNP__51 CBNP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBNP__52 CBNP__52     0 0        11.0982 -4.1700 0.00000 0.00000 
CBNS__51 CBNS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBNS__52 CBNS__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBNT__51 CBNT__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBNT__52 CBNT__52     0 0        17.5143 -8.6998 0.00000 0.00000 
CBNT__53 CBNT__53     0 0        0.00000 0.00000 0.00000 0.00000 
CBNT__54 CBNT__54     0 0        -0.0018 0.00001 0.00000 0.00000 
CBOB__51 CBOB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBOB__52 CBOB__52     0 0        8.18432 -5.9898 0.00000 0.00000 
CBOHA_51 CBOHA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CBOHA_52 CBOHA_52     0 2 116.80 9.56893 -2.3000 0.00000 0.12402 0.00000 -5.4100 
CBOHP_51 CBOHP_51     0 0        0.00000 0.00000 0.00000 0.00000 
CBOHP_52 CBOHP_52     0 0        6.86762 -0.2421 0.00000 0.00000 
CBOHP_53 CBOHP_53     0 0        0.02250 -0.0002 0.00000 0.00000 
CBOR__51 CBOR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBOR__52 CBOR__52     0 0        5.10125 0.48000 0.00000 0.00000 
CBO___51 CBO___51     0 0        0.00000 0.00000 0.00000 0.00000 
CBO___52 CBO___52     0 2 119.90 14.7243 -4.2000 0.00000 0.33765 0.00000 -45.380 
CBRD__51 CBRD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBRD__52 CBRD__52     0 0        1.22826 -0.0400 0.00000 0.00000 
CBRID_51 CBRID_51     0 2 118.42 11.1298 2.60355 -0.7600 0.17000 0.00000 -18.260 0.17000 -1.7240 
CBRID_52 CBRID_52     0 0        0.00000 0.00000 0.00000 0.00000 
CBRUN_51 CBRUN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CBRUN_52 CBRUN_52     0 2 118.69 10.2402 -1.9800 0.00000 3.69848 0.00000 -7.0800 
CBR___51 CBR___51     0 2 118.00 16.6384 -4.1500 0.00000 0.10930 0.00000 -36.640 
CBR___52 CBR___52     0 0        0.00000 0.00000 0.00000 0.00000 
CBU___51 CBU___51     0 2 117.90 6.83816 -1.1100 0.00000 0.63402 0.00000 -6.2700 
CBU___52 CBU___52     0 0        0.00000 0.00000 0.00000 0.00000 
CBVE__51 CBVE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBVE__52 CBVE__52     0 2 118.60 8.19530 -0.3100 0.00000 -0.1716 0.00000 -2.6600 
CBYP__51 CBYP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBYP__52 CBYP__52     0 2 120.00 10.4251 -3.1400 -6.2650 -0.9598 -3.0000 -14.650 4.00000 -4.0000 
CBYP__53 CBYP__53     0 2 120.00 -1.7208 -0.9800 0.00000 -0.9598 0.00000 -7.5500 
CBZK__51 CBZK__51     0 0        0.08583 -0.6468 0.00000 0.00000 
CCAS__51 CCAS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCAS__52 CCAS__52     0 2 117.30 6.72460 -0.9700 0.00000 4.65148 0.00000 -32.340 
CCBR__51 CCBR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCBR__52 CCBR__52     0 2 117.60 6.37650 -1.1500 0.00000 0.81272 0.00000 -12.790 
CCBR__53 CCBR__53     0 2 117.60 8.97915 -3.3600 0.00000 0.81272 0.00000 -12.790 
CCEB__11 CCEB__11     0 0        3.24430 -2.2108 0.00000 0.00000 
CCEB__12 CCEB__12     0 0        0.00000 0.00000 0.00000 0.00000 
CCEB__15 CCEB__15     0 0        0.00000 0.00000 0.00000 0.00000 
CCEB__51 CCEB__51     0 2 119.80 13.2344 -4.3300 0.00000 0.46949 0.00000 -16.880 
CCEB__52 CCEB__52     0 0        -0.0111 0.00020 0.00000 0.00000 
CCEB__53 CCEB__53     0 2 119.80 7.66435 52.9400 0.00000 -9.0495 0.00000 -16.880 
CCEB__54 CCEB__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCEKO_51 CCEKO_51     0 2 117.10 9.63191 -1.6200 0.00000 1.90703 0.00000 -12.280 
CCEKO_52 CCEKO_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCERN_51 CCERN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCERN_52 CCERN_52     0 0        5.36968 -2.9604 0.00000 0.00000 
CCERV_51 CCERV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCERV_52 CCERV_52     0 0        0.01828 -0.0000 0.00000 -0.0100 0.00000 -5.5900 
CCERV_53 CCERV_53     0 2 118.19 11.1740 0.02000 0.00000 4.24645 0.00000 -11.180 
CCEVE_51 CCEVE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCEVE_52 CCEVE_52     0 2 118.70 14.8404 -0.8402 -3.1170 0.65510 0.00000 -14.540 0.66000 -0.7300 
CCHD__11 CCHD__11     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__12 CCHD__12     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__13 CCHD__13     0 0        0.62671 0.76895 0.00000 0.00000 
CCHD__14 CCHD__14     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__51 CCHD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__52 CCHD__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__53 CCHD__53     0 0        0.01523 0.00323 0.00000 0.00000 
CCHD__54 CCHD__54     0 2 118.62 16.8051 -11.460 0.00000 19.3496 0.00000 -3.6100 
CCHD__55 CCHD__55     0 2 118.62 0.00000 -5.9400 0.00000 19.3496 0.00000 -3.6100 
CCHD__56 CCHD__56     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__57 CCHD__57     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__58 CCHD__58     0 0        0.00000 0.00000 0.00000 0.00000 
CCHES_51 CCHES_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHES_52 CCHES_52     0 0        -1.4475 -0.2482 0.00000 0.00000 
CCHLU_51 CCHLU_51     0 0        6.57728 1.05005 0.00000 0.00000 
CCHMP_51 CCHMP_51     0 0        54.9878 22.1515 0.00000 -0.0100 -18.000 -31.250 10.0000 -16.000 
CCHMP_52 CCHMP_52     0 0        17.6689 12.6112 0.00000 -0.0100 -18.000 -31.250 10.0000 -16.000 
CCHMP_53 CCHMP_53     0 2 115.26 41.3609 7.40091 -14.556 12.5160 -14.556 -31.250 12.5160 -16.000 
CCHMP_54 CCHMP_54     0 0        38.1193 12.1711 0.00000 0.00000 
CCHOC_51 CCHOC_51     0 0        0.03570 -0.0007 0.00000 0.00000 
CCHOC_52 CCHOC_52     0 2 119.50 10.5630 -3.8200 0.00000 2.01130 0.00000 -76.300 
CCHOT_51 CCHOT_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHOT_52 CCHOT_52     0 0        4.65546 -2.4721 0.00000 0.00000 
CCHRO_51 CCHRO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHRO_52 CCHRO_52     0 0        3.57162 -1.2944 0.00000 0.00000 
CCHR__11 CCHR__11     0 0        0.03503 1.50611 0.00000 0.00000 
CCHR__12 CCHR__12     0 0        0.03503 1.50611 0.00000 0.00000 
CCHR__15 CCHR__15     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__51 CCHR__51     0 2 118.90 8.24915 -5.3600 0.00000 11.5321 0.00000 -10.400 
CCHR__52 CCHR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__53 CCHR__53     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__54 CCHR__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__55 CCHR__55     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__56 CCHR__56     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__57 CCHR__57     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__58 CCHR__58     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__11 CCHT__11     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__12 CCHT__12     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__13 CCHT__13     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__14 CCHT__14     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__21 CCHT__21     0 0        0.01830 0.04480 0.00000 0.00000 
CCHT__22 CCHT__22     0 0        0.01830 0.04480 0.00000 0.00000 
CCHT__51 CCHT__51     0 0        0.48150 -7.0400 0.00000 0.00000 
CCHT__52 CCHT__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__53 CCHT__53     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__54 CCHT__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__55 CCHT__55     0 2 117.84 11.1046 -10.910 0.00000 15.1628 0.00000 -99.540 
CCHT__56 CCHT__56     0 0        0.03888 0.21917 0.00000 0.00000 
CCHUD_51 CCHUD_51     0 0        17.0784 4.08365 0.00000 0.00000 
CCHUD_52 CCHUD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCHY__51 CCHY__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHY__52 CCHY__52     0 0        9.32446 -4.9500 0.00000 0.00000 
CCIZK_51 CCIZK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCIZK_52 CCIZK_52     0 0        5.85631 0.05998 0.00000 0.00000 
CCIZ__51 CCIZ__51     0 0        7.67498 0.56645 0.00000 0.00000 
CCIZ__52 CCIZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCKAM_51 CCKAM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCKAM_52 CCKAM_52     0 2 118.70 11.1327 -4.4900 0.00000 0.50385 0.00000 -21.600 
CCKD__51 CCKD__51     0 0        -2.4207 -2.9100 0.00000 0.00000 
CCKD__52 CCKD__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCLDU_51 CCLDU_51     0 2 118.99 32.7411 -1.1700 0.00000 2.90174 0.00000 -33.000 
CCLDU_52 CCLDU_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -16.500 
CCLOU_51 CCLOU_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCLOU_52 CCLOU_52     0 0        5.23202 -0.5847 0.00000 0.00000 
CCLSE_51 CCLSE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCLSE_52 CCLSE_52     0 0        3.30161 -3.1250 0.00000 0.00000 
CCML__53 CCML__53     0 2 118.80 -0.0009 0.00000 -12.900 -1.4380 -8.0000 -24.000 9.00000 -18.000 
CCML__54 CCML__54     0 2 118.80 -0.0009 0.00000 -30.603 -1.4380 -30.603 -72.000 26.5000 -53.000 
CCRD__51 CCRD__51     0 0        4.71583 0.66258 0.00000 0.00000 
CCREN_51 CCREN_51     0 0        0.10291 -0.3203 0.00000 -0.0100 0.00000 -3.8800 2.00000 -2.0000 
CCRON_51 CCRON_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCRON_52 CCRON_52     0 0        1.57291 -0.1003 0.00000 -0.0100 0.00000 -8.5000 4.00000 -4.0000 
CCSAR_51 CCSAR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCSAR_52 CCSAR_52     0 0        -3.8421 0.57900 0.00000 0.00000 
CCST__11 CCST__11     0 0        0.01514 118.287 0.00000 0.00000 
CCST__12 CCST__12     0 0        0.01514 0.00000 0.00000 0.00000 
CCST__15 CCST__15     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__22 CCST__22     0 0        0.02006 0.26748 0.00000 0.00000 
CCST__23 CCST__23     0 0        0.02006 0.26748 0.00000 0.00000 
CCST__25 CCST__25     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__51 CCST__51     0 0        0.28707 -5.7132 0.00000 0.00000 
CCST__52 CCST__52     0 0        0.01621 0.03043 0.00000 0.00000 
CCST__53 CCST__53     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__54 CCST__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__55 CCST__55     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__56 CCST__56     0 0        0.28707 -5.7132 0.00000 0.00000 
CCTRE_51 CCTRE_51     0 2 119.60 5.45477 -3.2800 0.00000 0.42341 0.00000 -19.760 
CCTRE_52 CCTRE_52     0 2 119.60 3.00815 0.34000 -1.6040 0.42341 0.00000 -22.860 0.96000 -1.1100 
CCVJI_51 CCVJI_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.2500 0.23000 -0.2700 
CCVJI_52 CCVJI_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.2500 0.23000 -0.2700 
CCVJI_53 CCVJI_53     0 0        0.03168 -0.0001 0.00000 0.00000 
CCVR__51 CCVR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCVR__52 CCVR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCVR__53 CCVR__53     0 0        20.9061 -10.570 0.00000 0.00000 
CCVR__54 CCVR__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCZM__51 CCZM__51     0 0        3.54052 0.80024 0.00000 0.00000 
CCZM__52 CCZM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDAC__51 CDAC__51     0 2 118.89 6.72994 0.03000 0.00000 -0.5289 0.00000 -6.3700 
CDAC__52 CDAC__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -6.3700 
CDAS__11 CDAS__11     0 0        -0.0168 3.23383 0.00000 0.00000 
CDAS__12 CDAS__12     0 0        -0.0168 3.23383 0.00000 0.00000 
CDAS__13 CDAS__13     0 0        -0.0168 3.23383 0.00000 0.00000 
CDAS__14 CDAS__14     0 0        -0.0168 3.23383 0.00000 0.00000 
CDAS__15 CDAS__15     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__51 CDAS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__52 CDAS__52     0 0        -0.0293 1.44105 0.00000 0.00000 
CDAS__53 CDAS__53     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__54 CDAS__54     0 0        -0.0293 1.44105 0.00000 0.00000 
CDAS__55 CDAS__55     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__56 CDAS__56     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__57 CDAS__57     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__58 CDAS__58     0 0        0.00000 0.00000 0.00000 0.00000 
CDCAL_51 CDCAL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDCAL_52 CDCAL_52     0 0        6.30423 2.38019 0.00000 0.00000 
CDCSM_51 CDCSM_51     0 0        8.89796 9.72838 0.00000 0.00000 
CDCSM_52 CDCSM_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDCVY_51 CDCVY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDCVY_52 CDCVY_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDCZE_51 CDCZE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDCZE_52 CDCZE_52     0 2 118.20 17.8146 -4.0600 0.00000 0.03567 0.00000 -22.500 
CDDA1_51 CDDA1_51     0 0        1.21795 -7.7418 0.00000 0.00000 
CDDA1_52 CDDA1_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDDA1_53 CDDA1_53     0 0        0.00000 0.00000 0.00000 0.00000 
CDDA2_51 CDDA2_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDDA2_52 CDDA2_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDDJ__51 CDDJ__51     0 0        0.11864 -0.0700 0.00000 0.00000 
CDDJ__52 CDDJ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDDKL_51 CDDKL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDDKL_52 CDDKL_52     0 0        46.5788 -3.9211 0.00000 0.00000 
CDET__11 CDET__11     0 0        0.01397 0.06882 0.00000 0.00000 
CDET__12 CDET__12     0 0        0.01397 0.06882 0.00000 0.00000 
CDET__15 CDET__15     0 0        0.00000 0.00000 0.00000 0.00000 
CDET__51 CDET__51     0 0        0.00000 0.00000 0.00000 0.00000 
CDET__52 CDET__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDET__53 CDET__53     0 0        0.02813 0.04444 0.00000 0.00000 
CDET__54 CDET__54     0 0        0.00000 0.00000 0.00000 0.00000 
CDET__55 CDET__55     0 0        0.02815 0.04648 0.00000 0.00000 
CDET__56 CDET__56     0 0        0.00000 0.00000 0.00000 0.00000 
CDEZA_51 CDEZA_51     0 0        0.02561 -0.0000 0.00000 0.00000 
CDEZA_52 CDEZA_52     0 0        6.05562 0.41001 0.00000 0.00000 
CDK1__51 CDK1__51     0 0        2.24973 1.05234 0.00000 0.00000 
CDK1__52 CDK1__52     0 0        1.15431 1.39003 0.00000 0.00000 
CDK2__51 CDK2__51     0 0        0.11819 -0.6000 0.00000 0.00000 
CDK2__52 CDK2__52     0 0        0.05973 -1.1077 0.00000 0.00000 
CDLUH_51 CDLUH_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -18.480 
CDLUH_52 CDLUH_52     0 2 118.31 1.92818 -7.4500 0.00000 -4.6577 0.00000 -36.960 
CDLUH_53 CDLUH_53     0 0        0.00000 0.00000 0.00000 0.00000 
CDLZY_51 CDLZY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDLZY_52 CDLZY_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDOBE_53 CDOBE_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.1000 0.21000 -0.2500 
CDOBN_51 CDOBN_51     0 0        1.18866 0.29663 0.00000 0.00000 
CDOBR_51 CDOBR_51     0 2 116.99 10.9821 -2.3004 -0.0640 -0.0070 0.00000 -24.140 0.04000 -0.0500 
CDOBR_52 CDOBR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDOBV_51 CDOBV_51     0 0        10.5487 -2.1534 0.00000 0.00000 
CDOBV_52 CDOBV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDOB__51 CDOB__51     0 0        -1.0238 -0.6013 0.00000 0.00000 
CDOB__52 CDOB__52     0 0        0.01725 0.08973 0.00000 0.00000 
CDOMA_51 CDOMA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDOMA_52 CDOMA_52     0 2 119.90 17.1077 -0.6700 0.00000 -0.4973 0.00000 -45.080 
CDOM__51 CDOM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CDOM__52 CDOM__52     0 2 117.66 1.49614 -2.4800 0.00000 -0.2563 0.00000 -8.8600 
CDOUV_51 CDOUV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDOUV_52 CDOUV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDOUV_53 CDOUV_53     0 0        1.02798 0.68016 0.00000 0.00000 
CDOUV_54 CDOUV_54     0 0        0.00000 0.00000 0.00000 0.00000 
CDRA__51 CDRA__51     0 2 116.30 15.0869 -2.9900 0.00000 1.05499 0.00000 -28.860 
CDRA__52 CDRA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDRI__51 CDRI__51     0 2 119.30 6.81619 -4.2300 0.00000 -10.978 0.00000 -14.170 
CDRI__52 CDRI__52     0 2 119.30 10.5996 -2.7300 0.00000 -10.978 0.00000 -14.170 
CDRMO_51 CDRMO_51     0 2 119.00 12.3865 -0.5400 0.00000 0.31793 0.00000 -13.600 
CDRMO_52 CDRMO_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDSTA_52 CDSTA_52     0 0        -0.4227 0.03647 0.00000 0.00000 
CDVR__51 CDVR__51     0 0        3.66247 1.31496 0.00000 0.00000 
CDVR__52 CDVR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CE802_51 CE802_51     0 0        9.77230 4.36759 0.00000 0.00000 
CE802_52 CE802_52     0 0        0.10183 2.66677 0.00000 0.00000 
CE803_51 CE803_51     0 0        0.00000 0.00000 0.00000 0.00000 
CE803_52 CE803_52     0 0        7.53250 1.82989 0.00000 0.00000 
CE804_51 CE804_51     0 0        -0.3498 2.07860 0.00000 0.00000 
CE804_52 CE804_52     0 0        0.00000 0.00000 0.00000 0.00000 
CECHV_11 CECHV_11     0 2 410.10 14.4147 22.0700 -140.81 62.2991 0.00000 -220.00 109.200 -175.36 
CECHV_12 CECHV_12     0 2 410.10 11.0947 8.62002 -149.92 76.9555 0.00000 -220.00 107.200 -173.76 
CECHV_51 CECHV_51     0 0        6.05630 3.71944 0.00000 0.00000 
CECHV_52 CECHV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CECHV_53 CECHV_53     0 0        0.25582 -0.7009 0.00000 0.00000 
CECHV_54 CECHV_54     0 0        0.00000 0.00000 0.00000 0.00000 
CECK__51 CECK__51     0 0        7.64142 0.87990 0.00000 0.00000 
CECK__52 CECK__52     0 0        0.00000 0.00000 0.00000 0.00000 
CECK__53 CECK__53     0 0        0.00000 0.00000 0.00000 0.00000 
CECK__54 CECK__54     0 0        0.00000 0.00000 0.00000 0.00000 
CECK__55 CECK__55     0 0        -0.6342 -0.5700 0.00000 0.00000 
CECK__56 CECK__56     0 0        0.89133 -0.0200 0.00000 -0.0100 0.00000 -65.000 38.0000 -21.000 
CEDAL_11 CEDAL_11     0 2 412.63 -0.4107 0.30600 213.855 141.402 240.000 -252.00 141.500 -120.56 
CEDAL_12 CEDAL_12     0 2 412.60 -0.0707 0.05321 212.336 159.741 250.000 -252.00 159.930 -132.03 
CEDET_57 CEDET_57     0 0        0.00000 0.00000 0.00000 0.00000 
CEDET_58 CEDET_58     0 0        0.02814 0.04542 0.00000 0.00000 
CEDET_59 CEDET_59     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -220.00 103.000 -170.00 
CEDET_5A CEDET_5A     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -220.00 103.000 -170.00 
CEDET_5B CEDET_5B     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -220.00 103.000 -170.00 
CEDET_5C CEDET_5C     0 0        0.00000 0.00000 0.00000 0.00000 
CEDET_5D CEDET_5D     0 0        0.00000 0.00000 0.00000 0.00000 
CEDST_11 CEDST_11     0 0        0.00000 0.00000 0.00000 -0.0100 330.000 -325.00 270.000 -260.00 
CEDU1_11 CEDU1_11     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -299.00 85.0000 -165.00 
CEDU2_11 CEDU2_11     0 2 412.73 27.5391 20.6200 -510.74 94.7064 0.00000 -598.00 157.940 -308.07 
CEDU3_11 CEDU3_11     0 2 412.75 26.0492 19.5000 -505.18 82.5150 0.00000 -600.00 176.330 -300.53 
CEDU4_11 CEDU4_11     0 2 412.75 25.3292 18.9600 -499.85 82.7909 0.00000 -598.00 169.460 -329.01 
CEJPS_51 CEJPS_51     0 0        1.82915 -0.2900 0.00000 0.00000 
CEKL__51 CEKL__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -66.100 52.3600 -26.870 
CEKL__52 CEKL__52     0 0        0.00000 0.00000 0.00000 0.00000 
CEKL__53 CEKL__53     0 0        0.00000 0.00000 0.00000 0.00000 
CEKL__58 CEKL__58     0 2 119.20 18.0858 1.26001 -105.78 32.9608 0.00000 -135.53 76.4200 -106.22 
CEKL__59 CEKL__59     0 2 117.20 -7.1173 -2.3000 -95.845 44.1158 0.00000 -164.00 140.000 -72.000 
CEKL__5A CEKL__5A     0 0        0.00000 0.00000 0.00000 0.00000 
CEKOM_51 CEKOM_51     0 0        1.76879 0.84001 0.00000 -0.0100 -10.000 -32.000 12.0000 -22.000 
CEKOM_52 CEKOM_52     0 2 116.80 4.57273 2.41004 -32.666 27.3090 -30.000 -96.000 38.0000 -60.000 
CELED_11 CELED_11     0 2 408.25 -97.362 38.0500 -415.94 72.8469 -124.08 -504.08 251.720 -165.35 
CELED_51 CELED_51     0 0        2.31612 3.48002 0.00000 -0.0100 0.00000 -125.00 36.0000 -85.000 
CELED_55 CELED_55     0 0        0.03612 -0.0000 0.00000 0.00000 
CELED_56 CELED_56     0 0        150.840 1.00000 -167.71 -2.4960 124.140 -255.86 214.670 -202.41 
CELED_57 CELED_57     0 0        0.85612 0.20000 0.00000 0.00000 
CELI__51 CELI__51     0 2 117.80 1.20753 -0.4200 0.00000 -0.3503 0.00000 -7.2100 
CELI__52 CELI__52     0 2 117.80 1.41507 -0.9000 0.00000 -0.3503 0.00000 -7.2100 
CELU3_51 CELU3_51     0 2 119.00 14.5694 -4.4500 -19.169 1.69746 -2.0000 -62.740 17.8000 -39.900 
CELU3_52 CELU3_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -7.0000 5.00000 -5.0000 
CEME1_51 CEME1_51     0 2 116.99 6.05800 4.57022 -35.405 16.6696 0.00000 -64.000 19.3600 -50.230 
CEME1_52 CEME1_52     0 0        1.96650 0.48998 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000 
CEME1_53 CEME1_53     0 0        0.50551 -0.2789 0.00000 0.00000 
CEME1_54 CEME1_54     0 0        0.00000 0.00000 0.00000 0.00000 
CEME1_55 CEME1_55     0 2 119.48 4.42827 3.90746 -59.425 9.29000 0.00000 -64.000 9.29000 -36.330 
CEME2_51 CEME2_51     0 0        3.92803 2.22077 0.00000 0.00000 
CEME2_52 CEME2_52     0 0        1.06886 -0.4401 0.00000 -0.0100 0.00000 -125.00 40.0000 -85.000 
CEME2_53 CEME2_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -125.00 40.0000 -85.000 
CEME3_11 CEME3_11     0 0        0.02935 0.25632 0.00000 0.00000 
CEOPA_51 CEOPA_51     0 2 116.80 2.97445 1.70011 -9.6590 20.3443 0.00000 -64.000 25.6400 -55.880 
CEOPA_52 CEOPA_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000 
CEOPA_53 CEOPA_53     0 0        -0.1544 -0.1500 0.00000 0.00000 
CEOPA_54 CEOPA_54     0 2 115.50 9.01912 3.50011 -42.745 39.9977 0.00000 -128.00 45.5700 -106.62 
CEORL_21 CEORL_21     0 0        -0.1933 -0.3324 0.00000 -0.0100 0.00000 -91.000 97.0000 -60.000 
CEORL_22 CEORL_22     0 0        -0.1933 -0.3324 0.00000 -0.0100 0.00000 -91.000 97.0000 -60.000 
CEPC2_11 CEPC2_11     0 0        0.54868 -7.6483 0.00000 -0.0100 0.00000 -325.00 125.000 -195.00 
CEPOC_11 CEPOC_11     0 2 409.05 28.4280 20.6020 -390.23 176.160 0.00000 -420.00 176.160 -299.09 
CEPOC_13 CEPOC_13     0 2 409.04 22.5579 16.9118 -400.18 172.090 0.00000 -420.00 172.090 -294.05 
CEPOC_51 CEPOC_51     0 0        19.2617 6.84022 0.00000 0.00000 
CEPOC_52 CEPOC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CEPOR_51 CEPOR_51     0 0        1.63739 -0.2320 0.00000 -0.0100 -10.000 -55.000 14.0000 -28.000 
CEPOR_52 CEPOR_52     0 0        0.00739 -0.4520 0.00000 -0.0100 -10.000 -55.000 14.0000 -28.000 
CEPOR_53 CEPOR_53     0 0        0.00000 0.00000 0.00000 -0.0100 -10.000 -55.000 14.0000 -28.000 
CEPOR_54 CEPOR_54     0 0        2.19739 -1.7020 0.00000 0.00000 
CEPR1_11 CEPR1_11     0 0        0.04103 0.10428 0.00000 0.00000 
CEPR1_51 CEPR1_51     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR1_52 CEPR1_52     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR1_53 CEPR1_53     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR1_54 CEPR1_54     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR2_11 CEPR2_11     0 2 408.23 24.2998 15.7900 -240.00 8.79113 0.00000 -288.00 82.0000 -119.98 
CEPR2_12 CEPR2_12     0 2 407.85 40.1397 25.0200 -433.04 49.7958 0.00000 -576.00 164.000 -256.57 
CEPR2_51 CEPR2_51     0 0        0.29371 -0.6209 0.00000 0.00000 
CEPR2_52 CEPR2_52     0 0        0.22371 -0.4809 0.00000 0.00000 
CEPVR_21 CEPVR_21     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -142.00 75.0000 -130.00 
CEPVR_22 CEPVR_22     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -142.00 75.0000 -130.00 
CETBE_51 CETBE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CETBE_52 CETBE_52     0 0        0.02848 0.17694 0.00000 0.00000 
CETBE_53 CETBE_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -93.750 30.0000 -60.000 
CETBE_54 CETBE_54     0 0        -5.5275 7.59988 0.00000 -0.0100 0.00000 -36.100 11.5800 -24.570 
CETBE_55 CETBE_55     0 0        0.00000 0.00000 0.00000 0.00000 
CETEM_11 CETEM_11     0 2 414.58 45.8119 52.2749 -1088.3 -30.230 0.00000 -1125.0 -30.230 -455.36 
CETEM_12 CETEM_12     0 2 414.22 45.7103 50.8068 -1089.0 147.680 0.00000 -1125.0 147.680 -457.40 
CETEM_51 CETEM_51     0 0        0.23605 3.54762 0.00000 0.00000 
CETEM_52 CETEM_52     0 0        0.23605 3.54762 0.00000 0.00000 
CETI1_51 CETI1_51     0 0        7.11266 4.37261 0.00000 0.00000 
CETIS_21 CETIS_21     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -114.00 61.0000 -110.00 
CETIS_51 CETIS_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000 
CETIS_52 CETIS_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000 
CETIS_53 CETIS_53     0 2 117.69 0.05719 0.00002 -42.387 -2.7457 0.00000 -64.000 17.8100 -48.720 
CETIS_55 CETIS_55     0 2 117.30 0.05775 -0.0000 -2.4030 -3.7638 -1.0000 -12.800 8.20000 -11.400 
CETPB_51 CETPB_51     0 0        0.19631 -0.1700 0.00000 -0.0100 -1.0000 -5.0000 2.00000 -3.0000 
CETU2_11 CETU2_11     0 2 407.90 54.9997 39.6600 -372.11 100.465 0.00000 -448.00 156.130 -255.41 
CETU2_12 CETU2_12     0 2 407.90 28.7297 22.8500 -400.78 124.006 0.00000 -448.00 155.000 -247.00 
CETU2_51 CETU2_51     0 0        0.07371 -0.4610 0.00000 0.00000 
CETU2_52 CETU2_52     0 0        0.03371 -0.3110 0.00000 0.00000 
CFA___51 CFA___51     0 0        3.82154 -2.2860 0.00000 0.00000 
CFA___52 CFA___52     0 0        0.00000 0.00000 0.00000 0.00000 
CFRNZ_51 CFRNZ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CFRNZ_52 CFRNZ_52     0 2 119.00 7.46710 -1.0000 0.00000 1.32992 0.00000 -3.7600 
CFRYD_51 CFRYD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CFRYD_52 CFRYD_52     0 2 118.40 7.36312 -0.4798 -1.9600 0.72379 0.00000 -23.950 2.40000 -2.8300 
CFRYO_51 CFRYO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CFRYO_52 CFRYO_52     0 2 119.20 9.90703 -2.9800 0.00000 1.48435 0.00000 -25.300 
CGJEN_51 CGJEN_51     0 0        0.21513 -0.0600 0.00000 0.00000 
CGJEN_52 CGJEN_52     0 0        0.02513 -0.1700 0.00000 0.00000 
CGRCD_51 CGRCD_51     0 0        2.07821 0.05998 0.00000 0.00000 
CGRCD_52 CGRCD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHABR_51 CHABR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHABR_52 CHABR_52     0 2 118.00 8.35524 -2.0000 0.00000 1.08065 0.00000 -9.1600 
CHAMR_51 CHAMR_51     0 2 118.70 2.89396 -0.5800 0.00000 0.06801 0.00000 -31.680 
CHAMR_52 CHAMR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHANU_51 CHANU_51     0 2 118.78 4.35646 0.72939 -2.1480 -0.3620 0.00000 -2.3000 0.23000 -0.3620 
CHANU_52 CHANU_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.3000 0.23000 -0.2800 
CHAVB_51 CHAVB_51     0 0        -6.2021 -4.6331 0.00000 0.00000 
CHAVB_52 CHAVB_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHAVR_51 CHAVR_51     0 0        7.79164 -0.0200 0.00000 0.00000 
CHAVR_52 CHAVR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHBD__51 CHBD__51     0 0        0.62351 -0.5700 0.00000 0.00000 
CHBD__52 CHBD__52     0 0        0.50351 -0.5900 0.00000 0.00000 
CHBM__11 CHBM__11     0 0        0.00833 0.00000 0.00000 0.00000 
CHBM__12 CHBM__12     0 0        0.00833 118.298 0.00000 0.00000 
CHBM__13 CHBM__13     0 0        0.00833 0.00000 0.00000 0.00000 
CHBM__14 CHBM__14     0 0        0.00833 0.00000 0.00000 0.00000 
CHBM__15 CHBM__15     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__16 CHBM__16     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__51 CHBM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__52 CHBM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__53 CHBM__53     0 0        0.03351 0.04002 0.00000 0.00000 
CHBM__54 CHBM__54     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__55 CHBM__55     0 0        0.03449 0.23583 0.00000 0.00000 
CHBM__56 CHBM__56     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__57 CHBM__57     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__58 CHBM__58     0 0        0.00000 0.00000 0.00000 0.00000 
CHB___51 CHB___51     0 0        0.00000 0.00000 0.00000 0.00000 
CHB___52 CHB___52     0 2 117.90 6.69808 -2.2900 0.00000 2.88617 0.00000 -52.090 
CHDLN_51 CHDLN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHDLN_52 CHDLN_52     0 2 118.31 26.7882 -4.0900 0.00000 -2.4391 0.00000 -40.300 
CHDLN_53 CHDLN_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -50.440 15.6000 -32.240 
CHEO__51 CHEO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHEO__52 CHEO__52     0 0        16.7380 2.37210 0.00000 0.00000 
CHI___51 CHI___51     0 2 117.17 12.4338 1.02928 -0.4360 -0.2080 0.00000 -42.100 0.40000 -0.4700 
CHI___52 CHI___52     0 0        0.00000 0.00000 0.00000 0.00000 
CHJ___51 CHJ___51     0 0        0.00000 0.00000 0.00000 0.00000 
CHJ___52 CHJ___52     0 2 117.69 8.23318 -2.5973 -1.1720 -0.9965 0.00000 -102.84 0.85000 -1.0000 
CHKJI_51 CHKJI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHKJI_52 CHKJI_52     0 2 116.20 11.7092 -6.3200 0.00000 -2.5216 0.00000 -18.680 
CHKJI_53 CHKJI_53     0 0        0.00000 0.00000 0.00000 0.00000 
CHKJI_54 CHKJI_54     0 0        0.00000 0.00000 0.00000 0.00000 
CHKSE_51 CHKSE_51     0 2 116.50 15.0593 -1.1700 0.00000 0.40749 0.00000 -5.2200 
CHKSE_52 CHKSE_52     0 2 116.60 12.3193 -3.6200 0.00000 0.25945 0.00000 -5.2200 
CHLE__51 CHLE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHLE__52 CHLE__52     0 0        5.23150 -2.0777 0.00000 0.00000 
CHLIN_51 CHLIN_51     0 2 119.20 6.74289 1.82000 0.00000 -0.4798 0.00000 -9.5600 
CHLIN_52 CHLIN_52     0 2 119.90 3.39312 -3.1100 0.00000 0.38833 0.00000 -9.5600 
CHNEV_51 CHNEV_51     0 0        5.91823 -1.3400 0.00000 0.00000 
CHNEV_52 CHNEV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHNE__51 CHNE__51     0 2 117.81 -3.4798 -0.3000 -2.1070 -1.1805 -2.1070 -9.0000 3.60000 -5.4000 
CHNE__52 CHNE__52     0 2 117.61 6.34072 1.47019 -3.5730 1.37214 -3.0000 -9.0000 3.60000 -5.4000 
CHOBR_51 CHOBR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHOBR_52 CHOBR_52     0 2 118.90 9.73932 -0.1800 0.00000 -1.4508 0.00000 -13.080 
CHOLS_51 CHOLS_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -9.8900 
CHOLS_52 CHOLS_52     0 2 120.10 5.40751 -0.4000 0.00000 -1.5407 0.00000 -9.8900 
CHOLY_51 CHOLY_51     0 0        0.03751 -0.0000 0.00000 0.00000 
CHORE_51 CHORE_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.5600 
CHORE_52 CHORE_52     0 2 119.10 5.75042 0.34000 0.00000 0.69242 0.00000 -5.5600 
CHOR__51 CHOR__51     0 2 118.00 19.3754 0.63000 0.00000 0.78476 0.00000 -41.940 
CHOR__52 CHOR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CHOSE_51 CHOSE_51     0 2 118.54 24.7250 0.93861 -0.9150 -0.3680 0.00000 -30.100 0.20000 -0.3680 
CHOSE_52 CHOSE_52     0 0        0.02857 0.17680 0.00000 0.00000 
CHOST_51 CHOST_51     0 0        1.43917 -0.4278 0.00000 0.00000 
CHOST_52 CHOST_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHO___51 CHO___51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000 
CHO___52 CHO___52     0 0        -0.0017 0.00003 0.00000 0.00000 
CHO___55 CHO___55     0 2 119.80 -0.9787 -0.5600 -12.304 -4.9232 0.00000 -80.970 22.2700 -53.320 
CHO___56 CHO___56     0 0        0.00000 0.00000 0.00000 0.00000 
CHRAD_51 CHRAD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHRAD_52 CHRAD_52     0 2 117.60 17.8433 1.36000 0.00000 2.77592 0.00000 -3.4800 
CHRA__11 CHRA__11     0 0        0.01026 0.02607 0.00000 0.00000 
CHRA__12 CHRA__12     0 0        0.01026 0.02607 0.00000 0.00000 
CHRA__13 CHRA__13     0 0        0.01026 0.02607 0.00000 0.00000 
CHRA__14 CHRA__14     0 0        0.01026 0.02607 0.00000 0.00000 
CHRA__15 CHRA__15     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__21 CHRA__21     0 0        0.01871 0.02627 0.00000 0.00000 
CHRA__22 CHRA__22     0 0        0.01871 0.02627 0.00000 0.00000 
CHRA__25 CHRA__25     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__26 CHRA__26     0 0        0.00000 0.00000 0.00000 0.00000 
CHRCE_51 CHRCE_51     0 0        5.51493 -0.0142 0.00000 0.00000 
CHRCE_52 CHRCE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD_211 CHRD_211     0 0        0.02398 0.06423 0.00000 0.00000 
CHRD_212 CHRD_212     0 0        0.02397 0.06422 0.00000 0.00000 
CHRD_213 CHRD_213     0 0        0.02398 0.06423 0.00000 0.00000 
CHRD_214 CHRD_214     0 0        0.02397 0.06422 0.00000 0.00000 
CHRD_215 CHRD_215     0 0        0.04118 0.10985 0.00000 0.00000 
CHRD_216 CHRD_216     0 0        0.04118 0.10985 0.00000 0.00000 
CHRD__11 CHRD__11     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD__12 CHRD__12     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD__13 CHRD__13     0 0        0.57110 163.240 0.00000 0.00000 
CHRD__14 CHRD__14     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD__15 CHRD__15     0 0        0.00000 0.00000 0.00000 0.00000 
CHRNE_51 CHRNE_51     0 0        0.02730 0.04711 0.00000 0.00000 
CHRNE_52 CHRNE_52     0 2 117.39 15.5450 -3.8442 -1.2270 -1.8280 0.00000 -31.130 0.21000 -1.8280 
CHRNE_53 CHRNE_53     0 0        0.00000 0.00000 0.00000 0.00000 
CHRZE_51 CHRZE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHRZE_52 CHRZE_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -9.0200 
CHRZE_53 CHRZE_53     0 2 119.00 1.12920 -0.7400 0.00000 -0.8717 0.00000 -18.040 
CHSCD_51 CHSCD_51     0 0        0.63517 -0.9541 0.00000 0.00000 
CHSCD_52 CHSCD_52     0 0        0.02557 0.07015 0.00000 0.00000 
CHSLA_51 CHSLA_51     0 0        0.03721 0.03484 0.00000 0.00000 
CHTRA_51 CHTRA_51     0 0        11.8894 3.57003 0.00000 0.00000 
CHTRA_52 CHTRA_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHUM__51 CHUM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHUM__52 CHUM__52     0 2 119.19 12.5329 -1.0500 0.00000 -0.8044 0.00000 -9.2900 
CHUN__51 CHUN__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHUN__52 CHUN__52     0 2 119.70 14.1514 -3.5400 0.00000 -0.4458 0.00000 -83.060 
CHUV__51 CHUV__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHUV__52 CHUV__52     0 0        -0.0018 0.00002 0.00000 0.00000 
CHUV__53 CHUV__53     0 0        0.00000 0.00000 0.00000 0.00000 
CHUV__54 CHUV__54     0 0        15.2443 -9.0798 0.00000 0.00000 
CHU___51 CHU___51     0 0        0.00000 0.00000 0.00000 0.00000 
CHU___52 CHU___52     0 2 118.00 8.10821 -2.2500 0.00000 -0.2333 0.00000 -30.740 
CHZI__11 CHZI__11     0 0        0.00000 0.00000 0.00000 0.00000 
CHZI__12 CHZI__12     0 0        0.40676 -4.9210 0.00000 0.00000 
CHZI__15 CHZI__15     0 0        0.00000 0.00000 0.00000 0.00000 
CHZI__51 CHZI__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHZI__52 CHZI__52     0 0        0.00000 0.00000 0.00000 0.00000 
CHZI__53 CHZI__53     0 0        1.72856 -7.0655 0.00000 0.00000 
CHZI__55 CHZI__55     0 0        0.00000 0.00000 0.00000 0.00000 
CJABL_51 CJABL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CJABL_52 CJABL_52     0 0        8.61531 -1.2060 0.00000 0.00000 
CJACD_51 CJACD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CJACD_52 CJACD_52     0 0        6.57832 -3.5742 0.00000 0.00000 
CJBJI_51 CJBJI_51     0 0        3.19457 -0.5655 0.00000 0.00000 
CJBJI_52 CJBJI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CJBRY_52 CJBRY_52     0 0        7.78374 -0.8901 0.00000 0.00000 
CJBRY_53 CJBRY_53     0 0        0.00000 0.00000 0.00000 0.00000 
CJBSE_51 CJBSE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CJBSE_52 CJBSE_52     0 0        6.60379 -0.2601 0.00000 0.00000 
CJEHL_51 CJEHL_51     0 0        1.68881 -0.9103 0.00000 0.00000 
CJEHL_52 CJEHL_52     0 0        0.00000 0.00000 0.00000 0.00000 
CJEHL_53 CJEHL_53     0 0        0.00000 0.00000 0.00000 0.00000 
CJERM_51 CJERM_51     0 2 118.80 9.57386 -1.7700 0.00000 -1.5797 0.00000 -9.1900 
CJERM_52 CJERM_52     0 2 118.70 11.7839 -0.7600 0.00000 3.21814 0.00000 -9.1900 
CJHR__51 CJHR__51     0 2 117.78 7.41531 -1.7500 0.00000 -0.9556 0.00000 -26.220 
CJHR__52 CJHR__52     0 2 117.78 4.21190 -2.1600 0.00000 -0.9556 0.00000 -26.220 
CJIL__51 CJIL__51     0 2 118.70 5.53482 -2.2400 0.00000 -1.0924 0.00000 -4.0600 
CJIND_51 CJIND_51     0 2 116.92 8.77342 -0.2748 -0.2580 -0.1920 0.00000 -10.840 0.17000 -0.1920 
CJIND_52 CJIND_52     0 2 116.92 7.24760 -2.7185 -0.2560 -0.2000 0.00000 -10.840 0.17000 -0.2000 
CJIP__51 CJIP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CJIP__52 CJIP__52     0 0        4.28703 0.56221 0.00000 0.00000 
CJIRI_51 CJIRI_51     0 0        1.25879 -0.8501 0.00000 0.00000 
CJIRI_52 CJIRI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CJIRK_51 CJIRK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CJIRK_52 CJIRK_52     0 2 117.50 7.23171 -5.8500 0.00000 0.52307 0.00000 -11.520 
CJIY__51 CJIY__51     0 0        13.4730 -6.2428 0.00000 0.00000 
CJIY__52 CJIY__52     0 0        0.00000 0.00000 0.00000 0.00000 
CJI___51 CJI___51     0 0        6.78116 -0.8516 0.00000 0.00000 
CJI___52 CJI___52     0 0        0.00000 0.00000 0.00000 0.00000 
CJI___53 CJI___53     0 0        5.68036 -4.4714 0.00000 0.00000 
CKACD_51 CKACD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CKACD_52 CKACD_52     0 0        0.21371 -0.1409 0.00000 0.00000 
CKAD__51 CKAD__51     0 0        0.94522 -0.3800 0.00000 0.00000 
CKAD__52 CKAD__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKAM__55 CKAM__55     0 2 118.80 0.01499 0.00006 -9.6940 1.37791 0.00000 -10.000 6.43000 -7.9500 
CKAM__56 CKAM__56     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -10.000 9.80000 -9.2000 
CKAP__51 CKAP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKAP__52 CKAP__52     0 0        8.73600 -1.5873 0.00000 0.00000 
CKARA_51 CKARA_51     0 0        0.02923 0.00003 0.00000 0.00000 
CKARA_52 CKARA_52     0 0        0.02919 -1.0000 0.00000 0.00000 
CKARP_51 CKARP_51     0 0        24.9180 -0.3599 0.00000 0.00000 
CKARP_52 CKARP_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKAU__53 CKAU__53     0 2 119.40 31.8588 16.0800 -51.632 -23.398 -13.000 -58.000 12.0000 -43.810 
CKAU__55 CKAU__55     0 0        10.6888 3.19001 0.00000 0.00000 
CKB___51 CKB___51     0 0        0.00000 0.00000 0.00000 0.00000 
CKB___52 CKB___52     0 0        0.00000 0.00000 0.00000 0.00000 
CKB___53 CKB___53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -16.510 
CKB___54 CKB___54     0 0        0.89823 0.66002 0.00000 0.00000 
CKHO__51 CKHO__51     0 2 117.40 2.95459 -2.0000 0.00000 -2.4448 0.00000 -39.000 
CKHO__52 CKHO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKLAT_51 CKLAT_51     0 2 119.20 10.6701 -0.4900 0.00000 1.52690 0.00000 -24.020 
CKLAT_52 CKLAT_52     0 2 119.30 5.96010 0.57000 0.00000 -1.2854 0.00000 -24.020 
CKLT__11 CKLT__11     0 0        0.01353 0.09061 0.00000 0.00000 
CKLT__12 CKLT__12     0 0        0.01353 0.09061 0.00000 0.00000 
CKLT__15 CKLT__15     0 0        0.00000 0.00000 0.00000 0.00000 
CKLT__51 CKLT__51     0 0        -0.5026 -6.7167 0.00000 0.00000 
CKLT__52 CKLT__52     0 0        0.68773 -7.5206 0.00000 0.00000 
CKLT__53 CKLT__53     0 0        0.00000 0.00000 0.00000 0.00000 
CKLT__55 CKLT__55     0 0        0.00000 0.00000 0.00000 0.00000 
CKLZ__51 CKLZ__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKLZ__52 CKLZ__52     0 2 117.90 19.5428 -3.3000 0.00000 1.55585 0.00000 -10.140 
CKNC__51 CKNC__51     0 2 119.50 5.01173 -0.7499 -1.7570 0.04182 0.00000 -45.750 1.24000 -1.4500 
CKNC__52 CKNC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOB__51 CKOB__51     0 0        0.16599 -0.2622 0.00000 0.00000 
CKOB__52 CKOB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOCS_51 CKOCS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CKOCS_52 CKOCS_52     0 0        2.19154 -0.9200 0.00000 0.00000 
CKOCS_54 CKOCS_54     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__11 CKOC__11     0 0        -0.0139 2.72230 0.00000 0.00000 
CKOC__12 CKOC__12     0 0        -0.0139 2.72230 0.00000 0.00000 
CKOC__13 CKOC__13     0 0        -0.0139 2.72230 0.00000 0.00000 
CKOC__14 CKOC__14     0 0        -0.0139 2.72230 0.00000 0.00000 
CKOC__15 CKOC__15     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__16 CKOC__16     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__17 CKOC__17     0 0        -0.0139 2.72230 0.00000 0.00000 
CKOC__19 CKOC__19     0 0        -0.0139 2.72230 0.00000 0.00000 
CKOC__1L CKOC__1L     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__51 CKOC__51     0 0        -0.0320 1.97588 0.00000 0.00000 
CKOC__52 CKOC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__53 CKOC__53     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__54 CKOC__54     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__55 CKOC__55     0 0        -0.0320 1.97588 0.00000 0.00000 
CKOC__56 CKOC__56     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__57 CKOC__57     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__58 CKOC__58     0 0        0.00000 0.00000 0.00000 0.00000 
CKOJN_51 CKOJN_51     0 2 118.30 2.89822 -0.5800 0.00000 -0.0288 0.00000 -24.360 
CKOL__51 CKOL__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKOL__52 CKOL__52     0 2 117.40 11.1655 -3.6000 0.00000 4.44311 0.00000 -5.6000 
CKOPR_51 CKOPR_51     0 0        9.64656 0.03000 0.00000 0.00000 
CKOPR_52 CKOPR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOSE_51 CKOSE_51     0 0        5.47760 -0.6601 0.00000 0.00000 
CKOSE_52 CKOSE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOST_51 CKOST_51     0 2 118.00 18.8079 0.15000 -14.142 -0.2040 22.2000 -49.240 -0.2040 -16.800 
CKOST_52 CKOST_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOST_53 CKOST_53     0 0        0.03535 0.01824 0.00000 0.00000 
CKOST_54 CKOST_54     0 2 118.00 5.50817 -1.2700 0.00000 1.95027 0.00000 -13.520 
CKOZ__51 CKOZ__51     0 2 117.50 9.43556 -2.7200 0.00000 2.17349 0.00000 -15.380 
CKOZ__52 CKOZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKPO__51 CKPO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKPO__52 CKPO__52     0 0        0.37433 -0.2398 0.00000 0.00000 
CKRAL_51 CKRAL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CKRAL_52 CKRAL_52     0 2 119.10 1.15930 -0.3400 0.00000 -0.9404 0.00000 -13.230 
CKRA__11 CKRA__11     0 0        0.01241 0.00000 0.00000 0.00000 
CKRA__12 CKRA__12     0 0        0.01241 90.7775 0.00000 0.00000 
CKRA__15 CKRA__15     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__51 CKRA__51     0 0        0.24260 -6.0470 0.00000 0.00000 
CKRA__52 CKRA__52     0 0        0.24260 -5.7988 0.00000 0.00000 
CKRA__53 CKRA__53     0 0        0.02557 0.07015 0.00000 0.00000 
CKRA__54 CKRA__54     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__55 CKRA__55     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__56 CKRA__56     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__57 CKRA__57     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__58 CKRA__58     0 0        0.00000 0.00000 0.00000 0.00000 
CKRBR_51 CKRBR_51     0 0        7.47442 -4.1905 0.00000 0.00000 
CKRBR_52 CKRBR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKRIM_51 CKRIM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CKRIM_52 CKRIM_52     0 2 118.90 17.6993 -2.8300 0.00000 8.53907 0.00000 -49.020 
CKRL__51 CKRL__51     0 2 119.36 13.3069 -5.9700 0.00000 1.47612 0.00000 -38.080 
CKRL__52 CKRL__52     0 2 119.36 3.73193 -3.5900 0.00000 1.47612 0.00000 -19.040 
CKRNV_51 CKRNV_51     0 0        5.85892 -1.7466 0.00000 0.00000 
CKRNV_52 CKRNV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKRT__51 CKRT__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKRT__52 CKRT__52     0 2 117.79 -0.8565 -1.3100 0.00000 0.75208 0.00000 -6.3900 
CKUNC_51 CKUNC_51     0 0        0.02251 -0.0002 0.00000 0.00000 
CKUNC_52 CKUNC_52     0 0        9.07183 2.05550 0.00000 0.00000 
CKUNC_53 CKUNC_53     0 0        0.00000 0.00000 0.00000 0.00000 
CKUN__51 CKUN__51     0 2 119.70 7.88121 -1.3100 0.00000 0.46101 0.00000 -12.920 
CKUN__52 CKUN__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKVAS_51 CKVAS_51     0 0        11.9994 2.35003 0.00000 0.00000 
CKVAS_52 CKVAS_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKVAS_53 CKVAS_53     0 0        0.00000 0.00000 0.00000 0.00000 
CKV___51 CKV___51     0 0        16.3682 -2.2700 0.00000 0.00000 
CKV___52 CKV___52     0 0        -0.0057 0.00022 0.00000 0.00000 
CKY___54 CKY___54     0 2 119.29 26.8613 0.32000 0.00000 0.78329 0.00000 -76.910 
CKY___55 CKY___55     0 0        0.00000 0.00000 0.00000 0.00000 
CLANS_51 CLANS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLANS_52 CLANS_52     0 2 119.50 11.0223 -0.3700 0.00000 3.45741 0.00000 -20.160 
CLBPV_51 CLBPV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLBPV_52 CLBPV_52     0 0        5.99398 -3.4144 0.00000 0.00000 
CLBTP_51 CLBTP_51     0 2 118.80 4.22750 -1.0499 -0.9470 0.44324 -0.9470 -5.0000 2.00000 -3.0000 
CLBTP_52 CLBTP_52     0 0        3.70534 -0.7199 0.00000 -0.0100 -1.0000 -5.0000 2.00000 -3.0000 
CLBVY_51 CLBVY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLBVY_52 CLBVY_52     0 0        4.33329 -3.4261 0.00000 0.00000 
CLET__51 CLET__51     0 0        6.23355 -4.2177 0.00000 0.00000 
CLET__52 CLET__52     0 2 118.91 9.53072 -5.8490 -0.8510 1.98877 0.00000 -4.9500 2.00000 -3.0000 
CLET__53 CLET__53     0 0        0.00000 0.00000 0.00000 0.00000 
CLET__54 CLET__54     0 0        0.00000 0.00000 0.00000 0.00000 
CLHO__51 CLHO__51     0 0        0.01707 0.13776 0.00000 0.00000 
CLHO__52 CLHO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CLHO__53 CLHO__53     0 0        20.5552 -17.560 0.00000 0.00000 
CLHO__54 CLHO__54     0 0        0.00000 0.00000 0.00000 0.00000 
CLICD_51 CLICD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLICD_52 CLICD_52     0 0        2.83621 0.59001 0.00000 0.00000 
CLICE_51 CLICE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLICE_52 CLICE_52     0 2 118.31 2.47638 -1.9300 0.00000 -0.6067 0.00000 -22.160 
CLIPE_51 CLIPE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLIPE_52 CLIPE_52     0 2 116.99 23.9792 3.29987 -0.4720 -2.6190 0.00000 -49.080 0.30000 -4.4240 
CLIP__53 CLIP__53     0 2 117.57 14.6157 -2.3700 0.00000 0.73081 0.00000 -31.320 
CLIP__54 CLIP__54     0 0        0.00000 0.00000 0.00000 0.00000 
CLISN_51 CLISN_51     0 0        11.9816 3.82018 0.00000 0.00000 
CLISN_52 CLISN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__21 CLIS__21     0 0        0.02251 -0.0436 0.00000 0.00000 
CLIS__22 CLIS__22     0 0        0.06957 2.43661 0.00000 0.00000 
CLIS__25 CLIS__25     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__51 CLIS__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -28.370 
CLIS__52 CLIS__52     0 0        0.02748 0.03196 0.00000 0.00000 
CLIS__53 CLIS__53     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__54 CLIS__54     0 2 118.20 13.8925 -6.4200 0.00000 -0.9316 0.00000 -56.740 
CLIS__55 CLIS__55     0 0        0.04751 1.31489 0.00000 0.00000 
CLIS__56 CLIS__56     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__57 CLIS__57     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__58 CLIS__58     0 0        0.04751 1.31489 0.00000 0.00000 
CLIS__59 CLIS__59     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__5C CLIS__5C     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__5D CLIS__5D     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__5J CLIS__5J     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__5O CLIS__5O     0 0        0.00000 0.00000 0.00000 0.00000 
CLITO_51 CLITO_51     0 0        4.53150 0.25000 0.00000 0.00000 
CLITO_52 CLITO_52     0 0        4.53150 0.26000 0.00000 0.00000 
CLITV_51 CLITV_51     0 2 115.83 10.4068 -5.2576 -1.1400 0.70000 0.00000 -7.0000 0.70000 -0.8200 
CLITV_52 CLITV_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -7.0000 0.70000 -0.8400 
CLITV_53 CLITV_53     0 0        0.00000 0.00000 0.00000 0.00000 
CLIX__51 CLIX__51     0 0        2.90624 -2.7201 0.00000 0.00000 
CLIX__52 CLIX__52     0 0        0.00000 0.00000 0.00000 0.00000 
CLI___51 CLI___51     0 0        0.00000 0.00000 0.00000 0.00000 
CLI___52 CLI___52     0 0        8.82818 -6.6500 0.00000 0.00000 
CLOCH_51 CLOCH_51     0 0        1.07328 0.23001 0.00000 0.00000 
CLOCH_52 CLOCH_52     0 0        0.03327 -0.0000 0.00000 0.00000 
CLOUN_51 CLOUN_51     0 2 117.30 10.7317 -2.5600 0.00000 -1.3074 0.00000 -39.920 
CLOUN_52 CLOUN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CLOX__51 CLOX__51     0 0        9.66514 0.46000 0.00000 0.00000 
CLOX__52 CLOX__52     0 0        0.01519 0.00019 0.00000 0.00000 
CLPCE_51 CLPCE_51     0 0        1.94879 -1.9902 0.00000 0.00000 
CLPCE_52 CLPCE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CLSN__52 CLSN__52     0 2 118.67 -0.0110 -0.0007 -0.0200 -0.7950 0.00000 -19.410 0.00000 -0.7950 
CLSY__53 CLSY__53     0 2 116.90 9.03211 -2.4600 0.00000 0.02808 0.00000 -29.520 
CLSY__54 CLSY__54     0 0        0.00000 0.00000 0.00000 0.00000 
CLTJI_51 CLTJI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLTJI_52 CLTJI_52     0 2 118.10 8.80642 -1.1600 0.00000 -0.0115 0.00000 -6.3600 
CLTSZ_51 CLTSZ_51     0 2 118.80 5.43327 -2.8300 0.00000 -0.4001 0.00000 -8.6000 
CLTSZ_52 CLTSZ_52     0 0        0.00000 0.00000 0.00000 0.00000 
CLUTN_51 CLUTN_51     0 0        1.48826 0.08997 0.00000 0.00000 
CLUTN_52 CLUTN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMAD__51 CMAD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMAD__52 CMAD__52     0 2 119.80 18.0414 -8.4300 0.00000 1.41235 0.00000 -7.5700 
CMAL__21 CMAL__21     0 0        0.03885 0.44732 0.00000 0.00000 
CMAL__22 CMAL__22     0 0        0.03885 0.44758 0.00000 0.00000 
CMAL__51 CMAL__51     0 0        -10.071 -3.3000 0.00000 0.00000 
CMAL__52 CMAL__52     0 2 119.08 31.6594 -3.5300 -12.757 -0.0660 0.00000 -17.500 5.00000 -5.6240 
CMAL__53 CMAL__53     0 0        0.03522 -0.0002 0.00000 0.00000 
CMAL__54 CMAL__54     0 0        0.00000 0.00000 0.00000 0.00000 
CMAL__55 CMAL__55     0 0        0.00000 0.00000 0.00000 0.00000 
CMAL__56 CMAL__56     0 0        0.00000 0.00000 0.00000 0.00000 
CMART_51 CMART_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMART_52 CMART_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMART_53 CMART_53     0 0        2.66851 -1.7531 0.00000 0.00000 
CMART_54 CMART_54     0 0        0.00000 0.00000 0.00000 0.00000 
CMBO__51 CMBO__51     0 2 115.30 12.7094 -1.9200 0.00000 16.8372 0.00000 -28.790 
CMBO__52 CMBO__52     0 2 115.30 24.2280 -5.0600 0.00000 16.8372 0.00000 -57.580 
CMBU__51 CMBU__51     0 2 118.90 5.07883 -2.3600 0.00000 0.18538 0.00000 -19.840 
CMBU__52 CMBU__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMCHZ_51 CMCHZ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMCHZ_52 CMCHZ_52     0 0        0.97250 -0.0402 0.00000 0.00000 
CMEDE_51 CMEDE_51     0 2 118.60 1.94377 -2.7801 -0.1500 -0.0730 0.00000 -1.8000 0.18000 -0.2100 
CMEDV_51 CMEDV_51     0 2 118.60 0.04377 -0.0001 -1.7540 -1.6555 0.00000 -42.000 4.20000 -5.0000 
CMED__51 CMED__51     0 0        4.32819 0.07000 0.00000 0.00000 
CMED__52 CMED__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMEM__51 CMEM__51     0 2 117.10 15.7877 -4.1800 0.00000 0.08831 0.00000 -37.220 
CMEM__52 CMEM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMET__51 CMET__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMET__52 CMET__52     0 0        0.95512 -0.4400 0.00000 -0.0100 0.00000 -3.8500 0.78000 -1.0400 
CMEX__51 CMEX__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMEX__52 CMEX__52     0 2 119.50 17.6053 -6.4500 0.00000 -6.2598 0.00000 -5.2800 
CMEY__51 CMEY__51     0 0        17.0443 -12.700 0.00000 0.00000 
CMEY__52 CMEY__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMHR__51 CMHR__51     0 0        12.2651 -1.3404 0.00000 0.00000 
CMHR__52 CMHR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMIL__21 CMIL__21     0 0        0.01834 0.07883 0.00000 0.00000 
CMIL__22 CMIL__22     0 0        0.01834 0.07883 0.00000 0.00000 
CMIL__25 CMIL__25     0 0        0.00000 0.00000 0.00000 0.00000 
CMIL__51 CMIL__51     0 0        0.03667 0.01697 0.00000 0.00000 
CMIL__52 CMIL__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMI___51 CMI___51     0 0        0.00000 0.00000 0.00000 0.00000 
CMI___52 CMI___52     0 2 117.80 6.30864 -2.1300 0.00000 1.43048 0.00000 -18.630 
CMLA__51 CMLA__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMLA__52 CMLA__52     0 2 117.61 5.49877 -4.2000 0.00000 -0.7855 0.00000 -20.750 
CMLE__51 CMLE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMLE__52 CMLE__52     0 0        0.33151 -1.0869 0.00000 0.00000 
CMLO__51 CMLO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMLO__52 CMLO__52     0 2 116.89 9.18659 -5.5800 0.00000 2.51868 0.00000 -10.380 
CMNI__51 CMNI__51     0 0        0.21520 -0.3000 0.00000 0.00000 
CMNM__51 CMNM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMNM__52 CMNM__52     0 2 118.60 8.46521 -2.9000 0.00000 0.39428 0.00000 -5.1800 
CMOB__51 CMOB__51     0 0        10.4943 -3.9898 0.00000 0.00000 
CMOB__52 CMOB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMODL_51 CMODL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMODL_52 CMODL_52     0 0        11.3860 1.68218 0.00000 0.00000 
CMOHE_51 CMOHE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMOHE_52 CMOHE_52     0 0        13.7045 -0.0663 0.00000 0.00000 
CMOJI_51 CMOJI_51     0 2 117.21 8.26162 -4.6800 0.00000 -0.9745 0.00000 -13.280 
CMOJI_52 CMOJI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMORA_51 CMORA_51     0 0        1.45567 -5.1408 0.00000 0.00000 
CMORA_52 CMORA_52     0 0        0.03574 -0.0004 0.00000 0.00000 
CMOSE_51 CMOSE_51     0 2 116.82 4.08154 -2.1300 -0.2470 -0.2660 0.00000 -6.3900 0.30000 -0.3500 
CMOSN_51 CMOSN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMOSN_52 CMOSN_52     0 2 118.30 23.9866 2.68000 0.00000 0.78301 0.00000 -7.2500 
CMOSN_53 CMOSN_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -7.2500 
CMOSN_54 CMOSN_54     0 0        0.00000 0.00000 0.00000 0.00000 
CMQ___52 CMQ___52     0 0        7.72818 -1.7400 0.00000 0.00000 
CMQ___53 CMQ___53     0 0        0.00000 0.00000 0.00000 0.00000 
CMQ___54 CMQ___54     0 0        0.00000 0.00000 0.00000 0.00000 
CMRC__51 CMRC__51     0 0        -0.1756 -0.0085 0.00000 0.00000 
CMRC__52 CMRC__52     0 2 118.80 12.1661 -3.2300 0.00000 -0.0026 0.00000 -20.500 
CMTRE_51 CMTRE_51     0 2 119.58 5.44454 2.57613 -0.8180 -0.2380 0.00000 -7.1800 0.26000 -0.3000 
CMTRE_52 CMTRE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMYD__51 CMYD__51     0 0        -0.1591 0.00098 0.00000 0.00000 
CMYD__52 CMYD__52     0 2 117.40 6.83346 -3.8100 0.00000 2.72244 0.00000 -42.440 
CMYTD_51 CMYTD_51     0 0        0.44955 0.24992 0.00000 0.00000 
CMYTD_52 CMYTD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMZR__51 CMZR__51     0 0        11.7751 -5.7649 0.00000 0.00000 
CMZR__52 CMZR__52     0 0        -0.0057 0.00001 0.00000 0.00000 
CNACH_51 CNACH_51     0 2 117.10 7.70447 -2.3500 0.00000 0.73957 0.00000 -23.270 
CNACH_52 CNACH_52     0 2 117.10 9.29746 -2.6500 0.00000 0.73957 0.00000 -23.270 
CNAD__51 CNAD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CNAD__52 CNAD__52     0 0        4.06122 0.67000 0.00000 0.00000 
CNAO__51 CNAO__51     0 2 120.10 2.53430 -1.8500 0.00000 0.24185 0.00000 -8.6900 
CNAX__51 CNAX__51     0 0        8.10481 -2.6100 0.00000 0.00000 
CNAX__52 CNAX__52     0 0        0.00000 0.00000 0.00000 0.00000 
CNBYD_51 CNBYD_51     0 2 115.20 10.5393 -0.8800 0.00000 0.31322 0.00000 -9.5900 
CNBYD_52 CNBYD_52     0 2 115.40 6.18925 -0.9000 0.00000 0.54088 0.00000 -9.5900 
CNEL__51 CNEL__51     0 0        -0.0612 -0.4300 0.00000 0.00000 
CNEL__52 CNEL__52     0 0        1.43168 0.16980 0.00000 0.00000 
CNEPM_51 CNEPM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CNEPM_52 CNEPM_52     0 2 119.19 4.50019 -0.8607 -0.1280 0.14800 0.00000 -5.5400 0.14800 -0.0900 
CNER__51 CNER__51     0 2 117.40 7.98716 -3.8300 0.00000 -0.7013 0.00000 -7.5400 
CNER__52 CNER__52     0 0        0.00000 0.00000 0.00000 0.00000 
CNEXN_51 CNEXN_51     0 0        9.30167 1.04001 0.00000 0.00000 
CNEZV_51 CNEZV_51     0 0        0.48964 1.52980 0.00000 0.00000 
CNEZV_52 CNEZV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__11 CNEZ__11     0 0        0.01474 0.15511 0.00000 0.00000 
CNEZ__12 CNEZ__12     0 0        0.01474 0.15511 0.00000 0.00000 
CNEZ__15 CNEZ__15     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__51 CNEZ__51     0 0        0.34525 0.00000 0.00000 0.00000 
CNEZ__52 CNEZ__52     0 0        0.34525 -14.878 0.00000 0.00000 
CNEZ__53 CNEZ__53     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__54 CNEZ__54     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__55 CNEZ__55     0 0        0.00000 0.00000 0.00000 0.00000 
CNOH1_51 CNOH1_51     0 0        7.43204 5.10697 0.00000 0.00000 
CNOH1_52 CNOH1_52     0 0        2.29189 4.28673 0.00000 0.00000 
CNOH2_51 CNOH2_51     0 0        23.9589 14.4997 0.00000 0.00000 
CNOH2_52 CNOH2_52     0 0        0.00000 0.00000 0.00000 0.00000 
CNOH3_51 CNOH3_51     0 0        13.2002 6.06711 0.00000 0.00000 
CNOH3_52 CNOH3_52     0 0        4.75020 4.41707 0.00000 0.00000 
CNOH4_51 CNOH4_51     0 0        0.00000 0.00000 0.00000 0.00000 
CNOH4_52 CNOH4_52     0 0        0.00000 0.00000 0.00000 0.00000 
CNOH4_53 CNOH4_53     0 0        5.40886 -2.0604 0.00000 0.00000 
CNOH4_54 CNOH4_54     0 0        0.00000 0.00000 0.00000 0.00000 
CNOJI_51 CNOJI_51     0 2 118.50 11.6966 -1.9700 0.00000 4.47768 0.00000 -16.860 
CNOJI_52 CNOJI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CNOPA_51 CNOPA_51     0 2 116.80 2.42184 -1.4600 0.00000 0.81982 0.00000 -5.4300 
CNOPA_52 CNOPA_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.4300 
CNOSE_51 CNOSE_51     0 0        5.96160 0.25672 0.00000 0.00000 
CNOS__11 CNOS__11     0 0        0.01366 0.09495 0.00000 0.00000 
CNOS__12 CNOS__12     0 0        0.01366 0.09495 0.00000 0.00000 
CNOS__15 CNOS__15     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__51 CNOS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__52 CNOS__52     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__53 CNOS__53     0 2 119.40 16.2373 2.16000 0.00000 2.32366 0.00000 -16.720 
CNOS__54 CNOS__54     0 0        0.02805 0.09483 0.00000 0.00000 
CNOS__55 CNOS__55     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__56 CNOS__56     0 0        0.00000 0.00000 0.00000 0.00000 
CNOVN_51 CNOVN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CNOVN_52 CNOVN_52     0 2 118.00 0.03321 2.21989 0.17400 -2.3459 0.17400 -55.760 5.58000 -5.5800 
CNOVN_53 CNOVN_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -55.760 5.58000 -5.5800 
CNOVN_54 CNOVN_54     0 2 119.19 11.3714 -4.0003 0.00000 -1.1300 0.00000 -25.820 2.58000 -2.5800 
CNYM__51 CNYM__51     0 2 117.41 18.9085 -2.4607 0.00000 0.99554 0.00000 -27.420 1.00000 -1.4000 
CNYM__52 CNYM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CNYRS_51 CNYRS_51     0 0        2.57012 -0.2201 0.00000 0.00000 
CNYRS_52 CNYRS_52     0 0        0.00000 0.00000 0.00000 0.00000 
CNZD__51 CNZD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CNZD__52 CNZD__52     0 0        0.64165 -1.0486 0.00000 0.00000 
CODRY_51 CODRY_51     0 2 119.42 7.87777 0.22967 -1.9080 -0.3150 0.00000 -2.0000 0.20000 -0.3150 
CODRY_52 CODRY_52     0 0        0.00000 0.00000 0.00000 0.00000 
COKD__51 COKD__51     0 0        3.51144 -1.1688 0.00000 0.00000 
COKD__52 COKD__52     0 0        0.00000 0.00000 0.00000 0.00000 
COLCH_51 COLCH_51     0 0        0.00000 0.00000 0.00000 0.00000 
COLCH_52 COLCH_52     0 2 118.30 7.86824 -5.1700 0.00000 4.09375 0.00000 -10.560 
COLCS_51 COLCS_51     0 2 118.40 7.34830 -4.6600 0.00000 0.56783 0.00000 -11.300 
COLCS_52 COLCS_52     0 2 118.40 8.57830 -4.3800 0.00000 -0.1716 0.00000 -11.300 
COLDR_51 COLDR_51     0 2 116.51 5.59177 -2.7590 -0.4940 0.59919 0.00000 -35.780 0.60000 -0.7100 
COLDR_52 COLDR_52     0 0        0.00000 0.00000 0.00000 0.00000 
COLSN_51 COLSN_51     0 0        12.4047 1.88428 0.00000 0.00000 
COLSN_52 COLSN_52     0 0        0.00000 0.00000 0.00000 0.00000 
COPJA_51 COPJA_51     0 2 118.49 15.5805 -2.4600 0.00000 4.34633 0.00000 -30.760 
COPJA_52 COPJA_52     0 0        0.00000 0.00000 0.00000 0.00000 
COPO__21 COPO__21     0 0        0.01757 0.09940 0.00000 0.00000 
COPO__22 COPO__22     0 0        0.01757 0.09940 0.00000 0.00000 
COPO__25 COPO__25     0 0        0.00000 0.00000 0.00000 0.00000 
COPO__51 COPO__51     0 0        0.00000 0.00000 0.00000 0.00000 
COPO__52 COPO__52     0 2 117.60 24.9053 -5.5700 0.00000 -0.5451 0.00000 -62.760 
COPO__53 COPO__53     0 0        1.48581 -13.741 0.00000 0.00000 
COPO__54 COPO__54     0 0        -0.1398 -5.7100 0.00000 0.00000 
CORLU_51 CORLU_51     0 2 118.40 4.36731 -2.9800 0.00000 3.58531 0.00000 -40.100 
CORLU_52 CORLU_52     0 0        0.00000 0.00000 0.00000 0.00000 
COSTA_51 COSTA_51     0 2 117.90 31.9331 1.45000 0.00000 1.30682 0.00000 -38.700 
COSTA_52 COSTA_52     0 0        0.00000 0.00000 0.00000 0.00000 
COSTR_51 COSTR_51     0 2 116.69 9.88743 -0.0989 -0.1430 -0.1910 0.00000 -0.8900 0.09000 -0.1910 
COSTR_52 COSTR_52     0 2 116.69 5.91238 -2.0171 -0.1420 -0.1950 0.00000 -0.8900 0.09000 -0.1950 
COS___51 COS___51     0 2 119.88 17.1243 -2.5900 -0.3490 -0.0230 0.00000 -72.740 0.40000 -0.4700 
COS___52 COS___52     0 0        -0.0032 -0.0391 0.00000 -0.0100 0.00000 -2.0000 0.20000 -0.2400 
COS___53 COS___53     0 0        0.00000 0.00000 0.00000 0.00000 
COS___55 COS___55     0 0        0.00000 0.00000 0.00000 0.00000 
COTM__51 COTM__51     0 0        7.27140 1.58000 0.00000 0.00000 
COTR__11 COTR__11     0 0        0.00571 0.02062 0.00000 0.00000 
COTR__12 COTR__12     0 0        0.00571 0.02062 0.00000 0.00000 
COTR__15 COTR__15     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__51 COTR__51     0 0        0.00577 0.00203 0.00000 0.00000 
COTR__52 COTR__52     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__53 COTR__53     0 0        0.00577 0.00203 0.00000 0.00000 
COTR__54 COTR__54     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__55 COTR__55     0 0        0.00580 0.00786 0.00000 0.00000 
COTR__56 COTR__56     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__57 COTR__57     0 0        0.00580 0.00786 0.00000 0.00000 
COTR__58 COTR__58     0 0        0.00000 0.00000 0.00000 0.00000 
COVC__51 COVC__51     0 0        0.00000 0.00000 0.00000 0.00000 
COVC__52 COVC__52     0 0        10.0157 -1.3049 0.00000 0.00000 
COVD__51 COVD__51     0 0        0.01509 0.13511 0.00000 0.00000 
COVD__52 COVD__52     0 0        -0.0649 0.08511 0.00000 0.00000 
COVET_51 COVET_51     0 0        0.73250 -2.0402 0.00000 0.00000 
COVET_52 COVET_52     0 0        0.00000 0.00000 0.00000 0.00000 
COVFI_51 COVFI_51     0 0        0.00000 0.00000 0.00000 0.00000 
COVFI_52 COVFI_52     0 0        5.94251 -4.3802 0.00000 0.00000 
COVHB_51 COVHB_51     0 0        0.00000 0.00000 0.00000 0.00000 
COVHB_52 COVHB_52     0 0        26.9425 6.62298 0.00000 0.00000 
COVPO_51 COVPO_51     0 0        6.15836 -2.8427 0.00000 0.00000 
COVPO_52 COVPO_52     0 0        0.00000 0.00000 0.00000 0.00000 
COVRU_51 COVRU_51     0 0        0.00000 0.00000 0.00000 0.00000 
COVRU_52 COVRU_52     0 0        6.15251 -4.4002 0.00000 0.00000 
COVTB_51 COVTB_51     0 0        0.02250 -0.0001 0.00000 0.00000 
COVTB_52 COVTB_52     0 0        16.7885 -8.0031 0.00000 0.00000 
COVTB_53 COVTB_53     0 0        0.00000 0.00000 0.00000 0.00000 
COVTB_54 COVTB_54     0 0        0.00000 0.00000 0.00000 0.00000 
CPAC__51 CPAC__51     0 2 118.50 9.08510 -0.5300 0.00000 0.31490 0.00000 -6.1500 
CPAC__52 CPAC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPASE_51 CPASE_51     0 2 118.10 14.6158 -7.8800 0.00000 0.15869 0.00000 -4.4600 
CPASE_52 CPASE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPASK_51 CPASK_51     0 0        -0.6784 0.49106 0.00000 0.00000 
CPASK_52 CPASK_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPCE__51 CPCE__51     0 2 116.98 17.4646 2.48249 -0.2890 -0.0620 0.00000 -21.050 0.20000 -0.2300 
CPCE__52 CPCE__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -19.050 
CPCKA_51 CPCKA_51     0 2 119.70 8.18303 -1.0000 0.00000 0.65192 0.00000 -7.5200 
CPCKA_52 CPCKA_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPCM__51 CPCM__51     0 2 119.20 13.7489 -10.600 0.00000 -2.1682 0.00000 -8.4100 
CPCM__52 CPCM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPEC__51 CPEC__51     0 0        1.74713 -0.6651 0.00000 0.00000 
CPEC__52 CPEC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPEC__53 CPEC__53     0 0        2.12869 -1.0423 0.00000 0.00000 
CPEC__54 CPEC__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPEL__51 CPEL__51     0 0        11.4631 -2.7804 0.00000 0.00000 
CPEL__52 CPEL__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPHE__51 CPHE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPHE__52 CPHE__52     0 2 117.70 6.30798 -1.2600 0.00000 2.12751 0.00000 -14.290 
CPHO__51 CPHO__51     0 0        38.3367 -17.150 0.00000 0.00000 
CPHO__52 CPHO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPHO__53 CPHO__53     0 0        0.03886 0.00009 0.00000 0.00000 
CPHO__54 CPHO__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPIS__51 CPIS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPIS__52 CPIS__52     0 2 117.76 11.3809 -4.9200 0.00000 -0.1600 0.00000 -16.640 
CPJH__51 CPJH__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPJH__52 CPJH__52     0 0        25.0252 -8.8601 0.00000 0.00000 
CPJH__53 CPJH__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPJH__54 CPJH__54     0 0        11.0452 -5.9001 0.00000 0.00000 
CPJH__59 CPJH__59     0 0        0.03529 -0.0001 0.00000 0.00000 
CPJI__51 CPJI__51     0 2 119.21 26.5851 -18.870 0.00000 -33.433 0.00000 -11.130 
CPJI__52 CPJI__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPJI__53 CPJI__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPJI__54 CPJI__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPKA__51 CPKA__51     0 0        28.2152 -9.7803 0.00000 0.00000 
CPKA__52 CPKA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPKA__53 CPKA__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPKA__54 CPKA__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPKN__51 CPKN__51     0 0        7.38209 -1.6399 0.00000 0.00000 
CPKN__52 CPKN__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPKN__53 CPKN__53     0 2 119.30 1.55677 -0.2100 -4.4260 0.25261 5.67000 -5.6700 2.00000 -3.0000 
CPKN__54 CPKN__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPKV__51 CPKV__51     0 0        0.03522 -0.0003 0.00000 0.00000 
CPKV__52 CPKV__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPKV__53 CPKV__53     0 0        16.7161 -2.5760 0.00000 0.00000 
CPKV__54 CPKV__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPLAD_51 CPLAD_51     0 0        0.61260 -0.0688 0.00000 0.00000 
CPLAD_52 CPLAD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPLA__51 CPLA__51     0 2 118.70 17.1949 -1.7900 -3.1080 -1.0204 -3.0000 -26.000 8.00000 -15.000 
CPLA__52 CPLA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPLZJ_51 CPLZJ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPLZJ_52 CPLZJ_52     0 2 119.10 6.14959 -6.5200 0.00000 3.52308 0.00000 -9.3800 
CPLZM_51 CPLZM_51     0 0        15.6492 -5.8399 0.00000 0.00000 
CPLZM_52 CPLZM_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPLZS_51 CPLZS_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.9700 
CPLZS_52 CPLZS_52     0 2 118.90 7.68930 -3.9700 0.00000 -3.6827 0.00000 -2.9700 
CPMK__51 CPMK__51     0 0        5.53609 -1.4481 0.00000 0.00000 
CPMK__52 CPMK__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPNV__51 CPNV__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPNV__52 CPNV__52     0 2 119.80 5.87126 -3.0300 0.00000 0.80883 0.00000 -23.210 
CPOC__51 CPOC__51     0 0        5.98308 -1.3405 0.00000 0.00000 
CPOC__52 CPOC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPODB_51 CPODB_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPODB_52 CPODB_52     0 2 117.21 10.8819 -1.2000 0.00000 0.08572 0.00000 -3.8200 
CPODH_51 CPODH_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPODH_52 CPODH_52     0 2 118.50 9.71341 -2.3500 0.00000 1.41936 0.00000 -14.000 
CPODH_53 CPODH_53     0 0        0.00000 0.00000 0.00000 0.00000 
CPOLI_51 CPOLI_51     0 2 117.10 11.9219 -2.5100 0.00000 2.11846 0.00000 -8.6800 
CPOLI_52 CPOLI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPOLI_53 CPOLI_53     0 0        0.00000 0.00000 0.00000 0.00000 
CPORI_51 CPORI_51     0 2 117.39 23.8674 -4.1620 -1.1290 -1.1919 0.00000 -24.940 0.48000 -1.2040 
CPORI_52 CPORI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPORI_53 CPORI_53     0 0        0.00000 0.00000 0.00000 0.00000 
CPPA__51 CPPA__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPPA__52 CPPA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPPA__53 CPPA__53     0 0        7.74756 -3.1058 0.00000 0.00000 
CPPA__54 CPPA__54     0 0        8.92871 -2.3785 0.00000 0.00000 
CPRAH_51 CPRAH_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPRAH_52 CPRAH_52     0 0        13.6260 0.24918 0.00000 0.00000 
CPRA__51 CPRA__51     0 2 117.73 3.79294 -1.1500 0.00000 1.38105 0.00000 -11.740 
CPRA__52 CPRA__52     0 2 117.73 3.46952 -1.2100 0.00000 1.38105 0.00000 -11.740 
CPRB__53 CPRB__53     0 0        9.56655 -6.6203 0.00000 0.00000 
CPRB__54 CPRB__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__11 CPRE__11     0 0        0.50062 182.394 0.00000 0.00000 
CPRE__12 CPRE__12     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__15 CPRE__15     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__21 CPRE__21     0 0        0.03688 0.07818 0.00000 0.00000 
CPRE__51 CPRE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__52 CPRE__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__56 CPRE__56     0 2 120.29 9.49724 -6.1300 0.00000 2.99722 0.00000 -24.310 
CPRE__57 CPRE__57     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__58 CPRE__58     0 0        0.67981 -4.6506 0.00000 -0.0100 0.00000 -24.310 
CPRE__59 CPRE__59     0 0        0.00000 0.00000 0.00000 0.00000 
CPRIR_51 CPRIR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPRIR_52 CPRIR_52     0 0        0.02668 0.00456 0.00000 -0.0100 0.00000 -3.6100 
CPRIR_53 CPRIR_53     0 2 119.19 5.45654 -2.8300 0.00000 0.76150 0.00000 -3.6100 
CPRM__51 CPRM__51     0 2 118.80 12.4863 -4.2200 0.00000 2.63060 0.00000 -49.820 
CPRM__52 CPRM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__13 CPRN__13     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__14 CPRN__14     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__16 CPRN__16     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__18 CPRN__18     0 0        6.29260 -3.8987 0.00000 0.00000 
CPRN__19 CPRN__19     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__1A CPRN__1A     0 0        -2.7046 -14.747 0.00000 0.00000 
CPRN__21 CPRN__21     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__22 CPRN__22     0 0        3.54218 105.391 0.00000 0.00000 
CPRN__25 CPRN__25     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__51 CPRN__51     0 0        0.02046 -0.6876 0.00000 -0.0100 0.00000 -7.0300 
CPRN__52 CPRN__52     0 2 118.09 0.94814 46.0800 0.00000 1.22780 0.00000 -7.0300 
CPRN__55 CPRN__55     0 0        0.00000 0.00000 0.00000 0.00000 
CPRST_51 CPRST_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPRST_52 CPRST_52     0 0        1.64818 0.20000 0.00000 0.00000 
CPRST_53 CPRST_53     0 0        0.00000 0.00000 0.00000 0.00000 
CPRT__51 CPRT__51     0 2 119.50 35.7517 -5.3300 0.00000 2.26927 0.00000 -103.49 
CPRT__52 CPRT__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -51.740 
CPSE__51 CPSE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPSE__52 CPSE__52     0 2 119.68 14.6166 -9.5102 -3.2470 -1.3915 0.00000 -5.4000 2.00000 -3.0000 
CPSE__53 CPSE__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPSE__54 CPSE__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPSE__55 CPSE__55     0 0        0.03886 0.00006 0.00000 0.00000 
CPSE__56 CPSE__56     0 0        0.00000 0.00000 0.00000 0.00000 
CPSL__51 CPSL__51     0 0        1.99520 -1.2393 0.00000 0.00000 
CPSL__52 CPSL__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPSM__51 CPSM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPSM__52 CPSM__52     0 0        8.49802 -1.0790 0.00000 0.00000 
CPSM__53 CPSM__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPSM__54 CPSM__54     0 0        8.17772 -1.4518 0.00000 0.00000 
CPST__51 CPST__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPST__52 CPST__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPST__53 CPST__53     0 0        35.4952 -6.3903 0.00000 0.00000 
CPST__54 CPST__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPST__55 CPST__55     0 0        0.00000 0.00000 0.00000 0.00000 
CPST__56 CPST__56     0 0        0.03884 0.00010 0.00000 0.00000 
CPTA__51 CPTA__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -1.2000 1.00000 -1.0000 
CPTA__52 CPTA__52     0 2 119.00 2.81899 -3.4500 0.00000 0.42652 0.00000 -7.3900 
CPUH__51 CPUH__51     0 2 119.60 8.82528 -6.5600 0.00000 -6.7930 0.00000 -4.9900 
CPUH__52 CPUH__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPVY__51 CPVY__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPVY__52 CPVY__52     0 0        3.21882 -0.4500 0.00000 0.00000 
CPZA__51 CPZA__51     0 0        16.7302 -3.0600 0.00000 0.00000 
CPZA__52 CPZA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPZA__53 CPZA__53     0 0        9.16562 -6.7800 0.00000 0.00000 
CPZA__54 CPZA__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPZL__51 CPZL__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPZL__52 CPZL__52     0 0        11.7055 -6.3200 0.00000 0.00000 
CPZM__51 CPZM__51     0 0        3.09520 1.98986 0.00000 0.00000 
CPZM__52 CPZM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPZM__53 CPZM__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPZM__54 CPZM__54     0 0        0.00000 0.00000 0.00000 0.00000 
CRAJK_51 CRAJK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRAJK_52 CRAJK_52     0 2 118.77 15.5449 -1.4607 -1.1290 -0.0480 0.00000 -1.6700 0.17000 -0.1700 
CRAJK_53 CRAJK_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -0.8300 0.08000 -0.1000 
CRAKO_51 CRAKO_51     0 0        3.97213 0.57000 0.00000 0.00000 
CRAK__53 CRAK__53     0 0        0.00000 0.00000 0.00000 0.00000 
CRAK__54 CRAK__54     0 2 116.80 10.3921 -0.7400 0.00000 1.22223 0.00000 -3.9300 
CREP__11 CREP__11     0 0        1.24704 2.70683 0.00000 0.00000 
CREP__12 CREP__12     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__13 CREP__13     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__14 CREP__14     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__15 CREP__15     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__16 CREP__16     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__51 CREP__51     0 0        -1.3368 54.6613 0.00000 0.00000 
CREP__52 CREP__52     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__53 CREP__53     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__54 CREP__54     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__55 CREP__55     0 2 118.78 3.59559 -9.2400 0.00000 50.6300 0.00000 -16.240 
CREP__56 CREP__56     0 2 118.78 6.17960 -7.5800 0.00000 50.6300 0.00000 -16.240 
CREP__57 CREP__57     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__58 CREP__58     0 0        0.00000 0.00000 0.00000 0.00000 
CRICD_52 CRICD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CRICD_53 CRICD_53     0 0        0.72820 -0.2900 0.00000 0.00000 
CRICD_54 CRICD_54     0 0        0.00000 0.00000 0.00000 0.00000 
CRIC__51 CRIC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CRIC__52 CRIC__52     0 2 118.10 10.2020 -6.0300 0.00000 -0.7547 0.00000 -7.2200 
CRIM__51 CRIM__51     0 2 117.50 6.44709 -2.5500 0.00000 0.80604 0.00000 -15.750 
CRIM__52 CRIM__52     0 2 117.50 7.96877 -0.7900 0.00000 0.80604 0.00000 -15.750 
CRIP__51 CRIP__51     0 0        6.67957 -4.2116 0.00000 0.00000 
CRIP__52 CRIP__52     0 0        -0.0057 0.00005 0.00000 0.00000 
CRIVI_51 CRIVI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRIVI_52 CRIVI_52     0 0        4.84728 -1.8501 0.00000 0.00000 
CROKC_51 CROKC_51     0 2 119.10 13.9375 -0.2600 0.00000 -0.9899 0.00000 -24.970 
CROKC_52 CROKC_52     0 2 119.10 5.34203 -0.5100 0.00000 -0.9899 0.00000 -24.970 
CROKC_54 CROKC_54     0 0        0.00000 0.00000 0.00000 0.00000 
CROKC_55 CROKC_55     0 0        0.00000 0.00000 0.00000 0.00000 
CROKY_51 CROKY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CROKY_52 CROKY_52     0 0        6.60551 -12.670 0.00000 0.00000 
CRON__51 CRON__51     0 0        0.00000 0.00000 0.00000 0.00000 
CRON__52 CRON__52     0 2 119.90 2.65434 -0.2800 0.00000 2.33186 0.00000 -10.850 
CROPC_51 CROPC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_52 CROPC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_53 CROPC_53     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_54 CROPC_54     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_55 CROPC_55     0 0        0.02824 0.09624 0.00000 0.00000 
CROPC_56 CROPC_56     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_57 CROPC_57     0 2 117.91 8.64769 -3.5400 0.00000 4.97553 0.00000 -9.1600 
CROPC_58 CROPC_58     0 0        0.00000 0.00000 0.00000 0.00000 
CROS__51 CROS__51     0 0        0.12565 -0.2100 0.00000 0.00000 
CROS__52 CROS__52     0 0        -0.0643 -0.1000 0.00000 0.00000 
CROTA_51 CROTA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CROTA_52 CROTA_52     0 2 116.30 12.3287 2.92084 -4.0130 1.85395 0.00000 -25.020 2.50000 -2.9200 
CROUD_51 CROUD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CROUD_52 CROUD_52     0 2 118.50 4.34651 -7.5400 0.00000 1.77187 0.00000 -38.240 
CROZ__51 CROZ__51     0 0        3.38649 0.11985 0.00000 0.00000 
CROZ__52 CROZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CRUDO_51 CRUDO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRUDO_52 CRUDO_52     0 0        2.12248 -2.3601 0.00000 0.00000 
CRYBI_51 CRYBI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRYBI_52 CRYBI_52     0 0        -2.6945 1.13001 0.00000 0.00000 
CRYCH_51 CRYCH_51     0 2 117.09 10.9894 -2.0300 0.00000 2.19327 0.00000 -16.020 
CRYCH_52 CRYCH_52     0 2 119.60 7.88303 -1.4800 0.00000 0.89141 0.00000 -16.020 
CRYC__51 CRYC__51     0 2 119.90 4.60143 -2.7800 0.00000 -0.7249 0.00000 -7.1200 
CRYC__52 CRYC__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -7.1200 
CRYC__53 CRYC__53     0 0        0.00000 0.00000 0.00000 0.00000 
CRZNV_51 CRZNV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRZNV_52 CRZNV_52     0 2 118.90 25.3972 -1.2400 0.00000 1.11448 0.00000 -29.940 
CRZNV_53 CRZNV_53     0 0        0.00000 0.00000 0.00000 0.00000 
CSAZ__51 CSAZ__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSAZ__52 CSAZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSAZ__53 CSAZ__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSAZ__54 CSAZ__54     0 0        13.4059 1.63003 0.00000 0.00000 
CSDCD_51 CSDCD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSDCD_52 CSDCD_52     0 0        -0.0930 -0.4233 0.00000 0.00000 
CSED__51 CSED__51     0 2 118.90 8.07643 -3.2100 0.00000 0.54984 0.00000 -3.0200 
CSED__52 CSED__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSEMI_51 CSEMI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSEMI_52 CSEMI_52     0 0        12.5254 -3.5574 0.00000 0.00000 
CSEMT_51 CSEMT_51     0 0        0.03556 0.00000 0.00000 0.00000 
CSEMT_52 CSEMT_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSEV__51 CSEV__51     0 0        21.0299 -2.6253 0.00000 0.00000 
CSEV__52 CSEV__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSHH__51 CSHH__51     0 0        11.4082 3.42000 0.00000 0.00000 
CSKNH_52 CSKNH_52     0 0        0.07939 -0.0000 0.00000 0.00000 
CSKNH_53 CSKNH_53     0 0        0.07943 -0.0001 0.00000 0.00000 
CSKO__51 CSKO__51     0 2 117.41 8.11841 -3.6200 0.00000 4.33088 0.00000 -24.230 
CSKO__52 CSKO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSKVM_51 CSKVM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSKVM_52 CSKVM_52     0 0        0.94719 -0.1100 0.00000 0.00000 
CSLAP_51 CSLAP_51     0 0        0.57460 0.00574 0.00000 0.00000 
CSLAP_52 CSLAP_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSLA__54 CSLA__54     0 0        0.03607 -0.0008 0.00000 0.00000 
CSLA__55 CSLA__55     0 2 118.50 7.05508 -3.8300 -89.545 31.0125 0.00000 -158.40 138.600 -123.90 
CSLB__51 CSLB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSLB__52 CSLB__52     0 2 118.00 8.37819 -2.7700 0.00000 2.43334 0.00000 -26.380 
CSLM__51 CSLM__51     0 2 118.70 16.1014 0.85000 0.00000 0.32895 0.00000 -21.260 
CSLM__52 CSLM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSLU__51 CSLU__51     0 2 119.60 13.3315 -0.8500 0.00000 1.38954 0.00000 -13.560 
CSLU__52 CSLU__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1A CSLV__1A     0 0        -0.0009 0.00465 0.00000 0.00000 
CSLV__1B CSLV__1B     0 0        -0.0009 0.00465 0.00000 0.00000 
CSLV__1C CSLV__1C     0 0        -0.0009 0.00465 0.00000 0.00000 
CSLV__1D CSLV__1D     0 0        -0.0009 0.00465 0.00000 0.00000 
CSLV__1E CSLV__1E     0 0        -0.0009 0.00465 0.00000 0.00000 
CSLV__1F CSLV__1F     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1G CSLV__1G     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1H CSLV__1H     0 0        -0.0009 0.00465 0.00000 0.00000 
CSLV__1I CSLV__1I     0 0        -0.0009 0.00465 0.00000 0.00000 
CSLV__1J CSLV__1J     0 0        -0.0009 0.00465 0.00000 0.00000 
CSLV__1K CSLV__1K     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1L CSLV__1L     0 0        -0.0009 0.00465 0.00000 0.00000 
CSLV__1M CSLV__1M     0 0        -0.0009 0.00465 0.00000 0.00000 
CSLV__1N CSLV__1N     0 0        -0.0009 0.00465 0.00000 0.00000 
CSLV__51 CSLV__51     0 0        -0.0103 0.02234 0.00000 0.00000 
CSLV__52 CSLV__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__53 CSLV__53     0 0        -0.0103 0.02234 0.00000 0.00000 
CSLV__54 CSLV__54     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__55 CSLV__55     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__56 CSLV__56     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__57 CSLV__57     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__58 CSLV__58     0 0        0.00000 0.00000 0.00000 0.00000 
CSNCD_51 CSNCD_51     0 0        2.40850 -0.0531 0.00000 0.00000 
CSNCD_52 CSNCD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSNY__53 CSNY__53     0 2 118.80 12.0713 -3.9700 0.00000 -0.0452 0.00000 -23.580 
CSNY__54 CSNY__54     0 0        0.03167 -0.0002 0.00000 0.00000 
CSOK__11 CSOK__11     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__12 CSOK__12     0 0        3.06810 -8.7882 0.00000 0.00000 
CSOK__15 CSOK__15     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__21 CSOK__21     0 0        -3.2299 100.297 0.00000 0.00000 
CSOK__22 CSOK__22     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__25 CSOK__25     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__51 CSOK__51     0 2 117.90 14.8182 -4.2200 0.00000 -4.5135 0.00000 -50.610 
CSOK__52 CSOK__52     0 2 118.09 15.9182 -8.4500 0.00000 -5.4330 0.00000 -101.21 
CSOK__53 CSOK__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__54 CSOK__54     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__55 CSOK__55     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__56 CSOK__56     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__57 CSOK__57     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__58 CSOK__58     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__51 CSPN__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__52 CSPN__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__53 CSPN__53     0 0        0.01943 -0.0000 0.00000 0.00000 
CSPN__54 CSPN__54     0 0        0.01943 -0.0000 0.00000 0.00000 
CSPN__55 CSPN__55     0 0        1.60892 -0.3460 0.00000 0.00000 
CSPN__56 CSPN__56     0 0        3.91168 -0.3548 0.00000 0.00000 
CSPO__51 CSPO__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -32.170 
CSPO__52 CSPO__52     0 0        0.02493 0.43128 0.00000 -0.0100 0.00000 -55.760 5.58000 -5.5800 
CSPO__53 CSPO__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSRCD_51 CSRCD_51     0 0        1.24152 -1.5404 0.00000 0.00000 
CSRCD_52 CSRCD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTBL_51 CSTBL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTBL_52 CSTBL_52     0 0        0.59558 -1.4500 0.00000 0.00000 
CSTBL_53 CSTBL_53     0 0        0.00000 0.00000 0.00000 0.00000 
CSTBL_54 CSTBL_54     0 0        0.00000 0.00000 0.00000 0.00000 
CSTB__51 CSTB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTB__52 CSTB__52     0 0        0.02641 -0.0000 0.00000 0.00000 
CSTCD_51 CSTCD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTCD_52 CSTCD_52     0 0        8.49794 -0.4810 0.00000 0.00000 
CSTC__51 CSTC__51     0 0        0.03189 -0.0002 0.00000 -0.0100 0.00000 -18.720 
CSTC__52 CSTC__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -18.720 
CSTER_51 CSTER_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTER_52 CSTER_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTER_53 CSTER_53     0 2 117.90 6.57668 -2.8517 -5.5410 8.14932 0.00000 -36.000 8.15900 -4.2100 
CSTMI_51 CSTMI_51     0 2 118.40 9.26291 -0.6500 0.00000 0.26026 0.00000 -12.810 
CSTMI_52 CSTMI_52     0 2 117.90 15.3034 0.71000 0.00000 0.85251 0.00000 -12.810 
CSTON_51 CSTON_51     0 0        0.02846 0.09863 0.00000 0.00000 
CSTON_52 CSTON_52     0 0        0.02846 0.09863 0.00000 0.00000 
CSTPA_51 CSTPA_51     0 0        8.79423 2.36979 0.00000 0.00000 
CSTPA_52 CSTPA_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTRA_51 CSTRA_51     0 0        0.62167 -0.9901 0.00000 0.00000 
CSTRA_52 CSTRA_52     0 0        0.03167 -0.0000 0.00000 0.00000 
CSTRI_51 CSTRI_51     0 2 119.80 11.4177 -1.1000 0.00000 2.06898 0.00000 -105.24 
CSTRI_52 CSTRI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTRI_53 CSTRI_53     0 0        0.00000 0.00000 0.00000 0.00000 
CSTR__51 CSTR__51     0 2 117.90 14.9509 -3.5000 -5.5140 -0.2323 -3.0000 -31.930 6.40000 -9.6000 
CSTR__52 CSTR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTX__54 CSTX__54     0 2 118.40 0.00756 0.00001 49.1450 9.02915 51.4000 -45.100 21.9800 -23.560 
CSTX__55 CSTX__55     0 2 118.40 0.00756 0.00001 -18.699 9.02915 0.00000 -22.600 21.8100 -21.340 
CSUM__51 CSUM__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -4.6100 
CSUM__52 CSUM__52     0 2 118.80 17.0244 -4.0100 0.00000 1.56191 0.00000 -9.2200 
CSUSI_51 CSUSI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSUSI_52 CSUSI_52     0 2 119.20 5.11035 -0.3800 0.00000 0.95670 0.00000 -1.9500 
CSUZ__51 CSUZ__51     0 0        -0.0058 -0.1091 0.00000 0.00000 
CSUZ__52 CSUZ__52     0 2 118.40 15.8090 -6.7800 0.00000 0.99024 0.00000 -73.920 
CSVCD_51 CSVCD_51     0 0        2.70612 0.41000 0.00000 0.00000 
CSVCD_52 CSVCD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSVET_51 CSVET_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSVET_52 CSVET_52     0 2 118.98 8.91357 0.64002 -0.2810 -0.1280 0.00000 -32.860 0.20000 -0.2300 
CSVID_51 CSVID_51     0 0        0.10434 -0.1022 0.00000 0.00000 
CSVID_52 CSVID_52     0 0        0.82434 -0.1222 0.00000 0.00000 
CSVIT_51 CSVIT_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSVIT_52 CSVIT_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSVIT_53 CSVIT_53     0 2 119.71 9.45434 -0.9322 -0.7350 0.46897 0.00000 -60.150 0.47000 -0.5400 
CSVI__51 CSVI__51     0 0        0.13141 -0.5500 0.00000 0.00000 
CSVI__52 CSVI__52     0 0        -3.9586 -0.3100 0.00000 0.00000 
CSVT__53 CSVT__53     0 0        -0.1320 0.00035 0.00000 -0.0100 0.00000 -36.700 
CTAB__21 CTAB__21     0 0        0.03466 0.07809 0.00000 0.00000 
CTAB__51 CTAB__51     0 2 118.80 8.31480 -6.3300 0.00000 -1.9625 0.00000 -30.500 
CTAB__52 CTAB__52     0 0        -0.1772 0.00055 0.00000 0.00000 
CTACH_51 CTACH_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTACH_52 CTACH_52     0 2 119.50 15.8583 0.20997 -0.7430 0.38641 0.00000 -65.960 0.45000 -0.7120 
CTANV_51 CTANV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTANV_52 CTANV_52     0 2 118.70 10.6335 -1.9000 0.00000 1.55030 0.00000 -3.3600 
CTANV_53 CTANV_53     0 0        0.00000 0.00000 0.00000 0.00000 
CTD___51 CTD___51     0 0        -0.0017 0.00001 0.00000 0.00000 
CTD___52 CTD___52     0 0        0.00000 0.00000 0.00000 0.00000 
CTECD_51 CTECD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTECD_52 CTECD_52     0 0        1.13494 0.33982 0.00000 0.00000 
CTEL__51 CTEL__51     0 0        0.00000 0.00000 0.00000 0.00000 
CTEL__52 CTEL__52     0 2 118.91 3.24495 -2.5064 -1.5890 1.13581 0.00000 -11.400 1.14000 -1.3400 
CTEL__53 CTEL__53     0 0        0.00000 0.00000 0.00000 0.00000 
CTKAR_51 CTKAR_51     0 2 118.60 4.30718 6.11001 -26.087 -4.9078 0.00000 -50.000 19.0200 -35.820 
CTKAR_52 CTKAR_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -19.000 6.00000 -11.000 
CTOS__51 CTOS__51     0 2 117.66 4.92644 -2.2700 0.00000 2.30097 0.00000 -2.6000 
CTOS__52 CTOS__52     0 2 117.66 15.0897 -1.9200 0.00000 2.30097 0.00000 -5.2000 
CTOUZ_51 CTOUZ_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.3000 0.23000 -0.2800 
CTOUZ_52 CTOUZ_52     0 2 119.41 6.09705 -0.4449 -0.7140 -0.0070 0.00000 -4.0000 0.23000 -0.2600 
CTPGU_51 CTPGU_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTPGU_52 CTPGU_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTPGU_53 CTPGU_53     0 0        18.0506 2.05758 0.00000 0.00000 
CTPJI_51 CTPJI_51     0 0        5.96613 -5.5102 0.00000 0.00000 
CTPJI_52 CTPJI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTPLB_51 CTPLB_51     0 2 117.90 7.68596 -0.0404 -0.2980 -6.0099 0.00000 -26.860 0.40000 -7.3360 
CTPLB_52 CTPLB_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTPPL_51 CTPPL_51     0 0        2.31641 9.46012 0.00000 -0.0100 0.00000 -13.500 5.00000 -5.0000 
CTPPL_52 CTPPL_52     0 2 118.80 2.72280 -7.4699 -32.352 16.3229 -10.000 -67.000 19.0000 -38.000 
CTREM_51 CTREM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTREM_52 CTREM_52     0 2 118.00 8.17513 -2.1600 0.00000 -0.5206 0.00000 -7.1300 
CTRE__51 CTRE__51     0 2 118.89 13.4221 -9.1200 0.00000 -2.2133 0.00000 -20.980 
CTRE__52 CTRE__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTRE__53 CTRE__53     0 0        0.03886 0.00002 0.00000 0.00000 
CTRE__54 CTRE__54     0 0        0.00000 0.00000 0.00000 0.00000 
CTRME_51 CTRME_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -3.5400 
CTRME_52 CTRME_52     0 0        3.83060 -0.6708 0.00000 -0.0100 0.00000 -3.5400 
CTRMI_51 CTRMI_51     0 2 118.00 5.43608 5.41994 -15.522 -3.8843 0.00000 -16.000 10.0000 -10.000 
CTRMI_52 CTRMI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ2_51 CTRZ2_51     0 2 117.78 54.6060 29.9571 -16.067 -13.877 0.00000 -17.000 10.0000 -13.890 
CTRZ2_52 CTRZ2_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ3_51 CTRZ3_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ3_52 CTRZ3_52     0 0        11.1077 4.54003 0.00000 0.00000 
CTRZ4_51 CTRZ4_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ4_52 CTRZ4_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ4_53 CTRZ4_53     0 0        9.01004 4.61420 0.00000 0.00000 
CTRZ4_54 CTRZ4_54     0 0        3.70825 13.8527 0.00000 0.00000 
CTTB__51 CTTB__51     0 0        5.68176 2.95478 0.00000 0.00000 
CTTB__52 CTTB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTTC__51 CTTC__51     0 0        0.14306 0.19959 0.00000 0.00000 
CTTC__52 CTTC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTTE__51 CTTE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CTTE__52 CTTE__52     0 0        -0.1239 0.31042 0.00000 0.00000 
CTTL__51 CTTL__51     0 0        0.02260 0.96000 0.00000 0.00000 
CTTS__51 CTTS__51     0 0        0.41928 -0.1399 0.00000 0.00000 
CTTS__52 CTTS__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTTX__51 CTTX__51     0 0        0.00000 0.00000 0.00000 0.00000 
CTTX__52 CTTX__52     0 0        0.11485 -0.6301 0.00000 0.00000 
CTUHN_51 CTUHN_51     0 0        8.12120 -3.0474 0.00000 0.00000 
CTUHN_52 CTUHN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTUME_51 CTUME_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTUME_52 CTUME_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTUNE_51 CTUNE_51     0 2 117.60 21.9550 0.23000 0.00000 1.51161 0.00000 -50.830 
CTUNE_52 CTUNE_52     0 0        0.03291 -0.0002 0.00000 0.00000 
CTURN_51 CTURN_51     0 0        8.18938 -1.1689 0.00000 0.00000 
CTURN_52 CTURN_52     0 0        6.57556 0.02084 0.00000 0.00000 
CTUX__54 CTUX__54     0 0        0.03190 -0.0001 0.00000 0.00000 
CTUX__55 CTUX__55     0 2 118.34 8.05282 -3.1509 0.00000 -0.2190 0.00000 -31.860 0.30000 -0.3600 
CTYCD_51 CTYCD_51     0 0        0.78981 -1.5938 0.00000 0.00000 
CTYN__11 CTYN__11     0 0        0.00795 0.05712 0.00000 0.00000 
CTYN__12 CTYN__12     0 0        0.00795 0.05712 0.00000 0.00000 
CTYN__15 CTYN__15     0 0        0.00000 0.00000 0.00000 0.00000 
CTYN__51 CTYN__51     0 0        0.00000 0.00000 0.00000 0.00000 
CTYN__52 CTYN__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTYN__53 CTYN__53     0 0        0.17628 -5.3007 0.00000 0.00000 
CTYN__55 CTYN__55     0 0        0.00000 0.00000 0.00000 0.00000 
CUBR__51 CUBR__51     0 2 119.60 17.5812 -3.9200 0.00000 -1.2093 0.00000 -56.580 
CUBR__52 CUBR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CUHD__51 CUHD__51     0 2 119.70 16.8115 -4.9500 0.00000 0.29610 0.00000 -26.610 
CUHD__52 CUHD__52     0 0        0.00000 0.00000 0.00000 0.00000 
CUHJ__51 CUHJ__51     0 2 117.50 4.89580 -2.4000 0.00000 1.29744 0.00000 -24.920 
CUHJ__52 CUHJ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CULSE_51 CULSE_51     0 2 118.14 11.0956 -5.4405 -0.3330 0.13600 0.00000 -8.1200 0.20000 -0.2300 
CULSE_52 CULSE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CULST_51 CULST_51     0 0        -0.3796 -3.4331 0.00000 0.00000 
CULST_52 CULST_52     0 0        0.00000 0.00000 0.00000 0.00000 
CULST_53 CULST_53     0 0        0.00000 0.00000 0.00000 0.00000 
CULST_54 CULST_54     0 0        32.9352 4.40884 0.00000 0.00000 
CUNIC_51 CUNIC_51     0 0        0.84404 0.05000 0.00000 0.00000 
CUNIC_52 CUNIC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CUNOV_51 CUNOV_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -13.360 
CUNOV_52 CUNOV_52     0 2 118.19 7.68404 -2.3700 0.00000 -1.0124 0.00000 -13.360 
CUSCD_51 CUSCD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CUSCD_52 CUSCD_52     0 0        0.18152 -0.1103 0.00000 0.00000 
CUSTI_51 CUSTI_51     0 2 119.60 6.96297 -0.2700 0.00000 -0.3531 0.00000 -16.380 
CUSTI_52 CUSTI_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -8.1900 
CVACV_51 CVACV_51     0 2 117.60 0.03326 0.00002 -5.1850 -0.1101 0.00000 -26.100 2.61000 -3.0300 
CVAMB_51 CVAMB_51     0 0        0.25303 -0.4200 0.00000 0.00000 
CVAMB_52 CVAMB_52     0 0        6.62305 0.10000 0.00000 0.00000 
CVARN_51 CVARN_51     0 2 118.60 2.41311 -0.3800 0.00000 -0.6029 0.00000 -3.0600 
CVARN_52 CVARN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CVARN_53 CVARN_53     0 0        0.00000 0.00000 0.00000 0.00000 
CVBT__51 CVBT__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVBT__52 CVBT__52     0 0        6.24895 -3.1698 0.00000 0.00000 
CVEC__51 CVEC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVEC__52 CVEC__52     0 2 118.80 10.9352 -4.2100 0.00000 -6.0757 0.00000 -9.0600 
CVER__11 CVER__11     0 0        0.02186 0.16468 0.00000 0.00000 
CVER__12 CVER__12     0 0        0.02186 0.16468 0.00000 0.00000 
CVER__15 CVER__15     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__51 CVER__51     0 2 118.39 27.2437 -2.8509 -0.6110 -0.4397 0.00000 -25.980 0.75000 -0.8900 
CVER__52 CVER__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__55 CVER__55     0 0        0.01594 -0.0001 0.00000 0.00000 
CVER__56 CVER__56     0 0        0.01594 -0.0001 0.00000 0.00000 
CVER__57 CVER__57     0 0        0.04376 0.00244 0.00000 0.00000 
CVES__51 CVES__51     0 0        -0.1323 0.00041 0.00000 0.00000 
CVES__54 CVES__54     0 2 118.60 12.7750 -1.5200 0.00000 1.05610 0.00000 -12.620 
CVET__51 CVET__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVET__52 CVET__52     0 2 117.57 5.18489 -2.2300 0.00000 -0.2192 0.00000 -37.110 
CVIM__51 CVIM__51     0 2 117.80 8.26217 -2.4400 0.00000 -2.4362 0.00000 -20.350 
CVIM__52 CVIM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVITK_51 CVITK_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -3.3000 0.33000 -0.4000 
CVITK_52 CVITK_52     0 2 119.41 -2.0923 5.06023 -3.2050 -0.1940 0.00000 -3.3000 0.33000 -0.3300 
CVIT__11 CVIT__11     0 0        0.03030 0.99501 0.00000 0.00000 
CVIT__12 CVIT__12     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__13 CVIT__13     0 0        0.03030 0.99501 0.00000 0.00000 
CVIT__14 CVIT__14     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__21 CVIT__21     0 0        0.01858 0.02927 0.00000 0.00000 
CVIT__22 CVIT__22     0 0        0.01858 0.02927 0.00000 0.00000 
CVIT__25 CVIT__25     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__51 CVIT__51     0 0        1.06727 -5.8306 0.00000 0.00000 
CVIT__52 CVIT__52     0 2 117.17 13.5025 -8.5781 -1.1220 0.80000 0.00000 -15.420 0.80000 -0.9400 
CVIT__53 CVIT__53     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__55 CVIT__55     0 0        0.00000 0.00000 0.00000 0.00000 
CVKA__51 CVKA__51     0 2 119.60 6.67124 -0.2900 0.00000 1.22366 0.00000 -12.220 
CVKA__52 CVKA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVKA__53 CVKA__53     0 0        0.00000 0.00000 0.00000 0.00000 
CVLM__51 CVLM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVLM__52 CVLM__52     0 2 119.70 7.38126 -0.8800 0.00000 -0.3126 0.00000 -75.660 
CVLM__53 CVLM__53     0 0        0.00000 0.00000 0.00000 0.00000 
CVLM__54 CVLM__54     0 0        0.00000 0.00000 0.00000 0.00000 
CVMA__51 CVMA__51     0 0        0.13433 -0.6698 0.00000 0.00000 
CVMA__52 CVMA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVMEZ_51 CVMEZ_51     0 0        0.02719 -0.0000 0.00000 0.00000 
CVMEZ_52 CVMEZ_52     0 2 118.60 12.9556 -3.4100 0.00000 2.20950 0.00000 -31.560 
CVMZ__51 CVMZ__51     0 2 119.00 11.4490 -3.2000 0.00000 0.63501 0.00000 -21.270 
CVMZ__52 CVMZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVOP__51 CVOP__51     0 2 119.90 2.45432 -0.3900 0.00000 -0.1330 0.00000 -8.4700 
CVOP__52 CVOP__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVOP__53 CVOP__53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -8.4700 
CVPR__52 CVPR__52     0 0        0.01170 -0.0000 0.00000 -0.0100 -20.500 -41.000 15.0000 -31.000 
CVRAD_51 CVRAD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAD_52 CVRAD_52     0 0        -0.1223 0.01997 0.00000 0.00000 
CVRAT_51 CVRAT_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAT_52 CVRAT_52     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAT_53 CVRAT_53     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAT_54 CVRAT_54     0 0        0.10019 2.65696 0.00000 0.00000 
CVRAT_55 CVRAT_55     0 0        0.02886 0.09956 0.00000 0.00000 
CVRAT_56 CVRAT_56     0 0        0.00000 0.00000 0.00000 0.00000 
CVRBN_51 CVRBN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVRBN_52 CVRBN_52     0 0        3.00048 0.02972 0.00000 0.00000 
CVRCH_51 CVRCH_51     0 0        14.2102 -3.2342 0.00000 0.00000 
CVRCH_52 CVRCH_52     0 0        0.00000 0.00000 0.00000 0.00000 
CVREK_51 CVREK_51     0 0        28.3288 0.73001 0.00000 0.00000 
CVRE__55 CVRE__55     0 2 116.30 5.75244 7.12000 -44.943 -1.0332 -5.0000 -68.000 26.1000 -32.440 
CVRE__56 CVRE__56     0 0        9.31633 5.88000 0.00000 -0.0100 -5.0000 -68.000 38.4000 -38.400 
CVRN__53 CVRN__53     0 0        0.00000 0.00000 0.00000 0.00000 
CVRN__54 CVRN__54     0 0        0.00000 0.00000 0.00000 0.00000 
CVRN__55 CVRN__55     0 2 118.61 3.18602 -2.2479 -5.4700 2.98500 -3.0000 -6.9400 3.00000 -5.2500 
CVRSA_51 CVRSA_51     0 0        5.73023 1.38582 0.00000 0.00000 
CVRSA_52 CVRSA_52     0 0        0.03022 -0.0442 0.00000 0.00000 
CVRV__51 CVRV__51     0 2 118.70 2.97894 -0.4309 4.55600 -5.2510 10.5000 -18.620 6.10000 -5.9000 
CVSEN_51 CVSEN_51     0 2 118.50 3.40345 -0.7300 0.00000 -0.2885 0.00000 -3.3000 
CVSES_51 CVSES_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVSES_52 CVSES_52     0 2 116.59 7.02748 -2.1300 0.00000 3.61093 0.00000 -34.430 
CVSES_53 CVSES_53     0 2 116.59 4.73177 -1.7300 0.00000 3.61093 0.00000 -34.430 
CVSTN_51 CVSTN_51     0 0        17.0515 -2.5802 0.00000 0.00000 
CVSTN_52 CVSTN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CVSTN_53 CVSTN_53     0 0        0.00000 0.00000 0.00000 0.00000 
CVT2__21 CVT2__21     0 0        0.03614 0.02513 0.00000 0.00000 
CVTRE_51 CVTRE_51     0 2 118.81 0.04804 1.08496 -5.3820 1.38000 0.00000 -13.800 1.38000 -1.5400 
CVTZ__21 CVTZ__21     0 2 236.79 7.39569 -0.9800 0.00000 -5.2964 0.00000 -41.000 
CVTZ__25 CVTZ__25     0 0        0.00000 0.00000 0.00000 0.00000 
CVYDR_51 CVYDR_51     0 0        -1.7998 0.12981 0.00000 0.00000 
CVYSC_51 CVYSC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSC_52 CVYSC_52     0 0        4.21251 -2.0902 0.00000 0.00000 
CVYSH_11 CVYSH_11     0 0        0.01434 0.03893 0.00000 0.00000 
CVYSH_12 CVYSH_12     0 0        0.02871 0.07809 0.00000 0.00000 
CVYSH_13 CVYSH_13     0 0        0.01434 0.03893 0.00000 0.00000 
CVYSH_14 CVYSH_14     0 0        0.02884 0.07867 0.00000 0.00000 
CVYSH_15 CVYSH_15     0 0        0.01434 0.04088 0.00000 0.00000 
CVYSH_16 CVYSH_16     0 0        0.01434 0.04088 0.00000 0.00000 
CVYSH_17 CVYSH_17     0 0        0.02870 0.07415 0.00000 0.00000 
CVYSH_18 CVYSH_18     0 0        0.02870 0.07882 0.00000 0.00000 
CVYSH_19 CVYSH_19     0 0        0.01435 0.03908 0.00000 0.00000 
CVYSH_1A CVYSH_1A     0 0        0.01435 0.03908 0.00000 0.00000 
CVYS__11 CVYS__11     0 0        0.02870 0.07814 0.00000 0.00000 
CVYS__12 CVYS__12     0 0        0.02872 0.07822 0.00000 0.00000 
CVYS__21 CVYS__21     0 0        0.01831 0.03609 0.00000 0.00000 
CVYS__22 CVYS__22     0 0        0.01831 0.03609 0.00000 0.00000 
CVYS__51 CVYS__51     0 2 117.26 3.24120 -8.5000 0.00000 6.71841 0.00000 -7.5800 
CVYS__52 CVYS__52     0 0        -0.0396 -7.0800 0.00000 0.00000 
CVYS__53 CVYS__53     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__54 CVYS__54     0 0        0.00000 0.00000 0.00000 0.00000 
CVY___51 CVY___51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -9.7500 
CVY___52 CVY___52     0 2 117.80 12.3081 -2.7400 0.00000 -0.6294 0.00000 -9.7500 
CXCHT_11 CXCHT_11     0 0        0.02774 0.00498 0.00000 0.00000 
CXDCV_51 CXDCV_51     0 0        0.03399 0.00008 0.00000 0.00000 
CXELI_51 CXELI_51     0 0        -0.1603 -0.0025 0.00000 0.00000 
CXHAB_51 CXHAB_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -9.1600 
CXHO__51 CXHO__51     0 0        1.59125 1.44001 0.00000 0.00000 
CXKVA_51 CXKVA_51     0 0        0.02942 -0.0001 0.00000 0.00000 
CXMNM_51 CXMNM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CXMOH_51 CXMOH_51     0 0        0.00000 0.00000 0.00000 0.00000 
CXMOR_51 CXMOR_51     0 0        0.03566 -0.0008 0.00000 0.00000 
CXMOR_52 CXMOR_52     0 0        0.03574 -0.0004 0.00000 0.00000 
CXPCM_51 CXPCM_51     0 0        0.03884 -0.0000 0.00000 0.00000 
CXPRN_11 CXPRN_11     0 0        0.00000 0.00000 0.00000 0.00000 
CXREP_11 CXREP_11     0 0        0.03762 0.10456 0.00000 0.00000 
CXSED_51 CXSED_51     0 0        0.03607 -0.0006 0.00000 0.00000 
CYAD__51 CYAD__51     0 0        -0.0057 0.00011 0.00000 0.00000 
CYBEZ_51 CYBEZ_51     0 0        0.03461 0.05064 0.00000 0.00000 
CYBR__51 CYBR__51     0 0        -0.0017 0.00003 0.00000 0.00000 
CYBR__52 CYBR__52     0 0        -0.0016 0.00000 0.00000 0.00000 
CYBZK_51 CYBZK_51     0 0        0.01583 0.01321 0.00000 0.00000 
CYCD__51 CYCD__51     0 0        0.04371 -0.0009 0.00000 0.00000 
CYCD__52 CYCD__52     0 0        0.04371 -0.0009 0.00000 0.00000 
CYCHN_51 CYCHN_51     0 0        0.01821 -0.0000 0.00000 0.00000 
CYCKD_51 CYCKD_51     0 0        0.02927 -0.0000 0.00000 0.00000 
CYCKD_52 CYCKD_52     0 0        0.02927 -0.0000 0.00000 0.00000 
CYCTR_51 CYCTR_51     0 0        0.02331 0.01400 0.00000 0.00000 
CYDA1_51 CYDA1_51     0 0        0.02794 0.01823 0.00000 0.00000 
CYDA2_51 CYDA2_51     0 0        0.02794 0.01842 0.00000 0.00000 
CYDA2_52 CYDA2_52     0 0        0.02794 0.01883 0.00000 0.00000 
CYDCS_51 CYDCS_51     0 0        0.02796 0.01836 0.00000 0.00000 
CYDCS_52 CYDCS_52     0 0        0.02793 0.01832 0.00000 0.00000 
CYDOB_51 CYDOB_51     0 0        0.01725 0.08973 0.00000 0.00000 
CYDOB_52 CYDOB_52     0 0        0.01617 0.03873 0.00000 0.00000 
CYDOE_51 CYDOE_51     0 0        0.02857 0.17678 0.00000 0.00000 
CYDOE_52 CYDOE_52     0 0        0.02859 0.17676 0.00000 0.00000 
CYDST_51 CYDST_51     0 0        0.02732 0.02647 0.00000 0.00000 
CYDST_52 CYDST_52     0 0        0.02732 0.02647 0.00000 0.00000 
CYEJP_51 CYEJP_51     0 0        0.07915 -0.0000 0.00000 0.00000 
CYEJP_52 CYEJP_52     0 0        0.07915 -0.0000 0.00000 0.00000 
CYELU_51 CYELU_51     0 0        0.07939 -0.0000 0.00000 0.00000 
CYGRC_51 CYGRC_51     0 0        0.01823 -0.0000 0.00000 0.00000 
CYGRC_52 CYGRC_52     0 0        0.01821 -0.0000 0.00000 0.00000 
CYHAN_51 CYHAN_51     0 0        0.02646 0.05939 0.00000 0.00000 
CYHAN_52 CYHAN_52     0 0        0.02646 0.05939 0.00000 0.00000 
CYHSC_51 CYHSC_51     0 0        0.02557 0.07014 0.00000 0.00000 
CYHSC_52 CYHSC_52     0 0        0.02517 0.04594 0.00000 0.00000 
CYJAC_51 CYJAC_51     0 0        0.02831 0.09585 0.00000 0.00000 
CYJAC_52 CYJAC_52     0 0        0.02831 0.09585 0.00000 0.00000 
CYJIL_51 CYJIL_51     0 0        0.01553 0.01832 0.00000 0.00000 
CYJIR_51 CYJIR_51     0 0        0.05879 -0.0001 0.00000 0.00000 
CYKAR_51 CYKAR_51     0 0        0.02919 -0.0000 0.00000 0.00000 
CYKAR_52 CYKAR_52     0 0        0.02923 0.00003 0.00000 0.00000 
CYKHO_51 CYKHO_51     0 0        0.01621 0.03646 0.00000 0.00000 
CYLE__51 CYLE__51     0 0        -0.0110 -0.0007 0.00000 0.00000 
CYLOX_51 CYLOX_51     0 0        0.01519 0.00019 0.00000 0.00000 
CYLOX_52 CYLOX_52     0 0        0.01514 -0.0000 0.00000 0.00000 
CYMED_51 CYMED_51     0 0        0.04377 -0.0001 0.00000 0.00000 
CYMET_51 CYMET_51     0 0        0.01512 -0.0000 0.00000 0.00000 
CYNAC_51 CYNAC_51     0 0        0.17194 -0.3200 0.00000 0.00000 
CYNA__51 CYNA__51     0 0        -0.0057 0.00000 0.00000 0.00000 
CYNOS_51 CYNOS_51     0 0        0.06158 0.08672 0.00000 0.00000 
CYOLC_51 CYOLC_51     0 0        0.01828 -0.0000 0.00000 0.00000 
CYOLC_52 CYOLC_52     0 0        0.01827 -0.0000 0.00000 0.00000 
CYOLS_51 CYOLS_51     0 0        0.02466 0.01424 0.00000 0.00000 
CYOLS_52 CYOLS_52     0 0        0.02466 0.01423 0.00000 0.00000 
CYOPJ_51 CYOPJ_51     0 0        0.02347 0.07804 0.00000 0.00000 
CYOPJ_52 CYOPJ_52     0 0        0.02622 0.23910 0.00000 0.00000 
CYOS__51 CYOS__51     0 0        -0.0018 0.00002 0.00000 0.00000 
CYPVY_51 CYPVY_51     0 0        0.03882 0.00001 0.00000 0.00000 
CYPVY_52 CYPVY_52     0 0        0.03882 0.00001 0.00000 0.00000 
CYRIC_51 CYRIC_51     0 0        0.01820 -0.0000 0.00000 0.00000 
CYRIC_52 CYRIC_52     0 0        0.01818 -0.0000 0.00000 0.00000 
CYRIV_51 CYRIV_51     0 0        0.02725 -0.0000 0.00000 0.00000 
CYRIV_52 CYRIV_52     0 0        0.02726 -0.0000 0.00000 0.00000 
CYSDC_51 CYSDC_51     0 0        0.02699 0.02666 0.00000 0.00000 
CYSDC_52 CYSDC_52     0 0        0.02720 0.03968 0.00000 0.00000 
CYSKN_51 CYSKN_51     0 0        0.07939 -0.0000 0.00000 0.00000 
CYSKN_52 CYSKN_52     0 0        0.07943 -0.0001 0.00000 0.00000 
CYSTC_51 CYSTC_51     0 0        0.02789 0.17899 0.00000 0.00000 
CYSTC_52 CYSTC_52     0 0        0.02785 0.17901 0.00000 0.00000 
CYST__51 CYST__51     0 0        0.03167 -0.0000 0.00000 0.00000 
CYST__52 CYST__52     0 0        0.03166 -0.0001 0.00000 0.00000 
CYSVT_51 CYSVT_51     0 0        -0.1320 0.00035 0.00000 0.00000 
CYTRZ_51 CYTRZ_51     0 0        0.02825 0.09619 0.00000 0.00000 
CYTRZ_52 CYTRZ_52     0 0        0.02825 0.09619 0.00000 0.00000 
CYTUR_51 CYTUR_51     0 0        0.03488 0.04951 0.00000 0.00000 
CYTYC_52 CYTYC_52     0 0        0.02981 0.02621 0.00000 0.00000 
CYUST_51 CYUST_51     0 0        0.02293 -0.0000 0.00000 0.00000 
CYVER_51 CYVER_51     0 0        0.04374 -0.0004 0.00000 0.00000 
CYVSE_51 CYVSE_51     0 0        0.02925 -0.0000 0.00000 0.00000 
CZAMB_51 CZAMB_51     0 2 119.60 9.06301 -1.7700 0.00000 1.30071 0.00000 -40.320 
CZAMB_52 CZAMB_52     0 0        0.00000 0.00000 0.00000 0.00000 
CZAP__51 CZAP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CZAP__52 CZAP__52     0 0        7.47684 -4.1844 0.00000 0.00000 
CZATC_51 CZATC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CZATC_52 CZATC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CZATC_53 CZATC_53     0 2 117.30 9.10183 -2.2600 0.00000 0.36404 0.00000 -9.7400 
CZATR_51 CZATR_51     0 0        0.03183 -0.0000 0.00000 0.00000 
CZATR_52 CZATR_52     0 2 117.09 14.4217 2.00000 0.00000 1.70580 0.00000 -9.5200 
CZBB__51 CZBB__51     0 0        -0.0057 0.00021 0.00000 0.00000 
CZBB__52 CZBB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CZBIR_51 CZBIR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CZBIR_52 CZBIR_52     0 2 119.20 2.02965 -0.2800 0.00000 -0.7711 0.00000 -8.3800 
CZBR__51 CZBR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CZBR__52 CZBR__52     0 2 119.08 9.32447 -3.7600 0.00000 -7.0911 0.00000 -4.9100 
CZDA__51 CZDA__51     0 0        6.68508 3.99534 0.00000 0.00000 
CZDA__52 CZDA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CZDB1_51 CZDB1_51     0 0        0.00000 0.00000 0.00000 0.00000 
CZDB1_52 CZDB1_52     0 0        -0.0124 -0.0921 0.00000 0.00000 
CZDB2_51 CZDB2_51     0 0        0.00000 0.00000 0.00000 0.00000 
CZDB2_52 CZDB2_52     0 0        10.5876 1.34796 0.00000 0.00000 
CZDI__51 CZDI__51     0 0        0.06534 -0.7400 0.00000 0.00000 
CZDI__52 CZDI__52     0 0        0.00000 0.00000 0.00000 0.00000 
CZDO__51 CZDO__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -19.040 
CZDO__52 CZDO__52     0 2 119.80 4.07154 -3.1000 0.00000 0.41052 0.00000 -19.040 
CZET__51 CZET__51     0 0        0.00000 0.00000 0.00000 0.00000 
CZET__52 CZET__52     0 0        2.18818 -0.1400 0.00000 0.00000 
CZLIS_51 CZLIS_51     0 0        4.99523 1.65044 0.00000 0.00000 
CZLIS_52 CZLIS_52     0 0        0.00000 0.00000 0.00000 0.00000 
##ZDE
D1ABS_3  ABS     S1   0 0        13.8340 65.3367 0.00000 0.00000 
D1ABS_31 ABS     SQN  0 0        0.03406 -0.1704 0.00000 0.00000 
D1ADL_3  ADL     ES2  0 0        21.1349 -10.800 0.00000 0.00000 
D1AHA_2  AHA     DS1  0 0        0.03403 -0.0013 -348.80 36.3000 
D1AND_3  AND     ES1  0 0        25.1350 57.4345 0.00000 0.00000 
D1ASR_1  ASR     S1   0 0        0.03506 -0.0026 0.00000 0.00000 
D1ASR_11 ASR     XL1  0 0        0.03505 57.1980 0.00000 0.00000 
D1ASR_12 ASR     CS2  0 0        0.03506 -0.0026 0.00000 0.00000 
D1ASR_13 ASR     REV  0 0        0.03506 -0.0026 0.00000 0.00000 
D1ASR_14 ASR     TJE  0 0        0.03506 74.1974 0.00000 0.00000 
D1ASR_3  ASR     ES2  0 0        0.03518 -0.0106 0.00000 0.00000 
D1BBG_2  BBG     DS1  0 0        0.03494 117.295 0.00000 0.00000 
D1BBG_3  BBG     ES1  0 0        0.03462 75.3854 0.00000 0.00000 
D1BBR_3  BBR     ES1  0 0        0.03478 43.0784 -3.7000 10.2000 
D1BDK_3  BDK     ES1  0 0        14.0350 -32.702 0.00000 0.00000 
D1BDR_3  BDR     ES1  0 0        29.3352 -14.835 0.00000 0.00000 
D1BED_3  BED     SN   0 0        0.03456 95.1004 -13.800 -8.1000 
D1BIL_3  BIL     ES1  0 0        33.2348 70.0996 0.00000 0.00000 
D1BJH_3  BJH     ES1  0 0        34.6351 93.0996 0.00000 0.00000 
D1BLV_3  BLV     ES1  0 0        0.03430 77.2934 0.00000 0.00000 
D1BMS_1  BMS     BM00 0 0        0.03490 -0.0010 0.00000 0.00000 
D1DYB_3  DYB     SA   0 0        0.43503 -0.5016 0.00000 0.00000 
D1EDR_1  EDR     CS1  0 0        0.03515 -0.0043 0.00000 0.00000 
D1EDR_2  EDR     DS1  0 0        0.03519 158.495 0.00000 0.00000 
D1EDR_3  EDR     SV   0 0        0.03537 147.786 0.00000 0.00000 
D1ENB_3  ENB     EIDU 0 0        0.03448 38.7990 -112.90 -5.2000 
D1EST_3  EST     ET31 0 0        9.03533 -5.0088 0.00000 0.00000 
D1FER_1  FER     CS1  0 0        0.03490 225.900 0.00000 0.00000 
D1FER_3  FER     ES1  0 0        15.5349 99.2997 0.00000 0.00000 
D1FER_31 FER     FK2  0 0        0.03492 -0.0006 0.00000 0.00000 
D1FGD_1  FGD     CS1  0 0        0.03503 48.8890 0.00000 0.00000 
D1FGD_3  FGD     ES1  0 0        14.5351 47.3690 0.00000 0.00000 
D1FGV_3  FGV     WA1  0 0        62.9351 4.26894 0.00000 0.00000 
D1FOU_3  FOU     WA1  0 0        2.23499 -0.2005 0.00000 0.00000 
D1FRD_3  FRD     ES2  0 0        0.03473 -0.0004 -12.200 -4.3000 
D1FRT_3  FRT     ES1  0 0        -39.066 40.0012 0.00000 0.00000 
D1FVO_1  FVO     SFIK 0 0        0.00000 0.00000 0.00000 0.00000 
D1FVO_3  FVO     S22  0 0        0.03401 -0.1635 0.00000 0.00000 
D1FVO_31 FVO     S21  0 0        7.83508 -16.631 0.00000 0.00000 
D1GAT_1  GAT     GAT1 0 0        0.03514 -0.0024 0.00000 0.00000 
D1GAT_11 GAT     GAT2 0 0        0.03514 -0.0024 0.00000 0.00000 
D1GMO_3  GMO     ES1  0 0        12.5346 6.19905 0.00000 0.00000 
D1GNK_2  GNK     S1   0 0        0.03443 125.799 0.00000 0.00000 
D1GRP_3  GRP     S1   0 0        35.4352 -11.119 0.00000 0.00000 
D1GRP_31 GRP     ERYT 0 0        0.03519 -0.0186 0.00000 0.00000 
D1GST_1  GST     A1   0 0        0.03490 -0.0003 0.00000 0.00000 
D1GST_11 GST     GS00 0 0        0.00000 0.00000 0.00000 0.00000 
D1HAK_3  HAK     HAK1 0 0        0.03480 -0.0010 0.00000 0.00000 
D1HAL_3  HAL     TR3N 0 0        0.03495 -0.0009 0.00000 0.00000 
D1HAL_31 HAL     N42S 0 0        0.03495 -0.0009 0.00000 0.00000 
D1HASV3  HASV    ES1  0 0        43.8350 -25.302 0.00000 0.00000 
D1HAT_3  HAT     ES1  0 0        89.2353 -24.111 0.00000 0.00000 
D1HEP_3  HEP     ES1  0 0        0.00000 0.00000 0.00000 0.00000 
D1HESV3  HESV    WA1  0 2 164.90 0.03518 47.0000 41.8000 -10.009 41.8000 -89.000 20.0000 -28.000 
D1HIN_3  HIN     L41S 0 0        0.03495 -0.0009 0.00000 0.00000 
D1HIN_31 HIN     L42N 0 0        0.03495 -0.0009 0.00000 0.00000 
D1HJP_3  HJP     ES1  0 0        0.03423 -0.1786 -0.9000 -4.0000 
D1HLA_1  HLA     HL11 0 0        0.03509 -0.0038 0.00000 0.00000 
D1HLA_11 HLA     HL21 0 0        0.03509 -0.0036 0.00000 0.00000 
D1HNB_1  HNB     HN00 0 0        0.03490 98.5988 0.00000 0.00000 
D1HNB_3  HNB     ES2  0 0        4.03481 12.5989 0.00000 0.00000 
D1HOD_3  HOD     WA1  0 0        24.6353 -9.2305 0.00000 0.00000 
D1HQN_3  HQN     ES1  0 0        26.1351 -13.203 0.00000 0.00000 
D1HRA_3  HRA     ES1  0 0        0.03387 -0.0065 -150.30 17.1000 
D1HRB_3  HRB     S1   0 0        0.03358 -0.0140 -178.70 45.1000 
D1HRC_2  HRC     DS1  0 0        0.03442 -0.0056 -325.30 22.6000 
D1HSKV3  HSKV    ES1  0 0        34.2351 -10.903 0.00000 0.00000 
D1HVO_3  HVO     ES1  0 0        4.33492 -15.401 0.00000 0.00000 
D1HVV_3  HVV     ES2  0 0        15.7349 -4.7005 0.00000 0.00000 
D1IDU_1  IDU     S1   0 0        0.03475 68.1990 0.00000 0.00000 
D1IDU_3  IDU     SN   0 0        0.03464 96.8991 -52.900 1.90000 
D1IDU_31 IDU     E3   0 0        0.03464 -0.0010 0.00000 0.00000 
D1JLV_1  JLV     B1   0 0        0.03507 -0.0025 0.00000 0.00000 
D1JLV_3  JLV     JLV1 0 0        0.03521 -0.0181 0.00000 0.00000 
D1KAE_3  KAE     SN   0 0        0.03468 -0.0072 -62.800 -26.400 
D1KAG_1  KAG     KA00 0 0        0.03490 -0.0010 0.00000 0.00000 
D1KAG_3  KAG     S1   0 0        0.03468 -0.0014 0.00000 0.00000 
D1KAS_1  KAS     S1   0 2 414.30 0.03506 215.100 0.00000 -1006.2 
D1KAS_11 KAS     REV1 0 3 414.24 0.03506 0.00000 0.00000 497.985 
D1KAS_12 KAS     REV2 0 2 414.24 0.03506 0.00000 0.00000 497.950 
D1KAS_3  KAS     SA   0 0        -1.1658 108.921 0.00000 0.00000 
D1KAU_1  KAU     KA11 0 0        0.03507 -0.0047 0.00000 0.00000 
D1KAU_11 KAU     KA22 0 0        0.03506 -0.0044 0.00000 0.00000 
D1KBBV3  KBBV    SFIK 0 0        0.03458 -0.0014 -85.500 13.6000 
D1KIN_1  KIN     CS1  0 0        0.03507 -0.0067 0.00000 0.00000 
D1KIN_3  KIN     ES1  0 0        -0.2648 35.6822 0.00000 0.00000 
D1KKR_1  KKR     A1   0 0        0.03509 -0.0038 0.00000 0.00000 
D1KKR_11 KKR     A2   0 0        0.03509 -0.0037 0.00000 0.00000 
D1KLF_3  KLF     EWA1 0 0        0.03434 74.4014 -82.800 -2.6000 
D1KLY_3  KLY     KL50 0 0        0.03533 -0.0085 0.00000 0.00000 
D1KNA_3  KNA     ES1  0 0        57.3352 -33.217 0.00000 0.00000 
D1KSH_3  KSH     KS50 0 0        0.03358 -0.2131 0.00000 0.00000 
D1KSS_1  KSS     A1   0 0        0.03507 -0.0043 0.00000 0.00000 
D1KSS_11 KSS     A2   0 0        0.03506 -0.0041 0.00000 0.00000 
D1KTA_3  KTA     TANN 0 0        0.03501 -0.0008 0.00000 0.00000 
D1KTA_31 KTA     R22S 0 0        0.03501 -0.0008 0.00000 0.00000 
D1KTR_3  KTR     AL3N 0 0        0.03501 -0.0009 0.00000 0.00000 
D1KTR_31 KTR     KTA4 0 0        0.03501 -0.0009 0.00000 0.00000 
D1KVK_3  KVK     KV50 0 0        0.03539 -0.0009 0.00000 0.00000 
D1LAG_1  LAG     CS1  0 0        0.03509 375.598 0.00000 0.00000 
D1LAG_3  LAG     ES1  0 0        0.03517 48.6780 0.00000 0.00000 
D1LKR_3  LKR     ES1  0 0        0.03413 -0.0037 -56.700 0.60000 
D1LOL_3  LOL     ES2  0 0        77.6350 26.5995 0.00000 0.00000 
D1LYK_3  LYK     SN   0 0        0.73532 -0.3087 -46.700 -4.8000 
D1MAG_3  MAG     NORD 0 0        26.5344 -33.818 0.00000 0.00000 
D1MAL_1  MAL     CS1  0 0        0.03498 87.8981 0.00000 0.00000 
D1MAL_3  MAL     ES1  0 0        0.03505 -0.0038 -3.0000 -7.3000 
D1MES_3  MES     ES1  0 0        12.9350 -5.1021 0.00000 0.00000 
D1MKS_3  MKS     S2   0 2 165.23 0.03489 0.00000 -119.50 8.95128 0.00000 -380.00 110.000 -230.00 
D1MLP_3  MLP     ES1  0 0        6.33497 -2.2014 0.00000 0.00000 
D1MLU_3  MLU     ES1  0 0        21.0350 -7.7010 0.00000 0.00000 
D1MOSV3  MOSV    ES1  0 0        13.2349 -25.201 0.00000 0.00000 
D1NOR_3  NOR     S1   0 0        0.03442 66.6010 -4.7000 -13.200 
D1NSP_3  NSP     SA   0 0        10.3350 27.7989 0.00000 0.00000 
D1NVV_1  NVV     CS1  0 2 417.09 0.03490 0.00000 -67.300 -36.016 0.00000 -410.00 185.000 -290.00 
D1NVV_3  NVV     ES1  0 0        12.5349 76.1999 0.00000 0.00000 
D1OSQ_3  OSQ     ES1  0 0        7.23507 -12.731 0.00000 0.00000 
D1PZR_1  PZR     REV  0 0        0.03499 -0.0017 0.00000 0.00000 
D1PZR_11 PZR     ASR  0 0        0.03500 -0.0021 0.00000 0.00000 
D1QSG_1  QSG     A1   0 0        0.03507 -0.0025 0.00000 0.00000 
D1QSG_3  QSG     QSG1 0 0        0.03524 -0.0163 0.00000 0.00000 
D1RAK_3  RAK     RAK  0 0        0.03509 -0.0025 0.00000 0.00000 
D1RAM_3  RAM     ES1  0 0        0.03462 -0.0016 -18.200 -6.7000 
D1REF_1  REF     PZ11 0 0        0.03498 -0.0017 0.00000 0.00000 
D1REF_11 REF     PZ21 0 0        0.03499 -0.0020 0.00000 0.00000 
D1REV_1  REV     S1   0 0        0.03515 151.497 0.00000 0.00000 
D1REV_11 REV     ASR  0 0        0.03515 -0.0026 0.00000 0.00000 
D1REV_13 REV     KAS1 0 0        0.03515 -0.0025 0.00000 0.00000 
D1REV_14 REV     KAS2 0 0        0.03515 -0.0025 0.00000 0.00000 
D1REV_15 REV     TJE  0 0        0.03515 -0.0026 0.00000 0.00000 
D1RIB_3  RIB     WA1  0 0        9.33518 75.4451 0.00000 0.00000 
D1ROV_1  ROV     GA11 0 0        0.03514 -0.0024 0.00000 0.00000 
D1ROV_11 ROV     GA21 0 0        0.03514 -0.0024 0.00000 0.00000 
D1RSL_3  RSL     WA1  0 0        0.03472 68.7003 -7.2000 -10.600 
D1RYT_3  RYT     ES1  0 0        39.6352 23.5794 0.00000 0.00000 
D1SBA_3  SBA     ES2  0 0        24.8351 -27.903 0.00000 0.00000 
D1SFE_3  SFE     SE1  0 0        5.23502 0.49727 0.00000 0.00000 
D1SHE_3  SHE     SV   0 0        41.4335 92.4508 0.00000 0.00000 
D1SIN_3  SIN     EWA1 0 0        1.63465 68.0005 0.00000 0.00000 
D1SKA_3  SKA     SFIK 0 0        6.73493 -0.9007 0.00000 0.00000 
D1SKH_1  SKH     SK00 0 0        0.00000 0.00000 0.00000 0.00000 
D1SKH_11 SKH     SK03 0 0        0.03490 -0.0003 0.00000 0.00000 
D1SQN_3  SQN     ZBR  0 0        10.8336 16.6882 0.00000 0.00000 
D1STR_3  STR     ESKQ 0 0        5.93466 74.3992 0.00000 0.00000 
D1STR_31 STR     EM44 0 0        0.03467 -0.0009 0.00000 0.00000 
D1STSV3  STSV    ESN  0 0        0.03405 106.195 -56.500 -29.800 
D1SVB_3  SVB     S1   0 0        15.1347 -2.6939 0.00000 0.00000 
D1SVGV3  SVGV    STSV 0 0        0.03384 39.1951 -153.20 2.70000 
D1SVS_1  SVS     SFIK 0 2 415.58 0.03511 0.00000 -2.0000 -35.836 0.00000 -440.00 110.000 -330.00 
D1SVS_3  SVS     WA1  0 0        1.53517 0.37860 0.00000 0.00000 
D1TAN_3  TAN     ES1  0 0        24.0350 -13.801 0.00000 0.00000 
D1TEB_1  TEB     TE00 0 0        0.03490 -0.0012 0.00000 0.00000 
D1TEB_3  TEB     A2   0 0        0.03482 -0.0011 0.00000 0.00000 
D1THQ_3  THQ     S1   0 0        0.03470 38.2986 -23.300 -17.900 
D1THY_3  THY     ES1  0 0        11.9352 -14.511 0.00000 0.00000 
D1TJE_1  TJE     CS1  0 0        0.03491 160.199 0.00000 0.00000 
D1TJE_11 TJE     ASR  0 0        0.03491 -0.0012 0.00000 0.00000 
D1TJE_13 TJE     REV  0 0        0.03491 -0.0012 0.00000 0.00000 
D1TJE_3  TJE     S11  0 2 163.86 0.03491 0.00001 -4.8000 -19.308                 30.0000 -160.00 
D1TJE_32 TJE     ES1  0 0        -0.3650 73.5995 0.00000 0.00000 
D1TNK_3  TNK     TNK1 0 0        0.03518 -0.0207 0.00000 0.00000 
D1TRI_1  TRI     CS1  0 0        0.03490 138.899 0.00000 0.00000 
D1TRI_2  TRI     DS1  0 0        0.03488 143.899 0.00000 0.00000 
D1TRI_3  TRI     ES1  0 0        0.03494 38.0991 0.00000 0.00000 
D1TSV_3  TSV     TSV1 0 0        0.03518 -0.0213 0.00000 0.00000 
D1TUP_3  TUP     WA1  0 0        24.3352 -4.5213 0.00000 0.00000 
D1UWN_3  UWN     SS1  0 2 166.64 0.02184 -0.7697 23.1000 -23.599 100.000 -100.00 5.00000 -23.600 
D1VER_1  VER     REF1 0 0        0.03492 -0.0013 0.00000 0.00000 
D1VER_11 VER     REF2 0 0        0.03492 -0.0013 0.00000 0.00000 
D1VHA_1  VHA     CS1  0 0        0.03490 87.6000 0.00000 0.00000 
D1VHA_12 VHA     FER  0 0        0.03490 -0.0000 0.00000 0.00000 
D1VHA_13 VHA     NVV  0 0        0.03490 -0.0000 0.00000 0.00000 
D1VHA_3  VHA     ES1  0 2 164.06 0.03493 0.00000 3.60000 -29.275                 36.0000 -100.00 
D1VID_3  VID     N    0 0        4.63420 27.7966 0.00000 0.00000 
D1VIL_3  VIL     ES1  0 0        6.03460 -12.700 0.00000 0.00000 
D1VIU_1  VIU     VE22 0 0        0.03492 -0.0013 0.00000 0.00000 
D1VIU_11 VIU     VE11 0 0        0.03492 -0.0013 0.00000 0.00000 
D1VKE_3  VKE     VK50 0 2 165.20 0.03541 0.00000 26.6000 -15.451 26.6000 -400.00 155.000 -245.00 
D1ZBQ_3  ZBQ     ES2  0 0        36.3349 50.8999 0.00000 0.00000 
D1ZSP_3  ZSP     ES1  0 0        9.33501 47.9982 0.00000 0.00000 
D200AP21 09           0 0        0.00000 0.00000 0.00000 0.00000 
D200LC11 2            0 0        0.00000 0.00000 0.00000 0.00000 
D200LD11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D2AHM 21              0 0        -0.0070 0.11501 0.00000 0.00000 
D2AHM 22              0 0        -0.0070 0.11501 0.20456 45.4586 
D2AHM 23              0 0        -0.0070 0.11501 0.06804 39.3875 
D2AHM 51 AHM          0 0        -22.140 -26.202 0.00000 0.00000 
D2AHM 52 AHM          0 0        27.8099 -48.747 0.00000 0.00000 
D2AHM 53 AHM          0 0        -2.2101 -34.519 0.00000 0.00000 
D2ALFS11              0 0        0.00319 -0.0135 0.00000 0.00000 
D2ALFS12              0 0        0.00319 -0.0135 0.00000 0.00000 
D2ALFS13              0 0        0.00319 -0.0135 0.00000 0.00000 
D2ALFS53              0 0        -108.40 -32.889 0.00000 0.00000 
D2ALFS54              0 0        -74.221 -24.888 0.00000 0.00000 
D2ALFS57 Alfstedt     0 0        0.01043 -0.0388 0.00000 0.00000 
D2ALFS58 Alfstedt_neu 0 0        0.01043 -0.0388 0.00000 0.00000 
D2ALFS59 Alfstedt     0 0        0.00000 0.00000 0.00000 0.00000 
D2ALGE11 ALGE         0 0        0.01545 -0.0893 0.00000 0.00000 
D2ALGE52 ALGE         0 0        17.1119 -18.372 0.00000 0.00000 
D2ALGE54              0 0        22.4647 -32.934 0.00000 0.00000 
D2AS  11              0 0        0.00938 0.05991 0.00000 0.00000 
D2AS  12              0 0        0.00938 0.05991 0.00000 0.00000 
D2AS  51              0 0        49.7010 -22.880 0.00000 0.00000 
D2AS  52              0 0        46.7807 -27.585 0.00000 0.00000 
D2ASSL11              0 0        15.4138 7.57743 0.00000 0.00000 
D2ASSL51 ASSL         0 0        27.0257 -22.180 0.00000 0.00000 
D2ASSL52 ASSL         0 0        26.2721 -21.132 0.00000 0.00000 
D2AUDO21              0 0        0.01170 -0.0036 0.00000 0.00000 
D2AUDO22              0 0        0.01170 -0.0036 0.00000 0.00000 
D2AUDO51              0 0        -42.034 -33.244 0.00000 0.00000 
D2AUDO52              0 0        -41.222 -34.166 0.12748 93.7352 
D2AUDS11 AUDS         0 0        0.01173 -0.0033 0.17105 119.685 
D2AUDS14 AUDS         0 0        0.01173 -0.0033 0.00000 0.00000 
D2AUDS21 AUDS         0 0        0.02339 -0.0072 0.00000 0.00000 
D2AUDS23 AUDS         0 0        0.02339 -0.0072 0.00000 0.00000 
D2AUDS51 AUDS         0 0        0.02255 -0.0097 0.00000 0.00000 
D2AUDS59 AUDS         0 0        0.02255 -0.0097 0.00000 0.00000 
D2BA-N51              0 0        58.2271 -19.125 0.00000 0.00000 
D2BA-N52              0 0        33.4334 -12.044 0.00000 0.00000 
D2BDOR11              0 0        0.00000 0.00000 0.00000 0.00000 
D2BDOR21              0 0        4.59713 -0.8340 0.00000 0.00000 
D2BECH11              0 0        0.11457 -0.0092 0.00000 0.00000 
D2BECH12              0 0        0.00000 -0.0092 0.00000 0.00000 
D2BECH13              0 0        0.00000 -0.0092 0.00000 0.00000 
D2BECH21              0 0        0.00757 -0.0155 0.00000 0.00000 
D2BECH22              0 0        0.00757 -0.0155 0.00000 0.00000 
D2BECH51              0 0        27.4700 -28.889 0.00000 0.00000 
D2BEHS11              0 0        21.1005 -15.961 0.00000 0.00000 
D2BEHS12              0 0        0.00000 0.00000 0.00000 0.00000 
D2BEHS51              0 0        26.9321 -16.224 0.00000 0.00000 
D2BEHS52              0 0        61.6930 1.86776 0.00000 0.00000 
D2BLOC21              0 0        13.7384 -75.770 0.00000 0.00000 
D2BORK11              0 0        0.00406 0.00447 0.00000 0.00000 
D2BORK12              0 0        0.00406 0.00447 0.00000 0.00000 
D2BORK13              0 0        0.00406 0.00447 0.41947 63.0770 3.10932 0.10932 458.986 -227.35 
D2BORK51              0 0        221.675 -39.140 0.16909 99.4668 
D2BORK52              0 0        55.9710 -12.829 0.00000 0.00000 
D2BRAN22 BRAN T211    0 0        0.01474 -0.1029 0.00000 0.00000 
D2BRAN23 BRAN T212    0 0        0.01499 -0.0974 0.00000 0.00000 
D2BRAN51              0 0        11.0058 -9.2263 0.00000 0.00000 
D2BRAN52 BRAN         0 0        52.6774 -2.5186 0.00000 0.00000 
D2BRAN54              0 0        35.2118 -0.5374 0.00000 0.00000 
D2BRFW12              0 0        0.02487 0.18070 0.32818 230.300 
D2BRFW51              0 0        52.9794 6.26100 0.00000 0.00000 
D2BRFW52              0 0        69.9922 7.66335 0.00000 0.00000 
D2BRUN11 BRUN         0 0        0.00720 -0.0014 0.00000 0.00000 
D2BRUN12 BRUN         0 0        0.00720 -0.0014 0.00000 0.00000 
D2BRUN13 BRUN         0 0        0.00720 -0.0014 0.00000 0.00000 
D2BRUN21 BRUN         0 0        0.02100 -0.0118 0.00000 0.00000 
D2BRUN51              0 0        8.85807 -1.3780 0.00000 0.00000 
D2BRUN59 BRUN         0 0        0.02143 -0.0034 0.00000 0.00000 
D2BUKD8A BUTTEL_HWIN2 0 0        0.01058 -0.0000 0.00000 0.00000 
D2BUKD8B BUTTEL_HWIN2 0 2 329.84 0.01058 -0.0000 -447.56 1.32663 11.0000 -702.00 420.000 -340.00 
D2BUKE2A BUTTEL_HWIN1 0 0        0.01058 -0.0000 0.00000 0.00000 
D2BUKE2B BUTTEL_HWIN1 0 2 252.76 0.01058 -0.0000 -366.66 30.5553 20.0000 -583.00 360.000 -269.35 
D2BUKZ8A BUTTEL_SWIN1 0 0        0.01058 0.00000 0.00000 0.00000 
D2BUKZ8B BUTTEL_SWIN1 0 2 345.71 0.01058 0.00000 -597.71 121.119 15.0000 -874.00 500.000 -385.06 
D2BUTL11              0 0        0.01059 -0.0014 0.00000 0.00000 
D2BUTL12              0 0        0.01059 -0.0014 0.00000 0.00000 
D2CLPO23 CLPO         0 0        0.00898 -0.0625 0.00000 0.00000 
D2CLPO24 CLPO         0 0        0.00904 -0.0620 0.00000 0.00000 
D2CLPO51              0 0        3.57335 -29.247 0.00000 0.00000 
D2CLPO52              0 0        -8.4827 -30.023 0.00000 0.00000 
D2CONN11              0 0        0.00456 -0.0309 0.00000 0.00000 
D2CONN12              0 0        0.00456 -0.0309 0.00000 0.00000 
D2CONN21              0 0        0.00465 -0.0299 0.00000 0.00000 
D2CONN22 CONN         0 0        0.00465 -0.0299 0.00000 0.00000 
D2CONN52 CONN         0 0        -37.253 -23.905 0.00000 0.00000 
D2CONN53 CONN         0 0        -24.125 -30.837 0.00000 0.00000 
D2CONN57 CONNEFORDE   0 0        0.00929 -0.0609 0.00000 0.00000 
D2CONN58 CONNEFORDE   0 0        0.00929 -0.0609 0.00000 0.00000 
D2CONO11              0 0        0.00304 -0.0206 0.00000 0.00000 
D2CONO12              0 0        0.00304 -0.0206 0.16111 116.961 
D2CONO13 CONNEFORDE O 0 0        0.00304 -0.0206 0.00000 0.00000 
D2CONO28 CONO         0 0        0.00930 -0.0599 0.00000 0.00000 
D2CONO29 CON0         0 0        0.00930 -0.0599 0.00000 0.00000 
D2CONO59 CONOT411     0 0        0.00929 -0.0608 0.00000 0.00000 
D2DIEL11 DIEL         0 0        0.00867 -0.0849 0.00000 0.00000 
D2DIEL12 DIEL         0 0        0.00867 -0.0849 0.00000 0.00000 
D2DIEL13              0 0        0.00278 -0.0343 0.00000 0.00000 
D2DIEL14              0 0        0.00278 -0.0343 0.00000 0.00000 
D2DIEL15              0 0        0.00278 -0.0343 0.00000 0.00000 
D2DIEL51              0 0        -55.468 1.18484 0.00000 0.00000 
D2DIKE21              0 0        0.00474 0.00000 0.00000 0.00000 
D2DIKE2A DIEL_BORWIN1 0 2 196.49 0.00474 0.00000 -305.88 4.19767 22.0000 -400.00 150.000 -200.00 
D2DIKW11              0 0        0.00723 -0.0702 0.15998 117.131 
D2DIKW12              0 0        0.00391 -0.0715 0.00000 0.00000 
D2DIKW13              0 0        0.00391 -0.0715 0.15990 117.068 
D2DIKW14              0 0        0.00723 -0.0701 0.00000 0.00000 
D2DIKZ8A DIEL_BW2     0 0        0.00481 -0.0000 0.00000 0.00000 
D2DIKZ8B DIEL_BWIN2   0 2 308.77 0.00481 -0.0000 -733.80 -43.633 28.0000 -803.00 402.553 -318.00 
D2DILL11              0 0        0.00703 0.06754 0.00000 0.00000 
D2DILL51              0 0        99.8351 42.2502 0.00000 0.00000 
D2DIPP12              0 0        0.01434 0.05825 0.19358 114.997 
D2DIPP52              0 0        97.6084 -21.387 0.12083 61.2903 
D2DIPP59 DIPPT412     0 0        0.01472 0.05572 0.00000 0.00000 
D2DOEH21 DOEH         0 0        0.01684 0.11519 0.00000 0.00000 
D2DOEH22 DOERNIGHEIM  0 0        0.01684 0.11517 0.00000 0.00000 
D2DOEH24 DOEH         0 0        0.01684 0.11515 0.00000 0.00000 
D2DOEH25 DOERNIGHEIM  0 0        0.01684 0.11512 0.00000 0.00000 
D2DOEH27              0 0        0.01684 0.11516 0.00000 0.00000 
D2DOEH51 DOEH         0 0        0.01595 0.10487 0.00000 0.00000 
D2DOEH53 DOEH         0 0        66.9242 -48.920 0.00000 0.00000 
D2DOEH54 DOERNIGHEIM  0 0        0.01676 0.10801 0.00000 0.00000 
D2DOEH55 DOERNIGHEIM  0 0        0.01676 0.10799 0.00000 0.00000 
D2DOEW11 DOEW         0 0        0.00130 -0.0277 0.00000 0.00000 
D2DOEW14 DOEW         0 0        0.00130 -0.0277 0.00000 0.00000 
D2DOEW17 DOEW         0 0        0.00130 -0.0277 0.00000 0.00000 
D2DOLL12              0 0        0.00334 -0.0105 0.00000 0.00000 
D2DOLL13              0 0        0.00334 -0.0105 0.00000 0.00000 
D2DOLL1U              0 0        0.00334 -0.0105 0.00000 0.00000 
D2DOLL51              0 0        -15.900 -21.228 0.00000 0.00000 
D2DOLL52              0 0        -49.295 32.7070 0.00000 0.00000 
D2DORT59 DORTELWEIL   0 0        0.01597 0.08257 0.00000 0.00000 
D2DWKD1A DOEW_DOLWIN3 0 0        0.00233 0.00000 0.00000 0.00000 
D2DWKD1B DOEW_DOLWIN3 0 2 429.46 0.00233 0.00000 -611.18 -24.829 10.0000 -850.00 291.000 -352.00 
D2DWKE1A DOEW_DOLWIN1 0 0        0.00227 0.00000 0.00000 0.00000 
D2DWKE1B DOEW_DOLWIN1 0 2 385.61 0.00227 0.00000 -496.49 31.4815 18.0000 -767.00 261.000 -296.00 
D2DWKZ1A DOEW_DOLWIN2 0 0        0.00239 0.00000 0.00000 0.00000 
D2DWKZ1B DOEW_DOLWIN2 0 2 406.59 0.00239 0.00000 -637.29 44.4212 12.0000 -878.00 291.000 -352.00 
D2EICK11              0 0        0.00771 -0.0149 0.00000 0.00000 
D2EICK12              0 0        0.00771 -0.0149 0.24170 115.692 
D2EICK51              0 0        38.4538 -28.123 0.00000 0.00000 
D2EICK52              0 0        0.00000 0.00000 0.00000 0.00000 
D2EICK53              0 0        51.4194 -25.167 0.00000 0.00000 
D2EICK54              0 0        35.7106 -31.362 0.00000 0.00000 
D2ELSE11              0 0        0.00716 -0.0104 0.00000 0.00000 
D2ELSE12              0 0        0.00716 -0.0104 0.00000 0.00000 
D2ELSE51 ELSE         0 0        51.1076 -7.1059 0.00000 0.00000 
D2ELSE52 ELSE         0 0        46.1815 0.13322 0.00000 0.00000 
D2ELT 12              0 0        0.02473 0.20564 0.16819 114.810 
D2ELT 51 ELT          0 0        7.98951 3.07177 0.00000 0.00000 
D2ELT 52 ELT          0 0        53.6051 -16.712 0.00000 0.00000 
D2ELWE11              0 0        0.00276 -0.0193 0.00000 0.00000 
D2ELWE12              0 0        0.00276 -0.0193 0.00000 0.00000 
D2ELWE13              0 0        0.00276 -0.0193 0.00000 0.00000 
D2EMDB51              0 0        -85.838 0.82235 0.00000 0.00000 
D2EMDB52              0 0        -56.361 -4.9292 0.00000 0.00000 
D2EMDE21 EMDE         0 0        0.00963 -0.0433 0.26724 1.31957 0.26724 0.26722 1.33483 1.31957 
D2EMOS12 EMOS         0 0        0.00481 -0.0217 0.00000 0.00000 
D2EMOS14              0 0        0.00481 -0.0217 0.00000 0.00000 
D2EMOS28 EMDEN OST    0 0        0.00963 -0.0433 0.00000 0.00000 
D2EMOS29 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000 
D2EMOS58 EMDEN OST SW 0 0        0.00969 -0.0566 0.00000 0.00000 
D2EMOS59 EMDEN OST    0 0        0.00969 -0.0564 0.00000 0.00000 
D2EOKE8A EMOS_BORWIN3 0 0        0.00525 -0.0000 0.00000 0.00000 
D2EOKE8B EMOS_BORWIN3 0 2 338.39 0.00525 -0.0000 -721.63 39.5477 16.0000 -850.00 500.000 -352.00 
D2EOKZ8A EMOS_DOLWIN6 0 2 335.03 0.00980 0.00001 -218.20 274.800 16.0000 -330.00 330.000 -330.00 
D2EORI39 Emos Riffgat 0 0        0.00994 -0.0162 0.00000 0.00000 
D2ERZH11              0 0        0.01600 -0.1057 0.00000 0.00000 
D2ERZH12              0 0        0.01600 -0.1057 0.00000 0.00000 
D2ERZH21 ERZH         0 0        0.01669 -0.0004 0.00000 0.00000 
D2ERZH22 ERZH         0 0        0.01682 -0.0003 0.00000 0.00000 
D2ERZH25 ERZH         0 0        0.01669 -0.0002 0.00000 0.00000 
D2ERZH26 ERZH         0 0        0.01682 -0.0002 0.00000 0.00000 
D2ETZ 11 ETZENRICHT   0 0        0.02576 0.81961 0.24637 112.842 
D2ETZ 12 ETZENRICHT   0 0        0.02576 0.81961 0.15443 112.791 
D2ETZ 51 ETZ          0 0        56.0751 -39.486 0.00000 0.00000 
D2ETZ 52              0 0        28.0375 -19.743 0.00000 0.00000 
D2ETZ 53              0 0        28.0375 -19.743 0.11022 105.478 
D2ETZ 5U              0 0        0.06328 1.67308 0.00000 0.00000 
D2FARG11              0 0        0.00426 -0.0277 0.00000 0.00000 
D2FARG12              0 0        0.00426 -0.0277 0.00000 0.00000 
D2FARG51 FARGE        0 0        -27.757 -26.084 0.00000 0.00000 
D2FARG52 FARGE        0 0        -13.105 -12.694 0.00000 0.00000 
D2FARG59 FARGE        0 0        0.01007 -0.0451 0.00000 0.00000 
D2FEDD11 Fedderwarden 0 0        0.00305 -0.0207 0.16076 116.702 
D2FEDD12 Fedderwarden 0 0        0.00305 -0.0207 0.00000 0.00000 
D2FEDD13 Fedderwarden 0 0        0.00305 -0.0207 0.16406 116.699 
D2FEDD21 Fedderwarden 0 0        0.00467 -0.0303 0.00000 0.00000 
D2FEDD23 Fedderwarden 0 0        0.00467 -0.0303 0.00000 0.00000 
D2FG  12 FG           0 0        116.910 -1.1550 0.00000 0.00000 
D2FG  13 FG           0 0        57.8957 10.1999 0.00000 0.00000 
D2FG  19 FG           0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAM51 FRAM         0 0        0.01928 0.08300 0.00000 0.00000 
D2FRAM52 FRAM         0 0        38.8359 -11.337 0.00000 0.00000 
D2FRAM53 FRAM         0 0        38.8359 -11.337 0.00000 0.00000 
D2FRAM54 FRAM         0 0        0.01793 0.11233 0.00000 0.00000 
D2FRAM55              0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAM56              0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAM57 FRAM         0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAM58 FRAM         0 0        0.01794 0.11231 0.00000 0.00000 
D2FRAM59 FRAM         0 0        0.01794 0.11231 0.00000 0.00000 
D2FRAN21              0 0        0.01688 0.11485 0.00000 0.00000 
D2FRAN22 FRAN         0 0        0.01688 0.11484 0.00000 0.00000 
D2FRAN52              0 0        77.0206 -30.843 0.00000 0.00000 
D2FRSW11 FRSW         0 0        0.00918 0.04143 0.00000 0.00000 
D2FRSW12 FRSW         0 0        0.00918 0.04143 0.00000 0.00000 
D2FRSW51              0 0        91.9734 -0.9842 0.00000 0.00000 
D2FRSW54              0 0        93.9784 -5.5813 0.00000 0.00000 
D2FRSW58              0 0        0.00000 0.00000 0.00000 0.00000 
D2GANK11              0 0        0.00236 -0.0215 0.00000 0.00000 
D2GANK12              0 0        0.00236 -0.0215 0.17399 119.442 
D2GANK13              0 0        0.00236 -0.0215 0.00000 0.00000 
D2GANK51              0 0        -9.1257 -22.843 0.00000 0.00000 
D2GEB 51 Gebersdorf   0 0        91.6337 -34.524 0.00000 0.00000 
D2GEB 52 Gebersdorf   0 0        101.749 -16.154 0.00000 0.00000 
D2GIEN11              0 0        0.00333 0.02087 0.15365 116.406 
D2GIEN12              0 0        0.00333 0.02087 0.00000 0.00000 
D2GIEN13              0 0        0.00333 0.02087 0.00000 0.00000 
D2GIEN52              0 0        0.00974 0.05994 0.00000 0.00000 
D2GIEN56 GIEN         0 0        35.3283 -16.387 0.00000 0.00000 
D2GIEN59 GIEN         0 0        78.1954 23.2614 0.00000 0.00000 
D2GKRO11 GKRO         0 0        0.00544 0.03175 0.00000 0.00000 
D2GKRO12 GKRO         0 0        0.00544 0.03175 0.17184 120.237 
D2GKRO1C GKRO STAU 5  0 0        0.00544 0.03175 0.23043 1.08186 0.23043 0.23043 1.08252 1.08186 
D2GKRO21 GKRO         0 0        0.00840 0.05798 0.00000 0.00000 
D2GKRO22 GKRO         0 0        0.00840 0.05798 0.00000 0.00000 
D2GKRO51              0 0        19.9435 4.27857 0.00000 0.00000 
D2GKRO52              0 0        34.6424 -0.4675 0.00000 0.00000 
D2GLEI21 GLEI         0 0        0.00745 -0.0493 0.00000 0.00000 
D2GLEI22 GLEI         0 0        0.00745 -0.0493 0.00000 0.00000 
D2GLEI52 GLEI         0 0        0.19201 -22.612 0.00000 0.00000 
D2GLEI54              0 0        69.4922 -29.376 0.00000 0.00000 
D2GODE21 GODE         0 0        0.01603 -0.0311 0.00000 0.00000 
D2GODE51 GODE         0 0        28.1534 -12.281 0.00000 0.00000 
D2GODE52 GODE         0 0        34.8006 -12.423 0.00000 0.00000 
D2GOET21              0 0        0.00667 -0.0272 0.00000 0.00000 
D2GOET22              0 0        0.00667 -0.0272 0.00000 0.00000 
D2GOET51              0 0        19.0775 -34.375 0.00000 0.00000 
D2GOET52 GOET         0 0        19.2322 -34.529 0.00000 0.00000 
D2GR  11 GR           0 0        0.01250 0.09101 0.19387 115.171 
D2GR  13              0 0        0.01250 0.09101 0.19387 115.171 
D2GROH11 GROH         0 0        0.00718 -0.0299 0.19563 116.213 
D2GROH12 GROH         0 0        0.00718 -0.0299 0.00000 0.00000 
D2GROH51 GROH         0 0        32.5409 -71.593 0.00000 0.00000 
D2GROH52 GROH         0 0        32.3763 -71.548 0.00000 0.00000 
D2HALL21 HALL         0 0        30.9890 -3.9035 0.00000 0.00000 
D2HAMN21              0 0        0.01015 -0.0097 0.00000 0.00000 
D2HAMN22              0 0        0.01015 -0.0097 0.00000 0.00000 
D2HAMN52              0 0        10.3892 -40.016 0.00000 0.00000 
D2HAND11              0 0        0.00909 -0.0010 0.00000 0.00000 
D2HAND12              0 0        0.01473 -0.0016 0.00000 0.00000 
D2HAND14              0 0        0.01473 -0.0016 0.00000 0.00000 
D2HAND15              0 0        0.00909 -0.0010 0.00000 0.00000 
D2HAND52              0 0        -103.23 -4.1464 0.00000 0.00000 
D2HAND53              0 0        -66.051 -16.113 0.00000 0.00000 
D2HAND54              0 0        -66.300 -15.868 0.00000 0.00000 
D2HAND55              0 0        -249.92 33.9101 0.00000 0.00000 
D2HANW21 HANW         0 0        0.01460 -0.0591 0.00000 0.00000 
D2HANW22 HANW         0 0        0.01460 -0.0592 0.00000 0.00000 
D2HANW51              0 0        40.2486 -60.199 0.00000 0.00000 
D2HANW52              0 0        22.6958 -45.273 0.00000 0.00000 
D2HARD11 HARD         0 0        0.01582 -0.1035 0.15446 114.551 
D2HARD52 HARD         0 0        26.0544 -17.775 0.12817 42.2583 
D2HARD54              0 0        40.4593 -31.943 0.00000 0.00000 
D2HARD55 HARD         0 0        24.2411 -5.4283 0.00000 0.00000 
D2HATT11 HATTORF      0 0        0.01262 -0.1812 0.00000 0.00000 
D2HATT12              0 0        0.01262 -0.1812 0.00000 0.00000 
D2HATT51              0 0        -14.966 -30.856 0.00000 0.00000 
D2HATT52              0 0        -14.966 -30.856 0.15410 90.6494 
D2HEIW11              0 0        0.00719 -0.0014 0.00000 0.00000 
D2HEIW12              0 0        0.00719 -0.0014 0.00000 0.00000 
D2HEIW13              0 0        0.00719 -0.0014 0.00000 0.00000 
D2HEIW51              0 0        -181.90 -14.843 0.00000 0.00000 
D2HEIW52              0 0        -100.10 4.47836 0.00000 0.00000 
D2HEIW53              0 0        -181.89 -14.843 0.00000 0.00000 
D2HELM11 HELM         0 0        0.00502 -0.1162 0.00000 0.00000 
D2HELM12 HELM         0 0        0.00502 -0.1162 0.00000 0.00000 
D2HELM19 HELM         0 0        0.00000 0.00000 0.00000 0.00000 
D2HELM52              0 0        80.9063 -34.874 0.00000 0.00000 
D2HELM53              0 0        -28.787 -1.7567 0.14825 90.3981 
D2HEYD11 HEYDEN       0 0        0.01498 -0.0441 0.00000 0.00000 
D2HUNT21 HUNT         0 0        0.00513 -0.0276 0.00000 0.00000 
D2HUNT22 HUNT         0 0        0.00000 0.00000 0.00000 0.00000 
D2HUNT2A HUNT Gen     0 0        0.00513 -0.0276 0.17190 1.02676 0.17190 0.17190 1.02676 1.01725 
D2HUSN11              0 0        0.00721 -0.0013 0.00000 0.00000 
D2HUSN12              0 0        0.00721 -0.0013 0.15943 115.386 
D2HUSN13              0 0        0.00721 -0.0013 0.00000 0.00000 
D2HUSN51              0 0        -170.69 6.21638 0.00000 0.00000 
D2HUSN53              0 0        -201.82 11.7920 0.00000 0.00000 
D2HWBC19 HERRENWYK    0 0        0.02136 -0.0224 0.19790 -178.11 
D2HWKR1D HWBC         0 0        0.02136 -0.0224 -464.48 214.329 640.000 -620.00 
D2HWYK11 HWYK         0 0        0.02136 -0.0224 0.00000 0.00000 
D2HWYK52              0 0        7.22529 -0.6514 0.00000 0.00000 
D2IN  21              0 0        0.00211 0.08788 0.00000 0.00000 
D2IN  22              0 0        0.00211 0.08788 0.00000 0.00000 
D2IN  2A INGOLSTADTG1 0 0        0.00211 0.08788 3.08606 0.43648 3.08606 0.00007 0.43648 0.00270 
D2IN  2B INGOLSTADTG2 0 0        0.00211 0.08788 2.41938 0.43648 2.41938 0.00003 0.43648 0.00195 
D2IN  51 IN           0 0        59.6625 -46.601 0.00000 0.00000 
D2IN  52 IN           0 0        68.8800 -56.973 0.00000 0.00000 
D2INHA21              0 0        18.7998 6.93869 0.00000 0.00000 
D2IRS 11              0 0        0.00817 0.05876 0.00000 0.00000 
D2IRS 12              0 0        0.00817 0.05876 0.00000 0.00000 
D2IRS 1C IRSCHING 5GT 0 0        0.00817 0.05876 0.00000 0.34419                 0.34419 -0.0005 
D2IRS 1F IRSCHING G6  0 0        0.00817 0.05876 0.18050 0.17209 0.18050 0.18050 0.51690 0.17209 
D2IRS 29 IRS          0 0        0.03646 0.30428 0.00000 0.00000 
D2IRS 51 IRS          0 0        67.7186 -17.685 0.00000 0.00000 
D2IRS 52 IRS          0 0        63.2131 -17.920 0.00000 0.00000 
D2IS  11 Isar         0 0        0.00000 0.00000 0.00000 0.00000 
D2ITZW21              0 0        0.01038 -0.0073 0.00000 0.00000 
D2ITZW22              0 0        0.01038 -0.0073 0.00000 0.00000 
D2ITZW51              0 0        -35.706 -12.001 0.00000 0.00000 
D2ITZW52              0 0        0.02123 -0.0024 0.00000 0.00000 
D2ITZW53              0 0        -39.160 -5.8396 0.00000 0.00000 
D2JARD11              0 0        0.41125 -0.0005 0.00000 0.00000 
D2JARD12              0 0        0.00000 -0.0005 0.00000 0.00000 
D2JARD13              0 0        0.00000 -0.0005 0.00000 0.00000 
D2JARD1A JARDELUND    0 0        0.00000 -0.0005 -49.143 11.7494 12.0000 -83.000 30.0000 -30.000 
D2JARD51              0 0        -68.449 -8.0206 0.00000 0.00000 
D2JARD52              0 0        -68.800 -7.8690 0.00000 0.00000 
D2KARB11              0 0        0.00798 0.04129 0.00000 0.00000 
D2KARB12              0 0        0.00798 0.04129 0.00000 0.00000 
D2KARB52              0 0        0.01597 0.08257 0.00000 0.00000 
D2KHT 26 KHT          0 0        0.02961 0.10384 0.00000 0.00000 
D2KHT 2B KUEHTAI G    0 2 238.41 0.02961 0.10384 116.084 139.894 125.254 -159.75 139.894 -102.94 
D2KIES21              0 0        0.01163 -0.0044 0.00000 0.00000 
D2KIES22              0 0        0.01163 -0.0044 0.00000 0.00000 
D2KIES51              0 0        43.2603 -42.747 0.00000 0.00000 
D2KIES52              0 0        -72.381 -32.681 0.00000 0.00000 
D2KIES53              0 0        -72.224 -18.384 0.00000 0.00000 
D2KIEW21              0 0        0.01166 -0.0042 0.00000 0.00000 
D2KIEW22              0 0        0.01166 -0.0042 0.00000 0.00000 
D2KIEW52              0 0        33.0586 -49.148 0.00000 0.00000 
D2KILS11 KILS         0 0        0.01609 -0.1047 0.00000 0.00000 
D2KILS51              0 0        22.1589 -1.9091 0.00000 0.00000 
D2KILS52              0 0        2.51178 -4.3017 0.00000 0.00000 
D2KILS53 KILS         0 0        0.86828 0.55622 0.00000 0.00000 
D2KLIS11              0 0        0.00725 -0.0013 0.15405 115.034 
D2KLIS12              0 0        0.00725 -0.0013 0.00000 0.00000 
D2KLIS13              0 0        0.00725 -0.0013 0.00000 0.00000 
D2KLIS51              0 0        -212.37 -6.8453 0.00000 0.00000 
D2KLIS52              0 0        0.02057 -0.0038 0.00000 0.00000 
D2KLIS53              0 0        -212.38 -6.8498 0.00000 0.00000 
D2KR  21              0 0        0.05271 0.09883 0.00000 0.00000 
D2KR  22              0 0        0.05198 0.10167 0.00000 0.00000 
D2KR  51 KR           0 0        2.26340 -29.624 0.00000 0.00000 
D2KRI 11              0 0        0.02638 0.22796 0.00000 0.00000 
D2KRI 12              0 0        0.02641 0.22981 0.00000 0.00000 
D2KRI 52              0 0        63.9796 -35.124 0.00000 0.00000 
D2KRI 53              0 0        117.957 -97.628 0.00000 0.00000 
D2KRUE11              0 0        0.02618 -0.0400 0.00000 0.00000 
D2KRUE12              0 0        0.00000 -0.0400 0.00000 0.00000 
D2KRUE52              0 0        20.6699 -50.648 0.00000 0.00000 
D2KUMM12              0 0        0.01377 -0.0277 0.00000 0.00000 
D2KUMM53              0 0        34.7021 -28.269 0.00000 0.00000 
D2LAGE21              0 0        0.01506 -0.0316 0.00000 0.00000 
D2LAGE51              0 0        0.08678 0.19140 0.00000 0.00000 
D2LAGE52              0 0        57.0256 -28.888 0.00000 0.00000 
D2LAMS11              0 0        0.00802 -0.0531 0.00000 0.00000 
D2LAMS12              0 0        0.00802 -0.0531 0.15371 115.066 
D2LAMS51              0 0        17.9346 -16.772 0.00000 0.00000 
D2LAMS52              0 0        23.0706 -17.451 0.00000 0.00000 
D2LAND11              0 0        0.00742 -0.0261 0.00000 0.00000 
D2LAND12              0 0        0.00742 -0.0261 0.00000 0.00000 
D2LAND21              0 0        0.01454 -0.0566 0.00000 0.00000 
D2LAND22              0 0        0.00000 0.00000 0.00000 0.00000 
D2LAND23              0 0        0.01452 -0.0565 0.00000 0.00000 
D2LAND24              0 0        0.00000 0.00000 0.00000 0.00000 
D2LAND29 LAND         0 0        0.01451 -0.0564 0.00000 0.00000 
D2LAND61              0 0        -8.7377 -7.5076 0.00000 0.00000 
D2LBEC21              0 0        0.01038 -0.0112 0.00000 0.00000 
D2LBEC22              0 0        0.01038 -0.0112 0.00000 0.00000 
D2LBEC52              0 0        -5.7776 -12.533 0.00000 0.00000 
D2LEHR21 LEHR         0 0        0.00766 -0.0378 0.00000 0.00000 
D2LEHR22 LEHR         0 0        0.00766 -0.0378 0.00000 0.00000 
D2LEHR52 LEHR         0 0        0.00796 -0.0368 0.00000 0.00000 
D2LEHR54 LEHR         0 0        0.00796 -0.0368 0.00000 0.00000 
D2LEHR59 LEHRTE       0 0        0.01593 -0.0736 0.00000 0.00000 
D2LEHR5E              0 0        0.01493 -0.0728 0.00000 0.00000 
D2LEHR5F              0 0        -83.190 61.6316 0.00000 0.00000 
D2LEHR5H              0 0        111.984 -110.82 0.00000 0.00000 
D2LU  21 LU           0 0        0.06592 0.36715 0.00000 0.00000 
D2LU  51              0 0        -2.1978 -19.138 0.00000 0.00000 
D2LU  52              0 0        138.476 -1.4874 0.00000 0.00000 
D2LUEN11              0 0        0.02334 -0.0909 0.00000 0.00000 
D2LUEN52              0 0        -23.505 -65.033 0.00000 0.00000 
D2LUEN53              0 0        8.02140 -52.599 0.00000 0.00000 
D2MAAD21              0 0        0.00468 -0.0304 0.00000 0.00000 
D2MAAD22              0 0        0.00468 -0.0304 0.00000 0.00000 
D2MAKW12 MAAD         0 0        0.00915 -0.0622 0.32193 -0.0037 0.32193 0.32193 0.14974 -0.0037 
D2MBG 21              0 0        0.04234 0.21738 0.00000 0.00000 
D2MBG 22              0 0        0.04233 0.21769 0.00000 0.00000 
D2MBG 51 MBG          0 0        -23.430 -42.970 0.00000 0.00000 
D2MBG 53 MBG          0 0        -13.045 -48.580 0.00000 0.00000 
D2MEB 51 MEB          0 0        38.1039 -28.742 0.00000 0.00000 
D2MEB 52 MEB          0 0        42.1542 -33.937 0.00000 0.00000 
D2MECK11 MECK         0 0        0.00444 0.01173 0.00000 0.00000 
D2MECK12 MECK         0 0        0.00444 0.01173 0.19524 115.984 
D2MECK13 MECK         0 0        0.00444 0.01173 0.00000 0.00000 
D2MECK51              0 0        20.9059 -8.6759 0.00000 0.00000 
D2MECK52 MECK         0 0        41.7765 -21.398 0.00000 0.00000 
D2MECK54              0 0        20.9059 -8.6759 0.00000 0.00000 
D2MECK58 MECKLAR      0 0        0.01351 0.03790 0.00000 0.00000 
D2MECK59 MECKLAR      0 0        0.01351 0.03790 0.00000 0.00000 
D2MEHN12              0 0        0.00790 -0.0489 0.00000 0.00000 
D2MEHN13              0 0        0.00790 -0.0489 0.00000 0.00000 
D2MEHR21 MEHR         0 0        87.3792 -16.444 0.00000 0.00000 
D2MEHR23 MEHR         0 0        100.829 -26.957 0.00000 0.00000 
D2MEHR28 MEHRUM       0 0        0.01522 -0.0852 0.00000 0.00000 
D2MEHR29 MEHRUM       0 0        0.01522 -0.0852 0.00000 0.00000 
D2MEIS21              0 0        0.01508 -0.0315 0.00000 0.00000 
D2MEIS51 MEIS         0 0        49.3227 -33.771 0.00000 0.00000 
D2MEIS52 MEIS         0 0        21.8268 -6.2774 0.00000 0.00000 
D2MH  11              0 0        0.01569 0.23824 0.00000 0.00000 
D2MH  12              0 0        0.01569 0.23824 0.15539 115.106 
D2MH  51 MH           0 0        0.03304 0.39115 0.00000 0.00000 
D2MH  52 MH           0 0        0.03304 0.39164 0.00000 0.00000 
D2MUEN51              0 0        34.4159 -24.116 0.00000 0.00000 
D2MUEN52              0 0        25.7905 -33.043 0.00000 0.00000 
D2MUEN53              0 0        25.7905 -33.043 0.00000 0.00000 
D2MUEN54              0 0        34.4159 -24.116 0.00000 0.00000 
D2MZ  11 MZ           0 0        91.6101 -10.828 0.00000 0.00000 
D2MZ  12 MZ           0 0        34.9411 15.2956 0.00000 0.00000 
D2NFI 21              0 0        0.02118 0.11223 0.00000 0.00000 
D2NFI 22              0 0        0.02118 0.11223 0.00000 0.00000 
D2NFI 51 NFI          0 0        6.52749 -92.918 0.11058 105.819 
D2NFI 52 NFI          0 0        105.693 -104.75 0.00000 0.00000 
D2NLAN11 NLAN         0 0        0.00006 -0.0922 0.00000 0.00000 
D2NLAN51              0 0        -34.154 3.36337 0.00000 0.00000 
D2NORG2B INHA_NORG    0 0        0.00940 -0.0607 -101.21 -9.2423 4.00000 -111.00 30.0000 -30.000 
D2NVLD11              0 0        20.2566 9.59762 0.00000 0.00000 
D2NVLD12              0 0        131.762 -36.097 0.00000 0.00000 
D2OBA 11              0 0        0.02105 0.07990 0.00000 0.00000 
D2OBA 13              0 0        0.02105 0.07990 0.17244 117.177 
D2OBA 22              0 0        0.02206 0.09217 0.00000 0.00000 
D2OBA 2G Oberbachern  0 0        0.02206 0.09217 0.00000 0.00000 
D2OBA 51 OBA          0 0        32.4571 -58.737 0.00000 0.00000 
D2OBA 53              0 0        55.3938 -8.1718 0.11156 106.751 
D2OBA 55              0 0        37.0125 -11.552 0.00000 0.00000 
D2OBA 57              0 0        23.4117 -39.840 0.00000 0.00000 
D2OBMZ11 439          0 0        0.04214 0.15980 0.00000 0.00000 
D2OBMZ12 440          0 0        0.04214 0.15980 0.00000 0.00000 
D2OBR 21              0 0        0.02310 0.07912 0.00000 0.00000 
D2OBR 22              0 0        0.02310 0.07912 0.00000 0.00000 
D2OBR 51              0 0        21.2078 -25.584 0.00000 0.00000 
D2OBR 52              0 0        18.3986 -24.507 0.00000 0.00000 
D2OBR 53              0 0        18.3986 -24.507 0.00000 0.00000 
D2OBR 54              0 0        21.2078 -25.584 0.00000 0.00000 
D2OD  12              0 0        0.07232 0.19700 0.00000 0.00000 
D2OD  51 OD           0 0        0.02669 0.22827 0.00000 0.00000 
D2OH  11              0 0        0.11860 0.09377 0.00000 0.00000 
D2OH  12              0 0        0.07529 0.09377 0.33168 210.664 
D2OH  21 OH           0 0        0.04222 0.22147 0.00000 0.00000 
D2OH  22 OH           0 0        0.04222 0.22149 0.00000 0.00000 
D2OHFG11 429          0 0        0.04078 0.18756 0.00000 0.00000 
D2OHFG12 430          0 0        0.04078 0.18756 0.00000 0.00000 
D2OHLS11              0 0        0.00780 -0.0287 0.00000 0.00000 
D2OHLS12              0 0        0.00780 -0.0287 0.00000 0.00000 
D2OHLS51              0 0        -43.464 -31.019 0.00000 0.00000 
D2OHLS52              0 0        -42.243 -18.372 0.00000 0.00000 
D2OVEN11 OVENSTAEDT   0 0        0.00749 -0.0221 0.15702 114.891 
D2OVEN12              0 0        0.01498 -0.0441 0.00000 0.00000 
D2OVEN13 OVEN         0 0        0.00749 -0.0221 0.00000 0.00000 
D2OVEN14              0 0        0.00000 0.00000 0.00000 0.00000 
D2PI  21              0 0        0.05705 0.22463 0.00000 0.00000 
D2PI  51 PI           0 0        0.00000 0.00000 0.00000 0.00000 
D2PI  52              0 0        58.5885 8.88343 0.00000 0.00000 
D2PI  53              0 0        51.5703 16.2220 0.00000 0.00000 
D2PI  54              0 0        82.0431 35.8915 0.00000 0.00000 
D2PI-N23 PI-NEU       0 0        0.05710 0.22455 0.00000 0.00000 
D2PLA 11 PLA          0 0        0.03573 1.02887 0.00000 0.00000 
D2PLA 51              0 0        69.9206 -95.478 0.00000 0.00000 
D2PLA 52              0 0        0.01668 0.61366 0.00000 0.00000 
D2PT  12              0 0        0.00000 0.45863 0.00000 0.00000 
D2PT  13              0 0        0.12383 0.45863 0.00000 0.00000 
D2PT  21              0 0        0.01197 0.28522 0.00000 0.00000 
D2PT  22              0 0        0.01197 0.28522 0.00000 0.00000 
D2PT  51 PLEINTING    0 0        -19.104 -54.608 0.00000 0.00000 
D2PT  53 PT           0 0        -20.857 -54.418 0.11011 104.469 
D2RAI 11              0 0        0.11912 0.11396 0.19711 117.093 
D2RAI 12              0 0        0.00000 0.11396 0.19709 117.085 
D2RAI 21 RAI          0 0        0.01875 0.30544 0.00000 0.00000 
D2RAI 52 Raitersaich  0 0        0.02877 0.26576 0.00000 0.00000 
D2RAI 59 RAI          0 0        0.02882 0.26660 0.00000 0.00000 
D2RE  22              0 0        0.02920 0.54926 0.00000 0.00000 
D2RE  51              0 0        78.9882 -50.613 0.00000 0.00000 
D2RE  52              0 0        37.8812 -49.522 0.00000 0.00000 
D2RED 11              0 0        0.01184 0.11844 0.00000 0.00000 
D2RED 12              0 0        0.01185 0.10300 0.00000 0.00000 
D2RED 13              0 0        0.01184 0.11844 0.00000 0.00000 
D2RED 14              0 0        0.01185 0.10300 0.19513 115.920 
D2RED 51              0 0        84.1522 -38.575 0.00000 0.00000 
D2RED 52              0 0        72.5188 -30.509 0.10858 103.015 
D2RHED11 RHEDE        0 0        0.00517 -0.0889 -8.4789 0.02759 1.00000 -92.000 30.0000 -30.000 
D2RIFF3A EMDB_RIFF    0 0        0.00517 0.00000 0.13525 52.0204 
D2RIFF3B EMDB_RIFF    0 2 158.10 0.00517 0.00000 -69.984 2.42265 3.00000 -115.00 42.0000 -42.000 
D2SANO19 Sandershause 0 0        35.6933 -16.889 0.00000 0.00000 
D2SD  21              0 0        0.02562 0.47872 0.00000 0.00000 
D2SD  51              0 0        63.0149 -41.337 0.00000 0.00000 
D2SD  52              0 0        4.66772 -19.909 0.00000 0.00000 
D2SD  53              0 0        43.0931 -8.3455 0.00000 0.00000 
D2SD-N11              0 0        0.02492 0.75036 0.15823 113.495 
D2SD-N12              0 0        0.02492 0.75036 0.00000 0.00000 
D2SD-N21              0 0        0.00000 0.00000 0.00000 0.00000 
D2SDON11              0 0        0.00719 -0.0014 0.00000 0.00000 
D2SDON12              0 0        0.00719 -0.0014 0.00000 0.00000 
D2SDON13              0 0        0.00719 -0.0014 0.00000 0.00000 
D2SDON51              0 0        -36.665 -11.277 0.00000 0.00000 
D2SDON52              0 0        -102.79 -0.4486 0.00000 0.00000 
D2SDON53              0 0        -34.787 -14.531 0.00000 0.00000 
D2SHUW11              0 0        0.00678 -0.0012 0.00000 0.00000 
D2SHUW12              0 0        0.00678 -0.0012 0.00000 0.00000 
D2SHUW13              0 0        0.00678 -0.0012 0.00000 0.00000 
D2SHUW51              0 0        -83.747 -13.040 0.00000 0.00000 
D2SHUW52              0 0        -84.947 -11.494 0.00000 0.00000 
D2SI  23 Simbach      0 0        -0.0718 0.11938 0.24136 45.4034 
D2SI  24 Simbach      0 0        -0.0632 0.11677 0.00000 0.00000 
D2SI  51 SI           0 0        38.7852 -17.239 0.00000 0.00000 
D2SI  52 SI           0 0        23.3743 -25.907 0.00000 0.00000 
D2SIEM11              0 0        0.01068 -0.0112 0.00000 0.00000 
D2SIEM14              0 0        0.01068 -0.0112 0.00000 0.00000 
D2SIEM21 SIEM         0 0        0.02077 -0.0224 0.00000 0.00000 
D2SIEM51              0 0        -63.702 2.18500 0.00000 0.00000 
D2SIEM52              0 0        9.57798 1.35267 0.00000 0.00000 
D2SIEM53              0 0        9.57798 1.35267 0.00000 0.00000 
D2SIEM54              0 0        -63.702 1.24709 0.00000 0.00000 
D2SIT 21              0 0        0.00192 0.18286 0.00000 0.00000 
D2SIT 22              0 0        0.00192 0.18286 0.00000 0.00000 
D2SIT 51 SIT          0 0        0.03133 0.27332 0.00000 0.00000 
D2SIT 52 SIT          0 0        9.01776 -37.054 0.00000 0.00000 
D2SLZ 21 Silz         0 0        0.02835 0.03535 0.00000 0.00000 
D2SLZ 22 Silz         0 0        0.02835 0.03535 0.00000 0.00000 
D2SOTT11              0 0        0.00387 -0.0121 0.00000 0.07592 0.08348 0.00000 0.07592 0.04727 
D2SOTT12              0 0        0.00387 -0.0121 0.00000 0.00000 
D2SOTT13              0 0        0.00387 -0.0121 0.00000 0.00000 
D2SOTT21              0 0        0.00638 -0.0229 0.00000 0.00000 
D2SOTT22              0 0        0.00638 -0.0229 0.00000 0.00000 
D2SOTT51              0 0        -30.404 -32.711 0.00000 0.00000 
D2SOTT52 SOTT         0 0        -85.164 -20.838 0.12409 43.3621 
D2STAD11              0 0        0.01053 -0.0503 0.15711 115.662 
D2STAD13              0 0        0.01053 -0.0503 0.19470 115.662 
D2STAD16 STAD_TCSC_2  0 0        0.02105 -0.1007 0.00000 0.00000 
D2STAD17 STAD_TCSC_1  0 0        0.02105 -0.1007 0.00000 0.00000 
D2STAD18 STAD_TCSC2   0 0        0.02435 -0.0851 0.00000 0.00000 
D2STAD19 STAD_TCSC1   0 0        0.02435 -0.0851 0.00000 0.00000 
D2STAD51              0 0        -6.0843 -18.905 0.00000 0.00000 
D2STAD52              0 0        -5.7462 2.09965 0.15688 91.7401 
D2STAD57 STADORF      0 0        0.02039 -0.0967 0.00000 0.00000 
D2STAD58 STADORF      0 0        0.02038 -0.0969 0.00000 0.00000 
D2STAW11              0 0        0.00391 -0.0093 0.00000 0.00000 
D2STAW12              0 0        0.00391 -0.0093 0.00000 0.00000 
D2STAW13              0 0        0.00391 -0.0093 0.00000 0.00000 
D2STAW21 SDOW         0 0        254.892 93.8435 0.00000 0.00000 
D2TRE 21 Trennfeld    0 0        0.00952 0.08966 0.00000 0.00000 
D2TRE 22 Trennfeld    0 0        0.00952 0.08966 0.00000 0.00000 
D2TRE 51              0 0        25.1469 -21.355 0.00000 0.00000 
D2TRE 52 TRE          0 0        46.9974 -47.240 0.00000 0.00000 
D2TRE 54              0 0        25.1469 -21.355 0.00000 0.00000 
D2TWIS11              0 0        0.00616 -0.0039 0.00000 0.00000 
D2TWIS12              0 0        0.00616 -0.0039 0.00000 0.00000 
D2TWIS51              0 0        26.4336 -11.772 0.00000 0.00000 
D2TWIS52              0 0        15.6960 -17.423 0.12755 92.4289 
D2UWES11              0 0        0.00858 -0.0296 0.00000 0.00000 
D2UWES12              0 0        0.00000 -0.0296 0.00000 0.00000 
D2UWES21 UWES         0 0        0.00891 -0.0594 0.00000 0.00000 
D2UWES51              0 0        -0.1466 3.66264 0.00000 0.00000 
D2VELT21              0 0        0.00753 -0.0158 0.00000 0.00000 
D2VELT22              0 0        0.00753 -0.0158 0.00000 0.00000 
D2VELT51              0 0        45.3362 -6.0736 0.00000 0.00000 
D2VELT52              0 0        34.2570 -19.201 0.00000 0.00000 
D2VOER12 VOER         0 0        0.01372 -0.0463 0.00000 0.00000 
D2VOER51              0 0        19.8053 -20.337 0.00000 0.00000 
D2VOER52              0 0        9.30239 -13.543 0.00000 0.00000 
D2VOSL21              0 0        0.00470 -0.0304 0.00000 0.00000 
D2VOSL22              0 0        0.00470 -0.0304 0.00000 0.00000 
D2VOSL51              0 0        -93.274 3.29093 0.00000 0.00000 
D2VOSL52              0 0        -101.58 6.77564 0.00000 0.00000 
D2WAHL11 WAHL         0 0        0.00546 -0.0369 0.00000 0.00000 
D2WAHL12 WAHL         0 0        0.00546 -0.0369 0.19382 115.141 
D2WAHL13 WAHL         0 0        0.00546 -0.0369 0.00000 0.00000 
D2WAHL21              0 0        0.00751 -0.0487 0.00000 0.00000 
D2WAHL22              0 0        0.00751 -0.0487 0.00000 0.00000 
D2WALD11              0 0        0.00610 -0.0000 0.00000 0.00000 
D2WALD12              0 0        0.00610 -0.0000 0.00000 0.00000 
D2WALD1A WALDECK G1   0 2 412.29 0.00610 -0.0000 185.009 -28.851 270.470 -259.53 219.133 -173.59 
D2WALD1B WALDECK G2   0 2 412.22 0.00610 -0.0000 242.703 -26.987 270.640 -259.36 154.645 -98.888 
D2WECH21              0 0        0.01369 -0.0508 0.00000 0.00000 
D2WECH22              0 0        0.01368 -0.0508 0.00000 0.00000 
D2WECH51              0 0        -39.173 -6.7735 0.00000 0.00000 
D2WECH52              0 0        5.23931 -34.735 0.00000 0.00000 
D2WG  12              0 0        0.00620 0.05627 0.00000 0.00000 
D2WG  13              0 0        0.00620 0.05627 0.00000 0.00000 
D2WG  14 WG           0 0        0.02428 0.21514 0.00000 0.00000 
D2WG  15 WG           0 0        0.02424 0.23143 0.00000 0.00000 
D2WG  18 WUERGAU      0 0        0.00620 0.05627 0.00000 0.00000 
D2WG  19 WUERGAU      0 0        0.00620 0.05627 0.00000 0.00000 
D2WG  51              0 0        0.03054 0.32897 0.00000 0.00000 
D2WG  52              0 0        0.02717 0.23325 0.00000 0.00000 
D2WILW11 WILW         0 0        0.00513 -0.0001 0.00000 0.00000 
D2WILW12 WILW         0 0        0.00513 -0.0001 0.00000 0.00000 
D2WILW13 WILW         0 0        0.00513 -0.0001 0.00000 0.00000 
D2WILW1A WILSTER WEST 0 0        0.00513 -0.0001 -0.4655 8.40808 6.00000 -94.000 30.0000 -30.000 
D2WILW51              0 0        -67.535 -4.9371 0.00000 0.00000 
D2WUER11              0 0        0.00660 -0.0166 0.00000 0.00000 
D2WUER13              0 0        0.00660 -0.0166 0.00000 0.00000 
D2WUER21 WUER         0 0        0.01338 -0.0416 0.00000 0.00000 
D2WUER22 WUER         0 0        0.01341 -0.0441 0.00000 0.00000 
D2WUER51              0 0        19.5135 -5.2278 0.00000 0.00000 
D2WUER52              0 0        12.6309 4.54897 0.15436 90.7986 
D2YDOE22 DOERNIGHEIM  0 0        0.01684 0.11520 0.00000 0.00000 
D2YDOR51 DORT         0 0        0.01597 0.08257 0.00000 0.00000 
D2YERZ21 ERZH         0 2 240.38 0.01669 -0.0000 56.5485 7.74883 62.9262 -62.074 34.3647 -13.461 
D2YERZ22 ERZH         0 2 237.67 0.01682 -0.0000 56.1400 6.46454 62.9284 -62.072 35.4137 -14.258 
D2YFRS11 FRANKFURT/SW 0 0        0.01880 0.08281 0.00000 0.00000 
D2YHAL21 HALLENDORF   0 0        0.01496 -0.0959 0.00000 0.00000 
D2YHUN21 HUNT         0 0        0.00000 0.00000 0.00000 0.00000 
D2YHUN22 HUNT         0 0        0.01026 -0.0553 0.00000 0.00000 
D2YKR 21 KR           0 0        0.05271 0.09883 0.00000 0.00000 
D2YKR 22 KR           0 0        0.05200 0.10161 0.00000 0.00000 
D2YKRI11 KRI          0 0        0.02639 0.22947 0.00000 0.00000 
D2YKRI12 KRI          0 0        0.02637 0.22787 0.00000 0.00000 
D2YNLA11 Niederlangen 0 0        0.00005 -0.0922 0.00000 0.00000 
D2YPLA11 PLA          0 0        0.03573 1.02896 0.00000 0.00000 
D2YRHE11 RHEDE        0 0        0.00517 -0.0889 0.00000 0.00000 
D2YSI 21 SI           0 0        -0.0732 0.11661 0.00000 0.00000 
D2YSI 22 SI           0 0        -0.0643 0.11409 0.00000 0.00000 
D2YVOE11 VOERDEN      0 0        0.01372 -0.0463 0.00000 0.00000 
D2YWAL11 WALDECK      0 0        0.01221 0.00098 0.00000 0.00000 
D2YWAL12 WALDECK      0 0        0.01221 0.00098 0.00000 0.00000 
D2YWEC21 WECHOLD      0 0        0.01369 -0.0508 0.00000 0.00000 
D2YWEC22 WECHOLD      0 0        0.01367 -0.0508 0.00000 0.00000 
D2YWUE11 WUERGASSEN   0 0        0.01253 -0.0088 0.00000 0.00000 
D2ZOL 21              0 0        0.01330 0.11739 0.00000 0.00000 
D2ZOL 22              0 0        0.01330 0.11739 0.00000 0.00000 
D2ZOL 2A ZOLLING G    0 2 238.44 0.01330 0.11739 -110.33 206.844 0.28062 -469.72 206.844 -338.76 
D2ZOL 51              0 0        19.2979 -1.3604 0.00000 0.00000 
D2ZOL 52 ZOL          0 0        33.0301 -74.873 0.00000 0.00000 
D2ZOL 55              0 0        19.2979 -1.3604 -18.805 -1.3201 5.00000 -21.000 20.0000 -16.000 
D43BRS11 Buers        0 0        0.00731 0.00990 0.00000 0.00000 
D43BRS12 Buers        0 0        0.00731 0.00990 0.00000 0.00000 
D43BRS13 Buers        0 0        0.00731 0.00990 0.00000 0.00000 
D43BRS14 Buers        0 0        0.00731 0.00990 0.00000 0.00000 
D43BRS21 Buers        0 0        0.01274 0.00950 0.00000 0.00000 
D43BRS22 Buers        0 0        0.02017 -0.0002 0.00000 0.00000 
D43BRS23 Buers        0 0        0.01274 0.00950 0.00000 0.00000 
D43BRS26 Buers        0 0        0.02017 -0.0002 0.00000 0.00000 
D43BRS51 Buers        0 0        0.00858 0.00973 0.00000 0.00000 
D43BRS52 Buers        0 0        0.00858 0.00973 -46.038 30.2912 
D43BRS53 Buers        0 0        0.00858 0.00973 0.00000 0.00000 
D43BRS54 Buers        0 0        0.00858 0.00973 0.00000 0.00000 
D43BRS5A              0 0        0.00858 0.00973 0.00000 0.00000 
D43BRS5B              0 0        0.00858 0.00973 0.00000 0.00000 
D43BRS5C              0 0        0.00858 0.00973 0.00000 0.00000 
D43B_F11              0 0        0.02925 0.03950 0.00000 0.00000 
D43B_Y11 Buers Trf    0 0        0.02921 0.03953 0.00000 0.00000 
D43B_Y12 Buers Trf    0 0        0.02921 0.03952 0.00000 0.00000 
D43B_Y21 Buers Trf    0 0        0.02550 0.01906 0.00000 0.00000 
D43B_Y22 Buers Trf    0 0        0.02550 0.01907 0.00000 0.00000 
D43KO421 Kops-Sued  Y 0 0        0.02543 0.00949 0.00000 0.00000 
D43KO521 Kops-Nord  Y 0 0        0.02545 0.01325 0.00000 0.00000 
D43KOP21 Kops II      0 0        0.00845 0.00000 0.00000 0.00000 
D43KOP22 Kops II      0 0        0.00000 0.00000 0.00000 0.00000 
D43KOP23 Kops II      0 0        0.00000 0.00000 0.00000 0.00000 
D43KOP24 Kops II      0 0        0.00000 0.00000 0.00000 0.00000 
D43KOP25 Kops II      0 2 239.60 0.00845 0.00000 -14.529 -5.5951 135.471 -184.53 113.206 -126.79 
D43KOP26 Kops II      0 0        0.00000 0.00000 0.00000 0.00000 150.000 -170.00 120.000 -120.00 
D43KOP27 Kops II      0 0        0.00845 0.00000 100.653 -6.3810 250.653 -69.347 113.619 -126.38 
D43KOW21 Kops I       0 2 239.47 0.02543 -0.0000 -2.5631 -4.5486 0.00000 -258.00 224.225 -221.40 
D43LU121 Luenerseew Y 0 0        0.02573 0.01920 0.00000 0.00000 
D43LUW21 Luenerseew   0 0        0.00576 0.00011 0.00000 0.00000 
D43LUW22 Luenerseew   0 0        0.00576 0.00011 0.00000 0.00000 
D43LUW23 Luenerseew   0 0        0.00576 0.00011 -8.2564 0.00000 43.0000 -50.000 29.4886 -29.489 
D43LUW24 Luenerseew   0 0        0.00576 0.00011 -8.4214 0.00000 43.0000 -50.000 29.4708 -29.471 
D43LUW25 Luenerseew   0 0        0.00576 0.00011 -2.6314 103.745 43.0000 -50.000 30.0934 -30.093 
D43LUW26 Luenerseew   0 0        0.00576 0.00011 -2.8002 0.00000 43.0000 -50.000 30.0752 -30.075 
D43LUW27 Luenerseew   0 0        0.00576 0.00011 -2.5714 0.00000 43.0000 -50.000 30.0998 -30.100 
D43OVW21 Obervermuntw 0 0        0.00848 -0.0000 0.00000 0.00000 
D43OVW22 Obervermuntw 0 0        0.00848 -0.0000 41.4434 2.28880 221.443 -148.56 122.289 -117.71 
D43OVW23 Obervermuntw 0 0        0.00848 -0.0000 122.953 5.82890 302.953 -67.047 125.829 -114.17 
D43ROW21 Rodundwerk   0 0        0.00000 0.00000 0.00000 0.00000 
D43ROW22 Rodundwerk   0 0        280.846 17.6832 0.00000 0.00000 276.000 -295.00 90.0000 -95.000 
D43ROW23 Rodundwerk   0 0        0.02575 0.01922 0.00000 0.00000 
D4AL1U11 Altbach      0 0        0.00551 0.02252 0.00000 0.00000 
D4AL1U12 Altbach      0 0        0.00000 0.00000 0.00000 0.00000 
D4AL1U13 Altbach      0 0        0.00551 0.02252 0.00000 0.00000 
D4AL1U14 Altbach      0 0        0.00000 0.00000 0.00000 0.00000 
D4ALMN21 Altlussheim  0 0        -0.0059 0.01663 0.00000 0.00000 
D4ALMN22 Altlussheim  0 0        -0.0059 0.01663 0.00000 0.00000 
D4ALMN5A              0 0        45.6166 -23.685 0.00000 0.00000 
D4ALMN5B              0 0        17.9480 -9.4473 0.00000 0.00000 
D4ALTB5I              0 0        28.7419 -30.101 0.00000 0.00000 
D4ALTB5J              0 0        98.3520 39.8907 0.00000 0.00000 
D4BIRK22 Birkenfeld   0 0        -0.0145 0.08647 0.00000 0.00000 
D4BIRK5C              0 0        77.2605 -35.644 0.00000 0.00000 
D4BIRK5D              0 0        0.00000 0.00000 0.00000 0.00000 
D4BR 711 Bruchsal wsY 0 0        -0.0073 0.02278 0.00000 0.00000 
D4BRNK21 Beuren       0 0        0.00000 0.00000 0.00000 0.00000 
D4BRNK22 Beuren       0 0        -0.0197 0.27211 0.00000 0.00000 
D4BRNK2U Beuren       0 0        0.00000 0.00000 0.00000 0.00000 
D4BRNK5A              0 0        0.00000 0.00000 0.00000 0.00000 
D4BRNK5B              0 0        57.5689 -8.0117 0.00000 0.00000 
D4BRU811 Bruchsal rtY 0 0        -0.0088 0.02546 0.00000 0.00000 
D4BRUK11 Bruchsal     0 0        -0.0088 0.02585 0.00000 0.00000 
D4BRUK12 Bruchsal     0 0        0.38772 129.769 0.00000 0.00000 
D4BRUK5I              0 0        50.3324 -21.495 0.00000 0.00000 
D4BU4 21 DAX-BUH-KUM  0 0        -0.0134 0.16260 0.00000 0.00000 
D4BUEH21 Buehl        0 0        0.00000 0.00000 0.00000 0.00000 
D4BUEH22 Buehl        0 0        -0.0119 0.25563 0.00000 0.00000 
D4BUEH2U Buehl        0 0        0.00000 0.00000 0.00000 0.00000 
D4BUEH5A              0 0        70.8767 -15.730 0.00000 0.00000 
D4BZWN11 Buenzwangen  0 0        0.00364 0.01311 0.00000 0.00000 
D4BZWN12 Buenzwangen  0 0        0.00364 0.01311 0.00000 0.00000 
D4BZWN13 Buenzwangen  0 0        0.00364 0.01311 0.00000 0.00000 
D4BZWN14 Buenzwangen  0 0        0.00364 0.01311 0.00000 0.00000 
D4BZWN5I              0 0        60.7327 23.1888 0.00000 0.00000 
D4DAXL11 Daxlanden    0 0        -0.0063 0.00332 0.00000 0.00000 
D4DAXL12 Daxlanden    0 0        -0.0063 0.00332 0.00000 0.00000 
D4DAXL1U Daxlanden    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL21 Daxlanden    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL22 Daxlanden    0 0        -1.4582 232.288 0.00000 0.00000 
D4DAXL23 Daxlanden    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL2U Daxlanden    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL5A              0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL5I              0 0        71.3855 -3.2720 0.00000 0.00000 
D4DE7 11 Dellm Y      0 0        0.02127 0.07958 0.00000 0.00000 
D4DELL11 Dellmensinge 0 0        0.00864 0.02619 0.00000 0.00000 
D4DELL12 Dellmensinge 0 0        0.00864 0.02619 0.00000 0.00000 
D4DELL13 Dellmensinge 0 0        0.00864 0.02619 0.00000 0.00000 
D4DELL1U Dellmensinge 0 0        0.00000 0.00000 0.00000 0.00000 
D4DELL5I              0 0        57.7262 62.7367 0.00000 0.00000 
D4DELL5J              0 0        57.7271 62.7376 0.00000 0.00000 
D4DPH111              0 0        0.00000 0.00000 0.00000 0.00000 
D4DPH112              0 0        0.00000 0.00000 0.00000 0.00000 
D4DPH113              0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -368.00 368.000 -368.00 
D4DPH114              0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -368.00 368.000 -368.00 
D4DPH115              0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -368.00 368.000 -368.00 
D4DPH116              0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -368.00 368.000 -368.00 
D4DX4 21 DAX-WER-KUM  0 0        -0.0136 0.16594 0.00000 0.00000 
D4ED7 11 Endersbach Y 0 0        0.00423 0.03520 0.00000 0.00000 
D4EDSB11 Endersbach   0 0        0.00197 0.01017 0.00000 0.00000 
D4EDSB12 Endersbach   0 0        0.00197 0.01017 0.00000 0.00000 
D4EDSB13 Endersbach   0 0        0.00197 0.01017 0.00000 0.00000 
D4EDSB14 Endersbach   0 0        0.00197 0.01017 0.00000 0.00000 
D4EDSB5I              0 0        26.2104 30.7652 0.00000 0.00000 
D4EICH11 Eichstetten  0 0        -0.0054 0.19490 0.00000 0.00000 
D4EICH12 Eichstetten  0 0        -0.0054 0.19490 0.00000 0.00000 
D4EICH1U Eichstetten  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH21 Eichstetten  0 0        -0.0036 0.40833 0.00000 0.00000 
D4EICH22 Eichstetten  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH23 Eichstetten  0 0        -0.0036 0.40833 0.00000 0.00000 
D4EICH24 Eichstetten  0 0        0.15903 87.7129 0.00000 0.00000 
D4EICH5A              0 0        36.6175 -29.509 0.00000 0.00000 
D4EICH5B              0 0        32.8897 -23.862 0.00000 0.00000 
D4EICH5C              0 0        32.8910 -23.862 0.00000 0.00000 
D4EICH5I              0 0        36.6175 -29.507 0.00000 0.00000 
D4EN8 11 Engstlatt  Y 0 0        -0.0129 0.06714 0.00000 0.00000 
D4ENGS11 Engstlatt    0 0        -0.0041 0.03204 0.00000 0.00000 
D4ENGS12 Engstlatt    0 0        -0.0041 0.03204 0.00000 0.00000 
D4ENGS1U Engstlatt    0 0        0.00000 0.00000 0.00000 0.00000 
D4ENGS5I              0 0        0.00000 0.00000 0.00000 0.00000 
D4ENGS5J              0 0        138.923 -4.6881 0.00000 0.00000 
D4GK4 21              0 0        -0.0099 0.00567 0.00000 0.00000 
D4GKDB11 GKN2-DB      0 0        24.2023 -0.9540 0.00000 0.00000 
D4GKDB12 GKN2-DB      0 0        0.00000 0.00000 0.00000 0.00000 
D4GKM721 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -190.00 105.000 -195.00 
D4GKM821 GK Mannheim  0 0        -0.0016 -0.0000 1.94200 26.2878 1.94200 -64.000 50.3034 -75.819 
D4GKM921 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -200.00 118.000 -193.00 
D4GKMA21 GK Mannheim  0 2 237.94 -0.0106 -0.0000 0.00000 -6.3163 
D4GKMA22 GK Mannheim  0 2 237.01 1.48270 1.44140 0.00000 -23.063 
D4GKMB21 GK Mannheim  0 0        -0.0016 0.00000 0.00000 0.00000 
D4GKMB22 GK Mannheim  0 0        13.6934 -0.4758 0.00000 0.00000 
D4GKMB51 GK Mannheim  0 0        59.0039 11.2774 0.00000 0.00000 
D4GKMB52 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB53 GK Mannheim  0 0        31.0993 -4.4915 0.00000 0.00000 
D4GKMB54 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB5A              0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB5B              0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB74 GK Mannheim  0 2 27.791 -0.0106 0.00000 -339.29 -27.856 0.00000 -760.00 456.607 -647.50 
D4GKMC51 GK Mannheim  0 0        115.160 -33.640 0.00000 0.00000 
D4GKMC52 GK Mannheim  0 0        82.2451 -24.185 1.97743 -1.1362 
D4GKMC53 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMC57 GK Mannheim  0 0        -0.0107 0.00005 0.00000 0.00000 
D4GKMC58 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMC59 GK Mannheim  0 0        -0.0022 0.00080 0.00000 0.00000 
D4GKML21 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -90.000 42.0000 -105.00 
D4GKMM21 GK Mannheim  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -200.00 118.000 -193.00 
D4GKMN21 GK Mannheim  0 0        15.6814 3.66553 0.00100 18.3704 0.00100 -180.00 104.000 -185.00 
D4GKNK11 GKN 2        0 0        -0.0007 0.02303 0.00000 0.00000 -200.00 -1401.0 650.000 -1200.0 
D4GOHF11 Goldshoefe   0 0        0.00000 0.00000 0.00000 0.00000 
D4GOHF12 Goldshoefe   0 0        0.00000 0.00000 0.00000 0.00000 
D4GOHF13 Goldshoefe   0 0        0.00000 0.00000 0.00000 0.00000 
D4GOHF14 Goldshoefe   0 0        0.39545 178.931 0.00000 0.00000 
D4GOHF5I              0 0        80.6511 -36.740 0.00000 0.00000 
D4GR2G11 Grossgartach 0 0        0.00000 0.00000 0.00000 0.00000 
D4GR2G12 Grossgartach 0 0        -0.0002 0.01030 0.00000 0.00000 
D4GR2G13 Grossgartach 0 0        -0.0002 0.01030 0.00000 0.00000 
D4GR7 11              0 0        0.00221 0.03022 0.00000 0.00000 
D4GRKR11 Gruenkraut   0 0        0.00384 0.01579 0.00000 0.00000 
D4GRKR12 Gruenkraut   0 0        0.00384 0.01579 0.00000 0.00000 
D4GRKR13 Gruenkraut   0 0        0.00384 0.01579 0.00000 0.00000 
D4GRKR14 Gruenkraut   0 0        0.00384 0.01579 0.00000 0.00000 
D4GRKR5I              0 0        55.4750 14.5346 0.00000 0.00000 
D4GRKR5J              0 0        55.4743 14.5342 0.00000 0.00000 
D4GROG11 Grossgartach 0 0        0.00000 0.00000 0.00000 0.00000 
D4GROG12 Grossgartach 0 0        -0.0003 0.01151 0.00000 0.00000 
D4GROG13 Grossgartach 0 0        -0.0003 0.01151 0.00000 0.00000 
D4GROG5I              0 0        46.3161 -24.881 0.00000 0.00000 
D4GROG5J              0 0        46.3279 -24.918 0.00000 0.00000 
D4GROG5K              0 0        26.4254 -13.311 0.00000 0.00000 
D4GROG5L              0 0        46.3343 -24.934 0.00000 0.00000 
D4GU4 21 Gurtweil Y   0 0        -0.0210 0.30753 0.00000 0.00000 
D4GURT21 Gurtweil     0 0        -0.0105 0.15404 0.00000 0.00000 
D4GURT22 Gurtweil     0 0        -0.0105 0.15404 0.00000 0.00000 
D4GURT29 Gurtweil     0 0        0.00000 0.00000 0.00000 0.00000 
D4GURT2U Gurtweil     0 0        0.00000 0.00000 0.00000 0.00000 
D4GURT5A              0 2 112.47 0.79703 62.2030 0.00000 -1.8654 
D4GURT5B              0 2 112.47 0.79705 62.2032 0.00000 -1.8654 
D4HDSU21 Heidelberg S 0 0        -0.0078 0.01454 0.00000 0.00000 
D4HDSU22 Heidelberg S 0 0        -0.0078 0.01455 0.00000 0.00000 
D4HDSU5A              0 0        28.7232 -10.587 0.00000 0.00000 
D4HDSU5B              0 0        28.7225 -10.587 0.00000 0.00000 
D4HKW111 Altbach      0 0        0.01102 0.04504 0.00000 0.00000 0.00000 -460.00 230.000 -430.00 
D4HKW211 Altbach      0 0        0.01102 0.04504 0.00000 0.00000 0.00000 -344.00 180.000 -325.00 
D4HLBR11 Heilbronn    0 2 414.01 0.45333 -0.6428 0.00000 -20.534 0.00000 -812.00 310.000 -730.00 
D4HOEP11 Hoepfingen   0 0        -0.0014 0.01105 0.00000 0.00000 
D4HOEP12 Hoepfingen   0 0        -0.0014 0.01105 0.00000 0.00000 
D4HOEP1U Hoepfingen   0 0        0.00000 0.00000 0.00000 0.00000 
D4HOEP5I              0 0        18.5528 20.4114 0.00000 0.00000 
D4HOEP5J              0 0        18.5531 20.4118 0.00000 0.00000 
D4HRBT11 Herbertingen 0 0        0.00031 0.01696 0.00000 0.00000 
D4HRBT12 Herbertingen 0 0        0.00031 0.01696 0.00000 0.00000 
D4HRBT13 Herbertingen 0 0        0.00031 0.01696 0.00000 0.00000 
D4HRBT14 Herbertingen 0 0        0.00031 0.01696 0.00000 0.00000 
D4HRBT5I              0 0        42.3491 -45.109 0.00000 0.00000 
D4HRBT5J              0 0        27.9114 -25.676 0.00000 0.00000 
D4HUE711 Hueffenhdt Y 0 0        -0.0061 0.02066 0.00000 0.00000 
D4HUEF11 Hueffenhardt 0 0        -0.0007 0.00555 0.00000 0.00000 
D4HUEF12 Hueffenhardt 0 0        -0.0007 0.00555 0.00000 0.00000 
D4HUEF13 Hueffenhardt 0 0        -0.0007 0.00555 0.00000 0.00000 
D4HUEF14 Hueffenhardt 0 0        -0.0007 0.00555 0.00000 0.00000 
D4HUEF5I              0 0        31.3801 20.1946 0.00000 0.00000 
D4HUEF5J              0 0        31.3801 20.1946 0.00000 0.00000 
D4KAOS21 Karlsruhe O  0 0        -0.0144 0.08592 0.00000 0.00000 
D4KAOS5A              0 0        40.0408 -46.891 0.00000 0.00000 
D4KAWS21 Karlsruhe W  0 0        -0.0147 0.08727 0.00000 0.00000 
D4KAWS22 Karlsruhe W  0 0        -0.0147 0.08727 0.00000 0.00000 
D4KAWS5A              0 0        27.5465 -29.790 0.00000 0.00000 
D4KAWS5B              0 0        27.5464 -29.790 0.00000 0.00000 
D4KKP 11 KKP          0 0        6.76282 3.11946 0.00000 0.00000 
D4KORK11              0 0        -0.0058 0.10475 0.00000 0.00000 
D4KORK12              0 0        -0.0058 0.10475 0.00000 0.00000 
D4KRSX5A              0 2 114.17 -0.0152 -0.0000 -5.0064 -21.690 
D4KRSX5B              0 2 114.17 -0.0152 -0.0000 -5.0065 -21.690 
D4KUHM11 Kuehmoos     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM12 Kuehmoos     0 0        -0.0180 0.07175 0.00000 0.00000 
D4KUHM13 Kuehmoos     0 0        -0.0233 0.07466 0.00000 0.00000 
D4KUHM1U Kuehmoos     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM21 Kuehmoos     0 0        -0.0303 0.00101 0.00000 0.00000 
D4KUHM22 Kuehmoos     0 0        0.14663 90.7056 0.00000 0.00000 
D4KUHM2U Kuehmoos     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM2V Kuehmoos     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUMR21 Kuppenheim   0 0        -0.0134 0.16251 0.00000 0.00000 
D4KUMR22 Kuppenheim   0 0        -0.0136 0.16587 0.00000 0.00000 
D4KUMR5A              0 0        22.6165 -7.1824 0.00000 0.00000 
D4KUMR5B              0 0        22.6165 -7.1824 0.00000 0.00000 
D4KUPZ17 Kupferzell   0 0        0.00000 0.00000 0.00000 0.00000 
D4KUPZ18 Kupferzell   0 0        0.00315 0.04016 0.00000 0.00000 
D4KUPZ19 Kupferzell   0 0        0.00315 0.04016 0.00000 0.00000 
D4KUPZ5I              0 0        58.0607 10.2098 0.00000 0.00000 
D4KUPZ5J              0 0        1.25011 -10.613 0.00000 0.00000 
D4KUPZ5K              0 0        58.0607 10.2098 0.00000 0.00000 
D4LAIC11 Laichingen   0 0        0.00549 0.01744 0.00000 0.00000 
D4LAIC12 Laichingen   0 0        0.00549 0.01744 0.00000 0.00000 
D4LAIC13 Laichingen   0 0        0.00549 0.01744 0.00000 0.00000 
D4LAIC14 Laichingen   0 0        0.00549 0.01744 0.00000 0.00000 
D4LAIC5I              0 0        74.2503 8.17720 0.00000 0.00000 
D4MAR421 Marbach 4    0 0        0.15763 0.51145 0.00000 0.00000 0.00000 -305.00 170.000 -315.00 
D4MARB21 Marbach      0 0        -0.0054 0.04318 0.00000 0.00000 0.00000 -259.00 106.000 -170.00 
D4MEZN11 Metzingen    0 0        0.00964 0.02729 0.00000 0.00000 
D4MEZN12 Metzingen    0 0        0.00964 0.02729 0.00000 0.00000 
D4MEZN5I              0 0        67.5215 9.62436 0.00000 0.00000 
D4MEZN5J              0 0        67.5187 9.62376 0.00000 0.00000 
D4MULH11 Muehlhausen  0 0        0.00000 0.00000 0.00000 0.00000 
D4MULH12 Muehlhausen  0 0        0.00000 0.00000 0.00000 0.00000 
D4MULH13 Muehlhausen  0 0        0.00000 0.00000 0.00000 0.00000 
D4MULH14 Muehlhausen  0 0        0.38352 124.216 0.00000 0.00000 
D4MULH5I              0 0        34.2056 -10.907 0.00000 0.00000 
D4MULH5J              0 0        72.8681 -40.810 0.00000 0.00000 
D4MULH5K              0 0        72.5403 -40.548 0.00000 0.00000 
D4NEUR11 Neurott      0 0        -0.0035 0.00999 0.00000 0.00000 
D4NEUR12 Neurott      0 0        -0.0035 0.00999 0.00000 0.00000 
D4NEUR1U Neurott      0 0        0.00000 0.00000 0.00000 0.00000 
D4NEUR21 Neurott      0 0        0.00000 0.00000 0.00000 0.00000 
D4NEUR22 Neurott      0 0        1.75185 182.115 0.00000 0.00000 
D4NEUR2U Neurott      0 0        0.00000 0.00000 0.00000 0.00000 
D4NSTN11 Niederstotzi 0 0        0.02127 0.07958 0.00000 0.00000 
D4NSTN5I              0 0        0.01858 0.06811 -17.193 -26.023 
D4NWHE11 Neckarwesthe 0 0        0.40004 97.0601 0.00000 0.00000 
D4OB7 11 Oberjettg. Y 0 0        -0.0065 0.05334 0.00000 0.00000 
D4OBJT11 Oberjettinge 0 0        -0.0022 0.01774 0.00000 0.00000 
D4OBJT12 Oberjettinge 0 0        -0.0022 0.01774 0.00000 0.00000 
D4OBJT1U Oberjettinge 0 0        -0.0022 0.01774 0.00000 0.00000 
D4OBJT5I              0 0        65.5264 -19.048 0.00000 0.00000 
D4OBJT5J              0 0        65.5265 -19.047 0.00000 0.00000 
D4OMOW11 Obermooweile 0 0        0.40334 116.958 0.00000 0.00000 
D4OMOW12 Obermooweile 0 0        0.00000 0.00000 0.00000 0.00000 
D4OWAL21 Oberwald     0 0        -0.0144 0.08594 0.00000 0.00000 
D4OWAL22 Oberwald     0 0        0.00000 0.00000 0.00000 0.00000 
D4OWAL5A              0 0        34.7417 -4.3892 0.00000 0.00000 
D4OWAL5B              0 0        37.2205 -24.837 0.00000 0.00000 
D4PHIL17 Philippsburg 0 0        -0.0030 0.00629 0.00000 0.00000 
D4PHIL18 Philippsburg 0 0        -0.0030 0.00629 0.00000 0.00000 
D4PHIL19 Philippsburg 0 0        -0.0030 0.00629 0.00000 0.00000 
D4PULV11 Pulverdingen 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV12 Pulverdingen 0 0        -0.0073 0.04185 0.00000 0.00000 
D4PULV13 Pulverdingen 0 0        -0.0015 0.03332 0.00000 0.00000 
D4PULV1U Pulverdingen 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV21 Pulverdingen 0 0        -0.0054 0.04317 0.00000 0.00000 
D4PULV5A              0 0        65.4047 -48.525 0.00000 0.00000 
D4PULV5I              0 0        37.6393 30.6671 0.00000 0.00000 
D4PULV5J              0 0        94.5702 -18.294 0.00000 0.00000 
D4PULV5K              0 0        28.8196 -33.873 0.00000 0.00000 
D4PULV5L              0 0        37.6392 30.6677 0.00000 0.00000 
D4RDK421 RDK 4        0 0        -0.0147 0.08733 0.00000 0.00000 0.00000 -122.00 60.0000 -75.000 
D4RDK422 RDK 4        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -240.00 130.000 -180.00 
D4RDK711 RDK 7        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -529.00 245.000 -300.00 
D4RDK811 RDK 8        0 2 412.89 0.76357 52.7039 -498.80 -82.685 0.00000 -937.00 
D4ROLS11 Rotensohl    0 0        0.00465 0.02012 0.00000 0.00000 
D4ROLS12 Rotensohl    0 0        0.00465 0.02012 0.00000 0.00000 
D4ROLS13 Rotensohl    0 0        0.00465 0.02012 0.00000 0.00000 
D4ROLS14 Rotensohl    0 0        0.00465 0.02012 0.00000 0.00000 
D4ROLS5I              0 0        77.3437 -13.628 0.00000 0.00000 
D4SAEC21 KW Saeckinge 0 2 238.33 85.8586 7.86130 0.00000 12.0319 88.0000 -90.000 80.0000 -81.000 
D4SAEC22 KW Saeckinge 0 0        -0.0332 0.18731 0.07301 16.0590 88.0000 -90.000 77.5301 -71.615 
D4SAEC23 KW Saeckinge 0 0        69.5228 -2.1567 0.00000 0.00000 88.0000 -90.000 80.0000 -81.000 
D4SAEC24 KW Saeckinge 0 0        0.00000 0.00000 0.00000 0.00000 88.0000 -90.000 80.0000 -81.000 
D4SLDR11 Stalldorf    0 0        0.00146 0.06451 0.00000 0.00000 
D4SLDR12 Stalldorf    0 0        0.00146 0.06451 0.00000 0.00000 
D4SLDR5I              0 0        2.43480 -5.1241 0.00000 0.00000 
D4SLDR5J              0 0        2.43480 -5.1355 0.00000 0.00000 
D4STOC21 Stockach     0 0        -0.0196 0.27281 0.00000 0.00000 
D4STOC22 Stockach     0 0        0.00000 0.00000 0.00000 0.00000 
D4STOC5A              0 0        54.5561 -13.107 0.00000 0.00000 
D4STOC5B              0 0        50.1088 -14.158 0.00000 0.00000 
D4SWSD21 Schwoerstadt 0 0        -0.0332 0.17292 0.00000 0.00000 
D4SWSD22 Schwoerstadt 0 0        -0.0304 0.00108 0.00000 0.00000 
D4TRSN11 Trossingen   0 0        -0.0044 0.04214 0.00000 0.00000 
D4TRSN12 Trossingen   0 0        -0.0044 0.04214 0.00000 0.00000 
D4TRSN1U Trossingen   0 0        0.00000 0.00000 0.00000 0.00000 
D4TRSN5I              0 0        59.9655 6.40298 0.00000 0.00000 
D4TRSN5J              0 0        59.9648 6.40258 0.00000 0.00000 
D4VILL11 Villingen    0 0        -0.0130 0.06692 0.00000 0.00000 
D4VILL5I              0 0        61.3419 -41.766 0.00000 0.00000 
D4WDLN11 Wendlingen   0 0        0.00314 0.01184 0.00000 0.00000 
D4WDLN12 Wendlingen   0 0        0.00314 0.01184 0.00000 0.00000 
D4WDLN13 Wendlingen   0 0        0.00314 0.01184 0.00000 0.00000 
D4WDLN14 Wendlingen   0 0        0.00314 0.01184 0.00000 0.00000 
D4WDLN22 Wendlingen   0 0        0.01344 0.04893 0.00000 0.00000 
D4WDLN5A              0 0        74.9936 -31.347 0.00000 0.00000 
D4WDLN5I              0 0        0.00000 0.00000 0.00000 0.00000 
D4WDLN5J              0 0        42.0282 -25.484 0.00000 0.00000 
D4WEIE5A              0 0        182.901 -9.5876 0.00000 0.00000 
D4WEIE5B              0 0        61.0815 -13.682 0.00000 0.00000 
D4WEIE5C              0 0        61.0800 -13.682 0.00000 0.00000 
D4WEIE5D              0 0        61.0821 -13.682 0.00000 0.00000 
D4WEIR21 Weier        0 0        -0.0052 0.18355 0.00000 0.00000 
D4WEIR22 Weier        0 0        -0.0052 0.18355 0.00000 0.00000 
D4WHRW11 KW Wehr      0 0        -0.0188 0.00556 0.00000 0.00000 
D4WHRW12 KW Wehr      0 0        -0.0242 0.00578 0.00000 0.00000 
D4WHRX11 KW Wehr      0 2 410.98 -0.0188 -0.0000 -18.574 -29.530 247.000 -245.00 150.000 -152.70 
D4WHRX12 KW Wehr      0 0        248.351 69.1356 0.00000 0.00000 247.000 -245.00 150.000 -155.00 
D4WHRX13 KW Wehr      0 0        244.436 113.026 0.00000 0.00000 247.000 -245.00 150.000 -155.00 
D4WHRX14 KW Wehr      0 2 409.52 -0.0242 0.00000 0.75802 14.2428 247.000 -245.00 150.000 -152.50 
D4WIES11 Wiesloch     0 0        -0.0061 0.02068 0.00000 0.00000 
D4WIES21 Wiesloch     0 0        -0.0078 0.01455 0.00000 0.00000 
D4WIES5A              0 0        -0.0078 0.01455 0.00000 0.00000 
D4WIES5I              0 0        73.5694 -48.397 0.00000 0.00000 
D4WNHE21 Weinheim     0 0        0.00000 0.00000 0.00000 0.00000 
D4WNHE5A              0 0        0.00000 0.00000 0.00000 0.00000 
D6BERC21 BERCHEM CFL  0 0        5.34271 -2.2696 0.00000 0.00000 
D6BERC22 BERCHEM CFL  0 0        5.34271 -2.2696 0.00000 0.00000 
D6BERT21 BERTRANGE C  0 0        35.7823 -1.9230 0.00000 0.00000 
D6BERT22 BERTRANGE C  0 0        33.6114 -0.9661 0.00000 0.00000 
D6BERT23 BERTRANGE C  0 0        0.00000 0.00000 0.00000 0.00000 
D6BISS21 BISSEN       0 0        0.00000 0.00000 0.00000 0.00000 
D6BISS22 BISSEN       0 0        0.00000 0.00000 0.00000 0.00000 
D6BISS23 BISSEN       0 0        -1.3183 -5.0281 0.00000 0.00000 
D6BISS24 BISSEN       0 0        0.00000 0.00000 0.00000 0.00000 
D6BLOO21 BLOOREN C    0 2 238.35 29.8450 -16.010 0.00000 -37.031 
D6BLOO22 BLOOREN C    0 0        0.00000 0.00000 0.00000 0.00000 
D6BLOO23 BLOOREN C    0 0        0.00000 0.00000 0.00000 0.00000 
D6BLOO24 BLOOREN C    0 0        31.0896 -14.838 0.00000 0.00000 
D6FLEB21 FLEBOUR C    0 0        22.3284 -6.7023 0.00000 0.00000 
D6FLEB22 FLEBOUR C    0 0        23.9565 -7.9608 0.00000 0.00000 
D6HEIS21 HEISDORF C   0 2 238.23 19.8332 -3.3307 0.00000 -50.974 
D6HEIS22 HEISDORF C   0 0        27.5511 -5.8800 0.00000 0.00000 
D6OXYL21 OXYLUX       0 0        0.00511 0.06878 0.00000 0.00000 
D6OXYL22 OXYLUX CREOS 0 0        9.00141 -28.787 0.00000 0.00000 
D6OXYL23 OXYLUX CREOS 0 0        0.00000 0.00000 0.00000 0.00000 
D6ROOS21 ROOST CREOS  0 0        34.1650 -16.355 0.00000 0.00000 
D6ROOS22 ROOST CREOS  0 0        23.2971 -7.6374 0.00000 0.00000 
D6SCHI21 SCHIFFLNGE C 0 0        25.8891 -2.4766 0.00000 0.00000 
D6SCHI22 SCHIFFLNGE C 0 0        34.8644 30.5001 0.00000 0.00000 
D6YBIS21 YBISSEN      0 0        0.01708 0.03163 0.00000 0.00000 
D6YBIS22 YBISSEN      0 0        0.01739 0.01784 0.00000 0.00000 
D6YBIS23 YBISSEN      0 0        0.01466 0.03853 0.00000 0.00000 
D6YBIS24 YBISSEN      0 0        0.01531 0.01078 0.00000 0.00000 
D73YWB2O DELLM O      0 0        0.03277 0.03062 0.00000 0.00000 
D73YWB2W BLUDNZ W     0 0        0.02573 0.03810 0.00000 0.00000 
D7A8302A SS 1A        0 0        44.3092 27.3539 0.00000 0.00000 
D7A8302B SS 2A        0 0        0.00888 0.06017 0.00000 0.00000 
D7A83070 DT 10        0 2 27.000 0.00866 0.00002 -49.000 2.98822 -22.500 -90.000 29.2000 -89.600 
D7A83071 GT 11        0 2 26.101 9.00850 6.00001 -74.700 34.2466 -52.500 -210.00 103.000 -189.30 
D7A83072 GT 12        0 2 27.000 0.00873 0.00000 -96.100 5.53219 -52.500 -210.00 95.2000 -183.50 
D7AKLE2A SS AL1       0 0        0.00308 0.01988 0.00000 0.00000 
D7AKLE2C SS GA3       0 0        0.00308 0.01988 0.00000 0.00000 
D7AKLE2U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7AKLE5A SS 1A        0 0        30.0064 -14.261 0.00000 0.00000 
D7AKLE5D SS 4D        0 0        31.6064 3.64016 0.00000 0.00000 
D7AMEL2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7ARPE1B SS B         0 0        0.00781 -0.0206 0.00000 0.00000 
D7ARPE5A SS 1A        0 0        47.1064 -11.321 0.00000 0.00000 
D7AUEN2A NAUSSM1A     0 0        0.00000 0.00000 0.00000 0.00000 
D7BABA11 TR 411       0 0        -0.0019 0.23171 0.00000 0.00000 
D7BABA12 TR 412       0 0        -0.0019 0.23167 0.00000 0.00000 
D7BABA2B SS BE2       0 0        0.00109 0.16937 0.00000 0.00000 
D7BABA5A SS 1A        0 0        0.00104 0.20361 0.00000 -0.4000 
D7BABA5C SS 3C        0 0        0.00196 0.19661 29.2000 -25.700 
D7BABA61 SS 1         0 0        15.5020 7.67405 0.00000 0.00000 
D7BACH1A SS A         0 0        0.00690 0.10158 0.00000 0.00000 
D7BACH1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7BACH51 TR 411       0 0        0.00697 0.10125 3.70000 -12.600 
D7BACH52 TR 412       0 0        0.00697 0.10125 3.70000 -12.600 
D7BAND2B SS BE2       0 0        64.7034 34.2862 0.00000 0.00000 
D7BAUL2A SS AL1       0 0        -0.0103 0.01243 0.00000 0.00000 
D7BAUL2B SS BE2       0 0        -0.0103 0.01243 0.00000 0.00000 
D7BAYR21 TR 201       0 0        0.00000 0.00000 0.00000 0.00000 
D7BAYR71 SS 2         0 0        27.0059 14.1588 1.80000 19.9000 
D7BAYX21 TR 211       0 0        0.00494 0.04813 0.00000 0.00000 
D7BAYX5B SS 2B        0 0        0.00526 0.05002 22.3000 -15.600 
D7BEEC21 TR 211       0 0        -0.0003 -0.0712 0.00000 0.00000 
D7BEEC22 TR 212       0 0        -0.0003 -0.0710 0.00000 0.00000 
D7BEEC5A SS 1AX       0 0        36.0993 24.1265 0.00000 0.00000 
D7BEEC5C SS 3CX       0 0        -11.300 0.52890 0.00000 0.00000 
D7BELL22 TR 202       0 0        0.00109 0.04696 0.00000 0.00000 
D7BELL23 TR 203       0 0        60.3012 30.8475 0.00000 0.00000 
D7BENT21 TR 231       0 0        0.20954 -0.9849 0.00000 0.00000 
D7BERG1A BERGKA A     0 0        0.00395 -0.0284 0.00000 0.00000 
D7BERG7A BLOCK A      0 2 26.501 37.0042 27.0000 -330.70 -6.1694 -140.00 -720.00 279.500 -734.50 
D7BEXB1A BEXBA 1A     0 0        -0.0020 0.23179 0.00000 0.00000 
D7BEXB7A BLOCK A      0 0        -0.2020 0.23181 0.00000 0.00000 -218.00 -872.00 305.400 -745.80 
D7BGLU2B SS BE2       0 0        31.1004 -10.214 0.00000 0.00000 
D7BGLU2C SS GA3       0 0        56.1007 27.9611 0.00000 0.00000 
D7BIBL1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7BIBL1B BIBLIS1A     0 0        0.00000 0.00000 0.00000 0.00000 
D7BIBL23 TR 23        0 0        8.00878 -5.8307 0.00000 0.00000 
D7BIBL71 SS AX        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -409.20 153.100 -419.80 
D7BIBL72 SS AY        0 0        0.00000 0.00000 0.00000 0.00000 
D7BIBL73 SS BX        0 0        0.00000 0.00000 0.00000 0.00000 
D7BIBL74 SS BY        0 0        0.00000 0.00000 0.00000 0.00000 
D7BIBL75 SS CX        0 0        0.00000 0.00000 0.00000 0.00000 
D7BIBL76 SS CY        0 0        0.00000 0.00000 0.00000 0.00000 
D7BIBL7A BLOCK A      0 0        0.00000 0.00000 0.00000 0.00000                 385.700 -900.00 
D7BIDI1O ALLG O       0 0        0.03776 0.10057 0.00000 0.00000 
D7BIDI5A SS 1A        0 0        38.3362 -38.704 0.00000 0.00000 
D7BISC1A SS A         0 0        0.00180 0.04378 0.00000 0.00000 
D7BISC1B SS B         0 0        0.00180 0.04378 0.00000 0.00000 
D7BISC1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7BISC5A SS 1A        0 0        110.305 -36.216 0.00000 0.00000 
D7BISC5B SS 2         0 0        0.00360 -0.2125 0.00000 0.00000 
D7BISC5C SS 3C        0 0        94.3048 -31.215 0.00000 0.00000 
D7BIXT2A SS AL1       0 0        0.00210 0.00468 0.00000 0.00000 
D7BIXT2B SS BE2       0 0        0.00210 0.00468 0.00000 0.00000 
D7BIXT5A SS 1A        0 0        277.704 -83.605 0.00000 0.00000 
D7BKWL10 LEIPHM10     0 0        0.00000 0.00000 0.00000 0.00000 
D7BKWL71 BLOCK 10     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -333.50 214.000 -296.80 
D7BOCH2A SS AL1       0 0        72.3023 1.06942 0.00000 0.00000 
D7BOCH2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7BOCH5B SS 2B        0 0        34.2022 -53.929 0.00000 0.00000 
D7BOCK2N BOCKLE N     0 0        0.00395 0.02585 0.00000 0.00000 
D7BOCK2S BOCKLE S     0 0        0.00418 0.03721 0.00000 0.00000 
D7BOCK5G SS 2A        0 0        44.7041 -58.176 0.00000 0.00000 
D7BOLA2B SS BE2       0 0        20.0046 8.04856 0.00000 0.00000 
D7BOLA5B SS 2B        0 0        -21.996 -12.052 0.00000 0.00000 
D7BOLA5D SS 4D        0 0        31.0048 -36.054 0.00000 0.00000 
D7BOLA71 SS 1         0 0        35.0049 17.0501 0.00000 0.00000 
D7BRAU1B SS B         0 0        0.00362 0.02094 0.00000 0.00000 
D7BRAU1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7BRAU2A SS AL1       0 0        0.00418 0.03721 0.00000 0.00000 
D7BRAU2B SS BE2       0 0        0.00394 0.02594 0.00000 0.00000 
D7BRAU5B SS 2B        0 0        -15.896 -5.1742 0.00000 0.00000 
D7BRAU5D SS 4D        0 0        31.1043 -8.3632 0.00000 0.00000 
D7BUER1B SS B         0 0        0.00391 0.04714 -6.8000 248.113 
D7BUER1C SS C         0 0        0.00391 0.04714 0.00000 0.00000 
D7BUER1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7BUER2A SS AL1       0 0        0.00445 0.03323 0.00000 0.00000 
D7BUER2C SS GA3       0 0        0.00445 0.03323 0.00000 145.132 
D7BUER51 TR 211       0 0        0.00822 0.08663 33.7000 -19.200 
D7BUER52 TR 412       0 0        0.00822 0.08674 33.8000 -19.100 
D7BUER59 TR 411       0 0        0.00822 0.08677 50.0000 -28.700 
D7BUER71 STAT C1      0 0        0.00000 0.00000 0.00000 0.00000                 264.000 -344.00 
D7BUER72 STAT C2      0 0        0.00000 0.00000 0.00000 0.00000                 264.000 -344.00 
D7BUES1B SS B         0 0        0.00164 -0.0495 0.00000 0.00000 
D7BUES1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7BUES2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7BUES2D SS DE4       0 0        194.501 112.541 0.00000 0.00000 
D7BW2121 KA3 TR21     0 0        30.1037 13.3365 0.00000 0.00000 
D7BW212A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7BW212B SS BE2       0 0        43.9055 7.01920 0.00000 0.00000 
D7BW212C SS GA3       0 0        160.009 15.3611 0.00000 0.00000 
D7DAHL11 TR 411       0 0        -0.0057 -0.0211 0.00000 0.00000 
D7DAHL12 TR 412       0 0        -0.0056 -0.0224 0.00000 0.00000 
D7DAHL5A SS 1A        0 0        32.2947 -19.421 0.00000 0.00000 
D7DAHL5B SS 2B        0 0        1.89465 -21.321 0.00000 0.00000 
D7DATT1A SS 1         0 0        0.00159 -0.0161 14.9000 -10.500 276.000 -300.00 2.00000 -2.0000 
D7DATT1B SS 2         0 0        0.00159 -0.0161 15.8000 -3.1000 276.000 -300.00 2.00000 -2.0000 
D7DAUR1A SS A         0 0        0.00449 0.03913 0.00000 0.00000 
D7DAUR1C SS C         0 0        0.00449 0.03913 0.00000 0.00000 
D7DAUR1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7DAUR2A SS AL1       0 0        0.00382 0.03240 0.00000 0.00000 
D7DAUR2B SS BE2       0 0        0.00382 0.03240 0.00000 189.484 
D7DAUR5A SS 1A        0 0        69.3097 -11.823 0.00000 0.00000 
D7DAUR5C SS 3C        0 0        66.9097 -24.324 0.00000 0.00000 
D7DAUR71 STAT C1      0 2 26.800 0.00886 0.00000 3.70000 102.737                 264.000 -344.00 
D7DETT1A SS A         0 0        0.00961 0.09460 0.00000 0.00000 
D7DETT1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7DETT5A SS 1A        0 0        37.3096 -43.313 0.00000 0.00000 
D7DIEF2A SS AL1       0 0        47.0984 24.3213 0.00000 0.00000 
D7DIEF2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7DILH2A SS AL1       0 0        -0.0016 0.22131 0.00000 0.00000 
D7DILH2B SS BE2       0 0        -0.0016 0.22139 0.00000 0.00000 
D7DILH71 SS 1         0 0        4.89866 4.22339 0.00000 -0.2000 
D7DILH72 SS 2         0 0        53.8013 22.4354 0.00000 -0.2000 
D7DUEL2C SS GA3       0 0        0.00160 -0.0232 0.00000 0.00000 
D7DUEL5A SS 1A        0 0        43.2015 -18.623 0.00000 0.00000 
D7DUEL5B SS 2B        0 0        43.2015 -32.622 0.00000 0.00000 
D7DUEN2A SS AL1       0 0        0.00493 0.04809 0.00000 0.00000 
D7DUEN5A SS 1A        0 0        18.9050 -63.256 0.00000 0.00000 
D7EBRU1A SS A         0 0        0.00131 -0.0200 0.00000 0.00000 
D7EBRU1B SS B         0 0        0.00131 -0.0200 0.00000 0.00000 
D7EDEL2A SS AL1       0 0        0.00078 -0.0123 0.00000 0.00000 
D7EDEL2B SS BE2       0 0        0.00078 -0.0123 0.00000 0.00000 
D7EDEL71 SS 1         0 0        7.80153 -9.3241 0.00000 0.00000 
D7EDEL72 SS 2         0 0        10.8015 -1.3244 0.00000 0.00000 
D7EIBE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE1B SS B         0 0        0.00282 -0.0160 0.00000 0.00000 
D7EIBE1C SS C         0 0        0.00249 -0.0232 0.00000 0.00000 
D7EIBE1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE2B SS BE2       0 0        0.00124 -0.0125 0.00000 0.00000 
D7EIBE2C SS GA3       0 0        0.00124 -0.0125 0.00000 0.00000 
D7EIBE5A SS 1AX       0 0        49.2027 -22.115 0.00000 0.00000 
D7EIBE5B SS 2B        0 0        39.1023 -25.122 0.00000 0.00000 
D7EISE2A SS AL1       0 0        0.00768 0.06478 0.00000 0.00000 
D7EISE2B SS BE2       0 0        0.00768 0.06478 0.00000 0.00000 
D7EISE5A SS 1A        0 0        40.0080 -4.0355 0.00000 0.00000 
D7EISE5B SS 2B        0 0        39.9080 -4.0355 0.00000 0.00000 
D7ELLE2B SS BE2       0 0        0.00402 0.02626 0.00000 0.00000 
D7ELLE5A SS 1A        0 0        43.8041 -53.075 0.00000 0.00000 
D7ELLE5B SS 2B        0 0        41.8041 -54.075 0.00000 0.00000 
D7ELME2A SS AL1       0 0        0.00253 -0.0388 0.00000 0.00000 
D7ELME2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7ELME5A SS 1A        0 0        4.30219 -4.3576 -0.1000 0.50000 
D7ELME5B SS 2B        0 0        3.90219 -4.0577 0.00000 0.50000 
D7ELVE2A SS 1         0 0        0.00178 -0.0015 0.00000 0.00000 0.00000 -620.00 
D7ELVE2B SS 2         0 0        0.00178 -0.0015 0.00000 0.00000 
D7ELVE5A SS 1         0 0        131.204 -22.603 3.80000 -2.0000 
D7ELVE5B SS 2         0 0        157.204 -18.003 3.20000 -1.8000 
D7EMSB70 BLOCK B0     0 0        0.00000 0.00000 0.00000 0.00000 -135.00 -359.00 146.900 -421.60 
D7EMSC70 BLOCK C0     0 0        0.00000 0.00000 0.00000 0.00000 -135.00 -370.00 146.900 -421.60 
D7EMSD70 DT D0        0 2 27.001 0.00990 0.00000 -130.30 6.91047 -130.30 -335.00 186.100 -395.80 
D7EMSD71 GT D1        0 2 27.101 14.0104 10.0000 -270.50 -20.599 -215.00 -280.00 135.100 -369.10 
D7EMSD72 GT D2        0 0        0.31260 0.01960 0.00000 0.00000 -215.00 -280.00 210.200 -427.00 
D7ENNI1S GUETER S     0 0        0.00000 0.00000 0.00000 0.00000 
D7ENNI5A SS 1A        0 0        0.00323 -0.0217 0.00000 0.00000 
D7ENSD1A SS A         0 0        -0.0069 0.34852 0.00000 0.00000 
D7ENSD1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD1C SS C         0 0        -0.0071 0.37331 0.00000 0.00000 
D7ENSD1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD2A SS AL1       0 0        -0.0017 0.22733 0.00000 0.00000 
D7ENSD2B SS BE2       0 0        -0.0035 0.27321 0.00000 0.00000 
D7ENSD5A SS 1A        0 0        0.69954 0.12300 57.2000 -22.600 
D7ENSD5C SS 3C        0 0        3.39994 -17.271 63.9000 47.4000 
D7ENSD71 SS B1        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -3418.0 3322.10 -3470.6 
D7FUEH2C SS GA3       0 0        0.00454 0.04030 0.00000 0.00000 
D7FUEH5A SS 1A        0 0        21.5046 -39.262 0.00000 0.00000 
D7FUEH5B SS 2B        0 0        20.5046 -33.261 0.00000 0.00000 
D7FWS 21 TR 211       0 0        0.00771 0.09209 0.00000 0.00000 
D7FWS 22 TR 212       0 0        0.00803 0.08574 0.00000 0.00000 
D7FWS 5B SS 2B        0 0        20.3080 -13.112 0.00000 0.00000 
D7FWS 5C SS 3C        0 0        6.30800 -2.7118 0.00000 0.00000 
D7GARE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE1C SS C         0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE21 KO 21        0 0        0.00354 -0.0030 0.00000 0.00000 
D7GARE2A SS AL1       0 0        0.00088 -0.0007 0.00000 0.00000 
D7GARE2B SS BE2       0 0        0.00088 -0.0007 0.00000 0.00000 
D7GARE2C SS GA3       0 0        0.00088 -0.0007 0.00000 0.00000 
D7GARE2D SS DE4       0 0        0.00088 -0.0007 0.00000 0.00000 
D7GARE5A SS 1A        0 0        32.1033 -24.217 16.9000 -6.0000 
D7GARE5F SS 1AY       0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE5G SS 2A        0 0        41.0035 -4.7030 -155.50 -29.300 
D7GEIT1A SS A         0 0        0.00221 -0.0164 0.00000 0.00000 
D7GEIT1B SS B         0 0        0.00221 -0.0164 0.00000 0.00000 
D7GEIT71 BL 10        0 0        -1.1956 -3.0327 0.00000 0.00000 -133.00 -534.00 204.100 -469.70 
D7GEIT72 BL 20        0 2 26.900 18.9049 13.5000 -433.30 -32.271 -133.00 -534.00 72.5000 -312.10 
D7GELL2B SS BE2       0 0        0.00171 -0.0208 0.00000 0.00000 
D7GELL2U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7GELL5A SS 1A        0 0        31.6016 -16.020 0.00000 0.00000 
D7GELL5B SS 2B        0 0        31.6016 -16.020 0.00000 0.00000 
D7GELS21 TR 211       0 0        0.00154 -0.0437 0.00000 0.00000 
D7GELS5B SS 2B        0 0        -3.7984 -2.0436 0.00000 0.00000 
D7GERS11 SS BL K2     0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS1A SS A         0 0        0.00194 -0.0161 0.00000 93.1697 
D7GERS1B SS B         0 0        0.00194 -0.0161 0.00000 0.00000 
D7GERS1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS1Z TR K3 Z      0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS2A SS AL1       0 0        0.00160 -0.0174 0.00000 0.00000 
D7GERS2C SS GA3       0 0        0.00160 -0.0174 0.00000 0.00000 
D7GERS5B SS 2B        0 0        15.0040 -15.821 0.00000 0.90000 
D7GERS5C SS 3C        0 0        93.0035 -21.132 0.00000 0.00000 
D7GERS5E TR K3 E      0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS71 STAT C1      0 2 27.100 0.00393 0.00000 1.80000 75.0280                 264.000 -344.00 
D7GERS7F BLOCK F2     0 0        0.00000 0.00000 0.00000 0.00000 -95.000 -290.00 150.400 -420.70 
D7GERS7G BLOCK G2     0 0        0.00000 0.00000 0.00000 0.00000 -95.000 -290.00 150.400 -420.70 
D7GERS7I BLOCK I2     0 0        0.00000 0.00000 0.00000 0.00000 -55.000 -355.00 150.400 -420.70 
D7GERS7K BLOCK K2     0 0        0.00000 0.00000 0.00000 0.00000 -135.00 -620.00 280.000 -767.50 
D7GKMA21 EXWA KNO     0 0        0.00000 0.00000 0.00000 0.00000 
D7GKMB21 EXWA KNO     0 0        0.00000 0.00000 0.00000 0.00000 
D7GKMB22 EXWA KNO     0 0        0.00000 0.00000 0.00000 0.00000 
D7GOHR2A SS AL1       0 0        0.00301 0.00318 0.00000 0.00000 
D7GOHR5A SS 1A        0 0        57.6030 1.00320 0.00000 0.00000 
D7GREM2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7GREM2C SS GA3       0 0        0.00516 0.05261 0.00000 0.00000 
D7GREM5A SS 1A        0 0        32.1054 0.95271 0.00000 0.00000 
D7GREM5B SS 2B        0 0        33.2054 -7.0478 0.00000 0.00000 
D7GREM5D SS 4D        0 0        27.2053 -53.051 0.00000 0.00000 
D7GRON1A SS A         0 0        -0.0070 -0.1943 0.00000 0.00000 
D7GRON1B SS B         0 0        -0.0034 -0.1689 0.00000 0.00000 
D7GRON1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7GRON22 TR 212       0 0        0.00535 -0.0759 0.00000 0.00000 
D7GRON59 SS AF        0 0        0.00089 -0.0997 109.300 3.00000 
D7GRON5F SS CF        0 0        0.00230 -0.0910 27.6000 -56.800 
D7GUET1B SS B         0 0        0.00019 -0.0143 0.00000 0.00000 
D7GUET1C SS C         0 0        0.00019 -0.0143 0.00000 0.00000 
D7GUET21 TR 211       0 0        0.00339 -0.0340 0.00000 0.00000 
D7GUET5A SS 1A        0 0        99.2015 -30.923 0.00000 0.00000 
D7GUET5B SS 2B        0 0        -106.80 42.5745 0.00000 0.00000 
D7GUET5C SS 3C        0 0        85.6015 -45.423 0.00000 0.00000 
D7GUND12 GUNDR 2B     0 0        0.02424 0.10721 0.00000 0.00000 
D7GUND13 GUNDR 3C     0 0        0.00000 0.00000 0.00000 0.00000 
D7GUND1B SS B         0 0        0.01212 0.05361 0.00000 40.1049 
D7GUND1C SS C         0 0        0.01212 0.05361 0.00000 0.00000 
D7GUND1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7GUND5A SS 1A        0 0        52.3254 61.1103 0.00000 0.00000 
D7HALF1A SS A         0 0        0.00477 0.02366 0.00000 0.00000 
D7HALF5C SS 3C        0 0        53.1050 -3.2764 0.00000 0.00000 
D7HAMB2A SS AL1       0 0        -0.0000 -0.0338 0.00000 0.00000 
D7HAMB2B SS BE2       0 0        -0.0000 -0.0338 0.00000 0.00000 
D7HAMB5A SS 1A        0 0        37.1996 4.63189 0.00000 0.00000 
D7HAMB5B SS 2B        0 0        33.2997 4.73190 0.00000 0.00000 
D7HANE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7HANE1B SS B         0 0        18.0126 -32.480 0.00000 0.00000 
D7HANE1C SS C         0 0        0.00928 -0.1050 0.00000 0.00000 
D7HANE1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7HANE2B SS BE2       0 0        0.00954 -0.0849 0.00000 0.00000 
D7HANE5B SS 2         0 0        0.01069 -0.0948 23.8000 -25.400 
D7HANE5C SS 3         0 0        0.01069 -0.0949 36.1000 -15.500 
D7HATT1A SS A         0 0        0.00288 -0.0284 0.00000 0.00000 
D7HATT2A SS AL1       0 0        0.00120 -0.0146 0.00000 0.00000 
D7HATT2B SS BE2       0 0        0.00120 -0.0146 0.00000 0.00000 
D7HATT5B SS 2BX       0 0        24.4023 6.77035 0.00000 0.00000 
D7HATT5F SS 1AY       0 0        99.3025 -52.527 0.00000 0.00000 
D7HATT5H SS 3CY       0 0        46.5023 -60.828 0.00000 0.00000 
D7HERN24 HERNE 4      0 0        0.00247 -0.0250 0.00000 0.00000 
D7HERN74 BLOCK 4      0 0        3.50247 -0.2250 0.00000 0.00000 -90.000 -460.00 239.700 -493.30 
D7HERT1A SS A         0 0        0.00339 0.03515 0.00000 0.00000 
D7HERT1B SS B         0 0        0.00339 0.03515 0.00000 0.00000 
D7HERT1W HERBTG W     0 0        0.00373 0.05555 0.00000 0.00000 
D7HERT21 TR 421       0 0        0.00595 0.06608 0.00000 57.0178 
D7HESS11 TR 411       0 0        0.00050 -0.0289 0.00000 0.00000 
D7HESS21 TR 211       0 0        0.00348 -0.0350 0.00000 0.00000 
D7HESS5A SS 1A        0 0        241.904 -68.242 -0.1000 0.20000 
D7HKMG2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7HKMG2C SS GA3       0 0        -0.8987 -3.6256 0.00000 0.00000 
D7HOMB21 TR 211       0 0        -0.0011 0.20409 0.00000 0.00000 
D7HOMB5A SS 1A        0 0        157.402 -76.204 0.00000 -0.4000 
D7HONE1A SS A         0 0        0.00820 0.02491 0.00000 38.1193 
D7HONE1C SS C         0 0        0.00820 0.02491 0.00000 38.1364 
D7HONE1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7HONE5A SS 1A        0 0        40.5167 -26.152 0.00000 0.00000 
D7HONE5B SS 2B        0 0        39.9167 -26.152 0.00000 0.00000 
D7HONE71 RPSA         0 2 32.399 0.01629 0.00002 6.80000 193.598                 231.100 -477.00 
D7HUEL1A SS A         0 0        0.00134 -0.0154 0.00000 0.00000 
D7HUEL1B SS B         0 0        0.00134 -0.0154 0.00000 0.00000 
D7HUEL5D SS 4D        0 0        69.5024 -28.230 0.00000 0.00000 
D7HULF1A SS A         0 0        0.01352 -0.0717 0.00000 0.00000 
D7HULF1B SS B         0 0        0.01132 -0.0703 0.00000 0.00000 
D7HULF1C SS C         0 0        0.00000 0.00000 0.00000 0.00000 
D7HULF5B SS 2B        0 0        67.3105 -27.368 0.00000 0.00000 
D7IBBE1S IBBENB S     0 0        0.00000 0.00000 0.00000 0.00000 
D7IBBE22 TR 212       0 0        0.01055 -0.0803 0.00000 0.00000 
D7IBBE5B SS 2B        0 0        -8.8908 -10.780 15.2000 0.80000 
D7KARN1B SS B         0 0        0.00190 -0.0430 0.00000 0.00000 
D7KARN5B SS 2B        0 0        39.3017 -29.341 0.00000 0.00000 
D7KARN5C SS 3C        0 0        56.3016 -29.341 0.00000 0.00000 
D7KDIS12 GEEST O2     0 0        0.00000 0.00000 0.00000 0.00000 
D7KDIS1W SALZB W      0 0        -0.0024 -0.1400 0.00000 0.00000 
D7KELS1A SS A         0 0        0.00369 0.08735 0.00000 0.00000 
D7KELS1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7KELS5A SS 1A        0 0        69.5045 -25.315 0.00000 0.00000 
D7KELS5B SS 2B        0 0        110.405 -41.316 0.00000 0.00000 
D7KKE 7A BLOCK A      0 0        0.00000 0.00000 0.00000 0.00000 -350.00 -1329.0 670.900 -1425.3 
D7KLUE12 GEEST O2     0 0        0.00000 0.00000 0.00000 0.00000 
D7KLUE1A SS AX        0 0        -0.0026 -0.1438 0.00000 0.00000 
D7KLUE1F SS AY        0 0        0.00000 0.00000 0.00000 0.00000 
D7KLUE1W SALZB W      0 0        -0.0025 -0.1432 0.00000 0.00000 
D7KNAP1A SS A         0 0        0.00406 0.04744 0.00000 0.00000 
D7KNAP1C SS C         0 0        0.00000 0.00000 0.00000 0.00000 
D7KNAP5A SS 1A        0 0        84.4046 -15.953 0.00000 0.00000 
D7KOBL1A SS A         0 0        0.00661 0.10330 0.00000 0.00000 
D7KOBL1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7KOBL5A SS 1A        0 0        68.5076 -56.404 0.00000 0.00000 
D7KOET1A SS A         0 0        0.02275 0.09667 0.00000 0.00000 
D7KOET1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7KOPE23 KOPERN23     0 0        -0.0001 -0.0677 0.00000 0.00000 
D7KOPE24 KOPERN24     0 0        -0.0001 -0.0676 0.00000 0.00000 
D7KOPE5A SS 1A        0 0        44.8001 -32.052 0.00000 0.00000 
D7KOPE5B SS 2B        0 0        52.1002 -35.750 0.00000 0.00000 
D7KOTT11 TR 411       0 0        0.00740 -0.0794 0.00000 0.00000 
D7KOTT5B SS 2B        0 0        47.6021 -48.695 -56.100 47.7000 
D7KRBG1A GUNDR 1A     0 0        0.00000 0.00000 0.00000 0.00000 
D7KRBG1B GUNDR 2B     0 0        0.02424 0.10721 0.00000 0.00000 
D7KRBG1C GUNDR 3C     0 0        0.00000 0.00000 0.00000 0.00000 
D7KRBG1D GUNDR 4D     0 0        0.02424 0.10721 0.00000 0.00000 
D7KRBG7B BLOCK B      0 0        0.42424 0.00721 0.00000 0.00000 0.00000 -1394.0 649.800 -1389.6 
D7KRBG7C BLOCK C      0 0        0.52424 0.20722 0.00000 0.00000 -672.00 -1288.0 650.100 -1389.3 
D7KRIF1B SS B         0 0        -0.0001 0.04143 0.00000 0.00000 
D7KRIF1C SS C         0 0        -0.0001 0.04143 0.00000 0.00000 
D7KRIF1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7KRIF5A SS 1A        0 0        120.901 -46.921 0.00000 0.00000 
D7KRIF5C SS 3C        0 0        7.99981 3.88332 0.00000 0.00000 
D7KRIF5D SS 4D        0 0        121.601 -47.221 0.00000 0.00000 
D7KRIF71 STAT C1      0 2 26.300 -0.0004 0.00000 -2.7000 144.068                 264.000 -344.00 
D7KRUC1A SS A         0 0        0.00170 -0.0163 0.00000 0.00000 
D7KRUC1B SS B         0 0        0.00170 -0.0163 0.00000 0.00000 
D7KRUC1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7KRUC5A SS 1A        0 0        4.20317 -2.3207 39.5000 -13.100 
D7KRUC5B SS 2B        0 0        4.70315 -1.1214 42.1000 -15.400 
D7KUSE1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7KUSE1B SS B         0 0        0.00206 -0.0669 0.00000 0.00000 
D7KUSE1C SS C         0 0        0.00137 -0.0626 0.00000 94.2051 
D7KUSE2A SS AL1       0 0        0.00088 -0.0241 0.00000 0.00000 
D7KUSE2B SS BE2       0 0        0.00088 -0.0241 0.00000 0.00000 
D7KUSE5A SS 1A        0 0        166.601 -32.471 -0.3000 0.30000 
D7KUSE5B SS 2B        0 0        71.8014 -26.271 0.20000 -0.1000 
D7KUSE71 STAT C1      0 2 26.801 0.00215 0.00000 6.30000 104.826                 264.000 -344.00 
D7KWDA71 BLOCK 4      0 2 26.901 37.9034 37.4000 -363.20 -19.992 -333.00 -1333.0 368.900 -1127.1 
D7KWEM10 TR DTD0      0 0        0.00929 -0.1046 0.00000 0.00000 
D7KWEM11 TR GTD1      0 0        0.00930 -0.1046 0.00000 0.00000 
D7KWEM12 TR GTD2      0 0        0.01260 -0.0804 0.00000 0.00000 
D7KWEM2B TR B0        0 0        0.00000 0.00000 0.00000 0.00000 
D7KWEM2C TR C0        0 0        0.00000 0.00000 0.00000 0.00000 
D7KWHD55 TR M5        0 0        0.00324 -0.0181 -0.3000 -0.8000 
D7KWHD71 M5           0 2 26.700 3.90327 2.80000 -3.1000 6.93101 157.000 -165.00 130.500 -155.30 
D7KWHE16 SS BL 6      0 0        0.00262 -0.0396 0.00000 0.00000 
D7KWHE71 BL 6         0 2 28.000 7.10289 1.70000 -293.90 124.339 -201.00 -806.00 249.800 -651.00 
D7KWHU2A HUCKIN1A     0 0        0.00139 -0.0237 0.00000 0.00000 
D7KWHU2B HUCKIN2B     0 0        0.00134 -0.0256 0.00000 0.00000 
D7KWHU7A BLOCK A      0 2 26.601 12.9015 9.20001 -142.10 14.8074 -90.000 -290.00 79.3000 -338.50 
D7KWHU7B BLOCK B      0 0        -0.0987 -0.2256 0.00000 0.00000 -90.000 -290.00 89.8000 -358.20 
D7KWKN11 TR GT11      0 0        0.00406 0.04744 0.00000 0.00000 
D7KWKN1C KNAPSA3C     0 0        0.00406 0.04737 0.00000 0.00000 
D7KWKN70 ST 10        0 0        0.00000 0.00000 0.00000 0.00000 -163.00 -270.00 150.400 -308.30 
D7KWKN71 GT 11        0 0        0.00406 -0.9526 0.00000 0.00000 -160.00 -270.00 146.000 -302.40 
D7KWKN72 GT 12        0 0        0.00000 0.00000 0.00000 0.00000 -160.00 -270.00 147.000 -301.40 
D7KWKN7B BL20         0 2 26.600 15.2034 10.2000 -422.80 13.4082 -220.00 -430.00 96.8000 -222.70 
D7KWNI11 SS BL31      0 0        0.00416 0.10484 0.00000 0.00000 
D7KWNI71 BL31         0 2 28.400 4.20390 -0.5000 -45.800 -2.6019 -45.800 -540.00 230.300 -451.60 
D7KWST10 SS BL10      0 0        0.00343 -0.0303 0.00000 0.00000 
D7KWST70 BL10         0 2 27.200 38.6036 25.7000 -342.00 -15.005 -155.00 -746.00 150.000 -700.00 
D7KWVI71 M1           0 2 27.000 -0.0206 -0.0000 71.3000 -13.857 71.3000 -100.00 60.5000 -71.900 
D7KWVI72 M2           0 2 27.000 -0.0206 -0.0000 65.3000 -13.221 70.0000 -100.00 66.8000 -73.900 
D7KWVI73 M3           0 2 26.800 -0.0206 -0.0000 67.6000 -6.8769 70.0000 -100.00 61.9000 -73.500 
D7KWVI74 M4           0 2 27.000 0.57942 0.50000 66.6000 -13.991 70.0000 -100.00 66.3000 -74.500 
D7KWVI75 M5           0 2 26.800 -0.0206 -0.0000 25.6000 -3.4537 70.0000 -100.00 81.2000 -84.600 
D7KWVI76 M6           0 2 27.200 -1.8160 -3.0000 25.2000 -2.3789 70.0000 -100.00 81.4000 -85.700 
D7KWVI77 M7           0 2 27.200 -0.0159 -0.0000 65.2000 -8.6211 70.0000 -100.00 66.8000 -76.200 
D7KWVI78 M8           0 2 27.000 -0.0159 -0.0000 69.5000 -14.151 70.0000 -100.00 61.2000 -72.700 
D7KWVI79 M9           0 2 27.200 -0.0159 -0.0000 71.5000 -21.125 71.5000 -100.00 60.4000 -71.800 
D7KWVI7A M10          0 2 27.000 -0.0157 -0.0000 223.500 -1.8729 223.500 -196.00 54.4000 -54.400 
D7KWVI7B M11          0 2 27.000 -0.0157 0.00000 196.200 4.67881 200.000 -200.00 100.100 -120.10 
D7KWWA10 SS BL10      0 0        -0.0016 -0.1101 0.00000 0.00000 
D7KWWA29 WALSUM 9     0 0        -0.0003 -0.0710 0.00000 0.00000 
D7KWWA70 BL10         0 2 27.002 -0.0008 0.00000 -315.00 16.8898 0.00000 -962.00 256.800 -796.00 
D7KWWA79 M 9          0 0        1.99969 1.62887 0.00000 0.00000 -80.000 -370.00 151.700 -417.00 
D7KWWS1A RPSA         0 0        0.00449 -0.0335 0.00000 0.00000 
D7KWWS1D SS BL D      0 0        0.00000 0.00000 0.00000 0.00000 
D7KWWS71 RPSA         0 2 26.501 4.00456 -9.6000 4.00000 214.952                 446.800 -1125.0 
D7KWWS7D BL D         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -900.00 446.800 -980.80 
D7LAMB1A SS A         0 0        0.00364 0.05273 0.00000 0.00000 
D7LAMB1B SS B         0 0        0.00364 0.05273 0.00000 0.00000 
D7LAMB1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7LAMB5A SS 1A        0 0        -207.49 43.5823 0.00000 0.00000 
D7LAMB5B SS 2B        0 0        -199.59 40.1823 0.00000 0.00000 
D7LECH1A SS AX        0 0        0.02884 0.12136 0.00000 0.00000 
D7LECH1B SS BX        0 0        0.00000 0.00000 0.00000 0.00000 
D7LECH5A SS 1A        0 0        54.6283 -4.7845 0.00000 0.00000 
D7LECH5B SS 2B        0 0        67.6283 12.0155 0.00000 0.00000 
D7LEUP15 TR 45        0 0        0.04192 0.09047 0.00000 0.00000 
D7LEUP1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7LEUP1B SS B         0 0        0.04192 0.09047 -4.1000 261.848 
D7LEUP1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7LEUP5A SS 1A        0 0        10.7378 -79.512 0.00000 0.00000 
D7LIES1B SS B         0 0        0.00534 0.09098 0.00000 0.00000 
D7LIES1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7LIES5A SS 1A        0 0        54.1060 -40.314 0.00000 0.00000 
D7LIMB1A SS A         0 0        0.00487 0.04241 0.00000 0.00000 
D7LIMB1C SS C         0 0        0.00487 0.04241 0.50000 252.272 
D7LIMB1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7LIMB5A SS 1A        0 0        113.311 -56.219 0.00000 0.00000 
D7LIMB5C SS 3C        0 0        57.1106 -28.019 0.00000 0.00000 
D7LIND1A SS A         0 0        0.00289 0.05249 0.00000 0.00000 
D7LIND1B SS B         0 0        0.00289 0.05249 0.00000 0.00000 
D7LIND5A SS 1A        0 0        78.0069 -9.7958 0.00000 0.00000 
D7LIND5B SS 2B        0 0        39.8065 -32.901 0.00000 0.00000 
D7LIPB11 TR 411       0 0        0.00448 -0.0334 0.00000 0.00000 
D7LIPB12 TR 412       0 0        0.00447 -0.0335 0.00000 0.00000 
D7LIPB5A SS 1A        0 0        21.0043 -8.7220 0.00000 0.00000 
D7LIPB5B SS 2B        0 0        98.1045 -35.723 0.00000 0.00000 
D7LIPP1A SS A         0 0        0.00340 -0.0317 0.00000 0.00000 
D7LIPP1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7LUES1B SS B         0 0        0.01031 -0.0875 0.00000 0.00000 
D7LUES1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7LUES2A SS AL1       0 0        0.00532 -0.0391 0.00000 0.00000 
D7LUES2B SS BE2       0 0        0.00532 -0.0391 0.00000 0.00000 
D7LUES5A SS 1A        0 0        33.9096 32.8186 0.00000 0.00000 
D7LUES5B SS 2B        0 0        4.80994 -29.680 0.00000 0.00000 
D7LUES5C SS 3C        0 0        -142.89 -206.38 0.30000 1.20000 
D7MAXA1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7MAXA1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7MAXA1C SS C         0 0        0.01393 0.01450 0.00000 0.00000 
D7MAXA1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7MAXA5B SS 2B        0 0        0.00000 0.00000 0.00000 0.00000 
D7MECK1A SS A         0 0        0.00536 0.12717 0.00000 0.00000 
D7MECK1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7MECK5B SS 2B        0 0        35.6062 -45.183 0.00000 0.00000 
D7MECK5C SS 3C        0 0        52.6066 -21.277 0.00000 0.00000 
D7MEIT1B SS B         0 0        0.01345 0.06320 0.00000 0.00000 
D7MEIT1C SS C         0 0        0.01345 0.06320 0.00000 0.00000 
D7MEIT1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7MEIT5A SS 1A        0 0        54.4273 -40.186 0.00000 0.00000 
D7MEIT5C SS 3A        0 0        67.6280 9.52845 0.00000 0.00000 
D7MENG1A SS A         0 0        0.00157 -0.0170 0.00000 0.00000 
D7MENG1B SS B         0 0        0.00157 -0.0170 0.00000 0.00000 
D7MENG1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7MENG51 TR 411       0 0        0.00302 -0.0261 23.3000 -8.3000 
D7MEPP1A SS A         0 0        0.02104 -0.1022 0.00000 0.00000 
D7MEPP1B SS B         0 0        0.02261 -0.0899 0.00000 0.00000 
D7MEPP1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7MEPP5A SS 1A        0 0        0.01399 -0.1034 -36.400 1.30000 
D7MEPP5B SS 2B        0 0        0.00000 0.00000 0.00000 0.00000 
D7MEPP71 RPSA 2       0 0        0.00000 0.00000 0.00000 0.00000                 164.000 -340.00 
D7MEPP72 RPSA 1       0 0        0.00000 0.00000 0.00000 0.00000                 164.000 -340.00 
D7METT1A SS A         0 0        0.00165 0.01176 0.00000 0.00000 
D7METT1B SS B         0 0        0.00165 0.01176 0.00000 0.00000 
D7METT5B SS 2B        0 0        37.4035 -3.8766 0.00000 0.00000 
D7METT5C SS 3C        0 0        46.3035 2.52372 0.00000 0.00000 
D7MITB1A SS A         0 0        -0.0010 0.11589 0.00000 0.00000 
D7MITB1B SS B         0 0        -0.0010 0.11589 0.00000 0.00000 
D7MITB1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7MUEN2A SS AL1       0 0        0.00000 0.00000 0.00000 0.00000 
D7MUEN2B SS BE2       0 0        0.00156 -0.0232 0.00000 0.00000 
D7MUEN2C SS GA3       0 0        0.00129 -0.0275 0.00000 0.00000 
D7MUEN5A SS 1A        0 0        31.2015 41.8756 0.00000 0.00000 
D7MUEN5B SS 2B        0 0        37.1012 2.27238 0.00000 0.00000 
D7MUEN5C SS 3C        0 0        10.1015 3.87669 0.00000 0.00000 
D7MUES21 TR 211       0 0        0.00000 0.00000 0.00000 0.00000 
D7MUES5A SS 1A        0 0        0.00177 -0.0798 0.20000 0.30000 
D7MUTT2A SS AL1       0 0        0.01094 0.02911 0.00000 0.00000 
D7MUTT2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7MUTT5A SS 1A        0 0        452.810 -168.63 0.00000 0.00000 
D7NAUS11 SS BL K      0 0        0.00504 0.30103 0.00000 0.00000 
D7NAUS12 SS BL G      0 0        0.00431 0.22686 0.00000 0.00000 
D7NAUS19 TR 412 Z     0 0        0.00431 0.22686 0.00000 0.00000 
D7NAUS1G NAUSSM7G     0 0        0.00339 0.00001 0.00000 0.00000 
D7NAUS1Z TR 411 Z     0 0        0.00510 0.30723 0.00000 0.00000 
D7NAUS29 NAUSSM3C     0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS2B NAUSSM2B     0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS2C NAUSSBLC     0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS2E NAUSSM5E     0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS59 TR 411 E     0 0        0.02435 12.1641 6.90000 9.70000 
D7NAUS5E TR 412 E     0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS7B BLOCK B      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -214.00 90.8000 -204.90 
D7NAUS7C BLOCK C      0 0        0.00000 0.00000 0.00000 0.00000 -150.00 -295.00 171.200 -400.10 
D7NAUS7D BLOCK D      0 0        0.00000 0.00000 0.00000 0.00000 -125.00 -297.00 152.500 -358.20 
D7NAUS7E BLOCK E      0 0        0.00000 0.00000 0.00000 0.00000 -125.00 -295.00 162.900 -375.50 
D7NAUS7F BLOCK F      0 0        0.00000 0.00000 0.00000 0.00000 -125.00 -299.00 160.100 -382.90 
D7NAUS7G BLOCK G      0 2 26.597 32.2013 18.5000 -640.80 3.74457 -205.00 -820.00 101.500 -511.70 
D7NAUS7H BLOCK H      0 2 26.900 34.0034 23.3000 -659.00 87.9005 -205.00 -820.00 137.100 -563.40 
D7NAUS7K BLOCK K      0 2 26.892 50.1019 32.0000 -955.00 29.0750 -305.00 -1223.0 172.400 -751.70 
D7NEHD1A SS A         0 0        0.00526 -0.0057 1.50000 118.489 
D7NEHD1C SS C         0 0        0.00526 -0.0057 0.00000 40.1174 
D7NEHD1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7NEHD5A SS 1A        0 0        69.5072 -24.421 0.00000 0.00000 
D7NEHD5B SS 2B        0 0        79.1072 -24.521 0.00000 0.00000 
D7NEUR1C NEURAT3C     0 0        0.00000 0.00000 0.00000 0.00000 
D7NEUR7B BLOCK B      0 0        0.00000 0.00000 0.00000 0.00000 -153.00 -294.00 140.600 -387.90 
D7NEUR7C BLOCK C      0 0        0.00000 0.00000 0.00000 0.00000 -143.00 -292.00 137.000 -377.90 
D7NEUR7D BLOCK D      0 0        0.00000 0.00000 0.00000 0.00000 -264.00 -607.00 315.600 -750.20 
D7NEUR7E BLOCK E      0 0        0.00000 0.00000 0.00000 0.00000 -264.00 -604.00 302.400 -751.80 
D7NEUR7F BLOCK F      0 2 26.301 53.4034 39.6000 -217.40 -44.219 -217.40 -1333.0 487.600 -1153.0 
D7NEUR7G BLOCK G      0 2 26.595 55.2009 34.5000 -1090.5 86.7375 -333.00 -1333.0 169.800 -766.60 
D7NILH1A SS A         0 0        0.00416 0.10495 0.00000 0.00000 
D7NILH5A SS 1A        0 0        0.00000 0.00000 0.00000 0.00000 
D7NLIC1A SS A         0 0        0.00056 -0.0314 0.00000 0.00000 
D7NLIC1B SS B         0 0        0.00056 -0.0314 0.00000 0.00000 
D7NLIC5A SS 1A        0 0        39.2008 -25.161 0.00000 0.00000 
D7NORF2A SS AL1       0 0        95.7034 24.9114 0.00000 0.00000 
D7NORF2B SS BE2       0 0        0.00000 0.00000 0.00000 0.00000 
D7NORF5C SS 3C        0 0        62.6035 20.9119 13.0000 12.0000 
D7NRHE12 GEEST O2     0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE1A SS A         0 0        -0.0010 -0.0648 0.00000 0.00000 
D7NRHE1B SS B         0 0        -0.0010 -0.0648 4.40000 261.856 
D7NRHE1W SALZB W      0 0        -0.0024 -0.1392 0.00000 0.00000 
D7NRHE2C SS GA3       0 0        -0.0003 -0.0384 0.00000 0.00000 
D7NRHE2D SS DE4       0 0        -0.0003 -0.0384 0.00000 0.00000 
D7NRHE5C SS 3C        0 0        133.395 74.8464 0.00000 0.00000 
D7NRHE5F SS 1AY       0 0        76.1962 -19.126 0.00000 0.00000 
D7NSTE1A SS A         0 0        -0.0043 0.03477 0.00000 0.00000 
D7NSTE1B SS B         0 0        -0.0043 0.03477 0.00000 0.00000 
D7NSTE1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7NSTE2A SS AL1       0 0        -0.0079 0.01672 0.00000 99.8378 
D7NSTE2C SS GA3       0 0        -0.0079 0.01672 0.00000 50.6392 
D7NSTE2S BLONST S     0 0        -0.0214 0.02207 0.00000 0.00000 
D7NSTE5C SS 3C        0 0        11.3924 -45.512 1.50000 -1.2000 
D7OBZI19 SS HGU       0 2 378.93 -0.0006 0.00000 0.00000 31.4393 1030.00 -1030.0 300.000 -300.00 
D7OBZI1B SS B         0 0        135.698 89.8870 0.00000 0.00000 
D7OBZI1C SS C         0 0        0.00087 -0.0293 0.00000 0.00000 
D7OBZI1D SS D         0 0        0.00000 0.00000 0.00000 0.00000 
D7OBZI1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7OBZI5A SS 1A        0 0        -202.10 21.9233 0.00000 0.00000 
D7OBZI5D SS 4D        0 0        12.0960 -12.208 0.00000 0.00000 
D7OECH1A SS A         0 0        0.00848 -0.0949 0.00000 0.00000 
D7OECH1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7OECH5B SS 2B        0 0        0.01025 -0.0935 40.5000 -17.200 
D7OHLI11 TR 411       0 0        0.00366 0.05474 0.00000 0.00000 
D7OHLI12 TR 412       0 0        0.00338 0.01951 0.00000 0.00000 
D7OHLI5A SS 1A        0 0        55.3038 -36.164 0.00000 0.00000 
D7OHLI5C SS 3C        0 0        54.1038 -18.764 0.00000 0.00000 
D7OOTT1A SS A         0 0        0.01555 0.05815 0.00000 0.00000 
D7OOTT1B SS B         0 0        0.01555 0.05815 0.00000 0.00000 
D7OOTT1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7OOTT5C SS 3C        0 0        -21.367 -30.591 0.00000 0.00000 
D7OOTT71 RPSA         0 0        0.00000 0.00000 0.00000 0.00000                 164.000 -340.00 
D7OPLA1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA1B SS B         0 0        0.00440 0.11508 0.00000 0.00000 
D7OPLA1C SS C         0 0        0.00395 0.01260 0.00000 0.00000 
D7OPLA1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA2A SS AL1       0 0        0.00350 0.00347 0.00000 0.00000 
D7OPLA2B SS BE2       0 0        0.00469 0.04390 0.00000 0.00000 
D7OPLA2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA5A SS 1A        0 0        15.7047 -20.735 2.80000 -1.2000 
D7OPLA5B SS 2B        0 0        1.90470 -18.536 89.4000 35.3000 
D7OPLA71 STAT C1      0 2 26.499 0.00418 0.00000 -0.9000 159.694                 264.000 -344.00 
D7OSBU1A SS A         0 0        -0.0032 0.08217 0.00000 0.00000 
D7OSBU1B SS B         0 0        -0.0032 0.08217 0.00000 0.00000 
D7OSBU5C SS 3C        0 0        51.4944 -78.647 0.00000 0.00000 
D7OSSE21 TR 211       0 0        -0.0004 -0.0668 0.00000 0.00000 
D7OSSE5A SS 1A        0 0        22.3994 -12.166 0.00000 0.00000 
D7OSTR1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7OSTR1C SS C         0 0        -0.0021 -0.1104 0.00000 0.00000 
D7OSTR1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7OSTR2A SS AL1       0 0        0.00100 -0.0082 0.00000 0.00000 
D7OSTR2C SS GA3       0 0        0.00100 -0.0082 0.00000 0.00000 
D7OSTR5A SS 1AX       0 0        72.8965 1.68837 0.00000 0.00000 
D7OSTR5B SS 2BX       0 0        67.8966 -4.3103 0.00000 0.00000 
D7OTTE1A SS A         0 0        0.00117 0.08820 0.00000 0.00000 
D7OTTE1B SS B         0 0        0.00117 0.08820 0.00000 0.00000 
D7OTTE5A SS 1A        0 0        35.6024 -33.122 0.00000 0.00000 
D7OTTE5B SS 2A        0 0        46.7024 -31.522 0.00000 0.00000 
D7PAFF1A SS A         0 0        0.00295 0.00451 0.00000 0.00000 
D7PAFF1C SS C         0 0        0.00305 0.13231 0.00000 0.00000 
D7PAFF5A SS 1A        0 0        32.6033 -12.633 0.00000 0.00000 
D7PAFF5D SS 4D        0 0        23.8033 -23.033 0.00000 0.00000 
D7PETE1A SS A         0 0        0.00177 0.00487 0.00000 0.00000 
D7PETE1C SS C         0 0        0.00177 0.00487 0.00000 0.00000 
D7PETE1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7PETE2A SS AL1       0 0        0.00173 0.00618 0.00000 0.00000 
D7PETE2B SS BE2       0 0        0.00280 -0.0041 0.00000 0.00000 
D7PETE2C SS GA3       0 0        0.00173 0.00618 0.00000 0.00000 
D7PETE5A SS 1A        0 0        128.304 30.7104 0.00000 0.00000 
D7PFAL21 TR 211       0 0        -0.0007 -0.0761 0.00000 0.00000 
D7PFAL2N PFALZD N     0 0        -0.0007 -0.0762 0.00000 0.00000 
D7PFAL5A SS 1A        0 0        30.2990 -16.374 0.00000 0.00000 
D7PFAL5D SS 4D        0 0        28.8990 -29.274 0.00000 0.00000 
D7PFUN1A SS A         0 0        0.00328 0.04587 0.00000 0.00000 
D7PFUN1B SS B         0 0        0.00328 0.04587 0.00000 0.00000 
D7PFUN1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7PFUN5A SS 1A        0 0        72.2075 -30.212 0.00000 0.00000 
D7PFUN5C SS 3C        0 0        125.208 -74.312 0.00000 0.00000 
D7POEP2B SS BE2       0 0        0.00110 -0.0186 0.00000 0.00000 
D7POEP2C SS GA3       0 0        0.00110 -0.0186 0.00000 0.00000 
D7POEP5A SS 1A        0 0        66.1020 -39.736 0.00000 0.00000 
D7POEP5C SS 3C        0 0        -5.3978 5.66252 0.00000 0.00000 
D7QUIN2A SS AL1       0 0        -0.5146 -3.2162 0.00000 0.00000 
D7RATH11 TR 411       0 0        -0.0021 -0.1099 0.00000 0.00000 
D7RATH5A SS 1A        0 0        107.896 -92.799 0.00000 0.00000 
D7RATS21 TR 201       0 0        47.2032 12.4665 0.00000 0.00000 
D7RATS22 TR 202       0 0        15.1032 -12.533 0.00000 0.00000 
D7RBOE5O SS LAO       0 0        0.00000 0.00000 0.00000 0.00000 
D7REIN11 TR401        0 0        0.00000 0.00000 0.00000 0.00000 
D7REIN1A SS A         0 0        0.00985 0.07538 0.00000 0.00000 
D7REIN1B SS B         0 0        0.00996 0.08489 0.00000 0.00000 
D7REIN1C SS C         0 0        0.00000 0.00000 0.00000 0.00000 
D7REIN1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7REIN52 TR 412       0 0        0.00996 0.08490 0.00000 0.00000 
D7REIN5A SS 1A        0 0        13.8100 -18.427 0.00000 0.00000 
D7REIN71 STAT C1      0 2 27.199 0.00975 0.00000 -1.5000 47.8268                 264.000 -344.00 
D7REIN72 STAT C2      0 2 27.299 0.00975 0.00000 -1.5000 40.5202                 264.000 -344.00 
D7RHAU2A SS AL1       0 0        0.00138 -0.0259 0.00000 0.00000 
D7RHAU5A SS 1A        0 0        16.5007 -17.240 0.00000 0.00000 
D7RHAU5B SS 2B        0 0        16.5007 -17.240 0.00000 0.00000 
D7ROKI1A SS A         0 0        0.00225 0.11600 0.00000 0.00000 
D7ROKI1B SS B         0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI1C SS C         0 0        0.00225 0.11600 0.00000 0.00000 
D7ROKI1D SS D         0 2 414.10 0.00169 0.00000 0.00000 84.6555 
D7ROKI1U US           0 0        0.00169 0.00000 0.00000 0.00000 
D7ROKI2C SS GA3       0 0        0.00391 0.02654 0.00000 54.3911 
D7ROKI2D SS DE4       0 0        0.00359 0.01338 0.00000 0.00000 
D7ROKI5A SS 1A        0 0        66.1073 -15.573 0.00000 0.00000 
D7ROMH1B SS B         0 0        -0.0069 0.01425 0.00000 0.00000 
D7ROMH1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7ROMH5A SS 1A        0 0        0.69424 -17.205 0.00000 0.00000 
D7ROMH5B SS 2B        0 0        0.79424 -5.4048 0.00000 0.00000 
D7ROSE1A SS A         0 0        0.00094 -0.0245 0.00000 0.00000 
D7ROSE1B SS B         0 0        0.00094 -0.0245 0.00000 0.00000 
D7ROSE5A SS 1A        0 0        32.2016 -31.346 0.00000 0.00000 
D7ROSE5B SS 2B        0 0        55.2014 -29.347 0.00000 0.00000 
D7ROXE1A SS A         0 0        0.00637 -0.0668 0.00000 0.00000 
D7ROXE1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7ROXE5B SS 2B        0 0        136.205 -85.161 0.00000 0.00000 
D7RUHR21 TR 201       0 0        0.20319 -0.0347 0.00000 0.00000 
D7RUHR22 TR 202       0 0        0.00237 -0.0380 0.00000 0.00000 
D7SAAR2O NALBA O      0 0        -0.0016 0.22129 0.00000 0.00000 
D7SAAR2W NALBA W      0 0        -0.0016 0.22129 0.00000 0.00000 
D7SAAR5A SS 1A        0 0        0.69917 0.42072 50.2000 -24.600 
D7SECH1A SS A         0 0        0.00239 0.06953 0.00000 0.00000 
D7SECH1B SS B         0 0        0.00239 0.06953 3.20000 254.025 
D7SECH1C SS C         0 0        0.00463 0.07892 0.00000 0.00000 
D7SECH1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7SECH2A SS AL1       0 0        0.00487 0.05713 0.00000 0.00000 
D7SECH2C SS GA3       0 0        0.00465 0.05811 0.00000 0.00000 
D7SECH5A SS 1A        0 0        44.9052 0.85728 0.00000 0.00000 
D7SECH5B SS 2B        0 0        75.3055 -2.5209 0.00000 0.00000 
D7SECH5C SS 3C        0 0        60.2059 -6.6617 0.00000 0.00000 
D7SELB1B SS B         0 0        -0.0021 -0.1102 0.00000 0.00000 
D7SELB1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7SELB5B SS 2B        0 0        49.2972 -27.206 0.00000 0.00000 
D7SETZ2B SS BE2       0 0        -1.7934 -10.154 0.00000 0.00000 
D7SETZ5A SS 1A        0 0        41.4068 -1.6540 0.00000 0.00000 
D7SETZ5B SS 2B        0 0        60.4070 33.3485 0.00000 0.00000 
D7SHLG2D SHLGUD       0 0        0.00109 -0.0530 -0.1000 -0.1000 
D7SHOL1B SHOLVN B     0 0        0.00137 -0.0626 0.00000 0.00000 
D7SHOL21 TR 201       0 0        10.8011 6.64686 0.00000 0.00000 
D7SHOL2C TR C21       0 0        0.00000 0.00000 0.00000 0.00000 
D7SHOL2D TR D21       0 0        0.00000 0.00000 0.00000 0.00000 
D7SHOL7B BLOCK B      0 0        0.70137 0.83734 0.00000 0.00000 -69.000 -451.00 154.700 -406.60 
D7SHOL7C BLOCK C      0 0        0.00000 0.00000 0.00000 0.00000 -69.000 -451.00 156.100 -407.00 
D7SHOL7D BLOCK D      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -330.00 152.300 -397.10 
D7SHWE21 TR 211       0 0        -0.0003 -0.0702 0.00000 0.00000 
D7SHWE22 TR 212       0 0        -0.0002 -0.0702 0.00000 0.00000 
D7SHWE58 SS 2BW       0 0        -8.0002 -4.4698 0.00000 0.00000 
D7SHWE59 SS 1AO       0 0        35.9994 4.82930 0.00000 0.00000 
D7SIEG1A SS A         0 0        0.00581 0.12041 0.00000 0.00000 
D7SIEG1C SS C         0 0        0.00000 0.00000 0.00000 0.00000 
D7SIEG2A SS AL1       0 0        0.00553 0.06474 0.00000 0.00000 
D7SIEG2C SS GA3       0 0        0.00544 0.05668 0.00000 0.00000 
D7SIEG5A SS 1A        0 0        19.3057 -5.6357 0.00000 0.00000 
D7SIEG5C SS 3C        0 0        40.3058 -10.240 0.00000 0.00000 
D7SIEG5D SS 4D        0 0        39.0058 -6.3399 0.00000 0.00000 
D7SIER1A SS A         0 0        -0.0058 -0.3154 0.00000 0.00000 
D7SIER1C SS C         0 0        0.00000 0.00000 0.00000 0.00000 
D7SIER1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7SIER5C SS 3C        0 0        93.1951 -37.905 28.1000 -15.100 
D7SPEL2A SS AL1       0 0        -0.0005 -0.0738 0.00000 0.00000 
D7SPEL5B SS 2B        0 0        9.89946 5.12569 0.00000 0.00000 
D7STOC21 TR 211       0 0        0.00534 0.05495 0.00000 0.00000 
D7STOC5A SS 1A        0 0        31.2056 -30.947 0.00000 0.00000 
D7TIEN1A SS A         0 0        -0.0222 0.11988 0.00000 0.00000 
D7TIEN1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7TIEN2B SS BE2       0 0        -0.0139 0.03586 0.00000 0.00000 
D7TIEN2C SS GA3       0 0        -0.0139 0.03586 0.00000 143.246 
D7TIEN5A SS 1A        0 0        -74.428 3.47191 0.00000 0.00000 
D7UCHT1A SS A         0 0        0.00000 0.00000 0.00000 0.00000 
D7UCHT1B SS B         0 0        -0.0045 0.25310 0.00000 0.00000 
D7UCHT1C SS C         0 0        -0.0043 0.26737 0.00000 0.00000 
D7UCHT1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7UCHT2B SS BE2       0 0        -0.0010 0.10351 0.00000 0.00000 
D7UCHT2C SS GA3       0 0        -0.0010 0.10351 0.00000 0.00000 
D7UCHT5C SS 3C        0 0        0.29877 -3.3734 179.600 -82.900 
D7UCHT71 SS RPSA      0 2 26.798 -0.6049 0.50001 -4.6000 90.7113                 159.200 -330.00 
D7UENT1A SS A         0 0        0.00225 -0.0168 0.00000 0.00000 
D7UENT1B SS B         0 0        0.00225 -0.0168 0.00000 0.00000 
D7UENT1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7UERD2B SS BE2       0 0        103.501 59.1615 0.00000 0.00000 
D7UERD5A SS 1A        0 0        26.5006 10.4610 0.00000 0.00000 
D7UNNA1A SS A         0 0        0.00389 -0.0327 0.00000 0.00000 
D7UNNA1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7UNNA5B SS 2B        0 0        83.1035 -27.532 0.00000 0.00000 
D7URBE1A SS A         0 0        0.00375 0.04612 0.00000 0.00000 
D7URBE1C SS C         0 0        0.00375 0.04612 0.00000 0.00000 
D7URBE21 TR 421       0 0        0.00758 0.09399 0.00000 101.645 
D7URBE2A SS AL1       0 0        0.00802 0.08471 0.00000 0.00000 
D7URBE5A SS 1A        0 0        50.3084 -45.215 0.00000 0.00000 
D7URBN1A SS A         0 0        0.00376 0.04613 0.00000 0.00000 
D7URBN1C SS C         0 0        0.00376 0.04613 0.00000 0.00000 
D7URBN5A SS 1A        0 0        98.7094 -67.413 0.00000 0.00000 
D7URBN5D SS 4D        0 0        75.7078 -65.412 0.00000 0.00000 
D7URBN5F SS 1B        0 0        0.30752 -0.3078 0.00000 0.00000 
D7UTFO1A SS A         0 0        -0.0008 -0.0556 0.00000 0.00000 
D7UTFO1C SS C         0 0        -0.0008 -0.0556 0.00000 0.00000 
D7UTFO2A SS AL1       0 0        -0.0001 -0.0292 0.00000 0.00000 
D7UTFO2B SS BE2       0 0        -0.0001 -0.0292 0.00000 0.00000 
D7UTFO5A SS 1A        0 0        37.3996 9.94083 0.00000 0.00000 
D7UTFO5B SS 2B        0 0        55.2972 -0.1118 0.00000 0.00000 
D7VERL1N ROEHE N      0 0        -0.0020 -0.1022 0.00000 0.00000 
D7VERL5A SS 1A        0 0        -137.90 -25.871 -155.90 26.9000 
D7VIAN20 M10          0 0        -0.0159 0.02419 0.00000 0.00000 
D7VIAN2A SS 1A        0 0        -0.0206 0.02432 0.00000 0.00000 
D7VIAN2F SS 2B        0 0        -0.0206 0.02406 0.00000 0.00000 
D7VIAN2K SS 3C        0 0        -0.0159 0.02399 0.00000 0.00000 
D7VIAN2P SS 4D        0 0        -0.0159 0.02426 0.00000 0.00000 
D7VOEH1A SS A         0 0        0.01048 0.04208 0.00000 0.00000 
D7VOEH1B SS B         0 0        0.01048 0.04208 0.00000 0.00000 
D7VOEH1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7VOEH2A SS AL1       0 0        0.03169 0.05995 0.00000 94.3551 
D7VOEH5A SS 1A        0 0        43.1241 -119.50 0.00000 0.00000 
D7VOEH5C SS 3C        0 0        21.0212 -46.320 0.00000 0.00000 
D7WALS11 TR421        0 0        -0.0016 -0.1102 0.00000 0.00000 
D7WALS1B SS B         0 0        -0.0016 -0.1102 0.00000 0.00000 
D7WALS1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7WALS2A SS AL1       0 0        -0.0001 -0.0355 0.00000 0.00000 
D7WALS2B SS BE2       0 0        -0.0001 -0.0355 0.00000 0.00000 
D7WALS5B SS 2B        0 0        32.0994 3.02865 0.00000 0.00000 
D7WAMB2A SS AL1       0 0        0.00316 -0.0335 0.00000 0.00000 
D7WAMB5A SS 1A        0 0        5.60306 -21.226 8.80000 -1.2000 
D7WAMB5B SS 2B        0 0        29.3031 -19.726 9.80000 -2.4000 
D7WDLA1A SS A         0 0        0.00355 0.05011 0.00000 0.00000 
D7WDLA1B SS B         0 0        0.00355 0.05011 0.00000 0.00000 
D7WDLA1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7WDLA5A SS 1A        0 0        0.00705 0.10294 51.3000 -17.300 
D7WDLA5B SS 2B        0 0        0.00705 0.10295 34.1000 -22.200 
D7WEHR1B SS B         0 0        0.00572 -0.0367 0.00000 0.00000 
D7WEHR1C SS C         0 0        0.00572 -0.0367 7.60000 152.209 
D7WEHR2A SS AL1       0 0        0.01092 -0.0769 0.00000 0.00000 
D7WEHR5A SS 1A        0 0        32.2106 -1.0762 0.00000 0.00000 
D7WEHR5C SS 3C        0 0        32.2106 -0.9762 0.00000 0.00000 
D7WEIH2B WEIHER2B     0 0        -0.0019 0.20712 0.00000 0.00000 
D7WEIH7C BLOCK C      0 0        8.19817 9.00797 0.00000 0.00000 -200.00 -800.00 328.800 -683.80 
D7WEIN1A SS A         0 0        0.01094 0.05800 0.00000 0.00000 
D7WEIN1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIN5A SS 1A        0 0        52.5107 -29.839 0.00000 0.00000 
D7WEIN5B SS 2B        0 0        53.5107 -21.739 0.00000 0.00000 
D7WEIS51 LTR 51       0 0        -0.0037 -0.0659 0.00000 0.00000 
D7WEIS52 LTR 52       0 0        -0.0037 -0.0659 0.00000 0.00000 
D7WEIS53 TR G3        0 0        -0.0037 -0.0660 0.00000 0.00000 
D7WEIS59 TR H3        0 0        -0.0037 -0.0660 0.00000 0.00000 
D7WEIS71 TR G3        0 2 26.001 -0.0036 0.00000 -0.1000 6.57260 -0.1000 -272.00 109.600 -216.10 
D7WEIS72 TR H3        0 2 26.001 -0.0036 0.00000 -0.1000 6.57260 -0.1000 -272.00 109.600 -216.10 
D7WEIS7F BLOCK F      0 2 26.002 10.1972 20.3000 -337.80 -18.259 -95.000 -400.00 55.7000 -314.00 
D7WEIS7G BLOCK G      0 2 26.102 30.4988 23.1000 -334.50 108.147 -195.00 -780.00 224.500 -694.60 
D7WEIS7H BLOCK H      0 2 26.702 29.4992 23.7000 -529.50 4.82304 -195.00 -780.00 153.500 -610.30 
D7WELC11 TR 411       0 0        0.00343 0.20385 0.00000 0.00000 
D7WELC12 TR 412       0 0        0.00339 0.00000 0.00000 0.00000 
D7WELC5C SS 3C        0 0        26.8042 37.9149 0.00000 0.00000 0.00000 -10.000 
D7WELC5D SS 4D        0 0        45.3034 40.8000 0.00000 0.00000 
D7WELP21 TR 201       0 0        0.00236 -0.0299 0.00000 0.00000 
D7WELP71 SS 1         0 0        12.7023 2.66996 0.00000 0.00000 
D7WENG2A SS AL1       0 0        -0.0033 0.04260 0.00000 0.00000 
D7WENG2B SS BE2       0 0        -0.0033 0.04260 0.00000 0.00000 
D7WENG5A SS 1A        0 0        24.5933 -24.909 0.00000 0.00000 
D7WENG5B SS 2B        0 0        -9.1067 -20.209 1.60000 -1.2000 
D7WEST1B SS B         0 0        0.00517 -0.0439 0.00000 0.00000 
D7WEST1C SS C         0 0        0.00517 -0.0439 0.00000 0.00000 
D7WEST1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7WEST2A SS AL1       0 0        0.01055 -0.0803 0.00000 0.00000 
D7WEST2C SS GA3       0 0        0.00000 0.00000 0.00000 0.00000 
D7WEST5A SS 1A        0 0        -29.791 13.8199 14.7000 137.000 
D7WITT1B SS B         0 0        0.00321 -0.0317 0.00000 0.00000 
D7WITT1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7WITT5A SS 1A        0 0        76.2027 -6.0321 46.0000 6.00000 
D7WORI1A SS A         0 0        0.03444 0.08940 0.00000 0.00000 
D7WORI1U US           0 0        0.00000 0.00000 0.00000 0.00000 
D7WORI5A SS 1A        0 0        29.1360 -6.5051 0.00000 0.00000 
D7WTHU1B SS B         0 0        0.00207 0.03526 0.00000 0.00000 
D7WTHU1C SS C         0 0        0.00207 0.03526 0.00000 0.00000 
D7WTHU1U US           0 0        0.00207 0.03526 0.00000 0.00000 
D7WTHU2A SS AL1       0 0        0.00171 0.04307 0.00000 0.00000 
D7WTHU2D SS DE4       0 0        0.00171 0.04307 0.00000 0.00000 
D7WTHU5A SS 1A        0 0        60.5071 -39.299 0.00000 0.00000 
D7WTHU5C SS 3C        0 0        60.1071 -40.900 0.00000 0.00000 
D7YBEL2C SHOLVN C     0 0        0.00109 -0.0530 0.00000 0.00000 
D7YBEL2S POLSUM S     0 0        0.00116 -0.0525 0.00000 0.00000 
D7YBGL2E SHOLVN E     0 0        0.00108 -0.0531 0.00000 0.00000 
D7YBIB1A BIBLIS1A     0 0        0.00000 0.00000 0.00000 0.00000 
D7YBIB2C BIBLIS3C     0 0        0.00878 0.06936 0.00000 0.00000 
D7YBID1O ALLG O       0 0        0.03776 0.10057 0.00000 0.00000 
D7YBIX2O BIGGE O      0 0        0.00452 0.01859 0.00000 0.00000 
D7YBOL2O GODORF O     0 0        0.00462 0.04859 0.00000 0.00000 
D7YBUE19 TRSTATC1     0 0        0.00000 0.00000 0.00000 0.00000 
D7YDAH1O SELHN O      0 0        -0.0056 -0.0224 0.00000 0.00000 
D7YDAH1W SELHN W      0 0        -0.0057 -0.0211 0.00000 0.00000 
D7YDAU11 WESTW W1     0 0        0.01172 0.07772 0.00000 0.00000 
D7YDIE2S ENSDF S      0 0        -0.0017 0.22156 0.00000 0.00000 
D7YEDE2W UTFORT W     0 0        0.00139 -0.0278 0.00000 0.00000 
D7YELM2S ELMENH S     0 0        0.00237 -0.0380 0.00000 0.00000 
D7YGAR2W BIGGE W      0 0        0.00386 0.00385 0.00000 0.00000 
D7YGEL2W GLADBK W     0 0        0.00154 -0.0437 0.00000 0.00000 
D7YGER1N UENTRO N     0 0        0.00463 -0.0363 0.00000 0.00000 
D7YGER1O GERSTE O     0 0        0.00363 -0.0322 0.00000 0.00000 
D7YGUE1S GUETER S     0 0        0.00000 0.00000 0.00000 0.00000 
D7YHAN1T MUENST       0 0        0.00741 -0.0794 0.00000 0.00000 
D7YHAN2B AMELSB       0 0        0.00000 0.00000 0.00000 0.00000 
D7YHAN2W GRAFSH W     0 0        0.00536 -0.0758 0.00000 0.00000 
D7YHER1W HERBTGW      0 0        0.00371 0.05548 0.00000 0.00000 
D7YKAR1W BUESHR W     0 0        0.00186 -0.0443 0.00000 0.00000 
D7YKKE1E KKE          0 0        0.00000 0.00000 0.00000 0.00000 
D7YKUS1S LIPPE S      0 0        0.00064 -0.0757 0.00000 0.00000 
D7YKWD11 AT01         0 0        0.00318 -0.0320 0.00000 0.00000 
D7YKWK2B KNAPSA2B     0 0        0.00000 0.00000 0.00000 0.00000 
D7YKWV2D VIANDN4D     0 0        -0.0159 0.02449 0.00000 0.00000 
D7YLPB1O HAARST O     0 0        0.00447 -0.0335 0.00000 0.00000 
D7YLPB1W GEITHE W     0 0        0.00448 -0.0334 0.00000 0.00000 
D7YMTM2O ITTERB O     0 0        0.00249 -0.0252 0.00000 0.00000 
D7YMUT2N OTTERB N     0 0        0.00894 0.05968 0.00000 0.00000 
D7YNAU2C NAUSSM3C     0 0        0.00000 0.00000 0.00000 0.00000 
D7YNEU1B NEURAT2B     0 0        0.00000 0.00000 0.00000 0.00000 
D7YNEU1D NEURAT4D     0 0        0.00339 0.00000 0.00000 0.00000 
D7YNEU1E NEURAT5E     0 0        0.00341 0.20332 0.00000 0.00000 
D7YOEC1O ROXEL O      0 0        0.00848 -0.0949 0.00000 0.00000 
D7YOHL11 TR 411       0 0        0.00366 0.05475 0.00000 0.00000 
D7YOHL12 TR 412       0 0        0.00338 0.01950 0.00000 0.00000 
D7YOSS2O WESEL O      0 0        -0.0004 -0.0668 0.00000 0.00000 
D7YOST1W TOESEE W     0 0        -0.0020 -0.1105 0.00000 0.00000 
D7YOST2N FRIXHM N     0 0        0.00301 0.00318 0.00000 0.00000 
D7YOTT1N KAILAU N     0 0        0.00235 0.17640 0.00000 0.00000 
D7YPAF1N SECHTM N     0 0        0.00172 0.05277 0.00000 0.00000 
D7YPAF1S SECHTM S     0 0        0.00257 0.00682 0.00000 0.00000 
D7YPFU1W RIED W       0 0        0.00655 0.09171 0.00000 0.00000 
D7YPOE2N CAPPEN N     0 0        0.00319 -0.0347 0.00000 0.00000 
D7YPOE2W HOCHLR W     0 0        0.00211 -0.0376 0.00000 0.00000 
D7YRAT1W MEERBU W     0 0        -0.0021 -0.1101 0.00000 0.00000 
D7YRHA2O STRATM O     0 0        0.00131 -0.0271 0.00000 0.00000 
D7YROK1D NEURAT4D     0 0        0.00339 0.00000 0.00000 0.00000 
D7YROK1E NEURAT5E     0 0        0.00343 0.20385 0.00000 0.00000 
D7YSEC2B KNAPSA2B     0 0        0.00442 0.04773 0.00000 0.00000 
D7YSHO2C SHOLVN C     0 0        0.00109 -0.0530 0.00000 0.00000 
D7YSHW2S WALSUM S     0 0        -0.0002 -0.0702 0.00000 0.00000 
D7YSTO2O GREMBG O     0 0        0.00534 0.05496 0.00000 0.00000 
D7YTIE2W BLUDNZ W     0 0        0.00594 0.06602 0.00000 0.00000 
D7YVOE1O DONAU O      0 0        0.02757 0.07855 0.00000 0.00000 
D7YWAL2N WALSUM N     0 0        -0.0002 -0.0702 0.00000 0.00000 
D7YWDL1O WONNEG O     0 0        0.00709 0.10022 0.00000 0.00000 
D7YWEI1N ROEHE N      0 0        -0.0019 -0.1030 0.00000 0.00000 
D7YWEI1S WEISW S      0 0        -0.0020 -0.1015 0.00000 0.00000 
D7YWEL2O WELPER O     0 0        0.00236 -0.0299 0.00000 0.00000 
D7YWIT5W TEW W        0 0        0.00321 -0.0316 0.00000 -1.0000 
D7ZKUN11 TR 411       0 0        -0.0020 -0.1013 0.00000 0.00000 
D7ZKUN59 SS 1A        0 0        824.396 -126.57 -1.4000 0.30000 
D8ABS_22 261          0 0        0.04295 -0.6437 0.18873 132.770 
D8ABS_25 ABS          0 0        0.02148 -0.3219 -88.049 -0.4482 0.24519 -259.75 115.842 -72.949 
D8ABS_27 ABS          0 0        0.02148 -0.3219 -97.075 -0.4482 1.27145 -256.73 101.634 -58.054 
D8ADB_11 1            0 0        0.01681 30.0471 0.00000 0.00000 
D8ADB_12 2            0 0        0.01681 30.1870 0.00000 0.00000 
D8ADB_51 411          0 0        5.76261 2.63966 0.00000 0.00000 
D8ADB_52 412          0 0        5.76281 2.49749 0.00000 0.00000 
D8AOE_21 Dr_201       0 0        0.02358 -0.3729 0.15164 131.697 
D8AOE_22 2            0 0        0.02358 -0.3729 -179.67 18.8331 1.68670 -269.31 141.181 -54.491 
D8AOE_23 285          0 0        0.04714 -0.7456 0.00000 0.00000 
D8ATF_11 1            0 0        0.02244 0.01902 0.00000 0.00000 
D8ATF_12 2            0 0        0.02244 0.01902 0.00000 0.00000 
D8ATF_51 ATF          0 0        71.3249 -37.472 0.00000 0.00000 
D8ATF_52 2B           0 0        31.0045 -9.0954 0.00000 0.00000 
D8ATF_53 2A           0 0        32.0108 -28.986 0.00000 0.00000 
D8ATN_12 3            0 0        0.03570 -0.4642 -16.949 -0.5066 1.12582 -99.874 86.2597 -83.759 
D8ATS_11 3            0 0        0.01167 -0.1553 0.00000 0.00000 
D8ATS_13 1            0 0        0.01167 -0.1553 0.00000 0.00000 
D8ATS_1D DR_401       0 0        0.01167 -0.1553 0.00000 102.279 
D8ATS_51 ATS          0 0        -60.166 -6.5719 0.00000 0.00000 
D8ATS_5A ATS          0 0        0.43996 -2.0640 0.00000 0.00000 
D8ATS_5B ATS          0 0        -3.3062 -7.2082 0.00000 0.00000 
D8ATS_5C ATS          0 0        -3.2867 -7.2630 0.00000 0.00000 
D8ATS_5D ATS          0 0        -0.1060 -1.9349 0.00000 0.00000 
D8BAE_12 BAE          0 0        0.01501 0.00034 0.00000 0.00000 
D8BAE_13 BAE          0 0        0.01501 0.00034 0.00000 0.00000 
D8BAZ_31 BAZ          0 0        0.00000 0.00000 -100.93 17.1187 0.21265 -159.79 65.8531 -51.140 
D8BAZ_32 BAZ          0 0        0.00000 0.00000 -106.56 17.1187 0.23022 -159.77 67.1322 -50.141 
D8BAZ_37 BAZ          0 0        0.00000 0.00000 0.13200 53.2075 
D8BAZ_38 BAZ          0 0        0.00000 0.00000 0.12790 53.2068 
D8BA__31 1A           0 0        0.00000 0.00000 -45.716 4.08948 5.16074 -49.839 26.7236 -10.546 
D8BA__32 1B           0 0        0.00000 0.00000 0.00000 0.00000 
D8BA__33 153          0 0        0.00000 0.00000 0.11996 50.7132 
D8BA__34 154          0 0        0.00000 0.00000 0.11898 50.7122 
D8BA__35 151          0 0        0.00000 0.00000 0.14623 66.2911 
D8BA__36 152          0 0        0.00000 0.00000 0.14915 66.2893 
D8BEG_21 BEG          0 0        0.02183 -0.3653 0.00000 0.00000 
D8BEG_23 BEG          0 0        0.02183 -0.3653 0.00000 0.00000 
D8BEG_25 284          0 0        0.04365 -0.7306 0.14832 129.995 
D8BEG_26 283          0 0        0.04365 -0.7306 0.14877 129.996 
D8BEG_62 2B           0 0        0.04598 -0.7319 -37.463 2.16588 0.00000 -250.00 102.000 -82.000 
D8BEG_63 BEG          0 0        0.04738 -0.7254 -60.438 -9.2595 0.00000 -250.00 102.000 -82.000 
D8BE__21 2            0 0        0.04287 -0.2659 0.00000 0.00000 
D8BE__51 1A           0 0        0.04456 -0.2609 -58.706 -19.459 1.00000 -320.00 75.0000 -120.00 
D8BE__52 1B           0 0        0.04502 -0.2651 -77.914 -6.2287 24.0000 -622.00 150.000 -240.00 
D8BOXB11 T P          0 2 402.95 0.03000 0.00008 -481.97 126.491 1.52139 -548.48 134.801 -185.61 
D8BOXB12 T N          0 0        0.03002 0.00067 16.3608 2.62173 16.3608 0.53497 3.58629 2.62173 
D8BOXB13 T Q          0 2 402.94 0.03000 0.00000 -831.66 282.122 1.33851 -1158.7 482.224 -417.63 
D8BOXB14 T R          0 2 402.94 0.03000 0.00000 -568.61 227.402 1.19317 -843.81 422.899 -430.36 
D8BRUH11 952          0 0        0.01387 -0.0047 0.00000 0.00000 
D8BRUH12 951          0 0        0.02279 -0.0046 0.00000 0.00000 
D8BRUN11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8BRU_11 US1          0 0        0.00000 0.00000 0.00000 0.00000 
D8BRU_12 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8BRW_21 1C           0 0        0.01065 -0.4911 13.8311 -24.121 13.8311 0.11084 0.22595 -24.121 
D8BRW_22 1D           0 0        0.01065 -0.4911 0.76656 -12.060 0.76656 0.05619 0.04509 -12.060 
D8BWH_11 DE-DK        0 0        0.04162 -0.0431 0.00000 -187.67 
D8BWW_21 BtB2         0 0        0.01406 0.00000 0.00000 0.00000 
D8BWW_22 CGS          0 0        0.00000 0.00000 137.995 -37.190 500.000 -500.00 100.000 -180.00 
D8BWW_23 BAL          0 0        0.00000 0.00000 241.688 -37.190 500.000 -500.00 100.000 -180.00 
D8BWW_24 BtB1         0 0        0.00000 0.00000 0.00000 0.00000 
D8BWW_25 KFA          0 2 209.36 0.01406 0.00000 -136.83 -28.154 500.000 -500.00 100.000 -180.00 
D8BWW_26 OWP          0 2 209.36 0.01406 0.00000 -238.89 -28.154 500.000 -500.00 100.000 -180.00 
D8BWW_31 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8BWW_32 151          0 0        0.00000 0.00000 0.13986 63.4036 
D8BWW_33 152          0 0        0.00000 0.00000 0.13986 63.4040 
D8BW__11 1            0 0        0.07961 30.1543 0.00000 0.00000 
D8BW__12 2            0 0        0.07907 29.8473 0.00000 0.00000 
D8BW__21 BW           0 0        0.04087 -0.2126 0.00000 0.00000 
D8BW__51 132          0 0        0.10067 30.0466 0.00000 0.00000 
D8BW__52 131          0 0        0.10027 29.7393 0.00000 0.00000 
D8BW__53 BW           0 0        13.9355 -19.691 0.00000 0.00000 
D8BW__55 BW           0 0        7.00496 -9.0185 0.00000 0.00000 
D8BW__5B BW           0 0        -7.6274 -8.3133 0.00000 0.00000 
D8BW__5C BW           0 0        -0.2398 -5.8861 0.00000 0.00000 
D8BW__5D BW           0 0        -21.338 -11.370 0.00000 0.00000 
D8BW__5E BW           0 0        -9.0342 -11.346 0.00000 0.00000 
D8CH__11 CH           0 0        0.01096 -0.3989 0.00000 0.00000 
D8CH__14 CH           0 0        0.01096 -0.3989 0.00000 0.00000 
D8CH__51 T412         0 0        71.6938 -58.852 0.00000 0.00000 
D8CH__52 T411         0 0        83.8759 -69.331 0.00000 0.00000 
D8CRO_21 1A           0 0        0.01745 0.06249 0.00000 0.00000 
D8CRO_22 1B           0 0        0.01745 0.06249 0.00000 0.00000 
D8CRO_51 CRO          0 0        31.6227 -2.3812 0.00000 0.00000 
D8CRO_52 CRO          0 0        26.7184 -5.2515 0.00000 0.00000 
D8CRO_57 CRO          0 0        12.0483 -1.5804 0.00000 0.00000 
D8CRO_58 CRO          0 0        8.46246 -3.5003 0.00000 0.00000 
D8DRS_11 1            0 0        0.01558 0.02911 0.00000 0.00000 
D8DRS_13 3            0 0        0.01558 0.02911 0.00000 0.00000 
D8DRS_51 DRS          0 0        18.0596 -10.997 0.00000 0.00000 
D8DRS_52 DRS          0 0        18.0596 -10.997 0.00000 0.00000 
D8DRS_53 DRS          0 0        18.0596 -10.962 0.00000 0.00000 
D8DRS_5A DRS          0 0        36.3113 -11.574 0.00000 0.00000 
D8DRS_5B DRS          0 0        30.8548 -13.030 0.00000 0.00000 
D8DRS_5C DRS          0 0        50.3613 -17.700 0.00000 0.00000 
D8DRS_5D DRS          0 0        45.7876 -19.137 0.00000 0.00000 
D8DRS_5E DRS          0 0        20.2571 -20.919 0.00000 0.00000 
D8DRS_5F DRS          0 0        23.1093 -28.421 0.00000 0.00000 
D8DRS_5G DRS          0 0        29.7293 -13.329 0.00000 0.00000 
D8DRS_5H DRS          0 0        24.6939 -9.2921 0.00000 0.00000 
D8EHH_11 L547         0 0        0.03165 -0.1132 0.00000 0.00000 
D8EHH_12 L548         0 0        0.04197 0.87416 0.00000 0.00000 
D8EH__11 EH           0 0        0.03189 -0.1074 0.00000 0.00000 
D8EH__12 EH           0 0        0.04163 0.86380 0.00000 0.00000 
D8EH__51 EH           0 0        39.1888 20.1779 0.00000 0.00000 
D8EH__52 EH           0 0        30.7622 17.8935 0.00000 0.00000 
D8EH__59 EH           0 0        -59.174 -1.0443 0.00000 0.00000 
D8EH__5A EH           0 0        -2.0330 -16.455 0.00000 0.00000 
D8EH__5B EH           0 0        -1.2717 -16.154 0.00000 0.00000 
D8EH__5C EH           0 0        -11.354 -6.4757 0.00000 0.00000 
D8EH__5D EH           0 0        -6.8804 -9.8649 0.00000 0.00000 
D8EI__11 1            0 0        0.04095 0.03910 0.00000 0.00000 
D8EI__51 EI           0 0        72.6849 -30.187 0.00000 0.00000 
D8EI__52 EI           0 0        65.3386 -26.736 0.00000 0.00000 
D8EU__11 1            0 0        0.11118 35.7352 0.00000 0.00000 
D8EU__13 3            0 0        0.00000 0.00000 0.00000 0.00000 
D8EU__22 EU           0 0        0.11096 35.7623 0.00000 0.00000 
D8EU__23 EU           0 0        0.00000 0.00000 0.00000 0.00000 
D8EU__51 EU           0 0        5.82201 -8.9121 0.00000 0.00000 
D8EU__52 EU           0 0        13.9242 -15.290 0.00000 0.00000 
D8EU__57 EU           0 0        6.83982 -10.668 0.00000 0.00000 
D8EU__58 EU           0 0        0.00000 0.00000 0.00000 0.00000 
D8EU__59 EU           0 0        0.00000 0.00000 0.00000 0.00000 
D8EU__5A EU           0 0        4.80688 -6.0011 0.00000 0.00000 
D8EU__5B EU           0 0        1.84235 -2.6178 0.00000 0.00000 
D8FOE_12 2            0 0        0.07291 28.9510 0.00000 0.00000 
D8FOE_13 3            0 0        0.07593 28.9510 0.00000 0.00000 
D8FOE_51 FOE          0 0        3.47272 5.58092 0.00000 0.00000 
D8FOE_52 FOE          0 0        7.57136 5.73226 0.00000 0.00000 
D8FOE_5D FOE          0 0        4.41351 -3.1767 0.00000 0.00000 
D8FOE_5E FOE          0 0        13.5963 -3.1477 0.00000 0.00000 
D8FRH_11 FRH          0 0        0.07378 27.3659 0.00000 0.00000 
D8FRH_12 FRH          0 0        0.11765 52.5163 0.00000 0.00000 
D8FRH_15 FRH          0 0        0.06641 27.3659 0.00000 0.00000 
D8FRH_1D 919          0 0        0.02406 -0.6744 0.14379 77.2002 
D8FRH_1E 920          0 0        0.02414 -0.6715 0.14377 77.1917 
D8FRH_52 FRH          0 0        -62.550 -8.1106 0.00000 0.00000 
D8FRH_53 FRH          0 0        -55.917 -0.0895 0.00000 0.00000 
D8FRH_57 FRH          0 0        -40.317 12.7034 0.00000 0.00000 
D8FRH_5J 416          0 0        0.06892 24.5466 0.00000 0.00000 
D8FRN_11 1            0 0        0.03221 0.08757 0.00000 0.00000 
D8FRN_51 FRN          0 0        0.00000 0.00000 0.00000 0.00000 
D8FRN_57 FRN          0 0        8.90585 -8.3537 0.00000 0.00000 
D8FRN_58 FRN          0 0        25.0593 -7.1269 0.00000 0.00000 
D8FRN_59 FRN          0 0        27.3877 -19.404 0.00000 0.00000 
D8FRN_5A FRN          0 0        3.88066 -1.3291 0.00000 0.00000 
D8GDT_11 1A           0 0        0.04455 0.00091 0.00000 0.00000 
D8GDT_12 1B           0 0        0.04458 0.00046 0.00000 0.00000 
D8GHH_11              0 0        0.04222 0.06928 0.00000 0.00000 
D8GOE_12 2            0 0        0.11649 49.5376 0.00000 0.00000 
D8GOE_51 GOE          0 0        1.77388 39.0156 0.00000 0.00000 
D8GOE_55 GOE          0 0        -5.9259 -6.9679 0.00000 0.00000 
D8GOE_56 GOE          0 0        -4.8790 -12.630 0.00000 0.00000 
D8GOE_57 GOE          0 0        -7.1096 -12.194 0.00000 0.00000 
D8GOE_58 GOE          0 0        1.22966 -4.1168 0.00000 0.00000 
D8GOE_59 GOE          0 0        -3.6373 -3.7120 0.00000 0.00000 
D8GOE_5A GOE          0 0        7.16584 -4.7190 0.00000 0.00000 
D8GOE_5B GOE          0 0        1.81990 -6.9251 0.00000 0.00000 
D8GOE_5C GOE          0 0        -1.1341 -5.1593 0.00000 0.00000 
D8GOE_5D GOE          0 0        -5.5642 3.46243 0.00000 0.00000 
D8GOE_5E GOE          0 0        -0.9575 -4.4766 0.00000 0.00000 
D8GOE_5F GOE          0 0        -3.9301 -4.0889 0.00000 0.00000 
D8GOE_5G GOE          0 0        -2.6854 -2.8234 0.00000 0.00000 
D8GOLD11 T 404        0 2 411.40 0.04457 -0.0000 237.107 13.8517 331.579 -330.62 300.739 -212.66 
D8GOLD12 T 403        0 2 411.40 0.04457 -0.0000 258.275 10.6483 331.548 -330.45 239.375 -131.01 
D8GOLD13 T 402        0 2 411.65 0.04453 -0.0000 257.522 0.19535 331.545 -330.46 240.206 -131.86 
D8GOLD14 T 401        0 0        0.04455 0.00091 0.12554 0.26531 0.12554 0.12554 0.30947 0.26531 
D8GRS_11 1            0 0        0.01508 0.02382 0.00000 0.00000 
D8GRS_13 3            0 0        0.01508 0.02382 0.00000 0.00000 
D8GRS_52 GRS          0 0        29.4254 -16.622 0.00000 0.00000 
D8GRS_53 GRS          0 0        29.4254 -17.620 0.00000 0.00000 
D8GRS_57 GRS          0 0        2.33416 -4.9680 0.00000 0.00000 
D8GRS_58 GRS          0 0        1.33454 -3.9484 0.00000 0.00000 
D8GRS_59 GRS          0 0        0.45240 -2.7073 0.00000 0.00000 
D8GRS_5A GRS          0 0        0.52704 -2.6687 0.00000 0.00000 
D8GRS_5B GRS          0 0        3.75544 -13.829 0.00000 0.00000 
D8GRS_5C GRS          0 0        0.44425 -12.904 0.00000 0.00000 
D8GSE_12 1            0 0        0.01553 -0.2388 0.00000 0.00000 
D8GSE_1D DR_401       0 0        0.01553 -0.2388 0.15437 103.164 
D8GSE_51 GSE          0 0        -7.4939 -4.1124 0.00000 0.00000 
D8GSE_59 GSE          0 0        2.04985 -10.335 0.00000 0.00000 
D8GSE_5A GSE          0 0        -1.9719 -9.3070 0.00000 0.00000 
D8GSH_11 T411         0 0        0.04223 0.06929 0.00000 0.00000 
D8GSH_51 GSH          0 0        39.2144 -23.166 0.00000 0.00000 
D8GSH_52 GSH          0 0        20.4710 -20.754 0.00000 0.00000 
D8GTBR11 T69          0 0        0.00000 0.00000 0.00000 0.00000 
D8GTTY51 THY          0 0        10.6892 -9.9217 0.00000 0.00000 
D8GUEN51 4            0 0        -21.093 -17.782 0.00000 0.00000 
D8GUE_12 GUE          0 0        0.15245 61.1228 0.00000 0.00000 
D8GUE_13 GUE          0 0        0.09972 37.7541 0.00000 0.00000 
D8GUE_21 GUE          0 0        0.00000 0.00000 0.00000 0.00000 
D8GUE_22 GUE          0 0        0.12436 37.6045 0.00000 0.00000 
D8GUE_54 GUE          0 0        0.00000 0.00000 0.00000 0.00000 
D8GUE_55 GUE          0 0        -7.9510 25.6319 0.00000 0.00000 
D8GUE_58 GUE          0 0        0.11191 31.3177 0.00000 0.00000 
D8GUE_5G GUE          0 0        -6.1691 -0.0351 0.00000 0.00000 
D8GUE_5H GUE          0 0        -22.435 -13.347 0.00000 0.00000 
D8GUE_5I GUE          0 0        -20.397 -3.6707 0.00000 0.00000 
D8GUE_5J GUE          0 0        -33.721 -14.958 0.00000 0.00000 
D8GUE_5K GUE          0 0        -31.758 -14.989 0.00000 0.00000 
D8HEN_21 1            0 0        0.01110 -0.4303 119.340 -4.4913 119.340 0.41296 9.97792 -4.4913 
D8HEN_22 2            0 0        0.01110 -0.4303 30.4710 -2.2456 30.4710 0.09428 1.59519 -2.2456 
D8HER_21 201          0 0        0.01245 0.03102 0.00000 0.00000 
D8HER_22 202          0 0        0.01245 0.03102 0.00000 0.00000 
D8HER_23 203          0 0        0.01245 0.03102 0.00000 0.00000 
D8HER_51 HER          0 0        108.164 -28.577 0.00000 0.00000 
D8HER_57 HER          0 0        0.03540 0.12822 0.00000 0.00000 
D8HER_58 HER          0 0        0.03540 0.12822 0.00000 0.00000 
D8HGW_12 2            0 0        0.01471 0.01500 0.00000 0.00000 
D8HGW_13 3            0 0        0.01471 0.01500 0.00000 0.00000 
D8HGW_51 HGW          0 0        0.65904 3.74008 0.00000 0.00000 
D8HGW_52 HGW          0 0        -1.5526 -2.8735 0.00000 0.00000 
D8HGW_55 HGW          0 0        4.85492 -11.571 0.00000 0.00000 
D8HGW_56 HGW          0 0        11.5283 -6.1463 0.00000 0.00000 
D8HGW_57 HGW          0 0        3.18601 -3.8308 0.00000 0.00000 
D8HGW_58 HGW          0 0        0.38327 -1.5646 0.00000 0.00000 
D8HGW_59 HGW          0 0        9.33145 -3.8970 0.00000 0.00000 
D8HGW_5A HGW          0 0        3.77562 -5.5823 0.00000 0.00000 
D8HGW_5B HGW          0 0        -1.0951 -1.5442 0.00000 0.00000 
D8HND_11 1            0 0        0.03456 0.16808 0.00000 0.00000 
D8HND_51 HND          0 0        -5.3863 -78.688 0.00000 0.00000 
D8HND_5D DR_101       0 0        0.00000 0.00000 0.16603 76.0042 
D8HOH221 T E          0 0        0.04454 0.11599 40.1898 -10.403 42.9321 -49.203 50.5375 -13.575 
D8HOH222 T A          0 0        0.04438 0.11650 0.27059 2.54528 0.54119 0.27059 5.10284 2.54528 
D8IVH_21              0 0        0.04134 -0.2398 0.00000 0.00000 
D8IV__21 1            0 0        0.04134 -0.2398 0.00000 0.00000 
D8IV__51 1            0 0        0.04163 -0.2413 -8.0363 4.01387 0.50000 -50.000 5.00000 -25.000 
D8JAEN11 T A          0 2 409.91 0.03208 0.00001 -477.10 90.8450 1.14759 -548.85 144.824 -191.08 
D8JAEN12 T B          0 0        0.00000 0.00000 0.00000 0.00000 
D8JAEN13 T C          0 2 409.91 0.03209 0.00001 -401.21 82.2614 0.92971 -549.07 172.296 -274.58 
D8JAEN14 T D          0 2 409.45 0.05423 2.09159 -405.73 173.059 0.97033 -549.03 173.099 -274.29 
D8JAEN15 T E          0 0        0.03235 0.01856 32.7935 -0.6148 32.7935 0.40248 3.14479 -0.6148 
D8JAEN16 T F          0 0        0.00000 0.00000 0.00000 0.00000 
D8JSN_12 JSN          0 0        0.07805 29.3767 0.00000 0.00000 
D8JSN_13 JSN          0 0        0.07165 29.4469 0.00000 0.00000 
D8JSN_1S DR_401       0 0        0.00000 0.00000 0.22061 168.085 
D8JSN_51 JSN          0 0        6.96733 50.6286 0.00000 0.00000 
D8JSN_55 JSN          0 0        1.29621 -12.594 0.00000 0.00000 
D8JSN_56 JSN          0 0        1.29254 -11.647 0.00000 0.00000 
D8JSN_57 JSN          0 0        1.23518 -8.8312 0.00000 0.00000 
D8JSN_58 JSN          0 0        0.25449 -8.8007 0.00000 0.00000 
D8KLM_11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8KLM_13 3            0 0        0.09204 30.6581 0.00000 0.00000 
D8KLM_51 KLM          0 0        9.01813 20.0886 0.00000 0.00000 
D8KLM_52 KLM          0 0        18.6451 -7.0881 0.00000 0.00000 
D8KLM_56 KLM          0 0        2.88362 -9.0803 0.00000 0.00000 
D8KLM_57 KLM          0 0        13.3236 -0.5427 0.00000 0.00000 
D8KLM_58 KLM          0 0        19.5722 -9.5287 0.00000 0.00000 
D8KLM_59 KLM          0 0        21.5739 -10.525 0.00000 0.00000 
D8KLM_5A KLM          0 0        12.7974 -14.625 0.00000 0.00000 
D8KLM_5B KLM          0 0        12.7980 -15.625 0.00000 0.00000 
D8KLM_5C KLM          0 0        3.56678 -1.2290 0.00000 0.00000 
D8KLM_5D KLM          0 0        18.3243 -11.555 0.00000 0.00000 
D8KLM_5F KLM          0 0        0.03818 0.01065 0.00000 0.00000 
D8KRUM11 T 11         0 0        0.00000 0.00000 0.00000 0.00000 
D8KRUM12 T 12         0 0        0.03188 -0.0796 0.00000 0.55685 0.02339 0.00000 0.55685 0.05917 
D8KRU_11 1            0 0        0.01594 -0.0398 0.00000 0.00000 
D8KRU_12 2            0 0        0.00544 -0.0799 0.00000 0.00000 
D8KRU_13 3            0 0        0.01594 -0.0398 0.00000 0.00000 
D8LAU_12 2            0 0        0.08815 32.4029 0.00000 0.00000 
D8LAU_13 3            0 0        0.07077 24.9490 0.00000 0.00000 
D8LAU_51 LAU          0 0        117.682 -4.1223 0.00000 0.00000 
D8LAU_53 LAU          0 0        0.06717 32.4128 0.00000 0.00000 
D8LAU_59 LAU          0 0        15.0622 -6.2465 0.00000 0.00000 
D8LAU_5A LAU          0 0        8.29758 -11.279 0.00000 0.00000 
D8LAU_5B LAU          0 0        12.3464 -11.029 0.00000 0.00000 
D8LAU_5C LAU          0 0        -2.5562 -2.8718 0.00000 0.00000 
D8LAU_5D LAU          0 0        14.4747 -5.9272 0.00000 0.00000 
D8LAU_5E LAU          0 0        15.2186 -7.0308 0.00000 0.00000 
D8LAU_5F LAU          0 0        18.9476 -11.492 0.00000 0.00000 
D8LAU_5G LAU          0 0        17.6669 -13.014 0.00000 0.00000 
D8LAU_5H LAU          0 0        18.3354 -12.832 0.00000 0.00000 
D8LHG_21 LHG          0 0        0.01971 -0.1418 0.00000 0.00000 
D8LHG_22 LHG          0 0        0.01971 -0.1418 0.00000 0.00000 
D8LHG_51 LHG          0 0        15.5744 -64.037 0.00000 0.00000 
D8LHG_57 LHG          0 0        -24.675 13.2867 0.00000 0.00000 
D8LHG_5A LHG          0 0        -3.7360 -4.8786 0.00000 0.00000 
D8LHG_5B LHG          0 0        -14.966 -2.8188 0.00000 0.00000 
D8LHG_5C LHG          0 0        -16.993 -2.6810 0.00000 0.00000 
D8LHG_5D DR_101       0 0        0.00000 0.00000 0.15724 91.4196 
D8LIPD11 T R          0 2 412.04 0.03695 0.00000 -821.97 129.251 1.27518 -1198.7 429.437 -566.91 
D8LIPD12 T S          0 0        0.03725 0.01545 2.96400 -0.3827 2.96400 0.50879 0.91896 -0.3827 
D8LUBK21 283          0 0        0.04374 -0.6942 0.18937 111.732 
D8LUBK22 261          0 0        0.04216 -0.6056 0.20152 159.412 
D8LUBK23 281          0 0        0.04215 -0.6052 0.21112 139.358 
D8LUBK24 282          0 0        0.04215 -0.6052 0.21726 140.352 
D8LUBK25 285          0 0        0.04374 -0.6940 0.18936 159.065 
D8LUBK2_ 284          0 0        0.04373 -0.6939 0.18937 111.727 
D8LUB_11 LUB          0 0        0.00942 -0.1146 0.00000 0.00000 
D8LUB_12 LUB          0 0        0.00942 -0.1146 0.00000 0.00000 
D8LUB_1S DR_401       0 0        0.00942 -0.1146 0.20398 101.990 
D8LUB_1T DR_402       0 0        0.00942 -0.1146 0.22202 152.638 
D8LUB_22 2A           0 0        0.01054 -0.1512 0.13167 -2.1233 1.03254 0.03254 359.967 -93.331 
D8LUB_24 LUB          0 0        0.01093 -0.1734 0.13067 -1.3971 1.03239 0.03239 360.098 -93.317 
D8LUB_25 LUB          0 0        0.01093 -0.1734 0.00000 0.00000 
D8LUB_2D 3A           0 0        0.01054 -0.1512 0.00000 0.00000 
D8LUB_2H 2C           0 0        0.03859 -0.3304 0.00000 0.00000 
D8LUB_2S DR_201       0 0        0.01054 -0.1512 0.21264 121.116 
D8LUB_2T DR_202       0 0        0.01093 -0.1734 0.21217 107.303 
D8LUB_2U C201         0 0        0.01054 -0.1512 0.17695 -99.631 
D8LUB_2V C202         0 0        0.01093 -0.1734 0.17676 -99.413 
D8LUB_53 3            0 0        3.67866 -31.523 0.00000 0.00000 
D8MARK11 T 13         0 0        0.03447 0.13683 201.861 37.8409 210.822 -184.18 177.129 -62.778 
D8MARK12 T 46         0 0        0.03449 0.13681 393.279 14.9286 421.135 -368.86 307.408 -131.44 
D8MAR_11 1C           0 0        0.01722 0.06840 0.00000 0.00000 
D8MAR_12 1D           0 0        0.01722 0.06840 0.00000 0.00000 
D8MA__11 1            0 0        0.08647 32.5572 0.00000 0.00000 
D8MA__12 2            0 0        0.08579 32.3004 0.00000 0.00000 
D8MA__51              0 0        18.9769 30.1186 0.00000 0.00000 
D8MA__52              0 0        25.4386 25.0814 0.00000 0.00000 
D8MA__53              0 0        23.3224 -6.4623 0.00000 0.00000 
D8MA__54 MA           0 0        -4.8851 -8.1440 0.00000 0.00000 
D8MA__55 MA           0 0        26.0068 -11.993 0.00000 0.00000 
D8MA__56 MA           0 0        17.0045 -11.993 0.00000 0.00000 
D8MA__57 MA           0 0        11.9872 -3.2426 0.00000 0.00000 
D8MA__58 MA           0 0        8.97855 -7.2026 0.00000 0.00000 
D8MA__59 MA           0 0        33.2768 -1.9705 0.00000 0.00000 
D8MA__5B MA           0 0        2.82373 -6.2571 0.00000 0.00000 
D8MA__5C MA           0 0        32.0282 -7.8387 0.00000 0.00000 
D8MA__5D MA           0 0        24.3161 -5.6128 0.00000 0.00000 
D8MA__5E MA           0 0        -11.203 -1.1223 0.00000 0.00000 
D8MIT_11 906          0 0        0.02254 -0.7632 0.14524 77.4597 
D8MIT_12 3C           0 0        0.10306 29.6939 0.00000 0.00000 
D8MIT_15 1B           0 0        0.00000 0.00000 0.00000 0.00000 
D8MIT_17 903          0 0        0.02251 -0.7647 0.00000 0.00000 
D8MIT_18 MIT          0 0        0.04971 14.2315 0.00000 0.00000 
D8MIT_19 MIT          0 0        0.05001 14.2368 0.00000 0.00000 
D8MIT_5  MIT          0 0        0.00000 -3.5415 0.00000 0.00000 
D8MIT_51 T415         0 0        0.05535 13.8202 0.00000 0.00000 
D8MIT_52 T414         0 0        0.05902 15.2099 0.00000 0.00000 
D8MIT_53 MIT          0 0        161.934 -184.79 0.00000 0.00000 
D8MIT_5D MIT          0 0        49.1453 -62.163 0.00000 0.00000 
D8MOOR11 T B          0 0        0.00000 0.00000 0.00000 0.00000 
D8MOOR12 T A          0 0        0.00000 0.00000 0.00000 0.00000 
D8MOW_11 1B           0 0        0.00000 0.00000 0.00000 0.00000 
D8MOW_12 2B           0 0        0.06823 15.5934 0.00000 0.00000 
D8MOW_51 MOW          0 0        26.2151 -2.8005 0.00000 0.00000 
D8MOW_52 MOW          0 0        27.2489 -31.054 0.00000 0.00000 
D8MOW_59 MOW          0 0        -0.7566 -6.8950 0.00000 0.00000 
D8MOW_5A MOW          0 0        -0.9290 -6.5743 0.00000 0.00000 
D8MZA_11 MZA          0 0        0.01234 -0.3173 0.00000 0.00000 
D8MZA_13 MZA          0 0        0.01234 -0.3173 0.00000 0.05263 2.06641 -2.9336 25.5772 -1.9473 
D8MZA_21 1            0 0        0.02884 -0.8964 0.00000 -0.2472 0.02276 0.00000 0.02342 -0.2472 
D8MZA_22 2            0 0        0.02833 -0.8764 0.00000 0.00000 
D8MZA_51 1            0 0        -27.655 -32.160 0.00000 0.00000 
D8NHG_11 NHG          0 0        0.12363 52.4494 0.00000 0.00000 
D8NHG_12 NHG          0 0        0.08531 37.7390 0.00000 0.00000 
D8NHG_16 US1KuB       0 0        0.00000 0.00000 0.00000 0.00000 
D8NHG_1C NHG          0 0        0.04447 16.7520 0.00000 0.00000 
D8NHG_1D NHG          0 0        0.09007 33.8259 0.00000 0.00000 
D8NHG_21 NHG          0 0        0.12970 52.2564 0.00000 0.00000 
D8NHG_22 NHG          0 0        0.08949 37.6002 0.00000 0.00000 
D8NHG_51 1A           0 0        0.04188 17.0389 0.00000 0.00000 
D8NHG_52 NHG          0 0        2.45497 15.2213 0.00000 0.00000 
D8NHG_54 1B           0 0        9.25396 12.2619 0.00000 0.00000 
D8NHG_57 NHG          0 0        -15.994 -19.074 0.00000 0.00000 
D8NHG_58 NHG          0 0        -13.995 -14.049 0.00000 0.00000 
D8NHG_59 NHG          0 0        -13.993 -16.073 0.00000 0.00000 
D8NHG_5A NHG          0 0        -12.994 -11.057 0.00000 0.00000 
D8NHG_5B NHG          0 0        -5.2779 -6.3987 0.00000 0.00000 
D8NHG_5C NHG          0 0        -4.2732 -12.465 0.00000 0.00000 
D8NHG_5D NHG          0 0        -8.0109 -6.9283 0.00000 0.00000 
D8NHG_5E NHG          0 0        11.0201 -12.958 0.00000 0.00000 
D8NHG_5F NHG          0 0        5.35917 -8.8510 0.00000 0.00000 
D8NHG_5G NHG          0 0        23.4280 -11.241 0.00000 0.00000 
D8NOR_11 NOR          0 0        0.01096 26.1227 0.00000 0.00000 
D8NOR_13 NOR          0 0        0.01096 0.00000 0.00000 0.00000 
D8NOR_21 405          0 0        0.02347 -0.0193 0.00000 0.00000 
D8NOR_22 406          0 0        0.02202 -0.0194 0.00000 0.00000 
D8NOR_53 413          0 0        54.9723 -58.186 0.00000 0.00000 
D8NOR_54 412          0 0        54.9489 -32.067 0.00000 0.00000 
D8NOR_55 SS 10        0 0        56.7372 -39.925 0.00000 0.00000 
D8NWS_21 202          0 0        0.01729 0.06176 0.00000 0.00000 
D8NWS_22 203          0 0        0.01729 0.06176 0.00000 0.00000 
D8NWS_51 NWS          0 0        -16.894 7.11497 0.00000 0.00000 
D8NWS_57 NWS          0 0        -0.2823 0.50357 0.00000 0.00000 
D8NWS_58 NWS          0 0        9.93363 -14.709 0.00000 0.00000 
D8NWS_59 NWS          0 0        4.42011 -4.8745 0.00000 0.00000 
D8NWS_5A NWS          0 0        12.8244 -6.5100 0.00000 0.00000 
D8NWS_5B NWS          0 0        8.84435 -3.3586 0.00000 0.00000 
D8NWS_5C NWS          0 0        2.04927 -3.9415 0.00000 0.00000 
D8NWS_5D NWS          0 0        2.04927 -3.9415 0.00000 0.00000 
D8OHV_51 OHV          0 0        56.4145 -59.918 0.00000 0.00000 
D8OHV_57 OHV          0 0        0.00000 0.00000 0.00000 0.00000 
D8OST_11 OST          0 0        0.09226 18.0649 0.00000 0.00000 
D8OST_12 2A           0 0        0.02805 -0.0538 0.00000 0.00000 
D8OST_13 OST          0 0        0.00000 0.00000 0.00000 0.00000 
D8OST_14 OST          0 0        0.00000 0.00000 0.00000 0.00000 
D8OST_16 2B           0 0        0.01184 -0.0694 0.00000 0.00000 
D8OST_51 SS2 GR       0 0        40.7164 -39.325 0.00000 0.00000 
D8OST_52 SS1 GE       0 0        68.1994 -22.381 0.00000 0.00000 
D8OST_53 SS1 BL       0 0        89.9738 -60.288 0.00000 0.00000 
D8OST_54 SS2 RT       0 0        21.2098 -15.573 0.00000 0.00000 
D8PAS_11 2            0 0        0.08677 31.4595 0.00000 0.00000 
D8PAS_12 3            0 0        0.08812 31.7439 0.00000 0.00000 
D8PAS_21 1B           0 0        0.08657 31.4661 0.00000 0.00000 
D8PAS_22 1A           0 0        0.08791 31.7506 0.00000 0.00000 
D8PAS_23 PAS          0 0        0.02101 -0.1333 0.00000 0.00000 
D8PAS_24 PAS          0 0        0.02101 -0.1333 0.00000 0.00000 
D8PAS_51 PAS          0 0        -7.0670 -5.0551 0.00000 0.00000 
D8PAS_52 PAS          0 0        -32.062 10.9153 0.00000 0.00000 
D8PAS_5F PAS          0 0        -29.016 -4.5879 0.00000 0.00000 
D8PAS_5G PAS          0 0        -32.018 -6.5676 0.00000 0.00000 
D8PAS_5H PAS          0 0        -34.506 0.50458 0.00000 0.00000 
D8PAS_5I PAS          0 0        -31.477 -2.5239 0.00000 0.00000 
D8PAS_5J PAS          0 0        -11.765 6.36099 0.00000 0.00000 
D8PAS_5K PAS          0 0        -31.298 4.42862 0.00000 0.00000 
D8PAS_5L PAS          0 0        0.37750 -9.3112 0.00000 0.00000 
D8PAS_5M PAS          0 0        -1.6253 -9.3251 0.00000 0.00000 
D8PE__11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8PE__13 3            0 0        0.13663 51.0557 0.00000 0.00000 
D8PE__51 PE           0 0        0.04983 27.6145 0.00000 0.00000 
D8PE__52 PE           0 0        0.70121 -4.8900 0.00000 0.00000 
D8PE__53 PE           0 0        0.81136 19.1092 0.00000 0.00000 
D8PE__5D PE           0 0        -15.277 -6.1310 0.00000 0.00000 
D8PE__5E PE           0 0        -16.477 13.5523 0.00000 0.00000 
D8PE__5F PE           0 0        -12.898 6.94163 0.00000 0.00000 
D8PE__5G PE           0 0        -14.990 17.9381 0.00000 0.00000 
D8PE__5H PE           0 0        -5.9978 -6.0129 0.00000 0.00000 
D8PE__5I PE           0 0        -2.0861 -6.2740 0.00000 0.00000 
D8PE__5J PE           0 0        -16.032 3.51382 0.00000 0.00000 
D8PE__5K PE           0 0        -9.9845 -9.4935 0.00000 0.00000 
D8PMS_13 3            0 0        0.08451 16.3795 0.00000 0.00000 
D8PMS_22 2            0 0        0.01952 -0.1066 0.00000 0.00000 
D8PMS_23 3            0 0        0.01952 -0.1066 0.00000 0.00000 
D8PMS_51 PMS          0 0        -37.212 31.9713 0.00000 0.00000 
D8PMS_56 PMS          0 0        -6.9635 -8.3022 0.00000 0.00000 
D8PMS_57 PMS          0 0        -1.9668 0.70997 0.00000 0.00000 
D8PMS_58 PMS          0 0        -5.7684 -12.328 0.00000 0.00000 
D8PMS_59 PMS          0 0        -0.4959 -7.4274 0.00000 0.00000 
D8PRL_15 PRL          0 0        0.02465 0.76748 0.00000 0.00000 
D8PRL_16 2B           0 0        0.01617 0.00928 0.00000 0.00000 
D8PRL_18 PRL          0 0        0.01617 0.00928 0.00000 0.00000 
D8PRL_1B PRL          0 0        0.02465 0.76748 0.00000 0.00000 
D8PRL_51 1            0 0        18.4212 -21.010 0.00000 0.00000 
D8PRL_52 2            0 0        11.6884 -14.449 0.00000 0.00000 
D8PUL_11 1            0 0        0.01242 0.00515 0.00000 0.00000 
D8PUL_13 3            0 0        0.01242 0.00515 0.00000 0.00000 
D8PUL_14 401          0 0        0.01242 0.00515 0.22345 169.510 
D8PUL_51 1C           0 0        40.3252 -25.003 0.00000 0.00000 
D8PUL_52 1B           0 0        48.7469 -13.904 0.00000 0.00000 
D8PUL_53 1A           0 0        48.9313 -14.650 0.00000 0.00000 
D8PZH_11              0 0        0.03682 -0.2670 0.00000 0.00000 
D8PZS_11 1            0 0        0.01229 -0.0890 0.00000 0.00000 
D8PZS_12 2            0 0        0.01229 -0.0890 0.00000 0.00000 
D8PZS_1D DR_401       0 0        0.01229 -0.0890 0.21603 164.310 
D8PZS_51 PZS          0 0        -14.944 -20.434 0.00000 0.00000 
D8PZS_5D DR_101       0 0        0.00000 0.00000 0.08872 35.6917 
D8PZ__11 1            0 0        0.03682 -0.2670 -21.639 -20.605 1.34200 -359.66 54.2149 -46.165 
D8RAG_11 1            0 0        0.08561 32.6500 0.00000 0.00000 
D8RAG_12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8RAG_13 3            0 0        0.08585 32.7424 0.00000 0.00000 
D8RAG_1P RD 2.0 PARK  0 0        0.00000 0.00000 0.00000 0.00000 
D8RAG_51 RAG          0 0        3.97423 25.9515 0.00000 0.00000 
D8RAG_52 RAG          0 0        3.68283 17.7092 0.00000 0.00000 
D8RAG_55 RAG          0 0        1.23228 -8.9696 0.00000 0.00000 
D8RAG_56 RAG          0 0        1.30449 -7.7059 0.00000 0.00000 
D8RAG_57 RAG          0 0        5.98709 -8.4152 0.00000 0.00000 
D8RAG_58 RAG          0 0        9.91204 -12.871 0.00000 0.00000 
D8RAG_59 RAG          0 0        6.56567 -16.532 0.00000 0.00000 
D8RAG_5A RAG          0 0        6.56621 -16.538 0.00000 0.00000 
D8REUW11 T E          0 0        0.00000 0.00000 0.00000 0.00000 
D8REUW12 T D          0 0        0.02150 -0.8348 -193.44 151.268 120.533 -349.47 248.141 -185.76 
D8REU_11 REU          0 0        0.12948 42.4143 0.00000 0.00000 
D8REU_12 REU          0 0        0.15978 45.5977 0.00000 0.00000 
D8REU_1S DR_401       0 0        0.00000 0.00000 0.20919 116.216 
D8REU_1T Dr_402       0 0        0.00000 0.00000 0.20532 116.216 
D8REU_5  REU          0 0        11.8852 -14.948 0.00000 0.00000 
D8REU_51 REU          0 0        6.36290 -10.386 0.00000 0.00000 
D8REU_52 REU          0 0        -0.3395 12.2985 0.00000 0.00000 
D8REU_53 C1           0 0        6.30393 -11.088 0.00000 0.00000 
D8REU_56 REU          0 0        21.3052 -7.2311 0.00000 0.00000 
D8REU_57 REU          0 0        31.0652 3.77133 0.00000 0.00000 
D8REU_5I REU          0 0        16.8197 26.3057 0.00000 0.00000 
D8REU_5S REU          0 0        0.00000 0.00000 0.00000 0.00000 
D8REU_5T REU          0 0        20.4766 -24.374 0.00000 0.00000 
D8RE__11 1            0 0        0.07119 24.6799 0.00000 0.00000 
D8RE__13 3            0 0        0.09017 24.6799 0.00000 0.00000 
D8RE__21 1            0 0        0.04438 0.11643 0.00000 0.00000 
D8RE__51 RE           0 0        15.7504 -5.0641 0.00000 0.00000 
D8RE__52 RE           0 0        3.13990 10.9109 0.00000 0.00000 
D8RE__53 RE           0 0        3.94946 -0.9570 0.00000 0.00000 
D8ROE_12 ROE          0 0        0.08522 33.6721 0.00000 0.00000 
D8ROE_13 ROE          0 0        0.09878 39.0312 0.00000 0.00000 
D8ROE_14 ROE          0 0        0.03299 0.10873 0.00000 0.00000 
D8ROE_17 ROE          0 0        0.03294 0.10866 0.00000 0.00000 
D8ROE_21 ROE          0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_22 ROE          0 0        0.11532 39.0829 0.00000 0.00000 
D8ROE_51 ROE          0 0        19.6098 7.73880 0.00000 0.00000 
D8ROE_52 ROE          0 0        15.0287 -10.879 0.00000 0.00000 
D8ROE_58 ROE          0 0        1.81217 -2.4714 0.00000 0.00000 
D8ROE_5A ROE          0 0        0.03541 0.13037 0.00000 0.00000 
D8ROE_5B ROE          0 0        0.03541 0.13040 0.00000 0.00000 
D8ROST11 T A          0 2 408.40 0.04221 0.00000 -255.26 124.108 0.42553 -599.57 249.520 -428.17 
D8ROS_11 546          0 0        0.04203 -0.0078 0.00000 0.00000 
D8SCHK11 A            0 0        0.03789 0.00318 -365.27 155.680 200.826 -574.17 650.303 -343.90 
D8SCHK12 B            0 0        0.03790 0.00319 -299.31 158.711 200.632 -574.37 627.091 -407.11 
D8SM__11 SM           0 0        0.01006 0.01084 0.00000 0.00000 
D8SM__13 1B           0 0        0.01006 0.01084 0.00000 0.00000 
D8SM__14 2B           0 0        0.01006 0.01084 0.00000 0.00000 
D8SM__51 1A           0 0        5.41647 -2.5372 0.00000 0.00000 
D8SM__52 SM           0 0        0.47121 0.13785 0.00000 0.00000 
D8SM__54 1B           0 0        0.23561 0.06892 0.00000 0.00000 
D8SM__55 SM           0 0        10.8329 -5.0743 0.00000 0.00000 
D8SM__5A SM           0 0        19.3684 -5.4650 0.00000 0.00000 
D8SM__5B SM           0 0        21.2445 -1.7148 0.00000 0.00000 
D8SM__5C SM           0 0        7.96170 -3.1447 0.00000 0.00000 
D8SM__5D SM           0 0        -16.622 17.5647 0.00000 0.00000 
D8SM__5E SM           0 0        -23.339 23.9378 0.00000 0.00000 
D8SM__5F SM           0 0        8.46996 -2.8231 0.00000 0.00000 
D8SM__5G SM           0 0        3.33523 -4.1817 0.00000 0.00000 
D8SM__5H SM           0 0        8.86389 -11.335 0.00000 0.00000 
D8SM__5I SM           0 0        8.85140 -11.346 0.00000 0.00000 
D8SM__5J SM           0 0        7.21829 -1.7505 0.00000 0.00000 
D8SOW_12 2            0 0        0.01280 -0.1212 0.00000 0.00000 
D8SOW_14 3            0 0        0.01280 -0.1212 0.00000 0.00000 
D8SOW_1D DR_401       0 0        0.01280 -0.1212 0.20339 102.627 
D8SOW_51 SOW          0 0        -20.917 -38.753 0.00000 0.00000 
D8SOW_54 SOW          0 0        0.00000 0.00000 0.00000 0.00000 
D8SOW_5D SOW          0 0        -12.150 -4.3811 0.00000 0.00000 
D8SOW_5E SOW          0 0        -13.804 -4.0989 0.00000 0.00000 
D8SOW_5F SOW          0 0        0.65801 -8.3886 0.00000 0.00000 
D8SOW_5G SOW          0 0        -11.381 -15.745 0.00000 0.00000 
D8SOW_5H SOW          0 0        -31.296 -16.699 0.00000 0.00000 
D8SOW_5I SOW          0 0        -31.307 -21.732 0.00000 0.00000 
D8STR_11 STR          0 0        0.01803 0.09809 0.00000 0.00000 
D8STR_12 STR          0 0        0.01803 0.09809 0.00000 0.00000 
D8STR_17 H1           0 0        0.00000 0.00000 0.00000 0.00000 
D8STR_18 H2           0 0        0.00000 0.00000 0.00000 0.00000 
D8STR_51 STR          0 0        60.4368 -33.299 0.00000 0.00000 
D8STR_52 3B           0 0        -2.9620 -0.0776 0.00000 0.00000 
D8STR_53 STR          0 0        60.4368 -33.299 0.00000 0.00000 
D8STR_5A STR          0 0        28.1968 0.37568 0.00000 0.00000 
D8STR_5B STR          0 0        13.5369 -3.7350 0.00000 0.00000 
D8STR_5C STR          0 0        38.2273 20.6039 0.00000 0.00000 
D8STR_5D STR          0 0        40.8473 16.9447 0.00000 0.00000 
D8STW_12 2            0 0        0.14091 61.3108 0.00000 0.00000 
D8STW_13 3            0 0        0.14093 61.2515 0.00000 0.00000 
D8STW_51 STW          0 0        -42.123 39.7863 0.00000 0.00000 
D8STW_53 STW          0 0        -36.259 -23.342 0.00000 0.00000 
D8SUE_11 1            0 0        0.00000 0.00000 0.00000 0.00000 
D8SUE_12 2            0 0        0.00000 0.00000 0.00000 0.00000 
D8SUE_13 3            0 0        0.08281 17.6486 0.00000 0.00000 
D8SUE_51 5            0 0        73.8018 1.47082 0.00000 0.00000 
D8SUE_52 1            0 0        122.233 -4.5741 0.00000 0.00000 
D8SUE_53 2            0 0        86.4769 -0.2294 0.00000 0.00000 
D8SUE_54 3            0 0        31.9627 -8.6241 0.00000 0.00000 
D8SUE_55 4            0 0        56.7445 9.31956 0.00000 0.00000 
D8SUE_56 12           0 0        72.2526 80.5047 0.00000 0.00000 
D8SWPU11 T A          0 2 402.42 0.03012 0.04565 -673.94 356.143 1.45763 -998.54 356.156 -485.25 
D8SWPU12 T B          0 2 402.42 0.03012 0.04562 -510.69 353.772 1.04549 -998.95 353.792 -578.32 
D8SWT_21 1            0 0        0.04441 0.11625 5.12795 -1.7583 5.12795 0.05786 0.05917 -1.7583 
D8SW__12 2            0 0        0.01837 0.00000 0.00000 0.00000 
D8SW__13 3            0 0        0.01837 -13.431 0.00000 0.00000 
D8SW__51 T413         0 0        1.60899 -25.637 0.00000 0.00000 
D8SW__52 1            0 2 111.67 0.03649 -13.597 0.10088 -12.249 0.10088 -350.00 20.0000 -60.000 
D8TA__21 202          0 0        0.01862 0.03522 0.00000 0.00000 
D8TA__22 203          0 0        0.01862 0.03522 0.00000 0.00000 
D8TA__51 TA           0 0        81.4002 -52.418 0.00000 0.00000 
D8TA__5E TA           0 0        12.9915 -1.9979 0.00000 0.00000 
D8TA__5F TA           0 0        17.7439 -14.845 0.00000 0.00000 
D8TA__5G TA           0 0        20.9588 -12.920 0.00000 0.00000 
D8TA__5H TA           0 0        20.0160 0.01377 0.00000 0.00000 
D8TA__5I TA           0 0        12.7350 -12.878 0.00000 0.00000 
D8TA__5J TA           0 0        -1.9995 -3.9692 0.00000 0.00000 
D8TB__11 TB           0 0        0.05467 13.7548 0.00000 0.00000 
D8TB__12 TB           0 0        0.00000 0.00000 0.00000 0.00000 
D8TB__1D DR_401       0 0        0.00000 0.00000 0.17257 116.340 
D8THY_13 3            0 0        0.03214 -0.0147 0.00000 0.00000 
D8THY_21 THY          0 0        0.01306 -0.5953 0.00000 0.00000 
D8THY_22 THY          0 0        0.01306 -0.5953 0.00000 0.00000 
D8THY_25 401          0 0        0.02620 -1.1878 0.00000 0.00000 
D8THY_51 THY          0 0        48.6728 1.15799 0.00000 0.00000 
D8THY_5F THY          0 0        7.64384 -27.710 0.00000 0.00000 
D8THY_5G THY          0 0        5.61561 -31.213 0.00000 0.00000 
D8THY_5H THY          0 0        20.8282 -18.561 0.14006 0.01790 0.26387 -10.361 1.00852 -3.5915 
D8THY_5I THY          0 0        20.8066 -16.652 0.14019 0.01790 0.26387 -10.361 1.00852 -3.5915 
D8THY_5J THY          0 0        10.3984 -17.761 0.00000 0.00000 
D8THY_5K THY          0 0        9.42361 -16.644 0.00000 0.00000 
D8THY_5L THY          0 0        19.8415 -17.554 0.14083 -0.0136 0.26387 -10.361 1.00852 -3.5915 
D8THY_5M THY          0 0        19.8169 -15.616 0.14083 -0.0136 0.26387 -10.361 1.00852 -3.5915 
D8VIB_12 2            0 0        0.07435 25.0029 0.00000 0.00000 
D8VIB_13 3            0 0        0.07612 25.5960 0.00000 0.00000 
D8VIB_21 1            0 0        0.02045 0.02773 0.00000 0.00000 
D8VIB_22 2            0 0        0.02045 0.02773 0.00000 0.00000 
D8VIB_51 1A           0 0        71.9372 30.3045 0.00000 0.00000 
D8VIB_52 VIB          0 0        17.9375 -10.798 0.00000 0.00000 
D8VIB_53 1B           0 0        52.2583 -61.060 0.00000 0.00000 
D8VIE_11 VIE          0 0        0.02984 -0.1762 0.00000 0.00000 
D8VIE_12 VIE          0 0        0.08456 29.0144 0.00000 0.00000 
D8VIE_13 VIE          0 0        0.00000 0.00000 0.00000 0.00000 
D8VIE_17 QS2          0 0        0.03110 -0.0642 0.00000 0.00000 
D8VIE_1D DR_401       0 0        0.00000 0.00000 0.20988 127.773 
D8VIE_22 402          0 0        0.00000 0.00000 0.00000 0.00000 
D8VIE_51 VIE          0 0        -13.597 -0.5919 0.00000 0.00000 
D8VIE_5A 2C           0 0        -42.899 28.2863 0.00000 0.00000 
D8WA_G53 1            0 0        -8.4792 -13.965 0.00000 0.00000 
D8WDH_11 2            0 0        0.04128 0.12373 0.00000 0.00000 
D8WDH_12 1            0 0        0.04137 0.12307 0.00000 0.00000 
D8WD__19 3N           0 0        0.04141 0.12278 0.00000 0.00000 
D8WD__51 WD           0 0        21.2439 -22.461 0.00000 0.00000 
D8WD__52 WD           0 0        21.6985 -26.672 0.00000 0.00000 
D8WD__55 WD           0 0        5.30413 -5.2949 0.00000 0.00000 
D8WE__12 2A           0 0        0.07940 15.6963 -15.103 -4.8589 1.06869 -159.93 112.194 -102.78 
D8WE__51 1            0 0        0.29198 13.0767 0.00000 0.00000 
D8WE__54 1A           0 0        -4.9641 0.99185 0.00000 0.00000 
D8WIK_21 281          0 0        0.04285 -0.6438 0.18638 132.675 
D8WIK_22 WIK          0 0        0.02143 -0.3219 -78.214 -0.4311 0.31629 -259.68 113.868 -74.826 
D8WIK_23 WIK          0 0        0.02143 -0.3219 -66.500 -0.4311 0.28142 -259.72 111.760 -76.857 
D8WIK_27 282          0 0        0.04285 -0.6438 0.18452 132.676 
D8WINH11 1            0 0        0.03726 0.02921 0.00000 0.00000 
D8WINH12              0 0        0.03726 0.02921 0.00000 0.00000 
D8WINI11 1            0 0        0.03726 0.02921 0.94267 -5.0055 10.0838 -224.92 97.2264 -70.593 
D8WINI12 2            0 0        0.03726 0.02921 0.56988 -4.4896 10.0837 -224.92 97.2257 -70.593 
D8WK__21 WK           0 0        0.02034 0.02879 0.00000 0.00000 
D8WK__22 WK           0 0        0.02034 0.02879 0.00000 0.00000 
D8WK__51 WK           0 0        35.8411 -27.787 0.00000 0.00000 
D8WK__52 WK           0 0        51.7252 -35.301 0.00000 0.00000 
D8WK__55 WK           0 0        75.2367 -15.901 0.00000 0.00000 
D8WK__56 WK           0 0        74.2282 -10.897 0.00000 0.00000 
D8WOL_11 WOL          0 0        0.12630 50.4050 0.00000 0.00000 
D8WOL_12 WOL          0 0        0.06309 25.1772 0.00000 0.00000 
D8WOL_13 WOL          0 0        0.06096 24.3281 0.00000 0.00000 
D8WOL_22 T404         0 0        0.03620 -0.2692 0.00000 0.00000 
D8WOL_23 T            0 0        0.08890 24.1294 0.00000 0.00000 
D8WOL_51 WOL          0 0        16.5202 -1.1285 0.00000 0.00000 
D8WOL_52 WOL          0 0        20.4662 -32.324 0.00000 0.00000 
D8WOL_5L WOL          0 0        14.7928 -21.706 0.00000 0.00000 
D8WOL_5M WOL          0 0        14.7048 -21.014 0.00000 0.00000 
D8WOL_5N WOL          0 0        -0.3451 -6.2565 0.00000 0.00000 
D8WOL_5O WOL          0 0        8.70532 -6.0881 0.00000 0.00000 
D8WOL_5P WOL          0 0        14.6687 -5.8301 0.00000 0.00000 
D8WOL_5Q WOL          0 0        13.6971 -7.5031 0.00000 0.00000 
D8WUH_21              0 0        0.02846 -0.9474 0.00000 0.00000 
D8WUL_21 1            0 0        0.01391 -0.4627 0.00000 0.00000 
D8WUL_22 2            0 0        0.01391 -0.4627 0.00000 0.00000 
D8WUL_23 3            0 0        0.02846 -0.9474 0.00000 0.00000 
D8WUL_51 WUL          0 0        16.0435 -46.068 0.00000 0.00000 
D8WUL_52 WUL          0 0        2.59609 -21.826 0.00000 0.00000 
D8WUL_56 WUL          0 0        16.5853 -22.442 0.08648 40.1779 
D8WUL_5A 1D           0 0        30.5142 -30.883 0.00000 0.00000 
D8WU__11 1            0 0        0.00000 0.00000 -5.9948 -3.1430 20.1480 -299.85 63.2628 -91.665 
D8WU__12 2            0 0        0.08450 30.0249 0.00000 0.00000 
D8WU__21 WU           0 0        0.01087 -0.4957 0.00000 0.00000 
D8WU__23 WU           0 0        0.01087 -0.4957 0.00000 0.00000 
D8WU__51 WU           0 0        14.4684 21.6644 0.00000 0.00000 
D8WU__5B WUSTERMARK   0 2 116.58 13.0300 -16.137 0.29895 -3.5915 0.29895 -10.361 1.00852 -3.5915 
D8WU__5C WU           0 0        20.8677 -15.803 0.08476 0.17999 0.26387 -10.361 1.00852 -3.5915 
D8WU__5D WU           0 0        11.7451 -19.636 0.00000 0.00000 
D8WU__5E WU           0 0        11.6786 -18.682 0.00000 0.00000 
D8WU__5F WU           0 0        10.9723 -13.824 0.00000 0.00000 
D8WU__5G WU           0 0        8.99716 -14.500 0.00000 0.00000 
D8WU__5H WU           0 0        0.99682 -17.597 0.00000 0.00000 
D8WU__5I WU           0 0        2.00000 -17.641 0.00000 0.00000 
D8WU__5J WU           0 0        7.99130 -10.350 0.00000 0.00000 
D8WU__5K WU           0 0        9.99376 -12.420 0.00000 0.00000 
D8WU__5L WU           0 0        13.9770 -14.478 0.00000 0.00000 
D8WU__5M WU           0 0        6.98297 -9.3241 0.00000 0.00000 
D8ZWH_11 578          0 0        0.03417 0.13654 0.00000 0.00000 
D8ZWH_12 577          0 0        0.03417 0.13654 0.00000 0.00000 
D8ZW__11 T411         0 0        0.03419 0.13648 0.00000 0.00000 
D8ZW__12 T412         0 0        0.03419 0.13648 0.00000 0.00000 
D8ZW__51 ZW           0 0        16.1384 -3.5120 0.00000 0.00000 
D8ZW__57 ZW           0 0        11.0042 -2.0066 0.00000 0.00000 
D8ZW__58 ZW           0 0        7.00257 -1.9920 0.00000 0.00000 
D8ZW__59 ZW           0 0        7.04084 -3.4217 0.00000 0.00000 
D8ZW__5A ZW           0 0        9.15862 -2.8172 0.00000 0.00000 
D8ZW__5B ZW           0 0        9.00306 -4.9730 0.00000 0.00000 
D8ZW__5C ZW           0 0        1.00037 -0.9960 0.00000 0.00000 
D8ZW__5D ZW           0 0        15.0046 -5.9668 0.00000 0.00000 
D8ZW__5E ZW           0 0        16.0068 -6.9707 0.00000 0.00000 
D8ZW__5F ZW           0 0        5.00184 0.00000 0.00000 0.00000 
DAS_DA11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DBA_FL21 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DBA_FL22 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DBE_GU11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DBE_GU12 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DBI_R11K REV_HVDCCP1  1 0        0.03515 -0.0026 702.900 -4.3000 
DBI_R21K REV_HVDCCP2  1 0        0.03515 -0.0026 730.500 -4.0000 
DBR_BR11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DBR_BR12 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DBR_BR13 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DBR_WB21              0 0        0.00000 0.00000 0.00000 0.00000 
DBR_WB22              0 0        0.00000 0.00000 0.00000 0.00000 
DDA_MA11              0 0        0.00000 0.00000 0.00000 0.00000 
DDA_MU21              0 0        0.00000 0.00000 0.00000 0.00000 
DDE_HV11              0 0        0.00000 0.00000 0.00000 0.00000 
DDE_VO11              0 0        0.00000 0.00000 0.00000 0.00000 
DDI_DA11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DDO_ME11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DFG_HK11 FGD_HVDCP1   1 0        -331.06 161.989 0.00000 0.00000 
DFL_KA11 HAND    CS1A 1 0        0.00000 0.00000 0.00000 0.00000 
DFL_KA12 HAND    CS1A 1 0        0.00000 0.00000 0.00000 0.00000 
DFR_KR11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DGA_WE11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DGA_WE12 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DGK_DE11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DGK_MU21              0 0        0.00000 0.00000 0.00000 0.00000 
DGK_MU22              0 0        0.00000 0.00000 0.00000 0.00000 
DGK_UR11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DGR_HO11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DGR_ST11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DHE_WO11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DHE_WO12 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DHR_HR12              0 0        0.00000 0.00000 0.00000 0.00000 
DHR_HR13              0 0        0.00000 0.00000 0.00000 0.00000 
DJA_KA11 JARD    S1   1 0        0.00000 0.00000 0.00000 0.00000 
DJA_KA12 JARD    S1   1 0        0.00000 0.00000 0.00000 0.00000 
DKR_KR11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DKR_KR12 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DKU_TI21              0 0        0.00000 0.00000 0.00000 0.00000 
DME_EI11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DME_HO11              0 0        0.00000 0.00000 0.00000 0.00000 
DME_VI11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DNL_ME11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DNO_AU11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DNO_DO11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DNO_NO21 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DNO_NO22 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DNS_BL21 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DOB_ME11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DOB_ME12 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DOH_WE11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DPU_HO11              0 0        0.00000 0.00000 0.00000 0.00000 
DQU_HE21 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DRE_AL11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DRE_AL12 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DRE_RE11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DRE_RE12 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DSU_DO11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DSU_DO12 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DTJ_K13K TJE_HVDCP1   1 0        0.03491 0.00001 1.60000 -0.3000 
DTJ_K23K TJE_HVDCP2   1 0        0.03491 0.00001 1.80000 -0.5000 
DTJ_K31K TJE_HVDCP3   1 0        -322.77 157.799 0.00000 0.00000 
DTJ_K41K TJE_HVDCP4   1 0        -451.27 39.4988 0.00000 0.00000 
DTW_NE11 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DTW_NE12 INTERNAL     0 0        0.00000 0.00000 0.00000 0.00000 
DVH_L11K VHA_HVDCP1   1 0        -52.565 -1.6000 0.00000 0.00000 
##ZFR
F.G.RO21 .G.ROP6 1    0 0        23.5301 -2.7682 0.00000 0.00000 
F0CHEN21 0CHENP6 1.1- 0 0        -0.0721 0.57159 0.00000 0.00000 
F0PERR21 0PERRP6 1    0 0        0.00000 0.22326 0.00000 0.00000 
F0PLIS21 0PLISP6 1.1- 0 0        -0.0722 0.57108 0.00000 0.00000 
F1ARGI11 1ARGIP7 1    0 0        -0.0925 0.25093 0.00000 0.00000 
F1ARGO11 1ARGOP7 1    0 0        -0.1541 -0.2730 0.00000 0.00000 
F1AYRE11 1AYREP7 1    0 0        -0.0204 63.8388 0.00000 0.00000 
F1B.CA11 1B.CAP7 1    0 0        0.17523 72.3147 0.00000 0.00000 
F1BEZA11 1BEZAP7 1    0 0        -0.0324 1.34780 0.00000 0.00000 
F1BIAN11 1BIANP7 1    0 0        0.10159 71.6418 0.00000 0.00000 
F1BREU11 1BREUP7 1    0 0        0.05830 66.8651 0.00000 0.00000 
F1CAZA11 1CAZAP7 1    0 0        -0.0891 66.8294 0.00000 0.00000 
F1CERG11 1CERGP7 1    0 0        0.05773 64.2561 0.00000 0.00000 
F1CHAR11 1CHARP7 1    0 0        -0.0679 0.59762 0.00000 0.00000 
F1CIRO11 1CIROP7 1    0 0        -0.0034 68.5349 0.00000 0.00000 
F1CLAM21 1CLAMP6 1    0 0        -0.0741 0.53326 0.00000 0.00000 
F1CNRS21 1CNRSP6 1    0 0        0.01906 -2.9339 0.00000 0.00000 
F1CORN11 1CORNP7 1    0 0        -0.0687 0.14839 0.00000 0.00000 
F1DAMB11 1DAMBP7 1    0 0        -0.0809 0.70442 0.00000 0.00000 
F1EGUZ11 1EGUZP7 1    0 0        -0.0155 67.2167 0.00000 0.00000 
F1FRAS11 1FRASP7 1    0 0        -0.0575 0.60949 0.00000 0.00000 
F1G.SO11 1G.SOP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1GAUD11 1GAUDP7 1    0 0        -0.0097 63.2171 0.00000 0.00000 
F1GEN.11 1GEN.P7 1    0 0        -0.0729 0.04858 0.00000 0.00000 
F1GROS11 1GROSP7 1    0 0        0.00181 68.4059 0.00000 0.00000 
F1LESQ11 1LESQP7 1    0 0        -0.1287 -0.2667 0.00000 0.00000 
F1LIME11 1LIMEP7 1    0 0        -0.0656 0.59723 0.00000 0.00000 
F1MARM11 1MARMP7 1    0 0        0.06064 65.4355 0.00000 0.00000 
F1MART11 1MARTP7 1    0 0        -0.0033 68.9297 0.00000 0.00000 
F1MAZU11 1MAZUP7 1    0 0        -0.1307 -1.0307 0.00000 0.00000 
F1MEZE11 1MEZEP7 1    0 0        -0.0692 0.51166 0.00000 0.00000 
F1MION11 1MIONP7 1    0 0        -0.0604 2.27304 0.00000 0.00000 
F1MQIS11 1MQISP7 1    0 0        0.03009 63.7164 0.00000 0.00000 
F1NEOU11 1NEOUP7 1    0 0        0.14871 71.5615 0.00000 0.00000 
F1P.GA11 1P.GAP7 1    0 0        -0.1313 -0.2474 0.00000 0.00000 
F1QUIN11 1QUINP7 1    0 0        -0.0712 0.61197 0.00000 0.00000 
F1REAL11 1REALP7 1    0 0        -0.0028 1.80362 0.00000 0.00000 
F1RUEY11 1RUEYP7 1    0 0        0.02518 61.0704 0.00000 0.00000 
F1RULH11 1RULHP7 1    0 0        -0.0778 0.40242 0.00000 0.00000 
F1SAUS11 1SAUSP7 1    0 0        0.00349 68.9608 0.00000 0.00000 
F1SEIN21 1SEINP6 1    0 0        8.79423 -1.0996 0.00000 0.00000 
F1SERE11 1SEREP7 1    0 0        0.06544 67.9476 0.00000 0.00000 
F1TAMA11 1TAMAP7 1    0 0        0.00133 69.2706 0.00000 0.00000 
F1VALD11 1VALDP7 1    0 0        -0.0964 0.26744 0.00000 0.00000 
F1VERF11 1VERFP7 1    0 0        0.04407 67.6018 0.00000 0.00000 
F1VIEL11 1VIELP7 1    0 0        -0.0612 0.62948 0.00000 0.00000 
F1YVE.11 1YVE.P7 1    0 0        -0.0691 0.51459 0.00000 0.00000 
F2ALBE11 2ALBEP7 1    0 0        -0.0875 -1.3302 0.00000 0.00000 
F2ARGI11 2ARGIP7 1    0 0        -0.0927 0.25089 0.00000 0.00000 
F2AYRE11 2AYREP7 1    0 0        -0.0801 0.78336 0.00000 0.00000 
F2B.CA11 2B.CAP7 1    0 0        0.10232 70.6859 0.00000 0.00000 
F2BREU11 2BREUP7 1    0 0        -0.0880 0.48895 0.00000 0.00000 
F2CAZA11 2CAZAP7 1    0 0        -0.0895 61.8818 0.00000 0.00000 
F2CHAR11 2CHARP7 1    0 0        0.10334 66.1603 0.00000 0.00000 
F2CHES11 2CHESP7 1    0 0        -0.0459 25.2676 0.00000 0.00000 
F2CIRO11 2CIROP7 1    0 0        -0.0002 70.1605 0.00000 0.00000 
F2EGUZ11 2EGUZP7 1    0 0        -0.0374 65.0138 0.00000 0.00000 
F2G.RO21 2G.ROP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2G.SO11 2G.SOP7 1    0 0        -0.1152 -0.2806 0.00000 0.00000 
F2GAUD11 2GAUDP7 1    0 0        0.05356 67.8788 0.00000 0.00000 
F2H.PA11 2H.PAP7 1    0 0        -0.0645 0.41068 0.00000 0.00000 
F2LATE11 2LATEP7 1    0 0        -0.0410 1.71686 0.00000 0.00000 
F2MART11 2MARTP7 1    0 0        -0.0039 68.8965 0.00000 0.00000 
F2MAZU11 2MAZUP7 1    0 0        -0.0294 0.36099 0.00000 0.00000 
F2MEZE11 2MEZEP7 1    0 0        0.07387 70.7344 0.00000 0.00000 
F2MION11 2MIONP7 1    0 0        -0.0688 0.79715 0.00000 0.00000 
F2MORB11 2MORBP7 1    0 0        0.01169 71.6359 0.00000 0.00000 
F2MQIS11 2MQISP7 1    0 0        0.03858 68.2585 0.00000 0.00000 
F2NEOU11 2NEOUP7 1    0 0        -0.1296 -0.2365 0.00000 0.00000 
F2P.GA11 2P.GAP7 1    0 0        0.07433 68.4295 0.00000 0.00000 
F2REAL11 2REALP7 1    0 0        -0.1982 -1.7473 0.00000 0.00000 
F2RUEY11 2RUEYP7 1    0 0        -0.0808 68.4841 0.00000 0.00000 
F2RULH11 2RULHP7 1    0 0        -0.0778 0.39673 0.00000 0.00000 
F2SEIN21 2SEINP6 1    0 0        8.79265 -1.0971 0.00000 0.00000 
F2SERE11 2SEREP7 1    0 0        0.08994 68.3887 0.00000 0.00000 
F2SIER11 2SIERP7 1    0 0        -0.0300 2.00055 0.00000 0.00000 
F2TAMA11 2TAMAP7 1    0 0        0.06701 68.9507 0.00000 0.00000 
F2VERF11 2VERFP7 1    0 0        0.04301 67.5180 0.00000 0.00000 
F2VLEJ11 2VLEJP7 1    0 0        0.06283 69.4313 0.00000 0.00000 
F2VLEV11 2VLEVP7 1    0 0        0.01381 71.7172 0.00000 0.00000 
F3ALBE11 3ALBEP7 1    0 0        -0.0914 -0.7421 0.00000 0.00000 
F3ARGO11 3ARGOP7 1    0 0        0.01628 69.7749 0.00000 0.00000 
F3BAYE11 3BAYEP7 1    0 0        -0.0774 0.36384 0.00000 0.00000 
F3CERG11 3CERGP7 1    0 0        0.01286 70.6423 0.00000 0.00000 
F3CIRO11 3CIROP7 1    0 0        -0.0077 68.5818 0.00000 0.00000 
F3LATE11 3LATEP7 1    0 0        -0.0410 1.73359 0.00000 0.00000 
F3MAMB11 3MAMBP7 1    0 0        0.13081 65.2260 0.00000 0.00000 
F3MARL11 3MARLP7 1    0 0        -0.0336 0.92516 0.00000 0.00000 
F3MEZE11 3MEZEP7 1    0 0        -0.1254 -0.3003 0.00000 0.00000 
F3MORB11 3MORBP7 1    0 0        -0.0645 0.64676 0.00000 0.00000 
F3P.GA11 3P.GAP7 1    0 0        0.01176 68.7429 0.00000 0.00000 
F3RULH11 3RULHP7 1    0 0        -0.0777 0.40099 0.00000 0.00000 
F3SAUC11 3SAUCP7 1    0 0        -0.0970 0.17092 0.00000 0.00000 
F3VLEJ11 3VLEJP7 1    0 0        0.00229 69.7548 0.00000 0.00000 
F4CERG11 4CERGP7 1    0 0        -0.1345 -0.3466 0.00000 0.00000 
F4DOML11 4DOMLP7 1    0 0        -0.0115 65.1125 0.00000 0.00000 
F4MEZE11 4MEZEP7 1    0 0        0.00729 70.2948 0.00000 0.00000 
F4MORB11 4MORBP7 1    0 0        0.00995 69.7433 0.00000 0.00000 
F4P.GA11 4P.GAP7 1    0 0        -0.0624 0.67716 0.00000 0.00000 
F4SIER11 4SIERP7 1    0 0        0.11814 68.7580 0.00000 0.00000 
F4VLEJ11 4VLEJP7 1    0 0        0.00184 71.8292 0.00000 0.00000 
F4VLEV11 4VLEVP7 1    0 0        0.05367 71.4080 0.00000 0.00000 
F5CERG11 5CERGP7 1    0 0        0.01339 70.6077 0.00000 0.00000 
F5DOML11 5DOMLP7 1    0 0        -0.1818 -1.3777 0.00000 0.00000 
F5REVI11 5REVIP7 1    0 0        -0.0554 0.77622 0.00000 0.00000 
F5SSEL11 5SSELP7 1    0 0        0.09416 65.7439 0.00000 0.00000 
F5VLEJ11 5VLEJP7 1    0 0        -0.1513 -0.3038 0.00000 0.00000 
F6SSEL11 6SSELP7 1    0 0        -0.0821 0.82841 0.00000 0.00000 
F6VINC11 6VINCP7 1    0 0        0.02885 6.72338 0.00000 0.00000 
F6VLEJ11 6VLEJP7 1    0 0        0.05538 70.6655 0.00000 0.00000 
F8CREN11 8CRENP7 1    0 0        0.07009 67.9140 0.00000 0.00000 
F9CERG11 9CERGP7 1    0 0        0.08265 68.4885 0.00000 0.00000 
F9VLEV11 9VLEVP7 1    0 0        0.12888 69.0473 0.00000 0.00000 
FA.COM21 A.COMP6 1.1- 0 0        36.8152 -14.587 -7.3899 0.00000 0.00000 -146.85 
FA.DOU21 A.DOUP6 1.1- 0 0        -0.0875 -3.4752 -24.079 0.00000 0.00000 -32.200 
FA.LI621 A.LI6P6 1    0 0        64.9362 20.8118 0.00000 0.00000 
FA.MOU22 A.MOUP6 2    0 0        12.1032 0.60321 0.00000 0.00000 0.00000 -1.3600 
FA.NOU21 A.NOUP6 1.1- 0 0        0.88331 0.85971 0.00000 0.00000 
FABLAI21 ABLAIP6 1.1- 0 0        3.00392 -0.3516 0.00000 0.00000 
FAGNEA51 AGNEAP4 1-2  0 0        98.0032 -31.491 -1.1203 0.00000 0.00000 -9.2000 
FAIRVA21 AIRVAP6 1    0 0        28.0165 1.42347 -19.049 0.00000 0.00000 -44.980 
FAIRVA51 AIRVAP4 1.1- 0 0        82.4419 -25.739 -22.459 0.00000 0.00000 -66.200 
FALBER11 ALBERP7 1A   0 0        -0.0292 -0.4437 0.00000 0.00000 
FALBER12 ALBERP7 1B   0 0        -0.0292 -0.4437 0.00000 0.00000 
FALBER13 ALBERP7 2A   0 0        -0.0292 -0.4437 0.00000 0.00000 
FALBER14 ALBERP7 2B   0 0        -0.1165 -1.1878 0.00000 0.00000 
FALBER21 ALBERP6 1.1- 0 0        5.56518 16.5215 0.00000 0.00000 
FALBER23 ALBERP6 2.1- 0 0        -73.198 -22.135 0.00000 0.00000 
FALESI21 ALESIP6 1    0 0        20.7086 -3.7427 0.00000 0.00000 
FALLIN21 ALLINP6 1-2  0 0        50.3499 -16.034 0.00000 0.00000 
FALMA 21 ALMA P6 1    0 0        29.4452 -5.0664 0.00000 0.00000 
FALOUE23 ALOUEP6 2.1- 0 0        26.9697 0.14797 0.00000 0.00000 
FALSAC21 ALSACP6 1.1- 0 0        35.2108 1.43424 0.00000 0.00000 
FAMARG21 AMARGP6 1.1- 0 0        24.1380 -9.2973 -27.799 0.00000 0.00000 -123.70 
FAMELO21 AMELOP6 1    0 0        13.2998 -4.2821 0.00000 0.00000 
FAMFAR21 AMFARP6 1.1  0 0        -0.0783 0.42739 0.00000 0.00000 
FAMFAR22 AMFARP6 1.2  0 0        -0.0783 0.42740 0.00000 0.00000 
FAMFAR71 AMFARP1 1.1  0 0        -0.0817 0.42897 -72.491 -0.6775 0.00000 -125.00 54.1270 -142.94 
FAMFAR72 AMFARP1 1.2  0 0        -0.0817 0.43092 -72.591 3.30341 0.00000 -125.00 54.1466 -142.91 
FAMIEN21 AMIENP6 1.1- 0 0        30.8857 1.49405 -2.8000 0.00000 0.00000 -33.010 
FAMNEV21 AMNEVP6 1-2  0 0        17.4548 -1.4127 0.00000 0.00000 
FAMPER21 AMPERP6 1.1  0 0        18.1814 0.75341 0.00000 0.00000 
FAMPER22 AMPERP6 1.2  0 0        16.6935 1.26290 0.00000 0.00000 
FAMPER23 AMPERP6 1.3  0 0        15.9622 -0.2699 0.00000 0.00000 
FAMPON21 AMPONP6 1    0 0        12.2895 -41.669 0.00000 0.00000 
FANOUL21 ANOULP6 1.1- 0 0        47.0892 7.67443 0.00000 0.00000 
FANSER21 ANSERP6 1    0 0        6.78465 -0.6438 -0.4159 0.00000 0.00000 -6.0000 
FANSER22 ANSERP6 2    0 0        7.01834 -3.3349 0.00000 0.00000 
FANTIB21 ANTIBP6 1-2  0 0        37.1891 -5.7554 0.00000 0.00000 
FAOSTE22 AOSTEP6 2    0 0        17.1987 3.54485 0.00000 0.00000 
FAQUED21 AQUEDP6 1.1- 0 0        69.3388 -5.7204 0.00000 0.00000 
FARDOI21 ARDOIP6 1-2  0 0        17.2098 -22.619 0.00000 0.00000 
FARENC21 ARENCP6 1-2  0 0        33.6500 4.56105 0.00000 0.00000 0.00000 -1.7000 
FARGE621 ARGE6P6 1.1- 0 0        30.2795 -4.1837 0.00000 0.00000 
FARGEN21 ARGENP6 1.1- 0 0        -16.133 16.4768 0.00000 0.00000 
FARGIA11 ARGIAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FARGIA12 ARGIAP7 2    0 0        -0.0946 0.23788 0.00000 0.00000 
FARGIA21 ARGIAP6 1.1- 0 0        42.1506 -22.588 0.00000 0.00000 
FARGIA23 ARGIAP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FARGIA71 ARGIAP1 1    0 0        -0.0925 62.7642 0.00000 0.00000 
FARGIA72 ARGIAP1 2    0 0        -0.0927 59.7445 0.00000 0.00000 
FARGIE21 ARGIEP6 1-2  0 0        41.7133 17.5144 0.00000 0.00000 
FARGOE11 ARGOEP7 1.1- 0 0        38.8745 -8.6942 0.00000 0.00000 
FARGOE13 ARGOEP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FARGOE15 ARGOEP7 3.1- 0 0        38.8249 -8.6799 0.00000 0.00000 
FARGOE21 ARGOEP6 1.1- 0 0        21.2928 -8.1456 0.00000 0.00000 
FARGOE23 ARGOEP6 2.1- 0 0        28.0349 -8.2142 -10.100 0.00000 0.00000 -41.400 
FARLOD21 ARLODP6 1    0 0        17.5922 -11.068 0.00000 0.00000 
FARMEN21 ARMENP6 1    0 0        11.2435 -0.5844 0.00000 0.00000 
FARMEN22 ARMENP6 2    0 0        12.0394 -2.9838 0.00000 0.00000 
FARNAG21 ARNAGP6 1-2  0 0        64.2267 -59.085 0.00000 0.00000 
FARPEN21 ARPENP6 1.1- 0 0        27.8848 -12.212 0.00000 0.00000 
FARREN71 ARRENP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -13.500 0.99000 -2.5900 
FARREN72 ARRENP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -13.500 0.99000 -2.6000 
FARRI521 ARRI5P6 1    0 0        -0.0634 0.64421 0.00000 0.00000 
FARRI522 ARRI5P6 2    0 0        -0.0634 0.64421 0.00000 0.00000 
FARRI571 ARRI5P1_10 1 0 0        -0.0634 0.64484 0.00000 0.00000 
FARRI572 ARRI5P1_15 1 0 0        -0.0634 0.64471 0.00000 0.00000 
FARRIG21 ARRIGP6 1B1- 0 0        47.6818 155.560 0.00000 0.00000 
FARVIG21 ARVIGP6 1    0 0        17.7066 9.89999 0.00000 0.00000 
FASTON21 ASTONP6 1    0 0        -0.0910 0.35505 0.00000 0.00000 
FASTON71 ASTONP1 1.1  0 0        -0.0910 0.35554 0.00000 0.00000 
FASTON72 ASTONP1 1.2  0 2 26.570 -0.0912 0.00006 -2.5196 6.73597 0.00000 -23.000 14.4446 -20.630 
FASTUR21 ASTURP6 1-2  0 0        54.4917 13.9852 0.00000 0.00000 
FATTAQ11 ATTAQP7 1.1- 0 0        -0.0303 0.16492 0.00000 0.00000 
FATTAQ13 ATTAQP7 2.1- 0 0        -0.0303 0.16492 0.00000 0.00000 
FATTAQ21 ATTAQP6 1.1- 0 0        106.594 0.51840 0.00000 0.00000 
FAUBE 21 AUBE P6 1.1- 0 0        -0.0732 89.2269 0.00000 0.00000 
FAUBE 51 AUBE P4 1.1- 0 0        69.0620 -14.662 0.00000 0.00000 0.00000 -3.1500 
FAUBE621 AUBE6P6 1.1- 0 0        20.0926 0.89721 0.00000 0.00000 
FAUBET21 AUBETP6 1.1  0 0        34.4603 13.2156 0.00000 0.00000 
FAUBET22 AUBETP6 1.2- 0 0        29.5178 25.1485 0.00000 0.00000 
FAUBUS22 AUBUSP6 2    0 0        12.2407 -5.4543 0.00000 0.00000 
FAUDI521 AUDI5P6 1    0 0        65.1483 36.6954 0.00000 0.00000 
FAUDI522 AUDI5P6 2    0 0        58.1482 47.6957 0.00000 0.00000 
FAUGUE21 AUGUEP6 1    0 0        -0.0026 1.66227 0.00000 0.00000 
FAUGUE71 AUGUEP1 1    0 2 25.166 -0.0131 -6.1536 -19.926 -0.9967 0.00000 -38.400 -0.1967 -0.9967 
FAULNO21 AULNOP6 1    0 0        6.97142 1.59005 0.00000 0.00000 
FAUSSO21 AUSSOP6 1    0 0        -11.676 5.38942 0.00000 0.00000 
FAUSTE21 AUSTEP6 1    0 0        7.42739 2.06118 0.00000 0.00000 
FAUSTE22 AUSTEP6 2    0 0        9.24013 0.21577 0.00000 0.00000 
FAUZAT21 AUZATP6 1    0 0        -29.134 6.08237 0.00000 0.00000 
FAVALL21 AVALLP6 1    0 0        -2.0933 -4.7246 0.00000 0.00000 
FAVELI11 AVELIP7 1A   0 0        -0.0125 0.11579 0.00000 0.00000 
FAVELI12 AVELIP7 1B   0 0        -0.0125 0.11579 0.00000 0.00000 
FAVELI13 AVELIP7 2A   0 0        -0.0125 0.11579 0.00000 0.00000 
FAVELI14 AVELIP7 2B   0 0        -0.0125 0.11579 0.00000 0.00000 
FAVELI15 AVELIP7 3A   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI16 AVELIP7 3B   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI21 AVELIP6 1.1- 0 0        24.0171 -49.201 0.00000 0.00000 
FAVELI24 AVELIP6 2.1- 0 0        -0.0469 0.69099 0.00000 0.00000 
FAVELI26 AVELIP6 2.3  0 0        0.00000 0.00000 0.00000 0.00000 
FAVENI21 AVENIP6 1.1- 0 0        54.3226 117.388 0.00000 0.00000 
FAVIG621 AVIG6P6 1    0 0        -0.0455 3.03970 0.00000 0.00000 
FAVIG622 AVIG6P6 2    0 0        -0.0439 3.12420 0.00000 0.00000 
FAVIG671 AVIG6P1 1.1  0 2 26.497 -0.0870 1.11523 -51.736 25.7497 0.00000 -64.000 25.7501 -11.905 
FAVIG672 AVIG6P1 1.2  0 2 26.514 -0.1232 12.8118 -27.550 15.4499 0.00000 -32.000 15.4545 -6.7471 
FAVIGN21 AVIGNP6 1-2  0 0        61.7344 -41.157 0.00000 0.00000 0.00000 -10.420 
FAVOI511 AVOI5P7 1.1- 0 0        -0.0921 0.68754 0.00000 0.00000 
FAVOI521 AVOI5P6 1    0 0        -0.0806 0.66806 0.00000 0.00000 
FAVOIN21 AVOINP6 1.1- 0 0        47.3758 -2.7956 0.00000 0.00000 
FAVRON21 AVRONP6 1.1  0 0        2.35547 4.19746 0.00000 0.00000 
FAVRON22 AVRONP6 1.2  0 0        -2.5054 -1.2512 0.00000 0.00000 
FAYRES11 AYRESP7 1.1- 0 0        -0.0801 0.78302 0.00000 0.00000 
FAYRES25 AYRESP6 2.1  0 0        -0.0778 1.47245 0.00000 0.00000 
FAYRES27 AYRESP6 2.3  0 0        -0.0667 1.52489 0.00000 0.00000 
FAYRES28 AYRESP6 3.2  0 0        -0.0484 -0.1309 0.00000 0.00000 
FAYVEL21 AYVELP6 1.1- 0 0        21.9073 11.4292 0.00000 0.00000 
FB.CAR11 B.CARP7 1A-1 0 0        0.02213 2.21397 0.00000 0.00000 
FB.CAR21 B.CARP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FB.CAR23 B.CARP6 2.1- 0 0        9.44107 -0.1006 0.00000 0.00000 
FB.CHA21 B.CHAP6 1-2  0 0        24.9712 -4.5813 0.00000 0.00000 
FB.CO521 B.CO5P6 1    0 0        -0.0449 1.21320 0.00000 0.00000 
FB.CO571 B.CO5P1 1    0 2 26.508 -0.0291 8.20144 -0.4078 16.9289 0.00000 -57.500 16.9289 -25.856 
FB.CO621 B.CO6P6 1    0 0        -0.0450 1.21062 0.00000 0.00000 
FB.EPI21 B.EPIP6 1-2  0 0        -0.0819 0.41299 0.00000 0.00000 
FB.EPI51 B.EPIP4 1-2  0 0        82.3622 -33.080 0.00000 0.00000 
FB.GUE21 B.GUEP6 1A   0 0        -22.957 3.91771 0.00000 0.00000 
FB.GUE22 B.GUEP6 1B   0 0        -28.559 6.07491 0.00000 0.00000 
FB.HAM21 B.HAMP6 2    0 0        34.0027 -9.2805 0.00000 0.00000 
FB.MAI21 B.MAIP6 1.1- 0 0        35.5306 -4.9305 0.00000 0.00000 
FB.MAN21 B.MANP6 1.1  0 0        6.40334 -7.6885 0.00000 0.00000 
FB.MAN22 B.MANP6 1.2  0 0        2.07689 -3.1793 0.00000 0.00000 
FB.MES21 B.MESP6 1    0 0        -0.0459 1.58237 0.00000 0.00000 
FB.MES71 B.MESP1 1    0 2 26.498 -0.0498 0.00005 -7.7316 12.6970 0.00000 -51.000 22.4016 -24.049 
FB.MON11 B.MONP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FB.MON12 B.MONP7 2    0 0        -0.0724 0.44551 0.00000 0.00000 
FB.MON21 B.MONP6 1.1- 0 0        2.16866 -4.1263 0.00000 0.00000 
FB.SE511 B.SE5P7 1    0 0        24.7208 -25.165 0.00000 0.00000 
FB.SSB21 B.SSBP6 1A   0 0        -72.075 23.8743 0.00000 0.00000 
FB.SSB22 B.SSBP6 1B   0 0        -68.542 23.9884 0.00000 0.00000 
FB.TOL11 B.TOLP7 1    0 0        8.03078 -20.938 0.00000 0.00000 
FB.TOL12 B.TOLP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FB.VAL21 B.VALP6 1.1- 0 0        -0.0819 0.68944 0.00000 0.00000 
FB.VAL23 B.VALP6 1.3  0 0        -0.0814 0.69980 0.00000 0.00000 
FB.VAL71 B.VALP1 1.1  0 2 26.500 -3.9927 0.00001 -60.000 -0.9560 0.00000 -60.000 27.9300 -39.500 
FB.VAL72 B.VALP1 1.2  0 2 26.500 -4.9030 -0.0000 -60.000 -1.1377 0.00000 -60.000 38.9400 -33.340 
FB.VAL73 B.VALP1 1.3  0 0        -0.0500 -0.2500 0.00000 0.00000 
FBACAL22 BACALP6 2-3. 0 0        53.4999 -9.5989 0.00000 0.00000 
FBACAL24 BACALP6 4.1  0 0        -0.0974 0.17018 0.00000 0.00000 
FBAIXA11 BAIXAP7 1A   0 0        5.36174 -33.108 0.00000 0.00000 
FBAIXA12 BAIXAP7 1B   0 2 393.30 6.00246 -15.227 0.00000 307.637 1020.00 -1020.0 327.770 -357.28 
FBAIXA13 BAIXAP7 2A   0 2 393.30 4.14300 0.00000 0.00000 307.637 1020.00 -1020.0 327.770 -357.28 
FBAIXA14 BAIXAP7 2B   0 0        1.95198 -16.473 0.00000 0.00000 
FBAIXA21 BAIXAP6 1.1- 0 0        -0.0408 0.00064 0.00000 0.00000 
FBAIXA25 BAIXAP6 2.1- 0 0        -0.0408 0.00064 0.00000 0.00000 
FBALAR21 BALARP6 1.1- 0 0        37.9165 -3.0358 0.00000 0.00000 
FBALMA22 BALMAP6 2    0 0        30.4518 -3.9895 0.00000 0.00000 
FBARBA21 BARBAP6 1    0 0        -0.8521 1.06239 0.00000 0.00000 
FBARBU21 BARBUP6 1-2  0 0        -39.225 22.0802 -10.413 0.00000 0.00000 -18.000 
FBARJA21 BARJAP6 1.1- 0 0        7.14644 -5.6784 -0.0436 0.00000 0.00000 -9.3600 
FBARNA11 BARNAP7 1A   0 0        -0.0394 0.17876 0.00000 0.00000 
FBARNA12 BARNAP7 1B   0 0        -0.0387 0.19445 0.00000 0.00000 
FBARNA13 BARNAP7 2A   0 0        -0.0394 0.17876 0.00000 0.00000 
FBARNA14 BARNAP7 2B   0 0        -0.0387 0.19445 0.00000 0.00000 
FBARP 21 BARP P6 1.1- 0 0        7.03111 -2.8079 0.00000 0.00000 
FBARQU21 BARQUP6 1.1- 0 0        4.77059 1.18040 0.00000 0.00000 
FBASTI21 BASTIP6 1    0 0        29.9792 61.6287 0.00000 0.00000 
FBATEL21 BATELP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBATEL71 BATELP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -120.00 25.4240 -74.230 
FBATHI11 BATHIP7 1.1  0 0        -0.1164 -1.1792 0.00000 0.00000 
FBATHI12 BATHIP7 1.2  0 0        -0.0875 -1.3236 0.00000 0.00000 
FBATHI21 BATHIP6 1    0 0        -0.0900 -0.8780 0.00000 0.00000 
FBATHI71 BATHIP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FBATHI72 BATHIP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FBATHI73 BATHIP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FBATHI74 BATHIP1 1.4  0 2 26.504 1.37905 0.00001 0.00000 11.8400 0.00000 -99.500 52.5600 -61.840 
FBATHI75 BATHIP1 1.5  0 2 26.503 -0.1150 -0.0000 -8.9607 -5.3046 0.00000 -99.500 50.5058 -60.230 
FBATHI76 BATHIP1 1.6  0 0        0.00000 0.00000 0.00000 0.00000 
FBATIG21 BATIGP6 1.1  0 0        21.5781 -4.2727 0.00000 0.00000 
FBATIG22 BATIGP6 1.2  0 0        18.6516 -5.4164 0.00000 0.00000 
FBATZE21 BATZEP6 1-2  0 0        -0.0326 0.88167 0.00000 0.00000 
FBAUDR21 BAUDRP6 1    0 0        -0.5700 1.89449 0.00000 0.00000 
FBAYET11 BAYETP7 1.1- 0 0        -0.0796 0.34198 0.00000 0.00000 
FBAYET21 BAYETP6 1.1- 0 0        48.0728 -36.300 0.00000 0.00000 
FBAYET71 BAYETP1 1    0 0        -0.0774 0.36416 0.00000 0.00000 
FBAYET72 BAYETP1 2.1  0 0        -0.0779 0.35982 0.00000 0.00000 
FBEC5 21 BEC5 P6 1    0 0        21.9895 -13.043 0.00000 0.00000 
FBELLO21 BELLOP6 1.1- 0 0        2.58834 -1.2260 0.00000 0.00000 
FBERAN21 BERANP6 1    0 0        5.98379 -10.727 0.00000 0.00000 
FBERCL21 BERCLP6 1    0 0        7.33276 4.66927 0.00000 0.00000 
FBERG921 BERG9P6 1.1- 0 0        54.7321 -34.283 0.00000 0.00000 
FBERGH21 BERGHP6 1-2  0 0        78.9852 -0.4066 0.00000 0.00000 
FBERSA21 BERSAP6 1.1  0 0        2.47678 2.11112 -4.9088 0.00000 0.00000 -78.450 
FBERSA22 BERSAP6 1.2  0 0        -0.0345 0.79806 0.00000 0.00000 0.00000 -47.400 
FBERSA23 BERSAP6 1.3  0 0        -0.0345 -2.4963 -2.9139 0.00000 0.00000 -65.450 
FBERT521 BERT5P6 1.1- 0 0        37.1866 -5.0183 0.00000 0.00000 
FBEUVR21 BEUVRP6 1-2  0 0        87.4652 -17.221 0.00000 0.00000 
FBEVIL21 BEVILP6      1 0        0.00000 0.00000 0.00000 0.00000 
FBEZ.E21 BEZ.EP6 1.1- 0 0        14.1266 -2.2158 0.00000 0.00000 0.00000 -19.060 
FBEZAU11 BEZAUP7 1    0 0        -0.0390 1.02730 0.00000 0.00000 
FBEZAU12 BEZAUP7 2    0 0        -0.0381 0.98960 0.00000 0.00000 
FBEZAU21 BEZAUP6 1    0 0        16.5288 -1.6302 0.00000 0.00000 
FBEZAU22 BEZAUP6 2    0 0        16.6136 -1.5433 0.00000 0.00000 
FBEZAU71 BEZAUP1 1    0 0        -0.0324 1.35478 0.00000 0.00000 
FBEZON21 BEZONP6 1-2  0 0        34.5620 73.2083 0.00000 0.00000 
FBIANC11 BIANCP7 1.1- 0 0        0.01472 2.15669 0.00000 0.00000 
FBIANC21 BIANCP6 1.1- 0 0        14.7560 -21.998 0.00000 0.00000 
FBILLY21 BILLYP6 1.1- 0 0        -0.9035 -2.5560 0.00000 0.00000 
FBISC621 BISC6P6 1.1  0 0        0.47764 4.75220 0.00000 0.00000 
FBISC622 BISC6P6 1.2  0 0        -0.0219 5.33618 0.00000 0.00000 
FBISSY21 BISSYP6 1.1- 0 0        84.9935 -7.0654 0.00000 0.00000 
FBIZAN61 BIZANP3 1.1- 0 0        3.25445 12.4293 0.00000 0.00000 
FBLAUX21 BLAUXP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBLAUX71 BLAUXP1 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBLAY521 BLAY5P6 1    0 0        -0.0973 0.16912 0.00000 0.00000 
FBLAYA11 BLAYAP7 1.1  0 0        -0.0996 0.12292 0.00000 0.00000 
FBLAYA12 BLAYAP7 1.2  0 0        -0.0996 0.12282 0.00000 0.00000 
FBLAYA13 BLAYAP7 1.3  0 0        -0.0995 0.12415 0.00000 0.00000 
FBLAYA14 BLAYAP7 1.4  0 0        -0.0996 0.12269 0.00000 0.00000 
FBLAYA21 BLAYAP6 1-2  0 0        -0.0115 -5.0070 0.00000 0.00000 
FBLAYA71 BLAYAP1 1.1  0 2 27.073 30.8394 16.0000 -947.11 11.7466 -217.02 -947.11 340.930 -359.08 
FBLAYA72 BLAYAP1 1.2  0 0        9.30443 1.99164 0.00000 0.00000 
FBLAYA73 BLAYAP1 1.3  0 2 26.190 35.8992 16.0000 -945.87 246.378 -217.02 -947.11 341.918 -358.92 
FBLAYA74 BLAYAP1 1.4  0 2 27.086 23.4791 16.0000 -947.11 7.23602 -217.02 -947.11 344.110 -358.18 
FBLENO11 BLENOP7 1    0 0        -0.0381 0.98961 0.00000 0.00000 
FBLENO71 BLENOP1 1    0 0        -0.0381 0.98884 1.10900 -2.1399 15.3700 -15.370 5.15763 -5.5232 
FBLENO72 BLENOP1 2.1  0 0        -0.0381 0.99085 0.00000 0.00000 
FBLERI21 BLERIP6 1    0 0        11.5768 -6.0853 0.00000 0.00000 
FBLOCA21 BLOCAP6 1-2  0 0        -4.0229 41.0213 -35.545 0.00000 0.00000 -126.25 
FBOCCA21 BOCCAP6 1.1- 0 0        15.4389 187.767 0.00000 0.00000 0.00000 -1.5500 
FBOCTO11 BOCTOP7 1A   0 0        -8.8805 -5.5651 0.00000 0.00000 
FBOCTO12 BOCTOP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FBOCTO13 BOCTOP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FBOCTO14 BOCTOP7 2B   0 0        0.00000 -9.9466 0.00000 0.00000 
FBOISS11 BOISSP7 1    0 0        -0.0330 0.11028 0.00000 0.00000 
FBOISS12 BOISSP7 2    0 0        -0.0330 0.11028 0.00000 0.00000 
FBOISS21 BOISSP6 1.1- 0 0        70.2390 7.46085 0.00000 0.00000 
FBOLL521 BOLL5P6 1A1- 0 0        82.3206 33.6083 0.00000 0.00000 
FBOLL571 BOLL5P1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -59.000 31.4900 -13.980 
FBOLL572 BOLL5P1 1.2  0 2 26.499 -0.0921 -0.0000 -54.767 -2.4133 0.00000 -59.000 28.7848 -22.010 
FBOLL573 BOLL5P1 1.3  0 2 26.499 -0.0918 -0.0000 -52.888 -2.2106 0.00000 -59.000 28.5517 -22.010 
FBOLL574 BOLL5P1 1.4  0 2 26.499 -0.0920 -0.0000 -54.076 -2.3379 0.00000 -59.000 28.6991 -22.010 
FBOLL575 BOLL5P1 1.5  0 2 26.499 -0.0904 -0.0000 -53.889 -1.7999 0.00000 -59.000 29.0539 -21.760 
FBOLL576 BOLL5P1 1.6  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -59.000 31.4900 -13.980 
FBONN622 BONN6P6 2    0 0        107.904 -59.780 0.00000 0.00000 
FBONNE21 BONNEP6 1.1  0 0        26.3397 -5.4238 0.00000 0.00000 
FBONNE22 BONNEP6 1.2  0 0        0.00000 14.1301 0.00000 0.00000 
FBONNI21 BONNIP6 1.1- 0 0        19.8690 37.9489 0.00000 0.00000 
FBOR.C21 BOR.CP6 1.1- 0 0        24.6805 -6.2128 0.00000 0.00000 
FBORT 21 BORT P6 1    0 0        -0.0875 0.51099 0.00000 0.00000 
FBORT 22 BORT P6 2    0 0        -0.0890 0.47316 0.00000 0.00000 
FBORT 71 BORT P1 1.1  0 2 24.812 -0.0949 0.81028 -110.07 48.8111 0.00000 -114.70 55.7513 -62.263 
FBORT 72 BORT P1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -114.70 64.5300 -70.250 
FBOSCH21 BOSCHP6 1.1- 0 0        7.15891 -5.0617 0.00000 0.00000 
FBOUCH11 BOUCHP7 1    0 0        0.00000 27.0072 0.00000 0.00000 
FBOUCH71 BOUCHP1 1.1  0 0        -0.2389 -0.2552 0.00000 0.00000 
FBOUDE21 BOUDEP6 1.1- 0 0        21.9547 -19.605 0.00000 0.00000 
FBOULE21 BOULEP6 1.1- 0 0        14.6443 2.60888 0.00000 0.00000 
FBOUSC21 BOUSCP6 1    0 0        11.8448 -3.4417 0.00000 0.00000 
FBOUTR13 BOUTRP7 2.1- 0 0        -0.0518 1.71648 0.00000 0.00000 
FBOUTR21 BOUTRP6 1.1- 0 0        -5.0672 90.8279 0.00000 0.00000 
FBOUTR25 BOUTRP6 3.1  0 0        -632.74 -17.260 0.00000 0.00000 
FBOUTR26 BOUTRP6 4.1  0 0        632.571 0.00000 0.00000 0.00000 
FBRAEK21 BRAEKP6 1-2  0 0        203.656 64.7881 0.00000 0.00000 
FBRAEK71 BRAEKP1 1.1  0 2 26.499 -0.0591 0.00001 -94.339 -1.6675 -49.000 -255.00 55.9420 -153.96 
FBRAEK72 BRAEKP1 1.2  0 2 26.499 -0.0591 0.00001 -92.403 -1.5996 -49.000 -255.00 56.3237 -154.13 
FBRAIN21 BRAINP6 1    0 0        31.5774 -21.002 0.00000 0.00000 
FBRAUD11 BRAUDP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD12 BRAUDP7 1B   0 0        -0.0332 0.04138 0.00000 0.00000 
FBRAUD13 BRAUDP7 2A   0 0        -0.0332 0.04138 0.00000 0.00000 
FBRAUD14 BRAUDP7 2B   0 0        -0.0332 0.04138 0.00000 0.00000 
FBRAUD15 BRAUDP7 3    0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD16 BRAUDP7 xxx  0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD21 BRAUDP6 1    0 0        0.00000 4.24167 0.00000 0.00000 
FBREAU21 BREAUP6 1    0 0        -0.0498 0.77248 0.00000 0.00000 
FBREN521 BREN5P6 1-2  0 0        10.9422 -20.754 0.00000 0.00000 
FBRENC21 BRENCP6 1.1  0 0        -0.0767 0.47974 0.00000 0.00000 
FBRENC22 BRENCP6 1.2  0 0        -0.0767 0.47974 0.00000 0.00000 
FBRENC23 BRENCP6 1.3  0 0        -0.0767 0.47974 0.00000 0.00000 
FBRENC71 BRENCP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -92.200 47.4035 -22.801 
FBRENC72 BRENCP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -92.220 46.6054 -42.291 
FBRENC73 BRENCP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -140.52 55.0690 -39.780 
FBRENN21 BRENNP6 1-2- 0 0        45.0071 61.3872 0.00000 0.00000 
FBRENN24 BRENNP6 4.1  0 0        -0.0773 0.47792 0.00000 0.00000 
FBRENS21 BRENSP6 1    0 0        0.34069 23.8833 0.00000 0.00000 
FBRENS71 BRENSP1 1    0 2 26.528 0.23418 50.3760 -43.654 9.31925 0.00000 -45.000 9.32203 -16.326 
FBREU521 BREU5P6 1    0 0        5.75727 4.15467 0.00000 0.00000 
FBREUI11 BREUIP7 1-2  0 0        -0.0864 0.49994 0.00000 0.00000 
FBREUI21 BREUIP6 1-2- 0 0        -0.0877 0.49118 0.00000 0.00000 
FBREUI71 BREUIP1_10.0 0 2 26.499 -0.0931 0.00000 -86.511 4.62779 0.00000 -139.20 62.7096 -54.844 
FBREUI72 BREUIP1_10.0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -49.500 38.1400 -41.740 
FBREUI73 BREUIP1_10.0 0 2 26.500 -0.0908 6.11263 -34.598 -5.2612 0.00000 -49.500 33.2599 -42.244 
FBREUI74 BREUIP1_10.0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -49.500 28.5700 -45.080 
FBREUI75 BREUIP1_10.0 0 2 26.500 -0.0911 0.00001 -33.592 2.74833 0.00000 -49.500 31.8701 -37.816 
FBREVI21 BREVIP6 1    0 0        -0.2289 10.7128 0.00000 0.00000 
FBRICH21 BRICHP6 1.1  0 0        2.45129 -1.7703 0.00000 0.00000 
FBRICH22 BRICHP6 1.2- 0 0        18.5260 0.32294 0.00000 0.00000 
FBRIO621 BRIO6P6 1.1- 0 0        4.36956 -11.927 0.00000 0.00000 0.00000 -13.200 
FBRIZE21 BRIZEP6 1.1  0 0        7.13055 -1.9991 0.00000 0.00000 0.00000 -9.0000 
FBRIZE22 BRIZEP6 1.2  0 0        10.4457 -0.9167 0.00000 0.00000 
FBRODE21 BRODEP6 1    0 0        -0.9936 -1.6591 0.00000 0.00000 
FBROMM11 BROMMP7 1    0 0        -0.0857 0.55140 0.00000 0.00000 
FBROMM21 BROMMP6 1.1  0 0        0.00000 0.17732 0.00000 0.00000 
FBROMM22 BROMMP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FBROMM23 BROMMP6 1.3  0 0        0.00000 0.18887 0.00000 0.00000 
FBROMM24 BROMMP6 1.4  0 0        0.00000 0.19446 0.00000 0.00000 
FBROMM25 BROMMP6 1.5  0 0        0.00000 0.20121 0.00000 0.00000 
FBROMM26 BROMMP6 1.6  0 0        0.00000 0.00000 0.00000 0.00000 
FBROMM71 BROMMP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -31.600 20.4500 -17.710 
FBROMM72 BROMMP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -31.600 22.4600 -19.590 
FBROMM73 BROMMP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -31.600 17.6300 -17.900 
FBROMM74 BROMMP1 1.4  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -31.600 23.8200 -21.870 
FBROMM75 BROMMP1 1.5  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -31.100 17.8100 -17.940 
FBROMM76 BROMMP1 1.6  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -29.200 21.4500 -17.530 
FBROMM77 BROMMP1 1.7  0 2 25.029 0.89397 14.4998 0.00000 114.839 0.00000 -240.00 129.670 -169.64 
FBRUGE21 BRUGEP6 1-2  0 0        71.4103 -8.7219 0.00000 0.00000 
FBRUNN21 BRUNNP6 1.1- 0 0        29.9424 16.2768 0.00000 0.00000 
FBUGEY11 BUGEYP7 1.2  0 0        -0.0686 -0.0906 0.00000 0.00000 
FBUGEY12 BUGEYP7 1.3  0 0        -0.0686 -0.0906 0.00000 0.00000 
FBUGEY13 BUGEYP7 1.4  0 0        -0.0686 -0.0905 0.00000 0.00000 
FBUGEY14 BUGEYP7 1.5  0 0        -0.0686 -0.0918 0.00000 0.00000 
FBUGEY71 BUGEYP1 1.1  0 2 26.503 30.9326 13.0000 -920.27 75.9590 -211.04 -941.12 196.016 -575.76 
FBUGEY72 BUGEYP1 1.2  0 2 26.503 37.9326 16.0000 -902.60 75.1855 -218.03 -918.12 193.482 -580.96 
FBUGEY73 BUGEYP1 1.3  0 2 26.503 30.9326 13.0000 -922.81 75.5411 -211.00 -941.00 185.621 -584.62 
FBUGEY74 BUGEYP1 1.4  0 0        2.81735 0.46697 0.00000 0.00000 
FBUIRE21 BUIREP6 1-2  0 0        -0.3515 -18.993 0.00000 0.00000 
FBUSSU21 BUSSUP6 1.1- 0 0        0.80759 -3.6613 0.00000 0.00000 
FBUTTA21 BUTTAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBVIL711 BVIL7P7 1    0 0        40.0008 19.0961 0.00000 0.00000 
