FBVIL771 BVIL7P1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1357.1 353.039 -785.91 
FBVILX11 BVILXP7 1    0 0        49.0923 20.5940 0.00000 0.00000 
FBVILX71 BVILXP1 1.1  0 2 25.681 -0.0895 0.00000 -1179.8 139.763 -307.03 -1357.1 255.298 -773.45 
FBXBOU21 BXBOUP6 1    0 0        0.00000 10.2584 0.00000 0.00000 
FBXCAI21 BXCAIP6 1.1  0 0        -0.0183 5.70183 0.00000 0.00000 
FBXCAI22 BXCAIP6 1.2  0 0        -0.0056 6.20731 0.00000 0.00000 
FBXCAI71 BXCAIP1 1.1  0 2 26.526 -0.1139 13.2245 -99.053 37.8298 0.00000 -105.00 37.8307 -21.538 
FBXCAI72 BXCAIP1 1.2  0 2 26.527 -0.0362 24.5177 -64.024 26.1899 0.00000 -70.000 26.1950 -15.038 
FBXCH521 BXCH5P6 1.1- 0 0        -17.089 4.58196 0.00000 0.00000 
FBXCHA21 BXCHAP6 1.1  0 0        -0.0837 0.63253 0.00000 0.00000 
FBXCHA23 BXCHAP6 1.3  0 0        -0.0828 0.67619 0.00000 0.00000 
FBXCHA71 BXCHAP1 1.1  0 2 26.499 -6.1153 0.00001 -66.000 7.76560 0.00000 -66.000 29.0000 -30.510 
FBXCHA72 BXCHAP1 1.2  0 0        -0.0786 -0.3842 0.00000 0.00000 
FBXCHA73 BXCHAP1 1.3  0 2 26.500 -4.8177 0.00000 -66.000 -2.2791 0.00000 -66.000 25.0200 -33.060 
FBXCOU22 BXCOUP6 2    0 0        51.1473 22.3847 0.00000 0.00000 
FBXLIE21 BXLIEP6 1-2  0 0        77.3245 -59.186 0.00000 0.00000 
FBXMON21 BXMONP6 1    0 0        -0.0110 2.12161 0.00000 0.00000 
FBXMON71 BXMONP1 1    0 0        -0.0110 2.14518 0.00000 0.00000 
FBXRE621 BXRE6P6 1    0 0        -0.0843 0.55672 0.00000 0.00000 
FBXTO521 BXTO5P6 1.1- 0 0        28.4498 93.9374 0.00000 0.00000 
FBXTO523 BXTO5P6 2.1  0 0        27.6385 -7.2574 0.00000 0.00000 
FBXTO524 BXTO5P6 2.2  0 0        0.00000 0.00000 0.00000 0.00000 
FBZGET21 BZGETP6 1-2  0 0        40.5592 -30.777 0.00000 0.00000 
FBZGUI21 BZGUIP6 1A-1 0 0        23.5431 -18.645 0.00000 0.00000 
FC.BOI21 C.BOIP6 1    0 0        20.3209 -3.9054 0.00000 0.00000 
FC.FO621 C.FO6P6 1    0 0        29.4310 18.4316 0.00000 0.00000 
FC.FON21 C.FONP6 1    0 0        61.5563 16.3059 0.00000 0.00000 
FC.GOM21 C.GOMP6 1.1- 0 0        23.5093 -6.2044 0.00000 0.00000 
FC.JAN21 C.JANP6 1    0 0        2.63075 0.81088 0.00000 0.00000 
FC.LEM21 C.LEMP6 1    0 0        29.0310 -2.5916 0.00000 0.00000 
FC.ME521 C.ME5P6 1    0 0        -0.0220 2.09145 0.00000 0.00000 
FC.ME571 C.ME5P1 1.1  0 0        -0.0220 2.09356 0.00000 0.00000 
FC.MER21 C.MERP6 1-2  0 0        21.9315 -2.3599 0.00000 0.00000 
FC.MET21 C.METP6 1    0 0        18.5482 -3.4483 0.00000 0.00000 
FC.MET22 C.METP6 2    0 0        17.6526 -3.3139 0.00000 0.00000 
FC.OME21 C.OMEP6 1    0 0        -0.0327 2.23583 0.00000 0.00000 
FC.OME71 C.OMEP1 1    0 2 26.527 2.01130 20.1579 0.00000 23.1800 0.00000 -55.710 23.1800 -23.200 
FC.ORB21 C.ORBP6 1.1- 0 0        -0.0303 -0.1818 0.00000 0.00000 
FC.REG21 C.REGP6 1A-1 0 0        85.9625 -34.366 0.00000 0.00000 0.00000 -14.730 
FC.RHO21 C.RHOP6 1-2  0 0        43.9978 -40.491 0.00000 0.00000 
FC.RHO71 C.RHOP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -50.000 30.4300 -16.200 
FC.RHO72 C.RHOP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -50.000 29.3900 -16.960 
FC.RHO73 C.RHOP1 1.3  0 2 26.500 -0.0935 0.00005 -45.353 19.6294 0.00000 -50.000 29.2791 -15.425 
FC.RHO74 C.RHOP1 1.4  0 2 26.500 -0.0932 0.00008 -45.930 20.7495 0.00000 -50.000 27.5824 -16.605 
FC.RHO75 C.RHOP1 1.5  0 2 26.500 -0.0937 0.00005 -46.309 19.5272 0.00000 -50.000 28.8767 -15.500 
FC.RHO76 C.RHOP1 1.6  0 2 26.500 -0.0940 0.00005 -47.967 19.3444 0.00000 -50.000 28.0366 -16.578 
FC.ROU22 C.ROUP6 2    0 0        23.2736 -6.0396 0.00000 0.00000 
FC.SEI21 C.SEIP6 1    0 0        6.59043 -3.0049 0.00000 0.00000 
FC.VIL21 C.VILP6 1    0 0        -0.0817 0.00127 0.00000 0.00000 
FC.VIL71 C.VILP1 1    0 2 26.500 -0.0817 -0.0000 -13.450 -13.033 0.00000 -96.000 35.0048 -40.723 
FCABAN21 CABANP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCABAN22 CABANP6 1.2  0 0        5.80517 4.84696 0.00000 0.00000 
FCABES21 CABESP6 1    0 0        11.5219 -29.427 0.00000 0.00000 
FCABRI21 CABRIP6 1.1- 0 0        1.07837 3.42538 0.00000 0.00000 
FCAEN 21 CAEN P6 1.1- 0 0        34.4320 -3.7280 0.00000 0.00000 
FCAIL521 CAIL5P6 1.1- 0 0        20.9606 -4.9427 -0.0145 0.00000 0.00000 -11.600 
FCALA511 CALA5P7 1    0 0        -0.0803 0.44802 0.00000 0.00000 
FCALA521 CALA5P6 1-2  0 0        -0.0772 91.5631 0.00000 0.00000 
FCANTE11 CANTEP7 1    0 0        -0.0481 0.11000 0.00000 0.00000 
FCANTE12 CANTEP7 2    0 0        -0.0481 0.11000 0.00000 0.00000 
FCANTE21 CANTEP6 1.1  0 0        19.5498 -29.893 0.00000 0.00000 
FCANTE22 CANTEP6 1.2  0 0        33.4285 -35.426 0.00000 0.00000 0.00000 -35.430 
FCANTE23 CANTEP6 2.1- 0 0        32.9109 57.5181 0.00000 0.00000 0.00000 -38.300 
FCAPEL11 CAPELP7 1    0 0        -0.0231 0.21605 0.00000 0.00000 
FCAPEL12 CAPELP7 2    0 0        -0.0231 0.21605 0.00000 0.00000 
FCAPEL21 CAPELP6 1.1- 0 0        18.1597 -12.083 0.00000 0.00000 
FCAPEL23 CAPELP6 2.1- 0 0        18.6882 -2.7468 0.00000 0.00000 
FCAPEL25 CAPELP6 3.1  0 0        -0.0447 0.61884 0.00000 0.00000 
FCAPEL26 CAPELP6 xxx  0 0        0.00000 0.00000 0.00000 0.00000 
FCARDI21 CARDIP6 1.1  0 0        14.2115 -3.6130 0.00000 0.00000 
FCARDI22 CARDIP6 1.2  0 0        15.7571 -0.7908 0.00000 0.00000 
FCARIS21 CARISP6 1.1  0 0        0.73585 -3.2071 0.00000 0.00000 
FCARIS22 CARISP6 1.2  0 0        -0.0509 1.38706 0.00000 0.00000 
FCARR521 CARR5P6 1.1  0 0        -2.5635 5.66089 0.00000 0.00000 
FCARR522 CARR5P6 1.2- 0 0        -3.3545 8.27543 0.00000 0.00000 
FCARRI21 CARRIP6 1.1- 0 0        73.4914 -86.823 0.00000 0.00000 
FCASTA21 CASTAP6 1.1  0 0        16.7529 -3.6689 0.00000 0.00000 
FCASTA22 CASTAP6 1.2  0 0        15.6532 -0.5464 0.00000 0.00000 
FCASTI71 CASTIP1 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCATG111 CATG1P7 1    0 0        54.2013 16.1401 0.00000 0.00000 
FCATG171 CATG1P1 1.1  0 2 26.311 -0.0605 0.00000 -1177.5 3.41853 -318.00 -1358.0 229.033 -647.69 
FCATG211 CATG2P7 1    0 0        51.0957 25.3822 0.00000 0.00000 
FCATG271 CATG2P1 1.1  0 2 26.347 -0.0529 0.00000 -1303.6 48.0600 -318.00 -1358.0 217.195 -655.67 
FCATG311 CATG3P7 1    0 0        57.0526 16.1938 0.00000 0.00000 
FCATG371 CATG3P1 1.1  0 2 26.612 -0.0515 0.00000 -1227.5 58.8697 -318.00 -1358.0 224.740 -650.89 
FCATG411 CATG4P7 1.1  0 0        57.9439 25.3521 0.00000 0.00000 
FCATG471 CATG4P1 1.1  0 2 26.580 -0.0613 0.00000 -1204.5 -45.135 -318.00 -1358.0 227.136 -649.01 
FCAULA21 CAULAP6 1    0 0        19.6098 -4.9001 0.00000 0.00000 
FCAZAR11 CAZARP7 1.1- 0 0        -0.0904 0.41707 0.00000 0.00000 
FCAZAR21 CAZARP6 1.1- 0 0        -0.0900 0.48656 0.00000 0.00000 
FCAZAR23 CAZARP6 2.1- 0 0        -0.0898 0.47912 0.00000 0.00000 
FCBAUD21 CBAUDP6 1.1- 0 0        0.09585 -0.3091 0.00000 0.00000 
FCBRY 12 CBRY P7 2    0 0        59.2366 -14.879 0.00000 0.00000 
FCERGY11 CERGYP7 1.1- 0 0        -0.0233 0.18270 0.00000 0.00000 
FCERGY13 CERGYP7 2.1- 0 0        -0.0233 0.18270 0.00000 0.00000 
FCERGY15 CERGYP7 3.1- 0 0        -0.0233 0.18270 0.00000 0.00000 
FCERGY22 CERGYP6 1.2  0 0        9.11271 -1.2007 0.00000 0.00000 
FCERGY23 CERGYP6 2.1- 0 0        -0.0654 90.6492 0.00000 0.00000 
FCERGY25 CERGYP6 3.1  0 0        16.8256 -6.0840 0.00000 0.00000 
FCERGY26 CERGYP6 3.2  0 0        -0.0647 0.62929 0.00000 0.00000 
FCERN 11 CERN P7 1    0 0        199.149 14.7896 0.00000 0.00000 
FCERNA21 CERNAP6 1-2  0 0        62.3851 9.70447 0.00000 0.00000 
FCESTA21 CESTAP6 1    0 0        -0.0971 0.17226 0.00000 0.00000 
FCHA.S21 CHA.SP6 1.1  0 0        6.06869 0.47408 -3.5050 0.00000 0.00000 -11.000 
FCHA.S22 CHA.SP6 1.2  0 0        2.56372 0.68528 0.00000 0.00000 
FCHAB721 CHAB7P6 1.1- 0 0        3.57225 0.13973 0.00000 0.00000 
FCHABO21 CHABOP6 1.1- 0 0        41.3077 -5.1824 0.00000 0.00000 
FCHABR21 CHABRP6 1.1- 0 0        1.08159 0.28779 0.00000 0.00000 
FCHAFF11 CHAFFP7 1A   0 0        61.9445 -4.6971 0.00000 0.00000 
FCHAFF12 CHAFFP7 1B   0 0        61.5053 -4.6629 0.00000 0.00000 
FCHAFF13 CHAFFP7 2A   0 0        -0.0676 -0.0305 0.00000 0.00000 
FCHAFF14 CHAFFP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FCHAIN11 CHAINP7 1    0 0        -0.0877 0.40560 0.00000 0.00000 
FCHAIN12 CHAINP7 1.2  0 0        -0.0877 0.40571 0.00000 0.00000 
FCHAIN21 CHAINP6 1-2  0 0        109.782 -77.053 0.00000 0.00000 
FCHAL721 CHAL7P6 1.1- 0 0        36.8112 24.5939 0.00000 0.00000 
FCHALO21 CHALOP6 1-2  0 0        130.028 -8.2105 0.00000 0.00000 
FCHAN511 CHAN5P7 1-2  0 0        144.669 -43.071 0.00000 0.00000 
FCHAN621 CHAN6P6 1    0 0        47.9839 -2.8035 0.00000 0.00000 
FCHAPE21 CHAPEP6 1    0 0        -0.3534 -0.5304 0.00000 0.00000 
FCHAPO21 CHAPOP6 1.1- 0 0        -0.0558 -1.3635 -0.7517 0.00000 0.00000 -58.900 
FCHARE21 CHAREP6 1.1- 0 0        12.2596 -16.060 0.00000 0.00000 
FCHARP11 CHARPP7 1.1- 0 0        45.3591 -19.756 0.00000 0.00000 
FCHARP13 CHARPP7 2.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCHARP14 CHARPP7 2.2  0 0        45.3407 -19.033 0.00000 0.00000 
FCHARP21 CHARPP6 1-2  0 0        35.5493 -16.324 0.00000 0.00000 
FCHAST21 CHASTP6 1.1- 0 0        -0.0872 0.49037 0.00000 0.00000 
FCHAST71 CHASTP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -95.000 49.8100 -74.110 
FCHAST72 CHASTP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -90.000 64.8800 -82.640 
FCHAST73 CHASTP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -102.00 41.9900 -83.440 
FCHATI21 CHATIP6 1.1- 0 0        52.8015 -12.217 0.00000 0.00000 
FCHAV621 CHAV6P6 1.1- 0 0        21.4042 -8.2212 0.00000 0.00000 
FCHENE21 CHENEP6 1.1- 0 0        40.2905 -3.7436 0.00000 0.00000 
FCHESN11 CHESNP7 1A1- 0 0        -0.0753 0.52482 0.00000 0.00000 
FCHESN21 CHESNP6 1.1- 0 0        37.6424 -12.571 0.00000 0.00000 
FCHEV521 CHEV5P6 1-2  0 0        100.672 103.129 0.00000 0.00000 
FCHEVA11 CHEVAP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCHEVA12 CHEVAP7 1.2  0 0        -0.0288 0.27580 0.00000 0.00000 
FCHEVA13 CHEVAP7 2.1- 0 0        -0.0288 0.27580 0.00000 0.00000 
FCHEVI21 CHEVIP6 1.1- 0 0        33.6240 -9.6651 0.00000 0.00000 0.00000 -1.8300 
FCHEY611 CHEY6P7 1    0 0        -0.0889 -1.7626 0.00000 0.00000 
FCHEY671 CHEY6P1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 240.000 -253.80 215.058 -203.08 
FCHEY672 CHEY6P1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 240.000 -253.80 216.987 -198.17 
FCHIN211 CHIN2P7 1.1  0 0        -0.0921 0.71081 0.00000 0.00000 
FCHIN212 CHIN2P7 1.2  0 0        -0.0921 0.68756 0.00000 0.00000 
FCHIN271 CHIN2P1 1.1  0 0        7.47468 6.44569 0.00000 0.00000 
FCHIN272 CHIN2P1 1.2  0 2 26.527 24.3658 50.5065 -908.24 166.940 -219.00 -948.00 166.942 -598.48 
FCHINX11 CHINXP7 1.1  0 0        -0.0921 0.68757 0.00000 0.00000 
FCHINX12 CHINXP7 1.2  0 0        -0.0922 0.68230 0.00000 0.00000 
FCHINX71 CHINXP1 1.1  0 0        33.7922 19.8422 0.00000 0.00000 
FCHINX72 CHINXP1 1.2  0 2 27.002 38.9207 30.8279 -919.35 55.9263 -223.03 -948.06 192.166 -632.80 
FCHOLE22 CHOLEP6 2    0 0        118.184 10.7264 0.00000 0.00000 
FCHOO111 CHOO1P7 1    0 0        50.9486 28.2213 0.00000 0.00000 
FCHOO171 CHOO1P1 1.1  0 2 27.179 -0.0545 -0.0000 -1547.1 -331.21 -342.00 -1551.0 107.632 -692.58 
FCHOO211 CHOO2P7 1    0 0        62.2090 24.2122 0.00000 0.00000 
FCHOO271 CHOO2P1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1551.0 324.643 -693.04 
FCHOO521 CHOO5P6 1    0 0        16.9812 -0.9250 0.00000 0.00000 
FCHOO522 CHOO5P6 2    0 0        8.60004 -3.6160 0.00000 0.00000 
FCIROL11 CIROLP7 1A1- 0 0        -0.0789 0.46869 0.00000 0.00000 
FCIROL21 CIROLP6 1.1- 0 0        -0.0748 0.52647 0.00000 0.00000 
FCISSA21 CISSAP6 1    0 0        47.9007 -45.418 0.00000 0.00000 
FCIVAU11 CIVAUP7 1.1  0 0        56.3496 28.2218 0.00000 0.00000 
FCIVAU12 CIVAUP7 1.2  0 0        52.6987 26.4575 0.00000 0.00000 
FCIVAU71 CIVAUP1 1.1  0 2 27.518 -3.1161 -0.0000 -1551.3 -154.50 -347.04 -1551.3 419.000 -560.26 
FCIVAU72 CIVAUP1 1.2  0 2 27.510 -4.6750 -0.0000 -1551.3 -151.54 -347.04 -1551.3 420.160 -559.52 
FCIZE 21 CIZE P6 1.1- 0 0        -2.6704 -2.7520 0.00000 0.00000 
FCLEON21 CLEONP6 1-2  0 0        68.3499 -6.5735 0.00000 0.00000 0.00000 -4.4600 
FCLERA11 CLERAP7 1.1- 0 0        0.64783 -2.7486 0.00000 0.00000 
FCLOCH21 CLOCHP6 1    0 0        29.2185 4.87047 0.00000 0.00000 
FCLOCH22 CLOCHP6 2    0 0        11.3589 0.41831 0.00000 0.00000 
FCOCHE11 COCHEP7 1    0 0        -0.0866 -1.2422 0.00000 0.00000 
FCOCHE71 COCHEP1 1.1  0 0        -0.1598 -0.6394 0.00000 0.00000 
FCOCHE72 COCHEP1 1.2  0 0        -0.1598 -0.6394 0.00000 0.00000 
FCOCHE73 COCHEP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FCOLAY21 COLAYP6 1-2  0 0        70.5413 -13.519 0.00000 0.00000 
FCOLON21 COLONP6 1.1- 0 0        30.8300 -5.5301 0.00000 0.00000 
FCOMM721 COMM7P6 1-2  0 0        20.4016 -2.9504 0.00000 0.00000 
FCOMMU21 COMMUP6 1.1- 0 0        -1.5993 -0.7532 0.00000 0.00000 
FCOMPI21 COMPIP6 1-2  0 0        38.5422 -10.982 0.00000 0.00000 
FCOMPS21 COMPSP6 1    0 0        16.1396 9.04044 0.00000 0.00000 
FCONCA21 CONCAP6 1-2  0 0        70.8071 -13.696 0.00000 0.00000 
FCONCE21 CONCEP6 1-2  0 0        28.3723 -1.0438 0.00000 0.00000 
FCONF521 CONF5P6 1.1- 0 0        34.5622 6.97774 0.00000 0.00000 0.00000 -3.5400 
FCONST21 CONSTP6 1    0 0        1.77753 17.2776 0.00000 0.00000 
FCONTA21 CONTAP6 1    0 0        0.99265 6.65948 0.00000 0.00000 
FCONTA22 CONTAP6 2    0 0        0.66591 0.71453 0.00000 0.00000 
FCONVE21 CONVEP6 1    0 0        58.1188 -4.1991 0.00000 0.00000 
FCOQU521 COQU5P6 1.1  0 0        27.6813 -11.661 0.00000 0.00000 
FCOQU522 COQU5P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FCOQU721 COQU7P6 1.1  0 0        0.00000 0.37407 0.00000 0.00000 
FCOQU722 COQU7P6 1.2  0 0        0.00000 0.22125 0.00000 0.00000 
FCOQUA21 COQUAP6 1.1- 0 0        94.8988 -37.901 0.00000 0.00000 
FCOR.P11 COR.PP7 1.1- 0 0        -0.0846 0.43274 0.00000 0.00000 
FCOR.P21 COR.PP6 1A-1 0 0        4.00485 5.25759 0.00000 0.00000 
FCORBI21 CORBIP6 1-2  0 0        151.090 5.20521 0.00000 0.00000 
FCORD521 CORD5P6 1.1  0 0        -0.0831 0.34865 0.00000 0.00000 
FCORD522 CORD5P6 1.2  0 0        -0.0829 0.35961 0.00000 0.00000 
FCORD571 CORD5P1 1.1  0 2 28.210 20.9302 20.7040 -333.37 87.9188 -294.10 -610.17 138.907 -371.59 
FCORD572 CORD5P1 1.2  0 0        2.04818 -2.4978 0.00000 0.00000 
FCORDE21 CORDEP6 1    0 0        -0.0498 1.54404 0.00000 0.00000 
FCORDE71 CORDEP1 1.1  0 0        -0.0499 1.55802 0.00000 0.00000 
FCORDE72 CORDEP1 1.2  0 0        -0.0499 1.56566 0.00000 0.00000 
FCORIO21 CORIOP6 1.1  0 0        17.6286 -2.4930 0.00000 0.00000 
FCORIO22 CORIOP6 1.2  0 0        19.2687 -1.8284 0.00000 0.00000 
FCORME21 CORMEP6 1A1- 0 0        47.8683 73.6741 0.00000 0.00000 
FCORNI11 CORNIP7 1.1- 0 0        -0.0373 -0.1353 0.00000 0.00000 
FCORNI13 CORNIP7 2.1- 0 0        -0.0373 -0.1353 0.00000 0.00000 
FCORNI21 CORNIP6 1.1- 0 0        19.4872 4.50299 0.00000 0.00000 
FCORNI24 CORNIP6 2.1- 0 0        33.3658 -23.688 0.00000 0.00000 
FCORNI71 CORNIP1 1    0 0        -0.0687 64.1746 0.00000 0.00000 
FCOSSI21 COSSIP6 1.1- 0 0        52.4431 -23.052 0.00000 0.00000 
FCOUBE21 COUBEP6 1-2  0 0        -1.0868 -1.6767 0.00000 0.00000 
FCOUCH21 COUCHP6 1-2  0 0        42.8214 9.33669 0.00000 0.00000 
FCOUDO21 COUDOP6 1-2  0 0        55.7605 -40.594 0.00000 0.00000 
FCOUES21 COUESP6 1    0 0        -0.0818 0.76780 0.00000 0.00000 
FCOUES71 COUESP1_10.0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -62.000 41.3100 -42.790 
FCOUES72 COUESP1_15.0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -31.300 26.0700 -23.590 
FCOUES73 COUESP1_15.0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -31.300 24.7300 -20.150 
FCOUFF21 COUFFP6 1-2  0 0        -0.0876 97.8354 -45.599 0.00000 0.00000 -64.000 
FCOUFF71 COUFFP1 1    0 2 26.500 -0.0884 0.00000 -41.559 15.7060 0.00000 -71.300 52.8291 -33.447 
FCOULA11 COULAP7 1A   0 0        -0.0197 0.17746 0.00000 0.00000 
FCOULA12 COULAP7 1B   0 0        -0.0197 0.17746 0.00000 0.00000 
FCOULA13 COULAP7 2A   0 0        -0.0197 0.17746 0.00000 0.00000 
FCOULA14 COULAP7 2B   0 0        -0.0197 0.17746 0.00000 0.00000 
FCOULA15 COULAP7 3-3B 0 0        0.00000 0.00000 0.00000 0.00000 
FCOUPV24 COUPVP6 2.1- 0 0        16.1430 -3.5398 0.00000 0.00000 
FCPBLA21 CPBLAP6 1    0 0        13.1509 17.6921 0.00000 0.00000 
FCPFL521 CPFL5P6 1    0 0        17.6344 -0.5258 0.00000 0.00000 
FCPNIE11 CPNIEP7 1.1- 0 0        -0.0277 0.26320 0.00000 0.00000 
FCPNIE13 CPNIEP7 2.1- 0 0        -0.0277 0.26320 0.00000 0.00000 
FCPNIE21 CPNIEP6      0 0        0.00000 0.00000 0.00000 0.00000 
FCPNIE22 CPNIEP6      0 0        0.00000 0.00000 0.00000 0.00000 
FCPNIE23 CPNIEP6 1.1  0 0        -2.8509 0.92187 0.00000 0.00000 
FCPNIE24 CPNIEP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FCPNIE25 CPNIEP6 2.1- 0 0        13.2813 10.4818 0.00000 0.00000 
FCPNIE27 CPNIEP6 3.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCPNIE28 CPNIEP6 4.1  0 0        -0.0495 1.49560 0.00000 0.00000 
FCPNOL21 CPNOLP6 1    0 0        18.4117 -13.650 0.00000 0.00000 
FCPVAN21 CPVANP6 1    0 0        59.6635 -11.189 0.00000 0.00000 
FCRAYW21 CRAYWP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCREC621 CREC6P6 1.1- 0 0        34.4534 -7.3289 0.00000 0.00000 
FCRENE11 CRENEP7 1    0 0        -0.0323 0.32895 0.00000 0.00000 
FCRENE12 CRENEP7 2    0 0        -0.0323 0.32895 0.00000 0.00000 
FCRENE21 CRENEP6 1    0 0        17.9120 -7.0530 -7.1242 0.00000 0.00000 -35.600 
FCRENE22 CRENEP6 2    0 0        34.5113 -10.190 -14.072 0.00000 0.00000 -63.550 
FCRETA21 CRETAP6 1.1- 0 0        35.3547 -0.2422 0.00000 0.00000 
FCREYS11 CREYSP7 1.1- 0 0        -0.0359 -0.2157 0.00000 0.00000 
FCREYS13 CREYSP7 2.1- 0 0        -0.0359 -0.2157 0.00000 0.00000 
FCRIME21 CRIMEP6 1.1  0 0        0.00000 26.6244 0.00000 0.00000 
FCRIME22 CRIMEP6 1.2  0 0        22.2703 -1.2325 0.00000 0.00000 
FCROI621 CROI6P6 1.1- 0 0        0.84925 -0.2593 0.00000 0.00000 
FCROIX21 CROIXP6 1.1- 0 0        -0.0458 0.57451 0.00000 0.00000 
FCROLL21 CROLLP6 1    0 0        9.90984 3.57936 0.00000 0.00000 
FCROUZ21 CROUZP6 1    0 0        0.40909 1.48529 0.00000 0.00000 
FCRUA511 CRUA5P7 1.1  0 0        -0.0793 0.68373 0.00000 0.00000 
FCRUA512 CRUA5P7 1.2  0 0        0.00000 1.72378 0.00000 0.00000 
FCRUA513 CRUA5P7 1.3  0 0        -0.0786 0.70992 0.00000 0.00000 
FCRUA514 CRUA5P7 1.4  0 0        -0.0793 0.68367 0.00000 0.00000 
FCRUA521 CRUA5P6 1.1  0 0        8.59596 0.21176 0.00000 0.00000 
FCRUA522 CRUA5P6 1.2  0 0        1.63497 1.88401 0.00000 0.00000 
FCRUA571 CRUA5P1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCRUA572 CRUA5P1 1.2  0 0        30.8590 13.8911 0.00000 0.00000 
FCRUA573 CRUA5P1 1.3  0 2 26.766 39.9125 18.0000 -889.73 3.53668 -216.00 -955.00 133.543 -549.13 
FCRUA574 CRUA5P1 1.4  0 2 26.961 39.9122 18.0000 -925.38 -57.250 -216.00 -955.00 140.321 -525.00 
FCRUSE21 CRUSEP6 1    0 0        7.59644 -3.9327 0.00000 0.00000 
FCSLL821 CSLL8P6 1.1- 0 0        -0.0717 0.87994 0.00000 0.00000 
FCSLLE22 CSLLEP6 2    0 0        20.6043 0.25585 0.00000 0.00000 
FCTAUR21 CTAURP6 1.1- 0 0        36.3700 15.4654 0.00000 0.00000 0.00000 -13.140 
FCUBNE11 CUBNEP7 1A-2 0 0        -0.0988 0.14691 0.00000 0.00000 
FCUBNE21 CUBNEP6 1-2  0 0        52.4693 -27.381 0.00000 0.00000 
FCUPER21 CUPERP6 1.1- 0 0        0.53170 0.21370 0.00000 0.00000 
FCURBA21 CURBAP6 1    0 0        -0.0390 1.38900 0.00000 0.00000 
FCURBA71 CURBAP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -56.000 36.6700 -29.040 
FCURBA72 CURBAP1 1.2  0 2 26.906 -0.0494 1.90855 -35.717 0.72328 0.00000 -56.000 26.3440 -22.120 
FCURBA73 CURBAP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -56.000 36.6700 -29.040 
FCURTI21 CURTIP6 1.1- 0 0        0.02143 -2.4214 0.00000 0.00000 
FCUS.P21 CUS.PP6 1.1- 0 0        10.7201 -30.617 0.00000 0.00000 
FCUSTI21 CUSTIP6 1    0 0        39.8801 -2.0853 0.00000 0.00000 
FCXDAN71 CXDANP1 1    0 0        5.47997 0.81510 0.00000 0.00000 0.00000 -12.470 4.71000 -2.9700 
FCXNAY21 CXNAYP6 1-2  0 0        33.8151 37.3320 0.00000 0.00000 
FCXSSE21 CXSSEP6 1-2  0 0        17.7794 -1.0355 0.00000 0.00000 
FCYCOF21 CYCOFP6 1.1  0 0        -0.0019 1.72408 0.00000 0.00000 
FCYCOF22 CYCOFP6 1.2  0 0        -0.0019 1.72408 0.00000 0.00000 
FCYCOF71 CYCOFP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 -189.39 -462.45 170.928 -224.47 
FCYCOF7_ CYCOFP1_15.0 1 0        0.00000 0.00000 0.00000 0.00000 
FCZCEL21 CZCELP6 1    0 0        14.4066 -1.0777 0.00000 0.00000 
FCZNEU21 CZNEUP6 1.1- 0 0        67.7421 2.74130 0.00000 0.00000 
FCZRIE21 CZRIEP6 1-2  0 0        15.3766 14.9991 0.00000 0.00000 
FCZSEU21 CZSEUP6 1    0 0        1.96044 2.62468 0.00000 0.00000 
FCZSEU22 CZSEUP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FCZTRY21 CZTRYP6 1.1- 0 0        64.5137 -3.1492 0.00000 0.00000 
FD.BRU21 D.BRUP6 1    0 0        -0.0308 1.90335 0.00000 0.00000 
FD.BUR11 D.BURP7 1.1  0 0        -0.0869 0.28200 0.00000 0.00000 
FD.BUR12 D.BURP7 1.2  0 0        -0.0869 0.28200 0.00000 0.00000 
FD.BUR71 D.BURP1 1.1  0 2 26.494 48.2846 37.8361 -918.66 79.1802 -220.08 -930.24 229.536 -619.41 
FD.BUR72 D.BURP1 1.2  0 2 26.494 34.7464 33.6114 -930.24 81.0630 -220.08 -930.24 228.890 -620.59 
FD.BUX11 D.BUXP7 1.1  0 0        -0.0869 0.28196 0.00000 0.00000 
FD.BUX12 D.BUXP7 1.2  0 0        -0.0867 0.28957 0.00000 0.00000 
FD.BUX71 D.BUXP1 1.1  0 0        11.9118 5.50120 0.00000 0.00000 
FD.BUX72 D.BUXP1 1.2  0 2 26.494 23.9092 34.1188 -930.24 79.4913 -220.08 -930.24 228.940 -620.63 
FD.FRA21 D.FRAP6 1-2  0 0        27.4246 -4.3281 0.00000 0.00000 0.00000 -1.3400 
FD.GAR21 D.GARP6 1    0 0        2.05898 -4.3386 0.00000 0.00000 
FDAMBR11 DAMBRP7 1.1- 0 0        -0.0846 0.40977 0.00000 0.00000 
FDAMBR21 DAMBRP6 1-2  0 0        -54.703 -14.315 0.00000 0.00000 
FDAMBR71 DAMBRP1 1    0 0        -0.0809 67.9098 0.00000 0.00000 
FDAMER21 DAMERP6 1.1- 0 0        -6.2026 13.1077 0.00000 0.00000 
FDANTO21 DANTOP6 1-2  0 0        34.1137 -22.167 0.00000 0.00000 
FDARBL21 DARBLP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDARCE21 DARCEP6 1.1- 0 0        0.39598 -19.916 0.00000 0.00000 
FDARSE21 DARSEP6 1-2  0 0        23.1856 7.14964 0.00000 0.00000 
FDECHY21 DECHYP6 1    0 0        -0.0220 0.42810 0.00000 0.00000 
FDECHY22 DECHYP6 2    0 0        -0.0220 0.42810 0.00000 0.00000 
FDECIN21 DECINP6 1    0 0        14.5643 -0.1209 0.00000 0.00000 0.00000 -8.1400 
FDENNA21 DENNAP6 1    0 0        13.2657 8.69052 0.00000 0.00000 
FDETTW21 DETTWP6 1.1- 0 0        46.9990 10.8588 0.00000 0.00000 
FDIRIN21 DIRINP6      1 0        0.00000 0.00000 0.00000 0.00000 
FDIRIN71 DIRINP1 1.1  0 0        -0.1091 -0.2932 0.00000 0.00000 
FDIRIN72 DIRINP1 1.2  0 0        -0.1091 -0.2932 0.00000 0.00000 
FDISTR11 DISTRP7 1.1- 0 0        -0.0908 0.59151 0.00000 0.00000 
FDISTR21 DISTRP6 1    0 0        33.2415 -32.890 0.00000 0.00000 
FDOBER21 DOBERP6 1-2  0 0        57.6129 466.847 0.00000 0.00000 
FDOMLO11 DOMLOP7 1A-1 0 0        71.2478 -0.1120 0.00000 0.00000 
FDOMLO22 DOMLOP6 2    0 0        58.6517 196.618 0.00000 0.00000 
FDONZA11 DONZAP7 1A   0 0        -0.0245 0.03835 0.00000 0.00000 
FDONZA12 DONZAP7 1B   0 0        -0.0245 0.03835 0.00000 0.00000 
FDONZA13 DONZAP7 2A   0 0        -0.0245 0.03835 0.00000 0.00000 
FDONZA14 DONZAP7 2B   0 0        -0.0245 0.03835 0.00000 0.00000 
FDONZA22 DONZAP6 2    0 0        -0.0957 0.24396 0.00000 0.00000 
FDONZE21 DONZEP6 1-2  0 0        59.6089 -20.896 0.00000 0.00000 
FDOULO21 DOULOP6 1    0 0        16.7728 -5.6361 0.00000 0.00000 
FDOUVR21 DOUVRP6 1.1- 0 0        26.2557 1.73136 0.00000 0.00000 
FDRANC21 DRANCP6 1.1  0 0        -0.0628 0.62717 0.00000 0.00000 
FDRANC22 DRANCP6 1.2  0 0        -0.0628 0.62717 0.00000 0.00000 
FDRONN21 DRONNP6 1.1- 0 0        29.9128 -4.9704 -1.1117 0.00000 0.00000 -4.0000 
FDRONN51 DRONNP4 1.1- 0 0        49.8456 -21.499 -10.853 0.00000 0.00000 -36.000 
FDUNES21 DUNESP6 1    0 0        0.85570 3.65632 0.00000 0.00000 
FDURAN21 DURANP6 1.1- 0 0        20.7202 -1.4175 0.00000 0.00000 
FDUVIG21 DUVIGP6 1    0 0        13.9300 2.76563 0.00000 0.00000 
FE.BOT21 E.BOTP6 1-2  0 0        86.1788 -15.861 0.00000 0.00000 0.00000 -1.0800 
FE.HU621 E.HU6P6 1    0 0        -0.3321 -3.0315 0.00000 0.00000 
FE.HU671 E.HU6P1 1    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -625.00 353.182 -542.18 
FE.HU711 E.HU7P7 1    0 0        -0.0497 0.75176 0.00000 0.00000 
FE.HU712 E.HU7P7 2    0 0        -0.0497 0.75176 0.00000 0.00000 
FE.HU771 E.HU7P1 1    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -408.85 198.765 -171.15 
FE.HU772 E.HU7P1 2    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -444.86 189.031 -191.82 
FE.RHO21 E.RHOP6 1    0 0        5.10315 -3.9611 0.00000 0.00000 0.00000 -11.010 
FECHAL11 ECHALP7 1A   0 0        -0.0180 0.08458 0.00000 0.00000 
FECHAL12 ECHALP7 1B   0 0        -0.0180 0.08458 0.00000 0.00000 
FECHAL13 ECHALP7 2A   0 0        -0.0180 0.08458 0.00000 0.00000 
FECHAL14 ECHALP7 2B   0 0        -0.0180 0.08458 0.00000 0.00000 
FECHAL21 ECHALP6 1.1- 0 0        -0.0695 1.05940 0.00000 0.00000 
FECHIN21 ECHINP6 1-2  0 0        94.1732 -5.8809 0.00000 0.00000 
FEDITH21 EDITHP6 1.1  0 0        -0.3399 -0.5304 0.00000 0.00000 
FEDITH22 EDITHP6 1.2  0 0        -0.3399 -1.2221 0.00000 0.00000 
FEGUZO11 EGUZOP7 1-2  0 0        -0.0956 0.26765 0.00000 0.00000 
FEGUZO21 EGUZOP6 1-2. 0 0        6.67087 -51.552 0.00000 0.00000 
FELANC21 ELANCP6 1.1- 0 0        95.8537 -23.708 0.00000 0.00000 
FELANC24 ELANCP6 2.2  0 0        21.7203 -0.1960 0.00000 0.00000 
FEMALE21 EMALEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FENCHA21 ENCHAP6 1    0 0        -0.0871 0.52918 0.00000 0.00000 
FENCHA71 ENCHAP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -31.400 12.3300 -17.240 
FENVAL21 ENVALP6 1-2  0 0        81.3865 38.4646 0.00000 0.00000 
FEPINE21 EPINEP6 1    0 0        -0.0468 0.56455 0.00000 0.00000 
FEPINE22 EPINEP6 2    0 0        30.3348 0.63655 0.00000 0.00000 
FEPIZO21 EPIZOP6 1    0 0        -0.0252 3.82097 0.00000 0.00000 
FEPIZO71 EPIZOP1 1.1  0 0        -0.0376 4.20709 -6.0701 13.8417 0.00000 -79.950 20.8383 -25.525 
FERASM21 ERASMP6 1    0 0        20.2089 -1.8456 0.00000 0.00000 
FESCAI21 ESCAIP6 1-2  0 0        80.9859 -31.300 0.00000 0.00000 
FESPI521 ESPI5P6 1    0 0        -0.0799 0.76297 0.00000 0.00000 
FESPI571 ESPI5P1 1.1  0 0        -0.0863 0.75632 -22.892 -4.1271 0.00000 -52.000 22.1711 -10.795 
FESTR621 ESTR6P6 1-2  0 0        10.8539 4.80602 0.00000 0.00000 
FETINC21 ETINCP6 1.1- 0 0        0.17630 2.10364 0.00000 0.00000 
FETIVA21 ETIVAP6 1.1- 0 0        37.5134 -20.382 0.00000 0.00000 
FETUPE21 ETUPEP6 1    0 0        18.6387 -13.242 0.00000 0.00000 
FETUPE22 ETUPEP6 2    0 0        38.1958 -2.3550 0.00000 0.00000 
FEYBEN21 EYBENP6 1.1- 0 0        33.8441 3.08054 0.00000 0.00000 
FF.FRE11 F.FREP7 1-2  0 0        -150.80 29.4293 0.00000 0.00000 
FF.LOU21 F.LOUP6 1.1  0 0        1.39210 -1.5523 0.00000 0.00000 
FF.LOU22 F.LOUP6 1.2  0 0        -0.0626 0.64127 0.00000 0.00000 
FFAIDH21 FAIDHP6 1    0 0        35.3542 -1.0514 0.00000 0.00000 
FFALLO21 FALLOP6 1A-1 0 0        123.601 68.2632 0.00000 0.00000 
FFAMAR21 FAMARP6 1-2  0 0        48.2347 11.8121 0.00000 0.00000 
FFANAU22 FANAUP6 2    0 0        42.6200 -12.162 0.00000 0.00000 
FFARRA21 FARRAP6 1-2  0 0        60.2467 -36.811 0.00000 0.00000 
FFAVAR21 FAVARP6 1.1- 0 0        10.2971 -9.1913 -0.0094 0.00000 0.00000 -12.070 
FFEROU21 FEROUP6 1    0 0        21.2102 -55.323 0.00000 0.00000 
FFESS511 FESS5P7 1.1  0 0        13.0698 6.55767 0.00000 0.00000 
FFESS512 FESS5P7 1.2  0 0        12.5037 7.17369 0.00000 0.00000 
FFESS521 FESS5P6 1.1  0 0        -6.9282 0.61364 0.00000 0.00000 
FFESS522 FESS5P6 1.2  0 0        -6.9282 0.59894 0.00000 0.00000 
FFESSE21 FESSEP6 1    0 0        -0.0179 0.70906 0.00000 0.00000 
FFESSE22 FESSEP6 2    0 0        -0.0179 0.70906 0.00000 0.00000 
FFESSH21 FESSHP6 1.1  0 0        -48.268 13.7601 0.00000 0.00000 
FFESSH22 FESSHP6 1.2  0 0        -44.961 11.5828 0.00000 0.00000 
FFESSH23 FESSHP6 1.3  0 0        -0.0662 -1.1521 0.00000 0.00000 
FFESSH24 FESSHP6 1.4  0 0        0.00000 0.00000 0.00000 0.00000 
FFEUIL21 FEUILP6 1.1- 0 0        26.6442 8.88481 0.00000 0.00000 
FFEURS21 FEURSP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FFG.IL11 FG.ILEP7 1.1 0 0        -0.1011 0.86010 -590.71 96.6200 606.673 -606.67 150.000 -150.00 
FFG.IL12 FG.ILEP7 1.2 0 2 400.45 -0.0889 -1.7759 604.802 -150.00 606.673 -606.67 150.000 -150.00 
FFG.IL13 FG.ILEP7 2.1 0 0        -0.1173 0.85991 0.00000 0.00000                 150.000 -150.00 
FFG.IL14 FG.ILEP7 2.2 0 2 400.45 -0.0889 -1.7759 0.00000 -150.00                 150.000 -150.00 
FFIRM521 FIRM5P6 1    0 0        0.00000 1.53415 0.00000 0.00000 
FFLAMA11 FLAMAP7 1.1  0 0        56.2424 28.4752 0.00000 0.00000 
FFLAMA12 FLAMAP7 1.2  0 0        47.9064 19.1757 0.00000 0.00000 
FFLAMA13 FLAMAP7 1.3  0 0        47.9064 20.1758 0.00000 0.00000 
FFLAMA14 FLAMAP7 1.4  0 0        11.8994 -17.033 0.00000 0.00000 
FFLAMA71 FLAMAP1 1.1  0 2 26.487 -0.0958 0.00000 -1337.4 -17.646 -308.00 -1378.0 394.483 -496.66 
FFLAMA72 FLAMAP1 1.2  0 2 26.554 -0.0957 0.00000 -1335.1 -35.112 -308.00 -1378.0 394.711 -496.47 
FFLAMA73 FLAMAP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1787.0 683.930 -1525.5 
FFLAME21 FLAMEP6 1.1- 0 0        1.08062 4.30136 0.00000 0.00000 
FFLAND21 FLANDP6 1    0 0        -0.0632 0.66525 0.00000 0.00000 
FFLEAC21 FLEACP6 1-2  0 0        0.34451 94.5688 0.00000 0.00000 
FFLEAC51 FLEACP4 1    0 0        64.4389 -54.926 0.00000 0.00000 
FFLEAC52 FLEACP4 2    0 0        60.3024 -37.051 0.00000 0.00000 
FFLERS21 FLERSP6 1-2  0 0        -0.0789 0.42687 0.00000 0.00000 
FFLERS51 FLERSP4 1-2  0 0        69.6701 -15.145 0.00000 0.00000 
FFLEYR21 FLEYRP6 1-2  0 0        40.5071 3.75993 0.00000 0.00000 
FFLOIR21 FLOIRP6 1-2  0 0        106.350 -20.910 0.00000 0.00000 
FFLORE21 FLOREP6 1-2  0 0        31.0578 -9.8879 0.00000 0.00000 
FFOCH 21 FOCH P6 1.1  0 0        16.2876 -0.1939 0.00000 0.00000 
FFOCH 22 FOCH P6 1.2  0 0        14.8274 -0.6927 0.00000 0.00000 
FFOLIE21 FOLIEP6 1    0 0        17.5253 -1.3055 0.00000 0.00000 
FFONT 21 FONT P6 1    0 0        29.4983 0.24664 0.00000 0.00000 
FFOSSE21 FOSSEP6 1-2  0 0        60.8716 -8.7935 0.00000 0.00000 
FFOUSC22 FOUSCP6 2    0 0        -18.443 -28.307 0.00000 0.00000 
FFOUTE21 FOUTEP6 1A-1 0 0        48.3763 10.5974 0.00000 0.00000 
FFRASN12 FRASNP7 2    0 0        -0.0619 0.32001 0.00000 0.00000 
FFRASN21 FRASNP6 1    0 0        43.5185 -24.136 0.00000 0.00000 
FFRASN71 FRASNP1 1    0 0        -0.0575 57.2901 0.00000 0.00000 
FFREJU21 FREJUP6 1-2  0 0        57.5681 83.4912 0.00000 0.00000 
FFROGE21 FROGEP6 1A-1 0 0        5.37026 -1.0903 0.00000 0.00000 
FFROMA21 FROMAP6 1.1  0 0        31.6498 17.2144 0.00000 0.00000 
FFROMA22 FROMAP6 1.2  0 0        -1.5835 -0.5771 0.00000 0.00000 
FFRONC21 FRONCP6 1.1- 0 0        42.7229 -20.726 0.00000 0.00000 
FFRUGE12 FRUGEP7 2    0 0        -0.0616 0.42248 0.00000 0.00000 
FFRUGE51 FRUGEP4 1.1- 0 0        -0.0622 -10.491 -7.0398 0.00000 0.00000 -166.10 
FG.AVO12 G.AVOP7 1.1- 0 0        -0.0921 0.69920 0.00000 0.00000 
FG.AVO15 G.AVOP7 2.1- 0 0        -0.0921 0.68755 0.00000 0.00000 
FG.BA521 G.BA5P6 1    0 0        -0.0104 2.23016 0.00000 0.00000 
FG.BA571 G.BA5P1 1    0 2 26.514 2.27278 10.6374 0.00000 20.8599 0.00000 -59.310 20.8600 -19.090 
FG.BAN21 G.BANP6 1    0 0        -0.1079 -0.9283 0.00000 0.00000 
FG.BAN22 G.BANP6 2    0 0        38.6476 7.64715 0.00000 0.00000 
FG.BAN23 G.BANP6 3    0 0        16.7624 0.50117 0.00000 0.00000 
FG.CAI21 G.CAIP6 1    0 0        3.77644 17.6798 -1.0000 0.00000 0.00000 -25.200 
FG.CAI22 G.CAIP6 2    0 0        28.5282 7.48367 0.00000 0.00000 
FG.CO621 G.CO6P6 1.2- 0 0        -0.4938 -0.9252 0.00000 0.00000 
FG.COE21 G.COEP6 1.1- 0 0        11.9557 -4.4454 0.00000 0.00000 
FG.COL21 G.COLP6 1    0 0        19.6529 5.45913 0.00000 0.00000 
FG.COL22 G.COLP6 2    0 0        408.200 190.718 0.00000 0.00000 
FG.COU21 G.COUP6 1.1- 0 0        28.5442 -14.306 0.00000 0.00000 
FG.DEN21 G.DENP6 1.1  0 0        0.10335 1.83362 0.00000 0.00000 
FG.DEN22 G.DENP6 1.2- 0 0        0.15318 1.53328 0.00000 0.00000 
FG.ILE11 G.ILEP7 1A   0 0        -0.0222 -0.4407 0.00000 0.00000 
FG.ILE12 G.ILEP7 1B   0 0        -0.0222 -0.4407 0.00000 0.00000 
FG.ILE13 G.ILEP7 2A   0 0        -0.0222 -0.4407 0.00000 0.00000 
FG.ILE14 G.ILEP7 2B   0 0        -0.0222 -0.4407 0.00000 0.00000 
FG.ILE21 G.ILEP6 1.1- 0 0        49.2456 7.76217 0.00000 0.00000 
FG.MAS21 G.MASP6 1.1- 0 0        19.5609 2.58558 0.00000 0.00000 
FG.POR21 G.PORP6 1.1- 0 0        0.84295 -0.8966 0.00000 0.00000 
FG.POR23 G.PORP6 1.3  0 0        5.64106 0.63075 0.00000 0.00000 
FG.QUE21 G.QUEP6 1    0 0        26.1913 -15.594 0.00000 0.00000 
FG.RIV21 G.RIVP6 1    0 0        -0.0810 0.36937 0.00000 0.00000 
FG.RIV71 G.RIVP1 1.1  0 0        0.48804 2.20536 0.00000 0.00000 
FG.ROU21 G.ROUP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FG.ROU22 G.ROUP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FG.ROU23 G.ROUP6 3.1  0 0        0.00000 0.00000 0.00000 0.00000 
FG.ROU24 G.ROUP6 4.1  0 0        0.00000 0.00000 0.00000 0.00000 
FG.SOL11 G.SOLP7      1 0        0.00000 0.00000 0.00000 0.00000 
FG.SOL21 G.SOLP6      1 0        0.00000 0.00000 0.00000 0.00000 
FG.SYN21 G.SYNP6 1.1- 0 0        14.0174 -10.806 0.00000 0.00000 
FG.SYN23 G.SYNP6 2.1  0 0        13.7566 -10.663 0.00000 0.00000 
FG.SYN24 G.SYNP6 2.2  0 0        13.9186 -12.534 0.00000 0.00000 
FGABIO21 GABIOP6 1    0 0        37.1795 -11.962 0.00000 0.00000 
FGALER21 GALERP6 1.1  0 0        9.57643 -2.9169 0.00000 0.00000 
FGALER22 GALERP6 1.2  0 0        12.1592 -3.0156 0.00000 0.00000 
FGALOR11 GALORP7 1    0 0        -0.0872 0.52025 0.00000 0.00000 
FGALOR21 GALORP6 1    0 0        -0.0836 93.1300 0.00000 0.00000 
FGAMBE21 GAMBEP6 1.1  0 0        -0.0630 0.64419 0.00000 0.00000 
FGAMBE22 GAMBEP6 1.2  0 0        13.0023 1.36153 0.00000 0.00000 
FGAMBS21 GAMBSP6 1.1- 0 0        -0.0333 0.83027 0.00000 0.00000 
FGAMBS71 GAMBSP1 1.1  0 2 26.499 -0.9257 0.00010 -49.000 4.89494 0.00000 -49.000 10.0800 -19.660 
FGAMBS72 GAMBSP1 1.2  0 0        -0.0705 -0.2778 0.00000 0.00000 
FGAMPA21 GAMPAP6 1-2  0 0        40.3329 -5.4999 0.00000 0.00000 
FGANGE21 GANGEP6 1.1- 0 0        7.78756 -8.6893 0.00000 0.00000 
FGARCH21 GARCHP6 1.1- 0 0        31.0545 -2.5677 0.00000 0.00000 
FGARD721 GARD7P6 1.1- 0 0        20.9782 -8.0791 0.00000 0.00000 0.00000 -10.040 
FGARIB21 GARIBP6 1    0 0        9.61073 -3.8374 0.00000 0.00000 
FGARIE21 GARIEP6 1.1- 0 0        10.9020 -2.7019 0.00000 0.00000 
FGARRI21 GARRIP6 1    0 0        -0.0876 0.10443 0.00000 0.00000 
FGARRI71 GARRIP1 1    0 2 27.999 -0.0814 -2.6909 -13.111 -14.928 0.00000 -30.550 15.9581 -14.928 
FGATEL22 GATELP6 2    0 0        -13.873 -21.842 0.00000 0.00000 
FGATI511 GATI5P7 1A-1 0 0        24.1497 -23.971 0.00000 0.00000 
FGAUDI11 GAUDIP7 1A   0 0        -0.0203 0.11188 0.00000 0.00000 
FGAUDI12 GAUDIP7 1B   0 0        -0.0203 0.11188 0.00000 0.00000 
FGAUDI13 GAUDIP7 2A   0 0        -0.0203 0.11188 0.00000 0.00000 
FGAUDI14 GAUDIP7 2B   0 0        -0.0203 0.11188 0.00000 0.00000 
FGAUDI21 GAUDIP6 1    0 0        14.5344 -16.217 0.00000 0.00000 0.00000 -22.600 
FGAUDI22 GAUDIP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FGAUGL11 GAUGLP7 1A-1 0 0        56.1468 -36.267 0.00000 0.00000 
FGAVRE11 GAVREP7 1.1  0 0        59.8379 -18.251 0.00000 0.00000 
FGAVRE12 GAVREP7 1.2  0 0        63.0175 -34.146 0.00000 0.00000 
FGAVRE13 GAVREP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FGAVRE21 GAVREP6 1    0 0        29.7885 -17.212 0.00000 0.00000 
FGAVRE22 GAVREP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P11 GEN.PP7 1.1- 0 0        -0.0357 -0.0554 0.00000 0.00000 
FGEN.P13 GEN.PP7 2.1  0 0        -0.0357 -0.0554 0.00000 0.00000 
FGEN.P14 GEN.PP7 2.2  0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P21 GEN.PP6 1A   0 0        -0.0362 0.01069 0.00000 0.00000 
FGEN.P22 GEN.PP6 1B   0 0        -0.0362 0.01069 0.00000 0.00000 
FGEN.P23 GEN.PP6 2A   0 0        -0.0343 0.14910 0.00000 0.00000 
FGEN.P24 GEN.PP6 2B   0 0        -0.0343 0.14910 0.00000 0.00000 
FGEN.P71 GEN.PP1 1    0 0        -0.0729 0.04858 0.00000 0.00000 
FGENIS21 GENISP6 1.1  0 0        -0.0684 0.31174 0.00000 0.00000 
FGENIS22 GENISP6 1.2  0 0        -0.0687 0.29671 0.00000 0.00000 
FGENIS23 GENISP6 1.3  0 0        0.00000 0.11660 0.00000 0.00000 
FGENIS24 GENISP6 1.4  0 0        0.00000 0.12759 0.00000 0.00000 
FGENIS25 GENISP6 1.5  0 0        -0.0725 0.02121 0.00000 0.00000 
FGENIS26 GENISP6 1.6  0 0        -0.0687 0.29644 0.00000 0.00000 
FGENIS71 GENISP1 1.1  0 2 26.507 -0.0943 3.46972 -61.277 35.1698 0.00000 -66.000 35.1700 -21.304 
FGENIS72 GENISP1 1.2  0 2 26.576 -0.0726 1.09442 -68.672 14.3014 0.00000 -70.000 40.0000 -30.946 
FGENIS73 GENISP1 1.3  0 2 26.554 -0.0709 0.00001 -65.123 12.2624 0.00000 -66.000 39.9901 -31.905 
FGENIS74 GENISP1 1.4  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -66.000 35.0000 -32.500 
FGENIS75 GENISP1 1.5  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -66.000 35.0000 -38.000 
FGENIS76 GENISP1 1.6  0 2 27.847 -0.0711 -0.0000 -65.433 0.49252 0.00000 -66.000 39.9900 -16.506 
FGENIT22 GENITP6 2    0 0        24.8981 -4.3399 0.00000 0.00000 
FGENN321 GENN3P6 1    0 0        0.00000 0.57511 0.00000 0.00000 
FGENN371 GENN3P1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -203.30 138.650 -99.734 
FGERST21 GERSTP6 1    0 0        -0.0421 0.74315 0.00000 0.00000 
FGERST71 GERSTP1 1.1  0 2 26.498 -0.0469 0.00006 -45.903 10.5103 0.00000 -47.400 17.8615 -11.397 
FGERST72 GERSTP1 1.2  0 2 26.498 -0.0469 0.00004 -45.743 10.5155 0.00000 -47.400 19.7835 -11.585 
FGERST73 GERSTP1 1.3  0 0        -0.0551 -0.2756 0.00000 0.00000 
FGERVA21 GERVAP6 1    0 0        -51.356 6.00206 0.00000 0.00000 
FGIEN 21 GIEN P6 1-2  0 0        70.4138 -6.8151 0.00000 0.00000 
FGINES21 GINESP6 1.1- 0 0        112.024 -35.531 0.00000 0.00000 0.00000 -2.7700 
FGIVOR21 GIVORP6 1.1- 0 0        -0.0665 1.22646 0.00000 0.00000 
FGOBEL21 GOBELP6 1.1  0 0        9.96474 -1.3847 0.00000 0.00000 
FGOBEL22 GOBELP6 1.2  0 0        8.74774 1.09602 0.00000 0.00000 
FGODIN21 GODINP6 1-2  0 0        40.1848 -39.788 0.00000 0.00000 
FGOLBE21 GOLBEP6 1.1- 0 0        0.13513 12.5033 0.00000 0.00000 
FGOLBE71 GOLBEP1 1.1- 0 2 26.528 41.6645 56.1419 0.00000 6.64967 0.00000 -12.500 6.65000 -12.110 
FGOLF511 GOLF5P7 1.1  0 0        30.1977 -24.042 0.00000 0.00000 
FGOLF512 GOLF5P7 1.2  0 0        26.6847 -47.259 0.00000 0.00000 
FGOLF571 GOLF5P1 1.1  0 2 26.466 -0.0996 0.00000 -1298.5 167.151 -307.00 -1357.0 366.874 -644.21 
FGOLF572 GOLF5P1 1.2  0 2 26.655 -0.0992 0.00000 -839.78 124.878 -313.00 -1357.0 408.550 -608.75 
FGOLIN21 GOLINP6 1    0 0        -0.0818 0.77410 0.00000 0.00000 
FGOLIN71 GOLINP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -22.050 8.39000 -13.120 
FGOLIN72 GOLINP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -22.050 8.39000 -13.120 
FGONES21 GONESP6 1.1- 0 0        1.78364 -1.7685 0.00000 0.00000 
FGOURJ21 GOURJP6 1.1- 0 0        -55.073 40.5618 0.00000 0.00000 
FGOUVI21 GOUVIP6 1.1- 0 0        11.0669 -1.6508 0.00000 0.00000 
FGRACI21 GRACIP6 1    0 0        -0.0032 1.79750 0.00000 0.00000 
FGRACI71 GRACIP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -460.30 151.051 -214.10 
FGRAFF21 GRAFFP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGRAFF22 GRAFFP6 2    0 0        76.7928 33.2191 0.00000 0.00000 
FGRAMO21 GRAMOP6 1-2  0 0        6.63002 -6.1050 0.00000 0.00000 
FGRAND21 GRANDP6 1.1- 0 0        -0.0808 0.71560 0.00000 0.00000 
FGRAND71 GRANDP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -36.200 23.5500 -25.630 
FGRAND72 GRANDP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -36.200 21.3100 -24.790 
FGRANZ11 GRANZP7 1A-1 0 0        -0.0975 0.28079 0.00000 0.00000 
FGRANZ21 GRANZP6 1A-1 0 0        -0.0948 0.28356 0.00000 0.00000 
FGRAV511 GRAV5P7 1    0 0        -0.0614 0.28286 0.00000 0.00000 
FGRAV512 GRAV5P7 2    0 0        -0.0622 0.25398 0.00000 0.00000 
FGRAV513 GRAV5P7 3    0 0        -0.0621 0.25254 0.00000 0.00000 
FGRAV514 GRAV5P7 4    0 0        -0.0622 0.25354 0.00000 0.00000 
FGRAV515 GRAV5P7 5    0 0        -0.0614 0.28282 0.00000 0.00000 
FGRAV516 GRAV5P7 6    0 0        -0.0622 0.25464 0.00000 0.00000 
FGRAV521 GRAV5P6 1    0 0        6.72187 -2.1935 0.00000 0.00000 
FGRAV522 GRAV5P6 2    0 0        -1.0281 -0.9543 0.00000 0.00000 
FGRAV571 GRAV5P1 1.1  0 0        5.96049 0.82261 0.00000 0.00000 
FGRAV572 GRAV5P1 1.2  0 2 28.962 36.9349 15.0000 -831.32 -537.60 -217.00 -947.00 153.255 -598.13 
FGRAV573 GRAV5P1 1.3  0 2 26.494 25.3187 15.0000 -947.00 130.617 -217.00 -947.00 146.790 -606.92 
FGRAV574 GRAV5P1 1.4  0 2 27.410 36.9344 15.0000 -938.03 -104.18 -217.00 -947.00 146.174 -605.04 
FGRAV575 GRAV5P1 1.5  0 0        16.4699 6.27485 0.00000 0.00000 
FGRAV576 GRAV5P1 1.6  0 2 27.952 0.90857 15.0000 -947.00 -255.47 -217.00 -947.00 145.000 -605.90 
FGRENA21 GRENAP6 1.1- 0 0        -3.1330 -0.6716 0.00000 0.00000 
FGREPI11 GREPIP7 1.1- 0 0        -0.0744 0.27721 0.00000 0.00000 
FGREPI12 GREPIP7 1.2- 0 0        -0.0745 0.27739 0.00000 0.00000 
FGREPI61 GREPIP3 1-2  0 0        67.6915 -25.021 0.00000 0.00000 
FGREZI21 GREZIP6 1    0 0        23.8008 -8.8380 0.00000 0.00000 
FGRIGN21 GRIGNP6 1    0 0        53.4197 -9.5936 0.00000 0.00000 
FGRIM521 GRIM5P6 1.1- 0 0        59.1469 70.2288 0.00000 0.00000 0.00000 -1.2500 
FGRISO21 GRISOP6 1-2  0 0        15.2831 -6.0402 0.00000 0.00000 
FGROSN11 GROSNP7 1    0 0        -0.0333 0.13039 0.00000 0.00000 
FGROSN12 GROSNP7 2    0 0        -0.0333 0.13039 0.00000 0.00000 
FGROSN21 GROSNP6 1    0 0        -0.0327 0.17018 0.00000 0.00000 
FGROSN22 GROSNP6 2    0 0        -0.0327 0.17018 0.00000 0.00000 
FGUARB21 GUARBP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FGUARB23 GUARBP6 2.1- 0 0        20.3597 4.21806 0.00000 0.00000 
FGUARB25 GUARBP6 3.2  0 0        -0.0516 0.43178 0.00000 0.00000 
FGUARB26 GUARBP6 4.2  0 0        0.00000 0.00000 0.00000 0.00000 
FGUARB27 GUARBP6 xxx  0 0        0.00000 0.00000 0.00000 0.00000 
FGUARB28 GUARBP6 xxx  0 0        0.00000 0.00000 0.00000 0.00000 
FGUEBW21 GUEBWP6 1    0 0        17.8080 -5.1961 0.00000 0.00000 
FGUER821 GUER8P6 1    0 0        0.01376 2.07838 0.00000 0.00000 
FGUER871 GUER8P1 1.1  0 2 28.945 0.00847 -0.0011 -5.9394 -22.433 -5.9394 -26.350 9.77000 -23.000 
FGUERS21 GUERSP6 1-2  0 0        121.381 6.68756 0.00000 0.00000 
FGUESD21 GUESDP6      1 0        0.00000 0.00000 0.00000 0.00000 
FGUESD71 GUESDP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -104.21 66.9479 -132.08 
FGUEUG21 GUEUGP6 1-2  0 0        54.0751 -18.166 0.00000 0.00000 
FGUPIE21 GUPIEP6 1-2  0 0        47.0762 64.6109 0.00000 0.00000 
FH.BOR21 H.BORP6 1-2  0 0        40.0415 -9.6851 0.00000 0.00000 
FH.BOU21 H.BOUP6 1    0 0        -0.0635 0.64180 0.00000 0.00000 
FH.BOU71 H.BOUP1 1    0 2 26.499 -0.0639 0.00007 -3.2059 15.7999 0.00000 -40.600 23.2489 -23.261 
FH.DIE21 H.DIEP6 1    0 0        36.0743 -3.0532 0.00000 0.00000 
FH.FAL21 H.FALP6 1A   0 0        -206.64 57.0254 0.00000 0.00000 
FH.FAL22 H.FALP6 1B   0 0        -215.67 59.3491 0.00000 0.00000 
FH.PAU11 H.PAUP7 1    0 0        -0.0668 0.27397 0.00000 0.00000 
FH.PAU21 H.PAUP6 1-2  0 0        75.2092 -12.241 0.00000 0.00000 
FH.PAU71 H.PAUP1 1    0 0        -0.0645 64.3577 0.00000 0.00000 
FH.TOU21 H.TOUP6      1 0        0.00000 0.00000 0.00000 0.00000 
FH.VIE21 H.VIEP6 1-2  0 0        7.77852 -22.185 -27.462 0.00000 0.00000 -212.65 
FH.VIN21 H.VINP6 1.1- 0 0        49.3612 5.10734 0.00000 0.00000 
FH.VIN23 H.VINP6 2.1- 0 0        23.4805 0.38250 0.00000 0.00000 
FHAGU521 HAGU5P6 1.1  0 0        41.0886 -14.138 0.00000 0.00000 
FHAGU522 HAGU5P6 1.2  0 0        38.1259 -11.804 0.00000 0.00000 
FHALLE21 HALLEP6 1    0 0        21.2326 -0.2876 0.00000 0.00000 
FHANNA21 HANNAP6 1    0 0        14.2330 -0.6298 0.00000 0.00000 
FHANNA22 HANNAP6 2    0 0        14.9026 -10.629 0.00000 0.00000 
FHARC721 HARC7P6 1A-1 0 0        17.0814 16.8898 0.00000 0.00000 
FHARDT21 HARDTP6 1    0 0        11.3977 -5.8166 0.00000 0.00000 0.00000 -4.5700 
FHAVR511 HAVR5P7 1.1- 0 0        -0.0783 0.41843 0.00000 0.00000 
FHAVR521 HAVR5P6 1.1- 0 0        6.48496 0.35381 0.00000 0.00000 
FHELLE21 HELLEP6 1.1- 0 0        51.8369 -5.8919 0.00000 0.00000 
FHERBL21 HERBLP6 1    0 0        19.5023 -12.233 0.00000 0.00000 
FHERBL22 HERBLP6 2    0 0        15.9453 -6.6831 0.00000 0.00000 
FHERMI21 HERMIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FHERMI71 HERMIP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -68.100 19.7300 -46.940 
FHERMI72 HERMIP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -68.100 33.6900 -42.900 
FHERRE21 HERREP6 1    0 0        33.7145 -24.465 0.00000 0.00000 
FHERS511 HERS5P7 1.1- 0 0        6.21330 -4.2122 0.00000 0.00000 
FHIRSI21 HIRSIP6 1    0 0        23.7285 -1.4306 0.00000 0.00000 
FHOLQU21 HOLQUP6 1.1- 0 0        52.4128 4.37840 0.00000 0.00000 
FHOLQU23 HOLQUP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FHOSPI21 HOSPIP6 1    0 0        0.24216 7.28916 0.00000 0.00000 
FHOSPI71 HOSPIP1 1.1  0 0        -0.0661 -0.5510 0.00000 0.00000 
FHOSPI72 HOSPIP1 1.2  0 0        -0.0661 -0.5510 0.00000 0.00000 
FHOSPI73 HOSPIP1 1.3  0 0        -0.0661 -0.5510 0.00000 0.00000 
FHOUDR11 HOUDRP7 1    0 0        -0.0178 0.75771 0.00000 0.00000 
FHOUDR12 HOUDRP7 2    0 0        -0.0178 0.75771 0.00000 0.00000 
FHOURA21 HOURAP6 1    0 0        -19.967 -3.9197 0.00000 0.00000 
FHYERE21 HYEREP6 1.1- 0 0        50.1230 7.46033 0.00000 0.00000 
FI.NAP21 I.NAPP6 1.1- 0 0        36.5339 3.23057 0.00000 0.00000 
FISBE521 ISBE5P6 1    0 0        23.1765 15.1665 0.00000 0.00000 
FISCLE21 ISCLEP6 1.1  0 0        1.05201 2.36217 0.00000 0.00000 
FISCLE22 ISCLEP6 1.2  0 0        0.82893 2.52606 0.00000 0.00000 
FISSEL11 ISSELP7 1    0 0        17.7155 -24.029 0.00000 0.00000 
FISSEL12 ISSELP7 2    0 0        18.3108 2.02766 0.00000 0.00000 
FISSOI21 ISSOIP6 1-2  0 0        37.6213 -49.335 0.00000 0.00000 
FIZERN21 IZERNP6 1.1- 0 0        44.2174 -9.0641 0.00000 0.00000 
FJ.VIL21 J.VILP6 1.1- 0 0        -0.0279 2.79540 0.00000 0.00000 
FJ.VIL71 J.VILP1 1    0 2 26.520 0.00780 18.2752 -3.4093 21.0567 9.45000 -53.450 21.0567 -20.775 
FJACQU21 JACQUP6 1.1- 0 0        21.0889 -4.6007 0.00000 0.00000 
FJALIS21 JALISP6 1-2  0 0        82.3880 -56.132 0.00000 0.00000 
FJAMET21 JAMETP6 1    0 0        -0.0278 0.44556 0.00000 0.00000 
FJAMET71 JAMETP1 1    0 2 26.499 -0.0286 0.00001 -0.7664 18.1353 0.00000 -137.25 53.9722 -48.562 
FJAVEL21 JAVELP6 1.1  0 0        0.13995 -1.9435 0.00000 0.00000 
FJAVEL22 JAVELP6 1.2  0 0        0.00000 5.98596 0.00000 0.00000 
FJEUXE21 JEUXEP6 1    0 0        29.8961 28.2428 0.00000 0.00000 
FJONQU11 JONQUP7 1-2  0 0        -0.0592 2.10185 0.00000 0.00000 
FJONQU21 JONQUP6 1.1- 0 0        76.5275 -34.983 0.00000 0.00000 
FJOUX 21 JOUX P6 1-2  0 0        64.0841 -17.292 0.00000 0.00000 
FJUMEA11 JUMEAP7 1    0 0        -0.0939 0.47837 0.00000 0.00000 
FJUMEA12 JUMEAP7 2    0 0        -0.0936 0.47784 0.00000 0.00000 
FJUMEA21 JUMEAP6 2    0 0        -0.0913 0.47181 0.00000 0.00000 
FJUSTI21 JUSTIP6 1    0 0        -0.0749 1.09951 0.00000 0.00000 
FJUSTI71 JUSTIP1 1.1  0 2 26.508 -0.1353 12.4612 -23.618 15.1559 0.00000 -52.280 15.1559 -19.754 
FJUVIG21 JUVIGP6 1    0 0        19.3530 -11.811 0.00000 0.00000 
FKEMBS21 KEMBSP6 1    0 0        22.6302 -10.266 0.00000 0.00000 
FKEMBS22 KEMBSP6 2    0 0        20.8355 -5.7989 0.00000 0.00000 
FKEMBS71 KEMBSP1 1.1  0 2 26.514 -0.0634 10.7200 -24.690 12.6507 0.00000 -25.000 12.6510 -16.413 
FKEMBS72 KEMBSP1 1.2  0 2 26.522 -0.1365 21.1211 -26.350 2.05000 0.00000 -26.350 2.05000 -18.080 
FKEMBS73 KEMBSP1 1.3  0 2 26.497 -0.0466 0.00016 -48.163 22.6731 0.00000 -55.350 26.3192 -32.819 
FL.BAL71 L.BALP1 1    0 0        3.73658 2.07782 0.00000 0.00000 0.00000 -8.8000 1.99000 -2.1700 
FL.CE221 L.CE2P6 1    0 0        -0.0872 0.49791 0.00000 0.00000 
FL.CE271 L.CE2P1 1    0 0        -0.0661 -0.1323 0.00000 0.00000 
FL.CHA21 L.CHAP6 1.1- 0 0        16.0810 -5.4663 0.00000 0.00000 
FL.DEL21 L.DELP6 1    0 0        -0.0457 -0.1437 0.00000 0.00000 
FL.NEU21 L.NEUP6 1.1- 0 0        -50.975 27.5792 0.00000 0.00000 
FL.NEU24 L.NEUP6 2.2- 0 0        -0.0815 0.72875 0.00000 0.00000 
FL.NOI21 L.NOIP6      1 0        0.00000 0.00000 0.00000 0.00000 
FL.OO 71 L.OO P1 1    0 0        7.10063 -0.1641 0.00000 0.00000 0.00000 -14.200 9.57000 -10.960 
FLAFIG21 LAFIGP6 1    0 0        -0.0558 1.73690 0.00000 0.00000 
FLAFIG71 LAFIGP1 1    0 2 26.505 -0.0785 5.84907 -17.695 11.8296 0.00000 -22.970 11.8296 -11.932 
FLAGAF21 LAGAFP6 1.1  0 0        14.7681 9.59659 0.00000 0.00000 
FLAGAF22 LAGAFP6 1.2  0 0        16.8520 10.6805 0.00000 0.00000 
FLAMOR21 LAMORP6 1.1- 0 0        0.07007 -1.3225 0.00000 0.00000 
FLANAU21 LANAUP6 1    0 0        -0.0810 0.72054 0.00000 0.00000 
FLANAU71 LANAUP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -21.700 18.6300 -28.250 
FLANDE21 LANDEP6 1.1  0 0        36.5218 -17.508 0.00000 0.00000 
FLANDE22 LANDEP6 1.2  0 0        38.3915 -1.6217 0.00000 0.00000 
FLANDR21 LANDRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLANDR22 LANDRP6 2    0 0        31.1981 -0.8057 0.00000 0.00000 
FLANEU21 LANEUP6 1    0 0        54.8289 -0.8489 0.00000 0.00000 
FLANEU22 LANEUP6 2    0 0        55.5075 -8.9129 0.00000 0.00000 
FLANG621 LANG6P6 1    0 0        16.9316 -2.4028 0.00000 0.00000 
FLANG622 LANG6P6 2    0 0        25.2080 -10.605 0.00000 0.00000 
FLANNE21 LANNEP6 1-2  0 0        38.3245 -79.141 0.00000 0.00000 
FLAOS 21 LAOS P6 1    0 0        5.39208 1.62463 0.00000 0.00000 
FLAPAR21 LAPARP6 1    0 0        -0.0910 0.35507 0.00000 0.00000 
FLAPAR71 LAPARP1 1.1  0 0        -0.0551 -0.5511 0.00000 0.00000 
FLARCA11 LARCAP7 1.1- 0 0        199.654 -38.443 0.00000 0.00000 
FLARDI21 LARDIP6 1    0 0        -0.0818 0.77430 0.00000 0.00000 
FLARDI71 LARDIP1 1.1  0 2 26.501 -0.2393 2.07549 -23.140 -0.3803 0.00000 -23.140 -0.3800 -10.420 
FLARDI72 LARDIP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -23.140 1.98000 -15.100 
FLATEN11 LATENP7 1.1- 0 0        -0.0172 0.36179 0.00000 0.00000 
FLATEN13 LATENP7 2.1  0 0        -0.0172 0.36179 0.00000 0.00000 
FLATEN14 LATENP7 2.2  0 0        -0.0172 0.36179 0.00000 0.00000 
FLATEN21 LATENP6 1.1- 0 0        -0.0145 0.53075 0.00000 0.00000 
FLATEN24 LATENP6 2.1  0 0        -0.0145 0.53075 0.00000 0.00000 
FLATEN25 LATENP6 2.2- 0 0        -0.0145 0.53075 0.00000 0.00000 
FLATEN71 LATENP1 1    0 0        -0.0410 65.2085 0.00000 0.00000 
FLAUNA11 LAUNAP7 1.1- 0 0        67.6000 -18.699 0.00000 0.00000 
FLAUNA23 LAUNAP6 2.1- 0 0        72.5772 -31.621 0.00000 0.00000 
FLAVAL21 LAVALP6 1-2  0 0        -0.0832 0.46606 0.00000 0.00000 
FLAVAL51 LAVALP4 1-2  0 0        185.573 -65.586 0.00000 0.00000 
FLAVER23 LAVERP6 1.1- 0 0        86.6752 6.78970 0.00000 0.00000 
FLAVER27 LAVERP6 3.1  0 0        0.00000 0.00000 0.00000 0.00000 
FLAVER28 LAVERP6 4.1  0 0        0.00000 0.00000 0.00000 0.00000 
FLAVEY21 LAVEYP6 1.1- 0 0        -0.0883 0.45753 0.00000 0.00000 
FLAVEY71 LAVEYP1 1.1  0 2 27.445 -0.0891 0.00000 -9.6832 -0.7357 0.00000 -75.110 22.7570 -24.871 
FLAVEY72 LAVEYP1 1.2  0 2 27.442 -0.0888 -0.0000 -6.0531 -0.6313 0.00000 -42.960 13.4154 -14.662 
FLEGUE21 LEGUEP6 1-2  0 0        64.6419 -32.790 0.00000 0.00000 
FLESCA22 LESCAP6 2    0 0        -0.0910 0.40472 0.00000 0.00000 
FLESCA61 LESCAP3 1-2  0 0        10.5581 -1.7713 -0.0104 0.00000 0.00000 -4.2900 
FLESQU11 LESQUP7 1-2  0 0        -0.0946 0.27698 0.00000 0.00000 
FLESQU21 LESQUP6 1.1- 0 0        58.4496 53.8284 0.00000 0.00000 
FLESQU71 LESQUP1 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLESTA21 LESTAP6 1    0 0        -0.0450 0.79201 0.00000 0.00000 
FLESTR21 LESTRP6 1.1- 0 0        36.7870 39.4223 0.00000 0.00000 
FLEVAL21 LEVALP6 1    0 0        21.4606 0.47274 0.00000 0.00000 
FLEVAL22 LEVALP6 2    0 0        23.9433 1.74439 0.00000 0.00000 
FLEVAL23 LEVALP6 3    0 0        0.00000 1.86441 0.00000 0.00000 
FLIERS21 LIERSP6 1-2  0 0        34.1973 -7.4750 0.00000 0.00000 0.00000 -7.5500 
FLIESS21 LIESSP6 1.1- 0 0        2.28268 -14.140 0.00000 0.00000 
FLIGNA21 LIGNAP6 1    0 0        49.0647 -15.149 0.00000 0.00000 
FLIMEU11 LIMEUP7 1-2  0 0        -0.0674 0.49881 0.00000 0.00000 
FLIMEU21 LIMEUP6 1-2  0 0        -0.0658 0.58806 0.00000 0.00000 
FLIMEU71 LIMEUP1 1    0 0        -0.0656 63.2590 0.00000 0.00000 
FLINGO21 LINGOP6 1    0 0        12.4158 -1.3891 0.00000 0.00000 
FLINGO22 LINGOP6 2    0 0        27.2552 16.0828 0.00000 0.00000 0.00000 -1.3400 
FLISSE21 LISSEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLIVIE21 LIVIEP6 1-2  0 0        -36.073 -34.534 -0.1354 0.00000 0.00000 -9.4300 
FLOGEL11 LOGELP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FLOGEL14 LOGELP7 2.1- 0 0        -0.0293 1.00664 0.00000 0.00000 
FLOGEL21 LOGELP6 1.1- 0 0        67.9354 -15.604 0.00000 0.00000 
FLOGES21 LOGESP6 1.1- 0 0        63.7127 -31.057 0.00000 0.00000 
FLONG421 LONG4P6 1.1- 0 0        33.1099 -3.4656 0.00000 0.00000 
FLONG621 LONG6P6 1    0 0        13.1482 -9.4912 0.00000 0.00000 
FLONG622 LONG6P6 2    0 0        9.17189 5.67346 0.00000 0.00000 
FLONG921 LONG9P6 1.1- 0 0        102.877 30.1290 0.00000 0.00000 
FLONNY11 LONNYP7 1A   0 0        -0.0116 0.08739 0.00000 0.00000 
FLONNY12 LONNYP7 1B   0 0        -0.0116 0.08739 0.00000 0.00000 
FLONNY13 LONNYP7 2A   0 0        -0.0116 0.08739 0.00000 0.00000 
FLONNY14 LONNYP7 2B   0 0        -0.0116 0.08739 0.00000 0.00000 
FLOSCO21 LOSCOP6 1-2  0 0        97.3846 -37.563 0.00000 0.00000 
FLOUIS11 LOUISP7 1    0 0        -0.0852 0.41802 0.00000 0.00000 
FLOUIS12 LOUISP7 2    0 0        -0.0852 0.41805 0.00000 0.00000 
FLOUIS51 LOUISP4 1.1- 0 0        58.8500 -41.623 0.00000 0.00000 
FLUMES21 LUMESP6 1-2  0 0        37.3983 9.87686 0.00000 0.00000 
FLUTTE21 LUTTEP6 1    0 0        28.8823 -6.4737 0.00000 0.00000 
FLUTTE22 LUTTEP6 2    0 0        54.7012 -19.021 0.00000 0.00000 
FM.BRU21 M.BRUP6 1-2  0 0        10.6076 -11.658 -2.6726 0.00000 0.00000 -21.000 
FM.LAN11 M.LANP7 1.1- 0 0        36.4911 -16.905 0.00000 0.00000 
FM.LAN13 M.LANP7 2.1- 0 0        36.3937 -16.862 0.00000 0.00000 
FM.LIL21 M.LILP6 1.1  0 0        18.3912 1.18320 0.00000 0.00000 
FM.LIL22 M.LILP6 1.2  0 0        0.00000 9.36010 0.00000 0.00000 
FM.MA521 M.MA5P6 1.1- 0 0        16.5468 -0.7782 -0.8554 0.00000 0.00000 -24.000 
FM.MO521 M.MO5P6 1.1  0 0        -0.8169 0.26083 0.00000 0.00000 
FM.MO522 M.MO5P6 1.2  0 0        7.82307 3.14080 0.00000 0.00000 
FM.MOR21 M.MORP6 1-2  0 0        52.8521 -10.311 0.00000 0.00000 
FM.PON11 M.PONP7 1    0 0        -0.0035 1.64610 0.00000 0.00000 
FM.PON21 M.PONP6 1    0 0        -0.0037 1.63876 0.00000 0.00000 
FM.PON71 M.PONP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -310.00 39.1678 -172.33 
FM.PON72 M.PONP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -190.00 63.9150 -145.77 
FM.PON73 M.PONP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -191.00 25.3294 -127.48 
FM.PON74 M.PONP1 1.4  0 2 26.067 -0.0082 0.00000 -32.504 51.8349 -32.504 -308.00 138.990 -113.45 
FM.SEI11 M.SEIP7 1A   0 0        -39.148 -14.846 0.00000 0.00000 
FM.SEI12 M.SEIP7 1B   0 0        -39.762 -7.8390 0.00000 0.00000 
FM.SEI13 M.SEIP7 2A   0 0        -23.149 -8.1099 0.00000 0.00000 
FM.SEI14 M.SEIP7 2B   0 0        -24.819 -7.6847 0.00000 0.00000 
FMACON21 MACONP6 1-2  0 0        66.8465 -10.490 0.00000 0.00000 
FMADE521 MADE5P6 1    0 0        -0.9885 4.95701 0.00000 0.00000 
FMADE621 MADE6P6 1    0 0        -0.0052 3.37724 0.00000 0.00000 
FMADE671 MADE6P1 1.1  0 0        -0.0052 3.42243 0.00000 0.00000 
FMADE672 MADE6P1 1.2  0 0        -0.0052 3.42243 0.00000 0.00000 
FMAGEN21 MAGENP6 1    0 0        21.0628 -3.5366 0.00000 0.00000 
FMAGNY21 MAGNYP6 1    0 0        39.6060 9.81728 0.00000 0.00000 
FMALA621 MALA6P6 1.1- 0 0        17.1563 -0.1088 0.00000 0.00000 
FMALA623 MALA6P6 2.1- 0 0        25.9144 -3.6494 0.00000 0.00000 
FMALEC21 MALECP6 1.1- 0 0        20.0250 -7.4716 0.00000 0.00000 
FMALGO21 MALGOP6 1    0 0        3.61286 -4.4885 0.00000 0.00000 
FMALGO22 MALGOP6 2    0 0        3.47815 -13.350 0.00000 0.00000 
FMALGO71 MALGOP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -76.000 40.5000 -49.700 
FMALGO72 MALGOP1 1.2  0 2 26.502 -0.0820 0.00001 -32.229 13.4845 0.00000 -80.000 46.6404 -53.610 
FMALGO73 MALGOP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -76.000 39.9000 -49.230 
FMALGO74 MALGOP1 1.4  0 2 26.502 -0.0813 0.00001 -32.502 13.7342 0.00000 -80.000 44.1416 -50.573 
FMALIN21 MALINP6 1-2  0 0        98.8585 -8.9440 0.00000 0.00000 
FMALLE21 MALLEP6 1    0 0        -0.0229 2.24005 0.00000 0.00000 
FMALLE71 MALLEP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -32.570 12.6400 -23.910 
FMALLE72 MALLEP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -32.570 12.6400 -23.910 
FMALLE73 MALLEP1 1.3  0 2 26.806 -0.0392 0.50069 -18.825 -4.9502 0.00000 -32.570 12.6142 -22.932 
FMAMBE11 MAMBEP7 1.1- 0 0        -0.0259 0.23539 0.00000 0.00000 
FMAMBE13 MAMBEP7 2.1- 0 0        -0.0259 0.23539 0.00000 0.00000 
FMAMBE21 MAMBEP6 1    0 0        -0.0227 0.51416 0.00000 0.00000 
FMAMBE22 MAMBEP6 2    0 0        -0.0227 0.51416 0.00000 0.00000 
FMANDA11 MANDAP7 1A   0 0        -0.0151 0.00000 0.00000 0.00000 
FMANDA12 MANDAP7 1B   0 0        -0.0151 0.00000 0.00000 0.00000 
FMANDA13 MANDAP7 2A   0 0        -0.0151 -327.62 0.00000 0.00000 
FMANDA14 MANDAP7 2B   0 0        -0.0151 0.00000 0.00000 0.00000 
FMANDA21 MANDAP6 1.1- 0 0        -0.0281 0.24241 0.00000 0.00000 
FMANDA23 MANDAP6 2.1- 0 0        -0.0281 0.24241 0.00000 0.00000 
FMANDA25 MANDAP6 3.1- 0 0        -0.0601 0.34481 0.00000 0.00000 
FMANOI21 MANOIP6 1.1- 0 0        62.0739 4.36884 0.00000 0.00000 
FMANOS21 MANOSP6 1    0 0        -0.0109 2.12140 0.00000 0.00000 
FMANOS71 MANOSP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -50.000 17.9700 -42.910 
FMARCK21 MARCKP6 1    0 0        -0.0196 0.46121 0.00000 0.00000 
FMARCK22 MARCKP6 2    0 0        -0.0196 0.46121 0.00000 0.00000 
FMARCK71 MARCKP1 1.1  0 2 26.500 -0.0539 -0.0000 -40.195 -1.0700 0.00000 -44.500 23.9537 -10.498 
FMARCK72 MARCKP1 1.2  0 2 26.500 -0.0547 -0.0000 -42.773 -1.3330 0.00000 -44.500 22.8429 -10.732 
FMARCK73 MARCKP1 1.3  0 2 26.500 -5.6478 -0.0000 -37.500 -1.3672 0.00000 -37.500 17.2500 -16.560 
FMARCK74 MARCKP1 1.4  0 0        -0.0958 -0.6248 0.00000 0.00000 
FMAREG21 MAREGP6 1    0 0        -0.0875 0.51093 0.00000 0.00000 
FMAREG71 MAREGP1 1.1  0 0        -0.0875 0.51169 0.00000 0.00000 
FMAREG72 MAREGP1 1.2  0 0        -0.0875 0.51169 0.00000 0.00000 
FMARGE21 MARGEP6 1-2  0 0        18.6352 -27.819 0.00000 0.00000 
FMARL611 MARL6P7 1    0 0        -0.0191 0.41017 0.00000 0.00000 
FMARL612 MARL6P7 2    0 0        -0.0191 0.41017 0.00000 0.00000 
FMARL621 MARL6P6 1    0 0        -0.0112 0.31103 0.00000 0.00000 
FMARL622 MARL6P6 2    0 0        -0.0112 0.31103 0.00000 0.00000 
FMARL623 MARL6P6 3.1  0 0        -0.0112 0.31103 0.00000 0.00000 
FMARL624 MARL6P6 4.1  0 0        -0.0346 0.89548 0.00000 0.00000 
FMARL671 MARL6P1 1    0 0        -0.0336 64.7359 0.00000 0.00000 
FMARMA11 MARMAP7 1.1- 0 0        87.1247 -40.072 0.00000 0.00000 
FMARMA21 MARMAP6 1-2  0 0        29.2149 53.6120 0.00000 0.00000 
FMARNI21 MARNIP6 1    0 0        -0.0706 -0.2770 0.00000 0.00000 
FMAROL21 MAROLP6 1-2  0 0        18.6274 -16.151 -14.232 0.00000 0.00000 -73.150 
FMARSI11 MARSIP7 1-2  0 0        -0.0903 0.41476 0.00000 0.00000 
FMARSI21 MARSIP6 1.1- 0 0        -0.0914 0.40340 0.00000 0.00000 
FMARSI61 MARSIP3 1A-2 0 0        49.2834 -45.059 0.00000 0.00000 
FMARSI62 MARSIP3 1B-2 0 0        71.2736 31.7353 -0.1520 0.00000 0.00000 -63.880 
FMARTY12 MARTYP7 2    0 0        -0.0790 0.46062 0.00000 0.00000 
FMARTY21 MARTYP6 1-2  0 0        -0.0766 92.1396 0.00000 0.00000 
FMASQU21 MASQUP6 1-2  0 0        85.0597 -33.007 0.00000 0.00000 
FMASSY21 MASSYP6 1    0 0        28.3824 -9.3417 0.00000 0.00000 
FMASSY22 MASSYP6 2    0 0        40.2785 -5.2473 0.00000 0.00000 
FMASTA11 MASTAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FMASTA12 MASTAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FMASTA13 MASTAP7 2A   0 0        43.2138 6.10731 0.00000 0.00000 
FMASTA14 MASTAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FMASTA21 MASTAP6 1.1- 0 0        -0.0145 0.23674 0.00000 0.00000 
FMASTA23 MASTAP6 2.1  0 0        -0.0145 0.23674 0.00000 0.00000 
FMASTA24 MASTAP6 2.2  0 0        -0.0145 0.23674 0.00000 0.00000 
FMAUBE21 MAUBEP6 1-2  0 0        42.6224 16.0506 0.00000 0.00000 
FMAUGE22 MAUGEP6 2    0 0        40.5510 -27.703 0.00000 0.00000 
FMAURE21 MAUREP6 1    0 0        28.8784 55.8304 0.00000 0.00000 
FMAZAR21 MAZARP6 1-2  0 0        32.3993 -3.9850 0.00000 0.00000 
FMAZIN21 MAZINP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMAZUR11 MAZURP7 1.1- 0 0        -0.0227 0.17047 0.00000 0.00000 
FMAZUR13 MAZURP7 2.1- 0 0        -0.0227 0.17047 0.00000 0.00000 
FMAZUR21 MAZURP6 1.1- 0 0        -0.0161 0.17924 0.00000 0.00000 
FMAZUR23 MAZURP6 2.1- 0 0        -0.0161 0.17924 0.00000 0.00000 
FMEES 21 MEES P6 1    0 0        0.00603 1.40168 0.00000 0.00000 
FMENTO22 MENTOP6 2    0 0        20.6714 2.74642 0.00000 0.00000 
FMENUE11 MENUEP7 1A-1 0 0        -0.0916 115.525 0.00000 0.00000 
FMENUS21 MENUSP6 1.1- 0 0        17.7260 -1.8862 0.00000 0.00000 
FMENUS23 MENUSP6 2.1- 0 0        11.8867 -3.6184 0.00000 0.00000 
FMERCI21 MERCIP6 1    0 0        -15.538 4.32485 0.00000 0.00000 
FMEREN21 MERENP6 1    0 0        -0.0902 0.37754 0.00000 0.00000 
FMEREN71 MERENP1 1.1  0 0        -0.0551 -0.5509 0.00000 0.00000 
FMEREN72 MERENP1 1.2  0 0        -0.0551 -0.5509 0.00000 0.00000 
FMERLA21 MERLAP6 1-2  0 0        64.0488 235.004 0.00000 0.00000 
FMEUNI21 MEUNIP6 1A-1 0 0        1.54743 1.66582 0.00000 0.00000 
FMEYZI21 MEYZIP6 1.1- 0 0        31.1345 -6.3690 0.00000 0.00000 0.00000 -1.6500 
FMEZE511 MEZE5P7 1.1- 0 0        -0.0723 0.51250 0.00000 0.00000 
FMEZE521 MEZE5P6 1.1- 0 0        -0.0699 0.51202 0.00000 0.00000 
FMIEGE21 MIEGEP6 1    0 0        -21.214 5.86891 0.00000 0.00000 
FMIGOE71 MIGOEP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 9.75000 -11.680 1.00000 -1.0000 
FMIGOE72 MIGOEP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 9.75000 -11.680 1.00000 -1.0000 
FMIGOE73 MIGOEP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -12.570 1.00000 -1.7000 
FMIOLL21 MIOLLP6 1    0 0        6.05028 -6.6837 0.00000 0.00000 0.00000 -5.8100 
FMIONN21 MIONNP6 1    0 0        8.31535 -12.265 0.00000 0.00000 
FMIONS11 MIONSP7 1.1  0 0        -0.0214 0.09531 0.00000 0.00000 
FMIONS12 MIONSP7 1.2  0 0        -0.0214 0.09531 0.00000 0.00000 
FMIONS13 MIONSP7 2.1- 0 0        -0.0214 0.09531 0.00000 0.00000 
FMIONS21 MIONSP6 1A   0 0        -0.0592 1.93708 0.00000 0.00000 
FMIONS22 MIONSP6 1B-2 0 0        34.7003 -2.1587 0.00000 0.00000 
FMIONS23 MIONSP6 2A   0 0        -0.0676 0.71315 0.00000 0.00000 
FMOHON21 MOHONP6 1.1  0 0        -0.1046 -0.2745 0.00000 0.00000 
FMOHON22 MOHONP6 1.2  0 0        40.1191 11.6946 0.00000 0.00000 
FMOIMO21 MOIMOP6 1.1- 0 0        18.6875 -5.5206 0.00000 0.00000 
FMOIRA21 MOIRAP6 1.1- 0 0        20.2132 -7.7446 0.00000 0.00000 
FMOISE21 MOISEP6 1-2  0 0        2.08720 2.17074 0.00000 0.00000 
FMOLE 21 MOLE P6 1-2  0 0        -23.356 -60.851 0.00000 0.00000 
FMOLIE11 MOLIEP7 1-2  0 0        67.0981 -23.336 0.00000 0.00000 
FMOLL521 MOLL5P6 1.1  0 0        0.00507 5.52387 0.00000 0.00000 
FMOLL522 MOLL5P6 1.2  0 0        0.14007 5.77831 0.00000 0.00000 
FMOLSH21 MOLSHP6 1.1  0 0        31.1927 -19.756 0.00000 0.00000 
FMOLSH22 MOLSHP6 1.2  0 0        31.2045 -19.744 0.00000 0.00000 
FMONDI22 MONDIP6 2    0 0        -4.8984 -2.5372 0.00000 0.00000 
FMONNE21 MONNEP6 1.1  0 0        22.4119 6.63579 0.00000 0.00000 
FMONNE22 MONNEP6 1.2- 0 0        59.9141 20.6509 0.00000 0.00000 
FMORB521 MORB5P6 1    0 0        5.06788 -2.7230 0.00000 0.00000 
FMORB522 MORB5P6 2    0 0        2.71792 -2.6411 0.00000 0.00000 
FMORBR11 MORBRP7 1A-1 0 0        -0.0690 0.59800 0.00000 0.00000 
FMORBR21 MORBRP6 1A-1 0 0        -0.0655 0.63671 0.00000 0.00000 
FMORBR26 MORBRP6 4B   0 0        -0.0642 0.64055 0.00000 0.00000 
FMORCH21 MORCHP6 1.1- 0 0        -0.0308 1.81216 0.00000 0.00000 
FMOREA21 MOREAP6 1    0 0        2.41045 -32.161 0.00000 0.00000 
FMORIH21 MORIHP6 1    0 0        32.1128 -11.794 0.00000 0.00000 
FMORU 21 MORU P6 1.1- 0 0        55.7386 2.86103 0.00000 0.00000 
FMOTT521 MOTT5P6 1-2  0 0        -0.0448 3.05317 0.00000 0.00000 
FMOUCH21 MOUCHP6 1.1- 0 0        86.6661 23.9632 0.00000 0.00000 
FMOUGI21 MOUGIP6 1-2  0 0        85.2738 -20.119 0.00000 0.00000 
FMOUGU21 MOUGUP6 1    0 0        80.1756 -40.106 0.00000 0.00000 
FMOUGU22 MOUGUP6 2    0 0        39.9631 -19.988 0.00000 0.00000 
FMOUIS21 MOUISP6 1.1- 0 0        18.4104 -0.0425 0.00000 0.00000 0.00000 -8.7500 
FMOUL821 MOUL8P6 1.1- 0 0        36.5230 88.1090 0.00000 0.00000 
FMOULA11 MOULAP7 1    0 0        -0.0226 0.23121 0.00000 0.00000 
FMOULA12 MOULAP7 2    0 0        -0.0226 0.23121 0.00000 0.00000 
FMOULA21 MOULAP6 1    0 0        28.6893 -7.1555 0.00000 0.00000 
FMOULA22 MOULAP6 2    0 0        26.6282 -6.6054 0.00000 0.00000 
FMOUS521 MOUS5P6 1-2  0 0        57.2950 -31.138 0.00000 0.00000 
FMQIS 11 MQIS P7 1-2  0 0        -0.0985 0.15509 0.00000 0.00000 
FMQIS 23 MQIS P6 1A-1 0 0        36.1247 11.0486 0.00000 0.00000 
FMQIS 28 MQIS P6 4B   0 0        -0.0974 0.16858 0.00000 0.00000 
FMTAG521 MTAG5P6 1.1- 0 0        63.9613 -28.526 0.00000 0.00000 
FMTAHU21 MTAHUP6 1.1- 0 0        7.34321 10.9247 -55.100 0.00000 0.00000 -78.180 
FMTAHU71 MTAHUP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.000 23.5900 -33.460 
FMTAHU72 MTAHUP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.000 22.7200 -34.510 
FMTCRO21 MTCROP6 1.1- 0 0        -5.5862 -0.1591 0.00000 0.00000 
FMTERE21 MTEREP6 1.1  0 0        -0.0708 0.64145 0.00000 0.00000 
FMTERE22 MTEREP6 1.2  0 0        -0.0708 0.64145 0.00000 0.00000 
FMTERE71 MTEREP1 1.1  0 0        -0.0708 0.64186 0.00000 0.00000 
FMTERE72 MTEREP1 1.2  0 0        -0.0708 0.64186 0.00000 0.00000 
FMTEZ511 MTEZ5P7 1    0 0        -0.0856 0.55960 0.00000 0.00000 
FMTEZI11 MTEZIP7      1 0        0.00000 0.00000 0.00000 0.00000 
FMTEZI71 MTEZIP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 227.500 -242.55 91.0533 -100.39 
FMTEZI72 MTEZIP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 227.500 -242.55 101.339 -100.39 
FMTEZI73 MTEZIP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000 227.500 -242.55 91.9203 -100.39 
FMTEZI74 MTEZIP1 1.4  0 0        0.00000 0.00000 0.00000 0.00000 227.500 -242.55 110.139 -100.39 
FMTGRO21 MTGROP6 1.1- 0 0        -5.5098 -8.6511 0.00000 0.00000 
FMTGUY21 MTGUYP6 1-2  0 0        62.5558 -29.185 0.00000 0.00000 
FMTJAY21 MTJAYP6 1    0 0        52.6464 -17.643 0.00000 0.00000 0.00000 -17.000 
FMTLUC21 MTLUCP6 1    0 0        52.6012 -26.712 0.00000 0.00000 
FMTOIS21 MTOISP6 1-2  0 0        36.5080 -5.8423 0.00000 0.00000 
FMTPEL21 MTPELP6 1-2  0 0        55.2117 -4.2344 0.00000 0.00000 0.00000 -1.4700 
FMTPEZ21 MTPEZP6 1.1- 0 0        6.01194 -7.0021 0.00000 0.00000 
FMTPEZ71 MTPEZP1 1.1  0 2 26.499 -0.0892 0.00001 -29.233 10.0737 0.00000 -65.340 32.5935 -34.163 
FMTPEZ72 MTPEZP1 1.2  0 2 26.499 -0.0893 0.00001 -29.433 10.0644 0.00000 -65.340 31.9277 -34.050 
FMTVAR21 MTVARP6 1    0 0        -0.0398 1.03006 0.00000 0.00000 
FMTVAR71 MTVARP1 1    0 2 26.498 2.20197 0.00013 0.00000 11.5530 0.00000 -28.800 15.5300 -16.050 
FMTVIC21 MTVICP6      1 0        0.00000 0.00000 0.00000 0.00000 
FMUETT21 MUETTP6 1.1- 0 0        41.6330 -6.7546 0.00000 0.00000 
FMUHLB11 MUHLBP7 1.1- 0 0        -0.0111 0.25041 0.00000 0.00000 
FMUHLB13 MUHLBP7 2.1- 0 0        -0.0111 0.25041 0.00000 0.00000 
FMUHLB15 MUHLBP7 3.1- 0 0        -0.0111 0.25041 0.00000 0.00000 
FMUHLB17 MUHLBP7 4.1  0 0        0.00000 0.00000 0.00000 0.00000 
FMUHLB18 MUHLBP7 4.2  0 0        0.00000 0.00000 0.00000 0.00000 
FMUHLB19 MUHLBP7 5.1  0 0        0.00000 0.00000 0.00000 0.00000 
FMUHLB1A MUHLBP7 5.2  0 0        0.00000 0.00000 0.00000 0.00000 
FMUR  21 MUR  P6 1-2- 0 0        0.00000 0.00000 0.00000 0.00000 
FMUR  22 MUR  P6      0 0        0.00000 0.00000 0.00000 0.00000 
FMUR  24 MUR  P6 4.1  0 0        0.00000 0.00000 0.00000 0.00000 
FMUREA21 MUREAP6 1    0 0        15.2884 -1.9597 0.00000 0.00000 
FMUREM21 MUREMP6 1.1- 0 0        3.22602 1.65951 -8.4000 0.00000 0.00000 -130.30 
FN.MAI11 N.MAIP7 1    0 0        116.146 110.101 0.00000 0.00000 
FN.MAR21 N.MARP6 1    0 0        0.00000 5.85159 0.00000 0.00000 
FN.MAR22 N.MARP6 2    0 0        28.7456 -2.4266 0.00000 0.00000 
FN.MAR23 N.MARP6 3    0 0        19.5586 -2.4063 0.00000 0.00000 
FN.SE111 N.SE1P7 1    0 0        45.9289 20.4995 0.00000 0.00000 
FN.SE171 N.SE1P1 1.1  0 2 26.727 -0.0774 0.00000 -1191.2 77.9596 -306.03 -1356.1 324.295 -708.55 
FN.SE211 N.SE2P7 1    0 0        4.37469 -0.1373 0.00000 0.00000 
FN.SE271 N.SE2P1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1356.1 420.039 -719.03 
FNANTE21 NANTEP6 1A-1 0 0        34.3471 229.573 0.00000 0.00000 
FNAOUT21 NAOUTP6 1    0 0        81.2560 47.1158 0.00000 0.00000 
FNATI321 NATI3P6 1.1  0 0        18.6967 -2.6816 0.00000 0.00000 
FNATI322 NATI3P6 1.2  0 0        15.9511 -2.2004 0.00000 0.00000 
FNEGR521 NEGR5P6 1    0 0        -0.0908 -5.0455 -3.3037 0.00000 0.00000 -7.6000 
FNEMOU21 NEMOUP6 1-2  0 0        26.4481 -4.1539 0.00000 0.00000 
FNENTI71 NENTIP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -27.000 10.1000 -14.800 
FNENTI72 NENTIP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -27.000 12.2100 -14.910 
FNEOUL11 NEOULP7 1-2  0 0        -0.0032 2.01148 0.00000 0.00000 
FNEOUL21 NEOULP6 1-2  0 0        0.00522 2.00331 0.00000 0.00000 
FNEY  21 NEY  P6 1.1  0 0        0.00000 6.66716 0.00000 0.00000 
FNEY  22 NEY  P6 1.2  0 0        0.61085 0.44990 0.00000 0.00000 
FNIME621 NIME6P6 1    0 0        10.8109 2.33782 0.00000 0.00000 
FNIORT21 NIORTP6 1-2  0 0        39.3727 -28.847 0.00000 0.00000 
FNIORT23 NIORTP6 3.1  0 0        0.00000 0.00000 0.00000 0.00000 
FNIORT24 NIORTP6 4.1  0 0        0.00000 0.00000 0.00000 0.00000 
FNOGEN21 NOGENP6 1-2  0 0        -2.7284 0.54091 0.00000 0.00000 
FNOISY21 NOISYP6 1    0 0        -0.3466 -0.2099 0.00000 0.00000 
FNOISY22 NOISYP6 2    0 0        5.90477 5.07716 0.00000 0.00000 
FNOURO23 NOUROP6 1-2- 0 0        44.5329 -7.1311 0.00000 0.00000 0.00000 -15.640 
FNOVIO21 NOVIOP6 1.1- 0 0        37.9199 -1.7914 0.00000 0.00000 
FO.CHA21 O.CHAP6 1    0 0        22.7283 -25.924 0.00000 0.00000 
FOLLI521 OLLI5P6 1-2  0 0        30.8639 -13.311 0.00000 0.00000 
FORAIS21 ORAISP6 1.1- 0 0        -0.0175 1.91930 0.00000 0.00000 
FORAIS71 ORAISP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -68.100 44.4600 -39.930 
FORAIS72 ORAISP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -68.100 43.1500 -40.210 
FORAIS73 ORAISP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -68.100 44.4600 -39.930 
FORANG21 ORANGP6 1-2  0 0        28.7390 64.2133 0.00000 0.00000 
FORELL21 ORELLP6 1    0 0        -0.0909 -1.0273 0.00000 0.00000 
FORELL71 ORELLP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -35.000 16.8600 -23.060 
FORELL72 ORELLP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -35.000 17.0400 -23.170 
FORLU 71 ORLU P1 1.1  0 0        16.0442 -4.5125 0.00000 0.00000 0.00000 -42.200 5.79000 -31.600 
FORLU 72 ORLU P1 1.2  0 0        11.0117 -4.4983 0.00000 0.00000 0.00000 -42.200 5.79000 -31.600 
FORLY 21 ORLY P6 1    0 0        9.76488 4.23894 0.00000 0.00000 
FORMES21 ORMESP6 1.1- 0 0        53.0565 -7.4141 0.00000 0.00000 
FORMES23 ORMESP6 2.1  0 0        0.00000 0.00000 0.00000 0.00000 
FORMES24 ORMESP6 2.2  0 0        0.00000 0.00000 0.00000 0.00000 
FORNA521 ORNA5P6 1.1- 0 0        30.1446 -4.5552 0.00000 0.00000 
FORSON21 ORSONP6 1.1- 0 0        45.5837 -13.828 0.00000 0.00000 0.00000 -27.140 
FORVAU21 ORVAUP6 1    0 0        34.7079 -21.126 0.00000 0.00000 
FOTTMA22 OTTMAP6 2    0 0        16.8845 5.44125 0.00000 0.00000 
FOTTMA71 OTTMAP1 1.1  0 2 26.499 -1.7849 -0.0000 -78.000 -3.0716 0.00000 -78.000 24.6300 -30.640 
FOUDON11 OUDONP7 1A-1 0 0        -0.0867 0.41720 0.00000 0.00000 
FOUDON21 OUDONP6 1-2  0 0        -0.0838 91.4329 0.00000 0.00000 
FOULLI21 OULLIP6 1.1- 0 0        11.1587 -2.7311 0.00000 0.00000 
FOXYGA21 OXYGAP6 1    0 0        27.5033 12.9131 0.00000 0.00000 
FP.AND11 P.ANDP7 1    0 0        -0.0284 -0.3611 0.00000 0.00000 
FP.AND12 P.ANDP7 2    0 0        -0.0284 -0.3611 0.00000 0.00000 
FP.AND13 P.ANDP7 3.1  0 0        -0.0851 -1.0832 0.00000 0.00000 
FP.AND14 P.ANDP7 4.1  0 0        -0.0284 -0.3611 0.00000 0.00000 
FP.AND21 P.ANDP6 1-2  0 0        -21.752 -9.0475 0.00000 0.00000 
FP.BOI21 P.BOIP6 1-2  0 0        5.18693 -0.4082 0.00000 0.00000 
FP.BOR21 P.BORP6 1.1- 0 0        10.1415 -4.1596 0.00000 0.00000 
FP.BOR71 P.BORP1 1.1  0 2 26.500 -0.0947 0.00016 -51.776 21.2360 0.00000 -55.050 24.7935 -30.175 
FP.BOR72 P.BORP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -55.050 32.4400 -38.810 
FP.BOU21 P.BOUP6 1    0 0        32.0415 1.87400 0.00000 0.00000 
FP.CAM71 P.CAMP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -39.530 18.1600 -28.790 
FP.CHA21 P.CHAP6 1.1- 0 0        15.4902 -20.066 0.00000 0.00000 
FP.CHR21 P.CHRP6 1    0 0        35.3353 -15.881 0.00000 0.00000 
FP.COR11 P.CORP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FP.COR12 P.CORP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FP.COR13 P.CORP7 2A   0 0        23.3324 -3.2059 0.00000 0.00000 
FP.COR14 P.CORP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FP.ESC21 P.ESCP6 1    0 0        -0.0498 1.54741 0.00000 0.00000 
FP.ESC71 P.ESCP1 1    0 0        -0.0498 1.55527 0.00000 0.00000 
FP.EVE21 P.EVEP6 1    0 0        28.3184 4.23982 0.00000 0.00000 
FP.GAS11 P.GASP7 1A-1 0 0        -0.0679 0.58708 0.00000 0.00000 
FP.GAS21 P.GASP6 1.1  0 0        -0.0638 0.62083 0.00000 0.00000 
FP.GAS22 P.GASP6 1.2  0 0        -0.0608 0.93338 0.00000 0.00000 
FP.GAS23 P.GASP6 2.1- 0 0        -0.0634 0.66216 0.00000 0.00000 
FP.GR521 P.GR5P6 1-2  0 0        71.0146 -15.535 0.00000 0.00000 
FP.HA511 P.HA5P7 2    0 0        -0.0830 0.44384 0.00000 0.00000 
FP.HA521 P.HA5P6 1-2  0 0        -0.0810 81.6735 0.00000 0.00000 
FP.JER21 P.JERP6 1.1- 0 0        107.679 50.6746 0.00000 0.00000 
FP.LAC21 P.LACP6 1    0 0        -0.0632 0.66523 0.00000 0.00000 
FP.ME521 P.ME5P6 1.1- 0 0        19.4037 -2.6992 0.00000 0.00000 
FP.ORG11 P.ORGP7 1    0 0        -0.0607 1.61321 0.00000 0.00000 
FP.ORG21 P.ORGP6 1-2  0 0        66.4721 -15.302 0.00000 0.00000 
FP.RHI21 P.RHIP6 1.1- 0 0        63.1160 18.4911 0.00000 0.00000 
FP.ROS21 P.ROSP6 1-2  0 0        37.6678 26.4615 0.00000 0.00000 
FP.ROU21 P.ROUP6 1-2  0 0        -0.0771 88.2437 0.00000 0.00000 
FP.ROU61 P.ROUP3 1-2  0 0        163.761 -40.135 0.00000 0.00000 
FP.SAM21 P.SAMP6 1.1- 0 0        24.8030 -5.2210 0.00000 0.00000 
FP.SAM23 P.SAMP6 2.1- 0 0        21.8972 -9.1731 0.00000 0.00000 
FP.SAM71 P.SAMP1 1    0 0        -0.0411 0.76652 0.00000 0.00000 
FP.SEP21 P.SEPP6 1.1- 0 0        42.1180 16.0148 0.00000 0.00000 
FP.SIM21 P.SIMP6 1.1- 0 0        126.508 -48.757 0.00000 0.00000 
FP.TRI21 P.TRIP6 1    0 0        9.62676 1.35322 0.00000 0.00000 
FP.VIL21 P.VILP6 1    0 0        4.96161 -2.7649 -1.9000 0.00000 0.00000 -14.000 
FPALAY21 PALAYP6 1    0 0        7.92382 0.08998 0.00000 0.00000 
FPALEN21 PALENP6 1    0 0        43.5425 -1.8512 0.00000 0.00000 
FPALEN22 PALENP6 2    0 0        20.7745 4.64603 0.00000 0.00000 
FPALUE11 PALUEP7 1.1  0 0        60.3146 43.2570 0.00000 0.00000 
FPALUE12 PALUEP7 1.2  0 0        63.1719 27.0147 0.00000 0.00000 
FPALUE13 PALUEP7 1.3  0 0        53.5402 21.2851 0.00000 0.00000 
FPALUE14 PALUEP7 1.4  0 0        39.7771 17.7622 0.00000 0.00000 
FPALUE71 PALUEP1 1.1  0 2 25.896 -0.0861 0.00000 -1336.4 -51.166 -308.00 -1378.0 117.292 -558.02 
FPALUE72 PALUEP1 1.2  0 2 26.045 -0.0852 0.00000 -1142.2 -63.638 -308.00 -1378.0 181.004 -702.98 
FPALUE73 PALUEP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1378.0 295.288 -716.66 
FPALUE74 PALUEP1 1.4  0 2 25.936 -0.0856 0.00000 -1334.7 -47.331 -308.00 -1378.0 161.491 -719.13 
FPALUN21 PALUNP6 1-2  0 0        92.4949 -36.903 0.00000 0.00000 
FPAPIN21 PAPINP6 1    0 0        4.67019 4.26351 0.00000 0.00000 
FPARC 21 PARC P6 1.1  0 0        -0.0279 0.61649 0.00000 0.00000 
FPARC 22 PARC P6 1.2  0 0        -0.0277 1.68685 0.00000 0.00000 
FPARIS21 PARISP6 1-2  0 0        18.6096 0.95347 0.00000 0.00000 
FPASQU21 PASQUP6 1    0 0        21.6570 -0.9976 0.00000 0.00000 
FPASSY21 PASSYP6 1.1- 0 0        -67.405 -19.937 0.00000 0.00000 
FPATIS21 PATISP6 1-2  0 0        17.0775 -2.7587 0.00000 0.00000 
FPATOU21 PATOUP6 1    0 0        88.8663 52.4607 0.00000 0.00000 
FPAU.N61 PAU.NP3 1.1- 0 0        37.7816 -1.5631 0.00000 0.00000 0.00000 -5.8500 
FPAUDY21 PAUDYP6 1.1- 0 0        -0.0860 -6.2496 -32.850 0.00000 0.00000 -163.02 
FPELAD21 PELADP6 1    0 0        1.20986 4.73356 0.00000 0.00000 
FPELIS21 PELISP6 1-2  0 0        36.4048 -17.577 0.00000 0.00000 
FPELTR21 PELTRP6 1.1- 0 0        44.5069 -27.550 0.00000 0.00000 
FPENC511 PENC5P7 1.1- 0 0        0.57589 -7.5777 0.00000 0.00000 
FPENL511 PENL5P7 1A   0 0        -15.801 -2.6106 0.00000 0.00000 
FPENL512 PENL5P7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FPENL513 PENL5P7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FPENL514 PENL5P7 2B   0 0        -16.036 -11.074 0.00000 0.00000 
FPENLY11 PENLYP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FPENLY12 PENLYP7 1.2  0 0        16.1892 6.80351 0.00000 0.00000 
FPENLY13 PENLYP7      0 0        7.95252 0.72592 0.00000 0.00000 
FPENLY71 PENLYP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1375.0 350.717 -605.93 
FPENLY72 PENLYP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1375.0 350.727 -605.93 
FPEREL21 PERELP6 1.1  0 0        -0.0520 1.38475 0.00000 0.00000 
FPEREL22 PERELP6 1.2  0 0        2.16371 7.30600 0.00000 0.00000 
FPERIE51 PERIEP4 1.1- 0 0        -36.648 25.7833 -2.1852 0.00000 0.00000 -26.310 
FPERIZ21 PERIZP6 1.1- 0 0        57.3449 -30.370 0.00000 0.00000 
FPERRA21 PERRAP6 1.1- 0 0        18.0213 -1.4361 0.00000 0.00000 
FPERRE22 PERREP6 1.1- 0 0        -0.0624 0.64183 0.00000 0.00000 
FPERSA21 PERSAP6 1    0 0        16.7849 -6.8999 0.00000 0.00000 
FPERTA21 PERTAP6 1.1- 0 0        20.3588 -7.4664 0.00000 0.00000 
FPERTR21 PERTRP6 1.1- 0 0        -1.3424 -3.4274 0.00000 0.00000 
FPESSA21 PESSAP6 1.1- 0 0        101.310 -30.867 0.00000 0.00000 
FPEUP511 PEUP5P7 1    0 0        -0.0603 0.34615 0.00000 0.00000 
FPEYRO21 PEYROP6 1-2  0 0        25.9913 -7.3761 0.00000 0.00000 0.00000 -1.7000 
FPICOC11 PICOCP7 1-2  0 0        -1.6590 0.31848 0.00000 0.00000 
FPLACH21 PLACHP6 1.1- 0 0        8.69689 1.09116 0.00000 0.00000 
FPLAIS21 PLAISP6 1.1- 0 0        -0.0638 0.66212 0.00000 0.00000 
FPLAUD12 PLAUDP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FPLISO21 PLISOP6 1-2  0 0        15.1156 -14.284 0.00000 0.00000 
FPLUVI21 PLUVIP6 1    0 0        25.7906 -21.885 0.00000 0.00000 
FPONAN21 PONANP6 1    0 0        -0.0766 0.47725 0.00000 0.00000 
FPONAN71 PONANP1 1.1  0 0        0.80693 -0.0386 0.00000 0.00000 
FPONTE11 PONTEP7 1.1- 0 0        -0.0035 1.64610 0.00000 0.00000 
FPONTE21 PONTEP6 1.1- 0 0        -0.0035 1.64329 0.00000 0.00000 
FPORCH21 PORCHP6 1.1- 0 0        107.569 -67.126 0.00000 0.00000 
FPOTEA21 POTEAP6 1.1  0 0        -0.0535 1.70405 -23.197 0.00000 0.00000 -80.100 
FPOTEA22 POTEAP6 1.2  0 0        1.84723 0.01325 -19.125 0.00000 0.00000 -77.870 
FPOTEA23 POTEAP6 1.3  0 0        0.16587 1.38830 -13.100 0.00000 0.00000 -76.060 
FPOUGE21 POUGEP6 1.1- 0 0        -0.0765 1.57279 0.00000 0.00000 
FPOUGE71 POUGEP1_05.5 0 2 26.509 0.55930 11.6817 35.9300 0.99991 35.9300 -38.300 1.00000 -1.0000 
FPOUGE72 POUGEP1_10.0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -43.300 24.9300 -23.720 
FPOUGE73 POUGEP1_10.0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -43.300 24.9600 -26.040 
FPOUGE74 POUGEP1_10.0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -43.300 24.9500 -26.060 
FPOUGE75 POUGEP1_15.0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -286.00 138.090 -143.63 
FPRAGN21 PRAGNP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FPRAGN22 PRAGNP6 2    0 0        -14.334 -4.8955 0.00000 0.00000 
FPRAGN23 PRAGNP6 3.1  0 0        -0.0903 0.67057 0.00000 0.00000 
FPRAGN24 PRAGNP6 4.1  0 0        -0.0903 0.67056 0.00000 0.00000 
FPRAGN71 PRAGNP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -34.600 20.5000 -22.840 
FPRAGN72 PRAGNP1 1.2  0 2 26.504 -0.1071 2.91249 -38.433 48.4797 0.00000 -80.000 48.4848 -44.766 
FPRAGN73 PRAGNP1 1.3  0 2 26.498 -0.0913 0.00001 -38.293 17.6840 0.00000 -80.000 51.5805 -52.456 
FPRAL521 PRAL5P6 1    0 0        -10.256 -3.3416 0.00000 0.00000 
FPRATC21 PRATCP6 1    0 0        0.00000 91.9377 0.00000 0.00000 
FPRATC22 PRATCP6 2    0 0        4.35576 -20.244 0.00000 0.00000 
FPREGU11 PREGUP7 1.1- 0 0        -0.0986 0.19504 0.00000 0.00000 
FPREGU21 PREGUP6 1    0 0        -0.0966 0.22522 0.00000 0.00000 
FPREGU51 PREGUP4 1-2  0 0        146.979 -64.352 0.00000 0.00000 
FPRELE21 PRELEP6 1-2  0 0        43.2422 -16.158 0.00000 0.00000 
FPRESS21 PRESSP6 1-1. 0 0        -27.154 17.6088 0.00000 0.00000 
FPRESS23 PRESSP6 2.1- 0 0        71.4958 -1.7097 0.00000 0.00000 
FPRIME23 PRIMEP6 1.3- 0 0        42.2843 -6.8569 0.00000 0.00000 
FPRINQ21 PRINQP6 1    0 0        -27.782 12.9236 0.00000 0.00000 
FPRINQ22 PRINQP6 2    0 0        -22.175 12.3628 0.00000 0.00000 
FPRINQ23 PRINQP6 3.1  0 0        22.6044 0.00000 0.00000 0.00000 
FPRINQ24 PRINQP6 4.1  0 0        28.2027 0.00000 0.00000 0.00000 
FPRION11 PRIONP7 1-2  0 0        12.2963 2.73823 0.00000 0.00000 
FPROV521 PROV5P6 1.1  0 0        -0.0025 1.87118 0.00000 0.00000 
FPROV571 PROV5P1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -170.00 85.8267 -202.50 
FPRRLA22 PRRLAP6 2    0 0        15.2518 0.65051 0.00000 0.00000 
FPRRLA23 PRRLAP6 3    0 0        0.92745 0.49651 0.00000 0.00000 
FPRRTT21 PRRTTP6 1-2  0 0        56.0398 5.49498 0.00000 0.00000 
FPRUNI21 PRUNIP6 1    0 0        -0.0499 1.54182 0.00000 0.00000 
FPTARL21 PTARLP6 1    0 0        10.5284 -14.482 0.00000 0.00000 
FPTCHA21 PTCHAP6 1-2  0 0        126.451 -17.787 0.00000 0.00000 
FPUISE21 PUISEP6 1-2  0 0        86.7366 7.41463 0.00000 0.00000 
FPUSY 21 PUSY P6 1    0 0        43.9623 -22.269 0.00000 0.00000 
FPUTE521 PUTE5P6 1    0 0        18.8056 -5.9429 0.00000 0.00000 
FPUTE522 PUTE5P6 2    0 0        18.3611 -15.080 0.00000 0.00000 
FPUTEA21 PUTEAP6 1A-1 0 0        28.3085 -6.3602 0.00000 0.00000 
FPYMON21 PYMONP6 1-2  0 0        34.2349 -7.7192 0.00000 0.00000 
FPYRAM21 PYRAMP6 1    0 0        18.6625 -0.6386 0.00000 0.00000 
FQ.ECL21 Q.ECLP6 1.1- 0 0        34.2712 -4.7403 0.00000 0.00000 
FQ.SEI21 Q.SEIP6 1.1- 0 0        66.9108 -42.877 0.00000 0.00000 0.00000 -12.720 
FQUARE21 QUAREP6 1    0 0        95.3745 84.5824 0.00000 0.00000 
FQUATR21 QUATRP6 1.1- 0 0        -0.0460 -2.0759 0.00000 0.00000 
FQUINS21 QUINSP6 1    0 0        -0.0048 2.02922 0.00000 0.00000 
FQUINS71 QUINSP1 1.1  0 2 26.498 1.43209 8.40017 0.00000 2.07257 0.00000 -41.600 23.0200 -23.900 
FQUINT11 QUINTP7 1-2  0 0        -0.0876 0.50122 0.00000 0.00000 
FQUINT21 QUINTP6 1-2  0 0        -0.0712 0.61616 0.00000 0.00000 
FQUINT71 QUINTP1 1    0 0        -0.0712 63.9099 0.00000 0.00000 
FR.COT21 R.COTP6 1    0 0        -0.0499 -0.8650 0.00000 0.00000 
FR.COT22 R.COTP6 2    0 0        0.42575 1.10705 0.00000 0.00000 
FRABAT21 RABATP6 1.1- 0 0        43.2709 -1.3109 0.00000 0.00000 
FRAN.P21 RAN.PP6 1-2- 0 0        104.907 -19.807 0.00000 0.00000 
FRAN.P23 RAN.PP6 3.1  0 0        -0.0829 0.38277 0.00000 0.00000 
FRANCE21 RANCEP6 1.1  0 0        -0.0832 0.38358 0.00000 0.00000 
FRANCE22 RANCEP6 1.2  0 0        -0.0832 0.38353 0.00000 0.00000 
FRANCE23 RANCEP6 1.3  0 0        -0.0832 0.38348 0.00000 0.00000 
FRANCE71 RANCEP1 1.1  0 2 26.500 -0.0882 0.00002 -39.484 16.6844 81.3000 -81.300 34.3836 -30.912 
FRANCE72 RANCEP1 1.2  0 2 26.500 -0.0894 0.00001 -52.871 15.2338 81.3100 -81.310 37.7763 -32.246 
FRANCE73 RANCEP1 1.3  0 2 26.500 -0.0894 0.00001 -55.051 15.5831 81.3100 -81.310 38.3596 -32.243 
FRANDE21 RANDEP6 1    0 0        -23.578 10.8211 0.00000 0.00000 
FRANDE71 RANDEP1 1.1  0 0        50.4671 0.57812 0.00000 0.00000 0.00000 -66.000 39.5200 -63.760 
FRANDE72 RANDEP1 1.2  0 0        45.3410 -0.2568 0.00000 0.00000 0.00000 -66.000 36.9300 -51.530 
FRANVI21 RANVIP6 1.1- 0 0        57.3835 217.989 0.00000 0.00000 0.00000 -8.2000 
FRASSU21 RASSUP6 1    0 0        -0.0083 1.97217 0.00000 0.00000 
FRATIE21 RATIEP6 1.1- 0 0        101.273 55.0387 0.00000 0.00000 
FREALT11 REALTP7 1.1- 0 0        -0.0166 0.88418 0.00000 0.00000 
FREALT13 REALTP7 2.1  0 0        0.00000 0.00000 0.00000 0.00000 
FREALT14 REALTP7 2.2  0 0        -0.0166 0.88418 0.00000 0.00000 
FREALT21 REALTP6 1.1- 0 0        -0.0080 1.81416 0.00000 0.00000 
FREALT71 REALTP1 1    0 0        -0.0027 65.6561 0.00000 0.00000 
FRECOU21 RECOUP6 1.1- 0 0        12.4521 -6.6808 -2.1115 0.00000 0.00000 -47.540 
FRECY 21 RECY P6 1-2  0 0        26.8804 8.24642 0.00000 0.00000 
FREICH21 REICHP6 1-2  0 0        107.880 -17.914 0.00000 0.00000 
FRELA521 RELA5P6 1.1- 0 0        6.45722 5.91499 0.00000 0.00000 
FRELE 21 RELE P6 1.1- 0 0        0.54465 0.64751 0.00000 0.00000 
FREMIS11 REMISP7 1.1- 0 0        62.7838 -15.988 0.00000 0.00000 
FREMIS21 REMISP6 1    0 0        -0.0691 0.70217 0.00000 0.00000 
FRENAI21 RENAIP6 1.1  0 0        70.6301 21.7256 0.00000 0.00000 
FRENAI22 RENAIP6 1.2- 0 0        29.3289 8.38526 0.00000 0.00000 
FRENAI24 RENAIP6 1.4  0 0        52.5226 28.5421 0.00000 0.00000 
FRENAR11 RENARP7 1    0 0        -8.8359 -1.4282 0.00000 0.00000 
FRENAR21 RENARP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FRENNE21 RENNEP6 1    0 0        13.6161 -3.6889 0.00000 0.00000 
FRENNE22 RENNEP6 2    0 0        16.9624 -5.7870 0.00000 0.00000 
FREQUI21 REQUIP6      1 0        0.00000 0.00000 0.00000 0.00000 
FREVES21 REVESP6 1    0 0        9.17920 -0.0278 0.00000 0.00000 
FREVES22 REVESP6 2    0 0        -2.8133 -6.5955 0.00000 0.00000 
FREVI511 REVI5P7 1.1  0 0        -0.0454 0.33864 0.00000 0.00000 
FREVI512 REVI5P7 1.2  0 0        -0.0454 0.34095 0.00000 0.00000 
FREVI513 REVI5P7 1.3  0 0        -0.0454 0.34095 0.00000 0.00000 
FREVI514 REVI5P7 1.4  0 0        -0.0454 0.33840 0.00000 0.00000 
FREVI571 REVI5P1 1.1  0 0        -0.2204 -0.7717 0.00000 0.00000 
FREVI572 REVI5P1 1.2  0 0        -0.1433 -0.4410 0.00000 0.00000 
FREVI573 REVI5P1 1.3  0 2 28.251 -0.0420 -0.0000 174.073 -60.557 180.000 -193.00 170.681 -135.98 
FREVI574 REVI5P1 1.4  0 2 28.357 -0.0418 -0.0000 165.770 -62.117 180.000 -193.00 142.540 -129.96 
FREVIG11 REVIGP7 1    0 0        -0.0290 0.32588 0.00000 0.00000 
FREVIG12 REVIGP7 2    0 0        -0.0290 0.32588 0.00000 0.00000 
FREVIG21 REVIGP6 1    0 0        40.0774 -10.118 0.00000 0.00000 
FREVIG22 REVIGP6 2    0 0        40.0803 -10.091 0.00000 0.00000 
FREVIG71 REVIGP1 1    0 0        -0.0554 65.2056 0.00000 0.00000 
FRHENA21 RHENAP6 1    0 0        -0.0360 1.05290 0.00000 0.00000 
FRHENA22 RHENAP6 2    0 0        42.4966 21.2970 0.00000 0.00000 
FRHINA21 RHINAP6 1    0 0        -0.0415 0.82962 0.00000 0.00000 
FRHINH21 RHINHP6 1.1  0 0        -0.0513 -0.5491 0.00000 0.00000 
FRHINH22 RHINHP6 1.2  0 0        -42.690 5.44242 0.00000 0.00000 
FRHINH23 RHINHP6 1.3  0 0        -44.393 7.51498 0.00000 0.00000 
FRICH521 RICH5P6 1.1- 0 0        12.7695 -12.305 0.00000 0.00000 
FRICHA21 RICHAP6 1    0 0        32.1445 -7.0330 0.00000 0.00000 
FRICHE21 RICHEP6 1-2  0 0        -0.0249 0.70374 0.00000 0.00000 
FRICHI21 RICHIP6 1-2  0 0        -0.0019 1.72401 0.00000 0.00000 
FRIGOT21 RIGOTP6 1    0 0        -0.0482 1.06906 0.00000 0.00000 
FRIGOT71 RIGOTP1 1    0 0        -0.0491 1.05824 -3.6942 -5.4885 0.00000 -101.63 40.3691 -49.614 
FRIORG21 RIORGP6 1    0 0        38.9666 19.0951 0.00000 0.00000 
FRISSO21 RISSOP6 1-2  0 0        36.6749 5.70836 0.00000 0.00000 
FRIVEN21 RIVENP6 1.1- 0 0        37.4724 -15.621 0.00000 0.00000 
FRIVIE21 RIVIEP6 1-2  0 0        76.6666 -20.094 0.00000 0.00000 
FROBI521 ROBI5P6 1.1- 0 0        40.6022 -10.290 0.00000 0.00000 
FROCAD21 ROCADP6 1    0 0        34.6160 14.3534 0.00000 0.00000 
FROCBA21 ROCBAP6 1    0 0        0.15531 -1.4194 0.00000 0.00000 
FROGNA21 ROGNAP6 1-2  0 0        57.8455 -21.389 0.00000 0.00000 
FROLAM22 ROLAMP6 2    0 0        20.5655 -11.036 0.00000 0.00000 
FROM  12 ROM  P7 2    0 0        93.4658 -40.595 0.00000 0.00000 
FROMAI21 ROMAIP6 1.1- 0 0        64.9110 118.363 0.00000 0.00000 
FROSIE21 ROSIEP6 1    0 0        17.7274 -17.479 0.00000 0.00000 
FROSPE21 ROSPEP6 1    0 0        57.5009 -34.809 0.00000 0.00000 
FROU.N21 ROU.NP6 1    0 0        12.4828 -5.9754 0.00000 0.00000 
FROU.N22 ROU.NP6 2    0 0        20.8099 12.6350 0.00000 0.00000 
FROUGE11 ROUGEP7 1.1- 0 0        -0.0783 0.41524 0.00000 0.00000 
FROUGE21 ROUGEP6 1.1- 0 0        -0.0767 0.42108 0.00000 0.00000 
FROUGI21 ROUGIP6 1    0 0        8.32354 6.86476 0.00000 0.00000 
FROUMA21 ROUMAP6 1.1- 0 0        5.03159 3.58396 -2.0124 0.00000 0.00000 -68.300 
FROUMO21 ROUMOP6 1.1- 0 0        6.66154 -9.5962 -0.2239 0.00000 0.00000 -30.450 
FROUSS21 ROUSSP6 1-2  0 0        67.7834 -18.435 0.00000 0.00000 
FROYE 21 ROYE P6 1-2  0 0        31.7206 -17.917 -7.3400 0.00000 0.00000 -80.950 
FROZEB21 ROZEBP6 1    0 0        54.6140 -5.7014 0.00000 0.00000 
FRQROU21 RQROUP6 1-2  0 0        0.21823 3.52843 0.00000 0.00000 
FRUEIL21 RUEILP6 1    0 0        7.90146 -3.2268 0.00000 0.00000 
FRUEIL22 RUEILP6 2    0 0        17.0871 -2.5733 0.00000 0.00000 
FRUEYR11 RUEYRP7 1-2  0 0        -0.0856 0.55958 0.00000 0.00000 
FRUEYR21 RUEYRP6 1.1- 0 0        9.34304 -12.434 0.00000 0.00000 
FRUHBO21 RUHBOP6 1    0 0        -0.0395 0.91264 0.00000 0.00000 
FRUHBO71 RUHBOP1 1    0 2 26.501 -0.0564 1.19950 -41.044 22.8370 -34.190 -50.570 22.8370 -45.750 
FRULHA11 RULHAP7 1-2  0 0        -0.0792 0.35690 0.00000 0.00000 
FRULHA21 RULHAP6 1-2  0 0        -0.0780 0.39454 0.00000 0.00000 
FRULHA71 RULHAP1 1.1  0 0        -0.0778 61.6400 0.00000 0.00000 
FRULHA72 RULHAP1 1.2  0 0        -0.0777 63.3124 0.00000 0.00000 
FRUMIN21 RUMINP6 1.1- 0 0        -1.0765 -1.6377 0.00000 0.00000 
FRUNGI21 RUNGIP6 1.1- 0 0        33.8450 0.25047 0.00000 0.00000 
FRUNGI23 RUNGIP6 2.1- 0 0        32.5362 2.44049 0.00000 0.00000 
FRUPRE21 RUPREP6 1    0 0        10.8572 -1.6333 0.00000 0.00000 
FS.AIR21 S.AIRP6 1.1- 0 0        13.7206 -5.2043 0.00000 0.00000 0.00000 -22.570 
FS.BIS11 S.BISP7 1    0 0        -0.0850 -1.0817 0.00000 0.00000 
FS.BIS71 S.BISP1 1.1  0 2 26.928 -0.0679 -0.0000 -144.88 -15.519 0.00000 -150.00 58.2433 -84.443 
FS.BIS72 S.BISP1 1.2  0 0        -0.0850 -1.0795 0.00000 0.00000 
FS.BIS73 S.BISP1 1.3  0 0        -0.1598 -0.6394 0.00000 0.00000 
FS.BIS74 S.BISP1 1.4  0 0        -0.1598 -0.6394 0.00000 0.00000 
FS.BIS75 S.BISP1 1.5  0 0        -0.1598 -0.6394 0.00000 0.00000 
FS.CUR21 S.CURP6 1    0 0        -0.0658 1.65233 0.00000 0.00000 
FS.CUR71 S.CURP1 1.1  0 2 26.508 -0.0820 4.92674 -29.589 26.6375 0.00000 -87.000 26.6375 -34.780 
FS.DAM21 S.DAMP6 1.1- 0 0        13.4081 -9.8890 0.00000 0.00000 
FS.GUY21 S.GUYP6 1    0 0        1.31260 -1.3481 0.00000 0.00000 
FS.PON21 S.PONP6 1.1- 0 0        21.2780 -31.039 0.00000 0.00000 
FS.PON23 S.PONP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FS.PON71 S.PONP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -95.800 59.0600 -43.180 
FS.PON72 S.PONP1 1.2  0 2 26.497 1.57701 0.00000 0.00000 17.2932 0.00000 -95.800 59.0600 -43.180 
FS.PON73 S.PONP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -95.800 59.0600 -43.180 
FS.PON74 S.PONP1 1.4  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -95.800 59.0600 -43.180 
FSABL521 SABL5P6 1.1- 0 0        45.8740 20.9131 0.00000 0.00000 
FSABLO21 SABLOP6 1    0 0        -33.848 2.04472 0.00000 0.00000 
FSACL521 SACL5P6 1.1- 0 0        19.1729 -8.0383 0.00000 0.00000 
FSAFE 21 SAFE P6 1    0 0        13.5990 4.10570 0.00000 0.00000 
FSAIN521 SAIN5P6 1    0 0        15.7710 5.42092 0.00000 0.00000 
FSAINN21 SAINNP6 1.1- 0 0        -175.16 -13.438 0.00000 0.00000 
FSAINN23 SAINNP6 2.1- 0 0        -186.80 63.4474 0.00000 0.00000 
FSAINN25 SAINNP6 3.1  0 0        214.525 0.00000 0.00000 0.00000 
FSAINN26 SAINNP6 3.2  0 0        205.397 0.00000 0.00000 0.00000 
FSAINT21 SAINTP6 1    0 0        32.6328 -19.056 0.00000 0.00000 
FSALIG21 SALIGP6 1    0 0        -0.0215 1.79140 0.00000 0.00000 
FSALIG71 SALIGP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -44.000 22.5500 -23.840 
FSALIG72 SALIGP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -44.000 22.2100 -24.170 
FSALON21 SALONP6 1    0 0        -0.0218 2.26796 0.00000 0.00000 
FSALON71 SALONP1 1.1  0 2 26.498 -0.0304 -0.0000 -8.3536 -0.7293 0.00000 -32.900 19.0990 -20.106 
FSALON72 SALONP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -32.900 20.4300 -19.400 
FSANDO21 SANDOP6 1-2  0 0        -0.0777 0.42605 0.00000 0.00000 
FSANDO51 SANDOP4 1-2  0 0        61.8699 10.6559 0.00000 0.00000 0.00000 -14.360 
FSANEM21 SANEMP6 1    0 0        2.87611 -8.0646 0.00000 0.00000 
FSANIL21 SANILP6 1-2  0 0        76.9017 43.3666 0.00000 0.00000 
FSANSS21 SANSSP6 1-2  0 0        48.5792 -9.7253 0.00000 0.00000 
FSAONE21 SAONEP6 1-2  0 0        19.1545 59.7380 0.00000 0.00000 
FSARR521 SARR5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSARR621 SARR6P6 1A-1 0 0        58.0281 9.45245 0.00000 0.00000 
FSARR921 SARR9P6 1.1- 0 0        -2.6991 -1.1210 0.00000 0.00000 
FSARRA21 SARRAP6 1    0 0        -0.0820 0.73893 0.00000 0.00000 
FSARRA71 SARRAP1_10.0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -68.310 31.6400 -49.000 
FSARRA72 SARRAP1_15.0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -39.600 37.6000 -27.300 
FSARRA73 SARRAP1_15.0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -39.600 19.7400 -21.710 
FSARRA74 SARRAP1_15.0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -40.200 24.3800 -24.530 
FSARRY21 SARRYP6 1.1- 0 0        -0.0535 -2.6720 0.00000 0.00000 
FSAUCA11 SAUCAP7 1.1- 0 0        -0.0489 0.08681 0.00000 0.00000 
FSAUCA13 SAUCAP7 2.1- 0 0        -0.0489 0.08681 0.00000 0.00000 
FSAUCA21 SAUCAP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FSAUCA23 SAUCAP6 2.1  0 0        30.7474 -19.223 0.00000 0.00000 
FSAUCA24 SAUCAP6 2.2  0 0        29.0907 -36.273 0.00000 0.00000 
FSAUCA71 SAUCAP1 1    0 0        -0.0970 64.8212 0.00000 0.00000 
FSAUL521 SAUL5P6 1    0 0        7.09558 -5.0060 0.00000 0.00000 
FSAULE23 SAULEP6 1-2- 0 0        46.1455 -4.5953 0.00000 0.00000 0.00000 -1.9100 
FSAUM621 SAUM6P6 1-2  0 0        22.7242 -0.3585 0.00000 0.00000 
FSAUMA21 SAUMAP6 1-2  0 0        22.6263 -5.9224 0.00000 0.00000 
FSAUS222 SAUS2P6 2    0 0        3.32304 12.8133 0.00000 0.00000 
FSAUS271 SAUS2P1 1.1  0 0        -0.0683 -0.6878 0.00000 0.00000 
FSAUS272 SAUS2P1 1.2  0 0        -0.0683 -0.6878 0.00000 0.00000 
FSAUS511 SAUS5P7 1-2  0 0        -0.0675 0.60909 0.00000 0.00000 
FSAUS521 SAUS5P6 1.1- 0 0        18.9389 -12.893 0.00000 0.00000 
FSAUS522 SAUS5P6 1.2- 0 0        -0.0642 0.65932 0.00000 0.00000 
FSAUTE21 SAUTEP6 1    0 0        -0.0498 1.54419 0.00000 0.00000 
FSAUTE71 SAUTEP1 1.1  0 0        0.00000 -0.4960 0.00000 0.00000 
FSAUTE72 SAUTEP1 1.2  0 0        -0.0540 -0.4960 0.00000 0.00000 
FSAVIG21 SAVIGP6 1    0 0        33.3969 -19.713 -0.8000 0.00000 0.00000 -39.920 
FSCHEE12 SCHEEP7 2    0 0        -0.0364 0.80792 0.00000 0.00000 
FSCHEE21 SCHEEP6 1-2  0 0        37.9273 -5.0018 0.00000 0.00000 
FSCIER21 SCIERP6 1    0 0        0.00000 1.15156 0.00000 0.00000 
FSEINE21 SEINEP6 1.1- 0 0        -0.0628 0.62653 0.00000 0.00000 
FSEINE23 SEINEP6 1.3- 0 0        -0.0620 0.66901 0.00000 0.00000 
FSEINE71 SEINEP1 1.1  0 0        -0.0621 62.9711 0.00000 0.00000 
FSEINE72 SEINEP1 1.2  0 0        -0.0621 62.9716 0.00000 0.00000 
FSELTZ21 SELTZP6 1.1- 0 0        54.9295 10.9996 0.00000 0.00000 
FSEMIN21 SEMINP6 1.1- 0 0        40.6233 -6.2088 0.00000 0.00000 
FSENAR23 SENARP6 2.1- 0 0        41.5258 -36.734 0.00000 0.00000 
FSEPTE21 SEPTEP6 1-2  0 0        51.8049 35.1650 0.00000 0.00000 
FSEQUE21 SEQUEP6 1    0 0        14.8299 -0.0802 0.00000 0.00000 
FSEQUE22 SEQUEP6 2    0 0        38.6471 -0.1019 0.00000 0.00000 
FSEREI11 SEREIP7 1.1- 0 0        -0.0540 1.02748 0.00000 0.00000 
FSEREI21 SEREIP6 1    0 0        -0.0255 0.69343 0.00000 0.00000 
FSEREI22 SEREIP6 2    0 0        -0.0255 0.69343 0.00000 0.00000 
FSERRI21 SERRIP6 1.1- 0 0        24.8915 23.7043 0.00000 0.00000 
FSETIE21 SETIEP6 1-2  0 0        69.2466 14.5546 0.00000 0.00000 
FSEUIL11 SEUILP7 1    0 0        12.3244 -10.961 0.00000 0.00000 
FSEUIL12 SEUILP7 2    0 0        20.1311 0.31040 0.00000 0.00000 
FSEVRE21 SEVREP6 1    0 0        29.0759 -2.2029 0.00000 0.00000 
FSIERE11 SIEREP7 1    0 0        -0.0200 0.28232 0.00000 0.00000 
FSIERE12 SIEREP7 2    0 0        -0.0200 0.28232 0.00000 0.00000 
FSIERE21 SIEREP6 1    0 0        -0.0151 0.85272 0.00000 0.00000 
FSIERE22 SIEREP6 2    0 0        -0.0151 0.85272 0.00000 0.00000 
FSINAR21 SINARP6 1    0 0        4.87690 -3.3563 0.00000 0.00000 
FSINAR71 SINARP1 1.1  0 0        -0.1240 -1.0316 0.00000 0.00000 
FSINAR72 SINARP1 1.2  0 2 26.498 -0.0647 -0.0000 -48.315 -39.876 0.00000 -90.000 62.6622 -55.110 
FSINAR73 SINARP1 1.3  0 0        -0.1247 -1.0416 0.00000 0.00000 
FSINAR74 SINARP1 1.4  0 2 26.498 -0.0646 -0.0001 -47.962 -40.171 0.00000 -90.000 63.4523 -49.529 
FSIRMI21 SIRMIP6 1-2  0 0        -0.0859 0.34830 0.00000 0.00000 
FSIRMI51 SIRMIP4 1-2  0 0        124.629 -53.163 -0.1647 0.00000 0.00000 -19.970 
FSISTE21 SISTEP6 1    0 0        -0.0386 1.30896 0.00000 0.00000 
FSISTE22 SISTEP6 2    0 0        -0.0292 1.62942 0.00000 0.00000 
FSISTE71 SISTEP1 1.1  0 2 26.496 -0.0468 0.00002 -59.228 37.8345 0.00000 -117.00 64.7525 -53.195 
FSISTE72 SISTEP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -125.20 63.7300 -58.880 
FSOLEI21 SOLEIP6 1.1- 0 0        64.2405 3.41469 0.00000 0.00000 
FSOLER21 SOLERP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FSONNE21 SONNEP6 1.1- 0 0        30.5784 -15.948 0.00000 0.00000 
FSORRU21 SORRUP6 1.1- 0 0        48.5822 -10.938 0.00000 0.00000 
FSOTEL21 SOTELP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSOTEL22 SOTELP6 2    0 0        26.2410 -3.0344 0.00000 0.00000 
FSOULL21 SOULLP6 1-2  0 0        89.9145 -63.878 0.00000 0.00000 
FSPORE21 SPOREP6 1.1- 0 0        13.8337 6.66357 0.00000 0.00000 
FSQUIV21 SQUIVP6 1-2  0 0        103.190 -34.444 0.00000 0.00000 
FSSAL711 SSAL7P7 1.1  0 0        43.8729 14.4010 0.00000 0.00000 
FSSAL712 SSAL7P7 1.2  0 0        42.9273 19.3025 0.00000 0.00000 
FSSAL771 SSAL7P1 1.1  0 2 26.491 -0.0768 0.00000 -1340.8 -10.763 -303.03 -1378.1 258.686 -743.47 
FSSAL772 SSAL7P1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1378.1 366.754 -745.99 
FSSAMO21 SSAMOP6 1-1. 0 0        31.2206 0.71662 0.00000 0.00000 
FSSAMO24 SSAMOP6 2.1- 0 0        8.14902 -0.7013 0.00000 0.00000 
FSSAU521 SSAU5P6 1.1- 0 0        65.8177 -9.1926 0.00000 0.00000 
FSSAUB21 SSAUBP6 1-2  0 0        36.9395 -15.986 0.00000 0.00000 
FSSAVO11 SSAVOP7 1    0 0        -0.0497 0.75176 0.00000 0.00000 
FSSAVO21 SSAVOP6 1.1- 0 0        37.0728 -12.129 0.00000 0.00000 
FSSAVO23 SSAVOP6 2.1- 0 0        36.5379 -20.814 0.00000 0.00000 
FSSBA521 SSBA5P6 1    0 0        10.8135 -3.4737 0.00000 0.00000 
FSSBAI21 SSBAIP6 1-2  0 0        18.0864 -3.4379 0.00000 0.00000 
FSSBR521 SSBR5P6 1    0 0        25.2384 -5.9682 0.00000 0.00000 
FSSBR522 SSBR5P6 2    0 0        12.7341 1.64990 0.00000 0.00000 
FSSCAL21 SSCALP6 1    0 0        -0.0709 0.61481 0.00000 0.00000 
FSSCAL51 SSCALP4 1-2. 0 0        12.1039 -6.5901 0.00000 0.00000 0.00000 -10.000 
FSSCES21 SSCESP6 1-2  0 0        99.8688 -8.9078 -0.5501 0.00000 0.00000 -26.590 
FSSCHA21 SSCHAP6 1    0 0        12.8132 0.14804 0.00000 0.00000 
FSSCHA71 SSCHAP1 1.1  0 2 26.498 -0.0185 -0.0000 -11.851 -1.1748 0.00000 -49.500 31.4459 -27.582 
FSSCHA72 SSCHAP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -49.500 31.7500 -30.450 
FSSCHA73 SSCHAP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -49.500 31.7500 -30.450 
FSSCHR21 SSCHRP6 1-2  0 0        48.2447 69.3160 0.00000 0.00000 
FSSCOG21 SSCOGP6 1    0 0        -0.0499 1.54192 0.00000 0.00000 
FSSCOG71 SSCOGP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FSSCOG72 SSCOGP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FSSCRO21 SSCROP6 1    0 0        -0.0018 2.07694 0.00000 0.00000 
FSSCRO71 SSCROP1 1    0 0        -0.1642 -1.9109 0.00000 0.00000 
FSSEA211 SSEA2P7 1.1  0 0        -0.0887 0.36404 0.00000 0.00000 
FSSEA221 SSEA2P6 1    0 0        2.20176 0.98552 0.00000 0.00000 
FSSEA271 SSEA2P1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FSSEA272 SSEA2P1 1.2  0 2 26.907 37.5162 33.7134 -926.65 81.6490 -221.00 -956.00 256.089 -582.35 
FSSELO11 SSELOP7 1-2  0 0        -0.0829 0.43233 0.00000 0.00000 
FSSELO21 SSELOP6 1-2  0 0        70.6761 -7.2197 0.00000 0.00000 
FSSEST21 SSESTP6 1-2  0 0        6.13450 30.3467 0.00000 0.00000 
FSSFEY21 SSFEYP6 1    0 0        16.4658 59.3725 0.00000 0.00000 
FSSFLO21 SSFLOP6 1    0 0        57.0202 -32.497 0.00000 0.00000 0.00000 -37.000 
FSSFLO22 SSFLOP6 2    0 0        44.9567 -25.938 0.00000 0.00000 
FSSGCO21 SSGCOP6 1    0 0        38.0391 -25.158 0.00000 0.00000 
FSSGUI21 SSGUIP6 1    0 0        -0.0498 1.54748 0.00000 0.00000 
FSSHUB21 SSHUBP6 1    0 0        75.5157 28.2622 0.00000 0.00000 
FSSHUB22 SSHUBP6 2    0 0        77.5023 39.6785 0.00000 0.00000 
FSSJOS21 SSJOSP6 1.1- 0 0        79.9994 -20.997 0.00000 0.00000 
FSSJUL21 SSJULP6 1.1- 0 0        79.6478 -10.583 0.00000 0.00000 
FSSLAU21 SSLAUP6 1    0 0        21.3319 -6.1687 0.00000 0.00000 
FSSMR 21 SSMR P6 1.1- 0 0        38.5020 -13.229 0.00000 0.00000 
FSSMR 24 SSMR P6 1.4  0 0        0.00000 19.7105 0.00000 0.00000 
FSSNAB21 SSNABP6 1    0 0        37.3104 -8.8770 0.00000 0.00000 
FSSNAZ21 SSNAZP6 1    0 0        16.0297 0.14230 0.00000 0.00000 
FSSORE21 SSOREP6 1-2  0 0        54.9315 -9.5645 0.00000 0.00000 
FSSOU521 SSOU5P6 1.1- 0 0        35.4026 -0.7112 0.00000 0.00000 
FSSPMA21 SSPMAP6 1    0 0        -0.0875 0.51093 0.00000 0.00000 
FSSPMA71 SSPMAP1 1.1  0 0        0.00000 -0.2453 0.00000 0.00000 0.00000 -120.00 -1.0000 -13.580 
FSSROC21 SSROCP6 1.1  0 0        9.30350 -2.4008 0.00000 0.00000 
FSSROC22 SSROCP6 2.1  0 0        14.2044 -1.0553 0.00000 0.00000 
FSSROU21 SSROUP6 1.1- 0 0        59.9103 4.74015 0.00000 0.00000 
FSSTUL21 SSTULP6 1-2  0 0        54.0796 -28.177 0.00000 0.00000 
FSSTUL71 SSTULP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -56.000 25.0900 -43.740 
FSSV.E21 SSV.EP6 1.1- 0 0        46.2431 -9.2892 0.00000 0.00000 
FSSV.O11 SSV.OP7 1A   0 0        -0.0172 -0.0229 0.00000 0.00000 
FSSV.O12 SSV.OP7 1B   0 0        -0.0172 -0.0229 0.00000 0.00000 
FSSV.O13 SSV.OP7 2A   0 0        -0.0172 -0.0229 0.00000 0.00000 
FSSV.O14 SSV.OP7 2B   0 0        -0.0172 -0.0229 0.00000 0.00000 
FSSV.O15 SSV.OP7 3A-3 0 0        0.00000 0.00000 0.00000 0.00000 
FSSVA621 SSVA6P6 1    0 0        44.9029 25.0845 0.00000 0.00000 
FSSVES71 SSVESP1 1.1  0 0        0.00000 -12.590 0.00000 0.00000 0.00000 -26.000 12.5900 -19.640 
FSSVES72 SSVESP1 1.2  0 0        17.6737 -11.815 0.00000 0.00000 0.00000 -26.000 12.5900 -19.640 
FSSVIC21 SSVICP6 1-2  0 0        -16.426 -17.668 0.00000 0.00000 
FSSVIN21 SSVINP6 1-2  0 0        52.8120 -33.647 0.00000 0.00000 
FSTENA21 STENAP6 1.1- 0 0        42.8590 -14.501 0.00000 0.00000 
FSTRAS22 STRASP6 2    0 0        -0.0375 0.83380 0.00000 0.00000 
FSTRAS71 STRASP1 1.1  0 0        -0.0375 0.84082 0.00000 0.00000 
FSTRAS72 STRASP1 1.2  0 2 26.500 -0.6477 -0.0000 -52.280 -4.6807 0.00000 -52.280 12.3800 -16.380 
FSUIS521 SUIS5P6 1.1- 0 0        0.07038 -6.6870 0.00000 0.00000 
FT.DOM21 T.DOMP6 1.1- 0 0        0.30554 -0.5920 0.00000 0.00000 
FT.DOM23 T.DOMP6 1.3  0 0        0.03847 0.12664 0.00000 0.00000 
FT.LAS21 T.LASP6 1    0 0        0.00000 2.88800 0.00000 0.00000 
FT.NO621 T.NO6P6 1.1- 0 0        -0.6482 -5.1540 0.00000 0.00000 
FT.NOI21 T.NOIP6 1.1  0 0        -0.5425 1.02454 0.00000 0.00000 
FT.NOI22 T.NOIP6 1.2  0 0        -0.5425 -6.2850 0.00000 0.00000 
FT.SUP11 T.SUPP7 1    0 0        -2.6992 3.98562 0.00000 0.00000 
FT.VIC21 T.VICP6 1    0 0        23.6701 -27.154 0.00000 0.00000 
FT.VIC22 T.VICP6 2    0 0        51.0049 17.3323 0.00000 0.00000 
FTABAR11 TABARP7 1A-1 0 0        -0.0867 0.28956 0.00000 0.00000 
FTABAR21 TABARP6 1.1- 0 0        7.94243 0.71306 0.00000 0.00000 
FTALAM21 TALAMP6 1    0 0        -5.8007 79.7200 0.00000 0.00000 
FTAMAR11 TAMARP7 1.1- 0 0        -0.0739 0.94777 0.00000 0.00000 
FTAMAR23 TAMARP6 2.1- 0 0        -0.0722 0.89210 0.00000 0.00000 
FTARAS21 TARASP6 1-2  0 0        18.6282 95.6299 0.00000 0.00000 
FTARN521 TARN5P6 1    0 0        98.7286 12.1588 0.00000 0.00000 
FTAUTE11 TAUTEP7 1A-1 0 0        89.6584 -44.166 0.00000 0.00000 
FTAVAU21 TAVAUP6 1A-1 0 0        89.5725 43.0749 0.00000 0.00000 
FTAVAU71 TAVAUP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FTAVAU72 TAVAUP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FTAVEL11 TAVELP7 1A   0 0        -0.0113 0.25120 0.00000 0.00000 
FTAVEL12 TAVELP7 1B   0 0        -0.0113 0.25120 0.00000 0.00000 
FTAVEL13 TAVELP7 2A   0 0        -0.0113 0.25120 0.00000 0.00000 
FTAVEL14 TAVELP7 2B   0 0        -0.0113 0.25120 0.00000 0.00000 
FTAVEL15 TAVELP7 3A   0 0        -0.0113 0.25120 0.00000 0.00000 
FTAVEL16 TAVELP7 3B   0 0        -0.0113 0.25120 0.00000 0.00000 
FTAVEL21 TAVELP6 1-3  0 0        -0.0625 2.16729 0.00000 0.00000 
FTEMP521 TEMP5P6 1A   0 0        0.00000 5.04771 0.00000 0.00000 
FTEMP522 TEMP5P6 1B   0 0        22.3234 -0.1611 0.00000 0.00000 
FTERNE21 TERNEP6      1 0        0.00000 0.00000 0.00000 0.00000 
FTERR611 TERR6P7 1.1- 0 0        -0.0889 0.30958 0.00000 0.00000 
FTERR612 TERR6P7 1.3- 0 0        -0.0890 0.30955 0.00000 0.00000 
FTERR615 TERR6P7 2.2  0 0        -0.1267 -0.3267 0.00000 0.00000 
FTERR616 TERR6P7 2.3  0 0        -0.0988 -0.1220 0.00000 0.00000 
FTERR651 TERR6P4 1.1- 0 0        31.6669 -23.953 0.00000 0.00000 
FTERRA21 TERRAP6 1.1- 0 0        31.0407 -26.782 0.00000 0.00000 
FTERRI11 TERRIP7 1A   0 0        -0.0232 0.18247 0.00000 0.00000 
FTERRI12 TERRIP7 1B   0 0        -0.0232 0.18247 0.00000 0.00000 
FTERRI13 TERRIP7 2A   0 0        -0.0232 0.18247 0.00000 0.00000 
FTERRI14 TERRIP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FTERRI23 TERRIP6 2.1- 0 0        28.2645 -14.195 0.00000 0.00000 
FTHEIX21 THEIXP6 1-2  0 0        113.161 -36.699 0.00000 0.00000 
FTHIER21 THIERP6 1-2  0 0        49.5097 5.36887 0.00000 0.00000 
FTHIOT21 THIOTP6 1.1- 0 0        8.80971 -0.3480 -7.3800 0.00000 0.00000 -18.000 
FTHUR 21 THUR P6 1    0 0        20.1913 13.8030 0.00000 0.00000 
FTILL511 TILL5P7 1.1  0 0        -0.0761 0.45165 0.00000 0.00000 
FTILL512 TILL5P7 1.2  0 0        -0.0761 0.45148 0.00000 0.00000 
FTILL551 TILL5P4 1.1- 0 0        92.6774 -15.881 0.00000 0.00000 
FTILLI21 TILLIP6 1    0 0        12.4110 0.62637 0.00000 0.00000 
FTILLI22 TILLIP6 2    0 0        22.0174 -0.7394 0.00000 0.00000 
FTIVER21 TIVERP6 1    0 0        -20.618 -38.070 0.00000 0.00000 
FTOLBI21 TOLBIP6 1-2  0 0        31.6234 -0.8902 0.00000 0.00000 
FTOLLE11 TOLLEP7 1-2  0 0        195.688 4.98693 0.00000 0.00000 
FTONNE21 TONNEP6 1    0 0        26.4620 -1.6959 0.00000 0.00000 
FTONNE22 TONNEP6 2    0 0        12.4827 -9.9135 0.00000 0.00000 
FTOU.C22 TOU.CP6 2    0 0        23.5216 -3.4165 0.00000 0.00000 
FTOURB11 TOURBP7 1-2  0 2 396.81 -0.0835 0.39424 0.00000 366.149 1030.00 -1030.0 366.149 -478.76 
FTOURB21 TOURBP6 1.1- 0 0        -0.2895 -1.5391 0.00000 0.00000 
FTRAN521 TRAN5P6 1    0 0        -0.0263 2.12805 0.00000 0.00000 
FTRAN571 TRAN5P1 1.1- 0 2 26.513 1.20394 5.92435 0.00000 63.9400 0.00000 -119.20 63.9400 -60.230 
FTRANS11 TRANSP7 1.1- 0 0        0.00596 2.08673 0.00000 0.00000 
FTRANS21 TRANSP6 1.1- 0 0        0.02239 2.20054 0.00000 0.00000 
FTRANS22 TRANSP6      0 0        0.00000 0.00000 0.00000 0.00000 
FTRANS61 TRANSP3 1.1- 0 0        41.9728 -30.609 -0.7212 0.00000 0.00000 -23.680 
FTREGU21 TREGUP6 1-2  0 0        111.735 -34.526 0.00000 0.00000 
FTREVA21 TREVAP6 1.1- 0 0        66.9636 0.69964 0.00000 0.00000 
FTRI.P11 TRI.PP7 1A-1 0 0        -0.0196 0.28337 0.00000 0.00000 
FTRI.P13 TRI.PP7 2A   0 0        -0.0196 0.28337 0.00000 0.00000 
FTRI.P14 TRI.PP7 2B   0 0        -0.0196 0.28337 0.00000 0.00000 
FTRI.P15 TRI.PP7 3A   0 0        -0.0196 0.28337 0.00000 0.00000 
FTRI.P16 TRI.PP7 3B   0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P21 TRI.PP6 1-2  0 0        -0.0810 0.88285 0.00000 0.00000 
FTRI.P23 TRI.PP6 3.1  0 0        -0.0985 0.62201 0.00000 0.00000 
FTRI.P24 TRI.PP6 4.1  0 0        -0.1012 0.62558 0.00000 0.00000 
FTRI.P25 TRI.PP6 5.1  0 0        -0.1012 0.62707 0.00000 0.00000 
FTRI.P26 TRI.PP6 6.1  0 0        -0.2698 -1.8255 0.00000 0.00000 
FTRICA21 TRICAP6 1    0 0        -0.1028 0.57512 0.00000 0.00000 
FTRICA22 TRICAP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FTRICA23 TRICAP6 3    0 0        -0.1026 0.58114 0.00000 0.00000 
FTRICA24 TRICAP6 4    0 0        -0.0998 0.57341 0.00000 0.00000 
FTRICA71 TRICAP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FTRICA72 TRICAP1 1.2  0 2 25.548 12.1735 18.0000 -950.54 -127.62 -305.12 -950.54 25.5600 -523.27 
FTRICA73 TRICAP1 1.3  0 2 25.602 34.8927 18.0000 -863.91 -108.11 -305.12 -950.54 38.0324 -511.30 
FTRICA74 TRICAP1 1.4  0 2 25.742 10.2796 18.0000 -950.36 -153.27 -215.08 -950.36 30.4000 -532.33 
FTRIT521 TRIT5P6 1    0 0        0.04810 0.58697 0.00000 0.00000 
FTRITH21 TRITHP6 1    0 0        10.4536 5.83469 0.00000 0.00000 
FTUILI21 TUILIP6 1-2  0 0        69.5373 -23.121 0.00000 0.00000 
FTUNNE21 TUNNEP6 1    0 0        5.28909 -5.3115 0.00000 0.00000 
FTUNNE22 TUNNEP6 2    0 0        8.38901 -1.1986 0.00000 0.00000 
FTUNNE23 TUNNEP6 3    0 0        12.5364 -3.9192 0.00000 0.00000 
FTURGO21 TURGOP6 1.1- 0 0        15.3365 -1.5430 0.00000 0.00000 
FUGINE21 UGINEP6 1    0 0        31.3069 50.4535 0.00000 0.00000 
FULISS21 ULISSP6 1    0 0        -0.0747 0.53069 0.00000 0.00000 
FV.BEL21 V.BELP6 1.1- 0 0        61.6148 -19.485 0.00000 0.00000 
FV.GEO21 V.GEOP6 1.1- 0 0        60.2581 -3.1709 0.00000 0.00000 
FV.ILE21 V.ILEP6 1A   0 0        -0.1165 -0.1511 0.00000 0.00000 
FV.MOU21 V.MOUP6 1    0 0        246.027 82.7690 0.00000 0.00000 
FV.POR21 V.PORP6 1.1- 0 0        18.4801 -1.1454 0.00000 0.00000 
FV.SEP21 V.SEPP6 1.1- 0 0        9.27251 -1.9019 -7.4000 0.00000 0.00000 -17.600 
FV.SEV22 V.SEVP6 2    0 0        -0.0889 0.39131 0.00000 0.00000 
FV.SEV51 V.SEVP4 1    0 0        56.2527 -8.4844 0.00000 0.00000 
FVAIR621 VAIR6P6 1.1  0 0        -0.0644 0.65949 0.00000 0.00000 
FVAIR622 VAIR6P6 1.2  0 0        -0.0644 0.65950 0.00000 0.00000 
FVAIR671 VAIR6P1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -200.90 69.3656 -65.790 
FVAIR672 VAIR6P1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -200.90 69.3656 -65.790 
FVAIR673 VAIR6P1 1.3  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -200.90 69.3656 -65.790 
FVAIRE21 VAIREP6 1.1  0 0        -0.0644 0.65949 0.00000 0.00000 
FVAIRE22 VAIREP6 1.2  0 0        -0.0644 0.65950 0.00000 0.00000 
FVAISE21 VAISEP6 1.1- 0 0        42.1329 -7.7897 0.00000 0.00000 
FVALAB71 VALABP1 1    0 0        8.86815 -8.7608 0.00000 0.00000 0.00000 -33.100 16.6200 -25.280 
FVALDE21 VALDEP6 1    0 0        8.05428 -3.1233 -2.7659 0.00000 0.00000 -68.340 
FVALDI11 VALDIP7 1A-1 0 0        5.34439 -14.500 0.00000 0.00000 
FVALDI21 VALDIP6 1-2  0 0        52.6525 -23.250 0.00000 0.00000 
FVALDI71 VALDIP1 1    0 0        -0.0964 56.7299 0.00000 0.00000 
FVALE821 VALE8P6 1-2  0 0        37.0068 -19.407 0.00000 0.00000 
FVALEN21 VALENP6 1    0 0        21.0894 -4.5953 0.00000 0.00000 
FVALEN22 VALENP6 2    0 0        5.52262 0.26236 0.00000 0.00000 0.00000 -1.1500 
FVALES21 VALESP6 1.1- 0 0        -18.967 72.8291 0.00000 0.00000 
FVANDI21 VANDIP6 1    0 0        14.6170 -2.1466 0.00000 0.00000 
FVANDI22 VANDIP6 2    0 0        14.1381 1.14644 0.00000 0.00000 
FVARE521 VARE5P6 1    0 0        30.2587 -47.093 0.00000 0.00000 
FVAROI21 VAROIP6 1    0 0        -0.0453 -4.9869 -5.1871 0.00000 0.00000 -59.500 
FVAUJA11 VAUJAP7 1.1- 0 0        -0.0268 0.22621 0.00000 0.00000 
FVAUJA13 VAUJAP7 2.1- 0 0        -0.0268 0.22621 0.00000 0.00000 
FVAUJA71 VAUJAP1 1.1  0 2 26.499 -0.0428 -0.0000 312.953 -57.890 314.000 -290.00 172.500 -100.60 
FVAUJA72 VAUJAP1 1.2  0 2 26.499 3.15391 -0.0000 157.000 -21.609 157.000 -145.00 103.000 -49.200 
FVAUJA73 VAUJAP1 1.3  0 0        -0.0535 0.45276 0.00000 0.00000 
FVAUJA74 VAUJAP1 1.4  0 2 26.499 -0.0564 -0.0000 -44.849 -5.9560 0.00000 -157.00 113.193 -115.40 
FVAUJA75 VAUJAP1 1.5  0 2 26.499 -0.0428 -0.0000 313.196 -57.653 314.000 -290.00 189.600 -100.10 
FVAUJA76 VAUJAP1 1.6  0 2 26.499 2.70302 -12.245 157.000 -20.896 157.000 -145.00 97.0000 -46.000 
FVAUPA11 VAUPAP7 1.1- 0 0        -0.0779 0.37906 0.00000 0.00000 
FVAUPA21 VAUPAP6 1.1- 0 0        77.8865 -20.246 0.00000 0.00000 
FVEN.P21 VEN.PP6 1    0 0        -3.7758 14.1495 0.00000 0.00000 
FVENDI21 VENDIP6 1-2  0 0        31.0827 6.88124 0.00000 0.00000 
FVENDI22 VENDIP6      0 0        14.3052 1.42413 0.00000 0.00000 0.00000 -1.0000 
FVENIS21 VENISP6 1.1- 0 0        94.8807 -7.0093 0.00000 0.00000 0.00000 -19.800 
FVERFE11 VERFEP7 1-2  0 0        -0.0914 0.34955 0.00000 0.00000 
FVERFE21 VERFEP6 1.1- 0 0        24.6736 -34.989 0.00000 0.00000 
FVERGE12 VERGEP7 1.2- 0 0        -0.0884 0.37438 0.00000 0.00000 
FVERIN21 VERINP6 1.1- 0 0        5.95417 -6.6966 0.00000 0.00000 
FVERLH21 VERLHP6 1-2  0 0        84.5237 -58.710 0.00000 0.00000 
FVERR521 VERR5P6 1    0 0        0.00521 2.00287 0.00000 0.00000 
FVERR571 VERR5P1 1    0 2 26.499 1.92971 0.00001 0.00000 1.83498 0.00000 -21.600 11.4800 -10.140 
FVERSA21 VERSAP6 1-2  0 0        28.6172 -3.5593 0.00000 0.00000 
FVERTE21 VERTEP6 1-2  0 0        -0.0470 0.57863 0.00000 0.00000 
FVERTO21 VERTOP6 1-2  0 0        87.7598 -28.583 0.00000 0.00000 
FVESLE11 VESLEP7 1    0 0        -0.0256 0.23448 0.00000 0.00000 
FVESLE12 VESLEP7 2    0 0        -0.0256 0.23448 0.00000 0.00000 
FVESLE21 VESLEP6 1    0 0        -0.0493 0.70141 0.00000 0.00000 
FVESLE22 VESLEP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FVEZIL21 VEZILP6 1.1- 0 0        7.35461 -0.4880 0.00000 0.00000 
FVICOG21 VICOGP6 1.1- 0 0        1.07092 -0.8561 -0.6000 0.00000 0.00000 -32.300 
FVIELM11 VIELMP7 1A   0 0        -0.0163 0.09726 0.00000 0.00000 
FVIELM12 VIELMP7 1B   0 0        -0.0163 0.09726 0.00000 0.00000 
FVIELM13 VIELMP7 2A   0 0        -0.0163 0.09726 0.00000 0.00000 
FVIELM14 VIELMP7 2B   0 0        -0.0163 0.09726 0.00000 0.00000 
FVIELM21 VIELMP6 1.1- 0 0        12.3977 -19.170 0.00000 0.00000 
FVIELM23 VIELMP6 2.1- 0 0        12.3881 -19.240 0.00000 0.00000 
FVIELM71 VIELMP1 1    0 0        -0.0612 63.4147 0.00000 0.00000 
FVIGNE21 VIGNEP6 1    0 0        -0.0279 -3.7107 -12.523 0.00000 0.00000 -82.860 
FVIGY 11 VIGY P7 1A   0 0        -0.0407 0.52619 0.00000 0.00000 
FVIGY 12 VIGY P7 1B   0 0        -0.0418 0.55348 0.00000 0.00000 
FVIGY 13 VIGY P7 2A   0 0        -0.0256 0.25584 0.00000 0.00000 
FVIGY 14 VIGY P7 2B   0 0        -0.0256 0.25584 0.00000 0.00000 
FVIGY 21 VIGY P6 1    0 0        -0.0176 0.35954 0.00000 0.00000 
FVIGY 22 VIGY P6 2    0 0        -0.0176 0.35954 0.00000 0.00000 
FVINC521 VINC5P6 1.1- 0 0        34.1263 -1.8712 0.00000 0.00000 
FVINCE11 VINCEP7 1    0 0        -0.0071 1.29763 0.00000 0.00000 
FVINCE12 VINCEP7 2    0 0        -0.0071 1.29763 0.00000 0.00000 
FVINCE21 VINCEP6 1    0 0        14.9470 -6.4588 0.00000 0.00000 
FVINCE22 VINCEP6 2    0 0        44.4992 10.9542 0.00000 0.00000 
FVINCE71 VINCEP1 1    0 0        0.02899 71.0545 0.00000 0.00000 
FVINS 21 VINS P6 1.1- 0 0        19.9926 75.6169 0.00000 0.00000 
FVIRAD21 VIRADP6 1-2  0 0        79.4109 -35.598 0.00000 0.00000 
FVIT.N21 VIT.NP6 1.1- 0 0        45.3909 -0.3144 0.00000 0.00000 
FVITTE21 VITTEP6 1    0 0        12.1614 0.85084 0.00000 0.00000 
FVLARO11 VLAROP7 1.1  0 0        -0.0851 -1.0832 0.00000 0.00000 
FVLARO12 VLAROP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FVLARO13 VLAROP7 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FVLARO71 VLAROP1 1.1  0 0        -0.2093 -3.2231 0.00000 0.00000 
FVLARO72 VLAROP1 1.2  0 0        -0.2093 -3.2231 0.00000 0.00000 
FVLECH11 VLECHP7 1.1- 0 0        -6.4064 -1.7529 0.00000 0.00000 
FVLEJU11 VLEJUP7 1.1- 0 0        -0.0779 0.48257 0.00000 0.00000 
FVLEJU21 VLEJUP6 1A-1 0 0        64.2233 -34.197 0.00000 0.00000 
FVLEMA21 VLEMAP6 1-2  0 0        18.7411 -14.229 0.00000 0.00000 
FVLERA23 VLERAP6 2.1- 0 0        1.20396 -1.5940 0.00000 0.00000 
FVLERB11 VLERBP7 1    0 0        -0.0882 0.37558 0.00000 0.00000 
FVLERB12 VLERBP7 2    0 0        -0.0881 0.42588 0.00000 0.00000 
FVLERB51 VLERBP4 1-2  0 0        116.986 -32.332 0.00000 0.00000 
FVLEVA11 VLEVAP7 1.1- 0 0        -0.0676 0.62602 0.00000 0.00000 
FVLEVA21 VLEVAP6 1A-1 0 0        58.0928 -36.160 0.00000 0.00000 
FVNOL 21 VNOL P6 1A-1 0 0        21.5206 -19.799 0.00000 0.00000 
FVOGEH21 VOGEHP6 1.1  0 0        -33.055 20.5425 0.00000 0.00000 
FVOGEH22 VOGEHP6 1.2  0 0        -0.0321 -0.4149 0.00000 0.00000 
FVOGEH23 VOGEHP6 1.3  0 0        -35.316 20.0971 0.00000 0.00000 
FVOGEH24 VOGEHP6 1.4  0 0        -33.131 20.6328 0.00000 0.00000 
FVOGEL21 VOGELP6 1    0 0        -0.0356 1.17784 0.00000 0.00000 
FVOGEL22 VOGELP6 2    0 0        35.6043 -12.072 0.00000 0.00000 
FVOID 21 VOID P6 1    0 0        0.00000 5.19841 0.00000 0.00000 
FVOLVI21 VOLVIP6 1    0 0        38.3137 -5.1604 0.00000 0.00000 
FVOLVO21 VOLVOP6 1-2  0 0        66.4200 4.96328 0.00000 0.00000 
FVOUGL21 VOUGLP6 1-2  0 0        38.7325 -9.5166 0.00000 0.00000 
FVOUGL71 VOUGLP1 1.1  0 0        -0.0705 0.10975 0.00000 0.00000 
FVOUGL72 VOUGLP1 1.2  0 0        -0.0705 0.10975 0.00000 0.00000 
FVOULZ21 VOULZP6 1.1  0 0        -3.3746 7.02034 0.00000 0.00000 
FVOULZ22 VOULZP6 1.2  0 0        -3.3656 6.56801 0.00000 0.00000 
FWARAN11 WARANP7 1A   0 0        -0.0123 0.05656 0.00000 0.00000 
FWARAN12 WARANP7 1B   0 0        -0.0123 0.05656 0.00000 0.00000 
FWARAN13 WARANP7 1C   0 0        -0.0123 0.05656 0.00000 0.00000 
FWARAN14 WARANP7 2A   0 0        -0.0123 0.05656 0.00000 0.00000 
FWARAN15 WARANP7 2B   0 0        -0.0123 0.05656 0.00000 0.00000 
FWARAN16 WARANP7 2C   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN21 WARANP6 1A1- 0 0        -0.0146 0.07101 0.00000 0.00000 
FWARAN23 WARANP6 1B3- 0 0        -0.0146 0.07101 0.00000 0.00000 
FWARAN25 WARANP6 2A1- 0 0        -0.0146 0.07101 0.00000 0.00000 
FWARAN27 WARANP6 2B3- 0 0        -0.0146 0.07101 0.00000 0.00000 
FWATTR21 WATTRP6 1.1  0 0        0.00000 3.11851 0.00000 0.00000 
FWATTR22 WATTRP6 1.2  0 0        29.9180 4.42845 0.00000 0.00000 
FWEPPE11 WEPPEP7 1    0 0        -0.0263 0.21980 0.00000 0.00000 
FWEPPE12 WEPPEP7 2    0 0        -0.0263 0.21980 0.00000 0.00000 
FWEPPE21 WEPPEP6 1.1- 0 0        -0.0248 0.25429 0.00000 0.00000 
FWEPPE23 WEPPEP6 2.1- 0 0        -0.0248 0.25429 0.00000 0.00000 
FWESTH21 WESTHP6 1A-1 0 0        51.8989 20.1670 0.00000 0.00000 
FWOEST21 WOESTP6 1    0 0        1.63923 -2.5642 0.00000 0.00000 
FYAINV21 YAINVP6 1.1- 0 0        36.0464 -2.3153 0.00000 0.00000 
FYVE.O11 YVE.OP7 1    0 0        -0.0720 0.51292 0.00000 0.00000 
FYVE.O21 YVE.OP6 1    0 0        -0.0696 0.51813 0.00000 0.00000 
FYVE.O71 YVE.OP1 1    0 0        -0.0691 64.7998 0.00000 0.00000 
FZALL721 ZALL7P6 1.1  0 0        -0.0705 0.05849 0.00000 0.00000 
FZAMIG21 ZAMIGP6 1.1  0 0        -0.0709 0.60789 0.00000 0.00000 
FZARGO21 ZARGOP6 1.1  0 0        -0.0580 0.77661 0.00000 0.00000 
FZAVR521 ZAVR5P6 1.1  0 0        -0.0638 0.66196 0.00000 0.00000 
FZAVRO21 ZAVROP6 1.1  0 0        -0.0638 0.66198 0.00000 0.00000 
FZB.FR21 ZB.FRP6 1.1  0 0        -0.0610 0.93339 0.00000 0.00000 
FZB.HA21 ZB.HAP6 1.1  0 0        -0.0322 0.69690 0.00000 0.00000 
FZB.ME21 ZB.MEP6 1.1  0 0        -0.0458 1.58322 0.00000 0.00000 
FZB.VA21 ZB.VAP6 1.1  0 0        -0.0814 0.69978 0.00000 0.00000 
FZBARP21 ZBARPP6 1.1  0 0        -0.0971 0.17241 0.00000 0.00000 
FZBAST21 ZBASTP6 1.1  0 0        -0.0825 0.37547 0.00000 0.00000 
FZBERC21 ZBERCP6 1.1  0 0        -0.0451 0.77924 0.00000 0.00000 
FZBEU521 ZBEU5P6 1.1  0 0        -0.0446 0.83600 0.00000 0.00000 
FZBILL21 ZBILLP6 1.1  0 0        -0.0776 0.36087 0.00000 0.00000 
FZBLAU21 ZBLAUP6 1.1  0 0        -0.0374 1.42912 0.00000 0.00000 
FZBRI521 ZBRI5P6 1.1  0 0        -0.0621 0.66852 0.00000 0.00000 
FZBRIC21 ZBRICP6 1.1  0 0        -0.0628 0.62614 0.00000 0.00000 
FZBUTT21 ZBUTTP6 1.1  0 0        0.00000 13.0850 0.00000 0.00000 
FZBXV621 ZBXV6P6 1.1  0 0        -0.0545 0.79353 0.00000 0.00000 
FZC.OM21 ZC.OMP6 1.1  0 0        -0.0330 2.21259 0.00000 0.00000 
FZC.SE21 ZC.SEP6 1.1  0 0        -0.0615 0.81372 0.00000 0.00000 
FZCAR621 ZCAR6P6 1.1  0 0        -0.0750 0.53814 0.00000 0.00000 
FZCARR21 ZCARRP6 1.1  0 0        -0.0750 0.53800 0.00000 0.00000 
FZCBAU21 ZCBAUP6 1.1  0 0        -0.0804 0.71794 0.00000 0.00000 
FZCOQ521 ZCOQ5P6 1.1  0 0        0.00000 3.09386 0.00000 0.00000 
FZCOQU21 ZCOQUP6 1.1  0 0        -0.0743 0.52571 0.00000 0.00000 
FZCOR621 ZCOR6P6 1.1  0 0        -0.0841 0.51982 0.00000 0.00000 
FZCORO21 ZCOROP6 1.1  0 0        -0.0797 0.46731 0.00000 0.00000 
FZCOUE21 ZCOUEP6 1.1  0 0        -0.0818 0.76779 0.00000 0.00000 
FZCP.M21 ZCP.MP6 1.1  0 0        -0.0398 1.03064 0.00000 0.00000 
FZCPB521 ZCPB5P6 1.1  0 0        -0.0762 0.90270 0.00000 0.00000 
FZCRUS21 ZCRUSP6 1.1  0 0        -0.0696 0.15745 0.00000 0.00000 
FZCUPE21 ZCUPEP6 1.1  0 0        -0.0504 0.71349 0.00000 0.00000 
FZCUR521 ZCUR5P6 1.1  0 0        0.00000 9.26892 0.00000 0.00000 
FZDONZ21 ZDONZP6 1.1  0 0        -0.0872 0.49037 0.00000 0.00000 
FZDOUL21 ZDOULP6 1.1  0 0        -0.0822 0.37445 0.00000 0.00000 
FZDUV521 ZDUV5P6 1.1  0 0        -0.0585 0.28407 0.00000 0.00000 
FZEMAL21 ZEMALP6 1.1  0 0        -0.0796 0.42094 0.00000 0.00000 
FZENCH21 ZENCHP6 1.1  0 0        -0.0871 0.52918 0.00000 0.00000 
FZEPIZ21 ZEPIZP6 1.1  0 0        -0.0252 3.82081 0.00000 0.00000 
FZESPI21 ZESPIP6 1.1  0 0        -0.0799 0.76297 0.00000 0.00000 
FZFAN521 ZFAN5P6 1.1  0 0        -0.0625 0.66500 0.00000 0.00000 
FZFANA21 ZFANAP6 1.1  0 0        0.00000 22.9911 0.00000 0.00000 
FZFONC21 ZFONCP6 1.1  0 0        -0.0969 0.17944 0.00000 0.00000 
FZFRO621 ZFRO6P6 1.1  0 0        -0.0625 0.64164 0.00000 0.00000 
FZFRO721 ZFRO7P6 1.1  0 0        -0.0629 0.63895 0.00000 0.00000 
FZG.BA21 ZG.BAP6 1.1  0 0        -0.0105 2.22550 0.00000 0.00000 
FZG.HA21 ZG.HAP6 1.1  0 0        0.01131 5.40345 0.00000 0.00000 
FZGAL521 ZGAL5P6 1.1  0 0        -0.0641 0.66056 0.00000 0.00000 
FZGALE21 ZGALEP6 1.1  0 0        -0.0640 0.66116 0.00000 0.00000 
FZGAN521 ZGAN5P6 1.1  0 0        -0.0323 0.69727 0.00000 0.00000 
FZGARR21 ZGARRP6 1.1  0 0        -0.0875 0.10527 0.00000 0.00000 
FZGIEN21 ZGIENP6 1.1  0 0        -0.0833 0.45406 0.00000 0.00000 
FZGLAC21 ZGLACP6 1.1  0 0        -0.0832 0.45110 0.00000 0.00000 
FZGOLB21 ZGOLBP6 1.1  0 0        0.12198 11.7175 0.00000 0.00000 
FZGONE21 ZGONEP6 1.1  0 0        -0.0637 0.62161 0.00000 0.00000 
FZGRA621 ZGRA6P6 1.1  0 0        -0.0942 0.27745 0.00000 0.00000 
FZGREN21 ZGRENP6 1.1  0 0        -0.0471 3.01227 0.00000 0.00000 
FZGUE521 ZGUE5P6 1.1  0 0        0.01383 2.08048 0.00000 0.00000 
FZH.B521 ZH.B5P6 1.1  0 0        -0.0635 0.64215 0.00000 0.00000 
FZH.TO21 ZH.TOP6 1.1  0 0        -0.0301 0.66763 0.00000 0.00000 
FZHEL521 ZHEL5P6 1.1  0 0        0.00000 4.68845 0.00000 0.00000 
FZHER721 ZHER7P6 1.1  0 0        -0.0636 0.63516 0.00000 0.00000 
FZHERB21 ZHERBP6 1.1  0 0        -0.0639 0.63403 0.00000 0.00000 
FZHIRS21 ZHIRSP6 1.1  0 0        -0.0312 1.58832 0.00000 0.00000 
FZJOUX21 ZJOUXP6 1.1  0 0        -0.0653 0.61086 0.00000 0.00000 
FZJUST21 ZJUSTP6 1.1  0 0        -0.0750 1.09595 0.00000 0.00000 
FZKERL21 ZKERLP6 1.1  0 0        -0.0827 0.36810 0.00000 0.00000 
FZL.NO21 ZL.NOP6 1.1  0 0        -0.0052 2.34536 0.00000 0.00000 
FZLACA21 ZLACAP6 1.1  0 0        0.00000 9.48620 0.00000 0.00000 
FZLAFI21 ZLAFIP6 1.1  0 0        -0.0562 1.72725 0.00000 0.00000 
FZLAN821 ZLAN8P6 1.1  0 0        -0.0649 0.64835 0.00000 0.00000 
FZLANA21 ZLANAP6 1.1  0 0        -0.0810 0.72054 0.00000 0.00000 
FZLANC21 ZLANCP6 1    0 0        -0.0234 3.50470 0.00000 0.00000 
FZLARD21 ZLARDP6 1.1  0 0        -0.0818 0.77405 0.00000 0.00000 
FZLIE521 ZLIE5P6 1.1  0 0        -0.0644 0.63464 0.00000 0.00000 
FZLIES21 ZLIESP6 1.1  0 0        -0.0641 0.63395 0.00000 0.00000 
FZLIN721 ZLIN7P6 1.1  0 0        -0.0746 0.52965 0.00000 0.00000 
FZLINA21 ZLINAP6 1.1  0 0        -0.0747 0.52843 0.00000 0.00000 
FZMAD621 ZMAD6P6 1.1  0 0        -0.0052 3.37693 0.00000 0.00000 
FZMAGN21 ZMAGNP6 1.1  0 0        -0.0619 0.48920 0.00000 0.00000 
FZMANG21 ZMANGP6 1.1  0 0        -0.0806 0.72536 0.00000 0.00000 
FZMAR821 ZMAR8P6 1.1  0 0        0.33797 23.7188 0.00000 0.00000 
FZMAS521 ZMAS5P6 1.1  0 0        -0.0744 0.53064 0.00000 0.00000 
FZMEES21 ZMEESP6 1.1  0 0        -0.0179 1.89567 0.00000 0.00000 
FZMENT21 ZMENTP6 1.1  0 0        0.03427 2.29485 0.00000 0.00000 
FZMER721 ZMER7P6 1.1  0 0        -0.0023 4.84612 0.00000 0.00000 
FZMERE21 ZMEREP6 1.1  0 0        -0.0902 0.37754 0.00000 0.00000 
FZMIOL21 ZMIOLP6 1.1  0 0        -0.0819 1.29121 0.00000 0.00000 
FZMORE21 ZMOREP6 1.1  0 0        -0.0813 0.44089 0.00000 0.00000 
FZMTJ521 ZMTJ5P6 1.1  0 0        -0.0745 0.53025 0.00000 0.00000 
FZMTJA21 ZMTJAP6 1.1  0 0        0.00000 7.25531 0.00000 0.00000 
FZNEG521 ZNEG5P6 1.1  0 0        -0.0908 0.43437 0.00000 0.00000 
FZORS621 ZORS6P6 1.1  0 0        0.00000 43.9010 0.00000 0.00000 
FZORVA21 ZORVAP6 1.1  0 0        -0.0823 0.36868 0.00000 0.00000 
FZP.AN11 ZP.ANP7 1    0 0        -0.0851 -1.0833 0.00000 0.00000 
FZP.IL21 ZP.ILP6 1.1  0 0        -0.0519 1.38781 0.00000 0.00000 
FZP.TR21 ZP.TRP6 1.1  0 0        0.01030 5.60151 0.00000 0.00000 
FZP.V521 ZP.V5P6 1.1  0 0        -0.0545 1.10735 0.00000 0.00000 
FZPARR21 ZPARRP6 1.1  0 0        -0.0971 0.17174 0.00000 0.00000 
FZPELA21 ZPELAP6 1.1  0 0        -0.0089 2.05201 0.00000 0.00000 
FZPELT21 ZPELTP6 1.1  0 0        -0.0346 0.90830 0.00000 0.00000 
FZPLAC21 ZPLACP6 1.1  0 0        -0.0450 0.79201 0.00000 0.00000 
FZPRIN21 ZPRINP6 1.1  0 0        -0.0819 0.36686 0.00000 0.00000 
FZQ.EC21 ZQ.ECP6 1.1  0 0        -0.0571 0.26902 0.00000 0.00000 
FZQUAR21 ZQUARP6 1.1  0 0        -0.0408 0.73242 0.00000 0.00000 
FZQUI521 ZQUI5P6 1.1  0 0        -0.0712 0.61571 0.00000 0.00000 
FZQUIN21 ZQUINP6 1.1  0 0        -0.0040 2.06231 0.00000 0.00000 
FZR.MA21 ZR.MAP6 1.1  0 0        -0.0278 0.44594 0.00000 0.00000 
FZRAN621 ZRAN6P6 1.1  0 0        -0.0918 -0.9189 0.00000 0.00000 
FZRIC521 ZRIC5P6 1.1  0 0        -0.0693 0.51253 0.00000 0.00000 
FZRIC621 ZRIC6P6 1.1  0 0        -0.0694 0.51091 0.00000 0.00000 
FZRIGO21 ZRIGOP6 1.1  0 0        -0.0482 1.06907 0.00000 0.00000 
FZROBI21 ZROBIP6 1.1  0 0        -0.0744 0.53009 0.00000 0.00000 
FZROCB21 ZROCBP6 1.1  0 0        0.00654 2.01723 0.00000 0.00000 
FZRUMI21 ZRUMIP6 1.1  0 0        -0.0551 0.36721 0.00000 0.00000 
FZRUPR21 ZRUPRP6 1.1  0 0        -0.0393 1.29325 0.00000 0.00000 
FZS.CU21 ZS.CUP6 1.1  0 0        -0.0658 1.64995 0.00000 0.00000 
FZSABL21 ZSABLP6 1.1  0 0        -0.0500 1.53261 0.00000 0.00000 
FZSAL621 ZSAL6P6 1.1  0 0        -0.0215 1.79116 0.00000 0.00000 
FZSAR621 ZSAR6P6 1.1  0 0        -0.0325 1.53333 0.00000 0.00000 
FZSAU921 ZSAU9P6 1.1  0 0        -0.0203 2.59030 0.00000 0.00000 
FZSEMO21 ZSEMOP6 1.1  0 0        -0.0805 0.64566 0.00000 0.00000 
FZSINA21 ZSINAP6 1.1  0 0        -0.0500 1.53023 0.00000 0.00000 
FZSS1121 ZSS11P6 1.1  0 0        -0.0959 0.21672 0.00000 0.00000 
FZSSCO21 ZSSCOP6 1.1  0 0        -0.0499 1.54189 0.00000 0.00000 
FZSSCR21 ZSSCRP6 1.1  0 0        -0.0018 2.07680 0.00000 0.00000 
FZSSG721 ZSSG7P6 1.1  0 0        -0.0866 0.56352 0.00000 0.00000 
FZSSL721 ZSSL7P6 1.1  0 0        -0.0821 0.41518 0.00000 0.00000 
FZSSNA21 ZSSNAP6 1.1  0 0        0.02361 5.58516 0.00000 0.00000 
FZT.SU11 ZT.SUP7 1.1  0 0        -0.0530 1.70249 0.00000 0.00000 
FZTALA21 ZTALAP6 1.1  0 0        -0.0872 0.49791 0.00000 0.00000 
FZTONN21 ZTONNP6 1.1  0 0        -0.0380 2.08729 0.00000 0.00000 
FZTRAN21 ZTRANP6 1.1  0 0        -0.0263 2.12362 0.00000 0.00000 
FZTREF21 ZTREFP6 1.1  0 0        -0.0766 0.47645 0.00000 0.00000 
FZTRIT21 ZTRITP6 1.1  0 0        -0.0427 0.71627 0.00000 0.00000 
FZV.BE21 ZV.BEP6 1.1  0 0        -0.0631 0.66331 0.00000 0.00000 
FZV.BR21 ZV.BRP6 1.1  0 0        -0.0747 0.53079 0.00000 0.00000 
FZV.MO21 ZV.MOP6 1.1  0 0        -0.0957 -0.9834 0.00000 0.00000 
FZV.OR21 ZV.ORP6 1.1  0 0        -0.0747 0.53068 0.00000 0.00000 
FZVA1021 ZVA10P6 1.1  0 0        0.01483 2.18630 0.00000 0.00000 
FZVILA21 ZVILAP6 1.1  0 0        -0.0281 3.43707 0.00000 0.00000 
FZWOES21 ZWOESP6 1.1  0 0        -0.0534 0.39693 0.00000 0.00000 
##ZHR
HANDRI5  Andrijevci   0 0        1.24576 -2.1821 0.00000 0.00000 
HBENKO5  Benkovac     0 0        2.46521 3.50032 0.00000 0.00000 
HBILIC21 Bilice       0 0        -0.0677 0.00083 0.00000 0.00000 
HBILIC22 Bilice       0 0        -0.0677 0.00083 0.00000 0.00000 
HBILIC5  Bilice       0 0        18.9642 0.40131 0.00000 0.00000 
HBIOGR5  Biograd      0 0        6.86291 -1.3722 0.00000 0.00000 
HBJELO5  Bjelovar     0 0        10.6507 -1.4050 0.00000 0.00000 
HBLATO5  Blato        0 0        4.86228 -2.4815 0.00000 0.00000 
HBMANA5  Beli Manasti 0 0        5.64867 0.89298 0.00000 0.00000 
HBOTIN5  Botinec      0 0        20.1558 -13.276 0.00000 0.00000 
HBRINJ2  Brinje       0 2 245.95 -1.2456 -4.4000 -65.300 -21.474 0.00000 -156.00 119.000 -90.000 
HBUJE 5  Buje         0 0        6.05104 0.74467 0.00000 0.00000 
HBUTON5  Butoniga     0 0        0.35172 0.14663 0.00000 0.00000 
HBUZET5  Buzet        0 0        4.65150 -0.8537 0.00000 0.00000 
HCAKOV5  Cakovec      0 0        22.9550 -4.6992 0.00000 0.00000 
HCRIKV5  Crikvenica   0 0        4.25607 -2.8836 0.00000 0.00000 
HDAKO25  Dakovo 2     0 0        -0.1539 -0.7884 0.00000 0.00000 
HDAKO35  Dakovo 3     0 0        2.75095 -0.7008 0.00000 0.00000 
HDAKOV2  Dakovo       0 0        -0.1521 0.01442 0.00000 0.00000 
HDAKOV51 Dakovo       0 0        -0.1521 0.01424 0.00000 0.00000 
HDAKOV52 Dakovo       0 0        -0.1540 0.01273 0.00000 0.00000 
HDARUV5  Daruvar      0 0        -1.0606 -2.8397 0.00000 0.00000 
HDELNI5  Delnice      0 0        3.25353 -10.792 0.00000 0.00000 
HDJALE5  HE Dale      0 2 121.40 -0.1347 -0.0000 -12.000 0.64154 -6.0000 -20.400 20.4000 -16.800 
HDOBRI5  Dobri        0 0        8.66446 2.10124 0.00000 0.00000 
HDOLIN5  Dolinka      0 0        14.3525 -1.3280 0.00000 0.00000 
HDONJM51 Donji Miholj 0 0        2.04762 -0.2137 0.00000 0.00000 
HDONJM52 Donji Miholj 0 0        -0.1524 -0.0136 0.00000 0.00000 
HDRNIS5  Drnis        0 0        7.56443 1.20294 0.00000 0.00000 
HDUBEC5  Dubec        0 0        15.9550 -6.8343 0.00000 0.00000 
HDUBOV5  Dubovac      0 0        5.75501 -2.5501 0.00000 0.00000 
HDUBRA5  HE Dubrava   0 2 120.39 0.65493 1.30002 -74.400 0.19467 0.00000 -80.000 16.8000 -40.000 
HDUGIR5  Dugi Rat     0 0        1.66497 -2.3973 0.00000 0.00000 
HDUGOB5  SE Dugobabe  0 0        0.00000 0.00000 0.00000 0.00000 
HDUGOS5  Dugo Selo    0 0        16.6547 -2.0338 0.00000 0.00000 
HDUGPO5  Dugopolje    0 0        3.16449 -3.4984 0.00000 0.00000 
HDUJMO5  Dujmovaca    0 0        9.36451 1.60135 0.00000 0.00000 
HDUNAT5  Dunat        0 0        4.86127 -3.6199 0.00000 0.00000 
HELTO 5  EL-TO Zagreb 0 2 118.59 11.9547 0.60000 1.40000 -17.303 1.40000 -255.30 118.100 -205.30 
HERNES11 Ernestinovo  0 0        -0.0740 0.07756 0.00000 0.00000 
HERNES12 Ernestinovo  0 0        -0.0740 0.07756 0.00000 0.00000 
HERNES5  Ernestinovo  0 0        -0.1488 91.8970 0.00000 0.00000 
HEVPAN5  EVP Andrijev 0 0        -0.1532 0.01881 0.00000 0.00000 
HEVPNO5  EVP Novska   0 0        1.53756 -0.9272 0.00000 0.00000 
HFEREN5  Ferenscica   0 0        11.3548 -0.1998 0.00000 0.00000 
HFUNTA5  Funtana      0 0        6.05139 -1.5435 0.00000 0.00000 
HGLINA5  Glina        0 0        -0.6590 -0.3783 0.00000 0.00000 
HGLUNC5  VE Glunca    0 2 119.80 -0.1358 -0.0000 0.10000 -0.3698 0.10000 -21.000 11.5000 -11.500 
HGRACA5  Gracac       0 0        1.26598 -3.7932 0.00000 0.00000 
HHECAK5  HE Cakovec   0 2 120.00 -0.1449 0.00001 -76.500 0.68304 -15.000 -80.000 25.2000 -42.000 
HHEDUB5  HE Dubrovnik 0 0        0.00000 0.00000 0.00000 0.00000 
HHEGOJ5  HE Gojak     0 2 121.00 -0.1460 -0.0000 -19.900 -1.0559 0.00000 -25.000 21.3000 -17.500 
HHEKRA5  HE Kraljevac 0 2 120.20 1.26467 -1.7999 -3.3000 -0.1170 -1.0000 -22.500 5.00000 -15.000 
HHELES5  HE Lesce     0 0        -0.1460 0.00004 0.00000 0.00000 
HHERIJ5  HE Rijeka    0 0        8.08405 -3.9552 0.00000 0.00000 
HHESKL5  HE Sklope    0 0        0.00000 0.00000 0.00000 0.00000 
HHEVAR5  HE Varazdin  0 2 119.60 -0.1439 0.00005 -91.100 -1.9724 -18.000 -95.000 8.00000 -50.000 
HHEVIN5  HE Vinodol   0 2 120.66 10.7534 -2.5000 -68.900 -27.369 0.00000 -94.500 45.0000 -89.300 
HIMOTS5  Imotski      0 0        5.46358 0.19781 0.00000 0.00000 
HINARN5  INA Rafineri 0 0        12.5753 2.81383 0.00000 0.00000 
HIVANE5  Ivanec       0 0        6.55434 -0.7965 0.00000 0.00000 
HIVANI5  Ivanic Grad  0 0        6.54933 -0.4380 0.00000 0.00000 
HJARUN5  Jarun        0 0        29.7551 -2.2849 0.00000 0.00000 
HJELIN5  VE Jelinak   0 2 120.39 -0.1359 -0.0000 -0.6000 -1.1038 0.00000 -36.000 11.8000 -11.800 
HKAPEL5  Kapela       0 0        3.66342 0.31409 0.00000 0.00000 
HKARLO5  Karlobag     0 0        0.46300 -0.1847 0.00000 0.00000 
HKASTE5  Kastela      0 0        28.1644 8.10092 0.00000 0.00000 
HKATOR5  Katoro       0 0        7.25102 0.14714 0.00000 0.00000 
HKNEGI5  Kneginec     0 0        5.85484 -2.4996 0.00000 0.00000 
HKNIN 5  Knin         0 0        -1.0350 1.70432 0.00000 0.00000 
HKOMOL5  Komolac      0 0        13.4601 -1.8096 0.00000 0.00000 
HKONJS11 Konjsko      0 0        -0.0663 0.00000 0.00000 0.00000 
HKONJS12 Konjsko      0 0        -0.0663 0.00000 0.00000 0.00000 
HKONJS21 Konjsko      0 0        0.00000 0.00000 0.00000 0.00000 
HKONJS22 Konjsko      0 0        0.56502 261.597 0.00000 0.00000 
HKONJS5  Konjsko      0 2 121.20 -0.1352 0.00025 -0.3000 4.55270 0.00000 -20.000 6.60000 -6.6000 
HKOPRI5  Koprivnica   0 0        20.6532 -4.3587 0.00000 0.00000 
HKOROM5  Koromacno    0 0        4.55363 -0.1895 0.00000 0.00000 
HKRAPI5  Krapina      0 0        5.15285 -2.6835 0.00000 0.00000 
HKRASI5  Krasica      0 0        22.9753 -13.287 0.00000 0.00000 
HKRIZE5  Krizevci     0 0        4.15369 -1.4988 0.00000 0.00000 
HKRK  5  Krk          0 0        7.16073 -12.395 0.00000 0.00000 
HKSAVE5  Ksaver       0 0        13.5548 -1.9340 0.00000 0.00000 
HKUTIN5  Kutina       0 0        16.0396 1.69282 0.00000 0.00000 
HLIOSI5  Licki Osik   0 0        15.1635 0.57385 0.00000 0.00000 
HLOSIN5  Losinj       0 0        4.76025 -10.281 0.00000 0.00000 
HLOVRA5  Lovran       0 0        3.57540 0.26800 0.00000 0.00000 
HLUDBR5  Ludbreg      0 0        14.1541 1.01578 0.00000 0.00000 
HLUDIN5  EVP Ludina   0 0        -0.0549 0.23182 0.00000 0.00000 
HMAKAR5  Makarska     0 0        11.5638 0.20043 0.00000 0.00000 
HMATUL5  Matulji      0 0        9.98346 -3.5262 0.00000 0.00000 
HMEDUL5  Medulin      0 0        1.75255 -0.2214 0.00000 0.00000 
HMEDUR2  Meduric      0 0        -0.1685 0.02504 0.00000 0.00000 
HMEDUR5  Meduric      0 0        14.3377 2.27205 0.00000 0.00000 
HMELIN11 Melina       0 0        -0.0584 0.49642 0.00000 0.00000 
HMELIN12 Melina       0 0        -0.0584 0.49642 0.00000 0.00000 
HMELIN21 Melina       0 0        -0.0624 203.234 0.00000 0.00000 
HMELIN22 Melina       0 0        -0.0624 0.00000 0.00000 0.00000 
HMELIN5  Melina       0 0        -0.1248 0.71395 0.00000 0.00000 
HMETER5  Meterize     0 0        2.86457 -3.8986 0.00000 0.00000 
HMLINO5  Mlinovac     0 0        5.05070 1.09491 0.00000 0.00000 
HMORAV5  Moravice     0 0        0.25379 -0.3905 0.00000 0.00000 
HMRACL2  Mraclin      0 0        -0.1603 0.89450 0.00000 0.00000 
HMRACL5  Mraclin      0 0        5.45281 -1.0895 0.00000 0.00000 
HNASIC5  Nasice       0 0        18.8469 0.49246 0.00000 0.00000 
HNEDEL5  Nedeljanec   0 0        9.55526 1.09901 0.00000 0.00000 
HNEREZ5  Nerezisce    0 0        6.76464 -5.3937 0.00000 0.00000 
HNGRAD5  Nova Gradisk 0 0        6.94041 -2.3414 0.00000 0.00000 
HNIJEM5  Nijemci      0 0        4.94791 -4.6876 0.00000 0.00000 
HNIN  5  Nin          0 0        6.66372 -8.2467 0.00000 0.00000 
HNOVAL5  Novalja      0 0        3.06273 -3.2618 0.00000 0.00000 
HOBROV5  Obrovac      0 0        2.66695 -0.5991 0.00000 0.00000 
HOGORJ5  VE Ogorje    0 2 121.20 -0.1352 0.00001 -0.3000 0.84529 0.00000 -43.000 13.1000 -13.100 
HOPUZE5  Opuzen       0 0        6.56207 -2.3984 0.00000 0.00000 
HORLOV2  HE Orlovac   0 0        -0.1350 -0.0031 0.00000 0.00000 
HOSIJ15  Osijek1      0 2 119.18 9.74865 -1.6596 0.00000 -4.5891 0.00000 -7.0000 4.60000 -4.6000 
HOSIJ35  Osijek3      0 0        8.34920 -2.9340 0.00000 0.00000 
HOSIJ45  Osijek4      0 0        4.54936 -3.4302 0.00000 0.00000 
HOSTAR5  Ostarije     0 0        5.45393 -4.5996 0.00000 0.00000 
HOTOCA5  Otocac       0 0        0.00000 0.00000 0.00000 0.00000 
HPAG  5  Pag          0 0        0.86306 -4.3894 0.00000 0.00000 
HPAZIN5  Pazin        0 0        6.45201 -2.1531 0.00000 0.00000 
HPEHLI2  Pehlin       0 0        -0.1172 2.04992 0.00000 0.00000 
HPEHLI5  Pehlin       0 0        6.88649 -2.1505 0.00000 0.00000 
HPERUC5  HE Peruca    0 2 121.20 1.46498 0.29999 -14.900 -2.0795 -5.0000 -30.600 25.8000 -23.800 
HPETRI5  Petrinja     0 0        4.14102 -2.1786 0.00000 0.00000 
HPLASE5  Plase        0 0        3.46665 -1.5570 0.00000 0.00000 
HPLAT 2  Plat         0 0        -0.1396 -0.0190 0.00000 0.00000 
HPLAT 5  Plat         0 0        6.76030 -1.2177 0.00000 0.00000 
HPLOCE5  Ploce        0 0        2.06244 -1.5993 0.00000 0.00000 
HPODSU5  Podsused     0 0        12.0554 -4.8566 0.00000 0.00000 
HPOKUP5  Pokupje      0 0        10.1553 -3.8443 0.00000 0.00000 
HPONIK5  VE Ponikve   0 2 119.80 -0.1390 0.00001 -0.4000 1.09601 0.00000 -36.800 10.6000 -10.600 
HPOREC5  Porec        0 0        17.4513 -1.9475 0.00000 0.00000 
HPOZEG5  Pozega       0 0        8.34223 -2.7547 0.00000 0.00000 
HPRACN51 Pracno       0 0        6.84107 -4.1792 0.00000 0.00000 
HPRACN52 Pracno       0 0        0.00000 0.00000 0.00000 0.00000 
HPRELO5  Prelog       0 0        11.8549 0.40005 0.00000 0.00000 
HPTEOS5  PTE Osijek 2 0 2 119.20 13.0508 -3.0000 0.00000 -2.2720 0.00000 -96.200 25.1000 -78.500 
HRAB  5  Rab          0 0        2.86204 -2.8931 0.00000 0.00000 
HRAFSI51 Rafinerija S 0 0        -0.3589 0.22081 0.00000 0.00000 
HRAFSI52 Rafinerija S 0 0        1.23932 0.80636 0.00000 0.00000 
HRAKIT5  Rakitje      0 0        8.75574 -2.9549 0.00000 0.00000 
HRASHA5  Rasa         0 0        5.45381 -1.9897 0.00000 0.00000 
HRAZIN5  Razine       0 0        9.16402 2.90071 0.00000 0.00000 
HRESNI5  Resnik       0 0        29.9537 -2.9621 0.00000 0.00000 
HRHEBB5  RHE Busko Bl 0 0        -0.1352 -0.0006 0.00000 0.00000 
HRIMAC5  Rimac        0 0        1.25631 -1.1399 0.00000 0.00000 
HROVIN5  Rovinj       0 0        8.55167 -2.6368 0.00000 0.00000 
HRUDIN5  VE Rudine    0 2 119.20 -0.1392 -0.0000 0.70000 -0.3401 0.70000 -34.200 10.9000 -10.900 
HSAMOB5  Samobor      0 0        8.55553 -3.6544 0.00000 0.00000 
HSAVIC5  Savica       0 0        0.00000 0.00000 0.00000 0.00000 
HSENJ 2  HE Senj      0 0        -0.1414 0.27971 0.00000 0.00000 
HSENJ 5  HE Senj      0 0        1.75731 -0.4924 0.00000 0.00000 
HSESVE5  Sesvete      0 0        4.15510 -4.4208 0.00000 0.00000 
HSIJAN5  Sijana       0 0        11.0525 -3.9336 0.00000 0.00000 
HSINJ 5  Sinj         0 0        8.36453 0.29999 0.00000 0.00000 
HSISCI5  Siscia       0 0        6.74542 -4.1439 0.00000 0.00000 
HSLATI5  Slatina      0 0        4.04361 -1.3783 0.00000 0.00000 
HSLBR15  Slavonski Br 0 0        6.14543 -3.6754 0.00000 0.00000 
HSLBR25  Slavonski Br 0 0        3.64551 -4.0754 0.00000 0.00000 
HSOPOT5  Sopot        0 0        12.4553 -2.0871 0.00000 0.00000 
HSPLI35  Split 3      0 0        12.5645 7.00141 0.00000 0.00000 
HSRD  5  Srd          0 0        5.46009 -1.0119 0.00000 0.00000 
HSTARI5  Starigrad    0 0        7.26351 -8.0835 0.00000 0.00000 
HSTENJ5  Stenjevec    0 0        15.7548 -3.4894 0.00000 0.00000 
HSTON 5  Ston         0 0        3.16092 0.60009 0.00000 0.00000 
HSTRAZ5  Straza       0 0        11.6530 1.51196 0.00000 0.00000 
HSUCID5  Sucidar      0 0        9.06448 4.00132 0.00000 0.00000 
HSUSAK5  Susak        0 0        7.88475 -0.7149 0.00000 0.00000 
HSVARC5  Svarca       0 0        8.35490 -0.7534 0.00000 0.00000 
HTEJER5  TE Jertovec  0 2 118.19 5.05199 -2.4000 0.00000 0.30790 0.00000 -12.800 12.0000 -13.000 
HTEPLO21 TE Plomin    0 0        0.00000 0.00000 0.00000 0.00000 
HTEPLO22 TE Plomin    0 2 242.27 0.95235 1.10000 -199.80 -32.917 -126.00 -210.00 50.0000 -172.90 
HTEPLO51 TE Plomin    0 0        -0.1479 0.09029 0.00000 0.00000 
HTEPLO52 TE Plomin    0 0        -0.1458 0.21550 0.00000 0.00000 
HTERIJ2  TE Rijeka    0 0        -0.1247 1.43455 0.00000 0.00000 
HTESIS21 TE Sisak     0 2 251.63 -0.0852 0.00001 -91.700 30.9604 0.00000 -161.00 65.0000 -140.00 
HTESIS22 TE Sisak     0 2 251.63 -0.0852 0.00001 -60.700 30.9604 0.00000 -80.000 35.0000 -75.000 
HTESIS5  TE Sisak     0 0        -2.6607 -4.7936 0.00000 0.00000 
HTETOZ51 TE-TO Zagreb 0 2 118.49 13.7499 -1.4000 -91.000 -12.595 0.00000 -112.00 61.4000 -98.000 
HTETOZ52 TE-TO Zagreb 0 2 118.60 -0.1451 0.00002 -24.300 2.09539 0.00000 -138.00 30.0000 -119.00 
HTROGI5  Trogir       0 0        12.7642 -2.4990 0.00000 0.00000 
HTRPIM5  Trpimirova   0 0        9.55477 1.00017 0.00000 0.00000 
HTSDUB5  Dubrova      0 0        1.85401 0.61285 0.00000 0.00000 
HTSPO15  T-spoj       0 0        -0.1470 0.17548 0.00000 0.00000 
HTUMBR11 Tumbri       0 0        -0.0679 0.15694 0.00000 0.00000 
HTUMBR12 Tumbri       0 0        -0.0679 0.15694 0.00000 0.00000 
HTUMBR5  Tumbri       0 0        -0.1411 0.13057 0.00000 0.00000 
HTUPLJ5  Tupljak      0 0        5.55327 0.58630 0.00000 0.00000 
HTURNI5  Turnic       0 0        6.68595 0.33733 0.00000 0.00000 
HVALPO5  Valpovo      0 0        12.4482 2.18267 0.00000 0.00000 
HVARGD5  Varazdin     0 0        22.9548 -2.3999 0.00000 0.00000 
HVEBRU5  VE Bruska    0 2 118.10 -0.1339 -0.0000 0.50000 6.42366 0.50000 -148.00 117.600 -83.800 
HVEGLA5  VE Velika Gl 0 2 119.10 -0.1358 0.00001 -1.1000 1.68986 0.00000 -44.000 13.6000 -13.600 
HVEKAT5  VE Katuni    0 2 120.10 -0.1354 -0.0000 0.30000 2.00125 0.30000 -34.200 25.0000 -11.200 
HVEKOR5  VE Korlat    0 2 118.60 -0.1355 -0.0000 0.60000 -2.4114 0.60000 -58.000 45.0000 -30.000 
HVELEB1  RHE Velebit  0 2 435.90 -0.1306 0.00000 -126.30 47.4659 240.000 -276.00 160.000 -160.00 
HVELEB5  RHE Velebit  0 0        -0.1322 -0.0016 0.00000 0.00000 
HVELUK5  VE Lukovac   0 2 120.39 -0.1353 -0.0000 0.20000 -1.6616 0.20000 -48.000 30.0000 -15.800 
HVEMAZ5  VE Mazin     0 2 119.80 -0.1339 -0.0000 -3.0000 0.14972 0.00000 -66.000 55.4000 -42.400 
HVEPAD2  VE Padene    0 2 246.71 -0.1383 -0.0000 0.10000 -3.8662 0.10000 -141.00 109.000 -103.00 
HVESEN2  VE Senj      0 0        0.00000 0.00000 0.00000 0.00000 
HVEVPO5  VE Velika Po 0 2 119.50 -0.1340 -0.0000 -8.3000 0.95489 0.00000 -54.200 20.6000 -18.400 
HVEVRA5  VE Vratarusa 0 2 123.00 -0.1463 -0.0000 -4.4000 -0.8665 0.00000 -42.000 13.1000 -13.100 
HVEZEL5  VE Zelengrad 0 2 117.80 -0.1330 0.00004 -0.1000 4.80728 0.00000 -42.000 13.1000 -13.100 
HVGORI5  Velika Goric 0 0        13.9528 -5.9893 0.00000 0.00000 
HVINCE5  Vincent      0 0        6.15220 -1.3310 0.00000 0.00000 
HVINKO5  Vinkovci     0 0        17.2487 -1.1913 0.00000 0.00000 
HVIRJE5  Virje        0 0        7.45288 -2.2574 0.00000 0.00000 
HVIROV5  Virovitica   0 0        6.24135 -1.4612 0.00000 0.00000 
HVISOK5  VE Visoka    0 2 121.00 -0.1355 -0.0000 -0.3000 -0.6184 0.00000 -60.000 20.0000 -20.000 
HVOSTA5  VE Vostane   0 2 120.51 -0.1352 0.00001 0.10000 1.20438 0.10000 -42.000 20.0000 -23.700 
HVRATA5  Vrata        0 0        0.15350 0.30367 0.00000 0.00000 
HVRBOR5  Vrboran      0 0        4.56451 0.00138 0.00000 0.00000 
HVRBOV5  Vrbovsko     0 0        0.85388 -2.1900 0.00000 0.00000 
HVRGOR5  Vrgorac      0 0        2.66244 -0.2016 0.00000 0.00000 
HVUKOV5  Vukovar      0 0        7.64904 -2.7932 0.00000 0.00000 
HZABOK5  Zabok        0 0        18.5529 -1.5804 0.00000 0.00000 
HZADAR5  Zadar        0 0        13.2632 -4.1626 0.00000 0.00000 
HZADCE5  Zadar centar 0 0        12.3632 -0.2616 0.00000 0.00000 
HZADIS5  Zadar istok  0 0        3.66310 -0.1644 0.00000 0.00000 
HZAGVO5  Zagvozd      0 0        0.56398 -0.5010 0.00000 0.00000 
HZAKUC2  HE Zakucac   0 0        -0.1351 0.00309 0.00000 0.00000 
HZAKUC5  HE Zakucac   0 2 120.30 4.16518 -0.4000 -86.500 17.8257 -63.000 -144.00 139.200 -104.00 
HZAMET5  Zamet        0 0        4.18623 -0.6568 0.00000 0.00000 
HZAPRE5  Zapresic     0 0        24.4553 -2.6542 0.00000 0.00000 
HZDENC5  Zdencina     0 0        12.0576 -1.9954 0.00000 0.00000 
HZELJE5  Zeljezara    0 0        0.54016 0.31343 0.00000 0.00000 
HZERJA11 Zerjavinec   0 0        -0.0711 0.23843 0.00000 0.00000 
HZERJA12 Zerjavinec   0 0        -0.0711 0.23843 0.00000 0.00000 
HZERJA2  Zerjavinec   0 0        -0.1550 1.61272 0.00000 0.00000 
HZERJA5  Zerjavinec   0 0        0.85650 -6.9797 0.00000 0.00000 
HZUPAN5  Zupanja      0 0        -6.2525 -3.1819 0.00000 0.00000 
##ZIT
I190V121 TVS-SLG      0 0        -0.1260 -0.0179 0.00000 0.00000 
I191V12Z TVS-SCR      0 0        0.00000 0.00000 0.00000 0.00000 
IAAVN121 ALFA AVIO    0 0        -0.1162 0.00578 0.00000 0.00000 
IABAV121 ACC. BZ NK   0 0        -0.1244 0.05940 0.00000 0.00000 
IABDR121 ABBADIA      0 0        67.9844 -14.796 0.00000 0.00000 
IABEV121 BELTRAME     0 0        21.7712 -26.831 0.00000 0.00000 
IABKR121 ABBADIA NK   0 0        -0.1156 0.00369 0.00000 0.00000 
IABSV121 AC.BERTOLI   0 2 231.08 152.186 74.6002 3.30000 13.1449 3.30000 -6.0000 16.4000 -4.5000 
IABSV12M AC.BERTOLI   0 0        -0.1149 0.00218 0.00000 0.00000 
IACBV121 AC.VALB.BZ   0 0        29.6756 20.9594 0.00000 0.00000 
IACIF111 ACCIAIOLO    0 0        53.5539 33.0101 0.00000 0.00000 
IACIF112 ACCIAIOLO    0 0        72.9372 29.5090 0.00000 0.00000 
IACIFA1Z ACCIAIOLO    0 0        0.00000 0.00000 0.00000 0.00000 
IACSN121 ACERRA SM    0 0        -0.1161 0.00213 0.00000 0.00000 
IADSV111 ADRIA SUD    0 0        21.4419 -3.6261 0.00000 0.00000 
IADSV112 ADRIA SUD    0 0        23.0375 -8.0579 0.00000 0.00000 
IAEPT111 ACEA LEYNI   0 0        -1.9123 -5.3431 0.00000 0.00000 
IAFKR121 A.FLAM.AL    0 0        -0.1144 0.00215 0.00000 0.00000 
IAFLR121 A.FLAMI.OS   0 0        84.8856 -148.50 0.00000 0.00000 
IALAV121 ALA          0 2 241.17 -0.0616 0.00000 -19.000 2.92922 -5.0000 -25.000 16.0000 -16.200 
IALAV122 ALA          0 2 241.17 -0.0616 0.00000 -19.200 2.92922 -5.0000 -25.000 16.0000 -15.900 
IALCN111 ALTOMON.CE   0 0        -0.1139 0.20977 0.00000 0.00000 
IALCN211 ALTOMON.CE   0 0        -0.1139 0.20977 0.00000 0.00000 
IALCN311 ALTOMON.CE   0 0        -0.1139 0.20977 0.00000 0.00000 
IALIN111 ALIANO       0 0        14.3363 -33.949 0.00000 0.00000 
IALIN112 ALIANO       0 0        11.6482 -39.740 0.00000 0.00000 
IALQV121 AIRLIQ.VR    0 0        31.0796 4.61060 0.00000 0.00000 
IALSN111 ALTOMONTE    0 0        -0.0570 0.10488 0.00000 0.00000 
IALSN112 ALTOMONTE    0 0        -0.0570 0.10488 0.00000 0.00000 
IANRN111 ANDRIA       0 0        42.4479 176.399 0.00000 0.00000 
IANRN112 ANDRIA       0 0        51.7365 -21.600 0.00000 0.00000 
IAPLR111 APRILIA380   0 0        38.6855 4.50021 0.00000 0.00000 
IAPLR112 APRILIA380   0 0        0.00000 0.00000 0.00000 0.00000 
IAQAV121 AIRL.VR NK   0 0        -0.1204 0.11061 0.00000 0.00000 
IARBT121 ARBARELLO    0 0        13.2804 -4.0463 0.00000 0.00000 
IARCF121 AREZZO C     0 0        22.6882 -4.3007 0.00000 0.00000 
IARCFA2Z AREZZO C     0 0        0.00000 0.00000 0.00000 0.00000 
IARNN121 ARENELLA     0 0        20.3840 1.61029 0.00000 0.00000 
IAROVA21 ARCO         0 0        26.7810 34.7831 0.00000 0.00000 
IASGR111 APRIL.SORG   0 0        -0.1145 0.00021 0.00000 0.00000 
IASTN121 ASTRONI      0 0        51.8840 -31.790 0.00000 0.00000 
IAUKV121 AURONZO NK   0 0        -0.1238 -1.6604 0.00000 0.00000 
IAURR11Z AURELIA      0 0        0.00000 0.00000 0.00000 0.00000 
IAURR211 AURELIA      0 2 409.56 -0.1139 0.00000 0.10000 33.4547                 125.000 -125.00 
IAURRA11 AURELIA      0 0        -0.0569 0.00000 0.00000 0.00000 
IAURRA12 AURELIA      0 0        -0.0569 270.500 0.00000 0.00000 
IAUZV121 AURONZO      0 0        -34.024 -36.677 0.00000 0.00000 
IAUZV221 AURONZO      0 0        -0.1239 -1.6659 0.00000 0.00000 
IAVAV121 AC.BELT NK   0 0        -0.1288 -0.0314 0.00000 0.00000 
IAVBV121 AC.VALB.VI   0 0        29.6712 27.8686 0.00000 0.00000 
IAVEV121 AC.VEN.220   0 0        24.5694 5.10688 0.00000 0.00000 
IAVIT12Z AVISE        0 0        0.00000 0.00000 0.00000 0.00000 
IAVITA21 AVISE        0 0        -0.0588 -0.0001 0.00000 0.00000 
IAVITA22 AVISE        0 2 238.09 -0.0588 -0.0001 -29.900 -23.301 0.00000 -40.000 24.0000 -27.000 
IAVNF121 AVENZA       0 0        120.989 -39.483 0.00000 0.00000 
IAVNN111 AVELLINO N   0 0        0.58429 -3.6874 0.00000 0.00000 
IAVNN112 AVELLINO N   0 0        0.00000 0.00000 0.00000 0.00000 
IAVON121 ALFA A. UT   0 0        53.7838 20.6058 0.00000 0.00000 
IAVRN121 AVERSA       0 0        11.2842 -2.8892 0.00000 0.00000 
IAVRV121 AC.VERONA    0 0        77.9791 6.10994 0.00000 0.00000 
IAZTVA21 AZOTATI      0 0        -0.1325 -0.4165 0.00000 0.00000 
IBAGM111 BAGGIO       0 0        65.9528 -15.372 0.00000 0.00000 
IBAGM112 BAGGIO       0 0        69.2504 -8.8534 0.00000 0.00000 
IBAGM121 BAGGIO       0 0        -0.0993 0.29952 0.00000 0.00000 
IBAGM122 BAGGIO       0 0        -0.0997 0.55231 0.00000 0.00000 
IBALT121 BALZOLA      0 0        54.7961 -5.8845 0.00000 0.00000 
IBAON111 BARI O       0 0        37.6566 29.9014 0.00000 0.00000 
IBAON112 BARI O       0 0        62.8276 -7.3997 0.00000 0.00000 
IBARF11Z BARGI CENT   0 0        0.00000 0.00000 0.00000 0.00000 
IBARF21Z BARGI CENT   0 0        0.00000 0.00000 0.00000 0.00000 
IBASF11Z BARGI        0 0        0.00000 0.00000 0.00000 0.00000 
IBIET121 BIELLA EST   0 0        14.6247 -20.146 0.00000 0.00000 
IBIET122 BIELLA EST   0 0        -5.8297 1.96853 0.00000 0.00000 
IBISTA21 BISTAGNO     0 0        22.0897 -6.0830 0.00000 0.00000 
IBLNN11Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000 
IBLNN21Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000 
IBLNN31Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000 
IBLNN41Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000 
IBLNNF11 BOLANO       0 0        230.488 -70.487 0.00000 0.00000 
IBLSNA11 BELCAS.380   0 0        -0.7113 -9.3454 0.00000 0.00000 
IBLSNA12 BELCAS.380   0 0        0.00000 0.00000 0.00000 0.00000 
IBLVMA21 BELVISO      0 2 237.23 -0.1068 0.00001 0.10000 -1.8723 0.10000 -33.000 15.6000 -29.300 
IBN2N111 BENEVEN. 2   0 0        82.1114 -82.791 0.00000 0.00000 
IBN2N112 BENEVEN. 2   0 0        24.8732 -12.999 0.00000 0.00000 
IBN3N111 BENEVEN.3    0 0        -151.36 -6.4952 0.00000 0.00000 
IBN3N112 BENEVEN.3    0 0        -151.66 -6.8949 0.00000 0.00000 
IBOAV121 BOAZZO       0 0        -0.1092 0.05678 0.00000 0.00000 
IBOVM111 BOVISIO      0 0        58.6605 -6.8875 0.00000 0.00000 
IBOVM112 BOVISIO      0 0        86.6417 252.455 0.00000 0.00000 
IBRAN111 BRIALL       0 0        -0.1155 0.00005 0.00000 0.00000 
IBRIN311 BRINDISI     0 2 400.41 -0.1155 0.00001 0.90000 103.448                 160.000 -250.00 
IBRIN411 BRINDISI     0 2 400.41 -0.1155 0.00001 0.90000 103.448                 160.000 -250.00 
IBRINA11 BRINDISI     0 0        59.7314 -77.600 0.00000 0.00000 
IBRINA12 BRINDISI     0 0        40.8531 -75.000 0.00000 0.00000 
IBRINA2Z BRINDISI     0 0        0.00000 0.00000 0.00000 0.00000 
IBRNN111 BRINDISI N   0 2 399.38 -0.1155 0.00001 1.90000 253.830                 298.900 -581.70 
IBRNN12Z BRINDISI N   0 0        0.00000 0.00000 0.00000 0.00000 
IBRSN121 BRUSCIANO    0 0        14.7838 2.70621 0.00000 0.00000 
IBRUM111 BRUGHERIO    0 0        121.621 8.67656 0.00000 0.00000 
IBRUM112 BRUGHERIO    0 0        30.3803 -7.2463 0.00000 0.00000 
IBRUM121 BRUGHERIO    0 0        -0.0995 0.23791 0.00000 0.00000 
IBRUM122 BRUGHERIO    0 0        -0.0986 0.26975 0.00000 0.00000 
IBSAN111 BISAC.380    0 0        -27.267 -61.796 0.00000 0.00000 
IBSAN112 BISAC.380    0 0        -19.648 -27.198 0.00000 0.00000 
IBSCN111 BRIN. S CE   0 0        2.88446 1.89999 0.00000 0.00000 
IBSCN211 BRIN. S CE   0 0        -0.0155 -0.2000 0.00000 0.00000 
IBSCN311 BRIN. S CE   0 0        5.28445 3.39998 0.00000 0.00000 
IBSCN411 BRIN. S CE   0 0        1.18446 -5.6000 0.00000 0.00000 
IBSOMA2Z RIC.OV. BS   0 0        0.00000 0.00000 0.00000 0.00000 
IBSSN111 BRIN. S ST   0 0        0.34223 -11.900 0.00000 0.00000 
IBSSN112 BRIN. S ST   0 0        0.34223 238.300 0.00000 0.00000 
IBUIV121 BUIA         0 0        -0.1187 -0.0018 0.00000 0.00000 
IBULM111 BULCIAGO     0 0        44.6723 19.5933 0.00000 0.00000 
IBULM112 BULCIAGO     0 0        114.029 6.29421 0.00000 0.00000 
IBUSV12Z BUSSOL. SS   0 0        0.00000 0.00000 0.00000 0.00000 
IBUSVA21 BUSSOL. SS   0 0        32.5346 -33.311 0.00000 0.00000 
IBUSVA22 BUSSOL. SS   0 0        27.4448 -7.8789 0.00000 0.00000 
IBVSV121 BORGOVALSU   0 0        -2.1306 -7.5636 0.00000 0.00000 
IBVZV121 B.VALS.ZI    0 0        60.6694 18.1363 0.00000 0.00000 
IBZEVA21 BOLZANO      0 0        -73.122 9.99878 0.00000 0.00000 
ICAGMA11 CAGNO        0 0        34.1664 1.17385 0.00000 0.00000 
ICAGMA12 CAGNO        0 0        63.3377 -5.5039 0.00000 0.00000 
ICAGV121 CASTEGNERO   0 0        0.00000 0.00000 0.00000 0.00000 
ICAGV122 CASTEGNERO   0 0        19.7732 8.07569 0.00000 0.00000 
ICAGVA2Z CASTEGNERO   0 0        0.00000 0.00000 0.00000 0.00000 
ICAIN121 CAIVANO      0 0        21.5840 -1.2907 0.00000 0.00000 
ICAKV121 CARDANO NK   0 0        -0.1243 0.06287 0.00000 0.00000 
ICALF111 CALENZANO    0 0        125.690 -66.088 0.00000 0.00000 
ICALF121 CALENZANO    0 0        -0.1120 0.01753 0.00000 0.00000 
ICAMV111 CAMIN        0 0        56.0408 -72.304 0.00000 0.00000 
ICAMV112 CAMIN        0 0        57.1397 0.00000 0.00000 0.00000 
ICAMV121 CAMIN        0 0        52.1694 -14.793 0.00000 0.00000 
ICANR11Z CANDIA       0 0        0.00000 0.00000 0.00000 0.00000 
ICANR12Z CANDIA       0 0        0.00000 0.00000 0.00000 0.00000 
ICANR311 CANDIA       0 2 403.86 -0.1153 0.00002 0.80000 104.741                 137.500 -250.00 
ICANRA11 CANDIA       0 0        63.2641 -36.799 0.00000 0.00000 
ICANRA12 CANDIA       0 0        140.021 -50.499 0.00000 0.00000 
ICANRA21 CANDIA       0 0        -0.1150 0.00142 0.00000 0.00000 
ICAOM111 CAORSO       0 0        -0.1021 0.08127 0.00000 0.00000 
ICAPN121 CAPRIATI     0 0        -0.1155 0.01185 0.00000 0.00000 
ICARV121 CARDANO      0 0        -0.6011 -0.9452 0.00000 0.00000 
ICARV122 CARDANO      0 0        -65.023 0.52738 0.00000 0.00000 
ICASN121 CASTELL.     0 0        23.8838 134.111 0.00000 0.00000 
ICAVV121 CAVILLA      0 2 240.35 -0.1332 -0.0000 -16.500 -10.390 -6.0000 -24.000 22.0000 -32.000 
ICBEV121 CASTELBELL   0 2 234.95 -24.556 1.72231 -53.800 -1.5967 0.00000 -53.800 32.0000 -1.6000 
ICCHT121 CAMPOCHIES   0 0        3.38972 -24.486 0.00000 0.00000 
ICDGM121 CEDEG. SUD   0 0        -55.619 118.002 0.00000 0.00000 
ICDGMA2Z CEDEG. SUD   0 0        0.00000 0.00000 0.00000 0.00000 
ICDLN111 CANDELA      0 2 406.90 -0.1155 0.00000 -70.700 4.83368 -70.700 -390.00 175.800 -397.20 
ICEPR111 CEPAGATTI    0 0        -0.1146 -304.10 0.00000 0.00000 
ICEPR121 CEPAGATTI    0 0        -588.11 205.800 0.00000 0.00000 
ICEPR211 CEPAGATTI    0 0        -0.1146 74.2000 0.00000 0.00000 
ICEPR22Z CEPAGATTI    0 0        0.00000 0.00000 0.00000 0.00000 
ICESMA21 CESANO M.    0 0        -0.1152 0.12230 0.00000 0.00000 
ICFOF111 CARPI FOSS   0 0        72.5307 0.50278 0.00000 0.00000 
ICFOF112 CARPI FOSS   0 0        38.7630 8.44666 0.00000 0.00000 
ICHIT111 CHIVASSO S   0 0        -0.0555 0.97503 0.00000 0.00000 
ICHIT112 CHIVASSO S   0 0        -0.0555 0.97503 0.00000 0.00000 
ICHPM111 CHIGNOLO     0 0        -0.0502 0.05428 0.00000 0.00000 
ICHPM112 CHIGNOLO     0 0        -0.0502 0.05428 0.00000 0.00000 
ICHRM111 CHIARI ST    0 0        -0.0532 0.06534 0.00000 0.00000 
ICHRM112 CHIARI ST    0 0        -0.0532 0.06534 0.00000 0.00000 
ICHRMA11 CHIARI ST    0 0        84.4302 6.75798 0.00000 0.00000 
ICHRMA12 CHIARI ST    0 0        44.3633 -8.3273 0.00000 0.00000 
ICHTT111 CHIVAS. CE   0 0        -0.0555 0.97504 0.00000 0.00000 
ICHTT112 CHIVAS. CE   0 0        -0.0555 0.97504 0.00000 0.00000 
ICHTT12Z CHIVAS. CE   0 0        0.00000 0.00000 0.00000 0.00000 
ICHZT121 CHATILL.SE   0 0        85.1314 13.7998 0.00000 0.00000 
ICHZT122 CHATILL.SE   0 0        -64.152 33.7995 0.00000 0.00000 
ICICV121 CIMEGO CE    0 0        -0.1188 0.32153 0.00000 0.00000 
ICICV221 CIMEGO CE    0 0        -0.1092 0.05673 0.00000 0.00000 
ICIMVA21 CIMEGO       0 0        -0.1092 0.05673 0.00000 0.00000 
ICIMVA22 CIMEGO       0 0        0.58117 -0.7785 0.00000 0.00000 
ICINR12Z A.CINEC.FL   0 0        0.00000 0.00000 0.00000 0.00000 
ICISM111 CISLAGO      0 0        45.9454 16.3257 0.00000 0.00000 
ICISM112 CISLAGO      0 0        35.6577 1.23213 0.00000 0.00000 
ICISM21Z CISLAGO      0 0        0.00000 0.00000 0.00000 0.00000 
ICISM22Z CISLAGO      0 0        0.00000 0.00000 0.00000 0.00000 
ICISMB21 CISLAGO      0 0        8.50278 -0.1409 0.00000 0.00000 
ICITV121 CITTADELLA   0 0        26.4707 4.13766 0.00000 0.00000 
ICLAVA21 COLA'        0 0        -0.1208 0.10436 0.00000 0.00000 
ICLNN111 CAS/ETA380   0 0        0.04202 -6.6996 0.00000 0.00000 
ICLNN112 CAS/ETA380   0 0        0.04202 -6.6996 0.00000 0.00000 
ICLRF121 COLORNO      0 0        17.6816 1.31407 0.00000 0.00000 
ICMAM121 CORMANO      0 0        -0.0992 0.26536 0.00000 0.00000 
ICMDN12Z CEMENT.MAD   0 0        0.00000 0.00000 0.00000 0.00000 
ICMOM12Z CAMPO MORO   0 0        0.00000 0.00000 0.00000 0.00000 
ICMPT121 CAMPOROSSO   0 0        -0.1103 0.11435 0.00000 0.00000 
ICMPT122 CAMPOROSSO   0 0        -0.1103 0.11435 0.00000 0.00000 
ICMPTA21 CAMPOROSSO   0 0        13.9413 6.56882 0.00000 0.00000 
ICMPTA22 CAMPOROSSO   0 0        12.2484 4.34553 0.00000 0.00000 
ICOAN121 COLLI AMIN   0 0        19.6840 4.81024 0.00000 0.00000 
ICOLFA11 COLUNGA      0 0        23.0786 18.6046 0.00000 0.00000 
ICOLFA12 COLUNGA      0 0        97.4096 -52.587 0.00000 0.00000 
ICOLFA21 COLUNGA      0 0        -0.1129 0.03145 0.00000 0.00000 
ICONV121 CONEGLIANO   0 0        19.4671 -5.2047 0.00000 0.00000 
ICPNR111 CEPRANO380   0 0        30.7532 2.60026 0.00000 0.00000 
ICPNR112 CEPRANO380   0 0        44.9316 -4.0996 0.00000 0.00000 
ICRCV121 CARDANO CE   0 0        -0.1239 0.08213 0.00000 0.00000 
ICRCV122 CARDANO CE   0 0        -0.1239 0.08213 0.00000 0.00000 
ICRDV111 CORDIGNANO   0 0        66.0111 21.8483 0.00000 0.00000 
ICRDV112 CORDIGNANO   0 0        18.4751 4.20930 0.00000 0.00000 
ICRNN111 CERIGN SE    0 0        0.68443 -14.900 0.00000 0.00000 
ICRNN112 CERIGN SE    0 0        0.00000 254.199 0.00000 0.00000 
ICRWM111 CREMONA      0 0        44.3332 -11.655 0.00000 0.00000 
ICRWM112 CREMONA      0 0        24.2635 9.53648 0.00000 0.00000 
ICS2N121 CASORIA 2    0 0        9.28384 -1.9906 0.00000 0.00000 
ICSAMA21 CASSANO CS   0 0        -0.1055 0.11150 0.00000 0.00000 
ICSEM111 CISERANO     0 0        105.125 28.7402 0.00000 0.00000 
ICSEM112 CISERANO     0 0        36.7738 -6.6906 0.00000 0.00000 
ICSIM12Z UT CESI      0 0        0.00000 0.00000 0.00000 0.00000 
ICSIT11Z LABOR.CESI   0 0        0.00000 0.00000 0.00000 0.00000 
ICSIT12Z LABOR.CESI   0 0        0.00000 0.00000 0.00000 0.00000 
ICSLF11M CASELLINA    0 0        -0.1102 0.00993 0.00000 0.00000 
ICSLF11N CASELLINA    0 0        -0.1102 0.00993 0.00000 0.00000 
ICSLFA11 CASELLINA    0 0        24.9483 2.10011 0.00000 0.00000 
ICSLFA12 CASELLINA    0 0        28.2415 196.010 0.00000 0.00000 
ICSNT111 CASANOVA     0 0        25.3669 -2.5842 0.00000 0.00000 
ICSNT112 CASANOVA     0 0        62.9180 177.875 0.00000 0.00000 
ICSNT121 CASANOVA     0 0        -0.0564 0.19866 0.00000 0.00000 
ICSNT122 CASANOVA     0 0        -0.0564 0.19866 0.00000 0.00000 
ICSRN121 CASORIA      0 0        29.9839 -106.19 0.00000 0.00000 
ICSSM11M CASSANO      0 0        -0.1009 0.06754 0.00000 0.00000 
ICSSM12Z CASSANO      0 0        0.00000 0.00000 0.00000 0.00000 
ICSSM211 CASSANO      0 0        -0.1009 0.06754 0.00000 0.00000 
ICSSM221 CASSANO      0 0        -0.1007 0.22204 0.00000 0.00000 
ICSSM311 CASSANO      0 0        -0.0505 0.03377 0.00000 0.00000 
ICSSM312 CASSANO      0 0        -0.0505 0.03377 0.00000 0.00000 
ICSSM41Z CASSANO      0 0        0.00000 0.00000 0.00000 0.00000 
ICSSM521 CASSANO      0 0        -0.1007 0.22508 0.00000 0.00000 
ICSSM62Z CASSANO      0 0        0.00000 0.00000 0.00000 0.00000 
ICSSMA21 CASSANO      0 0        -0.0503 0.11254 0.00000 0.00000 
ICSSMA22 CASSANO      0 0        -0.0503 0.11254 0.00000 0.00000 
ICSVN121 CASALNUOVO   0 0        11.2838 -6.4947 0.00000 0.00000 
ICTEN12Z CEN.EN.TEV   0 0        0.00000 0.00000 0.00000 0.00000 
ICTMMA21 MINCIO       0 0        -0.0601 0.05553 0.00000 0.00000 
ICTMMA22 MINCIO       0 0        -0.0601 0.05553 0.00000 0.00000 
ICTNT111 CASTELN.S    0 0        100.398 -44.774 0.00000 0.00000 
ICVAV121 CAVILLA NK   0 0        -0.1332 -0.0141 0.00000 0.00000 
IDALM121 DALMINE ST   0 0        -0.1031 0.03094 0.00000 0.00000 
IDEAT121 COGNE IC     0 0        -0.1188 0.00041 0.00000 0.00000 
IDELN111 DELICETO     0 0        -43.316 -131.00 0.00000 0.00000 
IDELN112 DELICETO     0 0        0.00000 267.000 0.00000 0.00000 
IDELT121 COGNE UT     0 0        26.6812 -4.1996 0.00000 0.00000 
IDGNN121 DOGANELLA    0 0        24.7838 4.21114 0.00000 0.00000 
IDLNM121 UT DALMINE   0 0        115.197 43.2155 0.00000 0.00000 
IDLNM12M UT DALMINE   0 0        -0.1031 0.03094 0.00000 0.00000 
IDMNM121 DALMINE BG   0 2 238.37 -0.1031 -0.0000 -107.40 -40.441 -81.000 -134.00 54.4000 -106.00 
IDOLV111 DOLO         0 0        -0.1205 212.715 0.00000 0.00000 
IDOLV121 DOLO         0 0        26.9688 9.50003 0.00000 0.00000 
IDOLV122 DOLO         0 0        0.00000 0.00000 0.00000 0.00000 
IDUSV111 DUGALE       0 0        61.7587 20.0914 0.00000 0.00000 
IDUSV112 DUGALE       0 0        110.226 4.59803 0.00000 0.00000 
IDUSV122 DUGALE       0 0        -0.1208 0.00007 0.00000 0.00000 
IDUSVA1Z DUGALE       0 0        0.00000 0.00000 0.00000 0.00000 
IDUSVA22 DUGALE       0 0        -0.1208 0.00007 0.00000 0.00000 
IECHNA11 ERCHIE       0 0        0.00000 214.599 0.00000 0.00000 
IECHNA12 ERCHIE       0 0        0.28446 -3.7000 0.00000 0.00000 
IECRF111 ENIPOW.RA    0 2 406.30 46.0855 34.5000 -296.00 4.63836 -296.00 -800.00 326.000 -724.70 
IEDOM111 EDOLO        0 2 410.23 -0.1106 0.00000 138.600 -3.1655 141.000 -128.00 43.0000 -56.900 
IEDOM112 EDOLO        0 0        -0.1106 0.00247 0.00000 0.00000 
IEDOM211 EDOLO        0 0        -0.1106 0.00247 0.00000 0.00000 
IEFEF111 SEF FERRAR   0 0        -0.1131 0.00006 0.00000 0.00000 
IEONT111 EON L.FERR   0 2 402.31 -0.0456 1.84300 -508.70 160.782 -320.00 -530.00 160.800 -250.30 
IEONT112 EON L.FERR   0 0        -0.0456 1.84300 0.00000 0.00000 
IEPBN111 ENIPOW. BR   0 2 400.22 78.9845 65.1000 -216.60 12.0073 -30.000 -378.00 164.100 -326.60 
IEPBN112 ENIPOW. BR   0 2 400.22 0.00000 0.00000 -193.60 12.0073 -30.000 -378.00 165.300 -341.70 
IERCN121 ERCOLANO     0 0        14.9838 -1.8782 0.00000 0.00000 
IERZT121 ERZELLI      0 0        78.8913 1.23929 0.00000 0.00000 
IERZT12M ERZELLI      0 0        -0.1087 0.23931 0.00000 0.00000 
IERZTA2Z ERZELLI      0 0        0.00000 0.00000 0.00000 0.00000 
IETQT111 ENTRACQUE    0 0        -0.0567 0.35553 0.00000 0.00000 
IETQT112 ENTRACQUE    0 0        -0.0567 0.35553 0.00000 0.00000 
IETQTA1Z ENTRACQUE    0 0        0.00000 0.00000 0.00000 0.00000 
IFACN121 FRI-EL ACE   0 0        0.18386 -10.898 0.00000 0.00000 
IFADVA21 FADALTO      0 2 237.18 -0.1389 0.00000 -89.900 -2.4278 80.0000 -110.00 81.0000 -86.400 
IFAUN121 FIAT AUTO    0 0        6.68383 0.00621 0.00000 0.00000 
IFAUN12M FIAT AUTO    0 0        -0.1159 0.00784 0.00000 0.00000 
IFENFA11 FERRARA N.   0 0        -0.0566 0.00003 0.00000 0.00000 
IFENFA12 FERRARA N.   0 0        -0.0566 0.00003 0.00000 0.00000 
IFENV121 FERRIERE N   0 0        111.481 -0.3018 0.00000 0.00000 
IFERF111 FERRARA F.   0 0        61.3379 -7.3000 0.00000 0.00000 
IFERF112 FERRARA F.   0 0        50.6487 -105.60 0.00000 0.00000 
IFGPN111 FOGGIA PST   0 0        -0.1155 0.00029 0.00000 0.00000 
IFGPN11Z FOGGIA PST   0 0        0.00000 0.00000 0.00000 0.00000 
IFIBN121 FIBE A.      0 2 236.01 -0.1162 0.00001 -60.200 20.9805 -25.000 -120.00 59.0000 -106.00 
IFLEM111 FLERO ST     0 0        355.000 22.1568 0.00000 0.00000 
IFLEM112 FLERO ST     0 0        26.4925 7.31877 0.00000 0.00000 
IFMIT121 FIAT MIR.    0 0        14.8806 2.06896 0.00000 0.00000 
IFNOR111 FANO E.T.    0 0        100.958 0.80000 0.00000 0.00000 
IFNOR112 FANO E.T.    0 0        178.327 -39.000 0.00000 0.00000 
IFNOR211 FANO E.T.    0 2 403.37 -0.1151 0.00002 1.00000 139.845                 170.000 -250.00 
IFNORA1Z FANO E.T.    0 0        0.00000 0.00000 0.00000 0.00000 
IFOGN111 FOGGIA       0 2 406.63 -0.1155 0.00000 -0.1000 -42.107                 137.500 -250.00 
IFOGNA11 FOGGIA       0 0        59.2845 -140.60 0.00000 0.00000 
IFORF111 FORLI'       0 0        52.4392 -27.500 0.00000 0.00000 
IFORF112 FORLI'       0 0        46.3463 266.299 0.00000 0.00000 
IFRANA21 FRATTA       0 0        0.00000 0.00000 0.00000 0.00000 
IFRANA22 FRATTA       0 0        50.5840 -2.6896 0.00000 0.00000 
IFRBM111 FERRERA E.   0 2 403.24 48.7960 19.0000 -137.70 -5.9992 -30.000 -387.00 191.000 -357.20 
IFRBM112 FERRERA E.   0 2 403.32 18.5960 2.20000 -297.00 9.50766 -50.000 -626.00 317.700 -583.50 
IFRLN111 FEROLETO     0 0        -29.931 141.920 0.00000 0.00000 
IFRLN112 FEROLETO     0 0        75.8208 -69.691 0.00000 0.00000 
IFSNV11Z FUSINA CE    0 0        0.00000 0.00000 0.00000 0.00000 
IFSNV121 FUSINA CE    0 0        -0.1312 -0.3999 0.00000 0.00000 
IFSNV41Z FUSINA CE    0 0        0.00000 0.00000 0.00000 0.00000 
IFSNV51Z FUSINA CE    0 0        0.00000 0.00000 0.00000 0.00000 
IGADM121 GADIO        0 0        13.4425 -3.3643 0.00000 0.00000 
IGADM122 GADIO        0 0        9.75823 -3.3643 0.00000 0.00000 
IGADMA21 GADIO        0 0        1.10069 4.57134 0.00000 0.00000 
IGALR121 GALLETO      0 0        -0.1145 0.00178 0.00000 0.00000 
IGALR221 GALLETO      0 0        -0.1145 0.00178 0.00000 0.00000 
IGARM121 GARGNANO     0 0        -0.1091 0.05759 0.00000 0.00000 
IGASN111 GARIGL. ST   0 0        50.3234 -43.300 0.00000 0.00000 
IGASN112 GARIGL. ST   0 0        25.4612 -21.500 0.00000 0.00000 
IGASN211 GARIGL. ST   0 2 408.45 -0.1154 0.00001 3.00000 80.4384                 137.500 -250.00 
IGDAM121 GANDA        0 2 237.23 -0.1068 0.00001 0.10000 0.25952 0.10000 -64.000 35.0000 -55.300 
IGERT121 GERBIDO      0 0        -0.1200 0.02067 0.00000 0.00000 
IGLAV121 GLORENZANK   0 0        -0.1557 -0.1120 0.00000 0.00000 
IGLNN111 GALATINA     0 0        73.6413 -24.700 0.00000 0.00000 
IGLNN112 GALATINA     0 0        71.1433 -69.100 0.00000 0.00000 
IGLNN411 GALATINA     0 0        1.58467 -126.20 0.00000 0.00000 
IGLNN511 GALATINA     0 2 400.10 -0.1153 0.00003 1.20000 94.0337                 113.800 -98.100 
IGLOV121 GLORENZA     0 0        -49.355 30.4866 0.00000 0.00000 
IGLOV122 GLORENZA     0 0        0.00000 103.754 0.00000 0.00000 
IGLZV12M GLORENZACE   0 0        -0.1552 -0.0591 0.00000 0.00000 
IGNZN111 GENZANO380   0 0        8.34206 -18.298 0.00000 0.00000 
IGNZN112 GENZANO380   0 0        8.34206 -17.898 0.00000 0.00000 
IGORM111 GORLAGO      0 0        76.0460 -28.195 0.00000 0.00000 
IGORM112 GORLAGO      0 0        73.3479 15.1558 0.00000 0.00000 
IGRAN121 GRAGNANO     0 0        13.1840 -2.4502 0.00000 0.00000 
IGRGN111 GARAGUSO     0 0        0.16137 -7.6570 0.00000 0.00000 
IGRGN112 GARAGUSO     0 0        0.32274 -4.2760 0.00000 0.00000 
IGRSMA21 GROSIO       0 0        -0.0002 0.20428 0.00000 0.00000 
IGRTM121 GROSOTTO     0 0        0.00000 0.00000 0.00000 0.00000 
IGRUTA21 GRUGLIASCO   0 0        7.23565 -3.2867 0.00000 0.00000 
IGRUTA22 GRUGLIASCO   0 0        6.24446 -3.7847 0.00000 0.00000 
IGSCR111 GISSI CE     0 0        0.08530 -0.0000 0.00000 0.00000 
IGSCR211 GISSI CE     0 2 405.31 -0.1147 0.00000 -228.30 51.8428 -225.00 -400.00 211.800 -367.20 
IGSSR111 GISSI        0 0        -0.0573 -0.0000 0.00000 0.00000 
IGSSR112 GISSI        0 0        -0.0573 -0.0000 0.00000 0.00000 
IGSSRA11 GISSI        0 0        -0.0573 -0.0000 0.00000 0.00000 
IGSSRA12 GISSI        0 0        -0.0573 -0.0000 0.00000 0.00000 
IIMSN121 IMI SUD      0 0        -0.1161 0.01098 0.00000 0.00000 
IISEN122 ISE CET3     0 0        -0.1157 0.00008 0.00000 0.00000 
IISPM111 ARVEDI ST    0 0        435.897 81.0814 0.00000 0.00000 
IITCT121 ILVA.CORNI   0 0        13.1913 15.8393 0.00000 0.00000 
IITNT121 ITAL NOVI    0 0        20.5918 11.2436 0.00000 0.00000 
IKOTR111 KOTOR        0 0        0.00000 -236.90 0.00000 0.00000 
IKOTR121 KOTOR        0 0        599.700 209.900 0.00000 0.00000 
IKOTR211 KOTOR        0 0        0.00000 81.2000 0.00000 0.00000 
IKOTR22Z KOTOR        0 0        0.00000 0.00000 0.00000 0.00000 
IKSEMA2M RISE SESTO   0 0        -0.1055 0.11159 0.00000 0.00000 
IKSEMA2N RISE SESTO   0 0        -0.1055 0.11159 0.00000 0.00000 
IKVNMA21 VENINA       0 2 237.16 5.99320 22.3000 -43.500 1.45858 0.00000 -57.000 25.2000 -45.400 
ILACM111 LACCHIAREL   0 0        125.838 186.606 0.00000 0.00000 
ILACM112 LACCHIAREL   0 0        60.6703 -17.206 0.00000 0.00000 
ILAIN111 LAINO        0 0        34.0851 -135.44 0.00000 0.00000 
ILAIN112 LAINO        0 0        0.00000 0.00000 0.00000 0.00000 
ILAIN121 LAINO        0 0        -0.1150 0.14171 0.00000 0.00000 
ILAMMA21 LAMBRATE     0 0        0.00000 0.00000 0.00000 0.00000 
ILAMMA22 LAMBRATE     0 0        27.7009 -13.746 0.00000 0.00000 
ILANV121 LANA         0 0        -0.0626 0.00001 0.00000 0.00000 
ILANV122 LANA         0 2 241.03 -0.0626 0.00001 -97.800 48.3301 -22.200 -124.00 70.7000 -83.700 
ILARR111 LARINO       0 0        66.2300 -33.501 0.00000 0.00000 
ILARR112 LARINO       0 0        42.7548 25.6995 0.00000 0.00000 
ILATR111 LATINA NUC   0 0        43.6641 -7.1000 0.00000 0.00000 
ILATR112 LATINA NUC   0 0        95.6214 -54.200 0.00000 0.00000 
ILATR121 LATINA NUC   0 0        -218.71 54.6998 0.00000 0.00000 
ILATR211 LATINA NUC   0 0        -0.1145 -115.50 0.00000 0.00000 
ILATR221 LATINA NUC   0 0        -2.8145 0.70022 0.00000 0.00000 
ILATR311 LATINA NUC   0 0        -0.1145 0.00007 0.00000 0.00000 
ILATR411 LATINA NUC   0 2 411.99 -0.1145 0.00000 0.30000 25.0503                 125.000 -112.50 
ILCSM111 LA CASELLA   0 0        -0.1009 0.03855 0.00000 0.00000 
ILCSM211 LA CASELLA   0 0        -0.1009 0.03855 0.00000 0.00000 
ILCSM311 LA CASELLA   0 2 403.58 -0.1012 0.00000 -147.90 76.0197 -147.90 -368.00 253.900 -489.90 
ILCSM411 LA CASELLA   0 0        -0.1009 0.03855 0.00000 0.00000 
ILCZM11Z CASELLA ST   0 0        0.00000 0.00000 0.00000 0.00000 
ILCZMA11 CASELLA ST   0 0        0.00000 0.00000 0.00000 0.00000 
ILCZMA12 CASELLA ST   0 0        14.8991 13.7385 0.00000 0.00000 
ILEYTA11 LEYNI        0 0        -10.719 -2.1628 0.00000 0.00000 
ILEYTA12 LEYNI        0 0        -53.894 7.11991 0.00000 0.00000 
ILEYTA21 LEYNI        0 0        -0.0563 0.29620 0.00000 0.00000 
ILEYTA22 LEYNI        0 0        -0.0563 0.29620 0.00000 0.00000 
ILK2V121 LASA NK 2    0 0        -0.1557 -0.1120 0.00000 0.00000 
ILNTM111 LONATO       0 0        104.889 -19.664 0.00000 0.00000 
ILNTM112 LONATO       0 0        0.00000 0.00000 0.00000 0.00000 
ILNTMA1Z LONATO       0 0        0.00000 0.00000 0.00000 0.00000 
ILVSV121 LAVIS        0 0        16.3750 -3.7884 0.00000 0.00000 
ILZDMA2Z LANZADA      0 0        0.00000 0.00000 0.00000 0.00000 
IMAAT121 MARTINETTO   0 0        18.6803 -5.9547 0.00000 0.00000 
IMACVA21 MALCONTENT   0 0        -0.0663 -0.2083 0.00000 0.00000 
IMACVA22 MALCONTENT   0 0        -0.0663 -0.2083 0.00000 0.00000 
IMADN121 MADDALONI    0 0        13.6185 4.90555 0.00000 0.00000 
IMADN122 MADDALONI    0 0        5.76552 -1.9977 0.00000 0.00000 
IMAGM111 MAGENTA ST   0 0        0.00266 0.85250 0.00000 0.00000 
IMAGM112 MAGENTA ST   0 0        0.00000 0.00000 0.00000 0.00000 
IMAGM122 MAGENTA ST   0 0        -0.1010 0.50177 0.00000 0.00000 
IMAGMA22 MAGENTA ST   0 0        -0.1010 0.50177 0.00000 0.00000 
IMALV121 MALO         0 0        -0.1268 -0.0205 0.00000 0.00000 
IMARMA21 MARCARIA     0 0        39.6033 5.14287 0.00000 0.00000 
IMARMA22 MARCARIA     0 0        9.27734 8.36978 0.00000 0.00000 
IMATT121 LEVANNA      0 0        16.8803 -6.0547 0.00000 0.00000 
IMCON111 M/CORVINO    0 0        74.0843 4.18977 0.00000 0.00000 
IMCON121 M/CORVINO    0 0        -0.0578 0.03700 0.00000 0.00000 
IMCON122 M/CORVINO    0 0        -0.0578 0.03700 0.00000 0.00000 
IMCONA1Z M/CORVINO    0 0        0.00000 0.00000 0.00000 0.00000 
IMCONA2Z M/CORVINO    0 0        0.00000 0.00000 0.00000 0.00000 
IMDAN111 MAIDA        0 0        -0.0549 0.20119 0.00000 0.00000 
IMDAN112 MAIDA        0 0        -0.0549 0.20119 0.00000 0.00000 
IMDAN211 MAIDA        0 2 400.72 -0.1099 0.41682 0.90000 159.999                 160.000 -250.00 
IMDAN311 MAIDA        0 0        -0.1099 0.40239 0.00000 0.00000 
IMDGN111 MODUGNO CE   0 0        -0.1157 0.00186 0.00000 0.00000 
IMDTN12Z MADD T-GAS   0 0        0.00000 0.00000 0.00000 0.00000 
IMDTN22Z MADD T-GAS   0 0        0.00000 0.00000 0.00000 0.00000 
IMESM121 MESE         0 0        -9.3663 -5.3346 0.00000 0.00000 
IMFTV11Z MONFALC.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMFTV121 MONFALC.CE   0 0        -0.1123 0.15136 0.00000 0.00000 
IMGLT111 MAGLIANO     0 0        81.8889 -38.605 0.00000 0.00000 
IMGLT112 MAGLIANO     0 0        1.69770 7.71543 0.00000 0.00000 
IMGNN111 MAGISANO     0 0        -0.0553 0.18887 0.00000 0.00000 
IMGNN112 MAGISANO     0 0        -0.0553 0.18887 0.00000 0.00000 
IMLAV121 MOLINE NK    0 0        -0.1346 -0.0261 0.00000 0.00000 
IMLFNA11 MELFI 380    0 0        -26.759 -5.1973 0.00000 0.00000 
IMLFNA12 MELFI 380    0 0        -25.456 -4.9974 0.00000 0.00000 
IMLOM111 MALEO        0 0        31.6982 -30.816 0.00000 0.00000 
IMLOM112 MALEO        0 0        0.00000 0.00000 0.00000 0.00000 
IMLTR111 MONTALT.CE   0 2 409.91 -0.1136 -0.0000 -0.1000 -9.8845 -0.1000 -125.00 62.1000 -77.800 
IMLTR211 MONTALT.CE   0 0        -0.1136 0.00001 0.00000 0.00000 
IMLTR31M MONTALT.CE   0 0        -0.1136 0.00001 0.00000 0.00000 
IMLTR411 MONTALT.CE   0 0        -0.1136 0.00001 0.00000 0.00000 
IMNFN111 MANFR.380    0 0        0.14223 -1.7000 0.00000 0.00000 
IMNFN112 MANFR.380    0 0        0.14223 -1.7000 0.00000 0.00000 
IMNTMA11 MANTOVA ST   0 0        -0.1109 0.00382 0.00000 0.00000 
IMNVR121 MONTOR.SE    0 0        -0.1153 0.00252 0.00000 0.00000 
IMOAT12Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000 
IMOAT32Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000 
IMOAT42Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000 
IMOAT52Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000 
IMOAT62Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000 
IMOAT72Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000 
IMOAT82Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000 
IMOATA21 MONCALIER    0 0        -0.1121 0.49936 0.00000 0.00000 
IMOATA22 MONCALIER    0 2 235.71 -0.1200 0.00002 -316.30 111.506 -200.10 -402.00 135.900 -246.60 
IMOCT121 MONCAL.CP    0 0        10.2800 -3.2000 0.00000 0.00000 
IMOCT122 MONCAL.CP    0 0        6.98786 -3.3007 0.00000 0.00000 
IMOIV121 MOLINE       0 2 240.50 -0.1340 -0.0001 -18.800 -10.189 -1.0000 -26.000 17.0000 -17.900 
IMONR12Z MONTOR.CE    0 0        0.00000 0.00000 0.00000 0.00000 
IMONR22Z MONTOR.CE    0 0        0.00000 0.00000 0.00000 0.00000 
IMONR32Z MONTOR.CE    0 0        0.00000 0.00000 0.00000 0.00000 
IMORT121 MORIGALLO    0 0        51.8145 -71.397 0.00000 0.00000 
IMORT122 MORIGALLO    0 0        14.1766 -4.9858 0.00000 0.00000 
IMORTA21 MORIGALLO    0 0        -0.0545 0.10876 0.00000 0.00000 
IMORTA22 MORIGALLO    0 0        -0.0545 0.10876 0.00000 0.00000 
IMOSR111 MONTALTO     0 0        32.7433 160.200 0.00000 0.00000 
IMOSR112 MONTALTO     0 0        32.8431 -19.800 0.00000 0.00000 
IMOSR211 MONTALTO     0 2 409.87 -0.1136 -0.0000 0.10000 -17.730                 125.000 -122.00 
IMOSRA1Z MONTALTO     0 0        0.00000 0.00000 0.00000 0.00000 
IMPIV121 MASO PILL    0 0        -0.1218 -0.0011 0.00000 0.00000 
IMPIV122 MASO PILL    0 0        -0.1233 0.00144 0.00000 0.00000 
IMRAN211 MATERA       0 2 405.56 -0.1160 0.00001 4.10000 91.5778                 137.500 -250.00 
IMRAN311 MATERA       0 2 405.56 -0.1160 0.00001 4.10000 91.5778                 137.500 -250.00 
IMRANA11 MATERA       0 0        16.8840 -28.099 0.00000 0.00000 
IMRANA12 MATERA       0 0        0.00000 0.00000 0.00000 0.00000 
IMRCM111 MERCALLO     0 0        65.5175 -1.1070 0.00000 0.00000 
IMRCM112 MERCALLO     0 0        11.1859 -0.4843 0.00000 0.00000 
IMRGF111 MARGINONE    0 0        41.1716 286.619 0.00000 0.00000 
IMRGF112 MARGINONE    0 0        117.219 -28.398 0.00000 0.00000 
IMRLM121 MARCELLO     0 0        8.45799 -2.5799 0.00000 0.00000 
IMRLM122 MARCELLO     0 0        11.5427 -3.1532 0.00000 0.00000 
IMRTF111 MARTIGNONE   0 0        46.6681 -11.199 0.00000 0.00000 
IMRTF112 MARTIGNONE   0 0        113.722 192.824 0.00000 0.00000 
IMTJT121 MONTJOVET    0 2 236.36 -0.1214 -0.0000 -25.700 2.27318 0.00000 -25.700 25.0000 -11.000 
IMTVM111 MANTOVA CE   0 0        41.5891 33.7010 0.00000 0.00000 
IMTVM11M MANTOVA CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMTVM121 MANTOVA CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMTVM12M MANTOVA CE   0 0        -0.1206 0.11031 0.00000 0.00000 
IMTVM211 MANTOVA CE   0 2 407.79 -0.1109 0.00000 -161.50 98.3453 -161.50 -387.00 200.200 -356.30 
IMTVM31Z MANTOVA CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMUCM121 MUSOCCO ST   0 0        12.2398 -8.6314 0.00000 0.00000 
IMUCM122 MUSOCCO ST   0 0        7.86134 -6.0812 0.00000 0.00000 
IMUSM111 MUSIGNANO    0 0        -0.0477 0.26064 0.00000 0.00000 
IMUSM112 MUSIGNANO    0 0        -0.0477 0.26064 0.00000 0.00000 
INACN121 NAPOLI C     0 0        18.8840 2.21051 0.00000 0.00000 
INADN121 NAPOLI DIR   0 0        17.0839 -2.5889 0.00000 0.00000 
INALN121 NAPOLI L     0 0        -0.1162 0.01114 0.00000 0.00000 
INALNA21 NAPOLI L     0 0        -0.0581 0.00557 0.00000 0.00000 
INALNA22 NAPOLI L     0 0        -0.0581 0.00557 0.00000 0.00000 
INATV121 NATURNO      0 2 241.22 -1.3253 -1.0000 -0.5000 0.18374 0.00000 -59.000 33.0000 -66.000 
INATV22Z NATURNO      0 0        0.00000 0.00000 0.00000 0.00000 
INAVM111 NAVE         0 0        97.6367 8.92978 0.00000 0.00000 
INAVM112 NAVE         0 0        70.6542 7.82610 0.00000 0.00000 
INAVM121 NAVE         0 0        -0.0092 1.05620 0.00000 0.00000 
INGRV111 NOGAROLE     0 0        -0.0564 0.00582 0.00000 0.00000 
INGRV112 NOGAROLE     0 0        -0.0564 0.00582 0.00000 0.00000 
INOCN121 NOCERA       0 0        27.6840 -5.7405 0.00000 0.00000 
INOLN121 NOLA         0 0        29.7838 -11.193 0.00000 0.00000 
INOMMA21 RIC.NORD M   0 0        29.9337 -22.096 0.00000 0.00000 
INOMMA22 RIC.NORD M   0 0        14.9668 -5.0534 0.00000 0.00000 
INOST121 NOVARA SUD   0 0        -3.4021 -45.424 0.00000 0.00000 
INOSTA2Z NOVARA SUD   0 0        0.00000 0.00000 0.00000 0.00000 
INOVT121 NOVI L.      0 0        -0.1082 0.24363 0.00000 0.00000 
INOXRA21 NOMENTA.RT   0 0        16.3856 6.40023 0.00000 0.00000 
INSCN12Z NASTRO CAR   0 0        0.00000 0.00000 0.00000 0.00000 
INTAV121 NAT.P4 NK    0 0        -0.1252 0.00001 0.00000 0.00000 
IODZVA21 ODERZO       0 0        32.0710 4.18863 0.00000 0.00000 
IOSCM111 OSTIGL.CE    0 2 408.24 -0.1121 0.00000 -332.70 66.7520 -30.300 -606.00 163.900 -248.40 
IOSCM211 OSTIGL.CE    0 0        -0.1121 -0.0001 0.00000 0.00000 
IOSCM411 OSTIGL.CE    0 0        -0.1121 -0.0001 0.00000 0.00000 
IOSCM51Z OSTIGL.CE    0 0        0.00000 0.00000 0.00000 0.00000 
IOSPM111 OSPIATE      0 0        0.00000 0.00000 0.00000 0.00000 
IOSPM112 OSPIATE      0 0        110.303 -18.771 0.00000 0.00000 
IOSPM121 OSPIATE      0 0        -0.0986 0.29589 0.00000 0.00000 
IOSTM111 OSTIGL.ST    0 0        64.2512 -11.500 0.00000 0.00000 
IOSTM112 OSTIGL.ST    0 0        83.4366 1.49999 0.00000 0.00000 
IOVMMA21 RIC.OV. MI   0 0        60.0999 -18.114 0.00000 0.00000 
IP41V121 NAT.P41 NK   0 0        -0.1251 0.00000 0.00000 0.00000 
IP4BV121 P4/BIS_236   0 0        -0.1252 0.00001 0.00000 0.00000 
IPACF111 POGGIO A C   0 0        52.0898 -30.688 0.00000 0.00000 
IPATN111 PATRIA       0 0        12.7421 -42.195 0.00000 0.00000 
IPATN112 PATRIA       0 0        12.7421 -42.195 0.00000 0.00000 
IPATN121 PATRIA       0 0        -0.0579 180.210 0.00000 0.00000 
IPATN122 PATRIA       0 0        -0.0579 0.00000 0.00000 0.00000 
IPBNF11Z PIOMBINO T   0 0        0.00000 0.00000 0.00000 0.00000 
IPBNF21Z PIOMBINO T   0 0        0.00000 0.00000 0.00000 0.00000 
IPCOF111 P.CORSINI    0 0        -0.0382 -0.0005 0.00000 0.00000 
IPCOF112 P.CORSINI    0 0        -0.0382 -0.0005 0.00000 0.00000 
IPCOF113 P.CORSINI    0 0        -0.0382 -0.0005 0.00000 0.00000 
IPCOF31M P.CORSINI    0 0        -0.1146 -0.0014 0.00000 0.00000 
IPDAR121 A.P.DANTE    0 0        12.8856 -3.5992 0.00000 0.00000 
IPDCN111 PALO D.C.    0 0        0.00000 0.00000 0.00000 0.00000 
IPDCN112 PALO D.C.    0 0        51.5843 -77.098 0.00000 0.00000 
IPDMM121 PREMADIO     0 0        -0.1422 0.03310 0.00000 0.00000 
IPDMM32Z PREMADIO     0 0        0.00000 0.00000 0.00000 0.00000 
IPDMM42Z PREMADIO     0 0        0.00000 0.00000 0.00000 0.00000 
IPDMM72Z PREMADIO     0 0        0.00000 0.00000 0.00000 0.00000 
IPDMM82Z PREMADIO     0 0        0.00000 0.00000 0.00000 0.00000 
IPDMM92Z PREMADIO     0 0        0.00000 0.00000 0.00000 0.00000 
IPDMMA21 PREMADIO     0 0        3.55780 -1.8669 0.00000 0.00000 
IPDRV121 PADRICIANO   0 0        31.5328 -17.713 0.00000 0.00000 
IPDRV122 PADRICIANO   0 0        21.1549 -13.335 0.00000 0.00000 
IPEDN111 PRE EDISON   0 2 406.90 -0.1150 0.00001 -673.50 301.347 -322.00 -781.00 360.000 -550.20 
IPELT121 PELLERINA    0 0        -0.0598 0.02264 0.00000 0.00000 
IPELT122 PELLERINA    0 0        -0.0598 0.02264 0.00000 0.00000 
IPF2R121 PIETRAF220   0 0        0.00000 0.00000 0.00000 0.00000 
IPF2R122 PIETRAF220   0 0        51.3867 -16.600 0.00000 0.00000 
IPFNR121 PIETRAF.N.   0 2 237.71 -0.1133 0.00000 -24.400 -1.3263 -24.400 -284.00 146.600 -218.10 
IPGNM111 POGLIANO     0 0        -0.0972 0.67581 0.00000 0.00000 
IPGRN121 POGGIOR.     0 0        24.4839 -0.1892 0.00000 0.00000 
IPIATA21 PIANEZZA     0 0        40.1311 -40.588 0.00000 0.00000 
IPIATA22 PIANEZZA     0 0        29.5493 112.233 0.00000 0.00000 
IPIOTA11 PIOSSASCO    0 0        26.9531 -61.347 0.00000 0.00000 
IPIOTA12 PIOSSASCO    0 0        41.0286 -54.994 0.00000 0.00000 
IPIOTA21 PIOSSASCO    0 0        -0.1178 0.19462 0.00000 0.00000 
IPISF111 P.SPERANZA   0 0        0.00000 0.00000 0.00000 0.00000 
IPISF112 P.SPERANZA   0 0        -73.711 -12.891 0.00000 0.00000 
IPLLT12Z PALLANZENO   0 0        0.00000 0.00000 0.00000 0.00000 
IPLLTA21 PALLANZENO   0 0        14.1343 3.83457 0.00000 0.00000 
IPLLTA22 PALLANZENO   0 0        8.56022 6.29263 0.00000 0.00000 
IPLNV111 PLANAIS      0 0        65.2458 40.9197 0.00000 0.00000 
IPLNV112 PLANAIS      0 0        72.2400 -27.487 0.00000 0.00000 
IPLTT121 POLITECNIC   0 0        -0.1196 0.05362 0.00000 0.00000 
IPMLV421 MARGHERA L   0 0        -0.1324 -0.4093 0.00000 0.00000 
IPMLV52Z MARGHERA L   0 0        0.00000 0.00000 0.00000 0.00000 
IPMLV621 MARGHERA L   0 0        -0.1324 -0.4093 0.00000 0.00000 
IPMLV721 MARGHERA L   0 0        -0.1324 -0.4093 0.00000 0.00000 
IPNCM111 PIANCAMUNO   0 0        -0.1002 -1.0949 0.00000 0.00000 
IPNCM112 PIANCAMUNO   0 0        55.4920 -20.404 0.00000 0.00000 
IPNEV121 PORDENONE    0 0        13.9760 11.7875 0.00000 0.00000 
IPONTA21 PONTE V.F.   0 0        -33.297 8.79051 0.00000 0.00000 
IPOPR121 POPOLI       0 0        11.6850 -32.389 0.00000 0.00000 
IPOZN121 POZZUOLI     0 0        0.08405 5.41033 0.00000 0.00000 
IPOZN122 POZZUOLI     0 0        0.58415 -8.7901 0.00000 0.00000 
IPR2R121 PROVVID.A2   0 0        -0.1144 0.00163 0.00000 0.00000 
IPRCV12M PRACOMUNE    0 0        -0.1251 0.00035 0.00000 0.00000 
IPREN111 PRESENZANO   0 0        -0.0575 0.00016 0.00000 0.00000 
IPREN112 PRESENZANO   0 0        -0.0575 0.00016 0.00000 0.00000 
IPREN121 PRESENZANO   0 0        0.38439 -0.4883 0.00000 0.00000 
IPRMF111 PARMA VIGH   0 0        130.841 3.92759 0.00000 0.00000 
IPRMF112 PARMA VIGH   0 0        104.053 4.43113 0.00000 0.00000 
IPRVR121 PROVVIDEN.   0 0        -0.1144 0.00294 0.00000 0.00000 
IPRVR122 PROVVIDEN.   0 0        -0.1144 0.00163 0.00000 0.00000 
IPSEF12Z PORTALE      0 0        0.00000 0.00000 0.00000 0.00000 
IPSTNA21 PISTICCI     0 0        -15.100 -16.600 0.00000 0.00000 
IPTOV111 PORTOTOLLE   0 0        27.4831 14.0691 0.00000 0.00000 
IPTOV11M PORTOTOLLE   0 0        -0.1206 -0.0839 0.00000 0.00000 
IPTRVA21 PONTERESIA   0 0        33.8132 -20.964 0.00000 0.00000 
IPTRVA22 PONTERESIA   0 0        14.6624 -11.480 0.00000 0.00000 
IPTRVA2M PONTERESIA   0 0        -0.1251 0.00013 0.00000 0.00000 
IPTVMA21 PORTAVOLTA   0 0        21.6645 -5.3997 0.00000 0.00000 
IPTVMA22 PORTAVOLTA   0 0        38.9362 -9.3267 0.00000 0.00000 
IPVAM111 PIEVE ALBI   0 0        -0.0518 0.02876 0.00000 0.00000 
IPVAM112 PIEVE ALBI   0 0        -0.0518 0.02876 0.00000 0.00000 
IPVNMA21 P.VENEZIA    0 0        25.6007 -11.031 0.00000 0.00000 
IPZAM111 PIACENZA     0 0        -0.1018 0.06712 0.00000 0.00000 
IQUAT121 QUART        0 0        -0.1194 -0.0001 0.00000 0.00000 
IQUDT121 QUART IC     0 0        -0.1194 -0.0001 0.00000 0.00000 
IRACF111 RAVENNA C.   0 0        34.7631 8.29906 0.00000 0.00000 
IRACF112 RAVENNA C.   0 0        73.0224 4.29952 0.00000 0.00000 
IRATN11Z RATINO       0 0        0.00000 0.00000 0.00000 0.00000 
IRATV121 RAT.P62 NK   0 0        -0.1251 0.00002 0.00000 0.00000 
IRCOV121 RIC. OVEST   0 0        9.07940 -16.408 0.00000 0.00000 
IRDPV11Z REDIPUGLIA   0 0        0.00000 0.00000 0.00000 0.00000 
IRDPV12Z REDIPUGLIA   0 0        0.00000 0.00000 0.00000 0.00000 
IRDPVA11 REDIPUGLIA   0 0        0.00000 0.00000 0.00000 0.00000 
IRDPVA12 REDIPUGLIA   0 0        59.9875 -33.649 0.00000 0.00000 
IRDPVA21 REDIPUGLIA   0 0        0.00000 0.00000 0.00000 0.00000 
IRDPVA22 REDIPUGLIA   0 0        43.5877 -3.8491 0.00000 0.00000 
IRELF111 ROSELECTRA   0 2 403.20 -0.1087 0.00000 -352.80 14.9119 -163.00 -386.00 179.800 -248.90 
IRFXV11M RFX          0 0        -0.1195 -0.1037 0.00000 0.00000 
IRICN111 RIZZIC.CE    0 2 403.38 -0.1118 0.00000 -213.60 65.9204 -200.00 -375.00 173.900 -335.10 
IRICN211 RIZZIC.CE    0 0        -0.1118 0.01174 0.00000 0.00000 
IRIVN124 ILVA-RIV     0 0        -9.1157 26.8001 0.00000 0.00000 
IRIZN111 RIZZICONI    0 0        27.9468 -71.788 0.00000 0.00000 
IRIZN112 RIZZICONI    0 0        30.7415 -32.195 0.00000 0.00000 
IRIZN211 RIZZICONI    0 0        0.00000 262.710 0.00000 0.00000 
IRIZN212 RIZZICONI    0 0        -0.4118 -35.499 0.00000 0.00000 
IRLLR111 ROTELLO380   0 0        0.00000 260.599 0.00000 0.00000 
IRLLR112 ROTELLO380   0 0        0.28481 -3.2000 0.00000 0.00000 
IRMER111 ROMA EST     0 0        33.0728 247.200 0.00000 0.00000 
IRMER112 ROMA EST     0 0        106.213 -146.50 0.00000 0.00000 
IRMNR111 ROMA NORD    0 0        116.821 -111.80 0.00000 0.00000 
IRMNR112 ROMA NORD    0 0        52.4646 193.900 0.00000 0.00000 
IRMNR121 ROMA NORD    0 0        -0.0572 0.00000 0.00000 0.00000 
IRMNR122 ROMA NORD    0 0        -0.0572 188.400 0.00000 0.00000 
IRMOR111 ROMA OVEST   0 0        102.042 -84.499 0.00000 0.00000 
IRMOR112 ROMA OVEST   0 0        99.5435 -120.20 0.00000 0.00000 
IRMSR111 ROMA SUD     0 0        77.4439 -70.600 0.00000 0.00000 
IRMSR112 ROMA SUD     0 0        80.4417 165.500 0.00000 0.00000 
IRMSR121 ROMA SUD     0 0        -0.0572 0.00000 0.00000 0.00000 
IRMSR122 ROMA SUD     0 0        -0.0572 186.100 0.00000 0.00000 
IROAT12Z ROSONE       0 0        0.00000 0.00000 0.00000 0.00000 
IROATA21 ROSONE       0 0        17.3807 -25.674 0.00000 0.00000 
IRONT111 RONDISSONE   0 0        72.3307 -16.355 0.00000 0.00000 
IRONT112 RONDISSONE   0 0        -42.641 -24.913 0.00000 0.00000 
IRONT113 RONDISSONE   0 0        -0.1368 1.66692 0.00000 0.00000 
IRONT121 RONDISSONE   0 0        -0.0539 0.41036 0.00000 0.00000 
IRONT122 RONDISSONE   0 0        -0.0539 0.41036 0.00000 0.00000 
IROSN111 ROSSANO TE   0 0        58.7859 254.917 0.00000 0.00000 
IROSN112 ROSSANO TE   0 0        0.00000 0.00000 0.00000 0.00000 
IROVM111 RONCOVALGR   0 0        -0.0954 0.52129 0.00000 0.00000 
IROVM211 RONCOVALGR   0 0        -0.0954 0.52129 0.00000 0.00000 
IROVM311 RONCOVALGR   0 0        -0.0954 0.52129 0.00000 0.00000 
IROVM411 RONCOVALGR   0 0        -0.0954 0.52129 0.00000 0.00000 
IROXM111 RHO          0 0        -0.0973 0.65548 0.00000 0.00000 
IRRKR121 ROSARA NK    0 0        -0.1155 0.00354 0.00000 0.00000 
IRRSF111 ROSIGNANO    0 0        -0.0544 0.00038 0.00000 0.00000 
IRRSF112 ROSIGNANO    0 0        -0.0544 0.00038 0.00000 0.00000 
IRSNF111 ROSEN        0 0        8.29128 4.90075 0.00000 0.00000 
IRSRR21Z ROSARA       0 0        0.00000 0.00000 0.00000 0.00000 
IRSRRA11 ROSARA       0 0        54.9628 -17.600 0.00000 0.00000 
IRSRRA12 ROSARA       0 0        114.922 -34.099 0.00000 0.00000 
IRSRRA2M ROSARA       0 0        -0.1155 0.00355 0.00000 0.00000 
IRUBFA11 RUBIERA      0 0        60.9645 -1.6922 0.00000 0.00000 
IRUBFA12 RUBIERA      0 0        122.928 8.33794 0.00000 0.00000 
IRZNM121 ROZZANO      0 0        1.48715 -3.7382 0.00000 0.00000 
IRZNM122 ROZZANO      0 0        11.1040 -4.3285 0.00000 0.00000 
IS52V121 ST.5-213NK   0 0        -0.1324 -0.4111 0.00000 0.00000 
IS5AV121 ST.5-259NK   0 0        -0.1324 -0.4105 0.00000 0.00000 
ISAEVA21 SANDRA'      0 0        -0.0603 0.05506 0.00000 0.00000 
ISAEVA22 SANDRA'      0 0        -0.0603 0.05506 0.00000 0.00000 
ISALN121 SALERNO N    0 0        19.5842 4.76805 0.00000 0.00000 
ISANT121 SANGONE      0 0        27.9805 12.6436 0.00000 0.00000 
ISANT122 SANGONE      0 0        -9.1194 28.4690 0.00000 0.00000 
ISATV121 S.ANTONIO    0 0        0.00000 0.00000 0.00000 0.00000 
ISATV122 S.ANTONIO    0 0        -27.724 7.28371 0.00000 0.00000 
ISAVT121 SAVONA       0 0        41.2899 17.1260 0.00000 0.00000 
ISAVTA2Z SAVONA       0 0        0.00000 0.00000 0.00000 0.00000 
ISAZV121 S.ANT C.LE   0 0        -0.1238 0.08371 0.00000 0.00000 
ISBAF111 S.BARB.CLE   0 2 405.80 -0.1103 0.00001 -75.200 21.1368 -73.000 -139.00 87.6000 -120.30 
ISBAF211 S.BARB.CLE   0 2 405.80 -0.1103 0.00000 -89.900 21.2145 -89.900 -257.00 113.800 -199.80 
ISBQF11Z S.B.QUERCE   0 0        0.00000 0.00000 0.00000 0.00000 
ISBQF121 S.B.QUERCE   0 0        1.78740 -3.0726 0.00000 0.00000 
ISBSFA11 S.BARBARA    0 0        0.00000 0.00000 0.00000 0.00000 
ISBSFA12 S.BARBARA    0 0        36.4897 -7.2999 0.00000 0.00000 
ISBSFA21 S.BARBARA    0 0        -0.1102 -0.0018 0.00000 0.00000 
ISCCN111 SCANDALECE   0 0        -0.1120 0.32685 0.00000 0.00000 
ISCDN111 SCANDALE     0 0        13.8305 -34.552 0.00000 0.00000 
ISCDN112 SCANDALE     0 0        8.45751 202.179 0.00000 0.00000 
ISCIN111 SCILLA       0 0        11.1417 -22.792 0.00000 0.00000 
ISCIN112 SCILLA       0 0        10.2464 -22.792 0.00000 0.00000 
ISCIN211 SCILLA       0 0        249.888 -66.385 0.00000 0.00000 
ISCIN311 SCILLA       0 0        260.988 -44.485 0.00000 0.00000 
ISCOT121 S.COLOM.GE   0 0        8.69125 3.40554 0.00000 0.00000 
ISCOTA2Z S.COLOM.GE   0 0        0.00000 0.00000 0.00000 0.00000 
ISCRM121 S.CRISTOF    0 0        13.3311 -6.7053 0.00000 0.00000 
ISCRM122 S.CRISTOF    0 0        6.16813 -2.6238 0.00000 0.00000 
ISCRN111 SIMERI CRI   0 0        -0.1106 0.37777 0.00000 0.00000 
ISCRV121 SCORZE'      0 0        54.9634 -30.252 0.00000 0.00000 
ISCTN121 SCAFATI SE   0 0        -0.4039 -0.5990 0.00000 0.00000 
ISCTN122 SCAFATI SE   0 0        11.2879 -32.748 0.00000 0.00000 
ISDMF111 S.DAMASO     0 0        46.7417 -28.884 0.00000 0.00000 
ISDMF112 S.DAMASO     0 0        39.6506 -45.475 0.00000 0.00000 
ISECN121 SECONDIGL.   0 0        24.8839 133.110 0.00000 0.00000 
ISERM111 SERMIDE      0 0        -0.0558 0.00020 0.00000 0.00000 
ISERM112 SERMIDE      0 0        -0.0558 0.00020 0.00000 0.00000 
ISERMB11 SERMIDE      0 0        -0.1117 0.00040 0.00000 0.00000 
ISERMC11 SERMIDE      0 2 407.01 -0.1117 0.00001 -383.50 131.260 -257.00 -510.00 186.700 -416.50 
ISEVN111 S.SEVER380   0 0        -2.8923 -2.2002 0.00000 0.00000 
ISEVN112 S.SEVER380   0 0        0.67692 -2.0002 0.00000 0.00000 
ISFAV121 SAFAU NK     0 0        -0.1149 0.00218 0.00000 0.00000 
ISFIM111 S.FIORANO    0 0        -0.0552 0.01951 0.00000 0.00000 
ISFIM112 S.FIORANO    0 0        -0.0552 0.01951 0.00000 0.00000 
ISFLF111 FONTELUPO    0 0        -0.1102 0.00809 0.00000 0.00000 
ISFLV121 S.FLORIANO   0 2 240.83 -0.1259 0.00001 -60.700 20.2963 -10.000 -60.700 42.0000 -19.600 
ISGIR112 S.GIACO.CE   0 0        -0.1148 0.00018 0.00000 0.00000 
ISGIR121 S.GIACO.CE   0 0        -0.6143 -1.0987 0.00000 0.00000 
ISGSR111 S.GIACO.SE   0 0        -0.0574 0.00009 0.00000 0.00000 
ISGSR112 S.GIACO.SE   0 0        -0.0574 0.00009 0.00000 0.00000 
ISGSR121 S.GIACO.SE   0 0        -0.1143 0.00130 0.00000 0.00000 
ISGTM121 SEGRATE      0 0        2.20085 -0.3481 0.00000 0.00000 
ISIDR121 SIDERURGIC   0 0        94.2509 39.2007 0.00000 0.00000 
ISIDR122 SIDERURGIC   0 0        125.635 52.3009 0.00000 0.00000 
ISIKR121 S.GIANK      0 0        -0.1144 0.00294 0.00000 0.00000 
ISIZV12Z SINIGO ZI    0 0        0.00000 0.00000 0.00000 0.00000 
ISLGV111 SALGAREDA    0 0        53.3810 13.8624 0.00000 0.00000 
ISLGV112 SALGAREDA    0 0        0.00000 0.00000 0.00000 0.00000 
ISLGV121 SALGAREDA    0 0        42.0741 -11.518 0.00000 0.00000 
ISLGV122 SALGAREDA    0 0        0.00000 0.00000 0.00000 0.00000 
ISLRF111 LE ROSE      0 0        -0.1102 0.00781 0.00000 0.00000 
ISLUR111 S.LUCIA      0 0        48.8144 -29.600 0.00000 0.00000 
ISLUR112 S.LUCIA      0 0        16.1717 -22.900 0.00000 0.00000 
ISLUR121 S.LUCIA      0 0        6.28597 -10.799 0.00000 0.00000 
ISLUR122 S.LUCIA      0 0        0.00000 0.00000 0.00000 0.00000 
ISLVT121 SALVEMINI    0 0        -15.820 -24.068 0.00000 0.00000 
ISLVT122 SALVEMINI    0 0        0.00000 0.00000 0.00000 0.00000 
ISMCVA21 S.MASS. CE   0 2 240.58 -0.1188 0.34263 -28.100 6.79964 0.00000 -28.100 6.80000 0.00000 
ISMCVA22 S.MASS. CE   0 0        -0.1091 0.05828 0.00000 0.00000 
ISMIMA21 RIC.SUD MI   0 0        0.00000 0.00000 0.00000 0.00000 
ISMIMA22 RIC.SUD MI   0 0        52.8987 -16.241 0.00000 0.00000 
ISMRN121 S.MARIA C.   0 0        -0.0578 0.00547 0.00000 0.00000 
ISMRN122 S.MARIA C.   0 0        -0.0578 0.00547 0.00000 0.00000 
ISMRNA11 S.MARIA C.   0 0        69.7432 -82.496 0.00000 0.00000 
ISMRNA12 S.MARIA C.   0 0        72.4410 219.810 0.00000 0.00000 
ISMSV121 S.MASSENZA   0 0        -0.1188 0.32136 0.00000 0.00000 
ISMSV122 S.MASSENZA   0 0        -0.1091 0.05828 0.00000 0.00000 
ISMVF111 S.MART. XX   0 0        17.7522 -17.200 0.00000 0.00000 
ISMVF112 S.MART. XX   0 0        24.9329 -15.600 0.00000 0.00000 
ISNDTA2Z COFELY SET   0 0        0.00000 0.00000 0.00000 0.00000 
ISNGV111 SANDRIGO     0 0        89.6376 17.2082 0.00000 0.00000 
ISNGV112 SANDRIGO     0 0        74.9478 8.30396 0.00000 0.00000 
ISNTN121 S.ANTIMO     0 0        9.78400 -2.4897 0.00000 0.00000 
ISOGN12Z ACERRA ENE   0 0        0.00000 0.00000 0.00000 0.00000 
ISOMV121 SOMPLAGO     0 0        -0.1196 -0.0028 0.00000 0.00000 
ISOMV22Z SOMPLAGO     0 0        0.00000 0.00000 0.00000 0.00000 
ISOMVA21 SOMPLAGO     0 0        0.00000 0.00000 0.00000 0.00000 
ISOMVA22 SOMPLAGO     0 0        -11.120 -15.103 0.00000 0.00000 
ISONM121 SONDRIO      0 0        18.6000 -39.900 -18.600 39.9000 0.00000 -72.000 68.0000 -49.000 
ISOVV12Z SOVERZENE    0 0        0.00000 0.00000 0.00000 0.00000 
ISOVVA21 SOVERZENE    0 2 237.75 -0.1697 -2.3003 -44.200 -40.165 -10.000 -55.000 39.0000 -40.200 
ISPAR121 A.S.PAOLO    0 0        23.0856 -6.4993 0.00000 0.00000 
ISPCV121 S.PANCRAZ.   0 0        -0.1251 0.00021 0.00000 0.00000 
ISPET121 SPEZIA STA   0 0        -0.1104 0.11723 0.00000 0.00000 
ISPET211 SPEZIA STA   0 0        0.00000 0.00000 0.00000 0.00000 
ISPET212 SPEZIA STA   0 0        48.9930 -0.9207 0.00000 0.00000 
ISPET221 SPEZIA STA   0 0        -0.1104 0.11723 0.00000 0.00000 
ISPNNA11 SPARANISE    0 0        -0.0578 0.00394 0.00000 0.00000 
ISPNNA12 SPARANISE    0 0        -0.0578 0.00394 0.00000 0.00000 
ISPZT111 SPEZIA CE    0 0        0.00000 0.00000 0.00000 0.00000 
ISPZT112 SPEZIA CE    0 0        2.59297 -3.6207 0.00000 0.00000 
ISPZT121 SPEZIA CE    0 0        6.18963 3.11722 0.00000 0.00000 
ISPZT21Z SPEZIA CE    0 0        0.00000 0.00000 0.00000 0.00000 
ISROM111 S.ROCCO PO   0 0        97.2558 -5.8814 0.00000 0.00000 
ISROM112 S.ROCCO PO   0 0        126.542 -15.351 0.00000 0.00000 
ISSEN121 S.SEBAST.    0 0        55.4838 -9.8848 0.00000 0.00000 
ISSGM121 SESTO S.G.   0 0        31.7006 -5.9477 0.00000 0.00000 
ISSONA11 S.SOFIA      0 0        0.00000 262.618 0.00000 0.00000 
ISSONA12 S.SOFIA      0 0        -8.3158 -1.0999 0.00000 0.00000 
ISSONA21 S.SOFIA      0 0        -0.1159 0.00806 0.00000 0.00000 
ISSONB21 S.SOFIA      0 0        -0.1159 0.00806 0.00000 0.00000 
ISSRN12Z ILVA-SSR     0 0        -0.1157 0.00059 0.00000 0.00000 
IST1VA21 STAZIONE 1   0 0        -0.0662 -0.2039 0.00000 0.00000 
IST1VA22 STAZIONE 1   0 0        -0.0662 -0.2039 0.00000 0.00000 
IST3VA21 STAZIONE 3   0 0        -0.1324 -0.4086 0.00000 0.00000 
IST4V121 STAZIONE 4   0 0        15.6676 6.29066 0.00000 0.00000 
IST4V122 STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000 
IST4V321 STAZIONE 4   0 0        -0.1324 -0.4087 0.00000 0.00000 
IST4V42M STAZIONE 4   0 0        -0.1324 -0.4093 0.00000 0.00000 
IST4V621 STAZIONE 4   0 0        -4.2324 -2.2093 0.00000 0.00000 
IST4V721 STAZIONE 4   0 0        -2.3324 -2.9093 0.00000 0.00000 
IST4VA21 STAZIONE 4   0 0        2.45058 3.54462 0.00000 0.00000 
IST4VA22 STAZIONE 4   0 0        4.11698 2.14543 0.00000 0.00000 
IST4VD21 STAZIONE 4   0 0        -0.1324 -0.4105 0.00000 0.00000 
IST5V121 STAZIONE 5   0 0        2.86755 -2.0111 0.00000 0.00000 
IST5V12M STAZIONE 5   0 0        -0.1324 -0.4105 0.00000 0.00000 
ISTUT121 STURA        0 0        61.4492 -16.941 0.00000 0.00000 
ISTUT122 STURA        0 0        72.8398 -24.624 0.00000 0.00000 
ISTVM12Z S. TAVAZ.    0 0        -0.1051 0.13769 0.00000 0.00000 
ISTVN111 SET TEVER.   0 0        -0.1158 0.01367 0.00000 0.00000 
ISUVF211 SUVERETO     0 2 407.93 -0.1116 -0.0000 1.00000 -163.47                 125.000 -250.00 
ISUVFA11 SUVERETO     0 0        -202.38 241.100 0.00000 0.00000 
ISUVFA12 SUVERETO     0 0        -68.628 11.2000 0.00000 0.00000 
ISUVFB1Z SUVERETO     0 0        0.00000 0.00000 0.00000 0.00000 
ISVAV121 S.VALBURGA   0 0        -0.1251 0.00035 0.00000 0.00000 
ISVCV121 S.VALB. CP   0 0        -1.1251 -1.9997 0.00000 0.00000 
ISVCV221 S.VALB. CP   0 0        -0.1251 -0.0997 0.00000 0.00000 
ISVEV12Z SVEPPI       0 0        0.00000 0.00000 0.00000 0.00000 
ISVLN121 S.VALENTIN   0 0        2.38399 4.45486 0.00000 0.00000 
ITAIVA21 TAIO         0 0        -38.019 -54.321 0.00000 0.00000 
ITAIVA22 TAIO         0 0        0.00000 144.710 0.00000 0.00000 
ITBGM111 TURBIGO ST   0 0        0.00000 0.00000 0.00000 0.00000 
ITBGM112 TURBIGO ST   0 0        37.9023 -8.6744 0.00000 0.00000 
ITBGM121 TURBIGO ST   0 0        -0.1013 0.82914 0.00000 0.00000 
ITBGM211 TURBIGO ST   0 0        49.1025 248.934 0.00000 0.00000 
ITCATA21 TEKSID CAR   0 0        9.88633 1.05248 0.00000 0.00000 
ITCEV121 TAIO CE      0 0        -0.1189 0.28900 0.00000 0.00000 
ITCEV122 TAIO CE      0 0        -0.1189 0.28900 0.00000 0.00000 
ITCPN121 TECNOPARCO   0 0        0.00000 0.00000 15.1000 16.7000 15.1000 -86.000 42.0000 -53.800 
ITCPN22Z TECNOPARCO   0 0        0.00000 0.00000 0.00000 0.00000 
ITEAN121 TEANO        0 0        2.88436 -0.7884 0.00000 0.00000 
ITENR111 TERMOLI      0 0        -0.1151 -0.0011 0.00000 0.00000 
ITERR111 TERAMO       0 0        -0.0574 262.000 0.00000 0.00000 
ITERR112 TERAMO       0 0        -0.0574 0.00000 0.00000 0.00000 
ITIBR121 A.TIBURTIN   0 0        16.0856 -2.4993 0.00000 0.00000 
ITIKT111 TRINO NK     0 0        -0.0915 3.48146 0.00000 0.00000 
ITIOT111 TRINO CFB    0 2 402.41 -0.0914 3.49496 24.9000 -0.0093 24.9000 -113.00 0.00000 -3.1000 
ITN2N111 TARANTO N2   0 0        -0.1157 0.00049 0.00000 0.00000 
ITN2N112 TARANTO N2   0 0        -0.1157 0.00049 0.00000 0.00000 
ITN2N121 TARANTO N2   0 0        -0.1157 0.00050 0.00000 0.00000 
ITN2N22Z TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000 
ITN2N321 TARANTO N2   0 0        -0.1157 0.00057 0.00000 0.00000 
ITN2NA11 TARANTO N2   0 0        74.9294 -46.500 0.00000 0.00000 
ITN2NA12 TARANTO N2   0 0        47.9548 -35.500 0.00000 0.00000 
ITN2NA21 TARANTO N2   0 0        -0.1157 0.00056 0.00000 0.00000 
ITN2NB2Z TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000 
ITN2NC2Z TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000 
ITNCT121 TO.NOR CE    0 0        -0.1196 0.03583 0.00000 0.00000 
ITNCT221 TO.NOR CE    0 0        0.08037 -0.0642 0.00000 0.00000 
ITNCT321 TO.NOR CE    0 0        -0.1196 0.03583 0.00000 0.00000 
ITNCT421 TO.NOR CE    0 2 235.86 -0.1208 0.00001 0.10000 18.9465 0.10000 -140.00 58.5000 -146.80 
ITNOT111 TRINO        0 0        -0.0460 1.76001 0.00000 0.00000 
ITNOT112 TRINO        0 0        -0.0460 1.76001 0.00000 0.00000 
ITNSF121 TORNOLO      0 0        2.99057 -14.226 0.00000 0.00000 
ITNSV12Z TRENTO SUD   0 0        0.00000 0.00000 0.00000 0.00000 
ITNSVA21 TRENTO SUD   0 0        -5.3218 -9.9776 0.00000 0.00000 
ITOCT121 TO CENTRO    0 0        19.3804 -5.7463 0.00000 0.00000 
ITOIN111 TROIA 380    0 0        -17.660 -33.197 0.00000 0.00000 
ITOIN112 TROIA 380    0 0        -16.556 13.8013 0.00000 0.00000 
ITONN121 TORRE N      0 0        43.3839 17.1470 0.00000 0.00000 
ITONT121 TORINO N     0 0        -0.0598 0.01791 0.00000 0.00000 
ITONT122 TORINO N     0 0        -0.0598 0.01791 0.00000 0.00000 
ITOST121 TO SUD       0 0        24.9805 -7.6384 0.00000 0.00000 
ITOWT121 TO OVEST     0 0        19.7803 0.03610 0.00000 0.00000 
ITRBV121 TORBOLE      0 0        -0.1091 0.05740 0.00000 0.00000 
ITRBV122 TORBOLE      0 0        -0.1190 0.27974 0.00000 0.00000 
ITRIT111 TRINO CB     0 0        -0.0914 3.49501 0.00000 0.00000 
ITRMT121 TRM          0 2 236.20 -0.1200 0.00666 -47.900 31.9009 -3.4000 -68.000 32.0000 -54.900 
ITRNT121 TRINO 220    0 0        -0.1045 0.31607 0.00000 0.00000 
ITROF121 TORNOLO C.   0 0        -15.109 1.47364 0.00000 0.00000 
ITRSV111 TORVISCOSA   0 2 403.81 3.78556 -0.2000 -372.40 94.2555 -26.600 -530.00 181.900 -298.70 
ITRVM111 TRAVAGLIAT   0 0        52.6498 11.8291 0.00000 0.00000 
ITRVM112 TRAVAGLIAT   0 0        59.6431 26.8661 0.00000 0.00000 
ITSMN12Z TARANTO SM   0 0        0.00000 0.00000 0.00000 0.00000 
ITSMN221 TARANTO SM   0 0        -0.1157 0.00059 0.00000 0.00000 
ITSMN321 TARANTO SM   0 0        -0.1157 0.00008 0.00000 0.00000 
ITUNM111 TURANO       0 0        -0.0509 0.00222 0.00000 0.00000 
ITUNM112 TURANO       0 0        -0.0509 0.00222 0.00000 0.00000 
ITUNM211 TURANO       0 2 403.31 -0.1019 0.00001 -323.20 183.740 -100.00 -562.00 230.400 -412.20 
ITURM111 TURBIGO      0 0        4.10231 2.02565 0.00000 0.00000 
ITURM211 TURBIGO      0 0        -0.0977 0.82565 0.00000 0.00000 
ITURM411 TURBIGO      0 0        -0.0975 0.83418 0.00000 0.00000 
ITURM511 TURBIGO      0 0        -0.0975 0.83418 0.00000 0.00000 
ITURM611 TURBIGO      0 0        -0.0975 0.83418 0.00000 0.00000 
ITUSN121 TUSCIANO     0 0        15.1843 8.57745 0.00000 0.00000 
ITUSR111 TUSCANIA     0 0        0.28626 -9.8995 0.00000 0.00000 
ITUSR112 TUSCANIA     0 0        0.00000 0.00000 0.00000 0.00000 
ITVDR11M T.VALD.TP    0 0        -0.1139 0.00012 0.00000 0.00000 
ITVDR211 T.VALD.TP    0 0        -0.1139 0.00012 0.00000 0.00000 
ITVNR111 T.VALDAL.N   0 0        18.2861 1.60000 0.00000 0.00000 
ITVNR112 T.VALDAL.N   0 0        19.4861 2.50000 0.00000 0.00000 
ITVNR211 T.VALDAL.N   0 0        1.78611 0.60001 0.00000 0.00000 
ITVNR212 T.VALDAL.N   0 0        -0.1139 0.00001 0.00000 0.00000 
ITVSV121 TREVISOSUD   0 0        13.0740 -0.0179 0.00000 0.00000 
ITVSV22M TREVISOSUD   0 0        -0.1260 -0.0179 0.00000 0.00000 
ITVSV32Z TREVISOSUD   0 0        0.00000 0.00000 0.00000 0.00000 
ITVSVA2M TREVISOSUD   0 0        -0.1260 -0.0179 0.00000 0.00000 
ITVZF111 TAVARNUZZE   0 0        25.2502 -7.7971 0.00000 0.00000 
ITVZF112 TAVARNUZZE   0 0        30.6396 -13.895 0.00000 0.00000 
ITZ2M121 TAVAZZ.220   0 0        -0.0525 0.06884 0.00000 0.00000 
ITZ2M122 TAVAZZ.220   0 0        -0.0525 0.06884 0.00000 0.00000 
ITZCM111 TAVAZZ.CE    0 2 405.29 -0.1013 0.00001 -341.70 177.583 -110.00 -502.00 239.600 -446.30 
ITZCM21Z TAVAZZ.CE    0 0        0.00000 0.00000 0.00000 0.00000 
ITZCM31Z TAVAZZ.CE    0 0        0.00000 0.00000 0.00000 0.00000 
ITZCM41Z TAVAZZ.CE    0 0        -0.1013 0.01271 0.00000 0.00000 
ITZNM111 TAVAZZ. ST   0 0        82.3333 -18.193 0.00000 0.00000 
ITZNM112 TAVAZZ. ST   0 0        42.7654 -13.295 0.00000 0.00000 
ITZNM121 TAVAZZ. ST   0 0        -0.1051 0.13407 0.00000 0.00000 
IUBKV121 UDINE NK     0 0        -0.1143 0.00273 0.00000 0.00000 
IUDNVA21 UDINE N.E.   0 0        -13.816 -17.599 0.00000 0.00000 
IUDNVA22 UDINE N.E.   0 0        0.00000 0.00000 0.00000 0.00000 
IUDOV111 UDINEOVEST   0 0        0.00000 254.379 0.00000 0.00000 
IUDOV112 UDINEOVEST   0 0        81.9866 -35.489 0.00000 0.00000 
IUSBV121 UD.S. BESS   0 2 231.67 -0.1144 0.00000 3.00000 -6.7076 3.00000 -206.00 96.4000 -180.80 
IUSTV111 UDINE SUD    0 0        -0.0565 0.05644 0.00000 0.00000 
IUSTV112 UDINE SUD    0 0        -0.0565 0.05644 0.00000 0.00000 
IUSTV121 UDINE SUD    0 0        -0.0571 0.00284 0.00000 0.00000 
IUSTV122 UDINE SUD    0 0        -0.0571 0.00284 0.00000 0.00000 
IVALT121 VALPELLINE   0 2 238.14 0.00000 0.00000 -29.400 -15.081 0.00000 -65.000 35.0000 -38.000 
IVALT122 VALPELLINE   0 0        -48.818 -22.200 0.00000 0.00000 
IVCIT121 VERCELLI N   0 0        40.2971 -13.261 0.00000 0.00000 
IVDLT111 VADO LIGU.   0 0        -0.1108 0.01483 0.00000 0.00000 
IVDLT121 VADO LIGU.   0 0        -0.1102 0.11307 0.00000 0.00000 
IVDTT11Z VADO TERM.   0 0        0.00000 0.00000 0.00000 0.00000 
IVDTT21Z VADO TERM.   0 0        0.00000 0.00000 0.00000 0.00000 
IVDTT511 VADO TERM.   0 2 405.09 -0.1108 0.00000 -1.4000 22.4347 -1.4000 -860.00 438.400 -694.30 
IVEAM121 BRUGH. AL    0 0        -0.1007 0.16908 0.00000 0.00000 
IVELV12Z VELLAI       0 0        0.00000 0.00000 0.00000 0.00000 
IVELVA21 VELLAI       0 0        19.1558 -39.858 0.00000 0.00000 
IVERMA11 VERDERIO     0 0        98.5273 21.4420 0.00000 0.00000 
IVERMA12 VERDERIO     0 0        38.3717 -26.125 0.00000 0.00000 
IVERMA21 VERDERIO     0 0        -0.0501 0.10106 0.00000 0.00000 
IVERMA22 VERDERIO     0 0        -0.0501 0.10106 0.00000 0.00000 
IVEZV111 VENEZIA N.   0 0        66.1799 -52.073 0.00000 0.00000 
IVGHM111 VOGHERA ST   0 0        -0.1041 0.04804 0.00000 0.00000 
IVGRM111 VOGHERA      0 2 402.32 -0.1041 0.00000 -212.90 160.261 -19.000 -380.00 282.100 -356.60 
IVIAV121 VICENZA NK   0 0        -0.1300 -0.0457 0.00000 0.00000 
IVIGTA11 VIGNOLE B.   0 0        8.57630 206.734 0.00000 0.00000 
IVIGTA12 VIGNOLE B.   0 0        29.3190 -22.475 0.00000 0.00000 
IVIGTA21 VIGNOLE B.   0 0        -0.0541 0.12175 0.00000 0.00000 
IVIGTA22 VIGNOLE B.   0 0        -0.0541 0.12175 0.00000 0.00000 
IVILT12Z VILLA        0 0        0.00000 0.00000 0.00000 0.00000 
IVILTA21 VILLA        0 0        -0.1189 -1.5825 0.00000 0.00000 
IVILV121 VILLABONA    0 0        20.3676 -8.0145 0.00000 0.00000 
IVIMV121 VICENZA MV   0 0        68.6713 -12.731 0.00000 0.00000 
IVLKR111 VILLAN.NK    0 0        -0.1146 0.00005 0.00000 0.00000 
IVLLR111 VILLANOVA    0 0        -0.1146 0.00004 0.00000 0.00000 
IVLLR12Z VILLANOVA    0 0        0.00000 0.00000 0.00000 0.00000 
IVLLR211 VILLANOVA    0 2 405.99 -0.1146 0.00000 0.50000 37.8264                 121.600 -105.90 
IVLLR41Z VILLANOVA    0 0        0.00000 0.00000 0.00000 0.00000 
IVLLRA11 VILLANOVA    0 0        151.639 128.600 0.00000 0.00000 
IVLLRA12 VILLANOVA    0 0        135.046 -92.000 0.00000 0.00000 
IVLLRA21 VILLANOVA    0 0        -0.1151 0.00066 0.00000 0.00000 
IVLMRA11 VALMONTONE   0 0        71.4380 -108.20 0.00000 0.00000 
IVLMRA12 VALMONTONE   0 0        60.4476 188.700 0.00000 0.00000 
IVLNT121 VILLENEUVE   0 0        -0.0589 0.00048 0.00000 0.00000 
IVLNT122 VILLENEUVE   0 0        -0.0589 0.00048 0.00000 0.00000 
IVLPR11Z VILLAN.PST   0 0        0.00000 0.00000 0.00000 0.00000 
IVLVR111 VILLAVALLE   0 0        68.5856 -32.798 0.00000 0.00000 
IVLVR112 VILLAVALLE   0 0        0.00000 0.00000 0.00000 0.00000 
IVLVR121 VILLAVALLE   0 0        16.3855 -74.798 0.00000 0.00000 
IVLVR122 VILLAVALLE   0 0        0.00000 0.00000 0.00000 0.00000 
IVNKR111 VTH ALL      0 0        -0.1131 0.00318 0.00000 0.00000 
IVNST11Z VENAUS       0 0        0.00000 0.00000 0.00000 0.00000 
IVRBV121 VR BORGOMI   0 0        4.47940 -2.2078 0.00000 0.00000 
IVRPT121 VERAMPIO     0 0        49.8008 -10.705 0.00000 0.00000 
IVRPT122 VERAMPIO     0 0        0.00000 0.00000 -12.700 -0.7000 
IVRPTA21 VERAMPIO     0 0        -0.0496 -0.0000 0.00000 0.00000 
IVRPTA22 VERAMPIO     0 2 238.23 -0.0496 -0.0000 -12.700 4.85049 -3.0000 -65.000 69.0000 -51.000 
IVTHR11M VITORCH SE   0 0        -0.1131 0.00318 0.00000 0.00000 
IVTIM121 TIRANO ST    0 0        -0.1358 0.06198 0.00000 0.00000 
IVTIMA2Z TIRANO ST    0 0        0.00000 0.00000 0.00000 0.00000 
##ZSI
LBERIC11 BERIC4       0 0        -0.0580 0.00001 0.00000 0.00000 
LBERIC12 BERIC4       0 2 412.08 -0.0580 0.00001 0.00000 245.750                 300.000 -300.00 
LBERIC21 BERIC2       0 0        0.05294 13.8664 0.00000 0.00000 
LBERIC22 BERIC2       0 0        0.05294 13.8664 0.00000 0.00000 
LBERIC51 BERIC1       0 0        46.6083 23.8565 0.00000 0.00000 
LCIRKO11 CIRKO4       0 0        -0.0654 0.00000 0.00000 0.00000 
LCIRKO12 CIRKO4       0 0        -0.0654 160.254 0.00000 0.00000 
LCIRKO51 CIRKO1       0 0        -86.132 9.25500 0.00000 0.00000 
LDIVAC11 DIVAC4       0 0        -0.0503 144.305 0.00000 0.00000 
LDIVAC12 DIVAC4       0 0        -0.0503 0.00000 0.00000 0.00000 
LDIVAC13 DIVAC4       0 0        -0.0830 0.58495 0.00000 0.00000 
LDIVAC21 DIVAC2       0 0        -0.0345 5.03457 0.00000 0.00000 
LDIVAC22 DIVAC2       0 0        -0.0345 5.03457 0.00000 0.00000 
LDIVAC51 DIVAC1       0 0        53.9194 -53.681 0.00000 0.00000 
LKLECE21 KLECE2       0 0        0.05532 14.3799 0.00000 0.00000 
LKLECE22 KLECE2       0 0        0.05532 14.3799 0.00000 0.00000 
LKLECE51 KLECE1       0 0        39.0676 13.3565 0.00000 0.00000 
LKRSKO11 KRSKO4       0 0        -0.0418 0.00000 0.00000 0.00000 
LKRSKO12 KRSKO4       0 0        -0.0418 0.00000 0.00000 0.00000 
LKRSKO13 KRSKO4       0 2 418.67 -0.0418 0.00000 -696.00 46.8338 0.00000 -705.00 300.000 -300.00 
LKRSKO51 KRSKO1       0 0        81.8746 0.99999 0.00000 0.00000 
LMARIB11 MARIB4       0 0        -0.1308 0.19148 0.00000 0.00000 
LMARIB12 MARIB4       0 0        -0.1308 0.19148 0.00000 0.00000 
LMARIB51 MARIB1       0 0        -20.131 0.19150 0.00000 0.00000 
LOKROG11 OKROG4       0 0        -0.1160 0.00018 0.00000 0.00000 
LOKROG12 OKROG4       0 0        0.00000 0.00000 0.00000 0.00000 
LOKROG51 OKROG1       0 0        136.884 -3.9998 0.00000 0.00000 
LPODLO11 PODLO4       0 0        -0.0686 0.39060 0.00000 0.00000 
LPODLO12 PODLO4       0 0        -0.0686 0.39060 0.00000 0.00000 
LPODLO21 PODLO2       0 0        0.15619 -0.0002 0.00000 0.00000 
LPODLO22 PODLO2       0 0        -0.1645 8.73821 0.00000 0.00000 
LPODLO51 PODLO1       0 0        82.8158 43.4538 0.00000 0.00000 
LSOSTA11 SOSTA4       0 2 413.63 -0.0726 0.00000 -403.00 71.6950 0.00000 -553.00 400.000 -300.00 
LSOSTA12 SOSTA4       0 0        -0.0726 0.00000 0.00000 0.00000 
LSOSTA21 SOSTA2       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -315.00 25.0000 -200.00 
LSOSTA22 SOSTA2       0 0        0.00000 0.00000 0.00000 0.00000 
##ZNL
NAB1503A AB150        0 0        20.0949 -13.993 0.00000 0.00000 
NAB1503B AB150        0 0        8.98083 -7.9530 0.00000 0.00000 
NAGP1531 AGP150       0 0        0.00202 3.28092 -105.30 -33.900 0.00000 -164.80 206.000 -206.00 
NAH1503A AH150        0 0        7.91237 -1.4022 -0.0683 0.09260 
NAH1503B AH150        0 0        -16.331 -10.535 0.00000 0.00000 
NAK1503A AK150        0 0        27.5778 -11.283 0.00000 0.00000 
NAK1503B AK150        0 0        27.5761 -11.279 0.00000 0.00000 
NAKU115A AKU110       0 0        10.3418 4.42220 0.00000 0.00000 
NAKU115B AKU110       0 0        0.00000 0.00000 0.00000 0.00000 
NAKZO 5A AKZO Emmen 0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -28.000 10.5000 -21.000 
NAKZO 5B AKZO Emmen 0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -28.000 10.5000 -21.000 
NALR153A ALR150       0 0        11.9987 -3.5432 0.00000 0.00000 
NALR153B ALR150       0 0        6.63872 -2.6053 0.00000 0.00000 
NAMLD 5A AMLD11       0 0        16.6048 12.9895 0.00000 0.00000 
NAMLM 5A AMLM11       0 0        2.32925 1.52184 0.00000 0.00000 
NAMLM 5B AMLM11       0 0        22.7478 -2.8319 0.00000 0.00000 
NAMLT 5A AMLT11       0 0        0.00584 -0.1052 0.00000 0.00000 
NAMLT 5B AMLT11       0 0        0.00584 -0.1052 0.00000 0.00000 
NAMLU 5A AMLU11       0 0        -0.1883 0.08955 0.00000 0.00000 
NAMLU 5B AMLU11       0 0        13.7742 -2.7104 0.00000 0.00000 
NAMV153A AMV150       0 0        29.2830 -18.050 0.00000 0.00000 
NAMV153B AMV150       0 0        52.6117 -33.092 0.00000 0.00000 
NAP1503A AP150        0 0        18.0582 -14.840 0.00000 0.00000 
NAP1503B AP150        0 0        36.6044 -30.082 0.00000 0.00000 
NAPD153A APD150       0 0        19.8176 -7.7533 0.00000 0.00000 
NAPD153B APD150       0 0        22.2582 -10.100 0.00000 0.00000 
NAPL1531 APL150       0 0        0.00203 -0.1468 0.00000 0.00000 
NAPL153A APL150       0 0        39.8941 -19.847 0.00000 0.00000 
NAPL153B APL150       0 0        0.00000 0.00000 0.00000 0.00000 
NARI1531 ARI150       0 0        -0.0060 -0.3613 0.00000 0.00000 
NARI153A ARI150       0 0        0.00000 0.00000 0.00000 0.00000 
NARI153B ARI150       0 0        0.00000 0.00000 0.00000 0.00000 
NARI153C ARI150       0 0        22.6389 -8.0022 0.00000 0.00000 
NARI153D ARI150       0 0        0.00000 0.00000 0.00000 0.00000 
NARI153E ARI150       0 0        -0.7002 -1.5589 0.00000 0.00000 
NBBS153A BBS150       0 0        6.83218 -2.3049 0.00000 0.00000 
NBCO153A BCO150       0 0        10.7419 -7.4309 0.00000 0.00000 
NBCO153B BCO150       0 0        8.98411 -0.2093 0.00000 0.00000 
NBD15031 BD150        0 0        -0.0006 -0.2045 0.00000 0.00000 
NBD1503A BD150        0 0        22.9372 -10.731 0.00000 0.00000 
NBD1503B BD150        0 0        20.3996 -5.9732 0.00000 0.00000 
NBD1503C BD150        0 0        -0.0005 -0.2047 0.00000 0.00000 
NBDL153A BDL150       0 0        130.590 46.9161 0.00000 0.00000 
NBEC 151 BEC 110      0 0        -0.0036 -0.4465 0.00000 0.00000 
NBEEK 3A BEEK15       0 0        0.00000 0.00000 0.00000 0.00000 
NBEEK 3B BEEK15       0 0        6.59790 -4.8645 0.00000 0.00000 
NBEEK 3C BEEK15       0 0        -0.0394 -44.973 0.00000 0.00000 
NBELF 3A BELF15       0 0        12.2794 -3.7924 0.00000 0.00000 
NBELF 3B BELF15       0 0        1.36438 0.52478 0.00000 0.00000 
NBELF 3C BELF15       0 0        -0.0211 -2.9695 0.00000 0.00000 
NBGM0221 BGM020       0 0        0.00110 0.18466 0.00000 0.00000 
NBGM022A BGM020       0 0        0.00000 0.00000 0.00000 0.00000 
NBGM1150 BGM110       0 0        7.02798 -7.6509 0.00000 0.00000 
NBGM1151 BGM110       0 0        22.8409 1.01912 0.00000 0.00000 
NBGM222A BGM220       0 0        0.00128 -0.0149 0.00000 0.00000 
NBGM222B BGM220       0 0        0.00128 -0.0149 0.00000 0.00000 
NBGM222S              0 0        0.00000 0.00000 0.00000 0.00000 
NBGM222T              0 0        0.00110 0.18462 0.00000 0.00000 
NBGMR 5A BGMR11       0 0        2.04925 -2.3204 0.00000 0.00000 
NBGMR 5B BGMR11       0 0        16.6867 -4.9573 0.00000 0.00000 
NBKK-510 Breukelen Ko 0 0        0.00519 -0.2470 0.00000 0.00000 
NBKK153B BKK150       0 0        0.00508 -0.2411 0.00000 0.00000 
NBKK381A BKK380       0 0        0.00431 -0.1642 0.00000 0.00000 
NBKK381S              0 0        0.00519 -0.2470 0.00000 0.00000 
NBKL153A BKL150       0 0        22.8449 -16.041 0.00000 0.00000 
NBKL153B BKL150       0 0        0.00508 -0.2411 0.00000 0.00000 
NBKZ1531 BKZ150       0 0        6.93213 -11.044 0.00000 0.00000 
NBL1105A BL110        0 0        0.00000 0.00000 0.00000 0.00000 
NBL1105B BL110        0 0        20.9847 6.42080 0.00000 0.00000 
NBLER 31 BLER15       0 0        2.92687 -0.5616 0.00000 0.00000 
NBLER 32 BLER15       0 0        0.00000 0.00000 0.00000 0.00000 
NBLER 33 BLER15       0 0        0.00000 0.00000 0.00000 0.00000 
NBLER 34 BLER15       0 0        20.9758 2.08609 0.00000 0.00000 
NBLER 35 BLER15       0 0        0.00000 0.00000 0.00000 0.00000 
NBLER 36 BLER15       0 0        16.0978 -4.3523 0.00000 0.00000 
NBLER 3H BLER15       0 0        0.00000 0.00000 0.00000 0.00000 
NBMR-510 Boxmeer 050  0 0        0.00218 -2.0909 0.00000 0.00000 
NBMR1531 BMR150       0 0        0.00120 -1.0089 0.00000 0.00000 
NBMR153A BMR150       0 0        0.00120 -1.0089 0.00000 0.00000 
NBMR381A BMR380       0 0        0.01019 -0.7360 0.00000 0.00000 
NBMR381S              0 0        0.00218 -2.0936 0.00000 0.00000 
NBN15031 BN150        0 0        30.1514 -11.041 0.00000 0.00000 
NBOEK 3A BOEK15       0 0        -3.5064 -9.5210 0.00000 0.00000 
NBOEK 3B BOEK15       0 0        5.74832 -2.4781 0.00000 0.00000 
NBORN 3A BORN15       0 0        15.4007 -4.9535 0.00000 0.00000 
NBORN 3B BORN15       0 0        1.16967 -1.7833 0.00000 0.00000 
NBOZ153A BOZ150       0 0        11.1649 -2.4043 0.00000 0.00000 
NBOZ153B BOZ150       0 0        21.2684 12.7772 0.00000 0.00000 
NBSDL 3A BSDL15       0 0        -0.0208 -1.6031 0.00000 0.00000 
NBSDL 3B BSDL15       0 0        -0.0208 -1.6031 0.00000 0.00000 
NBSL-510 Borssele 050 0 0        0.00858 -0.0257 0.00000 0.00000 
NBSL-511 Borssele 050 0 0        0.00858 -0.0258 0.00000 0.00000 
NBSL-512 Borssele 050 0 0        0.00874 101.954 0.00000 0.00000 
NBSL1531 BSL150       0 0        0.00857 -0.0268 0.00000 0.00000 
NBSL153A BSL150       0 0        38.0709 -0.6201 0.00000 0.00000 
NBSL153B BSL150       0 0        36.7043 0.19331 0.00000 0.00000 
NBSL3810 BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381A BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381B BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381C BSL380       0 0        -5.2917 -0.9430 0.00000 0.00000 
NBSL381D BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381S              0 0        0.00858 -0.0257 0.00000 0.00000 
NBSL381T              0 0        0.00858 -0.0258 0.00000 0.00000 
NBSL381U              0 0        0.00858 -0.0254 0.00000 0.00000 
NBSTN131 BSTN15       0 0        3.44597 -8.1630 0.00000 0.00000 
NBSTN132 BSTN15       0 0        3.44627 -8.1627 0.00000 0.00000 
NBT15031 BT150        0 0        -0.0046 -0.3270 0.00000 0.00000 
NBT1503A BT150        0 0        21.0804 -7.9405 0.00000 0.00000 
NBT1503B BT150        0 0        0.00000 0.00000 0.00000 0.00000 
NBT1503C BT150        0 0        0.00000 0.00000 0.00000 0.00000 
NBT1503D BT150        0 0        0.00000 0.00000 0.00000 0.00000 
NBT1503E BT150        0 0        22.8371 -12.013 0.00000 0.00000 
NBTL1531 BTL150       0 0        0.00471 -0.0476 0.00000 0.00000 
NBTL153A BTL150       0 0        227.915 427.268 0.00000 0.00000 
NBTL153B BTL150       0 0        64.5117 -209.62 0.00000 0.00000 
NBUGG 3A BUGG15       0 0        8.96740 -7.9780 0.00000 0.00000 
NBUGG 3B BUGG15       0 0        0.00000 0.00000 0.00000 0.00000 
NBUGG 3C BUGG15       0 0        0.00000 0.00000 0.00000 0.00000 
NBUGG 3D BUGG15       0 0        0.00000 0.00000 0.00000 0.00000 
NBUGG 3E BUGG15       0 0        0.00000 0.00000 0.00000 0.00000 
NBUGG 3F BUGG15       0 0        9.64970 -1.0950 0.00000 0.00000 
NBVW-510 Beverwijk 05 0 0        0.00194 105.315 0.00000 0.00000 
NBVW-511 Beverwijk 05 0 0        0.00203 105.366 0.00000 0.00000 
NBVW153A BVW150       0 0        0.00208 -0.1474 0.00000 0.00000 
NBVW153B BVW150       0 0        0.00216 -0.1486 0.00000 0.00000 
NBVW3810 BVW380       0 0        0.00100 -0.0395 0.00000 0.00000 
NBVW3811 BVW380       0 0        0.00100 -0.0395 0.00000 0.00000 
NBVW381A BVW380       0 0        0.00100 -0.0395 0.00000 0.00000 
NBVW381B BVW380       0 0        0.00100 -0.0395 0.00000 0.00000 
NBVW381S              0 0        0.00194 -0.1458 0.00000 0.00000 
NBVW381T              0 0        0.00203 -0.1469 0.00000 0.00000 
NBWK-510 Bleiswijk 05 0 0        0.00306 105.629 0.00000 0.00000 
NBWK-511 Bleiswijk 05 0 0        0.00444 94.0158 0.00000 0.00000 
NBWK-512 Bleiswijk 05 0 0        0.00309 105.507 0.00000 0.00000 
NBWK3810 BWK380       0 0        0.00111 -0.0342 0.00000 0.00000 
NBWK3811 BWK380       0 0        0.00111 -0.0342 0.00000 0.00000 
NBWK381A BWK380       0 0        0.00111 -0.0342 0.00000 0.00000 
NBWK381B BWK380       0 0        0.00111 -0.0342 0.00000 0.00000 
NBWK381S              0 0        0.00306 -0.1282 0.00000 0.00000 
NBWK381T              0 0        0.00444 -0.1493 0.00000 0.00000 
NBWK381U              0 0        0.00309 -0.1286 0.00000 0.00000 
NBWK3830 BWK380       0 0        0.00444 -0.1493 0.00000 0.00000 
NBWK3831 BWK380       0 0        0.00317 -0.1299 0.00000 0.00000 
NBWK3832 BWK380       0 0        0.00318 -0.1299 0.00000 0.00000 
NBXT1532 BXT150       0 0        -0.0043 -0.3266 0.00000 0.00000 
NBXT153A BXT150       0 0        13.6603 -3.5269 0.00000 0.00000 
NBZ1503A BZ150        0 0        10.5428 -0.1109 0.00000 0.00000 
NBZ1503B BZ150        0 0        13.4713 1.06976 0.00000 0.00000 
NCCCT11  RWE 380kV Cl 0 0        0.01232 -0.6520 0.00000 0.00000 
NCCCT21  RWE 380kV Cl 0 0        0.01232 -0.6520 0.00000 0.00000 
NCCCT31  RWE 380kV Cl 0 0        -0.0095 -0.8868 0.00000 0.00000 
NCFE381A CFE380       0 0        0.00018 -0.3648 0.00000 0.00000 
NCFE381C CFE380       0 0        0.71435 173.178 0.00000 0.00000 
NCLF153A CLF150       0 0        0.00000 0.00000 0.00000 0.00000 
NCLF153B CLF150       0 0        2.81481 0.87802 0.00000 0.00000 
NCST-510 Crayestein 0 0 0        0.00000 0.00000 0.00000 0.00000 
NCST-511 Crayestein 0 0 0        0.00325 107.941 0.00000 0.00000 
NCST1531 CST150       0 0        0.00339 -0.1479 0.00000 0.00000 
NCST1532 CST150       0 0        0.00348 -0.1457 0.00000 0.00000 
NCST153A CST150       0 0        0.00000 0.00000 0.00000 0.00000 
NCST381A CST380       0 0        0.00442 -0.1416 0.00000 0.00000 
NCST381B CST380       0 0        0.00000 0.00000 0.00000 0.00000 
NCST381S              0 0        0.00000 0.00000 0.00000 0.00000 
NCST381T              0 0        0.00325 -0.1468 0.00000 0.00000 
NCU15031 CU150        0 0        0.00145 -2.0164 0.00000 0.00000 
NCU15032 CU150        0 0        0.00202 -2.0163 0.00000 0.00000 
NCU1503A CU150        0 0        12.2998 0.08363 0.00000 0.00000 
NCVD1151 CVD110       0 0        0.00130 -0.2313 0.00000 0.00000 
NCVD115A CVD110       0 0        3.28750 -2.7479 0.00000 0.00000 
NCVD115B CVD110       0 0        7.80850 11.6888 0.00000 0.00000 
NCVDE151 CVDE11       0 0        0.00005 -0.2591 0.00000 0.00000 
NDAL153A DAL150       0 0        15.1863 -12.912 0.00000 0.00000 
NDAL153B DAL150       0 0        0.05731 -0.1130 0.00000 0.00000 
NDB1503A DB150        0 0        27.6239 -17.158 0.00000 0.00000 
NDB1503B DB150        0 0        -88.096 4.52984 0.00000 0.00000 
NDDM153A DDM150       0 0        20.3033 7.90069 0.00000 0.00000 
NDDM153B DDM150       0 0        40.4113 26.5211 0.00000 0.00000 
NDDV1151 DDV110       0 0        4.87997 2.34590 0.00000 0.00000 
NDDV115A DDV110       0 0        0.00000 0.00000 0.00000 0.00000 
NDDZ153A DDZ150       0 0        24.5025 -14.747 0.00000 0.00000 
NDDZ153B DDZ150       0 0        24.1121 -15.647 0.00000 0.00000 
NDDZ5032 DDZ50        0 0        0.00328 -0.1471 0.00000 0.00000 0.00000 -51.000 20.0000 -20.000 
NDE15030 DE150        0 0        56.2238 -10.277 0.00000 0.00000 
NDE15031 DE150        0 0        0.00000 0.00000 0.00000 0.00000 
NDE15032 DE150        0 0        -0.1000 -0.2015 0.00000 0.00000 
NDE15033 DE150        0 0        0.00000 0.00000 0.00000 0.00000 
NDE1503A DE150        0 0        0.00000 0.00000 0.00000 0.00000 
NDE1503B DE150        0 0        28.0143 6.74848 0.00000 0.00000 
NDES222W DES220       0 0        -0.0015 -0.9149 -5.7185 5.96882 
NDES222Z DES220       0 0        -0.0015 -0.9149 -6.3181 6.39208 
NDIM-510 DIM050       0 0        0.00298 -0.1374 0.00000 0.00000 
NDIM-512 DIM050       0 0        0.00296 -0.1371 0.00000 0.00000 
NDIM-513 DIM050       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM0513 DIM050       0 0        0.00294 -0.1365 0.00000 0.00000 
NDIM153A DIM150       0 0        0.00051 -0.0232 0.00000 0.00000 
NDIM153B DIM150       0 0        0.00051 -0.0232 0.00000 0.00000 
NDIM153D DIM150       0 0        0.00051 -0.0232 0.00000 0.00000 
NDIM153E DIM150       0 0        0.00051 -0.0232 0.00000 0.00000 
NDIM153F DIM150       0 0        0.00051 -0.0232 0.00000 0.00000 
NDIM153G DIM150       0 0        0.00051 -0.0232 0.00000 0.00000 
NDIM3810 DIM380       0 0        0.00044 -0.0166 0.00000 0.00000 
NDIM3811 DIM380       0 0        0.00044 -0.0166 0.00000 0.00000 
NDIM381A DIM380       0 0        0.00044 -0.0166 0.00000 0.00000 
NDIM381B DIM380       0 0        0.00044 -0.0166 0.00000 0.00000 
NDIM381F DIM380       0 0        0.00044 -0.0166 0.00000 0.00000 
NDIM381G DIM380       0 0        0.00044 -0.0166 0.00000 0.00000 
NDIM381H DIM380       0 0        0.00044 -0.0166 0.00000 0.00000 
NDIM381I DIM380       0 0        0.00044 -0.0166 0.00000 0.00000 
NDIM381K DIM380       0 0        0.00044 -0.0166 0.00000 0.00000 
NDIM381L DIM380       0 0        0.00044 -0.0166 0.00000 0.00000 
NDIM381S              0 0        0.00298 -0.1374 0.00000 0.00000 
NDIM381T              0 0        0.00296 -0.1371 0.00000 0.00000 
NDIM381U              0 0        0.00000 0.00000 0.00000 0.00000 
NDIM381V              0 0        0.00294 -0.1365 0.00000 0.00000 
NDK11051 DK110        0 0        15.7299 -19.133 0.00000 0.00000 
NDKG3810 DKG380       0 0        0.00009 -0.1824 0.00000 0.00000 
NDKG3811 DKG380       0 0        0.00009 -0.1824 0.00000 0.00000 
NDKG3812 DKG380       0 0        0.00000 0.00000 0.00000 0.00000 
NDKG381A DKG380       0 0        0.00000 0.00000 0.00000 0.00000 
NDKG381B DKG380       0 0        0.00000 0.00000 0.00000 0.00000 
NDLR153A DLR150       0 0        0.00247 -0.0569 0.00000 0.00000 
NDLR153B DLR150       0 0        0.00247 -0.0569 0.00000 0.00000 
NDMT341  DIM380       0 0        0.00000 0.00000 0.00000 0.00000 
NDNO1531 DNO150       0 0        0.00733 -0.3406 -2.8000 0.60000 
NDNT153A DNT150       0 0        9.34703 -1.6092 0.00000 0.00000 
NDNT153B DNT150       0 0        11.6784 -2.7893 0.00000 0.00000 
NDOD-510 Dodewaard 05 0 0        0.00592 97.8779 0.00000 0.00000 
NDOD-511 Dodewaard 05 0 0        0.00605 45.2189 0.00000 0.00000 
NDOD-512 Dodewaard 05 0 0        0.00602 96.8841 0.00000 0.00000 
NDOD1531 DOD150       0 0        0.00586 -0.4115 0.00000 0.00000 
NDOD153A DOD150       0 0        14.9816 0.44570 0.00000 0.00000 
NDOD153B DOD150       0 0        5.13304 -2.1891 0.00000 0.00000 
NDOD3810 DOD380       0 0        0.00350 -0.1851 0.00000 0.00000 
NDOD381A DOD380       0 0        0.00350 -0.1851 0.00000 0.00000 
NDOD381B DOD380       0 0        0.00350 -0.1851 0.00000 0.00000 
NDOD381S              0 0        0.00592 -0.4254 0.00000 0.00000 
NDOD381T              0 0        0.00605 -0.4313 0.00000 0.00000 
NDOD381U              0 0        0.00602 -0.4294 0.00000 0.00000 
NDRT153A DRT150       0 0        4.20304 4.78236 0.00000 0.00000 
NDRT153B DRT150       0 0        0.00000 0.00000 0.00000 0.00000 
NDTC-510 LGK050       0 0        0.01143 -0.3459 0.00000 0.00000 
NDTC-511 LGK050       0 0        0.01115 107.274 0.00000 0.00000 
NDTC153A DTC150       0 0        0.00000 0.00000 0.00000 0.00000 
NDTC153B DTC150       0 0        47.5461 -0.8418 0.00000 0.00000 
NDTC381A DTC380       0 0        0.00960 -0.1311 0.00000 0.00000 
NDTC381B DTC380       0 0        0.00960 -0.1311 0.00000 0.00000 
NDTC381S              0 0        0.01143 -0.3460 0.00000 0.00000 
NDTC381T              0 0        0.01115 -0.3456 0.00000 0.00000 
NDTH1531 DTH150       0 0        15.2315 39.0507 0.00000 0.00000 
NDTN1150 DTN110       0 0        9.76217 2.76407 0.00000 0.00000 
NDTN1151 DTN110       0 0        12.6908 -6.6386 0.00000 0.00000 
NDTO153A DTO150       0 0        -15.201 -1.5049 0.00000 0.00000 
NDVTB 5A DVTB11       0 0        19.4268 10.2117 0.00000 0.00000 
NDVTB 5B DVTB11       0 0        15.9125 0.58914 0.00000 0.00000 
NDVTP 5A DVTP11       0 0        10.4498 2.90134 0.00000 0.00000 
NDVTP 5B DVTP11       0 0        0.00000 0.00000 0.00000 0.00000 
NDWL1531 DWL150       0 0        17.9616 -9.1451 0.00000 0.00000 
NDZG115  DZG110       0 0        -0.0036 -0.4466 0.00000 0.00000 
NDZO222A DZO220       0 0        -0.0016 -0.9148 0.00000 0.00000 
NDZO222B DZO220       0 0        -3.3016 0.78514 0.00000 0.00000 
NDZS115A DZS110       0 0        -3.2036 -0.3466 0.00000 0.00000 
NDZW115A DZW110       0 0        -0.0018 -0.2233 0.00000 0.00000 
NDZW115B DZW110       0 0        -0.0018 -0.2233 0.00000 0.00000 
NEBG115A EBG110       0 0        0.00000 0.00000 0.00000 0.00000 
NEBG115B EBG110       0 0        2.16035 6.08667 0.00000 0.00000 
NEBK113A EBK150       0 0        0.00000 0.00000 0.00000 0.00000 
NEBK113B EBK150       0 0        15.8200 -13.142 0.00000 0.00000 
NEC30A1  EOS380       0 0        0.00020 -0.3637 0.00000 0.00000 
NEC31A1  EOS380       0 0        0.00018 -0.3648 0.00000 0.00000 
NEC3CA2  EEM220       0 0        -0.0019 -1.0780 0.00000 0.00000 
NEC4CA2  EEM220       0 0        -0.0022 -1.1208 0.00000 0.00000 
NEC5CA2  EEM220       0 0        -0.0022 -1.1167 0.00000 0.00000 
NEC6CA1  EC-6         0 0        0.00005 -0.3705 0.00000 0.00000 
NEC7CA1  EC-7         0 0        0.00005 -0.3706 0.00000 0.00000 
NECL N51 ECL Netwerk  0 0        0.00658 -0.1547 0.00000 0.00000 
NEDC3811 EDC380       0 0        0.00005 -0.3725 0.00000 0.00000 
NEDC381A EDC380       0 0        0.00000 0.00000 0.00000 0.00000 
NEDC381B EDC380       0 0        0.00000 0.00000 0.00000 0.00000 
NEDC381C EDC380       0 0        0.00000 0.00000 0.00000 0.00000 
NEDC381D EDC380       0 0        0.00000 0.00000 0.00000 0.00000 
NEDC381E EDC380       0 0        0.00000 0.00000 0.00000 0.00000 
NEDC381F EDC380       0 0        0.00000 0.00000 0.00000 0.00000 
NEDE153A EDE150       0 0        13.9593 -9.3695 0.00000 0.00000 
NEDE153B EDE150       0 0        36.8018 -12.628 0.00000 0.00000 
NEEM-510 Eemshaven 05 0 0        -0.0018 70.5661 0.00000 0.00000 
NEEM-511 Eemshaven 05 0 0        -0.0018 70.7062 0.00000 0.00000 
NEEM-512 Eemshaven 05 0 0        -0.0019 70.7558 0.00000 0.00000 
NEEM1151 EEM110       0 0        -0.0016 -0.3606 0.00000 0.00000 
NEEM2220 EEM220       0 0        -0.0001 -0.0770 0.00000 0.00000 
NEEM2221 EEM220       0 0        -0.0001 -0.0770 0.00000 0.00000 
NEEM2222 EEM220       0 0        -0.0001 -0.0770 0.00000 0.00000 
NEEM2223 EEM220       0 0        -0.0001 -0.0770 0.00000 0.00000 
NEEM2224 EEM220       0 0        -0.0001 -0.0770 0.00000 0.00000 
NEEM2225 EEM220       0 0        -0.0001 -0.0770 0.00000 0.00000 
NEEM2226 EEM220       0 0        -0.0001 -0.0770 0.00000 0.00000 
NEEM2227 EEM220       0 0        -0.0001 -0.0770 0.00000 0.00000 
NEEM2228 EEM220       0 0        -0.0001 -0.0770 0.00000 0.00000 
NEEM2229 EEM220       0 0        -0.0001 -0.0770 0.00000 0.00000 
NEEM222A EEM220       0 0        -0.0001 -0.0770 0.00000 0.00000 
NEEM222B EEM220       0 0        -0.0001 -0.0770 0.00000 0.00000 
NEEM222I EEM220       0 0        -0.0001 -0.0770 0.00000 0.00000 
NEEM222J EEM220       0 0        -0.0001 -0.0770 0.00000 0.00000 
NEEM3810 EEM380       0 0        0.00000 -0.0248 0.00000 0.00000 
NEEM3811 EEM380       0 0        0.00000 -0.0248 0.00000 0.00000 
NEEM3812 EEM380       0 0        0.00000 -0.0248 0.00000 0.00000 
NEEM3813 EEM380       0 0        0.00000 -0.0248 0.00000 0.00000 
NEEM3814 EEM380       0 0        0.00000 -0.0248 0.00000 0.00000 
NEEM3815 EEM380       0 0        0.00000 -0.0248 0.00000 0.00000 
NEEM3816 EEM380       0 0        0.00000 -0.0248 0.00000 0.00000 
NEEM3817 EEM380       0 0        0.00000 -0.0248 0.00000 0.00000 
NEEM3818 EEM380       0 0        0.00000 -0.0248 0.00000 0.00000 
NEEM3819 EEM380       0 0        0.00000 -0.0248 0.00000 0.00000 
NEEM381A EEM380       0 0        0.00000 -0.0248 0.00000 0.00000 
NEEM381B EEM380       0 0        0.00000 -0.0248 0.00000 0.00000 
NEEM381C EEM380       0 0        0.00000 -0.0248 0.00000 0.00000 
NEEM381D EEM380       0 0        0.00000 -0.0248 0.00000 0.00000 
NEEM381E EEM380       0 0        0.00000 -0.0248 0.00000 0.00000 
NEEM381S              0 0        -0.0018 -1.1332 0.00000 0.00000 
NEEM381T              0 0        -0.0018 -1.1364 0.00000 0.00000 
NEEM381U              0 0        -0.0019 -1.1512 0.00000 0.00000 
NEGEN_10 MVL380       0 0        0.00574 -0.0483 0.00000 0.00000 
NEGEN_11 Enecogen 380 0 2 402.81 0.00649 0.00000 -443.20 45.0635 0.00000 -450.00 200.000 -350.00 
NEGEN_12 Enecogen 380 0 0        0.00574 -0.0483 0.00000 0.00000 0.00000 -450.00 200.000 -350.00 
NEHA2220 EHA220       0 0        -0.0019 -1.0780 -26.551 -3.9110 
NEHA2221 EHA220       0 0        -0.0019 -1.0780 -6.9667 -1.5542 
NEHM1150 EHM110       0 0        -25.403 -0.6139 0.00000 0.00000 
NEHM1151 EHM110       0 0        -3.0001 -5.1566 0.00000 0.00000 
NEHM1152 EHM110       0 0        -0.0008 -1.0707 0.00000 0.00000 
NEHM1153 EHM110       0 0        -0.0008 -1.0707 0.00000 0.00000 
NEHV-510 Eindhoven 05 0 0        -0.0057 -0.3739 0.00000 0.00000 
NEHV-511 Eindhoven 05 0 0        -0.0057 -0.3745 0.00000 0.00000 
NEHV-512 Eindhoven 05 0 0        -0.0056 -0.3773 0.00000 0.00000 
NEHV-513 Eindhoven 05 0 0        -0.0059 -0.3680 0.00000 0.00000 
NEHV381A EHV380       0 0        -0.0012 -0.2319 0.00000 0.00000 
NEHV381B EHV380       0 0        -0.0012 -0.2319 0.00000 0.00000 
NEHV381S              0 0        -0.0057 -0.3740 0.00000 0.00000 
NEHV381T              0 0        -0.0057 -0.3746 0.00000 0.00000 
NEHV381U              0 0        -0.0056 -0.3774 0.00000 0.00000 
NEHV381V              0 0        -0.0059 -0.3682 0.00000 0.00000 
NEHVN 3A EHVN15       0 0        23.6179 3.82882 0.00000 0.00000 
NEHVN 3B EHVN15       0 0        20.5924 -1.4926 0.00000 0.00000 
NEHVN 3C EHVN15       0 0        -0.0055 -0.3633 0.00000 0.00000 
NEHVN13A EHVN15       0 0        0.00000 0.00000 0.00000 0.00000 
NEHVO 3A EHVO15       0 0        4.87972 -4.4972 0.00000 0.00000 
NEHVO 3B EHVO15       0 0        38.7449 -13.083 0.00000 0.00000 
NEHVW 3A EHVW15       0 0        0.00000 0.00000 0.00000 0.00000 
NEHVW 3B EHVW15       0 0        32.5948 -3.2685 0.00000 0.00000 
NEHVZ 3A EHVZ15       0 0        8.88112 2.54619 0.00000 0.00000 
NEHVZ 3B EHVZ15       0 0        40.3066 -15.719 0.00000 0.00000 
NEHVZ 3C EHVZ15       0 0        -0.0060 -0.3725 0.00000 0.00000 
NELT153A ELT150       0 0        16.5964 -3.5780 0.00000 0.00000 
NELT153B ELT150       0 0        15.4249 1.37365 0.00000 0.00000 
NEMR1531 EMR150       0 0        7.42283 0.55241 0.00000 0.00000 
NEMR1532 EMR150       0 0        7.81325 0.75241 0.00000 0.00000 
NEMW115A EMW110       0 0        12.0028 -3.9255 0.00000 0.00000 
NEMW115B EMW110       0 0        0.87826 -6.6114 0.00000 0.00000 
NEMZ1150 EMZ110       0 0        17.4755 -4.5216 0.00000 0.00000 
NEMZ1151 EMZ110       0 0        12.2035 -1.2332 0.00000 0.00000 
NENECO31 Eneco Lage W 0 0        0.00510 -0.2477 0.00000 0.00000 
NENS-510 Ens 050      0 0        0.07386 82.1596 0.00000 0.00000 
NENS-511 Ens 050      0 0        0.00478 74.3604 0.00000 0.00000 
NENS-512 Ens 050      0 0        0.00475 73.7253 0.00000 0.00000 
NENS-513 Ens 050      0 0        0.00643 77.6317 0.00000 0.00000 
NENS-514 Ens 050      0 0        0.00643 77.6358 0.00000 0.00000 
NENS-515 Ens 050      0 0        0.00643 77.6436 0.00000 0.00000 
NENS1150 ENS110       0 0        0.00322 -0.0846 0.00000 0.00000 
NENS1151 ENS110       0 0        0.00322 -0.0846 0.00000 0.00000 
NENS222A ENS220       0 0        0.00488 -0.1563 0.00000 0.00000 
NENS222B ENS220       0 0        0.00000 0.00000 0.00000 0.00000 
NENS3811 ENS380       0 0        0.00212 -0.0645 0.00000 0.00000 
NENS381A ENS380       0 0        0.00212 -0.0645 0.00000 0.00000 
NENS381B ENS380       0 0        0.00212 -0.0645 0.00000 0.00000 
NENS381S              0 0        0.00472 -0.1526 0.00000 0.00000 
NENS381T              0 0        0.00478 -0.1542 0.00000 0.00000 
NENS381U              0 0        0.00475 -0.1536 0.00000 0.00000 
NENS381V              0 0        0.00643 -0.1668 0.00000 0.00000 
NENS381W              0 0        0.00643 -0.1668 0.00000 0.00000 
NENS381X              0 0        0.00643 -0.1668 0.00000 0.00000 
NEOS3810 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3811 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3812 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3813 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3814 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3815 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3818 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3819 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS381A EOS380       0 0        0.71445 173.406 0.00000 0.00000 
NEOS381B EOS380       0 0        0.71445 173.407 0.00000 0.00000 
NEOS381I EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS381J EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NERD153A ERD150       0 0        22.0570 4.36224 0.00000 0.00000 
NERD153B ERD150       0 0        34.4519 1.89662 0.00000 0.00000 
NERP1530 ERP150       0 0        0.00479 -0.0488 0.00000 0.00000 
NERP1531 ERP150       0 0        0.00479 -0.0488 0.00000 0.00000 
NERP1532 ERP150       0 0        0.00477 -0.0484 0.00000 0.00000 
NERP153A ERP150       0 0        12.6901 13.2870 0.00000 0.00000 
NERP153B ERP150       0 0        33.2873 36.9637 0.00000 0.00000 
NESDH 5A ESDH11       0 0        17.8752 -0.6120 0.00000 0.00000 
NESDH 5B ESDH11       0 0        0.00000 0.00000 0.00000 0.00000 
NESDM 5A ESDM11       0 0        9.09081 0.28766 0.00000 0.00000 
NESDM 5B ESDM11       0 0        0.00000 0.00000 0.00000 0.00000 
NESDV 5A ESDV11       0 0        10.9451 -5.2119 0.00000 0.00000 
NESDW 5A ESDW11       0 0        9.77330 -5.5937 0.00000 0.00000 
NESDW 5B ESDW11       0 0        -0.3995 -0.5179 0.00000 0.00000 
NETN1530 ETN150       0 0        0.00000 0.00000 0.00000 0.00000 
NETN1531 ETN150       0 0        19.8134 -2.9046 0.00000 0.00000 
NETN153A ETN150       0 0        0.00000 0.00000 0.00000 0.00000 
NETN153B ETN150       0 0        0.00000 0.00000 0.00000 0.00000 
NETN153C ETN150       0 0        0.00000 0.00000 0.00000 0.00000 
NETN153D ETN150       0 0        0.00000 0.00000 0.00000 0.00000 
NEVEMW3  EHVO15       0 0        -0.0059 -0.3770 0.00000 0.00000 
NEVEMZ3  EHVO15       0 0        -0.0059 -0.3770 0.00000 0.00000 
NFLT-41  LLS380       0 0        0.00573 -0.1912 0.00000 0.00000 
NGASUN51 Gasunie Munt 0 0        -0.0016 -0.5649 0.00000 0.00000 
NGASUN52 Gasunie Munt 0 0        -0.0051 -0.5559 -0.0035 0.00901 
NGD15030 GD150        0 0        0.00000 0.00000 0.00000 0.00000 
NGD15031 GD150        0 0        39.9226 -25.747 0.00000 0.00000 
NGD1503A GD150        0 0        0.00000 0.00000 0.00000 0.00000 
NGD1503B GD150        0 0        19.7172 -13.124 0.00000 0.00000 
NGEERT12 Geertruidenb 0 0        -0.0047 -0.1941 0.00000 0.00000 
NGENN 3A GENN15       0 0        14.1548 -0.6168 0.00000 0.00000 
NGENN 3B GENN15       0 0        0.00000 0.00000 0.00000 0.00000 
NGENN131 GENN15       0 0        0.00188 -2.0168 0.00000 0.00000 
NGK1105A GK110        0 0        2.43950 -1.2610 0.00000 0.00000 
NGK1105B GK110        0 0        4.87901 -0.5044 0.00000 0.00000 
NGLTK 5A GLTK11       0 0        0.00000 0.00000 0.00000 0.00000 
NGLTK 5B GLTK11       0 0        -0.3312 -0.1975 0.00000 0.00000 
NGNBH 5A GNBH11       0 0        7.51441 -3.3527 0.00000 0.00000 
NGNBH 5B GNBH11       0 0        13.7601 -2.5956 0.00000 0.00000 
NGNBS 5A GNBS11       0 0        9.56176 -5.3481 0.00000 0.00000 
NGNBS 5B GNBS11       0 0        0.00000 0.00000 0.00000 0.00000 
NGNHK 5A GNHK11       0 0        11.8094 -3.2413 0.00000 0.00000 
NGNHK 5B GNHK11       0 0        8.49102 -1.7287 0.00000 0.00000 
NGNHU 5A GNHU11       0 0        0.00000 0.00000 0.00000 0.00000 
NGNHU 5B GNHU11       0 0        10.5379 4.05169 0.00000 0.00000 
NGNHU151 GNHU11       0 0        -0.0047 -0.4900 0.00000 0.00000 
NGO1105A GO110        0 0        0.00000 0.00000 0.00000 0.00000 
NGO1105B GO110        0 0        11.2293 -10.009 0.00000 0.00000 
NGRD1150 GRD110       0 0        4.10516 -2.6787 0.00000 0.00000 
NGRD1151 GRD110       0 0        0.00000 0.00000 0.00000 0.00000 
NGRTH 3A GRTH15       0 0        0.00000 0.00000 0.00000 0.00000 
NGRTH 3B GRTH15       0 0        19.1950 -18.132 0.00000 0.00000 
NGSP-R30 GSP-RLL(M110 0 0        0.00855 -0.0271 0.00000 0.00000 
NGSP-R31 GSP-RLL(M110 0 0        0.00855 -0.0271 0.00000 0.00000 
NGSP1530 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP1531 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP1532 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP1533 GSP150       0 0        10.3485 -11.313 0.00000 0.00000 
NGSP1534 GSP150       0 0        0.00855 -0.0271 1.10000 5.30000 1.10000 -150.00 187.500 -187.50 
NGSP153A GSP150       0 0        10.3485 -11.313 0.00000 0.00000 
NGSP153B GSP150       0 0        19.9159 -1.2014 0.00000 0.00000 
NGT--510 Geertruidenb 0 0        -0.0005 -0.2047 0.00000 0.00000 
NGT15031 GT150        0 0        -0.0000 -0.1927 0.00000 0.00000 
NGT1503A GT150        0 0        2.53775 -0.2089 0.00000 0.00000 
NGT1503B GT150        0 0        9.37015 -0.4178 0.00000 0.00000 
NGT1503C GT150        0 0        16.3978 -4.1783 0.00000 0.00000 
NGT3801A GT380        0 0        0.00177 -0.1050 0.00000 0.00000 
NGT3801B GT380        0 0        0.00177 -0.1050 0.00000 0.00000 
NGT3801S              0 0        -0.0005 -0.2047 0.00000 0.00000 
NGT3801T              0 0        -0.0047 -0.1942 0.00000 0.00000 
NGV15030 GV150        0 0        14.9356 -3.3651 0.00000 0.00000 
NGV15031 GV150        0 0        0.00000 0.00000 0.00000 0.00000 
NGV1503A GV150        0 0        14.9356 -3.3651 0.00000 0.00000 
NGVL1530 GVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NGVL1531 GVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NGVL153A GVL150       0 0        36.0187 -23.783 0.00000 0.00000 
NGVL153B GVL150       0 0        18.6438 -15.655 0.00000 0.00000 
NGVT1531 GVT150       0 0        25.9661 -11.225 0.00000 0.00000 
NGVT153A GVT150       0 0        17.1806 -10.423 0.00000 0.00000 
NGVT2 30 GVT2         0 0        0.00483 -0.0450 0.00000 0.00000 
NGVT2 31 GVT2         0 0        0.00483 -0.0450 0.00000 0.00000 
NGVT2 3A GVT2         0 0        0.00237 -0.0238 0.00000 0.00000 
NGVT2 3B GVT2         0 0        0.00237 -0.0238 0.00000 0.00000 
NGVT2-30 R1087 Z      0 0        0.00478 -0.0486 0.00000 0.00000 
NGVT2-3N R1087 W      0 0        0.00478 -0.0486 0.00000 0.00000 
NHBG115A HBG110       0 0        0.00651 -0.1065 0.00000 0.00000 
NHBG115B HBG110       0 0        0.00651 -0.1065 0.00000 0.00000 
NHBY1151 HBY110       0 0        -28.008 -16.292 0.00000 0.00000 
NHCL115A HCL110       0 0        0.00159 -0.1002 0.00000 0.00000 
NHCL115B HCL110       0 0        0.00159 -0.1002 0.00000 0.00000 
NHD1503A HD150        0 0        45.7805 -0.1608 0.00000 0.00000 
NHD1503B HD150        0 0        41.1927 -0.6433 0.00000 0.00000 
NHDB115A HDB110       0 0        20.5950 -3.1493 0.00000 0.00000 
NHDB115B HDB110       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD 3A HELD15       0 0        6.91656 -3.4879 0.00000 0.00000 
NHELD 3B HELD15       0 0        -2.4959 -11.834 0.00000 0.00000 
NHELD 3C HELD15       0 0        -0.0184 -3.0247 0.00000 0.00000 
NHGL381A HGL380       0 0        0.00887 -0.1044 0.00000 0.00000 
NHGL381B HGL380       0 0        0.00887 -0.1044 0.00000 0.00000 
NHGLA151 HGLA11       0 0        0.01383 -0.2131 0.00000 0.00000 
NHGLA152 HGLA11       0 0        0.01302 -0.2113 0.00000 0.00000 
NHGLB 5A HGLB11       0 0        10.4577 -2.4131 0.00000 0.00000 
NHGLB 5B HGLB11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLO 5A HGLO11       0 0        0.01381 -0.2131 0.00000 0.00000 
NHGLO 5B HGLO11       0 0        0.01303 -0.2113 0.00000 0.00000 
NHGLO 5C HGLO11       0 0        0.01236 -0.2109 0.00000 0.00000 
NHGLS151 HGLS11       0 0        7.72125 7.35912 0.00000 0.00000 
NHGLS15A HGLS11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLW 5A HGLW11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLW 5B HGLW11       0 0        10.0659 -7.1109 0.00000 0.00000 
NHGV115A HGV110       0 0        12.2005 3.21347 0.00000 0.00000 
NHGV115B HGV110       0 0        25.3771 -6.8757 0.00000 0.00000 
NHK1503A HK150        0 0        33.9689 -1.8005 0.00000 0.00000 
NHK1503B HK150        0 0        18.3510 -1.1650 0.00000 0.00000 
NHMM153A HMM150       0 0        58.6627 -14.190 0.00000 0.00000 
NHMM153B HMM150       0 0        69.0093 -9.2585 0.00000 0.00000 
NHMO153A HMO150       0 0        -2.2005 -3.2126 0.00000 0.00000 
NHMO153B HMO150       0 0        24.9819 -2.3559 0.00000 0.00000 
NHMZ153A HMZ150       0 0        20.0064 -10.206 0.00000 0.00000 
NHMZ153B HMZ150       0 0        19.9088 -2.1649 0.00000 0.00000 
NHNA061A HNA066       0 0        0.00400 -0.1585 0.00000 0.00000 0.00000 -64.000 20.0000 -20.000 
NHNL3811 HNL380       0 0        0.00400 -0.1585 0.00000 0.00000 
NHNL3812 HNL380       0 0        0.00400 -0.1585 0.00000 0.00000 
NHNL3813 HNL380       0 0        0.00400 -0.1585 0.00000 0.00000 
NHNL3814 HNL380       0 0        0.00400 -0.1585 0.00000 0.00000 
NHNL3815 HNL380       0 0        0.00400 -0.1585 0.00000 0.00000 
NHNL3816 HNL380       0 0        0.00400 -0.1585 0.00000 0.00000 
NHPS153A HPS150       0 0        0.00000 -0.4035 0.00000 0.00000 
NHPS153B HPS150       0 0        0.00000 -0.4035 0.00000 0.00000 
NHPS153C HPS150       0 0        14.8372 -0.4035 0.00000 0.00000 
NHPS153D HPS150       0 0        0.00000 -0.4035 0.00000 0.00000 
NHPS153E HPS150       0 0        14.8372 -0.4035 0.00000 0.00000 
NHPT153A HPT150       0 0        29.0802 -3.2719 0.00000 0.00000 
NHRST 3A HRST15       0 0        10.9169 -6.1438 0.00000 0.00000 
NHRST 3B HRST15       0 0        0.00000 0.00000 0.00000 0.00000 
NHRV1150 HRV110       0 0        0.00535 0.35376 0.00000 0.00000 
NHRV1151 HRV110       0 0        0.00535 0.35375 0.00000 0.00000 
NHRV1152 HRV110       0 0        9.57080 -4.2463 0.00000 0.00000 
NHRV1153 HRV110       0 0        0.00000 0.00000 0.00000 0.00000 
NHSR153A HSR150       0 0        17.4397 -1.7389 0.00000 0.00000 
NHSR153B HSR150       0 0        17.4397 -1.7389 0.00000 0.00000 
NHSRW 3  HSR150       0 0        0.00556 -0.3668 0.00000 0.00000 
NHSRZ 3  HSR150       0 0        0.00556 -0.3668 0.00000 0.00000 
NHST153A VLO150       0 0        0.00857 -0.0268 0.00000 0.00000 
NHSW0221 HSW020       0 0        0.00260 -0.2043 0.00000 0.00000 
NHSW0222 HSW020       0 0        0.00279 -0.2018 0.00000 0.00000 
NHSW0223 HSW020       0 0        0.00279 -0.2018 0.00000 0.00000 
NHSW222A HSW220       0 0        0.00156 -0.0943 0.00000 0.00000 
NHSW222B HSW220       0 0        0.00156 -0.0943 0.00000 0.00000 
NHSW222S              0 0        0.00260 -0.2043 0.00000 0.00000 
NHSW222T              0 0        0.00279 -0.2019 0.00000 0.00000 
NHSW222U              0 0        0.00279 -0.2018 0.00000 0.00000 
NHTM153A HTM150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTM153B HTM150       0 0        17.5765 -10.441 0.00000 0.00000 
NHTN153A HTN150       0 0        35.4284 3.80632 0.00000 0.00000 
NHTN153B HTN150       0 0        14.5422 -0.1072 0.00000 0.00000 
NHTW1530 HTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTW153A HTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTW153B HTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTW153C HTW150       0 0        19.9079 0.30381 0.00000 0.00000 
NHTW153D HTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTW153E HTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NHUSK 3A HUSK15       0 0        14.4042 -11.606 0.00000 0.00000 
NHVH381Z WL380        0 0        0.00534 -0.0745 0.00000 0.00000 
NHW1503A HW150        0 0        79.5744 39.4473 0.00000 0.00000 
NHZL381A HZL380       0 0        0.00567 -0.0490 0.00000 0.00000 
NHZL381B HZL380       0 0        0.00567 -0.0492 0.00000 0.00000 
NIBG1531 IBG150       0 0        5.72038 -2.6217 0.00000 0.00000 
NISM1150 ISM110       0 0        2.44290 1.00019 0.00000 0.00000 
NISM1151 ISM110       0 0        0.00000 0.00000 0.00000 0.00000 
NKBG1530 KBG150       0 0        0.00000 0.00000 0.00000 0.00000 
NKBG1531 KBG150       0 0        37.6824 -13.902 0.00000 0.00000 
NKBG1532 KBG150       0 0        0.00000 0.00000 0.00000 0.00000 
NKBT1531 KBT150       0 0        -2.5937 4.01452 0.00000 0.00000 
NKED1531 KED150       0 0        0.00856 -0.0270 0.00000 0.00000 
NKED1532 KED150       0 0        0.00856 -0.0269 0.00000 0.00000 
NKELP 31 KELP15       0 0        0.00000 0.00000 0.00000 0.00000 
NKELP 32 KELP15       0 0        0.00000 0.00000 0.00000 0.00000 
NKELP 33 KELP15       0 0        4.85178 -6.2586 0.00000 0.00000 
NKERNC31 Kerncentrale 0 0        0.00859 -0.0260 0.00000 0.00000 
NKIJ-510 KIJ50        0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ-511 KIJ50        0 0        0.00232 99.3579 0.00000 0.00000 
NKIJ-512 KIJ50        0 0        0.00248 45.9001 0.00000 0.00000 
NKIJ1530 KIJ150       0 0        12.5923 -32.456 0.00000 0.00000 
NKIJ1531 KIJ150       0 0        13.4709 3.39415 0.00000 0.00000 
NKIJ1532 KIJ150       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ1533 KIJ150       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ1534 KIJ150       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ1535 KIJ150       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ1536 KIJ150       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ1537 KIJ150       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ1538 KIJ150       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ1539 KIJ150       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ153A KIJ150       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ153B KIJ150       0 0        0.00129 -0.0392 0.00000 0.00000 
NKIJ153C KIJ150       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ153E KIJ150       0 0        0.00129 -0.0392 0.00000 0.00000 
NKIJ153F KIJ150       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ381A KIJ380       0 0        0.00215 -0.0763 0.00000 0.00000 
NKIJ381B KIJ380       0 0        0.00215 -0.0763 0.00000 0.00000 
NKIJ381S              0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ381T              0 0        0.00232 -0.0613 0.00000 0.00000 
NKIJ381U              0 0        0.00248 -0.0738 0.00000 0.00000 
NKNG1531 KNG150       0 0        0.00856 -0.0270 0.00000 0.00000 
NKNG153A KNG150       0 0        10.3549 5.77300 0.00000 0.00000 
NKP1105A KP110        0 0        11.0308 -8.0992 0.00000 0.00000 
NKP1105B KP110        0 0        10.6404 -8.2004 0.00000 0.00000 
NKRH153A KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153B KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153C KRH150       0 0        26.2430 14.3260 0.00000 0.00000 
NKRH153D KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153E KRH150       0 0        26.2430 14.3260 0.00000 0.00000 
NKRH153F KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153G KRH150       0 0        25.1698 8.54050 0.00000 0.00000 
NKWD1151 KWD110       0 0        -0.0047 -0.4905 0.00000 0.00000 0.00000 -84.000 84.0000 -84.000 
NKWD115A KWD110       0 0        0.00000 0.00000 0.00000 0.00000 
NKWD115B KWD110       0 0        52.9956 0.40945 0.00000 0.00000 
NKZZ1151 KZZ110       0 0        7.31599 0.72220 0.00000 0.00000 
NKZZ1152 KZZ110       0 0        4.29020 -0.5777 0.00000 0.00000 
NLC1503A LC150        0 0        0.19284 -0.1589 0.00000 0.00000 
NLC1503B LC150        0 0        15.3335 -1.4406 -0.1223 0.12308 
NLD1503A LD150        0 0        54.9553 -26.130 0.00000 0.00000 
NLELYS13 Lelystad 050 0 0        0.00472 -0.2464 0.00000 0.00000 
NLGK153A LGK150       0 0        0.00590 -0.1709 0.00000 0.00000 
NLGK153B LGK150       0 0        0.00590 -0.1709 0.00000 0.00000 
NLIAND21 Liander Petr 0 0        0.00144 0.19965 0.00000 0.00000 
NLIMM 3A LIMM15       0 0        7.80174 -4.4306 0.00000 0.00000 
NLIMM 3B LIMM15       0 0        40.5791 -57.755 0.00000 0.00000 
NLLS-510 Lelystad 050 0 0        0.00697 -0.3176 0.00000 0.00000 
NLLS-511 Lelystad 050 0 0        0.00676 -0.2721 0.00000 0.00000 
NLLS1532 LLS150       0 0        0.00528 -0.2213 0.00000 0.00000 
NLLS153A LLS150       0 0        4.10599 -4.6262 0.00000 0.00000 
NLLS153B LLS150       0 0        -0.0998 -0.8411 0.80000 -10.200 0.80000 -187.50 187.500 -187.50 
NLLS3811 LLS380       0 0        0.00191 -0.0637 0.00000 0.00000 
NLLS381A LLS380       0 0        0.00191 -0.0637 0.00000 0.00000 
NLLS381B LLS380       0 0        0.00191 -0.0637 0.00000 0.00000 
NLLS381S              0 0        0.00697 -0.3177 0.00000 0.00000 
NLLS381T              0 0        0.00676 -0.2722 0.00000 0.00000 
NLLS381U              0 0        0.00472 -0.2465 0.00000 0.00000 
NLMR1150 LMR110       0 0        14.3523 -10.495 0.00000 0.00000 
NLMR1151 LMR110       0 0        7.81073 -2.2350 0.00000 0.00000 
NLS1105A LS110        0 0        0.00000 0.00000 0.00000 0.00000 
NLS1105B LS110        0 0        2.94034 -6.3105 0.00000 0.00000 
NLSM022A LSM020       0 0        0.00000 0.00000 0.00000 0.00000 
NLSM1150 LSM110       0 0        0.00085 0.09207 0.00000 0.00000 
NLSM1151 LSM110       0 0        0.00085 0.09207 0.00000 0.00000 
NLSM222A LSM220       0 0        0.00318 0.00011 0.00000 0.00000 
NLSM222S              0 0        0.00144 0.19960 0.00000 0.00000 
NLSM222T              0 0        0.00000 0.00000 0.00000 0.00000 
NLTK1151 LTK110       0 0        4.78930 -2.5547 0.00000 0.00000 
NLTK1152 LTK110       0 0        0.00252 -0.1998 0.00000 0.00000 
NLUTT 3A LUTT15       0 0        6.23908 -3.1164 0.00000 0.00000 
NLUTT 3B LUTT15       0 0        12.3806 -8.2161 0.00000 0.00000 
NLUTT 3C LUTT15       0 0        -0.0231 -3.3326 0.00000 0.00000 
NLW11050 LW110        0 0        21.1818 -3.6907 0.00000 0.00000 
NLW11051 LW110        0 0        8.46355 -2.5252 0.00000 0.00000 
NM11 W3  M11 W        0 0        0.00462 -0.2905 0.00000 0.00000 
NM11 Z3  M11 Z        0 0        0.00496 -0.2712 0.00000 0.00000 
NMAK115A MAK110       0 0        -2.7999 -6.3211 0.00000 0.00000 
NMAK115B MAK110       0 0        0.00000 -7.3406 0.00000 0.00000 
NMBT-510 Maasbracht 0 0 0        -0.0209 -3.5082 0.00000 0.00000 
NMBT-511 Maasbracht 0 0 0        -0.0249 -3.7063 0.00000 0.00000 
NMBT-512 Maasbracht 0 0 0        -0.0188 -3.7133 0.00000 0.00000 
NMBT-513 Maasbracht 0 0 0        -0.0191 -3.5140 0.00000 0.00000 
NMBT153A MBT150       0 0        10.4309 -4.2322 0.00000 0.00000 
NMBT153B MBT150       0 0        5.45917 -6.4213 0.00000 0.00000 
NMBT153C MBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT153D MBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT153E MBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT153F MBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT3810 MBT380       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381A MBT380       0 0        -0.0096 -0.8892 0.00000 0.00000 
NMBT381B MBT380       0 0        0.00410 -0.2179 0.00000 0.00000 
NMBT381C MBT380       0 0        0.00410 -0.2179 0.00000 0.00000 
NMBT381D MBT380       0 0        0.00410 -0.2179 0.00000 0.00000 
NMBT381S              0 0        -0.0209 -3.5166 0.00000 0.00000 
NMBT381T              0 0        -0.0249 -3.7166 0.00000 0.00000 
NMBT381U              0 0        -0.0188 -3.7235 0.00000 0.00000 
NMBT381V              0 0        -0.0191 -3.5218 0.00000 0.00000 
NMDB103A MDB10b       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -30.400 2.81481 -2.8148 
NMDB153A MDB150       0 0        12.2040 -4.4111 0.00000 0.00000 
NMDB153B MDB150       0 0        20.3076 -6.2157 0.00000 0.00000 
NMDC381A MDC380       0 0        0.00565 -0.0507 0.00000 0.00000 
NMDH1530 MDH150       0 0        0.00472 -0.0475 0.90000 1.50000 0.90000 -150.00 187.500 -187.50 
NMDH1531 MDH150       0 0        25.2848 -23.748 0.00000 0.00000 
NMDK153A MDK150       0 0        41.2872 4.11178 0.00000 0.00000 
NMDK153B MDK150       0 0        40.3111 5.48237 0.00000 0.00000 
NMDK2_3  MDK2_        0 0        -0.0008 -0.2058 0.00000 0.00000 0.00000 -456.00 200.000 -373.40 
NMDM1531 MDM150       0 0        -139.51 162.461 0.00000 0.00000 
NMEE-510 Meeden 050   0 0        -0.0016 70.4603 0.00000 0.00000 
NMEE115A MEE110       0 0        -0.0026 -0.2780 0.50000 -0.5000 0.50000 -150.00 187.500 -187.50 
NMEE115B MEE110       0 0        -0.0026 -0.2780 -18.500 -1.6000 0.00000 -150.00 187.500 -187.50 
NMEE222A MEE220       0 0        -13.001 -5.0866 0.00000 0.00000 
NMEE222B MEE220       0 0        16.2681 -7.7359 0.00000 0.00000 
NMEE222S              0 0        -0.0054 -0.5427 0.00000 0.00000 
NMEE222T              0 0        -0.0054 -0.5396 0.00000 0.00000 
NMEE3811 MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE3812 MEE380       0 0        -0.0044 -0.1143 0.00000 0.00000 
NMEE3813 MEE380       0 0        -0.0044 -0.1143 0.00000 0.00000 
NMEE381A MEE380       0 0        -0.0004 -0.0522 0.00000 0.00000 
NMEE381B MEE380       0 0        -0.0004 -0.0522 0.00000 0.00000 
NMEE381C MEE380       0 0        -0.0004 -0.0522 0.00000 0.00000 
NMEE381D MEE380       0 0        -0.0004 -0.0522 0.00000 0.00000 
NMEE381I MEE380       0 0        -0.0004 -0.0522 0.00000 0.00000 
NMEE381J MEE380       0 0        -0.0004 -0.0522 0.00000 0.00000 
NMEE381S              0 0        -0.0016 -0.7489 0.00000 0.00000 
NMEEDE21 Meeden 020   0 0        -0.0054 -0.5423 0.00000 0.00000 
NMEEDE22 Meeden 020   0 0        -0.0054 -0.5390 0.00000 0.00000 
NMERWE31 Merwedekanaa 0 0        0.00508 -0.2477 0.00000 0.00000 
NMKT153A MKT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMKT153B MKT150       0 0        0.49215 -0.5483 0.00000 0.00000 
NMLBK 3A MLBK15       0 0        0.00000 0.00000 0.00000 0.00000 
NMLBK 3B MLBK15       0 0        28.6677 -0.6638 0.00000 0.00000 
NMNZL151 MNZL11       0 0        1.80087 -3.1766 0.00000 0.00000 
NMPL115A MP110        0 0        4.00237 -11.250 0.00000 0.00000 
NMPL115B MP110        0 0        14.4476 -3.6487 0.00000 0.00000 
NMRUM 3A MRUM15       0 0        0.00000 0.00000 0.00000 0.00000 
NMRUM 3B MRUM15       0 0        8.47166 -4.4506 0.00000 0.00000 
NMSECT1  SMH380       0 0        0.00531 -0.0765 0.00000 0.00000 
NMSK115A MSKZ11       0 0        0.00000 0.00000 0.00000 0.00000 
NMSK115B MSKZ11       0 0        -7.9024 -7.8343 0.00000 0.00000 
NMSKD151 MSKD11       0 0        -0.0025 -0.4405 0.00000 0.00000 
NMSKJ15  MSKD11       0 0        -0.0025 -0.4405 0.00000 0.00000 
NMSW153A MSW150       0 0        0.00000 0.00000 0.00000 0.00000 
NMSW153B MSW150       0 0        12.3872 38.0522 0.00000 0.00000 
NMTWD 5  KWD110       0 0        -0.0050 -0.5238 0.00000 0.00000 
NMTWS 5A MTWS11       0 0        7.31544 0.87614 0.00000 0.00000 
NMV-E 1  MVL380       0 0        0.00566 -0.0501 0.00000 0.00000 
NMVL-510 Maasvlakte 0 0 0        0.00496 -0.0498 0.00000 0.00000 
NMVL-511 Maasvlakte 0 0 0        0.00489 -0.0496 0.00000 0.00000 
NMVL3810 MVL380       0 0        0.00035 0.00000 0.00000 0.00000 
NMVL3811 MVL380       0 0        0.00035 0.00000 0.00000 0.00000 
NMVL3812 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3813 MVL380       0 0        0.00035 0.00000 0.00000 0.00000 
NMVL3814 MVL380       0 0        0.00035 0.00000 0.00000 0.00000 
NMVL3815 MVL380       0 0        0.00035 0.00000 0.00000 0.00000 
NMVL3816 MVL380       0 0        0.00035 179.424 0.00000 0.00000 
NMVL3817 MVL380       0 0        0.00035 0.00000 0.00000 0.00000 
NMVL3818 MVL380       0 0        0.00035 0.00000 0.00000 0.00000 
NMVL3819 MVL380       0 0        0.00035 0.00000 0.00000 0.00000 
NMVL381A MVL380       0 0        0.00035 0.00000 0.00000 0.00000 
NMVL381B MVL380       0 0        0.00035 0.00000 0.00000 0.00000 
NMVL381I MVL380       0 0        0.00035 0.00000 0.00000 0.00000 
NMVL381J MVL380       0 0        0.00035 0.00000 0.00000 0.00000 
NMVL381K MVL380       0 0        0.00035 0.00000 0.00000 0.00000 
NMVL381L MVL380       0 0        0.00035 0.00000 0.00000 0.00000 
NMVL381M MVL380       0 0        0.00035 0.00000 0.00000 0.00000 
NMVL381S              0 0        0.00496 -0.0498 0.00000 0.00000 
NMVL381T              0 0        0.00489 -0.0496 0.00000 0.00000 
NMVLA33  MVL150       0 0        50.5317 9.85019 0.00000 0.00000 
NMVLA334 MVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NMVLA43  MVL150       0 0        0.00499 -0.0498 0.00000 0.00000 
NMVLB334 MVL150       0 0        0.00249 -0.0249 0.00000 0.00000 
NMVLB33A MVL150       0 0        0.00249 -0.0249 0.00000 0.00000 
NMVLB43  MVL150       0 0        43.5375 2.45019 0.00000 0.00000 
NMVTR11  MVL380       0 0        0.00565 -0.0507 0.00000 0.00000 
NMVTR21  MVL380       0 0        0.00565 -0.0506 0.00000 0.00000 
NMVTR310 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVTR311 MVL380       0 0        0.00565 -0.0503 0.00000 0.00000 
NMZ1503A MZ150        0 0        -1.8011 -2.5219 0.00000 0.00000 
NMZ1503B MZ150        0 0        9.75480 4.84104 0.00000 0.00000 
NNDK153A NDK150       0 0        0.00141 -0.0827 0.00000 0.00000 
NNDK153B NDK150       0 0        0.00141 -0.0827 0.00000 0.00000 
NNDP1531 NDP150       0 0        40.3143 0.13451 0.00000 0.00000 
NNEDW 3A NEDW15       0 0        16.9538 -5.2550 0.00000 0.00000 
NNEDW 3B NEDW15       0 0        -1.3260 -3.4610 0.00000 0.00000 
NNEDW 3C NEDW15       0 0        -0.0069 -0.3808 0.00000 0.00000 
NNISHO31 Nishoek      0 0        0.00855 -0.0270 0.00000 0.00000 
NNISHO32 Nishoek      0 0        0.00856 -0.0270 0.00000 0.00000 
NNIWG 3A NIWG15       0 0        101.808 -3.3368 0.00000 0.00000 
NNIWG 3B NIWG15       0 0        21.5718 -23.054 0.00000 0.00000 
NNM1503A NM150        0 0        37.9734 -4.5433 0.00000 0.00000 
NNM1503B NM150        0 0        18.0593 -3.0641 0.00000 0.00000 
NNMR153A NMR150       0 0        13.5682 -6.5504 0.00000 0.00000 
NNMR153B NMR150       0 0        29.6744 -12.093 0.00000 0.00000 
NNO1105A NO110        0 0        -4.4999 1.93776 0.00000 0.00000 
NNOP A51 NOP Agrowind 0 0        0.00728 -0.1341 -31.700 4.00000 0.00000 -203.20 254.000 -254.00 
NNOPV 5A NOPV11       0 0        3.71157 0.60024 0.00000 0.00000 
NNOPV 5B NOPV11       0 0        0.00000 0.00000 0.00000 0.00000 
NNRB1531 NRB150       0 0        0.00000 0.00000 0.00000 0.00000 
NNRB153A NRB150       0 0        17.0683 4.38888 0.00000 0.00000 
NNRB153B NRB150       0 0        17.3609 6.75213 0.00000 0.00000 
NNRB153C NRB150       0 0        17.2634 6.75213 0.00000 0.00000 
NNVD115A NVD110       0 0        19.3365 -21.207 0.00000 0.00000 
NNVD115B NVD110       0 0        0.00000 0.00000 0.00000 0.00000 
NOBG153A OBG150       0 0        10.1597 -6.1221 0.00000 0.00000 
NODL1531 ODL150       0 0        0.00000 0.00000 0.00000 0.00000 
NODL1532 ODL150       0 0        0.00000 0.00000 0.00000 0.00000 
NODL153A ODL150       0 0        11.1318 -6.5476 0.00000 0.00000 
NODL153B ODL150       0 0        5.37093 3.45077 0.00000 0.00000 
NODR1531 ODR150       0 0        14.4889 -6.9690 0.00000 0.00000 
NODR1532 ODR150       0 0        24.6963 -11.925 0.00000 0.00000 
NODR153A ODR150       0 0        0.00462 -0.2905 0.00000 0.00000 
NODR153B ODR150       0 0        0.00493 -0.2730 0.00000 0.00000 
NODZ115A ODZ110       0 0        9.66798 -8.3629 0.00000 0.00000 
NODZ115B ODZ110       0 0        14.1601 -2.4477 0.00000 0.00000 
NOHK1150 OHK110       0 0        27.7211 119.765 0.00000 0.00000 
NOHK1151 OHK110       0 0        8.88361 -1.7945 0.00000 0.00000 
NOHK1152 OHK110       0 0        0.00696 0.73526 -122.10 -37.700 0.00000 -200.00 250.000 -250.00 
NOHK1153 OHK110       0 0        0.00771 0.79980 -112.60 -38.900 0.00000 -200.00 250.000 -250.00 
NOHK222A OHK220       0 0        0.00248 0.02887 0.00000 0.00000 
NOHK222B OHK220       0 0        0.00248 0.02887 0.00000 0.00000 
NOHK222S              0 0        0.00567 0.39812 0.00000 0.00000 
NOHK222T              0 0        0.00571 0.39470 0.00000 0.00000 
NOHK222U              0 0        0.00569 0.39354 0.00000 0.00000 
NOL1105A OL110        0 0        7.71581 1.10080 0.00000 0.00000 
NOL1105B OL110        0 0        0.00000 0.00000 0.00000 0.00000 
NOM15031 OM150        0 0        0.00254 -0.0535 0.00000 0.00000 
NOM1503A OM150        0 0        9.17555 -12.220 0.00000 0.00000 0.00000 -48.000 5.00000 -5.0000 
NOM1503B OM150        0 0        33.7739 -21.736 0.00000 0.00000 
NOMD1150 OMD110       0 0        0.00000 0.00000 0.00000 0.00000 
NOMD1151 OMD110       0 0        0.00000 0.00000 0.00000 0.00000 
NOMD1152 OMD110       0 0        0.00000 0.00000 0.00000 0.00000 
NOMD1153 OMD110       0 0        0.00000 0.00000 0.00000 0.00000 
NOMD1154 OMD110       0 0        0.00000 0.00000 0.00000 0.00000 
NOMD1155 OMD110       0 0        0.00000 0.00000 0.00000 0.00000 
NOMD1156 OMD110       0 0        3.90457 1.94447 0.00000 0.00000 
NOMD1157 OMD110       0 0        4.68549 6.41676 0.00000 0.00000 
NOMD1158 OMD110       0 0        0.00000 0.00000 0.00000 0.00000 
NOMD1159 OMD110       0 0        0.00000 0.00000 0.00000 0.00000 
NOMD115A OMD110       0 0        0.00000 0.00000 0.00000 0.00000 
NOMD115B OMD110       0 0        0.00000 0.00000 0.00000 0.00000 
NOMV115A OMV110       0 0        0.00068 -0.2388 0.00000 0.00000 
NOMV115B OMV110       0 0        27.2328 -1.1387 0.00000 0.00000 
NOMVZL5  OMD110       0 0        0.00112 -0.2337 0.00000 0.00000 
NOPB153A OPB150       0 0        19.0923 7.69446 0.00000 0.00000 
NOPD222A OPD220       0 0        150.605 -1.7759 0.00000 0.00000 
NOSS153A OS150        0 0        25.7653 -0.2059 0.00000 0.00000 
NOSS153B OS150        0 0        23.3255 -11.117 0.00000 0.00000 
NOTD153A OTD150       0 0        11.8099 -5.8809 0.00000 0.00000 
NOTD153B OTD150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTD153C OTD150       0 0        20.3990 -11.153 0.00000 0.00000 
NOTD153D OTD150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTD153F OTD150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTH1531 OTH150       0 0        14.3547 -14.106 0.00000 0.00000 
NOTL153A OTL150       0 0        0.27483 4.84966 0.00000 0.00000 
NOTL153B OTL150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTL153D OTL150       0 0        25.0879 -24.515 0.00000 0.00000 
NOTL153E OTL150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTL153G OTL150       0 0        12.2015 -11.240 0.00000 0.00000 
NOTL153H OTL150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTL153I OTL150       0 0        0.00000 0.00000 0.00000 0.00000 
NOUDEH21 Oudehaske 02 0 0        0.00567 0.39830 0.00000 0.00000 
NOUDEH22 Oudehaske 02 0 0        0.00571 0.39488 0.00000 0.00000 
NOUDEH23 Oudehaske 02 0 0        0.00569 0.39378 0.00000 0.00000 
NOWD1150 OWD110       0 0        2.83222 -1.8096 0.00000 0.00000 
NOWD1151 OWD110       0 0        6.83639 -3.9050 0.00000 0.00000 
NOZN-510 Oostzaan 050 0 0        0.00302 -0.1651 0.00000 0.00000 
NOZN-511 Oostzaan 050 0 0        0.00000 0.00000 0.00000 0.00000 
NOZN-512 Oostzaan 050 0 0        0.00289 -0.1654 0.00000 0.00000 
NOZN1530 OZN150       0 0        0.00294 -0.1653 0.00000 0.00000 
NOZN1531 OZN150       0 0        0.00000 0.00000 0.00000 0.00000 
NOZN1533 OZN150       0 0        0.00297 -0.1652 0.00000 0.00000 
NOZN1534 OZN150       0 0        0.00000 0.00000 0.00000 0.00000 
NOZN3810 OZN380       0 0        0.00104 -0.0406 0.00000 0.00000 
NOZN3811 OZN380       0 0        0.00104 -0.0406 0.00000 0.00000 
NOZN381A OZN380       0 0        0.00104 -0.0406 0.00000 0.00000 
NOZN381B OZN380       0 0        0.00104 -0.0406 0.00000 0.00000 
NOZN381S              0 0        0.00302 -0.1651 0.00000 0.00000 
NOZN381T              0 0        0.00000 0.00000 0.00000 0.00000 
NOZN381U              0 0        0.00289 -0.1654 0.00000 0.00000 
NPCBRW3  BD150        0 0        -0.0006 -0.2047 0.00000 0.00000 
NPCH153A PCH150       0 0        11.1264 -5.0045 0.00000 0.00000 
NPCH153B PCH150       0 0        -4.0006 -2.2047 0.00000 0.00000 
NPHP153A PHP150       0 0        14.8427 7.39181 0.00000 0.00000 
NPHP153B PHP150       0 0        0.00000 0.00000 0.00000 0.00000 
NPMP153A PMP150       0 0        14.1570 -6.5482 0.00000 0.00000 
NRBB2221 RBB220       0 0        -0.0019 -1.0613 0.00000 0.00000 
NRBB222A RBB220       0 0        -0.0010 -0.5380 0.00000 0.00000 
NRBB222B RBB220       0 0        -0.0010 -0.5380 0.00000 0.00000 
NRBB222S              0 0        -0.0007 -1.0704 0.00000 0.00000 
NRBB222T              0 0        -0.0007 -1.0704 0.00000 0.00000 
NRK10 31 RK10         0 0        0.00592 -0.4086 0.00000 0.00000 0.00000 -66.500 1.00000 -1.0000 
NRK1503A RK150        0 0        28.8949 28.4683 0.00000 0.00000 
NRK1503B RK150        0 0        21.5735 6.62282 0.00000 0.00000 
NRLL-510 RLL050       0 0        0.00855 -0.0271 0.00000 0.00000 
NRLL0512 RLL050       0 0        0.00855 -0.0271 0.00000 0.00000 
NRLL153A RLL150       0 0        -21.598 -4.5130 0.00000 0.00000 
NRLL153B RLL150       0 0        5.37006 -4.9141 0.00000 0.00000 
NRLL381A RLL380       0 0        0.00260 -0.0277 0.00000 0.00000 
NRLL381B RLL380       0 0        0.00260 -0.0277 0.00000 0.00000 
NRLL381C RLL380       0 0        0.00260 -0.0277 0.00000 0.00000 
NRLL381S              0 0        0.00855 -0.0271 0.00000 0.00000 
NRLL381T              0 0        0.00855 -0.0271 0.00000 0.00000 
NRMND 3A RMND15       0 0        6.12909 -9.5500 0.00000 0.00000 
NRMND 3B RMND15       0 0        0.00000 0.00000 0.00000 0.00000 
NRMND 3C RMND15       0 0        0.00000 0.00000 0.00000 0.00000 
NROBBE22 Robbenplaat  0 0        -0.0007 -1.0689 0.00000 0.00000 
NROBBE23 Robbenplaat  0 0        -0.0007 -1.0689 0.00000 0.00000 
NRS1105A RS110        0 0        7.42845 -10.005 0.00000 0.00000 
NRS1105B RS110        0 0        0.00000 0.00000 0.00000 0.00000 
NRSB153A RSB150       0 0        -25.491 2.97288 0.00000 0.00000 
NRSD153A RSD150       0 0        7.61317 -0.9146 0.00000 0.00000 
NRSD153B RSD150       0 0        36.8946 -11.890 0.00000 0.00000 
NRSWRW3  RSD150       0 0        0.00855 -0.0271 0.00000 0.00000 
NRSWRZ3  RSD150       0 0        0.00855 -0.0271 0.00000 0.00000 
NRT11050 RT110        0 0        0.01044 -0.2071 0.00000 0.00000 
NRT11051 RT110        0 0        0.01044 -0.2071 0.00000 0.00000 
NRT1105A RT110        0 0        17.7674 -3.0002 0.00000 0.00000 
NRT1105B RT110        0 0        0.01044 -0.2071 0.00000 0.00000 
NRTC153A RTC150       0 0        19.8156 -2.7237 0.00000 0.00000 
NRTC153B RTC150       0 0        13.2755 -3.1272 0.00000 0.00000 
NRTM153A RTM150       0 0        65.3013 7.84854 0.00000 0.00000 
NRTW1530 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW1531 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW1532 RTW150       0 0        0.00232 -0.0616 0.00000 0.00000 
NRTW1533 RTW150       0 0        0.00248 -0.0515 0.00000 0.00000 
NRTW1534 RTW150       0 0        -0.8000 -4.4141 0.00000 0.00000 
NRTW1535 RTW150       0 0        0.00260 -0.0449 0.00000 0.00000 
NRTW1536 RTW150       0 0        0.00260 -0.0449 0.00000 0.00000 
NRTW1537 RTW150       0 0        0.00258 -0.0492 0.00000 0.00000 
NRTW1538 RTW150       0 0        0.00257 -0.0499 0.00000 0.00000 
NRTW1539 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW153A RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW153B RTW150       0 0        48.4153 10.9648 0.00000 0.00000 
NRTW153E RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW153F RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTZ153A RTZ150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTZ153B RTZ150       0 0        35.2383 -13.761 0.00000 0.00000 
NRW1503A RW150        0 0        17.4728 -2.4232 0.00000 0.00000 
NRW1503B RW150        0 0        33.7743 -11.207 0.00000 0.00000 
NRWD1151 RWD110       0 0        1.36865 -5.1517 0.00000 0.00000 
NRWE 131 RWE 150kV Cl 0 0        -0.0240 -3.9211 0.00000 0.00000 
NRWE I51 RWE Innogy W 0 0        0.00690 -0.1336 0.00000 0.00000 0.00000 -203.20 254.000 -254.00 
NSBLTW3  SBS Z        0 0        -0.0425 -3.2134 0.00000 0.00000 
NSBLTZ3  SBS W        0 0        -0.0443 -3.1822 0.00000 0.00000 
NSBRN131 SBRN15       0 0        17.1344 -20.682 0.00000 0.00000 
NSD1105A SD110        0 0        0.77572 -0.6560 0.00000 0.00000 
NSD1105B SD110        0 0        5.07039 -0.6560 0.00000 0.00000 
NSDE115A SDS110       0 0        -0.0051 -0.5560 0.00000 0.00000 
NSDS115A SDS110       0 0        1.36135 -1.3559 0.00000 0.00000 
NSK11050 SK110        0 0        0.00000 0.00000 0.00000 0.00000 
NSK11051 SK110        0 0        12.6910 -2.6610 0.00000 0.00000 
NSKN115A SKN110       0 0        -16.702 -0.6779 0.00000 0.00000 
NSKN115B SKN110       0 0        7.12429 2.69745 0.00000 0.00000 
NSKS1150 SKS110       0 0        0.00173 0.19071 0.00000 0.00000 
NSKS1151 SKS110       0 0        0.00173 0.19071 0.00000 0.00000 
NSKS1152 SKS110       0 0        14.0570 -6.3093 0.00000 0.00000 
NSLT101  BSL380       0 0        0.00840 -0.0413 0.00000 0.00000 
NSLT201  BSL380       0 0        0.00834 -0.0430 0.00000 0.00000 
NSMH-510 Simonshaven  0 0        0.00470 100.699 0.00000 0.00000 
NSMH153A SMH150       0 0        0.00475 -0.0513 0.00000 0.00000 
NSMH3810 SMH380       0 0        0.00175 -0.0264 0.00000 0.00000 
NSMH3811 SMH380       0 0        0.00175 -0.0264 0.00000 0.00000 
NSMH381A SMH380       0 0        0.00000 0.00000 0.00000 0.00000 
NSMH381B SMH380       0 0        0.00175 -0.0264 0.00000 0.00000 
NSMH381S              0 0        0.00470 -0.0489 0.00000 0.00000 
NSNB1151 SNB110       0 0        -0.0011 -0.2867 0.00000 0.00000 
NSNCM 3A SNCM15       0 0        32.9902 30.5939 0.00000 0.00000 
NSOS153A SOS2         0 0        31.4314 -26.682 0.00000 0.00000 
NSOS153B SOS2         0 0        35.9216 -9.4647 0.00000 0.00000 
NSRBN 3A SBRN15       0 0        -0.0213 -1.6067 0.00000 0.00000 
NSRBN 3B SBRN15       0 0        -0.0213 -1.6067 0.00000 0.00000 
NSS15031 SS150        0 0        0.00262 -0.1322 -1.0000 46.6000 0.00000 -191.25 48.0000 -72.000 
NSS1503A SS150        0 0        25.4742 -7.9736 0.00000 0.00000 
NSS1503B SS150        0 0        26.1599 -6.1568 0.00000 0.00000 
NST1A05  STRD11       0 0        -0.0036 -0.4469 0.00000 0.00000 
NSTAO150 STAO110      0 0        -0.0036 -0.4469 0.00000 0.00000 
NSTR115A STRT11       0 0        -0.0036 -0.4467 0.00000 0.00000 
NSTRD152 STRD11       0 0        -0.0036 -0.4469 0.00000 0.00000 
NSTRK 5A STRK11       0 0        -0.7047 4.70923 0.00000 0.00000 
NSTRO 5A STRO11       0 0        -0.0036 -0.4469 0.00000 0.00000 
NSTRP 5A STRP11       0 0        -0.0036 -0.4472 0.00000 0.00000 
NSTRW150 STRW110      0 0        -0.0036 -0.4472 0.00000 0.00000 
NSTRZ150 STRZ110      0 0        -0.0036 -0.4467 0.00000 0.00000 
NSW1105A SW110        0 0        0.00000 0.00000 0.00000 0.00000 
NSW1105B SW110        0 0        7.02989 -6.4981 0.00000 0.00000 
NSWB1531 SWB150       0 0        0.00000 0.00000 0.00000 0.00000 
NSWB153A SWB150       0 0        8.96689 3.94510 0.00000 0.00000 
NSWB153B SWB150       0 0        9.06436 3.94510 0.00000 0.00000 
NSWB153C SWB150       0 0        8.86942 3.40361 0.00000 0.00000 
NTBG115A TBG110       0 0        0.00000 0.00000 0.00000 0.00000 
NTBG115B TBG110       0 0        3.62239 -3.4084 0.00000 0.00000 
NTBN153A TBN150       0 0        22.4474 9.70858 0.00000 0.00000 
NTBN153B TBN150       0 0        6.24623 -4.4851 0.00000 0.00000 
NTBW153A TBW150       0 0        4.88002 -5.3452 0.00000 0.00000 
NTBW153B TBW150       0 0        32.5010 -4.4201 0.00000 0.00000 
NTBZ1531 TBZ150       0 0        14.5424 -7.8560 0.00000 0.00000 
NTBZ153A TBZ150       0 0        22.9359 -5.9175 0.00000 0.00000 
NTERW 3A TERW15       0 0        32.9574 -9.3908 0.00000 0.00000 
NTERW 3B TERW15       0 0        9.06816 -1.0113 0.00000 0.00000 
NTL1503A TL150        0 0        22.2570 -14.756 0.00000 0.00000 
NTL1503B TL150        0 0        22.3547 -9.8714 0.00000 0.00000 
NTNT1531 TNT150       0 0        0.00477 -0.0484 0.00000 0.00000 
NTNT1532 TNT150       0 0        0.00000 0.00000 0.00000 0.00000 
NTNT153A TNT150       0 0        -11.788 14.4629 0.00000 0.00000 
NTNT153B TNT150       0 0        3.03056 12.3516 -0.3066 -0.0109 
NTNZ153A TNZ150       0 0        23.9717 38.7330 -0.0251 12.6441 
NTNZ153B TNZ150       0 0        20.6966 8.19614 0.00000 0.00000 
NTRBK 3A TRBK15       0 0        18.4052 -9.0022 0.00000 0.00000 
NTSD153A TSD150       0 0        17.0334 0.02113 0.00000 0.00000 
NTSD153B TSD150       0 0        17.2754 -2.4507 0.00000 0.00000 
NTWG153A TWG150       0 0        32.3101 22.7745 0.00000 0.00000 
NTWG153B TWG150       0 0        33.7743 19.8777 0.00000 0.00000 
NUD1503A UD150        0 0        0.00000 0.00000 0.00000 0.00000 
NUD1503B UD150        0 0        0.00000 0.00000 0.00000 0.00000 
NUD1503C UD150        0 0        24.8860 -4.1062 0.00000 0.00000 
NUD1503D UD150        0 0        0.00000 0.00000 0.00000 0.00000 
NUD1503E UD150        0 0        15.4195 -2.6322 0.00000 0.00000 
NUD1503F UD150        0 0        -0.0059 -0.3382 0.00000 0.00000 
NUF15030 UF150        0 0        0.01092 -0.3404 0.00000 0.00000 
NUF15031 UF150        0 0        0.01092 -0.3404 0.00000 0.00000 
NUF1503A UF150        0 0        24.7020 -6.7486 0.00000 0.00000 
NUF1503B UF150        0 0        -11.097 2.30821 0.00000 0.00000 
NULW1530 ULW150       0 0        40.2160 -18.114 0.00000 0.00000 
NULW1531 ULW150       0 0        0.00502 -0.2693 0.00000 0.00000 
NULW1532 ULW150       0 0        0.00462 -0.2905 0.00000 0.00000 
NULW1533 ULW150       0 0        0.00000 0.00000 0.00000 0.00000 
NULW153A ULW150       0 0        0.00000 0.00000 0.00000 0.00000 
NULW153B ULW150       0 0        0.00000 0.00000 0.00000 0.00000 
NULW153C ULW150       0 0        59.2502 2.76649 0.00000 0.00000 
NULW153D ULW150       0 0        0.00000 0.00000 0.00000 0.00000 
NURM153A BEEK15       0 0        -0.0382 -3.3013 0.00000 0.00000 
NURM153B LUTT15       0 0        0.00000 0.00000 0.00000 0.00000 
NVAAR 3A VAAR15       0 0        10.1209 6.18125 0.00000 0.00000 
NVAAR 3B VAAR15       0 0        9.87517 -11.756 0.00000 0.00000 
NVB1503A VB150        0 0        28.3077 -15.596 0.00000 0.00000 
NVB1503B VB150        0 0        28.6005 5.56543 0.00000 0.00000 
NVDM115A VDM110       0 0        -15.503 -3.0575 0.00000 0.00000 
NVDM115B VDM110       0 0        6.22628 6.71440 0.00000 0.00000 
NVDMZ 5A VDMZ11       0 0        9.26744 2.04388 0.00000 0.00000 
NVDMZ 5B VDMZ11       0 0        9.65787 1.94389 0.00000 0.00000 
NVENR 3A VENR15       0 0        22.4360 -3.9915 0.00000 0.00000 
NVENR 3B VENR15       0 0        6.53710 1.19980 0.00000 0.00000 
NVH1105A VH110        0 0        7.03274 -6.9173 0.00000 0.00000 
NVH1105B VH110        0 0        7.61880 -5.2897 0.00000 0.00000 
NVHZ-510 Vijfhuizen 0 0 0        0.00279 111.070 0.00000 0.00000 
NVHZ-511 Vijfhuizen 0 0 0        0.00279 111.070 0.00000 0.00000 
NVHZ-512 Vijfhuizen 0 0 0        0.00279 111.070 0.00000 0.00000 
NVHZ1531 VHZ150       0 0        105.711 4.95163 0.00000 0.00000 
NVHZ3810 VHZ380       0 0        0.00100 -0.0388 0.00000 0.00000 
NVHZ3811 VHZ380       0 0        0.00100 -0.0388 0.00000 0.00000 
NVHZ381A VHZ380       0 0        0.00100 -0.0388 0.00000 0.00000 
NVHZ381B VHZ380       0 0        0.00100 -0.0388 0.00000 0.00000 
NVHZ381S              0 0        0.00279 -0.1466 0.00000 0.00000 
NVHZ381T              0 0        0.00279 -0.1466 0.00000 0.00000 
NVHZ381U              0 0        0.00279 -0.1466 0.00000 0.00000 
NVIERV13 Vierverlaten 0 0        0.00279 -0.0441 0.00000 0.00000 
NVLH115A VLH110       0 0        0.00000 0.00000 0.00000 0.00000 
NVLH115B VLH110       0 0        -7.5975 1.80024 0.00000 0.00000 
NVLN1530 VLN150       0 0        53.6839 28.6752 0.00000 0.00000 
NVLN1531 VLN150       0 0        0.00199 -0.1459 -1.4994 -0.3594 
NVLN1532 VLN150       0 0        36.6026 -11.310 0.00000 0.00000 
NVLN1533 VLN150       0 0        116.153 52.7544 0.00000 0.00000 
NVLN1534 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1535 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1536 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1537 VLN150       0 0        0.00198 -0.1459 0.00000 0.00000 
NVLN1538 VLN150       0 0        0.00203 -0.1440 0.00000 0.00000 
NVLN1539 VLN150       0 0        0.00189 -0.1460 0.00000 0.00000 
NVLN153A VLN150       0 0        66.1416 20.1826 0.00000 0.00000 
NVLN153C VLN150       0 0        69.4963 23.6796 0.00000 0.00000 
NVLN153D VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN153F VLN150       0 0        50.5605 32.3720 0.00000 0.00000 
NVLO1531 VLO150       0 0        6.06017 -1.9268 0.00000 0.00000 
NVNG153A VND1         0 0        11.2308 -8.6104 0.00000 0.00000 
NVNG153B VND1         0 0        0.00000 0.00000 0.00000 0.00000 
NVNW153A VND2         0 0        7.51996 -3.3633 0.00000 0.00000 
NVNW153B VND2         0 0        -3.1982 -1.9529 0.00000 0.00000 
NVO1105A VO110        0 0        10.0524 1.01332 0.00000 0.00000 
NVO1105B VO110        0 0        0.00000 0.00000 0.00000 0.00000 
NVSG153A VSG150       0 0        14.0639 -1.3268 0.00000 0.00000 
NVSG153B VSG150       0 0        0.00000 0.00000 0.00000 0.00000 
NVSN153A VSN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVSN153B VSN150       0 0        13.1842 -4.4412 0.00000 0.00000 
NVVL-512 Vierverlaten 0 0        0.00279 -0.0442 0.00000 0.00000 
NVVL-513 Vierverlaten 0 0        0.00282 -0.0430 0.00000 0.00000 
NVVL-514 Vierverlaten 0 0        0.00277 -0.0449 0.00000 0.00000 
NVVL0221 VVL020       0 0        -0.0019 67.4754 0.00000 0.00000 
NVVL0222 VVL020       0 0        -0.0019 67.4755 0.00000 0.00000 
NVVL115A VVL110       0 0        31.5252 -23.179 0.00000 0.00000 
NVVL115B VVL110       0 0        1.46402 -7.5913 0.00000 0.00000 
NVVL222A VVL220       0 0        -0.0001 -0.1323 0.00000 0.00000 
NVVL222B VVL220       0 0        -0.0001 -0.1323 0.00000 0.00000 
NVVL222S              0 0        -0.0019 -0.3779 0.00000 0.00000 
NVVL222T              0 0        -0.0019 -0.3779 0.00000 0.00000 
NVVL381A VVL380       0 0        -0.0000 -0.1083 0.00000 0.00000 
NVVL381B VVL380       0 0        -0.0000 -0.1083 0.00000 0.00000 
NVVL381C VVL380       0 0        -0.0000 -0.1083 0.00000 0.00000 
NVVL381S              0 0        0.00279 -0.0442 0.00000 0.00000 
NVVL381T              0 0        0.00282 -0.0430 0.00000 0.00000 
NVVL381U              0 0        0.00279 -0.0441 0.00000 0.00000 
NVVL381V              0 0        0.00277 -0.0450 0.00000 0.00000 
NVW1503A VW150        0 0        8.59107 -2.1339 0.00000 0.00000 
NVW1503B VW150        0 0        6.34568 -0.1067 0.00000 0.00000 
NWAP1532 WAP150       0 0        0.00856 -0.0269 0.00000 0.00000 
NWAP153A WAP150       0 0        -9.4914 9.47304 0.00000 0.00000 
NWAZ3810 WAZ380       0 0        0.00133 187.097 0.00000 0.00000 
NWAZ3811 WAZ380       0 0        0.00133 187.097 0.00000 0.00000 
NWAZ3812 WAZ380       0 0        0.00133 0.00000 0.00000 0.00000 
NWAZ381A WAZ380       0 0        0.00000 0.00000 0.00000 0.00000 
NWDO153A WDO150       0 0        43.9274 -0.7048 0.00000 0.00000 
NWDO153B WDO150       0 0        39.6324 -2.5173 0.00000 0.00000 
NWDT153A WDT150       0 0        9.56967 -3.2133 0.00000 0.00000 
NWDT153B WDT150       0 0        9.76497 -3.3138 0.00000 0.00000 
NWESTE51 Westermeerwi 0 2 110.00 0.00706 0.00000 -9.7000 71.7610 0.00000 -203.20 254.000 -254.00 
NWEW-520 Weiwerd 020  0 0        -0.0016 -0.9122 0.00000 0.00000 
NWEW2220 WEW220       0 0        -3.3000 -7.9000 0.00000 0.00000 
NWEW222A WEW220       0 0        0.00000 0.00000 0.00000 0.00000 
NWEW222B WEW220       0 0        -15.985 -5.1463 0.00000 0.00000 
NWEW222C WEW220       0 0        0.00000 0.00000 0.00000 0.00000 
NWEW222D WEW220       0 0        -56.101 -13.969 0.00000 0.00000 
NWEW222S              0 0        -0.0016 -0.9133 0.00000 0.00000 
NWGM153A WGM150       0 0        15.7161 1.77921 0.00000 0.00000 
NWGM153B WGM150       0 0        16.9851 -0.3191 0.00000 0.00000 
NWHS153A WHS150       0 0        9.17986 -5.5351 0.00000 0.00000 
NWHS153B WHS150       0 0        5.37120 -8.5076 0.00000 0.00000 
NWKC D51 WKC DES2 110 0 0        -0.0036 -0.4466 0.00000 0.00000 
NWKCM 3A MDKW15       0 0        -0.0008 -0.2058 0.00000 0.00000 
NWKCM 3B MDKW15       0 0        -0.0008 -0.2058 0.00000 0.00000 
NWL--510 Westerlee 05 0 0        0.00495 -0.1139 0.00000 0.00000 
NWL--511 Westerlee 05 0 0        0.00495 -0.1139 0.00000 0.00000 
NWL--512 Westerlee 05 0 0        0.00495 -0.1139 0.00000 0.00000 
NWL-MV10 Opstijgpunt  0 0        0.00543 -0.0680 0.00000 0.00000 
NWL-MV13 Opstijgpunt  0 0        0.00547 -0.0661 0.00000 0.00000 
NWL1503A WL150        0 0        0.00000 0.00000 0.00000 0.00000 
NWL1503B WL150        0 0        0.07228 33.1871 0.00000 0.00000 
NWL3801A WL380        0 0        0.00247 -0.0565 0.00000 0.00000 
NWL3801B WL380        0 0        0.00247 -0.0565 0.00000 0.00000 
NWL3801C WL380        0 0        0.00247 -0.0565 0.00000 0.00000 
NWL3801D WL380        0 0        0.00247 -0.0565 0.00000 0.00000 
NWL3801S              0 0        0.00495 -0.1139 0.00000 0.00000 
NWL3801T              0 0        0.00495 -0.1139 0.00000 0.00000 
NWL3801U              0 0        0.00495 -0.1139 0.00000 0.00000 
NWMD1150 WMD110       0 0        0.00345 -0.0668 0.00000 0.00000 
NWMD1151 WMD110       0 0        0.00345 -0.0668 0.00000 0.00000 
NWML1531 WML150       0 0        0.00549 -0.4251 0.00000 0.00000 
NWPLD 3A WPLD15       0 0        19.5230 -2.5862 0.00000 0.00000 
NWPLD 3B WPLD15       0 0        12.4947 -1.8621 0.00000 0.00000 
NWRTH 3A WRTH15       0 0        0.00000 0.00000 0.00000 0.00000 
NWRTH 3B WRTH15       0 0        0.00000 0.00000 0.00000 0.00000 
NWRTH 3C WRTH15       0 0        8.80000 -0.6000 0.00000 0.00000 
NWRTH 3D WRTH15       0 0        0.00000 0.00000 0.00000 0.00000 
NWRTH 3E WRTH15       0 0        2.41394 -2.6590 0.00000 0.00000 
NWS1105A WS110        0 0        8.78012 -0.5170 0.00000 0.00000 
NWS1105B WS110        0 0        1.56091 -1.9387 0.00000 0.00000 
NWSMR 5A WSMR11       0 0        30.0608 -42.162 0.00000 0.00000 
NWSMR 5B WSMR11       0 0        0.00000 0.00000 0.00000 0.00000 
NWTO1150 WTO110       0 0        -0.0009 -0.2682 0.00000 0.00000 
NWTO1151 WTO110       0 0        -0.0009 -0.2682 0.00000 0.00000 
NWTR-510 Wateringen 0 0 0        0.00360 102.887 0.00000 0.00000 
NWTR-511 Wateringen 0 0 0        0.00360 102.907 0.00000 0.00000 
NWTR-512 Wateringen 0 0 0        0.00000 0.00000 0.00000 0.00000 
NWTR1531 WTR150       0 0        0.00074 -0.0261 0.00000 0.00000 
NWTR153A WTR150       0 0        0.00074 -0.0261 0.00000 0.00000 
NWTR153B WTR150       0 0        0.00074 -0.0261 0.00000 0.00000 
NWTR153C WTR150       0 0        0.00074 -0.0261 0.00000 0.00000 
NWTR153D WTR150       0 0        0.00074 -0.0261 0.00000 0.00000 
NWTR3810 WTR380       0 0        0.00060 -0.0151 0.00000 0.00000 
NWTR3811 WTR380       0 0        0.00060 -0.0151 0.00000 0.00000 
NWTR3812 WTR380       0 0        0.00060 -0.0151 0.00000 0.00000 
NWTR3813 WTR380       0 0        0.00060 -0.0151 0.00000 0.00000 
NWTR3814 WTR380       0 0        0.00060 -0.0151 0.00000 0.00000 
NWTR3815 WTR380       0 0        0.00060 -0.0151 0.00000 0.00000 
NWTR3816 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3817 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR381A WTR380       0 0        0.00060 -0.0151 0.00000 0.00000 
NWTR381B WTR380       0 0        0.00060 -0.0151 0.00000 0.00000 
NWTR381S              0 0        0.00360 -0.1303 0.00000 0.00000 
NWTR381T              0 0        0.00360 -0.1303 0.00000 0.00000 
NWTR381U              0 0        0.00000 0.00000 0.00000 0.00000 
NWTW153A WTW150       0 0        8.88888 -2.7573 0.00000 0.00000 
NWTW153B WTW150       0 0        4.68864 -0.8823 0.00000 0.00000 
NWV11051 WV110        0 0        9.32732 0.25303 0.00000 0.00000 
NWW1503A WW150        0 0        20.7891 -1.7640 0.00000 0.00000 
NWW1503C WW150        0 0        24.3027 0.80773 0.00000 0.00000 
NWW1503F WW150        0 0        -0.0023 -0.2559 0.00000 0.00000 
NWWD1530 WWD150       0 0        0.00199 -0.1455 0.00000 0.00000 
NWWD1531 WWD150       0 0        98.9738 9.80670 0.00000 0.00000 
NWWD153A WWD150       0 0        140.066 5.64628 0.00000 0.00000 
NWWD153B WWD150       0 0        0.00000 0.00000 0.00000 0.00000 
NWYW153A WYW150       0 0        0.06480 0.34691 0.00000 0.00000 
NWYW153B WYW150       0 0        27.1354 -4.1310 0.00000 0.00000 
NWYW153C WYW150       0 0        53.9467 -14.057 0.00000 0.00000 
NWYW153D WYW150       0 0        0.06522 0.34544 0.00000 0.00000 
NYPB1531 YPB150       0 0        23.9171 -8.8302 0.00000 0.00000 
NZBGMW3  GT150        0 0        -0.0006 -0.2056 0.00000 0.00000 
NZBGMZ3  GT150        0 0        -0.0006 -0.2056 0.00000 0.00000 
NZBH153A ZBH150       0 0        -0.3006 -0.2056 0.00000 0.00000 
NZBH153B ZBH150       0 0        0.00000 0.00000 0.00000 0.00000 
NZBH153C ZBH150       0 0        0.00000 0.00000 0.00000 0.00000 
NZBH153D ZBH150       0 0        -0.0006 -0.2056 0.00000 0.00000 
NZBK1532 ZBK150       0 0        0.00750 -0.3297 0.00000 0.00000 
NZBK153A ZBK150       0 0        9.37788 -2.5426 0.00000 0.00000 
NZBM153A ZBM150       0 0        29.6537 1.98828 0.00000 0.00000 
NZBM153B ZBM150       0 0        21.2803 -6.2139 0.00000 0.00000 
NZEYER20 Zeyerveen 02 0 0        0.00002 -0.2633 0.00000 0.00000 
NZEYER21 Zeyerveen 01 0 0        -0.0001 -0.2675 0.00000 0.00000 
NZEYER22 Zeyerveen 01 0 0        0.00023 -0.2551 0.00000 0.00000 
NZKL381O ZKL380       0 0        0.00834 -0.0430 0.00000 0.00000 
NZKL381P ZKL380       0 0        0.00834 -0.0429 0.00000 0.00000 
NZKL381W ZKL380       0 0        0.00834 -0.0430 0.00000 0.00000 
NZKL381Z ZKL380       0 0        0.00834 -0.0430 0.00000 0.00000 
NZL3801A ZL380        0 0        0.00383 -0.1074 0.00000 0.00000 
NZL3801B ZL380        0 0        0.00383 -0.1074 0.00000 0.00000 
NZLC1531 ZLC150       0 0        13.9625 -1.7255 0.00000 0.00000 
NZLC1532 ZLC150       0 0        0.00491 -0.4256 0.00000 0.00000 
NZLF115A ZLF110       0 0        0.00000 0.00000 0.00000 0.00000 
NZLF115B ZLF110       0 0        15.6199 -10.200 0.00000 0.00000 
NZLH115A ZLH110       0 0        17.7670 -6.3032 0.00000 0.00000 
NZLH115B ZLH110       0 0        0.00280 -0.2009 0.00000 0.00000 
NZLW115A ZLW110       0 0        3.12601 -60.588 0.00000 0.00000 
NZLW115B ZLW110       0 0        0.39076 3.98757 0.00000 0.00000 
NZP1503A ZP150        0 0        12.9875 -18.687 0.00000 0.00000 
NZP1503B ZP150        0 0        7.81203 -15.454 0.00000 0.00000 
NZS1105A ZS110        0 0        5.75935 -5.8238 0.00000 0.00000 
NZS1105B ZS110        0 0        19.2304 -3.5760 0.00000 0.00000 
NZT15030 ZT150        0 0        0.00314 -0.1294 0.00000 0.00000 
NZT15031 ZT150        0 0        0.00314 -0.1294 0.00000 0.00000 
NZT1503A ZT150        0 0        -10.681 -8.1466 0.00000 0.00000 
NZT1503B ZT150        0 0        24.3062 -14.483 0.00000 0.00000 
NZUV1531 ZUV150       0 0        17.8569 -0.3921 0.00000 0.00000 
NZUV1532 ZUV150       0 0        0.00647 -0.2766 0.00000 0.00000 
NZUV1533 ZUV150       0 0        0.00000 0.00000 0.00000 0.00000 
NZUV153A ZUV150       0 0        0.00648 -0.2766 0.00000 0.00000 
NZUV153B ZUV150       0 0        0.00505 -0.2281 0.00000 0.00000 
NZV1503A ZV150        0 0        27.8232 27.3099 0.00000 0.00000 
NZV1503B ZV150        0 0        22.0633 7.61905 0.00000 0.00000 
NZVD1531 ZVD150       0 0        23.3309 -0.7414 0.00000 0.00000 
NZVD153A ZVD150       0 0        0.00000 0.00000 0.00000 0.00000 
NZVD153B ZVD150       0 0        0.00000 0.00000 0.00000 0.00000 
NZWO153A ZWO150       0 0        36.1008 -11.620 -0.5000 13.2000 0.00000 -122.00 122.000 -122.00 
NZWO153B ZWO150       0 0        0.78094 -12.529 0.90000 -24.800 0.90000 -320.00 250.000 -250.00 
NZYV115A ZYV110       0 0        0.00000 0.00000 0.00000 0.00000 
NZYV115B ZYV110       0 0        7.90617 -9.9621 0.00000 0.00000 
NZYV222A ZYV220       0 0        0.00020 -0.1243 0.00000 0.00000 
NZYV222B ZYV220       0 0        0.00020 -0.1243 0.00000 0.00000 
NZYV222S              0 0        -0.0001 -0.2677 0.00000 0.00000 
NZYV222T              0 0        0.00023 -0.2553 0.00000 0.00000 
NZYV222U              0 0        0.00002 -0.2634 0.00000 0.00000 
N_AC913  Amer 91 020  0 2 159.02 0.00115 -0.0024 -278.40 87.4243 0.00000 -650.00 116.300 -217.00 
N_AVIW5  Twence AVI 0 0 0        0.01302 -0.2110 0.00000 0.00000 0.00000 -28.900 34.0000 -34.000 
N_AVIZ5  Twence AVI 0 0 0        0.01629 -0.2194 -20.900 4.30000 0.00000 -28.900 34.0000 -34.000 
N_BEC15  BEC 110      0 0        -0.0036 -0.4454 0.00000 0.00000 0.00000 -49.900 14.9700 -29.940 
N_BG102G ENGIE Bergum 0 0        0.00000 0.00000 0.00000 0.00000 
N_BG202G ENGIE Bergum 0 0        1.80256 -2.3176 0.00000 0.00000 
N_BS303  Borssele 021 0 2 156.80 0.00895 0.00000 -481.80 -20.447 0.00000 -500.00 220.000 -430.00 
N_BSAA10 BSA066       0 0        0.00834 -0.0430 0.00000 0.00000 0.00000 -64.000 20.0000 -20.000 
N_BSAB10 BSA066       0 2 398.96 0.00841 0.00021 1.00000 17.1996 1.00000 -64.000 20.0000 -20.000 
N_BSAC10 BSA066       0 2 398.96 0.00841 0.00021 0.90000 17.2013 0.90000 -64.000 20.0000 -20.000 
N_BSAD10 BSA066       0 2 398.96 0.00841 0.00021 0.20000 17.2129 0.20000 -64.000 20.0000 -20.000 
N_BSAE10 BSA066       0 2 398.96 0.00841 0.00021 0.90000 17.2013 0.90000 -64.000 20.0000 -20.000 
N_BSAF10 BSA066       0 2 398.96 0.00841 0.00021 0.30000 17.2113 0.30000 -64.000 20.0000 -20.000 
N_BSAG10 BSA066       0 2 398.96 0.00841 0.00021 0.40000 17.2044 0.40000 -64.000 20.0000 -20.000 
N_BSAH10 BSA066       0 2 398.96 0.00842 0.00021 0.20000 17.2077 0.20000 -64.000 20.0000 -20.000 
N_BSAI10 BSA066       0 2 398.96 0.00841 0.00021 0.50000 17.2028 0.50000 -64.000 20.0000 -20.000 
N_BSAJ10 BSA066       0 2 398.96 0.00841 0.00021 0.70000 17.1994 0.70000 -64.000 20.0000 -20.000 
N_BSAK10 BSA066       0 2 398.96 0.00841 0.00021 0.40000 17.2044 0.40000 -64.000 20.0000 -20.000 
N_BSAL10 BSA066       0 2 398.96 0.00841 0.00021 0.40000 17.2044 0.40000 -64.000 20.0000 -20.000 
N_BSBA10 BSB066       0 2 398.96 0.00841 0.00021 0.60000 17.1955 0.60000 -64.000 20.0000 -20.000 
N_BSBB10 BSB066       0 2 398.96 0.00841 0.00021 0.50000 17.1971 0.50000 -64.000 20.0000 -20.000 
N_BSBC10 BSB066       0 2 398.96 0.00841 0.00021 0.20000 17.2020 0.20000 -64.000 20.0000 -20.000 
N_BSBD10 BSB066       0 2 398.96 0.00841 0.00021 0.60000 17.1955 0.60000 -64.000 20.0000 -20.000 
N_BSBE10 BSB066       0 2 398.96 0.00841 0.00021 0.60000 17.1955 0.60000 -64.000 20.0000 -20.000 
N_BSBF10 BSB066       0 2 398.96 0.00841 0.00021 0.50000 17.1971 0.50000 -64.000 20.0000 -20.000 
N_BSBG10 BSB066       0 2 398.96 0.00841 0.00021 0.60000 17.2009 0.60000 -64.000 20.0000 -20.000 
N_BSBH10 BSB066       0 2 398.96 0.00841 0.00021 0.30000 17.2058 0.30000 -64.000 20.0000 -20.000 
N_BSBI10 BSB066       0 2 398.96 0.00841 0.00021 0.30000 17.2058 0.30000 -64.000 20.0000 -20.000 
N_BSBJ10 BSB066       0 2 398.96 0.00841 0.00021 0.20000 17.2075 0.20000 -64.000 20.0000 -20.000 
N_BSBK10 BSB066       0 2 398.96 0.00841 0.00021 0.50000 17.2025 0.50000 -64.000 20.0000 -20.000 
N_BSBL10 BSB066       0 2 398.96 0.00841 0.00021 0.10000 17.2091 0.10000 -64.000 20.0000 -20.000 
N_BSBM10 BSB066       0 2 398.96 0.00842 0.00021 0.00000 17.2053 0.00000 -64.000 20.0000 -20.000 
N_CC-A1  RWE 021kV Cl 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -622.00 220.000 -550.00 
N_CCC11  RWE 021kV Cl 0 2 413.35 0.01224 0.00001 2.90000 17.4289 2.90000 -274.40 70.0000 -315.00 
N_CCC21  RWE 021kV Cl 0 2 413.35 0.01215 0.00001 5.90000 17.4214 5.90000 -274.40 70.0000 -315.00 
N_CCC31  RWE 021kV Cl 0 2 411.43 -0.0074 0.00002 -53.100 36.9775 0.00000 -274.40 70.0000 -315.00 
N_CCC43  RWE 021kV Cl 0 2 168.34 -0.0212 -9.3153 -51.100 -100.00 0.00000 -600.60 180.000 -100.00 
N_CR101  Uniper Maasv 0 2 401.98 0.00612 0.00002 -726.00 237.327 0.00000 -800.00 265.000 -794.00 
N_DES15  WKC DES2 20  0 0        -0.0036 -0.4464 0.00000 0.00000 0.00000 -420.00 90.0002 -110.00 
N_DM333  Vattenfall D 0 2 166.40 0.00380 -0.0000 -108.30 -67.321 0.00000 -265.62 86.0000 -164.40 
N_DM341  Vattenfall D 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -433.60 200.000 -400.00 
N_EC-32  EC-3         0 0        -0.0019 -1.0774 0.00000 0.00000 0.00000 -370.00 206.704 -143.14 
N_EC-42  EC-4         0 2 246.69 -0.0055 -3.2460 3.20000 -143.14 3.20000 -370.00 206.704 -143.14 
N_EC-52  EC-5         0 2 246.67 -0.0056 -3.2008 4.30000 -143.14 4.30000 -370.00 206.704 -143.14 
N_EC-61  EC-6         0 2 416.91 0.00048 0.00000 3.60000 5.79734 3.60000 -370.00 206.704 -206.70 
N_EC-71  EC-7         0 2 416.91 0.00049 0.00000 3.20000 5.79981 3.20000 -370.00 206.704 -206.70 
N_EC202G Robbenplaat  0 2 235.66 -0.0005 -0.0000 3.20000 -13.153 3.20000 -114.75 130.000 -90.000 
N_EC202S Robbenplaat  0 0        -0.0019 -1.0610 0.00000 0.00000 0.00000 -600.00 200.000 -138.50 
N_EC301  Eemshaven Ou 0 2 394.40 0.00261 0.00000 -312.00 135.402 0.00000 -900.00 500.000 -875.00 
N_EC311  Eemshaven Ou 0 0        0.00018 -0.3647 0.00000 0.00000 0.00000 -900.00 500.000 -875.00 
N_EEMS5  WP Westereem 0 0        -0.0009 -0.3595 -28.500 -4.9000 0.00000 -103.00 30.9000 -61.800 
N_EH-11  EH10         0 0        0.00000 0.00000 0.00000 6.10895 
N_EH-21  EH20         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -554.40 693.000 -693.00 
N_EH-31  EH30         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -554.40 693.000 -693.00 
N_ES1G3  COGEN PLANT  0 2 155.22 0.00877 0.00001 -61.600 10.9141 0.00000 -125.00 54.0000 -108.00 
N_ES1S3  COGEN PLANT  0 2 160.16 0.00872 0.00000 -31.500 -25.817 0.00000 -118.15 54.0000 -108.00 
N_EVIC5  EVI Coevorde 0 0        0.00580 -0.2532 -42.100 -8.9000 0.00000 -54.000 20.2500 -40.500 
N_FL-41  ENGIE Flevo  0 0        0.00573 -0.1945 0.00000 0.00000 0.00000 -440.00 200.000 -325.00 
N_FL-53  ENGIE Flevo  0 0        0.00668 -0.2673 0.00000 0.00000 0.00000 -460.00 200.000 -325.00 
N_GAVI5  Attero Wijst 0 0        -0.0009 -0.2632 0.10000 -3.2000 0.10000 -54.000 67.5000 -67.500 
N_HNAA10 HNA066       0 0        0.00400 -0.1585 0.00000 0.00000 0.00000 -64.000 20.0000 -20.000 
N_HNAB10 HNA066       0 0        0.00400 -0.1585 0.00000 0.00000 0.00000 -64.000 20.0000 -20.000 
N_HNAC10 HNA066       0 0        0.00400 -0.1585 0.00000 0.00000 0.00000 -64.000 20.0000 -20.000 
N_HNAD10 HNA066       0 0        0.00400 -0.1585 0.00000 0.00000 0.00000 -64.000 20.0000 -20.000 
N_HNAE10 HNA066       0 0        0.00400 -0.1585 0.00000 0.00000 0.00000 -64.000 20.0000 -20.000 
N_HNAG10 HNA066       0 0        0.00400 -0.1585 0.00000 0.00000 0.00000 -64.000 20.0000 -20.000 
N_HNAH10 HNA066       0 0        0.00400 -0.1585 0.00000 0.00000 0.00000 -64.000 20.0000 -20.000 
N_HNAI10 HNA066       0 0        0.00400 -0.1585 0.00000 0.00000 0.00000 -64.000 20.0000 -20.000 
N_HNAJ10 HNA066       0 0        0.00400 -0.1585 0.00000 0.00000 0.00000 -64.000 20.0000 -20.000 
N_HNAK10 HNA066       0 0        0.00400 -0.1585 0.00000 0.00000 0.00000 -64.000 20.0000 -20.000 
N_HNAL10 HNA066       0 0        0.00400 -0.1585 0.00000 0.00000 0.00000 -64.000 20.0000 -20.000 
N_HW-93  Hemweg 9     0 0        0.00285 -0.1655 0.00000 0.00000 0.00000 -486.00 224.170 -428.50 
N_HZAA10 HZA066       0 2 407.40 0.00575 0.00020 -0.3000 17.1565 0.00000 -64.000 20.0000 -20.000 
N_HZAB10 HZA066       0 2 407.40 0.00575 0.00020 -0.1000 17.1533 0.00000 -64.000 20.0000 -20.000 
N_HZAC10 HZA066       0 2 407.40 0.00575 0.00020 -0.6000 17.1612 0.00000 -64.000 20.0000 -20.000 
N_HZAD10 HZA066       0 2 407.40 0.00575 0.00020 0.30000 17.1468 0.30000 -64.000 20.0000 -20.000 
N_HZAE10 HZA066       0 2 407.40 0.00575 0.00020 0.60000 17.1419 0.60000 -64.000 20.0000 -20.000 
N_HZAF10 HZA066       0 2 407.40 0.00575 0.00020 0.40000 17.1452 0.40000 -64.000 20.0000 -20.000 
N_HZAG10 HZA066       0 2 407.40 0.00575 0.00020 0.70000 17.1402 0.70000 -64.000 20.0000 -20.000 
N_HZAH10 HZA066       0 2 407.40 0.00575 0.00020 -0.1000 17.1533 0.00000 -64.000 20.0000 -20.000 
N_HZAJ10 HZA066       0 2 407.40 0.00575 0.00020 0.60000 17.1419 0.60000 -64.000 20.0000 -20.000 
N_HZAK10 HZA066       0 2 407.40 0.00575 0.00020 0.20000 17.1485 0.20000 -64.000 20.0000 -20.000 
N_HZAL10 HZA066       0 2 407.40 0.00575 0.00020 0.10000 17.1501 0.10000 -64.000 20.0000 -20.000 
N_HZAM10 HZA066       0 2 407.40 0.00575 0.00020 0.70000 17.1402 0.70000 -64.000 20.0000 -20.000 
N_HZBN10 HZB066       0 2 407.40 0.00575 0.00021 0.50000 17.1903 0.50000 -64.000 20.0000 -20.000 
N_HZBO10 HZB066       0 2 407.40 0.00574 0.00021 0.80000 17.1852 0.80000 -64.000 20.0000 -20.000 
N_HZBP10 HZB066       0 2 407.40 0.00574 0.00021 0.60000 17.1886 0.60000 -64.000 20.0000 -20.000 
N_HZBQ10 HZB066       0 2 407.40 0.00574 0.00021 0.60000 17.1886 0.60000 -64.000 20.0000 -20.000 
N_HZBR10 HZB066       0 2 407.40 0.00574 0.00021 0.70000 17.1869 0.70000 -64.000 20.0000 -20.000 
N_HZBS10 HZB066       0 2 407.40 0.00574 0.00021 0.60000 17.1886 0.60000 -64.000 20.0000 -20.000 
N_HZBU10 HZB066       0 0        0.00567 -0.0492 0.00000 0.00000 0.00000 -64.000 20.0000 -20.000 
N_HZBV10 HZB066       0 2 407.40 0.00575 0.00021 -0.3000 17.2032 0.00000 -64.000 20.0000 -20.000 
N_HZBW10 HZB066       0 2 407.40 0.00575 0.00021 0.30000 17.1935 0.30000 -64.000 20.0000 -20.000 
N_HZBX10 HZA066       0 2 407.40 0.00575 0.00021 -0.1000 17.2000 0.00000 -64.000 20.0000 -20.000 
N_HZBY10 HZB066       0 2 407.40 0.00575 0.00021 0.20000 17.1952 0.20000 -64.000 20.0000 -20.000 
N_HZBZ10 HZB066       0 2 407.40 0.00575 0.00021 0.10000 17.1968 0.10000 -64.000 20.0000 -20.000 
N_IJM_3  IJM1         0 2 153.72 0.00229 0.00001 -1.1000 27.8871 0.00000 -145.00 79.0000 -151.00 
N_LTG 5  ECL Netwerk  0 0        -6.6929 -1.0539 0.00000 0.00000 0.00000 -88.000 33.0000 -66.000 
N_LWE63G Eneco Lage W 0 0        0.01023 -0.2447 -241.80 -39.200 0.00000 -241.80 60.4800 -120.96 
N_LWE63H Eneco Lage W 0 0        0.00552 -0.2479 0.00000 0.00000 
N_LWE63S Eneco Lage W 0 0        0.00552 -0.2478 0.00000 0.00000 0.00000 -91.400 34.2750 -68.550 
N_MD113  MD-1 ST      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -177.92 93.7000 -175.00 
N_MD123  MD-1 GT      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -59.040 31.6000 -59.000 
N_MD133  MD-2 GT      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -59.040 31.6000 -59.000 
N_MD143  MD-3 GT      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -59.040 31.6000 -59.000 
N_MK123G Merwedekanaa 0 0        0.00506 -0.2475 0.70000 -0.3000 0.70000 -277.40 140.160 -140.16 
N_MK123H Merwedekanaa 0 0        0.00507 -0.2477 0.00000 0.00000 
N_MK123S Merwedekanaa 0 0        0.00507 -0.2475 0.00000 0.00000 0.00000 -99.275 70.0000 -70.000 
N_MSEC1  Simonshaven  0 2 404.03 0.00528 0.00000 10.9000 91.0905 10.9000 -466.00 200.000 -200.00 
N_MV-11  Uniper Maasv 0 0        0.00565 -0.0507 0.00000 0.00000 0.00000 -600.00 200.000 -200.00 
N_MV-21  Uniper Maasv 0 2 413.11 0.00573 0.00000 5.90000 71.1952 5.90000 -600.00 200.000 -200.00 
N_MV-31  Uniper Maasv 0 2 419.61 0.00600 -0.0000 -428.70 -101.98 0.00000 -1117.1 400.000 -600.00 
N_PG013  PerGen 1     0 2 154.19 0.00507 0.00001 -60.000 14.2760 0.00000 -160.00 50.0000 -110.00 
N_PG023  PerGen 2     0 2 154.19 0.00508 0.00001 -63.100 14.2417 0.00000 -160.00 50.0000 -110.00 
N_RECA3  Rijmond Ener 0 2 151.28 0.00267 0.00002 3.30000 67.7244 3.30000 -249.90 100.000 -100.00 
N_RECB3  Rijmond Ener 0 2 151.28 0.00268 0.00004 -2.6000 67.8392 0.00000 -249.90 83.0000 -83.000 
N_RECX3  Rijmond Ener 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -340.00 83.0000 -83.000 
N_ROC33G OM150 ROC3   0 2 163.28 0.00258 -0.0000 0.30000 -23.509 0.30000 -250.84 295.100 -295.10 
N_ROC33H OM150        0 0        0.00255 -0.0499 0.00000 0.00000 
N_ROC33S OM150 ROC3   0 0        0.00255 -0.0499 0.00000 0.00000 0.00000 -107.36 126.300 -126.30 
N_RSB 3  ReEnergy 010 0 0        0.00855 -0.0271 0.00000 0.00000 0.00000 -45.600 57.0000 -57.000 
N_SAL05  Nobian Salin 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -65.000 70.0000 -70.000 
N_SCE 3  Eerbeek 011  0 0        0.00766 -0.3418 0.00000 0.00000 0.00000 -62.700 23.1300 -46.260 
N_SL101  Borssele 023 0 2 416.87 0.00877 0.00000 -280.80 -11.666 0.00000 -457.00 215.500 -391.00 
N_SL201  Borssele 023 0 0        0.00834 -0.0430 0.00000 0.00000 0.00000 -457.00 215.500 -391.00 
N_SNBV5  NAM Schooneb 0 0        -0.0010 -0.2867 -1.3000 0.40000 0.00000 -117.60 120.000 -120.00 
N_VN243  VN24         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -440.00 94.7000 -181.00 
N_VN253  VN25         0 0        0.00198 -0.1459 0.00000 0.00000 0.00000 -360.00 94.7000 -181.00 
N_WG0111 Eemshaven Ou 0 2 409.69 0.00258 -0.0000 -289.20 -40.775 0.00000 -358.00 447.500 -447.50 
N_WG0113 Eemshaven Ou 0 2 409.69 0.00258 -0.0000 -289.20 -40.775 0.00000 -358.00 447.500 -447.50 
N_WG011A EOS380       0 0        0.00044 -0.3544 0.00000 0.00000 
N_WKC13  WKC Helmond  0 0        -0.0059 -0.3681 0.00000 0.00000 0.00000 -85.000 40.0000 -80.000 
N_WKC23  WKC Helmond  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -85.000 40.0000 -80.000 
N_WKCH3  WKC - OOS 01 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -35.700 16.8000 -33.600 
##ZAT
O6MNGN21 Meiningen    0 2 236.96 15.8682 0.88112 0.00000 35.2891                 200.000 -200.00 
O6MNGN23 Meiningen    0 0        15.8682 0.00000 0.00000 0.00000 
O6MNGN51 Meiningen    0 0        28.9447 -3.0119 0.00000 0.00000 
O6MNGN52 Meiningen    0 0        1.19866 -2.9057 0.00000 0.00000 
O6MNGN59 Meiningen    0 0        22.7590 3.41306 0.00000 0.00000 
O6WALG21 Walgauwerk   0 2 239.91 -5.4641 -0.0077 -72.000 -177.98 0.00000 -86.000 200.000 -200.00 
O6WERB22 Werben       0 0        9.89114 1.10611 0.00000 -17.996                 0.00000 -17.996 
O6WERB23 Werben       0 0        9.89114 1.10611 0.00000 -40.045                 0.00000 -40.045 
O6WERB51 Werben       0 0        78.9978 2.05250 -1.2974 0.00000 0.00000 -13.514 
O6WERB52 Werben       0 0        0.00000 2.05250 0.00000 0.00000 
O9KIRB21 Kirchbichl   0 0        -1.6523 0.50674 0.00000 -69.099                 0.00000 -69.099 
O9KIRB22 Kirchbichl   0 0        -1.6523 0.50674 0.00000 0.00000 
O9KIRB51 Kirchbichl   0 0        97.7723 1.53220 -29.247 0.00000 0.00000 -39.298 
O9KIRB52 Kirchbichl   0 0        0.00000 1.53220 -9.2000 0.00000 0.00000 -10.000 
O9PRUT21 Prutz        0 2 242.12 -10.694 0.00000 0.00000 -219.07 0.00000 -79.000 400.000 -400.00 
O9PRUT22 Prutz        0 0        -10.694 2.36605 -8.0000 0.00000 0.00000 -316.00 2.36675 0.00000 
O9PRUT51 Prutz        0 0        2.42630 80.0310 -35.000 0.00000 -35.000 -35.000 
O9STRA21 Strass       0 0        -1.6634 0.34237 0.00000 0.00000 
O9STRA22 Strass       0 0        -1.6634 0.34237 0.00000 0.00000 
O9THAU21 Thaur        0 0        0.26026 0.00000 0.00000 -44.326                 0.00000 -44.326 
O9THAU22 Thaur        0 0        0.26026 18.9032 0.00000 0.00000                 15.6365 0.00000 
O9THAU51 Thaur        0 0        13.5341 3.20633 -25.963 0.00000 0.00000 -40.177 
O9THAU52 Thaur        0 0        0.00000 3.20633 0.00000 0.00000 
O9VILL21 Vill         0 2 242.49 0.63697 9.58878 0.00000 -199.95                 200.000 -200.00 
O9VILL22 Vill         0 0        0.63697 38.9519 0.00000 0.00000                 43.5000 0.00000 
O9VILL51 Vill         0 0        13.5847 3.56332 -38.472 0.00000 0.00000 -63.355 
O9VILL52 Vill         0 0        0.00000 3.56332 0.00000 0.00000 
O9YVIL21 Y_Vill       0 0        0.47757 2.03133 0.00000 0.00000 
O9YVIL22 Y_Vill       0 0        2.77359 3.54767 0.00000 0.00000 
OABW  51 AbwindenAste 0 0        8.84107 -1.3663 -153.29 0.00000 0.00000 -189.05 
OABW  52 AbwindenAste 0 0        0.00000 -1.3663 0.00000 0.00000 
OAIGER51 Aigerding    0 0        20.4764 23.0728 -0.8873 0.00000 0.00000 -1.3037 
OALTEN21 Altenwoerth  0 0        -6.8244 4.65452 -73.890 0.00000 0.00000 -123.00 5.13648 0.00000 
OALTEN22 Altenwoerth  0 0        -6.8244 7.55513 -73.890 0.00000 0.00000 -123.00 8.04018 0.00000 
OALTEN23 Altenwoerth  0 0        -6.8204 -0.4768 -110.83 0.00000 0.00000 -123.00 
OAMSCH51 AmSchuss     0 0        -0.0298 -2.1132 -1.6871 0.00000 0.00000 -14.915 
OAMSTE51 Amstetten    0 0        51.3598 -2.7870 -4.0103 0.00000 0.00000 -34.362 
OAMSTE52 Amstetten    0 0        0.00000 -2.7870 0.00000 0.00000 
OANDAU51 Andau        0 0        -7.8835 86.7934 -109.57 0.00000 -109.57 -109.57 87.0000 0.00000 
OANNAB51 Annaberg     0 0        3.95298 13.3984 -7.6428 0.00000 0.00000 -25.727 
OANTHI51 Antiesenhofe 0 0        11.0213 23.0672 -2.8306 0.00000 0.00000 -4.5473 
OARST 51 Arnstein     0 0        1.72463 0.40592 -44.302 0.00000 0.00000 -78.403 
OARST 52 Arnstein     0 0        0.00000 0.40592 0.00000 0.00000 
OARTHU51 Arthurwerk   0 0        -1.2664 13.3742 -30.000 0.00000 0.00000 -41.000 
OARTHU52 Arthurwerk   0 0        -1.7213 -8.4896 0.00000 0.00000 
OASCHA21 Aschach      0 0        -0.4846 4.90594 -135.44 -3.3867 0.00000 -160.00 0.00000 -3.3867 
OASCHA22 Aschach      0 0        -0.4846 4.90594 -135.44 0.00000 0.00000 -160.00 
OASPER51 Aspern       0 0        -7.0192 -0.1015 0.00000 0.00000 
OAUEN 51 Auen         0 0        32.8324 -4.7032 -26.873 0.00000 0.00000 -49.158 
OAUEN 52 Auen         0 0        26.1409 -4.7876 0.00000 0.00000 
OAUSSE51 Ausserfragan 0 0        112.496 -2.3561 0.00000 0.00000 251.000 -502.10 
OAUSSE52 Ausserfragan 0 0        0.00000 -2.3561 0.00000 0.00000 
OBADEN51 Baden        0 0        -6.8776 -0.0304 0.00000 0.00000 
OBAEB 51 Baernbach    0 0        13.5032 0.40464 -0.8300 0.00000 0.00000 -11.447 
OBAEB 52 Baernbach    0 0        0.00000 0.40464 0.00000 0.00000 
OBAUMK51 Baumkirchen  0 0        43.0844 -0.2635 -101.02 0.00000 0.00000 -257.44 
OBAUMK52 Baumkirchen  0 0        -2.9490 0.71706 0.00000 0.00000 
OBAUSS51 BadAussee    0 0        6.14928 9.52914 -0.2041 0.00000 0.00000 -0.2890 
OBERGE51 Bergern      0 0        -6.7648 -2.2146 -126.22 0.00000 16.0000 -150.00 
OBERGE52 Bergern      0 0        -3.4522 -4.9741 -62.902 0.00000 16.0000 -78.000 
OBISAM11 Bisamberg    0 0        -3.9018 1.19178 0.00000 0.00000                 1.18950 0.00000 
OBISAM12 Bisamberg    0 0        -3.9018 1.41820 0.00000 0.00000                 1.41548 0.00000 
OBISAM13 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000 
OBISAM21 Bisamberg    0 0        -3.2827 -0.2832 0.00000 -87.086                 0.00000 -87.086 
OBISAM22 Bisamberg    0 0        -3.2827 -0.2832 0.00000 0.00000 
OBISAM51 Bisamberg    0 0        -7.7782 -0.4251 0.00000 0.00000 
OBISAM52 Bisamberg    0 0        5.42716 -0.4062 -13.962 0.00000 0.00000 -13.962 
OBISAM53 Bisamberg    0 0        -6.8327 -0.9577 0.00000 0.00000 
OBISAM54 Bisamberg    0 0        -6.8968 -0.7531 0.00000 0.00000 
OBISAM55 Bisamberg    0 0        -7.0149 -0.1591 0.00000 0.00000 
OBISAM56 Bisamberg    0 0        -6.8343 -0.9603 0.00000 0.00000 
OBOCKF51 Bockfliess   0 0        -7.5719 -0.7335 -35.306 0.00000 -35.306 -35.306 
OBRAUN51 Braunau      0 0        0.49452 21.5383 -75.555 0.00000 0.00000 -75.555 
OBRAUN52 Braunau      0 0        0.00000 0.00000 0.00000 0.00000 
OBREDE51 Brederis     0 0        37.5760 2.93893 -14.032 0.00000 0.00000 -47.607 
OBRUCK51 BruckLeitha  0 0        7.82039 -0.3267 -8.1423 0.00000 0.00000 -8.1423 
OBRUEC51 Brueckl      0 0        18.8269 0.00871 -4.7585 0.00000 0.00000 -20.678 
OBRUEC52 Brueckl      0 0        0.00000 0.00871 0.00000 0.00000 
OBRUM 51 Bruck_Mur    0 0        77.5941 -0.0144 -23.126 0.00000 0.00000 -30.162 
OBRUM 52 Bruck_Mur    0 0        0.00000 -0.0144 0.00000 0.00000 
OBUVKW51 Buers_VKW    0 0        -26.329 18.6949 0.00000 0.00000 
ODEUTS51 DeutschAlten 0 0        -7.7975 -0.0734 0.00000 0.00000 
ODEUTS52 DeutschAlten 0 0        -3.3348 -0.3213 -23.678 0.00000 -23.678 -23.678 
ODIEB 51 Diesbach_Saa 0 0        25.1504 -4.4426 -9.0463 0.00000 32.0000 -64.198 
ODIEB 52 Diesbach_Saa 0 0        0.00000 -4.4426 0.00000 0.00000 
ODONST51 Donaustadt   0 0        -7.0260 -0.0848 -160.00 0.00000 0.00000 -449.00 
ODUERN11 Duernrohr    0 2 416.83 -3.5372 -0.0000 0.00000 -130.29 
ODUERN12 Duernrohr    0 0        -3.5372 -0.0000 0.00000 0.00000 
ODUERN13 Duernrohr    0 0        0.00000 0.00000 0.00000 0.00000 
ODUERN21 Duernrohr    0 0        -3.4165 75.2159 0.00000 0.00000                 75.4105 0.00000 
ODUERN22 Duernrohr    0 0        -3.4165 109.245 0.00000 0.00000                 109.528 0.00000 
ODUERN51 Duernrohr    0 0        17.8167 -0.8683 -8.1232 0.00000 0.00000 -34.526 
ODUERN52 Duernrohr    0 0        0.00000 -0.8683 0.00000 0.00000 0.00000 -37.000 
OEBENF51 Ebenfurth    0 0        -3.3721 -0.0684 -1.5220 0.00000 -1.5220 -1.5220 
OEBENF52 Ebenfurth    0 0        -3.3721 -0.0684 0.00000 0.00000 
OEBREI51 Ebreichsdorf 0 0        -6.7931 -0.1194 -8.7280 0.00000 -8.7280 -8.7280 
OEDLIN21 Edling       0 0        -3.6807 2.85127 -82.750 0.00000 0.00000 -86.000 2.85246 0.00000 
OEFERD51 Eferding     0 0        31.8995 -0.3966 -1.0951 0.00000 0.00000 -1.5505 
OEGGEN51 Eggenburg    0 0        9.37336 -1.1871 -0.6274 0.00000 0.00000 -5.8988 
OEGGLF51 Egglfing     0 0        0.44943 22.5874 -69.145 0.00000 0.00000 -84.000 
OEIBES51 Eibesbrunn   0 0        6.33077 -0.0298 -29.345 0.00000 0.00000 -29.345 
OEIBES52 Eibesbrunn   0 0        0.00000 0.00000 0.00000 0.00000 
OEICH 51 Eichet       0 0        38.3279 10.4780 -9.0942 0.00000 0.00000 -24.899 
OEICH 52 Eichet       0 0        0.00000 10.4780 0.00000 0.00000 
OEISEN51 Eisenstadt   0 2 113.30 27.5510 0.00004 -0.0058 1.16266 0.00000 -104.11 100.000 -100.00 
OENNSI51 EnnsIndustri 0 0        10.2427 -2.6542 -0.0237 0.00000 0.00000 -0.0335 
OENZF 51 Enzesfeld    0 0        -6.8215 -0.0555 0.00000 0.00000 
OERING51 Ering        0 0        0.44884 22.0066 -74.244 0.00000 0.00000 -75.000 
OERLAU51 Erlauf       0 0        28.1438 -5.0194 -5.7527 0.00000 0.00000 -39.542 
OERNST11 Ernsthofen   0 0        -3.7779 -30.138 0.00000 -17.622                 0.00000 -17.622 
OERNST12 Ernsthofen   0 0        -3.7778 -30.140 0.00000 0.00000 
OERNST21 Ernsthofen   0 0        -0.7351 182.325 0.00000 0.00000                 188.570 0.00000 
OERNST22 Ernsthofen   0 0        -0.7351 9.09956 0.00000 0.00000                 9.41126 0.00000 
OERNST23 Ernsthofen   0 2 239.79 -3.1220 -0.0000 0.00000 -7.6879                 300.000 -300.00 
OERNST2X EH-SF6       0 0        -0.7351 9.09956 0.00000 0.00000                 9.41126 0.00000 
OERNST2Y EH-SF6       0 0        -0.7351 9.09956 0.00000 0.00000                 9.41126 0.00000 
OERNST51 Ernsthofen   0 0        -1.3550 -2.4722 0.00000 0.00000 
OERNST52 Ernsthofen   0 0        -1.3550 -2.4722 0.00000 0.00000 
OERNST53 Ernsthofen   0 0        13.9814 -6.8660 -5.1119 0.00000 0.00000 -63.256 
OESSL 51 Essling      0 0        -4.2357 -0.9478 0.00000 0.00000 
OESSL 52 Essling      0 0        11.4633 -0.9240 -73.468 0.00000 0.00000 -78.957 
OESSL 59 Essling      0 0        -4.2191 -0.9415 0.00000 0.00000 
OETZER11 Etzersdorf   0 0        -3.3553 -1.6794 0.00000 -30.884                 0.00000 -30.884 
OETZER12 Etzersdorf   0 0        -3.3553 -1.6794 0.00000 0.00000 
OFEIST21 Feistritz    0 0        -1.8535 3.30941 -63.900 0.00000 0.00000 -88.000 8.02631 0.00000 
OFEIST22 Feistritz    0 0        0.00000 0.00000 0.00000 0.00000 
OFELDB51 Feldbach     0 0        38.6267 0.35385 -11.913 0.00000 0.00000 -101.37 
OFELDB52 Feldbach     0 0        0.00000 0.35385 0.00000 0.00000 
OFELDK51 Feldkirch    0 0        30.2775 5.71318 -25.808 0.00000 0.00000 -53.490 
OFLAG 51 Flachgau     0 0        19.5540 9.88485 0.00000 0.00000 0.00000 -16.212 
OFLAG 52 Flachgau     0 0        0.00000 9.88485 0.00000 0.00000 
OFRANK51 Frankenmarkt 0 0        15.5778 12.3347 -1.5194 0.00000 0.00000 -2.2837 
OFRANZ51 Franzosenhau 0 0        0.46239 -2.0577 -0.0474 0.00000 0.00000 -0.0671 
OFRAST51 Frastanz     0 0        -9.3517 7.19931 0.00000 0.00000 
OFREIS51 Freistadt    0 0        10.2497 -2.4203 -1.6530 0.00000 0.00000 -2.3121 
OFRIEN51 Friensdorf   0 0        10.2557 -1.2205 -2.3563 0.00000 0.00000 -3.4912 
OFRIEN52 Friensdorf   0 0        0.00000 -1.2205 0.00000 0.00000 
OFRIES51 Friesach     0 0        -2.9228 0.44816 -11.238 0.00000 0.00000 -12.000 
OFRIES52 Friesach     0 0        -2.9228 0.44816 0.00000 0.00000 
OFROH 51 Frohnleiten  0 0        -3.9700 0.25244 -23.568 0.00000 0.00000 -28.000 
OFROH 52 Frohnleiten  0 0        0.00000 0.25244 0.00000 0.00000 
OGAENS51 Gaenserndorf 0 0        20.0925 -0.1023 -13.560 0.00000 0.00000 -22.796 
OGAENS52 Gaenserndorf 0 0        -7.5097 -0.7893 0.00000 0.00000 
OGAILI51 Gailitz      0 0        6.26572 -2.4995 0.00000 0.00000 
OGAILI52 Gailitz      0 0        0.00000 -2.4995 0.00000 0.00000 
OGARST51 Garsten      0 0        -2.6928 -4.9019 -24.710 0.00000 0.00000 -36.000 
OGASTE51 Gasteinertal 0 0        4.79620 -8.6496 -48.869 0.00000 32.0000 -147.31 
OGAWEI51 Gaweinstal   0 0        12.7671 0.00653 -234.66 0.00000 0.00000 -234.66 
OGERAS51 Gerasdorf    0 0        -6.9692 -0.4202 -1.1020 0.00000 -1.1020 -1.1020 
OGERAS52 Gerasdorf    0 0        0.00000 0.00000 0.00000 0.00000 
OGERLO11 Gerlos       0 0        -3.8017 -6.5599 -50.000 0.00000 0.00000 -135.00 
OGERST51 Gerstl       0 0        10.7105 -6.0588 -5.6193 0.00000 0.00000 -36.495 
OGLEIS51 Gleisdorf    0 0        30.1555 0.33260 -3.8380 0.00000 0.00000 -55.854 
OGLEIS52 Gleisdorf    0 0        0.00000 0.33260 0.00000 0.00000 
OGMUND51 Gmunden      0 0        32.1859 11.2912 -8.2108 0.00000 0.00000 -27.087 
OGOEM 51 Goeming      0 0        0.26550 22.8285 0.00000 0.00000 
OGOEM 52 Goeming      0 0        10.1318 19.9143 0.00000 0.00000 0.00000 -25.508 
OGOLL 51 Golling      0 0        0.00000 11.9340 0.00000 0.00000 
OGOLL 52 Golling      0 0        7.99620 11.9340 -5.5787 0.00000 0.00000 -33.258 
OGRAMB51 Grambach     0 0        90.5359 0.39372 0.00000 0.00000 0.00000 -13.050 
OGRAMB52 Grambach     0 0        0.00000 0.39372 0.00000 0.00000 
OGRAZN51 Graz_Nord    0 0        35.0927 0.39377 -12.966 0.00000 0.00000 -25.235 
OGRAZN52 Graz_Nord    0 0        0.00000 0.39377 0.00000 0.00000 
OGRAZS51 Graz_Sued    0 0        0.00000 0.40038 -35.109 0.00000 0.00000 -45.797 
OGRAZS52 Graz_Sued    0 0        46.2406 0.40038 0.00000 0.00000 
OGREST51 Gresten      0 0        11.3797 -5.2762 -10.363 0.00000 0.00000 -34.108 
OGREST52 Gresten      0 0        0.00000 0.00000 0.00000 0.00000 
OGREUT21 Greuth       0 0        -0.3315 -10.052 0.00000 0.00000 
OGREUT41 Greuth       0 0        -0.3306 -9.7804 0.00000 0.00000 
OGREUT49 Greuth       0 0        -0.3309 -9.8695 0.00000 0.00000 
OGRFST21 Greifenstein 0 0        -3.2619 16.1515 -181.02 0.00000 0.00000 -222.00 16.7448 0.00000 
OGRFST22 Greifenstein 0 0        -3.2619 0.00000 -90.510 0.00000 0.00000 -111.00 
OGRIK 51 Grieskirchen 0 0        23.5187 11.8710 -4.0284 0.00000 0.00000 -5.4788 
OGROSS51 Grossraming  0 0        -2.6855 -4.8888 -21.530 0.00000 0.00000 -35.000 
OGROSS52 Grossraming  0 0        -4.3776 -0.7934 -52.259 0.00000 0.00000 -84.000 
OGUNDE51 Gundertshaus 0 0        4.84663 21.4804 -0.9523 0.00000 0.00000 -1.6155 
OHADER51 Hadersdorf   0 0        0.25436 0.15213 -8.6061 0.00000 0.00000 -8.6061 
OHAEUS21 Haeusling    0 0        -5.3693 0.00389 -180.00 0.00000 420.000 -360.00 
OHARTB51 Hartberg     0 0        31.3212 0.71453 -15.656 0.00000 0.00000 -68.359 
OHAUSR21 Hausruck     0 0        -0.7400 2.75823 0.00000 -17.227                 0.00000 -17.227 
OHAUSR22 Hausruck     0 0        -0.7400 2.75823 0.00000 0.00000 
OHAUSR51 Hausruck     0 0        7.03771 4.91364 -9.0051 0.00000 0.00000 -30.366 
OHAUSR52 Hausruck     0 0        -2.0033 0.92073 0.00000 0.00000 
OHAUSR53 Hausruck     0 0        0.00000 4.91364 0.00000 0.00000 
OHAUSR59 Hausruck     0 0        -1.8027 2.78747 0.00000 0.00000 
OHESSE21 Hessenberg   0 0        -2.1888 0.17663 0.00000 -12.179                 0.00000 -12.179 
OHESSE22 Hessenberg   0 0        -2.1888 0.17663 0.00000 0.00000 
OHESSE51 Hessenberg   0 0        44.8789 -0.1854 -23.068 0.00000 0.00000 -43.218 
OHESSE52 Hessenberg   0 0        0.00000 -0.1854 0.00000 0.00000 
OHIEF 51 Hieflau      0 0        7.08527 -0.2372 -92.295 0.00000 8.00000 -121.93 
OHIEF 52 Hieflau      0 0        0.00000 -0.2372 0.00000 0.00000 
OHIMU 51 Hintermuhr   0 0        -1.6437 -7.9229 -24.000 0.00000 70.0000 -112.00 
OHOEFL51 Hoeflein     0 0        -7.8120 -0.2289 -93.414 0.00000 0.00000 -93.414 
OHOERS51 Hoersching   0 0        -1.1511 -0.6673 0.00000 0.00000 
OHOERS52 Hoersching   0 0        -1.1511 -0.6673 0.00000 0.00000 
OHOF  51 Hof          0 0        6.37047 20.1438 -1.3275 0.00000 0.00000 -2.4440 
OHOHEM51 Hohenems     0 0        52.2419 1.01848 0.00000 0.00000 0.00000 -9.1047 
OHOHEW51 HoheWand     0 0        75.5353 -0.4169 0.00000 0.00000 0.00000 -21.735 
OHOLLA51 Hollabrunn   0 0        11.0639 -0.6970 -2.3593 0.00000 0.00000 -10.872 
OHOLLA52 Hollabrunn   0 0        0.00000 0.00000 0.00000 0.00000 
OHORN 51 Horn         0 0        7.01503 -1.2313 -1.6495 0.00000 0.00000 -27.567 
OHORN 52 Horn         0 0        0.00000 0.00000 0.00000 0.00000 
OHULI 51 HuetteSued   0 0        190.575 -2.2763 -114.00 0.00000 0.00000 -365.00 
OIMST 51 Imst         0 0        41.8900 32.2353 -75.733 0.00000 0.00000 -153.78 
OIMST 52 Imst         0 0        0.00000 32.2353 0.00000 0.00000 
OINNSB51 Innsbruck    0 0        50.9770 3.54026 -26.300 0.00000 0.00000 -28.000 
OINNSB52 Innsbruck    0 0        0.00000 3.54026 0.00000 0.00000 
OJENBA51 Jenbach      0 0        19.8646 2.23590 -29.060 0.00000 0.00000 -50.473 
OJENBA52 Jenbach      0 0        0.00000 2.23590 -61.500 0.00000 0.00000 -66.000 
OJOCHE21 Jochenstein  0 0        0.20938 9.79890 -77.106 -7.0451 0.00000 -90.000 0.00000 -7.0451 
OJOCHE22 Jochenstein  0 0        0.20938 9.79890 -25.702 0.00000 0.00000 -60.000 
OJOCHE51 Jochenstein  0 0        -1.2054 6.95812 0.00000 0.00000 
OJOCHE59 Jochenstein  0 0        -0.8889 9.67755 0.00000 0.00000 
OKAGRA51 Kagran       0 0        -7.0187 -0.1549 -0.8830 0.00000 -0.8830 -0.8830 
OKAINA11 Kainachtal   0 0        -3.2010 181.277 0.00000 0.00000                 181.277 0.00000 
OKAINA12 Kainachtal   0 2 414.66 -3.2010 0.00000 0.00000 74.9829                 400.000 -400.00 
OKAINA51 Kainachtal   0 0        12.4005 0.31195 -22.728 0.00000 0.00000 -41.045 
OKAINA52 Kainachtal   0 0        0.00000 0.31195 0.00000 0.00000 
OKAISE51 KaiserEbersd 0 0        76.3952 -0.0365 -84.454 0.00000 0.00000 -96.000 
OKAISE52 KaiserEbersd 0 0        0.00000 -0.0365 -84.348 0.00000 0.00000 -96.000 
OKAMER51 Kamering     0 0        26.2762 -2.1332 -32.062 0.00000 0.00000 -63.003 
OKAMER52 Kamering     0 0        0.00000 -2.1332 0.00000 0.00000 
OKAPFB51 Kapfenberg   0 0        22.7699 0.01082 -7.5036 0.00000 0.00000 -10.710 
OKAPRU11 Kaprun_Haupt 0 0        -1.0287 23.7897 -85.000 0.00000 0.00000 -170.00 33.3243 0.00000 
OKAPRU12 Kaprun_Haupt 0 0        -1.0287 0.00000 0.00000 0.00000 
OKAPRU51 Kaprun_Haupt 0 0        -0.9479 -4.6598 -135.00 0.00000 160.000 -230.00 
OKAPRU52 Kaprun_Haupt 0 0        -0.9479 -4.6598 0.00000 0.00000 
OKATZB51 Katzbach     0 0        2.93773 -2.1914 -0.2315 0.00000 0.00000 -0.3453 
OKENDL11 Kendlerstras 0 0        -3.7692 -0.0042 0.00000 0.00000 
OKENDL12 Kendlerstras 0 0        -3.7692 -0.0042 0.00000 0.00000 
OKENDL51 Kendlerstras 0 0        -7.2815 0.43273 0.00000 0.00000 
OKENDL52 Kendlerstras 0 0        -7.6727 0.02364 0.00000 0.00000 
OKINDB51 Kindberg     0 0        0.58470 0.17333 -2.2314 0.00000 0.00000 -3.1850 
OKLAGE51 Klagenfurt   0 0        48.5298 -0.4909 -68.942 0.00000 0.00000 -110.03 
OKLAGE52 Klagenfurt   0 0        0.00000 -0.4909 0.00000 0.00000 
OKLAUS21 Klaus        0 0        3.26167 7.21268 -14.837 0.00000 0.00000 -29.030 7.59445 0.00000 
OKLAUS29 Klaus        0 0        -3.2676 3.62460 0.00000 0.00000                 4.00555 0.00000 
OKLEDE21 Kledering    0 0        -6.9002 -0.1239 -0.0620 -2.2034 82.0000 -4.0000 0.00000 -2.2034 
OKLEIN51 Kleinmuenche 0 0        3.84571 -1.0602 0.00000 0.00000 
OKLEIN52 Kleinmuenche 0 0        0.00000 -1.0602 0.00000 0.00000 
OKORNE51 Korneuburg   0 0        -3.9227 -0.2025 0.00000 0.00000 0.00000 -150.00 
OKORNE52 Korneuburg   0 0        -3.9227 -0.2025 0.00000 0.00000 
OKREMM51 Kremsmuenste 0 0        -1.0663 11.4955 0.00000 0.00000 
OKREMM52 Kremsmuenste 0 0        -2.7087 -4.8823 0.00000 0.00000 
OKRONS11 Kronstorf    0 0        -1.8922 -15.142 0.00000 0.00000 
OKRONS12 Kronstorf    0 0        -1.8922 -15.142 0.00000 0.00000 
OKROW 51 Kronstorf_We 0 0        -2.7084 -4.9307 0.00000 0.00000 
OKUFST51 Kufstein     0 0        14.9007 1.52773 -31.898 0.00000 0.00000 -55.174 
OKUFST52 Kufstein     0 0        0.00000 1.52773 0.00000 0.00000 
OKWDUR11 KW Duernrohr 0 0        -7.0744 0.17923 0.00000 0.00000 0.00000 -332.00 0.17918 0.00000 
OLAA  51 LaaThaya     0 0        1.64078 0.29408 -83.861 0.00000 0.00000 -83.861 
OLAAKI51 Laakirchen   0 0        48.7459 11.2964 -13.511 0.00000 0.00000 -61.682 
OLANDS51 Landskron    0 0        17.5167 -2.1320 -11.730 0.00000 0.00000 -51.492 
OLANDS52 Landskron    0 0        0.00000 -2.1320 0.00000 0.00000 
OLASDO51 Lassendorf   0 0        11.6088 -0.7288 -36.730 0.00000 5.00000 -68.000 
OLASSE51 Lassee       0 0        -1.9267 -0.0820 0.00000 0.00000 0.00000 -6.9300 
OLAUF 51 Laufnitzdorf 0 0        -3.9387 0.26638 -23.907 0.00000 0.00000 -53.233 
OLAUF 52 Laufnitzdorf 0 0        0.00000 0.26638 0.00000 0.00000 
OLEIBN51 Leibnitz     0 0        -3.0617 0.34083 -68.643 0.00000 0.00000 -80.000 
OLEIBN52 Leibnitz     0 0        -3.0617 0.34083 0.00000 0.00000 
OLENGA51 Lengau       0 0        3.40335 21.2236 -6.3909 0.00000 0.00000 -6.3909 
OLENZI51 Lenzing      0 0        81.8681 12.1346 -75.896 0.00000 0.00000 -75.896 
OLEOND51 Leonding     0 0        3.28878 -1.1970 0.00000 0.00000 
OLEOPO51 Leopoldau    0 0        69.4678 -0.2146 0.00000 0.00000 0.00000 -147.00 
OLEOPO52 Leopoldau    0 0        0.00000 0.00000 0.00000 0.00000 
OLIENN11 Lienz        0 0        0.04564 -8.6576 0.00000 -26.486                 0.00000 -26.486 
OLIENN12 Lienz        0 0        0.04564 -8.6576 0.00000 0.00000 
OLIENN21 Lienz        0 0        1.28747 270.099 0.00000 0.00000                 295.663 0.00000 
OLIENN22 Lienz        0 0        1.28747 0.00000 0.00000 0.00000 
OLIENN23 Lienz        0 0        16.0266 -210.37 0.00000 0.00000 
OLIENN51 Lienz        0 0        2.20893 -21.020 0.00000 0.00000 
OLIENN52 Lienz        0 0        23.2967 -24.965 -92.495 0.00000 0.00000 -129.68 
OLIESE51 Lieserhofen  0 0        23.7480 -2.2044 -2.8565 0.00000 0.00000 -10.635 
OLIESE52 Lieserhofen  0 0        0.00000 -2.2044 0.00000 0.00000 
OLIESI51 Liesing      0 0        30.3445 -0.2151 0.00000 0.00000 
OLIEZ 51 Liezen       0 0        72.3306 -0.8246 -124.29 0.00000 0.00000 -270.00 
OLIMBG11 Limberg_II   0 0        0.00000 0.00000 0.00000 0.00000 480.000 -480.00 
OLINZC51 LinzCity     0 0        11.1398 -2.1425 0.00000 0.00000 
OLINZI51 LinzIndustri 0 0        4.97383 -2.2309 0.00000 0.00000 
OLINZM51 LinzMitte    0 0        16.0957 -1.1152 -11.156 0.00000 0.00000 -231.75 
OLINZM52 LinzMitte    0 0        0.00000 -1.1152 0.00000 0.00000 
OLINZN51 LinzNord     0 0        11.1371 -1.0806 -1.0387 0.00000 0.00000 -1.5157 
OLINZN52 LinzNord     0 0        0.00000 -1.0806 0.00000 0.00000 
OLINZO51 LinzOst      0 0        23.2599 -2.2322 0.00000 0.00000 
OLINZS51 LinzSued     0 0        4.85801 -2.1961 -23.638 0.00000 0.00000 -165.33 
OLINZZ51 LinzZentrum  0 0        15.3239 -1.0689 -0.4446 0.00000 0.00000 -0.6295 
OLINZZ52 LinzZentrum  0 0        0.00000 -1.0689 0.00000 0.00000 
OLOOSD51 Loosdorf     0 0        7.43844 -4.8677 -0.9680 0.00000 -0.9680 -0.9680 
OLOSEN51 Losenstein   0 0        -2.6634 -4.8654 -28.560 0.00000 0.00000 -40.000 
OLUGA 51 Lungau       0 0        14.5709 -7.8788 -28.577 0.00000 0.00000 -86.186 
OLUGA 52 Lungau       0 0        0.74336 -4.4142 0.00000 0.00000 
OMALTA21 MaltaHauptst 0 2 238.11 1.18837 0.00007 -155.13 98.3853 200.000 -549.00 500.000 -500.00 
OMALTA22 MaltaHauptst 0 0        1.18837 0.00007 0.00000 -38.230 200.000 -183.00 0.00000 -38.230 
OMALTA51 MaltaHauptst 0 0        0.62126 -2.3117 0.00000 0.00000 138.000 -128.00 
OMALTA52 MaltaHauptst 0 0        0.62126 -2.3117 0.00000 0.00000 
OMARCH51 Marchtrenk   0 0        11.5425 -0.3729 -21.963 0.00000 0.00000 -66.672 
OMATTE51 Mattersburg  0 0        10.2285 28.1542 -14.089 0.00000 0.00000 -52.076 28.2847 0.00000 
OMATTI51 Mattighofen  0 0        21.7345 20.8607 -2.0325 0.00000 0.00000 -2.9627 
OMAU  51 MaltaUnterst 0 0        1.34295 -6.6769 -19.724 0.00000 0.00000 -40.000 
OMAUTH51 Mauthausen   0 0        10.2454 -2.6133 -6.2687 0.00000 0.00000 -11.098 
OMAYRH21 Mayrhofen    0 2 242.22 -5.3909 61.2461 0.00000 -83.718                 300.000 -300.00 
OMAYRH22 Mayrhofen    0 0        -5.4164 -3.1928 -249.90 -8.8964 0.00000 -368.00 0.00000 -8.8964 
OMELLA11 Mellach      0 0        -3.2126 0.01204 0.00000 -1.1023 0.00000 -410.00 0.00000 -1.1023 
OMELLA12 Mellach      0 0        -3.2126 0.01204 0.00000 0.00000 0.00000 -410.00 
OMITTD51 Mitterdorf   0 0        22.7087 0.13397 -13.016 0.00000 0.00000 -19.865 
OMITTD52 Mitterdorf   0 0        0.00000 0.13397 0.00000 0.00000 
OMOOSB51 Moosbrunn    0 0        2.13050 -0.2352 -6.7150 0.00000 -6.7150 -6.7150 
OMUEHL51 Muehlrading  0 0        -2.7063 -4.9344 -15.780 0.00000 0.00000 -28.000 
OMUERZ51 Muerzzuschla 0 0        15.8755 0.21222 -40.892 0.00000 0.00000 -40.892 
OMUERZ52 Muerzzuschla 0 0        0.00000 0.21222 0.00000 0.00000 
ONAUDE11 Nauders      0 2 414.32 -1.2749 -0.0002 0.00000 -35.154                 200.000 -200.00 
ONAUDE12 Nauders      0 0        -1.2749 -0.0002 0.00000 0.00000 
ONAUDE21 Nauders      0 0        1.73830 -10.186 0.00000 -17.259                 0.00000 -17.259 
ONAUDE22 Nauders      0 0        2.76162 99.0121 0.00000 0.00000                 111.716 0.00000 
ONENZI51 Nenzing      0 0        -17.234 12.8543 0.00000 0.00000 
ONEUSI21 NeusiedlSee  0 0        0.00000 0.00000 0.00000 0.00000 
ONEUSI22 NeusiedlSee  0 0        -6.8974 -0.0798 0.00000 0.00000 
ONEUSI51 NeusiedlSee  0 0        25.3743 8.72492 -64.010 0.00000 0.00000 -114.30 8.73181 0.00000 
ONEUSI52 NeusiedlSee  0 0        -7.8716 8.72167 -82.780 0.00000 -82.780 -82.780 8.73181 0.00000 
OOBAL 51 Oberalm      0 0        11.9013 10.7960 -32.724 0.00000 0.00000 -114.16 
OOBAL 52 Oberalm      0 0        0.00000 10.7960 0.00000 0.00000 
OOBERA52 Oberaudorf   0 0        -3.1714 3.05037 0.00000 0.00000 
OOBERD51 Oberdrauburg 0 0        6.59092 -4.5310 -7.3824 0.00000 0.00000 -17.457 
OOBERS11 Obersielach  0 0        -2.6286 -0.2204 0.00000 -11.637                 0.00000 -11.637 
OOBERS12 Obersielach  0 0        -2.6286 -0.2204 0.00000 0.00000 
OOBERS21 Obersielach  0 0        -1.8428 272.150 0.00000 0.00000                 272.150 0.00000 
OOBERS22 Obersielach  0 2 236.74 -1.8428 0.00000 0.00000 75.2474                 300.000 -300.00 
OOBERS51 Obersielach  0 0        6.29418 0.34404 -4.5552 -13.531 0.00000 -14.917 0.00000 -13.531 
OOBERS52 Obersielach  0 0        0.00000 0.34404 0.00000 -13.531                 0.00000 -13.531 
OOETZ 51 Oetztal      0 0        28.5567 23.6493 -33.474 0.00000 0.00000 -47.710 
OOETZ 52 Oetztal      0 0        0.00000 23.6493 0.00000 0.00000 
OOHLSD51 Ohlsdorf     0 0        -1.0560 11.2994 -0.4765 0.00000 0.00000 -0.6747 
OOSTST11 Oststeiermar 0 0        -6.5740 5.87356 0.00000 0.00000                 5.72533 0.00000 
OOSTST12 Oststeiermar 0 0        0.00000 0.00000 0.00000 0.00000 
OOSTST51 Oststeiermar 0 0        -3.1316 0.32102 0.00000 0.00000 
OOSTST52 Oststeiermar 0 0        -3.1316 0.32102 0.00000 0.00000 
OOTH  51 Ottensheim   0 0        -1.0884 -0.1987 -171.96 0.00000 0.00000 -207.00 
OOTH  52 Ottensheim   0 0        -1.0884 -0.1987 0.00000 0.00000 
OOTTEN51 Ottenstein   0 0        7.98144 -0.8825 -4.8355 0.00000 0.00000 -60.709 
OOTTEN52 Ottenstein   0 0        14.3421 -0.8825 0.00000 0.00000 29.0000 0.00000 
OPARTE51 Partenstein  0 0        9.17922 2.35877 -9.5590 0.00000 0.00000 -48.825 
OPASSA51 Passau       0 0        0.42968 21.6354 0.00000 0.00000 
OPEIGA51 Peigarten    0 0        -7.7414 -0.6798 0.00000 0.00000 
OPERNH51 Pernhofen    0 0        47.2670 0.04417 0.00000 0.00000 
OPERNH52 Pernhofen    0 0        0.00000 0.04417 0.00000 0.00000 
OPETER11 StPeter      0 2 411.38 -0.8325 -65.051 0.00000 -349.87                 350.000 -350.00 
OPETER13 StPeter      0 0        -0.8325 0.00000 0.00000 0.00000 
OPETER21 StPeter      0 0        0.28288 190.082 0.00000 0.00000                 169.669 0.00000 
OPETER22 StPeter      0 0        0.28288 0.00000 0.00000 0.00000 
OPETER23 StPeter      0 0        0.28288 0.00000 0.00000 0.00000 
OPETER51 StPeter      0 0        14.1964 10.7008 0.00000 0.00000 
OPETER52 StPeter      0 0        0.00000 10.7008 0.00000 0.00000 
OPETRO51 Petronell    0 0        -2.1382 -0.3212 0.00000 0.00000 
OPETRO52 Petronell    0 0        -7.7800 -0.2334 -84.355 0.00000 -84.355 -84.355 
OPFAND51 Pfandl       0 0        8.76517 11.1583 -0.3601 0.00000 0.00000 -0.5448 
OPICHL51 Pichling     0 0        -1.2213 -1.1961 0.00000 0.00000 
OPICHL52 Pichling     0 0        -1.2213 -1.1961 0.00000 0.00000 
OPINZ 51 Pinzgau      0 0        54.6193 -4.5977 -68.273 0.00000 0.00000 -160.28 
OPINZ 52 Pinzgau      0 0        0.00000 -4.5977 0.00000 0.00000 
OPOCKI51 Pocking      0 0        32.2678 22.6756 0.00000 0.00000 
OPODO 51 Pottendorf   0 0        -6.7521 -0.1053 -21.819 0.00000 -21.819 -21.819 
OPONG 51 Pongau       0 0        9.37739 -8.4883 -39.200 0.00000 0.00000 -117.41 
OPONG 52 Pongau       0 0        11.1283 25.7708 -54.996 0.00000 0.00000 -82.903 
OPOTT 51 Pottenstein  0 0        -7.0744 -2.2938 0.00000 0.00000 
OPOTT 52 Pottenstein  0 0        -6.6420 -0.3241 0.00000 0.00000 
OPOTTE11 Pottenbrunn  0 0        -6.7145 -3.3442 0.00000 0.00000 
OPOTTE51 Pottenbrunn  0 0        -3.4391 -4.9436 0.00000 0.00000 
OPOTTE52 Pottenbrunn  0 0        36.1606 -2.6032 -6.5793 0.00000 0.00000 -34.945 
OPOTTE59 Pottenbrunn  0 0        -7.0104 -2.7267 0.00000 0.00000 
OPROTT51 Prottes      0 0        -7.8352 -0.0497 -43.747 0.00000 -43.747 -43.747 
OPUCHB51 Puchberg     0 0        16.2944 -0.0676 -1.3407 0.00000 0.00000 -1.9208 
OPUCHB52 Puchberg     0 0        0.00000 -0.0676 0.00000 0.00000 
OPYHRN21 Pyhrn        0 0        -0.0819 5.24661 -2.7332 0.00000 0.00000 -3.8700 5.80000 0.00000 
ORAAB 51 Raab         0 0        -0.7422 13.5738 0.00000 0.00000 
ORADEN51 Radenthein   0 0        11.9098 -2.0876 -3.9570 0.00000 0.00000 -6.9090 
ORADEN52 Radenthein   0 0        0.00000 -2.0876 0.00000 0.00000 
ORANNA51 Ranna        0 0        12.4777 3.27387 -2.6430 0.00000 17.0000 -26.206 
ORANNA52 Ranna        0 0        0.00000 3.27387 0.00000 0.00000 
ORANSH51 Ranshofen    0 0        48.0918 21.5308 0.00000 0.00000 
ORAUZ 51 Rauz         0 0        37.5469 72.5817 0.00000 0.00000 
OREGAU51 Regau        0 0        7.03331 11.8604 -1.2483 0.00000 0.00000 -2.1096 
OREISS21 KW Reisseck2 0 0        2.37675 2.28323 0.00000 0.00000 430.000 -430.00 2.28330 0.00000 
OREISS51 ReisseckKreu 0 0        0.61371 -2.4732 -29.000 0.00000 71.0000 -143.00 
OREISS52 ReisseckKreu 0 0        0.61371 -2.4732 0.00000 0.00000 
OREITD51 Reitdorf     0 0        17.4161 -8.3496 0.00000 0.00000 
ORIED 51 Ried         0 0        32.7352 7.28255 -3.2726 0.00000 0.00000 -3.6495 
ORIED 52 Ried         0 0        0.00000 7.28255 0.00000 0.00000 
ORIEDB51 Riedersbach  0 0        8.06052 22.0207 -0.4103 0.00000 0.00000 -0.6708 
ORIEDE51 Rieden       0 0        97.5959 4.12190 -6.0262 0.00000 0.00000 -41.258 
OROHRB51 Rohrbach     0 0        22.7508 6.56468 -11.838 0.00000 0.00000 -13.702 
OROSEG21 Rosegg       0 0        -1.3860 -3.1956 -61.918 0.00000 0.00000 -82.000 2.91028 0.00000 
OROSEN51 Rosenau      0 0        -2.7017 -4.9237 -24.000 0.00000 0.00000 -34.000 
OROSSB51 Rossbach     0 0        14.7185 18.6564 -5.6257 0.00000 0.00000 -8.5667 
OROSSH21 Rosshag      0 0        -5.3680 -0.0010 -120.00 0.00000 130.000 -120.00 
OROSSH22 Rosshag      0 0        -5.4080 -3.1837 -30.000 0.00000 130.000 -116.00 
OSALZA21 Salzach      0 0        0.23110 8.48158 0.00000 -72.644                 0.00000 -72.644 
OSALZA22 Salzach      0 0        0.23110 8.48158 0.00000 0.00000 
OSALZA51 Salzach      0 0        83.6003 9.57148 -25.197 0.00000 0.00000 -157.20 
OSALZA52 Salzach      0 0        0.00000 9.57148 0.00000 0.00000 
OSALZB21 Salzburg     0 0        0.00000 0.00000 0.00000 0.00000 
OSALZB22 Salzburg     0 0        0.00000 0.00000 0.00000 0.00000 
OSARA 11 Sarasdorf    0 0        -3.9503 59.9509 0.00000 0.00000                 59.9888 0.00000 
OSARA 12 Sarasdorf    0 0        -3.9503 0.00000 0.00000 0.00000 
OSARA 51 Sarasdorf    0 0        -7.2262 -0.3298 -84.531 0.00000 -84.531 -84.531 
OSARA 52 Sarasdorf    0 0        -7.8725 -0.1991 0.00000 0.00000 
OSATTL21 Sattledt     0 0        3.35325 2.29626 0.00000 -5.0564                 0.00000 -5.0564 
OSCHAE21 Schaerding   0 0        0.28451 29.8711 -45.312 0.00000 0.00000 -48.000 9.83183 0.00000 
OSCHAE22 Schaerding   0 0        0.28451 0.00000 -45.312 0.00000 0.00000 -48.000 
OSCHAR51 Scharndorf   0 0        -7.7884 -0.2331 -15.697 0.00000 -15.697 -15.697 
OSCHME51 Schmelz      0 0        71.3333 0.46291 0.00000 0.00000 
OSCHOE51 Schoenkirche 0 0        -7.8394 -0.1255 0.00000 0.00000 
OSCHWA11 Schwarzenbac 0 0        -2.3761 34.2867 -41.881 0.00000 40.0000 -45.000 43.3712 0.00000 
OSIMME11 Simmering    0 0        -3.7627 92.8910 0.00000 0.00000 0.00000 -894.00 92.9305 0.00000 
OSIMME12 Simmering    0 0        -3.7627 0.00000 0.00000 0.00000 0.00000 -274.00 
OSIMME13 Simmering    0 0        0.00000 0.00000 0.00000 0.00000 
OSIMME14 Simmering    0 0        0.00000 0.00000 0.00000 0.00000 
OSIMME51 Simmering    0 0        -7.6669 0.06255 0.00000 0.00000 0.00000 -85.000 
OSIMME52 Simmering    0 0        -7.1642 0.06811 0.00000 0.00000 
OSIMME53 Simmering    0 0        -7.3430 0.04693 0.00000 0.00000 
OSIMME55 Simmering    0 0        -7.5357 -0.0182 -27.377 0.00000 0.00000 -102.00 
OSPANN51 Spannberg    0 0        -7.9012 0.03808 -73.996 0.00000 -73.996 -73.996 
OSPANN52 Spannberg    0 0        -7.9993 0.19524 -105.51 0.00000 -105.51 -105.51 
OSPITT51 Spittal      0 0        9.68097 -4.3731 -1.9931 0.00000 0.00000 -9.1670 
OSTADL51 Stadlau      0 0        69.4637 -0.1133 0.00000 0.00000 
OSTADL52 Stadlau      0 0        0.00000 0.00000 0.00000 0.00000 
OSTAND51 StAndrae     0 0        4.78313 0.35036 -8.7150 0.00000 0.00000 -9.5940 
OSTAND52 StAndrae     0 0        0.00000 0.35036 0.00000 0.00000 
OSTANI51 Staning      0 0        -2.7038 -4.9343 -27.561 0.00000 0.00000 -45.000 
OSTEEG51 Steeg        0 0        10.6019 10.3812 -1.8276 0.00000 0.00000 -2.5877 
OSTEIK51 Steinkogl    0 0        24.5724 11.2273 -2.7631 0.00000 0.00000 -8.9182 
OSTEIN51 Steinfeld    0 0        9.44555 -10.835 -10.715 0.00000 0.00000 -23.601 
OSTEYF51 SteyrFischhu 0 0        42.8964 -4.9284 -13.086 0.00000 0.00000 -18.669 
OSTEYM51 Steyrermuehl 0 0        -0.3545 3.75836 -2.7728 0.00000 0.00000 -49.350 
OSTEYM52 Steyrermuehl 0 0        -0.3545 3.75836 -4.0000 0.00000 0.00000 -18.000 
OSTEYM53 Steyrermuehl 0 0        -0.3545 3.75836 0.00000 0.00000 57.0000 0.00000 
OSTEYN51 SteyrNord    0 0        55.5897 -4.9321 0.00000 0.00000 
OSTJAK51 StJakob      0 0        41.7870 41.3458 0.00000 0.00000 
OSTJAK52 StJakob      0 0        0.00000 41.3458 0.00000 0.00000 
OSTLEO51 StLeonhard   0 0        2.40634 0.71138 -7.8910 0.00000 0.00000 -10.460 
OSTMAR51 StMartin     0 0        9.89841 0.05701 -24.056 0.00000 0.00000 -57.014 
OSTMIC51 StMichael    0 0        13.9323 -0.1772 0.00000 0.00000 72.0000 -34.000 
OSTMIC52 StMichael    0 0        0.00000 -0.1772 0.00000 0.00000 
OSTOCK51 Stockerau    0 0        5.57088 -0.7304 -2.6671 0.00000 0.00000 -10.825 
OSTOCK52 Stockerau    0 0        0.00000 0.00000 0.00000 0.00000 
OSTPAN51 StPantaleon  0 0        -2.6817 -4.8707 -19.093 0.00000 0.00000 -38.325 
OSTRAT51 Stratzdorf   0 0        40.2700 -2.3622 -2.0802 0.00000 0.00000 -384.75 
OSTRAT52 Stratzdorf   0 0        0.00000 0.00000 0.00000 0.00000 
OSTROB51 Strobl       0 0        6.52630 11.6509 -6.6216 0.00000 0.00000 -21.974 
OSTVEI51 StVeit       0 0        35.7720 -0.6950 -13.826 0.00000 0.00000 -48.903 
OSTVEI52 StVeit       0 0        0.00000 -0.6950 0.00000 0.00000 
OSUEDB11 Suedburgenla 0 0        -6.9496 6.41773 0.00000 0.00000                 6.28470 0.00000 
OSUEDB12 Suedburgenla 0 0        0.00000 0.00000 0.00000 0.00000 
OSUEDB51 Suedburgenla 0 0        35.4991 0.23238 -0.4009 0.00000 0.00000 -194.25 
OSWA  51 Schwabeck    0 0        -1.4805 0.34694 -42.001 0.00000 0.00000 -81.000 
OSWA  52 Schwabeck    0 0        -1.4805 0.34694 -37.400 0.00000 37.0000 -80.000 
OSZA  51 Schwarzach   0 0        -1.7221 -8.7613 -81.535 0.00000 0.00000 -136.00 
OSZA  52 Schwarzach   0 0        -1.3239 13.5155 -55.851 0.00000 0.00000 -60.000 
OTAUER11 Tauern       0 0        -1.0297 -4.7672 0.00000 -8.6895                 0.00000 -8.6895 
OTAUER12 Tauern       0 0        -1.0297 -4.7672 0.00000 0.00000 
OTAUER13 Tauern       0 0        0.00000 0.00000 0.00000 0.00000 
OTAUER21 Tauern       0 0        -1.2113 3.95819 0.00000 0.00000 
OTAUER22 Tauern       0 0        -2.0266 102.739 0.00000 0.00000                 108.133 0.00000 
OTERNB51 Ternberg     0 0        -2.6732 -4.8810 -29.250 0.00000 0.00000 -42.000 
OTERNI21 Ternitz      0 0        -6.3547 17.8653 0.00000 0.00000                 18.0804 0.00000 
OTERNI22 Ternitz      0 0        -5.5416 0.86199 0.00000 0.00000 
OTERNI51 Ternitz      0 0        41.3999 -0.2162 -5.2870 0.00000 0.00000 -24.866 
OTERNI52 Ternitz      0 0        0.00000 -0.2162 -2.1796 0.00000 0.00000 -21.214 
OTERNI53 Ternitz      0 0        -5.4000 0.85307 0.00000 0.00000 
OTHEIS11 Theiss       0 0        -6.7443 -3.0309 0.00000 0.00000 
OTHEIS51 Theiss       0 0        -7.1067 -2.3779 0.00000 0.00000 0.00000 -140.00 
OTHEIS52 Theiss       0 0        -7.0748 -2.4399 0.00000 0.00000 0.00000 -255.00 
OTHEIS59 Theiss       0 0        -6.9794 -2.5974 0.00000 0.00000 
OTILLY51 Tillysburg   0 0        6.88871 -4.8874 -0.1503 0.00000 0.00000 -0.2129 
OTIMEL51 Timelkam     0 0        28.1474 6.19972 -37.119 0.00000 0.00000 -480.39 
OTIMEL52 Timelkam     0 0        4.86143 6.19972 0.00000 0.00000 120.000 0.00000 
OTRAIS51 Traisen      0 0        0.00000 0.00000 0.00000 0.00000 
OTRAIS52 Traisen      0 0        21.8032 -2.4135 -4.2607 0.00000 0.00000 -22.099 
OTRAUN51 Traunfall    0 0        15.0365 5.61172 -9.0528 0.00000 0.00000 -25.410 
OTRAUN52 Traunfall    0 0        0.00000 5.61172 0.00000 0.00000 
OTRAUP51 TraunPucking 0 0        33.7354 -1.6691 -43.258 0.00000 0.00000 -50.011 
OTRKI 51 Traiskirchen 0 0        -6.8817 -0.0323 0.00000 0.00000 
OTULLN51 TullnWest    0 0        29.2837 -1.4746 -0.2826 0.00000 0.00000 -13.428 
OUNTER51 Unterach     0 0        10.9966 6.55193 -1.9772 0.00000 0.00000 -2.8444 
OUNTER52 Unterach     0 0        0.00000 6.55193 0.00000 0.00000 
OUSIEB51 Untersiebenb 0 0        -7.8195 -0.0904 0.00000 0.00000 
OUSIEB52 Untersiebenb 0 0        -7.4189 -0.8200 -127.58 0.00000 -127.58 -127.58 
OVILLA21 Villach      0 0        -0.3826 0.42817 0.00000 0.00000                 8.52346 0.00000 
OVILLA22 Villach      0 0        -0.3826 0.00000 0.00000 0.00000 
OVILLA51 Villach      0 0        -0.3767 -2.5830 0.00000 0.00000 
OVILLA52 Villach      0 0        -0.3767 -2.5830 0.00000 0.00000 
OVOEKL51 Voecklabruck 0 0        15.7151 12.0321 -3.5937 0.00000 0.00000 -5.6503 
OVORCH51 Vorchdorf    0 0        26.0082 11.3400 -19.600 0.00000 0.00000 -28.024 
OVORDW51 Vorderwald   0 0        49.6855 2.09879 -19.284 0.00000 0.00000 -79.024 
OVORDW52 Vorderwald   0 0        0.00000 2.09879 -19.000 0.00000 0.00000 -36.000 
OWAGEN51 Wagenham     0 0        7.51614 21.0954 -3.3586 0.00000 0.00000 -4.9003 
OWAIDH51 WaidhofenTha 0 0        26.8100 -1.2031 -11.043 0.00000 0.00000 -38.604 
OWALLS21 Wallsee      0 0        -1.6501 -3.0215 -146.69 -10.288 0.00000 -160.00 0.00000 -10.288 
OWALLS22 Wallsee      0 0        -1.6501 -3.0215 -36.673 0.00000 0.00000 -80.000 
OWASEB51 Wasenbruck   0 0        28.6121 -0.1572 -55.167 0.00000 0.00000 -55.167 
OWASEB52 Wasenbruck   0 0        0.00000 -0.1572 0.00000 0.00000 
OWATTS51 Wattstrasse  0 0        20.1986 -1.9786 -0.4519 0.00000 0.00000 -0.6398 
OWEBLI51 Webling      0 0        18.5920 0.85718 0.00000 0.00000 0.00000 -17.530 
OWEGSC51 Wegscheid    0 0        12.1001 -0.9894 0.00000 0.00000 
OWEGSC52 Wegscheid    0 0        0.00000 -0.9894 0.00000 0.00000 
OWEIBE21 Weibern      0 0        -0.4548 4.88585 0.00000 0.00000 
OWEIBE22 Weibern      0 0        -0.4548 4.88585 0.00000 0.00000 
OWEISS21 Weissenbach  0 0        -1.7035 21.3038 0.00000 0.00000                 21.9776 0.00000 
OWEISS22 Weissenbach  0 0        -1.7035 0.00000 0.00000 -31.685                 0.00000 -31.685 
OWEISS51 Weissenbach  0 0        -3.6679 -0.8567 0.00000 0.00000 
OWEISS52 Weissenbach  0 0        0.00000 0.00000 0.00000 0.00000 
OWEISS59 Weissenbach  0 0        0.00000 0.00000 0.00000 0.00000 
OWELS 51 Wels         0 0        33.7037 -0.1770 -1.9447 0.00000 0.00000 -53.240 
OWERN 51 Neudorf_Wern 0 0        31.3273 0.34879 -25.676 0.00000 0.00000 -741.53 
OWERN 52 Neudorf_Wern 0 0        0.00000 0.34879 0.00000 0.00000 
OWESS 51 WienEssling  0 0        -7.0180 -0.0951 -38.700 0.00000 0.00000 -38.700 
OWESTT12 Westtirol    0 0        -4.3119 4.58916 0.00000 0.00000 
OWESTT13 Westtirol    0 0        -4.3119 4.58916 0.00000 -15.755                 0.00000 -15.755 
OWESTT21 Westtirol    0 2 239.52 -11.367 33.0231 -9.3400 -242.77 30.0000 -14.000 300.000 -300.00 
OWESTT22 Westtirol    0 0        -11.367 71.4146 -9.3400 0.00000 30.0000 -14.000 71.4165 0.00000 
OWESTT23 Westtirol    0 0        0.00000 0.00000 0.00000 0.00000 
OWESTT51 Westtirol    0 0        -8.7102 47.9138 0.00000 0.00000 
OWESTT52 Westtirol    0 0        -7.1800 48.2473 0.00000 0.00000 
OWIEN 11 WienSuedOst  0 2 412.39 -3.7774 0.00001 0.00000 1.52009                 200.000 -200.00 
OWIEN 12 WienSuedOst  0 0        -3.7774 0.00001 0.00000 -8.3570                 0.00000 -8.3570 
OWIEN 21 WienSuedOst  0 0        -3.4596 218.165 0.00000 0.00000                 218.260 0.00000 
OWIEN 22 WienSuedOst  0 0        -3.4596 0.00000 0.00000 0.00000 
OWIEN 51 WienSuedOst  0 0        19.0801 -0.1334 -0.3140 0.00000 -0.3140 -0.3140 
OWIEN 52 WienSuedOst  0 0        -3.4675 -0.0474 0.00000 0.00000 
OWIEN 53 WienSuedOst  0 0        -3.4675 -0.0474 0.00000 0.00000 
OWIENA51 WienA        0 0        113.132 0.04933 0.00000 0.00000 
OWIENB51 WienB        0 0        88.2888 0.04290 -3.8502 0.00000 0.00000 -6.0000 
OWIENO51 WienO        0 0        130.915 -0.0222 0.00000 0.00000 
OWILTE51 Wilten       0 0        8.18435 3.69396 0.00000 0.00000 
OWILTE52 Wilten       0 0        0.00000 3.69396 0.00000 0.00000 
OWINO 11 WienNord     0 0        -3.9012 87.4936 0.00000 0.00000                 87.4782 0.00000 
OWINO 12 WienNord     0 0        -3.9012 0.00000 0.00000 0.00000 
OWINO 51 WienNord     0 0        -7.0159 -0.1608 -1.6887 0.00000 0.00000 -27.600 
OWINO 52 WienNord     0 0        -7.6834 0.02877 0.00000 0.00000 
OWINO 53 WienNord     0 0        -7.6724 0.00404 0.00000 0.00000 
OWISU 11 WienSued     0 0        -3.7709 110.287 0.00000 0.00000                 110.293 0.00000 
OWISU 12 WienSued     0 0        -3.7709 0.00000 0.00000 -84.617                 0.00000 -84.617 
OWISU 51 WienSued     0 0        -7.2855 0.48109 0.00000 0.00000 
OWISU 52 WienSued     0 0        -7.5399 -0.0280 0.00000 0.00000 
OWISU 53 WienSued     0 0        -7.3851 -0.2357 0.00000 0.00000 
OWIWE 51 WienWest     0 0        46.4380 0.21169 0.00000 0.00000 36.0000 -8.0000 
OWIWE 52 WienWest     0 0        0.50227 0.21169 0.00000 0.00000 18.0000 -4.0000 
OWNDF 51 Wiener_Neudo 0 0        87.0770 -0.0615 -4.2555 0.00000 0.00000 -42.400 
OWNST 51 Wiener_Neust 0 0        16.3800 -0.1436 -7.5278 0.00000 0.00000 -31.114 
OWNST 52 Wiener_Neust 0 0        0.00000 -0.1436 0.00000 0.00000 
OWNSTF51 Wiener_Neust 0 0        -6.6843 -0.2829 0.00000 0.00000 
OWOELL51 Woellersdorf 0 0        -6.6746 -0.2847 0.00000 0.00000 
OWOLFS51 Wolfsberg    0 0        4.48649 0.35264 -7.0760 0.00000 0.00000 -17.876 
OWOLFS52 Wolfsberg    0 0        0.00000 0.35264 0.00000 0.00000 
OYAMST51 Y_Ybbsfeld_A 0 0        -3.4394 -5.1662 0.00000 0.00000 
OYAMST52 Y_Ybbsfeld_A 0 0        -3.5606 -5.0381 0.00000 0.00000 
OYBBSF21 Ybbsfeld     0 0        -1.2897 -1.6497 0.00000 -21.012                 0.00000 -21.012 
OYBBSF22 Ybbsfeld     0 0        -1.2897 -1.6497 0.00000 0.00000 
OYBBSF23 Ybbsfeld     0 0        -1.2897 -1.6497 0.00000 0.00000 
OYBBSF51 Ybbsfeld     0 0        -3.4393 -5.1633 0.00000 0.00000 
OYBBSF52 Ybbsfeld     0 0        -3.5745 -5.0255 0.00000 0.00000 
OYFLAG51 Y_Flachgau   0 0        0.53839 19.5261 0.00000 0.00000 
OYGRAN51 Y_Graz_Nord  0 0        -5.8967 0.79300 0.00000 0.00000 
OYGRAN52 Y_Graz_Nord  0 0        -5.8968 0.79294 0.00000 0.00000 
OYHESS51 Y_Hessenberg 0 0        -4.7463 -0.4803 0.00000 0.00000 
OYHIMU51 Y_Hintermuhr 0 0        -1.6466 -7.9337 0.00000 0.00000 
OYLASS51 Y_Lassee     0 0        -7.8075 -0.0820 0.00000 0.00000 
OYLASS52 Y_Lassee     0 0        -7.8075 -0.0820 0.00000 0.00000 
OYLOOS51 Y_Loosdorf   0 0        -3.4510 -4.8734 0.00000 0.00000 
OYLOOS52 Y_Loosdorf   0 0        -6.8606 -2.3628 0.00000 0.00000 
OYMAUT51 Y_Mauth      0 0        -2.4655 -2.6212 0.00000 0.00000 
OYMELL11 Y_Mellach    0 0        -6.4253 0.02399 0.00000 0.00000 
OYMELL12 Y_Mellach    0 0        -6.4331 0.01497 0.00000 0.00000 
OYOBER51 Y_Oberdraubu 0 0        1.96829 -16.718 0.00000 0.00000 
OYPBEU21 YbbsPersenbe 0 0        -3.8597 10.4090 -102.15 0.00000 0.00000 -119.00 15.3675 0.00000 
OYPBEU22 YbbsPersenbe 0 0        -3.8634 -0.2431 -60.214 0.00000 0.00000 -72.000 4.70554 0.00000 
OYPBEU23 YbbsPersenbe 0 0        -3.8634 2.37470 -60.214 0.00000 0.00000 -72.000 7.32571 0.00000 
OYPONG51 Y_Pongau_Pin 0 0        -1.8367 -8.8639 0.00000 0.00000 
OYREIS51 Y_ReisseckKr 0 0        0.69558 -4.3824 0.00000 0.00000 
OYSALZ21 Y_Salzach    0 0        0.40182 16.3920 0.00000 0.00000 
OYSALZ22 Y_Salzach    0 0        0.51221 17.3033 0.00000 0.00000 
OYSCHA51 Y_Scharndorf 0 0        -7.7887 -0.2331 0.00000 0.00000 
OYSCHA52 Y_Scharndorf 0 0        -7.2162 -0.3251 0.00000 0.00000 
OYSTRO51 Y_Strobl     0 0        -1.0721 11.1845 0.00000 0.00000 
OZAYA 11 Zaya         0 0        -10.287 92.2986 0.00000 0.00000                 92.3079 0.00000 
OZAYA 12 Zaya         0 0        0.00000 0.00000 0.00000 0.00000 
OZAYA 21 Zaya         0 2 231.85 -22.741 94.5799 0.00000 92.7403                 300.000 -300.00 
OZAYA 22 Zaya         0 0        0.00000 0.00000 0.00000 0.00000 
OZAYA 51 Zaya         0 0        7.88587 0.17228 -20.774 0.00000 0.00000 -20.774 
OZAYA 52 Zaya         0 0        0.00000 0.17228 -54.047 0.00000 -54.047 -54.047 
OZAYA 58 Zaya         0 0        -8.2761 0.34459 0.00000 0.00000 
OZAYA 59 Zaya         0 0        -8.8574 -0.3677 0.00000 0.00000 
OZELL 11 ZellZiller   0 0        -1.9010 -3.2801 0.00000 -42.853                 0.00000 -42.853 
OZELL 12 ZellZiller   0 0        -1.9010 -3.2801 0.00000 0.00000 
OZELL 21 ZellZiller   0 0        -2.7194 101.508 0.00000 0.00000                 104.711 0.00000 
OZELL 22 ZellZiller   0 0        -2.7194 0.00000 0.00000 -33.685                 0.00000 -33.685 
OZELL 51 Zell_Ziller  0 0        24.1044 1.65146 -37.714 0.00000 0.00000 -158.33 
OZELL 52 Zell_Ziller  0 0        0.00000 1.65146 0.00000 0.00000 
OZELTW21 Zeltweg      0 0        -4.2004 0.32697 0.00000 -18.627                 0.00000 -18.627 
OZELTW22 Zeltweg      0 0        0.00000 0.00000 0.00000 0.00000 
OZELTW51 Zeltweg      0 0        -2.1877 -0.1030 -20.124 0.00000 0.00000 -28.677 
OZELTW52 Zeltweg      0 0        -2.1877 -0.1030 0.00000 0.00000 
OZIRL 51 Zirl         0 0        9.49919 7.93661 0.00000 0.00000 
OZIRL 52 Zirl         0 0        0.00000 7.93661 0.00000 0.00000 
OZURND11 Zurndorf     0 0        -3.9671 54.6495 0.00000 0.00000                 54.7428 0.00000 
OZURND12 Zurndorf     0 0        -3.9671 20.9333 0.00000 0.00000                 20.9691 0.00000 
OZURND51 Zurndorf     0 2 115.50 -3.9588 0.00035 -129.23 68.6401 0.00000 -129.23 200.000 -200.00 
OZURND52 Zurndorf     0 0        -3.9588 0.00035 -268.46 0.00000 -268.46 -268.46 
OZWETT51 Zwettl       0 0        17.9473 -0.8967 -1.7549 0.00000 0.00000 -25.594 
OZWETT52 Zwettl       0 0        0.00000 -0.8967 0.00000 0.00000 
##ZCH
SAATHA21 220AATHAL__1 0 0        -0.0250 0.04368 0.00000 0.00000 
SAATHA22 220AATHAL__2 0 0        -0.0250 0.04368 0.00000 0.00000 
SAATHA2A 220AATHAL__A 1 0        0.00000 0.00000 0.00000 0.00000 
SAATHA2B 220AATHAL__B 1 0        46.8970 -18.780 0.00000 0.00000 
SACKSN61 _65ACKERSAN1 0 0        -0.0172 0.04092 0.00000 0.00000 
SACKSN62 _65ACKERSAN2 0 0        -0.0172 0.04092 0.00000 0.00000 
SACKSN63 _65ACKERSAN3 0 0        -0.0172 0.04092 0.00000 0.00000 
SACKSN64 _65ACKERSAN4 0 0        -0.0172 0.04092 0.00000 0.00000 
SACKSN6A _65ACKERSANA 1 0        3.18606 -1.8523 0.00000 0.00000 
SACKSN6B _65ACKERSANB 1 0        10.4861 -2.5523 0.00000 0.00000 
SACKSN6C _65ACKERSANC 1 0        -1.3139 -0.9523 0.00000 0.00000 
SACKSN6D _65ACKERSAND 1 0        0.00000 0.00000 0.00000 0.00000 
SACKSN6E _65ACKERSANE 1 0        0.00000 0.00000 0.00000 0.00000 
SACKSN6F _65ACKERSANF 1 0        -9.8139 4.34771 0.00000 0.00000 
SAIROL21 220AIROLO__1 0 0        -0.0317 0.02844 0.00000 0.00000 
SAIROL22 220AIROLO__2 0 0        0.00000 0.00000 0.00000 0.00000 
SAIROL23 220AIROLO__3 0 0        -0.0317 0.02844 0.00000 0.00000 
SAIROL2A 220AIROLO__A 1 0        3.31151 -11.507 0.00000 0.00000 
SAIROL71 _11AIROLO__1 0 0        0.00000 0.00000 0.00000 0.00000 
SAIROL72 _11AIROLO__2 0 0        0.00000 0.00000 0.00000 0.00000 
SAIROL7A _11AIROLO__A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -29.000 14.5000 -14.500 
SAIROL7B _11AIROLO__B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -29.000 14.5000 -14.500 
SALBUL21 220SILS_ALB1 0 0        -0.0715 -0.2923 0.00000 0.00000 
SALBUL22 220SILS_ALB2 0 0        0.00000 0.00000 0.00000 0.00000 
SALBUL61 _60SILS_ALB1 0 0        -0.0136 0.92222 0.00000 0.00000 
SALBUL62 _60SILS_ALB2 0 0        -0.0136 0.92222 0.00000 0.00000 
SALBUL63 _60SILS_ALB3 0 0        -0.0136 0.92222 0.00000 0.00000 
SALBUL64 _60SILS_ALB4 0 0        -0.0136 0.92222 0.00000 0.00000 
SALBUL65 _60SILS_ALB5 0 0        -0.0136 0.92222 0.00000 0.00000 
SALBUL66 _60SILS_ALB6 0 0        -0.0136 0.92222 0.00000 0.00000 
SALBUL6A _60SILS_ALBA 1 0        -5.2577 2.67867 0.00000 0.00000 
SALBUL6B _60SILS_ALBB 1 2 62.630 -0.0821 5.56794 -35.068 19.0000 0.00000 -38.000 19.0000 -19.000 
SALBUL6C _60SILS_ALBC 1 0        -3.1377 2.23361 0.00000 0.00000 
SALBUL6D _60SILS_ALBD 1 2 62.634 -0.0818 5.57401 -10.106 13.0000 0.00000 -26.000 13.0000 -13.000 
SALBUL6E _60SILS_ALBE 1 0        -1.0257 2.39063 0.00000 0.00000 
SALBUL6F _60SILS_ALBF 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -24.000 12.0000 -12.000 
SALBUL6G _60SILS_ALBG 1 0        4.40143 -6.7727 0.00000 0.00000 
SALBUL6H _60SILS_ALBH 1 0        1.58739 5.14102 0.00000 0.00000 
SALBUL6I _60SILS_ALBI 1 0        9.92350 -6.9507 0.00000 0.00000 
SALTGA21 220ALTGASS_1 0 0        -0.0234 0.16954 0.00000 0.00000 
SALTGA22 220ALTGASS_2 0 0        -0.0234 0.16954 0.00000 0.00000 
SALTGA2A 220ALTGASS_A 1 0        43.8912 -17.717 0.00000 0.00000 
SALTGA2B 220ALTGASS_B 1 0        26.0752 0.47309 0.00000 0.00000 
SARDON61 _65ARDON___1 0 0        0.00000 0.00000 0.00000 0.00000 
SARDON62 _65ARDON___2 0 0        -0.1082 0.00898 0.00000 0.00000 
SARDON6A _65ARDON___A 1 2 73.220 -0.1082 0.00007 -25.000 8.01371 0.00000 -25.000 14.5000 -14.500 
SARDON6B _65ARDON___B 1 2 73.220 -0.1082 0.00007 -25.000 8.01371 0.00000 -25.000 14.5000 -14.500 
SASPHA11 380ASPHARD_1 0 0        -0.0170 0.15520 0.00000 0.00000 
SASPHA12 380ASPHARD_2 0 0        -0.0170 0.15520 0.00000 0.00000 
SASPHA13 380ASPHARD_3 0 0        0.00000 0.00000 0.00000 0.00000 
SASPHA1A 380ASPHARD_A 1 0        -37.143 12.4004 0.00000 0.00000 
SAUWIE21 220AUWIESEN1 0 0        -0.0248 0.15338 0.00000 0.00000 
SAUWIE22 220AUWIESEN2 0 0        -0.0248 0.15338 0.00000 0.00000 
SAUWIE2A 220AUWIESENA 1 0        52.1774 10.0728 0.00000 0.00000 
SAUWIE2B 220AUWIESENB 1 0        0.00000 0.00000 0.00000 0.00000 
SAUWIE2C 220AUWIESENC 1 0        48.6194 -8.3482 0.00000 0.00000 
SAVEGN21 220AVEGNO__1 0 0        -0.0116 0.00969 0.00000 0.00000 
SAVEGN22 220AVEGNO__2 0 0        -0.0116 0.00969 0.00000 0.00000 
SAVEGN23 220AVEGNO__3 0 0        -0.0116 0.00969 0.00000 0.00000 
SAVEGN24 220AVEGNO__4 0 0        -0.0116 0.00969 0.00000 0.00000 
SAVEGN25 220AVEGNO__5 0 0        -0.0116 0.00969 0.00000 0.00000 
SAVEGN26 220AVEGNO__6 0 0        -0.0116 0.00969 0.00000 0.00000 
SAVEGN2A 220AVEGNO__A 1 0        8.80956 -8.5678 0.00000 0.00000 
SAVEGN2B 220AVEGNO__B 1 0        0.00000 0.00000 0.00000 0.00000 
SBAERE21 220BAERENBU1 0 0        -0.0348 -0.0803 0.00000 0.00000 
SBAERE22 220BAERENBU2 0 0        -0.0348 -0.0803 0.00000 0.00000 
SBAERE2A 220BAERENBUA 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -55.000 15.0000 -16.000 
SBAERE2B 220BAERENBUB 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -55.000 15.0000 -16.000 
SBAERE2C 220BAERENBUC 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -55.000 15.0000 -16.000 
SBAERE2D 220BAERENBUD 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -55.000 15.0000 -16.000 
SBANLI21 220BANLIEUE1 0 0        0.00000 0.00000 0.00000 0.00000 
SBANLI22 220BANLIEUE2 0 0        -0.0716 0.14763 0.00000 0.00000 
SBANLI41 125BANLIEUE1 0 0        -0.0348 0.09113 0.00000 0.00000 
SBANLI42 125BANLIEUE2 0 0        -0.0348 0.09113 0.00000 0.00000 
SBANLI4A 125BANLIEUEA 1 0        29.4464 -6.6217 0.00000 0.00000 
SBANLI4B 125BANLIEUEB 1 0        0.00000 0.00000 0.00000 0.00000 
SBASSE11 380BASSECOU1 0 0        -0.0227 0.18976 0.00000 0.00000 
SBASSE12 380BASSECOU2 0 0        -0.0227 0.18976 0.00000 0.00000 
SBASSE1A 380BASSECOUA 1 0        0.00000 0.00000 0.00000 0.00000 
SBASSE1B 380BASSECOUB 1 0        18.0117 -30.436 0.00000 0.00000 
SBASSE1C 380BASSECOUC 1 0        18.0117 -30.436 0.00000 0.00000 
SBATIA11 380BATIAZ__1 0 0        -0.0120 0.01703 0.00000 0.00000 
SBATIA12 380BATIAZ__2 0 0        -0.0120 0.01703 0.00000 0.00000 
SBATIA13 380BATIAZ__3 0 0        -0.0120 0.01703 0.00000 0.00000 
SBATIA14 380BATIAZ__4 0 0        -0.0120 0.01703 0.00000 0.00000 
SBATIA15 380BATIAZ__5 0 0        -0.0120 0.01703 0.00000 0.00000 
SBATIA16 380BATIAZ__6 0 0        -0.0120 0.01703 0.00000 0.00000 
SBATIA71 _11BATIAZ__1 0 0        -0.0730 0.00685 0.00000 0.00000 
SBATIA72 _11BATIAZ__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA7A _11BATIAZ__A 1 2 25.175 -0.0730 0.00001 -94.000 -3.7989 0.00000 -94.000 42.0000 -82.000 
SBATIA7B _11BATIAZ__B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -94.000 42.0000 -82.000 
SBAVON21 220BAVONA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBAVON22 220BAVONA__2 0 0        -0.0649 0.00099 0.00000 0.00000 
SBAVON2A 220BAVONA__A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -81.000 50.0000 -60.000 
SBAVON2B 220BAVONA__B 1 2 238.96 -0.0649 0.00001 -19.784 14.2824 0.00000 -81.000 50.0000 -60.000 
SBBOSS41 125BOGIS-BO1 0 0        -0.0356 0.07143 0.00000 0.00000 
SBBOSS42 125BOGIS-BO2 0 0        -0.0356 0.07143 0.00000 0.00000 
SBBOSS4A 125BOGIS-BOA 1 0        0.00000 0.00000 0.00000 0.00000 
SBBOSS4B 125BOGIS-BOB 1 0        7.13086 -2.7821 0.00000 0.00000 
SBELFO41 125BELLEFON1 0 0        0.00000 0.00000 0.00000 0.00000 
SBELFO42 125BELLEFON2 0 0        0.00000 0.00000 0.00000 0.00000 
SBELFO43 125BELLEFON3 0 0        -0.0347 0.09498 0.00000 0.00000 
SBELFO44 125BELLEFON4 0 0        -0.0347 0.09498 0.00000 0.00000 
SBELFO4A 125BELLEFONA 1 0        0.00000 0.00000 0.00000 0.00000 
SBELFO4B 125BELLEFONB 1 0        4.11458 -1.0770 0.00000 0.00000 
SBELFO4C 125BELLEFONC 1 0        3.01458 -0.7790 0.00000 0.00000 
SBENKE11 380BENKEN__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBENKE12 380BENKEN__2 0 0        -0.0571 0.11504 0.00000 0.00000 
SBENKE21 220BENKEN__1 0 0        -0.0275 0.02291 0.00000 0.00000 
SBENKE22 220BENKEN__2 0 0        -0.0275 0.02291 0.00000 0.00000 
SBENKE2T 220BENKEN__T 1 0        -0.0561 0.08020 0.00000 0.00000 
SBENKE61 _50BENKEN__1 0 0        -0.0561 0.08020 0.00000 0.00000 
SBEZNA11 380BEZNAU__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBEZNA12 380BEZNAU__2 0 0        -0.0415 0.11673 0.00000 0.00000 
SBEZNA21 220BEZNAU__1 0 0        -0.0428 0.10970 0.00000 0.00000 
SBEZNA22 220BEZNAU__2 0 0        -0.0371 0.08839 0.00000 0.00000 
SBEZNA2A 220BEZNAU__A 1 0        -14.613 2.72040 0.00000 0.00000 
SBEZNA2B 220BEZNAU__B 1 0        7.27120 -1.8213 0.00000 0.00000 
SBEZNA2T 220BEZNAU__T 1 0        -0.0422 0.11315 0.00000 0.00000 
SBEZNA61 _27BEZNAU__1 0 0        -0.0422 0.11317 0.00000 0.00000 
SBEZNA71 _16BEZNAU__1 0 0        -0.0429 0.01228 0.00000 0.00000 
SBEZNA72 _16BEZNAU__2 0 0        -0.0371 0.00989 0.00000 0.00000 
SBEZNA73 _16BEZNAU__3 0 0        -0.0441 0.01271 0.00000 0.00000 
SBEZNA74 _16BEZNAU__4 0 0        -0.0381 0.01026 0.00000 0.00000 
SBEZNA7A _16BEZNAU__A 1 2 26.921 -0.0429 -0.0000 2.64100 -32.582 50.0000 -195.00 97.5000 -97.500 
SBEZNA7B _16BEZNAU__B 1 2 26.873 -0.0371 -0.0000 1.07500 -29.488 50.0000 -195.00 97.5000 -97.500 
SBEZNA7C _16BEZNAU__C 1 2 26.189 -0.0441 0.00000 -181.54 4.60218 50.0000 -195.00 97.5000 -97.500 
SBEZNA7D _16BEZNAU__D 1 2 26.133 -0.0381 0.00000 -181.29 7.93624 50.0000 -195.00 97.5000 -97.500 
SBIASC21 220BIASCA__1 0 0        -0.0338 0.03441 0.00000 0.00000 
SBIASC22 220BIASCA__2 0 0        -0.0338 0.03441 0.00000 0.00000 
SBIASC23 220BIASCA__3 0 0        0.00000 0.00000 0.00000 0.00000 
SBIASC24 220BIASCA__4 0 0        0.00000 0.00000 0.00000 0.00000 
SBIASC25 220BIASCA__5 0 0        0.00000 0.00000 0.00000 0.00000 
SBIASC26 220BIASCA__6 0 0        0.00000 0.00000 0.00000 0.00000 
SBIASC27 220BIASCA__7 0 0        0.00000 0.00000 0.00000 0.00000 
SBIASC28 220BIASCA__8 0 0        0.00000 0.00000 0.00000 0.00000 
SBIASC29 220BIASCA__9 0 0        0.00000 0.00000 0.00000 0.00000 
SBIASC2A 220BIASCA__A 0 0        0.00000 0.00000 0.00000 0.00000 
SBIASC2B 220BIASCA__B 1 0        0.00000 0.00000 0.00000 0.00000 
SBIASC2C 220BIASCA__C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -115.00 52.5000 -66.500 
SBIASC2D 220BIASCA__D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -115.00 52.5000 -66.500 
SBIASC2E 220BIASCA__E 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -115.00 52.5000 -66.500 
SBIASC2F 220BIASCA__F 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 52.5000 -66.500 
SBICKI11 380BICKIGEN1 0 0        -0.0220 0.14133 0.00000 0.00000 
SBICKI12 380BICKIGEN2 0 0        -0.0220 0.14133 0.00000 0.00000 
SBICKI1T 380BICKIGENT 1 0        -0.0454 0.28489 0.00000 0.00000 
SBICKI1U 380BICKIGENU 1 0        -0.0454 0.28489 0.00000 0.00000 
SBICKI21 220BICKIGEN1 0 0        -0.0234 0.14371 0.00000 0.00000 
SBICKI22 220BICKIGEN2 0 0        -0.0234 0.14371 0.00000 0.00000 
SBICKI2A 220BICKIGENA 1 0        59.3912 -28.336 0.00000 0.00000 
SBICKI2B 220BICKIGENB 1 0        56.0162 8.52843 0.00000 0.00000 
SBICKI61 _50BICKIGEN1 0 0        -0.0454 0.28500 0.00000 0.00000 
SBICKI62 _50BICKIGEN2 0 0        -0.0454 0.28500 0.00000 0.00000 
SBIRRG21 220BIRR_GT_1 0 0        0.00000 0.00000 0.00000 0.00000 
SBIRRG2A 220BIRR_GT_A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -330.00 1.00000 -1.0000 
SBIRR_21 220BIRR____1 0 0        -0.0409 0.15604 0.00000 0.00000 
SBIRR_2A 220BIRR____A 1 0        56.6172 -19.797 0.00000 0.00000 
SBITSC21 220BITSCH__1 0 0        -0.0217 0.09160 0.00000 0.00000 
SBITSC22 220BITSCH__2 0 0        -0.0217 0.09160 0.00000 0.00000 
SBITSC23 220BITSCH__3 0 0        -0.0217 0.09160 0.00000 0.00000 
SBITSC2A 220BITSCH__A 1 0        -4.8212 -6.2952 0.00000 0.00000 
SBITSC2B 220BITSCH__B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -97.000 49.6000 -57.800 
SBITSC2C 220BITSCH__C 1 2 234.02 -0.0652 0.27586 -19.104 49.5991 0.00000 -133.00 49.6000 -57.800 
SBITSK21 220BITSCH_K1 0 0        -0.0652 0.27456 0.00000 0.00000 
SBITSK71 _14BITSCH_K1 0 0        -0.0661 0.01848 0.00000 0.00000 
SBITSK7A _14BITSCH_KA 1 2 26.213 -0.0661 0.00000 -13.728 23.3872 0.00000 -97.000 85.0000 -85.000 
SBOISY41 125BOISY___1 0 0        0.00000 0.00000 0.00000 0.00000 
SBOISY42 125BOISY___2 0 0        -0.0695 0.18370 0.00000 0.00000 
SBOISY4A 125BOISY___A 1 0        4.52948 -0.7493 0.00000 0.00000 
SBOISY4B 125BOISY___B 1 0        0.00000 0.00000 0.00000 0.00000 
SBOISY4C 125BOISY___C 1 0        5.62948 -1.0963 0.00000 0.00000 
SBONAD11 380BONADUZ_1 0 0        0.00000 0.00000 0.00000 0.00000 
SBONAD12 380BONADUZ_2 0 0        0.00000 0.00000 0.00000 0.00000 
SBONAD21 220BONADUZ_1 0 0        -0.0355 1.33493 0.00000 0.00000 
SBONAD2A 220BONADUZ_A 1 0        3.38149 8.14295 0.00000 0.00000 
SBOTTE21 220BOTTEREN1 0 0        -0.0252 0.14403 0.00000 0.00000 
SBOTTE22 220BOTTEREN2 0 0        -0.0252 0.14403 0.00000 0.00000 
SBOTTE23 220BOTTEREN3 0 0        0.00000 0.00000 0.00000 0.00000 
SBOTTE2A 220BOTTERENA 1 0        -0.0634 22.1271 0.00000 0.00000 
SBOTTE2B 220BOTTERENB 1 0        -0.3924 42.1931 0.00000 0.00000 
SBREIT11 380BREITE__1 0 0        -0.0253 0.03511 0.00000 0.00000 
SBREIT12 380BREITE__2 0 0        -0.0253 0.03511 0.00000 0.00000 
SBREIT1T 380BREITE__T 1 0        -0.0496 0.07712 0.00000 0.00000 
SBREIT21 220BREITE__1 0 0        -0.0243 0.04167 0.00000 0.00000 
SBREIT22 220BREITE__2 0 0        -0.0243 0.04167 0.00000 0.00000 
SBREIT71 _16BREITE__1 0 0        -0.0496 0.08101 0.00000 0.00000 
SBREIT7A _16BREITE__A 1 0        0.97839 -1.3380 0.00000 0.00000 
SBREIT7B _16BREITE__B 1 0        0.14339 55.0076 0.00000 0.00000 
SBUSSI41 125BUSSIGNY1 0 0        -0.0349 0.08047 0.00000 0.00000 
SBUSSI42 125BUSSIGNY2 0 0        -0.0349 0.08047 0.00000 0.00000 
SBUSSI4A 125BUSSIGNYA 1 0        3.78323 -0.7631 0.00000 0.00000 
SBUSSI4B 125BUSSIGNYB 1 0        7.98323 -3.2631 0.00000 0.00000 
SCAMPO31 150CAMPOCOL1 0 0        0.00000 0.00000 0.00000 0.00000 
SCAMPO3A 150CAMPOCOLA 1 0        0.00000 0.00000 0.00000 0.00000 
SCAMPO3B 150CAMPOCOLB 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.000 26.0000 -26.000 
SCASTA21 220CASTASEG1 0 0        -0.0362 -0.2401 0.00000 0.00000 
SCASTA22 220CASTASEG2 0 0        0.00000 0.00000 0.00000 0.00000 
SCASTA23 220CASTASEG3 0 0        -0.0362 -0.2401 0.00000 0.00000 
SCASTA71 _11CASTASEG1 0 0        0.00000 0.00000 0.00000 0.00000 
SCASTA72 _11CASTASEG2 0 0        0.00000 0.00000 0.00000 0.00000 
SCASTA7A _11CASTASEGA 1 0        0.00000 0.00000 0.00000 0.00000 
SCASTA7B _11CASTASEGB 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -50.000 13.0000 -13.000 
SCASTA7C _11CASTASEGC 1 0        0.00000 0.00000 0.00000 0.00000 
SCASTA7D _11CASTASEGD 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -50.000 13.0000 -13.000 
SCAVER21 220CAVERGNO1 0 0        -0.0333 0.01565 0.00000 0.00000 
SCAVER22 220CAVERGNO2 0 0        -0.0333 0.01565 0.00000 0.00000 
SCAVER71 _12CAVERGNO1 0 0        -0.0666 0.00117 0.00000 0.00000 
SCAVER72 _12CAVERGNO2 0 0        0.00000 0.00000 0.00000 0.00000 
SCAVER7A _12CAVERGNOA 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -27.000 13.0000 -26.000 
SCAVER7B _12CAVERGNOB 1 2 27.618 -0.0666 0.00013 -15.307 8.71615 0.00000 -27.000 13.0000 -26.000 
SCAVER7C _12CAVERGNOC 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -27.000 13.0000 -26.000 
SCAVER7D _12CAVERGNOD 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -27.000 13.0000 -26.000 
SCDCSA61 _65CHIPPIS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SCDCSA62 _65CHIPPIS_2 0 0        0.00000 0.00000 0.00000 0.00000 
SCDCSA63 _65CHIPPIS_3 0 0        0.00000 0.00000 0.00000 0.00000 
SCDCSA64 _65CHIPPIS_4 0 0        0.00000 0.00000 0.00000 0.00000 
SCDCSA65 _65CHIPPIS_5 0 0        -0.0167 0.00046 0.00000 0.00000 
SCDCSA66 _65CHIPPIS_6 0 0        -0.0167 0.00046 0.00000 0.00000 
SCDCSA67 _65CHIPPIS_7 0 0        -0.0167 0.00046 0.00000 0.00000 
SCDCSA68 _65CHIPPIS_8 0 0        -0.0167 0.00046 0.00000 0.00000 
SCDCSA6A _65CHIPPIS_A 1 0        7.00034 -0.5992 0.00000 0.00000 
SCDCSA6B _65CHIPPIS_B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -25.000 12.5000 -12.500 
SCDCSA6C _65CHIPPIS_C 1 0        0.10034 -0.1992 0.00000 0.00000 
SCDCSA6D _65CHIPPIS_D 1 2 71.021 -0.0667 0.00009 -23.533 7.34677 0.00000 -25.000 12.5000 -12.500 
SCDCSA6E _65CHIPPIS_E 1 2 71.021 -0.0667 0.00009 -23.633 7.34675 0.00000 -25.000 12.5000 -12.500 
SCDCSD61 _65CHIPPIS_1 0 0        -0.0333 0.00194 0.00000 0.00000 
SCDCSD62 _65CHIPPIS_2 0 0        -0.0333 0.00194 0.00000 0.00000 
SCDCSD63 _65CHIPPIS_3 0 0        0.00000 0.00000 0.00000 0.00000 
SCDCSD64 _65CHIPPIS_4 0 0        0.00000 0.00000 0.00000 0.00000 
SCDCSD6A _65CHIPPIS_A 1 0        4.84539 -1.0921 0.00000 0.00000 
SCDCSD6B _65CHIPPIS_B 1 0        0.00000 0.00000 0.00000 0.00000 
SCDCSD6C _65CHIPPIS_C 1 0        0.00000 0.00000 0.00000 0.00000 
SCDCSD6D _65CHIPPIS_D 1 0        0.00000 0.00000 0.00000 0.00000 
SCDCSD6E _65CHIPPIS_E 1 0        0.00000 0.00000 0.00000 0.00000 
SCDCSD6F _65CHIPPIS_F 1 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO11 380CHAMOSON1 0 0        -0.0117 0.02057 0.00000 0.00000 
SCHAMO12 380CHAMOSON2 0 0        -0.0117 0.02057 0.00000 0.00000 
SCHAMO13 380CHAMOSON3 0 0        -0.0117 0.02057 0.00000 0.00000 
SCHAMO14 380CHAMOSON4 0 0        -0.0117 0.02057 0.00000 0.00000 
SCHAMO15 380CHAMOSON5 0 0        -0.0117 0.02057 0.00000 0.00000 
SCHAMO16 380CHAMOSON6 0 0        -0.0117 0.02057 0.00000 0.00000 
SCHAMO1T 380CHAMOSONT 1 0        -0.0685 0.17096 0.00000 0.00000 
SCHAMO21 220CHAMOSON1 0 0        -0.0083 0.02732 0.00000 0.00000 
SCHAMO22 220CHAMOSON2 0 0        -0.0083 0.02732 0.00000 0.00000 
SCHAMO23 220CHAMOSON3 0 0        -0.0083 0.02732 0.00000 0.00000 
SCHAMO24 220CHAMOSON4 0 0        -0.0083 0.02732 0.00000 0.00000 
SCHAMO25 220CHAMOSON5 0 0        -0.0083 0.02732 0.00000 0.00000 
SCHAMO26 220CHAMOSON6 0 0        -0.0083 0.02732 0.00000 0.00000 
SCHAMO27 220CHAMOSON7 0 0        -0.0083 0.02732 0.00000 0.00000 
SCHAMO28 220CHAMOSON8 0 0        -0.0083 0.02732 0.00000 0.00000 
SCHAMO29 220CHAMOSON9 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO2A 220CHAMOSONA 1 0        -0.1457 -0.8775 0.00000 0.00000 
SCHAMO51 _30CHAMOSON1 0 0        -0.0686 0.17034 0.00000 0.00000 
SCHAMO5A _30CHAMOSONA 1 0        -0.7916 -3.0187 0.00000 0.00000 
SCHAMO61 _21CHAMOSON1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO62 _21CHAMOSON2 0 0        -0.0706 0.00457 0.00000 0.00000 
SCHAMO63 _21CHAMOSON3 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO6A _21CHAMOSONA 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -418.00 324.000 -286.00 
SCHAMO6B _21CHAMOSONB 1 2 63.305 -0.0706 0.00001 -27.654 268.291 0.00000 -418.00 324.000 -286.00 
SCHAMO6C _21CHAMOSONC 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -418.00 324.000 -286.00 
SCHAMO71 _16CHAMOSON1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO72 _16CHAMOSON2 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO73 _16CHAMOSON3 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO74 _16CHAMOSON4 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO75 _16CHAMOSON5 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO76 _16CHAMOSON6 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO7A _16CHAMOSONA 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000 
SCHAMO7B _16CHAMOSONB 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000 
SCHAMO7C _16CHAMOSONC 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000 
SCHAMO7D _16CHAMOSOND 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000 
SCHAMO7E _16CHAMOSONE 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000 
SCHAMO7F _16CHAMOSONF 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000 
SCHAND21 220CHANDOLI1 0 0        -0.0221 0.07028 0.00000 0.00000 
SCHAND22 220CHANDOLI2 0 0        -0.0221 0.07028 0.00000 0.00000 
SCHAND23 220CHANDOLI3 0 0        -0.0221 0.07028 0.00000 0.00000 
SCHAND2A 220CHANDOLIA 1 0        8.13577 1.77083 0.00000 0.00000 
SCHAND2B 220CHANDOLIB 1 0        8.13577 1.77083 0.00000 0.00000 
SCHATE11 380CHATELAR1 0 0        -0.0121 0.01637 0.00000 0.00000 
SCHATE12 380CHATELAR2 0 0        -0.0121 0.01637 0.00000 0.00000 
SCHATE13 380CHATELAR3 0 0        -0.0121 0.01637 0.00000 0.00000 
SCHATE14 380CHATELAR4 0 0        -0.0121 0.01637 0.00000 0.00000 
SCHATE15 380CHATELAR5 0 0        -0.0121 0.01637 0.00000 0.00000 
SCHATE16 380CHATELAR6 0 0        -0.0121 0.01637 0.00000 0.00000 
SCHATE17 380CHATELAR7 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE21 220CHATELAR1 0 0        -0.0397 0.00230 0.00000 0.00000 
SCHATE22 220CHATELAR2 0 0        -0.0397 0.00230 0.00000 0.00000 
SCHATE23 220CHATELAR3 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE2T 220CHATELART 1 0        -0.0760 0.05242 0.00000 0.00000 
SCHATE71 _27CHATELAR1 0 0        -0.0760 0.05242 0.00000 0.00000 
SCHEVR41 125CHEVROLE1 0 0        -0.0612 0.21274 0.00000 0.00000 
SCHEVR4A 125CHEVROLEA 1 0        10.2488 -3.9003 0.00000 0.00000 
SCHIPP11 380CHIPPIS_1 0 0        -0.0116 0.02245 0.00000 0.00000 
SCHIPP12 380CHIPPIS_2 0 0        -0.0116 0.02245 0.00000 0.00000 
SCHIPP13 380CHIPPIS_3 0 0        -0.0116 0.02245 0.00000 0.00000 
SCHIPP14 380CHIPPIS_4 0 0        -0.0116 0.02245 0.00000 0.00000 
SCHIPP15 380CHIPPIS_5 0 0        -0.0116 0.02245 0.00000 0.00000 
SCHIPP16 380CHIPPIS_6 0 0        -0.0116 0.02245 0.00000 0.00000 
SCHIPP1A 380CHIPPIS_A 1 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP21 220CHIPPIS_1 0 0        -0.0131 0.03975 0.00000 0.00000 
SCHIPP22 220CHIPPIS_2 0 0        -0.0131 0.03975 0.00000 0.00000 
SCHIPP23 220CHIPPIS_3 0 0        -0.0131 0.03975 0.00000 0.00000 
SCHIPP24 220CHIPPIS_4 0 0        -0.0131 0.03975 0.00000 0.00000 
SCHIPP25 220CHIPPIS_5 0 0        -0.0131 0.03975 0.00000 0.00000 
SCHIPP2T 220CHIPPIS_T 1 0        -0.0677 0.16717 0.00000 0.00000 
SCHIPP61 _65CHIPPIS_1 0 0        -0.0262 0.04751 0.00000 0.00000 
SCHIPP62 _65CHIPPIS_2 0 0        -0.0262 0.04751 0.00000 0.00000 
SCHIPP63 _65CHIPPIS_3 0 0        -0.0262 0.04751 0.00000 0.00000 
SCHIPP64 _65CHIPPIS_4 0 0        -0.0221 0.00398 0.00000 0.00000 
SCHIPP65 _65CHIPPIS_5 0 0        -0.0221 0.00398 0.00000 0.00000 
SCHIPP66 _65CHIPPIS_6 0 0        -0.0221 0.00398 0.00000 0.00000 
SCHIPP6A _65CHIPPIS_A 1 0        12.0356 0.48795 0.00000 0.00000 
SCHIPP6B _65CHIPPIS_B 1 0        -3.7644 -13.312 0.00000 0.00000 
SCHIPP6C _65CHIPPIS_C 1 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP6D _65CHIPPIS_D 1 0        2.53556 2.28795 0.00000 0.00000 
SCHIPP71 _27CHIPPIS_1 0 0        -0.0677 0.16723 0.00000 0.00000 
SCNVRS61 _65CHENEVIE1 0 0        -0.0348 1.71088 0.00000 0.00000 
SCNVRS62 _65CHENEVIE2 0 0        -0.0348 1.71088 0.00000 0.00000 
SCNVRS6A _65CHENEVIEA 1 0        -3.0047 4.52806 0.00000 0.00000 
SCNVRS6B _65CHENEVIEB 1 0        -4.0047 4.52806 0.00000 0.00000 
SCOLLO41 125COLLOMBE1 0 0        -0.0344 0.15469 0.00000 0.00000 
SCOLLO42 125COLLOMBE2 0 0        -0.0344 0.15469 0.00000 0.00000 
SCOLLO4A 125COLLOMBEA 1 0        0.00000 0.00000 0.00000 0.00000 
SCOLLO4B 125COLLOMBEB 1 0        -14.518 -4.2676 0.00000 0.00000 
SCORNX41 125CORNAUX_1 0 0        -0.0603 0.21673 0.00000 0.00000 
SCORNX4A 125CORNAUX_A 1 0        11.5677 -2.4483 0.00000 0.00000 
SCORNX4B 125CORNAUX_B 1 0        11.5677 -2.4483 0.00000 0.00000 
SCOSSO41 125COSSONAY1 0 0        -0.0344 0.08444 0.00000 0.00000 
SCOSSO42 125COSSONAY2 0 0        -0.0344 0.08444 0.00000 0.00000 
SCOSSO4A 125COSSONAYA 1 0        0.00000 0.00000 0.00000 0.00000 
SCOSSO4B 125COSSONAYB 1 0        7.84414 -3.0291 0.00000 0.00000 
SCRANS21 220CRANS___1 0 0        -0.0367 0.05326 0.00000 0.00000 
SCRANS22 220CRANS___2 0 0        -0.0367 0.05326 0.00000 0.00000 
SCRANS23 220CRANS___3 0 0        0.00000 0.00000 0.00000 0.00000 
SCRANS41 125CRANS___1 0 0        -0.0356 0.07142 0.00000 0.00000 
SCRANS42 125CRANS___2 0 0        -0.0356 0.07142 0.00000 0.00000 
SECHAL41 125ECHALLEN1 0 0        -0.0344 0.08479 0.00000 0.00000 
SECHAL42 125ECHALLEN2 0 0        -0.0344 0.08479 0.00000 0.00000 
SECHAL4A 125ECHALLENA 1 0        6.58721 -9.1354 0.00000 0.00000 
SECHAL4B 125ECHALLENB 1 0        0.00000 0.00000 0.00000 0.00000 
SEGLIS21 220EGLISAU_1 0 0        -0.0456 0.09644 0.00000 0.00000 
SEGLIS2A 220EGLISAU_A 1 0        57.7604 -13.297 0.00000 0.00000 
SERNKW61 _65ERNEN_KW1 0 0        -0.0681 0.00080 0.00000 0.00000 
SERNKW62 _65ERNEN_KW2 0 0        0.00000 0.00000 0.00000 0.00000 
SERNKW6A _65ERNEN_KWA 1 0        -8.6641 -0.1922 0.00000 0.00000 
SERNKW6B _65ERNEN_KWB 1 2 70.181 -0.0681 -0.0001 -9.8960 -6.2340 0.00000 -17.000 10.0000 -10.000 
SERNKW6C _65ERNEN_KWC 1 0        0.00000 0.00000 0.00000 0.00000 
SERNKW6D _65ERNEN_KWD 1 2 70.181 -0.0681 -0.0001 -9.8960 -6.2340 0.00000 -17.000 10.0000 -10.000 
SERNKW6E _65ERNEN_KWE 1 0        0.63591 0.50780 0.00000 0.00000 
SETOY_41 125ETOY____1 0 0        -0.0233 0.05303 0.00000 0.00000 
SETOY_42 125ETOY____2 0 0        -0.0233 0.05303 0.00000 0.00000 
SETOY_43 125ETOY____3 0 0        -0.0233 0.05303 0.00000 0.00000 
SETOY_4A 125ETOY____A 1 0        6.17908 -1.2079 0.00000 0.00000 
SETOY_4B 125ETOY____B 1 0        1.27908 -0.5079 0.00000 0.00000 
SEYSIN41 125EYSINS__1 0 0        -0.0355 0.07298 0.00000 0.00000 
SEYSIN42 125EYSINS__2 0 0        -0.0355 0.07298 0.00000 0.00000 
SEYSIN4A 125EYSINS__A 1 0        0.00000 0.00000 0.00000 0.00000 
SEYSIN4B 125EYSINS__B 1 0        0.00000 0.00000 0.00000 0.00000 
SEYSIN4C 125EYSINS__C 1 0        9.06408 -3.9690 0.00000 0.00000 
SFAELL21 220FAELLAND1 0 0        -0.0256 0.03807 0.00000 0.00000 
SFAELL22 220FAELLAND2 0 0        -0.0256 0.03807 0.00000 0.00000 
SFAELL23 220FAELLAND3 0 0        -0.0512 0.07614 0.00000 0.00000 
SFAELL2A 220FAELLANDA 1 0        28.2378 -20.606 0.00000 0.00000 
SFAELL2B 220FAELLANDB 1 0        28.2378 -20.606 0.00000 0.00000 
SFAELL2C 220FAELLANDC 1 0        37.0928 -30.709 0.00000 0.00000 
SFAELL2D 220FAELLANDD 1 0        36.6958 -30.360 0.00000 0.00000 
SFERRE21 220FERRERA_1 0 0        -0.0672 -0.0008 0.00000 0.00000 
SFERRE2A 220FERRERA_A 1 2 237.93 -0.0672 -0.0001 0.01500 -8.2070 24.8000 -60.000 13.0000 -16.000 
SFERRE2B 220FERRERA_B 1 2 237.93 -0.0672 -0.0001 0.01500 -8.2070 24.8000 -60.000 13.0000 -16.000 
SFERRE2C 220FERRERA_C 1 2 237.93 -0.0672 -0.0001 0.01500 -8.2070 40.0000 -60.000 13.0000 -16.000 
SFIESC21 220FIESCH__1 0 0        -0.0652 -0.2555 0.00000 0.00000 
SFIESC2A 220FIESCH__A 1 0        -8.3452 -8.1055 0.00000 0.00000 
SFILIS11 380FILISUR_1 0 0        -0.0778 -0.0030 0.00000 0.00000 
SFILIS12 380FILISUR_2 0 0        0.00000 0.00000 0.00000 0.00000 
SFILIS1A 380FILISUR_A 1 0        -64.593 19.5760 0.00000 0.00000 
SFIONG21 220FIONNAY_1 0 0        -0.0222 0.07287 0.00000 0.00000 
SFIONG22 220FIONNAY_2 0 0        -0.0222 0.07287 0.00000 0.00000 
SFIONG23 220FIONNAY_3 0 0        -0.0222 0.07287 0.00000 0.00000 
SFIONG2T 220FIONNAY_T 1 0        0.00000 0.00000 0.00000 0.00000 
SFIONG2U 220FIONNAY_U 1 0        0.00000 0.00000 0.00000 0.00000 
SFIONG2V 220FIONNAY_V 1 0        0.00000 0.00000 0.00000 0.00000 
SFIONG71 _16FIONNAY_1 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG72 _16FIONNAY_2 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG73 _16FIONNAY_3 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG74 _16FIONNAY_4 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG75 _16FIONNAY_5 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG76 _16FIONNAY_6 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG7A _16FIONNAY_A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.800 26.4000 -26.400 
SFIONG7B _16FIONNAY_B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.800 26.4000 -26.400 
SFIONG7C _16FIONNAY_C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.800 26.4000 -26.400 
SFIONG7D _16FIONNAY_D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.800 26.4000 -26.400 
SFIONG7E _16FIONNAY_E 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.800 26.4000 -26.400 
SFIONG7F _16FIONNAY_F 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.800 26.4000 -26.400 
SFIONN21 220FIONNAY_1 0 0        -0.0339 0.08989 0.00000 0.00000 
SFIONN22 220FIONNAY_2 0 0        -0.0339 0.08989 0.00000 0.00000 
SFIONN71 _10FIONNAY_1 0 0        -0.0691 0.00586 0.00000 0.00000 
SFIONN72 _10FIONNAY_2 0 0        -0.0691 0.00586 0.00000 0.00000 
SFIONN73 _10FIONNAY_3 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONN7A _10FIONNAY_A 1 2 25.798 -0.0691 0.00002 -28.776 6.73594 0.00000 -48.000 17.3000 -9.0000 
SFIONN7B _10FIONNAY_B 1 2 25.785 -0.0691 0.00002 -28.630 6.96095 0.00000 -48.000 17.3000 -9.0000 
SFIONN7C _10FIONNAY_C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -48.000 17.3000 -9.0000 
SFLUME21 220FLUMENTH1 0 0        -0.0222 0.15116 0.00000 0.00000 
SFLUME22 220FLUMENTH2 0 0        -0.0222 0.15116 0.00000 0.00000 
SFLUME2A 220FLUMENTHA 1 0        15.0755 0.86533 0.00000 0.00000 
SFLUME2B 220FLUMENTHB 1 0        15.0755 0.86533 0.00000 0.00000 
SFLUME2C 220FLUMENTHC 1 0        18.4855 10.7443 0.00000 0.00000 
SFORET21 220FORETAIL1 0 0        -0.0124 0.01337 0.00000 0.00000 
SFORET22 220FORETAIL2 0 0        -0.0124 0.01337 0.00000 0.00000 
SFORET23 220FORETAIL3 0 0        -0.0124 0.01337 0.00000 0.00000 
SFORET24 220FORETAIL4 0 0        -0.0124 0.01337 0.00000 0.00000 
SFORET25 220FORETAIL5 0 0        -0.0124 0.01337 0.00000 0.00000 
SFORET26 220FORETAIL6 0 0        -0.0124 0.01337 0.00000 0.00000 
SFORET2A 220FORETAILA 1 0        19.5244 -11.601 0.00000 0.00000 
SFORET2B 220FORETAILB 1 0        19.6804 -11.679 0.00000 0.00000 
SFORET2C 220FORETAILC 1 0        -3.6956 37.4912 0.00000 0.00000 
SFORET2D 220FORETAILD 1 0        0.00000 0.00000 0.00000 0.00000 
SFROLO21 220FROLOO__1 0 0        -0.0097 0.06007 0.00000 0.00000 
SFROLO22 220FROLOO__2 0 0        -0.0097 0.06007 0.00000 0.00000 
SFROLO23 220FROLOO__3 0 0        -0.0097 0.06007 0.00000 0.00000 
SFROLO24 220FROLOO__4 0 0        -0.0097 0.06007 0.00000 0.00000 
SFROLO25 220FROLOO__5 0 0        0.00000 0.00000 0.00000 0.00000 
SFROLO26 220FROLOO__6 0 0        0.00000 0.00000 0.00000 0.00000 
SFROLO2A 220FROLOO__A 1 0        0.00000 0.00000 0.00000 0.00000 
SFROLO2B 220FROLOO__B 1 0        35.0884 -15.980 0.00000 0.00000 
SFROLO2C 220FROLOO__C 1 0        0.00000 0.00000 0.00000 0.00000 
SFROLO2D 220FROLOO__D 1 0        23.5904 10.1753 0.00000 0.00000 
SGABI_21 220GABI____1 0 0        -0.0729 -0.6909 0.00000 0.00000 
SGABI_71 __6GABI____1 0 0        -0.0679 1.00534 0.00000 0.00000 
SGABI_7A __6GABI____A 1 0        0.00000 0.00000 0.00000 0.00000 
SGABI_7B __6GABI____B 1 2 25.513 -0.0679 1.03226 -3.4590 4.67937 0.00000 -9.3500 4.68000 -4.6800 
SGABI_7C __6GABI____C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -9.3500 4.68000 -4.6800 
SGALDI61 _65GALDI___1 0 0        -0.0790 0.01402 0.00000 0.00000 
SGALDI6A _65GALDI___A 1 0        -2.4490 -0.2420 0.00000 0.00000 
SGALIC41 125GALICIEN1 0 0        -0.0696 0.18289 0.00000 0.00000 
SGALIC42 125GALICIEN2 0 0        0.00000 0.00000 0.00000 0.00000 
SGALIC4A 125GALICIENA 1 0        8.61841 -3.6451 0.00000 0.00000 
SGALIC4B 125GALICIENB 1 0        0.00000 0.00000 0.00000 0.00000 
SGALMI21 220GALMIZ__1 0 0        -0.0514 0.27609 0.00000 0.00000 
SGALMI22 220GALMIZ__2 0 0        0.00000 0.00000 0.00000 0.00000 
SGALMI41 125GALMIZ__1 0 0        -0.0294 0.11358 0.00000 0.00000 
SGALMI42 125GALMIZ__2 0 0        -0.0294 0.11358 0.00000 0.00000 
SGERLA21 220GERLAFIN1 0 0        -0.0445 0.30234 0.00000 0.00000 
SGERLA2A 220GERLAFINA 1 0        -0.0565 0.06834 0.00000 0.00000 
SGISWI21 220GISWIL__1 0 0        -0.0514 0.21072 0.00000 0.00000 
SGISWI2A 220GISWIL__A 1 0        10.6546 1.48472 0.00000 0.00000 
SGLAND41 125GLAND___1 0 0        -0.0236 0.04930 0.00000 0.00000 
SGLAND42 125GLAND___2 0 0        -0.0236 0.04930 0.00000 0.00000 
SGLAND43 125GLAND___3 0 0        -0.0236 0.04930 0.00000 0.00000 
SGLAND4A 125GLAND___A 1 0        16.9612 -1.2641 0.00000 0.00000 
SGLAND4B 125GLAND___B 1 0        0.00000 0.00000 0.00000 0.00000 
SGLAND4C 125GLAND___C 1 0        0.00000 0.00000 0.00000 0.00000 
SGLIS_61 _65GLIS____1 0 0        -0.0344 0.08649 0.00000 0.00000 
SGLIS_62 _65GLIS____2 0 0        -0.0344 0.08649 0.00000 0.00000 
SGLIS_6A _65GLIS____A 1 0        -1.7378 -1.2430 0.00000 0.00000 
SGLIS_6B _65GLIS____B 1 0        -1.7378 -1.2430 0.00000 0.00000 
SGOESC21 220GOESCHEN1 0 0        -0.0047 4.22344 0.00000 0.00000 
SGOESC2A 220GOESCHENA 1 0        -5.6327 23.4746 0.00000 0.00000 
SGOESC2B 220GOESCHENB 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -47.050 38.5000 -5.0000 
SGOESC2C 220GOESCHENC 1 2 238.92 -0.0047 4.23559 -1.2570 38.5000 0.00000 -47.050 38.5000 -5.0000 
SGOESG11 380GOESGEN_1 0 0        -0.0219 0.10870 0.00000 0.00000 
SGOESG12 380GOESGEN_2 0 0        -0.0219 0.10870 0.00000 0.00000 
SGOESG21 220GOESGEN_1 0 0        -0.0066 0.05543 0.00000 0.00000 
SGOESG22 220GOESGEN_2 0 0        -0.0066 0.05543 0.00000 0.00000 
SGOESG23 220GOESGEN_3 0 0        -0.0066 0.05543 0.00000 0.00000 
SGOESG24 220GOESGEN_4 0 0        -0.0066 0.05543 0.00000 0.00000 
SGOESG25 220GOESGEN_5 0 0        -0.0066 0.05543 0.00000 0.00000 
SGOESG26 220GOESGEN_6 0 0        -0.0066 0.05543 0.00000 0.00000 
SGOESG27 220GOESGEN_7 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG28 220GOESGEN_8 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG29 220GOESGEN_9 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG2B 220GOESGEN_B 1 0        0.23735 -6.1084 0.00000 0.00000 
SGOESG2C 220GOESGEN_C 1 0        5.95535 -6.2264 0.00000 0.00000 
SGOESG2D 220GOESGEN_D 1 0        12.6763 -9.9774 0.00000 0.00000 
SGOESG2E 220GOESGEN_E 1 0        6.30535 -6.2264 0.00000 0.00000 
SGOESG2T 220GOESGEN_T 1 0        -0.0419 0.27446 0.00000 0.00000 
SGOESG61 _30GOESGEN_1 0 0        -0.0471 0.01524 0.00000 0.00000 
SGOESG6A _30GOESGEN_A 1 2 70.338 -0.0471 0.00000 -992.37 14.6945 60.0000 -1060.0 225.000 -250.00 
SGOESG71 _16GOESGEN_1 0 0        -0.0419 0.27451 0.00000 0.00000 
SGONDO21 220GONDO___1 0 0        -0.0745 -0.7586 0.00000 0.00000 
SGONDO71 _10GONDO___1 0 0        -0.0709 0.44400 0.00000 0.00000 
SGONDO7A _10GONDO___A 1 0        1.00111 0.62204 0.00000 0.00000 
SGONDO7B _10GONDO___B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -19.000 11.3000 -14.300 
SGONDO7C _10GONDO___C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -19.000 11.3000 -14.300 
SGONDO7D _10GONDO___D 1 2 26.361 -0.0710 0.52310 -19.707 11.2988 0.00000 -23.000 11.3000 -14.300 
SGORDU21 220GORDUNO_1 0 0        -0.0683 0.06492 0.00000 0.00000 
SGRIMS21 220GRIMSEL_1 0 0        -0.0140 0.00020 0.00000 0.00000 
SGRIMS22 220GRIMSEL_2 0 0        -0.0140 0.00020 0.00000 0.00000 
SGRIMS23 220GRIMSEL_3 0 0        -0.0140 0.00020 0.00000 0.00000 
SGRIMS24 220GRIMSEL_4 0 0        -0.0140 0.00020 0.00000 0.00000 
SGRIMS2A 220GRIMSEL_A 1 2 235.54 -0.0562 0.00016 -21.304 54.1946 0.00000 -67.000 58.0000 -42.000 
SGRIMS2B 220GRIMSEL_B 1 2 235.54 -0.0562 0.00009 67.2740 63.0769 86.0000 -95.000 70.0000 -35.000 
SGRIMS2C 220GRIMSEL_C 1 0        0.00000 0.00000 0.00000 0.00000 88.0000 -95.000 70.0000 -35.000 
SGRIMS2D 220GRIMSEL_D 1 0        0.00000 0.00000 0.00000 0.00000 88.0000 -95.000 70.0000 -35.000 
SGRIMS2E 220GRIMSEL_E 1 0        0.00000 0.00000 0.00000 0.00000 88.0000 -95.000 70.0000 -35.000 
SGRYNA21 220GRYNAU__1 0 0        -0.0256 0.04531 0.00000 0.00000 
SGRYNA22 220GRYNAU__2 0 0        -0.0256 0.04531 0.00000 0.00000 
SGRYNA2A 220GRYNAU__A 1 0        44.7019 -5.2244 0.00000 0.00000 
SGRYNA2B 220GRYNAU__B 1 0        11.2679 -16.810 0.00000 0.00000 
SGRYNA2C 220GRYNAU__C 1 0        11.6859 -16.658 0.00000 0.00000 
SGSTAA21 220GSTAAD__1 0 0        -0.0201 0.08220 0.00000 0.00000 
SGSTAA22 220GSTAAD__2 0 0        -0.0201 0.08220 0.00000 0.00000 
SGSTAA23 220GSTAAD__3 0 0        -0.0201 0.08220 0.00000 0.00000 
SGSTAA2A 220GSTAAD__A 1 0        5.96579 -3.9374 0.00000 0.00000 
SGSTAA2B 220GSTAAD__B 1 0        6.57279 -4.2434 0.00000 0.00000 
SHAND171 _11HANDECK_1 0 0        -0.0284 0.00032 0.00000 0.00000 
SHAND172 _11HANDECK_2 0 0        -0.0284 0.00032 0.00000 0.00000 
SHAND17A _11HANDECK_A 1 2 25.604 -0.0567 0.00004 -4.8660 9.67548 0.00000 -25.000 19.0000 -16.000 
SHAND17B _11HANDECK_B 1 2 25.604 -0.0567 0.00004 -4.8660 9.67548 0.00000 -25.000 19.0000 -16.000 
SHAND271 _13HANDECK_1 0 0        -0.0567 0.00078 0.00000 0.00000 
SHAND272 _13HANDECK_2 0 0        -0.0567 0.00079 0.00000 0.00000 
SHAND273 _13HANDECK_3 0 0        -0.0567 0.00152 0.00000 0.00000 
SHAND27A _13HANDECK_A 1 2 25.715 -0.0567 0.00003 0.00000 10.9086 0.00000 -34.000 24.0000 -24.000 
SHAND27B _13HANDECK_B 1 2 25.715 -0.0567 0.00003 0.00000 10.9086 0.00000 -34.000 24.0000 -24.000 
SHAND27C _13HANDECK_C 1 2 25.712 -0.0567 0.00003 0.00000 11.0782 0.00000 -34.000 24.0000 -24.000 
SHAND27D _13HANDECK_D 1 2 25.712 -0.0567 0.00003 0.00000 11.0782 0.00000 -34.000 24.0000 -24.000 
SHAND27E _13HANDECK_E 1 2 25.731 -0.0567 0.00003 1.05100 21.4141 47.8000 -55.000 36.0000 -24.000 
SHANDA71 _10HANDECK_1 0 0        -0.0567 0.00164 0.00000 0.00000 
SHANDA7A _10HANDECK_A 1 2 28.890 -0.0567 -0.0006 -12.024 -45.538 0.00000 -93.300 46.6500 -46.650 
SHANDE21 220HANDECK_1 0 0        -0.0142 0.01006 0.00000 0.00000 
SHANDE22 220HANDECK_2 0 0        -0.0142 0.01006 0.00000 0.00000 
SHANDE23 220HANDECK_3 0 0        -0.0142 0.01006 0.00000 0.00000 
SHANDE24 220HANDECK_4 0 0        -0.0142 0.01006 0.00000 0.00000 
SHAUTE21 220HAUTERIV1 0 0        -0.0253 0.14178 0.00000 0.00000 
SHAUTE22 220HAUTERIV2 0 0        -0.0253 0.14178 0.00000 0.00000 
SHAUTE23 220HAUTERIV3 0 0        0.00000 0.00000 0.00000 0.00000 
SHAUTE2A 220HAUTERIVA 1 0        -16.985 18.8886 0.00000 0.00000 
SHAUTE2B 220HAUTERIVB 1 0        -16.985 18.8886 0.00000 0.00000 
SILANZ21 220ILANZ___1 0 0        -0.0683 -0.7983 0.00000 0.00000 
SILANZ2A 220ILANZ___A 1 2 240.81 -0.0683 -0.8191 -49.408 -51.998 0.00000 -104.00 52.0000 -52.000 
SINGEN21 220INGENBOH1 0 0        -0.0177 0.79514 0.00000 0.00000 
SINGEN22 220INGENBOH2 0 0        -0.0177 0.79514 0.00000 0.00000 
SINGEN2A 220INGENBOHA 1 0        0.20267 5.52630 0.00000 0.00000 
SINGEN2B 220INGENBOHB 1 0        0.15367 4.59330 0.00000 0.00000 
SINNER21 220INNERTKI1 0 0        -0.0091 0.01536 0.00000 0.00000 
SINNER22 220INNERTKI2 0 0        -0.0091 0.01536 0.00000 0.00000 
SINNER23 220INNERTKI3 0 0        -0.0091 0.01536 0.00000 0.00000 
SINNER24 220INNERTKI4 0 0        -0.0091 0.01536 0.00000 0.00000 
SINNER25 220INNERTKI5 0 0        -0.0091 0.01536 0.00000 0.00000 
SINNER26 220INNERTKI6 0 0        -0.0091 0.01536 0.00000 0.00000 
SINNER2T 220INNERTKIT 1 0        -0.0549 0.04696 0.00000 0.00000 
SINNER2U 220INNERTKIU 1 0        -0.0549 0.04689 0.00000 0.00000 
SINNER31 150INNERTKI1 0 0        -0.0092 0.00009 0.00000 0.00000 
SINNER32 150INNERTKI2 0 0        -0.0092 0.00009 0.00000 0.00000 
SINNER33 150INNERTKI3 0 0        -0.0092 0.00009 0.00000 0.00000 
SINNER34 150INNERTKI4 0 0        -0.0092 0.00009 0.00000 0.00000 
SINNER35 150INNERTKI5 0 0        -0.0092 0.00009 0.00000 0.00000 
SINNER36 150INNERTKI6 0 0        -0.0092 0.00009 0.00000 0.00000 
SINNER3A 150INNERTKIA 1 0        1.48397 14.9055 0.00000 0.00000 
SINNER3B 150INNERTKIB 1 2 146.61 -0.0550 0.00030 -26.215 25.8152 0.00000 -62.000 28.0000 -16.000 
SINNER3C 150INNERTKIC 1 0        -6.8310 2.07855 0.00000 0.00000 
SINNER3D 150INNERTKID 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -51.000 38.0000 -25.000 
SINNER3E 150INNERTKIE 1 0        0.00000 0.00000 0.00000 0.00000 
SINNER3F 150INNERTKIF 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -51.000 38.0000 -25.000 
SINNER3G 150INNERTKIG 1 0        0.00000 0.00000 0.00000 0.00000 
SINNER3H 150INNERTKIH 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -51.000 38.0000 -25.000 
SINNER3I 150INNERTKII 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -51.000 38.0000 -25.000 
SINNER3J 150INNERTKIJ 1 2 146.61 -0.0550 0.00008 -7.8820 30.6662 0.00000 -51.000 38.0000 -25.000 
