SINNER3K 150INNERTKIK 1 2 146.61 -0.0550 0.00001 -20.304 32.1318 0.00000 -153.66 76.8300 -76.830 
SINNER3L 150INNERTKIL 1 2 146.61 -0.0550 0.00000 -45.581 32.2133 0.00000 -96.800 76.3000 -31.500 
SINNER3M 150INNERTKIM 1 2 146.61 -0.0550 0.00105 4.32000 9.41659 4.60000 -10.000 10.0000 -6.0000 
SINNER61 _12INNERTKI1 0 0        -0.0549 0.04696 0.00000 0.00000 
SINNER71 _29INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER7A _29INNERTKIA 1 0        0.00000 0.00000 0.00000 0.00000 
SIRAGN21 220IRAGNA__1 0 0        -0.0677 0.06756 0.00000 0.00000 
SIRAGN2A 220IRAGNA__A 1 0        0.00000 0.00000 0.00000 0.00000 
SIRAGN2B 220IRAGNA__B 1 0        -7.4287 2.73056 0.00000 0.00000 
SKERZE21 220KERZERS_1 0 0        -0.0255 0.13878 0.00000 0.00000 
SKERZE22 220KERZERS_2 0 0        -0.0255 0.13878 0.00000 0.00000 
SKERZE23 220KERZERS_3 0 0        0.00000 0.00000 0.00000 0.00000 
SKERZE24 220KERZERS_4 0 0        0.00000 0.00000 0.00000 0.00000 
SKERZE25 220KERZERS_5 0 0        0.00000 0.00000 0.00000 0.00000 
SKERZE26 220KERZERS_6 0 0        0.00000 0.00000 0.00000 0.00000 
SKERZE27 220KERZERS_7 0 0        0.00000 0.00000 0.00000 0.00000 
SKERZE28 220KERZERS_8 0 0        0.00000 0.00000 0.00000 0.00000 
SKERZE2A 220KERZERS_A 1 0        0.00000 0.00000 0.00000 0.00000 
SKERZE2B 220KERZERS_B 1 0        -22.686 -4.8514 0.00000 0.00000 
SKERZE2C 220KERZERS_C 1 0        0.00000 0.00000 0.00000 0.00000 
SKERZE2D 220KERZERS_D 1 0        0.00000 0.00000 0.00000 0.00000 
SLACHM21 220LACHMATT1 0 0        -0.0193 0.10792 0.00000 0.00000 
SLACHM22 220LACHMATT2 0 0        -0.0193 0.10792 0.00000 0.00000 
SLACHM2A 220LACHMATTA 1 0        0.00000 0.00000 0.00000 0.00000 
SLACHM2B 220LACHMATTB 1 0        18.8273 -13.630 0.00000 0.00000 
SLACHM2C 220LACHMATTC 1 0        38.3433 36.5358 0.00000 0.00000 
SLALDN61 _65LALDEN__1 0 0        -0.0180 0.02971 0.00000 0.00000 
SLALDN62 _65LALDEN__2 0 0        -0.0180 0.02971 0.00000 0.00000 
SLALDN63 _65LALDEN__3 0 0        -0.0180 0.02971 0.00000 0.00000 
SLALDN64 _65LALDEN__4 0 0        -0.0180 0.02971 0.00000 0.00000 
SLALDN6A _65LALDEN__A 1 0        33.5970 15.9139 0.00000 0.00000 
SLALDN6B _65LALDEN__B 1 0        0.00000 0.00000 0.00000 0.00000 
SLALDN6C _65LALDEN__C 1 0        11.1970 8.11385 0.00000 0.00000 
SLALDN6D _65LALDEN__D 1 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE11 380LAUFENBU1 0 0        -0.0072 0.02430 0.00000 0.00000 
SLAUFE12 380LAUFENBU2 0 0        -0.0072 0.02430 0.00000 0.00000 
SLAUFE13 380LAUFENBU3 0 0        -0.0072 0.02430 0.00000 0.00000 
SLAUFE14 380LAUFENBU4 0 0        -0.0072 0.02430 0.00000 0.00000 
SLAUFE15 380LAUFENBU5 0 0        -0.0072 0.02430 0.00000 0.00000 
SLAUFE16 380LAUFENBU6 0 0        -0.0072 0.02430 0.00000 0.00000 
SLAUFE17 380LAUFENBU7 0 0        -0.0064 0.02158 0.00000 0.00000 
SLAUFE18 380LAUFENBU8 0 0        -0.0064 0.02158 0.00000 0.00000 
SLAUFE19 380LAUFENBU9 0 0        -0.0064 0.02158 0.00000 0.00000 
SLAUFE1A 380LAUFENBUA 0 0        -0.0064 0.02158 0.00000 0.00000 
SLAUFE1B 380LAUFENBUB 0 0        -0.0064 0.02158 0.00000 0.00000 
SLAUFE1C 380LAUFENBUC 0 0        -0.0064 0.02158 0.00000 0.00000 
SLAUFE1D 380LAUFENBUD 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1E 380LAUFENBUE 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1F 380LAUFENBUF 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1G 380LAUFENBUG 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1H 380LAUFENBUH 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1I 380LAUFENBUI 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1J 380LAUFENBUJ 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE21 220LAUFENBU1 0 0        -0.0090 0.08412 0.00000 0.00000 
SLAUFE22 220LAUFENBU2 0 0        -0.0090 0.08412 0.00000 0.00000 
SLAUFE23 220LAUFENBU3 0 0        -0.0090 0.08412 0.00000 0.00000 
SLAUFE24 220LAUFENBU4 0 0        -0.0129 0.04659 0.00000 0.00000 
SLAUFE25 220LAUFENBU5 0 0        -0.0129 0.04659 0.00000 0.00000 
SLAUFE26 220LAUFENBU6 0 0        -0.0129 0.04659 0.00000 0.00000 
SLAUFE2A 220LAUFENBUA 1 0        19.0954 -4.2562 0.00000 0.00000 
SLAUFE2T 220LAUFENBUT 1 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE71 _27LAUFENBU1 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR11 380LAVORGO_1 0 0        -0.0159 0.07750 0.00000 0.00000 
SLAVOR12 380LAVORGO_2 0 0        -0.0159 0.07750 0.00000 0.00000 
SLAVOR13 380LAVORGO_3 0 0        -0.0159 0.07750 0.00000 0.00000 
SLAVOR14 380LAVORGO_4 0 0        -0.0159 0.07750 0.00000 0.00000 
SLAVOR15 380LAVORGO_5 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR16 380LAVORGO_6 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR21 220LAVORGO_1 0 0        -0.0162 0.02824 0.00000 0.00000 
SLAVOR22 220LAVORGO_2 0 0        -0.0162 0.02824 0.00000 0.00000 
SLAVOR23 220LAVORGO_3 0 0        -0.0162 0.02824 0.00000 0.00000 
SLAVOR24 220LAVORGO_4 0 0        -0.0162 0.02824 0.00000 0.00000 
SLAVOR25 220LAVORGO_5 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR26 220LAVORGO_6 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR2A 220LAVORGO_A 1 0        5.70424 -0.2800 0.00000 0.00000 
SLAVOR2T 220LAVORGO_T 1 0        -0.0643 0.21067 0.00000 0.00000 
SLAVOR71 _30LAVORGO_1 0 0        -0.0643 0.21076 0.00000 0.00000 
SLEIBS11 380LEIBSTAD1 0 0        -0.0142 0.03937 0.00000 0.00000 
SLEIBS12 380LEIBSTAD2 0 0        -0.0142 0.03937 0.00000 0.00000 
SLEIBS13 380LEIBSTAD3 0 0        -0.0142 0.03937 0.00000 0.00000 
SLEIBS14 380LEIBSTAD4 0 0        0.00000 0.00000 0.00000 0.00000 
SLEIBS61 _30LEIBSTAD1 0 0        -0.0444 0.00977 0.00000 0.00000 
SLEIBS6A _30LEIBSTADA 1 0        0.00000 0.00000 0.00000 0.00000 
SLEIBS6B _30LEIBSTADB 1 2 71.903 -0.0444 -0.0000 -1228.0 -135.45 0.00000 -1240.0 250.000 -250.00 
SLEUK_61 _65LEUK____1 0 0        -0.0389 0.03982 0.00000 0.00000 
SLEUK_62 _65LEUK____2 0 0        -0.0389 0.03982 0.00000 0.00000 
SLEUK_6A _65LEUK____A 1 0        -4.2079 -0.5844 0.00000 0.00000 
SLEUK_6B _65LEUK____B 1 0        -4.3079 -0.4844 0.00000 0.00000 
SLINDE21 220LINDENHO1 0 0        -0.0223 0.10842 0.00000 0.00000 
SLINDE22 220LINDENHO2 0 0        -0.0223 0.10842 0.00000 0.00000 
SLINDE23 220LINDENHO3 0 0        0.00000 0.00000 0.00000 0.00000 
SLINDE2A 220LINDENHOA 1 0        0.00000 0.00000 0.00000 0.00000 
SLINDE2B 220LINDENHOB 1 0        22.5843 -11.643 0.00000 0.00000 
SLINTH11 380LINTH-LI1 0 0        -0.0267 -0.0001 0.00000 0.00000 
SLINTH12 380LINTH-LI2 0 0        -0.0267 -0.0001 0.00000 0.00000 
SLINTH1A 380LINTH-LIA 1 2 403.62 -0.0535 0.00000 1.44100 69.4522 250.000 -250.00 210.000 -290.00 
SLINTH1B 380LINTH-LIB 1 2 403.62 -0.0535 0.00000 7.04500 69.4522 250.000 -250.00 210.000 -290.00 
SLINTH1C 380LINTH-LIC 1 0        0.00000 0.00000 0.00000 0.00000 250.000 -250.00 210.000 -290.00 
SLINTH1D 380LINTH-LID 1 0        0.00000 0.00000 0.00000 0.00000 250.000 -250.00 210.000 -290.00 
SLITTA21 220LITTAU__1 0 0        -0.0222 0.23262 0.00000 0.00000 
SLITTA22 220LITTAU__2 0 0        -0.0222 0.23262 0.00000 0.00000 
SLITTA2A 220LITTAU__A 1 0        41.9635 -1.6198 0.00000 0.00000 
SLITTA2B 220LITTAU__B 1 0        39.7605 -0.2718 0.00000 0.00000 
SLITTA2C 220LITTAU__C 1 0        0.29154 -0.1158 0.00000 0.00000 
SLOEBB21 220LOEBBIA_1 0 0        -0.0181 -0.1201 0.00000 0.00000 
SLOEBB22 220LOEBBIA_2 0 0        -0.0181 -0.1201 0.00000 0.00000 
SLOEBB23 220LOEBBIA_3 0 0        -0.0181 -0.1201 0.00000 0.00000 
SLOEBB24 220LOEBBIA_4 0 0        -0.0181 -0.1201 0.00000 0.00000 
SLOEBB71 _11LOEBBIA_1 0 0        -0.0729 -0.0151 0.00000 0.00000 
SLOEBB72 _11LOEBBIA_2 0 0        -0.0678 -0.0151 0.00000 0.00000 
SLOEBB7A _11LOEBBIA_A 1 0        2.01515 -0.6851 0.00000 0.00000 
SLOEBB7B _11LOEBBIA_B 1 2 26.615 -0.0729 0.00003 26.4020 6.50414 29.0000 -50.000 18.3000 -19.000 
SLOEBB7C _11LOEBBIA_C 1 0        2.06622 -0.5631 0.00000 0.00000 
SLOEBB7D _11LOEBBIA_D 1 2 26.687 -0.0678 0.00007 -13.119 8.43762 7.00000 -36.000 15.0000 -15.000 
SLOENA61 _65ST-LEONA1 0 0        -0.0882 0.26699 0.00000 0.00000 
SLOENA62 _65ST-LEONA2 0 0        -0.0910 0.29858 0.00000 0.00000 
SLOENA63 _65ST-LEONA3 0 0        0.00000 0.00000 0.00000 0.00000 
SLOENA6A _65ST-LEONAA 1 0        -0.4380 0.16658 0.00000 0.00000 
SLOENA6B _65ST-LEONAB 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -17.000 11.0000 -11.000 
SLOENA6C _65ST-LEONAC 1 0        -1.2452 -3.7070 0.00000 0.00000 
SLOENA6D _65ST-LEONAD 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -17.000 11.0000 -11.000 
SLOENA6E _65ST-LEONAE 1 0        9.16205 12.3666 0.00000 0.00000 
SLONGR41 125LONGERAI1 0 0        -0.0709 0.14619 0.00000 0.00000 
SLONGR4A 125LONGERAIA 1 0        7.99509 -3.3058 0.00000 0.00000 
SLOTSC61 _65LOETSCHE1 0 0        -0.0263 0.00055 0.00000 0.00000 
SLOTSC62 _65LOETSCHE2 0 0        -0.0263 0.00055 0.00000 0.00000 
SLOTSC63 _65LOETSCHE3 0 0        -0.0263 0.00055 0.00000 0.00000 
SLOTSC6A _65LOETSCHEA 1 0        -6.1839 1.85766 0.00000 0.00000 
SLOTSC6B _65LOETSCHEB 1 2 70.566 -0.0789 0.00003 -2.3370 0.42891 0.00000 -63.000 10.5000 -21.000 
SLOTSC6C _65LOETSCHEC 1 2 70.566 -0.0789 0.00002 -2.3370 0.44766 0.00000 -126.00 21.0000 -42.000 
SLUCEN41 125LUCENS__1 0 0        -0.0109 0.03328 0.00000 0.00000 
SLUCEN42 125LUCENS__2 0 0        -0.0109 0.03328 0.00000 0.00000 
SLUCEN43 125LUCENS__3 0 0        -0.0109 0.03328 0.00000 0.00000 
SLUCEN44 125LUCENS__4 0 0        -0.0109 0.03328 0.00000 0.00000 
SLUCEN45 125LUCENS__5 0 0        -0.0109 0.03328 0.00000 0.00000 
SLUCEN46 125LUCENS__6 0 0        -0.0109 0.03328 0.00000 0.00000 
SLUCEN4A 125LUCENS__A 1 0        11.2667 -0.0793 0.00000 0.00000 
SLUCEN4B 125LUCENS__B 1 0        0.00000 0.00000 0.00000 0.00000 
SLUPFG21 220LUPFIG__1 0 0        0.00000 0.00000 0.00000 0.00000 
SLUPFG22 220LUPFIG__2 0 0        0.00000 0.00000 0.00000 0.00000 
SLUPFG23 220LUPFIG__3 0 0        0.00000 0.00000 0.00000 0.00000 
SLUPFG24 220LUPFIG__4 0 0        0.00000 0.00000 0.00000 0.00000 
SLUPFG71 _11LUPFIG__1 0 0        0.00000 0.00000 0.00000 0.00000 
SLUPFG72 _11LUPFIG__2 0 0        0.00000 0.00000 0.00000 0.00000 
SLUPFG73 _11LUPFIG__3 0 0        0.00000 0.00000 0.00000 0.00000 
SLUPFG74 _11LUPFIG__4 0 0        0.00000 0.00000 0.00000 0.00000 
SLUPFG7A _11LUPFIG__A 1 0        0.00000 0.00000 0.00000 0.00000 
SLUPFG7B _11LUPFIG__B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -37.000 17.5000 -17.500 
SLUPFG7C _11LUPFIG__C 1 0        0.00000 0.00000 0.00000 0.00000 
SLUPFG7D _11LUPFIG__D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -37.000 17.5000 -17.500 
SLUPFG7E _11LUPFIG__E 1 0        0.00000 0.00000 0.00000 0.00000 
SLUPFG7F _11LUPFIG__F 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -37.000 17.5000 -17.500 
SLUPFG7G _11LUPFIG__G 1 0        0.00000 0.00000 0.00000 0.00000 
SLUPFG7H _11LUPFIG__H 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -37.000 17.5000 -17.500 
SLUPFG7I _11LUPFIG__I 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -37.000 17.5000 -17.500 
SLUPFG7J _11LUPFIG__J 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -37.000 17.5000 -17.500 
SLUPFG7K _11LUPFIG__K 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -37.000 17.5000 -17.500 
SLUPFG7L _11LUPFIG__L 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -37.000 17.5000 -17.500 
SMAGAD21 220MAGADINO1 0 0        -0.0359 0.03962 0.00000 0.00000 
SMAGAD22 220MAGADINO2 0 0        -0.0359 0.03962 0.00000 0.00000 
SMAGAD2A 220MAGADINOA 1 0        -24.910 -13.482 0.00000 0.00000 
SMANNA31 150MANNO_AI1 0 0        -0.0749 0.17935 0.00000 0.00000 
SMANNA3A 150MANNO_AIA 1 0        28.0721 -16.650 0.00000 0.00000 
SMANNA3B 150MANNO_AIB 1 0        29.3681 -16.417 0.00000 0.00000 
SMANNA3C 150MANNO_AIC 1 0        9.29814 -5.0147 0.00000 0.00000 
SMANNA3D 150MANNO_AID 1 0        0.00000 0.00000 0.00000 0.00000 
SMANNO21 220MANNO___1 0 0        -0.0728 0.11227 0.00000 0.00000 
SMANNO31 150MANNO___1 0 0        -0.0374 0.08970 0.00000 0.00000 
SMANNO32 150MANNO___2 0 0        -0.0374 0.08970 0.00000 0.00000 
SMANNO3A 150MANNO___A 1 0        12.3031 -2.2136 0.00000 0.00000 
SMAPRA11 380MAPRAGG_1 0 0        -0.0682 0.00273 0.00000 0.00000 
SMAPRA71 _11MAPRAGG_1 0 0        -0.0682 0.00273 0.00000 0.00000 
SMAPRA72 _11MAPRAGG_2 0 0        -0.0682 0.00273 0.00000 0.00000 
SMAPRA73 _11MAPRAGG_3 0 0        -0.0682 0.00273 0.00000 0.00000 
SMAPRA7A _11MAPRAGG_A 1 0        0.00000 0.00000 0.00000 0.00000 61.0000 -112.00 83.0000 -40.000 
SMAPRA7B _11MAPRAGG_B 1 0        0.00000 0.00000 0.00000 0.00000 61.0000 -112.00 83.0000 -40.000 
SMAPRA7C _11MAPRAGG_C 1 0        0.00000 0.00000 0.00000 0.00000 61.0000 -112.00 83.0000 -40.000 
SMAPRT71 _11MAPRAGG_1 0 0        -0.0682 0.00273 0.00000 0.00000 
SMATHO21 220MATHOD__1 0 0        -0.0709 0.15607 0.00000 0.00000 
SMATHO22 220MATHOD__2 0 0        0.00000 0.00000 0.00000 0.00000 
SMATHO41 125MATHOD__1 0 0        -0.0341 0.08691 0.00000 0.00000 
SMATHO42 125MATHOD__2 0 0        -0.0341 0.08691 0.00000 0.00000 
SMCHER41 125MONTCHER1 0 0        -0.0171 0.04279 0.00000 0.00000 
SMCHER42 125MONTCHER2 0 0        -0.0171 0.04279 0.00000 0.00000 
SMCHER43 125MONTCHER3 0 0        -0.0171 0.04279 0.00000 0.00000 
SMCHER44 125MONTCHER4 0 0        -0.0171 0.04279 0.00000 0.00000 
SMCHER4A 125MONTCHERA 1 0        0.00000 0.00000 0.00000 0.00000 
SMCHER4B 125MONTCHERB 1 0        4.90545 -2.2338 0.00000 0.00000 
SMCHER4C 125MONTCHERC 1 0        -8.4946 -0.3338 0.00000 0.00000 
SMCHER4D 125MONTCHERD 1 0        8.70545 1.06616 0.00000 0.00000 
SMENDR11 380MENDRISI1 0 0        -0.0813 0.46269 0.00000 0.00000 
SMENDR31 150MENDRISI1 0 0        -0.0128 0.04661 0.00000 0.00000 
SMENDR32 150MENDRISI2 0 0        -0.0128 0.04661 0.00000 0.00000 
SMENDR33 150MENDRISI3 0 0        -0.0128 0.04661 0.00000 0.00000 
SMENDR34 150MENDRISI4 0 0        -0.0128 0.04661 0.00000 0.00000 
SMENDR35 150MENDRISI5 0 0        -0.0128 0.04661 0.00000 0.00000 
SMENDR36 150MENDRISI6 0 0        -0.0128 0.04661 0.00000 0.00000 
SMENDR37 150MENDRISI7 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR38 150MENDRISI8 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR3A 150MENDRISIA 1 0        -17.213 1.18363 0.00000 0.00000 
SMENDR3B 150MENDRISIB 1 0        16.2502 -0.2994 0.00000 0.00000 
SMENDR3C 150MENDRISIC 1 0        0.00000 0.00000 0.00000 0.00000 
SMENDR3D 150MENDRISID 1 0        16.1462 -1.8584 0.00000 0.00000 
SMENDR3T 150MENDRISIT 1 0        -0.0792 0.37011 0.00000 0.00000 
SMENDR71 _21MENDRISI1 0 0        -0.0792 0.37039 0.00000 0.00000 
SMETTL11 380METTLEN_1 0 0        -0.0243 0.12784 0.00000 0.00000 
SMETTL12 380METTLEN_2 0 0        -0.0243 0.12784 0.00000 0.00000 
SMETTL1A 380METTLEN_A 1 0        20.4954 -21.928 0.00000 0.00000 
SMETTL1B 380METTLEN_B 1 0        19.8344 -15.326 0.00000 0.00000 
SMETTL1T 380METTLEN_T 1 0        0.00000 0.00000 0.00000 0.00000 
SMETTL21 220METTLEN_1 0 0        -0.0215 0.31803 0.00000 0.00000 
SMETTL22 220METTLEN_2 0 0        -0.0441 0.52996 0.00000 0.00000 
SMETTL23 220METTLEN_3 0 0        -0.0215 0.31803 0.00000 0.00000 
SMETTL2A 220METTLEN_A 1 0        18.1929 -7.7711 0.00000 0.00000 
SMETTL2B 220METTLEN_B 1 0        18.5649 -8.1431 0.00000 0.00000 
SMETTL2C 220METTLEN_C 1 0        45.6650 -14.082 0.00000 0.00000 
SMETTL2T 220METTLEN_T 1 0        -0.0467 0.39271 0.00000 0.00000 
SMETTL61 _50METTLEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SMETTL62 _50METTLEN_2 0 0        -0.0467 0.39288 0.00000 0.00000 
SMOERA61 _65MOERELAL1 0 0        -0.0344 0.08877 0.00000 0.00000 
SMOERA62 _65MOERELAL2 0 0        -0.0344 0.08877 0.00000 0.00000 
SMOERA6A _65MOERELALA 1 0        0.00000 0.00000 0.00000 0.00000 
SMOERA6B _65MOERELALB 1 0        0.00000 0.00000 0.00000 0.00000 
SMOERA6C _65MOERELALC 1 0        0.00000 0.00000 0.00000 0.00000 
SMOERA6D _65MOERELALD 1 0        0.68623 -2.0485 0.00000 0.00000 
SMOERE21 220MOEREL__1 0 0        -0.0327 0.12989 0.00000 0.00000 
SMOERE22 220MOEREL__2 0 0        -0.0327 0.12989 0.00000 0.00000 
SMOERE23 220MOEREL__3 0 0        -0.0329 -0.1702 0.00000 0.00000 
SMOERE24 220MOEREL__4 0 0        -0.0329 -0.1702 0.00000 0.00000 
SMOERE25 220MOEREL__5 0 0        -0.0329 -0.1722 0.00000 0.00000 
SMOERE26 220MOEREL__6 0 0        -0.0329 -0.1722 0.00000 0.00000 
SMOERE2A 220MOEREL__A 1 0        -0.0658 -0.3423 0.00000 0.00000 
SMOERE61 _65MOEREL__1 0 0        -0.0229 0.05923 0.00000 0.00000 
SMOERE62 _65MOEREL__2 0 0        -0.0229 0.05923 0.00000 0.00000 
SMOERE63 _65MOEREL__3 0 0        -0.0229 0.05923 0.00000 0.00000 
SMOERE64 _65MOEREL__4 0 0        -0.0222 0.01970 0.00000 0.00000 
SMOERE65 _65MOEREL__5 0 0        -0.0222 0.01970 0.00000 0.00000 
SMOERE66 _65MOEREL__6 0 0        -0.0222 0.01970 0.00000 0.00000 
SMOERE6A _65MOEREL__A 1 0        0.28746 9.17910 0.00000 0.00000 
SMOERE6B _65MOEREL__B 1 0        -17.489 1.94870 0.00000 0.00000 
SMOERE6C _65MOEREL__C 1 0        -16.789 2.34870 0.00000 0.00000 
SMOERS21 220MOERSCHW1 0 0        -0.0532 0.08137 0.00000 0.00000 
SMOERS22 220MOERSCHW2 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERS2A 220MOERSCHWA 1 0        44.2298 -27.230 0.00000 0.00000 
SMONTL21 220MONTLING1 0 0        -0.0266 0.04066 0.00000 0.00000 
SMONTL22 220MONTLING2 0 0        -0.0266 0.04066 0.00000 0.00000 
SMONTL2A 220MONTLINGA 1 0        26.1488 -14.226 0.00000 0.00000 
SMONTL2B 220MONTLINGB 1 0        28.1968 -0.1327 0.00000 0.00000 
SMORGE41 125MORGES__1 0 0        -0.0349 0.08021 0.00000 0.00000 
SMORGE42 125MORGES__2 0 0        -0.0349 0.08021 0.00000 0.00000 
SMORGE4A 125MORGES__A 1 0        6.11319 -3.4486 0.00000 0.00000 
SMORGE4B 125MORGES__B 1 0        0.00000 0.00000 0.00000 0.00000 
SMOTTC61 _65MOTTEC__1 0 0        -0.0663 0.00000 0.00000 0.00000 
SMOTTC62 _65MOTTEC__2 0 0        -0.0663 0.00000 0.00000 0.00000 
SMOTTC6A _65MOTTEC__A 1 0        0.00000 0.00000 0.00000 0.00000 23.0000 -24.000 13.5000 -13.500 
SMOTTC6B _65MOTTEC__B 1 0        0.00000 0.00000 0.00000 0.00000 7.00000 -24.000 16.5000 -16.500 
SMOTTC6C _65MOTTEC__C 1 2 71.127 -0.0663 0.00000 -10.816 0.72534 0.00000 -33.000 16.5000 -16.500 
SMOUDO41 125MOUDON__1 0 0        -0.0221 0.06532 0.00000 0.00000 
SMOUDO42 125MOUDON__2 0 0        -0.0221 0.06532 0.00000 0.00000 
SMOUDO43 125MOUDON__3 0 0        -0.0221 0.06532 0.00000 0.00000 
SMOUDO4A 125MOUDON__A 1 0        0.00000 0.00000 0.00000 0.00000 
SMOUDO4B 125MOUDON__B 1 0        2.48757 -1.7770 0.00000 0.00000 
SMUEHB11 380MUEHLEBE1 0 0        -0.0472 0.34552 0.00000 0.00000 
SMUEHB12 380MUEHLEBE2 0 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB21 220MUEHLEBE1 0 0        -0.0252 0.14036 0.00000 0.00000 
SMUEHB22 220MUEHLEBE2 0 0        -0.0252 0.14036 0.00000 0.00000 
SMUEHB2A 220MUEHLEBEA 1 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB2B 220MUEHLEBEB 1 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB2C 220MUEHLEBEC 1 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB2D 220MUEHLEBED 1 0        150.522 3.82273 0.00000 0.00000 
SMUEHB2E 220MUEHLEBEE 1 0        149.767 -72.310 0.00000 0.00000 
SMUEHB2T 220MUEHLEBET 1 0        -0.0488 0.31283 0.00000 0.00000 
SMUEHB71 _29MUEHLEBE1 0 0        0.00000 0.00000 0.00000 0.00000 
SMUENC21 220MUENCHWI1 0 0        -0.0387 0.15346 0.00000 0.00000 
SMUENC2A 220MUENCHWIA 1 0        6.90734 -3.7695 0.00000 0.00000 
SMUENC2B 220MUENCHWIB 1 0        -51.718 9.99346 0.00000 0.00000 
SNATRS61 _65NATERS__1 0 0        -0.0229 0.05814 0.00000 0.00000 
SNATRS62 _65NATERS__2 0 0        -0.0229 0.05814 0.00000 0.00000 
SNATRS63 _65NATERS__3 0 0        -0.0229 0.05814 0.00000 0.00000 
SNATRS6A _65NATERS__A 1 0        0.00000 0.00000 0.00000 0.00000 
SNATRS6B _65NATERS__B 1 0        0.21723 -0.3996 0.00000 0.00000 
SNDDRA11 380NANT_DRA1 0 0        -0.0362 0.04912 0.00000 0.00000 
SNDDRA12 380NANT_DRA2 0 0        -0.0362 0.04912 0.00000 0.00000 
SNDDRA13 380NANT_DRA3 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA14 380NANT_DRA4 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA71 _16NANT_DRA1 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA72 _16NANT_DRA2 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA73 _16NANT_DRA3 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA74 _16NANT_DRA4 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA75 _16NANT_DRA5 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA76 _16NANT_DRA6 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA7A _16NANT_DRAA 1 0        0.00000 0.00000 0.00000 0.00000 154.000 -157.00 63.7000 -127.50 
SNDDRA7B _16NANT_DRAB 1 0        0.00000 0.00000 0.00000 0.00000 154.000 -157.00 63.7000 -127.50 
SNDDRA7C _16NANT_DRAC 1 0        0.00000 0.00000 0.00000 0.00000 154.000 -157.00 63.7000 -127.50 
SNDDRA7D _16NANT_DRAD 1 0        0.00000 0.00000 0.00000 0.00000 154.000 -157.00 63.7000 -127.50 
SNDDRA7E _16NANT_DRAE 1 0        0.00000 0.00000 0.00000 0.00000 154.000 -157.00 63.7000 -127.50 
SNDDRA7F _16NANT_DRAF 1 0        0.00000 0.00000 0.00000 0.00000 154.000 -157.00 63.7000 -127.50 
SNIEDE21 220NIEDERWI1 0 0        0.00000 0.00000 0.00000 0.00000 
SNIEDE2A 220NIEDERWIA 1 0        0.00000 0.00000 0.00000 0.00000 
SOBFEL21 220OBFELDEN1 0 0        -0.0433 0.57047 0.00000 0.00000 
SOBFEL2A 220OBFELDENA 1 0        12.7427 -4.5635 0.00000 0.00000 
SOBFEL2B 220OBFELDENB 1 0        38.6507 -15.182 0.00000 0.00000 
SOBFEL2C 220OBFELDENC 1 0        0.00000 0.00000 0.00000 0.00000 
SOBFEL2D 220OBFELDEND 1 0        21.2157 -25.285 0.00000 0.00000 
SOFTRI21 220OFTRINGE1 0 0        -0.0373 0.22735 0.00000 0.00000 
SOFTRI2A 220OFTRINGEA 1 0        34.4947 -24.900 0.00000 0.00000 
SOLIVO21 220OLIVONE_1 0 0        -0.0676 0.06889 0.00000 0.00000 
SOLIVO2A 220OLIVONE_A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -60.500 25.0000 -52.000 
SOLIVO2B 220OLIVONE_B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -60.500 25.0000 -52.000 
SOLIVO2C 220OLIVONE_C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -15.000 7.50000 -7.5000 
SORMAL21 220ORMALING1 0 0        -0.0391 0.30097 0.00000 0.00000 
SORMAL22 220ORMALING2 0 0        0.00000 0.00000 0.00000 0.00000 
SORMAL2A 220ORMALINGA 1 0        18.0209 -8.7260 0.00000 0.00000 
SORMAL2B 220ORMALINGB 1 0        11.8659 3.78398 0.00000 0.00000 
SPCHMP41 125PLANCHAM1 0 0        -0.0310 0.10469 0.00000 0.00000 
SPCHMP42 125PLANCHAM2 0 0        -0.0310 0.10469 0.00000 0.00000 
SPCHMP4A 125PLANCHAMA 1 0        9.14595 -6.8526 0.00000 0.00000 
SPCHMP4B 125PLANCHAMB 1 0        9.54595 -6.6526 0.00000 0.00000 
SPDPLA41 125PIERRE-D1 0 0        0.00000 0.00000 0.00000 0.00000 
SPDPLA42 125PIERRE-D2 0 0        -0.0694 0.18995 0.00000 0.00000 
SPDPLA4A 125PIERRE-DA 1 0        8.04958 -4.4551 0.00000 0.00000 
SPDPLA4B 125PIERRE-DB 1 0        3.34958 -1.7471 0.00000 0.00000 
SPDPLA4C 125PIERRE-DC 1 0        0.00000 0.00000 0.00000 0.00000 
SPDPLA4D 125PIERRE-DD 1 0        0.00000 0.00000 0.00000 0.00000 
SPDPLA4E 125PIERRE-DE 1 0        6.04958 -3.2921 0.00000 0.00000 
SPDRHO61 _65PONTDURH1 0 0        0.00000 0.00000 0.00000 0.00000 
SPDRHO62 _65PONTDURH2 0 0        0.00000 0.00000 0.00000 0.00000 
SPDRHO63 _65PONTDURH3 0 0        0.00000 0.00000 0.00000 0.00000 
SPDRHO64 _65PONTDURH4 0 0        -0.0311 0.10789 0.00000 0.00000 
SPDRHO65 _65PONTDURH5 0 0        -0.0311 0.10789 0.00000 0.00000 
SPDRHO66 _65PONTDURH6 0 0        -0.0311 0.10789 0.00000 0.00000 
SPDRHO6A _65PONTDURHA 1 0        0.00000 0.00000 0.00000 0.00000 
SPDRHO6B _65PONTDURHB 1 0        0.00000 0.00000 0.00000 0.00000 
SPDRHO6C _65PONTDURHC 1 0        4.70873 0.86468 0.00000 0.00000 
SPDRHO6D _65PONTDURHD 1 0        0.00000 0.00000 0.00000 0.00000 
SPDRHO6E _65PONTDURHE 1 0        5.00873 0.90668 0.00000 0.00000 
SPDRHO6F _65PONTDURHF 1 0        0.00000 0.00000 0.00000 0.00000 
SPECCI21 220PECCIA__1 0 0        -0.0323 0.00839 0.00000 0.00000 
SPECCI22 220PECCIA__2 0 0        -0.0323 0.00839 0.00000 0.00000 
SPECCI71 _12PECCIA__1 0 0        -0.0647 0.01677 0.00000 0.00000 
SPECCI7A _12PECCIA__A 1 0        1.25633 -2.9322 0.00000 0.00000 
SPECCI7B _12PECCIA__B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -23.000 16.0000 -21.000 
SPECCI7C _12PECCIA__C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -23.000 16.0000 -24.000 
SPECCI7D _12PECCIA__D 1 0        0.00000 0.00000 0.00000 0.00000 12.0000 0.00000 6.00000 -6.0000 
SPECCI7E _12PECCIA__E 1 0        0.00000 0.00000 0.00000 0.00000 12.0000 0.00000 6.00000 -6.0000 
SPLATT21 220PLATTISC1 0 0        -0.0125 1.36346 0.00000 0.00000 
SPLATT22 220PLATTISC2 0 0        -0.0125 1.36346 0.00000 0.00000 
SPLATT2A 220PLATTISCA 1 0        -16.098 -0.3931 0.00000 0.00000 
SPLATT2B 220PLATTISCB 1 0        -15.873 0.00592 0.00000 0.00000 
SPNEUF41 125PRE-NEUF1 0 0        -0.0172 0.06715 0.00000 0.00000 
SPNEUF42 125PRE-NEUF2 0 0        -0.0172 0.06715 0.00000 0.00000 
SPNEUF43 125PRE-NEUF3 0 0        -0.0172 0.06715 0.00000 0.00000 
SPNEUF44 125PRE-NEUF4 0 0        -0.0172 0.06715 0.00000 0.00000 
SPNEUF4A 125PRE-NEUFA 1 0        0.00000 0.00000 0.00000 0.00000 
SPNEUF4B 125PRE-NEUFB 1 0        4.99005 -4.5424 0.00000 0.00000 
SPRADE11 380PRADELLA1 0 0        -0.0111 0.00043 0.00000 0.00000 
SPRADE12 380PRADELLA2 0 0        -0.0111 0.00043 0.00000 0.00000 
SPRADE13 380PRADELLA3 0 0        -0.0111 0.00043 0.00000 0.00000 
SPRADE14 380PRADELLA4 0 0        -0.0111 0.00043 0.00000 0.00000 
SPRADE15 380PRADELLA5 0 0        -0.0111 0.00043 0.00000 0.00000 
SPRADE16 380PRADELLA6 0 0        -0.0111 0.00043 0.00000 0.00000 
SPRADE17 380PRADELLA7 0 0        -0.0111 0.00043 0.00000 0.00000 
SPRADE18 380PRADELLA8 0 0        -0.0111 0.00043 0.00000 0.00000 
SPRADE19 380PRADELLA9 0 0        -0.0111 0.00043 0.00000 0.00000 
SPRADE1A 380PRADELLAA 0 0        -0.0111 0.00043 0.00000 0.00000 
SPRADE1T 380PRADELLAT 1 0        0.00000 0.00000 0.00000 0.00000 
SPRADE1U 380PRADELLAU 1 0        0.00000 0.00000 0.00000 0.00000 
SPRADE51 110PRADELLA1 0 0        -0.0370 0.00001 0.00000 0.00000 
SPRADE52 110PRADELLA2 0 0        -0.0370 0.00001 0.00000 0.00000 
SPRADE53 110PRADELLA3 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE54 110PRADELLA4 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE55 110PRADELLA5 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE56 110PRADELLA6 0 0        -0.0370 0.00001 0.00000 0.00000 
SPRADE5A 110PRADELLAA 1 0        1.61396 22.9100 0.00000 0.00000 
SPRADE5B 110PRADELLAB 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -70.000 50.0000 -50.000 
SPRADE5C 110PRADELLAC 1 0        -3.0570 -0.2380 0.00000 0.00000 
SPRADE5D 110PRADELLAD 1 2 114.67 -0.1110 0.00002 -0.3160 8.66608 50.0000 -50.000 25.0000 -25.000 
SPRADE5E 110PRADELLAE 1 0        -0.7570 -1.9380 0.00000 0.00000 
SPRADE5F 110PRADELLAF 1 0        -1.1570 2.88503 0.00000 0.00000 
SPRADE71 _13PRADELLA1 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE72 _13PRADELLA2 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE73 _13PRADELLA3 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE74 _13PRADELLA4 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE7A _13PRADELLAA 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 77.0000 -64.000 
SPRADE7B _13PRADELLAB 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 77.0000 -64.000 
SPRADE7C _13PRADELLAC 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 77.0000 -64.000 
SPRADE7D _13PRADELLAD 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 77.0000 -64.000 
SPUIDX41 125PUIDOUX_1 0 0        -0.0231 0.06793 0.00000 0.00000 
SPUIDX42 125PUIDOUX_2 0 0        -0.0231 0.06793 0.00000 0.00000 
SPUIDX43 125PUIDOUX_3 0 0        -0.0231 0.06793 0.00000 0.00000 
SPUIDX4A 125PUIDOUX_A 1 0        2.80374 -2.6342 0.00000 0.00000 
SPUIDX4B 125PUIDOUX_B 1 0        3.20374 2.46579 0.00000 0.00000 
SREALT71 _10ROTHENBR1 0 0        -0.0666 -5.6708 0.00000 0.00000 
SREALT7A _10ROTHENBRA 1 0        1.96721 -5.6424 0.00000 0.00000 
SREALT7B _10ROTHENBRB 1 2 26.975 -0.0665 -6.7030 -1.0110 -13.000 0.00000 -26.000 13.0000 -13.000 
SREGEN21 220REGENSDO1 0 0        -0.0082 0.05647 0.00000 0.00000 
SREGEN22 220REGENSDO2 0 0        -0.0082 0.05647 0.00000 0.00000 
SREGEN23 220REGENSDO3 0 0        -0.0082 0.05647 0.00000 0.00000 
SREGEN24 220REGENSDO4 0 0        -0.0082 0.05647 0.00000 0.00000 
SREGEN25 220REGENSDO5 0 0        -0.0082 0.05647 0.00000 0.00000 
SREGEN26 220REGENSDO6 0 0        -0.0082 0.05647 0.00000 0.00000 
SREGEN2A 220REGENSDOA 1 0        20.5031 -24.283 0.00000 0.00000 
SREGEN2B 220REGENSDOB 1 0        -21.301 0.81783 0.00000 0.00000 
SREGEN2C 220REGENSDOC 1 0        -21.522 0.76883 0.00000 0.00000 
SRHLNZ61 _65RHONE_LO1 0 0        -0.0172 0.04247 0.00000 0.00000 
SRHLNZ62 _65RHONE_LO2 0 0        -0.0172 0.04247 0.00000 0.00000 
SRHLNZ63 _65RHONE_LO3 0 0        -0.0172 0.04247 0.00000 0.00000 
SRHLNZ64 _65RHONE_LO4 0 0        -0.0172 0.04247 0.00000 0.00000 
SRHLNZ6A _65RHONE_LOA 1 0        6.27124 -0.3551 0.00000 0.00000 
SRHLNZ6B _65RHONE_LOB 1 0        -13.629 8.64490 0.00000 0.00000 
SRHLNZ6C _65RHONE_LOC 1 0        7.87124 3.14488 0.00000 0.00000 
SRHLNZ6D _65RHONE_LOD 1 0        7.07124 2.84488 0.00000 0.00000 
SRHLNZ6E _65RHONE_LOE 1 0        5.57124 3.94488 0.00000 0.00000 
SRIDDE21 220RIDDES__1 0 0        -0.0168 0.05037 0.00000 0.00000 
SRIDDE22 220RIDDES__2 0 0        -0.0168 0.05037 0.00000 0.00000 
SRIDDE23 220RIDDES__3 0 0        -0.0168 0.05037 0.00000 0.00000 
SRIDDE24 220RIDDES__4 0 0        -0.0168 0.05037 0.00000 0.00000 
SRIDDE25 220RIDDES__5 0 0        -0.0167 0.05565 0.00000 0.00000 
SRIDDE26 220RIDDES__6 0 0        -0.0167 0.05565 0.00000 0.00000 
SRIDDE27 220RIDDES__7 0 0        -0.0167 0.05565 0.00000 0.00000 
SRIDDE28 220RIDDES__8 0 0        -0.0167 0.05565 0.00000 0.00000 
SRIDDE61 _65RIDDES__1 0 0        -0.0285 0.32882 0.00000 0.00000 
SRIDDE62 _65RIDDES__2 0 0        -0.0285 0.32882 0.00000 0.00000 
SRIDDE63 _65RIDDES__3 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE64 _65RIDDES__4 0 0        -0.0285 0.32882 0.00000 0.00000 
SRIDDE6A _65RIDDES__A 1 0        13.5096 -4.3846 0.00000 0.00000 
SRIDDE6B _65RIDDES__B 1 0        -9.0904 2.41549 0.00000 0.00000 
SRIDDE6C _65RIDDES__C 1 0        -2.7904 -1.9846 0.00000 0.00000 
SRIDDE6D _65RIDDES__D 1 0        -2.2904 -1.2846 0.00000 0.00000 
SRIDDE6E _65RIDDES__E 1 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE71 _14RIDDES__1 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE72 _14RIDDES__2 0 0        -0.0604 -1.4866 0.00000 0.00000 
SRIDDE73 _14RIDDES__3 0 0        -0.0689 0.00729 0.00000 0.00000 
SRIDDE74 _14RIDDES__4 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE75 _14RIDDES__5 0 0        -0.0689 0.00738 0.00000 0.00000 
SRIDDE7A _14RIDDES__A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -51.000 14.6000 -9.6000 
SRIDDE7B _14RIDDES__B 1 2 28.217 -0.0596 -1.5538 -42.066 -9.5993 0.00000 -51.000 14.6000 -9.6000 
SRIDDE7C _14RIDDES__C 1 2 28.204 -0.0689 -0.0004 -42.156 -8.2557 0.00000 -51.000 14.6000 -9.6000 
SRIDDE7D _14RIDDES__D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -51.000 14.6000 -9.6000 
SRIDDE7E _14RIDDES__E 1 2 28.190 -0.0689 -0.0004 -41.861 -7.9433 0.00000 -51.000 14.6000 -9.6000 
SRIET_21 220RIET____1 0 0        -0.0243 0.04169 0.00000 0.00000 
SRIET_22 220RIET____2 0 0        -0.0243 0.04169 0.00000 0.00000 
SRIET_2A 220RIET____A 1 0        38.8693 -19.708 0.00000 0.00000 
SRIET_2B 220RIET____B 1 0        0.00000 0.00000 0.00000 0.00000 
SROBBI11 380ROBBIA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SROBBI12 380ROBBIA__2 0 0        0.00000 0.00000 0.00000 0.00000 
SROBBI13 380ROBBIA__3 0 0        -0.0873 0.04288 0.00000 0.00000 
SROBBI14 380ROBBIA__4 0 0        0.00000 0.00000 0.00000 0.00000 
SROBBI15 380ROBBIA__5 0 0        0.00000 0.00000 0.00000 0.00000 
SROBBI31 150ROBBIA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SROBBI32 150ROBBIA__2 0 0        0.00000 0.00000 0.00000 0.00000 
SROBBI33 150ROBBIA__3 0 0        0.00000 0.00000 0.00000 0.00000 
SROBBI3A 150ROBBIA__A 1 0        0.00000 0.00000 0.00000 0.00000 
SROBBI3B 150ROBBIA__B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -12.000 6.00000 -6.0000 
SROBBI3C 150ROBBIA__C 1 0        0.00000 0.00000 0.00000 0.00000 
SROBBI3D 150ROBBIA__D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -12.000 6.00000 -6.0000 
SROBBI3E 150ROBBIA__E 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -4.5000 2.25000 -2.2500 
SROBIE21 220ROBIEI__1 0 0        -0.0645 0.01307 0.00000 0.00000 
SROBIE22 220ROBIEI__2 0 0        0.00000 0.00000 0.00000 0.00000 
SROBIE71 _12ROBIEI__1 0 0        -0.0645 0.01307 0.00000 0.00000 
SROBIE72 _12ROBIEI__2 0 0        0.00000 0.00000 0.00000 0.00000 
SROBIE73 _12ROBIEI__3 0 0        -0.0645 0.01307 0.00000 0.00000 
SROBIE7A _12ROBIEI__A 1 0        0.00000 0.00000 0.00000 0.00000 40.0000 -41.300 26.4000 -27.800 
SROBIE7B _12ROBIEI__B 1 0        0.00000 0.00000 0.00000 0.00000 40.0000 -41.300 26.7000 -27.800 
SROBIE7C _12ROBIEI__C 1 0        0.00000 0.00000 0.00000 0.00000 40.0000 -41.300 26.4000 -27.800 
SROBIE7D _12ROBIEI__D 1 0        0.00000 0.00000 0.00000 0.00000 40.0000 -41.300 26.4000 -27.800 
SROBIE7E _12ROBIEI__E 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -27.000 26.4000 -27.800 
SROLLE41 125ROLLE___1 0 0        -0.0117 0.02598 0.00000 0.00000 
SROLLE42 125ROLLE___2 0 0        -0.0117 0.02598 0.00000 0.00000 
SROLLE43 125ROLLE___3 0 0        -0.0117 0.02598 0.00000 0.00000 
SROLLE44 125ROLLE___4 0 0        -0.0117 0.02598 0.00000 0.00000 
SROLLE45 125ROLLE___5 0 0        -0.0117 0.02598 0.00000 0.00000 
SROLLE46 125ROLLE___6 0 0        -0.0117 0.02598 0.00000 0.00000 
SROLLE4A 125ROLLE___A 1 0        7.07484 -2.7041 0.00000 0.00000 
SROLLE4B 125ROLLE___B 1 0        0.00000 0.00000 0.00000 0.00000 
SROMAN11 380ROMANEL_1 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN12 380ROMANEL_2 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN13 380ROMANEL_3 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN14 380ROMANEL_4 0 0        -0.0247 0.02357 0.00000 0.00000 
SROMAN15 380ROMANEL_5 0 0        -0.0247 0.02357 0.00000 0.00000 
SROMAN16 380ROMANEL_6 0 0        -0.0247 0.02357 0.00000 0.00000 
SROMAN21 220ROMANEL_1 0 0        -0.0119 0.02541 0.00000 0.00000 
SROMAN22 220ROMANEL_2 0 0        -0.0119 0.02541 0.00000 0.00000 
SROMAN23 220ROMANEL_3 0 0        -0.0119 0.02541 0.00000 0.00000 
SROMAN24 220ROMANEL_4 0 0        -0.0119 0.02541 0.00000 0.00000 
SROMAN25 220ROMANEL_5 0 0        -0.0119 0.02541 0.00000 0.00000 
SROMAN26 220ROMANEL_6 0 0        -0.0119 0.02541 0.00000 0.00000 
SROMAN2T 220ROMANEL_T 1 0        -0.0729 0.11224 0.00000 0.00000 
SROMAN41 125ROMANEL_1 0 0        -0.0116 0.03070 0.00000 0.00000 
SROMAN42 125ROMANEL_2 0 0        -0.0116 0.03070 0.00000 0.00000 
SROMAN43 125ROMANEL_3 0 0        -0.0116 0.03070 0.00000 0.00000 
SROMAN44 125ROMANEL_4 0 0        -0.0116 0.03070 0.00000 0.00000 
SROMAN45 125ROMANEL_5 0 0        -0.0116 0.03070 0.00000 0.00000 
SROMAN46 125ROMANEL_6 0 0        -0.0116 0.03070 0.00000 0.00000 
SROMAN4A 125ROMANEL_A 1 0        3.77653 -4.8458 0.00000 0.00000 
SROMAN4B 125ROMANEL_B 1 0        3.06753 -4.0188 0.00000 0.00000 
SROMAN71 _27ROMANEL_1 0 0        -0.0729 0.11227 0.00000 0.00000 
SROTHE21 220ROTHENBR1 0 0        -0.0102 1.10302 0.00000 0.00000 
SROTHE22 220ROTHENBR2 0 0        -0.0102 1.10302 0.00000 0.00000 
SROTHE2T 220ROTHENBRT 1 0        -0.0202 2.21622 0.00000 0.00000 
SROTHE2U 220ROTHENBRU 1 0        0.00000 0.00000 0.00000 0.00000 
SROTHE2V 220ROTHENBRV 1 0        -0.0149 8.21392 0.00000 0.00000 
SROTHE31 150ROTHENBR1 0 0        -0.0023 5.82820 0.00000 0.00000 
SROTHE32 150ROTHENBR2 0 0        -0.0023 5.82820 0.00000 0.00000 
SROTHE33 150ROTHENBR3 0 0        -0.0023 5.82820 0.00000 0.00000 
SROTHE3A 150ROTHENBRA 1 0        2.00712 18.5320 0.00000 0.00000 
SROTHE3B 150ROTHENBRB 1 2 150.06 -0.0069 17.5816 -1.0130 45.0000 7.00000 -106.00 45.0000 -90.000 
SROTHE71 _14ROTHENBR1 0 0        0.00000 0.00000 0.00000 0.00000 
SROTHE72 _14ROTHENBR2 0 0        -0.0067 0.74128 0.00000 0.00000 
SROTHE73 _14ROTHENBR3 0 0        -0.0067 0.74128 0.00000 0.00000 
SROTHE74 _14ROTHENBR4 0 0        -0.0067 0.74128 0.00000 0.00000 
SROTHE75 _14ROTHENBR5 0 0        0.00000 0.00000 0.00000 0.00000 
SROTHE7A _14ROTHENBRA 1 0        1.10203 2.88276 0.00000 0.00000 
SROTHE7B _14ROTHENBRB 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -43.000 15.0000 -30.000 
SROTHE7C _14ROTHENBRC 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -43.000 15.0000 -30.000 
SROTHE7D _14ROTHENBRD 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -43.000 15.0000 -30.000 
SRUETH21 220RUETHI__1 0 0        -0.0141 0.01841 0.00000 0.00000 
SRUETH22 220RUETHI__2 0 0        -0.0141 0.01841 0.00000 0.00000 
SRUETH23 220RUETHI__3 0 0        -0.0141 0.01841 0.00000 0.00000 
SRUETH24 220RUETHI__4 0 0        -0.0141 0.01841 0.00000 0.00000 
SRUPPE21 220RUPPERSW1 0 0        0.00000 0.00000 0.00000 0.00000 
SRUPPE22 220RUPPERSW2 0 0        0.00000 0.00000 0.00000 0.00000 
SRUPPE2A 220RUPPERSWA 1 0        0.00000 0.00000 0.00000 0.00000 
SRUPPE2B 220RUPPERSWB 1 0        0.00000 0.00000 0.00000 0.00000 
SS.TRI21 220ST-TRIPH1 0 0        -0.0333 0.22322 0.00000 0.00000 
SS.TRI22 220ST-TRIPH2 0 0        -0.0333 0.22322 0.00000 0.00000 
SS.TRI41 125ST-TRIPH1 0 0        -0.0344 0.16391 0.00000 0.00000 
SS.TRI42 125ST-TRIPH2 0 0        -0.0344 0.16391 0.00000 0.00000 
SS.TRI4A 125ST-TRIPHA 1 0        -73.422 13.3348 0.00000 0.00000 
SS.TRI4B 125ST-TRIPHB 1 0        0.00000 0.00000 0.00000 0.00000 
SS.TRI4C 125ST-TRIPHC 1 0        -6.5218 -3.8652 0.00000 0.00000 
SS.TRI4T 125S.TRIPHOT 1 0        0.00000 0.00000 0.00000 0.00000 
SS.TRI4U 125S.TRIPHOU 1 0        -0.0679 0.38652 0.00000 0.00000 
SS.TRI61 _65ST-TRIPH1 0 0        -0.0116 1.99192 0.00000 0.00000 
SS.TRI62 _65ST-TRIPH2 0 0        -0.0116 1.99192 0.00000 0.00000 
SS.TRI63 _65ST-TRIPH3 0 0        -0.0116 1.99192 0.00000 0.00000 
SS.TRI64 _65ST-TRIPH4 0 0        -0.0116 1.99192 0.00000 0.00000 
SS.TRI6A _65ST-TRIPHA 1 0        -5.8427 -0.9415 0.00000 0.00000 
SS.TRI6B _65ST-TRIPHB 1 2 71.456 -0.0468 8.07779 -15.396 13.4995 27.0000 -27.000 13.5000 -13.500 
SS.TRI6C _65ST-TRIPHC 1 0        1.65744 7.05979 0.00000 0.00000 
SS.TRI6D _65ST-TRIPHD 1 0        0.00000 0.00000 0.00000 0.00000 23.0000 -23.000 11.5000 -11.500 
SS.TRI6E _65ST-TRIPHE 1 0        0.00000 0.00000 0.00000 0.00000 
SS.TRI6F _65ST-TRIPHF 1 0        0.00000 0.00000 0.00000 0.00000 
SS.TRI71 _21ST-TRIPH1 0 0        0.00000 0.00000 0.00000 0.00000 
SS.TRI72 _21ST-TRIPH2 0 0        -0.0679 0.38665 0.00000 0.00000 
SSAMST21 220SAMSTAGE1 0 0        -0.0503 0.17608 0.00000 0.00000 
SSAMST2A 220SAMSTAGEA 1 0        13.2887 -3.9179 0.00000 0.00000 
SSAREL21 220SARELLI_1 0 0        -0.0370 1.18519 0.00000 0.00000 
SSAREL2A 220SARELLI_A 1 0        11.4430 28.7613 0.00000 0.00000 
SSAREL51 110SARELLI_1 0 0        -0.0060 0.00035 0.00000 0.00000 
SSAREL52 110SARELLI_2 0 0        -0.0060 0.00035 0.00000 0.00000 
SSAREL53 110SARELLI_3 0 0        -0.0060 0.00035 0.00000 0.00000 
SSAREL54 110SARELLI_4 0 0        -0.0060 0.00035 0.00000 0.00000 
SSAREL55 110SARELLI_5 0 0        -0.0060 0.00035 0.00000 0.00000 
SSAREL56 110SARELLI_6 0 0        -0.0060 0.00035 0.00000 0.00000 
SSAREL5A 110SARELLI_A 1 0        37.1670 -2.3489 0.00000 0.00000 
SSAREL5B 110SARELLI_B 1 2 117.76 -0.0360 -0.0000 0.00000 -7.2550 0.00000 -50.000 25.0000 -25.000 
SSAREL5C 110SARELLI_C 1 0        -11.932 1.71712 0.00000 0.00000 
SSAREL5D 110SARELLI_D 1 2 117.76 -0.0360 -0.0000 0.00000 -7.2550 0.00000 -50.000 25.0000 -25.000 
SSAREL5E 110SARELLI_E 1 0        0.00000 0.00000 0.00000 0.00000 
SSAREL5F 110SARELLI_F 1 0        0.00000 0.00000 0.00000 0.00000 
SSCHLA21 220SCHLATTI1 0 0        -0.0162 0.02781 0.00000 0.00000 
SSCHLA22 220SCHLATTI2 0 0        -0.0162 0.02781 0.00000 0.00000 
SSCHLA23 220SCHLATTI3 0 0        -0.0162 0.02781 0.00000 0.00000 
SSCHLA2A 220SCHLATTIA 1 0        20.0663 -17.881 0.00000 0.00000 
SSCHLA2B 220SCHLATTIB 1 0        21.3833 -1.2106 0.00000 0.00000 
SSEBEI41 125SEBEILLO1 0 0        -0.0232 0.06091 0.00000 0.00000 
SSEBEI42 125SEBEILLO2 0 0        -0.0232 0.06091 0.00000 0.00000 
SSEBEI43 125SEBEILLO3 0 0        -0.0232 0.06091 0.00000 0.00000 
SSEBEI44 125SEBEILLO4 0 0        0.00000 0.00000 0.00000 0.00000 
SSEBEI45 125SEBEILLO5 0 0        0.00000 0.00000 0.00000 0.00000 
SSEBEI46 125SEBEILLO6 0 0        0.00000 0.00000 0.00000 0.00000 
SSEBEI4A 125SEBEILLOA 1 0        5.70740 -16.490 0.00000 0.00000 
SSEBEI4B 125SEBEILLOB 1 0        0.00000 0.00000 0.00000 0.00000 
SSEBEI4C 125SEBEILLOC 1 0        5.90740 13.3697 0.00000 0.00000 
SSEDRU21 220SEDRUN__1 0 0        -0.0588 -0.3425 0.00000 0.00000 
SSEDRU22 220SEDRUN__2 0 0        -0.0588 -0.3443 0.00000 0.00000 
SSEDRU2A 220SEDRUN__A 1 0        0.37519 -7.6764 0.00000 0.00000 
SSEDRU2B 220SEDRUN__B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -51.600 36.0000 -33.000 
SSEDRU2C 220SEDRUN__C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -51.600 36.0000 -33.000 
SSEDRU2D 220SEDRUN__D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -51.600 36.0000 -33.000 
SSEEBA21 220SEEBACH_1 0 0        -0.0247 0.15672 0.00000 0.00000 
SSEEBA22 220SEEBACH_2 0 0        -0.0247 0.15672 0.00000 0.00000 
SSEEBA2A 220SEEBACH_A 1 0        -40.113 2.57845 0.00000 0.00000 
SSEEBA2B 220SEEBACH_B 1 0        -0.1685 0.20145 0.00000 0.00000 
SSERRA21 220SERRA___1 0 0        -0.0752 -0.7948 0.00000 0.00000 
SSERRA2A 220SERRA___A 1 2 237.89 -0.0752 -0.8012 -5.8030 -5.0000 10.0000 -10.000 5.00000 -5.0000 
SSIEBN21 220SIEBNEN_1 0 0        -0.0183 0.00089 0.00000 0.00000 
SSIEBN22 220SIEBNEN_2 0 0        -0.0183 0.00089 0.00000 0.00000 
SSIEBN23 220SIEBNEN_3 0 0        -0.0183 0.00089 0.00000 0.00000 
SSIEBN2A 220SIEBNEN_A 1 2 241.25 -0.0549 0.00002 8.00000 10.3955 8.00000 -54.000 27.0000 -27.000 
SSILS_11 380SILS____1 0 0        -0.0372 -0.0076 0.00000 0.00000 
SSILS_12 380SILS____2 0 0        -0.0372 -0.0076 0.00000 0.00000 
SSILS_1T 380SILS____T 1 0        -0.0731 -0.1570 0.00000 0.00000 
SSILS_1U 380SILS____U 1 0        -0.0731 -0.1570 0.00000 0.00000 
SSILS_21 220SILS____1 0 0        -0.0179 -0.0744 0.00000 0.00000 
SSILS_22 220SILS____2 0 0        -0.0179 -0.0744 0.00000 0.00000 
SSILS_23 220SILS____3 0 0        -0.0179 -0.0744 0.00000 0.00000 
SSILS_24 220SILS____4 0 0        -0.0179 -0.0744 0.00000 0.00000 
SSILS_71 _10SILS____1 0 0        -0.0731 -0.1570 0.00000 0.00000 
SSILS_72 _10SILS____2 0 0        -0.0731 -0.1570 0.00000 0.00000 
SSILS_7A _10SILS____A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -62.000 15.0000 -12.000 
SSILS_7B _10SILS____B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -62.000 15.0000 -12.000 
SSILS_7C _10SILS____C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -62.000 15.0000 -12.000 
SSILS_7D _10SILS____D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -62.000 15.0000 -12.000 
SSOAZZ11 380SOAZZA__1 0 0        -0.0749 0.09218 0.00000 0.00000 
SSOAZZ12 380SOAZZA__2 0 0        0.00000 0.00000 0.00000 0.00000 
SSOAZZ1T 380SOAZZA__T 1 0        -0.0739 0.04695 0.00000 0.00000 
SSOAZZ21 220SOAZZA__1 0 0        -0.0364 0.00064 0.00000 0.00000 
SSOAZZ22 220SOAZZA__2 0 0        -0.0364 0.00064 0.00000 0.00000 
SSOAZZ2A 220SOAZZA__A 1 0        -3.5898 -0.7657 0.00000 0.00000 
SSOAZZ2B 220SOAZZA__B 1 2 243.31 -0.0728 -0.0000 -20.085 -3.3093 0.00000 -41.700 20.8500 -20.850 
SSOAZZ2C 220SOAZZA__C 1 0        -3.6788 -0.7567 0.00000 0.00000 
SSOAZZ2D 220SOAZZA__D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -41.700 20.8500 -20.850 
SSOAZZ71 _16SOAZZA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SSONZI41 125SONZIER_1 0 0        -0.0345 0.12289 0.00000 0.00000 
SSONZI42 125SONZIER_2 0 0        -0.0345 0.12289 0.00000 0.00000 
SSONZI4A 125SONZIER_A 1 0        0.00000 0.00000 0.00000 0.00000 
SSONZI4B 125SONZIER_B 1 0        7.71495 -4.0942 0.00000 0.00000 
SSTALD21 220STALDEN_1 0 0        -0.0328 0.11698 0.00000 0.00000 
SSTALD22 220STALDEN_2 0 0        -0.0328 0.11698 0.00000 0.00000 
SSTALD2A 220STALDEN_A 1 0        0.00000 0.00000 0.00000 0.00000 
SSTALD2B 220STALDEN_B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -92.500 60.0000 -50.000 
SSTALD2C 220STALDEN_C 1 0        38.8395 12.9540 0.00000 0.00000 
SSTALD2D 220STALDEN_D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -92.500 60.0000 -50.000 
SSTALD61 _65STALDEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SSTALD62 _65STALDEN_2 0 0        -0.0689 0.16496 0.00000 0.00000 
SSTEGF61 _65STEGERFE1 0 0        -0.0263 0.00467 0.00000 0.00000 
SSTEGF62 _65STEGERFE2 0 0        -0.0263 0.00467 0.00000 0.00000 
SSTEGF63 _65STEGERFE3 0 0        -0.0263 0.00467 0.00000 0.00000 
SSTEGF6A _65STEGERFEA 1 0        -5.2860 -3.9720 0.00000 0.00000 
SSTEGF6B _65STEGERFEB 1 0        0.81403 0.12802 0.00000 0.00000 
SSTEGF6C _65STEGERFEC 1 0        0.81403 0.02802 0.00000 0.00000 
SSURSE21 220SURSEE__1 0 0        0.00000 0.00000 0.00000 0.00000 
SSURSE22 220SURSEE__2 0 0        0.00000 0.00000 0.00000 0.00000 
SSURSE23 220SURSEE__3 0 0        -0.0105 0.11114 0.00000 0.00000 
SSURSE24 220SURSEE__4 0 0        -0.0105 0.11114 0.00000 0.00000 
SSURSE25 220SURSEE__5 0 0        -0.0105 0.11114 0.00000 0.00000 
SSURSE26 220SURSEE__6 0 0        -0.0105 0.11114 0.00000 0.00000 
SSURSE2A 220SURSEE__A 1 0        0.00000 0.00000 0.00000 0.00000 
SSURSE2B 220SURSEE__B 1 0        32.1421 -8.9055 0.00000 0.00000 
STAVAN11 380TAVANASA1 0 0        -0.0285 -0.0884 0.00000 0.00000 
STAVAN12 380TAVANASA2 0 0        -0.0285 -0.0884 0.00000 0.00000 
STAVAN1T 380TAVANASAT 1 0        -0.0568 -0.1777 0.00000 0.00000 
STAVAN1U 380TAVANASAU 1 0        -0.0594 -0.3313 0.00000 0.00000 
STAVAN21 220TAVANASA1 0 0        -0.0567 -0.2046 0.00000 0.00000 
STAVAN22 220TAVANASA2 0 0        -0.0618 -0.4869 0.00000 0.00000 
STAVAN2A 220TAVANASAA 1 0        0.00000 0.00000 0.00000 0.00000 
STAVAN71 _13TAVANASA1 0 0        -0.0562 -0.0109 0.00000 0.00000 
STAVAN72 _13TAVANASA2 0 0        -0.0594 -0.3312 0.00000 0.00000 
STAVAN7A _13TAVANASAA 1 2 24.862 -0.0562 0.00004 -5.9780 15.3427 0.00000 -45.000 27.0000 -25.000 
STAVAN7B _13TAVANASAB 1 2 24.862 -0.0562 0.00004 -5.8270 15.3428 0.00000 -45.000 27.0000 -25.000 
STAVAN7C _13TAVANASAC 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -45.000 27.0000 -25.000 
STAVAN7D _13TAVANASAD 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -45.000 27.0000 -25.000 
STIEFE21 220TIEFENCA1 0 0        -0.0764 -0.8044 0.00000 0.00000 
STIEFE2A 220TIEFENCAA 1 2 237.63 -0.0764 -0.8158 -24.249 -19.998 0.00000 -52.000 20.0000 -20.000 
STIERF11 380TIERFEHD1 0 0        -0.0089 -0.0005 0.00000 0.00000 
STIERF12 380TIERFEHD2 0 0        -0.0089 -0.0005 0.00000 0.00000 
STIERF13 380TIERFEHD3 0 0        -0.0089 -0.0005 0.00000 0.00000 
STIERF14 380TIERFEHD4 0 0        -0.0089 -0.0005 0.00000 0.00000 
STIERF15 380TIERFEHD5 0 0        -0.0089 -0.0005 0.00000 0.00000 
STIERF16 380TIERFEHD6 0 0        -0.0089 -0.0005 0.00000 0.00000 
STIERF21 220TIERFEHD1 0 0        -0.0088 0.00005 0.00000 0.00000 
STIERF22 220TIERFEHD2 0 0        -0.0088 0.00005 0.00000 0.00000 
STIERF23 220TIERFEHD3 0 0        -0.0088 0.00005 0.00000 0.00000 
STIERF24 220TIERFEHD4 0 0        -0.0088 0.00005 0.00000 0.00000 
STIERF25 220TIERFEHD5 0 0        -0.0088 0.00005 0.00000 0.00000 
STIERF26 220TIERFEHD6 0 0        -0.0088 0.00005 0.00000 0.00000 
STIERF2A 220TIERFEHDA 1 0        -9.6711 -2.9347 0.00000 0.00000 
STIERF2B 220TIERFEHDB 1 2 241.16 -0.0531 0.00026 1.47600 9.35225 17.0000 -23.000 11.5000 -11.500 
STIERF2C 220TIERFEHDC 1 0        -9.9151 7.70131 0.00000 0.00000 
STIERF2D 220TIERFEHDD 1 0        0.00000 0.00000 0.00000 0.00000 17.0000 -23.000 11.5000 -11.500 
STIERF2E 220TIERFEHDE 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -102.00 60.0000 -50.000 
STIERF2F 220TIERFEHDF 1 2 241.16 -0.0531 0.00002 -13.559 39.5964 0.00000 -102.00 60.0000 -50.000 
STIERF2G 220TIERFEHDG 1 2 241.16 -0.0531 0.00002 -13.217 39.5964 0.00000 -102.00 60.0000 -50.000 
STIERF2H 220TIERFEHDH 1 0        0.00000 0.00000 0.00000 0.00000 131.000 -138.00 69.0000 -69.000 
STINZE21 220TINZEN__1 0 0        -0.0245 -0.1875 0.00000 0.00000 
STINZE22 220TINZEN__2 0 0        -0.0245 -0.1875 0.00000 0.00000 
STINZE23 220TINZEN__3 0 0        -0.0245 -0.1875 0.00000 0.00000 
STINZE2A 220TINZEN__A 1 0        -23.865 -4.8496 0.00000 0.00000 
STINZE2B 220TINZEN__B 1 0        -25.157 -5.1026 0.00000 0.00000 
STINZE71 _10TINZEN__1 0 0        -0.0692 -0.0183 0.00000 0.00000 
STINZE72 _10TINZEN__2 0 0        -0.0690 -0.0093 0.00000 0.00000 
STINZE7A _10TINZEN__A 1 0        1.85904 -0.4763 0.00000 0.00000 
STINZE7B _10TINZEN__B 1 2 27.938 -0.0692 -0.0002 -17.053 -7.6235 0.00000 -26.000 8.00000 -10.000 
STINZE7C _10TINZEN__C 1 0        0.84981 -0.5443 0.00000 0.00000 
STINZE7D _10TINZEN__D 1 2 28.013 -0.0690 -0.0001 -11.944 -4.6364 0.00000 -26.000 8.00000 -10.000 
STINZE7E _10TINZEN__E 1 2 28.013 -0.0690 -0.0001 -7.9860 -4.6321 0.00000 -17.000 6.00000 -8.0000 
STOESS21 220TOESS___1 0 0        -0.0492 0.08318 0.00000 0.00000 
STOESS2A 220TOESS___A 1 0        40.4688 0.48718 0.00000 0.00000 
STOESS2B 220TOESS___B 1 0        39.8878 -12.467 0.00000 0.00000 
STRAVE41 125TRAVERS_1 0 0        -0.0318 0.10144 0.00000 0.00000 
STRAVE42 125TRAVERS_2 0 0        -0.0318 0.10144 0.00000 0.00000 
STRAVE4A 125TRAVERS_A 1 0        11.3444 -3.0381 0.00000 0.00000 
SUVRIR61 _65UVRIER__1 0 0        -0.0455 0.14921 0.00000 0.00000 
SUVRIR62 _65UVRIER__2 0 0        -0.0455 0.14921 0.00000 0.00000 
SUVRIR6A _65UVRIER__A 1 0        -13.408 -5.1866 0.00000 0.00000 
SUVRIR6B _65UVRIER__B 1 0        5.59204 -8.7866 0.00000 0.00000 
SUVRIR6C _65UVRIER__C 1 0        8.49204 -3.7866 0.00000 0.00000 
SUVRIR6D _65UVRIER__D 1 0        0.00000 0.00000 0.00000 0.00000 
SVALLO21 220VALLORCI1 0 0        -0.0399 0.00023 0.00000 0.00000 
SVALLO22 220VALLORCI2 0 0        -0.0399 0.00023 0.00000 0.00000 
SVALLO2A 220VALLORCIA 1 2 240.49 -0.0797 -0.0000 -52.485 -21.958 0.00000 -70.000 60.0000 -54.000 
SVALLO2B 220VALLORCIB 1 0        0.00000 0.00000 0.00000 0.00000 40.0000 -80.000 60.0000 -54.000 
SVALLO2C 220VALLORCIC 1 0        0.00000 0.00000 0.00000 0.00000 40.0000 -80.000 60.0000 -54.000 
SVAUX_21 220VAUX____1 0 0        -0.0352 0.08494 0.00000 0.00000 
SVAUX_22 220VAUX____2 0 0        -0.0352 0.08494 0.00000 0.00000 
SVAUX_23 220VAUX____3 0 0        0.00000 0.00000 0.00000 0.00000 
SVAUX_41 125VAUX____1 0 0        -0.0349 0.08045 0.00000 0.00000 
SVAUX_42 125VAUX____2 0 0        -0.0349 0.08045 0.00000 0.00000 
SVERBA21 220VERBANO_1 0 0        -0.0695 0.05613 0.00000 0.00000 
SVERBA22 220VERBANO_2 0 0        -0.0695 0.05615 0.00000 0.00000 
SVERBA2A 220VERBANO_A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -51.000 32.4000 -48.400 
SVERBA71 _12VERBANO_1 0 0        -0.0697 0.00183 0.00000 0.00000 
SVERBA72 _12VERBANO_2 0 0        -0.0697 0.00181 0.00000 0.00000 
SVERBA7A _12VERBANO_A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -26.000 16.2000 -24.200 
SVERBA7B _12VERBANO_B 1 2 28.806 -0.0697 0.00008 -19.749 9.64002 0.00000 -26.000 16.2000 -24.200 
SVERBA7C _12VERBANO_C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -26.000 16.2000 -24.200 
SVERBA7D _12VERBANO_D 1 2 28.825 -0.0697 0.00007 -20.768 9.24852 0.00000 -26.000 16.2000 -24.200 
SVERBO11 380VERBOIS_1 0 0        -0.0774 -0.0082 0.00000 0.00000 
SVERBO12 380VERBOIS_2 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBO1T 380VERBOIS_T 1 0        -0.0764 0.02856 0.00000 0.00000 
SVERBO21 220VERBOIS_1 0 0        -0.0673 0.25402 0.00000 0.00000 
SVERBO22 220VERBOIS_2 0 0        -0.0752 0.06462 0.00000 0.00000 
SVERBO2A 220VERBOIS_A 1 0        27.0788 -30.677 0.00000 0.00000 
SVERBO2B 220VERBOIS_B 1 0        26.6758 -30.976 0.00000 0.00000 
SVERBO2C 220VERBOIS_C 1 0        -0.9212 -1.7414 0.00000 0.00000 
SVERBO2D 220VERBOIS_D 1 0        -1.3152 -1.1784 0.00000 0.00000 
SVERBO71 _30VERBOIS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVETRZ61 _65VETROZ__1 0 0        -0.0515 0.06243 0.00000 0.00000 
SVETRZ62 _65VETROZ__2 0 0        -0.0515 0.06243 0.00000 0.00000 
SVETRZ63 _65VETROZ__3 0 0        0.00000 0.00000 0.00000 0.00000 
SVETRZ64 _65VETROZ__4 0 0        0.00000 0.00000 0.00000 0.00000 
SVETRZ6A _65VETROZ__A 1 0        0.00000 0.00000 0.00000 0.00000 
SVETRZ6B _65VETROZ__B 1 0        0.00000 0.00000 0.00000 0.00000 
SVETRZ6C _65VETROZ__C 1 0        0.00000 0.00000 0.00000 0.00000 
SVETRZ6D _65VETROZ__D 1 0        0.00000 0.00000 0.00000 0.00000 
SVETRZ6E _65VETROZ__E 1 0        0.00000 0.00000 0.00000 0.00000 
SVEYRE41 125VEYRE___1 0 0        -0.0115 0.03574 0.00000 0.00000 
SVEYRE42 125VEYRE___2 0 0        -0.0115 0.03574 0.00000 0.00000 
SVEYRE43 125VEYRE___3 0 0        -0.0115 0.03574 0.00000 0.00000 
SVEYRE44 125VEYRE___4 0 0        -0.0115 0.03574 0.00000 0.00000 
SVEYRE45 125VEYRE___5 0 0        -0.0115 0.03574 0.00000 0.00000 
SVEYRE46 125VEYRE___6 0 0        -0.0115 0.03574 0.00000 0.00000 
SVEYRE4A 125VEYRE___A 1 0        7.79589 -4.4816 0.00000 0.00000 
SVEYRE4B 125VEYRE___B 1 0        6.79589 -1.5815 0.00000 0.00000 
SVEYTA11 380VEYTAUX_1 0 0        -0.0071 0.78804 0.00000 0.00000 
SVEYTA12 380VEYTAUX_2 0 0        -0.0071 0.78804 0.00000 0.00000 
SVEYTA13 380VEYTAUX_3 0 0        -0.0071 0.78804 0.00000 0.00000 
SVEYTA14 380VEYTAUX_4 0 0        -0.0071 0.78804 0.00000 0.00000 
SVEYTA15 380VEYTAUX_5 0 0        -0.0071 0.78804 0.00000 0.00000 
SVEYTA16 380VEYTAUX_6 0 0        -0.0071 0.78804 0.00000 0.00000 
SVEYTA17 380VEYTAUX_7 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA1A 380VEYTAUX_A 1 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA1B 380VEYTAUX_B 1 2 402.00 -0.0427 4.73239 114.000 29.6999 114.000 -122.00 29.7000 -28.300 
SVEYTA1C 380VEYTAUX_C 1 0        0.00000 0.00000 0.00000 0.00000 114.000 -122.00 29.7000 -28.300 
SVEYTA1T 380VEYTAUX_T 1 0        -0.0613 2.35966 0.00000 0.00000 
SVEYTA1U 380VEYTAUX_U 1 0        -0.0613 2.35971 0.00000 0.00000 
SVEYTA21 220VEYTAUX_1 0 0        -0.0176 0.00417 0.00000 0.00000 
SVEYTA22 220VEYTAUX_2 0 0        -0.0176 0.00417 0.00000 0.00000 
SVEYTA23 220VEYTAUX_3 0 0        -0.0176 0.00417 0.00000 0.00000 
SVEYTA24 220VEYTAUX_4 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA25 220VEYTAUX_5 0 0        -0.0176 0.00417 0.00000 0.00000 
SVEYTA2A 220VEYTAUX_A 1 0        0.00000 0.00000 0.00000 0.00000 65.0000 -64.000 29.0000 -52.000 
SVEYTA2B 220VEYTAUX_B 1 0        0.00000 0.00000 0.00000 0.00000 65.0000 -64.000 29.0000 -52.000 
SVEYTA2C 220VEYTAUX_C 1 0        0.00000 0.00000 0.00000 0.00000 65.0000 -64.000 29.0000 -52.000 
SVEYTA2D 220VEYTAUX_D 1 2 237.61 -0.0703 -0.0000 0.47900 -36.134 65.0000 -64.000 29.0000 -52.000 
SVEYTA71 _10VEYTAUX_1 0 0        -0.0623 2.86558 0.00000 0.00000 
SVEYTA72 _10VEYTAUX_2 0 0        -0.0623 2.87094 0.00000 0.00000 
SVISSO61 _65VISSOIE_1 0 0        -0.0664 0.00010 0.00000 0.00000 
SVISSO62 _65VISSOIE_2 0 0        -0.0664 0.00010 0.00000 0.00000 
SVISSO6A _65VISSOIE_A 1 0        2.36861 -0.1559 0.00000 0.00000 
SVISSO6B _65VISSOIE_B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -16.000 9.00000 -9.0000 
SVISSO6C _65VISSOIE_C 1 0        0.00000 0.00000 0.00000 0.00000 
SVISSO6D _65VISSOIE_D 1 2 71.113 -0.0664 0.00001 -14.665 0.54457 0.00000 -16.000 9.00000 -9.0000 
SVISSO6E _65VISSOIE_E 1 2 71.113 -0.0664 0.00001 -14.665 0.54457 0.00000 -16.000 9.00000 -9.0000 
SVORZI61 _65LESVORZI1 0 0        -0.0113 0.59714 0.00000 0.00000 
SVORZI62 _65LESVORZI2 0 0        -0.0113 0.59714 0.00000 0.00000 
SVORZI63 _65LESVORZI3 0 0        -0.0113 0.59714 0.00000 0.00000 
SVORZI64 _65LESVORZI4 0 0        -0.0113 0.59714 0.00000 0.00000 
SVORZI65 _65LESVORZI5 0 0        -0.0113 0.59714 0.00000 0.00000 
SVORZI66 _65LESVORZI6 0 0        -0.0113 0.59714 0.00000 0.00000 
SVORZI6A _65LESVORZIA 1 0        9.62746 4.04710 0.00000 0.00000 
SVORZI6B _65LESVORZIB 1 0        -1.5726 5.24719 0.00000 0.00000 
SVORZI6C _65LESVORZIC 1 0        5.92744 -0.4532 0.00000 0.00000 
SVORZI6D _65LESVORZID 1 0        0.22740 2.64700 0.00000 0.00000 
SVORZI6E _65LESVORZIE 1 0        4.12743 2.54700 0.00000 0.00000 
SVREPO41 125VILLAREP1 0 0        -0.0303 0.10990 0.00000 0.00000 
SVREPO42 125VILLAREP2 0 0        -0.0303 0.10990 0.00000 0.00000 
SVREPO4A 125VILLAREPA 1 0        11.4663 -15.121 0.00000 0.00000 
SVREPO4B 125VILLAREPB 1 0        11.0663 -10.921 0.00000 0.00000 
SVRNAZ61 _65VERNAYAZ1 0 0        -0.0243 1.63713 0.00000 0.00000 
SVRNAZ62 _65VERNAYAZ2 0 0        -0.0243 1.63713 0.00000 0.00000 
SVRNAZ63 _65VERNAYAZ3 0 0        -0.0243 1.63713 0.00000 0.00000 
SVRNAZ6A _65VERNAYAZA 1 0        1.76024 5.27089 0.00000 0.00000 
SVRNAZ6B _65VERNAYAZB 1 0        -34.440 3.47072 0.00000 0.00000 
SVRNAZ6C _65VERNAYAZC 1 0        0.56023 3.87076 0.00000 0.00000 
SVRNAZ6D _65VERNAYAZD 1 0        0.96024 2.27060 0.00000 0.00000 
SWEINF21 220WEINFELD1 0 0        0.00000 0.00000 0.00000 0.00000 
SWEINF22 220WEINFELD2 0 0        -0.0517 0.08231 0.00000 0.00000 
SWEINF2A 220WEINFELDA 1 0        49.9593 -6.1627 0.00000 0.00000 
SWILLI21 220WILLISAU1 0 0        -0.0454 0.39970 0.00000 0.00000 
SWILLI2A 220WILLISAUA 1 0        41.2986 -4.0853 0.00000 0.00000 
SWIMMI21 220WIMMIS__1 0 0        -0.0279 0.09496 0.00000 0.00000 
SWIMMI22 220WIMMIS__2 0 0        -0.0279 0.09496 0.00000 0.00000 
SWIMMI2A 220WIMMIS__A 1 0        -2.1889 -5.3231 0.00000 0.00000 
SWIMMI2B 220WIMMIS__B 1 0        -1.9519 -5.5681 0.00000 0.00000 
SWIMMI2C 220WIMMIS__C 1 0        -37.025 -3.3011 0.00000 0.00000 
SWINKE21 220WINKELN_1 0 0        -0.0266 0.04079 0.00000 0.00000 
SWINKE22 220WINKELN_2 0 0        -0.0266 0.04079 0.00000 0.00000 
SWINKE2A 220WINKELN_A 1 0        51.1507 15.9316 0.00000 0.00000 
SWINKE2B 220WINKELN_B 1 0        50.0317 0.49057 0.00000 0.00000 
SWINKE2C 220WINKELN_C 1 0        -10.677 53.1436 0.00000 0.00000 
SWINKE2D 220WINKELN_D 1 0        -10.266 53.2356 0.00000 0.00000 
SWITTE21 220WITTENWI1 0 0        -0.0253 0.04118 0.00000 0.00000 
SWITTE22 220WITTENWI2 0 0        -0.0253 0.04118 0.00000 0.00000 
SWITTE2A 220WITTENWIA 1 0        39.4694 -23.500 0.00000 0.00000 
SWITTE2B 220WITTENWIB 1 0        0.00000 0.00000 0.00000 0.00000 
SYVERD41 125YVERDON_1 0 0        -0.0224 0.06055 0.00000 0.00000 
SYVERD42 125YVERDON_2 0 0        -0.0224 0.06055 0.00000 0.00000 
SYVERD43 125YVERDON_3 0 0        -0.0224 0.06055 0.00000 0.00000 
SYVERD4A 125YVERDON_A 1 0        4.09677 -4.3974 0.00000 0.00000 
SYVERD4B 125YVERDON_B 1 0        3.59677 -4.2974 0.00000 0.00000 
SYVERD4C 125YVERDON_C 1 0        -12.303 -2.0974 0.00000 0.00000 
SYVERD4D 125YVERDON_D 1 0        0.00000 0.00000 0.00000 0.00000 
SYVERD4E 125YVERDON_E 1 0        9.09677 -2.1974 0.00000 0.00000 
SY_ACQ21 220Y/ACQUA_1 0 0        -0.0651 -0.0153 0.00000 0.00000 
SY_DIZ41 125Y/DIZY__1 0 0        -0.0689 0.16862 0.00000 0.00000 
SY_FIF21 220Y/FIONAY1 0 0        -0.0678 0.18034 0.00000 0.00000 
SY_FIG21 220Y/FIONAY1 0 0        -0.0667 0.21860 0.00000 0.00000 
SY_GAB21 220Y/GABI__1 0 0        -0.0730 -0.6918 0.00000 0.00000 
SY_ILA21 220Y/ILANZ_1 0 0        -0.0665 -0.6696 0.00000 0.00000 
SY_KER21 220Y/KERZER1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_KUS21 220Y/KUESSN1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_LFB21 220Y/LAUFEN1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_LIN21 220Y/LINDEN1 0 0        -0.0447 0.21684 0.00000 0.00000 
SY_MA461 _65Y/MOEREL1 0 0        -0.0688 0.17754 0.00000 0.00000 
SY_MRV41 125Y/MARV__1 0 0        -0.0672 0.18184 0.00000 0.00000 
SY_PLA21 220Y/PLATTI1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_PSC31 150Y/P.SCAI1 0 0        -0.0752 0.19622 0.00000 0.00000 
SY_PSC3A 150Y/P.SCAIA 1 0        5.76283 4.04923 0.00000 0.00000 
SY_REH21 220Y/REHAG_1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_SRL21 220Y/SARELL1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_SUR21 220Y/SURSEE1 0 0        -0.0419 0.44456 0.00000 0.00000 
SY_VAX41 125Y/VAUX__1 0 0        -0.0698 0.16086 0.00000 0.00000 
SY_VEY11 380Y/VEYTAU1 0 0        -0.0730 0.08758 0.00000 0.00000 
SY_VI121 220Y/VISP_11 0 0        -0.0654 0.24406 0.00000 0.00000 
SY_VI221 220Y/VISP_21 0 0        -0.0655 0.23704 0.00000 0.00000 
SY_VIC41 125Y/VICH__1 0 0        -0.0707 0.14856 0.00000 0.00000 
SY_WEI21 220Y/WEIACH1 0 0        -0.0456 0.09644 0.00000 0.00000 
SZERME21 220ZERMEIGG1 0 0        -0.0655 0.23399 0.00000 0.00000 
SZERME2A 220ZERMEIGGA 1 0        0.80447 -0.3670 0.00000 0.00000 
SZERME2B 220ZERMEIGGB 1 0        0.00000 0.00000 0.00000 0.00000 23.0000 -36.000 6.50000 -30.000 
SZERME2C 220ZERMEIGGC 1 0        0.00000 0.00000 0.00000 0.00000 23.0000 -36.000 3.50000 -33.000 
##ZXX
XAC_LO11 XAC_LO11     0 0        0.00000 0.00000 0.00000 0.00000 
XAL_PO21              0 0        0.00000 0.00000 0.00000 0.00000 
XAL_RO11              0 0        0.00000 0.00000 0.00000 0.00000 
XAL_RO12              0 0        0.00000 0.00000 0.00000 0.00000 
XAR_AR21              0 0        137.742 42.7468 0.00000 0.00000 
XAR_GA1I IT-GR1       1 0        -480.90 134.692 0.00000 0.00000 
XAS_EI11              0 0        0.00000 0.00000 0.00000 0.00000 
XAS_SI11              0 0        0.00000 0.00000 0.00000 0.00000 
XAU_M.21 XAU_M.21     0 0        0.00000 0.00000 0.00000 0.00000 
XAU_MO22 XAU_MO22     0 0        0.00000 0.00000 0.00000 0.00000 
XAU_SA21 XAU_SA21     0 0        0.00000 0.00000 0.00000 0.00000 
XAV_AV11 XAV_AV11     0 0        0.00000 0.00000 0.00000 0.00000 
XAV_MA11 XAV_MA11     0 0        0.00000 0.00000 0.00000 0.00000 
XB._CA21              0 0        0.00000 0.00000 0.00000 0.00000 
XBA_KF31 INTERNAL     0 0        -72.839 -29.180 0.00000 0.00000 
XBA_KF32 INTERNAL     0 0        -71.044 -28.715 0.00000 0.00000 
XBA_MA11              0 0        0.00000 0.00000 0.00000 0.00000 
XBA_SI11              0 0        0.00000 0.00000 0.00000 0.00000 
XBB_LI51 Livno        0 0        -0.1000 1.99910 0.00000 0.00000 
XBE_GB1B XBE_GB1B     0 0        783.740 182.223 0.00000 0.00000 
XBE_OX21 XBE_OX21     0 0        0.00000 0.00000 0.00000 0.00000 
XBE_TI11              1 0        0.00000 0.00000 0.00000 0.00000 
XBE_TI21              1 0        0.00000 0.00000 0.00000 0.00000 
XBI_PR21              0 0        -61.300 3.79357 0.00000 0.00000 
XBM_AP51 Apatin       0 0        7.70000 -2.2058 0.00000 0.00000 
XBR_SL51 Bosanski Bro 0 0        15.5000 -6.3749 0.00000 0.00000 
XBU_KO51 Koper        0 0        3.10000 15.9404 0.00000 0.00000 
XBW_BJ1D INTERNAL     0 0        -586.49 242.007 0.00000 0.00000 
XCA_OP51 Capljina     0 0        -1.3000 4.29960 0.00000 0.00000 
XCP_VT31              0 0        0.00000 0.00000 0.00000 0.00000 
XDI_ME11 DE-NL        0 0        0.00000 0.00000 0.00000 0.00000 
XDI_ME12 DE-NL        0 0        0.00000 0.00000 0.00000 0.00000 
XDO_SI51 Siklos       0 0        0.00000 0.00000 0.00000 0.00000 
XDT_DB11 XDT_DB11     0 0        0.00000 0.00000 0.00000 0.00000 
XDU_SL11              0 0        0.00000 0.00000 0.00000 0.00000 
XDU_SL12              0 0        0.00000 0.00000 0.00000 0.00000 
XED_EE1D EDR_HVDCCP1  1 0        491.900 -4.8043 0.00000 0.00000 
XED_EE1N XED_EE1N     0 0        -475.45 120.335 0.00000 0.00000 
XEE_FE1N XEE_FE1N     0 0        -488.75 44.3275 0.00000 0.00000 
XEI_MU11              0 0        0.00000 0.00000 0.00000 0.00000 
XEI_VO21              0 0        0.00000 0.00000 0.00000 0.00000 
XEL_AL11     XEL_AL11 0 0        0.00000 0.00000 0.00000 0.00000 
XEL_AL12     XEL_AL12 0 0        500.530 15.4528 0.00000 0.00000 
XEN_SA21              0 0        0.00000 0.00000 0.00000 0.00000 
XEN_VI11              0 0        0.00000 0.00000 0.00000 0.00000 
XEN_VI12              0 0        0.00000 0.00000 0.00000 0.00000 
XER_PE11 Pecs         0 0        0.00000 0.00000 0.00000 0.00000 
XER_PE12 Pecs         0 0        -162.00 150.156 0.00000 0.00000 
XER_SM11 Sremska Mitr 0 0        -74.400 40.2556 0.00000 0.00000 
XGO_ME21              0 0        0.00000 0.00000 0.00000 0.00000 
XGR_DA21 Gradacac     0 0        5.50000 5.71413 0.00000 0.00000 
XGR_HG11              1 0        0.00000 0.00000 0.00000 0.00000 
XGR_HG12              1 0        0.00000 0.00000 0.00000 0.00000 
XGR_IM51 Grude        0 0        4.40000 3.19694 0.00000 0.00000 
XGR_KN51 Bosansko Gra 0 0        -9.5000 -3.1939 0.00000 0.00000 
XGR_MA1N XGR_MA1N     0 0        -161.80 -252.05 0.00000 0.00000 
XGR_TA41              0 0        0.00000 0.00000 0.00000 0.00000 
XHE_AR11              0 0        0.00000 0.00000 0.00000 0.00000 
XHE_CI12 HEVIZ        0 0        53.0000 -79.748 0.00000 0.00000 
XHG_MI11 DE-PL        0 0        0.00000 0.00000 0.00000 0.00000 
XHG_MI12 DE-PL        0 0        0.00000 0.00000 0.00000 0.00000 
XHR_ET11 DE-CZ        0 0        0.00000 0.00000 0.00000 0.00000 
XHR_RO11 DE_CZ        0 0        0.00000 0.00000 0.00000 0.00000 
XHR_RO12 DE-CZ        0 0        0.00000 0.00000 0.00000 0.00000 
XKA_MA11              0 0        0.00000 0.00000 0.00000 0.00000 
XKA_MA12              0 0        0.00000 0.00000 0.00000 0.00000 
XKO_LA11 IT-ME1       1 0        -600.20 -41.900 0.00000 0.00000 
XKO_LA12 IT-ME2       1 0        -0.2000 -81.200 0.00000 0.00000 
XKR_LE11    XKR_LE112 0 0        -25.540 -9.4675 0.00000 0.00000 
XKR_LE12    XKR_LE122 0 0        -25.540 -9.4675 0.00000 0.00000 
XKR_ZA11 XKR_ZA11     0 0        0.00000 0.00000 0.00000 0.00000 
XKR_ZA12 XKR_ZA12     0 0        0.00000 0.00000 0.00000 0.00000 
XKV_MA51 Kulen Vakuf  0 0        -7.0000 -4.1984 0.00000 0.00000 
XLA_EN11              0 0        0.00000 0.00000 0.00000 0.00000 
XLA_GU21              0 0        0.00000 0.00000 0.00000 0.00000 
XLA_GU22              0 0        0.00000 0.00000 0.00000 0.00000 
XLA_KU11              0 0        0.00000 0.00000 0.00000 0.00000 
XLA_KU12              0 0        0.00000 0.00000 0.00000 0.00000 
XLA_KU13              0 0        0.00000 0.00000 0.00000 0.00000 
XLA_KU21              0 0        0.00000 0.00000 0.00000 0.00000 
XLA_KU22              0 0        0.00000 0.00000 0.00000 0.00000 
XLA_MU11              0 0        0.00000 0.00000 0.00000 0.00000 
XLA_SI11              0 0        0.00000 0.00000 0.00000 0.00000 
XLA_TI11              1 0        0.00000 0.00000 0.00000 0.00000 
XLI_AU21 IT-AT1       1 0        0.00000 0.00000 0.00000 0.00000 
XLI_BU21 XLI_BU21     0 0        0.00000 0.00000 0.00000 0.00000 
XLI_KO21 XLI_KO21     0 0        0.00000 0.00000 0.00000 0.00000 
XLI_OB1A VIRT HGU     1 0        -776.40 0.00000 0.00000 0.00000 
XLI_OB1B XLI_OB1B     0 0        785.620 159.066 0.00000 0.00000 
XLI_PB21 XLI_PB21     0 0        -34.317 8.40128 0.00000 0.00000 
XLL_BA11              0 0        406.158 0.00002 0.00000 0.00000 
XLL_BA12              0 0        404.381 0.00002 0.00000 0.00000 
XMA_IB51 Ilirska Bist 0 0        13.1000 3.37503 0.00000 0.00000 
XMA_SE11              0 0        995.706 585.430 0.00000 0.00000 
XMA_SE13              0 0        0.00000 0.00000 0.00000 0.00000 
XMA_SE15              0 0        0.00000 0.00000 0.00000 0.00000 
XME_CA11 380CAGNO____ 0 0        0.00000 0.00000 0.00000 0.00000 
XME_DI11 MELINA       0 0        0.00000 0.00000 0.00000 0.00000 
XMN_BR21              0 0        0.00000 0.00000 0.00000 0.00000 
XMN_RU21 220MEININGE_ 0 0        0.00000 0.00000 0.00000 0.00000 
XMN_RU22 220MEININGE_ 0 0        0.00000 0.00000 0.00000 0.00000 
XMO_CH21 XMO_CH21     0 0        0.00000 0.00000 0.00000 0.00000 
XMO_KO11 Mostar 4     0 0        27.2000 -64.498 0.00000 0.00000 
XMO_ZA21 Mostar 4     0 0        4.50000 -35.291 0.00000 0.00000 
XNA_GL21 IT-AT2       1 0        0.00000 0.00000 0.00000 0.00000 
XNA_PR11 380NAUDERS__ 0 0        0.00000 0.00000 0.00000 0.00000 
XNA_PR12 380NAUDERS__ 0 0        0.00000 0.00000 0.00000 0.00000 
XNE_BR51              0 0        0.00000 0.00000 0.00000 0.00000 
XNE_FO51 Formin       0 0        -11.100 28.8904 0.00000 0.00000 
XNE_GY21              0 0        -2.0701 2.92099 0.00000 0.00000 
XNE_LE51 Lenti        0 0        0.00000 0.00000 0.00000 0.00000 
XNE_OP51 Neum         0 0        3.90000 -2.9972 0.00000 0.00000 
XNE_ST51 Neum         0 0        -2.2000 2.19959 0.00000 0.00000 
XNI_SI51 Sid          0 0        5.50000 0.51221 0.00000 0.00000 
XNO_VA11 XNO_VA11     0 0        -348.44 61.2380 0.00000 0.00000 
XNO_WI11 XNO_WI11     0 0        0.00000 0.00000 0.00000 0.00000 
XNR_DT11              1 0        0.00000 0.00000 0.00000 0.00000 
XNR_DT12              1 0        0.00000 0.00000 0.00000 0.00000 
XOB_MB11              1 0        0.00000 0.00000 0.00000 0.00000 
XOB_PO21              0 0        0.00000 0.00000 0.00000 0.00000 
XOR_ZU51 Orasje       0 0        19.6000 -5.6808 0.00000 0.00000 
XPA_DI21 IT-SI2       1 0        0.00000 0.00000 0.00000 0.00000 
XPE_AH21 DE-AT        0 0        0.00000 0.00000 0.00000 0.00000 
XPE_DI21 PEHLIN       0 0        0.00000 0.00000 0.00000 0.00000 
XPE_PI21 DE-AT        0 0        0.00000 0.00000 0.00000 0.00000 
XPE_PT21 DE-AT        0 0        0.00000 0.00000 0.00000 0.00000 
XPE_SI21 DE-AT        0 0        0.00000 0.00000 0.00000 0.00000 
XPI_GI11              0 0        0.00000 0.00000 0.00000 0.00000 
XPI_GI12              0 0        0.00000 0.00000 0.00000 0.00000 
XPR_ET11 DE-CZ        0 0        0.00000 0.00000 0.00000 0.00000 
XPR_ME21 Prijedor 2   0 0        44.1000 -13.473 0.00000 0.00000 
XPR_SI21 Prijedor 2   0 0        61.8000 -35.893 0.00000 0.00000 
XRA_BR51              0 0        0.00000 0.00000 0.00000 0.00000 
XRE_DI11 IT-SI1       1 0        0.00000 0.00000 0.00000 0.00000 
XRI_AV21 220AVISE____ 0 0        0.00000 0.00000 0.00000 0.00000 
XRI_CO21              0 0        0.00000 0.00000 0.00000 0.00000 
XRI_VA21              0 0        0.00000 0.00000 0.00000 0.00000 
XRO_B.11              0 0        0.00000 0.00000 0.00000 0.00000 
XRO_GO11 380GORLAGO__ 0 0        0.00000 0.00000 0.00000 0.00000 
XRO_SF11              0 0        0.00000 0.00000 0.00000 0.00000 
XRZ_CH11     XRZ_CH11 0 0        -657.37 82.8322 0.00000 0.00000 
XS._CO21              0 0        0.00000 0.00000 0.00000 0.00000 
XSC_SC21 XSC_SC21     0 0        0.00000 0.00000 0.00000 0.00000 
XSE_PA21 220PALLANZE_ 0 0        0.00000 0.00000 0.00000 0.00000 
XSI_MB11              1 0        0.00000 0.00000 0.00000 0.00000 
XSJ_BR51              0 0        0.00000 0.00000 0.00000 0.00000 
XSL_SW11     XSL_SW11 0 0        0.00000 0.00000 0.00000 0.00000 
XSO_BU11 380BULCIAGO_ 0 0        0.00000 0.00000 0.00000 0.00000 
XSO_KR11 XSO_KR11     0 0        176.660 -0.6782 0.00000 0.00000 
XSO_SO21 XSO_SO21     0 0        0.00000 0.00000 0.00000 0.00000 
XSO_SO22 XSO_SO22     0 0        0.00000 0.00000 0.00000 0.00000 
XSO_ST11 XSO_ST11     0 0        159.680 -4.2083 0.00000 0.00000 
XTO_CH11              0 0        0.00000 0.39424 0.00000 0.00000 
XTR_KO51 Trebinje     0 0        0.20000 -33.699 0.00000 0.00000 
XTR_PL21 Trebinje     0 0        -20.900 46.7801 0.00000 0.00000 
XTU_DA21 TE Tuzla     0 0        -11.700 5.51419 0.00000 0.00000 
XTU_KR11 TUMBRI       0 0        0.00000 0.00000 0.00000 0.00000 
XTU_KR12 TUMBRI       0 0        0.00000 0.00000 0.00000 0.00000 
XUG_ER11 Ugljevik     0 0        45.6000 -31.945 0.00000 0.00000 
XVA_PR21              0 0        0.00000 0.00000 0.00000 0.00000 
XVE_B.11              0 0        0.00000 0.00000 0.00000 0.00000 
XVE_GE21              0 0        0.00000 0.00000 0.00000 0.00000 
XVE_GE22              0 0        0.00000 0.00000 0.00000 0.00000 
XVI_BA11              0 0        292.761 -215.72 0.00000 0.00000 
XVI_KR11 DE-PL        0 0        0.00000 0.00000 0.00000 0.00000 
XVI_KR12 DE-PL        0 0        0.00000 0.00000 0.00000 0.00000 
XVK_BR51              0 0        0.00000 0.00000 0.00000 0.00000 
XVL_VE11              0 0        0.00000 0.00000 0.00000 0.00000 
XVR_LJ51 Ljubuski     0 0        -2.7000 5.99661 0.00000 0.00000 
XVY_MB11 XVY_MB11     0 0        0.00000 0.00000 0.00000 0.00000 
XVY_MB12 XVY_MB12     0 0        0.00000 0.00000 0.00000 0.00000 
XWA_BR21              0 0        0.00000 0.00000 0.00000 0.00000 
XWE_BR12              0 0        0.00000 0.00000 0.00000 0.00000 
XWE_BR21              0 0        0.00000 0.00000 0.00000 0.00000 
XWE_LE11              1 0        0.00000 0.00000 0.00000 0.00000 
XWE_SI2A AT-DE        0 0        0.00000 0.00000 0.00000 0.00000 
XWE_SI2B AT-DE        0 0        0.00000 0.00000 0.00000 0.00000 
XWE_SI2C AT-DE        0 0        0.00000 0.00000 0.00000 0.00000 
XWE_VO21              1 0        0.00000 0.00000 0.00000 0.00000 
XWE_WB21              1 0        0.00000 0.00000 0.00000 0.00000 
XWE_WB22              1 0        0.00000 0.00000 0.00000 0.00000 
XWI_ET11 DE-NO        0 2 413.08 -378.56 45.6589 0.00000 27.3164 721.000 -705.00 500.000 -500.00 
XWI_ET12 DE-NO        0 2 413.08 -375.84 45.4629 0.00000 24.6055 721.000 -705.00 500.000 -500.00 
XWI_GY21              0 0        13.5121 -19.126 0.00000 0.00000 
XYV_SI21 AT-DE        0 0        0.00000 0.00000 0.00000 0.00000 
XYV_SI22 AT-DE        0 0        0.00000 0.00000 0.00000 0.00000 
XZA_DO21     XZA_DO21 0 0        0.00000 0.00000 0.00000 0.00000 
XZA_SO21              0 0        0.00000 0.00000 0.00000 0.00000 
XZA_SO22              0 0        0.00000 0.00000 0.00000 0.00000 
XZE_CI11 ZERJAVI400   0 0        0.00000 0.00000 0.00000 0.00000 
XZE_HE12 Heviz        0 0        -26.700 75.7856 0.00000 0.00000 
XZE_PO21 ZERJAVINEC   0 0        0.00000 0.00000 0.00000 0.00000 
XZU_GY11              0 0        1055.19 -30.645 0.00000 0.00000 
XZU_SZ11              0 0        657.336 -36.061 0.00000 0.00000 
##ZPL
ZABR2151   ABRAMOWICE 0 0        81.7852 -30.929 0.00000 0.00000 
ZABR2221   ABRAMOWICE 0 0        0.04270 0.04541 0.00000 0.00000 
ZADA4151       ADAMOW 0 0        66.8119 6.37724 0.00000 0.00000 
ZADA4221       ADAMOW 0 0        0.05442 0.26650 0.00000 0.00000 
ZANI3151      ANIOLOW 0 0        34.8842 -25.253 0.00000 0.00000 
ZANI3221      ANIOLOW 0 0        0.03370 0.11826 0.00000 0.00000 
ZATA3221 AZOTY-TARNOW 0 0        14.1099 2.91452 0.00000 0.00000 
ZATA3222 AZOTY-TARNOW 0 0        13.0699 -0.9555 0.00000 0.00000 
ZAW21P2       ZAW21PF 0 0        0.05931 0.03614 0.00000 0.00000 
ZBCO5151       BCO115 0 0        -1.1267 22.8239 0.00000 0.00000 
ZBEE1411       BEE411 0 2 395.67 57.7599 87.4900 -832.59 201.035 -227.30 -858.00 312.000 -557.40 
ZBEK1221 BELCHATOW KO 0 0        0.02824 0.01345 0.00000 0.00000 
ZBEK1222 BELCHATOW KO 0 0        0.02924 0.00722 0.00000 0.00000 
ZBGC2151   BOGUCHWALA 0 0        78.7120 -14.429 0.00000 0.00000 
ZBGC2221   BOGUCHWALA 0 0        0.04169 0.02895 0.00000 0.00000 
ZBIR3151       BIERUN 0 0        38.8160 -4.9981 0.00000 0.00000 
ZBIR3152       BIERUN 0 0        66.2562 7.82362 0.00000 0.00000 
ZBIR3221       BIERUN 0 0        0.04479 0.47724 0.00000 0.00000 
ZBLA3151   BLACHOWNIA 0 0        31.5976 -0.7611 0.00000 0.00000 
ZBLA3152   BLACHOWNIA 0 2 118.52 26.5510 -9.0900 -37.700 -4.5791 -29.000 -55.000 10.0000 -45.000 
ZBLA3221   BLACHOWNIA 0 0        0.04061 0.70684 0.00000 0.00000 
ZBOG4151     BOGUSZOW 0 2 119.43 39.5665 -3.2609 -2.6700 -0.0500 -1.0000 -7.1000 0.00000 -0.1000 
ZBOG4152     BOGUSZOW 0 2 120.39 28.7363 -18.202 -2.6000 -0.0500 -1.0000 -3.9000 0.00000 -0.1000 
ZBOG4221     BOGUSZOW 0 0        0.03655 0.03585 0.00000 0.00000 
ZBUJ3221      BUJAKOW 0 0        0.05445 0.96438 0.00000 0.00000 
ZBYC3221      BYCZYNA 0 0        0.04221 0.37767 0.00000 0.00000 
ZBYC3411       BYC413 0 2 405.24 46.9798 133.820 -490.92 -1.7612 -364.00 -910.00 450.000 -814.40 
ZBYD5151 BYDGOSZCZ ZA 0 0        61.7715 3.45367 0.00000 0.00000 
ZBYD5221 BYDGOSZCZ ZA 0 0        0.06033 0.36337 0.00000 0.00000 
ZCHM2151     CHMIELOW 0 0        38.5322 -3.1966 0.00000 0.00000 
ZCHM2221     CHMIELOW 0 0        0.04147 0.02754 0.00000 0.00000 
ZCHS2151        CHELM 0 0        75.4962 0.47831 0.00000 0.00000 
ZCHS2221        CHELM 0 0        0.04527 0.05910 0.00000 0.00000 
ZCHS2411       CHS412 0 0        0.00000 0.00000 0.00000 0.00000 
ZCPC4151     CIEPLICE 0 0        27.8061 -10.683 0.00000 0.00000 
ZCPC4221     CIEPLICE 0 0        0.03659 0.02119 0.00000 0.00000 
ZCRN4151       CZARNA 0 0        181.719 -29.293 0.00000 0.00000 
ZCRN4411       CZARNA 0 0        0.03812 0.05105 0.00000 0.00000 
ZCZE4151    CZERWONAK 0 0        97.0312 -14.513 0.00000 0.00000 
ZCZE4221    CZERWONAK 0 0        0.05191 0.23884 0.00000 0.00000 
ZCZT3221     CZECZOTT 0 0        0.05258 0.88579 0.00000 0.00000 
ZDAW5151      DARLOWO 0 0        0.06756 -16.948 -29.430 24.2100                 29.4000 -29.400 
ZDAW5411      DARLOWO 0 0        0.04803 0.14119 0.00000 0.00000 
ZDBN3151      DOBRZEN 0 0        70.7847 -6.9849 0.00000 0.00000 
ZDBN3152      DOBRZEN 0 0        51.9445 -2.7468 0.00000 0.00000 
ZDBN3411      DOBRZEN 0 2 406.87 50.3643 91.2400 -623.63 320.363 -537.90 -1280.0 514.100 -944.60 
ZDOD4151   Dolna Odra 0 0        6.00900 -7.0057 0.00000 0.00000 
ZDOD4221       DOD214 0 0        0.03909 0.00059 0.00000 0.00000 
ZDUN5151       DUNOWO 0 0        0.09039 -48.376 -40.970 101.770                 114.100 -41.000 
ZDUN5221       DUNOWO 0 0        0.05308 0.20266 0.00000 0.00000 
ZDUN5222       DUN225 0 0        0.05288 0.20090 0.00000 0.00000 
ZDUN5411       DUNOWO 0 0        0.04804 0.14116 0.00000 0.00000 
ZEBE1151 EL BELCHATOW 0 0        -39.721 12.9275 0.00000 0.00000 
ZEKB1151       EKB111 0 0        0.20752 2.49190 0.00000 0.00000 
ZEKB1411       EKB411 0 0        0.18757 55.2845 0.00000 0.00000 
ZELK1151          ELK 0 0        108.317 -22.421 0.00000 0.00000 
ZELK1221          ELK 0 0        0.17752 2.43412 0.00000 0.00000 
ZEPL1411       EPL411 0 2 402.49 40.6644 41.0300 -289.65 238.409 -147.00 -630.00 282.600 -508.30 
ZGBL5151 GDANSK-BLONI 0 0        142.672 30.6865 0.00000 0.00000 
ZGBL5152 GDANSK-BLONI 0 0        68.0814 -47.488 0.00000 0.00000 
ZGBL5411 GDANSK-BLONI 0 0        0.07905 0.32907 0.00000 0.00000 
ZGDA5151       GDANSK 0 0        121.049 -60.679 0.00000 0.00000 
ZGDA5221       GDANSK 0 0        0.07567 0.26277 0.00000 0.00000 
ZGDA5411       GDANSK 0 0        0.07771 0.23052 0.00000 0.00000 
ZGDP5411       GDP415 0 0        0.07586 0.23657 0.00000 0.00000 
ZGLN4151       GLINKI 0 0        14.5293 -55.532 0.00000 0.00000 
ZGLN4221       GLINKI 0 0        0.03939 0.00556 0.00000 0.00000 
ZGOR4151       GORZOW 0 0        4.93920 -16.094 -28.390 26.6000 -20.000 -29.000 26.6000 -18.400 
ZGOR4221       GORZOW 0 0        0.03905 0.06077 0.00000 0.00000 
ZGRO3151   GROSZOWICE 0 0        163.527 4.58260 0.00000 0.00000 
ZGRO3221   GROSZOWICE 0 0        0.03648 0.30126 0.00000 0.00000 
ZGRU5151    GRUDZIADZ 0 0        217.798 44.0740 0.00000 0.00000 
ZGRU5221    GRUDZIADZ 0 0        0.06469 0.31501 0.00000 0.00000 
ZGRU5411    GRUDZIADZ 0 0        0.06663 0.32783 0.00000 0.00000 
ZGRUXX2X     GRUXXX03 0 0        0.06475 0.31532 0.00000 0.00000 
ZHAL3151      HALEMBA 0 0        37.9453 -48.823 0.00000 0.00000 
ZHAL3152      HALEMBA 0 0        30.0790 -38.693 0.00000 0.00000 
ZHAL3221      HALEMBA 0 0        0.07479 2.60373 0.00000 0.00000 
ZHCM3151       HCM113 0 0        0.41456 2.51236 0.00000 0.00000 
ZHCM3152       HCM123 0 0        0.36459 2.07273 0.00000 0.00000 
ZHCZ3221 HUTA CZESTOC 0 0        3.23452 -3.1775 0.00000 0.00000 
ZJAM3151        JAMKI 0 0        41.9399 -1.5832 0.00000 0.00000 
ZJAM3152        JAMKI 0 0        10.8527 0.11291 0.00000 0.00000 
ZJAM3221        JAMKI 0 0        0.05154 1.00273 0.00000 0.00000 
ZJAN1151        JANOW 0 0        66.0032 -33.564 0.00000 0.00000 
ZJAN1152        JANOW 0 0        63.4819 -23.416 0.00000 0.00000 
ZJAN1221        JANOW 0 0        0.04129 0.58335 0.00000 0.00000 
ZJAS5151     JASINIEC 0 0        91.2114 -47.492 0.00000 0.00000 
ZJAS5221     JASINIEC 0 0        0.06129 0.31904 0.00000 0.00000 
ZJAS5411       JAS415 0 0        0.06018 0.30272 0.00000 0.00000 
ZJOA3221    JOACHIMOW 0 0        0.03351 0.11469 0.00000 0.00000 
ZJOA3411    JOACHIMOW 0 0        0.03222 0.11201 0.00000 0.00000 
ZJOAP221    JOACHIMOW 0 0        0.03318 0.11425 0.00000 0.00000 
ZJOAP222      JOA22PF 0 0        0.03318 0.11425 0.00000 0.00000 
ZKAT3151     KATOWICE 0 0        87.5518 -32.798 0.00000 0.00000 
ZKAT3221     KATOWICE 0 0        0.06523 1.90572 0.00000 0.00000 
ZKED3151   KEDZIERZYN 0 2 117.82 134.051 57.4200 -38.660 -8.9342 -2.0000 -60.000 36.0000 -84.000 
ZKED3221   KEDZIERZYN 0 0        0.03821 0.52370 0.00000 0.00000 
ZKHK3221  KOKSOCHEMIA 0 2 234.23 24.3090 7.14683 -15.950 -9.0000 -1.0000 -30.000 -8.0000 -9.0000 
ZKIE2221       KIELCE 0 0        0.03946 0.12167 0.00000 0.00000 
ZKIE2411       KIELCE 0 0        0.04159 0.06199 0.00000 0.00000 
ZKLA3151      KLIKOWA 0 0        28.9207 -4.1734 0.00000 0.00000 
ZKLA3152      KLIKOWA 0 0        30.3408 -11.005 0.00000 0.00000 
ZKLA3221      KLIKOWA 0 0        0.03986 0.05449 0.00000 0.00000 
ZKOM3151   KOMOROWICE 0 0        87.9171 11.8586 0.00000 0.00000 
ZKOM3152   KOMOROWICE 0 0        125.987 9.13576 0.00000 0.00000 
ZKOM3221   KOMOROWICE 0 0        0.05521 0.90536 0.00000 0.00000 
ZKON4151        KONIN 0 0        0.00000 0.00000 0.00000 0.00000 
ZKON4152        KONIN 0 2 117.07 118.449 9.45242 -53.280 -0.0009 -1.0000 -55.700 0.00000 -30.000 
ZKON4221        KONIN 0 2 239.77 2.31453 39.9345 -36.910 -29.988 -1.0000 -50.000 0.00000 -30.000 
ZKOP3151     KOPANINA 0 0        69.9722 11.2437 0.00000 0.00000 
ZKOP3152     KOPANINA 0 0        93.6700 24.3291 0.00000 0.00000 
ZKOP3153       KOP133 0 2 118.74 71.5568 31.8300 -142.97 -4.3615 -7.1000 -231.20 25.9000 -161.30 
ZKOP3221     KOPANINA 0 2 231.97 20.8694 34.9797 -140.69 25.8996 -15.600 -225.00 25.9000 -162.70 
ZKOR1151       KOR111 0 0        0.08325 -15.252 -63.440 37.3700                 63.4000 -63.400 
ZKOR1411       KOR411 0 0        0.10204 2.87139 0.00000 0.00000 
ZKOZ2151    KOZIENICE 0 2 120.36 163.760 7.26033 -162.38 34.5375 -32.200 -228.00 36.4000 -176.30 
ZKOZ2221    KOZIENICE 0 2 237.83 44.6076 85.8000 -536.67 49.3549 -136.20 -908.40 145.700 -709.20 
ZKOZ2411    KOZIENICE 0 2 408.10 53.8774 87.1400 -698.32 155.345 -51.000 -1136.8 175.200 -890.40 
ZKPK2151 KIELCE PIASK 0 0        86.4796 -15.593 0.00000 0.00000 
ZKPK2221 KIELCE PIASK 0 0        0.03960 0.12136 0.00000 0.00000 
ZKRA4221      KRAJNIK 0 2 236.21 27.3991 6.60034 -223.08 41.8493 -26.200 -444.00 43.7000 -261.70 
ZKRA4411      KRAJNIK 0 2 407.34 -1.2609 36.6300 -267.09 206.941 -89.800 -684.10 400.000 -590.00 
ZKRI2151 KROSNO ISKRZ 0 0        84.7520 -47.676 0.00000 0.00000 
ZKRI2411 KROSNO ISKRZ 0 0        0.04216 0.03279 0.00000 0.00000 
ZKRM4151       KRM114 0 0        0.05491 -0.6126 0.00000 0.00000 
ZKRM4411       KRM414 0 0        0.04486 0.12152 0.00000 0.00000 
ZKUD4151       KUD114 0 0        12.8082 -4.0757 0.00000 0.00000 
ZLAG3151      LAGISZA 0 0        -31.322 -16.912 0.00000 0.00000 
ZLAG3152      LAGISZA 0 0        13.5445 43.8659 0.00000 0.00000 
ZLAG3221      LAGISZA 0 0        0.05258 1.15535 0.00000 0.00000 
ZLAG3411      LAGISZA 0 0        1.20438 -0.7214 0.00000 0.00000 
ZLEC2151       LEC112 0 0        19.6154 -10.598 0.00000 0.00000 
ZLES4151       LESZNO 0 0        119.308 -5.3098 0.00000 0.00000 
ZLES4221       LESZNO 0 0        0.04654 0.19705 0.00000 0.00000 
ZLMS1411       LMS411 0 0        0.14753 2.38009 0.00000 0.00000 
ZLOS3151      LOSNICE 0 0        99.2702 -48.189 0.00000 0.00000 
ZLOS3221      LOSNICE 0 0        -1.1642 -7.5974 0.00000 0.00000 
ZLOS3222      LOSNICE 0 0        53.9261 8.73737 0.00000 0.00000 
ZLSN4151      LESNIOW 0 0        140.979 2.63145 0.00000 0.00000 
ZLSN4221      LESNIOW 0 0        0.03828 0.02548 0.00000 0.00000 
ZLSY2151       LUBLIN 0 0        97.2569 -34.808 0.00000 0.00000 
ZLSY2411       LUBLIN 0 0        0.05341 0.03141 0.00000 0.00000 
ZLUA3151      LUBOCZA 0 0        135.291 -54.763 0.00000 0.00000 
ZLUA3221      LUBOCZA 0 0        0.04119 0.17648 0.00000 0.00000 
ZMIK4151     MIKULOWA 0 0        110.876 -32.678 0.00000 0.00000 
ZMIK4221     MIKULOWA 0 2 235.54 84.6469 105.111 -593.42 267.015 -134.80 -1022.0 268.100 -587.60 
ZMIK4411     MIKULOWA 0 0        0.03802 0.02469 0.00000 0.00000 
ZMIK4412     MIKULOWA 0 0        0.03975 0.02927 0.00000 0.00000 
ZMIK4413       MIK434 0 0        0.03947 0.02923 0.00000 0.00000 
ZMIK4414       MIK444 0 0        0.03889 0.02679 0.00000 0.00000 
ZMIK4415       MIK454 0 0        0.03875 0.02680 0.00000 0.00000 
ZMIKP221     MIKULOWA 0 0        0.03691 0.00143 0.00000 0.00000 
ZMIKP222     MIKULOWA 0 0        0.03691 0.00143 0.00000 0.00000 
ZMIL1151      MILOSNA 0 0        52.7394 -39.454 0.00000 0.00000 
ZMIL1152      MILOSNA 0 0        180.943 -90.667 0.00000 0.00000 
ZMIL1221      MILOSNA 0 0        0.16036 3.04004 0.00000 0.00000 
ZMIL1411      MILOSNA 0 0        0.10465 3.31944 0.00000 0.00000 
ZMILP221      MILOSNA 0 0        0.15865 3.05059 0.00000 0.00000 
ZMKR2151        MOKRE 0 0        -0.1856 1.65349 0.00000 0.00000 
ZMKR2221        MOKRE 0 0        0.04434 0.05351 0.00000 0.00000 
ZMNI3151       MNI113 0 0        14.4894 5.15008 0.00000 0.00000 
ZMON4151    MORZYCZYN 0 0        18.7595 -14.930 0.00000 0.00000 
ZMON4152    MORZYCZYN 0 0        13.5005 10.3988 0.00000 0.00000 
ZMON4221    MORZYCZYN 0 0        0.03972 0.01334 0.00000 0.00000 
ZMON4411    MORZYCZYN 0 0        0.04077 0.03252 0.00000 0.00000 
ZMOR1151         MORY 0 0        32.7064 -16.340 0.00000 0.00000 
ZMOR1152         MORY 0 0        130.796 -31.263 0.00000 0.00000 
ZMOR1153         MORY 0 0        0.00000 0.00000 0.00000 0.00000 
ZMOR1221         MORY 0 0        0.14258 4.00036 0.00000 0.00000 
ZMOS3151  MOSZCZENICA 0 0        46.2104 -10.788 0.00000 0.00000 
ZMOS3152  MOSZCZENICA 0 0        64.0445 0.05509 0.00000 0.00000 
ZMOS3221  MOSZCZENICA 0 0        0.05443 1.02772 0.00000 0.00000 
ZMSK1151     MOSCISKA 0 0        29.0631 -2.7320 0.00000 0.00000 
ZMSK1152     MOSCISKA 0 0        135.504 -65.060 0.00000 0.00000 
ZMSK1411     MOSCISKA 0 0        0.11261 5.59017 0.00000 0.00000 
ZMSW3151          MSW 0 0        46.3412 2.64701 0.00000 0.00000 
ZNAR1151        NAREW 0 0        120.358 -55.300 0.00000 0.00000 
ZNAR1411        NAREW 0 0        0.13482 161.858 0.00000 0.00000 
ZNCR4151       NCR114 0 0        0.03898 -18.279 -97.500 41.3500                 97.5000 -97.500 
ZNCR4221       NCR214 0 0        0.03908 0.00036 0.00000 0.00000 
ZOLM5151 OLSZTYN-MATK 0 0        93.4593 -55.103 0.00000 0.00000 
ZOLM5221 OLSZTYN MATK 0 0        0.11131 1.17729 0.00000 0.00000 
ZOLM5411 OLSZTYN-MATK 0 0        0.11388 156.220 0.00000 0.00000 
ZOLS5151      OLSZTYN 0 0        106.382 7.94880 0.00000 0.00000 
ZOLS5221      OLSZTYN 0 0        0.11056 1.14607 0.00000 0.00000 
ZOLT1151       OLT111 0 0        24.8384 11.1918 0.00000 0.00000 
ZOLT1221       OLT211 0 0        0.13004 4.00996 0.00000 0.00000 
ZOLT1411       OLT411 0 0        0.10118 4.48880 0.00000 0.00000 
ZOSC2151    OSTROWIEC 0 0        100.223 -17.548 0.00000 0.00000 
ZOSC2411    OSTROWIEC 0 0        0.04809 0.00793 0.00000 0.00000 
ZOSP2151       OSP112 0 0        17.4881 -13.002 0.00000 0.00000 
ZOSR4151 OSTROW WLKP. 0 0        142.395 19.4925 0.00000 0.00000 
ZOSR4411 OSTROW WLKP. 0 0        0.03563 104.325 0.00000 0.00000 
ZOST1151    OSTROLEKA 0 0        114.095 -32.439 0.00000 0.00000 
ZOST1221    OSTROLEKA 0 0        0.15409 2.47836 0.00000 0.00000 
ZOST1411       OST411 0 0        0.14160 2.37022 0.00000 0.00000 
ZOZM2151       OZM112 0 0        21.6499 -4.6620 0.00000 0.00000 
ZPAB1151    PABIANICE 0 0        63.3177 -13.503 0.00000 0.00000 
ZPAB1152    PABIANICE 0 0        55.4187 -22.366 0.00000 0.00000 
ZPAB1221    PABIANICE 0 0        0.03565 0.33970 0.00000 0.00000 
ZPAI1151       PIASKI 0 0        0.01876 -5.2807 -34.530 17.0900                 34.5000 -34.500 
ZPAI1152       PIASKI 0 0        9.60875 21.5754 0.00000 0.00000 
ZPAS4151 PASIKUROWICE 0 0        116.577 -46.968 0.00000 0.00000 
ZPAS4152 PASIKUROWICE 0 0        95.4260 -87.606 0.00000 0.00000 
ZPAS4411 PASIKUROWICE 0 0        0.03608 0.04362 0.00000 0.00000 
ZPAT4151       PATNOW 0 0        7.09684 22.8099 0.00000 0.00000 
ZPAT4221       PATNOW 0 2 239.98 20.4053 74.0700 -143.55 -87.049 -14.800 -222.00 41.2000 -118.20 
ZPAT4411       PATNOW 0 0        0.04704 0.09352 0.00000 0.00000 
ZPDE1151   PODOLSZYCE 0 0        30.1212 -6.0991 0.00000 0.00000 
ZPDE1152   PODOLSZYCE 0 0        44.0336 13.5021 0.00000 0.00000 
ZPDE1221   PODOLSZYCE 0 0        0.08323 1.90843 0.00000 0.00000 
ZPEL2151     POLANIEC 0 0        87.0007 -4.7407 0.00000 0.00000 
ZPEL2221     POLANIEC 0 2 232.57 50.7295 36.8600 -287.24 102.230 -52.100 -484.00 173.800 -380.20 
ZPEL2411     POLANIEC 0 2 405.66 38.1335 99.6500 -415.33 118.720 -225.70 -699.40 217.400 -549.50 
ZPELXX2X     PELXXX01 0 0        0.00000 0.00000 0.00000 0.00000 
ZPIA1151    PIASECZNO 0 0        54.3048 26.3083 0.00000 0.00000 
ZPIA1152    PIASECZNO 0 0        73.2363 -11.261 0.00000 0.00000 
ZPIA1221    PIASECZNO 0 0        0.14503 4.73925 0.00000 0.00000 
ZPIO1151     PIOTRKOW 0 0        47.0545 -14.028 0.00000 0.00000 
ZPIO1152     PIOTRKOW 0 0        61.8359 -0.8332 0.00000 0.00000 
ZPIO1221     PIOTRKOW 0 0        0.03441 0.26125 0.00000 0.00000 
ZPK24151       PK2114 0 0        0.74197 -6.0316 0.00000 0.00000 
ZPKW4151 PILA KRZEWIN 0 0        31.0672 28.4372 0.00000 0.00000 
ZPKW4221 PILA KRZEWIN 0 0        0.02893 0.16474 0.00000 0.00000 
ZPKW4222 PILA KRZEWIN 0 0        0.02893 0.16474 0.00000 0.00000 
ZPLC4151       POLICE 0 2 113.20 74.5696 14.8301 -15.000 4.23992 -15.000 -21.000 12.0000 -18.000 
ZPLC4152       POLICE 0 0        46.6996 10.6567 0.00000 0.00000 
ZPLC4221       POLICE 0 0        0.03950 0.00631 0.00000 0.00000 
ZPLE4151     PLEWISKA 0 0        58.6175 10.6302 0.00000 0.00000 
ZPLE4152     PLEWISKA 0 0        85.6496 5.31243 0.00000 0.00000 
ZPLE4153     PLEWISKA 0 0        51.7142 -44.977 0.00000 0.00000 
ZPLE4221     PLEWISKA 0 0        0.05066 0.23625 0.00000 0.00000 
ZPLE4411     PLEWISKA 0 0        0.04412 0.11369 0.00000 0.00000 
ZPLO1151        PLOCK 0 0        18.0926 -32.202 0.00000 0.00000 
ZPLO1152        PLOCK 0 0        5.58965 -12.547 0.00000 0.00000 
ZPLO1411        PLOCK 0 0        0.05310 0.38053 0.00000 0.00000 
ZPLP5151       PLP115 0 0        21.3413 1.01534 0.00000 0.00000 
ZPLP5411       PLP415 0 0        0.07235 104.057 0.00000 0.00000 
ZPOL4151    POLKOWICE 0 0        59.5801 23.7335 0.00000 0.00000 
ZPOL4152    POLKOWICE 0 0        64.6189 38.7317 0.00000 0.00000 
ZPOL4153       POL134 0 0        95.8104 28.5834 0.00000 0.00000 
ZPOL4221    POLKOWICE 0 0        0.04006 0.08233 0.00000 0.00000 
ZPOL4411       POL414 0 0        0.03832 0.05381 0.00000 0.00000 
ZPPD4151  POZNAN PLD. 0 0        35.3103 -8.0581 0.00000 0.00000 
ZPPD4221  POZNAN PLD. 0 0        0.05067 0.23858 0.00000 0.00000 
ZPRB3151       POREBA 0 0        36.3910 -10.281 0.00000 0.00000 
ZPRB3221       POREBA 0 0        0.05196 0.83611 0.00000 0.00000 
ZPRCC151       PORICI 0 0        -12.874 -3.3725 0.00000 0.00000 
ZPRCC152       PORICI 0 0        -13.944 2.53887 0.00000 0.00000 
ZPRG1151       PRG111 0 2 116.60 81.9024 11.7603 -89.830 0.00000 -8.4000 -99.400 0.00000 -20.000 
ZPRG1152       PRG121 0 0        124.374 -1.4900 0.00000 0.00000 
ZPRG1221       PRG211 0 0        0.00000 0.00000 0.00000 0.00000 
ZPRG1222       PRG221 0 2 231.87 31.5472 86.5700 -476.96 11.5398 -197.80 -667.80 205.100 -438.00 
ZPUL2221       PULAWY 0 0        125.319 52.2837 0.00000 0.00000 
ZRAD2151    RADKOWICE 0 0        95.7093 -9.6749 0.00000 0.00000 
ZRAD2221    RADKOWICE 0 0        0.03958 0.11579 0.00000 0.00000 
ZREC4151       REC114 0 2 116.10 -7.1511 4.29001 -51.340 19.9827 -1.0000 -51.340 55.9000 -44.700 
ZREC4221       REC214 0 0        0.03904 0.00350 0.00000 0.00000 
ZROG1221     ROGOWIEC 0 2 233.81 44.5293 90.2801 -339.05 9.86634 -10.700 -380.00 21.8000 -246.40 
ZROG1222     ROGOWIEC 0 2 235.47 69.2380 137.520 -699.76 27.9247 -47.300 -760.00 53.1000 -479.50 
ZROG1411     ROGOWIEC 0 2 402.05 291.569 250.830 -1824.7 115.157 -97.300 -2344.8 447.600 -1501.4 
ZROK3151    ROKITNICA 0 0        75.7409 -7.4748 0.00000 0.00000 
ZROK3152    ROKITNICA 0 0        12.0591 -14.746 0.00000 0.00000 
ZROK3411    ROKITNICA 0 0        0.04414 0.52477 0.00000 0.00000 
ZROZ2151        ROZKI 0 0        115.226 -34.718 0.00000 0.00000 
ZROZ2221        ROZKI 0 0        0.03768 0.03625 0.00000 0.00000 
ZRZE2151      RZESZOW 0 0        55.4818 -54.525 0.00000 0.00000 
ZRZE2152      RZESZOW 0 0        26.6015 -5.7534 0.00000 0.00000 
ZRZE2411      RZESZOW 0 0        0.04230 114.624 0.00000 0.00000 
ZSDU1151       SDU111 0 0        60.3259 -23.712 0.00000 0.00000 
ZSDU1411       SDU411 0 0        0.08694 1.73457 0.00000 0.00000 
ZSIE3151      SIERSZA 0 2 117.23 127.829 8.75002 -55.310 35.8524 -4.2000 -153.00 62.9000 -151.90 
ZSIE3152      SIERSZA 0 0        34.5774 -10.650 0.00000 0.00000 
ZSIE3221      SIERSZA 0 0        0.04260 0.33972 0.00000 0.00000 
ZSKA3151      SKAWINA 0 0        192.410 -99.863 0.00000 0.00000 
ZSKA3221      SKAWINA 0 2 236.67 30.3273 20.5914 -69.000 -0.4595 -69.000 -110.00 0.00000 -58.000 
ZSKA3411       SKA413 0 0        0.04105 0.10958 0.00000 0.00000 
ZSLK5151       SLUPSK 0 0        38.5401 -19.351 0.00000 0.00000 
ZSLK5152       SLUPSK 0 0        -0.0976 -7.9357 -12.480 -21.600                 12.5000 -21.600 
ZSLK5411       SLUPSK 0 0        0.07348 0.13723 0.00000 0.00000 
ZSLKC-1D    SLUPSK DC 0 0        0.00000 0.00000 0.00000 0.00000 
ZSLO5151       SLO115 0 0        0.10332 37.8227 -17.210 1.58000                 17.2000 -17.200 
ZSMT1151       SMT111 0 2 118.57 34.7480 -5.9701 -1.0000 -0.0500 -1.0000 -10.000 0.00000 -0.1000 
ZSOC1151    SOCHACZEW 0 0        116.184 -7.1452 0.00000 0.00000 
ZSOC1221    SOCHACZEW 0 0        0.13128 4.16325 0.00000 0.00000 
ZSTN1411       STN411 0 0        0.10208 2.87121 0.00000 0.00000 
ZSTW2151 STALOWA WOLA 0 0        77.7532 -2.9470 0.00000 0.00000 
ZSTW2221 STALOWA WOLA 0 0        -13.117 1.56507 0.00000 0.00000 
ZSWI4151  SWIEBODZICE 0 0        94.3864 -11.191 0.00000 0.00000 
ZSWI4221  SWIEBODZICE 0 0        0.03650 0.04139 0.00000 0.00000 
ZSWI4411  SWIEBODZICE 0 0        0.03596 0.02959 0.00000 0.00000 
ZTAW3151       TARNOW 0 0        128.201 -48.211 0.00000 0.00000 
ZTAW3411       TARNOW 0 0        0.04212 105.063 0.00000 0.00000 
ZTCN3151     TUCZNAWA 0 0        47.6821 3.77438 0.00000 0.00000 
ZTCN3152       TCN123 0 2 122.17 71.1226 -15.260 -44.770 34.0000 -25.000 -72.000 34.0000 -59.000 
ZTCN3411     TUCZNAWA 0 0        0.04232 0.30965 0.00000 0.00000 
ZTEL5151  TORUN ELANA 0 0        47.7418 -20.920 0.00000 0.00000 
ZTEL5221  TORUN ELANA 0 0        0.06245 0.25604 0.00000 0.00000 
ZTRE1151    TREBACZEW 0 0        68.3013 -0.1829 0.00000 0.00000 
ZTRE1152    TREBACZEW 0 0        69.9016 2.98038 0.00000 0.00000 
ZTRE1411    TREBACZEW 0 0        0.03088 0.04099 0.00000 0.00000 
ZTUE4151        TUROW 0 2 118.15 71.9460 61.0800 -242.39 -23.169 -94.000 -251.00 38.0000 -146.00 
ZTZ4C151      TRINIEC 0 0        0.16941 1.77164 0.00000 0.00000 
ZTZ4C152      TRINIEC 0 0        12.4506 -3.0727 0.00000 0.00000 
ZWAN3151        WANDA 0 0        46.0811 -12.232 0.00000 0.00000 
ZWAN3152        WANDA 0 0        45.4112 -5.5521 0.00000 0.00000 
ZWAN3221        WANDA 0 0        0.04024 0.11587 0.00000 0.00000 
ZWIE3151    WIELOPOLE 0 0        111.381 -3.1647 0.00000 0.00000 
ZWIE3152    WIELOPOLE 0 0        161.958 30.6078 0.00000 0.00000 
ZWIE3221    WIELOPOLE 0 2 231.95 32.8260 26.2270 -272.42 97.6987 -28.400 -432.10 97.7000 -359.10 
ZWIE3411    WIELOPOLE 0 0        0.04143 0.45754 0.00000 0.00000 
ZWLA5151 WLOCLAWEK AZ 0 0        40.0579 -2.9669 0.00000 0.00000 
ZWLA5221 WLOCLAWEK AZ 0 0        0.05926 0.03674 0.00000 0.00000 
ZWLC5151       WLC115 0 0        -16.751 -33.498 0.00000 0.00000 
ZWLC5221       WLC215 0 2 231.14 30.4989 47.8600 -158.45 66.5407 -158.40 -473.00 210.000 -412.00 
ZWRC4151      WROCLAW 0 0        113.406 -76.074 0.00000 0.00000 
ZWRC4152      WROCLAW 0 0        127.016 -63.653 0.00000 0.00000 
ZWRC4411      WROCLAW 0 0        0.03564 0.02363 0.00000 0.00000 
ZWRZ3151     WRZOSOWA 0 0        87.1048 0.12564 0.00000 0.00000 
ZWRZ3152     WRZOSOWA 0 0        48.8461 -9.3146 0.00000 0.00000 
ZWRZ3221     WRZOSOWA 0 0        0.03497 0.21140 0.00000 0.00000 
ZWTO1151 WARSZAWA TOW 0 0        15.4039 2.33566 -14.610 -8.1900                 14.6000 -14.600 
ZWTO1152       WTO121 0 0        55.1190 53.3639 0.00000 0.00000 
ZWTO1221 WARSZAWA TOW 0 0        0.47589 25.9300 0.00000 0.00000 
ZWYS1221       WYS211 0 0        0.16574 2.72411 0.00000 0.00000 
ZWYS2151       WYS112 0 2 116.26 61.3918 19.8792 -3.3000 -0.1000 -2.0000 -9.8000 0.00000 -0.2000 
ZXHB3221 T  HAL - BYC 0 0        0.05547 1.31406 0.00000 0.00000 
ZXJL3221 T  JOA - LAG 0 0        0.03520 0.22319 0.00000 0.00000 
ZXKUC151       XKU11C 0 0        -0.1518 0.15427 0.00000 0.00000 
ZXMU3151       XMU113 0 0        0.06955 0.89981 0.00000 0.00000 
ZXRO2221       XRO212 0 0        0.03768 0.03611 0.00000 0.00000 
ZZAM2151       ZAMOSC 0 0        13.2845 -1.0566 0.00000 0.00000 
ZZAM2221       ZAMOSC 0 0        0.04439 0.05350 0.00000 0.00000 
ZZAP3221  PORABKA-ZAR 0 0        0.00000 0.00000 0.00000 0.00000 
ZZAP3222  PORABKA-ZAR 0 0        0.00000 0.00000 0.00000 0.00000 
ZZAW5151       ZAW115 0 0        126.670 48.1824 0.00000 0.00000 
ZZAW5221       ZAW215 0 0        0.05929 0.03649 0.00000 0.00000 
ZZBK4151    ZABKOWICE 0 0        79.2076 6.03470 0.00000 0.00000 
ZZBK4221    ZABKOWICE 0 0        0.03666 0.10751 0.00000 0.00000 
ZZDK5151       ZDK115 0 0        0.07150 16.4001 -41.570 27.9200                 41.6000 -41.600 
ZZDK5221       ZDK215 0 0        0.06308 0.27149 0.00000 0.00000 
ZZDK5411       ZDK415 0 0        0.07393 0.20317 0.00000 0.00000 
ZZGC4221 ZIELONA GORA 0 2 230.86 -17.402 14.0801 -146.07 22.5083 -76.000 -205.90 30.0000 -100.00 
ZZGI1151       ZGIERZ 0 0        52.5144 0.68347 0.00000 0.00000 
ZZGI1152       ZGIERZ 0 0        15.4933 9.61836 0.00000 0.00000 
ZZGI1221       ZGIERZ 0 0        0.04525 0.54521 0.00000 0.00000 
ZZRC5151    ZARNOWIEC 0 0        62.7442 -19.275 0.00000 0.00000 
ZZRC5411    ZARNOWIEC 0 2 404.07 2.24469 68.1100 416.820 97.5157 416.820 -728.40 221.100 -564.30 
ZZRO5151       ZRO115 0 0        2.65405 -7.7259 0.00000 0.00000 
ZZUK4151     ZUKOWICE 0 0        129.500 14.0565 0.00000 0.00000 
ZZUK4221     ZUKOWICE 0 0        0.03985 0.07199 0.00000 0.00000 
ZZYD5151       ZYDOWO 0 2 114.44 23.9020 20.9953 66.8300 28.9914 66.8300 -51.000 29.0000 -33.000 
ZZYD5221       ZYDOWO 0 0        0.00000 0.00000 0.00000 0.00000 
##L
BAALNO31 BSTGIL32 1 0 0.6001 3.1201 22.30222   1013 DI 150 137 A
BAALNO32 BSTGIL31 1 0 0.6001 3.1201 22.30222   1013 DI 150 136 A
BAALST31 BNINO+31 1 0 0.7340 3.6221 25.88444    949 DI 150 159 A
BAALTR31 BEEKLN31 1 0 1.0899 6.5601 46.40000   1013 DI 150 165 A
BAALTR32 BEEKLN30 1 0 1.0899 6.5601 46.40000   1013 DI 150 166 A
BACHEN10 BACHEN11 1 2 0.0000 0.0000 0.000000 999999 ACHEN380 // 
BACHEN11 BACHES11 1 0 0.0144 0.1444 0.184211   2448 DI 380 200 A
BACHEN11 XAC_LO11 1 0 0.7848 9.8798 122.0000   2575 DI 380 19 AC
BAIRLI31 BPEMA+32 1 0 0.2601 0.9099 6.257778    744 DI 150 42 AI
BALEGR1B BALEGR1A 1 1 0.0000 18.101 0.000000  15192 ALEGR380 DEC
BAMOCO31 BCAMOC31 1 0 0.2000 0.1899 73.77778    385 DI 150 321 A
BAMOCO31 BHEZE 31 1 0 0.3101 1.8700 13.39556   1207 DI 150 142 A
BANDUM11 BZUTE+11 1 0 0.2296 2.2194 24.00000   2448 DI 380 12 AN
BANS 130 BANS 131 1 2 0.0000 0.0000 0.000000 999999 ANS 150 // 1
BANS 130 BBRESS31 1 0 1.1799 5.1901 44.80889    743 DI 150 152 A
BANS 130 BGRAMM31 1 0 1.5701 9.5400 77.04889   1325 DI 150 294 A
BANS 131 BAWIRS31 1 0 0.8600 4.6800 42.78222   1120 DI 150 426 A
BANS 131 BLIXHE31 1 0 0.7600 4.6100 99.68889   1254 DI 150 151 A
BANTOI31 BGAURA31 1 0 0.7900 2.8199 19.50222    765 DI 150 76 AN
BANTOI31 BGAURA32 1 0 0.7801 2.7999 19.34222    762 DI 150 44 AN
BANTOI31 BMARQ+31 1 0 1.6299 3.9301 26.72000    582 DI 150 50 AN
BATOFI31 BMALEC31 1 0 0.0200 0.0500 88.00000    616 DI 150 333 A
BATOFI32 BMALEC30 1 0 0.0200 0.0500 88.00000    616 DI 150 334 A
BAUBAN20 XAU_MO22 1 0 0.3954 3.1625 21.25413   1505 DI 220 513 A
BAUBAN21 BAUBAN22 1 2 0.0000 0.0000 0.000000 999999 AUBAN220 // 
BAUBAN21 BLATO+21 1 0 1.1940 6.1691 43.40083    997 DI 220 515 A
BAUBAN22 BBIFF+21 1 0 0.5009 3.5027 24.17355   1162 DI 220 512 A
BAUBAN22 BESCH 21 1 0 0.8809 6.1710 42.97521   1176 DI 220 511 A
BAUBAN22 XAU_M.21 1 8 0.1176 0.9394 6.316115   1505 DI 220 514 A
BAVERN30 BAVERN33 1 1 0.0000 0.0500 0.000000  38486 AVERN150 +T 
BAVERN31 BAVERN33 1 1 0.0000 0.0500 0.000000  38486 AVERN150 +T 
BAVERN33 BAVERN32 1 2 0.0000 0.0000 0.000000 999999 AVERN150 // 
BAVLGM10 XAV_MA11 1 0 0.9451 11.482 95.54778   4193 DI 380 79 AV
BAVLGM11 BAVLGM10 1 1 0.0000 0.1444 0.000000  15192 AVLGM380 101
BAVLGM11 BIZGEM12 1 0 0.7104 7.4799 87.64958   2448 DI 380 101 A
BAVLGM12 BIZGEM11 1 0 0.7061 7.4756 87.64958   2448 DI 380 46 AV
BAVLGM12 XAV_AV11 1 0 0.5697 6.5760 77.30817   4193 DI 380 80 AV
BAVLGM1A BIZGEM1A 1 0 0.7061 7.4756 87.64958   2448 DI 380 47 AV
BAVLGM31 BRUIEN30 1 0 0.0259 0.2639 6.702222   2414 DI 150 167 A
BAVLGM32 BRUIEN31 1 0 0.0331 0.3449 4.177778   2601 DI 150 290 A
BAWIRS21 BLEVAL20 1 0 0.3301 2.6402 18.64876   1223 DI 220 521 A
BAWIRS21 BRIMIE21 1 8 0.4719 3.1291 20.06198   1093 DI 220 535 A
BAWIRS31 BTIHA+31 1 0 0.5949 3.8340 50.59555   1336 DI 150 293 A
BBAISY31 BVIEU+32 1 0 0.5931 3.1500 22.16000   1013 DI 150 347 B
BBALEN30 BUMBAL31 1 0 0.0589 0.2131 1.466667    776 DI 150 303 B
BBALEN30 BUMBAL32 1 0 0.0594 0.2131 1.466667    776 DI 150 301 B
BBALEN31 BBALEN30 1 1 0.0000 0.0500 0.000000  38486 BALEN150 109
BBALEN31 BLOMME31 1 0 0.7479 3.0800 21.58222    776 DI 150 109 B
BBALEN31 BMOL 131 1 0 0.6799 3.5001 24.99556   1272 DI 150 109 B
BBALEN32 BBALE+31 1 0 0.0160 0.0510 0.311111    776 DI 150 110 B
BBALEN32 BUMBAL33 1 0 0.0594 0.2131 1.466667    776 DI 150 302 B
BBALEN32 BUMBAL34 1 0 0.0589 0.2113 1.457778    776 DI 150 304 B
BBASCH21 BBIFF+21 1 0 0.0440 0.5493 342.4215   1202 DI 220 512 B
BBASCH21 BXSCSC21 1 0 0.2468 1.2729 16.19835   1445 DI 220 512 B
BBASCO31 BFONT+32 1 0 1.2510 3.9861 26.36444    708 DI 150 412 B
BBASCO31 BVHAIN30 1 0 2.0299 6.9300 47.80444    776 DI 150 412 B
BBASCO32 BFONT+31 1 0 1.2960 3.9550 27.29778    708 DI 150 73 BA
BBASCO32 BVHAIN31 1 0 1.9800 7.0900 48.91556    776 DI 150 73 BA
BBASF 30 BBASF 31 1 2 0.0000 0.0000 0.000000 999999 BASF 150 // 
BBASF 34 BBASF 31 1 7 0.0000 0.0000 0.000000 999999 BASF 150 // 
BBASF 35 BBASF 30 1 2 0.0000 0.0000 0.000000 999999 BASF 150 // 
BBASF 35 BBASF 34 1 2 0.0000 0.0000 0.000000 999999 BASF 150 // 
BBASSW3A BBAISY31 1 8 1.4400 6.6400 1020.000    889 DI 150 245 B
BBASTO21 BSENO+21 1 0 0.1302 0.4501 4.900826   1191 DI 220 501 B
BBATTI31 BCHER+31 1 0 0.2180 1.3471 1228.471   1732 DI 150 318 B
BBATTI31 BEUPEN32 1 0 1.9100 6.3999 116.7111    336 DI 150 318 B
BBAUDO30 BBAUDO31 1 2 0.0000 0.0000 0.000000 999999 BAUDO150 // 
BBAUDO30 BQUAR+32 1 0 0.4099 1.4000 9.671111    813 DI 150 42 BA
BBAUDO31 BJEMAP31 1 0 0.4700 1.5901 11.00444    755 DI 150 87 BA
BBAUDO31 BQUAR+31 1 0 0.4099 1.1700 9.671111    813 DI 150 41 BA
BBAUDO31 BTERTR31 1 0 0.2601 0.9801 6.995556    776 DI 150 337 B
BBEAGA31 BBRUEG30 1 0 0.1199 0.8199 592.0978   1380 DI 150 670 B
BBEAGA31 BMOLEN31 1 0 0.0499 0.4401 323.5733   1266 DI 150 467 B
BBEERS30 BBEERS31 1 2 0.0000 0.0000 0.000000 999999 BEERS150 // 
BBEERS30 BRIJKE30 1 0 0.1910 1.1349 862.5867   1135 DI 150 474 B
BBEERS31 BRIJKE31 1 0 0.1930 1.1331 862.5956   1135 DI 150 473 B
BBERIN30 BBERIN31 1 2 0.0000 0.0000 0.000000 999999 BERIN150 // 
BBERIN30 BESSO+31 1 0 0.6599 4.8800 34.59555   1207 DI 150 146 B
BBERIN30 BMOL 130 1 0 2.7200 7.7200 53.27111   1547 DI 150 14 BE
BBERIN30 BTESSE30 1 0 0.7299 3.5800 25.79556   1013 DI 150 210 B
BBERIN31 BESSO+32 1 0 0.6599 4.8800 34.59555   1207 DI 150 147 B
BBERIN31 BHOUT+3A 1 8 1.2600 4.5099 31.60000    776 DI 150 211 B
BBERIN31 BMOL 131 1 0 2.7200 7.7200 53.27111   1547 DI 150 13 BE
BBERIN31 BSIKE+32 1 0 1.7701 14.020 98.19556   1207 DI 150 207 B
BBERIN31 BSTALE31 1 8 2.5601 9.1501 64.00000    776 DI 150 212 B
BBERIN31 BTESSE31 1 0 0.7299 3.5800 25.79556   1013 DI 150 209 B
BBERNE21 BBERN221 1 0 0.5450 3.2651 132.2355   1365 DI 220 531 B
BBERNE21 BBERN222 1 0 0.1650 0.9501 116.5992   1365 DI 220 541 B
BBERST31 BKOKSI32 1 0 1.1700 6.1400 43.60000   1013 DI 150 194 B
BBERST31 BSTAD+31 1 0 1.1930 6.2640 44.52444   1013 DI 150 194 B
BBERST32 BKOKSI30 1 0 1.1700 6.2501 42.75555   1013 DI 150 195 B
BBERST32 BSTAD+32 1 0 1.1900 6.3000 44.45333   1013 DI 150 195 B
BBIFF+21 XAU_SA21 1 8 0.0835 0.5837 4.028925   1162 DI 220 512 B
BBINCH31 BGOUY 32 1 0 2.4500 6.5099 39.80444    599 DI 150 59 BI
BBLANC31 BDAMPR30 1 0 0.1060 0.2140 72.40000    635 DI 150 335 B
BBLANC32 BDAMPR32 1 0 0.1060 0.2140 72.40000    616 DI 150 336 B
BBLIBB20 BBLIBB21 1 1 0.0000 45.738 0.000000  26241 BLIBB220 SYN
BBLIBB22 BBLIBB21 1 1 0.0000 45.738 0.000000  26241 BLIBB220 SYN
BBLIGH30 BBLIGH31 1 1 0.0000 0.0500 0.000000  38486 BLIGH150 SYN
BBLIGH31 BZEEBR31 1 0 0.0022 0.0500 0.000000   9999 DI 150 385 B
BBLTOR30 BBLTOR31 1 2 0.0000 0.0000 0.000000 999999 BLTOR150 // 
BBLTOR31 BZEEBR30 1 0 0.1301 0.8001 610.2667   1260 DI 150 144 B
BBLTOR31 BZEEBR30 2 0 0.1301 0.8001 610.2667   1260 DI 150 145 B
BBOLAL31 BBOTCC32 1 0 0.1199 0.4099 2.800000    728 DI 150 90 BO
BBOTCC31 BBO_HF31 1 0 0.1161 0.3899 2.568889    728 DI 150 82 BO
BBRAIN31 BBAISY31 1 8 0.3141 2.2959 1121.129   1116 DI 150 349 B
BBRAIN31 BRHODE31 1 0 0.2401 1.0501 498.0000   1116 DI 150 31 BR
BBRAIN31 BVIEU+31 1 0 0.6799 3.4769 28.08889   1013 DI 150 346 B
BBRAIN31 BWATER31 1 0 0.3350 0.6901 158.0000    616 DI 150 660 B
BBRESS30 BBRESS31 1 2 0.0000 0.0000 0.000000 999999 BRESS150 // 
BBRESS30 BCHER+31 1 0 0.7139 2.4361 16.76444    755 DI 150 318 B
BBRESS30 BPRECH31 1 0 2.2140 7.6120 52.18667    755 DI 150 171 B
BBRESS31 BPRECH32 1 0 2.2140 7.6120 52.18667    755 DI 150 170 B
BBRUEG10 BBRUEG11 1 2 0.0000 0.0000 0.000000 999999 BRUEG380 // 
BBRUEG11 BBUGG+11 1 0 0.6094 5.1103 59.80055   2239 DI 380 35 BR
BBRUEG11 BBUGG+1A 1 8 0.4996 5.2504 61.80055   2327 DI 380 36 BR
BBRUEG11 BMEKI+11 1 0 0.4505 4.6251 54.18005   2239 DI 380 33 BR
BBRUEG30 BBRUEG32 1 2 0.0000 0.0000 0.000000 999999 BRUEG150 // 
BBRUEG30 BRELE+31 1 0 0.4099 2.0401 14.40000    949 DI 150 160 B
BBRUEG30 BTERL+31 1 0 1.5350 4.2439 28.63111    776 DI 150 0 BRU
BBRUEG31 BBRUEG32 1 7 0.0000 0.0000 0.000000 999999 BRUEG150 // 
BBRUEG31 BDILB+31 1 0 0.1800 0.8800 6.195556    958 DI 150 61 BR
BBRUEG31 BDROGE31 1 0 0.8791 4.3990 30.99556    949 DI 150 60 BR
BBRUEG31 BEIZE+32 1 0 0.4700 2.4399 17.29778   1013 DI 150 159 B
BBRUEG32 BTERL+32 1 0 1.4110 4.2329 28.65778    776 DI 150 1 BRU
BBRUEG33 BBRUEG30 1 7 0.0000 0.0000 0.000000 999999 BRUEG150 // 
BBRUEG33 BBRUEG31 1 2 0.0000 0.0000 0.000000 999999 BRUEG150 // 
BBRUEG33 BDROGE30 1 0 0.7281 4.2901 30.72000   1207 DI 150 2 BRU
BBRUEG33 BDROGE30 2 0 0.6970 4.3000 30.72000   1207 DI 150 353 B
BBRUEG33 BEIZE+31 1 0 0.4099 2.4599 16.23111    949 DI 150 155 B
BBRUGG30 BBLTOR30 1 0 0.2320 2.4280 16.80889   1595 DI 150 286 B
BBRUGG30 BBRUGG31 1 2 0.0000 0.0000 0.000000 999999 BRUGG150 // 
BBRUGG30 BEEKLN30 1 0 0.6010 3.7870 2965.467   1130 DI 150 240 B
BBRUGG30 BSLYKE30 1 0 1.8639 6.9759 243.4222    759 DI 150 16 BR
BBRUGG31 BBLTOR31 1 0 0.2320 2.4280 16.80889   1595 DI 150 285 B
BBRUGG31 BEEKLN31 1 0 0.6309 3.8169 2885.342   1130 DI 150 241 B
BBRUGG31 BSLYKE31 1 0 1.8639 6.9759 243.4222    754 DI 150 15 BR
BBRUGG31 BZEDEL31 1 0 0.8800 6.2001 44.40000   1207 DI 150 149 B
BBRUGG31 BZEDEL3A 1 8 0.8800 6.2001 44.40000   1207 DI 150 148 B
BBRUGG3A BBLTOR30 1 8 0.1400 2.8501 663.1556   1097 DI 150 387 B
BBRUGG3A BBRUGG31 1 9 0.0000 0.0500 0.000000  38486 BRUGG150 387
BBRUME10 BAUBAN11 1 0 3.5205 32.839 379.3698   1344 DI 380 13 AU
BBRUME10 BBRUME11 1 2 0.0000 0.0000 0.000000 999999 BRUME380 // 
BBRUME10 BGRAMM10 1 0 1.3732 14.530 170.3795   2601 DI 380 2 BRU
BBRUME11 BGRAMM11 1 0 1.3732 14.530 164.0000   2239 DI 380 1 BRU
BBRUME2A BBRUMS2A 1 8 0.0048 0.0500 0.219008   1205 DI 220 600 B
BBRUME2A BHOUF+21 1 8 1.6229 8.1399 96.23967   1393 DI 220 504 B
BBRUST31 BLANDN31 1 0 0.4079 1.8839 1636.062   1097 DI 150 259 B
BBUIZI31 BDROGE31 1 0 0.3899 1.6000 43.45778   1664 DI 150 644 B
BBURCH30 BBURCH31 1 2 0.0000 0.0000 0.000000 999999 BURCH150 // 
BBURCH30 BPETRO31 1 0 0.0749 0.2061 376.4978   1053 DI 150 126 B
BBURCH30 BZWIJN30 1 0 0.3400 1.1160 7.937778    744 DI 150 476 B
BBURCH31 BZWIJN31 1 0 0.3359 1.0971 7.813334    744 DI 150 125 B
BBVERW30 BKALLO31 1 0 0.1379 0.7569 599.1111   1135 DI 150 124 B
BBVERW31 BBVERW30 1 1 0.0000 0.0500 0.000000  38486 BVERW150 +T2
BBVERW32 BKALLO31 1 0 0.1379 0.7630 599.0133   1135 DI 150 129 B
BBVREN30 BBVREN31 1 2 0.0000 0.0000 0.000000 999999 BVREN150 // 
BBVREN30 BMZLR+31 1 0 0.8080 4.1751 29.83111   1013 DI 150 168 B
BBVREN30 BRUMBE32 1 0 0.3800 1.8499 12.85333   1013 DI 150 274 B
BBVREN30 BSTAD+31 1 0 0.8019 4.1481 29.63556   1013 DI 150 194 B
BBVREN31 BRUMBE31 1 0 0.3501 1.8400 13.04000    949 DI 150 275 B
BBVREN31 BSTAD+32 1 0 0.7900 4.1899 29.65333   1013 DI 150 195 B
BCBR3A31 BANTOI31 1 1 0.0000 0.0500 0.000000    172 DI 150 342 A
BCBR3A32 BANTOI31 1 1 0.0000 0.0500 0.000000    172 DI 150 343 A
BCFINF31 BKRUSS31 1 0 0.0054 0.0500 77.12889    670 DI 150 F 7 C
BCFINF32 BKRUSS32 1 0 0.0054 0.0500 77.12889    670 DI 150 F 8 C
BCHACO31 BMALEC30 1 0 0.1849 0.7589 189.1111    670 DI 150 372 C
BCHAMP11 BGRAMM13 1 0 0.9992 10.561 124.2465   2783 DI 380 32 CH
BCHAMP1A BCHAMP11 1 7 0.0000 0.0000 0.000000 999999 CHAMP380 // 
BCHER+31 BLIXHE30 1 0 1.5399 5.2499 36.00000    755 DI 150 318 C
BCHERA31 BBRESS30 1 0 0.8239 2.6860 19.13778    826 DI 150 40 BR
BCHERA32 BBRESS31 1 0 0.8239 2.6860 19.13778    826 DI 150 39 BR
BCHIEV30 BCHIEV31 1 7 0.0000 0.0000 0.000000 999999 CHIEV150 // 
BCHIEV30 BWATT+31 1 0 1.0780 3.6950 24.81778    755 DI 150 43 CH
BCHIEV30 BWATT+32 1 0 0.9200 3.1300 21.60889    744 DI 150 76 CH
BCHIEV31 BBAUDO30 1 0 2.0709 7.0040 48.41778    821 DI 150 314 B
BCHIEV31 BBAUDO31 1 0 2.0709 7.0040 48.41778    812 DI 150 313 B
BCIPLY31 BHARMI31 1 0 0.6201 2.1301 24.08000    697 DI 150 100 C
BCLABE30 BOISQU31 1 8 0.1199 0.4099 2.800000    755 DI 150 331 C
BCLABE31 BBUIZI31 1 0 0.2331 1.4269 1273.840   1135 DI 150 329 B
BCLABE31 BCLABE30 1 1 0.0000 0.0500 0.000000  38486 CLABE150 329
BCLABE31 BOISQU31 1 0 0.0270 0.1760 156.8444   1135 DI 150 329 C
BCLABE3A BBUIZI31 1 8 1.0899 3.6099 24.80000    755 DI 150 32 BU
BCLABE3A BGOUY 3A 1 0 2.9500 9.7600 67.20000    755 DI 150 32 CL
BCLABE3B BCLABE3A 1 9 0.0000 0.0500 0.000000  38486 CLABE150 32 
BCLABE3C BBUIZI3A 1 0 1.0899 3.6099 24.80000    755 DI 150 331 B
BCMARE31 BMONCE30 1 0 0.0499 0.4500 895.7156   2931 DI 150 381 C
BCOO 311 BBRUME10 1 0 0.0621 0.6556 7.720222   2239 DI 380 4 BRU
BCOO 312 BBRUME11 1 0 0.0621 0.6556 7.720222   2239 DI 380 3 BRU
BCORBA31 BBAISY31 1 0 1.1041 5.3890 38.77333   1013 DI 150 246 B
BCOURC10 BCHAMP11 1 8 1.3675 14.465 170.2438   2448 DI 380 56 CH
BCOURC10 BMEKI+11 1 0 1.0296 10.950 128.1994   2239 DI 380 33 CO
BCOURC11 BBRUEG10 1 0 1.4657 15.514 182.5997   2448 DI 380 34 BR
BCOURC11 BCOURC10 1 2 0.0000 0.0000 0.000000 999999 COURC380 // 
BCOURC11 BGOUY 11 1 0 0.0505 0.5603 6.599723   2239 DI 380 57 CO
BCOURC11 BGOUY 12 1 0 0.0606 0.5906 7.000000   2448 DI 380 58 CO
BCOURC11 BSTAM+11 1 0 0.3899 4.1313 48.63573   2524 DI 380 31 CO
BCOURC31 BGOUY 32 1 0 0.0160 0.1400 600.5511   2700 DI 150 344 C
BCQUIN31 BPACHE30 1 0 0.4099 0.2999 186.8089    965 DI 150 656 C
BCQUIN31 BSCARB31 1 0 0.1800 0.9999 631.0400   1130 DI 150 657 C
BCZWIJ30 BCZWIJ31 1 2 0.0000 0.0000 0.000000 999999 CZWIJ150 // 
BCZWIJ30 BZWIJN30 1 0 0.0900 0.6300 4.551111   1207 DI 150 132 C
BCZWIJ31 BZWIJN31 1 0 0.0900 0.6300 4.551111   1207 DI 150 133 C
BDAMPL31 BMERKS31 1 0 0.0760 0.4079 415.6800   1097 DI 150 29 DA
BDAMPL32 BMERKS30 1 0 0.0760 0.4079 415.6800   1097 DI 150 30 DA
BDAMPR30 BDAMPS31 1 0 0.0511 0.1330 49.20000    550 DI 150 415 D
BDAMPR31 BAMERC32 1 0 0.2099 1.0600 20.20444   1336 DI 150 89 AM
BDAMPR31 BDAMPR30 1 1 0.0000 0.0500 0.000000  38486 DAMPR150 89 
BDAMPR32 BCARAL31 1 0 0.0540 0.2601 1.697778    863 DI 150 95 CA
BDAMPR32 BDAMPR30 1 2 0.0000 0.0000 0.000000 999999 DAMPR150 // 
BDAMPR32 BDAMPS32 1 0 0.0531 0.1370 50.59555    550 DI 150 416 D
BDEINZ31 BDEIN+31 1 0 0.1199 0.8199 6.648889    996 DI 150 25 DE
BDEINZ32 BDEIN+32 1 0 0.1800 0.9401 6.595556   1013 DI 150 26 DE
BDESGM31 BDESG+31 1 0 0.1960 0.7000 4.835556    776 DI 150 55 DE
BDHANI30 BDHANI32 1 2 0.0000 0.0000 0.000000 999999 DHANI150 // 
BDHANI30 BIXELL30 1 0 0.1579 0.3179 272.0000   1130 DI 150 264 D
BDHANI30 BWIRTZ31 1 0 0.0650 0.3249 154.4978   1116 DI 150 654 D
BDHANI31 BMIDI 31 1 0 0.2900 0.9200 389.7956   1020 DI 150 49 DH
BDHANI32 BDHANI31 1 2 0.0000 0.0000 0.000000 999999 DHANI150 // 
BDILBE31 BDILB+31 1 0 0.1100 0.4099 233.6267    855 DI 150 61 DI
BDOEL 10 BMERCA10 1 0 0.6816 7.1897 84.29363   2449 DI 380 53 DO
BDOEL 10 BZANDV1A 1 8 0.2426 2.3985 24.00138   2400 DI 380 25 DO
BDOEL 11 BDOEL 10 1 2 0.0000 0.0000 0.000000 999999 DOEL 380 // 
BDOEL 11 BLIEF+11 1 0 0.1646 1.7184 20.19806   2239 DI 380 51 DO
BDOEL 11 BZANDV12 1 0 0.2267 2.6194 22.23961   2400 DI 380 26 DO
BDOEL 12 BDOEL 11 1 2 0.0000 0.0000 0.000000 999999 DOEL 380 // 
BDOEL 12 BDOEL 13 1 2 0.0000 0.0000 0.000000 999999 DOEL 380 // 
BDOEL 12 BLIEF+12 1 0 0.1646 1.7227 20.19668   2239 DI 380 52 DO
BDOEL 13 BDOEL 10 1 2 0.0000 0.0000 0.000000 999999 DOEL 380 // 
BDOEL 13 BMERCA13 1 0 0.7913 6.8330 80.01801   2449 DI 380 54 DO
BDOEL 31 BKETEN31 1 0 0.2317 1.9593 284.2667   1135 DI 150 131 D
BDOEL 32 BDOEL 31 1 7 0.0000 0.0000 0.000000 999999 DOEL 150 // 
BDOTT+31 BMARQ+31 1 0 2.0459 4.9160 33.48444    582 DI 150 50 DO
BDOTT+31 BMOUSC30 1 0 1.0199 2.4901 16.99556    582 DI 150 50 DO
BDOTTI31 BDOTT+31 1 0 0.2299 1.1401 8.195556    582 DI 150 50 DO
BDROGE11 BMEKI+11 1 0 0.3191 3.3804 39.61357   2448 DI 380 33 DR
BDROGE30 BDROGE31 1 2 0.0000 0.0000 0.000000 999999 DROGE150 // 
BDROGE31 BDILB+31 1 0 0.7101 3.5100 30.44444    958 DI 150 61 DI
BDRONG31 BDEIN+31 1 0 1.1900 3.7600 26.58667   1013 DI 150 25 DE
BDRONG31 BNIEUW30 1 0 1.8299 6.3900 42.41778    744 DI 150 25 DR
BEDISO3B BEDISO3A 1 7 0.0000 0.0000 0.000000 999999 EDISO150 // 
BEEKLN30 BEEKLN31 1 2 0.0000 0.0000 0.000000 999999 EEKLN150 // 
BEEKLN30 BRODEN30 1 0 1.5799 8.3300 57.60000   1143 DI 150 140 E
BEEKLN31 BRODEN31 1 0 1.5799 8.3300 57.60000   1143 DI 150 141 E
BEEKLO31 BLANGE31 1 0 1.6801 5.8500 37.26222    663 DI 150 441 E
BEEKLO32 BLANGE30 1 0 1.6801 5.8401 37.22667    663 DI 150 440 E
BEISDE31 BSTALE31 1 0 2.5630 6.6719 46.08000    582 DI 150 219 E
BEISDE32 BSTALE31 1 0 2.5630 6.6719 46.08000    582 DI 150 220 E
BEIZE+31 BNINOV31 1 0 1.0701 4.9500 245.4400    779 DI 150 155 E
BEIZE+32 BNINO+31 1 0 0.7499 3.9200 27.79556   1013 DI 150 159 E
BEIZER31 BEIZE+32 1 0 0.2299 1.1401 8.213333   1063 DI 150 159 E
BEIZER32 BEIZE+31 1 0 0.2401 1.1601 8.320000   1013 DI 150 155 E
BEKERE31 BLILLO33 1 0 0.4541 3.1327 480.7289   1093 DI 150 116 E
BEKERE31 BMERK+31 1 0 0.0769 0.5720 4.222222   1199 DI 150 106 E
BESCH 22 BESCH 21 1 7 0.0000 0.0000 0.000000 999999 ESCH 220 // 
BESCH 22 XSO_SO22 1 0 0.0501 0.1999 1.700413   9999 DI 220 C BEL
BESCH 2A BESCH 22 1 9 0.0000 0.0500 0.000000  26241 ESCH 220 2 O
BESCH 2A XBE_OX21 1 8 0.0179 0.2166 93.77686   9999 DI 220 2 ESC
BESSO 31 BSLAAN32 1 0 0.0221 0.0961 50.26667    908 DI 150 377 E
BESSO 32 BSLAAN33 1 0 0.0171 0.0500 14.40000    693 DI 150 375 E
BESSO 33 BSLAAN32 1 0 0.0171 0.0500 14.40000    693 DI 150 376 E
BESSOC31 BESSO+31 1 0 0.0200 0.1199 0.800000   1207 DI 150 146 E
BESSOC32 BESSO+32 1 0 0.0200 0.1199 0.800000   1207 DI 150 147 E
BESTIN31 BHARMI31 1 0 0.0099 0.0500 4.791111    566 DI 150 91 ES
BFAFER31 BMONCE31 1 0 0.6701 1.6700 11.60000    582 DI 150 340 F
BFAFER32 BDAMPR31 1 0 0.0407 0.0857 0.515556    594 DI 150 89 DA
BFARCI31 BPORTP31 1 0 0.1539 0.8161 6.631111    667 DI 150 79 FA
BFARCI31 BTERGN31 1 0 0.1649 1.1659 10.60444   1300 DI 150 79 FA
BFARCI32 BPONT+31 1 0 0.0801 0.5400 4.888889   1232 DI 150 78 FA
BFARCI32 BTERGN31 1 0 0.1701 1.1799 10.72000   1300 DI 150 78 FA
BFIBER31 BBRESS31 1 0 0.9589 2.6681 721.4222    560 DI 150 298 B
BFIBER31 BEUPEN31 1 0 1.7951 6.3621 150.8444    693 DI 150 298 E
BFLORA31 BRODEN30 1 0 2.3440 8.3990 64.59556    755 DI 150 12 FL
BFLORA32 BRODEN30 1 0 2.3440 8.3990 64.59556    755 DI 150 11 FL
BFOC+ 31 BDAMPR32 1 0 0.0601 0.3301 2.195556    863 DI 150 36 DA
BFOC+ 31 BFOC 131 1 0 0.0119 0.0531 0.382222    863 DI 150 36 FO
BFOC+ 31 BMONCE30 1 0 0.2790 1.3450 8.817778    863 DI 150 36 FO
BFONTA31 BFONT+31 1 0 0.0261 0.0560 0.560000    708 DI 150 73 FO
BFONTA32 BFONT+32 1 0 0.0261 0.0560 0.560000    708 DI 150 412 F
BFORES30 BFORES31 1 2 0.0000 0.0000 0.000000 999999 FORES150 // 
BFORES30 BIXELL30 1 0 0.1800 0.7200 377.7778    793 DI 150 652 F
BFORES31 BDROGE31 1 0 0.0970 0.3191 150.1956   1020 DI 150 651 D
BGASTH31 BWIJGM31 1 0 0.1600 0.9900 740.0000   1097 DI 150 655 G
BGAURA31 BWATT+32 1 0 1.6900 5.8900 40.66667    755 DI 150 76 GA
BGAURA32 BRUIEN31 1 0 3.3201 11.410 78.76444    755 DI 150 44 GA
BGENPM3A BRINGV31 1 8 0.0090 0.0500 12.75556    670 DI 150 270 G
BGEZEL10 BGEZEL11 1 2 0.0000 0.0000 0.000000 999999 GEZEL380 // 
BGEZEL10 BSTEVN13 1 0 0.1372 1.9667 38.22022   5252 DI 380 112 G
BGEZEL10 XBE_GB1B 1 0 0.0144 0.1444 53.58033   9999 DI 380 114 G
BGEZEL11 BSTEVN11 1 0 0.1372 1.9667 38.22022   5252 DI 380 111 G
BGODSH31 BBERIN31 1 0 1.3619 10.801 75.80444   1207 DI 150 208 B
BGODSH31 BBRUST31 1 0 1.4301 7.4000 52.80000   1013 DI 150 259 B
BGODSH31 BSIKE+31 1 0 0.2999 3.1439 21.79556   1595 DI 150 206 G
BGOSSE31 BGOSS+32 1 0 0.0139 0.0500 0.284444    690 DI 150 94 GO
BGOSSE32 BGOSS+31 1 0 0.0139 0.0500 0.284444    690 DI 150 93 GO
BGOUY 31 BAMERC32 1 0 0.4021 1.9710 47.80444   1336 DI 150 88 AM
BGOUY 31 BBAISY31 1 0 2.3780 10.521 73.38667   1013 DI 150 348 B
BGOUY 31 BGOSS+32 1 0 1.1900 3.7989 25.36000    690 DI 150 94 GO
BGOUY 31 BGOUY 32 1 7 0.0000 0.0000 0.000000 999999 GOUY 150 // 
BGOUY 31 BMONCE30 1 0 0.8600 4.5900 32.80000    927 DI 150 34 GO
BGOUY 31 BOISQU31 1 0 2.8701 9.5101 65.40444    755 DI 150 33 GO
BGOUY 31 BVIEU+31 1 0 1.3860 7.1640 51.19111    974 DI 150 346 G
BGOUY 32 BAMERC31 1 0 0.1179 1.0301 1108.418   1715 DI 150 406 A
BGOUY 32 BGOSS+31 1 0 1.1999 3.6670 25.20000    690 DI 150 93 GO
BGOUY 32 BMALEC30 1 0 1.7370 7.5339 52.60444    755 DI 150 85 GO
BGOUY 32 BMONCE31 1 0 0.8600 4.5900 32.80000    927 DI 150 35 GO
BGOUY 32 BVHAIN3A 1 8 0.4480 2.7351 2318.595   1130 DI 150 345 G
BGOUY 32 BVIEU+32 1 0 1.3860 7.1640 51.92000    974 DI 150 347 G
BGRAMM10 BGRAMM12 1 2 0.0000 0.0000 0.000000 999999 GRAMM380 // 
BGRAMM10 BGRAMM13 1 2 0.0000 0.0000 0.000000 999999 GRAMM380 // 
BGRAMM10 BLIXHE11 1 0 3.0396 20.050 170.8795   2543 DI 380 11 GR
BGRAMM12 BGRAMM11 1 2 0.0000 0.0000 0.000000 999999 GRAMM380 // 
BGRAMM13 BACHEN11 1 0 1.1436 12.104 141.4737   2608 DI 380 10 AC
BGRAMM13 BGRAMM11 1 2 0.0000 0.0000 0.000000 999999 GRAMM380 // 
BGRAMM30 BGRAMM31 1 2 0.0000 0.0000 0.000000 999999 GRAMM150 // 
BGRAMM30 BTIHA+31 1 0 0.1611 1.0881 8.115556   1336 DI 150 293 G
BGRAMM30 BTIHAN31 1 0 0.2000 1.2600 8.604444   1121 DI 150 291 G
BGRAMM31 BHSART31 1 0 0.3800 1.3599 9.377778    776 DI 150 99 GR
BGRAMM31 BTIHAN30 1 0 0.2000 1.2600 8.604444   1121 DI 150 292 G
BGRIMB31 BKOBB+31 1 0 0.7200 3.5300 24.99556    949 DI 150 161 G
BGRIMB31 BVERBR30 1 0 0.5360 2.5700 18.22222    949 DI 150 161 G
BGRIMB32 BRELE+31 1 0 0.4700 2.3481 16.78222    949 DI 150 160 G
BGUUT+31 BRIJKE30 1 0 0.0961 0.5339 387.8844   1135 DI 150 226 G
BHAM 131 BRINGV31 1 0 0.3130 2.2799 15.96444    939 DI 150 378 H
BHARE+31 BDESG+31 1 0 0.3899 1.3201 9.004444    755 DI 150 55 DE
BHAREL31 BHARE+31 1 0 0.0200 0.2401 1.697778    766 DI 150 55 HA
BHAREL3A BHARE+3A 1 0 0.0200 0.2401 1.697778    766 DI 150 56 HA
BHARWI31 BZAVEN31 1 0 0.1359 0.5360 431.0844   1130 DI 150 64 HA
BHARYD31 BHARWI31 1 0 0.0279 0.1640 117.1467   1130 DI 150 64 HA
BHAVE730 BMERK+32 1 0 0.0801 0.5699 4.195556   1199 DI 150 107 H
BHAVE730 BSLAAN30 1 0 0.2299 2.4300 17.79556   1509 DI 150 119 H
BHAVE731 BHAVE730 1 2 0.0000 0.0000 0.000000 999999 HAVE7150 // 
BHAVE731 BMERK+31 1 0 0.0769 0.5679 4.195556   1199 DI 150 106 H
BHAVE731 BSLAAN32 1 0 0.2619 2.4210 37.03111   1128 DI 150 120 H
BHBRUG31 BBLTOR31 1 0 0.0470 0.2201 110.3822   1116 DI 150 281 B
BHBRUG3A BBLTOR31 1 8 0.0470 0.2201 110.3822   1116 DI 150 282 B
BHBRUG3B BBLTOR31 1 8 0.0470 0.2201 110.3822   1116 DI 150 283 B
BHDPE 31 BPP3 131 1 0 0.0022 0.0500 0.000000    600 DI 150 333 H
BHDPE 32 BPP3 132 1 0 0.0022 0.0500 0.000000    600 DI 150 334 H
BHEIMO30 BHEIMO33 1 1 0.0000 0.0500 0.000000  38486 HEIMO150 179
BHEIMO30 BSTNIK31 1 0 0.5409 1.5210 10.52444    582 DI 150 179 H
BHEIMO30 BSTPAU31 1 0 0.9499 3.2101 22.18667    755 DI 150 179 H
BHEIMO31 BHEIMO33 1 1 0.0000 0.0500 0.000000  38486 HEIMO150 10 
BHEIMO31 BKEER+31 1 0 0.7000 3.2899 65.20000   1481 DI 150 10 HE
BHEIMO31 BSTPAU32 1 0 0.9499 3.2101 22.17778    744 DI 150 10 HE
BHEIMO32 BWALGO31 1 0 0.2099 1.4200 28.35556   1020 DI 150 172 H
BHEIMO32 BZELEI31 1 0 0.5400 3.7600 48.00889    956 DI 150 136 H
BHEIMO33 BHEIMO32 1 2 0.0000 0.0000 0.000000 999999 HEIMO150 // 
BHEIMO33 BWALGO32 1 0 0.2099 1.5001 10.80889   1224 DI 150 175 H
BHEINS21 BAUBAN21 1 0 1.6030 4.4102 48.97934   1191 DI 220 507 A
BHEINS21 BVILLE21 1 0 3.4330 9.6698 108.4215   1191 DI 220 505 H
BHEISS21 BHEINS21 1 0 0.0300 0.2599 4.061983   1190 DI 220 509 H
BHEISS22 BHEINS21 1 0 0.0048 0.0500 0.326446   1190 DI 220 508 H
BHEIST31 BPUTTE32 1 0 0.8440 3.8250 27.31556    754 DI 150 52 HE
BHEIST32 BPUTTE31 1 0 0.7520 3.9429 26.55111    754 DI 150 51 HE
BHELIP30 BHELIP31 1 2 0.0000 0.0000 0.000000 999999 HELIP150 // 
BHELIP31 BBRUEG3A 1 8 0.2048 1.3439 1425.280   1380 DI 150 671 B
BHELIP31 BPACHE30 1 0 0.0499 0.3101 242.9333   1135 DI 150 468 H
BHERCU31 BBERIN30 1 0 0.2201 1.1200 8.000000   1013 DI 150 218 B
BHERCU32 BBERIN31 1 0 0.2201 1.1200 8.000000   1013 DI 150 217 B
BHERDE31 BLANLO31 1 0 0.6970 4.3760 49.89333   1350 DI 150 229 H
BHERDE31 BLIXHE31 1 0 0.3841 2.4111 36.54222   1386 DI 150 229 H
BHERDE32 BLANLO30 1 0 0.6970 4.3769 50.00000   1358 DI 150 228 H
BHERDE32 BLIXHE30 1 0 0.3850 2.4149 27.59111   1359 DI 150 228 H
BHEULE3A BKUUR+3A 1 0 0.4900 1.1999 8.240000    582 DI 150 221 H
BHEZE 31 BHEREN31 1 0 0.1971 1.2789 1073.040   1135 DI 150 429 H
BHOEN+31 BWINK+31 1 0 0.0999 0.4900 3.493333   1013 DI 150 47 HO
BHOEN+32 BWINK+32 1 0 0.0970 0.4779 3.413333   1013 DI 150 48 HO
BHORTA10 BAVLGM12 1 0 0.7104 12.170 147.0900   4400 DI 380 102 A
BHORTA10 BHORTA11 1 2 0.0000 0.0000 0.000000 999999 HORTA380 // 
BHORTA10 BMAERL10 1 0 0.4375 7.9333 121.1607   4994 DI 380 104 H
BHORTA11 BAVLGM11 1 0 0.6801 12.190 147.3698   4400 DI 380 101 A
BHORTA11 BEEKLN11 1 0 0.2195 3.8396 41.55956   5286 DI 380 103 E
BHORTA11 BRODE+11 1 0 0.2296 4.4995 51.17036   5286 DI 380 73 HO
BHORTA1A BRODE+1A 1 0 0.2599 4.5399 50.57064   4994 DI 380 74 HO
BHOUFF21 BHOUF+21 1 0 0.0179 0.0891 1.061983   1393 DI 220 504 H
BHOUTH3A BHOUT+3A 1 0 0.1120 0.4030 2.817778    776 DI 150 211 H
BHSART31 BMHIN+31 1 0 0.2761 0.6431 3.964444    625 DI 150 99 HS
BIEPER31 BBWTON31 1 8 0.5301 1.8700 885.2000    670 DI 150 421 B
BIEPER31 BIEPNO31 1 0 0.3400 1.7199 12.19556   1013 DI 150 191 I
BIEPER31 BIEPNO32 1 0 0.3310 1.7109 12.23111   1013 DI 150 190 I
BIEPER31 BPOPSA31 1 0 0.4599 1.1900 440.0000    670 DI 150 420 I
BIEPNO31 BPEKK+32 1 0 1.4249 7.3629 52.61333   1013 DI 150 191 I
BIEPNO32 BPEKK+31 1 0 1.4249 7.3629 52.61333   1013 DI 150 190 I
BIXELL30 BIXELL31 1 2 0.0000 0.0000 0.000000 999999 IXELL150 // 
BIXELL31 BDROGE30 1 0 0.1640 1.0791 727.4756    908 DI 150 641 D
BIZGEM30 BIZGEM31 1 2 0.0000 0.0000 0.000000 999999 IZGEM150 // 
BIZGEM30 BOOSTR31 1 0 0.2201 0.9700 935.2178   1130 DI 150 358 I
BIZGEM30 BPEKK+32 1 0 2.0511 5.7010 39.53778    582 DI 150 191 I
BIZGEM31 BHARE+31 1 0 0.8541 2.8840 19.87556    755 DI 150 55 HA
BIZGEM31 BMZLR+32 1 0 0.6980 2.0140 53.16444   1164 DI 150 192 I
BIZGEM31 BWVLGM31 1 0 2.1649 5.2160 36.40000    582 DI 150 158 I
BIZGEM3A BHARE+3A 1 8 0.8451 2.8840 19.87556    755 DI 150 56 HA
BIZGEM3B BKUUR+3A 1 8 0.7499 1.8200 12.49778    582 DI 150 221 I
BJEMAP31 BOBOU+31 1 0 1.3001 4.4599 30.00000    755 DI 150 87 JE
BJEMAP3A BOBOUR3A 1 0 1.3599 4.6600 31.42222    755 DI 150 87 JE
BJUPIL20 BBERN221 1 0 0.5450 3.2651 132.2355    996 DI 220 531 B
BJUPIL20 BJUPIL21 1 2 0.0000 0.0000 0.000000 999999 JUPIL220 // 
BJUPIL20 BRIMIE21 1 0 1.0498 8.1781 52.58265   1223 DI 220 538 J
BJUPIL21 BLIXHE21 1 0 1.5130 7.7939 54.45868    996 DI 220 542 J
BJUPIL21 BROMSE21 1 0 0.4501 2.1698 13.00000    882 DI 220 534 J
BJUPIL31 BBRESS30 1 0 0.0340 0.2099 3.573333   1595 DI 150 296 B
BJUPIL32 BBRESS31 1 0 0.0270 0.2790 1.928889   1595 DI 150 276 B
BKALLO11 BLIEF+12 1 0 0.1300 1.3646 16.00138   2239 DI 380 52 KA
BKALLO11 BMERCA12 1 0 0.4115 4.3219 50.67313   2239 DI 380 52 KA
BKALLO31 BKRUSS31 1 0 0.1449 0.6149 281.1822    684 DI 150 287 K
BKALLO31 BZWIJN30 1 0 0.1780 1.8040 13.51111   1595 DI 150 128 K
BKALLO31 BZWIJN31 1 0 0.1670 1.7820 13.39556   1595 DI 150 108 K
BKALLO32 BKETEN30 1 0 0.0691 0.3420 258.7733   1130 DI 150 475 K
BKALLO32 BKETEN31 1 0 0.0801 0.4550 357.2889    965 DI 150 395 K
BKAMEU30 BKAMEU31 1 2 0.0000 0.0000 0.000000 999999 KAMEU150 // 
BKENNE3B BRODEN31 1 8 0.0479 0.2201 1.804444   1013 DI 150 114 K
BKENNE3C BRODEN3A 1 0 0.0479 0.2201 1.804444   1013 DI 150 115 K
BKETEN30 BKAMEU31 1 0 0.0900 0.2889 140.6578    712 DI 150 469 K
BKETEN30 BKETEN31 1 2 0.0000 0.0000 0.000000 999999 KETEN150 // 
BKETEN31 BKAMEU31 1 8 0.0851 0.2700 129.7156    712 DI 150 470 K
BKOBB+31 BBRUEG32 1 0 0.1760 0.8800 6.195556    949 DI 150 161 B
BKOBBE31 BKOBB+31 1 0 0.0151 0.0801 0.568889   1013 DI 150 161 K
BKOKSI31 BKOKSI32 1 1 0.0000 0.0500 0.000000  38486 KOKSI150 +T1
BKOKSI32 BKOKSI30 1 2 0.0000 0.0000 0.000000 999999 KOKSI150 // 
BKOKSI32 BSLYKE30 1 0 0.6230 3.3251 3387.804   1309 DI 150 361 K
BKRUSS32 BKRUSS31 1 7 0.0000 0.0000 0.000000 999999 KRUSS150 // 
BKRUSS3B BKRUSS3A 1 7 0.0000 0.0000 0.000000 999999 KRUSS150 // 
BKUURN3A BKUUR+3A 1 0 0.0900 0.6701 4.817778   1207 DI 150 221 K
BLACRO30 BBOTCC32 1 0 0.1350 0.5101 3.697778    590 DI 150 90 BO
BLACRO30 BGOUY 31 1 0 0.9999 4.8899 32.41778    862 DI 150 408 G
BLACRO30 BLACRO31 1 2 0.0000 0.0000 0.000000 999999 LACRO150 // 
BLACRO30 BTRIVI30 1 0 1.0809 2.7700 19.05778    582 DI 150 80 LA
BLACRO31 BBOTCC31 1 0 0.1231 0.4491 3.146667    590 DI 150 82 BO
BLACRO31 BFELUY31 1 0 0.5900 2.8199 18.48000    862 DI 150 409 F
BLACRO31 BTRIVI31 1 0 1.0809 2.7700 19.05778    590 DI 150 81 LA
BLANAK31 BLANLO30 1 0 1.0321 5.1599 36.64000   1013 DI 150 234 L
BLANAK31 BLANLO31 1 0 1.0321 5.1599 36.64000   1013 DI 150 235 L
BLANDN31 BAVERN33 1 0 0.1199 0.6201 582.7822   1130 DI 150 259 A
BLANGE30 BCLANG32 1 0 0.0119 0.0801 0.560000    785 DI 150 370 C
BLANGE30 BCLANG33 1 0 0.0119 0.0801 0.560000    785 DI 150 368 C
BLANGE30 BLANGE31 1 2 0.0000 0.0000 0.000000 999999 LANGE150 // 
BLANGE30 BNIEUW30 1 0 0.5620 2.7531 19.74222   1233 DI 150 7 LAN
BLANGE30 BRINGV31 1 0 0.0700 0.3200 22.74667   2026 DI 150 266 L
BLANGE30 BRODEN31 1 0 0.2601 1.4000 9.395556   1013 DI 150 38 LA
BLANGE30 BRODEN31 2 0 0.4021 1.3590 9.386667    755 DI 150 4 LAN
BLANGE31 BCLANG31 1 0 0.0119 0.0801 0.560000    785 DI 150 369 C
BLANGE31 BHAM 13A 1 8 0.3321 1.7800 85.16444    770 DI 150 267 H
BLANGE31 BNIEUW31 1 0 0.4651 2.7531 19.46667   1128 DI 150 8 LAN
BLANGE31 BRODEN30 1 0 0.2601 1.4000 9.395556   1013 DI 150 37 LA
BLANGE31 BRODEN31 1 8 0.4021 1.3590 9.386667    755 DI 150 3 LAN
BLANGE31 BROEVG31 1 0 0.1449 0.5330 42.41778    670 DI 150 393 L
BLANLO30 BALZ 131 1 0 0.0450 0.3110 2.800000   1207 DI 150 252 A
BLANLO30 BALZ 133 1 0 0.0081 0.0500 0.320000   1013 DI 150 254 A
BLANLO30 BLANLO31 1 2 0.0000 0.0000 0.000000 999999 LANLO150 // 
BLANLO30 BSIKE+32 1 0 0.0801 0.8350 5.777778   1595 DI 150 207 L
BLANLO30 BSTALE31 1 0 0.3600 2.6701 17.79556   1207 DI 150 202 L
BLANLO31 BALZ 132 1 0 0.0081 0.0500 0.320000   1013 DI 150 253 A
BLANLO31 BALZ 134 1 0 0.0511 0.3510 2.924444   1013 DI 150 251 A
BLANLO31 BANDUM31 1 0 0.0299 0.3200 16.00000   2600 DI 150 391 A
BLANLO31 BSIKE+31 1 0 0.0801 0.8350 5.777778   1595 DI 150 206 L
BLANLO31 BSTALE31 1 0 0.3600 2.6701 17.79556   1207 DI 150 201 L
BLANLO31 BSTALE31 2 0 0.4840 1.5300 37.60000   1509 DI 150 315 L
BLATOU21 BLATO+21 1 0 0.0150 0.0799 0.561983    997 DI 220 515 L
BLEVAL20 BLEVAL21 1 2 0.0000 0.0000 0.000000 999999 LEVAL220 // 
BLEVAL20 BSERAI21 1 0 0.1699 1.1698 8.198347   1275 DI 220 523 L
BLEVAL21 BRIMIE21 1 8 0.7671 5.2901 37.40083   1093 DI 220 522 L
BLIGNE31 BWATT+32 1 0 0.2201 0.6901 12.00000    832 DI 150 76 LI
BLIGNE32 BWATT+31 1 0 0.2871 1.0301 7.120000    755 DI 150 43 LI
BLILLO11 BLIEF+11 1 0 0.0895 0.9415 8.056787   3248 DI 380 51 LI
BLILLO11 BLILLO10 1 2 0.0000 0.0000 0.000000 999999 LILLO380 // 
BLILLO12 BLIEF+12 1 0 0.0866 0.9285 7.966759   3248 DI 380 52 LI
BLILLO13 BLILLO11 1 2 0.0000 0.0000 0.000000 999999 LILLO380 // 
BLILLO30 BLILLO31 1 2 0.0000 0.0000 0.000000 999999 LILLO150 // 
BLILLO31 BKETEN31 1 0 0.1031 0.6239 451.8400   1135 DI 150 397 K
BLILLO32 BBAYMI31 1 0 0.0151 0.0801 2.284444   1013 DI 150 249 B
BLILLO32 BKETEN30 1 0 0.1031 0.5960 457.3333   1163 DI 150 396 K
BLILLO32 BLILLO31 1 2 0.0000 0.0000 0.000000 999999 LILLO150 // 
BLILLO32 BSOLAN31 1 0 0.1800 1.2211 28.18667   1078 DI 150 134 L
BLILLO33 BLILLO30 1 2 0.0000 0.0000 0.000000 999999 LILLO150 // 
BLILLO33 BLILLO32 1 2 0.0000 0.0000 0.000000 999999 LILLO150 // 
BLILLO33 BMERK+32 1 0 0.4001 2.9200 468.6133    965 DI 150 107 L
BLILLO33 BSOLAN30 1 0 0.1800 1.2211 8.817778   1207 DI 150 135 L
BLILLO34 BLILLO30 1 7 0.0000 0.0000 0.000000 999999 LILLO150 // 
BLINT 10 BLINT 11 1 1 0.0000 0.1444 0.000000  15192 LINT 380 61 
BLINT 10 BMERCA13 1 0 0.6541 6.9196 73.80055   2449 DI 380 61 LI
BLINT 12 BMERCA12 1 0 0.6541 6.9196 73.80055   2449 DI 380 59 LI
BLINT 31 BLEES+31 1 0 0.3280 1.8659 13.13778    949 DI 150 65 LE
BLINT 31 BLIER 31 1 0 0.3301 1.6400 11.40444   1013 DI 150 139 L
BLINT 31 BPUTTE31 1 0 1.3181 4.3389 31.07556    754 DI 150 51 LI
BLINT 31 BSCHD+31 1 0 1.1300 4.5740 33.27111    949 DI 150 17 LI
BLINT 31 BSCHD+32 1 0 1.1459 4.5819 33.25333    948 DI 150 18 LI
BLINT 31 BSIDAL31 1 0 0.3699 2.3699 17.39556   1013 DI 150 319 L
BLINT 32 BLIER 32 1 0 0.3301 1.6400 11.40444   1013 DI 150 138 L
BLINT 32 BLINT 31 1 7 0.0000 0.0000 0.000000 999999 LINT 150 // 
BLINT 32 BMORTS31 1 0 0.7450 3.7399 26.60444    949 DI 150 19 LI
BLINT 32 BMORTS31 2 0 0.7450 3.7399 26.60444    949 DI 150 20 LI
BLINT 32 BPUTTE32 1 0 1.3201 4.3360 30.99556    754 DI 150 52 LI
BLIXHE10 BLIXHE11 1 2 0.0000 0.0000 0.000000 999999 LIXHE380 // 
BLIXHE21 BBERN222 1 0 0.1650 0.9501 116.5992    996 DI 220 541 B
BLIXHE30 BCBRL131 1 0 0.0700 0.0900 42.94222    481 DI 150 486 C
BLIXHE30 BLIXHE31 1 2 0.0000 0.0000 0.000000 999999 LIXHE150 // 
BLIXHE31 BCBRL132 1 0 0.0700 0.0900 42.94222    481 DI 150 485 C
BLOKER31 BKEER+31 1 0 0.4900 1.0600 11.93778    822 DI 150 10 KE
BLOMME31 BOVERP31 1 0 1.3700 5.3100 37.00444    776 DI 150 121 L
BMACHE30 BMACHE31 1 2 0.0000 0.0000 0.000000 999999 MACHE150 // 
BMACHE30 BVERBR32 1 0 0.3400 1.6601 217.7778   1039 DI 150 68 MA
BMACHE31 BVERBR30 1 0 0.3400 1.6601 312.8000   1039 DI 150 67 MA
BMACHE31 BWOLUW31 1 0 0.2511 1.2870 993.5555   1032 DI 150 69 MA
BMAERL10 BGEZEL10 1 8 0.0939 2.2339 760.8601   2700 DI 380 108 G
BMAERL10 BGEZEL10 2 0 0.1069 2.2108 792.8601   2700 DI 380 109 G
BMAERL10 BMAERL11 1 2 0.0000 0.0000 0.000000 999999 MAERL380 // 
BMAERL11 BEEKLN11 1 0 0.2729 4.0692 79.59972   5286 DI 380 103 E
BMAERL11 BGEZEL11 1 0 0.0953 2.2382 760.8601   2700 DI 380 107 G
BMAERL11 BGEZEL11 2 8 0.1054 2.2165 792.8601   2700 DI 380 110 G
BMALDR31 BTERL+31 1 0 0.8199 2.2660 15.31556    776 DI 150 0 MAL
BMALDR32 BTERL+32 1 0 0.7569 2.3870 15.15556    775 DI 150 1 MAL
BMALEC30 BMALEC31 1 2 0.0000 0.0000 0.000000 999999 MALEC150 // 
BMALEC31 BFELUY31 1 0 0.4709 1.5271 12.73778    754 DI 150 409 F
BMALLE31 BRIJKE31 1 0 0.3330 1.8891 318.0267    996 DI 150 225 M
BMALLE32 BGUUT+31 1 0 0.2790 1.4139 9.884444    996 DI 150 226 G
BMARCO21 BMARC+21 1 0 0.0508 0.1800 1.958678   1191 DI 220 501 M
BMARQU31 BMARQ+31 1 0 0.0171 0.0839 0.604444    582 DI 150 50 MA
BMASSE11 BLINT 10 1 0 0.4606 4.5602 50.16759   2451 DI 380 61 LI
BMASSE11 BMASSE1A 1 7 0.0000 0.0000 0.000000 999999 MASSE380 // 
BMASSE11 BMEERH10 1 0 1.1956 10.468 114.3089   2448 DI 380 22 MA
BMASSE11 BMERCA12 1 0 1.0917 11.545 123.1994   2449 DI 380 60 MA
BMASSE1A BMEERH11 1 8 1.2274 10.499 113.7285   2448 DI 380 21 MA
BMASSE30 BMALLE32 1 0 1.2019 6.0910 42.58667    996 DI 150 226 M
BMASSE30 BMASSE31 1 2 0.0000 0.0000 0.000000 999999 MASSE150 // 
BMASSE30 BOELEG31 1 0 0.3159 1.6319 11.66222   1013 DI 150 214 M
BMASSE31 BMALLE31 1 0 1.1990 6.0991 42.62222    996 DI 150 225 M
BMASSE31 BOELEG32 1 0 0.3159 1.6319 11.60000   1013 DI 150 213 M
BMECHL30 BMECHL31 1 1 0.0000 0.0500 0.000000  38486 MECHL150 +T4
BMECHL31 BLEES+31 1 0 1.0269 4.7680 33.47556   1013 DI 150 65 LE
BMEERH10 BMEERH11 1 2 0.0000 0.0000 0.000000 999999 MEERH380 // 
BMEERH10 BVANYK12 1 8 2.1804 18.708 201.7825   3894 DI 380 24 ME
BMEERH11 BVANYK12 1 0 2.1804 18.708 202.0125   3861 DI 380 23 ME
BMEERH30 BAMOCO31 1 0 0.2740 1.9310 14.00000   1207 DI 150 156 A
BMEERH30 BDIEST31 1 0 0.5220 2.0529 1076.000   1020 DI 150 354 D
BMEERH30 BESSO+31 1 0 0.0151 0.1089 0.782222   1595 DI 150 146 E
BMEERH30 BMEERH31 1 2 0.0000 0.0000 0.000000 999999 MEERH150 // 
BMEERH31 BESSO+32 1 0 0.0160 0.1089 0.791111   1595 DI 150 147 E
BMEERH31 BHEZE 31 1 0 0.4550 3.6000 25.79556   1207 DI 150 143 H
BMERCA10 BBUGG+11 1 0 0.3494 4.9399 54.98061   4395 DI 380 35 BU
BMERCA11 BLIEF+11 1 0 0.5271 5.5767 65.61357   2239 DI 380 51 LI
BMERCA11 BMERCA1A 1 7 0.0000 0.0000 0.000000 999999 MERCA380 // 
BMERCA12 BMERCA10 1 2 0.0000 0.0000 0.000000 999999 MERCA380 // 
BMERCA12 BMERCA11 1 2 0.0000 0.0000 0.000000 999999 MERCA380 // 
BMERCA13 BMERCA10 1 2 0.0000 0.0000 0.000000 999999 MERCA380 // 
BMERCA13 BRODE+11 1 0 0.6195 10.930 121.7105   4699 DI 380 73 ME
BMERCA1A BBUGG+1A 1 8 0.3682 4.9457 55.02354   5109 DI 380 36 BU
BMERCA1A BRODE+1A 1 8 0.6195 10.930 121.7105   4400 DI 380 74 ME
BMERCA30 BMERCA31 1 2 0.0000 0.0000 0.000000 999999 MERCA150 // 
BMERCA30 BSCHEL30 1 0 0.2389 2.5580 17.52000   1595 DI 150 122 M
BMERCA30 BWALGO31 1 0 0.2979 2.0491 14.79111   1224 DI 150 172 M
BMERCA31 BSCHEL31 1 0 0.2201 2.5601 17.79556   1595 DI 150 123 M
BMERCA31 BWALGO32 1 0 0.2900 2.0500 14.79111   1279 DI 150 175 M
BMERCA31 BZELI+31 1 0 1.4600 7.2999 57.60000    674 DI 150 137 M
BMERCH31 BTERL+31 1 0 0.3420 1.0150 7.057778    776 DI 150 0 MER
BMERCH32 BTERL+32 1 0 0.3420 1.0150 7.057778    776 DI 150 1 MER
BMERKS30 BMERK+31 1 0 0.4651 3.4400 25.41333   1199 DI 150 106 M
BMERKS30 BMERKS31 1 2 0.0000 0.0000 0.000000 999999 MERKS150 // 
BMERKS31 BMERK+32 1 0 0.4599 3.4400 25.41333   1199 DI 150 107 M
BMERKS31 BWOMM+31 1 0 0.6599 2.2500 16.20444    755 DI 150 27 ME
BMERKS31 BWOMM+3A 1 8 0.6611 2.2259 16.16889    755 DI 150 28 ME
BMHIN+31 BMCHIN31 1 0 0.0949 0.2270 1.377778    625 DI 150 99 MC
BMIDI 31 BDROGE30 1 0 0.0720 0.3731 351.6800   1310 DI 150 640 D
BMIDI 31 BDROGE31 1 0 0.1400 0.4401 288.2578   1020 DI 150 639 D
BMOEN+31 BMOUSC31 1 0 0.4700 3.2899 23.74222   1164 DI 150 157 M
BMOEN+31 BZWEVG32 1 0 0.1400 0.9999 7.404444   1207 DI 150 157 M
BMOEN+32 BMOUSC30 1 0 0.4651 3.2699 23.60889   1207 DI 150 257 M
BMOEN+32 BZWEVG31 1 0 0.1400 0.9999 7.395556   1207 DI 150 257 M
BMOL 130 BBALE+31 1 0 0.6799 3.5019 25.03111   1272 DI 150 110 B
BMOL 130 BMOL 131 1 2 0.0000 0.0000 0.000000 999999 MOL 150 // 1
BMOL 130 BPOEDE32 1 0 2.3560 7.6631 59.12000    744 DI 150 24 MO
BMOL 131 BPOEDE31 1 0 2.3339 7.8631 57.47556    744 DI 150 23 MO
BMOLEN30 BMOLEN32 1 2 0.0000 0.0000 0.000000 999999 MOLEN150 // 
BMOLEN31 BHELIP31 1 0 0.0499 0.3699 339.8222   1380 DI 150 466 H
BMOLEN32 BMOLEN33 1 2 0.0000 0.0000 0.000000 999999 MOLEN150 // 
BMOLEN33 BBRUEG31 1 0 0.3501 0.8901 890.5778    808 DI 150 162 B
BMONCE21 XMO_CH21 1 0 1.5425 11.240 54.43182   1185 DI 220 48 CH
BMONCE30 BCHARL31 1 0 0.4727 1.6900 43.12889    619 DI 150 305 C
BMONCE30 BFONT+31 1 0 0.6230 2.1240 14.79111    669 DI 150 73 FO
BMONCE30 BMONCE31 1 2 0.0000 0.0000 0.000000 999999 MONCE150 // 
BMONCE31 BCARAL31 1 0 0.2961 1.4580 9.217778    863 DI 150 95 CA
BMONCE31 BCHARL3A 1 0 0.6709 2.5000 18.00889    734 DI 150 306 C
BMONCE31 BFONT+32 1 0 0.6439 2.3920 15.72444    708 DI 150 412 F
BMONCE3A BTHYCH3A 1 0 0.8399 2.3101 1218.000    670 DI 150 362 M
BMONTI31 BGILLY31 1 0 0.0801 0.4900 384.0000   1228 DI 150 417 G
BMONTI31 BMONCE30 1 0 0.9749 2.5670 61.30667   1164 DI 150 77 MO
BMONTI31 BPONT+31 1 0 0.4900 1.6801 35.79556    734 DI 150 78 MO
BMORTS31 BWOMM+31 1 0 0.7499 2.5400 17.60000    755 DI 150 27 MO
BMORTS31 BWOMM+3A 1 8 0.6991 2.5429 17.80444    755 DI 150 28 MO
BMORTS31 BZUREN30 1 0 0.1539 0.5859 294.0000   1020 DI 150 263 M
BMORTS31 BZUREN31 1 0 0.0990 0.7139 498.5333   1135 DI 150 101 M
BMORTS3A BMORTS31 1 7 0.0000 0.0000 0.000000 999999 MORTS150 // 
BMOUSC30 BMOUSC31 1 2 0.0000 0.0000 0.000000 999999 MOUSC150 // 
BMOUSC31 BWVLGM30 1 0 1.5399 3.7199 24.99556    582 DI 150 236 M
BNDOKS31 BMERKS31 1 0 0.2144 0.5146 238.2489    770 DI 150 247 M
BNDOKS32 BMERKS30 1 0 0.2133 0.5121 237.0489    770 DI 150 248 M
BNEMO 1B BNEMO 1A 1 1 0.0000 18.101 0.000000  15192 NEMO 380 DEC
BNEUVI31 BVALE+31 1 0 1.6101 5.4380 37.53778    755 DI 150 57 NE
BNIEUW30 BNIEUW31 1 2 0.0000 0.0000 0.000000 999999 NIEUW150 // 
BNIEUW31 BDEIN+32 1 0 3.1111 10.506 72.25777    755 DI 150 26 DE
BNINO+31 BNINOV32 1 0 0.1521 0.4180 220.4000    770 DI 150 159 N
BNORDL31 BBASF 35 1 0 0.0221 0.1220 345.9200   2078 DI 150 382 B
BNORDL31 BLILLO34 1 0 0.1796 1.0672 1037.458   1130 DI 150 431 L
BNORDL31 BLILLO34 2 0 0.1796 1.0667 1037.058   1130 DI 150 433 L
BNORDL31 BZANDV32 1 0 0.0171 0.0500 81.92889   2271 DI 150 383 N
BOBOUR32 BOBOU+31 1 0 0.0601 0.2000 1.422222    755 DI 150 87 OB
BOELEG31 BMERKS30 1 0 0.7699 3.9800 28.44444   1013 DI 150 214 M
BOELEG32 BMERKS31 1 0 0.7699 3.9800 28.44444   1013 DI 150 213 M
BOS1ST20 BOS1ST21 1 2 0.0000 0.0000 0.000000 999999 OS1ST220 // 
BOS1ST20 BWP1OS22 1 0 0.0048 0.0500 0.000000   1001 DI 220 13 OS
BOS1ST20 BWP2OS22 1 0 0.0048 0.0500 0.000000   1001 DI 220 14 OS
BOS1ST21 BWP3OS22 1 0 0.0048 0.0500 0.000000   1001 DI 220 15 OS
BOS2ST20 BOS2ST22 1 1 0.0000 36.200 0.000000  26241 OS2ST220 SYN
BOS2ST21 BOS2ST22 1 1 0.0000 36.200 0.000000  26241 OS2ST220 SYN
BOS2ST22 BOS2ST23 1 1 0.0000 0.0500 0.000000  26241 OS2ST220 T 1
BOS2ST23 BOS1ST21 1 0 0.1699 0.4501 326.2314   1207 DI 220 6 OS1
BOVERP31 BBALE+31 1 0 1.8740 5.8430 37.11111    776 DI 150 110 B
BPACHE30 BPACHE31 1 2 0.0000 0.0000 0.000000 999999 PACHE150 // 
BPEKK+31 BMEWST32 1 0 0.1849 0.9549 6.826667   1013 DI 150 190 M
BPEKK+31 BWVLGM31 1 0 0.2999 1.5201 11.09333   1013 DI 150 190 P
BPEKK+32 BMEWST31 1 0 0.1800 0.9601 6.817778   1013 DI 150 191 M
BPEMA232 BPEMA231 1 7 0.0000 0.0000 0.000000 999999 PEMA2150 // 
BPEMAR31 BPEMA+32 1 0 0.0099 0.0510 0.320000   1437 DI 150 42 PE
BPEMAR32 BPEMA+31 1 0 0.0099 0.0500 0.284444   1437 DI 150 41 PE
BPETRO31 BZUREN31 1 8 0.1071 0.3731 781.0222   1340 DI 150 371 P
BPITEM31 BMZLR+31 1 0 0.2500 0.6201 4.257778    582 DI 150 168 M
BPITEM32 BMZLR+32 1 0 0.2430 0.2860 4.435556    582 DI 150 192 M
BPLATE31 BVALE+31 1 0 0.6669 2.3900 16.49778    776 DI 150 57 PL
BPOEDE31 BBEERS31 1 0 1.6760 5.3120 52.08889    775 DI 150 23 BE
BPOEDE32 BBEERS30 1 0 1.7109 5.4261 38.99556    775 DI 150 24 BE
BPORTF31 BTERGN32 1 0 0.0920 0.4900 498.8178   1817 DI 150 367 P
BPORTP32 BPONT+31 1 0 0.0549 0.2700 1.928889    905 DI 150 78 PO
BPP3 131 BATOFI31 1 0 0.0889 0.1118 34.04445    616 DI 150 333 A
BPP3 132 BATOFI32 1 0 0.0889 0.1118 34.04445    616 DI 150 334 A
BQDEME31 BMOLEN32 1 0 0.0801 0.2000 299.6000    924 DI 150 262 M
BQUAR+31 BPEMA+31 1 0 0.1899 0.7101 4.720000   1437 DI 150 41 PE
BQUAR+32 BPEMA+32 1 0 0.1899 0.7101 4.720000   1437 DI 150 42 PE
BRELEG31 BRELE+31 1 0 0.2401 0.8001 5.600000    755 DI 150 160 R
BRHODE31 BDROGE30 1 0 0.3101 1.4011 451.2800    889 DI 150 311 D
BRIJKE30 BHOOGS31 1 0 0.4390 1.4150 655.5378    605 DI 150 430 H
BRIJKE30 BRIJKE31 1 2 0.0000 0.0000 0.000000 999999 RIJKE150 // 
BRIMIE20 BMARC+21 1 0 3.2302 11.300 124.1074   1191 DI 220 501 M
BRIMIE20 BRIMIE21 1 2 0.0000 0.0000 0.000000 999999 RIMIE220 // 
BRODEN11 BRODE+11 1 0 0.0144 0.1444 1.070637   2601 DI 380 73 RO
BRODEN1A BRODE+1A 1 0 0.0144 0.1444 0.000000   2601 DI 380 74 RO
BRODEN30 BRODEN31 1 2 0.0000 0.0000 0.000000 999999 RODEN150 // 
BRODEN31 BKEER+31 1 8 0.8600 2.7900 79.39555   1487 DI 150 10 KE
BROMSE21 BROMSS21 1 0 0.0048 0.0510 0.000000   9999 DI 220 536 R
BROMSE21 BROMSS22 1 0 0.0048 0.0510 0.070248   1318 DI 220 537 R
BROMSE21 BSART+21 1 0 0.4758 3.3609 82.31818   1162 DI 220 530 R
BROMSE2A BSERAI2A 1 0 0.8301 5.8099 40.19835   1162 DI 220 530 R
BRUIEN30 BDEIN+31 1 0 3.0101 9.6201 66.02666    744 DI 150 25 DE
BRUIEN30 BDESG+31 1 0 1.5979 5.3971 37.25333    755 DI 150 55 DE
BRUIEN30 BMOEN+31 1 0 0.5301 3.7600 44.26667   1164 DI 150 157 M
BRUIEN30 BRUIEN31 1 2 0.0000 0.0000 0.000000 999999 RUIEN150 // 
BRUIEN30 BWORTG30 1 0 0.5200 3.5399 23.39556   1164 DI 150 153 R
BRUIEN31 BMOEN+32 1 0 0.5319 3.7431 27.02222   1207 DI 150 257 M
BRUIEN31 BWORTG32 1 0 1.0800 3.5901 25.40444    755 DI 150 26 RU
BRUIEN31 BWORTG33 1 0 0.5200 3.5399 23.39556   1164 DI 150 154 R
BRUIEN3A BHARE+3A 1 8 1.9890 6.7160 46.30222    755 DI 150 56 HA
BRUMBE31 BIZGEM30 1 0 0.3800 2.8600 21.33333   1207 DI 150 275 I
BRUMBE32 BIZGEM31 1 0 0.4201 2.9401 21.14667   1207 DI 150 274 I
BSART+21 BSART 21 1 0 0.0242 0.1670 1.520661   1161 DI 220 530 S
BSCARB30 BHELIA31 1 0 0.1370 0.4001 632.0000    924 DI 150 74 HE
BSCARB30 BSCARB31 1 2 0.0000 0.0000 0.000000 999999 SCARB150 // 
BSCHED31 BSCHD+31 1 0 0.0801 0.3600 2.568889   1013 DI 150 17 SC
BSCHED32 BSCHD+32 1 0 0.0900 0.3899 2.826667   1013 DI 150 18 SC
BSCHEL30 BMALDR31 1 0 1.6520 4.8380 32.99556    755 DI 150 0 MAL
BSCHEL30 BSCHD+32 1 0 0.2511 1.2339 8.817778    948 DI 150 18 SC
BSCHEL30 BSCHEL31 1 2 0.0000 0.0000 0.000000 999999 SCHEL150 // 
BSCHEL30 BUMHOB31 1 0 0.3931 1.1389 390.3289    566 DI 150 434 S
BSCHEL31 BMALDR32 1 0 1.6520 4.8380 32.99556    744 DI 150 1 MAL
BSCHEL31 BSCHD+31 1 0 0.2560 1.2559 8.977778    949 DI 150 17 SC
BSCHEL31 BUMHOB32 1 0 0.3931 1.1320 389.8755    566 DI 150 435 S
BSDALE31 BOOSTR31 1 0 0.1771 0.8440 720.8000   1130 DI 150 358 O
BSDALE31 BSTBAV31 1 0 0.0659 0.3629 343.6000   1105 DI 150 410 S
BSEILL31 BMHIN+31 1 0 1.9341 4.4980 27.60000    625 DI 150 99 MH
BSENO+21 BMARC+21 1 0 2.2801 8.0402 87.52066   1191 DI 220 501 M
BSERAI20 BLATRO22 1 0 0.1452 1.0125 7.033058   1050 DI 220 525 L
BSERAI20 BRIMIE20 1 0 0.6602 4.6299 31.80165   1162 DI 220 533 R
BSERAI21 BLATRO21 1 0 0.1452 1.0125 7.033058   1050 DI 220 524 L
BSERAI21 BSART+21 1 0 0.3649 2.5521 17.72727   1162 DI 220 530 S
BSERAI21 BSERAI20 1 2 0.0000 0.0000 0.000000 999999 SERAI220 // 
BSIDAL31 BLEES+31 1 0 0.2529 1.4069 10.05333   1013 DI 150 65 LE
BSIDMA31 BCKNIP31 1 0 0.0621 0.6561 18.18667   1595 DI 150 F 1 C
BSIDMA31 BRODEN31 1 0 0.5900 3.2200 23.20000   1013 DI 150 103 R
BSIDMA31 BRODEN31 2 0 0.0999 0.7101 1378.320   2163 DI 150 407 R
BSIDMA31 BSIDMA3A 1 7 0.0000 0.0000 0.000000 999999 SIDMA150 // 
BSIDMA3A BRODEN31 1 8 0.5900 3.2200 23.20000   1013 DI 150 102 R
BSIKEL31 BSIKE+32 1 0 0.0189 0.1591 1.137778   1013 DI 150 207 S
BSIKEL32 BSIKE+31 1 0 0.0189 0.1591 1.137778   1013 DI 150 206 S
BSJOB 31 BGUUT+31 1 0 0.9409 4.7660 52.20444    996 DI 150 226 G
BSLAAN30 BSLAAN31 1 2 0.0000 0.0000 0.000000 999999 SLAAN150 // 
BSLAAN30 BZWIJN31 1 0 0.3969 1.4200 9.875556   1133 DI 150 21 SL
BSLAAN31 BKRUSS32 1 0 0.1690 0.5751 266.0356    866 DI 150 289 K
BSLAAN31 BZWIJN30 1 0 0.4140 1.4229 9.875556   1133 DI 150 22 SL
BSLAAN32 BSLAAN31 1 2 0.0000 0.0000 0.000000 999999 SLAAN150 // 
BSLAAN33 BSLAAN30 1 2 0.0000 0.0000 0.000000 999999 SLAAN150 // 
BSLYKE30 BSLYKE31 1 2 0.0000 0.0000 0.000000 999999 SLYKE150 // 
BSLYKE30 BTHORN33 1 0 0.0022 0.0500 0.000000   9999 DI 150 366 S
BSLYKE31 BTHORN34 1 0 0.0022 0.0500 0.000000   9999 DI 150 365 S
BSMARD21 BAUBAN21 1 0 1.6199 8.3979 59.00000    997 DI 220 516 A
BSMARD21 BLATO+21 1 0 0.4308 2.2230 15.68182    997 DI 220 515 L
BSMARD21 BROUVR21 1 0 0.0542 0.2802 2.000000    997 DI 220 518 R
BSMARD21 BSMARS21 1 0 0.0048 0.0500 0.057851   9999 DI 220 602 S
BSMARD21 BSMARS22 1 0 0.0048 0.0500 0.057851   9999 DI 220 601 S
BSOLAN31 BSOLAN30 1 2 0.0000 0.0000 0.000000 999999 SOLAN150 // 
BSOLV331 BTERGN30 1 0 1.0400 3.6900 25.40444    728 DI 150 98 SO
BSTALE31 BHOUT+3A 1 8 1.2899 4.6399 32.40000    776 DI 150 211 H
BSTALE3A BSTALE31 1 7 0.0000 0.0000 0.000000 999999 STALE150 // 
BSTAM+11 BGRAMM11 1 0 1.7472 18.499 217.8006   2524 DI 380 31 GR
BSTEVN10 BSTEVN11 1 2 0.0000 0.0000 0.000000 999999 STEVN380 // 
BSTEVN12 BSTEVN11 1 2 0.0000 0.0000 0.000000 999999 STEVN380 // 
BSTEVN13 BSTEVN10 1 2 0.0000 0.0000 0.000000 999999 STEVN380 // 
BSTEVN13 BSTEVN12 1 2 0.0000 0.0000 0.000000 999999 STEVN380 // 
BSTEVN20 BOS1ST21 1 0 1.4902 4.1798 3129.521   1207 DI 220 5 OS1
BSTEVN20 BSTEVN21 1 2 0.0000 0.0000 0.000000 999999 STEVN220 // 
BSTEVN21 BOS1ST20 1 0 1.5299 4.1000 3122.740   1207 DI 220 11 OS
BSTEVN21 BWP2ST21 1 0 0.0048 0.0500 0.000000   9999 DI 220 3 STE
BSTEVN22 BOS2ST23 1 0 1.9931 4.5699 2884.000   1001 DI 220 4 OS2
BSTEVN22 BSTEVN21 1 2 0.0000 0.0000 0.000000 999999 STEVN220 // 
BSTEVN23 BSTEVN20 1 2 0.0000 0.0000 0.000000 999999 STEVN220 // 
BSTEVN23 BSTEVN22 1 2 0.0000 0.0000 0.000000 999999 STEVN220 // 
BSTEVN23 BZNAAM21 1 0 0.0048 0.0500 0.000000   1005 DI 220 1 STE
BSTEVN31 BZEEBR31 1 0 0.0090 0.0781 333.6444   2533 DI 150 413 S
BSTEVN32 BZEEBR30 1 0 0.0090 0.0781 333.6444   2533 DI 150 414 S
BSTGIL31 BZELEI31 1 0 0.5900 3.0800 22.00000   1013 DI 150 136 S
BTERGN11 BSTAM+11 1 0 0.2325 2.4606 27.76039   2448 DI 380 31 ST
BTERGN30 BAUVEL33 1 0 0.3200 1.8700 12.99556   1056 DI 150 177 A
BTERGN30 BFLEUR31 1 0 0.4590 1.4011 9.671111    690 DI 150 268 F
BTERGN30 BGOSS+31 1 0 1.0199 4.5299 32.11555    690 DI 150 93 GO
BTERGN30 BGOSS+32 1 0 1.0199 4.5299 32.11555    690 DI 150 94 GO
BTERGN30 BTERGN31 1 2 0.0000 0.0000 0.000000 999999 TERGN150 // 
BTERGN31 BAUVEL31 1 0 0.6619 2.0189 13.93778    690 DI 150 96 AU
BTERGN31 BAUVEL32 1 0 0.2529 1.5869 12.88000   1056 DI 150 176 A
BTERGN31 BFLEUR32 1 0 0.4291 1.3079 9.031111    620 DI 150 269 F
BTERGN31 BSOLV231 1 0 1.0791 2.9741 20.40000    625 DI 150 97 SO
BTERGN32 BTERGN31 1 9 0.0000 0.0500 0.000000  38486 TERGN150 379
BTERTR3B BTERTR3A 1 1 0.0000 0.0500 0.000000  38486 TERTR150 790
BTESSE30 BTESSE31 1 2 0.0000 0.0000 0.000000 999999 TESSE150 // 
BTHORN30 BTHORN34 1 1 0.0000 0.0500 0.000000  38486 THORN150 SYN
BTHORN31 BTHORN34 1 1 0.0000 0.0500 0.000000  38486 THORN150 SYN
BTHORN32 BTHORN33 1 1 0.0000 0.0500 0.000000  38486 THORN150 SYN
BTHORN34 BTHORN3A 1 7 0.0000 0.0000 0.000000 999999 THORN150 // 
BTHORN3A BTHORN33 1 7 0.0000 0.0000 0.000000 999999 THORN150 // 
BTHUIL31 BMONCE31 1 0 0.7081 5.0159 45.60000   1318 DI 150 57 MO
BTHUIL31 BVALE+31 1 0 0.5751 4.0729 37.02222   1318 DI 150 57 TH
BTHUIL32 BMONCE30 1 0 0.4599 1.5001 836.3022    712 DI 150 362 M
BTHUIL32 BTHYCH31 1 0 0.4001 1.3099 727.8933    712 DI 150 362 T
BTIBIS31 BAVERN32 1 0 0.3800 3.0211 5484.000   2117 DI 150 180 A
BTIELT31 BMZLR+31 1 0 0.4700 2.4230 17.35111   1013 DI 150 168 M
BTIELT31 BMZLR+32 1 0 0.4651 2.5319 17.89333   1013 DI 150 192 M
BTIEN+31 BAVERN32 1 0 0.4079 2.1231 1999.556   1097 DI 150 46 AV
BTIEN+31 BTIENE31 1 0 0.0499 0.3600 2.524444    991 DI 150 46 TI
BTIEN+31 BWIJGM31 1 0 1.3201 9.6001 67.20000    991 DI 150 46 TI
BTIEN+32 BAVERN33 1 0 0.4079 2.1231 1999.556    855 DI 150 260 A
BTIEN+32 BTIENE32 1 0 0.0700 0.3600 2.560000    949 DI 150 260 T
BTIHA+31 BTIHAN31 1 8 0.1199 1.0289 6.862222   1336 DI 150 293 T
BTIHA111 BGRAMM11 1 0 0.0895 0.9516 11.19391   2239 DI 380 5 GRA
BTIHA112 BGRAMM11 1 0 0.0895 0.9516 11.19391   2239 DI 380 6 GRA
BTIHA211 BGRAMM13 1 0 0.0809 0.8534 10.04017   2448 DI 380 17 GR
BTIHA211 BTIBIS11 1 0 0.0303 0.3133 3.800554   2601 DI 380 15 TI
BTIHA310 BTIHA311 1 2 0.0000 0.0000 0.000000  33462 TIHA3380 ALT
BTIHA311 BGRAMM10 1 0 0.1025 1.0816 12.73961   2448 DI 380 18 GR
BTIHAN30 BTIHAN31 1 2 0.0000 0.0000 0.000000 999999 TIHAN150 // 
BTRIVI30 BGOUY 31 1 0 2.2250 6.8801 47.49333    690 DI 150 84 GO
BTRIVI30 BQUAR+31 1 0 2.9000 8.8601 61.00444    715 DI 150 41 QU
BTRIVI30 BTRIVI31 1 2 0.0000 0.0000 0.000000 999999 TRIVI150 // 
BTRIVI31 BGOUY 32 1 0 2.2250 6.8801 47.49333    690 DI 150 83 GO
BTRIVI31 BQUAR+32 1 0 2.9000 8.8601 61.13778    715 DI 150 42 QU
BTRIVI31 BVHAIN30 1 0 0.5179 1.0931 26.06222   1224 DI 150 71 TR
BUMOVE31 BOVERP31 1 0 0.1120 0.4201 2.817778    776 DI 150 256 O
BUMOVE3A BOVERP31 1 8 0.1120 0.4201 2.817778    776 DI 150 255 O
BVANYK10 XVY_MB12 1 0 0.1632 1.7898 24.83102   2400 DI 380 27 MA
BVANYK11 BLIXHE10 1 0 2.0693 16.527 192.9598   2572 DI 380 91 LI
BVANYK11 BVANYK12 1 7 0.0000 0.0000 0.000000 999999 VANYK380 // 
BVANYK11 BZUTE+11 1 0 0.7148 9.5477 114.3546   2600 DI 380 12 VA
BVANYK13 XVY_MB11 1 0 0.1603 1.7826 24.36496   2400 DI 380 28 MA
BVERBR11 BBUGG+11 1 0 0.6585 6.9095 83.45845   2597 DI 380 35 BU
BVERBR1A BBUGG+1A 1 0 0.6729 7.1175 83.45845   2448 DI 380 36 BU
BVERBR30 BVERBR31 1 2 0.0000 0.0000 0.000000 999999 VERBR150 // 
BVERBR31 BHOEN+32 1 0 0.8300 5.7350 150.2133   1224 DI 150 48 HO
BVERBR31 BSCARB31 1 0 1.0170 4.8940 34.75555    949 DI 150 63 SC
BVERBR32 BHARWI31 1 0 0.1719 0.7310 603.4844   1130 DI 150 64 HA
BVERBR32 BVERBR31 1 2 0.0000 0.0000 0.000000 999999 VERBR150 // 
BVERBR33 BHOEN+31 1 0 0.8399 5.8099 166.5778    889 DI 150 47 HO
BVERBR33 BSCARB30 1 0 1.0220 4.9160 34.94222    949 DI 150 62 SC
BVERBR33 BVERBR30 1 2 0.0000 0.0000 0.000000 999999 VERBR150 // 
BVERBR33 BVERBR32 1 2 0.0000 0.0000 0.000000 999999 VERBR150 // 
BVHAIN30 BPEMA232 1 0 0.2896 1.8220 1673.004   1130 DI 150 428 P
BVHAIN30 BVHAIN31 1 2 0.0000 0.0000 0.000000 999999 VHAIN150 // 
BVHAIN31 BBT1VH3A 1 8 0.0200 0.0500 17.59111    527 DI 150 205 B
BVHAIN31 BHARMI31 1 0 0.8860 3.1720 21.90222    776 DI 150 357 H
BVHAIN31 BOBOU+31 1 0 0.4799 2.5000 18.25778    755 DI 150 87 OB
BVHAIN31 BOBOUR31 1 0 0.9401 3.1900 22.00000    755 DI 150 53 OB
BVHAIN31 BPEMA231 1 0 0.3629 1.7251 1297.182   1130 DI 150 427 P
BVHAIN3A BVHAIN31 1 9 0.0000 2.9999 0.000000  38486 VHAIN150 345
BVHAIN3B BOBOUR3B 1 0 0.8300 2.7601 19.62667    755 DI 150 887 O
BVIEU+31 BNIVEL31 1 0 0.4030 1.4420 9.955556    776 DI 150 346 N
BVIEU+32 BNIVEL32 1 0 0.4099 1.3700 9.475556    974 DI 150 347 N
BVILLE20 BAUBAN22 1 0 4.0119 14.160 154.1570   1191 DI 220 506 A
BVILLE20 BSENO+21 1 0 0.6302 2.1499 8.491736   1191 DI 220 501 S
BVILLE20 BVILLE21 1 2 0.0000 0.0000 0.000000 999999 VILLE220 // 
BVILLE21 BHOUF+21 1 0 1.5101 7.5301 89.59917   1393 DI 220 504 H
BWATT+31 BRUIEN30 1 0 3.0010 10.100 69.96445    755 DI 150 43 RU
BWESPL31 BHOEN+32 1 0 0.1289 0.6779 4.817778   1013 DI 150 48 HO
BWESPL32 BHOEN+31 1 0 0.1600 0.7200 5.057778   1013 DI 150 47 HO
BWESTR31 BSTAD+31 1 0 0.2511 1.3169 9.200000   1013 DI 150 194 S
BWESTR32 BSTAD+32 1 0 0.2299 1.3201 9.351111   1013 DI 150 195 S
BWILSE31 BTIEN+32 1 0 3.2040 10.871 75.08444    755 DI 150 260 T
BWILSE31 BWINK+31 1 0 0.8399 3.7501 24.00889    755 DI 150 47 WI
BWINK+32 BWIJGM31 1 0 0.2639 1.9199 13.44000    991 DI 150 48 WI
BWINKS31 BWINK+32 1 0 0.0119 0.0500 348.0000    750 DI 150 48 WI
BWINKS32 BWINK+31 1 0 0.0099 0.0500 346.8355    750 DI 150 47 WI
BWIRTZ32 BIXELL31 1 0 0.1501 0.4999 247.2000   1020 DI 150 653 I
BWOLUW31 BCQUIN31 1 0 0.1274 0.8010 631.0400   1130 DI 150 70 CQ
BWOMME31 BWOMM+31 1 0 0.0099 0.0500 0.204444    755 DI 150 27 WO
BWOMME3A BWOMM+3A 1 0 0.0099 0.0500 0.311111    755 DI 150 28 WO
BWORTG30 BWORTG31 1 2 0.0000 0.0000 0.000000 999999 WORTG150 // 
BWORTG31 BSTBAV31 1 0 0.8701 4.3400 30.99556    949 DI 150 189 S
BWORTG32 BDEIN+32 1 0 1.7451 5.8921 40.66667    755 DI 150 26 DE
BWORTG32 BOUDNA32 1 0 0.6001 3.1000 22.20444   1013 DI 150 26 OU
BWORTG33 BOUDNA31 1 0 0.6010 3.1041 21.84000   1013 DI 150 154 O
BWORTG33 BSTBAV31 1 0 0.8701 4.3400 30.99556    949 DI 150 154 S
BWP1OS20 BWP1OS22 1 1 0.0000 44.528 0.000000  26241 WP1OS220 SYN
BWP1OS21 BWP1OS22 1 1 0.0000 44.528 0.000000  26241 WP1OS220 SYN
BWP2OS20 BWP2OS22 1 1 0.0000 47.916 0.000000  26241 WP2OS220 SYN
BWP2OS21 BWP2OS22 1 1 0.0000 47.916 0.000000  26241 WP2OS220 SYN
BWP2ST20 BWP2ST21 1 1 0.0000 0.0500 0.000000  26241 WP2ST220 SYN
BWP2ST22 BWP2ST21 1 1 0.0000 0.0500 0.000000  26241 WP2ST220 SYN
BWP3OS20 BWP3OS22 1 1 0.0000 44.528 0.000000  26241 WP3OS220 SYN
BWP3OS21 BWP3OS22 1 1 0.0000 44.528 0.000000  26241 WP3OS220 SYN
BWVLGM30 BWVLGM31 1 2 0.0000 0.0000 0.000000 999999 WVLGM150 // 
BWVLGM31 BBWTON31 1 0 0.4201 2.4300 1862.391   1135 DI 150 481 B
BZANDV10 BLILLO10 1 0 0.3610 5.1811 65.41135   3431 DI 380 65 LI
BZANDV10 BZANDV1A 1 7 0.0000 0.0000 0.000000 999999 ZANDV380 // 
BZANDV11 BLILLO13 1 0 0.2830 4.8547 60.48753   3431 DI 380 66 LI
BZANDV11 BZANDV1A 1 7 0.0000 0.0000 0.000000 999999 ZANDV380 // 
BZANDV12 BZANDV10 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 // 
BZANDV12 BZANDV11 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 // 
BZANDV14 BZANDV13 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 // 
BZANDV14 BZANDV13 2 2 0.0000 0.0000 0.000000 999999 ZANDV380 // 
BZANDV30 BBASF 30 1 8 0.0499 0.2221 198.4356    962 DI 150 197 B
BZANDV30 BBASF 31 1 0 0.0430 0.2331 179.1467   1097 DI 150 104 B
BZANDV30 BBASF 32 1 0 0.1129 0.3890 2.186667    731 DI 150 111 B
BZANDV30 BZANDV31 1 2 0.0000 0.0000 0.000000 999999 ZANDV150 // 
BZANDV32 BBASF 33 1 0 0.1060 0.3681 146.2222    507 DI 150 112 B
BZANDV32 BBASF 34 1 0 0.0531 0.2160 196.5689    962 DI 150 196 B
BZANDV32 BZANDV31 1 2 0.0000 0.0000 0.000000 999999 ZANDV150 // 
BZEEBR30 BZBINT31 1 0 0.0949 0.0500 55.05778    924 DI 150 363 Z
BZEEBR30 BZBINT32 1 0 0.0241 0.0810 55.20000   1097 DI 150 364 Z
BZEEBR30 BZEEBR31 1 2 0.0000 0.0000 0.000000 999999 ZEEBR150 // 
BZELI+31 BSTGIL32 1 0 0.5900 3.0800 22.00000   1013 DI 150 137 S
BZELI+31 BZELEI32 1 0 0.0200 0.1199 0.862222   1013 DI 150 137 Z
BZNAAM20 BZNAAM23 1 1 0.0000 45.738 0.000000  26241 ZNAAM220 SYN
BZNAAM21 BBLIBB21 1 0 0.0048 0.0500 0.000000   9999 DI 220 2 BLI
BZNAAM21 BZNAAM23 1 1 0.0000 0.0500 0.000000  26241 ZNAAM220 1 S
BZNAAM22 BZNAAM23 1 1 0.0000 45.738 0.000000  26241 ZNAAM220 SYN
BZOGLI31 BPEMA+31 1 0 0.1701 0.6300 4.266667    744 DI 150 41 PE
BZUREN30 BZUREN31 1 2 0.0000 0.0000 0.000000 999999 ZUREN150 // 
BZUTE+11 BGRAMM12 1 0 1.8498 17.199 202.0000   2785 DI 380 12 GR
BZWIJN30 BZWIJN31 1 2 0.0000 0.0000 0.000000 999999 ZWIJN150 // 
CAD___51 CYAD__51 1 0 1.9082 3.9870 27.02480    120 V522:3      
CALB__1A CALB__1C 3 7 0.0000 0.0000 0.000000   2000 ALB:4:ACA03 
CALB__1C CALB__1A 1 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA01 
CALB__1C CALB__1B 2 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA02 
CALB__1D CALB__1A 5 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA05 
CALB__1D CALB__1B 4 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA04 
CALB__51 CALB__55 6 7 0.0000 0.0000 0.000000   2000 ALB:1:nSPP1 
CALB__52 CALB__51 7 7 0.0000 0.0000 0.000000   2000 ALB:1:nSP1  
CALB__52 CALB__53 B 7 0.0000 0.0000 0.000000   2000 ALB:1:nSP2  
CALB__52 CDDKL_52 1 0 0.7865 2.4745 18.51240    530 V677:1      
CALB__52 CDET__55 1 0 0.3594 4.2907 67.68600   2200 V693:1      
CALB__52 CSTON_51 1 0 0.4441 1.1386 8.181800    360 V628:1      
CALB__52 CSTON_52 2 0 0.4441 1.1386 8.181800    360 V627:1      
CALB__52 CVRAT_55 1 0 1.9154 6.0210 45.04130    530 V646:1      
CALB__53 CALB__56 A 7 0.0000 0.0000 0.000000   2000 ALB:1:nSPP2 
CALB__53 CDOUV_53 1 0 0.2093 2.5797 63.30580   1920 V696:1      
CALB__53 CHAVB_51 1 0 0.7466 1.9130 13.80170    360 V668:1      
CALB__53 CHAVB_52 2 8 0.7466 1.9130 13.80170    360 V667:1      
CALB__53 CROPC_57 1 0 0.8046 4.5314 34.29750    820 V601:1      
CALB__53 CROPC_57 2 0 0.8046 4.5314 34.29750    820 V602:1      
CALB__53 CTKAR_51 1 0 0.4525 1.1531 33.38840    360 V624:1      
CALB__53 CTKAR_52 2 8 0.4550 1.1604 32.97520    360 V626:1      
CALB__53 CYDA1_51 1 0 0.7986 2.5700 17.93390    530 V671:1      
CALB__53 CYDCS_52 2 0 0.8107 2.6063 18.26450    530 V674:6      
CAS01_52 CJIND_52 1 0 3.1968 8.3284 61.57020    460 V1285:1     
CAS01_52 CVRE__55 1 0 6.9285 20.940 158.0992    460 V1287:1     
CAZB__53 CYBEZ_51 1 0 3.9204 9.9873 69.42150    460 V194:2      
CAZB__54 CAZB__53 5 7 0.0000 0.0000 0.000000   2000 AZB_:1:nKSP1
CAZB__54 CDRA__51 1 0 3.0395 8.1155 56.94210    460 V1993:1     
CAZB__54 CMBO__51 2 0 0.1367 0.3497 2.396700    460 V1996:1     
CAZB__54 CMBO__52 1 0 0.1367 0.3497 2.396700    460 V1995:1     
CAZB__54 CMLO__52 1 0 5.6071 14.654 102.3967    460 V1994:1     
CAZB__55 CAZB__54 1 2 0.0000 0.0000 0.000000   2000 AZB_:1:nSP2:
CBAB__12 CBAB__11 1 2 0.0000 0.0000 0.000000   3150 BAB:4:nKSP  
CBAB__12 CEME3_11 1 0 0.7200 9.3600 110.0000   1518 V470:1      
CBAB__52 CBAB__51 1 7 0.0000 0.0000 0.000000   2000 BAB:1:nSP2  
CBAB__54 CBAB__55 2 7 0.0000 0.0000 0.000000   2000 BAB:1:nSP1  
CBAR__53 CBHN__53 1 0 0.4259 1.0951 7.851200    455 V5507:1     
CBAR__53 COKD__51 1 0 0.1863 0.5046 3.636400    455 V5508:1     
CBED__52 CBEN__51 1 0 1.0140 2.9814 21.23970    460 V1940:1     
CBEE__51 CBEE__52 1 2 0.0000 0.0000 0.000000   2000 BEE_:1:nSP1:
CBEE__51 CRIC__52 1 0 1.7654 4.4964 31.23970    460 V1946:1     
CBEE__52 CSTC__51 1 0 2.8145 7.1692 49.83470    460 V1945:1     
CBEJ__51 CBEP__51 1 0 0.1319 0.1706 44.79340    530 V5092:1     
CBEJ__51 CHBM__55 8 0 3.5973 9.0907 63.30580    457 V1317:1     
CBEJ__51 CJI___53 1 0 3.1133 8.0005 57.43800    480 V5524:1     
CBELA_52 CTACH_52 1 0 3.6385 11.371 87.27270    480 V1246:1     
CBEN__51 CBEN__52 1 7 0.0000 0.0000 0.000000   2000 BEN_:1:nSP1:
CBEN__52 CRIC__52 1 8 4.4407 11.306 78.59500    460 V1948:1     
CBEN__52 CSTC__51 1 0 3.9192 9.9764 69.33880    460 V1947:1     
CBEN__52 CYMET_51 1 8 1.3758 3.6046 24.79340    460 V391:2      
CBER__51 CBERE_51 1 0 0.0024 0.0510 0.082600    120 V1999:1     
CBER__51 CBER__52 1 2 0.0000 0.0000 0.000000   2000 BER_:1:nSP1:
CBER__51 CZDI__51 1 0 1.9239 4.9804 34.71070    460 V325:1      
CBER__52 CBVE__52 1 0 1.8307 4.6694 32.47930    460 V329:1      
CBEX__52 CTAB__52 1 0 2.5894 8.7701 65.86780    572 V1333:1     
CBEZ__11 CBAB__11 1 0 1.2800 16.016 217.0000   2400 V451:1      
CBEZ__12 CBEZ__11 1 2 0.0000 0.0000 0.000000   2400 BEZ:4:nKSP  
CBEZ__12 CNEZ__12 1 0 1.5840 20.528 260.0000   2400 V452:1      
CBEZ__21 CCHT__21 1 0 6.4614 38.100 242.9959    656 V210:1      
CBEZ__51 CBEZ__52 1 7 0.0000 0.0000 0.000000   2000 BEZ:1:nKSP1 
CBEZ__52 CMHR__51 1 0 3.7692 9.6945 67.60330    460 V193:1      
CBEZ__52 CSEMI_52 1 0 1.8295 10.867 80.00000    400 V1101:1     
CBEZ__52 CTURN_51 1 0 0.6183 3.2912 24.62810    400 V1102:1     
CBEZ__52 CYBEZ_51 1 0 1.7956 4.5762 31.81820    460 V194:3      
CBEZ__53 CBEZ__57 B 7 0.0000 0.0000 0.000000   2000 BEZ:1:nSPP1:
CBEZ__54 CBEZ__55 2 7 0.0000 0.0000 0.000000   2000 BEZ:1:nKSP2 
CBEZ__56 CBEZ__58 A 7 0.0000 0.0000 0.000000   2000 BEZ:1:nSPP2:
CBHN__53 COTR__51 1 0 0.3836 0.9849 7.107400    455 V5506:1     
CBIDO_53 CBIDO_54 1 7 0.0000 0.0000 0.000000   2000 BIDO:1:nPSP 
CBIOC_51 CLIS__57 2 0 0.3219 0.7333 51.73550    360 V608:1      
CBIOC_52 CLIS__58 1 0 0.3243 0.7393 51.73550    360 V607:1      
CBK___52 CBKD__51 1 0 0.0641 0.1646 1.157000    455 V5526:1     
CBK___52 CBKD__51 2 0 0.0641 0.1646 1.157000    455 V5527:1     
CBNC__51 CKV___51 1 0 0.3569 1.5996 14.87600    480 V5543:1     
CBNP__52 CBNO__51 1 0 0.1234 0.2323 150.0000   1000 V5052:1     
CBNS__52 CCML__54 1 8 0.3037 0.4767 254.3802    720 V5054:1     
CBNT__52 CBNT__54 1 7 0.0000 0.0000 0.000000   2000 BNT:1:nSP:1 
CBNT__52 CZBB__51 1 0 0.3086 0.9946 7.355400    530 V5542:1     
CBNT__54 CBNO__51 1 0 0.1137 0.2154 139.5041   1000 V5051:1     
CBOB__52 CMEY__51 1 0 2.1683 11.255 107.5207    680 V5554:1     
CBOHA_52 CYNOS_51 1 0 2.9500 8.0489 61.07440    460 V1293:2     
CBOHP_52 CBOHP_53 2 7 0.0000 0.0000 0.000000   2000 BOHP:1:nSP:1
CBOHP_52 CORLU_51 1 0 1.1217 2.9681 20.24790    455 V695:1      
CBOHP_52 CZDB1_52 1 0 0.1561 0.4005 2.892600    360 V635:1      
CBOHP_52 CZDB1_52 2 0 0.1561 0.4005 2.892600    360 V636:1      
CBOHP_53 CEDET_5D 1 8 0.2710 3.5308 52.97520   2200 V691:1      
CBOHP_53 COVET_51 1 0 0.5276 2.9149 23.80170    732 V632:1      
CBOHP_53 COVET_51 2 0 0.5276 2.9149 23.80170    732 V631:1      
CBO___52 CBK___53 1 0 3.0238 9.7490 72.06610    290 V525:1      
CBO___52 CCEB__53 1 0 3.5380 11.236 80.41320    522 V5597:1     
CBRD__51 CYBR__52 1 8 0.3461 0.8906 6.363600    455 V532:3      
CBRD__52 CYBR__51 2 0 0.2601 0.6703 4.793400    455 V534:3      
CBRUN_51 CBRUN_52 1 7 0.0000 0.0000 0.000000   2000 BRUN:1:nSP:1
CBRUN_52 CKRNV_52 1 8 3.0565 8.1784 57.52070    455 V599:1      
CBR___51 CSOK__52 1 0 7.3653 19.078 137.1074    455 V531:1      
CBR___51 CYBR__52 1 0 0.2601 0.6703 4.793400    455 V532:1      
CBVE__51 CZBIR_52 1 8 2.3885 6.5884 46.52890    460 V1234:1     
CBYP__52 CCEB__53 1 0 4.4927 11.548 82.97520    460 V507:1      
CBYP__53 CBYP__52 1 2 0.0000 0.0000 0.000000   2000 BYP:1:nSP:1 
CBYP__53 CCEB__51 2 0 4.4927 11.548 82.97520    460 V508:1      
CBZK__51 CYBZK_51 1 0 0.7563 1.9263 13.38840    360 V126:3      
CCAS__52 CKHO__51 1 0 0.9196 2.8496 20.49590    460 V1929:1     
CCBR__52 CROS__51 2 0 1.0055 2.5616 17.85120    460 V961:1      
CCBR__53 CCBR__52 3 2 0.0000 0.0000 0.000000   2000 CBR_:1:nKSP1
CCBR__53 CROS__52 1 0 1.0055 2.5616 17.85120    460 V962:1      
CCEB__11 CCEB__12 4 7 0.0000 0.0000 0.000000   3150 CEB:4:nKSP  
CCEB__11 CSLV__1H 1 0 1.0880 13.920 194.0000   2000 V434:1      
CCEB__11 CSOK__12 1 0 1.0400 11.440 154.0000   2000 V423:1      
CCEB__12 CHBM__13 1 8 2.3360 26.608 337.0000   2400 V422:1      
CCEB__51 CBK___52 1 0 2.3583 6.0633 43.55370    360 V523:1      
CCEB__51 CCEB__54 B 7 0.0000 0.0000 0.000000   2000 CEB:1:nSPP:1
CCEB__51 CYAD__51 1 0 1.3213 4.3028 29.83470    530 V522:1      
CCEB__52 CCEB__51 9 7 0.0000 0.0000 0.000000   2000 CEB:1:nSP1  
CCEB__52 CVBT__52 1 0 2.3704 7.7174 53.47110    530 V5533:1     
CCEB__52 CVMZ__51 2 0 5.0953 16.591 114.9587    530 V5534:1     
CCEB__53 CBK___52 2 0 2.3583 6.0633 43.55370    360 V524:1      
CCEB__53 CCEB__51 A 7 0.0000 0.0000 0.000000   2000 CEB:1:nSP2  
CCEB__53 CHUV__54 1 0 2.3111 7.5262 52.14880    530 V521:1      
CCEKO_51 CPORI_51 1 0 3.7897 9.5699 66.69420    400 V1165:1     
CCERV_51 CCERV_53 1 7 0.0000 0.0000 0.000000   2000 CERV:1:nKSP:
CCERV_52 CYOLC_51 2 0 2.6862 7.6121 58.26450    505 V586:1      
CCERV_52 CYOLC_52 1 0 2.6862 7.6121 58.26450    505 V585:1      
CCERV_53 CSTER_53 1 0 2.8943 6.2980 41.40500    400 V598:1      
CCEVE_52 CCEVE_51 1 7 0.0000 0.0000 0.000000   2000 CEVE:1:nSP:1
CCEVE_52 CTRME_52 1 0 5.7209 14.668 105.6198    455 V5608:1     
CCEVE_52 CVRBN_52 1 0 3.6203 9.2843 66.85950    455 V5605:1     
CCEVE_52 CYHAN_51 1 0 4.2229 13.276 99.33880    530 V5601:1     
CCEVE_52 CYHAN_52 2 0 4.2229 13.276 99.33880    530 V5602:1     
CCHD__12 CCHD__11 4 2 0.0000 0.0000 0.000000   4000 CHD:4:nSP1  
CCHD__13 CCHD__11 2 2 0.0000 0.0000 0.000000   4000 CHD:4:nPSP1 
CCHD__14 CCHD__12 3 2 0.0000 0.0000 0.000000   4000 CHD:4:nPSP2 
CCHD__14 CCHD__13 5 2 0.0000 0.0000 0.000000   4000 CHD:4:nSP2  
CCHD__14 CCST__11 1 0 0.8160 10.496 130.0000   2400 V415:1      
CCHD__53 CREP__55 1 0 1.1132 5.6955 45.37190    825 V304:1      
CCHD__53 CYJIL_51 1 0 0.9765 4.7130 36.36360    720 V316:1      
CCHD__54 CCHD__53 3 7 0.0000 0.0000 0.000000   2000 CHD:1:nKSP2:
CCHD__54 CCHD__58 2 7 0.0000 0.0000 0.000000   3150 CHD:1:nSPP:1
CCHD__54 CLHO__53 2 0 0.5784 3.2597 26.61160    830 V322:1      
CCHD__54 CPJH__52 2 0 0.3569 2.5579 23.38840   1074 V104:1      
CCHD__54 CPJH__52 4 0 0.3545 2.5676 22.14880   1074 V108:1      
CCHD__55 CCHD__54 1 2 0.0000 0.0000 0.000000   2000 CHD:1:nKSP1:
CCHD__55 CLHO__53 1 0 0.5760 3.2670 26.61160    830 V321:1      
CCHD__55 CPJH__54 1 0 0.3448 2.5725 22.14880   1074 V107:1      
CCHD__55 CPJH__54 3 0 0.3545 2.5591 23.38840   1074 V103:1      
CCHMP_51 CCHMP_52 1 2 0.0000 0.0000 0.000000   2000 CHMP:1:nPSP1
CCHMP_51 CVYS__52 2 0 3.6191 11.533 100.9091    535 V142:1      
CCHMP_52 CLITV_51 1 0 0.5663 1.8392 20.82640    535 V146:1      
CCHMP_53 CCHMP_51 3 2 0.0000 0.0000 0.000000   2000 CHMP:1:nSP3:
CCHMP_53 CCHMP_54 2 2 0.0000 0.0000 0.000000   2000 CHMP:1:nPSP2
CCHMP_53 CVYS__52 1 0 3.6203 11.538 100.1653    535 V141:1      
CCHMP_54 CCHMP_52 4 2 0.0000 0.0000 0.000000   2000 CHMP:1:nSP4:
CCHMP_54 CCHT__51 1 0 2.6584 8.6273 67.43800    535 V145:1      
CCHOC_51 CXMOR_51 1 0 2.8387 7.1100 50.99170    400 V1174:2     
CCHOC_51 CXMOR_52 2 0 2.8314 7.0918 50.90910    400 V1173:4     
CCHOC_52 CCHOC_51 1 7 0.0000 0.0000 0.000000   2000 CHOC:1:nSP1 
CCHOC_52 CYUST_51 1 0 2.4902 7.9303 57.27270    400 V1178:2     
CCHOT_52 CHABR_52 1 0 2.1006 6.3694 46.03310    400 V1146:1     
CCHRO_51 CYCHN_51 2 8 0.2698 0.6921 4.958700    455 V551:3      
CCHRO_52 COTR__55 1 0 3.9434 10.137 72.80990    455 V559:1      
CCHR__11 CPRE__11 1 0 0.8000 9.4560 122.0000   2400 V431:1      
CCHR__12 CCHR__11 1 2 0.0000 0.0000 0.000000   2000 CHR:4:nKSP  
CCHR__51 CCHR__52 4 7 0.0000 0.0000 0.000000   2000 CHR:1:nSP:1 
CCHR__51 CCHR__57 1 7 0.0000 0.0000 0.000000   2000 CHR:1:nSPP:1
CCHR__51 CHOBR_52 1 0 1.5294 7.1100 56.77690    460 V1217:1     
CCHR__51 CKRAL_52 1 0 4.6706 17.265 134.7934    535 V1218:1     
CCHR__51 CPLZM_51 1 0 1.5125 3.6506 30.41320    480 V1209:1     
CCHR__51 CPLZS_52 1 0 1.2608 3.9470 30.41320    460 V1212:1     
CCHR__51 CROKC_51 2 0 1.2245 7.5480 61.57020    852 V1227:1     
CCHR__51 CROKC_52 1 0 1.2245 7.5480 61.23970    720 V1228:1     
CCHR__51 CYEJP_51 1 0 0.2686 0.8034 6.198300    360 V1223:1     
CCHR__51 CYEJP_52 2 0 0.2686 0.8034 6.198300    360 V1224:1     
CCHR__51 CYELU_51 2 0 1.2499 6.1650 46.03310    535 V1202:1     
CCHR__51 CYSKN_51 1 0 1.4605 7.2019 53.80170    480 V1201:1     
CCHT__11 CCHT__12 3 7 0.0000 0.0000 0.000000   2000 CHT:4:nSP   
CCHT__11 CCHT__13 1 7 0.0000 0.0000 0.000000   4000 CHT:4:nPDP:W
CCHT__12 CCHT__14 2 7 0.0000 0.0000 0.000000   4000 CHT:4:nPDP:W
CCHT__21 CCHT__22 1 2 0.0000 0.0000 0.000000   1000 CHT:2:nSP   
CCHT__51 CBIDO_53 1 8 0.4513 1.2040 8.016500    459 V976:1      
CCHT__51 CBIDO_54 2 8 0.5433 1.4484 9.669400    459 V993:1      
CCHT__51 CELED_57 7 0 0.2916 0.7768 5.206600    240 V980:1      
CCHT__51 CSVCD_51 2 0 0.0920 0.2468 1.652900    240 V997:1      
CCHT__51 CSVCD_52 1 8 0.0920 0.2468 1.652900    240 V998:1      
CCHT__55 CCHT__51 4 2 0.0000 0.0000 0.000000   2000 CHT:1:nSP1  
CCHT__55 CELED_51 3 0 0.1198 0.7151 5.537200    656 V984:1      
CCHT__55 CELED_55 4 0 0.2916 0.7768 5.206600    459 V981:1      
CCHT__55 CLTSZ_51 1 0 7.1112 20.106 135.7025    459 V1562:1     
CCHT__56 CCHT__55 5 7 0.0000 0.0000 0.000000   2000 CHT:1:nSP2  
CCHT__56 CCHUD_51 1 0 0.2275 0.7369 5.206600    459 V150:1      
CCHUD_51 CVYS__51 1 0 2.8120 9.5905 79.58680    459 V153:1      
CCHY__52 CREP__55 1 0 0.5058 3.2319 28.42980    880 V308:1      
CCIZK_52 CLICE_52 1 0 1.5476 4.1213 27.52070    459 V359:1      
CCKAM_52 CBAB__54 1 0 3.4909 9.6534 65.20660    459 V1503:1     
CCKAM_52 CXDCV_51 1 0 3.0710 8.5378 57.76860    459 V1514:1     
CCKD__51 CYCKD_51 3 0 0.0605 0.1404 0.991700    400 V1981:3     
CCKD__52 CYCKD_52 8 8 0.0605 0.1404 0.991700    400 V1982:3     
CCLDU_51 CBAB__54 1 0 1.2221 3.2597 38.34710    459 V1502:1     
CCLDU_52 CCLDU_51 1 7 0.0000 0.0000 0.000000   2000 CLDU:1:nSP:1
CCLOU_51 CCLOU_52 4 7 0.0000 0.0000 0.000000   2000 CLOU:1:nSP:1
CCLSE_52 CBAB__54 1 0 2.0921 5.8733 39.83470    459 V1501:1     
CCLSE_52 CCLDU_51 1 0 0.9486 2.6959 18.34710    459 V1509:1     
CCML__53 CBNP__52 1 0 0.0956 0.2710 163.1405    720 V5053:1     
CCML__53 CCML__54 1 2 0.0000 0.0000 0.000000   1000 CML:1:nPSP:1
CCREN_51 CTUNE_52 1 0 0.9305 2.3002 16.61160    150 V1144:1     
CCRON_52 CTUNE_52 1 0 0.9305 2.3002 16.61160    150 V1143:1     
CCSAR_52 CCSAR_51 1 7 0.0000 0.0000 0.000000   2000 CSAR:1:nSP1:
CCSAR_52 CYDA2_51 1 0 0.4187 1.3274 9.504100    530 V671:3      
CCST__11 CCST__12 1 7 0.0000 0.0000 0.000000   3150 CST:4:nKSP  
CCST__12 CBEZ__12 1 0 1.5520 18.240 291.0000   2400 V454:1      
CCST__12 CCST__11 2 2 0.0000 0.0000 0.000000   3150 CST:4:nSP   
CCST__12 CTYN__12 2 0 1.4240 14.064 180.0000   2400 V400:1      
CCST__23 CBEZ__21 1 0 4.8206 28.691 190.0000    755 V209:1      
CCST__23 CCST__22 1 7 0.0000 0.0000 0.000000   1800 CST:2:nKSP  
CCST__23 CCST__22 2 2 0.0000 0.0000 0.000000   1800 CST:2:nSP   
CCST__51 CJIY__51 1 0 0.3158 2.6644 23.38840    960 V1941:1     
CCST__51 CTOS__52 1 0 0.6207 1.6178 11.32230    460 V121:1      
CCST__51 CTRE__51 1 0 0.9523 8.0755 70.74380   1074 V917:1      
CCST__52 CCBR__52 1 0 0.9281 5.1546 41.32230    825 V125:1      
CCST__52 CNYM__51 1 0 2.2264 10.973 76.03310    720 V135:1      
CCST__52 CPEC__51 1 0 1.6904 8.3357 57.76860    720 V134:1      
CCST__52 CYBZK_51 1 0 1.6734 9.2916 74.46280    825 V126:1      
CCST__56 CBEE__51 1 0 0.5796 4.8908 42.89260    960 V1944:1     
CCST__56 CCST__51 1 2 0.0000 0.0000 0.000000   2000 CST:1:nSP1:1
CCST__56 CCST__55 2 7 0.0000 0.0000 0.000000   2000 CST:1:nSP2:1
CCST__56 CDRA__51 1 0 3.7377 9.5650 66.52890    460 V1991:1     
CCST__56 CMLO__52 1 0 3.1944 8.1760 56.85950    460 V1992:1     
CCST__56 CSPN__56 1 0 1.4060 11.809 104.7934    720 V918:1      
CCST__56 CTOS__51 2 0 0.6207 1.6178 11.32230    460 V122:1      
CCTRE_51 CCTRE_52 1 2 0.0000 0.0000 0.000000   2000 CTRE:1:nSP1:
CCTRE_51 CYUST_51 1 0 0.4598 1.4605 10.82640    400 V1178:1     
CCTRE_52 CLITO_51 1 0 2.1611 6.4106 58.76030    400 V1179:1     
CCTRE_52 CYCTR_51 1 0 0.4501 1.1301 7.851200    400 V1121:2     
CCVJI_51 CCVJI_52 1 7 0.0000 0.0000 0.000000   2000 CVJI:1:nSP:1
CCVJI_53 CJIRK_52 1 0 1.8586 5.3530 36.28100    459 V356:1      
CCVJI_53 CYST__52 5 0 0.6353 2.1913 15.28930    546 V339:1      
CCVR__51 CCVR__53 1 2 0.0000 0.0000 0.000000   2000 CVR_:1:nSP1:
CCVR__53 CPZA__51 1 0 0.3473 1.9759 16.28100    830 V387:1      
CCZM__51 CSTR__51 1 0 0.1295 0.4296 3.223100    572 V1340:1     
CCZM__51 CTTS__51 1 0 0.3303 1.4496 11.07440    572 V1351:1     
CDAS__12 CDAS__11 1 2 0.0000 0.0000 0.000000   3150 DAS:4:nKSP  
CDAS__13 CDAS__11 2 2 0.0000 0.0000 0.000000   2530 DAS:4:nPDP:W
CDAS__13 CKOC__13 2 0 0.9760 11.872 187.0000   3150 V474:1      
CDAS__13 CSLV__1B 1 0 3.4560 42.528 575.0000   2800 V433:1      
CDAS__14 CDAS__12 3 2 0.0000 0.0000 0.000000   2530 DAS:4:nPDP:W
CDAS__51 CDAS__57 5 7 0.0000 0.0000 0.000000   2000 DAS:1:nSPP  
CDAS__52 CDAS__54 7 2 0.0000 0.0000 0.000000   2000 DAS:1:nKSP1 
CDAS__52 CKOC__51 1 0 1.3104 11.279 87.02480    800 V1344:1     
CDAS__52 CMYD__52 1 0 1.6795 4.5097 33.47110    483 V1371:1     
CDAS__52 CMYD__52 2 0 1.7097 4.5206 33.47110    483 V1372:1     
CDAS__52 CPRA__51 1 0 4.0898 13.389 99.25620    572 V1376:1     
CDAS__54 CKOC__55 2 0 1.3104 11.279 87.02480    800 V1345:1     
CDAS__54 CPRA__52 2 0 3.9095 13.380 99.25620    572 V1375:1     
CDAS__55 CDAS__54 6 7 0.0000 0.0000 0.000000   2000 DAS:1:nKSP2 
CDCAL_52 CDCZE_52 1 0 0.9063 2.4139 16.11570    459 V1577:1     
CDCAL_52 CXDCV_51 1 0 0.4997 1.6952 11.98350    459 V1575:1     
CDCSM_51 CYDCS_51 3 0 0.0327 0.1113 0.826400    530 V679:3      
CDCSM_51 CYDCS_52 2 8 0.0230 0.0726 0.495900    530 V674:7      
CDCZE_51 CDCZE_52 1 2 0.0000 0.0000 0.000000   2000 DCZE:1:nSP:1
CDCZE_52 CCHT__55 1 0 6.1819 17.738 123.1405    459 V160:1      
CDDA1_51 CYDA1_51 1 0 0.0992 0.3086 2.314000    480 V671:4      
CDDA1_51 CYDCS_51 1 0 0.2614 0.8809 6.281000    480 V679:1      
CDDA2_51 CYDA2_52 2 8 0.0448 0.1416 1.074400    240 V674:5      
CDDA2_52 CYDA2_51 1 8 0.0448 0.1416 1.074400    240 V671:5      
CDDJ__51 CMI___52 1 0 0.6570 2.1417 14.87600    180 V5565:1     
CDDJ__51 CMI___52 2 0 0.6570 2.1417 14.87600    180 V5566:1     
CDDKL_52 CVRAT_55 1 0 1.2100 3.7643 28.76030    530 V645:1      
CDET__11 XDT_DB11 1 0 1.9520 21.296 241.5000   2000 V443:1      
CDET__12 CALB__1D 1 0 0.6560 7.1520 116.0000   2000 V449:1      
CDET__12 CDET__11 3 2 0.0000 0.0000 0.000000   2000 DET:4:nKSP:1
CDET__52 CDET__54 4 7 0.0000 0.0000 0.000000   2000 DET:1:nSP2:1
CDET__53 CEDET_58 2 0 0.0109 0.0799 5.454500   1675 V5690:1     
CDET__55 CDET__53 3 7 0.0000 0.0000 0.000000   2000 DET:1:nSP1:1
CDET__55 CEDET_58 1 0 0.0109 0.0871 5.950400   1675 V5689:1     
CDK1__51 CSLV__51 1 0 0.4174 1.3576 9.421500    530 V5584:1     
CDK1__52 COS___51 1 0 2.4696 8.0392 55.70250    530 V5587:1     
CDK2__51 CYOS__51 1 0 2.4309 7.9122 54.87600    530 V5586:1     
CDK2__52 CSLV__53 1 0 0.4586 1.4871 10.33060    530 V5585:1     
CDLUH_52 CDLUH_53 1 2 0.0000 0.0000 0.000000   2000 DLUH:1:nKSP:
CDLUH_52 CPRST_51 1 8 0.3158 0.9922 7.355400    480 V5680:1     
CDLUH_52 CPRST_52 2 0 0.3158 0.9922 7.355400    480 V5679:1     
CDLUH_52 CYGRC_51 2 0 0.8264 4.6646 34.38020    732 V584:2      
CDLUH_52 CYGRC_52 1 0 0.8264 4.6585 34.38020    732 V583:1      
CDLUH_52 CYRIC_51 1 0 1.5549 4.2181 30.66120    455 V551:1      
CDLUH_52 CYRIC_52 2 0 1.5549 4.2181 30.66120    455 V552:1      
CDOBV_51 CDOBE_53 1 8 0.0315 0.0510 4.958700    416 V5632:1     
CDOBV_51 CDOBN_51 1 0 0.0315 0.0510 4.958700    416 V5631:1     
CDOBV_51 CYDOE_51 1 0 2.0860 5.2187 34.29750    455 V683:2      
CDOBV_51 CYDOE_52 2 0 0.9256 2.3764 22.89260    455 V682:4      
CDOB__51 CYDOB_52 1 0 0.0157 0.0510 0.247900    460 V140:2      
CDOB__52 CYDOB_51 2 0 0.0157 0.0510 0.247900    460 V137:2      
CDOMA_52 CBELA_52 1 0 3.1557 10.450 75.70250    480 V1248:1     
CDOM__52 CDAS__52 1 0 4.2495 10.589 78.51240    483 V1370:1     
CDOUV_51 CDOUV_54 1 7 0.0000 0.0000 0.000000   2000 DOUV:1:nSP:1
CDOUV_53 CBOHP_52 1 0 1.7484 4.5835 41.07440    455 V639:1      
CDOUV_53 CCSAR_52 1 0 0.8385 2.6693 21.32230    480 V673:1      
CDOUV_53 CDET__53 1 0 0.1621 1.9941 51.07440   2200 V694:1      
CDOUV_53 CDLZY_51 2 8 0.5844 1.4992 14.95870    455 V676:1      
CDOUV_53 CDLZY_52 1 8 0.5844 1.4992 14.95870    455 V675:1      
CDOUV_53 CKARP_51 1 0 1.1604 3.1061 26.03310    455 V678:1      
CDOUV_53 CKARP_51 2 0 1.1604 3.1061 26.03310    455 V629:1      
CDOUV_53 CORLU_51 1 0 0.9414 2.7273 27.27270    455 V630:1      
CDOUV_53 CYDA2_52 2 0 0.8313 2.6705 24.71070    530 V674:1      
CDRI__51 CDRI__52 1 2 0.0000 0.0000 0.000000   2000 DRI_:1:nSP1:
CDRI__51 CREP__55 2 0 0.8893 7.4669 66.19830   1074 V1918:1     
CDRI__52 CLIX__51 1 0 0.5493 4.6186 40.57850    985 V1911:1     
CDRI__52 CREP__56 1 0 0.8893 7.4669 66.19830   1074 V1917:1     
CDRMO_51 CJIND_51 1 8 3.6094 9.1899 69.17360    460 V1282:1     
CDRMO_51 CTOUZ_52 1 0 4.7529 12.810 91.40500    460 V1280:1     
CDSTA_52 CYDST_51 2 0 0.0327 0.1016 0.743800    530 V660:2      
CDVR__51 CPSE__52 1 0 3.2476 10.714 77.43800    535 V118:1      
CE803_52 CE803_51 5 7 0.0000 0.0000 0.000000   2000 E803:1:nSP:1
CE804_52 CE804_51 1 7 0.0000 0.0000 0.000000   2000 E804:1:nSP:1
CECHV_51 CECHV_54 1 7 0.0000 0.0000 0.000000   2000 ECHV:1:nSP1:
CECK__51 CECK__55 6 7 0.0000 0.0000 0.000000   2000 ECK_:1:nKSP2
CECK__51 CEKL__59 2 0 0.1355 0.7817 6.281000    825 V1903:1     
CECK__54 CECK__55 2 2 0.0000 0.0000 0.000000   2000 ECK_:1:nPD2:
CECK__54 CECK__55 4 7 0.0000 0.0000 0.000000   2000 ECK_:1:nPD1:
CECK__55 CDRI__51 1 0 0.0665 0.5155 6.776900   1440 V1908:1     
CECK__55 CEKL__58 1 0 0.0690 0.5505 7.107400   1440 V1904:1     
CECK__56 CECK__51 1 2 0.0000 0.0000 0.000000   2000 ECK_:1:nPD2:
CECK__56 CECK__51 3 7 0.0000 0.0000 0.000000   2000 ECK_:1:nPD1:
CECK__56 CECK__54 5 7 0.0000 0.0000 0.000000   2000 ECK_:1:nKSP1
CEJPS_51 CYEJP_51 1 8 0.0665 0.1754 1.157000    360 V1223:3     
CEJPS_51 CYEJP_52 2 0 0.0653 0.1742 1.157000    360 V1224:3     
CEKL__58 CDRI__52 1 0 0.1295 1.0152 13.38840   1440 V1907:1     
CEKL__59 CEKL__51 2 7 0.0000 0.0000 0.000000   2000 EKL_:1:nSP2:
CEKL__59 CEKL__53 1 7 0.0000 0.0000 0.000000   2000 EKL_:1:nSP1:
CEKL__59 CKLZ__52 1 0 0.7490 5.9036 51.40500    825 V1902:1     
CEKOM_51 CEKOM_52 1 2 0.0000 0.0000 0.000000   2000 EKOM:1:nSP:1
CEKOM_51 CLISN_51 1 0 1.2330 4.0366 28.59500    459 V1530:1     
CEKOM_51 CMOJI_51 1 0 3.0117 9.4271 67.19010    459 V148:1      
CEKOM_51 CMOSE_51 1 0 0.8228 2.2433 15.95040    240 V144:1      
CEKOM_52 CKOCS_52 1 0 0.5082 1.6214 11.48760    459 V1529:1     
CEKOM_52 CVYS__51 1 0 2.3885 8.1336 67.10740    459 V151:1      
CELED_56 CBIDO_54 1 0 0.5384 1.4230 9.586800    459 V975:1      
CELED_56 CELED_51 1 7 0.0000 0.0000 0.000000    459 V985:1      
CELI__51 CELI__52 1 2 0.0000 0.0000 0.000000   2000 ELI:1:nSP:1 
CELI__51 CTTE__52 1 0 4.2205 11.980 88.76030    483 V1374:1     
CELI__51 CXELI_51 1 0 0.9995 4.9997 30.00000    483 V1368:2     
CELI__52 CKAP__52 1 0 5.3555 13.658 120.0000    483 V1385:1     
CELI__52 CTTL__51 1 0 0.0605 0.9995 157.0248    500 V1392:1     
CELU3_51 CELU3_52 3 7 0.0000 0.0000 0.000000   2000 ELU3:1:nSP:1
CELU3_51 CHTRA_51 1 0 0.0641 0.1585 88.34710    752 V1200:1     
CELU3_51 CKRIM_52 1 0 0.5384 1.3746 10.33060    480 V1206:1     
CELU3_51 CYELU_51 2 0 0.3666 0.9365 7.024800    483 V1202:4     
CEME1_51 CMEM__51 1 0 1.7775 4.4927 31.32230    460 V185:1      
CEME1_51 CNER__51 1 0 3.4195 8.6455 60.24790    460 V184:1      
CEME1_52 CEME1_51 2 7 0.0000 0.0000 0.000000   2000 EME1:1:nPD:2
CEME1_52 CROUD_52 1 0 1.9723 5.2526 35.12400    459 V348:1      
CEME1_53 CDVR__51 1 0 1.5585 5.1425 37.19010    535 V178:1      
CEME1_53 CEME1_51 A 7 0.0000 0.0000 0.000000   2000 EME1:1:nKSP2
CEME1_53 CPSE__52 1 0 4.6416 15.312 110.7438    535 V117:1      
CEME1_55 CEME1_52 7 7 0.0000 0.0000 0.000000   2000 EME1:1:nKSP1
CEME1_55 CEME1_53 C 2 0.0000 0.0000 0.000000   2000 EME1:1:nPD:1
CEME1_55 CKRL__52 1 0 3.3904 8.6346 60.00000    460 V346:1      
CEME1_55 CSPO__52 1 0 2.2070 5.6217 39.09090    460 V342:1      
CEME1_55 CSTPA_51 1 0 0.9559 2.5483 42.97520    459 V988:1      
CEME1_55 CSTPA_51 2 8 0.9486 2.5458 42.23140    459 V987:1      
CEME2_51 CEME1_51 1 0 0.0242 0.0544 38.34710    790 K120:1      
CEME2_51 CSPN__56 2 0 0.9934 8.3490 74.04960    720 V908:1      
CEME2_51 CTRE__51 2 8 1.5427 12.970 114.7934    720 V907:1      
CEME2_52 CSPN__53 1 0 0.9958 8.3696 74.04960    720 V910:1      
CEME2_52 CTRE__53 1 0 1.4629 12.273 114.9587    960 V909:1      
CEOPA_51 COPO__51 4 0 2.5095 6.3404 44.21490    400 V931:1      
CEOPA_53 CEOPA_54 1 7 0.0000 0.0000 0.000000   2000 EOPA:1:nSP1:
CEOPA_53 COPO__52 3 0 1.0104 6.0803 49.00830    800 V1171:1     
CEOPA_53 COPO__54 2 0 1.0104 6.0803 49.00830    800 V1172:1     
CEOPA_53 CPASE_51 1 0 2.1998 5.5103 39.50410    400 V1153:1     
CEOPA_53 CSTBL_52 1 0 0.8942 2.2736 15.86780    400 V936:1      
CEOPA_53 CXMOR_51 1 0 3.2694 9.2904 66.69420    400 V1174:1     
CEOPA_54 CHKJI_52 1 0 1.9106 5.5902 39.91740    400 V1159:1     
CEOPA_54 CVSES_52 1 0 2.1102 6.6998 48.42980    400 V1162:1     
CEOPA_54 CYKAR_51 3 0 2.3498 5.8298 42.06610    400 V1152:1     
CEOPA_54 CYKAR_52 1 0 2.3498 5.8298 42.06610    400 V1151:1     
CEPR2_51 CVER__52 2 0 0.5336 1.4205 9.504100    459 V989:1      
CETBE_52 CETBE_53 3 7 0.0000 0.0000 0.000000   2000 ETBE:1:nSP2:
CETBE_52 CETBE_54 1 7 0.0000 0.0000 0.000000   2000 ETBE:1:nSP1:
CETBE_54 CETBE_51 2 7 0.0000 0.0000 0.000000   2000 ETBE:1:nPSP2
CFRNZ_52 CRZNV_52 1 0 1.3746 4.3221 32.31400    530 V5620:1     
CFRYD_52 CLBPV_52 1 0 2.2228 5.8842 39.75210    459 V1548:1     
CFRYD_52 CNOVN_52 1 0 5.8189 17.230 118.4298    459 V1550:1     
CFRYO_52 CRZNV_52 1 0 3.2464 10.205 76.36360    530 V5619:1     
CGRCD_51 CYGRC_51 1 8 0.4973 1.6383 10.66120    530 V584:3      
CGRCD_51 CYGRC_52 2 0 0.4925 1.6250 10.57850    530 V583:3      
CHABR_52 CHABR_51 1 7 0.0000 0.0000 0.000000   2000 HABR:1:nSP1:
CHAMR_51 CNOVN_52 1 8 0.7599 2.6209 18.26450    459 V1510:1     
CHANU_51 CYHAN_51 2 0 0.0605 0.1912 1.405000    530 V5601:3     
CHANU_51 CYHAN_52 1 0 0.0605 0.1912 1.405000    530 V5602:3     
CHAVR_51 CVYS__51 1 0 1.1338 3.5489 43.96690    459 V351:1      
CHAVR_51 CVYS__51 2 0 1.1374 3.5574 43.22310    459 V334:1      
CHAVR_51 CYST__51 2 0 1.3249 4.5665 31.81820    459 V340:2      
CHAVR_51 CYST__52 6 0 1.1894 4.1007 28.59500    546 V339:2      
CHAVR_52 CHAVR_51 1 7 0.0000 0.0000 0.000000   2000 HAVR:1:nSP:1
CHBM__11 CHBM__13 3 2 0.0000 0.0000 0.000000   3150 HBM:4:nPDP:W
CHBM__12 CHBM__11 1 2 0.0000 0.0000 0.000000   3150 HBM:4:nKSP2 
CHBM__12 CHBM__14 4 2 0.0000 0.0000 0.000000   3150 HBM:4:nPDP:W
CHBM__12 CXREP_11 1 0 3.5040 37.696 500.0000   2400 V413:1      
CHBM__14 CHBM__13 2 7 0.0000 0.0000 0.000000   3150 HBM:4:nKSP1 
CHBM__15 CHBM__16 5 7 0.0000 0.0000 0.000000   3150 HBM:4:nPDP:W
CHBM__51 CHBM__57 3 7 0.0000 0.0000 0.000000   2000 HBM:1:nSPP1:
CHBM__52 CXHAB_51 B 8 0.7998 2.0304 14.13220    400 V1307:1     
CHBM__53 CHBD__51 E 0 0.1500 0.4199 3.057900    300 V1305:1     
CHBM__53 CHBD__52 F 0 0.1500 0.4199 3.057900    300 V1306:1     
CHBM__53 CHBM__52 1 7 0.0000 0.0000 0.000000   2000 HBM:1:nSP1:1
CHBM__53 CHBM__55 2 7 0.0000 0.0000 0.000000   2000 HBM:1:nSP2:1
CHBM__53 CHLIN_51 C 0 2.4599 14.269 115.0413    800 V1301:1     
CHBM__53 CHLIN_51 D 0 2.4599 14.269 115.0413    800 V1302:1     
CHBM__53 CSVET_52 9 0 2.3401 7.7597 54.46280    300 V1313:1     
CHBM__53 CSVET_52 A 0 2.3401 7.7597 54.46280    300 V1314:1     
CHBM__54 CHBM__58 4 7 0.0000 0.0000 0.000000   2000 HBM:1:nSPP2:
CHBM__55 CMZR__51 G 0 3.9494 12.290 92.31400    457 V1310:1     
CHBM__55 CSLAP_51 H 0 0.6800 2.1695 15.61980    457 V1309:1     
CHB___52 CHJ___52 1 0 3.5102 11.429 79.17360    550 V527:1      
CHB___52 CSOK__52 1 0 1.7073 5.5587 38.51240    550 V517:1      
CHDLN_52 CHDLN_53 5 7 0.0000 0.0000 0.000000   2000 HDLN:1:nSP:1
CHDLN_52 CHNEV_51 1 0 0.9232 5.2006 38.34710    732 V574:1      
CHDLN_52 CLUTN_51 1 0 3.3178 8.5462 60.99170    455 V560:1      
CHDLN_52 COLCH_52 1 0 0.1839 1.0382 7.686000    732 V570:1      
CHDLN_52 CYOLC_51 2 0 1.0854 3.1303 23.22310    505 V586:2      
CHDLN_52 CYOLC_52 1 0 1.0854 3.1303 23.22310    505 V585:2      
CHEO__52 CHBM__55 5 0 3.0298 7.6605 53.30580    457 V1318:1     
CHEO__52 CJI___53 1 0 2.5253 6.4904 46.61160    480 V5529:1     
CHI___51 CSUZ__51 1 0 1.2342 3.2126 23.05790    455 V558:1      
CHJ___51 CHI___51 1 0 2.8447 7.4052 53.05790    360 V557:1      
CHJ___51 CHJ___52 1 2 0.0000 0.0000 0.000000   2000 HJ:1:nSP:1  
CHKSE_51 CYCKD_52 7 0 0.5094 1.2705 9.173600    400 V1982:2     
CHKSE_52 CYCKD_51 2 0 0.5094 1.2705 9.173600    400 V1981:2     
CHLE__52 COTR__53 1 0 2.0437 6.4759 48.51240    572 V573:1      
CHLIN_51 CHLIN_52 1 7 0.0000 0.0000 0.000000   2000 HLIN:1:nSP1:
CHLIN_52 CPCKA_51 2 0 3.5441 11.089 87.43800    600 V1105:1     
CHLIN_52 CSVIT_53 1 0 6.0803 19.166 142.5620    400 V1106:1     
CHNEV_51 CYGRC_52 2 0 0.7018 3.9555 29.17360    732 V583:2      
CHOBR_51 CTOUZ_52 1 8 7.0495 17.960 135.5372    460 V1221:1     
CHOLS_52 CHOLY_51 1 0 0.1585 0.4320 2.892600    460 V1215:1     
CHOSE_51 CYDOE_52 2 8 2.0860 5.2187 34.29750    455 V682:3      
CHOSE_51 CYOPJ_51 1 0 0.5808 3.2731 24.13220    820 V687:2      
CHOSE_51 CYOPJ_52 2 0 0.5808 3.2731 24.13220    820 V688:2      
CHOSE_52 CHOSE_51 1 7 0.0000 0.0000 0.000000   2000 HOSE:1:nSP:1
CHOSE_52 CYDOE_51 1 0 0.9220 2.3522 15.12400    455 V683:3      
CHOST_51 CPORI_51 1 0 3.8200 9.8796 65.53720    400 V1169:1     
CHOST_51 CVRCH_51 1 0 2.1006 5.2998 36.85950    400 V1113:1     
CHO___52 CTD___51 1 0 2.3171 5.9556 42.80990    455 V533:1      
CHO___52 CYBR__51 2 0 2.5604 6.5812 47.27270    455 V534:2      
CHO___55 CHO___51 8 7 0.0000 0.0000 0.000000   2000 HO:1:nSP1:1 
CHO___55 CHO___51 9 7 0.0000 0.0000 0.000000   2000 HO:1:nSP2:1 
CHO___55 CKY___54 1 0 3.6119 9.2855 66.69420    455 V541:1      
CHO___55 CPNV__52 1 0 1.3479 3.7062 26.36360    455 V542:1      
CHO___55 CVLM__52 1 0 1.4786 5.1002 146.8595    455 V544:1      
CHO___55 CXHO__51 1 0 0.1996 0.8276 5.950400    450 V8756:1     
CHRAD_52 CNOVN_52 1 0 3.6106 11.346 79.09090    459 V1549:1     
CHRAD_52 COSTA_51 1 0 3.7812 10.073 67.35540    459 V1543:1     
CHRAD_52 CVACV_51 1 0 0.0012 0.0510 1.405000    150 V1551:1     
CHRA__11 CETU2_11 1 0 0.1440 1.1520 16.00000   1600 V463:1      
CHRA__11 CHRA__12 1 2 0.0000 0.0000 0.000000   3150 HRA:4:nKSP1 
CHRA__12 CETU2_12 2 0 0.1440 1.1520 16.00000   1600 V464:1      
CHRA__13 CHRA__11 5 2 0.0000 0.0000 0.000000   3413 HRA:4:Y1_411
CHRA__13 XHR_ET11 1 0 1.6800 21.856 342.5000   2000 V441:1      
CHRA__14 CEPR1_11 1 0 0.3040 3.1040 45.00000   1570 V462:1      
CHRA__14 CHRA__12 4 2 0.0000 0.0000 0.000000   3413 HRA:4:Y2_411
CHRA__14 CXREP_11 1 0 2.6560 29.488 431.0000   2789 V412:1      
CHRA__21 CVIT__22 1 0 1.2390 19.398 300.0000   1165 V223:1      
CHRA__22 CHRA__21 1 2 0.0000 0.0000 0.000000   1440 HRA:2:nKSP  
CHRA__22 CVT2__21 1 0 1.1180 4.8303 54.21490    900 V226:HRA    
CHRD_211 XHR_RO11 1 0 1.2320 10.944 174.5000   2520 V445:1      
CHRD_212 XHR_RO12 2 0 1.2320 10.944 174.5000   2520 V446:1      
CHRD_213 CHRD_211 9 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT84 
CHRD_214 CHRD_212 7 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT86 
CHRD__11 CHBM__13 1 0 5.9040 60.384 767.0000   2767 V420:1      
CHRD__11 CHRA__13 H 2 0.0000 0.0000 0.000000   3413 HRD:4:nSRW1 
CHRD__11 CHRD__12 F 2 0.0000 0.0000 0.000000   3150 HRD:4:nKSP2 
CHRD__12 CHRA__14 I 2 0.0000 0.0000 0.000000   3413 HRD:4:nSRW2 
CHRD__13 CEPR2_11 1 0 0.4960 4.6880 85.00000   1600 V465:1      
CHRD__13 CHRD_211 5 7 0.0000 0.0000 0.000000   2530 HRD:4:ACB16 
CHRD__13 CHRD_215 A 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT94 
CHRD__13 CHRD__11 D 2 0.0000 0.0000 0.000000   3413 HRD:4:Y1_465
CHRD__14 CCHR__12 1 0 2.0160 24.848 318.0000   2800 V430:1      
CHRD__14 CEPR2_12 2 0 0.4960 4.6880 85.00000   1600 V466:1      
CHRD__14 CHRD_212 6 7 0.0000 0.0000 0.000000   2530 HRD:4:ACB18 
CHRD__14 CHRD_216 8 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT96 
CHRD__14 CHRD__12 E 2 0.0000 0.0000 0.000000   3413 HRD:4:Y2_465
CHRNE_51 CHRNE_52 1 7 0.0000 0.0000 0.000000   2000 HRNE:1:nSP:1
CHRNE_51 CVMEZ_52 1 0 3.2428 8.3163 59.91740    455 V562:1      
CHRNE_51 CVMEZ_52 2 0 3.2428 8.3163 59.91740    455 V561:1      
CHRNE_52 CHRCE_51 1 0 0.6631 1.4290 10.00000    400 V579:1      
CHRNE_52 CHRCE_51 2 8 0.6631 1.4290 10.00000    400 V580:1      
CHRNE_52 CPRN__51 1 0 1.4024 8.0586 61.90080    820 V577:1      
CHRNE_52 CPRN__51 2 0 1.4024 8.0586 61.90080    820 V578:1      
CHRZE_51 CYEJP_52 2 8 2.4285 6.4602 43.14050    360 V1224:2     
CHRZE_53 CYEJP_51 1 0 2.4309 6.4674 43.22310    360 V1223:2     
CHSCD_51 CYHSC_52 1 0 0.5263 1.3419 8.925600    455 V591:3      
CHSCD_52 CYHSC_51 2 0 0.5263 1.3419 8.925600    455 V592:3      
CHSLA_51 CVIT__51 1 0 1.8102 4.6198 34.79340    460 V1241:1     
CHTRA_51 CSKNH_52 1 0 0.3219 0.3061 109.1736    375 V1201:2     
CHTRA_51 CSKNH_53 2 0 0.3182 0.3013 107.2727    375 V1202:2     
CHUM__51 CHBM__53 6 0 1.9614 10.219 81.23970    457 V1389:1     
CHUM__52 CHBM__53 7 0 1.9614 10.219 81.23970    457 V1390:1     
CHUM__52 CHUM__51 1 2 0.0000 0.0000 0.000000   2000 HUM:1:nSP:1 
CHUN__52 COTR__53 1 0 2.7467 6.1783 43.71900    400 V550:1      
CHUN__52 CYRIC_52 1 8 2.1042 4.9537 35.20660    400 V552:2      
CHUV__51 CVMA__52 2 8 0.3025 0.8869 7.024800    680 V5547:1     
CHUV__52 CLI___52 1 0 0.9184 2.3559 17.02480    455 V539:1      
CHUV__52 CMQ___52 1 0 2.3365 5.8988 41.65290    523 V528:1      
CHUV__54 CHUV__51 1 7 0.0000 0.0000 0.000000   2000 HUV:1:nSP:1 
CHUV__54 CKPO__52 1 0 0.3836 0.9874 7.107400    455 V5532:1     
CHUV__54 CKPO__52 2 0 0.3836 0.9874 7.107400    455 V5531:1     
CHUV__54 CVMA__51 1 0 0.3025 0.8869 7.024800    680 V5548:1     
CHUV__54 CYAD__51 1 0 0.9632 3.1363 21.73550    530 V522:2      
CHUV__54 CZBB__51 1 0 0.5372 1.7400 12.47930    530 V5541:1     
CHU___52 CKB___54 1 0 3.5913 9.2311 66.28100    455 V529:1      
CHU___52 CSOK__51 1 0 3.6832 9.6147 69.09090    455 V530:1      
CHZI__11 CHZI__12 1 2 0.0000 0.0000 0.000000   2530 HZI:4:nKSP  
CHZI__11 CKRA__12 1 0 2.5120 31.344 429.0000   2000 V458:1      
CHZI__12 CKLT__12 1 0 0.9760 11.792 166.0000   2265 V459:1      
CHZI__51 CHZI__52 2 7 0.0000 0.0000 0.000000   2000 HZI:1:nSPP:1
CHZI__53 CBRID_51 1 0 2.7140 9.2384 61.73550    455 V600:1      
CHZI__53 CBRUN_52 1 0 1.0842 5.1377 40.24790    530 V5606:1     
CHZI__53 CHZI__52 1 7 0.0000 0.0000 0.000000   2000 HZI:1:nSP:1 
CHZI__53 CKRNV_51 2 0 2.6088 8.8221 66.36360    455 V5610:1     
CHZI__53 CKRNV_52 1 8 2.6088 8.8221 66.36360    455 V5609:1     
CHZI__53 CVTRE_51 1 0 2.6088 8.8221 66.36360    455 V5635:1     
CHZI__53 CYOPJ_51 1 0 1.1822 6.7349 49.09090    820 V687:1      
CHZI__53 CYOPJ_52 2 0 1.1822 6.7349 49.09090    820 V688:1      
CJACD_52 CYJAC_51 2 0 0.1839 0.3884 2.727300    400 V604:5      
CJACD_52 CYJAC_52 1 0 0.1839 0.3884 2.727300    400 V603:5      
CJBJI_51 CBEZ__52 1 0 1.3806 3.6421 250.7438    459 V367:1      
CJBRY_52 CJBSE_52 1 0 0.4332 1.2233 8.677700    459 V369:1      
CJBSE_52 CJERM_51 1 0 1.0261 2.6596 19.09090    462 V364:1      
CJEHL_51 CYJIR_51 1 0 1.6589 4.2302 31.90080    535 V957:2      
CJERM_51 CBEZ__52 2 0 0.4005 2.3184 17.93390    835 V366:1      
CJERM_51 CJERM_52 1 7 0.0000 0.0000 0.000000   2000 JERM:1:nSP1 
CJERM_52 CBEZ__52 1 0 0.4005 2.3002 17.93390    835 V365:1      
CJERM_52 CHAMR_51 1 0 2.3002 8.0005 55.61980    459 V1546:1     
CJHR__51 CJHR__52 1 2 0.0000 0.0000 0.000000   2000 JHR:1:nSP:1 
CJHR__51 CVES__51 1 0 2.5700 8.6503 64.95870    572 V1396:1     
CJHR__52 CDAS__54 1 0 7.4294 23.639 176.6116    572 V1384:1     
CJHR__52 CPOC__51 1 8 3.0903 10.430 77.02480    483 V1394:1     
CJIL__51 CYJIL_51 1 0 0.6994 1.7666 12.31400    460 V316:3      
CJIND_51 CJIND_52 1 2 0.0000 0.0000 0.000000   2000 JIND:1:nSP:1
CJIP__52 CDAS__52 1 0 5.4002 13.129 97.43800    483 V1369:1     
CJIRI_51 CYJIR_51 1 0 0.0811 0.2057 1.570200    535 V957:3      
CJIRI_52 CVRE__55 1 8 0.6401 1.6395 12.31400    360 V951:1      
CJIRK_52 CYST__51 1 0 1.3455 3.5840 23.96690    459 V340:1      
CJIY__51 CBEE__52 1 0 0.2650 2.2385 19.66940   1074 V1943:1     
CJI___51 CJI___53 1 7 0.0000 0.0000 0.000000   2000 JI:1:nPSP:1 
CJI___51 CRIP__51 1 0 3.4364 10.876 80.00000    530 V504:1      
CJI___51 CRIP__51 2 0 3.4364 10.876 80.00000    530 V549:1      
CJI___51 CTEL__52 1 0 3.9954 10.397 74.54550    455 V520:1      
CKACD_52 CYCD__51 1 0 0.0121 0.0510 0.247900    360 V938:3      
CKACD_52 CYCD__52 2 8 0.0121 0.0510 0.247900    459 V940:3      
CKAD__51 CBER__52 1 0 1.6081 4.4552 31.40500    460 V323:1      
CKAP__52 CMLA__52 1 0 7.0301 17.939 132.6446    483 V1365:1     
CKARA_51 CYKAR_52 2 0 0.3497 0.8700 6.198300    400 V1151:3     
CKARA_52 CYKAR_51 5 0 0.3448 0.8821 6.363600    400 V1152:3     
CKB___54 CYBR__51 2 0 4.9501 12.719 122.7273    455 V534:1      
CKHO__51 CYKHO_51 1 8 0.0375 0.2105 1.735500    825 V1934:2     
CKLAT_52 CSUSI_52 1 0 3.7498 11.849 90.00000    480 V1261:1     
CKLT__11 CNOS__12 1 0 1.2000 14.976 210.0000   1968 V405:1      
CKLT__12 CKLT__11 1 2 0.0000 0.0000 0.000000   2400 KLT:4:nKSP  
CKLT__51 CHRNE_51 1 0 0.1936 1.0938 8.099200    820 V5662:1     
CKLT__51 CHRNE_51 2 0 0.1936 1.0938 8.099200    820 V5661:1     
CKLT__51 CKLT__55 2 7 0.0000 0.0000 0.000000   2000 KLT:1:nSPP:1
CKLT__51 CYSDC_51 1 0 0.5118 2.8822 21.23970    820 V5654:1     
CKLT__51 CYSDC_52 2 0 0.5118 2.8822 21.23970    820 V5655:1     
CKLT__52 CKLT__51 1 7 0.0000 0.0000 0.000000   2000 KLT:1:nSP:1 
CKLT__52 CODRY_51 1 0 1.6698 3.7558 25.61980    455 V5660:1     
CKLT__52 CVITK_52 1 0 3.6397 7.3278 50.74380    460 V5659:1     
CKLT__52 CYSTC_51 2 0 0.3170 1.7847 13.14050    820 V652:2      
CKLT__52 CYSTC_52 1 0 0.3170 1.7847 13.14050    820 V651:2      
CKNC__51 CPRT__51 1 0 4.1430 10.781 76.77690    240 V5594:1     
CKOB__51 CKOZ__51 1 0 0.9946 5.5575 44.54550    825 V131:1      
CKOCS_52 CVYS__51 1 0 2.9633 8.7459 72.89260    459 V1527:1     
CKOC__12 CCHD__13 2 0 2.9120 36.144 505.0000   2400 V476:1      
CKOC__12 CKOC__11 9 2 0.0000 0.0000 0.000000   4000 KOC:4:nKSP1:
CKOC__13 CKOC__11 G 2 0.0000 0.0000 0.000000   3795 KOC:4:nPSP1:
CKOC__14 CDAS__12 1 0 0.8320 10.000 141.0000   3150 V473:1      
CKOC__14 CKOC__12 H 2 0.0000 0.0000 0.000000   3795 KOC:4:nPSP2:
CKOC__14 CKOC__13 B 2 0.0000 0.0000 0.000000   4000 KOC:4:nKSP2:
CKOC__17 CETEM_11 1 0 0.0640 0.8160 12.00000   1968 V051:1      
CKOC__17 CKOC__13 C 2 0.0000 0.0000 0.000000   3200 KOC:4:V051_3
CKOC__17 CKOC__14 D 2 0.0000 0.0000 0.000000   3200 KOC:4:V051_1
CKOC__19 CETEM_12 2 0 0.0640 0.8480 12.00000   1968 V052:1      
CKOC__19 CKOC__11 J 2 0.0000 0.0000 0.000000   3200 KOC:4:V052_2
CKOC__19 CKOC__12 I 2 0.0000 0.0000 0.000000   3200 KOC:4:V052_0
CKOC__1L CKOC__13 K 7 0.0000 0.0000 0.000000   3200 KOC:4:REZT_1
CKOC__1L CKOC__13 L 7 0.0000 0.0000 0.000000   3200 KOC:4:REZT_3
CKOC__51 CETEM_52 2 0 0.8603 3.0202 22.14880    800 V9002:1     
CKOC__51 CHNE__51 2 0 1.0600 3.3396 21.98350    455 V1346:1     
CKOC__51 CKRT__52 1 0 0.8603 3.0202 22.14880    572 V1332:1     
CKOC__51 CMYD__51 1 8 1.1096 3.6094 26.69420    572 V1349:1     
CKOC__51 CPIS__52 1 0 5.7802 15.420 112.5620    483 V1350:1     
CKOC__55 CBEX__52 1 0 2.9294 10.029 73.96690    572 V1331:1     
CKOC__55 CETEM_51 1 0 0.8603 3.0202 22.14880    800 V9001:1     
CKOC__55 CHNE__52 1 0 1.0600 3.3396 21.98350    455 V1347:1     
CKOC__55 CKOC__51 5 2 0.0000 0.0000 0.000000   2000 KOC:1:nKSP1 
CKOC__55 CKOC__51 6 7 0.0000 0.0000 0.000000   2000 KOC:1:nKSP2 
CKOJN_51 CYCHN_51 1 0 1.0878 2.7878 20.08260    455 V551:5      
CKOSE_51 CVRAD_52 1 0 1.2487 3.1291 22.56200    460 V1275:1     
CKOST_51 CCHT__55 2 0 2.0994 6.8135 47.85120    535 V164:1      
CKOST_51 CLICD_52 1 0 1.5645 4.1684 27.85120    459 V349:1      
CKOST_51 CTPJI_51 1 0 1.9820 5.0699 36.36360    459 V158:1      
CKOST_53 CKOST_51 1 7 0.0000 0.0000 0.000000   2000 KOST:1:nSP1:
CKOST_54 CCHT__51 1 0 2.0994 6.8123 47.85120    535 V163:1      
CKOST_54 CCIZK_52 1 0 2.8096 7.4839 50.00000    459 V360:1      
CKOST_54 CKOST_51 2 2 0.0000 0.0000 0.000000   2000 KOST:1:nSP2:
CKOZ__51 CPEC__53 1 0 1.1023 6.1287 49.00830    825 V129:1      
CKRAL_52 CKRIM_52 1 0 4.9658 15.629 119.1736    535 V1220:1     
CKRA__11 CEDST_11 1 8 1.3760 16.944 247.0000   1500 V457:1      
CKRA__11 CKRA__12 1 2 0.0000 0.0000 0.000000   2000 KRA:4:nKSP  
CKRA__11 CPRN__13 1 0 2.3360 26.608 336.0000   2400 V402:1      
CKRA__51 CCTRE_52 1 0 1.6105 7.2806 56.44630    725 V1123:1     
CKRA__51 CJABL_52 1 0 3.4400 10.650 80.00000    572 V1127:1     
CKRA__51 CKRA__58 3 7 0.0000 0.0000 0.000000   2000 KRA:1:nSPP1:
CKRA__51 CMTRE_51 1 0 1.9699 6.2702 45.28930    400 V1011:1     
CKRA__51 CYCTR_51 1 0 2.2397 5.6604 39.42150    400 V1121:3     
CKRA__52 CCTRE_51 2 0 1.6105 7.2806 56.44630    725 V1124:1     
CKRA__52 CJABL_52 2 0 3.4400 10.650 80.00000    572 V1128:1     
CKRA__52 CKRA__51 2 2 0.0000 0.0000 0.000000   2000 KRA:1:nSP1:1
CKRA__52 CLANS_52 1 0 1.9505 4.9295 34.38020    400 V1126:1     
CKRA__52 CSVIT_53 1 0 3.0674 9.7562 70.41320    400 V1012:1     
CKRA__53 CKRA__55 1 7 0.0000 0.0000 0.000000   2000 KRA:1:nSP2:1
CKRA__53 CRAJK_52 1 0 1.5936 7.0567 52.89260    680 V594:1      
CKRA__53 CRAJK_52 2 0 1.5936 7.0567 53.05790    680 V593:1      
CKRA__53 CYHSC_51 2 0 1.7146 4.3996 28.67770    455 V592:2      
CKRA__53 CYHSC_52 1 0 1.7146 4.3996 28.59500    455 V591:2      
CKRA__54 CKRA__57 4 7 0.0000 0.0000 0.000000   2000 KRA:1:nSPP2:
CKRBR_51 CBAB__54 1 0 5.1207 14.682 100.1653    459 V1511:1     
CKRBR_51 CKOST_53 1 0 3.1629 9.2154 63.05790    459 V1513:1     
CKRIM_51 CKRIM_52 3 7 0.0000 0.0000 0.000000   2000 KRIM:1:nSP:1
CKRIM_51 CTOUZ_52 1 8 7.0204 17.910 134.9587    480 V1216:1     
CKRL__51 CKAU__53 2 0 0.1416 0.3582 2.479300    360 V901:1      
CKRL__52 CKAU__55 1 0 0.1416 0.3582 2.479300    360 V902:1      
CKRL__52 CKRL__51 1 2 0.0000 0.0000 0.000000   2000 KRL_:1:nSP1:
CKRL__52 CTUX__55 1 0 4.8630 14.466 101.8182    460 V344:1      
CKRNV_51 CKRNV_52 1 7 0.0000 0.0000 0.000000   2000 KRNV:1:nSP:1
CKRNV_52 CTRME_52 1 8 4.6016 11.798 84.95870    455 V686:1      
CKRNV_52 CVRBN_51 1 8 5.3930 13.826 99.58680    455 V685:1      
CKRT__52 CTAB__52 1 0 4.8001 16.220 121.0744    572 V1334:1     
CKUNC_51 CKUNC_52 1 7 0.0000 0.0000 0.000000   2000 KUNC:1:nSP:1
CKUNC_51 COVRU_52 1 0 0.3340 1.1374 7.355400    530 V640:1      
CKUNC_52 CCLOU_52 1 0 0.6957 1.5064 10.57850    400 V610:1      
CKUNC_52 CCLOU_52 2 0 0.6957 1.5064 10.57850    400 V609:1      
CKUNC_52 CE802_51 2 0 0.4416 0.9704 25.20660    240 V656:1      
CKUNC_52 CE802_52 1 0 0.4429 0.9716 25.28930    240 V655:1      
CKUNC_52 CNOH1_51 2 0 0.1924 0.6062 4.545500    360 V621:1      
CKUNC_52 CNOH1_52 1 0 0.1924 0.6062 4.545500    360 V622:1      
CKV___51 CBNT__54 2 0 0.6244 1.6045 11.48760    455 V513:1      
CKV___51 CSHH__51 1 0 0.0665 0.3606 139.1736   1000 V5059:1     
CKV___52 CBNT__52 1 0 0.6244 1.6045 11.48760    455 V510:1      
CKV___52 CBOB__52 1 0 0.3206 1.4399 13.38840    680 V5556:1     
CKV___52 CKV___51 1 7 0.0000 0.0000 0.000000   2000 KV:1:nSP:1  
CKV___52 CMOB__51 1 0 0.2759 1.2342 11.48760    680 V5557:1     
CKY___55 CKB___54 1 8 2.6814 8.6442 63.88430    530 V548:1      
CLBPV_51 CLBPV_52 1 7 0.0000 0.0000 0.000000   2000 LBPV:1:nSP:1
CLBPV_52 CBEZ__52 1 0 3.2053 9.0786 62.23140    459 V1540:1     
CLBTP_51 CBEZ__52 1 0 2.0546 6.0500 41.48760    459 V1545:1     
CLBTP_52 CLBTP_51 1 2 0.0000 0.0000 0.000000   2000 LBTP:1:nPD:1
CLBVY_52 CBEZ__52 1 0 2.2893 6.2726 42.23140    459 V1542:1     
CLBVY_52 CLBTP_52 1 0 0.5663 1.6807 11.57020    459 V1544:1     
CLET__52 CLET__51 1 2 0.0000 0.0000 0.000000   2000 LET_:1:nSP1:
CLHO__51 CLHO__53 1 7 0.0000 0.0000 0.000000   2000 LHO_:1:nSP1:
CLHO__51 CREP__51 2 0 1.3092 4.3379 32.80990    535 V1919:1     
CLHO__51 CREP__55 1 0 1.3092 4.3379 32.80990    535 V1920:1     
CLICD_52 CLTJI_52 1 0 3.0456 8.1155 54.21490    459 V347:1      
CLIPE_51 CSEMI_51 1 8 3.1702 18.349 147.8512    800 V1116:1     
CLIPE_52 CNEZ__52 1 0 0.9269 5.3228 42.89260    800 V1118:1     
CLIP__53 CDAS__52 1 0 2.8604 13.129 96.85950    724 V1377:1     
CLIP__53 CJHR__51 1 0 4.7795 16.489 118.9256    572 V1397:1     
CLISN_51 CVYS__51 1 0 1.6916 4.7456 43.80170    459 V1526:1     
CLIS__21 CLIS__25 2 7 0.0000 0.0000 0.000000   2000 LIS:2:nSPP  
CLIS__21 CPRN__21 1 0 5.9387 27.321 178.3058    939 V253:1      
CLIS__21 CPRN__22 2 0 5.9387 27.321 178.3058    939 V254:1      
CLIS__22 CLIS__21 1 7 0.0000 0.0000 0.000000   1800 LIS:2:nSP   
CLIS__22 XLI_BU21 1 0 3.0105 16.838 112.0041   1050 V245:1      
CLIS__22 XLI_KO21 1 0 2.9185 16.707 119.0083   1050 V246:1      
CLIS__22 XLI_PB21 1 0 3.9494 19.248 120.4959    665 V270:1      
CLIS__51 CLIS__5J 1 7 0.0000 0.0000 0.000000   2000 LIS:1:nSP1:1
CLIS__52 CFRNZ_52 1 0 2.3861 11.733 83.47110    572 V650:1      
CLIS__52 CFRYO_52 1 0 1.0188 5.7705 41.57020    732 V649:1      
CLIS__52 CYDST_51 2 0 0.3412 1.0721 8.016500    530 V660:1      
CLIS__52 CYDST_52 1 0 0.3412 1.0721 8.016500    530 V659:1      
CLIS__54 CLIS__57 3 2 0.0000 0.0000 0.000000   2000 LIS:1:nSPP1:
CLIS__54 COVTB_51 1 0 2.4224 8.0271 53.14050    530 V614:1      
CLIS__54 COVTB_51 2 0 1.3310 7.6145 56.19830    732 V616:1      
CLIS__54 COVTB_51 3 0 1.3298 7.6061 56.11570    732 V615:1      
CLIS__54 CVYSC_52 1 0 2.5216 8.5837 55.78510    530 V647:1      
CLIS__55 CALB__51 1 8 2.7043 6.9164 50.08260    455 V611:1      
CLIS__55 CALB__51 2 8 2.7043 6.9164 50.08260    455 V612:1      
CLIS__55 CLIS__54 2 7 0.0000 0.0000 0.000000   2000 LIS:1:nSP2:1
CLIS__55 CLIS__58 4 2 0.0000 0.0000 0.000000   2000 LIS:1:nSPP2:
CLIS__55 CVRAT_54 1 0 0.5469 2.9754 24.87600    820 V641:1      
CLIS__55 CVRAT_54 2 0 0.5469 2.9754 24.87600    820 V642:1      
CLIS__55 CZLIS_51 2 0 0.3751 0.8446 5.950400    360 V619:1      
CLIS__56 CYRIV_51 1 8 1.1894 3.4207 22.47930    732 V637:1      
CLIS__56 CYRIV_52 2 8 1.1701 3.3662 22.06610    732 V638:1      
CLITO_51 CLITO_52 1 2 0.0000 0.0000 0.000000   2000 LITO:1:nSP1:
CLITO_52 CCHOC_52 1 0 2.1611 6.4009 58.84300    400 V1170:1     
CLITV_51 CCHT__55 1 0 2.1320 6.9188 48.59500    535 V168:1      
CLIX__51 CPSE__52 2 0 0.5203 4.3596 38.42980    985 V1913:1     
CLI___51 CLI___52 1 7 0.0000 0.0000 0.000000   2000 LI:1:nSP:1  
CLI___52 CBNC__51 1 0 0.2977 1.3334 12.39670    680 V5545:1     
CLI___52 CKV___51 1 0 0.5868 2.6281 24.46280    530 V5544:1     
CLI___52 CSLB__52 1 0 3.1654 8.4180 58.42980    455 V5561:1     
CLI___52 CZET__52 1 0 0.1633 0.5312 3.636400    360 V5560:1     
CLI___52 CZET__52 2 0 0.1633 0.5312 3.636400    360 V5559:1     
CLOUN_51 CSNY__54 1 0 3.5223 10.012 69.58680    459 V358:1      
CLOX__51 CYLOX_52 1 0 0.2601 0.6570 4.710700    720 V1923:3     
CLOX__52 CYLOX_51 2 0 0.2505 0.6304 4.297500    825 V303:3      
CLPCE_52 CJEHL_51 1 8 2.0098 5.1594 38.67770    535 V986:1      
CLSN__52 CYLE__51 1 0 0.7502 1.9396 13.88430   1000 V5515:3     
CLSY__53 CRAK__54 1 0 2.1151 5.3869 37.43800    460 V312:1      
CLTJI_52 CEME1_52 1 0 4.7674 12.700 84.87600    459 V1585:1     
CLTSZ_51 CBAB__54 1 0 4.8715 14.435 97.02480    459 V1512:1     
CLTSZ_51 CLOCH_51 2 0 0.9293 2.6184 16.85950    240 V1570:1     
CLTSZ_51 CLOCH_52 1 0 0.9293 2.6184 16.85950    240 V1571:1     
CMAD__51 CSVI__51 1 0 0.1162 0.3787 2.644600    130 V5573:1     
CMAD__51 CVSTN_51 1 0 5.0409 12.146 86.36360    400 V567:1      
CMAD__52 CMAD__51 1 2 0.0000 0.0000 0.000000   2000 MAD:1:nSP:1 
CMAD__52 CSLU__51 1 0 2.1357 5.7064 41.07440    455 V5574:1     
CMAD__52 CSVI__52 2 0 0.1162 0.3787 2.644600    200 V5572:1     
CMAL__21 CCST__22 1 0 1.3020 7.2697 50.99170    900 V205:1      
CMAL__21 CMAL__22 1 7 0.0000 0.0000 0.000000   1200 MAL:2:nPDP:W
CMAL__22 CCST__23 2 0 1.3020 7.2697 50.99170    656 V206:1      
CMAL__51 CPST__56 1 0 0.2359 0.8034 669.4215   1000 K101:1      
CMAL__51 CYPVY_51 1 0 0.2178 1.5924 13.05790   1074 V111:1      
CMAL__52 CMAL__51 1 2 0.0000 0.0000 0.000000   2000 MAL:1:nSP1:1
CMAL__52 CMAL__54 5 7 0.0000 0.0000 0.000000   2000 MAL:1:nSP2:1
CMAL__52 CXPCM_51 1 0 1.2257 4.1842 32.06610    535 V109:1      
CMAL__52 CYPVY_52 2 0 0.2178 1.5924 13.05790   1074 V112:1      
CMAL__53 CMEX__52 1 0 0.7006 2.9197 22.06610    430 V100:1      
CMAL__53 CPJH__52 1 0 0.1779 0.7260 516.6942   1000 K117:1      
CMAL__53 CPKA__51 1 0 0.2771 0.5699 459.0083   1000 K103:1      
CMAL__53 CPUH__51 1 0 0.8010 3.1254 289.5041    430 V1960:1     
CMAL__53 CPZM__51 1 0 0.1355 0.6195 420.3306   1000 K116:1      
CMART_53 CYDOE_51 1 0 1.2330 3.1654 20.99170    455 V683:1      
CMBO__51 CCST__51 2 0 5.0808 16.521 119.3388    460 V1998:1     
CMBO__51 CMBO__52 1 2 0.0000 0.0000 0.000000   2000 MBO_:1:nSP1:
CMBO__52 CCST__51 1 0 5.0808 16.521 119.3388    460 V1997:1     
CMBU__51 CTEL__52 1 8 6.1274 15.916 114.1322    455 V5522:1     
CMCHZ_52 CMCHZ_51 1 7 0.0000 0.0000 0.000000   2000 MCHZ:1:nSP1:
CMEDE_51 CYMED_51 1 0 0.0157 0.0510 0.247900    462 V335:4      
CMEDV_51 CYMED_51 1 0 0.0036 0.0510 0.082600    462 V335:5      
CMED__51 CKV___51 1 0 0.5034 2.9088 21.65290    720 V5549:1     
CMET__52 CYMET_51 1 0 0.0436 0.1404 0.991700    460 V391:3      
CMEX__52 CPJH__59 1 0 1.0406 2.9197 21.23970    535 V105:1      
CMEY__51 CCEB__51 1 0 1.0709 6.3464 61.81820    820 V5553:1     
CMEY__51 CCEB__53 2 0 1.0709 6.3464 61.81820    820 V5552:1     
CMEY__52 CBNS__51 1 8 0.3037 0.4767 254.3802    720 V5055:1     
CMEY__52 CMEY__51 1 7 0.0000 0.0000 0.000000   2000 MEY:1:nSP:1 
CMHR__51 CAZB__53 1 0 2.1683 5.6156 39.25620    460 V191:1      
CMIL__21 CEORL_21 1 0 0.7792 3.4219 22.00410    524 V001:1      
CMIL__21 CMIL__22 1 2 0.0000 0.0000 0.000000   1200 MIL:2:nSP   
CMIL__21 CTAB__21 1 0 3.8091 25.850 150.0000    900 V204:1      
CMIL__22 CCST__23 1 0 6.9212 34.301 213.3058    900 V208:1      
CMIL__22 CEORL_22 2 0 0.7792 3.4219 22.00410    524 V002:1      
CMIL__51 CMRC__52 1 0 1.5101 3.8466 26.77690    460 V1968:1     
CMIL__51 CMRC__52 2 0 1.5101 3.8466 26.77690    460 V1969:1     
CMIL__52 CMIL__51 1 7 0.0000 0.0000 0.000000   2000 MIL:1:nSP:1 
CMI___52 CBR___51 1 0 4.1866 13.629 94.46280    360 V5568:1     
CMI___52 CHJ___51 1 0 2.9088 7.5710 54.29750    455 V5513:1     
CMLA__52 CDAS__54 1 0 2.1102 5.2296 36.69420    483 V1363:1     
CMLE__52 CMAD__51 1 0 0.8954 2.3934 17.10740    400 V5509:1     
CMNI__51 CMNM__52 1 0 0.0472 0.1234 0.826400    180 ***(DNF)*** 
CMNM__52 CBER__51 1 0 3.4025 8.6684 60.24790    460 ***(DNF)*** 
CMOB__51 CMEY__51 1 0 1.4157 6.3477 59.17360    680 V5558:1     
CMODL_52 CCHT__51 1 0 1.9493 5.5805 38.01650    459 V161:1      
CMODL_52 CTPLB_51 1 0 0.9898 3.2138 22.56200    459 V156:1      
CMOHE_52 CCERV_53 1 0 1.9820 5.8177 44.29750    505 ***(DNF)*** 
CMOHE_52 CMOHE_51 1 7 0.0000 0.0000 0.000000   2000 MOHE:1:nSP:1
CMOJI_51 CVYS__51 1 0 1.5778 5.3797 49.00830    459 V152:1      
CMORA_51 CXMOR_51 1 0 0.1996 0.4997 3.471100    400 V1174:3     
CMORA_52 CXMOR_52 2 0 0.1996 0.4997 3.471100    400 V1173:5     
CMQ___52 CSOK__52 1 0 4.2023 10.462 76.61160    523 V538:1      
CMRC__51 CCIZ__51 1 0 3.5804 10.850 99.83470    483 V1355:1     
CMRC__51 CMRC__52 3 7 0.0000 0.0000 0.000000   2000 MRC:1:nSP1:1
CMRC__51 CTTS__51 1 0 3.2803 17.460 126.1983    572 V1353:1     
CMRC__52 CKAM__55 1 8 3.8127 9.7115 67.52070    460 V1964:1     
CMTRE_51 CPCKA_51 1 0 3.9579 12.475 92.64460    400 V1013:1     
CMTRE_52 CVOP__51 1 8 4.3403 8.0005 53.80170    360 V1147:1     
CMYD__51 CSTR__51 1 0 4.0995 20.070 145.2066    572 V1354:1     
CMYD__52 CMYD__51 3 7 0.0000 0.0000 0.000000   2000 MYD:1:nSP:1 
CMYTD_51 CZBIR_52 1 0 3.0698 8.6805 65.70250    460 V1232:1     
CMZR__51 COVD__51 1 0 0.9813 2.5229 18.09920    360 V5512:1     
CMZR__51 COVD__52 2 0 0.9813 2.5229 18.09920    360 V5511:1     
CMZR__52 CBYP__53 1 0 3.3989 8.8451 62.72729    455 V509:1      
CMZR__52 CMZR__51 1 7 0.0000 0.0000 0.000000   2000 MZR:1:nSP:1 
CNACH_51 CDOBR_51 2 0 3.0504 7.7004 53.63640    400 V1188:1     
CNACH_51 CNACH_52 1 2 0.0000 0.0000 0.000000   2000 NACH:1:nSP1:
CNACH_51 CPORI_51 1 0 3.9494 10.550 70.33060    400 V1166:1     
CNACH_51 CYNAC_51 1 0 0.6304 1.5996 11.15700    400 V1186:1     
CNACH_52 CCEKO_51 1 0 1.4000 3.5501 24.71070    400 V1189:1     
CNAD__52 CKUN__51 1 0 0.9740 2.8725 20.16530    455 V5540:1     
CNAD__52 CPNV__52 1 0 5.2671 13.813 98.84300    455 V547:1      
CNAO__51 CYNA__51 1 0 0.1137 0.2154 139.5041    530 V502:3      
CNBYD_51 CYKAR_52 2 0 1.9796 4.9005 35.37190    400 V1151:2     
CNBYD_52 CNBYD_51 1 7 0.0000 0.0000 0.000000   2000 NBYD:1:nSP1:
CNBYD_52 CYKAR_51 4 0 1.9796 4.9005 35.37190    400 V1152:2     
CNEL__51 CKRL__51 1 0 0.9438 3.1133 22.47930    360 V397:1      
CNEPM_52 CHORE_52 1 0 4.6948 12.079 89.17360    480 V1263:1     
CNER__51 CTOS__51 1 0 3.4933 8.8983 61.81820    460 V182:1      
CNEZ__11 CKRA__12 1 0 2.4000 25.296 297.0000   2400 V453:1      
CNEZ__12 CNEZ__11 1 2 0.0000 0.0000 0.000000   2400 NEZ:4:nKSP  
CNEZ__51 CNEZ__55 2 7 0.0000 0.0000 0.000000   2000 NEZ:1:nSPP:1
CNEZ__51 CRYCH_51 1 0 2.9718 17.659 142.3140    800 V1195:1     
CNEZ__51 CVSES_52 2 0 0.7696 4.6900 32.97520    800 V1156:1     
CNEZ__51 CYTYC_52 2 0 1.9904 11.970 96.44630    800 V1196:1     
CNEZ__51 CYVSE_51 5 8 2.2300 4.7505 33.05790    400 V1981:5     
CNEZ__52 CNEZ__51 1 2 0.0000 0.0000 0.000000   2000 NEZ:1:nSP:1 
CNEZ__52 CNOPA_52 1 8 2.0098 11.640 93.80170    800 V1117:1     
CNEZ__52 CVSES_53 1 0 0.7696 4.6900 32.97520    800 V1155:1     
CNOH2_52 CVRAT_55 1 8 0.1428 0.4477 3.388400    360 V643:1      
CNOH4_54 CNOH4_52 3 7 0.0000 0.0000 0.000000   2000 NOH4:1:nSP:1
CNOJI_51 CYSDC_51 1 0 0.5118 2.8822 21.23970    820 V5654:2     
CNOPA_52 CNOPA_51 1 7 0.0000 0.0000 0.000000   2000 NOPA:1:nSP1:
CNOPA_52 CSEMI_52 1 8 1.4956 8.6636 69.83470    800 V1157:1     
CNOSE_51 CYNOS_51 1 0 0.2735 0.7006 5.041300    460 V1293:3     
CNOS__11 XNO_VA11 1 0 1.0560 11.952 131.0000   1720 V404:1      
CNOS__11 XNO_WI11 1 0 1.2640 11.744 209.0000   2000 V444:1      
CNOS__12 CALB__1B 1 0 0.4800 5.0080 58.00000   2000 V460:1      
CNOS__12 CNOS__11 1 2 0.0000 0.0000 0.000000   1600 NOS:4:nKSP  
CNOS__51 CNOS__54 1 7 0.0000 0.0000 0.000000   2000 NOS:1:nKSP1:
CNOS__53 CNOS__56 2 7 0.0000 0.0000 0.000000   2000 NOS:1:nKSP2:
CNOS__53 CYRIV_51 1 0 0.2577 1.3407 11.23970    732 V637:2      
CNOS__53 CYRIV_52 2 0 0.2698 1.3855 11.57020    732 V638:2      
CNOS__54 CLIS__52 3 0 0.4598 3.3989 27.52070   1350 V699:1      
CNOVN_54 CBAB__54 1 0 2.0110 9.2444 74.38020    723 V1508:1     
CNOVN_54 CBAB__54 2 0 2.0195 9.2686 89.75210    572 V1507:1     
CNOVN_54 CCLDU_51 1 0 2.0860 7.1935 50.08260    459 V1506:1     
CNOVN_54 CNOVN_52 1 7 0.0000 0.0000 0.000000   2000 NOVN:1:nSP:1
CNYM__51 CYDOB_51 1 0 1.2403 5.7185 39.50410    720 V137:3      
CNYRS_51 CKLAT_51 1 0 2.2337 7.4463 57.02480    480 V1266:1     
CNYRS_51 CKLAT_52 2 0 2.3740 7.4463 57.02480    480 V1265:1     
CNZD__52 COTR__53 1 0 5.1135 16.648 115.3719    360 V5575:1     
CODRY_51 CVITK_52 1 0 3.0468 6.2702 42.89260    455 V5653:1     
COLCH_52 CYGRC_51 1 0 0.2372 1.3395 9.834700    732 V584:1      
COLCS_51 CYOLC_52 1 0 0.9184 2.3547 16.94210    455 V585:3      
COLCS_52 CYOLC_51 2 0 0.9184 2.3547 16.94210    455 V586:3      
COLDR_51 CCHT__56 1 0 1.2826 3.4158 22.80990    459 V157:1      
COLSN_51 CYOLS_51 2 0 1.2899 2.7443 17.93390    420 V596:3      
COLSN_51 CYOLS_52 1 0 1.2899 2.7443 17.93390    420 V595:3      
COPJA_51 CYOPJ_51 2 0 0.4090 1.0672 6.694200    455 V687:3      
COPJA_51 CYOPJ_52 1 8 0.4090 1.0672 6.694200    455 V688:3      
COPO__21 CSOK__21 1 0 11.732 60.170 335.0000    900 V203:1      
COPO__22 CCST__22 1 0 6.0984 28.231 177.0041    900 V202:1      
COPO__22 COPO__21 1 2 0.0000 0.0000 0.000000    900 OPO:2:nKSP  
COPO__53 CCHOT_52 1 0 5.1594 16.410 118.4298    400 V1136:1     
COPO__53 CECHV_53 1 0 2.7806 7.4597 49.33880    400 V1133:1     
COPO__53 CECHV_53 2 0 2.7806 7.4597 49.33880    400 V1134:1     
COPO__53 COPO__51 4 2 0.0000 0.0000 0.000000   2000 OPO:1:nPD:1 
COPO__53 COPO__54 1 8 3.0903 7.6799 55.20660    400 OPO:1:nKSP:2
COPO__53 CPRAH_52 2 0 2.6596 6.7095 46.77690    400 V1138:1     
COPO__53 CTREM_52 1 0 2.8447 8.9806 62.64460    400 V1135:1     
COPO__53 CTUNE_51 1 0 2.1901 6.9696 50.33060    400 V1131:1     
COPO__53 CTUNE_51 2 0 2.1901 6.9696 50.33060    400 V1132:1     
COPO__54 COPO__51 3 7 0.0000 0.0000 0.000000   2000 OPO:1:nKSP:1
COPO__54 COPO__52 5 2 0.0000 0.0000 0.000000   2000 OPO:1:nPD:2 
COPO__54 CPRAH_51 1 8 2.6596 6.7095 46.77690    400 V1137:1     
COSTA_51 CBEZ__52 1 0 2.1611 5.7753 38.59500    459 V1541:1     
COSTR_51 CTUHN_51 1 0 2.1780 6.7833 51.32230    460 V1294:1     
COSTR_51 CVRE__55 1 8 3.6179 9.2311 69.42150    360 V371:1      
COSTR_51 CYVER_51 1 8 2.9451 7.8444 52.39670    459 V335:2      
COSTR_52 CBOHA_52 1 0 1.7255 5.4377 41.40500    480 V1292:1     
COSTR_52 COSTR_51 1 2 0.0000 0.0000 0.000000   2000 OSTR:1:nSP1:
COS___51 CCEB__51 2 0 4.4649 10.732 82.39670    455 V506:1      
COS___51 CCEB__53 1 0 4.4649 10.732 82.39670    455 V505:1      
COS___52 COS___51 1 7 0.0000 0.0000 0.000000   2000 OS:1:nSP:1  
COS___52 CPCE__51 1 0 6.1395 15.950 114.2975    455 V501:1      
COTM__51 CBHN__53 1 0 0.1137 0.2154 139.5041   1000 V5091:1     
COTR__11 CSOK__11 1 0 2.2080 22.432 263.0000   2000 V417:1      
COTR__12 COTR__11 1 2 0.0000 0.0000 0.000000   2000 OTR:4:nKSP  
COTR__12 CPRN__13 1 0 1.1040 11.200 134.0000   2010 V418:1      
COTR__51 CFA___51 1 0 0.9051 2.9463 20.41320    455 V5519:1     
COTR__51 CMAD__52 5 0 1.1435 2.9379 21.07440    460 V5502:1     
COTR__51 CMLE__52 1 0 0.2166 0.7042 4.876000    530 V5504:1     
COTR__51 COTR__53 1 2 0.0000 0.0000 0.000000   2000 OTR:1:nKSP1:
COTR__53 CFA___51 2 0 0.9051 2.9463 20.41320    455 V5518:1     
COTR__53 CMAD__51 4 0 1.1435 2.9379 21.07440    460 V5501:1     
COTR__53 CMAD__52 6 0 1.0406 2.8846 20.49590    400 V5503:1     
COTR__53 COKD__51 1 0 0.4586 1.2040 8.677700    455 V5505:1     
COTR__53 CUHD__51 1 8 3.1327 8.0526 57.85120    450 V5517:1     
COTR__53 CUHD__51 2 0 3.1327 8.0526 57.85120    450 V5516:1     
COTR__54 COTR__55 2 7 0.0000 0.0000 0.000000   2000 OTR:1:nKSP2:
COTR__55 CKY___54 1 0 6.7796 19.109 135.2066    455 V545:1      
COTR__55 COTR__57 3 2 0.0000 0.0000 0.000000   2000 OTR:1:nSPP:1
COTR__55 CUBR__51 1 0 3.6119 10.367 72.23140    455 V5571:1     
COTR__55 CUBR__51 2 0 3.6119 10.367 72.23140    455 V5570:1     
COTR__57 CKUN__51 1 0 3.9882 12.268 85.70250    455 V546:1      
COVC__52 CKOL__52 1 0 0.4804 2.7709 22.23140    825 V130:1      
COVC__52 CYBZK_51 1 0 0.7732 4.3717 35.04130    825 V126:2      
COVET_51 CMCHZ_52 1 0 0.4840 1.6287 14.38020    530 V5642:1     
COVET_51 COVFI_52 1 0 0.4876 1.7569 72.14880    530 V5640:1     
COVET_52 COVET_51 5 7 0.0000 0.0000 0.000000   2000 OVET:1:nSP:1
COVPO_51 COVPO_52 3 7 0.0000 0.0000 0.000000   2000 OVPO:1:nSP:1
COVPO_51 CYSTC_51 1 0 1.3673 7.7004 56.77690    820 V652:1      
COVPO_51 CYSTC_52 2 0 1.3673 7.7004 56.77690    820 V651:1      
COVTB_51 CE803_52 1 0 0.3836 1.2741 9.008300    530 V653:1      
COVTB_51 CE803_52 2 0 0.3872 1.2802 9.173600    530 V654:1      
COVTB_51 CETBE_54 1 0 0.0036 0.0510 2.148800   1207 V5643:1     
COVTB_51 CETBE_54 3 0 0.0024 0.0510 2.066100   1207 V5645:1     
COVTB_51 CMCHZ_52 1 0 0.5203 1.5827 15.61980    400 V5641:1     
COVTB_51 COVET_51 2 0 0.5312 3.0347 23.96690    732 V633:1      
COVTB_51 COVFI_52 1 0 0.9160 2.8048 80.41320    400 V5639:1     
COVTB_51 COVRU_52 1 0 0.7345 2.4260 16.36360    530 V613:1      
COVTB_52 CETBE_52 2 0 0.0036 0.0510 2.148800   1207 V5644:1     
COVTB_52 CMART_53 1 0 0.2214 1.2620 10.41320    732 V681:1      
COVTB_52 COVPO_51 1 0 0.3751 2.1429 16.69420    732 V5671:1     
COVTB_52 COVPO_51 2 0 0.3751 2.1453 16.85950    732 V5672:1     
COVTB_52 COVTB_51 4 7 0.0000 0.0000 0.000000   2000 OVTB:1:nSP1:
COVTB_52 COVTB_53 1 7 0.0000 0.0000 0.000000   2000 OVTB:1:nSP2:
COVTB_52 CSNCD_51 1 0 0.3751 2.1429 16.69420    820 V5629:1     
COVTB_52 CSNCD_51 2 8 0.3751 2.1429 16.69420    820 V5630:1     
COVTB_52 CYDOE_52 1 0 1.4835 3.7244 25.95040    455 V682:1      
COVTB_53 COVET_51 1 8 0.5348 3.0589 24.04960    732 V634:1      
CPAC__52 CPEL__51 1 8 3.8200 10.439 76.11570    572 V1358:1     
CPASE_51 CXMOR_52 1 0 3.5102 8.7894 63.05790    400 V1173:2     
CPASK_51 COVHB_52 1 0 0.3860 1.3056 8.512400    530 V5646:1     
CPCE__51 CSUZ__51 1 0 1.2342 3.2126 23.05790    455 V500:1      
CPCM__51 CMAL__52 1 0 0.5614 1.8465 13.22310    535 V110:1      
CPEC__51 CCRD__51 1 0 0.9837 2.5071 17.43800    120 V963:1      
CPEC__53 CCBR__53 1 0 0.9716 5.4075 43.22310    825 V127:1      
CPEC__53 CPEC__51 1 2 0.0000 0.0000 0.000000   2000 PEC_:1:nSP1:
CPEL__51 CHUM__51 1 0 2.9597 6.8401 50.49590    420 V1359:1     
CPHE__52 CHJ___51 1 0 2.2591 7.3568 50.99170    550 V5564:1     
CPHE__52 CSOK__51 1 0 2.9585 9.6316 66.77690    550 V5528:1     
CPHO__51 CPHO__53 1 7 0.0000 0.0000 0.000000   2000 PHO_:1:nSP1:
CPHO__53 CPKN__51 1 0 0.1283 0.3013 230.9091    815 K108:1      
CPIS__52 CCIZ__51 1 0 1.8900 5.0300 39.09090    483 V1343:1     
CPJH__52 CPKV__51 1 0 0.2323 0.6026 458.4298    815 K112:1      
CPJH__54 CPJH__51 1 7 0.0000 0.0000 0.000000   2000 PJH_:1:nSP10
CPJH__54 CPJH__52 2 7 0.0000 0.0000 0.000000   2000 PJH_:1:nSP10
CPJH__54 CPST__53 1 0 0.2444 0.4017 642.0661   1000 K102:1      
CPJI__51 CPJI__54 1 7 0.0000 0.0000 0.000000   2000 PJI_:1:nSP1:
CPJI__51 CREP__51 1 0 0.1670 1.2306 10.74380   1074 V1921:1     
CPJI__51 CREP__55 2 0 0.1609 1.2427 10.74380   1074 V1922:1     
CPKA__53 CPKA__51 1 2 0.0000 0.0000 0.000000   2000 PKA_:1:nSP1:
CPKA__53 CPST__53 1 0 0.2117 0.4283 321.9835   1000 K104:1      
CPKN__51 CPKN__53 1 2 0.0000 0.0000 0.000000   2000 PKN_:1:nSP1:
CPKN__53 CPST__56 1 0 0.2275 0.5384 400.5785    815 K107:1      
CPKV__51 CPKV__53 1 7 0.0000 0.0000 0.000000   2000 PKV_:1:nSP1:
CPKV__53 CPSM__54 1 0 0.0932 0.2408 219.3388   1000 K106:1      
CPLAD_51 CTACH_51 1 8 1.6529 4.2156 31.81820    360 V1278:1     
CPLA__51 CTAB__51 1 0 1.2705 3.2198 24.13220    483 V1382:1     
CPLZJ_52 CCERN_52 1 0 0.8397 2.6293 20.16530    480 V1253:1     
CPLZJ_52 CYSKN_52 5 0 0.7538 2.4454 17.19010    535 V1202:5     
CPLZM_51 CKRIM_52 1 0 0.9704 3.6966 28.67770    460 V1213:1     
CPLZS_52 CKRIM_52 1 0 0.3787 1.6650 13.38840    705 V1210:1     
CPMK__51 CPEC__51 1 0 1.8065 8.5886 59.42150    720 V138:1      
CPMK__51 CYDOB_52 1 0 0.6534 3.0105 23.14050    720 V140:3      
CPOC__51 CTTC__51 1 0 0.9305 3.1097 23.05790    572 V1393:1     
CPODH_52 CDCZE_51 1 0 5.9024 15.722 105.1240    459 V1505:1     
CPODH_52 CVSEN_51 1 0 2.2954 5.9871 41.23970    180 V1576:1     
CPOLI_51 CPORI_51 1 0 3.7002 9.1803 66.11570    400 V1176:1     
CPOLI_51 CYNAC_51 1 0 1.5004 3.7099 26.11570    400 V1186:2     
CPOLI_52 CPORI_51 2 8 3.7002 9.1803 66.11570    400 V1175:1     
CPORI_51 CEPOR_51 2 0 0.1101 0.2698 1.900800    400 V911:1      
CPORI_51 CEPOR_52 4 0 0.1198 0.3098 2.231400    400 V912:1      
CPORI_51 CEPOR_54 1 0 0.1101 0.2698 1.900800    100 V914:1      
CPORI_51 CNEZ__52 1 0 1.9904 11.269 90.82640    800 V1164:1     
CPORI_51 CNEZ__52 2 0 1.9904 11.269 90.82640    800 V1163:1     
CPORI_52 CEPOR_53 3 8 0.1198 0.3098 2.231400    400 V913:1      
CPORI_52 CPORI_51 3 7 0.0000 0.0000 0.000000   2000 PORI:1:nSP1:
CPORI_53 CPORI_51 2 7 0.0000 0.0000 0.000000   2000 PORI:1:nSP2:
CPORI_53 CPORI_52 1 7 0.0000 0.0000 0.000000   2000 PORI:1:nPSP1
CPPA__53 CLHO__51 1 0 0.2275 0.6861 614.9587   1000 K114:1      
CPPA__54 CPKV__53 1 0 0.0895 0.5276 448.8430   1000 K113:1      
CPPA__54 CPPA__53 1 2 0.0000 0.0000 0.000000   2000 PPA_:1:nSP1:
CPRA__51 CPRA__52 1 2 0.0000 0.0000 0.000000   2000 PRA:1:nSP:1 
CPRA__51 CSTR__51 1 0 4.2205 10.939 79.33880    483 V1352:1     
CPRA__51 CVIM__51 2 0 2.6305 6.8196 50.16530    483 V1378:1     
CPRA__52 CVIM__51 1 0 2.6197 6.8099 50.16530    483 V1379:1     
CPRB__53 CMIL__51 1 0 1.3734 3.4969 24.29750    360 V1971:1     
CPRB__53 CMIL__51 2 0 1.3951 3.5985 24.71070    360 V1972:1     
CPRB__53 CPRM__51 1 0 1.1604 3.0940 21.40500    460 V1976:1     
CPRE__11 CPRE__12 1 2 0.0000 0.0000 0.000000   3150 PRE:4:nKSP  
CPRE__12 CKOC__13 1 0 2.6400 33.008 426.0000   2400 V432:1      
CPRE__12 XPR_ET11 1 0 1.1840 14.496 225.5000   3150 V442:1      
CPRE__21 CMIL__21 1 0 4.2979 27.399 180.0000    900 V216:1      
CPRE__21 CVIT__21 1 0 1.7714 23.899 362.0041   1440 V221:1      
CPRE__56 CCHLU_51 1 0 1.0406 2.7394 20.00000    460 V1233:1     
CPRE__56 CDOMA_52 1 0 5.2405 13.439 101.1570    460 V1269:1     
CPRE__56 CDOMA_52 2 0 5.2405 13.439 101.1570    460 V1270:1     
CPRE__56 CHOLS_52 1 0 3.1992 8.1929 61.48760    460 V1272:1     
CPRE__56 CKOSE_51 1 0 4.0535 10.396 72.23140    460 V1271:1     
CPRE__56 CPRE__52 9 7 0.0000 0.0000 0.000000   2000 PRE:1:nSP2:1
CPRE__56 CPRE__58 8 7 0.0000 0.0000 0.000000   2000 PRE:1:nSP1:1
CPRE__58 CCERN_52 1 0 2.3413 7.3205 56.19830    480 V1256:1     
CPRE__58 CKLAT_51 2 0 1.7823 10.934 110.0000    480 V1259:1     
CPRE__58 CKLAT_52 1 0 1.7702 10.899 81.65290    480 V1258:1     
CPRE__58 CNEPM_52 1 0 3.7849 9.7756 72.39670    480 V1264:1     
CPRE__58 CNEZV_51 1 0 1.2608 7.2201 56.94210    720 V1238:1     
CPRE__58 CROKC_51 1 0 2.0473 11.657 140.4959    720 V1235:1     
CPRE__58 CYSKN_51 1 0 3.7038 11.579 133.9669    480 V1201:3     
CPRIR_52 CLIS__51 1 8 0.3860 0.9172 5.867800    400 V617:1      
CPRIR_52 CLIS__51 2 8 0.3751 0.8676 5.537200    400 V618:1      
CPRIR_52 CMOSN_52 1 0 0.7696 2.4599 16.44630    530 V5657:1     
CPRIR_52 CMOSN_52 2 0 0.7696 2.4599 16.44630    530 V5658:1     
CPRIR_52 CNOJI_51 1 0 0.8034 4.5242 33.38840    820 V5656:1     
CPRIR_52 CYSDC_52 1 0 1.3165 7.4185 54.71070    820 V5655:2     
CPRIR_53 CKOPR_51 2 0 0.5118 1.2995 9.504100    360 V657:1      
CPRIR_53 CPRIR_52 1 8 0.5118 1.2995 9.504100    360 ***(DNF)*** 
CPRIR_53 CPRIR_52 3 7 0.0000 0.0000 0.000000   2000 PRIR:1:nSP:1
CPRIR_53 CYDST_51 2 0 1.6480 5.1812 38.76030    530 V660:3      
CPRIR_53 CYDST_52 1 0 1.6480 5.1812 38.76030    530 V659:3      
CPRM__51 CETPB_51 1 0 0.2021 0.6655 4.793400    360 V1975:1     
CPRM__51 CMIL__51 1 0 0.9014 5.1776 41.65290    720 V1973:1     
CPRM__51 CMIL__51 2 0 0.9014 5.1776 41.65290    720 V1974:1     
CPRN__13 CPRN__14 7 2 0.0000 0.0000 0.000000   4000 PRN:4:nKSP2:
CPRN__13 CPRN__1A 4 2 0.0000 0.0000 0.000000   4000 PRN:4:nPDP:W
CPRN__14 CHBM__12 1 0 5.2000 56.112 726.0000   2783 V416:1      
CPRN__14 CPRN__18 3 2 0.0000 0.0000 0.000000   4000 PRN:4:nPDP:W
CPRN__16 CPRN__19 5 7 0.0000 0.0000 0.000000   4000 PRN:4:nPDP:W
CPRN__1A CPRN__18 6 7 0.0000 0.0000 0.000000   4000 PRN:4:nKSP1:
CPRN__21 CSOK__21 1 0 6.7615 35.399 220.0000    900 V251:1      
CPRN__22 CPRN__21 1 2 0.0000 0.0000 0.000000   1703 PRN:2:nKSP  
CPRN__22 CSOK__22 2 0 6.7615 35.399 220.0000    900 V252:1      
CPRN__51 CPRN__52 1 7 0.0000 0.0000 0.000000   2000 PRN:1:nKSP:1
CPRN__52 CDLUH_52 2 0 0.6231 3.5126 25.86780    820 V581:1      
CPRN__52 CDLUH_53 1 0 0.6231 3.5126 25.86780    820 V582:1      
CPRN__52 CHDLN_52 1 0 2.2675 7.1269 53.30580    530 V554:1      
CPRN__52 CHDLN_52 2 0 2.2675 7.1269 53.30580    530 V553:1      
CPRN__52 CRYC__52 1 8 2.3014 6.7179 48.01650    505 V571:1      
CPRT__51 CNZD__52 1 0 2.9246 9.5227 65.95040    360 V5577:1     
CPRT__51 CPRT__52 1 7 0.0000 0.0000 0.000000   2000 PRT:1:nSP:1 
CPRT__51 CVPR__52 1 0 0.0496 0.2710 103.6364    530 V5090:1     
CPRT__51 CZDO__52 1 0 4.7626 15.506 107.4380    530 V5578:1     
CPRT__52 CLUTN_51 1 8 1.8029 4.6706 34.54550    455 V555:1      
CPRT__52 CVY___52 1 8 4.3681 11.368 81.48760    455 V556:1      
CPSE__52 CCVR__53 1 0 0.5445 4.2168 36.28100   1074 V389:1      
CPSE__52 CPHO__51 2 0 0.1621 0.3267 250.0000   1000 K109:1      
CPSE__52 CPSE__55 3 7 0.0000 0.0000 0.000000   2000 PSE_:1:nSP1 
CPSE__52 CPSE__56 4 7 0.0000 0.0000 0.000000   2000 PSE_:1:nSP2 
CPSE__52 CPZA__53 1 0 0.9014 6.2206 50.00000    830 V120:1      
CPSE__55 CPHO__53 1 0 0.0895 0.3703 261.2397   1250 K110:1      
CPSE__55 CYPVY_51 1 8 1.1314 2.7515 20.33060   1074 V111:2      
CPSE__55 CYPVY_52 2 8 1.1314 2.7515 20.33060   1074 V112:2      
CPSL__51 CCHD__53 1 0 0.7756 4.5254 35.53720    825 V319:1      
CPSL__51 CYLOX_51 1 0 0.1609 0.9269 7.438000    825 V303:2      
CPSM__52 CPJI__51 1 0 0.1984 0.8143 672.3967    750 K105:1      
CPSM__52 CPSM__54 1 2 0.0000 0.0000 0.000000   2000 PSM_:1:nSP1:
CPST__53 CPKV__51 1 0 0.0641 0.2214 244.8760    800 K111:1      
CPST__53 CPST__55 1 7 0.0000 0.0000 0.000000   2000 PST_:1:nSP1:
CPTA__52 CRIP__51 1 0 1.0224 3.3142 24.04960    480 V5525:1     
CPUH__51 CPJH__59 1 0 1.3129 3.8103 292.9752    430 V106:1      
CPVY__51 CYPVY_52 2 8 0.0012 0.0510 0.082600   1074 V112:3      
CPVY__52 CYPVY_51 1 0 0.0012 0.0510 0.082600   1074 V111:3      
CPZA__51 CPZL__52 1 0 0.3146 2.6330 23.05790   1074 V383:1      
CPZA__53 CPZA__51 1 2 0.0000 0.0000 0.000000   2000 PZA_:1:nSP1:
CPZA__53 CREP__55 1 0 0.6098 5.1062 48.18180   1074 V386:1      
CPZL__52 CREP__56 1 0 0.3013 2.5229 23.38840   1074 V385:1      
CPZM__51 CPJH__54 1 0 0.0544 0.2166 157.1074   1000 K115:1      
CRAJK_52 CCERV_53 1 0 2.8774 8.1276 62.56200    505 V587:1      
CRAJK_52 CMOHE_52 2 0 2.2567 6.5909 50.24790    505 ***(DNF)*** 
CRAJK_52 CRAJK_53 1 8 5.9883 16.239 102.8926    455 ***(DNF)*** 
CRAJK_52 CRAJK_53 7 7 0.0000 0.0000 0.000000   2000 RAJK:1:nKSP:
CRAJK_52 CYHSC_52 1 0 1.1906 3.0371 20.24790    455 V591:1      
CRAJK_52 CYOLS_51 2 0 0.4864 2.7552 19.91740    732 V596:1      
CRAJK_52 CYOLS_52 1 0 0.4864 2.7515 19.91740    732 V595:1      
CRAJK_53 CYHSC_51 2 8 1.1906 3.0371 20.24790    455 V592:1      
CRAK__54 CRAKO_51 1 0 0.1900 0.2408 52.06610     48 V965:1      
CREP__12 CREP__11 1 2 0.0000 0.0000 0.000000   3150 REP:4:nKSP  
CREP__13 CKOC__11 1 0 2.9120 37.280 599.0000   2400 V475:1      
CREP__13 CREP__11 2 2 0.0000 0.0000 0.000000   2370 REP:4:nPDP:W
CREP__14 CCHD__11 1 0 0.6880 8.2080 113.0000   2400 V414:1      
CREP__14 CREP__12 3 2 0.0000 0.0000 0.000000   2370 REP:4:nPDP:W
CREP__16 CREP__15 4 7 0.0000 0.0000 0.000000   2370 REP:4:nPDP:W
CREP__51 CZBR__52 1 0 0.7926 4.5097 39.17360    720 V1924:1     
CREP__52 CREP__51 2 7 0.0000 0.0000 0.000000   2000 REP:1:nKSP1:
CREP__54 CREP__56 3 7 0.0000 0.0000 0.000000   2000 REP:1:nKSP2:
CREP__55 CREP__56 1 2 0.0000 0.0000 0.000000   2000 REP:1:nSP:1 
CREP__55 CSLA__55 1 0 5.0046 12.680 98.09920    360 V301:1      
CREP__55 CSLA__55 2 0 5.0070 12.682 98.51240    360 V302:1      
CREP__55 CYLOX_51 2 0 0.0714 0.3424 2.396700    825 V303:1      
CREP__55 CYLOX_52 1 0 0.0569 0.3255 2.396700    720 V1923:1     
CREP__56 CBER__51 1 0 1.8513 8.4216 65.53720    720 V328:1      
CREP__56 CBER__52 2 0 1.8513 8.4216 65.53720    720 V327:1      
CRICD_53 CYRIC_51 2 0 0.0750 0.2456 1.818200    530 V551:4      
CRICD_53 CYRIC_52 1 8 0.0750 0.2384 1.818200    530 V552:3      
CRIM__51 CBEN__51 1 0 4.2955 10.854 75.61980    460 V1939:1     
CRIM__51 CUHJ__51 1 0 3.0686 10.126 73.22310    535 V1935:1     
CRIM__52 CBED__52 1 0 4.3645 11.451 80.33060    460 V1938:1     
CRIM__52 CRIM__51 1 2 0.0000 0.0000 0.000000   2000 RIM_:1:nSP1:
CRIM__52 CYKHO_51 1 0 3.0807 17.686 142.2314    825 V1934:1     
CRIP__51 CMBU__51 1 0 3.0831 7.9908 57.35540    455 V5523:1     
CRIP__51 CSLV__51 1 0 3.0710 9.9982 69.25620    530 V5580:1     
CRIP__51 CSLV__53 2 0 3.0710 9.9982 69.25620    530 V5581:1     
CRIP__52 COS___51 1 0 6.6381 16.658 124.3802    455 V503:1      
CRIP__52 CRIP__51 1 7 0.0000 0.0000 0.000000   2000 RIP:1:nSP:1 
CRIP__52 CYNA__51 1 0 3.5743 8.9685 66.94210    455 V502:1      
CRIVI_52 CYRIV_51 1 8 1.0079 2.7479 17.68600    455 V637:3      
CRIVI_52 CYRIV_52 2 0 1.0842 2.7661 17.85120    455 V638:3      
CROKC_51 CHOR__51 1 8 3.7498 9.2698 68.09920    460 V1229:1     
CROKC_52 CMYTD_51 1 0 1.8465 4.7638 35.95040    460 V1230:1     
CROKC_52 CNEZV_51 1 0 1.1144 6.3876 49.42150    900 V1236:1     
CROKC_52 CROKC_51 1 2 0.0000 0.0000 0.000000   2000 ROKC:1:nSP:1
CROKY_52 CSEMI_51 1 8 2.3401 7.4294 53.63640    400 V1103:1     
CROKY_52 CSEMI_52 2 0 2.3401 7.4294 53.63640    400 V1104:1     
CRON__52 CBYP__52 1 0 1.1555 3.7256 27.52070    360 V5538:1     
CRON__52 CCEB__53 1 0 3.4146 11.009 81.40500    522 V5537:1     
CROPC_55 CNOS__54 1 0 2.4987 7.1039 52.23140    455 V5692:1     
CROPC_55 CNOS__54 2 0 2.4987 7.1039 52.23140    455 V5691:1     
CROPC_55 CTRZ4_53 2 0 0.3001 1.5839 24.95870    705 V662:1      
CROPC_55 CTRZ4_54 1 8 0.3001 1.5839 24.79340    705 V661:1      
CROPC_55 CYTRZ_51 2 0 0.3473 0.8906 6.446300    455 V604:1      
CROPC_55 CYTRZ_52 1 0 0.3473 0.8906 6.446300    455 V603:1      
CROPC_57 CROPC_55 1 7 0.0000 0.0000 0.000000   2000 ROPC:1:nKSP1
CROPC_57 CROPC_55 4 7 0.0000 0.0000 0.000000   2000 ROPC:1:nKSP2
CROPC_57 CTRZ2_51 1 0 0.3751 0.9607 6.942100    360 V664:1      
CROPC_57 CTRZ2_51 2 0 0.3751 0.9607 6.942100    360 V663:1      
CROPC_57 CTRZ3_51 1 8 0.1839 0.4707 3.388400    360 V665:1      
CROPC_57 CTRZ3_52 2 0 0.1839 0.4707 3.388400    360 V666:1      
CROUD_52 CLICE_52 1 0 4.4697 11.907 79.58680    459 V350:1      
CROZ__51 CDRI__51 2 0 0.8845 7.4221 65.28930    720 V1914:1     
CROZ__51 CPSE__52 1 0 0.2130 1.7860 15.70250    720 V1912:1     
CRUDO_52 CCTRE_51 1 0 2.4503 6.1795 43.05790    400 V1122:1     
CRUDO_52 CLANS_52 1 0 0.7478 1.8501 13.22310    400 V1125:1     
CRYBI_52 COPO__52 1 0 0.8603 2.1695 15.12400    400 V934:1      
CRYBI_52 CSEMT_51 1 0 0.3497 0.8797 6.115700    400 V935:1      
CRYCH_51 CKVAS_51 1 0 0.6304 1.5899 11.07440    400 V1185:1     
CRYCH_51 CRYCH_52 1 7 0.0000 0.0000 0.000000   2000 RYCH:1:nSP1:
CRYCH_51 CYTYC_52 2 0 0.9825 5.6894 45.86780    800 V1196:2     
CRYCH_52 CUSTI_51 1 0 1.6698 9.7695 78.76030    800 V1182:1     
CRYCH_52 CVAMB_51 1 0 1.0696 2.6402 19.00830    200 V1989:1     
CRYCH_52 CVAMB_52 2 0 1.0696 2.6402 19.00830    200 V1990:1     
CRYCH_52 CZAMB_51 1 0 1.7097 9.9002 79.75210    800 V1183:1     
CRYC__51 CHLE__52 1 0 2.6378 8.8185 65.28930    505 V5579:1     
CRYC__51 COTR__51 1 0 1.3213 4.3028 29.83470   1000 V5589:1     
CRZNV_53 CRZNV_51 1 7 0.0000 0.0000 0.000000   2000 RZNV:1:nKSP:
CSAZ__54 CBEN__51 1 0 3.3469 8.6515 59.25620    460 V1927:1     
CSDCD_51 CYSDC_52 2 8 0.0157 0.0510 0.330600    455 V5655:3     
CSDCD_52 CYSDC_51 1 0 0.0157 0.0510 0.330600    455 V5654:3     
CSED__51 CPRB__53 1 0 3.6300 12.002 85.53720    460 V1977:1     
CSEMI_51 CSEMI_52 1 7 0.0000 0.0000 0.000000   2000 SEMI:1:nSP1:
CSEMI_52 CYTUR_51 1 8 1.2245 7.3919 53.47110    400 V1120:3     
CSKNH_52 CYSKN_51 1 2 0.0000 0.0000 0.000000    725 V1201:4     
CSKNH_53 CYSKN_52 2 2 0.0000 0.0000 0.000000    725 V1202:6     
CSKO__51 CDAS__54 1 8 1.0999 3.4606 25.86780    572 V1380:1     
CSKO__51 CTTE__52 1 0 3.9095 10.829 80.57850    483 V1366:1     
CSKO__51 CYSVT_51 1 0 2.2603 7.1499 53.14050    572 V1383:1     
CSKO__52 CDAS__52 2 0 0.7599 3.5005 25.78510    724 V1360:1     
CSKO__52 CSEV__51 1 0 0.3799 0.9995 7.686000    483 V1364:1     
CSKO__52 CSKO__51 5 2 0.0000 0.0000 0.000000   2000 SKO:1:nSP:1 
CSKVM_52 CRZNV_52 1 0 1.3576 4.2689 31.90080    530 V563:1      
CSLAP_51 CZDA__51 1 0 3.3444 10.838 75.12400    457 V1311:1     
CSLA__54 CSLA__55 1 7 0.0000 0.0000 0.000000   2000 SLA_:1:nSP1:
CSLA__54 CXSED_51 1 0 5.3881 13.666 103.5537    360 V1961:1     
CSLA__55 CKAD__51 1 0 4.9041 12.792 98.51240    360 V395:1      
CSLA__55 CKAM__55 1 0 4.5883 11.628 89.91740    360 V1962:1     
CSLA__55 CMNM__52 1 0 3.1557 7.9061 79.66940    360 V300:1      
CSLU__51 CVSTN_51 1 0 3.9688 8.7072 61.23970    360 V568:1      
CSLV__1A CSLV__1E D 2 0.0000 0.0000 0.000000   3403 SLV:4:Y2_T40
CSLV__1A CSLV__1J O 2 0.0000 0.0000 0.000000   2400 SLV:4:nKSP2 
CSLV__1A CSOK__12 2 0 1.3440 15.536 236.0000   2000 V436:1      
CSLV__1A XDU_SL12 2 0 1.0400 14.272 187.5000   3150 V438:1      
CSLV__1B CEDAL_11 1 0 0.0480 0.6560 9.000000    371 V481:1      
CSLV__1C CEDAL_12 2 0 0.0480 0.6560 9.000000    371 V482:1      
CSLV__1C CSLV__1B N 2 0.0000 0.0000 0.000000   2400 SLV:4:nKSP1 
CSLV__1D CSLV__1H P 2 0.0000 0.0000 0.000000   2400 SLV:4:nPSPA 
CSLV__1E CSLV__1I Q 2 0.0000 0.0000 0.000000   2400 SLV:4:nPSPB 
CSLV__1G CSLV__1F R 7 0.0000 0.0000 0.000000   2530 SLV:4:nPSPP 
CSLV__1H CSLV__1B A 2 0.0000 0.0000 0.000000   3403 SLV:4:Y1_481
CSLV__1I CSLV__1C B 2 0.0000 0.0000 0.000000   3403 SLV:4:Y2_481
CSLV__1I CSOK__11 1 0 1.3280 15.328 238.0000   2000 V435:1      
CSLV__1J CSLV__1D C 2 0.0000 0.0000 0.000000   3403 SLV:4:Y1_T40
CSLV__1J XDU_SL11 1 0 1.0400 14.272 187.5000   3150 V437:1      
CSLV__1K CEDU1_11 1 8 0.1120 0.9760 13.00000   1200 V483:1      
CSLV__1K CSLV__1A H 7 0.0000 0.0000 0.000000   1200 SLV:4:V483_1
CSLV__1K CSLV__1J L 7 0.0000 0.0000 0.000000   1200 SLV:4:V483_3
CSLV__1L CEDU2_11 2 0 0.0960 0.9440 14.00000   1200 V484:1      
CSLV__1L CSLV__1A I 2 0.0000 0.0000 0.000000   1200 SLV:4:V484_1
CSLV__1L CSLV__1J M 2 0.0000 0.0000 0.000000   1200 SLV:4:V484_3
CSLV__1M CEDU3_11 3 0 0.0960 0.9920 14.00000   1200 V485:1      
CSLV__1M CSLV__1H K 2 0.0000 0.0000 0.000000   1200 SLV:4:V485_2
CSLV__1M CSLV__1I G 2 0.0000 0.0000 0.000000   1200 SLV:4:V485_0
CSLV__1N CEDU4_11 4 0 0.0960 0.9920 16.00000   1200 V486:1      
CSLV__1N CSLV__1H J 2 0.0000 0.0000 0.000000   1200 SLV:4:V486_2
CSLV__1N CSLV__1I F 2 0.0000 0.0000 0.000000   1200 SLV:4:V486_0
CSLV__51 CSLV__57 1 7 0.0000 0.0000 0.000000   2000 SLV:1:nSPP1 
CSLV__51 CSUZ__52 2 0 1.3213 4.3028 29.83470   1000 V5582:1     
CSLV__52 CSLV__51 2 7 0.0000 0.0000 0.000000   2000 SLV:1:nKSP1 
CSLV__53 CSUZ__52 1 0 1.3213 4.3028 29.83470   1000 V5583:1     
CSLV__54 CSLV__58 4 7 0.0000 0.0000 0.000000   2000 SLV:1:nSPP2 
CSLV__55 CSLV__51 3 7 0.0000 0.0000 0.000000   2000 SLV:1:nKSP2 
CSNY__53 CKRL__51 1 0 4.4238 13.032 93.14050    460 V343:1      
CSNY__53 CTUX__55 1 0 2.4926 8.5063 61.23970    535 V341:1      
CSNY__54 CNEL__52 1 0 2.4684 8.1445 58.84300    360 V396:1      
CSNY__54 CSNY__53 1 7 0.0000 0.0000 0.000000   2000 SNY_:1:nSP:1
CSOK__11 CSOK__12 1 7 0.0000 0.0000 0.000000   2000 SOK:4:nKSP1 
CSOK__11 XSO_KR11 1 0 1.8560 19.296 246.5000   2000 V424:1      
CSOK__12 CSOK__11 2 2 0.0000 0.0000 0.000000   2000 SOK:4:nKSP2 
CSOK__12 XSO_ST11 1 0 1.2960 15.744 230.5000   2000 V497:1      
CSOK__21 CSOK__25 2 7 0.0000 0.0000 0.000000   1800 SOK:2:nSPP  
CSOK__21 XZA_SO21 1 0 2.5458 12.569 82.50000    800 V243:1      
CSOK__22 CSOK__21 1 2 0.0000 0.0000 0.000000   1800 SOK:2:nSP   
CSOK__22 XZA_SO22 2 0 2.5458 12.569 82.50000    800 V244:1      
CSOK__51 CHO___52 2 0 9.4598 24.316 174.6281    400 V536:1      
CSOK__51 CMED__51 1 0 0.5421 3.1279 23.30580    720 V515:1      
CSOK__51 COS___52 1 0 4.1527 10.674 76.69420    455 V511:1      
CSOK__51 CSLB__52 1 0 2.4696 6.3912 47.35540    523 V537:1      
CSOK__51 CSOK__52 1 7 0.0000 0.0000 0.000000   2000 SOK:1:nKSP1 
CSOK__52 CBU___51 1 0 4.0547 10.156 86.36360    455 V518:1      
CSOK__52 CHO___52 1 0 9.4598 24.316 174.6281    400 V535:1      
CSOK__52 CKV___51 1 0 0.5784 3.3372 26.52890    820 V514:1      
CSOK__52 CYOS__51 1 0 4.1527 10.674 76.69420    455 V512:1      
CSOK__54 CSOK__52 2 7 0.0000 0.0000 0.000000   2000 SOK:1:nKSP2 
CSPN__53 CPSE__55 1 0 1.3225 11.119 98.42980    720 V920:1      
CSPN__53 CSPN__54 4 2 0.0000 0.0000 0.000000   2000 SPN_:1:nPD:1
CSPN__53 CSPN__55 3 7 0.0000 0.0000 0.000000   2000 SPN_:1:nKSP1
CSPN__55 CSPN__56 5 2 0.0000 0.0000 0.000000   2000 SPN_:1:nPD:2
CSPO__52 CKRL__51 1 0 1.2245 3.1182 21.65290    460 V345:1      
CSRCD_51 CUSCD_52 1 0 3.0698 7.9449 55.37190    455 V566:1      
CSTBL_52 CSEMT_51 1 0 1.4568 3.7062 25.86780    400 V932:1      
CSTB__52 CMEM__51 1 0 5.7499 14.614 101.6529    360 V183:1      
CSTB__52 CTOS__52 1 0 1.1035 2.8120 19.58680    360 V181:1      
CSTCD_51 CYSTC_52 2 8 0.6365 1.6226 10.41320    455 V651:3      
CSTCD_52 CYSTC_51 1 0 0.6365 1.6226 10.41320    455 V652:3      
CSTMI_51 CYBEZ_51 1 0 5.2006 13.249 92.14880    400 V194:1      
CSTMI_52 CYTUR_51 1 0 4.5024 11.953 79.91740    400 V1120:1     
CSTPA_52 CSTPA_51 1 7 0.0000 0.0000 0.000000   2000 STPA:1:nSP:1
CSTRA_51 CYST__52 7 0 0.9983 2.6584 17.76860    459 V339:3      
CSTRA_52 CYST__51 4 0 0.9983 2.6584 17.76860    459 V340:4      
CSTRI_51 CHOLS_52 1 0 3.8684 9.9039 74.79340    460 V1274:1     
CSTRI_51 CTACH_52 1 0 4.8654 12.536 93.63640    460 V1277:1     
CSTRI_51 CVRAD_52 1 0 0.6002 1.5500 11.48760    460 V1273:1     
CSTR__52 CSTR__51 3 7 0.0000 0.0000 0.000000   2000 STR:1:nSP:1 
CSTX__54 CSLA__55 1 0 0.4767 1.4665 21.73550    360 V309:1      
CSTX__54 CSTX__55 1 2 0.0000 0.0000 0.000000   2000 STX_:1:nSP1:
CSTX__54 CYMET_51 1 0 2.2458 5.7717 40.16530    460 V391:1      
CSTX__55 CSLA__55 2 0 0.4743 1.4653 21.32230    360 V310:1      
CSUM__52 CSUM__51 1 7 0.0000 0.0000 0.000000   2000 SUM_:1:nSP:1
CSUM__52 CYHAN_51 1 0 2.2639 7.1184 53.22310    530 V5601:2     
CSUM__52 CYHAN_52 2 0 2.2639 7.1184 53.22310    530 V5602:2     
CSUM__52 CYOLS_51 2 0 0.4610 2.6088 18.84300    732 V596:2      
CSUM__52 CYOLS_52 1 0 0.4586 2.6015 18.84300    732 V595:2      
CSUSI_52 CHORE_52 1 0 3.6215 9.3037 68.51240    480 V1262:1     
CSUZ__52 CSUZ__51 4 7 0.0000 0.0000 0.000000   2000 SUZ:1:nSP:1 
CSUZ__52 CYLE__51 1 0 2.6898 6.9696 50.00000   1000 V5515:1     
CSVIT_51 CYCTR_51 1 8 2.5797 6.5195 45.37190    400 V1121:1     
CSVIT_53 CSVID_51 2 0 0.1912 0.6062 4.380200    300 V1014:1     
CSVIT_53 CSVID_52 1 0 0.1912 0.6062 4.380200    200 V1015:1     
CSVT__53 CYSVT_51 1 2 0.0000 0.0000 0.000000    572 V1383:3     
CTAB__21 CSOK__22 1 0 10.730 72.450 425.9917    900 V207:1      
CTAB__51 CNAX__51 1 0 0.0871 0.2928 2.148800    572 V1356:1     
CTAB__52 CTAB__51 4 7 0.0000 0.0000 0.000000   2000 TAB:1:nSP:1 
CTACH_52 CTACH_51 3 7 0.0000 0.0000 0.000000   2000 TACH:1:nSP1:
CTANV_52 CBEZ__51 1 8 3.1400 8.3647 55.95040    459 V368:1      
CTANV_52 CJBJI_51 1 0 2.9391 7.7936 278.5124    459 V363:1      
CTANV_52 CJBRY_52 1 0 1.9045 4.6137 33.47110    462 V370:1      
CTD___51 CYBR__52 1 0 0.6183 1.5875 11.40500    455 V532:2      
CTECD_52 CDCZE_51 1 0 1.3600 3.6240 24.21490    459 V199:1      
CTECD_52 CULSE_51 1 0 2.6160 6.9684 46.61160    459 V1515:1     
CTEL__52 CDAC__51 1 0 1.5367 5.0033 34.62810    530 V5530:1     
CTEL__52 CDAC__51 2 0 1.5367 5.0033 34.62810    530 V5521:1     
CTOS__51 CTOS__52 1 2 0.0000 0.0000 0.000000   2000 TOS_:1:nSP1:
CTOUZ_51 CTOUZ_52 3 7 0.0000 0.0000 0.000000   2000 TOUZ:1:nSP1 
CTOUZ_52 CHSLA_51 1 0 3.9277 10.023 75.37190    460 V1243:1     
CTOUZ_52 CVIT__51 1 0 5.3785 13.721 103.1405    460 V1242:1     
CTPGU_53 COLDR_51 1 0 0.7224 1.9251 12.89260    460 V159:1      
CTPGU_53 CVYS__51 1 0 4.7650 14.758 117.4380    459 V154:1      
CTPJI_51 CCHT__51 1 0 1.2524 3.3372 22.31400    459 V155:1      
CTPLB_52 CTPGU_53 1 7 0.0000 0.0000 0.000000   2000 TPLB:1:nPSP:
CTPPL_51 CPLZS_52 1 0 0.8385 2.6463 20.16530    535 V1226:1     
CTPPL_52 CPLZM_51 1 0 0.1585 0.4961 3.801700    535 V1225:1     
CTPPL_52 CTPPL_51 6 2 0.0000 0.0000 0.000000   2000 TPPL:1:nSP1:
CTREM_52 CGJEN_51 1 0 1.5403 3.8200 27.35540    400 V1149:1     
CTREM_52 CGJEN_52 2 0 1.5403 3.8200 27.35540    400 V1148:1     
CTREM_52 CHABR_52 1 0 4.7940 15.302 107.0248    400 V1145:1     
CTRE__51 CLET__51 2 0 0.8119 2.0691 14.79340    460 V903:1      
CTRE__51 CLET__52 1 0 0.8119 2.0691 14.79340    460 V904:1      
CTRE__51 CTRE__53 2 7 0.0000 0.0000 0.000000   2000 TRE_:1:nSP1:
CTRE__51 CTRE__54 1 7 0.0000 0.0000 0.000000   2000 TRE_:1:nSP2:
CTRE__53 CPSE__55 1 0 0.3448 2.8859 30.49590   1074 V919:1      
CTRMI_51 CKOST_51 2 0 0.1028 0.6909 4.297500    830 V1567:1     
CTRMI_51 CKOST_54 1 8 0.1028 0.6135 4.710700    830 V1566:1     
CTRMI_51 CTRMI_52 1 7 0.0000 0.0000 0.000000   2000 TRMI:1:nSP:1
CTRZ2_51 CTRZ2_52 3 7 0.0000 0.0000 0.000000   2000 TRZ2:1:nSP:1
CTRZ2_52 CYTRZ_51 2 8 0.2650 0.6812 4.876000    360 V604:4      
CTRZ2_52 CYTRZ_52 1 8 0.2650 0.6812 4.876000    360 V603:4      
CTRZ4_51 CTRZ4_52 1 7 0.0000 0.0000 0.000000   2000 TRZ4:1:nPD:2
CTRZ4_51 CTRZ4_53 4 7 0.0000 0.0000 0.000000   2000 TRZ4:1:nSP2:
CTRZ4_52 CTRZ4_51 3 7 0.0000 0.0000 0.000000   2000 TRZ4:1:nPD:1
CTRZ4_52 CTRZ4_54 5 7 0.0000 0.0000 0.000000   2000 TRZ4:1:nSP1:
CTRZ4_53 CTRZ4_54 2 2 0.0000 0.0000 0.000000   2000 TRZ4:1:nPD:1
CTTB__51 CSEV__51 1 0 0.3896 1.0406 7.768600    483 V1324:1     
CTTB__51 CZAP__52 1 0 1.2197 3.7195 26.77690    483 V1323:1     
CTTC__51 CHUM__52 1 0 4.4298 10.620 85.70250    572 V1391:1     
CTTX__52 CNAX__51 1 0 0.8700 2.9294 21.73550    572 V1387:1     
CTTX__52 CPAC__51 1 0 5.2502 14.649 108.3471    572 V1357:1     
CTUME_51 CYCD__51 1 8 1.3975 3.7244 24.87600    360 V938:2      
CTUNE_51 CTUNE_52 1 7 0.0000 0.0000 0.000000   2000 TUNE:1:nSP1:
CTUNE_52 CHLIN_51 1 0 5.0094 12.650 88.18180    400 V1141:1     
CTUNE_52 CHLIN_51 2 0 5.0094 12.650 88.18180    400 V1142:1     
CTURN_51 CTURN_52 1 2 0.0000 0.0000 0.000000   2000 TURN:1:nSP1:
CTURN_51 CYTUR_51 1 0 0.2130 0.5917 3.636400    400 V1120:2     
CTUX__54 CLSY__53 1 0 3.6155 9.1984 63.96690    460 V313:1      
CTUX__54 CTUX__55 1 7 0.0000 0.0000 0.000000   2000 TUX_:1:nSP1:
CTUX__54 CVYS__51 1 0 5.3083 14.217 121.0744    460 V314:1      
CTUX__55 CCHY__52 1 0 0.8676 7.2660 63.96690    985 V306:1      
CTUX__55 CECK__56 1 0 0.8216 6.8946 60.82640   1074 V1901:1     
CTUX__55 CKLZ__52 1 0 0.4138 3.4715 30.57850   1074 V1900:1     
CTUX__55 CREP__56 1 0 1.3721 10.498 92.39670    880 V307:1      
CTYCD_51 CYTYC_52 2 0 0.0883 0.2347 1.570200    400 V1196:3     
CTYN__11 CECHV_11 5 0 0.2560 2.5760 34.00000   1200 V471:1      
CTYN__11 CKRA__11 3 8 2.9280 31.600 408.0000   2400 V401:1      
CTYN__12 CECHV_12 6 0 0.2560 2.5760 34.00000   1200 V472:1      
CTYN__12 CTYN__11 1 2 0.0000 0.0000 0.000000   2400 TYN:4:nKSP  
CTYN__51 CECHV_51 1 0 1.4496 3.8405 27.60330    400 V1139:1     
CTYN__51 CKHO__51 1 0 3.0141 8.4059 58.67770    460 V1931:1     
CTYN__51 CKOB__51 1 0 0.7405 4.2786 34.04960    825 V133:1      
CTYN__51 CTYN__55 2 7 0.0000 0.0000 0.000000   2000 TYN:1:nSPP1:
CTYN__51 CUHJ__51 1 0 2.5301 14.526 116.7769    825 V1933:1     
CTYN__51 CYDOB_51 2 0 1.0067 4.6416 32.06610    720 V137:1      
CTYN__53 CCAS__52 1 0 3.8176 11.025 77.76860    460 V1932:1     
CTYN__53 CECHV_51 2 0 1.4496 3.8405 27.60330    400 V1140:1     
CTYN__53 CKOL__52 1 0 0.7454 4.3124 34.29750    825 V132:1      
CTYN__53 CTYN__51 1 2 0.0000 0.0000 0.000000   2000 TYN:1:nKSP:1
CTYN__53 CYDOB_52 1 0 1.0067 4.6416 35.61980    720 V140:1      
CTYN__53 CYKHO_51 1 0 1.0805 6.2037 49.91740    825 V1934:3     
CUBR__51 CBOR__52 1 0 0.6885 2.4260 58.51240    550 V5520:1     
CUBR__51 CSLM__51 1 0 6.1601 9.7502 65.37190    320 V5510:1     
CUBR__51 CVKA__51 1 0 0.6498 2.2893 54.71070    550 V543:1      
CUBR__52 CUBR__51 3 7 0.0000 0.0000 0.000000   2000 UBR:1:nSP:1 
CUHJ__51 CSAZ__54 1 0 1.9045 4.9211 33.71900    460 V1928:1     
CULSE_51 CKOST_54 1 0 2.1865 6.5703 48.18180    459 V188:1      
CULST_51 CKOST_53 1 0 0.4792 2.2095 162.3967    459 V165:1      
CULST_51 CMODL_52 1 0 3.5659 11.489 223.4711    459 V162:1      
CULST_51 CULST_54 1 2 0.0000 0.0000 0.000000   2000 ULST:1:nPSP1
CULST_52 CULST_51 3 2 0.0000 0.0000 0.000000   2000 ULST:1:nSP:1
CULST_52 CULST_53 2 2 0.0000 0.0000 0.000000   2000 ULST:1:nPSP2
CUNIC_51 CUNOV_52 2 0 0.6873 1.7472 11.48760    455 V5676:1     
CUNOV_52 CCERV_53 1 0 0.7357 1.8731 12.31400    455 V590:1      
CUNOV_52 CCERV_53 2 0 0.7357 1.8731 12.31400    455 V589:1      
CUNOV_52 CUNOV_51 1 7 0.0000 0.0000 0.000000   2000 UNOV:1:nSP1:
CUSTI_51 CCTRE_51 1 0 0.8603 4.9598 40.00000    800 V1180:1     
CUSTI_51 CUSTI_52 1 7 0.0000 0.0000 0.000000   2000 USTI:1:nSP1:
CUSTI_52 CYUST_51 1 8 1.4097 3.5695 24.87600    400 V1178:3     
CVARN_51 CBAB__54 1 0 7.6133 20.280 135.5372    459 V1504:1     
CVARN_51 CPODH_52 1 0 1.1205 2.9899 20.00000    459 V1574:1     
CVBT__52 CPTA__52 1 0 5.0384 16.404 113.6364    530 V5539:1     
CVEC__52 CCHD__53 1 0 0.3388 1.5645 11.98350    720 V315:1      
CVEC__52 CSTX__55 1 0 1.3867 6.7699 52.31400    720 V318:1      
CVER__11 CHRA__13 1 0 0.2720 2.9760 41.00000   2100 V461:1      
CVER__11 CVER__12 1 2 0.0000 0.0000 0.000000   1200 VER:4:nKSP  
CVER__12 CVIT__13 1 0 1.5520 20.704 374.0000   2100 V488:1      
CVER__51 CEPR1_52 4 8 0.0859 0.6558 6.363600    656 V992:1      
CVER__51 CEPR1_54 1 8 0.3194 0.8506 5.702500    459 V944:1      
CVER__51 CEPR2_52 1 0 0.5457 1.4532 9.752100    459 V990:1      
CVER__51 CETU2_51 2 0 1.3080 3.4836 23.30580    360 V941:1      
CVER__51 CTUME_52 1 8 1.4919 3.9736 26.52890    360 V937:1      
CVER__51 CVER__52 3 7 0.0000 0.0000 0.000000   2000 VER:1:nPSP  
CVER__51 CVER__52 4 2 0.0000 0.0000 0.000000   2000 VER:1:nPD:1 
CVER__51 CVER__57 F 0 0.0097 0.0581 210.5785   2110 V1500:1     
CVER__51 CYCD__51 1 0 0.0871 0.2323 1.570200    360 V938:1      
CVER__51 CYVER_51 1 0 1.1289 3.0081 20.08260    459 V335:1      
CVER__52 CCVJI_51 1 8 2.4224 8.3538 58.18180    546 V337:1      
CVER__52 CCVJI_52 2 8 2.4224 8.3538 58.18180    546 V338:1      
CVER__52 CEPR1_51 3 8 0.0859 0.6558 6.363600    656 V991:1      
CVER__52 CEPR1_53 2 8 0.2964 0.7889 5.289300    459 V943:1      
CVER__52 CETU2_52 1 0 1.7666 4.7069 31.48760    459 V942:1      
CVER__52 CYCD__52 2 0 0.0690 0.2239 1.570200    535 V940:1      
CVER__55 COSTR_52 1 8 4.0741 10.852 72.56200    459 V336:1      
CVER__55 CPODB_52 1 0 4.1515 10.988 73.47110    459 V353:1      
CVER__55 CVER__51 1 7 0.0000 0.0000 0.000000   2000 VER:1:nSP1  
CVER__55 CVER__56 5 2 0.0000 0.0000 0.000000   2000 VER:1:nPD:2 
CVER__55 CZATC_53 1 0 7.9134 20.947 140.0826    459 V352:1      
CVER__56 CVER__52 2 7 0.0000 0.0000 0.000000   2000 VER:1:nSP2  
CVES__51 CKOC__51 1 8 4.1503 11.830 87.27270    572 V1339:1     
CVES__51 CVES__54 1 7 0.0000 0.0000 0.000000   2000 VES:1:nSP:1 
CVES__51 CYSVT_51 1 0 1.9106 6.0198 44.71070    572 V1383:2     
CVES__54 CPLA__51 1 0 3.3202 8.4603 62.31400    483 V1398:1     
CVES__54 CTAB__51 1 0 4.1805 10.800 79.42150    483 V1381:1     
CVET__52 CJIP__52 1 0 0.1101 0.3400 2.479300    483 V1373:1     
CVIT__11 CPRE__11 1 0 1.7600 23.904 360.0000   1600 V490:1      
CVIT__13 CVIT__11 1 2 0.0000 0.0000 0.000000   9999 VIT:4:nSP:1 
CVIT__21 CEPVR_21 1 8 1.0212 6.4324 42.99590    577 V017:1      
CVIT__21 CETIS_21 1 8 0.7018 3.0589 20.99170    300 V011:1      
CVIT__21 CVIT__22 2 2 0.0000 0.0000 0.000000   1165 VIT:2:nSP:1 
CVIT__21 CVIT__25 1 7 0.0000 0.0000 0.000000   1165 VIT:2:nSPP:1
CVIT__22 CEPVR_22 2 8 1.0212 6.4324 42.99590    577 V018:1      
CVIT__51 CJEHL_51 1 8 0.4368 1.4205 10.49590    535 V1299:1     
CVIT__51 CVIT__55 4 7 0.0000 0.0000 0.000000   2000 VIT:1:nSPP:1
CVIT__52 CCHES_51 2 8 0.4066 1.0406 7.851200    460 V928:1      
CVIT__52 CCHES_52 1 0 0.4066 1.0406 7.851200    460 V927:1      
CVIT__52 CETI1_51 5 0 1.2766 3.2561 24.46280    360 V926:1      
CVIT__52 CETIS_51 1 8 1.2766 3.2561 24.46280    360 V921:1      
CVIT__52 CETIS_52 2 8 1.2548 3.2029 24.13220    360 V922:1      
CVIT__52 CETIS_53 3 0 1.2548 3.2029 24.13220    360 V923:1      
CVIT__52 CETIS_55 4 0 1.2245 3.1254 23.55370    360 V925:1      
CVIT__52 CJIND_52 1 0 3.3336 9.3097 72.97520    460 V1283:1     
CVIT__52 CPLAD_51 1 0 6.4178 21.593 159.2562    460 V1279:1     
CVIT__52 CROTA_52 1 0 5.3446 14.100 106.2810    460 V1284:1     
CVIT__52 CTUHN_51 1 0 2.6305 6.7445 50.49590    460 V1298:1     
CVIT__52 CVIT__51 3 7 0.0000 0.0000 0.000000   2000 VIT:1:nSP:1 
CVIT__52 CYNOS_51 1 0 1.2245 3.2573 21.73550    460 V1293:1     
CVLM__52 CBOR__52 1 0 0.7115 2.4551 70.66120    550 V540:1      
CVMEZ_51 CRZNV_52 1 0 1.7630 5.5430 41.48760    530 V564:1      
CVMEZ_51 CSKVM_52 1 0 0.8615 2.7080 20.24790    530 V5665:1     
CVMEZ_51 CVMEZ_52 1 7 0.0000 0.0000 0.000000   2000 VMEZ:1:nSP:1
CVMEZ_52 CDEZA_51 1 0 0.4235 1.1265 7.520700    483 V569:1      
CVMEZ_52 CDEZA_52 2 0 0.4174 1.1108 7.438000    483 V5621:1     
CVMEZ_52 CVSTN_52 1 8 2.2627 7.2322 48.42980    530 V576:1      
CVMEZ_52 CVSTN_52 2 8 2.2627 7.2322 48.42980    530 V575:1      
CVMZ__51 CRIP__51 1 0 2.6923 8.7229 63.30580    522 V516:1      
CVOP__51 CBO___52 1 0 1.7001 5.4002 38.59500    572 V5593:1     
CVOP__51 CCEB__51 1 0 4.8001 15.260 110.1653    572 V526:1      
CVRAT_51 CVRAT_54 1 7 0.0000 0.0000 0.000000   2000 VRAT:1:nKSP1
CVRAT_52 CVRAT_54 2 7 0.0000 0.0000 0.000000   2000 VRAT:1:nKSP2
CVRAT_54 CE804_51 1 0 0.6413 3.5937 28.51240    720 V698:1      
CVRAT_54 CE804_51 2 0 0.6413 3.5937 28.51240    720 V697:1      
CVRAT_54 CEDET_5D 1 8 0.4296 5.6326 84.04960   2200 V692:1      
CVRAT_54 CKUNC_52 1 0 0.6461 2.0316 15.20660    530 V605:1      
CVRAT_54 CKUNC_52 2 0 0.6461 2.0316 15.20660    530 V606:1      
CVRAT_54 CNOH3_51 1 0 0.0266 0.0510 12.31400    360 V5002:1     
CVRAT_54 CNOH3_52 2 0 0.0266 0.0510 12.31400    360 V5001:1     
CVRAT_54 COVHB_52 1 0 1.0951 3.6421 23.71900    530 V5647:1     
CVRAT_54 CPASK_51 1 0 0.7284 2.4006 15.61980    530 V5648:1     
CVRAT_55 CNOH2_51 2 0 0.1428 0.4477 3.388400    360 V644:1      
CVRAT_55 CNOH4_53 1 0 0.0218 0.2505 5.371900    600 V5003:1     
CVRCH_51 CNOPA_51 1 0 3.5296 9.8603 70.90910    400 V1111:1     
CVRCH_51 CVRCH_52 1 7 0.0000 0.0000 0.000000   2000 VRCH:1:nSP1:
CVRCH_51 CVRSA_51 2 0 0.4332 1.2233 8.677700    459 V1115:1     
CVRCH_51 CVRSA_52 1 0 0.4332 1.2233 8.677700    459 V1112:1     
CVRE__55 CYJIR_51 1 0 0.5530 1.4109 10.66120    535 V957:1      
CVRE__56 CLPCE_51 1 0 0.9958 2.5398 19.17360    535 V958:1      
CVRE__56 COSTR_52 2 0 3.6179 9.2311 69.42150    360 V372:1      
CVRE__56 CROTA_52 1 0 1.3056 3.6276 27.43800    460 V1286:1     
CVRE__56 CVREK_51 1 0 0.1404 0.3642 2.727300    360 V952:1      
CVRE__56 CVRE__55 1 2 0.0000 0.0000 0.000000   2000 VRE_:1:nSP1:
CVRN__55 CSTX__54 1 0 0.9656 4.6234 35.45450    720 V317:1      
CVRN__55 CYJIL_51 1 0 0.3751 1.7533 13.30580    720 V316:2      
CVRV__51 CYLE__51 1 0 0.7502 1.9396 13.88430   1000 V5515:2     
CVSES_52 CVSES_53 1 2 0.0000 0.0000 0.000000   2000 VSES:1:nSP1:
CVSES_52 CYCKD_52 6 0 0.3303 0.8204 5.950400    400 V1982:1     
CVSES_53 CHKJI_52 1 0 1.6795 4.8497 34.62810    400 V1161:1     
CVSES_53 CYVSE_51 1 0 0.0302 0.0799 0.578500    400 V1981:1     
CVSTN_51 CUSCD_52 1 0 0.8857 2.2712 35.04130    455 V565:1      
CVSTN_53 CVSTN_51 1 7 0.0000 0.0000 0.000000   2000 VSTN:1:nKSP:
CVT2__21 CVTZ__21 1 0 0.2807 1.5682 44.00830    700 V226:VTZ    
CVT2__21 CVYS__21 1 0 1.0503 4.5302 50.78510    900 V226:VYS    
CVYDR_51 CSUSI_52 1 0 5.6761 8.5136 61.40500    120 V1214:1     
CVYSC_52 CKUNC_51 1 0 1.2415 4.2265 27.43800    530 V648:1      
CVYSH_11 CCST__12 2 0 1.9680 26.304 407.0000   2400 V419:1      
CVYSH_11 CVYSH_13 B 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA56:
CVYSH_12 CVYS__11 9 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA12:
CVYSH_13 CEPOC_11 1 0 0.1120 1.2160 16.00000   1095 V467:1      
CVYSH_13 CVYS__11 2 2 0.0000 0.0000 0.000000   2530 VYS:4:ACA05:
CVYSH_14 CHRA__13 1 0 1.2480 13.088 168.0000   2400 V411:1      
CVYSH_14 CVYS__11 A 7 0.0000 0.0000 0.000000   2400 VYS:4:ACA34:
CVYSH_15 CEPC2_11 2 0 0.1120 1.2800 17.00000   1600 V468:1      
CVYSH_15 CVYS__11 4 2 0.0000 0.0000 0.000000   2530 VYS:4:ACA07:
CVYSH_16 CCST__11 1 0 1.9680 26.304 407.0000   2400 V410:1      
CVYSH_16 CVYSH_15 C 2 0.0000 0.0000 0.000000   3150 VYS:4:ACA78:
CVYSH_17 CEPOC_13 3 0 0.1280 1.2960 17.00000   1095 V469:1      
CVYSH_17 CVYS__11 6 2 0.0000 0.0000 0.000000   2530 VYS:4:ACA09:
CVYSH_18 CBAB__12 2 0 1.4400 20.000 301.0000   2445 V450:1      
CVYSH_18 CVYS__11 H 2 0.0000 0.0000 0.000000   3200 VYS:4:ACA92:
CVYSH_19 CVYS__11 8 2 0.0000 0.0000 0.000000   2530 VYS:4:ACA81:
CVYSH_1A CBAB__12 1 0 1.4400 20.000 301.0000   2445 V428:1      
CVYSH_1A CVYSH_19 G 2 0.0000 0.0000 0.000000   3200 VYS:4:ACA91:
CVYS__12 CVYSH_11 5 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA06:
CVYS__12 CVYSH_12 1 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA02:
CVYS__12 CVYSH_14 3 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA04:
CVYS__12 CVYSH_16 7 2 0.0000 0.0000 0.000000   3150 VYS:4:ACA08:
CVYS__12 CVYSH_17 F 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA90:
CVYS__12 CVYSH_18 E 2 0.0000 0.0000 0.000000   3200 VYS:4:ACA84:
CVYS__12 CVYSH_1A D 2 0.0000 0.0000 0.000000   3200 VYS:4:ACA82:
CVYS__21 CCST__22 1 0 6.6211 37.142 210.0000    900 V201:1      
CVYS__21 CVYS__22 1 2 0.0000 0.0000 0.000000   1800 VYS:2:nSP   
CVYS__22 CCHT__22 1 0 1.1422 9.5203 145.9917    900 V211:1      
CVYS__22 CHRA__21 1 0 2.1296 9.2008 102.9959   1389 V225:1      
CVYS__51 CEPOC_51 1 0 0.6982 1.7823 28.42980    459 V950:1      
CVYS__51 CLOUN_51 1 0 2.0497 5.2369 45.04130    459 V1538:1     
CVYS__51 CPODB_52 1 0 6.4566 17.138 126.3636    459 V354:1      
CVYS__51 CRAK__54 1 0 8.9419 23.501 188.5950    460 V311:1      
CVYS__51 CSNY__54 1 0 4.8594 13.571 104.5455    459 V357:1      
CVYS__51 CZATC_53 1 0 4.2556 11.280 110.9091    459 V355:1      
CVYS__51 CZATR_52 1 0 1.1761 3.8079 42.06610    459 V1532:1     
CVYS__51 CZATR_52 2 0 1.1737 3.7994 42.64460    459 V1531:1     
CVYS__52 CVYS__51 3 2 0.0000 0.0000 0.000000   2000 VYS:1:nSP1:1
CVYS__52 CVYS__53 4 7 0.0000 0.0000 0.000000   2000 VYS:1:nSP2:1
CVYS__53 CEPOC_52 2 8 0.6982 1.7823 24.79340    459 V949:1      
CVY___52 CBU___51 1 0 3.8163 9.0314 87.02480    455 V519:1      
CXCHT_11 CELED_11 1 0 0.0640 0.5440 8.000000   1400 V016:1      
CXCHT_11 CVYSH_19 1 0 0.6880 8.0320 122.0000   2000 V480:1      
CXELI_51 CDOM__51 1 8 2.7903 5.2804 46.28100    483 V1368:1     
CXELI_51 CVET__52 1 0 2.8798 7.8105 57.93390    483 V1367:1     
CXHO__51 CVKA__51 1 0 4.6198 11.591 83.14050    450 V8756:2     
CXKVA_51 CKVAS_51 1 0 5.2296 13.230 92.14880    400 V1187:1     
CXKVA_51 CRYCH_51 1 0 3.2900 8.3200 57.93390    400 V1184:1     
CXPCM_51 CPCM__51 1 0 1.1664 3.8284 28.42980    535 V114:1      
CXPRN_11 CNOS__12 4 8 2.2880 23.872 280.0000   1740 V403:1      
CXSED_51 CMRC__52 1 0 5.6217 14.319 99.58680    460 V1965:1     
CYCHN_51 CYRIC_51 1 0 1.0116 2.6015 18.67770    455 V551:2      
CYDA1_51 CYDA2_51 1 0 0.1367 0.4392 3.057900    530 V671:2      
CYDCS_52 CYDA2_52 2 0 0.3194 1.0285 7.190100    530 V674:2      
CYJAC_51 CYTRZ_51 2 0 2.3994 6.0706 44.38020    455 V604:2      
CYJAC_52 CYTRZ_52 1 0 2.3994 6.0706 44.38020    455 V603:2      
CYMED_51 CYVER_51 1 0 0.9051 2.1937 15.86780    462 V335:3      
CYNA__51 COS___51 1 0 3.0637 7.6895 57.43800    455 V502:2      
CYOS__51 COS___51 1 8 0.6570 2.1417 14.87600    180 V5586/V512:1
CYSKN_52 CYELU_51 3 0 0.2190 0.9583 7.768600    535 V1202:3     
CYVSE_51 CYCKD_51 4 0 0.3303 0.8797 5.785100    400 V1981:4     
CZAMB_51 CCTRE_52 1 0 1.9904 11.530 92.89260    800 V1181:1     
CZAP__52 CDAS__54 1 0 0.5602 1.9396 13.71900    483 V1322:1     
CZATR_51 CZATC_53 1 0 0.6582 2.2554 15.70250    459 V1533:1     
CZATR_51 CZATR_52 1 7 0.0000 0.0000 0.000000   2000 ZATR:1:nSP  
CZATR_52 CNEXN_51 1 0 0.3969 0.3364 104.2975    300 V1535:1     
CZBR__52 CYLOX_52 1 0 0.7635 4.3536 32.06610    720 V1923:2     
CZDA__51 CMZR__51 1 0 0.3703 0.9595 6.859500    825 V5536:1     
CZDB1_51 CZDB2_51 1 8 0.2722 0.3606 2.314000    240 V5637:1     
CZDB1_52 CZDB1_51 2 7 0.0000 0.0000 0.000000   2000 ZDB1:1:nSP:1
CZDB1_52 CZDB2_52 2 0 0.2722 0.3606 2.314000    180 V5638:1     
CZDI__51 CHOR__51 1 0 1.9953 5.1607 35.95040    460 V393:1      
CZDO__52 COTR__51 1 0 2.7503 8.9540 62.06610    530 V5576:1     
D1ABS_3  D1FVO_3  1 0 1.6020 10.713 441.6100    750 E_ABS-FVO   
D1ABS_3  D1SVB_3  1 0 2.0180 14.457 101.7500    990 E_ABS-SVB   
D1ABS_31 D1SQN_3  1 0 1.8080 10.375 3349.760    885 E_ABS-SQN   
D1ADL_3  D1FER_3  1 0 0.1900 1.6070 775.4100   1200 E_ADL-FER   
D1ADL_3  D1HVV_3  1 0 0.0400 0.3040 162.3000   1200 E_ADL-HVV   
D1ADL_3  D1ZBQ_3  1 0 0.2670 2.3620 1259.090   1200 E_ADL-ZBQ   
D1AHA_2  D1GNK_2  1 0 0.9740 2.9490 1605.350   1025 D_AHA-GNK   
D1AND_3  D1BDR_3  1 0 1.0970 7.4050 40.71000   1161 E_AND-BDR   
D1AND_3  D1MAG_3  1 0 1.7340 9.8200 65.61000    980 E_AND-MAG   
D1AND_3  D1RIB_3  1 0 0.5030 7.1480 2867.330   1430 E_AND-RIB   
D1ASR_1  D1ASR_13 1 0 0.0160 0.1000 0.010000   2400 C_ASR-REV   
D1ASR_1  D1ASR_14 1 0 0.0160 0.1000 0.010000   1258 C_ASR-TJE   
D1ASR_11 D1PZR_1  1 0 0.3280 7.4210 120.7500   2400 C_REV-TJE   
D1ASR_12 D1ASR_13 1 0 0.0160 0.1000 0.010000   2400 C_ASR-REV   
D1ASR_12 D1ASR_14 1 0 0.0160 0.1000 0.010000   1258 C_ASR-TJE   
D1ASR_13 D1REV_11 1 0 0.5930 13.421 218.3800   2400 C_ASR-REV   
D1ASR_14 D1PZR_11 1 0 0.3280 7.4210 120.7500   2400 C_ASR-TJE   
D1ASR_3  D1THY_3  1 0 0.1430 1.1220 448.8000   1042 E_ASR-THY   
D1BBG_2  D1EDR_2  1 0 0.7080 9.6410 3321.540   1028 D_BBG-EDR   
D1BBG_2  D1HRC_2  1 0 1.3420 3.9910 2307.200   1028 D_BBG-HRC   
D1BBR_3  D1KAS_3  1 0 0.4820 6.2090 2437.440   1430 E_BBR-KAS   
D1BBR_3  D1RIB_3  1 0 0.5010 6.8770 2827.430   1144 E_BBR-RIB   
D1BDK_3  D1NSP_3  1 0 1.5320 8.3170 60.14000    980 E_BDK-NSP   
D1BDK_3  D1NVV_3  1 0 3.6780 11.990 1450.760    725 E_BDK-NVV   
D1BDR_3  D1LAG_3  1 0 0.2820 3.3240 41.11000   1799 E_BDR-LAG   
D1BED_3  D1NOR_3  1 0 0.8220 6.6460 2366.910   1200 E_BED-NOR   
D1BED_3  D1SIN_3  1 0 0.6720 5.2750 1593.410    959 E_BED-SIN   
D1BED_3  D1STR_3  1 0 1.3910 12.026 3286.060    954 E_BED-STR   
D1BIL_3  D1IDU_3  1 0 1.0560 9.3360 2994.410   1200 E_BIL-IDU   
D1BIL_3  D1LOL_3  1 0 0.7110 6.6300 2368.510   1168 E_BIL-LOL   
D1BIL_3  D1RSL_3  1 0 0.6290 5.0860 1505.730   1055 E_BIL-RSL   
D1BJH_3  D1HESV3  1 0 1.2360 11.217 3481.810   1048 E_BJH-HESV  
D1BJH_3  D1TAN_3  1 0 0.4680 4.3520 1658.150   1168 E_BJH-TAN   
D1BMS_1  D1KAG_1  1 0 0.0980 0.5880 158.3400    887 C_FER-TRI   
D1BMS_1  D1KAG_1  2 0 0.0980 0.5880 158.3400    887 C_FER-TRI   
D1DYB_3  D1SBA_3  1 0 1.4030 10.065 70.67000    926 E_DYB-SBA   
D1DYB_3  D1VHA_3  1 0 2.0730 14.834 138.3000    849 E_DYB-VHA   
D1EDR_1  D1REV_1  1 0 0.6500 8.6530 117.1700   2400 C_EDR-REV_1 
D1EDR_1  D1REV_1  2 0 0.6500 8.6530 117.1600   2400 C_EDR-REV_2 
D1EDR_3  D1BBG_3  1 0 1.8900 6.1690 4365.250    780 E_EDR-HRB   
D1EDR_3  D1HOD_3  1 0 0.3980 3.3680 976.1800   1048 E_EDR-HOD   
D1EDR_3  D1LYK_3  1 0 1.1590 6.0850 47.14000   1048 E_EDR-LYK_1 
D1EDR_3  D1LYK_3  2 0 1.1590 6.0850 47.14000   1048 E_EDR-LYK_2 
D1ENB_3  D1IDU_3  1 0 0.6000 7.5180 2845.350   1411 E_ENB-IDU   
D1EST_3  D1LYK_3  1 0 0.3580 1.1860 8.480000    560 E_EST-LYK   
D1FER_1  D1BMS_1  1 0 1.0520 13.204 169.4100   1774 C_FER-TRI   
D1FER_1  D1SKH_1  1 8 0.0830 1.1030 14.93000   1847 C_FER-NVV   
D1FER_1  D1SKH_11 1 0 0.0830 1.1030 14.93000   1258 C_FER-VHA   
D1FER_1  D1TJE_1  1 0 1.4910 20.850 208.6100   2400 C_FER-TJE   
D1FER_3  D1HAK_3  1 0 0.8100 7.3320 54.46000    865 E_FER-THQ   
D1FER_3  D1MOSV3  1 0 1.0490 8.7380 78.46000   1200 E_FER-MOSV  
D1FER_31 D1MOSV3  1 0 1.0520 8.7330 78.42000    725 E_HVV-MOSV  
D1FGD_1  D1FVO_1  1 8 0.3670 4.3710 49.90000    657 C_FGD-FVO   
D1FGD_1  D1KAU_11 1 0 1.0810 16.953 193.7900    912 C_FGD-LAG   
D1FGD_1  D1KIN_1  1 0 1.0370 12.403 141.6100   2400 C_FGD-KIN   
D1FGD_3  D1FGV_3  1 0 0.0690 0.4020 135.9400   1268 E_FGD-FGV   
D1FGD_3  D1OSQ_3  1 0 0.3250 2.2040 17.17000   1161 E_FGD-OSQ   
D1FGD_3  D1SVB_3  1 0 1.4720 13.016 101.7500   1384 E_FGD-SVB   
D1FGV_3  D1FVO_31 1 0 0.4940 2.1100 936.9800    818 E_FGV-FVO   
D1FOU_3  D1LOL_3  1 0 0.5010 4.1200 137.4700   1238 E_FOU-LOL   
D1FOU_3  D1MOSV3  1 0 2.2420 7.6530 265.9000   1238 E_FOU-MOSV  
D1FOU_3  D1TJE_32 1 0 0.0170 0.0930 32.55000   1238 E_FOU-TJE_1 
D1FOU_3  D1TJE_32 2 0 0.0170 0.0910 32.66000   1238 E_FOU-TJE_2 
D1FRD_3  D1HVO_3  1 0 3.2260 10.673 76.45000    449 E_FRD-HVO   
D1FRD_3  D1HVO_3  2 0 3.2260 10.673 76.45000    449 E_FRD-HVO   
D1FRD_3  D1KLF_3  1 0 3.4200 11.383 125.6600    841 E_FRD-KLF   
D1FRD_3  D1MOSV3  1 0 6.2080 20.474 559.9700    725 E_FRD-MOSV  
D1FRT_3  D1KLF_3  1 0 0.4750 3.8550 1152.720   1123 E_FRT-KLF   
D1FRT_3  D1NOR_3  1 0 0.4480 3.0860 1226.270   1020 E_FRT-NOR   
D1FVO_31 D1GRP_3  1 8 0.9630 6.2370 1903.800    974 E_FVO-GRP   
D1GAT_1  D1REV_13 1 0 0.0290 0.6580 10.70000   2400 C_KAS-REV_1 
D1GAT_11 D1REV_14 1 0 0.0290 0.6580 10.70000   2400 C_KAS-REV_2 
D1GMO_3  D1IDU_3  1 0 0.1330 0.8640 407.1500   1411 E_GMO-IDU   
D1GNK_2  D1TRI_2  1 0 1.1280 12.980 4431.440   1025 D_GNK-TRI   
D1GRP_3  D1GRP_31 1 0 0.0030 0.0500 0.370000    796 E_GRP-RYT   
D1GRP_3  D1GRP_31 2 0 0.0030 10.000 0.000000    398 E_GRP-RYT_R 
D1GRP_3  D1KIN_3  1 0 0.2770 0.7360 618.3300    815 E_GRP-KIN   
D1GRP_31 D1RYT_3  1 0 1.0660 3.1850 1917.800    796 E_GRP-RYT   
D1GST_1  D1VHA_12 1 0 0.2750 3.6420 46.92000   1258 C_FER-VHA   
D1GST_11 D1NVV_1  1 8 0.2100 2.7870 33.84000   1847 C_FER-NVV   
D1HAK_3  D1THQ_3  1 0 0.8100 2.5930 1635.980    865 E_FER-THQ   
D1HAL_3  D1HIN_31 1 0 0.0450 0.4030 153.7000    563 E_TAN-TRI_N 
D1HAL_3  D1HIN_31 2 0 0.0460 0.4110 156.5500    563 E_TAN-TRI_N 
D1HAL_31 D1HIN_3  1 0 0.0460 0.4110 156.7000    563 E_TAN-TRI_S 
D1HAL_31 D1HIN_3  2 0 0.0450 0.4030 153.5500    563 E_TAN-TRI_S 
D1HASV3  D1MAL_3  1 0 0.9240 7.7210 68.25000   1384 E_HASV-MAL  
D1HASV3  D1MLP_3  1 0 0.2910 2.4750 20.97000   1384 E_HASV-MLP  
D1HASV3  D1TRI_3  1 0 0.8850 7.3920 65.29000   1384 E_HASV-TRI  
D1HAT_3  D1MAL_3  1 0 1.2390 10.083 132.6000   1960 E_HAT-MAL   
D1HAT_3  D1QSG_3  1 0 0.9030 7.3350 96.82000    857 E_HAT-KNA   
D1HEP_3  D1HOD_3  1 8 0.1330 0.8640 407.1500   1050 E_HEP-HOD   
D1HESV3  D1SFE_3  1 0 2.5930 8.8060 56.30000    725 E_HESV-SFE  
D1HESV3  D1STR_3  1 0 5.3060 18.066 121.7900    725 E_HESV-STR  
D1HIN_3  D1TRI_3  1 0 0.2450 1.4600 11.68000   1126 E_TAN-TRI_S 
D1HIN_31 D1TRI_3  1 0 0.2450 1.4600 11.68000   1126 E_TAN-TRI_N 
D1HJP_3  D1KAS_3  1 0 0.0190 0.1620 61.72000   1348 E_HJP-KAS   
D1HLA_1  D1LAG_1  1 0 0.1720 2.5720 32.39000    912 C_KIN-LAG   
D1HLA_11 D1LAG_1  1 0 0.1720 2.6950 30.80000    912 C_FGD-LAG   
D1HNB_1  D1TEB_1  1 0 0.1560 0.9390 252.7800    887 C_FER-TRI   
D1HNB_1  D1TEB_1  2 0 0.1560 0.9390 252.7800    887 C_FER-TRI   
D1HNB_3  D1KAG_3  1 0 0.8670 7.2020 64.62000   1384 E_HNB-KAG   
D1HNB_3  D1TEB_3  1 0 0.1220 0.5820 374.1000   1034 E_HNB-TRI   
D1HOD_3  D1RIB_3  1 0 0.4040 5.4160 2074.500   1430 E_HOD-RIB   
D1HQN_3  D1MAL_3  1 0 0.3060 3.1290 43.34000   1384 E_HQN-MAL   
D1HRA_3  D1BLV_3  1 0 1.2530 2.5570 1271.350    648 E_HRA-KAE   
D1HRB_3  D1BBG_3  1 0 2.5780 5.0970 2591.630    780 E_EDR-HRB   
D1HSKV3  D1HQN_3  1 0 0.6420 5.4210 46.73000   1384 E_HSKV-HQN  
D1HSKV3  D1TRI_3  1 0 1.1160 9.3440 82.59000   1384 E_HSKV-TRI  
D1HVO_3  D1NSP_3  1 0 0.7730 4.3980 1253.500    846 E_HVO-NSP   
D1HVO_3  D1NVV_3  1 0 0.6250 3.3070 25.27000    840 E_HVO-NVV_1 
D1HVO_3  D1NVV_3  2 0 0.6250 3.3070 25.27000    840 E_HVO-NVV_2 
D1HVO_3  D1SKA_3  1 0 0.2720 1.2370 408.8200    350 E_HVO-SKA   
D1HVV_3  D1FER_31 1 0 0.3450 1.1710 782.1400    725 E_HVV-MOSV  
D1IDU_1  D1TJE_1  1 0 1.6410 22.350 267.8900   1200 C_IDU-TJE   
D1IDU_3  D1IDU_31 1 0 0.0020 0.0500 9.740000   1411 E_IDU-VID   
D1IDU_3  D1STR_31 1 0 1.6580 5.4860 39.30000    600 E_IDU-STR   
D1IDU_3  D1STR_31 2 0 1.6580 5.4860 39.30000    600 E_IDU-STR   
D1IDU_31 D1VID_3  1 0 3.4890 11.542 82.68000    706 E_IDU-VID   
D1IDU_31 D1VID_3  2 0 3.4890 11.542 82.68000    706 E_IDU-VID   
D1JLV_1  D1QSG_1  1 0 0.1570 1.4790 423.6900    875 C_LAG-MAL   
D1JLV_1  D1QSG_1  2 0 0.1620 1.4870 424.0200    875 C_LAG-MAL   
D1KAE_3  D1BLV_3  1 0 1.1000 3.7790 2527.820    648 E_HRA-KAE   
D1KAE_3  D1LYK_3  1 0 2.5090 8.3010 59.46000    937 E_KAE-LYK_1 
D1KAE_3  D1LYK_3  2 0 2.5090 8.3010 59.46000    937 E_KAE-LYK_2 
D1KAE_3  D1LYK_3  3 0 2.3830 8.1000 210.9500    855 E_KAE-LYK_3 
D1KAE_3  D1SFE_3  1 0 4.7050 15.968 246.0800    725 E_KAE-SFE   
D1KAE_3  D1STSV3  1 0 3.4650 11.463 82.11000    725 E_KAE-STSV  
D1KAE_3  D1STSV3  2 0 3.4650 11.463 82.11000    725 E_KAE-STSV  
D1KAG_1  D1HNB_1  1 0 0.4360 5.8100 78.64000   1774 C_FER-TRI   
D1KAG_3  D1KBBV3  1 0 0.4730 1.5130 903.2100    868 E_KAG-KBBV  
D1KAG_3  D1THQ_3  1 0 0.2740 0.8780 524.5800    896 E_KAG-THQ   
D1KAS_1  D1KAS_11 1 0 0.0160 0.1000 0.010000   1258 C_KAS-REV_1 
D1KAS_1  D1KAS_11 2 0 0.0160 0.1000 0.010000   1258 C_KAS-REV_1 
D1KAS_1  D1KAS_12 1 0 0.0160 0.1000 0.010000   1258 C_KAS-REV_2 
D1KAS_1  D1KAS_12 2 0 0.0160 0.1000 0.010000   1258 C_KAS-REV_2 
D1KAS_1  D1LAG_1  1 0 1.4680 20.886 244.8400   2768 C_KAS-LAG   
D1KAS_11 D1ROV_1  1 0 0.5780 13.079 212.8100   2400 C_KAS-REV_1 
D1KAS_12 D1ROV_11 1 0 0.5780 13.079 212.8100   2400 C_KAS-REV_2 
D1KAS_3  D1MAG_3  1 0 1.2220 11.120 188.8300   1415 E_KAS-MAG   
D1KAS_3  D1SHE_3  1 0 0.2040 2.5880 903.7400   1334 E_KAS-SHE_1 
D1KAS_3  D1SHE_3  2 0 0.2060 2.5890 907.4500   1334 E_KAS-SHE_2 
D1KAU_1  D1KSS_1  1 0 0.1330 0.9360 245.9900    912 C_KIN-LAG   
D1KAU_11 D1KSS_11 1 0 0.1330 0.9360 245.9900    912 C_FGD-LAG   
D1KIN_1  D1KAU_1  1 0 0.2720 4.2640 48.74000    912 C_KIN-LAG   
D1KKR_1  D1HLA_1  1 0 0.0230 0.1830 49.20000    912 C_KIN-LAG   
D1KKR_11 D1HLA_11 1 0 0.0230 0.1830 49.20000    912 C_FGD-LAG   
D1KLF_3  D1VIL_3  1 0 2.4830 8.4380 511.4600    720 E_KLF-VIL   
D1KLY_3  D1KVK_3  1 0 0.0660 0.8580 12.45000   3333 E_GEN-LYK   
D1KLY_3  D1LYK_3  1 0 0.0090 0.0500 12.28000   1667 E_GEN-LYK   
D1KLY_3  D1LYK_3  2 0 0.0090 0.0500 12.28000   1667 E_GEN-LYK   
D1KNA_3  D1JLV_3  1 0 0.2250 1.3850 462.9100    857 E_KNA-LAG   
D1KNA_3  D1QSG_3  1 0 0.1090 0.5440 248.7500    857 E_HAT-KNA   
D1KNA_3  D1THY_3  1 0 2.1590 11.562 85.96000    980 E_KNA-THY   
D1KSH_3  D1SQN_3  1 0 0.0710 0.3730 109.7000   1085 E_SHE-SQN   
D1KSS_1  D1KKR_1  1 0 0.3120 0.8770 425.9200    912 C_KIN-LAG   
D1KSS_11 D1KKR_11 1 0 0.3120 0.8770 425.9200    912 C_FGD-LAG   
D1KTA_3  D1KTR_3  1 0 0.0590 0.1570 132.3200    563 E_TAN-TRI_N 
D1KTA_3  D1KTR_3  2 0 0.0590 0.1570 132.3200    563 E_TAN-TRI_N 
D1KTA_31 D1KTR_31 1 0 0.0590 0.1570 132.3200    563 E_TAN-TRI_S 
D1KTA_31 D1KTR_31 2 0 0.0590 0.1570 132.3200    563 E_TAN-TRI_S 
D1KTR_3  D1HAL_3  1 0 1.5460 9.2140 73.67000   1126 E_TAN-TRI_N 
D1KTR_31 D1HAL_31 1 0 1.5460 9.2140 73.67000   1126 E_TAN-TRI_S 
D1KVK_3  D1VKE_3  1 0 0.0450 0.2040 64.31000   1667 E_GEN-LYK   
D1KVK_3  D1VKE_3  2 0 0.0450 0.2040 64.31000   1667 E_GEN-LYK   
D1LAG_1  D1JLV_1  1 0 0.2800 4.0460 45.64000   1750 C_LAG-MAL   
D1LAG_1  D1SVS_1  1 0 0.1550 2.2440 25.26000    700 C_LAG-SVS   
D1LAG_3  D1JLV_3  1 0 0.4700 3.8250 50.27000    857 E_KNA-LAG   
D1LAG_3  D1SVS_3  1 0 0.3010 2.7280 20.75000   1384 E_LAG-SVS   
D1LAG_3  D1TSV_3  1 0 0.2030 2.3330 27.41000   1380 E_LAG-TUP   
D1LKR_3  D1VID_3  1 0 0.5590 3.8160 1494.770    986 E_LKR-VID   
D1LYK_3  D1RIB_3  1 0 0.4440 6.4350 2387.610   1396 E_LYK-RIB   
D1MAL_1  D1TRI_1  1 0 0.6530 8.6930 117.8100   1828 C_MAL-TRI   
D1MES_3  D1TRI_3  1 0 1.9950 9.0990 399.8600    720 E_MES-TRI_1 
D1MES_3  D1ZSP_3  1 0 1.4480 3.4000 1649.830    607 E_MES-ZSP   
D1MKS_3  D1TRI_3  1 0 0.5650 4.7980 40.73000   1384 E_MKS-TRI_1 
D1MKS_3  D1TRI_3  2 8 0.5650 4.7980 40.73000   1384 E_MKS-TRI_2 
D1MKS_3  D1TRI_3  3 0 0.2820 2.3480 84.34000   1558 E_MKS-TRI_3 
D1MLP_3  D1TRI_3  1 0 0.3600 3.0530 25.87000   1384 E_MLP-TRI   
D1MLU_3  D1TRI_3  1 0 0.8040 6.7940 58.24000    560 E_MLU-TRI   
D1MOSV3  D1VIL_3  1 0 3.1740 10.720 76.85000    904 E_MOSV-VIL  
D1NVV_1  D1VHA_13 1 0 0.0610 0.8070 10.93000   2400 C_NVV-VHA   
D1NVV_3  D1RAK_3  1 0 6.0070 20.401 140.0300    725 E_NVV-SBA   
D1NVV_3  D1ZBQ_3  1 0 0.1080 1.0560 187.2600   1200 E_NVV-ZBQ   
D1PZR_1  D1REF_1  1 0 0.1090 1.0060 286.9800   1200 C_REV-TJE   
D1PZR_1  D1REF_1  2 0 0.1120 1.0010 286.9800   1200 C_REV-TJE   
D1PZR_11 D1REF_11 1 0 0.1120 0.9960 286.9800   1200 C_ASR-TJE   
D1PZR_11 D1REF_11 2 0 0.1100 0.9920 286.9800   1200 C_ASR-TJE   
D1QSG_1  D1MAL_1  1 0 1.3020 18.839 212.5000   1750 C_LAG-MAL   
D1RAM_3  D1STR_3  1 0 1.0390 2.9630 1622.860    712 E_RAM-STR   
D1REF_1  D1VER_1  1 0 0.3670 8.3160 135.3100   2400 C_REV-TJE   
D1REF_11 D1VER_11 1 0 0.3670 8.3160 135.3100   2400 C_ASR-TJE   
D1REV_1  D1REV_11 1 0 0.0160 0.1000 0.010000   3000 C_ASR-REV   
D1REV_1  D1REV_11 2 0 0.0160 0.1000 0.010000   3000 C_ASR-REV   
D1REV_1  D1REV_13 1 0 0.0160 0.1000 0.010000   1258 C_KAS-REV_1 
D1REV_1  D1REV_13 2 0 0.0160 0.1000 0.010000   1258 C_KAS-REV_1 
D1REV_1  D1REV_14 1 0 0.0160 0.1000 0.010000   1258 C_KAS-REV_2 
D1REV_1  D1REV_14 2 0 0.0160 0.1000 0.010000   1258 C_KAS-REV_2 
D1REV_1  D1REV_15 1 0 0.0160 0.1000 0.010000   1258 C_REV-TJE   
D1REV_1  D1REV_15 2 0 0.0160 0.1000 0.010000   1258 C_REV-TJE   
D1REV_15 D1ASR_11 1 0 0.5930 13.421 218.3800   2400 C_REV-TJE   
D1ROV_1  D1GAT_1  1 0 0.0730 0.5490 156.7600   1258 C_KAS-REV_1 
D1ROV_1  D1GAT_1  2 0 0.0630 0.5430 155.2300   1258 C_KAS-REV_1 
D1ROV_11 D1GAT_11 1 0 0.0680 0.5360 154.6500   1258 C_KAS-REV_2 
D1ROV_11 D1GAT_11 2 0 0.0680 0.5360 155.2900   1258 C_KAS-REV_2 
D1RSL_3  D1SIN_3  1 0 0.5660 3.8860 1280.830    959 E_RSL-SIN   
D1RYT_3  D1TNK_3  1 0 0.0550 0.3180 113.2600    701 E_RYT-SVS   
D1RYT_3  D1TUP_3  1 0 0.2390 2.1130 16.52000   1384 E_RYT-TUP   
D1SBA_3  D1RAK_3  1 0 0.1920 0.5010 263.8900    725 E_NVV-SBA   
D1SHE_3  D1KSH_3  1 0 1.3750 10.044 69.45000   1085 E_SHE-SQN   
D1SHE_3  D1UWN_3  1 0 1.9190 9.2650 311.3300    525 E_SHE-UWN   
D1SKH_1  D1GST_11 1 8 0.2600 1.4500 418.4700    924 C_FER-NVV   
D1SKH_1  D1GST_11 2 8 0.2600 1.4500 418.4700    924 C_FER-NVV   
D1SKH_11 D1GST_1  1 0 0.1600 1.7860 532.4200   1258 C_FER-VHA   
D1STR_31 D1STR_3  1 0 0.0040 0.7000 183.3000   1200 E_IDU-STR   
D1STSV3  D1SVGV3  1 0 0.6790 9.0030 3737.180   1411 E_STSV-SVGV 
D1STSV3  D1VID_3  1 0 2.6050 8.6170 61.72000    720 E_STSV-VID  
D1STSV3  D1VID_3  2 0 2.6050 8.6170 61.72000    720 E_STSV-VID  
D1TAN_3  D1KTA_3  1 0 0.2320 1.3850 11.08000   1126 E_TAN-TRI_N 
D1TAN_3  D1KTA_31 1 0 0.2320 1.3850 11.08000   1126 E_TAN-TRI_S 
D1TAN_3  D1TJE_32 1 0 0.2940 3.0280 1151.710   1661 E_TAN-TJE   
D1TEB_1  D1TRI_1  1 0 0.4280 5.7060 77.26000   1774 C_FER-TRI   
D1TEB_3  D1TRI_3  1 0 0.8440 7.0160 62.96000   1034 E_HNB-TRI   
D1TJE_1  D1TJE_11 1 0 0.0160 0.1000 0.010000   1258 C_ASR-TJE   
D1TJE_1  D1TJE_11 2 0 0.0160 0.1000 0.010000   1258 C_ASR-TJE   
D1TJE_1  D1TJE_13 1 0 0.0160 0.1000 0.010000   1258 C_REV-TJE   
D1TJE_1  D1TJE_13 2 0 0.0160 0.1000 0.010000   1258 C_REV-TJE   
D1TNK_3  D1SVS_3  1 0 0.5080 3.1630 227.9600    701 E_RYT-SVS   
D1TRI_3  D1ZSP_3  1 0 3.6030 13.297 1812.410    607 E_TRI-ZSP   
D1TSV_3  D1TUP_3  1 0 0.0260 0.2100 79.17000   1380 E_LAG-TUP   
D1VER_1  D1VIU_11 1 0 0.0310 0.3170 102.0400   1200 C_REV-TJE   
D1VER_1  D1VIU_11 2 0 0.0310 0.3170 102.0400   1200 C_REV-TJE   
D1VER_11 D1VIU_1  1 0 0.0310 0.3170 102.0400   1200 C_ASR-TJE   
D1VER_11 D1VIU_1  2 0 0.0310 0.3170 102.0400   1200 C_ASR-TJE   
D1VHA_1  D1VHA_12 1 0 0.0160 0.1000 0.010000    629 C_FER-VHA   
D1VHA_1  D1VHA_12 2 0 0.0160 0.1000 0.010000    629 C_FER-VHA   
D1VHA_1  D1VHA_13 1 0 0.0160 0.1000 0.010000   1200 C_NVV-VHA   
D1VHA_1  D1VHA_13 2 0 0.0160 0.1000 0.010000   1200 C_NVV-VHA   
D1VHA_3  D1ZBQ_3  1 0 0.1730 1.0300 413.3100    668 E_VHA-ZBQ   
D1VIU_1  D1TJE_11 1 0 0.0310 0.7840 12.88000   2400 C_ASR-TJE   
D1VIU_11 D1TJE_13 1 0 0.0350 0.7890 12.85000   2400 C_REV-TJE   
D200AP21 D2VELT21 1 8 0.8536 3.3138 41.81774   1108 09          
D2AHM 22 D2AHM 21 1 2 0.0000 0.0000 0.000000   1699 D2AHM 2K3   
D2AHM 22 D2SIT 22 1 0 4.0700 18.260 129.1195   1041 219         
D2AHM 22 D2YSI 21 1 0 5.4449 26.419 670.1960   1041 233/230     
D2AHM 23 D2AHM 21 1 2 0.0000 0.0000 0.000000   1699 D2AHM 2K12  
D2AHM 23 D2SIT 21 1 0 4.0700 18.260 129.1195   1041 220         
D2AHM 23 D2YSI 22 1 0 5.2054 26.843 211.6648   1041 234/230     
D2AHM 52 D2AHM 51 2 2 0.0000 0.0000 0.000000   9999 D2AHM 5K08  
D2AHM 52 D2AHM 53 1 2 0.0000 0.0000 0.000000   9999 D2AHM 5K15  
D2AHM 52 D2AHM 53 2 1 5.3165 14.749 0.000000   9999             
D2AHM 53 D2AHM 51 1 1 1.2829 6.0427 0.000000   9999             
D2AHM 53 D2PLA 52 1 1 8.4421 25.961 0.000000   9999             
D2ALFS11 D2DOLL1U 1 0 0.8447 9.3822 122.6195   2216 DOLL RT     
D2ALFS12 D2ALFS11 1 2 0.0000 0.0000 0.000000   4990 D2ALFS1K1   
D2ALFS13 D2ALFS12 1 2 0.0000 0.0000 0.000000   4990 D2ALFS1K2   
D2ALFS13 D2DOLL12 1 0 0.8446 9.5410 125.6166   2216 DOLL GE     
D2ALFS53 D2ALFS54 1 2 0.0000 0.0000 0.000000   9999 D2ALFS5K    
D2ALFS53 D2DOLL51 1 1 11.108 41.354 0.000000   9999             
D2ALFS53 D2DOLL52 1 1 5.5444 18.047 0.000000   9999             
D2ALFS53 D2FARG51 1 1 10.763 47.605 0.000000   9999             
D2ALFS53 D2FARG52 1 1 10.765 47.555 0.000000   9999             
D2ALFS53 D2LUEN52 1 1 48.887 169.87 0.000000   9999             
D2ALFS53 D2SOTT52 1 1 14.245 40.646 0.000000   9999             
D2ALFS54 D2ALFS53 2 1 3.5447 11.591 0.000000   9999             
D2ALFS54 D2DOLL51 1 1 15.556 55.715 0.000000   9999             
D2ALFS54 D2DOLL52 1 1 24.144 74.594 0.000000   9999             
D2ALFS54 D2FARG51 1 1 23.270 67.494 0.000000   9999             
D2ALFS54 D2FARG52 1 1 23.280 67.585 0.000000   9999             
D2ALFS54 D2LUEN52 1 1 183.56 583.23 0.000000   9999             
D2ALFS54 D2SOTT52 1 1 1366.7 4086.4 0.000000   9999             
D2ALFS57 D2ALFS53 1 0 0.0100 0.0500 3.141593   2448 413         
D2ALFS58 D2ALFS54 1 0 0.0100 0.0500 3.141593   2448 412         
D2ALFS59 D2ALFS54 1 8 0.0100 0.0500 3.141593   2000 414         
D2ALGE11 D2MEHN13 1 0 0.3700 3.5084 62.55540   3150 2           
D2ALGE54 D2GODE51 1 1 2.9293 8.8697 0.000000   9999             
D2ALGE54 D2GODE52 1 1 2.9293 8.8697 0.000000   9999             
D2AS  11 D2AS  12 1 2 0.0000 0.0000 0.000000   3000 D2AS  1K    
D2AS  11 D2BRFW12 1 0 2.1385 22.506 350.8122   2616 418         
D2AS  52 D2AS  51 1 2 0.0000 0.0000 0.000000   9999 D2AS  1K    
D2AS  52 D2AS  51 2 1 2.1782 6.0735 0.000000   9999             
D2ASSL11 DAS_DA11 1 0 0.5210 4.5710 78.28848   2612 1           
D2ASSL51 D2ASSL52 2 1 8.0173 21.520 0.000000   9999             
D2ASSL51 D2DILL51 1 1 4.1295 14.834 0.000000   9999             
D2ASSL52 D2ASSL51 1 2 0.0000 0.0000 0.000000   9999 D2ASSL5K    
D2ASSL52 D2DILL51 1 1 5.5390 14.868 0.000000   9999             
D2AUDO21 D2AUDO22 1 2 0.0000 0.0000 0.000000   1699             
D2AUDO21 D2AUDS23 1 0 0.0001 0.0500 0.031416   1441 421         
D2AUDO22 D2AUDS21 1 0 0.0100 0.0500 0.000000   1441 422         
D2AUDO51 D2AUDO52 2 1 3.1910 14.488 0.000000   9999             
D2AUDO51 D2AUDS51 1 0 0.0050 0.0510 77.59734   2006 411         
D2AUDO51 D2ITZW51 1 1 7.4540 17.639 0.000000   9999             
D2AUDO51 D2ITZW53 1 1 513.93 1415.9 0.000000   9999             
D2AUDO51 D2LBEC52 1 1 25.624 62.430 0.000000   9999             
D2AUDO51 D2SIEM51 1 1 246.50 570.60 0.000000   9999             
D2AUDO51 D2SIEM54 1 1 252.73 566.80 0.000000   9999             
D2AUDO52 D2AUDO51 1 2 0.0000 0.0000 0.000000   9999 D2AUDO5K    
D2AUDO52 D2AUDS59 1 0 0.0100 0.0500 3.455752   2326 412         
D2AUDO52 D2ITZW51 1 1 280.37 1499.4 0.000000   9999             
D2AUDO52 D2ITZW53 1 1 9.0261 21.258 0.000000   9999             
D2AUDO52 D2LBEC52 1 1 27.925 68.177 0.000000   9999             
D2AUDO52 D2SIEM51 1 1 268.65 623.13 0.000000   9999             
D2AUDO52 D2SIEM54 1 1 275.47 619.00 0.000000   9999             
D2AUDS11 D2AUDS14 1 2 0.0000 0.0000 0.000000   3712 D2AUDS5K    
D2AUDS11 D2KUMM12 1 0 1.1310 20.420 404.6371   2622 KUMM SW     
D2AUDS11 D2WILW11 1 0 1.3365 15.013 195.8438   2989 AUDS BL     
D2AUDS14 D2HAND12 1 0 1.6936 19.543 265.0153   2216 HAND GN     
D2AUDS14 D2WILW12 1 0 1.3357 15.008 195.7809   2989 AUDS RT     
D2BA-N51 D2BA-N52 2 1 268.19 1778.7 0.000000   9999             
D2BA-N51 D2ELT 51 1 1 2.4630 7.8590 0.000000   9999             
D2BA-N51 D2KRI 53 1 1 4.4661 27.078 0.000000   9999             
D2BA-N51 D2WG  52 1 1 2.3120 7.3550 0.000000   9999             
D2BA-N52 D2BA-N51 1 2 0.0000 0.0000 0.000000   9999 D2BA-N5K    
D2BA-N52 D2KRI 53 1 1 3.5275 24.962 0.000000   9999             
D2BA-N52 D2WG  52 1 1 2.3130 7.3550 0.000000   9999             
D2BECH11 D2EICK11 1 0 0.4123 3.7494 66.56406   3150 3           
D2BECH12 D2BECH13 1 2 0.0000 0.0000 0.000000   3711 D2BECH1K1   
D2BECH12 D2EICK12 1 0 0.4123 3.7494 66.56406   3150 1           
D2BECH12 DBE_GU12 2 0 0.3455 3.2595 59.84735   2720 2           
D2BECH13 D2BECH11 1 2 0.0000 0.0000 0.000000   3150 D2BECH1K    
D2BECH21 D2LAGE21 1 0 0.7187 3.7447 43.77810   1310 03          
D2BECH21 D2VELT22 1 0 2.4257 9.4769 120.9325   1108 07          
D2BECH22 D2BECH21 1 2 0.0000 0.0000 0.000000   1699 D2BECH2K    
D2BECH22 D2VELT21 1 0 2.0442 9.9500 133.4486   1310 01          
D2BEHS11 D2BORK12 1 0 0.8892 7.3531 137.1085   3150 2           
D2BEHS11 D2WUER11 1 0 1.6925 14.327 253.9695   3150 1           
D2BEHS12 D2BEHS11 1 2 0.0000 0.0000 0.000000   4991 D2BEHS1K    
D2BEHS12 D2YWUE11 1 0 0.3404 2.8865 50.85610   3150 2           
D2BEHS52 D2BEHS51 1 2 0.0000 0.0000 0.000000   9999 D2BEHS5K    
D2BEHS52 D2BEHS51 2 1 0.3326 1.4604 0.000000   9999             
D2BORK11 D2BEHS12 1 0 0.8773 7.5540 132.6695   3150 1           
D2BORK11 D2GIEN12 2 0 2.1400 18.420 323.5840   3150 2           
D2BORK11 D2MECK12 1 0 1.1063 10.215 185.9697   3401 1           
D2BORK12 D2BORK13 1 2 0.0000 0.0000 0.000000   3711 D2BORK1K2   
D2BORK12 D2GIEN11 1 0 2.1400 18.420 323.5840   3150 1           
D2BORK12 D2MECK11 1 0 1.1063 10.215 185.9697   3411 2           
D2BORK13 D2BORK11 1 2 0.0000 0.0000 0.000000   4990 D2BORK1K1   
D2BORK51 D2DILL51 1 1 7.5778 20.497 0.000000   9999             
D2BORK51 D2GIEN59 1 1 9.5830 32.484 0.000000   9999             
D2BORK52 D2BEHS51 1 1 4.0387 10.610 0.000000   9999             
D2BORK52 D2BEHS52 1 1 7.9710 20.543 0.000000   9999             
D2BORK52 D2BORK51 1 2 0.0000 0.0000 0.000000   9999 D2BORK5K    
D2BRAN51 D2BRAN54 2 1 6.8969 33.459 0.000000   9999             
D2BRAN51 D2GLEI54 1 1 1.1751 3.0903 0.000000   9999             
D2BRAN51 D2HATT51 1 1 7.8611 20.348 0.000000   9999             
D2BRAN51 D2HATT52 1 1 16.050 52.529 0.000000   9999             
D2BRAN54 D2BRAN51 1 2 0.0000 0.0000 0.000000   9999 D2BRAN5K02  
D2BRAN54 D2GLEI54 1 1 1.5511 3.8532 0.000000   9999             
D2BRAN54 D2HATT51 1 1 14.465 47.676 0.000000   9999             
D2BRAN54 D2HATT52 1 1 2.6327 7.1501 0.000000   9999             
D2BRFW52 D2BRFW51 1 1 0.5480 6.4930 0.000000   9999             
D2BRUN11 DBR_BR12 1 0 0.0067 0.1060 1.790708   3600 951         
D2BRUN12 D2BRUN13 1 2 0.0000 0.0000 0.000000   3711 D2BRUN1K19  
D2BRUN12 DBR_BR11 1 8 0.0007 0.0500 0.113097   2100 949         
D2BRUN12 DBR_BR13 1 0 0.0050 0.0790 1.272345   3600 952         
D2BRUN13 D2BRUN11 1 2 0.0000 0.0000 0.000000   3711 D2BRUN1K37  
D2BRUN51 D2SDON52 1 1 0.6012 3.3274 0.000000   9999             
D2BRUN51 D2WILW51 1 1 1.2083 11.343 0.000000   9999             
D2BRUN59 D2BRUN51 1 0 0.0018 0.0500 53.40708   1729 411         
D2BUKD8A D2BUKD8B 1 2 0.0000 0.0000 0.000000   9999 D2BUKD8G    
D2BUKE2A D2BUKE2B 1 2 0.0000 0.0000 0.000000   9999 D2BUKE2G    
D2BUKZ8A D2BUKZ8B 1 2 0.0000 0.0000 0.000000   9999 D2BUKZ8G    
D2BUTL11 D2BRUN11 1 0 0.1265 1.6150 21.97230   3148 BUTL BL     
D2BUTL12 D2BRUN12 1 0 0.1217 1.5650 21.35027   3148 BUTL GN     
D2BUTL12 D2BUTL11 1 2 0.0000 0.0000 0.000000   4000 D2BUTL1K    
D2CLPO23 D2CONN22 1 0 3.7536 21.434 204.1407    822 CLPO RT     
D2CLPO24 D2CONN21 1 0 3.7529 21.530 204.1093    736 CLPO GN     
D2CLPO51 D2DIEL51 1 1 14.573 36.544 0.000000   9999             
D2CLPO51 D2GANK51 1 1 6.9198 17.205 0.000000   9999             
D2CLPO51 D2NLAN51 1 1 60.028 142.77 0.000000   9999             
D2CLPO52 D2CLPO51 1 2 0.0000 0.0000 0.000000   9999 D2CLPO5K    
D2CLPO52 D2CLPO51 2 1 12.714 29.334 0.000000   9999             
D2CLPO52 D2DIEL51 1 1 16.737 43.105 0.000000   9999             
D2CLPO52 D2GANK51 1 1 14.313 36.415 0.000000   9999             
D2CLPO52 D2NLAN51 1 1 69.023 168.43 0.000000   9999             
D2CONN11 D2CONO13 2 0 0.0013 0.0500 0.515221   4000 CONO RT     
D2CONN11 D2DIEL11 2 0 1.4727 16.643 219.5157   3147 DIEL RT     
D2CONN11 D2FEDD11 1 0 0.3638 6.5351 872.9606   1280 CONN GN     
D2CONN12 D2CONN11 1 2 0.0000 0.0000 0.000000   3716 D2CONN1K    
D2CONN12 D2CONO12 2 0 0.0013 0.0500 0.515221   4000 CONO BL     
D2CONN12 D2DIEL12 1 0 1.4729 16.647 219.5879   3145 DIEL WS     
D2CONN12 D2FEDD13 1 0 0.3648 6.5314 898.7720   2218 CONN GE     
D2CONN21 D2CONO28 1 0 0.0038 0.0552 24.69292   1412 422         
D2CONN21 D2FEDD21 1 0 0.6906 8.2312 115.8400   2216 FEDD RT     
D2CONN21 D2UWES21 1 0 0.8350 9.3480 121.2655   1898 CONN RT     
D2CONN22 D2CONN21 1 2 0.0000 0.0000 0.000000   2803 D2CONN2K    
D2CONN22 D2CONO29 1 0 0.0010 0.0500 2.199115   2039 423         
D2CONN22 D2FEDD23 1 0 0.6907 8.2335 115.7646   2828 FEDD BL     
D2CONN52 D2CLPO51 1 1 28.500 76.270 0.000000   9999             
D2CONN52 D2CLPO52 1 1 17.932 45.647 0.000000   9999             
D2CONN52 D2CONN53 1 2 0.0000 0.0000 0.000000   9999 D2CONN5K1   
D2CONN52 D2UWES51 1 1 8.9212 26.115 0.000000   9999             
D2CONN53 D2CLPO51 1 1 19.078 47.974 0.000000   9999             
D2CONN53 D2CONN52 2 1 3.2239 9.8970 0.000000   9999             
D2CONN53 D2UWES51 1 1 12.192 35.110 0.000000   9999             
D2CONN57 D2CONN53 1 0 0.0045 0.0810 21.99115   1262 413         
D2CONN58 D2CONN52 1 0 0.0045 0.0810 21.99115   1306 412         
D2CONO11 D2CONO12 1 2 0.0000 0.0000 0.000000   5000 D2CONO1K1   
D2CONO13 D2CONO11 1 2 0.0000 0.0000 0.000000   4000 D2CONO1K2   
D2CONO13 D2UWES12 1 0 0.8164 9.4039 122.2645   2400 CONO GE     
D2CONO59 D2CONN53 1 0 0.0019 0.0500 35.81416   1831 411         
D2DIEL12 D2DIEL13 4 7 0.0000 0.0000 0.000000   2216 T442 BYPASS 
D2DIEL13 D2DIEL11 3 7 0.0000 0.0000 0.000000   2216 T441 BYPASS 
D2DIEL13 D2DIEL14 1 2 0.0000 0.0000 0.000000   4030 D2DIEL1K2   
D2DIEL15 D2DIEL14 1 2 0.0000 0.0000 0.000000   2400 D2DIEL1K    
D2DIEL15 D2DOEW11 1 0 0.4823 5.4200 70.69525   2216 GELB        
D2DIKE21 D2DIKE2A 1 2 0.0000 0.0000 0.000000   9999 D2DIKE2G    
D2DIKW12 D2DIKW13 1 0 0.0001 0.0500 0.003142    184 HU WS       
D2DIKW12 DGA_WE12 1 0 0.0130 0.3612 403.7198   3600 HU WS       
D2DIKW14 D2DIKW11 1 0 0.0001 0.0500 0.031416    184 HU SW       
D2DIKW14 DGA_WE11 1 0 0.0130 0.1806 403.7198   3600 HU SW       
D2DIKZ8A D2DIKZ8B 1 2 0.0000 0.0000 0.000000   9999 D2DIKZ8G    
D2DILL11 DDI_DA11 1 0 1.0720 9.6810 167.1327   2612 2           
D2DIPP12 D2GKRO11 1 0 2.4718 22.515 400.8484   2204 2           
D2DIPP59 D2DIPP52 1 0 0.1000 0.1000 31.41593   1390 412         
D2DOEH21 D2DOEH22 1 0 0.1000 0.1000 31.41593    685 DOEH        
D2DOEH24 D2DOEH25 1 0 0.1000 0.1000 31.41593    685 1           
D2DOEH27 D2DOEH24 1 0 0.0060 0.0500 0.314159   1310 1           
D2DOEH27 D2FRAN22 1 0 0.7962 3.7824 85.99168   1250 1           
D2DOEH51 D2DOEH53 1 1 11.431 26.710 0.000000   9999             
D2DOEH54 D2DOEH53 1 0 0.0243 0.0569 17.50496   1734 5           
D2DOEH55 D2DOEH53 1 0 0.0207 0.0500 14.95398   1734 BEK4        
D2DOEW11 D2DOEW14 1 2 0.0000 0.0000 0.000000   4000 D2DOEW2K    
D2DOEW11 D2DOEW17 1 2 0.0000 0.0000 0.000000   4000 D2DOEW1K    
D2DOEW11 D2DOEW17 2 8 0.7660 12.346 285.9258   9999 2/GW1       
D2DOEW17 DDO_ME11 1 0 0.4220 4.8700 63.39734   3099 EWBL        
D2DOLL12 DSU_DO11 1 0 0.4500 3.5350 65.20061   2280 982         
D2DOLL13 D2DOLL12 1 2 0.0000 0.0000 0.000000   4000 D2DOLL1K20  
D2DOLL13 DSU_DO12 1 0 0.4500 3.5350 65.20061   2280 981         
D2DOLL1U D2DOLL13 1 2 0.0000 0.0000 0.000000   4000 D2DOLL1K06  
D2DOLL51 D2FARG51 1 1 363.91 1296.3 0.000000   9999             
D2DOLL51 D2FARG52 1 1 363.99 1296.5 0.000000   9999             
D2DOLL52 D2DOLL51 1 2 0.0000 0.0000 0.000000   9999 D2BORK2K    
D2DOLL52 D2DOLL51 2 1 17.478 61.848 0.000000   9999             
D2DOLL52 D2FARG51 1 1 547.64 1675.7 0.000000   9999             
D2DOLL52 D2FARG52 1 1 547.76 1676.0 0.000000   9999             
D2DORT59 D2YDOR51 2 0 0.1743 0.7871 10.49292   9999 KARB-DORT-8 
D2DWKD1A D2DWKD1B 1 2 0.0000 0.0000 0.000000   9999 D2DWKD1G    
D2DWKE1A D2DWKE1B 1 2 0.0000 0.0000 0.000000   9999 D2DWKE1G    
D2DWKZ1A D2DWKZ1B 1 2 0.0000 0.0000 0.000000   9999 D2DWKZ1G    
D2EICK12 D2EICK11 1 7 0.0000 0.0000 0.000000   3716 D2EICK1K12  
D2EICK12 D2EICK11 2 2 0.0000 0.0000 0.000000   3716 D2EICKK1K2  
D2EICK52 D2EICK53 1 2 0.0000 0.0000 0.000000   9999 D2EICK5K    
D2EICK52 D2EICK53 2 2 0.0000 0.0000 0.000000   9999             
D2EICK53 D2MEIS51 1 1 0.0000 18.583 0.000000   9999             
D2ELSE11 D2BECH12 1 0 0.8913 7.9777 144.3907   3150 2           
D2ELSE11 D2TWIS12 1 0 1.4949 13.704 242.7006   3150 2           
D2ELSE12 D2BECH11 1 0 0.8902 7.9797 144.4253   3150 1           
D2ELSE12 D2ELSE11 1 2 0.0000 0.0000 0.000000   3711 D2ELSE1K    
D2ELSE12 D2TWIS11 1 0 1.4948 13.704 242.7101   3150 1           
D2ELSE51 D2ELSE52 2 1 1.5634 5.9577 0.000000   9999             
D2ELSE51 D2VOER51 1 1 14.126 46.843 0.000000   9999             
D2ELSE51 D2VOER52 1 1 14.126 46.843 0.000000   9999             
D2ELSE52 D2ELSE51 1 2 0.0000 0.0000 0.000000   9999 D2ELSE5K    
D2ELSE52 D2VOER51 1 1 19.013 63.073 0.000000   9999             
D2ELSE52 D2VOER52 1 1 19.013 63.073 0.000000   9999             
D2ELT 12 D2RED 11 1 0 1.2561 14.359 257.4975   2952 428         
D2ELT 51 D2BRFW51 1 1 15.864 62.006 0.000000   9999             
D2ELT 51 D2BRFW52 1 1 13.141 47.697 0.000000   9999             
D2ELT 51 D2ELT 52 1 2 0.0000 0.0000 0.000000   9999 D2ELT 5K    
D2ELT 51 D2TRE 51 1 1 452.67 859.48 0.000000   9999             
D2ELT 51 D2TRE 52 1 1 251.12 425.60 0.000000   9999             
D2ELT 51 D2TRE 54 1 1 497.79 836.39 0.000000   9999             
D2ELT 52 D2BRFW51 1 1 16.517 64.612 0.000000   9999             
D2ELT 52 D2BRFW52 1 1 13.683 49.698 0.000000   9999             
D2ELT 52 D2ELT 51 2 1 164.15 347.15 0.000000   9999             
D2ELT 52 D2TRE 51 1 1 471.49 895.61 0.000000   9999             
D2ELT 52 D2TRE 52 1 1 261.58 443.50 0.000000   9999             
D2ELT 52 D2TRE 54 1 1 518.52 871.59 0.000000   9999             
D2ELWE11 D2ALFS11 1 0 1.7578 19.899 261.7449   2216 ALFS SW     
D2ELWE11 D2NVLD12 1 0 0.7634 8.9620 119.2077   3154 NVLD GN     
D2ELWE12 D2ELWE13 1 2 0.0000 0.0000 0.000000   4000 D2ELWE1K2   
D2ELWE12 D2FARG12 1 0 0.2253 2.6731 37.20903   3154 FARG GN     
D2ELWE12 D2GANK12 1 0 0.7587 8.8090 111.2124   3274 GANK RT     
D2ELWE13 D2ELWE11 1 2 0.0000 0.0000 0.000000   4000 D2ELWE1K1   
D2EMDB51 D2CONN52 1 1 20.074 59.294 0.000000   9999             
D2EMDB51 D2CONN53 1 1 19.353 59.273 0.000000   9999             
D2EMDB51 D2DIEL51 1 1 5.0664 14.014 0.000000   9999             
D2EMDB51 D2EMOS59 1 0 0.0722 0.4120 3.160442   1800 EMOS WS     
D2EMDB51 D2VOSL51 1 1 31.932 85.188 0.000000   9999             
D2EMDB51 D2VOSL52 1 1 19.845 62.106 0.000000   9999             
D2EMDB52 D2CONN52 1 1 11.911 36.971 0.000000   9999             
D2EMDB52 D2CONN53 1 1 11.637 36.957 0.000000   9999             
D2EMDB52 D2DIEL51 1 1 10.175 27.121 0.000000   9999             
D2EMDB52 D2EMDB51 1 2 0.0000 0.0000 0.000000   9999 D2EMDB5K    
D2EMDB52 D2EMDB51 2 1 0.4375 2.2584 0.000000   9999             
D2EMDB52 D2EMOS58 1 0 0.0722 0.4120 3.160442   1800 EMOS SW     
D2EMDB52 D2VOSL51 1 1 32.323 86.234 0.000000   9999             
D2EMDB52 D2VOSL52 1 1 20.088 62.868 0.000000   9999             
D2EMDE21 D2EMOS28 1 0 0.0476 0.3906 5.843362   1000 EMDE RT     
D2EMOS12 D2CONN12 1 0 0.7553 13.762 1042.249   2537 CONN GE     
D2EMOS12 D2CONO12 1 0 0.7612 13.925 1060.834   2531 CONO BL     
D2EMOS12 D2EMOS14 2 2 0.0000 0.0000 0.000000   4990             
D2EOKE8A D2EOKE8B 1 2 0.0000 0.0000 0.000000   9999 D2EMOS8G    
D2ERZH22 D2ERZH26 1 0 0.0001 0.0500 0.031416    758 1           
D2ERZH22 D2LEHR21 1 0 5.2050 25.647 164.6697    667 2           
D2ERZH25 D2ERZH21 1 0 0.0001 0.0500 0.031416    758 2           
D2ERZH25 D2YERZ21 1 0 0.0001 0.0500 0.031416    758 4           
D2ERZH26 D2YERZ22 1 0 0.0001 0.0500 0.031416    758 3           
D2ETZ 11 D2ETZ 12 2 2 0.0000 0.0000 0.000000   4039 D2ETZ 1KSF08
D2ETZ 11 XPR_ET11 1 0 1.1850 14.522 244.3908   2265 442         
D2ETZ 12 D2MH  12 1 0 2.3210 26.271 338.2459   2665 437         
D2ETZ 12 XHR_ET11 1 0 1.7720 21.705 349.0404   2000 441         
D2ETZ 51 D2ETZ 52 1 2 0.0000 0.0000 0.000000   9999 D2ETZ 5K    
D2ETZ 51 D2ETZ 52 2 1 6.2886 32.161 0.000000   9999             
D2ETZ 51 D2ETZ 53 1 1 0.3410 2.4284 0.000000   9999             
D2ETZ 51 D2ETZ 5U 1 1 0.0092 0.1498 0.000000   9999             
D2ETZ 52 D2ETZ 53 1 2 0.0000 0.0000 0.000000   9999           Cn
D2ETZ 52 D2ETZ 5U 1 1 20.340 61.447 0.000000   9999             
D2ETZ 53 D2ETZ 52 2 1 30.528 97.318 0.000000   9999             
D2ETZ 53 D2ETZ 5U 1 1 34.400 109.79 0.000000   9999             
D2FARG11 D2ALFS13 1 0 1.5664 17.266 225.3873   2216 ALFS BL     
D2FARG11 D2FARG12 1 2 0.0000 0.0000 0.000000   4000 D2FARG1K03  
D2FARG52 D2FARG51 1 2 0.0000 0.0000 0.000000   1020 D2FARG5K    
D2FARG52 D2FARG51 2 1 18.979 60.598 0.000000   9999             
D2FARG59 D2FARG51 1 0 0.0038 0.0750 50.26548   1828 411         
D2FEDD11 D2FEDD12 1 2 0.0000 0.0000 0.000000   3716 D2FEDDK1    
D2FEDD11 D2MAKW12 1 0 0.0460 0.5990 180.9557   1111 SUEZ        
D2FEDD12 D2FEDD13 1 2 0.0000 0.0000 0.000000   3716 D2FEDDK2    
D2FEDD21 D2FEDD23 1 2 0.0000 0.0000 0.000000   2832 D2FEDD5K    
D2FEDD21 D2MAAD21 1 0 0.1304 1.4952 20.45491   2200 MAAD WS     
D2FEDD23 D2MAAD22 1 0 0.1303 1.4926 20.52402   2200 MAAD SW     
D2FG  12 D2FG  13 1 2 0.0000 0.0000 0.000000   1200 D2FG  1K    
D2FG  12 D2OHFG12 2 0 0.2000 2.2010 40.05531   1200 430         
D2FG  13 D2OHFG11 2 0 0.2000 2.2010 40.05531   1200 429         
D2FG  19 D2FG  13 1 8 0.0100 0.0500 0.000000   9999 Dummy       
D2FRAM51 D2FRSW51 1 1 0.4318 0.5963 0.000000   9999             
D2FRAM51 D2FRSW54 1 1 0.4161 0.6048 0.000000   9999             
D2FRAM52 D2FRAM53 1 2 0.0000 0.0000 0.000000   9999 D2FRAM5K    
D2FRAM52 D2FRAM55 1 8 0.0035 0.0530 17.59292   9999 8           
D2FRAM52 D2FRAM56 1 8 0.0035 0.0530 17.59292   9999 7           
D2FRAM54 D2FRAM52 1 0 0.0019 0.0500 35.86128   1831 212         
D2FRAM55 D2YDOR51 2 8 0.7813 2.6184 21.22460   9999 KARB-DORT-8 
D2FRAM56 D2KARB52 1 8 0.8965 3.1934 30.05562   9999 KARB-FRAN-7 
D2FRAM57 D2FRAM51 1 8 0.0019 0.0500 35.86128   1831 213         
D2FRAM58 D2FRAM53 1 0 0.0019 0.0500 35.86128   1831 214         
D2FRAM59 D2FRAM53 1 0 0.0019 0.0500 35.81416   1831 215         
D2FRAN21 D2YDOE22 1 0 0.7870 3.7632 49.95132   1250 2           
D2FRAN22 D2FRAN21 1 0 0.1000 0.1000 0.000000   1250 1           
D2FRAN52 D2DOEH51 1 1 12.192 37.394 0.000000   9999             
D2FRAN52 D2DOEH53 1 1 9.7650 36.072 0.000000   9999             
D2FRSW11 D2FRSW12 1 2 0.0000 0.0000 0.000000   2400 D2FRSW1K    
D2GANK11 D2DIKW14 1 0 0.6661 12.417 494.4825   3150 HU SW       
D2GANK12 D2DIKW12 1 0 0.6661 12.417 474.7030   3150 HU WS       
D2GANK12 D2GANK13 1 2 0.0000 0.0000 0.000000   3150 D2GANK1K    
D2GANK13 D2GANK11 1 2 0.0000 0.0000 0.000000   4990 D2GANK2K    
D2GANK51 D2DIEL51 1 1 265.03 516.53 0.000000   9999             
D2GANK51 D2UWES51 1 1 9.5380 29.957 0.000000   9999             
D2GEB 51 D2GEB 52 2 1 30.711 306.92 0.000000   9999             
D2GEB 51 D2IN  52 1 1 33.157 117.39 0.000000   9999             
D2GEB 51 D2KRI 53 1 1 330.93 752.09 0.000000   9999             
D2GEB 51 D2LU  52 1 1 6.3141 20.696 0.000000   9999             
D2GEB 51 D2MEB 51 2 1 25.216 85.761 0.000000   9999             
D2GEB 51 D2MEB 52 1 1 19.236 59.467 0.000000   9999             
D2GEB 52 D2GEB 51 1 2 0.0000 0.0000 0.000000   9999 D2GEB 5K    
D2GEB 52 D2IN  52 1 1 410.02 4766.6 0.000000   9999             
D2GEB 52 D2LU  52 1 1 1.1022 12.153 0.000000   9999             
D2GEB 52 D2MEB 51 1 1 286.19 3754.7 0.000000   9999             
D2GEB 52 D2MEB 52 2 1 301.66 2432.7 0.000000   9999             
D2GIEN11 D2DILL11 1 0 1.0883 9.5180 170.9686   3150 3           
D2GIEN11 D2KARB11 2 0 1.5195 12.852 227.8943   3314 2           
D2GIEN12 D2ASSL11 1 0 0.4027 3.4671 60.88407   3150 4           
D2GIEN12 D2GIEN13 1 2 0.0000 0.0000 0.000000   4039 D2GIEN1K    
D2GIEN12 D2KARB12 1 0 1.4980 12.900 226.5088   3318 1           
D2GIEN13 D2GIEN11 1 2 0.0000 0.0000 0.000000   4039 D2GIEN2K    
D2GIEN52 D2GIEN59 1 0 0.1000 0.1000 0.000000   9999 GIEN_ALT    
D2GIEN56 D2DOEH51 1 1 8.3361 30.448 0.000000   9999             
D2GIEN56 D2DOEH53 1 1 6.4413 29.294 0.000000   9999             
D2GIEN56 D2FRAN52 1 1 3.7160 18.673 0.000000   9999             
D2GIEN56 D2GKRO51 1 1 29.469 125.00 0.000000   9999             
D2GIEN56 D2GKRO52 1 1 29.469 125.00 0.000000   9999             
D2GIEN59 D2ASSL51 1 1 1.5871 5.2104 0.000000   9999             
D2GIEN59 D2ASSL52 1 1 1.5871 5.2104 0.000000   9999             
D2GIEN59 D2GIEN52 2 1 0.0183 0.1911 0.000000   9999             
D2GKRO11 D2BRFW12 1 0 2.8799 30.645 470.5257   2616 417         
D2GKRO11 D2GKRO12 1 2 0.0000 0.0000 0.000000   4000 D2GKRO1K    
D2GKRO11 DGK_DE11 1 0 0.0606 0.5639 9.896020   3150 1           
D2GKRO12 D2AS  12 1 0 0.7564 8.3809 121.3283   2616 412         
D2GKRO12 D2GKRO1C 1 2 0.0000 0.0000 0.000000   1274 D2GKRO1G5   
D2GKRO12 DGK_UR11 1 0 0.3208 2.9845 52.41747   3150 2           
D2GKRO21 D2TRE 22 1 0 6.3900 28.892 229.3363   1062 217         
D2GKRO21 D2YDOE22 1 0 0.5350 2.5578 34.55752   1250 2           
D2GKRO22 D2DOEH27 1 0 0.5350 2.5578 34.55752   1250 1           
D2GKRO22 D2FRAN22 1 0 1.2682 6.3195 84.41460   1250 3           
D2GKRO22 D2GKRO21 1 2 0.0000 0.0000 0.000000   1766 D2GKRO2K    
D2GKRO22 D2TRE 21 1 0 6.3900 28.892 229.3363   1062 218         
D2GKRO51 D2DOEH51 1 1 9.4027 28.469 0.000000   9999             
D2GKRO51 D2DOEH53 1 1 9.3557 28.810 0.000000   9999             
D2GKRO51 D2FRAN52 1 1 44.138 153.80 0.000000   9999             
D2GKRO52 D2DOEH51 1 1 9.3994 28.382 0.000000   9999             
D2GKRO52 D2DOEH53 1 1 9.3580 28.898 0.000000   9999             
D2GKRO52 D2FRAN52 1 1 1.7084 8.3296 0.000000   9999             
D2GKRO52 D2GKRO51 1 2 0.0000 0.0000 0.000000   9999 D2GKRO5K    
D2GKRO52 D2GKRO51 2 1 3.5103 20.737 0.000000   9999             
D2GLEI22 D2GLEI21 1 2 0.0000 0.0000 0.000000   1600 D2GLEI2K    
D2GLEI52 D2BRAN52 1 1 0.9802 2.2630 0.000000   9999             
D2GLEI54 D2GLEI52 1 7 0.0000 0.0000 0.000000   9999 D2GLEI5K    
D2GLEI54 D2HATT51 1 1 6.3328 22.896 0.000000   9999             
D2GODE21 D2ERZH21 1 0 1.5840 7.6635 51.11371    667 3           
D2GODE21 D2LEHR22 1 0 4.0400 20.360 137.2876    667 1           
D2GODE51 D2GODE52 1 2 0.0000 0.0000 0.000000   9999 D2GODE5X    
D2GODE51 D2GODE52 2 1 6.5959 17.782 0.000000   9999             
D2GODE51 D2HARD54 1 1 10.129 28.468 0.000000   9999             
D2GODE51 D2LAMS52 1 1 2.3711 8.4529 0.000000   9999             
D2GODE52 D2HARD54 1 1 7.2294 18.302 0.000000   9999             
D2GODE52 D2LAMS51 1 1 1.9953 6.5504 0.000000   9999             
D2GOET21 D2WUER22 1 0 5.5092 26.653 270.3309    687 4           
D2GOET22 D2GOET21 1 2 0.0000 0.0000 0.000000   1699 D2GOET2K    
D2GOET22 D2WUER21 1 0 5.5092 26.653 270.3875    834 3           
D2GOET51 D2GOET52 1 2 0.0000 0.0000 0.000000   9999 D2GOET5K09  
D2GR  11 D2BRFW12 1 0 0.0681 0.7724 14.45133   2880 427         
D2GR  11 D2BRFW12 2 0 0.0681 0.7724 14.44504   2880 426         
D2GR  11 D2GR  13 1 2 0.0000 0.0000 0.000000   3150 D2GR  1K    
D2GR  11 D2OD  12 1 0 1.0702 12.378 225.2114   3136 423         
D2GR  11 D2RAI 11 1 0 2.0000 21.703 408.0929   2400 433         
D2GR  13 D2BRFW12 1 0 0.0688 0.7942 14.38849   2880 487         
D2GR  13 D2ELT 12 1 0 0.7800 8.8300 161.1637   3008 422         
D2GR  13 D2RAI 12 1 0 1.9012 21.609 422.0290   2400 434         
D2GROH11 D2MEHN12 1 0 1.8533 17.122 302.8527   3150 1           
D2GROH12 D2ALGE11 1 0 1.4836 13.616 204.3606   3150 2           
D2GROH12 D2GROH11 1 2 0.0000 0.0000 0.000000   3150 D2GROH1K    
D2GROH51 D2GROH52 1 2 0.0000 0.0000 0.000000   9999 D2GROH5K    
D2GROH51 D2GROH52 2 2 0.0000 0.0000 0.000000   9999             
D2GROH51 D2LAGE52 1 1 0.0000 17.765 0.000000   9999             
D2HAMN21 D2BDOR21 1 0 3.4769 18.642 145.7008    915 BLAU        
D2HAMN21 DNO_NO21 1 0 0.0900 0.7930 13.82301   1347 ROT         
D2HAMN22 D2HAMN21 1 2 0.0000 0.0000 0.000000   2000 D2HAMN2K04  
D2HAMN22 D2HAMN21 2 7 0.0000 0.0000 0.000000   2000 D2HAMN2K12  
D2HAMN22 D2ITZW21 1 0 3.7374 19.839 154.9842    915 ITZW RT     
D2HAMN22 DNO_NO22 1 0 0.0774 0.8450 11.49823   1347 BLAU        
D2HAMN52 D2KUMM53 1 1 1.4966 5.8051 0.000000   9999             
D2HAMN52 D2LBEC52 1 1 9.3348 26.735 0.000000   9999             
D2HAND11 D2SHUW11 1 0 0.3536 6.4586 125.7391   3349 HAND GE     
D2HAND11 DFL_KA12 2 0 0.2340 4.9690 86.39379   3349 2           
D2HAND12 D2HAND14 1 2 0.0000 0.0000 0.000000   3711 D2HAND1K1   
D2HAND14 D2AUDS11 1 0 1.6946 19.547 264.9902   2216 HAND BL     
D2HAND15 D2HAND11 2 2 0.0000 0.0000 0.000000   3711 D2HAND1K2   
D2HAND15 D2SHUW13 1 0 0.3536 6.4586 125.7391   3349 HAND RT     
D2HAND15 DFL_KA11 1 0 0.2340 4.9690 86.39379   3349 1           
D2HAND53 D2HAND54 1 2 0.0000 0.0000 0.000000   9999           Cn
D2HAND53 D2HAND54 2 1 0.0587 0.5857 0.000000   9999             
D2HAND55 D2HUSN51 1 1 1.9225 13.747 0.000000   9999             
D2HAND55 D2HUSN53 1 1 1.9225 13.747 0.000000   9999             
D2HAND55 D2KLIS52 1 1 2.4968 16.935 0.000000   9999             
D2HANW51 D2ALGE52 1 1 6.4240 16.403 0.000000   9999             
D2HANW51 D2HANW52 2 1 1.2537 4.2442 0.000000   9999             
D2HANW52 D2ALGE52 1 1 6.4240 16.403 0.000000   9999             
D2HANW52 D2HANW51 1 2 0.0000 0.0000 0.000000   9999 D2HANW5K    
D2HARD11 D2ERZH11 1 0 0.4872 8.9236 174.0820   2423 4           
D2HARD11 D2ERZH12 1 0 0.4872 8.9236 174.0820   2423 5           
D2HARD11 D2MECK11 1 8 1.4423 25.280 533.1973   9999 5           
D2HARD11 D2MECK11 2 8 1.4423 25.280 533.1973   9999 6           
D2HARD52 D2GOET52 1 1 0.5193 4.6762 0.000000   9999             
D2HARD52 D2HARD55 1 2 0.0000 0.0000 0.000000   9999 D2HARD5K    
D2HARD52 D2VOER51 1 1 9.1047 22.617 0.000000   9999             
D2HARD54 D2LAMS51 1 1 12.712 32.504 0.000000   9999             
D2HARD54 D2LAMS52 1 1 11.910 32.566 0.000000   9999             
D2HARD55 D2GOET51 1 1 0.5193 4.6762 0.000000   9999             
D2HARD55 D2VOER52 1 1 9.1044 22.616 0.000000   9999             
D2HATT11 D2HATT12 1 0 0.0030 0.0500 0.486947   1020 1           
D2HATT52 D2HATT51 1 2 0.0000 0.0000 0.000000   9999           Cn
D2HATT52 D2HATT51 2 1 0.5835 2.5339 0.000000   9999             
D2HEIW11 D2SDON11 1 0 0.3031 5.4686 105.0863   3349 HEIW GN     
D2HEIW12 D2HEIW13 1 2 0.0000 0.0000 0.000000   3711 D2HEIW1K07  
D2HEIW12 D2SDON12 1 0 0.3031 5.4686 105.0863   3349 HEIW BL     
D2HEIW13 D2HEIW11 1 2 0.0000 0.0000 0.000000   3711 D2HEIW1K09  
D2HEIW51 D2HEIW53 2 1 0.2291 2.6409 0.000000   9999             
D2HEIW51 D2SDON52 1 1 0.6585 6.1309 0.000000   9999             
D2HEIW53 D2HEIW51 1 2 0.0000 0.0000 0.000000   9999           Cn
D2HEIW53 D2SDON52 1 1 0.6586 6.1314 0.000000   9999             
D2HELM11 D2HELM12 1 2 0.0000 0.0000 0.000000   3150 D2HELM1K    
D2HELM11 DHE_WO12 1 0 0.7548 6.8050 105.6423   3150 492-2       
D2HELM12 D2HATT12 1 0 0.7216 6.5752 117.4893   3150 1           
D2HELM12 DHE_WO11 1 0 0.7548 6.8050 105.6423   3150 491-1       
D2HELM19 D2HELM11 1 8 0.1975 1.8870 18.42544   1898 KW BUSCHHAUS
D2HELM52 D2BRAN51 1 1 160.49 337.61 0.000000   9999             
D2HELM52 D2GLEI54 1 1 5.7535 19.467 0.000000   9999             
D2HELM52 D2HATT51 1 1 2.5351 10.199 0.000000   9999             
D2HELM52 D2HELM53 2 1 63.714 153.69 0.000000   9999             
D2HELM53 D2BRAN51 1 1 21.491 39.207 0.000000   9999             
D2HELM53 D2GLEI54 1 1 4.2292 12.312 0.000000   9999             
D2HELM53 D2HATT51 1 1 30.553 58.254 0.000000   9999             
D2HELM53 D2HATT52 1 1 2.5462 10.399 0.000000   9999             
D2HELM53 D2HELM52 1 2 0.0000 0.0000 0.000000   9999 D2HELM5K    
D2HEYD11 D2OVEN13 1 0 0.1560 1.4783 25.50973   1500 1           
D2HUNT21 D2HUNT2A 1 2 0.0000 0.0000 0.000000   9999 D2HUNT2G    
D2HUSN11 D2HEIW11 1 0 0.6114 11.021 214.0995   2558 HUSN WS     
D2HUSN11 D2KLIS11 1 0 0.5129 9.3274 181.8322   3349 KLIS WS     
D2HUSN12 D2HEIW12 1 0 0.6114 11.021 214.0995   2556 HUSN SW     
D2HUSN12 D2HUSN13 1 2 0.0000 0.0000 0.000000   3711 D2HUSN1K15  
D2HUSN12 D2KLIS12 1 0 0.5130 9.3284 181.8511   3349 KLIS SW     
D2HUSN13 D2HUSN11 1 2 0.0000 0.0000 0.000000   3711 D2HUSN1K5   
D2HUSN51 D2AUDO51 1 1 12.748 42.809 0.000000   9999             
D2HUSN51 D2AUDO52 1 1 12.747 42.807 0.000000   9999             
D2HUSN51 D2HUSN53 1 2 0.0000 0.0000 0.000000   9999 D2HUSN59    
D2HUSN51 D2HUSN53 3 1 0.4300 2.6049 0.000000   9999             
D2HUSN51 D2KLIS52 1 1 1.4369 13.901 0.000000   9999             
D2HUSN53 D2AUDO51 1 1 12.748 42.809 0.000000   9999             
D2HUSN53 D2AUDO52 1 1 12.747 42.807 0.000000   9999             
D2HUSN53 D2HUSN51 2 7 0.0000 0.0000 0.000000   9999 D2HUSN58    
D2HUSN53 D2KLIS52 1 1 1.4369 13.901 0.000000   9999             
D2HWBC19 D2HWYK11 1 0 0.0600 0.0500 0.000000   9999 Fiktiv      
D2HWKR1D D2HWBC19 1 0 0.0100 0.0500 0.000000   1500 1           
D2HWYK11 D2SIEM11 1 0 0.0763 0.9591 12.95593   1699 HWBC GE     
D2IN  21 D2IN  22 1 2 0.0000 0.0000 0.000000   1699 D2IN  2K    
D2IN  21 D2IN  2B 1 2 0.0000 0.0000 0.000000   1486 D2IN  2G2   
D2IN  21 D2RAI 21 1 0 4.8350 36.648 271.6881   1383 266         
D2IN  22 D2IN  2A 1 2 0.0000 0.0000 0.000000   1486 D2IN  2G1   
D2IN  22 D2RAI 21 1 0 4.8348 36.648 271.6881   1383 265         
D2IN  51 D2IN  52 1 2 0.0000 0.0000 0.000000   9999 D2IN  5K    
D2IN  51 D2IN  52 2 1 5.1942 12.848 0.000000   9999             
D2IN  51 D2IRS 51 1 1 0.7194 2.2707 0.000000   9999             
D2IN  51 D2IRS 52 1 1 10.676 31.149 0.000000   9999             
D2IN  51 D2OBA 51 1 1 72.723 187.63 0.000000   9999             
D2IN  51 D2OBA 57 1 1 290.51 873.20 0.000000   9999             
D2IN  52 D2IRS 51 1 1 10.676 31.187 0.000000   9999             
D2IN  52 D2IRS 52 1 1 0.7193 2.2707 0.000000   9999             
D2IN  52 D2KRI 53 1 1 970.08 2427.9 0.000000   9999             
D2IN  52 D2LU  52 1 1 83.321 290.47 0.000000   9999             
D2IN  52 D2OBA 51 1 1 72.686 187.54 0.000000   9999             
D2IN  52 D2OBA 57 1 1 290.36 872.77 0.000000   9999             
D2INHA21 D2MAAD21 1 0 0.2191 2.3161 34.38787   1440 INHA SW     
D2INHA21 D2NORG2B 1 2 0.0000 0.0000 0.000000   9999 D2NORG2G    
D2IRS 11 D2IRS 12 1 2 0.0000 0.0000 0.000000   2543 D2IRS 1K    
D2IRS 11 D2IRS 1F 1 2 0.0000 0.0000 0.000000   1481 D2IRS 1G6   
D2IRS 11 D2RAI 11 1 0 2.4345 26.763 494.7286   2497 425         
D2IRS 12 D2IRS 1C 1 2 0.0000 0.0000 0.000000   1274 D2IRS 1G5GT 
D2IRS 12 D2OH  12 1 0 2.0900 22.738 291.2256   2326 421         
D2IRS 12 D2RAI 12 1 0 2.4345 26.763 494.7286   2400 424         
D2IRS 51 D2IRS 52 1 2 0.0000 0.0000 0.000000   9999 D2IRS 5K    
D2IRS 51 D2SIT 51 1 1 3.9975 10.733 0.000000   9999             
D2IRS 52 D2IRS 51 2 1 1.9434 4.8107 0.000000   9999             
D2IRS 52 D2OBA 51 1 1 41.730 129.45 0.000000   9999             
D2IRS 52 D2OBA 57 1 1 161.86 600.54 0.000000   9999             
D2IRS 52 D2SIT 51 1 1 3.9973 10.730 0.000000   9999             
D2IS  11 D2OH  11 1 8 1.4100 17.291 256.6681   2999 444         
D2IS  11 D2OH  11 2 8 1.3500 16.677 266.0929   2400 446         
D2IS  11 D2PT  13 1 8 1.3644 15.799 288.0181   2400 451         
D2IS  11 D2PT  13 2 8 1.3644 15.799 288.0181   2999 452         
D2ITZW22 D2BDOR21 1 0 1.4948 8.2153 64.10419    915 ITZW GN     
D2ITZW22 D2BRUN21 1 0 0.4747 5.5510 69.98526   1961 ITZW RT     
D2ITZW22 D2ITZW21 1 2 0.0000 0.0000 0.000000   1699 D2ITZW2K    
D2ITZW51 D2KUMM53 1 1 7.0535 24.949 0.000000   9999             
D2ITZW51 D2LBEC52 1 1 278.48 1681.1 0.000000   9999             
D2ITZW52 D2HEIW51 1 1 6.6525 16.666 0.000000   9999             
D2ITZW52 D2HEIW53 1 1 6.6525 16.666 0.000000   9999             
D2ITZW53 D2ITZW51 1 2 0.0000 0.0000 0.000000   9999             
D2ITZW53 D2ITZW51 2 1 0.3619 4.2646 0.000000   9999             
D2ITZW53 D2KUMM53 1 1 11.858 25.312 0.000000   9999             
D2ITZW53 D2LBEC52 1 1 589.66 1739.8 0.000000   9999             
D2JARD11 D2HAND12 1 0 0.4219 4.7236 61.16367   3710 JARD GN     
D2JARD11 DJA_KA11 1 0 0.2960 3.4660 43.66814   2216 1           
D2JARD12 D2HAND14 1 0 0.4219 4.7236 61.16367   3710 JARD BL     
D2JARD12 D2JARD13 1 2 0.0000 0.0000 0.000000   4000 D2JARD1K1   
D2JARD12 D2JARD1A 3 2 0.0000 0.0000 0.000000    340 D2JARD1G    
D2JARD13 D2JARD11 2 2 0.0000 0.0000 0.000000   4000 D2JARD1K2   
D2JARD52 D2JARD51 1 2 0.0000 0.0000 0.000000   1438 D2JARD5K    
D2JARD52 D2JARD51 2 1 0.2018 1.7091 0.000000   9999             
D2KARB11 D2FRSW11 1 0 0.7744 6.8514 120.3230   2204 3           
D2KARB12 D2GKRO11 1 8 0.5869 4.9398 88.29134   3346 3           
D2KARB12 D2GKRO12 1 0 0.5869 4.9398 88.29134   3346 1           
D2KARB12 D2KARB11 1 2 0.0000 0.0000 0.000000   4039 D2KARB1K    
D2KARB52 D2YDOR51 2 0 0.1152 0.5750 8.831017   9999 KARB-DORT-8 
D2KHT 26 D2KHT 2B 1 2 0.0000 0.0000 0.000000   9999 D2KHT 2G2   
D2KHT 26 D2SLZ 21 1 0 0.5000 2.8400 32.71655   9999 265         
D2KHT 26 D2SLZ 22 2 0 0.5000 2.8400 32.71655   9999 264         
D2KIES22 D2AUDO21 1 0 2.1177 12.232 93.88650    949 KIES GE     
D2KIES22 D2KIES21 1 2 0.0000 0.0000 0.000000   1500 D2KIES2K    
D2KIES52 D2AUDO51 1 1 18.832 44.597 0.000000   9999             
D2KIES52 D2AUDO52 1 1 20.524 48.702 0.000000   9999             
D2KIES52 D2HAND53 1 1 43.174 147.26 0.000000   9999             
D2KIES52 D2HAND54 1 1 49.004 167.14 0.000000   9999             
D2KIES52 D2ITZW51 1 1 211.91 1203.8 0.000000   9999             
D2KIES52 D2ITZW53 1 1 511.26 1424.3 0.000000   9999             
D2KIES52 D2KIES53 2 1 9.5970 26.221 0.000000   9999             
D2KIES52 D2LBEC52 1 1 21.123 53.518 0.000000   9999             
D2KIES52 D2SHUW51 1 1 65.123 166.65 0.000000   9999             
D2KIES52 D2SHUW52 1 1 434.74 686.53 0.000000   9999             
D2KIES52 D2SIEM51 1 1 36.445 97.134 0.000000   9999             
D2KIES52 D2SIEM54 1 1 37.516 96.553 0.000000   9999             
D2KIES53 D2AUDO51 1 1 67.463 153.32 0.000000   9999             
D2KIES53 D2AUDO52 1 1 73.530 167.43 0.000000   9999             
D2KIES53 D2HAND53 1 1 43.139 147.14 0.000000   9999             
D2KIES53 D2HAND54 1 1 48.965 167.00 0.000000   9999             
D2KIES53 D2ITZW51 1 1 795.51 4153.9 0.000000   9999             
D2KIES53 D2ITZW53 1 1 1571.3 4280.4 0.000000   9999             
D2KIES53 D2KIES52 1 2 0.0000 0.0000 0.000000   9999 D2KIES5K    
D2KIES53 D2LBEC52 1 1 71.458 173.93 0.000000   9999             
D2KIES53 D2SHUW51 1 1 65.070 166.51 0.000000   9999             
D2KIES53 D2SHUW52 1 1 434.38 685.97 0.000000   9999             
D2KIES53 D2SIEM51 1 1 52.124 119.76 0.000000   9999             
D2KIES53 D2SIEM54 1 1 53.432 118.96 0.000000   9999             
D2KIEW21 D2KIES21 1 0 1.2969 7.4918 57.49115    949 KIES BL     
D2KIEW22 D2AUDO22 1 0 1.6498 9.5310 73.15199    949 KIEW RT     
D2KIEW22 D2KIEW21 1 2 0.0000 0.0000 0.000000   1200 D2KIEW2K    
D2KILS11 D2WAHL11 1 0 0.2591 2.3326 42.19159   3150 3           
D2KLIS12 D200LC11 1 8 0.1909 3.4599 68.38934   4432 2           
D2KLIS12 D200LD11 1 8 0.1908 3.4599 68.38934   4432 1           
D2KLIS12 D2KLIS13 1 2 0.0000 0.0000 0.000000   3711 D2KLIS1K4   
D2KLIS13 D2KLIS11 2 2 0.0000 0.0000 0.000000   3711 D2KLIS1K12  
D2KLIS51 D2HAND52 1 1 4.5979 13.908 0.000000   9999             
D2KLIS51 D2KLIS53 1 2 0.0000 0.0000 0.000000   4000 D2KLIS5K17  
D2KLIS53 D2HAND52 1 1 4.5949 13.908 0.000000   9999             
D2KLIS53 D2KLIS51 2 1 0.0063 0.0773 0.000000   9999             
D2KR  21 D2YKR 21 1 0 0.0300 0.2690 2.513274   1247 251         
D2KR  22 D2YKR 22 2 0 0.0300 0.2690 2.513274   1247 250         
D2KRI 11 D2KRI 12 1 7 0.0000 0.0000 0.000000   3000 D2KRI 1K    
D2KRI 11 D2YKRI12 1 0 0.0759 0.6513 13.06903   2497 438/432     
D2KRI 12 D2YKRI11 1 0 0.0759 0.6513 13.07217   2497 431/438     
D2KRI 52 D2GEB 51 1 1 0.9531 10.176 0.000000   9999             
D2KRI 52 D2GEB 52 1 1 0.5448 6.2658 0.000000   9999             
D2KRI 52 D2IN  52 1 1 990.16 6347.1 0.000000   9999             
D2KRI 52 D2LU  52 1 1 3.0053 18.339 0.000000   9999             
D2KRI 52 D2MEB 51 1 1 730.68 5003.0 0.000000   9999             
D2KRI 52 D2MEB 52 1 1 629.11 3230.8 0.000000   9999             
D2KRI 53 D2KRI 52 1 7 0.0000 0.0000 0.000000   1984 D2KRI 5K    
D2KRUE12 D2KRUE11 1 2 0.0000 0.0000 0.000000   3995 D2KRUE1K    
D2KRUE12 D2STAD13 1 0 1.4876 13.575 237.9725   3521 2           
D2KRUE52 D2HAMN52 1 1 8.0996 25.727 0.000000   9999             
D2KRUE52 D2LBEC52 1 1 4.1527 12.997 0.000000   9999             
D2KUMM12 D2DOLL12 1 0 0.4151 7.1298 120.1314   2811 DOLL GN     
D2LAGE21 D2VELT21 1 0 2.9573 12.304 152.5118   1108 06          
D2LAGE52 D2GROH52 1 1 0.0000 17.668 0.000000   9999             
D2LAGE52 D2LAGE51 1 2 0.0000 0.0000 0.000000   9999 D2LAGE5K    
D2LAGE52 D2LAGE51 2 2 0.0000 0.0000 0.000000   9999             
D2LAGE52 D2VELT51 1 1 0.0000 9.0438 0.000000   9999             
D2LAMS11 D2ERZH11 1 0 0.1379 2.4999 48.43394   2463 4           
D2LAMS12 D2ERZH12 1 0 0.1379 2.4999 48.43394   2463 5           
D2LAMS12 D2LAMS11 1 2 0.0000 0.0000 0.000000   3711 D2LAMS1K    
D2LAMS51 D2LAMS52 2 1 4.9134 18.195 0.000000   9999             
D2LAMS52 D2LAMS51 1 2 0.0000 0.0000 0.000000   9999 D2LAMS5K    
D2LAND11 D2GROH12 1 0 2.1370 18.400 322.9557   3150 1           
D2LAND12 D2GROH11 1 0 2.1372 18.402 323.2008   3150 2           
D2LAND12 D2LAND11 1 2 0.0000 0.0000 0.000000   3711 D2LAND1K    
D2LAND21 D2HANW21 1 0 2.5523 12.718 169.8879   1020 3           
D2LAND21 D2HANW22 1 0 2.5523 12.718 169.8879   1008 4           
D2LAND21 D2LEHR21 1 0 4.3800 21.840 292.1681   1044 1           
D2LAND22 D2LAND24 1 8 0.1000 0.1000 0.000000   2064             
D2LAND23 D2LAND21 1 0 0.1000 0.1000 0.000000   1378             
D2LAND23 D2LAND29 1 0 0.1000 0.1000 0.000000   1378             
D2LAND24 D2LAND21 1 7 0.0000 0.0000 0.000000   2000 D2LAND2K    
D2LBEC21 D2LBEC22 1 2 0.0000 0.0000 0.000000   1250 D2LBEC2K    
D2LBEC22 D2HAMN21 1 8 3.2900 18.765 144.8431   1200 SIEM GE PROV
D2LBEC22 D2HAMN22 2 0 3.2897 18.764 144.8400   1200 LBEC RT     
D2LBEC52 D2SIEM51 1 1 1.2252 4.7009 0.000000   9999             
D2LBEC52 D2SIEM52 1 1 1.4197 4.6832 0.000000   9999             
D2LBEC52 D2SIEM53 1 1 1.4197 4.6832 0.000000   9999             
D2LBEC52 D2SIEM54 1 1 1.2151 4.6709 0.000000   9999             
D2LEHR22 D2LEHR21 1 2 0.0000 0.0000 0.000000   1440 D2LEHR2K    
D2LEHR52 D2LEHR54 1 2 0.0000 0.0000 0.000000   9999 D2LEHN5K    
D2LEHR52 D2LEHR5H 1 0 0.1000 0.1000 0.000000   1343             
D2LEHR52 D2STAD51 1 1 18.878 79.356 0.000000   9999             
D2LEHR52 D2STAD52 1 1 18.880 79.356 0.000000   9999             
D2LEHR54 D2LEHR52 2 1 0.5053 1.3599 0.000000   9999             
D2LEHR54 D2LEHR5F 1 0 0.1000 0.1000 0.000000   1108 LEHR BEK1   
D2LEHR54 D2STAD51 1 1 18.878 79.354 0.000000   9999             
D2LEHR54 D2STAD52 1 1 18.880 79.354 0.000000   9999             
D2LEHR59 D2LEHR52 1 0 0.1000 0.1000 0.000000   1030 BEKT214     
D2LEHR5E D2ALGE52 1 1 0.8879 2.6196 0.000000   9999             
D2LEHR5E D2HANW51 1 1 5.0825 12.567 0.000000   9999             
D2LEHR5E D2HANW52 1 1 15.141 37.403 0.000000   9999             
D2LU  21 D2RAI 21 1 0 1.6768 7.6299 224.0144   1815 237         
D2LU  21 D2SIT 21 1 0 3.3600 16.867 383.9026   1040 221         
D2LU  51 D2SD  52 1 1 4.9050 18.549 0.000000   9999             
D2LU  51 D2SIT 52 1 1 3.0277 12.772 0.000000   9999             
D2LU  52 D2BA-N51 1 1 10.751 55.705 0.000000   9999             
D2LU  52 D2BA-N52 1 1 14.718 58.202 0.000000   9999             
D2LU  52 D2KRI 53 1 1 6.5849 29.457 0.000000   9999             
D2LU  52 D2LU  51 1 2 0.0000 0.0000 0.000000   9999 D2LU  5K    
D2LUEN11 D2KRUE11 1 0 0.7773 7.0664 125.6071   3603 KRUE GN     
D2LUEN11 D2STAD11 1 0 0.7102 6.5054 112.3057   3510 1           
D2LUEN52 D2DOLL51 1 1 11.928 47.853 0.000000   9999             
D2LUEN52 D2DOLL52 1 1 14.302 46.737 0.000000   9999             
D2LUEN52 D2LUEN53 1 7 0.0000 0.0000 0.000000   9999 D2LUEN5K    
D2MAAD21 D2MAAD22 1 2 0.0000 0.0000 0.000000   2326 D2MAAD2K    
D2MBG 21 D2NFI 22 1 0 2.3200 19.150 158.6504   1163 251         
D2MBG 22 D2NFI 21 1 0 2.3200 19.150 158.6504   1163 250         
D2MBG 51 D2KR  51 1 1 1478.0 4072.3 0.000000   9999             
D2MBG 51 D2MBG 53 2 0 0.0001 0.0500 0.004178   9999             
D2MBG 51 D2MBG 53 3 1 10.062 25.816 0.000000   9999             
D2MBG 53 D2KR  51 1 1 1445.6 5052.1 0.000000   9999             
D2MBG 53 D2MBG 51 1 2 0.0000 0.0000 0.000000   9999 D2MBG 5K    
D2MEB 51 D2GEB 51 1 0 0.4510 3.9710 56.86283   1440 115         
D2MEB 51 D2IN  52 1 1 70.804 275.49 0.000000   9999             
D2MEB 51 D2KRI 53 1 1 14.661 40.106 0.000000   9999             
D2MEB 51 D2LU  52 1 1 63.810 215.98 0.000000   9999             
D2MEB 51 D2MEB 52 1 7 0.0000 0.0000 0.000000   9999 D2MEB 5K    
D2MEB 51 D2MEB 52 2 1 4.4023 20.518 0.000000   9999             
D2MEB 52 D2GEB 52 1 0 0.4510 3.9710 57.14871   1440 116         
D2MEB 52 D2IN  52 1 1 54.665 191.21 0.000000   9999             
D2MEB 52 D2KRI 53 1 1 31.195 95.889 0.000000   9999             
D2MEB 52 D2LU  52 1 1 48.251 147.12 0.000000   9999             
D2MECK11 D2DIPP12 2 0 1.4951 12.873 226.0847   2204 2           
D2MECK11 DME_VI11 1 0 1.7750 16.325 267.1076   3000 449 1       
D2MECK12 D2GKRO12 1 0 3.9667 35.396 626.2545   2616 1           
D2MECK12 D2MECK13 1 2 0.0000 0.0000 0.000000   4040 D2MECK1K1   
D2MECK12 DME_EI11 1 0 0.8250 6.8400 124.1023   3000 450 2       
D2MECK13 D2MECK11 2 2 0.0000 0.0000 0.000000   4040 D2MECK1K2   
D2MECK51 D2DIPP52 1 1 15.441 34.170 0.000000   9999             
D2MECK51 D2MECK54 2 1 22.006 71.163 0.000000   9999             
D2MECK52 D2DIPP52 1 1 15.441 34.170 0.000000   9999             
D2MECK52 D2MECK51 1 2 0.0000 0.0000 0.000000   9999 D2MECK5K    
D2MECK52 D2MECK51 2 1 1.0953 3.7862 0.000000   9999             
D2MECK52 D2MECK54 1 1 8.4843 30.000 0.000000   9999             
D2MECK52 D2MECK59 1 0 0.0100 0.0500 3.141593   1751 412         
D2MECK54 D2MECK51 1 2 0.0000 0.0000 0.000000   9999           Cn
D2MECK54 D2MECK58 1 0 0.0100 0.0500 3.141593   1828 411         
D2MEHN12 D2KILS11 1 0 0.2874 2.6950 48.21402   3150 1           
D2MEHN12 D2MEHN13 1 2 0.0000 0.0000 0.000000   3716 D2MEHN1K    
D2MEHN13 D2WAHL12 1 0 0.5426 5.0221 89.56681   3150 2           
D2MEHR21 D2LEHR21 1 0 1.1505 5.7883 45.04730   1040 1           
D2MEHR21 D2YHAL21 1 0 2.4070 11.290 84.82301    834 2           
D2MEHR23 D2HALL21 1 0 2.5000 11.760 91.42034    834 1           
D2MEHR23 D2LEHR22 2 0 1.1505 5.7883 45.04730   1040 2           
D2MEHR23 D2MEHR21 1 2 0.0000 0.0000 0.000000   2053             
D2MEHR23 D2MEHR21 2 7 0.0000 0.0000 0.000000   2053 D2MEHR2K    
D2MEHR28 D2MEHR23 1 0 0.0281 0.0601 57.56026   1413 421         
D2MEHR29 D2MEHR21 1 0 0.0281 0.0601 57.56026   1413 422         
D2MEIS21 D2VELT21 2 0 0.8595 3.3377 42.09421   1108 08          
D2MEIS51 D2MEIS52 1 2 0.0000 0.0000 0.000000   9999 D2MEIS5K    
D2MEIS52 D2MEIS51 2 2 0.0000 0.0000 0.000000   9999             
D2MH  12 D2MH  11 1 7 0.0000 0.0000 0.000000   9999 D2MH  1K2   
D2MH  12 D2MH  11 2 2 0.0000 0.0000 0.000000   3711 D2MH  1K    
D2MUEN51 D2MH  51 1 0 0.1586 1.6845 25.08876   1920 181         
D2MUEN51 D2WG  51 1 1 19.914 48.376 0.000000   9999             
D2MUEN52 D2MH  52 1 0 0.1615 1.7213 25.46889   2216 182         
D2MUEN52 D2MUEN51 1 2 0.0000 0.0000 0.000000   9999 D2MUEN5K    
D2MUEN52 D2MUEN51 2 1 3.9795 9.6480 0.000000   9999             
D2MUEN52 D2MUEN53 1 2 0.0000 0.0000 0.000000   9999           Cn
D2MUEN52 D2MUEN53 2 1 19.436 77.521 0.000000   9999             
D2MUEN52 D2MUEN54 1 1 2.9651 17.511 0.000000   9999             
D2MUEN52 D2WG  51 1 1 8.1030 20.620 0.000000   9999             
D2MUEN53 D2MUEN51 1 1 124.42 307.35 0.000000   9999             
D2MUEN53 D2MUEN54 1 1 408.46 1601.9 0.000000   9999             
D2MUEN53 D2WG  51 1 1 16.385 41.788 0.000000   9999             
D2MUEN54 D2MUEN51 1 2 0.0000 0.0000 0.000000   9999           Cn
D2MUEN54 D2MUEN51 2 1 17.383 60.902 0.000000   9999             
D2MUEN54 D2WG  51 1 1 106.53 348.16 0.000000   9999             
D2MZ  11 D2OBMZ12 2 0 0.1950 2.1250 38.64159   1200 440         
D2MZ  12 D2MZ  11 1 2 0.0000 0.0000 0.000000   1200             
D2MZ  12 D2OBMZ11 2 0 0.1950 2.1250 38.64159   1200 439         
D2NFI 21 D2NFI 22 1 2 0.0000 0.0000 0.000000   2124 D2NFI 2K    
D2NFI 21 D2OH  21 1 0 0.1500 1.5640 21.36283   1807 287         
D2NFI 22 D2OH  22 1 0 0.1500 1.5640 21.36283   1807 286         
D2NFI 22 D2ZOL 22 1 0 0.8900 9.7420 138.5443   2204 258         
D2NFI 51 D2KR  51 1 1 147.79 599.34 0.000000   9999             
D2NFI 51 D2MBG 51 1 1 20.330 59.022 0.000000   9999             
D2NFI 51 D2MBG 53 1 1 5.5357 16.065 0.000000   9999             
D2NFI 51 D2NFI 52 1 7 0.0000 0.0000 0.000000   9999 D2NFI 5K04  
D2NFI 51 D2NFI 52 2 7 0.0000 0.0000 0.000000   9999 D2NFI 5K16  
D2NFI 51 D2NFI 52 3 1 4.2348 16.662 0.000000   9999             
D2NFI 51 D2OBA 53 1 1 92.890 561.40 0.000000   9999             
D2NFI 51 D2OBA 55 1 1 92.895 558.99 0.000000   9999             
D2NFI 51 D2OBA 57 1 1 51.969 288.02 0.000000   9999             
D2NFI 51 D2ZOL 52 1 1 17.421 47.254 0.000000   9999             
D2NFI 52 D2KR  51 1 1 92.462 380.21 0.000000   9999             
D2NFI 52 D2MBG 51 1 1 5.7298 17.742 0.000000   9999             
D2NFI 52 D2MBG 53 1 1 41.736 144.01 0.000000   9999             
D2NFI 52 D2OBA 53 1 1 57.739 356.05 0.000000   9999             
D2NFI 52 D2OBA 55 1 1 57.748 354.52 0.000000   9999             
D2NFI 52 D2OBA 57 1 1 2.5831 9.8800 0.000000   9999             
D2NFI 52 D2ZOL 52 1 1 14.288 37.123 0.000000   9999             
D2NLAN51 D2DIEL51 1 1 3.0553 9.4010 0.000000   9999             
D2NLAN51 D2GANK51 1 1 1080.9 2013.6 0.000000   9999             
D2NVLD11 D2GANK11 1 0 0.3592 4.1417 61.17624   3150 NVLD SW     
D2NVLD12 D2NVLD11 1 2 0.0000 0.0000 0.000000   3154 D2NVLD1K    
D2OBA 11 D2OBA 13 1 2 0.0000 0.0000 0.000000   2548 D2OBA 1K    
D2OBA 11 D2OBMZ12 1 0 0.1950 2.1250 38.64159   1274 440         
D2OBA 13 D2OBMZ11 1 0 0.1950 2.1250 38.64159   1274 439         
D2OBA 22 D2NFI 21 1 0 1.0700 11.503 153.9380   2000 264         
D2OBA 2G D2NFI 22 1 0 1.0700 11.503 153.9380   2000 263         
D2OBA 2G D2OBA 22 1 2 0.0000 0.0000 0.000000   2124 D2OBA 2K    
D2OBA 51 D2IRS 51 1 1 41.710 130.01 0.000000   9999             
D2OBA 51 D2KR  51 1 1 168.41 494.84 0.000000   9999             
D2OBA 51 D2MBG 51 1 1 669.79 2129.3 0.000000   9999             
D2OBA 51 D2MBG 53 1 1 631.23 2632.9 0.000000   9999             
D2OBA 51 D2NFI 51 1 1 62.682 311.82 0.000000   9999             
D2OBA 51 D2NFI 52 1 1 39.099 197.78 0.000000   9999             
D2OBA 51 D2OBA 53 1 1 22.860 71.076 0.000000   9999             
D2OBA 51 D2OBA 55 2 1 22.814 70.763 0.000000   9999             
D2OBA 51 D2OBA 57 1 1 10.659 33.752 0.000000   9999             
D2OBA 51 D2OBR 51 1 1 76.766 162.53 0.000000   9999             
D2OBA 51 D2OBR 52 1 1 65.532 146.85 0.000000   9999             
D2OBA 51 D2OBR 53 1 1 55.332 113.05 0.000000   9999             
D2OBA 51 D2OBR 54 1 1 71.898 149.41 0.000000   9999             
D2OBA 51 D2ZOL 52 1 1 169.11 446.62 0.000000   9999             
D2OBA 53 D2KR  51 1 1 270.67 895.17 0.000000   9999             
D2OBA 53 D2MBG 51 1 1 1066.6 3848.4 0.000000   9999             
D2OBA 53 D2MBG 53 1 1 966.65 4746.7 0.000000   9999             
D2OBA 53 D2OBA 55 2 1 0.6859 9.4601 0.000000   9999             
D2OBA 53 D2OBA 57 1 0 0.1000 0.1000 0.000000   2000 BEK2_OBAalt 
D2OBA 55 D2KR  51 1 1 270.17 891.23 0.000000   9999             
D2OBA 55 D2MBG 51 1 1 1064.8 3831.6 0.000000   9999             
D2OBA 55 D2MBG 53 1 1 965.94 4726.1 0.000000   9999             
D2OBA 55 D2OBA 51 1 0 0.1000 0.1000 0.000000   1200 BEK_OBAalt  
D2OBA 55 D2OBA 53 1 2 0.0000 0.0000 0.000000   9999             
D2OBA 57 D2IRS 51 1 1 161.65 603.12 0.000000   9999             
D2OBA 57 D2KR  51 1 1 145.95 457.12 0.000000   9999             
D2OBA 57 D2MBG 51 1 1 577.30 1971.2 0.000000   9999             
D2OBA 57 D2MBG 53 1 1 532.62 2433.9 0.000000   9999             
D2OBA 57 D2OBA 53 2 1 101.25 431.68 0.000000   9999             
D2OBA 57 D2OBA 55 1 1 101.13 429.81 0.000000   9999             
D2OBR 21 D2OBA 22 1 0 0.8400 9.4690 115.2965   2000 270         
D2OBR 21 D2OBR 22 1 2 0.0000 0.0000 0.000000   2124 D2OBR 1K09  
D2OBR 21 D2YKR 22 1 0 1.7800 21.994 251.0133   2124 250         
D2OBR 22 D2OBA 2G 1 0 0.8400 9.4690 115.2965   2000 269         
D2OBR 22 D2YKR 21 1 0 1.7800 21.994 251.0133   2124 251         
D2OBR 51 D2KR  51 1 1 22.727 62.274 0.000000   9999             
D2OBR 51 D2NFI 51 1 1 197.23 830.26 0.000000   9999             
D2OBR 51 D2NFI 52 1 1 111.25 474.76 0.000000   9999             
D2OBR 51 D2OBA 53 1 1 6.1673 25.623 0.000000   9999             
D2OBR 51 D2OBA 55 1 1 6.1595 25.512 0.000000   9999             
D2OBR 51 D2OBA 57 1 1 176.99 571.88 0.000000   9999             
D2OBR 51 D2OBR 52 1 1 19.212 51.006 0.000000   9999             
D2OBR 51 D2OBR 53 1 2 0.0000 0.0000 0.000000   9999 D2OBR 5K    
D2OBR 51 D2OBR 53 2 1 143.22 268.17 0.000000   9999             
D2OBR 51 D2OBR 54 2 1 186.43 355.06 0.000000   9999             
D2OBR 51 D2ZOL 52 1 1 446.36 1063.7 0.000000   9999             
D2OBR 52 D2KR  51 1 1 28.663 78.675 0.000000   9999             
D2OBR 52 D2MBG 51 1 1 2216.4 9417.0 0.000000   9999             
D2OBR 52 D2MBG 53 1 1 1300.3 6241.1 0.000000   9999             
D2OBR 52 D2NFI 51 1 1 113.35 518.90 0.000000   9999             
D2OBR 52 D2NFI 52 1 1 69.740 318.74 0.000000   9999             
D2OBR 52 D2OBA 53 1 1 6.2076 25.693 0.000000   9999             
D2OBR 52 D2OBA 55 1 1 6.2120 25.825 0.000000   9999             
D2OBR 52 D2OBA 57 1 1 112.79 384.20 0.000000   9999             
D2OBR 52 D2OBR 53 1 2 0.0000 0.0000 0.000000   9999           Cn
D2OBR 52 D2OBR 53 2 1 93.169 180.75 0.000000   9999             
D2OBR 52 D2ZOL 52 1 1 288.14 715.76 0.000000   9999             
D2OBR 53 D2KR  51 1 1 116.71 213.93 0.000000   9999             
D2OBR 53 D2MBG 51 1 1 477.33 927.51 0.000000   9999             
D2OBR 53 D2MBG 53 1 1 499.52 1162.5 0.000000   9999             
D2OBR 53 D2NFI 51 1 1 53.597 138.64 0.000000   9999             
D2OBR 53 D2NFI 52 1 1 33.692 87.988 0.000000   9999             
D2OBR 53 D2OBA 53 1 1 91.979 205.54 0.000000   9999             
D2OBR 53 D2OBA 55 1 1 91.738 204.62 0.000000   9999             
D2OBR 53 D2OBA 57 1 1 48.795 104.46 0.000000   9999             
D2OBR 53 D2ZOL 52 1 1 113.11 191.22 0.000000   9999             
D2OBR 54 D2KR  51 1 1 151.99 283.65 0.000000   9999             
D2OBR 54 D2MBG 51 1 1 620.66 1226.0 0.000000   9999             
D2OBR 54 D2MBG 53 1 1 647.83 1535.8 0.000000   9999             
D2OBR 54 D2NFI 51 1 1 69.388 183.10 0.000000   9999             
D2OBR 54 D2NFI 52 1 1 43.611 116.21 0.000000   9999             
D2OBR 54 D2OBA 53 1 1 119.36 271.57 0.000000   9999             
D2OBR 54 D2OBA 55 1 1 119.05 270.36 0.000000   9999             
D2OBR 54 D2OBA 57 1 1 63.416 138.77 0.000000   9999             
D2OBR 54 D2OBR 51 1 2 0.0000 0.0000 0.000000   9999           Cn
D2OBR 54 D2OBR 52 1 1 121.23 239.39 0.000000   9999             
D2OBR 54 D2OBR 53 1 1 44.961 63.108 0.000000   9999             
D2OBR 54 D2ZOL 52 1 1 147.57 254.29 0.000000   9999             
D2OD  12 D2RED 14 1 0 0.9141 10.631 193.2268   3046 435         
D2OD  51 D2BA-N52 1 0 0.1370 1.3990 22.61632   2274 188         
D2OH  11 D2OBA 11 1 0 1.2000 13.127 166.8186   2775 462         
D2OH  11 D2OHFG12 1 0 0.2000 2.2010 40.05531   1200 430         
D2OH  12 D2OBA 13 1 0 1.2000 13.127 166.8186   2775 461         
D2OH  12 D2OH  11 1 2 0.0000 0.0000 0.000000   2548 D2OH  1K    
D2OH  12 D2OHFG11 1 0 0.2000 2.2010 40.05531   1200 429         
D2OHLS11 DOH_WE11 1 0 0.6200 5.2400 88.87251   3150 1           
D2OHLS12 D2LAND12 1 0 0.4956 4.2672 74.76991   2616 1           
D2OHLS12 D2OHLS11 1 2 0.0000 0.0000 0.000000   3711 D2OHLS1K    
D2OHLS51 D2LEHR52 1 1 29.813 117.25 0.000000   9999             
D2OHLS51 D2OHLS52 2 1 5.5312 15.682 0.000000   9999             
D2OHLS51 D2WECH51 1 1 7.2655 19.130 0.000000   9999             
D2OHLS51 D2WECH52 1 1 36.688 109.79 0.000000   9999             
D2OHLS52 D2LEHR52 1 1 29.629 118.15 0.000000   9999             
D2OHLS52 D2OHLS51 1 2 0.0000 0.0000 0.000000   9999 D2OHLS5K    
D2OHLS52 D2WECH51 1 1 28.564 86.660 0.000000   9999             
D2OHLS52 D2WECH52 1 1 7.9639 21.430 0.000000   9999             
D2OVEN11 D2OVEN12 1 0 0.0020 0.0500 0.031416   2309 4/4         
D2OVEN11 D2OVEN14 1 8 0.0020 0.0500 0.031416   9999 2/3         
D2OVEN12 D2EICK12 1 0 1.2483 11.452 202.2526   2508 4/4         
D2OVEN12 D2LAND11 1 0 0.7159 6.4821 113.8513   2509 4/4         
D2OVEN13 D2OVEN11 1 2 0.0000 0.0000 0.000000   3150 D2OVEN1K    
D2OVEN14 D2EICK11 1 8 1.2483 11.452 202.2526   3150 2/3         
D2PI  21 D2PI-N23 1 0 0.0189 0.0500 18.16155    838 296/257     
D2PI  51 D2PI  54 1 0 0.0062 2.4570 0.000000   1600             
D2PI  52 D2PI  54 1 1 3.7453 16.789 0.000000   9999             
D2PI  52 D2SI  51 1 1 7.9952 45.462 0.000000   9999             
D2PI  52 D2SI  52 1 1 7.3423 31.730 0.000000   9999             
D2PI  53 D2PI  51 2 2 0.0000 0.0000 0.000000   1600 D2PI  5K19  
D2PI  53 D2PI  52 1 2 0.0000 0.0000 0.000000   9999 D2PI  5K15  
D2PI  53 D2PI  52 2 1 0.6218 1.7183 0.000000   9999             
D2PI  53 D2PI  54 1 1 3.7796 16.444 0.000000   9999             
D2PI  53 D2SI  51 1 1 8.1291 44.539 0.000000   9999             
D2PI  53 D2SI  52 1 1 7.3585 31.299 0.000000   9999             
D2PI  54 D2SI  51 1 1 5.2400 14.501 0.000000   9999             
D2PI  54 D2SI  52 1 1 5.7924 16.263 0.000000   9999             
D2PI-N23 XPE_PI21 1 0 2.3679 12.634 166.2562   1691 256         
D2PLA 11 D2YPLA11 1 0 0.0030 0.0500 0.477522    816 465         
D2PLA 51 D2PLA 52 1 7 0.0000 0.0000 0.000000   1983 D2PLA 5K    
D2PLA 51 D2PT  51 1 1 23.789 68.779 0.000000   9999             
D2PLA 51 D2PT  53 1 1 20.896 60.440 0.000000   9999             
D2PLA 51 D2SD  51 1 1 31.293 84.501 0.000000   9999             
D2PLA 51 D2SD  53 1 1 30.903 83.278 0.000000   9999             
D2PLA 52 D2AHM 51 1 1 8.4714 26.059 0.000000   9999             
D2PT  12 D2PT  13 1 2 0.0000 0.0000 0.000000   2548 D2PT  1K    
D2PT  13 D2YPLA11 1 0 0.6134 6.9224 88.23163   2400 465         
D2PT  21 XPE_PT21 1 0 2.5348 13.607 182.7150   1688 258         
D2PT  22 D2PI-N23 1 0 4.7179 25.186 334.3157   1688 296/257     
D2PT  22 D2PT  21 1 2 0.0000 0.0000 0.000000   2289 D2PT  2K    
D2PT  51 D2PLA 52 1 1 1.5390 8.8350 0.000000   9999             
D2PT  51 D2PT  53 1 2 0.0000 0.0000 0.000000   1983 D2PT  5K    
D2PT  51 D2SD  51 1 1 101.67 347.33 0.000000   9999             
D2PT  53 D2PLA 52 1 1 0.8000 5.5090 0.000000   9999             
D2PT  53 D2PT  51 2 1 1.0169 7.0046 0.000000   9999             
D2PT  53 D2SD  51 1 1 89.295 305.21 0.000000   9999             
D2RAI 11 D2YKRI11 1 0 0.6799 6.0617 112.9088   3443 431/438     
D2RAI 12 D2RAI 11 1 2 0.0000 0.0000 0.000000   4976 D2RAI 1K    
D2RAI 12 D2YKRI12 1 0 0.6799 6.0456 113.2921   3443 438/432     
D2RAI 21 D2TRE 21 1 0 9.6780 44.743 334.6519    834 211         
D2RAI 21 D2TRE 22 1 0 9.6850 44.776 334.9566    834 212         
D2RAI 52 D2MEB 52 1 0 0.0700 0.6170 8.796460   2000 181         
D2RAI 59 D2MEB 51 1 0 0.1000 0.1000 0.000000   2000 189         
D2RE  51 D2PLA 51 1 1 8.8180 28.324 0.000000   9999             
D2RE  51 D2RE  52 2 1 3.2218 10.933 0.000000   9999             
D2RE  51 D2SD  51 1 1 1.6782 21.089 0.000000   9999             
D2RE  52 D2AHM 51 1 1 5.4140 19.210 0.000000   9999             
D2RE  52 D2PLA 51 1 1 9.9490 28.906 0.000000   9999             
D2RE  52 D2RE  51 1 2 0.0000 0.0000 0.000000   9999 D2RE  5K    
D2RE  52 D2SD  51 1 1 14.297 46.259 0.000000   9999             
D2RE  52 D2SD  52 1 1 2.7090 10.220 0.000000   9999             
D2RED 11 D2RED 12 1 7 0.0000 0.0000 0.000000   4976 D2RED 1K09  
D2RED 11 D2RED 13 1 2 0.0000 0.0000 0.000000   4976 D2RED 1K01  
D2RED 11 DRE_RE12 2 0 0.7310 7.2140 126.6062   3600 414         
D2RED 12 D2MH  12 1 0 0.6718 12.299 236.7222   3136 477         
D2RED 12 D2RED 14 1 2 0.0000 0.0000 0.000000   4994 D2RED 1K19  
D2RED 12 DRE_AL11 1 0 0.4716 7.0835 132.8548   3600 459         
D2RED 13 D2MH  11 1 0 0.6723 12.307 236.8698   3188 476         
D2RED 13 DRE_RE11 1 0 0.7310 7.2160 126.6062   3600 413         
D2RED 14 DRE_AL12 1 0 0.4716 7.0835 132.8548   3600 460         
D2RED 51 D2ELT 52 1 1 5.4118 54.466 0.000000   9999             
D2RED 51 D2MUEN51 1 1 58.505 185.88 0.000000   9999             
D2RED 51 D2MUEN52 1 1 7.7640 46.247 0.000000   9999             
D2RED 51 D2MUEN53 1 1 6.5345 63.331 0.000000   9999             
D2RED 51 D2MUEN54 1 1 164.42 957.20 0.000000   9999             
D2RED 51 D2RED 52 2 1 1.9176 8.1795 0.000000   9999             
D2RED 51 D2WG  51 1 1 7.6481 25.280 0.000000   9999             
D2RED 52 D2ELT 52 1 1 5.1016 21.152 0.000000   9999             
D2RED 52 D2MUEN51 1 1 57.572 183.92 0.000000   9999             
D2RED 52 D2MUEN52 1 1 7.6015 45.824 0.000000   9999             
D2RED 52 D2MUEN53 1 1 6.3996 62.378 0.000000   9999             
D2RED 52 D2MUEN54 1 1 161.03 947.26 0.000000   9999             
D2RED 52 D2RED 51 1 2 0.0000 0.0000 0.000000   1577             
D2RED 52 D2WG  51 1 1 7.5200 24.980 0.000000   9999             
D2RHED11 D2YRHE11 1 0 0.4802 5.5295 71.90634    150 SCHWARZ     
D2RIFF3A D2EORI39 1 0 3.3743 10.005 4084.071    451 163         
D2RIFF3A D2RIFF3B 1 2 0.0000 0.0000 0.000000   9999 D2RIFF3G    
D2SANO19 D2YWUE11 1 0 0.0005 0.0500 0.075398    320 2           
D2SD  21 D2LU  21 1 0 4.9313 18.545 239.8292   1163 223         
D2SD  21 D2PT  21 1 0 5.9299 45.462 318.7837   1274 226         
D2SD  21 D2RE  22 1 0 1.8720 14.844 99.72360   1004 275         
D2SD  51 D2SD  52 1 1 9.2391 29.366 0.000000   9999             
D2SD  53 D2PT  51 1 1 100.44 342.60 0.000000   9999             
D2SD  53 D2PT  53 1 1 88.221 301.06 0.000000   9999             
D2SD  53 D2SD  51 1 1 29.700 110.68 0.000000   9999             
D2SD  53 D2SD  52 1 7 0.0000 0.0000 0.000000   9999 D2SD  5K    
D2SD  53 D2SD  52 2 1 5.1820 24.720 0.000000   9999             
D2SD-N11 D2ETZ 11 1 0 0.5662 10.406 199.2650   4000 455         
D2SD-N12 D2ETZ 12 1 0 0.5662 10.406 199.2650   2206 456         
D2SD-N12 D2SD-N11 1 2 0.0000 0.0000 0.000000   4039 D2SD  1K06  
D2SD-N12 D2YPLA11 1 0 2.3602 26.488 342.7226   2543 465         
D2SDON11 D2BRUN11 1 0 0.1930 3.4910 64.40266   3349 SDON BL     
D2SDON12 D2BRUN12 1 0 0.1960 3.5430 65.34513   3349 SDON GE     
D2SDON12 D2SDON13 1 2 0.0000 0.0000 0.000000   3711 D2SDON1K07  
D2SDON13 D2SDON11 1 2 0.0000 0.0000 0.000000   3711 D2SDON1K02  
D2SDON51 D2SDON52 1 7 0.0000 0.0000 0.000000   9999 D2SDON5K2   
D2SDON53 D2SDON51 1 2 0.0000 0.0000 0.000000   9999 D2SDON5K    
D2SHUW11 D2AUDS11 1 0 0.5524 9.8790 196.9245   3143 SHUW SW     
D2SHUW11 D2SHUW12 1 2 0.0000 0.0000 0.000000   3711 D2SHUW1K1   
D2SHUW12 D2SHUW13 2 2 0.0000 0.0000 0.000000   3711 D2SHUW1K2   
D2SHUW13 D2AUDS14 1 0 0.5524 9.8790 196.9245   3142 SHUW WS     
D2SHUW51 D2AUDO51 1 1 10.387 27.198 0.000000   9999             
D2SHUW51 D2AUDO52 1 1 11.669 30.355 0.000000   9999             
D2SHUW51 D2HAND53 1 1 24.880 74.375 0.000000   9999             
D2SHUW51 D2HAND54 1 1 28.240 84.416 0.000000   9999             
D2SHUW51 D2SHUW52 2 1 0.1888 2.0398 0.000000   9999             
D2SHUW52 D2AUDO51 1 1 10.396 27.221 0.000000   9999             
D2SHUW52 D2AUDO52 1 1 11.679 30.380 0.000000   9999             
D2SHUW52 D2HAND53 1 1 8.7032 23.923 0.000000   9999             
D2SHUW52 D2HAND54 1 1 9.8780 27.152 0.000000   9999             
D2SHUW52 D2SHUW51 1 2 0.0000 0.0000 0.000000   9999             
D2SI  23 D2SI  24 1 7 0.0000 0.0000 0.000000   1699 D2SI  2K    
D2SI  23 D2YSI 21 1 0 0.0552 1.0190 19.19513   1108 233/230     
D2SI  24 D2YSI 22 1 0 0.0552 1.0228 19.22026   1108 234/230     
D2SI  51 D2SI  52 1 2 0.0000 0.0000 0.000000   9999 D2SI  5K    
D2SI  51 D2SI  52 2 1 13.552 44.364 0.000000   9999             
D2SIEM14 D2SIEM11 1 7 0.0000 0.0000 0.000000   2400 D2SIEM1K    
D2SIEM14 D2SIEM11 2 2 0.0000 0.0000 0.000000   9999           Cn
D2SIEM21 D2LBEC21 1 0 0.1600 1.1000 725.7079    950 LBEC BL     
D2SIEM51 D2SIEM54 2 1 29.766 69.717 0.000000   9999             
D2SIEM52 D2HWYK52 1 0 0.3700 1.1700 9.424778    662 ROT         
D2SIEM52 D2SIEM53 1 2 0.0000 0.0000 0.000000   9999           Cn
D2SIEM53 D2HWYK52 1 0 0.3700 1.1700 9.424778    662 SCHWARZ     
D2SIEM53 D2SIEM51 1 2 0.0000 0.0000 0.000000   9999 D2SIEM5K    
D2SIEM53 D2SIEM52 2 1 0.0170 0.1011 0.000000   9999             
D2SIEM54 D2SIEM51 1 2 0.0000 0.0000 0.000000   9999           Cn
D2SIT 21 D2IN  21 1 0 1.3600 7.3110 93.30529   1711 228         
D2SIT 22 D2IN  22 1 0 1.3600 7.3110 93.30529   1780 227         
D2SIT 22 D2SIT 21 1 2 0.0000 0.0000 0.000000   1699 D2SIT 2K    
D2SIT 51 D2SIT 52 1 7 0.0000 0.0000 0.000000   9999 D2SIT 5K    
D2SIT 52 D2RE  51 1 1 5.4213 14.176 0.000000   9999             
D2SIT 52 D2RE  52 1 1 12.766 30.531 0.000000   9999             
D2SIT 52 D2SD  51 1 1 69.359 190.91 0.000000   9999             
D2SLZ 21 D2YKR 22 2 0 1.0500 12.758 157.0482   2080 250         
D2SLZ 21 XWE_SI2A 1 0 0.0850 1.1400 15.52261   2080 413         
D2SLZ 21 XYV_SI21 1 0 1.1100 6.4000 59.63686   1572 273C-SIL    
D2SLZ 22 D2SLZ 21 1 2 0.0000 0.0000 0.000000   2400 D2SLZ 2K    
D2SLZ 22 D2YKR 21 1 0 1.0328 12.069 167.7296   2080 251         
D2SLZ 22 XWE_SI2B 2 0 0.0850 1.1400 15.51004   2080 414         
D2SLZ 22 XWE_SI2C 3 0 0.1000 1.2600 14.79062   2080 274E        
D2SLZ 22 XYV_SI22 2 0 1.1100 6.4000 59.63686   1572 274C-SIL    
D2SOTT11 D2DOLL12 1 0 1.3400 15.410 201.0619   2843 DOLL GN     
D2SOTT12 D2DOLL13 1 0 1.3400 15.410 201.0619   2843 DOLL SW     
D2SOTT12 D2LAND12 1 0 2.0496 23.606 306.9140   2508 3           
D2SOTT12 D2OVEN14 1 8 2.3078 25.751 337.6930   2859 2/3         
D2SOTT12 D2SOTT13 1 2 0.0000 0.0000 0.000000   4000 D2SOTT1K01  
D2SOTT13 D2SOTT11 1 2 0.0000 0.0000 0.000000   4000 D2SOTT1K02  
D2SOTT21 D2BLOC21 1 0 2.7100 14.980 114.9823    949 SOTT BL     
D2SOTT21 D2SOTT22 1 2 0.0000 0.0000 0.000000   1500 D2SOTT2K    
D2SOTT51 D2LEHR52 1 1 173.94 457.39 0.000000   9999             
D2SOTT51 D2LEHR54 1 1 173.94 457.38 0.000000   9999             
D2SOTT51 D2OHLS51 1 1 11.106 36.284 0.000000   9999             
D2SOTT51 D2OHLS52 1 1 9.9940 34.075 0.000000   9999             
D2SOTT51 D2STAD51 1 1 205.01 542.61 0.000000   9999             
D2SOTT51 D2STAD52 1 1 205.02 542.61 0.000000   9999             
D2SOTT51 D2WECH51 1 1 6.7655 16.626 0.000000   9999             
D2SOTT51 D2WECH52 1 1 41.597 113.93 0.000000   9999             
D2SOTT52 D2DOLL51 1 1 435.80 1511.6 0.000000   9999             
D2SOTT52 D2DOLL52 1 1 29.747 88.031 0.000000   9999             
D2SOTT52 D2FARG51 1 1 7.6577 22.079 0.000000   9999             
D2SOTT52 D2FARG52 1 1 10.682 29.761 0.000000   9999             
D2SOTT52 D2LUEN52 1 1 8.7986 22.196 0.000000   9999             
D2STAD11 D2STAD13 1 2 0.0000 0.0000 0.000000   5000 D2STAD1K    
D2STAD11 D2STAD16 2 0 0.0100 0.0500 0.000000   4000 D2STAD2SK   
D2STAD13 D2STAD17 1 0 0.0100 0.0500 0.000000   4000 D2STAD1SK   
D2STAD16 D2STAD18 2 1 0.2000 -9.000 0.000000   3600 D2STAD_TCSC2
D2STAD17 D2STAD19 1 1 0.2000 -9.000 0.000000   3600 D2STAD_TCSC1
D2STAD18 D2WAHL11 1 0 2.5279 21.765 382.2690   3231 2           
D2STAD19 D2WAHL12 1 0 2.5279 21.765 382.2690   3231 1           
D2STAD51 D2LUEN53 1 1 4.0416 14.227 0.000000   9999             
D2STAD51 D2STAD52 2 1 4.5372 15.051 0.000000   9999             
D2STAD52 D2LUEN53 1 1 3.3706 11.933 0.000000   9999             
D2STAD52 D2STAD51 1 2 0.0000 0.0000 0.000000   9999 D2STAD5K    
D2STAD57 D2STAD52 1 0 0.0045 0.0816 23.40487   1398 412         
D2STAD58 D2STAD51 1 0 0.1000 0.1000 0.000000   1398 413         
D2STAW11 D2DOLL12 1 0 0.1896 3.5079 67.49084   2843 STAW WS     
D2STAW12 D2DOLL13 1 0 0.1896 3.5079 67.49084   2843 STAW SW     
D2STAW12 D2STAW13 1 2 0.0000 0.0000 0.000000   4990 D2STAW1K05  
D2STAW13 D2STAW11 1 2 0.0000 0.0000 0.000000   4990 D2STAW1K11  
D2TRE 22 D2TRE 21 1 2 0.0000 0.0000 0.000000   1699 D2TRE 2K    
D2TRE 51 D2BRFW51 1 1 37.781 121.93 0.000000   9999             
D2TRE 51 D2BRFW52 1 1 30.931 93.696 0.000000   9999             
D2TRE 51 D2TRE 52 2 1 130.72 273.65 0.000000   9999             
D2TRE 52 D2AS  51 1 1 20.043 52.421 0.000000   9999             
D2TRE 52 D2AS  52 1 1 20.068 52.624 0.000000   9999             
D2TRE 52 D2BRFW51 1 1 22.184 60.956 0.000000   9999             
D2TRE 52 D2BRFW52 1 1 18.027 46.904 0.000000   9999             
D2TRE 52 D2TRE 51 1 2 0.0000 0.0000 0.000000   9999 D2TRE 5K    
D2TRE 54 D2AS  51 1 1 26.813 55.042 0.000000   9999             
D2TRE 54 D2AS  52 1 1 4.9040 9.0565 0.000000   9999             
D2TRE 54 D2BRFW51 1 1 44.109 119.75 0.000000   9999             
D2TRE 54 D2BRFW52 1 1 35.888 92.365 0.000000   9999             
D2TRE 54 D2TRE 51 1 2 0.0000 0.0000 0.000000   9999           Cn
D2TRE 54 D2TRE 51 2 1 1075.0 1616.4 0.000000   9999             
D2TRE 54 D2TRE 52 1 1 3.0283 8.3352 0.000000   9999             
D2TWIS12 D2TWIS11 1 2 0.0000 0.0000 0.000000   4000 D2TWIS1K    
D2TWIS51 D2ELSE51 1 1 8.2771 23.471 0.000000   9999             
D2TWIS51 D2ELSE52 1 1 20.346 50.082 0.000000   9999             
D2TWIS51 D2TWIS52 2 1 3.0945 11.322 0.000000   9999             
D2TWIS51 D2VOER51 1 1 264.58 561.07 0.000000   9999             
D2TWIS51 D2VOER52 1 1 264.58 561.06 0.000000   9999             
D2TWIS52 D2TWIS51 1 2 0.0000 0.0000 0.000000   9999           Cn
D2TWIS52 D2VOER51 1 1 263.62 555.34 0.000000   9999             
D2TWIS52 D2VOER52 1 1 263.61 555.32 0.000000   9999             
D2UWES11 D2ELWE12 1 0 0.7059 7.9788 104.5930   2216 ELWE RT     
D2UWES12 D2ELWE11 1 0 0.7059 7.9802 104.6119   2400 ELWE WS     
D2UWES12 D2UWES11 1 2 0.0000 0.0000 0.000000   2400 D2UWES1K02  
D2VELT21 D2VELT22 1 2 0.0000 0.0000 0.000000   1440 D2VELT2K12  
D2VELT51 D2GROH51 1 1 0.0000 18.159 0.000000   9999             
D2VELT51 D2GROH52 1 1 0.0000 18.159 0.000000   9999             
D2VELT52 D2EICK53 1 1 0.0000 5.6916 0.000000   9999             
D2VELT52 D2MEIS51 1 1 0.0000 6.8875 0.000000   9999             
D2VELT52 D2VELT51 1 7 0.0000 0.0000 0.000000   9999 D2VELT5K    
D2VOER51 D2VOER52 1 2 0.0000 0.0000 0.000000   9999 D2VOER5K    
D2VOER52 D2VOER51 2 1 6.2292 19.359 0.000000   9999             
D2VOSL21 D2INHA21 1 0 0.0662 0.7027 10.32013   1440 INHA RT     
D2VOSL22 D2MAAD22 1 0 0.1501 1.5834 23.62478   1440 VOSL WS     
D2VOSL22 D2VOSL21 1 2 0.0000 0.0000 0.000000   2010 D2VOSL2K    
D2VOSL51 D2CONN52 1 1 13.983 39.969 0.000000   9999             
D2VOSL51 D2CONN53 1 1 11.348 40.262 0.000000   9999             
D2VOSL51 D2VOSL52 2 1 3.3989 14.757 0.000000   9999             
D2VOSL52 D2CONN52 1 1 9.9150 29.370 0.000000   9999             
D2VOSL52 D2CONN53 1 1 7.9836 29.426 0.000000   9999             
D2VOSL52 D2VOSL51 1 2 0.0000 0.0000 0.000000   9999 D2VOSL5K    
D2WAHL11 D2LAMS11 1 0 0.6343 12.068 599.5584   2433 4           
D2WAHL12 D2HATT12 1 0 0.9975 9.1930 160.4411   3349 1           
D2WAHL12 D2HELM11 2 8 1.7190 15.768 277.9304   3448 2           
D2WAHL12 D2LAMS12 1 0 0.6343 12.068 658.9344   2427 3           
D2WAHL12 D2WAHL13 1 2 0.0000 0.0000 0.000000   4000 D2WAHL1K    
D2WAHL13 D2WAHL11 1 2 0.0000 0.0000 0.000000   4000 D2WAHL1K02  
D2WAHL21 D2BRAN22 1 0 0.8421 4.2365 31.73323    629 1           
D2WAHL21 D2HALL21 1 0 0.9400 4.6400 62.36062   1360 3           
D2WAHL22 D2BRAN23 1 0 0.8421 4.2365 31.73323    834 2           
D2WAHL22 D2GLEI22 1 0 0.3600 1.8300 26.35796   1360 2           
D2WAHL22 D2LEHR22 1 0 1.6013 7.7000 178.5336    834 1           
D2WAHL22 D2WAHL21 1 2 0.0000 0.0000 0.000000   2000 D2WAHL2K    
D2WALD11 D2WALD1B 1 2 0.0000 0.0000 0.000000    594 D2WALD1G2   
D2WALD11 D2YWAL11 1 0 0.0920 0.8565 15.04195   2396 3           
D2WALD12 D2WALD1A 1 2 0.0000 0.0000 0.000000    594 D2WALD1G1   
D2WALD12 D2YWAL12 1 0 0.0994 0.8565 15.04195   2400 2           
D2WECH51 D2LEHR52 1 1 16.836 67.990 0.000000   9999             
D2WECH51 D2LEHR54 1 1 94.170 250.08 0.000000   9999             
D2WECH51 D2STAD51 1 1 110.98 296.68 0.000000   9999             
D2WECH51 D2STAD52 1 1 110.99 296.68 0.000000   9999             
D2WECH51 D2WECH52 2 1 0.9286 3.1130 0.000000   9999             
D2WECH52 D2LEHR52 1 1 17.786 66.868 0.000000   9999             
D2WECH52 D2LEHR54 1 1 53.268 151.98 0.000000   9999             
D2WECH52 D2STAD51 1 1 62.752 180.29 0.000000   9999             
D2WECH52 D2STAD52 1 1 62.757 180.29 0.000000   9999             
D2WECH52 D2WECH51 1 2 0.0000 0.0000 0.000000   9999 D2WECH5K    
D2WG  12 D2WG  13 1 7 0.0000 0.0000 0.000000   4039 D2WG 1K19   
D2WG  12 D2WG  13 2 2 0.0000 0.0000 0.000000   4039 D2WG 1K07   
D2WG  12 D2WG  15 1 7 0.0000 0.0000 0.000000   3285 T441 BYPASS 
D2WG  12 D2WG  19 1 2 0.0000 0.0000 0.000000   4000 D2WG SF10   
D2WG  12 D2YKRI11 1 0 1.5617 14.170 256.1497   3383 431/438     
D2WG  13 D2YKRI12 1 0 1.5612 14.166 256.1089   3401 438/432     
D2WG  14 D2RED 12 1 0 0.4576 5.3973 96.66053   3216 457         
D2WG  14 D2WG  12 1 7 0.0000 0.0000 0.000000   3285 T442 BYPASS 
D2WG  15 D2RED 13 1 0 0.4581 5.3954 96.77990   3282 436         
D2WG  18 D2WG  13 1 2 0.0000 0.0000 0.000000   4000 D2WG SF21   
D2WG  52 D2WG  51 1 7 0.0000 0.0000 0.000000   9999 D2WG  5K    
D2WILW11 D2BDOR11 1 8 0.2082 2.3988 31.18659   2216 WILW WS     
D2WILW11 D2BUTL12 1 0 0.2240 2.6867 36.77235   3148 WILW GE     
D2WILW11 D2STAW12 1 0 1.4198 18.168 259.4924   3036 STAW GE     
D2WILW11 XWI_ET11 1 0 0.1000 0.1000 0.000000   1095 SF10 FIKTIV 
D2WILW11 XWI_ET12 1 0 0.1000 0.1000 0.000000   1095 SF09 FIKTIV 
D2WILW12 D2BDOR11 2 8 0.2082 2.3988 31.18659   2216 WILW SW     
D2WILW12 D2BUTL11 1 0 0.2229 2.6704 36.52102   3148 WILW RT     
D2WILW12 D2STAW11 1 0 1.4198 18.168 259.4924   3036 STAW RT     
D2WILW12 D2WILW13 1 2 0.0000 0.0000 0.000000   3711 D2WILW1K1   
D2WILW12 D2WILW1A 2 2 0.0000 0.0000 0.000000    253 D2WILW1G    
D2WILW13 D2WILW11 2 2 0.0000 0.0000 0.000000   3711 D2WILW1K2   
D2WILW51 D2ITZW52 1 1 0.0597 2.4711 0.000000   9999             
D2WILW51 D2SDON52 1 1 0.3078 10.180 0.000000   9999             
D2WUER11 D2WUER13 1 2 0.0000 0.0000 0.000000   4030 D2WUER1K1   
D2WUER11 D2YVOE11 1 0 0.8312 7.0200 124.5799   3150 1           
D2WUER13 D2GROH12 1 0 1.6964 14.339 254.0512   3150 2           
D2WUER13 D2YWUE11 1 0 1.3518 11.431 203.0317   3150 2           
D2WUER51 D2TWIS51 1 1 42.688 115.64 0.000000   9999             
D2WUER51 D2TWIS52 1 1 42.596 114.49 0.000000   9999             
D2WUER51 D2VOER51 1 1 8.9449 23.258 0.000000   9999             
D2WUER51 D2VOER52 1 1 8.9546 23.410 0.000000   9999             
D2WUER51 D2WUER52 1 2 0.0000 0.0000 0.000000   9999 D2WUER5K    
D2WUER52 D2TWIS51 1 1 42.967 116.40 0.000000   9999             
D2WUER52 D2TWIS52 1 1 42.875 115.24 0.000000   9999             
D2WUER52 D2VOER51 1 1 9.0133 23.564 0.000000   9999             
D2WUER52 D2VOER52 1 1 9.0030 23.409 0.000000   9999             
D2WUER52 D2WUER51 2 1 1.1309 3.9362 0.000000   9999             
D2YDOE22 D2DOEH21 1 0 0.0060 0.0500 0.314159   1310 2           
D2YFRS11 D2FRSW12 1 0 0.1575 1.3256 23.49283   2400 2           
D2YFRS11 D2KARB12 1 0 0.6282 5.4983 97.93287   2620 2           
D2YFRS11 DFR_KR11 1 0 0.1297 1.3955 19.38363   2760 2           
D2YHAL21 D2GLEI21 1 0 0.5800 2.8100 36.00266   1360 2           
D2YHAL21 D2HALL21 1 8 0.1386 0.6981 4.740664    960 2           
D2YHUN21 D2BLOC21 1 8 3.1900 18.182 140.7434   1700 CONN WS / HU
D2YHUN21 D2CONN21 1 8 1.8030 10.257 79.79645   1440 CONN WS / HU
D2YHUN21 D2HUNT22 1 8 0.3670 2.1200 16.33628    949 CONN WS / HU
D2YHUN22 D2CONN21 1 0 1.8030 10.257 79.79645    949 SOTT GE / HU
D2YHUN22 D2HUNT21 1 0 0.7444 4.3000 33.06841    949 SOTT GE / HU
D2YHUN22 D2SOTT22 1 0 4.6310 25.778 200.1195    883 SOTT GE / HU
D2YNLA11 D2DOEW11 1 0 0.3382 3.7866 49.09681   3099 EOWS        
D2YNLA11 D2NLAN11 1 0 0.0081 0.0932 1.209513    650 EOWS        
D2YRHE11 D2DIEL13 1 0 0.3447 3.8708 50.57021   2216 SCHWARZ     
D2YRHE11 D2DOEW17 1 0 0.1371 1.5438 20.05907   2216 SCHWARZ     
D2YVOE11 D2GROH11 1 0 0.8651 7.3179 129.4745   3150 1           
D2YVOE11 D2VOER12 1 0 0.0071 0.0706 1.090133    883 1           
D2YWAL11 D2BORK12 1 0 0.5088 4.7346 83.15166   3875 3           
D2YWAL11 D2TWIS11 1 0 0.6371 5.9284 104.1187   2747 3           
D2YWAL12 D2BORK11 1 0 0.5498 4.7346 83.15166   3875 2           
D2YWAL12 D2TWIS12 1 0 0.6371 5.9284 104.1187   2781 2           
D2YWEC21 D2LAND21 1 0 3.3462 12.870 168.4679   1108 1           
D2YWEC21 D2SOTT21 1 0 2.6130 10.050 131.5542    949 1           
D2YWEC21 D2WECH21 1 0 0.0598 0.2301 3.009646   1108 1           
D2YWEC22 D2LAND29 1 0 3.3462 12.870 168.4679   1108 2           
D2YWEC22 D2SOTT22 1 0 2.6130 10.050 131.5542    949 2           
D2YWEC22 D2WECH22 1 0 0.0598 0.2301 3.009646   1108 2           
D2ZOL 21 D2IRS 29 1 0 1.1170 12.212 155.6471   1600 262         
D2ZOL 22 D2ZOL 21 1 2 0.0000 0.0000 0.000000   2548 D2ZOL 2K    
D2ZOL 22 D2ZOL 2A 1 2 0.0000 0.0000 0.000000   1962 D2ZOL 2G    
D2ZOL 51 D2IN  51 1 1 140.62 452.85 0.000000   9999             
D2ZOL 51 D2IN  52 1 1 140.45 453.12 0.000000   9999             
D2ZOL 51 D2IRS 51 1 1 35.380 89.774 0.000000   9999             
D2ZOL 51 D2IRS 52 1 1 35.394 90.251 0.000000   9999             
D2ZOL 51 D2OBA 51 1 1 545.27 1887.8 0.000000   9999             
D2ZOL 51 D2OBA 57 1 1 2071.4 8744.0 0.000000   9999             
D2ZOL 51 D2ZOL 52 1 7 0.0000 0.0000 0.000000   9999 D2ZOL 5K    
D2ZOL 52 D2KR  51 1 1 365.37 849.40 0.000000   9999             
D2ZOL 52 D2MBG 53 1 1 1476.5 4568.3 0.000000   9999             
D2ZOL 52 D2OBA 53 1 1 274.89 808.99 0.000000   9999             
D2ZOL 52 D2OBA 55 1 1 274.31 805.41 0.000000   9999             
D2ZOL 52 D2OBA 57 1 1 6.4685 14.267 0.000000   9999             
D2ZOL 55 D2IN  51 1 1 8.6060 18.842 0.000000   9999             
D2ZOL 55 D2IN  52 1 1 8.7518 19.415 0.000000   9999             
D2ZOL 55 D2IRS 51 1 1 35.367 89.708 0.000000   9999             
D2ZOL 55 D2IRS 52 1 1 35.381 90.185 0.000000   9999             
D2ZOL 55 D2OBA 51 1 1 545.12 1886.4 0.000000   9999             
D2ZOL 55 D2OBA 57 1 1 2071.0 8737.8 0.000000   9999             
D2ZOL 55 D2ZOL 51 1 2 0.0000 0.0000 0.000000   9999           Cn
D2ZOL 55 D2ZOL 51 2 1 8.0368 26.257 0.000000   9999             
D43BRS11 D43BRS12 1 2 0.0000 0.0000 0.000000   4000 BMK1        
D43BRS11 D43BRS13 2 2 0.0000 0.0000 0.000000   9999 SS1Y        
D43BRS11 D4OMOW11 1 0 2.2400 20.400 345.4181   2641 BRSBLOMO    
D43BRS12 D43BRS14 3 2 0.0000 0.0000 0.000000   9999 SS2Y        
D43BRS12 D43B_Y12 6 2 0.0000 0.0000 0.000000   1422 VET33T34    
D43BRS12 D4OMOW12 2 0 2.2800 20.500 347.1460   2400 BRSWSOMO    
D43BRS13 D43B_Y11 5 2 0.0000 0.0000 0.000000   1422 VET31T32    
D43BRS14 D43B_F11 4 2 0.0000 0.0000 0.000000    760 BRS_VER1    
D43BRS14 XWE_BR12 1 0 0.9900 14.270 168.7035   1965 BRSRTWST    
D43BRS21 D43BRS23 1 2 0.0000 0.0000 0.000000   2400 BMK20       
D43BRS21 D43B_Y22 4 2 0.0000 0.0000 0.000000   2504 VET33T34    
D43BRS21 D43KO521 1 0 0.4900 2.6800 32.54690   9999 BRSNOKO1    
D43BRS21 D43LU121 1 0 0.7300 3.3000 39.23535   9999 BRSNOLUW    
D43BRS21 DBR_WB22 1 0 0.5950 9.0800 70.41881   1710 DELLMO1     
D43BRS22 D43BRS26 2 2 0.0000 0.0000 0.000000   3160 BMK21       
D43BRS22 D43LUW21 2 0 0.7300 3.3000 39.23535   9999 BRSSULUW    
D43BRS22 XMN_BR21 1 0 0.3700 4.4850 52.40177   2040 BRSGNMNG    
D43BRS22 XWE_BR21 1 0 1.0000 14.365 170.1173   2154 BRSWSWST    
D43BRS23 D43B_Y21 3 2 0.0000 0.0000 0.000000   2504 VET31T32    
D43BRS23 D43KO421 1 0 0.8300 4.4300 55.30146   9999 BRSSUKO1    
D43BRS23 DBR_WB21 2 0 0.5950 9.0800 70.41881   1710 BRSGEWB5    
D43BRS26 XWA_BR21 1 0 0.1850 2.2400 25.91814   2040 BRSORWLG    
D43BRS51 D43BRS53 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D43BRS51 XRA_BR51 1 0 1.8450 5.7550 50.29062   9999 BRSSURAZ    
D43BRS51 XVK_BR51 1 0 0.0700 0.2850 1.570796   9999 BRSRTVKW    
D43BRS52 D43BRS54 3 2 0.0000 0.0000 0.000000   9999 SS2B        
D43BRS52 XNE_BR51 1 0 0.5300 2.2150 15.70796   9999 BRSWSNEN    
D43BRS52 XSJ_BR51 1 0 2.3650 7.4450 59.27400   9999 BRSNOJKB    
D43BRS53 D43BRS54 1 2 0.0000 0.0000 0.000000   9999 BMK1        
D43BRS53 D43BRS5B 5 2 0.0000 0.0000 0.000000   1050             
D43BRS53 D43BRS5C 6 2 0.0000 0.0000 0.000000   1050             
D43BRS54 D43BRS5A 4 2 0.0000 0.0000 0.000000   1050             
D43KO421 D43KOP21 1 0 0.8300 4.4300 55.30146   9999 KOWSUKO1    
D43KO521 D43KOP21 1 0 1.1300 6.1900 75.36681   9999 KOWNOKO1    
D43KO521 D43ROW23 1 8 0.0500 0.5000 1.570796   2000 ROWNOKO1    
D43KOP21 D43KOP25 1 2 0.0000 0.0000 0.000000   9999 SS11        
D43KOP21 D43KOP27 2 2 0.0000 0.0000 0.000000   9999 SS13        
D43KOP21 D43KOW21 1 0 0.5200 2.8500 2.327920   9999 KOW_K1      
D43KOW21 D43OVW21 1 0 0.0700 0.8100 409.6637   9999 KOW_OVW2    
D43LU121 D43LUW22 1 8 0.0500 0.5000 1.570796   9999 LUWNOLUW    
D43LU121 D43ROW23 1 0 0.0500 0.5000 1.570796   9999 ROWSUKO1    
D43LUW21 D43LUW22 6 2 0.0000 0.0000 0.000000   9999 SS1NORD     
D43LUW21 D43LUW23 1 2 0.0000 0.0000 0.000000   9999 SS11        
D43LUW21 D43LUW24 2 2 0.0000 0.0000 0.000000   9999 SS12        
D43LUW21 D43LUW25 3 2 0.0000 0.0000 0.000000   9999 SS13        
D43LUW22 D43LUW26 4 2 0.0000 0.0000 0.000000   9999 SS1NORD     
D43LUW22 D43LUW27 5 2 0.0000 0.0000 0.000000   9999 SS1NORD     
D43OVW21 D43OVW22 1 2 0.0000 0.0000 0.000000   9999 SS11        
D43OVW21 D43OVW23 2 2 0.0000 0.0000 0.000000   9999 SS12        
D43ROW21 D43ROW22 2 2 0.0000 0.0000 0.000000   9999 SS11        
D43ROW21 D43ROW23 1 0 0.0500 0.5000 1.570796    999 LTGKOW      
D4AL1U11 D4AL1U13 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4AL1U11 D4HKW211 2 0 0.0600 0.6000 0.000000    608 BMTRHKW2    
D4AL1U11 D4WDLN11 1 0 0.1336 2.0393 31.88717   2000 ALTBLWDL    
D4AL1U12 D4AL1U14 3 2 0.0000 0.0000 0.000000   9999 SS2B        
D4AL1U13 D4AL1U14 1 7 0.0000 0.0000 0.000000   3150 BMK1        
D4AL1U13 D4HKW111 1 0 0.0600 0.6000 0.000000    798 BMTRHKW1    
D4AL1U13 D4MULH14 1 0 0.8552 8.0173 140.2721   3008 ALTWSMHS    
D4ALMN21 D4ALMN22 1 2 0.0000 0.0000 0.000000   5000 BMK1        
D4ALMN21 D4GKMB22 1 0 0.6298 4.6745 91.79735   3000 ALMBLGKM    
D4ALMN22 D4DAXL23 1 0 1.1400 8.8150 183.7832   2267 ALMBLDAX    
D4ALMN5A D4HUEF5I 2 1 33.941 107.40 0.000000   9999             
D4ALMN5A D4HUEF5J 1 1 33.941 107.40 0.000000   9999             
D4ALMN5A D4WIES5I 1 1 3.4296 10.434 0.000000   9999             
D4ALMN5B D4BRUK5I 1 1 4.0386 14.048 0.000000   9999             
D4ALMN5B D4DAXL5I 1 1 4.0618 13.135 0.000000   9999             
D4ALTB5I D4ALTB5J 1 1 38.627 93.405 0.000000   9999             
D4ALTB5I D4BZWN5I 2 1 132.91 268.81 0.000000   9999             
D4ALTB5I D4MEZN5I 4 1 211.55 580.98 0.000000   9999             
D4ALTB5I D4MEZN5J 2 1 211.55 580.98 0.000000   9999             
D4ALTB5I D4WDLN5A 2 1 0.1875 0.9420 0.000000   9999             
D4ALTB5J D4BZWN5I 1 1 3.3995 13.731 0.000000   9999             
D4ALTB5J D4MEZN5I 3 1 233.97 654.49 0.000000   9999             
D4ALTB5J D4MEZN5J 1 1 233.97 654.49 0.000000   9999             
D4ALTB5J D4WDLN5A 1 1 0.2045 1.0602 0.000000   9999             
D4BIRK22 D4DAXL23 1 0 0.9700 6.8300 141.0889   1283 PFIN        
D4BIRK5C D4OWAL5A 2 1 6.2778 16.308 0.000000   9999             
D4BIRK5C D4OWAL5B 1 1 1.0630 4.0750 0.000000   9999             
D4BR 711 D4BRUK12 1 0 0.1393 1.2336 24.53584   3600 BRUWSBR7    
D4BR 711 D4PHIL18 1 0 0.3246 4.4147 68.23540   3541 PHIWSBR7    
D4BR 711 D4PULV13 1 0 1.0300 14.000 216.8013   3150 PULWSBR7    
D4BRNK22 D4GURT21 1 0 2.3183 18.516 385.0336   2000 BUCHE       
D4BRNK22 D4STOC21 1 0 0.3700 2.9300 60.78982   1980 BRNBLSTO    
D4BRNK5B D4GURT5A 1 1 14.627 39.184 0.000000   9999             
D4BRNK5B D4GURT5B 2 1 14.627 39.184 0.000000   9999             
D4BRNK5B D4STOC5A 2 1 1.9335 3.7162 0.000000   9999             
D4BRNK5B D4STOC5B 1 1 2.1779 3.8599 0.000000   9999             
D4BRNK5B D4VILL5I 1 1 5.5722 15.112 0.000000   9999             
D4BRU811 D4BRUK11 1 0 0.1400 1.2300 24.53584   3600 BRURTBR8    
D4BRU811 D4PHIL19 1 0 0.3200 4.4100 68.26681   3538 PHIRTBR8    
D4BRU811 D4PULV12 1 0 1.0300 14.010 216.4243   3150 PULRTBR8    
D4BRUK5I D4DAXL5I 1 1 15.406 51.871 0.000000   9999             
D4BRUK5I D4OWAL5A 2 1 2.9604 7.7608 0.000000   9999             
D4BRUK5I D4OWAL5B 1 1 2.9539 7.7568 0.000000   9999             
D4BU4 21 D4BUEH22 1 0 1.2441 6.2901 83.31504   1547 BUHRTBU4    
D4BU4 21 D4DAXL23 1 0 1.1643 5.7109 77.47168   1558 DAXRTBU4    
D4BU4 21 D4KUMR21 1 0 0.0059 0.0500 0.408407    855 KUMRTBU4    
D4BUEH22 D4WEIR21 1 0 1.6971 8.4966 111.5580   1562 BUHGNWER    
D4BUEH5A D4WEIE5B 1 1 4.6182 12.416 0.000000   9999             
D4BUEH5A D4WEIE5C 2 1 4.6182 12.416 0.000000   9999             
D4BUEH5A D4WEIE5D 3 1 4.6182 12.416 0.000000   9999             
D4BZWN11 D4BZWN13 2 2 0.0000 0.0000 0.000000   9999 SS1A        
D4BZWN11 D4LAIC12 1 0 1.1003 12.543 194.1504   2978 BZWGNLAI    
D4BZWN12 D4BZWN14 3 2 0.0000 0.0000 0.000000   9999 SS2A        
D4BZWN13 D4BZWN14 1 2 0.0000 0.0000 0.000000   3150 BMK1        
D4BZWN14 D4WDLN13 1 0 0.2279 3.3554 55.54336   3150 BZWGEWDL    
D4BZWN5I D4WDLN5A 1 1 0.8161 3.0975 0.000000   9999             
D4DAXL11 D4DAXL12 1 2 0.0000 0.0000 0.000000   3150 BMKP401     
D4DAXL11 D4EICH12 2 0 3.5438 30.410 547.3597   2863 SUTT        
D4DAXL11 D4KUHM12 1 8 6.0640 51.620 898.4956   2565 RHGR        
D4DAXL11 D4PHIL19 2 0 0.5900 8.7100 138.2301   3150 DAXGEPHI    
D4DAXL11 D4RDK711 1 8 0.0129 0.1507 1.790708   1200 RDK7SW      
D4DAXL11 D4RDK811 1 0 0.0200 0.1600 2.796018   3000 RDK8GN      
D4DAXL11 DDA_MA11 1 0 0.0670 0.6180 10.52434   2720 DAXSWMAX    
D4DAXL12 D4KORK12 1 0 1.8463 16.147 290.9429   3122 DAXRTKOR    
D4DAXL12 D4PHIL18 1 0 0.5858 8.7120 138.1358   3150 DAXRTPHI    
D4DAXL21 D4DAXL22 1 2 0.0000 0.0000 0.000000   3000 BMKP201     
D4DAXL21 D4DX4 21 1 0 0.5900 4.5600 98.17478   2797 DAXGEDX4    
D4DAXL21 D4NEUR21 1 8 1.2200 9.3670 145.3929   1466 DAXWSNRO    
D4DAXL21 D4RDK422 2 8 0.1000 0.2000 1.570796   1000 RDK4GRT     
D4DAXL21 DDA_MU21 1 0 1.4235 7.6600 99.43142   1827 DAXBLMUT    
D4DAXL22 D4DAXL23 2 2 0.0000 0.0000 0.000000   3000 BMKP202     
D4DAXL22 D4OWAL21 1 0 0.4700 3.3400 63.02035   1878 SEEH        
D4DAXL23 D4KAWS21 1 0 0.0770 0.6960 11.37257    682 RAP1        
D4DAXL23 D4KAWS22 2 0 0.0770 0.6960 11.37257    769 WAID2       
D4DAXL23 D4RDK421 1 0 0.1000 0.2000 1.570796    600 RDK4DBL     
D4DAXL5I D4KUMR5A 1 1 3.2760 8.5399 0.000000   9999             
D4DAXL5I D4KUMR5B 2 1 3.2760 8.5399 0.000000   9999             
D4DAXL5I D4OWAL5A 2 1 1.7314 5.7514 0.000000   9999             
D4DAXL5I D4OWAL5B 1 1 1.5905 5.4214 0.000000   9999             
D4DE7 11 D4DELL11 1 0 1.0900 11.490 164.2739   2344 DELWSDE7    
D4DE7 11 D4GOHF14 1 0 1.2000 12.380 199.6168   3150 GOHWSDE7    
D4DE7 11 D4NSTN11 1 0 0.0100 0.0600 0.816814    556 NSTWSDE7    
D4DELL11 D4DELL12 1 2 0.0000 0.0000 0.000000   3150 BMK1        
D4DELL11 D4DELL13 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4DELL11 D4LAIC14 1 0 0.6234 6.6600 101.1907   3090 DELWSLAI    
D4DELL11 DDE_VO11 1 0 0.2450 2.1000 36.44248   3114 DONAUW      
D4DELL12 D4OMOW11 1 0 2.2900 19.220 341.3341   3092 DELGNOMO    
D4DELL12 D4ROLS14 1 0 1.8900 18.540 276.5858   2000 DELBLROL    
D4DELL12 DDE_HV11 1 0 0.0050 0.0500 0.565487   3150 DEL_DONO    
D4DELL5I D4DELL5J 1 2 0.0000 0.0000 0.000000    630             
D4DELL5I D4GRKR5I 1 1 81.015 219.33 0.000000   9999             
D4DELL5I D4GRKR5J 2 1 81.015 219.33 0.000000   9999             
D4DELL5I D4HRBT5I 1 1 8.9116 28.360 0.000000   9999             
D4DELL5I D4LAIC5I 1 1 2.6666 8.3896 0.000000   9999             
D4DELL5J D4GRKR5I 3 1 81.015 219.33 0.000000   9999             
D4DELL5J D4GRKR5J 4 1 81.015 219.33 0.000000   9999             
D4DELL5J D4HRBT5I 2 1 8.9116 28.360 0.000000   9999             
D4DELL5J D4LAIC5I 2 1 2.6666 8.3896 0.000000   9999             
D4DPH111 D4PHIL17 1 8 0.0071 0.1303 2.387611   3600 PH1GNPHI    
D4DPH112 D4PHIL17 2 8 0.0071 0.1303 2.387611   3600 PH1SWPHI    
D4DX4 21 D4KUMR22 1 0 0.0100 0.0500 0.408407    855 KUMGEDX4    
D4DX4 21 D4WEIR22 1 0 1.4000 10.750 230.6872   2797 WERGEDX4    
D4ED7 11 D4EDSB13 1 0 0.4488 4.2618 75.02124   3150 EDSGNED7    
D4ED7 11 D4GR7 11 1 0 0.2100 2.2000 112.6261   3390 ED7GNGR7    
D4ED7 11 D4MULH11 1 0 0.2368 2.4281 38.42168   3150 MHSGNED7    
D4EDSB11 D4EDSB13 2 2 0.0000 0.0000 0.000000   9999 SS1A        
D4EDSB12 D4EDSB14 3 2 0.0000 0.0000 0.000000   9999 SS2A        
D4EDSB12 D4WDLN14 1 0 0.4992 5.2130 89.88097   3111 EDSBLWDL    
D4EDSB13 D4EDSB14 1 2 0.0000 0.0000 0.000000   3150 BMK1        
D4EDSB5I D4MULH5I 1 1 0.7646 2.9369 0.000000   9999             
D4EDSB5I D4PULV5J 2 1 0.6288 7.3119 0.000000   9999             
D4EDSB5I D4PULV5K 1 1 10.685 12.555 0.000000   9999             
D4EICH11 D4EICH12 1 2 0.0000 0.0000 0.000000   3000 BMKP401     
D4EICH11 D4KORK12 1 0 1.6992 14.291 257.0451   3000 EICBLKOR    
D4EICH11 D4KUHM13 1 0 2.5000 21.006 377.9336   3000 EICWSKUH    
D4EICH11 XEI_MU11 1 0 0.3800 4.1000 70.34027   2559 ILL         
D4EICH12 XAS_EI11 1 0 1.6350 14.265 246.8664   2312 APHRSEIC    
D4EICH21 D4EICH23 2 2 0.0000 0.0000 0.000000   9999 SS201B      
D4EICH21 XEI_VO21 1 0 0.5350 2.9750 32.51549   1100 KAIS        
D4EICH22 D4EICH24 3 2 0.0000 0.0000 0.000000   9999 SS202B      
D4EICH22 D4GURT21 2 0 4.6311 22.623 264.5850   1446 EICRTGUR    
D4EICH22 D4WEIR22 1 0 1.4636 11.182 240.0177   2500 EICGEWER    
D4EICH23 D4EICH24 1 7 0.0000 0.0000 0.000000   1500 BMKP201     
D4EICH23 D4GURT22 1 0 4.6300 22.620 264.5850   1446 EICGEGUR    
D4EICH23 D4WEIR21 2 0 2.8800 14.350 187.7730   1562 EICRTWER    
D4EICH5A D4EICH5I 1 2 0.0000 0.0000 0.000000    600             
D4EICH5A D4WEIE5B 1 1 22.479 57.026 0.000000   9999             
D4EICH5A D4WEIE5C 3 1 22.479 57.026 0.000000   9999             
D4EICH5A D4WEIE5D 5 1 22.479 57.026 0.000000   9999             
D4EICH5B D4EICH5C 2 2 0.0000 0.0000 0.000000   9999             
D4EICH5I D4WEIE5B 2 1 22.479 57.026 0.000000   9999             
D4EICH5I D4WEIE5C 4 1 22.479 57.026 0.000000   9999             
D4EICH5I D4WEIE5D 6 1 22.479 57.026 0.000000   9999             
D4EN8 11 D4ENGS12 1 0 1.1101 14.721 236.4677   3120 ENGGNEN8    
D4EN8 11 D4KUHM12 1 0 1.5359 17.747 321.3535   3000 KUHGNEN8    
D4EN8 11 D4VILL11 1 0 0.4531 3.8160 78.22566    656 VILGNEN8    
D4ENGS11 D4ENGS12 1 2 0.0000 0.0000 0.000000   3120 BMK1        
D4ENGS11 D4OBJT12 1 0 0.8521 8.9629 144.7332   3096 ENGWSOBJ    
D4ENGS11 D4TRSN12 1 0 0.7609 9.8951 159.7814   3120 ENGRTTRS    
D4ENGS12 D4OB7 11 1 0 0.8569 9.0292 145.8327   3097 ENGRTOB7    
D4ENGS5J D4HRBT5J 1 1 7.4672 19.787 0.000000   9999             
D4ENGS5J D4OBJT5I 1 1 8.3880 24.403 0.000000   9999             
D4ENGS5J D4OBJT5J 2 1 8.3880 24.403 0.000000   9999             
D4ENGS5J D4PULV5I 1 1 72.070 311.93 0.000000   9999             
D4ENGS5J D4PULV5L 2 1 72.070 311.93 0.000000   9999             
D4ENGS5J D4TRSN5I 1 1 3.2337 9.0422 0.000000   9999             
D4ENGS5J D4TRSN5J 2 1 3.2337 9.0422 0.000000   9999             
D4GK4 21 D4GKMB22 1 0 0.4700 3.9000 76.81195   2080 GKMRTGK4    
D4GK4 21 D4NEUR21 1 0 1.7300 10.780 145.5186   1290 NRORTGK4    
D4GK4 21 D4WNHE21 1 8 0.1000 0.0500 0.534071   2912 WNHRTGK4    
D4GKDB11 D4GKDB12 1 2 0.0000 0.0000 0.000000   9999 SS1B        
D4GKDB11 D4GKNK11 1 0 0.0500 0.5000 1.570796   3150 GK2DBGKN    
D4GKM721 D4GKMA21 2 8 0.0600 0.6000 0.000000    630 BMTR17      
D4GKM821 D4GKMA22 3 0 0.0600 0.6000 0.000000    262 BMTR18      
D4GKM921 D4GKMB21 1 8 0.0600 0.6000 0.000000    787 BMTR19      
D4GKMA21 D4GKMA22 1 7 0.0000 0.0000 0.000000   9999 BMQK        
D4GKMA21 D4GKMB22 1 0 0.0600 0.3100 1.570796   1290 VL-21       
D4GKMA21 D4GKML21 1 8 0.0600 0.6000 0.000000    262 BMTRL       
D4GKMA22 D4GKMB21 2 0 0.0600 0.3100 1.570796   1290 VL-22       
D4GKMA22 DGK_MU21 2 0 0.3250 1.8750 20.54916   1379 RHE-S       
D4GKMA22 DGK_MU22 1 0 0.3250 1.8750 20.54916   1379 RHE-N       
D4GKMB21 D4GKMB22 2 7 0.0000 0.0000 0.000000   9999 BMQK        
D4GKMB21 D4GKMM21 2 8 0.0600 0.6000 0.000000   1312 BMTRM       
D4GKMB22 D4GKMN21 1 0 0.0600 0.6000 0.000000    590 BMTRN       
D4GKMB51 D4GKMB53 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4GKMB51 D4GKMB5A 4 2 0.0000 0.0000 0.000000   1575             
D4GKMB51 D4GKMC52 1 0 0.0500 0.2500 0.314159   9999 VL-11       
D4GKMB51 D4GKMC52 2 0 0.0500 0.2500 0.314159   9999 VL-12       
D4GKMB52 D4GKMB54 3 2 0.0000 0.0000 0.000000   9999 SS2B        
D4GKMB53 D4GKMB54 1 7 0.0000 0.0000 0.000000   2000 BMK1        
D4GKMB53 D4GKMB5B 5 2 0.0000 0.0000 0.000000   1575             
D4GKMC51 D4GKMC52 1 7 0.0000 0.0000 0.000000   2000 BMK1        
D4GKNK11 D4GROG13 1 0 0.4700 4.3500 75.80664   2816 GK2SWGRO    
D4GOHF11 D4GOHF13 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4GOHF11 D4ROLS11 1 0 0.5200 5.4400 86.55088   2000 GOHGNROL    
D4GOHF12 D4GOHF13 1 2 0.0000 0.0000 0.000000   4000 BMK1        
D4GOHF12 D4GOHF14 3 2 0.0000 0.0000 0.000000   9999 SS2B        
D4GOHF12 D4KUPZ18 1 0 1.5300 13.870 249.6624   3150 GOHGNKUP    
D4GOHF5I D4GROG5I 2 1 30.067 94.795 0.000000   9999             
D4GOHF5I D4GROG5J 1 1 30.067 94.795 0.000000   9999             
D4GOHF5I D4GROG5L 3 1 30.067 94.795 0.000000   9999             
D4GOHF5I D4KUPZ5I 2 1 7.4233 25.359 0.000000   9999             
D4GOHF5I D4KUPZ5J 3 1 3.5140 17.746 0.000000   9999             
D4GOHF5I D4KUPZ5K 1 1 7.4233 25.359 0.000000   9999             
D4GOHF5I D4NSTN5I 1 1 -33.30 -33.92 0.000000   9999             
D4GOHF5I D4ROLS5I 1 1 2.2490 5.3566 0.000000   9999             
D4GR2G12 D4GR2G13 1 2 0.0000 0.0000 0.000000   5000 BMK2        
D4GR2G12 D4GROG13 1 0 0.0500 0.5000 1.570796   5000 GG2GNGRO    
D4GR2G12 D4HLBR11 1 0 0.1900 1.8700 29.78230   2000 GRORTHLB    
D4GR2G12 D4KUPZ19 1 0 1.2264 13.640 190.1606   2535 GG2WSKUP    
D4GR2G13 D4PULV13 2 0 0.7600 7.8700 126.3549   3089 GG2RTPUL    
D4GR7 11 D4GROG13 1 0 0.3331 3.1317 58.05664   3390 GROGNGR7    
D4GR7 11 D4NWHE11 1 0 0.0100 0.0500 0.314159   1200 NWHGNGR7    
D4GRKR11 D4GRKR13 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4GRKR11 D4HRBT12 1 0 1.4000 12.670 153.5925   1800 GRKRTHRB    
D4GRKR12 D4GRKR14 3 2 0.0000 0.0000 0.000000   9999 SS2B        
D4GRKR13 D4GRKR14 1 2 0.0000 0.0000 0.000000   2880 BMK1        
D4GRKR14 D4OMOW12 1 0 0.4648 4.6742 82.59248   1800 GRKBLOMO    
D4GRKR5I D4GRKR5J 1 2 0.0000 0.0000 0.000000    680             
D4GRKR5I D4HRBT5I 1 1 5.0933 13.646 0.000000   9999             
D4GRKR5J D4HRBT5I 2 1 5.0933 13.646 0.000000   9999             
D4GROG12 D4GROG13 1 2 0.0000 0.0000 0.000000   5000 BMK1        
D4GROG12 D4HUEF11 1 0 0.5200 4.8000 81.33584   3150 GROBLHUE    
D4GROG12 D4PULV12 1 0 0.7600 7.8600 126.3235   3120 GROWSPUL    
D4GROG5I D4GROG5J 1 1 0.0301 0.0601 0.000000   9999             
D4GROG5I D4GROG5L 3 1 0.0301 0.0601 0.000000   9999             
D4GROG5I D4KUPZ5I 5 1 11.141 30.561 0.000000   9999             
D4GROG5I D4KUPZ5K 2 1 11.141 30.561 0.000000   9999             
D4GROG5I D4ROLS5I 2 1 294.22 656.94 0.000000   9999             
D4GROG5J D4GROG5L 2 1 0.0301 0.0601 0.000000   9999             
D4GROG5J D4KUPZ5I 4 1 11.141 30.561 0.000000   9999             
D4GROG5J D4KUPZ5K 1 1 11.141 30.561 0.000000   9999             
D4GROG5J D4ROLS5I 1 1 294.22 656.94 0.000000   9999             
D4GROG5L D4KUPZ5I 6 1 11.141 30.561 0.000000   9999             
D4GROG5L D4KUPZ5K 3 1 11.141 30.561 0.000000   9999             
D4GROG5L D4ROLS5I 3 1 294.22 656.94 0.000000   9999             
D4GU4 21 D4GURT22 1 0 0.0100 0.0500 0.015708   1236 GURRGGU4    
D4GU4 21 D4STOC21 1 0 2.0914 16.732 347.3659   1500 STORGGU4    
D4GU4 21 XLA_GU22 2 0 0.4500 3.1000 57.86814   1236 LFBRGGU4    
D4GURT21 D4GURT22 1 2 0.0000 0.0000 0.000000   3000 BMKP201     
D4GURT21 XLA_GU21 1 0 1.2850 9.1300 141.9686   1176 GURBLOFT    
D4GURT29 D4GURT2U 2 0 0.0500 0.2000 1.570796    999 NOTRES      
D4GURT5A D4GURT5B 1 2 0.0000 0.0000 0.000000    680             
D4GURT5A D4KRSX5A 3 1 29.106 83.104 0.000000   9999             
D4GURT5A D4KRSX5B 1 1 29.106 83.104 0.000000   9999             
D4GURT5A D4VILL5I 1 1 5.6356 13.935 0.000000   9999             
D4GURT5B D4KRSX5A 4 1 29.106 83.104 0.000000   9999             
D4GURT5B D4KRSX5B 2 1 29.106 83.104 0.000000   9999             
D4GURT5B D4VILL5I 2 1 5.6356 13.935 0.000000   9999             
D4HDSU21 D4NEUR21 1 0 0.1800 0.9000 11.68673    542 HOF1        
D4HDSU22 D4NEUR22 2 0 0.1800 0.9000 11.68673    542 FEI2        
D4HDSU5A D4HDSU5B 1 2 0.0000 0.0000 0.000000    535             
D4HOEP11 D4HOEP12 1 2 0.0000 0.0000 0.000000   4000 BMK1        
D4HOEP11 D4HUEF14 1 0 1.3614 12.114 204.2664   3150 HOEGEHUE    
D4HOEP12 DGR_HO11 1 8 0.9650 11.750 210.8323   3048 GRFGEHOE    
D4HOEP5I D4HOEP5J 1 2 0.0000 0.0000 0.000000    210             
D4HOEP5I D4HUEF5I 2 1 16.163 42.023 0.000000   9999             
D4HOEP5I D4HUEF5J 1 1 16.163 42.023 0.000000   9999             
D4HOEP5J D4HUEF5I 4 1 16.163 42.023 0.000000   9999             
D4HOEP5J D4HUEF5J 3 1 16.163 42.023 0.000000   9999             
D4HRBT11 D4HRBT12 1 2 0.0000 0.0000 0.000000   2880 BMK1        
D4HRBT11 D4HRBT13 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4HRBT11 DHR_HR13 1 0 0.0015 0.0625 4.398230   1836 HRARTHRB    
D4HRBT12 D4HRBT14 3 2 0.0000 0.0000 0.000000   9999 SS2B        
D4HRBT14 DHR_HR12 2 0 0.0045 0.0500 0.628319   1792 HRASWHRB    
D4HRBT5I D4LAIC5I 1 1 5.9827 18.700 0.000000   9999             
D4HRBT5J D4OBJT5I 1 1 57.802 182.81 0.000000   9999             
D4HRBT5J D4OBJT5J 2 1 57.802 182.81 0.000000   9999             
D4HRBT5J D4TRSN5I 1 1 56.370 131.07 0.000000   9999             
D4HRBT5J D4TRSN5J 2 1 56.370 131.07 0.000000   9999             
D4HUE711 D4HUEF12 1 0 0.9000 8.0800 144.7960   3150 HUEGEHU7    
D4HUE711 D4NEUR12 1 0 0.1911 2.0352 33.11239   3150 NROGEHU7    
D4HUE711 D4WIES11 1 0 0.0600 0.5600 9.864602    642 WIEGEHU7    
D4HUEF11 D4HUEF13 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4HUEF11 D4HUEF14 1 2 0.0000 0.0000 0.000000   3150 BMK1        
D4HUEF12 D4HUEF14 3 2 0.0000 0.0000 0.000000   9999 SS2B        
D4HUEF5I D4HUEF5J 1 2 0.0000 0.0000 0.000000   9999             
D4HUEF5I D4WIES5I 2 1 6.8126 18.986 0.000000   9999             
D4HUEF5J D4WIES5I 1 1 6.8126 18.986 0.000000   9999             
D4KAOS21 D4OWAL21 1 0 0.1800 0.8900 10.61858    652 KIL1        
D4KAOS5A D4KAWS5A 2 1 2.8975 1.3826 0.000000   9999             
D4KAOS5A D4KAWS5B 1 1 2.8975 1.3826 0.000000   9999             
D4KAWS5A D4KAWS5B 1 2 0.0000 0.0000 0.000000    481             
D4KKP 11 D4PHIL18 1 0 0.0500 0.5000 2.764602   9999 KKPGEPHI    
D4KORK11 D4KORK12 1 2 0.0000 0.0000 0.000000   5000 BMK1        
D4KRSX5A D4KRSX5B 1 2 0.0000 0.0000 0.000000    535             
D4KUHM12 D4KUHM13 1 7 0.0000 0.0000 0.000000   3000 BMKP401     
D4KUHM12 D4WHRW11 1 0 0.2200 1.7200 38.92434   2400 A9_10GE     
D4KUHM12 XLA_KU12 2 0 0.1300 1.1050 19.25011   2400 SEEL        
D4KUHM12 XLA_KU13 3 8 0.1400 1.1250 20.12190   2400 MURG        
D4KUHM13 D4WHRW12 2 0 0.2200 1.7200 38.92434   2400 B9_10       
D4KUHM13 XLA_KU11 1 0 0.1300 1.0950 20.20044   2400 HEIM        
D4KUHM21 D4KUHM22 1 7 0.0000 0.0000 0.000000   3000 BMK1        
D4KUHM21 D4SAEC21 1 0 0.0500 0.1000 1.570796    360 A7          
D4KUHM21 D4SAEC24 4 8 0.0500 0.1000 1.570796    360 B8          
D4KUHM21 D4SWSD22 2 0 0.5700 2.9600 34.93451   1500 KUHGESWS    
D4KUHM21 DKU_TI21 1 0 0.6700 3.5300 81.36726   1290 KUEHMOS     
D4KUHM21 XLA_KU21 1 8 0.3250 1.6850 19.88628   1129 KUHBLKU5    
D4KUHM22 D4SAEC22 2 0 0.0500 0.1000 1.570796    360 A8          
D4KUHM22 D4SAEC23 3 0 0.0500 0.1000 1.570796    360 B7          
D4KUHM22 D4SWSD21 1 0 0.5600 2.9200 35.46858   1500 KUHGNSWS    
D4KUHM22 XLA_KU22 2 0 0.2835 1.4600 26.29513   1130 KUHWSLFB    
D4KUMR5A D4KUMR5B 1 2 0.0000 0.0000 0.000000    642             
D4KUMR5A D4OWAL5A 3 1 6.4201 19.755 0.000000   9999             
D4KUMR5A D4OWAL5B 1 1 6.7638 20.709 0.000000   9999             
D4KUMR5B D4OWAL5A 4 1 6.4201 19.755 0.000000   9999             
D4KUMR5B D4OWAL5B 2 1 6.7638 20.709 0.000000   9999             
D4KUPZ18 D4KUPZ19 1 7 0.0000 0.0000 0.000000   5000 BMK1        
D4KUPZ18 D4KUPZ19 2 2 0.0000 0.0000 0.000000   5000 BMK2        
D4KUPZ19 D4SLDR12 1 0 0.9930 11.387 217.8066   3556 KUPRTSLD    
D4KUPZ5I D4KUPZ5K 1 2 0.0000 0.0000 0.000000    535             
D4KUPZ5I D4ROLS5I 2 1 273.28 535.26 0.000000   9999             
D4KUPZ5K D4ROLS5I 1 1 273.28 535.26 0.000000   9999             
D4LAIC11 D4LAIC12 1 2 0.0000 0.0000 0.000000   3150 BMK1        
D4LAIC11 D4LAIC13 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4LAIC12 D4LAIC14 3 2 0.0000 0.0000 0.000000   9999 SS2B        
D4MAR421 D4MARB21 1 0 0.0100 0.1200 60.94690   1105 MARBLM4G    
D4MARB21 D4PULV21 1 0 0.5500 4.8900 74.64425   1500 MARGNPUL    
D4MEZN11 D4MEZN12 1 2 0.0000 0.0000 0.000000   5000 BMLKP       
D4MEZN11 D4WDLN14 1 0 0.4031 6.0594 96.94956   2000 MEZGEWDL    
D4MEZN12 DME_HO11 1 0 0.0240 0.3564 5.843363   3150 MEZSWHR7    
D4MEZN5I D4MEZN5J 1 2 0.0000 0.0000 0.000000    416             
D4MEZN5I D4WDLN5A 2 1 0.9715 6.5328 0.000000   9999             
D4MEZN5J D4WDLN5A 1 1 0.9715 6.5328 0.000000   9999             
D4MULH11 D4MULH13 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4MULH11 D4MULH14 1 2 0.0000 0.0000 0.000000   4000 BMK1        
D4MULH12 D4MULH14 3 2 0.0000 0.0000 0.000000   9999 SS2B        
D4MULH12 D4PULV13 1 0 0.7656 8.0039 134.3973   3043 MHSBLPUL    
D4MULH5I D4PULV5J 2 1 0.6603 4.8616 0.000000   9999             
D4MULH5I D4PULV5K 1 1 3.0184 7.1524 0.000000   9999             
D4MULH5J D4MULH5K 1 1 0.3833 4.6657 0.000000   9999             
D4MULH5J D4PULV5A 4 1 1.2661 5.3899 0.000000   9999             
D4MULH5J D4WDLN5J 2 1 3.0751 13.746 0.000000   9999             
D4MULH5K D4PULV5A 3 1 1.2697 5.4273 0.000000   9999             
D4MULH5K D4WDLN5J 1 1 3.0831 13.841 0.000000   9999             
D4NEUR11 D4NEUR12 1 2 0.0000 0.0000 0.000000   3150 BMKP401     
D4NEUR11 D4PHIL19 1 0 0.3887 6.0546 92.51991   3150 NROGNPHI    
D4NEUR21 D4NEUR22 1 2 0.0000 0.0000 0.000000   3000 BMKP201     
D4NEUR21 D4WIES21 1 0 0.4648 2.9464 35.87699    813 PRO1        
D4NSTN5I D4ROLS5I 1 1 1.7083 3.9219 0.000000   9999             
D4OB7 11 D4OBJT1U 1 0 0.0500 0.1000 1.570796   3120 OBJRTOB7    
D4OB7 11 D4PULV12 1 0 1.1658 12.104 194.5588   3097 PULRTOB7    
D4OBJT11 D4OBJT12 1 2 0.0000 0.0000 0.000000   9999 SS1B        
D4OBJT11 D4OBJT1U 2 2 0.0000 0.0000 0.000000   9999 US          
D4OBJT11 D4PULV13 1 0 1.6600 12.100 194.9673   3097 OBJWSPUL    
D4OBJT5I D4OBJT5J 1 2 0.0000 0.0000 0.000000    660             
D4OBJT5I D4PULV5I 1 1 5.7186 23.444 0.000000   9999             
D4OBJT5I D4PULV5L 2 1 5.7186 23.444 0.000000   9999             
D4OBJT5J D4PULV5I 3 1 5.7186 23.444 0.000000   9999             
D4OBJT5J D4PULV5L 4 1 5.7186 23.444 0.000000   9999             
D4OMOW11 D4OMOW12 1 2 0.0000 0.0000 0.000000   4500 BMK1        
D4OWAL21 D4OWAL22 1 7 0.0000 0.0000 0.000000   2080 BMKP201     
D4PHIL17 D4PHIL19 2 2 0.0000 0.0000 0.000000   5000 BMK2        
D4PHIL18 D4PHIL19 1 2 0.0000 0.0000 0.000000   5000 BMK1        
D4PULV12 D4PULV13 1 7 0.0000 0.0000 0.000000   3150 BMK1        
D4PULV12 DPU_HO11 1 0 0.1336 1.7349 27.20619   3150 HHRWSPUL    
D4PULV5A D4WDLN5J 1 1 4.9927 14.190 0.000000   9999             
D4PULV5I D4PULV5L 1 2 0.0000 0.0000 0.000000   9999             
D4PULV5J D4PULV5K 2 2 0.0000 0.0000 0.000000    621             
D4ROLS11 D4ROLS13 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4ROLS12 D4ROLS14 3 2 0.0000 0.0000 0.000000   9999 SS2B        
D4ROLS13 D4ROLS14 1 2 0.0000 0.0000 0.000000   2000 BMK1        
D4SLDR11 D4SLDR12 1 2 0.0000 0.0000 0.000000   5000 BMK1        
D4SLDR11 DGR_ST11 1 0 0.5850 6.7900 123.4646   3150 GRFRTSLD    
D4SLDR5I D4SLDR5J 1 1 0.0000 0.0600 0.000000   9999             
D4STOC5A D4STOC5B 1 1 -0.066 -1.935 0.000000   9999             
D4SWSD21 D4SWSD22 1 7 0.0000 0.0000 0.000000   5000 BMK1        
D4TRSN11 D4TRSN12 1 2 0.0000 0.0000 0.000000   4000 BMK1        
D4TRSN11 XLA_EN11 1 0 0.8900 10.735 181.8982   2400 LFBRTTRS    
D4TRSN5I D4TRSN5J 1 2 0.0000 0.0000 0.000000    535             
D4WDLN11 D4WDLN12 1 2 0.0000 0.0000 0.000000   3000 BMK1        
D4WDLN11 D4WDLN13 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4WDLN12 D4WDLN14 3 2 0.0000 0.0000 0.000000   9999 SS2B        
D4WEIE5B D4WEIE5C 1 2 0.0000 0.0000 0.000000    518             
D4WEIE5B D4WEIE5D 2 2 0.0000 0.0000 0.000000    535             
D4WEIE5C D4WEIE5D 3 2 0.0000 0.0000 0.000000    783             
D4WEIR21 D4WEIR22 1 2 0.0000 0.0000 0.000000   5000 BMK1        
D4WHRW11 D4WHRX11 1 2 0.0000 0.0000 0.000000   9999 BMKA9       
D4WHRW11 D4WHRX12 2 2 0.0000 0.0000 0.000000   9999 BMKA10      
D4WHRW12 D4WHRX13 3 2 0.0000 0.0000 0.000000   9999 BMKB9       
D4WHRW12 D4WHRX14 4 2 0.0000 0.0000 0.000000   9999 BMKB10      
D6BERC21 D6BERC22 1 2 0.0000 0.0000 0.000000   9999 BERC BERC Cn
D6BERT21 D6BERT23 1 2 0.0000 0.0000 0.000000   9999 BERT BERT Cn
D6BERT22 D6BERT21 1 1 -1.546 225.95 0.000000   9999             
D6BERT22 D6SCHI22 1 0 0.6040 3.0720 26.07522   1290 BER/SCHIF OU
D6BISS21 D6BISS23 1 2 0.0000 0.0000 0.000000   9999 BISS BISS Cn
D6BISS21 D6BISS24 1 2 0.0000 0.0000 0.000000   9999 BISS BISS Cn
D6BISS22 D6BISS23 1 2 0.0000 0.0000 0.000000   9999 BISS BISS Cn
D6BISS23 D6YBIS22 1 0 0.0196 0.0550 27.20619   1290 ROOST/BISS/F
D6BLOO21 D6BERC22 1 0 0.3600 1.9860 222.7389   1290 BLOO/BERCH  
D6BLOO21 D6BERT22 1 1 12.457 436.92 0.000000   9999             
D6BLOO21 D6BLOO23 1 2 0.0000 0.0000 0.000000   9999 BLOO BLOO Cn
D6BLOO21 D6HEIS22 1 0 0.6760 3.6110 261.6947   1290 HEISD/BLOO  
D6BLOO22 D6BLOO23 1 2 0.0000 0.0000 0.000000   9999 BLOO BLOO Cn
D6BLOO22 D6BLOO24 1 2 0.0000 0.0000 0.000000   9999 BLOO BLOO Cn
D6BLOO24 DNS_BL21 1 0 1.8845 9.2730 235.6194   1290 BLOO/XNS_BL2
D6FLEB21 D6FLEB22 1 2 0.0000 0.0000 0.000000   9999 FLEB FLEB Cn
D6FLEB21 D6ROOS21 1 1 76.323 490.81 0.000000   9999             
D6FLEB22 D6ROOS21 1 1 6.3789 179.10 0.000000   9999             
D6HEIS21 D6BERT21 1 0 0.6450 3.2800 27.96018   1290 HEIS/BER EST
D6HEIS21 D6HEIS22 1 2 0.0000 0.0000 0.000000   9999 HEIS HEIS Cn
D6HEIS21 DQU_HE21 1 0 1.4615 7.4345 62.83186   1290 HEISD/XQU_HE
D6HEIS22 D6YBIS24 1 0 0.7790 3.9230 33.61504   1290 HEIS/BISS/RO
D6OXYL21 D6OXYL23 1 0 0.0360 0.4330 187.5531   1290 Schiff/SOT/O
D6OXYL21 D6SCHI21 1 0 0.2820 1.6600 179.3849   1290 Schiffl/SOT/
D6OXYL22 D6OXYL23 1 2 0.0000 0.0000 0.000000   9999 OXYL OXYL Cn
D6ROOS21 D6YBIS22 1 0 0.5110 2.5985 22.14823   1290 ROOST/BISS/F
D6ROOS22 D6YBIS21 1 0 0.3895 2.5975 33.14380   1290 ROOST/BISS/F
D6SCHI21 D6BERT21 1 0 0.6040 3.0720 26.07522   1290 BER/SCHIF ES
D6SCHI21 D6BERT21 2 1 27.631 500.92 0.000000   9999             
D6SCHI21 D6BERT22 1 1 16.410 461.18 0.000000   9999             
D6SCHI21 D6BLOO24 1 8 1.1560 6.0370 256.9823   1290 SCHIFF/BLOOR
D6SCHI21 D6SCHI22 1 2 0.0000 0.0000 0.000000   9999 SCHI SCHI Cn
D6SCHI21 XSC_SC21 1 0 0.0500 0.0500 0.191637    982 SCHIFFL/XSC_
D6SCHI22 D6BERC21 1 0 1.0117 3.9274 248.2644   1290 SCHIFFL/BERC
D6SCHI22 D6OXYL22 1 0 0.3760 2.1640 204.2035   1290 SCHIF/OXY   
D6YBIS21 D6BISS22 1 8 0.0196 0.0550 27.20619   1290 ROOST/BISS/F
D6YBIS21 D6FLEB22 1 0 0.3895 2.5975 33.14380   1290 ROOST/BISS/F
D6YBIS22 D6FLEB21 1 0 0.5110 2.5985 22.14823   1290 ROOST/BISS/F
D6YBIS23 D6BERT22 1 0 1.4240 7.2430 61.57521   1290 ROO/BISS/BER
D6YBIS23 D6BISS24 1 8 0.0196 0.0550 27.20619   1290 ROO/BISS/BER
D6YBIS23 D6ROOS22 1 0 0.0029 0.0500 0.125664   1290 ROO/BISS/BER
D6YBIS24 D6BISS22 1 8 0.0196 0.0550 27.20619   1290 HEISD/BISS/R
D6YBIS24 D6ROOS21 1 0 0.0029 0.0500 0.125664   1290 HEISD/BISS/R
D73YWB2W D7YTIE2W 1 0 3.5320 33.400 253.9000   1020 BLUDNZ W    
D7A8302A D7A8302B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7A8302A D7A8302B 2 7 0.0000 0.0000 0.000000   3150 KPL 22 K    
D7A8302A D7BW2121 1 8 0.0600 0.7100 339.0000  99999 KA3 TR21    
D7A8302A D7BW212B 1 0 0.0600 0.7100 339.0000  99999 A830 K1     
D7A8302B D7BW212C 1 0 0.0430 0.5120 243.6000  99999 A830 K2     
D7AKLE2A D7AKLE2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7AKLE2A D7SETZ2B 1 0 1.0020 4.6310 84.40000    740 SETZE N     
D7AKLE2A D7YGAR2W 1 0 4.3680 21.200 296.8000    740 BIGGE W     
D7AKLE2C D7AKLE2U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7AKLE2C D7SETZ2B 1 0 1.0000 4.6380 42.20000    740 EISERF      
D7AKLE2C D7YBIX2O 1 0 4.3680 21.200 296.8000    740 BIGGE O     
D7AMEL2A D7GERS2C 1 8 1.6550 8.3180 104.8000   1539 WERSE W     
D7AMEL2A D7MUES21 1 8 0.2090 1.0810 12.80000   1004 MUNSTR O    
D7AMEL2A D7YHAN2B 1 8 2.3060 12.350 161.7000   1586 AMELSB      
D7ARPE1B D7NEHD1A 1 0 1.4980 12.930 220.8000   2580 SAUERL S    
D7ARPE1B D7UENT1B 1 0 1.9910 17.080 294.7000   2565 ARPE W      
D7ARPE5A D7BIXT5A 9 1 10.408 37.370 0.000000   9999             
D7ARPE5A D7GERS5B 9 1 46.520 143.67 0.000000   9999             
D7ARPE5A D7LIPB5A 9 1 26.769 75.470 0.000000   9999             
D7ARPE5A D7LIPB5B 9 1 6.2170 20.374 0.000000   9999             
D7ARPE5A D7NEHD5A 9 1 8.4770 29.332 0.000000   9999             
D7ARPE5A D7NEHD5B 9 1 8.0930 29.012 0.000000   9999             
D7AUEN2A D7NAUS2C 1 8 0.0190 0.1060 1.300000  99999 NAUSSBLC    
D7AUEN2A D7ROKI2D 1 8 0.2010 1.0000 13.00000  99999 NAUSSM3C    
D7BABA11 D7MITB1B 1 0 0.0350 0.3640 5.400000    673 HAGARD O    
D7BABA12 D7MITB1A 1 0 0.0360 0.3750 5.600000    673 HAGARD W    
D7BABA2B D7UCHT2C 1 0 1.1240 5.8960 77.30000   1290 BABARA      
D7BABA2B D7YMUT2N 1 0 3.1240 16.670 716.5000   1360 OTTERB N    
D7BABA5A D7HOMB5A 9 1 0.3350 2.2230 0.000000   9999             
D7BABA5C D7BUER51 9 1 240.10 796.79 0.000000   9999             
D7BABA5C D7BUER52 9 1 240.10 796.79 0.000000   9999             
D7BABA5C D7BUER59 9 1 129.14 429.94 0.000000   9999             
D7BABA5C D7WDLA5A 9 1 16.378 50.574 0.000000   9999             
D7BABA5C D7WDLA5B 9 1 16.385 50.599 0.000000   9999             
D7BACH1A D7BACH1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7BACH1A D7WTHU1C 1 0 1.4490 12.620 218.0000   3400 SOONWD O    
D7BACH1A D7YWDL1O 1 0 0.4430 3.8670 67.10000   3078 WONNEG O    
D7BACH51 D7BACH52 9 1 0.0160 0.6050 0.000000   9999             
D7BACH51 D7WDLA5A 9 1 3.1300 12.649 0.000000   9999             
D7BACH51 D7WDLA5B 9 1 3.6720 14.047 0.000000   9999             
D7BACH52 D7WDLA5A 9 1 3.6720 14.047 0.000000   9999             
D7BACH52 D7WDLA5B 9 1 3.1300 12.649 0.000000   9999             
D7BAND2B D7WTHU2A 1 0 0.2720 1.5730 19.50000    902 BANDST W    
D7BAND2B D7WTHU2D 1 0 0.2720 1.5750 19.50000    902 BANDST O    
D7BAUL2A D7BAUL2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7BAUL2A D7NSTE2C 1 0 0.5990 5.7580 80.60000   1920 ENZ S       
D7BAUL2A D7VIAN2A 1 0 0.0740 0.7050 9.900000   1539 VIANDN1A    
D7BAUL2A DBA_FL22 1 0 0.2350 1.5120 19.50000   1290 FLE BA S    
D7BAUL2B D7NSTE2A 1 0 0.5990 5.7500 80.40000   1920 ENZ N       
D7BAUL2B D7VIAN2F 1 0 0.0730 0.7050 9.800000   1539 VIANDN2B    
D7BAUL2B DBA_FL21 1 0 0.2350 1.5120 19.50000   1290 FLE BA N    
D7BAYR21 D7OPLA2A 1 8 0.2320 1.3180 81.60000    513 WIESDF      
D7BAYX21 D7DUEN2A 1 0 0.1410 0.6760 219.9000    623 FLITTA O    
D7BEEC21 D7WALS2B 1 0 0.5660 2.9500 27.30000    820 BEECK211    
D7BEEC22 D7WALS2A 1 0 0.5560 3.0290 28.70000    820 BEECK212    
D7BELL22 D7YBEL2C 1 0 0.0050 0.0500 0.400000  99999 SHOLVN C    
D7BELL23 D7YBEL2S 1 0 0.0060 0.0500 0.500000  99999 POLSUM S    
D7BENT21 D7HANE2B 1 0 0.0730 0.3730 4.600000   1282 BENTLR      
D7BERG1A D7GERS1B 1 0 0.4220 3.7870 64.80000  99999 BERGKA A    
D7BEXB1A D7MITB1B 1 0 0.0350 0.3610 5.400000  99999 BEXBA 1A    
D7BGLU2B D7BGLU2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7BGLU2B D7NRHE2C 1 0 1.7570 10.020 115.9000   1360 SHERMB N    
D7BGLU2B D7YBEL2S 1 0 0.0390 0.3730 5.400000   1920 POLSUM S    
D7BGLU2B D7YBGL2E 1 0 0.0050 0.0500 0.400000   2000 SHOLVN E    
D7BGLU2C D7BUES2B 1 0 0.8290 4.9410 67.30000   1290 BUER S      
D7BGLU2C D7YBEL2C 1 0 0.0470 0.4120 6.100000   1360 SHOLVN C    
D7BGLU2C D7YGEL2W 1 0 0.4340 2.5600 27.10000   1290 GLADBK W    
D7BIBL1A D7YBIB1A 1 8 0.0410 0.3960 6.400000  99999 BIBLIS1A    
D7BIBL1B D7YBIB1A 1 8 0.0250 0.2680 4.200000  99999 BIBLIS1A    
D7BIBL23 D7YBIB2C 1 0 0.0570 0.3840 21.30000  99999 BIBLIS3C    
D7BIDI1O D7YBID1O 1 0 0.0050 0.0500 0.400000  99999 ALLG O      
D7BIDI5A D7LEUP5A 9 1 3.9110 15.687 0.000000   9999             
D7BIDI5A D7OOTT5C 9 1 2.3370 7.3660 0.000000   9999             
D7BIDI5A D7WORI5A 9 1 2.7130 9.1600 0.000000   9999             
D7BISC1A D7BISC1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7BISC1A D7KELS1A 1 0 0.5010 4.9550 91.30000   2500 KELSTB N    
D7BISC1A D7URBE1A 1 0 1.2710 12.330 198.4000   3150 ERZHAU N    
D7BISC1B D7BISC1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7BISC1B D7KRIF1C 1 0 0.5140 4.7520 82.60000   2720 TREBUR S    
D7BISC1B D7YPFU1W 1 0 0.6890 6.4840 111.6000   3600 RIED W      
D7BIXT2A D7BIXT2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7BIXT2A D7GARE2B 1 0 1.3770 7.7070 70.60000   1392 BIXTRH N    
D7BIXT2B D7YBIX2O 1 0 0.6650 3.7220 43.60000   1392 BIGGE O     
D7BIXT5A D7GERS5B 9 1 2.0460 9.6920 0.000000   9999             
D7BIXT5A D7LIPB5A 9 1 4.5930 15.832 0.000000   9999             
D7BIXT5A D7LIPB5B 9 1 7.8510 26.778 0.000000   9999             
D7BKWL10 D7KOET1A 1 8 0.1080 0.5810 141.6000  99999 LEIPHM      
D7BOCH2A D7BOCH2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7BOCH2A D7EIBE2C 1 0 0.7350 3.8770 47.00000   1760 BOCHUM W    
D7BOCH2A D7YPOE2W 1 0 0.6880 3.7550 40.30000   1282 HOCHLR W    
D7BOCH2A D7YWEL2O 1 0 0.1910 1.8520 28.30000   1290 WELPER O    
D7BOCK2N D7BRAU2B 1 0 0.2730 1.4190 17.20000    718 BOCKLE N    
D7BOCK2S D7BRAU2A 1 0 0.2730 1.4190 17.20000    718 BOCKLE S    
D7BOLA2B D7SECH2C 1 8 0.2590 2.5830 39.80000   1290 OLEFIN W    
D7BOLA2B D7YBOL2O 1 0 0.1690 0.9120 10.90000   1290 GODORF O    
D7BRAU1B D7BRAU1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7BRAU1B D7KNAP1A 1 0 0.3450 3.1970 55.10000   3150 BURBAC O    
D7BRAU1B D7ROKI1D 1 0 0.1220 2.4850 41.70000   3400 BRAUWL W    
D7BRAU2A D7BRAU2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7BRAU2A D7NAUS2B 1 8 0.6920 4.4500 51.20000  99999 NAUSSM2B    
D7BRAU2A D7ROKI2C 1 0 0.4240 3.4150 43.10000   2052 ROKI O      
D7BRAU2A D7YSEC2B 1 0 0.3610 3.3630 57.50000   2000 KNAPSA2B    
D7BRAU2B D7ROKI2D 1 0 0.1580 2.6460 60.60000   1300 VORGBG W    
D7BRAU2B D7YBOL2O 1 0 0.2300 4.4500 77.30000   1380 GODORF O    
D7BUER1B D7BUER1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7BUER1B D7PFUN1B 1 0 0.8030 7.8460 132.3000   3600 RIED O      
D7BUER1B D7REIN1A 1 0 0.7950 6.7930 117.8000   3496 KURPFA O    
D7BUER1B D7YBIB1A 1 8 0.2740 2.5990 43.50000   1380 BIBLIS1A    
D7BUER1B D7YWDL1O 1 0 1.7410 14.860 257.1000   3078 WONNEG O    
D7BUER1C D7BUER1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7BUER1C D7LAMB1A 1 0 0.4560 4.2270 73.80000   2720 BUERST O    
D7BUER1C D7LAMB1B 1 0 0.4550 4.2260 73.60000   3600 BUERST W    
D7BUER1C D7REIN1B 1 0 0.7940 6.7920 117.7000   3496 KURPFA W    
D7BUER1C D7WDLA1B 1 0 1.7410 14.860 257.4000   3096 WONNEG W    
D7BUER1C D7YBUE19 1 8 0.0050 0.0500 0.400000  99999 STATCOM     
D7BUER1C D7YPFU1W 1 0 0.7960 7.8300 129.7000   3600 RIED W      
D7BUER2A D7BUER2C 1 7 0.0000 0.0000 0.000000   3150 KPL 22 K    
D7BUER2A D7BUER2C 2 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7BUER2A D7BW212B 1 0 0.7870 3.9540 50.70000   1285 ANILIN3C    
D7BUER2A D7BW212C 1 0 1.1160 5.2110 39.70000    923 ANILIN1A    
D7BUER2A D7YBIB2C 1 0 0.3550 2.7040 76.70000   1310 BIBLIS3C    
D7BUER2C D7BW212B 1 0 0.7810 3.9570 50.90000   1285 ANILIN4D    
D7BUER2C D7BW212C 1 0 1.1610 5.2110 39.70000    923 ANILIN2B    
D7BUER51 D7BUER52 9 1 0.0130 0.0750 0.000000   9999             
D7BUER51 D7BUER59 9 1 0.0250 0.1500 0.000000   9999             
D7BUER51 D7WDLA5A 9 1 11.160 35.432 0.000000   9999             
D7BUER51 D7WDLA5B 9 1 50.087 205.96 0.000000   9999             
D7BUER52 D7BUER59 9 1 0.0250 0.1500 0.000000   9999             
D7BUER52 D7WDLA5A 9 1 11.160 35.432 0.000000   9999             
D7BUER52 D7WDLA5B 9 1 50.087 205.96 0.000000   9999             
D7BUER59 D7WDLA5A 9 1 14.102 48.443 0.000000   9999             
D7BUER59 D7WDLA5B 9 1 26.922 111.13 0.000000   9999             
D7BUES1B D7BUES1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7BUES1B D7NLIC1B 1 0 0.3970 3.6810 63.60000   2720 ESSEN W     
D7BUES1B D7YKAR1W 1 0 0.1460 1.3410 23.40000   2720 BUESHR W    
D7BUES2B D7BUES2D 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7BUES2B D7HAMB2A 1 0 0.5820 3.0770 84.10000   1160 EMSHER N    
D7BUES2D D7HAMB2B 1 8 0.6030 3.1240 37.90000   1160 EMSHER S    
D7BUES2D D7YBGL2E 1 0 0.7460 4.5050 61.70000   1290 SHOLVN E    
D7BW2121 D7BW212B 1 2 0.0000 0.0000 0.000000   9999 KA3 TR21    
D7BW212A D7BW212C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7BW212B D7MUTT2A 1 0 1.5570 8.7050 110.2000   1632 ROXHM S     
D7BW212C D7YMUT2N 1 0 0.8540 4.5130 55.40000   1290 OTTERB N    
D7DAHL11 D7YDAH1W 1 0 0.0070 0.0640 1.200000  99999 SELHN W     
D7DAHL12 D7YDAH1O 1 0 0.0070 0.0640 1.200000  99999 SELHN O     
D7DAHL5A D7DAHL5B 9 1 0.0050 0.0500 0.000000   9999             
D7DAHL5A D7OBZI5A 9 1 13.082 31.147 0.000000   9999             
D7DAHL5A D7VERL5A 9 1 14.425 38.503 0.000000   9999             
D7DAHL5A D7ZKUN59 9 1 16.328 38.737 0.000000   9999             
D7DAHL5B D7ROMH5A 9 1 2.4700 8.2030 0.000000   9999             
D7DAHL5B D7ROMH5B 9 1 2.4700 8.2010 0.000000   9999             
D7DATT1A D7DATT1B 1 2 0.0000 0.0000 0.000000   9999 KPL K       
D7DATT1A D7MENG1A 1 0 0.2710 2.5660 42.60000   2720 DATTLN W    
D7DATT1A D7YKWD11 1 0 0.0050 0.0500 0.400000  99999 BL 4        
D7DATT1B D7MENG1B 1 0 0.2710 2.5620 42.60000   2720 DATTLN O    
D7DAUR1A D7DAUR1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7DAUR1A D7LIND1B 1 0 2.0160 18.630 323.7000   2720 DAURSB O    
D7DAUR1A D7SIEG1A 1 0 1.4190 13.190 229.6000   2720 SIEGTA N    
D7DAUR1A D7YDAU11 1 0 0.5100 4.7160 81.70000   2720 WESTW W1    
D7DAUR1C D7DAUR1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7DAUR1C D7HALF1A 1 0 2.2940 21.190 368.4000   2720 DAURSB W    
D7DAUR1C D7LIMB1C 1 0 1.2640 11.860 200.1000   2720 LIMBG W     
D7DAUR1C D7SECH1C 1 0 1.8600 17.200 298.2000   2720 SIEGTA S    
D7DAUR1C DDI_DA11 1 0 1.0720 9.6800 167.2000   2612 WESTW O2    
D7DAUR2A D7DAUR2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7DAUR2A D7EISE2B 1 0 0.2180 3.9470 68.80000   1360 SIEGRL W    
D7DAUR2A D7SETZ2B 1 0 2.3470 13.640 193.8000   1310 HELLER W    
D7DAUR2A D7SIEG2A 1 0 3.0310 16.030 183.2000   1290 LEUSHD N    
D7DAUR2B D7EISE2A 1 0 0.2360 4.0070 81.70000   1310 SIEGRL O    
D7DAUR2B D7SETZ2B 1 0 2.5650 13.880 178.3000   1360 HELLER O    
D7DAUR2B D7SIEG2C 1 0 3.0310 16.030 183.2000   1290 LEUSHD S    
D7DETT1A D7DETT1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7DETT1A D7URBN1C 1 0 0.5650 5.2520 91.20000   3600 KARLST S    
D7DETT1A DGK_DE11 1 0 0.0600 0.5600 9.800000   3150 UMAIN S1    
D7DETT5A D7URBN5A 9 1 1.2200 3.9700 0.000000   9999             
D7DIEF2A D7DIEF2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7DIEF2A D7DILH2A 1 0 0.0680 0.3680 4.700000    684 DILHUE1A    
D7DIEF2A D7DILH2B 1 0 0.0690 0.3710 4.700000    684 DILHUE2B    
D7DIEF2A D7ENSD2A 1 0 0.6600 3.7000 56.90000   1160 ENSDF N     
D7DIEF2A D7SAAR2O 1 0 0.0570 0.3310 3.700000    581 NALBA O     
D7DIEF2A D7SAAR2W 1 0 0.1100 0.4770 3.700000    581 NALBA W     
D7DIEF2A D7UCHT2B 1 0 1.1080 6.2380 104.6000   1360 ELLBCH N    
D7DIEF2A D7YDIE2S 1 0 0.2000 1.3400 19.90000   1091 ENSDF S     
D7DUEL2C D7OSTR2C 1 0 1.2740 9.0710 143.5000   1282 FICHTH O    
D7DUEL2C D7YEDE2W 1 0 0.6280 5.7600 100.1000   1360 UTFORT W    
D7DUEN2A D7GREM2C 1 0 0.6680 3.6840 39.80000   1506 MERHM W     
D7DUEN2A D7GREM2C 2 0 0.6680 3.6840 39.80000   1255 MERHM O     
D7DUEN2A D7OPLA2B 1 0 0.5930 3.4790 31.40000   1504 DUENNW O    
D7DUEN2A D7OPLA2B 2 0 0.5910 3.4790 31.50000   1504 DUENNW W    
D7EBRU1A D7EBRU1B 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7EBRU1A D7HUEL1A 1 0 0.2030 1.7910 31.30000   3096 WESTFL W    
D7EBRU1A D7KUSE1C 1 0 0.5780 5.2410 86.70000   2580 WEHOLT W    
D7EBRU1A D7MENG1A 1 0 0.4270 3.8530 64.90000   3150 RECKLI S    
D7EBRU1B D7KUSE1B 1 0 0.5810 5.2970 87.60000   2844 WEHOLT O    
D7EBRU1B D7KWHE16 1 0 0.0260 0.2460 4.200000  99999 HERNE 6     
D7EBRU1B D7MENG1B 1 0 0.4270 3.8530 64.90000   3150 RECKLI N    
D7EDEL2A D7EDEL2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7EDEL2A D7YEDE2W 1 0 0.2010 1.0060 13.00000   1290 UTFORT W    
D7EDEL2B D7OSTR2A 1 0 0.4810 2.4930 32.80000   1290 FICHTH W    
D7EIBE1A D7EIBE1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7EIBE1B D7HUEL1B 1 0 0.3340 2.8800 49.90000   3150 HUELLN W    
D7EIBE1B D7METT1B 1 0 0.7830 7.5080 130.8000   3400 RUHRTL O    
D7EIBE1C D7EIBE1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7EIBE1C D7HATT1A 1 0 0.6720 6.5390 103.4000   2844 WEITMR W    
D7EIBE1C D7KARN1B 1 0 0.3940 3.6350 63.00000   2580 EIBERG N    
D7EIBE1C D7METT1A 1 0 0.7800 7.5000 130.6000   3400 RUHRTL W    
D7EIBE2B D7EIBE2C 1 2 0.0000 0.0000 0.000000   3150 KPL 22 K    
D7EIBE2B D7GARE2A 1 0 2.5820 14.820 107.4000   1215 HERDEK S    
D7EIBE2B D7PETE2A 1 0 3.9550 20.950 242.3000    978 ITTERB W    
D7EIBE2B D7YMTM2O 1 0 0.2380 1.3500 16.80000   1548 ITTERB O    
D7EIBE2C D7GARE2B 1 0 2.6090 14.940 116.5000   1285 HERDEK N    
D7EIBE2C D7HERN24 1 0 0.9790 5.4830 72.10000  99999 HERNE 4     
D7EIBE2C D7YGEL2W 1 0 0.9240 5.1500 46.10000   1008 GLADBK W    
D7EISE5A D7EISE5B 9 1 0.0050 0.0500 0.000000   9999             
D7ELLE2B D7OPLA2B 1 0 1.2690 6.7450 108.7000   1333 ELLER O     
D7ELLE2B D7PETE2C 1 0 0.9190 5.4960 51.40000   1213 ELLER W     
D7ELME2A D7ELME2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7ELME2A D7GERS2C 1 0 1.5090 8.2330 102.2000   1392 CAPPEN S    
D7ELME2A D7YELM2S 1 0 0.5420 3.0390 39.00000   1427 ELMENH S    
D7ELME5A D7ELME5B 9 1 0.3190 1.5860 0.000000   9999             
D7ELME5A D7GRON59 9 1 52.687 214.99 0.000000   9999             
D7ELME5A D7KUSE5A 9 1 10.693 38.705 0.000000   9999             
D7ELME5A D7KUSE5B 9 1 6.8540 26.216 0.000000   9999             
D7ELME5A D7MUES5A 9 1 13.118 47.598 0.000000   9999             
D7ELME5B D7GRON59 9 1 50.506 196.37 0.000000   9999             
D7ELME5B D7KUSE5A 9 1 10.588 36.968 0.000000   9999             
D7ELME5B D7KUSE5B 9 1 6.3710 23.138 0.000000   9999             
D7ELME5B D7MUES5A 9 1 12.513 43.460 0.000000   9999             
D7ELVE2A D7ELVE2B 1 2 0.0000 0.0000 0.000000   9999 KUP K       
D7ELVE2A D7GARE2C 1 0 1.3250 6.6210 81.90000  99999 L 220       
D7ELVE2B D7GARE2D 1 0 1.3250 6.6210 81.90000  99999 L 221       
D7ELVE5A D7ELVE5B 9 1 0.0050 0.0500 0.000000   9999             
D7ENNI1S D7YGUE1S 1 8 0.0050 0.0500 0.400000  99999 GUETER S    
D7ENNI5A D7GERS5B 9 1 3.8340 13.527 0.000000   9999             
D7ENNI5A D7GUET5A 9 1 3.1020 11.072 0.000000   9999             
D7ENNI5A D7GUET5B 9 1 -1.675 372.14 0.000000   9999             
D7ENNI5A D7LIPB5A 9 1 3.5360 10.894 0.000000   9999             
D7ENNI5A D7LIPB5B 9 1 14.022 366.27 0.000000   9999             
D7ENSD1A D7ENSD1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7ENSD1A D7ENSD1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7ENSD1A D7UCHT1B 1 0 0.6300 5.8860 103.0000   3150 TAUBNT S    
D7ENSD1A XEN_VI12 1 0 0.3650 5.1300 89.20000   2720 VIGY2 S     
D7ENSD1C D7UCHT1C 1 0 0.6320 5.8940 103.2000   3150 TAUBNT N    
D7ENSD1C XEN_VI11 1 0 0.3650 5.1300 89.20000   2720 VIGY1 N     
D7ENSD2A D7ENSD2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7ENSD2A D7YDIE2S 1 0 0.3400 1.9000 40.00000   1360 ENSDF S     
D7ENSD5A D7ENSD5C 9 1 1.6980 5.6630 0.000000   9999             
D7ENSD5A D7SAAR5A 9 1 0.9910 2.7480 0.000000   9999             
D7FUEH2C D7OPLA2B 1 0 0.2570 1.3870 17.90000   1360 KASSEL S    
D7FUEH2C D7ROKI2C 1 0 1.0240 5.5160 71.80000   1300 STOMM S     
D7FWS 21 D7URBE21 1 0 2.6080 12.630 380.3000    551 SHWANH O    
D7FWS 22 D7URBE2A 1 0 2.6080 12.650 357.4000    551 SHWANH W    
D7FWS 5B D7FWS 5C 9 1 0.0050 0.0500 0.000000   9999             
D7GARE1A D7GARE1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7GARE1A D7KRUC1B 1 8 0.0050 0.0500 0.400000      1 WESTENDE    
D7GARE1B D7KRUC1A 1 8 0.0050 0.0500 0.400000      1 OSTENDE     
D7GARE1C D7GARE1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7GARE21 D7GARE2B 1 0 0.0050 0.0500 0.400000  99999 KABEL 1     
D7GARE2A D7GARE2C 1 2 0.0000 0.0000 0.000000   9999 EMUEB1      
D7GARE2A D7YGAR2W 1 0 0.7220 4.0480 27.30000   1392 BIGGE W     
D7GARE2B D7GARE2D 1 2 0.0000 0.0000 0.000000   9999 EMUEB2      
D7GARE2C D7GARE2D 1 2 0.0000 0.0000 0.000000   3150 QUERKPL     
D7GARE5A D7GARE5F 1 7 0.0000 0.0000 0.000000   9999 ENVIE 1     
D7GARE5A D7KRUC5A 9 1 1.2600 4.9830 0.000000   9999             
D7GARE5A D7KRUC5B 9 1 1.2600 4.9830 0.000000   9999             
D7GEIT1A D7GEIT1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7GEIT1A D7UNNA1A 1 0 0.4290 7.4100 136.0000   2720 HAARST W    
D7GEIT1B D7YLPB1W 1 0 0.0910 0.9350 19.50000   2720 GEITHE W    
D7GELL2B D7GELL2U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7GELL2B D7MUEN2B 1 0 0.3150 1.6550 21.80000   1290 STRATM W    
D7GELL2B D7OSTR2A 1 0 0.5540 3.1290 29.70000   1255 GELLEP W    
D7GELS21 D7YGEL2W 1 0 0.0050 0.0500 0.400000   1008 GLADBK W    
D7GERS11 D7GERS1B 1 8 0.0050 0.0500 0.400000  99999 LTR K2      
D7GERS11 D7GERS1Z 1 8 0.0050 0.0500 0.400000  99999 LTRK2       
D7GERS1A D7GERS1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7GERS1A D7MENG1A 1 0 0.9550 8.7650 150.9000   3150 MENGED N    
D7GERS1A D7YGER1N 1 0 0.3390 3.1290 54.40000   3600 UENTRO N    
D7GERS1B D7GERS1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7GERS1B D7LIPP1A 1 0 0.6550 6.0730 104.7000   2720 WALTRO S    
D7GERS1B D7YGER1O 1 0 0.3630 3.1240 54.30000   3096 GERSTE O    
D7GERS2A D7GERS2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7GERS2A D7WAMB2A 1 0 1.1720 7.8960 90.40000   1290 WAMBEL W    
D7GERS2A D7YPOE2N 1 0 1.6550 8.9370 110.2000   1392 CAPPEN N    
D7GERS2C D7WAMB2A 1 0 1.1730 7.8960 90.50000   1290 WAMBEL O    
D7GERS5B D7GUET5B 9 1 11.128 39.512 0.000000   9999             
D7GERS5B D7LIPB5A 9 1 2.1320 7.5600 0.000000   9999             
D7GERS5B D7LIPB5B 9 1 2.2600 7.9360 0.000000   9999             
D7GERS5C D7GERS5E 1 8 0.0050 0.0500 0.400000  99999 TR K3       
D7GOHR2A D7YOST2N 1 0 0.0050 0.0500 0.400000    820 FRIXHM N    
D7GREM2B D7GREM2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7GREM2C D7SIEG2A 1 0 1.1400 6.2230 75.90000   1290 GREMBG W    
D7GREM2C D7YSTO2O 1 0 0.7140 3.7620 43.70000   1290 GREMBG O    
D7GRON1A XGR_HG11 1 0 0.3030 2.9070 47.40000   2500 HENGL SW    
D7GRON1A XGR_HG12 1 0 0.3030 2.9070 47.40000   2500 HENGL WS    
D7GRON1B D7GRON1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7GRON1B D7HANE1C 1 0 1.3610 12.510 188.9000   3491 GRONAU W    
D7GRON1B D7KLUE1A 1 0 1.0620 11.440 178.9000   2882 PRHAMSBW    
D7GRON22 D7YHAN2W 1 0 0.0050 0.0500 0.400000  99999 GRAFSH W    
D7GRON59 D7GRON5F 9 1 6.9070 19.091 0.000000   9999             
D7GRON59 D7KOTT5B 9 1 0.4170 1.6350 0.000000   9999             
D7GRON59 D7KUSE5A 9 1 9.4870 28.645 0.000000   9999             
D7GRON59 D7KUSE5B 9 1 17.807 57.586 0.000000   9999             
D7GRON59 D7MUES5A 9 1 8.5940 31.165 0.000000   9999             
D7GRON5F D7KOTT5B 9 1 0.4240 1.6700 0.000000   9999             
D7GRON5F D7KUSE5A 9 1 4.8880 15.735 0.000000   9999             
D7GRON5F D7MUES5A 9 1 7.7280 28.639 0.000000   9999             
D7GUET1B D7GUET1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7GUET1B D7HESS11 1 0 0.2510 5.2440 84.40000    481 OSNING O    
D7GUET1B D7YGUE1S 1 8 0.7920 7.1430 134.1000   2565 GUETER S    
D7GUET1C D7YGER1O 1 0 1.1800 10.620 198.7000   2720 GERSTE O    
D7GUET21 D7HESS21 1 0 0.2510 5.2430 84.40000    700 HALLE W     
D7GUET5A D7GUET5B 9 1 5.4600 17.663 0.000000   9999             
D7GUET5A D7GUET5C 9 1 0.0050 0.0500 0.000000   9999             
D7GUET5A D7LIPB5A 9 1 32.439 117.81 0.000000   9999             
D7GUET5A D7LIPB5B 9 1 32.439 117.81 0.000000   9999             
D7GUET5A D7NEHD5A 9 1 47.627 148.99 0.000000   9999             
D7GUET5A D7NEHD5B 9 1 49.207 150.26 0.000000   9999             
D7GUET5B D7LIPB5A 9 1 19.138 71.603 0.000000   9999             
