D7GUET5B D7LIPB5B 9 1 6.6160 22.158 0.000000   9999             
D7GUET5B D7NEHD5A 9 1 28.207 90.585 0.000000   9999             
D7GUET5B D7NEHD5B 9 1 29.160 91.367 0.000000   9999             
D7GUND12 D7GUND1B 1 0 0.0050 0.0500 0.400000   1026 GUNDR 2B    
D7GUND12 D7KRBG1B 1 0 0.0250 0.2420 4.200000  99999 GUNDR 2B    
D7GUND13 D7GUND1C 1 8 0.0050 0.0500 0.400000   1026 GUNDR 3C    
D7GUND13 D7KRBG1C 1 8 0.0230 0.2270 3.800000  99999 GUNDR 3C    
D7GUND1B D7GUND1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7GUND1B D7GUND1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7GUND1B D7MEIT1C 1 0 1.0490 9.9400 175.0000   2720 MEITGN S    
D7GUND1B D7VOEH1A 1 0 1.2550 11.610 201.5000   2720 GUENZ S     
D7GUND1C D7KOET1A 1 0 0.5780 5.5110 95.60000   2720 GUENZ N     
D7GUND1C D7KRBG1A 1 8 0.0250 0.2440 4.300000   1026 GUNDR 1A    
D7GUND1C D7KRBG1D 1 0 0.0230 0.2240 3.800000   1026 GUNDR 4D    
D7GUND1C D7MEIT1B 1 0 1.0490 9.9400 174.8000   2720 MEITGN N    
D7GUND5A D7MEIT5A 9 1 2.3560 8.1510 0.000000   9999             
D7GUND5A D7VOEH5A 9 1 2.0750 7.3400 0.000000   9999             
D7HALF1A D7OPLA1C 1 0 0.4600 4.2340 74.20000   2720 LEICHL W    
D7HAMB2A D7HAMB2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7HAMB2A D7KOPE24 1 0 0.0090 0.0500 15.10000    659 KOPERN24    
D7HAMB2A D7NRHE2C 1 8 0.6820 5.1680 77.80000    923 DINSLK W    
D7HAMB2A D7YWAL2N 1 0 0.2560 1.3790 17.80000   1360 WALSUM N    
D7HAMB2B D7KOPE23 1 0 0.0090 0.0500 15.10000    673 KOPERN23    
D7HAMB2B D7YSHW2S 1 0 0.2560 1.3790 17.80000   1360 WALSUM S    
D7HANE1A D7HANE1B 1 7 0.0000 0.0000 0.000000   3150 KPL 43 K    
D7HANE1B D7HANE1C 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7HANE1B D7KWEM12 1 0 0.0280 0.2710 4.200000  99999 EMSLD D2    
D7HANE1B D7MEPP1B 1 0 1.3730 11.940 204.9000   3523 BACCUM W    
D7HANE1B D7WEHR1B 1 0 2.0300 18.820 325.3000   3600 NSACHS S    
D7HANE1B D7YGER1N 1 0 2.8910 26.280 450.0000   2819 UENTRO N    
D7HANE1B D7YHAN1T 1 0 1.4680 13.560 202.8000   3489 MUENST      
D7HANE1B D7YKKE1E 1 8 0.0090 0.2040 6.800000  99999 KKE         
D7HANE1C D7HANE1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7HANE1C D7KWEM10 1 0 0.0260 0.2520 3.900000  99999 EMSLD D0    
D7HANE1C D7KWEM11 1 0 0.0280 0.2710 4.200000  99999 EMSLD D1    
D7HANE1C D7MEPP1A 1 0 1.3730 11.940 204.9000   3525 BACCUM O    
D7HANE1C D7WEST1B 1 0 1.6500 15.260 264.5000   3600 BRAMGAU     
D7HANE1C D7YOEC1O 1 0 0.5710 4.8870 84.20000   3499 ROXEL O     
D7HANE2B D7KWEM2B 1 8 0.0050 0.0500 0.400000  99999 TR B2       
D7HANE2B D7KWEM2C 1 8 0.0050 0.0500 0.400000  99999 TR C2       
D7HANE2B D7YHAN2B 1 8 2.0170 10.370 202.0000   1274 AMELSB      
D7HANE2B D7YHAN2W 1 0 2.3720 19.970 184.0000   1274 GRAFSH W    
D7HANE5B D7HANE5C 9 1 0.0050 0.0500 0.000000   9999             
D7HANE5B D7MEPP5A 9 1 4.1280 15.529 0.000000   9999             
D7HANE5B D7OECH5B 9 1 2.1130 6.9220 0.000000   9999             
D7HANE5C D7MEPP5A 9 1 2.0410 11.762 0.000000   9999             
D7HANE5C D7OECH5B 9 1 2.2530 7.3370 0.000000   9999             
D7HATT1A D7WITT1B 1 0 0.4950 4.3700 76.60000   3400 KEMNAD S    
D7HATT1A D7WITT1B 2 8 0.4950 4.3700 76.60000  99999 KEMNAD N    
D7HATT2A D7HATT2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7HATT2A D7POEP2B 1 0 1.6060 8.9630 119.6000   1290 POEPPI W    
D7HATT2A D7YMTM2O 1 0 0.3810 1.9940 25.40000   1548 ITTERB O    
D7HATT2B D7POEP2C 1 0 1.8180 9.2430 115.6000   1290 POEPPI O    
D7HATT2B D7YWEL2O 1 0 0.1580 1.4350 21.70000   1290 WELPER O    
D7HERT1A D7HERT1B 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7HERT1A D7HERT1W 1 0 0.4660 8.7620 532.3000   3240 HERBTG W    
D7HERT1B D7TIEN1A 1 0 3.9310 35.530 403.0000   1792 TIENGN N    
D7HERT1W D7YHER1W 1 0 0.0050 0.0500 0.400000   3213 HERBTG W    
D7HERT21 D7YTIE2W 1 0 0.0100 0.1100 0.800000   1200 BLUDNZ W    
D7HESS5A D7LUES5A 9 1 78.699 124.43 0.000000   9999             
D7HESS5A D7LUES5C 9 1 26.626 52.867 0.000000   9999             
D7HESS5A D7WEST5A 9 1 6.3620 16.628 0.000000   9999             
D7HKMG2B D7HKMG2C 1 2 0.0000 0.0000 0.000000   9999 KPL 21 K    
D7HKMG2B D7KWHU2B 1 0 0.2610 1.3950 18.40000  99999 HUCKIN2B    
D7HKMG2B D7MUEN2C 1 8 0.2790 1.4640 40.20000  99999 SITTKA S    
D7HKMG2C D7KWHU2A 1 0 0.2570 1.3730 18.10000  99999 HUCKIN1A    
D7HKMG2C D7MUEN2C 1 0 0.2790 1.4640 40.20000  99999 SITTKA N    
D7HOMB21 D7UCHT2B 1 0 1.7630 9.0380 116.9000    820 OTTERB S    
D7HOMB5A D7OTTE5A 9 1 2.8060 7.5060 0.000000   9999             
D7HOMB5A D7OTTE5B 9 1 7.6380 19.810 0.000000   9999             
D7HONE1A D7HONE1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7HONE1A D7REIN1B 1 0 2.4740 21.320 369.4000   3400 KUGELB W    
D7HONE1A DPU_HO11 1 0 0.1320 1.7430 27.20000   3150 HO PU WS    
D7HONE1C D7HONE1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7HONE1C D7REIN1A 1 0 2.4940 21.350 369.8000   3400 KUGELB O    
D7HONE1C D7YHER1W 1 0 1.4960 15.720 274.9000   3046 HERBTG W    
D7HONE1C D7YVOE1O 1 0 2.8490 25.570 418.5000   2935 DONAU O     
D7HONE5A D7HONE5B 9 1 0.0050 0.0500 0.000000   9999             
D7HUEL1A D7HUEL1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7HULF1A D7WEHR1B 1 0 0.4200 8.2000 151.3000   3600 OCHSMO W    
D7HULF1A DGA_WE12 1 0 0.0130 0.3610 403.7000   3150 HUNTE WS    
D7HULF1B D7HULF1C 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7HULF1B D7WEHR1C 1 0 0.4210 8.2060 151.4000   3600 OCHSMO O    
D7HULF1B DGA_WE11 1 0 0.0130 0.3610 403.7000   3150 HUNTE SW    
D7IBBE1S D7WEST1B 1 8 0.3430 3.1530 55.40000    615 IBBENB S    
D7IBBE22 D7WEST2A 1 0 1.1810 5.2080 37.60000    700 NIKE S      
D7IBBE5B D7WEST5A 9 1 0.2660 1.4200 0.000000   9999             
D7KARN1B D7YKAR1W 1 0 0.0240 0.2350 3.700000   2720 BUESHR W    
D7KDIS12 D7KLUE12 1 8 0.0710 1.4010 25.10000  99999 GEEST O2    
D7KDIS12 D7NRHE12 1 8 0.0340 0.3910 519.1000  99999 GEESO2C3    
D7KDIS1W D7KLUE1W 1 0 0.0710 1.4010 25.10000  99999 SALZB W     
D7KDIS1W D7NRHE1W 1 0 0.0250 0.3970 431.9000  99999 SALZBWC1    
D7KELS1A D7KELS1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7KELS1A D7KRIF1B 1 8 0.3710 3.4160 72.60000   2500 TREBUR N    
D7KLUE12 D7KLUE1F 1 8 0.0260 0.3820 499.3000  99999 GEESO2B3    
D7KLUE1A D7KLUE1W 1 0 0.0480 0.3170 480.5000  99999 SALZBWB1    
D7KNAP1A D7KNAP1C 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7KNAP1A D7KWKN11 1 0 0.0100 0.0900 1.700000  99999 KNAPSA1A    
D7KNAP1A D7KWKN1C 1 0 0.0100 0.0900 1.700000  99999 KNAPSA3C    
D7KNAP1A D7SECH1C 1 0 0.3480 3.4420 53.90000   3150 WABERG W    
D7KOBL1A D7KOBL1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7KOBL1A D7LIMB1C 1 0 1.4290 13.530 224.0000   2720 NASSAU      
D7KOBL1A D7WTHU1B 1 0 0.3110 2.7140 47.50000   2580 KOBLNZ N    
D7KOBL1A D7WTHU1C 1 0 0.4710 4.5520 68.50000   2580 METTER      
D7KOET1A D7KOET1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7KOET1A D7VOEH1B 1 0 0.6940 6.5710 114.3000   2720 ILLER N     
D7KOPE5A D7KOPE5B 9 1 1.0090 2.5280 0.000000   9999             
D7KOPE5A D7RHAU5A 9 1 0.4710 18.285 0.000000   9999             
D7KOPE5A D7RHAU5B 9 1 0.4710 18.285 0.000000   9999             
D7KOPE5B D7RHAU5A 9 1 1.3050 8.5950 0.000000   9999             
D7KOPE5B D7RHAU5B 9 1 1.3050 8.5950 0.000000   9999             
D7KOTT11 D7YHAN1T 1 0 0.0050 0.0500 0.400000   3489 MUENST      
D7KOTT5B D7KUSE5A 9 1 224.99 542.06 0.000000   9999             
D7KOTT5B D7MUES5A 9 1 292.86 797.51 0.000000   9999             
D7KRIF1B D7KRIF1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7KRIF1B D7LIMB1C 1 8 1.5590 14.800 243.8000   2720 HESSEN O    
D7KRIF1C D7KRIF1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7KRIF1C DFR_KR11 1 0 0.1300 1.3950 19.40000   2760 TAUNUS 2    
D7KRIF5A D7KRIF5D 9 1 0.0050 0.0500 0.000000   9999             
D7KRUC1A D7KRUC1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7KRUC1A D7MENG1A 1 0 0.4500 4.1810 72.10000   2720 KIRCHL O    
D7KRUC1A D7YLPB1O 1 0 0.6660 12.980 240.1000   3150 HAARST O    
D7KRUC1B D7KRUC1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7KRUC1B D7UNNA1A 1 0 0.3740 7.0980 132.1000   3400 SHWERT N    
D7KRUC1B D7WITT1B 1 0 0.2520 2.1350 37.90000   3078 PERSEBEK    
D7KRUC5A D7KRUC5B 9 1 0.9960 6.7730 0.000000   9999             
D7KRUC5A D7KWHD55 9 1 0.7380 2.5900 0.000000   9999             
D7KRUC5A D7WAMB5A 9 1 1.2840 7.8980 0.000000   9999             
D7KRUC5B D7KWHD55 9 1 0.7430 2.6200 0.000000   9999             
D7KRUC5B D7MENG51 9 1 1.3380 5.8980 0.000000   9999             
D7KRUC5B D7WAMB5B 9 1 1.2840 7.8970 0.000000   9999             
D7KUSE1A D7KUSE1B 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7KUSE1B D7NRHE1A 1 0 1.0260 9.5510 159.5000   3096 LIPPE N     
D7KUSE1B D7ROSE1B 1 0 1.1310 10.620 174.0000   2580 KUSENH      
D7KUSE1B D7YHAN1T 1 0 1.7840 16.350 245.6000   3491 MUENST      
D7KUSE1C D7SHOL1B 1 0 0.3920 3.5730 59.30000  99999 SHOLVN B    
D7KUSE1C D7YKUS1S 1 0 0.3050 2.8960 43.30000   2580 LIPPE S     
D7KUSE2A D7KUSE2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7KUSE2A D7YPOE2W 1 0 0.6800 5.1040 65.70000   1282 HOCHLR W    
D7KUSE2B D7POEP2C 1 0 1.3030 8.2660 104.8000   1290 HOCHLR O    
D7KUSE2B D7SHOL2D 1 8 0.4680 3.6430 57.40000  99999 SHOLVN D    
D7KUSE2B D7YBEL2S 1 0 0.3890 2.9310 41.20000   1920 POLSUM S    
D7KUSE2B D7YHAN2W 1 0 3.2990 27.520 172.8000   1465 GRAFSH W    
D7KUSE5A D7KUSE5B 9 1 0.0050 0.0500 0.000000   9999             
D7KUSE5B D7MUES5A 9 1 34.134 121.70 0.000000   9999             
D7KWNI11 D7NILH1A 1 0 0.0050 0.0500 0.400000  99999 BLOCK 31    
D7KWST10 D7LIPP1A 1 0 0.1650 1.5140 26.80000  99999 STUMHA1A    
D7KWWA10 D7WALS1B 1 0 0.0050 0.0500 0.400000  99999 WALSUM10    
D7KWWA29 D7WALS2B 1 0 0.0080 0.0720 0.800000  99999 WALSUM 9    
D7KWWS1A D7UENT1A 1 0 0.0050 0.0500 0.400000  99999 WESTFL E    
D7KWWS1D D7UENT1B 1 8 0.0050 0.0500 0.400000  99999 WESTFL D    
D7LAMB1A D7LAMB1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7LAMB1A D7MAXA1C 1 8 1.6020 14.900 260.6000   2720 WEINST O    
D7LAMB1A D7OTTE1A 1 0 1.4740 12.590 219.1000   3096 KAILAU S    
D7LAMB1B D7LAMB1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7LAMB1B D7WEIN1A 1 0 0.8660 7.9930 139.5000   3400 LAMBSH W    
D7LAMB1B D7YOTT1N 1 0 1.3500 12.460 217.2000   3096 KAILAU N    
D7LAMB5A D7LAMB5B 9 1 0.0050 0.0500 0.000000   9999             
D7LAMB5A D7MUTT5A 9 1 1.3650 3.5940 0.000000   9999             
D7LAMB5B D7MUTT5A 9 1 1.4060 3.7500 0.000000   9999             
D7LECH1A D7LECH1B 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7LECH1A D7MEIT1B 1 0 0.8410 7.8860 133.2000   2720 LECHHA W    
D7LECH1A D7OOTT1B 1 0 0.9610 9.0100 152.0000   2720 AUGSBU W    
D7LECH5A D7LECH5B 9 1 0.0050 0.0500 0.000000   9999             
D7LECH5B D7MEIT5A 9 1 1.2010 3.9850 0.000000   9999             
D7LECH5B D7VOEH5A 9 1 6.6890 32.247 0.000000   9999             
D7LEUP15 D7LEUP1B 1 0 0.0050 0.0500 0.400000  99999 X12 1       
D7LEUP1A D7LEUP1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7LEUP1B D7LEUP1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7LEUP1B D7WORI1A 1 0 0.6950 6.7020 116.2000   2760 KEMPTE O    
D7LEUP1B D7YBID1O 1 0 0.8340 7.7100 133.7000   2720 ALLG O      
D7LEUP1B XWE_LE11 1 0 1.2750 10.670 176.7000   2392 FUESSN O    
D7LEUP5A D7WORI5A 9 1 0.8980 4.3560 0.000000   9999             
D7LIES1B D7LIES1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7LIES1B D7SECH1C 1 0 0.9900 8.8100 150.2000   2580 LIESSM O    
D7LIES1B D7WTHU1C 1 0 1.2460 10.790 186.8000   2580 WTHURM O    
D7LIMB1A D7LIMB1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7LIMB1A D7YDAU11 1 0 0.7550 7.1410 118.3000   2720 WESTW W1    
D7LIMB1C D7LIMB1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7LIND1A D7LIND1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7LIND1A D7OPLA1B 1 0 0.7720 7.1260 124.6000   2720 LEICHL O    
D7LIPB11 D7YLPB1W 1 0 0.0060 0.0550 1.000000    673 GEITHE W    
D7LIPB12 D7YLPB1O 1 0 0.0070 0.0700 1.200000    673 HAARST O    
D7LIPB5A D7LIPB5B 9 1 6.4900 26.192 0.000000   9999             
D7LIPB5A D7NEHD5A 9 1 7.7420 31.801 0.000000   9999             
D7LIPB5A D7NEHD5B 9 1 7.8420 31.822 0.000000   9999             
D7LIPB5B D7NEHD5A 9 1 7.7130 31.624 0.000000   9999             
D7LIPB5B D7NEHD5B 9 1 7.8000 31.716 0.000000   9999             
D7LIPP1A D7LIPP1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7LIPP1A D7MENG1B 1 0 0.2820 2.5950 45.30000   3150 MENGED S    
D7LUES1B D7LUES1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7LUES1B D7WEST1C 1 0 0.4950 4.7240 82.90000    615 WESTER N    
D7LUES2A D7LUES2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7LUES2A D7WEHR2A 1 0 1.6110 7.5660 64.80000    740 BOHMTE W    
D7LUES2B D7WEHR2A 1 0 1.6100 7.5600 66.80000    740 BOHMTE O    
D7LUES2B D7WEST2A 1 0 0.5050 4.6790 80.50000    960 WESTER S    
D7LUES5A D7LUES5B 9 1 1.5600 3.8560 0.000000   9999             
D7LUES5A D7LUES5C 9 1 9.8170 22.593 0.000000   9999             
D7LUES5A D7WEST5A 9 1 1.1020 5.0340 0.000000   9999             
D7LUES5C D7WEST5A 9 1 1.0520 4.8490 0.000000   9999             
D7MAXA1A D7MAXA1B 1 7 0.0000 0.0000 0.000000   9999 KPL 41 K    
D7MAXA1C D7MAXA1U 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K    
D7MAXA1C D7WEIN1A 1 0 0.7560 6.9690 121.6000   2720 WEINST W    
D7MECK1A D7MECK1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7MECK1A D7SECH1B 1 0 0.5710 5.5130 98.70000   2720 BGEIST W    
D7MECK1A D7WTHU1B 1 0 1.1170 10.230 182.0000   2720 NETTE W     
D7MEIT1B D7MEIT1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7MEIT1B DOB_ME11 1 0 0.5380 6.2300 113.0000   3078 OBACHE N    
D7MEIT1C D7MEIT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7MEIT1C D7OOTT1A 1 0 1.4080 13.260 221.6000   2720 AUGSBU O    
D7MEIT1C DOB_ME12 1 0 0.5380 6.2300 113.0000   3078 OBACHE S    
D7MEIT5A D7VOEH5A 9 1 14.881 40.214 0.000000   9999             
D7MENG1A D7MENG1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7MENG1A D7MENG1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7MENG1B D7WITT1B 1 0 0.7200 6.1740 107.2000   2580 WITTEN W    
D7MEPP1A D7MEPP1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7MEPP1A D7MEPP1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7MEPP1A DNL_ME11 1 0 0.2570 2.9600 38.50000   3400 EMSLD OW    
D7MEPP5A D7OECH5B 9 1 9.3430 32.586 0.000000   9999             
D7METT1A D7METT1B 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7METT1A D7YOHL12 1 0 0.2500 2.3700 40.60000   3400 OERKHS W    
D7METT1B D7YOHL11 1 0 0.2500 2.3700 40.60000   3400 OERKHS O    
D7MITB1A D7MITB1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7MITB1A D7UCHT1C 1 0 0.5980 5.0920 88.80000   3150 BLIES N     
D7MITB1A D7YOTT1N 1 0 1.1800 10.060 174.7000   3096 KAILAU N    
D7MITB1B D7MITB1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7MITB1B D7OTTE1A 1 0 1.1940 10.190 177.0000   3096 RAMSTE S    
D7MITB1B D7UCHT1B 1 0 0.5980 5.1070 88.60000   3150 BLIES S     
D7MUEN2A D7MUEN2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7MUEN2B D7RHAU2A 1 0 0.3750 1.9210 18.60000    888 RHAUSN W    
D7MUEN2B D7UTFO2B 1 8 0.8090 5.8010 93.60000   1827 MUENDL N    
D7MUEN2C D7UERD2B 1 0 0.4770 2.5500 33.60000   1360 MUENDL S    
D7MUEN2C D7YRHA2O 1 0 0.0250 0.1270 1.800000   1632 STRATM O    
D7MUTT2A D7MUTT2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7MUTT2A D7YMUT2N 1 0 0.7840 4.3900 57.10000   1290 OTTERB N    
D7MUTT5A D7WEIN5A 9 1 0.9610 3.3440 0.000000   9999             
D7NAUS11 D7NAUS1Z 1 0 0.0050 0.0500 0.400000  99999 NAUSSM8H    
D7NAUS11 D7ROKI1A 1 0 0.0680 0.6400 10.70000  99999 NAUSSM8H    
D7NAUS12 D7NAUS19 1 0 0.0050 0.0500 0.400000  99999 NAUSSM6F    
D7NAUS12 D7ROKI1A 1 0 0.0790 0.7710 12.20000  99999 NAUSSM6F    
D7NAUS1G D7ROKI1D 1 0 0.0760 0.7350 11.90000  99999 NAUSSM7G    
D7NAUS29 D7YNAU2C 1 8 0.0130 0.0630 0.900000  99999 NAUSSM3C    
D7NAUS2E D7OPLA2B 1 8 1.4490 7.8940 100.0000  99999 NAUSSM5E    
D7NEHD1A D7NEHD1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7NEHD1A D7NEHD1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7NEHD1A DTW_NE11 1 0 0.4700 4.4380 75.90000   2580 TWIST O3    
D7NEHD1C D7UENT1A 1 8 3.3810 29.280 499.7000   2565 SAUERL N    
D7NEHD1C DTW_NE12 1 0 0.4700 4.4380 75.90000   2580 TWIST W4    
D7NEHD5A D7NEHD5B 9 1 3.0120 10.039 0.000000   9999             
D7NEUR1C D7ROKI1D 1 8 0.3090 2.7060 47.00000  99999 NEURAT3C    
D7NILH1A D7OPLA1B 1 0 0.9850 4.5650 589.3000  99999 NIEHL3      
D7NLIC1A D7NLIC1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7NLIC1A D7YKUS1S 1 0 0.3500 3.4800 52.20000   2720 LIPPE S     
D7NORF2A D7NORF2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7NORF2A D7OSTR2A 1 0 1.7240 9.3200 116.3000   1290 ZONS W      
D7NORF2A D7PETE2A 1 0 0.1920 1.0500 11.10000   1290 NORF W      
D7NORF2A D7PETE2C 1 0 0.1920 1.0700 11.00000   1290 STUERZ O    
D7NORF2A D7PETE2C 2 0 0.1720 0.9580 11.70000   1360 STUERZ W    
D7NRHE12 D7NRHE1B 1 8 0.2570 4.3580 70.10000   2841 GEEST O2    
D7NRHE1A D7NRHE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7NRHE1A D7NRHE1B 2 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7NRHE1A D7WALS1B 1 0 0.5190 4.7800 83.50000   2720 NRHEIN W    
D7NRHE1B D7NRHE1W 1 0 0.2570 4.3500 70.20000   2882 SALZB W     
D7NRHE1B D7UTFO1A 1 0 0.7900 7.1900 122.0000   2580 ZENSEN S    
D7NRHE1B D7YKUS1S 1 0 0.7200 6.6500 116.3000   2720 LIPPE S     
D7NRHE2C D7NRHE2D 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7NRHE2C D7PFAL2N 1 0 2.3550 11.170 189.4000    820 PFALZD N    
D7NRHE2D D7PFAL21 1 0 2.3350 12.280 173.3000    820 PFALZD S    
D7NRHE2D D7SPEL2A 1 0 0.4040 2.1700 28.50000   1360 SPELLN S    
D7NRHE2D D7YOSS2O 1 0 0.6490 4.2610 31.40000    974 WESEL O     
D7NSTE1A D7NSTE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7NSTE1A D7OSBU1A 1 0 1.3560 11.620 201.5000   3536 GILZEM O    
D7NSTE1A D7ROMH1B 1 0 1.0100 8.7000 150.4000   3550 NIMSTA O    
D7NSTE1B D7NSTE1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7NSTE1B D7UCHT1B 1 0 2.8020 23.990 415.7000   3545 UCHTLF W    
D7NSTE1B D7YDAH1W 1 0 1.7030 14.680 253.7000   3523 SELHN W     
D7NSTE2A D7NSTE2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7NSTE2A D7NSTE2S 1 0 1.5340 7.7060 153.2000   1290 BLONST S    
D7NSTE2C D7YKWV2D 1 0 1.3030 6.2770 86.20000   1290 VIANDN4D    
D7NSTE5C D7SAAR5A 9 1 155.85 349.03 0.000000   9999             
D7NSTE5C D7UCHT5C 9 1 19.537 70.495 0.000000   9999             
D7NSTE5C D7WENG5B 9 1 3.4740 12.790 0.000000   9999             
D7OBZI19 XLI_OB1A 1 1 0.0050 0.0500 0.400000   3600 ALEGRO      
D7OBZI1B D7OBZI1D 1 7 0.0000 0.0000 0.000000   3150 KPL 42 K    
D7OBZI1B D7OBZI1D 2 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7OBZI1B D7OBZI1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7OBZI1B D7SIER1A 1 0 0.6580 6.0870 105.6000   3150 KIRCHB S    
D7OBZI1B D7YDAH1W 1 0 1.7840 15.240 264.2000   3384 SELHN W     
D7OBZI1B D7YWEI1S 1 0 0.3970 3.6290 64.00000  99999 WEISW S     
D7OBZI1C D7YPAF1S 1 0 0.4340 4.0090 70.00000   3600 SECHTM S    
D7OBZI1D D7YDAH1O 1 0 1.7840 15.240 264.1000   3371 SELHN O     
D7OBZI1D D7YPAF1N 1 0 0.4340 4.0090 70.00000   3600 SECHTM N    
D7OBZI1D D7YWEI1N 1 0 0.3430 2.9880 51.10000  99999 WEISW N     
D7OBZI5A D7VERL5A 9 1 13.353 49.399 0.000000   9999             
D7OBZI5A D7ZKUN59 9 1 0.5770 3.2760 0.000000   9999             
D7OBZI5D D7SIER5C 9 1 1.0210 5.0490 0.000000   9999             
D7OECH1A D7OECH1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7OECH1A D7YOEC1O 1 0 0.0060 0.0640 1.400000    820 ROXEL O     
D7OHLI11 D7YOHL11 1 0 0.0100 0.0800 1.500000   3400 OERKHS O    
D7OHLI12 D7YOHL12 1 0 0.0100 0.0800 1.500000   3400 OERKHS W    
D7OHLI5A D7OHLI5C 9 1 0.0050 0.0500 0.000000   9999             
D7OOTT1A D7OOTT1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7OOTT1A D7OOTT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7OOTT1A D7YBID1O 1 0 1.3700 12.680 220.9000   2720 ALLG O      
D7OOTT5C D7WORI5A 9 1 2.9210 10.536 0.000000   9999             
D7OPLA1A D7OPLA1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7OPLA1B D7OPLA1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40      
D7OPLA1B D7ROKI1A 1 0 0.6280 5.5820 97.00000   3096 OPLADN N    
D7OPLA1B D7YOHL11 1 0 0.4700 4.5200 77.50000   3400 OERKHS O    
D7OPLA1C D7PETE1C 1 0 0.4560 4.5130 72.50000   3400 RHFELD      
D7OPLA1C D7ROKI1U 1 0 0.6280 5.5850 97.10000   3096 OPLADN S    
D7OPLA2A D7OPLA2B 1 7 0.0000 0.0000 0.000000   3150 KPL 22 K    
D7OPLA2A D7ROKI2D 1 0 1.3210 7.3870 83.10000   1290 STOMM N     
D7OPLA2A D7YGAR2W 1 0 3.1450 17.050 218.1000   1392 BIGGE W     
D7OPLA2A D7YMTM2O 1 0 3.0300 15.540 201.6000   1290 ITTERB O    
D7OPLA2B D7OPLA2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7OPLA2B D7YBIX2O 1 0 3.1650 17.090 238.9000   1350 BIGGE O     
D7OPLA5A D7OPLA5B 9 1 0.0050 0.0500 0.000000   9999             
D7OSBU1A D7OSBU1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7OSBU1B D7UCHT1C 1 0 1.4490 12.340 214.6000   3474 UCHTLF O    
D7OSSE21 D7YOSS2O 1 0 0.2960 1.5790 20.90000    700 WESEL O     
D7OSTR1B D7OSTR1C 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7OSTR1C D7OSTR1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7OSTR1C D7ROKI1C 1 8 0.8280 7.6660 133.9000   2720 KNESTE W    
D7OSTR1C D7YOST1W 1 0 0.4510 3.6500 70.80000   2720 TOESEE W    
D7OSTR1C D7YRAT1W 1 0 0.6290 5.9130 99.40000   2720 MEERBU W    
D7OSTR2A D7OSTR2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7OSTR2C D7PETE2B 1 0 0.7030 7.4950 196.8000   1300 ZONS O      
D7OSTR2C D7YOST2N 1 0 0.7940 5.8800 177.2000   1300 FRIXHM N    
D7OSTR2C D7YRHA2O 1 0 0.8420 4.6100 48.90000   1506 STRATM O    
D7OTTE1A D7OTTE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7OTTE1B D7YOTT1N 1 0 0.0150 0.1380 2.500000   3096 KAILAU N    
D7OTTE5A D7OTTE5B 9 1 0.0050 0.0500 0.000000   9999             
D7PAFF1A D7PAFF1C 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7PAFF1A D7ROKI1D 1 0 0.3590 3.2730 56.80000   3469 PAFFEN S    
D7PAFF1A D7YPAF1S 1 0 0.2870 2.6820 47.60000   3600 SECHTM S    
D7PAFF1C D7ROKI1A 1 0 0.3590 3.2850 56.60000   3469 PAFFEN N    
D7PAFF1C D7YPAF1N 1 0 0.2870 2.6820 47.60000   3600 SECHTM N    
D7PAFF5A D7PAFF5D 9 1 0.0050 0.0500 0.000000   9999             
D7PETE1A D7PETE1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7PETE1A D7PETE1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7PETE1A D7ROKI1D 1 0 0.4920 4.7280 76.70000   2720 PETER S     
D7PETE1A D7YNEU1B 1 8 0.4100 4.0100 63.70000  99999 NEURAT2B    
D7PETE1A D7YOHL12 1 0 0.5400 5.3200 85.60000   3400 OERKHS W    
D7PETE2A D7PETE2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7PETE2A D7ROKI2C 1 0 1.0480 5.6100 77.70000   1290 FRIXHM S    
D7PFAL5A D7PFAL5D 9 1 0.0050 0.0500 0.000000   9999             
D7PFUN1A D7PFUN1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7PFUN1A D7YPFU1W 1 0 0.0090 0.0800 1.400000   3600 RIED W      
D7PFUN1B D7PFUN1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7PFUN1B D7URBN1C 1 0 0.9350 8.8040 150.4000   3600 GRIESH O    
D7PFUN5C D7URBN5D 9 1 1.3390 5.0720 0.000000   9999             
D7POEP2B D7POEP2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7POEP2B D7YPOE2N 1 8 0.5580 3.0740 21.50000   1392 CAPPEN N    
D7POEP2B D7YPOE2W 1 0 0.6190 3.1250 38.90000   1282 HOCHLR W    
D7POEP2C D7YELM2S 1 0 0.5540 3.0560 21.30000   1433 ELMENH S    
D7QUIN2A D7UCHT2B 1 0 3.9050 20.860 273.2000   1548 OSBURG      
D7QUIN2A D7WENG2A 1 0 3.2680 16.740 275.3000   1310 PRWENGNI    
D7RATH11 D7YRAT1W 1 0 0.1890 1.6590 31.90000    646 MEERBU W    
D7RATS21 D7WAMB2A 1 0 0.1050 0.5830 5.900000    769 RATSBU N    
D7RATS22 D7WAMB2A 1 0 0.1050 0.5830 5.900000    769 RATSBU S    
D7REIN11 D7REIN1A 1 8 0.0120 0.1180 2.100000   1949 FGHTR401    
D7REIN1A D7REIN1C 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7REIN1A D7REIN1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7RHAU2A D7YRHA2O 1 0 0.3830 1.9650 19.40000    888 STRATM O    
D7RHAU5A D7RHAU5B 9 1 -7.158 26.746 0.000000   9999             
D7ROKI1A D7ROKI1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7ROKI1A D7ROKI1C 1 2 0.0000 0.0000 0.000000   3150 KPL 42 K    
D7ROKI1A D7SECH1B 1 0 1.0010 8.5910 148.8000   3150 VILLE O     
D7ROKI1C D7SECH1A 1 0 0.9890 8.5940 148.9000   3096 VILLE W     
D7ROKI1C D7SECH1C 1 0 0.4300 8.6760 147.8000   2760 VORGBG O    
D7ROKI1C D7YROK1E 1 0 0.3100 2.7100 47.10000  99999 NEURAT5E    
D7ROKI1D D7ROKI1U 1 2 0.0000 0.0000 0.000000   3096 UMGEHG      
D7ROKI1D D7YROK1D 1 0 0.3100 2.7100 47.10000  99999 NEURAT4D    
D7ROKI2C D7ROKI2D 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7ROKI2D D7YOST2N 1 0 0.5820 3.1310 40.70000   1360 FRIXHM N    
D7ROMH1B D7ROMH1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7ROMH1B D7YDAH1O 1 0 0.7100 6.0900 105.4000   3524 SELHN O     
D7ROMH5A D7ROMH5B 9 1 0.0050 0.0500 0.000000   9999             
D7ROSE1A D7ROSE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7ROSE1A D7YKAR1W 1 0 0.3030 2.8470 47.80000   2720 BUESHR W    
D7ROXE1A D7ROXE1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7ROXE1A D7UENT1A 1 0 1.6560 14.250 246.7000   3478 UENTRO S    
D7ROXE1A D7YOEC1O 1 0 1.4910 12.780 222.7000   3473 ROXEL O     
D7RUHR21 D7YPOE2N 1 0 0.0880 0.6950 4.800000   1392 CAPPEN N    
D7RUHR22 D7YELM2S 1 0 0.0880 0.6950 4.800000   1427 ELMENH S    
D7SAAR5A D7UCHT5C 9 1 2.7700 8.2210 0.000000   9999             
D7SAAR5A D7WENG5B 9 1 132.14 341.65 0.000000   9999             
D7SECH1A D7SECH1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7SECH1A D7WTHU1B 1 0 1.8270 15.850 271.7000   2580 MITREI      
D7SECH1B D7SIEG1A 1 0 0.4580 4.3570 75.10000   2720 NKASSL N    
D7SECH1B D7YPAF1N 1 0 0.7890 7.2690 126.9000   3600 SECHTM N    
D7SECH1C D7SECH1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7SECH1C D7YPAF1S 1 0 0.7890 7.3000 126.4000   3600 SECHTM S    
D7SECH2A D7SECH2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7SECH2A D7SIEG2C 1 0 1.0040 5.2890 61.00000   1360 TROISD O    
D7SECH2A D7YBOL2O 1 0 0.0900 1.6710 28.90000   1380 GODORF O    
D7SECH2C D7SIEG2A 1 0 0.9270 5.2800 61.10000   1360 TROISD W    
D7SECH2C D7WTHU2A 1 0 1.6920 15.660 285.5000   1310 NETTE O     
D7SECH2C D7YSEC2B 1 0 0.3460 3.3230 57.20000   2080 KNAPSA2B    
D7SELB1B D7SELB1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG      
D7SELB1B D7YOST1W 1 0 0.4060 3.9920 65.40000   2720 TOESEE W    
D7SELB1B D7YRAT1W 1 0 0.2220 2.0370 35.80000   2720 MEERBU W    
D7SHLG2D D7YSHO2C 1 0 0.0050 0.0500 0.400000  99999 SHLGUD      
D7SHOL21 D7YBGL2E 1 0 0.3460 2.5830 33.60000  99999 TR 201      
D7SHOL2C D7YSHO2C 1 8 0.0050 0.0500 0.400000  99999 SHOLVN C    
D7SHWE21 D7YSHW2S 1 0 0.0990 0.5400 6.800000    700 WALSUM S    
D7SHWE22 D7YWAL2N 1 0 0.0850 0.4640 5.800000    700 WALSUM N    
D7SIEG1A D7SIEG1C 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7SIEG2A D7SIEG2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7SIEG2C D7YSTO2O 1 0 0.4410 2.4720 32.00000   1290 GREMBG O    
D7SIEG5C D7SIEG5D 9 1 0.0050 0.0500 0.000000   9999             
D7SIER1A D7SIER1C 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7SIER1A D7SIER1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7SIER5C D7ZKUN59 9 1 0.4090 1.6040 0.000000   9999             
D7SPEL2A D7WALS2A 1 0 0.7440 4.0070 50.70000   1360 LOENEN W    
D7SPEL2A D7WALS2B 1 0 0.7410 4.0630 51.70000   1360 LOENEN O    
D7STOC21 D7YSTO2O 1 0 0.0050 0.0500 0.400000    700 GREMBG O    
D7TIEN1A D7TIEN1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7TIEN2B D7TIEN2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7TIEN2B D7YTIE2W 1 0 7.5060 47.600 299.7000    896 BLUDNZ W    
D7UCHT1A D7UCHT1C 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7UCHT1C D7UCHT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7UCHT2B D7UCHT2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7UCHT2C D7WEIH2B 1 0 0.1600 1.5060 25.40000  99999 WEIHER2B    
D7UCHT2C D7YDIE2S 1 0 0.9400 5.1500 108.7000   1360 ENSDF S     
D7UCHT5C D7WENG5B 9 1 15.260 68.422 0.000000   9999             
D7UENT1A D7UENT1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7UENT1A D7UENT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7UENT1A D7YGER1O 1 0 0.4050 3.7670 64.60000   3078 GERSTE O    
D7UENT1A D7YLPB1O 1 0 0.0290 0.2610 4.100000   2580 HAARST O    
D7UENT1B D7YGER1N 1 0 0.4050 3.7680 64.60000   3600 UENTRO N    
D7UENT1B D7YGUE1S 1 8 0.7970 6.9660 124.8000   2565 GUETER S    
D7UENT1B D7YLPB1W 1 0 0.0310 0.2800 4.300000   2580 GEITHE W    
D7UERD2B D7UTFO2A 1 0 0.8550 4.6940 48.30000   1160 UERDIN W    
D7UNNA1A D7UNNA1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7URBE1A D7URBE1C 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7URBE2A D7YBIB2C 1 0 1.6980 14.430 259.9000   1310 BIBLIS3C    
D7URBN1A D7URBE1C 1 0 0.0050 0.0530 0.800000   3150 ERLENS W    
D7URBN1A D7URBN1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7UTFO1A D7UTFO1C 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7UTFO1A D7YOST1W 1 0 0.6320 8.6210 101.5000   2720 TOESEE W    
D7UTFO1C D7WALS1B 1 0 0.2710 2.4530 39.30000   2580 LOHHEI W    
D7UTFO2A D7UTFO2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7UTFO2A D7YEDE2W 1 0 1.4890 7.5270 69.50000    923 UTFORT W    
D7UTFO2B D7YOSS2O 1 0 0.5810 3.6180 26.10000    974 WESEL O     
D7VERL1N D7YWEI1N 1 0 0.3380 3.1090 54.30000  99999 ROEHE N     
D7VERL5A D7ZKUN59 9 1 0.2810 1.4510 0.000000   9999             
D7VIAN20 D7YKWV2D 1 0 0.0750 0.4690 3.900000   1290 VIANDN4D    
D7VIAN2K D7NSTE2A 1 0 1.3660 6.5900 89.90000   1290 VIANDN3C    
D7VIAN2P D7YKWV2D 1 0 0.0630 0.3120 3.800000  99999 VIAND 4D    
D7VOEH1A D7VOEH1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7VOEH1A D7WORI1A 1 0 1.2370 11.930 207.0000   2760 VOEHRG O    
D7VOEH1B D7VOEH1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7VOEH1B D7YVOE1O 1 0 0.4650 4.3110 74.70000   3150 DONAU O     
D7VOEH2A D73YWB2O 1 0 6.6220 42.770 431.6000   1220 DELLM O     
D7VOEH2A XWE_VO21 1 0 2.3020 19.970 339.4000   1282 FUESSN W    
D7WALS11 D7WALS1B 1 0 0.0050 0.0500 0.400000   1155 TR 421      
D7WALS1B D7WALS1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7WALS2A D7WALS2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7WALS2A D7YWAL2N 1 0 0.0880 0.4470 7.900000   1360 WALSUM N    
D7WALS2B D7YSHW2S 1 0 0.0830 0.4610 5.500000   1360 WALSUM S    
D7WAMB5A D7WAMB5B 9 1 0.0050 0.0500 0.000000   9999             
D7WDLA1A D7WDLA1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7WDLA1A D7YWDL1O 1 0 0.0050 0.0500 0.400000   3078 WONNEG O    
D7WDLA1B D7WDLA1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7WDLA1B D7WTHU1B 1 0 1.8910 16.480 285.0000   3400 SOONWD W    
D7WDLA5A D7WDLA5B 9 1 0.0050 0.0500 0.000000   9999             
D7WEHR1B D7WEHR1C 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7WEHR1B D7WEHR1C 2 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7WEHR1C D7WEST1C 1 0 1.6900 15.650 270.9000   3600 NSACHS N    
D7WEHR2A D7WEST2C 1 8 3.3420 17.900 296.4000   1310 WIEHEN O    
D7WEHR5A D7WEHR5C 9 1 0.0050 0.0500 0.000000   9999             
D7WEHR5A D7WEST5A 9 1 18.716 36.063 0.000000   9999             
D7WEHR5C D7WEST5A 9 1 19.243 35.518 0.000000   9999             
D7WEIN1A D7WEIN1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7WEIN5A D7WEIN5B 9 1 0.0050 0.0500 0.000000   9999             
D7WEIS51 D7ZKUN59 9 1 0.0100 0.0600 0.000000   9999             
D7WEIS52 D7ZKUN59 9 1 0.0100 0.0600 0.000000   9999             
D7WEIS53 D7ZKUN59 9 1 0.0050 0.0500 0.000000   9999             
D7WEIS59 D7ZKUN59 9 1 0.0050 0.0500 0.000000   9999             
D7WELC11 D7YROK1E 1 0 0.0050 0.0500 0.400000  99999 NEURAT5E    
D7WELC12 D7YROK1D 1 0 0.0050 0.0500 0.400000  99999 NEURAT4D    
D7WELP21 D7YWEL2O 1 0 0.0910 0.5320 5.800000   1290 WELPER O    
D7WENG2A D7WENG2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7WENG2B D7WTHU2D 1 0 3.4500 21.770 286.3000   1426 KONDLW      
D7WENG5A D7WENG5B 9 1 0.0050 0.0500 0.000000   9999             
D7WEST1B D7WEST1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7WEST1C D7WEST1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7WEST2A D7WEST2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7WEST2C D7YHAN2B 1 8 3.4280 16.840 114.5000    923 AMELSB      
D7WITT1B D7WITT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7WORI1A D7WORI1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7WTHU1B D7WTHU1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7WTHU1B D7WTHU1U 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7WTHU2A D7WTHU2D 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7YBEL2C D7YSHO2C 1 0 0.1540 0.9520 9.300000  99999 SHOLVN_C    
D7YKWK2B D7YSEC2B 1 8 0.0110 0.1140 1.900000   2900 KNAPSA2B    
D7YNEU1D D7YROK1D 1 0 0.0050 0.0500 0.400000  99999 NEURAT4D    
D7YNEU1E D7YROK1E 1 0 0.0050 0.0500 0.400000  99999 NEURAT5E    
D7YWEI1S D7ZKUN11 1 0 0.0580 0.5290 9.200000  99999 WEISW S     
D8ABS_22 D8LUBK22 1 0 3.7360 10.657 5654.867    770 261         
D8ABS_25 D8ABS_27 1 2 0.0000 0.0000 0.000000   2400             
D8ABS_25 D8WIK_23 1 0 0.2640 0.7510 407.0562    848 265         
D8ABS_27 D8ABS_22 1 0 0.0100 0.0500 0.000000   1200 261 ABS     
D8ADB_11 D8ADB_12 1 2 0.0000 0.0000 0.000000   4000             
D8ADB_51 D8GRS_5B 1 1 12.803 66.686 0.000000   9999             
D8ADB_51 D8RAG_56 1 1 6.0037 25.795 0.000000   9999             
D8ADB_52 D8ADB_51 1 1 0.1825 2.9611 0.000000   9999             
D8ADB_52 D8GRS_5B 1 1 12.803 66.686 0.000000   9999             
D8ADB_52 D8RAG_56 1 1 6.0037 25.795 0.000000   9999             
D8AOE_22 D8AOE_21 1 2 0.0000 0.0000 0.000000    895 DRAOE201    
D8AOE_22 D8AOE_23 1 0 0.0100 0.0500 0.000000   2000 285 AOE     
D8ATF_11 D8ATF_12 1 2 0.0000 0.0000 0.000000   4000 K   ATF4    
D8ATF_11 D8GDT_11 1 0 0.2036 2.0399 37.95044   2520 M461A-B     
D8ATF_11 D8RE__13 1 0 1.4946 13.538 208.5389   2370 464         
D8ATF_11 D8VIB_13 1 0 1.1670 14.503 267.6637   3600 467         
D8ATF_11 DRE_AL11 1 0 0.4290 7.0870 132.8423   3600 459         
D8ATF_12 D8GDT_12 1 0 0.2036 2.0399 37.95044   2520 M462C-D     
D8ATF_12 D8RE__11 1 0 1.4946 13.538 208.5389   2370 463         
D8ATF_12 D8VIB_12 1 0 1.1670 14.503 267.6637   3600 468         
D8ATF_12 DRE_AL12 1 0 0.4290 7.0870 132.8423   3600 460         
D8ATF_51 D8ATF_52 1 1 5.9096 19.330 0.000000   9999             
D8ATF_51 D8ATF_53 1 2 0.0000 0.0000 0.000000   9999 KAB ATF1    
D8ATF_51 D8ATF_53 2 1 1.6641 6.1414 0.000000   9999             
D8ATF_52 D8ATF_53 1 2 0.0000 0.0000 0.000000   9999 2B   2A   Cn
D8ATF_53 D8ATF_52 2 1 38.212 105.23 0.000000   9999             
D8ATN_12 D8LUB_11 1 0 1.2300 13.461 236.2478   2520 475         
D8ATS_11 D8ATN_12 1 0 0.3950 4.3380 76.02654   2520 477         
D8ATS_11 D8GSE_12 1 0 1.8145 19.938 325.2491   2520 479         
D8ATS_13 D8ATS_11 1 2 0.0000 0.0000 0.000000   4000             
D8ATS_13 D8ATS_1D 1 2 0.0000 0.0000 0.000000    378 KD401       
D8ATS_13 D8LUB_12 1 0 1.6223 17.826 290.2832   2520 476         
D8ATS_13 D8MOW_12 1 0 3.0897 33.950 553.2345   2520 518         
D8ATS_51 D8ATS_5B 1 2 0.0000 0.0000 0.000000   9999             
D8ATS_51 D8ATS_5C 1 2 0.0000 0.0000 0.000000   9999             
D8ATS_51 D8ATS_5D 1 2 0.0000 0.0000 0.000000   9999             
D8ATS_5A D8ATS_51 1 2 0.0000 0.0000 0.000000   9999             
D8ATS_5A D8PAS_5J 1 1 25.133 75.029 0.000000   9999             
D8ATS_5A D8PAS_5K 1 1 25.722 75.791 0.000000   9999             
D8ATS_5B D8ATS_5C 1 1 11.337 36.000 0.000000   9999             
D8ATS_5B D8GUEN51 1 1 36.339 126.47 0.000000   9999             
D8ATS_5B D8PAS_5F 1 1 130.31 374.17 0.000000   9999             
D8ATS_5B D8PAS_5G 1 1 130.31 374.17 0.000000   9999             
D8ATS_5B D8PAS_5H 1 1 123.89 358.56 0.000000   9999             
D8ATS_5B D8PAS_5I 1 1 124.25 359.31 0.000000   9999             
D8ATS_5B D8WA_G53 1 1 36.515 126.91 0.000000   9999             
D8ATS_5D D8ATS_5A 1 1 4.2180 13.564 0.000000   9999             
D8ATS_5D D8PAS_5J 1 1 25.133 75.029 0.000000   9999             
D8ATS_5D D8PAS_5K 1 1 25.722 75.791 0.000000   9999             
D8BAE_12 D8BAE_13 2 7 0.0000 0.0000 0.000000   4000 KB  BAE4    
D8BAE_12 D8SM__14 1 0 0.7440 11.506 218.9690   3600 552         
D8BAE_12 D8STR_12 1 0 2.5843 24.182 404.3544   2520 558         
D8BAE_13 D8BAE_12 1 2 0.0000 0.0000 0.000000   4000 KA  BAE4    
D8BAE_13 D8SM__11 1 0 0.7440 11.506 218.9690   3600 551         
D8BAE_13 D8STR_11 1 0 2.5843 24.182 404.3544   2520 557         
D8BAZ_32 D8BAZ_31 1 2 0.0000 0.0000 0.000000   1250 KAB BAZ1    
D8BAZ_37 D8BAZ_32 1 0 0.0100 0.0500 0.000000   1200 154 BAZ     
D8BAZ_37 D8BA__34 1 0 2.6510 6.4280 3864.159    833 154         
D8BAZ_38 D8BAZ_31 1 0 0.0100 0.0500 0.000000   1250 153 BAZ     
D8BAZ_38 D8BA__33 1 0 2.4900 6.3890 3926.991    800 153         
D8BA__31 D8BA__32 1 2 0.0000 0.0000 0.000000   1250 K   BA 1    
D8BA__31 D8BA__35 1 0 0.0100 0.0500 0.000000   1250 151 BA      
D8BA__32 D8BA__36 1 0 0.0100 0.0500 0.000000   1250 152 BA      
D8BA__33 D8BA__31 1 0 0.0100 0.0500 0.000000   1250 153 BA      
D8BA__34 D8BA__32 1 0 0.0100 0.0500 0.000000   1250 154 BA      
D8BA__35 D8BWW_32 1 0 2.7490 8.9990 5623.451    800 151         
D8BA__36 D8BWW_33 1 0 2.5610 8.9790 5402.597    850 152         
D8BEG_23 D8BEG_21 1 2 0.0000 0.0000 0.000000   2000 K   BEG2    
D8BEG_25 D8BEG_21 1 0 0.0100 0.0500 0.000000   1200 284         
D8BEG_26 D8BEG_23 1 0 0.0100 0.0500 0.000000   1200 283 BEG     
D8BE__21 D8PAS_24 1 0 0.5450 7.8320 149.8540    900 408         
D8BOXB11 D8BAE_13 1 0 0.0100 0.0500 0.000000   2520 MBAEP       
D8BOXB12 D8BAE_12 1 0 0.0100 0.0500 0.000000   2520 MBAEN       
D8BOXB13 D8BAE_13 1 0 0.0100 0.0500 0.000000   2520 MBAEQ       
D8BOXB14 D8BAE_12 1 0 0.0100 0.0500 0.000000   2520 MBAER       
D8BRUH11 DBR_BR13 1 0 0.0500 0.0790 1.256637   3600 952/2       
D8BRUH12 DBR_BR12 1 0 0.0100 0.0975 1.979203   3600 951/2       
D8BRU_11 D8BRUH11 1 8 0.0110 0.1400 2.890265   2300 952/1       
D8BRU_11 D8BRUH12 1 8 0.0110 0.1430 2.890265   2300 951/1       
D8BRU_12 D8BRUN11 1 8 0.0100 0.0500 10.05310   2300 MBRU1       
D8BRU_12 D8GTBR11 1 8 0.0100 0.0500 10.05310   2300 MBRU6-9     
D8BRU_12 DBR_BR11 1 8 0.0100 0.0500 0.345575   2100 949         
D8BRW_21 D8WU__21 1 0 4.3790 15.922 207.7221    900 324         
D8BRW_22 D8BRW_21 1 2 0.0000 0.0000 0.000000   1440 KCD BRW2    
D8BRW_22 D8WU__23 1 0 4.3846 15.942 207.9734    900 319         
D8BWH_11 D8BW__11 1 0 0.5000 3.0000 0.000000   2720 HGUE1       
D8BWH_11 XBW_BJ1D 1 0 0.0100 0.0500 0.000000   9999 LKONTEK     
D8BWW_21 D8BWW_25 1 2 0.0000 0.0000 0.000000   9999 BWW_KFA     
D8BWW_21 D8BWW_26 1 2 0.0000 0.0000 0.000000   9999 BWW_OWP     
D8BWW_24 D8BWW_22 1 2 0.0000 0.0000 0.000000   9999 BTB_KFA     
D8BWW_24 D8BWW_23 1 2 0.0000 0.0000 0.000000   9999 BTB_OWP     
D8BWW_32 D8BWW_31 1 0 0.0100 0.0500 0.000000   1340 151 BWW     
D8BWW_33 D8BWW_31 1 0 0.0100 0.0500 0.000000   1340 152 BWW     
D8BW__11 D8GUE_13 1 0 0.9150 9.0040 157.3310   2720 544         
D8BW__11 D8ROS_11 1 0 0.1913 1.8200 32.29557   2000 546         
D8BW__12 D8BW__11 1 2 0.0000 0.0000 0.000000   3000 K   BW 4    
D8BW__12 D8GUE_12 1 0 0.9150 9.0040 157.3310   2720 543         
D8BW__21 D8LHG_21 1 0 4.6900 19.401 247.2433   1200 318         
D8BW__51 D8BW__55 1 0 0.0667 0.5157 8.859292   2040 132         
D8BW__52 D8BW__53 1 0 0.0667 0.5157 8.859292   2040 131         
D8BW__53 D8BW__5D 1 2 0.0000 0.0000 0.000000   9999             
D8BW__55 D8BW__53 1 2 0.0000 0.0000 0.000000   9999             
D8BW__55 D8BW__5C 1 2 0.0000 0.0000 0.000000   9999             
D8BW__55 D8BW__5E 1 2 0.0000 0.0000 0.000000   9999             
D8BW__5B D8BW__53 1 2 0.0000 0.0000 0.000000   9999             
D8BW__5B D8LHG_5B 1 1 34.508 107.28 0.000000   9999             
D8BW__5B D8LHG_5C 1 1 32.776 105.21 0.000000   9999             
D8BW__5B D8SOW_5D 1 1 44.531 132.85 0.000000   9999             
D8BW__5B D8SOW_5E 1 1 48.039 143.21 0.000000   9999             
D8BW__5C D8BW__5B 1 1 17.425 64.527 0.000000   9999             
D8BW__5C D8LHG_5B 1 1 41.234 125.83 0.000000   9999             
D8BW__5C D8LHG_5C 1 1 39.186 123.40 0.000000   9999             
D8BW__5C D8SOW_5D 1 1 53.174 155.80 0.000000   9999             
D8BW__5C D8SOW_5E 1 1 57.362 167.95 0.000000   9999             
D8BW__5E D8BW__5D 1 1 10.818 31.355 0.000000   9999             
D8CH__14 D8CH__11 1 2 0.0000 0.0000 0.000000   4000 KAB  CH4    
D8CH__51 D8CH__52 1 1 0.0362 0.2770 0.000000   9999             
D8CH__51 D8REU_5  1 1 1.6979 4.7330 0.000000   9999             
D8CH__52 D8REU_5  1 1 1.4692 4.0154 0.000000   9999             
D8CRO_22 D8CRO_21 1 2 0.0000 0.0000 0.000000   1600 KAB CRO2    
D8CRO_52 D8CRO_51 1 2 0.0000 0.0000 0.000000   9999 KAB CRO1    
D8CRO_52 D8CRO_58 1 2 0.0000 0.0000 0.000000   9999 LCRO E16    
D8CRO_57 D8CRO_51 1 2 0.0000 0.0000 0.000000   9999 LCRO E06    
D8CRO_57 D8CRO_58 1 1 15.391 51.033 0.000000   9999             
D8CRO_57 D8HER_57 1 1 40.300 78.293 0.000000   9999             
D8CRO_57 D8HER_58 1 1 40.300 78.293 0.000000   9999             
D8CRO_57 D8ZW__59 1 1 36.627 98.163 0.000000   9999             
D8CRO_57 D8ZW__5A 1 1 24.535 68.389 0.000000   9999             
D8DRS_11 D8DRS_13 1 2 0.0000 0.0000 0.000000   2500 K   DRS4    
D8DRS_11 D8SM__13 1 0 1.0031 9.3866 163.0487   2500 556         
D8DRS_13 D8SM__14 1 0 1.0031 9.3866 163.0487   2500 555         
D8DRS_51 D8DRS_5A 1 2 0.0000 0.0000 0.000000   9999 LDRS E29    
D8DRS_51 D8DRS_5D 1 2 0.0000 0.0000 0.000000   9999 LDRS E26    
D8DRS_51 D8DRS_5G 1 2 0.0000 0.0000 0.000000   9999 LDRS E11    
D8DRS_52 D8DRS_51 1 2 0.0000 0.0000 0.000000   9999 K   DRS1    
D8DRS_52 D8DRS_5B 1 2 0.0000 0.0000 0.000000   9999 LDRS E27    
D8DRS_52 D8DRS_5C 1 2 0.0000 0.0000 0.000000   9999 LDRS E24    
D8DRS_52 D8DRS_5E 1 2 0.0000 0.0000 0.000000   9999 LDRS E16    
D8DRS_53 D8DRS_51 1 2 0.0000 0.0000 0.000000   9999 KAB DRS1    
D8DRS_53 D8DRS_5F 1 2 0.0000 0.0000 0.000000   9999 LDRS E14    
D8DRS_53 D8DRS_5H 1 2 0.0000 0.0000 0.000000   9999 LDRS E09    
D8DRS_5A D8DRS_5B 1 1 13.119 45.845 0.000000   9999             
D8DRS_5A D8DRS_5C 1 1 12.993 47.153 0.000000   9999             
D8DRS_5A D8DRS_5D 1 1 12.450 47.315 0.000000   9999             
D8DRS_5A D8DRS_5G 1 1 25.718 89.358 0.000000   9999             
D8DRS_5A D8DRS_5H 1 1 25.718 89.358 0.000000   9999             
D8DRS_5A D8SM__5A 1 1 92.348 292.53 0.000000   9999             
D8DRS_5A D8SM__5B 1 1 84.076 273.70 0.000000   9999             
D8DRS_5A D8STR_51 1 1 38.142 136.27 0.000000   9999             
D8DRS_5A D8STR_53 1 1 38.142 136.27 0.000000   9999             
D8DRS_5A D8STR_5A 1 1 107.33 313.44 0.000000   9999             
D8DRS_5A D8STR_5B 1 1 122.01 394.12 0.000000   9999             
D8DRS_5B D8DRS_5C 1 1 10.389 38.591 0.000000   9999             
D8DRS_5B D8DRS_5D 1 1 9.9441 38.720 0.000000   9999             
D8DRS_5B D8DRS_5G 1 1 20.583 73.138 0.000000   9999             
D8DRS_5B D8DRS_5H 1 1 20.583 73.138 0.000000   9999             
D8DRS_5B D8SM__5A 1 1 74.044 239.47 0.000000   9999             
D8DRS_5B D8SM__5B 1 1 67.375 224.04 0.000000   9999             
D8DRS_5B D8STR_51 1 1 30.507 111.52 0.000000   9999             
D8DRS_5B D8STR_53 1 1 30.507 111.52 0.000000   9999             
D8DRS_5B D8STR_5A 1 1 86.180 256.63 0.000000   9999             
D8DRS_5B D8STR_5B 1 1 97.790 322.61 0.000000   9999             
D8DRS_5D D8DRS_5C 1 1 4.9660 20.668 0.000000   9999             
D8DRS_5E D8SM__5D 1 0 4.1170 14.623 147.0265   9999 9226-9224   
D8DRS_5F D8SM__5E 1 0 2.9110 10.449 115.2965   9999 9223        
D8DRS_5G D8DRS_5C 1 1 16.343 57.453 0.000000   9999             
D8DRS_5G D8DRS_5D 1 1 15.681 57.656 0.000000   9999             
D8DRS_5G D8DRS_5H 1 1 14.717 53.202 0.000000   9999             
D8DRS_5G D8SM__5A 1 1 53.018 174.22 0.000000   9999             
D8DRS_5G D8SM__5B 1 1 48.224 162.99 0.000000   9999             
D8DRS_5G D8STR_51 1 1 21.803 81.123 0.000000   9999             
D8DRS_5G D8STR_53 1 1 21.803 81.123 0.000000   9999             
D8DRS_5G D8STR_5A 1 1 61.780 186.72 0.000000   9999             
D8DRS_5G D8STR_5B 1 1 70.001 234.70 0.000000   9999             
D8DRS_5H D8DRS_5C 1 1 16.343 57.453 0.000000   9999             
D8DRS_5H D8DRS_5D 1 1 15.681 57.656 0.000000   9999             
D8DRS_5H D8SM__5A 1 1 53.018 174.22 0.000000   9999             
D8DRS_5H D8SM__5B 1 1 48.224 162.99 0.000000   9999             
D8DRS_5H D8STR_51 1 1 21.803 81.123 0.000000   9999             
D8DRS_5H D8STR_53 1 1 21.803 81.123 0.000000   9999             
D8DRS_5H D8STR_5A 1 1 61.780 186.72 0.000000   9999             
D8DRS_5H D8STR_5B 1 1 70.001 234.70 0.000000   9999             
D8EHH_11 D8EH__11 1 0 0.5024 1.8178 34.62035   2504 547/2       
D8EHH_11 D8PRL_18 1 0 1.4220 9.6296 170.8712   2280 547/1       
D8EHH_12 D8EH__12 1 0 0.5020 1.8180 34.49469   2504 548/2       
D8EHH_12 D8HND_11 1 0 1.6780 11.365 200.7384   2504 548         
D8EHH_12 D8PRL_1B 1 0 1.4220 9.6300 170.9655   2280 548/1       
D8EH__51 D8EH__59 1 2 0.0000 0.0000 0.000000   9999 EHH__E20    
D8EH__51 D8EH__5B 1 2 0.0000 0.0000 0.000000   9999             
D8EH__51 D8EH__5D 1 2 0.0000 0.0000 0.000000   9999             
D8EH__52 D8EH__51 1 2 0.0000 0.0000 0.000000   9999 KAB EH 1    
D8EH__52 D8EH__5A 1 2 0.0000 0.0000 0.000000   9999             
D8EH__52 D8EH__5C 1 2 0.0000 0.0000 0.000000   9999             
D8EH__5A D8EH__5B 1 1 14.145 31.719 0.000000   9999             
D8EH__5C D8EH__5D 1 1 61.788 194.61 0.000000   9999             
D8EH__5C D8NHG_5D 1 1 32.086 99.328 0.000000   9999             
D8EH__5C D8NHG_5E 1 1 32.003 99.148 0.000000   9999             
D8EH__5C D8NHG_5F 1 1 24.707 93.772 0.000000   9999             
D8EH__5C D8NHG_5G 1 1 51.687 168.33 0.000000   9999             
D8EI__11 D8VIB_12 1 0 1.8970 18.966 306.6194   3000 454         
D8EI__51 D8EI__52 2 1 0.9692 2.9877 0.000000   9999             
D8EI__51 D8VIB_51 1 1 8.9082 27.749 0.000000   9999             
D8EI__51 D8VIB_53 1 1 11.121 34.115 0.000000   9999             
D8EI__52 D8EI__51 1 2 0.0000 0.0000 0.000000   9999 KAB EI 1    
D8EI__52 D8VIB_51 1 1 8.9082 27.749 0.000000   9999             
D8EI__52 D8VIB_53 1 1 11.121 34.115 0.000000   9999             
D8EU__11 D8EU__13 1 2 0.0000 0.0000 0.000000   3000 K   EU 4    
D8EU__11 D8STR_11 1 0 2.9546 22.144 356.6964   2520 585         
D8EU__13 D8STR_12 1 0 2.9546 22.144 356.6964   2520 586         
D8EU__22 D8ROE_22 1 0 4.0940 18.340 161.1637    790 203         
D8EU__23 D8EU__22 1 2 0.0000 0.0000 0.000000   2000 KAB EU 2    
D8EU__23 D8HER_23 1 0 7.4840 27.981 388.3008   1070 208-232     
D8EU__51 D8EU__52 1 2 0.0000 0.0000 0.000000   9999 KAB EU 1    
D8EU__51 D8EU__58 1 2 0.0000 0.0000 0.000000   9999 LEU  E14    
D8EU__51 D8EU__5A 1 2 0.0000 0.0000 0.000000   9999 LEU  E10    
D8EU__51 D8EU__5B 1 2 0.0000 0.0000 0.000000   9999 LEU  E06    
D8EU__52 D8EU__57 1 2 0.0000 0.0000 0.000000   9999 LEU  E16    
D8EU__52 D8EU__59 1 2 0.0000 0.0000 0.000000   9999 LEU  E12    
D8EU__52 D8EU__5B 1 1 293.60 556.78 0.000000   9999             
D8EU__52 D8PUL_52 1 1 6.6411 21.797 0.000000   9999             
D8EU__52 D8PUL_53 1 1 6.6427 21.805 0.000000   9999             
D8EU__57 D8EU__5A 1 1 17.097 58.125 0.000000   9999             
D8EU__58 D8TA__51 1 0 3.1400 10.040 79.32522    470 EU-TA 3     
D8EU__59 D8TA__51 1 0 3.1400 10.040 79.32522    470 EU-TA 4     
D8EU__5B D8PUL_52 1 1 6.6717 21.960 0.000000   9999             
D8EU__5B D8PUL_53 1 1 6.6733 21.969 0.000000   9999             
D8FOE_12 D8FOE_13 1 2 0.0000 0.0000 0.000000   4000 K   FOE4    
D8FOE_12 D8JSN_12 1 0 3.2520 30.491 527.1592   2520 533         
D8FOE_12 D8RAG_13 1 8 4.9850 46.688 799.2211   2520 532         
D8FOE_13 D8WOL_11 1 0 1.3440 12.790 209.5757   2520 438         
D8FOE_51 D8FOE_5E 1 2 0.0000 0.0000 0.000000   9999             
D8FOE_52 D8FOE_51 1 2 0.0000 0.0000 0.000000   2400 KAB FOE1    
D8FOE_5D D8FOE_52 1 2 0.0000 0.0000 0.000000   9999             
D8FOE_5D D8FOE_5E 1 1 8.4440 20.473 0.000000   9999             
D8FRH_11 D8FRH_12 1 2 0.0000 0.0000 0.000000   2400 K2  FRH4    
D8FRH_11 D8MZA_13 1 0 0.1076 1.2266 300.8389   1950 921         
D8FRH_12 D8FRH_1D 1 0 0.0100 0.0500 0.003142   2400 919/1       
D8FRH_12 D8FRH_1E 1 0 0.0100 0.0500 0.003142   2400 920/1       
D8FRH_15 D8FRH_12 1 2 0.0000 0.0000 0.000000   2400 K45 FRH4    
D8FRH_15 D8MZA_11 1 0 0.1124 1.2145 321.0080   1950 922         
D8FRH_1D D8MIT_12 1 0 0.1310 1.5130 368.3203   1950 919         
D8FRH_1E D8MIT_12 1 8 0.1310 1.5196 376.5513   1950 920         
D8FRH_52 D8FRH_53 1 2 0.0000 0.0000 0.000000   9999 K2  FRH1    
D8FRH_52 D8FRH_53 2 1 0.1928 0.3930 0.000000   9999             
D8FRH_52 D8MOW_59 1 1 3.7832 12.711 0.000000   9999             
D8FRH_52 D8MOW_5A 1 1 3.8107 11.988 0.000000   9999             
D8FRH_53 D8MOW_59 1 1 5.1249 12.435 0.000000   9999             
D8FRH_53 D8MOW_5A 1 1 5.0783 11.703 0.000000   9999             
D8FRH_57 D8FRH_52 1 2 0.0000 0.0000 0.000000   9999 K45 FRH1    
D8FRH_57 D8FRH_52 2 1 0.3590 0.9739 0.000000   9999             
D8FRH_57 D8FRH_53 1 1 0.5306 1.1170 0.000000   9999             
D8FRH_57 D8MOW_59 1 1 5.7668 24.748 0.000000   9999             
D8FRH_57 D8MOW_5A 1 1 5.9030 23.368 0.000000   9999             
D8FRN_11 D8DRS_13 1 0 1.1720 12.370 213.0000   2520 592         
D8FRN_51 D8FRN_58 1 2 0.0000 0.0000 0.000000   9999 LFRN E06    
D8FRN_51 D8FRN_59 1 2 0.0000 0.0000 0.000000   9999 LFRN E05    
D8FRN_51 D8FRN_5A 1 2 0.0000 0.0000 0.000000   9999 LFRN E04    
D8FRN_57 D8FRN_51 1 2 0.0000 0.0000 0.000000   9999 LFRN E08    
D8FRN_57 D8FRN_58 1 1 24.173 54.986 0.000000   9999             
D8GDT_11 D8GOLD13 1 0 0.0100 0.0500 0.000000   9999 MGDTB       
D8GDT_11 D8GOLD14 1 0 0.0100 0.0500 0.000000   9999 MGDTA       
D8GDT_12 D8GOLD11 1 0 0.0100 0.0500 0.000000   9999 MGDTD       
D8GDT_12 D8GOLD12 1 0 0.0100 0.0500 0.000000   9999 MGDTC       
D8GHH_11 D8GSH_11 1 0 0.1480 0.9890 15.14248   1500 415/2       
D8GHH_11 D8RE__13 1 0 2.0118 13.147 226.5717   2720 415/1       
D8GHH_11 D8VIB_13 1 0 0.9923 6.4845 111.5265   2720 415         
D8GOE_12 D8GUE_12 1 8 2.2401 18.244 311.9916   3000 423         
D8GOE_51 D8GOE_56 1 2 0.0000 0.0000 0.000000   9999             
D8GOE_51 D8GOE_57 1 2 0.0000 0.0000 0.000000   9999             
D8GOE_51 D8GOE_58 1 2 0.0000 0.0000 0.000000   9999             
D8GOE_51 D8GOE_59 1 2 0.0000 0.0000 0.000000   9999             
D8GOE_51 D8GOE_5A 1 2 0.0000 0.0000 0.000000   9999             
D8GOE_51 D8GOE_5B 1 2 0.0000 0.0000 0.000000   9999             
D8GOE_51 D8GOE_5C 1 2 0.0000 0.0000 0.000000   9999             
D8GOE_51 D8GOE_5D 1 2 0.0000 0.0000 0.000000   9999             
D8GOE_51 D8GOE_5E 1 2 0.0000 0.0000 0.000000   9999             
D8GOE_51 D8GOE_5F 1 2 0.0000 0.0000 0.000000   9999             
D8GOE_51 D8GOE_5G 1 2 0.0000 0.0000 0.000000   9999             
D8GOE_55 D8GOE_51 1 2 0.0000 0.0000 0.000000   9999             
D8GOE_56 D8GOE_57 1 1 1.2610 3.9800 0.000000   9999             
D8GOE_5C D8PMS_58 1 1 9.3267 20.374 0.000000   9999             
D8GOE_5F D8GOE_5G 1 1 8.0548 22.701 0.000000   9999             
D8GOE_5F D8PE__5J 1 1 10.950 58.720 0.000000   9999             
D8GOE_5F D8PE__5K 1 1 10.950 58.720 0.000000   9999             
D8GRS_11 D8BAE_12 1 0 0.6230 5.6400 96.44690   3150 566         
D8GRS_11 D8PRL_16 1 0 2.0053 15.874 269.1403   2000 541         
D8GRS_13 D8BAE_13 1 0 0.6230 5.6400 96.44690   3150 565         
D8GRS_13 D8GRS_11 1 2 0.0000 0.0000 0.000000   3080 KA  GRS4    
D8GRS_13 D8PRL_15 1 0 2.0053 15.874 269.1403   2000 542         
D8GRS_52 D8GRS_53 1 2 0.0000 0.0000 0.000000   9999 KAB GRS1    
D8GRS_52 D8GRS_58 1 2 0.0000 0.0000 0.000000   9999 LGRS E18    
D8GRS_52 D8GRS_59 1 2 0.0000 0.0000 0.000000   9999 LGRS E13    
D8GRS_52 D8GRS_5B 1 2 0.0000 0.0000 0.000000   9999 LGRS E03    
D8GRS_53 D8GRS_5A 1 2 0.0000 0.0000 0.000000   9999 LGRS E15    
D8GRS_53 D8GRS_5C 1 2 0.0000 0.0000 0.000000   9999 LGRS E04    
D8GRS_57 D8GRS_53 1 2 0.0000 0.0000 0.000000   9999 LGRS E17    
D8GRS_57 D8PRL_51 1 1 11.393 28.623 0.000000   9999             
D8GRS_58 D8GRS_57 1 1 93.082 138.63 0.000000   9999             
D8GRS_58 D8PRL_51 1 1 11.397 28.656 0.000000   9999             
D8GRS_58 D8RAG_57 1 1 190.37 301.30 0.000000   9999             
D8GRS_58 D8RAG_58 1 1 165.45 252.61 0.000000   9999             
D8GRS_59 D8ADB_51 1 1 16.016 44.950 0.000000   9999             
D8GRS_59 D8ADB_52 1 1 16.016 44.950 0.000000   9999             
D8GRS_59 D8RAG_56 1 1 207.74 371.90 0.000000   9999             
D8GRS_5A D8ADB_51 1 1 16.136 45.365 0.000000   9999             
D8GRS_5A D8ADB_52 1 1 16.136 45.365 0.000000   9999             
D8GRS_5A D8GRS_59 1 1 451.55 629.21 0.000000   9999             
D8GRS_5A D8RAG_56 1 1 209.41 375.38 0.000000   9999             
D8GRS_5C D8ADB_51 1 1 13.036 65.271 0.000000   9999             
D8GRS_5C D8ADB_52 1 1 13.036 65.271 0.000000   9999             
D8GRS_5C D8JSN_55 1 1 159.72 479.49 0.000000   9999             
D8GRS_5C D8JSN_56 1 1 159.68 479.92 0.000000   9999             
D8GRS_5C D8JSN_57 1 1 243.89 653.84 0.000000   9999             
D8GRS_5C D8JSN_58 1 1 237.36 649.81 0.000000   9999             
D8GRS_5C D8RAG_55 1 1 219.51 577.40 0.000000   9999             
D8GRS_5C D8RAG_56 1 1 211.68 555.21 0.000000   9999             
D8GSE_12 D8GSE_1D 1 2 0.0000 0.0000 0.000000    378 DRGSE401    
D8GSE_12 D8NHG_12 1 0 1.5990 17.762 315.4159   2040 517         
D8GSE_51 D8GSE_5A 1 2 0.0000 0.0000 0.000000   9999             
D8GSE_59 D8GSE_51 1 2 0.0000 0.0000 0.000000   9999             
D8GSE_5A D8GSE_59 1 1 1.7087 5.5033 0.000000   9999             
D8GSE_5A D8NHG_5B 1 1 21.153 54.666 0.000000   9999             
D8GSE_5A D8NHG_5C 1 1 21.153 54.666 0.000000   9999             
D8GSH_51 D8GSH_52 1 2 0.0000 0.0000 0.000000   9999 KAB GSH1    
D8GSH_51 D8GSH_52 2 1 0.7251 2.3125 0.000000   9999             
D8GSH_51 D8VIB_52 1 1 6.5908 15.935 0.000000   9999             
D8GSH_52 D8VIB_52 1 1 7.3645 19.000 0.000000   9999             
D8GTTY51 D8THY_5H 1 1 0.0100 0.0500 0.000000   9999             
D8GTTY51 D8THY_5K 1 1 0.0100 0.0500 0.000000   9999             
D8GTTY51 D8THY_5L 1 1 0.0100 0.0500 0.000000   9999             
D8GUEN51 D8ATS_5C 1 1 36.495 126.25 0.000000   9999             
D8GUEN51 D8PAS_5F 1 1 191.23 545.18 0.000000   9999             
D8GUEN51 D8PAS_5G 1 1 191.23 545.18 0.000000   9999             
D8GUEN51 D8PAS_5H 1 1 181.82 522.44 0.000000   9999             
D8GUEN51 D8PAS_5I 1 1 182.35 523.53 0.000000   9999             
D8GUEN51 D8WA_G53 1 1 21.483 67.051 0.000000   9999             
D8GUE_12 D8GUE_13 1 2 0.0000 0.0000 0.000000   3000 K   GUE4    
D8GUE_12 D8PZS_12 1 0 2.8830 26.420 422.2300   2520 514         
D8GUE_13 D8SOW_12 1 0 3.3643 25.104 387.8610   2500 512         
D8GUE_21 D8BW__21 1 0 1.9090 12.055 158.0849   1200 275         
D8GUE_21 D8PAS_22 1 0 12.046 44.061 595.0177    900 315         
D8GUE_22 D8GUE_21 1 2 0.0000 0.0000 0.000000   2040 KAB GUE2    
D8GUE_22 D8IVH_21 1 0 7.1570 26.178 353.7433    900 316         
D8GUE_54 D8GUE_5G 1 2 0.0000 0.0000 0.000000   9999             
D8GUE_54 D8GUE_5I 1 2 0.0000 0.0000 0.000000   9999             
D8GUE_54 D8GUE_5K 1 2 0.0000 0.0000 0.000000   9999             
D8GUE_55 D8GUE_54 1 2 0.0000 0.0000 0.000000   2500 KAB         
D8GUE_55 D8GUE_5H 1 2 0.0000 0.0000 0.000000   9999             
D8GUE_55 D8GUE_5J 1 2 0.0000 0.0000 0.000000   9999             
D8GUE_58 D8GUEN51 1 1 0.0100 0.0500 0.000000   9999             
D8GUE_58 D8WA_G53 1 1 0.0100 0.0500 0.000000   9999             
D8GUE_5H D8BW__5D 1 1 51.214 149.25 0.000000   9999             
D8GUE_5H D8BW__5E 1 1 62.544 163.40 0.000000   9999             
D8GUE_5H D8GUE_5I 1 1 10.187 68.681 0.000000   9999             
D8GUE_5H D8GUE_5K 1 1 85.910 254.51 0.000000   9999             
D8GUE_5I D8BW__5D 1 1 51.214 149.25 0.000000   9999             
D8GUE_5I D8BW__5E 1 1 62.544 163.40 0.000000   9999             
D8GUE_5I D8GUE_5K 1 1 85.910 254.51 0.000000   9999             
D8GUE_5J D8BW__5D 1 1 14.636 48.660 0.000000   9999             
D8GUE_5J D8BW__5E 1 1 18.107 53.355 0.000000   9999             
D8GUE_5J D8GUE_5H 1 1 85.715 253.96 0.000000   9999             
D8GUE_5J D8GUE_5I 1 1 85.715 253.96 0.000000   9999             
D8GUE_5J D8GUE_5K 1 1 24.501 82.961 0.000000   9999             
D8GUE_5K D8BW__5D 1 1 14.670 48.764 0.000000   9999             
D8GUE_5K D8BW__5E 1 1 18.149 53.469 0.000000   9999             
D8HEN_21 D8HEN_22 1 2 0.0000 0.0000 0.000000   1200 KAB HEN2    
D8HEN_22 D8NHG_22 1 0 1.1650 11.984 221.7964   1070 293         
D8HER_21 D8HER_22 1 2 0.0000 0.0000 0.000000   1200 K12 HER2    
D8HER_21 D8ROE_21 1 0 10.026 40.334 468.4115    790 207-231     
D8HER_23 D8HER_22 1 2 0.0000 0.0000 0.000000   1200 K23 HER2    
D8HER_51 D8HER_57 1 7 0.0000 0.0000 0.000000   9999 LHER E23    
D8HER_51 D8HER_58 1 7 0.0000 0.0000 0.000000   9999 LHER E21    
D8HER_57 D8CRO_58 1 1 17.660 43.027 0.000000   9999             
D8HER_57 D8ZW__59 1 1 40.068 82.172 0.000000   9999             
D8HER_57 D8ZW__5A 1 1 27.061 57.331 0.000000   9999             
D8HER_58 D8CRO_58 1 1 17.660 43.027 0.000000   9999             
D8HER_58 D8HER_57 1 1 41.586 64.607 0.000000   9999             
D8HER_58 D8ZW__59 1 1 40.068 82.172 0.000000   9999             
D8HER_58 D8ZW__5A 1 1 27.061 57.331 0.000000   9999             
D8HGW_12 D8HGW_13 1 2 0.0000 0.0000 0.000000   3000 K   HGW4    
D8HGW_51 D8HGW_56 1 2 0.0000 0.0000 0.000000   9999 LHGW E21    
D8HGW_51 D8HGW_57 1 2 0.0000 0.0000 0.000000   9999 LHGW E12    
D8HGW_51 D8HGW_59 1 2 0.0000 0.0000 0.000000   9999 LHGW E06    
D8HGW_51 D8HGW_5A 1 2 0.0000 0.0000 0.000000   9999 LHGW E04    
D8HGW_52 D8HGW_51 1 0 0.1000 0.8000 0.000000   1500 KU          
D8HGW_52 D8HGW_55 1 2 0.0000 0.0000 0.000000   9999 LHGW E18    
D8HGW_52 D8HGW_58 1 2 0.0000 0.0000 0.000000   9999 LHGW E07    
D8HGW_52 D8HGW_5B 1 2 0.0000 0.0000 0.000000   9999 LHGW E01    
D8HGW_55 D8HGW_56 1 1 185.86 536.57 0.000000   9999             
D8HGW_55 D8SM__5H 1 1 26.584 83.498 0.000000   9999             
D8HGW_55 D8SM__5I 1 1 26.096 83.506 0.000000   9999             
D8HGW_58 D8HGW_57 1 1 4.4568 11.711 0.000000   9999             
D8HGW_59 D8SM__5F 1 0 15.741 42.090 339.9203   9999 9236-9252   
D8HND_51 D8HND_5D 1 2 0.0000 0.0000 0.000000    932 DRHND101    
D8IVH_21 D8IV__21 1 0 0.0100 0.0500 0.628318    400 316/2       
D8IVH_21 D8PAS_23 1 0 4.9370 18.060 243.7876    900 316/1       
D8JSN_12 D8JSN_13 1 2 0.0000 0.0000 0.000000   4000 KAB JSN4    
D8JSN_12 D8JSN_1S 1 2 0.0000 0.0000 0.000000    360 DRJSN401    
D8JSN_12 D8MA__11 1 0 3.4508 26.886 490.5911   2040 500         
D8JSN_13 D8SW__12 1 0 0.2540 2.0610 36.44247   2040 503         
D8JSN_51 D8JSN_56 1 2 0.0000 0.0000 0.000000   9999 LJSN E13    
D8JSN_51 D8JSN_57 1 2 0.0000 0.0000 0.000000   9999 LJSN E13    
D8JSN_51 D8JSN_58 1 2 0.0000 0.0000 0.000000   9999 LJSN E13    
D8JSN_55 D8ADB_51 1 1 38.878 165.60 0.000000   9999             
D8JSN_55 D8ADB_52 1 1 38.878 165.60 0.000000   9999             
D8JSN_55 D8GRS_5B 1 1 171.14 530.42 0.000000   9999             
D8JSN_55 D8JSN_51 1 2 0.0000 0.0000 0.000000   9999 LJSN E14    
D8JSN_55 D8JSN_56 1 1 16.251 70.066 0.000000   9999             
D8JSN_55 D8RAG_59 1 1 167.49 402.36 0.000000   9999             
D8JSN_55 D8RAG_5A 1 1 167.89 403.49 0.000000   9999             
D8JSN_56 D8ADB_51 1 1 38.850 165.75 0.000000   9999             
D8JSN_56 D8ADB_52 1 1 38.850 165.75 0.000000   9999             
D8JSN_56 D8GRS_5B 1 1 171.09 530.89 0.000000   9999             
D8JSN_56 D8RAG_59 1 1 167.48 402.73 0.000000   9999             
D8JSN_56 D8RAG_5A 1 1 167.88 403.86 0.000000   9999             
D8JSN_57 D8ADB_51 1 1 61.761 226.62 0.000000   9999             
D8JSN_57 D8ADB_52 1 1 61.761 226.62 0.000000   9999             
D8JSN_57 D8GRS_5B 1 1 262.14 723.56 0.000000   9999             
D8JSN_57 D8JSN_55 1 1 25.871 95.806 0.000000   9999             
D8JSN_57 D8JSN_56 1 1 25.858 95.890 0.000000   9999             
D8JSN_57 D8RAG_59 1 1 250.83 547.02 0.000000   9999             
D8JSN_57 D8RAG_5A 1 1 251.44 548.56 0.000000   9999             
D8JSN_58 D8ADB_51 1 1 59.694 225.07 0.000000   9999             
D8JSN_58 D8ADB_52 1 1 59.694 225.07 0.000000   9999             
D8JSN_58 D8GRS_5B 1 1 254.98 719.05 0.000000   9999             
D8JSN_58 D8JSN_55 1 1 25.000 95.149 0.000000   9999             
D8JSN_58 D8JSN_56 1 1 24.986 95.232 0.000000   9999             
D8JSN_58 D8JSN_57 1 1 39.158 130.08 0.000000   9999             
D8JSN_58 D8RAG_59 1 1 244.96 543.96 0.000000   9999             
D8JSN_58 D8RAG_5A 1 1 245.55 545.49 0.000000   9999             
D8KLM_11 D8LAU_12 1 0 1.3750 10.038 174.0442   2520 537         
D8KLM_13 D8KLM_11 1 2 0.0000 0.0000 0.000000   4000 KA KLM4     
D8KLM_13 D8LAU_13 1 0 1.3750 10.040 174.3584   2520 538         
D8KLM_51 D8KLM_52 1 2 0.0000 0.0000 0.000000   9999 KAB KLM1    
D8KLM_51 D8KLM_57 1 2 0.0000 0.0000 0.000000   9999 LKLM E16    
D8KLM_51 D8KLM_59 1 2 0.0000 0.0000 0.000000   9999 LKLM E02    
D8KLM_51 D8KLM_5A 1 2 0.0000 0.0000 0.000000   9999 LKLM E25    
D8KLM_51 D8KLM_5C 1 2 0.0000 0.0000 0.000000   9999 LKLM E26    
D8KLM_52 D8KLM_56 1 2 0.0000 0.0000 0.000000   9999 LKLM E18    
D8KLM_52 D8KLM_58 1 2 0.0000 0.0000 0.000000   9999 LKLM E04    
D8KLM_52 D8KLM_5B 1 2 0.0000 0.0000 0.000000   9999 LKLM E23    
D8KLM_52 D8KLM_5D 1 2 0.0000 0.0000 0.000000   9999 LKLM E24    
D8KLM_52 D8KLM_5F 1 7 0.0000 0.0000 0.000000   9999 LKLM E20    
D8KLM_56 D8MA__5B 1 0 8.7270 28.053 0.000000   9999 KLM-MA 2    
D8KLM_58 D8KLM_59 1 1 50.396 124.17 0.000000   9999             
D8KLM_58 D8MA__5C 1 1 30.903 91.833 0.000000   9999             
D8KLM_59 D8MA__5C 1 1 30.903 91.833 0.000000   9999             
D8KLM_5A D8LAU_5G 1 1 31.128 98.975 0.000000   9999             
D8KLM_5B D8KLM_5A 1 1 9.8979 28.774 0.000000   9999             
D8KLM_5B D8LAU_5G 1 1 31.128 98.975 0.000000   9999             
D8KLM_5C D8LAU_5C 1 1 7.8737 16.111 0.000000   9999             
D8KLM_5F D8MA__54 1 0 8.4270 27.508 0.000000   9999 KLM-MA 1    
D8KRU_11 D8KRUM11 1 8 0.0100 0.0685 1.476549   2000 MKRU1       
D8KRU_11 D8WE__12 1 0 2.9610 28.516 495.7433   3000 420         
D8KRU_12 D8GOE_12 1 0 2.2110 22.407 388.9292   3000 419         
D8KRU_12 DKR_KR12 1 0 0.0100 0.0500 0.031416   3600 994         
D8KRU_13 D8KRUM12 1 0 0.0100 0.0690 1.570796   2000 MKRU2       
D8KRU_13 D8KRU_11 1 2 0.0000 0.0000 0.000000   4000 K   KRU4    
D8KRU_13 DKR_KR11 1 0 0.0100 0.0500 0.031416   3600 993         
D8LAU_12 D8LAU_13 1 2 0.0000 0.0000 0.000000   3000 KA  LAU4    
D8LAU_12 D8MA__12 1 0 2.1040 12.720 230.2787   2040 504         
D8LAU_12 D8SCHK11 1 0 0.1400 1.3120 26.07522   2720 432         
D8LAU_12 D8VIB_13 1 0 1.4280 19.656 361.5973   3600 472         
D8LAU_13 D8JSN_13 1 0 3.3390 25.410 464.6415   2040 499         
D8LAU_13 D8SCHK12 1 0 0.1400 1.3120 26.07522   2720 431         
D8LAU_13 D8VIB_12 1 0 1.4280 19.656 358.4557   3600 471         
D8LAU_51 D8KLM_5A 1 1 40.825 138.87 0.000000   9999             
D8LAU_51 D8KLM_5B 1 1 40.825 138.87 0.000000   9999             
D8LAU_51 D8LAU_5B 1 2 0.0000 0.0000 0.000000   9999 LLAU E19    
D8LAU_51 D8LAU_5C 1 2 0.0000 0.0000 0.000000   9999 LLAU E18    
D8LAU_51 D8LAU_5F 1 2 0.0000 0.0000 0.000000   9999 LLAU E09    
D8LAU_51 D8LAU_5G 1 2 0.0000 0.0000 0.000000   9999 LLAU E12    
D8LAU_51 D8LAU_5G 2 1 15.410 54.992 0.000000   9999             
D8LAU_51 D8LAU_5H 1 2 0.0000 0.0000 0.000000   9999 LLAU E13    
D8LAU_51 D8LAU_5H 2 1 15.419 55.007 0.000000   9999             
D8LAU_53 D8LAU_5A 1 2 0.0000 0.0000 0.000000   9999 LLAU E20    
D8LAU_53 D8LAU_5D 1 2 0.0000 0.0000 0.000000   9999 LLAU E08    
D8LAU_53 D8LAU_5E 1 2 0.0000 0.0000 0.000000   9999 LLAU E07    
D8LAU_59 D8LAU_53 1 2 0.0000 0.0000 0.000000   9999 LLAU E22    
D8LAU_5A D8LAU_59 1 1 67.508 198.39 0.000000   9999             
D8LAU_5A D8MA__52 1 1 23.680 89.295 0.000000   9999             
D8LAU_5A D8MA__53 1 1 21.789 81.061 0.000000   9999             
D8LAU_5A D8MA__59 1 1 21.296 65.175 0.000000   9999             
D8LAU_5A D8MA__5E 1 1 26.264 81.848 0.000000   9999             
D8LAU_5D D8LAU_5E 1 1 7.2993 16.998 0.000000   9999             
D8LAU_5H D8KLM_5A 1 1 31.146 99.001 0.000000   9999             
D8LAU_5H D8KLM_5B 1 1 31.146 99.001 0.000000   9999             
D8LAU_5H D8LAU_5G 1 1 11.791 39.215 0.000000   9999             
D8LHG_21 D8LUB_2H 1 0 2.8207 16.330 214.3823   1200 313         
D8LHG_22 D8GUE_22 1 0 6.5890 31.383 404.3230   1200 317-276     
D8LHG_22 D8LHG_21 1 2 0.0000 0.0000 0.000000   2000 KAB LHG2    
D8LHG_22 D8LUB_2H 1 0 2.8207 16.330 214.3823   1200 314         
D8LHG_51 D8LHG_57 1 2 0.0000 0.0000 0.000000   9999             
D8LHG_51 D8LHG_5A 1 2 0.0000 0.0000 0.000000   9999             
D8LHG_51 D8LHG_5B 1 2 0.0000 0.0000 0.000000   9999             
D8LHG_51 D8LHG_5C 1 2 0.0000 0.0000 0.000000   9999             
D8LHG_51 D8LHG_5D 1 2 0.0000 0.0000 0.000000   1222 DRLHG101    
D8LHG_57 D8LUB_53 1 1 23.025 21.923 0.000000   9999             
D8LHG_57 D8SOW_5F 1 1 32.735 33.409 0.000000   9999             
D8LHG_5A D8LHG_57 1 1 26.831 35.323 0.000000   9999             
D8LHG_5A D8LUB_53 1 1 21.406 73.082 0.000000   9999             
D8LHG_5A D8SOW_5F 1 1 27.744 108.54 0.000000   9999             
D8LHG_5B D8LHG_5C 1 1 16.075 33.927 0.000000   9999             
D8LHG_5B D8SOW_5D 1 1 21.358 42.690 0.000000   9999             
D8LHG_5C D8SOW_5D 1 1 20.500 41.933 0.000000   9999             
D8LUBK21 D8BEG_26 1 0 3.0170 9.9020 5358.300    931 L283        
D8LUBK25 D8AOE_23 1 0 3.0470 11.467 6021.177    931 285         
D8LUBK2_ D8BEG_25 1 0 3.0150 9.8950 5205.619    931 284         
D8LUB_11 D8LUB_12 1 2 0.0000 0.0000 0.000000   4000 KA  LUB4    
D8LUB_11 D8LUB_12 2 7 0.0000 0.0000 0.000000   3804 KAB LUB4    
D8LUB_11 D8LUB_1T 1 2 0.0000 0.0000 0.000000    568 DRLUB402    
D8LUB_11 D8SOW_14 1 0 1.5900 14.442 243.1279   2520 510         
D8LUB_12 D8LUB_1S 1 2 0.0000 0.0000 0.000000    360 DRLUB401    
D8LUB_12 D8SOW_12 1 0 1.5903 14.442 243.1279   2520 509         
D8LUB_22 D8LUBK24 1 0 0.0100 0.0500 0.000000   1200 282 LUB     
D8LUB_22 D8LUB_2D 1 2 0.0000 0.0000 0.000000   2500 KLUB2 A     
D8LUB_24 D8LUBK21 1 0 0.0100 0.1000 0.000000   2000 283 LUB     
D8LUB_25 D8LUBK25 1 0 0.0100 0.0500 0.000000   2000 285 LUB     
D8LUB_25 D8LUBK2_ 1 0 0.0100 0.0500 0.000000   1200 284 LUB     
D8LUB_25 D8LUB_24 1 2 0.0000 0.0000 0.000000   2500 KAB LUB2    
D8LUB_25 D8LUB_2T 1 2 0.0000 0.0000 0.000000   1102 DRLUB202    
D8LUB_25 D8LUB_2V 1 2 0.0000 0.0000 0.000000    600 KC202       
D8LUB_2D D8LUBK22 1 0 0.0100 0.1000 0.000000   1200 261 LUB     
D8LUB_2D D8LUBK23 1 0 0.0100 0.0500 0.000000   1200 281 LUB     
D8LUB_2D D8LUB_2S 1 2 0.0000 0.0000 0.000000   1102 DRLUB201    
D8LUB_2D D8LUB_2U 1 2 0.0000 0.0000 0.000000    600 KC201       
D8LUB_53 D8SOW_5F 1 1 32.048 73.626 0.000000   9999             
D8MAR_11 D8MARK11 1 0 0.1000 0.4000 0.000000   9999 MMAR1-3     
D8MAR_11 D8MAR_12 1 2 0.0000 0.0000 0.000000   2040 KCD MAR4    
D8MAR_12 D8MARK12 1 0 0.1000 0.4000 0.000000   9999 MMAR4-6     
D8MA__11 D8MA__12 1 2 0.0000 0.0000 0.000000   3000 K   MA 4    
D8MA__51 D8MA__54 1 2 0.0000 0.0000 0.000000   9999 LMA  E27    
D8MA__51 D8MA__5B 1 2 0.0000 0.0000 0.000000   9999 LMA  E22    
D8MA__51 D8MA__5C 1 2 0.0000 0.0000 0.000000   9999 LMA  E23    
D8MA__51 D8MA__5D 1 2 0.0000 0.0000 0.000000   9999 LMA  E24    
D8MA__52 D8LAU_59 1 1 32.323 99.721 0.000000   9999             
D8MA__52 D8MA__53 2 1 10.309 40.703 0.000000   9999             
D8MA__52 D8MA__56 1 2 0.0000 0.0000 0.000000   9999 LMA  E15    
D8MA__52 D8MA__57 1 2 0.0000 0.0000 0.000000   9999 LMA  E08    
D8MA__52 D8MA__59 1 2 0.0000 0.0000 0.000000   9999 LMA  E10    
D8MA__52 D8MA__59 2 1 10.178 32.753 0.000000   9999             
D8MA__52 D8MA__5E 1 1 12.541 41.129 0.000000   9999             
D8MA__53 D8LAU_59 1 1 29.674 90.508 0.000000   9999             
D8MA__53 D8MA__52 1 2 0.0000 0.0000 0.000000   9999             
D8MA__53 D8MA__55 1 2 0.0000 0.0000 0.000000   9999 LMA  E16    
D8MA__53 D8MA__58 1 2 0.0000 0.0000 0.000000   9999 LMA  E09    
D8MA__53 D8MA__59 1 1 9.3478 29.729 0.000000   9999             
D8MA__53 D8MA__5E 1 1 11.521 37.331 0.000000   9999             
D8MA__57 D8LAU_5D 1 1 15.353 43.995 0.000000   9999             
D8MA__57 D8LAU_5E 1 1 15.237 43.934 0.000000   9999             
D8MA__57 D8MA__58 1 1 27.085 115.90 0.000000   9999             
D8MA__58 D8LAU_5D 1 1 14.054 45.218 0.000000   9999             
D8MA__58 D8LAU_5E 1 1 13.938 45.151 0.000000   9999             
D8MA__59 D8LAU_59 1 1 28.138 72.538 0.000000   9999             
D8MA__59 D8MA__5E 1 1 11.020 29.951 0.000000   9999             
D8MA__5D D8KLM_58 1 1 28.991 86.209 0.000000   9999             
D8MA__5D D8KLM_59 1 1 28.991 86.209 0.000000   9999             
D8MA__5D D8MA__5C 1 1 17.127 63.496 0.000000   9999             
D8MA__5E D8LAU_59 1 1 34.793 91.124 0.000000   9999             
D8MIT_11 D8CH__14 1 0 0.1206 1.2301 475.0717   1100 906         
D8MIT_11 D8MIT_12 1 0 0.0100 0.0500 0.003142   1440 906/1       
D8MIT_17 D8MIT_19 1 0 0.0100 0.0500 0.003142   2400 903/1       
D8MIT_18 D8MIT_12 1 0 0.0100 0.0500 0.000000   2400 909         
D8MIT_18 D8MIT_19 1 2 0.0000 0.0000 0.000000   2400 KAB MIT4    
D8MIT_51 D8MIT_53 1 0 0.0100 0.0500 12.56637   1155 175         
D8MIT_52 D8MIT_53 1 0 0.0100 0.0500 12.56637   1203 174         
D8MIT_5D D8FRH_5J 1 0 0.1030 1.0330 454.9026   1181 176         
D8MIT_5D D8MIT_5  1 2 0.0000 0.0000 0.000000    559 L593/4      
D8MOW_11 D8MOW_12 1 2 0.0000 0.0000 0.000000   4000 KMOW B      
D8MOW_51 D8MOW_52 1 2 0.0000 0.0000 0.000000   9999 A3   B4   Cn
D8MOW_52 D8MOW_51 2 1 2.0611 5.8602 0.000000   9999             
D8MOW_59 D8MOW_5A 1 1 34.860 213.26 0.000000   9999             
D8MZA_11 D8MZA_13 1 2 0.0000 0.0000 0.000000   2400 K23 MZA4    
D8MZA_21 D8WUH_21 1 0 0.5450 2.4772 37.07079    960 302/1       
D8MZA_22 D8WUL_21 1 0 0.5487 2.4908 37.07079   1070 301         
D8MZA_51 D8MOW_51 1 1 1.3907 4.7707 0.000000   9999             
D8MZA_51 D8MOW_52 1 1 0.6837 2.3849 0.000000   9999             
D8NHG_11 D8HND_11 1 0 1.5430 10.448 185.0681   2280 444         
D8NHG_11 D8MOW_11 1 0 0.5660 6.2140 101.1593   2030 520         
D8NHG_11 D8MZA_13 1 0 0.7606 4.3135 71.94247   2280 495         
D8NHG_11 D8NHG_12 1 2 0.0000 0.0000 0.000000   2040 KAB NHG4    
D8NHG_12 D8EHH_11 1 0 3.2170 21.786 385.8504   2280 547         
D8NHG_12 D8NHG_16 1 7 0.0000 0.0000 0.000000   2040 KB  NHG4    
D8NHG_1C D8NHG_11 1 2 0.0000 0.0000 0.000000   2280 KDA1NHG4    
D8NHG_1D D8MZA_11 1 0 0.7606 4.3135 71.94247   2400 496         
D8NHG_1D D8NHG_12 1 2 0.0000 0.0000 0.000000   2280 KDA2NHG4    
D8NHG_1D D8NHG_1C 1 2 0.0000 0.0000 0.000000   4000 KCD  NHG4   
D8NHG_22 D8NHG_21 1 2 0.0000 0.0000 0.000000   2000 K   NHG2    
D8NHG_51 D8NHG_5D 1 2 0.0000 0.0000 0.000000   9999             
D8NHG_51 D8NHG_5E 1 2 0.0000 0.0000 0.000000   9999             
D8NHG_51 D8NHG_5F 1 2 0.0000 0.0000 0.000000   9999             
D8NHG_51 D8NHG_5G 1 2 0.0000 0.0000 0.000000   9999             
D8NHG_52 D8NHG_54 1 2 0.0000 0.0000 0.000000   2500 KAB NHG1    
D8NHG_52 D8NHG_58 1 2 0.0000 0.0000 0.000000    645             
D8NHG_52 D8NHG_59 1 2 0.0000 0.0000 0.000000    365             
D8NHG_52 D8NHG_5B 1 2 0.0000 0.0000 0.000000    535             
D8NHG_54 D8NHG_5A 1 2 0.0000 0.0000 0.000000    365             
D8NHG_54 D8NHG_5C 1 2 0.0000 0.0000 0.000000    535             
D8NHG_57 D8NHG_54 1 2 0.0000 0.0000 0.000000    645             
D8NHG_58 D8NHG_57 1 1 15.630 35.972 0.000000   9999             
D8NHG_59 D8NHG_57 1 1 60.031 145.93 0.000000   9999             
D8NHG_59 D8NHG_58 1 1 60.041 145.97 0.000000   9999             
D8NHG_5A D8NHG_57 1 1 59.515 144.01 0.000000   9999             
D8NHG_5A D8NHG_58 1 1 59.525 144.04 0.000000   9999             
D8NHG_5A D8NHG_59 1 1 17.608 40.336 0.000000   9999             
D8NHG_5B D8GSE_59 1 1 21.153 54.665 0.000000   9999             
D8NHG_5B D8NHG_5C 1 1 7.8739 19.856 0.000000   9999             
D8NHG_5C D8GSE_59 1 1 21.153 54.665 0.000000   9999             
D8NHG_5D D8EH__5D 1 1 36.509 112.76 0.000000   9999             
D8NHG_5D D8NHG_5G 1 1 30.559 97.533 0.000000   9999             
D8NHG_5E D8EH__5D 1 1 36.415 112.55 0.000000   9999             
D8NHG_5E D8NHG_5D 1 1 18.905 57.444 0.000000   9999             
D8NHG_5E D8NHG_5G 1 1 30.480 97.356 0.000000   9999             
D8NHG_5F D8EH__5D 1 1 28.126 106.45 0.000000   9999             
D8NHG_5F D8NHG_5D 1 1 14.652 54.348 0.000000   9999             
D8NHG_5F D8NHG_5E 1 1 14.612 54.249 0.000000   9999             
D8NHG_5F D8NHG_5G 1 1 23.382 92.030 0.000000   9999             
D8NHG_5G D8EH__5D 1 1 58.819 191.09 0.000000   9999             
D8NOR_11 D8BRUH11 1 0 1.0610 13.780 280.8584   3600 952         
D8NOR_11 D8NOR_13 1 2 0.0000 0.0000 0.000000   4000 KAB NOR4    
D8NOR_11 D8NOR_13 2 7 0.0000 0.0000 0.000000   4000 KU A NOR4   
D8NOR_13 D8BRUH12 1 0 1.0590 13.792 280.7327   3600 951         
D8NOR_53 D8NOR_55 1 1 1.4134 10.294 0.000000   9999             
D8NOR_54 D8NOR_53 1 1 0.0202 0.1010 0.000000   9999             
D8NOR_54 D8NOR_55 1 1 1.4134 10.294 0.000000   9999             
D8NWS_22 D8NWS_21 1 2 0.0000 0.0000 0.000000   1020 K23 NWS2    
D8NWS_51 D8NWS_57 1 2 0.0000 0.0000 0.000000   9999 LNWS E15    
D8NWS_51 D8NWS_58 1 2 0.0000 0.0000 0.000000   9999 LNWS E17    
D8NWS_51 D8NWS_59 1 2 0.0000 0.0000 0.000000   9999 LNWS E18    
D8NWS_51 D8NWS_5A 1 2 0.0000 0.0000 0.000000   9999 LNWS E01    
D8NWS_51 D8NWS_5B 1 2 0.0000 0.0000 0.000000   9999 LNWS E02    
D8NWS_51 D8NWS_5C 1 2 0.0000 0.0000 0.000000   9999 LNWS E04    
D8NWS_51 D8NWS_5D 1 2 0.0000 0.0000 0.000000   9999 LNWS E05    
D8NWS_57 D8ROE_58 1 0 2.9000 6.4130 0.000000   9999 NWS-ROE 1   
D8NWS_58 D8FRN_59 1 0 7.3403 21.163 0.000000   9999 FRN-NWS 1   
D8NWS_59 D8FRN_5A 1 0 5.2590 14.557 0.000000   9999 FRN-NWS 2   
D8NWS_5A D8FRN_57 1 1 67.230 148.47 0.000000   9999             
D8NWS_5A D8FRN_58 1 1 6.7607 23.646 0.000000   9999             
D8NWS_5A D8NWS_5B 1 1 18.442 61.833 0.000000   9999             
D8NWS_5B D8FRN_57 1 1 65.058 143.53 0.000000   9999             
D8NWS_5B D8FRN_58 1 1 6.5454 22.862 0.000000   9999             
D8NWS_5C D8NWS_5D 1 1 8.0820 21.588 0.000000   9999             
D8OHV_51 D8OHV_57 1 2 0.0000 0.0000 0.000000   1050             
D8OHV_57 D8REU_5S 1 0 0.5110 1.2080 442.9646    525 676         
D8OHV_57 D8REU_5S 2 0 0.4980 1.2030 449.2477    525 675         
D8OST_11 D8NOR_11 1 0 1.0500 7.8800 139.1725   3243 961         
D8OST_11 D8OST_14 1 2 0.0000 0.0000 0.000000   4000 KAB OST4    
D8OST_12 D8KRU_13 1 0 0.5900 6.7764 141.7172   3600 991         
D8OST_13 D8NOR_13 1 0 1.0500 7.8800 139.1725   3243 962         
D8OST_13 D8OST_14 1 2 0.0000 0.0000 0.000000   4000 KA OST4     
D8OST_16 D8KRU_12 1 0 0.5900 6.7760 141.6858   3600 992         
D8OST_51 D8NOR_53 1 1 2.1341 10.684 0.000000   9999             
D8OST_51 D8NOR_54 1 1 2.1341 10.684 0.000000   9999             
D8OST_51 D8NOR_55 1 1 3.1502 15.878 0.000000   9999             
D8OST_51 D8OST_52 1 7 0.0000 0.0000 0.000000   9999 K2  OST1    
D8OST_51 D8OST_54 1 7 0.0000 0.0000 0.000000   9999 K3  OST1    
D8OST_52 D8OST_53 1 2 0.0000 0.0000 0.000000   9999 K4  OST1    
D8OST_52 D8OST_54 1 1 5.0713 22.213 0.000000   9999             
D8OST_53 D8OST_52 2 1 0.6020 4.2649 0.000000   9999             
D8OST_53 D8OST_54 2 1 1.5931 7.7103 0.000000   9999             
D8OST_54 D8OST_53 1 7 0.0000 0.0000 0.000000   9999 K1  OST1    
D8PAS_11 D8PAS_12 1 2 0.0000 0.0000 0.000000   4000 KA PAS4     
D8PAS_21 D8PAS_22 1 2 0.0000 0.0000 0.000000   2500 KAB PASN2   
D8PAS_24 D8PAS_21 1 0 0.0920 0.3370 4.398230   1070 307         
D8PAS_24 D8PAS_23 1 2 0.0000 0.0000 0.000000   1070 KAB PAS2    
D8PAS_51 D8PAS_5H 1 2 0.0000 0.0000 0.000000   9999             
D8PAS_51 D8PAS_5K 1 2 0.0000 0.0000 0.000000   9999             
D8PAS_51 D8PAS_5M 1 2 0.0000 0.0000 0.000000   9999             
D8PAS_52 D8PAS_51 1 2 0.0000 0.0000 0.000000   9999 KAB         
D8PAS_52 D8PAS_5G 1 2 0.0000 0.0000 0.000000   9999             
D8PAS_52 D8PAS_5I 1 2 0.0000 0.0000 0.000000   9999             
D8PAS_52 D8PAS_5J 1 2 0.0000 0.0000 0.000000   9999             
D8PAS_52 D8PAS_5L 1 2 0.0000 0.0000 0.000000   9999             
D8PAS_5F D8ATS_5C 1 1 130.75 373.46 0.000000   9999             
D8PAS_5F D8PAS_51 1 2 0.0000 0.0000 0.000000   9999             
D8PAS_5G D8ATS_5C 1 1 130.75 373.46 0.000000   9999             
D8PAS_5G D8PAS_5F 1 1 14.245 44.676 0.000000   9999             
D8PAS_5H D8ATS_5C 1 1 124.31 357.89 0.000000   9999             
D8PAS_5H D8PAS_5F 1 1 13.535 42.809 0.000000   9999             
D8PAS_5H D8PAS_5G 1 1 13.535 42.809 0.000000   9999             
D8PAS_5I D8ATS_5C 1 1 124.67 358.63 0.000000   9999             
D8PAS_5I D8PAS_5F 1 1 13.575 42.899 0.000000   9999             
D8PAS_5I D8PAS_5G 1 1 13.575 42.899 0.000000   9999             
D8PAS_5I D8PAS_5H 1 1 12.897 41.106 0.000000   9999             
D8PAS_5K D8PAS_5J 1 1 25.555 76.648 0.000000   9999             
D8PAS_5L D8PAS_5M 1 1 10.351 20.077 0.000000   9999             
D8PAS_5L D8SOW_5H 1 1 26.618 76.353 0.000000   9999             
D8PAS_5L D8SOW_5I 1 1 26.672 76.351 0.000000   9999             
D8PAS_5M D8SOW_5H 1 1 26.618 76.353 0.000000   9999             
D8PAS_5M D8SOW_5I 1 1 26.672 76.351 0.000000   9999             
D8PE__11 D8PE__13 1 2 0.0000 0.0000 0.000000   3000 K   PE 4    
D8PE__11 D8PZH_11 1 0 0.9335 8.3843 140.3035   2520 596/1       
D8PE__13 D8PMS_13 1 0 0.6400 8.6480 176.8717   2720 436         
D8PE__13 D8STW_12 1 0 2.4510 19.375 324.8407   2520 516         
D8PE__51 D8PE__5E 1 2 0.0000 0.0000 0.000000   9999             
D8PE__51 D8PE__5G 1 2 0.0000 0.0000 0.000000   9999             
D8PE__52 D8PE__5H 1 2 0.0000 0.0000 0.000000   9999 LPE SEW2    
D8PE__52 D8PE__5K 1 2 0.0000 0.0000 0.000000   9999             
D8PE__53 D8PE__51 1 2 0.0000 0.0000 0.000000   2400 KB  PE 1    
D8PE__53 D8PE__52 1 2 0.0000 0.0000 0.000000   2400 KAB PE 1    
D8PE__53 D8PE__5D 1 2 0.0000 0.0000 0.000000   9999             
D8PE__53 D8PE__5F 1 2 0.0000 0.0000 0.000000   9999             
D8PE__53 D8PE__5I 1 2 0.0000 0.0000 0.000000   9999 LPE WIT1    
D8PE__53 D8PE__5J 1 2 0.0000 0.0000 0.000000   9999             
D8PE__5G D8PE__5F 1 1 17.082 36.783 0.000000   9999             
D8PE__5J D8GOE_5G 1 1 10.950 58.720 0.000000   9999             
D8PE__5K D8GOE_5G 1 1 10.950 58.720 0.000000   9999             
D8PE__5K D8PE__5J 1 1 4.1101 148.07 0.000000   9999             
D8PMS_22 D8GUE_21 1 0 4.2410 15.503 196.3495   1020 321         
D8PMS_22 D8PMS_23 1 2 0.0000 0.0000 0.000000   3150 KU PMS2     
D8PMS_22 D8WOL_22 1 0 6.9580 37.596 606.0132    900 332-322     
D8PMS_23 D8GUE_22 1 0 4.2410 15.503 196.3495    900 328         
D8PMS_51 D8PMS_56 1 2 0.0000 0.0000 0.000000   9999             
D8PMS_51 D8PMS_57 1 2 0.0000 0.0000 0.000000   9999             
D8PMS_51 D8PMS_58 1 2 0.0000 0.0000 0.000000   9999             
D8PMS_51 D8PMS_59 1 2 0.0000 0.0000 0.000000   9999             
D8PMS_59 D8GOE_58 1 1 10.365 24.103 0.000000   9999             
D8PRL_15 D8JAEN12 1 8 0.2000 1.7000 29.84513   2040 MPRLB       
D8PRL_15 D8PRL_1B 1 2 0.0000 0.0000 0.000000   2040 KDE PRL4    
D8PRL_15 D8STR_11 1 0 2.9992 32.330 537.9035   2040 560         
D8PRL_16 D8ADB_11 1 0 1.2462 13.433 224.0898   2040 559         
D8PRL_16 D8JAEN11 1 0 0.2000 1.7000 29.84513   2040 MPRLA       
D8PRL_16 D8PRL_18 1 2 0.0000 0.0000 0.000000   2040 KBC PRL4    
D8PRL_18 D8JAEN13 1 0 0.2000 1.7000 29.84513   2040 MPRLC       
D8PRL_18 D8JAEN15 1 0 0.2000 1.7000 29.84513   2040 MPRLE       
D8PRL_18 D8PRL_1B 1 7 0.0000 0.0000 0.000000   2040 KEF PRL4    
D8PRL_1B D8JAEN14 1 0 0.2000 1.7000 29.84513   2040 MPRLD       
D8PRL_1B D8JAEN16 1 8 0.2000 1.7000 29.84513   2040 MPRLF       
D8PRL_52 D8GRS_57 1 1 18.139 44.775 0.000000   9999             
D8PRL_52 D8GRS_58 1 1 18.147 44.827 0.000000   9999             
D8PRL_52 D8PRL_51 1 1 1.5283 8.7904 0.000000   9999             
D8PRL_52 D8RAG_57 1 1 36.044 96.609 0.000000   9999             
D8PRL_52 D8RAG_58 1 1 31.874 81.343 0.000000   9999             
D8PUL_11 D8LIPD12 1 0 0.1450 0.9390 16.21062   2720 MPULS       
D8PUL_11 D8PUL_14 1 2 0.0000 0.0000 0.000000    605 DRPUL401    
D8PUL_11 D8VIB_12 1 0 3.2561 27.307 441.0796   2520 590         
D8PUL_11 D8WINH12 1 0 0.3100 2.0230 38.64159   2720 588         
D8PUL_13 D8LIPD11 1 0 0.1450 0.9390 16.21062   2720 MPULR       
D8PUL_13 D8PUL_11 1 2 0.0000 0.0000 0.000000   3000 K   PUL4    
D8PUL_13 D8VIB_13 1 0 3.2561 27.307 441.0796   2520 589         
D8PUL_13 D8WINH11 1 0 0.3100 2.0230 38.64159   2720 587         
D8PUL_51 D8EU__52 1 1 6.0260 18.371 0.000000   9999             
D8PUL_51 D8EU__5B 1 1 6.0549 18.509 0.000000   9999             
D8PUL_51 D8PUL_52 1 1 0.0890 0.6993 0.000000   9999             
D8PUL_51 D8PUL_53 1 1 0.0890 0.6996 0.000000   9999             
D8PUL_51 D8TA__5F 1 1 34.637 103.08 0.000000   9999             
D8PUL_51 D8TA__5G 1 1 34.084 101.01 0.000000   9999             
D8PUL_53 D8PUL_52 1 1 0.0874 0.8265 0.000000   9999             
D8PZH_11 D8PZS_11 1 0 0.0335 0.3635 6.031858   2520 596         
D8PZH_11 D8PZ__11 1 0 0.0100 0.0500 0.314159    400 596/2       
D8PZS_11 D8PZS_12 1 2 0.0000 0.0000 0.000000   3000 K   PZS4    
D8PZS_11 D8PZS_1D 1 2 0.0000 0.0000 0.000000    605 KD401       
D8PZS_12 D8STW_13 1 0 2.0570 22.296 369.1057   2520 515         
D8PZS_51 D8PZS_5D 1 2 0.0000 0.0000 0.000000    460 DRPZS101    
D8RAG_11 D8JSN_12 1 0 1.9450 15.452 290.2832   2040 502         
D8RAG_11 D8PRL_1B 1 0 1.3485 10.826 191.5743   2280 539         
D8RAG_11 D8RAG_13 1 2 0.0000 0.0000 0.000000   4000 K2  RAG4    
D8RAG_11 D8STR_17 1 8 2.9365 22.610 385.0022   2504 562         
D8RAG_11 D8STR_18 1 8 2.9365 22.610 385.0022   2504 561         
D8RAG_12 D8PRL_18 1 0 1.3485 10.826 191.5743   2280 540         
D8RAG_12 D8RAG_13 1 2 0.0000 0.0000 0.000000   3000 K1  RAG4    
D8RAG_13 D8JSN_13 1 0 1.8260 17.108 290.9115   2520 531         
D8RAG_13 D8SW__13 1 0 1.6980 13.442 246.7721   2040 501         
D8RAG_1P D8RAG_13 1 8 0.0100 0.1000 0.000000   9999 PARK        
D8RAG_51 D8RAG_55 1 2 0.0000 0.0000 0.000000   9999 LRAG E03    
D8RAG_51 D8RAG_58 1 2 0.0000 0.0000 0.000000   9999 LRAG E01    
D8RAG_51 D8RAG_5A 1 2 0.0000 0.0000 0.000000   9999 LRAG E09    
D8RAG_52 D8RAG_51 1 2 0.0000 0.0000 0.000000   9999 KAB RAG1    
D8RAG_52 D8RAG_56 1 2 0.0000 0.0000 0.000000   9999 LRAG E03    
D8RAG_52 D8RAG_57 1 2 0.0000 0.0000 0.000000   9999 LRAG E02    
D8RAG_52 D8RAG_59 1 2 0.0000 0.0000 0.000000   9999 LRAG E10    
D8RAG_55 D8ADB_51 1 1 6.2156 26.822 0.000000   9999             
D8RAG_55 D8ADB_52 1 1 6.2156 26.822 0.000000   9999             
D8RAG_55 D8GRS_59 1 1 215.59 386.83 0.000000   9999             
D8RAG_55 D8GRS_5A 1 1 217.33 390.45 0.000000   9999             
D8RAG_55 D8GRS_5B 1 1 219.55 590.71 0.000000   9999             
D8RAG_55 D8RAG_56 1 1 94.547 226.88 0.000000   9999             
D8RAG_55 D8RAG_59 1 1 381.05 823.47 0.000000   9999             
D8RAG_55 D8RAG_5A 1 1 381.98 825.79 0.000000   9999             
D8RAG_56 D8GRS_5B 1 1 211.73 568.01 0.000000   9999             
D8RAG_57 D8GRS_57 1 1 190.25 300.94 0.000000   9999             
D8RAG_57 D8PRL_51 1 1 22.609 61.746 0.000000   9999             
D8RAG_57 D8RAG_58 1 1 39.157 82.648 0.000000   9999             
D8RAG_58 D8GRS_57 1 1 165.34 252.30 0.000000   9999             
D8RAG_58 D8PRL_51 1 1 20.009 51.995 0.000000   9999             
D8RAG_59 D8ADB_51 1 1 25.817 94.299 0.000000   9999             
D8RAG_59 D8ADB_52 1 1 25.817 94.299 0.000000   9999             
D8RAG_59 D8RAG_56 1 1 367.30 791.75 0.000000   9999             
D8RAG_59 D8RAG_5A 1 1 3.1709 17.915 0.000000   9999             
D8RAG_5A D8ADB_51 1 1 25.874 94.562 0.000000   9999             
D8RAG_5A D8ADB_52 1 1 25.874 94.562 0.000000   9999             
D8RAG_5A D8RAG_56 1 1 368.19 793.98 0.000000   9999             
D8REU_11 D8MIT_17 1 0 0.2670 2.3720 769.6902    800 903         
D8REU_11 D8REUW11 1 8 0.0383 0.3761 6.251770    720 MREU901     
D8REU_11 D8REU_12 1 2 0.0000 0.0000 0.000000   2400 KAB REU4    
D8REU_11 D8REU_1S 1 2 0.0000 0.0000 0.000000    412 DRREU401    
D8REU_12 D8CH__11 1 0 0.1291 1.2745 235.6194   1100 904         
D8REU_12 D8REUW12 1 0 0.0377 0.3781 6.377433    720 MREU902     
D8REU_12 D8REU_1T 1 2 0.0000 0.0000 0.000000    412 DRREU402    
D8REU_51 D8CH__51 1 1 1.0499 2.6337 0.000000   9999             
D8REU_51 D8CH__52 1 1 0.9069 2.2338 0.000000   9999             
D8REU_51 D8REU_5  1 1 24.501 35.817 0.000000   9999             
D8REU_51 D8REU_53 1 1 14.395 19.605 0.000000   9999             
D8REU_51 D8REU_56 1 1 13.449 19.874 0.000000   9999             
D8REU_51 D8REU_57 1 2 0.0000 0.0000 0.000000   9999 A2   A3   Cn
D8REU_52 D8REU_5T 1 2 0.0000 0.0000 0.000000    947             
D8REU_53 D8CH__51 1 1 1.0397 2.6196 0.000000   9999             
D8REU_53 D8CH__52 1 1 0.8982 2.2219 0.000000   9999             
D8REU_53 D8REU_5  1 1 24.302 35.640 0.000000   9999             
D8REU_53 D8REU_56 1 2 0.0000 0.0000 0.000000   9999 C1   C2   Cn
D8REU_53 D8REU_56 2 1 13.340 19.776 0.000000   9999             
D8REU_56 D8CH__51 1 1 0.9258 2.6220 0.000000   9999             
D8REU_56 D8CH__52 1 1 0.8013 2.2246 0.000000   9999             
D8REU_56 D8REU_5  1 2 0.0000 0.0000 0.000000    525 L671        
D8REU_56 D8REU_5  2 1 22.608 36.058 0.000000   9999             
D8REU_57 D8CH__51 1 1 0.9096 2.4043 0.000000   9999             
D8REU_57 D8CH__52 1 1 0.7864 2.0395 0.000000   9999             
D8REU_57 D8REU_5  1 2 0.0000 0.0000 0.000000    499 L502        
D8REU_57 D8REU_5  2 1 21.637 32.861 0.000000   9999             
D8REU_57 D8REU_51 2 1 12.839 18.092 0.000000   9999             
D8REU_57 D8REU_53 1 1 12.736 18.003 0.000000   9999             
D8REU_57 D8REU_56 1 2 0.0000 0.0000 0.000000   9999 K3  REU1    
D8REU_57 D8REU_56 2 1 0.4950 1.4155 0.000000   9999             
D8REU_5I D8REU_52 1 2 0.0000 0.0000 0.000000   9999 K8  REU1    
D8REU_5I D8REU_52 2 1 0.2200 0.6700 0.000000   9999             
D8REU_5I D8REU_5S 1 2 0.0000 0.0000 0.000000   1050 L675-676    
D8REU_5T D8OHV_51 1 1 0.4247 1.1396 0.000000   9999             
D8RE__11 DRE_RE11 1 0 0.7310 7.2160 126.6062   3600 413         
D8RE__13 D8RE__11 1 2 0.0000 0.0000 0.000000   4000 K   RE 4    
D8RE__13 DRE_RE12 1 0 0.7310 7.2140 126.6062   3600 414         
D8RE__21 D8HOH221 1 0 1.2666 4.6299 64.71681    900 MRE383      
D8RE__21 D8HOH222 1 0 1.2711 4.6463 62.42345    900 MRE384      
D8RE__21 D8SWT_21 1 0 1.8890 6.9060 92.67698    600 386         
D8RE__51 D8GSH_51 1 1 12.876 38.365 0.000000   9999             
D8RE__51 D8GSH_52 1 1 70.541 217.56 0.000000   9999             
D8RE__52 D8GSH_51 1 1 12.871 38.350 0.000000   9999             
D8RE__52 D8GSH_52 1 1 70.513 217.47 0.000000   9999             
D8RE__52 D8RE__51 1 2 0.0000 0.0000 0.000000   9999 KAB RE 1    
D8RE__52 D8RE__51 2 1 2.9909 9.7387 0.000000   9999             
D8RE__53 D8RE__52 1 2 0.0000 0.0000 0.000000   9999             
D8ROE_12 D8ROE_13 1 7 0.0000 0.0000 0.000000   4000 KB  ROE4    
D8ROE_12 D8ROE_13 2 2 0.0000 0.0000 0.000000   4000 KA  ROE4    
D8ROE_12 D8ZWH_11 1 0 0.7290 6.8212 112.6889   2520 578/1       
D8ROE_12 XHR_RO12 1 0 1.2300 10.945 174.8296   2520 446         
D8ROE_13 D8ZWH_12 1 0 0.7290 6.8212 112.6889   2520 577/1       
D8ROE_13 XHR_RO11 1 0 1.2300 10.945 174.8296   2520 445         
D8ROE_14 D8FRN_11 1 0 1.0520 9.6860 167.5726   2520 594         
D8ROE_17 D8DRS_11 1 0 2.2250 22.060 380.7610   2520 591         
D8ROE_21 D8CRO_21 1 0 2.4012 8.7775 114.6995   1020 211         
D8ROE_21 D8NWS_22 1 0 1.4423 5.1311 70.96857   1020 226         
D8ROE_21 D8ROE_22 1 2 0.0000 0.0000 0.000000   2000 KAB ROE2    
D8ROE_22 D8CRO_22 1 0 2.4012 8.7775 114.6995   1020 212         
D8ROE_22 D8NWS_21 1 0 1.4423 5.1311 70.96857   1070 225         
D8ROE_51 D8ROE_52 1 2 0.0000 0.0000 0.000000   9999 KAB ROE1    
D8ROE_52 D8ROE_58 1 2 0.0000 0.0000 0.000000   9999 LROE E14    
D8ROE_5B D8ROE_5A 1 1 11.454 28.983 0.000000   9999             
D8ROS_11 D8ROST11 1 0 0.1000 0.4000 0.000000   9999 MROSA       
D8SM__11 D8HGW_12 1 0 1.6516 14.496 252.3013   2500 554         
D8SM__11 D8HGW_13 1 0 1.6516 14.496 252.3013   2500 553         
D8SM__11 D8SM__13 1 2 0.0000 0.0000 0.000000   3150 LT31        
D8SM__11 D8SM__13 2 2 0.0000 0.0000 0.000000   4000 KAB         
D8SM__11 D8SM__14 1 2 0.0000 0.0000 0.000000   3150 LT32        
D8SM__51 D8SM__5F 1 2 0.0000 0.0000 0.000000   9999 LSM  E09    
D8SM__51 D8SM__5G 1 2 0.0000 0.0000 0.000000   9999 LSM  E07    
D8SM__51 D8SM__5I 1 2 0.0000 0.0000 0.000000   9999 LSM  E03    
D8SM__52 D8SM__54 1 2 0.0000 0.0000 0.000000   9999 KB          
D8SM__52 D8SM__5B 1 2 0.0000 0.0000 0.000000   9999 LSM  E25    
D8SM__52 D8SM__5D 1 2 0.0000 0.0000 0.000000   9999 LSM  E15    
D8SM__54 D8SM__5E 1 2 0.0000 0.0000 0.000000   9999 LSM  E13    
D8SM__55 D8SM__51 1 2 0.0000 0.0000 0.000000   9999 KA          
D8SM__55 D8SM__5C 1 2 0.0000 0.0000 0.000000   9999 LSM  E17    
D8SM__55 D8SM__5H 1 2 0.0000 0.0000 0.000000   9999 LSM  E05    
D8SM__55 D8SM__5J 1 2 0.0000 0.0000 0.000000   9999 LSM  E01    
D8SM__5A D8DRS_5C 1 1 58.739 188.10 0.000000   9999             
D8SM__5A D8DRS_5D 1 1 56.575 188.82 0.000000   9999             
D8SM__5A D8SM__52 1 2 0.0000 0.0000 0.000000   9999 LSM  E23    
D8SM__5A D8STR_51 1 1 78.740 265.70 0.000000   9999             
D8SM__5A D8STR_53 1 1 78.740 265.70 0.000000   9999             
D8SM__5A D8STR_5A 1 1 219.48 610.59 0.000000   9999             
D8SM__5A D8STR_5B 1 1 250.64 768.12 0.000000   9999             
D8SM__5B D8DRS_5C 1 1 53.463 175.98 0.000000   9999             
D8SM__5B D8DRS_5D 1 1 51.437 176.64 0.000000   9999             
D8SM__5B D8SM__5A 1 1 19.055 73.937 0.000000   9999             
D8SM__5B D8STR_51 1 1 71.569 248.56 0.000000   9999             
D8SM__5B D8STR_53 1 1 71.569 248.56 0.000000   9999             
D8SM__5B D8STR_5A 1 1 200.43 571.47 0.000000   9999             
D8SM__5B D8STR_5B 1 1 228.37 718.73 0.000000   9999             
D8SM__5C D8HGW_57 1 1 15.734 38.743 0.000000   9999             
D8SM__5C D8HGW_58 1 1 24.668 92.026 0.000000   9999             
D8SM__5G D8HGW_5A 1 0 8.0060 27.181 207.3451   9999 9211        
D8SM__5H D8HGW_56 1 1 30.374 92.659 0.000000   9999             
D8SM__5H D8SM__5I 1 1 4.2414 14.412 0.000000   9999             
D8SM__5I D8HGW_56 1 1 29.831 92.673 0.000000   9999             
D8SM__5J D8HGW_5B 1 0 9.1660 30.003 229.0221   9999 9214        
D8SOW_12 D8SOW_14 1 2 0.0000 0.0000 0.000000   2500 K   SOW4    
D8SOW_12 D8SOW_1D 1 2 0.0000 0.0000 0.000000    378 DRSOW401    
D8SOW_14 D8PZS_11 1 0 2.5890 28.065 464.6415   2500 513         
D8SOW_51 D8SOW_5H 1 2 0.0000 0.0000 0.000000   9999             
D8SOW_51 D8SOW_5I 1 2 0.0000 0.0000 0.000000   9999             
D8SOW_54 D8SOW_5E 1 2 0.0000 0.0000 0.000000   9999             
D8SOW_54 D8SOW_5F 1 2 0.0000 0.0000 0.000000   9999             
D8SOW_54 D8SOW_5G 1 2 0.0000 0.0000 0.000000   9999             
D8SOW_5D D8SOW_54 1 2 0.0000 0.0000 0.000000   9999             
D8SOW_5E D8LHG_5B 1 1 23.036 46.019 0.000000   9999             
D8SOW_5E D8LHG_5C 1 1 22.110 45.203 0.000000   9999             
D8SOW_5E D8SOW_5D 1 1 29.338 56.859 0.000000   9999             
D8SOW_5G D8LHG_57 1 1 6.5232 8.3368 0.000000   9999             
D8SOW_5G D8LHG_5A 1 1 3.5126 25.111 0.000000   9999             
D8SOW_5G D8LUB_53 1 1 5.3580 17.365 0.000000   9999             
D8SOW_5G D8SOW_5F 1 1 6.9920 25.806 0.000000   9999             
D8SOW_5I D8SOW_5H 1 1 13.671 45.489 0.000000   9999             
D8STR_11 D8ROE_13 1 0 2.6480 19.844 375.1062   3150 572         
D8STR_12 D8ADB_12 1 0 1.7483 18.846 312.9655   2520 563         
D8STR_12 D8ROE_12 1 0 2.6480 19.844 375.1062   3150 571         
D8STR_12 D8STR_11 1 2 0.0000 0.0000 0.000000   3080 K   STR4    
D8STR_51 D8DRS_5C 1 1 24.230 87.611 0.000000   9999             
D8STR_51 D8DRS_5D 1 1 23.221 87.912 0.000000   9999             
D8STR_51 D8STR_53 1 7 0.0000 0.0000 0.000000   9999 KB  STR1    
D8STR_51 D8STR_53 2 2 0.0000 0.0000 0.000000   9999 KA  STR1    
D8STR_51 D8STR_5A 1 1 91.934 284.83 0.000000   9999             
D8STR_51 D8STR_5B 1 2 0.0000 0.0000 0.000000   9999 LSTR E26    
D8STR_51 D8STR_5B 2 1 103.91 357.93 0.000000   9999             
D8STR_51 D8STR_5D 1 2 0.0000 0.0000 0.000000   9999 LSTR E03    
D8STR_53 D8DRS_5C 1 1 24.230 87.611 0.000000   9999             
D8STR_53 D8DRS_5D 1 1 23.221 87.912 0.000000   9999             
D8STR_53 D8STR_51 3 1 32.274 123.69 0.000000   9999             
D8STR_53 D8STR_5A 1 2 0.0000 0.0000 0.000000   9999 LSTR E24    
D8STR_53 D8STR_5A 2 1 91.934 284.83 0.000000   9999             
D8STR_53 D8STR_5B 1 1 103.91 357.93 0.000000   9999             
D8STR_53 D8STR_5C 1 2 0.0000 0.0000 0.000000   9999 LSTR E01    
D8STR_5A D8DRS_5C 1 1 68.318 201.56 0.000000   9999             
D8STR_5A D8DRS_5D 1 1 66.000 202.40 0.000000   9999             
D8STR_5A D8STR_5B 1 1 290.61 822.83 0.000000   9999             
D8STR_5B D8DRS_5C 1 1 77.591 253.42 0.000000   9999             
D8STR_5B D8DRS_5D 1 1 74.675 254.37 0.000000   9999             
D8STR_5D D8STR_5C 1 1 1.1060 5.6160 0.000000   9999             
D8STW_12 D8STW_13 1 2 0.0000 0.0000 0.000000   4000 K   STW4    
D8STW_12 D8WOL_11 1 0 1.1820 9.6300 160.8495   2520 489         
D8STW_13 D8WOL_12 1 0 1.1820 9.6300 160.8495   2520 490         
D8STW_13 D8WOL_13 1 0 0.5910 9.2910 172.4734   3600 488         
D8STW_51 D8STW_53 2 7 0.0000 0.0000 0.000000   9999 KBC STW1    
D8STW_53 D8STW_51 1 2 0.0000 0.0000 0.000000   9999 KAB STW1    
D8SUE_11 D8MOOR11 1 8 0.0690 0.9490 17.96991   3600 MMOORB      
D8SUE_11 D8MOOR12 1 8 0.0690 0.9490 17.96991   3600 MMOORA      
D8SUE_11 D8SUE_13 1 2 0.0000 0.0000 0.000000   2300 K1  SUE4    
D8SUE_11 DSU_DO11 1 0 0.4570 3.5480 70.99999   2280 982         
D8SUE_12 D8OST_13 1 0 0.9900 7.4400 131.9469   2280 972         
D8SUE_12 D8SUE_13 1 2 0.0000 0.0000 0.000000   2000 K2  SUE4    
D8SUE_13 D8OST_14 1 0 0.9900 7.4400 131.9469   2580 971         
D8SUE_13 DSU_DO12 1 0 0.4570 3.5480 70.99999   2280 981         
D8SUE_51 D8SUE_52 1 1 1.3794 8.7540 0.000000   9999             
D8SUE_51 D8SUE_53 1 7 0.0000 0.0000 0.000000   9999 K4  SUE1    
D8SUE_51 D8SUE_53 2 1 0.3015 2.3971 0.000000   9999             
D8SUE_51 D8SUE_54 1 1 6.7128 27.365 0.000000   9999             
D8SUE_51 D8SUE_55 1 1 1.1841 6.6412 0.000000   9999             
D8SUE_52 D8SUE_53 1 2 0.0000 0.0000 0.000000   9999 K8  SUE1    
D8SUE_52 D8SUE_53 2 1 1.4375 9.1185 0.000000   9999             
D8SUE_52 D8SUE_54 1 2 0.0000 0.0000 0.000000   9999 K5  SUE1    
D8SUE_52 D8SUE_54 2 1 4.5857 23.336 0.000000   9999             
D8SUE_53 D8SUE_54 1 1 6.9944 28.504 0.000000   9999             
D8SUE_53 D8SUE_55 1 2 0.0000 0.0000 0.000000   9999 K9  SUE1    
D8SUE_54 D8SUE_55 1 2 0.0000 0.0000 0.000000   9999 K1  SUE1    
D8SUE_55 D8SUE_52 1 1 0.7376 5.6460 0.000000   9999             
D8SUE_55 D8SUE_53 2 1 1.2339 6.9178 0.000000   9999             
D8SUE_55 D8SUE_54 2 1 0.5168 5.4028 0.000000   9999             
D8SWPU11 D8GRS_11 1 0 0.0100 0.0500 0.000000   1500 MGRSA       
D8SWPU12 D8GRS_13 1 0 0.0100 0.0500 0.000000   1500 MGRSB       
D8SW__12 D8SW__13 1 2 0.0000 0.0000 0.000000   3200 K    SW 4   
D8TA__21 D8EU__23 1 0 2.4913 8.1999 99.55708   1070 206         
D8TA__21 D8TA__22 1 2 0.0000 0.0000 0.000000   2000 K23 TA 2    
D8TA__22 D8EU__22 1 0 2.4913 8.1999 99.55708   1070 205         
D8TA__51 D8TA__5E 1 2 0.0000 0.0000 0.000000   9999 LTA  E18    
D8TA__51 D8TA__5F 1 2 0.0000 0.0000 0.000000   9999 LTA  E14    
D8TA__51 D8TA__5G 1 2 0.0000 0.0000 0.000000   9999 LTA  E12    
D8TA__51 D8TA__5H 1 2 0.0000 0.0000 0.000000   9999 LTA  E22    
D8TA__51 D8TA__5I 1 2 0.0000 0.0000 0.000000   9999 LTA  E04    
D8TA__51 D8TA__5J 1 2 0.0000 0.0000 0.000000   9999 LTA  E03    
D8TA__5E D8TA__5H 1 1 1.0800 5.6350 0.000000   9999             
D8TA__5F D8PUL_52 1 1 38.236 122.32 0.000000   9999             
D8TA__5F D8PUL_53 1 1 38.246 122.37 0.000000   9999             
D8TA__5F D8TA__5G 1 1 18.335 53.880 0.000000   9999             
D8TA__5G D8PUL_52 1 1 37.636 119.87 0.000000   9999             
D8TA__5G D8PUL_53 1 1 37.645 119.92 0.000000   9999             
D8TA__5I D8EU__57 1 1 9.0363 25.674 0.000000   9999             
D8TA__5I D8EU__5A 1 1 10.743 29.752 0.000000   9999             
D8TB__11 D8REU_11 1 0 0.1510 1.6912 690.2079   1620 907         
D8TB__12 D8REU_12 1 0 0.1510 1.6912 690.2079   1620 908         
D8TB__12 D8TB__11 1 2 0.0000 0.0000 0.000000   2400 KAB TB 4    
D8TB__12 D8TB__1D 1 2 0.0000 0.0000 0.000000    412 KD401       
D8THY_13 D8RAG_11 1 0 1.9479 15.382 277.9681   2504 522         
D8THY_22 D8THY_21 1 2 0.0000 0.0000 0.000000   1290 KAB THY2    
D8THY_22 D8THY_25 1 0 0.0100 0.0500 0.000000   9999 401         
D8THY_22 D8WUH_21 1 0 2.9672 11.191 266.7841    910 302         
D8THY_51 D8GTTY51 1 2 0.0000 0.0000 0.000000   9999 KBC THY1    
D8THY_51 D8GTTY51 2 7 0.0000 0.0000 0.000000   9999 KAB THY1    
D8THY_51 D8THY_5G 1 2 0.0000 0.0000 0.000000   9999             
D8THY_51 D8THY_5I 1 2 0.0000 0.0000 0.000000   9999             
D8THY_51 D8THY_5J 1 2 0.0000 0.0000 0.000000   9999             
D8THY_51 D8THY_5M 1 2 0.0000 0.0000 0.000000   9999             
D8THY_5F D8GTTY51 1 1 0.0100 0.0500 0.000000   9999             
D8THY_5F D8WU__5D 1 1 42.789 140.28 0.000000   9999             
D8THY_5F D8WU__5F 1 1 124.32 309.60 0.000000   9999             
D8THY_5G D8THY_5F 1 1 8.8061 24.763 0.000000   9999             
D8THY_5G D8WU__5D 1 1 42.803 140.28 0.000000   9999             
D8THY_5G D8WU__5F 1 1 124.35 309.60 0.000000   9999             
D8THY_5H D8THY_5J 1 1 45.847 145.02 0.000000   9999             
D8THY_5H D8THY_5K 1 1 45.847 145.02 0.000000   9999             
D8THY_5I D8THY_5H 1 1 9.9532 27.875 0.000000   9999             
D8THY_5I D8THY_5J 1 1 45.799 144.89 0.000000   9999             
D8THY_5I D8THY_5K 1 1 45.799 144.89 0.000000   9999             
D8THY_5I D8THY_5L 1 1 9.9026 27.722 0.000000   9999             
D8THY_5I D8THY_5M 1 1 9.9026 27.722 0.000000   9999             
D8THY_5I D8WU__5B 1 1 20.339 65.077 0.000000   9999             
D8THY_5I D8WU__5C 1 1 74.808 228.50 0.000000   9999             
D8THY_5K D8THY_5J 1 1 16.043 52.453 0.000000   9999             
D8THY_5L D8THY_5H 1 1 9.9126 27.746 0.000000   9999             
D8THY_5L D8THY_5J 1 1 45.616 144.22 0.000000   9999             
D8THY_5L D8THY_5K 1 1 45.616 144.22 0.000000   9999             
D8THY_5M D8THY_5H 1 1 9.9126 27.746 0.000000   9999             
D8THY_5M D8THY_5J 1 1 45.616 144.22 0.000000   9999             
D8THY_5M D8THY_5K 1 1 45.616 144.22 0.000000   9999             
D8THY_5M D8THY_5L 1 1 9.8622 27.594 0.000000   9999             
D8VIB_12 D8RE__11 1 0 3.0161 19.711 339.5434   2720 416         
D8VIB_12 D8VIB_13 1 7 0.0000 0.0000 0.000000   4000 K2  VIB4    
D8VIB_12 D8VIB_13 2 2 0.0000 0.0000 0.000000   3080 K1  VIB4    
D8VIB_21 D8VIB_22 1 2 0.0000 0.0000 0.000000   2000 K   VIB2    
D8VIB_51 D8VIB_52 1 7 0.0000 0.0000 0.000000   9999 KAB VIB1    
D8VIB_51 D8VIB_53 1 2 0.0000 0.0000 0.000000   9999 1A   1B   Cn
D8VIB_51 D8VIB_53 2 1 83.596 221.07 0.000000   9999             
D8VIB_53 D8WK__51 1 1 7.5214 25.955 0.000000   9999             
D8VIB_53 D8WK__52 1 1 10.639 38.972 0.000000   9999             
D8VIE_11 D8NHG_1D 1 8 2.3640 22.445 442.6504   2720 484         
D8VIE_12 D8NHG_1C 1 0 2.3640 22.445 442.6504   2720 483         
D8VIE_13 D8VIE_12 1 2 0.0000 0.0000 0.000000   4000 KAB VIE4    
D8VIE_13 D8VIE_1D 1 2 0.0000 0.0000 0.000000    605 KD401       
D8VIE_17 XVI_KR12 1 0 0.3500 3.4900 57.17699   1500 508         
D8VIE_22 D8BE__21 1 8 3.2490 11.702 164.3053   1070 304-303     
D8WA_G53 D8ATS_5C 1 1 36.671 126.68 0.000000   9999             
D8WA_G53 D8PAS_5F 1 1 192.11 547.02 0.000000   9999             
D8WA_G53 D8PAS_5G 1 1 192.11 547.02 0.000000   9999             
D8WA_G53 D8PAS_5H 1 1 182.66 524.21 0.000000   9999             
D8WA_G53 D8PAS_5I 1 1 183.19 525.30 0.000000   9999             
D8WDH_11 D8RE__13 1 0 0.6890 7.6600 154.8805   2504 573-575/2   
D8WDH_11 D8ROE_13 1 0 2.8550 18.740 349.3451   2504 573-575/1   
D8WDH_11 D8WD__19 1 8 0.2270 2.5200 50.89380   2504 573-575/3   
D8WDH_12 D8RE__11 1 0 0.6890 7.6600 154.8805   2504 574-576/2   
D8WDH_12 D8ROE_12 1 0 2.8550 18.740 349.3451   2504 574-576/3   
D8WDH_12 D8WD__19 1 0 0.2270 2.5200 50.89380   2504 574-576/1   
D8WD__51 D8WD__52 1 2 0.0000 0.0000 0.000000   9999 KAB WD 1    
D8WD__52 D8WD__55 1 2 0.0000 0.0000 0.000000   9999             
D8WD__55 D8RE__53 1 0 3.0000 12.653 0.000000   9999 TEN         
D8WE__12 D8GUE_12 1 0 1.4741 12.006 205.2402   3000 424         
D8WE__51 D8WE__54 2 2 0.0000 0.0000 0.000000   9999 1    1A   Cn
D8WE__54 D8WE__51 1 7 0.0000 0.0000 0.000000   2500             
D8WIK_21 D8LUBK23 1 0 3.8770 11.325 5811.946    770 281         
D8WIK_21 D8WIK_23 1 0 0.0100 0.0500 0.000000   1200 281 WIK     
D8WIK_22 D8WIK_23 1 2 0.0000 0.0000 0.000000   2400             
D8WIK_22 D8WIK_27 1 0 0.0100 0.0500 0.000000   1200 282 WIK     
D8WIK_27 D8LUBK24 1 0 4.0770 11.201 5811.946    770 282         
D8WINH11 D8EU__11 1 0 0.4540 2.9620 56.54867   2720 587/1       
D8WINH11 D8WINI11 1 0 0.0010 0.0500 3.455752   1000 587/2       
D8WINH12 D8EU__13 1 0 0.4540 2.9620 56.54867   2720 588/1       
D8WINH12 D8WINI12 1 0 0.0020 0.0500 5.026548   1000 588/2       
D8WK__21 D8EU__22 1 0 12.208 46.854 600.0442   1070 358         
D8WK__21 D8VIB_22 1 0 2.5437 19.586 245.6725   1600 368         
D8WK__21 D8WK__22 1 2 0.0000 0.0000 0.000000   2000 KAB WK 2    
D8WK__22 D8EU__23 1 0 12.208 46.854 600.0442   1070 357         
D8WK__22 D8VIB_21 1 0 2.5437 19.586 245.6725   1600 367         
D8WK__51 D8WK__52 1 2 0.0000 0.0000 0.000000   9999 KAB WK 1    
D8WK__51 D8WK__52 2 1 0.7745 2.2588 0.000000   9999             
D8WK__51 D8WK__56 1 2 0.0000 0.0000 0.000000   9999             
D8WK__52 D8WK__55 1 2 0.0000 0.0000 0.000000   9999             
D8WK__56 D8WK__55 1 1 6.7850 25.568 0.000000   9999             
D8WOL_11 D8KLM_11 1 0 3.8780 30.276 526.5309   2520 536         
D8WOL_11 D8TB__12 1 8 3.6650 33.198 518.6769   2400 493         
D8WOL_11 D8WOL_12 1 2 0.0000 0.0000 0.000000   4000 KB  WOL4    
D8WOL_11 DHE_WO12 1 0 0.8709 6.5272 104.9606   3150 492-2       
D8WOL_12 D8FOE_12 1 0 1.3440 12.790 209.5442   2520 437         
D8WOL_12 D8KLM_13 1 0 3.8770 30.268 526.5309   2520 535         
D8WOL_12 D8WOL_13 1 2 0.0000 0.0000 0.000000   4000 KA  WOL4    
D8WOL_12 D8WU__11 1 0 3.1840 27.944 434.4823   2520 494         
D8WOL_12 DHE_WO11 1 0 0.8709 6.5272 104.9606   3150 491-1       
D8WOL_23 D8WOL_22 1 0 0.0100 0.0500 0.000000   9999 WOL T404    
D8WOL_51 D8WOL_52 2 1 1.0250 4.2511 0.000000   9999             
D8WOL_51 D8WOL_5L 1 1 9.2618 29.854 0.000000   9999             
D8WOL_51 D8WOL_5M 1 2 0.0000 0.0000 0.000000   9999 LWOL E17    
D8WOL_51 D8WOL_5M 2 1 9.2618 29.854 0.000000   9999             
D8WOL_51 D8WOL_5O 1 2 0.0000 0.0000 0.000000   9999 LWOL E21    
D8WOL_51 D8WOL_5P 1 2 0.0000 0.0000 0.000000   9999 LWOL E07    
D8WOL_52 D8WOL_51 1 2 0.0000 0.0000 0.000000   9999             
D8WOL_52 D8WOL_5L 1 2 0.0000 0.0000 0.000000   9999 LWOL E18    
D8WOL_52 D8WOL_5N 1 2 0.0000 0.0000 0.000000   9999 LWOL E22    
D8WOL_52 D8WOL_5Q 1 2 0.0000 0.0000 0.000000   9999 LWOL E07    
D8WOL_5L D8WOL_52 2 1 9.2618 29.854 0.000000   9999             
D8WOL_5M D8WOL_52 1 1 9.2618 29.854 0.000000   9999             
D8WOL_5M D8WOL_5L 1 1 4.9001 21.676 0.000000   9999             
D8WOL_5Q D8WOL_5P 1 1 4.4720 13.606 0.000000   9999             
D8WUH_21 D8WUL_23 1 0 0.0100 0.0500 0.188496    960 302/2       
D8WUL_21 D8WUL_22 1 2 0.0000 0.0000 0.000000   1200 K   WUL2    
D8WUL_22 D8THY_21 1 0 2.9672 11.191 266.7841    910 291         
D8WUL_51 D8WUL_52 1 1 0.1580 0.4216 0.000000   9999             
D8WUL_52 D8WUL_56 1 2 0.0000 0.0000 0.000000   9999 K16 WUL1    
D8WUL_56 D8WUL_51 1 2 0.0000 0.0000 0.000000   9999 K13 WUL1    
D8WUL_56 D8WUL_51 2 1 0.9975 2.8124 0.000000   9999             
D8WUL_5A D8MIT_5D 1 1 0.5470 1.6596 0.000000   9999             
D8WU__11 D8RAG_12 1 0 4.0033 32.625 585.4358   2504 521-525     
D8WU__11 D8WU__12 1 2 0.0000 0.0000 0.000000   3000 K   WU 4    
D8WU__12 D8TB__11 1 0 0.7180 7.7360 129.7478   2400 498         
D8WU__21 D8HEN_21 1 0 0.6620 7.0610 129.4336   1070 295         
D8WU__21 D8THY_21 1 0 2.0631 17.306 312.5256   1290 526         
D8WU__21 D8WOL_22 1 8 3.1820 27.924 434.1681   1290 494H        
D8WU__23 D8NHG_21 1 0 1.4270 17.532 332.3805    900 294         
D8WU__23 D8WU__21 1 2 0.0000 0.0000 0.000000   1290 KAB WU 2    
D8WU__51 D8WU__5B 1 2 0.0000 0.0000 0.000000   9999             
D8WU__51 D8WU__5C 1 2 0.0000 0.0000 0.000000   9999             
D8WU__51 D8WU__5D 1 2 0.0000 0.0000 0.000000   9999             
D8WU__51 D8WU__5E 1 2 0.0000 0.0000 0.000000   9999             
D8WU__51 D8WU__5F 1 2 0.0000 0.0000 0.000000   9999             
D8WU__51 D8WU__5G 1 2 0.0000 0.0000 0.000000   9999             
D8WU__51 D8WU__5H 1 2 0.0000 0.0000 0.000000   9999             
D8WU__51 D8WU__5I 1 2 0.0000 0.0000 0.000000   9999             
D8WU__51 D8WU__5J 1 2 0.0000 0.0000 0.000000   9999             
D8WU__51 D8WU__5K 1 2 0.0000 0.0000 0.000000   9999             
D8WU__51 D8WU__5L 1 2 0.0000 0.0000 0.000000   9999             
D8WU__51 D8WU__5M 1 2 0.0000 0.0000 0.000000   9999             
D8WU__5B D8THY_5H 1 1 20.360 65.135 0.000000   9999             
D8WU__5B D8THY_5J 1 1 92.154 338.02 0.000000   9999             
D8WU__5B D8THY_5K 1 1 92.154 338.02 0.000000   9999             
D8WU__5B D8THY_5L 1 1 20.258 64.777 0.000000   9999             
D8WU__5B D8THY_5M 1 1 20.258 64.777 0.000000   9999             
D8WU__5B D8WU__5C 1 1 10.021 24.914 0.000000   9999             
D8WU__5C D8THY_5H 1 1 74.885 228.71 0.000000   9999             
D8WU__5C D8THY_5L 1 1 74.507 227.45 0.000000   9999             
D8WU__5C D8THY_5M 1 1 74.507 227.45 0.000000   9999             
D8WU__5E D8THY_5F 1 1 41.591 136.29 0.000000   9999             
D8WU__5E D8THY_5G 1 1 41.604 136.29 0.000000   9999             
D8WU__5E D8WU__5D 1 1 14.593 48.519 0.000000   9999             
D8WU__5E D8WU__5F 1 1 42.530 107.12 0.000000   9999             
D8WU__5F D8WU__5D 1 1 43.760 110.27 0.000000   9999             
D8WU__5H D8WU__5I 1 1 3.8310 7.7433 0.000000   9999             
D8WU__5H D8WU__5J 1 1 181.10 383.38 0.000000   9999             
D8WU__5H D8WU__5K 1 1 189.28 402.74 0.000000   9999             
D8WU__5H D8WU__5L 1 1 72.238 160.63 0.000000   9999             
D8WU__5H D8WU__5M 1 1 172.36 409.57 0.000000   9999             
D8WU__5J D8WU__5I 1 1 83.806 372.17 0.000000   9999             
D8WU__5J D8WU__5M 1 1 12.198 36.639 0.000000   9999             
D8WU__5K D8WU__5I 1 1 87.189 390.77 0.000000   9999             
D8WU__5K D8WU__5J 1 1 13.709 36.161 0.000000   9999             
D8WU__5K D8WU__5M 1 1 12.726 38.479 0.000000   9999             
D8WU__5L D8WU__5I 1 1 31.915 155.22 0.000000   9999             
D8WU__5L D8WU__5J 1 1 82.229 254.00 0.000000   9999             
D8WU__5L D8WU__5K 1 1 85.777 266.75 0.000000   9999             
D8WU__5L D8WU__5M 1 1 74.662 269.65 0.000000   9999             
D8WU__5M D8WU__5I 1 1 70.993 393.45 0.000000   9999             
D8ZWH_11 D8MAR_11 1 0 0.4350 4.4720 76.65486   2040 578         
D8ZWH_11 D8ZW__12 1 0 0.1324 1.3033 18.84956   1200 578/2       
D8ZWH_12 D8MAR_12 1 0 0.4350 4.4720 76.65486   2040 577         
D8ZWH_12 D8ZW__11 1 0 0.1324 1.3033 18.84956   1200 577/2       
D8ZW__51 D8ZW__58 1 2 0.0000 0.0000 0.000000   9999 LZW  E02    
D8ZW__51 D8ZW__59 1 2 0.0000 0.0000 0.000000   9999 LZW  E02    
D8ZW__51 D8ZW__5A 1 2 0.0000 0.0000 0.000000   9999 LZW  E01    
D8ZW__51 D8ZW__5B 1 2 0.0000 0.0000 0.000000   9999 LZW  E12    
D8ZW__51 D8ZW__5C 1 2 0.0000 0.0000 0.000000   9999 LZW  E03    
D8ZW__51 D8ZW__5D 1 2 0.0000 0.0000 0.000000   9999 LZW  E10    
D8ZW__51 D8ZW__5E 1 2 0.0000 0.0000 0.000000   9999 LZW  E09    
D8ZW__51 D8ZW__5F 1 2 0.0000 0.0000 0.000000   9999 LZW  E05    
D8ZW__57 D8ZW__51 1 2 0.0000 0.0000 0.000000   9999 LZW  E07    
D8ZW__57 D8ZW__5B 1 1 15.922 38.037 0.000000   9999             
D8ZW__59 D8CRO_58 1 1 14.827 53.316 0.000000   9999             
D8ZW__59 D8ZW__5A 1 1 23.927 71.538 0.000000   9999             
D8ZW__5A D8CRO_58 1 1 9.8127 37.101 0.000000   9999             
D8ZW__5D D8ROE_5A 1 1 14.414 38.675 0.000000   9999             
D8ZW__5D D8ROE_5B 1 1 17.167 47.497 0.000000   9999             
D8ZW__5D D8ZW__5E 1 1 14.267 41.715 0.000000   9999             
D8ZW__5E D8ROE_5A 1 1 9.5594 25.470 0.000000   9999             
D8ZW__5E D8ROE_5B 1 1 11.388 31.280 0.000000   9999             
DBI_R11K D1REV_1  1 0 0.0000 0.0510 0.000000   9999 C_REV-P1    
DBI_R21K D1REV_1  1 0 0.0000 0.0510 0.000000   9999 C_REV-P2    
DFG_HK11 D1FGD_1  1 0 0.0000 0.0510 0.000000   9999 C_FGD-P1    
DTJ_K13K D1TJE_3  1 0 0.0000 0.0510 0.000000   9999 E_TJE-P1    
DTJ_K23K D1TJE_3  1 0 0.0000 0.0510 0.000000   9999 E_TJE-P2    
DTJ_K31K D1TJE_1  1 0 0.0000 0.0510 0.000000   9999 C_TJE-P3    
DTJ_K41K D1TJE_1  1 0 0.0000 0.0510 0.000000   9999 C_TJE-P4    
DVH_L11K D1VHA_1  1 0 0.0000 0.0510 0.000000   9999 C_VHA-P1    
F.G.RO21 FHOSPI21 1 0 0.4790 3.0930 423.1440    858 .G.RO61HOSPI
F0CHEN21 F0PLIS21 1 0 0.0100 0.1000 2.000000   9999 0CHEN610PLIS
F0CHEN21 FCHENE21 1 8 0.0100 0.1000 2.000000   9999 0CHEN61CHENE
F0CHEN21 FSENAR23 1 0 0.8730 5.8560 41.74200    913 0CHEN61SENAR
F0PLIS21 FMALEC21 1 0 0.0060 0.0510 5.680000   1095 0PLIS61MALEC
F0PLIS21 FPLISO21 1 0 0.5060 3.4080 24.03700   9999 0PLIS61PLISO
FA.COM21 FMTCRO21 1 0 1.8680 12.522 97.08600   1160 A.COM61MTCRO
FA.COM21 FZBXV621 1 0 1.5560 10.454 73.84100   1346 A.COM61ZBXV6
FA.DOU21 FCOUFF21 1 0 0.7660 3.8810 1449.850    545 A.DOU61COUFF
FA.LI621 FG.SYN23 1 0 0.0770 0.3840 2.604000    675 A.LI661G.SYN
FA.MOU22 FDURAN21 1 0 0.5020 1.5350 443.2580    496 A.MOU61DURAN
FA.NOU21 FFLEAC21 1 8 0.0940 0.4760 177.0720    595 A.NOU61FLEAC
FA.NOU21 FFLEAC21 2 0 0.0940 0.4760 177.0720    595 A.NOU62FLEAC
FABLAI21 FLATEN25 1 0 1.3250 8.8410 63.78601   1285 ABLAI61LATEN
FABLAI21 FPERTA21 2 8 0.3080 2.0530 14.78300   1346 ABLAI62PERTA
FAGNEA51 FTERR651 1 0 0.5940 3.6760 30.97400   1265 AGNEA41TERR6
FAGNEA51 FTERR651 2 0 0.5910 3.7250 30.27900   1265 AGNEA42TERR6
FAIRVA21 FBONN622 1 8 3.0640 20.350 239.6200    932 AIRVA61BONN6
FAIRVA21 FJUMEA21 1 0 0.3300 2.2120 15.86600   1337 AIRVA61JUMEA
FALBER11 FALBER12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FALBER11 FALBER13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FALBER11 FG.ILE13 2 0 0.7400 11.298 169.2820   3441 ALBER72G.ILE
FALBER12 FALBER14 1 7 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FALBER12 FM.LAN11 1 0 1.2650 12.616 139.4500   2318 ALBER71M.LAN
FALBER13 FALBER14 1 7 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FALBER13 FBATHI12 2 0 0.0990 1.1200 11.19800   2025 ALBER72BATHI
FALBER13 FCOCHE11 1 0 0.6940 9.8180 63.86401   2633 ALBER71COCHE
FALBER13 FG.ILE11 3 0 1.6650 18.949 127.5160   2112 ALBER73G.ILE
FALBER14 FBATHI11 1 0 0.1200 1.4050 13.02100   2025 ALBER71BATHI
FALBER14 FG.ILE14 1 0 0.7390 11.290 169.1560   3441 ALBER71G.ILE
FALBER21 FALBER23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FALBER21 FMALGO22 1 0 3.9120 16.505 114.2410    673 ALBER61MALGO
FALBER21 FUGINE21 1 0 1.1030 4.3130 30.05600    542 ALBER61UGINE
FALBER21 FZRAN621 2 0 2.0840 8.1720 56.80201    673 ALBER62ZRAN6
FALBER23 FBATHI21 1 0 0.2410 1.0730 7.476000    874 ALBER61BATHI
FALBER23 FCHAV621 1 0 4.8930 17.750 121.4580    685 ALBER61CHAV6
FALBER23 FCONTA21 1 0 2.3520 10.043 70.71600    673 ALBER61CONTA
FALBER23 FLONG622 1 0 4.4860 17.749 122.8930    673 ALBER61LONG6
FALBER23 FVEN.P21 1 0 0.3930 1.5300 10.66900    468 ALBER61VEN.P
FALESI21 FBERT521 1 0 0.1000 0.3470 144.7010    556 ALESI61BERT5
FALESI21 FR.COT22 1 0 0.0226 0.0510 4.028000    580 ALESI61R.COT
FALLIN21 FCORNI24 1 0 2.4200 14.488 107.9840   1076 ALLIN61CORNI
FALLIN21 FZALL721 1 0 1.4080 8.3410 62.33300   1076 ALLIN61ZALL7
FALMA 21 FBAUDR21 1 0 0.1177 0.2154 56.06100    400 ALMA 61BAUDR
FALOUE23 FMALA621 1 0 0.1250 1.0850 424.3660    945 ALOUE61MALA6
FALOUE23 FPLAIS21 1 8 0.0540 0.4340 183.8380   1083 ALOUE61PLAIS
FALSAC21 FPERRE22 1 0 0.1200 0.4200 367.6600    620 ALSAC61PERRE
FALSAC21 FPUTEA21 1 0 0.0920 0.3140 272.9160    620 ALSAC61PUTEA
FAMARG21 FARGOE21 1 0 1.3030 5.9550 40.17800   1010 AMARG61ARGOE
FAMARG21 FZARGO21 1 0 1.2940 5.9340 40.17000    639 AMARG61ZARGO
FAMELO21 FBLERI21 1 8 0.2200 0.4800 195.9040   9999 AMELO61BLERI
FAMELO21 FSAUS521 1 0 0.3180 0.9840 254.0000    280 AMELO61SAUS5
FAMFAR21 FRATIE21 1 0 0.0450 0.3930 153.7080    835 AMFAR61RATIE
FAMFAR22 FRATIE21 2 0 0.0450 0.3880 151.7460    835 AMFAR62RATIE
FAMIEN21 FARGOE23 2 0 0.2580 1.7480 12.94600    925 AMIEN62ARGOE
FAMIEN21 FZARGO21 1 0 0.2610 1.7400 12.06000    639 AMIEN61ZARGO
FAMIEN21 FZBXV621 1 0 1.2420 8.3640 177.9940    955 AMIEN61ZBXV6
FAMNEV21 FRICHE21 1 0 0.3130 1.5840 30.29100    554 AMNEV61RICHE
FAMNEV21 FZGAN521 1 0 0.3010 1.8360 53.53800    360 AMNEV61ZGAN5
FAMPER21 FSEINE23 1 0 0.0320 0.0730 28.35400    405 AMPER61SEINE
FAMPER22 FSEINE21 2 0 0.0090 0.0550 31.20000    440 AMPER62SEINE
FAMPER23 FSEINE23 3 0 0.0260 0.0590 22.78600    405 AMPER63SEINE
FAMPON21 FPORCH21 1 0 0.1290 0.5850 3.888000    964 AMPON61PORCH
FANOUL21 FETIVA21 1 0 2.8880 19.202 136.0540   1155 ANOUL61ETIVA
FANOUL21 FZL.NO21 1 0 0.8930 5.8960 41.05300   1155 ANOUL61ZL.NO
FANSER21 FANSER22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FANSER21 FPRRTT21 1 0 0.8050 5.3960 53.15800   1035 ANSER61PRRTT
FANSER21 FZBERC21 1 0 0.6490 2.8930 20.12800   1030 ANSER61ZBERC
FANSER22 FAVELI24 1 0 0.7480 4.9790 34.79400   1307 ANSER61AVELI
FANTIB21 FMOUGI21 1 0 0.2190 1.8850 747.4800   1088 ANTIB61MOUGI
FANTIB21 FMOUGI21 2 0 0.2190 1.8880 748.5980   1088 ANTIB62MOUGI
FAOSTE22 FBISSY21 1 0 2.3880 10.273 66.63600    672 AOSTE61BISSY
FAOSTE22 FZGREN21 1 0 4.4730 23.815 170.1840    834 AOSTE61ZGREN
FAOSTE22 FZMAR821 1 0 1.7840 8.0110 54.11300    703 AOSTE61ZMAR8
FAQUED21 FCHENE21 1 0 0.2600 1.7290 56.17500    970 AQUED61CHENE
FAQUED21 FCHENE21 2 0 0.2620 1.7460 41.20400    970 AQUED62CHENE
FAQUED21 FCIROL21 1 0 0.5490 3.6440 26.52000    827 AQUED61CIROL
FAQUED21 FCIROL21 2 0 0.5510 3.6740 26.51100   1285 AQUED62CIROL
FAQUED21 FCIROL21 3 0 0.5520 3.6770 26.59200   1285 AQUED63CIROL
FAQUED21 FLISSE21 1 8 0.0430 0.3000 140.0000    760 AQUED61LISSE
FAQUED21 FLISSE21 2 8 0.0430 0.3000 140.0000    760 AQUED62LISSE
FAQUED21 FZCOQ521 2 8 0.2680 1.2570 35.55400    964 AQUED62ZCOQ5
FAQUED21 FZCOQU21 1 0 0.2620 1.2220 29.41700    964 AQUED61ZCOQU
FARDOI21 FMOTT521 1 0 0.9330 5.9160 150.9300   1025 ARDOI61MOTT5
FARDOI21 FTAVEL21 1 0 0.6490 4.3460 31.17900   1320 ARDOI61TAVEL
FARDOI21 FTAVEL21 2 0 0.6490 4.3460 31.17900   1320 ARDOI62TAVEL
FARDOI21 FTAVEL21 3 8 0.6480 4.3190 31.08900   1320 ARDOI63TAVEL
FARENC21 FB.MAI21 1 0 0.2420 0.4690 169.9460    510 ARENC61B.MAI
FARENC21 FSAUM621 1 0 0.1000 0.8660 338.4200    820 ARENC61SAUM6
FARENC21 FSEPTE21 1 0 0.3810 2.0870 311.7640    820 ARENC61SEPTE
FARENC21 FV.POR21 1 0 0.2040 0.8490 431.9550    542 ARENC61V.POR
FARGE621 FCORME21 1 0 0.0870 0.5300 296.7560    970 ARGE661CORME
FARGE621 FFALLO21 1 8 0.0590 0.2410 136.2420    970 ARGE661FALLO
FARGE621 FPERRE22 1 0 0.1620 1.1280 548.3359    970 ARGE661PERRE
FARGEN21 FS.PON21 1 0 3.8440 22.896 169.7400   1201 ARGEN61S.PON
FARGIA12 FCANTE12 1 0 2.3480 26.784 303.9580   3741 ARGIA71CANTE
FARGIA21 FARGIA23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FARGIA21 FMOUGU22 2 0 0.3430 2.3620 321.2630   1248 ARGIA62MOUGU
FARGIA23 FMOUGU21 1 0 0.3480 2.5880 241.9330   1248 ARGIA61MOUGU
FARGIE21 FETUPE22 1 0 0.8670 4.4400 31.28200    758 ARGIE61ETUPE
FARGIE21 FSIERE21 1 0 4.6450 21.857 151.8780    758 ARGIE61SIERE
FARGOE11 FARGOE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FARGOE11 FFRUGE12 1 0 1.3070 17.156 284.0820   3622 ARGOE71FRUGE
FARGOE11 FLIMEU11 1 0 0.4920 8.3330 145.6400   3622 ARGOE71LIMEU
FARGOE11 FTERRI12 1 0 1.6840 22.111 366.2720   3622 ARGOE71TERRI
FARGOE13 FARGOE15 1 2 0.0000 0.0000 0.000000   9999 OMN-2.1-3.2 
FARGOE13 FCHEVA13 1 0 0.8420 11.054 183.0340   3622 ARGOE71CHEVA
FARGOE15 FCHEVA13 2 0 0.8330 10.936 181.1500   3622 ARGOE72CHEVA
FARGOE15 FMANDA11 1 0 2.3770 31.238 517.9660   3622 ARGOE71MANDA
FARGOE15 FPENL514 1 0 1.2130 20.654 360.3330   3622 ARGOE71PENL5
FARGOE15 FTERRI13 2 0 1.6860 22.134 366.4000   3622 ARGOE72TERRI
FARGOE15 FTERRI14 3 8 2.6340 25.809 298.7770   1794 ARGOE73TERRI
FARGOE21 FARGOE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FARGOE21 FZH.B521 1 0 1.7160 11.520 81.49600   1346 ARGOE61ZH.B5
FARGOE23 FB.CO621 1 0 3.4970 15.821 109.1040    944 ARGOE61B.CO6
FARGOE23 FBXCH521 1 0 3.2140 21.636 155.0840    925 ARGOE61BXCH5
FARGOE23 FZARGO21 1 8 0.0100 0.0660 0.478000    639 ARGOE61ZARGO
FARLOD21 FGEN.P22 1 0 0.3360 1.7610 113.6750    557 ARLOD61GEN.P
FARMEN21 FWEPPE21 1 0 0.3170 2.1160 15.23400   1346 ARMEN61WEPPE
FARMEN22 FWEPPE23 2 0 0.3150 2.1050 15.17100   1346 ARMEN62WEPPE
FARNAG21 FQUINT21 1 0 0.3360 2.2310 16.23600   1316 ARNAG61QUINT
FARNAG21 FQUINT21 2 0 0.3280 2.2160 16.41400   1124 ARNAG62QUINT
FARNAG21 FZQUI521 1 0 0.4930 2.3310 15.37600    675 ARNAG61ZQUI5
FARPEN21 FZRIC521 1 0 1.0040 6.6920 48.35200   1316 ARPEN61ZRIC5
FARPEN21 FZRIC621 2 0 0.9900 6.6000 47.69000   1285 ARPEN62ZRIC6
FARRIG21 FARRI521 2 0 0.0320 0.0730 28.35400    565 ARRIG62ARRI5
FARRIG21 FARRI522 1 0 0.0300 0.0680 26.39600    565 ARRIG61ARRI5
FARRIG21 FCHARE21 1 8 0.1450 0.8730 403.9360    950 ARRIG61CHARE
FARRIG21 FCHEVI21 1 8 0.9700 5.3410 154.0680    910 ARRIG61CHEVI
FARRIG21 FCOLON21 1 0 0.1570 1.0150 268.7750    920 ARRIG61COLON
FARRIG21 FCRETA21 1 8 0.1240 0.7550 422.2740    915 ARRIG61CRETA
FARRIG21 FGUESD21 1 8 0.0200 0.0800 30.97900    506 ARRIG61GUESD
FARRIG21 FMORBR21 1 0 0.6540 6.0850 179.7290   2008 ARRIG61MORBR
FARRIG21 FMORBR21 2 0 0.6550 6.0850 185.8310   2008 ARRIG62MORBR
FARRIG21 FSSMR 21 1 0 0.2380 1.0490 496.2940    620 ARRIG61SSMR 
FARRIG21 FV.GEO21 1 0 0.4250 2.5930 45.20300    750 ARRIG61V.GEO
FARRIG21 FVIT.N21 1 0 0.0590 0.4410 183.3960    805 ARRIG61VIT.N
FARVIG21 FSENAR23 1 0 0.0780 0.4830 3.442000    964 ARVIG61SENAR
FASTON21 FLAPAR21 1 0 0.7700 3.5820 23.39900    820 ASTON61LAPAR
FASTON21 FTARAS21 1 0 1.2730 5.7560 38.27200    857 ASTON61TARAS
FASTUR21 FCZRIE21 1 0 0.5250 3.8350 611.9140   1100 ASTUR61CZRIE
FASTUR21 FDECHY22 1 0 0.7200 4.8340 34.27200   1346 ASTUR61DECHY
FATTAQ11 FATTAQ13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FATTAQ11 FMANDA12 2 0 0.2100 2.7600 45.73600   3622 ATTAQ72MANDA
FATTAQ13 FWARAN13 2 0 0.3650 4.7990 79.50300   3622 ATTAQ72WARAN
FATTAQ21 FECHIN21 1 0 2.3750 14.294 102.3500   1078 ATTAQ61ECHIN
FATTAQ21 FMANDA21 1 0 0.6070 4.0470 29.26600   1408 ATTAQ61MANDA
FATTAQ21 FZRUMI21 2 0 2.7020 13.784 96.96101   1078 ATTAQ62ZRUMI
FAUBE 21 FBARQU21 1 0 2.3140 15.539 109.7540   1316 AUBE 61BARQU
FAUBE 21 FCOMM721 1 0 4.8560 22.610 152.7020    987 AUBE 61COMM7
FAUBE 21 FMEZE521 1 0 8.6620 39.653 274.4420    835 AUBE 61MEZE5
FAUBE 21 FTHIOT21 1 0 5.1990 24.650 171.4560    846 AUBE 61THIOT
FAUBE621 FCZNEU21 1 0 0.0780 0.6760 268.2090    860 AUBE661CZNEU
FAUBE621 FSEINE21 1 0 0.0820 0.7060 281.5830    860 AUBE661SEINE
FAUBET21 FROGNA21 1 0 0.2540 1.1420 7.684999    991 AUBET61ROGNA
FAUBET22 FROGNA21 2 0 0.2540 1.1430 7.679000    991 AUBET62ROGNA
FAUBUS22 FMOLE 21 2 0 6.6980 26.999 199.5490    831 AUBUS62MOLE 
FAUBUS22 FSSFEY21 1 0 3.5810 14.958 110.3550    837 AUBUS61SSFEY
FAUDI521 FRICHI21 1 0 0.1600 0.8500 38.00000   9999 AUDI561RICHI
FAUDI522 FRICHI21 2 0 0.1600 0.8500 38.00000   9999 AUDI562RICHI
FAUGUE21 FLAVER23 1 0 0.1420 0.2910 65.50200   9999 AUGUE61LAVER
FAULNO21 FP.SAM21 1 0 0.5340 2.4480 16.33700   1030 AULNO61P.SAM
FAUSSO21 FP.AND21 1 0 1.0840 4.2730 29.28600    820 AUSSO61P.AND
FAUSTE21 FNATI322 1 0 0.0620 0.4460 208.7140    785 AUSTE61NATI3
FAUSTE22 FCORIO21 1 0 0.0890 0.3400 160.0860    361 AUSTE61CORIO
FAUZAT21 FTARAS21 1 0 1.6400 6.3870 44.49000    820 AUZAT61TARAS
FAVALL21 FJ.VIL21 1 0 1.5430 7.8300 53.35100    891 AVALL61J.VIL
FAVALL21 FVNOL 21 1 0 3.5120 15.013 99.18300    712 AVALL61VNOL 
FAVELI11 FAVELI12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FAVELI11 FAVELI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FAVELI11 FGAVRE12 2 0 0.4400 7.7150 133.6820   4548 AVELI72GAVRE
FAVELI12 FAVELI14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FAVELI12 FMASTA14 1 0 0.9100 10.249 111.2720   2718 AVELI71MASTA
FAVELI12 FWEPPE11 1 0 0.5320 6.7140 120.6710   3266 AVELI71WEPPE
FAVELI13 FAVELI14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FAVELI13 FWARAN11 2 0 2.1720 27.866 316.8790   3266 AVELI72WARAN
FAVELI14 FGAVRE11 1 0 0.4480 7.8620 136.2010   3622 AVELI71GAVRE
FAVELI14 FMASTA11 2 0 0.6810 8.9540 148.6720   3622 AVELI72MASTA
FAVELI15 FAVELI16 1 2 0.0000 0.0000 0.000000   9999 TRC-3A-3B   
FAVELI21 FAVELI24 1 7 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FAVELI21 FAVELI26 1 2 0.0000 0.0000 0.000000   9999 CPL-1.3-2.3 
FAVELI21 FEPINE21 1 0 0.2940 1.9430 14.01400   1198 AVELI61EPINE
FAVELI21 FMASTA24 1 0 0.9280 10.179 149.4710   1346 AVELI61MASTA
FAVELI24 FCZRIE21 1 0 1.0860 7.4610 54.86800   1346 AVELI61CZRIE
FAVELI24 FVENDI22 1 0 1.1820 7.8620 54.95000   1307 AVELI61VENDI
FAVELI26 FEPINE22 2 0 0.2920 1.9540 14.00900   1346 AVELI62EPINE
FAVELI26 FHELLE21 2 0 0.9660 6.4470 54.47000   1132 AVELI62HELLE
FAVELI26 FZHEL521 1 8 0.6800 4.5350 32.78300   1346 AVELI61ZHEL5
FAVENI21 FBZGET21 1 0 0.0800 0.5600 267.7800   1000 AVENI61BZGET
FAVENI21 FCRIME21 1 8 0.1110 0.9770 386.5440    830 AVENI61CRIME
FAVENI21 FCZNEU21 1 0 0.0760 0.4650 259.0680    910 AVENI61CZNEU
FAVENI21 FPRIME23 1 8 0.2080 1.8020 704.4440    840 AVENI61PRIME
FAVENI21 FROMAI21 1 8 0.0730 0.5810 247.5950    840 AVENI61ROMAI
FAVIG621 FMOTT521 1 0 0.1210 0.7480 18.58800   1350 AVIG661MOTT5
FAVIG622 FMOTT521 2 0 0.1210 0.7480 18.58800   1408 AVIG662MOTT5
FAVIGN21 FCTAUR21 1 0 0.6630 4.4100 30.75100   1281 AVIGN61CTAUR
FAVIGN21 FMOTT521 1 0 0.3550 2.3630 17.08300   1320 AVIGN61MOTT5
FAVOI511 FCHINX11 3 0 0.0159 0.1592 1.380000   2300 AVOI573CHIN2
FAVOI511 FCHINX12 4 0 0.0151 0.1593 1.190000   2300 AVOI574CHIN2
FAVOI511 FDISTR11 1 0 0.5110 6.6230 81.72200   3488 AVOI571DISTR
FAVOI511 FDISTR11 2 0 0.5110 6.6240 81.74200   3488 AVOI572DISTR
FAVOI511 FG.AVO12 1 0 0.0096 0.1597 1.094000   2743 AVOI571G.AVO
FAVOI511 FG.AVO15 2 0 0.0100 0.1597 6.727000   1604 AVOI572G.AVO
FAVOI511 FLARCA11 1 0 1.0090 13.254 219.8180   3622 AVOI571LARCA
FAVOI511 FLARCA11 2 0 1.0080 13.253 219.7920   3622 AVOI572LARCA
FAVOIN21 FAVOI521 1 0 0.0420 0.2750 92.74200    840 AVOIN61AVOI5
FAVOIN21 FDISTR21 1 8 1.2940 8.7750 158.7580    915 AVOIN61DISTR
FAVOIN21 FQUINT21 1 0 4.4620 30.705 226.8290   1186 AVOIN61QUINT
FAVRON21 FZAVRO21 1 0 0.0110 0.0510 0.336000    964 AVRON61ZAVRO
FAVRON22 FZAVR521 2 0 0.0210 0.0660 6.043000    415 AVRON62ZAVR5
FAYRES11 FGAUDI14 1 0 2.6500 30.593 306.8240   2176 AYRES71GAUDI
FAYRES11 FRUEYR11 1 0 3.0930 33.803 364.7210   2400 AYRES71RUEYR
FAYRES25 FCOUFF21 1 8 1.8030 14.314 123.2670   1347 AYRES61COUFF
FAYRES25 FGANGE21 1 0 10.642 29.858 233.5580    545 AYRES61GANGE
FAYRES25 FSSVIC21 1 0 0.0670 0.6590 152.1630    991 AYRES61SSVIC
FAYRES25 FSSVIC21 2 8 0.0660 0.6470 152.1020    991 AYRES62SSVIC
FAYRES27 FGODIN21 1 0 9.5270 33.432 380.6560    705 AYRES61GODIN
FAYRES27 FZS.CU21 1 0 0.7890 5.5870 208.7300   1201 AYRES61ZS.CU
FAYVEL21 FLUMES21 1 8 0.4160 1.8790 12.90900    742 AYVEL61LUMES
FAYVEL21 FLUMES21 2 0 0.2910 1.3150 9.178000    909 AYVEL62LUMES
FB.CAR11 FBIANC11 1 8 1.6660 15.605 196.1660   2192 B.CAR71BIANC
FB.CAR11 FBIANC11 2 0 1.6660 15.606 196.1760   2192 B.CAR72BIANC
FB.CAR21 FB.CAR23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FB.CAR21 FLINGO21 1 0 0.6900 4.6160 33.12100   1160 B.CAR61LINGO
FB.CAR21 FT.VIC22 1 0 0.8150 5.5460 40.34700   1160 B.CAR61T.VIC
FB.CAR23 FLINGO22 2 0 0.7150 4.7870 34.35900   1160 B.CAR62LINGO
FB.CAR23 FT.VIC21 2 0 0.8140 5.5480 44.00700   1081 B.CAR62T.VIC
FB.CHA21 FP.LAC21 1 0 0.2150 0.3936 104.0130    200 B.CHA61P.LAC
FB.CHA21 FROMAI21 1 0 0.1930 0.6600 574.3000    440 B.CHA61ROMAI
FB.CHA21 FTEMP522 1 0 0.0290 0.0890 25.77600    823 B.CHA61TEMP5
FB.CO521 FB.CO621 1 0 0.0075 0.0501 0.288000   1408 B.CO561B.CO6
FB.CO621 FSORRU21 1 0 2.7690 12.603 87.35600   1078 B.CO661SORRU
FB.EPI21 FDOMLO22 1 0 1.0180 6.8630 151.0600    934 B.EPI61DOMLO
FB.EPI21 FRAN.P21 1 0 6.2010 29.165 195.1210    935 B.EPI61RAN.P
FB.EPI21 FRENNE21 1 0 0.4400 1.9600 13.63100    675 B.EPI61RENNE
FB.EPI21 FRENNE22 2 0 0.4400 1.9600 13.63100    675 B.EPI62RENNE
FB.EPI21 FZSSL721 2 0 0.5080 3.4050 24.36100   1316 B.EPI62ZSSL7
FB.GUE21 FPRINQ23 1 0 1.8930 7.9720 4035.165    879 B.GUE61PRINQ
FB.GUE22 FPRINQ24 2 0 1.9130 8.0280 4062.509    879 B.GUE62PRINQ
FB.HAM21 FZB.HA21 1 0 0.3110 2.0720 54.51100   1187 B.HAM61ZB.HA
FB.MAI21 FE.BOT21 1 0 0.2660 1.7590 593.2260    610 B.MAI61E.BOT
FB.MAN21 FMEZE521 1 0 0.0580 0.1780 51.54800   9999 B.MAN61MEZE5
FB.MAN22 FMEZE521 2 0 0.0580 0.1780 51.54800   9999 B.MAN62MEZE5
FB.MES21 FZB.ME21 1 0 0.0075 0.0501 0.290000   1231 B.MES61ZB.ME
FB.MON11 FB.MON12 1 7 0.0000 0.0000 0.000000   9999 CPL-1-2     
FB.MON12 FCHAFF11 2 0 2.2610 22.922 283.9710   3544 B.MON72CHAFF
FB.MON12 FCOULA13 2 0 1.7150 19.416 223.2100   3544 B.MON72COULA
FB.MON21 FB.VAL21 1 0 0.8110 3.6180 25.20800    655 B.MON61B.VAL
FB.MON21 FBXCHA21 1 0 2.4500 10.830 75.47600    655 B.MON61BXCHA
FB.MON21 FG.CO621 1 0 0.3330 2.2040 31.24200    910 B.MON61G.CO6
FB.MON21 FGAMPA21 2 0 2.1990 14.537 104.1550    992 B.MON62GAMPA
FB.MON21 FGERVA21 1 0 1.2740 5.6790 39.56800    782 B.MON61GERVA
FB.MON21 FVALE821 1 8 1.2120 5.6350 52.09200    782 B.MON61VALE8
FB.MON21 FZB.VA21 2 0 1.0760 4.7970 33.42400    612 B.MON62ZB.VA
FB.MON21 FZCBAU21 1 0 0.2490 1.1500 16.51200    782 B.MON61ZCBAU
FB.MON21 FZCPB521 1 0 1.4460 9.5950 68.29300    992 B.MON61ZCPB5
FB.SE511 FB.TOL11 1 0 0.0506 0.1518 15.46400    480 B.SE571B.TOL
FB.SSB21 FDOBER21 1 0 1.9480 6.3120 3334.180    824 B.SSB61DOBER
FB.SSB22 FDOBER21 2 0 1.9360 6.2900 3324.183    824 B.SSB62DOBER
FB.TOL11 FCERN 11 1 0 0.0190 0.1820 1.964000   1228 B.TOL71CERN 
FB.TOL11 FGEN.P11 1 0 1.1070 10.877 119.9510   2162 B.TOL71GEN.P
FB.VAL23 FZB.VA21 2 0 0.3650 1.6320 11.29100    655 B.VAL62ZB.VA
FBACAL22 FBRUGE21 1 0 0.5910 3.9510 32.90100    655 BACAL61BRUGE
FBACAL24 FMQIS 23 1 0 1.1030 7.4390 76.48600    750 BACAL61MQIS 
FBAIXA11 FBAIXA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FBAIXA11 FBAIXA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FBAIXA12 FBAIXA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FBAIXA12 FGAUDI12 2 0 1.5650 22.203 263.7450   4500 BAIXA72GAUDI
FBAIXA13 FBAIXA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FBAIXA13 FGAUDI13 1 0 1.5650 22.203 263.7450   4500 BAIXA71GAUDI
FBAIXA21 FBAIXA25 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FBAIXA21 FBAIXA25 2 2 0.0000 0.0000 0.000000   9999 CPL-1.4-2.4 
FBAIXA21 FC.VIL21 1 0 0.0099 0.0510 2.696000    440 BAIXA61C.VIL
FBAIXA21 FM.BRU21 2 0 0.1100 1.0890 547.2190    730 BAIXA62M.BRU
FBAIXA25 FM.BRU21 1 0 0.1100 1.0890 547.2190    730 BAIXA61M.BRU
FBAIXA25 FSOLER21 1 8 0.3500 1.3100 333.0080    360 BAIXA61SOLER
FBALAR21 FFLORE21 1 0 1.5570 10.190 74.05601   1241 BALAR61FLORE
FBALAR21 FMTPEL21 1 0 1.2170 8.1150 58.51800   1320 BALAR61MTPEL
FBALMA22 FGRAMO21 1 8 0.0350 0.4310 228.2720   1061 BALMA61GRAMO
FBALMA22 FTOU.C22 1 0 0.0900 0.7750 307.2340    795 BALMA61TOU.C
FBALMA22 FVERFE21 1 0 0.8820 5.9910 163.3420   1091 BALMA61VERFE
FBARBA21 FSAUCA21 1 0 0.0200 0.0610 19.53800    311 BARBA61SAUCA
FBARBU21 FCRENE22 1 0 5.2900 24.680 163.8110    964 BARBU61CRENE
FBARBU21 FFOSSE21 1 0 4.5980 22.033 149.4560    964 BARBU61FOSSE
FBARJA21 FCROI621 1 0 4.8190 15.387 118.6670    694 BARJA61CROI6
FBARJA21 FZLAFI21 1 0 4.4640 12.426 88.22100    694 BARJA61ZLAFI
FBARNA11 FBARNA12 1 7 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FBARNA11 FBARNA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FBARNA11 FPALUE11 3 0 0.5590 9.5330 166.1160   3622 BARNA73PALUE
FBARNA11 FROUGE11 2 0 1.0570 15.342 191.0670   3622 BARNA72ROUGE
FBARNA11 FTERRI12 1 0 2.1360 28.087 466.3460   3622 BARNA71TERRI
FBARNA11 FVAUPA11 1 0 0.4400 5.7580 94.98000   3622 BARNA71VAUPA
FBARNA12 FBARNA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FBARNA12 FPALUE14 4 0 0.5580 9.5220 165.3440   3622 BARNA74PALUE
FBARNA12 FPENL514 1 0 0.7070 12.046 210.2700   3622 BARNA71PENL5
FBARNA12 FREMIS11 2 0 1.7110 22.484 372.8980   3622 BARNA72REMIS
FBARNA13 FBARNA14 1 7 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FBARNA13 FPALUE12 2 0 0.5650 9.5880 167.5220   3622 BARNA72PALUE
FBARNA13 FPENL511 2 0 0.7070 12.044 210.2290   3622 BARNA72PENL5
FBARNA13 FREMIS11 1 0 1.7250 22.672 374.9540   3622 BARNA71REMIS
FBARNA14 FPALUE13 1 0 0.5660 9.6040 167.8210   3622 BARNA71PALUE
FBARNA14 FROUGE11 1 0 1.0570 15.342 191.0630   3622 BARNA71ROUGE
FBARNA14 FTERRI13 2 0 2.1370 28.109 466.8580   3622 BARNA72TERRI
FBARNA14 FVAUPA11 2 0 0.4380 5.7520 95.11700   3622 BARNA72VAUPA
FBARP 21 FSAUCA23 1 0 0.9540 6.3580 45.96200   1248 BARP 61SAUCA
FBARP 21 FZBARP21 1 8 0.0300 0.2030 1.454000   1248 BARP 61ZBARP
FBARQU21 FBOSCH21 1 0 1.7670 11.868 83.82600   1408 BARQU61BOSCH
FBASTI21 FLANNE21 1 0 3.1660 20.675 148.1300    990 BASTI61LANNE
FBATEL21 FSSOU521 1 8 0.0212 0.0510 4.838000    530 BATEL61SSOU5
FBATHI21 FG.COE21 1 0 0.9980 6.4180 59.61200    789 BATHI61G.COE
FBATIG21 FCARDI22 1 0 0.0367 0.0672 16.67000    410 BATIG61CARDI
FBATIG21 FPERRE22 1 0 0.1480 0.5050 435.9760    670 BATIG61PERRE
FBATIG22 FCARDI21 2 0 0.0430 0.0970 37.63400    912 BATIG62CARDI
FBATZE21 FGAMBS21 1 0 1.2590 8.3490 60.76000    985 BATZE61GAMBS
FBATZE21 FHAGU521 1 0 0.4420 1.8030 12.00000   1123 BATZE61HAGU5
FBATZE21 FHAGU522 2 0 0.4420 1.8040 12.00000    862 BATZE62HAGU5
FBATZE21 FMARL622 1 0 1.8040 11.989 87.03900   1187 BATZE61MARL6
FBATZE21 FREICH21 1 0 1.3790 9.1670 66.49400    823 BATZE61REICH
FBAUDR21 FPERRE22 1 0 0.1640 0.5200 226.3400    506 BAUDR61PERRE
FBAYET11 FGAUGL11 1 0 3.0960 40.844 680.9720   3000 BAYET71GAUGL
FBAYET11 FGREPI11 1 0 2.1260 21.558 266.8860   2374 BAYET71GREPI
FBAYET11 FGREPI12 2 0 2.1230 21.520 266.7870   2374 BAYET72GREPI
FBAYET11 FMARMA11 1 0 3.7070 37.569 465.8960   2300 BAYET71MARMA
FBAYET11 FMARMA11 2 0 3.7100 37.594 466.2100   2374 BAYET72MARMA
FBAYET11 FRULHA11 1 0 1.0390 13.658 226.7350   2700 BAYET71RULHA
FBAYET11 FRULHA11 2 0 1.0390 13.665 226.7250   2700 BAYET72RULHA
FBAYET11 FSSELO11 2 0 1.7120 22.502 373.1690   3000 BAYET72SSELO
FBAYET21 FBILLY21 1 0 1.1770 4.9900 62.55300    708 BAYET61BILLY
FBAYET21 FMTVIC21 1 8 2.2120 14.703 122.3190    855 BAYET61MTVIC
FBAYET21 FSEMIN21 1 0 2.4740 16.508 118.9430    692 BAYET61SEMIN
FBAYET21 FVOLVI21 1 0 2.7840 18.697 132.2040    983 BAYET61VOLVI
FBAYET21 FZBILL21 1 0 0.7280 4.8830 34.60500    897 BAYET61ZBILL
FBEC5 21 FMQIS 23 2 0 0.2670 1.1650 39.66700    490 BEC5 62MQIS 
FBELLO21 FZB.FR21 1 0 0.0390 0.3270 168.7220    767 BELLO61ZB.FR
FBERAN21 FBONNI21 1 0 0.0860 0.4630 3.163000    964 BERAN61BONNI
FBERCL21 FZBERC21 1 0 0.0075 0.0501 0.284000   1346 BERCL61ZBERC
FBERG921 FCANTE22 1 0 1.2200 7.9450 57.82900   1096 BERG961CANTE
FBERG921 FMARSI21 1 0 3.4790 22.666 164.9480   1096 BERG961MARSI
FBERGH21 FMARL622 1 0 0.7670 11.003 172.4010   2281 BERGH61MARL6
FBERGH21 FSARR921 1 0 0.0120 0.0790 36.83600    630 BERGH61SARR9
FBERGH21 FSARR921 2 8 0.0120 0.0790 36.83600    630 BERGH62SARR9
FBERGH21 FZSAR621 1 0 0.6620 8.7050 144.5420   2076 BERGH61ZSAR6
FBERSA21 FPERTA21 1 0 0.0160 0.0510 5.152000   9999 BERSA61PERTA
FBERSA22 FPERTA21 2 0 0.0155 0.0510 8.042000    400 BERSA62PERTA
FBERSA23 FPERTA21 3 0 0.0166 0.0510 6.702000    400 BERSA63PERTA
FBERT521 FCHEVI21 1 0 0.2250 0.7040 303.1550    736 BERT561CHEVI
FBERT521 FCRETA21 1 8 0.0840 0.7230 286.0120    700 BERT561CRETA
FBERT521 FTOLBI21 1 0 0.1230 0.6770 276.5270    667 BERT561TOLBI
FBEUVR21 FVENDI21 1 0 1.1420 6.0530 42.18900   1030 BEUVR61VENDI
FBEUVR21 FZBEU521 1 0 0.4030 2.7020 19.35300   1030 BEUVR61ZBEU5
FBEVIL21 FFAMAR21 1 8 0.3960 2.9780 1542.368    700 BEVIL61FAMAR
FBEZ.E21 FSSVIN21 1 0 0.2590 0.7610 229.0310    419 BEZ.E61SSVIN
FBEZ.E21 FSSVIN21 2 0 0.2590 0.7610 229.0310    419 BEZ.E62SSVIN
FBEZAU11 FBEZAU12 1 7 0.0000 0.0000 0.000000   9999 CPL-1-2     
FBEZAU11 FHOUDR12 2 0 1.0310 13.545 224.5740   3622 BEZAU72HOUDR
FBEZAU11 FVIGY 12 1 0 0.8860 11.633 192.4590   3622 BEZAU71VIGY 
FBEZAU12 FBLENO11 5 0 0.0510 0.5430 6.123000   2025 BEZAU75BLENO
FBEZAU12 FHOUDR11 1 0 1.0380 13.645 226.2400   3622 BEZAU71HOUDR
FBEZAU12 FMARL611 1 0 4.6290 51.059 625.0990   2282 BEZAU71MARL6
FBEZAU12 FVIGY 11 2 0 0.8870 11.644 192.5840   3622 BEZAU72VIGY 
FBEZAU21 FBEZAU22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FBEZAU21 FCUSTI21 1 0 0.7610 5.0710 36.62400   1285 BEZAU61CUSTI
FBEZAU21 FVANDI21 1 0 0.8190 5.4450 39.45700   1285 BEZAU61VANDI
FBEZAU21 FZPELT21 1 0 0.9150 8.7080 122.5870   1285 BEZAU61ZPELT
FBEZAU22 FC.MET22 1 0 1.5710 10.705 78.78900   1285 BEZAU61C.MET
FBEZAU22 FVANDI22 2 0 0.8170 5.4280 39.39500   1285 BEZAU62VANDI
FBEZON21 FP.ROU21 1 0 6.8150 35.552 251.1910   1022 BEZON61P.ROU
FBEZON21 FPTCHA21 1 0 6.7820 35.208 248.7360    928 BEZON61PTCHA
FBIANC11 FTRANS11 1 8 0.9360 9.4870 117.6520   2326 BIANC71TRANS
FBIANC11 FTRANS11 2 0 0.9360 9.4870 117.6520   2326 BIANC72TRANS
FBIANC21 FBOCCA21 1 0 0.2490 2.6580 1309.607    950 BIANC61BOCCA
FBIANC21 FFREJU21 1 0 0.4020 4.0980 2250.000   1100 BIANC61FREJU
FBIANC21 FMOUGI21 1 8 0.7320 5.3880 649.9800   1000 BIANC61MOUGI
FBIANC21 FP.GR521 1 0 0.7050 5.1490 527.9670   1160 BIANC61P.GR5
FBILLY21 FZBILL21 1 8 0.1250 0.8320 6.037000    983 BILLY61ZBILL
FBISC621 FJONQU21 1 0 0.3610 1.5790 19.74900    405 BISC661JONQU
FBISC622 FJONQU21 2 0 0.3620 1.5750 21.31500    405 BISC662JONQU
FBISSY21 FG.ILE21 1 0 1.6270 7.6740 106.6670    722 BISSY61G.ILE
FBIZAN61 FLESCA61 1 0 0.2890 1.1580 795.6000    750 BIZAN31LESCA
FBLAUX21 FZBLAU21 1 8 0.0075 0.0501 0.146000   1141 BLAUX61ZBLAU
FBLAY521 FBLAYA21 1 0 0.1320 0.2530 73.53400    550 BLAYA61BLAY5
FBLAY521 FMQIS 23 1 0 2.3740 16.169 118.8010    831 BLAY561MQIS 
FBLAYA11 FBRAUD14 1 0 0.0150 0.2140 2.722000   2410 BLAYA71BRAUD
FBLAYA12 FBRAUD12 2 0 0.0160 0.2320 2.952000   2025 BLAYA72BRAUD
FBLAYA13 FBRAUD13 3 0 0.0170 0.2410 3.066000   2025 BLAYA73BRAUD
FBLAYA14 FBRAUD13 4 0 0.0180 0.2560 3.258000   2025 BLAYA74BRAUD
FBLAYA21 FBRAUD21 1 8 0.1330 0.2500 75.99600    590 BLAYA61BRAUD
FBLERI21 FSAUS522 1 0 0.3970 1.2980 377.7140    280 BLERI61SAUS5
FBLOCA21 FLIMEU21 1 0 0.7010 5.3870 1960.735   1336 BLOCA61LIMEU
FBLOCA21 FZH.B521 1 0 0.7550 5.0230 36.33000   1308 BLOCA61ZH.B5
FBOCCA21 FMOUGI21 1 0 0.1410 1.0890 442.5560    730 BOCCA61MOUGI
FBOCTO11 FBOCTO12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FBOCTO11 FBOCTO13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FBOCTO11 FM.SEI11 2 0 0.7140 9.3730 155.0840   3622 BOCTO72M.SEI
FBOCTO11 FMORBR11 2 0 1.6060 21.112 350.2540   3622 BOCTO72MORBR
FBOCTO11 FN.SE111 1 0 0.0140 0.2020 3.726000   3622 BOCTO71N.SE5
FBOCTO12 FBOCTO14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FBOCTO13 FBOCTO14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FBOCTO14 FM.SEI14 1 0 0.7140 9.3720 154.6540   3622 BOCTO71M.SEI
FBOCTO14 FMORBR11 1 0 1.5650 20.572 341.2910   3622 BOCTO71MORBR
FBOCTO14 FN.SE211 2 0 0.0106 0.1596 2.498000   3622 BOCTO72N.SE5
FBOISS11 FBOISS12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FBOISS11 FCHAFF11 1 0 0.7240 7.9180 79.59299   1998 BOISS71CHAFF
FBOISS12 FMIONS11 1 0 0.6170 6.6050 69.37800   2450 BOISS71MIONS
FBOISS21 FC.FO621 1 0 0.6390 4.2620 30.80500   1211 BOISS61C.FO6
FBOISS21 FCUS.P21 1 0 0.6430 4.8140 72.83300    857 BOISS61CUS.P
FBOISS21 FCUS.P21 2 0 0.6440 4.8350 83.29501    857 BOISS62CUS.P
FBOISS21 FGEN.P22 1 8 6.2050 27.409 208.8660    725 BOISS61GEN.P
FBOISS21 FMEUNI21 1 0 1.3390 6.1580 42.97400    834 BOISS61MEUNI
FBOISS21 FMEYZI21 1 0 0.5380 3.5760 25.93700   1015 BOISS61MEYZI
FBOISS21 FMIONS23 2 0 1.1960 7.9170 82.47400   1015 BOISS62MIONS
FBOISS21 FSSV.E21 3 8 1.2710 8.5160 61.04200   1015 BOISS63SSV.E
FBOISS21 FZJOUX21 1 0 0.7660 7.3750 105.2140    928 BOISS61ZJOUX
FBOLL521 FC.RHO21 1 0 1.9960 10.196 100.9930    889 BOLL561C.RHO
FBOLL521 FCROI621 1 0 0.2810 1.8820 22.99900   1148 BOLL561CROI6
FBOLL521 FCROI621 2 0 0.2800 1.8760 23.50900   1148 BOLL562CROI6
FBOLL521 FPRRLA22 2 0 0.5640 2.6720 18.04100    430 BOLL562PRRLA
FBOLL521 FPRRLA23 1 0 0.6070 2.8600 47.88700    430 BOLL561PRRLA
FBOLL521 FTERRA21 1 0 3.7670 17.664 123.0360    889 BOLL561TERRA
FBOLL521 FTRI.P21 1 8 0.3250 2.1720 15.58500   1160 BOLL561TRI.P
FBOLL521 FTRI.P21 2 0 0.3440 2.3040 16.46200   1160 BOLL562TRI.P
FBONN622 FORANG21 1 0 2.1240 14.107 102.4360   1150 BONN661ORANG
FBONN622 FVALDI21 1 0 1.6520 10.431 84.54399   1310 BONN661VALDI
FBONN622 FVALDI21 2 0 1.6500 10.420 84.45900   1310 BONN662VALDI
FBONNE21 FCUS.P21 1 0 0.0690 0.4180 215.1760    905 BONNE61CUS.P
FBONNE22 FCUS.P21 2 8 0.0810 0.4920 253.1560    570 BONNE62CUS.P
FBONNI21 FMEZE521 1 0 1.7020 11.349 81.96400   1285 BONNI61MEZE5
FBONNI21 FZRIC521 1 0 1.7430 11.616 83.97000   1285 BONNI61ZRIC5
FBOR.C21 FFLOIR21 1 0 0.3650 0.7340 423.0980    445 BOR.C61FLOIR
FBORT 21 FMOLE 21 1 0 1.0860 4.9000 33.58600    692 BORT 61MOLE 
FBORT 22 FMOLE 21 2 0 1.0760 4.8480 33.22200    692 BORT 62MOLE 
FBOSCH21 FROUGE21 1 0 0.4280 2.8550 82.52800   1408 BOSCH61ROUGE
FBOUCH11 FMASTA13 1 8 0.0320 0.3040 153.1000    940 BOUCH71MASTA
FBOUDE21 FC.RHO21 1 0 2.4330 11.463 80.01300    928 BOUDE61C.RHO
FBOUDE21 FMTPEZ21 1 0 1.7240 7.6710 53.43200    928 BOUDE61MTPEZ
FBOULE21 FNANTE21 1 0 0.0860 0.8850 426.1410    690 BOULE61NANTE
FBOULE21 FPUTEA21 1 0 0.0910 0.6130 285.8400    490 BOULE61PUTEA
FBOUSC21 FBRUGE21 1 0 0.2560 0.7820 225.8040    460 BOUSC61BRUGE
FBOUTR13 FP.ORG11 1 0 1.6590 21.818 362.2020   3489 BOUTR71P.ORG
FBOUTR13 FPRION11 1 0 0.1470 2.3560 34.13500   3489 BOUTR71PRION
FBOUTR21 FFAVAR21 1 0 2.5650 12.041 83.85000    889 BOUTR61FAVAR
FBOUTR21 FORAIS21 1 0 1.4260 11.344 76.61400   1249 BOUTR61ORAIS
FBOUTR21 FSSTUL21 1 0 0.7050 5.5730 37.20100   1249 BOUTR61SSTUL
FBOUTR21 FTRANS22 1 8 1.0200 10.400 4902.000   1250 BOUTR61TRANS
FBOUTR21 FZG.BA21 2 0 0.5420 4.3330 29.10100   1249 BOUTR62ZG.BA
FBOUTR21 FZPELA21 1 0 0.3940 4.1700 63.36599   2300 BOUTR61ZPELA
FBRAEK21 FG.SYN21 1 0 0.1610 1.2270 10.25700   1408 BRAEK61G.SYN
FBRAEK21 FG.SYN23 2 0 0.2010 1.3450 9.656000   1408 BRAEK62G.SYN
FBRAIN21 FZBAST21 1 0 0.0060 0.0950 53.67200   1250 BRAIN61ZBAST
FBRAUD12 FBRAUD14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FBRAUD12 FCUBNE11 4 0 0.6740 9.7800 121.6310   3414 BRAUD74CUBNE
FBRAUD12 FPREGU11 1 0 0.9940 14.430 179.7170   3414 BRAUD71PREGU
FBRAUD13 FBRAUD14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FBRAUD13 FCUBNE11 2 0 0.6420 9.3180 115.8780   3414 BRAUD72CUBNE
FBRAUD13 FCUBNE11 3 0 0.6730 9.7710 121.5150   3414 BRAUD73CUBNE
FBRAUD14 FPREGU11 2 0 0.9940 14.430 179.7130   3414 BRAUD72PREGU
FBRAUD15 FMQIS 11 1 8 0.9210 11.921 147.0520   2608 BRAUD71MQIS 
FBREAU21 FPRELE21 1 0 0.5190 2.3360 15.70500    891 BREAU61PRELE
FBREN521 FPELIS21 1 0 0.9790 6.5460 47.50100    984 BREN561PELIS
FBREN521 FVERFE21 1 0 2.3500 15.638 113.1960    984 BREN561VERFE
FBRENC21 FBRENN21 1 0 0.4900 1.0000 16.00000    686 BRENC61BRENN
FBRENC22 FBRENN21 2 0 0.4900 1.0000 2.000000    686 BRENC62BRENN
FBRENC23 FBRENN21 3 0 0.4900 1.0000 2.000000    686 BRENC63BRENN
FBRENN21 FMARTY21 1 0 1.7620 12.128 89.36300   1332 BRENN61MARTY
FBRENN21 FP.CHR21 1 0 1.2870 8.5350 62.11600    663 BRENN61P.CHR
FBRENN24 FZCORO21 1 0 3.0430 21.038 182.1420   1160 BRENN61ZCORO
FBRENS21 FZMAR821 1 0 0.0340 0.1540 1.042000    765 BRENS61ZMAR8
FBREU521 FH.PAU21 1 0 0.6120 2.7870 18.35800    765 BREU561H.PAU
FBREUI11 FMARMA11 1 0 9.5030 71.427 701.6390   1632 BREUI71MARMA
FBREUI11 FRUEYR11 1 0 1.9640 21.402 230.2920   1644 BREUI71RUEYR
FBREUI21 FCHAST21 3 8 1.7520 7.8290 54.29700    692 BREUI63CHAST
FBREUI21 FMOLE 21 1 0 1.8020 8.3800 54.74500    972 BREUI61MOLE 
FBREUI21 FMOLE 21 2 0 1.4660 8.2750 58.68100    960 BREUI62MOLE 
FBREUI21 FP.CHA21 1 0 6.3960 28.640 199.3260    756 BREUI61P.CHA
FBREUI21 FZDONZ21 1 0 1.7830 8.1810 53.83500    756 BREUI61ZDONZ
FBREUI21 FZENCH21 1 0 1.3480 6.9000 53.68600    996 BREUI61ZENCH
FBREUI21 FZSSG721 1 0 3.0900 13.976 96.46899    756 BREUI61ZSSG7
FBREUI21 FZTALA21 1 0 3.9020 17.536 120.1480    756 BREUI61ZTALA
FBREVI21 FMALGO21 1 0 1.7820 7.5040 51.97600    333 BREVI61MALGO
FBRICH21 FZBRI521 1 0 0.0230 0.0700 20.30000    400 BRICH61ZBRI5
FBRICH22 FZBRIC21 2 0 0.0190 0.0580 16.64200    415 BRICH62ZBRIC
FBRIO621 FFLEAC21 1 0 5.5000 22.190 163.6010    921 BRIO661FLEAC
FBRIO621 FNIORT21 1 0 2.8950 12.221 90.06599    939 BRIO661NIORT
FBRIZE21 FNIORT21 1 0 0.0190 0.0590 16.96000   2200 BRIZE61NIORT
FBRIZE22 FNIORT21 2 0 0.0190 0.0590 16.96000   2200 BRIZE62NIORT
FBRODE21 FZDUV521 1 0 0.0230 0.1550 1.109000   1408 BRODE61ZDUV5
FBROMM11 FRUEYR11 7 0 0.1230 1.4040 9.054000    600 BROMM77RUEYR
FBROMM21 FRUEYR21 1 8 0.1170 0.4750 3.177000    515 BROMM61RUEYR
FBROMM22 FRUEYR21 2 8 0.1190 0.4850 3.244000    515 BROMM62RUEYR
FBROMM23 FRUEYR21 3 8 0.1240 0.5060 3.384000    515 BROMM63RUEYR
FBROMM24 FRUEYR21 4 8 0.1280 0.5210 3.484000    515 BROMM64RUEYR
FBROMM25 FRUEYR21 5 8 0.1320 0.5390 3.605000    515 BROMM65RUEYR
FBROMM26 FRUEYR21 6 8 0.1390 0.5700 3.811000    515 BROMM66RUEYR
FBRUGE21 FMQIS 28 1 8 0.5080 4.2380 1131.599    840 BRUGE61MQIS 
FBRUGE21 FZPARR21 1 0 0.6460 4.3070 33.91000    655 BRUGE61ZPARR
FBRUNN21 FMARCK21 1 0 0.1310 0.8870 6.571000   1187 BRUNN61MARCK
FBRUNN21 FRHINA21 1 0 0.8160 5.6270 41.52500    916 BRUNN61RHINA
FBRUNN21 FRUHBO21 1 0 0.0710 0.1440 0.122000   9999 BRUNN61RUHBO
FBUGEY11 FSSV.O14 2 0 0.0280 0.2820 33.70400   9999 BUGEY72SSV.O
FBUGEY12 FSSV.O12 3 0 0.0260 0.2870 27.94200   9999 BUGEY73SSV.O
FBUGEY13 FSSV.O13 4 0 0.0210 0.2940 3.589000   9999 BUGEY74SSV.O
FBUGEY14 FSSV.O11 5 0 0.0200 0.2850 3.476000   9999 BUGEY75SSV.O
FBUIRE21 FP.SAM23 1 0 2.6410 17.720 126.4160   1346 BUIRE61P.SAM
FBUSSU21 FETUPE22 1 8 0.7070 4.7110 34.03000    916 BUSSU61ETUPE
FBUSSU21 FMAMBE21 1 0 1.7290 11.005 79.45400   1119 BUSSU61MAMBE
FBUTTA21 FZBUTT21 1 0 0.0083 0.0510 0.086000    872 BUTTA61ZBUTT
FBVIL711 FGAUGL11 1 0 0.0130 0.1890 3.496000   2285 BVIL771GAUGL
FBVILX11 FGAUGL11 2 0 0.0107 0.1596 2.466000   2285 BVIL772GAUGL
FBXBOU21 FTEMP521 1 8 0.1490 0.3750 183.7920    580 BXBOU61TEMP5
FBXCAI21 FJONQU21 1 0 0.4480 1.9960 27.50200    985 BXCAI61JONQU
FBXCAI22 FJONQU21 2 0 0.4410 1.9690 23.14500    985 BXCAI62JONQU
FBXCHA23 FZB.VA21 2 0 1.4180 6.3280 44.09400    655 BXCHA62ZB.VA
FBXCOU22 FZCOR621 1 0 1.1990 7.9950 57.78400   1337 BXCOU61ZCOR6
FBXLIE21 FFARRA21 1 0 1.7990 12.415 91.57900    890 BXLIE61FARRA
FBXLIE21 FGRANZ21 1 0 3.2870 21.903 158.4880   1337 BXLIE61GRANZ
FBXLIE21 FSIRMI21 1 0 4.0070 27.335 200.9120   1337 BXLIE61SIRMI
FBXLIE21 FZGRA621 1 0 2.3040 15.315 110.9970   1150 BXLIE61ZGRA6
FBXMON21 FSSTUL21 1 0 0.5660 2.5200 17.55600    561 BXMON61SSTUL
FBXRE621 FCHAIN21 1 0 1.7850 8.5150 55.47800    675 BXRE661CHAIN
FBXRE621 FSSEA221 1 0 0.7840 5.0250 51.07400    430 BXRE661SSEA2
FBXRE621 FT.NO621 1 0 4.2400 20.104 130.8090    637 BXRE661T.NO6
FBXTO521 FBXTO523 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FBXTO521 FBXTO524 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FBXTO521 FL.CHA21 1 0 4.2580 20.966 145.7510    835 BXTO561L.CHA
FBXTO521 FLATEN25 1 0 1.7500 12.011 88.69500   1285 BXTO561LATEN
FBXTO523 FH.VIE21 1 0 2.7960 12.610 87.38300    697 BXTO561H.VIE
FBXTO523 FLATEN21 2 0 0.9500 9.2410 125.3940   1500 BXTO562LATEN
FBXTO523 FSETIE21 1 0 1.9160 8.6090 59.79000    984 BXTO561SETIE
FBXTO524 FLATEN24 3 0 0.9440 8.8650 128.3080   2300 BXTO563LATEN
FBXTO524 FZRUPR21 1 0 2.3770 13.532 95.21400    984 BXTO561ZRUPR
FBZGET21 FDRANC21 1 0 0.0243 0.0510 11.59900    415 BZGET61DRANC
FBZGET21 FDRANC22 2 0 0.0156 0.0510 9.686000    520 BZGET62DRANC
FBZGET21 FSAUS521 1 0 0.2710 2.3500 918.8519   1000 BZGET61SAUS5
FBZGUI21 FETUPE21 1 0 1.4390 5.6020 39.02200    853 BZGUI61ETUPE
FBZGUI21 FMAMBE21 1 0 1.1430 4.7890 33.69400    853 BZGUI61MAMBE
FC.BOI21 FVLEVA21 1 0 0.8610 3.9470 77.93200    600 C.BOI61VLEVA
FC.FO621 FMIONN21 1 0 0.1590 0.4870 140.7280    420 C.FO661MIONN
FC.FON21 FZAMIG21 1 0 0.3080 2.0590 14.81500    923 C.FON61ZAMIG
FC.FON21 FZQUI521 1 0 1.0390 6.9330 50.03400   1316 C.FON61ZQUI5
FC.GOM21 FE.BOT21 1 0 0.3000 1.0910 351.9830    438 C.GOM61E.BOT
FC.GOM21 FE.BOT21 2 0 0.3000 1.0910 351.9830    438 C.GOM62E.BOT
FC.JAN21 FSAUM621 1 0 0.2569 0.4702 153.5110    270 C.JAN61SAUM6
FC.LEM21 FGOBEL22 1 0 0.1716 0.3140 80.71000    385 C.LEM61GOBEL
FC.MER21 FLINGO22 1 0 0.4920 3.0130 128.0040   1000 C.MER61LINGO
FC.MER21 FMOUGI21 1 0 0.8790 5.9050 162.5550   1000 C.MER61MOUGI
FC.MET21 FC.MET22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FC.MET21 FLANEU21 1 0 2.2960 15.496 113.2920    984 C.MET61LANEU
FC.MET22 FC.ME521 1 0 0.0102 0.0510 22.10000   9999 C.MET61C.ME5
FC.MET22 FVOID 21 1 8 1.9310 12.851 93.11000   1285 C.MET61VOID 
FC.OME21 FZC.OM21 1 0 0.0100 0.1000 0.142000   1346 C.OME61ZC.OM
FC.ORB21 FZMORE21 2 0 0.1870 1.5580 803.5140    873 C.ORB62ZMORE
FC.REG21 FVIELM21 2 0 2.0050 13.363 105.7210    865 C.REG62VIELM
FC.REG21 FVIELM23 1 0 2.6510 12.351 86.00101    909 C.REG61VIELM
FC.REG21 FZMAGN21 1 0 1.1460 5.3040 45.93300    758 C.REG61ZMAGN
FC.RHO21 FL.NEU21 1 0 2.6930 12.205 83.67500    928 C.RHO61L.NEU
FC.RHO21 FL.NEU21 2 0 2.7420 12.439 92.20900    880 C.RHO62L.NEU
FC.RHO21 FTRI.P21 1 0 1.6820 8.7310 61.12900    976 C.RHO61TRI.P
FC.ROU22 FCHARP21 1 0 0.6360 4.1770 472.0940    850 C.ROU61CHARP
FC.ROU22 FVAISE21 1 0 0.0680 0.4520 152.3920    705 C.ROU61VAISE
FC.SEI21 FZC.SE21 1 0 0.5290 3.5260 25.49300   1187 C.SEI61ZC.SE
FCABAN21 FDARSE21 1 8 0.1450 0.9680 6.940000   1320 CABAN61DARSE
FCABAN22 FDARSE21 2 0 0.1450 0.9750 6.960999   1320 CABAN62DARSE
FCABES21 FM.BRU21 1 0 0.3040 1.5960 614.2970    770 CABES61M.BRU
FCABRI21 FREALT21 1 8 0.1110 0.6100 17.09000    555 CABRI61REALT
FCABRI21 FREALT21 2 0 0.1110 0.6090 17.08300    555 CABRI62REALT
FCAEN 21 FDRONN21 1 0 0.4090 1.9350 49.53500   1492 CAEN 61DRONN
FCAEN 21 FRANVI21 1 0 0.4500 3.0210 21.34800   1408 CAEN 61RANVI
FCAIL521 FE.BOT21 1 0 0.2670 1.7930 19.66700   1160 CAIL561E.BOT
FCAIL521 FRABAT21 1 0 0.7920 3.4910 254.6580    390 CAIL561RABAT
FCALA511 FCOR.P11 1 0 4.1860 42.432 525.8360   2716 CALA571COR.P
FCALA511 FMARTY12 1 0 2.9530 29.941 370.8260   2920 CALA571MARTY
FCALA521 FMUR  22 1 8 0.7610 7.1240 4160.271   1120 CALA561MUR  
FCALA521 FP.ROU21 1 0 0.1210 1.0690 508.9470   1205 CALA561P.ROU
FCANTE11 FCANTE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FCANTE11 FSAUCA13 2 0 1.9430 25.186 239.6340   2822 CANTE72SAUCA
FCANTE12 FSAUCA11 3 0 1.9420 25.172 239.5000   2822 CANTE73SAUCA
FCANTE21 FCANTE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FCANTE21 FMARSI21 1 0 4.6780 30.486 222.0140   1096 CANTE61MARSI
FCANTE22 FCANTE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FCANTE22 FMOUGU21 1 0 4.5330 33.759 235.5180   1890 CANTE61MOUGU
FCANTE22 FNAOUT21 2 0 2.1880 14.696 103.7420   1024 CANTE62NAOUT
FCANTE23 FNAOUT21 1 0 2.2950 15.224 110.7920   1248 CANTE61NAOUT
FCAPEL11 FCAPEL12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FCAPEL11 FLONNY12 1 0 1.6390 17.552 184.3520   2422 CAPEL71LONNY
FCAPEL12 FMASTA12 1 0 1.8870 20.213 212.3120   2718 CAPEL71MASTA
FCAPEL21 FCAPEL23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FCAPEL21 FH.VIE21 1 0 2.9850 14.747 103.3520    709 CAPEL61H.VIE
FCAPEL23 FP.SAM21 1 0 1.8270 12.238 87.56600   1346 CAPEL61P.SAM
FCAPEL25 FCAPEL23 1 0 0.0370 15.860 0.000000   9999 CAPEL61REAC.
FCARDI21 FNOVIO21 1 0 0.1310 0.8680 292.7220    720 CARDI61NOVIO
FCARDI21 FPASQU21 1 0 0.1310 0.2560 83.42400    316 CARDI61PASQU
FCARIS21 FSEREI22 1 0 0.4680 3.1380 22.49000   1187 CARIS61SEREI
FCARIS22 FSEREI21 2 0 0.4690 3.1390 22.49600   1187 CARIS62SEREI
FCARR521 FZCARR21 1 0 0.0075 0.0501 0.144000   1285 CARR561ZCARR
FCARR522 FZCAR621 2 0 0.0075 0.0501 0.144000   1285 CARR562ZCAR6
FCARRI21 FGOUVI21 1 0 0.5550 3.6170 26.10300    767 CARRI61GOUVI
FCARRI21 FMORU 21 1 0 1.7190 11.457 82.85800   1285 CARRI61MORU 
FCARRI21 FTERRI23 1 0 0.4690 4.4170 63.64799   2300 CARRI61TERRI
FCARRI21 FTERRI23 2 0 0.4540 4.2650 61.60800   2300 CARRI62TERRI
FCARRI21 FVALES21 1 0 2.0600 13.720 99.16399   1161 CARRI61VALES
FCARRI21 FZB.FR21 1 0 1.0580 6.9700 49.92200    767 CARRI61ZB.FR
FCASTA21 FHARC721 1 0 0.1240 0.7190 332.6260    300 CASTA61HARC7
FCASTA22 FMOUL821 1 0 0.1030 0.6500 302.0600    600 CASTA61MOUL8
FCASTA22 FSEVRE21 1 0 0.1500 0.3610 129.9540    490 CASTA61SEVRE
FCATG111 FVIGY 14 1 0 0.4130 7.0300 122.6310   3622 CATTE71VIGY 
FCATG211 FVIGY 12 2 0 0.4150 7.0640 123.2060   3622 CATTE72VIGY 
FCATG311 FVIGY 11 3 0 0.4080 6.9510 121.2430   3622 CATTE73VIGY 
FCATG411 FVIGY 13 4 0 0.4110 6.9940 121.6460   3622 CATTE74VIGY 
FCAULA21 FPYRAM21 1 0 0.3308 0.6056 183.3430    385 CAULA61PYRAM
FCAULA21 FSEINE23 1 0 0.1250 0.5490 293.2220    840 CAULA61SEINE
FCAZAR11 FMARSI11 1 0 2.0960 29.202 466.7970   3622 CAZAR71MARSI
FCAZAR11 FMARSI11 2 8 2.0900 29.120 465.4500   3622 CAZAR72MARSI
FCAZAR11 FVERFE11 1 8 2.4210 32.079 528.0900   3600 CAZAR71VERFE
FCAZAR11 FVERFE11 2 0 2.4120 32.015 528.2540   3600 CAZAR72VERFE
FCAZAR21 FLANNE21 1 0 1.0540 5.0370 33.13700    908 CAZAR61LANNE
FCAZAR21 FLANNE21 3 8 0.7860 4.7320 34.42800   1117 CAZAR63LANNE
FCAZAR23 FJALIS21 1 0 6.6350 33.492 236.7530    908 CAZAR61JALIS
FCAZAR23 FLANNE21 2 0 0.7760 4.6700 33.99500   1117 CAZAR62LANNE
FCBAUD21 FG.CO621 1 0 0.0350 0.2330 1.691000   1211 CBAUD61G.CO6
FCBAUD21 FZCBAU21 1 8 0.1430 0.9470 6.894000   1211 CBAUD61ZCBAU
FCBRY 12 FM.SEI11 1 0 4.1480 32.015 310.6630   1988 CBRY 71M.SEI
FCBRY 12 FPENC511 1 0 0.2010 1.6220 15.87300   2122 CBRY 71PENC5
FCERGY11 FCERGY13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FCERGY11 FMEZE511 1 0 0.9910 10.236 120.6830   2300 CERGY71MEZE5
FCERGY11 FTERRI11 2 0 0.8800 9.2480 103.1290   2596 CERGY72TERRI
FCERGY11 FTERRI14 1 8 0.8890 9.3440 104.1410   2596 CERGY71TERRI
FCERGY13 FCERGY15 1 2 0.0000 0.0000 0.000000   9999 CPL-2.2-3.2 
FCERGY15 FMEZE511 2 0 0.9900 10.227 120.5770   2596 CERGY72MEZE5
FCERGY15 FTERRI13 3 0 0.8670 8.9490 189.3770   2366 CERGY73TERRI
FCERGY22 FPORCH21 1 0 1.6320 10.700 77.46799   1060 CERGY61PORCH
FCERGY22 FPUISE21 1 0 0.2760 1.8410 13.31200   1285 CERGY61PUISE
FCERGY23 FZHERB21 1 0 0.2580 2.8900 28.05900   1975 CERGY61ZHERB
FCERGY25 FZFRO621 3 8 0.4420 4.2450 76.18400   2190 CERGY63ZFRO6
FCERGY25 FZFRO721 4 0 0.4490 4.3260 76.76700   2062 CERGY64ZFRO7
FCERGY25 FZLIES21 1 0 0.3320 2.2340 16.29300   1248 CERGY61ZLIES
FCERGY26 FZHER721 2 0 0.2580 2.8480 28.33800   1975 CERGY62ZHER7
FCERGY26 FZLIE521 1 0 0.3330 2.1510 16.98400    992 CERGY61ZLIE5
FCERNA21 FVESLE21 1 0 1.0510 7.0060 50.62200   1285 CERNA61VESLE
FCERNA21 FVESLE21 2 0 1.0510 7.0060 50.63300   1285 CERNA62VESLE
FCESTA21 FCONST21 1 0 0.0290 0.1940 90.68800    665 CESTA61CONST
FCESTA21 FMASQU21 1 0 1.0490 6.9690 63.38400   1049 CESTA61MASQU
FCESTA21 FPESSA21 1 0 0.8420 5.6020 55.45400   1049 CESTA61PESSA
FCHA.S21 FCXNAY21 1 0 0.0165 0.0510 9.280000    337 CHA.S61CXNAY
FCHA.S22 FCXNAY21 2 0 0.0160 0.0510 12.88800    337 CHA.S62CXNAY
FCHAB721 FCZNEU21 1 0 0.0640 0.1960 56.70400    380 CHAB761CZNEU
FCHABO21 FCHEV521 1 0 0.4290 2.9080 21.22500   1337 CHABO61CHEV5
FCHABO21 FCOR.P21 1 0 1.1140 7.5360 55.84100   1337 CHABO61COR.P
FCHABR21 FL.NEU24 1 0 1.0860 5.6450 39.58500    782 CHABR61L.NEU
FCHABR21 FZCBAU21 1 0 3.3100 15.690 108.6780    782 CHABR61ZCBAU
FCHAFF11 FCHAFF12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FCHAFF11 FSSV.O14 2 0 0.5620 5.7100 70.39000   2400 CHAFF72SSV.O
FCHAFF12 FCOULA12 1 0 4.1540 41.629 519.0520   3544 CHAFF71COULA
FCHAFF12 FCPNIE11 1 0 3.1610 35.012 362.5010   2246 CHAFF71CPNIE
FCHAFF12 FG.ILE13 2 0 1.4390 20.426 322.1140   3622 CHAFF72G.ILE
FCHAFF12 FMIONS12 2 8 0.2880 3.6870 58.67800   2450 CHAFF72MIONS
FCHAFF12 FP.COR14 1 0 1.2920 14.824 170.9910   3622 CHAFF71P.COR
FCHAFF12 FSSV.O12 1 0 0.5620 5.7050 70.37500   2400 CHAFF71SSV.O
FCHAFF12 FSSV.O13 3 0 0.5690 5.7840 71.28600   2400 CHAFF73SSV.O
FCHAFF13 FCPNIE13 2 0 2.2480 27.612 296.1120   2246 CHAFF72CPNIE
FCHAFF13 FG.ILE14 1 0 1.4370 20.423 322.1160   3622 CHAFF71G.ILE
FCHAFF13 FMIONS13 1 0 0.5430 4.1740 41.20000   1876 CHAFF71MIONS
FCHAFF13 FP.COR11 2 8 1.2930 14.857 170.6210   3622 CHAFF72P.COR
FCHAFF13 FSSV.O11 4 0 0.5690 5.7780 71.23000   2450 CHAFF74SSV.O
FCHAIN11 FVERGE12 2 0 0.7150 7.2750 89.95200   1796 CHAIN72VERGE
FCHAIN12 FVERGE12 1 0 0.7160 7.2870 90.07300   1796 CHAIN71VERGE
FCHAIN21 FDAMBR21 1 0 2.2970 10.820 72.90900    987 CHAIN61DAMBR
FCHAIN21 FDAMBR21 2 0 2.2030 10.850 73.13200    987 CHAIN62DAMBR
FCHAIN21 FDAMBR21 3 0 1.5770 10.534 99.24900   1099 CHAIN63DAMBR
FCHAL721 FFESSE22 1 0 1.1070 5.5070 38.73200    758 CHAL761FESSE
FCHAL721 FSIERE21 1 0 2.0460 9.2470 64.45399    709 CHAL761SIERE
FCHALO21 FCPVAN21 1 0 5.5850 25.536 172.3980    742 CHALO61CPVAN
FCHALO21 FGROSN21 1 0 0.7520 7.0470 102.7440   1500 CHALO61GROSN
FCHALO21 FGROSN22 2 0 0.7520 7.0470 102.4280   1500 CHALO62GROSN
FCHAN511 FDISTR11 1 0 2.3180 24.100 298.8010   2300 CHAN571DISTR
FCHAN511 FLARCA11 1 8 0.4450 5.8430 96.66200   3622 CHAN571LARCA
FCHAN511 FLARCA11 2 0 0.4450 5.8390 96.61100   3622 CHAN572LARCA
FCHAN511 FQUINT11 1 0 1.1910 15.651 259.5370   3622 CHAN571QUINT
FCHAN511 FQUINT11 2 0 1.1910 15.652 259.5450   3622 CHAN572QUINT
FCHAN511 FVLERB12 1 0 1.9120 19.401 240.3610   2448 CHAN571VLERB
FCHAN621 FREVIG22 2 0 0.9770 6.5150 47.09000   1285 CHAN662REVIG
FCHAPE21 FSSROU21 1 0 0.0830 0.5600 3.956000   1408 CHAPE61SSROU
FCHAPO21 FREVIG22 1 0 1.4940 10.038 70.91900   1285 CHAPO61REVIG
FCHAPO21 FT.DOM23 1 0 0.1000 0.6680 4.752000   1285 CHAPO61T.DOM
FCHARE21 FCOLON21 1 0 0.1030 0.8580 322.1070    920 CHARE61COLON
FCHARE21 FCORIO22 1 0 0.0820 0.3480 181.6800    576 CHARE61CORIO
FCHARE21 FNATI321 1 0 0.2740 0.6240 242.3020    385 CHARE61NATI3
FCHARE21 FVINC521 1 0 0.1040 0.6730 363.6900    810 CHARE61VINC5
FCHARE21 FVIT.N21 1 0 0.0530 0.3710 164.9190    805 CHARE61VIT.N
FCHARP11 FCHARP13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FCHARP11 FCHARP14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FCHARP11 FGREPI11 1 0 1.7770 17.251 215.6850   2308 CHARP71GREPI
FCHARP11 FSSV.O12 1 0 1.6960 17.199 212.9010   2450 CHARP71SSV.O
FCHARP13 FECHAL11 1 0 0.5260 9.6040 129.0560   3622 CHARP71ECHAL
FCHARP13 FSSV.O14 2 0 1.7110 17.368 214.7630   2450 CHARP72SSV.O
FCHARP14 FECHAL14 2 0 0.5330 9.7120 131.0740   3622 CHARP72ECHAL
FCHARP14 FGREPI12 2 0 1.7120 17.367 214.7210   2308 CHARP72GREPI
FCHARP21 FVAISE21 1 8 0.5840 3.7260 448.3220    489 CHARP61VAISE
FCHAST21 FZDONZ21 1 0 0.0350 0.1610 1.062000    756 CHAST61ZDONZ
FCHATI21 F1CLAM21 1 8 0.1463 0.2677 122.0760    600 CHATI611CLAM
FCHATI21 FVLEJU21 2 8 0.5220 4.5720 270.7980    530 CHATI62VLEJU
FCHATI21 FZROBI21 1 0 0.0950 0.5280 213.7870    530 CHATI61ZROBI
FCHAV621 FGEN.P21 1 0 4.7310 16.566 117.0010    659 CHAV661GEN.P
FCHESN11 FCIROL11 1 0 1.7710 19.286 206.6170   1644 CHESN71CIROL
FCHESN11 FCIROL11 2 0 1.7630 19.168 207.2600   1644 CHESN72CIROL
FCHESN11 FM.SEI12 1 0 2.4650 24.978 309.7480   2596 CHESN71M.SEI
FCHESN11 FM.SEI13 2 0 2.4680 25.046 309.7050   2596 CHESN72M.SEI
FCHESN11 FMORBR11 1 0 1.4510 15.877 162.8270   2522 CHESN71MORBR
FCHESN11 FMORBR11 2 0 1.4510 15.878 162.8790   2522 CHESN72MORBR
FCHESN11 FRENAR11 1 0 0.1140 1.2410 12.71500   1644 CHESN71RENAR
FCHESN11 FTABAR11 1 8 2.8470 31.537 314.0310   2356 CHESN71TABAR
FCHESN11 FTABAR11 2 0 1.8540 26.679 339.1450   3110 CHESN72TABAR
FCHESN11 FTABAR11 3 0 1.8380 26.463 334.5750   3110 CHESN73TABAR
FCHESN11 FVLECH11 1 0 2.1980 24.353 242.2200   1808 CHESN71VLECH
FCHESN21 FCZTRY21 1 0 1.7470 8.0630 56.41700    984 CHESN61CZTRY
FCHESN21 FCZTRY21 2 0 1.1810 7.9610 89.60601    920 CHESN62CZTRY
FCHESN21 FCZTRY21 3 0 1.1780 7.9720 90.65900    890 CHESN63CZTRY
FCHESN21 FMTERE21 5 0 0.1070 0.6070 80.59800    651 CHESN65MTERE
FCHESN21 FMTERE22 6 0 0.1060 0.6020 80.42100    651 CHESN66MTERE
FCHESN21 FNEMOU21 1 0 2.1140 14.347 105.9080    913 CHESN61NEMOU
FCHESN21 FPATOU21 1 0 1.0020 4.3790 73.45499    580 CHESN61PATOU
FCHESN21 FRENAR21 4 8 0.1750 1.1690 8.388000    782 CHESN64RENAR
FCHESN21 FROUSS21 1 0 4.0820 18.523 178.7600    867 CHESN61ROUSS
FCHESN21 FVOULZ21 1 0 0.4820 2.9820 56.94900    400 CHESN61VOULZ
FCHESN21 FVOULZ22 2 0 0.4780 2.9090 59.89900    400 CHESN62VOULZ
FCHEV521 FMERLA21 1 0 3.0770 21.034 149.7640   1337 CHEV561MERLA
FCHEV521 FRECOU21 1 0 2.3140 15.467 110.6680   1337 CHEV561RECOU
FCHEV521 FVERTO21 1 0 1.0740 4.8910 33.09800    821 CHEV561VERTO
FCHEV521 FZBAST21 1 0 0.4140 2.8250 20.64800   1212 CHEV561ZBAST
FCHEV521 FZDOUL21 1 0 1.5030 6.6910 45.42700    960 CHEV561ZDOUL
FCHEV521 FZKERL21 2 0 2.9000 13.171 91.12600    821 CHEV562ZKERL
FCHEVA12 FCHEVA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FCHEVA12 FGAVRE12 1 0 0.5950 7.8090 129.3230   3622 CHEVA71GAVRE
FCHEVA12 FLATEN14 1 0 1.9770 20.030 249.7060   2596 CHEVA71LATEN
FCHEVA12 FWARAN15 1 0 3.1150 31.604 391.6440   2718 CHEVA71WARAN
FCHEVA13 FGAVRE11 2 0 0.5980 7.8590 130.1710   3622 CHEVA72GAVRE
FCHEVA13 FLATEN11 2 8 1.9700 19.967 248.4770   2596 CHEVA72LATEN
FCHEVA13 FWARAN12 2 0 3.1130 31.590 391.4980   2718 CHEVA72WARAN
FCHEVI21 FCORIO21 1 0 0.3560 1.7520 693.1680    450 CHEVI61CORIO
FCHEVI21 FCRETA21 1 0 0.1380 0.4280 188.6010    780 CHEVI61CRETA
FCHEVI21 FCRETA21 2 8 0.2120 0.6770 236.1670    620 CHEVI62CRETA
FCHEVI21 FRUNGI21 1 0 0.2990 1.2380 101.4880    593 CHEVI61RUNGI
FCHEVI21 FRUNGI23 2 0 0.2920 1.2120 96.45800    593 CHEVI62RUNGI
FCHEVI21 FV.GEO21 1 8 0.5680 2.9510 157.5620    750 CHEVI61V.GEO
FCHEVI21 FVLEJU21 1 0 0.6470 4.8610 74.58000    817 CHEVI61VLEJU
FCHEVI21 FVLEJU21 2 0 0.6510 4.8450 75.85400    817 CHEVI62VLEJU
FCHEVI21 FZMAS521 4 0 0.2740 2.5780 49.90200   2140 CHEVI64ZMAS5
FCHEVI21 FZV.OR21 3 0 0.4410 4.2520 74.91400   1975 CHEVI63ZV.OR
FCHEY611 FG.ILE11 1 0 0.4040 3.7760 47.62100   1904 CHEY671G.ILE
FCHIN211 FG.AVO12 1 0 0.0159 0.1592 0.346000   2300 CHIN271G.AVO
FCHIN212 FG.AVO15 2 0 0.0165 0.1592 0.328000   2300 CHIN272G.AVO
FCHOLE22 FDISTR21 1 0 3.9450 26.516 201.0910    846 CHOLE61DISTR
FCHOLE22 FDISTR21 2 0 4.6860 34.282 272.1880   1150 CHOLE62DISTR
FCHOLE22 FMAUGE22 1 8 1.5040 10.016 72.38799   1337 CHOLE61MAUGE
FCHOLE22 FRECOU21 1 0 1.9060 12.790 90.74000   1320 CHOLE61RECOU
FCHOLE22 FV.SEV22 1 0 4.5510 16.504 106.8480    858 CHOLE61V.SEV
FCHOO111 FLONNY14 1 0 0.5050 9.0590 173.3160   3622 CHOO271LONNY
FCHOO211 FLONNY11 2 0 0.5370 9.3100 153.2390   3622 CHOO272LONNY
FCHOO521 FCHOO522 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FCHOO521 FMAZUR23 2 0 0.7590 9.3950 110.5600    909 CHOO562MAZUR
FCHOO522 FMAZUR21 1 0 0.8520 8.7550 115.2730   1187 CHOO561MAZUR
FCIROL11 FGATI511 1 0 1.0680 14.027 232.5160   3622 CIROL71GATI5
FCIROL11 FGATI511 2 0 1.0670 14.021 232.4330   3622 CIROL72GATI5
FCIROL11 FVLEJU11 1 0 0.6090 6.8000 65.53600   2522 CIROL71VLEJU
FCIROL11 FVLEJU11 2 0 0.6140 6.8650 66.07101   2522 CIROL72VLEJU
FCIROL11 FVLEJU11 3 8 0.9280 7.2710 76.50500   1988 CIROL73VLEJU
FCIROL21 FLOGES21 1 0 0.4000 2.7090 70.74899    880 CIROL61LOGES
FCIROL21 FLOGES21 2 0 0.3770 2.5550 69.64201    880 CIROL62LOGES
FCIROL21 FMALEC21 1 0 1.3220 8.8500 63.23500    913 CIROL61MALEC
FCISSA21 FMQIS 23 1 0 2.2850 15.120 329.2710    580 CISSA61MQIS 
FCIVAU11 FVALDI11 1 0 0.0190 0.2860 5.288000   3622 CIVAU71VALDI
FCIVAU12 FVALDI11 2 0 0.0250 0.3730 6.894000   3622 CIVAU72VALDI
FCIZE 21 FFLEYR21 1 0 1.2160 7.6680 114.8650   1067 CIZE 61FLEYR
FCIZE 21 FIZERN21 1 0 0.4540 2.6880 20.08400   1141 CIZE 61IZERN
FCLEON21 FG.COU21 1 0 0.3280 2.1970 15.75200   1408 CLEON61G.COU
FCLEON21 FG.COU21 2 0 0.3290 2.1980 15.81600   1408 CLEON62G.COU
FCLEON21 FMANOI21 1 0 0.8930 5.9570 41.37200   1366 CLEON61MANOI
FCLERA11 FCUBNE11 1 0 0.6610 7.1260 74.38900   2194 CLERA71CUBNE
FCLERA11 FPLAUD12 1 8 3.9720 44.447 429.5560   2194 CLERA71PLAUD
FCLOCH21 FDECHY21 1 0 0.3000 1.3480 9.275000   1030 CLOCH61DECHY
FCLOCH22 FDECHY22 2 0 0.2990 1.3570 9.171999    900 CLOCH62DECHY
FCOCHE11 FP.AND11 1 0 1.2370 17.543 113.4850   2633 COCHE71P.AND
FCOLAY21 FDONZA22 1 0 1.7560 11.772 83.60100    984 COLAY61DONZA
FCOLAY21 FGUPIE21 1 8 3.2170 21.418 154.7480    984 COLAY61GUPIE
FCOMM721 FCPFL521 1 0 1.3170 8.7500 63.55700   1316 COMM761CPFL5
FCOMM721 FZAMIG21 1 0 4.1800 18.441 116.4010    923 COMM761ZAMIG
FCOMMU21 FH.PAU21 1 0 0.9400 7.3210 95.13000    909 COMMU61H.PAU
FCOMMU21 FVIELM21 1 0 1.6210 15.607 229.6560    909 COMMU61VIELM
FCOMPI21 FLATEN25 1 0 3.0410 14.566 98.93700    964 COMPI61LATEN
FCOMPI21 FMORU 21 1 0 1.8430 8.8360 60.09100    817 COMPI61MORU 
FCOMPS21 FVOLVI21 1 0 1.1180 7.3700 58.10800    438 COMPS61VOLVI
FCONCA21 FP.ROU21 1 0 3.2450 22.203 163.3570   1123 CONCA61P.ROU
FCONCA21 FSQUIV21 1 8 1.5160 10.244 75.05600   1123 CONCA61SQUIV
FCONCE21 FRABAT21 1 0 0.0450 0.3800 156.2710    895 CONCE61RABAT
FCONCE21 FV.POR21 1 0 0.1860 0.9610 473.5200    895 CONCE61V.POR
FCONF521 F1CNRS21 1 0 0.0720 0.2200 70.16599    460 CONF5611CNRS
FCONF521 FCPNIE23 1 0 1.8860 9.0670 63.52100    718 CONF561CPNIE
FCONF521 FPARIS21 1 0 0.0640 0.5530 20.02600    850 CONF561PARIS
FCONF521 FZP.IL21 1 0 1.5780 7.8720 53.73900    526 CONF561ZP.IL
FCONTA21 FCONTA22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FCONTA22 FG.COE21 1 0 0.5540 3.2940 24.44000   1076 CONTA61G.COE
FCONTA22 FMALGO22 1 0 2.3450 11.108 77.93500    673 CONTA61MALGO
FCONVE21 FLAOS 21 1 0 0.0900 0.2660 111.6470    600 CONVE61LAOS 
FCONVE21 FMOUL821 1 0 0.1310 0.4280 188.8030    722 CONVE61MOUL8
FCOQU521 FZCOQU21 1 0 0.0083 0.0510 0.042000   1285 COQU561ZCOQU
FCOQU522 FZCOQ521 2 0 0.0083 0.0510 0.042000   1285 COQU562ZCOQ5
FCOQU721 FLIMEU21 1 8 0.0166 0.0510 6.702000    230 COQU761LIMEU
FCOQU722 FLIMEU21 2 8 0.0206 0.0510 3.964000    230 COQU762LIMEU
FCOQUA21 FDRONN21 1 0 2.4840 16.711 138.0720    955 COQUA61DRONN
FCOQUA21 FROUGE21 1 0 2.7970 18.835 133.3020   1408 COQUA61ROUGE
FCOQUA21 FROUGE21 2 0 2.7650 18.620 131.7270   1408 COQUA62ROUGE
FCOQUA21 FTOURB21 1 0 2.2120 14.928 105.0100   1408 COQUA61TOURB
FCOR.P11 FDISTR11 2 0 4.4900 45.729 570.1970   2300 COR.P72DISTR
FCOR.P11 FGALOR11 1 0 2.7320 27.643 346.0870   2300 COR.P71GALOR
FCOR.P11 FLOUIS11 1 0 1.6710 16.933 210.4350   1796 COR.P71LOUIS
FCOR.P11 FLOUIS12 2 0 1.6660 16.878 209.7490   1796 COR.P72LOUIS
FCOR.P11 FMARTY12 2 0 7.0830 72.149 900.7310   2300 COR.P72MARTY
FCOR.P21 FCORD521 5 0 0.0330 0.3530 3.704000   2300 COR.P65CORD5
FCOR.P21 FCORD522 4 0 0.0290 0.4120 4.950000   2300 COR.P64CORD5
FCOR.P21 FGUERS21 1 8 1.5040 10.032 130.3250    970 COR.P61GUERS
FCOR.P21 FPRINQ21 2 0 0.8410 5.6370 94.59699   1150 COR.P62PRINQ
FCOR.P21 FPRINQ22 1 0 0.7890 5.5010 203.5460   1250 COR.P61PRINQ
FCOR.P21 FPTCHA21 1 0 1.8370 12.191 88.72900   1209 COR.P61PTCHA
FCOR.P21 FZBAST21 1 0 1.0790 7.3100 54.22600    980 COR.P61ZBAST
FCOR.P21 FZKERL21 2 0 0.5170 3.4300 24.96000   1337 COR.P62ZKERL
FCOR.P21 FZORVA21 1 0 1.3640 9.0820 74.99400   1337 COR.P61ZORVA
FCOR.P21 FZPRIN21 1 0 0.5490 3.7130 95.61900   1026 COR.P61ZPRIN
FCORBI21 FDISTR21 1 8 2.7660 18.428 127.5550   1298 CORBI61DISTR
FCORBI21 FDISTR21 2 0 2.7450 18.496 130.8380   1337 CORBI62DISTR
FCORBI21 FDISTR21 3 0 2.7450 18.499 130.8580   1337 CORBI63DISTR
FCORBI21 FSSBA521 1 0 0.2330 1.5540 11.18300   1337 CORBI61SSBA5
FCORBI21 FZCOR621 1 0 0.4240 2.8660 21.21200   1337 CORBI61ZCOR6
FCORDE21 FP.ESC21 1 0 4.5980 13.333 85.37199    660 CORDE61P.ESC
FCORDE21 FSAUTE21 1 0 0.6120 1.9570 12.80600    729 CORDE61SAUTE
FCORDE21 FZSABL21 1 8 4.6690 14.383 90.94100    515 CORDE61ZSABL
FCORDE21 FZSSCO21 1 0 0.8090 3.6310 25.19000    834 CORDE61ZSSCO
FCORIO22 FFAIDH21 1 0 0.1450 0.3210 130.2070    400 CORIO61FAIDH
FCORME21 FF.LOU21 1 0 0.1210 0.3700 106.9640    250 CORME61F.LOU
FCORME21 FF.LOU22 2 0 0.1200 0.3660 105.8300    250 CORME62F.LOU
FCORME21 FNANTE21 1 0 0.1080 0.3680 1278.714    890 CORME61NANTE
FCORME21 FNANTE21 2 8 0.0950 0.3050 1097.296    890 CORME62NANTE
FCORME21 FNANTE21 3 0 0.1240 1.0720 385.7760    860 CORME63NANTE
FCORME21 FPERRE22 1 0 0.3420 1.1670 1012.516    670 CORME61PERRE
FCORME21 FPERRE22 2 0 0.3410 1.1660 1014.384    670 CORME62PERRE
FCORME21 FZFRO621 3 0 0.1110 1.0360 38.67200   2190 CORME63ZFRO6
FCORME21 FZFRO721 4 0 0.1100 1.0310 28.07600   2062 CORME64ZFRO7
FCORME21 FZHER721 2 0 0.3050 2.8730 54.05600   2063 CORME62ZHER7
FCORME21 FZHERB21 1 0 0.3060 2.8820 49.19500   2000 CORME61ZHERB
FCORNI11 FCORNI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FCORNI11 FM.LAN13 1 0 1.6490 21.038 267.6500   2462 CORNI71M.LAN
FCORNI13 FGEN.P11 1 0 0.7640 11.675 172.5870   3622 CORNI71GEN.P
FCORNI21 FCORNI24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FCORNI21 FZALL721 1 0 1.0050 6.0840 45.42400   1076 CORNI61ZALL7
FCORNI21 FZCRUS21 1 0 1.0190 6.5200 47.34100    660 CORNI61ZCRUS
FCORNI24 FGEN.P23 2 0 2.4370 15.786 114.2070    660 CORNI62GEN.P
FCORNI24 FPRESS21 1 0 1.4530 8.9650 66.42300   1076 CORNI61PRESS
FCOSSI21 FCOUBE21 1 0 0.3490 2.3220 16.80500   1285 COSSI61COUBE
FCOSSI21 FMORBR21 1 0 0.3680 2.4470 17.70700   1285 COSSI61MORBR
FCOUBE21 FMOISE21 1 0 0.9030 5.8400 42.08800    964 COUBE61MOISE
FCOUCH21 FCPVAN21 1 8 2.3880 15.865 115.1390    985 COUCH61CPVAN
FCOUCH21 FVIELM23 1 0 1.7980 11.941 86.72800   1187 COUCH61VIELM
FCOUDO21 FESCAI21 1 0 0.7860 5.2580 38.56900   1160 COUDO61ESCAI
FCOUDO21 FGARD721 1 0 0.5640 2.5780 17.21300    872 COUDO61GARD7
FCOUDO21 FGARD721 2 0 0.5570 2.5200 28.62300    785 COUDO62GARD7
FCOUDO21 FNEOUL21 1 0 1.0940 6.5740 48.07800   1093 COUDO61NEOUL
FCOUDO21 FNEOUL21 2 0 1.0960 6.6010 47.94200   1093 COUDO62NEOUL
FCOUDO21 FOLLI521 1 0 1.0090 10.675 162.2690   2300 COUDO61OLLI5
FCOUES21 FZCOUE21 1 0 0.0760 0.3480 2.289000    559 COUES61ZCOUE
FCOUFF21 FZGARR21 1 0 0.6190 4.9130 33.25800   1347 COUFF61ZGARR
FCOULA11 FCOULA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FCOULA11 FCOULA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FCOULA11 FCRUA511 1 0 0.0510 0.7360 9.172000   2025 COULA71CRUA5
FCOULA11 FP.COR13 2 0 2.5090 28.690 330.2260   3544 COULA72P.COR
FCOULA11 FTRI.P14 2 0 1.4040 13.770 171.7790   2308 COULA72TRI.P
FCOULA12 FCOULA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FCOULA12 FCRUA514 2 0 0.0510 0.7340 9.197000   2025 COULA72CRUA5
FCOULA12 FTRI.P11 1 0 1.3710 13.485 168.1250   2308 COULA71TRI.P
FCOULA13 FCOULA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FCOULA13 FTAVEL16 1 0 2.2830 21.794 283.3720   2284 COULA71TAVEL
FCOULA14 FCRUA513 4 0 0.0540 0.7860 9.772000   2025 COULA74CRUA5
FCOULA14 FP.COR12 1 0 2.5090 28.690 330.2260   3544 COULA71P.COR
FCOULA14 FTRI.P14 3 0 1.4040 13.770 171.7790   2308 COULA73TRI.P
FCOULA15 FCRUA512 3 8 0.0540 0.7860 9.772000   2025 COULA73CRUA5
FCOUPV24 FORSON21 1 0 0.0810 0.4970 256.1440    920 COUPV61ORSON
FCOUPV24 FVLEVA21 1 8 1.1300 5.1660 56.00500    817 COUPV61VLEVA
FCPBLA21 FZCPB521 1 0 0.4510 2.9920 21.77600   1211 CPBLA61ZCPB5
FCPNIE11 FCPNIE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FCPNIE11 FVAUJA11 2 0 0.6670 9.2900 117.0160   2700 CPNIE72VAUJA
FCPNIE13 FVAUJA13 1 0 0.6670 9.2960 117.0860   2700 CPNIE71VAUJA
FCPNIE23 FCPNIE25 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FCPNIE23 FEYBEN21 1 0 0.5190 3.3840 24.56600   1178 CPNIE61EYBEN
FCPNIE23 FGRISO21 1 0 5.0100 32.526 261.5350    856 CPNIE61GRISO
FCPNIE23 FPRUNI21 1 0 2.4310 10.994 76.20400    782 CPNIE61PRUNI
FCPNIE23 FSABL521 1 0 0.2820 1.3250 35.57500    641 CPNIE61SABL5
FCPNIE25 FCPNIE27 1 2 0.0000 0.0000 0.000000   9999 CPL-2.1-3.1 
FCPNIE25 FEYBEN21 2 0 0.5140 3.3490 24.32000   1014 CPNIE62EYBEN
FCPNIE25 FS.PON23 1 0 5.9560 38.884 308.6340    856 CPNIE61S.PON
FCPNIE25 FZSABL21 1 0 0.1120 0.7430 30.98700    847 CPNIE61ZSABL
FCPNIE25 FZSINA21 1 0 0.0000 0.0510 0.000000   1211 CPNIE61ZSINA
FCPNIE27 FCPNIE28 1 0 0.0500 8.3000 0.000000   9999 CPNIE61REAC.
FCPNIE28 FPARIS21 1 0 0.9200 3.7270 29.53900    659 CPNIE61PARIS
FCPNOL21 FFRASN21 1 0 1.6370 9.7350 72.33499    930 CPNOL61FRASN
FCPNOL21 FGEN.P24 1 8 11.011 36.498 227.8230    437 CPNOL61GEN.P
FCPNOL21 FSAONE21 1 0 4.1830 22.022 168.1720    900 CPNOL61SAONE
FCPVAN21 FPYMON21 1 0 2.7670 19.099 140.8770    923 CPVAN61PYMON
FCPVAN21 FTAVAU21 1 0 0.4920 3.2260 22.56700    896 CPVAN61TAVAU
FCPVAN21 FZMAGN21 1 0 2.8660 12.983 89.98300    758 CPVAN61ZMAGN
FCRAYW21 FG.POR21 1 8 0.0080 0.0580 27.26400    660 CRAYW61G.POR
FCREC621 FGUARB21 1 0 1.4300 9.5000 69.03400   1408 CREC661GUARB
FCREC621 FLESTR21 1 0 0.2360 1.5690 11.41000   1408 CREC661LESTR
FCREC621 FWEPPE21 1 0 0.8760 5.8420 42.22200   1346 CREC661WEPPE
FCREC621 FWEPPE23 2 0 0.8720 5.8150 57.27700    810 CREC662WEPPE
FCRENE11 FCRENE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FCRENE11 FREVIG11 1 0 2.5950 27.828 291.9990   2596 CRENE71REVIG
FCRENE12 FM.SEI14 1 0 1.1720 9.0650 88.43800   1988 CRENE71M.SEI
FCRENE12 FVIELM14 1 0 5.5320 42.281 409.7890   1854 CRENE71VIELM
FCRENE21 FCRENE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FCRENE21 FMAROL21 1 0 5.6880 26.961 187.1870    984 CRENE61MAROL
FCRENE21 FROSIE21 1 0 2.3070 12.210 83.11000    964 CRENE61ROSIE
FCRENE21 FZP.V521 1 0 5.9120 26.881 181.1360    964 CRENE61ZP.V5
FCRENE22 FFRONC21 1 0 6.8180 34.112 240.4240    782 CRENE61FRONC
FCRETA21 FGOBEL22 1 0 0.0930 0.6650 290.5350    744 CRETA61GOBEL
FCRETA21 FR.COT21 1 0 0.3130 0.6010 212.4490    360 CRETA61R.COT
FCRETA21 FTOLBI21 1 0 0.1280 0.6490 242.2560    460 CRETA61TOLBI
FCREYS11 FCREYS13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FCREYS11 FCREYS13 2 7 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FCREYS11 FG.ILE11 2 0 1.2710 18.534 230.7250   2942 CREYS72G.ILE
FCREYS11 FGEN.P13 1 0 1.1110 16.138 216.0530   2946 CREYS71GEN.P
FCREYS11 FSSV.O11 2 0 0.4450 6.4480 80.22400   3144 CREYS72SSV.O
FCREYS13 FG.ILE12 1 0 1.2710 18.454 229.6880   2642 CREYS71G.ILE
FCREYS13 FGEN.P11 2 0 1.1130 16.161 201.4590   2600 CREYS72GEN.P
FCREYS13 FSSV.O13 1 0 0.4450 6.4520 80.27300   3144 CREYS71SSV.O
FCRIME21 FTEMP521 1 0 0.0530 0.3240 180.8760    725 CRIME61TEMP5
FCRIME22 FFLAND21 1 0 0.0243 0.0510 5.066000    465 CRIME61FLAND
FCROIX21 FH.VIN21 1 0 0.3920 2.6270 18.83000   1346 CROIX61H.VIN
FCROIX21 FH.VIN23 2 0 0.3730 2.5000 17.91600   1346 CROIX62H.VIN
FCROIX21 FP.ME521 1 0 0.2820 1.8710 30.57100   1020 CROIX61P.ME5
FCROIX21 FP.ME521 2 0 0.2740 1.8390 13.16800   1346 CROIX62P.ME5
FCROIX21 FROU.N21 1 0 0.2550 0.5120 295.4260    215 CROIX61ROU.N
FCROIX21 FROU.N22 2 0 0.2530 0.5080 293.1600    215 CROIX62ROU.N
FCROIX21 FVERTE21 1 0 0.8470 4.1950 29.49200   1030 CROIX61VERTE
FCROIX21 FWEPPE21 1 8 1.2870 8.5870 61.96000   1346 CROIX61WEPPE
FCROLL21 FFROGE21 1 0 0.3212 0.5879 159.6400   9999 CROLL61FROGE
FCROUZ21 FGODIN21 1 0 0.0650 0.2900 1.960000    753 CROUZ61GODIN
FCRUA521 FL.NEU21 1 0 0.3670 2.1740 35.54100    430 CRUA561L.NEU
FCRUA522 FL.NEU21 2 0 0.3660 2.1720 35.20200    430 CRUA562L.NEU
FCRUSE21 FZCRUS21 1 0 0.0106 0.0510 4.996000    770 CRUSE61ZCRUS
FCSLL821 FSAUMA21 1 0 0.3760 2.6550 395.1880    775 CSLL861SAUMA
FCSLL821 FTAMAR23 1 8 1.4550 9.0130 73.05000    870 CSLL861TAMAR
FCSLLE22 FE.BOT21 1 0 1.3440 8.9180 64.90600   1160 CSLLE61E.BOT
FCSLLE22 FESCAI21 1 0 1.1990 7.9500 57.86200   1160 CSLLE61ESCAI
FCTAUR21 FZVILA21 1 0 0.6240 4.1650 29.05300   1281 CTAUR61ZVILA
FCUBNE11 FDONZA12 2 0 3.7160 48.855 810.8850   3600 CUBNE72DONZA
FCUBNE11 FDONZA13 1 0 3.7480 49.276 817.8840   3307 CUBNE71DONZA
FCUBNE11 FMQIS 11 2 0 0.3710 3.9230 47.39700   2400 CUBNE72MQIS 
FCUBNE11 FSAUCA11 1 0 1.8760 19.020 235.7940   2522 CUBNE71SAUCA
FCUBNE11 FSAUCA13 2 0 1.8870 19.144 237.2150   2522 CUBNE72SAUCA
FCUBNE21 FGREZI21 1 0 1.9830 13.287 98.73700   1049 CUBNE61GREZI
FCUBNE21 FMQIS 23 1 8 0.3650 3.9050 39.83900   2104 CUBNE61MQIS 
FCUBNE21 FMTGUY21 1 0 2.5290 14.390 108.1610   1104 CUBNE61MTGUY
FCUBNE21 FZSS1121 1 0 2.1870 14.742 285.3080   1185 CUBNE61ZSS11
FCUPER21 FVESLE21 1 0 1.4000 9.3340 67.46101   1285 CUPER61VESLE
FCUPER21 FZCUPE21 1 8 0.3720 2.4770 17.89700   1285 CUPER61ZCUPE
FCURBA21 FGRISO21 1 0 1.0730 6.3970 47.29100    920 CURBA61GRISO
FCURBA21 FZBLAU21 1 0 0.3010 2.0370 15.11000   1141 CURBA61ZBLAU
FCURTI21 FGROSN22 1 0 0.6420 4.2570 30.98400   1015 CURTI61GROSN
FCURTI21 FZCUR521 1 8 0.0073 0.0501 0.300000   1015 CURTI61ZCUR5
FCUS.P21 FSSAMO24 1 0 0.5040 1.5440 445.9180    520 CUS.P61SSAMO
FCXNAY21 FZESPI21 2 0 1.9340 12.898 92.82800    872 CXNAY62ZESPI
FCXNAY21 FZJUST21 1 0 1.2200 8.1320 58.57400   1316 CXNAY61ZJUST
FCXSSE21 FPOTEA21 1 0 0.0075 0.0501 0.144000   9999 CXSSE61POTEA
FCXSSE21 FPOTEA22 2 0 0.0075 0.0501 0.144000   9999 CXSSE62POTEA
FCXSSE21 FPOTEA23 3 0 0.0100 0.1000 2.000000   9999 CXSSE63POTEA
FCXSSE21 FRECY 21 1 0 1.5980 10.643 74.26800   1268 CXSSE61RECY 
FCXSSE21 FREVIG21 1 0 2.3350 15.545 107.6320   1248 CXSSE61REVIG
FCYCOF21 FRICHI21 1 0 0.0700 0.6900 400.0000   9999 CYCOF61RICHI
FCYCOF22 FRICHI21 2 0 0.0800 0.6700 360.0000   9999 CYCOF62RICHI
FCZCEL21 FFOCH 21 1 0 0.2830 0.5180 143.6420    400 CZCEL61FOCH 
FCZRIE21 FVENDI21 1 8 0.3250 2.1820 15.41200   1346 CZRIE61VENDI
FCZSEU21 FRANVI21 1 0 1.3460 5.5240 2571.235    784 CZSEU61RANVI
FCZSEU22 FRANVI21 2 8 1.3460 5.5240 2571.235    784 CZSEU62RANVI
FCZTRY21 FMOISE21 1 0 0.3230 1.4890 9.683000    964 CZTRY61MOISE
FCZTRY21 FPLISO21 1 8 0.6320 4.2640 60.77200    782 CZTRY61PLISO
FCZTRY21 FSENAR23 1 0 0.4770 4.8290 119.9620    890 CZTRY61SENAR
FD.BRU21 FMORCH21 1 0 0.0100 0.1000 0.002000   9999 D.BRU61MORCH
FD.BUR11 FTABAR11 1 0 0.0390 0.5560 6.802000   2700 D.BUR71TABAR
FD.BUR12 FTABAR11 2 0 0.0390 0.5570 6.817000   2700 D.BUR72TABAR
FD.BUX11 FTABAR11 3 0 0.0390 0.5600 6.848000   2700 D.BUR73TABAR
FD.BUX12 FTABAR11 4 0 0.0390 0.5610 6.856000   2700 D.BUR74TABAR
FD.FRA21 FLINGO21 1 0 0.3080 2.0450 186.5870    708 D.FRA61LINGO
FD.FRA21 FLINGO22 2 0 0.3010 2.0820 192.3830    708 D.FRA62LINGO
FD.GAR21 FMORCH21 1 0 0.0100 0.1000 0.002000   9999 D.GAR61MORCH
FDAMBR11 FGATI511 1 0 0.8480 11.133 184.4720   3622 DAMBR71GATI5
FDAMBR11 FGATI511 2 0 0.8480 11.136 184.5180   3622 DAMBR72GATI5
FDAMBR11 FVERGE12 1 0 1.6640 16.881 209.1960   2300 DAMBR71VERGE
FDAMBR11 FVERGE12 2 0 1.6640 16.882 209.0350   2448 DAMBR72VERGE
FDAMBR11 FVLEJU11 2 0 2.1380 21.707 267.8830   2596 DAMBR72VLEJU
FDAMBR11 FYVE.O11 1 8 3.4770 35.298 438.9040   2596 DAMBR71YVE.O
FDAMBR21 FG.DEN21 1 0 2.7290 15.013 126.2190    957 DAMBR61G.DEN
FDAMBR21 FG.DEN22 2 0 2.7340 15.001 126.6410    957 DAMBR62G.DEN
FDAMBR21 FZCAR621 2 0 6.1420 27.956 186.7370    964 DAMBR62ZCAR6
FDAMBR21 FZESPI21 2 0 0.9520 6.3500 68.03101    957 DAMBR62ZESPI
FDAMBR21 FZJUST21 1 0 1.7470 11.696 105.8570    957 DAMBR61ZJUST
FDAMBR21 FZSEMO21 1 0 0.6970 3.2220 21.81600    983 DAMBR61ZSEMO
FDAMER21 FNOGEN21 1 0 2.2570 15.015 108.7490   1285 DAMER61NOGEN
FDAMER21 FVESLE21 1 0 2.6120 17.457 125.7080   1285 DAMER61VESLE
FDANTO21 FTUILI21 1 0 4.1120 18.659 129.3450    694 DANTO61TUILI
FDANTO21 FVERLH21 1 0 5.6050 25.282 175.1020    543 DANTO61VERLH
FDARBL21 FG.COU21 1 8 0.1590 1.0670 7.545000   1408 DARBL61G.COU
FDARCE21 FVIELM23 1 0 2.6620 12.130 79.97301    891 DARCE61VIELM
FDARCE21 FZC.SE21 1 0 3.0200 13.769 90.54600    891 DARCE61ZC.SE
FDARSE21 FFEUIL21 1 0 0.7870 5.2730 37.76600   1320 DARSE61FEUIL
FDARSE21 FFEUIL21 2 0 0.7250 4.8380 44.14300   1320 DARSE62FEUIL
FDARSE21 FGRACI21 1 0 0.0870 0.8540 11.45200   2025 DARSE61GRACI
FDARSE21 FRASSU21 1 0 1.0280 6.3640 216.6140    795 DARSE61RASSU
FDARSE21 FRELA521 1 0 0.1250 0.8370 5.972000   1320 DARSE61RELA5
FDARSE21 FRELA521 2 0 0.1220 0.8150 5.814000   1320 DARSE62RELA5
FDECHY21 FDECHY22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FDECHY21 FGAVRE21 1 0 2.1530 10.378 85.60300   1030 DECHY61GAVRE
FDECHY21 FT.NOI21 1 0 0.0220 0.0660 19.07400    460 DECHY61T.NOI
FDECHY22 FMASTA21 1 0 1.7050 18.414 54.26200   1030 DECHY61MASTA
FDECHY22 FT.NOI22 2 0 0.0210 0.0650 18.81800    460 DECHY62T.NOI
FDECIN21 FVENIS21 1 0 0.2240 0.9710 337.4030    670 DECIN61VENIS
FDENNA21 FWARAN21 1 0 0.4570 3.0490 22.03700   1408 DENNA61WARAN
FDETTW21 FMARL622 1 0 1.1940 8.3180 58.00000   1123 DETTW61MARL6
FDIRIN21 FZTREF21 2 8 0.4900 3.2600 23.62900   1350 DIRIN62ZTREF
FDISTR11 FGALOR11 1 0 1.7820 18.084 223.8910   2700 DISTR71GALOR
FDISTR11 FJUMEA11 1 0 1.3950 14.155 174.9120   2716 DISTR71JUMEA
FDISTR11 FJUMEA12 2 0 1.3940 14.142 175.2870   2716 DISTR72JUMEA
FDISTR11 FPICOC11 1 8 2.9100 30.086 373.1200   2716 DISTR71PICOC
FDISTR21 FMONDI22 1 0 4.8240 21.992 152.5540   1023 DISTR61MONDI
FDOBER21 FRAN.P21 1 0 2.1330 14.721 108.5140   1222 DOBER61RAN.P
FDOBER21 FTREGU21 1 0 1.4210 9.8070 72.36300   1266 DOBER61TREGU
FDOMLO11 FLAUNA11 1 0 1.4110 18.548 307.5810   3622 DOMLO71LAUNA
FDOMLO11 FLAUNA11 2 0 1.4120 18.552 307.6440   3622 DOMLO72LAUNA
FDOMLO11 FLOUIS11 1 0 1.4690 14.910 184.0700   2676 DOMLO71LOUIS
FDOMLO11 FLOUIS12 2 0 1.4690 14.910 184.0700   2676 DOMLO72LOUIS
FDOMLO11 FOUDON11 1 0 0.9210 11.633 191.5100   3622 DOMLO71OUDON
FDOMLO11 FOUDON11 2 0 0.9500 12.008 197.6850   3622 DOMLO72OUDON
FDOMLO11 FP.HA511 1 0 3.3960 36.665 394.7930   2300 DOMLO71P.HA5
FDOMLO22 FMORIH21 1 0 1.1300 7.5650 160.4100   1186 DOMLO61MORIH
FDOMLO22 FZSSL721 2 0 0.5150 3.4990 126.3080    934 DOMLO62ZSSL7
FDONZA11 FDONZA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FDONZA11 FDONZA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FDONZA12 FDONZA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FDONZA12 FGOLF512 1 0 0.0300 0.4350 8.040000   3622 DONZA71GOLF5
FDONZA12 FLESQU11 1 0 1.0070 13.151 215.6400   3600 DONZA71LESQU
FDONZA13 FDONZA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FDONZA13 FGOLF511 2 0 0.0280 0.4050 7.482000   3622 DONZA72GOLF5
FDONZA13 FVERFE11 2 0 1.7970 23.746 391.3940   3600 DONZA72VERFE
FDONZA22 FVERLH21 1 0 2.6440 17.552 150.1000    960 DONZA61VERLH
FDONZE21 FFEROU21 1 0 2.5800 17.133 124.5570    983 DONZE61FEROU
FDONZE21 FZDONZ21 1 0 2.5570 15.226 112.9520    989 DONZE61ZDONZ
FDOULO21 FZDOUL21 1 0 0.0065 0.0502 13.47800    886 DOULO61ZDOUL
FDOUVR21 FPLACH21 1 0 0.0980 0.4410 2.942000    626 DOUVR61PLACH
FDOUVR21 FVENDI21 1 0 0.3300 2.2050 15.79300   1346 DOUVR61VENDI
FDOUVR21 FZBERC21 1 0 0.1410 0.6260 4.358000   1030 DOUVR61ZBERC
FDOUVR21 FZPLAC21 1 0 0.0870 0.3950 2.638000    628 DOUVR61ZPLAC
FDRONN21 FFLERS21 1 0 2.9770 20.563 151.6330   1056 DRONN61FLERS
FDRONN21 FTOURB21 1 0 0.6140 4.0940 29.59400   1408 DRONN61TOURB
FDRONN21 FTOURB21 2 0 0.6150 4.0980 29.62000   1408 DRONN62TOURB
FDUNES21 FZQ.EC21 1 0 0.6510 2.9690 19.50000   1056 DUNES61ZQ.EC
FDURAN21 FREALT21 1 0 0.8670 5.8010 49.60600   1160 DURAN61REALT
FDURAN21 FROGNA21 1 0 0.7380 4.9350 35.28700   1160 DURAN61ROGNA
FDUVIG21 FZDUV521 1 0 0.0180 0.1160 0.846000   1408 DUVIG61ZDUV5
FE.BOT21 FFAVAR21 1 0 1.4830 9.9040 71.66500    865 E.BOT61FAVAR
FE.BOT21 FMAZAR21 1 8 0.6970 4.1900 462.7860    840 E.BOT61MAZAR
FE.BOT21 FPALUN21 1 0 1.1240 7.0710 51.53300   1093 E.BOT61PALUN
FE.BOT21 FPALUN21 2 0 1.1230 7.0660 51.46000   1093 E.BOT62PALUN
FE.BOT21 FRABAT21 1 0 0.9430 4.4660 261.7140    390 E.BOT61RABAT
FE.BOT21 FREALT21 1 0 1.4130 9.4220 67.97100   1160 E.BOT61REALT
FE.HU621 FSSAVO23 6 8 0.0200 0.1000 0.000000   9999 E.HUC66SSAVO
FE.HU711 FSSAVO11 7 0 0.0520 0.3760 0.000000   9999 E.HUC77SSAVO
FE.HU712 FSSAVO11 8 0 0.0560 0.4010 0.000000   9999 E.HUC78SSAVO
FE.RHO21 FZMANG21 1 0 0.0350 0.2420 112.7380    733 E.RHO61ZMANG
FECHAL11 FECHAL12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FECHAL11 FECHAL13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FECHAL12 FP.COR13 1 0 0.2680 4.8900 65.71201   3622 ECHAL71P.COR
FECHAL13 FECHAL14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FECHAL13 FP.COR12 2 0 0.2680 4.9010 65.58300   3622 ECHAL72P.COR
FECHAL21 FGIVOR21 1 0 0.4020 2.6960 37.23400    910 ECHAL61GIVOR
FECHAL21 FGIVOR21 2 0 0.4050 2.7110 44.48900    910 ECHAL62GIVOR
FECHAL21 FMADE521 1 0 0.5870 2.7130 18.20000    909 ECHAL61MADE5
FECHAL21 FRIVIE21 1 0 0.8650 8.4230 114.1970   2030 ECHAL61RIVIE
FECHAL21 FSOLEI21 1 0 0.8840 8.0860 113.5020   1437 ECHAL61SOLEI
FECHAL21 FSOLEI21 2 0 1.7900 10.108 90.66100   1015 ECHAL62SOLEI
FECHIN21 FMANDA21 1 0 1.9190 12.790 92.42101   1408 ECHIN61MANDA
FECHIN21 FSORRU21 1 0 2.6500 12.047 83.55200   1078 ECHIN61SORRU
FEDITH21 FTRI.P21 1 0 0.0210 0.0640 18.55800    540 EDITH61TRI.P
FEDITH22 FTRI.P21 2 0 0.0157 0.0510 13.14400    540 EDITH62TRI.P
FEGUZO11 FMARMA11 1 0 2.4570 28.040 318.2700   3492 EGUZO71MARMA
FEGUZO11 FPLAUD12 1 8 2.6330 29.586 283.8640   2582 EGUZO71PLAUD
FEGUZO11 FRUEYR11 1 0 6.6940 73.668 801.7660   1644 EGUZO71RUEYR
FEGUZO11 FVALDI11 1 0 1.5180 19.985 331.8350   4050 EGUZO71VALDI
FEGUZO11 FVALDI11 2 0 1.5170 19.973 331.6420   3594 EGUZO72VALDI
FEGUZO11 FVERGE12 1 0 4.2990 47.042 509.1570   2400 EGUZO71VERGE
FEGUZO21 FMARMA21 1 0 14.456 40.726 260.1200    412 EGUZO61MARMA
FEGUZO21 FMAURE21 1 0 6.3870 30.781 216.4100    949 EGUZO61MAURE
FEGUZO21 FMOLE 21 3 0 11.853 56.096 365.8570    748 EGUZO63MOLE 
FEGUZO21 FMOUS521 1 0 4.5910 21.708 170.0670    831 EGUZO61MOUS5
FEGUZO21 FMTLUC21 1 0 10.402 34.445 209.0470    596 EGUZO61MTLUC
FEGUZO21 FORANG21 1 0 8.4540 38.123 264.1770    644 EGUZO61ORANG
FEGUZO21 FSSFEY21 1 0 3.9180 16.521 120.2630    921 EGUZO61SSFEY
FEGUZO21 FT.NO621 1 0 8.4060 39.828 259.5810    637 EGUZO61T.NO6
FELANC21 FMEZE521 1 0 1.6760 10.871 79.96600   1248 ELANC61MEZE5
FELANC21 FSAULE23 1 0 0.5830 3.8830 28.06500   1086 ELANC61SAULE
FELANC21 FSAULE23 2 0 0.5820 3.8780 28.02400   1161 ELANC62SAULE
FELANC21 FVERIN21 1 0 0.2190 1.4330 10.39800   1095 ELANC61VERIN
FELANC21 FYVE.O21 1 0 0.2580 1.9130 956.2999   1056 ELANC61YVE.O
FELANC24 FSSAU521 1 0 1.1220 7.3730 58.85900    768 ELANC61SSAU5
FELANC24 FZMTJ521 1 0 1.4410 9.3760 67.38500    768 ELANC61ZMTJ5
FEMALE21 FZEMAL21 1 8 0.0910 0.6010 4.375999   1408 EMALE61ZEMAL
FENCHA21 FZENCH21 1 0 0.0510 0.2310 1.518000    790 ENCHA61ZENCH
FENVAL21 FISSOI21 1 0 2.8900 13.129 86.24700    740 ENVAL61ISSOI
FENVAL21 FVOLVI21 1 0 0.9070 6.0950 43.04400    983 ENVAL61VOLVI
FEPIZO21 FZEPIZ21 1 0 0.0065 0.0502 0.166000   1285 EPIZO61ZEPIZ
FERASM21 FGOBEL21 1 0 0.0910 0.1760 65.52000    371 ERASM61GOBEL
FESCAI21 FNEOUL21 1 8 0.9850 7.0090 889.6800    935 ESCAI61NEOUL
FESPI521 FZESPI21 2 0 0.0073 0.0501 0.348000    675 ESPI562ZESPI
FESTR621 FFAMAR21 1 0 1.2140 5.9510 41.74300    771 ESTR661FAMAR
FESTR621 FMAUBE21 1 0 1.7180 10.815 78.93800   1030 ESTR661MAUBE
FESTR621 FVALEN22 1 0 0.4090 2.8070 20.01800   1346 ESTR661VALEN
FETINC21 FGAVRE21 1 0 0.1700 0.3400 92.57600    480 ETINC61GAVRE
FETINC21 FGAVRE21 2 8 0.1700 0.3400 91.26601    480 ETINC62GAVRE
FETIVA21 FZSSNA21 1 0 2.6780 18.459 122.1910   1155 ETIVA61ZSSNA
FETUPE21 FETUPE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FETUPE21 FZHIRS21 1 0 3.3170 15.082 101.6570    691 ETUPE61ZHIRS
FEYBEN21 FZLANC21 1 0 0.9780 6.4200 44.68600   1141 EYBEN61ZLANC
FF.FRE11 FM.SEI13 1 0 0.4730 5.0630 53.26000   2596 F.FRE71M.SEI
FF.FRE11 FVESLE12 1 0 2.0370 21.818 229.2380   2596 F.FRE71VESLE
FFALLO21 FGENN321 1 8 0.0160 0.0510 10.30400    715 FALLO61GENN3
FFALLO21 FNOVIO21 1 0 0.1570 0.5360 466.4960    620 FALLO61NOVIO
FFALLO21 FNOVIO21 2 8 0.1110 0.7620 358.5770    935 FALLO62NOVIO
FFALLO21 FTILLI21 1 0 0.2010 1.3730 50.11200    930 FALLO61TILLI
FFALLO21 FZFAN521 4 0 0.6120 3.9510 63.13600    930 FALLO64ZFAN5
FFALLO21 FZFANA21 3 8 0.6000 3.9550 64.13700    948 FALLO63ZFANA
FFALLO21 FZV.BE21 2 0 0.9340 6.1910 82.92400    930 FALLO62ZV.BE
FFAMAR21 FG.CAI21 1 0 1.4070 6.9860 49.16900   1030 FAMAR61G.CAI
FFANAU22 FZFAN521 4 0 0.2780 0.5590 322.3340    425 FANAU64ZFAN5
FFANAU22 FZFANA21 3 8 0.2780 0.5590 322.3340    425 FANAU63ZFANA
FFARRA21 FGRANZ21 1 0 2.5510 17.077 122.2730   1337 FARRA61GRANZ
FFARRA21 FSAINT21 1 0 1.9090 12.734 121.0100   1310 FARRA61SAINT
FFEROU21 FTALAM21 1 0 2.4870 16.515 120.0600    983 FEROU61TALAM
FFESS511 FMUHLB15 1 0 0.0130 0.1870 2.250000   2300 FESS571MUHLB
FFESS512 FMUHLB11 2 0 0.0130 0.1790 2.158000   2300 FESS572MUHLB
FFESSE21 FFESS522 2 0 0.1500 0.6830 4.504000    742 FESSE62FESS5
FFESSE21 FFESSE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FFESSE21 FFESSH21 1 0 0.0100 0.1000 0.002000   9999 FESSE61FESSH
FFESSE21 FFESSH23 3 8 0.0100 0.1000 0.002000   9999 FESSE63FESSH
FFESSE21 FOTTMA22 1 0 1.6260 7.5080 52.35000    909 FESSE61OTTMA
FFESSE22 FFESS521 1 0 0.1670 0.7610 5.019000    742 FESSE61FESS5
FFESSE22 FFESSH22 2 0 0.0100 0.1000 0.002000   9999 FESSE62FESSH
FFESSE22 FVOGEL21 1 0 0.4180 4.0340 66.52799    909 FESSE61VOGEL
FFEUIL21 FLAVER23 1 0 1.0200 6.8290 48.99400   1320 FEUIL61LAVER
FFEUIL21 FPONTE21 1 0 0.5550 5.8580 71.36900   1437 FEUIL61PONTE
FFEUIL21 FPONTE21 2 0 0.5530 5.8260 71.03700   1438 FEUIL62PONTE
FFEUIL21 FRICHI21 1 0 0.0060 0.0510 79.14400   1420 FEUIL61RICHI
FFEUIL21 FRICHI21 2 0 0.0070 0.0620 97.08600   1420 FEUIL62RICHI
FFEUIL21 FROCAD21 1 0 0.6050 4.0470 29.04300    991 FEUIL61ROCAD
FFEUIL21 FSSCHA21 1 8 2.0480 13.960 101.8140   1023 FEUIL61SSCHA
FFEURS21 FVOLVO21 1 8 1.3740 4.2080 1217.062    530 FEURS61VOLVO
FFG.IL11 XPI_GI11 1 0 0.0000 0.0500 0.000000   9999 FG.ILEPXPI_G
FFG.IL12 FFG.IL11 1 8 0.0000 55.851 0.000000   9999 FG.ILEPFG.IL
FFG.IL12 FFG.IL11 2 8 0.0000 27.925 0.000000   9999 FG.ILEPFG.IL
FFG.IL12 FFG.IL11 3 8 0.0000 13.963 0.000000   9999 FG.ILEPFG.IL
FFG.IL12 FG.ILE12 1 0 0.0000 0.0500 0.000000   9999 FG.ILEPG.ILE
FFG.IL13 XPI_GI12 2 0 0.0000 0.0500 0.000000   9999 FG.ILEPXPI_G
FFG.IL14 FFG.IL13 1 8 0.0000 55.851 0.000000   9999 FG.ILEPFG.IL
FFG.IL14 FFG.IL13 2 8 0.0000 27.925 0.000000   9999 FG.ILEPFG.IL
FFG.IL14 FFG.IL13 3 8 0.0000 13.963 0.000000   9999 FG.ILEPFG.IL
FFG.IL14 FG.ILE14 2 0 0.0000 0.0500 0.000000   9999 FG.ILEPG.ILE
FFIRM521 FJACQU21 1 8 0.5930 3.8610 27.48600    500 FIRM561JACQU
FFLAMA11 FMENUE11 3 0 0.3720 6.2970 110.0730   3622 FLAMA73MENUE
FFLAMA12 FMENUE11 1 0 0.3730 6.3230 108.7100   2700 FLAMA71MENUE
FFLAMA13 FMENUE11 2 0 0.3750 6.3230 109.1430   2700 FLAMA72MENUE
FFLAMA14 FMENUE11 4 0 0.3790 6.3380 109.0810   2025 FLAMA74MENUE
FFLAME21 FWEPPE21 1 0 0.0100 0.1000 10.82600    620 FLAME61WEPPE
FFLAME21 FWEPPE23 2 8 0.0243 0.0510 0.120000   1346 FLAME62WEPPE
FFLAND21 FMAGEN21 1 0 0.1200 0.3750 158.9900    780 FLAND61MAGEN
FFLAND21 FROMAI21 1 0 0.3040 0.8480 287.2560    633 FLAND61ROMAI
FFLEAC21 FMQIS 23 1 0 5.5380 36.782 266.4430   1233 FLEAC61MQIS 
FFLEAC21 FMTGUY21 1 0 6.0740 24.616 181.8770    921 FLEAC61MTGUY
FFLEAC21 FROUMA21 1 0 3.3360 22.302 274.7150   1070 FLEAC61ROUMA
FFLEAC21 FSANIL21 1 0 8.0610 36.533 253.1760    757 FLEAC61SANIL
FFLERS21 FLAUNA23 1 0 5.0180 22.630 359.4940    675 FLERS61LAUNA
FFLERS21 FTHIOT21 1 0 3.8500 18.532 129.4850    864 FLERS61THIOT
FFLERS21 FZBUTT21 1 8 2.5890 17.810 131.5340    872 FLERS61ZBUTT
FFLEYR21 FVOUGL21 1 0 2.7140 16.597 122.4520    959 FLEYR61VOUGL
FFLOIR21 FMQIS 23 1 0 1.5080 9.7790 99.92500    965 FLOIR61MQIS 
FFLOIR21 FMQIS 23 2 8 1.5090 9.8620 101.1000    965 FLOIR62MQIS 
FFLOIR21 FPESSA21 1 0 1.3470 9.0180 64.70999   1049 FLOIR61PESSA
FFLORE21 FSSVIN21 1 0 1.7050 10.144 75.32700   1241 FLORE61SSVIN
FFOCH 21 FPUTEA21 2 0 0.0700 0.4220 236.1880    970 FOCH 62PUTEA
FFOCH 22 FPUTEA21 1 0 0.0720 0.4160 212.6770    430 FOCH 61PUTEA
FFOLIE21 FTURGO21 1 0 0.0700 0.1590 46.40400    270 FOLIE61TURGO
FFONT 21 FRIORG21 1 0 3.0150 20.203 146.7440    692 FONT 61RIORG
FFONT 21 FZBILL21 1 0 0.4750 3.1630 22.78500    983 FONT 61ZBILL
FFOSSE21 FORSON21 1 0 2.2320 10.875 274.5520    920 FOSSE61ORSON
FFOUSC22 FTAMAR23 1 0 1.4960 9.9760 72.07200   1320 FOUSC61TAMAR
FFOUSC22 FTAMAR23 2 0 1.4970 9.9800 72.09900   1320 FOUSC62TAMAR
FFOUTE21 FG.SYN21 1 0 0.2470 1.1150 7.480999    729 FOUTE61G.SYN
FFOUTE21 FG.SYN23 2 0 0.2470 1.1150 7.478000    729 FOUTE62G.SYN
FFRASN12 FGEN.P13 1 0 3.0120 36.863 314.5440   1772 FRASN71GEN.P
FFRASN12 FMAMBE11 1 0 2.0680 22.621 260.3190   2282 FRASN71MAMBE
FFREJU21 FTRANS21 1 0 1.3830 9.2230 94.80200   1066 FREJU61TRANS
FFREJU21 FTRANS21 2 0 1.3950 9.2150 94.37700   1066 FREJU62TRANS
FFROGE21 FMONNE21 2 0 0.1130 0.5700 212.6560    500 FROGE62MONNE
FFROGE21 FMONNE22 1 0 0.1170 0.5930 221.3840    525 FROGE61MONNE
FFROGE21 FZLANC21 1 0 0.2580 1.6940 11.79300   1178 FROGE61ZLANC
FFROGE21 FZMER721 1 0 0.9970 5.9120 44.08200   1141 FROGE61ZMER7
FFROMA21 FZFRO621 3 0 0.0110 0.0720 0.520000   1285 FROMA63ZFRO6
FFROMA22 FZFRO721 4 0 0.0110 0.0730 0.526000   1285 FROMA64ZFRO7
FFRONC21 FZEPIZ21 1 0 1.9440 9.9850 70.28500    984 FRONC61ZEPIZ
FFRUGE12 FMANDA13 1 0 1.0370 13.642 226.6920   3622 FRUGE71MANDA
FG.BA521 FZG.BA21 2 0 0.0079 0.0500 0.136000    778 G.BA562ZG.BA
FG.BAN21 FGIVOR21 1 8 0.0360 0.2420 1.762000   1211 G.BAN61GIVOR
FG.BAN22 FGIVOR21 2 0 0.0330 0.2200 1.604000   1211 G.BAN62GIVOR
FG.BAN23 FGIVOR21 3 0 0.0210 0.2090 1.546000    722 G.BAN63GIVOR
FG.CAI21 FG.CAI22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FG.CAI21 FMASTA23 1 0 0.2530 1.6760 12.20000   1346 G.CAI61MASTA
FG.CAI21 FMASTA24 3 8 0.4970 2.4780 17.50200   1030 G.CAI63MASTA
FG.CAI21 FVALEN22 1 0 1.6180 8.2590 75.75000    915 G.CAI61VALEN
FG.CAI21 FZTRIT21 1 0 1.8050 6.5830 42.79601    654 G.CAI61ZTRIT
FG.CAI22 FMASTA24 2 0 0.2590 1.7200 12.51400   1346 G.CAI62MASTA
FG.CAI22 FVALEN21 2 0 1.9080 9.8970 70.10500   1030 G.CAI62VALEN
FG.COL21 FWARAN21 1 0 0.1780 1.6750 24.24200   2300 G.COL61WARAN
FG.COL22 FWARAN27 2 0 0.1820 1.6990 33.85700   2000 G.COL62WARAN
FG.COU21 FROUGE21 1 0 1.4230 9.5290 68.32899   1408 G.COU61ROUGE
FG.COU21 FROUGE21 2 0 1.4300 9.5800 68.70300   1408 G.COU62ROUGE
FG.COU21 FSSROU21 1 0 0.5440 3.6460 26.12400   1350 G.COU61SSROU
FG.COU21 FSSROU21 2 0 0.5440 3.6460 26.12400   1408 G.COU62SSROU
FG.COU21 FVAUPA21 1 0 1.5590 10.443 74.37800   1408 G.COU61VAUPA
FG.COU21 FVAUPA21 2 0 1.5270 10.207 73.41500   1408 G.COU62VAUPA
FG.COU21 FVAUPA21 3 0 1.5300 10.210 80.36300   1000 G.COU63VAUPA
FG.ILE11 FG.ILE12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FG.ILE11 FG.ILE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FG.ILE12 FG.ILE14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FG.ILE13 FG.ILE14 1 7 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FG.ILE21 FMOLL521 1 0 0.0720 0.2210 63.92000    325 G.ILE61MOLL5
FG.ILE21 FMOLL522 2 0 0.0690 0.2120 61.34200    255 G.ILE62MOLL5
FG.ILE21 FZMER721 1 0 0.4970 4.1970 64.96500   1141 G.ILE61ZMER7
FG.MAS21 FISSOI21 1 8 0.0190 0.0960 35.73800    515 G.MAS61ISSOI
FG.MAS21 FISSOI21 2 0 0.0190 0.0960 35.73800    515 G.MAS62ISSOI
FG.POR21 FG.SYN21 1 0 0.6840 4.5590 32.96600   1408 G.POR61G.SYN
FG.POR21 FWARAN25 2 8 0.1920 1.2840 9.253000   1381 G.POR62WARAN
FG.POR23 FWARAN21 1 0 0.2220 1.4770 10.68600   1450 G.POR61WARAN
FG.QUE21 FVAUPA21 1 0 0.5370 3.5630 73.74400    820 G.QUE61VAUPA
FG.RIV21 FGUERS21 1 0 0.0870 0.6760 1105.152   1660 G.RIV61GUERS
FG.ROU21 FG.ROU24 1 2 0.0000 0.0000 0.000000   9999 UKN-1-4.1   
FG.ROU21 FSOULL21 1 8 0.0090 0.1060 56.30000    750 G.ROU61SOULL
FG.ROU21 FSOULL21 2 8 0.0080 0.1040 55.11800    750 G.ROU62SOULL
FG.ROU23 FV.ILE21 1 8 1.6450 7.6770 3882.320    695 G.ROU61V.ILE
FG.ROU24 FV.ILE21 2 8 1.6460 7.6840 3885.859    695 G.ROU62V.ILE
FG.SOL11 FPENL511 1 8 0.0104 0.1597 77.28000    830 G.SOL71PENL5
FG.SYN21 FG.SYN23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FG.SYN21 FG.SYN24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FG.SYN21 FQ.ECL21 1 0 1.0440 6.9850 50.18500    628 G.SYN61Q.ECL
FG.SYN21 FWESTH21 2 0 0.4580 2.3990 16.64900    772 G.SYN62WESTH
FG.SYN23 FWARAN23 2 8 0.8840 5.8930 42.55300   1408 G.SYN62WARAN
FG.SYN23 FWARAN27 1 0 0.8840 5.8970 42.57700   1250 G.SYN61WARAN
FG.SYN23 FZQ.EC21 1 0 0.8380 5.6140 40.23000    758 G.SYN61ZQ.EC
FG.SYN24 FHOLQU21 1 0 1.1460 7.6220 55.27400   1408 G.SYN61HOLQU
FG.SYN24 FROZEB21 1 0 0.1890 1.2670 8.977000   1408 G.SYN61ROZEB
FG.SYN24 FWESTH21 1 0 0.4630 2.4190 16.78200    772 G.SYN61WESTH
FGABIO21 FRATIE21 1 0 0.0340 0.0690 16.21800    255 GABIO61RATIE
FGALER21 FZGALE21 4 0 0.0063 0.0502 0.060000   1285 GALER64ZGALE
FGALER22 FZGAL521 2 0 0.0063 0.0502 0.060000   1285 GALER62ZGAL5
FGALOR21 FMAUGE22 1 0 0.0920 1.0110 742.2390   1250 GALOR61MAUGE
FGAMBE21 FMALA623 1 0 0.0670 0.4520 209.6840    920 GAMBE61MALA6
FGAMBE22 FVINC521 1 0 0.2260 0.6920 199.7520    380 GAMBE61VINC5
FGAMBS21 FSELTZ21 1 0 1.9290 12.864 92.88300   1187 GAMBS61SELTZ
FGAMPA21 FMIONS23 1 0 2.5100 16.460 118.4810    992 GAMPA61MIONS
FGAMPA21 FP.EVE21 1 0 1.5010 9.8190 71.06700    992 GAMPA61P.EVE
FGAMPA21 FPAPIN21 1 0 0.2460 1.4890 182.5670    545 GAMPA61PAPIN
FGAMPA21 FSABLO21 1 0 0.2990 2.0030 14.35100   1211 GAMPA61SABLO
FGAMPA21 FZCPB521 1 0 0.7880 5.1760 37.54200    992 GAMPA61ZCPB5
FGANGE21 FVIRAD21 1 0 7.4380 22.808 164.8220    545 GANGE61VIRAD
FGARCH21 FSSELO21 1 0 0.6890 4.6110 59.49100    930 GARCH61SSELO
FGARCH21 FZGIEN21 1 0 5.6610 37.756 272.2540    692 GARCH61ZGIEN
FGARD721 FHYERE21 1 0 0.4410 2.2310 832.4940    663 GARD761HYERE
FGARIB21 FJAVEL21 1 0 0.1330 0.2520 90.29099    500 GARIB61JAVEL
FGARIE21 FZPARR21 1 0 0.0510 0.2590 96.77601    643 GARIE61ZPARR
FGARRI21 FZGARR21 1 0 0.0099 0.0510 0.066000    991 GARRI61ZGARR
FGATEL22 FZENCH21 1 0 1.1730 6.0130 46.76900    996 GATEL61ZENCH
FGATEL22 FZSSG721 1 0 0.0550 0.2800 104.3660    705 GATEL61ZSSG7
FGATI511 FGAUGL11 1 0 1.7400 22.883 379.6650   3561 GATI571GAUGL
FGATI511 FGAUGL11 2 0 1.7520 22.990 380.8600   3561 GATI572GAUGL
FGATI511 FTABAR11 1 0 0.8990 11.804 195.6250   3622 GATI571TABAR
FGATI511 FTABAR11 2 0 0.8990 11.804 195.6300   3622 GATI572TABAR
FGAUDI11 FGAUDI12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FGAUDI11 FGAUDI13 1 7 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FGAUDI11 FISSEL11 1 0 1.7750 17.931 224.9640   2644 GAUDI71ISSEL
FGAUDI12 FGAUDI14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FGAUDI12 FTAMAR11 1 0 2.0230 29.110 375.0140   3392 GAUDI71TAMAR
FGAUDI13 FGAUDI14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FGAUDI13 FTAMAR11 2 0 2.0230 29.110 375.0140   3392 GAUDI72TAMAR
FGAUDI14 FISSEL12 2 0 1.7760 18.018 222.8270   2644 GAUDI72ISSEL
FGAUDI21 FGAUDI22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FGAUDI21 FMOREA21 1 8 2.2080 9.8250 68.44200   1010 GAUDI61MOREA
FGAUDI21 FSSVIN21 1 0 3.2600 22.082 159.5550   1320 GAUDI61SSVIN
FGAUDI21 FZMORE21 2 0 1.3900 9.3360 65.96500   1320 GAUDI62ZMORE
FGAUDI22 FLIVIE21 1 0 0.8210 5.5430 161.0880   1090 GAUDI61LIVIE
FGAUGL11 FSSELO11 2 0 1.4170 18.639 309.2190   3561 GAUGL72SSELO
FGAVRE11 FGAVRE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FGAVRE12 FGAVRE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FGAVRE21 FGAVRE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FGAVRE22 FMORCH21 1 0 2.1580 10.016 227.5310   1010 GAVRE61MORCH
FGAVRE22 FVENDI21 2 0 1.8830 9.1030 79.85000    893 GAVRE62VENDI
FGEN.P11 FGEN.P13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FGEN.P11 FVIELM13 1 0 3.5450 51.485 641.6170   2556 GEN.P71VIELM
FGEN.P11 FVIELM13 3 0 7.5900 58.345 567.4920   1236 GEN.P73VIELM
FGEN.P13 FVIELM11 2 0 3.5370 51.373 640.2260   2556 GEN.P72VIELM
FGEN.P21 FGEN.P22 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FGEN.P21 FGEN.P23 1 7 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FGEN.P21 FGENIS23 2 8 0.0670 0.3020 2.089000   9999 GEN.P62GENIS
FGEN.P21 FIZERN21 1 0 1.9280 9.4020 109.2700    928 GEN.P61IZERN
FGEN.P22 FGEN.P24 1 7 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FGEN.P22 FGENIS25 5 0 0.0810 0.3660 2.509000   9999 GEN.P65GENIS
FGEN.P22 FSERRI21 1 0 2.1630 8.4720 56.14800    566 GEN.P61SERRI
FGEN.P22 FVOUGL21 1 0 2.5940 15.974 117.9020    938 GEN.P61VOUGL
FGEN.P23 FGEN.P24 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FGEN.P23 FGENIS21 1 0 0.0670 0.3030 2.087000   9999 GEN.P61GENIS
FGEN.P23 FGENIS26 6 0 0.0810 0.3650 2.485000   9999 GEN.P66GENIS
FGEN.P24 FGENIS22 4 0 0.0740 0.3310 2.285000   9999 GEN.P64GENIS
FGEN.P24 FGENIS24 3 8 0.0740 0.3310 2.286000   9999 GEN.P63GENIS
FGEN.P24 FZCRUS21 1 0 1.4070 9.1910 66.29800    660 GEN.P61ZCRUS
FGENIT22 FORSON21 1 0 0.1410 1.2230 479.9480    920 GENIT61ORSON
FGENIT22 FVLEVA21 1 0 0.3320 2.8730 449.8740    920 GENIT61VLEVA
FGERST21 FRHINA21 1 0 0.8320 5.7210 42.26400   1189 GERST61RHINA
FGERST21 FSTRAS22 1 0 1.3430 9.1270 66.47400    916 GERST61STRAS
FGIEN 21 FZGIEN21 1 0 0.0110 0.0730 0.510000   1233 GIEN 61ZGIEN
FGIEN 21 FZGLAC21 1 0 0.1960 1.3430 9.720001   1310 GIEN 61ZGLAC
FGINES21 FLESQU21 1 0 1.6450 10.967 79.19800   1185 GINES61LESQU
FGINES21 FLESQU21 2 0 1.6440 11.017 78.93501   1185 GINES62LESQU
FGIVOR21 FMIONS21 2 0 0.6520 6.4260 79.30500    917 GIVOR62MIONS
FGIVOR21 FMIONS22 1 0 1.5920 7.7460 71.17400    782 GIVOR61MIONS
FGIVOR21 FOULLI21 1 0 1.2090 7.8950 152.0020    731 GIVOR61OULLI
FGOBEL21 FTOLBI21 1 0 0.1080 0.2110 63.54700    444 GOBEL61TOLBI
FGODIN21 FRUEYR21 1 0 4.6930 19.594 125.6990    706 GODIN61RUEYR
FGODIN21 FZNEG521 1 0 7.2130 33.734 214.6000    897 GODIN61ZNEG5
FGODIN21 FZSSG721 1 0 4.2090 19.024 131.1880    757 GODIN61ZSSG7
FGOLBE21 FZGOLB21 1 0 0.1460 0.9750 27.10000   1187 GOLBE61ZGOLB
FGOLIN21 FZLARD21 1 0 1.1990 2.9090 21.30200    454 GOLIN61ZLARD
FGONES21 FP.GAS23 1 0 0.1850 1.2290 8.895000   1285 GONES61P.GAS
FGONES21 FZGONE21 1 8 0.0120 0.0800 0.578000   1285 GONES61ZGONE
FGOURJ21 FVERFE21 1 0 5.8280 28.348 198.2540    908 GOURJ61VERFE
FGOURJ21 FZMIOL21 1 0 3.4050 15.780 109.6000    908 GOURJ61ZMIOL
FGOUVI21 FP.GAS22 1 0 1.1060 7.4180 52.33700    767 GOUVI61P.GAS
FGRAFF22 FHERRE21 1 0 0.4460 2.9920 40.00000   1123 GRAFF61HERRE
FGRAFF22 FMARCK22 1 0 4.3180 19.604 134.1930    758 GRAFF61MARCK
FGRAFF22 FMARL624 1 0 1.5070 7.4660 51.89600    909 GRAFF61MARL6
FGRAFF22 FREICH21 1 0 1.2570 8.3510 60.62500    916 GRAFF61REICH
FGRAFF22 FSCHEE21 1 0 2.1230 9.6570 66.18300    758 GRAFF61SCHEE
FGRAFF22 FSPORE21 1 0 0.8820 5.9280 74.96600    965 GRAFF61SPORE
FGRAFF22 FSTRAS22 1 0 0.7160 4.8230 34.22600   1187 GRAFF61STRAS
FGRAMO21 FVERFE21 1 0 0.8700 5.9090 136.6350   1155 GRAMO61VERFE
FGRAND21 FPRATC22 1 0 4.4560 19.925 135.2670    790 GRAND61PRATC
FGRAND21 FZLANA21 1 0 0.6530 2.9470 48.99000    790 GRAND61ZLANA
FGRANZ11 FJUMEA11 1 0 2.3640 24.314 301.6300   2716 GRANZ71JUMEA
FGRANZ11 FJUMEA12 2 0 2.3640 24.317 301.4550   2716 GRANZ72JUMEA
FGRANZ11 FPREGU11 1 0 1.3500 19.588 243.9780   3414 GRANZ71PREGU
FGRANZ11 FPREGU11 2 0 1.3490 19.588 243.9750   3414 GRANZ72PREGU
FGRANZ11 FROM  12 1 0 1.1000 14.465 240.1740   3622 GRANZ71ROM  
FGRANZ11 FVALDI11 2 0 2.0650 27.191 451.5570   3622 GRANZ72VALDI
FGRANZ21 FNIORT21 1 0 1.5990 10.685 76.53400   1337 GRANZ61NIORT
FGRANZ21 FSSFLO21 2 0 0.6450 4.2960 31.06100   1150 GRANZ62SSFLO
FGRANZ21 FSSFLO22 1 0 0.6440 4.2900 31.01800   1337 GRANZ61SSFLO
FGRANZ21 FZGRA621 1 0 1.8340 12.315 87.58600   1337 GRANZ61ZGRA6
FGRAV511 FWARAN11 1 0 0.1600 2.3160 28.80700   2025 GRAV571WARAN
FGRAV512 FWARAN14 2 0 0.1590 2.3130 28.76900   2025 GRAV572WARAN
FGRAV513 FWARAN12 3 0 0.1590 2.3050 28.70500   2025 GRAV573WARAN
FGRAV514 FWARAN15 4 0 0.1590 2.3120 28.75400   2025 GRAV574WARAN
FGRAV515 FWARAN13 5 0 0.1600 2.3190 28.84100   2025 GRAV575WARAN
FGRAV516 FWARAN13 6 0 0.1610 2.3330 29.01700   2025 GRAV576WARAN
FGRAV521 FWARAN21 1 0 0.5450 2.6870 128.0580    550 GRAV561WARAN
FGRAV522 FWARAN27 2 0 0.5390 2.7390 117.9900    550 GRAV562WARAN
FGRENA21 FMIONS23 1 0 0.5230 3.4540 50.76200    820 GRENA61MIONS
FGRENA21 FZGREN21 1 8 0.1960 1.3100 9.460000   1085 GRENA61ZGREN
FGREZI21 FZFONC21 1 0 0.9590 6.3600 46.28600   1049 GREZI61ZFONC
FGRIGN21 FZCOQ521 2 8 0.6610 2.9930 19.85500    690 GRIGN62ZCOQ5
FGRIGN21 FZCOQU21 1 0 0.6580 2.9810 19.77300    690 GRIGN61ZCOQU
FGRIM521 FTRANS21 1 0 1.6850 11.143 314.6140    686 GRIM561TRANS
FGRIM521 FTRANS21 2 0 1.6830 11.130 309.8700    686 GRIM562TRANS
FGRISO21 FPRAL521 1 0 2.2620 13.474 103.7120   1201 GRISO61PRAL5
FGRISO21 FS.PON21 1 0 1.0220 6.4950 47.60200   1141 GRISO61S.PON
FGROSN11 FGROSN12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FGROSN11 FVIELM12 1 0 2.5490 28.582 273.7560   2356 GROSN71VIELM
FGROSN12 FSSV.O12 1 0 3.5670 39.288 397.6090   2118 GROSN71SSV.O
FGROSN21 FGROSN22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FGROSN21 FMACON21 1 0 1.8920 19.148 215.0580    718 GROSN61MACON
FGROSN22 FGUEUG21 1 0 3.2900 21.899 158.6220    983 GROSN61GUEUG
FGROSN22 FZCUR521 1 8 0.6350 4.2350 30.60300   1015 GROSN61ZCUR5
FGUARB21 FGUARB23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FGUARB21 FISBE521 1 0 0.2060 0.9260 6.225000    629 GUARB61ISBE5
FGUARB23 FGUARB26 1 2 0.0000 0.0000 0.000000   9999 CPL-2.2-4.2 
FGUARB23 FISBE521 2 8 0.2060 0.9260 6.225000   1056 GUARB62ISBE5
FGUARB25 FZWOES21 1 0 1.5740 7.0900 49.13000   1078 GUARB61ZWOES
FGUEBW21 FLOGEL21 1 0 1.7220 11.524 81.65100   1155 GUEBW61LOGEL
FGUEBW21 FVOGEL22 1 0 2.0870 13.943 98.34200   1155 GUEBW61VOGEL
FGUER821 FZGUE521 1 0 0.0760 0.2320 67.02000    421 GUER861ZGUE5
FGUERS21 FSSNAZ21 1 0 0.9200 4.1490 27.91100    909 GUERS61SSNAZ
FGUERS21 FZPRIN21 1 0 0.9430 6.3280 45.12000   1337 GUERS61ZPRIN
FGUEUG21 FH.PAU21 1 0 2.3910 15.925 170.2140    897 GUEUG61H.PAU
FGUPIE21 FZFONC21 1 0 1.6800 11.153 81.10500    984 GUPIE61ZFONC
FH.BOR21 FP.GAS23 1 0 1.5580 10.179 73.72500    768 H.BOR61P.GAS
FH.BOR21 FZLIES21 1 0 0.2710 1.7940 12.83900   1248 H.BOR61ZLIES
FH.BOU21 FZH.B521 1 0 0.0075 0.0501 0.330000   1408 H.BOU61ZH.B5
FH.DIE21 FVAUPA21 1 0 0.5460 2.3090 151.6390    411 H.DIE61VAUPA
FH.DIE21 FVAUPA21 2 8 0.5460 2.3050 146.3210    410 H.DIE62VAUPA
FH.FAL21 FSAINN26 1 0 1.5590 7.0530 3445.356    890 H.FAL61SAINN
FH.FAL22 FSAINN25 2 0 1.3160 6.8650 3393.631    890 H.FAL62SAINN
FH.PAU11 FSSV.O14 1 0 2.6370 37.126 536.2870   2450 H.PAU71SSV.O
FH.PAU11 FVIELM14 1 0 1.3490 17.720 293.6110   3622 H.PAU71VIELM
FH.PAU21 FZCUR521 1 8 0.6690 7.7180 135.0920   1015 H.PAU61ZCUR5
FH.TOU21 FZH.TO21 1 8 0.1180 0.7900 5.708000   1187 H.TOU61ZH.TO
FH.VIN21 FH.VIN23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FH.VIN21 FHANNA21 1 0 0.3510 1.9500 13.70200    709 H.VIN61HANNA
FH.VIN21 FHELLE21 1 0 0.2360 1.5800 11.30800   1346 H.VIN61HELLE
FH.VIN21 FWATTR21 1 8 0.9620 5.5760 55.86600    620 H.VIN61WATTR
FH.VIN21 FZHEL521 1 8 0.7990 5.3550 38.32400   1346 H.VIN61ZHEL5
FH.VIN23 FHANNA22 2 0 0.2640 1.1780 23.59300    960 H.VIN62HANNA
FH.VIN23 FHELLE21 2 0 0.2350 1.5730 11.27100   1346 H.VIN62HELLE
FH.VIN23 FWATTR22 2 0 1.1460 5.5970 51.16100    834 H.VIN62WATTR
FHALLE21 FMAGEN21 1 0 0.1886 0.3453 91.47399    400 HALLE61MAGEN
FHARC721 F1CLAM21 1 0 0.1080 0.9280 368.1990    930 HARC7611CLAM
FHARC721 FJAVEL21 1 0 0.0750 0.3020 135.2910    600 HARC761JAVEL
FHARC721 FJAVEL22 2 8 0.2158 0.3949 107.2470    385 HARC762JAVEL
FHARC721 FMENUS23 1 0 0.0940 0.6680 297.0060    820 HARC761MENUS
FHARC721 FMOUL821 1 0 0.0270 0.1170 60.86200    905 HARC761MOUL8
FHARC721 FROBI521 1 0 0.3620 1.1310 616.7950    439 HARC761ROBI5
FHARDT21 FSIERE21 1 0 0.0180 0.0560 16.29000    456 HARDT61SIERE
FHAVR511 FROUGE11 2 0 1.6850 17.036 198.5360   2300 HAVR572ROUGE
FHAVR511 FROUGE11 3 0 1.6840 17.027 198.4310   2300 HAVR573ROUGE
FHAVR521 FP.SEP21 1 0 0.1190 1.1540 15.59500   2300 HAVR561P.SEP
FHAVR521 FP.SEP21 2 0 0.1270 1.2410 16.76000   2300 HAVR562P.SEP
FHELLE21 FM.LIL21 1 0 0.4420 1.8470 167.7000    264 HELLE61M.LIL
FHELLE21 FM.LIL22 2 8 0.4420 1.8470 167.7000    264 HELLE62M.LIL
FHELLE21 FZHEL521 1 8 0.2680 1.7960 12.89100   1346 HELLE61ZHEL5
FHERBL21 FZHERB21 1 0 0.1630 1.0920 7.806000   1086 HERBL61ZHERB
FHERBL22 FZHER721 2 0 0.1630 1.0920 7.806000   1086 HERBL62ZHER7
FHERMI21 FLONG621 1 8 0.0180 0.1200 0.867000   1141 HERMI61LONG6
FHERS511 FLATEN13 1 0 1.2290 12.468 154.3580   2596 HERS571LATEN
FHERS511 FVLEVA11 1 0 1.8560 18.819 232.8770   2300 HERS571VLEVA
FHIRSI21 FZHIRS21 1 0 0.0120 0.0560 0.366000    916 HIRSI61ZHIRS
FHOLQU21 FHOLQU23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FHOLQU21 FLONG921 1 0 0.7810 5.2060 46.10300    969 HOLQU61LONG9
FHOLQU21 FRUMIN21 1 0 0.0930 0.6210 4.488000   1350 HOLQU61RUMIN
FHOLQU23 FLONG921 2 0 0.7790 5.1920 37.51900   1408 HOLQU62LONG9
FHOLQU23 FZRUMI21 2 0 0.0830 0.5560 4.014000   1078 HOLQU62ZRUMI
FHOLQU23 FZWOES21 1 0 1.4700 6.8040 44.92100   1078 HOLQU61ZWOES
FHOSPI21 FZMERE21 1 0 0.7080 2.7580 19.21000    820 HOSPI61ZMERE
FHOUDR11 FHOUDR12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FHOUDR11 FM.SEI14 1 0 4.8830 49.515 613.6010   2596 HOUDR71M.SEI
FHOUDR11 FN.MAI11 1 0 0.3330 3.5590 38.09600   2596 HOUDR71N.MAI
FHOUDR11 FVINCE11 1 0 0.8180 8.9530 101.8220   2450 HOUDR71VINCE
FHOUDR12 FLOGEL14 1 0 3.1080 35.853 386.3690   2277 HOUDR71LOGEL
FHOUDR12 FM.SEI11 2 0 4.8830 49.523 613.6920   2596 HOUDR72M.SEI
FHOURA21 FMARSI21 1 0 4.3210 19.708 133.9340    580 HOURA61MARSI
FHOURA21 FMIEGE21 1 0 0.5560 2.5950 16.95500    242 HOURA61MIEGE
FI.NAP21 FLUTTE21 1 0 1.1070 7.3900 52.98500    985 I.NAP61LUTTE
FI.NAP21 FOTTMA22 1 8 0.6730 4.4670 32.51000   1100 I.NAP61OTTMA
FISCLE21 FP.ORG21 1 0 0.0218 0.0510 5.240000    466 ISCLE61P.ORG
FISCLE22 FP.ORG21 2 0 0.0226 0.0510 4.586000    466 ISCLE62P.ORG
FISSEL11 FVERFE11 1 0 1.1670 11.809 147.7520   2400 ISSEL71VERFE
FISSEL12 FVERFE11 2 0 1.1690 11.866 146.5820   2400 ISSEL72VERFE
FISSOI21 FLIGNA21 1 0 1.2860 8.5460 58.44900   1113 ISSOI61LIGNA
FISSOI21 FPRATC22 1 0 4.5460 30.660 206.5640    928 ISSOI61PRATC
FJ.VIL21 FVIGNE21 1 0 0.0250 0.0560 21.65000    490 J.VIL61VIGNE
FJ.VIL21 FZTONN21 1 0 1.6640 7.6420 50.37900    891 J.VIL61ZTONN
FJACQU21 FRIVIE21 1 0 0.7760 3.5940 23.84000    928 JACQU61RIVIE
FJACQU21 FSOLEI21 1 0 1.0080 6.7520 48.39900   1015 JACQU61SOLEI
FJALIS21 FLESQU21 1 0 5.5690 28.651 202.7850    908 JALIS61LESQU
FJAMET21 FZR.MA21 1 0 0.0067 0.0502 0.110000   1187 JAMET61ZR.MA
FJEUXE21 FZGOLB21 1 0 0.3460 2.3100 16.68000   1187 JEUXE61ZGOLB
FJONQU11 FTAVEL14 1 0 0.6560 7.2670 101.1020   2644 JONQU71TAVEL
FJONQU11 FTAVEL16 2 0 0.6690 7.4110 102.6500   2644 JONQU72TAVEL
FJONQU21 FMTAG521 1 0 1.2180 5.4520 43.69100    879 JONQU61MTAG5
FJONQU21 FSSCES21 1 0 1.2440 8.2720 70.22100   1055 JONQU61SSCES
FJONQU21 FSSCES21 2 0 1.3020 8.6820 80.20500    990 JONQU62SSCES
FJOUX 21 FMEUNI21 1 0 1.5190 6.9470 46.89500    561 JOUX 61MEUNI
FJOUX 21 FZJOUX21 1 0 1.8400 6.2350 39.53100    834 JOUX 61ZJOUX
FJUSTI21 FZJUST21 1 0 0.0230 0.0680 18.73600    612 JUSTI61ZJUST
FJUVIG21 FZALL721 1 0 0.0090 0.1210 63.81200   1080 JUVIG61ZALL7
FKEMBS21 FKEMBS22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FKEMBS21 FSIERE22 1 0 0.3350 1.5860 10.49500    891 KEMBS61SIERE
FKEMBS22 FOTTMA22 1 0 1.2400 5.6370 39.53700    661 KEMBS61OTTMA
FL.CE221 FZTALA21 1 0 0.0990 0.4610 3.012000    756 L.CE261ZTALA
FL.CHA21 FS.DAM21 1 0 1.1120 5.3510 37.00200    835 L.CHA61S.DAM
FL.CHA21 FVEZIL21 1 0 4.0480 20.238 140.8790    835 L.CHA61VEZIL
FL.DEL21 FPRRTT21 1 0 0.0550 0.2490 1.659000   1010 L.DEL61PRRTT
FL.NEU24 FZMANG21 1 0 2.0220 9.2120 63.06200    718 L.NEU61ZMANG
FL.NOI21 FZL.NO21 1 8 0.3280 0.8400 5.504000    646 L.NOI61ZL.NO
FLAFIG21 FZLAFI21 1 0 0.1340 0.3400 2.266000    337 LAFIG61ZLAFI
FLAGAF21 FTRI.P21 1 0 0.0310 0.0590 17.99000    447 LAGAF61TRI.P
FLAGAF22 FTRI.P21 2 0 0.0232 0.0510 9.374000    448 LAGAF62TRI.P
FLAMOR21 FNANTE21 1 0 0.0210 0.0510 20.55600    529 LAMOR61NANTE
FLAMOR21 FNANTE21 2 8 0.0199 0.0510 16.34000    529 LAMOR62NANTE
FLANAU21 FZLANA21 1 0 0.0960 0.3120 1.953000    442 LANAU61ZLANA
FLANDE21 FLOSCO21 1 0 1.5510 10.314 74.63300   1262 LANDE61LOSCO
FLANDE21 FMARTY21 1 0 0.2220 1.3240 9.780001   1266 LANDE61MARTY
FLANDE22 FMARTY21 2 0 0.2490 1.4830 10.99600   1123 LANDE62MARTY
FLANDR21 FLANDR22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FLANDR21 FMOULA22 1 0 1.2070 8.0150 55.54300   1155 LANDR61MOULA
FLANDR21 FZH.TO21 1 0 2.1800 10.084 70.19299    909 LANDR61ZH.TO
FLANDR22 FMTOIS21 1 0 1.3960 9.3850 67.70200   1187 LANDR61MTOIS
FLANDR22 FVIGY 21 1 0 2.5900 17.345 124.2890   1155 LANDR61VIGY 
FLANDR22 FZR.MA21 1 0 1.8570 12.758 94.29800   1189 LANDR61ZR.MA
FLANEU21 FLANEU22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FLANEU21 FZSAU921 1 0 2.5740 12.114 83.45800    909 LANEU61ZSAU9
FLANEU22 FSUIS521 1 0 3.9500 18.257 125.5270    909 LANEU61SUIS5
FLANEU22 FZMAD621 1 0 0.1260 0.8270 5.820000   1248 LANEU61ZMAD6
FLANG621 FMORBR21 1 0 0.2620 2.4340 34.48600    780 LANG661MORBR
FLANG622 FZLAN821 2 0 0.0072 0.0501 0.254000   1285 LANG662ZLAN8
FLANNE21 FPRAGN22 1 0 5.6730 25.457 177.5080    820 LANNE61PRAGN
FLARDI21 FZLARD21 1 0 0.0069 0.0502 0.214000    998 LARDI61ZLARD
FLATEN11 FLATEN13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FLATEN11 FLATEN14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FLATEN11 FVLEVA11 1 8 3.0630 31.059 384.4970   2300 LATEN71VLEVA
FLATEN21 FLATEN24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FLATEN21 FLATEN25 1 2 0.0000 0.0000 0.000000   9999 CPL-1.3-2.3 
FLATEN21 FROYE 21 1 0 0.6500 4.4490 32.66500   1285 LATEN61ROYE 
FLATEN24 FZC.OM21 1 0 0.5340 3.5620 38.96700   1000 LATEN61ZC.OM
FLAUNA11 FTAUTE11 1 0 1.6410 21.580 358.3100   3622 LAUNA71TAUTE
FLAUNA11 FTAUTE11 2 0 1.6410 21.579 358.3020   3622 LAUNA72TAUTE
FLAUNA23 FRAN.P23 1 0 5.9630 27.890 182.9850    988 LAUNA61RAN.P
FLAVAL21 FOUDON21 1 0 0.3000 2.9350 1598.841   1000 LAVAL61OUDON
FLAVAL21 FZBUTT21 1 8 2.0230 13.908 102.7480    872 LAVAL61ZBUTT
FLAVAL21 FZCOR621 1 0 3.5960 24.756 182.9310   1130 LAVAL61ZCOR6
FLAVER23 FP.BOU21 1 0 0.5260 3.5150 25.48200   1320 LAVER61P.BOU
FLAVER23 FPONTE21 1 0 0.0630 0.6960 10.65600   2300 LAVER61PONTE
FLAVER23 FRENAI21 1 0 0.0510 0.1380 55.87000    513 LAVER61RENAI
FLAVER23 FRENAI22 2 0 0.0470 0.1660 51.68000    513 LAVER62RENAI
FLAVER23 FRENAI24 3 0 0.0075 0.0501 0.144000   1320 LAVER63RENAI
FLAVER23 FSEPTE21 1 0 1.7320 11.488 83.59500   1160 LAVER61SEPTE
FLAVER27 FLAVER28 1 0 0.0440 10.600 0.000000   9999 LAVER61REAC.
FLAVEY21 FMTGRO21 1 0 3.5630 10.364 125.5660    721 LAVEY61MTGRO
FLAVEY21 FP.BOR21 1 0 3.5100 9.4170 65.18900    660 LAVEY61P.BOR
FLEGUE21 FLESQU21 1 0 2.2660 10.729 71.19500    890 LEGUE61LESQU
FLEGUE21 FP.SIM21 1 0 1.6160 7.4810 49.39900    890 LEGUE61P.SIM
FLESCA22 FMARSI21 1 8 1.0830 7.2810 77.85899   1248 LESCA61MARSI
FLESCA22 FMARSI21 2 0 1.0850 7.2690 52.06300   1248 LESCA62MARSI
FLESCA61 FPAU.N61 2 0 0.6770 2.1790 16.43900    604 LESCA32PAU.N
FLESCA61 FPAU.N61 3 0 0.1290 0.8750 986.8230    700 LESCA33PAU.N
FLESQU11 FVERFE11 1 0 0.8050 10.592 175.3890   3600 LESQU71VERFE
FLESQU21 FVERLH21 1 0 2.0410 9.4070 65.79401    908 LESQU61VERLH
FLESQU21 FVERLH21 2 0 2.2660 10.706 71.15401    890 LESQU62VERLH
FLESTA21 FZPLAC21 1 0 0.0770 0.3510 2.306000    925 LESTA61ZPLAC
FLEVAL21 FPERRE22 2 0 0.0280 0.1400 52.31000    410 LEVAL62PERRE
FLEVAL22 FPERRE22 1 0 0.0280 0.1400 52.31000    400 LEVAL61PERRE
FLEVAL23 FPERRE22 3 8 0.0671 0.1228 33.40400    410 LEVAL63PERRE
FLIERS21 FLOGES21 1 0 0.6800 4.5190 91.75800    880 LIERS61LOGES
FLIERS21 FZLIN721 1 0 0.6320 4.2300 30.32700   1285 LIERS61ZLIN7
FLIESS21 FZLIE521 1 0 0.1044 0.1912 50.74300    410 LIESS61ZLIE5
FLIESS21 FZLIES21 2 8 0.0932 0.1706 49.08200    410 LIESS62ZLIES
FLIGNA21 FRULHA21 1 0 0.6330 4.1940 28.68600   1146 LIGNA61RULHA
FLIMEU11 FPENL511 1 0 0.7080 12.090 210.6880   3622 LIMEU71PENL5
FLINGO21 FLINGO22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FLINGO21 FT.VIC22 1 0 1.0900 4.9470 34.34700    889 LINGO61T.VIC
FLINGO21 FZVA1021 1 0 2.6260 17.798 132.0870   1160 LINGO61ZVA10
FLINGO22 FT.LAS21 1 8 0.3220 2.1480 51.74300    564 LINGO61T.LAS
FLIVIE21 FSSVIN21 1 0 1.6610 11.463 82.68201   1320 LIVIE61SSVIN
FLOGEL14 FMUHLB11 1 0 0.9100 9.2490 113.7080   2400 LOGEL71MUHLB
FLOGEL21 FZL.NO21 1 0 0.9780 6.4810 45.09700   1119 LOGEL61ZL.NO
FLOGES21 FZLINA21 1 0 0.3000 2.0000 67.56300    880 LOGES61ZLINA
FLONG421 FMENUS23 1 0 0.1000 0.8580 341.4800    641 LONG461MENUS
FLONG621 FLONG622 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FLONG621 FZRAN621 2 0 3.3950 15.181 103.8720    673 LONG662ZRAN6
FLONG621 FZV.MO21 1 0 0.1630 0.9690 7.186000   1076 LONG661ZV.MO
FLONG622 FV.MOU21 1 0 0.1480 0.8960 6.250000   1076 LONG661V.MOU
FLONNY11 FLONNY12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FLONNY11 FLONNY13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FLONNY11 FMASTA14 2 0 2.3740 31.112 515.8310   3622 LONNY72MASTA
FLONNY11 FVESLE11 1 0 1.1930 20.013 347.5760   3894 LONNY71VESLE
FLONNY12 FLONNY14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FLONNY12 FMOULA11 1 0 2.2600 29.700 491.2680   3622 LONNY71MOULA
FLONNY13 FLONNY14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FLONNY13 FMAZUR11 2 0 0.3250 3.3390 40.41100   2400 LONNY72MAZUR
FLONNY13 FMOULA12 2 0 2.2590 29.692 491.1550   3622 LONNY72MOULA
FLONNY14 FMASTA13 3 0 2.3610 31.053 515.6020   3622 LONNY73MASTA
FLONNY14 FMAZUR13 1 0 0.3250 3.3600 40.11800   2400 LONNY71MAZUR
FLONNY14 FSEUIL11 1 0 0.7110 11.811 204.5930   3894 LONNY71SEUIL
FLOSCO21 FMARTY21 1 0 1.7050 11.348 82.11800   1332 LOSCO61MARTY
FLUMES21 FMAZUR21 1 0 1.9370 9.4490 66.33499    909 LUMES61MAZUR
FLUMES21 FMAZUR23 2 0 1.8320 8.9170 62.40500    909 LUMES62MAZUR
FLUMES21 FMOHON21 1 8 0.3950 1.7900 12.09600    749 LUMES61MOHON
FLUMES21 FMOHON22 3 0 0.3570 2.3250 16.86100    554 LUMES63MOHON
FLUMES21 FSTENA21 1 0 2.5230 17.353 128.1020   1187 LUMES61STENA
FLUTTE21 FLUTTE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FLUTTE21 FSIERE21 2 0 1.3750 9.2080 66.02700    985 LUTTE62SIERE
FLUTTE21 FTHUR 21 1 0 1.3140 5.8980 39.88200    622 LUTTE61THUR 
FLUTTE22 FSIERE22 1 0 1.3750 9.2140 66.02500    985 LUTTE61SIERE
FM.LAN11 FM.LAN13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FM.MA521 FMOULA22 1 0 0.5190 4.1250 28.04900   1412 M.MA561MOULA
FM.MOR21 FM.MO521 1 0 0.0217 0.0510 4.440000   6666 M.MOR61M.MO5
FM.MOR21 FM.MO522 2 0 0.0217 0.0510 4.440000   6666 M.MOR62M.MO5
FM.MOR21 FSAUS522 1 0 0.3970 1.9890 14.03200    835 M.MOR61SAUS5
FM.MOR21 FVLEVA21 1 0 0.7270 3.3910 23.73400    984 M.MOR61VLEVA
FM.PON11 FPONTE11 1 0 0.0167 0.1591 0.402000   3190 M.PON71PONTE
FM.PON21 FPONTE21 5 0 0.0183 0.0510 24.53200   1399 M.PON65PONTE
FM.SEI11 FM.SEI12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FM.SEI11 FM.SEI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FM.SEI12 FM.SEI14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FM.SEI12 FVIELM11 2 0 3.1470 45.696 569.4190   2700 M.SEI72VIELM
FM.SEI13 FM.SEI14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FM.SEI13 FVIELM13 1 0 3.1490 45.724 569.7689   3000 M.SEI71VIELM
FMACON21 FZJOUX21 1 0 1.0040 10.560 159.9560    928 MACON61ZJOUX
FMADE621 FZMAD621 1 0 0.0380 0.2520 1.834000   1285 MADE661ZMAD6
FMAGNY21 FZMAGN21 1 0 0.0330 0.2180 4.379000    985 MAGNY61ZMAGN
FMALA621 FNATI322 1 0 0.1070 0.8420 362.7400    785 MALA661NATI3
FMALA621 FROMAI21 1 0 0.0610 0.4000 189.7160    920 MALA661ROMAI
FMALA623 FVINC521 1 0 0.0630 0.4620 214.5820    810 MALA661VINC5
FMALGO21 FMALGO22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FMALGO21 FPASSY21 1 0 4.6150 14.632 96.63201    622 MALGO61PASSY
FMALIN21 FRULHA21 1 0 0.3550 2.3280 16.29100   1149 MALIN61RULHA
FMALIN21 FRULHA21 2 0 0.3570 2.3440 16.41100   1149 MALIN62RULHA
FMALIN21 FSARR521 1 8 0.2140 1.6090 832.4980    925 MALIN61SARR5
FMALLE21 FRQROU21 1 0 0.9850 4.4040 48.93000    499 MALLE61RQROU
FMAMBE11 FMAMBE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FMAMBE13 FSIERE11 1 0 2.3500 24.592 264.8950   2282 MAMBE71SIERE
FMAMBE21 FMAMBE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FMAMBE21 FPALEN22 1 0 6.3160 22.131 145.0500    706 MAMBE61PALEN
FMAMBE21 FSAONE21 1 0 2.7860 17.707 129.4900    930 MAMBE61SAONE
FMAMBE21 FVAROI21 1 0 0.0157 0.0510 13.40200    475 MAMBE61VAROI
FMAMBE22 FPALEN22 2 8 3.6320 21.629 147.7660    706 MAMBE62PALEN
FMAMBE22 FPUSY 21 1 0 6.2310 31.693 219.1710    891 MAMBE61PUSY 
FMANDA11 FMANDA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FMANDA11 FMANDA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FMANDA12 FMANDA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FMANDA13 FMANDA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FMANDA14 FPEUP511 1 0 0.0230 0.2240 452.0820   1711 MANDA71PEUP5
FMANDA14 FWARAN13 1 0 0.5720 7.5470 124.3340   3622 MANDA71WARAN
FMANDA21 FMANDA23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FMANDA21 FTUNNE23 3 0 0.1180 0.2640 98.48201    505 MANDA63TUNNE
FMANDA23 FMANDA25 1 7 0.0000 0.0000 0.000000   9999 CPL-2.1-3.1 
FMANDA23 FTUNNE22 2 0 0.1250 0.2790 103.9660    505 MANDA62TUNNE
FMANDA25 FTUNNE21 1 0 0.1300 0.2950 114.4900    505 MANDA61TUNNE
FMANOI21 FSSBAI21 1 0 2.5440 16.971 119.2260    946 MANOI61SSBAI
FMANOS21 FSSTUL21 1 0 0.8530 3.8140 26.41100    561 MANOS61SSTUL
FMARCK21 FMARCK22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FMARCK21 FVOGEL22 1 0 1.6870 7.6440 52.35600    909 MARCK61VOGEL
FMARCK22 FSCHEE21 1 0 2.1900 9.9710 68.19900    758 MARCK61SCHEE
FMARCK22 FVOGEL22 2 0 1.6860 7.6390 52.31600    909 MARCK62VOGEL
FMAREG21 FMOLE 21 1 0 0.0730 0.3450 2.289000    740 MAREG61MOLE 
FMARGE21 FPRATC22 1 0 3.7380 15.121 111.8850    844 MARGE61PRATC
FMARGE21 FRUEYR21 1 0 4.6450 19.038 135.9380    844 MARGE61RUEYR
FMARL611 FMARL612 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FMARL612 FSCHEE12 1 0 0.6630 8.7030 144.1580   3622 MARL671SCHEE
FMARL612 FVIGY 14 1 0 2.6780 36.336 593.0740   3622 MARL671VIGY 
FMARL621 FMARL622 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FMARL621 FMARL623 1 2 0.0000 0.0000 0.000000   9999 CPL-1-3.1   
FMARL621 FMOLSH22 2 0 0.7510 5.2320 46.00000   1123 MARL662MOLSH
FMARL621 FREICH21 2 0 1.1170 7.4560 53.72200   1187 MARL662REICH
FMARL622 FMOLSH21 1 0 0.7560 5.2640 36.00000   1123 MARL661MOLSH
FMARL622 FREICH21 1 0 1.1220 7.4950 53.99700   1187 MARL661REICH
FMARL624 FMARL623 1 0 0.0300 10.000 0.000000   9999 MARL661REAC.
FMARMA11 FTABAR11 1 0 3.7530 29.361 291.1470   2036 MARMA71TABAR
FMARMA11 FTABAR11 2 0 2.7910 30.898 308.0780   1890 MARMA72TABAR
FMARMA21 FPAUDY21 1 8 2.5430 10.528 101.3790    406 MARMA61PAUDY
FMARMA21 FSSVA621 1 0 7.4610 33.719 349.5310    529 MARMA61SSVA6
FMARMA21 FVARE521 1 0 4.7460 21.572 149.5790    644 MARMA61VARE5
FMARNI21 FZMAR821 1 8 0.0780 0.3550 2.332000    765 MARNI61ZMAR8
FMAROL21 FREVIG22 1 0 2.6990 13.915 98.28500    984 MAROL61REVIG
FMARSI21 FPRAGN22 1 0 7.8410 34.130 237.6270    673 MARSI61PRAGN
FMARSI21 FSCIER21 1 8 0.0068 0.0502 20.63200    319 MARSI61SCIER
FMARTY21 FPONAN21 1 0 0.1850 2.8950 1643.094   1300 MARTY61PONAN
FMARTY21 FSQUIV21 1 0 3.0380 20.399 148.3660   1123 MARTY61SQUIV
FMARTY21 FZTREF21 2 0 0.1230 0.8170 5.914000   1439 MARTY62ZTREF
FMASQU21 FZBARP21 1 0 0.5430 3.6400 72.67600   1248 MASQU61ZBARP
FMASSY21 FZMAS521 4 0 0.0260 0.2400 3.472000   1086 MASSY64ZMAS5
FMASSY22 FVLEJU21 2 0 0.2630 2.1250 24.54200   1285 MASSY62VLEJU
FMASTA11 FMASTA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FMASTA11 FMASTA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FMASTA12 FMASTA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FMASTA13 FMASTA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FMASTA21 FMASTA23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FMASTA21 FMASTA24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FMASTA21 FP.SAM23 1 0 3.9070 17.934 131.6810    976 MASTA61P.SAM
FMASTA23 FPERIZ21 1 0 2.2190 10.244 71.28800   1030 MASTA61PERIZ
FMAUBE21 FP.SAM21 1 0 0.5880 2.8080 19.74600   1010 MAUBE61P.SAM
FMAUGE22 FVERTO21 1 0 2.8230 19.222 130.3740    928 MAUGE61VERTO
FMAURE21 FP.CHA21 1 0 2.6730 14.733 97.87800   1003 MAURE61P.CHA
FMAZAR21 FRABAT21 1 0 0.1440 0.5670 198.8810    561 MAZAR61RABAT
FMAZIN21 FZBEU521 1 8 0.4310 1.9250 13.33200    995 MAZIN61ZBEU5
FMAZUR11 FMAZUR13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FMAZUR11 FREVI511 1 0 0.1110 0.7990 8.332000   1084 MAZUR71REVI5
FMAZUR11 FREVI513 3 0 0.1110 0.7990 8.304000   1084 MAZUR73REVI5
FMAZUR13 FREVI512 2 0 0.1110 0.7990 8.304000   1084 MAZUR72REVI5
FMAZUR13 FREVI514 4 0 0.1130 0.8170 8.522000   1084 MAZUR74REVI5
FMAZUR21 FMAZUR23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FMEES 21 FZMEES21 1 0 0.0077 0.0500 0.096000   1211 MEES 61ZMEES
FMENTO22 FZMENT21 1 0 0.1430 0.6320 175.0920   1000 MENTO61ZMENT
FMENUE11 FTAUTE11 1 0 0.7200 9.4680 157.2060   3622 MENUE71TAUTE
FMENUE11 FTAUTE11 2 0 0.7290 9.5840 159.1260   3622 MENUE72TAUTE
FMENUE11 FTAUTE11 3 0 0.7200 9.4680 157.2060   3622 MENUE73TAUTE
FMENUE11 FTAUTE11 4 0 0.7200 9.4680 157.2060   3622 MENUE74TAUTE
FMENUE11 FTOLLE11 1 0 0.4280 4.3560 53.46200   2878 MENUE71TOLLE
FMENUE11 FTOLLE11 2 0 0.4290 4.3470 53.95400   2878 MENUE72TOLLE
FMENUS21 FMUETT21 1 0 0.0750 0.6490 233.4880    706 MENUS61MUETT
FMENUS21 FPUTEA21 1 0 0.0880 0.7650 275.2620    820 MENUS61PUTEA
FMERCI21 FZMER721 1 0 0.0076 0.0500 0.322000   1211 MERCI61ZMER7
FMEREN21 FZMERE21 1 0 0.0680 0.3140 2.052000    820 MEREN61ZMERE
FMERLA21 FRECOU21 1 8 0.7430 5.8160 3282.960    870 MERLA61RECOU
FMERLA21 FSIRMI21 1 0 1.5140 10.322 74.57600   1337 MERLA61SIRMI
FMERLA21 FSOULL21 1 0 2.6030 17.492 124.3740   1337 MERLA61SOULL
FMERLA21 FSOULL21 2 0 2.5980 17.368 125.0180   1337 MERLA62SOULL
FMEYZI21 FMIONS22 1 0 0.6720 4.4670 66.32200    904 MEYZI61MIONS
FMEZE511 FTILL511 2 0 2.1060 21.350 264.5800   2596 MEZE572TILL5
FMEZE511 FTILL512 1 0 2.1230 21.523 266.6740   2596 MEZE571TILL5
FMEZE511 FVLEJU11 2 0 1.8020 18.299 225.9510   2300 MEZE572VLEJU
FMEZE511 FYVE.O11 1 0 0.5200 5.2790 65.29600   2300 MEZE571YVE.O
FMEZE521 FMUREA21 1 0 1.1200 7.4680 63.57800   1172 MEZE561MUREA
FMEZE521 FNOURO23 2 0 1.4180 9.4520 68.31000   1285 MEZE562NOURO
FMEZE521 FPORCH21 1 0 0.3710 2.4490 17.68700    768 MEZE561PORCH
FMEZE521 FPORCH21 2 0 0.3710 2.4470 17.69700    768 MEZE562PORCH
FMEZE521 FPORCH21 3 0 0.3660 2.4450 17.26300    768 MEZE563PORCH
FMEZE521 FVERIN21 1 0 1.4610 9.4630 74.24799   1095 MEZE561VERIN
FMEZE521 FZRIC621 2 0 1.5840 10.560 76.32200   1285 MEZE562ZRIC6
FMIOLL21 FZMIOL21 1 0 0.0150 0.1010 0.712000   1185 MIOLL61ZMIOL
FMIONS11 FMIONS12 1 2 0.0000 0.0000 0.000000   9999 OMN-1.1-1.2 
FMIONS11 FMIONS13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FMIONS12 FMIONS13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FMIONS21 FMOUCH21 1 0 0.4150 3.8950 56.35200   2030 MIONS61MOUCH
FMIONS21 FP.EVE21 1 0 1.1500 7.5820 54.17900    992 MIONS61P.EVE
FMIONS21 FVENIS21 2 0 0.2680 2.4810 107.2000   1050 MIONS62VENIS
FMIONS21 FZGREN21 1 0 0.3260 2.1680 49.76400    955 MIONS61ZGREN
FMIONS22 FMOUCH21 2 0 0.4140 3.8900 86.23800   1940 MIONS62MOUCH
FMIONS22 FSSV.E21 1 0 4.2910 14.080 91.36900    515 MIONS61SSV.E
FMIONS22 FVENIS21 1 0 0.3040 2.7080 50.07700   1015 MIONS61VENIS
FMIONS23 FMOIRA21 1 0 6.0860 27.587 190.6840    672 MIONS61MOIRA
FMOIMO21 FMORU 21 1 0 4.0220 19.331 131.7820    817 MOIMO61MORU 
FMOIMO21 FP.GAS23 1 0 0.8670 4.4620 40.25800    817 MOIMO61P.GAS
FMOIRA21 FPEREL21 1 0 0.2094 0.3833 124.7480    340 MOIRA61PEREL
FMOIRA21 FZP.IL21 1 0 0.0550 0.2670 1.774000    549 MOIRA61ZP.IL
FMOIRA21 FZSINA21 1 0 1.0750 11.551 131.0020   1211 MOIRA61ZSINA
FMOLE 21 FRUEYR21 1 0 7.2210 34.122 221.8950    748 MOLE 61RUEYR
FMOLE 21 FRUEYR21 2 0 6.8050 32.206 209.3510    748 MOLE 62RUEYR
FMOLE 21 FSSPMA21 1 0 0.0810 0.3820 2.536000    740 MOLE 61SSPMA
FMOLIE11 FOUDON11 1 0 1.1500 14.508 239.0320   3780 MOLIE71OUDON
FMOLIE11 FQUINT11 1 0 0.9840 12.421 204.5370   3622 MOLIE71QUINT
FMONDI22 FORANG21 1 0 1.2770 5.9060 41.33100   1023 MONDI61ORANG
FMORBR11 FVLEVA11 1 0 0.2360 3.9250 68.37000   3622 MORBR71VLEVA
FMORBR11 FVLEVA11 2 0 0.2330 3.8970 67.96100   3622 MORBR72VLEVA
FMORBR21 FMORB521 2 0 0.0260 0.0690 30.69600    650 MORBR62MORB5
FMORBR21 FMORB522 1 0 0.0380 0.1020 43.68600    650 MORBR61MORB5
FMORBR21 FMORBR26 1 0 0.0500 10.250 0.000000    860 MORBR61REAC.
FMORBR21 FSONNE21 1 0 0.2160 1.7540 378.4470    735 MORBR61SONNE
FMORBR21 FSONNE21 2 0 0.2460 1.9410 467.1190    735 MORBR62SONNE
FMORBR21 FZLAN821 2 0 0.4630 3.0850 32.31700    840 MORBR62ZLAN8
FMORBR21 FZORS621 1 8 0.1810 1.7000 24.59100   2300 MORBR61ZORS6
FMORBR26 FV.GEO21 1 0 1.3700 6.9040 149.6420    860 MORBR61V.GEO
FMORCH21 FZTRAN21 1 0 0.8730 3.9670 26.73800   1010 MORCH61ZTRAN
FMOREA21 FZMORE21 2 0 0.0120 0.1880 109.6720   1320 MOREA62ZMORE
FMORIH21 FZKERL21 2 0 4.1560 27.688 298.2540    975 MORIH62ZKERL
FMOTT521 FROUGI21 1 0 0.2020 1.3570 9.714000   1186 MOTT561ROUGI
FMOUCH21 FOULLI21 1 8 0.1800 1.2110 11.79500    790 MOUCH61OULLI
FMOUCH21 FPERRA21 1 0 0.2620 0.6700 313.4450    620 MOUCH61PERRA
FMOUGI21 FP.GR521 1 0 0.5470 4.2130 128.9000   1000 MOUGI61P.GR5
FMOUGU21 FMOUGU22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FMOUGU21 FTARN521 1 0 0.3600 1.6170 548.3170    622 MOUGU61TARN5
FMOUIS21 FP.ORG21 1 0 0.9450 4.2680 29.56700    889 MOUIS61P.ORG
FMOUIS21 FTERRA21 1 0 1.3360 6.7110 47.09000    889 MOUIS61TERRA
FMOUL821 FVLEJU21 1 8 0.5490 5.1140 612.2500    850 MOUL861VLEJU
FMOUL821 FVLEJU21 2 0 0.5390 4.9140 604.6820    850 MOUL862VLEJU
FMOULA11 FMOULA12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FMOULA11 FVIGY 13 2 0 1.2330 16.210 268.8340   3622 MOULA72VIGY 
FMOULA12 FVIGY 14 1 0 1.2340 16.217 268.9420   3622 MOULA71VIGY 
FMOULA21 FMOULA22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FMOULA21 FSOTEL22 1 0 0.3120 3.0570 1061.553    955 .SOTE61MOULA
FMOUS521 FPAUDY21 1 0 3.0540 15.106 103.0630    831 MOUS561PAUDY
FMQIS 11 FSAUCA11 1 0 1.5950 17.587 179.9090   2206 MQIS 71SAUCA
FMQIS 23 FMQIS 28 1 0 0.0300 10.100 0.000000   9999 MQIS 61REAC.
FMTAG521 FZVILA21 1 0 1.7540 5.8210 38.99800    928 MTAG561ZVILA
FMTAHU21 FSSVIN21 1 0 1.6990 13.377 90.46200   1437 MTAHU61SSVIN
FMTAHU21 FZGARR21 1 0 0.6730 5.3180 35.61700   1438 MTAHU61ZGARR
FMTCRO21 FVENDI21 1 0 0.2550 1.7460 95.48200   1346 MTCRO61VENDI
FMTEZ511 FRUEYR11 1 0 0.1630 2.7580 19.49000   1875 MTEZ571RUEYR
FMTEZI11 FMTEZ511 1 8 0.0299 0.1572 54.88000    740 MTEZI71MTEZ5
FMTEZI11 FMTEZ511 2 8 0.0299 0.1572 54.88000    740 MTEZI72MTEZ5
FMTGRO21 FMTPEZ21 1 0 4.0200 18.793 217.2530    842 MTGRO61MTPEZ
FMTGRO21 FPRATC21 1 0 1.9720 9.2590 164.7330    856 MTGRO61PRATC
FMTGRO21 FPRATC21 2 0 3.1860 9.4130 127.8060    721 MTGRO62PRATC
FMTJAY21 FZMTJ521 1 0 0.0280 0.0710 38.01400    768 MTJAY61ZMTJ5
FMTJAY21 FZMTJA21 1 8 0.0190 0.1510 76.19700    768 MTJAY61ZMTJA
FMTLUC21 FMTVIC21 1 8 1.6930 6.7700 158.3530    708 MTLUC61MTVIC
FMTOIS21 FSSHUB21 1 0 1.9200 6.1870 39.30100    438 MTOIS61SSHUB
FMTPEL21 FPEYRO21 1 0 0.0860 0.7410 293.6240    820 MTPEL61PEYRO
FMTPEL21 FTAMAR23 1 0 1.2170 8.1280 58.59500   1320 MTPEL61TAMAR
FMTPEL21 FTAMAR23 2 0 1.3090 8.0290 59.25600   1241 MTPEL62TAMAR
FMTPEL21 FTAMAR23 3 0 1.2160 8.1610 78.05000   1020 MTPEL63TAMAR
FMTPEL21 FZP.TR21 1 8 0.4380 2.9220 21.10500   1320 MTPEL61ZP.TR
FMTVAR21 FZCP.M21 1 0 0.0063 0.0502 0.114000   1346 MTVAR61ZCP.M
FMUHLB11 FMUHLB13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FMUHLB11 FSIERE12 1 0 0.9590 10.713 115.7400   2426 MUHLB71SIERE
FMUHLB13 FMUHLB15 1 2 0.0000 0.0000 0.000000   9999 OMN-2.2-3.1 
FMUHLB13 FSCHEE12 1 0 1.5900 17.975 215.3490   2426 MUHLB71SCHEE
FMUHLB15 FSIERE11 2 0 1.3000 10.700 89.39999   2425 MUHLB72SIERE
FMUHLB15 FVINCE12 1 0 3.1950 36.108 397.5290   2277 MUHLB71VINCE
FMUR  24 FP.HA521 1 8 0.4830 4.5300 2593.104   1120 MUR  61P.HA5
FMUREA21 FNOURO23 1 0 0.6870 4.5870 44.24100   1172 MUREA61NOURO
FMUREM21 FZEPIZ21 1 0 1.7550 7.9390 54.99400    984 MUREM61ZEPIZ
FMUREM21 FZG.HA21 1 0 3.9220 19.122 134.2750    984 MUREM61ZG.HA
FN.MAR21 FPLAIS21 1 8 0.1250 0.2590 104.8400    400 N.MAR61PLAIS
FN.MAR22 FPLAIS21 2 0 0.1230 0.2580 102.7340    400 N.MAR62PLAIS
FN.MAR23 FPLAIS21 3 0 0.1548 0.2833 93.80500    400 N.MAR63PLAIS
FNANTE21 FNOURO23 1 8 0.3200 3.8800 1424.720    965 NANTE61NOURO
FNANTE21 FPUTEA21 1 0 0.0970 0.3310 1152.148    960 NANTE61PUTEA
FNANTE21 FPUTEA21 2 8 0.1190 0.7200 371.7540    905 NANTE62PUTEA
FNANTE21 FRUEIL21 1 0 0.1610 0.5150 250.8860    451 NANTE61RUEIL
FNANTE21 FRUEIL22 2 0 0.1580 0.5050 246.0620    605 NANTE62RUEIL
FNEGR521 FZNEG521 1 0 0.0081 0.0510 0.226000   1185 NEGR561ZNEG5
FNEMOU21 FVLEMA21 1 0 1.6820 11.498 81.95200    782 NEMOU61VLEMA
FNEOUL11 FREALT11 1 0 2.1600 20.427 256.6240   2192 NEOUL71REALT
FNEOUL11 FREALT14 2 8 2.1600 20.427 256.6240   2192 NEOUL72REALT
FNEOUL11 FTRANS11 1 0 1.3570 13.765 170.1990   2326 NEOUL71TRANS
FNEOUL11 FTRANS11 2 0 1.3570 13.765 170.1990   2326 NEOUL72TRANS
FNEOUL21 FVERR521 1 0 0.0170 0.0510 4.124000   9999 NEOUL61VERR5
FNEOUL21 FZROCB21 1 0 0.3060 2.0290 24.85400   1057 NEOUL61ZROCB
FNEY  21 FSSOU521 1 8 0.1440 0.3200 119.4520    580 NEY  61SSOU5
FNEY  22 FSSOU521 2 0 0.1420 0.3230 125.5320    444 NEY  62SSOU5
FNIME621 FSSCES21 1 0 0.1010 0.5560 316.3440    980 NIME661SSCES
FNIORT21 FV.SEV22 1 0 6.1960 22.472 146.6570    858 NIORT61V.SEV
FNOGEN21 FORMES21 1 0 3.5020 23.311 169.0730   1285 NOGEN61ORMES
FNOISY21 FROMAI21 2 0 0.0729 0.1334 36.89200    370 NOISY62ROMAI
FNOISY22 FROMAI21 1 0 0.0880 0.1790 39.61700    370 NOISY61ROMAI
FNOVIO21 FSSOU521 1 0 0.0740 0.2530 219.7140   1150 NOVIO61SSOU5
FO.CHA21 FRUEYR21 1 0 2.9350 20.096 142.9510   1004 O.CHA61RUEYR
FO.CHA21 FZS.CU21 1 0 2.4700 16.887 118.5480   1199 O.CHA61ZS.CU
FOLLI521 FZPELA21 1 0 0.2380 2.5220 38.32500   2498 OLLI561ZPELA
FORAIS21 FSISTE21 1 0 3.5460 21.156 156.3320   1141 ORAIS61SISTE
FORAIS21 FSSTUL21 1 0 1.3860 9.3970 79.21400   1213 ORAIS61SSTUL
FORAIS21 FZMEES21 1 0 0.9290 4.1790 28.98400    928 ORAIS61ZMEES
FORELL21 FP.AND21 1 0 0.0140 0.0870 48.52000    384 ORELL61P.AND
FORLY 21 FRUNGI23 1 0 0.0640 0.1320 30.18600    230 ORLY 61RUNGI
FORMES21 FSSBR521 1 0 0.4160 1.9890 13.72200    984 ORMES61SSBR5
FORMES21 FSSBR522 2 0 0.4130 1.9380 13.35500    984 ORMES62SSBR5
FORMES21 FVESLE21 1 0 1.4320 9.5930 68.77900   1285 ORMES61VESLE
FORMES21 FVESLE21 3 0 1.3110 8.7380 61.12400   1140 ORMES63VESLE
FORMES21 FVEZIL21 1 0 1.6870 9.7040 68.85600    984 ORMES61VEZIL
FORNA521 FSSOU521 1 0 0.2110 0.4890 235.6380    590 ORNA561SSOU5
FORNA521 FTURGO21 1 0 0.0890 0.2180 117.6920    447 ORNA561TURGO
FORSON21 FZORS621 1 8 0.2330 2.0180 726.0460    920 ORSON61ZORS6
FORVAU21 FZORVA21 1 0 0.0440 0.2240 83.68201    765 ORVAU61ZORVA
FOUDON11 FQUINT11 1 0 2.1280 26.892 443.9540   3622 OUDON71QUINT
FOUDON11 FTAUTE11 1 0 3.2600 42.869 711.7920   4050 OUDON71TAUTE
FOUDON11 FTAUTE11 2 0 3.2600 42.869 711.7900   4050 OUDON72TAUTE
FOUDON21 FPERTR21 1 0 0.4873 0.8919 289.1640    345 OUDON61PERTR
FOUDON21 FPERTR21 2 8 0.4873 0.8919 289.1640    345 OUDON62PERTR
FOXYGA21 FSSHUB22 1 0 0.2150 0.9790 6.839000    554 OXYGA61SSHUB
FP.AND11 FP.AND12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FP.AND11 FS.BIS11 1 0 0.0360 0.2200 28.33800   1300 P.AND71S.BIS
FP.AND12 FP.AND14 1 2 0.0000 0.0000 0.000000   9999 CPL-2-4.1   
FP.AND12 FZP.AN11 2 0 0.0098 0.1597 0.606000   2633 P.AND72ZP.AN
FP.AND13 FZP.AN11 1 8 0.0083 0.1598 0.712000   1705 P.AND71ZP.AN
FP.AND21 FSAUS222 1 0 0.6390 3.7920 28.15000   1076 P.AND61SAUS2
FP.BOI21 FZLIN721 1 0 0.2410 0.7370 212.6840    360 P.BOI61ZLIN7
FP.BOI21 FZLINA21 1 8 0.3577 0.6548 211.9100    360 P.BOI61ZLINA
FP.BOR21 FZLAFI21 1 8 0.9060 2.2960 15.28200    728 P.BOR61ZLAFI
FP.COR12 FP.COR14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FP.COR12 FSSAL711 1 0 0.0106 0.1596 2.216000   9999 P.COR71SSAL7
FP.COR12 FSSAL712 2 0 0.0112 0.1596 2.900000   9999 P.COR72SSAL7
FP.COR13 FP.COR14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FP.ESC21 FSSGUI21 1 0 0.2540 0.8900 19.66700    751 P.ESC61SSGUI
FP.GAS11 FPENC511 1 0 1.3870 11.335 112.0310   2122 P.GAS71PENC5
FP.GAS11 FSAUS511 1 0 0.4250 4.7070 47.07100   2522 P.GAS71SAUS5
FP.GAS11 FTERRI11 3 0 0.5510 7.2230 119.1300   3622 P.GAS73TERRI
FP.GAS11 FTERRI12 2 0 0.4980 5.7350 185.2860   3894 P.GAS72TERRI
FP.GAS11 FTERRI12 4 8 0.5520 7.2250 119.1760   3622 P.GAS74TERRI
FP.GAS11 FVLEVA11 4 8 0.7850 8.7310 85.61500   2300 P.GAS74VLEVA
FP.GAS21 FSAUS521 1 0 1.1540 5.6910 40.02200    984 P.GAS61SAUS5
FP.GAS21 FZBRIC21 2 0 0.9330 5.1190 35.71800    972 P.GAS62ZBRIC
FP.GAS21 FZGONE21 1 0 0.1760 1.1690 8.460001   1285 P.GAS61ZGONE
FP.GAS22 FTILLI22 1 0 0.9220 6.1770 44.26000   1086 P.GAS61TILLI
FP.GAS22 FZB.FR21 1 0 0.5670 3.7920 27.14600    768 P.GAS61ZB.FR
FP.GAS22 FZFANA21 3 8 0.5350 3.5870 25.42800   1086 P.GAS63ZFANA
FP.GAS23 FPERSA21 1 0 1.3480 8.6740 89.71600    410 P.GAS61PERSA
FP.GAS23 FSEINE21 4 8 0.4940 4.2030 254.5150   1080 P.GAS64SEINE
FP.GAS23 FSEINE23 3 0 0.4940 4.2030 252.4580   1080 P.GAS63SEINE
FP.GAS23 FV.BEL21 1 0 0.1900 1.2670 9.184000   1285 P.GAS61V.BEL
FP.GAS23 FV.BEL21 2 0 0.1910 1.2780 9.190001    782 P.GAS62V.BEL
FP.GAS23 FZBRI521 1 0 1.0100 5.1630 41.64000    950 P.GAS61ZBRI5
FP.GAS23 FZFAN521 4 0 0.5400 3.6120 42.30900   1086 P.GAS64ZFAN5
FP.GAS23 FZLIE521 1 0 1.5590 10.172 73.55801    768 P.GAS61ZLIE5
FP.GAS23 FZV.BE21 2 0 0.1910 1.2780 9.121000   1086 P.GAS62ZV.BE
FP.HA521 FROSPE21 1 0 3.2750 21.742 158.0870   1437 P.HA561ROSPE
FP.HA521 FTREGU21 1 0 0.8350 5.5800 40.16000   1262 P.HA561TREGU
FP.HA521 FTREGU21 2 0 0.8370 5.5910 40.24200   1332 P.HA562TREGU
FP.HA521 FZCORO21 1 0 1.4210 9.6830 68.27000   1266 P.HA561ZCORO
FP.JER21 FRATIE21 1 0 1.8740 12.557 89.94199   1408 P.JER61RATIE
FP.JER21 FROUGE21 1 8 1.4980 10.023 136.7950    720 P.JER61ROUGE
FP.JER21 FSANDO21 1 0 1.3360 8.9510 64.13800   1408 P.JER61SANDO
FP.JER21 FVAUPA21 1 0 3.8010 17.326 142.8370    890 P.JER61VAUPA
FP.ORG11 FTAVEL15 1 0 0.8320 10.940 181.5900   3489 P.ORG71TAVEL
FP.ORG21 FRQROU21 1 0 1.7550 8.0220 55.31600    889 P.ORG61RQROU
FP.RHI21 FSPORE21 1 0 0.0073 0.0501 28.31400    965 P.RHI61SPORE
FP.RHI21 FSTRAS22 1 0 0.2180 1.4580 10.43300   1187 P.RHI61STRAS
FP.ROS21 FSARR621 1 8 1.9850 10.313 72.96700    909 P.ROS61SARR6
FP.ROS21 FSSAVO23 1 0 1.4240 6.3220 62.85900    715 P.ROS61SSAVO
FP.ROU21 FPLUVI21 1 0 1.2900 8.6080 61.74300   1439 P.ROU61PLUVI
FP.ROU21 FSQUIV21 1 0 3.6870 24.526 177.8240   1332 P.ROU61SQUIV
FP.ROU21 FTHEIX21 1 0 3.1660 21.043 152.7290   1262 P.ROU61THEIX
FP.SAM21 FP.SAM23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FP.SEP21 FRATIE21 1 0 0.3100 2.0750 14.86600   1408 P.SEP61RATIE
FP.SEP21 FSAINN21 2 0 0.2600 1.7480 880.6880    890 P.SEP62SAINN
FP.SEP21 FSAINN23 1 0 0.6150 3.4690 279.7000    895 P.SEP61SAINN
FP.SEP21 FSANDO21 1 0 0.8770 5.8750 42.03800   1408 P.SEP61SANDO
FP.SIM21 FPALAY21 1 0 0.5370 1.8220 89.31300    650 P.SIM61PALAY
FP.SIM21 FRIVEN21 1 0 4.9690 22.724 151.8550    890 P.SIM61RIVEN
FP.SIM21 FSSORE21 1 0 0.7220 4.6960 57.66900    780 P.SIM61SSORE
FP.SIM21 FTARAS21 1 0 7.1590 32.600 223.9390    772 P.SIM61TARAS
FP.SIM21 FVERFE21 2 0 1.8190 12.200 113.4610    780 P.SIM62VERFE
FP.SIM21 FVERFE21 3 0 2.3790 12.608 86.19300    858 P.SIM63VERFE
FP.TRI21 FZP.TR21 1 0 0.0099 0.0510 0.072000   1320 P.TRI61ZP.TR
FP.VIL21 FZP.V521 1 0 0.0083 0.0510 0.174000   1285 P.VIL61ZP.V5
FPALEN21 FPALEN22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FPALEN21 FSAONE21 1 0 0.5650 3.2010 22.83000   1001 PALEN61SAONE
FPALEN22 FQUATR21 1 0 0.5357 0.9806 317.0540    379 PALEN61QUATR
FPALEN22 FQUATR21 2 8 0.4961 0.9080 293.8560    379 PALEN62QUATR
FPALUN21 FPROV521 4 0 0.0226 0.0510 2.000000   9999 PALUN64PROV5
FPALUN21 FSEPTE21 1 0 0.5240 6.4390 48.20800   1307 PALUN61SEPTE
FPALUN21 FSEPTE21 2 8 0.9330 6.2680 44.81400   1160 PALUN62SEPTE
FPALUN21 FSSTUL21 1 0 3.5110 18.486 130.5640    834 PALUN61SSTUL
FPARC 21 FQUINT21 2 0 2.9960 13.554 90.50999    629 PARC 62QUINT
FPARC 22 FQUINT21 1 0 2.9940 13.481 90.65600    629 PARC 61QUINT
FPASSY21 FPRESS23 1 0 2.3900 10.783 73.67001    687 PASSY61PRESS
FPATIS21 FREMIS21 1 0 1.1640 7.7630 95.54300   1035 PATIS61REMIS
FPATIS21 FV.SEP21 1 0 0.5140 3.4510 24.38300   1161 PATIS61V.SEP
FPELAD21 FZPELA21 1 0 0.0056 0.0503 0.128000   2498 PELAD61ZPELA
FPELIS21 FZLACA21 1 8 2.0380 13.081 95.41299   1117 PELIS61ZLACA
FPELTR21 FSSJUL21 1 0 0.8400 5.8600 18.00000    890 PELTR61SSJUL
FPELTR21 FSSJUL21 2 0 0.8400 5.8600 18.00000    890 PELTR62SSJUL
FPELTR21 FZPELT21 1 8 0.4420 2.9340 21.35400   1187 PELTR61ZPELT
FPENL511 FPENL512 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FPENL511 FPENL513 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FPENL512 FPENL514 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FPENL513 FPENL514 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FPENLY12 FPENL511 2 0 0.0260 0.4740 5.636000   3622 PENLY72PENL5
FPENLY13 FPENL514 1 0 0.0270 0.4880 5.806000   3622 PENLY71PENL5
FPEREL22 FZP.IL21 1 0 0.1030 0.3160 91.24000    340 PEREL61ZP.IL
FPERIE51 FTERR651 1 0 0.6230 4.3050 1299.683   1037 PERIE41TERR6
FPERIE51 FTERR651 2 0 0.6230 4.3050 1299.686   1037 PERIE42TERR6
FPERIZ21 FZCP.M21 1 0 1.6480 7.7080 50.83500    709 PERIZ61ZCP.M
FPERRA21 FSSAMO21 1 0 0.1440 0.7290 271.9880    731 PERRA61SSAMO
FPERRE22 F0PERR21 1 8 0.0100 0.1000 2.000000    970 0PERR61PERRE
FPERRE22 F0PERR21 2 8 0.0100 0.1000 2.000000    970 0PERR62PERRE
FPERRE22 FTERNE21 1 8 0.0630 0.4530 213.7510    875 PERRE61TERNE
FPERTA21 FROYE 21 1 0 1.0830 4.9360 50.36300    692 PERTA61ROYE 
FPERTA21 FZC.OM21 1 0 0.4810 3.2040 23.14600   1346 PERTA61ZC.OM
FPERTA21 FZTRAN21 1 0 2.5670 11.650 78.51900   1010 PERTA61ZTRAN
FPESSA21 FSAUCA21 1 0 1.2300 8.3080 65.86600    980 PESSA61SAUCA
FPESSA21 FSAUCA24 2 0 1.2280 8.2910 61.69400   1049 PESSA62SAUCA
FPESSA21 FZPARR21 1 0 0.1860 1.2430 8.980000   1248 PESSA61ZPARR
FPEYRO21 FSAUMA21 1 0 0.1120 0.7390 249.0820    805 PEYRO61SAUMA
FPICOC11 FVLERB11 1 0 0.8870 9.0070 111.1050   2448 PICOC71VLERB
FPLACH21 FZPLAC21 1 8 0.0105 0.0510 0.220000   1010 PLACH61ZPLAC
FPLAIS21 FROMAI21 1 0 0.3400 2.2200 333.2890    710 PLAIS61ROMAI
FPLAIS21 FZAVR521 2 0 0.0570 0.3570 14.29500    910 PLAIS62ZAVR5
FPLAIS21 FZAVRO21 1 0 0.0570 0.3560 14.92200    865 PLAIS61ZAVRO
FPLAIS21 FZGAL521 2 0 0.5780 3.0010 28.69900    865 PLAIS62ZGAL5
FPLUVI21 FPRINQ21 1 0 5.6880 38.024 329.9830   1209 PLUVI61PRINQ
FPONTE21 FREALT21 1 0 1.0090 10.357 126.4360   2100 PONTE61REALT
FPONTE21 FREALT21 2 0 1.0090 10.364 126.5100   2100 PONTE62REALT
FPORCH21 FPUISE21 1 0 1.3810 9.0310 65.39000    768 PORCH61PUISE
FPORCH21 FSSBAI21 1 0 2.9100 19.420 136.1150   1248 PORCH61SSBAI
FPOUGE21 FSSVIC21 1 0 0.1360 1.3050 9.288000   1438 POUGE61SSVIC
FPRAGN21 FPRAGN22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FPRAGN23 FPRAGN24 2 0 0.0100 0.1000 0.000000   9999 PRAGNY662   
FPRATC21 FPRATC22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FPRATC21 FSANSS21 1 0 1.0160 6.0210 44.99400   1141 PRATC61SANSS
FPRATC21 FTREVA21 1 0 3.5290 20.917 156.2930   1141 PRATC61TREVA
FPREGU21 FSAINT21 1 0 0.6700 4.5000 51.12800   1310 PREGU61SAINT
FPRELE21 FSEREI21 2 8 1.2660 5.7270 39.91700    909 PRELE62SEREI
FPRELE21 FSEREI22 1 0 0.8420 5.6110 40.56200   1187 PRELE61SEREI
FPRESS21 FPRESS23 1 7 0.0000 0.0000 0.000000   9999 CPL-1-2.1   
FPRIME23 FSAUS521 1 0 0.4670 3.1250 22.44100   1285 PRIME61SAUS5
FPRIME23 FSAUS521 2 0 0.4700 3.1380 38.99700    820 PRIME62SAUS5
FPRINQ21 FPRINQ22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FPRINQ22 FPTCHA21 1 0 0.6690 4.6970 202.9800   1250 PRINQ61PTCHA
FPRION11 FZT.SU11 1 0 0.0100 0.1870 2.476000   3886 PRION71ZT.SU
FPRRTT21 FSEQUE21 1 0 0.0560 0.3750 2.689000   1346 PRRTT61SEQUE
FPRRTT21 FSEQUE22 2 0 0.0510 0.3420 2.451000   1346 PRRTT62SEQUE
FPRRTT21 FVERTE21 1 0 0.9510 4.2400 35.97900    825 PRRTT61VERTE
FPRUNI21 FZSSCO21 1 0 0.0210 0.0930 0.646000    782 PRUNI61ZSSCO
FPTARL21 FSAONE21 1 0 6.4010 17.196 114.6460    420 PTARL61SAONE
FPUSY 21 FZRIGO21 1 0 3.3100 15.083 101.4800    891 PUSY 61ZRIGO
FPUTEA21 FPUTE521 2 0 0.0243 0.0510 10.00000    545 PUTEA62PUTE5
FPUTEA21 FPUTE522 1 0 0.0243 0.0510 10.00000    545 PUTEA61PUTE5
FPYMON21 FVOUGL21 1 0 2.2840 14.652 108.0860    866 PYMON61VOUGL
FQ.ECL21 FZQ.EC21 1 8 0.2670 1.7920 12.84200    982 Q.ECL61ZQ.EC
FQ.SEI21 FSAUMA21 1 0 0.0930 1.1590 614.2160   1100 Q.SEI61SAUMA
FQ.SEI21 FTAMAR23 1 0 0.5530 3.6850 72.55000    855 Q.SEI61TAMAR
FQUARE21 FZQUAR21 1 0 0.0270 0.1840 1.300000   1346 QUARE61ZQUAR
FQUINS21 FZQUIN21 1 0 0.5730 2.5520 17.77400    525 QUINS61ZQUIN
FQUINT21 FSSCAL21 1 0 2.3540 15.737 112.4570   1316 QUINT61SSCAL
FQUINT21 FZAMIG21 1 0 0.7990 5.3290 38.49300    923 QUINT61ZAMIG
FQUINT21 FZQUI521 1 0 0.0670 0.4460 3.209000   1316 QUINT61ZQUI5
FRAN.P21 FRANCE21 1 0 0.0475 0.0869 30.34800    260 RAN.P61RANCE
FRAN.P21 FRANCE22 2 0 0.0565 0.1035 35.91800    260 RAN.P62RANCE
FRAN.P21 FRANCE23 3 0 0.0661 0.1210 42.04600    260 RAN.P63RANCE
FRANDE21 FZRAN621 2 0 0.0980 0.3160 1.980000    564 RANDE62ZRAN6
FRANVI21 FZEMAL21 1 0 0.5820 3.8610 28.10200   1408 RANVI61ZEMAL
FRASSU21 FS.AIR21 1 0 1.3590 9.3290 75.60500   1062 RASSU61S.AIR
FREALT11 FREALT14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FREALT11 FTAVEL12 1 0 2.7300 27.704 344.3720   2326 REALT71TAVEL
FREALT14 FTAVEL13 2 0 2.7290 27.712 343.8700   2326 REALT72TAVEL
FREALT21 FSEPTE21 1 0 0.4190 2.7920 20.14500   1086 REALT61SEPTE
FREALT21 FSEPTE21 3 0 0.3970 2.6600 23.36500   1160 REALT63SEPTE
FRECY 21 FZCUPE21 1 0 0.7440 4.9730 34.88600   1248 RECY 61ZCUPE
FRELE 21 FVANDI21 1 0 0.1150 0.7640 5.522000   1285 RELE 61VANDI
FRELE 21 FVANDI22 2 8 0.1150 0.7640 5.522000   1285 RELE 62VANDI
FREMIS11 FTERRI11 2 0 0.5760 7.5680 125.2900   3622 REMIS72TERRI
FREMIS11 FTERRI12 1 8 0.5760 7.5650 124.9050   3465 REMIS71TERRI
FREQUI21 FZLACA21 1 8 0.1590 1.0620 7.660001   1199 REQUI61ZLACA
FREVES21 FSEINE23 1 0 0.1834 0.3358 94.32400    410 REVES61SEINE
FREVES22 FSEINE23 2 0 0.1776 0.3251 91.31000    410 REVES62SEINE
FREVIG11 FREVIG12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FREVIG12 FVIGY 13 1 0 3.8930 41.123 457.0940   2422 REVIG71VIGY 
FREVIG21 FREVIG22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FRHENA21 FVOGEL22 1 0 0.3790 1.7010 11.50200    891 RHENA61VOGEL
FRHENA22 FVOGEL21 2 0 0.3850 1.7300 11.69600    891 RHENA62VOGEL
FRHINA21 FRHINH21 1 8 0.0100 0.1000 0.002000   9999 RHINA61RHINH
FRHINA21 FRHINH22 2 0 0.0100 0.1000 0.002000   9999 RHINA62RHINH
FRHINA21 FRHINH23 3 0 0.0100 0.1000 0.002000   9999 RHINA63RHINH
FRICH521 FZRIC521 1 8 0.4170 2.7820 20.10200   1316 RICH561ZRIC5
FRICH521 FZRIC621 2 0 0.4170 2.7820 20.10200   1285 RICH562ZRIC6
FRICHA21 FSONNE21 1 8 0.2870 0.6570 364.0740    535 RICHA61SONNE
FRICHA21 FSONNE21 2 0 0.2430 0.6740 351.8420    535 RICHA62SONNE
FRICHE21 FSSHUB22 1 0 0.2540 1.5010 10.76200    714 RICHE61SSHUB
FRIGOT21 FZRIGO21 1 0 0.0080 0.0530 0.382000   1187 RIGOT61ZRIGO
FRISSO21 FT.VIC21 2 0 0.2740 1.0620 630.6840   1088 RISSO62T.VIC
FRISSO21 FT.VIC22 1 0 0.1460 0.8170 463.2520   1088 RISSO61T.VIC
FRIVEN21 FTARAS21 1 0 3.2860 14.921 99.18500    807 RIVEN61TARAS
FRIVIE21 FSANSS21 1 0 4.1930 25.173 798.9330    900 RIVIE61SANSS
FRIVIE21 FTREVA21 1 0 1.6730 10.179 685.4901    900 RIVIE61TREVA
FROBI521 FZROBI21 1 8 0.0100 0.0810 32.54500    840 ROBI561ZROBI
FROBI521 FZV.BR21 1 0 0.3780 3.6900 82.75800    940 ROBI561ZV.BR
FROCBA21 FZROCB21 1 0 0.0080 0.0510 0.186000   1160 ROCBA61ZROCB
FROGNA21 FRQROU21 1 0 1.4810 9.8400 71.41700   1160 ROGNA61RQROU
FROGNA21 FSSCHA21 1 0 0.8480 5.6240 40.92800   1160 ROGNA61SSCHA
FROLAM22 FZP.V521 1 0 3.1920 14.494 97.52200    964 ROLAM61ZP.V5
FROLAM22 FZRIGO21 1 0 3.4200 15.526 104.5750    891 ROLAM61ZRIGO
FROM  12 FVALDI11 1 0 0.9690 12.737 211.4840   3622 ROM  71VALDI
FROMAI21 FVLEVA21 1 8 1.3940 7.1840 369.7310    480 ROMAI61VLEVA
FROMAI21 FVLEVA21 2 0 1.2520 6.9980 347.2240    480 ROMAI62VLEVA
FROMAI21 FZGALE21 4 0 1.0700 5.3930 359.6460    490 ROMAI64ZGALE
FROSIE21 FZC.SE21 1 0 4.8280 23.587 158.4550    891 ROSIE61ZC.SE
FROSPE21 FZCORO21 1 0 2.2400 14.858 108.1340   1437 ROSPE61ZCORO
FROUGE11 FTILL511 2 0 1.1920 12.086 149.6370   2300 ROUGE72TILL5
FROUGE11 FTILL512 1 0 1.1920 12.086 149.6370   2596 ROUGE71TILL5
FROUGE11 FTOURB11 1 0 1.7490 25.373 316.4430   3622 ROUGE71TOURB
FROUGE11 FTOURB11 2 0 1.7350 25.184 314.1540   3622 ROUGE72TOURB
FROUGE21 FYAINV21 1 0 1.6180 10.872 76.62800    946 ROUGE61YAINV
FROUMA21 FZGRA621 1 0 0.9730 6.5330 139.4420   1070 ROUMA61ZGRA6
FROUMO21 FZSSCR21 1 0 0.2830 1.9190 14.22300   1211 ROUMO61ZSSCR
FROUMO21 FZVA1021 1 0 2.3570 15.998 118.0770   1162 ROUMO61ZVA10
FROUSS21 FSEREI21 1 0 3.8210 17.297 119.9280    909 ROUSS61SEREI
FROYE 21 FZB.ME21 1 0 0.4500 2.9910 21.68100   1231 ROYE 61ZB.ME
FRQROU21 FS.AIR21 1 0 0.4150 2.7940 25.65400   1062 RQROU61S.AIR
FRQROU21 FSALON21 1 0 0.4680 2.1030 14.66300    499 RQROU61SALON
FRQROU21 FSSEST21 1 0 1.4390 9.4270 65.78100   1128 RQROU61SSEST
FRQROU21 FZVILA21 1 0 1.3050 8.6720 62.87500   1160 RQROU61ZVILA
FRUEYR21 FSARRA21 1 0 0.4160 1.9050 40.25100    586 RUEYR61SARRA
FRUEYR21 FSAVIG21 1 0 5.0640 19.739 124.5020    503 RUEYR61SAVIG
FRUEYR21 FZCOUE21 1 0 0.8450 5.6040 40.78400    998 RUEYR61ZCOUE
FRUEYR21 FZLANA21 1 0 2.5050 11.501 77.12600    862 RUEYR61ZLANA
FRUMIN21 FZRUMI21 2 8 0.0072 0.0501 0.202000   1408 RUMIN62ZRUMI
FRUPRE21 FZRUPR21 1 0 0.1160 0.7820 5.524000   1285 RUPRE61ZRUPR
FS.CUR21 FZS.CU21 1 0 0.0068 0.0502 0.308000   1199 S.CUR61ZS.CU
FS.DAM21 FZRUPR21 1 0 1.4210 7.3130 51.14500    984 S.DAM61ZRUPR
FS.GUY21 FZFONC21 1 0 0.0410 0.1250 36.08400    342 S.GUY61ZFONC
FS.PON21 FS.PON23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FS.PON21 FSISTE21 1 0 3.5080 16.913 119.6650    928 S.PON61SISTE
FSABL521 FZSABL21 1 8 0.1430 0.6500 4.312000    641 SABL561ZSABL
FSACL521 FSSAU521 1 0 0.1690 0.8570 319.9360    540 SACL561SSAU5
FSACL521 FVLERA23 1 0 0.1690 0.8560 319.5560    540 SACL561VLERA
FSAFE 21 FVIGY 21 1 0 0.8790 5.8720 42.27200   1187 SAFE 61VIGY 
FSAIN521 FZG.HA21 1 0 0.0140 0.0960 0.698000   1285 SAIN561ZG.HA
FSAINN21 FSAINN23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FSAINN23 FYAINV21 1 0 3.2950 19.739 149.9670    872 SAINN61YAINV
FSALIG21 FZSAL621 1 0 0.5410 2.1060 14.67000    870 SALIG61ZSAL6
FSANEM21 FSOTEL22 1 0 0.0100 0.1000 0.002000   9999 SANEM61SOTEL
FSANIL21 FTUILI21 1 0 4.2180 19.176 131.0210    618 SANIL61TUILI
FSARR621 FZSAR621 1 0 1.1710 7.8320 56.09800   1187 SARR661ZSAR6
FSARRY21 FSEREI22 1 0 2.9850 15.974 112.2020    891 SARRY61SEREI
FSARRY21 FVIELM21 1 0 5.6820 25.641 185.1840    891 SARRY61VIELM
FSAUCA11 FSAUCA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FSAUCA21 FSAUCA23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FSAUCA21 FSAUCA24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FSAUCA24 FZBARP21 1 0 0.9170 6.1160 44.18300   1248 SAUCA61ZBARP
FSAUL521 FZSAU921 1 0 0.0300 0.2040 1.438000   1187 SAUL561ZSAU9
FSAULE23 FVERSA21 1 0 0.1620 0.9790 504.2960    840 SAULE61VERSA
FSAUM621 FSEPTE21 1 0 0.1130 0.9770 382.2100    820 SAUM661SEPTE
FSAUS222 FZV.MO21 1 0 0.7760 4.6180 34.25600   1076 SAUS261ZV.MO
FSAUS511 FVLEVA11 1 0 0.3540 3.9460 38.68500   2300 SAUS571VLEVA
FSAUS521 FZGONE21 1 0 0.9330 4.5530 40.20300    820 SAUS561ZGONE
FSAUS522 FVLEVA21 1 0 0.9850 4.4500 31.06200    984 SAUS561VLEVA
FSEINE21 FZBRIC21 2 0 0.1100 0.4080 228.9420    972 SEINE62ZBRIC
FSEINE23 FSSOU521 1 0 0.1600 0.5730 302.2880    629 SEINE61SSOU5
FSEINE23 FSSOU521 2 0 0.1600 0.5730 302.2880    629 SEINE62SSOU5
FSEINE23 FSSOU521 3 8 0.0990 0.3540 132.1280    505 SEINE63SSOU5
FSEINE23 FZBRI521 1 0 0.1100 0.4080 228.9420   1080 SEINE61ZBRI5
FSEREI11 FVIELM12 1 0 2.9520 33.112 317.6310   2356 SEREI71VIELM
FSEREI11 FVLECH11 1 8 1.1190 12.273 125.0840   1790 SEREI71VLECH
FSEREI21 FSEREI22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FSEREI21 FZTONN21 1 0 1.5200 7.6220 53.02700    909 SEREI61ZTONN
FSEREI22 FTONNE22 1 0 1.3930 9.4860 65.59200   1187 SEREI61TONNE
FSERRI21 FSSV.E21 1 0 6.7090 21.504 207.2410    397 SERRI61SSV.E
FSETIE21 FZCP.M21 1 0 0.7590 3.5080 24.01200    709 SETIE61ZCP.M
FSEUIL11 FSEUIL12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FSEUIL12 FVESLE12 1 0 0.4910 8.3480 145.6590   4200 SEUIL71VESLE
FSIERE11 FSIERE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FSIERE21 FSIERE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FSIERE22 FZHIRS21 1 0 1.5820 7.1800 48.34500    891 SIERE61ZHIRS
FSINAR21 FZSINA21 1 0 0.9140 8.3350 72.09400    920 SINAR61ZSINA
FSISTE22 FZBLAU21 1 0 1.5690 10.182 75.62500   1141 SISTE61ZBLAU
FSISTE22 FZSAL621 1 0 1.8630 8.3820 59.96000   1141 SISTE61ZSAL6
FSOLEI21 FVOLVO21 1 0 0.8970 5.9870 43.11100   1211 SOLEI61VOLVO
FSOLEI21 FVOLVO21 2 0 0.8910 5.9570 42.86400   1211 SOLEI62VOLVO
FSONNE21 FSSMR 24 1 8 0.4000 1.2220 353.1080    437 SONNE61SSMR 
FSQUIV21 FZTREF21 2 0 2.8090 19.300 142.4690   1123 SQUIV62ZTREF
FSSAMO24 FVAISE21 1 0 0.1790 0.8920 333.1510    770 SSAMO61VAISE
FSSAU521 FVERSA21 1 8 0.4120 1.3130 634.9360    673 SSAU561VERSA
FSSAU521 FVLERA23 1 0 0.1830 1.2300 35.32900    764 SSAU561VLERA
FSSAU521 FZMTJA21 1 8 0.8790 5.7360 41.16000    768 SSAU561ZMTJA
FSSAUB21 FSSTUL21 1 0 2.7980 17.000 125.1040   1201 SSAUB61SSTUL
FSSAUB21 FZMEES21 1 0 0.9580 4.2700 29.62000    870 SSAUB61ZMEES
FSSAUB21 FZSAL621 1 0 0.5980 4.0490 30.03800   1141 SSAUB61ZSAL6
FSSAVO11 FVIGY 13 1 0 0.6770 8.9280 164.4520    960 SSAVO71VIGY 
FSSAVO21 FSSAVO23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FSSAVO21 FVIGY 21 1 8 0.7290 9.9940 153.2450   1412 SSAVO61VIGY 
FSSAVO21 FZSAR621 1 0 0.6280 8.2560 137.0740   2076 SSAVO61ZSAR6
FSSAVO21 FZSAU921 1 0 3.4060 15.489 115.8060    730 SSAVO61ZSAU9
FSSAVO23 FSUIS521 1 0 1.8800 9.0580 70.17500    730 SSAVO61SUIS5
FSSCES21 FSSCHR21 1 0 3.4200 11.744 72.01200    717 SSCES61SSCHR
FSSCHR21 FZP.TR21 1 0 2.1050 7.2250 326.2270    676 SSCHR61ZP.TR
FSSCOG21 FZSSCO21 1 0 0.0980 0.4380 2.964000    626 SSCOG61ZSSCO
FSSCRO21 FZSSCR21 1 0 0.1910 0.8500 5.924000    525 SSCRO61ZSSCR
FSSEA211 FVERGE12 1 0 0.0410 0.5900 7.326000   2300 SSEA271VERGE
FSSEA211 FVERGE12 2 8 0.0420 0.6090 7.555000   2300 SSEA272VERGE
FSSELO21 FVNOL 21 1 0 5.4030 26.383 177.8950    740 SSELO61VNOL 
FSSEST21 FSSTUL21 1 0 2.0520 13.699 101.3630    647 SSEST61SSTUL
FSSGCO21 FZSS1121 1 0 0.0074 0.0501 0.190000   1185 SSGCO61ZSS11
FSSHUB21 FSSHUB22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FSSHUB21 FZB.HA21 1 0 0.2100 1.4060 10.08100   1187 SSHUB61ZB.HA
FSSHUB21 FZGAN521 1 0 0.2400 1.5940 11.52000   1187 SSHUB61ZGAN5
FSSHUB22 FVIGY 22 2 0 1.0800 7.2340 51.81200   1187 SSHUB62VIGY 
FSSHUB22 FZH.TO21 1 0 0.6230 3.0280 21.28800    843 SSHUB61ZH.TO
FSSJOS21 FZDOUL21 1 0 0.1020 0.6650 235.4410    500 SSJOS61ZDOUL
FSSJOS21 FZORVA21 1 0 1.1590 4.5170 191.1080    500 SSJOS61ZORVA
FSSJUL21 FVIGY 21 1 0 0.4330 2.9010 20.77400   1187 SSJUL61VIGY 
FSSJUL21 FVIGY 21 2 0 0.4330 2.9010 20.77600   1187 SSJUL62VIGY 
FSSJUL21 FVIGY 22 3 0 0.2220 1.4970 41.14700   2300 SSJUL63VIGY 
FSSLAU21 FZSSL721 2 0 0.0250 0.1680 1.190000   1316 SSLAU62ZSSL7
FSSNAB21 FZSSNA21 1 0 1.9880 13.240 95.75401    985 SSNAB61ZSSNA
FSSORE21 FVERFE21 1 0 1.0570 7.0790 50.72700   1185 SSORE61VERFE
FSSOU521 FTURGO21 1 0 0.1630 0.5820 306.8360    530 SSOU561TURGO
FSSROC21 FVERTE21 1 0 0.2420 1.1060 11.67200    692 SSROC61VERTE
FSSROC22 FVERTE21 2 0 0.2340 1.0680 7.145000    692 SSROC62VERTE
FSSTUL21 FZG.BA21 2 0 0.2300 1.8070 12.02000   1305 SSTUL62ZG.BA
FSSTUL21 FZQUIN21 1 0 1.3290 9.0040 66.79000   1211 SSTUL61ZQUIN
FSSV.O11 FSSV.O12 1 2 0.0000 0.0000 0.000000   9999 OMN-1A-1B   
FSSV.O11 FSSV.O13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FSSV.O12 FSSV.O14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FSSVIC21 FZLACA21 1 8 1.5150 9.0360 66.84800   1129 SSVIC61ZLACA
FSSVIC21 FZMIOL21 1 0 2.4570 11.084 76.76000    919 SSVIC61ZMIOL
FSTENA21 FZR.MA21 1 0 0.9630 6.6400 48.91500   1187 STENA61ZR.MA
FT.DOM21 FVANDI22 1 0 5.4910 25.506 172.9250    765 T.DOM61VANDI
FT.SUP11 FZT.SU11 1 0 0.0133 0.1594 0.502000   2300 T.SUP71ZT.SU
FT.VIC21 FT.VIC22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FT.VIC21 FZMENT21 1 0 1.2740 8.0530 58.19600   1093 T.VIC61ZMENT
FTABAR21 FZGIEN21 1 0 0.7000 4.7010 34.03200   1233 TABAR61ZGIEN
FTABAR21 FZGLAC21 1 0 0.5150 3.4500 24.72100   1310 TABAR61ZGLAC
FTALAM21 FZTALA21 1 0 0.0320 0.1510 0.988000    756 TALAM61ZTALA
FTAMAR11 FTAVEL12 2 0 2.0090 28.503 338.6100   4500 TAMAR72TAVEL
FTAMAR11 FTAVEL14 1 0 1.9950 28.294 336.1250   4500 TAMAR71TAVEL
FTARAS21 FZMERE21 1 0 3.3870 14.468 98.36900    820 TARAS61ZMERE
FTAUTE11 FTERR611 1 0 0.2800 3.6820 61.13600   3622 TAUTE71TERR6
FTAUTE11 FTERR612 2 0 0.2800 3.6820 61.13600   3622 TAUTE72TERR6
FTAVEL11 FTAVEL12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FTAVEL11 FTAVEL14 1 2 0.0000 0.0000 0.000000   9999 OMN-1A-2B   
FTAVEL11 FTRI.P11 4 0 0.5890 10.034 175.0210   4050 TAVEL74TRI.P
FTAVEL11 FZT.SU11 1 0 2.4620 32.867 542.0460   3489 TAVEL71ZT.SU
FTAVEL12 FTAVEL16 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-3B   
FTAVEL12 FTRI.P13 3 0 1.6860 15.385 204.1480   2470 TAVEL73TRI.P
FTAVEL13 FTAVEL14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FTAVEL13 FTAVEL15 1 2 0.0000 0.0000 0.000000   9999 CPL-2A-3A   
FTAVEL13 FTRI.P13 1 0 1.2940 12.506 155.8480   2380 TAVEL71TRI.P
FTAVEL14 FTRI.P11 2 0 1.2940 12.506 155.8480   2380 TAVEL72TRI.P
FTAVEL15 FTAVEL16 1 2 0.0000 0.0000 0.000000   9999 TRC-3A-3B   
FTAVEL15 FTRI.P15 5 0 0.5890 10.025 174.8590   4050 TAVEL75TRI.P
FTAVEL21 FVIRAD21 1 8 2.8920 18.247 175.6210    985 TAVEL61VIRAD
FTAVEL21 FVIRAD21 2 0 2.9070 18.348 195.8820    985 TAVEL62VIRAD
FTERR611 FTOURB11 1 0 1.4660 21.290 265.3480   3622 TERR671TOURB
FTERR612 FTOURB11 2 0 1.4690 21.342 265.7740   3622 TERR672TOURB
FTERRI11 FTERRI12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FTERRI11 FTERRI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FTERRI23 FV.SEP21 1 0 0.9710 6.7690 78.65199   1010 TERRI61V.SEP
FTHEIX21 FZPRIN21 1 0 4.0650 27.031 195.8550   1115 THEIX61ZPRIN
FTHIER21 FVALEN21 1 0 0.5460 2.4830 16.76400   1030 THIER61VALEN
FTHIER21 FZQUAR21 1 0 0.0580 0.3920 2.805000   1346 THIER61ZQUAR
FTIVER21 FZSEMO21 1 0 0.0960 0.4860 181.5000    754 TIVER61ZSEMO
FTONNE21 FZTONN21 1 0 0.6300 3.1870 21.99100    891 TONNE61ZTONN
FTOURB21 FZEMAL21 1 0 0.3060 2.0550 14.56000   1408 TOURB61ZEMAL
FTRAN521 FZTRAN21 1 0 0.0105 0.0510 0.318000   1010 TRAN561ZTRAN
FTRANS21 FZGUE521 1 0 1.9040 12.663 94.89100   1000 TRANS61ZGUE5
FTRI.P11 FTRI.P14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FTRI.P11 FTRI.P15 1 2 0.0000 0.0000 0.000000   9999 OMN-1B-3A   
FTRI.P13 FTRI.P14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FTRI.P13 FTRI.P15 1 2 0.0000 0.0000 0.000000   9999 CPL-2A-3A   
FTRI.P23 FTRICA24 1 0 0.0250 0.6040 8.418000   3375 TRI.P61TRICA
FTRI.P24 FTRICA23 2 0 0.0230 0.5480 7.642000   3375 TRI.P62TRICA
FTRI.P25 FTRICA21 4 0 0.0410 0.6450 4.818000   3375 TRI.P64TRICA
FTRI.P26 FTRICA22 3 8 0.0210 0.4910 6.838000   3375 TRI.P63TRICA
FTRIT521 FZTRIT21 1 0 0.0046 0.0504 0.148000   1082 TRIT561ZTRIT
FTRITH21 FZTRIT21 1 0 0.0046 0.0504 0.148000   1082 TRITH61ZTRIT
FTUILI21 FZSS1121 1 0 1.6980 11.387 167.6110   1185 TUILI61ZSS11
FULISS21 FZV.BR21 1 8 0.0950 0.2910 83.97200    300 ULISS61ZV.BR
FULISS21 FZV.OR21 3 0 0.1060 0.3250 93.87000    300 ULISS63ZV.OR
FV.BEL21 FZV.BE21 2 8 0.0160 0.0510 7.734000    700 V.BEL62ZV.BE
FV.MOU21 FZV.MO21 1 8 0.0820 0.4870 3.612000   1076 V.MOU61ZV.MO
FVAIR621 FVAIRE21 1 0 0.0100 0.1000 2.000000   9999 VAIR661VAIRE
FVAIR622 FVAIRE22 2 0 0.0100 0.1000 2.000000   9999 VAIR662VAIRE
FVAIRE21 FVLEVA21 1 0 0.1260 0.8510 54.36100   1300 VAIRE61VLEVA
FVAIRE22 FVLEVA21 2 0 0.1240 1.5290 11.41000   1350 VAIRE62VLEVA
FVALDE21 FZVA1021 1 0 0.0063 0.0502 0.112000   1160 VALDE61ZVA10
FVALE821 FZMANG21 1 0 0.9310 4.4710 30.79800    782 VALE861ZMANG
FVALEN21 FVALEN22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FVALEN22 FZQUAR21 1 0 0.1800 1.2220 8.827000   1346 VALEN61ZQUAR
FVALES21 FZB.ME21 1 0 1.8830 12.542 90.59301   1161 VALES61ZB.ME
FVANDI21 FVANDI22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FVAUJA11 FVAUJA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FVAUPA21 FYAINV21 1 0 1.4330 6.5770 59.19600    746 VAUPA61YAINV
FVENDI21 FZBEU521 1 0 0.7490 3.3860 22.52800   1010 VENDI61ZBEU5
FVERGE12 FVLERB11 2 0 0.8060 8.1820 101.0580   2448 VERGE72VLERB
FVERGE12 FVLERB12 1 0 0.8050 8.1720 100.9840   2448 VERGE71VLERB
FVERLH21 FZNEG521 1 0 1.5970 7.4590 47.36600    897 VERLH61ZNEG5
FVERTE21 FWEPPE21 1 0 0.7580 5.0740 36.43200   1346 VERTE61WEPPE
FVESLE11 FVESLE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FVESLE21 FZCUPE21 1 0 1.0270 6.8510 49.48900   1285 VESLE61ZCUPE
FVICOG21 FZBXV621 1 0 0.0130 0.0830 0.606000   1346 VICOG61ZBXV6
FVIELM11 FVIELM12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FVIELM11 FVIELM13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FVIELM12 FVIELM14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FVIELM13 FVIELM14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FVIELM21 FVIELM23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FVIGY 11 FVIGY 12 1 7 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FVIGY 11 FVIGY 13 1 7 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FVIGY 12 FVIGY 14 1 7 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FVIGY 13 FVIGY 14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FVIGY 21 FVIGY 22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FVIGY 21 FZB.HA21 1 0 0.8660 5.8010 41.58400   1187 VIGY 61ZB.HA
FVIGY 21 FZPELT21 1 0 0.4470 4.0440 56.18800   1187 VIGY 61ZPELT
FVIGY 22 FZGAN521 1 0 0.7260 4.8390 34.86500   1187 VIGY 61ZGAN5
FVINCE11 FVINCE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FVINCE21 FVINCE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FVINCE21 FZGOLB21 1 0 1.1010 7.2090 53.89700   1187 VINCE61ZGOLB
FVINCE21 FZMAD621 1 0 2.0800 13.878 96.10400   1155 VINCE61ZMAD6
FVINCE21 FZSSNA21 1 0 0.5630 3.7480 26.11000   1155 VINCE61ZSSNA
FVINCE22 FVITTE21 1 0 2.1190 14.104 101.8810    964 VINCE61VITTE
FVINCE22 FZG.HA21 1 0 1.2680 8.6460 63.53200   1285 VINCE61ZG.HA
FVINS 21 FZGUE521 1 0 0.3860 2.5750 18.60800   1160 VINS 61ZGUE5
FVINS 21 FZROCB21 1 0 1.3620 9.0560 65.69800   1160 VINS 61ZROCB
FVLARO11 FZP.AN11 1 0 0.3560 5.0380 32.49000   2633 VLARO71ZP.AN
FVLEJU21 F1CLAM21 1 0 0.4900 4.6680 351.3110    930 VLEJU611CLAM
FVLEJU21 FVLERA23 1 0 0.4190 3.5720 143.3200    764 VLEJU61VLERA
FVLEJU21 FZCAR621 2 0 0.3500 1.5720 10.63000    964 VLEJU62ZCAR6
FVLEJU21 FZCARR21 1 0 0.3460 1.5710 10.32200    964 VLEJU61ZCARR
FVLEJU21 FZLIN721 1 0 0.5340 3.5870 25.47900   1285 VLEJU61ZLIN7
FVLEJU21 FZLINA21 1 0 0.5190 3.4870 24.75200   1285 VLEJU61ZLINA
FVLEJU21 FZMAS521 4 0 0.1890 1.8880 23.93900   1975 VLEJU64ZMAS5
FVLEJU21 FZMTJ521 1 0 0.2730 1.8150 12.94400    768 VLEJU61ZMTJ5
FVLEJU21 FZMTJA21 1 8 0.2660 1.7700 12.63100    768 VLEJU61ZMTJA
FVLEJU21 FZROBI21 1 0 0.4270 4.0330 55.51000   1086 VLEJU61ZROBI
FVLEJU21 FZV.BR21 1 0 0.0230 0.2210 3.112000   1285 VLEJU61ZV.BR
FVLEJU21 FZV.OR21 3 0 0.0180 0.1690 2.353000   2300 VLEJU63ZV.OR
FVLEMA21 FZGLAC21 1 0 2.0810 14.133 101.4080    831 VLEMA61ZGLAC
FVLEVA21 FZAVR521 2 0 1.1330 5.1240 34.48100    920 VLEVA62ZAVR5
FVLEVA21 FZAVRO21 1 0 0.9700 4.7350 43.43100    920 VLEVA61ZAVRO
FVLEVA21 FZGAL521 2 0 0.4630 2.2260 15.32700    972 VLEVA62ZGAL5
FVLEVA21 FZGALE21 4 0 0.4620 2.2240 15.29700    972 VLEVA64ZGALE
FVLEVA21 FZLAN821 2 0 0.4200 2.8200 19.97400   1285 VLEVA62ZLAN8
FVLEVA21 FZORS621 1 8 0.2620 2.4610 35.65400   2300 VLEVA61ZORS6
FVOGEH21 FVOGEL22 1 0 0.0100 0.1000 0.002000   9999 VOGEH61VOGEL
FVOGEH22 FVOGEL22 2 8 0.0100 0.1000 0.002000   9999 VOGEH62VOGEL
FVOGEH23 FVOGEL21 3 0 0.0100 0.1000 0.002000   9999 VOGEH63VOGEL
FVOGEH24 FVOGEL22 4 0 0.0100 0.1000 0.002000   9999 VOGEH64VOGEL
FVOGEL21 FVOGEL22 1 7 0.0000 0.0000 0.000000   9999 CPL-1-2     
FWARAN11 FWARAN12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FWARAN11 FWARAN14 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FWARAN12 FWARAN13 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1C   
FWARAN14 FWARAN15 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FWARAN14 FWEPPE12 1 0 1.6280 20.841 235.3000   3266 WARAN71WEPPE
FWARAN21 FWARAN23 1 2 0.0000 0.0000 0.000000   9999 TRC-1A2-1B3 
FWARAN21 FWARAN25 1 2 0.0000 0.0000 0.000000   9999 CPL-1A1-2A1 
FWARAN23 FWARAN27 1 2 0.0000 0.0000 0.000000   9999 CPL-1B4-2B4 
FWARAN25 FWARAN27 1 2 0.0000 0.0000 0.000000   9999 TRC-2A2-2B3 
FWARAN25 FZDUV521 1 0 0.4510 3.0030 27.79900    987 WARAN61ZDUV5
FWEPPE11 FWEPPE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FWEPPE21 FWEPPE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FWOEST21 FZWOES21 1 0 0.0740 0.4920 3.560000   1408 WOEST61ZWOES
FZCARR21 FZSEMO21 1 0 5.4720 24.825 167.3640    964 ZCARR61ZSEMO
FZCOUE21 FZLARD21 1 0 0.1840 1.2220 8.891999    998 ZCOUE61ZLARD
FZQUIN21 FZSSCR21 1 0 0.3500 2.3700 17.58000   1213 ZQUIN61ZSSCR
HANDRI5  HDAKOV52 1 0 1.7000 5.9600 38.48000    605             
HANDRI5  HSLBR15  1 0 2.7800 9.7400 62.87000    605             
HBENKO5  HBILIC5  1 0 7.7800 17.210 110.6200    440             
HBENKO5  HVEBRU5  1 0 2.5400 5.8000 37.77000    440             
HBENKO5  HVEBRU5  2 0 2.5400 5.8200 37.84000    480             
HBENKO5  HVEKOR5  1 0 1.3000 3.9100 44.05000    884             
HBILIC21 HBILIC22 1 2 0.0000 0.0000 0.000000   2000             
HBILIC21 HKONJS21 2 8 4.3000 22.090 143.9000    780             
HBILIC22 HKONJS22 1 0 4.3000 22.090 143.9000    780             
HBILIC22 HZAKUC2  1 0 6.2200 30.750 202.5000    780             
HBILIC5  HDRNIS5  1 0 3.8500 13.400 86.15000    605             
HBILIC5  HKAPEL5  1 0 4.8500 11.850 77.88000    440             
HBILIC5  HRAZIN5  1 8 1.1000 2.4400 15.83000   9999             
HBILIC5  HRAZIN5  2 0 1.1000 2.4400 15.83000   9999             
HBILIC5  HVEGLA5  1 0 2.3400 6.3000 40.88000    440             
HBIOGR5  HKAPEL5  1 0 5.6000 13.590 105.5000    434             
HBIOGR5  HZADIS5  1 0 4.3600 9.1100 59.24000    440             
HBJELO5  HIVANI5  1 0 6.9300 15.330 99.28000    442             
HBJELO5  HKOPRI5  1 0 3.8500 13.160 86.99000    605             
HBJELO5  HMLINO5  1 0 0.5800 1.9700 13.01000   9999             
HBLATO5  HPONIK5  1 0 8.6800 29.660 407.0000    480             
HBLATO5  HSTARI5  1 0 5.3500 11.370 810.9700    440             
HBMANA5  HPTEOS5  1 0 5.1100 11.300 72.90000    439             
HBMANA5  HVALPO5  1 0 3.1800 11.130 71.82000    605             
HBMANA5  XBM_AP51 1 0 2.1800 7.2100 48.75000    467             
HBOTIN5  HJARUN5  1 0 0.4100 1.3900 9.210000    605             
HBOTIN5  HJARUN5  2 0 0.4100 1.3900 9.210000    605             
HBOTIN5  HSOPOT5  1 0 0.6700 2.2500 14.91000    605             
HBOTIN5  HTETOZ52 1 0 1.0100 3.5300 22.76000    605             
HBOTIN5  HTETOZ52 2 0 1.7400 5.8100 41.33000    605             
HBOTIN5  HTUMBR5  1 0 0.4900 3.4800 43.20000   1575             
HBRINJ2  HMRACL2  1 8 7.0700 37.700 414.6600    790             
HBRINJ2  HSENJ 2  1 0 1.2400 6.6600 41.62000    815             
HBRINJ2  HVEPAD2  1 0 11.590 60.820 392.4600    815             
HBUJE 5  HBUZET5  1 0 3.1700 10.530 77.06000    645             
HBUJE 5  HKATOR5  1 0 1.4800 5.2400 34.00000    645             
HBUJE 5  XBU_KO51 1 0 1.5900 3.4700 22.36000    470             
HBUTON5  HBUZET5  1 0 1.0700 3.5600 26.01000    645             
HBUTON5  HPAZIN5  1 0 1.4300 4.7700 34.85000    645             
HCAKOV5  HHECAK5  1 0 1.4800 5.1700 33.46000    605             
HCAKOV5  HNEDEL5  1 0 2.6000 5.7500 37.13000    442             
HCAKOV5  HNEDEL5  2 0 2.6000 5.7500 37.13000    442             
HCAKOV5  XNE_LE51 1 8 3.2300 8.6200 50.81000    442             
HCRIKV5  HHEVIN5  1 0 1.0300 3.2700 21.67000    645             
HCRIKV5  HKRK  5  1 0 1.2600 4.0700 396.9200    635             
HCRIKV5  HVEVRA5  1 0 2.9400 10.240 70.31000    645             
HDAKO25  HDAKOV52 1 0 0.4800 1.0300 6.640000    605             
HDAKO25  HNASIC5  1 0 6.9000 14.680 96.29000    605             
HDAKO35  HDAKOV51 1 8 0.6200 1.8100 251.4600    605             
HDAKO35  HERNES5  1 0 3.4400 11.560 324.6700    605             
HDAKOV2  XGR_DA21 1 0 1.7700 9.1700 60.34000    720             
HDAKOV2  XTU_DA21 1 0 3.6900 18.950 124.7000    720             
HDAKOV51 HERNES5  1 0 3.7300 12.750 86.46000    605             
HDAKOV51 HEVPAN5  1 0 1.8800 6.5900 42.50000    605             
HDAKOV51 HSLBR15  1 0 4.4900 14.120 98.87000    604             
HDAKOV51 HVINKO5  1 0 3.8400 13.120 88.00000    605             
HDAKOV51 HZUPAN5  1 0 4.9800 17.430 114.1300    605             
HDARUV5  HMEDUR5  1 0 5.0400 13.190 85.09000    442             
HDARUV5  HVIROV5  1 0 6.8700 16.930 109.2100    442             
HDELNI5  HMORAV5  1 0 2.9100 10.130 65.90000    630             
HDELNI5  HVRATA5  1 0 1.3800 4.4800 29.12000    645             
HDJALE5  HKONJS5  1 0 2.1700 7.4200 50.32000   9999             
HDOBRI5  HKASTE5  1 0 0.1600 0.9300 507.6500    466             
HDOBRI5  HSUCID5  1 0 0.0600 0.3300 179.9900    573             
HDOLIN5  HMEDUL5  1 0 0.9600 3.3100 22.35000    630             
HDOLIN5  HSIJAN5  1 0 0.7800 2.7200 18.67000    630             
HDONJM51 HNASIC5  1 0 5.5100 12.180 81.26000    439             
HDONJM51 HVALPO5  1 0 2.4600 8.6100 55.56000    605             
HDONJM52 XDO_SI51 1 8 1.3300 4.5500 30.65000    600             
HDRNIS5  HKNIN 5  1 0 3.0300 10.350 70.20000    605             
HDUBEC5  HKSAVE5  1 0 1.8000 6.3000 41.25000   9999             
HDUBEC5  HKSAVE5  2 0 1.8000 6.3000 41.25000   9999             
HDUBEC5  HRESNI5  1 0 0.4100 1.3900 9.210000    605             
HDUBEC5  HRESNI5  2 0 0.4100 1.4300 9.250000    605             
HDUBEC5  HZERJA5  1 0 0.3600 2.6400 32.76000   1575             
HDUBEC5  HZERJA5  2 0 0.3600 2.6400 32.76000   1575             
HDUBOV5  HPOKUP5  1 0 1.0600 3.7000 23.94000    605             
HDUBOV5  HSVARC5  1 0 0.5600 1.9700 12.78000    605             
HDUBRA5  HKOPRI5  1 0 2.0500 7.1800 46.51000    605             
HDUBRA5  HPRELO5  1 0 1.2100 4.2400 27.47000    605             
HDUGIR5  HNEREZ5  1 0 1.3900 3.1700 36.72000    440             
HDUGIR5  HNEREZ5  2 0 1.1900 4.0500 663.6200    600             
HDUGIR5  HZAKUC5  1 0 0.9900 2.2000 14.28000    605             
HDUGIR5  HZAKUC5  2 0 0.6000 2.0500 13.90000    605             
HDUGOB5  HKONJS5  1 8 0.0300 0.1100 8.570000   9999             
HDUGOS5  HKRIZE5  1 0 4.3600 14.740 98.37000    605             
HDUGOS5  HRESNI5  1 0 1.6600 5.5600 36.86000    605             
HDUGOS5  HZERJA5  1 0 1.6800 5.7400 38.08000    605             
HDUGPO5  HMETER5  1 0 1.5000 2.4100 142.4700    528             
HDUGPO5  HVISOK5  1 0 1.4600 3.2600 24.98000    720             
HDUJMO5  HMETER5  1 0 0.2700 0.6500 7.950000   1227             
HDUJMO5  HVRBOR5  1 0 0.1900 0.4700 5.700000   1227             
HDUNAT5  HKRK  5  1 0 1.3600 4.6900 71.68000    645             
HDUNAT5  HRAB  5  1 0 4.3500 12.730 892.4800    525             
HELTO 5  HJARUN5  1 0 0.1100 0.6000 350.7800    740             
HELTO 5  HSTENJ5  1 0 0.1200 0.7700 480.0000    720             
HELTO 5  HSTENJ5  2 0 0.1200 0.7700 480.0000    720             
HELTO 5  HTRPIM5  1 0 0.1100 0.6200 360.0100    740             
HERNES11 HERNES12 1 2 0.0000 0.0000 0.000000   2000             
HERNES11 XER_PE11 1 8 1.2800 13.470 161.4800   1920             
HERNES11 XER_SM11 1 0 1.4600 15.170 164.2900   1740             
HERNES12 HZERJA12 1 0 7.1700 76.290 816.2800   1920             
HERNES12 XER_PE12 2 0 1.2800 13.470 161.4800   1920             
HERNES12 XUG_ER11 1 0 1.5700 17.010 181.4600   1920             
HERNES5  HNASIC5  1 0 5.5900 19.100 129.5200    605             
HERNES5  HOSIJ15  1 0 0.5900 2.0100 13.62000    605             
HERNES5  HOSIJ15  2 0 1.0600 2.3500 15.57000    720             
HERNES5  HOSIJ45  1 0 1.9600 6.8500 44.17000    605             
HERNES5  HPTEOS5  1 0 1.3200 4.6200 30.25000    605             
HERNES5  HPTEOS5  2 0 1.2600 4.4100 28.88000    605             
HERNES5  HVINKO5  1 0 4.3100 9.5400 62.45000    720             
HERNES5  HVUKOV5  1 0 3.6600 12.500 84.73000    605             
HEVPAN5  HSLBR25  1 0 2.4300 8.5200 55.77000    605             
HEVPNO5  HMEDUR5  1 0 2.9200 6.4300 41.62000   9999             
HEVPNO5  HMEDUR5  2 8 2.9200 6.4300 41.62000   9999             
HFEREN5  HTETOZ52 1 0 0.1500 0.4200 267.3500    740             
HFEREN5  HTRPIM5  1 0 0.1300 0.3600 231.2200    740             
HFUNTA5  HPOREC5  1 0 1.1800 4.0900 27.86000    645             
HFUNTA5  HROVIN5  1 0 2.1900 7.5600 51.48000    630             
HGLINA5  HPETRI5  1 0 2.1100 7.2200 47.70000   9999             
HGLUNC5  HJELIN5  1 0 2.9100 6.4300 42.84000    357             
HGLUNC5  HVEGLA5  1 0 2.6500 7.0700 58.82000    440             
HGRACA5  HLIOSI5  1 0 6.5900 22.550 155.1500    645             
HGRACA5  HOBROV5  1 0 2.5600 8.7300 57.94000    605             
HGRACA5  HVEMAZ5  1 0 1.6400 5.6700 37.65000    645             
HGRACA5  HVEVPO5  1 0 1.4300 4.8000 45.15000   9999             
HHECAK5  HKNEGI5  1 0 1.5700 5.4800 35.50000    605             
HHECAK5  HLUDBR5  1 0 1.4800 5.1700 33.33000    605             
HHECAK5  HPRELO5  1 0 1.3600 4.5900 30.62000    605             
HHEDUB5  HPLAT 5  1 8 0.0400 0.1500 2.630000   9999             
HHEGOJ5  HHELES5  1 0 1.2500 4.2600 28.18000   9999             
HHEGOJ5  HOSTAR5  1 0 0.8600 2.9200 19.58000   9999             
HHEGOJ5  HOSTAR5  2 0 0.8800 2.9600 19.86000   9999             
HHEGOJ5  HPOKUP5  1 0 4.5700 15.470 103.6300    605             
HHEGOJ5  HVRBOV5  1 0 2.1400 7.2400 49.42000    605             
HHEKRA5  HMAKAR5  1 0 2.1200 7.2600 48.14000    605             
HHEKRA5  HVEKAT5  1 0 0.6500 1.4300 9.710000    590             
HHEKRA5  HVELUK5  1 0 1.5100 5.1500 33.92000    605             
HHEKRA5  HZAKUC5  1 0 1.7900 6.1000 40.47000    605             
HHEKRA5  HZAKUC5  2 0 1.7900 6.1000 40.47000    605             
HHERIJ5  HMELIN5  1 0 1.4900 5.1200 35.19000    645             
HHERIJ5  HPEHLI5  1 0 0.4300 1.6100 10.23000    645             
HHESKL5  HLIOSI5  1 8 4.4600 8.0800 51.70000   9999             
HHEVAR5  HNEDEL5  1 0 0.8500 2.9800 19.31000   9999             
HHEVAR5  HNEDEL5  2 0 0.8500 2.9800 19.31000   9999             
HHEVIN5  HMELIN5  1 0 1.7000 5.6900 38.60000    630             
HHEVIN5  HPLASE5  1 0 1.4700 4.9400 33.62000    525             
HHEVIN5  HVRATA5  1 0 1.6300 5.3000 34.72000    400             
HHEVIN5  HVRATA5  2 0 1.4500 4.9100 34.15000    525             
HIMOTS5  HZAGVO5  1 0 2.1300 4.6500 29.92000    590             
HIMOTS5  XGR_IM51 1 0 1.5000 4.2200 28.18000    357             
HINARN5  HKRASI5  1 0 0.6000 2.0500 13.90000    645             
HINARN5  HMELIN5  2 0 0.9200 2.9700 20.27000    645             
HIVANE5  HNEDEL5  1 0 1.9600 6.8500 44.34000    605             
HIVANE5  HSTRAZ5  1 0 4.0100 13.690 90.85000    605             
HIVANI5  HLUDIN5  1 0 2.2500 7.6800 48.79000    605             
HIVANI5  HMRACL5  1 0 5.5700 12.310 79.40000    442             
HIVANI5  HMRACL5  2 0 3.7200 12.610 81.78000    605             
HJARUN5  HRAKIT5  1 0 1.6000 5.4500 36.04000    605             
HJARUN5  HRAKIT5  2 0 1.6000 5.4500 36.04000    605             
HJELIN5  HTROGI5  1 0 1.2200 2.7500 17.15000    440             
HKARLO5  HLIOSI5  1 0 4.2000 14.440 98.87000    645             
HKARLO5  HNOVAL5  1 0 2.4100 8.2900 56.75000    574             
HKASTE5  HKONJS5  1 0 1.5100 5.2900 34.27000    605             
HKASTE5  HKONJS5  2 0 1.5100 5.2900 34.27000    605             
HKASTE5  HTROGI5  1 0 1.9900 6.8100 46.48000    605             
HKASTE5  HTROGI5  2 0 1.9900 6.8100 46.48000    605             
HKATOR5  HPOREC5  1 0 3.5600 11.990 80.78000    645             
HKNEGI5  HVARGD5  1 0 0.6800 2.3700 15.37000    605             
HKNIN 5  XGR_KN51 1 0 2.8400 6.4700 41.33000    440             
HKOMOL5  HPLAT 5  1 0 1.4000 4.8000 32.00000    605             
HKOMOL5  HRUDIN5  1 0 6.4700 14.580 90.85000    590             
HKOMOL5  HSRD  5  1 0 0.6700 2.3900 54.90000    605             
HKOMOL5  XTR_KO51 1 0 1.6200 3.7300 24.25000    440             
HKONJS11 HKONJS12 1 2 0.0000 0.0000 0.000000   2000             
HKONJS11 XMO_KO11 1 0 1.7500 17.710 196.0600   1920             
HKONJS12 HVELEB1  1 0 3.2200 33.600 354.4600   1920             
HKONJS21 HKONJS22 1 2 0.0000 0.0000 0.000000   2000             
HKONJS21 HORLOV2  2 0 2.3300 11.980 78.05000    720             
HKONJS21 HZAKUC2  1 0 1.5600 10.870 67.54000   1557             
HKONJS22 HORLOV2  1 0 2.3300 11.980 78.05000    720             
HKONJS22 HVEPAD2  1 0 5.2600 27.620 178.2100    780             
HKONJS5  HOGORJ5  1 0 3.1700 6.6600 43.59000   9999             
HKONJS5  HOGORJ5  2 0 3.1700 6.6600 43.59000   9999             
HKONJS5  HVRBOR5  1 0 1.3300 4.6700 30.11000    605             
HKONJS5  HVRBOR5  2 0 1.3300 4.6700 30.11000    605             
HKOPRI5  HKRIZE5  1 0 3.8600 13.280 87.80000    605             
HKOPRI5  HLUDBR5  1 0 2.3400 8.1900 53.63000    605             
HKOPRI5  HVIRJE5  1 0 2.6800 9.1400 60.43000   9999             
HKOROM5  HRASHA5  1 0 2.7900 5.5700 38.08000   9999             
HKRAPI5  HSTRAZ5  1 0 1.8700 6.5500 42.43000    605             
HKRAPI5  HZABOK5  1 0 1.8000 6.3000 41.25000    605             
HKRASI5  HMELIN5  1 0 0.1600 0.8300 5.560000    720             
HKRK  5  HLOSIN5  1 0 11.690 25.610 183.8800    275             
HKRK  5  HMELIN5  1 0 3.6400 7.9300 304.5200    525             
HKUTIN5  HLUDIN5  1 0 2.8300 9.9100 66.32000    605             
HKUTIN5  HMEDUR5  1 0 1.3200 4.6200 29.81000    605             
HKUTIN5  HTESIS5  1 0 6.4600 14.200 91.94000    442             
HLIOSI5  HOTOCA5  1 8 6.4500 14.580 92.77000    470             
HLOVRA5  HMATUL5  1 0 1.3200 3.7000 23.42000    800             
HLOVRA5  HTEPLO52 1 0 3.5300 10.060 63.45000    800             
HMAKAR5  HPLOCE5  1 0 6.0700 20.710 137.3600    605             
HMATUL5  HPEHLI5  1 0 0.5700 3.1000 19.33000    815             
HMATUL5  XMA_IB51 1 0 2.2800 5.0700 32.62000    470             
HMEDUL5  HRASHA5  1 0 6.9000 16.680 109.5300    470             
HMEDUR2  HTESIS21 1 0 3.6400 18.450 122.8500    780             
HMEDUR2  XPR_ME21 1 0 2.2700 11.480 75.88000    780             
HMEDUR5  HNGRAD5  1 0 6.3800 21.810 150.0200    525             
HMEDUR5  HTESIS5  1 0 5.2100 18.230 119.3500    442             
HMELIN11 HMELIN12 1 2 0.0000 0.0000 0.000000   2000             
HMELIN11 HVELEB1  1 0 5.8800 61.080 629.3800   1920             
HMELIN11 XME_DI11 1 0 1.0200 10.860 117.7300   1920             
HMELIN12 HTUMBR12 1 0 3.9800 40.980 448.8000   1920             
HMELIN21 HMELIN22 1 2 0.0000 0.0000 0.000000   2000             
HMELIN21 HPEHLI2  1 0 1.1800 5.9500 38.05000    815             
HMELIN21 HSENJ 2  1 0 3.7200 23.980 148.2100   1530             
HMELIN21 HTERIJ2  2 0 0.2600 2.0100 22.68000   1630             
HMELIN22 HPEHLI2  2 0 1.1000 7.2000 49.88000    960             
HMELIN22 HTEPLO21 1 0 3.7200 25.600 178.3700    960             
HMELIN22 HTERIJ2  1 0 0.2500 1.9400 21.97000   1630             
HMELIN5  HPLASE5  1 0 0.9200 2.9700 25.92000    645             
HMELIN5  HSUSAK5  1 0 1.5100 5.1400 180.2000    645             
HMETER5  HVRBOR5  1 0 0.1300 1.0600 3.790000   1227             
HMETER5  HZAKUC5  1 0 2.4000 8.2000 54.00000    605             
HMETER5  HZAKUC5  2 0 2.4000 8.2000 54.00000    605             
HMETER5  HZAKUC5  3 0 3.5200 7.9900 49.95000    590             
HMORAV5  HVRBOV5  1 0 0.9900 3.4000 22.96000    630             
HMRACL2  HTESIS21 1 0 3.5600 18.440 120.1200    780             
HMRACL2  HTESIS22 2 8 4.6900 24.750 178.6600    780             
HMRACL2  HZERJA2  1 0 2.1100 10.820 73.39000    780             
HMRACL5  HPRACN51 1 0 4.2100 14.510 95.93000    605             
HMRACL5  HRESNI5  1 0 2.5600 8.9500 57.94000    605             
HMRACL5  HRESNI5  2 0 2.5600 8.9500 57.94000    605             
HMRACL5  HSISCI5  1 0 4.1200 14.190 93.77000    605             
HMRACL5  HTETOZ51 1 0 1.6600 8.3100 100.2700   1210             
HMRACL5  HTUMBR5  1 0 2.5000 8.5300 56.37000    605             
HMRACL5  HTUMBR5  2 0 2.5000 8.5300 56.37000    605             
HMRACL5  HVGORI5  1 0 0.6700 2.3000 15.23000   9999             
HMRACL5  HVGORI5  2 0 0.6700 2.3000 15.23000   9999             
HNASIC5  HOSIJ15  1 0 6.0800 20.780 140.9200    605             
HNASIC5  HSLATI5  1 0 7.1800 15.880 102.8200    439             
HNEDEL5  HTEJER5  1 0 4.3600 14.740 98.37000    605             
HNEDEL5  HVARGD5  1 0 1.2500 4.2200 28.18000    605             
HNEDEL5  XNE_FO51 1 0 1.4300 5.0600 34.11000    605             
HNEREZ5  HSTARI5  1 0 3.0900 6.8700 331.1000    440             
HNGRAD5  HPOZEG5  1 0 6.1500 13.350 85.91000    439             
HNIJEM5  HVUKOV5  1 0 5.1400 12.520 81.95000    439             
HNIJEM5  XNI_SI51 1 0 2.4500 5.3100 34.15000    292             
HNIN  5  HOBROV5  1 0 5.4100 18.490 121.7700    605             
HNIN  5  HPAG  5  1 0 3.6300 12.300 80.24000    574             
HNIN  5  HZADCE5  1 0 1.8500 6.3300 42.92000    452             
HNOVAL5  HPAG  5  1 0 1.8600 6.3600 42.01000    605             
HNOVAL5  HRAB  5  1 0 3.2600 10.400 895.0000    525             
HOBROV5  HVEBRU5  1 0 2.6700 7.8900 86.45000    884             
HOBROV5  HVEBRU5  2 0 2.6700 7.8900 86.45000    884             
HOBROV5  HVELEB5  1 0 0.2800 2.2000 24.15000   1560             
HOBROV5  HVEZEL5  1 0 1.1600 3.9500 26.20000   9999             
HOPUZE5  HPLOCE5  1 0 2.1100 7.2000 47.79000    605             
HOPUZE5  XCA_OP51 1 0 2.5600 5.6400 37.57000    385             
HOPUZE5  XNE_OP51 1 0 2.0100 4.4700 29.69000    385             
HOSIJ15  HOSIJ35  1 0 0.5000 1.7600 11.38000    605             
HOSIJ35  HOSIJ45  1 0 0.4100 0.6400 441.8400    720             
HOSIJ35  HPTEOS5  1 0 1.8200 4.0700 26.48000    439             
HOSIJ45  HVALPO5  1 0 2.9700 10.040 66.00000    605             
HOTOCA5  HSENJ 5  1 8 6.4300 14.590 93.02000    470             
HPAZIN5  HPOREC5  1 0 2.4600 8.1700 59.79000    645             
HPAZIN5  HTEPLO51 1 0 2.9700 9.8500 72.08000    645             
HPAZIN5  HTUPLJ5  1 0 2.2500 7.8800 51.01000    645             
HPEHLI2  HTEPLO22 1 0 2.7300 19.040 129.4100    960             
HPEHLI2  XPE_DI21 1 0 1.5800 11.030 74.11000    960             
HPEHLI5  HSUSAK5  1 0 1.0200 3.4500 164.6700    645             
HPEHLI5  HTURNI5  1 8 0.1700 0.2800 145.6000    750             
HPEHLI5  HTURNI5  2 0 0.1700 0.2800 145.6000    750             
HPEHLI5  HZAMET5  1 0 0.1700 0.6100 391.0900    532             
HPERUC5  HRHEBB5  1 0 6.7100 14.820 98.81000    440             
HPERUC5  HSINJ 5  1 0 2.1300 4.7000 30.02000    440             
HPETRI5  HPRACN51 1 0 0.9400 3.2800 21.22000    360             
HPLAT 2  XTR_PL21 1 0 0.4300 2.2800 14.79000    960             
HPLAT 5  HSRD  5  2 0 1.5300 5.3800 74.44000    605             
HPLOCE5  HVRGOR5  1 0 2.2300 7.6300 50.65000    605             
HPODSU5  HRAKIT5  1 0 0.6500 2.2100 14.58000    605             
HPODSU5  HRAKIT5  2 0 0.6700 2.3000 15.12000    605             
HPODSU5  HZABOK5  1 0 3.7700 12.870 85.09000    605             
HPOKUP5  HZDENC5  1 0 2.9300 9.7800 67.10000    605             
HPONIK5  HSTON 5  1 0 1.0600 3.6200 23.95000    605             
HPOZEG5  HSLBR15  1 0 6.8700 14.900 95.93000    439             
HPRACN51 HRAFSI51 1 0 1.2500 2.7700 17.89000   9999             
HPRACN51 HSISCI5  1 0 2.5600 8.8100 58.27000    605             
HPRACN51 HTESIS5  1 0 0.6500 2.1000 15.18000    605             
HPRACN51 HZELJE5  1 0 0.6400 2.0800 14.69000    605             
HRAFSI52 HTESIS5  1 0 0.4800 1.0500 6.750000   9999             
HRAKIT5  HRIMAC5  1 0 0.3900 1.3100 48.02000    605             
HRAKIT5  HSAMOB5  1 0 1.1900 4.0200 26.83000    605             
HRAKIT5  HSAMOB5  2 0 1.1900 4.0200 26.83000    605             
HRAKIT5  HSTENJ5  1 0 0.7300 2.5600 16.59000    605             
HRAKIT5  HSTENJ5  2 0 0.7600 2.6000 8.710000    605             
HRAKIT5  HSVARC5  1 0 6.9000 23.580 156.4000    605             
HRAKIT5  HTUMBR5  1 0 1.8700 6.2500 44.40000    605             
HRAKIT5  HTUMBR5  2 0 1.8700 6.2500 44.40000    605             
HRAKIT5  HZAPRE5  1 0 1.6000 5.4500 36.04000    605             
HRASHA5  HTEPLO52 2 0 2.7200 6.9700 36.65000    470             
HRASHA5  HTSDUB5  1 0 1.3000 2.9000 18.23000    645             
HRESNI5  HSESVE5  1 0 0.7800 2.6600 17.88000    605             
HRESNI5  HTETOZ51 1 0 1.0600 3.6100 23.85000    605             
HRESNI5  HTETOZ51 2 0 1.0600 3.6100 23.85000    605             
HRHEBB5  HVOSTA5  1 0 2.4500 8.3700 55.11000    605             
HRHEBB5  XBB_LI51 1 0 0.7400 2.5600 17.19000    605             
HRIMAC5  HTUMBR5  3 0 1.8400 6.1600 75.87000    605             
HROVIN5  HVINCE5  1 0 2.2700 7.8700 53.65000    630             
HRUDIN5  HSTON 5  1 0 1.9700 4.4300 27.60000    590             
HSAMOB5  HZAPRE5  1 0 1.0900 3.6200 24.12000    605             
HSAVIC5  HTETOZ51 1 8 0.5000 2.5000 12.50000   9999             
HSENJ 5  HVEVRA5  1 0 1.5500 5.1100 34.86000    645             
HSESVE5  HZERJA5  1 0 0.7800 2.6600 17.88000    605             
HSIJAN5  HTEPLO51 1 0 2.5300 17.690 120.2000    645             
HSIJAN5  HTSPO15  1 0 1.2100 4.2500 27.50000    645             
HSINJ 5  HVISOK5  1 0 0.5500 1.2200 9.360000    605             
HSLATI5  HVIROV5  1 0 3.6900 12.930 84.66000    605             
HSLBR15  HSLBR25  1 0 0.5000 1.7600 11.55000    605             
HSLBR25  XBR_SL51 1 0 0.4400 1.5300 10.04000    384             
HSOPOT5  HTETOZ52 1 0 0.7300 2.5000 16.53000    605             
HSPLI35  HVRBOR5  1 0 0.1900 1.0400 609.1800   9999             
HSPLI35  HVRBOR5  2 0 0.1900 1.0400 609.1800   9999             
HSTON 5  XNE_ST51 1 0 1.2500 2.7700 18.40000    385             
HSUCID5  HVRBOR5  1 0 0.1000 0.5600 304.1300    573             
HSUCID5  HVRBOR5  2 0 0.0900 0.5500 298.7800    573             
HSUSAK5  HTURNI5  1 0 0.2800 0.9800 606.3300    750             
HSVARC5  HVRBOV5  1 0 5.9300 20.420 134.4700    605             
HTEJER5  HZABOK5  1 0 3.5800 12.220 80.76000    605             
HTEJER5  HZERJA5  1 0 2.6800 9.3700 60.43000    605             
HTEPLO21 HTEPLO22 1 2 0.0000 0.0000 0.000000   2000             
HTEPLO52 HTSDUB5  1 0 1.3000 2.9100 18.23000    645             
HTEPLO52 HTSPO15  1 0 1.8000 13.700 89.13000    645             
HTEPLO52 HTUPLJ5  1 0 1.6700 5.8600 37.96000    645             
HTESIS21 HTESIS22 1 2 0.0000 0.0000 0.000000   2000             
HTESIS22 XPR_SI21 1 0 3.2300 16.850 114.1700    780             
HTESIS5  HZELJE5  1 0 0.5500 1.9300 12.65000    605             
HTSPO15  HVINCE5  1 0 2.8100 9.8400 63.70000    645             
HTUMBR11 HTUMBR12 1 2 0.0000 0.0000 0.000000   2000             
HTUMBR11 HZERJA11 1 0 1.8300 19.030 211.0600   1920             
HTUMBR11 XTU_KR12 2 8 0.7200 7.5700 87.94000   1920             
HTUMBR12 XTU_KR11 1 0 0.7200 7.5700 87.94000   1920             
HTUMBR5  HZDENC5  1 0 1.5100 5.1700 34.15000    605             
HTURNI5  HZAMET5  1 0 0.1600 0.5700 359.8000    532             
HVEKAT5  HZAGVO5  1 0 2.8800 6.3000 42.83000    590             
HVEKOR5  HZADAR5  1 0 5.4900 16.180 177.3900    884             
HVELUK5  HVOSTA5  1 0 1.5600 5.3300 35.10000    605             
HVEMAZ5  XKV_MA51 1 0 1.9600 6.8800 45.90000    550             
HVINKO5  HVUKOV5  1 0 2.5800 5.7100 37.40000    439             
HVINKO5  HZUPAN5  1 0 6.2900 13.900 89.70000    605             
HVRATA5  HVRBOV5  1 0 3.6600 12.410 86.23000    555             
HVRGOR5  XVR_LJ51 1 0 1.5800 3.3000 20.70000    440             
HZADAR5  HZADCE5  1 0 0.0700 0.4200 230.7500    458             
HZADAR5  HZADIS5  1 0 1.1300 2.3500 15.29000    440             
HZAKUC2  XMO_ZA21 1 0 3.7900 19.790 129.7000    780             
HZERJA11 HZERJA12 1 2 0.0000 0.0000 0.000000   2000             
HZERJA11 XZE_HE12 1 0 2.5600 26.580 294.7900   1920             
HZERJA12 XZE_CI11 1 0 2.7500 29.050 335.8700   1920             
HZERJA2  XZE_PO21 1 0 4.3000 25.010 167.2900    780             
HZUPAN5  XOR_ZU51 1 0 0.9400 2.0600 13.71000    439             
I190V121 ITVSV121 1 0 0.0010 0.3000 0.000000    600 190V_ITVSVTI
I190V121 ITVSVA2M 2 0 0.0010 0.3000 0.000000    600 190V_ITVSVTI
I191V12Z ITVSV121 1 8 0.0010 0.3000 0.000000    610 191V_ITVSVTI
I191V12Z ITVSV32Z 2 8 0.0010 0.3000 0.000000    610 191V_ITVSVTI
I191V12Z ITVSVA2M 3 8 0.0010 0.3000 0.000000    610 191V_ITVSVTI
IAAVN121 IAVON121 A 8 0.0000 0.3000 0.040000    480 AAVNDIAVON_I
IAAVN121 IAVON121 B 0 0.0000 0.3000 0.040000    480 AAVNDIAVON_I
IAAVN121 IBRSN121 1 0 0.1450 1.1110 150.8000    800 AAVNDIBRSNDI
IAAVN121 ICSVN121 1 0 0.1760 1.3620 103.3000    800 AAVNDICSVNDI
IABAV121 IACBV121 1 0 0.0250 0.3000 31.58000    600 ABAVTIACBVDI
IABAV121 ICAKV121 1 0 0.1170 0.8790 5.880000   1065 ABAVTICAKV_I
IABAV121 IPTRVA22 1 0 0.1070 0.7830 5.600000    720 ABAVTIPTRVZI
IABKR121 IABDR121 1 0 0.0120 0.3000 0.500000   1300 ABKR_IABDRDI
IABKR121 ICANRA21 1 0 2.9550 17.060 114.5600   1414 ABKR_ICANRTI
IABKR121 IRRKR121 1 0 2.9480 14.929 130.9400   1414 ABKR_IRRKRTI
IACIF111 IACIF112 1 2 0.0000 0.0000 0.000000   9999 KAPIACIF 1  
IACIF111 IACIFA1Z 1 8 0.0010 0.3000 0.000000   9999 ACIFTIACIFTI
IACIF111 IACIFA1Z 2 8 0.0010 0.3000 0.000000   9999 ACIFTIACIFTI
IACIF111 IMRGF112 1 0 0.7050 10.495 156.3600   2760 ACIFTIMRGFTI
IACIF111 IRRSF111 1 0 0.6600 7.3280 89.88000   2000 ACIFTIRRSF_I
IACIF112 IMRGF111 2 0 0.7050 10.495 156.3600   2000 ACIFTIMRGFTI
IACIF112 ISPET212 1 0 1.8350 27.175 414.8400   2815 ACIFTISPETTI
IACSN121 IFACN121 1 0 0.0010 0.3000 0.080000    480 ACSNDIFACN_I
IACSN121 IFIBN121 1 0 0.0910 0.3910 181.6600    480 ACSNDIFIBN_I
IACSN121 IMADN121 1 0 0.5080 3.4870 24.58000    800 ACSNDIMADNTI
IADSV111 IADSV112 1 2 0.0000 0.0000 0.000000   9999 KAPIADSV 1  
IADSV111 IDOLV111 1 0 0.7890 11.859 172.0200   2880 ADSVTIDOLVTI
IADSV112 IPTOV11M 1 0 0.7200 10.838 156.9800   2880 ADSVTIPTOVTI
IAFKR121 IRMNR121 1 0 0.7090 3.6900 23.44000    920 AFKRTIRMNRTI
IAFKR121 ISLUR121 1 0 4.8540 25.293 184.4400    740 AFKRTISLURTI
IAFLR121 IAFKR121 1 0 0.0140 0.3000 0.500000    740 AFLRZIAFKRTI
IAFLR121 IRMNR122 1 0 0.4570 3.3470 23.74000    905 AFLRZIRMNRTI
IALAV121 IALAV122 1 2 0.0000 0.0000 0.000000   9999 KAPIALAV 1  
IALAV121 IBUSVA22 1 0 1.7335 14.721 94.08001    600 ALAVTIBUSVTI
IALAV121 IMPIV121 1 0 4.7280 34.954 244.3600    960 ALAVTIMPIVZI
IALAV122 ICLAVA21 1 0 2.1680 16.368 109.8800    880 ALAVTICLAV_I
IALAV122 IMALV121 1 0 2.1310 15.557 108.8800    860 ALAVTIMALV_I
IALAV122 IMPIV122 2 0 4.7280 34.956 244.3600   1130 ALAVTIMPIVZI
IALIN112 IALIN111 1 2 0.0000 0.0000 0.000000   9999 KAPIALIN 1  
IALIN112 ILAIN112 1 0 0.6890 9.8710 154.6600   2780 ALIN_ILAINTI
IALQV121 IAQAV121 1 0 0.1070 0.5260 8.560001    150 ALQV_IAQAV_I
IALSN111 IALCN211 2 0 0.0100 0.3000 0.020000   3150 ALSNTIALCN_I
IALSN111 IALCN311 3 0 0.0100 0.3000 0.020000   3150 ALSNTIALCN_I
IALSN111 IALSN112 1 2 0.0000 0.0000 0.000000   9999 KAPIALSN 1  
IALSN111 ILAIN111 1 0 0.7670 11.660 170.6000   3150 ALSNTILAINTI
IALSN112 IALCN111 1 0 0.0100 0.3000 0.020000   3150 ALSNTIALCN_I
IALSN112 IFRLN112 1 0 1.9810 28.793 450.6200   3008 ALSNTIFRLNTI
IANRN111 IANRN112 1 2 0.0000 0.0000 0.000000   9999 KAPIANRN 1  
IANRN111 IBSSN112 1 0 3.3400 48.919 766.4200   3008 ANRNTIBSSNTI
IAPLR111 IAPLR112 1 2 0.0000 0.0000 0.000000   9999 KAPIAPLR 1  
IARCF121 IPF2R121 1 0 4.1130 28.987 187.0400   1414 ARCFTIPF2RTI
IARCF121 ISBSFA21 1 0 3.2250 20.853 135.8400   1250 ARCFTISBSFTI
IARCFA2Z IARCF121 1 8 0.0010 0.3000 0.000000   9999 ARCFTIARCFTI
IARNN121 IASTN121 1 0 0.2770 2.4660 91.62001    800 ARNNDIASTNDI
IARNN121 ICOAN121 1 0 0.1220 1.1040 72.60000    960 ARNNDICOANDI
IAROVA21 ISMSV121 1 0 1.9510 9.9160 67.88000    650 AROVTISMSVTI
IAROVA21 ITRBV122 1 0 0.1690 0.8600 5.880000    900 AROVTITRBVPI
IASGR111 IAPLR111 1 0 0.0200 0.3000 94.82000   1453 ASGR_IAPLR_I
IASTN121 INACN121 1 0 0.1530 1.6680 812.8200   1050 ASTNDINACNDI
IASTN121 IPATN121 2 0 0.3360 3.9090 42.70000    800 ASTNDIPATNTI
IASTN121 IPATN122 1 0 0.8040 6.2690 44.88000    800 ASTNDIPATNTI
IASTN121 IPOZN121 1 0 0.2530 1.8770 12.96000    960 ASTNDIPOZNDI
IAURRA11 IAURR11Z 1 8 0.0000 0.3000 0.000000   2880 AURRTIAURRTI
IAURRA11 IAURR211 1 0 0.0100 0.3000 0.020000   9999 AURRTIAURRTI
IAURRA11 IAURRA12 1 2 0.0000 0.0000 0.000000   9999 KAPIAURR 1  
IAURRA11 IMOSR112 2 0 0.5530 8.2470 121.2400   2880 AURRTIMOSRTI
IAURRA11 IRMSR111 1 0 1.5820 23.017 354.0000   2880 AURRTIRMSRTI
IAURRA11 ISLUR112 2 0 0.0730 1.1080 15.82000   2780 AURRTISLURTI
IAURRA11 ITVNR111 1 0 0.1960 2.2400 25.80000   2880 AURRTITVNRPI
IAURRA11 ITVNR112 2 0 0.1960 2.2400 25.80000   2880 AURRTITVNRPI
IAURRA12 IMOSR111 1 0 0.5530 8.2610 121.1200   2880 AURRTIMOSRTI
IAURRA12 ISLUR111 1 0 0.0730 1.1090 15.82000   2780 AURRTISLURTI
IAURRA12 ITVNR211 3 0 0.2010 2.2900 26.40000   2880 AURRTITVNRPI
IAURRA12 ITVNR212 4 0 0.2010 2.3000 26.50000   2880 AURRTITVNRPI
IAUZV121 IAUZV221 1 0 0.0000 0.3000 0.000000    704 AUZV_IAUZV_I
IAUZV121 ISOVVA21 1 0 3.1010 16.051 113.4000    704 AUZV_ISOVVTI
IAUZV221 IAUKV121 1 0 0.0070 0.3000 52.40000   1217 AUZV_IAUKV_I
IAUZV221 IAUKV121 2 0 0.0070 0.3000 52.72000   1217 AUZV_IAUKV_I
IAVAV121 IABEV121 1 0 0.0020 0.3000 0.080000    480 AVAV_IABEV_I
IAVAV121 IAVBV121 1 0 0.0010 0.3000 0.080000   1130 AVAV_IAVBV_I
IAVITA21 IAVIT12Z 1 8 0.0100 0.3000 0.020000   2000 AVITTIAVITTI
IAVITA21 IAVIT12Z 2 8 0.0100 0.3000 0.020000   2000 AVITTIAVITTI
IAVITA21 IAVITA22 1 2 0.0000 0.0000 0.000000   9999 KAPIAVIT 1  
IAVITA21 IVALT122 1 0 1.8940 11.343 85.72001   1010 AVITTIVALTTI
IAVITA22 IVLNT121 1 0 0.1380 1.4330 28.68000   1600 AVITTIVLNTTI
IAVNF121 ISPET221 1 0 0.6880 7.4340 96.52000   1443 AVNFTISPETTI
IAVNF121 ISPET221 2 0 1.7770 10.984 84.66001    850 AVNFTISPETTI
IAVNN111 IBSAN111 1 0 0.8680 12.448 194.8800   3296 AVNN_IBSAN_I
IAVNN112 IAVNN111 1 2 0.0000 0.0000 0.000000   9999 KAPIAVNN 1  
IAVNN112 ISSONA11 1 0 0.7740 11.031 172.6600   2950 AVNN_ISSONTI
IAVRN121 ICTEN12Z 1 8 0.0370 0.3000 1.920000    960 AVRNDICTENZI
IAVRN121 IFRANA21 1 0 0.6550 4.0900 25.68000    800 AVRNDIFRANTI
IAVRN121 ISMRN121 1 0 0.2260 1.6500 11.74000    960 AVRNDISMRNTI
IBAGM111 ILACM111 1 0 0.3110 4.4690 70.88000   3000 BAGMTILACMTI
IBAGM111 IOSPM112 1 0 0.2190 3.0780 51.76000   3150 BAGMTIOSPMTI
IBAGM111 IPVAM112 1 0 0.7920 11.505 182.7200   3150 BAGMTIPVAMTI
IBAGM112 IBAGM111 1 2 0.0000 0.0000 0.000000   9999 KAPIBAGM 1  
IBAGM121 IMUCM121 1 0 0.2660 2.4410 236.1000    950 BAGMTIMUCM_I
IBAGM122 IMAGM122 1 0 1.1980 6.0860 74.18001    870 BAGMTIMAGMTI
IBALT121 ITRNT121 1 0 0.6770 5.0020 35.28000    960 BALTTITRNTTI
IBAON111 IBAON112 1 2 0.0000 0.0000 0.000000   9999 KAPIBAON 1  
IBAON111 IPDCN111 1 0 0.2140 3.1060 48.86000   2780 BAONTIPDCNTI
IBAON112 IBRINA11 1 0 2.1880 30.653 484.6401   1920 BAONTIBRINTI
IBARF11Z IBASF11Z 1 8 0.0180 0.3500 3.000000    960 BARFPIBASFTI
IBARF21Z IBASF11Z 2 8 0.0180 0.3600 3.020000    960 BARFPIBASFTI
IBASF11Z ICALF111 1 8 0.6300 10.827 132.7000   2852 BASFTICALFTI
IBASF11Z IMRTF111 1 8 0.9090 13.182 206.7800   2310 BASFTIMRTFTI
IBIET121 IBIET122 1 2 0.0000 0.0000 0.000000   9999 KAPIBIET 1  
IBIET122 IRONT122 1 0 1.9830 11.784 238.7800   1430 BIETTIRONTTI
IBISTA21 ICSNT122 1 0 3.2310 17.552 197.1000   1130 BISTTICSNTTI
IBISTA21 IERZT121 1 0 2.7990 16.382 172.2400   1000 BISTTIERZTTI
IBLNN11Z IBLNN41Z A 8 0.0100 0.3000 0.020000   9999 BLNNTIBLNNTI
IBLNN21Z IBLNN41Z B 8 0.0100 0.3000 0.020000   9999 BLNNTIBLNNTI
IBLNN31Z IBLNN41Z C 8 0.0100 0.3000 0.020000   9999 BLNNTIBLNNTI
IBLSNA11 IMGNN112 1 0 0.3530 5.0390 79.10000   3150 BLSN_IMGNN_I
IBLSNA12 IBLSNA11 1 2 0.0000 0.0000 0.000000   9999 KAPIBLSN 1  
IBLSNA12 ISCDN111 1 0 0.4210 6.0210 94.44001   3008 BLSN_ISCDNTI
IBLVMA21 IKVNMA21 1 0 1.0070 5.2980 34.78000    480 BLVM_IKVNM_I
IBN2N111 ISSONA11 1 0 0.6250 8.6850 137.3200   2880 BN2NTISSONTI
IBN2N112 IBN2N111 1 2 0.0000 0.0000 0.000000   9999 KAPIBN2N 1  
IBN2N112 IBN3N112 1 0 0.0860 1.1490 82.68001   3150 BN2NTIBN3N_I
IBN2N112 IPREN111 1 0 1.2500 17.903 279.9000   3008 BN2NTIPRENTI
IBN3N111 ITOIN112 1 0 0.8340 11.794 215.6200   3150 BN3N_ITOIN_I
IBN3N112 IBN3N111 1 2 0.0000 0.0000 0.000000   9999 KAPIBN3N 1  
IBOAV121 ICIMVA21 1 0 1.1530 6.0070 38.66000    480 BOAVPICIMVPI
IBOVM111 IBRUM112 1 0 0.2390 3.3930 56.58000   3150 BOVMTIBRUMTI
IBOVM111 ICISM112 1 0 0.3180 4.6450 72.74000   3150 BOVMTICISMTI
IBOVM111 IOSPM111 1 0 0.2860 4.4660 61.68001   3150 BOVMTIOSPMTI
IBOVM112 IBAGM112 1 0 0.4100 5.8450 97.08001   3150 BOVMTIBAGMTI
IBOVM112 IBOVM111 1 2 0.0000 0.0000 0.000000   9999 KAPIBOVM 1  
IBOVM112 IBULM111 1 0 0.6300 7.8850 83.64000   2270 BOVMTIBULMTI
IBOVM112 IVERMA12 1 0 0.5720 7.6430 93.90001   2450 BOVMTIVERMTI
IBRAN111 IBRNN111 1 0 0.0970 1.0510 12.96000   1970 BRAN_IBRNNZI
IBRAN111 IEPBN111 1 0 0.0530 0.6920 869.6000   2550 BRAN_IEPBN_I
IBRINA11 IBRAN111 1 0 0.1950 2.1230 26.08000   1970 BRINTIBRAN_I
IBRINA11 IBRIN411 2 0 0.0100 0.3000 0.020000   9999 BRINTIBRINTI
IBRINA11 IBRINA12 1 2 0.0000 0.0000 0.000000   9999 KAPIBRIN 1  
IBRINA11 IBSSN112 1 0 0.1150 1.4760 30.30000   1920 BRINTIBSSNTI
IBRINA12 IBRIN311 1 0 0.0100 0.3000 0.020000   9999 BRINTIBRINTI
IBRINA12 IBSSN111 2 0 0.1150 1.4760 30.30000   1920 BRINTIBSSNTI
IBRINA12 IEPBN112 1 0 0.1080 1.5110 267.9000   2050 BRINTIEPBN_I
IBRINA12 ITN2NA12 1 0 1.0110 14.664 230.6600   1920 BRINTITN2NTI
IBRINA2Z IBRNN12Z 1 8 0.2820 3.0560 39.46000   1850 BRINTIBRNNZI
IBRNN12Z INSCN12Z 1 8 0.0650 0.3000 41.26000    960 BRNNZINSCN_I
IBRSN121 IFAUN121 1 0 0.1080 0.7940 5.580000    480 BRSNDIFAUN_I
IBRSN121 IMADN121 1 0 0.7680 5.2270 37.02000    800 BRSNDIMADNTI
IBRSN121 INOLN121 1 0 0.6310 3.5830 24.88000    800 BRSNDINOLNDI
IBRUM111 IBRUM112 1 2 0.0000 0.0000 0.000000   9999 KAPIBRUM 1  
IBRUM111 ITZNM111 1 0 0.5920 8.5650 134.5800   2880 BRUMTITZNMTI
IBRUM121 ISGTM121 1 0 0.6910 3.4660 134.8000    870 BRUMTISGTM_I
IBRUM121 ISSGM121 1 0 0.3530 2.1060 23.68000   1090 BRUMTISSGMDI
IBRUM121 IVEAM121 1 0 0.5280 3.0810 71.84000   1370 BRUMTIVEAMTI
IBRUM122 ILAMMA21 1 0 0.9810 4.0590 122.4400    900 BRUMTILAMMDI
IBSAN111 IDELN111 1 0 0.7030 10.842 135.0600   2311 BSAN_IDELN_I
IBSAN112 IBSAN111 1 2 0.0000 0.0000 0.000000   9999 KAPIBSAN 1  
IBSCN111 IBSSN111 1 0 0.3190 3.5470 43.20000   1850 BSCNPIBSSNTI
IBSCN211 IBSSN112 2 0 0.3170 3.5190 42.88000   1850 BSCNPIBSSNTI
IBSCN311 IBSSN112 3 0 0.3140 3.4790 42.42000   1850 BSCNPIBSSNTI
IBSCN411 IBSSN111 4 0 0.3150 3.4440 42.02000   2270 BSCNPIBSSNTI
IBSOMA2Z ICSSMA21 1 8 3.0180 22.359 155.6600    836 BSOM_ICSSM_I
IBSSN111 IBSSN112 1 2 0.0000 0.0000 0.000000   9999 KAPIBSSN 1  
IBSSN111 IGLNN112 1 0 0.8840 12.788 200.3800   2780 BSSNTIGLNNTI
IBSSN112 IMRANA12 1 0 2.1310 31.076 486.5600   2780 BSSNTIMRANTI
IBUIV121 IFENV121 1 0 0.1720 1.2720 8.920001    785 BUIVTIFENV_I
IBUIV121 IUDNVA21 1 0 1.9750 12.121 79.30001    690 BUIVTIUDNVTI
IBULM111 IBULM112 1 2 0.0000 0.0000 0.000000   9999 KAPIBULM 1  
IBUSV12Z IBUSVA21 2 8 0.0010 0.3000 0.000000   9999 BUSVTIBUSVTI
IBUSVA21 IAQAV121 1 0 0.3400 1.7750 43.72000   1730 BUSVTIAQAV_I
IBUSVA21 IAVRV121 1 0 1.8630 10.124 69.32000    840 BUSVTIAVRV_I
IBUSVA21 IBUSV12Z 1 8 0.0010 0.3000 0.000000   9999 BUSVTIBUSVTI
IBUSVA21 ISAEVA21 1 0 0.4100 2.1050 14.56000    840 BUSVTISAEVZI
IBUSVA21 ISAEVA21 2 0 0.4120 2.1070 14.60000    770 BUSVTISAEVZI
IBUSVA21 ISMSV121 1 0 5.7940 29.362 201.1400    620 BUSVTISMSVTI
IBUSVA21 ISMSV121 2 0 5.7870 29.359 201.1800    623 BUSVTISMSVTI
IBUSVA22 IBUSVA21 1 2 0.0000 0.0000 0.000000   9999 KAPIBUSV 1  
IBUSVA22 IVRBV121 1 0 0.5460 2.7720 18.94000    840 BUSVTIVRBVTI
IBVSV121 IBVZV121 1 0 0.0400 0.3000 2.100000    480 BVSVTIBVZV_I
IBVSV121 ILVSV121 1 0 2.5590 13.310 85.58001    874 BVSVTILVSVTI
IBVSV121 IMLAV121 1 0 2.1180 10.952 70.72001    710 BVSVTIMLAVTI
ICAGMA11 ICAGMA12 1 2 0.0000 0.0000 0.000000   9999 KAPICAGM 1  
ICAGMA11 ICISM111 1 0 0.3750 5.4810 85.62001   2880 CAGMTICISMTI
ICAGMA12 IMUSM112 1 0 0.6150 8.9940 141.0600   1920 CAGMTIMUSMTI
ICAGV121 ICAGV122 1 2 0.0000 0.0000 0.000000   9999 KAPICAGV 1  
ICAGV121 ICAGVA2Z 1 8 0.0010 0.3000 0.000000   9999 CAGV_ICAGV_I
ICAGV121 ICAGVA2Z 2 8 0.0010 0.3000 0.000000   9999 CAGV_ICAGV_I
ICAGV121 ICITV121 1 0 2.5670 13.970 90.00001    605 CAGV_ICITVTI
ICAIN121 IFRANA21 1 0 0.4640 2.8230 19.82000    800 CAINDIFRANTI
ICAIN121 IMADN122 1 0 0.5470 3.3120 23.26000    960 CAINDIMADNTI
ICAKV121 ICARV122 1 0 0.2490 1.8570 18.30000    905 CAKV_ICARVPI
ICAKV121 ISFLV121 1 0 1.9770 9.7430 60.80000    600 CAKV_ISFLVPI
ICALF111 ICSLFA12 1 0 0.2400 3.9760 56.18000   2760 CALFTICSLFTI
ICALF111 ISUVFA11 1 0 2.0040 29.024 454.9400   2886 CALFTISUVFTI
ICALF121 ISBQF121 1 0 4.1470 22.045 159.8000    690 CALFTISBQFTI
ICAMV111 ICAMV112 1 2 0.0000 0.0000 0.000000   9999 KAPICAMV 1  
ICAMV111 IDOLV111 1 8 0.3440 5.0940 76.68001   2990 CAMVTIDOLVTI
ICAMV111 IDOLV111 2 8 0.0010 0.3000 0.000000   3008 CAMVTIDOLVTI
ICAMV111 IRFXV11M 1 0 0.0440 0.5000 5.680000   2820 CAMVTIRFXV_I
ICAMV112 IDUSV112 1 0 1.0850 15.843 247.6800   2480 CAMVTIDUSVTI
ICAMV121 IAVEV121 1 0 0.0240 0.3000 1.220000   1000 CAMVTIAVEV_I
ICAMV121 IDOLV121 1 0 0.7360 5.5610 37.14000    820 CAMVTIDOLVTI
ICAMV121 ISCRV121 1 0 1.2880 9.4530 66.92000    960 CAMVTISCRVTI
ICANRA11 ICANR11Z 1 8 0.0100 0.3000 0.020000   9999 CANRTICANRTI
ICANRA11 ICANR11Z 2 8 0.0100 0.3000 0.020000   9999 CANRTICANRTI
ICANRA11 IFNOR111 1 0 1.0050 14.097 222.2200   3008 CANRTIFNORTI
ICANRA12 ICANR311 1 0 1.0000 1.0000 1.000000    960 CANRTICANRTI
ICANRA12 ICANRA11 1 2 0.0000 0.0000 0.000000   9999 KAPICANR 1  
ICANRA12 IRSRRA11 1 0 1.8370 26.986 413.0400   3150 CANRTIRSRRTI
ICANRA21 ICANR12Z 1 8 0.0100 0.3000 0.020000   9999 CANRTICANRTI
ICAOM111 IMLOM111 1 0 0.2290 3.3300 51.44000   2370 CAOMTIMLOM_I
ICAOM111 IMLOM112 2 0 0.2290 3.5470 49.30000   2370 CAOMTIMLOM_I
ICAPN121 IPOPR121 1 0 5.8830 36.656 232.0000    820 CAPNTIPOPRTI
ICAPN121 IPREN121 1 0 1.2770 7.7770 51.98000    960 CAPNTIPRENTI
ICAPN121 ISMRN121 1 0 3.5800 24.095 156.8000    960 CAPNTISMRNTI
ICARV121 ICARV122 1 2 0.0000 0.0000 0.000000   9999 KAPICARV 1  
ICARV121 ICRCV121 2 0 0.0030 0.3000 8.760001    960 CARVPICRCV_I
ICARV121 ISATV122 1 0 0.3200 1.6140 54.02000    840 CARVPISATVTI
ICARV122 ICRCV122 1 0 0.0030 0.3000 7.600000    960 CARVPICRCV_I
ICARV122 ISMSV121 1 0 5.2090 25.752 169.1600    660 CARVPISMSVTI
ICASN121 INADN121 1 0 0.0520 0.4720 240.7400    960 CASNTINADNDI
ICASN121 INALNA21 1 0 0.2320 1.8770 166.3200   1250 CASNTINALNZI
ICASN121 INALNA22 2 0 0.2310 1.8640 166.2200   1250 CASNTINALNZI
ICASN121 ISSEN121 1 0 0.1330 1.1020 526.5400    960 CASNTISSENDI
ICAVV121 ICVAV121 1 0 0.0030 0.3000 0.100000    480 CAVVPICVAVTI
ICCHT121 ICMPTA22 1 0 3.0560 22.123 160.6400   1130 CCHTTICMPTTI
ICCHT121 IVDLT121 1 0 1.7780 12.804 111.5000    930 CCHTTIVDLTTI
ICDGM121 ICDGMA2Z 1 8 0.0010 0.3000 0.000000   9999 CDGM_ICDGM_I
ICDGM121 ITAIVA22 1 0 2.9670 15.139 2498.000    630 CDGM_ITAIV_I
ICDLN111 IDELN112 1 0 0.0360 0.5210 8.140001    960 CDLN_IDELN_I
ICEPR111 IVLLRA11 1 0 0.0400 0.3000 142.5600   1920 CEPR_IVLLRTI
ICEPR211 IVLLRA12 2 0 0.0400 0.3000 142.5600   1920 CEPR_IVLLRTI
ICESMA21 IRZNM122 1 0 3.3270 16.330 171.9000    850 CESMZIRZNM_I
ICFOF111 ICAOM111 1 0 1.7100 25.078 392.6600   3150 CFOFTICAOMTI
ICFOF111 ICFOF112 1 2 0.0000 0.0000 0.000000   9999 KAPICFOF 1  
ICFOF112 ISDMF111 1 0 0.5410 7.9390 124.1600   3008 CFOFTISDMFTI
ICHIT111 ICHIT112 1 2 0.0000 0.0000 0.000000   9999 KAPICHIT 1  
ICHIT111 IRONT112 1 0 0.3000 2.8050 32.92000   2010 CHITTIRONTTI
ICHPM111 ICHPM112 1 2 0.0000 0.0000 0.000000   9999 KAPICHPM 1  
ICHPM111 ILACM112 1 0 0.9160 10.587 168.1200   4000 CHPMTILACMTI
ICHPM111 IMLOM112 2 0 0.4390 6.5090 98.86001   3150 CHPMTIMLOM_I
ICHPM112 IMLOM111 1 0 0.4390 6.5090 98.86001   3150 CHPMTIMLOM_I
ICHPM112 ISROM112 1 0 0.3300 4.8340 75.18001   3008 CHPMTISROMTI
ICHRM111 ICHRM112 1 2 0.0000 0.0000 0.000000   9999 KAPICHRM 1  
ICHRM111 ICHRMA11 1 0 0.0000 0.3000 0.000000   9999 CHRMTICHRMTI
ICHRM111 ICSSM41Z 1 8 1.8500 13.710 95.46001   3150 CHRMTICSSM_I
ICHRM111 IGORM112 1 0 0.2970 4.2840 67.18001   3150 CHRMTIGORMTI
ICHRM112 ICHRMA12 2 0 0.0000 0.3000 0.000000   9999 CHRMTICHRMTI
ICHRM112 ITRVM111 1 0 0.3550 5.1150 80.06000   3150 CHRMTITRVMTI
ICHRMA11 ICHRMA12 1 2 0.0000 0.0000 0.000000   9999 KAPICHRM 1  
ICHTT111 ICHIT112 1 0 0.0010 0.3000 0.220000   1920 CHTT_ICHITTI
ICHTT111 ICHTT112 1 2 0.0000 0.0000 0.000000   9999 KAPICHTT 1  
ICHTT12Z IRONT121 1 8 0.2450 2.6080 34.62000   1440 CHTT_IRONTTI
ICHZT122 ICHZT121 1 2 0.0000 0.0000 0.000000   9999 KAPICHZT 1  
ICHZT122 IQUDT121 1 0 0.9840 3.7070 40.86000   1180 CHZTTIQUDTTI
ICHZT122 IVALT122 1 0 2.3230 11.749 85.88000    900 CHZTTIVALTTI
ICICV121 ICIMVA22 1 0 0.0010 0.3000 0.280000    960 CICV_ICIMVPI
ICICV221 ICIMVA21 2 0 0.0010 0.3000 0.280000    960 CICV_ICIMVPI
ICIMVA22 ISMSV121 1 0 1.6410 14.268 105.3000    900 CIMVPISMSVTI
ICINR12Z IRMSR121 1 8 0.4610 5.6900 1284.500    790 CINRDIRMSRTI
ICISM111 ICISM112 1 2 0.0000 0.0000 0.000000   9999 KAPICISM 1  
ICISM111 ICISM21Z 1 8 0.0010 0.3000 0.000000   9999 CISMTICISMTI
ICISM111 ICISM21Z 2 8 0.0010 0.3000 0.000000   9999 CISMTICISMTI
ICISMB21 ICISM22Z 3 8 0.0010 0.3000 0.000000   9999 CISMTICISMTI
ICISMB21 ICISM22Z 4 8 0.0010 0.3000 0.000000   9999 CISMTICISMTI
ICISMB21 ISONM121 1 8 9.0090 46.424 455.6600    800 CISMTISONMTI
ICISMB21 ISONM121 2 8 9.0080 46.416 458.2200    800 CISMTISONMTI
ICITV121 IVIAV121 1 0 0.6270 3.8470 25.68000    791 CITVTIVIAVTI
ICLAVA21 ISAEVA22 1 0 0.1760 0.9140 5.860000    740 CLAV_ISAEVZI
ICLNN111 ICLNN112 1 2 0.0000 0.0000 0.000000   9999 KAPICLNN 1  
ICLNN111 ITN2NA12 1 0 0.8850 12.889 201.5600   2780 CLNN_ITN2NTI
ICLRF121 IAVNF121 1 0 7.4780 48.567 517.1000    863 CLRFTIAVNFTI
ICLRF121 IMARMA21 1 0 1.3570 7.2190 180.5600    960 CLRFTIMARMTI
ICMAM121 IOSPM121 1 0 0.3470 2.5720 17.82000    939 CMAM_IOSPMTI
ICMAM121 ISSGM121 1 0 0.1190 1.0960 438.1200    939 CMAM_ISSGMDI
ICMDN12Z IMADN121 1 8 0.4140 2.0850 14.26000    480 CMDN_IMADNTI
ICMPTA21 ICMPT121 1 0 0.0100 0.3000 0.020000   2000 CMPTTICMPTTI
ICMPTA22 ICMPT122 2 0 0.0100 0.3000 0.020000   2000 CMPTTICMPTTI
ICMPTA22 ICMPTA21 1 2 0.0000 0.0000 0.000000   9999 KAPICMPT 1  
ICOAN121 IPATN121 1 0 0.6190 4.6060 94.14001    500 COANDIPATNTI
ICOAN121 ISECN121 1 0 0.3020 2.6580 19.12000    800 COANDISECNDI
ICOLFA11 ICOLFA12 1 2 0.0000 0.0000 0.000000   9999 KAPICOLF 1  
ICOLFA11 IFORF111 1 0 1.3310 19.404 301.6000   2000 COLFTIFORFTI
ICOLFA12 IMRTF112 1 0 0.8150 11.899 182.6800   2000 COLFTIMRTFTI
ICOLFA21 IBUSVA21 1 0 10.293 56.369 358.6200    720 COLFTIBUSVTI
ICOLFA21 ISBQF121 1 0 2.1730 11.574 77.22001    690 COLFTISBQFTI
ICONV121 IFADVA21 1 0 1.6810 12.365 87.28001    990 CONVTIFADVTI
ICPNR111 ILATR111 1 0 2.0090 23.808 261.4800   1850 CPNRTILATRTI
ICPNR112 ICPNR111 1 2 0.0000 0.0000 0.000000   9999 KAPICPNR 1  
ICRDV111 ICRDV112 1 2 0.0000 0.0000 0.000000   9999 KAPICRDV 1  
ICRDV111 IUDOV112 1 0 1.0710 15.599 244.0600   2460 CRDVTIUDOVTI
ICRDV112 ISNGV111 1 0 1.5140 22.082 339.5400   2600 CRDVTISNGVTI
ICRNN111 ICRNN112 1 2 0.0000 0.0000 0.000000   9999 KAPICRNN 1  
ICRNN111 IPDCN112 1 0 1.4920 21.593 339.4400   2780 CRNN_IPDCNTI
ICRWM111 ICRWM112 1 2 0.0000 0.0000 0.000000   9999 KAPICRWM 1  
ICRWM112 IFLEM111 1 0 0.8910 12.939 199.6000   3150 CRWMTIFLEMTI
ICRWM112 IISPM111 1 0 0.1170 1.3170 15.58000   1250 CRWMTIISPM_I
ICS2N121 ICASN121 1 0 0.0720 0.5830 4.220000    960 CS2N_ICASNTI
ICS2N121 ICSVN121 1 0 0.1310 1.3360 352.2400    960 CS2N_ICSVNDI
ICSAMA21 IKVNMA21 1 0 7.2280 38.736 243.1600    730 CSAMTIKVNM_I
ICSAMA21 ITZ2M122 1 0 1.7910 9.5100 61.24000    730 CSAMTITZ2MTI
ICSEM111 ICSEM112 1 2 0.0000 0.0000 0.000000   9999 KAPICSEM 1  
ICSEM111 ITZNM112 1 0 0.7020 10.417 159.2000   3150 CSEMTITZNMTI
ICSEM112 ICSSM312 1 0 0.3370 5.1010 74.36001   3000 CSEMTICSSM_I
ICSLF11M ICSLFA11 1 0 0.0100 0.3000 0.020000   2000 CSLFTICSLFTI
ICSLF11N ICSLFA12 1 0 0.0100 0.3000 0.020000   2000 CSLFTICSLFTI
ICSLFA11 ICSLFA12 1 2 0.0000 0.0000 0.000000   9999 KAPICSLF 1  
ICSLFA11 IPACF111 1 0 0.1900 3.2480 44.80000   2760 CSLFTIPACFTI
ICSLFA12 ISFLF111 1 0 0.1460 2.1100 37.44000   2760 CSLFTISFLF_I
ICSNT111 ICHIT111 1 0 1.4110 13.278 146.3000   1920 CSNTTICHITTI
ICSNT111 ICSNT112 1 2 0.0000 0.0000 0.000000   9999 KAPICSNT 1  
ICSNT112 IMGLT112 1 0 0.9690 14.239 223.8800   2000 CSNTTIMGLTTI
ICSNT112 IPIOTA12 1 0 0.8150 9.5910 108.3600   2270 CSNTTIPIOTTI
ICSNT121 ICSNT122 1 2 0.0000 0.0000 0.000000   9999 KAPICSNT 1  
ICSNT121 IMOATA21 1 0 0.5300 4.9560 434.3800   1310 CSNTTIMOATZI
ICSNT121 IMOATA22 2 0 2.2500 12.879 96.48001    900 CSNTTIMOATZI
ICSNT122 IVIGTA22 1 0 8.1410 39.640 251.4800    960 CSNTTIVIGTTI
ICSRN121 ICASN121 1 0 0.2360 2.0770 34.10000   1250 CSRNDICASNTI
ICSRN121 IFRANA22 1 0 0.1010 0.8810 497.4400    960 CSRNDIFRANTI
ICSRN121 IIMSN121 1 0 0.0050 0.3000 0.340000    480 CSRNDIIMSN_I
ICSSM12Z ICSSMA21 1 8 0.0070 0.3000 20.86000   1090 CSSM_ICSSM_I
ICSSM221 ICSSM62Z 9 8 0.0010 0.3000 0.000000   9999 CSSM_ICSSM_I
ICSSM311 ICSSM211 2 0 0.0220 0.3000 16.18000    600 CSSM_ICSSM_I
ICSSM311 ICSSM41Z 4 8 0.0010 0.3000 0.000000   9999 CSSM_ICSSM_I
ICSSM311 ICSSM41Z 8 8 0.0010 0.3000 0.000000   9999 CSSM_ICSSM_I
ICSSM312 ICSSM11M 1 0 0.0220 0.3000 16.18000    600 CSSM_ICSSM_I
ICSSM312 ICSSM311 1 2 0.0000 0.0000 0.000000   9999 KAPICSSM 1  
ICSSMA21 ICSSM521 3 0 0.0010 0.3000 0.000000   4000 CSSM_ICSSM_I
ICSSMA21 ICSSMA22 1 2 0.0000 0.0000 0.000000   9999 KAPICSSM 1  
ICSSMA21 INOMMA21 1 0 1.5540 8.9360 314.0800    800 CSSM_INOMM_I
ICSSMA21 ISMIMA22 1 0 2.4760 14.604 102.6200    800 CSSM_ISMIM_I
ICSSMA22 ICSSM221 N 0 0.0070 0.3000 20.86000   1050 CSSM_ICSSM_I
ICSSMA22 INOMMA22 2 0 1.5540 8.9450 320.0600    800 CSSM_INOMM_I
ICSSMA22 ISMIMA21 2 0 2.4860 14.673 132.7600    650 CSSM_ISMIM_I
ICSVN121 IACSN121 1 0 0.1530 0.9030 575.7400    800 CSVNDIACSNDI
ICTMMA21 IAQAV121 1 0 0.2290 1.3660 30.86000   1170 CTMMZIAQAV_I
ICTMMA21 ICTMMA22 1 2 0.0000 0.0000 0.000000   9999 KAPICTMM 1  
ICTNT111 ITIKT111 1 0 1.1980 17.616 273.4400   2860 CTNTTITIKT_I
ICTNT111 IVIGTA12 1 0 0.7130 10.255 162.8200   2570 CTNTTIVIGTTI
ICVAV121 IVELVA21 1 0 1.9380 9.9450 65.12001    697 CVAVTIVELVTI
ICVAV121 IVIAV121 1 0 2.1450 11.171 71.74000    697 CVAVTIVIAVTI
IDALM121 ICISMB21 1 0 3.4850 17.927 171.2400    870 DALMTICISMTI
IDALM121 IDLNM121 2 0 0.0030 0.3000 0.400000   1090 DALMTIDLNM_I
IDALM121 IDLNM12M 1 0 0.0030 0.3000 0.400000   1090 DALMTIDLNM_I
IDALM121 IVEAM121 1 0 0.6790 3.5530 89.16001   1370 DALMTIVEAMTI
IDEAT121 IDELT121 1 0 0.0370 0.3000 1.540000    360 DEATTIDELTZI
IDEAT121 IQUDT121 1 0 0.7160 2.8910 34.20000   1180 DEATTIQUDTTI
IDEAT121 IVLNT122 1 0 0.9470 3.9160 44.96000   1010 DEATTIVLNTTI
IDELN111 IDELN112 1 2 0.0000 0.0000 0.000000   9999 KAPIDELN 1  
IDELN112 IFOGNA11 1 0 0.6730 9.7030 166.1800   3008 DELN_IFOGNTI
IDGNN121 INACN121 1 8 0.0630 0.6500 407.7800   1050 DGNNDINACNDI
IDGNN121 INALNA22 1 0 0.0160 0.3000 103.6200   1232 DGNNDINALNZI
IDLNM121 IDMNM121 1 0 0.0010 0.3000 0.060000   1090 DLNM_IDMNM_I
IDOLV111 IPTOV111 1 0 1.4690 21.923 318.4400   2880 DOLVTIPTOVTI
IDOLV111 IVEZV111 1 0 0.3630 5.4210 78.94001   3000 DOLVTIVEZVTI
IDOLV111 IVEZV111 2 0 0.3650 5.4150 78.92000   2900 DOLVTIVEZVTI
IDOLV121 IDOLV122 1 2 0.0000 0.0000 0.000000   9999 KAPIDOLV 1  
IDOLV122 IFSNV121 1 0 0.4240 4.1010 46.90000    960 DOLVTIFSNVPI
IDOLV122 ISCRV121 1 0 1.9490 10.765 72.82000    670 DOLVTISCRVTI
IDOLV122 IVILV121 1 0 0.6400 4.6660 33.36000    850 DOLVTIVILVTI
IDUSV111 IDUSV112 1 2 0.0000 0.0000 0.000000   9999 KAPIDUSV 1  
IDUSV111 IDUSVA1Z 1 8 0.0010 0.3000 0.000000   9999 DUSVTIDUSVTI
IDUSV111 IDUSVA1Z 2 8 0.0010 0.3000 0.000000   9999 DUSVTIDUSVTI
IDUSV111 INGRV112 1 0 0.6180 9.0610 141.5400   3150 DUSVTINGRVTI
IDUSV112 ISNGV112 1 0 0.7530 11.127 167.5600   2480 DUSVTISNGVTI
IDUSV122 ICAGV122 1 0 1.2900 11.404 80.94001    915 DUSVTICAGV_I
IDUSV122 IDUSVA22 3 8 0.0010 0.3000 0.000000   9999 DUSVTIDUSVTI
IDUSV122 IDUSVA22 4 0 0.0010 0.3000 0.000000   9999 DUSVTIDUSVTI
IDUSV122 ISAEVA22 1 0 2.0430 17.945 129.1800    920 DUSVTISAEVZI
IDUSV122 IVIMV121 1 8 2.0740 10.973 73.32000    690 DUSVTIVIMVTI
IECHNA11 IGLNN111 1 0 0.7880 11.216 176.4400   3008 ECHN_IGLNNTI
IECHNA12 IECHNA11 1 2 0.0000 0.0000 0.000000   9999 KAPIECHN 1  
IECHNA12 ITN2NA11 1 0 0.7720 11.185 175.4800   3008 ECHN_ITN2NTI
IECRF111 IRACF111 1 0 0.1180 1.2500 67.38000   1600 ECRFZIRACFTI
IEDOM211 IEDOM111 1 0 0.0170 0.3000 58.12000   1372 EDOMPIEDOMPI
IEDOM211 IEDOM112 2 0 0.0170 0.3000 58.12000   1372 EDOMPIEDOMPI
IEDOM211 ISFIM111 2 8 0.2620 4.4840 58.22000   2700 EDOMPISFIMTI
IEDOM211 ISFIM112 1 0 0.2590 4.4430 57.56000   2700 EDOMPISFIMTI
IEONT111 IEONT112 1 2 0.0000 0.0000 0.000000   9999 KAPIEONT 1  
IEPBN111 IEPBN112 1 2 0.0000 0.0000 0.000000   9999 KAPIEPBN 1  
IERCN121 ISSEN121 1 0 0.2120 1.8600 13.46000    960 ERCNDISSENDI
IERCN121 ITONN121 1 0 0.8160 7.1380 51.66000    800 ERCNDITONNDI
IERZT121 IERZTA2Z 1 8 0.0100 0.3000 0.020000   9999 ERZTTIERZTTI
IERZT121 IITCT121 1 0 0.0600 0.3000 63.00000    420 ERZTTIITCT_I
IERZT121 IMORT121 1 0 1.0870 4.2120 27.28000   1130 ERZTTIMORTTI
IERZT121 IVIGTA21 1 0 2.0320 13.011 200.3800   1130 ERZTTIVIGTTI
IERZT12M IITCT121 2 0 0.0600 0.3000 63.00000    420 ERZTTIITCT_I
IETQT111 IETQTA1Z 1 8 0.0100 0.3000 0.020000   5000 ETQTTIETQTTI
IETQT111 IETQTA1Z 2 8 0.0100 0.3000 0.020000   5000 ETQTTIETQTTI
IETQT111 IMGLT111 1 8 0.8870 16.195 169.4000   2000 ETQTTIMGLTTI
IETQT112 IETQT111 1 2 0.0000 0.0000 0.000000   9999 KAPIETQT 1  
IETQT112 IMGLT112 2 0 0.9200 16.828 176.2800   2000 ETQTTIMGLTTI
IFADVA21 ISOVVA21 1 0 0.8320 6.1320 43.10000    900 FADVTISOVVTI
IFENFA11 IEFEF111 1 0 0.0200 0.3000 210.5800   2000 FENFTIEFEF_I
IFENFA11 IFENFA12 1 2 0.0000 0.0000 0.000000   9999 KAPIFENF 1  
IFENFA12 IOSTM111 1 0 0.7860 11.546 180.4400   3150 FENFTIOSTMTI
IFERF111 IFENFA12 1 0 0.1770 2.5810 40.38000   3000 FERFTIFENFTI
IFERF112 IFERF111 1 2 0.0000 0.0000 0.000000   9999 KAPIFERF 1  
IFERF112 IRACF112 1 0 1.1030 16.190 253.4800   2580 FERFTIRACFTI
IFGPN111 ITOIN111 1 0 0.5650 8.4190 127.3800   3000 FGPN_ITOIN_I
IFLEM111 ITRVM112 1 0 0.1950 2.8430 43.42000   3150 FLEMTITRVMTI
IFLEM112 IFLEM111 1 2 0.0000 0.0000 0.000000   9999 KAPIFLEM 1  
IFLEM112 IMNTMA11 1 0 1.2800 18.770 294.0200   3150 FLEMTIMNTMTI
IFLEM112 INAVM112 1 0 0.4950 5.7150 64.96000   2180 FLEMTINAVMTI
IFMIT121 ISANT122 1 0 0.1610 0.8130 5.560000    600 FMITZISANTTI
IFNOR111 IFNOR112 1 2 0.0000 0.0000 0.000000   9999 KAPIFNOR 1  
IFNOR211 IFNOR111 1 0 0.0010 0.3000 0.000000   1504 FNORTIFNORTI
IFNORA1Z IFNOR111 1 8 0.0100 0.3000 0.020000   9999 FNORTIFNORTI
IFNORA1Z IFNOR111 2 8 0.0100 0.3000 0.020000   9999 FNORTIFNORTI
IFOGNA11 ICRNN112 1 0 0.6660 9.2190 145.2800   2780 FOGNTICRNN_I
IFOGNA11 IFGPN111 1 0 0.0100 0.3000 0.020000   3296 FOGNTIFGPN_I
IFOGNA11 IFOGN111 1 0 0.0010 0.3000 0.000000    960 FOGNTIFOGNTI
IFOGNA11 ISEVN112 1 0 0.3100 4.5290 70.66001   3008 FOGNTISEVNTI
IFORF111 IRACF112 1 0 0.5020 7.3770 112.8800   2600 FORFTIRACFTI
IFORF111 ISMVF112 1 0 0.8760 12.786 202.2200   2310 FORFTISMVFTI
IFORF112 IFNOR112 1 0 1.7620 25.954 405.4400   2460 FORFTIFNORTI
IFORF112 IFORF111 1 2 0.0000 0.0000 0.000000   9999 KAPIFORF 1  
IFORF112 IPTOV111 1 0 1.9310 28.805 428.4400   2880 FORFTIPTOVTI
IFORF112 IRACF111 2 0 0.3420 5.0100 78.18001   2600 FORFTIRACFTI
IFRANA21 IFRANA22 1 2 0.0000 0.0000 0.000000   9999 KAPIFRAN 1  
IFRANA21 ISNTN121 1 0 0.2260 1.9810 14.22000    960 FRANTISNTNDI
IFRANA22 IMADN122 1 0 0.8970 5.2960 37.10000    960 FRANTIMADNTI
IFRANA22 ISMRN122 1 0 1.4400 5.8640 36.80000    960 FRANTISMRNTI
IFRLN111 IFRLN112 1 2 0.0000 0.0000 0.000000   9999 KAPIFRLN 1  
IFRLN111 IRIZN111 1 0 1.2520 18.209 276.9600   3008 FRLNTIRIZNTI
IFRLN112 IMDAN112 1 0 0.2230 3.4700 47.94000   3008 FRLNTIMDAN_I
IFSNV11Z IFSNV51Z 3 8 0.0010 0.3000 0.000000   1820 FSNVPIFSNVPI
IFSNV41Z IDOLV111 1 8 0.4060 3.9780 46.20000   1820 FSNVPIDOLVTI
IFSNV51Z IFSNV41Z 1 8 0.1000 0.3000 0.100000   9999 FSNVPIFSNVPI
IGADM121 IOVMMA21 1 8 0.1060 1.0030 326.0400   1200 GADM_IOVMM_I
IGADM122 IGADM121 1 2 0.0000 0.0000 0.000000   9999 KAPIGADM 1  
IGADM122 IMRLM121 1 0 0.0600 0.5700 207.5000   1000 GADM_IMRLM_I
IGADMA21 IGADM121 2 8 0.1000 0.3000 0.100000   4000 GADM_IGADM_I
IGADMA21 IGADM122 1 0 0.1000 0.3000 0.100000   4000 GADM_IGADM_I
IGALR121 IVLVR121 7 0 0.0160 0.3000 84.30001    360 GALRPIVLVRTI
IGALR221 IVLVR122 8 0 0.0150 0.3000 84.60001    360 GALRPIVLVRTI
IGARM121 INAVM121 1 0 3.1300 15.782 107.9200    870 GARMTINAVMTI
IGARM121 ISMSV122 1 0 4.3100 21.838 149.1000    700 GARMTISMSVTI
IGASN111 ICPNR112 1 0 1.2260 14.197 156.8400   1850 GASNTICPNRTI
IGASN111 IGASN112 1 2 0.0000 0.0000 0.000000   9999 KAPIGASN 1  
IGASN111 ILATR111 1 8 1.9160 27.547 429.3800   2780 GASNTILATRTI
IGASN111 ISPNNA12 1 0 0.5220 7.4310 116.4400   3008 GASNTISPNNTI
IGASN112 IPATN111 1 0 1.2120 14.151 155.5200   2270 GASNTIPATNTI
IGASN112 IPREN111 1 0 0.5590 7.9640 126.0200   3008 GASNTIPRENTI
IGASN211 IGASN111 1 0 0.0000 0.3000 0.000000    960 GASNTIGASNTI
IGDAM121 IBLVMA21 1 0 0.2770 1.4350 9.280001    480 GDAM_IBLVM_I
IGLAV121 ICBEV121 1 0 1.4510 6.9140 42.36000   1150 GLAV_ICBEV_I
IGLAV121 IGLOV121 1 0 1.1800 5.5770 34.64000   1150 GLAV_IGLOV_I
IGLAV121 ILK2V121 1 0 0.0300 0.3000 1.040000   1150 GLAV_ILK2V_I
IGLNN111 IGLNN112 1 2 0.0000 0.0000 0.000000   9999 KAPIGLNN 1  
IGLNN111 IGLNN411 1 0 0.0100 0.3000 0.020000   2880 GLNNTIGLNNTI
IGLNN111 IGLNN511 2 0 0.0100 0.3000 0.020000   2000 GLNNTIGLNNTI
IGLOV121 IGLOV122 1 2 0.0000 0.0000 0.000000   9999 KAPIGLOV 1  
IGLOV122 IPDMM121 1 0 2.5990 14.558 90.02000   1150 GLOV_IPDMM_I
IGLZV12M IGLOV122 1 0 0.0010 0.3000 0.000000    480 GLZV_IGLOV_I
IGNZN112 IGNZN111 1 2 0.0000 0.0000 0.000000   9999 KAPIGNZN 1  
IGNZN112 IMRANA11 1 0 0.9860 14.092 221.2200   3296 GNZN_IMRANTI
IGORM111 IGORM112 1 2 0.0000 0.0000 0.000000   9999 KAPIGORM 1  
IGORM111 IVERMA11 1 0 0.6990 9.3290 114.7600   2450 GORMTIVERMTI
IGORM112 IPNCM111 1 0 0.5920 8.9330 131.0800   3150 GORMTIPNCMTI
IGRAN121 IMCON121 1 0 1.2090 12.950 170.9400    960 GRANDIMCONTI
IGRAN121 ITONN121 1 0 0.1370 1.4660 105.8000    800 GRANDITONNDI
IGRGN111 IGRGN112 1 2 0.0000 0.0000 0.000000   9999 KAPIGRGN 1  
IGRGN111 IMRANA12 1 0 0.8860 12.670 198.9800   2780 GRGN_IMRANTI
IGRGN112 IALIN111 1 0 0.5850 8.4820 133.1000   2780 GRGN_IALIN_I
IGRSMA21 IGRTM121 1 8 0.0470 0.3380 2.260000    800 GRSM_IGRTM_I
IGRSMA21 IPDMM121 1 8 1.7080 11.142 78.62001    720 GRSM_IPDMM_I
IGRSMA21 ISMIMA21 1 8 10.511 62.306 435.3800    800 GRSM_ISMIM_I
IGRUTA21 IGERT121 1 0 0.0380 0.3360 168.2600    880 GRUTTIGERT_I
IGRUTA21 IGRUTA22 1 2 0.0000 0.0000 0.000000   9999 KAPIGRUT 1  
IGRUTA21 IMOATA22 1 0 0.9650 5.3450 46.56000    900 GRUTTIMOATZI
IGRUTA22 ISANT122 1 0 0.3500 2.1430 21.16000   1010 GRUTTISANTTI
IGSSR111 IGSCR111 1 0 0.0100 0.3000 0.020000    920 GSSRTIGSCR_I
IGSSR111 IGSSR112 1 2 0.0000 0.0000 0.000000   9999 KAPIGSSR 1  
IGSSR111 IGSSRA11 1 0 0.0100 0.3000 0.020000    999 GSSRTIGSSRTI
IGSSR111 ILARR111 1 0 0.8570 12.393 193.3800   2880 GSSRTILARRTI
IGSSR111 IVLKR111 1 8 0.6330 9.1400 562.1000   2846 GSSRTIVLKR_I
IGSSR112 IGSCR211 2 0 0.0100 0.3000 0.020000    920 GSSRTIGSCR_I
IGSSR112 IVLKR111 2 0 0.6600 9.5400 568.3000   2846 GSSRTIVLKR_I
IGSSRA11 IGSSRA12 1 2 0.0000 0.0000 0.000000   9999 KAPIGSSR 1  
IGSSRA12 IGSSR112 1 0 0.0100 0.3000 0.020000    999 GSSRTIGSSRTI
IISEN122 ITSMN221 B 8 0.0130 0.3000 69.00001    790 ISENZITSMNTI
IISEN122 ITSMN321 V 0 0.0120 0.3000 64.82000    790 ISENZITSMNTI
IITNT121 IVIGTA22 1 0 1.1330 5.6900 38.62000    240 ITNTDIVIGTTI
IKSEMA2M ICSAMA21 D 0 1.5970 8.0600 55.22000    800 KSEM_ICSAMTI
IKSEMA2N ICSAMA21 C 0 1.5970 8.0600 55.22000    730 KSEM_ICSAMTI
ILACM111 ILACM112 1 2 0.0000 0.0000 0.000000   9999 KAPILACM 1  
ILACM111 ITNOT111 1 0 1.7510 25.670 395.2800   3150 LACMTITNOTTI
ILACM112 ITNOT112 2 0 1.7510 25.670 395.2800   3150 LACMTITNOTTI
ILAIN111 ILAIN112 1 2 0.0000 0.0000 0.000000   9999 KAPILAIN 1  
ILAIN111 IMCON111 1 0 2.2540 33.072 502.6000   2950 LAINTIMCONTI
ILAIN111 IROSN111 1 0 1.4020 19.933 313.1600   2950 LAINTIROSNTI
ILAIN112 IMCON111 2 0 2.2640 33.111 503.3200   2950 LAINTIMCONTI
ILAIN112 IROSN112 2 0 1.4000 20.034 314.4200   3008 LAINTIROSNTI
ILAIN121 ITUSN121 1 0 8.7150 52.014 369.4800    820 LAINTITUSNTI
ILAMMA21 ICSIM12Z 1 8 0.0040 0.3000 0.240000   1000 LAMMDICSIM_I
ILAMMA21 ILAMMA22 1 2 0.0000 0.0000 0.000000   9999 KAPILAMM 1  
ILAMMA21 IPVNMA21 1 8 0.0940 0.9390 549.2801    950 LAMMDIPVNMDI
ILANV121 ILANV122 1 2 0.0000 0.0000 0.000000   9999 KAPILANV 1  
ILANV121 ISATV121 1 0 2.0890 10.529 80.78000    660 LANVTISATVTI
ILANV121 ISIZV12Z 1 8 0.1060 0.6870 342.8000    960 LANVTISIZV_I
ILANV122 IRATV121 1 0 0.0410 0.3000 2.120000    900 LANVTIRATVTI
ILANV122 ISMSV121 1 0 6.2410 31.800 214.5200    690 LANVTISMSVTI
ILARR112 ILARR111 1 2 0.0000 0.0000 0.000000   9999 KAPILARR 1  
ILARR112 IRLLR111 1 0 0.2240 3.2190 50.86000   2950 LARRTIRLLR_I
ILATR111 IAPLR112 1 0 0.5910 6.5550 79.96000   1918 LATRTIAPLR_I
ILATR111 ILATR311 1 0 0.0100 0.3000 0.020000   2000 LATRTILATRTI
ILATR112 ILATR111 1 2 0.0000 0.0000 0.000000   9999 KAPILATR 1  
ILATR112 ILATR211 1 0 0.0100 0.3000 0.020000   2000 LATRTILATRTI
ILATR112 ILATR411 2 0 0.0100 0.3000 0.020000   2000 LATRTILATRTI
ILATR112 IRMSR111 1 0 0.8050 11.796 181.3800   2780 LATRTIRMSRTI
ILATR112 IVLMRA11 1 0 1.0640 12.643 137.7000   1850 LATRTIVLMRTI
ILCZMA11 ICHPM112 2 0 0.1260 1.8290 28.78000   2650 LCZMTICHPMTI
ILCZMA11 ILCSM111 1 0 0.0500 0.5720 6.500000    960 LCZMTILCSMPI
ILCZMA11 ILCSM311 3 0 0.0420 0.5010 5.400000    960 LCZMTILCSMPI
ILCZMA11 ILCZM11Z 1 8 0.0010 0.3000 0.000000   9999 LCZMTILCZMTI
ILCZMA11 ILCZM11Z 2 8 0.0010 0.3000 0.000000   9999 LCZMTILCZMTI
ILCZMA11 ILCZMA12 1 2 0.0000 0.0000 0.000000   9999 KAPILCZM 1  
ILCZMA12 ICHPM111 1 0 0.1240 1.8140 28.18000   2650 LCZMTICHPMTI
ILCZMA12 ILCSM211 2 0 0.0500 0.5690 6.460000    960 LCZMTILCSMPI
ILCZMA12 ILCSM411 4 0 0.0420 0.5000 5.380000    960 LCZMTILCSMPI
ILEYTA11 IPIOTA11 1 8 0.9920 14.527 226.2000   2860 LEYTTIPIOTTI
ILEYTA12 IAEPT111 1 0 0.1620 1.7590 88.06001    960 LEYTTIAEPT_I
ILEYTA12 ILEYTA11 1 2 0.0000 0.0000 0.000000   9999 KAPILEYT 1  
ILEYTA12 IRONT111 1 0 0.3890 5.6890 88.58001   2860 LEYTTIRONTTI
ILEYTA21 IRONT122 1 0 0.5690 5.0780 61.84000   1530 LEYTTIRONTTI
ILEYTA21 ISTUT121 1 0 0.5690 3.0920 296.6000   1130 LEYTTISTUTTI
ILEYTA21 ITONT121 1 0 0.5650 4.9350 123.1400   1920 LEYTTITONT_I
ILEYTA22 ILEYTA21 1 2 0.0000 0.0000 0.000000   9999 KAPILEYT 1  
ILEYTA22 IVALT121 1 0 7.8950 39.831 282.0200    900 LEYTTIVALTTI
ILNTM111 ILNTM112 1 2 0.0000 0.0000 0.000000   9999 KAPILNTM 1  
ILNTM111 ILNTMA1Z 1 8 0.0010 0.3000 0.000000   9999 LNTMTILNTMTI
ILNTM111 ILNTMA1Z 2 8 0.0010 0.3000 0.000000   9999 LNTMTILNTMTI
ILNTM111 INGRV111 1 0 0.6690 9.7260 152.5000   3080 LNTMTINGRVTI
ILNTM112 INAVM111 1 0 0.5430 7.9170 124.4200   3150 LNTMTINAVMTI
ILVSV121 ISFLV121 1 0 1.1790 8.8900 60.38000    770 LVSVTISFLVPI
ILVSV121 ITNSVA21 1 0 0.8350 6.0800 43.16000    960 LVSVTITNSVTI
ILZDMA2Z ICMOM12Z 1 8 0.4080 2.5230 16.18000    480 LZDMPICMOM_I
ILZDMA2Z ISONM121 1 8 0.9710 4.9550 33.34000    900 LZDMPISONMTI
IMAAT121 IMATT121 1 0 0.0080 0.3000 33.36000    880 MAATZIMATTDI
IMACVA21 IAZTVA21 1 0 0.1160 0.7890 79.66001    900 MACV_IAZTV_I
IMACVA21 IMACVA22 1 2 0.0000 0.0000 0.000000   9999 KAPIMACV 1  
IMACVA21 IS52V121 1 0 0.3630 2.6550 19.08000   1000 MACV_IS52VZI
IMACVA21 IS5AV121 1 0 0.2980 2.1860 15.62000   1000 MACV_IS5AVZI
IMACVA21 ISCRV121 1 0 0.7300 6.3550 46.08000    910 MACV_ISCRVTI
IMACVA21 IVILV121 1 0 0.0900 0.6470 4.720000   1130 MACV_IVILVTI
IMACVA22 IDOLV121 1 0 1.0170 7.4570 52.92000    840 MACV_IDOLVTI
IMACVA22 IST1VA22 1 0 0.0960 0.8210 6.020000   1065 MACV_IST1V_I
IMADN121 IFAUN12M 1 0 0.5410 3.9920 28.04000    480 MADNTIFAUN_I
IMADN121 IMADN122 1 2 0.0000 0.0000 0.000000   9999 KAPIMADN 1  
IMADN121 ISSONA21 1 0 0.0410 0.4370 5.700000   1920 MADNTISSONTI
IMADN122 ISSONB21 2 0 0.0410 0.4320 5.820000   1920 MADNTISSONTI
IMAGM111 IBAGM112 1 0 0.2700 3.9090 62.04000   3150 MAGMTIBAGMTI
IMAGM111 IMAGM112 1 2 0.0000 0.0000 0.000000   9999 KAPIMAGM 1  
IMAGM112 ITBGM211 1 0 0.2220 3.2170 51.06000   3200 MAGMTITBGMTI
IMAGM122 INOST121 1 0 0.6580 7.0760 91.86001   1430 MAGMTINOSTTI
IMAGM122 IPLLTA21 1 0 3.5550 18.798 465.2000   1380 MAGMTIPLLTTI
IMAGMA22 IMAGM122 1 8 0.1000 0.3000 0.100000   9999 MAGMTIMAGMTI
IMAGMA22 IMAGM122 2 0 0.1000 0.3000 0.100000   9999 MAGMTIMAGMTI
IMALV121 IVIMV121 1 0 1.1140 8.1460 58.42000    860 MALV_IVIMVTI
IMARMA22 ICTMMA22 1 0 1.2260 6.5290 160.5200   1600 MARMTICTMMZI
IMARMA22 IMARMA21 1 2 0.0000 0.0000 0.000000   9999 KAPIMARM 1  
IMCON111 IMCONA1Z 1 8 0.0100 0.3000 0.020000    999 MCONTIMCONTI
IMCON111 IMCONA1Z 2 8 0.0100 0.3000 0.020000    999 MCONTIMCONTI
IMCON111 ISSONA12 1 0 1.3430 19.190 301.5600   2953 MCONTISSONTI
IMCON121 IMCONA2Z 1 8 0.0100 0.3000 0.020000    999 MCONTIMCONTI
IMCON121 IMCONA2Z 2 8 0.0100 0.3000 0.020000    999 MCONTIMCONTI
IMCON121 ISALN121 1 0 0.6170 6.5780 87.76001   1250 MCONTISALNDI
IMCON122 IMCON121 1 2 0.0000 0.0000 0.000000   9999 KAPIMCON 1  
IMCON122 ISALN121 2 0 1.6540 10.208 71.38000    800 MCONTISALNDI
IMCON122 ITUSN121 1 0 0.4270 2.7020 19.00000    960 MCONTITUSNTI
IMDAN111 IMDAN211 1 0 0.0010 0.3000 0.000000   1504 MDAN_IMDAN_I
IMDAN111 IRIZN212 1 0 1.2130 17.643 276.6200   3008 MDAN_IRIZNTI
IMDAN112 IMDAN111 1 2 0.0000 0.0000 0.000000   9999 KAPIMDAN 1  
IMDAN112 IMDAN311 2 0 0.0010 0.3000 0.000000   1504 MDAN_IMDAN_I
IMDGN111 IPDCN112 1 0 0.0770 1.4780 266.3000   1530 MDGN_IPDCNTI
IMDTN12Z IMADN121 2 8 0.0060 0.3000 2.800000    640 MDTNPIMADNTI
IMDTN22Z IMADN121 1 8 0.0060 0.3000 2.800000    960 MDTNPIMADNTI
IMFTV11Z IRDPVA11 1 8 0.3520 3.9570 47.10000   2000 MFTVPIRDPVTI
IMFTV121 IPDRV121 1 0 1.5910 11.640 324.1000    900 MFTVPIPDRVTI
IMFTV121 IRDPVA21 1 0 0.8090 5.8170 42.94000    810 MFTVPIRDPVTI
IMGLT111 IPIOTA11 1 0 1.2010 17.567 272.8400   2860 MGLTTIPIOTTI
IMGLT111 IVDLT111 1 0 1.1880 19.731 241.9600   2860 MGLTTIVDLTTI
IMGLT112 IMGLT111 1 2 0.0000 0.0000 0.000000   9999 KAPIMGLT 1  
IMGNN111 IMDAN111 1 0 0.3740 5.4420 85.32001   3150 MGNN_IMDAN_I
IMGNN111 IMGNN112 1 2 0.0000 0.0000 0.000000   9999 KAPIMGNN 1  
IMGNN112 ISCRN111 1 0 0.2690 3.9280 61.41999   2880 MGNN_ISCRN_I
IMLAV121 IMOIV121 1 0 0.0750 0.3870 2.500000    240 MLAVTIMOIVPI
IMLAV121 IVELVA21 1 0 1.1480 5.8800 38.36000    710 MLAVTIVELVTI
IMLFNA11 IGNZN111 1 0 0.9500 13.778 215.9600   3296 MLFN_IGNZN_I
IMLFNA12 IBSAN112 1 0 0.7310 10.556 165.6400   3296 MLFN_IBSAN_I
IMLFNA12 IMLFNA11 1 2 0.0000 0.0000 0.000000   9999 KAPIMLFN 1  
IMLOM111 ICRWM111 1 0 0.3120 4.6470 70.16001   3008 MLOM_ICRWMTI
IMLOM111 IMLOM112 1 2 0.0000 0.0000 0.000000   9999 KAPIMLOM 1  
IMLOM112 ISROM112 1 0 0.1930 2.8640 43.74000   3008 MLOM_ISROMTI
IMNFN111 IFOGNA11 1 0 0.3830 5.4610 85.78001   3008 MNFN_IFOGNTI
IMNFN112 IANRN112 1 0 0.9400 13.599 213.1400   3008 MNFN_IANRNTI
IMNFN112 IMNFN111 1 2 0.0000 0.0000 0.000000   9999 KAPIMNFN 1  
IMNVR121 IRRKR121 1 0 2.6870 15.511 104.1000   1414 MNVRTIRRKRTI
IMNVR121 IVLLRA21 1 0 2.9060 16.575 113.9200   1414 MNVRTIVLLRTI
IMOAT12Z IMOAT32Z 6 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOAT12Z IMOAT42Z 3 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOAT12Z IMOAT52Z 5 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOAT12Z IMOAT62Z 4 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOAT12Z IMOAT72Z 8 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOAT12Z IMOAT82Z 7 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOAT12Z IMOATA21 1 8 0.1000 0.3000 0.100000   1000 MOATZIMOATZI
IMOATA21 IMOAT12Z 2 8 0.1000 0.3000 0.100000   1000 MOATZIMOATZI
IMOATA21 IMOCT122 1 0 0.0040 0.3000 13.46000    720 MOATZIMOCTDI
IMOATA21 ISTUT121 1 0 0.9860 6.5890 580.6200   1600 MOATZISTUTTI
IMOATA22 IMOCT121 2 0 0.0040 0.3000 13.78000    720 MOATZIMOCTDI
IMOATA22 ISANT121 1 0 0.3570 2.7910 29.12000   1010 MOATZISANTTI
IMONR12Z IMNVR121 1 8 0.1000 0.3000 0.200000    225 MONRPIMNVRTI
IMONR22Z IMNVR121 2 8 0.1000 0.3000 0.200000    225 MONRPIMNVRTI
IMONR32Z IMNVR121 3 8 0.1000 0.3000 0.200000    225 MONRPIMNVRTI
IMORT121 IMORT122 1 2 0.0000 0.0000 0.000000   9999 KAPIMORT 1  
IMORT121 ISAVT121 1 0 1.2880 13.650 186.1600   1600 MORTTISAVTTI
IMORT122 ISCOT121 1 0 2.5480 13.454 134.7200    956 MORTTISCOTTI
IMORT122 IVIGTA22 1 0 0.6940 9.9010 120.4800   1240 MORTTIVIGTTI
IMORTA21 IMORT121 1 0 0.0100 0.3000 0.020000   2000 MORTTIMORTTI
IMORTA21 IMORTA22 1 2 0.0000 0.0000 0.000000   9999 KAPIMORT 1  
IMORTA22 IMORT122 2 0 0.0100 0.3000 0.020000   2000 MORTTIMORTTI
IMOSR111 IMLTR111 1 0 0.1160 1.7370 25.50000   2780 MOSRTIMLTRPI
IMOSR111 IMLTR31M 3 0 0.1180 1.7280 25.42000   2000 MOSRTIMLTRPI
IMOSR111 IMLTR411 4 0 0.1180 1.7280 25.42000   2000 MOSRTIMLTRPI
IMOSR111 IMOSR112 1 2 0.0000 0.0000 0.000000   9999 KAPIMOSR 1  
IMOSR111 IMOSR211 1 0 0.0100 0.3000 0.020000   9999 MOSRTIMOSRTI
IMOSR111 IMOSRA1Z 1 8 0.0100 0.3000 0.020000   9999 MOSRTIMOSRTI
IMOSR111 IMOSRA1Z 2 8 0.0100 0.3000 0.020000   9999 MOSRTIMOSRTI
IMOSR111 IVLMRA11 1 8 2.6380 39.605 582.5400   2880 MOSRTIVLMRTI
IMOSR112 IMLTR211 2 0 0.1160 1.7510 25.60000   2780 MOSRTIMLTRPI
IMOSR112 IVLMRA11 2 0 2.6360 39.603 582.4200   2880 MOSRTIVLMRTI
IMPIV121 IBZEVA21 1 0 0.2870 2.0820 15.20000    433 MPIVZIBZEV_I
IMPIV121 INATV22Z 1 8 1.8200 10.090 125.6200   1150 MPIVZINATVZI
IMRANA11 ICLNN112 1 0 0.3310 4.7420 74.34000   2780 MRANTICLNN_I
IMRANA11 IMRAN311 2 0 0.0100 0.3000 0.020000   3008 MRANTIMRANTI
IMRANA11 IMRANA12 1 2 0.0000 0.0000 0.000000   9999 KAPIMRAN 1  
IMRANA12 IMRAN211 1 0 0.0100 0.3000 0.020000   3008 MRANTIMRANTI
IMRCM111 IMRCM112 1 2 0.0000 0.0000 0.000000   9999 KAPIMRCM 1  
IMRCM111 ITBGM211 1 0 0.5200 7.5330 119.9200   3150 MRCMTITBGMTI
IMRCM112 IMUSM111 1 0 0.7840 11.370 180.4800   3150 MRCMTIMUSMTI
IMRGF111 IPACF111 1 0 0.5860 8.4610 132.1000   2886 MRGFTIPACFTI
IMRGF111 ISPET211 1 0 1.6360 23.883 375.1400   2888 MRGFTISPETTI
IMRGF112 ICALF111 1 0 0.8480 12.265 190.9200   2760 MRGFTICALFTI
IMRGF112 IMRGF111 1 2 0.0000 0.0000 0.000000   9999 KAPIMRGF 1  
IMRLM121 IPVNMA21 1 0 0.0270 0.3000 83.38000    960 MRLM_IPVNMDI
IMRLM122 IMRLM121 1 2 0.0000 0.0000 0.000000   9999 KAPIMRLM 1  
IMRTF111 IMRTF112 1 2 0.0000 0.0000 0.000000   9999 KAPIMRTF 1  
IMRTF111 ISERM111 1 0 1.1550 16.682 263.6800   3150 MRTFTISERMTI
IMRTF112 ISDMF112 1 0 0.4620 6.6370 103.3200   2580 MRTFTISDMFTI
IMTJT121 ICHZT121 1 0 0.7280 3.6790 25.64000    900 MTJTTICHZTTI
IMTJT121 ILEYTA22 1 0 5.2320 26.370 184.0600    900 MTJTTILEYTTI
IMTVM111 IMNTMA11 1 0 0.0870 0.8660 482.3200   1920 MTVM_IMNTMTI
IMTVM12M ISAEVA21 1 0 1.5960 14.074 100.1000    880 MTVM_ISAEVZI
IMTVM211 IMTVM111 1 0 0.0080 0.3000 34.12000    805 MTVM_IMTVM_I
IMTVM31Z IMTVM11M 2 0 0.0100 0.3000 43.06000    805 MTVM_IMTVM_I
IMUCM122 IMUCM121 1 2 0.0000 0.0000 0.000000   9999 KAPIMUCM 1  
IMUCM122 IPTVMA21 1 0 0.3360 0.9550 572.5801    800 MUCM_IPTVMDI
IMUSM111 IMUSM112 1 2 0.0000 0.0000 0.000000   9999 KAPIMUSM 1  
INADN121 INALNA21 1 0 0.0490 0.5160 358.8200    820 NADNDINALNZI
INADN121 IPGRN121 1 0 0.0980 0.3000 154.0800    830 NADNDIPGRNDI
INALN121 INALNA21 1 0 0.0100 0.3000 0.020000   1920 NALNZINALNZI
INALNA21 INALNA22 1 2 0.0000 0.0000 0.000000   9999 KAPINALN 1  
INATV121 INATV22Z 1 8 0.0010 0.3000 0.000000   9999 NATVZINATVZI
INATV121 INTAV121 1 0 0.1110 0.5670 3.780000    720 NATVZINTAVZI
INATV121 IPTRVA21 1 0 2.7590 13.910 94.96001    720 NATVZIPTRVZI
INATV22Z ICBEV121 1 8 0.3900 2.1700 27.10000   1150 NATVZICBEV_I
INAVM111 INAVM112 1 2 0.0000 0.0000 0.000000   9999 KAPINAVM 1  
INAVM112 ISFIM112 1 0 1.0020 16.047 216.5800   2668 NAVMTISFIMTI
INAVM121 ICIMVA21 1 0 2.2340 19.765 140.1600    800 NAVMTICIMVPI
INAVM121 ITRBV121 1 0 5.6050 28.296 196.3200    615 NAVMTITRBVPI
INGRV111 INGRV112 1 2 0.0000 0.0000 0.000000   9999 KAPINGRV 1  
INOCN121 ISALN121 1 0 0.8590 5.7420 38.10000   1250 NOCNDISALNDI
INOCN121 ISVLN121 1 0 0.4590 3.0210 20.68000   1250 NOCNDISVLNDI
INOLN121 ISVLN121 1 8 1.3160 7.9480 55.68000    800 NOLNDISVLNDI
INOMMA22 IBRUM121 1 0 0.3810 2.1400 147.0600    733 NOMM_IBRUMTI
INOMMA22 IMRLM122 1 0 0.1200 1.1380 416.8800   1000 NOMM_IMRLM_I
INOMMA22 INOMMA21 1 2 0.0000 0.0000 0.000000   9999 KAPINOMM 1  
INOMMA22 ISSGM121 1 0 0.0580 0.3800 40.06000    855 NOMM_ISSGMDI
INOST121 INOSTA2Z 1 8 0.0100 0.3000 0.020000   2000 NOSTTINOSTTI
INOST121 IVCIT121 1 0 0.5740 5.7250 86.94001   1600 NOSTTIVCITTI
INOVT121 IITNT121 1 0 0.1290 0.6500 4.480000    240 NOVTDIITNTDI
INOXRA21 IRMNR121 1 0 0.8690 4.5210 28.98000    800 NOXRZIRMNRTI
INTAV121 IP41V121 1 0 0.9420 4.7480 32.44000    720 NTAVZIP41V_I
INTAV121 IP4BV121 1 0 0.0330 0.3000 1.080000    720 NTAVZIP4BV_I
IODZVA21 ICONV121 1 0 1.0630 7.7950 55.36000    990 ODZVTICONVTI
IODZVA21 ISLGV121 1 0 0.8190 6.0460 42.40000   1070 ODZVTISLGVTI
IOSCM211 IOSTM112 2 0 0.0110 0.3000 1.820000   1920 OSCM_IOSTMTI
IOSCM411 IOSTM111 3 0 0.0100 0.3000 1.920000   2860 OSCM_IOSTMTI
IOSCM51Z IOSTM111 1 8 0.0110 0.3000 1.820000   2860 OSCM_IOSTMTI
IOSPM112 IOSPM111 1 2 0.0000 0.0000 0.000000   9999 KAPIOSPM 1  
IOSPM121 IMUCM122 1 0 0.1420 0.9060 397.2600    855 OSPMTIMUCM_I
IOSTM111 IMNTMA11 1 0 0.4780 6.9570 110.4200   3150 OSTMTIMNTMTI
IOSTM111 IOSTM112 1 2 0.0000 0.0000 0.000000   9999 KAPIOSTM 1  
IOSTM112 IDUSV111 1 0 0.7400 10.820 169.3000   3150 OSTMTIDUSVTI
IOSTM112 IOSCM111 1 0 0.0110 0.3000 1.820000    960 OSTMTIOSCM_I
IOSTM112 ISERM112 1 0 0.2360 3.4410 53.88000   3150 OSTMTISERMTI
IOVMMA21 IBAGM121 1 0 0.2130 0.7450 527.7000   1137 OVMM_IBAGMTI
IP41V121 IRATV121 1 0 0.0120 0.3000 0.400000    720 P41V_IRATVTI
IPACF111 ISUVFA12 1 0 1.7430 25.431 398.6400   2886 PACFTISUVFTI
IPATN111 IPATN112 1 2 0.0000 0.0000 0.000000   9999 KAPIPATN 1  
IPATN112 ISSONA12 1 0 0.6950 9.9690 157.8600   3008 PATNTISSONTI
IPATN121 IPOZN122 1 0 0.5240 3.8520 27.08000    800 PATNTIPOZNDI
IPATN122 IPATN121 1 2 0.0000 0.0000 0.000000   9999 KAPIPATN 1  
IPATN122 ISNTN121 1 0 0.8320 6.5060 46.60000    960 PATNTISNTNDI
IPBNF11Z ISUVFA11 2 8 0.4280 4.6780 57.22000   2000 PBNFPISUVFTI
IPBNF21Z ISUVFA11 1 8 0.4270 4.6760 57.20000   2000 PBNFPISUVFTI
IPCOF113 IPCOF111 1 2 0.0000 0.0000 0.000000   9999 KAPIPCOF 1  
IPCOF113 IPCOF112 1 2 0.0000 0.0000 0.000000   9999 KAPIPCOF 2  
IPCOF113 IPCOF31M 1 0 0.0100 0.3000 0.020000    999 PCOFTIPCOFTI
IPCOF113 IRACF112 1 0 0.2310 3.4980 51.08000   2000 PCOFTIRACFTI
IPDAR121 ISPAR121 1 0 0.0800 0.9530 571.9200   1000 PDARDISPARDI
IPDAR121 ITIBR121 1 0 0.0510 0.7560 97.96001   1000 PDARDITIBRDI
IPDCN111 IPDCN112 1 2 0.0000 0.0000 0.000000   9999 KAPIPDCN 1  
IPDMM121 IPDMM32Z 5 8 0.0010 0.3000 0.000000   9999 PDMM_IPDMM_I
IPDMM121 IPDMM42Z 6 8 0.0010 0.3000 0.000000   9999 PDMM_IPDMM_I
IPDMM121 IPDMM72Z 1 8 0.0010 0.3000 0.000000   9999 PDMM_IPDMM_I
IPDMM121 IPDMM82Z 2 8 0.0010 0.3000 0.000000   9999 PDMM_IPDMM_I
IPDMM121 IPDMM92Z 3 8 0.0010 0.3000 0.000000   9999 PDMM_IPDMM_I
IPDMM121 IPDMMA21 7 0 0.0100 0.3000 0.020000    960 PDMM_IPDMM_I
IPDMM121 IPDMMA21 8 8 0.0100 0.3000 0.020000   2000 PDMM_IPDMM_I
IPDMM121 IPDMMA21 9 0 0.0100 0.3000 0.020000   2000 PDMM_IPDMM_I
IPDMM121 ISMIMA21 1 0 12.070 72.561 507.8200    800 PDMM_ISMIM_I
IPDMM121 IVTIM121 1 0 3.0600 16.784 584.2200    850 PDMM_IVTIM_I
IPDMMA21 IPDMM121 0 8 0.0100 0.3000 0.020000   2000 PDMM_IPDMM_I
IPDRV121 IPDRV122 2 2 0.0000 0.0000 0.000000   9999 KAPIPDRV 1  
IPELT121 IMAAT121 1 0 0.0210 0.3000 57.76000   1000 PELT_IMAATZI
IPELT121 IMATT121 1 0 0.0180 0.3000 62.70000   1000 PELT_IMATTDI
IPELT121 IPELT122 1 2 0.0000 0.0000 0.000000   9999 KAPIPELT 1  
IPELT121 IPIATA22 2 0 0.4400 2.4120 128.8800    900 PELT_IPIATTI
IPELT121 ITOWT121 1 0 0.0920 0.8810 384.5200    910 PELT_ITOWTDI
IPELT122 IPIATA21 1 0 0.2860 1.6750 410.0000    900 PELT_IPIATTI
IPELT122 IPLTT121 1 0 0.0840 0.7600 352.1000   1000 PELT_IPLTT_I
IPF2R121 IPF2R122 1 2 0.0000 0.0000 0.000000   9999 KAPIPF2R 1  
IPF2R122 IPFNR121 1 0 0.1000 0.3000 0.280000   1600 PF2RTIPFNRPI
IPF2R122 IVLVR122 1 0 4.5960 28.768 181.6200   1117 PF2RTIVLVRTI
IPGNM111 IROXM111 1 0 0.1210 1.4070 538.1401   1680 PGNMTIROXMTI
IPGNM111 IROXM111 2 0 0.1210 1.4070 538.1401   1680 PGNMTIROXMTI
IPIATA21 IGRUTA22 1 0 0.1900 1.6120 191.0800    975 PIATTIGRUTTI
IPIATA21 IPIATA22 1 2 0.0000 0.0000 0.000000   9999 KAPIPIAT 1  
IPIATA21 ITONT122 1 0 0.1460 1.3000 31.64000   1875 PIATTITONT_I
IPIATA22 IPIOTA21 1 0 1.5950 9.0260 99.48001   1430 PIATTIPIOTTI
IPIATA22 IROATA21 1 0 3.1710 19.256 134.2800    800 PIATTIROATZI
IPIOTA11 IVNST11Z 1 8 1.2440 14.324 160.9800   2916 PIOTTIVNSTTI
IPIOTA12 IPIOTA11 1 2 0.0000 0.0000 0.000000   9999 KAPIPIOT 1  
IPIOTA21 ISANT122 1 0 0.6200 4.2520 63.56000   1430 PIOTTISANTTI
IPISF111 IPISF112 1 2 0.0000 0.0000 0.000000   9999 KAPIPISF 1  
IPISF111 IVNKR111 1 0 2.7200 41.100 634.0000   2692 PISFTIVNKR_I
IPISF112 IPACF111 1 0 1.1630 16.903 265.1400   2886 PISFTIPACFTI
IPLLTA21 IPLLT12Z 1 8 0.0100 0.3000 0.020000   2000 PLLTTIPLLTTI
IPLLTA21 IPLLT12Z 2 8 0.0100 0.3000 0.020000   2000 PLLTTIPLLTTI
IPLLTA21 IPLLTA22 1 2 0.0000 0.0000 0.000000   9999 KAPIPLLT 1  
IPLLTA22 IVRPT122 1 0 1.1040 5.8720 123.5600   1130 PLLTTIVRPTTI
IPLNV111 IPLNV112 1 2 0.0000 0.0000 0.000000   9999 KAPIPLNV 1  
IPLNV111 ISLGV112 1 0 1.2650 18.607 287.4000   2380 PLNVTISLGVTI
IPLNV111 ITRSV111 1 0 0.1170 1.6460 25.66000   1650 PLNVTITRSV_I
IPLNV112 IRDPVA12 1 0 0.4900 7.2590 110.3200   2490 PLNVTIRDPVTI
IPLNV112 IUDOV111 1 0 0.6430 7.5340 150.9800   2620 PLNVTIUDOVTI
IPLTT121 ITOST121 1 0 0.0980 0.7380 319.0800   1000 PLTT_ITOSTDI
IPMLV421 IST4V122 6 0 0.0120 0.3000 42.72000   1891 PMLV_IST4V_I
IPMLV52Z IST4V321 9 8 0.0500 0.3000 49.48000    960 PMLV_IST4V_I
IPMLV621 IPMLV721 1 0 0.0000 0.3000 0.000000    937 PMLV_IPMLV_I
IPMLV721 IST4V121 2 0 0.0180 0.3000 26.40000    937 PMLV_IST4V_I
IPNCM112 IPNCM111 1 2 0.0000 0.0000 0.000000   9999 KAPIPNCM 1  
IPNCM112 ISFIM112 1 0 0.6160 9.3110 135.9000   3150 PNCMTISFIMTI
IPNEV121 ISLGV122 1 0 1.6070 11.867 83.24000    840 PNEVTISLGVTI
IPNEV121 ISOMVA22 1 0 4.9390 25.829 169.9400    620 PNEVTISOMVPI
IPONTA21 IVRPT121 2 0 1.3060 7.4780 50.98000    900 PONTTIVRPTTI
IPONTA21 IVRPT122 1 0 1.3210 7.5110 58.42000    900 PONTTIVRPTTI
IPOPR121 ISIKR121 1 0 4.7360 30.087 192.1800   1000 POPRTISIKR_I
IPR2R121 ISGSR121 1 0 0.8920 5.6080 76.82000    820 PR2RTISGSRTI
IPR2R121 IVLVR122 1 0 3.9230 29.010 188.4400    800 PR2RTIVLVRTI
IPRCV12M ISVAV121 1 0 0.3440 1.8100 11.22000    250 PRCVPISVAVTI
IPREN111 IPREN112 1 2 0.0000 0.0000 0.000000   9999 KAPIPREN 1  
IPREN112 IPEDN111 1 0 0.0340 0.4720 205.2800   1920 PRENTIPEDN_I
IPREN112 IVLMRA12 1 0 2.2520 32.776 511.7800   2780 PRENTIVLMRTI
IPRMF111 ISPET212 1 0 1.6390 27.914 333.4600   1800 PRMFTISPETTI
IPRMF112 IPRMF111 1 2 0.0000 0.0000 0.000000   9999 KAPIPRMF 1  
IPRMF112 ISROM111 1 0 1.1890 17.324 271.6000   3150 PRMFTISROMTI
IPRVR121 ISIKR121 1 0 0.1030 0.7610 5.380000    800 PRVRPISIKR_I
IPRVR122 IPR2R121 1 0 0.0670 0.4210 2.660000    800 PRVRPIPR2RTI
IPSEF12Z IBUSVA21 1 8 9.9370 38.478 257.3000    550 PSEF_IBUSVTI
IPSTNA21 ITCPN121 1 0 0.0890 0.5310 3.640000    480 PSTNTITCPN_I
IPTRVA21 IPTRVA22 1 2 0.0000 0.0000 0.000000   9999 KAPIPTRV 1  
IPTRVA2M IP41V121 1 0 1.7140 8.6370 59.02000    720 PTRVZIP41V_I
IPTVMA21 IGADM121 1 0 0.0280 0.3000 106.9800   1200 PTVMDIGADM_I
IPTVMA21 IPTVMA22 1 2 0.0000 0.0000 0.000000   9999 KAPIPTVM 1  
IPVAM111 IFRBM112 2 0 0.1520 2.2720 33.72000   2310 PVAMTIFRBM_I
IPVAM111 IPVAM112 1 2 0.0000 0.0000 0.000000   9999 KAPIPVAM 1  
IPVAM112 IFRBM111 1 0 0.1520 2.2720 33.72000   2310 PVAMTIFRBM_I
IPVNMA21 IPTVMA22 1 0 0.0630 0.6580 235.1800    960 PVNMDIPTVMDI
IPZAM111 ISROM112 1 0 0.1240 1.3690 16.76000   2180 PZAMZISROMTI
IQUAT121 IQUDT121 1 0 0.0510 0.3000 2.500000    192 QUATZIQUDTTI
IRACF111 IPTOV111 1 0 1.5750 23.583 346.3800   2880 RACFTIPTOVTI
IRACF111 IRACF112 1 2 0.0000 0.0000 0.000000   9999 KAPIRACF 1  
IRATN11Z ISEVN111 1 8 0.1450 1.5820 20.02000   1504 RATN_ISEVNTI
IRATV121 IMPIV121 1 8 1.0780 8.1730 54.30000    900 RATVTIMPIVZI
IRDPVA11 IRDPV11Z 1 8 0.0010 0.3000 0.000000   9999 RDPVTIRDPVTI
IRDPVA11 IRDPV11Z 2 8 0.0010 0.3000 0.000000   9999 RDPVTIRDPVTI
IRDPVA12 IRDPVA11 1 2 0.0000 0.0000 0.000000   9999 KAPIRDPV 1  
IRDPVA21 IRDPV12Z 3 8 0.0010 0.3000 0.000000   9999 RDPVTIRDPVTI
IRDPVA21 IRDPV12Z 4 8 0.0010 0.3000 0.000000   9999 RDPVTIRDPVTI
IRDPVA22 IPDRV122 1 0 2.0580 14.754 109.5600    855 RDPVTIPDRVTI
IRDPVA22 IRDPVA21 1 2 0.0000 0.0000 0.000000   9999 KAPIRDPV 1  
IRIZN111 IRIZN112 1 2 0.0000 0.0000 0.000000   9999 KAPIRIZN 1  
IRIZN112 IRIZN212 1 0 0.0100 0.3000 0.020000   2880 RIZNTIRIZNTI
IRIZN112 ISCIN111 1 0 0.6280 9.1810 142.7800   3008 RIZNTISCINTI
IRIZN211 IBLNNF11 1 0 0.9130 13.481 205.9800   2850 RIZNTIBLNNTI
IRIZN211 IRIZN212 1 2 0.0000 0.0000 0.000000   9999 KAPIRIZN 1  
IRIZN212 IRICN111 1 0 0.0040 0.3000 0.780000   2430 RIZNTIRICN_I
IRIZN212 IRICN211 2 0 0.0050 0.3000 0.920000   2430 RIZNTIRICN_I
IRIZN212 ISCIN112 2 0 0.7360 10.939 165.5200   2850 RIZNTISCINTI
IRLLR111 IRLLR112 1 2 0.0000 0.0000 0.000000   9999 KAPIRLLR 1  
IRLLR112 ISEVN111 1 0 0.6000 8.7710 136.9000   3008 RLLR_ISEVNTI
IRMER111 IVLMRA12 1 0 0.3770 5.6730 79.26001   1850 RMERTIVLMRTI
IRMER112 IRMER111 1 2 0.0000 0.0000 0.000000   9999 KAPIRMER 1  
IRMER112 IRMNR112 1 0 0.6370 7.4670 81.34000   1850 RMERTIRMNRTI
IRMNR111 IRMNR112 1 2 0.0000 0.0000 0.000000   9999 KAPIRMNR 1  
IRMNR111 ISLUR111 1 0 1.8870 21.055 250.1800   1850 RMNRTISLURTI
IRMNR121 IVLVR122 1 0 5.3120 27.498 177.5200    720 RMNRTIVLVRTI
IRMNR122 IRMNR121 1 2 0.0000 0.0000 0.000000   9999 KAPIRMNR 1  
IRMNR122 ISLUR122 1 0 5.4340 28.460 180.6000    740 RMNRTISLURTI
IRMNR122 ITIBR121 1 0 0.2050 2.6350 711.3800    790 RMNRTITIBRDI
IRMOR111 IRMOR112 1 2 0.0000 0.0000 0.000000   9999 KAPIRMOR 1  
IRMOR111 ISLUR112 1 0 1.4850 16.119 196.2200   1850 RMORTISLURTI
IRMOR112 IRMSR112 1 0 0.7430 8.0630 98.70000   2270 RMORTIRMSRTI
IRMSR112 IAPLR111 1 0 0.5740 6.2690 76.70000   1850 RMSRTIAPLR_I
IRMSR112 IRMSR111 1 2 0.0000 0.0000 0.000000   9999 KAPIRMSR 1  
IRMSR121 IRMSR122 1 2 0.0000 0.0000 0.000000   9999 KAPIRMSR 1  
IRMSR122 ISPAR121 1 0 0.4600 5.1400 994.1000   1000 RMSRTISPARDI
IROATA21 IROAT12Z 1 8 0.0100 0.3000 0.020000   2000 ROATZIROATZI
IROATA21 IVILTA21 1 0 1.5480 7.7080 54.14000    800 ROATZIVILTZI
IRONT111 ICSIT11Z 1 8 0.0040 0.3000 0.280000   2400 RONTTICSIT_I
IRONT111 IRONT112 1 2 0.0000 0.0000 0.000000   9999 KAPIRONT 1  
IRONT112 ITNOT111 1 0 0.4820 5.8580 90.82001   4000 RONTTITNOTTI
IRONT121 ICSIT12Z 1 8 0.0870 0.4430 2.960000   1430 RONTTICSIT_I
IRONT121 ISTUT122 1 0 0.9440 5.4130 341.7200   1130 RONTTISTUTTI
IRONT121 ITRNT121 1 0 1.1140 9.1440 131.6400   1250 RONTTITRNTTI
IRONT122 IRONT121 1 2 0.0000 0.0000 0.000000   9999 KAPIRONT 1  
IROSN111 IROSN112 1 2 0.0000 0.0000 0.000000   9999 KAPIROSN 1  
IROSN111 ISCDN112 1 0 1.5310 21.254 334.4200   3008 ROSNTISCDNTI
IROVM111 IMUSM112 1 0 0.0640 0.4860 21.54000   2200 ROVMPIMUSMTI
IROVM211 IMUSM111 3 0 0.0630 0.4740 21.38000   2200 ROVMPIMUSMTI
IROVM311 IMUSM111 5 0 0.0610 0.4530 21.10000   2200 ROVMPIMUSMTI
IROVM411 IMUSM111 7 0 0.0600 0.4390 20.94000   2200 ROVMPIMUSMTI
IROXM111 IOSPM111 1 0 0.0580 0.9030 13.50000   3150 ROXMTIOSPMTI
IRRSF111 IRRSF112 1 2 0.0000 0.0000 0.000000   9999 KAPIRRSF 1  
IRRSF111 IRSNF111 1 0 0.0070 0.3000 11.94000    745 RRSF_IRSNFTI
IRRSF112 IRELF111 1 0 0.0330 0.3000 59.72000    745 RRSF_IRELF_I
IRSRRA11 IRSRR21Z 1 8 0.0100 0.3000 0.020000    960 RSRRTIRSRRTI
IRSRRA12 IRSRRA11 1 2 0.0000 0.0000 0.000000   9999 KAPIRSRR 1  
IRSRRA12 ITERR112 1 0 0.8160 12.184 180.8800   2880 RSRRTITERRTI
IRSRRA2M IRRKR121 1 0 0.3660 2.0950 14.28000    960 RSRRTIRRKRTI
IRUBFA11 IPRMF111 1 0 0.8280 12.083 184.9400   2000 RUBFTIPRMFTI
IRUBFA12 IRUBFA11 1 2 0.0000 0.0000 0.000000   9999 KAPIRUBF 1  
IRUBFA12 ISDMF111 1 0 0.3530 5.1490 79.84000   2580 RUBFTISDMFTI
IRZNM121 ITZ2M121 1 0 1.7980 9.2620 353.8600    850 RZNM_ITZ2MTI
IRZNM122 IRZNM121 1 2 0.0000 0.0000 0.000000   9999 KAPIRZNM 1  
ISAEVA21 ISAEVA22 1 2 0.0000 0.0000 0.000000   9999 KAPISAEV 1  
ISAEVA21 ITRBV122 1 0 4.0830 20.505 140.4200    685 SAEVZITRBVPI
ISANT122 ITOST121 1 0 0.0920 0.6950 300.4400   1000 SANTTITOSTDI
ISATV121 ISATV122 1 2 0.0000 0.0000 0.000000   9999 KAPISATV 1  
ISATV121 ISMSV121 1 0 5.2710 26.834 195.3400    600 SATVTISMSVTI
ISAVT121 ISAVTA2Z 1 8 0.0100 0.3000 0.020000   2000 SAVTTISAVTTI
ISAVT121 IVDLT121 1 0 0.1400 1.9080 34.50000   1920 SAVTTIVDLTTI
ISAZV121 ISATV122 1 0 0.0030 0.3000 11.28000    960 SAZV_ISATVTI
ISBAF111 ISBSFA12 2 0 0.0010 0.3000 0.000000    720 SBAF_ISBSFTI
ISBAF211 ISBSFA11 1 0 0.0010 0.3000 0.000000    720 SBAF_ISBSFTI
ISBQF11Z ICALF111 1 8 0.9570 16.204 223.9400   9999 SBQFTICALFTI
ISBQF11Z ICOLFA11 1 8 0.5090 7.2580 113.9600   9999 SBQFTICOLFTI
ISBSFA11 ISBSFA12 1 2 0.0000 0.0000 0.000000   9999 KAPISBSF 1  
ISCDN111 ISCCN111 1 0 0.0010 0.3000 3.940000   1420 SCDNTISCCN_I
ISCDN111 ISCDN112 1 2 0.0000 0.0000 0.000000   9999 KAPISCDN 1  
ISCIN111 ISCIN211 1 0 0.0100 0.3000 0.020000   3008 SCINTISCINTI
ISCIN112 ISCIN111 1 2 0.0000 0.0000 0.000000   9999 KAPISCIN 1  
ISCIN112 ISCIN311 2 0 0.0100 0.3000 0.020000   3008 SCINTISCINTI
ISCOT121 ISCOTA2Z 1 8 0.0100 0.3000 0.020000   9999 SCOTTISCOTTI
ISCOT121 IVIGTA21 1 0 4.0940 23.280 162.3800    842 SCOTTIVIGTTI
ISCRM121 IOVMMA21 1 0 0.1150 0.8320 402.2800   1137 SCRM_IOVMM_I
ISCRM122 ISCRM121 1 2 0.0000 0.0000 0.000000   9999 KAPISCRM 1  
ISCRM122 ISMIMA21 1 0 0.0860 0.6560 310.8600   1137 SCRM_ISMIM_I
ISCRV121 I191V12Z 1 8 1.4250 7.5040 50.36000    610 SCRVTI191V_I
ISCRV121 ISOVVA21 1 0 6.2060 31.943 209.5800    580 SCRVTISOVVTI
ISCRV121 ISVEV12Z 1 8 0.0100 0.3000 0.140000    500 SCRVTISVEV_I
ISCTN121 ISCTN122 1 2 0.0000 0.0000 0.000000   9999 KAPISCTN 1  
ISCTN121 ITONN121 1 0 0.4150 3.6480 26.24000    800 SCTN_ITONNDI
ISDMF111 ISDMF112 1 2 0.0000 0.0000 0.000000   9999 KAPISDMF 1  
ISECN121 IFRANA21 1 0 0.2750 2.3010 234.2200    960 SECNDIFRANTI
ISECN121 IPGRN121 1 0 0.1110 1.0200 643.4001    960 SECNDIPGRNDI
ISERM111 ISERM112 1 2 0.0000 0.0000 0.000000   9999 KAPISERM 1  
ISERM111 ISERMC11 2 0 0.0010 0.3000 3.600000   2270 SERMTISERMTI
ISERM112 ISERMB11 1 0 0.0010 0.3000 3.600000   2270 SERMTISERMTI
ISEVN111 ISEVN112 1 2 0.0000 0.0000 0.000000   9999 KAPISEVN 1  
ISFAV121 IABSV12M 1 0 0.0180 0.3000 67.02000   1065 SFAVTIABSV_I
ISFAV121 IUBKV121 1 0 0.3080 2.2820 15.90000   1115 SFAVTIUBKV_I
ISFAV121 IUDNVA22 1 0 0.5610 4.1620 28.86000    810 SFAVTIUDNVTI
ISFIM112 ISFIM111 1 2 0.0000 0.0000 0.000000   9999 KAPISFIM 1  
ISGIR112 ISGSR111 1 8 0.0010 0.3000 0.020000    920 SGIRPISGSRTI
ISGIR112 ISGSR111 2 0 0.0010 0.3000 0.020000    920 SGIRPISGSRTI
ISGIR121 ISGSR121 1 0 0.0130 0.3000 68.14000   1417 SGIRPISGSRTI
ISGSR111 ISGSR112 1 2 0.0000 0.0000 0.000000   9999 KAPISGSR 1  
ISGSR112 ITERR112 1 0 0.2810 4.2190 64.46000   2880 SGSRTITERRTI
ISGTM121 ILAMMA22 1 0 0.0620 0.5160 210.5000    870 SGTM_ILAMMDI
ISIDR121 ISIDR122 1 2 0.0000 0.0000 0.000000   9999 KAPISIDR 1  
ISIKR121 ISGSR121 1 0 0.7820 5.7910 81.74000   1010 SIKR_ISGSRTI
ISLGV111 ISLGV112 1 2 0.0000 0.0000 0.000000   9999 KAPISLGV 1  
ISLGV111 IVEZV111 1 0 0.5780 8.4810 130.6000   2410 SLGVTIVEZVTI
ISLGV121 I190V121 1 0 1.6360 8.6030 60.40000    600 SLGVTI190V_I
ISLGV121 ISLGV122 1 2 0.0000 0.0000 0.000000   9999 KAPISLGV 1  
ISLRF111 ISBSFA11 1 0 0.5410 7.9110 120.9200   2760 SLRF_ISBSFTI
ISLUR111 ITVDR211 1 0 0.1740 1.9200 23.50000   1850 SLURTITVDRPI
ISLUR112 ISLUR111 1 2 0.0000 0.0000 0.000000   9999 KAPISLUR 1  
ISLUR112 ITVDR11M 2 0 0.1690 1.8700 22.80000   2230 SLURTITVDRPI
ISLUR121 ISLUR122 1 2 0.0000 0.0000 0.000000   9999 KAPISLUR 1  
ISLUR122 IVLVR121 1 0 4.7390 27.390 326.9000   1210 SLURTIVLVRTI
ISLVT121 ISANT121 1 0 0.1400 0.9490 491.0400    880 SLVT_ISANTTI
ISLVT121 ISLVT122 1 2 0.0000 0.0000 0.000000   9999 KAPISLVT 1  
ISLVT122 IGERT121 1 0 0.1170 0.4720 383.5600    880 SLVT_IGERT_I
ISLVT122 ITOWT121 1 0 0.0600 0.4100 208.7000   1000 SLVT_ITOWTDI
ISMCVA21 ISMSV121 3 0 0.0090 0.3000 0.460000    960 SMCVPISMSVTI
ISMCVA22 ISMSV122 4 0 0.0090 0.3000 0.460000    960 SMCVPISMSVTI
ISMIMA21 ISMIMA22 1 2 0.0000 0.0000 0.000000   9999 KAPISMIM 1  
ISMIMA22 ITZ2M122 1 0 1.8750 10.244 143.2800    718 SMIM_ITZ2MTI
ISMRN121 ISMRN122 1 2 0.0000 0.0000 0.000000   9999 KAPISMRN 1  
ISMRNA11 ISMRNA12 1 2 0.0000 0.0000 0.000000   9999 KAPISMRN 1  
ISMRNA11 ISPNNA11 1 0 0.4140 5.8880 92.42001   3008 SMRNTISPNNTI
ISMRNA11 ISTVN111 1 0 0.1090 1.0800 55.46000    960 SMRNTISTVN_I
ISMRNA12 ISSONA11 1 0 0.2630 3.7450 58.68000   3008 SMRNTISSONTI
ISMSV121 ITAIVA21 1 0 2.5870 13.024 89.06001    610 SMSVTITAIV_I
ISMSV121 ITNSVA21 1 0 0.7480 5.4500 38.90000   1100 SMSVTITNSVTI
ISMVF111 IFNOR111 1 0 0.8950 12.765 228.6800   3059 SMVFTIFNORTI
ISMVF112 ISMVF111 1 2 0.0000 0.0000 0.000000   9999 KAPISMVF 1  
ISNDTA2Z ISTUT121 1 8 0.1530 0.8380 71.38000    480 SNDTTISTUTTI
ISNGV111 ISNGV112 1 2 0.0000 0.0000 0.000000   9999 KAPISNGV 1  
ISOGN12Z IAAVN121 1 8 0.1450 0.3000 96.66001    480 SOGNZIAAVNDI
ISOMV121 ISOMVA21 2 8 0.0100 0.3000 0.080000    960 SOMVPISOMVPI
ISOMV121 ISOMVA22 1 0 0.0100 0.3000 0.080000    960 SOMVPISOMVPI
ISOMVA21 IBUIV121 1 0 1.0600 5.6340 36.36000    690 SOMVPIBUIVTI
ISOMVA21 ISOMV22Z 3 8 0.0010 0.3000 0.000000    999 SOMVPISOMVPI
ISOMVA21 ISOMV22Z 4 8 0.0010 0.3000 0.000000    999 SOMVPISOMVPI
ISOMVA21 ISOMVA22 1 2 0.0000 0.0000 0.000000   9999 KAPISOMV 1  
ISOVVA21 ISOVV12Z 1 8 0.0010 0.3000 0.000000   9999 SOVVTISOVVTI
ISOVVA21 ISOVV12Z 2 8 0.0010 0.3000 0.000000   9999 SOVVTISOVVTI
ISPCV121 ILANV121 1 0 0.7430 3.9180 24.40000    480 SPCVTILANVTI
ISPCV121 ISVAV121 1 0 0.7650 4.0080 25.34000    480 SPCVTISVAVTI
ISPET121 ISPET221 1 0 0.1000 0.3000 2.000000    900 SPETTISPETTI
ISPET121 ISPET221 2 0 0.1000 0.3000 2.000000    900 SPETTISPETTI
ISPET121 ISPZT121 1 0 0.0610 0.3030 2.120000    900 SPETTISPZTPI
ISPET211 ISPET212 1 2 0.0000 0.0000 0.000000   9999 KAPISPET 1  
ISPET211 ISPZT111 1 0 0.0170 0.3000 3.340000   2400 SPETTISPZTPI
ISPET211 ISPZT21Z 2 8 0.0150 0.3000 2.980000   2400 SPETTISPZTPI
ISPET211 IVIGTA11 1 0 3.4440 38.175 382.0000   2613 SPETTIVIGTTI
ISPNNA11 ISPNNA12 1 2 0.0000 0.0000 0.000000   9999 KAPISPNN 1  
ISPZT111 ISPZT112 1 2 0.0000 0.0000 0.000000   9999 KAPISPZT 1  
ISROM112 ISROM111 1 2 0.0000 0.0000 0.000000   9999 KAPISROM 1  
ISSONA12 ISSONA11 1 2 0.0000 0.0000 0.000000   9999 KAPISSON 1  
ISSRN12Z IISEN122 1 8 0.0100 0.3000 0.020000   1200 SSRN_IISENZI
ISSRN12Z IRIVN124 1 8 0.0100 0.3000 0.020000   9999 SSRN_IRIVN_I
ISSRN12Z IRIVN124 2 8 0.0100 0.3000 0.020000   9999 SSRN_IRIVN_I
IST1VA21 ICAGV121 1 0 2.1400 18.748 135.6600    900 ST1V_ICAGV_I
IST1VA21 IST1VA22 1 2 0.0000 0.0000 0.000000   9999 KAPIST1V 1  
IST3VA21 IST1VA22 1 0 0.0220 0.3000 147.4000   1250 ST3V_IST1V_I
IST3VA21 IST4V121 1 0 0.0600 0.3000 167.9200    800 ST3V_IST4V_I
IST4V121 IST4V122 1 2 0.0000 0.0000 0.000000   9999 KAPIST4V 1  
IST4V121 IST4V321 A 0 0.0010 0.3000 0.000000   1250 ST4V_IST4V_I
IST4V121 IST4VA21 5 8 0.0010 0.3000 0.000000   9999 ST4V_IST4V_I
IST4V122 IS5AV121 1 0 0.0250 0.4390 168.1200   1400 ST4V_IS5AVZI
IST4V122 IST4V42M B 0 0.0010 0.3000 0.000000    960 ST4V_IST4V_I
IST4V122 IST4VA22 6 0 0.0010 0.3000 0.000000   9999 ST4V_IST4V_I
IST4V321 IST1VA21 1 0 0.0860 0.4380 194.9800    960 ST4V_IST1V_I
IST4V42M IST4VD21 8 8 0.0010 0.3000 0.000000   9999 ST4V_IST4V_I
IST4V621 IST4V122 4 0 0.0010 0.3000 0.000000    480 ST4V_IST4V_I
IST4V721 IST4V121 3 0 0.0010 0.3000 0.000000    480 ST4V_IST4V_I
IST4VA21 IST4VA22 1 2 0.0000 0.0000 0.000000   9999 KAPIST4V 1  
IST4VA22 IST4VD21 2 0 0.0010 0.3000 0.000000    960 ST4V_IST4V_I
IST4VD21 IS52V121 1 0 0.0250 0.3000 162.4200    960 ST4V_IS52VZI
IST5V121 IS52V121 1 0 0.0100 0.3000 73.02000    800 ST5VTIS52VZI
IST5V12M IS5AV121 1 0 0.0000 0.3000 0.020000    800 ST5VTIS5AVZI
ISTUT121 IARBT121 1 8 0.1490 1.0170 527.0400   1058 STUTTIARBT_I
ISTUT121 ISTUT122 1 2 0.0000 0.0000 0.000000   9999 KAPISTUT 1  
ISUVFA11 IMOSR112 2 0 2.2490 33.760 496.3400   2760 SUVFTIMOSRTI
ISUVFA11 ISUVFA12 1 2 0.0000 0.0000 0.000000   9999 KAPISUVF 1  
ISUVFA11 ISUVFB1Z 1 8 0.0100 0.3000 0.020000    440 SUVFTISUVFTI
ISUVFA12 IMOSR111 1 0 2.2830 34.425 504.5400   2760 SUVFTIMOSRTI
ISUVFA12 ISUVF211 2 0 0.0100 0.3000 0.020000   2000 SUVFTISUVFTI
ISVAV121 ISVCV121 1 0 0.0090 0.3000 9.220001    480 SVAVTISVCV_I
ISVCV221 ISVAV121 2 0 0.0110 0.3000 3.900000    480 SVCV_ISVAVTI
ISVLN121 ISCTN122 1 0 0.1460 1.2960 9.160001    800 SVLNDISCTN_I
ITAIVA21 ITAIVA22 1 2 0.0000 0.0000 0.000000   9999 KAPITAIV 1  
ITAIVA22 ISAEVA22 1 0 8.5420 42.925 294.2600    640 TAIV_ISAEVZI
ITAIVA22 ITCEV121 2 0 0.0030 0.3000 6.040000    960 TAIV_ITCEV_I
ITAIVA22 ITCEV122 1 0 0.0030 0.3000 7.520000    960 TAIV_ITCEV_I
ITBGM111 IPGNM111 1 0 0.3570 5.1780 80.76001   3150 TBGMTIPGNMTI
ITBGM111 ITBGM112 1 2 0.0000 0.0000 0.000000   9999 KAPITBGM 1  
ITBGM121 IBIET121 1 0 2.4300 17.193 239.2000   1084 TBGMTIBIETTI
ITBGM211 IRONT111 1 0 1.4920 18.774 348.8600   3150 TBGMTIRONTTI
ITBGM211 ITBGM112 1 0 0.1000 0.3000 0.100000   3150 TBGMTITBGMTI
ITCATA21 ICSNT121 1 0 0.2380 1.6120 13.64000    960 TCATTICSNTTI
ITCATA21 ISANT121 1 0 1.8710 11.057 83.18001   1010 TCATTISANTTI
ITCPN121 ITCPN22Z 1 8 0.0420 0.3000 37.02000    480 TCPN_ITCPN_I
ITEAN121 IPREN121 1 0 0.9310 6.9290 47.56000    960 TEAN_IPRENTI
ITEAN121 ISMRN122 1 0 1.7010 12.496 88.18001    960 TEAN_ISMRNTI
ITENR111 ILARR111 1 0 0.2730 3.9490 61.74000   2880 TENR_ILARRTI
ITERR111 ITERR112 1 2 0.0000 0.0000 0.000000   9999 KAPITERR 1  
ITERR111 IVLLRA11 1 0 0.8040 11.710 176.8600   2880 TERRTIVLLRTI
ITIOT111 ITIKT111 1 0 0.0170 0.3000 24.92000    621 TIOT_ITIKT_I
ITN2N111 ITN2NA11 1 0 0.0100 0.3000 0.020000   9999 TN2NTITN2NTI
ITN2N112 ITN2NA12 2 0 0.0100 0.3000 0.020000   9999 TN2NTITN2NTI
ITN2N121 ITSMN321 V 0 0.6750 5.0510 201.6200    790 TN2NTITSMNTI
ITN2N22Z ITSMN12Z R 8 0.4270 2.2960 55.88000   1105 TN2NTITSMNTI
ITN2N321 ITSMN221 B 0 0.5630 4.1370 29.08000    920 TN2NTITSMNTI
ITN2NA11 ITN2NA12 1 2 0.0000 0.0000 0.000000   9999 KAPITN2N 1  
ITNCT121 ITONT121 1 0 0.1000 0.3000 2.000000    120 TNCT_ITONT_I
ITNCT221 ITONT122 2 0 0.1000 0.3000 2.000000    120 TNCT_ITONT_I
ITNCT321 ITONT121 3 0 0.1000 0.3000 2.000000   1000 TNCT_ITONT_I
ITNCT421 ITONT121 4 0 0.1000 0.3000 2.000000    720 TNCT_ITONT_I
ITNOT111 ITNOT112 1 2 0.0000 0.0000 0.000000   9999 KAPITNOT 1  
ITNOT112 IEONT111 1 0 0.0250 0.3000 131.3600   1600 TNOTTIEONT_I
ITNOT112 ITIKT111 1 0 0.0010 0.3000 0.200000   2860 TNOTTITIKT_I
ITNSF121 ISCOT121 1 0 2.6430 12.597 80.66001    900 TNSF_ISCOTTI
ITNSF121 ISPET221 1 0 3.5850 21.649 221.0800    900 TNSF_ISPETTI
ITNSF121 ITROF121 1 0 0.0090 0.3000 0.440000    180 TNSF_ITROF_I
ITNSVA21 ITNSV12Z 1 8 0.0010 0.3000 0.000000   9999 TNSVTITNSVTI
ITOCT121 IARBT121 1 0 0.0090 0.3000 26.20000    960 TOCTDIARBT_I
ITOCT121 IPLTT121 1 0 0.0580 0.5250 242.7400    940 TOCTDIPLTT_I
ITOIN112 ITOIN111 1 2 0.0000 0.0000 0.000000   9999 KAPITOIN 1  
ITONT121 ITONT122 1 2 0.0000 0.0000 0.000000   9999 KAPITONT 1  
ITRBV122 ISMSV121 1 0 1.9230 9.6590 66.34000    700 TRBVPISMSVTI
ITRIT111 ITIOT111 1 0 0.0100 0.3000 0.020000    573 TRIT_ITIOT_I
ITRMT121 IGERT121 1 0 0.0100 0.3000 1.000000    480 TRMT_IGERT_I
ITRNT121 IVCIT121 1 0 0.6760 6.7370 102.3000   1250 TRNTTIVCITTI
ITRVM111 ITRVM112 1 2 0.0000 0.0000 0.000000   9999 KAPITRVM 1  
ITSMN12Z ISSRN12Z R 8 0.0010 0.3000 6.980000   1050 TSMNTISSRN_I
ITSMN221 ISSRN12Z B 0 0.0010 0.3000 5.980000   1050 TSMNTISSRN_I
ITSMN321 IRIVN124 V 0 0.0120 0.3000 64.24000    787 TSMNTIRIVN_I
ITUNM111 ITUNM112 1 2 0.0000 0.0000 0.000000   9999 KAPITUNM 1  
ITUNM111 ITZNM112 1 0 0.4970 7.2500 113.3400   3150 TUNM_ITZNMTI
ITUNM112 ISROM111 1 0 0.3160 4.5680 71.42000   3150 TUNM_ISROMTI
ITUNM211 ITUNM112 1 0 0.0010 0.3000 0.180000   2000 TUNM_ITUNM_I
ITURM111 ITBGM112 2 0 0.0060 0.3000 9.600001   2270 TURMZITBGMTI
ITURM211 ITBGM111 1 0 0.0160 0.3000 29.58000   2270 TURMZITBGMTI
ITURM411 ITBGM211 4 0 0.0010 0.3000 3.600000   2270 TURMZITBGMTI
ITURM511 ITBGM211 G 0 0.0010 0.3000 3.600000   2270 TURMZITBGMTI
ITURM611 ITBGM211 H 0 0.0010 0.3000 3.600000   2270 TURMZITBGMTI
ITUSR111 IMOSR111 1 0 0.3700 5.3880 83.80001   2780 TUSR_IMOSRTI
ITUSR111 ITUSR112 1 2 0.0000 0.0000 0.000000   9999 KAPITUSR 1  
ITUSR112 IVLVR112 1 0 1.7330 24.972 380.8600   2780 TUSR_IVLVRTI
ITVSV121 ITVSVA2M 3 8 0.0100 0.3000 0.020000   9999 TVSVTITVSVTI
ITVSV121 ITVSVA2M 4 8 0.0100 0.3000 0.020000   9999 TVSVTITVSVTI
ITVSV121 ITVSVA2M 5 8 0.0100 0.3000 0.020000   9999 TVSVTITVSVTI
ITVSV121 ITVSVA2M 6 8 0.0100 0.3000 0.020000   9999 TVSVTITVSVTI
ITVSV22M I190V121 4 0 0.0010 0.3000 0.000000    600 TVSVTI190V_I
ITVZF111 ISLRF111 1 0 0.0190 0.3000 94.18001   2000 TVZFTISLRF_I
ITVZF111 ISLRF111 2 0 0.0170 0.3000 88.78001   2000 TVZFTISLRF_I
ITVZF111 ITVZF112 1 2 0.0000 0.0000 0.000000   9999 KAPITVZF 1  
ITVZF112 ISFLF111 1 0 0.0280 0.3120 128.1200   2000 TVZFTISFLF_I
ITVZF112 ISFLF111 2 0 0.0280 0.3230 128.1200   2000 TVZFTISFLF_I
ITZ2M121 ICLAVA21 1 8 11.933 46.111 305.8800    600 TZ2MTICLAV_I
ITZ2M121 ISTVM12Z 1 0 0.1000 0.3000 0.100000   1920 TZ2MTISTVM_I
ITZ2M121 ITZ2M122 1 2 0.0000 0.0000 0.000000   9999 KAPITZ2M 1  
ITZ2M122 ITZNM121 1 0 0.0650 0.4190 2.940000   1750 TZ2MTITZNMTI
ITZNM111 ITZCM111 1 0 0.0010 0.3000 3.600000   2270 TZNMTITZCM_I
ITZNM111 ITZCM21Z 2 8 0.0010 0.3000 3.600000   2270 TZNMTITZCM_I
ITZNM111 ITZCM31Z 3 8 0.0010 0.3000 3.600000   2270 TZNMTITZCM_I
ITZNM111 ITZNM112 1 2 0.0000 0.0000 0.000000   9999 KAPITZNM 1  
ITZNM112 ITZCM41Z 4 0 0.0010 0.3000 3.600000   2270 TZNMTITZCM_I
IUBKV121 IUSBV121 1 0 0.0010 0.3000 0.000000   2000 UBKV_IUSBV_I
IUBKV121 IUSTV121 1 0 0.0010 0.3000 0.000000   1115 UBKV_IUSTV_I
IUDNVA21 IUDNVA22 1 2 0.0000 0.0000 0.000000   9999 KAPIUDNV 1  
IUDOV111 IUDOV112 1 2 0.0000 0.0000 0.000000   9999 KAPIUDOV 1  
IUSTV111 IRDPVA11 1 0 0.3840 5.4790 90.50001   3150 USTV_IRDPVTI
IUSTV111 IUDOV111 1 0 0.3380 4.8190 79.76001   3150 USTV_IUDOVTI
IUSTV111 IUSTV112 1 2 0.0000 0.0000 0.000000   9999 KAPIUSTV 1  
IUSTV112 IRDPVA12 2 0 0.3840 5.4790 90.50001   3150 USTV_IRDPVTI
IUSTV112 IUDOV112 2 0 0.3380 4.8190 79.76001   3150 USTV_IUDOVTI
IUSTV121 IUSTV122 1 2 0.0000 0.0000 0.000000   9999 KAPIUSTV 1  
IUSTV122 IABSV121 1 0 0.1320 1.2760 407.9400    960 USTV_IABSV_I
IVALT121 IVALT122 1 2 0.0000 0.0000 0.000000   9999 KAPIVALT 1  
IVDLT111 IVDTT11Z 3 8 0.0010 0.3000 0.440000   1381 VDLTTIVDTT_I
IVDLT111 IVDTT21Z 2 8 0.0010 0.3000 0.440000   1381 VDLTTIVDTT_I
IVDLT111 IVDTT511 4 0 0.0010 0.3000 0.440000   1650 VDLTTIVDTT_I
IVDLT111 IVIGTA11 1 0 1.1750 20.912 253.0200   2640 VDLTTIVIGTTI
IVELV12Z IVELVA21 1 8 0.0010 0.3000 0.000000   9999 VELVTIVELVTI
IVELV12Z IVELVA21 2 8 0.0010 0.3000 0.000000   9999 VELVTIVELVTI
IVELVA21 ISOVVA21 1 0 2.9490 15.067 100.2600    720 VELVTISOVVTI
IVERMA11 ICSSM311 1 8 0.3260 4.7740 74.64000   3000 VERMTICSSM_I
IVERMA11 IVERMA12 1 2 0.0000 0.0000 0.000000   9999 KAPIVERM 1  
IVERMA21 IGRSMA21 2 0 7.2440 44.028 297.7800    800 VERMTIGRSM_I
IVERMA21 INOMMA21 1 0 0.9210 5.4670 244.9000    855 VERMTINOMM_I
IVERMA21 IVERMA22 1 2 0.0000 0.0000 0.000000   9999 KAPIVERM 1  
IVERMA22 IGRSMA21 1 0 7.0730 43.976 298.1200    800 VERMTIGRSM_I
IVERMA22 IVEAM121 1 0 0.3780 2.0130 49.50000   1370 VERMTIVEAMTI
IVGHM111 ICTNT111 1 0 0.1650 2.4160 38.32000   3150 VGHM_ICTNTTI
IVGHM111 IPVAM111 1 0 0.1870 2.6720 42.50000   3150 VGHM_IPVAMTI
IVGRM111 IVGHM111 1 0 0.0010 0.3000 3.600000   2270 VGRM_IVGHM_I
IVIGTA12 IVIGTA11 1 2 0.0000 0.0000 0.000000   9999 KAPIVIGT 1  
IVIGTA22 IVIGTA21 1 2 0.0000 0.0000 0.000000   9999 KAPIVIGT 1  
IVILTA21 IVILT12Z 1 8 0.0100 0.3000 0.020000   2000 VILTZIVILTZI
IVILTA21 IVLNT121 1 0 2.9210 14.621 102.4800    900 VILTZIVLNTTI
IVIMV121 IAVAV121 1 0 0.3290 2.4260 17.00000   1070 VIMVTIAVAV_I
IVIMV121 IVIAV121 1 0 1.9740 10.065 67.10000    710 VIMVTIVIAVTI
IVLLRA11 IVLKR111 1 0 0.0140 0.3000 4.120000   2846 VLLRTIVLKR_I
IVLLRA11 IVLLR211 2 0 0.0100 0.3000 0.020000   2500 VLLRTIVLLRTI
IVLLRA11 IVLLRA12 1 2 0.0000 0.0000 0.000000   9999 KAPIVLLR 1  
IVLLRA12 IGSSR111 1 0 1.1490 16.618 252.9600   3150 VLLRTIGSSRTI
IVLLRA12 IVLLR111 1 0 0.0100 0.3000 0.020000    960 VLLRTIVLLRTI
IVLLRA12 IVLVR111 1 0 2.5980 37.742 582.6401   2780 VLLRTIVLVRTI
IVLMRA12 IVLMRA11 1 2 0.0000 0.0000 0.000000   9999 KAPIVLMR 1  
IVLNT121 IVLNT122 1 2 0.0000 0.0000 0.000000   9999 KAPIVLNT 1  
IVLVR111 IVLVR112 1 2 0.0000 0.0000 0.000000   9999 KAPIVLVR 1  
IVLVR121 ISIDR121 2 0 0.0890 0.6620 4.540000    920 VLVRTISIDR_I
IVLVR122 ISIDR122 1 0 0.1060 0.7900 5.420000    920 VLVRTISIDR_I
IVLVR122 IVLVR121 1 2 0.0000 0.0000 0.000000   9999 KAPIVLVR 1  
IVNKR111 IRMNR112 1 0 1.2100 18.300 286.0000   2692 VNKR_IRMNRTI
IVNKR111 IVTHR11M 1 0 0.0100 0.3000 2.000000   2692 VNKR_IVTHR_I
IVRBV121 IDUSV122 1 0 2.7580 13.906 94.96001    820 VRBVTIDUSVTI
IVRBV121 IRCOV121 1 0 0.0130 0.3000 0.620000    480 VRBVTIRCOV_I
IVRPT121 IVRPT122 1 2 0.0000 0.0000 0.000000   9999 KAPIVRPT 1  
IVRPTA21 IVRPT121 1 0 0.0100 0.3000 0.020000   2000 VRPTTIVRPTTI
IVRPTA21 IVRPTA22 1 2 0.0000 0.0000 0.000000   9999 KAPIVRPT 1  
IVRPTA22 IVRPT122 2 0 0.0100 0.3000 0.020000   2000 VRPTTIVRPTTI
IVTIM121 ICESMA21 1 0 10.043 52.874 328.0000    850 VTIM_ICESMZI
IVTIM121 IVTIMA2Z 1 8 0.0010 0.3000 0.000000   9999 VTIM_IVTIM_I
LBERIC11 LBERIC12 1 2 0.0000 0.0000 0.000000   1920 BER400 BBC 1
LBERIC11 LKRSKO11 1 0 2.1500 22.950 245.9000   1920 BER-KRS400 1
LBERIC11 LPODLO11 1 0 1.5300 16.350 177.5000   1920 BER-POD400 1
LBERIC12 LKRSKO12 1 0 2.1500 22.950 245.9000   1920 BER-KRS400 2
LBERIC21 LBERIC22 1 2 0.0000 0.0000 0.000000    960 BER220 BBC 1
LBERIC22 LKLECE21 1 0 0.7800 5.2700 38.00000    960 BER-KLE220 1
LBERIC51 LPODLO51 1 1 22.312 76.508 0.000000   1000 BER-POD110EQ
LCIRKO11 LCIRKO12 1 2 0.0000 0.0000 0.000000   1920 CIR400 BBC 1
LCIRKO11 LKRSKO12 1 0 1.7669 18.454 205.2590   1920 CIR-KRS400 1
LCIRKO11 LMARIB11 1 0 0.5667 5.9192 65.83490   1920 CIR-MAR400 1
LCIRKO11 XHE_CI12 1 0 1.3370 17.737 287.2986   1600 CIR-HEV400 1
LCIRKO12 LMARIB12 1 0 0.5667 5.9192 65.83490   1920 CIR-MAR400 2
LCIRKO12 LPODLO12 1 0 1.5912 17.116 18.96300   1920 CIR-POD400 1
LCIRKO12 XZE_CI11 1 0 2.5090 28.343 187.2389   1600 CIR-ZER400 1
LDIVAC11 XME_DI11 1 0 1.0205 10.863 17.73400   1920 DIV-MEL400 1
LDIVAC12 LBERIC12 1 0 2.3300 24.860 269.9000   1920 DIV-BER400 1
LDIVAC12 LDIVAC11 1 2 0.0000 0.0000 0.000000   2880 DIV400 BBC 1
LDIVAC12 LDIVAC13 2 7 0.0000 0.0000 0.000000   2880 DIV400 BBC 2
LDIVAC13 XRE_DI11 1 0 0.6053 7.1450 96.75000   2700 DIV-RED400 1
LDIVAC21 XPE_DI21 1 0 1.5750 11.035 74.11000    960 DIV-PEH220 1
LDIVAC22 LDIVAC21 1 2 0.0000 0.0000 0.000000    960 DIV220 BBC 1
LDIVAC22 LKLECE22 1 0 3.9300 27.310 186.0000    960 DIV-KLE220 1
LDIVAC22 XPA_DI21 1 8 0.3405 2.3890 16.02200    960 DIV-PAD220 1
LKLECE21 LKLECE22 1 2 0.0000 0.0000 0.000000    960 KLE220 BBC 1
LKLECE51 LBERIC51 1 1 3.8566 13.118 0.000000   1500 KLE-BER110EQ
LKRSKO11 LKRSKO13 1 2 0.0000 0.0000 0.000000   2880 KRS400 BBC 3
LKRSKO11 XTU_KR11 1 0 0.7164 7.5740 87.93500   1920 KRS-TUM400 1
LKRSKO12 LKRSKO11 1 2 0.0000 0.0000 0.000000   2880 KRS400 BBC 1
LKRSKO12 XTU_KR12 1 8 0.7164 7.5740 87.93500   1920 KRS-TUM400 2
LMARIB11 LMARIB12 1 7 0.0000 0.0000 0.000000   1920 MAR400 BBC 1
LMARIB11 XKA_MA11 1 0 0.7180 9.0285 105.8700   1920 MAR-KAI400 1
LMARIB12 XKA_MA12 1 0 0.7180 9.0285 105.8700   1920 MAR-KAI400 2
LOKROG11 LBERIC11 1 0 0.9300 9.8900 152.9000   1600 OKR-BER400 1
LOKROG11 LBERIC12 1 0 0.9300 9.8900 152.9000   1600 OKR-BER400 2
LOKROG11 LOKROG12 1 7 0.0000 0.0000 0.000000   1920 OKR400 BBC 1
LPODLO11 LSOSTA12 1 0 0.4017 4.2249 45.88000   1680 POD-SOS400 1
LPODLO12 LPODLO11 1 2 0.0000 0.0000 0.000000   1920 POD400 BBC 1
LPODLO21 LPODLO22 1 7 0.0000 0.0000 0.000000    960 POD220 BBC 1
LPODLO21 XOB_PO21 1 0 1.9910 13.555 78.55600    960 POD-OBE220 1
LPODLO22 LBERIC22 1 0 3.7400 25.860 178.1000    960 POD-BER220 1
LPODLO22 LSOSTA22 1 8 0.7380 5.1550 34.86581    960 POD-SOS220 1
LPODLO22 XZE_PO21 1 0 4.2900 25.010 167.3000    780 POD-ZER220 1
LSOSTA11 LSOSTA12 1 2 0.0000 0.0000 0.000000   1920 SOS400 BBC 1
LSOSTA21 LSOSTA22 1 7 0.0000 0.0000 0.000000    960 SOS220 BBC 1
NAB1503A NAB1503B 1 7 0.0000 0.0000 0.000000 999999 DDMZ_RSA    
NAB1503A NAK1503A 1 0 1.1140 6.5914 189.5744    674 AB-AK150 W  
NAB1503A NDDM153A 1 0 0.2269 2.2163 71.27110   1001 DDM-AB150 W 
NAB1503B NAB1503A 2 2 0.0000 0.0000 0.000000 999999 KV_VS       
NAB1503B NAK1503B 1 0 1.1140 6.5914 189.5744    674 AB-AK150 Z  
NAB1503B NDDM153B 1 0 0.2269 2.2163 71.27110   1001 DDM-AB150 Z 
NAKU115A NBGMR 5A 1 0 0.1874 0.2478 192.8938    200 BGMR-AKU110 
NAKU115B NAKU115A 1 2 0.0000 0.0000 0.000000 999999 S3.0        
NAKU115B NBGMR 5B 1 0 0.1874 0.2478 192.8938    200 BGMR-AKU110 
NALR153A NVAAR 3A 1 0 0.6300 1.0400 260.4388    400 VAAR-ALR150 
NALR153B NALR153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NALR153B NMKT153A 1 0 0.2340 0.7510 345.2609    840 MKT-ALR150 W
NAMLD 5A NAMLT 5B 1 0 0.1956 0.2526 121.5891    400 AMLD-AMLT110
NAMLM 5A NAMLT 5A 1 0 0.4599 2.3601 5.673716    780 AMLM-AMLT110
NAMLM 5A NNVD115B 1 0 2.2333 4.2719 295.7241    505 NVD-AMLM110 
NAMLM 5B NAMLM 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NAMLM 5B NAMLT 5B 1 0 0.4599 2.3601 5.673716    780 AMLM-AMLT110
NAMLM 5B NTBG115B 1 0 2.1768 5.9787 44.92123    400 AMLM-TBG110 
NAMLT 5A NHGLW 5A 1 0 1.0657 3.4611 23.20694    675 AMLT-HGLW110
NAMLT 5B NAMLT 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NAMLT 5B NHGLW 5B 1 0 1.0657 3.4611 23.20694    675 AMLT-HGLW110
NAMLU 5A NAMLT 5A 1 0 0.1976 0.2908 209.9143    300 AMLU-AMLT110
NAMLU 5B NAMLT 5B 1 0 0.1976 0.2908 209.9143    300 AMLU-AMLT110
NAMV153B NAMV153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NAMV153B NNMR153A 1 0 0.0260 0.1410 625.1769    962 NMR-AMV150 W
NAP1503B NAP1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NAP1503B NGD1503B 1 0 0.5764 14.768 2442.184   1155 AP-GD150 Z  
NAPD153A NWHS153A 1 0 0.3312 2.0086 39.33273   1147 APD-WHS150 W
NAPD153B NAPD153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NAPD153B NWHS153B 1 0 0.3312 2.0086 39.33273    901 APD-WHS150 Z
NAPL1531 NAPL153A 1 0 0.0280 0.4170 174.6725   5000 APL-GASU150 
NAPL153A NAPL153B 1 2 0.0000 0.0000 0.000000 999999 V1550X_LRA  
NAPL153B NAPL153A 2 2 0.0000 0.0000 0.000000 999999 V1550Y_LRA  
NARI1531 NARI153E 1 0 0.0137 0.0504 0.275016    714 C-ARI-HMO150
NARI1531 NHMO153B 1 0 0.7270 2.5560 14.59898    714 ARI-HMO150 Z
NARI153B NARI153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_RSSA_B 
NARI153B NARI153C 1 2 0.0000 0.0000 0.000000 999999 RAILRSSB_C  
NARI153C NARI153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_RSSC_D 
NARI153D NARI153E 1 2 0.0000 0.0000 0.000000 999999 RAIL_RSSD_E 
NBCO153B NBCO153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NBCO153B NLC1503A 1 0 1.3700 4.6400 152.3679    650 BCO-LC150 W 
NBD15031 NBD1503B 1 0 0.5133 2.4206 30.90384   1200 BD-PCH-ETN15
NBD15031 NPCH153A 1 0 0.4817 0.9317 289.0265    400 BD-PCH-ETN15
NBD1503B NBD1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NBD1503B NBD1503C 1 0 0.0071 0.0501 0.969729   2500 C-GT-BD150 Z
NBEEK 3A NURM153A 1 0 0.5088 2.4868 72.01869    799 BEEK-URMD150
NBEEK 3B NBEEK 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NBEEK 3C NBEEK 3B 1 0 0.0100 0.0505 0.473485    799 C-BEEK-LIMM1
NBELF 3B NBELF 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NBELF 3C NBELF 3A 1 0 0.0133 0.0500 0.297306    520 C-BELF-BUGG1
NBGM1150 NBGM1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NBGM1150 NDTN1150 1 0 3.4200 7.5300 49.95131    510 BGM-DTN110 Z
NBGM222A NVVL222A 1 0 0.7755 8.5441 142.8237   2500 BGM-VVL220 W
NBGM222B NBGM222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NBGM222B NVVL222B 1 8 0.7768 8.5393 142.8285   2500 BGM-VVL220 Z
NBGMR 5A NEMW115A 1 0 0.8704 4.7315 62.42743   1125 EMW-BGMR110 
NBGMR 5B NBGMR 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NBKK153B NULW1530 1 0 0.2049 1.5952 134.0668   1900 ULW-BKK150 P
NBKK153B NULW153C 1 0 0.2073 1.5932 135.6478   1900 ULW-BKK150 O
NBKK381A NDIM381A 1 8 0.4844 5.6721 85.25732   2500 BKK-DIM380 W
NBKL153A NBKK153B 1 0 0.4196 1.5125 9.389907    735 BKL-BKK150 Z
NBKL153A NDIM153B 1 8 2.1888 6.8913 76.28414    600 BKL-DIM150 Z
NBKL153B NBKK153B 1 0 0.4169 1.5374 9.339013    620 BKL-BKK150 W
NBKL153B NDIM153A 1 8 2.1888 6.8913 76.28414    600 BKL-DIM150 W
NBKZ1531 NOTL153I 1 0 0.2580 1.1510 586.3060    539 OTL-BKZ150 W
NBL1105A NMSK115A 1 0 3.2439 16.961 137.5283    705 BL-MSKZ110 G
NBL1105A NVO1105B 1 0 2.2549 18.563 164.5120   1299 VO-BL110 B  
NBL1105B NBL1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NBL1105B NZYV115A 1 0 0.7212 5.4254 45.40858   1156 ZYV-BL110 W 
NBL1105B NZYV115B 1 0 0.7212 5.4254 45.40858   1156 ZYV-BL110 Z 
NBLER 31 NBELF 3B 1 0 0.9015 3.7960 24.03582    520 BELF-BLER150
NBLER 32 NBLER 31 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR1_2  
NBLER 32 NBLER 33 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR2_3  
NBLER 33 NBLER 34 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR3_4  
NBLER 34 NBLER 35 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR4_5  
NBLER 35 NBLER 36 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR5_6  
NBMR1531 NBMR153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NBMR1531 NGENN131 1 0 1.2963 4.8329 30.85305    924 BMR-GENN150 
NBMR1531 NVENR 3B 1 0 1.6841 5.4304 59.84712    605 BMR-VENR150 
NBMR153A NVENR 3A 1 0 1.6553 5.4363 58.46482    605 BMR-VENR150 
NBMR381A NMBT381B 1 0 1.3472 15.858 238.2494   2498 MBT-BMR-DOD3
NBN15031 NAMV153A 1 0 0.4300 1.5120 407.4645    508 AMV-BN150 W 
NBN15031 NAMV153B 1 0 0.4300 1.5120 407.4645    508 AMV-BN150 Z 
NBN15031 NDIM153E 1 0 0.2865 2.1658 577.1685    834 DIM-BN150 Z 
NBOEK 3A NBLER 36 1 0 0.2298 0.7859 20.10080    950 BOEK-BLER150
NBOEK 3A NHRST 3A 1 0 0.2470 2.2667 32.48265   1001 BOEK-HRST150
NBOEK 3B NBOEK 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NBORN 3B NBORN 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NBOZ153B NBOZ153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NBSDL 3A NHUSK 3A 1 8 0.0350 0.1250 1.570799    480 HUSK-BSDL150
NBSDL 3A NMLBK 3A 1 0 2.4731 12.163 154.4191   1342 MLBK-BSDL150
NBSDL 3A NTERW 3A 1 0 0.3890 1.9861 24.55722   1500 BSDL-TERW150
NBSDL 3A NTRBK 3A 1 8 0.7461 1.9274 12.78684    330 BSDL-TRBK150
NBSDL 3B NBSDL 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NBSDL 3B NMLBK 3B 1 0 2.4731 12.163 154.4191   1342 MLBK-BSDL150
NBSDL 3B NTERW 3B 1 0 0.3890 1.9861 24.55722   1500 BSDL-TERW150
NBSDL 3B NTRBK 3A 1 0 0.7388 1.9023 12.78653    330 BSDL-TRBK150
NBSL1531 NBSL153B 1 0 0.0100 0.0510 0.000000   1410 COBA-2      
NBSL153A NBSL153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NBSL153A NGSP1530 1 0 0.5842 3.4617 49.29474   1201 BSL-GSP150 W
NBSL153A NMDB153A 1 0 1.6600 5.9500 40.00000    642 BSL-MDB150 W
NBSL153A NTNZ153A 1 0 0.8781 4.9450 968.6205   1414 BSL-TNZ150 W
NBSL153B NGSP1533 1 0 0.5842 3.4617 49.29474   1200 BSL-GSP150 Z
NBSL153B NKERNC31 1 0 0.0150 0.2140 4.721813   2400 BS30 lijn   
NBSL153B NTNZ153B 1 0 0.7288 4.1861 1084.279   1412 BSL-TNZ150 Z
NBSL153B NVLO1531 1 0 0.0640 0.2644 122.9701    655 BSL-VLO150 Z
NBSL153B NVSG153A 1 0 2.0408 6.6872 67.47167    655 VSG-BSL150 Z
NBSL381A NBSL3810 1 2 0.0000 0.0000 0.000000 999999 TR413_VSA   
NBSL381A NBSL381C 1 2 0.0000 0.0000 0.000000 999999 LKA_VS      
NBSL381A NSLT201  1 0 0.5054 2.1516 100.1316   2000 SL20_KABEL  
NBSL381B NBSL3810 1 2 0.0000 0.0000 0.000000 999999 TR413_VSB   
NBSL381B NBSL381A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS      
NBSL381B NSLT101  1 0 0.4621 2.0505 100.1316   2000 SL10_KABEL  
NBSL381C NRLL381A 1 0 0.8696 10.184 153.0682   3996 BSL-RLL380 G
NBSL381D NBSL381B 1 2 0.0000 0.0000 0.000000 999999 LKB_VS      
NBSL381D NBSL381C 1 2 0.0000 0.0000 0.000000 999999 KV2_VS      
NBSL381D NRLL381C 1 0 0.8696 10.184 153.0682   3996 BSL-RLL380 Z
NBSTN131 NZWO153A 1 0 0.4000 3.4600 47.12214   1600 SOS-BSTN-ZWO
NBSTN132 NZWO153B 1 0 0.4000 3.4600 47.12214   1600 SOS-BSTN-ZWO
NBT15031 NBXT153A 1 0 0.2692 1.1976 568.6500   1150 TBN-BXT-BT15
NBT15031 NTBN153A 1 0 1.1247 5.1271 67.74469    810 TBN-BXT-BT15
NBT1503A NEHVN 3A 1 0 0.0840 1.0190 15.00111   1250 BT-EHVN150 W
NBT1503B NBT1503A 1 2 0.0000 0.0000 0.000000 999999 RAIL_RSSA_B 
NBT1503B NBT1503C 1 2 0.0000 0.0000 0.000000 999999 RAIL_RSSA_C 
NBT1503C NBT1503D 1 2 0.0000 0.0000 0.000000 999999 RAIL_RSSA_D 
NBT1503D NBT1503E 1 2 0.0000 0.0000 0.000000 999999 RAIL_RSSD_E 
NBT1503E NBT15031 1 0 0.5753 2.6228 34.65552    810 TBN-BXT-BT15
NBTL1531 NODL153A 1 0 0.4902 0.9916 600.3122    701 BTL-ODL150 Z
NBTL153A NGVT1531 1 0 0.0691 0.1863 53.71354    701 BTL-GVT150 W
NBTL153A NGVT2 3A 1 0 0.0210 0.1786 83.16918   1001 BTL-GVT2150 
NBTL153A NTWG153B 1 0 0.2884 0.4290 262.7502    715 TWG-BTL150 P
NBTL153B NBTL1531 1 1 0.0000 3.0480 0.000000    800 ODL (3.048 O
NBTL153B NBTL153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NBTL153B NGVT2 3B 1 0 0.0207 0.1762 82.06253   1000 BTL-GVT2150 
NBTL153B NMSW153B 1 0 0.3237 0.5109 273.2243    660 MSW-BTL150 W
NBTL153B NTWG153A 1 0 0.1309 0.8460 406.5123    960 TWG-BTL150 Z
NBUGG 3A NBLER 3H 1 8 2.8804 9.8624 61.88770    520 BUGG-BLER150
NBUGG 3A NKELP 31 1 0 1.5325 5.2155 32.99902    608 BUGG-KELP150
NBUGG 3B NBELF 3C 1 0 2.1091 7.9335 47.15467    520 BUGG-BELF150
NBUGG 3C NBUGG 3A 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRAN_M
NBUGG 3D NBUGG 3B 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRBN_M
NBUGG 3D NBUGG 3C 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NBUGG 3E NBUGG 3C 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRAM_Z
NBUGG 3E NMBT153F 1 0 0.3374 3.0684 39.69228   1883 MBT-BUGG150 
NBUGG 3F NBUGG 3D 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRBM_Z
NBVW153A NVLN1533 1 0 0.0575 0.5435 487.6322   1925 BVW380-VLN15
NBVW153B NVLN1530 1 0 0.0689 1.0136 844.4130   1460 BVW380-VLN15
NBVW381A NBVW3810 1 2 0.0000 0.0000 0.000000 999999 TR412_VSA   
NBVW381A NBVW3811 1 2 0.0000 0.0000 0.000000 999999 KV_VSA      
NBVW381A NWAZ3811 1 0 0.0883 1.0459 492.5137   1679 WAZ-BVW380 Z
NBVW381B NBVW3810 1 2 0.0000 0.0000 0.000000 999999 TR412_VSB   
NBVW381B NBVW3811 1 2 0.0000 0.0000 0.000000 999999 KV_VSB      
NBVW381B NOZN381B 1 0 0.3717 4.3527 65.42430   2891 BVW-OZN380 Z
NBVW381B NWAZ3810 1 8 0.0877 1.0384 488.9775   1679 WAZ-BVW380 P
NBVW381B NWAZ3812 1 0 0.0873 1.0341 486.9231   1679 WAZ-BVW380 O
NBVW381B NWAZ381A 1 8 0.0806 0.9546 449.5154   1679 WAZ-BVW380 W
NBWK381A NBWK3810 1 2 0.0000 0.0000 0.000000 999999 TR411_VSA   
NBWK381A NBWK3811 1 2 0.0000 0.0000 0.000000 999999 TR413_VSA   
NBWK381B NBWK3810 1 2 0.0000 0.0000 0.000000 999999 TR411_VSB   
NBWK381B NBWK3811 1 2 0.0000 0.0000 0.000000 999999 TR413_VSB   
NBWK381B NKIJ381B 1 0 0.2831 4.5209 88.97983   4000 KIJ-BWK380 Z
NBWK381B NVHZ381A 1 8 0.6298 9.9203 1387.867   3000 BWK-VHZ380 O
NBWK381B NVHZ381B 1 0 0.6298 9.9203 1387.867   3000 BWK-VHZ380 P
NBWK3830 NZT1503A 1 8 0.0133 0.2313 112.9927   1915 BWK380-ZT150
NBWK3831 NZT1503A 1 0 0.0128 0.2219 108.4208   1915 BWK380-ZT150
NBWK3832 NZT1503B 1 0 0.0138 0.2395 117.0048   1915 BWK380-ZT150
NBXT1532 NBXT153A 1 8 0.2716 1.2026 568.0958   1150 TBN-BXT-EHVN
NBXT1532 NTBN153B 1 0 1.0109 5.0041 66.61379    810 TBN-BXT-EHVN
NBZ1503B NAMV153A 1 0 0.4300 1.5120 407.4645    508 AMV-BZ150 W 
NBZ1503B NBZ1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NCCCT11  NMBT381B 1 0 0.0385 0.2052 58.92622    863 MBT380-CCC1 
NCCCT21  NMBT381B 1 0 0.0385 0.2052 58.92622    863 MBT380-CCC2 
NCCCT31  NMBT381A 1 0 0.0385 0.2052 58.92622    863 MBT380-CCC3 
NCFE381A NEOS381B 1 0 0.0210 0.1290 53.07344    946 CFE-EOS380 Z
NCFE381C NCFE381A 1 7 0.0000 0.0000 0.000000 999999 LRA12_LRA1  
NCFE381C NEOS381A 1 0 0.0210 0.1290 53.07344    946 CFE-EOS380 W
NCLF153A NBOEK 3B 1 0 0.1245 1.1422 16.36875   1100 BOEK-CLF150 
NCLF153B NCLF153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NCLF153B NVENR 3B 1 0 0.5301 4.8647 69.71363   1001 CLF-VENR150 
NCST1531 NDDM153B 1 0 0.0336 0.6496 471.4902   1925 CST380-DDM15
NCST1532 NAB1503A 1 0 0.1140 1.5619 836.2418   1925 CST380-AB150
NCST153A NDDM153A 1 8 0.0120 0.2320 168.3894   1925 CST380-DDM15
NCST381A NKIJ381A 1 0 0.2266 3.5957 71.69833   4000 CST-KIJ380 W
NCST381A NKIJ381B 1 0 0.2266 3.5957 71.69833   4000 CST-KIJ380 Z
NCST381B NCST381A 1 7 0.0000 0.0000 0.000000 999999 KV_VS       
NCU15031 NCU1503A 1 1 0.0000 0.0500 0.000000    610 TSD-CU-HPS15
NCU15031 NTSD153A 1 8 1.2104 4.4696 27.18370    610 TSD-CU-HPS15
NCU15032 NCU1503A 1 9 0.0000 0.0500 0.000000    610 TSD-CU-HPS15
NCU15032 NTSD153B 1 8 1.2102 4.4704 27.48061    610 TSD-CU-HPS15
NCVD1151 NCVD115B 1 0 1.5000 14.293 104.0778   1420 ZLH-OMD-VO11
NCVD1151 NZLH115B 1 0 0.4817 5.1588 132.8287   1420 ZLH-OMD-CVD1
NCVD115A NHDB115B 1 0 0.4956 3.2027 1063.680    820 CVD-HDB110 W
NCVD115A NVO1105B 1 0 0.5399 5.8291 46.25681   1420 CVD-VO110 P 
NCVD115B NCVD115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NCVDE151 NCVD115B 1 0 0.1638 0.5250 278.2760    665 CVD-CVDE110 
NDB1503A NNIWG 3B 1 8 0.6200 3.9800 31.41593    966 NIWG-DB150 Z
NDB1503A NVNG153A 1 8 1.3200 8.4500 62.20430   1602 DB-VNG150 Z 
NDB1503B NDB1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NDDM153A NDDZ153A 1 0 0.1282 1.0397 471.9426    720 DDM-DDZ150 Z
NDDM153B NDDM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NDDM153B NDDZ153B 1 0 0.1282 1.0397 471.9426    720 DDM-DDZ150 W
NDDV1151 NDDV115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NDDV115A NHGV115A 1 0 3.0475 7.2744 155.0220    550 HGV-DDV110 G
NDE15031 NDE1503A 1 2 0.0000 0.0000 0.000000 999999 RL_A0_LSA1  
NDE15032 NDE15033 1 2 0.0000 0.0000 0.000000 999999 RL_B0_LSB2  
NDE1503A NDE15030 1 2 0.0000 0.0000 0.000000 999999 RL_A0_LSA2  
NDE1503A NDE15032 1 2 0.0000 0.0000 0.000000 999999 KVAB_VS     
NDE1503B NDE15032 1 2 0.0000 0.0000 0.000000 999999 RL_B0_LSB1  
NDE1503B NWTR153D 1 0 0.3028 2.2897 174.9616   1000 WTR-DE150 P 
NDIM153B NDIM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NDIM153B NVW1503A 1 0 0.2281 1.3828 98.12325    924 DIM-VW150 Z 
NDIM153B NWGM153B 1 0 0.1389 0.8518 318.8893    962 WGM-DIM150 W
NDIM153D NDIM153A 1 2 0.0000 0.0000 0.000000 999999 LV32A_VS    
NDIM153E NDIM153B 1 2 0.0000 0.0000 0.000000 999999 LV23B_VS    
NDIM153E NGVL153B 1 0 0.7500 4.6800 78.53981    925 DIM-GVL150 Z
NDIM153E NWYW153B 1 0 1.0900 7.3600 640.8848    925 WYW-DIM150 Z
NDIM153E NWYW153C 1 0 1.1300 7.3900 521.5043    925 WYW-DIM150 G
NDIM153F NBN15031 1 0 0.2330 1.9160 791.6813    960 DIM-BN150 W 
NDIM153F NDIM153D 1 2 0.0000 0.0000 0.000000 999999 LRB34_LRA   
NDIM153F NDIM153E 1 2 0.0000 0.0000 0.000000 999999 KV34_VS     
NDIM153F NGVL153A 1 0 0.7300 4.6200 78.53979    925 DIM-GVL150 W
NDIM153F NWYW153C 1 0 1.0700 7.3500 530.9291    925 WYW-DIM150 W
NDIM153G NDIM153E 1 2 0.0000 0.0000 0.000000 999999 LRB34_LRB   
NDIM3810 NLLS381A 1 0 1.1803 13.714 209.6510   3000 DIM-LLS380 W
NDIM381A NDIM3810 1 2 0.0000 0.0000 0.000000 999999 LLSW_RSA    
NDIM381A NDIM381F 1 2 0.0000 0.0000 0.000000 999999 TR401_RSA   
NDIM381A NDIM381G 1 2 0.0000 0.0000 0.000000 999999 OZNG_SRA    
NDIM381A NDIM381H 1 2 0.0000 0.0000 0.000000 999999 TR405_VSA   
NDIM381A NDMT341  1 8 0.0171 0.1582 40.05531   1200 DIM380-DM34 
NDIM381B NDIM3811 1 2 0.0000 0.0000 0.000000 999999 KIJZ_SRB    
NDIM381B NDIM381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NDIM381B NDIM381H 1 2 0.0000 0.0000 0.000000 999999 TR405_VSB   
NDIM381B NDIM381I 1 2 0.0000 0.0000 0.000000 999999 TR403_SRB   
NDIM381B NDIM381K 1 2 0.0000 0.0000 0.000000 999999 LLSZ_SRB    
NDIM381B NDIM381L 1 2 0.0000 0.0000 0.000000 999999 OZNZ_SRB    
NDIM381K NLLS381B 1 0 1.1803 13.714 209.6510   3000 DIM-LLS380 Z
NDIM381L NOZN381B 1 0 0.3584 4.1927 63.02088   2880 OZN-DIM380 Z
NDK11051 NBGM1150 1 0 1.8700 6.4100 48.69468    680 BGM-DK110 Z 
NDK11051 NBGM1151 1 0 1.8700 6.4100 48.69466    680 BGM-DK110 W 
NDKG3810 NDKG3811 1 2 0.0000 0.0000 0.000000 999999 KV_Q0       
NDKG3812 NDKG3811 1 8 0.3466 5.7760 36.28809   2000 EH10_KABEL  
NDKG381A NDKG3811 1 8 0.3466 5.7760 36.28809   2000 EH20_KABEL  
NDKG381B NDKG3810 1 8 0.3466 5.7760 36.28809   2000 EH30_KABEL  
NDLR153B NDLR153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NDLR153B NWL1503B 1 0 0.0765 0.1400 84.37278   1251 DLR-WL150 Z 
NDNO1531 NHTM153B 1 0 0.6945 6.4894 99.43733   1601 DNO-HTM150 P
NDNT153B NDNT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NDNT153B NZBK1532 1 0 0.4700 3.6700 55.29203   1920 DNT-ZBK-WHS1
NDOD1531 NRK1503B 1 0 0.4700 0.9000 651.8802    575 RK-DOD150 Z 
NDOD153A NDOD1531 1 0 0.0600 9.0066 0.000000    575 DOD150 21.SS
NDOD153A NNM1503A 1 0 1.0500 6.3500 45.24091    900 NM-DOD150 Z 
NDOD153B NDOD153A 1 2 0.0000 0.0000 0.000000 999999 KV2_VS      
NDOD153B NEDE153A 1 0 1.0100 5.6800 201.0603    710 DOD-EDE150 W
NDOD153B NEDE153B 1 0 1.0100 5.6800 151.7368    710 DOD-EDE150 Z
NDOD153B NKBG1531 1 0 1.5000 12.193 2293.674    525 KBG-DOD150 W
NDOD153B NNM1503B 1 0 1.0400 6.3500 45.24091    900 NM-DOD150 W 
NDOD381A NDOD3810 1 2 0.0000 0.0000 0.000000 999999 TR402_VSA   
NDOD381A NDTC381A 1 0 1.1555 12.372 192.8592   2500 DOD-DTC380 W
NDOD381A NDTC381A 2 8 1.1555 12.372 192.8592   2500 DOD-DTC380 Z
NDOD381B NBMR381A 1 0 0.9755 11.481 172.4847   2498 BMR-DOD380 Z
NDOD381B NDOD3810 1 2 0.0000 0.0000 0.000000 999999 TR402_VSB   
NDOD381B NDOD381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NDRT153A NTSD153B 1 0 1.0000 6.3000 54.35197    961 TSD-DRT150 W
NDRT153B NDRT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NDRT153B NNM1503B 1 0 1.2100 7.5500 64.40290    850 NM-DRT150 W 
NDRT153B NWML1531 1 0 0.5135 2.8691 174.6230    959 DRT-ZBM-TL15
NDTC153B NDTC153A 1 7 0.0000 0.0000 0.000000 999999 KV_VS       
NDTC153B NUF15030 1 0 0.8217 7.0028 224.7432    955 DTC-UF-DAL15
NDTC153B NUF15031 1 0 0.8217 7.0028 224.7432    955 DTC-UF-DAL15
NDTC381A NHGL381A 1 0 1.4910 16.040 247.7843   2500 DTC-HGL380 W
NDTC381B NDTC381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NDTC381B NHGL381B 1 0 1.4910 16.040 247.7843   2500 DTC-HGL380 Z
NDTH1531 NERP153B 1 0 0.0867 0.4453 1081.788    770 ERP-DTH150 Z
NDTN1150 NDTN1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NDTN1150 NOWD1150 1 0 3.9200 8.4600 55.92032    510 DTN-OWD110 Z
NDTN1151 NBGM1151 1 0 3.4200 7.5300 49.95131    510 BGM-DTN110 W
NDTN1151 NGRD1151 1 0 4.3100 12.020 83.25217    510 DTN-GRD110 G
NDTO153A NRSD153A 1 0 0.4003 2.7397 1044.108   1150 DTO-RSD150 W
NDTO153A NRSD153B 1 0 0.3974 2.7166 1044.108   1150 DTO-RSD150 Z
NDVTB 5B NDVTB 5A 1 2 0.0000 0.0000 0.000000 999999 CBS         
NDVTP 5A NDVTB 5B 1 0 1.1876 3.5972 27.17163    400 DVTP-DVTB110
NDVTP 5A NHCL115A 1 0 1.4139 7.1980 111.6538   1380 HCL-DVTP110 
NDVTP 5A NRS1105A 1 0 4.6108 11.456 83.79280    690 DVTP-RS110 G
NDVTP 5B NDVTB 5A 1 0 1.1876 3.5972 27.17163    400 DVTP-DVTB110
NDVTP 5B NDVTP 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NDVTP 5B NGO1105A 1 0 4.9518 12.535 92.38647    595 DVTP-GO110 Z
NDVTP 5B NOL1105B 1 0 0.6504 2.9495 46.96505   1380 OL-DVTP110 G
NDWL1531 NAPL153A 1 0 0.9437 5.8524 43.66809    925 DWL-APL150 W
NDWL1531 NAPL153A 2 0 0.9437 5.8524 43.66809    925 DWL-APL150 Z
NDWL1531 NOTL153D 1 0 0.9437 5.8524 43.66809    925 OTL-DWL150 W
NDWL1531 NOTL153G 1 0 0.2280 2.3520 1048.035   1155 OTL-DWL150 G
NDZG115  NST1A05  1 0 0.4142 2.5540 24.13968   1320 STRD-DZS-DZW
NDZS115A NDZG115  1 0 0.1755 0.5580 289.8119    641 STRD-DZS-DZW
NDZW115A NBEC 151 1 0 0.2432 0.5248 150.7964    642 DZF-DZW110 W
NDZW115A NDZG115  1 0 0.1186 0.7266 6.911378   1320 STRD-DZS-DZW
NDZW115A NSTRZ150 1 0 0.3568 2.1908 20.91628   1320 STRD-STRT-DZ
NDZW115B NDZW115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NEBG115A NHBG115B 1 8 1.3400 2.7470 19.15429    180 HBG-EBG110 Z
NEBG115B NHBG115B 1 0 1.3526 2.7728 19.33440    180 HBG-EBG110 W
NEC30A1  NEOS381J 1 0 0.0108 0.1088 1.933116   4800 EHS-EOS380 W
NEC31A1  NEOS3819 1 0 0.0130 0.1316 2.337722   4800 EHS-EOS380 Z
NEC3CA2  NEEM2221 1 0 0.0198 0.3006 182.5925   1448 EC3-EEM220 3
NEC5CA2  NEEM2227 1 0 0.0175 0.2651 161.0443   1448 EC5-EEM220 5
NEC7CA1  NEEM3813 1 0 0.0157 0.2390 145.1667   1448 EC7-EEM380 7
NEDC3811 NEEM3817 1 0 0.0387 0.0507 0.107200   1488 EEM-EDC380 1
NEDC381C NEDC381E 1 9 0.0000 -3222  0.000000   1000 EDC380 F01 C
NEDC381D NEDC381F 1 9 0.0000 -3222  0.000000   1000 EDC380 F02 C
NEDC381E NEDC381A 1 8 1.3500 7.2692 0.000000   1000 EDC380 F01 S
NEDC381F NEDC381B 1 8 1.3500 7.2692 0.000000   1000 EDC380 F02 S
NEDE153A NHSRW 3  1 0 0.9400 4.5000 33.61504    770 EDE-HSR-HD15
NEDE153B NEDE153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NEDE153B NHSRZ 3  1 0 0.9400 4.5000 33.61504    770 EDE-HSR-HD15
NEEM2220 NEEM2221 1 2 0.0000 0.0000 0.000000 999999 K1_VSK      
NEEM2222 NEEM2223 1 2 0.0000 0.0000 0.000000 999999 K2_VSK      
NEEM2223 NEC4CA2  1 0 0.0189 0.2875 174.6537   1448 EC4-EEM220 4
NEEM2224 NEEM2225 1 2 0.0000 0.0000 0.000000 999999 K3_VSK      
NEEM2225 NEHA2221 1 0 0.0820 0.1129 53.18630    600 EEM-EHA220 Z
NEEM2226 NEEM2227 1 2 0.0000 0.0000 0.000000 999999 K4_VSK      
NEEM2228 NEEM2229 1 2 0.0000 0.0000 0.000000 999999 K5_VSK      
NEEM2228 NEHA2220 1 0 0.0830 0.1150 54.45050    600 EEM-EHA220 W
NEEM222A NEEM2220 1 2 0.0000 0.0000 0.000000 999999 RA1_SVA     
NEEM222A NEEM2222 1 2 0.0000 0.0000 0.000000 999999 RA2_VSA     
NEEM222A NEEM2224 1 2 0.0000 0.0000 0.000000 999999 RA3_VSA     
NEEM222A NEEM2226 1 2 0.0000 0.0000 0.000000 999999 RA4_VSA     
NEEM222A NEEM2228 1 2 0.0000 0.0000 0.000000 999999 RA5_VSA     
NEEM222A NEEM222I 1 2 0.0000 0.0000 0.000000 999999 RA6_VSA     
NEEM222B NEEM2221 1 2 0.0000 0.0000 0.000000 999999 RB1_VSB     
NEEM222B NEEM2223 1 2 0.0000 0.0000 0.000000 999999 RB2_VSB     
NEEM222B NEEM2225 1 2 0.0000 0.0000 0.000000 999999 RB3_VSB     
NEEM222B NEEM2227 1 2 0.0000 0.0000 0.000000 999999 RB4_VSB     
NEEM222B NEEM2229 1 2 0.0000 0.0000 0.000000 999999 RB5_VSB     
NEEM222B NEEM222J 2 2 0.0000 0.0000 0.000000 999999 RB6_VSB     
NEEM222I NEEM222J 1 2 0.0000 0.0000 0.000000 999999 K6_VSK      
NEEM222J NEEM222B 1 2 0.0000 0.0000 0.000000 999999 K6_SKB      
NEEM3810 NMEE381J 1 0 0.5196 8.8231 182.3658   4000 EEM-MEE380 Z
NEEM3811 NEC6CA1  1 0 0.0162 0.2464 149.7032   1448 EC6-EEM380 6
NEEM3811 NEEM3810 1 2 0.0000 0.0000 0.000000 999999 K1_VSK      
NEEM3813 NEEM3812 1 2 0.0000 0.0000 0.000000 999999 K2_VSK      
NEEM3814 NEEM3815 1 2 0.0000 0.0000 0.000000 999999 K3_VSK      
NEEM3814 NEEM381E 1 2 0.0000 0.0000 0.000000 999999 MEEW_SL     
NEEM3817 NEEM3816 1 2 0.0000 0.0000 0.000000 999999 K4_VSK      
NEEM3818 NEEM381C 1 2 0.0000 0.0000 0.000000 999999 EOSZ_SL     
NEEM3819 NEEM3818 1 2 0.0000 0.0000 0.000000 999999 K5_VSK      
NEEM3819 NEEM381D 1 2 0.0000 0.0000 0.000000 999999 TR423_ST380 
NEEM381A NEEM3810 1 2 0.0000 0.0000 0.000000 999999 RA1_VSA     
NEEM381A NEEM3812 1 2 0.0000 0.0000 0.000000 999999 RA2_VSA     
NEEM381A NEEM3814 1 2 0.0000 0.0000 0.000000 999999 RA3_VSA     
NEEM381A NEEM3816 1 2 0.0000 0.0000 0.000000 999999 RA4_VSA     
NEEM381A NEEM3818 1 2 0.0000 0.0000 0.000000 999999 RA5_VSA     
NEEM381B NEEM3811 1 2 0.0000 0.0000 0.000000 999999 RB1_VSB     
NEEM381B NEEM3813 1 2 0.0000 0.0000 0.000000 999999 RB2_VSB     
NEEM381B NEEM3815 1 2 0.0000 0.0000 0.000000 999999 RB3_VSB     
NEEM381B NEEM3817 1 2 0.0000 0.0000 0.000000 999999 RB4_VSB     
NEEM381B NEEM3819 1 2 0.0000 0.0000 0.000000 999999 RB5_VSB     
NEEM381C NEEM381D 1 2 0.0000 0.0000 0.000000 999999 S_VSK       
NEEM381E NMEE381I 1 0 0.5149 8.8643 182.2580   4000 EEM-MEE380 W
NEHM1150 NEHM1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NEHM1151 NEHM1152 1 0 0.0820 0.4302 1363.451   2296 RBB220-EHM11
NEHM1153 NEHM1150 1 0 0.0821 0.4319 1363.451   2296 RBB220-EHM11
NEHV381A NGT3801A 1 8 1.4700 19.026 244.9655   2500 GT-EHV380 G 
NEHV381A NGT3801A 2 0 1.5064 19.131 245.6273   2500 GT-EHV380 Z 
NEHV381B NEHV381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NEHV381B NGT3801B 1 0 1.4985 19.030 244.3273   2500 GT-EHV380 W 
NEHVN 3A NEHVO 3A 1 0 0.2650 2.0100 41.99995   1250 EHVN-EHVO150
NEHVN 3A NEHVW 3A 1 0 0.1440 1.0900 356.0053   1155 EHVN-EHVW150
NEHVN 3B NEHVN 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NEHVN 3B NEHVO 3B 1 0 0.2650 2.0100 41.99995   1001 EHVN-EHVO150
NEHVN 3C NBXT1532 1 0 0.7390 3.6580 48.69468    810 TBN-BXT-EHVN
NEHVN 3C NEHVN 3B 1 0 0.0101 0.0500 0.666138    810 C-TBN-EHVN15
NEHVN13A NEHVN 3A 1 8 0.1550 0.2780 75.08407    570 EHVN-WKCE150
NEHVO 3A NEVEMW3  1 0 0.2150 1.9300 12.56009   1250 MZ-EHVO-EHVZ
NEHVO 3B NEHVO 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NEHVO 3B NEVEMZ3  1 0 0.2160 1.9400 12.56009   1250 MZ-EHVO-EHVZ
NEHVW 3B NEHVW 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NEHVW 3B NEHVZ 3A 1 0 0.1200 0.9250 297.1978   1000 EHVW-EHVZ150
NEHVZ 3A NEVEMW3  1 0 0.4400 1.8500 21.99115   1000 MZ-EHVO-EHVZ
NEHVZ 3B NEHVZ 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NEHVZ 3B NEVEMZ3  1 0 0.4400 1.8500 21.99115   1000 MZ-EHVO-EHVZ
NEHVZ 3B NHPT153A 1 8 2.2370 6.5400 35.79845    581 EHVZ-HPT150 
NEHVZ 3C NEHVZ 3A 1 0 0.0163 0.0502 0.259827    300 C-EHVZ-HPT15
NEHVZ 3C NHPT153A 1 0 2.2450 6.5300 35.79845    300 EHVZ-HPT150 
NELT153A NKBG1531 1 0 0.5000 2.7000 204.2025    750 ELT-KBG150 W
NELT153A NOTH1531 1 0 0.3647 2.1059 85.00770    751 ELT-OTH150 Z
NELT153B NELT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NELT153B NKBG1531 1 0 0.5000 2.7000 204.2025    750 ELT-KBG150 Z
NELT153B NOTH1531 1 0 0.3647 2.1059 85.00770    751 ELT-OTH150 W
NEMR1531 NGVT2 3A 1 0 0.1261 0.1650 0.042286    620 GVT2-EMR150 
NEMR1532 NGVT2 3B 1 0 0.1059 0.1695 0.040966    620 GVT2-EMR150 
NEMW115B NEMW115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NEMW115B NVO1105A 1 0 0.5562 6.0325 45.61592   1125 VO-EMW110 R 
NEMZ1150 NENS1150 1 0 0.1920 2.0477 1030.939   1600 EMZ-ENS110 P
NEMZ1150 NENS1150 2 8 0.1500 2.0778 1037.797   1600 EMZ-ENS110 Z
NEMZ1151 NEMZ1150 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NEMZ1151 NENS1151 1 0 0.1680 2.0866 1021.949   1600 EMZ-ENS110 O
NENECO31 NULW153C 1 0 0.0142 0.0506 23.66562   1440 ULW-LW6     
NENS1150 NENS1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NENS1151 NEMZ1151 2 0 0.1657 2.1092 1037.427   1600 EMZ-ENS110 W
NENS222B NENS222A 1 7 0.0000 0.0000 0.000000 999999 KV_VS_220   
NENS381A NENS3811 1 2 0.0000 0.0000 0.000000 999999 TR414_VSA   
NENS381A NZL3801A 1 0 0.8100 8.7474 135.3747   3499 ENS-ZL380 W 
NENS381B NENS3811 1 2 0.0000 0.0000 0.000000 999999 TR414_VSB   
NENS381B NENS381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NENS381B NZL3801B 1 0 0.8100 8.7474 135.3747   3499 ENS-ZL380 Z 
NEOS3810 NEEM381C 1 0 0.0218 0.3768 7.428044   4000 EOS-EEM380 Z
NEOS3810 NEOS3811 1 2 0.0000 0.0000 0.000000 999999 K1_VSK      
NEOS3811 NDKG3811 1 0 0.0545 0.5847 9.356919   2500 DKG-EOS380 Z
NEOS3812 NEEM3815 1 0 0.0218 0.3768 7.428044   4000 EOS-EEM380 W
NEOS3812 NEOS3813 1 2 0.0000 0.0000 0.000000 999999 K2_VSK      
NEOS3813 NDKG3810 1 0 0.0545 0.5847 9.356919   2500 DKG-EOS380 W
NEOS3814 NEOS3815 1 7 0.0000 0.0000 0.000000 999999 K3_VSK      
NEOS3814 N_WG011A 1 0 0.0663 0.4080 82.78098   1056 EOS-WG01    
NEOS3815 NEOS381B 1 2 0.0000 0.0000 0.000000 999999 RB3_VSB     
NEOS3815 XED_EE1N 1 0 0.0075 0.0748 20.70444   1193 EOS-WDC380 W
NEOS3818 NEOS3819 1 2 0.0000 0.0000 0.000000 999999 K5_VSK      
NEOS3818 NVVL381A 1 0 0.6183 9.9583 256.4743   2500 VVL-EOS380 W
NEOS381A NEOS3810 1 2 0.0000 0.0000 0.000000 999999 RA1_VSA     
NEOS381A NEOS3812 1 2 0.0000 0.0000 0.000000 999999 RA2_VSA     
NEOS381A NEOS3814 1 2 0.0000 0.0000 0.000000 999999 RA3_VSA     
NEOS381A NEOS3818 1 2 0.0000 0.0000 0.000000 999999 RA5_VSA     
NEOS381A NEOS381I 1 2 0.0000 0.0000 0.000000 999999 RA6_VSA     
NEOS381B NEOS3811 1 2 0.0000 0.0000 0.000000 999999 RB1_VSB     
NEOS381B NEOS3813 1 2 0.0000 0.0000 0.000000 999999 RB2_VSB     
NEOS381B NEOS3819 1 2 0.0000 0.0000 0.000000 999999 RB5_VSB     
NEOS381B NEOS381J 1 2 0.0000 0.0000 0.000000 999999 RB6_VSB     
NEOS381I NEOS381J 1 2 0.0000 0.0000 0.000000 999999 K6_VSK      
NERD153B NEHVO 3A 1 0 0.7650 7.2700 38.48136   1000 ERD-EHVO150 
NERD153B NERD153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NERP1532 NTWG153A 1 0 0.0501 1.4254 811.6559   1155 ERP-TWG150 W
NERP153A NDTH1531 1 0 0.0867 0.4453 1081.788    770 ERP-DTH150 W
NERP153A NERP1530 1 1 0.0000 3.0000 0.000000    700 ERP150 SSP-Z
NERP153A NMVLA33  1 0 0.2668 2.5636 1275.487   1000 MVL-ERP150 W
NERP153B NERP1531 1 1 0.0000 3.0000 0.000000    700 ERP150 SSP-W
NERP153B NERP153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NERP153B NMVLB43  1 0 0.2668 2.5636 1275.487   1000 MVL-ERP150 Z
NESDH 5A NESDM 5A 1 0 0.2100 1.1201 16.52267    690 ESDM-ESDH110
NESDH 5A NESDV 5A 1 0 0.3400 0.3601 286.6303    540 ESDV-ESDH110
NESDH 5A NLS1105A 1 8 1.9660 7.4148 61.82655    601 ESDH-LS110 G
NESDM 5B NESDM 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NESDM 5B NHGLO 5A 1 0 0.7798 2.6697 18.23308    675 ESDM-HGLO110
NESDV 5A NESDW 5B 1 0 0.5289 0.7664 544.6539    485 ESDV-ESDW110
NESDW 5A NESDW 5B 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NESDW 5A NHGLO 5B 1 0 1.2896 4.4896 70.39701    675 ESDW-HGLO110
NETN1530 NETN1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NETN1530 NRSD153A 1 0 0.8200 4.2900 50.78698   1200 ETN-RSD150 G
NETN153A NBD15031 1 0 0.4376 2.0594 26.29513   1200 BD-PCH-ETN15
NETN153B NETN153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B  
NETN153B NETN153C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C  
NETN153C NETN153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D  
NETN153D NETN1531 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E  
NEVEMW3  NMZ1503A 1 0 1.5800 4.6800 30.69336    580 MZ-EHVO-EHVZ
NEVEMZ3  NMZ1503B 1 0 1.5850 4.7000 30.69336    580 MZ-EHVO-EHVZ
NGD1503A NGD15030 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NGD1503A NGD15031 1 2 0.0000 0.0000 0.000000 999999 RL_A1_LSA0  
NGD1503B NGD15030 1 2 0.0000 0.0000 0.000000 999999 RL_B1_LSB0  
NGENN 3A NBMR153A 1 0 1.2963 4.8329 30.85305    924 BMR-GENN150 
NGENN 3A NGENN 3B 1 2 0.0000 0.0000 0.000000 999999 RSPL1       
NGENN 3B NGENN131 1 2 0.0000 0.0000 0.000000      0 RSPL2       
NGK1105A NGK1105B 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NGK1105B NWSMR 5A 1 0 0.7123 4.1782 986.4303   1125 WSMR-GK110 L
NGLTK 5A NGNHU 5A 1 0 5.4990 11.611 156.9649    430 GLTK-GNHU110
NGLTK 5B NGLTK 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NGLTK 5B NGNHU 5B 1 0 5.4850 11.604 156.9649    430 GLTK-GNHU110
NGLTK 5B NVDM115B 1 0 2.7249 5.2990 53.41891    505 VDM-GLTK110 
NGNBH 5A NGNHU 5A 1 0 0.0247 0.0505 35.50422    400 GNHU-GNBH110
NGNBH 5B NGNBH 5A 1 2 0.0000 0.0000 0.000000 999999 CBS         
NGNBH 5B NGNHU 5B 2 0 0.0183 0.0500 21.04782    400 GNHU-GNBH110
NGNBS 5B NGNBS 5A 1 2 0.0000 0.0000 0.000000 999999 CBS         
NGNHK 5A NVVL115A 1 0 0.3110 0.6959 319.3115    601 GNHK-VVL110 
NGNHK 5B NGNHK 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NGNHK 5B NVVL115B 1 0 0.3120 0.6981 320.3396    601 GNHK-VVL110 
NGNHU 5A NGNBS 5A 1 0 0.4322 0.4814 209.9419    468 GNBS-GNHU110
NGNHU 5A NGNHU151 1 0 0.5691 3.5090 33.46192   1499 GNHU-HGZK110
NGNHU 5A NSTRW150 1 0 0.7879 4.8369 46.68784   1320 GNHU-STRP-ST
NGNHU 5A NVVL115A 1 0 0.8222 5.0443 47.95327   1499 GNHU-VVL110 
NGNHU 5B NGNBH 5B 1 8 0.0196 0.0500 28.26440    400 GNHU-GNBH110
NGNHU 5B NGNBS 5B 1 8 0.4316 0.4807 209.6279    468 GNBS-GNHU110
NGNHU 5B NGNHU 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NGNHU 5B NKWD115B 1 0 0.5698 3.5132 33.50200   1499 GNHU-KWD110 
NGNHU 5B NSTAO150 1 0 1.0692 6.5596 62.57236   1320 GNHU-STRO-ST
NGNHU 5B NVVL115B 1 0 0.8222 5.0443 47.95327   1499 GNHU-VVL110 
NGNHU151 NKWD115A 1 0 0.0035 0.0500 0.203710   1499 HGZK-KWD110 
NGNHU151 NSTRK 5A 1 0 0.3886 2.3957 22.84561    690 HGZK-STRK110
NGO1105A NRS1105B 1 0 1.9502 5.5503 40.04368    690 GO-RS110 R  
NGO1105B NGO1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NGO1105B NHBG115B 1 0 2.8885 5.5461 41.24749    600 GO-HBG110 W 
NGO1105B NHBG115B 2 0 2.8885 5.5461 41.24749    455 GO-HBG110 Z 
NGO1105B NHGLW 5A 1 0 2.1266 5.0618 138.2992    595 GO-HGLW110 G
NGO1105B NHGLW 5B 1 0 2.1266 5.0618 138.2992    595 GO-HGLW110 R
NGRD1150 NOHK1151 1 0 1.2912 6.4200 45.55307    840 OHK-GRD110 W
NGRD1151 NGRD1150 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NGRTH 3A NLIMM 3A 1 0 1.5956 7.7987 49.23710    800 GRTH-LIMM150
NGRTH 3A NMBT153C 1 0 0.4783 5.7974 87.42924   2002 MBT-GRTH150 
NGRTH 3B NGRTH 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NGRTH 3B NLIMM 3B 1 0 1.5956 7.7987 49.23710    800 GRTH-LIMM150
NGRTH 3B NMBT153A 1 0 0.4783 5.7974 87.42924   2002 MBT-GRTH150 
NGRTH 3B NNRB153A 1 0 0.2668 0.6815 457.8871    792 GRTH-NRB150 
NGSP-R30 NRLL153B 1 0 0.0061 0.3918 6.778301   1320 RLL-KNG-WAP-
NGSP-R31 NNISHO31 1 0 0.7358 3.2838 43.63044   1201 RLL-KNG-WAP-
NGSP1530 NGSP1531 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRA2_3
NGSP1531 NGSP1532 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NGSP1531 NGSP153A 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRA1_2
NGSP1532 NGSP153B 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRB1_2
NGSP1533 NGSP1532 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRB2_3
NGSP1533 NKED1532 1 0 0.5125 2.2870 30.38549   1201 RLL-KNG-WAP-
NGSP153A NGSP1534 1 0 1.4219 4.1588 1589.018    350 GSP150-NJ01 
NGSP153A NKED1531 1 0 0.5125 2.2870 30.38549   1201 RLL-KNG-WAP-
NGSP153A NMDB153A 1 0 2.3343 8.7011 60.18665    530 GSP-MDB150 W
NGT15031 NGT1503B 1 0 0.0138 0.3218 620.1504   3300 GT150-A91   
NGT1503A NBD1503C 1 0 0.4010 2.8200 54.59775   2500 GT-BD150 Z  
NGT1503A NOTD153F 1 0 0.3500 2.9200 28.18009   1481 GT-OTD150 Z 
NGT1503A NZBGMW3  1 0 0.7826 3.7239 47.24273   1243 GT-ZBH-MDK15
NGT1503B NBBS153A 1 8 0.9000 3.3500 58.21370    535 GT-BBS150 W 
NGT1503B NGT1503A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS      
NGT1503B NGT1503C 1 2 0.0000 0.0000 0.000000 999999 KV2_VS      
NGT1503B NTBW153A 1 0 0.7400 6.1600 27.20619   1480 GT-TBW150 W 
NGT1503B NWW1503F 1 0 0.7800 6.3000 56.20309   1570 GT-WW150 W  
NGT1503B NZBGMZ3  1 0 0.7859 3.9457 47.24273   1243 GT-ZBH-MDK15
NGT1503C NBBS153A 1 0 0.9000 3.3500 58.21371    535 GT-BBS150 Z 
NGT1503C NBD1503A 1 0 0.4090 2.8300 54.59775   2500 GT-BD150 W  
NGT1503C NWW1503C 1 0 0.7323 6.2128 2.083464   1500 GT-WW150 Z  
NGT3801B NGT3801A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NGT3801B NRLL381C 1 0 1.5733 17.255 259.0317   3999 GT-RLL380 Z 
NGV15030 NVB1503A 1 0 0.1580 1.2030 385.5840   1155 VB-GV150 Z  
NGV15031 NGV15030 1 2 0.0000 0.0000 0.000000 999999 SECT12LS12_2
NGV1503A NGV15031 1 2 0.0000 0.0000 0.000000 999999 SECT12LS12_1
NGVL1531 NGVL1530 1 2 0.0000 0.0000 0.000000 999999 LV23_LRA    
NGVL153A NGVL1531 1 2 0.0000 0.0000 0.000000 999999 LV12_LRA    
NGVL153A NPMP153A 1 8 0.6700 1.9180 782.2566    866 GVL-PMP150  
NGVL153B NGVL153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NGVT153A NGVT1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NGVT153A NGVT2 3B 1 0 0.0021 0.0500 6.458423    993 GVT-GVT2150 
NGVT2 3A NGVT2 30 1 0 0.2790 0.9000 677.3333   2000 PG01_KABEL  
NGVT2 3A NGVT2 3B 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NGVT2 3A NTNT1532 1 0 0.8047 2.8544 38.69726    701 GVT2-TNT-ERP
NGVT2 3B NGVT2 31 1 0 0.2790 0.9000 677.3333   2000 PG02_KABEL  
NGVT2 3B NTNT1531 1 0 0.8029 2.8479 40.21522    701 GVT2-TNT-ERP
NGVT2-30 NERP1530 1 0 0.2385 0.8460 325.6961    701 GVT2-TNT-ERP
NGVT2-3N NERP1531 1 0 0.2411 0.8552 329.2332    701 GVT2-TNT-ERP
NHBG115B NHBG115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NHBY1151 NMNZL151 1 0 1.5400 5.3200 41.15485    810 HBY-MNZL110 
NHBY1151 NSKS1151 1 0 1.4060 6.8635 58.11947    841 HBY-SKS-LSM1
NHCL115A NRT1105A 1 0 3.6284 6.7931 48.02961    515 HCL-RT110 W 
NHCL115A NZLH115A 1 0 0.4902 3.6996 34.53992   1095 HCL-ZLH110 W
NHCL115A NZLW115A 1 0 0.4600 1.2200 37.78779   2000 HCL-ZLW110 W
NHCL115B NHCL115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NHCL115B NOL1105A 1 0 1.2057 5.4225 2.777918   1380 HCL-OL110 R 
NHCL115B NRT1105A 1 0 3.6284 6.7931 48.02961    515 HCL-RT110 Z 
NHCL115B NZLH115B 1 0 0.4902 3.6996 34.53992   1095 HCL-ZLH110 Z
NHCL115B NZLW115B 1 0 0.4600 1.2200 37.78779   2000 HCL-ZLW110 Z
