NHD1503A NKBT1531 1 0 0.5150 4.4080 9.706378   1602 HD-KBT150 Z 
NHD1503B NHD1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NHD1503B NZUV153A 1 0 0.7500 6.4100 92.36282   1602 HD-ZUV-LLS15
NHDB115A NOMD1152 1 0 0.5811 1.8476 959.5994    801 HDB-OMD110 W
NHDB115B NDDV1151 1 0 1.5596 3.9554 130.5247    550 DDV-HDB110 R
NHDB115B NHDB115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NHDB115B NHGV115B 1 0 4.2999 8.9991 63.05402    570 HGV-HDB110 B
NHELD 3A NHELD 3C 1 0 0.0055 0.0502 0.676969   1883 C-MBT-HELD15
NHELD 3B NBOEK 3A 1 0 0.4841 4.4423 64.20543   1883 HELD-BOEK150
NHELD 3B NHELD 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NHGL381A XGR_HG12 1 0 0.1400 1.2873 22.32618   2499 GNA-HGL380 W
NHGL381B NHGL381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NHGLA151 NHGLB 5A 1 0 0.0658 0.1484 65.50409    540 HGLB-HGLA110
NHGLB 5A NHGLO 5A 1 0 0.2704 0.7578 5.872823    595 HGLO-HGLB110
NHGLB 5A NHGLO 5A 2 0 0.2704 0.7578 5.872823    595 HGLO-HGLB110
NHGLB 5A NHGLS15A 1 8 0.0723 0.1630 71.93179    535 HGLS-HGLB110
NHGLB 5B NHGLB 5A 1 7 0.0000 0.0000 0.000000 999999 KV_VS       
NHGLO 5A NHBG115B 1 0 0.2334 1.6888 1164.620    820 HGLO-HBG110 
NHGLO 5A NHGLS151 1 0 0.1500 0.4809 254.8875    641 HGLS-HGLO110
NHGLO 5B NHGLA152 1 0 0.1261 0.3324 220.7735    637 HGLO-HGLA110
NHGLO 5B NHGLO 5A 1 7 0.0000 0.0000 0.000000 999999 KV_VS       
NHGLO 5B NHGLW 5A 1 0 0.1341 0.8691 19.10088   2700 HGLO-HGLW110
NHGLW 5A NODZ115A 1 0 2.4632 4.7355 143.4982    330 HGLW-ODZ110 
NHGLW 5B NHGLO 5C 1 0 0.1341 0.8691 19.10088   2700 HGLO-HGLW110
NHGLW 5B NHGLW 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NHGLW 5B NODZ115B 1 0 2.4632 4.7355 143.4982    330 HGLW-ODZ110 
NHGV115A NWTO1150 1 0 0.1163 1.6693 748.6541   1575 WTO-HGV110 W
NHGV115B NHGV115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NHK1503B NHK1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NHK1503B NWGM153B 1 8 0.3230 0.8310 399.9250    362 HK-WGM150   
NHMM153A NSS1503B 1 8 0.4741 3.3897 638.1140    954 SS-HMM150 Z 
NHMM153A NVHZ1531 1 0 0.3064 2.7158 659.4546   1150 VHZ-HMM150 Z
NHMM153B NHMM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NHMM153B NSS1503A 1 8 0.5149 3.3960 659.7125    954 SS-HMM150 W 
NHMM153B NVHZ1531 1 0 0.3064 2.7158 659.4546   1150 VHZ-HMM150 W
NHMO153A NHMZ153B 1 0 0.2140 0.7520 4.241150    714 HMO-HMZ150 Z
NHMO153B NHMO153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NHMZ153A NEHVO 3A 1 0 0.6301 3.0596 53.89842   1000 EHVO-HMZ150 
NHMZ153B NEHVO 3B 1 0 0.6350 3.0832 53.89842   1000 EHVO-HMZ150 
NHMZ153B NHMZ153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NHPS153A NBMR153A 1 0 0.1540 1.1330 430.2411   1035 HPS-BMR150 W
NHPS153A NCU15031 1 0 0.8597 3.1502 19.17716    610 TSD-CU-HPS15
NHPS153B NHPS153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B  
NHPS153C NHPS153B 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C  
NHPS153D NHPS153C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D  
NHPS153D NHPS153E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E  
NHPS153E NBMR1531 1 0 0.1540 1.1330 430.2411   1035 HPS-BMR150 Z
NHPS153E NCU15032 1 0 0.8602 3.1799 19.56568    610 TSD-CU-HPS15
NHRST 3B NHRST 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NHRST 3B NVENR 3A 1 0 0.4079 3.7314 53.64444   1001 HRST-VENR150
NHRV1150 NOHK1150 1 0 0.6162 1.3395 9.819302    405 RWD-HRV-OHK1
NHRV1151 NOHK1151 1 0 0.6162 1.3395 9.819302    405 RWD-HRV-OHK1
NHRV1151 NRWD1151 1 0 3.5238 7.6605 56.15413    405 RWD-HRV-OHK1
NHRV1152 NHRV1151 1 0 0.1275 0.3109 1.886607    405 RWD-HRV-OHK1
NHRV1153 NHRV1150 1 0 0.1821 0.4442 2.695153    405 RWD-HRV-OHK1
NHRV1153 NHRV1152 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NHSRW 3  NHD1503A 1 0 1.8900 9.1300 70.05428    770 EDE-HSR-HD15
NHSRW 3  NHSR153B 1 0 0.1200 0.3900 185.7938    770 EDE-HSR-HD15
NHSRZ 3  NHD1503B 1 0 1.8900 9.1300 70.05752    770 EDE-HSR-HD15
NHSRZ 3  NHSR153A 1 0 0.1200 0.3900 185.7938    770 EDE-HSR-HD15
NHST153A NBSL153A 1 0 0.0640 0.2644 122.9701    655 BSL-VLO150 W
NHSW222A NENS222A 1 0 0.7489 8.2606 138.1198   2500 HSW-ENS220 W
NHSW222B NENS222A 1 0 0.7489 8.2606 138.1198   2500 HSW-ENS220 Z
NHSW222B NHSW222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NHTM153B NHTM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NHTM153B NWHS153A 1 0 1.9800 12.340 95.19340   1100 WHS-HTM150 W
NHTN153A NERD153A 1 0 0.7590 7.2500 32.82964   1000 HTN-ERD150 W
NHTN153A NOSS153A 1 0 2.6000 9.1100 53.39766    714 HTN-OS150 W 
NHTN153B NEHVO 3B 1 0 1.7800 14.750 71.31415   1332 HTN-EHVO150 
NHTN153B NHTN153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NHTN153B NOSS153B 1 0 2.6300 9.1100 53.39766    714 HTN-OS150 Z 
NHTW1530 NHTW153E 1 8 0.1350 0.2440 64.30840    240 HTW-WKCH150 
NHTW153A NWW1503C 1 0 0.5715 4.9856 44.35033   1245 WW-HTW150 Z 
NHTW153B NHTW153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B  
NHTW153B NHTW153C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C  
NHTW153C NHTW153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D  
NHTW153D NHTW153E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E  
NHTW153E NHTN153B 1 0 0.0680 0.5850 3.294794   1502 HTW-HTN150 Z
NHUSK 3A NBSDL 3B 1 0 0.0350 0.1250 1.570856    400 HUSK-BSDL150
NHW1503A NHK1503A 1 0 0.6218 1.5756 837.3593    493 HW-NDK-HK150
NHW1503A NNDK153A 1 0 0.2900 0.7500 407.7791    910 HW-NDK150 W 
NHW1503A NNDK153B 1 0 0.2500 0.7500 407.7792    910 HW-NDK150 Z 
NHW1503A NOZN1530 1 0 0.0601 0.8955 375.3490   1117 OZN380-HW150
NHW1503A NOZN1531 1 8 0.2164 3.2237 1351.257   1117 OZN380-HW150
NHW1503A NOZN1533 1 0 0.0588 0.8760 367.1894   1117 OZN380-HW150
NHZL381A NHZL381B 1 7 0.0000 0.0000 0.000000 999999 SK01        
NHZL381A NMVL3817 1 0 0.0517 0.4536 316.6725   1170 MVL-HZL380 W
NHZL381B NMVL3818 1 0 0.0517 0.4536 316.6725   1170 MVL-HZL380 Z
NIBG1531 NDIM153D 1 0 0.0560 0.4120 156.4513   1035 DIM-IBG150 W
NIBG1531 NDIM153E 1 0 0.0560 0.4120 156.4513   1035 DIM-IBG150 Z
NISM1150 NISM1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NISM1150 NZLF115B 1 0 0.3585 1.5151 908.3915    800 ZLF-ISM110 Z
NKBG1530 NKBG1532 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NKBG1531 NAH1503A 1 0 0.4600 0.8200 218.6541    400 KBG-AH150 W 
NKBG1531 NAH1503B 1 0 0.4700 0.8400 228.0796    400 KBG-AH150 Z 
NKBG1531 NAPD153A 1 0 1.5100 9.1300 65.97320    750 KBG-APD150 W
NKBG1531 NAPD153B 1 0 1.5100 9.1300 64.40411    750 KBG-APD150 Z
NKBG1531 NKBG1530 1 2 0.0000 0.0000 0.000000 999999 KV_SRA      
NKBG1532 NKBG1531 1 2 0.0000 0.0000 0.000000 999999 KV_SRB      
NKBT1531 NLLS153A 1 0 0.4800 4.1400 56.70565   2000 KBT-LLS150 P
NKED1531 NNISHO31 1 0 0.3416 1.5246 20.25699   1201 RLL-KNG-WAP-
NKED1531 NWAP153A 1 0 0.0066 0.0500 0.389558   1201 RLL-KNG-WAP-
NKED1532 NNISHO32 1 0 0.3416 1.5246 20.25699   1201 RLL-KNG-WAP-
NKED1532 NWAP1532 1 0 0.0066 0.0500 0.389558   1201 RLL-KNG-WAP-
NKELP 32 NKELP 31 1 2 0.0000 0.0000 0.000000 999999 RAIL_A1     
NKELP 33 NKELP 32 1 2 0.0000 0.0000 0.000000 999999 RAIL_A2     
NKELP 33 NNEDW 3A 1 0 0.8374 2.8498 18.03502    750 KELP-NEDW150
NKIJ1530 NKIJ153C 1 2 0.0000 0.0000 0.000000 999999 TR4_SRB     
NKIJ1532 NGD15031 1 0 0.7431 5.3213 0.291940    847 KIJ-GD150 W 
NKIJ1534 NRTW153B 1 0 1.0649 6.8193 516.5106    847 RTW-KIJ150 G
NKIJ1535 NGD1503B 1 0 0.7431 5.3213 0.291940    847 KIJ-GD150 Z 
NKIJ1536 NRTZ153B 1 0 0.2700 2.3000 741.4158   1155 KIJ-RTZ150 Z
NKIJ1539 NKIJ1531 1 2 0.0000 0.0000 0.000000 999999 TR1_SRA     
NKIJ1539 NKIJ1532 1 2 0.0000 0.0000 0.000000 999999 GDW_SRA     
NKIJ1539 NKIJ1533 1 2 0.0000 0.0000 0.000000 999999 TR402_SRA   
NKIJ1539 NKIJ1537 1 2 0.0000 0.0000 0.000000 999999 RTWZ_SRA    
NKIJ1539 NKIJ153F 1 7 0.0000 0.0000 0.000000 999999 KIJ150_RSB  
NKIJ153A NKIJ1538 1 2 0.0000 0.0000 0.000000 999999 RTWW_SRA    
NKIJ153A NKIJ1539 1 2 0.0000 0.0000 0.000000 999999 RAILA2_LRA23
NKIJ153B NKIJ153E 1 2 0.0000 0.0000 0.000000 999999 KV1_VS      
NKIJ153B NOM1503A 1 8 0.2171 1.9204 990.2238   1155 KIJ-OM150 W 
NKIJ153C NKIJ1535 1 2 0.0000 0.0000 0.000000 999999 GDZ_SRB     
NKIJ153C NKIJ1536 1 2 0.0000 0.0000 0.000000 999999 RTZZ_SRB    
NKIJ153C NKIJ1538 1 2 0.0000 0.0000 0.000000 999999 RTWW_SRB    
NKIJ153C NKIJ153A 1 7 0.0000 0.0000 0.000000 999999 TR401_SRB   
NKIJ153E NOM1503B 1 0 0.2874 2.6223 1275.231   1155 KIJ-OM150 Z 
NKIJ153F NKIJ1531 1 2 0.0000 0.0000 0.000000 999999 TR1_SRB     
NKIJ153F NKIJ1534 1 2 0.0000 0.0000 0.000000 999999 RTWG_SRB    
NKIJ153F NKIJ1539 2 2 0.0000 0.0000 0.000000 999999 KV2_VS      
NKIJ153F NKIJ1539 3 7 0.0000 0.0000 0.000000 999999 SP1_RSC     
NKIJ381A NBKK381A 1 0 0.8738 10.233 153.8047   2500 KIJ-BKK380 W
NKIJ381A NBWK381A 1 0 0.2831 4.5209 88.97983   4000 KIJ-BWK380 W
NKIJ381A NGT3801A 1 0 0.7952 9.3130 139.9833   2826 KIJ-GT380 W 
NKIJ381B NDIM3811 1 0 1.3597 15.904 239.0605   3100 KIJ-DIM380 Z
NKIJ381B NGT3801B 1 0 0.7952 9.3130 139.9833   2826 KIJ-GT380 Z 
NKIJ381B NKIJ381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NKP1105A NVLH115A 1 0 2.3496 5.8106 353.7621    455 VLH-KP110 W 
NKP1105A NZLF115A 1 0 1.2069 3.8061 847.5062    605 ZLF-KP110 W 
NKP1105B NISM1151 1 0 0.3633 1.5585 920.3296    800 ISM-KP110 Z 
NKP1105B NKP1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NKRH153A NKRH153B 1 2 0.0000 0.0000 0.000000 999999 RSE15_VS    
NKRH153B NKRH153C 1 2 0.0000 0.0000 0.000000 999999 RSE1_VS     
NKRH153C NKRH153D 1 2 0.0000 0.0000 0.000000 999999 RSE3_VS     
NKRH153D NKRH153E 1 2 0.0000 0.0000 0.000000 999999 RSE5_VS     
NKRH153D NNRB153C 1 0 0.0850 0.2176 83.70384    792 KRH-NRB150  
NKRH153E NKRH153F 1 2 0.0000 0.0000 0.000000 999999 RSE7_VS     
NKRH153F NKRH153G 1 2 0.0000 0.0000 0.000000 999999 RSE9_VS     
NKRH153F NSWB153B 1 0 0.1069 0.4931 0.031416    792 SWB-KRH150  
NKRH153G NKRH153A 1 2 0.0000 0.0000 0.000000 999999 RSE11_VS    
NKWD1151 NKWD115A 1 0 0.0001 0.0500 0.000100   5455 KWD-ZMG110  
NKWD115A NMEE115B 1 0 0.9023 5.5275 52.71196   1499 KWD-MEE110 Z
NKWD115B NKWD115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NKWD115B NMTWD 5  1 0 0.4586 2.8097 26.79389   1499 KWD-MTWD110 
NKZZ1151 NBGMR 5A 1 0 0.2736 0.8360 503.5470    400 BGMR-KZZ110 
NKZZ1152 NBGMR 5B 1 0 0.2736 0.8360 503.5470    400 BGMR-KZZ110 
NLC1503A NZP1503A 1 0 0.9100 3.0000 523.7045    621 ZP-LC150 W  
NLC1503B NBCO153A 1 0 1.3700 4.6400 152.3679    650 BCO-LC150 Z 
NLC1503B NZP1503B 1 0 0.9100 3.0000 524.6458    621 ZP-LC150 Z  
NLD1503A NSS1503A 1 0 0.7734 3.4125 182.2187    770 LD-SS150 W  
NLD1503A NZT1503A 1 0 0.7650 6.1731 1542.461   1155 ZT-LD150 W  
NLD1503A NZT1503B 1 0 0.7650 6.1731 1542.461   1155 ZT-LD150 Z  
NLGK153A NDTC153B 1 0 0.1200 0.6600 10.05330    860 DTC-LGK150 Z
NLGK153A NZP1503A 1 0 1.2900 7.5000 88.28040    801 LGK-ZP150 W 
NLGK153A NZV1503B 1 0 0.7174 4.4576 364.1031    711 ZV-LGK150 W 
NLGK153B NDTC153B 1 0 0.1200 0.6600 10.05330    860 DTC-LGK150 W
NLGK153B NLGK153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NLIMM 3A NBEEK 3C 1 0 1.8899 9.3599 89.48862    799 BEEK-LIMM150
NLIMM 3B NLIMM 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NLLS153A NDNO1531 1 8 0.6122 5.7203 87.65185   1358 LLS-DNO150 W
NLLS153B NDNT153A 1 0 0.4700 3.6700 55.29187   2000 DNT-LLS150 O
NLLS153B NLLS153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NLLS381A NENS381A 1 0 0.4212 5.7362 88.92314   4000 LLS-ENS380 W
NLLS381A NFLT-41  1 2 0.0000 0.0000 0.000000      0 FL_4_VS     
NLLS381A NLLS3811 1 2 0.0000 0.0000 0.000000 999999 TR414_VSA   
NLLS381B NENS381B 1 0 0.4212 5.7362 88.92314   4000 LLS-ENS380 Z
NLLS381B NLLS3811 1 2 0.0000 0.0000 0.000000 999999 TR414_VSB   
NLLS381B NLLS381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NLMR1150 NLMR1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NLMR1150 NLTK1151 1 8 1.9190 6.4531 52.06248    675 LTK-LMR110 Z
NLMR1151 NLTK1151 1 8 1.9190 6.4531 52.06248    675 LTK-LMR110 W
NLMR1151 NOHK1151 1 0 3.3500 7.3200 50.26547    510 OHK-LMR110 W
NLS1105B NLS1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NLS1105B NODZ115B 1 0 0.5816 1.1244 1312.763    765 ODZ-LS110 W 
NLSM1150 NBGM1150 1 0 2.0800 4.8300 32.67256    510 LSM-BGM110 Z
NLSM1150 NLSM1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NLSM1150 NLW11050 1 0 0.4720 1.6510 80.94315    601 LW-LSM110 Z 
NLSM1150 NRWD1151 1 0 1.1715 6.0555 51.83628   1000 LSM-RWD110 Z
NLSM1151 NBGM1151 1 0 2.0800 4.8300 32.67253    510 LSM-BGM110 W
NLSM1151 NLW11051 1 8 0.5585 1.6936 81.38274    400 LW-LSM110 G 
NLSM1151 NLW11051 2 0 0.4720 1.6510 80.94315    600 LW-LSM110 W 
NLSM1151 NRWD1151 1 0 1.1715 6.0555 51.83628   1000 LSM-RWD110 W
NLSM222A NBGM222A 1 0 0.2592 2.8519 47.69761   2500 LSM-BGM220 W
NLSM222A NBGM222B 1 0 0.2594 2.8517 47.69922   2500 LSM-BGM220 Z
NLSM222A NOHK222A 1 0 0.6808 7.4894 125.2591   2503 LSM-OHK220 W
NLSM222A NOHK222B 1 0 0.6813 7.4889 125.2633   2503 LSM-OHK220 Z
NLTK1151 NECL N51 1 0 0.1700 0.2740 165.6405    551 LTK-LTG110 W
NLTK1151 NEMZ1150 1 0 0.2402 0.9007 1172.437    920 LTK-EMZ110 Z
NLTK1151 NEMZ1151 1 0 0.2402 0.9007 1172.437    920 LTK-EMZ110 W
NLUTT 3A NBORN 3A 1 0 0.9584 3.3194 21.39490    394 LUTT-BORN150
NLUTT 3B NLUTT 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NLUTT 3B NLUTT 3C 1 0 0.0145 0.0503 0.324036    396 C-MBT-LUTT15
NLUTT 3C NMBT153E 1 0 2.5963 8.9920 57.96396    394 LUTT-MBT150 
NLW11050 NLSM1151 1 0 0.5570 1.6890 81.16183    400 LW-LSM110 P 
NLW11050 NLW11051 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NM11 W3  NODR153A 1 0 0.0370 0.2408 1.820553    966 ULW-ODR-NIWG
NM11 W3  NULW1532 1 0 0.0379 0.2160 649.9836   1062 ULW-ODR-NIWG
NMAK115B NMAK115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NMAK115B NZYV115B 1 0 0.2696 1.7555 15.00833    956 ZYV-MAK110 W
NMBT153C NMBT153E 1 2 0.0000 0.0000 0.000000 999999 KVZU_VS     
NMBT153D NBUGG 3F 1 0 0.3374 3.0684 39.69228   1883 MBT-BUGG150 
NMBT153D NMBT153A 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRA   
NMBT153E NBOEK 3B 1 0 1.1517 10.535 145.5164   1883 MBT-BOEK150 
NMBT153E NMBT153B 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRB   
NMBT153E NMBT153D 1 2 0.0000 0.0000 0.000000 999999 KVNO_VS     
NMBT153F NBORN 3B 1 0 1.6379 5.6726 36.56662    415 BORN-MBT150 
NMBT153F NHELD 3C 1 0 0.6671 6.0433 81.48964   1881 MBT-HELD150 
NMBT153F NMBT153C 1 2 0.0000 0.0000 0.000000 999999 RAILC_LRC   
NMBT381A NDOD381A 1 0 2.3161 27.281 409.8279   2500 MBT-DOD380 W
NMBT381A NEHV381A 1 8 1.1334 13.351 200.5604   2826 MBT-EHV380 W
NMBT381A NEHV381B 1 0 1.1334 13.351 200.5604   2826 MBT-EHV380 Z
NMBT381A XVY_MB11 1 0 0.1386 1.5780 22.95700   2500 VYK-MBT380 W
NMBT381B NMBT381A 1 7 0.0000 0.0000 0.000000 999999 KV1_VS      
NMBT381B NMBT381C 1 2 0.0000 0.0000 0.000000 999999 KV2_VS      
NMBT381B XSI_MB11 1 0 0.4985 4.8831 81.80093   2500 MBT-SDF380 Z
NMBT381C NMBT381D 1 2 0.0000 0.0000 0.000000 999999 KV2_LASC    
NMBT381C XOB_MB11 1 0 0.7259 7.1484 120.4381   2500 MBT-OBZ380 W
NMBT381C XVY_MB12 1 0 0.1364 1.5757 22.83710   2500 VYK-MBT380 Z
NMDB153B NMDB153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NMDH1530 NMDH1531 1 0 0.0001 0.0500 0.000100   4000 MDH-WPK150  
NMDH1531 NGVT2 3A 1 0 0.5695 2.6976 1301.298   1500 GVT2-MDH150 
NMDH1531 NGVT2 3B 1 0 0.5695 2.6976 1301.298   1500 GVT2-MDH150 
NMDK153A NMDK153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NMDK153A NSNCM 3A 1 0 0.1400 0.8600 8.413185    500 MDK-SNCM150 
NMDK153A NWKCM 3A 1 0 0.0582 0.7700 9.955706   3000 MDK-WKCM150 
NMDM1531 NAPL153A 1 0 0.4641 4.4595 2728.253   1155 APL-MDM150 W
NMDM1531 NWWD153A 1 0 0.2924 3.0884 1375.075   1155 MDM-WWD150 Z
NMEE115A NGASUN51 1 0 0.3497 1.1472 459.7972    604 MEE-MTM110 W
NMEE115A NMTWD 5  1 0 0.4436 2.7178 25.91807   1499 MTWD-MEE110 
NMEE115A NSD1105A 1 0 0.2353 0.7001 462.0811    400 SD-MEE110 W 
NMEE115A NSKN115B 1 0 2.2297 7.7964 50.20265    690 MEE-SKN110 L
NMEE115A NVDM115A 1 0 1.5311 3.1109 23.16409    505 VDM-MEE110 W
NMEE115A NVDMZ 5A 1 0 0.4230 0.6738 336.0248    600 MEE-VDMZ110 
NMEE115A NWS1105A 1 0 0.9500 3.3997 57.91489    810 MEE-WS110 W 
NMEE115B NBGMR 5B 1 0 4.7452 19.839 138.3585    705 BGMR-MEE110 
NMEE115B NGASUN52 1 0 0.3659 1.1831 476.2416    604 MEE-MTM110 Z
NMEE115B NMEE115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NMEE115B NSD1105B 1 0 0.2329 0.6929 457.3217    400 SD-MEE110 Z 
NMEE115B NVDM115B 1 0 1.5311 3.1109 23.16409    505 VDM-MEE110 G
NMEE115B NVDMZ 5B 1 0 0.4245 0.6762 337.2186    600 MEE-VDMZ110 
NMEE115B NWS1105B 1 0 0.9500 3.3997 57.91489    810 MEE-WS110 Z 
NMEE222A NWEW222C 1 0 0.4924 7.2080 140.3880   2300 WEW-MEE220 O
NMEE222B NMEE222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NMEE222B NWEW222B 1 0 0.4921 7.2484 139.7185   2300 WEW-MEE220 B
NMEE3811 XDI_ME12 1 8 0.3264 3.7075 52.97226   3040 MEE-DIL380 W
NMEE3812 XDI_ME11 1 0 0.3264 3.7075 52.97226   3040 MEE-DIL380 Z
NMEE3813 NMEE3811 1 7 0.0000 0.0000 0.000000 999999 KV3_VS      
NMEE3813 NMEE3812 1 2 0.0000 0.0000 0.000000 999999 KV4_VS      
NMEE381B NMEE381A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS      
NMEE381B NMEE381D 1 7 0.0000 0.0000 0.000000 999999 RAILB_LASX  
NMEE381B NMEE381J 1 2 0.0000 0.0000 0.000000 999999 ZL_Z_VS     
NMEE381C NMEE381A 1 2 0.0000 0.0000 0.000000 999999 RAILA_LASX  
NMEE381C NMEE381I 1 2 0.0000 0.0000 0.000000 999999 EEMW_VS     
NMEE381D NMEE381C 1 2 0.0000 0.0000 0.000000 999999 KV2_VS      
NMERWE31 NULW1530 1 0 0.0420 0.1440 70.12035    960 ULW-MK12    
NMKT153B NMKT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NMKT153B NPMP153A 1 0 0.1910 0.5470 223.3676    866 MKT-PMP150 W
NMLBK 3A NBUGG 3E 1 0 0.4000 2.0001 25.30784   1500 BUGG-MLBK150
NMLBK 3B NBUGG 3F 1 0 0.4000 2.0001 25.30784   1500 BUGG-MLBK150
NMLBK 3B NMLBK 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NMNZL151 NHBY1151 2 0 1.5400 5.3200 41.15485    810 HBY-MNZL110 
NMNZL151 NRWD1151 1 0 2.0140 8.2892 39.96106    600 RWD-MNZL110 
NMNZL151 NSK11050 1 0 1.5645 5.7663 46.80973    600 SK-MNZL110 Z
NMPL115A NZS1105A 1 0 1.2482 3.4537 27.33694    600 ZS-MP110 W  
NMPL115B NMPL115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NMPL115B NZS1105B 1 0 1.2232 3.3845 26.78899    600 ZS-MP110 Z  
NMRUM 3A NMBT153E 1 0 0.2997 1.5022 10.74075    822 MBT-MRUM150 
NMRUM 3B NMRUM 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NMRUM 3B NRMND 3C 1 0 0.2250 0.7980 5.667327    790 MRUM-RMND150
NMSECT1  NSMH3811 1 0 0.3375 1.8750 589.0486    984 MSEC-KABEL  
NMSK115B NMSK115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NMSKD151 NMSKJ15  1 0 0.1416 0.1780 1.051805    705 MSKD-MSKJ110
NMSKJ15  NMSK115B 1 0 0.1667 0.6413 4.165376    648 MSKZ-MSKJ110
NMSKJ15  NSKN115A 1 0 1.2907 4.1268 27.09309    690 MSKJ-SKN110 
NMSW153B NTWG153B 1 0 0.0662 0.1294 119.4999    582 MSW-TWG150 W
NMTWD 5  NMTWS 5A 1 0 0.1755 0.5625 298.1528 602540 MTWD-MTWS110
NMV-E 1  NMVL3819 1 0 0.0127 0.2450 345.5752   1600 ELB-MVL380  
NMVL3811 NMVTR11  1 0 0.0037 0.0507 7.830734   1850 MV1-MVL380 1
NMVL3812 NSMH381A 1 0 0.3972 6.3019 125.6594   4000 MVL-SMH380 Z
NMVL3814 NMVL3815 1 2 0.0000 0.0000 0.000000 999999 TK2_VSKB    
NMVL3814 NMVTR310 1 8 0.0101 0.1754 53.40708   2844 MV3-Kab2    
NMVL3815 NMVL3813 1 2 0.0000 0.0000 0.000000 999999 TK2_VSKA    
NMVL3816 NMVL381A 1 2 0.0000 0.0000 0.000000 999999 TK3_VSA     
NMVL3817 NMVL3818 1 2 0.0000 0.0000 0.000000 999999 TK3_VSKB    
NMVL3817 NMVL381B 1 2 0.0000 0.0000 0.000000 999999 TK3_VSB     
NMVL3818 NMVL3816 1 2 0.0000 0.0000 0.000000 999999 TK3_VSKA    
NMVL381A NMVL3810 1 2 0.0000 0.0000 0.000000 999999 TK1_VSA     
NMVL381A NMVL3813 1 2 0.0000 0.0000 0.000000 999999 TK2_VSA     
NMVL381A NMVL3819 1 2 0.0000 0.0000 0.000000 999999 TK4_VSA     
NMVL381A NMVL381K 1 2 0.0000 0.0000 0.000000 999999 TK5_VSA     
NMVL381B NMVL3811 1 2 0.0000 0.0000 0.000000 999999 TK1_VSB     
NMVL381B NMVL3814 1 2 0.0000 0.0000 0.000000 999999 TK2_VSB     
NMVL381B NMVL381A 1 7 0.0000 0.0000 0.000000 999999 TK1_VSKA    
NMVL381B NMVL381A 2 7 0.0000 0.0000 0.000000 999999 TK1_VSKB    
NMVL381B NMVL381I 1 2 0.0000 0.0000 0.000000 999999 TK4_VSB     
NMVL381B NMVL381L 1 2 0.0000 0.0000 0.000000 999999 TK5_VSB     
NMVL381I NMVL381J 1 2 0.0000 0.0000 0.000000 999999 TK4_VSKB    
NMVL381I NMVTR21  1 0 0.0040 0.0612 17.10597   1850 MV2-MVL380 2
NMVL381J NMVL3819 1 2 0.0000 0.0000 0.000000 999999 TK4_VSKA    
NMVL381J NWL3801B 1 0 0.2990 13.246 224.1415   4000 WL-MVL380 W 
NMVL381K NEGEN_10 1 0 0.1867 3.0503 743.1437   1600 MVL380-EGEN 
NMVL381L NMDC381A 1 0 0.0032 0.0503 1.043040   4000 MVL-MDC380  
NMVL381L NMVL381M 1 2 0.0000 0.0000 0.000000 999999 TK5_VSKB    
NMVL381M NMVL381K 1 2 0.0000 0.0000 0.000000 999999 TK5_VSKA    
NMVLA334 NMVLA33  1 2 0.0000 0.0000 0.000000 999999 RAILA3_LRA31
NMVLA43  NMVLA334 1 2 0.0000 0.0000 0.000000      0 RAILA4_LRA41
NMVLB334 NMVLA334 1 2 0.0000 0.0000 0.000000      0 KV_VS       
NMVLB334 NMVLB33A 1 2 0.0000 0.0000 0.000000 999999 RAILB3_LRB31
NMVLB43  NMVLB334 1 2 0.0000 0.0000 0.000000      0 RAILB4_LRB41
NMVTR311 NMVL3814 1 0 0.0101 0.1754 53.40708   2844 MV3-Kab1    
NMZ1503A NBDL153A 1 0 1.1750 4.1100 26.32655    714 MZ-BDL150 W 
NMZ1503A NNEDW 3C 1 0 1.1000 3.7400 11.86894    501 NEDW-MZ150 W
NMZ1503B NBDL153A 1 0 1.1760 4.1200 26.32655    714 MZ-BDL150 Z 
NMZ1503B NMZ1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NMZ1503B NNEDW 3B 1 8 1.1000 3.7400 11.86894    550 NEDW-MZ150 Z
NNDK153A NHK1503A 1 0 0.3284 0.8179 428.9153    493 NDK-HK150 G 
NNDK153A NNDP1531 1 0 0.1500 0.5300 141.3716    508 NDK-NDP150 T
NNDK153B NHK1503B 1 0 0.3312 0.8142 459.5522    493 NDK-HK150 W 
NNDK153B NNDK153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NNDK153B NNDP1531 1 0 0.1500 0.5300 141.3717    508 NDK-NDP150 T
NNDK153B NNDP1531 2 8 0.1500 0.5300 141.3716    508 NDK-NDP150 T
NNEDW 3B NBUGG 3B 1 0 2.3662 8.0526 50.95570    750 BUGG-NEDW150
NNEDW 3B NNEDW 3A 1 7 0.0000 0.0000 0.000000 999999 KV1_VS      
NNEDW 3C NNEDW 3A 1 8 0.0001 0.0500 0.031416    501 C-NEDW-MZ150
NNISHO31 NKNG153A 1 0 0.0853 0.3332 18.26767   1201 RLL-KNG-WAP-
NNISHO32 NGSP-R30 1 0 0.7358 3.2838 43.63044   1201 RLL-KNG-WAP-
NNISHO32 NKNG1531 1 0 0.0853 0.3332 18.26767   1201 RLL-KNG-WAP-
NNIWG 3A NDB1503B 1 0 0.6200 3.9800 31.41593    966 NIWG-DB150 W
NNIWG 3A NODR153B 1 0 0.3201 2.0800 15.69728    966 ULW-ODR-NIWG
NNIWG 3B NNIWG 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NNM1503A NLGK153B 1 0 2.1499 11.930 724.3498    710 NM-LGK150 W 
NNM1503B NNM1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NNMR153A NVHZ1531 1 0 0.1770 1.6270 1168.672   1155 NMR-VHZ150 P
NNMR153A NVHZ1531 2 0 0.1763 1.6127 1168.672   1155 NMR-VHZ150 Z
NNMR153B NNMR153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS150    
NNMR153B NZVD1531 1 0 0.1592 0.9342 428.0027   1150 NMR-ZVD150  
NNO1105A NZYV115A 1 0 0.4833 1.4738 1012.019   1200 NO-ZYV110 W 
NNOPV 5A NVLH115B 1 0 0.1204 0.4050 3.267256    675 VLH-NOPV110 
NNOPV 5B NLTK1152 1 0 0.9277 3.1369 24.69920    675 NOPV-LTK110 
NNOPV 5B NNOPV 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NNRB153A NNRB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS1      
NNRB153B NNRB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS2      
NNRB153C NNRB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS3      
NNVD115A NRT11050 1 0 0.0432 0.0812 0.578053    255 RT-NVD-RS110
NNVD115A NRT11051 1 0 0.0432 0.0812 0.578053    255 RT-NVD-RS110
NNVD115B NNVD115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NNVD115B NVH1105A 1 0 2.7107 6.3812 296.7433    400 NVD-VH110 R 
NODL1532 NODL1531 1 7 0.0000 0.0000 0.000000 999999 KV_VS       
NODL1532 NODL153B 1 2 0.0000 0.0000 0.000000 999999 KV_SK1      
NODL153A NODL1531 1 2 0.0000 0.0000 0.000000 999999 KV_SK2      
NODR1532 NODR153B 1 0 0.0022 0.0500 0.108071    966 ULW-ODR-NIWG
NODR153A NNIWG 3A 1 0 0.3199 2.0801 15.72838    966 ULW-ODR-NIWG
NODR153A NODR1531 1 0 0.0022 0.0500 0.107442    966 ULW-ODR-NIWG
NODR153B NM11 Z3  1 0 0.0336 0.2184 1.648080    966 ULW-ODR-NIWG
NODZ115B NODZ115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NOHK1150 NLMR1150 1 0 3.3498 7.3197 50.22268    510 OHK-LMR110 Z
NOHK1150 NOHK1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NOHK1150 NOHK1152 1 0 0.7356 5.3342 5997.612   1498 OHK-BZD110 Z
NOHK1150 NOWD1151 1 0 2.7100 12.210 87.33620    510 OHK-OWD110 R
NOHK1150 NWV11051 1 0 1.5600 5.4401 41.78316    810 OHK-WV110 Z 
NOHK1151 NOHK1153 1 0 0.6818 5.2393 6295.907   1498 OHK-BZD110 W
NOHK1151 NWV11051 1 0 1.5600 5.4401 41.78081    810 OHK-WV110 W 
NOHK222A NENS222A 1 0 1.0467 11.515 192.5915   2500 OHK-ENS220 W
NOHK222A NENS222A 2 8 1.0467 11.515 192.5915   2503 OHK-ENS220 Z
NOHK222B NOHK222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NOL1105B NOL1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NOM1503B NOM15031 1 0 0.0680 0.5480 167.4469   1155 ROC3-OM150 Z
NOM1503B NOM1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NOMD1153 NCVD1151 1 0 0.6612 2.1048 17.31017    675 ZLH-OMD-CVD1
NOMD1154 NOMVZL5  1 0 0.6612 2.1048 17.31017    675 ZLH-OMD-VO11
NOMD115A NOMD1150 1 2 0.0000 0.0000 0.000000 999999 OMVW_SRA    
NOMD115A NOMD1152 1 2 0.0000 0.0000 0.000000 999999 HDBW_SRA    
NOMD115A NOMD1154 1 2 0.0000 0.0000 0.000000 999999 ZLCVVOG_SRA 
NOMD115A NOMD1157 1 2 0.0000 0.0000 0.000000 999999 TR111_SRA   
NOMD115A NOMD115B 2 7 0.0000 0.0000 0.000000 999999 S0.3.3      
NOMD115A NOMD115B 3 7 0.0000 0.0000 0.000000 999999 TR111_SRA_  
NOMD115A NOMD115B 4 7 0.0000 0.0000 0.000000 999999 TR112_SRA_  
NOMD115A NOMD115B 5 7 0.0000 0.0000 0.000000 999999 TR113_SRA-  
NOMD115A NOMD115B 8 7 0.0000 0.0000 0.000000 999999 ZLVOG_SRA   
NOMD115B NOMD1151 1 2 0.0000 0.0000 0.000000 999999 OMVZ_SRB    
NOMD115B NOMD1152 1 2 0.0000 0.0000 0.000000 999999 HDBW_SRB    
NOMD115B NOMD1153 1 2 0.0000 0.0000 0.000000 999999 ZLCVVOO_SRB 
NOMD115B NOMD1156 1 2 0.0000 0.0000 0.000000 999999 TR112_SRB   
NOMD115B NOMD115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NOMD115B NOMD115A 6 7 0.0000 0.0000 0.000000 999999 ZLCVO_SRB   
NOMD115B NOMD115A 7 7 0.0000 0.0000 0.000000 999999 ZLHVOO_SRB  
NOMV115A NOMD1151 1 0 0.5251 0.8124 596.6546    480 OMD-OMV110 Z
NOMV115B NOMD1150 1 0 0.5251 0.8124 596.6546    480 OMD-OMV110 W
NOMVZL5  NZLH115A 1 0 0.4817 5.1588 132.8287   1420 ZLH-OMD-VO11
NOPB153A NGRTH 3A 1 0 0.1019 0.2651 175.9288    792 GRTH-OPB150 
NOPB153A NKRH153A 1 0 0.1420 0.5680 0.031416    792 OPB-KRH150  
NOPB153A NNRB153A 1 0 0.2123 0.7712 0.031416    792 OPB-NRB150  
NOPD222A NRBB222A 1 0 0.0195 0.2005 55.08782    787 RBB-OPD220 W
NOPD222A NRBB222B 1 0 0.0195 0.2005 55.08782    787 RBB-OPD220 Z
NOSS153A NUD1503F 1 0 1.7800 5.9900 34.55972    714 OS-UD150 W  
NOSS153B NARI153A 1 0 4.2000 14.770 82.34115    714 OS-ARI150 Z 
NOSS153B NOSS153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NOTD153B NOTD153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B  
NOTD153B NOTD153C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C  
NOTD153C NOTD153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D  
NOTD153D NOTD153F 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E  
NOTH1531 NNM1503A 1 0 0.2431 1.4039 56.67180    751 NM-OTH150 Z 
NOTH1531 NNM1503B 1 0 0.2431 1.4039 56.67180    751 NM-OTH150 W 
NOTL153D NOTL153A 1 2 0.0000 0.0000 0.000000 999999 V1548L12_LRB
NOTL153D NOTL153B 1 2 0.0000 0.0000 0.000000 999999 V1548L24_LRB
NOTL153D NOTL153G 1 2 0.0000 0.0000 0.000000 999999 V1548L12_LRA
NOTL153D NWWD153A 1 0 1.3100 8.5400 62.82937    925 OTL-WWD150 Z
NOTL153E NOTL153D 1 2 0.0000 0.0000 0.000000 999999 V1558L23_LRB
NOTL153G NDWL1531 2 0 0.9437 5.8524 43.66809    925 OTL-DWL150 Z
NOTL153H NOTL153D 1 2 0.0000 0.0000 0.000000 999999 V1558L23_LRA
NOTL153H NWWD1530 1 0 0.6859 3.1370 1395.735    962 OTL-WWD150 G
NOTL153I NOTL153D 1 2 0.0000 0.0000 0.000000 999999 V1558L25_LRB
NOWD1150 NOWD1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NOZN3810 NOZN381A 1 2 0.0000 0.0000 0.000000 999999 TR403_VSA   
NOZN3810 NOZN381B 1 2 0.0000 0.0000 0.000000 999999 TR403_VSB   
NOZN3811 NBVW381A 1 0 0.3717 4.3527 65.42430   2891 BVW-OZN380 W
NOZN381A NDIM381G 1 0 0.3580 4.1928 63.02129   2889 OZN-DIM380 G
NOZN381A NOZN3811 1 2 0.0000 0.0000 0.000000 999999 BVWW_VSA    
NOZN381B NOZN3811 1 2 0.0000 0.0000 0.000000 999999 BVWW_VSB    
NPCBRW3  NBD1503A 1 0 0.4980 2.4828 30.64309   1200 BD-PCH-RSD15
NPCBRW3  NPCH153B 1 0 0.4858 0.9325 288.0840    400 BD-PCH-RSD15
NPHP153A NNM1503B 1 0 0.2150 0.6300 329.8673    900 NM-PHP150 W 
NPHP153B NPHP153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NRBB2221 NRBB222A 1 0 0.0200 0.4573 264.9980   2000 RBB220-EC20 
NRBB222A NEEM2222 1 0 0.0000 0.0500 0.125664   4000 EEM-RBB220 W
NRBB222A NWEW222A 1 0 0.4263 6.1490 115.7931   2300 RBB-WEW220 G
NRBB222B NEEM2226 1 0 0.0000 0.0500 0.125664   4000 EEM-RBB220 Z
NRBB222B NRBB222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NRBB222B NWEW222D 1 0 0.4164 5.9349 112.1255   2300 RBB-WEW220 P
NRK1503A NDOD153B 1 0 0.5300 9.9066 651.8802    514 RK-DOD150 W 
NRK1503A NKBG1531 1 0 0.9300 1.9500 1451.415    523 KBG-RK150 W 
NRK1503B NKBG1531 1 0 0.9300 1.9500 1451.415    523 KBG-RK150 Z 
NRK1503B NRK1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NRLL153A NGSP-R31 1 0 0.0061 0.3918 6.778301   1201 RLL-KNG-WAP-
NRLL153B NRLL153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NRLL381A NGT3801A 1 0 1.5733 17.255 259.0317   3999 GT-RLL380 W 
NRLL381A XKR_ZA12 1 0 0.0886 0.9763 6.736096   4000 RLL-ZVL380 W
NRLL381B NRLL381A 1 2 0.0000 0.0000 0.000000 999999 KV2_VS      
NRLL381B NRLL381C 1 2 0.0000 0.0000 0.000000 999999 KV1_VS      
NRLL381B XKR_ZA11 1 8 0.0945 0.9763 6.655464   4000 RLL-ZVL380 G
NRMND 3A NMBT153D 1 0 0.5274 2.3421 16.61339    790 MBT-RMND150 
NRMND 3B NRMND 3A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR1_2  
NRMND 3C NRMND 3B 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR2_3  
NRS1105B NRS1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NRS1105B NRT11050 1 0 1.8900 0.3200 30.05876    347 RT-NVD-RS110
NRSD153A NMDK153A 1 0 1.0450 4.8900 62.65907   1001 MDK-RSD150 W
NRSD153A NPCBRW3  1 0 0.9320 4.6472 57.35291   1200 BD-PCH-RSD15
NRSD153A NRSWRW3  1 8 0.3607 1.6091 19.75499   1200 RSD-RSB-WDT1
NRSD153B NMDK153B 1 0 1.0370 4.9100 62.65907   1001 MDK-RSD150 Z
NRSD153B NRSD153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NRSD153B NRSWRZ3  1 8 0.3607 1.6119 19.75499   1200 RSD-RSB-WDT1
NRSWRW3  NRSB153A 1 0 0.0112 0.0500 0.614201   1200 RSD-RSB-WDT1
NRSWRW3  NWDT153A 1 0 0.8993 4.0109 49.24381   1200 RSD-RSB-WDT1
NRSWRZ3  NRSB153A 1 0 0.0112 0.0500 0.614201   1200 RSD-RSB-WDT1
NRSWRZ3  NWDT153B 1 0 0.8993 4.0181 49.24381   1200 RSD-RSB-WDT1
NRT11051 NRS1105A 1 0 1.8900 0.3200 30.05876    347 RT-NVD-RS110
NRT1105B NRT11050 1 0 3.1636 5.9549 42.37128    255 RT-NVD-RS110
NRT1105B NRT11051 1 0 3.1636 5.9549 42.37128    255 RT-NVD-RS110
NRT1105B NRT1105A 1 7 0.0000 0.0000 0.000000 999999 KV_VS       
NRTC153A NRTC153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NRTC153B NRTM153A 1 0 0.1664 0.3916 348.5344    616 RTC-RTM150 W
NRTM153A NDE15030 1 8 0.6393 3.7478 190.4638    750 RTM-DE150 W 
NRTM153A NDE1503B 1 8 0.6393 3.7478 190.4638    750 RTM-DE150 Z 
NRTM153A NOM1503A 1 0 0.1452 1.6994 813.2201   1155 RTM-OM150 W 
NRTM153A NOM1503B 1 0 0.2750 2.3069 1132.827   1155 RTM-OM150 Z 
NRTM153A NRTC153A 1 8 0.5280 1.2480 1115.894   1156 RTC-RTM150 Z
NRTM153A NRTW1533 2 0 0.1142 0.6992 259.5583    600 RTW-RTM150 Z
NRTW1530 NRTW1532 1 7 0.0000 0.0000 0.000000 999999 RL_A23LSA2_3
NRTW1531 NRTW1534 1 2 0.0000 0.0000 0.000000 999999 RL_B23LSB2_3
NRTW1531 NRTW153F 1 2 0.0000 0.0000 0.000000 999999 KV2_3_VS    
NRTW1532 NKIJ1538 1 0 1.0649 6.8193 516.5106    847 RTW-KIJ150 W
NRTW1532 NRTZ153A 1 8 0.1700 1.4008 440.0743   1155 RTW-RTZ150 Z
NRTW1533 NRTM153A 1 8 0.3912 0.8890 367.0637    616 RTW-RTM150 P
NRTW1533 NRTW153A 1 8 0.0100 6.0000 0.000000   1155 RTW150 01.SS
NRTW1535 NRTW153B 1 0 0.0500 1.0700 468.0973   1650 REC 11a     
NRTW1536 NRTW153B 1 0 0.0500 1.0700 468.0973   1650 REC 11b     
NRTW1537 NRTW1534 1 0 0.0500 1.0700 468.0973   1650 REC 11x     
NRTW1538 NRTC153A 1 0 0.2516 0.5791 502.5730    616 RTW-RTC150 W
NRTW153A NRTW153E 1 2 0.0000 0.0000 0.000000 999999 RL_A23LSA2_2
NRTW153B NKIJ1537 1 0 1.0649 6.8193 516.5106    847 RTW-KIJ150 Z
NRTW153B NODL153B 1 0 0.1790 1.1383 713.8536   1055 RTW-ODL150 Z
NRTW153B NRTM153A 1 0 0.5125 0.7714 408.2270    616 RTW-RTM150 G
NRTW153B NRTW1538 1 1 0.0000 0.4100 0.000000    770 RTW150 04.SS
NRTW153B NRTW153F 1 2 0.0000 0.0000 0.000000 999999 RL_B23LSB2_2
NRTW153E NRTW1530 1 7 0.0000 0.0000 0.000000 999999 RL_A23LSA2_0
NRTW153F NRTW1531 2 7 0.0000 0.0000 0.000000 999999 RL_B23LSB2_0
NRTZ153A NRTZ153B 1 2 0.0000 0.0000 0.000000 999999 KOPPEL_VS   
NRW1503A NGV1503A 1 0 0.1439 1.0906 351.3155   1155 GV-RW150 Z  
NRW1503A NWTR153C 1 0 0.0862 0.6797 238.4469   1155 RW-WTR150 Z 
NRW1503B NRW1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NRW1503B NWTR153D 1 0 0.0862 0.6797 238.4469   1155 RW-WTR150 W 
NRWD1151 NHRV1150 1 0 3.5238 7.6605 56.15413    405 RWD-HRV-OHK1
NRWE 131 NMBT153F 1 0 0.0360 0.4360 6.597344   3150 MBT150-CCC4 
NSBLTW3  NLIMM 3B 1 0 0.8540 4.6310 56.73795   1000 TERW-SBRN-LI
NSBLTW3  NSRBN 3A 1 0 0.0024 0.0500 0.171427   1000 TERW-SBRN-LI
NSBLTZ3  NSBRN131 1 0 0.0041 0.0500 0.472747 661440 TERW-SBRN-GR
NSBLTZ3  NTERW 3A 1 0 0.7312 3.6073 84.88708   1351 TERW-SBRN-GR
NSDE115A NMEE115B 1 0 0.2457 0.7875 417.4140    641 MEE110-SDE W
NSDS115A NMEE115A 1 0 0.3276 1.0500 556.5519    641 MEE110-SDS W
NSK11050 NSK11051 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NSK11051 NRWD1151 1 0 0.7308 3.3495 24.59867    600 RWD-SK110 R 
NSKN115B NSKN115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NSKS1150 NHBY1151 1 0 1.4060 6.8635 58.11947    841 HBY-SKS-LSM1
NSKS1150 NLSM1150 1 0 0.5320 2.5970 21.99115    920 HBY-SKS-LSM1
NSKS1150 NSKS1152 1 0 0.1020 0.5235 24.03318    450 HBY-SKS-LSM1
NSKS1151 NLSM1151 1 0 0.5320 2.5970 21.99115    920 HBY-SKS-LSM1
NSKS1151 NSKS1152 1 0 0.1200 0.5385 13.19469    450 HBY-SKS-LSM1
NSMH153A NGVT2 3A 1 0 0.0585 0.9672 325.9088   1927 SMH380-GVN15
NSMH3811 NSMH3810 1 2 0.0000 0.0000 0.000000 999999 TK3_VSK     
NSMH381A NCST381A 1 8 0.6176 9.7995 195.4003   4000 SMH-CST380 Z
NSMH381A NSMH3810 1 7 0.0000 0.0000 0.000000 999999 TK3_VSA     
NSMH381B NCST381A 1 0 0.6176 9.7995 195.4003   4000 SMH-CST380 W
NSMH381B NMVL3815 1 0 0.3972 6.3019 125.6594   4000 MVL-SMH380 W
NSMH381B NSMH3811 1 2 0.0000 0.0000 0.000000 999999 TK3_VSB     
NSNB1151 NVO1105A 1 0 0.2220 0.9472 581.1946    950 VO-SNB110 W 
NSNCM 3A NMDK153B 1 0 0.1500 0.8620 8.413185    500 MDK-SNCM150 
NSOS153A NBSTN131 1 0 0.3100 2.8000 40.84171   1600 SOS-BSTN-ZWO
NSOS153B NBSTN132 1 0 0.3100 2.8000 40.84171   1600 SOS-BSTN-ZWO
NSOS153B NSOS153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NSRBN 3B NSRBN 3A 1 2 0.0000 0.0000 0.000000 999999 TERWZ_LL    
NSS1503B NLD1503A 1 0 0.7734 3.4125 182.2187    770 LD-SS150 Z  
NSS1503B NSS15031 1 0 1.9410 4.0220 2078.729    650 SS150_WQ10  
NSS1503B NSS1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NSTAO150 NST1A05  1 0 0.0042 0.0500 6.891084   1320 GNHU-STRO-ST
NSTAO150 NSTRO 5A 1 0 0.0238 0.0756 39.28562   1320 GNHU-STRO-ST
NSTR115A NSTRZ150 1 0 0.1677 0.5332 276.9314    641 STRD-STRT-DZ
NSTRD152 NSTRZ150 1 0 0.1740 1.0728 10.14012   1320 STRD-STRT-DZ
NSTRW150 NSTRD152 1 0 0.2773 1.7020 16.53709   1320 GNHU-STRP-ST
NSTRW150 NSTRP 5A 1 0 0.1024 0.6286 6.107256   1320 GNHU-STRP-ST
NSW1105A NMPL115A 1 8 2.8283 5.3448 37.03938    300 MP-SW110 W  
NSW1105B NMPL115B 1 0 2.8283 5.3448 37.03938    300 MP-SW110 Z  
NSWB153A NNRB153B 1 0 0.1877 0.6902 0.031416    792 SWB-NRB150  
NSWB153A NSWB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS1      
NSWB153B NSWB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS2      
NSWB153C NGRTH 3A 1 0 0.1505 0.3921 239.5065    792 GRTH-SWB150 
NSWB153C NSWB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS3      
NTBG115A NVH1105B 1 0 2.5393 7.6535 59.41380    400 VH-TBG110 GL
NTBG115B NTBG115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NTBN153A NTBW153B 1 0 0.1702 1.4960 14.42971   1200 TBW-TBN150 Z
NTBN153B NTBN153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NTBW153A NTBN153B 1 0 0.1739 1.4969 13.01251   1200 TBW-TBN150 W
NTBW153A NTBZ153A 1 0 0.2216 1.6247 809.8504   1166 TBW-TBZ150 W
NTBW153B NOTD153A 1 0 0.3520 3.0490 29.53160   1750 OTD-TBW150 Z
NTBW153B NTBW153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS(1)    
NTBZ1531 NTBN153B 1 0 0.6290 1.1390 703.9995    423 TBN-TBZ150 Z
NTBZ1531 NTBZ153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NTBZ153A NTBN153A 1 0 0.6250 1.1320 703.9995    423 TBN-TBZ150 W
NTERW 3B NSBLTW3  1 0 0.5680 3.1114 40.80368   1000 TERW-SBRN-LI
NTERW 3B NTERW 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NTL1503A NDOD153B 1 0 1.0800 6.2700 48.69364    800 DOD-TL150 W 
NTL1503B NDOD153A 1 0 1.0800 6.2700 48.69364    860 DOD-TL150 Z 
NTL1503B NTL1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NTNT1531 NGVT2-3N 1 0 0.2704 0.9592 11.28146    701 GVT2-TNT-ERP
NTNT1532 NGVT2-30 1 0 0.2706 0.9598 11.28931    701 GVT2-TNT-ERP
NTNT153A NTNT1531 1 0 0.0171 0.0506 28.41750    732 GVT2-TNT-ERP
NTNT153B NTNT1532 1 2 0.0000 0.0000 0.000000    732 GVT2-TNT-ERP
NTNZ153A NTNZ153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NTSD153A NNM1503A 1 0 0.3900 2.5800 27.64705    850 NM-TSD150 R 
NTSD153B NPHP153B 1 0 0.1270 0.3710 194.7783    900 TSD-PHP150  
NTSD153B NTSD153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NTWG153B NTWG153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NUD1503B NUD1503A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B  
NUD1503B NUD1503C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C  
NUD1503C NUD1503D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D  
NUD1503D NUD1503E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E  
NUD1503E NHMZ153A 1 0 3.4160 11.970 66.59863    714 UD-HMZ150 W 
NUD1503F NUD1503A 1 0 0.0143 0.0507 0.276880    714 C-OS-UD150 W
NUF15030 NDAL153B 1 0 0.7773 5.1204 147.1459    955 DTC-UF-DAL15
NUF15031 NDAL153A 1 0 0.7773 5.1204 147.1459    955 DTC-UF-DAL15
NUF1503A NUF15031 1 0 0.0077 0.0570 21.63722    955 DTC-UF-DAL15
NUF1503B NUF15030 1 0 0.0078 0.0570 21.65286    955 DTC-UF-DAL15
NUF1503B NUF1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NULW1530 NSOS153B 1 0 1.4500 8.9100 502.6548    800 ULW-SOS2150 
NULW1531 NM11 Z3  1 0 0.0525 0.2256 653.4399    966 ULW-ODR-NIWG
NULW1533 NULW153A 1 0 0.0700 0.1300 69.11504    410 MWK_TR7-UTL 
NULW153C NSOS153A 1 0 1.4500 9.0000 559.2035    800 ULW-SOS2150 
NULW153C NULW1530 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NULW153C NULW1530 2 7 0.0000 0.0000 0.000000 999999 RAILA_LRA1_2
NULW153D NULW1533 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRB1_2
NULW153D NULW153B 1 0 0.0700 0.1400 106.8141    410 MWK_TR8-UTL 
NURM153A NGRTH 3B 1 0 0.0312 0.1530 88.72172    799 URMD-GRTH150
NURM153A NLUTT 3A 1 8 0.3859 1.4075 8.739904    415 LUTT-URMD150
NURM153B NGRTH 3A 1 8 0.2313 1.1541 26.54017    799 TERW-SBRN-GR
NURM153B NSBLTZ3  1 8 1.1537 5.7559 132.3608    799 TERW-SBRN-GR
NVAAR 3B NMKT153B 1 0 0.3700 0.6100 153.9386    400 VAAR-MKT150 
NVB1503A NLD1503A 1 8 0.6738 4.2731 691.8698   1155 VB-LD150 W  
NVB1503A NLD1503A 2 8 0.6738 4.2731 691.8698   1155 VB-LD150 Z  
NVB1503B NVB1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NVDM115B NVDM115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NVENR 3B NVENR 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NVH1105B NVH1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NVHZ1531 NNMR153B 1 0 0.2470 10.152 672.7331   1155 NMR-VHZ150 W
NVHZ1531 NWPLD 3A 2 8 0.1317 0.6342 263.1294    770 WPLD-VHZ150 
NVHZ381A NBVW381A 1 0 0.3667 2.8601 164.0020   3000 BVW-VHZ380 W
NVHZ381A NVHZ3810 1 2 0.0000 0.0000 0.000000 999999 TR411_VSA   
NVHZ381A NVHZ3811 1 2 0.0000 0.0000 0.000000 999999 TR413_VSA   
NVHZ381B NBVW381B 1 0 0.3667 2.8601 164.0020   3000 BVW-VHZ380 Z
NVHZ381B NVHZ3810 1 2 0.0000 0.0000 0.000000 999999 TR411_VSB   
NVHZ381B NVHZ3811 1 2 0.0000 0.0000 0.000000 999999 TR413_VSB   
NVLH115A NLTK1152 1 0 1.0654 3.5825 28.90265    675 VLH-LTK110 W
NVLH115B NKP1105B 1 0 2.3496 5.8106 353.7621    455 VLH-KP110 Z 
NVLH115B NVLH115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NVLH115B NZS1105B 1 0 1.1194 3.8419 372.4421    631 ZS-VLH110 Z 
NVLN1531 NVLN1533 1 0 0.3500 7.7000 769.6902    693 VLN-NSW150  
NVLN1532 NVLN1530 1 2 0.0000 0.0000 0.000000 999999 V1539_LRA   
NVLN1533 NOTL153G 1 0 1.3852 9.0148 706.8559    924 VLN-OTL150 W
NVLN1533 NVLN153A 1 2 0.0000 0.0000 0.000000 999999 KVB85_VS    
NVLN1533 NVLN153F 1 7 0.0000 0.0000 0.000000 999999 KVB85_VS(1) 
NVLN1533 NWPLD 3A 1 8 0.4280 2.6780 1186.266    770 VLN-WPLD150 
NVLN1534 NVLN153F 1 2 0.0000 0.0000 0.000000 999999 KV3_LRA2    
NVLN1535 NVLN153F 1 2 0.0000 0.0000 0.000000 999999 KV3_LRB2    
NVLN1536 NVLN153F 1 8 0.0026 0.0837 62.29025   1900 E24-VLN150  
NVLN1538 NVLN1530 1 0 0.0803 0.2752 133.9883    960 IJM01-VLN150
NVLN1539 NVLN153C 1 0 2.7800 11.480 2042.035    808 VLN-Q7 150  
NVLN153A NVLN1530 1 2 0.0000 0.0000 0.000000 999999 V1540_LRB   
NVLN153A NVLN1534 1 2 0.0000 0.0000 0.000000 999999 KV2_LRA1    
NVLN153A NVLN1535 1 2 0.0000 0.0000 0.000000 999999 KV2_LRB1    
NVLN153C NOTL153A 1 0 1.4300 9.0000 706.8559    924 VLN-OTL150 Z
NVLN153C NVLN1532 1 2 0.0000 0.0000 0.000000 999999 S_1_05_VS   
NVLN153C NVLN1533 1 2 0.0000 0.0000 0.000000 999999 V1599_LRA   
NVLN153C NVLN1537 1 0 0.0146 0.2173 91.00438   1900 E25-VLN150  
NVLN153D NVLN1533 1 2 0.0000 0.0000 0.000000 999999 V1599_LRB   
NVLO1531 NHST153A 1 2 0.0000 0.0000 0.000000      0 KV_VS       
NVNG153A NDOD153B 1 0 0.9199 5.4801 560.7428   1600 DOD-VND1150 
NVNG153B NDB1503B 1 0 1.3200 8.4500 62.20430   1602 DB-VNG150 W 
NVNG153B NVNG153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NVNW153A NVNG153B 1 0 0.1399 1.1601 8.774467   1600 VND1-VND2 15
NVNW153B NDOD153B 1 0 0.7200 4.3100 31.73138   1600 DOD-VND2150 
NVNW153B NVNW153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NVO1105A NOMVZL5  1 0 1.5127 16.330 43.49580   1420 ZLH-OMD-VO11
NVO1105B NVO1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NVSG153A NVSG153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NVSG153B NGSP1533 1 0 2.2500 8.4900 73.20000    531 VSG-GSP150 Z
NVSN153A NHTM153A 1 0 1.5900 8.6800 67.22829   1002 VSN-HTM150  
NVSN153B NVSN153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NVVL115A NGK1105A 1 0 0.7788 4.4999 988.6938   1125 VVL-GK110 R 
NVVL115B NVVL115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NVVL115B NWSMR 5B 1 0 0.8128 5.8390 51.58495    880 VVL-WSMR110 
NVVL222A NZYV222A 1 0 0.5508 6.0537 108.8889   2503 VVL-ZYV220 W
NVVL222B NVVL222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NVVL222B NZYV222B 1 0 0.5508 6.0537 108.8889   2503 VVL-ZYV220 Z
NVVL381B NVVL381A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS      
NVVL381C NEOS381I 1 0 0.6183 9.7683 256.4743   2500 VVL-EOS380 P
NVVL381C NVVL381B 1 2 0.0000 0.0000 0.000000 999999 KV2_VS      
NVW1503A NBZ1503A 1 0 0.3500 0.8400 446.9984    555 VW-BZ150 W  
NVW1503A NZVD1531 1 0 0.5101 0.9336 671.2417    257 ZVD-VW150 G 
NVW1503A NZVD1531 2 0 0.5042 0.9335 645.5285    257 ZVD-VW150 Z 
NVW1503B NBZ1503B 1 0 0.3200 0.8701 605.6768    555 VW-BZ150 Z  
NVW1503B NDIM153A 1 0 0.2281 1.3828 98.12325    924 DIM-VW150 W 
NVW1503B NVW1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NWAZ3810 NHNL3811 1 0 0.0021 0.0500 12.81770   1170 HNL-WAZ380 Z
NWAZ3810 NHNL3815 1 0 0.0021 0.0500 12.81770   1170 HNL-WAZ380 P
NWAZ3810 NHNL3816 1 0 0.0021 0.0500 12.81770   1170 HNL-WAZ380 B
NWAZ3810 NWAZ3812 1 2 0.0000 0.0000 0.000000 999999 BVWO_VSB    
NWAZ3810 NWAZ381A 1 7 0.0000 0.0000 0.000000 999999 BVWW_VSB    
NWAZ3811 NHNL3812 1 0 0.0021 0.0500 12.81770   1170 HNL-WAZ380 W
NWAZ3811 NHNL3813 1 0 0.0021 0.0500 12.81770   1170 HNL-WAZ380 R
NWAZ3811 NHNL3814 1 0 0.0021 0.0500 12.81770   1170 HNL-WAZ380 O
NWAZ3812 NWAZ3811 1 2 0.0000 0.0000 0.000000 999999 BVWO_VSA    
NWAZ381A NWAZ3811 1 7 0.0000 0.0000 0.000000 999999 BVWW_VSA    
NWDO153A NOBG153A 1 0 2.9455 10.234 68.25800    400 OBG-WDO150 W
NWDO153A NTNZ153A 1 0 0.4516 2.6758 38.10439    721 TNZ-WDO150 W
NWDO153A NWDO153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NWDO153B NOBG153A 1 0 2.9455 10.234 68.25800    601 OBG-WDO150 Z
NWDO153B NTNZ153B 1 0 0.4516 2.6758 38.10439    721 TNZ-WDO150 Z
NWDT153A NBOZ153A 1 0 0.3665 0.8383 449.5619    415 WDT-BOZ150 W
NWDT153A NRLL153A 1 0 0.5554 2.4742 33.99153   1240 WDT-RLL150 W
NWDT153B NBOZ153B 1 0 0.3623 0.8287 446.8978    415 WDT-BOZ150 Z
NWDT153B NRLL153B 1 0 0.5554 2.4810 33.19485   1240 WDT-RLL150 Z
NWDT153B NWDT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NWEW222A NDES222W 1 0 0.1200 0.4350 6.270620    525 DES-WEW220 W
NWEW222A NWEW222B 1 2 0.0000 0.0000 0.000000 999999 KV1_VS      
NWEW222B NDZO222B 1 0 0.0949 0.3668 105.4947   2310 WEW-DZO220 Z
NWEW222C NDZO222A 1 0 0.0949 0.3668 105.4947   2310 WEW-DZO220 W
NWEW222C NWEW222A 1 2 0.0000 0.0000 0.000000 999999 KV2_LSA     
NWEW222D NDES222Z 1 0 0.1200 0.4350 6.270620    525 DES-WEW220 Z
NWEW222D NWEW222B 1 2 0.0000 0.0000 0.000000 999999 KV2_LSB     
NWGM153A NVW1503A 1 0 0.2486 0.6085 293.0478    770 WGM-VW150 W 
NWGM153B NWGM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NWHS153A NEBK113B 1 0 1.0100 1.6700 62.83080    670 WHS-EBK150 W
NWHS153A NVSN153A 1 8 1.5000 9.9000 75.39822    858 WHS-Mast81-V
NWHS153A NZP1503A 1 0 0.9800 5.6700 45.23931    861 WHS-ZP150 W 
NWHS153B NEBK113B 1 0 1.0100 1.6700 62.83080    670 WHS-EBK150 Z
NWHS153B NVSN153B 1 0 1.2500 8.2700 63.45874   1002 WHS-VSN150 Z
NWHS153B NWHS153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NWHS153B NZBK1532 1 0 0.1650 1.5565 22.46239   1920 WHS-ZBK-DNT1
NWHS153B NZP1503B 1 0 0.9800 5.6700 45.23931    861 WHS-ZP150 Z 
NWKC D51 NDZW115B 1 0 0.0633 0.1936 132.7504   2382 DES-DZW110 W
NWKCM 3B NMDK153B 1 0 0.0608 0.7700 9.955706   3000 MDK-WKCM150 
NWKCM 3B NWKCM 3A 1 7 0.0000 0.0000 0.000000 999999 KV_VS       
NWL-MV10 NHVH381Z 1 0 0.0760 1.3543 51.80593   4000 WL-MVL380 Z 
NWL-MV10 NWL-MV13 1 0 0.0599 0.4076 118.8307   4000 WL-MVL380 Z 
NWL-MV13 NMVL381M 1 0 0.1705 3.2256 58.84549   4000 WL-MVL380 Z 
NWL1503A NDLR153A 1 0 0.0765 0.1400 84.37278   1251 DLR-WL150 W 
NWL1503B NWL1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NWL3801A NHVH381Z 1 0 0.0142 8.2399 0.000000   4000 HVH380 01.SS
NWL3801A NWL3801C 1 2 0.0000 0.0000 0.000000 999999 LKVZ_VS     
NWL3801B NWL3801D 1 2 0.0000 0.0000 0.000000 999999 LKVW_VS     
NWMD1150 NEMZ1150 1 0 0.3411 3.0545 1487.530   1522 WMD-EMZ110 Z
NWMD1151 NEMZ1151 1 0 0.2905 3.0505 1484.129   1522 WMD-EMZ110 P
NWMD1151 NEMZ1151 2 0 0.2901 3.0473 1482.551   1522 WMD-EMZ110 W
NWMD1151 NWMD1150 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NWML1531 NTL1503B 1 0 0.1919 1.0722 65.25705    959 DRT-ZBM-TL15
NWPLD 3A NVHZ1531 1 0 0.1832 0.9919 446.7797    770 WPLD-VHZ150 
NWPLD 3B NWPLD 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NWRTH 3A NNEDW 3A 1 8 0.8850 3.1650 20.93950    651 NEDW-WRTH150
NWRTH 3B NWRTH 3A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR1_2  
NWRTH 3B NWRTH 3C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR2_3  
NWRTH 3C NWRTH 3D 1 7 0.0000 0.0000 0.000000 999999 RAIL_LR3_4  
NWRTH 3D NWRTH 3E 1 7 0.0000 0.0000 0.000000 999999 RAIL_LR4_5  
NWRTH 3E NNEDW 3B 1 0 0.8925 3.1350 20.93950    651 NEDW-WRTH150
NWS1105B NWS1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NWSMR 5A NEEM1151 1 0 1.0842 3.4750 1841.922    641 WSMR-EEM110 
NWSMR 5B NWSMR 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NWTO1150 NBL1105B 1 0 0.1998 2.9158 1285.097   1575 BL-WTO110 W 
NWTO1151 NWTO1150 1 0 0.0439 0.1398 75.53771    478 WTO-WTG110 W
NWTR153A NWTR1531 1 2 0.0000 0.0000 0.000000 999999 TR411_VS1   
NWTR153A NWTR153C 1 2 0.0000 0.0000 0.000000 999999 S3.0        
NWTR153C NDE15030 1 0 0.3045 2.3025 175.9418   1000 WTR-DE150 O 
NWTR153C NVB1503A 1 0 0.2481 2.1717 1249.709   1155 VB-WTR150 Z 
NWTR153D NWTR1531 1 2 0.0000 0.0000 0.000000 999999 TR411_VS2   
NWTR153D NWTR153B 1 2 0.0000 0.0000 0.000000 999999 S3.0(1)     
NWTR3810 NBWK381B 1 0 0.4455 3.6475 1601.026   2470 WTR-BWK380 Z
NWTR3811 NWTR3810 1 2 0.0000 0.0000 0.000000 999999 TAK1_VSK    
NWTR3813 NWL3801C 1 0 0.1034 1.6621 32.48979   4000 WTR-WL380 Z 
NWTR3813 NWTR3812 1 2 0.0000 0.0000 0.000000 999999 TAK2_VSK    
NWTR3814 NBWK381A 1 0 0.4460 3.6515 1602.792   2470 WTR-BWK380 W
NWTR3815 NWL3801D 1 0 0.1034 1.6621 32.48979   4000 WTR-WL380 W 
NWTR3815 NWTR3814 1 2 0.0000 0.0000 0.000000 999999 TAK3_VSK    
NWTR3817 NWTR3816 1 7 0.0000 0.0000 0.000000 999999 TAK4_SKB    
NWTR381A NWTR3810 1 2 0.0000 0.0000 0.000000 999999 TAK1_VSA    
NWTR381A NWTR3812 1 2 0.0000 0.0000 0.000000 999999 TAK2_VSA    
NWTR381A NWTR3814 N 2 0.0000 0.0000 0.000000 999999 TAK3_VSA    
NWTR381A NWTR3816 1 7 0.0000 0.0000 0.000000 999999 TAK4_VSA    
NWTR381B NWTR3811 1 2 0.0000 0.0000 0.000000 999999 TAK1_VSB    
NWTR381B NWTR3813 1 2 0.0000 0.0000 0.000000 999999 TAK2_VSB    
NWTR381B NWTR3815 1 2 0.0000 0.0000 0.000000 999999 TAK3_VSB    
NWTR381B NWTR3817 1 7 0.0000 0.0000 0.000000 999999 TAK4_VSB    
NWTW153A NBCO153A 1 0 1.2700 7.4700 273.9437    961 BCO-WTW150 W
NWTW153A NDAL153A 1 0 0.5600 3.3400 189.7532    960 DAL-WTW150 Z
NWTW153B NDAL153B 1 0 0.5600 3.3400 189.4365    960 DAL-WTW150 W
NWTW153B NWTW153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NWW1503A NHTN153A 1 0 0.5600 5.5000 41.40619   1250 WW-HTN150 W 
NWW1503C NWW1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NWW1503F NWW1503A 1 0 0.0062 0.0500 0.445850   1570 C-GT-WW150 W
NWWD1531 NAGP1531 1 0 0.3131 1.5653 826.1194    924 AGP-WWD150 Z
NWWD1531 NWWD153A 1 2 0.0000 0.0000 0.000000 999999 LVRAILB_LRB 
NWWD153A NAGP1531 1 0 0.3129 1.5644 825.6774    924 AGP-WWD150 W
NWWD153A NOTL153I 1 0 1.3100 8.5400 62.82937    925 OTL-WWD150 W
NWWD153A NWWD1530 1 0 0.0205 4.4100 0.000000   1155 WWD150 SSP  
NWWD153A NWWD153B 1 2 0.0000 0.0000 0.000000 999999 LVRAILA_LRA 
NWYW153B NOTL153E 1 0 0.9400 6.0500 45.86493    925 OTL-WYW150 W
NWYW153B NOTL153H 1 0 0.9400 6.0500 46.49633    800 OTL-WYW150 G
NWYW153C NOTL153H 1 0 0.9400 6.0500 43.98456    926 OTL-WYW150 Z
NWYW153C NWYW153A 1 2 0.0000 0.0000 0.000000 999999 LV_LRA      
NWYW153C NWYW153B 1 2 0.0000 0.0000 0.000000 999999 KV12_VS     
NWYW153D NWYW153B 1 2 0.0000 0.0000 0.000000 999999 LV_LRB      
NYPB1531 NDE1503B 1 0 0.1792 1.4499 540.1937   1000 YPB-DE150 Z 
NYPB1531 NVB1503B 1 0 0.1969 1.4347 463.9912   1155 VB-YPB150 Z 
NZBGMW3  NMDK153A 1 0 0.4174 1.9861 25.19612   1243 GT-ZBH-MDK15
NZBGMW3  NZBH153D 1 0 0.0040 0.0500 0.241725   1243 GT-ZBH-MDK15
NZBGMZ3  NMDK153B 1 0 0.4174 1.9861 25.19612   1243 GT-ZBH-MDK15
NZBGMZ3  NZBH153A 1 0 0.0027 0.0500 0.162200   1480 GT-ZBH-MDK15
NZBH153B NZBH153A 1 7 0.0000 0.0000 0.000000 999999 RAIL_LRA_B  
NZBH153C NZBH153D 1 7 0.0000 0.0000 0.000000 999999 RAIL_LRC_D  
NZBK1532 NZBK153A 1 8 0.0300 0.2830 4.084071   1920 ZBK-WHS-DNT1
NZBK153A NWHS153B 1 0 0.2342 1.8304 67.95594   1920 ZBK-WHS150 W
NZBM153A NTL1503A 1 8 1.2800 7.3200 123.4643    900 TL-ZBM150 W 
NZBM153A NTL1503A 2 0 1.2800 7.3200 123.4643    900 TL-ZBM150 Z 
NZBM153A NZLC1532 1 0 0.2950 1.6060 974.6268    340 ZBM-ZLC150 Z
NZBM153B NWML1531 1 0 0.3812 3.5184 1721.000    972 DRT-ZBM-TL15
NZBM153B NZBM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NZBM153B NZLC1531 1 0 0.3130 1.6130 968.4222    340 ZBM-ZLC150 W
NZKL381O NBSL381C 1 0 0.0034 0.0500 6.955486    580 BSL-ZKL380 O
NZKL381O NZKL381P 1 7 0.0000 0.0000 0.000000 999999 SK01_OP     
NZKL381P NBSL381D 1 0 0.0052 0.0500 10.59973    580 BSL-ZKL380 P
NZKL381W NBSL381A 1 0 0.0091 0.0500 18.28407    580 BSL-ZKL380 W
NZKL381W NZKL381Z 1 7 0.0000 0.0000 0.000000 999999 SK01_WZ     
NZKL381Z NBSL381B 1 0 0.0109 0.0500 22.01000    580 BSL-ZKL380 Z
NZL3801A NHGL381B 1 0 1.5301 16.526 253.9931   2500 ZL-HGL380 Z 
NZL3801A NMEE381J 1 0 1.5013 25.634 522.3352   4000 ZL-MEE380 Z 
NZL3801B NHGL381A 1 0 1.5301 16.526 253.9931   2500 ZL-HGL380 W 
NZL3801B NMEE381I 1 0 1.4968 25.632 522.3601   4000 ZL-MEE380 W 
NZL3801B NZL3801A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NZLF115A NZLW115A 1 0 0.2860 0.7622 347.2231    730 ZLF-ZLW110 W
NZLF115B NZLF115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NZLF115B NZLW115B 1 0 0.3124 0.6894 751.7106    730 ZLF-ZLW110 Z
NZLH115A NZLW115A 1 0 0.7619 2.2521 16.72688   1338 ZLW-ZLH110 W
NZLH115A NZS1105A 1 0 2.0660 5.5066 19.70728    605 ZLH-ZS110 GL
NZLH115B NZLW115B 1 0 0.7460 2.2642 16.72688   1338 ZLW-ZLH110 Z
NZLW115B NZLW115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NZP1503B NLGK153B 1 0 1.2900 7.5000 87.65231    801 LGK-ZP150 Z 
NZP1503B NZP1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NZS1105A NVLH115A 1 0 1.0659 4.1255 297.8579    630 ZS-VLH110 W 
NZS1105B NZLH115B 1 0 2.0660 5.5066 19.70728    605 ZLH-ZS110 R 
NZS1105B NZS1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NZT1503A NAP1503A 1 0 0.4005 3.5212 1787.757   1155 ZT-AP150 W  
NZT1503A NZT15030 1 0 0.0353 0.1292 86.00111    571 ZT150-HSZ W 
NZT1503A NZT15031 1 0 0.0353 0.1292 86.00111    921 ZT150-HSZ Z 
NZT1503A NZT1503B 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NZT1503B NAP1503B 1 0 0.4005 3.5212 1787.757   1155 ZT-AP150 Z  
NZUV1531 NZUV153B 1 0 0.2700 0.4600 103.9867   1603 ZUV-LLS-ZWO1
NZUV1532 NZUV153A 1 0 0.2700 0.4600 103.9867   1602 HD-ZUV-LLS15
NZUV153A NLLS153B 1 0 0.2500 2.1400 30.78866   1602 HD-ZUV-LLS15
NZUV153B NLLS1532 1 0 0.2500 2.1400 30.78866   1940 ZWO-ZUV-LLS1
NZUV153B NZWO153B 1 0 0.8000 6.8700 97.07306   1940 ZWO-ZUV-LLS1
NZV1503A NNM1503B 1 0 1.2907 6.8492 374.4001    711 NM-ZV150 W  
NZV1503B NZV1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NZVD1531 NVW1503B 1 0 0.2093 1.2285 562.8360   1155 ZVD-VW150 P 
NZVD153B NZVD153A 1 2 0.0000 0.0000 0.000000 999999 CBS         
NZWO153A NALR153A 1 0 1.1700 5.2600 660.3618    956 ZWO-ALR150 W
NZWO153B NALR153B 1 0 1.1700 5.3100 660.3618    956 ZWO-ALR150 Z
NZWO153B NHD1503A 1 0 0.9000 11.300 113.1000   1601 HD-ZWO150 P 
NZWO153B NZWO153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NZYV115A NMAK115B 1 0 0.2679 1.7444 14.91314    956 ZYV-MAK110 Z
NZYV115B NZYV115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NZYV222A NHSW222A 1 0 1.3020 18.720 230.9060   2503 ZYV-HSW220 W
NZYV222B NHSW222B 1 0 1.3020 18.720 230.9060   2503 ZYV-HSW220 Z
NZYV222B NZYV222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
N_BG102G NBGM222A 1 8 0.0001 0.0500 0.000000   5000 BGM220-BG10 
N_BG202G NBGM222B 1 0 0.0001 0.0500 0.000000   5000 BGM220-BG20 
O6MNGN21 O6MNGN23 1 2 0.0000 0.0000 0.000000   2400 MNKPL1_220  
O6MNGN21 O6WERB23 1 0 0.3700 5.6400 64.90530   2400 406C        
O6MNGN21 XMN_RU21 1 0 0.0414 0.5295 5.640496   2352 407         
O6MNGN23 XMN_BR21 1 0 0.3680 4.4860 52.40200   2040 406A        
O6MNGN23 XMN_RU22 2 0 0.0339 0.5095 5.785124   2352 408         
O6MNGN51 OHOHEM51 1 0 1.1734 4.8185 36.29000    740 195-2-4     
O6MNGN52 O6MNGN51 1 7 0.0000 0.0000 0.000000   9999 MN5CPL1     
O6MNGN52 OBREDE51 1 0 0.3972 1.9726 38.91000    740 197-5       
O6MNGN52 OFRAST51 1 0 1.1412 5.6046 29.09000    740 197-9       
O6WALG21 O6WERB22 1 0 0.8800 10.910 125.3495   2040 405B        
O6WALG21 XWA_BR21 1 0 0.1830 2.2390 25.91800   2040 405A        
O6WERB22 XWE_WB21 1 8 0.0100 0.1000 0.392699   1540 404A        
O6WERB23 O6WERB22 1 2 0.0000 0.0000 0.000000   2400 WERBKPL1_220
O6WERB23 XWE_WB22 2 8 0.0100 0.1000 0.392699   1472 403A        
O6WERB51 OVORDW52 1 0 1.5000 6.3000 47.12000    740 198-1-3-4   
O6WERB52 O6WERB51 1 2 0.0000 0.0000 0.000000   9999 WERB5CPL1   
O6WERB52 OHOHEM51 1 0 0.8036 3.4448 23.89000    740 195-6       
O6WERB52 ORIEDE51 1 0 0.2174 1.1170 414.0100    535 193-L8      
O6WERB52 OVORDW51 2 0 1.4569 6.0914 44.08000    740 198-2       
O9KIRB21 O9STRA21 1 0 0.6700 7.5000 98.64600   1200 279         
O9KIRB22 O9KIRB21 1 2 0.0000 0.0000 0.000000   1250 KIRBKPL1_220
O9KIRB22 O9STRA22 2 0 0.6700 7.5000 98.64600   1200 280         
O9KIRB51 OJENBA51 1 0 4.1400 12.900 0.000000    470 176-1A-1B   
O9KIRB51 OKUFST51 1 0 1.5180 4.7300 29.72000    470 176-3A-3B   
O9KIRB52 O9KIRB51 1 2 0.0000 0.0000 0.000000   9999 KIRB5CPL1   
O9KIRB52 OJENBA51 2 0 4.1400 12.900 0.000000    470 176-2A-2B   
O9KIRB52 OKUFST52 2 0 1.5180 4.7300 29.72000    470 176-4       
O9PRUT21 O9PRUT22 1 2 0.0000 0.0000 0.000000   1200 KAUTKPL1_220
O9PRUT21 OWESTT21 1 0 1.5500 8.4000 103.0442   1200 277         
O9PRUT21 OWESTT22 2 0 1.5500 8.4000 103.1070   1200 278         
O9PRUT51 OIMST 52 1 0 3.9300 12.570 0.000000    630 172-5A      
O9PRUT51 OSTJAK52 1 0 4.5300 14.680 116.5500    630 172-5B-5C   
O9STRA21 O9STRA22 1 2 0.0000 0.0000 0.000000   2400 STRAKPL1_220
O9STRA21 O9THAU21 1 0 2.8500 13.700 90.16370   1144 273B        
O9STRA21 OZELL 21 1 0 1.5100 7.5400 62.46000   1697 273A        
O9STRA22 O9THAU22 2 0 2.8500 13.700 90.16370   1144 274B        
O9STRA22 OZELL 22 2 0 1.5100 7.5400 67.17000   1697 274A        
O9THAU21 O9YVIL21 1 0 0.7000 3.4700 24.14000   1572 273C-THA    
O9THAU22 O9THAU21 1 2 0.0000 0.0000 0.000000   2000 THAUKPL1_220
O9THAU22 O9YVIL22 2 0 0.7000 3.4700 24.14000   1572 274C-THA    
O9THAU51 OINNSB51 1 0 0.5577 0.3013 115.6100    680 174-X       
O9THAU51 OJENBA51 2 0 4.1400 12.900 0.000000    520 170-2-8     
O9THAU51 OWILTE51 1 0 1.0300 2.5400 0.000000    535 170-1B      
O9THAU51 OWILTE51 2 0 1.0300 2.5400 0.000000    535 170-2B      
O9THAU52 O9THAU51 1 2 0.0000 0.0000 0.000000   9999 THAU5CPL1   
O9THAU52 OJENBA51 1 0 4.1400 12.900 0.000000    535 170-1       
O9VILL21 O9VILL22 1 2 0.0000 0.0000 0.000000   3000 VILLKPL1_220
O9VILL21 O9YVIL21 1 0 0.5000 5.0000 0.000000   1572 273C-VIL    
O9VILL22 O9YVIL22 2 0 0.5000 5.0000 0.000000   1572 274C-VIL    
O9VILL51 O9VILL52 1 2 0.0000 0.0000 0.000000   9999 VILL5CPL1   
O9VILL51 OWILTE51 1 0 0.2250 0.7561 0.000000    655 171-1B      
O9VILL51 OWILTE51 2 0 0.2250 0.7561 0.000000    655 174-1       
O9VILL51 OZIRL 51 1 0 1.8624 6.2805 0.000000    665 171-4       
O9VILL52 OZIRL 52 2 0 1.8451 6.0240 0.000000    665 174-2       
O9YVIL21 XYV_SI21 1 0 1.1100 6.4000 59.60690   1572 273C-SIL    
O9YVIL22 XYV_SI22 2 0 1.1100 6.4000 59.60690   1572 274C-SIL    
OABW  51 OABW  52 1 2 0.0000 0.0000 0.000000   2400 ABW 5CPL1   
OABW  51 OENNSI51 1 0 0.6400 2.6000 166.3159    600 154-7       
OABW  51 OERNST51 1 0 0.4230 4.9640 71.78000   2176 152-0       
OABW  51 OPICHL51 1 0 0.1650 1.7920 27.88000   2080 152-11      
OABW  51 OPICHL51 2 8 0.1650 1.7920 27.88000   2080 152-12      
OABW  51 OWEGSC51 1 0 0.3250 4.0070 53.68400   2176 152-9       
OABW  52 OMAUTH51 1 0 1.0400 3.8600 27.49521    600 154-8       
OAIGER51 OANTHI51 1 0 2.1780 5.2800 37.73000    515 188-3A      
OAIGER51 OPASSA51 1 0 3.6500 12.600 83.59700    480 188-1       
OALTEN21 ODUERN22 1 0 0.4400 2.3000 16.33628    354 215A        
OALTEN22 ODUERN22 2 0 0.4400 2.3000 16.33628    354 215B        
OALTEN23 ODUERN21 3 0 0.4400 2.3000 16.33628    354 215C        
OAMSCH51 OBERGE51 1 0 1.2900 3.7200 22.68200    500 168-7       
OAMSCH51 OZWETT51 1 0 2.1700 14.550 116.5530    500 166-0-9     
OAMSTE51 OAMSTE52 1 2 0.0000 0.0000 0.000000   2400 AMCPL1      
OAMSTE51 OERNST53 1 0 2.8460 8.9300 144.4000    600 154-0       
OAMSTE51 OGERST51 1 0 2.1790 8.7210 86.90000    535 164-4-7     
OAMSTE51 OGREST51 1 0 2.1680 10.900 87.59000    574 164-3       
OAMSTE52 OYAMST51 1 0 1.9380 6.0800 37.32000    605 168-4-AMST  
OAMSTE52 OYAMST52 2 0 1.9400 6.1000 37.47000    605 168-5-AMST  
OANDAU51 OZURND51 1 0 0.4870 2.0060 1291.980    960 140-3       
OANDAU51 OZURND51 2 0 0.4870 2.0060 1291.980    960 140-4       
OANNAB51 OARTHU51 1 0 4.5440 12.190 122.4278    600 162-5C      
OANNAB51 OUNTER51 1 0 5.2467 14.105 128.8995    560 162-5D      
OANTHI51 OEGGLF51 1 0 0.8300 3.7000 23.97000    535 188-3B      
OARST 51 OARST 52 1 2 0.0000 0.0000 0.000000   9999 ARST5CPL1   
OARST 51 OBAEB 51 1 0 0.7140 2.0400 12.70000    590 130-3       
OARST 51 OBAEB 52 2 0 0.7140 2.0400 12.70000    590 130-4       
OARST 51 OGRAZS51 1 0 3.3754 9.6440 60.04000    590 134-2       
OARST 51 OWEBLI51 1 0 3.0058 8.5880 53.46000    590 134-1A      
OARTHU51 OARTHU52 1 7 0.0000 0.0000 0.000000   9999 ARTH5CPL1   
OARTHU51 OSTROB51 1 0 8.7140 21.470 15.40951    550 162-6C      
OARTHU51 OSZA  52 2 0 1.5940 4.4700 18.91238    575 162-4       
OARTHU52 OPONG 51 1 0 0.0022 0.0510 5.133362    720 180-0       
OARTHU52 OSZA  51 1 0 1.5900 4.4700 16.21061    575 162-3       
OASCHA21 OASCHA22 1 2 0.0000 0.0000 0.000000   1200 ASKPL1_220  
OASCHA21 OWEIBE21 1 0 3.0370 14.700 100.0600   1084 203S        
OASCHA22 OWEIBE22 2 0 3.0370 14.700 100.0600   1084 204S        
OASPER51 OSTADL51 1 0 0.1340 0.3670 409.0000    455 143-1       
OASPER51 OSTADL51 2 0 0.1340 0.3670 409.0000    455 143-2       
OASPER51 OWESS 51 1 0 0.1290 0.2960 174.0000    455 143-3       
OASPER51 OWESS 51 2 0 0.1290 0.2960 174.0000    455 143-4       
OAUEN 51 OAUEN 52 1 7 0.0000 0.0000 0.000000   2400 AUEN5CPL1   
OAUEN 51 OLANDS51 2 0 1.3400 2.4800 26.08580    385 113-2-4A    
OAUEN 51 OVILLA51 2 0 0.8200 3.1600 31.22000    640 113-1B-3A   
OAUEN 52 OLANDS52 1 0 1.1600 2.1800 30.41060    385 113-1A      
OAUEN 52 OVILLA52 1 0 0.4700 1.9500 16.94950    640 113-4B      
OAUSSE51 OAUSSE52 1 2 0.0000 0.0000 0.000000   2400 AUS5CPL1    
OAUSSE51 OOBERD51 1 0 3.4780 12.120 82.88100    652 113-9       
OAUSSE51 OOBERD51 2 0 3.4800 12.087 83.12300    685 113-0B      
OAUSSE52 OMALTA51 1 0 1.1440 5.6690 74.29200   1280 115-3B      
OAUSSE52 OMALTA51 2 0 1.1440 5.6690 74.19200   1280 115-4C      
OBADEN51 OENZF 51 1 0 1.7050 4.8620 170.0000    455 108-3       
OBADEN51 OTRKI 51 1 0 0.1574 0.3935 210.0000    520 108-0       
OBADEN51 OTRKI 51 2 0 0.3578 0.9430 130.0000    455 108-9       
OBAEB 51 OBAEB 52 1 2 0.0000 0.0000 0.000000   9999 BAEB5CPL1   
OBAEB 51 OHESSE52 1 0 5.4840 18.280 113.7900    640 130-0       
OBAEB 51 OYGRAN52 2 0 0.1005 0.8040 5.000000   1040 132-2-BAEB  
OBAEB 52 OHESSE52 2 0 5.4840 18.280 113.7900    640 130-9       
OBAEB 52 OYGRAN51 1 0 0.1005 0.8040 5.000000   1040 132-1-BAEB  
OBAUMK51 OBAUMK52 1 7 0.0000 0.0000 0.000000   2400 BAUMK5CPL1  
OBAUMK51 OSTMIC51 1 0 3.7620 13.680 85.16000    630 120-0A-0B   
OBAUMK51 OSTMIC51 2 0 3.7620 13.680 85.16000    665 120-7A      
OBAUMK51 OZELTW51 1 0 0.2030 1.4830 0.010000   1060 121-0       
OBAUMK51 OZELTW51 2 0 0.2030 1.4830 0.010000   1060 121-9       
OBAUMK52 OSTLEO51 1 0 2.7870 9.5530 74.11000    665 120-0F      
OBAUMK52 OSWA  52 1 0 7.0960 24.340 188.5270    665 120-5       
OBAUSS51 OSTEEG51 1 0 1.2602 5.9472 40.02000    600 163-6       
OBAUSS51 OSTEEG51 2 0 1.2602 5.9472 40.02000    600 163-7       
OBERGE51 OBERGE52 1 7 0.0000 0.0000 0.000000   2400 BERGE5CPL1  
OBERGE51 OYLOOS52 2 0 1.8286 4.5674 26.24800    500 168-3-BE    
OBERGE52 OERLAU51 1 0 1.3380 3.8590 53.79700    500 168-6       
OBERGE52 OERLAU51 2 0 1.5185 3.8498 22.23620    500 168-8       
OBERGE52 OERLAU51 3 0 1.5185 3.8498 22.23620    500 168-9       
OBERGE52 OYLOOS51 1 0 1.8286 4.5674 26.24800    440 168-2-BE    
OBISAM11 ODUERN11 1 0 1.1100 15.520 193.1137   2300 436A        
OBISAM11 ODUERN12 3 0 1.1070 15.520 193.1140   3109 443A        
OBISAM11 OWINO 12 2 0 0.9900 3.2300 -10.9072   1070 511         
OBISAM11 OZAYA 11 1 0 0.9040 16.340 230.0000   2300 443B        
OBISAM12 OBISAM11 2 2 0.0000 0.0000 0.000000   2400 BIKPL2_380  
OBISAM12 OBISAM13 1 7 0.0000 0.0000 0.000000   2400 BIKPL1_380  
OBISAM12 ODUERN12 2 0 1.1090 15.520 193.1137   2300 444A        
OBISAM12 OSARA 12 3 0 1.0850 15.190 189.7522   2300 444C        
OBISAM12 OWIEN 12 1 0 1.6490 23.250 288.9640   2300 436B        
OBISAM12 OWINO 11 1 0 0.9900 3.2300 -10.9072   1070 510         
OBISAM21 ODUERN21 1 0 1.1000 12.700 167.1327   2080 297         
OBISAM21 OGRFST21 1 0 1.3000 7.1000 47.53229    840 239         
OBISAM21 OGRFST22 2 0 1.3000 7.1000 47.53229    840 240         
OBISAM21 OWIEN 21 1 0 2.2480 12.140 143.0052   1200 227         
OBISAM21 OYBBSF21 1 0 8.8760 47.310 321.6990   1152 207         
OBISAM22 OBISAM21 1 2 0.0000 0.0000 0.000000   2400 BIKPL1_220  
OBISAM22 OBISAM21 2 7 0.0000 0.0000 0.000000   2400 BIKPL2_220  
OBISAM22 ODUERN22 2 0 1.1000 12.700 167.1327   2080 298         
OBISAM22 OKLEDE21 1 0 2.1650 11.710 137.9473   1200 228B        
OBISAM22 OYBBSF22 2 0 8.8760 47.310 321.6990   1152 208         
OBISAM51 OBISAM52 1 7 0.0000 0.0000 0.000000   2400 BISAM5CPL1  
OBISAM51 OBOCKF51 1 0 0.9000 5.0600 40.90000   1170 129-13      
OBISAM52 OEIBES51 1 0 2.0700 6.4500 40.52655    650 129-2       
OBISAM52 OEIBES51 2 0 2.0700 6.4500 0.000000    650 129-12      
OBISAM52 OKORNE51 2 0 0.2000 0.8400 9.361946   1200 109-1       
OBISAM52 OSCHOE51 1 0 1.7400 8.0000 88.50000   1210 129-5       
OBISAM52 OSTOCK51 1 0 0.7000 2.2000 56.54867    650 129-0-6-7   
OBISAM53 OWIWE 52 1 0 4.4353 11.484 74.55310    455 106-71-72   
OBISAM54 OGERAS51 1 0 0.3590 1.6260 29.84510   1000 100-51      
OBISAM55 OGERAS51 2 8 0.3590 1.6260 29.84510   1000 100-61      
OBISAM55 OWINO 51 1 0 0.3283 3.7880 49.04030   2100 100-1       
OBISAM55 OWINO 51 2 0 0.3283 3.7880 49.04030   2100 100-2       
OBISAM56 OWIWE 52 2 0 4.4353 11.484 74.55310    455 106-81-82   
OBOCKF51 OGAENS52 1 0 0.3500 2.4600 20.80000   1250 129-14      
OBRAUN51 OBRAUN52 1 7 0.0000 0.0000 0.000000   2500 BRAUN5CPL1  
OBRAUN51 OPETER51 1 0 1.0700 2.4300 16.43400    470 184-1       
OBRAUN51 OPETER51 2 0 1.0700 2.4300 16.43400    470 184-2       
OBREDE51 OBUVKW51 1 0 2.2960 10.218 90.96000    740 197-1       
OBREDE51 OFELDK51 1 0 0.7192 2.8123 214.4200    440 197-6-7     
OBRUCK51 OPETRO51 1 0 1.9320 6.0200 37.82478    650 128-17      
OBRUCK51 OSARA 51 1 0 0.2860 2.0925 16.07550   1060 128-14      
OBRUCK51 OSARA 51 2 0 0.2860 2.0925 16.07550   1060 128-15      
OBRUCK51 OYSCHA52 1 0 0.1100 0.7700 6.500000   1060 128-16-B    
OBRUEC51 OBRUEC52 1 2 0.0000 0.0000 0.000000   2400 BRKL5CPL1   
OBRUEC51 OLASDO51 1 0 1.3970 5.1880 35.34900    625 112-5B      
OBRUEC52 OOBERS51 1 0 1.5757 6.1400 41.31200    600 112-7       
OBRUEC52 OSTVEI52 1 0 10.394 16.481 99.87100    640 114-1-3-5   
OBRUM 51 OBRUM 52 1 2 0.0000 0.0000 0.000000   9999 BRMU5CPL1   
OBRUM 51 OHESSE51 1 0 2.3128 8.4480 52.59000    665 122-1       
OBRUM 51 OHESSE52 2 0 2.3128 8.4480 52.59000    665 122-2       
OBRUM 51 OHIEF 51 1 0 5.2268 19.512 121.4600    670 132-0       
OBRUM 51 OHIEF 51 2 0 5.2268 19.512 121.4600    670 132-9       
OBRUM 51 OKAPFB51 1 0 0.4724 1.2120 118.7500    710 122-3X      
OBRUM 51 OLAUF 51 1 0 2.4791 8.0680 50.22000    440 132-5       
OBRUM 51 OLAUF 51 2 0 2.7671 8.2120 51.12000    440 132-6       
OBRUM 51 OMITTD51 1 0 3.6864 9.2160 57.37000    440 122-4A-4B   
OBUVKW51 XVK_BR51 1 0 0.0700 0.2850 2.202000    740 197-10      
ODEUTS51 ODEUTS52 1 7 0.0000 0.0000 0.000000   2400 DEUTS5CPL1  
ODEUTS51 OYLASS51 1 0 2.2600 7.0800 43.40000    605 129-1-D     
ODEUTS51 OYLASS52 2 0 2.2600 7.0800 43.40000    605 129-3-D     
ODEUTS52 OPETRO51 1 0 0.0150 0.0736 0.622035   1092 128-9       
ODEUTS52 OYSCHA52 1 0 0.4000 2.8100 23.10000   1060 128-16-D    
ODIEB 52 ODIEB 51 1 2 0.0000 0.0000 0.000000   9999 DIEB5CPL1   
ODIEB 52 OPINZ 52 1 0 4.2212 13.078 189.0736    542 181-3A-3B-3C
ODIEB 52 OYPONG51 1 0 1.5940 4.9907 30.62738    600 181-2       
ODONST51 OSIMME52 1 0 1.1780 3.7780 45.86730    910 106-3       
ODONST51 OSIMME52 2 0 1.1320 3.6900 45.86730   1000 106-4       
ODONST51 OSTADL51 1 0 0.2260 0.6910 7.068580   1000 106-1       
ODONST51 OSTADL51 2 0 0.2260 0.6910 7.068580    910 106-2       
ODONST51 OWESS 51 1 0 0.2800 0.8100 393.0000    570 143-7       
ODUERN11 ODUERN12 1 2 0.0000 0.0000 0.000000   4000 DUKPL1_380  
ODUERN11 OKRONS11 1 0 2.5600 37.200 434.7964   2300 433         
ODUERN11 OWIEN 11 1 0 2.7500 38.620 480.3495   2300 435A        
ODUERN11 XDU_SL11 1 0 1.0335 14.265 187.3802   3150 437         
ODUERN12 OETZER11 1 0 0.3000 4.4000 51.05088   2300 434B        
ODUERN12 OKWDUR11 1 0 0.0700 1.0000 11.52964    684 442         
ODUERN12 XDU_SL12 2 0 1.0335 14.265 187.3802   3150 438         
ODUERN13 ODUERN12 2 7 0.0000 0.0000 0.000000   4000 DUKPL2_380  
ODUERN21 ODUERN22 2 7 0.0000 0.0000 0.000000   2400 DUKPL2_220  
ODUERN22 ODUERN21 1 2 0.0000 0.0000 0.000000   2400 DUKPL1_220  
ODUERN51 ODUERN52 1 2 0.0000 0.0000 0.000000   2400 DU5CPL1     
ODUERN51 OEGGEN51 1 0 2.1300 16.170 142.1000   1060 165-6       
ODUERN51 OEGGEN51 2 0 2.1300 16.170 142.1000   1060 165-7       
ODUERN51 OSTRAT51 1 0 1.3800 6.1900 69.24100   1210 147-4       
ODUERN51 OSTRAT51 2 0 1.3800 6.1900 69.24100   1210 147-3       
ODUERN51 OTULLN51 1 0 1.8400 5.7600 35.34000    605 147-2       
ODUERN51 OTULLN51 2 0 1.7200 5.4000 33.14000    605 147-1       
OEBENF51 OEBENF52 1 2 0.0000 0.0000 0.000000   2500 EB5CPL1     
OEBENF51 OEBREI51 1 0 1.4970 5.1496 35.68850    640 124-2A      
OEBENF51 OENZF 51 1 0 3.0970 9.0390 67.50000    455 108-2       
OEBENF51 OPODO 51 1 0 1.0450 3.1430 24.19000    455 108-11      
OEBENF51 OTERNI51 1 0 4.8970 8.8000 92.61420    535 122-8       
OEBENF51 OWIEN 52 1 0 4.2780 13.330 83.75490    640 124-1       
OEBENF52 OWNST 52 1 0 1.6690 4.3660 32.95500    535 122-9       
OEBREI51 OWIEN 53 1 0 3.1740 9.8900 62.14070    640 124-2B      
OEDLIN21 OOBERS21 1 0 0.4300 2.1000 14.16858    800 281         
OEFERD51 OOTH  51 1 0 0.5864 4.4547 36.53672    600 156-0       
OEFERD51 OOTH  51 2 0 0.5864 4.4547 36.53672    600 156-9       
OEGGEN51 OHORN 51 1 0 2.0400 6.4100 39.36000    605 167-4       
OEGGEN51 OHORN 51 2 0 2.0400 6.4100 39.36000    605 167-14      
OEGGEN51 OPEIGA51 1 0 2.4200 7.5900 46.56000    605 167-5       
OEGGEN51 OPEIGA51 2 0 2.4200 7.5900 46.56000    605 167-15      
OEGGEN51 OWAIDH51 1 0 2.5300 18.660 167.9000   1500 165-8       
OEGGLF51 OERING51 1 0 1.0400 4.6260 39.27000    820 123         
OEGGLF51 OPETER51 1 0 1.7500 8.4100 60.28700    689 188-5       
OEGGLF51 OPOCKI51 1 0 2.2800 5.5350 39.89000    535 196-6       
OEGGLF51 OPOCKI51 2 0 2.2800 5.5350 39.89000    535 196-7       
OEIBES51 OEIBES52 1 7 0.0000 0.0000 0.000000   2400 EIBES5CPL1  
OEIBES51 OGAENS51 1 0 1.6560 5.1600 32.42124    650 129-4       
OEIBES51 OGAWEI51 1 0 0.7500 5.1200 45.01900   1092 129-8       
OEIBES51 OGAWEI51 2 0 0.7500 5.1200 45.01900   1092 129-27      
OEICH 51 OEICH 52 1 2 0.0000 0.0000 0.000000   9999 EICH5CPL1   
OEICH 51 OSALZA51 2 0 2.8980 9.0300 56.73716    605 185-2C      
OEICH 51 OSALZA52 1 0 1.3567 6.3246 49.38897    740 180-3B-3C-4 
OEICH 52 OOBAL 52 1 0 0.9821 3.0907 30.99181    605 185-1A      
OEICH 52 OOBAL 52 2 0 0.9865 3.1015 30.18128    600 185-2A-2B   
OEISEN51 OMATTE51 1 0 2.2490 8.5650 52.21000    696 126-1       
OEISEN51 OMATTE51 2 0 2.2490 8.5650 52.21000    696 126-2       
OEISEN51 ONEUSI51 1 0 3.0010 11.430 69.68000    696 126-8       
OEISEN51 ONEUSI51 2 0 3.0010 11.430 69.68000    696 126-9       
OENNSI51 OYMAUT51 1 0 0.3360 1.2900 8.689645    670 154-7A-Enns 
OENZF 51 OPODO 51 1 0 1.9600 5.9200 45.60000    585 108-12      
OENZF 51 OTRKI 51 1 0 1.8310 5.2880 144.0000    250 108-4       
OERING51 OPETER51 1 0 1.0500 5.2000 84.82300    701 182-5       
OERING51 OPETER52 2 0 1.0400 5.0900 84.82300    701 182-6       
OERLAU51 OYAMST51 1 0 0.8930 6.5340 50.18000    605 168-4-ERLF  
OERLAU51 OYAMST52 2 0 0.8900 6.5150 50.03000    605 168-5-ERLF  
OERNST11 OKRONS11 1 0 0.0210 0.3010 3.830000   2300 491         
OERNST12 OKRONS12 2 0 0.0210 0.3010 3.830000   2300 492         
OERNST21 OERNST22 1 7 0.0000 0.0000 0.000000   2400 EHKPL2_220  
OERNST21 OERNST2X 7 2 0.0000 0.0000 0.000000   2050 EHPROV1     
OERNST21 OHAUSR21 1 0 1.1640 13.150 185.8570   2134 203C        
OERNST22 OERNST2Y 8 2 0.0000 0.0000 0.000000   2050 EHPROV2     
OERNST22 OSATTL21 1 0 0.8690 9.8230 138.6380   2134 204D        
OERNST23 OKLAUS29 1 0 3.4700 18.000 128.3500    925 201B        
OERNST23 OWEISS22 1 0 6.6700 34.490 240.0800    925 202         
OERNST2X OERNST2Y 9 2 0.0000 0.0000 0.000000   4000 EHKPLXY_220 
OERNST2X OWALLS21 1 0 1.7900 9.2700 62.73760   1072 205A        
OERNST2Y OYBBSF23 1 0 3.4400 18.240 123.6216   1072 206         
OERNST51 OERNST52 3 2 0.0000 0.0000 0.000000   2400 EHCPL3      
OERNST51 OERNST53 4 7 0.0000 0.0000 0.000000   2400 EHCPL4      
OERNST51 OHULI 51 1 0 1.2210 16.472 183.9090    800 154-5       
OERNST51 OHULI 51 2 0 1.2210 16.472 183.9090    800 154-6       
OERNST51 OKROW 51 1 0 0.0900 0.7600 5.969000    470 158-1       
OERNST51 OMUEHL51 1 0 0.2200 1.5000 9.330530    942 158-6       
OERNST51 OSTANI51 1 0 0.2276 1.5022 9.330530    942 158-5       
OERNST51 OWEGSC51 1 0 0.5600 6.6800 92.89600   2176 152-7       
OERNST52 OROSEN51 1 0 0.1360 1.3210 24.49185    720 152-4       
OERNST52 OSTEYF51 1 0 0.1360 1.3210 24.49185   2080 152-5       
OERNST52 OSTEYN51 1 0 0.1360 1.3650 23.65933    755 152-13      
OERNST52 OSTEYN51 2 0 0.1360 1.3650 23.65933    755 152-14      
OERNST53 OGERST51 1 0 2.9620 11.060 102.6000    535 154-9       
OESSL 51 OESSL 52 3 7 0.0000 0.0000 0.000000   9999 ES5CPL1     
OESSL 51 OGROSS52 1 0 2.4840 11.040 68.73000    710 150-8       
OESSL 51 OHESSE51 1 0 4.7290 18.971 157.4300    710 150-2-4     
OESSL 52 OLIEZ 51 1 0 5.0436 16.812 104.6600    625 151-1A-1B-1C
OETZER11 OKRONS12 1 0 2.2600 32.820 383.5884   2300 434A        
OETZER11 OPOTTE11 1 0 0.1000 1.0000 31.41593   1500 465         
OETZER11 OTHEIS11 1 0 4.0000 12.000 314.1593   1500 468         
OETZER12 OETZER11 1 2 0.0000 0.0000 0.000000   2400 ETKPL1_380  
OFEIST21 OOBERS22 1 0 1.2380 14.200 185.8566   2400 268         
OFEIST21 OVILLA22 1 0 0.7610 8.7270 114.2000   2400 266C        
OFEIST22 OFEIST21 1 7 0.0000 0.0000 0.000000   2400 FEIKPL1_220 
OFELDB51 OFELDB52 1 2 0.0000 0.0000 0.000000   9999 FE5CPL1     
OFELDB51 OHARTB51 1 0 8.4277 17.631 111.1500    350 138-7-9A-9B 
OFELDB51 OLEIBN51 2 0 7.3347 12.756 79.41000    440 138-5A-5B   
OFELDB51 OOSTST51 1 0 2.3854 8.8501 52.54000    625 137-1       
OFELDB52 OLEIBN52 1 0 8.6734 30.360 315.9600    585 134-0-138-3x
OFELDK51 OFRAST51 1 0 0.4334 1.6841 92.90000    440 197-8       
OFLAG 51 OFLAG 52 1 2 0.0000 0.0000 0.000000   9999 FL5CPL1     
OFLAG 51 OSALZA51 1 0 1.6798 5.6979 125.4280    605 180-5A      
OFLAG 52 OHOF  51 1 0 1.3426 4.2463 26.11291    580 184-3B      
OFLAG 52 OYFLAG51 1 0 1.3166 4.1578 25.54114    525 180-5B-FLG  
OFRANK51 OSTROB51 1 0 5.0559 16.288 116.1132    560 162-6D      
OFRANK51 OTIMEL52 1 0 2.0183 8.2337 60.91548    560 162-6E      
OFRANZ51 OKLEIN51 1 0 0.2619 0.7581 5.372123    585 154-2C      
OFRANZ51 OWEGSC51 1 0 0.3423 0.9901 7.257079    585 154-2A      
OFRAST51 ONENZI51 1 0 0.6282 2.6432 18.92000    740 197-3       
OFREIS51 OFRIEN51 1 0 3.1300 6.6800 53.43220    480 187-7       
OFREIS51 OFRIEN51 2 0 3.1300 6.6800 53.43220    480 187-8       
OFRIEN51 OFRIEN52 1 2 0.0000 0.0000 0.000000   2400 FRIEN5CPL1  
OFRIEN51 OLINZM51 1 0 2.7800 7.5100 48.32083    610 146-1B      
OFRIEN51 OMAUTH51 1 0 1.7700 7.1000 39.81026    675 146-3       
OFRIEN51 OMAUTH51 2 0 1.7700 7.1000 39.81026    675 146-4       
OFRIEN51 OPICHL51 1 0 1.9810 6.5890 53.07092    610 146-1A      
OFRIES51 OFRIES52 1 2 0.0000 0.0000 0.000000   9999 FRIE5CPL1   
OFRIES51 OFROH 52 1 0 1.8076 5.7360 35.71000    510 132-3B      
OFRIES51 OGRAZN51 2 0 0.4670 3.7360 23.26000    960 132-4A      
OFRIES52 OFROH 52 2 0 1.8076 5.7360 35.71000    510 132-4B      
OFRIES52 OGRAZN51 1 0 0.4670 3.7360 23.26000    960 132-3A      
OFROH 51 OFROH 52 1 2 0.0000 0.0000 0.000000   9999 FROH5CPL1   
OFROH 51 OLAUF 52 1 0 0.0830 0.6640 3.880000    510 132-3C      
OFROH 51 OLAUF 52 2 0 0.0830 0.6640 4.130000    510 132-4C      
OGAENS51 OPROTT51 1 0 0.6900 2.1700 12.56600    605 129-16      
OGAENS51 OSCHOE51 1 0 0.1500 0.6800 7.600000   1210 129-21      
OGAENS51 OSPANN51 1 0 2.1600 6.7700 41.90000    605 129-15      
OGAENS51 OUSIEB51 2 0 0.5400 3.9400 30.30000   1060 129-41      
OGAENS52 OUSIEB52 1 0 0.5400 3.9400 30.30000   1060 129-40      
OGAILI51 OGAILI52 1 2 0.0000 0.0000 0.000000   2400 GAI5CPL1    
OGAILI51 OOBERD51 1 0 7.2580 28.070 216.7700    625 113-5-7     
OGAILI51 OOBERD51 2 0 8.2760 30.240 197.7000    625 113-6-8     
OGAILI51 OVILLA51 1 0 1.2500 4.6400 31.51970    640 113-4C      
OGAILI51 OVILLA51 2 0 1.2600 4.6600 31.68670    640 113-3B-3C   
OGARST51 OSTEYF51 1 0 1.0120 1.7556 12.44070    413 153-7       
OGASTE51 OSZA  51 1 0 2.4794 7.7628 47.63911    600 185-5-6-8   
OGAWEI51 OZAYA 51 1 0 2.6300 12.910 93.93390   1092 129-9       
OGAWEI51 OZAYA 51 2 0 2.6300 12.910 93.93390   1092 129-19      
OGERAS51 OGERAS52 1 7 0.0000 0.0000 0.000000   2500 GE5CPL1     
OGERAS51 OLEOPO51 1 0 0.4560 2.0810 35.81420    910 100-52      
OGERAS51 OLEOPO51 2 0 0.4580 2.0780 38.32740    910 100-62      
OGERLO11 OZELL 11 1 0 0.1000 0.1000 0.000000   9999 GER-LTG     
OGLEIS51 OGLEIS52 1 2 0.0000 0.0000 0.000000   9999 GL5CPL1     
OGLEIS51 OGRAZN51 2 0 1.2161 9.3160 57.99000    670 136-6       
OGLEIS51 OHARTB51 1 0 11.680 28.093 263.7400    440 137-x-141-x 
OGLEIS52 OGRAZN51 1 0 1.2161 9.3160 57.99000    625 136-5       
OGLEIS52 OOSTST51 1 0 0.2275 1.8204 11.33000    920 133-5       
OGLEIS52 OOSTST51 2 0 0.2275 1.8204 11.33000    920 133-6       
OGMUND51 OOHLSD51 1 0 0.6940 2.4710 16.33000   1058 159-3       
OGMUND51 OOHLSD51 2 0 0.6940 2.4710 16.33000   1058 159-4       
OGMUND51 OSTEIK51 1 0 1.8490 8.7150 58.74778    756 179-7       
OGMUND51 OSTEIK51 2 0 1.8488 8.7150 58.68495    756 179-8       
OGOEM 51 OGOEM 52 1 7 0.0000 0.0000 0.000000   9999 GOEM5CPL1   
OGOEM 51 ORIEDB51 1 0 3.3301 5.9498 125.4280    525 180-5C      
OGOEM 52 OYFLAG51 1 0 2.4049 4.2969 27.17477    525 180-5B-GOEM 
OGOLL 51 OOBAL 52 1 0 4.0854 7.1370 48.42450    434 180-1B      
OGOLL 52 OGOLL 51 1 2 0.0000 0.0000 0.000000   9999 GOLL5CPL1   
OGOLL 52 OPONG 52 1 0 4.5226 11.547 79.60795    434 180-1A      
OGRAMB51 OGRAMB52 1 2 0.0000 0.0000 0.000000   9999 GRAM5CPL1   
OGRAMB51 OGRAZN51 1 0 0.5330 2.2059 1559.040    515 135-5-140-1X
OGRAMB51 OGRAZN52 2 0 0.7059 3.1728 1036.360    685 135-6-140-2X
OGRAMB51 OGRAZS51 1 0 0.4832 2.4160 15.04000    810 134-3A      
OGRAMB51 OOSTST51 1 0 0.9936 7.9488 49.48000   1040 133-3       
OGRAMB51 OWERN 51 1 0 0.4032 4.0320 33.47000   1400 133-1B      
OGRAMB52 OOSTST52 2 0 0.9941 7.9524 49.51000    810 133-4       
OGRAMB52 OWERN 51 3 0 1.0400 5.2000 32.37000    810 134-3B      
OGRAMB52 OWERN 52 2 0 0.3849 3.8490 31.95000   1400 133-2B      
OGRAZN51 OYGRAN51 1 0 1.1730 9.3840 58.41000   1040 132-1-GRAN  
OGRAZN52 OGRAZN51 1 2 0.0000 0.0000 0.000000   9999 GRNO5CPL1   
OGRAZN52 OGRAZS51 1 0 0.1384 0.8304 547.9700    664 136-1-3     
OGRAZN52 OGRAZS51 2 0 0.1732 1.0319 468.6500    745 136-2-4     
OGRAZN52 OYGRAN52 2 0 1.1730 9.3840 58.41000   1040 132-2-GRAN  
OGRAZS52 OGRAZS51 1 2 0.0000 0.0000 0.000000   9999 GRSU5CPL1   
OGRAZS52 OWEBLI51 1 0 0.5432 1.5520 9.660000    590 134-1B      
OGRAZS52 OWERN 51 1 0 1.3260 6.7560 42.06000    810 134-4       
OGREST51 OGREST52 1 7 0.0000 0.0000 0.000000   2400 GREST5CPL1  
OGREST51 OPOTTE51 1 0 10.800 26.340 154.2000    350 164-5       
OGREST51 OPOTTE51 2 0 10.800 26.340 154.2000    350 164-6       
OGREST51 OTRAIS51 1 8 1.0000 1.0000 314.1593    500 165-125-L5  
OGREUT21 OLIENN22 1 0 2.1110 24.230 317.3000   2400 266A        
OGREUT21 OVILLA22 1 0 0.3080 3.5350 46.28000   2400 266B        
OGREUT41 XGR_TA41 1 8 0.1000 0.1000 0.000000    700 912         
OGRFST21 OGRFST22 1 2 0.0000 0.0000 0.000000   1250 GSKPL1_220  
OGRIK 51 OHAUSR53 1 0 0.8746 6.5660 52.21000    925 149-9       
OGRIK 51 ORIED 51 1 0 1.2002 9.0107 52.21000    925 149-5       
OGROSS51 OROSEN51 1 0 1.9020 7.6350 63.30309    755 152-1       
OGROSS51 OROSEN51 2 0 1.9020 7.6350 63.30309    755 152-2       
OGROSS52 OYHESS51 1 0 3.8880 17.280 107.5000    740 150-1-GRR   
OGUNDE51 OMATTI51 1 0 0.3736 2.7671 36.57442   1140 149-1B      
OGUNDE51 ORIEDB51 1 0 0.6243 4.6235 61.11340   1140 149-1A      
OHADER51 OKAPFB51 1 0 1.8660 4.6960 29.23000    535 122-3Y      
OHADER51 OKINDB51 1 0 0.2848 0.7120 4.430000    535 122-3A      
OHAEUS21 OMAYRH21 1 0 0.6400 3.7000 193.9000   1080 219A        
OHARTB51 OOSTST52 1 0 1.6277 13.818 93.07000    720 136-7       
OHAUSR21 OHAUSR22 1 2 0.0000 0.0000 0.000000   2140 HRKPL1_220  
OHAUSR21 OWEIBE21 1 0 0.4310 4.8670 69.05220   2150 203B        
OHAUSR22 OSATTL21 1 0 0.2950 3.3300 47.24950   2150 204C        
OHAUSR22 OWEIBE22 2 0 0.4310 4.8670 69.05220   2150 204B        
OHAUSR51 OHAUSR52 3 7 0.0000 0.0000 0.000000   2400 HRCPL3      
OHAUSR51 OHAUSR53 4 2 0.0000 0.0000 0.000000   2400 HRCPL4      
OHAUSR51 OOHLSD51 1 0 1.0450 8.6792 61.04000   1070 159-0       
OHAUSR51 OOHLSD51 2 0 1.0450 8.6792 61.04000   1070 159-9       
OHAUSR51 OTRAUN51 1 0 0.7472 6.0444 46.08000   1070 162-7B      
OHAUSR51 OTRAUN51 2 0 0.7472 6.0119 46.08000   1070 162-8B      
OHAUSR52 OHAUSR53 5 7 0.0000 0.0000 0.000000   2400 HRCPL5      
OHAUSR52 OPUCHB51 1 0 0.5721 4.7256 35.65707   1070 162-7C      
OHAUSR52 OPUCHB51 2 0 0.5721 4.7256 35.65707   1070 162-8C      
OHAUSR53 ORAAB 51 1 0 2.9040 21.286 171.0000   1088 149-0B      
OHESSE21 OTERNI22 1 0 8.1250 39.330 268.1977    750 225A        
OHESSE21 OWEISS21 1 0 5.9900 29.500 199.8367   1078 223         
OHESSE21 OZELTW21 1 0 3.6340 17.870 121.1400   1091 287         
OHESSE22 OHESSE21 1 7 0.0000 0.0000 0.000000   1200 HEKPL1_220  
OHESSE22 OHESSE21 2 2 0.0000 0.0000 0.000000   2400 HEKPL2_220  
OHESSE22 OOBERS22 1 0 8.3790 41.200 279.3500   1091 286         
OHESSE22 OTERNI22 2 0 8.1250 39.330 268.1977    750 226A        
OHESSE22 OWEISS22 2 0 5.9900 29.500 199.8367   1078 224         
OHESSE51 OHESSE52 1 2 0.0000 0.0000 0.000000   9999 HE5CPL1     
OHESSE51 OYHESS51 1 0 4.6190 19.086 164.0900    740 150-1-HES   
OHESSE52 OSTMIC51 2 0 0.5598 2.0480 12.75000    565 120-7B      
OHESSE52 OSTMIC52 1 0 0.5598 2.0480 12.75000    565 120-0C      
OHIEF 51 OHIEF 52 1 2 0.0000 0.0000 0.000000   9999 HIFL5CPL1   
OHIEF 51 OYHESS51 1 0 0.0774 0.3440 2.140000    720 151-9       
OHIMU 51 OYHIMU51 1 0 0.2348 0.7396 304.2789    733 183-3A      
OHOEFL51 OSARA 52 1 0 0.2000 1.8500 31.92000   2184 128-19      
OHOEFL51 OYSCHA51 1 0 0.1400 1.6100 22.10000   2184 128-18-H    
OHOERS51 OHOERS52 1 2 0.0000 0.0000 0.000000   2400 HOERS5CPL1  
OHOERS51 OTRAUP51 1 0 0.3200 2.0600 17.12000   1070 162-9A      
OHOERS51 OWEGSC52 1 0 0.3700 2.2600 441.3600   1050 162-0C      
OHOERS52 OMARCH51 1 0 0.7000 4.8700 40.84000   1050 162-0B      
OHOERS52 OPUCHB51 1 0 0.7000 4.8300 42.41000   1070 162-9       
OHOHEW51 OPOTT 52 1 0 3.3000 10.310 63.60000    605 125-2       
OHOHEW51 OTERNI51 1 0 0.2102 1.5375 11.81240   1060 128-1       
OHOHEW51 OTERNI51 2 0 0.2102 1.5375 11.81240   1060 128-2       
OHOHEW51 OWNST 51 2 0 2.5129 7.8849 48.39940    605 128-4       
OHOHEW51 OWNST 52 1 0 2.5129 7.8849 48.39940    605 128-3       
OHOHEW51 OWOELL51 1 0 2.2500 7.0500 43.30000    605 125-9       
OHOLLA51 OHOLLA52 1 7 0.0000 0.0000 0.000000   2400 HOLLA5CPL1  
OHOLLA51 OPEIGA51 1 0 4.9500 14.750 100.7000    617 167-8       
OHOLLA51 OPEIGA51 2 0 4.9500 14.750 100.7000    617 167-10      
OHOLLA51 OSTOCK51 1 0 3.2200 10.930 61.95000    617 167-9       
OHOLLA51 OSTOCK51 2 0 3.2200 10.930 61.95000    617 167-0       
OHORN 51 OHORN 52 1 7 0.0000 0.0000 0.000000   2400 HORN 5CPL1  
OHORN 51 OOTTEN51 1 0 3.6040 6.3550 141.8000    605 167-1-2     
OHORN 51 OWAIDH51 1 0 3.3400 13.340 95.29000    617 167-3       
OHORN 51 OWAIDH51 2 0 3.5000 14.500 104.2000    605 167-13      
OHULI 51 OLINZS51 1 0 0.0530 2.8000 1.624203   1185 146-1       
OHULI 51 OWEGSC51 1 0 0.1718 2.1038 27.55200   2000 153-0       
OHULI 51 OWEGSC51 2 0 0.1718 2.1038 27.55200   2000 153-9       
OIMST 51 OIMST 52 1 2 0.0000 0.0000 0.000000   9999 IMST5CPL1   
OIMST 51 OOETZ 51 1 0 2.0700 6.4500 0.000000    630 172-3       
OIMST 51 OOETZ 51 2 0 2.0700 6.4500 0.000000    600 172-4       
OIMST 52 OSTJAK51 1 0 3.9800 13.510 0.000000    630 172-6       
OINNSB51 OINNSB52 1 2 0.0000 0.0000 0.000000   9999 INBR5CPL1   
OINNSB52 OWILTE51 1 0 0.0857 0.3293 87.96000    234 174-0-7-9   
OJENBA51 OJENBA52 1 2 0.0000 0.0000 0.000000   9999 JEBA5CPL1   
OJENBA52 OZELL 51 1 0 3.4500 10.750 0.000000    710 160-1       
OJENBA52 OZELL 51 2 0 3.4500 10.750 0.000000    710 160-2       
OJOCHE21 OSCHAE22 2 0 2.0800 9.6000 71.65972    720 238         
OJOCHE22 OJOCHE21 1 2 0.0000 0.0000 0.000000    720 JSKPL1_220  
OJOCHE22 OSCHAE21 1 0 2.0800 9.6000 71.65972    720 237         
OJOCHE51 ORANNA51 1 0 0.1090 0.7140 406.5220   1088 156-2       
OKAGRA51 OLEOPO51 1 0 0.2730 0.5200 509.0000    345 100-7       
OKAGRA51 OLEOPO51 2 0 0.2710 0.5070 519.0000    345 100-8       
OKAGRA51 OSTADL51 1 0 0.2480 0.4150 346.0000    345 100-0       
OKAGRA51 OSTADL51 2 0 0.2600 0.4140 346.0000    345 100-9       
OKAINA11 OKAINA12 1 2 0.0000 0.0000 0.000000   2400 KTKPL1_380  
OKAINA11 OOBERS11 1 0 1.5500 22.660 264.7106   2300 471         
OKAINA11 OYMELL11 1 0 0.0900 1.4200 24.55782   2400 475KT       
OKAINA11 XKA_MA11 1 0 0.7250 9.0500 105.9973   1920 473         
OKAINA12 OOBERS12 2 0 1.5500 22.660 264.7106   2300 472         
OKAINA12 OYMELL12 2 0 0.0900 1.4300 24.73690   2400 476KT       
OKAINA12 XKA_MA12 2 0 0.7250 9.0500 105.9973   1920 474         
OKAINA51 OYGRAN51 2 0 1.0960 8.7680 54.58000   1040 130-8A-8B   
OKAINA51 OYGRAN52 1 0 1.0910 8.7280 54.33000   1040 130-7       
OKAINA52 OKAINA51 1 2 0.0000 0.0000 0.000000   9999 KT5CPL1     
OKAINA52 OWERN 51 2 0 0.1518 1.5180 12.60000   2080 133-2A      
OKAINA52 OWERN 52 1 0 0.1560 1.5600 12.95000   2080 133-1A      
OKAINA52 OWERN 52 3 0 0.1518 1.5180 12.60000   2322 133-7       
OKAISE51 OSIMME53 1 0 0.4210 1.4200 17.09030    910 102-1       
OKAISE51 OSIMME53 2 0 0.4210 1.4200 17.09030    910 102-2       
OKAISE51 OWIEN 51 1 0 0.2600 2.0100 14.32570   1000 102-3       
OKAISE51 OWIEN 51 2 0 0.2600 2.0100 14.32570   1000 102-4       
OKAISE52 OKAISE51 1 2 0.0000 0.0000 0.000000   2500 KAISE5CPL1  
OKAMER51 OKAMER52 1 2 0.0000 0.0000 0.000000   2400 KAM5CPL1    
OKAMER51 OYREIS51 1 0 0.9780 3.3790 22.47200    625 111-1-KAMR  
OKAMER52 OLANDS51 1 0 4.2180 14.478 96.70800    625 111-3A-3B   
OKAPRU11 OKAPRU12 1 2 0.0000 0.0000 0.000000   4000 KHKPL1_380  
OKAPRU11 OTAUER11 1 0 0.0450 0.7500 13.72000   1580 455B        
OKAPRU12 OTAUER12 2 0 0.0450 0.7500 13.72000   1580 456D        
OKAPRU51 OSZA  51 1 0 4.7000 13.200 91.86016    575 162-1       
OKAPRU51 OSZA  51 2 0 4.7000 13.200 91.86016    575 162-2       
OKAPRU52 OKAPRU51 1 2 0.0000 0.0000 0.000000   9999 KAH5CPL1    
OKAPRU52 OPINZ 52 1 0 0.9202 3.0225 16.84207    605 181-4       
OKAPRU52 OPINZ 52 2 0 0.5537 3.3125 21.72725    605 181-7B      
OKATZB51 OLINZN51 1 0 0.3000 0.7000 0.000000    610 146-2A      
OKATZB51 OPICHL51 1 0 1.4000 4.0000 31.41592    610 146-2       
OKENDL11 OSIMME12 1 8 0.2170 2.2710 163.0000    866 505         
OKENDL11 OWISU 12 1 0 0.1080 1.1250 45.06600    866 508         
OKENDL12 OKENDL11 1 2 0.0000 0.0000 0.000000   2500 KENDKPL1_380
OKENDL12 OSIMME11 2 0 0.2060 2.4760 206.3540    895 507         
OKENDL12 OWISU 11 2 0 0.1020 1.2230 65.17300    895 509         
OKENDL51 OKENDL52 1 7 0.0000 0.0000 0.000000   2500 WKENDCPL51  
OKENDL51 OSCHME51 1 0 0.2320 0.5744 223.0000    475 107-2-6     
OKENDL51 OSCHME51 2 0 0.2182 0.3334 671.0000    360 107-4-7-9   
OKENDL51 OWIWE 51 1 0 0.2949 0.8566 419.0000    500 103-3       
OKENDL51 OWIWE 51 2 0 0.2975 0.8643 423.0000    500 107-1       
OKENDL52 OWIENB51 1 0 0.1370 0.2870 1876.000   2000 109-X       
OKINDB51 OMITTD51 1 0 1.2720 3.1800 19.80000    535 122-3B      
OKLAGE51 OKLAGE52 1 2 0.0000 0.0000 0.000000   2400 KLFT5CPL1   
OKLAGE51 OLANDS52 1 0 5.0030 17.255 119.4750    625 116-1A-1B   
OKLAGE51 OLANDS52 2 0 4.4500 15.310 105.9970    640 116-2A      
OKLAGE51 OLASDO51 1 0 1.4647 4.0060 1000.000    685 117-2X      
OKLAGE51 OOBERS51 1 0 3.7900 13.064 90.50900    600 116-3-5     
OKLAGE52 OOBERS51 2 0 3.6870 12.680 87.80800    600 116-2B      
OKLAUS21 OKLAUS29 1 0 0.1000 0.1000 0.314159     52 201K        
OKLAUS29 OPYHRN21 1 0 1.8300 9.3640 63.88000    925 201B.       
OKLEDE21 OWIEN 22 1 0 0.1200 0.6500 7.517831   1200 228A        
OKLEIN51 OLINZS51 1 0 0.3240 1.1670 25.77048    610 154-1B      
OKLEIN51 OLINZS51 2 0 0.3240 1.1670 24.76203    610 154-2B      
OKLEIN51 OLINZZ51 1 0 0.3730 0.8430 296.3024    577 146-5A      
OKLEIN51 OLINZZ51 2 0 0.3690 0.8360 294.1378    577 146-6A      
OKLEIN51 OWEGSC51 1 0 0.6040 1.7480 12.59778    585 154-1A      
OKLEIN52 OKLEIN51 1 2 0.0000 0.0000 0.000000   2400 KLEIN5CPL1  
OKORNE51 OKORNE52 1 2 0.0000 0.0000 0.000000   2400 KORNE5CPL1  
OKREMM51 OKREMM52 1 7 0.0000 0.0000 0.000000   2500 KREMM5CPL1  
OKREMM51 OTRAUN52 1 0 3.2984 18.877 133.7565    625 157-2-9B    
OKREMM51 OVORCH51 1 0 2.9437 15.872 119.9711    625 157-0C      
OKREMM52 OSTEYN51 1 0 2.6129 10.438 69.42920    625 157-0A-0B   
OKREMM52 OSTEYN51 2 0 2.5826 10.330 68.58100    600 157-9A      
OKRONS11 OKRONS12 1 2 0.0000 0.0000 0.000000   2300 KRKPL1_380  
OKRONS11 OPETER11 1 0 2.4110 34.980 409.6636   2300 431         
OKRONS12 OPETER13 2 0 2.4110 34.980 409.6636   2300 432         
OKROW 51 OSTPAN51 1 0 2.0500 5.3900 41.15500    700 158-1A      
OKROW 51 OTILLY51 1 0 1.3300 4.2500 33.30000    700 158-2A      
OKUFST51 OKUFST52 1 2 0.0000 0.0000 0.000000   9999 KUST5CPL1   
OKUFST51 OOBERA52 1 0 1.5180 4.7300 29.72000    470 176-5-7     
OKUFST52 OOBERA52 2 0 1.5180 4.7300 29.72000    470 176-6       
OLAA  51 OPERNH51 1 0 1.2900 3.6700 27.55000    617 167-7       
OLAA  51 OPERNH51 2 0 1.2800 3.6100 27.55000    617 167-12      
OLAA  51 OZAYA 51 1 0 2.3660 9.7390 81.12000    605 129-20-24   
OLAA  51 OZAYA 51 2 0 3.5400 13.490 102.1000    605 129-10-11   
OLAAKI51 OOHLSD51 1 0 0.2431 0.9690 6.280000    675 159-6A      
OLAAKI51 OTRAUN51 1 0 0.5780 2.7260 17.90700    630 159-6B      
OLANDS51 OLANDS52 1 2 0.0000 0.0000 0.000000   2400 LD5CPL1     
OLANDS51 ORADEN52 1 0 3.1200 10.650 72.57000    640 115-1A      
OLANDS51 ORADEN52 2 0 3.0900 10.656 73.70200    625 115-2       
OLANDS51 OVILLA51 1 0 0.3100 3.3800 48.01780   2148 115-0       
OLANDS52 OLASDO51 1 0 5.7700 22.487 151.3330    640 112-1-3-5A  
OLANDS52 OSTVEI52 1 0 5.2350 18.050 125.0040    640 112-2       
OLANDS52 OVILLA52 2 0 0.3100 3.3800 48.01780   2148 116-0       
OLASDO51 OOBERS51 1 0 2.9540 10.184 70.46600    600 112-6       
OLASDO51 OSTVEI52 1 0 1.4970 5.1680 35.68800    640 112-4       
OLASSE51 OYLASS51 1 0 0.0100 0.0510 3.100000    605 129-1A      
OLASSE51 OYLASS52 2 0 0.0100 0.0510 3.100000    605 129-3B      
OLAUF 52 OLAUF 51 1 2 0.0000 0.0000 0.000000   9999 LAUF5CPL1   
OLEIBN51 OLEIBN52 1 2 0.0000 0.0000 0.000000   9999 LEIB5CPL1   
OLEIBN51 OWERN 52 1 0 0.7480 5.9840 37.25000    920 134-7       
OLEIBN52 OWERN 51 2 0 0.7440 5.9520 37.05000    920 134-8       
OLENGA51 OMATTI51 1 0 1.9016 6.6865 52.55884    685 180-7A      
OLENGA51 OMATTI51 2 0 1.9016 6.6865 52.55884    685 180-8A      
OLENZI51 OOHLSD51 1 0 1.6017 6.1891 42.73000    685 159-2B      
OLENZI51 OTIMEL51 1 0 0.6102 2.3672 16.40000    675 159-2A      
OLEOND51 OOTH  51 1 0 0.3150 2.5000 0.000000   1040 156-7A      
OLEOND51 OOTH  51 2 0 0.3150 2.5000 0.000000   1040 156-8A      
OLEOND51 OWEGSC51 1 0 0.3150 2.5000 0.000000   1040 156-7B      
OLEOND51 OWEGSC51 2 0 0.3150 2.5000 0.000000   1040 156-8B      
OLEOPO51 OLEOPO52 1 7 0.0000 0.0000 0.000000   2500 LEOP5CPL1   
OLEOPO51 OWINO 51 1 0 0.2320 0.3710 413.0000    360 103-2       
OLEOPO51 OWINO 51 2 0 0.2430 0.3870 431.0000    360 103-4       
OLIENN11 OLIENN12 1 2 0.0000 0.0000 0.000000   2400 LIKPL1_380  
OLIENN11 OTAUER11 1 0 1.8470 26.760 311.3632   2180 451         
OLIENN12 OTAUER12 2 0 1.8500 26.800 311.6145   2180 452         
OLIENN21 OMALTA21 1 0 1.3300 14.500 189.3752   2400 269         
OLIENN21 OVILLA21 1 0 2.4140 27.710 362.9000   2400 267A        
OLIENN22 OLIENN21 1 7 0.0000 0.0000 0.000000   2080 LIKPL1_220  
OLIENN22 OLIENN21 3 2 0.0000 0.0000 0.000000   2154 LIKPL2_220  
OLIENN22 OMALTA22 2 0 1.3300 14.500 189.3752   2400 270         
OLIENN23 XLI_AU21 1 0 2.1400 10.920 122.3960    704 261         
OLIENN51 OLIENN52 1 7 0.0000 0.0000 0.000000   2400 LI5CPL1     
OLIENN51 OYOBER51 1 0 1.8680 6.4610 43.44500    638 110-1C-LI   
OLIESE51 OLIESE52 1 2 0.0000 0.0000 0.000000   2400 LIS5CPL1    
OLIESE51 OLUGA 52 1 0 9.2813 15.613 93.80795    360 118-1-183-5 
OLIESE51 OMALTA51 1 0 1.5400 5.3110 36.75700    625 115-3A      
OLIESE51 ORADEN52 2 0 2.3260 7.9220 54.03500    605 115-4A      
OLIESE52 OMALTA51 2 0 1.6000 5.5000 31.41600    640 115-4B      
OLIESE52 ORADEN52 1 0 2.2900 7.8000 53.41000    640 115-1B      
OLIESE52 OSPITT51 1 0 1.4060 2.5120 15.08000    385 118-2       
OLIESI51 OWIEN 51 1 0 1.3614 3.8707 38.70440    406 104-1       
OLIESI51 OWIEN 51 2 0 1.3677 3.8240 56.70570    406 104-2       
OLIESI51 OWISU 53 1 0 0.1938 0.5331 594.0000    455 104-0       
OLIESI51 OWISU 53 2 0 0.1936 0.5323 593.0000    455 104-9       
OLIEZ 51 OWEISS51 1 0 0.6058 1.8640 11.61000    625 155-2       
OLIMBG11 OTAUER11 1 8 0.1600 2.8800 41.12000    960 457         
OLINZC51 OLINZN51 1 0 0.2755 0.6150 214.5456    500 146-6C      
OLINZC51 OLINZZ51 1 0 0.0903 0.2015 70.28999    500 146-6B      
OLINZI51 OLINZM51 1 0 0.0490 0.2390 85.18428    750 146-1F      
OLINZI51 OLINZO51 1 0 0.0530 0.2580 90.68521    750 146-1E      
OLINZM51 OLINZM52 1 2 0.0000 0.0000 0.000000   2400 LINZM5CPL1  
OLINZM51 OLINZN51 1 0 0.7160 2.1760 16.73212    610 146-1C      
OLINZM51 OLINZO51 1 0 0.1000 0.4900 175.4893    750 146-1D      
OLINZN51 OLINZN52 1 2 0.0000 0.0000 0.000000   2400 LINZNCPL1   
OLINZN51 OLINZZ51 1 0 0.3850 0.7840 282.9161    500 146-5B      
OLINZO51 OLINZS51 1 0 0.0770 0.5850 231.2997    850 154-4A      
OLINZO51 OLINZS51 2 0 0.0770 0.5850 231.2997    850 154-6A      
OLINZO51 OPICHL51 1 0 0.6680 2.6570 25.63539    755 154-3       
OLINZO51 OPICHL51 2 0 0.6680 2.6570 25.63539    755 154-4       
OLINZS51 OPICHL51 1 8 0.1160 0.5560 130.3603   1185 146-7       
OLINZZ51 OLINZZ52 1 2 0.0000 0.0000 0.000000   2400 LINZZ5CPL1  
OLOOSD51 OYLOOS51 1 0 0.1723 0.4198 2.393890    500 168-2A      
OLOOSD51 OYLOOS52 2 8 0.1723 0.4198 2.393890    500 168-3B      
OLOSEN51 OROSEN51 1 0 2.3230 4.0299 28.55707    413 153-3       
OLUGA 51 OLUGA 52 1 7 0.0000 0.0000 0.000000   9999 LUNG5CPL1   
OLUGA 51 OYHIMU51 1 0 1.3426 4.2463 26.11291    605 183-3B      
OMALTA21 OMALTA22 1 2 0.0000 0.0000 0.000000   2000 MHKPL1_220  
OMALTA22 OREISS21 1 0 0.0740 0.6830 208.2875   1440 288         
OMALTA51 OMALTA52 1 2 0.0000 0.0000 0.000000   2400 MAH5CPL1    
OMALTA52 OREISS51 1 0 0.1400 0.6120 4.273000    755 111-5       
OMARCH51 OPUCHB51 1 0 0.4467 3.5203 27.55176   1070 162-0A      
OMARCH51 OWELS 51 1 0 0.5410 1.7748 159.5929    600 178-6-7     
OMATTE51 OSTMAR51 1 0 2.1310 8.1170 49.48000    696 126-3       
OMATTE51 OSTMAR51 2 0 2.1310 8.1170 49.48000    696 126-4       
OMATTI51 OPETER51 1 0 0.7664 6.3918 52.21000   1070 180-7       
OMATTI51 OPETER52 2 0 0.7664 6.3918 52.21000   1070 180-8       
OMATTI51 ORIED 51 2 0 1.7394 14.483 52.21000    925 149-4       
OMATTI51 OROSSB51 1 0 0.6812 5.6736 52.21000   1070 149-3A      
OMATTI51 OWAGEN51 1 0 0.1449 1.0271 13.57796   1140 149-2B      
OMAU  51 OREISS52 1 0 0.8570 2.8580 20.58700    640 110-1A      
OMAU  51 OSTEIN51 1 0 1.9940 6.8910 46.42300    640 110-1B      
OMAUTH51 OYMAUT51 1 0 0.0930 0.3590 2.412743    670 154-7A-Mauth
OMAYRH21 OMAYRH22 1 7 0.0000 0.0000 0.000000   2000 MAYKPL1_220 
OMAYRH21 OROSSH21 1 0 1.0000 4.9000 29.65660    790 217         
OMAYRH21 OZELL 21 1 0 0.2500 2.8000 36.97654   2000 219         
OMAYRH22 OROSSH22 2 0 1.0000 4.9000 29.65660    790 218         
OMAYRH22 OZELL 22 2 0 0.2500 2.8000 36.97654   2000 220         
OMELLA11 OYMELL12 2 8 0.1000 0.1600 2.742610   2400 476M        
OMELLA12 OMELLA11 1 2 0.0000 0.0000 0.000000   3100 GMKPL1_380  
OMELLA12 OYMELL11 1 0 0.1000 0.1600 2.742610   2400 475M        
OMITTD51 OMITTD52 1 2 0.0000 0.0000 0.000000   9999 MITT5CPL1   
OMITTD51 OMUERZ51 1 0 2.1216 5.3360 33.22000    535 122-3C      
OMITTD52 OMUERZ51 2 0 2.1216 5.3360 33.22000    535 122-4C      
OMOOSB51 OWASEB52 1 0 1.6146 4.5279 34.55120    605 128-5       
OMOOSB51 OWASEB52 2 0 1.0362 2.9060 22.17340    605 128-7       
OMOOSB51 OWIEN 52 1 0 2.3460 7.3100 45.93000    650 124-3       
OMOOSB51 OWIEN 53 2 0 2.3460 7.3100 45.93000    650 124-4       
OMUERZ51 OTERNI53 1 0 6.1280 15.320 95.37000    535 122-5       
OMUERZ51 OTERNI53 2 0 6.1280 15.320 95.37000    535 122-6       
OMUERZ52 OMUERZ51 1 2 0.0000 0.0000 0.000000   9999 MURZ5CPL1   
ONAUDE11 OWESTT13 1 0 1.2140 17.660 209.8270   2300 427         
ONAUDE11 XNA_PR11 1 0 0.2175 2.6010 28.96549   2300 429         
ONAUDE12 ONAUDE11 1 2 0.0000 0.0000 0.000000   3100 NRKPL1_380  
ONAUDE12 OWESTT12 2 0 1.2140 17.660 209.8270   2300 428         
ONAUDE12 XNA_PR12 2 0 0.2175 2.6010 28.96549   2300 430         
ONAUDE22 ONAUDE21 3 7 0.0000 0.0000 0.000000   2400 NRKPL1_220  
ONAUDE22 XNA_GL21 1 0 0.2755 2.3740 1149.352   1133 200         
ONENZI51 XNE_BR51 1 0 0.5310 2.2160 15.89800    740 197-2       
ONEUSI22 ONEUSI21 1 7 0.0000 0.0000 0.000000   1200 NSKPL1_220  
ONEUSI22 OWIEN 22 1 0 3.6900 18.900 126.2920    800 246A        
ONEUSI22 XNE_GY21 1 0 3.3250 17.105 113.7413    800 246B        
ONEUSI51 ONEUSI52 1 7 0.0000 0.0000 0.000000   2400 NECPL1      
ONEUSI52 OZURND52 1 0 0.4310 1.7760 1144.000    918 140-7       
OOBAL 52 OOBAL 51 1 2 0.0000 0.0000 0.000000   9999 OBAL5CPL1   
OOBERD51 OYOBER51 1 8 0.0010 0.0510 0.035000    640 110-1D      
OOBERS11 OOBERS12 1 2 0.0000 0.0000 0.000000   2400 OSKPL1_380  
OOBERS21 OOBERS22 1 7 0.0000 0.0000 0.000000   2400 OSKPL1_220  
OOBERS21 OROSEG21 1 0 1.5320 17.590 230.2000   2400 267C        
OOBERS21 OZELTW21 1 0 5.8410 28.730 194.7800   1078 285         
OOBERS21 XOB_PO21 1 0 1.9900 13.440 93.03827   1238 247         
OOBERS22 OOBERS21 2 2 0.0000 0.0000 0.000000   2400 OSKPL2_220  
OOBERS22 OOBERS21 3 7 0.0000 0.0000 0.000000   4800 OSKPL3_220  
OOBERS51 OOBERS52 1 2 0.0000 0.0000 0.000000   2400 OS5CPL1     
OOBERS52 OSWA  51 2 0 2.1830 7.4620 52.43300    600 116-8       
OOBERS52 OSWA  52 1 0 2.5600 8.7760 61.51200    600 116-7-9     
OOETZ 51 OWESTT51 1 0 0.8280 2.5800 16.21000    866 173-6       
OOETZ 51 OWESTT52 2 0 0.8280 2.5800 16.21000    522 173-7       
OOETZ 52 OOETZ 51 1 2 0.0000 0.0000 0.000000   9999 OETZ5CPL1   
OOETZ 52 OZIRL 51 1 0 3.0800 11.200 0.000000    600 172-1       
OOETZ 52 OZIRL 52 2 0 3.0800 11.200 0.000000    600 172-2       
OOHLSD51 OSTEYM51 1 0 0.4418 1.7748 11.68000    675 159-5A      
OOHLSD51 OVOEKL51 1 0 1.2315 4.7105 32.58000    675 159-1B      
OOSTST11 OOSTST12 1 7 0.0000 0.0000 0.000000   2400 SRKPL1_380  
OOSTST11 OWIEN 11 1 0 2.5100 42.470 735.1326   2400 477         
OOSTST11 OYMELL11 1 0 0.5300 9.0400 156.6712   2400 475SR       
OOSTST52 OOSTST51 1 2 0.0000 0.0000 0.000000   9999 SR5CPL1     
OOTH  51 OOTH  52 1 2 0.0000 0.0000 0.000000   2400 OTHCPL1     
OOTH  51 OPARTE51 1 0 1.1860 7.4972 62.10928   1070 156-5       
OOTH  51 OPARTE51 2 0 1.5755 10.925 90.88627    585 156-6       
OOTTEN51 OOTTEN52 1 2 0.0000 0.0000 0.000000   2400 OTTEN5CPL1  
OOTTEN51 OSTRAT51 1 0 7.3800 16.130 92.14300    440 166-4       
OOTTEN51 OSTRAT51 2 0 7.3800 16.130 92.14300    440 166-3       
OOTTEN51 OZWETT51 1 0 1.6400 2.7200 67.95000   1010 166-5       
OPARTE51 ORANNA51 1 8 0.9540 6.8670 60.00441   1070 156-3       
OPARTE51 ORANNA51 2 0 0.9540 6.8670 60.00441   1070 156-4       
OPASSA51 OPOCKI51 1 0 3.6490 9.6160 68.80000    547 199-8-9     
OPEIGA51 OPERNH51 1 0 2.5700 2.2000 54.82000    617 167-6       
OPEIGA51 OPERNH52 2 0 2.5700 2.2000 54.82000    617 167-11      
OPERNH51 OPERNH52 1 2 0.0000 0.0000 0.000000   2400 PERNH5CPL1  
OPETER13 OPETER11 1 2 0.0000 0.0000 0.000000   2400 SPKPL1_380  
OPETER21 OPETER22 1 2 0.0000 0.0000 0.000000   2400 SPKPL1_220  
OPETER21 OPETER23 2 2 0.0000 0.0000 0.000000   2400 SPKPL2_220  
OPETER21 OSCHAE21 1 0 3.1200 14.400 107.0654    800 235         
OPETER21 OSCHAE22 2 0 3.1200 14.400 107.0654    800 236         
OPETER21 OWEIBE21 1 0 1.2250 13.837 196.2240   2150 203A        
OPETER21 OWEIBE22 2 0 1.2250 13.837 196.2240   2150 204A        
OPETER21 OYSALZ21 1 0 0.6400 11.720 203.4181   1600 455         
OPETER21 OYSALZ22 2 0 0.6400 11.720 203.4181   2400 456         
OPETER21 XPE_AH21 1 0 0.1470 0.7570 5.526000   1477 233-230     
OPETER21 XPE_PI21 1 0 0.1340 0.6980 9.364000   1797 256         
OPETER21 XPE_SI21 1 0 0.1470 0.7570 5.526000   1477 234-230     
OPETER22 XPE_PT21 1 0 0.1340 0.6980 9.364000   1797 258         
OPETER51 OPETER52 1 2 0.0000 0.0000 0.000000   2400 SPCPL3      
OPETER51 ORANSH51 1 8 0.2610 2.1580 15.78000   1077 182-1       
OPETER51 ORANSH51 3 0 1.1400 2.6200 17.36000    486 182-7       
OPETER52 ORANSH51 2 0 0.2610 2.1580 15.78000   1077 182-2       
OPETRO51 OPETRO52 1 7 0.0000 0.0000 0.000000   2400 PETRO5CPL1  
OPETRO52 OYSCHA51 1 0 0.0700 0.7900 10.80000   2184 128-18-P    
OPFAND51 OSTEEG51 1 0 0.8261 6.2236 43.73096    670 178-0       
OPFAND51 OSTEIK51 1 0 0.7115 5.3349 43.57389    720 179-5       
OPFAND51 OSTEIK51 2 0 0.7115 5.3349 43.57389    720 179-6       
OPFAND51 OYSTRO51 1 0 0.1370 0.4990 3.424336    720 163-3-PF    
OPICHL51 OPICHL52 1 2 0.0000 0.0000 0.000000   2400 PICHL5CPL1  
OPINZ 51 OPINZ 52 1 2 0.0000 0.0000 0.000000   9999 PINZ5CPL1   
OPINZ 51 OYPONG51 1 0 2.4486 7.6664 47.04849    605 181-1-PINZ  
OPONG 51 OPONG 52 1 7 0.0000 0.0000 0.000000   9999 PONG5CPL1   
OPONG 51 OREITD51 1 0 1.1066 5.7914 51.92424   1050 183-1       
OPONG 51 OREITD51 2 0 1.1064 5.7913 51.37132   1050 183-2       
OPONG 51 OYPONG51 1 0 3.8134 11.942 75.28198    605 181-1-PONG  
OPOTT 51 OPOTT 52 1 7 0.0000 0.0000 0.000000   2500 POTT CPL51  
OPOTT 51 OTRAIS52 1 0 5.7700 18.090 111.0000    605 125-4       
OPOTT 51 OTRAIS52 2 0 5.7700 18.090 111.0000    605 125-5       
OPOTT 52 OWOELL51 1 0 2.2700 7.1400 43.90000    605 125-3       
OPOTTE51 OPOTTE52 2 7 0.0000 0.0000 0.000000   2400 POTTE5CPL1  
OPOTTE51 OYLOOS51 1 0 4.7950 11.438 65.82260    440 168-2-PO    
OPOTTE52 OSTRAT51 1 0 3.4500 10.750 67.54425    650 166-2       
OPOTTE52 OSTRAT51 2 0 3.4500 10.750 67.54425    650 166-1       
OPOTTE52 OTHEIS51 1 0 3.4500 10.750 67.54425    650 169-4       
OPOTTE52 OTHEIS51 2 0 3.4500 10.750 67.54425    650 169-5       
OPOTTE52 OTRAIS52 1 0 4.1500 10.180 58.21000    500 169-2       
OPOTTE52 OTRAIS52 2 0 4.1500 10.180 58.21000    500 169-3       
OPOTTE52 OTULLN51 1 0 7.4200 18.580 110.6000    380 169-7       
OPOTTE52 OTULLN51 2 0 7.0000 18.300 112.7000    380 169-1-8     
OPOTTE52 OYLOOS52 2 0 3.5796 10.002 112.1670    440 168-3-PO    
OPROTT51 OSPANN51 1 0 1.2700 4.0100 24.80000    605 129-18      
OPUCHB51 OPUCHB52 1 2 0.0000 0.0000 0.000000   2400 PUCH5CPL1   
OPUCHB51 OWELS 51 1 0 0.6065 0.8463 710.6282    430 163-0-8A-8B 
OPYHRN21 OWEISS21 1 0 1.3950 7.1430 48.73000    925 201A        
ORAAB 51 ORIED 51 1 0 0.9760 6.8180 52.46500   1088 149-0A      
ORADEN51 ORADEN52 1 2 0.0000 0.0000 0.000000   2400 RAD5CPL1    
ORANNA51 ORANNA52 1 2 0.0000 0.0000 0.000000   2400 RANCPL1     
ORANNA51 OROHRB51 1 0 2.3236 8.9963 53.40707    600 187-1       
ORANNA51 OROHRB51 2 0 2.3236 8.9963 53.40707    600 187-2       
ORAUZ 51 OSTJAK52 1 0 1.4441 4.5085 46.46000    640 172-7       
ORAUZ 51 XRA_BR51 1 0 1.8470 5.7560 50.47100    640 172-9       
OREGAU51 OTIMEL51 1 0 1.0929 4.1954 29.06000    670 162-8       
OREGAU51 OTRAUN51 1 0 0.9241 4.1036 28.12000    670 162-8A      
OREISS51 OREISS52 1 2 0.0000 0.0000 0.000000   2400 REI5CPL1    
OREISS52 OYREIS51 1 0 2.2310 7.6110 51.98400    625 111-1-REK   
OREITD51 OYHIMU51 1 0 2.8740 10.380 125.8553    605 183-3A-4    
ORIED 51 ORIED 52 1 2 0.0000 0.0000 0.000000   3150 RDCPL1      
ORIED 51 OROSSB51 1 0 1.0582 8.8090 52.21000    925 149-3B      
ORIED 52 OTIMEL52 1 0 2.7030 10.366 52.21000    670 163-4       
ORIED 52 OTIMEL52 2 0 2.7030 10.366 52.21000    670 163-5       
ORIEDB51 OWAGEN51 1 0 0.9895 7.3278 96.85844   1140 149-2A      
OROSEG21 OVILLA21 1 0 0.4290 4.9200 64.40000   2400 267B        
OROSEN51 OSTEYF51 1 0 0.1370 0.5480 4.517610    720 152-3       
OROSEN51 OTERNB51 1 0 1.6790 2.9127 20.64026    413 153-1       
OROSSH22 OROSSH21 1 7 0.0000 0.0000 0.000000   1250 ROHKPL1_220 
OSALZA21 OSALZA22 1 2 0.0000 0.0000 0.000000   2400 SZKPL1_220  
OSALZA21 OYSALZ21 2 8 0.6200 2.9900 20.76906    800 231C        
OSALZA21 OYSALZ21 3 0 0.3130 1.5460 40.15900   1077 455Prov._VSZ
OSALZA21 OYSALZ21 4 8 0.6200 2.9900 20.76906    800 232C_VSZ    
OSALZA22 OYSALZ22 1 0 0.6100 2.9400 20.46747    800 231B        
OSALZA22 OYSALZ22 3 0 0.6100 2.9400 20.46747    800 232B_VSZ    
OSALZA51 OSALZA52 1 2 0.0000 0.0000 0.000000   9999 SZ5CPL1     
OSALZA52 OYFLAG51 1 0 0.4133 1.7684 101.3383    740 180-6A      
OSALZB21 OSALZB22 1 2 0.0000 0.0000 0.000000   1200 SEKPL1_220  
OSALZB21 OTAUER21 1 8 8.3640 40.690 275.6119    800 231A        
OSALZB21 OYSALZ21 2 8 0.1000 0.1000 0.000000   1600 232C_VSE    
OSALZB22 OTAUER21 2 8 8.3640 40.690 275.6119    800 232A        
OSALZB22 OYSALZ22 1 8 0.1000 0.1000 0.000000   1600 232B_VSE    
OSARA 11 OSARA 12 1 2 0.0000 0.0000 0.000000   2400 SSKPL1_380  
OSARA 11 OWIEN 11 3 0 0.5640 8.0530 99.18000   2300 444D        
OSARA 11 OZAYA 11 1 0 1.5410 25.220 342.0000   2300 443C        
OSARA 11 OZURND11 1 0 0.6300 8.7780 108.0079   2300 439A        
OSARA 12 OWIEN 12 2 0 0.5600 8.0500 99.18000   2300 443D        
OSARA 12 OZURND12 2 0 0.6300 8.7780 108.0079   2300 440A        
OSARA 51 OSARA 52 1 7 0.0000 0.0000 0.000000   2400 SARAS5CPL1  
OSARA 51 OWASEB51 1 0 0.0728 0.5325 4.090350   1060 128-0       
OSARA 51 OWASEB51 2 0 0.0728 0.5325 4.090350   1060 128-8       
OSCHAE22 OSCHAE21 1 2 0.0000 0.0000 0.000000    990 SDKPL1_220  
OSCHAR51 OYSCHA51 2 0 0.0100 0.0510 3.100000    605 128-18A     
OSCHAR51 OYSCHA52 1 8 0.0100 0.0510 3.100000    605 128-16B     
OSCHME51 OWISU 51 1 0 0.4560 1.2630 757.0000    500 102-9X      
OSCHME51 OWISU 51 2 0 0.4467 0.7170 777.0000    360 107-8       
OSCHWA11 OTAUER11 1 0 0.1420 3.7420 47.56371   2400 417B        
OSCHWA11 OZELL 11 1 0 0.6510 16.930 219.4402   2400 417A        
OSIMME11 OSIMME12 1 2 0.0000 0.0000 0.000000   4000 SIMMKPL1_380
OSIMME13 OSIMME14 2 2 0.0000 0.0000 0.000000   4000 SIMMKPL3_380
OSIMME13 OWIEN 11 1 8 0.1471 1.6254 308.7560   1420 500         
OSIMME13 OWIEN 12 2 8 0.1471 1.6254 308.7560   1420 502         
OSIMME51 OSIMME55 1 7 0.0000 0.0000 0.000000   2500 SIMCPL51    
OSIMME51 OWIENA51 1 0 0.0647 0.1396 4096.300   1000 144-X       
OSIMME52 OSIMME53 2 7 0.0000 0.0000 0.000000   2500 SIMCPL52    
OSIMME55 OWIENO51 1 0 0.1000 1.0000 157.0000   1000 105-X1      
OSPANN51 OZAYA 51 1 0 2.1700 6.8200 41.80000    605 129-25      
OSPANN52 OZAYA 52 2 0 2.1700 6.8200 41.80000    605 129-26      
OSPITT51 OYREIS51 1 0 0.1170 0.4080 35.68800    537 118-4       
OSTADL51 OSTADL52 1 7 0.0000 0.0000 0.000000   2500 STDL5CPL1   
OSTADL51 OWINO 51 1 0 0.2940 0.8090 347.0000    455 143-0       
OSTADL51 OWINO 51 2 0 0.3010 0.8140 345.0000    455 143-9       
OSTAND51 OSTAND52 1 2 0.0000 0.0000 0.000000   2400 STAND5CPL1  
OSTAND51 OSWA  52 1 0 1.9480 6.6800 51.74200    700 120-6       
OSTAND51 OWOLFS52 1 0 1.3230 4.4920 35.40600    700 120-8       
OSTEEG51 OYSTRO51 1 0 0.7023 5.8330 41.02920    515 163-3-STE   
OSTEIN51 OYOBER51 1 0 2.7300 9.4420 63.49800    638 110-1C-OBDR 
OSTEYF51 OSTEYN51 1 0 0.0830 0.6940 354.3716   1088 157-8       
OSTEYM51 OSTEYM52 1 2 0.0000 0.0000 0.000000   2400 STCPL1      
OSTEYM51 OTRAUN51 1 0 0.2570 1.3170 52.21000    675 159-5B      
OSTEYM52 OSTEYM53 2 2 0.0000 0.0000 0.000000   2400 STCPL2      
OSTJAK51 OSTJAK52 1 2 0.0000 0.0000 0.000000   9999 SJAK5CPL1   
OSTJAK51 XSJ_BR51 1 0 2.3850 7.4800 59.64800    660 172-8       
OSTLEO51 OWOLFS51 1 0 1.8360 6.2890 48.82000    700 120-0E      
OSTMAR51 OSUEDB51 1 0 1.8180 17.240 103.8000    990 127-0       
OSTMIC51 OSTMIC52 1 2 0.0000 0.0000 0.000000   9999 SMIC5CPL1   
OSTOCK51 OSTOCK52 1 7 0.0000 0.0000 0.000000   2400 STOCK5CPL1  
OSTOCK51 OTULLN51 1 0 2.6510 8.3170 51.05000    605 169-0       
OSTOCK51 OTULLN51 2 0 2.6510 8.3170 51.05000    605 169-9       
OSTPAN51 OYMAUT51 1 8 0.2100 0.4000 2.510132    470 146-9       
OSTRAT51 OSTRAT52 1 7 0.0000 0.0000 0.000000   2400 STRAT5CPL1  
OSTRAT51 OTHEIS51 1 0 0.1700 0.5200 3.173000    605 169-6       
OSTRAT51 OTHEIS52 2 0 0.0600 0.7000 8.639000   2080 169-10      
OSTROB51 OYSTRO51 1 0 1.1072 2.8732 17.90707    515 163-3-STR   
OSTVEI51 OSTVEI52 1 2 0.0000 0.0000 0.000000   2400 STV5CPL1    
OSUEDB11 OSUEDB12 1 7 0.0000 0.0000 0.000000   2400 SUKPL1_380  
OSUEDB11 OWIEN 12 1 0 1.6330 27.760 480.3495   2400 478         
OSUEDB11 OYMELL12 1 0 1.4130 23.730 411.2344   2400 476SU       
OSWA  51 OSWA  52 1 2 0.0000 0.0000 0.000000   2400 SW5CPL1     
OSZA  51 OSZA  52 1 7 0.0000 0.0000 0.000000   9999 SZA5CPL1    
OTAUER12 OTAUER11 2 2 0.0000 0.0000 0.000000   2400 TAKPL2_380  
OTAUER12 OTAUER13 1 7 0.0000 0.0000 0.000000   2400 TAKPL1_380  
OTAUER12 OZELL 12 1 0 0.7900 20.670 267.0039   2400 418         
OTAUER21 OTAUER22 1 7 0.0000 0.0000 0.000000   2400 TAKPL1_220  
OTAUER21 OYSALZ21 1 0 4.1670 19.720 564.4867   1600 455Prov._VTA
OTAUER22 OWEISS21 1 0 10.420 51.200 347.4601   1067 221         
OTAUER22 OWEISS22 2 0 10.420 51.200 347.4601   1067 222         
OTERNI21 OWIEN 21 1 0 4.7880 24.820 169.2376    960 225B        
OTERNI21 OWIEN 22 2 0 4.7880 24.820 169.2376    960 226B        
OTERNI22 OTERNI21 1 7 0.0000 0.0000 0.000000   1500 TEKPL1_220  
OTERNI51 OTERNI52 1 2 0.0000 0.0000 0.000000   9999 TE5CPL1     
OTERNI51 OWNST 51 1 0 3.6560 9.3760 70.52880    535 122-7       
OTHEIS51 OTHEIS52 2 7 0.0000 0.0000 0.000000   2400 THEIS5CPL1  
OTIMEL51 OTIMEL52 1 2 0.0000 0.0000 0.000000   2400 TMKCPL1     
OTIMEL51 OTRAUN51 1 0 2.0170 8.3000 57.30200    670 162-7A      
OTIMEL51 OUNTER51 1 0 4.3470 11.750 80.39000    560 162-5E      
OTIMEL51 OVOEKL51 1 0 0.7201 2.7532 19.23000    675 159-1A      
OTRAIS51 OTRAIS52 1 7 0.0000 0.0000 0.000000   2400 TRAIS5CPL1  
OTRAUN51 OTRAUN52 1 2 0.0000 0.0000 0.000000   2500 TRAUN5CPL1  
OTRAUN52 OVORCH51 1 0 0.4143 3.3531 25.76110   1070 157-1       
OTRAUP51 OWEGSC52 1 0 0.3297 1.8995 437.4290   1050 162-9B      
OTRKI 51 OWNDF 51 1 0 0.3300 3.6400 87.20000   1200 108-5       
OTRKI 51 OWNDF 51 2 0 0.3740 3.7290 173.0000   1200 108-6       
OUNTER51 OUNTER52 1 2 0.0000 0.0000 0.000000   2400 UACPL1      
OUSIEB51 OUSIEB52 1 7 0.0000 0.0000 0.000000   2400 USIEB5CPL1  
OUSIEB51 OYLASS51 1 0 0.8300 2.6000 15.90000    605 129-1-U     
OUSIEB51 OYLASS52 2 0 0.8300 2.6000 15.90000    605 129-3-U     
OVILLA22 OVILLA21 1 2 0.0000 0.0000 0.000000   2400 LSKPL1_220  
OVILLA51 OVILLA52 1 2 0.0000 0.0000 0.000000   2400 VILLA5CPL1  
OVORDW52 OVORDW51 1 2 0.0000 0.0000 0.000000   9999 VORD5CPL1   
OWAIDH51 OZWETT51 1 0 10.900 23.740 236.2000    400 165-0-9-166 
OWALLS22 OWALLS21 1 2 0.0000 0.0000 0.000000   1200 WMKPL1_220  
OWALLS22 OYBBSF23 1 0 2.3300 12.260 83.34645   1072 205B        
OWASEB51 OWNST 51 1 0 6.5500 14.580 135.0000    440 128-6       
OWASEB52 OWASEB51 1 2 0.0000 0.0000 0.000000   2500 WASE5CPL1   
OWATTS51 OWEGSC51 1 0 0.0170 0.0510 11.55477    500 146-5       
OWATTS51 OWEGSC51 2 0 0.0150 0.0510 9.839468    500 146-6       
OWEBLI51 OWERN 51 1 0 0.5896 5.1826 1387.240    685 130-8D-134-5
OWEGSC51 OWEGSC52 1 2 0.0000 0.0000 0.000000   2400 WSCPL1      
OWEIBE22 OWEIBE21 1 2 0.0000 0.0000 0.000000   5000 WNKPL1_220  
OWEISS22 OWEISS21 1 2 0.0000 0.0000 0.000000   1200 WBKPL1_220  
OWEISS51 OWEISS52 2 7 0.0000 0.0000 0.000000   2047 WB_TR_SS    
OWERN 51 OWERN 52 1 2 0.0000 0.0000 0.000000   9999 WERN5CPL1   
OWESTT12 XWE_BR12 1 0 0.9910 14.270 168.7040   2300 422         
OWESTT13 OWESTT12 1 2 0.0000 0.0000 0.000000   2400 WTKPL1_380  
OWESTT13 XWE_LE11 1 0 1.3300 10.650 177.9712   2392 412         
OWESTT21 OWESTT22 2 2 0.0000 0.0000 0.000000   2400 WTKPL2_220  
OWESTT21 OWESTT23 1 7 0.0000 0.0000 0.000000   2400 WTKPL1_220  
OWESTT21 OZELL 21 1 0 2.6600 30.800 402.1238   2400 275         
OWESTT21 XWE_BR21 1 0 0.9980 14.365 170.1170   2154 421         
OWESTT21 XWE_SI2A 1 0 0.0850 1.1400 15.51450   2080 413         
OWESTT21 XWE_VO21 1 0 2.2525 19.978 1081.250   1282 411         
OWESTT22 OZELL 22 2 0 2.6600 30.800 402.1238   2400 276         
OWESTT22 XWE_SI2B 2 0 0.0850 1.1400 15.50200   2080 414         
OWESTT22 XWE_SI2C 3 0 0.1000 1.2600 14.78350   2080 274E        
OWIEN 11 OWIEN 12 1 2 0.0000 0.0000 0.000000   2400 SOKPL1_380  
OWIEN 11 OWISU 12 1 0 0.2200 2.5700 -132.434    866 501         
OWIEN 12 OWIEN 11 2 7 0.0000 0.0000 0.000000   2400 SOKPL2_380  
OWIEN 12 OWISU 11 2 0 0.2200 2.6400 -119.867    895 503         
OWIEN 21 OWIEN 22 1 2 0.0000 0.0000 0.000000   2400 SOKPL2_220  
OWIEN 21 XWI_GY21 1 0 4.9920 25.665 170.7455    800 245         
OWIEN 51 OWIEN 52 2 7 0.0000 0.0000 0.000000   2500 SOCPL52     
OWIEN 52 OWNDF 51 2 0 0.3380 3.3450 173.0000   1200 108-8       
OWIEN 53 OWIEN 52 1 2 0.0000 0.0000 0.000000   2500 SOCPL51     
OWIEN 53 OWNDF 51 1 0 0.3040 3.3240 177.0000   1200 108-7       
OWIENA51 OWINO 53 1 0 0.0607 0.1445 3021.500   1000 101-X       
OWIENB51 OWINO 52 1 0 0.0875 0.2010 2086.000   2000 103-X       
OWIENO51 OWISU 52 1 0 0.1000 1.0000 157.0000   1000 105-X2      
OWILTE51 OZIRL 51 1 0 2.7150 5.7200 0.000000    380 170-3       
OWILTE51 OZIRL 52 2 0 2.7150 5.7200 0.000000    380 170-4       
OWILTE52 OWILTE51 1 2 0.0000 0.0000 0.000000   9999 WIL5CPL1    
OWINO 12 OWINO 11 1 2 0.0000 0.0000 0.000000   2500 WNOKPL1_380 
OWINO 51 OWINO 52 1 7 0.0000 0.0000 0.000000   2500 WINO5CPL1   
OWISU 12 OWISU 11 1 2 0.0000 0.0000 0.000000   4000 WSKPL1_380  
OWISU 51 OWIWE 51 1 0 0.1000 1.0000 157.0000   2000 104-3-4-7   
OWIWE 51 OWIWE 52 1 2 0.0000 0.0000 0.000000   2500 WIWECPL51   
OWNST 51 OWNSTF51 1 0 0.3200 0.9900 105.0000    605 128-11      
OWNST 51 OWNSTF51 2 0 0.3200 0.9900 105.0000    605 128-12      
OWNST 52 OWNST 51 1 2 0.0000 0.0000 0.000000   2500 WNST5CPL1   
OWNSTF51 OWOELL51 1 0 0.1200 0.6600 576.0000   1175 128-10      
OWOLFS51 OWOLFS52 1 2 0.0000 0.0000 0.000000   2400 WOLF5CPL1   
OYAMST51 OYBBSF51 1 0 0.0510 0.3760 11.55000   1060 168-4E      
OYAMST52 OYBBSF52 2 0 0.0520 0.3800 11.69000   1060 168-5F      
OYBBSF21 OYBBSF23 2 2 0.0000 0.0000 0.000000   9999 YFKPL2_220  
OYBBSF21 OYPBEU21 1 0 0.4300 2.0000 14.82831    800 211         
OYBBSF22 OYBBSF21 1 2 0.0000 0.0000 0.000000    800 YFKPL1_220  
OYBBSF23 OYPBEU22 2 0 0.4300 2.0000 14.82831    800 212         
OYBBSF23 OYPBEU23 3 0 0.4300 2.0000 14.82831    800 213         
OZAYA 11 OZAYA 12 1 7 0.0000 0.0000 0.000000   4000 ZYKPL1_380  
OZAYA 21 OZAYA 22 1 7 0.0000 0.0000 0.000000   4000 ZYKPL1_220  
OZAYA 21 XZA_SO21 1 0 2.5440 12.570 82.46680    900 243         
OZAYA 21 XZA_SO22 2 0 2.5440 12.570 82.46680    900 244         
OZAYA 51 OZAYA 52 3 2 0.0000 0.0000 0.000000   2400 ZYCPL3      
OZELL 12 OZELL 11 1 2 0.0000 0.0000 0.000000   2400 ZZKPL1_380  
OZELL 21 OZELL 22 1 2 0.0000 0.0000 0.000000   2400 ZZKPL1_220  
OZELL 51 OZELL 52 1 2 0.0000 0.0000 0.000000   9999 ZZ5CPL1     
OZELTW21 OZELTW22 1 7 0.0000 0.0000 0.000000   2400 ZEKPL1_220  
OZELTW51 OZELTW52 1 2 0.0000 0.0000 0.000000   2400 ZE5CPL1     
OZIRL 51 OZIRL 52 1 2 0.0000 0.0000 0.000000   9999 ZI5CPL1     
OZURND11 XZU_GY11 1 0 0.7450 10.355 128.2555   2000 439B        
OZURND12 OZURND11 1 2 0.0000 0.0000 0.000000   2400 ZDKPL1_380  
OZURND12 XZU_SZ11 1 0 1.8650 20.850 251.6415   2000 440B        
OZURND51 OZURND52 1 2 0.0000 0.0000 0.000000   3150 ZDCPL1      
OZWETT51 OZWETT52 1 2 0.0000 0.0000 0.000000   2400 ZWETT5CPL1  
SAATHA21 SAATHA22 9 2 0.0000 0.0000 0.000000   9999 SUAA2__1A-1B
SAATHA21 SAATHA2A Y 9 -0.000 0.0501 0.000000    567 LOAA20T1__1A
SAATHA21 SGRYNA22 1 0 1.2050 6.6020 129.9587   1240 1_LN200121__
SAATHA22 SAATHA2B Y 1 -0.000 0.0501 0.000000    567 LOAA20T2__1B
SAATHA22 SBREIT22 1 0 1.4440 7.8920 98.24380   1300 1_LN200120__
SACKSN61 SACKSN62 9 2 0.0000 0.0000 0.000000   9999 SUAC0__1A-1B
SACKSN61 SACKSN6B Y 9 -0.000 0.0501 0.000000    746 LOAC00L2__1A
SACKSN61 SACKSN6C Y 1 -0.000 0.0501 0.000000    426 LOAC00T1__1A
SACKSN61 SACKSN6D Y 9 -0.000 0.0501 0.000000    533 LOAC00T3__1A
SACKSN61 SACKSN6F Y 9 -0.000 0.0501 0.000000    320 LOAC0T12__1A
SACKSN61 SRHLNZ61 1 0 0.7097 3.0002 23.67347    665 1_LN060041__
SACKSN61 SSTALD62 2 0 0.0010 0.1000 0.204082   9999 2_LN060043__
SACKSN62 SACKSN64 0 2 0.0000 0.0000 0.000000   9999 SUAC0__1B-2B
SACKSN62 SACKSN6A Y 9 -0.000 0.0501 0.000000    746 LOAC00L1__1B
SACKSN62 SACKSN6E Y 9 -0.000 0.0501 0.000000    533 LOAC00T4__1B
SACKSN62 SLALDN62 1 0 0.7339 3.1395 24.89796    665 1_LN060020__
SACKSN62 SSTALD61 1 8 0.0010 0.1000 0.204082   9999 1_LN060042__
SACKSN63 SACKSN64 9 2 0.0000 0.0000 0.000000   9999 SUAC0__2A-2B
SACKSN63 SACKSN6B Y 1 -0.000 0.0501 0.000000    746 LOAC00L2__2A
SACKSN63 SACKSN6C Y 9 -0.000 0.0501 0.000000    426 LOAC00T1__2A
SACKSN63 SACKSN6D Y 9 -0.000 0.0501 0.000000    533 LOAC00T3__2A
SACKSN63 SACKSN6F Y 1 -0.000 0.0501 0.000000    320 LOAC0T12__2A
SACKSN64 SACKSN6A Y 1 -0.000 0.0501 0.000000    746 LOAC00L1__2B
SACKSN64 SACKSN6E Y 9 -0.000 0.0501 0.000000    533 LOAC00T4__2B
SAIROL21 SAIROL22 9 7 0.0000 0.0000 0.000000   9999 SUAI2__S1-S2
SAIROL21 SAIROL23 0 2 0.0000 0.0000 0.000000   9999 SUAI2__S1-VP
SAIROL21 SLAVOR24 1 0 0.7180 7.4310 81.75620   2242 1_LN200088__
SAIROL21 SMETTL23 1 0 2.7980 28.827 314.5661   2242 1_LN200122__
SAIROL21 SROBIE21 1 0 0.6390 6.5690 63.67769    917 1_LN201245__
SAIROL21 SY_ACQ21 1 0 0.2460 3.4700 39.09091   1372 1_LN201171__
SAIROL21 SY_KUS21 1 8 2.2430 25.070 275.2893   2242 1_LN201268__
SAIROL21 SY_PLA21 1 8 1.0530 11.177 117.2521   2242 1_LN201266__
SAIROL22 SAIROL23 0 7 0.0000 0.0000 0.000000   9999 SUAI2__S2-VP
SAIROL23 SAIROL2A Y 1 -0.000 0.0501 0.000000    441 LOAI2023__VP
SAIROL71 SAIROL7A Y 9 -0.000 0.0501 0.000000   2519 GEAI0001__S1
SAIROL72 SAIROL7B Y 9 -0.000 0.0501 0.000000   2519 GEAI0002__S2
SALBUL21 SSILS_21 1 0 0.0060 0.0501 0.309917    600 1_LN201394__
SALBUL22 SSILS_24 2 8 0.0050 0.0501 0.268595    600 2_LN201395__
SALBUL61 SALBUL62 9 2 0.0000 0.0000 0.000000   9999 SUAK0__1A-1B
SALBUL61 SALBUL63 9 7 0.0000 0.0000 0.000000   9999 SUAK0__1A-2A
SALBUL61 SALBUL65 0 2 0.0000 0.0000 0.000000   9999 SUAK0__V1-1A
SALBUL61 SALBUL66 0 2 0.0000 0.0000 0.000000   9999 SUAK0__V2-1A
SALBUL61 SALBUL6A Y 1 -0.000 0.0501 0.000000    577 LOAK00L1__1A
SALBUL61 SALBUL6E Y 9 -0.000 0.0501 0.000000    577 LOAK00L3__1A
SALBUL61 SALBUL6H Y 1 -0.000 0.0501 0.000000    346 LOAK00T1__1A
SALBUL62 SALBUL64 0 2 0.0000 0.0000 0.000000   9999 SUAK0__1B-2B
SALBUL62 SALBUL65 0 2 0.0000 0.0000 0.000000   9999 SUAK0__V1-1B
SALBUL62 SALBUL66 0 7 0.0000 0.0000 0.000000   9999 SUAK0__V2-1B
SALBUL62 SALBUL6C Y 1 -0.000 0.0501 0.000000    577 LOAK00L2__1B
SALBUL62 SALBUL6D Y 1 -0.000 0.0501 0.000000    346 GEAK00T9__1B
SALBUL63 SALBUL64 9 2 0.0000 0.0000 0.000000   9999 SUAK0__2A-2B
SALBUL63 SALBUL65 0 7 0.0000 0.0000 0.000000   9999 SUAK0__V1-2A
SALBUL63 SALBUL66 0 7 0.0000 0.0000 0.000000   9999 SUAK0__V2-2A
SALBUL63 SALBUL6A Y 9 -0.000 0.0501 0.000000    577 LOAK00L1__2A
SALBUL63 SALBUL6E Y 1 -0.000 0.0501 0.000000    577 LOAK00L3__2A
SALBUL63 SALBUL6H Y 9 -0.000 0.0501 0.000000    346 LOAK00T1__2A
SALBUL64 SALBUL65 0 7 0.0000 0.0000 0.000000   9999 SUAK0__V1-2B
SALBUL64 SALBUL66 0 2 0.0000 0.0000 0.000000   9999 SUAK0__V2-2B
SALBUL64 SALBUL6C Y 9 -0.000 0.0501 0.000000    577 LOAK00L2__2B
SALBUL64 SALBUL6D Y 9 -0.000 0.0501 0.000000    346 GEAK00T9__2B
SALBUL65 SALBUL6B Y 1 -0.000 0.0501 0.000000    577 GEAK00RB__V1
SALBUL65 SALBUL6G Y 1 -0.000 0.0501 0.000000   1039 LOAK00RB__V1
SALBUL66 SALBUL6F Y 9 -0.000 0.0501 0.000000    346 GEAK00TW__V2
SALBUL66 SALBUL6I Y 1 -0.000 0.0501 0.000000    577 LOAK00TW__V2
SALTGA21 SALTGA22 9 2 0.0000 0.0000 0.000000   9999 SUAT2__1A-1B
SALTGA21 SALTGA2B Y 1 -0.000 0.0501 0.000000    441 LOAT20T2__1A
SALTGA21 SSAMST21 1 0 0.8180 4.7500 53.16116   1300 1_LNC20029__
SALTGA22 SALTGA2A Y 1 -0.000 0.0501 0.000000    567 LOAT20T1__1B
SALTGA22 SMETTL22 1 0 0.9590 5.5300 62.80992   1300 1_LN201164__
SARDON61 SARDON6A Y 9 -0.000 0.0501 0.000000    320 GEAD0001__S1
SARDON61 SARDON6B Y 9 -0.000 0.0501 0.000000    320 GEAD0002__S1
SARDON62 SARDON6A Y 1 -0.000 0.0501 0.000000    320 GEAD0001__S2
SARDON62 SARDON6B Y 1 -0.000 0.0501 0.000000    320 GEAD0002__S2
SARDON62 SRIDDE62 1 0 1.0668 3.6889 62.65306    715 1_LN060027__
SARDON62 SVETRZ61 1 0 0.3764 1.2915 41.63265    715 1_LN060032__
SASPHA11 SASPHA12 0 2 0.0000 0.0000 0.000000   9999 SUAH3__S1-S2
SASPHA11 SASPHA13 0 7 0.0000 0.0000 0.000000   9999 SUAH3__S1-HS
SASPHA11 SASPHA1A Y 1 -0.000 0.0501 0.000000    328 LOAH30T3__S1
SASPHA11 SLAUFE1C 1 0 0.6750 7.5980 85.60942   2000 1_LN300146__
SASPHA11 XAS_EI11 1 0 1.6350 14.264 246.8767   2312 1_LNX30031__
SASPHA12 SASPHA13 0 7 0.0000 0.0000 0.000000   9999 SUAH3__S2-HS
SASPHA12 SASPHA1A Y 9 -0.000 0.0501 0.000000    328 LOAH30T3__S2
SASPHA12 SGOESG12 1 0 1.3420 14.063 157.2161   2242 1_LN300125__
SASPHA12 XAS_SI11 1 0 0.4610 4.5535 70.04848   2300 1_LN300129__
SASPHA13 SASPHA1A Y 9 -0.000 0.0501 0.000000    328 LOAH30T3__HS
SAUWIE21 SAUWIE22 0 2 0.0000 0.0000 0.000000   9999 SUAW2__S1-S2
SAUWIE21 SAUWIE2A Y 1 -0.000 0.0501 0.000000    882 LOAW21T1__S1
SAUWIE21 SAUWIE2B Y 9 -0.000 0.0501 0.000000    535 LOAW21T2__S1
SAUWIE21 SAUWIE2C Y 9 -0.000 0.0501 0.000000    535 LOAW21T3__S1
SAUWIE21 SREGEN23 1 0 0.4970 3.3280 48.51240   1000 1_LN200124__
SAUWIE22 SAUWIE2A Y 9 -0.000 0.0501 0.000000    882 LOAW21T1__S2
SAUWIE22 SAUWIE2B Y 9 -0.000 0.0501 0.000000    535 LOAW21T2__S2
SAUWIE22 SAUWIE2C Y 1 -0.000 0.0501 0.000000    535 LOAW21T3__S2
SAUWIE22 SBENKE21 1 0 1.3800 13.633 153.5744   1000 1_LN201343__
SAUWIE22 SFAELL23 1 8 0.3250 1.7880 21.98347   1000 1_LN200123__
SAUWIE22 SSEEBA21 1 0 0.1070 0.7190 10.45455   1000 1_LN200125__
SAVEGN21 SAVEGN22 9 2 0.0000 0.0000 0.000000   9999 SUAG2__1A-1B
SAVEGN21 SAVEGN2A Y 1 -0.000 0.0501 0.000000    441 LOAG20T1__1A
SAVEGN21 SCAVER22 1 0 1.9410 9.8620 62.54132    912 1_LN200126__
SAVEGN21 SGORDU21 1 0 1.9210 11.394 71.44628    912 1_LN200127__
SAVEGN21 SVERBA22 2 0 0.7350 3.7410 23.73967    240 2_LN201133__
SAVEGN22 SAVEGN23 9 2 0.0000 0.0000 0.000000   9999 SUAG2__1B-1C
SAVEGN22 SAVEGN25 0 2 0.0000 0.0000 0.000000   9999 SUAG2__1B-2B
SAVEGN23 SAVEGN2B Y 9 -0.000 0.0501 0.000000    441 LOAG20T2__1C
SAVEGN23 SVERBA21 1 0 0.7340 3.7330 23.67769    480 1_LN201132__
SAVEGN24 SAVEGN25 9 2 0.0000 0.0000 0.000000   9999 SUAG2__2A-2B
SAVEGN24 SAVEGN2A Y 9 -0.000 0.0501 0.000000    441 LOAG20T1__2A
SAVEGN25 SAVEGN26 9 2 0.0000 0.0000 0.000000   9999 SUAG2__2B-2C
SAVEGN26 SAVEGN2B Y 9 -0.000 0.0501 0.000000    441 LOAG20T2__2C
SAVEGN26 SMAGAD21 1 0 1.2170 6.4790 40.64050    912 1_LN200093__
SBAERE21 SBAERE22 0 2 0.0000 0.0000 0.000000   9999 SUB22__S1-S2
SBAERE21 SBAERE2A Y 9 -0.000 0.0501 0.000000    189 GEB22001__S1
SBAERE21 SBAERE2B Y 9 -0.000 0.0501 0.000000    189 GEB22002__S1
SBAERE21 SBAERE2C Y 9 -0.000 0.0501 0.000000    189 GEB22003__S1
SBAERE21 SBAERE2D Y 9 -0.000 0.0501 0.000000    189 GEB22004__S1
SBAERE21 SSILS_23 2 0 0.8540 5.8470 38.09917   1121 2_LNC20132__
SBAERE22 SBAERE2A Y 9 -0.000 0.0501 0.000000    189 GEB22001__S2
SBAERE22 SBAERE2B Y 9 -0.000 0.0501 0.000000    189 GEB22002__S2
SBAERE22 SBAERE2C Y 9 -0.000 0.0501 0.000000    189 GEB22003__S2
SBAERE22 SBAERE2D Y 9 -0.000 0.0501 0.000000    189 GEB22004__S2
SBAERE22 SFERRE21 1 0 0.5000 3.4220 21.79752    600 1_LN200293__
SBAERE22 SSILS_21 1 0 0.8550 5.8590 38.07851   1121 1_LNC20133__
SBANLI22 SFORET21 1 0 3.6960 16.688 201.8388   1298 1_LN200256__
SBANLI22 SROMAN24 1 0 0.3150 1.8890 23.55372   1298 1_LN200257__
SBANLI41 SBANLI42 0 2 0.0000 0.0000 0.000000   9999 SUBU1__S1-S2
SBANLI41 SBANLI4A Y 9 -0.000 0.0501 0.000000    610 LOBU10T1__S1
SBANLI41 SBANLI4B Y 9 -0.000 0.0501 0.000000    610 LOBU10T2__S1
SBANLI41 SGALIC41 1 0 0.2050 0.8980 270.3472    600 1_LN101060__
SBANLI41 SROMAN43 2 0 0.6040 1.5580 10.83333    649 2_LN101056__
SBANLI41 SROMAN44 1 0 0.6040 1.5600 10.83333    649 1_LN101055__
SBANLI41 SSEBEI43 1 0 0.2050 0.8980 270.3472    689 1_LN101081__
SBANLI42 SBANLI4A Y 1 -0.000 0.0501 0.000000    610 LOBU10T1__S2
SBANLI42 SBANLI4B Y 9 -0.000 0.0501 0.000000    610 LOBU10T2__S2
SBASSE11 SBASSE12 0 2 0.0000 0.0000 0.000000   9999 SUBA3__S1-S2
SBASSE11 SBASSE1A Y 9 -0.000 0.0501 0.000000    820 LOBA3001__S1
SBASSE11 SBASSE1B Y 9 -0.000 0.0501 0.000000    820 LOBA30T1__S1
SBASSE11 SBASSE1C Y 9 -0.000 0.0501 0.000000    820 LOBA30T2__S1
SBASSE11 SLAUFE14 1 0 2.1920 24.862 274.0097   2352 1_LN300001__
SBASSE11 XBA_SI11 1 0 0.6685 7.4660 79.19668   2352 1_LN300022__
SBASSE12 SBASSE1A Y 9 -0.000 0.0501 0.000000    820 LOBA3001__S2
SBASSE12 SBASSE1B Y 1 -0.000 0.0501 0.000000    820 LOBA30T1__S2
SBASSE12 SBASSE1C Y 1 -0.000 0.0501 0.000000    820 LOBA30T2__S2
SBASSE12 SBICKI12 1 0 1.5450 17.364 189.9515   2352 1_LN300120__
SBASSE12 SMUEHB11 1 0 0.9850 12.410 196.7936   1490 1_LN301349__
SBASSE12 XBA_MA11 1 0 0.7970 8.1960 87.13989   1772 1_LN300021__
SBATIA11 SBATIA12 9 2 0.0000 0.0000 0.000000   9999 SUBZ3__1A-1B
SBATIA11 SCHAMO11 1 0 0.3700 5.4130 182.4238   2400 1_LN301364__
SBATIA11 SCHATE11 1 0 0.2590 3.7070 41.24654   2400 1_LN301334__
SBATIA12 SBATIA13 9 2 0.0000 0.0000 0.000000   9999 SUBZ3__1B-1C
SBATIA12 SBATIA15 0 2 0.0000 0.0000 0.000000   9999 SUBZ3__1B-2B
SBATIA14 SBATIA15 9 2 0.0000 0.0000 0.000000   9999 SUBZ3__2A-2B
SBATIA15 SBATIA16 9 2 0.0000 0.0000 0.000000   9999 SUBZ3__2B-2C
SBATIA16 SCHATE16 2 0 0.2600 3.7130 41.14266   2400 2_LN301366__
SBATIA16 SY_VEY11 1 0 0.7588 11.307 252.6039   2744 1_LN301369__
SBATIA71 SBATIA7A Y 1 -0.000 0.0501 0.000000   8188 GEBZ0001__S1
SBATIA72 SBATIA7B Y 9 -0.000 0.0501 0.000000   8188 GEBZ0002__S2
SBAVON21 SBAVON22 0 7 0.0000 0.0000 0.000000   9999 SUBN2__S1-S2
SBAVON21 SBAVON2A Y 9 -0.000 0.0501 0.000000    346 GEBN2001__S1
SBAVON21 SBAVON2B Y 9 -0.000 0.0501 0.000000    346 GEBN2002__S1
SBAVON22 SBAVON2A Y 9 -0.000 0.0501 0.000000    346 GEBN2001__S2
SBAVON22 SBAVON2B Y 1 -0.000 0.0501 0.000000    346 GEBN2002__S2
SBAVON22 SPECCI22 1 0 0.2630 1.2230 260.9917    937 1_LN200134__
SBAVON22 SROBIE21 1 0 0.2940 1.8190 46.69421    917 1_LN200135__
SBBOSS41 SBBOSS42 9 2 0.0000 0.0000 0.000000   9999 SUBB1__1A-1B
SBBOSS41 SBBOSS4A Y 9 -0.000 0.0501 0.000000    277 LOBB10T1__1A
SBBOSS41 SCRANS41 1 0 0.4070 1.1400 8.680556    655 1_LN101008__
SBBOSS42 SBBOSS4B Y 1 -0.000 0.0501 0.000000    277 LOBB10T2__1B
SBBOSS42 SCRANS42 2 0 0.4250 1.2260 8.750000    655 2_LN101009__
SBELFO41 SBELFO42 9 7 0.0000 0.0000 0.000000   9999 SUB31__1A-1B
SBELFO41 SBELFO4A Y 9 -0.000 0.0501 0.000000    222 LOB310T1__1A
SBELFO41 SBELFO4B Y 9 -0.000 0.0501 0.000000    222 LOB310T2__1A
SBELFO42 SBELFO4C Y 9 -0.000 0.0501 0.000000    222 LOB310T3__1B
SBELFO43 SBELFO44 9 2 0.0000 0.0000 0.000000   9999 SUB31__2A-2B
SBELFO43 SBELFO4A Y 9 -0.000 0.0501 0.000000    222 LOB310T1__2A
SBELFO43 SBELFO4B Y 1 -0.000 0.0501 0.000000    222 LOB310T2__2A
SBELFO43 SPDPLA42 1 0 0.0780 0.3410 102.5694    600 1_LN101064__
SBELFO44 SBELFO4C Y 1 -0.000 0.0501 0.000000    222 LOB310T3__2B
SBELFO44 SSEBEI46 1 8 0.0920 0.4020 102.9861    600 1_LN101063__
SBENKE11 SBENKE12 0 7 0.0000 0.0000 0.000000   9999 SUBK3__S1-S2
SBENKE12 SMETTL12 1 0 1.5880 17.992 200.2562   2000 1_LN300268__
SBENKE12 SSILS_12 1 0 2.6700 30.075 340.3324   2000 1_LN300151__
SBENKE21 SBENKE22 0 2 0.0000 0.0000 0.000000   9999 SUBK2__S1-S2
SBENKE21 SFAELL21 1 8 1.0550 11.846 131.5909   2000 1_LN201169__
SBENKE21 SSILS_21 1 0 2.6580 29.901 339.1529   2000 1_LN200138__
SBENKE22 SFAELL22 2 0 1.0560 11.844 131.9008   2000 2_LN200136__
SBENKE22 SSIEBN22 1 0 0.3880 2.2690 25.08264   1518 1_LNC20020__
SBEZNA12 SBREIT11 1 0 1.1430 12.905 144.3075   2352 1_LN300028__
SBEZNA12 SLAUFE18 1 0 0.4340 4.8860 55.10388   2352 1_LN300006__
SBEZNA12 SLEIBS13 1 0 0.2090 3.1950 42.47230   2352 1_LN300039__
SBEZNA12 XBE_TI11 1 0 0.1545 1.6535 18.31717   1792 1_LN300040__
SBEZNA21 SBEZNA22 0 7 0.0000 0.0000 0.000000   9999 SUBE2__S1-S2
SBEZNA21 SBEZNA2A Y 9 -0.000 0.0501 0.000000    441 LOBE20T3__S1
SBEZNA21 SBEZNA2B Y 1 -0.000 0.0501 0.000000    441 LOBE20T4__S1
SBEZNA21 SBIRR_21 1 0 0.5330 5.6460 301.5083   1821 1_LN200140__
SBEZNA21 SREGEN23 1 8 1.7600 13.478 653.0785   1180 1_LN200139__
SBEZNA21 SY_WEI21 1 0 1.0680 5.8400 72.45868   1300 1_LNC20112__
SBEZNA22 SBEZNA2A Y 1 -0.000 0.0501 0.000000    441 LOBE20T3__S2
SBEZNA22 SBEZNA2B Y 9 -0.000 0.0501 0.000000    441 LOBE20T4__S2
SBEZNA22 SBREIT21 1 0 2.2120 12.113 149.9587   1518 1_LN200142__
SBEZNA22 SLAUFE24 1 0 0.4580 5.0370 72.41736   1518 1_LN200012__
SBEZNA22 XBE_TI21 1 0 0.2455 1.9100 16.23967    896 1_LNC20111__
SBEZNA71 SBEZNA7A Y 1 -0.000 0.0501 0.000000   9526 GEBE0111__1A
SBEZNA72 SBEZNA7B Y 1 -0.000 0.0501 0.000000   9526 GEBE0112__1B
SBEZNA73 SBEZNA7C Y 1 -0.000 0.0501 0.000000   9526 GEBE0121__2A
SBEZNA74 SBEZNA7D Y 1 -0.000 0.0501 0.000000   9526 GEBE0122__2B
SBIASC21 SBIASC22 0 2 0.0000 0.0000 0.000000   9999 SUBC2__S1-S2
SBIASC21 SBIASC29 9 7 0.0000 0.0000 0.000000   9999 SUBC2__S1-V1
SBIASC21 SBIASC2C Y 9 -0.000 0.0501 0.000000    441 GEBC2001__S1
SBIASC21 SBIASC2D Y 9 -0.000 0.0501 0.000000    441 GEBC2002__S1
SBIASC21 SBIASC2E Y 9 -0.000 0.0501 0.000000    441 GEBC2003__S1
SBIASC21 SBIASC2F Y 9 -0.000 0.0501 0.000000    315 GEBC2004__S1
SBIASC21 SGORDU21 1 0 0.9200 6.6360 46.07438   1121 1_LN200143__
SBIASC21 SOLIVO21 1 0 1.5310 10.269 68.24380    480 1_LN201170__
SBIASC22 SBIASC29 9 7 0.0000 0.0000 0.000000   9999 SUBC2__S2-V1
SBIASC22 SBIASC2C Y 9 -0.000 0.0501 0.000000    441 GEBC2001__S2
SBIASC22 SBIASC2D Y 9 -0.000 0.0501 0.000000    441 GEBC2002__S2
SBIASC22 SBIASC2E Y 9 -0.000 0.0501 0.000000    441 GEBC2003__S2
SBIASC22 SBIASC2F Y 9 -0.000 0.0501 0.000000    315 GEBC2004__S2
SBIASC22 SIRAGN21 1 0 0.0220 0.1850 2.520661   1440 1_LN200094__
SBIASC22 SLAVOR23 1 0 0.5630 5.7570 64.97934   2242 1_LN200145__
SBIASC23 SBIASC24 9 7 0.0000 0.0000 0.000000   9999 SUBC2__3A-3B
SBIASC23 SBIASC2A 9 7 0.0000 0.0000 0.000000   9999 SUBC2__3A-V2
SBIASC23 SBIASC2C Y 9 -0.000 0.0501 0.000000    441 GEBC2001__3A
SBIASC23 SBIASC2D Y 9 -0.000 0.0501 0.000000    441 GEBC2002__3A
SBIASC24 SBIASC25 9 7 0.0000 0.0000 0.000000   9999 SUBC2__3B-3C
SBIASC24 SBIASC27 0 7 0.0000 0.0000 0.000000   9999 SUBC2__3B-4B
SBIASC25 SBIASC2B Y 9 -0.000 0.0501 0.000000    157 LOBC20U1__3C
SBIASC25 SBIASC2E Y 9 -0.000 0.0501 0.000000    441 GEBC2003__3C
SBIASC25 SBIASC2F Y 9 -0.000 0.0501 0.000000    315 GEBC2004__3C
SBIASC26 SBIASC27 9 7 0.0000 0.0000 0.000000   9999 SUBC2__4A-4B
SBIASC26 SBIASC2A 9 7 0.0000 0.0000 0.000000   9999 SUBC2__V2-4A
SBIASC26 SBIASC2C Y 9 -0.000 0.0501 0.000000    441 GEBC2001__4A
SBIASC26 SBIASC2D Y 9 -0.000 0.0501 0.000000    441 GEBC2002__4A
SBIASC27 SBIASC28 9 7 0.0000 0.0000 0.000000   9999 SUBC2__4B-4C
SBIASC28 SBIASC2B Y 9 -0.000 0.0501 0.000000    157 LOBC20U1__4C
SBIASC28 SBIASC2E Y 9 -0.000 0.0501 0.000000    441 GEBC2003__4C
SBIASC28 SBIASC2F Y 9 -0.000 0.0501 0.000000    315 GEBC2004__4C
SBIASC29 SBIASC2A 0 7 0.0000 0.0000 0.000000   9999 SUBC2__V2-V1
SBICKI11 SBICKI12 0 2 0.0000 0.0000 0.000000   9999 SUBI3__S1-S2
SBICKI11 SLAUFE1A 1 0 2.2830 25.701 282.1468   2352 1_LN300140__
SBICKI12 SCHIPP14 1 8 3.0660 35.939 370.6856   1500 1_LN301363__
SBICKI21 SBICKI22 0 2 0.0000 0.0000 0.000000   9999 SUBI2__S1-S2
SBICKI21 SBICKI2A Y 9 -0.000 0.0501 0.000000   1417 LOBI20T1__S1
SBICKI21 SBICKI2B Y 9 -0.000 0.0501 0.000000   1417 LOBI20T2__S1
SBICKI21 SFLUME21 1 0 0.7180 5.3100 63.24380   1200 1_LN201190__
SBICKI21 SINNER21 1 0 4.1950 28.562 204.5661   1102 1_LN200074__
SBICKI21 SINNER26 2 0 4.1940 28.554 204.5661   1102 2_LN200075__
SBICKI21 SOFTRI21 1 0 2.4430 16.443 114.5868   1102 1_LN200028__
SBICKI21 SWIMMI22 1 0 1.7220 19.247 199.1529   1400 1_LN201340__
SBICKI22 SBICKI2A Y 1 -0.000 0.0501 0.000000   1417 LOBI20T1__S2
SBICKI22 SBICKI2B Y 1 -0.000 0.0501 0.000000   1417 LOBI20T2__S2
SBICKI22 SCHIPP25 1 0 3.2530 36.030 370.6818   1400 1_LNC20009__
SBICKI22 SMETTL22 1 0 3.3180 21.614 154.8140   1102 1_LN200072__
SBICKI22 SMUEHB21 1 0 2.1580 14.235 115.6818   1102 1_LN200027__
SBICKI22 SWILLI21 1 0 1.5400 10.086 122.6033   1102 1_LN201313__
SBIRRG21 SBIRRG2A Y 9 -0.000 0.0501 0.000000   1071 GEBY20G1__S1
SBIRRG21 SBIRR_21 1 8 0.1700 0.8200 127.3140   1000 1_LN201351__
SBIRR_21 SBIRR_2A Y 1 -0.000 0.0501 0.000000    567 LOBY20T2__S1
SBIRR_21 SLUPFG21 1 8 0.0370 0.2300 67.29339   1000 1_LN201392__
SBIRR_21 SNIEDE21 1 8 0.2330 2.5690 30.00000   1300 1_LN200147__
SBIRR_21 SOFTRI21 1 0 1.6350 8.9130 110.9091   1300 1_LN201379__
SBIRR_21 SRUPPE22 1 8 0.6030 3.3170 40.47521   1000 1_LN200148__
SBITSC21 SBITSC22 9 2 0.0000 0.0000 0.000000   9999 SUBT2__1A-1B
SBITSC21 SBITSK21 1 0 0.0010 0.0501 0.103306    724 1_LN201412__
SBITSC21 SY_VI121 1 0 0.5600 4.2210 30.59917   1200 1_LN201249__
SBITSC22 SBITSC23 9 2 0.0000 0.0000 0.000000   9999 SUBT2__1B-1C
SBITSC22 SBITSC2A Y 1 -0.000 0.0501 0.000000    693 LOBT20F1__1B
SBITSC23 SBITSC2B Y 9 -0.000 0.0501 0.000000    378 GEBT2002__1C
SBITSC23 SBITSC2C Y 1 -0.000 0.0501 0.000000    472 GEBT2003__1C
SBITSC23 SMOERE21 1 0 0.2210 1.6660 12.04545   1200 1_LN200030__
SBITSK71 SBITSK7A Y 1 -0.000 0.0501 0.000000   6433 GEBT0101__S1
SBOISY41 SBOISY4A Y 9 -0.000 0.0501 0.000000    222 LOB410T1__S1
SBOISY41 SBOISY4B Y 9 -0.000 0.0501 0.000000    222 LOB410T2__S1
SBOISY41 SBOISY4C Y 9 -0.000 0.0501 0.000000    222 LOB410T3__S1
SBOISY42 SBOISY4A Y 1 -0.000 0.0501 0.000000    222 LOB410T1__S2
SBOISY42 SBOISY4B Y 9 -0.000 0.0501 0.000000    222 LOB410T2__S2
SBOISY42 SBOISY4C Y 1 -0.000 0.0501 0.000000    222 LOB410T3__S2
SBOISY42 SGALIC41 1 0 0.2610 0.8550 242.9167    550 1_LN101061__
SBOISY42 SROMAN44 1 0 0.1820 0.5980 162.9167    550 1_LN101057__
SBONAD11 SBREIT12 1 8 3.2360 36.707 407.3061   2352 1_LN300048__
SBONAD11 SMAPRA11 1 8 0.5140 5.8270 64.79917   2352 1_LN300041__
SBONAD11 SSILS_11 1 8 0.4080 4.6040 51.21884   2352 1_LN300024__
SBONAD11 SSILS_11 2 8 0.4080 4.5970 51.28809   2352 2_LN300049__
SBONAD11 STAVAN12 1 8 0.8030 9.1020 101.1842   2352 1_LN300042__
SBONAD21 SBONAD2A Y 1 -0.000 0.0501 0.000000    283 LOBO20T1__S1
SBONAD21 SILANZ21 1 8 0.9430 5.6850 57.89256    250 1_LN201357__
SBONAD21 SROTHE21 1 0 0.3520 2.0150 22.76860   1518 1_LN200150__
SBONAD21 SROTHE22 2 8 0.2600 1.9780 23.18182   1518 2_LN201391__
SBONAD21 SRUETH21 1 0 2.0270 22.898 255.8678   1518 1_LN201296__
SBONAD21 SY_ILA21 1 0 0.9000 5.3750 55.78512   1300 1_LN200152__
SBOTTE21 SBOTTE22 9 2 0.0000 0.0000 0.000000   9999 SUBF2__1A-1B
SBOTTE21 SBOTTE2A Y 1 -0.000 0.0501 0.000000    378 LOBF20T1__1A
SBOTTE21 SMUEHB22 1 0 3.0740 15.921 230.1860   1200 1_LN200163__
SBOTTE22 SBOTTE2B Y 1 -0.000 0.0501 0.000000    567 LOBF20T2__1B
SBOTTE23 SHAUTE23 1 8 1.1650 5.6770 68.92562   1200 1_LN201404__
SBOTTE23 SS.TRI21 1 8 3.0870 17.318 135.4752   1004 1_LN200287__
SBREIT11 SBREIT12 0 2 0.0000 0.0000 0.000000   9999 SUBR3__S1-S2
SBREIT11 SMAPRA11 1 0 2.7370 30.609 340.3601   2352 1_LN300026__
SBREIT12 SLAUFE12 1 0 1.5870 17.911 200.6787   2352 1_LN300005__
SBREIT12 SSILS_11 1 0 3.6440 41.304 458.6011   2352 1_LN301367__
SBREIT12 STIERF11 1 0 2.4840 23.738 308.9889   2352 1_LN301325__
SBREIT21 SBREIT22 0 2 0.0000 0.0000 0.000000   9999 SUBR2__S1-S2
SBREIT21 SGRYNA21 1 0 1.0810 12.220 135.9917   1300 1_LN200155__
SBREIT21 SSCHLA21 1 0 1.4290 7.7960 97.23140   1300 1_LN200158__
SBREIT21 STOESS21 1 0 0.4380 2.3920 29.83471   1518 1_LN200159__
SBREIT22 SFAELL21 1 0 1.2620 6.8310 86.52893   1518 1_LN200156__
SBREIT22 SRIET_22 1 0 0.4980 2.7170 33.90496   1300 1_LN200157__
SBREIT22 SWITTE21 1 0 1.4330 9.2760 82.56198   1176 1_LN200161__
SBREIT22 SY_WEI21 1 0 1.1440 6.2750 77.43802   1300 1_LNC20113__
SBREIT71 SBREIT7A Y 1 -0.000 0.0501 0.000000   1299 LOBR0021__1B
SBREIT71 SBREIT7B Y 1 -0.000 0.0501 0.000000   3031 LOBR00D1__1B
SBUSSI41 SBUSSI42 9 2 0.0000 0.0000 0.000000   9999 SUB51__1A-1B
SBUSSI41 SBUSSI4A Y 1 -0.000 0.0501 0.000000    277 LOB510T1__1A
SBUSSI41 SVAUX_41 1 0 0.5520 1.4840 40.41667    565 1_LN101011__
SBUSSI42 SBUSSI4B Y 1 -0.000 0.0501 0.000000    277 LOB510T2__1B
SBUSSI42 SY_VAX41 1 0 0.8940 2.3990 22.77778    565 1_LN101010__
SCAMPO31 SCAMPO3A Y 9 -0.000 0.0501 0.000000    416 LOCP11T5__1A
SCAMPO31 SCAMPO3B Y 9 -0.000 0.0501 0.000000    277 GECP1011__1A
SCAMPO31 SROBBI31 1 8 0.4230 4.8070 54.44444   1200 1_LN101003__
SCAMPO31 XCP_VT31 1 8 0.0575 0.2645 182.4889    960 1_LNX10010__
SCASTA21 SCASTA22 9 7 0.0000 0.0000 0.000000   9999 SUCT2__S1-S2
SCASTA21 SCASTA23 0 2 0.0000 0.0000 0.000000   9999 SUCT2__S1-S3
SCASTA22 SCASTA23 0 7 0.0000 0.0000 0.000000   9999 SUCT2__S3-S2
SCASTA23 SLOEBB23 1 0 0.8610 5.4070 34.25620    600 1_LN201184__
SCASTA71 SCASTA7A Y 9 -0.000 0.0501 0.000000   1260 LOCT00L1__S1
SCASTA71 SCASTA7B Y 9 -0.000 0.0501 0.000000   3779 GECT0001__S1
SCASTA72 SCASTA7C Y 9 -0.000 0.0501 0.000000   1260 LOCT00L2__S2
SCASTA72 SCASTA7D Y 9 -0.000 0.0501 0.000000   3779 GECT0002__S2
SCAVER21 SCAVER22 0 2 0.0000 0.0000 0.000000   9999 SUCV2__S1-S2
SCAVER21 SPECCI21 1 0 1.2180 6.2290 39.04959    912 1_LN200162__
SCAVER71 SCAVER72 9 7 0.0000 0.0000 0.000000   9999 SUCV0__S1-S2
SCAVER71 SCAVER7A Y 9 -0.000 0.0501 0.000000   2309 GECV0001__S1
SCAVER71 SCAVER7B Y 1 -0.000 0.0501 0.000000   2309 GECV0002__S1
SCAVER72 SCAVER7C Y 9 -0.000 0.0501 0.000000   2309 GECV0003__S2
SCAVER72 SCAVER7D Y 9 -0.000 0.0501 0.000000   2309 GECV0004__S2
SCDCSA61 SCDCSA63 9 7 0.0000 0.0000 0.000000   9999 SUXA0__1A-1C
SCDCSA62 SCDCSA64 9 7 0.0000 0.0000 0.000000   9999 SUXA0__1B-1D
SCDCSA62 SCDCSA6E Y 9 -0.000 0.0501 0.000000    320 GEXA0003__1B
SCDCSA63 SCDCSA64 0 7 0.0000 0.0000 0.000000   9999 SUXA0__1C-1D
SCDCSA63 SCDCSA67 9 7 0.0000 0.0000 0.000000   9999 SUXA0__1C-2C
SCDCSA63 SCDCSA68 0 7 0.0000 0.0000 0.000000   9999 SUXA0__1C-2D
SCDCSA63 SCDCSA6B Y 9 -0.000 0.0501 0.000000    320 GEXA0001__1C
SCDCSA64 SCDCSA67 0 7 0.0000 0.0000 0.000000   9999 SUXA0__1D-2C
SCDCSA64 SCDCSA68 9 7 0.0000 0.0000 0.000000   9999 SUXA0__1D-2D
SCDCSA64 SCDCSA6A Y 9 -0.000 0.0501 0.000000    853 LOXA00HU__1D
SCDCSA64 SCDCSA6C Y 9 -0.000 0.0501 0.000000    320 LOXA00U1__1D
SCDCSA64 SCDCSA6D Y 9 -0.000 0.0501 0.000000    320 GEXA0002__1D
SCDCSA65 SCDCSA66 9 2 0.0000 0.0000 0.000000   9999 SUXA0__2A-2B
SCDCSA65 SCDCSA67 9 2 0.0000 0.0000 0.000000   9999 SUXA0__2A-2C
SCDCSA66 SCDCSA68 9 2 0.0000 0.0000 0.000000   9999 SUXA0__2B-2D
SCDCSA66 SCDCSA6E Y 1 -0.000 0.0501 0.000000    320 GEXA0003__2B
SCDCSA66 SCHIPP65 2 0 0.1070 0.4220 3.469388    745 2_LN060002__
SCDCSA67 SCDCSA68 0 2 0.0000 0.0000 0.000000   9999 SUXA0__2C-2D
SCDCSA67 SCDCSA6B Y 9 -0.000 0.0501 0.000000    320 GEXA0001__2C
SCDCSA67 SCDCSD61 1 0 0.0238 0.0876 0.612245    715 1_LN060009__
SCDCSA67 SCHIPP66 1 0 0.1059 0.4190 3.469388    745 1_LN060001__
SCDCSA68 SCDCSA6A Y 1 -0.000 0.0501 0.000000    853 LOXA00HU__2D
SCDCSA68 SCDCSA6C Y 1 -0.000 0.0501 0.000000    320 LOXA00U1__2D
SCDCSA68 SCDCSA6D Y 1 -0.000 0.0501 0.000000    320 GEXA0002__2D
SCDCSD61 SCDCSD62 9 2 0.0000 0.0000 0.000000   9999 SUXD0__1A-1B
SCDCSD61 SCDCSD6B Y 9 -0.000 0.0501 0.000000    213 LOXD00T1__1A
SCDCSD61 SCDCSD6C Y 9 -0.000 0.0501 0.000000    213 LOXD00T2__1A
SCDCSD61 SCDCSD6F Y 9 -0.000 0.0501 0.000000    213 LOXD00U3__1A
SCDCSD61 SCHIPP64 1 0 0.0880 0.3510 3.061224    715 1_LN060003__
SCDCSD62 SCDCSD6A Y 1 -0.000 0.0501 0.000000    853 LOXD00HU__1B
SCDCSD62 SCDCSD6D Y 9 -0.000 0.0501 0.000000    213 LOXD00T3__1B
SCDCSD62 SCDCSD6E Y 9 -0.000 0.0501 0.000000    213 LOXD00T4__1B
SCDCSD63 SCDCSD64 9 7 0.0000 0.0000 0.000000   9999 SUXD0__2A-2B
SCDCSD63 SCDCSD6B Y 9 -0.000 0.0501 0.000000    213 LOXD00T1__2A
SCDCSD63 SCDCSD6C Y 9 -0.000 0.0501 0.000000    213 LOXD00T2__2A
SCDCSD63 SCDCSD6F Y 9 -0.000 0.0501 0.000000    213 LOXD00U3__2A
SCDCSD64 SCDCSD6A Y 9 -0.000 0.0501 0.000000    853 LOXD00HU__2B
SCDCSD64 SCDCSD6D Y 9 -0.000 0.0501 0.000000    213 LOXD00T3__2B
SCDCSD64 SCDCSD6E Y 9 -0.000 0.0501 0.000000    213 LOXD00T4__2B
SCHAMO11 SCHAMO12 9 2 0.0000 0.0000 0.000000   9999 SUCA3__1A-1B
SCHAMO11 SCHIPP14 1 0 0.3700 7.7490 114.8961   3000 1_LN301361__
SCHAMO12 SCHAMO13 9 2 0.0000 0.0000 0.000000   9999 SUCA3__1B-1C
SCHAMO12 SCHAMO15 0 2 0.0000 0.0000 0.000000   9999 SUCA3__1B-2B
SCHAMO13 SCHIPP13 2 0 0.3730 7.7260 116.1357   3000 2_LN301362__
SCHAMO14 SCHAMO15 9 2 0.0000 0.0000 0.000000   9999 SUCA3__2A-2B
SCHAMO15 SCHAMO16 9 2 0.0000 0.0000 0.000000   9999 SUCA3__2B-2C
SCHAMO21 SCHAMO22 9 2 0.0000 0.0000 0.000000   9999 SUCA2__1A-1B
SCHAMO21 SCHAMO24 9 7 0.0000 0.0000 0.000000   9999 SUCA2__1A-2A
SCHAMO21 SCHAMO27 0 7 0.0000 0.0000 0.000000   1200 SUCA2__1A-3A
SCHAMO21 SCHAMO2A Y 1 -0.000 0.0501 0.000000     63 LOCA21T5__1A
SCHAMO21 SGSTAA23 1 0 2.2520 15.496 105.8264    906 1_LN200033__
SCHAMO22 SCHAMO23 9 2 0.0000 0.0000 0.000000   9999 SUCA2__1B-1C
SCHAMO22 SCHAMO25 0 2 0.0000 0.0000 0.000000   9999 SUCA2__1B-2B
SCHAMO22 SCHAMO29 0 7 0.0000 0.0000 0.000000   9999 SUCA2__1B-HS
SCHAMO23 SCHAMO26 9 7 0.0000 0.0000 0.000000   9999 SUCA2__1C-2C
SCHAMO23 SCHAMO28 0 7 0.0000 0.0000 0.000000   1200 SUCA2__1C-3B
SCHAMO23 SRIDDE27 1 0 0.0900 1.2990 16.75620   1250 1_LNC20060__
SCHAMO24 SCHAMO25 9 2 0.0000 0.0000 0.000000   9999 SUCA2__2A-2B
SCHAMO24 SCHAMO27 0 2 0.0000 0.0000 0.000000   1200 SUCA2__2A-3A
SCHAMO24 SCHAMO2A Y 9 -0.000 0.0501 0.000000     63 LOCA21T5__2A
SCHAMO24 SRIDDE25 2 0 0.2320 1.7340 31.15702   1188 2_LN200034__
SCHAMO24 SRIDDE27 3 0 0.2370 1.7440 32.99587   1188 3_LN200039__
SCHAMO24 SY_FIG21 1 0 1.5390 8.7790 63.03719   1004 1_LN201319__
SCHAMO25 SCHAMO26 9 2 0.0000 0.0000 0.000000   9999 SUCA2__2B-2C
SCHAMO25 SCHAMO29 0 7 0.0000 0.0000 0.000000   9999 SUCA2__2B-HS
SCHAMO26 SCHAMO28 0 2 0.0000 0.0000 0.000000   1200 SUCA2__2C-3B
SCHAMO26 SCHAND23 1 0 0.2680 3.6460 44.73140   2400 1_LN201307__
SCHAMO26 SFIONG23 2 0 1.5870 9.1280 63.88430   1004 2_LN201244__
SCHAMO26 SMUEHB22 1 0 5.8200 38.666 302.6653    906 1_LN200037__
SCHAMO27 SCHAMO28 9 2 0.0000 0.0000 0.000000   9999 SUCA2__3A-3B
SCHAMO51 SCHAMO5A Y 1 -0.000 0.0501 0.000000    462 LOCA00T1__S1
SCHAMO61 SCHAMO6A Y 9 -0.000 0.0501 0.000000  17485 GECA0101__S1
SCHAMO62 SCHAMO6B Y 1 -0.000 0.0501 0.000000  17485 GECA0102__S2
SCHAMO63 SCHAMO6C Y 9 -0.000 0.0501 0.000000  17485 GECA0103__S3
SCHAMO71 SCHAMO7A Y 9 -0.000 0.0501 0.000000   3464 GECA0201__S1
SCHAMO72 SCHAMO7B Y 9 -0.000 0.0501 0.000000   3464 GECA0202__S2
SCHAMO73 SCHAMO7C Y 9 -0.000 0.0501 0.000000   3464 GECA0203__S3
SCHAMO74 SCHAMO7D Y 9 -0.000 0.0501 0.000000   3464 GECA0204__S4
SCHAMO75 SCHAMO7E Y 9 -0.000 0.0501 0.000000   3464 GECA0205__S5
SCHAMO76 SCHAMO7F Y 9 -0.000 0.0501 0.000000   3464 GECA0206__S6
SCHAND21 SCHAND22 9 2 0.0000 0.0000 0.000000   9999 SUCF2__1A-1B
SCHAND21 SCHAND2A Y 1 -0.000 0.0501 0.000000    283 LOCF20T1__1A
SCHAND21 SCHIPP23 1 0 0.4100 5.6170 66.46694   2400 1_LN201308__
SCHAND22 SCHAND23 9 2 0.0000 0.0000 0.000000   9999 SUCF2__1B-1C
SCHAND23 SCHAND2B Y 1 -0.000 0.0501 0.000000    283 LOCF20T2__1C
SCHATE11 SCHATE12 9 2 0.0000 0.0000 0.000000   9999 SUCB3__1A-1B
SCHATE11 SNDDRA12 1 0 0.1080 1.0790 380.0970   1596 1_LN301336__
SCHATE12 SCHATE13 9 2 0.0000 0.0000 0.000000   9999 SUCB3__1B-1C
SCHATE12 SCHATE15 0 2 0.0000 0.0000 0.000000   9999 SUCB3__1B-2B
SCHATE12 SCHATE17 0 7 0.0000 0.0000 0.000000   9999 SUCB3__1B-HS
SCHATE14 SCHATE15 9 2 0.0000 0.0000 0.000000   9999 SUCB3__2A-2B
SCHATE15 SCHATE16 9 2 0.0000 0.0000 0.000000   9999 SUCB3__2B-2C
SCHATE15 SCHATE17 0 7 0.0000 0.0000 0.000000   9999 SUCB3__2B-HS
SCHATE16 SNDDRA11 2 0 0.1090 1.0760 380.0970   1596 2_LN301337__
SCHATE21 SCHATE22 9 2 0.0000 0.0000 0.000000   9999 SUCB2__1A-1B
SCHATE21 SVALLO22 1 0 0.0870 0.6160 67.04545    955 1_LNX20027__
SCHATE22 SCHATE23 9 7 0.0000 0.0000 0.000000   9999 SUCB2__1B-HS
SCHEVR41 SCHEVR4A Y 1 -0.000 0.0501 0.000000    554 LOC410T1__S1
SCHEVR41 SCORNX41 1 0 2.5510 7.8860 85.00000    400 1_LN101045__
SCHEVR41 SPCHMP41 1 0 2.4860 6.6650 46.38889    400 1_LN101046__
SCHIPP11 SCHIPP12 9 2 0.0000 0.0000 0.000000   9999 SUCI3__1A-1B
SCHIPP12 SCHIPP13 9 2 0.0000 0.0000 0.000000   9999 SUCI3__1B-1C
SCHIPP12 SCHIPP15 0 2 0.0000 0.0000 0.000000   9999 SUCI3__1B-2B
SCHIPP13 SCHIPP1A Y 9 -0.000 0.0501 0.000000   2589 LOCI30L4__1C
SCHIPP14 SCHIPP15 9 2 0.0000 0.0000 0.000000   9999 SUCI3__2A-2B
SCHIPP15 SCHIPP16 9 2 0.0000 0.0000 0.000000   9999 SUCI3__2B-2C
SCHIPP16 SCHIPP1A Y 9 -0.000 0.0501 0.000000   2589 LOCI30L4__2C
SCHIPP21 SCHIPP22 9 2 0.0000 0.0000 0.000000   9999 SUCI2__1A-1B
SCHIPP22 SCHIPP24 0 2 0.0000 0.0000 0.000000   9999 SUCI2__1B-2B
SCHIPP22 SCHIPP25 0 2 0.0000 0.0000 0.000000   9999 SUCI2__1B-HS
SCHIPP22 SSTALD21 1 0 1.5980 11.530 79.77273   1176 1_LN200040__
SCHIPP22 SY_VI221 2 0 1.4750 10.984 81.48760   1200 2_LN201251__
SCHIPP23 SCHIPP24 9 2 0.0000 0.0000 0.000000   9999 SUCI2__2A-2B
SCHIPP23 SWIMMI22 1 0 1.4700 16.824 173.0992   2352 1_LN201341__
SCHIPP23 SY_VI121 1 0 1.4730 10.980 81.34298   1225 1_LN201250__
SCHIPP24 SCHIPP25 0 7 0.0000 0.0000 0.000000   9999 SUCI2__2B-HS
SCHIPP61 SCHIPP62 9 2 0.0000 0.0000 0.000000   9999 SUCI0__1A-1B
SCHIPP61 SCHIPP64 0 7 0.0000 0.0000 0.000000   9999 SUCI0__1A-2A
SCHIPP61 SSTEGF62 1 0 2.1402 7.0671 58.36735    617 1_LN060005__
SCHIPP62 SCHIPP63 9 2 0.0000 0.0000 0.000000   9999 SUCI0__1B-1C
SCHIPP62 SCHIPP6A Y 9 -0.000 0.0501 0.000000   1279 LOCI01L1__1B
SCHIPP62 SCHIPP6B Y 9 -0.000 0.0501 0.000000    746 LOCI01L2__1B
SCHIPP62 SCHIPP6D Y 9 -0.000 0.0501 0.000000    853 LOCI01L4__1B
SCHIPP63 SCHIPP6C Y 9 -0.000 0.0501 0.000000    853 LOCI01L3__1C
SCHIPP63 SLEUK_61 1 0 0.6478 3.0257 248.3673    860 1_LN060004__
SCHIPP63 SLOENA61 1 0 1.2007 3.4686 35.30612    617 1_LN060006__
SCHIPP64 SCHIPP65 9 2 0.0000 0.0000 0.000000   9999 SUCI0__2A-2B
SCHIPP64 SVISSO62 2 0 0.4332 3.3472 29.59184    950 2_LN060008__
SCHIPP65 SCHIPP66 9 2 0.0000 0.0000 0.000000   9999 SUCI0__2B-2C
SCHIPP65 SCHIPP6A Y 1 -0.000 0.0501 0.000000   1279 LOCI01L1__2B
SCHIPP65 SCHIPP6B Y 1 -0.000 0.0501 0.000000    746 LOCI01L2__2B
SCHIPP65 SCHIPP6D Y 1 -0.000 0.0501 0.000000    853 LOCI01L4__2B
SCHIPP65 SVISSO61 1 0 0.4328 3.3444 29.59184    950 1_LN060007__
SCHIPP66 SCHIPP6C Y 9 -0.000 0.0501 0.000000    853 LOCI01L3__2C
SCNVRS61 SCNVRS62 9 2 0.0000 0.0000 0.000000   9999 SU050__1A-1B
SCNVRS61 SCNVRS6A Y 1 -0.000 0.0501 0.000000    320 LO0500T1__1A
SCNVRS61 SRIDDE64 1 0 1.0119 4.5384 245.9184    850 1_LN060026__
SCNVRS62 SCNVRS6B Y 1 -0.000 0.0501 0.000000    320 LO0500T2__1B
SCNVRS62 SVORZI66 1 0 0.0861 0.2960 271.2245    830 1_LN060025__
SCOLLO41 SCOLLO42 9 2 0.0000 0.0000 0.000000   9999 SUCY1__1A-1B
SCOLLO41 SCOLLO4A Y 9 -0.000 0.0501 0.000000    222 LOCY10T1__1A
SCOLLO41 SPNEUF44 1 0 0.8910 3.7730 43.26389   1120 1_LN101070__
SCOLLO42 SCOLLO4B Y 1 -0.000 0.0501 0.000000    222 LOCY10T2__1B
SCOLLO42 SS.TRI42 1 0 0.3470 1.6500 17.91667    881 1_LN101071__
SCORNX41 SCORNX4A Y 1 -0.000 0.0501 0.000000    277 LOCX10T1__S1
SCORNX41 SCORNX4B Y 1 -0.000 0.0501 0.000000    277 LOCX10T2__S1
SCORNX41 SGALMI41 1 0 0.5440 5.3460 99.16667    600 1_LN101044__
SCORNX41 SPCHMP41 1 0 3.0210 8.8880 155.0694    530 1_LN101074__
SCOSSO41 SCOSSO42 9 2 0.0000 0.0000 0.000000   9999 SUC51__1A-1B
SCOSSO41 SCOSSO4A Y 9 -0.000 0.0501 0.000000    222 LOC510T1__1A
SCOSSO41 SY_DIZ41 1 0 0.2200 0.6400 14.86111    655 1_LN101033__
SCOSSO42 SCOSSO4B Y 1 -0.000 0.0501 0.000000    222 LOC510T2__1B
SCOSSO42 SECHAL41 1 0 0.6800 1.9100 53.88889    655 1_LN101032__
SCRANS21 SCRANS22 9 2 0.0000 0.0000 0.000000   9999 SUC32__1A-1B
SCRANS21 SROMAN23 1 0 2.7850 12.599 151.6736   1298 1_LN201181__
SCRANS22 SFORET23 1 0 1.0920 4.8080 58.94628   1298 1_LN201180__
SCRANS41 SCRANS42 0 2 0.0000 0.0000 0.000000   9999 SUC31__S1-S2
SCRANS41 SLONGR41 1 0 0.7570 2.1910 28.81944    655 1_LN101012__
SCRANS42 SEYSIN42 1 0 0.3040 0.9010 6.111111    655 1_LN101013__
SECHAL41 SECHAL42 9 2 0.0000 0.0000 0.000000   9999 SUEC1__1A-1B
SECHAL41 SECHAL4A Y 1 -0.000 0.0501 0.000000    277 LOEC10T1__1A
SECHAL42 SECHAL4B Y 9 -0.000 0.0501 0.000000    277 LOEC10T2__1B
SECHAL42 SMCHER43 1 0 1.7900 5.3800 37.15278    649 1_LN101029__
SEGLIS21 SEGLIS2A Y 1 -0.000 0.0501 0.000000    567 LOEG2011__S1
SEGLIS21 SY_WEI21 1 0 0.0320 0.1700 2.231405    520 1_LNC20114__
SERNKW61 SERNKW6A Y 1 -0.000 0.0501 0.000000    746 LOEK00L1__S1
SERNKW61 SERNKW6B Y 1 -0.000 0.0501 0.000000    213 GEEK0001__S1
SERNKW61 SERNKW6C Y 9 -0.000 0.0501 0.000000    426 LOEK00L2__S1
SERNKW61 SERNKW6D Y 1 -0.000 0.0501 0.000000    213 GEEK0002__S1
SERNKW61 SERNKW6E Y 1 -0.000 0.0501 0.000000    320 LOEK0T12__S1
SERNKW61 SMOERE65 1 0 1.1050 3.6148 28.77551    617 1_LN060039__
SERNKW61 SMOERE66 2 0 0.9436 2.9029 27.75510    715 2_LN060040__
SERNKW62 SERNKW6A Y 9 -0.000 0.0501 0.000000    746 LOEK00L1__S2
SERNKW62 SERNKW6B Y 9 -0.000 0.0501 0.000000    213 GEEK0001__S2
SERNKW62 SERNKW6C Y 9 -0.000 0.0501 0.000000    426 LOEK00L2__S2
SERNKW62 SERNKW6D Y 9 -0.000 0.0501 0.000000    213 GEEK0002__S2
SERNKW62 SERNKW6E Y 9 -0.000 0.0501 0.000000    320 LOEK0T12__S2
SETOY_41 SETOY_42 9 2 0.0000 0.0000 0.000000   9999 SUET1__1A-1B
SETOY_41 SETOY_4A Y 1 -0.000 0.0501 0.000000    277 LOET10T1__1A
SETOY_41 SROLLE42 1 0 1.2530 3.4740 27.15278    655 1_LN101016__
SETOY_42 SETOY_43 9 2 0.0000 0.0000 0.000000   9999 SUET1__1B-1C
SETOY_42 SMORGE41 1 0 1.0700 2.9800 47.43056    565 1_LN101014__
SETOY_43 SETOY_4B Y 1 -0.000 0.0501 0.000000    277 LOET10T2__1C
SETOY_43 SY_VAX41 1 0 1.4500 4.0400 31.45833    655 1_LN101015__
SEYSIN41 SEYSIN42 9 2 0.0000 0.0000 0.000000   9999 SUEY1__1A-1B
SEYSIN41 SEYSIN4A Y 9 -0.000 0.0501 0.000000    277 LOEY10T4__1A
SEYSIN41 SROLLE45 1 0 1.7600 4.7500 61.11111    655 1_LN101018__
SEYSIN41 SY_VIC41 1 0 0.7600 2.0300 17.01389    655 1_LN101017__
SEYSIN42 SEYSIN4B Y 9 -0.000 0.0501 0.000000    222 LOEY10T5__1B
SEYSIN42 SEYSIN4C Y 1 -0.000 0.0501 0.000000    277 LOEY10T6__1B
SFAELL21 SFAELL22 0 2 0.0000 0.0000 0.000000   9999 SUFA2__S1-2A
SFAELL21 SFAELL2A Y 9 -0.000 0.0501 0.000000    567 LOFA20T1__S1
SFAELL21 SFAELL2B Y 1 -0.000 0.0501 0.000000    567 LOFA20T2__S1
SFAELL21 SFAELL2D Y 1 -0.000 0.0501 0.000000    882 LOFA20T4__S1
SFAELL21 SGRYNA22 1 0 2.1060 11.437 176.4669    950 1_LN200154__
SFAELL22 SFAELL23 9 7 0.0000 0.0000 0.000000   9999 SUFA2__2A-2B
SFAELL22 SFAELL2A Y 1 -0.000 0.0501 0.000000    567 LOFA20T1__2A
SFAELL22 SFAELL2B Y 9 -0.000 0.0501 0.000000    567 LOFA20T2__2A
SFAELL22 SFAELL2C Y 1 -0.000 0.0501 0.000000    882 LOFA20T3__2A
SFAELL22 SFAELL2D Y 9 -0.000 0.0501 0.000000    882 LOFA20T4__2A
SFAELL23 SFAELL2D Y 1 -0.000 0.0501 0.000000    882 LOFA20T4__2B
SFERRE21 SFERRE2A Y 1 -0.000 0.0501 0.000000    220 GEFE2001__S1
SFERRE21 SFERRE2B Y 1 -0.000 0.0501 0.000000    220 GEFE2002__S1
SFERRE21 SFERRE2C Y 1 -0.000 0.0501 0.000000    220 GEFE2003__S1
SFIESC21 SFIESC2A Y 1 -0.000 0.0501 0.000000    378 LOFH20T1__S1
SFIESC21 SMOERE24 1 0 0.5730 3.8730 25.53719   1000 1_LN200047__
SFIESC21 SY_ACQ21 1 0 0.7100 11.112 122.3760   1000 1_LN201172__
SFILIS11 SFILIS1A Y 1 -0.000 0.0501 0.000000    310 LOFI30T1__S1
SFILIS11 SROBBI13 1 0 1.6120 18.048 204.5637   2352 1_LN300155__
SFILIS11 SSILS_11 1 0 0.5530 6.2570 69.08587   2352 1_LN300033__
SFIONG21 SFIONG22 9 2 0.0000 0.0000 0.000000   9999 SUFG2__1A-1B
SFIONG21 SY_FIG21 1 0 0.0200 0.1080 0.867769   1004 1_LN201320__
SFIONG22 SFIONG23 9 2 0.0000 0.0000 0.000000   9999 SUFG2__1B-1C
SFIONG71 SFIONG7A Y 9 -0.000 0.0501 0.000000   2598 GEFG0001__1A
SFIONG72 SFIONG7B Y 9 -0.000 0.0501 0.000000   2598 GEFG0002__1B
SFIONG73 SFIONG7C Y 9 -0.000 0.0501 0.000000   2598 GEFG0003__1C
SFIONG74 SFIONG7D Y 9 -0.000 0.0501 0.000000   2598 GEFG0004__1D
SFIONG75 SFIONG7E Y 9 -0.000 0.0501 0.000000   2598 GEFG0005__1E
SFIONG76 SFIONG7F Y 9 -0.000 0.0501 0.000000   2598 GEFG0006__1F
SFIONN21 SFIONN22 0 2 0.0000 0.0000 0.000000   9999 SUFF2__VP-S1
SFIONN22 SRIDDE24 2 8 1.1410 7.8920 53.86364   1085 2_LN201397__
SFIONN22 SY_FIF21 1 0 0.0290 0.2030 1.508264   1000 1_LN201316__
SFIONN71 SFIONN7A Y 1 -0.000 0.0501 0.000000   3959 GEFF0001__S1
SFIONN72 SFIONN7B Y 1 -0.000 0.0501 0.000000   3959 GEFF0002__S2
SFIONN73 SFIONN7C Y 9 -0.000 0.0501 0.000000   3959 GEFF0003__S3
SFLUME21 SFLUME22 0 2 0.0000 0.0000 0.000000   9999 SUFL2__S1-S2
SFLUME21 SFLUME2A Y 1 -0.000 0.0501 0.000000    441 LOFL20T1__S1
SFLUME21 SFLUME2B Y 9 -0.000 0.0501 0.000000    441 LOFL20T2__S1
SFLUME21 SFLUME2C Y 1 -0.000 0.0501 0.000000    882 LOFL20T3__S1
SFLUME22 SFLUME2A Y 9 -0.000 0.0501 0.000000    441 LOFL20T1__S2
SFLUME22 SFLUME2B Y 1 -0.000 0.0501 0.000000    441 LOFL20T2__S2
SFLUME22 SFLUME2C Y 9 -0.000 0.0501 0.000000    882 LOFL20T3__S2
SFLUME22 SGERLA21 1 0 0.6380 3.0459 22.02479    600 1_LNC20093__
SFLUME22 SGOESG26 1 0 1.7970 12.014 93.20248   1121 1_LN201191__
SFORET21 SFORET22 9 2 0.0000 0.0000 0.000000   9999 SUFO2__1A-1B
SFORET21 SFORET2A Y 9 -0.000 0.0501 0.000000   1260 LOFO20T8__1A
SFORET21 SFORET2C Y 9 -0.000 0.0501 0.000000    157 LOFO20U1__1A
SFORET22 SFORET23 9 2 0.0000 0.0000 0.000000   9999 SUFO2__1B-1C
SFORET22 SFORET25 0 2 0.0000 0.0000 0.000000   9999 SUFO2__1B-2B
SFORET23 SFORET2B Y 9 -0.000 0.0501 0.000000   1260 LOFO20T9__1C
SFORET23 SFORET2D Y 9 -0.000 0.0501 0.000000    157 LOFO20U2__1C
SFORET24 SFORET25 9 2 0.0000 0.0000 0.000000   9999 SUFO2__2A-2B
SFORET24 SFORET2A Y 1 -0.000 0.0501 0.000000   1260 LOFO20T8__2A
SFORET24 SFORET2C Y 1 -0.000 0.0501 0.000000    157 LOFO20U1__2A
SFORET24 SVERBO22 1 0 0.7410 3.2580 47.19008   1298 1_LN200175__
SFORET25 SFORET26 9 2 0.0000 0.0000 0.000000   9999 SUFO2__2B-2C
SFORET26 SFORET2B Y 1 -0.000 0.0501 0.000000   1260 LOFO20T9__2C
SFORET26 SFORET2D Y 9 -0.000 0.0501 0.000000    157 LOFO20U2__2C
SFORET26 SVERBO22 2 0 0.7400 3.2580 47.10744   1298 2_LN200176__
SFROLO21 SFROLO22 9 2 0.0000 0.0000 0.000000   9999 SUFR2__1A-1B
SFROLO21 SFROLO23 0 2 0.0000 0.0000 0.000000   9999 SUFR2__1A-2A
SFROLO21 SFROLO25 0 7 0.0000 0.0000 0.000000   9999 SUFR2__1A-HA
SFROLO21 SFROLO2A Y 9 -0.000 0.0501 0.000000    882 LOFR20T1__1A
SFROLO21 SFROLO2D Y 1 -0.000 0.0501 0.000000    882 LOFR20T4__1A
SFROLO21 SLACHM22 1 0 0.5340 3.7540 25.39256   1121 1_LN200177__
SFROLO22 SFROLO2B Y 9 -0.000 0.0501 0.000000    882 LOFR20T2__1B
SFROLO22 SFROLO2C Y 9 -0.000 0.0501 0.000000    882 LOFR20T3__1B
SFROLO23 SFROLO24 9 2 0.0000 0.0000 0.000000   9999 SUFR2__2A-2B
SFROLO23 SFROLO25 0 7 0.0000 0.0000 0.000000   9999 SUFR2__2A-HA
SFROLO23 SFROLO2A Y 9 -0.000 0.0501 0.000000    882 LOFR20T1__2A
SFROLO23 SFROLO2D Y 9 -0.000 0.0501 0.000000    882 LOFR20T4__2A
SFROLO24 SFROLO2B Y 1 -0.000 0.0501 0.000000    882 LOFR20T2__2B
SFROLO24 SFROLO2C Y 9 -0.000 0.0501 0.000000    882 LOFR20T3__2B
SFROLO24 SORMAL21 1 0 1.0840 9.4400 89.23554   1121 1_LN200178__
SFROLO25 SFROLO26 9 7 0.0000 0.0000 0.000000   9999 SUFR2__HA-HB
SFROLO25 SFROLO2A Y 9 -0.000 0.0501 0.000000    882 LOFR20T1__HA
SFROLO25 SFROLO2D Y 9 -0.000 0.0501 0.000000    882 LOFR20T4__HA
SFROLO26 SFROLO2B Y 9 -0.000 0.0501 0.000000    882 LOFR20T2__HB
SFROLO26 SFROLO2C Y 9 -0.000 0.0501 0.000000    882 LOFR20T3__HB
SGABI_21 SY_GAB21 1 0 0.0370 0.1400 0.888430    100 1_LN201275__
SGABI_71 SGABI_7A Y 9 -0.000 0.0501 0.000000   1066 LOGB00T2__S1
SGABI_71 SGABI_7B Y 1 -0.000 0.0501 0.000000   2132 GEGB0001__S1
SGABI_71 SGABI_7C Y 9 -0.000 0.0501 0.000000   2132 GEGB0002__S1
SGALDI61 SGALDI6A Y 1 -0.000 0.0501 0.000000    320 LOG500T1__S1
SGALDI61 SRHLNZ63 1 8 0.5792 3.3786 30.20408   1113 1_LN060015__
SGALDI61 SSTEGF61 1 0 0.1029 0.6002 5.510204   1112 1_LN060014__
SGALIC41 SGALIC42 0 7 0.0000 0.0000 0.000000   9999 SUG11__S1-S2
SGALIC41 SGALIC4A Y 1 -0.000 0.0501 0.000000    554 LOG110T1__S1
SGALIC41 SGALIC4B Y 9 -0.000 0.0501 0.000000    554 LOG110T2__S1
SGALIC41 SSEBEI41 1 0 0.0900 0.3900 112.2917    600 1_LN101062__
SGALIC42 SGALIC4A Y 9 -0.000 0.0501 0.000000    554 LOG110T1__S2
SGALIC42 SGALIC4B Y 9 -0.000 0.0501 0.000000    554 LOG110T2__S2
SGALMI21 SKERZE21 1 0 0.3110 1.4760 15.55785   1250 1_LN200109__
SGALMI21 SMUEHB22 1 0 0.7490 3.7260 38.20248   1250 1_LN200108__
SGALMI41 SGALMI42 0 2 0.0000 0.0000 0.000000   9999 SUGA1__S1-S2
SGALMI41 SPCHMP42 1 0 3.0000 12.575 53.68056    307 1_LN101075__
SGALMI42 SVREPO41 2 0 1.6700 4.3100 29.72222    500 2_LN101080__
SGALMI42 SVREPO42 1 0 1.6700 4.3100 29.72222    500 1_LN101047__
SGERLA21 SGERLA2A Y 1 -0.000 0.0501 0.000000    441 LOGF2011__S1
SGISWI21 SGISWI2A Y 1 -0.000 0.0501 0.000000    378 LOGW20T1__S1
SGISWI21 SINNER21 1 0 1.5340 7.0040 46.32231    845 1_LNC20032__
SGISWI21 SLITTA21 1 0 3.2710 15.420 108.0992    845 1_LNC20033__
SGLAND41 SGLAND42 9 2 0.0000 0.0000 0.000000   9999 SUG21__1A-1B
SGLAND41 SGLAND4C Y 9 -0.000 0.0501 0.000000    277 LOG210T3__1A
SGLAND41 SLONGR41 1 0 0.3400 1.1600 22.43056    655 1_LN101019__
SGLAND42 SGLAND43 9 2 0.0000 0.0000 0.000000   9999 SUG21__1B-1C
SGLAND42 SGLAND4B Y 9 -0.000 0.0501 0.000000    222 LOG210T2__1B
SGLAND43 SGLAND4A Y 1 -0.000 0.0501 0.000000    222 LOG210T1__1C
SGLAND43 SY_VIC41 1 0 0.1200 0.4400 46.52778    655 1_LN101020__
SGLIS_61 SGLIS_62 9 2 0.0000 0.0000 0.000000   9999 SUG60__S1-S2
SGLIS_61 SGLIS_6A Y 1 -0.000 0.0501 0.000000    320 LOG600T1__S1
SGLIS_61 SRHLNZ61 1 0 0.2583 1.7989 616.1224   1113 1_LN060022__
SGLIS_62 SGLIS_6B Y 1 -0.000 0.0501 0.000000    320 LOG600T2__S2
SGLIS_62 SNATRS61 1 0 0.1321 0.8329 36.53061   1113 1_LN060021__
SGOESC21 SGOESC2A Y 1 -0.000 0.0501 0.000000    283 LOGC20T1__S1
SGOESC21 SGOESC2B Y 9 -0.000 0.0501 0.000000    220 GEGC2003__S1
SGOESC21 SGOESC2C Y 1 -0.000 0.0501 0.000000    220 GEGC2004__S1
SGOESC21 SPLATT22 1 0 0.8750 6.1130 39.00826    500 1_LN200294__
SGOESG11 SGOESG12 0 2 0.0000 0.0000 0.000000   9999 SUGO3__S1-S2
SGOESG11 SLAUFE13 1 0 0.6400 7.4000 82.00139   2352 1_LN300003__
SGOESG11 SMETTL11 2 0 1.2330 13.813 151.5582   2242 2_LN300064__
SGOESG12 SMETTL12 1 0 0.9700 12.891 159.5706   2242 1_LN300147__
SGOESG21 SGOESG22 9 2 0.0000 0.0000 0.000000   9999 SUGO2__1A-1B
SGOESG21 SGOESG24 9 7 0.0000 0.0000 0.000000   9999 SUGO2__1A-2A
SGOESG21 SGOESG2C Y 1 -0.000 0.0501 0.000000    441 LOGO20T3__1A
SGOESG21 SGOESG2D Y 1 -0.000 0.0501 0.000000    567 LOGO20T5__1A
SGOESG21 SSURSE26 1 8 0.7980 8.1660 92.25207   2000 1_LN200184__
SGOESG21 SY_SUR21 1 0 0.7940 8.1260 91.71488   2242 1_LN201380__
SGOESG22 SGOESG23 9 2 0.0000 0.0000 0.000000   9999 SUGO2__1B-1C
SGOESG22 SGOESG25 0 2 0.0000 0.0000 0.000000   9999 SUGO2__1B-2B
SGOESG22 SGOESG28 0 7 0.0000 0.0000 0.000000   9999 SUGO2__1B-HB
SGOESG23 SGOESG2B Y 9 -0.000 0.0501 0.000000    220 LOGO200E__1C
SGOESG23 SGOESG2E Y 1 -0.000 0.0501 0.000000    441 LOGO20T6__1C
SGOESG23 SLAUFE21 1 0 0.6500 7.4200 109.4008   2352 1_LN200011__
SGOESG24 SGOESG25 9 2 0.0000 0.0000 0.000000   9999 SUGO2__2A-2B
SGOESG24 SGOESG2C Y 9 -0.000 0.0501 0.000000    441 LOGO20T3__2A
SGOESG24 SGOESG2D Y 9 -0.000 0.0501 0.000000    567 LOGO20T5__2A
SGOESG24 SORMAL21 1 0 0.4610 4.9700 55.18595   2000 1_LN200185__
SGOESG25 SGOESG26 9 2 0.0000 0.0000 0.000000   9999 SUGO2__2B-2C
SGOESG25 SGOESG28 0 7 0.0000 0.0000 0.000000   9999 SUGO2__2B-HB
SGOESG26 SGOESG2B Y 1 -0.000 0.0501 0.000000    220 LOGO200E__2C
SGOESG26 SGOESG2E Y 9 -0.000 0.0501 0.000000    441 LOGO20T6__2C
SGOESG26 SMETTL21 1 0 0.9620 12.730 157.6240   2242 1_LN200183__
SGOESG27 SGOESG28 9 7 0.0000 0.0000 0.000000   9999 SUGO2__HA-HB
SGOESG27 SGOESG2C Y 9 -0.000 0.0501 0.000000    441 LOGO20T3__HA
SGOESG27 SGOESG2D Y 9 -0.000 0.0501 0.000000    567 LOGO20T5__HA
SGOESG28 SGOESG29 9 7 0.0000 0.0000 0.000000   9999 SUGO2__HB-HC
SGOESG29 SGOESG2B Y 9 -0.000 0.0501 0.000000    220 LOGO200E__HC
SGOESG29 SGOESG2E Y 9 -0.000 0.0501 0.000000    441 LOGO20T6__HC
SGOESG61 SGOESG6A Y 1 -0.000 0.0501 0.000000  25172 GEGO0101__S1
SGONDO21 SSERRA21 1 0 0.3080 1.8660 11.21901    180 1_LN201274__
SGONDO71 SGONDO7A Y 1 -0.000 0.0501 0.000000    660 LOGN00T4__S1
SGONDO71 SGONDO7B Y 9 -0.000 0.0501 0.000000   1979 GEGN0001__S1
SGONDO71 SGONDO7C Y 9 -0.000 0.0501 0.000000   1979 GEGN0002__S1
SGONDO71 SGONDO7D Y 1 -0.000 0.0501 0.000000   1979 GEGN0003__S1
SGORDU21 XGO_ME21 1 0 1.8235 9.7260 59.58678    900 1_LN200055__
SGRIMS21 SGRIMS22 9 2 0.0000 0.0000 0.000000   9999 SUGM2__1A-1B
SGRIMS21 SGRIMS23 0 2 0.0000 0.0000 0.000000   9999 SUGM2__1A-2A
SGRIMS21 SGRIMS2B Y 1 -0.000 0.0501 0.000000    378 GEGM2021__1A
SGRIMS21 SGRIMS2C Y 9 -0.000 0.0501 0.000000    378 GEGM2022__1A
SGRIMS22 SGRIMS2A Y 1 -0.000 0.0501 0.000000    283 GEGM2011__1B
SGRIMS22 SGRIMS2D Y 9 -0.000 0.0501 0.000000    378 GEGM2023__1B
SGRIMS22 SGRIMS2E Y 9 -0.000 0.0501 0.000000    378 GEGM2024__1B
SGRIMS22 SINNER23 1 0 1.0300 6.5860 282.1694   1102 1_LN201281__
SGRIMS23 SGRIMS24 9 2 0.0000 0.0000 0.000000   9999 SUGM2__2A-2B
SGRIMS23 SGRIMS2B Y 9 -0.000 0.0501 0.000000    378 GEGM2021__2A
SGRIMS23 SGRIMS2C Y 9 -0.000 0.0501 0.000000    378 GEGM2022__2A
SGRIMS23 SINNER24 2 0 1.0310 6.5160 282.5620   1102 2_LN201282__
SGRIMS24 SGRIMS2A Y 9 -0.000 0.0501 0.000000    283 GEGM2011__2B
SGRIMS24 SGRIMS2D Y 9 -0.000 0.0501 0.000000    378 GEGM2023__2B
SGRIMS24 SGRIMS2E Y 9 -0.000 0.0501 0.000000    378 GEGM2024__2B
SGRYNA21 SGRYNA22 0 2 0.0000 0.0000 0.000000   9999 SUGY2__S1-S2
SGRYNA21 SGRYNA2A Y 9 -0.000 0.0501 0.000000    567 LOGY20T1__S1
SGRYNA21 SGRYNA2B Y 1 -0.000 0.0501 0.000000    441 LOGY20T2__S1
SGRYNA21 SGRYNA2C Y 9 -0.000 0.0501 0.000000    441 LOGY20T3__S1
SGRYNA21 SMETTL23 1 0 1.7690 18.269 239.7314    950 1_LN200187__
SGRYNA21 STIERF21 1 0 2.4990 14.274 171.1570   1176 1_LN201152__
SGRYNA21 SWINKE21 2 0 1.0450 11.858 131.7769   1300 2_LN200190__
SGRYNA22 SGRYNA2A Y 1 -0.000 0.0501 0.000000    567 LOGY20T1__S2
SGRYNA22 SGRYNA2B Y 9 -0.000 0.0501 0.000000    441 LOGY20T2__S2
SGRYNA22 SGRYNA2C Y 1 -0.000 0.0501 0.000000    441 LOGY20T3__S2
SGRYNA22 STAVAN21 1 0 1.9080 21.665 238.2025   1300 1_LN200188__
SGRYNA22 STIERF26 2 0 2.4990 14.271 171.1364   1176 2_LN201153__
SGRYNA22 SWINKE22 1 0 1.0540 11.950 133.0165   1300 1_LN200189__
SGSTAA21 SGSTAA22 9 2 0.0000 0.0000 0.000000   9999 SUGS2__1A-1B
SGSTAA21 SGSTAA2A Y 1 -0.000 0.0501 0.000000    378 LOGS20T1__1A
SGSTAA21 SMUEHB21 1 0 3.5330 23.217 196.8595    964 1_LN200107__
SGSTAA22 SGSTAA23 9 2 0.0000 0.0000 0.000000   9999 SUGS2__1B-1C
SGSTAA23 SGSTAA2B Y 1 -0.000 0.0501 0.000000    283 LOGS20T2__1C
SGSTAA23 SMUEHB22 2 8 3.6767 24.144 203.3471   1102 2_LN201414__
SHAND171 SHAND172 9 2 0.0000 0.0000 0.000000   9999 SUHD0__1A-1B
SHAND171 SHAND17A Y 1 -0.000 0.0501 0.000000   2519 GEHD0011__1A
SHAND171 SHAND17B Y 1 -0.000 0.0501 0.000000   2519 GEHD0012__1A
SHAND271 SHAND27A Y 1 -0.000 0.0501 0.000000   2566 GEHD0021__2A
SHAND271 SHAND27B Y 1 -0.000 0.0501 0.000000   2566 GEHD0022__2A
SHAND272 SHAND27C Y 1 -0.000 0.0501 0.000000   2566 GEHD0023__2B
SHAND272 SHAND27D Y 1 -0.000 0.0501 0.000000   2566 GEHD0024__2B
SHAND273 SHAND27E Y 1 -0.000 0.0501 0.000000   3592 GEHD0031__S3
SHANDA71 SHANDA7A Y 1 -0.000 0.0501 0.000000   7258 GEHD0025__2C
SHANDE21 SHANDE22 9 2 0.0000 0.0000 0.000000   9999 SUHD2__1A-1B
SHANDE21 SINNER21 1 0 0.7010 4.7370 33.18182   1102 1_LN201176__
SHANDE22 SHANDE24 0 2 0.0000 0.0000 0.000000   9999 SUHD2__1B-2B
SHANDE22 SINNER26 2 0 0.7200 4.7810 32.76860   1102 2_LN201177__
SHANDE23 SHANDE24 9 2 0.0000 0.0000 0.000000   9999 SUHD2__2A-2B
SHANDE23 SPECCI22 1 0 2.8720 19.037 127.7893   1102 1_LN201175__
SHANDE24 SMOERE23 1 0 2.4410 21.415 183.8636   1102 1_LN201246__
SHAUTE21 SHAUTE22 9 2 0.0000 0.0000 0.000000   9999 SUHA2__1A-1B
SHAUTE21 SHAUTE2A Y 1 -0.000 0.0501 0.000000   1071 LOHA20T1__1A
SHAUTE21 SMUEHB22 1 0 1.9690 10.511 164.6488   1298 1_LN200056__
SHAUTE22 SHAUTE2B Y 1 -0.000 0.0501 0.000000   1071 LOHA20T3__1B
SHAUTE23 SS.TRI21 1 8 4.1920 22.726 200.9711   1004 1_LN200289__
SILANZ21 SILANZ2A Y 1 -0.000 0.0501 0.000000    378 GEIL2013__S1
SILANZ21 SY_ILA21 1 0 0.0430 0.3100 2.107438    250 1_LN200191__
SINGEN21 SINGEN22 9 2 0.0000 0.0000 0.000000   9999 SUIB2__1A-1B
SINGEN21 SINGEN2A Y 1 -0.000 0.0501 0.000000    378 LOIB20T1__1A
SINGEN21 SMETTL22 1 0 0.8380 8.5470 97.89256   1000 1_LNC20117__
SINGEN21 SY_KUS21 1 8 0.5280 5.6870 62.87190   1000 1_LN201269__
SINGEN22 SINGEN2B Y 1 -0.000 0.0501 0.000000    441 LOIB20T2__1B
SINGEN22 SPLATT21 1 0 0.8880 9.1030 102.3347   1500 1_LNC20115__
SINNER21 SINNER22 9 2 0.0000 0.0000 0.000000   9999 SUIK2__1A-1B
SINNER21 SWIMMI21 1 0 1.4440 15.505 193.0372   2352 1_LN200275__
SINNER22 SINNER23 9 2 0.0000 0.0000 0.000000   9999 SUIK2__1B-1C
SINNER22 SINNER25 0 2 0.0000 0.0000 0.000000   9999 SUIK2__1B-2B
SINNER24 SINNER25 9 2 0.0000 0.0000 0.000000   9999 SUIK2__2A-2B
SINNER25 SINNER26 9 2 0.0000 0.0000 0.000000   9999 SUIK2__2B-2C
SINNER26 SMETTL21 1 0 4.5000 24.691 178.7603    912 1_LN200193__
SINNER31 SINNER32 9 2 0.0000 0.0000 0.000000   9999 SUIK1__1A-1B
SINNER31 SINNER34 0 2 0.0000 0.0000 0.000000   9999 SUIK1__1A-2A
SINNER31 SINNER3B Y 1 -0.000 0.0501 0.000000    323 GEIK1002__1A
SINNER31 SINNER3K Y 9 -0.000 0.0501 0.000000    831 GEIK1016__1A
SINNER31 SINNER3L Y 1 -0.000 0.0501 0.000000    600 GEIK10L1__1A
SINNER31 SINNER3M Y 1 -0.000 0.0501 0.000000     92 GEIK10L2__1A
SINNER32 SINNER33 9 2 0.0000 0.0000 0.000000   9999 SUIK1__1B-1C
SINNER32 SINNER3A Y 1 -0.000 0.0501 0.000000   1016 LOIK10L3__1B
SINNER32 SINNER3C Y 9 -0.000 0.0501 0.000000    185 LOIK10T5__1B
SINNER32 SINNER3E Y 9 -0.000 0.0501 0.000000    554 LOIK10TH__1B
SINNER32 SINNER3G Y 9 -0.000 0.0501 0.000000   6559 LOIK10TR__1B
SINNER33 SINNER36 0 7 0.0000 0.0000 0.000000   9999 SUIK1__1C-2C
SINNER33 SINNER3D Y 9 -0.000 0.0501 0.000000    323 GEIK1011__1C
SINNER33 SINNER3F Y 9 -0.000 0.0501 0.000000    323 GEIK1012__1C
SINNER33 SINNER3H Y 9 -0.000 0.0501 0.000000    323 GEIK1013__1C
SINNER33 SINNER3I Y 9 -0.000 0.0501 0.000000    323 GEIK1014__1C
SINNER33 SINNER3J Y 9 -0.000 0.0501 0.000000    323 GEIK1015__1C
SINNER34 SINNER35 9 2 0.0000 0.0000 0.000000   9999 SUIK1__2A-2B
SINNER34 SINNER3B Y 9 -0.000 0.0501 0.000000    323 GEIK1002__2A
SINNER34 SINNER3K Y 1 -0.000 0.0501 0.000000    831 GEIK1016__2A
SINNER34 SINNER3L Y 9 -0.000 0.0501 0.000000    600 GEIK10L1__2A
SINNER34 SINNER3M Y 9 -0.000 0.0501 0.000000     92 GEIK10L2__2A
SINNER35 SINNER36 9 2 0.0000 0.0000 0.000000   9999 SUIK1__2B-2C
SINNER35 SINNER3A Y 9 -0.000 0.0501 0.000000   1016 LOIK10L3__2B
SINNER35 SINNER3C Y 1 -0.000 0.0501 0.000000    185 LOIK10T5__2B
SINNER35 SINNER3E Y 9 -0.000 0.0501 0.000000    554 LOIK10TH__2B
SINNER35 SINNER3G Y 9 -0.000 0.0501 0.000000   6559 LOIK10TR__2B
SINNER36 SINNER3D Y 9 -0.000 0.0501 0.000000    323 GEIK1011__2C
SINNER36 SINNER3F Y 9 -0.000 0.0501 0.000000    323 GEIK1012__2C
SINNER36 SINNER3H Y 9 -0.000 0.0501 0.000000    323 GEIK1013__2C
SINNER36 SINNER3I Y 9 -0.000 0.0501 0.000000    323 GEIK1014__2C
SINNER36 SINNER3J Y 1 -0.000 0.0501 0.000000    323 GEIK1015__2C
SINNER71 SINNER7A Y 9 -0.000 0.0501 0.000000    478 LOIK01T9__S1
SIRAGN21 SIRAGN2A Y 9 -0.000 0.0501 0.000000    882 LOIR20T1__S1
SIRAGN21 SIRAGN2B Y 1 -0.000 0.0501 0.000000    378 LOIR20T2__S1
SIRAGN21 SSOAZZ22 1 0 1.8970 10.498 126.8802   1440 1_LN200084__
SKERZE21 SKERZE22 9 2 0.0000 0.0000 0.000000   9999 SUKE2__1A-1B
SKERZE21 SKERZE2B Y 1 -0.000 0.0501 0.000000    157 LOKE20U2__1A
SKERZE22 SKERZE2A Y 9 -0.000 0.0501 0.000000    157 LOKE20U1__1B
SKERZE22 SMUEHB21 1 0 0.4360 2.8290 61.44629   1250 1_LN200110__
SKERZE22 SY_KER21 1 8 0.0010 0.1000 0.103306   1250 1_LN201406__
SKERZE23 SKERZE24 9 7 0.0000 0.0000 0.000000   9999 SUKE2__2A-2B
SKERZE23 SKERZE2C Y 9 -0.000 0.0501 0.000000    157 LOKE21U1__2A
SKERZE23 SY_KER21 2 8 0.0010 0.1000 0.103306   1250 2_LN201407__
SKERZE24 SKERZE25 9 7 0.0000 0.0000 0.000000   9999 SUKE2__2B-2C
SKERZE24 SKERZE27 0 7 0.0000 0.0000 0.000000   9999 SUKE2__2B-3B
SKERZE25 SKERZE2D Y 9 -0.000 0.0501 0.000000    157 LOKE21U2__2C
SKERZE26 SKERZE27 9 7 0.0000 0.0000 0.000000   9999 SUKE2__3A-3B
SKERZE26 SKERZE2C Y 9 -0.000 0.0501 0.000000    157 LOKE21U1__3A
SKERZE27 SKERZE28 9 7 0.0000 0.0000 0.000000   9999 SUKE2__3B-3C
SKERZE28 SKERZE2D Y 9 -0.000 0.0501 0.000000    157 LOKE21U2__3C
SLACHM21 SLACHM22 0 2 0.0000 0.0000 0.000000   9999 SULT2__S1-S2
SLACHM21 SLACHM2A Y 9 -0.000 0.0501 0.000000    378 LOLT20T1__S1
SLACHM21 SLACHM2B Y 9 -0.000 0.0501 0.000000    378 LOLT20T2__S1
SLACHM21 SLACHM2C Y 1 -0.000 0.0501 0.000000    882 LOLT21T4__S1
SLACHM21 SMUENC21 1 0 0.8960 9.4170 105.3099   1518 1_LN200080__
SLACHM22 SLACHM2A Y 9 -0.000 0.0501 0.000000    378 LOLT20T1__S2
SLACHM22 SLACHM2B Y 1 -0.000 0.0501 0.000000    378 LOLT20T2__S2
SLACHM22 SLACHM2C Y 9 -0.000 0.0501 0.000000    882 LOLT21T4__S2
SLALDN61 SLALDN62 9 2 0.0000 0.0000 0.000000   9999 SUL30__1A-1B
SLALDN61 SLALDN6A Y 1 -0.000 0.0501 0.000000   1279 LOL300L1__1A
SLALDN61 SLALDN6B Y 9 -0.000 0.0501 0.000000    320 LOL300T1__1A
SLALDN61 SLALDN6C Y 1 -0.000 0.0501 0.000000    320 LOL300T4__1A
SLALDN61 SLALDN6D Y 9 -0.000 0.0501 0.000000    320 LOL30T11__1A
SLALDN62 SLALDN64 0 2 0.0000 0.0000 0.000000   9999 SUL30__1B-2B
SLALDN62 SRHLNZ61 2 8 0.0130 0.1000 29.59184    740 2_LN060019__
SLALDN63 SLALDN64 9 2 0.0000 0.0000 0.000000   9999 SUL30__2A-2B
SLALDN63 SLALDN6A Y 9 -0.000 0.0501 0.000000   1279 LOL300L1__2A
SLALDN63 SLALDN6B Y 9 -0.000 0.0501 0.000000    320 LOL300T1__2A
SLALDN63 SLALDN6C Y 9 -0.000 0.0501 0.000000    320 LOL300T4__2A
SLALDN63 SLALDN6D Y 9 -0.000 0.0501 0.000000    320 LOL30T11__2A
SLALDN63 SLOTSC61 1 0 0.7405 4.3194 38.77551   1113 1_LN060016__
SLALDN63 SRHLNZ63 1 8 0.1027 0.6506 5.510204   1113 1_LN060018__
SLALDN64 SMOERE63 1 0 0.6820 4.6004 639.7959   1035 1_LN060017__
SLAUFE11 SLAUFE12 9 2 0.0000 0.0000 0.000000   9999 SULF3__1A-1B
SLAUFE11 SLAUFE17 0 7 0.0000 0.0000 0.000000   9999 SULF3__1A-2A
SLAUFE11 SLAUFE1D 0 7 0.0000 0.0000 0.000000   9999 SULF3__1A-3A
SLAUFE11 SLAUFE1J 0 7 0.0000 0.0000 0.000000   9999 SULF3__1A-HS
SLAUFE11 SLEIBS11 1 0 0.2950 4.5160 60.11773   2352 1_LN300009__
SLAUFE12 SLAUFE13 9 2 0.0000 0.0000 0.000000   9999 SULF3__1B-1C
SLAUFE13 SLAUFE14 9 2 0.0000 0.0000 0.000000   9999 SULF3__1C-1D
SLAUFE13 XLA_KU12 2 0 0.1300 1.1075 19.25208   2400 2_LN300013__
SLAUFE13 XLA_TI11 1 0 0.4030 3.5915 42.20222   1792 1_LN300015__
SLAUFE14 SLAUFE15 9 2 0.0000 0.0000 0.000000   9999 SULF3__1D-1E
SLAUFE14 XLA_SI11 1 0 0.6590 6.8160 98.17867   1920 1_LN300011__
SLAUFE15 SLAUFE16 9 2 0.0000 0.0000 0.000000   9999 SULF3__1E-1F
SLAUFE15 SLAUFE1B 9 7 0.0000 0.0000 0.000000   9999 SULF3__1E-2E
SLAUFE15 SLAUFE1H 0 7 0.0000 0.0000 0.000000   9999 SULF3__1E-3E
SLAUFE17 SLAUFE18 9 2 0.0000 0.0000 0.000000   9999 SULF3__2A-2B
SLAUFE17 SLAUFE1D 0 7 0.0000 0.0000 0.000000   9999 SULF3__2A-3A
SLAUFE17 SLAUFE1J 0 7 0.0000 0.0000 0.000000   9999 SULF3__2A-HS
SLAUFE18 SLAUFE19 9 2 0.0000 0.0000 0.000000   9999 SULF3__2B-2C
SLAUFE18 XLA_EN11 1 0 0.8880 10.736 183.2271   2400 1_LN301311__
SLAUFE19 SLAUFE1A 9 2 0.0000 0.0000 0.000000   9999 SULF3__2C-2D
SLAUFE1A SLAUFE1B 9 2 0.0000 0.0000 0.000000   9999 SULF3__2D-2E
SLAUFE1A XLA_KU13 3 8 0.1375 1.1240 20.11773   2400 3_LN300012__
SLAUFE1B SLAUFE1C 9 2 0.0000 0.0000 0.000000   9999 SULF3__2E-2F
SLAUFE1B SLAUFE1H 0 7 0.0000 0.0000 0.000000   9999 SULF3__2E-3E
SLAUFE1B XLA_KU11 1 0 0.1285 1.0925 20.19391   2400 1_LN300016__
SLAUFE1D SLAUFE1E 9 7 0.0000 0.0000 0.000000   9999 SULF3__3A-3B
SLAUFE1D SLAUFE1J 0 7 0.0000 0.0000 0.000000   9999 SULF3__3A-HS
SLAUFE1E SLAUFE1F 9 7 0.0000 0.0000 0.000000   9999 SULF3__3B-3C
SLAUFE1F SLAUFE1G 9 7 0.0000 0.0000 0.000000   9999 SULF3__3C-3D
SLAUFE1G SLAUFE1H 9 7 0.0000 0.0000 0.000000   9999 SULF3__3D-3E
SLAUFE1H SLAUFE1I 9 7 0.0000 0.0000 0.000000   9999 SULF3__3E-3F
SLAUFE21 SLAUFE22 9 2 0.0000 0.0000 0.000000   9999 SULF2__1A-1B
SLAUFE21 XLA_KU22 2 0 0.2835 1.4600 26.30165   1130 2_LN200008__
SLAUFE22 SLAUFE23 9 2 0.0000 0.0000 0.000000   9999 SULF2__1B-1C
SLAUFE22 SLAUFE25 0 7 0.0000 0.0000 0.000000   9999 SULF2__1B-2B
SLAUFE23 SLAUFE26 9 7 0.0000 0.0000 0.000000   9999 SULF2__1C-2C
SLAUFE23 SLAUFE2A Y 9 -0.000 0.0501 0.000000    724 LOLF2020__1C
SLAUFE23 XLA_GU22 1 0 0.4540 3.1340 58.26446   1236 1_LNX20024__
SLAUFE24 SLAUFE25 9 2 0.0000 0.0000 0.000000   9999 SULF2__2A-2B
SLAUFE25 SLAUFE26 9 2 0.0000 0.0000 0.000000   9999 SULF2__2B-2C
SLAUFE25 SMUENC21 1 0 0.2390 2.0400 122.0455   1518 1_LN200006__
SLAUFE26 SLAUFE2A Y 1 -0.000 0.0501 0.000000    724 LOLF2020__2C
SLAUFE26 SY_LFB21 1 8 0.0020 0.0501 36.94215   2600 1_LN201288__
SLAUFE26 SY_LIN21 1 0 3.0973 21.744 237.1901   1102 1_LN201409__
SLAVOR11 SLAVOR12 9 2 0.0000 0.0000 0.000000   9999 SULA3__1A-1B
SLAVOR11 SLAVOR13 0 2 0.0000 0.0000 0.000000   9999 SULA3__1A-2A
SLAVOR11 SLAVOR15 0 7 0.0000 0.0000 0.000000   9999 SULA3__1A-HA
SLAVOR13 SLAVOR14 9 2 0.0000 0.0000 0.000000   9999 SULA3__2A-2B
SLAVOR13 SLAVOR15 0 7 0.0000 0.0000 0.000000   9999 SULA3__2A-HA
SLAVOR14 SMETTL11 1 0 3.3880 35.088 385.3255   2242 1_LN300063__
SLAVOR14 XLA_MU11 1 0 0.9210 10.050 113.1163   2242 1_LN300031__
SLAVOR15 SLAVOR16 9 7 0.0000 0.0000 0.000000   9999 SULA3__HA-HB
SLAVOR21 SLAVOR22 9 2 0.0000 0.0000 0.000000   9999 SULA2__1A-1B
SLAVOR21 SLAVOR23 0 2 0.0000 0.0000 0.000000   9999 SULA2__1A-2A
SLAVOR21 SLAVOR25 0 7 0.0000 0.0000 0.000000   9999 SULA2__1A-HA
SLAVOR21 SLAVOR2A Y 1 -0.000 0.0501 0.000000    882 LOLA20L1__1A
SLAVOR22 SPECCI21 1 0 1.5020 9.8290 61.57025    992 1_LN200198__
SLAVOR23 SLAVOR24 9 2 0.0000 0.0000 0.000000   9999 SULA2__2A-2B
SLAVOR23 SLAVOR25 0 7 0.0000 0.0000 0.000000   9999 SULA2__2A-HA
SLAVOR23 SLAVOR2A Y 9 -0.000 0.0501 0.000000    882 LOLA20L1__2A
SLAVOR25 SLAVOR26 9 7 0.0000 0.0000 0.000000   9999 SULA2__HA-HB
SLAVOR25 SLAVOR2A Y 9 -0.000 0.0501 0.000000    882 LOLA20L1__HA
SLEIBS11 SLEIBS12 9 2 0.0000 0.0000 0.000000   9999 SULE3__1A-1B
SLEIBS12 SLEIBS13 9 2 0.0000 0.0000 0.000000   9999 SULE3__1B-1C
SLEIBS12 SLEIBS14 0 7 0.0000 0.0000 0.000000   9999 SULE3__1B-HS
SLEIBS61 SLEIBS6A Y 9 -0.000 0.0501 0.000000   1848 LOLE00EB__S1
SLEIBS61 SLEIBS6B Y 1 -0.000 0.0501 0.000000  29329 GELE0001__S1
SLEUK_61 SLEUK_62 9 2 0.0000 0.0000 0.000000   9999 SULK0__1A-1B
SLEUK_61 SLEUK_6B Y 1 -0.000 0.0501 0.000000    320 LOLK00T2__1A
SLEUK_62 SLEUK_6A Y 1 -0.000 0.0501 0.000000    320 LOLK00T1__1B
SLEUK_62 SLOTSC62 1 0 1.5157 3.3487 36.93878    587 1_LN060012__
SLINDE21 SLINDE22 9 2 0.0000 0.0000 0.000000   9999 SULH2__1A-1B
SLINDE21 SLINDE2B Y 1 -0.000 0.0501 0.000000    378 LOLH20T2__1A
SLINDE21 SMUEHB22 1 8 2.8250 18.663 146.6322   1102 1_LN200096__
SLINDE21 SY_LIN21 1 0 0.0204 0.1291 0.971074   1600 1_LN201410__
SLINDE22 SLINDE23 9 7 0.0000 0.0000 0.000000   9999 SULH2__1C-1B
SLINDE23 SLINDE2A Y 9 -0.000 0.0501 0.000000    378 LOLH20T1__1C
SLINDE23 SY_LFB21 1 8 3.0920 21.696 200.1653   1102 1_LN201290__
SLINDE23 SY_LIN21 2 8 0.0204 0.1291 0.971074   1600 2_LN201417__
SLINTH11 SLINTH12 0 2 0.0000 0.0000 0.000000   9999 SULM3__S1-S2
SLINTH11 SLINTH1A Y 1 -0.000 0.0501 0.000000    711 GELM3001__S1
SLINTH11 SLINTH1B Y 1 -0.000 0.0501 0.000000    711 GELM3002__S1
SLINTH11 STIERF11 1 0 0.0980 0.8380 300.6163   1675 1_LN301342__
SLINTH12 SLINTH1C Y 9 -0.000 0.0501 0.000000    711 GELM3003__S2
SLINTH12 SLINTH1D Y 9 -0.000 0.0501 0.000000    711 GELM3004__S2
SLINTH12 STIERF16 2 0 0.0970 0.8340 300.6163   1675 2_LN301343__
SLITTA21 SLITTA22 9 2 0.0000 0.0000 0.000000   9999 SULU2__1A-1B
SLITTA21 SLITTA2A Y 1 -0.000 0.0501 0.000000    724 LOLU20T1__1A
SLITTA22 SLITTA2B Y 1 -0.000 0.0501 0.000000    724 LOLU20T2__1B
SLITTA22 SLITTA2C Y 1 -0.000 0.0501 0.000000    441 LOLU20T3__1B
SLITTA22 SMETTL22 1 0 0.3620 3.9930 47.27273   1800 1_LN200197__
SLOEBB21 SLOEBB22 0 7 0.0000 0.0000 0.000000   9999 SULB2__S1-S2
SLOEBB21 SLOEBB24 0 2 0.0000 0.0000 0.000000   9999 SULB2__S1-S4
SLOEBB22 SLOEBB23 0 2 0.0000 0.0000 0.000000   9999 SULB2__S2-S3
SLOEBB23 SLOEBB24 0 2 0.0000 0.0000 0.000000   9999 SULB2__S3-S4
SLOEBB24 STINZE22 1 0 1.8750 10.857 72.93388    912 1_LN201185__
SLOEBB71 SLOEBB7A Y 1 -0.000 0.0501 0.000000   1260 LOLB00L1__S1
SLOEBB71 SLOEBB7B Y 1 -0.000 0.0501 0.000000   3779 GELB00G1__S1
SLOEBB72 SLOEBB7C Y 1 -0.000 0.0501 0.000000   1260 LOLB00L2__S2
SLOEBB72 SLOEBB7D Y 1 -0.000 0.0501 0.000000   2519 GELB00G2__S2
SLOENA61 SLOENA6A Y 9 -0.000 0.0501 0.000000    640 LOLD00L1__S1
SLOENA61 SLOENA6B Y 9 -0.000 0.0501 0.000000    320 GELD0001__S1
SLOENA61 SLOENA6C Y 1 -0.000 0.0501 0.000000    640 LOLD00L2__S1
SLOENA61 SLOENA6D Y 9 -0.000 0.0501 0.000000    320 GELD0002__S1
SLOENA61 SLOENA6E Y 9 -0.000 0.0501 0.000000    746 LOLD00L3__S1
SLOENA61 SUVRIR62 2 0 0.2793 0.9633 9.183673    715 2_LN060034__
SLOENA62 SLOENA6A Y 1 -0.000 0.0501 0.000000    640 LOLD00L1__S2
SLOENA62 SLOENA6B Y 9 -0.000 0.0501 0.000000    320 GELD0001__S2
SLOENA62 SLOENA6C Y 9 -0.000 0.0501 0.000000    640 LOLD00L2__S2
SLOENA62 SLOENA6D Y 9 -0.000 0.0501 0.000000    320 GELD0002__S2
SLOENA62 SLOENA6E Y 1 -0.000 0.0501 0.000000    746 LOLD00L3__S2
SLOENA62 SUVRIR62 1 0 0.2822 0.9661 9.183673    715 1_LN060033__
SLOENA63 SLOENA6A Y 9 -0.000 0.0501 0.000000    640 LOLD00L1__S3
SLOENA63 SLOENA6B Y 9 -0.000 0.0501 0.000000    320 GELD0001__S3
SLOENA63 SLOENA6C Y 9 -0.000 0.0501 0.000000    640 LOLD00L2__S3
SLOENA63 SLOENA6D Y 9 -0.000 0.0501 0.000000    320 GELD0002__S3
SLOENA63 SLOENA6E Y 9 -0.000 0.0501 0.000000    746 LOLD00L3__S3
SLONGR41 SLONGR4A Y 1 -0.000 0.0501 0.000000    222 LOLN10T1__S1
SLOTSC61 SLOTSC62 9 2 0.0000 0.0000 0.000000   9999 SUL20__1A-1B
SLOTSC61 SLOTSC6B Y 1 -0.000 0.0501 0.000000    746 GEL20001__1A
SLOTSC62 SLOTSC63 9 2 0.0000 0.0000 0.000000   9999 SUL20__1B-1C
SLOTSC62 SLOTSC6A Y 1 -0.000 0.0501 0.000000    320 LOL200T3__1B
SLOTSC63 SLOTSC6C Y 1 -0.000 0.0501 0.000000   1492 GEL20002__1C
SLOTSC63 SSTEGF62 1 0 0.1116 0.7004 6.326531   1112 1_LN060013__
SLUCEN41 SLUCEN43 9 2 0.0000 0.0000 0.000000   9999 SULC1__1A-1E
SLUCEN41 SLUCEN4A Y 9 -0.000 0.0501 0.000000    111 LOLC10T1__1A
SLUCEN41 SVREPO41 1 0 4.0500 10.470 72.22222    480 1_LN101048__
SLUCEN42 SLUCEN43 9 2 0.0000 0.0000 0.000000   9999 SULC1__1D-1E
SLUCEN42 SLUCEN4B Y 9 -0.000 0.0501 0.000000    111 LOLC10T2__1D
SLUCEN42 STRAVE41 1 0 6.4300 16.700 114.0972    480 1_LN101037__
SLUCEN42 SVREPO42 2 0 4.0500 10.470 72.22222    500 2_LN101079__
SLUCEN43 SLUCEN46 0 2 0.0000 0.0000 0.000000   9999 SULC1__1E-2E
SLUCEN44 SLUCEN46 9 2 0.0000 0.0000 0.000000   9999 SULC1__2A-2E
SLUCEN44 SLUCEN4A Y 1 -0.000 0.0501 0.000000    111 LOLC10T1__2A
SLUCEN44 SROMAN41 1 0 3.6400 10.960 29.58333    480 1_LN101072__
SLUCEN44 SYVERD41 1 0 3.4700 8.9800 61.87500    480 1_LN101050__
SLUCEN45 SLUCEN46 9 2 0.0000 0.0000 0.000000   9999 SULC1__2D-2E
SLUCEN45 SLUCEN4B Y 9 -0.000 0.0501 0.000000    111 LOLC10T2__2D
SLUCEN45 SMOUDO43 1 0 1.0120 2.8920 18.33333    480 1_LN101049__
SLUPFG21 SLUPFG22 0 7 0.0000 0.0000 0.000000   9999 SULG2__S1-S2
SLUPFG21 SLUPFG23 0 7 0.0000 0.0000 0.000000   9999 SULG2__V1-S1
SLUPFG21 SLUPFG24 0 7 0.0000 0.0000 0.000000   9999 SULG2__V2-S1
SLUPFG22 SLUPFG23 0 7 0.0000 0.0000 0.000000   9999 SULG2__V1-S2
SLUPFG22 SLUPFG24 0 7 0.0000 0.0000 0.000000   9999 SULG2__V2-S2
SLUPFG71 SLUPFG7A Y 9 -0.000 0.0501 0.000000    602 LOLG0EB1__S1
SLUPFG71 SLUPFG7B Y 9 -0.000 0.0501 0.000000   3012 GELG0001__S1
SLUPFG71 SLUPFG7D Y 9 -0.000 0.0501 0.000000   3012 GELG0002__S1
SLUPFG72 SLUPFG7C Y 9 -0.000 0.0501 0.000000    602 LOLG0EB2__S2
SLUPFG72 SLUPFG7F Y 9 -0.000 0.0501 0.000000   3012 GELG0003__S2
SLUPFG72 SLUPFG7H Y 9 -0.000 0.0501 0.000000   3012 GELG0004__S2
SLUPFG73 SLUPFG7E Y 9 -0.000 0.0501 0.000000    602 LOLG0EB3__S3
SLUPFG73 SLUPFG7I Y 9 -0.000 0.0501 0.000000   3012 GELG0005__S3
SLUPFG73 SLUPFG7J Y 9 -0.000 0.0501 0.000000   3012 GELG0006__S3
SLUPFG74 SLUPFG7G Y 9 -0.000 0.0501 0.000000    602 LOLG0EB4__S4
SLUPFG74 SLUPFG7K Y 9 -0.000 0.0501 0.000000   3012 GELG0007__S4
SLUPFG74 SLUPFG7L Y 9 -0.000 0.0501 0.000000   3012 GELG0008__S4
SMAGAD21 SMAGAD22 0 2 0.0000 0.0000 0.000000   9999 SUMO2__S1-S2
SMAGAD21 SMAGAD2A Y 9 -0.000 0.0501 0.000000    882 LOMO20T1__S1
SMAGAD21 SMANNO21 1 0 0.9350 6.6940 46.94215   1176 1_LN201192__
SMAGAD22 SMAGAD2A Y 1 -0.000 0.0501 0.000000    882 LOMO20T1__S2
SMAGAD22 SMANNO21 2 0 0.9350 6.6940 46.96281   1176 2_LNC20005__
SMAGAD22 SSOAZZ21 1 0 2.0860 11.555 139.5455   1200 1_LN200085__
SMANNA31 SMANNA3A Y 1 -0.000 0.0501 0.000000   6559 LOM010L1__1C
SMANNA31 SMANNA3B Y 1 -0.000 0.0501 0.000000   6559 LOM010L2__1C
SMANNA31 SMANNA3C Y 1 -0.000 0.0501 0.000000    370 LOM010T3__1C
SMANNA31 SMANNA3D Y 9 -0.000 0.0501 0.000000    370 LOM010T4__1C
SMANNA31 SMANNO32 1 0 0.0010 0.1000 0.088889   1200 1_LN101007__
SMANNO31 SMANNO32 9 2 0.0000 0.0000 0.000000   9999 SUM01__1A-1B
SMANNO31 SMANNO3A Y 1 -0.000 0.0501 0.000000    370 LOM010T5__1A
SMANNO31 SMENDR31 1 0 1.2960 7.5100 758.9778   1176 1_LN101001__
SMANNO31 SY_PSC31 1 0 0.2690 1.2580 486.5333   1176 1_LN101004__
SMAPRA11 SSILS_11 1 0 0.9220 10.431 116.0180   2352 1_LN301368__
SMAPRA71 SMAPRA7A Y 9 -0.000 0.0501 0.000000   8818 GEMA0011__S1
SMAPRA72 SMAPRA7B Y 9 -0.000 0.0501 0.000000   8818 GEMA0021__S2
SMAPRA73 SMAPRA7C Y 9 -0.000 0.0501 0.000000   8818 GEMA0031__S3
SMATHO21 SROMAN21 1 0 0.5260 7.8540 94.56612   1200 1_LN200242__
SMATHO21 SROMAN26 2 0 0.5260 7.8570 94.66942   1200 2_LNC20007__
SMATHO41 SMATHO42 0 2 0.0000 0.0000 0.000000   9999 SUM91__S1-S2
SMATHO41 SMCHER41 1 0 0.6900 2.0700 13.81944    655 1_LN101030__
SMATHO41 SYVERD42 1 0 1.0100 2.6100 17.91667    649 1_LN101035__
SMATHO42 SMCHER44 2 0 0.6900 2.0700 13.81944    655 2_LN101031__
SMATHO42 SY_MRV41 1 0 1.1700 3.7600 25.06944    655 1_LN101034__
SMCHER41 SMCHER42 9 2 0.0000 0.0000 0.000000   9999 SUM21__1A-1B
SMCHER41 SMCHER43 0 2 0.0000 0.0000 0.000000   9999 SUM21__1A-2A
SMCHER41 SMCHER4A Y 9 -0.000 0.0501 0.000000    333 LOM210T1__1A
SMCHER41 SMCHER4B Y 9 -0.000 0.0501 0.000000    222 LOM210T2__1A
SMCHER42 SMCHER4C Y 1 -0.000 0.0501 0.000000    333 LOM210T3__1B
SMCHER42 SMCHER4D Y 1 -0.000 0.0501 0.000000    277 LOM210T5__1B
SMCHER42 SROLLE41 1 0 5.2000 14.360 93.54167    600 1_LN101024__
SMCHER43 SMCHER44 9 2 0.0000 0.0000 0.000000   9999 SUM21__2A-2B
SMCHER43 SMCHER4A Y 9 -0.000 0.0501 0.000000    333 LOM210T1__2A
SMCHER43 SMCHER4B Y 1 -0.000 0.0501 0.000000    222 LOM210T2__2A
SMCHER44 SMCHER4C Y 9 -0.000 0.0501 0.000000    333 LOM210T3__2B
SMCHER44 SMCHER4D Y 9 -0.000 0.0501 0.000000    277 LOM210T5__2B
SMCHER44 SY_DIZ41 1 0 0.7800 2.1600 65.62500    655 1_LN101028__
SMENDR11 XME_CA11 1 0 0.1320 1.0247 191.2812    855 1_LN301314__
SMENDR31 SMENDR32 9 2 0.0000 0.0000 0.000000   9999 SUMM1__1A-1B
SMENDR31 SMENDR3B Y 9 -0.000 0.0501 0.000000    554 LOMM10T1__1A
SMENDR32 SMENDR33 9 2 0.0000 0.0000 0.000000   9999 SUMM1__1B-1C
SMENDR32 SMENDR35 0 2 0.0000 0.0000 0.000000   9999 SUMM1__1B-2B
SMENDR32 SMENDR3D Y 9 -0.000 0.0501 0.000000    554 LOMM10T3__1B
SMENDR33 SMENDR3A Y 1 -0.000 0.0501 0.000000    231 LOMM1011__1C
SMENDR33 SMENDR3C Y 9 -0.000 0.0501 0.000000    554 LOMM10T2__1C
SMENDR33 SY_PSC31 1 0 1.0400 6.3060 272.4889   1176 1_LN101005__
SMENDR34 SMENDR35 9 2 0.0000 0.0000 0.000000   9999 SUMM1__2A-2B
SMENDR34 SMENDR3B Y 1 -0.000 0.0501 0.000000    554 LOMM10T1__2A
SMENDR35 SMENDR36 9 2 0.0000 0.0000 0.000000   9999 SUMM1__2B-2C
SMENDR35 SMENDR3D Y 1 -0.000 0.0501 0.000000    554 LOMM10T3__2B
SMENDR36 SMENDR3A Y 9 -0.000 0.0501 0.000000    231 LOMM1011__2C
SMENDR36 SMENDR3C Y 9 -0.000 0.0501 0.000000    554 LOMM10T2__2C
SMENDR37 SMENDR38 0 7 0.0000 0.0000 0.000000   9999 SUMM1__V1-V2
SMENDR37 SMENDR3C Y 9 -0.000 0.0501 0.000000    554 LOMM10T2__V1
SMETTL11 SMETTL12 0 2 0.0000 0.0000 0.000000   9999 SUMT3__S1-S2
SMETTL11 SMETTL1A Y 9 -0.000 0.0501 0.000000    419 LOMT31T3__S1
SMETTL11 SMETTL1B Y 9 -0.000 0.0501 0.000000    419 LOMT31T4__S1
SMETTL12 SMETTL1A Y 1 -0.000 0.0501 0.000000    419 LOMT31T3__S2
SMETTL12 SMETTL1B Y 1 -0.000 0.0501 0.000000    419 LOMT31T4__S2
SMETTL21 SMETTL22 0 7 0.0000 0.0000 0.000000   9999 SUMT2__S1-S2
SMETTL21 SMETTL23 0 2 0.0000 0.0000 0.000000   9999 SUMT2__S1-S3
SMETTL21 SOBFEL21 1 0 0.5900 6.5450 71.83884   1176 1_LN200129__
SMETTL21 SOBFEL21 2 0 0.5810 6.4550 70.82645   1176 2_LN200130__
SMETTL22 SMETTL23 0 7 0.0000 0.0000 0.000000   9999 SUMT2__S2-S3
SMETTL22 SMETTL2A Y 1 -0.000 0.0501 0.000000    441 LOMT20T4__S2
SMETTL22 SMETTL2B Y 1 -0.000 0.0501 0.000000    441 LOMT20T5__S2
SMETTL22 SMETTL2C Y 1 -0.000 0.0501 0.000000    724 LOMT21T1__S2
SMETTL22 SSURSE25 1 8 0.5230 6.1930 71.17769   2000 1_LN200131__
SMETTL22 SWILLI21 1 0 1.7990 11.789 134.4215   1102 1_LN201314__
SMETTL22 SY_SUR21 1 0 0.5190 6.1540 70.68182   2242 1_LN201381__
SMETTL23 SMETTL2A Y 9 -0.000 0.0501 0.000000    441 LOMT20T4__S3
SMETTL23 SMETTL2B Y 9 -0.000 0.0501 0.000000    441 LOMT20T5__S3
SMETTL23 SMETTL2C Y 9 -0.000 0.0501 0.000000    724 LOMT21T1__S3
SMETTL23 SPLATT21 1 0 1.7480 17.918 200.9298   1500 1_LNC20116__
SMETTL23 SY_KUS21 1 8 0.2670 2.9800 32.72727   2242 1_LN201267__
SMETTL23 SY_PLA21 1 8 1.7140 17.575 198.1405   2242 1_LN201265__
SMOERA61 SMOERA62 9 2 0.0000 0.0000 0.000000   9999 SU060__1A-1B
SMOERA61 SMOERA6A Y 9 -0.000 0.0501 0.000000    426 LO0600T3__1A
SMOERA61 SMOERE61 1 8 0.0080 0.0501 25.10204    810 1_LN060038__
SMOERA62 SMOERA6B Y 9 -0.000 0.0501 0.000000    320 LO0600T4__1B
SMOERA62 SMOERA6C Y 9 -0.000 0.0501 0.000000    320 LO060T11__1B
SMOERA62 SMOERA6D Y 1 -0.000 0.0501 0.000000    320 LO060T12__1B
SMOERA62 SY_MA461 1 0 0.0154 0.1025 8.979592    570 1_LN060037__
SMOERE21 SMOERE22 9 2 0.0000 0.0000 0.000000   9999 SUML2__1A-1B
SMOERE21 SMOERE23 0 7 0.0000 0.0000 0.000000   9999 SUML2__1A-2A
SMOERE21 SMOERE25 0 7 0.0000 0.0000 0.000000   9999 SUML2__1A-HA
SMOERE21 SMOERE2A Y 9 -0.000 0.0501 0.000000   4472 LOML2R02__1A
SMOERE22 SY_VI221 2 0 0.6830 5.0980 37.58264   1225 2_LN201252__
SMOERE23 SMOERE24 9 2 0.0000 0.0000 0.000000   9999 SUML2__2A-2B
SMOERE23 SMOERE25 0 7 0.0000 0.0000 0.000000   9999 SUML2__2A-HA
SMOERE23 SMOERE2A Y 1 -0.000 0.0501 0.000000   4472 LOML2R02__2A
SMOERE25 SMOERE26 9 2 0.0000 0.0000 0.000000   9999 SUML2__HA-HB
SMOERE25 SMOERE2A Y 1 -0.000 0.0501 0.000000   4472 LOML2R02__HA
SMOERE26 SY_GAB21 1 0 1.2550 8.8660 54.13223   1121 1_LN201276__
SMOERE61 SMOERE62 9 2 0.0000 0.0000 0.000000   9999 SUML0__1A-1B
SMOERE61 SMOERE6B Y 1 -0.000 0.0501 0.000000    320 LOML00T2__1A
SMOERE61 SMOERE6C Y 1 -0.000 0.0501 0.000000    320 LOML00T3__1A
SMOERE62 SMOERE63 9 2 0.0000 0.0000 0.000000   9999 SUML0__1B-1C
SMOERE62 SMOERE65 0 7 0.0000 0.0000 0.000000   9999 SUML0__1B-2B
SMOERE62 SMOERE6A Y 9 -0.000 0.0501 0.000000    320 LOML00T1__1B
SMOERE63 SY_MA461 1 0 0.0126 0.0838 0.612245   1112 1_LN060035__
SMOERE64 SMOERE65 9 2 0.0000 0.0000 0.000000   9999 SUML0__2A-2B
SMOERE64 SMOERE6B Y 9 -0.000 0.0501 0.000000    320 LOML00T2__2A
SMOERE64 SMOERE6C Y 9 -0.000 0.0501 0.000000    320 LOML00T3__2A
SMOERE65 SMOERE66 9 2 0.0000 0.0000 0.000000   9999 SUML0__2B-2C
SMOERE65 SMOERE6A Y 1 -0.000 0.0501 0.000000    320 LOML00T1__2B
SMOERS21 SMOERS2A Y 1 -0.000 0.0501 0.000000    567 LOMR20T1__S1
SMOERS21 SMONTL22 1 0 0.8080 7.7710 87.08678   1300 1_LN200133__
SMOERS21 SWINKE21 1 0 0.4840 5.4690 60.95041   1518 1_LN200132__
SMOERS22 SMOERS2A Y 9 -0.000 0.0501 0.000000    567 LOMR20T1__S2
SMONTL21 SMONTL22 9 2 0.0000 0.0000 0.000000   9999 SUMY2__1A-1B
SMONTL21 SMONTL2A Y 1 -0.000 0.0501 0.000000    567 LOMY20T1__1A
SMONTL21 SY_REH21 1 8 0.3380 1.6510 19.91736   1310 1_LNC20051__
SMONTL22 SMONTL2B Y 1 -0.000 0.0501 0.000000    567 LOMY20T2__1B
SMORGE41 SMORGE42 9 2 0.0000 0.0000 0.000000   9999 SUM41__1A-1B
SMORGE41 SMORGE4A Y 1 -0.000 0.0501 0.000000    222 LOM410T1__1A
SMORGE42 SMORGE4B Y 9 -0.000 0.0501 0.000000    222 LOM410T2__1B
SMORGE42 SVAUX_41 1 0 0.4500 1.2500 35.41667    565 1_LN101021__
SMOTTC61 SMOTTC6A Y 9 -0.000 0.0501 0.000000    320 GE040001__S1
SMOTTC61 SMOTTC6B Y 9 -0.000 0.0501 0.000000    320 GE040002__S1
SMOTTC61 SMOTTC6C Y 1 -0.000 0.0501 0.000000    426 GE040003__S1
SMOTTC61 SVISSO61 1 0 0.3273 2.5290 22.24490   1057 1_LN060010__
SMOTTC62 SMOTTC6A Y 9 -0.000 0.0501 0.000000    320 GE040001__S2
SMOTTC62 SMOTTC6B Y 9 -0.000 0.0501 0.000000    320 GE040002__S2
SMOTTC62 SMOTTC6C Y 1 -0.000 0.0501 0.000000    426 GE040003__S2
SMOTTC62 SVISSO62 2 0 0.3285 2.5383 22.44898   1057 2_LN060011__
SMOUDO41 SMOUDO42 9 2 0.0000 0.0000 0.000000   9999 SUM31__1A-1B
SMOUDO41 SMOUDO4A Y 9 -0.000 0.0501 0.000000    222 LOM310T1__1A
SMOUDO42 SMOUDO43 9 2 0.0000 0.0000 0.000000   9999 SUM31__1B-1C
SMOUDO42 SROMAN43 1 0 2.6400 7.9600 108.4028    625 1_LN101053__
SMOUDO43 SMOUDO4B Y 1 -0.000 0.0501 0.000000    222 LOM310T2__1C
SMUEHB21 SMUEHB22 0 2 0.0000 0.0000 0.000000   9999 SUMU2__S1-S2
SMUEHB21 SMUEHB2A Y 9 -0.000 0.0501 0.000000    913 LOMU2001__S1
SMUEHB21 SMUEHB2B Y 9 -0.000 0.0501 0.000000    913 LOMU2002__S1
SMUEHB21 SMUEHB2C Y 9 -0.000 0.0501 0.000000   3370 LOMU2003__S1
SMUEHB21 SMUEHB2D Y 1 -0.000 0.0501 0.000000   1417 LOMU2120__S1
SMUEHB21 SMUEHB2E Y 1 -0.000 0.0501 0.000000   1417 LOMU2122__S1
SMUEHB21 SY_KER21 1 8 0.4360 2.8290 61.44629   1298 1_LN201408__
SMUEHB22 SMUEHB2A Y 9 -0.000 0.0501 0.000000    913 LOMU2001__S2
SMUEHB22 SMUEHB2B Y 9 -0.000 0.0501 0.000000    913 LOMU2002__S2
SMUEHB22 SMUEHB2C Y 9 -0.000 0.0501 0.000000   3370 LOMU2003__S2
SMUEHB22 SMUEHB2D Y 9 -0.000 0.0501 0.000000   1417 LOMU2120__S2
SMUEHB22 SMUEHB2E Y 9 -0.000 0.0501 0.000000   1417 LOMU2122__S2
SMUEHB22 SY_LIN21 1 0 2.8048 18.534 145.6405    935 1_LN201411__
SMUENC21 SMUENC2A Y 1 -0.000 0.0501 0.000000    567 LOMW20T1__S1
SMUENC21 SMUENC2B Y 1 -0.000 0.0501 0.000000    567 LOMW20T2__S1
SNATRS61 SNATRS62 9 2 0.0000 0.0000 0.000000   9999 SUNT0__1A-1B
SNATRS61 SNATRS6A Y 9 -0.000 0.0501 0.000000    320 LONT00T1__1A
SNATRS62 SNATRS63 9 2 0.0000 0.0000 0.000000   9999 SUNT0__1C-1B
SNATRS63 SNATRS6B Y 1 -0.000 0.0501 0.000000    320 LONT00T2__1C
SNATRS63 SY_MA461 1 0 0.2715 1.8011 15.71429   1113 1_LN060036__
SNDDRA11 SNDDRA12 0 2 0.0000 0.0000 0.000000   9999 SUND3__1A-1B
SNDDRA11 SNDDRA14 0 7 0.0000 0.0000 0.000000   9999 SUND3__1A-2B
SNDDRA12 SNDDRA14 0 7 0.0000 0.0000 0.000000   9999 SUND3__1B-2B
SNDDRA13 SNDDRA14 9 7 0.0000 0.0000 0.000000   9999 SUND3__2A-2B
SNDDRA71 SNDDRA7A Y 9 -0.000 0.0501 0.000000   9093 GEND0001__S1
SNDDRA72 SNDDRA7B Y 9 -0.000 0.0501 0.000000   9093 GEND0002__S2
SNDDRA73 SNDDRA7C Y 9 -0.000 0.0501 0.000000   9093 GEND0003__S3
SNDDRA74 SNDDRA7D Y 9 -0.000 0.0501 0.000000   9093 GEND0004__S4
SNDDRA75 SNDDRA7E Y 9 -0.000 0.0501 0.000000   9093 GEND0005__S5
SNDDRA76 SNDDRA7F Y 9 -0.000 0.0501 0.000000   9093 GEND0006__S6
SNIEDE21 SNIEDE2A Y 9 -0.000 0.0501 0.000000    567 LONI20T2__S1
SNIEDE21 SOBFEL21 1 8 1.2350 6.8980 51.94215    912 1_LN200118__
SOBFEL21 SOBFEL2A Y 1 -0.000 0.0501 0.000000    378 LOOE20T1__S1
SOBFEL21 SOBFEL2B Y 1 -0.000 0.0501 0.000000    567 LOOE20T2__S1
SOBFEL21 SOBFEL2C Y 9 -0.000 0.0501 0.000000    441 LOOE20T3__S1
SOBFEL21 SOBFEL2D Y 1 -0.000 0.0501 0.000000    882 LOOE20T4__S1
SOBFEL21 SREGEN24 1 0 2.2110 12.156 371.8595    912 1_LN200119__
SOFTRI21 SOFTRI2A Y 1 -0.000 0.0501 0.000000    567 LOOF21T1__S1
SOFTRI21 SRUPPE21 1 8 1.0330 5.5960 70.43388   1200 1_LN200090__
SOFTRI21 XLA_GU21 1 0 1.2950 9.2195 109.6074   1176 1_LNX20022__
SOLIVO21 SOLIVO2A Y 9 -0.000 0.0501 0.000000    252 GEOL2001__S1
SOLIVO21 SOLIVO2B Y 9 -0.000 0.0501 0.000000    252 GEOL2002__S1
SOLIVO21 SOLIVO2C Y 9 -0.000 0.0501 0.000000     63 GEOL20T3__S1
SORMAL21 SORMAL2A Y 1 -0.000 0.0501 0.000000    378 LOOR20T1__S1
SORMAL21 SORMAL2B Y 1 -0.000 0.0501 0.000000    252 LOOR20T2__S1
SORMAL22 SORMAL2A Y 9 -0.000 0.0501 0.000000    378 LOOR20T1__S2
SORMAL22 SORMAL2B Y 9 -0.000 0.0501 0.000000    252 LOOR20T2__S2
SPCHMP41 SPCHMP42 9 2 0.0000 0.0000 0.000000   9999 SUP11__1A-1B
SPCHMP41 SPCHMP4A Y 1 -0.000 0.0501 0.000000    443 LOP11011__1A
SPCHMP41 STRAVE42 1 0 2.1700 5.2600 36.45833    400 1_LN101038__
SPCHMP42 SPCHMP4B Y 1 -0.000 0.0501 0.000000    443 LOP11012__1B
SPCHMP42 STRAVE41 2 0 2.1700 5.2600 36.45833    640 2_LN101039__
SPDPLA41 SPDPLA42 0 7 0.0000 0.0000 0.000000   9999 SUPP1__S1-S2
SPDPLA41 SPDPLA4A Y 9 -0.000 0.0501 0.000000    222 LOPP10T1__S1
SPDPLA41 SPDPLA4B Y 9 -0.000 0.0501 0.000000    222 LOPP10T2__S1
SPDPLA41 SPDPLA4C Y 9 -0.000 0.0501 0.000000    222 LOPP10T3__S1
SPDPLA41 SPDPLA4D Y 9 -0.000 0.0501 0.000000    388 LOPP10T6__S1
SPDPLA41 SPDPLA4E Y 9 -0.000 0.0501 0.000000    388 LOPP10T7__S1
SPDPLA42 SPDPLA4A Y 1 -0.000 0.0501 0.000000    222 LOPP10T1__S2
SPDPLA42 SPDPLA4B Y 1 -0.000 0.0501 0.000000    222 LOPP10T2__S2
SPDPLA42 SPDPLA4C Y 9 -0.000 0.0501 0.000000    222 LOPP10T3__S2
SPDPLA42 SPDPLA4D Y 9 -0.000 0.0501 0.000000    388 LOPP10T6__S2
SPDPLA42 SPDPLA4E Y 1 -0.000 0.0501 0.000000    388 LOPP10T7__S2
SPDPLA42 SPUIDX41 1 0 1.5800 4.2500 152.5000    500 1_LN101065__
SPDPLA42 SROMAN44 2 0 0.6200 1.7100 76.80556    530 2_LN101059__
SPDPLA42 SROMAN46 1 0 0.6200 1.7100 76.80556    530 1_LN101058__
SPDPLA42 SVEYRE41 1 0 2.8700 7.5600 183.6111    500 1_LN101066__
SPDRHO61 SPDRHO62 9 7 0.0000 0.0000 0.000000   9999 SUP80__1A-1B
SPDRHO61 SPDRHO6A Y 9 -0.000 0.0501 0.000000    107 LOP800R1__1A
SPDRHO61 SPDRHO6B Y 9 -0.000 0.0501 0.000000    107 LOP800R2__1A
SPDRHO61 SPDRHO6C Y 9 -0.000 0.0501 0.000000    213 LOP800T1__1A
SPDRHO62 SPDRHO63 9 7 0.0000 0.0000 0.000000   9999 SUP80__1B-1C
SPDRHO62 SPDRHO6D Y 9 -0.000 0.0501 0.000000    213 LOP800T2__1B
SPDRHO63 SPDRHO66 0 7 0.0000 0.0000 0.000000   9999 SUP80__1C-2C
SPDRHO63 SPDRHO6E Y 9 -0.000 0.0501 0.000000    213 LOP800T3__1C
SPDRHO63 SPDRHO6F Y 9 -0.000 0.0501 0.000000    213 LOP800T4__1C
SPDRHO64 SPDRHO65 9 2 0.0000 0.0000 0.000000   9999 SUP80__2A-2B
SPDRHO64 SPDRHO6A Y 9 -0.000 0.0501 0.000000    107 LOP800R1__2A
SPDRHO64 SPDRHO6B Y 9 -0.000 0.0501 0.000000    107 LOP800R2__2A
SPDRHO64 SPDRHO6C Y 1 -0.000 0.0501 0.000000    213 LOP800T1__2A
SPDRHO64 SUVRIR61 1 0 0.4558 1.5682 155.7143    715 1_LN060029__
SPDRHO64 SUVRIR61 2 0 0.4468 1.5749 156.1224    715 2_LN060030__
SPDRHO65 SPDRHO66 9 2 0.0000 0.0000 0.000000   9999 SUP80__2B-2C
SPDRHO65 SPDRHO6D Y 9 -0.000 0.0501 0.000000    213 LOP800T2__2B
SPDRHO65 SRIDDE61 1 0 1.6350 5.5350 94.28571    715 1_LN060028__
SPDRHO66 SPDRHO6E Y 1 -0.000 0.0501 0.000000    213 LOP800T3__2C
SPDRHO66 SPDRHO6F Y 9 -0.000 0.0501 0.000000    213 LOP800T4__2C
SPDRHO66 SVETRZ61 1 0 0.6716 2.2298 83.87755    715 1_LN060031__
SPECCI21 SPECCI22 0 2 0.0000 0.0000 0.000000   9999 SUPC2__S1-S2
SPECCI71 SPECCI7A Y 1 -0.000 0.0501 0.000000   1732 LOPC0011__S1
SPECCI71 SPECCI7B Y 9 -0.000 0.0501 0.000000   2309 GEPC0001__S1
SPECCI71 SPECCI7C Y 9 -0.000 0.0501 0.000000   2309 GEPC0002__S1
SPECCI71 SPECCI7D Y 9 -0.000 0.0501 0.000000   1155 GEPC00P1__S1
SPECCI71 SPECCI7E Y 9 -0.000 0.0501 0.000000   1155 GEPC00P2__S1
SPLATT21 SPLATT22 9 2 0.0000 0.0000 0.000000   9999 SUPS2__1A-1B
SPLATT21 SPLATT2A Y 1 -0.000 0.0501 0.000000    378 LOPS20T1__1A
SPLATT21 SY_PLA21 1 8 0.0010 0.0501 0.123967    500 1_LN201264__
SPLATT22 SPLATT2B Y 1 -0.000 0.0501 0.000000    378 LOPS20T2__1B
SPNEUF41 SPNEUF42 9 2 0.0000 0.0000 0.000000   9999 SUPN1__1A-1B
SPNEUF41 SPNEUF43 A 2 0.0000 0.0000 0.000000   9999 SUPN1__1A-V1
SPNEUF41 SPNEUF4A Y 9 -0.000 0.0501 0.000000    222 LOPN10T1__1A
SPNEUF42 SPNEUF44 A 2 0.0000 0.0000 0.000000   9999 SUPN1__1B-V2
SPNEUF42 SPNEUF4B Y 1 -0.000 0.0501 0.000000    222 LOPN10T2__1B
SPNEUF43 SPNEUF44 0 7 0.0000 0.0000 0.000000   9999 SUPN1__V1-V2
SPNEUF43 SSONZI42 1 0 0.5400 2.1700 25.41667    960 1_LN101069__
SPRADE11 SPRADE12 9 2 0.0000 0.0000 0.000000   9999 SUPR3__1A-1B
SPRADE12 SPRADE13 9 2 0.0000 0.0000 0.000000   9999 SUPR3__1B-1C
SPRADE12 SPRADE17 0 2 0.0000 0.0000 0.000000   9999 SUPR3__1B-2B
SPRADE13 SPRADE14 9 2 0.0000 0.0000 0.000000   9999 SUPR3__1C-1D
SPRADE13 SSILS_12 1 0 2.6500 30.170 335.7479   2242 1_LN301360__
SPRADE13 XNA_PR12 2 0 0.2175 2.6010 28.96814   2300 2_LNX30030__
SPRADE14 SPRADE15 9 2 0.0000 0.0000 0.000000   9999 SUPR3__1D-1E
SPRADE16 SPRADE17 9 2 0.0000 0.0000 0.000000   9999 SUPR3__2A-2B
SPRADE17 SPRADE18 9 2 0.0000 0.0000 0.000000   9999 SUPR3__2B-2C
SPRADE18 SPRADE19 9 2 0.0000 0.0000 0.000000   9999 SUPR3__2C-2D
SPRADE18 SROBBI13 1 0 2.1990 25.477 292.2645   2352 1_LN301344__
SPRADE18 XNA_PR11 1 0 0.2175 2.6010 28.96814   2300 1_LNX30029__
SPRADE19 SPRADE1A 9 2 0.0000 0.0000 0.000000   9999 SUPR3__2D-2E
SPRADE51 SPRADE52 0 2 0.0000 0.0000 0.000000   9999 SUPR1__1A-1B
SPRADE51 SPRADE54 0 7 0.0000 0.0000 0.000000   9999 SUPR1__1A-HB
SPRADE51 SPRADE5B Y 9 -0.000 0.0501 0.000000    567 GEPR10MA__1A
SPRADE51 SPRADE5C Y 1 -0.000 0.0501 0.000000    189 LOPR10T1__1A
SPRADE52 SPRADE54 0 7 0.0000 0.0000 0.000000   9999 SUPR1__1B-HB
SPRADE52 SPRADE56 0 2 0.0000 0.0000 0.000000   9999 SUPR1__1B-VP
SPRADE52 SPRADE5E Y 1 -0.000 0.0501 0.000000    189 LOPR10T2__1B
SPRADE52 SPRADE5F Y 1 -0.000 0.0501 0.000000    504 LOPR10T5__1B
SPRADE53 SPRADE54 9 7 0.0000 0.0000 0.000000   9999 SUPR1__HA-HB
SPRADE53 SPRADE5B Y 9 -0.000 0.0501 0.000000    567 GEPR10MA__HA
SPRADE53 SPRADE5C Y 9 -0.000 0.0501 0.000000    189 LOPR10T1__HA
SPRADE54 SPRADE55 9 7 0.0000 0.0000 0.000000   9999 SUPR1__HB-HC
SPRADE55 SPRADE56 9 7 0.0000 0.0000 0.000000   9999 SUPR1__VP-HC
SPRADE55 SPRADE5E Y 9 -0.000 0.0501 0.000000    189 LOPR10T2__HC
SPRADE55 SPRADE5F Y 9 -0.000 0.0501 0.000000    504 LOPR10T5__HC
SPRADE56 SPRADE5A Y 1 -0.000 0.0501 0.000000    756 LOPR10OV__VP
SPRADE56 SPRADE5D Y 1 -0.000 0.0501 0.000000    378 GEPR10OV__VP
SPRADE71 SPRADE7A Y 9 -0.000 0.0501 0.000000   5862 GEPR0001__S1
SPRADE72 SPRADE7B Y 9 -0.000 0.0501 0.000000   5862 GEPR0002__S2
SPRADE73 SPRADE7C Y 9 -0.000 0.0501 0.000000   5862 GEPR0003__S3
SPRADE74 SPRADE7D Y 9 -0.000 0.0501 0.000000   5862 GEPR0004__S4
SPUIDX41 SPUIDX42 9 2 0.0000 0.0000 0.000000   9999 SUPD1__1A-1B
SPUIDX41 SPUIDX4A Y 1 -0.000 0.0501 0.000000    222 LOPD10T1__1A
SPUIDX42 SPUIDX43 9 2 0.0000 0.0000 0.000000   9999 SUPD1__1B-1C
SPUIDX42 SPUIDX4B Y 1 -0.000 0.0501 0.000000    222 LOPD10T2__1B
SPUIDX43 SVEYRE41 1 0 1.2800 3.3100 30.97222    560 1_LN101067__
SREALT71 SREALT7A Y 1 -0.000 0.0501 0.000000    693 LORH0011__S1
SREALT71 SREALT7B Y 1 -0.000 0.0501 0.000000   2078 GERH00KR__S1
SREGEN21 SREGEN22 9 2 0.0000 0.0000 0.000000   9999 SURG2__1A-1B
SREGEN21 SREGEN2A Y 1 -0.000 0.0501 0.000000    567 LORG20T1__1A
SREGEN21 SREGEN2B Y 1 -0.000 0.0501 0.000000    157 LORG20U1__1A
SREGEN22 SREGEN23 9 2 0.0000 0.0000 0.000000   9999 SURG2__1B-1C
SREGEN22 SREGEN25 0 2 0.0000 0.0000 0.000000   9999 SURG2__1B-2B
SREGEN23 SREGEN2C Y 9 -0.000 0.0501 0.000000    157 LORG20U2__1C
SREGEN24 SREGEN25 9 2 0.0000 0.0000 0.000000   9999 SURG2__2A-2B
SREGEN24 SREGEN2A Y 9 -0.000 0.0501 0.000000    567 LORG20T1__2A
SREGEN24 SREGEN2B Y 9 -0.000 0.0501 0.000000    157 LORG20U1__2A
SREGEN24 SSEEBA22 1 0 0.4080 2.7400 39.73140   1300 1_LN200209__
SREGEN25 SREGEN26 9 2 0.0000 0.0000 0.000000   9999 SURG2__2B-2C
SREGEN26 SREGEN2C Y 1 -0.000 0.0501 0.000000    157 LORG20U2__2C
SRHLNZ61 SRHLNZ62 9 2 0.0000 0.0000 0.000000   9999 SUR00__1A-1B
SRHLNZ61 SRHLNZ63 0 2 0.0000 0.0000 0.000000   9999 SUR00__1A-2A
SRHLNZ61 SRHLNZ6A Y 9 -0.000 0.0501 0.000000    320 LOR00012__1A
SRHLNZ62 SRHLNZ6B Y 1 -0.000 0.0501 0.000000   1279 LOR000L1__1B
SRHLNZ62 SRHLNZ6C Y 1 -0.000 0.0501 0.000000    320 LOR000T1__1B
SRHLNZ62 SRHLNZ6D Y 1 -0.000 0.0501 0.000000    320 LOR000T2__1B
SRHLNZ62 SRHLNZ6E Y 1 -0.000 0.0501 0.000000    320 LOR000T6__1B
SRHLNZ63 SRHLNZ64 9 2 0.0000 0.0000 0.000000   9999 SUR00__2A-2B
SRHLNZ63 SRHLNZ6A Y 1 -0.000 0.0501 0.000000    320 LOR00012__2A
SRHLNZ64 SRHLNZ6B Y 9 -0.000 0.0501 0.000000   1279 LOR000L1__2B
SRHLNZ64 SRHLNZ6C Y 9 -0.000 0.0501 0.000000    320 LOR000T1__2B
SRHLNZ64 SRHLNZ6D Y 9 -0.000 0.0501 0.000000    320 LOR000T2__2B
SRHLNZ64 SRHLNZ6E Y 9 -0.000 0.0501 0.000000    320 LOR000T6__2B
SRIDDE21 SRIDDE22 9 2 0.0000 0.0000 0.000000   9999 SURI2__1A-1B
SRIDDE21 XRI_AV21 1 0 2.1300 12.945 100.2479   1004 1_LN200023__
SRIDDE21 XRI_VA21 1 0 1.9200 11.595 87.06612   1004 1_LN200070__
SRIDDE22 SRIDDE23 9 2 0.0000 0.0000 0.000000   9999 SURI2__1B-1C
SRIDDE22 SRIDDE26 0 7 0.0000 0.0000 0.000000   4000 SURI2__1B-2B
SRIDDE23 SRIDDE24 9 2 0.0000 0.0000 0.000000   1250 SURI2__1C-1D
SRIDDE23 SS.TRI22 1 0 0.6609 9.7930 117.1694   2400 1_LN201120__
SRIDDE24 SY_FIF21 1 0 1.1130 7.6850 52.35537   1085 1_LN201317__
SRIDDE25 SRIDDE26 9 2 0.0000 0.0000 0.000000   9999 SURI2__2A-2B
SRIDDE25 SRIDDE28 9 2 0.0000 0.0000 0.000000   1250 SURI2__2A-2D
SRIDDE25 XRI_CO21 1 0 2.8790 17.917 130.9917   1047 1_LNC20058__
SRIDDE26 SRIDDE27 9 2 0.0000 0.0000 0.000000   9999 SURI2__2B-2C
SRIDDE27 SS.TRI22 2 0 1.9810 12.508 96.73554   1090 2_LN201393__
SRIDDE61 SRIDDE62 0 2 0.0000 0.0000 0.000000   9999 SURI0__S1-S2
SRIDDE61 SRIDDE63 0 7 0.0000 0.0000 0.000000   9999 SURI0__S1-S3
SRIDDE61 SRIDDE64 0 7 0.0000 0.0000 0.000000   9999 SURI0__S1-S4
SRIDDE61 SRIDDE6A Y 9 -0.000 0.0501 0.000000   1279 LORI00L1__S1
SRIDDE61 SRIDDE6C Y 1 -0.000 0.0501 0.000000   1066 LORI00L3__S1
SRIDDE61 SRIDDE6D Y 1 -0.000 0.0501 0.000000    640 LORI00L4__S1
SRIDDE61 SRIDDE6E Y 9 -0.000 0.0501 0.000000   1279 LORI00R1__S1
SRIDDE62 SRIDDE63 0 7 0.0000 0.0000 0.000000   9999 SURI0__S2-S3
SRIDDE62 SRIDDE64 0 2 0.0000 0.0000 0.000000   9999 SURI0__S2-S4
SRIDDE62 SRIDDE6A Y 1 -0.000 0.0501 0.000000   1279 LORI00L1__S2
SRIDDE62 SRIDDE6C Y 9 -0.000 0.0501 0.000000   1066 LORI00L3__S2
SRIDDE62 SRIDDE6D Y 9 -0.000 0.0501 0.000000    640 LORI00L4__S2
SRIDDE62 SRIDDE6E Y 9 -0.000 0.0501 0.000000   1279 LORI00R1__S2
SRIDDE63 SRIDDE64 9 7 0.0000 0.0000 0.000000   9999 SURI0__S3-S4
SRIDDE63 SRIDDE6B Y 9 -0.000 0.0501 0.000000    640 LORI00L2__S3
SRIDDE64 SRIDDE6B Y 1 -0.000 0.0501 0.000000    640 LORI00L2__S4
SRIDDE71 SRIDDE7A Y 9 -0.000 0.0501 0.000000   2969 GERI0101__S1
SRIDDE72 SRIDDE7B Y 1 -0.000 0.0501 0.000000   2969 GERI0102__S2
SRIDDE73 SRIDDE7C Y 1 -0.000 0.0501 0.000000   2969 GERI0103__S3
SRIDDE74 SRIDDE7D Y 9 -0.000 0.0501 0.000000   2969 GERI0104__S4
SRIDDE75 SRIDDE7E Y 1 -0.000 0.0501 0.000000   2969 GERI0105__S5
SRIET_21 SRIET_22 9 2 0.0000 0.0000 0.000000   9999 SURT2__1A-1B
SRIET_21 SRIET_2B Y 9 -0.000 0.0501 0.000000    378 LORT2R01__1A
SRIET_21 SSCHLA23 1 0 0.9760 5.3200 66.52893   1300 1_LN200116__
SRIET_22 SRIET_2A Y 1 -0.000 0.0501 0.000000    567 LORT20T2__1B
SROBBI11 SROBBI12 9 7 0.0000 0.0000 0.000000   9999 SURO3__1A-1B
SROBBI12 SROBBI13 9 7 0.0000 0.0000 0.000000   9999 SURO3__1B-2A
SROBBI12 SROBBI14 0 7 0.0000 0.0000 0.000000   9999 SURO3__1B-2B
SROBBI12 SROBBI15 0 7 0.0000 0.0000 0.000000   9999 SURO3__1B-VP
SROBBI13 SROBBI14 9 7 0.0000 0.0000 0.000000   9999 SURO3__2A-2B
SROBBI13 SSILS_11 2 8 2.1690 24.352 274.2036   2242 2_LN301355__
SROBBI13 XRO_GO11 1 0 1.1540 17.107 236.1496   2352 1_LN300156__
SROBBI13 XRO_SF11 1 0 0.5855 8.5135 110.6787   2352 1_LN300157__
SROBBI14 SROBBI15 0 7 0.0000 0.0000 0.000000   9999 SURO3__2B-VP
SROBBI31 SROBBI32 9 7 0.0000 0.0000 0.000000   9999 SURO1__1A-1B
SROBBI31 SROBBI33 0 7 0.0000 0.0000 0.000000   9999 SURO1__1A-VP
SROBBI32 SROBBI3A Y 9 -0.000 0.0501 0.000000   1709 LORO10L1__1B
SROBBI32 SROBBI3B Y 9 -0.000 0.0501 0.000000     92 GERO10T1__1B
SROBBI32 SROBBI3C Y 9 -0.000 0.0501 0.000000     92 LORO10T2__1B
SROBBI32 SROBBI3D Y 9 -0.000 0.0501 0.000000     92 GERO10T2__1B
SROBBI32 SROBBI3E Y 9 -0.000 0.0501 0.000000     46 GERO10T3__1B
SROBIE21 SROBIE22 0 7 0.0000 0.0000 0.000000   9999 SURB2__S1-S2
SROBIE71 SROBIE72 9 7 0.0000 0.0000 0.000000   9999 SURB0__1A-1B
SROBIE71 SROBIE7A Y 9 -0.000 0.0501 0.000000   2887 GERB0001__1A
SROBIE71 SROBIE7B Y 9 -0.000 0.0501 0.000000   2887 GERB0002__1A
SROBIE72 SROBIE73 9 7 0.0000 0.0000 0.000000   9999 SURB0__1B-1C
SROBIE72 SROBIE7E Y 9 -0.000 0.0501 0.000000   2309 GERB0005__1B
SROBIE73 SROBIE7C Y 9 -0.000 0.0501 0.000000   2887 GERB0003__1C
SROBIE73 SROBIE7D Y 9 -0.000 0.0501 0.000000   2887 GERB0004__1C
SROLLE41 SROLLE43 9 2 0.0000 0.0000 0.000000   9999 SURL1__1A-1C
SROLLE41 SROLLE4A Y 9 -0.000 0.0501 0.000000    222 LORL10T1__1A
SROLLE41 SVAUX_42 2 0 2.1360 5.7780 45.41667    655 2_LN101073__
SROLLE42 SROLLE43 9 2 0.0000 0.0000 0.000000   9999 SURL1__1B-1C
SROLLE42 SROLLE4B Y 9 -0.000 0.0501 0.000000    166 LORL10T2__1B
SROLLE42 SVAUX_42 1 0 1.0680 2.8890 90.97222    655 1_LN101027__
SROLLE43 SROLLE46 0 2 0.0000 0.0000 0.000000   9999 SURL1__1C-2C
SROLLE44 SROLLE46 9 2 0.0000 0.0000 0.000000   9999 SURL1__2A-2C
SROLLE44 SROLLE4A Y 1 -0.000 0.0501 0.000000    222 LORL10T1__2A
SROLLE44 SY_VIC41 1 0 1.0000 2.7300 46.73611    655 1_LN101023__
SROLLE45 SROLLE46 9 2 0.0000 0.0000 0.000000   9999 SURL1__2B-2C
SROLLE45 SROLLE4B Y 9 -0.000 0.0501 0.000000    166 LORL10T2__2B
SROMAN11 SROMAN12 9 7 0.0000 0.0000 0.000000   9999 SURM3__1A-1B
SROMAN12 SROMAN13 9 7 0.0000 0.0000 0.000000   9999 SURM3__1B-1C
SROMAN14 SROMAN15 9 2 0.0000 0.0000 0.000000   9999 SURM3__2A-2B
SROMAN14 XRO_B.11 1 0 0.6195 9.2495 110.8449   2400 1_LN301331__
SROMAN15 SROMAN16 9 2 0.0000 0.0000 0.000000   9999 SURM3__2B-2C
SROMAN16 SY_VEY11 1 0 0.8670 13.031 152.9986   2744 1_LN301339__
SROMAN21 SROMAN22 9 2 0.0000 0.0000 0.000000   9999 SURM2__1A-1B
SROMAN21 SS.TRI21 1 0 3.5690 15.951 191.0950   1298 1_LN201283__
SROMAN22 SROMAN23 9 2 0.0000 0.0000 0.000000   9999 SURM2__1B-1C
SROMAN22 SROMAN25 0 2 0.0000 0.0000 0.000000   9999 SURM2__1B-2B
SROMAN24 SROMAN25 9 2 0.0000 0.0000 0.000000   9999 SURM2__2A-2B
SROMAN24 SVEYTA21 1 0 0.8660 13.014 153.7603   2400 1_LN200212__
SROMAN25 SROMAN26 9 2 0.0000 0.0000 0.000000   9999 SURM2__2B-2C
SROMAN26 SVAUX_22 1 0 0.2690 4.0480 48.05785   2400 1_LN200243__
SROMAN41 SROMAN42 9 2 0.0000 0.0000 0.000000   9999 SURM1__1A-1B
SROMAN41 SROMAN4A Y 9 -0.000 0.0501 0.000000    610 LORM10T1__1A
SROMAN42 SROMAN43 9 2 0.0000 0.0000 0.000000   9999 SURM1__1B-1C
SROMAN42 SROMAN45 0 2 0.0000 0.0000 0.000000   9999 SURM1__1B-2B
SROMAN43 SROMAN4B Y 9 -0.000 0.0501 0.000000    721 LORM10T2__1C
SROMAN43 SVEYRE46 1 0 2.0000 8.3000 126.9444    960 1_LN101054__
SROMAN44 SROMAN45 9 2 0.0000 0.0000 0.000000   9999 SURM1__2A-2B
SROMAN44 SROMAN4A Y 1 -0.000 0.0501 0.000000    610 LORM10T1__2A
SROMAN45 SROMAN46 9 2 0.0000 0.0000 0.000000   9999 SURM1__2B-2C
SROMAN46 SROMAN4B Y 1 -0.000 0.0501 0.000000    721 LORM10T2__2C
SROTHE21 SROTHE22 9 2 0.0000 0.0000 0.000000   9999 SURH2__1A-1B
SROTHE21 SRUETH21 1 8 2.3630 24.800 277.1694   1518 1_LN201415__
SROTHE22 SSAREL21 1 0 1.6910 10.021 105.5785   1176 1_LNC20039__
SROTHE22 SY_SRL21 1 8 1.6700 9.9050 105.0826   1518 1_LN201387__
SROTHE31 SROTHE32 9 2 0.0000 0.0000 0.000000   9999 SURH1__1A-1B
SROTHE31 SROTHE33 0 2 0.0000 0.0000 0.000000   9999 SURH1__1A-V1
SROTHE32 SROTHE33 0 2 0.0000 0.0000 0.000000   9999 SURH1__V1-1B
SROTHE33 SROTHE3A Y 1 -0.000 0.0501 0.000000     92 LORH1011__V1
SROTHE33 SROTHE3B Y 1 -0.000 0.0501 0.000000    647 GERH10KS__V1
SROTHE71 SROTHE72 9 7 0.0000 0.0000 0.000000   9999 SURH0__1A-1B
SROTHE71 SROTHE75 9 7 0.0000 0.0000 0.000000   9999 SURH0__1E-1A
SROTHE71 SROTHE7D Y 9 -0.000 0.0501 0.000000   2969 GERH0103__1A
SROTHE72 SROTHE73 9 2 0.0000 0.0000 0.000000   9999 SURH0__1B-1C
SROTHE72 SROTHE7C Y 9 -0.000 0.0501 0.000000   2969 GERH0102__1B
SROTHE73 SROTHE74 9 2 0.0000 0.0000 0.000000   9999 SURH0__1C-1D
SROTHE73 SROTHE7B Y 9 -0.000 0.0501 0.000000   2969 GERH0101__1C
SROTHE74 SROTHE75 9 7 0.0000 0.0000 0.000000   9999 SURH0__1D-1E
SROTHE74 SROTHE7A Y 1 -0.000 0.0501 0.000000    495 LORH01TE__1D
SRUETH21 SRUETH22 9 2 0.0000 0.0000 0.000000   9999 SUR32__1A-1B
SRUETH21 SRUETH23 9 7 0.0000 0.0000 0.000000   9999 SUR32__1A-2A
SRUETH22 SRUETH24 0 2 0.0000 0.0000 0.000000   9999 SUR32__1B-2B
SRUETH22 SY_REH21 1 8 0.0670 0.4010 4.194215   1518 1_LN201300__
SRUETH22 XMN_RU21 1 0 0.0445 0.5460 5.847107   2352 1_LNX20019__
SRUETH23 SRUETH24 9 2 0.0000 0.0000 0.000000   9999 SUR32__2A-2B
SRUETH23 SSAREL21 1 0 2.2080 13.522 141.3636   1518 1_LN201297__
SRUETH23 SSAREL21 2 8 1.1640 13.099 146.4669   1176 2_LN201390__
SRUETH23 SWINKE21 1 0 0.4860 3.8450 160.8264   2352 1_LN201298__
SRUETH23 SY_SRL21 1 8 1.1580 13.058 146.2190   2352 1_LN201388__
SRUETH24 XMN_RU22 2 0 0.0345 0.5180 5.950413   2352 2_LNX20018__
SRUPPE21 SRUPPE22 9 7 0.0000 0.0000 0.000000   9999 SURU2__1A-1B
SRUPPE21 SRUPPE2A Y 9 -0.000 0.0501 0.000000    126 LORU20U1__1A
SRUPPE22 SRUPPE2B Y 9 -0.000 0.0501 0.000000    126 LORU20U2__1B
SS.TRI21 SS.TRI22 0 2 0.0000 0.0000 0.000000   9999 SUS92__S1-S2
SS.TRI21 SVEYTA23 1 0 0.3540 5.2400 62.47934   2400 1_LNC20055__
SS.TRI22 XS._CO21 1 0 2.2495 13.381 98.11983   1047 1_LNF20026__
SS.TRI41 SS.TRI42 0 2 0.0000 0.0000 0.000000   9999 SUS91__1A-1B
SS.TRI41 SS.TRI4A Y 1 -0.000 0.0501 0.000000    887 LOS910L1__1A
SS.TRI42 SS.TRI4B Y 9 -0.000 0.0501 0.000000   1164 LOS910L2__1B
SS.TRI42 SS.TRI4C Y 1 -0.000 0.0501 0.000000    388 LOS910T3__1B
SS.TRI61 SS.TRI62 0 2 0.0000 0.0000 0.000000   9999 SUS90__1A-1B
SS.TRI61 SS.TRI63 9 2 0.0000 0.0000 0.000000   9999 SUS90__1A-1C
SS.TRI61 SS.TRI6C Y 1 -0.000 0.0501 0.000000   1172 LOS901L2__1A
SS.TRI62 SS.TRI64 9 2 0.0000 0.0000 0.000000   9999 SUS90__1B-1D
SS.TRI62 SS.TRI6A Y 1 -0.000 0.0501 0.000000   1492 LOS901L1__1B
SS.TRI62 SS.TRI6E Y 9 -0.000 0.0501 0.000000    107 LOS901R1__1B
SS.TRI63 SS.TRI64 0 2 0.0000 0.0000 0.000000   9999 SUS90__1C-1D
SS.TRI63 SS.TRI6B Y 1 -0.000 0.0501 0.000000    426 GES901L3__1C
SS.TRI63 SVRNAZ61 1 0 1.1255 6.4312 53.06122    892 1_LN060023__
SS.TRI64 SS.TRI6D Y 9 -0.000 0.0501 0.000000    320 GES901L4__1D
SS.TRI64 SS.TRI6F Y 9 -0.000 0.0501 0.000000    320 LOS901T5__1D
SSAMST21 SSAMST2A Y 1 -0.000 0.0501 0.000000    504 LOSM20T2__S1
SSAMST21 SSIEBN21 1 0 0.9430 5.0700 65.35124   1518 1_LNC20021__
SSAREL21 SSAREL2A Y 1 -0.000 0.0501 0.000000    441 LOSR20T1__S1
SSAREL21 SY_SRL21 1 8 0.0070 0.0501 0.330579   1176 1_LN201389__
SSAREL51 SSAREL52 9 2 0.0000 0.0000 0.000000   9999 SUSR1__1A-1B
SSAREL51 SSAREL5A Y 1 -0.000 0.0501 0.000000   2141 LOSR10L1__1A
SSAREL51 SSAREL5B Y 9 -0.000 0.0501 0.000000    378 GESR1001__1A
SSAREL52 SSAREL53 9 2 0.0000 0.0000 0.000000   9999 SUSR1__1B-1C
SSAREL52 SSAREL55 0 2 0.0000 0.0000 0.000000   9999 SUSR1__1B-2B
SSAREL52 SSAREL5C Y 9 -0.000 0.0501 0.000000    882 LOSR10T1__1B
SSAREL53 SSAREL5D Y 1 -0.000 0.0501 0.000000    378 GESR1002__1C
SSAREL53 SSAREL5E Y 9 -0.000 0.0501 0.000000   8944 LOSR1R10__1C
SSAREL53 SSAREL5F Y 9 -0.000 0.0501 0.000000   8944 LOSR1R11__1C
SSAREL54 SSAREL55 9 2 0.0000 0.0000 0.000000   9999 SUSR1__2A-2B
SSAREL54 SSAREL5A Y 9 -0.000 0.0501 0.000000   2141 LOSR10L1__2A
SSAREL54 SSAREL5B Y 1 -0.000 0.0501 0.000000    378 GESR1001__2A
SSAREL55 SSAREL56 9 2 0.0000 0.0000 0.000000   9999 SUSR1__2B-2C
SSAREL55 SSAREL5C Y 1 -0.000 0.0501 0.000000    882 LOSR10T1__2B
SSAREL56 SSAREL5D Y 9 -0.000 0.0501 0.000000    378 GESR1002__2C
SSAREL56 SSAREL5E Y 9 -0.000 0.0501 0.000000   8944 LOSR1R10__2C
SSAREL56 SSAREL5F Y 9 -0.000 0.0501 0.000000   8944 LOSR1R11__2C
SSCHLA21 SSCHLA22 9 2 0.0000 0.0000 0.000000   9999 SUSG2__1A-1B
SSCHLA21 SSCHLA2A Y 1 -0.000 0.0501 0.000000    567 LOSG20T1__1A
SSCHLA22 SSCHLA23 9 2 0.0000 0.0000 0.000000   9999 SUSG2__1B-1C
SSCHLA23 SSCHLA2B Y 1 -0.000 0.0501 0.000000    567 LOSG20T2__1C
SSEBEI41 SSEBEI42 9 2 0.0000 0.0000 0.000000   9999 SUSB1__1A-1B
SSEBEI41 SSEBEI4C Y 1 -0.000 0.0501 0.000000    222 LOSB10T3__1A
SSEBEI42 SSEBEI43 9 2 0.0000 0.0000 0.000000   9999 SUSB1__1B-1C
SSEBEI42 SSEBEI45 0 7 0.0000 0.0000 0.000000   9999 SUSB1__1B-2B
SSEBEI43 SSEBEI4A Y 1 -0.000 0.0501 0.000000    222 LOSB10T1__1C
SSEBEI43 SSEBEI4B Y 9 -0.000 0.0501 0.000000    222 LOSB10T2__1C
SSEBEI44 SSEBEI45 9 7 0.0000 0.0000 0.000000   9999 SUSB1__2A-2B
SSEBEI44 SSEBEI4C Y 9 -0.000 0.0501 0.000000    222 LOSB10T3__2A
SSEBEI45 SSEBEI46 9 7 0.0000 0.0000 0.000000   9999 SUSB1__2B-2C
SSEBEI46 SSEBEI4A Y 9 -0.000 0.0501 0.000000    222 LOSB10T1__2C
SSEBEI46 SSEBEI4B Y 9 -0.000 0.0501 0.000000    222 LOSB10T2__2C
SSEDRU21 SSEDRU2A Y 1 -0.000 0.0501 0.000000    157 LOSN20T4__S1
SSEDRU21 SSEDRU2B Y 9 -0.000 0.0501 0.000000    220 GESN2001__S1
SSEDRU21 SSEDRU2C Y 9 -0.000 0.0501 0.000000    220 GESN2002__S1
SSEDRU21 SSEDRU2D Y 9 -0.000 0.0501 0.000000    220 GESN2003__S1
SSEDRU21 STAVAN21 1 0 0.8170 7.5050 85.57851   1300 1_LN200295__
SSEDRU22 SSEDRU2A Y 1 -0.000 0.0501 0.000000    157 LOSN20T4__S2
SSEDRU22 SSEDRU2B Y 9 -0.000 0.0501 0.000000    220 GESN2001__S2
SSEDRU22 SSEDRU2C Y 9 -0.000 0.0501 0.000000    220 GESN2002__S2
SSEDRU22 SSEDRU2D Y 9 -0.000 0.0501 0.000000    220 GESN2003__S2
SSEDRU22 STAVAN22 2 0 1.3150 7.7040 83.32645   1300 2_LN200296__
SSEEBA21 SSEEBA22 9 2 0.0000 0.0000 0.000000   9999 SUSH2__1A-1B
SSEEBA21 SSEEBA2A Y 1 -0.000 0.0501 0.000000    283 LOSH20U1__1A
SSEEBA22 SSEEBA2B Y 1 -0.000 0.0501 0.000000    283 LOSH20U2__1B
SSERRA21 SSERRA2A Y 1 -0.000 0.0501 0.000000     63 GESE20T4__S1
SSERRA21 SY_GAB21 1 0 0.3230 2.2740 13.90496   1121 1_LN201277__
SSERRA21 XSE_PA21 1 0 0.9095 4.8425 33.03719    900 1_LN200068__
SSIEBN21 SSIEBN22 0 2 0.0000 0.0000 0.000000   9999 SUSO2__S1-S2
SSIEBN21 SSIEBN23 0 2 0.0000 0.0000 0.000000   9999 SUSO2__S1-S3
SSIEBN22 SSIEBN23 0 2 0.0000 0.0000 0.000000   9999 SUSO2__S2-S3
SSIEBN23 SSIEBN2A Y 1 -0.000 0.0501 0.000000    220 GESO20T1__S3
SSILS_11 SSILS_12 0 2 0.0000 0.0000 0.000000   9999 SUSL3__S1-S2
SSILS_11 SSOAZZ11 1 0 1.7130 18.243 194.4668   2242 1_LN300034__
SSILS_21 SSILS_22 9 2 0.0000 0.0000 0.000000   9999 SUSL2__1A-1B
SSILS_21 SSILS_24 0 2 0.0000 0.0000 0.000000   9999 SUSL2__1A-2B
SSILS_22 STIEFE21 1 0 0.2800 2.9240 34.69008   1053 1_LN200218__
SSILS_23 SSILS_24 9 2 0.0000 0.0000 0.000000   9999 SUSL2__2A-2B
SSILS_23 STINZE21 1 0 0.8500 7.3510 61.50826   1053 1_LN200219__
SSILS_71 SSILS_7A Y 9 -0.000 0.0501 0.000000   4850 GESL0001__S1
SSILS_71 SSILS_7B Y 9 -0.000 0.0501 0.000000   4850 GESL0002__S1
SSILS_72 SSILS_7C Y 9 -0.000 0.0501 0.000000   4850 GESL0003__S2
SSILS_72 SSILS_7D Y 9 -0.000 0.0501 0.000000   4850 GESL0004__S2
SSOAZZ11 XSO_BU11 1 0 1.1835 14.265 154.4391   2300 1_LN300086__
SSOAZZ21 SSOAZZ22 0 2 0.0000 0.0000 0.000000   9999 SUSZ2__S1-S2
SSOAZZ21 SSOAZZ2A Y 9 -0.000 0.0501 0.000000    252 LOSZ20T1__S1
SSOAZZ21 SSOAZZ2B Y 1 -0.000 0.0501 0.000000    157 GESZ2001__S1
SSOAZZ21 SSOAZZ2C Y 1 -0.000 0.0501 0.000000    252 LOSZ20T2__S1
SSOAZZ21 SSOAZZ2D Y 9 -0.000 0.0501 0.000000    157 GESZ2002__S1
SSOAZZ22 SSOAZZ2A Y 1 -0.000 0.0501 0.000000    252 LOSZ20T1__S2
SSOAZZ22 SSOAZZ2B Y 9 -0.000 0.0501 0.000000    157 GESZ2001__S2
SSOAZZ22 SSOAZZ2C Y 9 -0.000 0.0501 0.000000    252 LOSZ20T2__S2
SSOAZZ22 SSOAZZ2D Y 9 -0.000 0.0501 0.000000    157 GESZ2002__S2
SSONZI41 SSONZI42 9 2 0.0000 0.0000 0.000000   9999 SUS11__1A-1B
SSONZI41 SSONZI4A Y 9 -0.000 0.0501 0.000000    222 LOS110T1__1A
SSONZI41 SVEYRE46 1 0 0.6400 3.0100 50.20833    960 1_LN101068__
SSONZI42 SSONZI4B Y 1 -0.000 0.0501 0.000000    222 LOS110T2__1B
SSTALD21 SSTALD22 0 2 0.0000 0.0000 0.000000   9999 SUST2__S1-S2
SSTALD21 SSTALD2A Y 9 -0.000 0.0501 0.000000    441 LOST2TZ1__S1
SSTALD21 SSTALD2B Y 9 -0.000 0.0501 0.000000    378 GEST2001__S1
SSTALD21 SSTALD2C Y 9 -0.000 0.0501 0.000000    441 LOST2TZ2__S1
SSTALD21 SSTALD2D Y 9 -0.000 0.0501 0.000000    378 GEST2002__S1
SSTALD21 SY_VI221 2 0 0.5620 3.2380 22.37603   1004 2_LN201253__
SSTALD21 SZERME21 1 0 1.1060 8.3410 53.01653   1176 1_LN200290__
SSTALD22 SSTALD2A Y 9 -0.000 0.0501 0.000000    441 LOST2TZ1__S2
SSTALD22 SSTALD2B Y 9 -0.000 0.0501 0.000000    378 GEST2001__S2
SSTALD22 SSTALD2C Y 1 -0.000 0.0501 0.000000    441 LOST2TZ2__S2
SSTALD22 SSTALD2D Y 9 -0.000 0.0501 0.000000    378 GEST2002__S2
SSTALD22 SY_VI121 1 0 0.5630 3.2470 22.37603   1004 1_LN201254__
SSTEGF61 SSTEGF62 9 2 0.0000 0.0000 0.000000   9999 SUSQ0__1A-1B
SSTEGF61 SSTEGF6C Y 1 -0.000 0.0501 0.000000    213 LOSQ00T6__1A
SSTEGF62 SSTEGF63 9 2 0.0000 0.0000 0.000000   9999 SUSQ0__1B-1C
SSTEGF63 SSTEGF6A Y 1 -0.000 0.0501 0.000000    853 LOSQ00L1__1C
SSTEGF63 SSTEGF6B Y 1 -0.000 0.0501 0.000000    213 LOSQ00T5__1C
SSURSE21 SSURSE22 9 7 0.0000 0.0000 0.000000   9999 SUSU2__1A-1B
SSURSE21 SSURSE23 9 7 0.0000 0.0000 0.000000   9999 SUSU2__1B-1C
SSURSE22 SSURSE25 0 7 0.0000 0.0000 0.000000   9999 SUSU2__1A-V1
SSURSE22 SSURSE2A Y 9 -0.000 0.0501 0.000000    441 LOSU20T1__1A
SSURSE23 SSURSE26 0 2 0.0000 0.0000 0.000000   9999 SUSU2__1C-V2
SSURSE23 SSURSE2B Y 1 -0.000 0.0501 0.000000    441 LOSU20T2__1C
SSURSE24 SSURSE25 9 2 0.0000 0.0000 0.000000   9999 SUSU2__HS-V1
SSURSE24 SSURSE26 9 2 0.0000 0.0000 0.000000   9999 SUSU2__V2-HS
SSURSE24 SY_SUR21 1 0 0.0040 0.0501 0.516529   2000 1_LN201382__
STAVAN11 STAVAN12 0 2 0.0000 0.0000 0.000000   9999 SUTA3__S1-S2
STAVAN11 STIERF16 1 0 1.5270 17.520 193.1925   1960 1_LN301326__
STAVAN21 STAVAN22 0 7 0.0000 0.0000 0.000000   9999 SUTA2__S1-S2
STAVAN21 STAVAN2A Y 9 -0.000 0.0501 0.000000    157 LOTA20T3__S1
STAVAN22 STAVAN2A Y 9 -0.000 0.0501 0.000000    157 LOTA20T3__S2
STAVAN22 SY_ILA21 1 0 0.6670 3.9820 41.34298   1300 1_LN200153__
STAVAN71 STAVAN7A Y 1 -0.000 0.0501 0.000000   3079 GETA0001__S1
STAVAN71 STAVAN7B Y 1 -0.000 0.0501 0.000000   3079 GETA0002__S1
STAVAN72 STAVAN7C Y 9 -0.000 0.0501 0.000000   3079 GETA0003__S2
STAVAN72 STAVAN7D Y 9 -0.000 0.0501 0.000000   3079 GETA0004__S2
STIEFE21 STIEFE2A Y 1 -0.000 0.0501 0.000000    189 GETC20T2__S1
STIEFE21 STINZE21 1 0 0.5830 4.4830 27.33471   1176 1_LN200221__
STIERF11 STIERF12 9 2 0.0000 0.0000 0.000000   9999 SUTF3__1A-1B
STIERF12 STIERF13 9 2 0.0000 0.0000 0.000000   9999 SUTF3__1B-1C
STIERF12 STIERF15 0 2 0.0000 0.0000 0.000000   9999 SUTF3__1B-2B
STIERF14 STIERF15 9 2 0.0000 0.0000 0.000000   9999 SUTF3__2A-2B
STIERF15 STIERF16 9 2 0.0000 0.0000 0.000000   9999 SUTF3__2B-2C
STIERF21 STIERF22 9 2 0.0000 0.0000 0.000000   9999 SUTF2__1A-1B
STIERF21 STIERF2A Y 1 -0.000 0.0501 0.000000    283 LOTF20T1__1A
STIERF21 STIERF2B Y 1 -0.000 0.0501 0.000000     94 GETF2011__1A
STIERF21 STIERF2E Y 9 -0.000 0.0501 0.000000    378 GETF2021__1A
STIERF21 STIERF2F Y 1 -0.000 0.0501 0.000000    378 GETF2022__1A
STIERF22 STIERF23 9 2 0.0000 0.0000 0.000000   9999 SUTF2__1B-1C
STIERF22 STIERF25 0 2 0.0000 0.0000 0.000000   9999 SUTF2__1B-2B
STIERF23 STIERF2C Y 9 -0.000 0.0501 0.000000    283 LOTF20T2__1C
STIERF23 STIERF2D Y 9 -0.000 0.0501 0.000000     94 GETF2012__1C
STIERF23 STIERF2G Y 9 -0.000 0.0501 0.000000    378 GETF2023__1C
STIERF23 STIERF2H Y 9 -0.000 0.0501 0.000000    504 GETF2024__1C
STIERF24 STIERF25 9 2 0.0000 0.0000 0.000000   9999 SUTF2__2A-2B
STIERF24 STIERF2A Y 9 -0.000 0.0501 0.000000    283 LOTF20T1__2A
STIERF24 STIERF2B Y 9 -0.000 0.0501 0.000000     94 GETF2011__2A
STIERF24 STIERF2E Y 9 -0.000 0.0501 0.000000    378 GETF2021__2A
STIERF24 STIERF2F Y 9 -0.000 0.0501 0.000000    378 GETF2022__2A
STIERF25 STIERF26 9 2 0.0000 0.0000 0.000000   9999 SUTF2__2B-2C
STIERF26 STIERF2C Y 1 -0.000 0.0501 0.000000    283 LOTF20T2__2C
STIERF26 STIERF2D Y 9 -0.000 0.0501 0.000000     94 GETF2012__2C
STIERF26 STIERF2G Y 1 -0.000 0.0501 0.000000    378 GETF2023__2C
STIERF26 STIERF2H Y 9 -0.000 0.0501 0.000000    504 GETF2024__2C
STINZE21 STINZE22 0 2 0.0000 0.0000 0.000000   9999 SUTZ2__S1-V1
STINZE21 STINZE23 0 2 0.0000 0.0000 0.000000   9999 SUTZ2__S1-V2
STINZE23 STINZE2A Y 1 -0.000 0.0501 0.000000    252 LOTZ20TA__V2
STINZE23 STINZE2B Y 1 -0.000 0.0501 0.000000    252 LOTZ20TB__V2
STINZE71 STINZE72 9 7 0.0000 0.0000 0.000000   9999 SUTZ0__1A-1B
STINZE71 STINZE7B Y 1 -0.000 0.0501 0.000000   1979 GETZ0011__1A
STINZE71 STINZE7C Y 1 -0.000 0.0501 0.000000   1320 LOTZ00T4__1A
STINZE72 STINZE7A Y 1 -0.000 0.0501 0.000000   1320 LOTZ00T3__1B
STINZE72 STINZE7D Y 1 -0.000 0.0501 0.000000   1979 GETZ0012__1B
STINZE72 STINZE7E Y 1 -0.000 0.0501 0.000000   1320 GETZ0013__1B
STOESS21 STOESS2A Y 1 -0.000 0.0501 0.000000    567 LOTO20T1__S1
STOESS21 STOESS2B Y 1 -0.000 0.0501 0.000000    567 LOTO20T2__S1
STOESS21 SWEINF22 1 0 2.3190 12.882 125.1653   1176 1_LN200114__
STRAVE41 STRAVE42 9 2 0.0000 0.0000 0.000000   9999 SUTV1__1A-1B
STRAVE42 STRAVE4A Y 1 -0.000 0.0501 0.000000    333 LOTV10T1__1B
STRAVE42 SY_MRV41 1 0 2.8600 7.7700 53.68056    594 1_LN101036__
SUVRIR61 SUVRIR62 0 2 0.0000 0.0000 0.000000   9999 SUUV0__S1-S2
SUVRIR61 SUVRIR6A Y 1 -0.000 0.0501 0.000000    533 LOUV00L1__S1
SUVRIR61 SUVRIR6B Y 1 -0.000 0.0501 0.000000    959 LOUV00L2__S1
SUVRIR61 SUVRIR6C Y 9 -0.000 0.0501 0.000000    640 LOUV00L3__S1
SUVRIR61 SUVRIR6D Y 9 -0.000 0.0501 0.000000    107 LOUV00R1__S1
SUVRIR62 SUVRIR6A Y 9 -0.000 0.0501 0.000000    533 LOUV00L1__S2
SUVRIR62 SUVRIR6B Y 9 -0.000 0.0501 0.000000    959 LOUV00L2__S2
SUVRIR62 SUVRIR6C Y 1 -0.000 0.0501 0.000000    640 LOUV00L3__S2
SUVRIR62 SUVRIR6D Y 9 -0.000 0.0501 0.000000    107 LOUV00R1__S2
SVALLO21 SVALLO22 0 2 0.0000 0.0000 0.000000   9999 SUVA2__S1-S2
SVALLO21 SVALLO2A Y 1 -0.000 0.0501 0.000000    315 GEVA2001__S1
SVALLO21 SVALLO2B Y 9 -0.000 0.0501 0.000000    315 GEVA2002__S1
SVALLO21 SVALLO2C Y 9 -0.000 0.0501 0.000000    315 GEVA2003__S1
SVALLO22 SVALLO2A Y 9 -0.000 0.0501 0.000000    315 GEVA2001__S2
SVALLO22 SVALLO2B Y 9 -0.000 0.0501 0.000000    315 GEVA2002__S2
SVALLO22 SVALLO2C Y 9 -0.000 0.0501 0.000000    315 GEVA2003__S2
SVALLO22 XVA_PR21 1 0 1.1465 6.8330 50.43388   1076 1_LN200069__
SVAUX_21 SVAUX_22 9 2 0.0000 0.0000 0.000000   9999 SUVX2__1A-1B
SVAUX_21 SVERBO21 1 0 1.1730 17.427 210.4545   2400 1_LN201182__
SVAUX_41 SVAUX_42 0 2 0.0000 0.0000 0.000000   9999 SUVX1__S1-S2
SVAUX_41 SY_DIZ41 1 0 1.5400 4.5900 41.18056    655 1_LN101025__
SVAUX_42 SY_VAX41 1 0 0.0200 0.1000 0.625000    655 1_LN101026__
SVERBA21 SVERBA2A Y 9 -0.000 0.0501 0.000000    252 GEVZ2005__S1
SVERBA71 SVERBA72 9 7 0.0000 0.0000 0.000000   9999 SUVZ0__S1-S2
SVERBA71 SVERBA7A Y 9 -0.000 0.0501 0.000000   2309 GEVZ0001__S1
SVERBA71 SVERBA7B Y 1 -0.000 0.0501 0.000000   2309 GEVZ0002__S1
SVERBA72 SVERBA7C Y 9 -0.000 0.0501 0.000000   2309 GEVZ0003__S2
SVERBA72 SVERBA7D Y 1 -0.000 0.0501 0.000000   2309 GEVZ0004__S2
SVERBO11 XVE_B.11 1 0 0.0800 1.2120 14.76454   2000 1_LNF30099__
SVERBO21 SVERBO22 0 7 0.0000 0.0000 0.000000   9999 SUVE2__S1-S2
SVERBO21 SVERBO2A Y 9 -0.000 0.0501 0.000000   1260 LOVE21T8__S1
SVERBO21 SVERBO2B Y 9 -0.000 0.0501 0.000000   1260 LOVE21T9__S1
SVERBO21 SVERBO2C Y 9 -0.000 0.0501 0.000000    126 LOVE22T2__S1
SVERBO21 SVERBO2D Y 9 -0.000 0.0501 0.000000    126 LOVE22T3__S1
SVERBO21 XVE_GE21 1 0 0.7105 4.6385 35.80579   1298 1_LN200053__
SVERBO22 SVERBO2A Y 1 -0.000 0.0501 0.000000   1260 LOVE21T8__S2
SVERBO22 SVERBO2B Y 1 -0.000 0.0501 0.000000   1260 LOVE21T9__S2
SVERBO22 SVERBO2C Y 1 -0.000 0.0501 0.000000    126 LOVE22T2__S2
SVERBO22 SVERBO2D Y 1 -0.000 0.0501 0.000000    126 LOVE22T3__S2
SVERBO22 XVE_GE22 2 8 0.7100 4.6365 35.80579   1298 2_LN200054__
SVETRZ61 SVETRZ62 9 2 0.0000 0.0000 0.000000   9999 SUV90__1A-1B
SVETRZ61 SVETRZ63 0 7 0.0000 0.0000 0.000000   9999 SUV90__1A-2A
SVETRZ61 SVETRZ6D Y 9 -0.000 0.0501 0.000000    320 LOV900T1__1A
SVETRZ61 SVETRZ6E Y 9 -0.000 0.0501 0.000000    320 LOV900T2__1A
SVETRZ62 SVETRZ6A Y 9 -0.000 0.0501 0.000000    640 LOV900L1__1B
SVETRZ62 SVETRZ6B Y 9 -0.000 0.0501 0.000000   1066 LOV900L2__1B
SVETRZ62 SVETRZ6C Y 9 -0.000 0.0501 0.000000    107 LOV900R1__1B
SVETRZ63 SVETRZ64 9 7 0.0000 0.0000 0.000000   9999 SUV90__2A-2B
SVETRZ63 SVETRZ6D Y 9 -0.000 0.0501 0.000000    320 LOV900T1__2A
SVETRZ63 SVETRZ6E Y 9 -0.000 0.0501 0.000000    320 LOV900T2__2A
SVETRZ64 SVETRZ6A Y 9 -0.000 0.0501 0.000000    640 LOV900L1__2B
SVETRZ64 SVETRZ6B Y 9 -0.000 0.0501 0.000000   1066 LOV900L2__2B
SVETRZ64 SVETRZ6C Y 9 -0.000 0.0501 0.000000    107 LOV900R1__2B
SVEYRE41 SVEYRE42 9 2 0.0000 0.0000 0.000000   9999 SUVY1__1A-1B
SVEYRE41 SVEYRE4A Y 1 -0.000 0.0501 0.000000    277 LOVY10T1__1A
SVEYRE42 SVEYRE43 9 2 0.0000 0.0000 0.000000   9999 SUVY1__1B-1C
SVEYRE42 SVEYRE45 0 2 0.0000 0.0000 0.000000   9999 SUVY1__1B-2B
SVEYRE43 SVEYRE4B Y 9 -0.000 0.0501 0.000000    277 LOVY10T2__1C
SVEYRE44 SVEYRE45 9 2 0.0000 0.0000 0.000000   9999 SUVY1__2A-2B
SVEYRE44 SVEYRE4A Y 9 -0.000 0.0501 0.000000    277 LOVY10T1__2A
SVEYRE45 SVEYRE46 9 2 0.0000 0.0000 0.000000   9999 SUVY1__2B-2C
SVEYRE46 SVEYRE4B Y 1 -0.000 0.0501 0.000000    277 LOVY10T2__2C
SVEYTA11 SVEYTA12 9 2 0.0000 0.0000 0.000000   9999 SUVT3__1A-1B
SVEYTA11 SVEYTA1B Y 1 -0.000 0.0501 0.000000    237 GEVT3001__1A
SVEYTA11 SY_VEY11 1 8 0.0010 0.0501 0.096953   2744 1_LN301340__
SVEYTA12 SVEYTA13 9 2 0.0000 0.0000 0.000000   9999 SUVT3__1B-1C
SVEYTA12 SVEYTA15 0 2 0.0000 0.0000 0.000000   9999 SUVT3__1B-2B
SVEYTA12 SVEYTA17 0 7 0.0000 0.0000 0.000000   9999 SUVT3__1B-HS
SVEYTA13 SVEYTA1A Y 9 -0.000 0.0501 0.000000   2589 LOVT30L2__1C
SVEYTA13 SVEYTA1C Y 9 -0.000 0.0501 0.000000    237 GEVT3002__1C
SVEYTA14 SVEYTA15 9 2 0.0000 0.0000 0.000000   9999 SUVT3__2A-2B
SVEYTA14 SVEYTA1B Y 9 -0.000 0.0501 0.000000    237 GEVT3001__2A
SVEYTA15 SVEYTA16 9 2 0.0000 0.0000 0.000000   9999 SUVT3__2B-2C
SVEYTA15 SVEYTA17 0 7 0.0000 0.0000 0.000000   9999 SUVT3__2B-HS
SVEYTA16 SVEYTA1A Y 9 -0.000 0.0501 0.000000   2589 LOVT30L2__2C
SVEYTA16 SVEYTA1C Y 9 -0.000 0.0501 0.000000    237 GEVT3002__2C
SVEYTA17 SVEYTA1A Y 9 -0.000 0.0501 0.000000   2589 LOVT30L2__HS
SVEYTA17 SVEYTA1B Y 9 -0.000 0.0501 0.000000    237 GEVT3001__HS
SVEYTA17 SVEYTA1C Y 9 -0.000 0.0501 0.000000    237 GEVT3002__HS
SVEYTA21 SVEYTA22 9 2 0.0000 0.0000 0.000000   9999 SUVT2__1A-1B
SVEYTA21 SVEYTA2A Y 9 -0.000 0.0501 0.000000    283 GEVT2001__1A
SVEYTA21 SVEYTA2B Y 9 -0.000 0.0501 0.000000    283 GEVT2002__1A
SVEYTA22 SVEYTA23 0 2 0.0000 0.0000 0.000000   9999 SUVT2__1B-1C
SVEYTA22 SVEYTA24 0 7 0.0000 0.0000 0.000000   9999 SUVT2__1B-HS
SVEYTA23 SVEYTA24 9 7 0.0000 0.0000 0.000000   9999 SUVT2__1C-HS
SVEYTA23 SVEYTA25 0 2 0.0000 0.0000 0.000000   9999 SUVT2__1C-VP
SVEYTA23 SVEYTA2C Y 9 -0.000 0.0501 0.000000    283 GEVT2003__1C
SVEYTA23 SVEYTA2D Y 1 -0.000 0.0501 0.000000    283 GEVT2004__1C
SVEYTA24 SVEYTA25 9 7 0.0000 0.0000 0.000000   9999 SUVT2__VP-HS
SVEYTA24 SVEYTA2A Y 9 -0.000 0.0501 0.000000    283 GEVT2001__HS
SVEYTA24 SVEYTA2B Y 9 -0.000 0.0501 0.000000    283 GEVT2002__HS
SVEYTA24 SVEYTA2C Y 9 -0.000 0.0501 0.000000    283 GEVT2003__HS
SVEYTA24 SVEYTA2D Y 9 -0.000 0.0501 0.000000    283 GEVT2004__HS
SVISSO61 SVISSO6A Y 1 -0.000 0.0501 0.000000    213 LOV600T6__S1
SVISSO61 SVISSO6B Y 9 -0.000 0.0501 0.000000    213 GEV60001__S1
SVISSO61 SVISSO6C Y 9 -0.000 0.0501 0.000000    213 LOV600T7__S1
SVISSO61 SVISSO6D Y 1 -0.000 0.0501 0.000000    213 GEV60002__S1
SVISSO61 SVISSO6E Y 1 -0.000 0.0501 0.000000    213 GEV60003__S1
SVISSO62 SVISSO6A Y 1 -0.000 0.0501 0.000000    213 LOV600T6__S2
SVISSO62 SVISSO6B Y 9 -0.000 0.0501 0.000000    213 GEV60001__S2
SVISSO62 SVISSO6C Y 9 -0.000 0.0501 0.000000    213 LOV600T7__S2
SVISSO62 SVISSO6D Y 1 -0.000 0.0501 0.000000    213 GEV60002__S2
SVISSO62 SVISSO6E Y 1 -0.000 0.0501 0.000000    213 GEV60003__S2
SVORZI61 SVORZI62 9 2 0.0000 0.0000 0.000000   9999 SUV80__1A-1B
SVORZI61 SVORZI6A Y 9 -0.000 0.0501 0.000000   1066 LOV800L1__1A
SVORZI61 SVORZI6D Y 9 -0.000 0.0501 0.000000    320 LOV800T1__1A
SVORZI61 SVRNAZ62 1 0 0.4471 2.5772 66.73469    892 1_LN060024__
SVORZI62 SVORZI63 9 2 0.0000 0.0000 0.000000   9999 SUV80__1B-1C
SVORZI62 SVORZI65 0 2 0.0000 0.0000 0.000000   9999 SUV80__1B-2B
SVORZI63 SVORZI6B Y 1 -0.000 0.0501 0.000000   1172 LOV800L2__1C
SVORZI63 SVORZI6C Y 9 -0.000 0.0501 0.000000    533 LOV800L3__1C
SVORZI63 SVORZI6E Y 9 -0.000 0.0501 0.000000    320 LOV800T2__1C
SVORZI64 SVORZI65 9 2 0.0000 0.0000 0.000000   9999 SUV80__2A-2B
SVORZI64 SVORZI6A Y 1 -0.000 0.0501 0.000000   1066 LOV800L1__2A
SVORZI64 SVORZI6D Y 1 -0.000 0.0501 0.000000    320 LOV800T1__2A
SVORZI65 SVORZI66 9 2 0.0000 0.0000 0.000000   9999 SUV80__2B-2C
SVORZI66 SVORZI6B Y 9 -0.000 0.0501 0.000000   1172 LOV800L2__2C
SVORZI66 SVORZI6C Y 1 -0.000 0.0501 0.000000    533 LOV800L3__2C
SVORZI66 SVORZI6E Y 1 -0.000 0.0501 0.000000    320 LOV800T2__2C
SVREPO41 SVREPO42 9 2 0.0000 0.0000 0.000000   9999 SUVS1__1A-1B
SVREPO41 SVREPO4A Y 1 -0.000 0.0501 0.000000    388 LOVS10T1__1A
SVREPO42 SVREPO4B Y 1 -0.000 0.0501 0.000000    443 LOVS10T2__1B
SVRNAZ61 SVRNAZ62 9 2 0.0000 0.0000 0.000000   9999 SUV70__1A-1B
SVRNAZ61 SVRNAZ6B Y 1 -0.000 0.0501 0.000000    640 LOV700L3__1A
SVRNAZ61 SVRNAZ6D Y 1 -0.000 0.0501 0.000000    320 LOV700T2__1A
SVRNAZ62 SVRNAZ63 9 2 0.0000 0.0000 0.000000   9999 SUV70__1B-1C
SVRNAZ62 SVRNAZ6C Y 1 -0.000 0.0501 0.000000    320 LOV700T1__1B
SVRNAZ63 SVRNAZ6A Y 1 -0.000 0.0501 0.000000    640 LOV700L2__1C
SWEINF21 SWEINF2A Y 9 -0.000 0.0501 0.000000    567 LOWE20T3__S1
SWEINF22 SWEINF2A Y 1 -0.000 0.0501 0.000000    567 LOWE20T3__S2
SWEINF22 SWINKE22 1 0 1.5070 8.3090 102.9752   1300 1_LN200113__
SWILLI21 SWILLI2A Y 1 -0.000 0.0501 0.000000    441 LOWS20T1__S1
SWIMMI21 SWIMMI22 0 2 0.0000 0.0000 0.000000   9999 SUWI2__S1-S2
SWIMMI21 SWIMMI2A Y 1 -0.000 0.0501 0.000000    378 LOWI20T1__S2
SWIMMI21 SWIMMI2B Y 9 -0.000 0.0501 0.000000    378 LOWI20T2__S2
SWIMMI21 SWIMMI2C Y 9 -0.000 0.0501 0.000000    441 LOWI20T5__S2
SWIMMI22 SWIMMI2A Y 9 -0.000 0.0501 0.000000    378 LOWI20T1__S1
SWIMMI22 SWIMMI2B Y 1 -0.000 0.0501 0.000000    378 LOWI20T2__S1
SWIMMI22 SWIMMI2C Y 1 -0.000 0.0501 0.000000    441 LOWI20T5__S1
SWINKE21 SWINKE22 0 2 0.0000 0.0000 0.000000   9999 SUWK2__S1-S2
SWINKE21 SWINKE2A Y 9 -0.000 0.0501 0.000000    567 LOWK20T1__S1
SWINKE21 SWINKE2B Y 1 -0.000 0.0501 0.000000    567 LOWK20T2__S1
SWINKE21 SWINKE2C Y 9 -0.000 0.0501 0.000000    220 LOWK20U1__S1
SWINKE21 SWINKE2D Y 1 -0.000 0.0501 0.000000    220 LOWK20U2__S1
SWINKE21 SWITTE22 1 0 2.2960 12.544 156.0744   1300 1_LN200245__
SWINKE21 SY_REH21 1 8 0.9040 9.4280 105.5579   1518 1_LN201301__
SWINKE22 SWINKE2A Y 1 -0.000 0.0501 0.000000    567 LOWK20T1__S2
SWINKE22 SWINKE2B Y 9 -0.000 0.0501 0.000000    567 LOWK20T2__S2
SWINKE22 SWINKE2C Y 1 -0.000 0.0501 0.000000    220 LOWK20U1__S2
SWINKE22 SWINKE2D Y 9 -0.000 0.0501 0.000000    220 LOWK20U2__S2
SWITTE21 SWITTE22 9 2 0.0000 0.0000 0.000000   9999 SUWW2__1A-1B
SWITTE21 SWITTE2B Y 9 -0.000 0.0501 0.000000    441 LOWW20T2__1A
SWITTE22 SWITTE2A Y 1 -0.000 0.0501 0.000000    567 LOWW20T1__1B
SYVERD41 SYVERD42 9 2 0.0000 0.0000 0.000000   9999 SUYD1__1A-1B
SYVERD41 SYVERD4A Y 1 -0.000 0.0501 0.000000    166 LOYD10T1__1A
SYVERD42 SYVERD43 0 2 0.0000 0.0000 0.000000   9999 SUYD1__1B-1C
SYVERD42 SYVERD4B Y 1 -0.000 0.0501 0.000000    166 LOYD10T2__1B
SYVERD42 SYVERD4C Y 1 -0.000 0.0501 0.000000    277 LOYD10T3__1B
SYVERD43 SYVERD4D Y 9 -0.000 0.0501 0.000000    166 LOYD10T4__1C
SYVERD43 SYVERD4E Y 1 -0.000 0.0501 0.000000    222 LOYD10T5__1C
SYVERD43 SY_MRV41 1 0 0.1000 0.2400 1.597222    655 1_LN101052__
SY_ACQ21 XAL_PO21 1 0 0.4085 2.2145 20.14463    900 1_LN201173__
SY_FIF21 SY_FIG21 1 8 0.0040 0.0501 0.165289   1004 1_LN201318__
SY_LFB21 SY_LIN21 1 8 3.0973 21.744 237.1901   1102 1_LN201416__
SY_LFB21 XLA_KU21 1 8 0.3245 1.6825 19.87603   1129 1_LN201289__
SY_PSC31 SY_PSC3A Y 1 -0.000 0.0501 0.000000   1709 LOYS10L1__S1
SZERME21 SZERME2A Y 1 -0.000 0.0501 0.000000    346 LOZR20T1__S1
SZERME21 SZERME2B Y 9 -0.000 0.0501 0.000000    157 GEZR2001__S1
SZERME21 SZERME2C Y 9 -0.000 0.0501 0.000000    157 GEZR2002__S1
XAC_LO11 FLONNY12 1 0 0.7850 9.8800 122.0000   2575 .ACHE71LONNY
XAL_PO21 IPONTA21 1 0 0.4370 2.6860 17.11000    900 PONTTIAC 1  
XAL_RO11 FALBER11 1 8 1.5060 26.725 345.0000   2370 .ROND71ALBER
XAL_RO11 IRONT111 1 8 1.7150 28.310 317.8200   2370 RONTTIAB 1  
XAL_RO12 FALBER14 2 0 1.5030 26.640 345.0000   2370 .ROND72ALBER
XAL_RO12 IRONT113 2 0 1.7200 28.365 318.3200   2370 RONTTIAB 2  
XAR_AR21 FARGIA23 1 0 1.1250 7.1505 57.98500   1076 .ARKA61ARGIA
XAR_GA1I IGLNN411 1 0 4.4500 0.0510 0.000000   9999 GLNNTIAR 1  
DAS_DA11 D7YDAU11 1 0 0.5210 4.5710 78.20000   2612 WESTW W1    
XAS_SI11 FSIERE12 1 0 0.4630 4.5425 69.90100   2300 .ASPH71SIERE
XAU_M.21 FM.MA521 1 8 0.1175 0.9395 6.316000   1505 .AUBA61M.MA5
XAU_MO22 FMOULA21 1 0 0.3955 3.1625 21.25500   1505 .AUBA61MOULA
XAU_SA21 FSANEM21 1 8 0.0830 0.5835 8.000000   9999 SANEM61Z.P26
XAV_AV11 FAVELI11 2 0 0.5225 6.5465 80.47050   4194 .AVEL72AVELI
XAV_MA11 FMASTA12 1 0 0.8605 10.997 154.5590   4194 .AVEL71MASTA
XB._CA21 FZMENT21 1 8 0.3650 2.2115 15.41700   1093 .CAMP61ZMENT
XB._CA21 ICMPTA21 1 8 0.3125 2.2850 16.92000   1093 CMPTTIZM 1  
DBA_FL21 D6FLEB22 1 0 0.2350 1.5125 19.47787   1290 FLEB/XBA_FL2
DBA_FL22 D6FLEB21 1 0 0.2350 1.5125 19.47787   1290 FLEB/XBA_FL2
XBA_KF31 D8BAZ_32 1 0 0.4418 1.4680 735.1327    840 155         
XBA_KF32 D8BAZ_31 1 0 0.4418 1.5039 746.1283    840 156         
XBA_MA11 FMAMBE11 1 0 0.7860 8.2125 86.56550   1772 .BASS71MAMBE
XBA_SI11 FSIERE12 1 0 0.6615 7.4535 79.61700   2000 .BASS71SIERE
DBE_GU11 D2BECH11 1 0 0.3455 3.2575 59.84735   2720 1           
DBE_GU11 D7GUET1B 1 0 0.3450 3.2570 59.80000   2720 SENNE S1    
DBE_GU12 D7GUET1C 1 0 0.3450 3.2570 59.80000   2720 SENNE N2    
XBE_OX21 D6OXYL21 1 8 0.0500 0.0500 8.136725   1290 YOxylux/XBE_
XBE_TI11 D7TIEN1A 1 0 0.1570 1.7070 18.40000   1792 AARE W      
XBE_TI21 D7TIEN2B 1 0 0.2450 1.9100 16.20000    896 AARE O      
XBI_PR21 FPRAGN23 1 0 2.2130 10.193 64.64750    857 .BIES61PRAGN
DBR_WB21 D73YWB2W 1 0 0.5920 9.0800 70.40000   1710 BLUDNZ W    
DBR_WB22 D73YWB2O 1 0 0.5130 9.1300 69.70000   1710 DELLM O     
DDA_MA11 D7MAXA1C 1 0 0.0670 0.6180 10.90000   2720 GOLDGR O    
DDA_MU21 D7MUTT2A 1 0 1.4230 7.6600 99.50000   1827 BIENWD W    
DDE_HV11 D7YVOE1O 1 0 0.0040 0.0500 0.700000   3150 DONAU O     
DDE_VO11 D7VOEH1A 1 0 0.2470 2.1070 36.70000   3120 DONAU W     
XDI_ME11 D2DIEL13 1 0 0.3350 3.8500 54.97787   2500 MEED SW     
XDI_ME12 D2DIEL15 1 8 0.3345 3.8500 54.97787   2500 MEED WS     
DDO_ME11 D7MEPP1B 1 0 0.4330 4.8490 63.70000   3400 EMSLD WB    
XED_EE1D D1EDR_1  1 0 0.0000 0.0510 0.000000   9999 C_EDR-P1    
XEE_FE1N NEDC3811 1 0 0.0001 0.0500 0.003142   2500 EDC-FE380   
XEI_MU11 FMUHLB13 1 0 0.3815 4.1025 35.10700   2559 .EICH71MUHLB
XEI_VO21 FVOGEL21 1 0 0.5365 2.9760 5.085001   1100 .EICH61VOGEL
XEN_SA21 D7ENSD2B 1 8 0.9250 4.0670 47.60000    740 AVOLD       
XEN_SA21 FSSAVO23 1 8 0.8355 3.8410 49.88500    843 .ENSD61SSAVO
XEN_VI11 FVIGY 12 1 0 0.3680 5.1375 89.40549   2720 .ENSD71VIGY 
XEN_VI12 FVIGY 11 2 0 0.3675 5.1360 89.37300   2720 .ENSD72VIGY 
DFL_KA11 D1KAS_1  1 0 0.2340 4.9690 86.38000   2400 C_HAND-KAS_1
DFL_KA12 D1KAS_1  2 0 0.2340 4.9690 86.38000   2400 C_HAND-KAS_2
DGK_MU21 D7MUTT2A 2 0 0.3280 1.8800 20.50000   1530 RHEIN S     
DGK_MU22 D7MUTT2A 1 0 0.3280 1.8800 20.50000   1530 RHEIN N     
DGK_UR11 D7URBE1A 1 0 0.3200 2.9700 51.70000   3150 UMAIN N2    
XGO_ME21 IMESM121 1 0 1.8140 9.6705 59.03000    900 MESMTIGO 1  
XGR_HG11 NHGL381B 1 0 0.1400 1.2873 22.32618   2499 GNA-HGL380 Z
DGR_HO11 D2GR  11 1 8 0.9600 11.750 210.8323   3048 411         
XGR_MA1N NMDC381A 1 0 0.0001 0.0500 0.003142   2500 MDC-GR380   
DGR_ST11 D2GR  11 1 0 0.5850 6.7900 123.4646   3150 416         
XHE_AR11 FARGIA11 1 8 0.7675 8.4980 87.05900   2200 .HERN71ARGIA
XHG_MI11 D8HGW_12 1 0 0.2330 2.5300 28.71416   2280 567         
XHG_MI12 D8HGW_13 1 0 0.2430 2.6060 29.81371   2280 568         
DHR_HR12 D7HERT1A 1 0 0.0040 0.0500 0.600000   1792 UEB 41HE    
DHR_HR13 D7HERT1B 1 0 0.0050 0.0550 8.600000   1836 UEB 42HE    
DJA_KA11 D1KAS_1  1 0 0.2960 3.4660 43.69000   2216 C_JARD-KAS_1
DJA_KA12 D1KAS_1  2 0 0.2960 3.4660 43.69000   2216 C_JARD-KAS_2
DJA_KA12 D2JARD12 1 0 0.2960 3.4660 43.66814   2216 2           
XKO_LA11 IKOTR111 1 0 0.0025 0.1500 0.050000   1600 KOTR_ILA 1  
XKO_LA12 IKOTR211 2 0 0.0025 0.1500 0.050000   1600 KOTR_ILA 2  
DKR_KR11 D2KRUE11 1 0 0.0034 0.0500 0.565487   3600 993         
DKR_KR12 D2KRUE12 1 0 0.0045 0.0525 0.769690   3600 994-BL      
XKR_ZA11 BZANDV13 1 8 0.0397 0.5336 6.387812   4000 DI 380 29 RI
XKR_ZA12 BZANDV14 1 0 0.0397 0.5336 6.387812   4000 DI 380 30 RI
DKU_TI21 D7TIEN2C 1 0 0.6720 3.5320 81.40000   1290 KUEMOS      
XLA_MU11 IMUSM111 1 0 0.9005 9.8225 110.1300   2242 MUSMTILA 1  
XLA_SI11 FSIERE11 1 0 0.6770 7.5455 78.00000   1920 .LAUF71SIERE
XLA_TI11 D7TIEN1A 1 0 0.4030 3.5990 41.80000   1792 ANDLSB      
XLI_AU21 IAUKV121 1 0 2.1375 10.888 69.83001    704 AUKV_ILN 1  
XLI_OB1B BLIXHE11 1 0 0.0144 0.1444 24.53463   1591 DI 380 115 A
XLL_BA11 FBAIXA13 1 0 0.0000 0.1000 0.000000   9999 .S.LL9BAIXA1
XLL_BA12 FBAIXA12 2 0 0.0000 0.1000 0.000000   9999 .S.LL9BAIXA2
XMA_SE11 FMANDA13 1 0 0.0080 0.0796 0.001000   9999 BIPOL71MANDA
XMA_SE13 FMANDA12 2 8 0.0080 0.0796 0.001000   9999 BIPOL72MANDA
XMA_SE15 FPEUP511 1 8 0.0000 0.1000 0.000000   9999 .CHER9PEUP51
XME_CA11 ICAGMA12 1 0 0.1335 1.0425 197.6200    831 CAGMTIME 1  
DME_EI11 D8EI__11 1 0 0.8330 6.8860 139.8009   3000 450-2       
DME_HO11 D7YHER1W 1 0 0.0240 0.3560 5.800000   3150 HERBTG W    
DME_VI11 D8VIB_13 1 0 1.7735 16.325 267.0668   3000 449-1       
XMO_CH21 FCHOO522 1 0 1.5425 11.241 54.43100   1120 .MONC61CHOO5
XNA_GL21 IGLOV122 1 0 0.1910 2.2835 909.1100   1134 GLOV_INA 1  
DNL_ME11 D2YNLA11 1 0 0.2580 2.8815 136.9734   3099 EOWS        
DNO_AU11 D2AUDS14 1 0 0.4575 8.2465 164.1482   3600 H           
DNO_AU11 D8NOR_11 1 0 0.4575 8.2466 164.1796   3600 WEISS       
DNO_DO11 D2DOLL13 1 0 0.3143 5.5023 97.79778   3154 DOLL BL     
DNO_DO11 D8NOR_13 1 0 0.3143 5.5023 164.1796   3154 BLAU        
DNO_NO21 D8NOR_21 1 0 0.0100 0.0500 0.000000   1347 ROT         
DNO_NO22 D8NOR_22 1 0 0.0100 0.0500 0.000000   1347 BLAU        
XNR_DT11 D7NRHE1B 1 0 0.4800 7.3100 135.0000   3600 DOETM WS    
XNR_DT11 NDTC381A 1 0 0.3733 5.6292 102.4475   3600 DTC-NDR380 W
XNR_DT12 D7NRHE1A 1 0 0.3620 7.2050 153.6000   3600 DOETM SW    
XNR_DT12 NDTC381B 1 0 0.3691 5.6428 102.5318   3600 DTC-NDR380 Z
DNS_BL21 D7NSTE2S 1 0 1.1500 5.4250 189.3000   1290 BLONST S    
XOB_MB11 D7OBZI1D 1 0 0.7200 6.9600 117.2000   2500 SELFK WS    
DOB_ME11 D2OBA 13 1 0 0.5374 6.2286 112.9497   3077 419         
DOB_ME12 D2OBA 11 2 0 0.5374 6.2286 112.9497   3077 420         
DOH_WE11 D7WEHR1C 1 0 0.8760 8.0200 138.8000   3150 DUEMM S1    
XPA_DI21 IPDRV121 1 8 0.3370 2.4390 16.11000    900 PDRVTIDI 1  
XPE_AH21 D2YSI 21 1 0 0.3420 2.4165 18.10814   1380 233/230     
XPE_SI21 D2YSI 22 1 0 0.3420 2.4100 18.12699   1380 234/230     
XPI_GI11 IPIOTA11 1 0 0.0050 0.1500 0.010000   1920 PIOTTIFRIT_I
XPI_GI12 IPIOTA12 2 0 0.0050 0.1500 0.010000   1920 PIOTTIFRIT_I
DQU_HE21 D7QUIN2A 1 0 1.4160 7.3000 97.70000   1290 HEI QU N    
XRE_DI11 IRDPVA11 1 0 0.4485 7.1080 96.28001   2450 RDPVTIDI 1  
XRI_AV21 IAVITA22 1 0 2.0620 12.382 89.71001   1004 AVITTIRI 1  
XRI_CO21 FCORNI24 1 0 2.8625 17.571 127.7915   1047 .RIDD61CORNI
XRI_VA21 IVALT121 1 0 1.8635 11.203 77.76001   1004 VALTTIRI 1  
XRO_B.11 FB.TOL11 1 0 0.6180 9.2805 115.9020   2460 .ROMA71B.TOL
XRO_GO11 IGORM111 1 0 1.1510 17.067 235.2900   2530 GORMTIRO 1  
XRO_SF11 ISFIM111 1 0 0.5820 8.4750 109.8300   2352 SFIMTIRO 1  
XS._CO21 FCORNI21 1 0 2.2330 13.179 97.17000   1047 .SSTR61CORNI
XSC_SC21 BXSCSC20 1 1 0.0000 0.9999 0.000000   9999 DI 220 F 1 S
XSE_PA21 IPLLTA21 1 0 0.9060 4.8305 31.89000    900 PLLTTISE 1  
XSI_MB11 D7SIER1A 1 0 0.4950 4.9350 81.60000   2500 SELFK SW    
XSO_BU11 IBULM111 1 0 1.1790 14.211 153.8600   2300 BULMTISO 1  
XSO_SO21 BESCH 21 1 0 0.0501 0.1999 1.700413   9999 DI 220 E BEL
XSO_SO21 FSOTEL22 2 0 0.0500 0.2000 0.000000   9999 .SOTE62SOTEL
XSO_SO22 FSOTEL21 1 0 0.0500 0.2000 0.000000   9999 .SOTE61SOTEL
XTO_CH11 FTOURB11 1 0 0.0000 0.1000 0.000000   9999 .CHIL9TOURB1
DTW_NE11 D2TWIS11 1 0 0.4555 4.2304 74.48402   2580 3           
DTW_NE12 D2TWIS12 1 0 0.4555 4.2299 74.50287   2580 4           
XVA_PR21 FPRESS21 1 0 1.1455 6.8315 50.43650   1076 PRESS61VALLO
XVE_B.11 FB.TOL11 1 0 0.0900 1.2350 16.13000   2000 .VERB71B.TOL
XVE_GE21 FGEN.P23 1 0 0.6920 4.7370 34.55650   1298 .VERB61GEN.P
XVE_GE22 FGEN.P22 2 8 0.6915 4.7340 34.53600   1298 .VERB62GEN.P
XVI_BA11 FBAIXA14 1 0 1.5090 16.499 212.2900   2237 .VICH71BAIXA
XVI_KR11 D8VIE_11 1 8 0.3500 3.4900 57.17699   1500 507         
XVL_VE11 FVLARO13 1 8 0.4800 5.7950 43.46150   2633 .VENA71VLARO
XVL_VE11 IVNST11Z 1 8 0.4725 5.5635 42.90000   2633 VNSTTIVL 1  
XWE_WB21 D73YWB2O 1 8 0.0100 0.0590 0.400000   1540 DELLM O     
XWE_WB22 D73YWB2W 1 8 0.0060 0.0500 0.500000   1472 BLUDNZ W    
ZABR2151 ZCHS2151 1 1 15.430 42.391 0.000000   5249      L_EQ207
ZABR2151 ZOSC2151 1 1 81.235 210.10 0.000000   5249      L_EQ208
ZABR2151 ZOZM2151 1 1 13.040 43.349 0.000000   5249      L_EQ209
ZABR2151 ZSTW2151 1 1 21.467 71.407 0.000000   5249      L_EQ210
ZABR2221 ZMKR2221 1 0 5.6289 34.030 218.5950    895         2004
ZABR2221 ZPUL2221 1 0 2.2893 12.928 151.8182    995         2101
ZABR2221 ZSTW2221 1 0 5.9919 36.552 227.3347    895         2003
ZADA4151 ZKON4152 1 1 4.0680 11.628 0.000000   5249      L_EQ313
ZADA4151 ZOSR4151 1 1 13.181 34.093 0.000000   5249      L_EQ314
ZADA4151 ZPAB1152 1 1 25.057 68.779 0.000000   5249      L_EQ315
ZADA4221 ZKON4221 1 0 2.1102 15.498 104.7934   1200         4311
ZADA4221 ZKON4221 2 0 3.3783 18.102 112.8719    934         4310
ZANI3151 ZTRE1151 1 1 9.7974 23.822 0.000000   5249      L_EQ269
ZANI3151 ZTRE1152 1 1 5.7221 16.260 0.000000   5249      L_EQ270
ZANI3221 ZJOA3221 1 0 1.0987 6.2000 40.39260    704         3101
ZATA3221 ZKLA3221 1 0 0.4017 2.2990 14.60740    240         3703
ZATA3222 ZKLA3221 1 0 0.4017 2.2990 14.60740    240         3702
ZBEE1411 ZTRE1411 1 0 1.2000 12.368 169.8000   1500         E403
ZBEK1221 ZROG1222 1 0 0.5760 4.3076 37.60330   1440         1401
ZBEK1222 ZROG1221 1 0 0.5760 4.3076 37.60330   1440         1402
ZBGC2151 ZRZE2151 1 1 2.7019 8.7870 0.000000   5249      L_EQ342
ZBGC2151 ZTAW3151 1 1 44.224 117.67 0.000000   5249      L_EQ343
ZBGC2221 ZCHM2221 1 0 3.7220 27.719 181.5909    900         2301
ZBIR3151 ZKOP3153 1 1 3.6881 11.758 0.000000   5249      L_EQ136
ZBIR3151 ZPRB3151 1 1 2.8810 9.4017 0.000000   5249      L_EQ137
ZBIR3221 ZBYC3221 1 0 1.0987 6.9986 44.19420    826         3014
ZBIR3221 ZKOM3221 1 0 5.9000 34.901 225.0000    645         3016
ZBLA3151 ZROK3151 1 1 14.340 42.711 0.000000   5249      L_EQ268
ZBLA3152 ZMOS3151 1 1 73.250 106.97 0.000000   5249      L_EQ347
ZBLA3221 ZLAG3221 1 0 5.4014 28.299 170.9917    645         3002
ZBLA3221 ZWIE3221 1 0 2.8992 20.101 140.8058   1060         3009
ZBOG4151 ZBOG4152 1 1 9.6982 22.329 0.000000   5249      L_EQ351
ZBOG4151 ZPRCC151 1 0 7.0023 12.260 79.91740    600          169
ZBOG4152 ZPRCC152 1 0 7.0023 12.260 79.91740    600          170
ZBOG4221 ZCPC4221 1 0 2.4490 17.685 131.4050    830         4020
ZBOG4221 ZSWI4221 1 0 1.0696 8.0102 51.19830    830         4606
ZBUJ3221 XLI_BU21 1 0 3.0105 16.838 112.0041   1050          903
ZBUJ3221 ZBYC3221 1 0 2.5023 18.402 117.6033   1060         3013
ZBUJ3221 ZKOM3221 1 0 0.7986 5.4014 38.40910   1190         3203
ZBUJ3221 ZZAP3221 1 8 0.4017 3.0008 19.00830   1218         3201
ZBUJ3221 ZZAP3222 1 8 0.4017 2.8992 19.60740   1218         3202
ZBYC3221 ZJAM3221 1 0 2.2990 14.902 100.8058   1120         3401
ZBYC3221 ZKHK3221 1 0 1.6698 12.158 79.79340   1190         3409
ZBYC3221 ZPRB3221 1 8 2.1006 13.702 90.00000    895         3015
ZBYC3221 ZSIE3221 1 0 0.9002 6.2000 44.00830   1190         3410
ZBYC3221 ZSIE3221 2 0 0.9002 6.2000 44.00830   1190         3404
ZBYC3221 ZSKA3221 1 0 3.9978 19.200 129.7934    826         3012
ZBYC3221 ZSKA3221 2 0 3.9978 19.200 129.7934    826         3011
ZBYC3411 ZSKA3411 1 0 1.6800 18.496 236.2812   1660         G006
ZBYC3411 ZTCN3411 1 0 0.8160 9.5680 102.2000   1200         G402
ZBYD5221 ZJAS5221 1 0 0.8712 10.232 106.4050    829         6101
ZCHM2151 ZOSC2151 1 1 26.760 61.462 0.000000   5249      L_EQ180
ZCHM2151 ZOZM2151 1 1 20.477 47.777 0.000000   5249      L_EQ181
ZCHM2151 ZSTW2151 1 1 5.0711 14.165 0.000000   5249      L_EQ182
ZCHM2221 ZPEL2221 1 8 1.7182 12.792 83.80170    830         2300
ZCHM2221 ZPEL2221 2 0 2.6910 20.062 131.4050   1060         2302
ZCHM2221 ZSTW2221 1 0 2.7394 20.551 130.7025   1060         2303
ZCHS2151 ZMKR2151 1 1 13.787 33.881 0.000000   5249      L_EQ304
ZCHS2221 ZMKR2221 1 0 3.3783 25.149 164.6074    600         2202
ZCHS2411 ZLSY2411 1 8 2.3360 24.672 323.1813   2759         F004
ZCPC4151 ZBOG4151 1 1 11.274 18.820 0.000000   5249       L_EQ32
ZCPC4151 ZBOG4152 1 1 6.8244 20.224 0.000000   5249       L_EQ33
ZCPC4221 ZMIK4221 1 0 2.8217 20.478 145.9917   1005         4011
ZCRN4151 ZPAS4151 1 1 9.8591 33.760 0.000000   5249      L_EQ309
ZCRN4151 ZSWI4151 1 1 14.610 29.934 0.000000   5249      L_EQ310
ZCRN4151 ZZUK4151 1 1 16.750 44.293 0.000000   5249      L_EQ311
ZCRN4411 ZMIK4411 1 0 4.3840 43.136 441.2000   2380         H001
ZCRN4411 ZPAS4411 1 0 2.7200 27.728 285.2000   2380         H002
ZCRN4411 ZPOL4411 1 0 0.6560 6.9280 90.71880   2400         H801
ZCRN4411 ZPOL4411 2 0 0.6560 6.9280 90.71880   2400         H802
ZCZE4151 ZKON4152 1 1 36.589 90.820 0.000000   5249      L_EQ109
ZCZE4151 ZLES4151 1 1 87.847 174.86 0.000000   5249      L_EQ110
ZCZE4151 ZPAT4151 1 1 13.765 39.021 0.000000   5249      L_EQ111
ZCZE4151 ZPKW4151 1 1 12.231 38.495 0.000000   5249      L_EQ112
ZCZE4151 ZPLE4151 1 1 2.5374 7.9315 0.000000   5249      L_EQ113
ZCZE4151 ZPLE4152 1 1 1.8707 5.9338 0.000000   5249      L_EQ114
ZCZE4151 ZPLE4153 1 1 13.050 37.256 0.000000   5249      L_EQ115
ZCZE4151 ZPPD4151 1 1 5.0336 13.858 0.000000   5249      L_EQ116
ZCZE4221 ZPAT4221 1 0 5.3385 38.996 256.4669   1060         4008
ZCZE4221 ZPLE4221 1 0 1.7182 12.550 85.20660   1060         4203
ZCZT3221 ZMOS3221 1 0 3.3977 20.401 123.8017    704         3312
ZCZT3221 ZPRB3221 1 0 1.0019 7.2019 50.39260    895         3007
ZDBN3151 ZDBN3152 1 1 29.697 92.080 0.000000   5249       L_EQ94
ZDBN3151 ZPAS4152 1 1 41.388 101.51 0.000000   5249       L_EQ95
ZDBN3411 XDT_DB11 1 0 1.9520 21.296 235.0875   2120         U014
ZDBN3411 ZPAS4411 1 0 2.8320 29.680 397.5375   2000          422
ZDBN3411 ZPAS4411 2 0 3.0560 32.400 339.8813   1699          401
ZDBN3411 ZWIE3411 1 0 3.4080 38.816 476.0000   2000         G002
ZDBN3411 ZWRC4411 1 0 2.5440 27.024 397.5375   2000          423
ZDOD4151 ZGLN4151 1 1 5.4498 13.810 0.000000   5249      L_EQ284
ZDOD4151 ZGOR4151 1 1 29.286 74.052 0.000000   5249      L_EQ285
ZDOD4151 ZLSN4151 1 1 62.242 177.31 0.000000   5249      L_EQ286
ZDOD4151 ZMON4151 1 1 7.5637 22.063 0.000000   5249      L_EQ287
ZDOD4151 ZMON4152 1 1 6.0742 15.662 0.000000   5249      L_EQ288
ZDOD4151 ZREC4151 1 1 52.697 118.66 0.000000   5249      L_EQ289
ZDUN5221 ZZDK5221 1 0 2.9427 21.427 154.7107    960         6007
ZDUN5411 ZDAW5411 1 0 0.1600 1.6000 0.068800   1220         N601
ZDUN5411 ZSLK5411 1 8 2.0800 24.960 250.0000   1660         N001
ZEBE1151 ZPAI1151 1 1 0.6740 4.6125 0.000000   5249      L_EQ264
ZEKB1151 ZELK1151 1 1 0.0557 0.6703 0.000000   5249      L_EQ234
ZEKB1411 XEL_AL11 1 8 2.1440 23.216 320.8312   2760         U009
ZEKB1411 XEL_AL12 1 0 2.1440 23.216 320.8312   2760         U010
ZEKB1411 ZLMS1411 1 0 2.3360 24.672 323.4312   2759         E702
ZEKB1411 ZLMS1411 2 8 2.3360 24.672 323.1813   2759         E701
ZELK1151 ZOLS5151 1 1 21.078 69.793 0.000000   5249      L_EQ248
ZELK1221 ZOST1221 1 0 5.1691 38.212 253.3058    720         1007
ZGBL5152 ZGBL5151 1 1 0.9946 2.7201 0.000000   5249      L_EQ352
ZGBL5152 ZPLP5151 1 1 8.0320 28.917 0.000000   5249      L_EQ353
ZGBL5411 ZGDA5411 1 0 0.6720 7.8560 130.6875   1660         N404
ZGBL5411 ZGDP5411 1 0 0.8320 9.1040 261.3813   1660         N405
ZGBL5411 ZGRU5411 1 0 3.5840 41.328 452.2000   1890         N002
ZGBL5411 ZOLM5411 1 0 3.8400 44.720 411.2000   1200         N003
ZGDA5151 ZGBL5151 1 1 1.7751 3.6361 0.000000   5249       L_EQ54
ZGDA5151 ZGBL5152 1 1 2.8278 5.8503 0.000000   5249       L_EQ55
ZGDA5151 ZGRU5151 1 1 52.440 188.34 0.000000   5249       L_EQ56
ZGDA5151 ZPLP5151 1 1 22.560 57.225 0.000000   5249       L_EQ57
ZGDA5151 ZZRC5151 1 1 5.4293 17.057 0.000000   5249       L_EQ58
ZGDA5411 ZZRC5411 1 0 1.5200 17.568 130.6875   1200         N403
ZGDP5411 ZPLP5411 1 0 1.0080 12.880 192.0000   3000         N407
ZGDP5411 ZPLP5411 2 8 1.0080 12.880 192.0000   3000         N408
ZGDP5411 ZZRC5411 1 0 1.7280 18.960 261.3813   1660         N406
ZGLN4151 ZMON4151 1 1 9.6570 29.078 0.000000   5249      L_EQ332
ZGLN4151 ZREC4151 1 1 67.725 156.54 0.000000   5249      L_EQ333
ZGLN4221 ZKRA4221 1 0 2.7491 19.418 142.9959    830         4524
ZGLN4221 ZPLC4221 1 0 0.5082 3.4896 21.23970    830         4527
ZGLN4221 ZREC4221 1 0 5.0481 37.699 252.1901    830         4532
ZGOR4151 ZMON4151 1 1 24.465 69.076 0.000000   5249      L_EQ326
ZGOR4151 ZMON4152 1 1 42.735 135.74 0.000000   5249      L_EQ327
ZGOR4151 ZPLE4151 1 1 58.714 172.81 0.000000   5249      L_EQ328
ZGOR4151 ZPLE4152 1 1 21.658 57.292 0.000000   5249      L_EQ329
ZGOR4221 ZKRA4221 1 8 2.9476 30.390 32.68600    830         4021
ZGOR4221 ZLSN4221 1 0 5.1014 37.200 252.8099   1060         4423
ZGRO3151 ZDBN3151 1 1 1.0878 5.4111 0.000000   5249       L_EQ71
ZGRO3151 ZDBN3152 1 1 1.1398 3.8986 0.000000   5249       L_EQ72
ZGRO3151 ZPAS4152 1 1 45.779 123.59 0.000000   5249       L_EQ73
ZGRO3221 ZKED3221 1 0 2.8024 19.902 131.5909   1060         3501
ZGRO3221 ZZBK4221 1 0 4.9997 40.099 288.4091   1005          211
ZGRU5151 ZGBL5151 1 1 16.821 42.973 0.000000   5249      L_EQ275
ZGRU5151 ZGBL5152 1 1 57.168 152.55 0.000000   5249      L_EQ276
ZGRU5151 ZTEL5151 1 1 14.432 42.984 0.000000   5249      L_EQ277
ZGRU5151 ZWLA5151 1 1 65.027 131.37 0.000000   5249      L_EQ278
ZGRU5221 ZJAS5221 1 0 2.2990 21.925 187.6033    829         6004
ZGRU5221 ZTEL5221 1 0 2.7298 20.309 132.9959    720         6202
ZGRU5411 ZJAS5411 1 0 2.1280 21.360 285.9187   2250         N006
ZGRU5411 ZPLP5411 1 8 1.6000 19.936 284.1250   3000         N007
ZGRU5411 ZPLP5411 2 0 1.6000 19.856 334.9063   3000         N008
ZHAL3152 ZBLA3151 1 1 79.939 217.43 0.000000   5249      L_EQ215
ZHAL3152 ZROK3151 1 1 1.8743 6.0972 0.000000   5249      L_EQ216
ZHAL3152 ZWIE3152 1 1 3.9010 12.244 0.000000   5249      L_EQ217
ZHAL3221 ZKOP3221 1 0 0.7018 4.6996 33.80170   1060         3303
ZHCM3151 ZANI3151 1 1 1.3504 2.5700 0.000000   5249      L_EQ261
ZHCM3151 ZHCM3152 1 1 0.1101 0.1996 0.000000   5249      L_EQ262
ZHCZ3221 ZJOA3221 1 0 0.7018 4.6996 33.59500   1121         3102
ZHCZ3221 ZWRZ3221 1 0 0.3001 1.9989 14.40080    995         3103
ZJAM3151 ZKAT3151 1 1 9.0423 25.801 0.000000   5249       L_EQ37
ZJAM3151 ZMSW3151 1 1 4.4286 12.848 0.000000   5249       L_EQ38
ZJAM3151 ZTCN3151 1 1 8.6079 23.724 0.000000   5249       L_EQ39
ZJAM3221 ZLAG3221 1 0 0.7986 4.6996 28.20250    645         3407
ZJAN1151 ZJAN1152 1 1 6.8631 22.823 0.000000   5249       L_EQ50
ZJAN1151 ZPAB1151 1 1 3.6312 10.719 0.000000   5249       L_EQ51
ZJAN1151 ZPAB1152 1 1 4.6730 14.083 0.000000   5249       L_EQ52
ZJAN1151 ZZGI1151 1 1 0.9704 2.9488 0.000000   5249       L_EQ53
ZJAN1152 ZPAB1152 1 1 3.3481 10.969 0.000000   5249       L_EQ90
ZJAN1152 ZPIO1152 1 1 17.327 56.036 0.000000   5249       L_EQ91
ZJAN1152 ZROZ2151 1 1 40.626 121.45 0.000000   5249       L_EQ92
ZJAN1152 ZZGI1152 1 1 4.0680 11.529 0.000000   5249       L_EQ93
ZJAN1221 ZOLT1221 1 0 5.7402 43.149 261.5909    995         1010
ZJAN1221 ZPAB1221 1 0 1.3891 8.0780 50.95040    884         1301
ZJAN1221 ZPIO1221 1 0 2.1393 15.599 102.9959   1005         1003
ZJAN1221 ZROG1222 1 0 4.4722 24.447 158.6777   1050         1006
ZJAN1221 ZZGI1221 1 0 2.3861 13.020 87.29340    944         1201
ZJAS5151 ZBYD5151 1 1 1.6432 5.1123 0.000000   5249      L_EQ187
ZJAS5151 ZGRU5151 1 1 6.8365 19.938 0.000000   5249      L_EQ188
ZJAS5151 ZPLP5151 1 1 70.966 168.93 0.000000   5249      L_EQ189
ZJAS5151 ZZYD5151 1 1 77.712 154.05 0.000000   5249      L_EQ190
ZJOA3221 ZLOS3222 1 0 1.9021 13.702 89.79340    830         3010
ZJOA3221 ZXJL3221 1 0 0.4017 2.5023 17.99590   1120        3005K
ZJOA3411 ZWIE3411 1 0 3.9040 45.600 451.8000   2000         G001
ZKAT3151 ZBIR3151 1 1 12.522 37.721 0.000000   5249      L_EQ120
ZKAT3151 ZBIR3152 1 1 8.8270 27.688 0.000000   5249      L_EQ121
ZKAT3151 ZKOP3153 1 1 11.966 36.825 0.000000   5249      L_EQ122
ZKAT3151 ZMSW3151 1 1 0.4283 1.2947 0.000000   5249      L_EQ123
ZKAT3151 ZPRB3151 1 1 70.111 194.29 0.000000   5249      L_EQ124
ZKAT3151 ZTCN3151 1 1 12.891 40.414 0.000000   5249      L_EQ125
ZKAT3221 ZKOP3221 1 0 1.9021 13.000 90.80580   1060         3311
ZKAT3221 ZLAG3221 1 0 0.9002 6.9018 44.79340   1060         3003
ZKED3151 ZBLA3151 1 1 0.9002 2.6995 0.000000   5249      L_EQ229
ZKED3151 ZBLA3152 1 1 0.9002 2.6995 0.000000   5249      L_EQ230
ZKED3151 ZMOS3152 1 1 22.990 49.050 0.000000   5249      L_EQ231
ZKED3151 ZWIE3152 1 1 10.626 27.335 0.000000   5249      L_EQ232
ZKED3221 ZWIE3221 1 0 2.4006 16.500 116.1983   1060         3001
ZKHK3221 ZLOS3222 1 0 1.5004 11.301 73.40910    830         3403
ZKIE2221 ZJOA3221 1 0 5.4014 34.998 214.1942    895          209
ZKIE2221 ZKPK2221 1 0 1.1616 7.2310 46.54960    720         2407
ZKIE2221 ZLOS3221 1 0 7.2019 39.499 237.1901    645          208
ZKIE2221 ZRAD2221 1 0 1.2003 8.7023 57.00410    830         2406
ZKIE2221 ZROZ2221 1 0 5.8709 30.081 193.6157    828         2405
ZKIE2411 ZPEL2411 1 0 3.6160 42.304 442.4000   1660         F003
ZKLA3151 ZTAW3151 1 1 1.1785 3.4316 0.000000   5249      L_EQ346
ZKLA3152 ZBGC2151 1 1 18.385 39.006 0.000000   5249      L_EQ273
ZKLA3152 ZTAW3151 1 1 1.8840 5.3216 0.000000   5249      L_EQ274
ZKLA3221 ZLUA3221 1 0 5.5563 30.395 185.8884    791         3019
ZKLA3221 ZSKA3221 1 0 7.7004 37.002 249.4008    826         3006
ZKOM3151 ZKOM3152 1 1 2.5035 7.0688 0.000000   5249      L_EQ139
ZKOM3151 ZKOP3153 1 1 5.3458 14.925 0.000000   5249      L_EQ140
ZKOM3151 ZMOS3151 1 1 11.149 33.580 0.000000   5249      L_EQ141
ZKOM3151 ZMOS3152 1 1 43.715 91.835 0.000000   5249      L_EQ142
ZKOM3151 ZPRB3151 1 1 3.1194 9.9498 0.000000   5249      L_EQ143
ZKOM3152 ZMOS3151 1 1 14.014 40.350 0.000000   5249      L_EQ211
ZKOM3152 ZMOS3152 1 1 51.606 106.51 0.000000   5249      L_EQ212
ZKOM3152 ZPRB3151 1 1 8.5825 19.314 0.000000   5249      L_EQ213
ZKON4152 ZTEL5151 1 1 70.452 152.26 0.000000   5249      L_EQ359
ZKON4221 ZPAT4221 1 0 0.2856 1.6988 11.46690   1060         4319
ZKON4221 ZPAT4221 2 0 0.2856 1.6988 11.46690   1060         4320
ZKOP3151 ZKOM3152 1 1 8.0780 18.467 0.000000   5249       L_EQ40
ZKOP3151 ZKOP3152 1 1 0.2831 1.1374 0.000000   5249       L_EQ41
ZKOP3151 ZMNI3151 1 1 36.728 107.45 0.000000   5249       L_EQ42
ZKOP3151 ZMOS3151 1 1 10.989 30.503 0.000000   5249       L_EQ43
ZKOP3151 ZMOS3152 1 1 5.7717 14.665 0.000000   5249       L_EQ44
ZKOP3151 ZWIE3151 1 1 13.747 34.271 0.000000   5249       L_EQ45
ZKOP3151 ZWIE3152 1 1 17.804 45.746 0.000000   5249       L_EQ46
ZKOP3152 ZBIR3151 1 1 33.127 185.91 0.000000   5249       L_EQ96
ZKOP3152 ZHAL3151 1 1 3.1412 13.609 0.000000   5249       L_EQ97
ZKOP3152 ZKAT3151 1 1 2.4708 12.505 0.000000   5249       L_EQ98
ZKOP3152 ZKOM3152 1 1 30.614 184.41 0.000000   5249       L_EQ99
ZKOP3152 ZLAG3151 1 1 20.983 100.39 0.000000   5249      L_EQ100
ZKOP3152 ZMOS3152 1 1 18.524 144.98 0.000000   5249      L_EQ101
ZKOP3152 ZWIE3151 1 1 6.1770 24.873 0.000000   5249      L_EQ102
ZKOP3152 ZWIE3152 1 1 5.6108 20.249 0.000000   5249      L_EQ103
ZKOP3153 ZBIR3152 1 1 3.8272 11.839 0.000000   5249      L_EQ173
ZKOP3221 XLI_KO21 1 0 2.9234 16.713 119.0083   1050          904
ZKOP3221 ZWIE3221 1 0 1.5004 10.600 75.00000   1060         3301
ZKOZ2151 ZABR2151 1 1 66.281 131.79 0.000000   5249       L_EQ14
ZKOZ2151 ZJAN1151 1 1 61.934 192.17 0.000000   5249       L_EQ15
ZKOZ2151 ZJAN1152 1 1 46.948 144.18 0.000000   5249       L_EQ16
ZKOZ2151 ZLSY2151 1 1 25.140 87.245 0.000000   5249       L_EQ17
ZKOZ2151 ZMIL1152 1 1 21.344 42.389 0.000000   5249       L_EQ18
ZKOZ2151 ZPIA1152 1 1 18.569 41.804 0.000000   5249       L_EQ19
ZKOZ2151 ZROZ2151 1 1 6.0076 16.475 0.000000   5249       L_EQ20
ZKOZ2151 ZSDU1151 1 1 53.395 121.66 0.000000   5249       L_EQ21
ZKOZ2221 ZPUL2221 1 0 2.6088 19.558 138.4091   1060         2006
ZKOZ2221 ZPUL2221 2 0 2.6088 19.558 138.4091   1060         2005
ZKOZ2221 ZROZ2221 1 0 2.9863 21.069 143.2025    825         2404
ZKOZ2221 ZXRO2221 1 0 2.7782 20.730 135.8058   1005         2403
ZKOZ2411 ZLSY2411 1 0 2.6720 30.240 338.6000   1000         F001
ZKOZ2411 ZOSC2411 1 0 2.8160 34.304 358.4000   1660         F401
ZKPK2221 ZRAD2221 1 0 1.4084 10.890 68.26450   1190         2408
ZKRA4221 ZDOD4221 1 0 0.0774 0.5856 0.000000  26241         4511
ZKRA4221 ZMON4221 1 0 2.2700 16.771 111.1983   1005         4522
ZKRA4221 ZNCR4221 1 0 0.0532 0.1984 0.041300   1021         4533
ZKRA4411 XVI_KR11 1 8 0.3520 3.8880 50.50000   2380         U011
ZKRA4411 XVI_KR12 1 0 0.3520 3.8880 50.50000   2380         U012
ZKRA4411 ZMON4411 1 0 1.1680 13.744 142.7188   2120         H501
ZKRA4411 ZPLE4411 1 0 4.5600 61.360 825.6375   2250        H0918
ZKRA4411 ZPLE4411 2 0 4.8320 63.472 797.1250   2000        H1517
ZKRI2151 ZBGC2151 1 1 7.5383 23.637 0.000000   5249      L_EQ191
ZKRI2151 ZKLA3152 1 1 54.144 143.84 0.000000   5249      L_EQ192
ZKRI2151 ZTAW3151 1 1 35.839 82.471 0.000000   5249      L_EQ193
ZKRI2411 XKR_LE11 1 0 1.7920 17.664 215.6625   2000         U006
ZKRI2411 XKR_LE12 1 0 1.7920 17.664 215.6625   2000         U007
ZKRI2411 ZRZE2411 1 0 1.9040 22.848 229.1625   1660         F302
ZKRI2411 ZTAW3411 1 0 2.1120 22.448 290.1812   2000          415
ZKRM4151 ZPLE4152 1 1 3.8696 13.139 0.000000   5249      L_EQ312
ZKRM4411 ZJAS5411 1 0 4.6240 53.392 700.5375   2250         429A
ZKUD4151 ZBOG4151 1 1 40.788 80.106 0.000000   5249      L_EQ290
ZKUD4151 ZBOG4152 1 1 69.715 104.45 0.000000   5249      L_EQ291
ZKUD4151 ZXKUC151 1 0 1.2766 4.3257 29.25620    526          173
ZKUD4151 ZZBK4151 1 1 20.989 43.639 0.000000   5249      L_EQ292
ZLAG3151 ZHAL3151 1 1 1.9130 5.8189 0.000000   5249      L_EQ117
ZLAG3151 ZKAT3151 1 1 0.7187 2.8871 0.000000   5249      L_EQ118
ZLAG3152 ZLOS3151 1 1 2.7225 7.4778 0.000000   5249      L_EQ156
ZLAG3152 ZROK3151 1 1 2.2167 6.9805 0.000000   5249      L_EQ157
ZLAG3152 ZTCN3152 1 1 10.258 24.943 0.000000   5249      L_EQ158
ZLAG3221 ZXJL3221 1 0 2.5991 19.500 124.0083   1120        3005B
ZLAG3411 ZROK3411 1 0 1.1840 13.328 117.3625   2000         G005
ZLAG3411 ZTCN3411 1 0 0.7040 7.8560 71.12500   2000         G401
ZLEC2151 ZABR2151 1 1 0.2408 0.7804 0.000000   5249       L_EQ22
ZLEC2151 ZLSY2151 1 1 2.4103 7.7283 0.000000   5249       L_EQ23
ZLES4151 ZKON4152 1 1 31.224 101.37 0.000000   5249      L_EQ334
ZLES4151 ZOSR4151 1 1 19.880 68.645 0.000000   5249      L_EQ335
ZLES4151 ZPLE4153 1 1 14.940 41.743 0.000000   5249      L_EQ336
ZLES4151 ZZUK4151 1 1 15.642 36.024 0.000000   5249      L_EQ337
ZLES4221 ZPLE4221 1 0 4.5206 25.289 181.1983    895         4213
ZLES4221 ZPOL4221 1 0 4.5399 29.485 182.8099    895         4013
ZLOS3151 ZTCN3152 1 1 1.8646 4.7614 0.000000   5249      L_EQ298
ZLOS3221 ZSIE3221 1 0 2.8992 17.201 106.4050    850         3402
ZLSN4151 ZGOR4151 1 1 10.423 33.115 0.000000   5249      L_EQ306
ZLSN4151 ZPLE4153 1 1 22.225 67.489 0.000000   5249      L_EQ307
ZLSN4151 ZZUK4151 1 1 10.583 29.758 0.000000   5249      L_EQ308
ZLSN4221 ZMIK4221 1 0 6.0597 44.218 300.3926   1200         4014
ZLSN4221 ZZGC4221 1 0 1.0938 8.0683 52.50000    750         4025
ZLSN4221 ZZUK4221 1 0 3.7316 27.569 182.6033    830         4023
ZLSY2151 ZABR2151 1 1 0.6788 2.6487 0.000000   5249       L_EQ34
ZLSY2151 ZCHS2151 1 1 5.7705 17.086 0.000000   5249       L_EQ35
ZLSY2151 ZSDU1151 1 1 41.179 98.695 0.000000   5249       L_EQ36
ZLUA3151 ZRAD2151 1 1 25.702 58.526 0.000000   5249      L_EQ104
ZLUA3151 ZSIE3151 1 1 4.6234 10.816 0.000000   5249      L_EQ105
ZLUA3151 ZTAW3151 1 1 30.958 64.638 0.000000   5249      L_EQ106
ZLUA3151 ZWAN3151 1 1 0.8506 1.9904 0.000000   5249      L_EQ107
ZLUA3151 ZWAN3152 1 1 0.4707 1.1640 0.000000   5249      L_EQ108
ZLUA3221 ZSIE3221 1 0 2.8992 20.202 145.0000   1005         3017
ZLUA3221 ZSIE3221 2 0 2.9088 20.067 145.0000   1005         3018
ZLUA3221 ZWAN3221 1 0 1.0019 6.3985 44.40080    791         3602
ZMIK4151 ZCRN4151 1 1 13.487 31.379 0.000000   5249      L_EQ241
ZMIK4221 ZPOL4221 1 0 5.0288 43.478 261.5909   1121         4001
ZMIK4221 ZPOL4221 2 0 5.0288 43.478 261.5909   1121         4002
ZMIK4221 ZSWI4221 1 0 7.0519 38.502 289.4008    850         4003
ZMIK4221 ZSWI4221 2 0 7.0519 38.502 289.4008    850         4004
ZMIK4411 ZMIK4414 1 7 0.0000 0.0000 0.000000  14432     ByPssPF2
ZMIK4411 ZMIK4415 1 7 0.0000 0.0000 0.000000  14432     ByPssPF4
ZMIK4411 ZPAS4411 1 0 3.5680 43.584 599.9000   2400         H013
ZMIK4412 XHG_MI11 1 0 0.2240 2.3680 28.36870   2380          567
ZMIK4413 XHG_MI12 1 0 0.2400 2.4960 30.25000   2380          568
ZMIK4414 ZMIK4412 1 7 0.0000 0.0000 0.000000  14432     ByPssPF1
ZMIK4415 ZMIK4413 1 7 0.0000 0.0000 0.000000  14432     ByPssPF3
ZMIL1151 ZMOR1151 1 1 98.327 206.09 0.000000   5249      L_EQ279
ZMIL1151 ZMOR1152 1 1 6.7216 24.909 0.000000   5249      L_EQ280
ZMIL1152 ZOST1151 1 1 51.383 147.45 0.000000   5249      L_EQ281
ZMIL1152 ZSDU1151 1 1 11.635 42.299 0.000000   5249      L_EQ282
ZMIL1221 ZPRG1221 1 0 1.4762 11.147 375.9917    830         1105
ZMIL1221 ZWYS1221 1 0 3.3009 38.880 461.8182   1005         1202
ZMIL1411 ZKOZ2411 1 0 1.5200 21.648 286.6000   2500          402
ZMIL1411 ZMSK1411 1 0 1.7920 21.264 213.2812   1660         E101
ZMIL1411 ZOLT1411 1 0 2.0320 23.408 250.0188   1200         E006
ZMIL1411 ZSTN1411 1 0 0.5600 6.4800 69.83750   2000         E203
ZMIL1411 ZSTN1411 2 0 0.5600 6.4160 69.93750   2000         E202
ZMKR2151 ZZAM2151 1 1 1.0394 3.2343 0.000000   5249      L_EQ305
ZMKR2221 ZZAM2221 1 0 1.5294 10.048 65.00000    895         2201
ZMNI3151 ZMOS3151 1 1 19.731 63.382 0.000000   5249      L_EQ348
ZMNI3151 ZMOS3152 1 1 3.0903 10.036 0.000000   5249      L_EQ349
ZMNI3151 ZTZ4C151 1 0 1.2596 4.1200 34.54550    600         V669
ZMON4151 ZREC4151 1 1 14.129 37.563 0.000000   5249      L_EQ354
ZMON4152 ZREC4151 1 1 16.841 35.259 0.000000   5249      L_EQ355
ZMON4221 ZPLC4221 1 0 3.5671 26.339 146.5909    830         4528
ZMON4221 ZREC4221 1 0 5.0481 37.699 252.1901    830         4531
ZMON4411 ZDUN5411 1 0 3.6000 42.384 441.3375   1660          418
ZMOR1151 ZMOR1152 1 1 49.943 175.43 0.000000   5249      L_EQ318
ZMOR1221 ZKOZ2221 1 0 7.0664 37.428 269.0083   1585          220
ZMOR1221 ZPDE1221 1 0 5.8612 42.311 289.6074    830         1005
ZMOR1221 ZPIA1221 1 0 1.8489 11.301 46.34300   1250         1103
ZMOR1221 ZPRG1221 1 0 1.3262 10.019 367.1901    830         1106
ZMOR1221 ZWTO1221 1 8 0.4501 3.1508 22.99590    900         1102
ZMOS3151 ZMOS3152 1 1 2.2240 6.9394 0.000000   5249      L_EQ365
ZMOS3221 ZWIE3221 1 0 2.1006 14.902 104.4008    830         3302
ZMSK1151 ZMOR1151 1 1 1.5198 4.9332 0.000000   5249       L_EQ68
ZMSK1151 ZMOR1152 1 1 2.4357 7.8747 0.000000   5249       L_EQ69
ZMSK1151 ZMSK1152 1 1 0.7962 1.9989 0.000000   5249       L_EQ70
ZMSW3151 ZTCN3151 1 1 4.1745 12.442 0.000000   5249      L_EQ138
ZNAR1151 ZELK1151 1 1 11.379 27.663 0.000000   5249       L_EQ86
ZNAR1151 ZOST1151 1 1 35.252 106.40 0.000000   5249       L_EQ87
ZNAR1151 ZSMT1151 1 1 17.169 51.379 0.000000   5249       L_EQ88
ZNAR1151 ZWYS2151 1 1 29.993 77.995 0.000000   5249       L_EQ89
ZNAR1411 ZLMS1411 1 0 2.2400 24.288 303.0000   1500         E703
ZOLM5151 ZGBL5151 1 1 42.598 107.37 0.000000   5249      L_EQ255
ZOLM5151 ZGBL5152 1 1 48.054 121.27 0.000000   5249      L_EQ256
ZOLM5151 ZGRU5151 1 1 14.768 38.143 0.000000   5249      L_EQ257
ZOLM5151 ZOLS5151 1 1 0.6703 2.2361 0.000000   5249      L_EQ258
ZOLM5151 ZOST1151 1 1 64.004 213.74 0.000000   5249      L_EQ259
ZOLM5151 ZPLO1152 1 1 36.128 115.18 0.000000   5249      L_EQ260
ZOLM5221 ZOLS5221 1 0 0.3678 3.7655 103.4091   1190         6501
ZOLS5151 ZOST1151 1 1 27.815 76.397 0.000000   5249      L_EQ263
ZOLS5221 ZWLA5221 1 0 13.112 77.401 539.7727    705         6002
ZOLT1151 ZMOR1152 1 1 3.4207 10.359 0.000000   5249      L_EQ267
ZOLT1221 ZMOR1221 1 0 0.6486 4.8013 31.40500   1190         1011
ZOLT1221 ZMOR1221 2 0 0.5711 4.2689 25.82640   1121         1012
ZOLT1221 ZSOC1221 1 0 1.9989 14.931 96.19830    830         1013
ZOLT1411 ZMSK1411 1 0 0.3680 4.2080 45.28120   1660         E008
ZOLT1411 ZPLO1411 1 0 2.7360 31.728 338.8625   1660         E007
ZOLT1411 ZROG1411 1 0 5.0880 58.656 631.5187   2000         E009
ZOSC2151 ZKPK2151 1 1 48.186 68.422 0.000000   5249      L_EQ302
ZOSC2151 ZOZM2151 1 1 5.9556 13.032 0.000000   5249      L_EQ303
ZOSC2411 ZPEL2411 1 0 1.7440 20.432 213.6000   1660         F002
ZOSR4151 ZKON4152 1 1 10.822 30.252 0.000000   5249      L_EQ341
ZOSR4411 ZKRM4411 1 0 3.1520 32.816 443.0375   2250         H008
ZOSR4411 ZKRM4411 2 8 3.1520 32.816 443.0375   1800         H005
ZOSR4411 ZPAS4411 1 0 2.3840 25.376 268.6000   2000         H006
ZOST1221 ZOLS5221 1 8 3.4219 35.831 465.9298   1190          221
ZOST1221 ZWYS1221 1 0 3.3009 38.880 461.8182   1005         1203
ZOST1411 ZLMS1411 1 0 1.0400 11.184 142.4375   2250         E010
ZOST1411 ZLMS1411 2 0 1.0400 11.184 142.4375   2250         E011
ZOST1411 ZOLM5411 1 0 3.8880 40.592 547.6625   2250          424
ZPAB1151 ZPAI1151 1 1 14.215 46.990 0.000000   5249      L_EQ360
ZPAB1221 ZADA4221 1 8 5.1691 29.998 196.1983    895          206
ZPAB1221 ZROG1221 1 0 2.7588 19.128 156.0537   1190         1009
ZPAB1221 ZROG1222 1 0 2.7588 19.128 156.0537   1190         1008
ZPAI1152 ZEBE1151 1 1 0.5155 3.5042 0.000000   5249      L_EQ249
ZPAI1152 ZPAI1151 1 1 2.2361 15.532 0.000000   5249      L_EQ250
ZPAS4151 ZLES4151 1 1 20.990 41.086 0.000000   5249      L_EQ330
ZPAS4152 ZCRN4151 1 1 40.566 145.24 0.000000   5249      L_EQ151
ZPAS4152 ZLES4151 1 1 93.843 213.71 0.000000   5249      L_EQ152
ZPAS4152 ZOSR4151 1 1 9.0411 23.075 0.000000   5249      L_EQ153
ZPAS4152 ZPAS4151 1 1 4.2217 15.908 0.000000   5249      L_EQ154
ZPAS4152 ZTRE1152 1 1 64.862 211.16 0.000000   5249      L_EQ155
ZPAT4151 ZBYD5151 1 1 8.9443 26.748 0.000000   5249      L_EQ174
ZPAT4151 ZJAS5151 1 1 21.334 53.198 0.000000   5249      L_EQ175
ZPAT4151 ZKON4152 1 1 0.6498 1.8695 0.000000   5249      L_EQ176
ZPAT4151 ZPKW4151 1 1 27.220 106.14 0.000000   5249      L_EQ177
ZPAT4151 ZTEL5151 1 1 68.562 204.65 0.000000   5249      L_EQ178
ZPAT4151 ZWLA5151 1 1 32.288 98.327 0.000000   5249      L_EQ179
ZPAT4221 ZJAS5221 1 8 6.7082 42.118 279.0083    940          217
ZPAT4221 ZJAS5221 2 0 8.3103 43.270 266.5909    940          216
ZPAT4221 ZWLA5221 1 0 5.6918 33.052 212.3967    850          215
ZPAT4411 ZKRM4411 1 0 2.2080 12.544 308.4750   1880         H014
ZPDE1152 ZMIL1152 1 1 67.922 224.23 0.000000   5249        L_EQ7
ZPDE1152 ZOST1151 1 1 80.483 226.52 0.000000   5249        L_EQ8
ZPDE1152 ZPLO1152 1 1 1.0999 3.5271 0.000000   5249        L_EQ9
ZPDE1152 ZPRG1152 1 1 29.897 104.43 0.000000   5249       L_EQ10
ZPDE1152 ZSOC1151 1 1 39.179 78.135 0.000000   5249       L_EQ11
ZPDE1152 ZZGI1152 1 1 16.382 60.253 0.000000   5249       L_EQ12
ZPDE1221 ZPAT4221 1 0 7.0906 51.251 352.9959    830          207
ZPEL2151 ZBGC2151 1 1 54.814 168.49 0.000000   5249      L_EQ146
ZPEL2151 ZCHM2151 1 1 5.3918 11.495 0.000000   5249      L_EQ147
ZPEL2151 ZKLA3151 1 1 10.143 29.676 0.000000   5249      L_EQ148
ZPEL2151 ZKLA3152 1 1 47.715 102.50 0.000000   5249      L_EQ149
ZPEL2151 ZOSC2151 1 1 11.232 45.448 0.000000   5249      L_EQ150
ZPEL2221 ZKLA3221 1 0 1.8005 21.199 208.5950   1250          222
ZPEL2221 ZRAD2221 1 0 4.2689 31.770 207.9752   1060         2002
ZPEL2411 ZRZE2411 1 0 1.6800 17.968 183.6000   1990         F301
ZPEL2411 ZTAW3411 1 0 2.7040 31.904 316.4000   1500          405
ZPIA1151 ZMOR1151 1 1 2.7286 8.0005 0.000000   5249      L_EQ251
ZPIA1151 ZMOR1152 1 1 61.081 187.40 0.000000   5249      L_EQ252
ZPIA1152 ZMIL1151 1 1 23.142 52.841 0.000000   5249      L_EQ253
ZPIA1152 ZMOR1152 1 1 11.177 44.702 0.000000   5249      L_EQ254
ZPIA1221 ZKOZ2221 1 0 5.8080 35.579 291.5909   1345          201
ZPIO1151 ZPAI1151 1 1 4.8594 18.497 0.000000   5249      L_EQ319
ZPIO1152 ZKPK2151 1 1 99.173 214.29 0.000000   5249      L_EQ323
ZPIO1152 ZPAB1151 1 1 21.255 66.234 0.000000   5249      L_EQ324
ZPIO1152 ZPAI1151 1 1 7.5153 23.423 0.000000   5249      L_EQ325
ZPIO1221 ZROG1221 1 0 1.9312 14.041 99.33880   1150         1403
ZPK24151 ZADA4151 1 1 0.2420 15.455 0.000000   5249      L_EQ293
ZPKW4151 ZGOR4151 1 1 60.541 136.68 0.000000   5249      L_EQ183
ZPKW4151 ZMON4151 1 1 34.762 92.068 0.000000   5249      L_EQ184
ZPKW4151 ZPLE4151 1 1 71.032 208.71 0.000000   5249      L_EQ185
ZPKW4151 ZPLE4152 1 1 53.999 148.84 0.000000   5249      L_EQ186
ZPKW4221 ZZDK5221 1 0 7.3374 48.100 307.1901    705          219
ZPKW4222 ZBYD5221 1 0 2.2312 24.311 334.7107   1500          214
ZPKW4222 ZBYD5221 2 0 2.2312 24.311 334.7107   1500          213
ZPKW4222 ZPKW4221 1 2 0.0000 0.0000 0.000000  26241       SERB_1
ZPKW4222 ZPLE4221 1 0 2.1780 26.697 228.9050   1190         4209
ZPLE4151 ZPLE4152 1 1 2.8544 7.2673 0.000000   5249      L_EQ338
ZPLE4152 ZPLE4153 1 1 61.562 189.63 0.000000   5249      L_EQ350
ZPLE4221 ZPOL4221 1 0 8.3974 53.046 328.8017    895         4012
ZPLE4221 ZPPD4221 1 0 1.1810 6.3791 44.00830    645         4201
ZPLE4411 ZKRM4411 1 0 0.8640 8.9920 121.4188   2445         H202
ZPLE4411 ZKRM4411 2 0 0.8640 8.9920 121.4188   2000         H201
ZPLO1151 ZPDE1151 1 1 1.0188 3.0734 0.000000   5249       L_EQ84
ZPLO1151 ZPLO1152 1 1 3.6639 13.185 0.000000   5249       L_EQ85
ZPLO1152 ZGRU5151 1 1 53.229 158.86 0.000000   5249      L_EQ265
ZPLO1152 ZPDE1151 1 1 4.1491 11.449 0.000000   5249      L_EQ266
ZPLO1411 ZEPL1411 1 0 0.5600 2.5280 68.83750    950         E601
ZPLO1411 ZGRU5411 1 0 3.3120 39.584 415.0000   2000          408
ZPLO1411 ZROG1411 1 0 5.7280 68.192 684.0000   2000         E002
ZPLP5151 ZZYD5151 1 1 53.389 223.11 0.000000   5249      L_EQ364
ZPOL4151 ZCRN4151 1 1 3.2852 11.284 0.000000   5249      L_EQ144
ZPOL4151 ZZUK4151 1 1 3.6748 11.575 0.000000   5249      L_EQ145
ZPOL4152 ZCRN4151 1 1 2.5688 8.0102 0.000000   5249      L_EQ159
ZPOL4152 ZLSN4151 1 1 25.500 150.25 0.000000   5249      L_EQ160
ZPOL4152 ZPOL4153 1 1 5.8274 92.336 0.000000   5249      L_EQ161
ZPOL4152 ZZUK4151 1 1 2.6838 7.1245 0.000000   5249      L_EQ162
ZPOL4153 ZCRN4151 1 1 3.9313 12.946 0.000000   5249      L_EQ164
ZPOL4153 ZZUK4151 1 1 9.2081 20.353 0.000000   5249      L_EQ165
ZPOL4221 ZZUK4221 1 0 1.1616 8.6104 57.00410   1000         4809
ZPPD4151 ZLES4151 1 1 23.519 49.127 0.000000   5249      L_EQ199
ZPPD4151 ZPLE4151 1 1 47.536 135.62 0.000000   5249      L_EQ200
ZPPD4151 ZPLE4152 1 1 23.806 70.559 0.000000   5249      L_EQ201
ZPPD4151 ZPLE4153 1 1 18.416 35.855 0.000000   5249      L_EQ202
ZPRB3151 ZBIR3152 1 1 2.9209 9.4973 0.000000   5249      L_EQ214
ZPRG1151 ZMIL1152 1 1 2.6717 8.7011 0.000000   5249      L_EQ218
ZPRG1151 ZMOR1151 1 1 12.046 27.809 0.000000   5249      L_EQ219
ZPRG1151 ZMSK1152 1 1 1.5875 5.3361 0.000000   5249      L_EQ220
ZPRG1151 ZPRG1152 1 1 48.122 174.27 0.000000   5249      L_EQ221
ZPRG1152 ZMIL1151 1 1 7.2370 22.415 0.000000   5249      L_EQ222
ZPRG1152 ZMIL1152 1 1 26.521 88.900 0.000000   5249      L_EQ223
ZPRG1152 ZMOR1151 1 1 53.339 157.75 0.000000   5249      L_EQ224
ZPRG1152 ZMOR1152 1 1 2.7092 18.618 0.000000   5249      L_EQ225
ZPRG1152 ZOST1151 1 1 31.490 89.824 0.000000   5249      L_EQ226
ZPRG1152 ZPIA1151 1 1 64.028 168.17 0.000000   5249      L_EQ227
ZPRG1152 ZPIA1152 1 1 12.179 40.266 0.000000   5249      L_EQ228
ZPRG1222 ZPRG1221 1 2 0.0000 0.0000 0.000000  26241         1107
ZPUL2221 ZXRO2221 1 0 5.0723 29.509 190.1860    704         2001
ZRAD2151 ZKPK2151 1 1 1.7932 5.1861 0.000000   5249      L_EQ271
ZRAD2151 ZLOS3151 1 1 30.238 70.336 0.000000   5249      L_EQ272
ZROG1221 ZJOA3221 1 0 3.9688 27.878 200.3926    830          203
ZROG1222 ZJOA3221 1 0 4.3996 30.202 230.2066    995          202
ZROG1411 ZJOA3411 1 0 2.1920 26.000 257.4000   2000          406
ZROG1411 ZOSR4411 1 0 3.5200 37.664 479.4625   2000          416
ZROG1411 ZTCN3411 1 0 3.6960 44.304 438.4000   2000          407
ZROG1411 ZTRE1411 1 0 1.2160 13.968 150.5625   2000         E402
ZROK3152 ZBLA3151 1 1 11.182 27.576 0.000000   5249      L_EQ203
ZROK3152 ZHAL3152 1 1 2.9234 7.9098 0.000000   5249      L_EQ204
ZROK3152 ZROK3151 1 1 2.3752 6.9829 0.000000   5249      L_EQ205
ZROK3152 ZWIE3152 1 1 26.741 87.216 0.000000   5249      L_EQ206
ZROK3411 ZWIE3411 1 0 1.5040 17.296 171.0000   2000         G302
ZROZ2151 ZABR2151 1 1 53.490 147.88 0.000000   5249      L_EQ166
ZROZ2151 ZKPK2151 1 1 14.733 29.839 0.000000   5249      L_EQ167
ZROZ2151 ZOSC2151 1 1 3.2682 9.1440 0.000000   5249      L_EQ168
ZROZ2151 ZPIO1152 1 1 22.552 76.881 0.000000   5249      L_EQ169
ZRZE2152 ZBGC2151 1 1 2.6777 8.6382 0.000000   5249       L_EQ47
ZRZE2152 ZCHM2151 1 1 9.8434 19.275 0.000000   5249       L_EQ48
ZRZE2152 ZRZE2151 1 1 8.2837 26.785 0.000000   5249       L_EQ49
ZRZE2411 XRZ_CH11 1 0 3.1680 56.800 781.5000   1500         U013
ZRZE2411 ZSKA3411 1 8 5.2960 61.136 827.0000   1660          421
ZRZE2411 ZTAW3411 1 0 2.4000 28.608 282.0000   1200          409
ZSDU1411 ZKOZ2411 1 0 2.6240 28.048 356.9000   2759          426
ZSDU1411 ZNAR1411 1 0 5.3600 56.048 757.3000   1200         E013
ZSDU1411 ZSTN1411 1 0 3.0080 31.456 424.9187   1660         E206
ZSIE3152 ZBIR3151 1 1 7.9558 24.262 0.000000   5249        L_EQ1
ZSIE3152 ZBIR3152 1 1 3.7220 11.240 0.000000   5249        L_EQ2
ZSIE3152 ZKAT3151 1 1 11.282 30.025 0.000000   5249        L_EQ3
ZSIE3152 ZKOP3152 1 1 32.548 148.88 0.000000   5249        L_EQ4
ZSIE3152 ZPRB3151 1 1 3.6772 11.816 0.000000   5249        L_EQ5
ZSIE3152 ZSKA3151 1 1 26.831 68.600 0.000000   5249        L_EQ6
ZSKA3151 ZBIR3151 1 1 21.585 54.746 0.000000   5249       L_EQ24
ZSKA3151 ZBIR3152 1 1 20.831 55.005 0.000000   5249       L_EQ25
ZSKA3151 ZLUA3151 1 1 2.7031 6.5969 0.000000   5249       L_EQ26
ZSKA3151 ZPRB3151 1 1 3.4037 9.7018 0.000000   5249       L_EQ27
ZSKA3151 ZSIE3151 1 1 9.0641 24.296 0.000000   5249       L_EQ28
ZSKA3151 ZTAW3151 1 1 6.5376 18.582 0.000000   5249       L_EQ29
ZSKA3151 ZWAN3151 1 1 3.0177 10.587 0.000000   5249       L_EQ30
ZSKA3151 ZWAN3152 1 1 3.0540 12.926 0.000000   5249       L_EQ31
ZSKA3221 ZWAN3221 1 0 2.2022 11.301 76.40500    826         3601
ZSKA3411 ZTAW3411 1 0 2.7840 30.160 393.8187   1660         G008
ZSKA3411 ZTCN3411 1 0 2.3680 27.456 295.3625   1660         G007
ZSLK5151 ZDUN5151 1 1 6.0270 18.594 0.000000   5249      L_EQ119
ZSLK5152 ZZRC5151 1 1 24.126 63.824 0.000000   5249      L_EQ132
ZSLK5152 ZZYD5151 1 1 6.0391 13.701 0.000000   5249      L_EQ133
ZSLK5411 ZSLKC-1D 1 8 0.1600 0.9600 0.000000   1199     SLK-ACDC
ZSLK5411 ZZRC5411 1 0 2.5600 30.080 300.0000   1500         N004
ZSLKC-1D XSL_SW11 1 7 0.0000 0.0000 0.000000   1500      DC-LINK
ZSLO5151 ZBCO5151 1 0 0.1234 2.0001 1666.942    682         P326
ZSMT1151 ZMIL1152 1 1 75.491 168.36 0.000000   5249      L_EQ170
ZSMT1151 ZOZM2151 1 1 8.3163 169.13 0.000000   5249      L_EQ171
ZSMT1151 ZSDU1151 1 1 15.712 34.907 0.000000   5249      L_EQ172
ZSOC1151 ZMOR1152 1 1 8.6563 26.631 0.000000   5249      L_EQ194
ZSOC1151 ZOLT1151 1 1 5.2078 16.397 0.000000   5249      L_EQ195
ZSOC1151 ZPDE1151 1 1 4.8025 15.138 0.000000   5249      L_EQ196
ZSOC1151 ZPIA1151 1 1 18.957 42.585 0.000000   5249      L_EQ197
ZSOC1151 ZZGI1152 1 1 49.098 103.51 0.000000   5249      L_EQ198
ZSOC1221 ZKON4221 1 8 8.2086 59.851 407.0041    830          204
ZSTN1411 ZKOR1411 1 0 0.0160 0.1600 13.96250    561         E205
ZSTN1411 ZKOZ2411 1 0 2.8640 31.856 422.1000   2759          420
ZSTN1411 ZOST1411 1 0 2.9760 31.008 418.3000   2250         E207
ZSTW2151 ZBGC2151 1 1 15.120 26.988 0.000000   5249      L_EQ294
ZSTW2151 ZMKR2151 1 1 13.760 38.502 0.000000   5249      L_EQ295
ZSTW2151 ZOSC2151 1 1 15.418 30.671 0.000000   5249      L_EQ296
ZSTW2151 ZOZM2151 1 1 11.194 25.151 0.000000   5249      L_EQ297
ZSWI4151 ZBOG4151 1 1 2.9318 7.4028 0.000000   5249      L_EQ339
ZSWI4151 ZBOG4152 1 1 4.6996 8.5003 0.000000   5249      L_EQ340
ZSWI4221 ZZBK4221 1 0 2.5023 17.898 121.7975    830         4631
ZSWI4411 ZWRC4411 1 0 1.2000 12.496 183.9000   2000         H007
ZTCN3151 ZTCN3152 1 1 0.0339 0.1198 0.000000   5249      L_EQ363
ZTEL5221 ZWLA5221 1 0 3.5380 27.002 172.8099    829         6201
ZTRE1151 ZADA4151 1 1 49.794 104.82 0.000000   5249      L_EQ299
ZTRE1151 ZPAB1152 1 1 23.031 65.114 0.000000   5249      L_EQ300
ZTRE1151 ZTRE1152 1 1 34.440 90.515 0.000000   5249      L_EQ301
ZTRE1152 ZOSR4151 1 1 31.519 100.11 0.000000   5249      L_EQ316
ZTRE1152 ZPAB1152 1 1 36.336 152.78 0.000000   5249      L_EQ317
ZTRE1411 ZDBN3411 1 0 5.6800 57.872 536.8000   1410          411
ZTRE1411 ZJOA3411 1 0 1.9360 19.680 215.7250   1410          419
ZTRE1411 ZOSR4411 1 0 3.6800 39.200 521.0562   2299          417
ZTUE4151 ZMIK4151 1 1 0.3110 2.1248 0.000000   5249       L_EQ13
ZWAN3151 ZWAN3152 1 1 0.6377 5.3095 0.000000   5249      L_EQ233
ZWIE3151 ZBLA3152 1 1 67.766 114.05 0.000000   5249      L_EQ235
ZWIE3151 ZMNI3151 1 1 33.413 122.68 0.000000   5249      L_EQ236
ZWIE3151 ZMOS3151 1 1 2.1659 6.5691 0.000000   5249      L_EQ237
ZWIE3151 ZMOS3152 1 1 9.9825 31.896 0.000000   5249      L_EQ238
ZWIE3151 ZWIE3152 1 1 2.7043 8.8342 0.000000   5249      L_EQ239
ZWIE3152 ZBLA3151 1 1 45.835 133.99 0.000000   5249      L_EQ242
ZWIE3152 ZBLA3152 1 1 58.364 99.536 0.000000   5249      L_EQ243
ZWIE3152 ZMNI3151 1 1 50.231 195.87 0.000000   5249      L_EQ244
ZWIE3152 ZMOS3151 1 1 5.0772 16.307 0.000000   5249      L_EQ245
ZWIE3152 ZMOS3152 1 1 2.6572 7.6895 0.000000   5249      L_EQ246
ZWIE3152 ZROK3151 1 1 14.538 50.901 0.000000   5249      L_EQ247
ZWIE3411 XNO_WI11 1 0 1.3440 12.816 160.9000   2000         U003
ZWLA5151 ZBYD5151 1 1 60.218 212.75 0.000000   5249      L_EQ356
ZWLA5151 ZKON4152 1 1 11.047 30.429 0.000000   5249      L_EQ357
ZWLA5151 ZTEL5151 1 1 5.9835 17.400 0.000000   5249      L_EQ358
ZWLA5221 ZZAW5221 1 0 0.1210 0.7454 2.004100    960         6204
ZWLC5151 ZZAW5151 1 1 0.0375 0.3630 0.000000   5249      L_EQ283
ZWLC5221 ZWLA5221 1 0 0.0920 0.8906 2.004100   1920         6203
ZWRC4151 ZCRN4151 1 1 14.071 34.743 0.000000   5249       L_EQ59
ZWRC4151 ZPAS4151 1 1 18.924 52.769 0.000000   5249       L_EQ60
ZWRC4151 ZPAS4152 1 1 11.167 30.643 0.000000   5249       L_EQ61
ZWRC4151 ZSWI4151 1 1 5.2175 17.527 0.000000   5249       L_EQ62
ZWRC4151 ZWRC4152 1 1 0.1730 1.0309 0.000000   5249       L_EQ63
ZWRC4152 ZCRN4151 1 1 28.805 79.444 0.000000   5249       L_EQ64
ZWRC4152 ZPAS4151 1 1 9.6885 27.144 0.000000   5249       L_EQ65
ZWRC4152 ZPAS4152 1 1 8.0610 23.084 0.000000   5249       L_EQ66
ZWRC4152 ZZBK4151 1 1 9.5650 23.841 0.000000   5249       L_EQ67
ZWRZ3151 ZANI3151 1 1 0.8119 2.3389 0.000000   5249       L_EQ74
ZWRZ3151 ZHCM3152 1 1 0.9995 1.6698 0.000000   5249       L_EQ75
ZWRZ3151 ZPAI1151 1 1 10.848 37.193 0.000000   5249       L_EQ76
ZWRZ3151 ZTRE1151 1 1 20.946 54.947 0.000000   5249       L_EQ77
ZWRZ3151 ZTRE1152 1 1 76.846 212.29 0.000000   5249       L_EQ78
ZWRZ3152 ZLOS3151 1 1 7.0349 14.966 0.000000   5249       L_EQ79
ZWRZ3152 ZRAD2151 1 1 51.671 74.691 0.000000   5249       L_EQ80
ZWRZ3152 ZROK3151 1 1 11.910 23.003 0.000000   5249       L_EQ81
ZWRZ3152 ZROK3152 1 1 10.384 28.538 0.000000   5249       L_EQ82
ZWRZ3152 ZTCN3152 1 1 90.351 110.54 0.000000   5249       L_EQ83
ZWRZ3221 ZXJL3221 1 0 0.3001 2.4006 15.59920   1190        3005A
ZWTO1151 ZMIL1151 1 1 23.927 92.163 0.000000   5249      L_EQ126
ZWTO1151 ZMOR1151 1 1 3.3928 15.204 0.000000   5249      L_EQ127
ZWTO1151 ZMOR1152 1 1 6.5473 75.775 0.000000   5249      L_EQ128
ZWTO1151 ZPIA1151 1 1 4.2834 16.278 0.000000   5249      L_EQ129
ZWTO1151 ZPIA1152 1 1 39.666 165.37 0.000000   5249      L_EQ130
ZWTO1151 ZPRG1152 1 1 9.3388 68.808 0.000000   5249      L_EQ131
ZWTO1152 ZMOR1151 1 1 1.7956 6.6562 0.000000   5249      L_EQ134
ZWTO1152 ZPRG1151 1 1 0.8264 3.0601 0.000000   5249      L_EQ135
ZWYS2151 ZOST1151 1 1 6.3997 18.115 0.000000   5249      L_EQ163
ZXHB3221 ZBYC3221 1 0 0.9293 6.5582 47.52070   1060        3004A
ZXHB3221 ZHAL3221 1 0 1.1471 8.0683 58.80170   1060        3004B
ZXHB3221 ZLAG3221 1 0 1.3213 9.9994 62.33470   1060        3004K
ZXMU3151 ZMNI3151 1 1 0.1803 0.5905 0.000000   5249      L_EQ240
ZXMU3151 ZTZ4C152 1 0 1.1301 3.7099 31.65290    652         V670
ZXRO2221 ZROZ2221 1 0 0.0484 0.0510 0.413200   1438         2431
ZZAM2221 XZA_DO21 1 8 3.4703 20.212 130.2066    850          902
ZZBK4151 ZBOG4151 1 1 16.156 59.404 0.000000   5249      L_EQ320
ZZBK4151 ZBOG4152 1 1 12.773 35.703 0.000000   5249      L_EQ321
ZZBK4151 ZSWI4151 1 1 8.0586 21.300 0.000000   5249      L_EQ322
ZZDK5151 ZZYD5151 1 1 0.0895 0.3957 0.000000   5249      L_EQ331
ZZDK5221 ZGDA5221 1 0 4.5980 39.780 455.8264    705         6006
ZZDK5411 ZGDP5411 1 0 3.5040 36.496 492.5000   2759         N010
ZZDK5411 ZSLK5411 1 8 1.7120 17.808 240.3375   2500         N302
ZZDK5411 ZSLK5411 2 0 1.7120 17.808 240.3375   2500         N301
ZZGI1151 ZPAB1151 1 1 40.271 126.13 0.000000   5249      L_EQ344
ZZGI1151 ZPAB1152 1 1 4.5181 13.571 0.000000   5249      L_EQ345
ZZGI1221 ZADA4221 1 0 6.3114 33.270 208.5537    828          205
ZZRC5151 ZZRO5151 1 1 0.1004 0.1004 0.000000   5249      L_EQ361
ZZRC5151 ZZYD5151 1 1 47.468 150.09 0.000000   5249      L_EQ362
ZZYD5151 ZDUN5151 1 1 8.5753 22.006 0.000000   5249      L_EQ366
##T
BANDUM11 BANDUM31 1 0 400.0 164.6 555.0 0.7433 64.745 -1.17929 0.5064    801 ANDUM380 T 2
BAUBAN11 BAUBAN22 1 0 400.0 245.4 300.0 1.1253 82.232 -1.72775 0.5048    433 AUBAN380 T 1
BAUBAN1S BAUBAN10 1 0 380.0 379.3 15.0  7.9264 477.66 0.000000 0.0000     24 AUBAN380 T 2
BAUBAN1S BAUBAN11 1 0 380.0 400.0 300.0 0.6343 109.51 -1.91021 0.5735    488 AUBAN380 T 2
BAUBAN1S BAUBAN21 1 1 380.0 245.5 300.0 0.2756 -36.83 0.000000 0.0000    488 AUBAN380 T 2
BAUBAN20 BAUBAN21 1 0 220.0 220.0 600.0 0.0976 14.068 -0.44882 2.0591   1863 AUBAN220 D 1
BAVERN34 BAVERN30 1 0 150.0 150.0 40.0  2.3625 69.710 -7.81543 1.2267    165 AVERN150 T2B
BAVERN34 BAVERN31 1 0 150.0 150.0 40.0  2.3625 69.710 -7.81543 1.2267    165 AVERN150 T1B
BAVLGM10 BAVLGM32 1 0 400.0 164.6 555.0 0.7961 64.572 -1.59325 0.4835    801 AVLGM380 T 2
BAVLGM1S BAVLGM12 1 0 380.0 400.0 450.0 0.4225 73.958 -7.23197 1.3373    943 AVLGM380 T 1
BAVLGM1S BAVLGM13 1 0 380.0 358.8 15.0  6.7654 134.82 0.000000 0.0000     24 AVLGM380 T 1
BAVLGM1S BAVLGM31 1 1 380.0 165.1 450.0 0.2942 -16.62 0.000000 0.0000    943 AVLGM380 T 1
BAWIRS2S BAWIRS21 1 1 220.0 225.0 375.0 -1.799 29.055 -4.19034 1.3946   1053 AWIRS220 T 7
BAWIRS2S BAWIRS31 1 1 220.0 144.9 375.0 2.0728 -10.86 0.000000 0.0000   1053 AWIRS220 T 7
BBRUEG11 BBRUEG31 1 0 400.0 164.6 555.0 0.6192 63.997 -0.63401 0.1800    801 BRUEG380 T 1
BBRUEG1S BBRUEG10 1 0 380.0 400.0 555.0 0.3564 66.909 -0.70250 0.1994    902 BRUEG380 T 2
BBRUEG1S BBRUEG12 1 0 380.0 380.0 75.0  2.6471 133.88 0.000000 0.0000    122 BRUEG380 T 2
BBRUEG1S BBRUEG30 1 1 380.0 164.6 555.0 0.2024 -9.152 0.000000 0.0000    902 BRUEG380 T 2
BBRUGG32 BBRUGG31 1 0 150.0 150.0 110.0 0.8163 34.559 -17.4608 3.4354    453 BRUGG150 T 1
BBRUGG32 BBRUGG31 2 0 150.0 150.0 110.0 0.8163 35.176 -17.4619 3.4300    453 BRUGG150 T 2
BBRUGG34 BBRUGG30 1 0 150.0 150.0 125.0 0.5482 34.616 0.000000 2.1344    515 BRUGG150 T 3
BBRUME1S BBRUME11 1 8 380.0 400.0 300.0 0.5025 108.84 -2.15267 0.5547    488 BRUME380 T 1
BBRUME1S BBRUME1A 1 0 380.0 378.4 15.0  23.596 559.78 0.000000 0.0000     24 BRUME380 T 1
BBRUME1S BBRUME2A 1 9 380.0 245.4 300.0 0.5089 -34.72 0.000000 0.0000    488 BRUME380 T 1
BCAMOC31 BCAMOC30 1 0 150.0 150.0 40.0  2.3991 89.968 -3.24155 1.1778    165 CAMOC150 ALT
BCFINF30 BCFINF31 1 0 150.0 150.0 110.0 0.7159 29.753 -21.4924 3.3733    423 CFINF150 ALT
BCHIEV31 BCHIEV30 2 0 150.0 150.0 260.0 0.0538 5.5036 0.000000 1.6548   1189 CHIEV150 D 1
BCOO 211 BCOO 311 1 0 380.0 380.0 230.0 0.6957 107.82 -4.67964 0.6925    374 COO 380 ALT 
BCOO 212 BCOO 311 1 0 380.0 380.0 230.0 0.6957 107.82 -4.67964 0.6925    374 COO 380 ALT 
BCOO 213 BCOO 311 1 0 380.0 380.0 230.0 0.6957 107.82 -4.67964 0.6925    374 COO 380 ALT 
BCOURC10 BCOURC31 1 0 400.0 165.0 555.0 0.7341 62.179 -0.90691 0.3476    801 COURC380 T 1
BCZWIJ30 BCZWIJ33 1 0 150.0 146.1 62.5  1.1535 75.879 -15.5986 1.9675    257 CZWIJ150 ALT
BCZWIJ31 BCZWIJ32 1 0 150.0 147.1 56.0  1.2690 58.526 -7.97684 1.8495    231 CZWIJ150 ALT
BCZWIJ31 BCZWIJ34 1 0 150.0 147.1 56.0  1.2690 58.526 -7.97684 1.8495    231 CZWIJ150 ALT
BDOEL 10 BDOEL 32 1 0 400.0 164.6 150.0 2.2557 163.08 -0.76277 0.1538    217 DOEL 380 T 5
BDOEL 11 BDOEL 14 1 0 380.0 346.7 480.0 0.8669 37.203 -9.87078 3.5924    780 DOEL 380 ALT
BDOEL 12 BDOEL 15 1 0 380.0 346.7 480.0 0.8669 37.203 -9.87078 3.5924    780 DOEL 380 ALT
BDROGE11 BDROGE30 1 0 400.0 164.9 500.1 0.7610 63.375 -4.05088 1.1812    722 DROGE380 T 4
BEEKLN11 BEEKLN30 1 0 400.0 164.8 450.0 0.8267 62.892 -7.30068 1.1891    650 EEKLN380 T 1
BESSO 31 BESSO 30 1 0 150.0 145.2 153.0 0.3797 17.275 0.000000 3.7964    630 ESSO 150 ALT
BGOUY 1S BGOUY 10 1 0 380.0 358.4 15.0  6.7077 134.00 0.000000 0.0000     25 GOUY 380 T 3
BGOUY 1S BGOUY 11 1 0 380.0 400.0 450.0 0.4224 72.850 -7.90998 1.2555    902 GOUY 380 T 3
BGOUY 1S BGOUY 32 1 9 380.0 164.7 450.0 0.3518 -14.84 0.000000 0.0000    902 GOUY 380 T 3
BGOUY 1T BGOUY 12 1 0 380.0 400.0 450.0 0.4398 72.736 -8.22195 1.2777    902 GOUY 380 T 4
BGOUY 1T BGOUY 13 1 0 380.0 358.4 15.0  6.6525 133.15 0.000000 0.0000     25 GOUY 380 T 4
BGOUY 1T BGOUY 31 1 1 380.0 164.6 450.0 0.3172 -14.95 0.000000 0.0000    902 GOUY 380 T 4
BGOUY 30 BGOUY 32 1 0 150.0 150.0 40.0  2.9251 116.12 0.000000 0.8633    165 GOUY 150 T 6
BGRAMM1S BGRAMM12 1 0 380.0 400.0 450.0 0.4789 76.764 -5.66380 1.2327    797 GRAMM380 T 1
BGRAMM1S BGRAMM14 1 0 380.0 368.0 150.0 2.9135 141.35 0.000000 0.0000    268 GRAMM380 T 1
BGRAMM1S BGRAMM30 1 1 380.0 158.5 450.0 0.6156 -18.18 0.000000 0.0000    797 GRAMM380 T 1
BIZGEM11 BIZGEM30 1 0 400.0 165.0 500.1 0.7184 63.119 -8.56077 1.2937    722 IZGEM380 T 1
BIZGEM12 BIZGEM31 1 0 400.0 164.8 450.0 0.9832 62.463 -5.74540 0.9406    650 IZGEM380 T 2
BJUPIL2S BJUPIL20 1 0 220.0 236.0 300.0 0.0929 12.092 -0.99033 0.5138    842 JUPIL220 T 1
BJUPIL2S BJUPIL22 1 1 220.0 227.3 50.0  -0.062 -2.799 0.000000 0.0000    140 JUPIL220 T 1
BJUPIL2S BJUPIL31 1 0 220.0 165.0 300.0 0.0949 9.3811 0.000000 0.0000    842 JUPIL220 T 1
BJUPIL2T BJUPIL21 1 0 220.0 236.0 300.0 0.1242 24.523 -8.52400 1.2537    842 JUPIL220 T 7
BJUPIL2T BJUPIL23 1 0 220.0 236.1 50.0  1.9053 154.16 0.000000 0.0000    140 JUPIL220 T 7
BJUPIL2T BJUPIL32 1 1 220.0 156.0 300.0 0.1275 -5.197 0.000000 0.0000    842 JUPIL220 T 7
BKALLO11 BKALLO31 1 0 400.0 164.6 555.0 0.5070 62.412 -3.34374 0.6125    801 KALLO380 T 5
BKENNE31 BKENNE3B 1 8 150.0 150.0 110.0 0.7243 34.885 -13.7957 3.4750    453 KENNE150 T 1
BKOKSI3B BKOKSI3A 1 0 150.0 150.0 260.0 0.0538 5.5036 0.000000 1.6548   1071 KOKSI150 D 1
BLACRO32 BLACRO30 1 0 150.0 150.0 40.0  1.9956 73.271 0.000000 0.8046    165 LACRO150 T 3
BLIGNE30 BLIGNE31 1 0 150.0 150.0 50.0  1.7964 51.731 -0.51817 0.9829    206 LIGNE150 T 1
BLILLO10 BLILLO34 1 0 400.0 165.0 555.0 0.6934 63.996 -3.34374 0.6125    801 LILLO380 T 5
BLILLO11 BLILLO32 1 0 400.0 165.0 555.0 0.5049 62.355 -1.17937 0.5062    801 LILLO380 T 6
BLILLO13 BLILLO30 1 8 400.0 165.0 555.0 0.5096 62.845 -1.18466 0.4938    801 LILLO380 T 7
BLINT 11 BLINT 31 1 0 400.0 164.8 450.0 0.8095 62.715 -6.81760 1.1788    650 LINT 380 T 2
BLINT 12 BLINT 32 1 0 400.0 164.8 450.0 0.8317 63.959 -7.66242 1.2425    650 LINT 380 T 1
BLIXHE10 BLIXHE21 1 0 400.0 245.6 300.0 0.9973 77.967 -0.68007 0.2125    433 LIXHE380 T 6
BLIXHE11 BLIXHE21 1 0 400.0 245.6 300.0 0.9991 78.074 -0.67809 0.2187    433 LIXHE380 T11
BLIXHE11 BLIXHE30 1 0 400.0 165.0 555.0 0.6934 63.996 -3.34374 0.6125    801 LIXHE380 T10
BLIXHE21 BLIXHE31 1 0 236.0 156.0 300.0 0.2790 22.277 -2.23172 1.0764    734 LIXHE220 T 7
BMALEC32 BMALEC30 1 0 150.0 150.0 50.0  2.1554 96.017 -1.76336 1.2780    206 MALEC150 T 2
BMALEC32 BMALEC31 1 0 150.0 150.0 50.0  2.1500 94.867 -1.74172 1.3073    206 MALEC150 T 1
BMASSE1S BMASSE10 1 0 380.0 358.4 15.0  6.7294 132.49 0.000000 0.0000     25 MASSE380 T 1
BMASSE1S BMASSE1A 1 8 380.0 400.0 450.0 0.4072 72.434 -8.84504 1.3262    902 MASSE380 T 1
BMASSE1S BMASSE31 1 9 380.0 164.8 450.0 0.3558 -14.29 0.000000 0.0000    902 MASSE380 T 1
BMEERH1S BMEERH11 1 0 380.0 400.0 465.0 0.4141 74.085 -14.2757 1.2466    756 MEERH380 T 1
BMEERH1S BMEERH12 1 0 380.0 368.4 157.5 2.7625 137.40 0.000000 0.0000     24 MEERH380 T 1
BMEERH1S BMEERH31 1 1 380.0 158.5 465.0 0.4141 -16.33 0.000000 0.0000    756 MEERH380 T 1
BMEERH1T BMEERH10 1 0 380.0 400.0 500.1 0.1773 71.940 -4.92416 1.1489    845 MEERH380 T 2
BMEERH1T BMEERH13 1 0 380.0 358.8 15.0  5.2136 126.30 0.000000 0.0000     24 MEERH380 T 2
BMEERH1T BMEERH30 1 1 380.0 165.1 500.1 0.5046 -14.77 0.000000 0.0000    845 MEERH380 T 2
BMEERH32 BMEERH30 1 8 150.0 150.0 50.0  1.7292 66.225 0.000000 0.8227    206 MEERH150 T 4
BMEERH32 BMEERH31 1 0 150.0 150.0 50.0  1.7213 66.027 0.000000 0.8233    206 MEERH150 T 3
BMERCA11 BMERCA30 1 0 400.0 164.8 555.0 0.8174 66.099 -1.59784 0.4681    801 MERCA380 T 2
BMERCA1A BMERCA31 1 8 400.0 158.5 450.0 1.1612 64.778 -13.3953 1.1249    649 MERCA380 T 1
BMONCE21 BMONCE31 1 0 220.0 143.7 445.0 0.2328 15.910 -0.99144 1.6568   1249 MONCE220 D 1
BMOUSC32 BMOUSC31 1 0 150.0 150.0 40.0  2.8193 65.067 0.000000 0.9260    165 MOUSC150 T 3
BNIVEL30 BNIVEL31 1 0 150.0 150.0 50.0  1.8900 51.727 -5.04485 1.0627    206 NIVEL150 T 2
BNIVEL30 BNIVEL32 1 8 150.0 150.0 30.0  2.9500 100.43 -25.9380 1.9777    124 NIVEL150 T 1
BRIMIE1S BRIMIE10 1 0 380.0 378.4 15.0  23.559 560.22 0.000000 0.0000     24 RIMIE380 T 9
BRIMIE1S BRIMIE1B 1 0 380.0 400.0 300.0 0.3155 110.34 -1.91441 0.5594    488 RIMIE380 T 9
BRIMIE1S BRIMIE2C 1 1 380.0 245.4 300.0 0.7006 -36.12 0.000000 0.0000    488 RIMIE380 T 9
BRIMIE1T BRIMIE10 1 0 380.0 379.3 50.0  14.420 350.16 0.000000 0.0000     81 RIMIE380 T10
BRIMIE1T BRIMIE1C 1 1 380.0 400.0 300.0 -0.055 103.03 -3.44031 0.5886    488 RIMIE380 T10
BRIMIE1T BRIMIE2B 1 1 380.0 245.5 300.0 0.9735 -32.85 0.000000 0.0000    488 RIMIE380 T10
BRIMIE2A BRIMIE1A 1 0 245.5 400.0 300.0 0.3834 29.279 -8.24524 1.4108    706 RIMIE380 T 8
BRINGV30 BRINGV31 1 0 150.0 150.0 446.0 0.0884 5.8260 -7.83892 8.1370   1837 RINGV150 ALT
BRODEN11 BRODEN31 1 0 400.0 165.1 450.0 0.8148 63.959 -6.84744 1.1712    650 RODEN380 T 1
BRODEN1A BRODEN30 1 8 400.0 164.6 552.0 0.5241 63.679 -1.52761 0.5437    797 RODEN380 T 2
BROUVR20 BROUVR21 1 0 220.0 220.0 60.0  2.9899 130.65 -0.85059 0.6219    168 ROUVR220 TO2
BSTEVN10 BSTEVN20 1 0 400.0 225.0 600.0 0.3669 39.838 0.000000 0.3948    866 STEVN380 T 5
BSTEVN11 BSTEVN21 1 0 400.0 225.0 600.0 0.3667 39.758 -0.67534 0.4051    866 STEVN380 T 3
BSTEVN11 BSTEVN31 1 0 400.0 164.6 555.0 0.7469 62.208 -0.34063 0.3461    801 STEVN380 T 1
BSTEVN12 BSTEVN22 1 0 400.0 225.0 600.0 0.3704 39.865 -2.17546 0.4031    866 STEVN380 T 4
BSTEVN13 BSTEVN23 1 0 400.0 225.0 600.0 0.3629 39.785 -0.72182 0.3995    866 STEVN380 T 6
BSTEVN13 BSTEVN32 1 0 400.0 164.6 555.0 0.7558 62.208 -3.62563 0.3469    801 STEVN380 T 2
BTERGN11 BTERGN31 1 0 400.0 164.8 450.0 0.8054 63.355 -7.12939 1.1906    650 TERGN380 T11
BTERGN11 BTERGN32 1 0 380.0 148.2 180.0 1.6171 55.089 -1.95694 0.3851    293 TERGN380 T12
BTIBIS1S BTIBIS10 1 0 380.0 358.7 15.0  3.4888 135.65 0.000000 0.0000     24 TIBIS380 T 1
BTIBIS1S BTIBIS11 1 0 380.0 400.0 555.0 0.5088 66.468 -1.76655 0.5319    902 TIBIS380 T 1
BTIBIS1S BTIBIS31 1 1 380.0 164.6 555.0 0.2463 -6.709 0.000000 0.0000    902 TIBIS380 T 1
BTIHA111 BTIHA110 1 0 380.0 347.3 540.0 0.8569 36.785 -11.4718 3.4060    878 TIHA1380 ALT
BTIHA112 BTIHA113 1 0 380.0 347.3 540.0 0.8569 36.785 -11.4718 3.4060    878 TIHA1380 ALT
BVANYK10 BVANYK12 1 0 380.0 380.0 1400. 0.0866 14.177 -1.39047 1.4873   2452 VANYK380 D 1
BVANYK13 BVANYK11 1 0 380.0 380.0 1400. 0.0866 14.177 -1.39047 1.4873   2452 VANYK380 D 2
BVERBR1A BVERBR31 1 8 400.0 164.8 450.0 0.8459 64.457 -6.52674 1.2075    650 VERBR380 T 1
BVERBR1S BVERBR11 1 0 380.0 400.0 555.0 0.4324 66.470 -1.77263 0.5112    902 VERBR380 T 2
BVERBR1S BVERBR12 1 0 380.0 358.7 15.0  3.5075 134.69 0.000000 0.0000     24 VERBR380 T 2
BVERBR1S BVERBR30 1 1 380.0 164.6 555.0 0.2854 -6.711 0.000000 0.0000    902 VERBR380 T 2
BXSCSC20 BXSCSC21 1 0 220.0 220.0 400.0 0.0980 7.5982 -65.1901 1.4686   1050 SCHIF220 D 1
BZANDV13 BZANDV10 1 0 380.0 380.0 1400. 0.0866 14.177 -1.39047 1.4873   2452 ZANDV380 D 3
BZANDV13 BZANDV11 1 0 380.0 380.0 1400. 0.0866 14.177 -1.39047 1.4873   2452 ZANDV380 D 1
BZANDV13 BZANDV1A 1 8 380.0 380.0 1400. 0.0866 14.177 -1.39047 1.4873   2452 ZANDV380 D 2
BZANDV14 BZANDV12 1 0 380.0 380.0 1400. 0.0873 13.991 -1.51078 1.5057   2452 ZANDV380 D 4
BZANDV1S BZANDV10 1 0 380.0 400.0 500.0 0.5967 73.961 -8.09771 1.3310    845 ZANDV380 T 1
BZANDV1S BZANDV15 1 0 380.0 358.8 15.0  7.1367 134.79 0.000000 0.0000     24 ZANDV380 T 1
BZANDV1S BZANDV30 1 1 380.0 165.1 500.0 0.1218 -16.61 0.000000 0.0000    845 ZANDV380 T 1
BZANDV1T BZANDV11 1 0 380.0 400.0 555.0 0.4448 70.416 -1.76417 0.5397    902 ZANDV380 T 2
BZANDV1T BZANDV16 1 0 380.0 358.7 15.0  3.6825 122.07 0.000000 0.0000     24 ZANDV380 T 2
BZANDV1T BZANDV32 1 1 380.0 164.6 555.0 0.2452 -12.40 0.000000 0.0000    902 ZANDV380 T 2
CALB__1A CALB__52 1 0 400.0 121.0 350.0 0.7200 62.530 -0.19314 0.5813    505 C:ALB:T401  
CALB__1C CALB__53 2 0 400.0 121.0 250.0 1.1663 85.430 -0.34083 0.4075    361 C:ALB:T402  
CBAB__11 CBAB__54 3 0 400.0 121.0 350.0 0.7151 62.400 -0.24370 0.5380    505 C:BAB:T403  
CBAB__12 CBAB__52 2 0 400.0 121.0 350.0 0.7355 62.620 -0.28659 0.5413    505 C:BAB:T402  
CBEZ__11 CBEZ__51 1 8 400.0 121.0 250.0 1.2941 73.840 -0.27665 0.7306    361 C:BEZ:T401  
CBEZ__12 CBEZ__52 2 0 400.0 121.0 350.0 0.7291 62.400 -0.25022 0.5350    505 C:BEZ:T402  
CBEZ__21 CBEZ__51 3 8 230.0 121.0 200.0 0.4342 34.960 -0.42425 0.8446    502 C:BEZ:T201  
CCEB__11 CCEB__51 1 0 400.0 121.0 350.0 0.7688 61.660 -0.38243 0.5600    505 C:CEB:T401  
CCEB__11 CCEB__53 2 0 400.0 121.0 350.0 0.7600 63.540 -0.64084 0.4577    505 C:CEB:T402  
CCEB__12 CCEB__53 3 8 400.0 121.0 350.0 0.7272 63.360 -0.23379 0.5661    505 C:CEB:T403  
CCHD__11 CCHD__55 1 0 420.0 121.0 350.0 0.7001 68.290 -0.40249 0.3829    481 C:CHD:T401  
CCHD__13 CCHD__56 2 8 400.0 121.0 250.0 1.1712 84.660 -0.44813 0.4129    361 C:CHD:T402  
CCHD__14 CCHD__54 3 0 400.0 121.0 350.0 0.7317 60.110 -0.22842 0.5683    505 C:CHD:T403  
CCHR__11 CCHR__51 1 0 400.0 121.0 350.0 0.7156 62.260 -0.49658 0.5537    505 C:CHR:T401  
CCHR__12 CCHR__52 2 8 420.0 121.0 350.0 0.7610 73.930 -0.67791 0.4127    481 C:CHR:T402  
CCHT__13 CCHT__54 3 8 400.0 121.0 350.0 0.7228 63.040 -0.51399 0.5376    505 C:CHT:T402  
CCHT__21 CCHT__55 2 0 230.0 121.0 200.0 0.4315 36.600 -0.71504 1.1134    502 C:CHT:T202  
CCHT__22 CCHT__51 1 0 230.0 121.0 200.0 0.4252 36.000 -0.82809 0.7750    502 C:CHT:T201  
CCST__11 CCST__23 1 0 400.0 231.0 501.0 0.4156 40.680 -1.38361 0.6631    723 C:CST:T401  
CCST__11 CCST__51 3 0 400.0 121.0 350.0 0.7617 63.720 -0.58492 0.5906    505 C:CST:T403  
CCST__12 CCST__56 2 0 400.0 121.0 350.0 0.7805 60.840 -1.07767 0.7869    505 C:CST:T402  
CCST__51 CCST__23 4 8 121.0 231.0 199.0 0.1035 7.2800 -2.69505 4.7469    953 C:CST:T201  
CDAS__12 CDAS__52 2 0 400.0 121.0 350.0 0.7265 61.850 -0.21171 0.5279    505 C:DAS:T402  
CDAS__13 CDAS__54 3 0 400.0 121.0 350.0 0.7159 62.030 -0.51477 0.5368    505 C:DAS:T403  
CDET__11 CDET__52 1 8 420.0 121.0 350.0 0.6710 68.090 -0.61826 0.3577    481 C:DET:T402  
CDET__12 CDET__51 2 8 420.0 121.0 350.0 0.6627 67.890 -0.61707 0.3598    481 C:DET:T403  
CHBM__11 CHBM__55 2 0 400.0 121.0 350.0 0.7590 62.400 -0.19201 0.5816    505 C:HBM:T403  
CHBM__14 CHBM__53 1 0 400.0 121.0 350.0 0.7244 62.120 0.000000 0.5906    505 C:HBM:T401  
CHRA__12 CHRA__22 1 0 400.0 231.0 501.0 0.3322 38.230 -0.60076 0.5019    723 C:HRA:T402  
CHRD_213 CHRD_215 1 0 420.0 420.0 850.0 0.2255 25.590 -0.31949 1.0612   1168 C:HRD:T451  
CHRD_213 CHRD_215 2 0 420.0 420.0 850.0 0.2255 25.590 -0.31949 1.0612   1168 C:HRD:T452  
CHRD_214 CHRD_216 3 0 420.0 420.0 850.0 0.2255 25.590 -0.31949 1.0612   1168 C:HRD:T453  
CHRD_214 CHRD_216 4 0 420.0 420.0 850.0 0.2255 25.590 -0.31949 1.0612   1168 C:HRD:T454  
CHZI__11 CHZI__53 2 0 420.0 121.0 350.0 0.7573 72.920 -0.67928 0.4104    481 C:HZI:T402  
CHZI__12 CHZI__51 1 8 420.0 121.0 350.0 0.7604 72.570 -0.67791 0.4127    481 C:HZI:T401  
CKLT__11 CKLT__51 1 0 400.0 121.0 350.0 0.7270 62.300 -0.42807 0.5813    505 C:KLT:T401  
CKLT__12 CKLT__52 2 0 400.0 121.0 350.0 0.7257 62.490 -0.42807 0.5813    505 C:KLT:T402  
CKOC__12 CKOC__55 1 0 420.0 121.0 350.0 0.7047 68.140 -0.34970 0.3792    481 C:KOC:T401  
CKOC__13 CKOC__51 2 0 420.0 121.0 350.0 0.7034 68.190 -0.44310 0.3974    481 C:KOC:T402  
CKRA__11 CKRA__51 1 0 400.0 121.0 350.0 0.7304 62.900 -0.52650 0.5253    505 C:KRA:T401  
CKRA__11 CKRA__53 3 0 400.0 121.0 350.0 0.7680 63.900 -0.52102 0.5905    505 C:KRA:T403  
CKRA__12 CKRA__52 2 0 400.0 121.0 350.0 0.7091 62.580 -0.49831 0.5521    505 C:KRA:T402  
CLIS__21 CLIS__54 2 0 230.0 121.0 200.0 0.4234 38.430 -0.50722 0.7524    502 C:LIS:T203  
CLIS__22 CLIS__55 3 0 230.0 121.0 200.0 0.4288 30.440 -0.50945 0.7509    502 C:LIS:T204  
CLIS__22 CLIS__5J 1 8 230.0 121.0 200.0 0.4321 30.940 -0.44718 0.8327    502 C:LIS:T202  
CMAL__21 CMAL__52 1 0 230.0 121.0 200.0 0.4572 38.010 -1.66191 0.8185    502 C:MAL:T201  
CMAL__22 CMAL__51 2 0 230.0 121.0 200.0 0.4322 38.140 -0.50834 0.7516    502 C:MAL:T202  
CMIL__51 CMIL__22 1 0 121.0 231.0 199.0 0.2328 7.2900 -14.4201 5.4641    953 C:MIL:T201  
CNEZ__11 CNEZ__52 1 0 400.0 121.0 350.0 0.6979 61.300 -0.37828 0.5628    505 C:NEZ:T401  
CNEZ__12 CNEZ__51 2 0 400.0 121.0 350.0 0.7284 62.530 -0.22128 0.5239    505 C:NEZ:T402  
CNOS__11 CNOS__54 2 0 400.0 121.0 350.0 0.7322 62.620 -0.10481 0.5813    505 C:NOS:T402  
CNOS__12 CNOS__53 1 0 400.0 121.0 350.0 0.7233 62.620 -0.51640 0.5353    505 C:NOS:T401  
COPO__21 COPO__53 1 0 230.0 121.0 200.0 0.4124 38.850 -0.37112 0.7864    502 C:OPO:T201  
COPO__22 COPO__52 2 0 230.0 121.0 200.0 0.4508 43.190 -1.84702 0.7769    502 C:OPO:T202  
COTR__11 COTR__53 2 0 400.0 121.0 350.0 0.7723 61.660 -0.40436 0.5444    505 C:OTR:T402  
COTR__12 COTR__51 1 0 400.0 121.0 350.0 0.7095 62.170 -0.52075 0.5612    505 C:OTR:T401  
COTR__12 COTR__55 3 0 400.0 121.0 350.0 0.7156 62.120 -0.52178 0.5300    505 C:OTR:T403  
CPRE__11 CPRE__59 1 8 420.0 121.0 350.0 0.6656 67.990 -0.61862 0.3571    481 C:PRE:T401  
CPRE__21 CPRE__56 2 0 230.0 121.0 200.0 0.4321 38.980 -0.35593 0.7934    502 C:PRE:T202  
CPRN__18 CPRN__52 4 0 420.0 121.0 350.0 0.8610 72.220 -0.23885 0.5016    481 C:PRN:T402  
CPRN__1A CPRN__22 3 0 400.0 231.0 501.0 0.4245 37.750 -0.66809 0.6150    723 C:PRN:T401  
CPRN__21 CPRN__51 1 8 230.0 121.0 200.0 0.4256 39.800 -0.87585 1.0907    502 C:PRN:T201  
CPRN__22 CPRN__51 2 0 230.0 121.0 200.0 0.4232 40.120 -1.03759 1.1001    502 C:PRN:T202  
CREP__11 CREP__51 1 0 400.0 121.0 250.0 1.1745 85.750 -0.43164 0.4520    361 C:REP:T401  
CREP__13 CREP__55 3 0 420.0 121.0 350.0 0.7203 68.240 -0.33554 0.3918    481 C:REP:T404  
CREP__14 CREP__56 2 0 400.0 121.0 350.0 0.7281 62.810 -0.24260 0.5385    505 C:REP:T403  
CSLV__1D CSLV__53 2 0 400.0 121.0 350.0 0.7585 62.170 -0.23220 0.5431    505 C:SLV:T402  
CSLV__1I CSLV__51 1 0 400.0 121.0 350.0 0.7283 62.170 -0.52330 0.5285    505 C:SLV:T401  
CSOK__11 CSOK__51 4 0 400.0 121.0 350.0 0.7839 60.910 -0.96824 0.7856    505 C:SOK:T402  
CSOK__12 CSOK__21 1 0 400.0 231.0 501.0 0.4773 39.510 -0.71906 0.6521    723 C:SOK:T401  
CSOK__12 CSOK__52 5 0 420.0 121.0 350.0 0.7279 68.490 -0.31362 0.3843    481 C:SOK:T403  
CSOK__22 CSOK__55 2 8 230.0 121.0 200.0 0.4120 36.020 -0.31293 0.7297    502 C:SOK:T202  
CTAB__51 CTAB__21 1 0 121.0 231.0 199.0 0.0981 7.4700 -3.36746 4.2961    953 C:TAB:T201  
CTYN__11 CTYN__51 1 0 400.0 121.0 350.0 0.7205 62.210 -0.47551 0.5431    505 C:TYN:T401  
CTYN__12 CTYN__53 2 0 400.0 121.0 350.0 0.7151 61.850 -0.46533 0.5519    505 C:TYN:T403  
CVER__11 CVER__57 2 0 420.0 121.0 350.0 0.7253 68.190 -0.29240 0.4007    481 C:VER:T401  
CVIT__13 CVIT__52 3 0 420.0 121.0 350.0 0.7008 68.240 -0.46898 0.3979    481 C:VIT:T402  
CVIT__21 CVIT__51 1 0 230.0 121.0 200.0 0.4307 39.120 -0.50156 0.7561    502 C:VIT:T201  
CVIT__22 CVIT__52 2 8 230.0 121.0 200.0 0.4320 39.120 -0.44185 0.8355    502 C:VIT:T202  
CVYSH_12 CVYS__51 2 0 400.0 121.0 350.0 0.7114 62.400 -0.50878 0.5425    505 C:VYS:T402  
CVYS__52 CVYS__21 1 0 121.0 231.0 199.0 0.1438 8.3300 -3.06847 4.6786    953 C:VYS:T201  
D1ABS_3  D1ABS_31 1 0 165.0 165.0 350.0 0.0130 1.8100 -11.0010 1.0900   1225 KT3C        
D1ASR_1  D1ASR_3  1 0 410.0 167.7 200.0 1.8659 110.69 -0.65100 0.2300    282 KT51        
D1EDR_1  D1EDR_2  1 0 410.0 238.3 450.0 0.3435 50.430 -10.1730 0.2900    634 KT53        
D1EDR_1  D1EDR_3  1 0 410.0 167.4 400.0 0.7098 53.000 -0.43000 0.3000    563 KT51        
D1EDR_1  D1EDR_3  2 0 410.0 167.6 400.0 1.0422 53.080 -0.52100 0.4600    563 KT52        
D1FER_1  D1FER_3  1 0 410.0 167.6 400.0 1.0296 53.080 -0.51700 0.4200    563 KT51        
D1FGD_1  D1FGD_3  1 0 410.0 167.6 400.0 1.0422 52.910 -0.61200 0.4100    563 KT51        
D1FGD_1  D1FGD_3  2 0 410.0 167.6 400.0 1.0296 52.740 -0.61200 0.4100    563 KT52        
D1IDU_1  D1IDU_3  1 0 410.0 167.6 400.0 0.5108 52.360 -0.22900 0.4000    563 KT52        
D1IDU_1  D1IDU_3  2 0 410.0 167.6 400.0 1.0221 53.290 -0.61000 0.4600    563 KT51        
D1KAS_1  D1KAS_3  1 0 410.0 167.6 400.0 1.0548 54.710 -0.39200 0.6300    563 KT51        
D1KAS_1  D1KAS_3  2 0 410.0 167.6 400.0 1.0221 53.290 -0.61000 0.4600    563 KT52        
D1KIN_1  D1KIN_3  1 0 410.0 167.7 200.0 1.8673 110.69 -0.66400 0.2300    282 KT51        
D1LAG_1  D1LAG_3  1 0 410.0 167.6 400.0 1.0306 52.890 -0.42200 0.4300    563 KT51        
D1MAL_1  D1MAL_3  1 0 410.0 167.6 400.0 1.0084 53.220 -0.54700 0.4200    563 KT51        
D1NVV_1  D1NVV_3  1 0 410.0 167.6 400.0 1.0211 52.870 -0.59100 0.4100    563 KT51        
D1TJE_1  D1TJE_3  2 0 410.0 167.6 600.0 0.4950 35.580 -0.51300 0.2900    845 KT52        
D1TJE_1  D1TJE_32 1 0 410.0 167.6 400.0 1.0548 54.710 -0.39200 0.6200    563 KT51        
D1TRI_1  D1TRI_2  1 0 410.0 238.3 450.0 0.5191 51.030 -0.71600 0.2600    634 KT53        
D1TRI_1  D1TRI_2  2 0 410.0 238.3 450.0 0.5436 51.170 -0.71900 0.2500    634 KT54        
D1TRI_1  D1TRI_3  1 0 410.0 167.6 400.0 1.0336 53.010 -0.52500 0.5200    563 KT51        
D1VHA_1  D1VHA_3  1 0 410.0 167.6 400.0 0.6019 52.990 -0.61200 0.3700    678 KT51        
D2AHM 22 D2AHM 52 1 0 230.0 120.0 300.0 0.4367 39.108 -1.67299 1.6147    753 T411        
D2AHM 23 D2AHM 51 1 0 230.0 115.0 200.0 0.7858 34.402 -25.5707 2.6616    502 T211        
D2AHM 23 D2AHM 53 1 0 230.0 120.0 300.0 0.4381 39.196 -1.04620 1.6197    753 T412        
D2ALFS11 D2ALFS57 1 0 400.0 120.0 300.0 1.3481 98.124 -0.41374 0.5569    541 T413        
D2ALFS12 D2ALFS59 1 8 400.0 120.0 300.0 1.3520 101.43 -0.49614 0.5114    541 T414        
D2ALFS13 D2ALFS58 1 0 400.0 120.0 300.0 1.3520 101.43 -0.49614 0.5114    541 T412        
D2ALGE11 D2ALGE52 1 0 400.0 120.0 300.0 1.3618 97.057 -0.58038 0.7362    541 T412        
D2ALGE11 D2ALGE54 1 0 400.0 120.0 300.0 1.3191 91.724 -0.84736 0.7400    541 T411        
D2AS  11 D2AS  51 1 0 400.0 120.0 300.0 1.4084 105.27 -0.86103 0.6331    541 DK2         
D2AS  12 D2AS  52 1 0 400.0 120.0 300.0 1.4196 103.94 -0.66272 0.6089    541 DK1         
D2ASSL11 D2ASSL52 1 0 400.0 120.0 300.0 1.3493 92.790 -0.85759 0.7281    541 T411        
D2AUDS11 D2AUDS21 1 0 400.0 230.0 450.0 0.4211 45.936 -0.30422 0.5062    811 T422        
D2AUDS11 D2AUDS51 1 0 400.0 120.0 300.0 0.9289 101.81 -0.30257 0.5181    541 T411        
D2AUDS14 D2AUDS23 1 0 400.0 230.0 450.0 0.4849 46.611 -0.61484 0.4921    811 T421        
D2AUDS14 D2AUDS59 1 0 400.0 120.0 300.0 0.9710 102.02 -0.74202 0.5093    541 T412        
D2BECH11 D2BECH22 1 0 400.0 231.0 400.0 0.7937 60.915 -0.62569 0.8119    721 T424        
D2BECH12 D2BECH21 1 0 400.0 231.0 400.0 0.7917 61.035 -0.50183 0.8937    721 T423        
D2BECH12 D2BECH51 1 0 400.0 120.0 300.0 1.4103 104.74 -0.76022 0.6400    541 T411        
D2BEHS12 D2BEHS51 1 0 400.0 118.8 300.0 1.3760 93.857 -0.84517 0.7425    541 T411        
D2BORK11 D2BORK51 1 0 400.0 120.0 300.0 1.3499 98.124 -2.76078 0.5369    541 T413        
D2BORK11 D2BORK52 1 0 400.0 118.0 200.0 2.2200 133.58 -3.00629 0.8531    317 T414        
D2BORK12 D2BORK51 1 0 400.0 120.0 300.0 1.3458 98.657 -0.79579 0.6850    541 T411        
D2BRAN22 D2BRAN51 1 0 220.0 118.0 150.0 0.9529 38.386 -15.1234 2.3822    433 T211        
D2BRAN23 D2BRAN52 1 0 220.0 118.0 200.0 0.6377 31.696 -9.14650 2.5826    643 T212        
D2BRFW12 D2BRFW51 1 0 400.0 120.0 300.0 1.0165 101.49 -0.82949 0.5472    541 T411        
D2BRFW12 D2BRFW52 1 0 400.0 120.0 300.0 1.0194 101.81 -0.87845 0.5402    541 T412        
D2BRUN11 D2BRUN21 1 0 400.0 230.0 450.0 0.4200 46.007 -2.19374 0.5000    811 T421        
D2BRUN12 D2BRUN59 1 0 400.0 120.0 300.0 0.9788 102.24 -0.65958 0.5262    541 T411        
D2BUTL11 D2BUKZ8A 1 0 400.0 332.0 630.0 0.4991 49.470 -3.80513 1.2850   2061 D2BUTL13    
D2BUTL11 D2BUKZ8A 2 0 400.0 332.0 630.0 0.5003 49.648 -3.63917 1.2831   2061 D2BUTL14    
D2BUTL12 D2BUKD8A 1 0 400.0 330.0 506.0 0.6055 56.819 -2.81955 1.0375   1428 D2BUTL15    
D2BUTL12 D2BUKD8A 2 0 400.0 330.0 506.0 0.6171 56.756 -2.95177 1.0438   1428 D2BUTL16    
D2BUTL12 D2BUKE2A 1 0 400.0 254.0 422.0 0.5790 58.424 -2.03249 1.1744   2061 D2BUTL11    
D2BUTL12 D2BUKE2A 2 0 400.0 254.0 422.0 0.5768 58.386 -1.89997 1.1900   2061 D2BUTL12    
D2CLPO23 D2CLPO52 1 0 220.0 110.0 250.0 0.6575 29.614 -1.60059 2.0269    820 T212        
D2CLPO24 D2CLPO51 1 0 220.0 118.0 150.0 0.9658 42.258 -3.78696 2.6963    492 T211        
D2CONN11 D2CONN58 1 0 400.0 120.0 300.0 1.0187 101.06 -0.40633 0.5390    541 T412        
D2CONN12 D2CONN57 1 0 400.0 120.0 300.0 0.9760 102.02 -0.71207 0.5192    541 T413        
D2CONO12 D2CONO29 1 0 400.0 230.0 450.0 0.4139 45.900 -7.97280 0.4844    811 T423        
D2CONO12 D2CONO59 1 0 400.0 120.0 300.0 1.3452 97.804 -1.15146 0.5475    541 T411        
D2CONO13 D2CONO28 1 0 400.0 231.0 350.0 1.0077 65.364 -0.50765 0.7394    631 T422        
D2DIEL11 D2DIEL13 1 0 400.0 400.0 1200. 0.1117 12.913 -2.44438 0.9569   1870 T441        
D2DIEL12 D2DIEL15 2 0 400.0 400.0 1200. 0.1112 12.910 -2.45283 0.9350   1870 T442        
D2DIEL13 D2DIEL51 1 0 400.0 120.0 300.0 1.3972 103.40 -0.63857 0.6073    541 T411        
D2DIEL13 D2DIKE21 1 0 437.0 195.0 435.0 0.8578 53.552 -0.61953 0.9284   1177 T1          
D2DIEL15 D2DIEL51 1 0 400.0 120.0 300.0 0.9767 101.97 -0.64251 0.5175    541 T412        
D2DIEL15 D2DIKZ8A 1 0 400.0 310.0 585.0 0.5292 53.440 -2.92850 1.2419   1725 T443        
D2DIEL15 D2DIKZ8A 2 0 400.0 310.0 585.0 0.5320 53.522 -2.95946 1.2625   1725 T444        
D2DILL11 D2DILL51 1 0 400.0 118.0 300.0 1.4827 90.121 -4.96797 0.9737    484 T411        
D2DIPP12 D2DIPP52 1 0 400.0 118.0 200.0 2.1840 133.58 -8.72220 0.8394    317 T413        
D2DIPP12 D2DIPP59 1 0 400.0 118.0 200.0 2.0680 111.98 -8.68712 1.1469    314 T412        
D2DOEH22 D2DOEH55 1 0 230.0 115.0 200.0 0.6844 34.616 -0.93470 1.1888    627 T212        
D2DOEH25 D2DOEH54 1 0 230.0 115.0 200.0 0.6770 34.722 -0.80385 1.1907    627 T211        
D2DOEW11 D2DWKE1A 1 0 405.0 403.8 587.0 0.6117 42.106 -0.67758 1.1791   1734 D2DOEW11    
D2DOEW11 D2DWKE1A 2 0 405.0 403.8 587.0 0.6093 41.938 -0.67439 1.1809   1734 D2DOEW12    
D2DOEW14 D2DWKD1A 1 0 390.0 370.0 685.0 0.4292 45.206 -0.97955 1.7226   2040 D2DOEW15    
D2DOEW14 D2DWKD1A 2 0 390.0 370.0 685.0 0.4269 45.184 -0.90758 1.7107   2040 D2DOEW16    
D2DOEW17 D2DWKZ1A 1 0 405.0 378.0 664.0 0.6049 42.904 -0.66544 1.1584   1955 D2DOEW13    
D2DOEW17 D2DWKZ1A 2 0 405.0 378.0 664.0 1.3739 43.084 -0.66544 1.1584   1955 D2DOEW14    
D2DOLL12 D2DOLL51 1 0 400.0 118.0 300.0 1.3749 93.323 -17.2339 0.7450    541 T412        
D2DOLL13 D2DOLL52 1 0 400.0 120.0 300.0 1.3387 92.950 -0.84297 0.7450    541 T411        
D2EICK11 D2EICK54 1 0 400.0 118.0 300.0 1.4357 115.19 -1.09988 0.8762    529 T413        
D2EICK12 D2EICK51 1 0 400.0 120.0 300.0 0.9721 102.24 -0.69005 0.5174    541 EICK T414   
D2EICK12 D2EICK53 1 0 400.0 118.0 300.0 1.4446 116.26 -1.16105 0.8581    529 T412        
D2ELSE11 D2ELSE51 1 0 400.0 120.0 300.0 0.9806 101.92 -0.63763 0.5235    541 ELSE T412   
D2ELSE12 D2ELSE52 1 0 400.0 120.0 300.0 1.3156 98.658 -1.47902 0.8125    541 T411        
D2ELT 12 D2ELT 52 1 0 400.0 120.0 300.0 1.3433 101.43 -0.54793 0.5121    541 T411        
D2EMOS12 D2EMOS28 2 0 400.0 230.0 450.0 0.4158 45.865 -4.30571 0.4696    811 EMOS T428   
D2EMOS12 D2EMOS29 1 8 400.0 230.0 450.0 0.4241 45.616 -0.31823 0.4976    811 EMOS T425   
D2EMOS12 D2EMOS58 1 0 400.0 120.0 300.0 0.9877 103.25 -2.71086 0.4981    541 T412        
D2EMOS12 D2EOKE8A 1 8 405.0 345.0 666.0 0.4541 44.649 -1.16064 1.0773    949 T423        
D2EMOS12 D2EOKE8A 2 0 405.0 345.0 666.0 0.4537 44.797 -1.22774 1.0633    949 T424        
D2EMOS12 D2EORI39 1 0 405.0 155.0 150.0 1.9297 121.51 -0.06306 0.3231    214 T413        
D2EMOS14 D2EMOS59 1 0 400.0 120.0 300.0 0.9890 102.77 -2.63722 0.4839    541 T411        
D2EMOS14 D2EOKZ8A 1 0 405.0 345.0 666.0 0.4530 44.674 -1.06985 1.0547    949 T422        
D2EMOS14 D2EOKZ8A 2 0 405.0 345.0 666.0 0.4512 44.747 -1.07582 1.0486    949 T421        
D2ETZ 11 D2ETZ 53 1 0 400.0 120.0 300.0 1.5993 100.79 -1.08697 0.7356    541 T411        
D2ETZ 12 D2ETZ 51 1 0 400.0 120.0 300.0 1.5780 100.95 -0.59361 0.7256    541 T412        
D2FARG12 D2FARG59 1 0 400.0 120.0 300.0 0.9730 102.24 -0.80408 0.5176    541 T411        
D2FEDD11 D2FEDD21 1 0 400.0 230.0 450.0 0.5160 47.073 -0.40969 0.5714    811 T421        
D2FEDD13 D2FEDD23 1 0 400.0 230.0 450.0 0.5172 47.108 -0.64889 0.5393    811 T422        
D2FRAN21 D2FRAM58 1 8 220.1 118.0 200.0 0.7614 32.933 -7.00480 2.4812    655 T214        
D2FRAN21 D2FRAM59 1 8 220.0 118.0 200.0 0.6982 31.936 -25.9282 2.3347    656 T215        
D2FRAN22 D2FRAM54 1 0 230.0 115.0 300.0 0.4902 33.359 -0.51531 1.2597    926 T212        
D2FRAN22 D2FRAN52 1 0 230.0 115.0 300.0 0.5006 33.394 -0.65305 1.2584    892 T211        
D2FRSW11 D2FRSW51 1 0 400.0 120.0 300.0 1.3716 95.990 -0.53766 0.7450    541 T413        
D2FRSW12 D2FRSW54 1 0 400.0 120.0 300.0 1.3513 98.604 -0.61096 0.7837    541 T411        
D2FRSW12 D2FRSW58 1 8 400.0 120.0 300.0 1.1179 101.38 -7.85930 0.4971    541 T412        
D2GANK11 D2GANK51 1 0 400.0 120.0 300.0 0.9911 102.24 -0.90078 0.5021    541 T412        
D2GANK12 D2GANK51 1 0 400.0 120.0 300.0 1.4276 97.056 -0.61797 0.7050    541 T411        
D2GIEN11 D2GIEN56 1 0 400.0 118.0 300.0 1.3796 93.857 -0.82486 0.7650    541 T413        
D2GIEN12 D2GIEN52 1 0 400.0 120.0 300.0 1.3422 92.790 -0.82486 0.7650    541 T412        
D2GIEN12 D2GIEN59 1 0 400.0 120.0 300.0 1.3369 92.257 -0.82486 0.7650    541 T414        
D2GKRO11 D2GKRO21 1 0 400.0 231.0 330.0 1.2224 59.139 -9.54240 1.7062    528 T422        
D2GKRO11 D2GKRO21 2 0 400.0 231.0 600.0 0.7076 51.462 -6.81664 1.9406   1082 T423        
D2GKRO12 D2GKRO22 1 0 400.0 231.0 600.0 0.7102 51.195 -4.88188 1.9312   1082 T421        
D2GKRO21 D2GKRO52 1 0 220.0 118.0 150.0 1.0452 35.478 -4.03189 2.3140    433 T212        
D2GKRO22 D2GKRO51 1 0 220.0 118.0 150.0 1.1164 38.058 -4.82495 2.1921    433 T213        
D2GLEI21 D2GLEI54 1 0 220.0 118.0 200.0 0.6909 32.179 -11.3297 2.3471    593 T213        
D2GLEI22 D2GLEI52 1 0 220.0 118.0 200.0 0.6486 30.388 -6.13906 2.4545    656 T212        
D2GODE21 D2GODE51 1 0 220.0 110.0 100.0 1.7066 63.672 -6.99587 1.8306    282 T212b       
D2GODE21 D2GODE52 1 0 220.0 110.0 250.0 0.5785 29.712 -8.95856 2.4876    728 T211        
D2GOET21 D2GOET52 1 0 220.0 118.0 150.0 1.0039 42.903 -3.84319 2.2686    433 T212        
D2GOET22 D2GOET51 1 0 220.0 118.0 150.0 1.0852 40.319 -12.3255 3.0888    393 T213        
D2GROH11 D2GROH52 1 0 400.0 118.0 300.0 1.4469 115.72 -0.81042 0.8850    442 T402        
D2GROH12 D2GROH51 1 0 400.0 118.0 300.0 1.4468 115.72 -0.92618 0.8762    442 T401        
D2HAMN21 D2HAMN52 1 0 220.0 110.0 200.0 0.6703 31.937 -19.2141 2.8306    577 T211        
D2HAMN22 D2HAMN52 1 0 220.0 110.0 250.0 0.6612 29.032 -2.38133 1.9835    623 T212        
D2HAND11 D2HAND55 2 0 400.0 120.0 300.0 0.9214 101.86 -0.28591 0.5275    541 HAND T415   
D2HAND12 D2HAND52 1 0 400.0 120.0 300.0 0.9374 101.06 -3.51873 0.5567    541 HAND T412   
D2HAND12 D2HAND53 1 0 400.0 120.0 300.0 1.4078 104.47 -3.51873 0.5567    541 HAND T411   
D2HAND14 D2HAND54 2 0 400.0 120.0 300.0 0.9420 101.54 -3.70788 0.5604    541 HAND T413   
D2HAND15 D2HAND55 1 0 400.0 120.0 300.0 0.9147 101.70 -0.35826 0.5273    541 HAND T414   
D2HANW21 D2HANW51 1 0 220.0 118.0 200.0 0.2372 30.418 -5.69874 2.4380    656 T212        
D2HANW22 D2HANW52 1 0 220.0 118.0 200.0 0.6513 30.727 -7.85056 2.5826    656 T211        
D2HARD11 D2HARD52 1 0 400.0 120.0 300.0 1.1236 100.63 -0.37500 0.5613    541 T411        
D2HARD11 D2HARD54 1 0 400.0 120.0 300.0 1.1207 100.58 -0.49608 0.5625    476 T413        
D2HARD11 D2HARD55 1 0 400.0 120.0 300.0 0.9897 102.72 -4.41423 0.5114    541 T412        
D2HATT11 D2HATT52 1 0 400.0 118.0 350.0 1.2408 86.848 -1.98809 0.9125    614 T411        
D2HEIW11 D2HEIW51 1 0 400.0 120.0 300.0 1.0130 101.38 -0.98559 0.5424    541 T411        
D2HEIW11 D2HEIW52 1 0 400.0 120.0 300.0 0.9257 101.81 -0.29428 0.5012    541 T413        
D2HEIW12 D2HEIW53 1 0 400.0 120.0 300.0 1.0197 101.75 -0.61553 0.5493    541 T412        
D2HELM11 D2HELM53 1 0 400.0 118.0 350.0 1.2199 87.351 -1.60930 0.6875    614 T412        
D2HELM12 D2HELM52 1 0 400.2 118.0 350.0 1.0433 88.768 -0.75633 0.7886    631 T411        
D2HUSN11 D2HUSN53 1 0 400.0 120.0 300.0 0.9205 102.02 -0.32243 0.5060    541 T412        
D2HUSN12 D2HUSN51 1 0 400.0 120.0 300.0 0.9102 100.37 -0.66131 0.4933    541 T413        
D2HUSN12 D2HUSN53 1 0 400.0 120.0 300.0 0.9262 101.38 -0.33823 0.5181    541 T411        
D2HWYK11 D2HWYK52 1 0 400.0 120.0 300.0 1.3422 98.124 -0.46750 0.6569    480 T411        
D2IN  21 D2IN  51 1 0 230.0 115.0 200.0 0.7317 35.965 -7.56784 2.4008    552 T211        
D2IRS 11 D2IRS 29 1 0 400.0 230.0 600.0 0.7196 51.515 -1.29795 1.3531    866 T421        
D2IRS 11 D2IRS 51 1 0 400.0 120.0 300.0 1.0402 101.33 -0.42075 0.5750    541 T411        
D2IRS 12 D2IRS 52 2 0 400.0 120.0 300.0 1.0494 101.22 -0.42075 0.5750    541 T412        
D2ITZW21 D2ITZW51 1 0 220.0 110.0 200.0 0.6280 30.001 -4.24555 2.5620    577 T212        
D2ITZW22 D2ITZW53 1 0 220.0 110.0 250.0 0.6745 29.226 -2.31919 2.0558    721 T211        
D2JARD11 D2JARD52 1 0 400.0 120.0 300.0 0.9733 102.40 -0.61280 0.5239    541 JARD T412   
D2JARD12 D2JARD51 2 0 400.0 120.0 300.0 0.9829 102.29 -0.49877 0.5088    541 JARD T413   
D2KARB12 D2KARB52 1 0 400.0 118.0 200.0 2.1788 121.58 -5.13914 1.2437    317 T411        
D2KIES21 D2KIES51 1 0 220.0 110.0 250.0 0.5429 29.616 -15.2649 2.6653    721 T212        
D2KIES22 D2KIES52 1 0 220.0 110.0 250.0 0.5796 29.809 -15.2791 2.5826    721 T213        
D2KIEW22 D2KIEW52 1 0 220.0 110.0 250.0 0.5738 29.809 -153.400 1.6620    721 T211        
D2KILS11 D2KILS51 1 0 400.0 110.0 150.0 2.1689 130.12 -0.54554 0.5416    247 T411        
D2KILS11 D2KILS52 3 0 400.0 120.0 300.0 1.4315 102.60 -0.80863 0.6400    540 T413        
D2KILS11 D2KILS53 2 0 400.0 118.0 150.0 2.2756 149.32 -0.32289 0.4375    270 T412        
D2KLIS11 D2KLIS53 1 0 400.0 120.0 300.0 0.9835 102.88 -2.73164 0.4886    541 T412        
D2KLIS12 D2KLIS51 1 0 400.0 120.0 300.0 0.9858 102.93 -2.57816 0.4937    541 T411        
D2KLIS12 D2KLIS51 2 0 400.0 120.0 300.0 0.9412 100.53 -0.66570 0.4873    541 T413        
D2KR  21 D2KR  51 1 8 230.0 115.0 200.0 0.6467 34.538 -8.18114 1.5004    268 T211        
D2KR  22 D2KR  51 1 0 230.0 115.0 100.0 1.4399 68.967 -0.48623 1.0871    268 T212        
D2KRI 11 D2KRI 53 1 0 400.0 120.0 300.0 1.3934 103.51 -0.13625 0.6036    541 DK9         
D2KRI 12 D2KRI 52 1 0 400.0 120.0 300.0 1.3909 104.36 -0.34561 0.6656    541 DK8         
D2KRUE11 D2KRUE52 1 0 400.0 120.0 300.0 1.4400 93.856 -3.21954 1.0125    480 T411        
D2KUMM12 D2KUMM53 1 0 400.0 120.0 300.0 1.0009 101.92 -0.37855 0.5361    541 T411        
D2LAGE21 D2LAGE51 1 0 220.0 110.0 250.0 0.4207 25.300 -0.48750 1.8479    812 T211        
D2LAMS11 D2LAMS52 1 0 400.0 120.0 300.0 0.9227 101.76 -0.51914 0.5150    541 T412        
D2LAMS12 D2LAMS51 1 0 400.0 120.0 300.0 0.9216 101.70 -0.37445 0.5159    541 T411        
D2LAND11 D2LAND21 1 0 400.0 231.0 600.0 0.6578 49.862 -8.03265 1.8812   1082 T422        
D2LAND12 D2LAND21 1 0 400.0 231.0 330.0 1.1049 65.445 -5.06675 1.7562    523 T423        
D2LAND21 D2LAND61 1 0 220.0 66.0  100.0 1.6311 62.899 -1.81430 1.3688    169 T263        
D2LAND23 D2LAND61 1 8 220.0 66.0  120.0 0.6722 41.538 -1.54835 1.2397    137 T262        
D2LBEC21 D2LBEC52 1 0 220.0 110.0 250.0 0.5898 29.615 -9.62980 2.5785    721 T211        
D2LBEC22 D2LBEC52 1 0 220.0 110.0 250.0 0.5758 29.422 -6.80655 2.4421    728 T212        
D2LEHR21 D2LEHR54 1 0 220.0 118.0 200.0 0.8539 33.143 -7.44949 2.4793    594 T213        
D2LEHR21 D2LEHR5E 1 0 220.0 118.0 150.0 0.9689 42.581 -7.58673 2.7149    492 T211        
D2LEHR22 D2LEHR59 1 0 220.0 118.0 150.0 1.0874 40.641 -11.9390 3.0992    393 T214        
D2LU  21 D2LU  52 1 0 230.0 115.0 300.0 0.5020 31.489 -2.68455 2.0907    828 NK2         
D2LU  21 D2LU  52 2 0 230.0 115.0 300.0 0.5493 31.100 -9.93920 2.3270    828 NK1         
D2LUEN11 D2LUEN52 1 0 400.0 120.0 300.0 1.3872 95.990 -0.81190 0.7787    541 T413        
D2LUEN11 D2LUEN53 1 0 400.0 120.0 300.0 1.3486 95.991 -0.33744 0.7937    541 T412        
D2MBG 21 D2MBG 53 1 0 230.0 115.0 300.0 0.5115 31.383 -4.63634 2.1342    941 T211        
D2MBG 22 D2MBG 51 1 0 230.0 115.0 300.0 0.5146 31.207 -6.48826 2.0529    941 T212        
D2MECK11 D2MECK59 1 0 400.0 110.0 200.0 1.5960 108.79 -0.95683 0.4900    360 T412        
D2MECK12 D2MECK58 1 0 400.0 120.0 300.0 1.3095 91.191 -0.84954 0.7375    541 T411        
D2MEHN12 D2MEHR29 2 0 400.0 230.0 450.0 0.4214 45.900 -2.48520 0.4806    811 MEHN T422   
D2MEHN13 D2MEHR28 2 0 400.0 230.0 450.0 0.4235 45.865 -2.48520 0.4806    811 MEHN T421   
D2MEIS21 D2MEIS51 1 0 220.0 118.0 200.0 0.5687 30.487 -1.08038 2.0930    577 T207        
D2MH  11 D2MH  52 1 0 400.0 120.0 300.0 1.4098 103.24 -0.27881 0.6962    541 T412        
D2MH  12 D2MH  51 1 0 400.0 120.0 300.0 1.4089 104.52 -0.79362 0.6287    541 T411        
D2NFI 21 D2NFI 51 1 0 230.0 115.0 300.0 0.4879 31.789 -2.64070 1.4355    804 NK3         
D2NFI 22 D2NFI 52 1 0 230.0 115.0 300.0 0.4858 31.754 -2.83990 1.8743    933 NK1         
D2NFI 22 D2NFI 52 2 0 230.0 115.0 200.0 0.7783 32.260 -4.80876 2.2117    552 NK2         
D2NLAN11 D2NLAN51 1 0 400.0 120.0 300.0 1.3458 98.124 -0.75921 0.5500    541 T411        
D2OBA 11 D2OBA 51 1 0 400.0 120.0 300.0 0.9867 102.66 -4.43085 0.5305    360 T411        
D2OBA 13 D2OBA 2G 1 0 400.0 230.0 600.0 0.6364 49.169 -3.63967 1.9413    926 T421        
D2OBA 13 D2OBA 57 1 0 400.0 120.0 300.0 0.9246 101.28 -0.74849 0.4286    541 T412        
D2OBR 21 D2OBR 52 1 0 230.0 115.0 200.0 0.7981 33.397 -4.78674 2.2590    502 T212        
D2OBR 22 D2OBR 51 1 0 230.0 115.0 200.0 0.7217 34.907 -6.22068 2.1399    502 T211        
D2OD  12 D2OD  51 1 0 400.0 120.0 300.0 1.5038 101.16 -0.73719 0.5792    541 T411        
D2OH  11 D2OH  22 1 0 400.0 230.0 600.0 0.6689 49.462 -4.93064 1.8031    917 T426        
D2OH  12 D2OH  21 1 0 400.0 230.0 600.0 0.6676 49.195 -6.82932 2.0312    952 T427        
D2OHLS11 D2OHLS52 1 0 400.0 120.0 300.0 0.9740 102.02 -0.65968 0.5261    541 T411        
D2OHLS12 D2OHLS51 2 0 400.0 120.0 300.0 0.9776 102.24 -0.68774 0.5205    541 T412        
D2PI  21 D2PI  53 1 0 230.0 115.0 200.0 0.7881 33.238 -7.12988 2.5180    502 NK1         
D2PI-N23 D2PI  52 1 0 229.6 120.0 300.0 0.4352 38.726 -1.36315 1.6048    817 T412        
D2PI-N23 D2PI  53 1 0 230.0 120.0 300.0 0.4100 38.968 -1.12626 1.6344    941 T411        
D2PLA 11 D2PLA 51 1 0 400.0 120.0 300.0 1.4162 103.46 -0.37748 0.5821    541 DK1         
D2PT  12 D2PT  21 1 0 400.0 230.0 600.0 0.5924 47.836 -5.66694 1.9712    952 T421        
D2PT  12 D2PT  51 1 0 400.0 120.0 300.0 1.0242 101.43 -0.59190 0.5474    541 T411        
D2PT  13 D2PT  22 1 0 400.0 230.0 600.0 0.6636 48.849 -6.46783 1.9312    952 T422        
D2PT  21 D2PT  53 1 0 230.0 120.0 300.0 0.4293 38.368 -1.13675 1.6958    828 T212        
D2PT  22 D2PT  53 1 0 229.2 120.0 300.0 0.4280 38.224 -0.98482 1.7393    831 T211        
D2RAI 11 D2RAI 21 1 0 400.0 230.0 600.0 0.6840 50.369 -2.13881 1.5219    926 T421        
D2RAI 11 D2RAI 52 1 0 400.0 120.0 300.0 1.1282 101.22 -2.32645 0.5079    541 T412        
D2RAI 12 D2RAI 59 1 0 400.0 120.0 300.0 1.5484 101.80 -0.59590 0.7237    541 T411        
D2RE  22 D2RE  51 1 0 230.0 115.0 300.0 0.5388 32.441 -9.05401 2.3629    581 T212        
D2RED 11 D2RED 52 1 0 400.0 120.0 300.0 1.3390 101.48 -0.57544 0.5097    541 T411        
D2RED 14 D2RED 51 1 0 400.0 120.0 300.0 0.9854 101.92 -0.53756 0.5230    541 T412        
D2SD-N11 D2SD  53 1 0 400.0 120.0 300.0 0.9364 100.16 -0.57054 0.4868    541 T412        
D2SD-N12 D2SD  51 1 0 400.0 120.0 300.0 1.5929 101.32 -0.86442 0.7200    541 T413        
D2SD-N12 D2SD  52 1 0 400.0 120.0 300.0 0.9412 101.17 -3.51774 0.5629    541 T411        
D2SD-N12 D2SD-N21 1 8 400.0 230.0 650.0 0.4423 44.552 -0.36081 0.9494   1172 T421        
D2SDON11 D2SDON53 1 0 400.0 120.0 300.0 0.9788 102.02 -0.65571 0.5310    541 T412        
D2SDON12 D2SDON51 1 0 400.0 120.0 300.0 0.9335 100.64 -0.49459 0.5638    541 T413        
D2SDON12 D2SDON52 1 0 400.0 120.0 300.0 0.9769 101.81 -0.68783 0.5204    541 T411        
D2SHUW11 D2SHUW51 1 0 400.0 120.0 300.0 0.9349 101.76 -3.70712 0.5655    541 SHUW T412   
D2SHUW13 D2SHUW52 1 0 400.0 120.0 300.0 0.9396 101.86 -3.89608 0.5696    541 SHUW T413   
D2SI  23 D2SI  51 1 0 230.0 120.0 300.0 0.4375 38.932 -1.70570 1.5802    753 T412        
D2SI  24 D2SI  52 1 0 230.0 120.0 300.0 0.4384 39.020 -1.87594 1.6454    753 T411        
D2SIEM14 D2SIEM21 1 0 400.0 236.0 350.0 1.0721 86.439 -0.74144 0.6475    631 T421        
D2SIEM14 D2SIEM54 1 0 400.0 120.0 300.0 1.3458 98.657 -1.33860 0.6769    541 T411        
D2SIT 22 D2SIT 52 1 0 230.0 115.0 200.0 0.8266 34.640 -7.00811 2.8393    502 T211        
D2SOTT11 D2SOTT51 1 0 400.0 120.0 300.0 1.4196 103.03 -0.72616 0.6506    541 T412        
D2SOTT11 D2SOTT52 1 0 400.0 120.0 300.0 0.9701 102.08 -0.70905 0.5233    529 T411        
D2SOTT12 D2SOTT21 1 0 400.0 230.0 450.0 0.4860 46.824 -0.57290 0.4984    811 T421        
D2SOTT12 D2SOTT52 1 0 400.0 120.0 300.0 1.3383 101.43 -0.58340 0.5006    541 T413        
D2STAD11 D2STAD58 1 0 400.0 120.0 300.0 0.9388 102.08 -8.60623 0.5687    541 T413        
D2STAD13 D2STAD57 1 0 400.0 118.0 300.0 1.8009 87.982 -4.23479 0.8150    536 T412        
D2STAW11 D2STAW21 1 0 400.0 230.0 450.0 0.4211 45.758 -8.67694 0.4875    811 T421        
D2STAW12 D2STAW21 1 0 400.0 230.0 450.0 0.4219 45.865 -7.15710 0.4601    811 T422        
D2TRE 21 D2TRE 52 1 0 230.0 115.0 200.0 0.8140 32.682 -3.58399 2.1096    502 T211        
D2TRE 22 D2TRE 54 1 0 230.0 115.0 250.0 0.5788 40.200 -7.71101 2.2552    690 T212        
D2TWIS11 D2TWIS51 1 0 400.0 120.0 300.0 1.4242 103.24 -0.73391 0.6419    541 T412        
D2TWIS12 D2TWIS52 1 0 400.0 110.0 200.0 2.0900 113.58 -0.61365 0.6237    360 T411        
D2UWES11 D2UWES21 1 0 400.0 231.0 660.0 0.5106 23.995 -3.84261 1.5000   1190 T421        
D2UWES12 D2UWES51 1 0 400.0 120.0 300.0 1.4222 96.523 -0.60930 0.7125    432 T411        
D2VELT21 D2VELT52 1 0 220.0 110.0 250.0 0.4254 24.797 -0.59002 1.5992    682 T211        
D2VELT22 D2VELT51 1 0 220.0 118.0 200.0 0.6856 31.501 -8.13931 2.6302    591 T212        
D2VOER12 D2VOER52 1 0 400.0 120.0 300.0 1.4158 104.04 -0.72048 0.6287    541 T411        
D2VOSL21 D2VOSL51 1 0 220.0 110.0 200.0 0.7889 32.176 -8.02704 2.7066    577 T212        
D2VOSL22 D2VOSL52 1 0 220.0 110.0 250.0 0.5443 30.584 -10.0585 2.3554    800 T211        
D2WAHL11 D2WAHL22 1 0 400.0 231.0 600.0 0.7124 49.862 -3.89928 1.7525   1082 T421        
D2WAHL12 D2WAHL21 1 0 400.0 231.0 600.0 0.6191 52.263 -4.91560 1.8438   1034 T422        
D2WECH21 D2WECH51 1 0 220.0 118.0 200.0 0.6486 30.727 -6.12909 2.4793    656 T212        
D2WECH22 D2WECH52 1 0 220.0 118.0 200.0 0.6655 31.453 -27.5691 2.5413    603 T211        
D2WG  12 D2WG  51 1 8 400.0 120.0 300.0 0.9671 101.97 -0.61339 0.5232    541 T411        
D2WG  14 D2WG  18 1 0 410.0 410.0 1420. 0.0985 11.980 -2.29727 1.2570   2399 T442B       
D2WG  14 D2WG  18 2 0 410.0 410.0 1420. 0.0995 11.968 -2.30052 1.2510   2399 T442A       
D2WG  15 D2WG  19 1 0 410.0 410.0 1420. 0.1003 11.968 -2.29955 1.2528   2399 T441A       
D2WG  15 D2WG  19 2 0 410.0 410.0 1420. 0.0995 12.027 -2.29171 1.2671   2399 T441B       
D2WILW11 D2WILW51 2 0 400.0 120.0 300.0 0.9188 101.49 -0.30224 0.5183    541 WILW T412   
D2WILW12 D2WILW51 2 0 400.0 120.0 300.0 0.9188 101.65 -0.28706 0.5269    541 WILW T411   
D2WUER11 D2WUER21 1 0 400.0 231.0 330.0 1.3239 60.592 -12.8244 1.8169    509 T421        
D2WUER11 D2WUER51 1 0 400.0 118.0 300.0 1.4855 89.588 -3.23633 0.9575    484 T412        
D2WUER13 D2WUER22 1 0 400.0 236.0 300.0 1.1865 101.01 -0.46842 0.5369    405 T423        
D2WUER13 D2WUER52 1 0 400.0 118.0 300.0 1.3726 93.323 -1.36442 0.8594    541 T411        
D2ZOL 21 D2ZOL 52 1 0 230.0 115.0 200.0 0.8874 34.109 -7.75871 2.7807    552 T211        
D2ZOL 22 D2ZOL 51 1 0 245.0 120.0 350.0 0.4401 31.038 -6.25427 2.5756   1030 T212        
D43BRS26 D43B_F11 4 0 235.0 410.0 450.0 0.2149 19.315 -11.2148 3.4513   1106 BMT37       
D43BRS5A D43BRS22 1 0 110.0 220.0 200.0 0.1033 7.9006 -2.77720 6.0000   1050 BMT22       
D43BRS5B D43BRS22 2 0 110.0 220.0 200.0 0.1021 7.9732 -1.67748 5.3636   1050 BMT23       
D43BRS5C D43BRS26 3 0 110.0 220.0 200.0 0.1033 8.0035 -2.75809 5.8264   1050 BMT24       
D43B_Y11 D43B_Y21 1 0 405.0 230.0 350.0 0.9895 83.225 -3.04350 0.7590    499 BMT31       
D43B_Y11 D43B_Y21 2 0 405.0 230.0 350.0 0.9841 83.413 -3.50551 0.7499    499 BMT32       
D43B_Y12 D43B_Y22 3 0 405.0 230.0 350.0 1.1515 81.536 -2.24873 0.7438    499 BMT33       
D43B_Y12 D43B_Y22 5 0 405.0 230.0 350.0 1.1904 81.207 -2.50286 0.6341    499 BMT34       
D4ALMN5A D4ALMN21 1 0 110.0 220.0 250.0 0.1550 8.6138 -39.3482 11.926   1312 BMT211      
D4ALMN5B D4ALMN22 2 0 115.0 232.0 240.0 0.1072 9.0916 -1.67065 4.9905   1205 BMT212      
D4ALTB5I D4AL1U11 1 0 115.0 405.0 300.0 0.1371 8.6833 -23.0340 9.5955   1506 BMT411      
D4ALTB5J D4AL1U13 2 0 115.0 405.0 300.0 0.1386 8.8156 -22.8597 10.004   1506 BMT412      
D4BIRK5C D4BIRK22 1 0 110.0 220.0 200.0 0.1583 7.9239 -1.35575 6.4711   1050 BMT201_2    
D4BIRK5D D4BIRK22 2 8 110.0 220.0 200.0 0.1597 8.1659 -43.3115 10.760   1050 BMT203      
D4BRNK5A D4BRNK22 1 8 110.0 220.0 200.0 0.1634 8.2264 -44.6611 10.083   1050 BMT201      
D4BRNK5B D4BRNK22 2 0 110.0 220.0 200.0 0.1785 8.2261 -44.6235 10.248   1050 BMT202      
D4BRUK5I D4BRUK11 1 0 115.0 405.0 300.0 0.1198 8.3177 -8.90943 7.3800   1506 BMT411      
D4BUEH5A D4BUEH22 1 0 110.0 220.0 200.0 0.1167 8.0457 -2.60527 5.1653   1050 BMT201      
D4BZWN5I D4BZWN11 1 0 115.0 405.0 300.0 0.1380 8.5511 -100.276 9.4291   1506 BMT411      
D4DAXL11 D4DAXL22 1 0 400.0 231.0 1000. 0.2472 24.639 -1.62305 1.0581   1443 BMT401      
D4DAXL12 D4DAXL23 2 0 400.0 231.0 1000. 0.3434 24.158 -3.59470 1.6069   1443 BMT402      
D4DAXL5A D4DAXL21 1 8 110.0 220.0 200.0 0.1178 8.1061 -2.29030 4.9504   1050 BMT201      
D4DAXL5I D4DAXL12 3 0 115.0 405.0 300.0 0.1141 8.2428 -7.42592 6.6692   1506 BMT411      
D4DELL5I D4DELL12 1 0 115.0 405.0 300.0 0.0767 8.3402 -5.58818 6.5633   1506 BMU313      
D4DELL5J D4DELL11 2 0 115.0 405.0 300.0 0.0777 8.4813 -9.08461 5.5803   1506 BMU314      
D4DPH111 D4DPH113 1 8 400.0 375.0 777.0 0.3421 41.862 -1.76971 1.6625   1107 BMT431      
D4DPH111 D4DPH114 2 8 400.0 375.0 777.0 0.3371 42.006 -1.75191 1.6813   1107 BMT432      
D4DPH112 D4DPH115 3 8 400.0 375.0 777.0 0.3363 41.862 -1.76382 1.6688   1107 BMT433      
D4DPH112 D4DPH116 4 8 400.0 375.0 777.0 0.3334 41.862 -1.76971 1.6625   1107 BMT434      
D4EDSB5I D4EDSB11 1 0 115.0 405.0 300.0 0.1402 8.8156 -60.5280 9.3611   1506 BMT411      
D4EICH11 D4EICH24 1 0 400.0 231.0 1000. 0.2437 24.367 -2.04843 1.0731   1443 BMT401      
D4EICH5A D4EICH22 1 0 110.0 220.0 200.0 0.1560 7.9240 -21.0875 9.5289   1050 BMT201      
D4EICH5B D4EICH21 2 0 110.0 220.0 200.0 0.1190 7.9851 -2.64864 6.0579   1050 BMT202      
D4EICH5C D4EICH24 3 0 110.0 220.0 200.0 0.1664 7.9843 -34.9012 9.6033   1050 BMT203      
D4EICH5I D4EICH12 2 0 120.0 400.0 300.0 0.1023 9.1674 -6.05810 5.7222   1443 BMT402      
D4ENGS5I D4ENGS11 1 8 115.0 405.0 300.0 0.0759 7.9787 -6.62100 5.8677   1506 BMT311      
D4ENGS5J D4ENGS12 2 0 115.0 405.0 300.0 0.0793 8.3666 -7.92437 6.4348   1506 BMT312      
D4GKMA22 D4GKMA21 2 8 240.0 240.0 300.0 0.3712 11.898 -4.58636 2.8819    722 BMT105Q     
D4GKMB5A D4GKMB22 1 0 110.0 245.0 300.0 0.1102 7.2592 -28.4584 8.6777   1575 BMTR103     
D4GKMB5B D4GKMB22 3 0 110.0 245.0 300.0 0.0827 7.2595 -28.3292 9.0909   1575 BMTR104     
D4GKMB74 D4GKMB22 1 0 27.0  245.0 500.0 0.0029 0.2041 -628.611 274.35  10692 BMTRP1      
D4GKMB74 D4GKMB22 2 0 27.0  245.0 500.0 0.0029 0.2041 -628.611 274.35  10692 BMTRP2      
D4GKMC57 D4GKMA21 1 0 110.0 245.0 200.0 0.1685 9.6785 -30.8094 11.983   1050 BMTR101     
D4GKMC57 D4GKMC51 2 0 110.0 110.0 200.0 0.0832 2.5396 -32.8289 3.8843   1050 BMT101Q     
D4GKMC58 D4GKMA21 2 8 110.5 245.0 200.0 0.1685 10.072 -45.5384 13.513   1045 BMTR102     
D4GKMC58 D4GKMC51 3 8 110.0 110.0 200.0 0.0840 2.6131 -32.8289 3.8843   1050 BMT102Q     
D4GKMC59 D4GKMA22 3 0 110.0 245.0 450.0 0.0274 0.7631 -3.50421 10.983   2362 BMT106Q     
D4GKMC59 D4GKMC52 4 0 110.0 110.0 450.0 0.0301 6.6585 -3.71901 0.0000   2362 BMT106Q     
D4GOHF5I D4GOHF12 1 0 115.0 405.0 300.0 0.1147 8.1987 -6.39579 6.7524   1506 BMT411      
D4GRKR5I D4GRKR14 1 0 115.0 405.0 300.0 0.1038 8.1107 -62.4537 8.7410   1506 BMU311      
D4GRKR5J D4GRKR11 2 0 115.0 405.0 300.0 0.1189 8.5513 -5.65593 7.9471   1506 BMU312      
D4GROG5I D4GR2G13 1 0 115.0 405.0 300.0 0.0816 8.3754 -12.1162 6.2004   1506 BMT412      
D4GROG5J D4GROG12 2 0 115.0 405.0 300.0 0.1131 8.2428 -5.17447 7.1758   1506 BMT413      
D4GROG5K D4GROG13 3 0 120.0 400.0 350.0 0.1018 8.6394 -28.5631 5.9028   1683 BMT414      
D4GROG5L D4GR2G12 4 0 115.0 405.0 300.0 0.0774 8.3667 -5.76949 6.4045   1506 BMT411      
D4GURT5A D4GURT21 1 0 110.0 220.0 100.0 0.4235 15.845 -28.8702 7.1901    525 BMT201      
D4GURT5B D4GURT22 2 0 110.0 220.0 100.0 0.4114 16.209 -10.8424 5.6612    525 BMT202      
D4HDSU5A D4HDSU21 1 0 110.0 220.0 200.0 0.1694 7.9237 -38.3948 9.9752   1050 BMT201      
D4HDSU5B D4HDSU22 2 0 110.0 220.0 200.0 0.1606 8.1659 -38.7062 10.091   1050 BMT202      
D4HOEP5I D4HOEP11 1 0 120.0 400.0 300.0 0.1044 8.9754 -5.65056 6.1250   1443 BMT411      
D4HOEP5J D4HOEP12 2 0 115.0 405.0 300.0 0.0782 8.4857 -8.86661 5.9206   1506 BMT412      
D4HRBT5I D4HRBT12 1 0 115.0 405.0 300.0 0.1124 8.5073 -9.94403 7.1531   1506 BMU311      
D4HRBT5J D4HRBT13 2 0 115.0 405.0 300.0 0.1169 8.5514 -4.06262 8.1134   1506 BMU312      
D4HUEF5I D4HUEF11 1 0 115.0 405.0 300.0 0.1144 8.2869 -6.75164 6.7221   1506 BMT411      
D4HUEF5J D4HUEF14 2 0 115.0 405.0 300.0 0.1141 8.1987 -4.86594 7.1153   1506 BMT412      
D4KAOS5A D4KAOS21 1 0 110.0 220.0 200.0 0.1603 7.8634 -34.9139 10.165   1050 BMT201      
D4KAWS5A D4KAWS21 1 0 110.0 220.0 200.0 0.1848 8.0444 -11.8499 7.8512   1050 BMT201      
D4KAWS5B D4KAWS22 2 0 110.0 220.0 200.0 0.1186 8.0456 -2.30073 6.1983   1050 BMT202      
D4KRSX5A D4SWSD21 1 0 110.0 235.0 200.0 0.1612 8.2264 -30.4314 9.5702   1050 BMT211      
D4KRSX5B D4SWSD22 2 0 110.0 220.0 200.0 0.1706 7.6211 -12.4353 7.5455   1050 BMT212      
D4KUHM12 D4KUHM22 1 0 400.0 231.0 660.0 0.4011 24.482 -10.6436 1.3187    953 BMT401      
D4KUMR5A D4KUMR21 1 0 110.0 220.0 200.0 0.1541 7.8635 -21.2765 9.0992   1050 BMT201      
D4KUMR5B D4KUMR22 2 0 110.0 220.0 250.0 0.1551 9.1947 -24.6954 9.4628   1230 BMT202      
D4KUPZ5I D4KUPZ19 1 0 115.0 405.0 300.0 0.0753 8.2917 -21.9163 5.8526   1506 BMT411      
D4KUPZ5J D4KUPZ19 3 0 115.0 405.0 300.0 0.1146 8.3310 -6.55937 6.5936   1506 BMT412      
D4KUPZ5K D4KUPZ18 2 0 115.0 405.0 300.0 0.0808 8.3181 -21.6395 6.8053   1506 BMT413      
D4LAIC5I D4LAIC11 1 0 115.0 405.0 300.0 0.1381 8.8156 -15.6531 10.866   1506 BMU311      
D4MEZN5I D4MEZN12 1 0 115.0 405.0 300.0 0.1402 8.8156 -60.5280 9.3611   1506 BMT412      
D4MEZN5J D4MEZN11 2 0 115.0 405.0 300.0 0.0795 8.4063 -7.64266 6.4197   1506 BMT411      
D4MULH5I D4MULH12 1 0 115.0 405.0 300.0 0.1149 8.2428 -7.22270 6.5558   1506 BMT411      
D4MULH5J D4MULH11 2 0 115.0 405.0 300.0 0.1140 8.2428 -4.65089 6.9868   1506 BMT412      
D4MULH5K D4MULH14 3 0 115.0 405.0 300.0 0.1152 8.2428 -7.20127 6.9112   1506 BMT413      
D4NEUR12 D4NEUR21 2 0 400.0 231.0 660.0 0.4540 23.438 -2.30799 0.8938    953 BMT402      
D4NEUR22 D4NEUR11 1 0 230.0 400.0 600.0 0.2273 16.662 -6.91373 4.5558   1506 BMT401      
D4NSTN5I D4NSTN11 1 0 115.0 405.0 300.0 0.1148 8.2428 -7.52624 6.5558   1506 BMT411      
D4OBJT5I D4OBJT11 1 0 115.0 405.0 300.0 0.1327 8.2425 -53.9297 13.429   1506 BMU311      
D4OBJT5J D4OBJT12 2 0 115.0 405.0 300.0 0.1216 7.8459 -23.1435 12.038   1506 BMU312      
D4OWAL5A D4OWAL21 1 0 110.0 220.0 200.0 0.1160 7.9247 -6.59701 7.4050   1050 BMT201      
D4OWAL5B D4OWAL21 2 0 110.0 220.0 200.0 0.1751 7.8025 -24.6699 9.5289   1050 BMT202      
D4PULV21 D4PULV12 3 0 230.0 400.0 600.0 0.1840 10.226 -2.08951 1.9168   1506 BMT323      
D4PULV5A D4PULV21 1 0 110.0 220.0 210.0 0.1859 9.9664 -2.66290 7.1570   1102 BMT211      
D4PULV5I D4PULV13 6 0 120.0 405.0 300.0 0.1128 8.0152 -5.96380 6.4028   1443 BMT416      
D4PULV5J D4PULV13 7 0 115.0 405.0 300.0 0.1149 8.2869 -7.28251 7.1531   1506 BMT417      
D4PULV5K D4PULV12 4 0 115.0 405.0 300.0 0.0775 8.4901 -8.15008 5.7618   1506 BMU314      
D4PULV5L D4PULV12 5 0 115.0 405.0 300.0 0.1190 8.2427 -49.1501 12.892   1506 BMU315      
D4ROLS5I D4ROLS13 1 0 115.0 405.0 300.0 0.0982 9.1247 -11.1727 9.9660   1506 BMU312      
D4SLDR5I D4SLDR12 1 0 115.0 405.0 300.0 0.0870 8.2828 -5.24185 6.8431   1506 BMT412      
D4SLDR5J D4SLDR11 2 0 115.0 405.0 300.0 0.0865 8.2652 -6.40376 6.7448   1506 BMT413      
D4STOC5A D4STOC21 1 0 110.0 220.0 100.0 0.3332 16.779 -3.21359 4.7107    525 BMT201      
D4STOC5B D4STOC21 2 0 110.0 220.0 100.0 0.3643 18.183 -10.8243 8.1570    525 BMT202      
D4TRSN12 D4TRSN5J 2 0 405.0 115.0 300.0 1.3231 106.23 -0.54047 0.7377    428 BMT412      
D4TRSN5I D4TRSN11 1 0 120.0 405.0 300.0 0.1277 8.1110 -8.20719 7.6944   1443 BMT411      
D4VILL5I D4VILL11 1 0 120.0 400.0 300.0 0.1030 9.0714 -7.55158 5.5556   1443 BMT401      
D4WDLN22 D4WDLN12 1 0 230.0 405.0 350.0 0.4030 26.145 -2.70670 2.7202    762 BMU324      
D4WDLN5A D4WDLN22 1 0 110.0 220.0 250.0 0.1551 9.1947 -24.6954 9.4628   1312 BMU211      
D4WDLN5I D4WDLN13 1 8 115.0 405.0 300.0 0.1145 8.2869 -6.78162 6.6919   1506 BMT411      
D4WDLN5J D4WDLN14 2 0 115.0 405.0 300.0 0.1144 8.2428 -6.94894 6.5180   1506 BMT412      
D4WEIE5A D4WEIR22 1 0 110.0 220.0 200.0 0.1524 7.8998 -2.49997 4.6612   1050 BMT211      
D4WEIE5B D4WEIR21 2 0 110.0 220.0 270.0 0.1453 8.6929 -27.4276 8.7355   1250 BMT212      
D4WEIE5C D4WEIR22 3 0 110.0 220.0 250.0 0.1549 8.6622 -26.2744 8.7273   1250 BMT213      
D4WEIE5D D4WEIR22 4 0 110.0 220.0 200.0 0.1542 8.1660 -13.1413 8.2893   1050 BMT214      
D4WIES5A D4WIES21 1 0 110.0 235.0 200.0 0.1183 8.2877 -2.75809 5.8264   1050 BMT201      
D4WIES5I D4WIES11 1 0 115.0 405.0 300.0 0.1148 8.1987 -4.28967 6.9490   1506 BMT411      
D4WNHE5A D4WNHE21 1 8 110.0 220.0 200.0 0.1434 8.2268 -9.37206 7.8595   1050 BMT201      
D7A83070 D7A8302A 1 0 27.0  235.0 109.0 0.0260 0.8660 -210.100 78.200  99999 TR DT10     
D7A83071 D7A8302B 1 0 27.0  235.0 225.0 0.0090 0.4180 -151.600 138.00  99999 TR GT11     
D7A83072 D7A8302A 1 0 27.0  235.0 225.0 0.0090 0.4180 -151.600 138.00  99999 TR GT12     
D7AKLE5A D7AKLE2C 1 0 120.0 230.0 200.0 0.1420 12.744 -5.00000 4.8000   1251 TR 211      
D7AKLE5D D7AKLE2A 1 0 120.0 230.0 200.0 0.1420 12.744 -5.00000 4.8000   1251 TR 212      
D7ARPE5A D7ARPE1B 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411      
D7BABA5A D7BABA11 1 0 120.0 400.0 350.0 0.1030 8.7620 -27.5000 6.1000   2245 TR 411      
D7BABA5C D7BABA12 1 0 120.0 400.0 350.0 0.1030 8.7620 -27.5000 6.1000   2245 TR 412      
D7BABA61 D7BABA2B 1 0 65.0  220.0 200.0 0.1850 7.5600 -35.3000 11.600   2200 TR 201      
D7BACH51 D7BACH1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411      
D7BACH52 D7BACH1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412      
D7BAYR71 D7BAYR21 1 8 25.0  220.0 100.0 0.0190 0.9750 -420.100 93.600  99999 TR 201      
D7BAYX5B D7BAYR71 9 1 110.0 27.0  0.0   0.6550 23.174 0.000000 0.0000   9999             
D7BAYX5B D7BAYX21 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211      
D7BEEC5A D7BEEC21 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 211      
D7BEEC5C D7BEEC22 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 212      
D7BERG7A D7BERG1A 1 0 27.0  420.0 950.0 0.0030 0.1140 -4002.30 858.40  99999 TR 420      
D7BEXB7A D7BEXB1A 1 0 27.0  420.0 830.0 0.0020 0.1450 -1038.70 466.40  99999 TR A41      
D7BIBL71 D7BIBL1A 1 8 27.0  400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10A      
D7BIBL72 D7BIBL1A 1 8 27.0  400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10AT     
D7BIBL73 D7BIBL1A 1 8 27.0  400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10B      
D7BIBL74 D7BIBL1A 1 8 27.0  400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10BT     
D7BIBL75 D7BIBL1A 1 8 27.0  400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10C      
D7BIBL76 D7BIBL1A 1 8 27.0  400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10CT     
D7BIBL7A D7BIBL1B 1 8 27.0  420.0 725.0 0.0020 0.1580 -769.800 629.60  99999 TR A41      
D7BIDI5A D7BIDI1O 1 0 115.0 400.0 350.0 0.0980 7.9340 -11.1000 7.3000   2393 TR 45       
D7BISC5A D7BISC1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411      
D7BISC5B D7BISC1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 413      
D7BISC5C D7BISC1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412      
D7BIXT5A D7BIXT2A 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1261 TR 21       
D7BIXT5A D7BIXT2B 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1261 TR 22       
D7BKWL71 D7BKWL10 1 8 27.0  410.0 345.0 0.0060 0.3170 -225.900 138.60  99999 TR 3 21     
D7BOCH5B D7BOCH2A 1 8 110.0 220.0 200.0 0.1820 10.404 -15.2000 9.1000   1400 TR 211      
D7BOCH5B D7BOCH2A 2 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212      
D7BOCK5G D7BOCK2N 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211      
D7BOCK5G D7BOCK2S 1 8 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1400 TR 212      
D7BOLA5B D7BOLA2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211      
D7BOLA5D D7BOLA2B 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 212      
D7BOLA71 D7BOLA2B 1 0 25.0  220.0 180.0 0.0080 0.6000 -513.400 152.80   3079 TR 201      
D7BRAU2B D7BRAU1B 1 0 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000   2008 TR 421      
D7BRAU5B D7BRAU2B 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1262 TR 211      
D7BRAU5D D7BRAU2A 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1262 TR 212      
D7BUER1C D7BUER2C 1 0 400.0 231.0 1000. 0.3120 24.800 -8.60000 1.8000   1924 TR 421      
D7BUER2A D7BUER1B 1 0 230.0 400.0 600.0 0.2470 16.838 -45.0000 6.0000   2008 TR 423      
D7BUER51 D7BUER2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211      
D7BUER52 D7BUER1C 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 412      
D7BUER59 D7BUER1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411      
D7BUES2D D7BUES1B 1 0 240.0 400.0 600.0 0.2400 17.278 -6.40000 5.3000   1924 TR 421      
D7DAHL5A D7DAHL11 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 411      
D7DAHL5B D7DAHL12 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 412      
D7DAUR1A D7DAUR2A 1 0 400.0 231.0 1000. 0.2320 23.806 -3.00000 0.9000   1924 TR 422      
D7DAUR1C D7DAUR2B 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421      
D7DAUR1C D7DAUR71 1 0 400.0 27.0  300.0 1.0380 64.680 -0.50000 0.6000  99999 TRSTATC1    
D7DAUR5A D7DAUR1C 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411      
D7DAUR5C D7DAUR1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412      
D7DETT5A D7DETT1A 1 0 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 411      
D7DILH71 D7DILH2A 1 0 35.0  220.0 50.0  0.1180 2.9860 -115.900 34.100  99999 TR 201      
D7DILH71 D7DILH2A 2 0 35.0  220.0 50.0  0.1180 2.9860 -115.900 34.100  99999 TR 203      
D7DILH72 D7DILH2B 1 0 35.0  220.0 50.0  0.0880 3.0700 -16.2000 23.500  99999 TR 202      
D7DILH72 D7DILH2B 2 0 35.0  220.0 50.0  0.1180 2.9860 -115.900 34.100  99999 TR 204      
D7DUEL5A D7DUEL2C 1 0 115.0 220.0 300.0 0.1290 7.7580 -32.5000 10.200   1888 TR 211      
D7DUEL5B D7DUEL2C 1 0 115.0 220.0 300.0 0.1290 7.7580 -32.5000 10.200   1888 TR 212      
D7DUEN5A D7DUEN2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211      
D7EDEL71 D7EDEL2A 1 0 25.0  220.0 180.0 0.0080 0.6000 -513.400 152.80   4628 TR 201      
D7EDEL72 D7EDEL2B 1 0 25.0  220.0 100.0 0.0150 0.9500 -106.100 71.600   2860 TR 202      
D7EIBE2B D7EIBE1B 1 0 240.0 400.0 600.0 0.2400 17.278 -6.40000 5.3000   1924 TR 421      
D7EIBE5A D7EIBE1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1457 TR 411      
D7EIBE5B D7EIBE1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1457 TR 412      
D7EISE5A D7EISE2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1334 TR 211      
D7EISE5B D7EISE2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1334 TR 212      
D7ELLE5A D7ELLE2B 1 0 115.0 220.0 300.0 0.1280 6.2580 -48.3000 12.600   2008 TR 211      
D7ELLE5B D7ELLE2B 1 0 115.0 220.0 300.0 0.1280 6.2580 -48.3000 12.600   2008 TR 212      
D7ELME5A D7ELME2A 1 0 120.0 230.0 300.0 0.1280 11.520 -25.0000 7.3000   1924 TR 211      
D7ELME5B D7ELME2A 1 0 120.0 230.0 300.0 0.1280 11.520 -25.0000 7.3000   1924 TR 212      
D7ELVE5A D7ELVE2A 1 0 110.0 220.0 200.0 0.1790 9.9740 -457.700 10.100  99999 TR 201      
D7ELVE5A D7ELVE2A 2 0 115.0 230.0 300.0 0.1270 7.6380 -101.800 7.1000  99999 TR 203      
D7ELVE5B D7ELVE2B 1 0 115.0 230.0 300.0 0.1290 7.4300 -380.900 12.300  99999 TR 202      
D7EMSB70 D7KWEM2B 1 8 27.0  245.0 500.0 0.0030 0.2550 -4002.30 858.40  99999 TR B0       
D7EMSC70 D7KWEM2C 1 8 27.0  245.0 500.0 0.0030 0.2550 -4002.30 858.40  99999 TR C0       
D7EMSD70 D7KWEM10 1 0 27.0  420.0 410.0 0.0030 0.2660 -59.8000 205.70  99999 TR DT D0    
D7EMSD71 D7KWEM11 1 0 27.0  420.0 410.0 0.0030 0.2660 -59.8000 205.70  99999 TR GT D1    
D7EMSD72 D7KWEM12 1 0 27.0  420.0 410.0 0.0030 0.2660 -59.8000 205.70  99999 TR GT D2    
D7ENNI5A D7ENNI1S 1 8 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1744 TR 411      
D7ENSD2A D7ENSD2B 2 0 230.0 230.0 600.0 0.0890 10.000 -3.70000 1.1000   2008 TR 221 E    
D7ENSD2B D7ENSD1A 1 0 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000   2008 TR 421      
D7ENSD5A D7ENSD2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211      
D7ENSD5A D7ENSD2A 2 8 110.0 220.0 200.0 0.1980 7.6350 -65.7000 7.9000   1400 TR 212      
D7ENSD5C D7ENSD2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 213      
D7ENSD71 D7ENSD2A 1 8 27.0  245.0 145.0 0.0130 0.5950 0.000000 0.0000  99999 BAT02       
D7ENSD71 D7ENSD5A 1 8 27.0  110.0 145.0 0.0130 0.5950 -466.700 161.50  99999 BAT01       
D7FUEH5A D7FUEH2C 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212      
D7FUEH5B D7FUEH2C 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211      
D7FWS 5B D7FWS 21 1 0 115.0 220.0 300.0 0.1210 6.4260 -78.0000 15.000   2008 TR 211      
D7FWS 5C D7FWS 22 1 0 115.0 220.0 300.0 0.1210 6.4260 -78.0000 15.000   2008 TR 212      
D7GARE5A D7GARE1A 1 8 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 415      
D7GARE5A D7GARE2D 1 0 110.0 220.0 200.0 0.1700 7.8640 -826.400 12.200  99999 U 202       
D7GARE5F D7GARE1A 1 8 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 411      
D7GARE5F D7GARE1B 1 8 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 412      
D7GARE5G D7GARE1A 1 8 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 413      
D7GARE5G D7GARE1B 1 8 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 414      
D7GARE5G D7GARE2C 1 0 116.0 232.0 200.0 0.1940 8.8120 -254.000 8.0000  99999 U 201       
D7GARE5G D7GARE2C 2 0 110.0 220.0 200.0 0.2010 8.0260 -467.600 13.100  99999 U 203       
D7GARE5G D7GARE2D 1 0 110.0 220.0 200.0 0.2050 8.0440 -725.500 14.800  99999 U 204       
D7GEIT71 D7GEIT1A 1 0 27.0  405.0 527.0 0.0040 0.2260 -5416.70 234.60  99999 TR BL10     
D7GEIT72 D7GEIT1B 1 0 27.0  405.0 527.0 0.0040 0.2260 -5416.70 234.60  99999 TR BL20     
D7GELL5A D7GELL2B 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211      
D7GELL5B D7GELL2B 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 212      
D7GELS5B D7GELS21 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   2008 TR 211      
D7GERS1B D7GERS71 1 0 400.0 27.0  300.0 1.0380 64.680 -0.50000 0.6000  99999 TRSTATC1    
D7GERS2A D7GERS1B 1 0 230.0 400.0 600.0 0.2350 16.738 -5.40000 3.0000   2008 TR 421      
D7GERS2C D7GERS1A 1 0 230.0 400.0 600.0 0.1170 15.784 -5.40000 1.6000   2008 TR 422      
D7GERS5B D7GERS1B 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411      
D7GERS5C D7GERS1A 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2245 TR 412      
D7GERS5C D7GERS2A 1 8 120.0 230.0 300.0 0.1260 11.520 -14.2000 8.7000   1724 TR 211      
D7GERS5E D7GERS1Z 1 8 120.0 400.0 350.0 0.1220 8.6400 -9.60000 7.4000  99999 TR K3 E     
D7GERS7F D7GERS2A 1 8 27.0  245.0 500.0 0.0030 0.2550 -4002.30 858.40  99999 TR F2       
D7GERS7G D7GERS2C 1 8 27.0  245.0 500.0 0.0030 0.2550 -4002.30 858.40  99999 TR G2       
D7GERS7I D7GERS2A 1 8 27.0  245.0 500.0 0.0030 0.2550 -4002.30 858.40  99999 TR I2       
D7GERS7K D7GERS11 1 8 27.0  400.0 850.0 0.0030 0.1140 -4002.30 858.40  99999 TR K2       
D7GOHR5A D7GOHR2A 1 0 110.0 220.0 150.0 0.2430 10.162 -12.2000 8.5000   1400 TR 211      
D7GREM5A D7GREM2C 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1252 TR 211      
D7GREM5B D7GREM2C 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1252 TR 212      
D7GREM5D D7GREM2C 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1344 TR 213      
D7GRON1A D7GRON1B 1 0 400.0 400.0 1500. 0.1310 3.3100 -6.20000 2.9000   2165 TR 441 E    
D7GRON59 D7GRON1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2325 TR 411T     
D7GRON5F D7GRON22 1 0 120.0 230.0 300.0 0.1280 11.520 -34.1000 9.7000   2008 TR 212T     
D7GUET5A D7GUET1C 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411      
D7GUET5B D7GUET1C 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 413      
D7GUET5B D7GUET21 1 0 120.0 230.0 300.0 0.1280 10.560 -34.1000 9.7000   1640 TR 211      
D7GUET5C D7GUET1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412      
D7GUND5A D7GUND1B 1 0 115.0 400.0 350.0 0.1090 8.1250 -21.9000 9.3000   2325 TR 45       
D7HALF5C D7HALF1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411      
D7HAMB5A D7HAMB2A 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1261 TR 212      
D7HAMB5B D7HAMB2B 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1261 TR 211      
D7HANE1C D7HANE1B 2 8 400.0 400.0 2000. 0.0800 11.168 -3.10000 0.7000  99999 TR 441 E    
D7HANE1C D7HANE1B 3 8 400.0 400.0 2000. 0.0800 11.168 -3.10000 0.7000   3078 TR 442 E    
D7HANE2B D7HANE1B 1 0 230.0 400.0 600.0 0.2290 16.483 -11.0000 5.2000   2008 TR 421      
D7HANE5B D7HANE2B 1 0 115.0 220.0 300.0 0.1290 7.7580 -32.5000 10.200   2008 TR 212      
D7HANE5C D7HANE1C 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411      
D7HATT2A D7HATT1A 1 0 230.0 400.0 600.0 0.2350 16.662 -37.3000 3.4000   2008 TR 421      
D7HATT5B D7HATT2B 1 0 120.0 230.0 300.0 0.1260 11.520 -14.2000 8.7000   1836 TR 213      
D7HATT5F D7HATT1A 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411      
D7HATT5H D7HATT2A 1 0 120.0 230.0 300.0 0.1280 11.520 -34.1000 9.7000   1924 TR 212      
D7HATT5H D7HATT2B 1 0 120.0 230.0 300.0 0.1260 11.520 -14.2000 8.7000   1924 TR 214      
D7HERN74 D7HERN24 1 0 27.0  245.0 500.0 0.0030 0.1190 -3952.10 932.80  99999 TR 225      
D7HERT1A D7HERT21 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421      
D7HESS5A D7HESS11 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411      
D7HESS5A D7HESS21 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211      
D7HOMB5A D7HOMB21 1 0 110.0 220.0 250.0 0.1260 6.2960 -43.6000 12.800   1641 TR 211      
D7HONE5A D7HONE1C 1 0 120.0 400.0 350.0 0.1060 8.8870 -12.0000 8.3000   2245 TR 411      
D7HONE5B D7HONE1A 1 0 120.0 400.0 350.0 0.1060 8.8870 -12.0000 8.3000   2245 TR 412      
D7HONE71 D7HONE1A 1 0 27.0  400.0 420.0 0.0030 0.1450 -144.000 242.80  99999 RPSA        
D7HUEL5D D7HUEL1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411      
D7HULF5B D7HULF1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411      
D7IBBE5B D7IBBE1S 1 8 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2021 TR 411      
D7IBBE5B D7IBBE22 1 8 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 212      
D7KARN5B D7KARN1B 1 0 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 411      
D7KARN5C D7KARN1B 1 0 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 412      
D7KELS5A D7KELS1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2052 TR 412      
D7KELS5B D7KELS1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2052 TR 411      
D7KKE 7A D7YKKE1E 1 8 27.0  415.0 850.0 0.0010 0.1410 -588.300 378.60  99999 TR BAT01    
D7KKE 7A D7YKKE1E 2 8 27.0  415.0 850.0 0.0010 0.1480 -1900.00 565.20  99999 TR BAT02    
D7KNAP5A D7KNAP1A 1 0 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 411      
D7KOBL5A D7KOBL1A 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 411      
D7KOPE5A D7KOPE23 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 23       
D7KOPE5B D7KOPE24 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 24       
D7KOTT5B D7KOTT11 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   1846 TR 411      
D7KRBG7B D7KRBG1A 1 8 27.0  420.0 750.0 0.0020 0.1590 -883.200 442.00  99999 TR B41      
D7KRBG7B D7KRBG1B 1 0 27.0  420.0 750.0 0.0020 0.1580 -923.900 452.70  99999 TR B42      
D7KRBG7C D7KRBG1C 1 8 27.0  420.0 850.0 0.0010 0.1410 -1521.00 558.30  99999 TR C41      
D7KRBG7C D7KRBG1D 1 0 27.0  420.0 750.0 0.0020 0.1590 -926.900 446.40  99999 TR C42      
D7KRIF1B D7KRIF71 1 0 400.0 27.0  300.0 1.0380 64.680 -0.50000 0.6000  99999 TRSTATC1    
D7KRIF5A D7KRIF1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2226 TR 412      
D7KRIF5C D7KRIF1C 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2226 TR 413      
D7KRIF5D D7KRIF1C 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2226 TR 411      
D7KRUC5A D7KRUC1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1570 TR 411      
D7KRUC5B D7KRUC1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1570 TR 412      
D7KUSE1B D7KUSE71 1 0 400.0 27.0  300.0 1.0380 64.680 -0.50000 0.6000  99999 TRSTATC1    
D7KUSE2A D7KUSE1C 1 0 230.0 400.0 600.0 0.2060 16.221 -17.2000 5.7000   2008 TR 421      
D7KUSE5A D7KUSE1B 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2245 TR 413      
D7KUSE5A D7KUSE2B 1 8 120.0 230.0 300.0 0.1510 11.160 -19.3000 7.9000   1847 TR 213      
D7KUSE5B D7KUSE1B 1 8 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411      
D7KWDA71 D7YKWD11 1 0 27.0  415.0 700.0 0.0020 0.1930 -922.200 267.50  99999 AT01        
D7KWDA71 D7YKWD11 2 0 27.0  415.0 700.0 0.0020 0.1930 -922.200 267.50  99999 AT02        
D7KWHD71 D7KWHD55 1 0 27.0  116.0 200.0 0.0070 0.4430 -169.500 90.100  99999 TR M5       
D7KWHE71 D7KWHE16 1 0 27.0  410.0 760.0 0.0020 0.1540 -275.200 336.50  99999 TR BL6      
D7KWHU7A D7KWHU2A 1 0 27.0  245.0 400.0 0.0050 0.2260 -1982.40 434.70  99999 TR A21      
D7KWHU7B D7KWHU2B 1 0 27.0  245.0 400.0 0.0050 0.2280 -1998.10 349.70  99999 TR B21      
D7KWKN70 D7YKWK2B 1 8 27.0  245.0 355.0 0.0030 0.3310 -414.900 177.20  99999 TR ST 10    
D7KWKN71 D7KWKN11 1 0 27.0  420.0 347.0 0.0060 0.3270 -346.900 248.50  99999 TR GT 11    
D7KWKN72 D7YKWK2B 1 8 27.0  245.0 347.0 0.0060 0.3270 -387.000 179.50  99999 TR GT 12    
D7KWKN7B D7KWKN1C 1 0 27.0  420.0 550.0 0.0030 0.2240 -144.700 258.80  99999 TR BL20     
D7KWNI71 D7KWNI11 1 0 27.0  405.0 540.0 0.0030 0.2220 -808.200 246.90  99999 TR BL31     
D7KWST70 D7KWST10 1 0 27.0  410.0 930.0 0.0010 0.1400 -159.300 432.10  99999 TR BL10     
D7KWVI71 D7VIAN2A 1 0 27.0  245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M1       
D7KWVI72 D7VIAN2A 1 0 27.0  245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M2       
D7KWVI73 D7VIAN2F 1 0 27.0  245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M3       
D7KWVI74 D7VIAN2F 1 0 27.0  245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M4       
D7KWVI75 D7VIAN2F 1 0 27.0  245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M5       
D7KWVI76 D7VIAN2K 1 0 27.0  245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M6       
D7KWVI77 D7VIAN2K 1 0 27.0  245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M7       
D7KWVI78 D7VIAN2P 1 0 27.0  245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M8       
D7KWVI79 D7VIAN2P 1 0 27.0  245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M9       
D7KWVI7A D7VIAN20 1 0 27.0  245.0 230.0 0.0090 0.5080 -986.900 210.90  99999 TR M10      
D7KWVI7B D7VIAN2K 1 0 27.0  245.0 235.0 0.0060 0.5140 -77.4000 123.80  99999 TR M11      
D7KWWA70 D7KWWA10 1 0 27.0  420.0 890.0 0.0020 0.1260 -174.200 336.00  99999 TR BL10     
D7KWWA79 D7KWWA29 1 0 27.0  245.0 450.0 0.0030 0.2640 -1067.10 310.00  99999 TR 9 21     
D7KWWS71 D7KWWS1A 1 0 27.0  420.0 850.0 0.0030 0.1410 -565.800 411.50  99999 RPSA        
D7KWWS7D D7KWWS1D 1 8 27.0  420.0 850.0 0.0030 0.1410 -565.800 411.50  99999 TR BL D     
D7LAMB5A D7LAMB1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2052 TR 411      
D7LAMB5B D7LAMB1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2052 TR 412      
D7LECH5A D7LECH1A 1 0 115.0 400.0 350.0 0.0830 7.9200 -100.300 7.3000  99999 TR 46       
D7LECH5B D7LECH1A 1 0 115.0 400.0 350.0 0.0830 7.9200 -100.300 7.3000  99999 TR 45       
D7LEUP5A D7LEUP15 1 0 115.0 400.0 350.0 0.0970 8.3120 -10.0000 7.4000  99999 TR 45       
D7LIES5A D7LIES1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2205 TR 411      
D7LIMB5A D7LIMB1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411      
D7LIMB5A D7LIMB1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 413      
D7LIMB5C D7LIMB1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412      
D7LIND5A D7LIND1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411      
D7LIND5B D7LIND1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412      
D7LIPB5A D7LIPB11 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411      
D7LIPB5B D7LIPB12 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412      
D7LUES5A D7LUES1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2052 TR 411      
D7LUES5B D7LUES2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211      
D7LUES5C D7LUES2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212      
D7MAXA5B D7MAXA1C 1 8 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1602 TR 412      
D7MECK5B D7MECK1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412      
D7MECK5C D7MECK1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411      
D7MEIT5A D7MEIT1C 1 0 115.0 400.0 350.0 0.1090 8.1250 -21.9000 9.3000   2657 TR 45       
D7MEIT5C D7MEIT1B 1 0 115.0 400.0 350.0 0.1090 8.1250 -21.9000 9.3000   2657 TR 46       
D7MENG51 D7MENG1A 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1993 TR 411      
D7MEPP5A D7MEPP1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412      
D7MEPP5B D7MEPP1A 1 8 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1026 TR 411      
D7MEPP71 D7MEPP1B 1 8 27.0  400.0 300.0 0.0030 0.2600 -169.300 179.70  99999 RPSA 2      
D7MEPP72 D7MEPP1A 1 8 27.0  400.0 300.0 0.0030 0.2600 -169.300 179.70  99999 RPSA 1      
D7METT5B D7METT1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412      
D7METT5C D7METT1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411      
D7MUEN5A D7MUEN2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1261 TR 212      
D7MUEN5B D7MUEN2C 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1261 TR 211      
D7MUEN5C D7MUEN2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1261 TR 213      
D7MUES5A D7MUES21 1 8 120.0 230.0 300.0 0.1550 11.280 -62.1000 7.2000   1924 TR 211      
D7MUTT5A D7MUTT2A 1 8 110.0 220.0 250.0 0.1090 6.9680 -4.60000 8.3000   1400 TR 211      
D7MUTT5A D7MUTT2A 2 0 110.0 220.0 200.0 0.1750 8.4080 -31.3000 10.700   1400 TR 212      
D7NAUS59 D7NAUS1Z 1 0 120.0 400.0 350.0 0.1220 9.9200 -9.60000 7.4000  99999 TR 411 E    
D7NAUS5E D7NAUS19 1 8 120.0 400.0 350.0 0.1220 9.9200 -9.60000 7.4000  99999 TR 412 E    
D7NAUS7B D7YNAU2C 1 8 27.0  245.0 200.0 0.0130 0.4690 -1000.90 169.40  99999 TR B21      
D7NAUS7C D7NAUS2C 1 8 27.0  245.0 350.0 0.0070 0.2710 -1784.60 438.90  99999 TR C21      
D7NAUS7D D7YNAU2C 1 8 27.0  245.0 400.0 0.0050 0.2250 -1981.80 439.90  99999 TR D21      
D7NAUS7E D7NAUS2B 1 8 27.0  245.0 400.0 0.0070 0.2330 -1972.10 481.00  99999 TR E21      
D7NAUS7F D7NAUS2E 1 8 27.0  245.0 400.0 0.0050 0.2360 -1882.60 378.30  99999 TR F21      
D7NAUS7G D7NAUS12 1 0 27.0  420.0 800.0 0.0020 0.1390 -2311.50 696.30  99999 TR G41      
D7NAUS7H D7NAUS1G 1 0 27.0  420.0 800.0 0.0020 0.1390 -2310.90 699.30  99999 TR H41      
D7NAUS7K D7NAUS11 1 0 27.0  420.0 750.0 0.0010 0.1600 -1495.00 451.90  99999 TR K41      
D7NAUS7K D7NAUS11 2 0 27.0  420.0 750.0 0.0010 0.1590 -1262.00 441.30  99999 TR K42      
D7NEHD5A D7NEHD1A 1 0 120.0 400.0 250.0 0.1500 11.969 -4.60000 6.3000   1604 TR 411      
D7NEHD5B D7NEHD1C 1 0 120.0 400.0 250.0 0.1590 11.518 -14.8000 5.0000   1604 TR 412      
D7NEUR7B D7YNEU1B 1 8 27.0  420.0 400.0 0.0050 0.2790 -1156.60 346.50  99999 TR B41      
D7NEUR7C D7YNEU1B 1 8 27.0  420.0 400.0 0.0050 0.2790 -1156.60 346.50  99999 TR C41      
D7NEUR7D D7YNEU1B 1 8 27.0  420.0 800.0 0.0020 0.1390 -2310.30 701.70  99999 TR D41      
D7NEUR7E D7NEUR1C 1 8 27.0  420.0 800.0 0.0020 0.1390 -2310.30 701.70  99999 TR E41      
D7NEUR7F D7YNEU1D 1 0 27.0  420.0 850.0 0.0010 0.1600 -1495.00 451.90  99999 TR F10      
D7NEUR7F D7YNEU1D 2 0 27.0  420.0 850.0 0.0010 0.1600 -1495.00 451.90  99999 TR F20      
D7NEUR7G D7YNEU1E 1 0 27.0  420.0 850.0 0.0010 0.1600 -1495.00 451.90  99999 TR G10      
D7NEUR7G D7YNEU1E 2 0 27.0  420.0 850.0 0.0010 0.1600 -1495.00 451.90  99999 TR G20      
D7NILH5A D7NILH1A 1 8 120.0 400.0 350.0 0.1150 8.7380 -88.5000 4.9000  99999 TR 411 E    
D7NLIC5A D7NLIC1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411      
D7NORF5C D7NORF2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211      
D7NORF5C D7NORF2A 2 8 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 212      
D7NRHE1A D7NRHE2C 1 0 400.0 231.0 1000. 0.3320 24.800 -6.90000 1.9000   1924 TR 421      
D7NRHE5C D7NRHE1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1436 TR 413      
D7NRHE5F D7NRHE1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1436 TR 411      
D7NSTE1A D7NSTE2C 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 422      
D7NSTE1B D7NSTE2A 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421      
D7NSTE1B D7NSTE2A 2 0 400.0 231.0 600.0 0.4590 45.176 -1.60000 0.5000   1155 TR 423      
D7NSTE5C D7NSTE1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2011 TR 411      
D7OBZI19 D7OBZI1B 1 0 380.0 400.0 1080. 0.2110 24.340 -41.1000 2.6000  99999 TR HGU Z    
D7OBZI1B D7OBZI1C 1 0 400.0 400.0 2000. 0.0750 9.0000 -3.40000 0.7000   3078 TR 442 E    
D7OBZI5A D7OBZI1D 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411      
D7OBZI5D D7OBZI1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2247 TR 412      
D7OECH5B D7OECH1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411      
D7OHLI5A D7OHLI11 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 411      
D7OHLI5C D7OHLI12 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412      
D7OOTT5C D7OOTT1A 1 0 115.0 400.0 350.0 0.1030 8.0440 -76.4000 7.3000  99999 TR 45       
D7OOTT5C D7OOTT1B 1 0 115.0 400.0 350.0 0.0870 7.9720 -34.0000 5.3000  99999 TR 46       
D7OOTT71 D7OOTT1A 1 8 27.0  400.0 300.0 0.0030 0.2600 -169.300 179.70  99999 RPSA        
D7OPLA1B D7OPLA71 1 0 400.0 27.0  300.0 0.9820 53.320 -0.60000 0.6000  99999 TRSTATC1    
D7OPLA2A D7OPLA1C 1 0 240.0 400.0 600.0 0.2400 17.276 -39.1000 6.1000   1924 TR 421      
D7OPLA2B D7OPLA1B 1 0 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000   2008 TR 422      
D7OPLA5A D7OPLA1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412      
D7OPLA5B D7OPLA1C 1 0 120.0 400.0 350.0 0.1060 8.8870 -12.0000 8.3000   2245 TR 411      
D7OSBU5C D7OSBU1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411      
D7OSBU5C D7OSBU1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412      
D7OSSE5A D7OSSE21 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211      
D7OSTR5A D7OSTR1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411      
D7OSTR5B D7OSTR1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412      
D7OTTE5A D7OTTE1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411      
D7OTTE5B D7OTTE1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412      
D7PAFF5A D7PAFF1C 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411      
D7PAFF5D D7PAFF1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412      
D7PETE1A D7PETE2B 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 423      
D7PETE1C D7PETE2C 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 422      
D7PETE5A D7PETE1A 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 411      
D7PFAL5A D7PFAL2N 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212      
D7PFAL5D D7PFAL21 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211      
D7PFUN5A D7PFUN1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2195 TR 413      
D7PFUN5C D7PFUN1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2195 TR 411      
D7PFUN5C D7PFUN1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2195 TR 412      
D7POEP5A D7POEP2B 1 0 120.0 230.0 300.0 0.1280 11.520 -34.1000 9.7000   1888 TR 211      
D7POEP5A D7POEP2C 1 0 120.0 230.0 300.0 0.1530 11.202 -61.9000 8.8000   1888 TR 212      
D7POEP5C D7POEP2C 1 0 110.0 220.0 200.0 0.1910 10.284 -48.7000 9.5000   1262 TR 213      
D7RATH5A D7RATH11 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411      
D7REIN1A D7REIN71 1 0 400.0 27.0  300.0 0.9870 80.000 -0.50000 0.4000  99999 TRSTATC1    
D7REIN1A D7REIN72 1 0 400.0 27.0  300.0 0.9870 80.000 -0.50000 0.4000  99999 TRSTATC2    
D7REIN52 D7REIN1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000  99999 TR 412      
D7REIN5A D7REIN1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411      
D7RHAU5A D7RHAU2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211      
D7RHAU5B D7RHAU2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212      
D7ROKI1D D7ROKI2C 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421      
D7ROKI5A D7ROKI1C 1 0 120.0 400.0 250.0 0.1590 11.522 -14.8000 5.0000   1604 TR 411      
D7ROMH5A D7ROMH1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412      
D7ROMH5B D7ROMH1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411      
D7ROSE5A D7ROSE1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412      
D7ROSE5B D7ROSE1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411      
D7ROXE5B D7ROXE1A 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411      
D7SAAR5A D7SAAR2O 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1334 TR 211      
D7SAAR5A D7SAAR2W 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1334 TR 212      
D7SECH2A D7SECH1A 1 0 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000   2008 TR 421      
D7SECH5A D7SECH2A 1 0 115.0 220.0 300.0 0.1290 7.7580 -32.5000 10.200   2008 TR 211      
D7SECH5B D7SECH1C 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 411      
D7SECH5C D7SECH1A 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 412      
D7SELB5B D7SELB1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2052 TR 411      
D7SETZ5A D7SETZ2B 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1251 TR 211      
D7SETZ5B D7SETZ2B 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1400 TR 212      
D7SHOL7B D7SHOL1B 1 0 27.0  420.0 438.0 0.0020 0.1520 -1539.60 576.10  99999 TR B41      
D7SHOL7C D7SHOL2C 1 8 27.0  245.0 438.0 0.0050 0.2530 -1068.90 548.70  99999 TR C21      
D7SHOL7D D7SHOL2D 1 8 27.0  245.0 438.0 0.0050 0.2530 -1068.90 548.70  99999 TR D21      
D7SHWE58 D7SHWE22 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212      
D7SHWE59 D7SHWE21 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 211      
D7SIEG2A D7SIEG1A 1 0 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000   2008 TR 421      
D7SIEG5A D7SIEG2A 1 0 110.0 220.0 300.0 0.1900 7.7420 -31.6000 9.8000   1610 TR 213      
D7SIEG5C D7SIEG2A 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1400 TR 211      
D7SIEG5D D7SIEG2C 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212      
D7SIER5C D7SIER1A 1 8 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2245 TR 411      
D7SIER5C D7SIER1A 2 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2245 TR 412      
D7SPEL5B D7SPEL2A 1 0 110.0 220.0 250.0 0.1460 7.5480 -82.3000 7.3000   1749 TR 211      
D7STOC5A D7STOC21 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211      
D7TIEN1A D7TIEN2C 1 0 400.0 231.0 660.0 0.4460 24.741 -1.00000 1.6000   1271 TR 421      
D7TIEN5A D7TIEN2C 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1050 TR 211      
D7TIEN5A D7TIEN2C 2 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1050 TR 213      
D7UCHT1C D7UCHT2C 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421      
D7UCHT5C D7UCHT1B 1 0 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 411      
D7UCHT5C D7UCHT1C 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412      
D7UCHT5C D7UCHT2B 1 8 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211      
D7UCHT71 D7UCHT1B 1 0 27.0  400.0 300.0 0.0030 0.2600 -169.300 179.70  99999 RPSA        
D7UERD5A D7UERD2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1261 TR 211      
D7UNNA5B D7UNNA1A 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411      
D7URBE1A D7URBE21 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421      
D7URBE1C D7URBE2A 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 422      
D7URBE5A D7URBE1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411      
D7URBN5A D7URBN1C 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412      
D7URBN5D D7URBN1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 415      
D7URBN5D D7URBN1C 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 413      
D7URBN5F D7URBN1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1436 TR 416      
D7UTFO1C D7UTFO2A 1 8 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 422      
D7UTFO1C D7UTFO2B 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421      
D7UTFO5A D7UTFO2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212      
D7UTFO5B D7UTFO1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1539 TR 411      
D7VERL5A D7VERL1N 1 0 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 411      
D7VOEH1B D7VOEH2A 1 0 400.0 231.0 1000. 0.2320 23.806 -3.00000 0.9000   1924 TR 421      
D7VOEH5A D7VOEH1A 1 0 115.0 400.0 350.0 0.0970 8.3120 -10.9000 7.5000   2657 TR 45       
D7VOEH5C D7VOEH1B 1 0 115.0 400.0 350.0 0.0970 8.3120 -10.9000 7.5000  99999 TR 46       
D7WALS2A D7WALS11 1 0 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000   2008 TR 421      
D7WALS5B D7WALS2B 1 0 110.0 220.0 300.0 0.1900 7.7420 -31.6000 9.8000   2008 TR 213      
D7WAMB5A D7WAMB2A 1 0 120.0 230.0 300.0 0.1280 10.560 -34.1000 9.7000   1887 TR 212      
D7WAMB5B D7WAMB2A 1 0 110.0 220.0 220.0 0.1700 10.284 -20.2000 9.6000   1385 TR 211      
D7WDLA5A D7WDLA1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411      
D7WDLA5B D7WDLA1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412      
D7WEHR1B D7WEHR2A 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421      
D7WEHR5A D7WEHR1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411      
D7WEHR5C D7WEHR1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412      
D7WEIH7C D7WEIH2B 1 0 27.0  245.0 770.0 0.0030 0.1520 -2142.10 576.10  99999 TR C21      
D7WEIN5A D7WEIN1A 1 0 120.0 400.0 350.0 0.1030 8.7620 -27.5000 6.1000   2021 TR 411      
D7WEIN5B D7WEIN1A 1 0 120.0 400.0 350.0 0.1030 8.7620 -27.5000 6.1000   2021 TR 412      
D7WEIS71 D7WEIS53 1 0 27.0  116.0 240.0 0.0060 0.4290 -129.300 103.50  99999 TR G3       
D7WEIS72 D7WEIS59 1 0 27.0  116.0 240.0 0.0060 0.4290 -129.300 103.50  99999 TR H3       
D7WEIS7F D7WEIS51 1 0 27.0  116.0 200.0 0.0100 0.4510 -697.500 150.90  99999 TR BAT51    
D7WEIS7F D7WEIS52 1 0 27.0  116.0 200.0 0.0100 0.4510 -697.500 150.90  99999 TR BAT52    
D7WEIS7F D7YWEI1N 1 8 27.0  420.0 400.0 0.0050 0.2830 -1985.40 424.50  99999 TR F41      
D7WEIS7G D7YWEI1S 1 0 27.0  420.0 800.0 0.0020 0.1440 -2336.90 606.80  99999 TR G41      
D7WEIS7H D7YWEI1N 1 0 27.0  420.0 800.0 0.0020 0.1390 -2315.10 684.80  99999 TR H41      
D7WELC5C D7WELC11 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 411      
D7WELC5D D7WELC12 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 412      
D7WELP71 D7WELP21 1 0 30.0  220.0 100.0 0.0240 1.0780 -237.900 93.200   1882 TR 201      
D7WENG5A D7WENG2B 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 212      
D7WENG5B D7WENG2A 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211      
D7WEST2A D7WEST1B 1 0 230.0 400.0 600.0 0.2290 16.482 -28.0000 4.6000   2008 TR 421      
D7WEST5A D7WEST1C 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411      
D7WITT5A D7WITT1B 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 412      
D7WORI5A D7WORI1A 1 0 115.0 400.0 350.0 0.0870 7.9720 -34.0000 5.3000  99999 TR 45       
D7WTHU1C D7WTHU2D 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421      
D7WTHU5A D7WTHU1U 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411      
D7WTHU5C D7WTHU1C 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412      
D7YBUE19 D7BUER71 1 8 400.0 27.0  300.0 0.9820 53.320 -0.60000 0.6000  99999 TRSTATC1    
D7YBUE19 D7BUER72 1 8 400.0 27.0  300.0 0.9820 53.320 -0.60000 0.6000  99999 TRSTATC2    
D7YWIT5W D7WITT1B 1 0 110.0 400.0 150.0 0.2500 13.712 -5.00000 7.1000    960 TR 411      
D7ZKUN59 D7ZKUN11 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2245 TR 411      
D8ADB_11 D8ADB_52 1 0 400.0 120.0 400.0 0.8085 78.611 -0.90759 0.7063    750 412         
D8ADB_12 D8ADB_51 1 0 400.0 120.0 400.0 0.8212 80.827 -0.65848 0.5375    692 411         
D8ATF_11 D8ATF_51 1 0 400.0 115.5 300.0 1.3828 108.30 -0.66951 0.6562    519 411         
D8ATF_12 D8ATF_52 1 0 400.0 115.5 300.0 1.3828 108.30 -0.66951 0.6562    519 412         
D8ATS_11 D8ATS_51 1 0 400.0 120.0 400.0 0.8072 79.657 -0.90759 0.7063    720 412         
D8ATS_13 D8ATS_51 1 0 400.0 120.0 400.0 0.8079 79.134 -0.90759 0.7063    720 413         
D8BEG_21 D8BEG_62 1 0 220.0 66.0  300.0 0.3060 21.939 -5.97292 1.6564    787 202         
D8BEG_23 D8BEG_63 1 0 220.0 66.0  300.0 0.3060 21.939 -5.97292 1.6564    787 201         
D8BE__21 D8BE__51 1 0 231.0 115.5 250.0 0.7872 33.928 -22.2875 2.9984    687 201         
D8BE__21 D8BE__52 1 0 220.0 115.5 200.0 0.8067 32.095 -2.58058 2.0661    630 202         
D8BWW_24 D8BWW_31 1 0 210.0 150.0 450.0 0.2163 16.960 -0.63553 2.3651   1608 151         
D8BW__11 D8BWW_31 1 8 400.0 155.0 400.0 1.0285 68.700 -0.96710 0.8687    692 451         
D8BW__11 D8BW__51 1 0 400.0 120.0 300.0 1.3232 104.61 -0.72187 0.5375    519 412         
D8BW__12 D8BWW_21 1 0 400.0 210.0 450.0 0.7039 61.376 -0.48794 0.7563    780 421         
D8BW__12 D8BW__52 1 0 400.0 115.5 300.0 1.3760 103.99 -0.66951 0.6562    519 413         
D8BW__21 D8BW__55 1 0 220.0 115.5 200.0 0.8067 32.095 -2.58058 2.0661    630 202         
D8CH__11 D8CH__51 1 0 400.0 120.0 250.0 1.5100 152.61 -0.67060 0.4588    396 412         
D8CH__14 D8CH__52 1 0 400.0 120.0 250.0 1.5100 152.61 -0.67060 0.4588    396 411         
D8CRO_21 D8CRO_52 1 0 220.0 115.5 200.0 0.8067 32.095 -2.58058 2.0661    630 202         
D8CRO_22 D8CRO_51 1 0 220.0 115.5 200.0 0.8067 32.095 -2.58058 2.0661    630 203         
D8DRS_11 D8DRS_51 1 0 400.0 115.5 300.0 1.3801 106.58 -0.66951 0.6562    503 401         
D8DRS_13 D8DRS_52 1 0 400.0 115.5 300.0 1.4512 104.73 -0.66951 0.6562    503 402         
D8DRS_13 D8DRS_53 1 0 400.0 120.0 300.0 1.5903 107.31 -0.45604 0.6875    519 403         
D8EH__11 D8EH__51 1 0 400.0 120.0 300.0 1.4304 107.85 -0.66951 0.6562    519 411         
D8EH__12 D8EH__52 1 0 400.0 120.0 300.0 1.5919 108.13 -0.45604 0.6875    519 412         
D8EI__11 D8EI__51 1 0 400.0 115.5 300.0 1.3883 103.01 -0.20010 0.6250    519 401         
D8EU__11 D8EU__22 1 0 400.0 231.0 600.0 0.6734 52.857 -0.58494 1.3813   1039 401         
D8EU__11 D8EU__51 1 0 400.0 115.5 200.0 2.4360 137.58 -0.45821 0.5938    331 412         
D8EU__13 D8EU__52 1 0 400.0 115.5 300.0 1.4468 106.29 -0.66951 0.6562    519 411         
D8FOE_12 D8FOE_52 1 0 400.0 120.0 300.0 1.4318 107.07 -0.66951 0.6562    519 411         
D8FOE_12 D8FOE_52 2 0 390.0 120.0 170.0 2.9489 153.72 -1.37714 0.7429    302 413         
D8FOE_13 D8FOE_51 1 0 400.0 120.0 300.0 1.4318 107.07 -0.66951 0.6562    519 412         
D8FRH_11 D8FRH_52 1 0 400.0 120.0 250.0 1.5080 147.68 -0.67060 0.4588    396 411         
D8FRH_12 D8FRH_53 1 0 400.0 120.0 250.0 1.5080 147.68 -0.67060 0.4588    396 412         
D8FRH_12 D8FRH_5J 1 0 400.0 120.0 250.0 1.5100 152.61 -0.67060 0.4588    354 416         
D8FRH_15 D8FRH_57 1 0 400.0 120.0 250.0 1.5080 147.68 -0.67060 0.4588    396 413         
D8FRN_11 D8FRN_51 1 0 400.0 120.0 300.0 1.5903 107.31 -0.45604 0.6875    519 411         
D8GOE_12 D8GOE_51 1 0 400.0 115.5 200.0 2.4280 132.78 -0.45821 0.5938    331 402         
D8GOE_12 D8GOE_51 2 0 400.0 115.5 200.0 2.4436 132.24 -0.45821 0.5938    331 403         
D8GRS_11 D8GRS_53 1 8 400.0 115.5 300.0 1.1680 96.526 -0.19326 0.6075    519 412         
D8GRS_11 D8GRS_53 2 0 390.0 121.0 250.0 1.9645 99.571 -9.34574 0.6575    407 403         
D8GRS_13 D8GRS_52 1 0 400.0 115.5 300.0 1.1762 98.865 -0.19326 0.6075    519 411         
D8GSE_12 D8GSE_51 1 0 400.0 120.0 400.0 0.8072 79.657 -0.90759 0.7063    720 413         
D8GSH_11 D8GSH_51 1 0 400.0 115.5 200.0 2.4320 135.18 -0.45821 0.5938    331 411         
D8GUE_12 D8GUE_55 1 0 400.0 120.0 400.0 0.8079 79.134 -0.90759 0.7063    750 416         
D8GUE_12 D8GUE_58 1 0 400.0 115.5 300.0 1.1762 98.865 -0.19326 0.6075    519 414         
D8GUE_13 D8GUE_22 1 0 380.0 231.0 801.0 0.3507 22.827 -7.53747 1.8698   1216 403         
D8GUE_13 D8GUE_54 1 0 400.0 115.5 400.0 0.7392 66.790 -0.66353 0.7812    693 415         
D8HER_21 D8HER_51 1 0 231.0 115.5 160.0 1.1330 47.122 -1.37189 1.9677    480 201         
D8HER_22 D8HER_51 1 0 231.0 115.5 160.0 1.1330 47.122 -1.37189 1.9677    480 202         
D8HER_23 D8HER_51 1 0 231.0 115.5 160.0 1.1330 47.122 -1.37189 1.9677    480 203         
D8HGW_12 D8HGW_52 1 0 400.0 115.5 200.0 2.4333 135.98 -0.45821 0.5938    331 401         
D8HGW_13 D8HGW_51 1 0 400.0 115.5 200.0 2.4333 135.98 -0.45821 0.5938    331 402         
D8HND_11 D8HND_51 1 0 400.0 120.0 400.0 0.8072 79.657 -0.90759 0.7063    720 412         
D8IV__21 D8IV__51 1 0 231.0 115.5 160.0 1.1335 46.566 -1.37189 1.9677    400 201         
D8JSN_12 D8JSN_51 1 0 400.0 120.0 300.0 0.9764 105.76 -0.70964 0.5225    519 412         
D8JSN_13 D8JSN_51 1 0 400.0 120.0 300.0 1.3251 105.43 -0.72187 0.5375    519 413         
D8KLM_11 D8KLM_51 1 0 400.0 120.0 250.0 2.1575 108.19 -0.41340 0.4688    433 411         
D8KLM_11 D8KLM_52 1 8 400.0 120.0 300.0 1.4222 112.52 -0.66951 0.6562    519 412         
D8KLM_13 D8KLM_51 1 0 400.0 120.0 400.0 0.8085 78.611 -0.90759 0.7063    750 414         
D8KLM_13 D8KLM_52 1 0 400.0 120.0 400.0 0.8209 82.119 -0.65848 0.5375    692 415         
D8LAU_12 D8LAU_51 1 0 400.0 115.5 300.0 1.3801 106.58 -0.66951 0.6562    462 413         
D8LAU_12 D8LAU_53 1 0 400.0 115.5 300.0 1.3837 101.53 -0.20010 0.6250    519 412         
D8LAU_13 D8LAU_51 1 0 400.0 115.5 300.0 1.3837 101.53 -0.20010 0.6250    519 411         
D8LAU_13 D8LAU_51 2 0 400.0 120.0 250.0 2.1484 108.09 -0.41340 0.4688    433 414         
D8LHG_21 D8LHG_51 1 8 231.0 115.5 200.0 0.8106 44.905 -0.46639 1.6598    510 202         
D8LHG_21 D8LHG_51 2 0 231.0 115.5 200.0 0.8106 44.905 -0.46639 1.6598    510 203         
D8LUB_11 D8LUB_24 1 0 400.0 231.0 450.0 0.7313 69.165 -0.54673 0.7500    779 402         
D8LUB_11 D8LUB_2D 1 0 400.0 231.0 450.0 0.7313 69.165 -0.54673 0.7500    779 406         
D8LUB_11 D8LUB_2D 2 0 400.0 231.0 450.0 0.7313 69.165 -0.54673 0.7500    779 404         
D8LUB_12 D8LUB_22 1 0 400.0 231.0 450.0 0.7313 69.165 -0.54673 0.7500    779 405         
D8LUB_12 D8LUB_25 1 0 400.0 231.0 450.0 0.7313 69.165 -0.54673 0.7500    779 403         
D8LUB_12 D8LUB_2H 1 0 400.0 231.0 450.0 0.7428 66.567 -0.54673 0.7500    779 401         
D8LUB_12 D8LUB_53 1 0 400.0 120.0 300.0 1.3290 107.07 -0.72187 0.5375    519 411         
D8MA__11 D8MA__52 1 0 400.0 115.5 300.0 1.3860 102.27 -0.20010 0.6250    519 411         
D8MA__12 D8MA__51 1 0 400.0 115.5 300.0 1.3860 102.27 -0.20010 0.6250    519 412         
D8MA__12 D8MA__53 1 0 400.0 120.0 300.0 1.5919 108.13 -0.45604 0.6875    519 413         
D8MIT_12 D8MIT_51 1 0 400.0 120.0 200.0 2.0138 174.51 -0.54758 0.5125    354 415         
D8MIT_12 D8MIT_52 1 0 400.0 120.0 200.0 1.9809 167.68 -1.97484 0.3162    346 414         
D8MIT_15 D8MIT_53 1 8 400.0 120.0 200.0 1.9818 166.57 -1.97484 0.3162    317 403         
D8MIT_18 D8MIT_53 1 0 400.0 120.0 200.0 3.1160 172.03 -3.06058 0.6313    317 402         
D8MIT_19 D8MIT_53 1 0 400.0 120.0 200.0 2.8800 167.36 -2.70182 0.5125    354 401         
D8MOW_11 D8MOW_52 1 0 390.0 121.0 250.0 2.0322 100.51 -9.34574 0.6575    407 412         
D8MOW_12 D8MOW_51 1 0 400.0 120.0 300.0 1.3385 111.17 -0.72187 0.5375    480 414         
D8MZA_11 D8MZA_21 1 0 400.0 231.0 400.0 0.5111 40.581 -1.12554 0.5437    577 401         
D8MZA_11 D8MZA_51 1 0 400.0 120.0 250.0 1.4746 145.67 -0.36041 0.3688    451 414         
D8MZA_13 D8MZA_22 1 0 400.0 231.0 400.0 0.5292 40.950 -1.12554 0.5437    577 402         
D8NHG_11 D8NHG_21 1 0 380.0 231.0 801.0 0.3887 23.482 -7.53747 1.8698    956 401         
D8NHG_12 D8NHG_22 1 0 380.0 231.0 801.0 0.3887 23.482 -7.53747 1.8698    956 402         
D8NHG_1C D8NHG_52 1 0 400.0 120.0 400.0 0.8072 79.657 -0.90759 0.7063    720 412         
D8NHG_1D D8NHG_51 1 0 400.0 120.0 300.0 0.9779 106.54 -0.70964 0.5225    519 411         
D8NHG_1D D8NHG_54 1 0 400.0 120.0 400.0 0.8065 80.181 -0.90759 0.7063    612 413         
D8NOR_11 D8NOR_22 1 0 400.0 231.0 450.0 0.9257 64.239 -0.56872 0.7688    779 406         
D8NOR_11 D8NOR_53 1 0 400.0 120.0 300.0 1.5919 108.13 -0.45604 0.6875    519 413         
D8NOR_11 D8NOR_54 1 8 400.0 120.0 300.0 1.4278 102.39 -3.88285 0.6538    519 412         
D8NOR_13 D8NOR_21 1 0 400.0 231.0 450.0 0.9257 64.239 -0.56872 0.7688    779 405         
D8NOR_13 D8NOR_55 1 0 400.0 120.0 300.0 1.5919 108.13 -0.45604 0.6875    519 414         
D8NWS_21 D8NWS_51 1 0 220.0 115.5 200.0 0.8108 32.283 -2.58058 2.0661    630 202         
D8NWS_22 D8NWS_51 1 0 220.0 115.5 200.0 0.8108 32.283 -2.58058 2.0661    535 203         
D8OST_11 D8OST_14 1 8 410.0 410.0 1200. 0.1008 12.747 -0.15862 0.6960   2000 443         
D8OST_11 D8OST_51 1 0 400.0 120.0 300.0 0.9809 108.10 -0.70964 0.5225    519 411         
D8OST_11 D8OST_52 1 0 400.0 120.0 300.0 1.5903 107.31 -0.45604 0.6875    519 412         
D8OST_13 D8OST_16 1 0 410.0 410.0 1200. 0.1243 13.588 -0.15862 0.6960   2000 444         
D8OST_13 D8OST_53 1 0 400.0 120.0 300.0 0.9779 106.54 -0.70964 0.5225    519 414         
D8OST_14 D8OST_12 1 0 410.0 410.0 1200. 0.1165 12.467 -1.31866 0.5473   2000 441         
D8OST_14 D8OST_12 2 0 410.0 410.0 1200. 0.1165 12.467 -1.31866 0.5473   2000 442         
D8OST_14 D8OST_54 1 0 400.0 120.0 300.0 1.3270 106.25 -0.72187 0.5375    519 413         
D8PAS_11 D8PAS_21 1 0 400.0 231.0 400.0 0.9274 62.578 -0.75000 1.0000    750 405         
D8PAS_11 D8PAS_52 1 8 400.0 120.0 400.0 0.8670 71.595 -0.65848 0.5375    692 412         
D8PAS_11 D8PAS_52 2 0 400.0 120.0 400.0 0.8072 79.657 -0.90759 0.7063    750 413         
D8PAS_12 D8PAS_22 1 0 400.0 231.0 400.0 0.6992 64.242 -0.67082 0.7750    692 404         
D8PAS_23 D8PAS_51 1 0 231.0 115.5 160.0 1.1325 47.678 -1.37189 1.9677    480 202         
D8PAS_24 D8PAS_52 1 0 231.0 115.5 160.0 1.1325 47.678 -1.37189 1.9677    480 201         
D8PE__11 D8PE__52 1 0 400.0 115.5 400.0 0.9411 64.639 -0.75000 1.0000    693 413         
D8PE__11 D8PE__53 1 8 400.0 115.5 200.0 2.4280 132.78 -0.45821 0.5938    331 412         
D8PE__13 D8PE__51 1 0 400.0 115.5 400.0 0.9413 64.178 -0.75000 1.0000    693 414         
D8PE__13 D8PE__53 1 0 400.0 120.0 400.0 0.8072 79.657 -0.90759 0.7063    750 411         
D8PMS_13 D8PMS_51 1 0 400.0 120.0 400.0 0.8209 82.119 -0.65848 0.5375    692 412         
D8PMS_22 D8PMS_51 1 0 231.0 115.5 250.0 0.5728 33.648 -9.37061 2.9984    750 203         
D8PRL_16 D8PRL_51 1 0 390.0 121.0 250.0 1.9645 99.571 -9.34574 0.6575    407 401         
D8PRL_1B D8PRL_52 1 0 390.0 121.0 250.0 1.9645 99.571 -9.34574 0.6575    407 403         
D8PUL_11 D8PUL_53 1 0 400.0 115.5 300.0 1.3815 107.44 -0.66951 0.6562    519 412         
D8PUL_13 D8PUL_51 1 0 400.0 120.0 250.0 2.1484 108.09 -0.41340 0.4688    433 413         
D8PUL_13 D8PUL_52 1 0 400.0 115.5 300.0 1.5854 103.70 -0.52082 0.6875    519 411         
D8PZS_11 D8PZS_51 1 0 400.0 120.0 400.0 0.8072 79.657 -0.90759 0.7063    720 412         
D8RAG_11 D8RAG_52 1 0 400.0 115.5 300.0 1.4468 106.29 -0.66951 0.6562    519 411         
D8RAG_13 D8RAG_51 1 0 400.0 120.0 300.0 1.5887 106.49 -0.45604 0.6875    519 412         
D8RAG_13 D8RAG_51 2 0 400.0 120.0 400.0 0.8058 80.704 -0.90759 0.7063    720 413         
D8REU_11 D8REU_56 1 0 400.0 120.0 200.0 2.8800 167.36 -2.70182 0.5125    354 404         
D8REU_11 D8REU_5I 1 0 400.0 120.0 200.0 2.8200 166.75 -2.70182 0.5125    354 401         
D8REU_12 D8REU_52 1 0 400.0 120.0 200.0 2.1763 159.92 -1.93968 0.4875    346 402         
D8REU_12 D8REU_57 1 0 400.0 120.0 200.0 2.1194 168.36 -0.50000 0.0000    346 403         
D8RE__11 D8RE__21 1 0 400.0 231.0 400.0 0.9160 63.624 -0.75000 1.0000    750 402         
D8RE__11 D8RE__52 1 0 400.0 115.5 200.0 2.4320 135.18 -0.45821 0.5938    331 412         
D8RE__13 D8RE__21 1 0 400.0 231.0 400.0 0.9160 63.624 -0.75000 1.0000    750 401         
D8RE__13 D8RE__51 1 0 400.0 115.5 200.0 2.4320 135.18 -0.45821 0.5938    331 411         
D8ROE_12 D8ROE_17 1 0 410.0 410.0 1200. 0.1088 12.187 -1.31866 0.5473   2028 441         
D8ROE_12 D8ROE_21 1 0 380.0 231.0 801.0 0.3602 22.990 -7.53747 1.8698   1216 403         
D8ROE_12 D8ROE_51 1 0 400.0 115.5 300.0 1.5876 100.25 -0.52082 0.6875    519 412         
D8ROE_13 D8ROE_14 1 0 410.0 410.0 1200. 0.0969 12.607 -0.15862 0.6960   2028 442         
D8ROE_13 D8ROE_22 1 0 380.0 231.0 801.0 0.3602 22.990 -7.53747 1.8698   1216 402         
D8ROE_21 D8ROE_52 1 0 220.0 115.5 200.0 0.8108 32.283 -2.58058 2.0661    535 202         
D8ROE_22 D8ROE_51 1 0 220.0 115.5 200.0 0.8108 32.283 -2.58058 2.0661    630 203         
D8SM__11 D8SM__51 1 0 400.0 115.5 200.0 2.3560 141.58 -0.67901 0.5519    331 411         
D8SM__13 D8SM__54 1 0 400.0 115.5 200.0 2.3560 141.58 -0.67901 0.5519    331 413         
D8SM__14 D8SM__55 1 0 400.0 115.5 200.0 2.4333 135.98 -0.45821 0.5938    288 412         
D8SOW_12 D8SOW_51 1 0 400.0 115.5 300.0 1.3883 103.01 -0.20010 0.6250    519 411         
D8SOW_12 D8SOW_54 1 0 400.0 120.0 300.0 1.4304 107.85 -0.66951 0.6562    519 413         
D8SOW_14 D8SOW_51 1 0 400.0 120.0 300.0 1.3290 107.07 -0.72187 0.5375    519 412         
D8STR_11 D8STR_51 1 0 400.0 115.5 300.0 1.3860 102.27 -0.20010 0.6250    519 402         
D8STR_11 D8STR_52 1 0 400.0 115.5 300.0 1.5854 103.70 -0.52082 0.6875    519 403         
D8STR_12 D8STR_51 1 0 400.0 120.0 300.0 1.5887 106.49 -0.45604 0.6875    519 404         
D8STR_12 D8STR_53 1 0 400.0 115.5 300.0 1.3787 105.71 -0.66951 0.6562    519 401         
D8STW_12 D8STW_51 1 0 400.0 120.0 300.0 1.5887 106.49 -0.45604 0.6875    519 412         
D8STW_12 D8STW_53 1 0 400.0 120.0 400.0 0.8211 81.473 -0.65848 0.5375    692 414         
D8STW_13 D8STW_51 1 0 400.0 120.0 400.0 0.8079 79.134 -0.90759 0.7063    720 411         
D8STW_13 D8STW_51 2 0 400.0 120.0 300.0 1.5887 106.49 -0.45604 0.6875    519 413         
D8SUE_11 D8SUE_51 1 0 400.0 120.0 300.0 1.3251 105.43 -0.72187 0.5375    519 416         
D8SUE_11 D8SUE_54 1 0 400.0 120.0 300.0 1.1476 106.25 -5.92331 0.9563    519 413         
D8SUE_12 D8SUE_53 1 0 400.0 120.0 300.0 1.5192 105.78 -0.73116 0.8550    519 414         
D8SUE_12 D8SUE_56 1 0 400.0 120.0 300.0 1.3270 106.25 -0.72187 0.5375    519 411         
D8SUE_13 D8SUE_55 1 0 400.0 120.0 300.0 1.5870 105.67 -0.45604 0.6875    519 412         
D8SW__12 D8SW__51 1 0 400.0 120.0 400.0 0.8065 80.181 -0.90759 0.7063    720 413         
D8SW__13 D8SW__52 1 0 410.0 115.0 400.0 1.2206 81.095 -1.28671 0.6187    557 412         
D8TA__21 D8TA__51 1 0 231.0 115.5 250.0 0.8125 33.999 -22.2875 2.9984    562 202         
D8TA__22 D8TA__51 1 0 231.0 120.0 250.0 0.4949 35.903 -1.36000 1.2893    781 203         
D8TB__11 D8OHV_51 1 0 400.0 120.0 200.0 1.9686 179.25 -1.40744 0.5188    299 411         
D8THY_13 D8THY_25 1 0 400.0 231.0 400.0 0.9160 63.193 -0.75000 1.0000    744 401         
D8THY_21 D8GTTY51 1 0 231.0 115.5 250.0 0.8209 34.023 -22.2875 2.9984    687 202         
D8THY_21 D8THY_51 1 0 231.0 115.5 250.0 0.5293 34.218 -9.37061 2.9984    687 201         
D8THY_22 D8THY_51 1 0 231.0 115.5 250.0 0.8209 34.023 -22.2875 2.9984    687 203         
D8VIB_12 D8VIB_22 1 8 400.0 231.0 400.0 0.9900 59.192 -0.75000 1.0000    750 403         
D8VIB_12 D8VIB_51 1 0 400.0 120.0 300.0 1.4304 107.85 -0.66951 0.6562    519 411         
D8VIB_13 D8VIB_21 1 0 400.0 231.0 400.0 0.9160 64.486 -0.75000 1.0000    750 402         
D8VIB_13 D8VIB_51 1 0 400.0 120.0 250.0 2.1575 108.19 -0.41340 0.4688    433 412         
D8VIB_22 D8VIB_52 1 0 231.0 115.5 200.0 0.8101 44.134 -0.46639 1.6598    600 201         
D8VIE_11 D8VIE_17 1 0 410.0 410.0 1200. 0.1165 12.467 -1.31866 0.5473   2000 441         
D8VIE_11 D8VIE_22 1 8 400.0 231.0 450.0 0.9265 63.364 -0.56872 0.7688    779 402         
D8VIE_12 D8VIE_51 1 0 400.0 120.0 400.0 0.8211 81.473 -0.65848 0.5375    692 413         
D8VIE_12 D8VIE_5A 1 0 400.0 120.0 400.0 0.8099 77.565 -0.90759 0.7063    720 411         
D8VIE_13 D8VIE_11 1 0 410.0 410.0 1200. 0.1047 12.887 -0.15862 0.6960   2000 443         
D8VIE_13 D8VIE_51 1 0 400.0 120.0 400.0 0.8072 79.657 -0.90759 0.7063    720 412         
D8WD__19 D8WD__51 1 0 400.0 115.5 300.0 1.4490 105.51 -0.66951 0.6562    519 411         
D8WE__12 D8WE__51 1 0 400.0 120.0 300.0 0.9794 107.32 -0.70964 0.5225    519 413         
D8WK__21 D8WK__51 1 0 231.0 115.5 160.0 1.1330 47.122 -1.37189 1.9677    480 204         
D8WK__21 D8WK__52 1 0 231.0 115.5 160.0 1.1330 47.122 -1.37189 1.9677    480 203         
D8WK__22 D8WK__51 1 0 231.0 115.5 160.0 1.1330 47.122 -1.37189 1.9677    480 201         
D8WK__22 D8WK__52 1 0 231.0 115.5 160.0 1.1330 47.122 -1.37189 1.9677    480 202         
D8WOL_11 D8WOL_51 1 0 400.0 120.0 300.0 1.3270 106.25 -0.72187 0.5375    519 413         
D8WOL_11 D8WOL_52 1 0 400.0 120.0 300.0 1.4318 107.07 -0.66951 0.6562    519 412         
D8WOL_12 D8WOL_51 1 0 400.0 120.0 300.0 1.4318 107.07 -0.66951 0.6562    519 411         
D8WOL_13 D8WOL_23 1 0 400.0 231.0 400.0 0.9160 63.624 -0.75000 1.0000    750 404         
D8WUL_21 D8WUL_51 1 0 231.0 120.0 250.0 0.4563 36.710 -0.70120 1.2181    750 202         
D8WUL_22 D8WUL_5A 1 0 231.0 120.0 250.0 0.5006 36.519 -1.36000 1.2893    750 204         
D8WUL_23 D8WUL_52 1 0 231.0 120.0 250.0 0.5034 36.828 -1.36000 1.2893    750 203         
D8WU__11 D8WU__21 1 0 400.0 231.0 400.0 0.9160 63.624 -0.75000 1.0000    744 402         
D8WU__11 D8WU__51 1 0 400.0 115.5 300.0 1.3856 110.02 -0.66951 0.6562    519 412         
D8WU__12 D8WU__23 1 0 400.0 231.0 400.0 0.7066 65.196 -0.67082 0.7750    692 401         
D8WU__12 D8WU__51 1 8 400.0 115.5 300.0 1.3860 102.27 -0.20010 0.6250    519 411         
D8WU__12 D8WU__51 2 0 400.0 115.5 400.0 0.9409 65.101 -0.75000 1.0000    577 413         
D8ZW__11 D8ZW__51 1 0 400.0 115.5 200.0 2.4307 134.38 -0.45821 0.5938    331 411         
D8ZW__12 D8ZW__51 1 0 400.0 115.5 200.0 2.4307 134.38 -0.45821 0.5938    331 412         
F1ARGI11 FARGIA12 1 0 388.0 388.0 600.0 0.1700 42.400 -8.21089 0.9931   9999 ARGIAY771   
F1ARGO11 FARGOE11 1 8 388.0 388.0 600.0 0.2800 45.200 -1.54772 0.8735   9999 ARGOEY771   
F1AYRE11 FAYRES11 1 0 405.0 405.0 600.0 0.0590 44.740 0.000000 0.0000   9999 AYRESY771   
F1B.CA11 FB.CAR11 1 0 388.0 388.0 600.0 0.1000 42.300 -8.87715 1.0721   9999 B.CARY771   
F1BEZA11 FBEZAU11 1 0 380.0 380.0 300.0 0.1600 70.600 -5.94184 0.7548   9999 BEZAUY771   
F1BIAN11 FBIANC11 1 0 388.0 388.0 600.0 0.2400 43.100 -1.59090 0.6530   9999 BIANCY771   
F1BREU11 FBREUI11 1 0 388.0 388.0 600.0 0.0900 45.370 -0.97686 0.4916   9999 BREUIY771   
F1CAZA11 FCAZAR11 1 0 380.0 380.0 300.0 1.0650 69.300 -1.59972 0.6205   9999 CAZARY771   
F1CERG11 FCERGY11 1 0 380.0 380.0 300.0 0.5900 68.700 -1.37119 0.6094   9999 CERGYY771   
F1CHAR11 FCHARP13 1 0 380.0 380.0 300.0 0.5700 71.200 -1.58587 0.6593   9999 CHARPY771   
F1CIRO11 FCIROL11 1 0 388.0 388.0 600.0 0.3200 45.700 -1.75298 0.7227   9999 CIROLY771   
F1CORN11 FCORNI13 1 0 388.0 388.0 600.0 0.2800 45.500 -1.25279 0.5845   9999 CORNIY771   
F1DAMB11 FDAMBR11 1 0 388.0 388.0 600.0 0.0900 42.400 -7.36527 1.0329   9999 DAMBRY771   
F1EGUZ11 FEGUZO11 1 8 388.0 388.0 600.0 0.2700 44.800 -1.38033 0.7114   9999 EGUZOY771   
F1FRAS11 FFRASN12 1 0 405.0 405.0 300.0 0.0010 73.800 -1.92106 0.4926   9999 FRASNY771   
F1G.SO11 FG.SOL11 1 8 405.0 405.0 600.0 0.1420 74.350 0.000000 0.4512   9999 G.SOLY771   
F1GAUD11 FGAUDI12 1 0 405.0 405.0 600.0 0.0950 42.900 -1.46014 0.5097   9999 GAUDIY771   
F1GEN.11 FGEN.P13 1 0 388.0 388.0 600.0 0.0300 42.300 -7.54197 0.9745   9999 GEN.PY771   
F1GROS11 FGROSN11 1 0 388.0 388.0 600.0 0.2300 45.000 -1.29331 0.6244   9999 GROSNY771   
F1LESQ11 FLESQU11 1 8 388.0 388.0 600.0 0.2800 45.400 -1.51185 0.7294   9999 LESQUY771   
F1LIME11 FLIMEU11 1 0 388.0 388.0 600.0 0.1200 39.500 -0.60713 0.6656   9999 LIMEUY771   
F1MARM11 FMARMA11 1 0 388.0 388.0 600.0 0.1100 45.870 -0.89011 0.6955   9999 MARMAY771   
F1MART11 FMARTY12 1 0 388.0 388.0 600.0 0.2800 46.000 -1.89712 0.9054   9999 MARTYY771   
F1MAZU11 FMAZUR13 1 8 380.0 380.0 300.0 0.3600 69.300 -5.84349 0.7410   9999 MAZURY771   
F1MEZE11 FMEZE511 1 0 388.0 388.0 600.0 0.2700 45.400 -1.55636 0.8031   9999 MEZE5Y771   
F1MION11 FMIONS13 1 0 388.0 388.0 600.0 0.1400 42.400 -6.72494 1.0329   9999 MIONSY771   
F1MQIS11 FMQIS 11 1 0 380.0 380.0 300.0 0.5500 73.100 -2.21606 0.7839   9999 MQIS Y771   
F1NEOU11 FNEOUL11 1 0 388.0 388.0 600.0 0.1300 42.000 -9.43976 1.1067   9999 NEOULY771   
F1P.GA11 FP.GAS11 1 8 388.0 388.0 600.0 0.3200 45.900 -1.40225 0.7446   9999 P.GASY771   
F1QUIN11 FQUINT11 1 8 388.0 388.0 600.0 0.1800 42.900 -8.49254 1.0409   9999 QUINTY771   
F1REAL11 FREALT14 1 0 388.0 388.0 600.0 0.1200 41.700 -8.23149 1.0914   9999 REALTY771   
F1RUEY11 FRUEYR11 1 0 405.0 405.0 300.0 0.4200 73.390 -1.74870 0.4913   9999 RUEYRY771   
F1RULH11 FRULHA11 1 0 380.0 380.0 300.0 0.5800 70.800 -1.46053 0.6240   9999 RULHAY771   
F1SAUS11 FSAUS511 1 0 388.0 388.0 600.0 0.2700 43.000 -1.13521 0.6450   9999 SAUS5Y771   
F1SEIN21 FSEINE23 1 1 225.0 225.0 120.0 0.4120 -3.977 -1.32365 1.2978   9999 SEINEY661   
F1SERE11 FSEREI11 1 0 388.0 388.0 600.0 0.1180 39.270 -0.52941 0.6690   9999 SEREIY771   
F1TAMA11 FTAMAR11 1 0 388.0 388.0 600.0 0.2500 45.000 -1.72973 0.8775   9999 TAMARY771   
F1VALD11 FVALDI11 1 0 390.0 390.0 300.0 0.0200 68.100 -5.38067 0.7120   9999 VALDIY771   
F1VERF11 FVERFE11 1 0 388.0 388.0 600.0 0.1400 42.600 -10.0582 1.1219   9999 VERFEY771   
F1VIEL11 FVIELM12 1 0 380.0 380.0 300.0 0.7000 68.700 -1.82826 0.6835   9999 VIELMY771   
F1YVE.11 FYVE.O11 1 0 388.0 388.0 600.0 0.1120 43.100 -10.3412 0.9957   9999 YVE.OY771   
F2ALBE11 FALBER11 2 0 388.0 388.0 600.0 0.2400 43.100 -1.59090 0.6530   9999 ALBERY772   
F2ARGI11 FARGIA12 2 0 405.0 405.0 600.0 0.0980 42.830 -0.58223 0.4853   9999 ARGIAY772   
F2AYRE11 FAYRES11 2 0 405.0 405.0 600.0 0.0580 44.720 0.000000 0.0000   9999 AYRESY772   
F2B.CA11 FB.CAR11 2 0 388.0 388.0 600.0 0.2600 45.500 -1.50720 0.7320   9999 B.CARY772   
F2BREU11 FBREUI11 2 0 380.0 380.0 300.0 0.4000 63.600 -1.53047 0.6302   9999 BREUIY772   
F2CAZA11 FCAZAR11 2 0 380.0 380.0 300.0 1.0150 68.900 -1.39197 0.6129   9999 CAZARY772   
F2CHAR11 FCHARP11 2 8 380.0 380.0 300.0 0.0500 70.900 -5.84487 0.7479   9999 CHARPY772   
F2CHES11 FCHESN11 2 0 380.0 380.0 300.0 0.2270 76.100 -4.80609 0.7368   9999 CHESNY772   
F2CIRO11 FCIROL11 2 8 388.0 388.0 600.0 0.2800 45.800 -1.39893 0.6981   9999 CIROLY772   
F2EGUZ11 FEGUZO11 2 8 380.0 380.0 300.0 0.2500 68.300 -5.09833 0.7251   9999 EGUZOY772   
F2G.RO21 FG.ROU24 2 1 240.0 240.0 400.0 -0.001 0.0869 -0.75503 0.8859   1100 G.ROUY662   
F2G.SO11 FG.SOL11 2 8 388.0 388.0 600.0 0.2400 43.100 -1.59090 0.6530   9999 G.SOLY772   
F2GAUD11 FGAUDI13 2 0 388.0 388.0 600.0 0.0700 42.700 -6.52235 1.0044   9999 GAUDIY772   
F2H.PA11 FH.PAU11 2 0 388.0 388.0 600.0 0.0900 45.150 -0.89741 0.6951   9999 H.PAUY772   
F2LATE11 FLATEN13 2 0 388.0 388.0 600.0 0.2700 45.000 -2.32889 0.9041   9999 LATENY772   
F2MART11 FMARTY12 2 0 388.0 388.0 600.0 0.2700 45.800 -1.89114 0.8742   9999 MARTYY772   
F2MAZU11 FMAZUR11 2 0 380.0 380.0 300.0 0.7300 67.600 -1.80609 0.7064   9999 MAZURY772   
F2MEZE11 FMEZE511 2 0 380.0 380.0 300.0 0.5400 69.600 -1.53740 0.6163   9999 MEZE5Y772   
F2MION11 FMIONS11 2 0 388.0 388.0 600.0 0.1400 42.000 -8.48056 1.0748   9999 MIONSY772   
F2MORB11 FMORBR11 2 0 388.0 388.0 600.0 0.2700 45.500 -2.04525 0.9413   9999 MORBRY772   
F2MQIS11 FMQIS 11 2 0 388.0 388.0 600.0 0.0700 42.500 -10.4222 1.0386   9999 MQIS Y772   
