F2NEOU11 FNEOUL11 2 8 388.0 388.0 600.0 0.2800 45.100 -1.34047 0.7347   9999 NEOULY772   
F2P.GA11 FP.GAS11 2 0 388.0 388.0 600.0 0.0800 42.300 -8.37164 1.1160   9999 P.GASY772   
F2REAL11 FREALT13 2 8 388.0 388.0 600.0 0.1400 42.700 -9.90609 1.1239   9999 REALTY772   
F2RUEY11 FRUEYR11 2 0 380.0 380.0 300.0 1.0240 71.600 -1.28947 0.6073   9999 RUEYRY772   
F2RULH11 FRULHA11 2 0 380.0 380.0 300.0 0.6100 67.800 -1.66205 0.7064   9999 RULHAY772   
F2SEIN21 FSEINE23 2 1 225.0 225.0 120.0 0.4100 -3.980 -1.32365 1.2978   9999 SEINEY662   
F2SERE11 FSEREI11 2 0 388.0 388.0 600.0 0.1200 42.700 -9.33282 1.0064   9999 SEREIY772   
F2SIER11 FSIERE11 2 0 380.0 380.0 300.0 0.5600 69.900 -1.53740 0.6918   9999 SIEREY772   
F2TAMA11 FTAMAR11 2 0 388.0 388.0 600.0 0.1300 42.400 -8.81869 1.1199   9999 TAMARY772   
F2VERF11 FVERFE11 2 0 388.0 388.0 600.0 0.1400 42.100 -8.16373 1.0954   9999 VERFEY772   
F2VLEJ11 FVLEJU11 2 0 388.0 388.0 600.0 0.1000 42.400 -6.16963 0.9618   9999 VLEJUY772   
F2VLEV11 FVLEVA11 2 0 388.0 388.0 600.0 0.2700 45.800 -1.40159 0.8516   9999 VLEVAY772   
F3ALBE11 FALBER12 3 0 388.0 388.0 600.0 0.1100 45.900 -1.65666 0.7406   9999 ALBERY773   
F3ARGO11 FARGOE13 3 0 388.0 388.0 600.0 0.3100 46.200 -1.60684 0.7945   9999 ARGOEY773   
F3BAYE11 FBAYET11 3 0 380.0 380.0 300.0 0.6800 70.600 -1.11496 0.6773    795 BAYETY773   
F3CERG11 FCERGY13 3 0 388.0 388.0 600.0 0.2400 45.400 -1.93764 0.8376   9999 CERGYY773   
F3CIRO11 FCIROL11 3 0 388.0 388.0 600.0 0.2500 45.800 -1.34911 0.6443   9999 CIROLY773   
F3LATE11 FLATEN14 3 0 388.0 388.0 600.0 0.2700 45.400 -1.19832 0.5626   9999 LATENY773   
F3MAMB11 FMAMBE11 3 8 380.0 380.0 300.0 0.1700 68.700 -5.02979 0.7756   9999 MAMBEY773   
F3MARL11 FMARL612 3 8 388.0 388.0 600.0 0.2200 44.900 -0.92199 0.6430   9999 MARL6Y773   
F3MEZE11 FMEZE511 3 8 388.0 388.0 600.0 0.1400 42.400 -1.70249 0.7108   9999 MEZE5Y773   
F3MORB11 FMORBR11 3 0 388.0 388.0 600.0 0.2800 45.200 -1.83734 0.7945   9999 MORBRY773   
F3P.GA11 FP.GAS11 3 0 388.0 388.0 600.0 0.2900 45.200 -1.83999 0.8861   9999 P.GASY773   
F3RULH11 FRULHA11 3 0 388.0 388.0 600.0 0.1030 45.770 -0.77851 0.6913   9999 RULHAY773   
F3SAUC11 FSAUCA13 3 0 388.0 388.0 600.0 0.1670 40.430 -0.62241 0.6908   9999 SAUCAY773   
F3VLEJ11 FVLEJU11 3 0 388.0 388.0 600.0 0.2900 45.500 -1.61414 0.9446   9999 VLEJUY773   
F4CERG11 FCERGY15 4 8 388.0 388.0 600.0 0.2700 45.900 -1.96487 0.7626   9999 CERGYY774   
F4DOML11 FDOMLO11 4 0 388.0 388.0 600.0 0.2500 43.700 -1.93299 0.8801   9999 DOMLOY774   
F4MEZE11 FMEZE511 4 0 388.0 388.0 600.0 0.2800 45.500 -1.76559 0.9605   9999 MEZE5Y774   
F4MORB11 FMORBR11 4 0 388.0 388.0 600.0 0.3100 45.400 -1.98546 0.7812   9999 MORBRY774   
F4P.GA11 FP.GAS11 4 0 388.0 388.0 600.0 1.0070 42.370 -7.20872 0.9817   9999 P.GASY774   
F4SIER11 FSIERE12 4 0 380.0 380.0 300.0 0.6200 69.900 -1.36427 0.7036   9999 SIEREY774   
F4VLEJ11 FVLEJU11 4 0 388.0 388.0 600.0 0.2400 45.400 -1.78818 0.8662   9999 VLEJUY774   
F4VLEV11 FVLEVA11 4 0 388.0 388.0 600.0 0.0400 42.300 -6.64192 0.9625   9999 VLEVAY774   
F5CERG11 FCERGY15 5 0 388.0 388.0 600.0 0.2600 45.200 -1.92635 0.9253   9999 CERGYY775   
F5DOML11 FDOMLO11 5 8 388.0 388.0 600.0 0.0900 42.600 -7.81101 1.0309   9999 DOMLOY775   
F5REVI11 FREVIG11 5 0 388.0 388.0 600.0 0.0900 42.800 -10.0649 1.0356   9999 REVIGY775   
F5SSEL11 FSSELO11 5 0 380.0 380.0 300.0 0.3500 68.500 -4.46676 0.7341   9999 SSELOY775   
F5VLEJ11 FVLEJU11 5 8 388.0 388.0 600.0 0.3000 46.000 -1.72242 0.8576   9999 VLEJUY775   
F6SSEL11 FSSELO11 6 0 380.0 380.0 300.0 0.0700 68.300 -5.12466 0.7445   9999 SSELOY776   
F6VINC11 FVINCE12 6 0 388.0 388.0 600.0 0.2900 45.200 -1.34512 0.6868   9999 VINCEY776   
F6VLEJ11 FVLEJU11 6 0 388.0 388.0 600.0 0.0940 39.200 -0.64167 0.6955   9999 VLEJUY776   
F8CREN11 FCRENE11 8 8 388.0 388.0 600.0 0.1100 42.400 -6.64190 0.9871   9999 CRENEY778   
F9CERG11 FCERGY11 9 0 380.0 380.0 300.0 0.5700 72.800 -1.68283 0.5942   9999 CERGYY779   
F9VLEV11 FVLEVA11 9 0 380.0 380.0 300.0 0.3400 68.100 -4.02009 0.7313   9999 VLEVAY779   
FAIRVA51 FAIRVA21 1 0 93.0  225.0 17320 0.2751 9.9260 -34.6860 11.030    713 AIRVAY641   
FAIRVA51 FAIRVA21 2 0 93.0  225.0 17320 0.2648 10.012 -29.7144 10.521    713 AIRVAY642   
FAIRVA51 FAIRVA21 3 0 93.0  225.0 17320 0.2751 10.199 -25.4365 10.464    713 AIRVAY643   
FALBER23 F2ALBE11 2 9 240.0 388.0 600.0 0.1071 -3.023 0.000000 0.0000   1659 ALBERY762   
FALBER23 F3ALBE11 3 1 240.0 388.0 600.0 0.1339 -3.826 0.000000 0.0000   1575 ALBERY763   
FAMFAR71 FAMFAR21 5 0 27.0  246.8 17320 0.0460 0.4604 0.000000 0.0000  83325 AMFARY615   
FAMFAR72 FAMFAR22 4 0 27.0  246.8 17320 0.0460 0.4604 0.000000 0.0000  83325 AMFARY614   
FARGIA21 F1ARGI11 1 1 240.0 388.0 600.0 0.1186 -2.602 0.000000 0.0000   1659 ARGIAY761   
FARGIA23 F2ARGI11 2 1 240.0 405.0 600.0 0.0832 -1.679 0.000000 0.0000   1659 ARGIAY762   
FARGIA71 F1ARGI11 1 0 21.0  388.0 600.0 0.0143 0.3653 0.000000 0.0000   9999 ARGIAY711   
FARGIA72 F2ARGI11 2 0 21.0  405.0 600.0 0.0080 0.2151 0.000000 0.0000   9999 ARGIAY712   
FARGOE23 F1ARGO11 1 9 240.0 388.0 600.0 0.0803 -3.482 0.000000 0.0000   1803 ARGOEY761   
FARGOE23 F3ARGO11 3 1 240.0 388.0 600.0 0.0689 -3.750 0.000000 0.0000   1659 ARGOEY763   
FARRI571 FARRI522 1 0 27.0  236.0 17320 0.0452 0.6194 0.000000 101.96  83325 ARRI5Y611   
FARRI572 FARRI521 2 0 27.0  234.0 17320 0.0329 0.4934 -136.488 111.11  83325 ARRI5Y612   
FASTON71 FASTON21 2 0 27.0  235.0 17320 0.0013 1.4138 -123.456 68.587  83325 ASTONY612   
FASTON72 FASTON21 1 0 27.0  235.0 17320 0.0013 1.4138 -123.456 68.587  83325 ASTONY611   
FATTAQ21 FATTAQ11 2 0 235.0 397.1 17320 0.4322 21.876 -3.42055 1.5772    847 ATTAQY762   
FATTAQ21 FATTAQ13 1 0 235.0 397.1 17320 0.3671 26.695 -14.4500 2.0824    847 ATTAQY761   
FAUBE 51 FAUBE 21 1 8 93.0  225.0 17320 0.2802 10.182 -27.9801 10.441    713 AUBE Y641   
FAUBE 51 FAUBE 21 2 0 93.0  225.0 17320 0.2665 10.063 -26.5927 10.521    713 AUBE Y642   
FAUBE 51 FAUBE 21 3 0 93.0  225.0 17320 0.2682 10.234 -27.7489 10.406    713 AUBE Y643   
FAUGUE71 FAUGUE21 1 0 27.0  250.0 17320 0.0671 1.0066 0.000000 0.0000  83325 AUGUEY611   
FAVELI21 FAVELI11 2 0 240.0 388.0 17320 0.1875 13.774 -5.76389 2.2396   1659 AVELIY762   
FAVELI24 FAVELI12 3 0 240.0 388.0 17320 0.1875 13.774 -4.77257 2.1632   1659 AVELIY763   
FAVELI26 FAVELI13 1 0 240.0 388.0 17320 0.1913 13.889 -5.13889 2.3524   1659 AVELIY761   
FAVIG671 FAVIG621 1 0 27.0  225.0 17320 0.0058 1.3968 -342.935 68.587  83325 AVIG6Y611   
FAVIG672 FAVIG622 2 0 27.0  225.0 17320 0.0058 1.3968 -342.935 68.587  83325 AVIG6Y612   
FAVOI521 FAVOI511 1 0 235.0 396.3 17320 0.4436 21.799 -4.52693 1.7601    840 AVOI5Y761   
FAYRES25 F1AYRE11 1 1 240.0 405.0 600.0 0.1363 -2.100 0.000000 0.0000   1659 AYRESY761   
FAYRES25 F2AYRE11 2 9 240.0 405.0 600.0 0.1183 -2.111 0.000000 0.0000   1659 AYRESY762   
FAYRES27 FAYRES28 1 8 225.0 225.0 17320 0.0900 7.6100 -2.34509 0.8678   1230 AYRESY661   
FB.CAR21 F1B.CA11 1 1 240.0 388.0 600.0 0.1377 -2.487 0.000000 0.0000   1659 B.CARY761   
FB.CAR23 F2B.CA11 2 1 240.0 388.0 600.0 0.0842 -3.558 0.000000 0.0000   1659 B.CARY762   
FB.CO571 FB.CO521 1 0 27.0  225.0 17320 0.0485 1.8389 -164.609 33.004  83325 B.CO5Y611   
FB.EPI51 FB.EPI21 1 0 93.0  225.0 17320 0.3229 10.404 -27.0205 8.4518    713 B.EPIY641   
FB.EPI51 FB.EPI21 2 0 93.0  225.0 17320 0.2665 10.114 -28.4425 10.637    713 B.EPIY642   
FB.EPI51 FB.EPI21 3 0 93.0  225.0 17320 0.3126 10.695 -38.9062 9.5156    713 B.EPIY643   
FB.MES71 FB.MES21 1 0 27.0  235.0 17320 0.0144 1.1936 0.000000 40.604  68175 B.MESY611   
FB.MON21 FB.MON12 1 0 240.0 388.0 17320 0.1683 13.736 -3.07465 1.7170   1659 B.MONY761   
FB.MON21 FB.MON12 2 8 240.0 388.0 17320 0.1645 13.698 -3.02952 1.7205   1659 B.MONY762   
FB.VAL71 FB.VAL21 1 0 27.0  237.3 17320 0.0013 2.1749 -342.935 68.587  83325 B.VALY611   
FB.VAL72 FB.VAL21 2 0 27.0  237.3 17320 0.0013 2.1749 -478.189 97.805  83325 B.VALY612   
FB.VAL73 FB.VAL23 3 8 27.0  237.3 17320 0.0013 1.1056 -342.935 68.587  83325 B.VALY613   
FBACAL22 FBACAL24 1 0 225.0 225.0 17320 0.1100 6.8400 -2.34509 0.8678   9999 BACALY661   
FBAIXA21 FBAIXA12 1 0 240.0 413.5 17320 1.3434 22.798 -5.82291 1.3733    829 BAIXAY761   
FBAIXA21 FBAIXA13 2 0 240.0 405.0 17320 1.3729 22.569 -5.47051 1.4028    829 BAIXAY762   
FBAIXA25 FBAIXA11 3 0 240.0 405.0 17320 0.3656 22.604 -3.97917 1.4156    830 BAIXAY763   
FBATEL71 FBATEL21 1 0 27.0  236.0 17320 0.0056 0.5602 0.000000 0.0000  83325 BATELY611   
FBATHI71 FBATHI21 2 8 27.0  236.0 17320 0.0013 0.8577 0.000000 0.0000  83325 BATHIY612   
FBATHI72 FBATHI12 3 8 27.0  403.0 17320 0.0004 0.8714 0.000000 0.0000 148133 BATHIY713   
FBATHI73 FBATHI11 5 8 27.0  403.0 17320 0.0004 0.8707 0.000000 0.0000 148133 BATHIY715   
FBATHI74 FBATHI12 4 0 27.0  403.0 17320 0.0004 0.8735 0.000000 0.0000 148133 BATHIY714   
FBATHI75 FBATHI11 6 0 27.0  403.0 17320 0.0004 0.8707 0.000000 0.0000 148133 BATHIY716   
FBATHI76 FBATHI21 1 8 27.0  236.0 17320 0.0013 0.8619 0.000000 0.0000  83325 BATHIY611   
FBAYET21 F3BAYE11 3 1 235.0 396.7 300.0 0.2065 -4.972 0.000000 0.0000    795 BAYETY763   
FBAYET21 FBAYET11 1 0 235.0 396.3 17320 0.4436 21.493 -3.44047 1.7746    847 BAYETY761   
FBAYET21 FBAYET11 2 0 235.0 396.7 17320 0.4666 21.991 -3.09642 1.7021    775 BAYETY762   
FBAYET71 F3BAYE11 3 0 21.0  380.0 300.0 0.0163 0.6578 0.000000 0.0000   9999 BAYETY713   
FBAYET72 FBAYET21 1 0 27.0  235.0 17320 0.0023 0.2327 0.000000 0.0000  83325 MORA5Y611   
FBEZAU21 F1BEZA11 1 1 235.0 397.1 300.0 0.4322 -2.830 0.000000 0.0000    847 BEZAUY761   
FBEZAU22 FBEZAU12 2 0 235.0 397.1 17320 0.3824 24.170 -17.1118 2.0643    847 BEZAUY762   
FBEZAU71 F1BEZA11 1 0 21.0  380.0 300.0 0.0212 0.9388 0.000000 0.0000   9999 BEZAUY711   
FBIANC21 F1BIAN11 1 1 240.0 388.0 600.0 0.1071 -3.023 0.000000 0.0000   1620 BIANCY761   
FBLAUX71 FBLAUX21 1 0 27.0  235.0 17320 0.0978 2.9688 0.000000 33.196  83325 BLAUXY611   
FBLAYA71 FBLAYA11 1 0 27.0  400.0 17320 0.0021 0.0957 0.000000 0.0000 148133 BLAYAY711   
FBLAYA72 FBLAYA13 3 0 27.0  400.0 17320 0.0021 0.0957 0.000000 0.0000 148133 BLAYAY713   
FBLAYA73 FBLAYA14 4 0 27.0  400.0 17320 0.0021 0.0957 0.000000 0.0000 148133 BLAYAY714   
FBLAYA74 FBLAYA12 2 0 27.0  400.0 17320 0.0021 0.0957 0.000000 0.0000 148133 BLAYAY712   
FBLENO71 FBLENO11 1 0 27.0  405.0 17320 0.0024 0.2449 0.000000 0.0000 148133 BLENOY711   
FBLENO72 FBLENO11 2 0 27.0  405.0 17320 0.0046 0.4627 0.000000 0.0000 148133 BLENOY712   
FBOISS21 FBOISS11 2 0 240.0 388.0 17320 0.2334 13.698 -19.5781 2.6285   1659 BOISSY762   
FBOISS21 FBOISS12 1 0 240.0 388.0 17320 0.1760 13.736 -19.8507 2.6979   1659 BOISSY761   
FBOLL571 FBOLL521 5 8 27.0  237.3 17320 0.0131 1.3075 0.000000 0.0000  83325 BOLL5Y615   
FBOLL572 FBOLL521 6 0 27.0  237.3 17320 0.0153 1.5276 -164.609 54.870  83325 BOLL5Y616   
FBOLL573 FBOLL521 3 0 27.0  237.3 17320 0.0153 1.5276 -164.609 54.870  83325 BOLL5Y613   
FBOLL574 FBOLL521 1 0 27.0  237.3 17320 0.0153 1.5276 -164.609 54.870  83325 BOLL5Y611   
FBOLL575 FBOLL521 4 0 27.0  237.3 17320 0.0131 1.3075 -205.761 68.587  83325 BOLL5Y614   
FBOLL576 FBOLL521 2 8 27.0  237.3 17320 0.0131 1.3075 -205.761 68.587  83325 BOLL5Y612   
FBORT 71 FBORT 22 2 0 27.0  247.0 17320 0.0070 0.7002 -720.165 192.04  83325 BORT Y612   
FBORT 72 FBORT 21 1 8 27.0  247.0 17320 0.0070 0.7002 -771.604 181.07  83325 BORT Y611   
FBOUCH71 FBOUCH11 1 8 27.0  405.0 17320 0.0022 0.1562 -317.559 297.26 148133 BOUCHY711   
FBOUTR21 FBOUTR13 1 0 240.0 388.0 17320 0.1837 13.736 -23.8264 2.6111   1659 BOUTRY761   
FBOUTR21 FBOUTR13 2 8 240.0 388.0 17320 0.1798 13.659 -26.5868 2.6024   1620 BOUTRY762   
FBOUTR25 FBOUTR26 9 0 225.0 225.0 17320 0.0240 2.3980 0.000000 0.0000   2100 BOUTRY669   
FBRAEK71 FBRAEK21 1 0 27.0  236.0 17320 0.0095 0.4295 -744.311 178.33  83325 BRAEKY611   
FBRAEK72 FBRAEK21 2 0 27.0  236.0 17320 0.0095 0.4295 -744.311 178.33  83325 BRAEKY612   
FBRAUD21 FBRAUD15 1 8 235.0 396.7 17320 0.4352 24.239 -17.0213 2.0534    884 BRAUDY761   
FBRENC71 FBRENC21 1 8 27.0  235.0 17320 0.0095 0.9477 0.000000 0.0000  83325 BRENNY611   
FBRENC72 FBRENC22 2 8 27.0  235.0 17320 0.0094 0.9425 -364.884 135.80  83325 BRENNY612   
FBRENC73 FBRENC23 3 8 27.0  225.0 17320 0.0094 0.9418 -364.884 135.80  83325 BRENNY613   
FBRENN21 FBRENN24 1 0 225.0 225.0 17320 0.0444 4.4400 0.000000 0.0000   9999 BRENNY661   
FBRENS71 FBRENS21 1 0 27.0  225.0 17320 0.0022 0.2909 -164.609 82.305  83325 BRENSY611   
FBREUI21 F1BREU11 1 1 240.0 388.0 600.0 0.1377 -3.719 0.000000 0.0000   1628 BREUIY761   
FBREUI21 F2BREU11 2 1 235.0 396.3 300.0 0.2868 -4.322 0.000000 0.0000    847 BREUIY762   
FBREUI71 FBREUI21 6 0 27.0  245.0 17320 0.0213 0.7372 -1497.94 195.34  83325 AIGLEY616   
FBREUI72 FBREUI21 4 8 27.0  246.0 17320 0.0110 1.0962 -342.936 96.022  83325 AIGLEY614   
FBREUI73 FBREUI21 1 0 27.0  246.0 17320 0.0110 1.0962 -342.936 96.022  83325 AIGLEY611   
FBREUI74 FBREUI21 3 8 27.0  245.0 17320 0.0129 1.2898 -427.983 224.97  83325 AIGLEY613   
FBREUI75 FBREUI21 2 0 27.0  245.0 17320 0.0129 1.2898 -427.983 224.97  83325 AIGLEY612   
FBROMM71 FBROMM25 5 0 27.0  235.6 17320 0.0013 2.5608 0.000000 0.0000  83325 BROMMY615   
FBROMM72 FBROMM21 1 0 27.0  235.6 17320 0.0013 2.4084 0.000000 0.0000  83325 BROMMY611   
FBROMM73 FBROMM26 6 0 27.0  240.0 17320 0.0013 2.1136 -342.935 89.163  83325 BROMMY616   
FBROMM74 FBROMM22 2 0 27.0  240.0 17320 0.0013 2.1136 -342.935 89.163  83325 BROMMY612   
FBROMM75 FBROMM24 4 0 27.0  235.6 17320 0.0013 2.3847 0.000000 0.0000  83325 BROMMY614   
FBROMM76 FBROMM23 3 0 27.0  235.6 17320 0.0013 2.3847 0.000000 0.0000  83325 BROMMY613   
FBROMM77 FBROMM11 7 0 27.0  405.0 17320 0.0040 0.3956 -960.220 274.35 148133 BROMMY717   
FBUGEY71 FBUGEY11 2 0 27.0  400.0 17320 0.0005 0.0916 0.000000 0.0000 148133 BUGEYY712   
FBUGEY72 FBUGEY13 4 0 27.0  400.0 17320 0.0005 0.0916 0.000000 0.0000 148133 BUGEYY714   
FBUGEY73 FBUGEY12 3 0 27.0  400.0 17320 0.0005 0.0916 0.000000 0.0000 148133 BUGEYY713   
FBUGEY74 FBUGEY14 5 0 27.0  400.0 17320 0.0005 0.0916 0.000000 0.0000 148133 BUGEYY715   
FBVIL771 FBVIL711 1 8 27.0  415.0 17320 0.0007 0.0678 0.000000 0.0000 148133 BVIL7Y711   
FBVILX71 FBVILX11 2 0 27.0  415.0 17320 0.0007 0.0678 0.000000 0.0000 148133 BVIL7Y712   
FBXCAI71 FBXCAI21 1 0 27.0  228.0 17320 0.0391 0.5583 -142.661 82.305  83325 BXCAIY611   
FBXCAI72 FBXCAI22 2 0 27.0  228.0 17320 0.0391 0.5583 -142.661 82.305  83325 BXCAIY612   
FBXCHA71 FBXCHA21 1 0 27.0  237.3 17320 0.0013 1.0175 -342.936 68.587  83325 BXCHAY611   
FBXCHA72 FBXCHA21 2 8 27.0  237.3 17320 0.0013 2.1749 -478.189 97.805  83325 BXCHAY612   
FBXCHA73 FBXCHA23 3 0 27.0  237.3 17320 0.0013 2.1749 -478.189 97.805  83325 BXCHAY613   
FBXMON71 FBXMON21 1 0 27.0  245.0 17320 0.1183 1.6900 -685.870 68.587  83325 BXMONY611   
FC.ME571 FC.ME521 1 0 27.0  235.0 17320 0.0132 0.1795 0.000000 0.0000  83325 C.ME5Y611   
FC.OME71 FC.OME21 1 0 27.0  225.0 17320 0.0209 2.0880 0.000000 0.0000  68175 C.OMEY611   
FC.OME71 FC.OME21 2 0 27.0  225.0 17320 0.0209 2.0880 0.000000 0.0000  68175 C.OMEY612   
FC.RHO71 FC.RHO21 1 8 27.0  225.0 17320 0.0187 1.8720 -210.425 73.937  83325 C.RHOY611   
FC.RHO72 FC.RHO21 2 8 27.0  225.0 17320 0.0187 1.8720 -210.425 73.937  83325 C.RHOY612   
FC.RHO73 FC.RHO21 3 0 27.0  225.0 17320 0.0187 1.8720 -210.425 73.937  83325 C.RHOY613   
FC.RHO74 FC.RHO21 6 0 27.0  225.0 17320 0.0179 1.7856 -210.425 73.937  83325 C.RHOY616   
FC.RHO75 FC.RHO21 5 0 27.0  225.0 17320 0.0187 1.8720 -210.425 73.937  83325 C.RHOY615   
FC.RHO76 FC.RHO21 4 0 27.0  225.0 17320 0.0187 1.8720 -210.425 73.937  83325 C.RHOY614   
FC.VIL71 FC.VIL21 1 0 27.0  235.0 17320 0.0103 1.0303 0.000000 0.0466  68175 C.VILY611   
FC.VIL71 FC.VIL21 2 0 27.0  235.0 17320 0.0103 1.0279 0.000000 0.0480  68175 C.VILY612   
FCALA521 FCALA511 1 0 240.0 388.0 17320 0.1741 13.763 -3.25695 1.7847   1540 CALA5Y761   
FCANTE22 FCANTE11 2 0 240.0 388.0 17320 0.1837 13.812 -25.1198 2.9306   1659 CANTEY762   
FCANTE23 FCANTE11 1 0 240.0 388.0 17320 0.1837 13.736 -17.5486 2.7830   1659 CANTEY761   
FCAPEL25 FCAPEL12 1 0 240.0 388.0 17320 0.1764 13.690 -3.18749 1.8576   1445 CAPELY761   
FCATG171 FCATG111 1 0 27.0  405.0 17320 0.0012 0.0658 0.000000 0.0000 148133 CATTEY711   
FCATG271 FCATG211 2 0 27.0  405.0 17320 0.0012 0.0658 0.000000 0.0000 148133 CATTEY712   
FCATG371 FCATG311 3 0 27.0  405.0 17320 0.0036 0.0658 0.000000 0.0000 148133 CATTEY713   
FCATG471 FCATG411 4 0 27.0  405.0 17320 0.0036 0.0658 0.000000 0.0000 148133 CATTEY714   
FCAZAR21 F2CAZA11 2 1 235.0 396.7 300.0 0.2455 -4.819 0.000000 0.0000    810 CAZARY762   
FCAZAR23 F1CAZA11 1 1 235.0 396.7 300.0 0.2505 -4.589 0.000000 0.0000    847 CAZARY761   
FCERGY23 F1CERG11 1 1 235.0 396.7 300.0 0.1568 -4.857 0.000000 0.0000    803 CERGYY761   
FCERGY23 F9CERG11 9 1 235.0 396.7 300.0 0.2218 -4.895 0.000000 0.0000    839 CERGYY769   
FCERGY25 F3CERG11 3 1 240.0 388.0 600.0 0.0918 -3.405 0.000000 0.0000   1655 CERGYY763   
FCERGY25 F4CERG11 4 9 240.0 388.0 600.0 0.0842 -3.558 0.000000 0.0000   1655 CERGYY764   
FCERGY26 F5CERG11 5 1 240.0 388.0 600.0 0.0650 -3.520 0.000000 0.0000   1600 CERGYY765   
FCHAIN21 FCHAIN11 1 0 240.0 388.0 17320 0.1798 13.583 -3.64930 2.3437   1655 CHAINY761   
FCHAIN21 FCHAIN12 2 0 240.0 388.0 17320 0.1760 13.544 -3.81945 2.3073   1655 CHAINY762   
FCHARP21 F1CHAR11 1 1 235.0 396.3 300.0 0.2142 -5.086 0.000000 0.0000    847 CHARPY761   
FCHARP21 F2CHAR11 2 1 235.0 397.1 300.0 0.3480 -2.868 0.000000 0.0000    847 CHARPY762   
FCHAST71 FCHAST21 2 8 27.0  244.9 17320 0.0012 1.0129 -0.13717 0.1372  83325 CHASTY612   
FCHAST72 FCHAST21 1 8 27.0  244.9 17320 0.0012 0.9387 -0.13717 0.1372  83325 CHASTY611   
FCHAST73 FCHAST21 3 8 27.0  244.9 17320 0.0012 1.0129 -0.13717 0.1372  83325 CHASTY613   
FCHESN21 F2CHES11 2 1 235.0 400.1 300.0 0.3021 -1.847 0.000000 0.0000    847 CHESNY762   
FCHESN21 FCHESN11 1 0 240.0 388.0 17320 0.1798 13.812 -23.9861 2.7778   1659 CHESNY761   
FCHESN21 FCHESN11 3 8 240.0 388.0 17320 0.1737 13.713 -3.73889 1.9385   1803 CHESNY763   
FCHEY671 FCHEY611 2 8 27.0  409.5 17320 0.0004 0.4086 0.000000 131.82 148133 CHEY6Y712   
FCHEY672 FCHEY611 1 8 27.0  409.5 17320 0.0004 0.4095 0.000000 132.78 148133 CHEY6Y711   
FCHIN271 FCHIN212 2 0 27.0  400.0 17320 0.0021 0.0916 0.000000 0.0000 148133 CHIN2Y712   
FCHIN272 FCHIN211 1 0 27.0  400.0 17320 0.0021 0.0916 0.000000 0.0000 148133 CHIN2Y711   
FCHINX71 FCHINX11 3 0 27.0  400.0 17320 0.0021 0.0916 0.000000 0.0000 148133 CHIN2Y713   
FCHINX72 FCHINX12 4 0 27.0  400.0 17320 0.0021 0.0916 0.000000 0.0000 148133 CHIN2Y714   
FCHOO171 FCHOO111 1 0 27.0  415.0 17320 0.0011 0.0639 0.000000 0.0000 148133 CHOO2Y711   
FCHOO271 FCHOO211 2 8 27.0  415.0 17320 0.0011 0.0639 0.000000 0.0000 148133 CHOO2Y712   
FCIROL21 F1CIRO11 1 1 240.0 388.0 600.0 0.0650 -3.597 0.000000 0.0000   1659 CIROLY761   
FCIROL21 F2CIRO11 2 1 240.0 388.0 600.0 0.0803 -3.558 0.000000 0.0000   1659 CIROLY762   
FCIROL21 F3CIRO11 3 1 240.0 388.0 600.0 0.0727 -3.635 0.000000 0.0000   1659 CIROLY763   
FCIVAU71 FCIVAU12 2 0 27.0  405.0 17320 0.0012 0.0671 0.000000 0.0000 148133 CIVAUY712   
FCIVAU72 FCIVAU11 1 0 27.0  405.0 17320 0.0012 0.0671 0.000000 0.0000 148133 CIVAUY711   
FCOCHE71 FCOCHE11 1 8 27.0  380.0 17320 0.0121 0.6041 -795.611 198.90 148133 COCHEY711   
FCOCHE72 FCOCHE11 2 8 27.0  380.0 17320 0.0121 0.6041 -795.611 198.90 148133 COCHEY712   
FCOCHE73 FCOCHE11 3 8 27.0  409.5 17320 0.0049 0.3513 0.000000 0.0000 148133 COCHEY713   
FCOR.P21 FCOR.P11 1 0 240.0 388.0 17320 0.1837 13.774 -3.79861 1.9844   1659 COR.PY761   
FCOR.P21 FCOR.P11 3 0 240.0 388.0 17320 0.1798 13.736 -16.8350 2.7361   1659 COR.PY763   
FCOR.P21 FCOR.P11 5 0 235.0 396.3 17320 0.4513 21.685 -3.63966 1.7347    847 COR.PY765   
FCOR.P21 FCOR.P11 9 0 235.0 396.7 17320 0.3786 20.843 -6.44635 2.0933    847 COR.PY769   
FCORD571 FCORD521 3 0 27.0  225.0 17320 0.0016 0.1584 -5212.62 392.32  83325 CORD5Y613   
FCORD572 FCORD522 4 0 27.0  235.0 17320 0.0015 0.1465 -4115.22 397.81  83325 CORD5Y614   
FCORDE71 FCORDE21 2 0 27.0  247.5 17320 0.0012 1.8940 0.000000 0.0000  83325 CORDEY612   
FCORDE72 FCORDE21 1 0 27.0  243.0 17320 0.0012 3.0000 0.000000 0.0000  83325 CORDEY611   
FCORNI21 FCORNI11 2 0 240.0 388.0 17320 0.1798 14.004 -3.13368 1.7396   2164 CORNIY762   
FCORNI24 F1CORN11 1 1 240.0 388.0 600.0 0.0727 -3.520 0.000000 0.0000   1659 CORNIY761   
FCORNI71 F1CORN11 1 0 21.0  388.0 600.0 0.0073 0.3521 0.000000 0.0000   9999 CORNIY711   
FCOUES71 FCOUES21 3 8 27.0  248.5 17320 0.0313 1.2490 -335.803 98.628  83325 COUESY613   
FCOUES72 FCOUES21 2 8 27.0  235.0 17320 0.0232 2.3233 -548.698 68.587  83325 COUESY612   
FCOUES73 FCOUES21 1 8 27.0  235.0 17320 0.0232 2.3233 -548.698 68.587  83325 COUESY611   
FCOUFF71 FCOUFF21 1 0 27.0  238.0 17320 0.0069 1.3899 0.000000 82.305  83325 COUFFY611   
FCPNIE23 FCPNIE11 2 0 240.0 388.0 17320 0.1837 13.774 -20.7500 2.8333   1659 CPNIEY762   
FCPNIE25 FCPNIE13 1 0 240.0 388.0 17320 0.1760 13.659 -24.0833 2.7882   1659 CPNIEY761   
FCRENE21 F8CREN11 8 1 240.0 388.0 600.0 0.1339 -2.487 0.000000 0.0000   1659 CRENEY768   
FCRENE22 FCRENE12 6 0 240.0 405.0 17320 0.1159 13.927 -2.11702 1.0469   1659 CRENEY766   
FCRUA571 FCRUA512 3 8 27.0  400.0 17320 0.0021 0.0829 0.000000 0.0000 148133 CRUA5Y713   
FCRUA572 FCRUA513 4 0 27.0  400.0 17320 0.0021 0.0829 0.000000 0.0000 148133 CRUA5Y714   
FCRUA573 FCRUA511 1 0 27.0  400.0 17320 0.0021 0.0859 0.000000 0.0000 148133 CRUA5Y711   
FCRUA574 FCRUA514 2 0 27.0  400.0 17320 0.0021 0.0859 0.000000 0.0000 148133 CRUA5Y712   
FCUBNE21 FCUBNE11 1 0 240.0 388.0 17320 0.1837 13.621 -4.78645 2.3733   1400 CUBNEY761   
FCUBNE21 FCUBNE11 2 0 240.0 388.0 17320 0.1722 13.736 -16.4184 2.7257   1400 CUBNEY762   
FCURBA71 FCURBA21 3 8 27.0  235.0 17320 0.0133 1.3253 -12.3456 8.2305  83325 CURBAY613   
FCURBA72 FCURBA21 1 0 27.0  235.0 17320 0.0133 1.3253 -12.3456 8.2305  83325 CURBAY611   
FCURBA73 FCURBA21 2 8 27.0  235.0 17320 0.0133 1.3253 -12.3456 8.2305  83325 CURBAY612   
FCYCOF71 FCYCOF21 1 8 27.0  238.0 17320 0.0027 0.2947 0.000000 0.0000  83325 RICHIY611   
FCYCOF7_ FCYCOF22 2 8 27.0  231.0 17320 0.0377 1.9058 0.000000 0.0000  83325 RICHIY612   
FD.BUR71 FD.BUR11 1 0 27.0  400.0 17320 0.0021 0.0916 0.000000 0.0000 148133 D.BURY711   
FD.BUR72 FD.BUR12 2 0 27.0  400.0 17320 0.0021 0.0916 0.000000 0.0000 148133 D.BURY712   
FD.BUX71 FD.BUX12 4 0 27.0  400.0 17320 0.0021 0.0916 0.000000 0.0000 148133 D.BURY714   
FD.BUX72 FD.BUX11 3 0 27.0  400.0 17320 0.0021 0.0916 0.000000 0.0000 148133 D.BURY713   
FDAMBR21 F1DAMB11 1 1 240.0 388.0 600.0 0.1454 -2.487 0.000000 0.0000   1655 DAMBRY761   
FDAMBR71 F1DAMB11 1 0 21.0  388.0 600.0 0.0147 0.3656 0.000000 0.0000   9999 DAMBRY711   
FDIRIN71 FDIRIN21 1 8 27.0  225.0 17320 0.0094 0.9418 -364.884 135.80  83325 DIRINY611   
FDIRIN72 FDIRIN21 2 8 27.0  225.0 17320 0.0094 0.9418 -364.884 135.80  83325 DIRINY612   
FDISTR21 FDISTR11 0 0 240.0 388.0 17320 0.1798 13.736 -18.5538 2.5937   1659 DISTRY760   
FDISTR21 FDISTR11 2 0 235.0 396.3 17320 0.4398 22.947 -3.67587 1.5410    840 DISTRY762   
FDISTR21 FDISTR11 5 0 235.0 396.7 17320 0.4016 24.132 -14.9027 1.9882    510 DISTRY765   
FDISTR21 FDISTR11 6 0 240.0 388.0 17320 0.1798 13.736 -19.0868 2.7118   1659 DISTRY766   
FDOMLO22 F4DOML11 4 1 240.0 388.0 600.0 0.0880 -3.214 0.000000 0.0000   1659 DOMLOY764   
FDOMLO22 F5DOML11 5 9 240.0 388.0 600.0 0.1530 -2.602 0.000000 0.0000   1659 DOMLOY765   
FDONZA22 FDONZA11 2 0 240.0 388.0 17320 0.1798 13.698 -22.8611 2.7326   1659 DONZAY762   
FDRONN51 FDRONN21 1 0 96.0  220.0 17320 0.3047 10.416 -55.1215 12.587    691 DRONNY641   
FDRONN51 FDRONN21 2 0 93.0  225.0 17320 0.2597 10.251 -29.4832 10.683    713 DRONNY642   
FDRONN51 FDRONN21 3 8 96.0  220.0 17320 0.3047 10.511 -37.5434 10.569    691 DRONNY643   
FE.HU671 FE.HU621 7 0 27.0  235.0 17320 0.0028 0.1452 -4115.22 823.05  83325 E.HUCY617   
FE.HU771 FE.HU711 1 8 27.0  404.0 17320 0.0031 0.3127 0.000000 0.0000 148133 E.HUCY711   
FE.HU772 FE.HU712 2 8 27.0  404.0 17320 0.0031 0.3127 0.000000 0.0000 148133 E.HUCY712   
FECHAL21 FECHAL11 1 0 240.0 388.0 17320 0.1837 13.851 -5.04687 2.0920   1659 ECHALY761   
FECHAL21 FECHAL13 2 0 240.0 388.0 17320 0.1305 13.491 -1.63611 1.8076   1659 ECHALY762   
FECHAL21 FECHAL14 3 8 240.0 388.0 17320 0.1752 13.594 -2.37569 1.5406   1659 ECHALY763   
FEGUZO21 F1EGUZ11 1 1 240.0 388.0 600.0 0.0803 -3.482 0.000000 0.0000   1659 EGUZOY761   
FEGUZO21 F2EGUZ11 2 1 235.0 396.7 300.0 0.2945 -2.180 0.000000 0.0000    847 EGUZOY762   
FENCHA71 FENCHA21 1 8 27.0  235.0 17320 0.0277 2.7721 -617.283 68.587  83325 ENCHAY611   
FEPIZO71 FEPIZO21 1 0 27.0  227.0 17320 0.0489 1.8689 -185.323 58.848  83325 EPIZOY611   
FESPI571 FESPI521 1 0 27.0  225.0 17320 0.0156 1.5621 0.000000 0.0000  68175 ESPI5Y611   
FFLAMA71 FFLAMA13 2 0 27.0  405.0 17320 0.0012 0.0684 0.000000 325.79 148133 FLAMAY712   
FFLAMA72 FFLAMA12 1 0 27.0  405.0 17320 0.0012 0.0684 0.000000 325.79 148133 FLAMAY711   
FFLAMA73 FFLAMA11 3 8 27.0  405.0 17320 0.0012 0.0667 0.000000 315.00 148133 FLAMAY713   
FFLEAC51 FFLEAC21 4 0 93.0  225.0 17320 0.3417 9.6527 -108.406 12.302    713 FLEACY644   
FFLEAC51 FFLEAC21 5 0 93.0  225.0 17320 0.3400 9.7039 -132.339 12.418    713 FLEACY645   
FFLEAC52 FFLEAC21 1 0 96.0  220.0 17320 0.3047 10.834 -48.8281 13.889    691 FLEACY641   
FFLEAC52 FFLEAC21 2 0 93.0  225.0 17320 0.2631 10.114 -31.2175 10.915    713 FLEACY642   
FFLERS51 FFLERS21 1 0 94.0  220.0 17320 0.1643 9.2559 -27.7614 11.555   1200 FLERSY641   
FFLERS51 FFLERS21 2 0 94.0  220.0 17320 0.1643 9.2742 -26.2222 11.600   1200 FLERSY642   
FFLERS51 FFLERS21 3 0 94.0  220.0 17320 0.1534 9.0533 -19.8280 10.672   1100 FLERSY643   
FFRASN21 F1FRAS11 1 1 240.0 405.0 300.0 0.3722 -3.266 0.000000 0.0000    830 FRASNY761   
FFRASN71 F1FRAS11 1 0 21.0  405.0 300.0 0.0236 0.5547 0.000000 0.0000   9999 FRASNY711   
FFRUGE51 FFRUGE12 1 0 100.0 405.0 17320 0.1213 8.7980 -11.1530 10.791   1592 FRUGEY741   
FG.BA571 FG.BA521 1 0 27.0  225.0 17320 0.0145 1.2319 0.000000 0.0000  83325 G.BA5Y611   
FG.ILE21 FG.ILE13 2 0 235.0 397.1 17320 0.4245 24.209 -12.2227 1.9321    815 G.ILEY762   
FG.ILE21 FG.ILE14 1 8 235.0 397.1 17320 0.3939 23.903 -16.2680 2.0842    847 G.ILEY761   
FG.RIV71 FG.RIV21 1 0 27.0  225.0 17320 0.0017 0.1701 0.000000 0.0000  83325 G.RIVY611   
FG.ROU24 F2G.RO21 2 0 240.0 240.0 400.0 0.0906 6.9547 0.000000 0.0000   9999 G.ROUY662_1 
FG.SOL21 F1G.SO11 1 9 240.0 405.0 600.0 0.0828 -2.890 0.000000 0.0000   9999 G.SOLY761   
FG.SOL21 F2G.SO11 2 9 240.0 388.0 600.0 0.1071 -3.023 0.000000 0.0000   9999 G.SOLY762   
FGALOR21 FGALOR11 1 0 240.0 388.0 17320 0.1316 13.434 -1.75348 1.7852   1659 GALORY761   
FGAMBS71 FGAMBS21 1 0 27.0  237.0 17320 0.0026 1.5899 -345.679 87.791  83325 GAMBSY611   
FGAMBS72 FGAMBS21 3 8 27.0  237.0 17320 0.0026 1.5899 -345.679 87.791  83325 GAMBSY613   
FGARRI71 FGARRI21 1 0 27.0  245.0 17320 0.0278 2.1489 0.000000 31.550  68175 GARRIY611   
FGAUDI21 F1GAUD11 1 1 240.0 405.0 600.0 0.0850 -1.696 0.000000 0.0000   1659 GAUDIY761   
FGAUDI22 F2GAUD11 2 1 240.0 388.0 600.0 0.1530 -2.602 0.000000 0.0000   1660 GAUDIY762   
FGAVRE21 FGAVRE13 1 0 240.0 388.0 17320 0.1760 13.697 -17.7066 2.5642   1659 GAVREY761   
FGEN.P22 F1GEN.11 1 1 240.0 388.0 600.0 0.1722 -2.525 0.000000 0.0000   1659 GEN.PY761   
FGEN.P23 FGEN.P11 2 8 240.0 388.0 17320 0.1683 13.812 -19.5139 2.6181   1540 GEN.PY762   
FGEN.P71 F1GEN.11 1 0 21.0  388.0 600.0 0.0141 0.3653 0.000000 0.0000   9999 GEN.PY711   
FGENIS71 FGENIS21 1 0 27.0  230.0 17320 0.0092 0.9233 -1419.76 120.71  83325 GENISY611   
FGENIS72 FGENIS25 5 0 27.0  238.0 17320 0.0013 0.7836 0.000000 0.0000  83325 GENISY615   
FGENIS73 FGENIS26 6 0 27.0  238.0 17320 0.0013 0.7836 0.000000 0.0000  83325 GENISY616   
FGENIS74 FGENIS23 2 8 27.0  230.0 17320 0.0095 0.9509 -1419.76 120.71  83325 GENISY612   
FGENIS75 FGENIS24 3 8 27.0  230.0 17320 0.0096 0.9646 -1419.76 120.71  83325 GENISY613   
FGENIS76 FGENIS22 4 0 27.0  230.0 17320 0.0090 0.8957 -1419.76 120.71  83325 GENISY614   
FGENN371 FGENN321 1 8 27.0  230.0 17320 0.0364 0.3645 0.000000 0.0000  83325 GENN3Y611   
FGERST71 FGERST21 1 0 27.0  237.0 17320 0.0122 0.7554 -342.935 68.587  83325 GERSTY611   
FGERST72 FGERST21 3 0 27.0  237.0 17320 0.0122 0.7554 -342.935 68.587  83325 GERSTY613   
FGERST73 FGERST21 5 8 27.0  237.0 17320 0.0122 0.7554 -342.935 68.587  83325 GERSTY615   
FGOLBE71 FGOLBE21 1 0 27.0  225.0 17320 0.0677 1.1402 0.000000 0.0000  83325 GOLBEY611   
FGOLBE71 FGOLBE21 2 0 27.0  225.0 17320 0.0677 1.1232 0.000000 0.0000  83325 GOLBEY612   
FGOLBE71 FGOLBE21 3 0 27.0  225.0 17320 0.0677 1.2010 0.000000 0.0000  83325 GOLBEY613   
FGOLF571 FGOLF512 1 0 27.0  400.0 17320 0.0021 0.0652 0.000000 0.0000 148133 GOLF5Y711   
FGOLF572 FGOLF511 2 0 27.0  400.0 17320 0.0021 0.0652 0.000000 0.0000 148133 GOLF5Y712   
FGOLIN71 FGOLIN21 2 8 27.0  240.0 17320 0.0127 3.3743 0.000000 0.0000  83325 GOLINY612   
FGOLIN72 FGOLIN21 1 8 27.0  240.0 17320 0.0127 3.4158 0.000000 0.0000  83325 GOLINY611   
FGRACI71 FGRACI21 1 8 27.0  239.0 17320 0.0037 0.3101 0.000000 0.0000  83325 GRACIY611   
FGRAND71 FGRAND21 1 8 27.0  237.5 17320 0.0013 2.4129 -548.695 68.587  83325 GRANDY611   
FGRAND72 FGRAND21 2 8 27.0  237.5 17320 0.0013 2.4233 -548.695 68.587  83325 GRANDY612   
FGRANZ21 FGRANZ11 1 0 240.0 388.0 17320 0.1760 13.621 -4.23090 2.3021   1659 GRANZY761   
FGRANZ21 FGRANZ11 2 0 240.0 388.0 17320 0.1875 13.698 -6.25000 2.3368   1659 GRANZY762   
FGRANZ21 FGRANZ11 3 0 240.0 388.0 17320 0.1990 13.889 -4.83333 2.3316   1520 GRANZY763   
FGRAV571 FGRAV515 5 0 27.0  400.0 17320 0.0046 0.0916 0.000000 777.78 148133 GRAV5Y715   
FGRAV572 FGRAV513 3 0 27.0  400.0 17320 0.0046 0.0916 0.000000 777.78 148133 GRAV5Y713   
FGRAV573 FGRAV516 6 0 27.0  400.0 17320 0.0046 0.0916 0.000000 777.78 148133 GRAV5Y716   
FGRAV574 FGRAV512 2 0 27.0  400.0 17320 0.0046 0.0916 0.000000 777.78 148133 GRAV5Y712   
FGRAV575 FGRAV511 1 0 27.0  400.0 17320 0.0046 0.0916 0.000000 777.78 148133 GRAV5Y711   
FGRAV576 FGRAV514 4 0 27.0  400.0 17320 0.0046 0.0916 0.000000 777.78 148133 GRAV5Y714   
FGREPI61 FGREPI11 1 0 70.0  405.0 17320 0.1258 6.8470 -275.143 25.898   1422 GREPIY731   
FGREPI61 FGREPI12 2 0 70.0  405.0 17320 0.1225 6.7753 -150.449 20.306   1422 GREPIY732   
FGROSN21 F1GROS11 1 1 240.0 388.0 600.0 0.0842 -3.405 0.000000 0.0000   1659 GROSNY761   
FGROSN22 FGROSN12 2 0 240.0 388.0 17320 0.1722 13.736 -4.77257 1.7639   1659 GROSNY762   
FGUARB26 FGUARB25 1 0 225.0 225.0 17320 0.0403 4.0300 0.000000 0.0000    952 GUARBY661   
FGUER871 FGUER821 1 0 27.0  236.0 17320 0.0013 3.2395 0.000000 0.0000  83325 GUER8Y611   
FGUESD71 FGUESD21 1 8 27.0  238.0 17320 0.0729 0.7289 0.000000 0.0000  83325 GUESDY611   
FH.BOU71 FH.BOU21 1 0 27.0  235.0 17320 0.0026 1.2045 0.000000 0.0000  68175 H.BOUY611   
FH.PAU21 F2H.PA11 2 1 240.0 388.0 600.0 0.1377 -3.585 0.000000 0.0000   1660 H.PAUY762   
FH.PAU71 F2H.PA11 2 0 21.0  388.0 600.0 0.0163 0.3770 0.000000 0.0000   9999 H.PAUY712   
FHAVR521 FHAVR511 2 0 240.0 388.0 17320 0.1760 13.697 -24.9809 2.9392   1659 HAVR5Y762   
FHAVR521 FHAVR511 3 0 240.0 388.0 17320 0.1760 13.659 -18.5243 2.5781   1659 HAVR5Y763   
FHERMI71 FHERMI21 2 8 27.0  236.0 17320 0.0022 1.1872 0.000000 54.664  83325 HERMIY612   
FHERMI72 FHERMI21 1 8 27.0  236.0 17320 0.0013 1.1963 0.000000 0.0000  83325 HERMIY611   
FHOSPI71 FHOSPI21 1 8 27.0  243.0 17320 0.0012 2.4815 -685.870 82.305  83325 HOSPIY611   
FHOSPI72 FHOSPI21 3 8 27.0  255.0 17320 0.0011 2.7131 -685.870 82.305  83325 HOSPIY613   
FHOSPI73 FHOSPI21 2 8 27.0  255.0 17320 0.0011 2.7131 -685.870 82.305  83325 HOSPIY612   
FJ.VIL71 FJ.VIL21 3 0 27.0  225.0 17320 0.0498 1.1750 -185.323 52.730  68175 J.VILY613   
FJAMET71 FJAMET21 1 0 27.0  235.0 17320 0.0132 0.7514 0.000000 0.0000  68175 JAMETY611   
FJONQU21 FJONQU11 1 0 240.0 388.0 17320 0.1760 13.851 -3.08854 1.7378   1659 JONQUY761   
FJONQU21 FJONQU11 2 0 240.0 388.0 17320 0.1837 13.927 -3.85937 1.8021   1659 JONQUY762   
FJUMEA21 FJUMEA11 1 8 235.0 396.7 17320 0.3824 24.209 -12.9470 1.9502    847 JUMEAY761   
FJUMEA21 FJUMEA12 2 0 235.0 396.7 17320 0.4398 21.991 -4.34586 1.6333    847 JUMEAY762   
FJUSTI71 FJUSTI21 1 0 27.0  225.0 17320 0.0208 2.0828 0.000000 0.0000  83325 JUSTIY611   
FKEMBS71 FKEMBS22 1 0 27.0  230.0 17320 0.0276 1.2954 -342.935 68.587  83325 KEMBSY611   
FKEMBS72 FKEMBS22 3 0 27.0  230.0 17320 0.0276 1.2954 -342.935 68.587  83325 KEMBSY613   
FKEMBS73 FKEMBS21 5 0 27.0  230.0 17320 0.0276 1.2954 -342.935 68.587  83325 KEMBSY615   
FL.CE271 FL.CE221 1 8 27.0  241.8 17320 0.0012 1.6184 -164.609 82.305  83325 L.CE2Y611   
FL.NEU24 FL.NEU21 1 0 225.0 225.0 17320 0.1238 12.380 0.000000 0.0000   1360 L.NEUY661   
FLAFIG71 FLAFIG21 1 0 27.0  225.0 17320 0.0713 1.9872 -652.947 101.51  83325 LAFIGY611   
FLANAU71 FLANAU21 1 8 27.0  237.5 17320 0.0309 3.0889 -685.873 68.587  83325 LANAUY611   
FLAPAR71 FLAPAR21 1 8 27.0  245.0 17320 0.0577 2.1035 -685.871 68.587  83325 LAPARY611   
FLARDI71 FLARDI21 1 0 27.0  242.0 17320 0.0124 3.2076 0.000000 0.0000  83325 LARDIY611   
FLARDI72 FLARDI21 2 8 27.0  242.0 17320 0.0124 3.2344 0.000000 0.0000  83325 LARDIY612   
FLATEN21 FLATEN11 1 0 240.0 388.0 17320 0.1837 13.736 -5.35417 2.4549   1659 LATENY761   
FLATEN24 F2LATE11 2 1 240.0 388.0 600.0 0.0803 -3.520 0.000000 0.0000   1659 LATENY762   
FLATEN25 F3LATE11 3 1 240.0 388.0 600.0 0.0727 -3.482 0.000000 0.0000   1659 LATENY763   
FLATEN71 F2LATE11 2 0 21.0  388.0 600.0 0.0075 0.3501 0.000000 0.0000   9999 LATENY712   
FLATEN71 F3LATE11 3 8 21.0  388.0 600.0 0.0073 0.3495 0.000000 0.0000   9999 LATENY713   
FLAUNA23 FLAUNA11 3 0 235.0 396.3 17320 0.4666 21.876 -3.31372 1.8796    845 LAUNAY763   
FLAVAL51 FLAVAL21 1 0 94.0  220.0 17320 0.1643 8.4161 -14.2485 8.7823   1200 LAVALY641   
FLAVAL51 FLAVAL21 2 0 94.0  220.0 17320 0.1625 8.5257 -14.1240 8.3522   1252 LAVALY642   
FLAVAL51 FLAVAL21 4 0 94.0  220.0 17320 0.1661 8.5074 -15.9914 8.4201   1200 LAVALY644   
FLAVEY71 FLAVEY21 1 0 27.0  235.0 17320 0.0013 1.1616 0.000000 0.0000  68175 LAVEYY611   
FLAVEY72 FLAVEY21 2 0 27.0  235.0 17320 0.0013 1.1616 0.000000 0.0000  68175 LAVEYY612   
FLESCA61 FLESCA22 1 0 66.0  220.0 17320 0.0543 5.3172 -6.99036 12.328   1710 LESCAY631   
FLESCA61 FLESCA22 2 0 66.0  220.0 17320 0.0855 5.1111 -6.36366 13.088   1710 LESCAY632   
FLESQU21 F1LESQ11 1 9 240.0 388.0 600.0 0.0765 -3.558 0.000000 0.0000   1659 LESQUY761   
FLESQU21 FLESQU11 2 0 240.0 388.0 17320 0.1837 14.042 -4.03298 1.8733   2164 LESQUY762   
FLESQU71 F1LESQ11 1 0 21.0  388.0 600.0 0.0076 0.3550 0.000000 0.0000   9999 LESQUY711   
FLIMEU21 F1LIME11 1 1 240.0 388.0 600.0 0.0853 -1.676 0.000000 0.0000   1659 LIMEUY761   
FLIMEU71 F1LIME11 1 0 21.0  388.0 600.0 0.0131 0.3837 0.000000 0.0000   9999 LIMEUY711   
FLOGEL21 FLOGEL14 6 0 235.0 396.3 17320 0.4475 21.685 -3.20507 1.7112    840 LOGELY766   
FLOGEL21 FLOGEL14 7 8 235.0 396.3 17320 0.4551 21.838 -3.54912 1.8886    840 LOGELY767   
FLOUIS51 FLOUIS11 2 0 100.0 405.0 17320 0.1549 8.7670 -22.3399 11.400   1592 LOUISY742   
FLOUIS51 FLOUIS12 4 0 100.0 405.0 17320 0.1603 8.8706 -28.8500 12.410   1592 LOUISY744   
FM.PON71 FM.PON11 6 8 27.0  390.0 17320 0.0043 0.2722 0.000000 0.0000 148133 M.PONY716   
FM.PON72 FM.PON21 6 8 27.0  235.0 17320 0.0050 0.3142 0.000000 0.0000  83325 M.PONY616   
FM.PON73 FM.PON11 7 8 27.0  402.0 17320 0.0059 0.3198 0.000000 180.52 148133 M.PONY717   
FM.PON74 FM.PON21 5 0 27.0  234.0 17320 0.0039 0.2410 0.000000 183.40  83325 M.PONY615   
FMADE671 FMADE621 2 0 27.0  225.0 17320 0.0144 1.5286 0.000000 0.0000  83325 MADE6Y612   
FMADE672 FMADE621 1 0 27.0  225.0 17320 0.0144 1.5286 0.000000 0.0000  83325 MADE6Y611   
FMALGO71 FMALGO22 3 8 27.0  237.2 17320 0.0013 1.2484 -3193.41 526.75  83325 MALGOY613   
FMALGO72 FMALGO22 4 0 27.0  236.9 17320 0.0013 0.8656 -137.174 68.587  83325 MALGOY614   
FMALGO73 FMALGO21 2 8 27.0  225.0 17320 0.0014 1.3824 0.000000 0.0000  83325 MALGOY612   
FMALGO74 FMALGO21 1 0 27.0  236.9 17320 0.0087 0.8664 -137.174 68.587  83325 MALGOY611   
FMALLE71 FMALLE21 2 8 27.0  237.0 17320 0.0236 2.3621 -548.699 68.587  83325 MALLEY612   
FMALLE72 FMALLE21 3 8 27.0  237.0 17320 0.0236 2.3621 -548.699 68.587  83325 MALLEY613   
FMALLE73 FMALLE21 1 0 27.0  237.0 17320 0.0236 2.3621 -548.699 68.587  83325 MALLEY611   
FMAMBE21 FMAMBE11 1 8 235.0 397.1 17320 0.3671 23.788 -14.5586 2.1005    840 MAMBEY761   
FMAMBE21 FMAMBE11 2 0 235.0 397.1 17320 0.3710 24.056 -15.4115 2.1548    840 MAMBEY762   
FMAMBE22 F3MAMB11 3 1 235.0 397.1 300.0 0.3060 -2.333 0.000000 0.0000    840 MAMBEY763   
FMANDA23 FMANDA14 3 0 235.0 397.1 17320 0.3786 23.635 -12.6972 2.0244    847 MANDAY763   
FMANDA25 FMANDA11 1 0 235.0 397.1 17320 0.3748 23.597 -13.8615 2.0172    847 MANDAY761   
FMANOS71 FMANOS21 1 8 27.0  245.0 17320 0.0132 1.3238 -205.761 68.587  83325 MANOSY611   
FMARCK71 FMARCK22 1 0 27.0  240.0 17320 0.0759 2.2781 -777.778 119.34  83325 MARCKY611   
FMARCK72 FMARCK21 2 0 27.0  240.0 17320 0.0759 2.2781 -777.778 119.34  83325 MARCKY612   
FMARCK73 FMARCK21 3 0 27.0  240.0 17320 0.0759 2.2781 -777.778 119.34  83325 MARCKY613   
FMARCK74 FMARCK22 4 8 27.0  240.0 17320 0.0759 2.2781 -777.778 119.34  83325 MARCKY614   
FMAREG71 FMAREG21 1 0 27.0  242.0 17320 0.0107 1.0718 0.000000 0.0000  83325 MAREGY611   
FMAREG72 FMAREG21 2 0 27.0  242.0 17320 0.0107 1.0718 -137.174 68.587  83325 MAREGY612   
FMARL621 F3MARL11 3 1 240.0 388.0 600.0 0.0918 -3.290 0.000000 0.0000   1659 MARL6Y763   
FMARL621 FMARL611 1 0 240.0 388.0 17320 0.1837 13.736 -27.0139 2.8733   1659 MARL6Y761   
FMARL622 FMARL612 2 0 240.0 388.0 17320 0.1760 13.697 -19.3351 2.8125   1659 MARL6Y762   
FMARL671 F3MARL11 3 0 21.0  388.0 600.0 0.0073 0.3477 0.000000 0.0000   9999 MARL6Y713   
FMARMA21 F1MARM11 1 1 240.0 388.0 600.0 0.1301 -3.849 0.000000 0.0000   1659 MARMAY761   
FMARSI21 FMARSI11 1 0 240.0 388.0 17320 0.6894 13.747 -4.27430 2.1639   1660 MARSIY761   
FMARSI61 FMARSI21 1 8 63.0  220.0 17320 0.1402 4.3872 -269.590 33.636   1053 MARSIY631   
FMARSI61 FMARSI21 4 0 62.9  220.0 17320 0.1365 4.4550 -218.633 36.776   1053 MARSIY634   
FMARSI61 FMARSI21 5 0 64.5  225.0 17320 0.1619 5.1690 -226.092 24.734   1029 MARSIY635   
FMARSI62 FMARSI11 2 0 70.0  405.0 17320 0.0780 4.3496 -84.9795 33.571   2277 MARSIY732   
FMARSI62 FMARSI11 3 0 70.0  405.0 17320 0.0768 4.3197 -78.1225 31.122   2277 MARSIY733   
FMARTY21 F1MART11 1 1 240.0 388.0 600.0 0.0803 -3.597 0.000000 0.0000   1659 MARTYY761   
FMARTY21 F2MART11 2 1 240.0 388.0 600.0 0.0765 -3.520 0.000000 0.0000   1659 MARTYY762   
FMASTA21 FMASTA12 2 8 240.0 388.0 17320 0.1798 13.736 -17.7674 2.7344   1659 MASTAY762   
FMASTA23 FMASTA11 1 0 240.0 388.0 17320 0.1875 13.812 -3.75521 1.8906   1659 MASTAY761   
FMAZUR21 F2MAZU11 2 1 235.0 396.7 300.0 0.1683 -3.939 0.000000 0.0000    847 MAZURY762   
FMAZUR23 F1MAZU11 1 9 235.0 397.1 300.0 0.2448 -2.677 0.000000 0.0000    847 MAZURY761   
FMAZUR23 FMAZUR13 3 0 240.0 388.0 17320 0.1760 13.621 -23.1111 2.8715   1650 MAZURY763   
FMEREN71 FMEREN21 1 8 27.0  256.0 17320 0.0011 3.4817 -685.872 68.587  83325 MERENY611   
FMEREN72 FMEREN21 2 8 27.0  256.0 17320 0.0011 3.4817 -685.872 68.587  83325 MERENY612   
FMEZE521 F1MEZE11 1 1 240.0 388.0 600.0 0.0842 -3.558 0.000000 0.0000   1659 MEZE5Y761   
FMEZE521 F2MEZE11 2 1 235.0 396.7 300.0 0.2448 -5.048 0.000000 0.0000    847 MEZE5Y762   
FMEZE521 F3MEZE11 3 9 240.0 388.0 600.0 0.1186 -2.410 0.000000 0.0000   1659 MEZE5Y763   
FMEZE521 F4MEZE11 4 1 240.0 388.0 600.0 0.0803 -3.673 0.000000 0.0000   1659 MEZE5Y764   
FMIONS21 F1MION11 1 1 240.0 388.0 600.0 0.1263 -2.525 0.000000 0.0000   1659 MIONSY761   
FMIONS22 FMIONS12 3 0 240.0 388.0 17320 0.1722 13.851 -2.99826 1.6163   1630 MIONSY763   
FMIONS23 F2MION11 2 1 240.0 388.0 600.0 0.1186 -2.449 0.000000 0.0000   1659 MIONSY762   
FMORBR21 F2MORB11 2 1 240.0 388.0 600.0 0.0842 -3.635 0.000000 0.0000   1659 MORBRY762   
FMORBR21 F3MORB11 3 1 240.0 388.0 600.0 0.0803 -3.405 0.000000 0.0000   1659 MORBRY763   
FMORBR21 F4MORB11 4 1 240.0 388.0 600.0 0.0689 -3.597 0.000000 0.0000   1659 MORBRY764   
FMORBR21 FMORBR11 1 8 240.0 388.0 17320 0.1798 13.889 -2.83160 1.5260   1659 MORBRY761   
FMOULA21 FMOULA11 1 0 242.9 388.0 17320 0.7203 14.068 -4.04944 1.8328   1659 MOULAY761   
FMOULA21 FMOULA12 2 8 240.0 388.0 17320 0.1837 13.736 -26.2083 2.6302   1659 MOULAY762   
FMQIS 23 F1MQIS11 1 1 225.0 380.0 300.0 0.2279 -7.292 0.000000 0.0000    845 MQIS Y761   
FMQIS 23 F2MQIS11 2 1 240.0 388.0 600.0 0.1530 -2.586 0.000000 0.0000   1659 MQIS Y762   
FMQIS 23 FMQIS 11 4 0 240.0 388.0 17320 0.1316 13.594 -1.77952 1.7656   1659 MQIS Y764   
FMTAHU71 FMTAHU21 2 8 27.0  244.6 17320 0.0012 1.7325 -342.936 68.587  83325 MTAHUY612   
FMTAHU72 FMTAHU21 1 8 27.0  244.3 17320 0.0012 1.7364 -342.936 68.587  83325 MTAHUY611   
FMTERE71 FMTERE22 6 0 27.0  242.0 17320 0.0036 0.3560 0.000000 0.0000  83325 MTEREY616   
FMTERE72 FMTERE21 5 0 27.0  242.0 17320 0.0036 0.3560 0.000000 0.0000  83325 MTEREY615   
FMTEZI71 FMTEZI11 1 8 27.0  405.0 17320 0.0065 0.4333 -1011.80 282.99 148133 MTEZIY711   
FMTEZI72 FMTEZI11 4 8 27.0  405.0 17320 0.0065 0.4333 -1011.80 282.99 148133 MTEZIY714   
FMTEZI73 FMTEZI11 3 8 27.0  405.0 17320 0.0065 0.4333 -1011.80 282.99 148133 MTEZIY713   
FMTEZI74 FMTEZI11 2 8 27.0  405.0 17320 0.0065 0.4333 -1011.80 282.99 148133 MTEZIY712   
FMTPEZ71 FMTPEZ21 1 0 27.0  236.9 17320 0.0013 1.1574 0.000000 0.0000  83325 MTPEZY611   
FMTPEZ72 FMTPEZ21 2 0 27.0  236.9 17320 0.0013 1.1574 0.000000 0.0000  83325 MTPEZY612   
FMTVAR71 FMTVAR21 1 0 27.0  235.0 17320 0.0132 1.1484 0.000000 0.0000  68175 MTVARY611   
FMUHLB17 FMUHLB19 1 0 400.0 400.0 17320 0.0352 3.5200 0.000000 0.0000   9999 MUHLBY771   
FMUHLB1A FMUHLB18 2 0 400.0 400.0 17320 0.0352 3.5200 0.000000 0.0000   9999 MUHLBY772   
FMUR  24 FMUR  21 1 0 225.0 225.0 17320 0.0430 4.3000 0.000000 0.0000   9999 MUR  Y661   
FN.SE171 FN.SE111 1 0 27.0  405.0 17320 0.0012 0.0684 0.000000 0.0000 148133 N.SE5Y711   
FN.SE271 FN.SE211 2 8 27.0  405.0 17320 0.0012 0.0684 0.000000 0.0000 148133 N.SE5Y712   
FNEOUL21 F1NEOU11 1 1 240.0 388.0 600.0 0.1301 -2.372 0.000000 0.0000   1659 NEOULY761   
FNEOUL21 F2NEOU11 2 9 240.0 388.0 600.0 0.0803 -3.444 0.000000 0.0000   1659 NEOULY762   
FNIORT24 FNIORT23 5 0 225.0 225.0 17320 0.0402 4.0200 0.000000 0.0000    990 NIORTY665   
FORAIS71 FORAIS21 1 8 27.0  240.0 17320 0.0105 1.0505 -342.935 68.587  83325 ORAISY611   
FORAIS72 FORAIS21 3 8 27.0  240.0 17320 0.0105 1.0505 -342.935 68.587  83325 ORAISY613   
FORAIS73 FORAIS21 2 8 27.0  240.0 17320 0.0105 1.0505 -342.935 68.587  83325 ORAISY612   
FORELL71 FORELL21 2 8 27.0  240.0 17320 0.0013 2.1656 0.000000 0.0000  83325 ORELLY612   
FORELL72 FORELL21 1 8 27.0  240.0 17320 0.0013 2.1441 0.000000 0.0000  83325 ORELLY611   
FOTTMA71 FOTTMA22 3 0 27.0  236.0 17320 0.0785 2.3560 0.000000 0.0000  83325 OTTMAY613   
FOUDON21 FOUDON11 1 0 240.0 405.0 17320 0.1580 13.664 -1.47223 1.1691   1659 OUDONY761   
FP.AND14 FP.AND13 1 0 400.0 400.0 17320 0.0708 7.0800 0.000000 0.0000   9999 P.ANDY771   
FP.AND21 FP.AND11 1 0 235.0 397.1 17320 0.3748 23.673 -11.7030 1.8796    847 P.ANDY761   
FP.AND21 FP.AND12 2 0 240.0 405.0 17320 0.3659 22.492 -5.32654 1.2625    829 P.ANDY762   
FP.BOR71 FP.BOR21 2 0 27.0  231.0 17320 0.0153 1.5301 -205.761 68.587  83325 P.BORY612   
FP.BOR72 FP.BOR21 1 8 27.0  231.0 17320 0.0153 1.5301 -205.761 68.587  83325 P.BORY611   
FP.ESC71 FP.ESC21 1 0 27.0  235.0 17320 0.0013 1.1880 0.000000 0.0000  83325 P.ESCY611   
FP.GAS21 F1P.GA11 1 9 240.0 388.0 600.0 0.0612 -3.673 0.000000 0.0000   1655 P.GASY761   
FP.GAS21 FP.GAS11 5 0 240.0 388.0 17320 0.1798 13.774 -3.88021 1.8733   1655 P.GASY765   
FP.GAS23 F2P.GA11 2 1 240.0 388.0 600.0 0.1492 -2.449 0.000000 0.0000   1655 P.GASY762   
FP.GAS23 F3P.GA11 3 1 240.0 388.0 600.0 0.0842 -3.673 0.000000 0.0000   1655 P.GASY763   
FP.GAS23 F4P.GA11 4 1 240.0 388.0 600.0 0.2762 -2.556 0.000000 0.0000   1519 P.GASY764   
FP.HA521 FP.HA511 2 0 240.0 388.0 17320 0.1309 13.430 -1.85711 1.7885   1659 P.HA5Y762   
FP.HA521 FP.HA511 3 0 240.0 388.0 17320 0.1875 13.927 -3.13021 1.7656   1659 P.HA5Y763   
FP.ORG21 FP.ORG11 1 0 235.0 397.1 17320 0.3786 23.865 -13.0285 1.9158    847 P.ORGY761   
FP.ROU61 FP.ROU21 2 0 66.0  220.0 17320 0.0891 5.3370 -19.4215 15.496   1710 P.ROUY632   
FP.ROU61 FP.ROU21 3 0 66.0  220.0 17320 0.0864 5.2470 -21.2121 15.014   1710 P.ROUY633   
FP.ROU61 FP.ROU21 4 0 66.0  220.0 17320 0.0873 5.3100 -20.6612 15.060   1710 P.ROUY634   
FP.ROU61 FP.ROU21 5 0 66.0  220.0 17320 0.0838 5.3100 -10.4683 11.639   1710 P.ROUY635   
FP.SAM71 FP.SAM21 1 0 27.0  240.0 17320 0.0034 0.3405 0.000000 0.0000  83325 QUAR5Y611   
FPALUE71 FPALUE12 2 0 27.0  415.0 17320 0.0011 0.0626 0.000000 326.47 148133 PALUEY712   
FPALUE72 FPALUE11 3 0 27.0  415.0 17320 0.0011 0.0626 0.000000 326.47 148133 PALUEY713   
FPALUE73 FPALUE14 4 8 27.0  415.0 17320 0.0011 0.0626 0.000000 326.47 148133 PALUEY714   
FPALUE74 FPALUE13 1 0 27.0  415.0 17320 0.0011 0.0626 0.000000 326.47 148133 PALUEY711   
FPENLY71 FPENLY11 1 8 27.0  415.0 17320 0.0011 0.0626 0.000000 326.47 148133 PENLYY711   
FPENLY72 FPENLY12 2 8 27.0  415.0 17320 0.0011 0.0626 0.000000 326.47 148133 PENLYY712   
FPONAN71 FPONAN21 1 0 27.0  235.0 17320 0.0025 0.2003 -321.537 225.79  83325 PONANY611   
FPONTE21 FPONTE11 1 0 240.0 388.0 17320 0.1875 13.698 -2.93750 1.7951   1659 PONTEY761   
FPOUGE71 FPOUGE21 5 0 27.0  230.0 17320 0.0069 2.3358 -134.294 70.233  83325 POUGEY615   
FPOUGE72 FPOUGE21 3 8 27.0  225.0 17320 0.0233 2.3328 -777.778 119.34  83325 POUGEY613   
FPOUGE73 FPOUGE21 2 8 27.0  225.0 17320 0.0233 2.3328 -777.778 119.34  83325 POUGEY612   
FPOUGE74 FPOUGE21 1 8 27.0  225.0 17320 0.0233 2.3328 -777.778 119.34  83325 POUGEY611   
FPOUGE75 FPOUGE21 4 8 27.0  230.0 17320 0.0689 0.3473 -2144.72 236.21  83325 POUGEY614   
FPRAGN22 FPRAGN24 1 0 225.0 225.0 17320 0.1100 11.000 0.000000 0.0000   9999 PRAGNY661   
FPRAGN71 FPRAGN22 3 8 27.0  237.0 17320 0.0244 2.4400 0.000000 0.0000  83325 PRAGNY613   
FPRAGN72 FPRAGN21 1 0 27.0  221.7 17320 0.0113 1.1262 -233.196 23.320  83325 PRAGNY611   
FPRAGN73 FPRAGN21 2 0 27.0  236.0 17320 0.0013 0.6953 -0.13717 0.1372  83325 PRAGNY612   
FPREGU21 FPREGU11 1 0 240.0 405.0 17320 0.1398 13.580 -1.66701 1.1802   1660 PREGUY761   
FPREGU51 FPREGU11 1 0 100.0 405.0 17320 0.1646 8.9559 -28.7201 12.800   1592 PREGUY741   
FPREGU51 FPREGU11 2 0 100.0 405.0 17320 0.1561 8.7913 -25.9801 12.220   1592 PREGUY742   
FPROV571 FPROV521 4 8 27.0  235.0 17320 0.0073 0.3142 -679.424 246.91  83325 PALUNY614   
FQUINS71 FQUINS21 1 0 27.0  230.0 17320 0.0207 2.0671 -685.870 68.587  83325 QUINSY611   
FQUINT21 F1QUIN11 1 1 240.0 388.0 600.0 0.1186 -2.564 0.000000 0.0000   1659 QUINTY761   
FQUINT21 FQUINT11 2 8 240.0 388.0 17320 0.1798 13.736 -23.0035 2.7604   1660 QUINTY762   
FQUINT71 F1QUIN11 1 0 21.0  388.0 600.0 0.0174 0.3580 0.000000 0.0000   9999 QUINTY711   
FRAN.P23 FRAN.P21 1 0 225.0 225.0 17320 0.0405 4.0490 0.000000 0.0000   9999 RAN.PY661   
FRANCE71 FRANCE23 3 0 27.0  225.0 17320 0.0792 1.9987 -301.783 82.305  83325 RANCEY613   
FRANCE72 FRANCE21 1 0 27.0  225.0 17320 0.0815 2.0275 -301.783 82.305  83325 RANCEY611   
FRANCE73 FRANCE22 2 0 27.0  225.0 17320 0.0788 1.9714 -301.783 82.305  83325 RANCEY612   
FREALT21 F1REAL11 1 1 240.0 388.0 600.0 0.1301 -2.525 0.000000 0.0000   1660 REALTY761   
FREALT21 F2REAL11 2 9 240.0 388.0 600.0 0.1339 -2.525 0.000000 0.0000   1660 REALTY762   
FREALT21 FREALT11 3 0 240.0 388.0 17320 0.1798 13.583 -22.1198 2.8698   1660 REALTY763   
FREALT71 F1REAL11 1 0 21.0  388.0 600.0 0.0145 0.3480 0.000000 0.0000   9999 REALTY711   
FREALT71 F2REAL11 2 8 21.0  388.0 600.0 0.0145 0.3577 0.000000 0.0000   9999 REALTY712   
FREMIS21 FREMIS11 1 0 240.0 405.0 17320 0.3666 22.559 -3.86632 1.3385    829 REMISY761   
FREVI571 FREVI512 2 8 27.0  400.0 17320 0.0046 0.5376 -960.218 274.35 148133 REVI5Y712   
FREVI572 FREVI513 3 8 27.0  400.0 17320 0.0046 0.4966 -548.696 178.33 148133 REVI5Y713   
FREVI573 FREVI514 4 0 27.0  400.0 17320 0.0046 0.4966 -548.696 178.33 148133 REVI5Y714   
FREVI574 FREVI511 1 0 27.0  400.0 17320 0.0046 0.5376 -960.218 274.35 148133 REVI5Y711   
FREVIG21 F5REVI11 5 1 240.0 388.0 600.0 0.1416 -2.602 0.000000 0.0000   1659 REVIGY765   
FREVIG71 F5REVI11 5 0 21.0  388.0 600.0 0.0140 0.3559 0.000000 0.0000   9999 REVIGY715   
FRIGOT71 FRIGOT21 1 0 27.0  238.0 17320 0.0187 0.8561 -40.6036 68.861  68175 RIGOTY611   
FROUGE21 FROUGE11 2 0 235.0 397.1 17320 0.3939 24.323 -16.4780 1.9556    847 ROUGEY762   
FROUGE21 FROUGE11 3 8 240.0 388.0 17320 0.1837 13.697 -4.30556 2.3507   1659 ROUGEY763   
FROUGE21 FROUGE11 5 0 240.0 388.0 17320 0.1760 13.430 -4.86285 2.4444   1659 ROUGEY765   
FRUEYR21 F1RUEY11 1 1 240.0 405.0 300.0 0.2634 -3.213 0.000000 0.0000    829 RUEYRY761   
FRUEYR21 F2RUEY11 2 1 235.0 396.7 300.0 0.2356 -4.436 0.000000 0.0000    840 RUEYRY762   
FRUHBO71 FRUHBO21 1 0 27.0  228.0 17320 0.0195 1.4641 0.000000 33.471  83325 RUHBOY611   
FRULHA21 F1RULH11 1 1 235.0 396.3 300.0 0.2180 -4.207 0.000000 0.0000    847 RULHAY761   
FRULHA21 F2RULH11 2 1 235.0 396.7 300.0 0.2256 -4.016 0.000000 0.0000    847 RULHAY762   
FRULHA21 F3RULH11 3 1 240.0 388.0 600.0 0.1351 -3.788 0.000000 0.0000   1659 RULHAY763   
FRULHA71 F1RULH11 1 8 21.0  380.0 300.0 0.0074 0.6768 0.000000 0.0000   9999 RULHAY711   
FRULHA71 F2RULH11 2 0 21.0  380.0 300.0 0.0162 0.6426 0.000000 0.0000   9999 RULHAY712   
FRULHA72 F3RULH11 3 0 21.0  388.0 600.0 0.0162 0.3776 0.000000 0.0000   9999 RULHAY713   
FS.BIS71 FS.BIS11 5 0 27.0  405.0 17320 0.0149 0.6431 -795.611 198.90 148133 S.BISY715   
FS.BIS72 FS.BIS11 4 0 27.0  405.0 17320 0.0149 0.6431 -795.611 198.90 148133 S.BISY714   
FS.BIS73 FS.BIS11 3 8 27.0  405.0 17320 0.0149 0.6431 -795.611 198.90 148133 S.BISY713   
FS.BIS74 FS.BIS11 1 8 27.0  405.0 17320 0.0149 0.6431 -795.611 198.90 148133 S.BISY711   
FS.BIS75 FS.BIS11 2 8 27.0  405.0 17320 0.0149 0.6431 -795.611 198.90 148133 S.BISY712   
FS.CUR71 FS.CUR21 1 0 27.0  238.0 17320 0.0187 0.8561 -40.6036 68.861  83325 S.CURY611   
FS.PON71 FS.PON21 2 8 27.0  235.0 17320 0.0581 0.8712 -1810.70 226.34  83325 S.PONY612   
FS.PON72 FS.PON23 3 0 27.0  235.0 17320 0.0581 0.8712 -1810.70 226.34  83325 S.PONY613   
FS.PON73 FS.PON23 4 8 27.0  235.0 17320 0.0581 0.8712 -1810.70 226.34  83325 S.PONY614   
FS.PON74 FS.PON21 1 8 27.0  235.0 17320 0.0581 0.8712 -1810.70 226.34  83325 S.PONY611   
FSALIG71 FSALIG21 2 8 27.0  230.0 17320 0.0232 2.3152 -685.870 68.587  83325 SALIGY612   
FSALIG72 FSALIG21 1 8 27.0  230.0 17320 0.0232 2.3152 -685.870 68.587  83325 SALIGY611   
FSALON71 FSALON21 2 0 27.0  237.0 17320 0.0236 2.3621 -548.699 68.587  83325 SALONY612   
FSALON72 FSALON21 1 8 27.0  237.0 17320 0.0236 2.3621 -548.699 68.587  83325 SALONY611   
FSANDO51 FSANDO21 1 0 96.0  220.0 17320 0.3047 11.025 -48.8281 14.214    691 SANDOY641   
FSANDO51 FSANDO21 2 0 93.0  225.0 17320 0.2682 10.080 -25.7834 10.082    713 SANDOY642   
FSARRA71 FSARRA21 4 8 27.0  248.8 17320 0.0012 1.2650 -155.007 54.870  83325 SARRAY614   
FSARRA72 FSARRA21 3 8 27.0  245.0 17320 0.0012 1.6833 -493.827 71.331  83325 SARRAY613   
FSARRA73 FSARRA21 1 8 27.0  245.0 17320 0.0012 2.1157 -345.679 227.71  83325 SARRAY611   
FSARRA74 FSARRA21 2 8 27.0  245.0 17320 0.0012 1.6869 -493.827 71.331  83325 SARRAY612   
FSAUCA21 FSAUCA11 1 0 240.0 388.0 17320 0.1837 13.812 -3.80208 2.0365   1659 SAUCAY761   
FSAUCA23 F3SAUC11 3 1 240.0 388.0 600.0 0.0673 -2.013 0.000000 0.0000   1659 SAUCAY763   
FSAUCA24 FSAUCA11 2 0 240.0 388.0 17320 0.1837 13.697 -18.3559 2.8646   1660 SAUCAY762   
FSAUCA71 F3SAUC11 3 0 21.0  388.0 600.0 0.0127 0.3808 0.000000 0.0000   9999 SAUCAY713   
FSAUS271 FSAUS222 2 8 27.0  236.0 17320 0.0013 1.2431 -855.967 85.048  83325 SAUS2Y612   
FSAUS272 FSAUS222 1 8 27.0  236.0 17320 0.0013 1.2238 -855.967 85.048  83325 SAUS2Y611   
FSAUS521 F1SAUS11 1 1 240.0 388.0 600.0 0.0650 -2.640 0.000000 0.0000   1659 SAUS5Y761   
FSAUS522 FSAUS511 2 8 240.0 388.0 17320 0.1913 13.736 -3.52725 1.8663   1659 SAUS5Y762   
FSAUTE71 FSAUTE21 1 8 27.0  243.2 17320 0.0012 1.8254 -617.283 67.215  83325 SAUTEY611   
FSAUTE72 FSAUTE21 2 8 27.0  243.2 17320 0.0012 1.8451 -617.283 67.215  83325 SAUTEY612   
FSCHEE21 FSCHEE12 1 0 240.0 388.0 17320 0.1316 13.609 -1.38368 1.7486   1659 SCHEEY761   
FSEINE71 F1SEIN21 1 0 21.0  225.0 120.0 0.0080 0.6419 0.000000 0.0000   9999 SEINEY611   
FSEINE72 F2SEIN21 2 0 21.0  225.0 120.0 0.0080 0.6419 0.000000 0.0000   9999 SEINEY612   
FSEREI21 F2SERE11 2 1 240.0 388.0 600.0 0.1416 -2.563 0.000000 0.0000   1659 SEREIY762   
FSEREI22 F1SERE11 1 1 240.0 388.0 600.0 0.0865 -1.416 0.000000 0.0000   1659 SEREIY761   
FSIERE21 F2SIER11 2 1 235.0 396.3 300.0 0.4360 -4.933 0.000000 0.0000    840 SIEREY762   
FSIERE22 F4SIER11 4 1 235.0 396.0 300.0 0.1950 -4.857 0.000000 0.0000    840 SIEREY764   
FSINAR71 FSINAR21 4 8 27.0  256.0 17320 0.0011 0.9233 -1283.96 154.32  83325 MTEYNY614   
FSINAR72 FSINAR21 2 0 27.0  256.0 17320 0.0011 0.9066 -1111.11 164.61  83325 MTEYNY612   
FSINAR73 FSINAR21 3 8 27.0  256.0 17320 0.0011 0.9155 -1296.30 155.28  83325 MTEYNY613   
FSINAR74 FSINAR21 1 0 27.0  256.0 17320 0.0011 0.8988 -1111.11 164.61  83325 MTEYNY611   
FSIRMI51 FSIRMI21 1 8 93.0  225.0 17320 0.2648 10.114 -26.1301 10.059    713 SIRMIY641   
FSIRMI51 FSIRMI21 3 0 93.0  225.0 17320 0.2734 10.097 -30.2925 10.545    713 SIRMIY643   
FSIRMI51 FSIRMI21 5 0 93.0  225.0 17320 0.3229 10.011 -23.4247 9.9202    713 SIRMIY645   
FSIRMI51 FSIRMI21 6 0 93.0  225.0 17320 0.3400 9.6698 -109.053 11.944    713 SIRMIY646   
FSISTE71 FSISTE21 2 0 27.0  230.0 17320 0.0065 0.6477 -1569.27 185.19  83325 SISTEY612   
FSISTE72 FSISTE21 1 8 27.0  230.0 17320 0.0065 0.6477 -1569.27 185.19  83325 SISTEY611   
FSSAL771 FSSAL712 2 0 27.0  405.0 17320 0.0012 0.0684 0.000000 0.0000 148133 SSAL7Y712   
FSSAL772 FSSAL711 1 8 27.0  405.0 17320 0.0012 0.0664 0.000000 0.0000 148133 SSAL7Y711   
FSSAVO21 FSSAVO11 1 0 240.0 388.0 17320 0.1607 13.697 -18.9878 2.5243   1660 SSAVOY761   
FSSCAL51 FSSCAL21 1 0 94.0  220.0 17320 0.1625 9.2924 -25.9394 11.634   1200 SSCALY641   
FSSCHA71 FSSCHA21 3 0 27.0  237.0 17320 0.0175 1.7521 -205.761 68.587  83325 SSCHAY613   
FSSCHA72 FSSCHA21 2 8 27.0  237.0 17320 0.0175 1.7521 -205.761 68.587  83325 SSCHAY612   
FSSCHA73 FSSCHA21 1 8 27.0  237.0 17320 0.0175 1.7521 -205.761 68.587  83325 SSCHAY611   
FSSCOG71 FSSCOG21 2 8 27.0  236.0 17320 0.0013 1.6568 0.000000 0.0000  83325 SSCOGY612   
FSSCOG72 FSSCOG21 1 8 27.0  236.0 17320 0.0013 1.4580 0.000000 0.0000  83325 SSCOGY611   
FSSCRO71 FSSCRO21 1 8 27.0  230.0 17320 0.0495 0.7060 -2378.60 204.39  83325 SSCROY611   
FSSEA271 FSSEA211 2 8 27.0  400.0 17320 0.0021 0.0916 0.000000 0.0000 148133 SSEA2Y712   
FSSEA272 FSSEA211 1 0 27.0  400.0 17320 0.0021 0.0916 0.000000 0.0000 148133 SSEA2Y711   
FSSELO21 F5SSEL11 5 1 235.0 397.1 300.0 0.2524 -2.868 0.000000 0.0000    810 SSELOY765   
FSSELO21 F6SSEL11 6 1 235.0 397.1 300.0 0.4130 -2.142 0.000000 0.0000    810 SSELOY766   
FSSPMA71 FSSPMA21 1 8 27.0  247.0 17320 0.0164 0.7361 -1569.27 185.60  83325 SSPMAY611   
FSSTUL71 FSSTUL21 1 8 27.0  245.0 17320 0.0141 1.4088 -1646.09 150.89  83325 SSTULY611   
FSTRAS71 FSTRAS22 1 0 27.0  237.0 17320 0.0122 3.5691 -345.679 87.791  83325 STRASY611   
FSTRAS72 FSTRAS22 2 0 27.0  237.0 17320 0.0122 3.6470 -345.679 87.791  83325 STRASY612   
FTABAR21 FTABAR11 1 0 235.0 396.3 17320 0.4322 22.029 -3.54911 1.8452    839 TABARY761   
FTABAR21 FTABAR11 2 0 237.0 400.0 17320 0.4276 20.151 -5.85198 1.8676    839 TABARY762   
FTAMAR23 F1TAMA11 1 1 240.0 388.0 600.0 0.0880 -3.329 0.000000 0.0000   1659 TAMARY761   
FTAMAR23 F2TAMA11 2 1 240.0 388.0 600.0 0.1263 -2.525 0.000000 0.0000   1659 TAMARY762   
FTAMAR23 FTAMAR11 3 0 240.0 388.0 17320 0.1798 13.736 -23.9756 2.6128   1659 TAMARY763   
FTAVAU71 FTAVAU21 1 8 27.0  237.0 17320 0.0019 1.2758 0.000000 0.0000  68175 TAVA5Y611   
FTAVAU72 FTAVAU21 2 8 27.0  237.0 17320 0.0019 1.4796 0.000000 0.0000  68175 TAVA5Y612   
FTAVEL21 FTAVEL11 3 0 240.0 388.0 17320 0.1798 13.774 -22.0416 2.8368   1660 TAVELY763   
FTAVEL21 FTAVEL15 4 0 240.0 388.0 17320 0.1798 13.774 -20.6284 2.7431   1660 TAVELY764   
FTERR651 FTERR611 1 0 100.0 405.0 17320 0.1213 8.5170 -9.78800 13.367   1592 TERR6Y741   
FTERR651 FTERR615 3 8 100.0 405.0 17320 0.1610 8.9864 -30.9901 12.020   1592 TERR6Y743   
FTERR651 FTERR616 2 8 100.0 405.0 17320 0.2762 14.071 -11.5700 9.3700    995 TERR6Y742   
FTERRI23 FTERRI12 1 0 240.0 388.0 17320 0.1760 13.736 -16.9392 2.4792   2160 TERRIY761   
FTERRI23 FTERRI13 2 8 240.0 388.0 17320 0.1875 13.889 -3.61979 1.8420   2160 TERRIY762   
FTILL551 FTILL511 1 0 100.0 405.0 17320 0.1616 8.7974 -24.8900 11.480   1592 TILL5Y741   
FTILL551 FTILL512 4 0 100.0 405.0 17320 0.1597 8.8279 -23.4701 11.270   1592 TILL5Y744   
FTOURB21 FTOURB11 3 0 240.0 388.0 17320 0.1913 14.233 -4.95659 2.1944   1661 TOURBY763   
FTOURB21 FTOURB11 4 0 240.0 388.0 17320 0.1798 13.889 -3.79166 1.8420   1661 TOURBY764   
FTRAN571 FTRAN521 1 0 27.0  225.0 17320 0.0130 1.1952 0.000000 0.0000  68175 TRAN5Y611   
FTRAN571 FTRAN521 2 0 27.0  225.0 17320 0.0130 1.1808 0.000000 0.0000  68175 TRAN5Y612   
FTRANS21 FTRANS11 1 0 240.0 388.0 17320 0.1760 13.736 0.000000 1.7622   1560 TRANSY761   
FTRANS21 FTRANS11 2 8 240.0 388.0 17320 0.1760 13.774 -3.12517 1.7865   1659 TRANSY762   
FTRANS61 FTRANS21 1 0 64.5  225.0 17320 0.0981 4.9693 -52.8813 19.174   1029 TRANSY631   
FTRANS61 FTRANS21 2 0 63.0  220.0 17320 0.1566 5.0924 -297.305 24.490   1053 TRANSY632   
FTRANS61 FTRANS21 3 0 66.0  231.2 17320 0.0828 5.4360 -35.5371 20.248   1710 TRANSY633   
FTRI.P21 FTRI.P11 0 8 240.0 388.0 17320 0.1837 13.621 -28.5521 2.7604   1659 TRI.PY760   
FTRI.P21 FTRI.P14 9 8 240.0 388.0 17320 0.1837 13.621 -28.5521 2.7604   1660 TRI.PY769   
FTRI.P23 FTRI.P13 6 0 235.0 420.0 17320 0.0429 6.6683 -39.5473 4.8348   2654 TRI.PY766   
FTRI.P24 FTRI.P15 5 0 235.0 420.0 17320 0.0429 6.6683 -39.5473 4.8348   2654 TRI.PY765   
FTRI.P25 FTRI.P11 1 0 235.0 420.0 17320 0.0429 6.6683 -39.5473 4.8348   2654 TRI.PY761   
FTRI.P26 FTRI.P16 2 8 235.0 420.0 17320 0.0429 6.6683 -39.5473 4.8348   2654 TRI.PY762   
FTRICA71 FTRICA22 3 0 27.0  235.0 17320 0.0019 0.0925 0.000000 0.0000  83325 TRICAY613   
FTRICA72 FTRICA23 2 0 27.0  235.0 17320 0.0019 0.0925 0.000000 0.0000  83325 TRICAY612   
FTRICA73 FTRICA24 1 0 27.0  235.0 17320 0.0019 0.0925 0.000000 0.0000  83325 TRICAY611   
FTRICA74 FTRICA21 4 0 27.0  235.0 17320 0.0019 0.0925 0.000000 0.0000  83325 TRICAY614   
FV.SEV51 FV.SEV22 1 0 94.0  220.0 17320 0.1552 8.2701 -11.1023 6.9262   1207 V.SEVY641   
FVAIR671 FVAIR622 3 8 27.0  236.0 17320 0.0036 0.3639 0.000000 0.0000  83325 VAIREY613   
FVAIR672 FVAIR621 1 8 27.0  230.0 17320 0.0030 0.3032 -1234.57 308.64  83325 VAIREY611   
FVAIR673 FVAIR621 2 8 27.0  235.0 17320 0.0031 0.3063 -1289.44 342.94  83325 VAIREY612   
FVALDI21 F1VALD11 1 1 235.0 390.0 300.0 0.3667 -2.070 0.000000 0.0000    847 VALDIY761   
FVALDI21 FVALDI11 2 0 235.0 396.7 17320 0.3786 23.941 -13.7075 2.0281    847 VALDIY762   
FVALDI71 F1VALD11 1 0 21.0  390.0 300.0 0.0177 0.8582 0.000000 0.0000   9999 VALDIY711   
FVAUJA71 FVAUJA13 4 0 27.0  405.0 17320 0.0160 0.6000 -1012.35 349.79 148133 VAUJAY714   
FVAUJA72 FVAUJA13 3 0 27.0  405.0 17320 0.0157 0.5996 -969.821 366.26 148133 VAUJAY713   
FVAUJA73 FVAUJA13 6 0 27.0  405.0 17320 0.0157 0.5991 -914.955 374.49 148133 VAUJAY716   
FVAUJA74 FVAUJA11 5 0 27.0  405.0 17320 0.0159 0.5978 -1053.50 369.00 148133 VAUJAY715   
FVAUJA75 FVAUJA11 2 0 27.0  405.0 17320 0.0158 0.5960 -1002.74 375.86 148133 VAUJAY712   
FVAUJA76 FVAUJA11 1 0 27.0  405.0 17320 0.0578 0.5982 -1392.32 386.83 148133 VAUJAY711   
FVAUPA21 FVAUPA11 2 0 240.0 388.0 17320 0.1875 13.736 -3.43056 1.8785   2164 VAUPAY762   
FVAUPA21 FVAUPA11 3 0 240.0 388.0 17320 0.2181 13.851 -4.02951 1.9132   2164 VAUPAY763   
FVAUPA21 FVAUPA11 4 0 240.0 388.0 17320 0.1798 13.812 -17.3594 2.5191   2164 VAUPAY764   
FVERFE21 F1VERF11 1 1 240.0 388.0 600.0 0.1301 -2.602 0.000000 0.0000   1660 VERFEY761   
FVERFE21 F2VERF11 2 1 240.0 388.0 600.0 0.1263 -2.410 0.000000 0.0000   1660 VERFEY762   
FVERR571 FVERR521 1 0 27.0  235.0 17320 0.1034 2.9807 0.000000 0.0000  83325 VERR5Y611   
FVESLE21 FVESLE12 2 0 240.0 388.0 17320 0.1837 13.851 -23.1944 2.8646   1659 VESLEY762   
FVESLE22 FVESLE11 3 8 240.0 388.0 17320 0.1760 13.812 -22.0382 2.7899   1659 VESLEY763   
FVIELM21 F1VIEL11 1 1 235.0 396.7 300.0 0.1759 -4.551 0.000000 0.0000    839 VIELMY761   
FVIELM21 FVIELM11 2 8 240.0 388.0 17320 0.1798 13.812 -4.36632 1.8090   1659 VIELMY762   
FVIELM21 FVIELM13 3 8 235.0 396.3 17320 0.4398 21.685 -3.09642 1.8035    839 VIELMY763   
FVIELM71 F1VIEL11 1 0 21.0  380.0 300.0 0.0155 0.6386 0.000000 0.0000   9999 VIELMY711   
FVIGY 21 FVIGY 14 3 0 240.0 388.0 17320 0.1798 13.774 -24.5261 2.9271   1659 VIGY Y763   
FVIGY 22 FVIGY 13 1 0 240.0 388.0 17320 0.1683 13.736 -22.2778 2.8021   1659 VIGY Y761   
FVINCE21 FVINCE11 5 0 240.0 388.0 17320 0.1760 13.697 -18.5764 2.7083   1659 VINCEY765   
FVINCE22 F6VINC11 6 1 240.0 388.0 600.0 0.0689 -3.482 0.000000 0.0000   1659 VINCEY766   
FVINCE71 F6VINC11 6 0 21.0  388.0 600.0 0.0072 0.3498 0.000000 0.0000   9999 VINCEY716   
FVLARO71 FVLARO13 1 8 27.0  390.0 17320 0.0052 0.5181 -4012.34 260.63 148133 VLAROY711   
FVLARO72 FVLARO11 2 8 27.0  390.0 17320 0.0052 0.5215 -4012.34 260.63 148133 VLAROY712   
FVLEJU21 F2VLEJ11 2 1 240.0 388.0 600.0 0.1377 -2.487 0.000000 0.0000   1659 VLEJUY762   
FVLEJU21 F3VLEJ11 3 1 240.0 388.0 600.0 0.0689 -3.520 0.000000 0.0000   1659 VLEJUY763   
FVLEJU21 F4VLEJ11 4 1 240.0 388.0 600.0 0.0957 -3.673 0.000000 0.0000   1659 VLEJUY764   
FVLEJU21 F5VLEJ11 5 9 240.0 388.0 600.0 0.0727 -3.444 0.000000 0.0000   1659 VLEJUY765   
FVLEJU21 F6VLEJ11 6 1 240.0 388.0 600.0 0.0918 -1.454 0.000000 0.0000   1659 VLEJUY766   
FVLERB51 FVLERB11 1 0 100.0 405.0 17320 0.1695 8.9621 -59.0000 16.070   1592 VLERBY741   
FVLERB51 FVLERB12 3 0 100.0 405.0 17320 0.1616 8.9072 -30.2101 12.710   1592 VLERBY743   
FVLEVA21 F2VLEV11 2 1 240.0 388.0 600.0 0.0803 -3.558 0.000000 0.0000   1659 VLEVAY762   
FVLEVA21 F4VLEV11 4 1 240.0 388.0 600.0 0.1607 -2.487 0.000000 0.0000   1660 VLEVAY764   
FVLEVA21 F9VLEV11 9 1 235.0 397.1 300.0 0.2601 -2.065 0.000000 0.0000    839 VLEVAY769   
FVLEVA21 FVLEVA11 3 0 240.0 388.0 17320 0.1760 13.659 -18.7621 2.4983   1660 VLEVAY763   
FVLEVA21 FVLEVA11 5 0 235.0 397.1 17320 0.3824 24.056 -20.0815 1.9466    839 VLEVAY765   
FVOUGL71 FVOUGL21 1 0 27.0  235.0 17320 0.0020 1.1022 -513.033 138.55  83325 VOUGLY611   
FVOUGL72 FVOUGL21 2 0 27.0  235.0 17320 0.0020 1.1022 -513.033 138.55  83325 VOUGLY612   
FWARAN21 FWARAN11 1 0 240.0 388.0 17320 0.1913 13.583 -4.67361 2.1736   1659 WARANY761   
FWARAN23 FWARAN15 3 0 240.0 388.0 17320 0.1875 13.506 -4.73958 2.3906   1659 WARANY763   
FWARAN25 FWARAN13 4 0 240.0 388.0 17320 0.1837 13.851 -4.41840 1.8090   1659 WARANY764   
FWARAN27 FWARAN14 2 0 240.0 388.0 17320 0.1798 13.545 -4.93056 2.2674   1659 WARANY762   
FWEPPE21 FWEPPE12 1 0 240.0 388.0 17320 0.1913 14.004 -5.42187 2.5990   1659 WEPPEY761   
FWEPPE23 FWEPPE11 2 0 240.0 388.0 17320 0.1837 13.927 -4.66667 2.3351   1659 WEPPEY762   
FYVE.O21 F1YVE.11 1 1 240.0 388.0 600.0 0.1377 -2.640 0.000000 0.0000   1659 YVE.OY761   
FYVE.O71 F1YVE.11 1 0 21.0  388.0 600.0 0.0146 0.3635 0.000000 0.0000   9999 YVE.OY711   
HBILIC5  HBILIC21 2 8 115.0 220.0 150.0 0.2480 8.9000 -17.6800 4.1000    753             
HBILIC5  HBILIC22 1 0 115.0 220.0 150.0 0.2520 9.0000 -11.9400 3.6000    753             
HDAKOV51 HDAKOV2  1 0 115.0 220.0 150.0 0.1640 9.4000 -13.3200 2.8000    753             
HDAKOV51 HDAKOV2  2 0 115.0 220.0 150.0 0.1650 9.4000 -6.28000 2.6000    753             
HDONJM51 HDONJM52 1 0 110.0 120.0 80.0  0.2410 9.2000 -0.59000 0.3000    420             
HERNES5  HERNES11 1 0 115.0 400.0 300.0 0.0710 5.4000 -5.88000 6.9000   1506             
HERNES5  HERNES12 2 0 115.0 400.0 300.0 0.0700 5.4000 -5.93000 6.9000   1506             
HKONJS21 HKONJS11 2 8 231.0 400.0 400.0 0.1950 15.600 -7.90000 2.4000   1000             
HKONJS22 HKONJS12 1 0 231.0 400.0 400.0 0.1940 15.600 -8.66000 2.4000   1000             
HKONJS5  HKONJS21 1 0 115.0 220.0 150.0 0.2220 9.4000 -31.5200 3.9000    753             
HKONJS5  HKONJS22 2 8 115.0 220.0 150.0 0.2000 9.6000 -10.6400 3.9000    753             
HKONJS5  HKONJS22 3 0 115.0 220.0 150.0 0.1650 9.2000 -16.7400 3.0000    753             
HMEDUR5  HMEDUR2  1 0 115.0 220.0 150.0 0.2230 9.2000 -9.12000 4.0000    753             
HMELIN21 HMELIN12 2 0 231.0 400.0 400.0 0.2070 15.900 -5.49000 2.4000   1000             
HMELIN22 HMELIN11 1 0 231.0 400.0 400.0 0.1960 15.500 -9.42000 2.5000   1000             
HMELIN5  HMELIN21 2 0 115.0 220.0 150.0 0.2300 9.4000 -3.34000 2.5000    753             
HMELIN5  HMELIN22 1 0 115.0 220.0 150.0 0.2410 9.8000 -7.23000 3.0000    753             
HMRACL5  HMRACL2  1 0 115.0 220.0 150.0 0.2040 9.3000 -10.6200 4.0000    753             
HMRACL5  HMRACL2  2 8 115.0 220.0 150.0 0.2170 9.3000 -11.6000 4.6000    753             
HMRACL5  HMRACL2  3 8 115.0 220.0 150.0 0.2180 9.3000 -11.6200 4.5000    753             
HPEHLI5  HPEHLI2  1 0 115.0 220.0 150.0 0.1570 9.2000 -5.62000 3.0000    753             
HPEHLI5  HPEHLI2  2 0 115.0 220.0 150.0 0.1550 9.1000 -5.65000 2.9000    753             
HPLAT 5  HPLAT 2  1 0 115.0 220.0 150.0 0.1590 9.4000 -4.97000 2.7000    753             
HPLAT 5  HPLAT 2  2 0 115.0 220.0 150.0 0.1620 9.5000 -4.97000 2.7000    753             
HSENJ 5  HSENJ 2  1 0 115.0 220.0 200.0 0.1660 8.6000 -2.60000 2.1000   1004             
HTEPLO51 HTEPLO22 3 0 115.0 220.0 150.0 0.1560 9.1000 -6.49000 3.0000    753             
HTEPLO52 HTEPLO21 1 0 115.0 220.0 150.0 0.2190 9.4000 -19.0200 3.2000    753             
HTEPLO52 HTEPLO22 2 0 115.0 220.0 150.0 0.2200 9.4000 -21.7600 3.3000    753             
HTESIS5  HTESIS21 1 0 115.0 220.0 150.0 0.1550 9.1000 -5.66000 2.9000    753             
HTUMBR5  HTUMBR11 1 0 115.0 400.0 300.0 0.0740 5.3000 -5.03000 8.6000   1506             
HTUMBR5  HTUMBR11 3 8 115.0 400.0 300.0 0.0920 5.6000 -20.4600 9.8000   1506             
HTUMBR5  HTUMBR12 2 0 115.0 400.0 300.0 0.0730 5.3000 -2.89000 8.1000   1506             
HVELEB5  HVELEB1  1 0 115.0 400.0 300.0 0.0750 5.4000 -26.0500 7.9000   1506             
HZAKUC5  HZAKUC2  1 0 115.0 220.0 150.0 0.1710 13.200 -16.7000 3.3000    753             
HZERJA2  HZERJA12 1 0 231.0 400.0 400.0 0.1950 16.900 -32.2100 1.2000   1000             
HZERJA5  HZERJA11 2 0 115.0 400.0 300.0 0.0700 5.4000 -5.90000 6.9000   1506             
HZERJA5  HZERJA12 1 0 115.0 400.0 300.0 0.0720 5.4000 -6.02000 6.8000   1506             
IBAGM111 IBAGM122 1 0 400.0 230.0 400.0 0.5000 45.480 -1.00000 0.8000    624 BAGMTIT38022
IBAGM112 IBAGM121 2 0 400.0 230.0 400.0 0.5000 45.480 -1.00000 0.8000    624 BAGMTIT38022
IBRINA11 IBRINA2Z 1 8 400.0 230.0 400.0 0.4300 47.080 -0.60000 0.4000    624 BRINTIT38022
IBRUM111 IBRUM122 1 0 400.0 230.0 400.0 0.4600 40.920 -2.80000 0.8000    624 BRUMTIT38022
IBRUM112 IBRUM121 2 0 400.0 230.0 400.0 0.4800 44.440 -0.60000 0.6000    624 BRUMTIT38022
IBSAN111 IBSAN112 1 8 400.0 400.0 1800. 0.0600 7.5600 -8.00000 1.2000   2806 BSAN_IT38038
ICALF111 ICALF121 1 0 400.0 230.0 400.0 0.4900 45.360 -0.60000 0.6000    624 CALFTIT38022
ICAMV111 ICAMV121 1 0 400.0 230.0 400.0 0.4300 47.200 -0.80000 0.4000    624 CAMVTIT38022
ICANRA11 ICANRA21 1 0 400.0 230.0 600.0 0.3200 33.950 -0.40000 0.4000    935 CANRTIT38022
ICEPR121 ICEPR111 1 0 205.0 400.0 690.0 0.0263 6.6688 -10.6603 3.0458   2099 CEPR_IT38022
ICEPR22Z ICEPR211 1 8 205.0 400.0 690.0 0.0263 6.6688 -10.6603 3.0458   2099 CEPR_IT38022
ICISM112 ICISMB21 1 0 400.0 230.0 400.0 0.4600 45.240 -0.60000 0.4000    624 CISMTIT38022
ICMPT121 ICMPT122 1 8 220.0 220.0 450.0 0.1000 7.1600 0.000000 0.0000   1275 CMPTTIR22022
ICMPTA21 ICMPTA22 1 8 230.0 230.0 450.0 0.1000 7.1600 0.000000 0.0000   1220 CMPTTIT22022
ICOLFA11 ICOLFA21 1 0 400.0 230.0 400.0 0.4700 43.360 -0.40000 0.6000    624 COLFTIT38022
ICSNT111 ICSNT121 1 0 400.0 230.0 400.0 0.4900 45.280 -0.40000 0.4000    624 CSNTTIT38022
ICSSM312 ICSSM221 1 0 400.0 230.0 400.0 0.5000 45.480 -1.00000 0.8000    624 CSSM_IT38022
IDOLV111 IDOLV122 1 0 400.0 230.0 400.0 0.4500 47.760 -0.20000 0.4000    624 DOLVTIT38022
IDUSV111 IDUSV122 1 0 400.0 230.0 400.0 0.5700 30.800 -3.20000 1.0000    624 DUSVTIT38022
IFGPN111 IFGPN11Z 1 8 400.0 400.0 1800. 0.1000 6.7500 -8.00000 1.2000   2806 FGPN_IT38038
IFGPN111 IFGPN11Z 2 8 400.0 400.0 1800. 0.0600 6.7500 -8.00000 1.2000   2806 FGPN_IT38038
IKOTR121 IKOTR111 1 0 205.0 400.0 690.0 0.0263 6.6688 -10.6603 3.0458   2099 KOTR_IT38022
IKOTR22Z IKOTR211 1 8 205.0 400.0 690.0 0.0263 6.6688 -10.6603 3.0458   2099 KOTR_IT38022
ILAIN112 ILAIN121 1 0 400.0 230.0 400.0 0.4400 47.160 -0.60000 0.4000    624 LAINTIT38022
ILATR211 ILATR121 1 0 400.0 208.0 582.0 0.5100 32.990 -10.6000 2.2000    907 LATRTIT38022
ILATR311 ILATR221 1 0 400.0 208.0 582.0 0.5100 32.990 -10.6000 2.2000    907 LATRTIT38022
ILEYTA11 ILEYTA22 1 0 400.0 230.0 400.0 0.4900 45.040 -0.80000 0.0000    624 LEYTTIT38022
IMAGM111 IMAGM122 1 0 400.0 230.0 400.0 0.5000 45.480 -1.00000 0.8000    624 MAGMTIT38022
IMCON111 IMCON121 2 0 400.0 230.0 400.0 0.4400 45.240 -0.60000 0.6000    624 MCONTIT38022
IMCON111 IMCON122 1 0 400.0 230.0 400.0 0.4400 44.280 -0.60000 0.6000    624 MCONTIT38022
INAVM112 INAVM121 1 0 400.0 230.0 400.0 0.4600 43.320 -0.40000 0.6000    624 NAVMTIT38022
IOSPM111 IOSPM121 1 0 400.0 230.0 400.0 0.4400 44.800 -0.60000 0.4000    624 OSPMTIT38022
IPATN111 IPATN121 2 8 400.0 230.0 400.0 0.5100 40.440 -3.40000 0.8000    624 PATNTIT38022
IPATN111 IPATN121 3 0 400.0 230.0 400.0 0.5100 40.440 -3.40000 0.8000    624 PATNTIT38022
IPATN112 IPATN122 1 0 400.0 230.0 400.0 0.5100 40.440 -3.40000 0.8000    624 PATNTIT38022
IPDRV121 IPDRV122 1 8 230.0 230.0 370.0 0.2800 15.697 -1.00000 1.6000   1003 PDRVTIT22022
IPIOTA12 IPIOTA21 1 0 400.0 230.0 400.0 0.4700 43.280 -3.40000 0.6000    624 PIOTTIT38022
IRDPVA12 IRDPVA21 1 0 400.0 230.0 400.0 0.5200 38.880 -3.20000 0.8000    624 RDPVTIT38022
IRDPVA12 IRDPVA21 2 0 400.0 230.0 600.0 1.9700 36.050 -0.40000 0.6000    935 RDPVTIT38022
IRMNR111 IRMNR122 1 0 400.0 230.0 400.0 0.5000 37.360 -4.00000 1.0000    624 RMNRTIT38022
IRMNR112 IRMNR121 2 0 400.0 230.0 400.0 0.5000 36.840 -4.80000 1.0000    624 RMNRTIT38022
IRMSR111 IRMSR121 2 0 400.0 230.0 400.0 0.4700 43.240 -0.40000 0.6000    624 RMSRTIT38022
IRMSR112 IRMSR122 1 0 400.0 230.0 400.0 0.5600 44.040 -3.40000 1.0000    624 RMSRTIT38022
IRONT112 IRONT121 1 0 400.0 230.0 400.0 0.4600 43.160 -0.60000 0.4000    624 RONTTIT38022
IRONT113 IRONT111 1 8 400.0 400.0 1630. 0.0000 10.810 0.000000 0.0000   2541 RONTTIT38038
IRONT113 IRONT111 2 0 400.0 400.0 1630. 0.0000 10.810 0.000000 0.0000   2541 RONTTIT38038
IRONT113 IRONT111 3 8 400.0 400.0 1630. 0.0000 10.810 0.000000 0.0000   2541 RONTTIT38038
IRONT113 IRONT111 4 8 400.0 400.0 1630. 0.0000 10.810 0.000000 0.0000   2541 RONTTIT38038
ISBSFA11 ISBSFA21 1 0 400.0 230.0 400.0 0.4700 43.360 -0.40000 0.6000    624 SBSFTIR38022
ISGSR112 ISGSR121 1 0 400.0 230.0 400.0 0.5400 32.880 -2.40000 0.8000    624 SGSRTIT38022
ISLGV112 ISLGV122 1 0 400.0 230.0 400.0 0.4900 45.240 -1.20000 0.6000    624 SLGVTIT38022
ISLUR112 ISLUR121 1 0 400.0 230.0 400.0 0.5100 40.440 -3.40000 0.8000    624 SLURTIT38022
ISMRNA11 ISMRN121 2 0 400.0 230.0 400.0 0.4600 45.960 -4.80000 0.4000    624 SMRNTIT38022
ISMRNA12 ISMRN122 1 0 400.0 230.0 400.0 0.4600 45.960 -4.80000 0.4000    624 SMRNTIT38022
ISPET212 ISPET221 1 0 400.0 230.0 400.0 0.4800 48.520 -0.80000 0.4000    624 SPETTIT38022
ISSONA11 ISSONA21 1 0 400.0 230.0 400.0 0.4400 47.480 -0.60000 0.6000    624 SSONTIT38022
ISSONA12 ISSONB21 1 0 400.0 230.0 400.0 0.4400 46.600 -0.60000 0.6000    624 SSONTIT38022
ITBGM211 ITBGM121 1 0 400.0 230.0 400.0 0.4900 44.360 -0.60000 0.6000    624 TBGMTIT38022
ITN2N111 ITN2N121 1 0 400.0 230.0 400.0 0.4400 48.080 -0.60000 0.6000    624 TN2NTIT38022
ITN2N111 ITN2N22Z 1 8 400.0 230.0 400.0 0.4400 44.200 -0.60000 0.6000    624 TN2NTIT38022
ITN2N111 ITN2N321 1 0 400.0 230.0 400.0 0.4400 44.600 -0.60000 0.6000    624 TN2NTIT38022
ITN2NA11 ITN2NA21 1 0 400.0 230.0 400.0 0.4400 48.080 -0.60000 0.6000    624 TN2NTIR38022
ITN2NA11 ITN2NB2Z 1 8 400.0 230.0 400.0 0.4400 44.200 -0.60000 0.6000    624 TN2NTIR38022
ITN2NA11 ITN2NC2Z 1 8 400.0 230.0 400.0 0.4400 44.600 -0.60000 0.6000    624 TN2NTIR38022
ITZNM111 ITZNM121 1 0 400.0 230.0 400.0 0.4900 45.400 -0.40000 0.6000    624 TZNMTIT38022
IUSTV112 IUSTV121 1 0 400.0 230.0 400.0 0.4500 47.280 -0.60000 0.4000    624 USTV_IT38022
IUSTV112 IUSTV122 2 0 400.0 230.0 400.0 0.4400 46.680 -0.60000 0.4000    624 USTV_IT38022
IVDLT111 IVDLT121 1 8 400.0 230.0 400.0 0.2500 38.090 -1.40000 0.4000    624 VDLTTIT38022
IVDLT111 IVDLT121 2 0 400.0 230.0 400.0 0.4700 43.680 -0.60000 0.4000    624 VDLTTIT38022
IVERMA12 IVERMA22 1 0 400.0 230.0 400.0 0.4400 45.480 -0.80000 0.4000    624 VERMTIT38022
IVIGTA12 IVIGTA22 1 0 400.0 230.0 400.0 0.5000 46.000 -12.4000 0.6000    624 VIGTTIR38022
IVLLRA12 IVLLRA21 1 0 400.0 230.0 400.0 0.4500 46.880 -0.60000 0.4000    624 VLLRTIT38022
IVLVR112 IVLVR122 1 0 400.0 230.0 400.0 0.4900 44.600 -0.60000 0.6000    624 VLVRTIT38022
LBERIC22 LBERIC12 1 0 231.0 400.0 400.0 0.1874 15.754 -14.0161 2.5299   1000 BER400 TR422
LBERIC51 LBERIC11 1 8 123.0 400.0 300.0 0.0799 6.7672 -7.75569 7.0923   1408 BER400 TR411
LBERIC51 LBERIC22 1 0 115.0 220.0 150.0 0.2332 11.636 -62.8393 9.2476    753 BER220 TR211
LBERIC51 LBERIC22 2 0 115.0 220.0 150.0 0.2537 12.332 -43.3698 8.7032    753 BER220 TR212
LCIRKO51 LCIRKO11 1 0 115.0 400.0 300.0 0.0699 5.9156 -7.92571 8.1134   1506 CIR400 TR411
LCIRKO51 LCIRKO12 1 0 115.0 400.0 300.0 0.0699 5.9156 -7.92571 8.1134   1506 CIR400 TR412
LDIVAC12 LDIVAC13 2 0 400.0 400.0 1200. 0.2000 24.490 -5.16553 0.9380   1732 DIV400 TR441
LDIVAC51 LDIVAC11 1 0 115.0 400.0 300.0 0.0770 5.8890 -10.9223 8.1210   1506 DIV400 TR411
LDIVAC51 LDIVAC12 1 0 115.0 400.0 300.0 0.0773 5.8758 -7.79994 8.2344   1506 DIV400 TR412
LDIVAC51 LDIVAC21 1 0 115.0 220.0 150.0 0.2982 12.031 -62.7778 9.6560    753 DIV220 TR211
LDIVAC51 LDIVAC22 1 0 115.0 220.0 150.0 0.3730 11.650 -62.7778 9.6560    753 DIV220 TR212
LKLECE51 LKLECE21 1 0 115.0 220.0 300.0 0.0684 5.9509 -53.8206 8.2042   1506 KLE220 TR211
LKLECE51 LKLECE22 1 0 115.0 220.0 300.0 0.0705 6.0655 -124.281 10.964   1506 KLE220 TR212
LKRSKO51 LKRSKO11 1 0 115.0 400.0 300.0 0.0529 5.6645 -45.4166 14.374   1506 KRS400 TR411
LKRSKO51 LKRSKO12 1 0 115.0 400.0 300.0 0.0799 5.4657 -5.05176 10.155   1506 KRS400 TR412
LMARIB51 LMARIB11 1 0 115.0 400.0 300.0 0.0970 5.6771 -121.489 15.667   1506 MAR400 TR411
LMARIB51 LMARIB12 1 0 115.0 400.0 300.0 0.0782 5.9066 -7.94116 8.0983   1506 MAR400 TR412
LOKROG51 LOKROG11 1 0 115.0 400.0 300.0 0.1014 5.6550 -94.0295 15.350   1506 OKR400 TR411
LOKROG51 LOKROG11 2 0 115.0 400.0 300.0 0.0529 6.0656 -39.4009 10.715   1506 OKR400 TR412
LPODLO22 LPODLO11 1 0 231.0 400.0 400.0 0.1955 15.807 -9.42574 2.4737   1000 POD400 TR421
LPODLO51 LPODLO12 1 0 115.0 400.0 300.0 0.0775 5.8758 -35.3625 8.1739   1506 POD400 TR411
LPODLO51 LPODLO22 1 0 115.0 220.0 150.0 0.3905 11.579 -51.3828 9.0510    753 POD220 TR211
LPODLO51 LPODLO22 2 0 115.0 220.0 150.0 0.3905 11.579 -51.3828 9.0510    753 POD220 TR212
NAKZO 5A NAKU115A 1 8 110.0 110.0 30.0  1.6704 65.522 0.000000 0.0000    157 AKU_TR111   
NAKZO 5B NAKU115B 1 8 110.0 110.0 30.0  1.6704 65.522 0.000000 0.0000    157 AKU_TR112   
NBGM222S NBGM022A 1 0 220.0 220.0 65.0  0.9839 35.909 0.000000 0.0000    171 BGM TR201   
NBGM222S NBGM1151 1 9 220.0 110.0 200.0 0.1960 -3.168 0.000000 0.0000    525 BGM TR201   
NBGM222S NBGM222A 1 8 220.0 220.0 200.0 0.3678 40.625 -7.91554 2.3760    525 #BGMT201   H
NBGM222T NBGM0221 1 0 220.0 220.0 65.0  0.9887 35.957 0.000000 0.0000    171 BGM TR202   
NBGM222T NBGM1150 1 1 220.0 110.0 200.0 0.1912 -3.215 0.000000 0.0000    525 BGM TR202   
NBGM222T NBGM222B 1 0 220.0 220.0 200.0 0.3860 40.503 -7.92783 2.3347    525 #BGMT202   H
NBKK381S NBKK-510 1 0 380.0 380.0 167.0 1.1430 56.175 0.000000 0.0000    254 BKK TR411   
NBKK381S NBKK153B 1 1 380.0 150.0 500.0 0.2403 -4.932 0.000000 0.0000    760 BKK TR411   
NBKK381S NBKK381A 1 0 380.0 380.0 500.0 0.3712 64.848 -3.37010 0.7950    760 BKK TR411   
NBMR381S NBMR-510 1 0 380.0 380.0 167.0 0.9629 55.050 0.000000 0.0000    254 BMR TR404   
NBMR381S NBMR1531 1 1 380.0 150.0 500.0 0.2678 -3.658 0.000000 0.0000    760 BMR TR404   
NBMR381S NBMR381A 1 0 380.0 380.0 500.0 0.3889 63.464 -3.32248 0.9751    760 #BMRT404   H
NBSL381S NBSL-510 1 0 380.0 380.0 166.7 1.0068 60.203 0.000000 0.0000    253 BSL TR401   
NBSL381S NBSL153A 1 1 380.0 150.0 500.0 0.3344 -3.903 0.000000 0.0000    760 BSL TR401   
NBSL381S NBSL381C 1 0 380.0 380.0 500.0 0.4072 62.079 -6.75957 1.5055    760 #BSLT401   H
NBSL381T NBSL-511 1 0 380.0 380.0 166.7 0.9926 59.888 0.000000 0.0000    253 BSL TR402   
NBSL381T NBSL153B 1 1 380.0 150.0 500.0 0.3278 -3.587 0.000000 0.0000    760 BSL TR402   
NBSL381T NBSL381B 1 0 380.0 380.0 500.0 0.4214 62.048 -6.76249 1.4924    760 #BSLT402   H
NBSL381U NBSL-512 B 0 380.0 380.0 167.0 1.0415 54.471 0.000000 0.0000    254 BSL TR413   
NBSL381U NBSL153B B 1 380.0 150.0 500.0 0.2685 -4.064 0.000000 0.0000    760 BSL TR413   
NBSL381U NBSL3810 B 0 380.0 380.0 500.0 0.3669 61.474 -6.86086 0.9418    760 BSL TR413   
NBVW381S NBVW-510 1 0 380.0 380.0 167.0 1.0204 54.255 0.000000 0.0000    254 BVW TR412   
NBVW381S NBVW153A 1 1 380.0 150.0 500.0 0.2586 -3.774 0.000000 0.0000    760 BVW TR412   
NBVW381S NBVW3810 1 0 380.0 380.0 500.0 0.3585 61.089 -9.42802 0.8555    760 BVW TR412   
NBVW381T NBVW-511 1 0 380.0 380.0 167.0 0.9282 54.870 0.000000 0.0000    254 BVW TR413   
NBVW381T NBVW153B 1 1 380.0 150.0 500.0 0.2574 -4.128 0.000000 0.0000    760 BVW TR413   
NBVW381T NBVW381B 1 0 380.0 380.0 500.0 0.3756 63.891 -8.56771 0.9010    760 BVW TR413   
NBWK381S NBWK-510 1 0 380.0 380.0 167.0 0.9888 55.445 0.000000 0.0000    254 BWK TR412   
NBWK381S NBWK381A 1 0 380.0 380.0 500.0 0.4558 62.660 -6.86644 0.9003    760 #BWKT412   H
NBWK381S NBWK3831 1 1 380.0 150.0 500.0 0.1969 -5.135 0.000000 0.0000    760 BWK TR412   
NBWK381T NBWK-511 1 0 380.0 380.0 167.0 0.9522 54.364 0.000000 0.0000    254 BWK TR413   
NBWK381T NBWK3811 1 0 380.0 380.0 500.0 0.3940 61.494 -6.85700 0.9695    760 #BWKT413   H
NBWK381T NBWK3830 1 1 380.0 150.0 500.0 0.2645 -3.882 0.000000 0.0000    760 BWK TR413   
NBWK381U NBWK-512 1 0 380.0 380.0 167.0 0.9522 54.263 0.000000 0.0000    254 BWK TR414   
NBWK381U NBWK381B 1 0 380.0 380.0 500.0 0.3940 61.595 -6.85700 0.9695    760 #BWKT414   H
NBWK381U NBWK3832 1 1 380.0 150.0 500.0 0.2645 -4.041 0.000000 0.0000    760 BWK TR414   
NCST1532 NCST381A 1 0 150.0 380.0 500.0 0.0954 9.1210 -6.14978 6.1067   1925 CST TR414   
NCST381S NCST-510 1 0 380.0 380.0 150.0 1.2614 59.650 0.000000 0.0000    228 CST TR402   
NCST381S NCST153A 1 9 380.0 150.0 450.0 0.3931 -3.197 0.000000 0.0000    684 CST TR402   
NCST381S NCST381A 1 8 380.0 380.0 450.0 0.5158 62.065 -3.76111 1.5055    684 #CSTT402   H
NCST381T NCST-511 1 0 380.0 380.0 150.0 1.5971 57.003 0.000000 0.0000    228 CST TR403   
NCST381T NCST1531 1 1 380.0 150.0 450.0 0.4164 -7.595 0.000000 0.0000    684 CST TR403   
NCST381T NCST381A 1 0 380.0 380.0 450.0 0.5259 66.139 -3.76111 1.5055    684 #CSTT403   H
NDDZ5032 NDDZ153B 1 0 150.0 150.0 150.0 0.0010 22.500 0.000000 0.0000    577 DdZ2(1)     
NDIM381S NDIM-510 1 0 380.0 380.0 150.0 1.2379 61.306 0.000000 0.0000    228 DIM TR401   
NDIM381S NDIM153B 1 1 380.0 150.0 450.0 0.3344 -3.310 0.000000 0.0000    684 DIM TR401   
NDIM381S NDIM381F 1 0 380.0 380.0 450.0 0.4692 62.359 -6.10477 1.2562    684 #DIMT401   H
NDIM381T NDIM-512 1 0 380.0 380.0 167.0 0.9712 54.533 0.000000 0.0000    254 DIM TR403   
NDIM381T NDIM153E 1 1 380.0 150.0 500.0 0.2870 -4.125 0.000000 0.0000    760 DIM TR403   
NDIM381T NDIM381I 1 0 380.0 380.0 500.0 0.3750 64.590 -6.86209 0.9328    760 #DIMT403   H
NDIM381U NDIM-513 1 0 380.0 380.0 150.0 1.2547 60.312 0.000000 0.0000    228 DIM TR404   
NDIM381U NDIM153F 1 9 380.0 150.0 450.0 0.3819 -3.538 0.000000 0.0000    684 DIM TR404   
NDIM381U NDIM381A 1 8 380.0 380.0 450.0 0.5487 62.254 -6.07920 1.3747    684 #DIMT404   H
NDIM381V NDIM0513 1 0 380.0 380.0 167.0 0.9754 56.503 0.000000 0.0000    254 DIM TR405   
NDIM381V NDIM153A 1 1 380.0 150.0 500.0 0.3721 -5.237 0.000000 0.0000    760 DIM TR405   
NDIM381V NDIM381H 1 0 380.0 380.0 500.0 0.2578 64.541 -6.75568 0.6835    760 DIM TR405   
NDOD381S NDOD-510 1 0 380.0 380.0 167.0 0.9754 56.503 0.000000 0.0000    254 DOD TR402   
NDOD381S NDOD153B 1 1 380.0 150.0 500.0 0.3721 -5.237 0.000000 0.0000    760 DOD TR402   
NDOD381S NDOD3810 1 0 380.0 380.0 500.0 0.2578 64.541 -6.75568 0.6835    760 #DODT402   H
NDOD381T NDOD-511 1 0 380.0 380.0 150.0 1.5253 57.893 0.000000 0.0000    228 DOD TR403   
NDOD381T NDOD153A 1 1 380.0 150.0 450.0 0.2589 -3.371 0.000000 0.0000    684 DOD TR403   
NDOD381T NDOD381A 1 0 380.0 380.0 450.0 0.8814 62.592 -5.84429 2.1658    684 #DODT403   H
NDOD381U NDOD-512 1 0 380.0 380.0 150.0 1.2133 62.418 0.000000 0.0000    228 DOD TR404   
NDOD381U NDOD153B 1 1 380.0 150.0 450.0 0.3334 -3.663 0.000000 0.0000    684 DOD TR404   
NDOD381U NDOD381B 1 0 380.0 380.0 450.0 0.4168 62.794 -6.10205 1.2694    684 #DODT404   H
NDTC381S NDTC-510 1 0 380.0 380.0 120.0 2.0750 61.020 0.000000 0.0000    182 DTC TR402   
NDTC381S NDTC381B 1 0 380.0 380.0 450.0 0.4320 61.780 -6.09959 1.2812    684 #DTCT402   H
NDTC381S NLGK153B 1 1 380.0 150.0 450.0 0.3417 -3.182 0.000000 0.0000    684 DTC TR402   
NDTC381T NDTC-511 1 0 380.0 380.0 167.0 0.9318 56.705 0.000000 0.0000    254 DTC TR403   
NDTC381T NDTC381A 1 0 380.0 380.0 500.0 0.3937 64.300 -6.85700 0.9695    760 #DTCT403   H
NDTC381T NLGK153A 1 1 380.0 150.0 500.0 0.2590 -5.254 0.000000 0.0000    760 DTC TR403   
NDZW115A NWEW222A 1 8 110.0 220.0 350.0 0.1005 5.7726 -56.2010 13.719   1837 WEW TR201   
NEEM381S NEEM-510 1 0 380.0 380.0 100.0 0.8969 58.215 0.000000 0.0000    152 EEM TR401   
NEEM381S NEEM2220 1 1 380.0 220.0 750.0 0.1241 -2.342 0.000000 0.0000   1140 EEM TR401   
NEEM381S NEEM3812 1 0 380.0 380.0 750.0 0.0912 30.585 -10.3425 0.9695   1140 #EEMT401   H
NEEM381T NEEM-511 1 0 380.0 380.0 100.0 0.8969 56.410 0.000000 0.0000    152 EEM TR402   
NEEM381T NEEM2224 1 1 380.0 220.0 750.0 0.1241 -2.558 0.000000 0.0000   1140 EEM TR402   
NEEM381T NEEM3816 1 0 380.0 380.0 750.0 0.0912 31.669 -10.3425 0.9695   1140 #EEMT402   H
NEEM381U NEEM-512 1 0 380.0 380.0 100.0 0.8969 56.549 0.000000 0.0000    152 EEM TR423   
NEEM381U NEEM222I 1 1 380.0 220.0 750.0 0.1241 -3.131 0.000000 0.0000   1140 EEM TR423   
NEEM381U NEEM381D 1 0 380.0 380.0 750.0 0.0912 31.529 -10.3425 0.9695   1140 #EEMT423   H
NEGEN_11 NEGEN_10 1 0 380.0 380.0 500.0 0.0006 57.760 0.000000 0.0000    760 tr.Egen1    
NEGEN_12 NEGEN_10 1 0 380.0 380.0 500.0 0.0006 57.760 0.000000 0.0000    760 tr.Egen2    
NEHV381S NEHV-510 1 0 380.0 380.0 167.0 0.9471 55.036 0.000000 0.0000    254 EHV TR401   
NEHV381S NEHV381A 1 0 380.0 380.0 500.0 0.3888 63.682 -6.84552 1.0476    760 #EHVT401   H
NEHV381S NEHVO 3A 1 1 380.0 150.0 500.0 0.2697 -4.222 0.000000 0.0000    760 EHV TR401   
NEHV381T NEHV-511 1 0 380.0 380.0 150.0 1.2404 62.816 0.000000 0.0000    228 EHV TR402   
NEHV381T NEHV381B 1 0 380.0 380.0 450.0 0.3961 61.838 -6.10133 1.2729    684 #EHVT402   H
NEHV381T NEHVO 3A 1 1 380.0 150.0 450.0 0.3448 -3.698 0.000000 0.0000    684 EHV TR402   
NEHV381U NEHV-512 1 0 380.0 380.0 150.0 1.6419 52.658 0.000000 0.0000    228 EHV TR403   
NEHV381U NEHV381A 1 0 380.0 380.0 450.0 0.8033 60.985 -5.85723 2.1305    684 #EHVT403   H
NEHV381U NEHVO 3B 1 1 380.0 150.0 450.0 0.2963 -1.952 0.000000 0.0000    684 EHV TR403   
NEHV381V NEHV-513 1 0 380.0 380.0 150.0 1.5449 66.789 0.000000 0.0000    228 EHV TR404   
NEHV381V NEHV381B 1 0 380.0 380.0 450.0 0.5986 66.042 -5.93949 1.8891    684 #EHVT404   H
NEHV381V NEHVO 3B 1 1 380.0 150.0 450.0 0.3355 -8.289 0.000000 0.0000    684 EHV TR404   
NENECO31 N_LWE63H 1 0 157.0 157.0 320.0 0.0077 0.9308 -25.9614 0.4057   1177 TrLWE6_HVHV 
NENS381S NENS-510 1 0 380.0 380.0 100.0 0.8969 56.328 0.000000 0.0000    152 ENS TR402   
NENS381S NENS222A 1 1 380.0 220.0 750.0 0.1241 -2.621 0.000000 0.0000   1140 ENS TR402   
NENS381S NENS381A 1 0 380.0 380.0 750.0 0.0912 31.462 -10.3425 0.9695   1140 #ENST402   H
NENS381T NENS-511 1 0 380.0 380.0 82.0  1.2021 63.394 0.000000 0.0000    125 ENS TR403   
NENS381T NENS222A 1 1 380.0 220.0 500.0 0.2078 -2.128 0.000000 0.0000    760 ENS TR403   
NENS381T NENS381B 1 0 380.0 380.0 500.0 0.2117 43.136 -6.90189 0.5679    760 #ENST403   H
NENS381U NENS-512 1 0 380.0 380.0 82.0  1.3380 73.292 0.000000 0.0000    125 ENS TR404   
NENS381U NENS222A 1 1 380.0 220.0 500.0 0.2211 -2.694 0.000000 0.0000    760 ENS TR404   
NENS381U NENS381B 1 0 380.0 380.0 500.0 0.1116 42.923 -6.88545 0.7410    760 #ENST404   H
NENS381V NENS-513 1 0 380.0 380.0 115.0 1.2798 65.641 0.000000 0.0000    175 ENS TR412   
NENS381V NENS1151 1 1 380.0 110.0 370.0 0.2635 -4.133 0.000000 0.0000    562 ENS TR412   
NENS381V NENS381B 1 0 380.0 380.0 370.0 0.4058 66.975 -7.80853 0.8532    562 ENS TR412   
NENS381W NENS-514 1 0 380.0 380.0 115.0 1.2871 65.585 0.000000 0.0000    175 ENS TR413   
NENS381W NENS1151 1 1 380.0 110.0 370.0 0.2637 -4.078 0.000000 0.0000    562 ENS TR413   
NENS381W NENS381A 1 0 380.0 380.0 370.0 0.4037 67.149 -7.87063 0.8442    562 ENS TR413   
NENS381X NENS-515 1 0 380.0 380.0 115.0 1.2798 65.500 0.000000 0.0000    175 ENS TR414   
NENS381X NENS1150 1 1 380.0 110.0 370.0 0.2638 -4.118 0.000000 0.0000    562 ENS TR414   
NENS381X NENS3811 1 0 380.0 380.0 370.0 0.4037 67.244 -7.65788 0.8331    562 ENS TR414   
NERP1532 NERP153A 1 0 150.0 150.0 312.0 0.0133 2.4230 -38.9374 1.8058   1201 ERP DRT1    
NGT3801S NGT--510 1 0 380.0 380.0 150.0 1.4986 57.258 0.000000 0.0000    228 GT TR401    
NGT3801S NGT1503A 1 1 380.0 150.0 450.0 0.2471 -3.377 0.000000 0.0000    684 GT TR401    
NGT3801S NGT3801A 1 0 380.0 380.0 450.0 0.8696 61.126 -5.83066 2.2022    684 #GTT401    H
NGT3801T NGEERT12 1 0 380.0 380.0 167.0 1.1283 227.19 0.000000 0.0000    254 GT TR413    
NGT3801T NGT1503C 1 1 380.0 150.0 500.0 0.2192 -73.54 0.000000 0.0000    760 GT TR413    
NGT3801T NGT3801B 1 0 380.0 380.0 500.0 0.3643 131.56 -6.89139 0.6835    760 GT TR413    
NHGLO 5A NHGL381B 1 0 117.0 381.0 350.0 0.0737 6.1987 -53.6020 8.3936   1727 HGL TR403   
NHGLO 5B NHGL381A 1 0 117.0 381.0 350.0 0.0729 6.3161 -51.8282 8.1525   1727 HGL TR402   
NHGLO 5C NHGL381B 1 8 117.0 381.0 350.0 0.0706 6.2887 -53.6020 8.3936   1727 HGL TR401   
NHNA061A NHNL3811 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR42    
NHSW222S NHSW0221 1 0 220.0 220.0 105.0 0.8221 34.657 0.000000 0.0000    276 HSW TR201   
NHSW222S NHSW222A 1 0 220.0 220.0 370.0 0.1964 24.152 -14.8505 3.6364    971 #HSWT201   H
NHSW222S NZLH115A 1 1 220.0 116.0 370.0 0.1130 -1.851 0.000000 0.0000    971 HSW TR201   
NHSW222T NHSW0222 1 0 220.0 220.0 105.0 0.8039 35.830 0.000000 0.0000    276 HSW TR202   
NHSW222T NHSW222B 1 0 220.0 220.0 350.0 0.2146 25.008 -14.0503 3.4298    919 #HSWT202   H
NHSW222T NZLH115B 1 1 220.0 110.0 350.0 0.1312 -1.916 0.000000 0.0000    919 HSW TR202   
NHSW222U NHSW0223 1 0 220.0 220.0 105.0 0.8527 35.782 0.000000 0.0000    276 HSW TR203   
NHSW222U NHSW222B 1 0 220.0 220.0 350.0 0.2185 25.054 -14.0503 3.4298    919 #HSWT203   H
NHSW222U NZLH115B 1 1 220.0 110.0 350.0 0.1833 -1.826 0.000000 0.0000    919 HSW TR203   
NKIJ381S NKIJ-510 1 0 380.0 380.0 150.0 1.2811 60.520 0.000000 0.0000    228 KIJ TR401   
NKIJ381S NKIJ153C 1 9 380.0 150.0 450.0 0.3702 -3.746 0.000000 0.0000    684 KIJ TR401   
NKIJ381S NKIJ381A 1 8 380.0 380.0 450.0 0.5300 62.703 -21.6836 1.3747    684 KIJ TR401   
NKIJ381T NKIJ-511 1 0 380.0 380.0 167.0 0.9691 55.308 0.000000 0.0000    254 KIJ TR402   
NKIJ381T NKIJ1533 1 1 380.0 150.0 500.0 0.2321 -3.943 0.000000 0.0000    760 KIJ TR402   
NKIJ381T NKIJ381B 1 8 380.0 380.0 500.0 0.4241 63.717 -6.85602 0.9765    760 #KIJT402   H
NKIJ381U NKIJ-512 1 0 380.0 380.0 150.0 1.6038 60.256 0.000000 0.0000    228 KIJ TR403   
NKIJ381U NKIJ153E 1 1 380.0 150.0 450.0 0.2689 -3.383 0.000000 0.0000    684 KIJ TR403   
NKIJ381U NKIJ381A 1 0 380.0 380.0 450.0 0.9521 59.704 -5.85129 2.1468    684 #KIJT403   H
NLLS381S NLLS-510 1 0 380.0 380.0 167.0 0.9310 92.883 0.000000 0.0000    254 LLS TR412   
NLLS381S NLLS153A 1 1 380.0 150.0 500.0 0.2616 -42.05 0.000000 0.0000    760 LLS TR412   
NLLS381S NLLS381B 1 0 380.0 380.0 500.0 0.3655 103.01 -9.17087 0.9593    760 #LLST412   H
NLLS381T NLLS-511 1 0 380.0 380.0 167.0 1.0351 54.485 0.000000 0.0000    254 LLS TR413   
NLLS381T NLLS153B 1 1 380.0 150.0 500.0 0.2661 -3.919 0.000000 0.0000    760 LLS TR413   
NLLS381T NLLS381A 1 0 380.0 380.0 500.0 0.3494 62.321 -8.18488 0.8987    760 #LLST413   H
NLLS381U NLELYS13 1 0 380.0 380.0 167.0 0.9304 107.31 0.000000 0.0000    254 LLS TR414   
NLLS381U NLLS1532 1 1 380.0 150.0 500.0 0.2621 -56.48 0.000000 0.0000    760 LLS TR414   
NLLS381U NLLS3811 1 0 380.0 380.0 500.0 0.3641 117.86 -9.17087 0.9593    760 LLS TR414   
NLSM222S NLIAND21 1 0 220.0 220.0 65.0  1.0744 35.947 0.000000 0.0000    171 LSM TR201   
NLSM222S NLSM1151 1 1 220.0 110.0 200.0 0.2522 -3.211 0.000000 0.0000    525 LSM TR201   
NLSM222S NLSM222A 1 0 220.0 220.0 200.0 0.3533 39.672 -26.6193 2.3058    525 #LSMT201   H
NLSM222T NLSM022A 1 0 220.0 220.0 65.0  1.0753 36.084 0.000000 0.0000    171 LSM TR202   
NLSM222T NLSM1151 1 9 220.0 110.0 200.0 0.2513 -3.348 0.000000 0.0000    525 LSM TR202   
NLSM222T NLSM222A 1 8 220.0 220.0 200.0 0.3528 40.586 -26.6193 2.3058    525 #LSMT202   H
NMBT381S NMBT-510 1 0 380.0 380.0 150.0 1.5396 60.114 0.000000 0.0000    228 MBT TR401   
NMBT381S NMBT153A 1 1 380.0 150.0 450.0 0.3280 -3.443 0.000000 0.0000    684 MBT TR401   
NMBT381S NMBT381B 1 0 380.0 380.0 450.0 0.9185 57.980 -5.88111 2.0637    684 #MBTT401   H
NMBT381T NMBT-511 1 0 380.0 380.0 150.0 1.4629 66.582 0.000000 0.0000    228 MBT TR402   
NMBT381T NMBT153D 1 1 380.0 150.0 450.0 0.3405 -8.176 0.000000 0.0000    684 MBT TR402   
NMBT381T NMBT381B 1 0 380.0 380.0 450.0 0.5715 66.250 -5.95830 1.8289    684 #MBTT402   H
NMBT381U NMBT-512 1 0 380.0 380.0 150.0 1.2354 65.463 0.000000 0.0000    228 MBT TR403   
NMBT381U NMBT153F 1 1 380.0 150.0 450.0 0.3947 -8.978 0.000000 0.0000    684 MBT TR403   
NMBT381U NMBT381A 1 0 380.0 380.0 450.0 0.5295 67.373 -6.07873 1.3767    684 #MBTT403   H
NMBT381V NMBT-513 1 0 380.0 380.0 167.0 0.9448 55.127 0.000000 0.0000    254 MBT TR404   
NMBT381V NMBT153E 1 1 380.0 150.0 500.0 0.2564 -4.125 0.000000 0.0000    760 MBT TR404   
NMBT381V NMBT381A 1 0 380.0 380.0 500.0 0.3962 63.239 -6.86275 0.9280    760 #MBTT404   H
NMDB103A NMDB153A 1 8 150.0 150.0 54.0  1.5496 115.54 0.000000 0.0000    208 152 Mdb(1)  
NMDK2_3  NWKCM 3A 1 0 150.0 150.0 570.0 0.0075 7.6421 -62.3511 11.111   2194 TR MDK-WKC2 
NMEE222S NMEE115A 1 1 220.0 116.0 370.0 0.1130 -1.814 0.000000 0.0000    971 MEE TR201   
NMEE222S NMEE222A 1 0 220.0 220.0 370.0 0.1964 24.142 -14.8505 3.6364    971 #MEET201   H
NMEE222S NMEEDE21 1 0 220.0 220.0 105.0 0.8221 34.390 0.000000 0.0000    276 MEE TR201   
NMEE222T NMEE115B 1 1 220.0 116.0 370.0 0.1042 -2.291 0.000000 0.0000    971 MEE TR202   
NMEE222T NMEE222B 1 0 220.0 220.0 370.0 0.1913 25.011 -15.1404 2.1281    971 #MEET202   H
NMEE222T NMEEDE22 1 0 220.0 220.0 100.0 0.9509 45.886 0.000000 0.0000    262 MEE TR202   
NMEE3811 NMEE381A A 8 380.0 380.0 1000. 0.1296 9.9892 -311.476 3.5111   1519 MEE DRT1    
NMEE3812 NMEE381B C 0 380.0 380.0 1000. 0.1247 10.359 -310.750 3.4316   1519 MEE DRT3    
NMEE3813 NMEE381D B 0 380.0 380.0 1000. 0.1290 9.9859 -310.750 3.4316   1519 MEE DRT2    
NMEE381S NMEE-510 C 0 380.0 380.0 100.0 0.8471 58.293 0.000000 0.0000    152 MEE TR402   
NMEE381S NMEE222B C 1 380.0 220.0 750.0 0.1492 -1.986 0.000000 0.0000   1140 MEE TR402   
NMEE381S NMEE381C C 0 380.0 380.0 750.0 0.0626 30.653 -10.3444 0.9488   1140 #MEET402   H
NMVL381S NMVL-510 1 0 380.0 380.0 150.0 0.9032 56.969 0.000000 0.0000    253 MVL TR401   
NMVL381S NMVL3810 1 0 380.0 380.0 450.0 0.6118 58.953 -7.05775 2.0235    760 #MVLT401   H
NMVL381S NMVLA33  1 1 380.0 150.0 450.0 0.3586 -2.112 0.000000 0.0000    760 MVL TR401   
NMVL381T NMVL-511 1 0 380.0 380.0 150.0 18.371 54.121 0.000000 0.0000    253 MVL TR402   
NMVL381T NMVL3813 1 0 380.0 380.0 450.0 1.1070 66.567 -8.45103 2.0568    760 #MVLT402   H
NMVL381T NMVLB43  1 1 380.0 150.0 450.0 -0.138 -8.398 0.000000 0.0000    760 MVL TR402   
NNOP A51 NWMD1151 1 0 110.0 110.0 300.0 0.0396 5.9168 0.000000 0.0000   1575 NW01 TR101  
NOHK222S NOHK1151 1 1 220.0 110.0 200.0 0.2061 -3.213 0.000000 0.0000    525 OHK TR201   
NOHK222S NOHK222A 1 0 220.0 220.0 200.0 0.3555 40.330 -7.86239 2.8760    525 #OHKT201   H
NOHK222S NOUDEH21 1 0 220.0 220.0 65.0  0.9498 35.434 0.000000 0.0000    171 OHK TR201   
NOHK222T NOHK1151 1 1 220.0 110.0 200.0 0.1652 -2.820 0.000000 0.0000    525 OHK TR202   
NOHK222T NOHK222A 1 0 220.0 220.0 200.0 0.4202 40.343 -6.13536 2.7390    525 #OHKT202   H
NOHK222T NOUDEH22 1 0 220.0 220.0 65.0  0.9953 35.339 0.000000 0.0000    171 OHK TR202   
NOHK222U NOHK1150 1 1 220.0 116.0 370.0 0.1130 -1.417 0.000000 0.0000    971 OHK TR213   
NOHK222U NOHK222B 1 0 220.0 220.0 370.0 0.1964 22.462 -14.8505 3.6364    971 OHK TR213   
NOHK222U NOUDEH23 1 0 220.0 220.0 105.0 0.8221 44.368 0.000000 0.0000    276 OHK TR213   
NOZN381S NOZN-510 1 0 380.0 380.0 167.0 0.7016 45.041 0.000000 0.0000    254 OZN TR401   
NOZN381S NOZN1530 1 0 380.0 150.0 381.0 0.4773 5.4419 0.000000 0.0000    579 OZN TR401   
NOZN381S NOZN381A 1 0 380.0 380.0 500.0 0.6160 74.049 -8.91332 0.9582    760 #OZNT401   H
NOZN381T NOZN-511 1 0 380.0 380.0 167.0 1.0371 54.897 0.000000 0.0000    254 OZN TR402   
NOZN381T NOZN1534 1 1 380.0 150.0 500.0 0.2604 -4.243 0.000000 0.0000    760 OZN TR402   
NOZN381T NOZN381A 1 8 380.0 380.0 500.0 0.3692 61.220 -8.30530 0.9124    760 #OZNT402   H
NOZN381U NOZN-512 1 0 380.0 380.0 167.0 1.0270 54.422 0.000000 0.0000    254 OZN TR403   
NOZN381U NOZN1533 1 1 380.0 150.0 500.0 0.2631 -3.855 0.000000 0.0000    760 OZN TR403   
NOZN381U NOZN3810 1 0 380.0 380.0 500.0 0.3463 61.989 -8.34223 0.9858    760 #OZNT403   H
NRBB222S NEHM1152 1 1 220.0 110.0 370.0 0.0762 -1.986 0.000000 0.0000    971 RBB TR211   
NRBB222S NRBB222A 1 0 220.0 220.0 370.0 0.1715 22.993 -2.00753 1.9926    971 RBB TR211   
NRBB222S NROBBE22 1 0 220.0 220.0 100.0 0.8923 36.433 0.000000 0.0000    262 RBB TR211   
NRBB222T NEHM1153 1 1 220.0 110.0 370.0 0.0762 -1.986 0.000000 0.0000    971 RBB TR212   
NRBB222T NRBB222B 1 0 220.0 220.0 370.0 0.1715 22.993 -2.00753 1.9926    971 RBB TR212   
NRBB222T NROBBE23 1 0 220.0 220.0 100.0 0.8923 36.433 0.000000 0.0000    262 RBB TR212   
NRK10 31 NRK1503A 1 0 150.0 150.0 66.0  1.1880 69.876 -8.61856 1.7778    254 RK150_TR3   
NRK10 31 NRK1503B 1 0 150.0 150.0 66.0  1.1880 70.217 -8.61856 1.7778    254 RK150_TR1   
NRK10 31 NRK1503B 2 0 150.0 150.0 66.0  1.1880 69.876 -8.61856 1.7778    254 RK150_TR2   
NRLL381S NGSP-R31 1 1 380.0 150.0 500.0 0.2645 -4.558 0.000000 0.0000    760 RLL_TR411   
NRLL381S NRLL-510 1 0 380.0 380.0 167.0 0.9522 54.694 0.000000 0.0000    254 RLL_TR411   
NRLL381S NRLL381B 1 8 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 RLL_TR411   
NRLL381T NGSP-R30 1 1 380.0 150.0 500.0 0.2645 -4.558 0.000000 0.0000    760 RLL_TR412   
NRLL381T NRLL0512 1 0 380.0 380.0 167.0 0.9522 54.694 0.000000 0.0000    254 RLL_TR412   
NRLL381T NRLL381B 1 8 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 RLL_TR412   
NRWE I51 NWMD1150 1 0 110.0 110.0 288.0 0.0429 6.1633 0.000000 0.0000   1512 ZW01 TR101  
NSMH381S NSMH-510 1 0 380.0 380.0 167.0 1.0426 54.622 0.000000 0.0000    254 SMH TR411   
NSMH381S NSMH153A 1 1 380.0 150.0 500.0 0.2621 -4.056 0.000000 0.0000    760 SMH TR411   
NSMH381S NSMH3810 1 0 380.0 380.0 500.0 0.3657 61.581 -6.86644 0.9003    760 #SMHT411   H
NULW1530 NULW1532 1 8 150.0 150.0 450.0 0.0122 2.6500 -49.9758 1.5556   1732 ULW150 DRT1 
NULW153C NULW1531 1 0 150.0 150.0 450.0 0.0122 2.6500 -49.9758 1.5556   1732 ULW150 DRT2 
NVHZ381S NVHZ-510 1 0 380.0 380.0 167.0 1.1348 56.185 0.000000 0.0000    254 VHZ TR411   
NVHZ381S NVHZ1531 1 1 380.0 150.0 500.0 0.2314 -5.015 0.000000 0.0000    760 VHZ TR411   
NVHZ381S NVHZ3810 1 0 380.0 380.0 500.0 0.3658 62.672 -7.02697 0.7195    760 VHZ TR411   
NVHZ381T NVHZ-511 1 0 380.0 380.0 167.0 1.1348 56.185 0.000000 0.0000    254 VHZ TR412   
NVHZ381T NVHZ1531 1 1 380.0 150.0 500.0 0.2314 -5.015 0.000000 0.0000    760 VHZ TR412   
NVHZ381T NVHZ381B 1 0 380.0 380.0 500.0 0.3658 62.672 -7.02697 0.7195    760 VHZ TR412   
NVHZ381U NVHZ-512 1 0 380.0 380.0 167.0 1.1348 56.185 0.000000 0.0000    254 VHZ TR413   
NVHZ381U NVHZ1531 1 1 380.0 150.0 500.0 0.2314 -5.015 0.000000 0.0000    760 VHZ TR413   
NVHZ381U NVHZ3811 1 0 380.0 380.0 500.0 0.3658 62.672 -7.02697 0.7195    760 VHZ TR413   
NVVL222S NVVL0221 1 0 220.0 220.0 100.0 0.6074 47.092 0.000000 0.0000    262 VVL TR201   
NVVL222S NVVL115A 1 1 220.0 116.0 370.0 0.0930 -2.086 0.000000 0.0000    971 VVL TR201   
NVVL222S NVVL222A 1 0 220.0 220.0 370.0 0.1642 23.132 -15.1126 2.3176    971 #VVLT201   H
NVVL222T NVVL0222 1 0 220.0 220.0 100.0 0.6074 47.092 0.000000 0.0000    262 VVL TR202   
NVVL222T NVVL115B 1 1 220.0 116.0 370.0 0.0930 -2.086 0.000000 0.0000    971 VVL TR202   
NVVL222T NVVL222B 1 0 220.0 220.0 370.0 0.1642 23.132 -15.1126 2.3176    971 #VVLT202   H
NVVL381S NVVL-512 1 0 380.0 380.0 100.0 0.8969 499.74 0.000000 0.0000    152 VVL TR423   
NVVL381S NVVL222A 1 1 380.0 220.0 750.0 0.1241 -112.3 0.000000 0.0000   1140 VVL TR423   
NVVL381S NVVL381A 1 0 380.0 380.0 750.0 0.0912 140.53 -10.3676 0.6482   1140 #VVLT423   H
NVVL381T NVVL-513 1 0 380.0 380.0 100.0 0.8969 502.24 0.000000 0.0000    152 VVL TR424   
NVVL381T NVVL222A 1 1 380.0 220.0 750.0 0.1241 -112.4 0.000000 0.0000   1140 VVL TR424   
NVVL381T NVVL381B 1 0 380.0 380.0 750.0 0.0912 140.49 -10.3648 0.6917   1140 #VVLT424   H
NVVL381U NVIERV13 1 0 380.0 380.0 100.0 0.8969 499.16 0.000000 0.0000    152 VVL TR425   
NVVL381U NVVL222B 1 1 380.0 220.0 750.0 0.1241 -112.2 0.000000 0.0000   1140 VVL TR425   
NVVL381U NVVL381B 1 0 380.0 380.0 750.0 0.0912 140.39 -10.3647 0.6932   1140 #VVLT425   H
NVVL381V NVVL-514 1 0 380.0 380.0 100.0 0.8969 501.81 0.000000 0.0000    152 VVL TR426   
NVVL381V NVVL222B 1 1 380.0 220.0 750.0 0.1241 -111.6 0.000000 0.0000   1140 VVL TR426   
NVVL381V NVVL381C 1 0 380.0 380.0 750.0 0.0912 139.76 -10.3659 0.6743   1140 #VVLT426   H
NWESTE51 NWMD1150 1 0 110.0 110.0 288.0 0.0429 6.1633 0.000000 0.0000   1512 WW01 TR101  
NWEW222S NDZW115A 1 9 220.0 110.0 370.0 0.0774 -0.709 0.000000 0.0000    971 WEW TR212   
NWEW222S NWEW-520 1 0 220.0 220.0 100.0 0.9690 35.444 0.000000 0.0000    262 WEW TR212   
NWEW222S NWEW222B 1 0 220.0 220.0 370.0 0.1747 24.319 -0.97904 1.9890    971 WEW TR212   
NWL3801S NWL--510 1 0 380.0 380.0 167.0 0.9522 54.384 0.000000 0.0000    254 WL TR411    
NWL3801S NWL1503B 1 1 380.0 150.0 500.0 0.2645 -4.063 0.000000 0.0000    760 WL TR411    
NWL3801S NWL3801B 1 0 380.0 380.0 500.0 0.3940 61.537 -6.85700 0.9695    760 #WLT411    H
NWL3801T NWL--511 1 0 380.0 380.0 167.0 1.0484 54.150 0.000000 0.0000    254 WL TR412    
NWL3801T NWL1503A 1 1 380.0 150.0 500.0 0.2627 -3.843 0.000000 0.0000    760 WL TR412    
NWL3801T NWL3801A 1 0 380.0 380.0 500.0 0.3453 62.574 -9.56458 1.0229    760 #WLT412    H
NWL3801U NDLR153A 1 1 380.0 150.0 500.0 0.2640 -3.947 0.000000 0.0000    760 WL TR413    
NWL3801U NWL--512 1 0 380.0 380.0 167.0 1.0448 54.167 0.000000 0.0000    254 WL TR413    
NWL3801U NWL3801D 1 0 380.0 380.0 500.0 0.3462 62.470 -9.49617 0.9436    760 #WLT413    H
NWTR381S NWTR-510 1 0 380.0 380.0 167.0 1.0344 54.262 0.000000 0.0000    254 WTR TR411   
NWTR381S NWTR1531 1 1 380.0 150.0 500.0 0.2792 -3.955 0.000000 0.0000    760 WTR TR411   
NWTR381S NWTR3811 1 0 380.0 380.0 500.0 0.3307 62.307 -8.71438 0.9619    760 #WTRT411   H
NWTR381T NWTR-511 1 0 380.0 380.0 167.0 1.0464 54.110 0.000000 0.0000    254 WTR TR412   
NWTR381T NWTR153C 1 1 380.0 150.0 500.0 0.2695 -3.955 0.000000 0.0000    760 WTR TR412   
NWTR381T NWTR3812 1 0 380.0 380.0 500.0 0.3419 62.383 -9.43966 0.8802    760 #WTRT412   H
NWTR381U NWTR-512 1 0 380.0 380.0 167.0 1.0472 54.228 0.000000 0.0000    254 WTR TR413   
NWTR381U NWTR153D 1 9 380.0 150.0 500.0 0.2689 -4.092 0.000000 0.0000    760 WTR TR413   
NWTR381U NWTR3817 1 0 380.0 380.0 500.0 0.3658 61.517 -9.43966 0.8802    760 #WTRT413   H
NZYV222S NZEYER21 1 0 220.0 218.9 40.0  2.3153 105.17 0.000000 0.0000    105 ZYV TR201   
NZYV222S NZYV115A 1 1 220.0 110.0 200.0 0.1047 -16.27 0.000000 0.0000    525 ZYV TR201   
NZYV222S NZYV222A 1 0 220.0 220.0 200.0 0.4072 54.647 -7.38040 3.7190    525 #ZYVT201   H
NZYV222T NZEYER22 1 0 220.0 231.0 60.0  0.9935 49.721 0.000000 0.0000    157 ZYV TR202   
NZYV222T NZYV115A 1 0 220.0 110.0 200.0 0.1896 19.965 0.000000 0.0000    525 ZYV TR202   
NZYV222T NZYV222A 1 0 220.0 220.0 200.0 0.3912 18.993 -7.38040 3.7190    525 #ZYVT202   H
NZYV222U NZEYER20 1 0 220.0 220.0 100.0 0.9086 36.534 0.000000 0.0000    262 ZYV TR214   
NZYV222U NZYV115B 1 1 220.0 110.0 370.0 0.0792 -1.991 0.000000 0.0000    971 ZYV TR214   
NZYV222U NZYV222B 1 0 220.0 220.0 370.0 0.1707 23.037 -22.8473 1.9909    971 ZYV TR214   
N_AC913  NGT15031 1 0 150.0 150.0 780.0 0.0451 4.9032 -85.8928 11.556   3002 TR AC-91    
N_AVIW5  NHGLA152 1 0 110.0 110.0 55.0  0.5800 39.596 0.000000 0.0000    289 HGL1A T111  
N_AVIZ5  NHGLA151 1 0 110.0 110.0 55.0  0.5800 39.596 0.000000 0.0000    289 HGL1A T112  
N_BEC15  NBEC 151 1 0 110.0 110.0 55.0  0.5800 39.596 0.000000 0.0000    289 BEC TR      
N_BS303  NKERNC31 1 0 150.0 150.0 570.0 0.0886 6.9608 0.000000 0.0000   2194 TR_BS30     
N_BSAA10 NZKL381W 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR35    
N_BSAB10 NZKL381W 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR33    
N_BSAC10 NZKL381W 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR15    
N_BSAD10 NZKL381W 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR13    
N_BSAE10 NZKL381W 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR32    
N_BSAF10 NZKL381W 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR12    
N_BSAG10 NZKL381Z 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR45    
N_BSAH10 NZKL381Z 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR25    
N_BSAI10 NZKL381Z 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR44    
N_BSAJ10 NZKL381Z 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR42    
N_BSAK10 NZKL381Z 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR24    
N_BSAL10 NZKL381Z 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSA TR22    
N_BSBA10 NZKL381P 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR22    
N_BSBB10 NZKL381P 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR24    
N_BSBC10 NZKL381P 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR25    
N_BSBD10 NZKL381P 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR42    
N_BSBE10 NZKL381P 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR44    
N_BSBF10 NZKL381P 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR45    
N_BSBG10 NZKL381O 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR12    
N_BSBH10 NZKL381O 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR32    
N_BSBI10 NZKL381O 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR13    
N_BSBJ10 NZKL381O 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR15    
N_BSBK10 NZKL381O 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR33    
N_BSBL10 NZKL381O 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR35    
N_BSBM10 NZKL381P 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 BSB TR26    
N_CC-A1  NMBT3810 1 0 380.0 380.0 690.0 0.4362 27.585 0.000000 0.0000   1048 Tr-CCA      
N_CCC11  NCCCT11  1 0 380.0 380.0 343.0 0.0015 77.143 0.000000 0.0000    521 CCC1 C1BAT10
N_CCC21  NCCCT21  1 0 380.0 380.0 343.0 0.0015 77.143 0.000000 0.0000    521 CCC2 C2BAT10
N_CCC31  NCCCT31  1 0 380.0 380.0 343.0 0.0015 77.143 0.000000 0.0000    521 CCC3 C3BAT10
N_CCC43  NRWE 131 1 0 150.0 150.0 690.0 0.0558 4.2160 -91.5696 8.8889   2656 CCC4 TR     
N_CR101  NMV-E 1  1 0 380.0 380.0 1000. 0.1891 18.912 0.000000 0.0000   1519 ELBtr       
N_DES15  NWKC D51 1 0 110.0 110.0 454.0 0.0655 4.3766 0.000000 0.0000   2383 DZW T201    
N_DM333  NDIM153F 1 0 150.0 150.0 312.0 0.1578 9.4346 -41.3619 4.4444   1201 Machinetrans
N_DM341  NDMT341  1 0 380.0 380.0 540.0 0.4434 45.064 -3.59244 1.0388    820 DM34 TR     
N_EC-32  NEC3CA2  1 0 220.0 220.0 440.0 0.1995 15.628 0.000000 0.0000   1155 Tr-EC3      
N_EC-42  NEC4CA2  1 0 220.0 220.0 440.0 0.1995 15.628 0.000000 0.0000   1155 Tr-EC4      
N_EC-52  NEC5CA2  1 0 220.0 220.0 440.0 0.1995 15.628 0.000000 0.0000   1155 Tr-EC5      
N_EC-61  NEC6CA1  1 0 380.0 380.0 440.0 0.6106 47.816 0.000000 0.0000    669 Tr-EC6      
N_EC-71  NEC7CA1  1 0 380.0 380.0 440.0 0.6106 47.816 0.000000 0.0000    669 Tr-EC7      
N_EC202G NRBB2221 1 0 220.0 220.0 135.0 0.5311 34.414 0.000000 0.0000    354 Tr-EC2 GT   
N_EC202S NRBB2221 1 0 220.0 220.0 750.0 0.1188 8.1679 0.000000 0.0000   1968 Tr-EC2 ST   
N_EC301  NEC30A1  1 0 380.0 380.0 1100. 0.0001 33.997 0.000000 0.0000   1671 TR RWE A    
N_EC311  NEC31A1  1 0 380.0 380.0 1100. 0.0001 33.997 0.000000 0.0000   1671 TR RWE B    
N_EEMS5  NEEM1151 1 0 110.0 110.0 450.0 0.0260 4.8399 0.000000 0.0000   2362 Tr-Eemshaven
N_EH-11  NDKG3812 1 0 380.0 380.0 693.0 0.0004 38.811 0.000000 0.0000   1053 10BAT10     
N_EH-21  NDKG381A 1 0 380.0 380.0 693.0 0.0004 38.811 0.000000 0.0000   1053 20BAT10     
N_EH-31  NDKG381B 1 0 380.0 380.0 693.0 0.0004 38.811 0.000000 0.0000   1053 30BAT10     
N_ES1G3  NTNZ153B 1 0 150.0 150.0 150.0 0.1581 20.743 0.000000 0.0000    577 MT-301      
N_ES1S3  NTNZ153A 1 0 150.0 150.0 150.0 0.1581 20.743 0.000000 0.0000    577 MT-001      
N_EVIC5  NCVDE151 1 0 110.0 110.0 55.0  0.5800 39.596 0.000000 0.0000    289 Tr-Europark 
N_FL-41  NFLT-41  1 0 380.0 380.0 535.0 0.3986 50.604 0.000000 0.0000    813 Tr-LLS380_EL
N_FL-53  NLLS153A 1 0 150.0 150.0 535.0 0.0590 7.4857 0.000000 0.0000   2059 Tr-LLS_EL   
N_GAVI5  NWTO1151 1 0 110.0 110.0 55.0  0.5800 39.596 0.000000 0.0000    289 Tr-GAVI     
N_HNAA10 NHNL3812 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR13    
N_HNAB10 NHNL3812 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR12    
N_HNAC10 NHNL3812 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR15    
N_HNAD10 NHNL3811 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR22    
N_HNAE10 NHNL3811 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR24    
N_HNAG10 NHNL3812 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR32    
N_HNAH10 NHNL3812 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR33    
N_HNAI10 NHNL3812 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR35    
N_HNAJ10 NHNL3811 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR25    
N_HNAK10 NHNL3811 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR45    
N_HNAL10 NHNL3811 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HNA TR44    
N_HW-93  NHW1503A 1 0 150.0 150.0 540.0 0.0700 7.1182 -71.6907 6.6667   2078 HW9tr       
N_HZAA10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR12    
N_HZAB10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR13    
N_HZAC10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR15    
N_HZAD10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR32    
N_HZAE10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR33    
N_HZAF10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR35    
N_HZAG10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR22    
N_HZAH10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR24    
N_HZAJ10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR25    
N_HZAK10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR42    
N_HZAL10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR44    
N_HZAM10 NHZL381A 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZA TR45    
N_HZBN10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR22    
N_HZBO10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR24    
N_HZBP10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR25    
N_HZBQ10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR42    
N_HZBR10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR44    
N_HZBS10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR45    
N_HZBU10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR12    
N_HZBV10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR13    
N_HZBW10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR15    
N_HZBX10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR32    
N_HZBY10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR33    
N_HZBZ10 NHZL381B 1 0 380.0 380.0 160.0 2.6229 160.62 -2.15924 0.4986    243 HZB TR35    
N_IJM_3  NVLN1538 1 0 150.0 150.0 180.0 0.3330 20.669 -23.7975 3.1111    762 VLN IJM01 tr
N_LTG 5  NECL N51 1 0 110.0 110.0 88.0  0.3245 35.214 0.000000 0.0000    462 LTG1 T111   
N_LWE63G N_LWE63H 1 0 150.0 150.0 200.0 0.0123 10.425 -8.87777 0.4444    770 TrLWE6_HVMV 
N_LWE63S N_LWE63H 1 0 150.0 150.0 120.0 0.0936 20.797 -5.31478 0.4444    462 TrLWE6_HVLV 
N_MD113  NWKCM 3B 1 8 150.0 150.0 220.0 0.3057 23.028 -24.2399 3.1556    847 TR MDK ST11 
N_MD123  NWKCM 3B 1 8 150.0 150.0 240.0 0.3029 18.964 -26.2552 4.6667    924 TR MDK GT12 
N_MD133  NWKCM 3B 1 8 150.0 150.0 240.0 0.3029 18.964 -26.2552 4.6667    924 TR MDK GT13 
N_MD143  NWKCM 3B 1 8 150.0 150.0 240.0 0.3029 18.964 -26.2552 4.6667    924 TR MDK GT14 
N_MK123G N_MK123H 1 0 150.0 150.0 190.0 0.0153 12.753 -8.43274 0.4444    731 TrMK12_HVMV 
N_MK123H NMERWE31 1 0 162.0 162.0 295.0 0.0099 1.1907 -22.4781 0.3810   1051 TrMK12_HVHV 
N_MK123S N_MK123H 1 0 150.0 150.0 105.0 0.1537 28.101 -4.64545 0.4444    404 TrMK12_HVLV 
N_MSEC1  NMSECT1  1 0 380.0 380.0 510.0 0.0006 50.196 0.000000 0.0000    775 TR-MSEC     
N_MV-11  NMVTR11  1 0 380.0 380.0 625.0 0.5089 31.801 0.000000 0.0000    950 Tr-MV1      
N_MV-21  NMVTR21  1 0 380.0 380.0 625.0 0.5089 31.801 0.000000 0.0000    950 Tr-MV2      
N_MV-31  NMVTR310 1 8 380.0 380.0 700.0 0.6235 45.512 -9.28075 2.8047   1064 MV3tr2      
N_MV-31  NMVTR311 1 0 380.0 380.0 1400. 0.3118 22.756 -18.5615 5.6094   2127 MV3tr1      
N_PG013  NGVT2 30 1 0 150.0 150.0 200.0 0.2531 15.748 0.000000 0.0000    770 TrPG01      
N_PG023  NGVT2 31 1 0 150.0 150.0 200.0 0.2531 15.748 0.000000 0.0000    770 TrPG02      
N_RECA3  NRTW1535 1 0 150.0 150.0 310.0 0.1756 10.160 0.000000 0.0000   1193 Mach. Trafo 
N_RECB3  NRTW1536 1 0 150.0 150.0 310.0 0.1756 10.160 0.000000 0.0000   1432 Mach. Trafo 
N_RECX3  NRTW1539 1 0 150.0 150.0 340.0 0.1557 9.9252 0.000000 0.0000   1570 Mach. Trafo 
N_ROC33G N_ROC33H 1 0 150.0 150.0 145.0 0.0939 12.330 0.000000 0.0000    558 TrROC_HVLV  
N_ROC33H NOM15031 1 0 157.0 157.0 275.0 0.0272 0.8765 0.000000 0.0000   1011 TrROC_HVHV  
N_ROC33S N_ROC33H 1 0 150.0 150.0 130.0 0.1657 17.020 0.000000 0.0000    500 TrROC_HVMV  
N_RSB 3  NRSB153A 1 0 150.0 150.0 38.0  2.6390 111.39 -4.00617 1.3333    293 TR101_      
N_SAL05  NHGLS15A 1 0 110.0 110.0 80.0  0.5838 45.986 0.000000 0.0000    420 THGLS110.TR1
N_SCE 3  NEBK113B 1 0 150.0 150.0 65.0  0.7988 69.226 -8.56349 1.3333    250 Tr-SCE      
N_SL101  NSLT101  1 0 380.0 380.0 535.0 0.4130 52.437 0.000000 0.0000    813 TR_SL10     
N_SL201  NSLT201  1 0 380.0 380.0 535.0 0.4130 52.437 0.000000 0.0000    813 TR_SL20     
N_SNBV5  NSNB1151 1 0 110.0 110.0 155.0 0.2031 16.039 0.000000 0.0000    814 Trafo-SNB   
N_VN243  NVLN1536 1 0 150.0 150.0 621.0 0.0955 5.0704 -82.5312 6.6667   2629 VLN E24 traf
N_VN253  NVLN1537 1 0 150.0 150.0 462.0 0.0724 6.1596 -61.4395 4.4444   1956 VLN E25 tr  
N_WG0111 N_WG011A 1 0 380.0 380.0 780.0 0.3309 27.960 0.000000 0.0000   1185 TRWG01_11   
N_WG0113 N_WG011A 1 0 380.0 380.0 780.0 0.3309 27.960 0.000000 0.0000   1185 TRWG01_13   
N_WKC13  NHMO153A 1 0 150.0 150.0 100.0 0.4234 42.338 -11.0308 1.3333    385 TR WKC 1    
N_WKC23  NHMO153A 1 8 150.0 150.0 100.0 0.4234 42.338 -11.0308 1.3333    385 TR WKC 2    
N_WKCH3  NHTW1530 1 8 150.0 150.0 44.0  2.1870 96.204 -4.70356 1.3333    169 TR WKC HEIN 
O6MNGN51 O6MNGN21 1 0 110.0 220.0 200.0 0.0000 3.0250 0.000000 0.0000   1050 MNUM1       
O6MNGN52 O6MNGN59 2 0 110.0 110.0 300.0 0.1020 4.7179 -107.036 21.074   1575 MNUM2_Q     
O6MNGN59 O6MNGN23 2 0 110.0 220.0 300.0 0.0811 2.0958 -0.14610 0.0517   1575 MNUM2_L     
O6WERB51 O6WERB22 1 0 110.0 220.0 300.0 0.0403 5.8885 -57.8684 2.9925   1575 WERBU2      
O6WERB51 O6WERB23 3 0 110.0 220.0 300.0 0.0403 6.9776 -57.8772 2.9923   1575 WERBU6      
O6WERB52 O6WERB23 2 0 110.0 220.0 200.0 0.0908 8.0460 -56.7285 2.5037   1050 WERBU5      
O9KIRB51 O9KIRB22 1 0 120.0 230.0 150.0 0.1920 11.998 -18.4811 2.4863    722 KIRHU1      
O9KIRB52 O9KIRB21 2 0 120.0 230.0 150.0 0.1920 11.998 -18.4811 2.4863    722 KIRHU2      
O9PRUT51 O9PRUT21 1 0 115.0 230.0 100.0 0.4490 16.101 -7.65060 2.4437    502 KAUNHUM     
O9THAU51 O9THAU22 1 0 120.0 230.0 150.0 0.2580 11.862 -10.9923 2.1840    722 THRHU1      
O9THAU51 O9THAU22 2 0 120.0 230.0 150.0 0.2490 11.863 -11.0272 1.8260    722 THRHU2      
O9VILL51 O9VILL21 1 0 120.0 230.0 180.0 0.1850 11.718 -40.2442 1.6668    865 VIRHU1      
O9VILL52 O9VILL22 2 0 120.0 230.0 180.0 0.1850 11.718 -40.2442 1.6668    865 VIRHU2      
OBISAM51 OBISAM11 2 0 115.0 400.0 300.0 0.0888 7.9345 -2.76882 0.4938   1506 BIRHU43     
OBISAM52 OBISAM11 4 0 115.0 400.0 300.0 0.0852 7.9345 -2.76882 0.4938   1506 BIRHU41     
OBISAM52 OBISAM12 1 0 115.0 400.0 300.0 0.0888 7.9345 -2.76882 0.4938   1506 BIRHU42     
OBISAM52 OBISAM12 3 0 115.0 400.0 300.0 0.0888 7.2776 -2.76781 0.4994   1506 BIRHU44     
OBISAM53 OBISAM21 3 0 115.0 230.0 220.0 0.1110 7.9320 -48.7830 0.4938   1095 BIRHU3      
OBISAM54 OBISAM22 1 0 115.0 230.0 300.0 0.0670 6.5930 -32.8710 0.4938   1575 BIRHU1      
OBISAM55 OBISAM21 2 8 115.0 230.0 200.0 0.1100 8.7110 -49.0830 0.4938   1050 BIRHU2      
OBISAM56 OBISAM22 4 0 115.0 230.0 220.0 0.1000 8.0120 -15.9660 0.4938   1095 BIRHU4      
ODUERN21 ODUERN11 1 0 220.0 380.0 600.0 0.2197 15.786 -16.0268 5.7088   1556 DURHU41     
ODUERN22 ODUERN12 2 0 220.0 380.0 600.0 0.2197 15.786 -16.0268 5.7088   1556 DURHU42     
ODUERN51 ODUERN21 1 0 110.0 220.0 300.0 0.0914 6.8560 -30.7150 4.1322   1575 DURHU1      
ODUERN51 ODUERN22 2 8 110.0 220.0 200.0 0.1770 7.8630 -20.2437 4.1322   1050 DURHU2      
OERNST21 OERNST12 2 0 220.0 380.0 600.0 0.2197 15.786 -16.0268 5.7088   1556 EHRHU42     
OERNST21 OERNST23 2 0 220.0 220.0 600.0 0.1223 12.827 63.15141 1.6833   1493 EHPST       
OERNST2Y OERNST11 1 0 220.0 380.0 600.0 0.2197 15.873 -16.0268 5.7088   1556 EHRHU41     
OERNST51 OERNST21 3 0 110.0 220.0 300.0 0.0667 6.1450 -32.9000 6.1500   1729 EHRHU3      
OERNST51 OERNST22 4 0 110.0 220.0 300.0 0.0667 6.1450 -62.1000 6.1500   1802 EHRHU4      
OERNST51 OERNST23 1 8 110.0 220.0 220.0 0.1147 8.4700 -48.8000 5.2500   1363 EHRHU1      
OERNST51 OERNST2X 6 0 110.0 220.0 300.0 0.0667 6.1450 -62.1000 6.1500   1350 EHRHU6      
OERNST51 OERNST2Y 2 0 110.0 220.0 220.0 0.1013 8.5070 -48.8000 5.2200   1363 EHRHU2      
OERNST53 OERNST21 5 0 110.0 220.0 300.0 0.0667 6.1450 -62.1000 6.1500   1117 EHRHU5      
OESSL 52 OESSL 59 2 0 116.0 116.0 150.0 0.0882 0.4398 -1467.00 1.3726    747 ESLRUMQ     
OESSL 59 OESSL 51 1 0 116.0 116.0 150.0 0.0882 0.4398 -1467.00 1.3726    747 ESLRUML     
OGREUT41 OGREUT49 1 0 132.0 132.0 160.0 0.1776 8.7101 -16.2247 3.1565    739 GHPST_Q     
OGREUT49 OGREUT21 1 0 132.0 230.0 160.0 0.1776 8.7101 -16.2247 3.1565    739 GHPST_L     
OHAUSR51 OHAUSR21 1 0 110.0 220.0 200.0 0.1346 9.7190 -27.2000 5.7600   1050 HRRHU1      
OHAUSR51 OHAUSR21 3 0 110.0 220.0 200.0 0.1346 9.7190 -27.2000 5.7600   1050 HRRHU3      
OHAUSR51 OHAUSR22 2 0 110.0 220.0 200.0 0.1346 9.7190 -27.2000 5.7600   1050 HRRHU2      
OHAUSR52 OHAUSR59 1 0 110.0 110.0 200.0 0.0219 3.6300 -16.5000 1.4460   1050 HRRHU4L     
OHAUSR59 OHAUSR22 4 0 110.0 220.0 200.0 0.1800 5.5410 -27.5000 4.1670   1050 HRRHU4Q     
OHESSE51 OHESSE21 1 0 116.0 232.0 220.0 0.1013 7.3389 -17.2257 2.2451   1095 HERHU1      
OHESSE51 OHESSE21 3 0 116.0 232.0 220.0 0.1013 7.3389 -17.2257 2.2451   1095 HERHU3      
OHESSE52 OHESSE22 2 0 116.0 232.0 220.0 0.1013 7.3389 -17.2257 2.2451   1095 HERHU2      
OJOCHE59 OJOCHE22 1 0 110.0 220.0 200.0 0.3120 16.562 -0.40600 0.6710   1088 JSRHU2L     
OJOCHE59 OJOCHE51 1 0 110.0 110.0 200.0 0.0780 4.1400 -1.63000 2.6900   1088 JSRHU2Q     
OKAINA51 OKAINA11 1 0 115.0 400.0 300.0 0.1091 7.5419 -10.1286 3.0650   1500 KTRHU41     
OKAINA51 OKAINA12 2 0 115.0 400.0 300.0 0.1091 7.5419 -10.1286 3.0650   1500 KTRHU42     
OKAINA52 OKAINA11 3 0 115.0 400.0 300.0 0.0890 7.8419 -15.9368 3.3835   1500 KTRHU43     
OKAINA52 OKAINA12 4 0 115.0 400.0 300.0 0.0917 7.8727 -8.52240 2.0048   1506 KTRHU44     
OKAPRU51 OKAPRU11 1 0 115.0 400.0 300.0 0.0843 7.2953 -7.33740 2.0302   1506 KHRHU41     
OKAPRU51 OKAPRU12 2 0 115.0 400.0 300.0 0.0846 7.2997 -7.33740 2.0302   1506 KHRHU42     
OKENDL51 OKENDL11 1 8 116.0 400.0 300.0 0.0870 7.8720 -84.4990 1.4220   1493 KENRHU42    
OKENDL51 OKENDL11 3 0 116.0 400.0 300.0 0.0870 7.8960 -100.869 1.4220   1493 KENRHU44    
OKENDL52 OKENDL12 2 0 116.0 400.0 300.0 0.0860 7.8910 -109.457 1.4220   1493 KENRHU43    
OLIENN21 OLIENN11 1 0 220.0 380.0 600.0 0.2197 15.433 -16.0268 5.7088   1556 LIRHU41     
OLIENN21 OLIENN11 3 0 220.0 380.0 550.0 0.1875 15.582 -10.1064 2.4404   1425 LIRHU43     
OLIENN22 OLIENN12 2 0 220.0 380.0 600.0 0.2197 15.433 -16.0268 5.7088   1554 LIRHU42     
OLIENN22 OLIENN23 2 0 220.0 220.0 300.0 0.2938 23.591 4.393900 1.7895    746 LIPST       
OLIENN51 OLIENN22 1 0 116.0 232.0 220.0 0.1013 7.3389 -12.1593 1.5847   1095 LIRHU1      
OLIENN52 OLIENN22 2 0 116.0 232.0 220.0 0.1013 7.3389 -12.1593 1.5847   1095 LIRHU2      
OMALTA51 OMALTA21 1 0 110.0 220.0 200.0 0.1815 8.4680 -12.2707 1.7623   1031 MHRHU1      
OMALTA51 OMALTA22 2 0 110.0 220.0 200.0 0.1815 8.4680 -12.2707 1.7623   1031 MHRHU2      
ONAUDE21 ONAUDE11 1 0 230.0 400.0 480.0 0.2335 16.331 -8.67964 2.9262   1260 NRRHU41     
ONAUDE21 ONAUDE22 1 0 230.0 230.0 225.0 0.0556 7.7584 -7.93781 0.9646    564 NRPST21     
ONAUDE21 ONAUDE22 2 0 230.0 230.0 225.0 0.0556 7.7584 -7.93781 0.9646    564 NRPST22     
ONEUSI51 ONEUSI22 1 0 110.0 220.0 200.0 0.1103 8.8320 -49.1000 7.0500   1034 NSRHU1      
ONEUSI51 ONEUSI22 2 0 110.0 220.0 200.0 0.1131 8.8227 -23.8000 6.8600    900 NSRHU2      
OOBERS21 OOBERS11 1 0 220.0 380.0 600.0 0.2197 15.433 -16.0268 5.7088   1556 OSRHU41     
OOBERS22 OOBERS11 3 0 220.0 380.0 550.0 0.1774 15.609 -10.0555 2.6427   1625 OSRHU43     
OOBERS22 OOBERS12 2 0 220.0 380.0 600.0 0.2197 15.433 -16.0268 5.7088   1556 OSRHU42     
OOBERS51 OOBERS22 2 0 116.0 232.0 300.0 0.0667 6.2791 -15.5304 1.5383   1548 OSRHU2      
OOBERS51 OOBERS22 3 0 116.0 232.0 220.0 0.1295 7.7605 -13.4257 1.2986   1205 OSRHU3      
OOBERS52 OOBERS21 1 0 116.0 232.0 300.0 0.0667 6.2791 -15.5304 1.5383   1493 OSRHU1      
OOSTST51 OOSTST11 1 0 115.0 400.0 300.0 0.0917 7.8727 -8.52240 2.0048   1506 SRRHU41     
OOSTST52 OOSTST11 2 0 115.0 400.0 300.0 0.0896 7.8463 -13.5413 3.4034   1506 SRRHU42     
OPETER21 OPETER11 3 0 220.0 380.0 550.0 0.1943 15.099 -6.71943 2.7958   1427 SPRHU43     
OPETER21 OPETER13 2 0 220.0 380.0 550.0 0.1943 15.099 -6.71943 2.7958   1427 SPRHU42     
OPETER22 OPETER11 1 0 220.0 380.0 550.0 0.1943 15.099 -6.71943 2.7958   1427 SPRHU41     
OPETER51 OPETER21 1 0 110.0 220.0 200.0 0.1103 8.2270 -49.1000 7.0500   1032 SPRHU1      
OPETER51 OPETER21 3 0 110.0 220.0 220.0 0.1287 8.5440 -48.8000 5.0500   1135 SPRHU3      
OPETER52 OPETER21 2 0 110.0 220.0 200.0 0.1103 8.2270 -49.1000 7.0500   1032 SPRHU2      
OPOTTE59 OPOTTE11 1 0 115.0 400.0 300.0 0.0700 5.2013 -8.98540 10.223   1506 POTBRHU1L   
OPOTTE59 OPOTTE52 1 0 115.0 115.0 300.0 0.0312 1.0928 -5.22270 7.6371   1506 POTBRHU1Q   
OSALZA51 OSALZA21 1 0 110.0 220.0 200.0 0.1131 8.4692 -6.59130 2.4294   1050 SZRHU1      
OSALZA51 OSALZA21 3 0 110.0 220.0 200.0 0.1103 8.4693 -17.3836 2.4967   1050 SZRHU3      
OSALZA51 OSALZA22 2 0 110.0 220.0 208.6 0.1039 8.1201 -8.83050 2.4294   1095 SZRHU2      
OSARA 51 OSARA 12 1 0 115.0 400.0 300.0 0.1121 8.0885 -8.42304 0.4938   1506 SSRHU42     
OSARA 52 OSARA 11 2 0 115.0 400.0 300.0 0.0808 7.4937 -8.39583 0.8375   1506 SSRHU41     
OSIMME51 OSIMME12 1 0 120.0 400.0 300.0 0.0830 7.8520 -9.36300 1.3031   1443 SIMRHU41    
OSIMME52 OSIMME12 4 0 120.0 400.0 300.0 0.0830 7.3240 -88.0320 1.3031   1443 SIMRHU44    
OSIMME53 OSIMME12 3 0 120.0 400.0 300.0 0.0820 7.7850 -9.36300 1.3031   1443 SIMRHU43    
OSIMME55 OSIMME12 2 0 120.0 400.0 300.0 0.0800 7.8480 -13.5890 1.3031   1443 SIMRHU42    
OSUEDB51 OSUEDB11 1 8 110.0 380.0 200.0 0.1105 10.702 -6.40000 4.4600   1032 SURHU41     
OSUEDB51 OSUEDB11 2 0 110.0 380.0 200.0 0.1105 10.702 -6.40000 4.4600   1032 SURHU42     
OTAUER21 OTAUER22 2 0 220.0 220.0 600.0 0.1223 12.827 63.15141 1.6833   1493 TAPST       
OTAUER22 OTAUER11 1 0 220.0 380.0 600.0 0.1925 15.432 -12.6401 5.0472   1554 TARHU41     
OTAUER22 OTAUER11 3 0 220.0 380.0 550.0 0.1774 15.609 -10.0555 2.6427   1425 TARHU43     
OTAUER22 OTAUER12 2 0 220.0 380.0 600.0 0.1925 15.432 -12.6401 5.0472   1554 TARHU42     
OTERNI21 OTERNI22 2 0 220.0 220.0 600.0 0.1223 12.827 63.15141 1.6833   1493 TEPST       
OTERNI51 OTERNI21 1 0 116.0 230.0 300.0 0.0670 6.5930 -62.1220 0.4938   1481 TERHU1      
OTERNI51 OTERNI21 3 0 116.0 230.0 300.0 0.0670 6.5930 -62.1220 0.4938   1481 TERHU3      
OTERNI53 OTERNI21 4 8 116.0 230.0 220.0 0.1300 7.9260 -15.5340 0.4938   1086 TERHU4      
OTERNI53 OTERNI22 2 0 116.0 230.0 220.0 0.1300 7.9260 -15.5340 0.4938   1086 TERHU2      
OTHEIS59 OTHEIS11 1 0 115.0 400.0 300.0 0.0691 4.4078 -13.9220 7.6371   1506 THEIRHU1L   
OTHEIS59 OTHEIS52 1 0 115.0 115.0 300.0 0.0309 1.7631 -5.07240 4.5369   1506 THEIRHU1Q   
OVILLA51 OVILLA21 1 0 116.0 232.0 300.0 0.0811 5.5880 -16.8000 5.9200   1493 LSRHU1      
OVILLA52 OVILLA22 2 0 116.0 232.0 300.0 0.0816 5.6150 -16.8000 5.9280   1493 LSRHU2      
OWEISS51 OWEISS22 2 0 116.0 232.0 110.0 0.1299 8.5375 -46.8665 1.8461   1095 WBRHU2      
OWEISS51 OWEISS59 1 8 110.0 110.0 120.0 0.0571 5.0413 -17.1774 9.9174    630 WBRHU1L     
OWEISS59 OWEISS21 1 8 110.0 230.0 120.0 0.0571 6.0497 -0.71020 0.7567    630 WBRHU1Q     
OWESTT13 OWESTT22 1 8 380.0 220.0 1000. 0.2987 21.601 -6.66150 1.7000   1443 WTRHU41     
OWESTT51 OWESTT21 1 0 120.0 230.0 180.0 0.0000 11.712 -0.22420 0.3514    865 WTHUM1      
OWESTT52 OWESTT22 2 0 115.0 230.0 80.0  0.0000 20.664 -1.27430 0.4334    402 WTHUM2      
OWIEN 21 OWIEN 11 1 0 220.0 380.0 600.0 0.2197 15.786 -16.0268 5.7088   1556 SORHU41     
OWIEN 22 OWIEN 12 2 0 220.0 380.0 600.0 0.2197 15.786 -16.0268 5.7088   1556 SORHU43     
OWIEN 51 OWIEN 21 3 0 110.0 220.0 200.0 0.1100 8.8320 -49.0830 5.7088   1050 SORHU3      
OWIEN 52 OWIEN 22 2 0 110.0 220.0 200.0 0.1100 8.8320 -49.0830 5.7088   1050 SORHU2      
OWIEN 53 OWIEN 21 1 0 110.0 220.0 200.0 0.0890 8.6510 -16.7530 5.7088   1050 SORHU1      
OWINO 52 OWINO 11 1 0 110.0 400.0 300.0 0.0820 7.2160 -6.89600 1.3031   1574 WNRHU41     
OWINO 53 OWINO 12 2 0 110.0 400.0 300.0 0.0820 7.1980 -6.90600 1.3031   1574 WNRHU42     
OWISU 51 OWISU 11 2 0 120.0 400.0 300.0 0.0810 7.8240 -68.4530 1.3031   1443 WSRHU42     
OWISU 52 OWISU 11 1 0 120.0 400.0 300.0 0.0820 7.3290 -61.3280 1.3031   1443 WSRHU41     
OWISU 53 OWISU 12 3 0 120.0 400.0 300.0 0.0810 7.7800 -89.4160 1.3031   1443 WSRHU43     
OYBBSF21 OYBBSF23 3 8 232.0 232.0 600.0 0.1215 12.953 -1.63723 1.9731   1493 YFPST21     
OYBBSF51 OYBBSF21 1 8 110.0 220.0 200.0 0.1103 8.2270 -49.1000 7.0500   1050 YFRHU1      
OYBBSF52 OYBBSF23 2 0 110.0 220.0 200.0 0.1131 8.1670 -23.8000 6.8600   1050 YFRHU2      
OZAYA 21 OZAYA 11 1 0 220.0 380.0 550.0 0.1774 15.609 -10.0555 2.6427   1427 ZYRHU41     
OZAYA 58 OZAYA 11 2 8 115.0 400.0 300.0 0.0808 7.4937 -8.39583 0.8375   1506 ZYRHU44     
OZAYA 58 OZAYA 52 2 0 115.0 115.0 300.0 0.0441 3.0193 -3.66016 4.3614   1506 ZYPST44     
OZAYA 59 OZAYA 11 1 0 115.0 400.0 300.0 0.0808 7.4937 -8.39583 0.8375   1506 ZYRHU43     
OZAYA 59 OZAYA 51 1 0 115.0 115.0 300.0 0.0441 3.0193 -3.66016 4.3614   1506 ZYPST43     
OZELL 11 OZELL 21 1 0 380.0 220.0 1200. 0.2258 19.736 -22.4514 1.0437   1732 ZZRHU41     
OZELL 12 OZELL 22 2 0 380.0 220.0 1200. 0.2258 19.736 -22.4514 1.0437   1732 ZZRHU42     
OZELL 51 OZELL 21 1 0 110.0 220.0 200.0 0.1772 7.9356 -46.7688 2.4306   1050 ZZRHU1      
OZELTW51 OZELTW21 1 0 116.0 232.0 220.0 0.1299 8.5374 -33.0822 1.3031   1095 ZERHU1      
OZELTW52 OZELTW21 2 0 116.0 232.0 220.0 0.1299 8.5374 -33.0822 1.3031   1095 ZERHU2      
OZURND51 OZURND11 2 0 110.0 380.0 300.0 0.0852 7.7360 -4.10000 5.8000   1549 ZDRHU42     
OZURND51 OZURND11 3 0 110.0 380.0 300.0 0.0852 7.7360 -4.10000 5.8000   1549 ZDRHU43     
OZURND52 OZURND12 1 0 110.0 380.0 300.0 0.0852 7.7360 -4.10000 5.8000   1549 ZDRHU41     
OZURND52 OZURND12 4 0 110.0 380.0 300.0 0.0852 7.7360 -4.10000 5.8000   1549 ZDRHU44     
SAIROL71 SAIROL21 1 8 27.0  243.0 45.0  0.0504 1.8457 -43.7400 23.490    962 1_TRAI2021__
SAIROL72 SAIROL23 2 8 27.0  243.0 45.0  0.0504 1.8457 -43.7400 23.490    962 2_TRAI2022__
SALBUL21 SALBUL61 2 0 248.0 64.2  160.0 0.9141 52.472 -0.31012 0.0629    372 2_TRAK2025__
SALBUL22 SALBUL64 1 8 259.0 64.2  100.0 1.9958 88.702 -1.36186 0.0717    223 1_TRAK2023__
SBANLI21 SBANLI42 2 8 238.0 132.0 250.0 0.4041 21.294 -3.41442 0.6890    606 2_TRBU2102__
SBANLI22 SBANLI42 1 0 238.0 132.0 250.0 0.4041 21.294 -3.41442 0.6890    606 1_TRBU2101__
SBATIA11 SBATIA71 1 0 412.0 25.3  110.0 4.1600 186.88 -2.56312 0.3829    154 1_TRBZ30G1__
SBATIA13 SBATIA72 2 8 412.0 25.3  110.0 4.1600 186.88 -2.56312 0.3829    154 2_TRBZ30G2__
SBENKE2T SBENKE12 1 0 247.0 400.0 600.0 0.0765 4.6215 0.000000 0.0000   1403 1_T3BK3201_Y
SBENKE2T SBENKE21 1 0 247.0 247.0 600.0 0.0765 4.6215 0.000000 0.0000   1403 1_T3BK3201_X
SBENKE2T SBENKE61 1 0 247.0 70.0  114.6 0.1712 36.767 -0.00589 0.0033    268 1_T3BK3201_Z
SBEZNA2T SBEZNA12 1 0 247.0 420.0 800.0 0.0547 4.0645 0.000000 0.0000   1870 1_T3BE3201_Y
SBEZNA2T SBEZNA21 1 0 247.0 247.0 800.0 0.0547 4.0645 0.000000 0.0000   1870 1_T3BE3201_X
SBEZNA2T SBEZNA61 1 0 247.0 72.6  208.5 0.7464 63.043 -0.00789 0.0022    487 1_T3BE3201_Z
SBEZNA71 SBEZNA21 1 0 27.0  245.0 230.0 0.0046 0.3901 -278.305 148.21   4919 1_TRBE2011__
SBEZNA72 SBEZNA22 2 0 27.0  245.0 230.0 0.0046 0.3911 -279.129 146.56   4919 2_TRBE2012__
SBEZNA73 SBEZNA21 3 0 27.0  245.0 230.0 0.0077 0.3882 -414.164 229.73   4919 3_TRBE2021__
SBEZNA74 SBEZNA22 4 0 27.0  245.0 230.0 0.0077 0.3882 -414.164 229.73   4919 4_TRBE2022__
SBICKI1T SBICKI11 1 0 400.0 400.0 400.0 0.2795 17.765 0.000000 0.0000    577 1_T3BI3232_X
SBICKI1T SBICKI21 1 0 400.0 237.0 400.0 0.2795 17.765 0.000000 0.0000    577 1_T3BI3232_Y
SBICKI1T SBICKI61 1 0 400.0 68.6  65.2  2.3985 121.53 -0.00047 0.0006     94 1_T3BI3232_Z
SBICKI1U SBICKI12 2 0 400.0 400.0 400.0 0.2712 17.698 0.000000 0.0000    577 2_T3BI3231_X
SBICKI1U SBICKI21 2 0 400.0 237.0 400.0 0.2712 17.698 0.000000 0.0000    577 2_T3BI3231_Y
SBICKI1U SBICKI62 2 0 400.0 68.6  120.0 2.4441 121.29 -0.00077 0.0006    173 2_T3BI3231_Z
SBITSK71 SBITSK21 1 0 27.0  235.0 120.0 0.0152 0.7106 -652.246 89.163   2566 1_TRBT20G1__
SBREIT1T SBREIT11 1 0 400.0 400.0 1000. 0.1098 9.0535 0.000000 0.0000   1444 1_T3BR3202_X
SBREIT1T SBREIT22 1 0 400.0 249.0 1000. 0.1098 9.0535 0.000000 0.0000   1444 1_T3BR3202_Y
SBREIT1T SBREIT71 1 0 400.0 27.0  200.0 1.2156 82.071 -0.00197 0.0012    289 1_T3BR3202_Z
SCASTA71 SCASTA21 1 8 27.0  236.0 55.0  0.0001 0.0501 0.000000 0.0000   1177 1_TRCT20T1__
SCASTA72 SCASTA22 2 8 27.0  236.0 55.0  0.0001 0.0501 0.000000 0.0000   1177 2_TRCT20T2__
SCAVER71 SCAVER21 1 0 28.1  240.0 67.0  0.0360 1.4447 -84.4686 44.783   1376 1_TRCV2001__
SCAVER72 SCAVER21 2 8 28.1  240.0 67.0  0.0360 1.4447 -84.4686 44.783   1376 2_TRCV2002__
SCHAMO1T SCHAMO13 1 0 400.0 400.0 600.0 0.2261 13.773 0.000000 0.0000    866 1_T3CA3201_X
SCHAMO1T SCHAMO23 1 0 400.0 247.0 600.0 0.2261 13.773 0.000000 0.0000    866 1_T3CA3201_Y
SCHAMO1T SCHAMO51 1 0 400.0 110.0 180.0 1.6872 112.90 -0.00082 0.0004    260 1_T3CA3201_Z
SCHAMO61 SCHAMO12 1 8 70.0  410.0 465.0 0.0131 1.4225 -46.9994 31.905   3836 1_TRCA3001__
SCHAMO62 SCHAMO16 2 0 70.0  410.0 465.0 0.0131 1.4225 -46.9994 31.905   3836 2_TRCA3002__
SCHAMO63 SCHAMO16 3 8 70.0  410.0 465.0 0.0131 1.4225 -46.9994 31.905   3836 3_TRCA3003__
SCHAMO71 SCHAMO28 1 8 27.0  260.0 80.0  0.0376 1.0290 -108.494 13.909   1711 1_TRCA2001__
SCHAMO72 SCHAMO28 2 8 27.0  260.0 80.0  0.0376 1.0253 -108.494 13.909   1711 2_TRCA2002__
SCHAMO73 SCHAMO28 3 8 27.0  260.0 80.0  0.0376 1.0335 -108.494 13.909   1711 3_TRCA2003__
SCHAMO74 SCHAMO27 4 8 27.0  260.0 80.0  0.0376 0.9013 -108.494 13.909   1711 4_TRCA2004__
SCHAMO75 SCHAMO27 5 8 27.0  260.0 80.0  0.0376 0.9013 -108.494 13.909   1711 5_TRCA2005__
SCHAMO76 SCHAMO27 6 8 27.0  260.0 80.0  0.0376 0.9013 -108.494 13.909   1711 6_TRCA2006__
SCHATE2T SCHATE13 1 0 247.0 420.0 450.0 0.0917 6.6080 0.000000 0.0000   1052 1_T3CB3231_Y
SCHATE2T SCHATE22 1 0 247.0 247.0 450.0 0.0917 6.6080 0.000000 0.0000   1052 1_T3CB3231_X
SCHATE2T SCHATE71 1 0 247.0 28.4  97.5  0.7237 59.451 -0.00415 0.0014    228 1_T3CB3231_Z
SCHIPP21 SCHIPP64 1 0 250.0 75.4  150.0 0.9311 52.934 -0.36691 0.0855    346 1_TRCI2021__
SCHIPP22 SCHIPP66 3 0 250.0 75.4  150.0 0.9311 53.699 -0.47354 0.1098    346 3_TRCI2023__
SCHIPP24 SCHIPP62 2 0 250.0 75.4  150.0 0.9311 52.934 -4.67264 1.0882    346 2_TRCI2022__
SCHIPP2T SCHIPP11 1 0 247.0 420.0 800.0 0.0526 3.7251 0.000000 0.0000   1870 1_T3CI3201_Y
SCHIPP2T SCHIPP21 1 0 247.0 247.0 800.0 0.0526 3.7251 0.000000 0.0000   1870 1_T3CI3201_X
SCHIPP2T SCHIPP71 1 0 247.0 27.1  155.7 0.5323 53.849 -0.00715 0.0020    364 1_T3CI3201_Z
SCRANS22 SCRANS42 1 0 238.0 132.0 250.0 0.3261 21.238 -4.79864 0.6521    606 1_TRC32101__
SFIONG2T SFIONG21 1 8 245.0 245.0 120.0 0.2523 22.708 -0.00184 0.0011    283 1_T3FG2001_X
SFIONG2T SFIONG71 1 8 245.0 26.2  60.0  0.2523 22.708 0.000000 0.0000    141 1_T3FG2001_Y
SFIONG2T SFIONG72 1 8 245.0 26.2  60.0  0.3785 37.848 0.000000 0.0000    141 1_T3FG2001_Z
SFIONG2U SFIONG22 2 8 245.0 245.0 120.0 0.2523 22.708 -0.00184 0.0011    283 2_T3FG2002_X
SFIONG2U SFIONG73 2 8 245.0 26.2  60.0  0.2523 22.708 0.000000 0.0000    141 2_T3FG2002_Y
SFIONG2U SFIONG74 2 8 245.0 26.2  60.0  0.3785 37.848 0.000000 0.0000    141 2_T3FG2002_Z
SFIONG2V SFIONG23 3 8 245.0 245.0 120.0 0.2523 22.708 -0.00184 0.0011    283 3_T3FG2003_X
SFIONG2V SFIONG75 3 8 245.0 26.2  60.0  0.2523 22.708 0.000000 0.0000    141 3_T3FG2003_Y
SFIONG2V SFIONG76 3 8 245.0 26.2  60.0  0.3785 37.848 0.000000 0.0000    141 3_T3FG2003_Z
SFIONN71 SFIONN21 1 0 27.0  245.0 60.0  0.0203 1.5205 -16.4678 1.6468   1283 1_TRFF2001__
SFIONN72 SFIONN21 2 0 27.0  245.0 60.0  0.0203 1.5205 -16.4678 1.6468   1283 2_TRFF2002__
SFIONN73 SFIONN21 3 8 27.0  245.0 60.0  0.0203 1.5205 -16.4678 1.6468   1283 3_TRFF2003__
SGABI_21 SGABI_71 1 0 235.0 27.4  24.0  8.6210 264.46 -0.81954 0.2281     59 1_TRGB20T1__
SGALMI21 SGALMI41 1 0 238.0 132.0 250.0 0.4785 31.443 -0.70749 0.5291    606 1_TRGA2101__
SGALMI21 SGALMI42 2 0 238.0 132.0 250.0 0.4785 31.443 -0.70749 0.5291    606 2_TRGA2102__
SGOESG11 SGOESG61 1 0 400.0 70.0  1200. 0.1067 22.240 -0.07144 0.0046   1733 1_TRGO3001__
SGOESG2T SGOESG11 1 0 247.0 400.0 1000. 0.0338 3.2187 0.000000 0.0000   2338 1_T3GO3201_Y
SGOESG2T SGOESG24 1 0 247.0 247.0 1000. 0.0338 3.2187 0.000000 0.0000   2338 1_T3GO3201_X
SGOESG2T SGOESG71 1 0 247.0 27.0  201.0 0.3382 23.145 -0.00348 0.0038    470 1_T3GO3201_Z
SGONDO21 SGONDO71 1 0 240.0 27.0  62.0  1.4629 61.074 -0.00057 0.0012    149 1_TRGN20T8__
SHAND171 SHANDE21 1 8 27.0  238.0 56.0  0.0398 1.6679 -17.0942 45.844   1198 1_TRHD2011__
SHAND172 SHANDE22 2 0 27.0  238.0 56.0  0.0449 1.6718 -48.9516 59.053   1198 2_TRHD2012__
SHAND271 SHANDE21 3 0 27.0  238.0 70.0  0.0290 1.3462 -21.7563 60.607   1497 3_TRHD2021__
SHAND272 SHANDE22 4 0 27.0  238.0 70.0  0.0287 1.3282 -24.8643 59.053   1497 4_TRHD2022__
SHAND273 SHANDE21 6 0 27.0  238.0 70.0  0.0287 1.3269 -24.8643 59.053   1497 6_TRHD2031__
SHANDA71 SHANDE24 5 0 27.0  233.0 106.0 0.0161 0.8575 -284.477 59.576   2267 5_TRHD2023__
SINNER2T SINNER21 1 0 246.0 246.0 250.0 0.2587 11.752 0.000000 0.0000    587 1_T3IK2102_X
SINNER2T SINNER34 1 0 246.0 153.0 250.0 0.2587 11.752 0.000000 0.0000    587 1_T3IK2102_Y
SINNER2T SINNER61 1 0 246.0 82.9  40.0  9.8962 98.618 -0.00145 0.0004     94 1_T3IK2102_Z
SINNER2U SINNER23 2 0 246.0 246.0 250.0 0.1566 7.2393 0.000000 0.0000    587 2_T3IK2103_X
SINNER2U SINNER36 2 0 246.0 162.0 250.0 0.1566 7.2393 0.000000 0.0000    587 2_T3IK2103_Y
SINNER2U SINNER71 2 8 246.0 30.5  40.0  6.0405 46.992 -0.00499 0.0020     94 2_T3IK2103_Z
SLAUFE2T SLAUFE18 1 8 247.0 420.0 800.0 0.0942 4.0845 0.000000 0.0000   1870 1_T3LF3231_Y
SLAUFE2T SLAUFE21 1 8 247.0 247.0 800.0 0.0942 4.0845 0.000000 0.0000   1870 1_T3LF3231_X
SLAUFE2T SLAUFE71 1 8 247.0 28.0  155.4 0.6580 62.787 -0.00201 0.0011    363 1_T3LF3231_Z
SLAVOR2T SLAVOR13 1 0 247.0 420.0 800.0 0.0542 3.8130 0.000000 0.0000   1870 1_T3LA3231_Y
SLAVOR2T SLAVOR24 1 0 247.0 247.0 800.0 0.0542 3.8130 0.000000 0.0000   1870 1_T3LA3231_X
SLAVOR2T SLAVOR71 1 0 247.0 29.7  155.2 0.7746 58.279 -0.00679 0.0028    363 1_T3LA3231_Z
SLEIBS11 SLEIBS61 1 0 403.0 70.0  1500. 0.0902 18.533 -0.05098 0.0044   2149 1_TRLE3001__
SLOEBB71 SLOEBB21 1 0 27.0  236.0 78.0  0.1034 1.5681 -100.085 113.07   1668 1_TRLB20T1__
SLOEBB72 SLOEBB22 2 0 27.0  236.0 78.0  0.1034 1.5681 -100.085 113.07   1668 2_TRLB20T2__
SLUPFG23 SLUPFG71 1 8 236.0 27.0  70.0  5.6854 106.09 -0.22629 0.0128    171 1_TRLG2001__
SLUPFG23 SLUPFG72 2 8 236.0 27.0  70.0  5.6854 106.09 -0.22629 0.0128    171 2_TRLG2002__
SLUPFG24 SLUPFG73 3 8 236.0 27.0  70.0  5.6854 106.09 -0.22629 0.0128    171 3_TRLG2003__
SLUPFG24 SLUPFG74 4 8 236.0 27.0  70.0  5.6854 106.09 -0.22629 0.0128    171 4_TRLG2004__
SMANNO31 SMANNO21 1 0 155.0 245.0 400.0 0.0869 5.5315 -1.44410 2.6958   1490 1_TRMO2101__
SMANNO32 SMANNO21 2 0 156.0 245.0 400.0 0.0769 5.5260 -1.59090 1.9535   1481 2_TRMO2102__
SMAPRA71 SMAPRT71 1 0 27.0  27.0  115.0 0.0133 0.6181 -0.15768 0.0000   2460 1_TRMA0011__
SMAPRA72 SMAPRT71 2 0 27.0  27.0  115.0 0.0133 0.6181 -0.15768 0.0000   2460 2_TRMA0012__
SMAPRA73 SMAPRT71 3 0 27.0  27.0  115.0 0.0133 0.6181 -0.15768 0.0000   2460 3_TRMA0013__
SMAPRT71 SMAPRA11 1 0 27.0  415.0 300.0 0.0015 0.0687 -1233.22 278.77   6415 1_TRMA3031__
SMATHO21 SMATHO41 1 0 238.0 132.0 250.0 0.4112 21.180 -3.44518 0.7598    606 1_TRM92101__
SMENDR3T SMENDR11 1 0 155.0 400.0 400.0 0.0538 3.4848 0.000000 0.0000   1490 1_T3MM3104_Y
SMENDR3T SMENDR32 1 0 155.0 155.0 400.0 0.0538 3.4848 0.000000 0.0000   1490 1_T3MM3104_X
SMENDR3T SMENDR71 1 0 155.0 25.6  80.0  0.3587 23.134 -0.00384 0.0039    298 1_T3MM3104_Z
SMETTL1T SMETTL11 1 8 400.0 400.0 600.0 0.2393 13.790 0.000000 0.0000    866 1_T3MT3201_X
SMETTL1T SMETTL22 1 8 400.0 247.0 600.0 0.2393 13.790 0.000000 0.0000    866 1_T3MT3201_Y
SMETTL1T SMETTL61 1 8 400.0 70.0  114.6 2.1464 110.70 -0.00073 0.0005    165 1_T3MT3201_Z
SMETTL2T SMETTL12 2 0 247.0 420.0 800.0 0.0501 3.7708 0.000000 0.0000   1870 2_T3MT32A2_Y
SMETTL2T SMETTL22 2 0 247.0 247.0 800.0 0.0501 3.7708 0.000000 0.0000   1870 2_T3MT32A2_X
SMETTL2T SMETTL62 2 0 247.0 68.6  155.4 0.0640 25.824 -3.54045 1.6227    363 2_T3MT32A2_Z
SMOERE21 SMOERE65 2 0 250.0 75.4  120.0 0.5561 61.224 -1.88160 0.3457    277 2_TRML20T2__
SMOERE22 SMOERE61 1 0 250.0 75.4  120.0 0.6097 61.990 -1.88160 0.3795    277 1_TRML20T1__
SMUEHB2T SMUEHB11 1 0 247.0 420.0 800.0 0.0444 3.7920 0.000000 0.0000   1870 1_T3MU3201_Y
SMUEHB2T SMUEHB22 1 0 247.0 247.0 800.0 0.0444 3.7920 0.000000 0.0000   1870 1_T3MU3201_X
SMUEHB2T SMUEHB71 1 8 247.0 27.0  155.0 0.3865 43.577 -0.01589 0.0115    362 1_T3MU3201_Z
SNDDRA71 SNDDRA12 1 8 26.7  405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 1_TRND30G1__
SNDDRA72 SNDDRA12 2 8 26.7  405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 2_TRND30G2__
SNDDRA73 SNDDRA12 3 8 26.7  405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 3_TRND30G3__
SNDDRA74 SNDDRA11 4 8 26.7  405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 4_TRND30G4__
SNDDRA75 SNDDRA11 5 8 26.7  405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 5_TRND30G5__
SNDDRA76 SNDDRA11 6 8 26.7  405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 6_TRND30G6__
SPECCI71 SPECCI21 1 0 28.1  240.0 67.0  0.0365 1.4351 -84.4686 42.962   1376 1_TRPC2001__
SPRADE1A SPRADE51 1 0 410.0 110.0 90.0  8.3355 215.47 -0.02447 0.0194    127 1_TRPR3101__
SPRADE1A SPRADE52 2 0 410.0 110.0 90.0  8.3355 215.47 -0.02447 0.0194    127 2_TRPR3102__
SPRADE1T SPRADE15 1 8 420.0 420.0 180.0 4.0111 129.27 -0.00081 0.0005    247 1_T3PR3002_X
SPRADE1T SPRADE71 1 8 420.0 27.0  90.0  16.044 199.10 0.000000 0.0000    124 1_T3PR3002_Y
SPRADE1T SPRADE72 1 8 420.0 27.0  90.0  16.044 199.10 0.000000 0.0000    124 1_T3PR3002_Z
SPRADE1U SPRADE15 2 8 420.0 420.0 180.0 4.0111 129.51 -0.00081 0.0005    247 2_T3PR3004_X
SPRADE1U SPRADE73 2 8 420.0 27.0  90.0  16.044 199.10 0.000000 0.0000    124 2_T3PR3004_Y
SPRADE1U SPRADE74 2 8 420.0 27.0  90.0  16.044 199.10 0.000000 0.0000    124 2_T3PR3004_Z
SREALT71 SROTHE31 1 8 27.0  157.0 16.5  0.1998 4.3890 -113.609 27.591    353 1_TRRH1016__
SRIDDE23 SRIDDE61 2 8 250.0 75.4  125.0 1.0599 61.990 -3.89648 0.8883    289 2_TRRI20T3__
SRIDDE25 SRIDDE61 1 0 231.0 75.4  125.0 1.0465 53.579 -0.92746 1.1120    312 1_TRRI20T1__
SRIDDE71 SRIDDE24 1 8 27.0  231.0 70.0  0.0149 1.2496 -94.4248 13.688   1497 1_TRRI2001__
SRIDDE72 SRIDDE28 2 0 27.0  231.0 70.0  0.0149 1.2496 -94.4248 13.688   1497 2_TRRI2002__
SRIDDE73 SRIDDE24 3 0 27.0  231.0 70.0  0.0149 1.2496 -94.4248 13.688   1497 3_TRRI2003__
SRIDDE74 SRIDDE24 4 8 27.0  231.0 70.0  0.0149 1.2496 -94.4248 13.688   1497 4_TRRI2004__
SRIDDE75 SRIDDE24 5 0 27.0  231.0 70.0  0.0149 1.2496 -94.4248 13.688   1497 5_TRRI2005__
SROBBI33 SROBBI15 1 8 160.0 400.0 150.0 0.3856 26.288 -387.500 1.4375    541 1_TRRO31TA__
SROBBI33 SROBBI15 2 8 160.0 400.0 150.0 0.3856 26.288 -387.500 1.4375    541 2_TRRO31TB__
SROBIE71 SROBIE21 1 0 28.1  240.0 93.0  0.0282 1.1137 -117.237 32.331   1909 1_TRRB2001__
SROBIE73 SROBIE21 2 0 28.1  241.0 93.0  0.0285 1.1346 -116.747 32.895   1909 2_TRRB2002__
SROMAN21 SROMAN44 1 0 238.0 132.0 250.0 0.3267 21.111 -0.88898 0.7229    606 1_TRRM2101__
SROMAN23 SROMAN43 2 0 238.0 132.0 250.0 0.3267 21.111 -0.88898 0.7229    606 2_TRRM2102__
SROMAN2T SROMAN16 1 0 247.0 420.0 800.0 0.0545 4.0870 0.000000 0.0000   1870 1_T3RM3201_Y
SROMAN2T SROMAN21 1 0 247.0 247.0 800.0 0.0545 4.0870 0.000000 0.0000   1870 1_T3RM3201_X
SROMAN2T SROMAN71 1 0 247.0 28.0  208.5 0.7674 63.035 -0.00856 0.0023    487 1_T3RM3201_Z
SROTHE2T SROTHE22 1 0 241.0 241.0 125.0 0.1549 17.617 0.000000 0.0000    299 1_T3RH2101_X
SROTHE2T SROTHE31 1 8 241.0 158.0 125.0 0.1549 17.617 0.000000 0.0000    299 1_T3RH2101_Y
SROTHE2T SROTHE73 1 0 241.0 27.0  105.0 0.2195 18.794 -0.00425 0.0007    252 1_T3RH2101_Z
SROTHE2U SROTHE21 2 8 241.0 241.0 125.0 0.1549 17.617 0.000000 0.0000    299 2_T3RH2102_X
SROTHE2U SROTHE31 2 8 241.0 158.0 125.0 0.1549 17.617 0.000000 0.0000    299 2_T3RH2102_Y
SROTHE2U SROTHE71 2 8 241.0 27.0  105.0 0.2195 18.794 -0.00425 0.0007    252 2_T3RH2102_Z
SROTHE2V SREALT71 3 0 241.0 27.0  35.0  1.9755 52.562 -0.00546 0.0007     84 3_T3RH2103_Z
SROTHE2V SROTHE22 3 0 241.0 241.0 160.0 0.0948 11.056 0.000000 0.0000    383 3_T3RH2103_X
SROTHE2V SROTHE32 3 0 241.0 158.0 160.0 0.0948 11.056 0.000000 0.0000    383 3_T3RH2103_Y
SS.TRI22 SS.TRI61 1 0 240.0 70.0  150.0 0.8578 50.667 -4.86900 1.1349    361 1_TRS92002__
SS.TRI22 SS.TRI64 2 0 245.0 70.5  230.0 4.3395 393.64 -7.26812 1.0893    542 2_TRS92022__
SS.TRI4T SS.TRI22 1 8 132.0 240.0 200.0 0.1026 5.0191 0.000000 0.0000    875 1_T3S92101_Y
SS.TRI4T SS.TRI41 1 8 132.0 132.0 200.0 0.1026 5.0191 0.000000 0.0000    875 1_T3S92101_X
SS.TRI4T SS.TRI71 1 8 132.0 26.1  60.0  0.0100 7.1956 -0.00890 0.0048    262 1_T3S92101_Z
SS.TRI4U SS.TRI21 2 0 132.0 240.0 200.0 0.1026 5.0191 0.000000 0.0000    875 2_T3S92106_Y
SS.TRI4U SS.TRI42 2 0 132.0 132.0 200.0 0.1026 5.0191 0.000000 0.0000    875 2_T3S92106_X
SS.TRI4U SS.TRI72 2 0 132.0 26.1  60.0  0.0100 7.1956 -0.00890 0.0048    262 2_T3S92106_Z
SSAREL21 SSAREL51 1 0 255.0 120.0 160.0 0.9934 57.032 -1.18920 0.2414    362 1_TRSR2122__
SSILS_1T SSILS_11 1 0 420.0 420.0 600.0 0.3344 18.919 0.000000 0.0000    825 1_T3SL3201_X
SSILS_1T SSILS_23 1 0 420.0 240.0 480.0 0.3344 18.919 0.000000 0.0000    660 1_T3SL3201_Y
SSILS_1T SSILS_71 1 0 420.0 28.4  145.0 1.7984 126.50 -0.00053 0.0004    199 1_T3SL3201_Z
SSILS_1U SSILS_11 2 0 420.0 420.0 600.0 0.3243 18.936 0.000000 0.0000    825 2_T3SL3202_X
SSILS_1U SSILS_23 2 0 420.0 240.0 480.0 0.3243 18.936 0.000000 0.0000    660 2_T3SL3202_Y
SSILS_1U SSILS_72 2 0 420.0 28.4  145.0 1.8228 126.08 -0.00056 0.0004    199 2_T3SL3202_Z
SSOAZZ1T SSOAZZ11 2 0 400.0 400.0 400.0 0.3493 19.121 0.000000 0.0000    577 2_T3SZ3202_X
SSOAZZ1T SSOAZZ21 2 0 400.0 242.0 400.0 0.3493 19.121 0.000000 0.0000    577 2_T3SZ3202_Y
SSOAZZ1T SSOAZZ71 2 8 400.0 27.0  120.0 2.9601 147.38 -0.00039 0.0003    173 2_T3SZ3202_Z
SSOAZZ22 SSOAZZ11 1 0 242.0 400.0 366.0 0.2859 17.141 -5.73731 2.1856    873 1_TRSZ3201__
SSTALD21 SSTALD61 1 8 250.0 75.4  125.0 1.4005 61.990 -1.75616 0.9502    289 1_TRST20T1__
SSTALD21 SSTALD62 2 0 250.0 75.4  125.0 1.2003 61.224 -1.75616 0.9502    289 2_TRST20T2__
STAVAN1T STAVAN11 1 0 410.0 410.0 400.0 0.3482 15.459 0.000000 0.0000    563 1_T3TA3201_X
STAVAN1T STAVAN21 1 0 410.0 248.0 280.0 0.3482 15.459 0.000000 0.0000    394 1_T3TA3201_Y
STAVAN1T STAVAN71 1 0 410.0 26.0  120.0 2.6923 97.550 -0.00570 0.0013    169 1_T3TA3201_Z
STAVAN1U STAVAN12 2 0 410.0 410.0 400.0 0.3482 15.459 0.000000 0.0000    563 2_T3TA3202_X
STAVAN1U STAVAN22 2 0 410.0 248.0 280.0 0.3482 15.459 0.000000 0.0000    394 2_T3TA3202_Y
STAVAN1U STAVAN72 2 0 410.0 26.0  120.0 2.6923 97.550 -0.00570 0.0013    169 2_T3TA3202_Z
STIERF22 STIERF12 1 0 242.0 400.0 600.0 0.1412 7.9793 -5.43679 3.0326   1432 1_TRTF3201__
STINZE71 STINZE21 1 0 27.3  236.0 80.0  0.0602 1.4860 -314.856 72.717   1695 1_TRTZ2011__
STINZE72 STINZE21 2 0 27.3  236.0 80.0  0.0602 1.4780 -314.856 72.717   1695 2_TRTZ2012__
SVAUX_21 SVAUX_41 1 8 238.0 132.0 250.0 0.4168 21.427 -3.10681 0.7075    606 1_TRVX2101__
SVAUX_22 SVAUX_42 2 0 238.0 132.0 250.0 0.4168 21.134 -3.13758 0.7075    606 2_TRVX2102__
SVERBA71 SVERBA21 1 0 29.2  240.0 67.0  0.0399 1.5670 -156.192 39.990   1323 1_TRVZ2001__
SVERBA72 SVERBA22 2 0 29.2  240.0 67.0  0.0415 1.5804 -156.192 42.280   1323 2_TRVZ2002__
SVERBO1T SVERBO11 1 0 400.0 400.0 800.0 0.1318 10.288 0.000000 0.0000   1155 1_T3VE3203_X
SVERBO1T SVERBO22 1 0 400.0 245.0 800.0 0.1318 10.288 0.000000 0.0000   1155 1_T3VE3203_Y
SVERBO1T SVERBO71 1 8 400.0 27.0  80.0  3.2150 138.96 -0.00061 0.0004    115 1_T3VE3203_Z
SVEYTA1T SVEYTA11 1 0 420.0 420.0 150.0 1.0926 56.955 0.000000 0.0000    206 1_T3VT3201_X
SVEYTA1T SVEYTA25 1 0 420.0 247.0 150.0 1.0926 56.955 0.000000 0.0000    206 1_T3VT3201_Y
SVEYTA1T SVEYTA71 1 0 420.0 27.0  25.0  24.127 4612.0 -0.00076 0.0001     34 1_T3VT3201_Z
SVEYTA1U SVEYTA16 2 0 420.0 420.0 150.0 1.0935 57.375 0.000000 0.0000    206 2_T3VT3202_X
SVEYTA1U SVEYTA25 2 0 420.0 247.0 150.0 1.0935 57.375 0.000000 0.0000    206 2_T3VT3202_Y
SVEYTA1U SVEYTA72 2 0 420.0 27.0  25.0  23.806 4639.0 -0.00068 0.0001     34 2_T3VT3202_Z
ZABR2151 ZABR2221 1 0 120.0 230.0 160.0 0.1379 7.8844 39.66940 0.0000    840       ABR-A2
ZABR2151 ZABR2221 2 0 120.0 230.0 160.0 0.1549 8.0913 -164.463 0.0000    840       ABR-A1
ZADA4151 ZADA4221 1 0 120.0 230.0 160.0 0.1815 8.1651 50.74380 0.0000    840       ADA-A1
ZADA4151 ZADA4221 2 0 120.0 230.0 275.0 0.0726 4.8037 68.26450 0.0000   1443       ADA-A2
ZANI3151 ZANI3221 1 0 120.0 230.0 160.0 0.1440 7.9449 -50.7438 0.0000    840       ANI-A1
ZAW21P2  ZZAW5151 1 0 230.0 116.0 180.0 1.1229 32.268 3.264500 0.0000    472       ZAW-T1
ZBGC2151 ZBGC2221 1 0 120.0 230.0 160.0 0.1996 8.3163 -55.7025 0.0000    840       BGC-A1
ZBIR3151 ZBIR3221 1 0 120.0 230.0 160.0 0.1706 8.5148 50.74380 0.0000    840       BIR-A2
ZBIR3152 ZBIR3221 1 0 120.0 230.0 160.0 0.1525 7.9086 -45.7851 0.0000    840       BIR-A1
ZBLA3151 ZBLA3221 1 0 120.0 230.0 100.0 0.3461 12.964 -39.3388 0.0000    525       BLA-A1
ZBLA3152 ZBLA3221 1 0 120.0 230.0 160.0 0.1863 9.2190 39.66940 0.0000    840       BLA-A2
ZBOG4151 ZBOG4221 1 0 120.0 230.0 160.0 0.1984 8.1336 41.15700 0.0000    840       BOG-A1
ZBOG4152 ZBOG4221 1 0 120.0 230.0 160.0 0.1718 8.3563 31.40500 0.0000    840       BOG-A2
ZBYC3411 ZBYC3221 1 0 410.0 245.0 500.0 0.4320 42.656 1.362500 0.0000    722       BYC-A1
ZBYC3411 ZBYC3221 2 0 410.0 245.0 500.0 0.4320 42.656 1.362500 0.0000    722       BYC-A2
ZBYD5151 ZBYD5221 1 0 120.0 230.0 275.0 0.0726 4.8872 9.917400 0.0000   1443       BYD-A1
ZCHM2151 ZCHM2221 1 0 120.0 230.0 160.0 0.1488 8.2776 -43.6364 0.0000    840       CHM-A2
ZCHS2151 ZCHS2221 1 0 120.0 230.0 160.0 0.1815 8.0029 31.40500 0.0000    840       CHS-A2
ZCHS2221 ZCHS2411 1 8 220.0 400.0 500.0 3.4751 341.04 0.165300 0.0000   1312       CHS-A3
ZCPC4151 ZCPC4221 1 0 120.0 230.0 160.0 0.1730 8.4966 26.61160 0.0000    840       CPC-A1
ZCRN4411 ZCRN4151 1 0 400.0 121.0 250.0 2.3360 100.06 12.18750 0.0000    361       CRN-T1
ZCRN4411 ZCRN4151 2 0 400.0 121.0 250.0 1.8400 100.66 12.18750 0.0000    361       CRN-A2
ZCZE4151 ZCZE4221 1 0 120.0 230.0 160.0 0.1428 7.8795 5.289300 0.0000    840       CZE-A1
ZCZE4151 ZCZE4221 2 0 120.0 230.0 275.0 0.0726 4.8811 40.99170 0.0000   1443       CZE-A2
ZDAW5411 ZDAW5151 1 0 400.0 115.0 250.0 2.1280 87.040 6.075000 0.0000    361       DAW-T1
ZDBN3151 ZDBN3411 1 0 121.0 410.0 330.0 0.0653 4.9622 16.52890 0.0000   1732       DBN-A1
ZDBN3152 ZDBN3411 1 0 121.0 410.0 330.0 0.0653 4.9622 15.53720 0.0000   1732       DBN-A2
ZDOD4151 ZDOD4221 1 0 120.0 229.0 160.0 0.1827 8.0961 50.74380 0.0000    840       KRA-A1
ZDUN5151 ZDUN5411 1 0 121.0 410.0 450.0 0.0484 3.7946 141.6529 0.0000   2362       DUN-A3
ZDUN5222 ZDUN5221 1 0 231.0 231.0 400.0 0.0484 0.4840 0.000000 0.0000   1050     DUN-A1 P
ZDUN5411 ZDUN5151 2 0 400.0 121.0 250.0 11.392 95.424 15.00000 0.0000    361       DUN-T2
ZDUN5411 ZDUN5222 1 0 400.0 231.0 400.0 0.8000 43.984 0.000000 0.0000    577       DUN-A1
ZEBE1151 ZROG1411 1 1 110.0 400.0 1000. 0.2323 11.408 0.000000 0.0000   5249        T_EQ1
ZEKB1151 ZEKB1411 1 0 121.0 410.0 330.0 0.0653 4.1866 16.03310 0.0000   1732       EKB-A1
ZELK1151 ZELK1221 1 0 120.0 230.0 160.0 0.2009 8.4252 0.000000 0.0000    840       ELK-A1
ZELK1151 ZELK1221 2 0 120.0 230.0 160.0 0.1694 8.2861 0.000000 0.0000    840       ELK-A2
ZGBL5411 ZGBL5151 1 0 400.0 121.0 250.0 2.1760 89.760 -9.37500 0.0000    361       GBL-T2
ZGBL5411 ZGBL5152 1 0 400.0 121.0 250.0 1.7760 104.18 -10.0000 0.0000    361       GBL-T1
ZGDA5151 ZGDA5221 1 0 115.0 230.0 160.0 0.1452 8.0586 -23.6364 0.0000    840       GDA-A1
ZGDA5151 ZGDA5221 2 0 115.0 230.0 160.0 0.1754 8.0465 -23.6364 0.0000    840       GDA-A2
ZGDA5411 ZGDA5221 1 0 410.0 245.0 330.0 0.6720 65.600 6.250000 0.0000    476       GDA-A3
ZGLN4151 ZGLN4221 1 0 120.0 230.0 160.0 0.1851 8.0961 53.22310 0.0000    840       GLN-A1
ZGLN4151 ZGLN4221 2 0 120.0 230.0 275.0 0.0738 4.8569 8.264500 0.0000   1443       GLN-A2
ZGOR4151 ZGOR4221 1 0 120.0 230.0 160.0 0.2093 8.3417 24.13220 0.0000    840       GOR-A1
ZGOR4151 ZGOR4221 2 0 120.0 230.0 160.0 0.1815 8.1336 21.81820 0.0000    840       GOR-A2
ZGRO3151 ZGRO3221 1 0 120.0 230.0 160.0 0.2009 8.1445 -50.7438 0.0000    840       GRO-A1
ZGRO3151 ZGRO3221 2 8 120.0 230.0 160.0 0.1476 8.1445 -53.2231 0.0000    840       GRO-A2
ZGRU5151 ZGRU5221 1 0 120.0 230.0 160.0 0.1452 7.9449 72.56200 0.0000    840       GRU-A1
ZGRU5151 ZGRU5411 1 0 121.0 410.0 450.0 0.0484 3.7946 141.6529 0.0000   2362       GRU-A4
ZGRU5411 ZGRU5151 2 0 410.0 121.0 330.0 1.0240 67.360 -3.30000 0.0000    476       GRU-A5
ZGRU5411 ZGRUXX2X 1 0 410.0 245.0 500.0 0.4800 43.360 0.000000 0.0000    722       GRU-A3
ZGRUXX2X ZGRU5221 1 0 245.0 245.0 500.0 0.0484 0.4840 0.000000 0.0000   1312     GRU-A3 P
ZHAL3151 ZHAL3221 1 0 120.0 230.0 160.0 0.1803 9.0992 -41.1570 0.0000    840       HAL-A2
ZHAL3152 ZHAL3221 1 0 120.0 230.0 160.0 0.1803 8.1699 41.15700 0.0000    840       HAL-A1
ZJAM3151 ZJAM3221 1 0 120.0 230.0 160.0 0.1706 8.4410 38.67770 0.0000    840       JAM-A1
ZJAM3152 ZJAM3221 1 0 120.0 230.0 160.0 0.1888 8.1869 45.95040 0.0000    840       JAM-A2
ZJAN1151 ZJAN1221 1 0 120.0 230.0 160.0 0.1815 8.2401 -94.3802 0.0000    840       JAN-A1
ZJAN1152 ZJAN1221 1 0 120.0 230.0 160.0 0.1694 8.2534 -32.3967 0.0000    840       JAN-A3
ZJAS5151 ZJAS5221 1 0 120.0 230.0 160.0 0.1851 8.0586 41.15700 0.0000    840       JAS-A1
ZJAS5411 ZJAS5151 1 0 410.0 123.0 330.0 0.8640 63.360 3.925000 0.0000    476       JAS-A3
ZJOA3411 ZJOAP221 1 0 410.0 245.0 500.0 0.4320 43.024 1.550000 0.0000    722       JOA-A1
ZJOA3411 ZJOAP222 1 0 410.0 245.0 500.0 0.4320 43.680 4.100000 0.0000    722       JOA-A2
ZJOAP221 ZJOA3221 1 0 220.0 220.0 500.0 0.2904 4.3173 0.000000 0.0000   1312      JOA-PF1
ZJOAP222 ZJOA3221 1 0 220.0 220.0 500.0 0.3001 4.3608 0.000000 0.0000   1312      JOA-PF2
ZKAT3151 ZKAT3221 1 0 120.0 230.0 160.0 0.1694 8.1070 48.42980 0.0000    840       KAT-A2
ZKAT3151 ZKAT3221 2 0 120.0 230.0 160.0 0.1863 8.1578 108.9256 0.0000    840       KAT-A1
ZKED3151 ZKED3221 1 0 120.0 230.0 160.0 0.1694 8.2643 53.22310 0.0000    840       KED-A1
ZKIE2411 ZKIE2221 1 0 410.0 245.0 500.0 0.5120 40.640 -2.13750 0.0000    722       KIE-A1
ZKLA3151 ZKLA3221 1 0 120.0 230.0 160.0 0.1391 8.0985 -53.2231 0.0000    840       KLA-A2
ZKLA3152 ZKLA3221 1 0 120.0 230.0 160.0 0.1960 8.1421 38.67770 0.0000    840       KLA-A1
ZKOM3151 ZKOM3221 1 0 120.0 230.0 160.0 0.1875 8.1905 -53.0579 0.0000    840       KOM-A4
ZKOM3152 ZKOM3221 1 0 120.0 230.0 160.0 0.1730 8.7834 -36.3636 0.0000    840       KOM-A3
ZKON4151 ZKON4221 1 8 120.0 230.0 160.0 0.1948 8.2679 -60.4959 0.0000    840       KON-A1
ZKON4152 ZKON4221 1 0 120.0 230.0 160.0 0.1428 7.8698 5.289300 0.0000    840       KON-A2
ZKOP3151 ZKOP3221 1 0 120.0 230.0 275.0 0.0726 4.8884 8.264500 0.0000   1443       KOP-A2
ZKOP3152 ZKOP3221 1 0 120.0 230.0 275.0 0.0714 4.8739 8.264500 0.0000   1443       KOP-A1
ZKOR1151 ZKOR1411 1 0 123.0 410.0 160.0 0.1633 9.7332 10.08260 0.0000    840       KOR-A1
ZKOZ2151 ZKOZ2221 1 0 120.0 230.0 160.0 0.1924 8.1155 33.88430 0.0000    840       KOZ-A1
ZKOZ2151 ZKOZ2221 2 0 120.0 230.0 275.0 0.0859 4.8811 -39.8347 0.0000   1443       KOZ-A3
ZKOZ2411 ZKOZ2221 1 0 410.0 245.0 500.0 0.5920 37.600 8.687500 0.0000    722       KOZ-A2
ZKPK2151 ZKPK2221 1 0 120.0 230.0 160.0 0.1452 7.8892 -1.32230 0.0000    840       KPK-A1
ZKPK2151 ZKPK2221 2 0 120.0 230.0 275.0 0.0714 4.8618 7.107400 0.0000   1443       KPK-A2
ZKRA4411 ZKRA4221 1 0 410.0 245.0 400.0 0.7360 46.560 28.55000 0.0000    577       KRA-A2
ZKRA4411 ZKRA4221 2 0 410.0 245.0 500.0 0.4480 43.872 4.762500 0.0000    722       KRA-A3
ZKRI2411 ZKRI2151 1 0 400.0 121.0 250.0 2.3360 99.968 -10.0000 0.0000    361       KRI-T1
ZKRM4151 ZKRM4411 1 0 121.0 410.0 450.0 0.0460 3.7934 23.30580 0.0000   2362       KRM-A1
ZLAG3151 ZLAG3221 1 0 125.0 230.0 160.0 0.1367 8.0259 72.56200 0.0000    840       LAG-A1
ZLAG3411 ZLAG3152 1 0 410.0 121.0 330.0 0.7520 66.448 0.000000 0.0000    476       LAG-A3
ZLAG3411 ZLAG3221 1 0 410.0 245.0 500.0 0.4320 43.584 0.000000 0.0000    722       LAG-A2
ZLES4151 ZLES4221 1 8 120.0 230.0 160.0 0.1391 7.9497 -0.66120 0.0000    840       LES-A2
ZLES4151 ZLES4221 2 0 120.0 230.0 160.0 0.1851 8.0308 49.25620 0.0000    840       LES-A1
ZLOS3151 ZLOS3221 1 0 120.0 230.0 160.0 0.1742 8.7931 36.36360 0.0000    840       LOS-A1
ZLSN4151 ZLSN4221 1 8 120.0 230.0 160.0 0.7865 7.7549 0.000000 0.0000    840       LSN-A1
ZLSN4151 ZLSN4221 2 0 120.0 230.0 160.0 0.1488 8.0150 -45.9504 0.0000    840       LSN-A2
ZLSN4151 ZLSN4221 3 0 120.0 230.0 125.0 0.2202 10.031 37.68600 0.0000    656       LSN-A3
ZLSY2411 ZLSY2151 1 0 400.0 121.0 250.0 2.2400 96.896 11.75000 0.0000    361       LSY-T1
ZLSY2411 ZLSY2151 2 0 400.0 121.0 250.0 2.2400 96.896 11.75000 0.0000    361       LSY-T2
ZLUA3151 ZLUA3221 1 8 120.0 230.0 160.0 5.1038 77.084 48.42980 0.0000    840       LUA-A3
ZLUA3151 ZLUA3221 2 0 120.0 230.0 275.0 0.0726 4.9005 9.917400 0.0000   1443       LUA-A4
ZMIK4151 ZMIK4221 1 0 120.0 230.0 160.0 0.1573 8.0949 -3.30580 0.0000    840       MIK-A3
ZMIK4151 ZMIK4221 2 0 120.0 230.0 160.0 0.1452 8.0102 -60.3306 0.0000    840       MIK-A4
ZMIK4411 ZMIKP221 1 0 410.0 245.0 500.0 0.2240 34.320 -10.9750 0.0000    722       MIK-A1
ZMIK4411 ZMIKP222 1 0 410.0 245.0 500.0 0.2240 34.320 -10.9750 0.0000    722       MIK-A2
ZMIK4412 ZMIK4414 1 0 400.0 400.0 1200. 0.1600 12.160 0.000000 0.0000   1732      MIK-PF1
ZMIK4413 ZMIK4415 1 0 400.0 400.0 1200. 0.1600 12.160 0.000000 0.0000   1732      MIK-PF3
ZMIK4414 ZMIK4411 1 0 400.0 400.0 1200. 0.1600 12.160 0.000000 0.0000   1732      MIK-PF2
ZMIK4415 ZMIK4411 1 0 400.0 400.0 1200. 0.1600 12.160 0.000000 0.0000   1732      MIK-PF4
ZMIKP221 ZMIK4221 1 0 220.0 220.0 500.0 0.0484 0.4840 0.000000 0.0000   1312      MIK-TD1
ZMIKP222 ZMIK4221 1 0 220.0 220.0 500.0 0.0484 0.4840 0.000000 0.0000   1312      MIK-TD2
ZMIL1152 ZMIL1221 1 0 110.0 230.0 160.0 0.1331 8.0175 -2.47930 0.0000    840       MIL-A1
ZMIL1411 ZMIL1151 1 0 400.0 121.0 250.0 2.4000 104.19 -27.4875 0.0000    361       MIL-T4
ZMIL1411 ZMIL1152 1 0 410.0 121.0 330.0 0.7680 66.592 -1.12500 0.0000    476       MIL-A5
ZMIL1411 ZMILP221 1 0 400.0 231.0 400.0 0.8320 43.904 -27.2125 0.0000    577       MIL-A3
ZMILP221 ZMIL1221 1 0 220.0 220.0 400.0 0.0484 0.4840 0.000000 0.0000   1050      MIL-PF3
ZMKR2151 ZMKR2221 1 0 120.0 230.0 160.0 0.1428 7.5020 6.115700 0.0000    840       MKR-A1
ZMON4151 ZMON4221 1 0 120.0 230.0 160.0 0.1391 7.9376 4.297500 0.0000    840       MON-A1
ZMON4411 ZMON4152 1 0 410.0 121.0 330.0 0.7680 66.880 1.450000 0.0000    476       MON-A4
ZMON4411 ZMON4221 1 0 410.0 230.0 330.0 0.6720 66.160 6.287500 0.0000    476       MON-A3
ZMOR1151 ZMOR1221 1 0 115.0 230.0 160.0 0.1428 7.9219 -2.47930 0.0000    840       MOR-A1
ZMOR1152 ZMOR1221 1 0 120.0 230.0 160.0 0.1488 7.9497 0.000000 0.0000    840       MOR-A2
ZMOR1153 ZMOR1221 1 8 120.0 230.0 160.0 0.1718 8.2595 29.09090 0.0000    840       MOR-A3
ZMOS3151 ZMOS3221 1 0 120.0 230.0 160.0 0.1391 7.5540 -57.8512 0.0000    840       MOS-A4
ZMOS3152 ZMOS3221 1 0 120.0 230.0 160.0 0.1839 8.1687 58.01650 0.0000    840       MOS-A3
ZMSK1411 ZMSK1151 1 0 410.0 121.0 330.0 1.6000 83.984 0.000000 0.0000    476       MSK-A1
ZMSK1411 ZMSK1152 1 0 410.0 121.0 330.0 1.6320 39.184 1.375000 0.0000    476       MSK-A2
ZNAR1151 ZNAR1411 1 0 121.0 410.0 330.0 0.0629 4.9562 16.03310 0.0000   1732       NAR-A2
ZNAR1411 ZNAR1151 2 0 410.0 121.0 330.0 1.6000 84.400 7.850000 0.0000    476       NAR-A1
ZNCR4151 ZNCR4221 1 0 120.0 225.0 120.0 0.3811 14.323 18.18180 0.0000    630       NCR-T1
ZNCR4151 ZNCR4221 2 0 120.0 225.0 120.0 0.3811 14.323 18.18180 0.0000    630       NCR-T2
ZOLM5411 ZOLM5151 1 0 410.0 123.0 330.0 0.8160 63.360 3.925000 0.0000    476       OLM-A1
ZOLM5411 ZOLM5151 2 0 410.0 121.0 330.0 1.6320 83.792 3.925000 0.0000    476       OLM-A2
ZOLM5411 ZOLM5221 1 0 410.0 245.0 330.0 0.6720 65.696 -9.97500 0.0000    476       OLM-A3
ZOLS5151 ZOLS5221 1 0 120.0 230.0 160.0 0.1815 8.0102 36.52890 0.0000    840       OLS-A1
ZOLS5151 ZOLS5221 2 0 120.0 230.0 160.0 0.8978 74.702 65.78510 0.0000    840       OLS-A2
ZOLT1151 ZOLT1411 1 0 121.0 410.0 330.0 0.0653 5.0469 17.19010 0.0000   1732       OLT-A4
ZOLT1411 ZOLT1221 1 0 410.0 245.0 500.0 0.4480 41.728 1.837500 0.0000    722       OLT-A1
ZOLT1411 ZOLT1221 2 0 410.0 245.0 500.0 0.4480 41.616 1.712500 0.0000    722       OLT-A2
ZOSC2411 ZOSC2151 1 0 400.0 123.0 238.0 2.4480 97.856 -10.2500 0.0000    344       OSC-T2
ZOSC2411 ZOSP2151 1 0 400.0 121.0 250.0 2.1280 95.872 10.00000 0.0000    361       OSC-T3
ZOSR4151 ZOSR4411 2 0 121.0 410.0 450.0 0.0460 3.8054 18.18180 0.0000   2362       OSR-A2
ZOSR4411 ZOSR4151 1 0 410.0 121.0 330.0 1.0240 83.824 0.000000 0.0000    476       OSR-A1
ZOST1151 ZOST1221 1 0 120.0 230.0 275.0 0.0738 4.8569 3.636400 0.0000   1443       OST-A3
ZOST1151 ZOST1411 1 0 120.0 410.0 450.0 0.0460 3.7934 169.9174 0.0000   2362       OST-A2
ZOST1411 ZOST1221 1 0 410.0 245.0 500.0 0.4480 41.440 1.900000 0.0000    722       OST-A1
ZPAB1151 ZPAB1221 1 0 120.0 230.0 275.0 0.0738 4.8352 8.264500 0.0000   1443       PAB-A1
ZPAB1152 ZPAB1221 1 0 120.0 230.0 275.0 0.0738 4.8509 8.264500 0.0000   1443       PAB-A2
ZPAI1151 ZBEK1221 1 0 120.0 230.0 250.0 0.0786 5.2103 4.793400 0.0000   1312       BEK-A1
ZPAI1152 ZBEK1222 1 0 120.0 230.0 250.0 0.0750 4.9634 4.793400 0.0000   1312       BEK-A2
ZPAS4411 ZPAS4151 1 0 400.0 121.0 330.0 1.0400 67.712 2.350000 0.0000    476       PAS-A2
ZPAS4411 ZPAS4152 1 0 400.0 121.0 250.0 2.1920 96.000 15.62500 0.0000    361       PAS-T1
ZPAT4151 ZPAT4221 1 0 120.0 230.0 160.0 0.2009 8.1433 -108.926 0.0000    840       PAT-A1
ZPAT4411 ZPAT4221 1 0 410.0 245.0 500.0 0.4800 43.744 4.662500 0.0000    722       PAT-A2
ZPDE1151 ZPDE1221 1 0 120.0 230.0 160.0 0.1779 8.0647 -48.4298 0.0000    840       PDE-A1
ZPDE1152 ZPDE1221 1 0 120.0 230.0 160.0 0.1779 8.1578 21.81820 0.0000    840       PDE-A2
ZPEL2151 ZPEL2221 1 0 120.0 230.0 160.0 0.1573 8.8148 -108.926 0.0000    840       PEL-A1
ZPEL2411 ZPELXX2X 1 8 400.0 231.0 400.0 0.8480 45.984 0.000000 0.0000    577       PEL-A2
ZPELXX2X ZPEL2221 1 8 231.0 231.0 400.0 0.0484 0.4840 0.000000 0.0000   1050     PEL-A2 P
ZPIA1151 ZPIA1221 1 0 120.0 230.0 160.0 0.1863 8.2171 -62.9752 0.0000    840       PIA-A1
ZPIA1152 ZPIA1221 1 0 120.0 230.0 160.0 0.1621 8.7943 84.62810 0.0000    840       PIA-A2
ZPIO1151 ZPIO1221 1 0 120.0 230.0 160.0 0.1646 8.2800 -60.4959 0.0000    840       PIO-A1
ZPIO1152 ZPIO1221 1 0 120.0 230.0 125.0 0.2202 10.116 34.04960 0.0000    656       PIO-A2
ZPKW4151 ZPKW4221 1 0 120.0 230.0 160.0 0.1900 8.2631 0.000000 0.0000    840       PKW-A1
ZPKW4151 ZPKW4221 2 0 120.0 230.0 160.0 0.1984 8.2631 0.000000 0.0000    840       PKW-A2
ZPLC4151 ZPLC4221 1 0 120.0 230.0 100.0 0.3243 12.796 -32.2314 0.0000    525       PLC-A1
ZPLC4152 ZPLC4221 1 0 120.0 230.0 180.0 0.3340 12.781 -35.2066 0.0000    945       PLC-A2
ZPLE4152 ZPLE4221 1 0 120.0 230.0 160.0 0.1924 8.3224 41.15700 0.0000    840       PLE-A2
ZPLE4411 ZPLE4151 1 0 400.0 121.0 250.0 1.7760 104.18 0.000000 0.0000    361       PLE-T3
ZPLE4411 ZPLE4153 1 0 410.0 121.0 330.0 0.9600 68.320 16.83750 0.0000    476       PLE-A4
ZPLE4411 ZPLE4221 1 8 410.0 245.0 500.0 0.5920 38.816 0.000000 0.0000    722       PLE-A1
ZPLO1151 ZPLO1411 1 0 121.0 410.0 450.0 0.0484 3.8115 16.03310 0.0000   2362       PLO-A1
ZPLO1411 ZPLO1152 1 0 400.0 121.0 250.0 2.4000 99.024 -10.0000 0.0000    361       PLO-T2
ZPLP5151 ZPLP5411 1 8 121.0 410.0 305.0 0.0484 3.7946 141.6529 0.0000   1601       PLP-A2
ZPOL4151 ZPOL4221 1 0 120.0 230.0 160.0 0.1694 8.1808 -31.4050 0.0000    840       POL-A1
ZPOL4152 ZPOL4411 1 0 121.0 410.0 330.0 0.0641 4.7843 12.56200 0.0000   1732       POL-A4
ZPOL4153 ZPOL4221 1 0 120.0 230.0 160.0 0.1863 8.7810 -43.6364 0.0000    840       POL-A2
ZPOL4411 ZPOL4221 1 0 400.0 245.0 500.0 0.4320 43.104 2.025000 0.0000    722       POL-A3
ZPPD4151 ZPPD4221 1 0 120.0 230.0 160.0 0.1960 8.1857 36.36360 0.0000    840       PPD-A1
ZPRB3151 ZPRB3221 1 0 120.0 230.0 160.0 0.1573 8.3369 -47.4380 0.0000    840       PRB-A1
ZPRG1151 ZPRG1221 1 0 120.0 230.0 275.0 0.0714 4.8763 1.818200 0.0000   1443       PRG-A1
ZPRG1152 ZPRG1221 1 0 120.0 230.0 275.0 0.0714 4.8763 1.818200 0.0000   1443       PRG-A2
ZRAD2151 ZRAD2221 1 0 120.0 230.0 160.0 0.1803 8.0259 -36.3636 0.0000    840       RAD-A2
ZRAD2151 ZRAD2221 2 0 120.0 230.0 160.0 0.2456 8.2631 0.000000 0.0000    840       RAD-A1
ZREC4151 ZREC4221 1 0 120.0 230.0 275.0 0.0726 4.8037 68.26450 0.0000   1443       REC-A1
ZREC4151 ZREC4221 2 0 120.0 230.0 275.0 0.0726 4.8037 68.26450 0.0000   1443       REC-A2
ZROG1411 ZROG1221 1 0 410.0 245.0 500.0 0.5920 43.200 1.187500 0.0000    722       ROG-A1
ZROG1411 ZROG1222 1 0 410.0 245.0 500.0 0.4800 42.880 1.725000 0.0000    722       ROG-A2
ZROK3411 ZROK3151 1 0 400.0 121.0 250.0 2.4960 101.54 10.62500 0.0000    361       ROK-T1
ZROK3411 ZROK3152 1 0 400.0 121.0 250.0 2.4800 100.74 10.62500 0.0000    361       ROK-T2
ZROZ2151 ZROZ2221 1 0 120.0 230.0 160.0 0.1972 8.0828 -60.4959 0.0000    840       ROZ-A1
ZROZ2151 ZROZ2221 2 0 120.0 230.0 160.0 0.1573 8.0925 -60.4959 0.0000    840       ROZ-A2
ZRZE2152 ZRZE2411 1 0 110.0 410.0 330.0 0.0641 4.9537 12.39670 0.0000   1732       RZE-A2
ZRZE2411 ZRZE2151 1 0 400.0 123.0 250.0 2.2240 97.280 11.20000 0.0000    361       RZE-T1
ZSDU1151 ZSDU1411 1 0 121.0 410.0 330.0 0.0629 4.9562 16.03310 0.0000   1732       SDU-A1
ZSIE3151 ZSIE3221 1 0 120.0 230.0 160.0 0.1730 8.1409 54.87600 0.0000    840       SIE-A1
ZSIE3152 ZSIE3221 1 0 120.0 230.0 160.0 0.1791 8.0864 19.33880 0.0000    840       SIE-A2
ZSKA3151 ZSKA3221 1 0 120.0 230.0 160.0 0.1379 7.8602 48.42980 0.0000    840       SKA-A1
ZSKA3151 ZSKA3221 2 0 120.0 230.0 160.0 0.1972 8.1760 -27.7686 0.0000    840       SKA-A2
ZSKA3151 ZSKA3411 1 0 121.0 410.0 450.0 0.0484 3.7934 19.17360 0.0000   2362       SKA-A3
ZSLK5152 ZSLK5411 1 0 121.0 410.0 450.0 0.0460 3.7897 23.30580 0.0000   2362       SLK-A2
ZSLK5411 ZSLK5151 1 0 410.0 121.0 330.0 0.9600 67.360 -3.62500 0.0000    476       SLK-A1
ZSLO5151 ZSLK5411 1 0 121.0 410.0 450.0 0.0460 3.8163 70.74379 0.0000   2362       SLK-A4
ZSOC1151 ZSOC1221 1 0 120.0 230.0 160.0 0.1960 8.3913 -108.926 0.0000    840       SOC-A2
ZSTW2151 ZSTW2221 1 0 120.0 230.0 275.0 0.0726 4.8521 7.107400 0.0000   1443       STW-A1
ZSTW2151 ZSTW2221 2 0 120.0 230.0 275.0 0.0726 4.8521 7.107400 0.0000   1443       STW-A2
ZSWI4151 ZSWI4221 1 0 120.0 230.0 160.0 0.1936 8.2268 -41.1570 0.0000    840       SWI-A2
ZSWI4151 ZSWI4411 1 0 121.0 410.0 450.0 0.0460 3.8151 7.107400 0.0000   2362       SWI-A1
ZSWI4411 ZSWI4221 1 0 410.0 245.0 500.0 0.4800 41.728 4.912500 0.0000    722       SWI-A3
ZTAW3411 ZTAW3151 1 0 400.0 121.0 250.0 2.4640 98.240 -18.5625 0.0000    361       TAW-T1
ZTCN3411 ZTCN3151 1 0 400.0 123.0 250.0 2.4960 99.968 15.12500 0.0000    361       TCN-T2
ZTCN3411 ZTCN3152 1 0 400.0 123.0 250.0 2.2240 97.920 12.12500 0.0000    361       TCN-T1
ZTEL5151 ZTEL5221 1 0 120.0 230.0 160.0 0.1827 8.0259 38.67770 0.0000    840       TEL-A2
ZTEL5151 ZTEL5221 2 0 120.0 230.0 160.0 0.1452 7.9449 72.56200 0.0000    840       TEL-A1
ZTRE1411 ZTRE1151 1 0 400.0 121.0 250.0 2.4800 100.22 -10.0000 0.0000    361       TRE-T1
ZTRE1411 ZTRE1152 1 0 400.0 121.0 250.0 2.5120 100.77 -10.0000 0.0000    361       TRE-T2
ZWAN3151 ZWAN3221 1 0 120.0 230.0 160.0 0.1875 8.1372 -48.4298 0.0000    840       WAN-A1
ZWAN3152 ZWAN3221 1 0 120.0 230.0 160.0 0.1694 8.1372 -48.4298 0.0000    840       WAN-A2
ZWIE3151 ZWIE3411 1 0 125.0 400.0 450.0 0.0472 3.7873 19.17360 0.0000   2362       WIE-A5
ZWIE3152 ZWIE3221 1 0 120.0 230.0 160.0 0.1694 8.3006 -37.5207 0.0000    840       WIE-A1
ZWIE3152 ZWIE3221 2 0 120.0 230.0 275.0 0.0726 4.8715 41.65290 0.0000   1443       WIE-A2
ZWIE3152 ZWIE3221 3 8 125.0 230.0 140.0 0.1851 8.0671 108.9256 0.0000    735       WIE-A4
ZWIE3221 ZWIE3411 1 0 231.0 400.0 400.0 0.1355 11.994 -99.1736 0.0000   1050       WIE-A3
ZWLA5151 ZWLA5221 1 0 120.0 230.0 160.0 0.1476 8.1409 -45.9504 0.0000    840       WLA-A1
ZWLA5151 ZWLA5221 2 0 120.0 230.0 160.0 0.1476 8.1409 -41.1570 0.0000    840       WLA-A2
ZWLC5151 ZWLC5221 1 1 110.0 220.0 1000. 0.1912 12.009 0.000000 0.0000   5249        T_EQ2
ZWRC4411 ZWRC4151 1 0 400.0 121.0 330.0 1.3440 66.400 -2.62500 0.0000    476       WRC-A1
ZWRC4411 ZWRC4152 1 0 400.0 121.0 330.0 0.7680 66.720 -2.62500 0.0000    476       WRC-A2
ZWRZ3151 ZWRZ3221 1 0 120.0 230.0 160.0 0.1428 7.9533 -57.8512 0.0000    840       WRZ-A3
ZWRZ3152 ZWRZ3221 1 0 120.0 230.0 160.0 0.1355 8.2522 7.272700 0.0000    840       WRZ-A4
ZWTO1151 ZWTO1221 1 0 120.0 230.0 160.0 0.1561 8.0961 557.3554 0.0000    840       WTO-A1
ZWTO1152 ZWTO1221 1 0 120.0 230.0 160.0 0.1549 7.4935 6.115700 0.0000    840       WTO-A2
ZWYS2151 ZWYS1221 1 0 120.0 230.0 275.0 0.0726 4.8521 7.107400 0.0000   1443       WYS-A1
ZZAM2151 ZZAM2221 1 0 120.0 230.0 160.0 0.1960 8.6684 -108.926 0.0000    840       ZAM-A1
ZZAW5221 ZAW21P2  1 0 220.0 220.0 180.0 0.0920 0.9148 0.000000 0.0000    472      ZAW-PF1
ZZBK4151 ZZBK4221 1 0 120.0 230.0 160.0 0.1391 7.9170 -50.7438 0.0000    840       ZBK-A3
ZZDK5151 ZZDK5221 1 0 120.0 230.0 160.0 0.1730 8.3635 36.36360 0.0000    840       ZDK-A1
ZZDK5151 ZZDK5411 1 0 120.0 410.0 450.0 0.0484 3.7873 141.6529 0.0000   2362       ZDK-A4
ZZGI1151 ZZGI1221 1 0 120.0 230.0 160.0 0.1682 8.3502 -26.6116 0.0000    840       ZGI-A1
ZZGI1152 ZZGI1221 1 0 120.0 230.0 160.0 0.1682 8.3502 -24.1322 0.0000    840       ZGI-A2
ZZRC5411 ZZRC5151 1 0 400.0 121.0 250.0 2.1600 95.360 -8.75000 0.0000    361       ZRC-T1
ZZRC5411 ZZRC5151 2 8 400.0 121.0 250.0 2.4800 98.944 -7.50000 0.0000    361       ZRC-T2
ZZRO5151 ZZRC5411 1 0 121.0 410.0 450.0 0.0460 3.8236 247.7686 0.0000   2362       ZRC-A3
ZZUK4151 ZZUK4221 1 0 120.0 230.0 229.0 0.0726 4.8618 4.132200 0.0000   1202       ZUK-A1
ZZUK4151 ZZUK4221 2 0 120.0 230.0 275.0 0.0726 4.8618 4.132200 0.0000   1443       ZUK-A3
ZZUK4151 ZZUK4221 3 8 120.0 230.0 160.0 0.1936 8.0223 -46.9421 0.0000    840       ZUK-A2
ZZYD5151 ZZYD5221 1 8 120.0 230.0 160.0 0.1512 8.2147 -43.6364 0.0000    840       ZYD-A2
ZZYD5151 ZZYD5221 2 8 120.0 230.0 160.0 0.1670 8.0538 193.3884 0.0000    840       ZYD-A1
##R
BANDUM11 BANDUM31 1 1.001 12  -7       
BAUBAN11 BAUBAN22 1 0.860 13  -8       
BAUBAN1S BAUBAN21 1 0.862 13  -8       
BAUBAN20 BAUBAN21 1                    3.362 90.00 16 -11       SYMM 
BAVERN34 BAVERN30 1 1.580 10   5       
BAVERN34 BAVERN31 1 1.580 10   5       
BAVLGM10 BAVLGM32 1 1.002 12  -7       
BAVLGM1S BAVLGM31 1 1.011 12  -7       
BAWIRS2S BAWIRS31 1 0.708 14   6       
BBRUEG11 BBRUEG31 1 0.950 11  -9       
BBRUEG1S BBRUEG30 1 0.920 12  -7       
BBRUGG32 BBRUGG31 1 1.500 10   5       
BBRUGG32 BBRUGG31 2 1.500 10   5       
BBRUGG34 BBRUGG30 1 1.500 10   4       
BBRUME1S BBRUME2A 1 0.865 13   0       
BCAMOC31 BCAMOC30 1 1.400 11   0       
BCFINF30 BCFINF31 1 2.000 10   0       
BCHIEV31 BCHIEV30 2                    2.633 90.00 10   8       SYMM 
BCOO 211 BCOO 311 1 1.250 12   3       
BCOO 212 BCOO 311 1 1.250 12   3       
BCOO 213 BCOO 311 1 1.250 12   3       
BCOURC10 BCOURC31 1 0.917 12  -6       
BCZWIJ30 BCZWIJ33 1 1.582 10   0       
BCZWIJ31 BCZWIJ32 1 1.581 10   0       
BCZWIJ31 BCZWIJ34 1 1.581 10   0       
BDOEL 10 BDOEL 32 1 0.920 12  -7       
BDOEL 11 BDOEL 14 1 1.580 10   0       
BDOEL 12 BDOEL 15 1 1.580 10   0       
BDROGE11 BDROGE30 1 1.015 12  -9       
BEEKLN11 BEEKLN30 1 1.008 12  -7       
BESSO 31 BESSO 30 1 1.581 10   0       
BGOUY 1S BGOUY 32 1 1.008 12  -5       
BGOUY 1T BGOUY 31 1 1.008 12  -6       
BGOUY 30 BGOUY 32 1 1.500 10   5       
BGRAMM1S BGRAMM30 1 1.093 12  -5       
BIZGEM11 BIZGEM30 1 1.014 12  -7       
BIZGEM12 BIZGEM31 1 1.008 12  -7       
BJUPIL2S BJUPIL20 1 1.500 10   4       
BJUPIL2T BJUPIL32 1 2.000  6   0       
BKALLO11 BKALLO31 1 1.002 12  -6       
BKENNE31 BKENNE3B 1 1.505 10   2       
BKOKSI3B BKOKSI3A 1                    2.633 90.00 10   0       SYMM 
BLACRO32 BLACRO30 1 1.500 10   4       
BLIGNE30 BLIGNE31 1 1.500 10   3       
BLILLO10 BLILLO34 1 1.002 12  -6       
BLILLO11 BLILLO32 1 1.002 12  -8       
BLILLO13 BLILLO30 1 1.002 12  -9       
BLINT 11 BLINT 31 1 1.008 12 -10       
BLINT 12 BLINT 32 1 1.008 12  -9       
BLIXHE10 BLIXHE21 1 0.990 13  -9       
BLIXHE11 BLIXHE21 1 0.990 13  -9       
BLIXHE11 BLIXHE30 1 0.920 12  -8       
BLIXHE21 BLIXHE31 1 2.000  6   0       
BMALEC32 BMALEC30 1 1.400 10   7       
BMALEC32 BMALEC31 1 1.400 10   7       
BMASSE1S BMASSE31 1 1.008 12  -6       
BMEERH1S BMEERH31 1 1.100 12  -4       
BMEERH1T BMEERH30 1 1.011 12  -8       
BMEERH32 BMEERH30 1 1.500 10   0       
BMEERH32 BMEERH31 1 1.500 10   9       
BMERCA11 BMERCA30 1 1.000 12 -10       
BMERCA1A BMERCA31 1 1.093 12   0       
BMONCE21 BMONCE31 1 1.478  7   0       
BMOUSC32 BMOUSC31 1 1.500 10   2       
BNIVEL30 BNIVEL31 1 1.500 10  10       
BNIVEL30 BNIVEL32 1 1.358 11   7       
BRIMIE1S BRIMIE2C 1 0.747 13   8       
BRIMIE1T BRIMIE1C 1 0.873 13   0       
BRIMIE2A BRIMIE1A 1 0.873 13   0       
BRINGV30 BRINGV31 1 0.800 39   0       
BRODEN11 BRODEN31 1 1.010 12  -7       
BRODEN1A BRODEN30 1 1.015 12  -7       
BROUVR20 BROUVR21 1 1.500 10   3       
BSTEVN10 BSTEVN20 1 0.920 15   2       
BSTEVN11 BSTEVN21 1 0.920 15   2       
BSTEVN11 BSTEVN31 1 0.920 12  -7       
BSTEVN12 BSTEVN22 1 0.920 15   2       
BSTEVN13 BSTEVN23 1 0.920 15   2       
BSTEVN13 BSTEVN32 1 0.920 12  -7       
BTERGN11 BTERGN31 1 0.924 12  -5       
BTERGN11 BTERGN32 1 2.500  2  -2       
BTIBIS1S BTIBIS31 1 1.001 12 -11       
BTIHA111 BTIHA110 1 1.581 10   0       
BTIHA112 BTIHA113 1 1.581 10   0       
BVANYK10 BVANYK12 1                    2.600 90.00 17   2       SYMM 
BVANYK13 BVANYK11 1                    2.600 90.00 17   3       SYMM 
BVERBR1A BVERBR31 1 1.008 12  -5       
BVERBR1S BVERBR30 1 1.001 12  -8       
BXSCSC20 BXSCSC21 1                    2.055 90.00 16 -11       SYMM 
BZANDV13 BZANDV10 1                    2.602 90.00 17  -3       SYMM 
BZANDV13 BZANDV11 1                    2.602 90.00 17  -1       SYMM 
BZANDV13 BZANDV1A 1                    2.602 90.00 17   0       SYMM 
BZANDV14 BZANDV12 1                    2.602 90.00 17  -6       SYMM 
BZANDV1S BZANDV30 1 1.011 12  -7       
BZANDV1T BZANDV32 1 1.001 12  -7       
CALB__1A CALB__52 1 1.500  8  -3       
CALB__1C CALB__53 2 1.500  8  -3       
CBAB__11 CBAB__54 3 1.500  8  -4       
CBAB__12 CBAB__52 2 1.500  8  -4       
CBEZ__11 CBEZ__51 1 1.250  8  -6       
CBEZ__12 CBEZ__52 2 1.500  8  -5       
CBEZ__21 CBEZ__51 3 2.000  6  -2       
CCEB__11 CCEB__51 1 1.500  8  -4       
CCEB__11 CCEB__53 2 1.500  8  -3       
CCEB__12 CCEB__53 3 1.500  8  -3       
CCHD__11 CCHD__55 1 1.500  8  -2       
CCHD__13 CCHD__56 2 1.500  8  -3       
CCHD__14 CCHD__54 3 1.500  8  -5       
CCHR__11 CCHR__51 1 1.500  8  -3       
CCHR__12 CCHR__52 2 1.500  8  -1       
CCHT__13 CCHT__54 3 1.500  8   0       
CCHT__21 CCHT__55 2 2.000  6  -2       
CCHT__22 CCHT__51 1 2.000  6  -2       
CCST__11 CCST__23 1 1.480  6  -3       
CCST__11 CCST__51 3 1.500  8  -4       
CCST__12 CCST__56 2 1.500  8  -4       
CCST__51 CCST__23 4 1.450 11   3       
CDAS__12 CDAS__52 2 1.500  8  -5       
CDAS__13 CDAS__54 3 1.500  8  -5       
CDET__11 CDET__52 1 1.500  8  -1       
CDET__12 CDET__51 2 1.500  8  -1       
CHBM__11 CHBM__55 2 1.500  8  -4       
CHBM__14 CHBM__53 1 1.500  8  -4       
CHRA__12 CHRA__22 1 1.480  6   0       
CHRD_213 CHRD_215 1                    1.677 90.00 32  -1       SYMM 
CHRD_213 CHRD_215 2                    1.677 90.00 32  -1       SYMM 
CHRD_214 CHRD_216 3                    1.677 90.00 32  -1       SYMM 
CHRD_214 CHRD_216 4                    1.677 90.00 32  -1       SYMM 
CHZI__11 CHZI__53 2 1.500  8  -1       
CHZI__12 CHZI__51 1 1.500  8   0       
CKLT__11 CKLT__51 1 1.500  8  -4       
CKLT__12 CKLT__52 2 1.500  8  -4       
CKOC__12 CKOC__55 1 1.500  8  -1       
CKOC__13 CKOC__51 2 1.500  8  -1       
CKRA__11 CKRA__51 1 1.500  8  -4       
CKRA__11 CKRA__53 3 1.500  8  -4       
CKRA__12 CKRA__52 2 1.500  8  -4       
CLIS__21 CLIS__54 2 2.000  6  -3       
CLIS__22 CLIS__55 3 2.000  6  -1       
CLIS__22 CLIS__5J 1 2.000  6  -1       
CMAL__21 CMAL__52 1 2.000  6  -3       
CMAL__22 CMAL__51 2 2.000  6  -3       
CMIL__51 CMIL__22 1 1.460 11   5       
CNEZ__11 CNEZ__52 1 1.500  8  -5       
CNEZ__12 CNEZ__51 2 1.500  8  -5       
CNOS__11 CNOS__54 2 1.500  8  -3       
CNOS__12 CNOS__53 1 1.500  8  -3       
COPO__21 COPO__53 1 2.000  6  -3       
COPO__22 COPO__52 2 2.000  6  -4       
COTR__11 COTR__53 2 1.500  8  -4       
COTR__12 COTR__51 1 1.500  8  -4       
COTR__12 COTR__55 3 1.500  8  -4       
CPRE__11 CPRE__59 1 1.500  8   0       
CPRE__21 CPRE__56 2 2.000  6  -3       
CPRN__18 CPRN__52 4 1.500  8  -1       
CPRN__1A CPRN__22 3 1.480  6   0       
CPRN__21 CPRN__51 1 2.000  6  -3       
CPRN__22 CPRN__51 2 2.000  6  -3       
CREP__11 CREP__51 1 1.500  8  -3       
CREP__13 CREP__55 3 1.500  8  -1       
CREP__14 CREP__56 2 1.500  8  -4       
CSLV__1D CSLV__53 2 1.500  8  -4       
CSLV__1I CSLV__51 1 1.500  8  -4       
CSOK__11 CSOK__51 4 1.500  8  -5       
CSOK__12 CSOK__21 1 1.480  6  -1       
CSOK__12 CSOK__52 5 1.500  8  -2       
CSOK__22 CSOK__55 2 2.000  6  -2       
CTAB__51 CTAB__21 1 1.450 11   5       
CTYN__11 CTYN__51 1 1.500  8  -4       
CTYN__12 CTYN__53 2 1.500  8  -4       
CVER__11 CVER__57 2 1.500  8   0       
CVIT__13 CVIT__52 3 1.500  8  -1       
CVIT__21 CVIT__51 1 2.000  6  -3       
CVIT__22 CVIT__52 2 2.000  6  -3       
CVYSH_12 CVYS__51 2 1.500  8  -4       
CVYS__52 CVYS__21 1 1.820  9   2       
D1ABS_3  D1ABS_31 1                    2.068 90.00 10   0 0.000 ASYM 
D1ASR_1  D1ASR_3  1 1.760 10  -2       
D1EDR_1  D1EDR_2  1 1.010 10  -4       
D1EDR_1  D1EDR_3  1 1.740 10  -3       
D1EDR_1  D1EDR_3  2 1.760 10  -3       
D1FER_1  D1FER_3  1 1.760 10  -2       
D1FGD_1  D1FGD_3  1 1.760 10  -2       
D1FGD_1  D1FGD_3  2 1.760 10  -2       
D1IDU_1  D1IDU_3  1 1.760 10  -2       
D1IDU_1  D1IDU_3  2 1.760 10  -2       
D1KAS_1  D1KAS_3  1 1.760 10  -1       
D1KAS_1  D1KAS_3  2 1.760 10  -1       
D1KIN_1  D1KIN_3  1 1.760 10  -2       
D1LAG_1  D1LAG_3  1 1.760 10  -2       
D1MAL_1  D1MAL_3  1 1.760 10  -3       
D1NVV_1  D1NVV_3  1 1.760 10  -3       
D1TJE_1  D1TJE_3  2 1.760 10  -2       
D1TJE_1  D1TJE_32 1 1.760 10  -2       
D1TRI_1  D1TRI_2  1 1.040 10  -2       
D1TRI_1  D1TRI_2  2 1.040 10  -2       
D1TRI_1  D1TRI_3  1 1.760 10  -3       
D1VHA_1  D1VHA_3  1 1.760 10  -3       
D2AHM 22 D2AHM 52 1 2.138  8  -6       
D2AHM 23 D2AHM 51 1 1.304 13  -3       
D2AHM 23 D2AHM 53 1 2.000  8  -6       
D2ALFS11 D2ALFS57 1 1.231 13  -7       
D2ALFS12 D2ALFS59 1 1.231 13  -6       
D2ALFS13 D2ALFS58 1 1.231 13  -8       
D2ALGE11 D2ALGE52 1 1.231 13  -9       
D2ALGE11 D2ALGE54 1 1.231 13  -7       
D2AS  11 D2AS  51 1 1.231 13  -5       
D2AS  12 D2AS  52 1 1.231 13  -5       
D2ASSL11 D2ASSL52 1 1.231 13  -5       
D2AUDS11 D2AUDS21 1 1.111  9  -4       
D2AUDS11 D2AUDS51 1 1.231 13  -4       
D2AUDS14 D2AUDS23 1 1.111  9  -4       
D2AUDS14 D2AUDS59 1 1.231 13  -4       
D2BECH11 D2BECH22 1 1.231 13  -1       
D2BECH12 D2BECH21 1 1.231 13  -1       
D2BECH12 D2BECH51 1 1.231 13 -10       
D2BEHS12 D2BEHS51 1 1.231 13  -5       
D2BORK11 D2BORK51 1 1.231 13  -5       
D2BORK11 D2BORK52 1 1.231 13  -3       
D2BORK12 D2BORK51 1 1.231 13  -5       
D2BRAN22 D2BRAN51 1 1.231 13 -11       
D2BRAN23 D2BRAN52 1 1.269 13 -13       
D2BRFW12 D2BRFW51 1 1.231 13  -4       
D2BRFW12 D2BRFW52 1 1.231 13  -3       
D2BRUN11 D2BRUN21 1 1.111  9  -2       
D2BRUN12 D2BRUN59 1 1.231 13  -6       
D2BUTL11 D2BUKZ8A 1 1.000 13   3       
D2BUTL11 D2BUKZ8A 2 1.000 13   3       
D2BUTL12 D2BUKD8A 1 1.000 13  -3       
D2BUTL12 D2BUKD8A 2 1.000 13  -3       
D2BUTL12 D2BUKE2A 1 1.000 13  -3       
D2BUTL12 D2BUKE2A 2 1.000 13  -3       
D2CLPO23 D2CLPO52 1 1.656  9  -2       
D2CLPO24 D2CLPO51 1 1.223 13  -8       
D2CONN11 D2CONN58 1 1.231 13  -9       
D2CONN12 D2CONN57 1 1.231 13  -9       
D2CONO12 D2CONO29 1 1.111  9  -1       
D2CONO12 D2CONO59 1 1.231 13  -7       
D2CONO13 D2CONO28 1 1.231 13  -1       
D2DIEL11 D2DIEL13 1                    1.271 90.00 32  -4 0.000 SYMM 
D2DIEL12 D2DIEL15 2                    1.271 90.00 32  -4 0.000 SYMM 
D2DIEL13 D2DIEL51 1 1.231 13  -7       
D2DIEL13 D2DIKE21 1 1.304 14   6       
D2DIEL15 D2DIEL51 1 1.231 13  -7       
D2DIEL15 D2DIKZ8A 1 1.000 13  -3       
D2DIEL15 D2DIKZ8A 2 1.000 13  -3       
D2DILL11 D2DILL51 1 1.231 13  -4       
D2DIPP12 D2DIPP52 1 1.231 13  -5       
D2DIPP12 D2DIPP59 1 1.231 13  -5       
D2DOEH22 D2DOEH55 1 1.231 13  -3       
D2DOEH25 D2DOEH54 1 1.231 13  -4       
D2DOEW11 D2DWKE1A 1 1.316  8  -4       
D2DOEW11 D2DWKE1A 2 1.316  8  -4       
D2DOEW14 D2DWKD1A 1 1.281 10   8       
D2DOEW14 D2DWKD1A 2 1.281 10   8       
D2DOEW17 D2DWKZ1A 1 1.389  8   5       
D2DOEW17 D2DWKZ1A 2 1.389  8   5       
D2DOLL12 D2DOLL51 1 1.231 13  -6       
D2DOLL13 D2DOLL52 1 1.231 13  -7       
D2EICK11 D2EICK54 1 1.333 12  -8       
D2EICK12 D2EICK51 1 1.231 13 -10       
D2EICK12 D2EICK53 1 1.231 13  -6       
D2ELSE11 D2ELSE51 1 1.231 13  -4       
D2ELSE12 D2ELSE52 1 1.231 13  -4       
D2ELT 12 D2ELT 52 1 1.231 13  -4       
D2EMOS12 D2EMOS28 2 1.111  9   0       
D2EMOS12 D2EMOS29 1 1.111  9  -9       
D2EMOS12 D2EMOS58 1 1.231 13  -9       
D2EMOS12 D2EOKE8A 1 1.045 13 -13       
D2EMOS12 D2EOKE8A 2 1.045 13  -1       
D2EMOS12 D2EORI39 1 1.231 13  -3       
D2EMOS14 D2EMOS59 1 1.231 13 -13       
D2EMOS14 D2EOKZ8A 1 1.045 13  -1       
D2EMOS14 D2EOKZ8A 2 1.045 13  -1       
D2ETZ 11 D2ETZ 53 1 1.231 13  -2       
D2ETZ 12 D2ETZ 51 1 1.231 13  -2       
D2FARG12 D2FARG59 1 1.231 13  -7       
D2FEDD11 D2FEDD21 1 1.111  9   0       
D2FEDD13 D2FEDD23 1 1.111  9   0       
D2FRAN21 D2FRAM58 1 1.231 13 -10       
D2FRAN21 D2FRAM59 1 1.269 13 -10       
D2FRAN22 D2FRAM54 1 1.231 13  -6       
D2FRAN22 D2FRAN52 1 1.231 13  -4       
D2FRSW11 D2FRSW51 1 1.231 13  -8       
D2FRSW12 D2FRSW54 1 1.231 13  -8       
D2FRSW12 D2FRSW58 1 1.231 13 -12       
D2GANK11 D2GANK51 1 1.231 13  -7       
D2GANK12 D2GANK51 1 1.231 13  -8       
D2GIEN11 D2GIEN56 1 1.231 13  -5       
D2GIEN12 D2GIEN52 1 1.231 13  -6       
D2GIEN12 D2GIEN59 1 1.231 13  -5       
D2GKRO11 D2GKRO21 1 2.000  9  -1       
D2GKRO11 D2GKRO21 2 1.385 13  -1       
D2GKRO12 D2GKRO22 1 1.385 13  -1       
D2GKRO21 D2GKRO52 1 1.231 13  -7       
D2GKRO22 D2GKRO51 1 1.231 13  -7       
D2GLEI21 D2GLEI54 1 1.231 13 -10       
D2GLEI22 D2GLEI52 1 1.231 13 -13       
D2GODE21 D2GODE51 1 1.654 13  -6       
D2GODE21 D2GODE52 1 1.656  9  -3       
D2GOET21 D2GOET52 1 1.231 13 -10       
D2GOET22 D2GOET51 1 1.177 13 -10       
D2GROH11 D2GROH52 1 1.231 13 -13       
D2GROH12 D2GROH51 1 1.231 13 -13       
D2HAMN21 D2HAMN52 1 1.667  9  -1       
D2HAMN22 D2HAMN52 1 1.656  9  -1       
D2HAND11 D2HAND55 2 1.231 13  -4       
D2HAND12 D2HAND52 1 1.231 13  -4       
D2HAND12 D2HAND53 1 1.231 13  -6       
D2HAND14 D2HAND54 2 1.231 13  -6       
D2HAND15 D2HAND55 1 1.231 13  -4       
D2HANW21 D2HANW51 1 1.231 13 -10       
D2HANW22 D2HANW52 1 1.231 13 -11       
D2HARD11 D2HARD52 1 1.231 13  -5       
D2HARD11 D2HARD54 1 1.231 13  -7       
D2HARD11 D2HARD55 1 1.231 13  -6       
D2HATT11 D2HATT52 1 1.229 13  -4       
D2HEIW11 D2HEIW51 1 1.231 13  -6       
D2HEIW11 D2HEIW52 1 1.231 13  -7       
D2HEIW12 D2HEIW53 1 1.231 13  -6       
D2HELM11 D2HELM53 1 1.238 13  -4       
D2HELM12 D2HELM52 1 1.223 13  -4       
D2HUSN11 D2HUSN53 1 1.231 13  -6       
D2HUSN12 D2HUSN51 1 1.231 13  -6       
D2HUSN12 D2HUSN53 1 1.231 13  -6       
D2HWYK11 D2HWYK52 1 1.231 13  -3       
D2IN  21 D2IN  51 1 1.300 13  -3       
D2IRS 11 D2IRS 29 1 1.231 13  -2       
D2IRS 11 D2IRS 51 1 1.231 13  -4       
D2IRS 12 D2IRS 52 2 1.231 13  -4       
D2ITZW21 D2ITZW51 1 1.656  9  -1       
D2ITZW22 D2ITZW53 1 1.656  9  -1       
D2JARD11 D2JARD52 1 1.231 13  -5       
D2JARD12 D2JARD51 2 1.231 13  -5       
D2KARB12 D2KARB52 1 1.231 13  -6       
D2KIES21 D2KIES51 1 1.656  9  -8       
D2KIES22 D2KIES52 1 1.656  9  -2       
D2KIEW22 D2KIEW52 1 1.656  9  -8       
D2KILS11 D2KILS51 1 1.231 13   0       
D2KILS11 D2KILS52 3 1.231 13  -7       
D2KLIS11 D2KLIS53 1 1.231 13  -7       
D2KLIS12 D2KLIS51 1 1.231 13  -7       
D2KLIS12 D2KLIS51 2 1.231 13  -7       
D2KR  21 D2KR  51 1 1.231 13  -3       
D2KR  22 D2KR  51 1 1.231 13  -6       
D2KRI 11 D2KRI 53 1 1.231 13  -8       
D2KRI 12 D2KRI 52 1 1.231 13  -5       
D2KRUE11 D2KRUE52 1 1.231 13  -3       
D2KUMM12 D2KUMM53 1 1.231 13  -4       
D2LAGE21 D2LAGE51 1 1.231 13  -3       
D2LAMS11 D2LAMS52 1 1.231 13  -7       
D2LAMS12 D2LAMS51 1 1.231 13  -7       
D2LAND11 D2LAND21 1 1.385 13  -2       
D2LAND12 D2LAND21 1 2.022  9  -1       
D2LAND21 D2LAND61 1 1.238 13  -3       
D2LAND23 D2LAND61 1 1.231 13 -13       
D2LBEC21 D2LBEC52 1 1.656  9  -2       
D2LBEC22 D2LBEC52 1 1.656  9  -2       
D2LEHR21 D2LEHR54 1 1.231 13  -9       
D2LEHR21 D2LEHR5E 1 1.231 13 -10       
D2LEHR22 D2LEHR59 1 1.177 13 -11       
D2LU  21 D2LU  52 1 1.231 13  -1       
D2LU  21 D2LU  52 2 1.231 13  -1       
D2LUEN11 D2LUEN52 1 1.231 13 -10       
D2LUEN11 D2LUEN53 1 1.231 13  -8       
D2MBG 21 D2MBG 53 1 1.246 13  -5       
D2MBG 22 D2MBG 51 1 1.246 13  -4       
D2MECK11 D2MECK59 1 1.231 13   0       
D2MECK12 D2MECK58 1 1.231 13  -7       
D2MEHN12 D2MEHR29 2 1.111  9  -1       
D2MEHN13 D2MEHR28 2 1.111  9  -1       
D2MEIS21 D2MEIS51 1 1.231 13  -8       
D2MH  11 D2MH  52 1 1.231 13  -6       
D2MH  12 D2MH  51 1 1.231 13  -6       
D2NFI 21 D2NFI 51 1 1.231 13  -1       
D2NFI 22 D2NFI 52 1 1.231 13  -3       
D2NFI 22 D2NFI 52 2 1.231 13  -3       
D2NLAN11 D2NLAN51 1 1.231 13  -5       
D2OBA 11 D2OBA 51 1 1.231 13  -3       
D2OBA 13 D2OBA 2G 1 1.231 13  -1       
D2OBA 13 D2OBA 57 1 1.231 13  -2       
D2OBR 21 D2OBR 52 1 1.231 13  -4       
D2OBR 22 D2OBR 51 1 1.231 13  -4       
D2OD  12 D2OD  51 1 1.231 13  -3       
D2OH  11 D2OH  22 1 1.231 13   1       
D2OH  12 D2OH  21 1 1.231 13   1       
D2OHLS11 D2OHLS52 1 1.231 13  -8       
D2OHLS12 D2OHLS51 2 1.231 13  -7       
D2PI  21 D2PI  53 1 1.231 13  -2       
D2PI-N23 D2PI  52 1 2.125  8  -3       
D2PI-N23 D2PI  53 1 2.138  8  -3       
D2PLA 11 D2PLA 51 1 1.231 13  -8       
D2PT  12 D2PT  21 1 1.250 13   1       
D2PT  12 D2PT  51 1 1.231 13  -5       
D2PT  13 D2PT  22 1 1.231 13   1       
D2PT  21 D2PT  53 1 2.125  8  -3       
D2PT  22 D2PT  53 1 2.125  8  -3       
D2RAI 11 D2RAI 21 1 1.245 13  -2       
D2RAI 11 D2RAI 52 1 1.231 13  -5       
D2RAI 12 D2RAI 59 1 1.231 13  -5       
D2RE  22 D2RE  51 1 1.231 13  -2       
D2RED 11 D2RED 52 1 1.231 13  -5       
D2RED 14 D2RED 51 1 1.231 13  -5       
D2SD-N11 D2SD  53 1 1.231 13  -5       
D2SD-N12 D2SD  51 1 1.231 13  -5       
D2SD-N12 D2SD  52 1 1.231 13  -5       
D2SDON11 D2SDON53 1 1.231 13  -6       
D2SDON12 D2SDON51 1 1.231 13  -7       
D2SDON12 D2SDON52 1 1.231 13  -5       
D2SHUW11 D2SHUW51 1 1.231 13  -5       
D2SHUW13 D2SHUW52 1 1.231 13  -7       
D2SI  23 D2SI  51 1 2.000  8  -4       
D2SI  24 D2SI  52 1 2.000  8  -4       
D2SIEM14 D2SIEM21 1 1.231 13   1       
D2SIEM14 D2SIEM54 1 1.231 13  -3       
D2SIT 22 D2SIT 52 1 1.300 13  -3       
D2SOTT11 D2SOTT51 1 1.231 13  -8       
D2SOTT11 D2SOTT52 1 1.231 13  -7       
D2SOTT12 D2SOTT21 1 1.111  9  -3       
D2SOTT12 D2SOTT52 1 1.231 13  -7       
D2STAD11 D2STAD58 1 1.231 13  -6       
D2STAD13 D2STAD57 1 1.231 13  -6       
D2STAW11 D2STAW21 1 1.111  9   1       
D2STAW12 D2STAW21 1 1.111  9   1       
D2TRE 21 D2TRE 52 1 1.231 13  -4       
D2TRE 22 D2TRE 54 1 1.231 13  -4       
D2TWIS11 D2TWIS51 1 1.231 13  -2       
D2TWIS12 D2TWIS52 1 1.231 13   2       
D2UWES11 D2UWES21 1 1.385 13  -3       
D2UWES12 D2UWES51 1 1.231 13  -6       
D2VELT21 D2VELT52 1 1.231 13  -4       
D2VELT22 D2VELT51 1 1.231 13  -8       
D2VOER12 D2VOER52 1 1.231 13  -8       
D2VOSL21 D2VOSL51 1 1.667  9  -3       
D2VOSL22 D2VOSL52 1 1.656  9  -4       
D2WAHL11 D2WAHL22 1 1.385 13   0       
D2WAHL12 D2WAHL21 1 1.400 13   0       
D2WECH21 D2WECH51 1 1.231 13 -10       
D2WECH22 D2WECH52 1 1.269 13 -10       
D2WG  12 D2WG  51 1 1.231 13  -5       
D2WG  14 D2WG  18 1                    1.271 90.00 32   0 0.000 SYMM 
D2WG  14 D2WG  18 2                    1.271 90.00 32   0 0.000 SYMM 
D2WG  15 D2WG  19 1                    1.271 90.00 32   0 0.000 SYMM 
D2WG  15 D2WG  19 2                    1.271 90.00 32   0 0.000 SYMM 
D2WILW11 D2WILW51 2 1.231 13  -4       
D2WILW12 D2WILW51 2 1.231 13  -4       
D2WUER11 D2WUER21 1 2.011  9  -2       
D2WUER11 D2WUER51 1 1.231 13  -3       
D2WUER13 D2WUER22 1 1.231 13  -6       
D2WUER13 D2WUER52 1 1.231 13  -4       
D2ZOL 21 D2ZOL 52 1 1.308 13  -5       
D2ZOL 22 D2ZOL 51 1 1.154 13  -3       
D43BRS26 D43B_F11 4 1.140  8  -5       1.742 90.00 17  -5       ASYM 
D43BRS5A D43BRS22 1 1.231 13   3       
D43BRS5B D43BRS22 2 1.215 13   3       
D43BRS5C D43BRS26 3 1.231 13   3       
D43B_Y11 D43B_Y21 1 1.154 13   3       
D43B_Y11 D43B_Y21 2 1.154 13   3       
D43B_Y12 D43B_Y22 3 1.154 13   3       
D43B_Y12 D43B_Y22 5 1.154 13   3       
D4ALMN5A D4ALMN21 1 1.077 13   5       
D4ALMN5B D4ALMN22 2 2.143  7   2       
D4ALTB5I D4AL1U11 1 1.154 13   3       
D4ALTB5J D4AL1U13 2 1.154 13   3       
D4BIRK5C D4BIRK22 1 1.778  9   2       
D4BIRK5D D4BIRK22 2 1.778  9   2       
D4BRNK5A D4BRNK22 1 1.767  9   2       
D4BRNK5B D4BRNK22 2 1.767  9   4       
D4BRUK5I D4BRUK11 1 1.222  9   3       
D4BUEH5A D4BUEH22 1 1.778  9   3       
D4BZWN5I D4BZWN11 1 1.154 13   0       
D4DAXL11 D4DAXL22 1 1.444  9   1       
D4DAXL12 D4DAXL23 2 1.444  9   0       
D4DAXL5A D4DAXL21 1 1.778  9   2       
D4DAXL5I D4DAXL12 3 1.222  9   1       
D4DELL5I D4DELL12 1 1.231 13   2       
D4DELL5J D4DELL11 2 1.231 13   1       
D4EDSB5I D4EDSB11 1 1.154 13   0       
D4EICH11 D4EICH24 1 1.444  9   0       
D4EICH5A D4EICH22 1 1.667  9   3       
D4EICH5B D4EICH21 2 1.778  9   5       
D4EICH5C D4EICH24 3 1.667  9   3       
D4EICH5I D4EICH12 2 1.231 13  10       
D4ENGS5I D4ENGS11 1 1.231 13   1       
D4ENGS5J D4ENGS12 2 1.231 13   0       
D4GKMA22 D4GKMA21 2 1.250  8  -1       1.717 90.00 16  12       ASYM 
D4GKMB5A D4GKMB22 1 1.778  9  -2       
D4GKMB5B D4GKMB22 3 1.778  9  -2       
D4GKMB74 D4GKMB22 1 1.333  9  -4       
D4GKMB74 D4GKMB22 2 1.333  9  -4       
D4GKMC57 D4GKMA21 1 1.778  9   1       
D4GKMC57 D4GKMC51 2                    2.669 90.00 13  10       ASYM 
D4GKMC58 D4GKMA21 2 1.778  9   0       
D4GKMC58 D4GKMC51 3                    2.669 90.00 13  -9       ASYM 
D4GKMC59 D4GKMA22 3 1.455 11  -1       
D4GKMC59 D4GKMC52 4                    1.974 90.00 16 -10       ASYM 
D4GOHF5I D4GOHF12 1 1.222  9   5       
D4GRKR5I D4GRKR14 1 1.154 13   1       
D4GRKR5J D4GRKR11 2 1.154 13   2       
D4GROG5I D4GR2G13 1 1.231 13   3       
D4GROG5J D4GROG12 2 1.222  9   4       
D4GROG5K D4GROG13 3 1.231 13  10       
D4GROG5L D4GR2G12 4 1.231 13   2       
D4GURT5A D4GURT21 1 1.692 13   1       
D4GURT5B D4GURT22 2 1.692 13   1       
D4HDSU5A D4HDSU21 1 1.667  9   3       
D4HDSU5B D4HDSU22 2 1.778  9   4       
D4HOEP5I D4HOEP11 1 1.231 13   7       
D4HOEP5J D4HOEP12 2 1.231 13   1       
D4HRBT5I D4HRBT12 1 1.154 13   1       
D4HRBT5J D4HRBT13 2 1.154 13   2       
D4HUEF5I D4HUEF11 1 1.222  9   3       
D4HUEF5J D4HUEF14 2 1.222  9   3       
D4KAOS5A D4KAOS21 1 1.667  9   8       
D4KAWS5A D4KAWS21 1 1.667  9   5       
D4KAWS5B D4KAWS22 2 1.778  9   5       
D4KRSX5A D4SWSD21 1 1.767  9  -1       
D4KRSX5B D4SWSD22 2 1.222  9   5       
D4KUHM12 D4KUHM22 1                    1.385 -120  13   1       ASYM 
D4KUMR5A D4KUMR21 1 1.667  9   2       
D4KUMR5B D4KUMR22 2 1.154 13   3       
D4KUPZ5I D4KUPZ19 1 1.231 13   3       
D4KUPZ5J D4KUPZ19 3 1.222  9   4       
D4KUPZ5K D4KUPZ18 2 1.231 13   3       
D4LAIC5I D4LAIC11 1 1.077 13   0       
D4MEZN5I D4MEZN12 1 1.154 13  -1       
D4MEZN5J D4MEZN11 2 1.231 13   2       
D4MULH5I D4MULH12 1 1.222  9   3       
D4MULH5J D4MULH11 2 1.222  9   5       
D4MULH5K D4MULH14 3 1.222  9   4       
D4NEUR12 D4NEUR21 2 1.385 13   0       
D4NEUR22 D4NEUR11 1 1.231 13  -1       
D4NSTN5I D4NSTN11 1 1.222  9   3       
D4OBJT5I D4OBJT11 1 1.154 13   3       
D4OBJT5J D4OBJT12 2 1.154 13   3       
D4OWAL5A D4OWAL21 1 1.667  9   2       
D4OWAL5B D4OWAL21 2 1.667  9   2       
D4PULV21 D4PULV12 3 1.231 13   0       
D4PULV5A D4PULV21 1 1.231 13   4       
D4PULV5I D4PULV13 6 1.222  9   6       
D4PULV5J D4PULV13 7 1.222  9   3       
D4PULV5K D4PULV12 4 1.231 13   3       
D4PULV5L D4PULV12 5 1.154 13   2       
D4ROLS5I D4ROLS13 1 1.154 13   0       
D4SLDR5I D4SLDR12 1 1.231 13   2       
D4SLDR5J D4SLDR11 2 1.231 13   2       
D4STOC5A D4STOC21 1 1.692 13   0       
D4STOC5B D4STOC21 2 1.692 13  -1       
D4TRSN12 D4TRSN5J 2 1.231 13  -1       
D4TRSN5I D4TRSN11 1 1.222  9   4       
D4VILL5I D4VILL11 1 1.231 13   9       
D4WDLN22 D4WDLN12 1 1.154 13   4       
D4WDLN5A D4WDLN22 1 1.154 13   0       
D4WDLN5I D4WDLN13 1 1.222  9   2       
D4WDLN5J D4WDLN14 2 1.222  9   4       
D4WEIE5A D4WEIR22 1 1.667  9   3       
D4WEIE5B D4WEIR21 2 1.077 13   4       
D4WEIE5C D4WEIR22 3 1.077 13   6       
D4WEIE5D D4WEIR22 4 1.778  9   2       
D4WIES5A D4WIES21 1 1.778  9   1       
D4WIES5I D4WIES11 1 1.222  9   6       
D4WNHE5A D4WNHE21 1 1.778  9  -3       
D7A83070 D7A8302A 1 1.222  9   0       
D7A83071 D7A8302B 1 1.222  9   1       
D7A83072 D7A8302A 1 1.222  9   0       
D7AKLE5A D7AKLE2C 1 2.174  7   6       
D7AKLE5D D7AKLE2A 1 2.174  7   5       
D7ARPE5A D7ARPE1B 1 1.202 13   7       
D7BABA5A D7BABA11 1 1.231 13  12       
D7BABA5C D7BABA12 1 1.231 13  10       
D7BABA61 D7BABA2B 1 1.222  9   2       
D7BACH51 D7BACH1A 1 1.231 13   9       
D7BACH52 D7BACH1A 1 1.231 13   9       
D7BAYR71 D7BAYR21 1 1.444  9   9       
D7BAYX5B D7BAYX21 1 1.222  9   5       
D7BEEC5A D7BEEC21 1 1.222  9   4       
D7BEEC5C D7BEEC22 1 1.222  9   5       
D7BERG7A D7BERG1A 1 1.222  9   0       
D7BEXB7A D7BEXB1A 1 1.222  9   0       
D7BIBL71 D7BIBL1A 1 1.250 12   3       
D7BIBL72 D7BIBL1A 1 1.250 12   3       
D7BIBL73 D7BIBL1A 1 1.250 12   3       
D7BIBL74 D7BIBL1A 1 1.250 12   3       
D7BIBL75 D7BIBL1A 1 1.250 12   3       
D7BIBL76 D7BIBL1A 1 1.250 12   3       
D7BIBL7A D7BIBL1B 1 1.222  9   9       
D7BIDI5A D7BIDI1O 1 1.231 13   4       
D7BISC5A D7BISC1B 1 1.231 13  11       
D7BISC5B D7BISC1B 1 1.231 13   9       
D7BISC5C D7BISC1A 1 1.231 13  11       
D7BIXT5A D7BIXT2A 1 1.222  9   3       
D7BIXT5A D7BIXT2B 1 1.222  9   3       
D7BKWL71 D7BKWL10 1 1.250  9   9       
D7BOCH5B D7BOCH2A 1 1.238 13   6       
D7BOCH5B D7BOCH2A 2 1.222  9   6       
D7BOCK5G D7BOCK2N 1 1.222  9   8       
D7BOCK5G D7BOCK2S 1 1.222  9   6       
D7BOLA5B D7BOLA2B 1 1.222  9   6       
D7BOLA5D D7BOLA2B 1 1.222  9   8       
D7BOLA71 D7BOLA2B 1 1.444  9   0       
D7BRAU2B D7BRAU1B 1 1.231 13   1       
D7BRAU5B D7BRAU2B 1 1.222  9   5       
D7BRAU5D D7BRAU2A 1 1.222  9   5       
D7BUER1C D7BUER2C 1                    1.389 -60.0  9   0       ASYM 
D7BUER2A D7BUER1B 1 1.231 13   0       
D7BUER51 D7BUER2A 1 1.222  9   5       
D7BUER52 D7BUER1C 1 1.231 13  10       
D7BUER59 D7BUER1B 1 1.231 13  10       
D7BUES2D D7BUES1B 1 1.231 13   2       
D7DAHL5A D7DAHL11 1 1.231 13  10       
D7DAHL5B D7DAHL12 1 1.231 13  11       
D7DAUR1A D7DAUR2A 1                    1.389 60.00  9  -2       ASYM 
D7DAUR1C D7DAUR2B 1                    1.385 60.00  9  -2       ASYM 
D7DAUR1C D7DAUR71 1 1.000  1   0       
D7DAUR5A D7DAUR1C 1 1.231 13  10       
D7DAUR5C D7DAUR1A 1 1.231 13  11       
D7DETT5A D7DETT1A 1 1.231 13  12       
D7DILH71 D7DILH2A 1 1.444  9   2       
D7DILH71 D7DILH2A 2 1.444  9   2       
D7DILH72 D7DILH2B 1 1.444  9   1       
D7DILH72 D7DILH2B 2 1.444  9   1       
D7DUEL5A D7DUEL2C 1 1.231 13   9       
D7DUEL5B D7DUEL2C 1 1.231 13  10       
D7DUEN5A D7DUEN2A 1 1.222  9   8       
D7EDEL71 D7EDEL2A 1 1.444  9   4       
D7EDEL72 D7EDEL2B 1 1.444  9   5       
D7EIBE2B D7EIBE1B 1 1.231 13   4       
D7EIBE5A D7EIBE1B 1 1.231 13  11       
D7EIBE5B D7EIBE1C 1 1.231 13  11       
D7EISE5A D7EISE2B 1 1.222  9   5       
D7EISE5B D7EISE2A 1 1.222  9   5       
D7ELLE5A D7ELLE2B 1 1.231 13   8       
D7ELLE5B D7ELLE2B 1 1.231 13   8       
D7ELME5A D7ELME2A 1 1.231 13   7       
D7ELME5B D7ELME2A 1 1.231 13   7       
D7ELVE5A D7ELVE2A 1 1.232  9   6       
D7ELVE5A D7ELVE2A 2 1.178  9   5       
D7ELVE5B D7ELVE2B 1 1.178  9   5       
D7EMSB70 D7KWEM2B 1 1.222  9   1       
D7EMSC70 D7KWEM2C 1 1.222  9   1       
D7EMSD70 D7KWEM10 1 1.500  9  -1       
D7EMSD71 D7KWEM11 1 1.500  9  -1       
D7EMSD72 D7KWEM12 1 1.500  9   0       
D7ENNI5A D7ENNI1S 1 1.231 13   7       
D7ENSD2A D7ENSD2B 2                    2.600 90.00 14   2       SYMM 
D7ENSD2B D7ENSD1A 1 1.231 13   4       
D7ENSD5A D7ENSD2A 1 1.222  9   5       
D7ENSD5A D7ENSD2A 2 1.222  9   5       
D7ENSD5C D7ENSD2A 1 1.222  9   2       
D7ENSD71 D7ENSD2A 1 1.444  9  -2       
D7ENSD71 D7ENSD5A 1 1.444  9   0       
D7FUEH5A D7FUEH2C 1 1.222  9   7       
D7FUEH5B D7FUEH2C 1 1.222  9   7       
D7FWS 5B D7FWS 21 1 1.231 13  10       
D7FWS 5C D7FWS 22 1 1.231 13  10       
D7GARE5A D7GARE1A 1 1.231 13  12       
D7GARE5A D7GARE2D 1 1.195  9   6       
D7GARE5F D7GARE1A 1 1.231 13   0       
D7GARE5F D7GARE1B 1 1.231 13  12       
D7GARE5G D7GARE1A 1 1.231 13 -13       
D7GARE5G D7GARE1B 1 1.231 13 -11       
D7GARE5G D7GARE2C 1 1.158  9   5       
D7GARE5G D7GARE2C 2 1.195  9   5       
D7GARE5G D7GARE2D 1 1.195  9   3       
D7GEIT71 D7GEIT1A 1 1.250  9   4       
D7GEIT72 D7GEIT1B 1 1.250  9   2       
D7GELL5A D7GELL2B 1 1.222  9   5       
D7GELL5B D7GELL2B 1 1.222  9   5       
D7GELS5B D7GELS21 1 1.222  9   5       
D7GERS1B D7GERS71 1 1.000  1   0       
D7GERS2A D7GERS1B 1 1.231 13   0       
D7GERS2C D7GERS1A 1 1.231 13   0       
D7GERS5B D7GERS1B 1 1.231 13   7       
D7GERS5C D7GERS1A 1 1.231 13   7       
D7GERS5C D7GERS2A 1 1.200 13   6       
D7GERS5E D7GERS1Z 1 1.231 13   0       1.514 -90.0 20   0       ASYM 
D7GERS7F D7GERS2A 1 1.222  9   3       
D7GERS7G D7GERS2C 1 1.222  9   3       
D7GERS7I D7GERS2A 1 1.222  9   3       
D7GERS7K D7GERS11 1 1.222  9   0       
D7GOHR5A D7GOHR2A 1 1.200  9   5       
D7GREM5A D7GREM2C 1 1.222  9   5       
D7GREM5B D7GREM2C 1 1.222  9   6       
D7GREM5D D7GREM2C 1 1.222  9   8       
D7GRON1A D7GRON1B 1 1.283  6   0       1.100 90.00 18   8       ASYM 
D7GRON59 D7GRON1B 1 1.231 13   8       
D7GRON5F D7GRON22 1 1.200 13   6       
D7GUET5A D7GUET1C 1 1.231 13   8       
D7GUET5B D7GUET1C 1 1.231 13   7       
D7GUET5B D7GUET21 1 1.200 13   6       
D7GUET5C D7GUET1B 1 1.231 13   9       
D7GUND5A D7GUND1B 1 1.231 13   3       
D7HALF5C D7HALF1A 1 1.231 13   8       
D7HAMB5A D7HAMB2A 1 1.222  9   4       
D7HAMB5B D7HAMB2B 1 1.222  9   4       
D7HANE1C D7HANE1B 2                    1.466 90.00 17   0       SYMM 
D7HANE1C D7HANE1B 3                    1.466 90.00 17   0       SYMM 
D7HANE2B D7HANE1B 1 1.231 13   0       
D7HANE5B D7HANE2B 1 1.231 13   6       
D7HANE5C D7HANE1C 1 1.231 13   7       
D7HATT2A D7HATT1A 1 1.257 13   2       
D7HATT5B D7HATT2B 1 1.200 13   6       
D7HATT5F D7HATT1A 1 1.231 13   9       
D7HATT5H D7HATT2A 1 1.200 13   8       
D7HATT5H D7HATT2B 1 1.200 13   8       
D7HERN74 D7HERN24 1 1.222  9  -2       
D7HERT1A D7HERT21 1                    1.385 60.00  9   0       ASYM 
D7HESS5A D7HESS11 1 1.231 13   9       
D7HESS5A D7HESS21 1 1.222  9   4       
D7HOMB5A D7HOMB21 1 1.778  9   5       
D7HONE5A D7HONE1C 1 1.233 13   8       
D7HONE5B D7HONE1A 1 1.233 13   8       
D7HONE71 D7HONE1A 1 1.250 17 -13       
D7HUEL5D D7HUEL1A 1 1.231 13  11       
D7HULF5B D7HULF1B 1 1.231 13   9       
D7IBBE5B D7IBBE1S 1 1.231 13   0       
D7IBBE5B D7IBBE22 1 1.222  9   0       
D7KARN5B D7KARN1B 1 1.231 13  11       
D7KARN5C D7KARN1B 1 1.231 13  11       
D7KELS5A D7KELS1A 1 1.231 13  11       
D7KELS5B D7KELS1A 1 1.231 13  11       
D7KKE 7A D7YKKE1E 1 1.213 10   0       
D7KKE 7A D7YKKE1E 2 1.222  9   1       
D7KNAP5A D7KNAP1A 1 1.231 13  10       
D7KOBL5A D7KOBL1A 1 1.231 13  12       
D7KOPE5A D7KOPE23 1 1.222  9   5       
D7KOPE5B D7KOPE24 1 1.222  9   5       
D7KOTT5B D7KOTT11 1 1.231 13   7       
D7KRBG7B D7KRBG1A 1 1.222  9   1       
D7KRBG7B D7KRBG1B 1 1.222  9   1       
D7KRBG7C D7KRBG1C 1 1.210  9   1       
D7KRBG7C D7KRBG1D 1 1.222  9   1       
D7KRIF1B D7KRIF71 1 1.000  1   0       
D7KRIF5A D7KRIF1B 1 1.231 13  11       
D7KRIF5C D7KRIF1C 1 1.231 13   9       
D7KRIF5D D7KRIF1C 1 1.231 13  11       
D7KRUC5A D7KRUC1B 1 1.231 13   6       
D7KRUC5B D7KRUC1A 1 1.231 13   7       
D7KUSE1B D7KUSE71 1 1.000  1   0       
D7KUSE2A D7KUSE1C 1 1.231 13   0       
D7KUSE5A D7KUSE1B 1 1.231 13   7       
D7KUSE5A D7KUSE2B 1 1.254 13   7       
D7KUSE5B D7KUSE1B 1 1.231 13   4       
D7KWDA71 D7YKWD11 1 1.278  9   0       
D7KWDA71 D7YKWD11 2 1.278  9   0       
D7KWHD71 D7KWHD55 1 1.778  9   0       
D7KWHE71 D7KWHE16 1 1.250  9  -4       
D7KWHU7A D7KWHU2A 1 1.222  9  -2       
D7KWHU7B D7KWHU2B 1 1.222  9  -3       
D7KWKN70 D7YKWK2B 1 1.389  9   0       
D7KWKN71 D7KWKN11 1 1.389  9   1       
D7KWKN72 D7YKWK2B 1 1.389  9   0       
D7KWKN7B D7KWKN1C 1 1.250  9  -1       
D7KWNI71 D7KWNI11 1 1.250 12  -2       
D7KWST70 D7KWST10 1 1.023 11   0       
D7KWVI71 D7VIAN2A 1 1.222  9  -2       
D7KWVI72 D7VIAN2A 1 1.222  9  -2       
D7KWVI73 D7VIAN2F 1 1.222  9  -2       
D7KWVI74 D7VIAN2F 1 1.222  9  -2       
D7KWVI75 D7VIAN2F 1 1.222  9  -2       
D7KWVI76 D7VIAN2K 1 1.222  9  -4       
D7KWVI77 D7VIAN2K 1 1.222  9  -4       
D7KWVI78 D7VIAN2P 1 1.222  9  -3       
D7KWVI79 D7VIAN2P 1 1.222  9  -3       
D7KWVI7A D7VIAN20 1 1.500 10  -4       
D7KWVI7B D7VIAN2K 1 1.500 10  -4       
D7KWWA70 D7KWWA10 1 1.440 10  -1       
D7KWWA79 D7KWWA29 1 1.333  9   0       
D7KWWS71 D7KWWS1A 1 1.222  9  -3       
D7KWWS7D D7KWWS1D 1 1.222  9   9       
D7LAMB5A D7LAMB1A 1 1.231 13  11       
D7LAMB5B D7LAMB1B 1 1.231 13  11       
D7LECH5A D7LECH1A 1 1.231 13   3       
D7LECH5B D7LECH1A 1 1.231 13   3       
D7LEUP5A D7LEUP15 1 1.231 13   6       
D7LIES5A D7LIES1B 1 1.231 13  11       
D7LIMB5A D7LIMB1A 1 1.231 13  11       
D7LIMB5A D7LIMB1C 1 1.231 13  11       
D7LIMB5C D7LIMB1C 1 1.231 13  11       
D7LIND5A D7LIND1A 1 1.231 13   9       
D7LIND5B D7LIND1B 1 1.231 13   8       
D7LIPB5A D7LIPB11 1 1.231 13   7       
D7LIPB5B D7LIPB12 1 1.231 13   7       
D7LUES5A D7LUES1B 1 1.231 13   8       
D7LUES5B D7LUES2A 1 1.222  9   5       
D7LUES5C D7LUES2B 1 1.222  9   1       
D7MAXA5B D7MAXA1C 1 1.231 13  13       
D7MECK5B D7MECK1A 1 1.231 13  13       
D7MECK5C D7MECK1A 1 1.231 13  10       
D7MEIT5A D7MEIT1C 1 1.231 13   4       
D7MEIT5C D7MEIT1B 1 1.231 13   4       
D7MENG51 D7MENG1A 1 1.231 13   7       
D7MEPP5A D7MEPP1A 1 1.231 13   6       
D7MEPP5B D7MEPP1A 1 1.231 13   0       
D7MEPP71 D7MEPP1B 1 1.250 12   0       
D7MEPP72 D7MEPP1A 1 1.250 12   0       
D7METT5B D7METT1A 1 1.231 13   9       
D7METT5C D7METT1B 1 1.231 13   8       
D7MUEN5A D7MUEN2B 1 1.222  9   2       
D7MUEN5B D7MUEN2C 1 1.222  9   4       
D7MUEN5C D7MUEN2B 1 1.222  9   4       
D7MUES5A D7MUES21 1 1.231 13   9       
D7MUTT5A D7MUTT2A 1 1.778  9   5       
D7MUTT5A D7MUTT2A 2 1.778  9   5       
D7NAUS59 D7NAUS1Z 1 1.231 13  -6       1.514 -90.0 20   0       ASYM 
D7NAUS5E D7NAUS19 1 1.231 13  -7       1.514 -90.0 20   0       ASYM 
D7NAUS7B D7YNAU2C 1 1.222  9   0       
D7NAUS7C D7NAUS2C 1 1.222  9   0       
D7NAUS7D D7YNAU2C 1 1.222  9   0       
D7NAUS7E D7NAUS2B 1 1.222  9   0       
D7NAUS7F D7NAUS2E 1 1.222  9   0       
D7NAUS7G D7NAUS12 1 1.222  9  -1       
D7NAUS7H D7NAUS1G 1 1.222  9  -3       
D7NAUS7K D7NAUS11 1 1.222  9  -2       
D7NAUS7K D7NAUS11 2 1.222  9  -2       
D7NEHD5A D7NEHD1A 1 1.233 13   5       
D7NEHD5B D7NEHD1C 1 1.231 13   5       
D7NEUR7B D7YNEU1B 1 1.222  9   0       
D7NEUR7C D7YNEU1B 1 1.222  9   0       
D7NEUR7D D7YNEU1B 1 1.222  9  -2       
D7NEUR7E D7NEUR1C 1 1.222  9  -2       
D7NEUR7F D7YNEU1D 1 1.222  9   1       
D7NEUR7F D7YNEU1D 2 1.222  9   1       
D7NEUR7G D7YNEU1E 1 1.222  9  -2       
D7NEUR7G D7YNEU1E 2 1.222  9  -2       
D7NILH5A D7NILH1A 1 1.250 13   9       0.100 90.00 16  10       ASYM 
D7NLIC5A D7NLIC1A 1 1.231 13  11       
D7NORF5C D7NORF2A 1 1.222  9   4       
D7NORF5C D7NORF2A 2 1.222  9   0       
D7NRHE1A D7NRHE2C 1                    1.385 60.00  9  -3       ASYM 
D7NRHE5C D7NRHE1A 1 1.231 13   3       
D7NRHE5F D7NRHE1B 1 1.231 13  10       
D7NSTE1A D7NSTE2C 1                    1.385 -60.0  9   0       ASYM 
D7NSTE1B D7NSTE2A 1                    1.385 -60.0  9   0       ASYM 
D7NSTE1B D7NSTE2A 2                    0.681 -60.0  9   0       ASYM 
D7NSTE5C D7NSTE1A 1 1.231 13  10       
D7OBZI19 D7OBZI1B 1 1.200 15   2       
D7OBZI1B D7OBZI1C 1                    0.590 90.00 32   0       SYMM 
D7OBZI5A D7OBZI1D 1 1.231 13   9       
D7OBZI5D D7OBZI1B 1 1.231 13  10       
D7OECH5B D7OECH1A 1 1.231 13   8       
D7OHLI5A D7OHLI11 1 1.231 13  11       
D7OHLI5C D7OHLI12 1 1.231 13  10       
D7OOTT5C D7OOTT1A 1 1.231 13   4       
D7OOTT5C D7OOTT1B 1 1.231 13   4       
D7OOTT71 D7OOTT1A 1 1.250 12   2       
D7OPLA1B D7OPLA71 1 1.000  1   0       
D7OPLA2A D7OPLA1C 1 1.231 13   4       
D7OPLA2B D7OPLA1B 1 1.231 13   2       
D7OPLA5A D7OPLA1B 1 1.231 13   9       
D7OPLA5B D7OPLA1C 1 1.233 13   9       
D7OSBU5C D7OSBU1A 1 1.231 13  11       
D7OSBU5C D7OSBU1B 1 1.231 13  12       
D7OSSE5A D7OSSE21 1 1.222  9   6       
D7OSTR5A D7OSTR1C 1 1.231 13   8       
D7OSTR5B D7OSTR1C 1 1.231 13   9       
D7OTTE5A D7OTTE1B 1 1.231 13  11       
D7OTTE5B D7OTTE1A 1 1.231 13  11       
D7PAFF5A D7PAFF1C 1 1.231 13   9       
D7PAFF5D D7PAFF1A 1 1.231 13  10       
D7PETE1A D7PETE2B 1                    1.385 60.00  9  -3       ASYM 
D7PETE1C D7PETE2C 1                    1.385 60.00  9  -3       ASYM 
D7PETE5A D7PETE1A 1 1.231 13   8       
D7PFAL5A D7PFAL2N 1 1.222  9   6       
D7PFAL5D D7PFAL21 1 1.222  9   7       
D7PFUN5A D7PFUN1B 1 1.231 13  11       
D7PFUN5C D7PFUN1A 1 1.231 13  11       
D7PFUN5C D7PFUN1B 1 1.231 13  11       
D7POEP5A D7POEP2B 1 1.200 13   8       
D7POEP5A D7POEP2C 1 1.231 13   8       
D7POEP5C D7POEP2C 1 1.231 13   2       
D7RATH5A D7RATH11 1 1.231 13  10       
D7REIN1A D7REIN71 1 1.000  1   0       
D7REIN1A D7REIN72 1 1.000  1   0       
D7REIN52 D7REIN1B 1 1.231 13   6       
D7REIN5A D7REIN1A 1 1.231 13  10       
D7RHAU5A D7RHAU2A 1 1.222  9   6       
D7RHAU5B D7RHAU2A 1 1.222  9   6       
D7ROKI1D D7ROKI2C 1                    1.385 60.00  9  -2       ASYM 
D7ROKI5A D7ROKI1C 1 1.231 13   9       
D7ROMH5A D7ROMH1B 1 1.231 13  10       
D7ROMH5B D7ROMH1B 1 1.231 13   9       
D7ROSE5A D7ROSE1A 1 1.231 13  12       
D7ROSE5B D7ROSE1B 1 1.231 13  11       
D7ROXE5B D7ROXE1A 1 1.231 13  11       
D7SAAR5A D7SAAR2O 1 1.200  9   6       
D7SAAR5A D7SAAR2W 1 1.222  9   6       
D7SECH2A D7SECH1A 1 1.231 13   0       
D7SECH5A D7SECH2A 1 1.231 13   9       
D7SECH5B D7SECH1C 1 1.231 13   9       
D7SECH5C D7SECH1A 1 1.231 13   9       
D7SELB5B D7SELB1B 1 1.231 13  11       
D7SETZ5A D7SETZ2B 1 1.222  9   5       
D7SETZ5B D7SETZ2B 1 1.222  9   7       
D7SHOL7B D7SHOL1B 1 1.389  9   0       
D7SHOL7C D7SHOL2C 1 1.389  9  -1       
D7SHOL7D D7SHOL2D 1 1.389  9   0       
D7SHWE58 D7SHWE22 1 1.222  9   5       
D7SHWE59 D7SHWE21 1 1.222  9   5       
D7SIEG2A D7SIEG1A 1 1.231 13   1       
D7SIEG5A D7SIEG2A 1 1.222  9   4       
D7SIEG5C D7SIEG2A 1 1.222  9   5       
D7SIEG5D D7SIEG2C 1 1.222  9   5       
D7SIER5C D7SIER1A 1 1.231 13   0       
D7SIER5C D7SIER1A 2 1.231 13   9       
D7SPEL5B D7SPEL2A 1 1.222  9   5       
D7STOC5A D7STOC21 1 1.222  9   7       
D7TIEN1A D7TIEN2C 1                    1.385 -60.0 13   2       ASYM 
D7TIEN5A D7TIEN2C 1 1.222  9   4       
D7TIEN5A D7TIEN2C 2 1.222  9   4       
D7UCHT1C D7UCHT2C 1                    1.385 -60.0  9  -1       ASYM 
D7UCHT5C D7UCHT1B 1 1.231 13  12       
D7UCHT5C D7UCHT1C 1 1.231 13  12       
D7UCHT5C D7UCHT2B 1 1.222  9   9       
D7UCHT71 D7UCHT1B 1 1.250 12   0       
D7UERD5A D7UERD2B 1 1.222  9   4       
D7UNNA5B D7UNNA1A 1 1.231 13   8       
D7URBE1A D7URBE21 1                    1.385 -60.0  9  -1       ASYM 
D7URBE1C D7URBE2A 1                    1.385 -60.0  9  -1       ASYM 
D7URBE5A D7URBE1A 1 1.231 13  13       
D7URBN5A D7URBN1C 1 1.231 13  13       
D7URBN5D D7URBN1A 1 1.231 13  11       
D7URBN5D D7URBN1C 1 1.231 13  11       
D7URBN5F D7URBN1C 1 1.231 13  10       
D7UTFO1C D7UTFO2A 1                    1.385 60.00  9  -1       ASYM 
D7UTFO1C D7UTFO2B 1                    1.385 60.00  9  -1       ASYM 
D7UTFO5A D7UTFO2A 1 1.222  9   4       
D7UTFO5B D7UTFO1C 1 1.231 13   9       
D7VERL5A D7VERL1N 1 1.231 13  12       
D7VOEH1B D7VOEH2A 1                    1.389 -60.0  9  -3       ASYM 
D7VOEH5A D7VOEH1A 1 1.231 13   0       
D7VOEH5C D7VOEH1B 1 1.231 13   0       
D7WALS2A D7WALS11 1 1.231 13  -1       
D7WALS5B D7WALS2B 1 1.222  9   4       
D7WAMB5A D7WAMB2A 1 1.202 13   7       
D7WAMB5B D7WAMB2A 1 1.231 13   5       
D7WDLA5A D7WDLA1B 1 1.231 13  11       
D7WDLA5B D7WDLA1A 1 1.231 13   9       
D7WEHR1B D7WEHR2A 1                    1.385 60.00  9  -3       ASYM 
D7WEHR5A D7WEHR1B 1 1.231 13   7       
D7WEHR5C D7WEHR1C 1 1.231 13   7       
D7WEIH7C D7WEIH2B 1 1.267  9   0       
D7WEIN5A D7WEIN1A 1 1.231 13  11       
D7WEIN5B D7WEIN1A 1 1.231 13  11       
D7WEIS71 D7WEIS53 1 1.250  9   0       
D7WEIS72 D7WEIS59 1 1.250  9   0       
D7WEIS7F D7WEIS51 1 1.778  9   0       
D7WEIS7F D7WEIS52 1 1.778  9   0       
D7WEIS7F D7YWEI1N 1 1.222  9   0       
D7WEIS7G D7YWEI1S 1 1.222  9  -1       
D7WEIS7H D7YWEI1N 1 1.222  9  -1       
D7WELC5C D7WELC11 1 1.231 13   6       
D7WELC5D D7WELC12 1 1.231 13   6       
D7WELP71 D7WELP21 1 1.238 13   5       
D7WENG5A D7WENG2B 1 1.222  9   7       
D7WENG5B D7WENG2A 1 1.222  9   7       
D7WEST2A D7WEST1B 1 1.231 13   0       
D7WEST5A D7WEST1C 1 1.231 13   9       
D7WITT5A D7WITT1B 1 1.231 13   6       
D7WORI5A D7WORI1A 1 1.231 13   7       
D7WTHU1C D7WTHU2D 1                    1.385 60.00  9  -2       ASYM 
D7WTHU5A D7WTHU1U 1 1.231 13  11       
D7WTHU5C D7WTHU1C 1 1.231 13  11       
D7YBUE19 D7BUER71 1 1.000  1   0       
D7YBUE19 D7BUER72 1 1.000  1   0       
D7YWIT5W D7WITT1B 1 1.231 13   5       
D7ZKUN59 D7ZKUN11 1 1.231 13   9       
D8ADB_11 D8ADB_52 1 1.231 13  -5       
D8ADB_12 D8ADB_51 1 1.231 13  -5       
D8ATF_11 D8ATF_51 1 1.231 13  -5       
D8ATF_12 D8ATF_52 1 1.231 13  -5       
D8ATS_11 D8ATS_51 1 1.231 13  -7       
D8ATS_13 D8ATS_51 1 1.231 13  -6       
D8BEG_21 D8BEG_62 1 1.500 11   0       
D8BEG_23 D8BEG_63 1 1.500 11   0       
D8BE__21 D8BE__51 1 1.840  9   0       
D8BE__21 D8BE__52 1 1.262  9  -6       
D8BWW_24 D8BWW_31 1 1.231 13  -1       
D8BW__11 D8BWW_31 1 1.231 13  -2       
D8BW__11 D8BW__51 1 1.231 13  -4       
D8BW__12 D8BWW_21 1 1.231 13  -3       
D8BW__12 D8BW__52 1 1.231 13   0       
D8BW__21 D8BW__55 1 1.262  9  -6       
D8CH__11 D8CH__51 1 1.272 13 -12       
D8CH__14 D8CH__52 1 1.272 13 -12       
D8CRO_21 D8CRO_52 1 1.262  9  -6       
D8CRO_22 D8CRO_51 1 1.262  9  -6       
D8DRS_11 D8DRS_51 1 1.231 13  -3       
D8DRS_13 D8DRS_52 1 1.231 13  -3       
D8DRS_13 D8DRS_53 1 1.231 13  -6       
D8EH__11 D8EH__51 1 1.231 13  -7       
D8EH__12 D8EH__52 1 1.231 13  -7       
D8EI__11 D8EI__51 1 1.231 13  -3       
D8EU__11 D8EU__22 1 1.385 13  -4       
D8EU__11 D8EU__51 1 1.111  9  -6       
D8EU__13 D8EU__52 1 1.231 13  -5       
D8FOE_12 D8FOE_52 1 1.231 13  -6       
D8FOE_12 D8FOE_52 2 1.302 13  -8       
D8FOE_13 D8FOE_51 1 1.231 13  -6       
D8FRH_11 D8FRH_52 1 1.272 13  -7       
D8FRH_12 D8FRH_53 1 1.272 13  -7       
D8FRH_12 D8FRH_5J 1 1.272 13 -12       
D8FRH_15 D8FRH_57 1 1.272 13  -7       
D8FRN_11 D8FRN_51 1 1.231 13  -6       
D8GOE_12 D8GOE_51 1 1.111  9   0       
D8GOE_12 D8GOE_51 2 1.111  9   1       
D8GRS_11 D8GRS_53 1 1.231 13   0       
D8GRS_11 D8GRS_53 2 1.115 13 -10       
D8GRS_13 D8GRS_52 1 1.231 13  -3       
D8GSE_12 D8GSE_51 1 1.231 13  -7       
D8GSH_11 D8GSH_51 1 1.111  9  -3       
D8GUE_12 D8GUE_55 1 1.231 13  -6       
D8GUE_12 D8GUE_58 1 1.231 13  -3       
D8GUE_13 D8GUE_22 1 1.273 11  -4       
D8GUE_13 D8GUE_54 1 1.231 13  -5       
D8HER_21 D8HER_51 1 1.810  9  -2       
D8HER_22 D8HER_51 1 1.810  9  -2       
D8HER_23 D8HER_51 1 1.810  9  -2       
D8HGW_12 D8HGW_52 1 1.111  9  -4       
D8HGW_13 D8HGW_51 1 1.111  9  -4       
D8HND_11 D8HND_51 1 1.231 13  -7       
D8IV__21 D8IV__51 1 1.810  9  -1       
D8JSN_12 D8JSN_51 1 1.231 13  -5       
D8JSN_13 D8JSN_51 1 1.231 13  -5       
D8KLM_11 D8KLM_51 1 1.231 13  -7       
D8KLM_11 D8KLM_52 1 1.231 13 -13       
D8KLM_13 D8KLM_51 1 1.231 13  -5       
D8KLM_13 D8KLM_52 1 1.231 13  -7       
D8LAU_12 D8LAU_51 1 1.231 13  -3       
D8LAU_12 D8LAU_53 1 1.231 13  -1       
D8LAU_13 D8LAU_51 1 1.231 13  -1       
D8LAU_13 D8LAU_51 2 1.231 13  -6       
D8LHG_21 D8LHG_51 1 1.810  9  -3       
D8LHG_21 D8LHG_51 2 1.810  9  -3       
D8LUB_11 D8LUB_24 1 1.231 13  -5       
D8LUB_11 D8LUB_2D 1 1.231 13  -5       
D8LUB_11 D8LUB_2D 2 1.231 13  -5       
D8LUB_12 D8LUB_22 1 1.231 13  -5       
D8LUB_12 D8LUB_25 1 1.231 13  -5       
D8LUB_12 D8LUB_2H 1 1.231 13   1       
D8LUB_12 D8LUB_53 1 1.231 13  -7       
D8MA__11 D8MA__52 1 1.231 13  -2       
D8MA__12 D8MA__51 1 1.231 13  -2       
D8MA__12 D8MA__53 1 1.231 13  -7       
D8MIT_12 D8MIT_51 1 1.231 13 -12       
D8MIT_12 D8MIT_52 1 1.231 13 -12       
D8MIT_15 D8MIT_53 1 1.231 13 -11       
D8MIT_18 D8MIT_53 1 1.231 13 -12       
D8MIT_19 D8MIT_53 1 1.231 13 -12       
D8MOW_11 D8MOW_52 1 1.115 13 -12       
D8MOW_12 D8MOW_51 1 1.231 13 -12       
D8MZA_11 D8MZA_21 1 1.231 13  -1       
D8MZA_11 D8MZA_51 1 1.231 13 -12       
D8MZA_13 D8MZA_22 1 1.231 13  -3       
D8NHG_11 D8NHG_21 1                    1.273 -60.0 11  -8 0.000 ASYM 
D8NHG_12 D8NHG_22 1                    1.273 -60.0 11  -8 0.000 ASYM 
D8NHG_1C D8NHG_52 1 1.231 13  -7       
D8NHG_1D D8NHG_51 1 1.231 13  -6       
D8NHG_1D D8NHG_54 1 1.231 13  -8       
D8NOR_11 D8NOR_22 1 1.231 13  -3       
D8NOR_11 D8NOR_53 1 1.231 13  -7       
D8NOR_11 D8NOR_54 1 1.231 13  -4       
D8NOR_13 D8NOR_21 1 1.231 13  -3       
D8NOR_13 D8NOR_55 1 1.231 13  -7       
D8NWS_21 D8NWS_51 1 1.262  9  -7       
D8NWS_22 D8NWS_51 1 1.262  9  -7       
D8OST_11 D8OST_14 1                    1.120 90.00 32   1 0.000 SYMM 
D8OST_11 D8OST_51 1 1.231 13  -8       
D8OST_11 D8OST_52 1 1.231 13  -6       
D8OST_13 D8OST_16 1                    1.120 90.00 32  -7 0.000 SYMM 
D8OST_13 D8OST_53 1 1.231 13  -6       
D8OST_14 D8OST_12 1                    1.120 90.00 32  -2 0.000 SYMM 
D8OST_14 D8OST_12 2                    1.120 90.00 32  -2 0.000 SYMM 
D8OST_14 D8OST_54 1 1.231 13  -6       
D8PAS_11 D8PAS_21 1 1.231 13   2       
D8PAS_11 D8PAS_52 1 1.231 13  13       
D8PAS_11 D8PAS_52 2 1.231 13  -7       
D8PAS_12 D8PAS_22 1 1.231 13   2       
D8PAS_23 D8PAS_51 1 1.810  9  -3       
D8PAS_24 D8PAS_52 1 1.810  9  -3       
D8PE__11 D8PE__52 1 1.231 13  -4       
D8PE__11 D8PE__53 1 1.111  9   0       
D8PE__13 D8PE__51 1 1.231 13  -3       
D8PE__13 D8PE__53 1 1.231 13  -7       
D8PMS_13 D8PMS_51 1 1.231 13  -7       
D8PMS_22 D8PMS_51 1 1.840  9  -2       
D8PRL_16 D8PRL_51 1 1.115 13 -10       
D8PRL_1B D8PRL_52 1 1.115 13 -10       
D8PUL_11 D8PUL_53 1 1.231 13  -4       
D8PUL_13 D8PUL_51 1 1.231 13  -6       
D8PUL_13 D8PUL_52 1 1.231 13  -4       
D8PZS_11 D8PZS_51 1 1.231 13  -7       
D8RAG_11 D8RAG_52 1 1.231 13  -5       
D8RAG_13 D8RAG_51 1 1.231 13  -5       
D8RAG_13 D8RAG_51 2 1.231 13  -9       
D8REU_11 D8REU_56 1 1.231 13 -12       
D8REU_11 D8REU_5I 1 1.231 13 -11       
D8REU_12 D8REU_52 1 1.231 13 -11       
D8REU_12 D8REU_57 1 1.231 13 -12       
D8RE__11 D8RE__21 1 1.231 13  -1       
D8RE__11 D8RE__52 1 1.111  9  -3       
D8RE__13 D8RE__21 1 1.231 13  -1       
D8RE__13 D8RE__51 1 1.111  9  -3       
D8ROE_12 D8ROE_17 1                    1.074 90.00 32   0 0.000 SYMM 
D8ROE_12 D8ROE_21 1 1.273 11  -5       
D8ROE_12 D8ROE_51 1 1.231 13   0       
D8ROE_13 D8ROE_14 1                    1.074 90.00 32   0 0.000 SYMM 
D8ROE_13 D8ROE_22 1 1.273 11  -5       
D8ROE_21 D8ROE_52 1 1.262  9  -7       
D8ROE_22 D8ROE_51 1 1.262  9  -7       
D8SM__11 D8SM__51 1 1.111  9  -4       
D8SM__13 D8SM__54 1 1.111  9  -4       
D8SM__14 D8SM__55 1 1.111  9  -4       
D8SOW_12 D8SOW_51 1 1.231 13  -3       
D8SOW_12 D8SOW_54 1 1.231 13  -7       
D8SOW_14 D8SOW_51 1 1.231 13  -7       
D8STR_11 D8STR_51 1 1.231 13  -2       
D8STR_11 D8STR_52 1 1.231 13  -4       
D8STR_12 D8STR_51 1 1.231 13  -5       
D8STR_12 D8STR_53 1 1.231 13  -2       
D8STW_12 D8STW_51 1 1.231 13  -5       
D8STW_12 D8STW_53 1 1.231 13  -6       
D8STW_13 D8STW_51 1 1.231 13  -6       
D8STW_13 D8STW_51 2 1.231 13  -5       
D8SUE_11 D8SUE_51 1 1.231 13  -5       
D8SUE_11 D8SUE_54 1 1.231 13  -5       
D8SUE_12 D8SUE_53 1 1.231 13  -5       
D8SUE_12 D8SUE_56 1 1.231 13  -6       
D8SUE_13 D8SUE_55 1 1.231 13  -4       
D8SW__12 D8SW__51 1 1.231 13  -8       
D8SW__13 D8SW__52 1 1.152 13  -4       
D8TA__21 D8TA__51 1 1.840  9  -3       
D8TA__22 D8TA__51 1 1.840  9  -5       
D8TB__11 D8OHV_51 1 1.272 13 -11       
D8THY_13 D8THY_25 1 1.231 13   0       
D8THY_21 D8GTTY51 1 1.840  9  -4       
D8THY_21 D8THY_51 1 1.840  9  -4       
D8THY_22 D8THY_51 1 1.840  9  -4       
D8VIB_12 D8VIB_22 1 1.231 13  13       
D8VIB_12 D8VIB_51 1 1.231 13  -7       
D8VIB_13 D8VIB_21 1 1.231 13  -3       
D8VIB_13 D8VIB_51 1 1.231 13  -7       
D8VIB_22 D8VIB_52 1 1.810  9  -1       
D8VIE_11 D8VIE_17 1                    1.074 90.00 32   2 0.000 SYMM 
D8VIE_11 D8VIE_22 1 1.231 13  -1       
D8VIE_12 D8VIE_51 1 1.231 13  -6       
D8VIE_12 D8VIE_5A 1 1.231 13  -3       
D8VIE_13 D8VIE_11 1                    1.074 90.00 32   2 0.000 SYMM 
D8VIE_13 D8VIE_51 1 1.231 13  -7       
D8WD__19 D8WD__51 1 1.231 13  -4       
D8WE__12 D8WE__51 1 1.231 13  -7       
D8WK__21 D8WK__51 1 1.810  9  -2       
D8WK__21 D8WK__52 1 1.810  9  -2       
D8WK__22 D8WK__51 1 1.810  9  -2       
D8WK__22 D8WK__52 1 1.810  9  -2       
D8WOL_11 D8WOL_51 1 1.231 13  -6       
D8WOL_11 D8WOL_52 1 1.231 13  -6       
D8WOL_12 D8WOL_51 1 1.231 13  -6       
D8WOL_13 D8WOL_23 1 1.231 13  -1       
D8WUL_21 D8WUL_51 1 1.840  9  -8       
D8WUL_22 D8WUL_5A 1 1.840  9  -7       
D8WUL_23 D8WUL_52 1 1.840  9  -8       
D8WU__11 D8WU__21 1 1.231 13  -1       
D8WU__11 D8WU__51 1 1.231 13  -7       
D8WU__12 D8WU__23 1 1.231 13  -1       
D8WU__12 D8WU__51 1 1.231 13  -2       
D8WU__12 D8WU__51 2 1.231 13  -5       
D8ZW__11 D8ZW__51 1 1.111  9  -2       
D8ZW__12 D8ZW__51 1 1.111  9  -2       
FAIRVA51 FAIRVA21 1 -1.24 12  -6       
FAIRVA51 FAIRVA21 2 -1.24 12  -7       
FAIRVA51 FAIRVA21 3 -1.24 12  -8       
FALBER23 F2ALBE11 2 -4.30  1  -1       
FALBER23 F3ALBE11 3 -4.60  1  -1       
FARGIA21 F1ARGI11 1 -4.30  1  -1       
FARGIA23 F2ARGI11 2 -4.20  1   0       
FARGOE23 F1ARGO11 1 -4.30  1  -1       
FARGOE23 F3ARGO11 3 -4.30  1  -1       
FAUBE 51 FAUBE 21 1 -1.24 12  -1       
FAUBE 51 FAUBE 21 2 -1.24 12  -5       
FAUBE 51 FAUBE 21 3 -1.24 12  -4       
FAVELI21 FAVELI11 2 -4.30  1  -1       
FAVELI24 FAVELI12 3 -4.30  1  -1       
FAVELI26 FAVELI13 1 -4.30  1  -1       
FAYRES25 F1AYRE11 1 -4.20  1   0       
FAYRES25 F2AYRE11 2 -4.20  1   0       
FAYRES27 FAYRES28 1                    2.533 90.00 17   0       SYMM 
FB.CAR21 F1B.CA11 1 -4.30  1  -1       
FB.CAR23 F2B.CA11 2 -4.30  1  -1       
FB.EPI51 FB.EPI21 1 -1.24 12  -5       
FB.EPI51 FB.EPI21 2 -1.24 12  -5       
FB.EPI51 FB.EPI21 3 -1.24 12  -8       
FB.MON21 FB.MON12 1 -4.30  1  -1       
FB.MON21 FB.MON12 2 -4.30  1  -1       
FBACAL22 FBACAL24 1                    -1.85 90.00 16   1       SYMM 
FBAIXA21 FBAIXA12 1 -2.06  1  -1       
FBAIXA21 FBAIXA13 2 -4.15  1  -1       
FBAIXA25 FBAIXA11 3 -4.20  1  -1       
FBIANC21 F1BIAN11 1 -4.30  1  -1       
FBOISS21 FBOISS11 2 -4.30  1  -1       
FBOISS21 FBOISS12 1 -4.30  1  -1       
FBOUTR21 FBOUTR13 1 -4.30  1  -1       
FBOUTR21 FBOUTR13 2 -4.30  1  -1       
FBOUTR25 FBOUTR26 9                    -2.77 90.00 16  -1       SYMM 
FBRENN21 FBRENN24 1                    -2.47 90.00 17   0       SYMM 
FBREUI21 F1BREU11 1 -4.40  1  -1       
FCALA521 FCALA511 1 -4.50  1  -1       
FCANTE22 FCANTE11 2 -4.30  1  -1       
FCANTE23 FCANTE11 1 -4.30  1  -1       
FCAPEL25 FCAPEL12 1 -4.45  1  -1       
FCERGY25 F3CERG11 3 -4.30  1  -1       
FCERGY25 F4CERG11 4 -4.30  1  -1       
FCERGY26 F5CERG11 5 -4.30  1  -1       
FCHAIN21 FCHAIN11 1 -4.35  1  -1       
FCHAIN21 FCHAIN12 2 -4.35  1  -1       
FCHESN21 FCHESN11 1 -4.30  1  -1       
FCHESN21 FCHESN11 3 -4.40  1  -1       
FCIROL21 F1CIRO11 1 -4.30  1  -1       
FCIROL21 F2CIRO11 2 -4.30  1  -1       
FCIROL21 F3CIRO11 3 -4.30  1  -1       
FCOR.P21 FCOR.P11 1 -4.40  1  -1       
FCOR.P21 FCOR.P11 3 -4.40  1  -1       
FCORNI21 FCORNI11 2 -4.30  1  -1       
FCORNI24 F1CORN11 1 -4.30  1  -1       
FCPNIE23 FCPNIE11 2 -4.30  1  -1       
FCPNIE25 FCPNIE13 1 -4.30  1  -1       
FCRENE21 F8CREN11 8 -4.30  1  -1       
FCRENE22 FCRENE12 6 -4.20  1  -1       
FCUBNE21 FCUBNE11 1 -4.30  1  -1       
FCUBNE21 FCUBNE11 2 -4.30  1  -1       
FDAMBR21 F1DAMB11 1 -4.30  1  -1       
FDISTR21 FDISTR11 0 -4.35  1  -1       
FDISTR21 FDISTR11 6 -4.35  1  -1       
FDOMLO22 F4DOML11 4 -4.40  1  -1       
FDOMLO22 F5DOML11 5 -4.40  1  -1       
FDONZA22 FDONZA11 2 -4.30  1  -1       
FDRONN51 FDRONN21 1 -1.00 15 -14       
FDRONN51 FDRONN21 2 -1.24 12  -2       
FDRONN51 FDRONN21 3 -1.00 15  -1       
FECHAL21 FECHAL11 1 -4.30  1  -1       
FECHAL21 FECHAL13 2 -4.40  1  -1       
FECHAL21 FECHAL14 3 -4.40  1  -1       
FEGUZO21 F1EGUZ11 1 -4.40  1  -1       
FFLEAC51 FFLEAC21 4 -1.24 12  -6       
FFLEAC51 FFLEAC21 5 -1.24 12  -9       
FFLEAC52 FFLEAC21 1 -1.00 15 -13       
FFLEAC52 FFLEAC21 2 -1.24 12  -9       
FFLERS51 FFLERS21 1 -1.25 12  -7       
FFLERS51 FFLERS21 2 -1.25 12  -6       
FFLERS51 FFLERS21 3 -1.22 12 -12       
FFRASN21 F1FRAS11 1 -4.15  1  -1       
FFRUGE51 FFRUGE12 1 -1.00 12  -5       
FG.ROU24 F2G.RO21 2 1.276 12   0       
FG.SOL21 F1G.SO11 1 -4.20  1  -1       
FG.SOL21 F2G.SO11 2 -4.30  1  -1       
FGALOR21 FGALOR11 1 -4.40  1  -1       
FGAUDI21 F1GAUD11 1 -4.20  1   0       
FGAUDI22 F2GAUD11 2 -4.30  1  -1       
FGAVRE21 FGAVRE13 1 -4.30  1  -1       
FGEN.P22 F1GEN.11 1 -4.30  1  -1       
FGEN.P23 FGEN.P11 2 -4.30  1  -1       
FGRANZ21 FGRANZ11 1 -4.40  1  -1       
FGRANZ21 FGRANZ11 2 -4.35  1  -1       
FGRANZ21 FGRANZ11 3 -4.40  1  -1       
FGREPI61 FGREPI11 1 -1.00 12  -8       
FGREPI61 FGREPI12 2 -1.00 12  -9       
FGROSN21 F1GROS11 1 -4.30  1  -1       
FGROSN22 FGROSN12 2 -4.30  1  -1       
FGUARB26 FGUARB25 1                    -1.20 90.00 16  -4       SYMM 
FH.PAU21 F2H.PA11 2 -4.60  1  -1       
FHAVR521 FHAVR511 2 -4.30  1  -1       
FHAVR521 FHAVR511 3 -4.30  1  -1       
FJONQU21 FJONQU11 1 -4.30  1  -1       
FJONQU21 FJONQU11 2 -4.30  1  -1       
FL.NEU24 FL.NEU21 1                    -3.06 90.00 16   0       SYMM 
FLATEN21 FLATEN11 1 -4.30  1  -1       
FLATEN24 F2LATE11 2 -4.30  1  -1       
FLATEN25 F3LATE11 3 -4.30  1  -1       
FLAVAL51 FLAVAL21 1 -1.25 12  -9       
FLAVAL51 FLAVAL21 2 -1.25 12  -9       
FLAVAL51 FLAVAL21 4 -1.25 12 -10       
FLESCA61 FLESCA22 1 -1.25 12  -7       
FLESCA61 FLESCA22 2 -1.25 12  -7       
FLESQU21 F1LESQ11 1 -4.30  1  -1       
FLESQU21 FLESQU11 2 -4.30  1  -1       
FLIMEU21 F1LIME11 1 -4.40  1  -1       
FLOUIS51 FLOUIS11 2 -1.01 12 -11       
FLOUIS51 FLOUIS12 4 -1.01 12 -11       
FMARL621 F3MARL11 3 -4.30  1  -1       
FMARL621 FMARL611 1 -4.30  1  -1       
FMARL622 FMARL612 2 -4.30  1  -1       
FMARMA21 F1MARM11 1 -4.50  1  -1       
FMARSI21 FMARSI11 1 -4.60  1  -1       
FMARSI61 FMARSI21 1 -1.15 13  -1       
FMARSI61 FMARSI21 4 -1.15 13  -7       
FMARSI61 FMARSI21 5 -1.25 12  -7       
FMARSI62 FMARSI11 2 -1.00 12 -10       
FMARSI62 FMARSI11 3 -1.00 12 -12       
FMARTY21 F1MART11 1 -4.30  1  -1       
FMARTY21 F2MART11 2 -4.30  1  -1       
FMASTA21 FMASTA12 2 -4.30  1  -1       
FMASTA23 FMASTA11 1 -4.30  1  -1       
FMAZUR23 FMAZUR13 3 -4.30  1  -1       
FMEZE521 F1MEZE11 1 -4.30  1  -1       
FMEZE521 F3MEZE11 3 -4.30  1  -1       
FMEZE521 F4MEZE11 4 -4.30  1  -1       
FMIONS21 F1MION11 1 -4.30  1  -1       
FMIONS22 FMIONS12 3 -4.30  1  -1       
FMIONS23 F2MION11 2 -4.30  1  -1       
FMORBR21 F2MORB11 2 -4.30  1  -1       
FMORBR21 F3MORB11 3 -4.30  1  -1       
FMORBR21 F4MORB11 4 -4.30  1  -1       
FMORBR21 FMORBR11 1 -4.30  1  -1       
FMOULA21 FMOULA11 1 -4.50  1  -1       
FMOULA21 FMOULA12 2 -4.30  1  -1       
FMQIS 23 F1MQIS11 1 -4.75  1   0       
FMQIS 23 F2MQIS11 2 -4.40  1  -1       
FMQIS 23 FMQIS 11 4 -4.40  1  -1       
FMUHLB17 FMUHLB19 1                    -0.68 90.00 16   0       SYMM 
FMUHLB1A FMUHLB18 2                    -0.68 90.00 16   0       SYMM 
FMUR  24 FMUR  21 1                    -2.46 90.00 17   0       SYMM 
FNEOUL21 F1NEOU11 1 -4.30  1  -1       
FNEOUL21 F2NEOU11 2 -4.30  1  -1       
FNIORT24 FNIORT23 5                    -1.20 90.00 16   0       SYMM 
FOUDON21 FOUDON11 1 -4.20  1  -1       
FP.AND14 FP.AND13 1                    -1.09 90.00 16   0       SYMM 
FP.AND21 FP.AND12 2 -4.20  1   0       
FP.GAS21 F1P.GA11 1 -4.30  1  -1       
FP.GAS21 FP.GAS11 5 -4.30  1  -1       
FP.GAS23 F2P.GA11 2 -4.30  1  -1       
FP.GAS23 F3P.GA11 3 -4.30  1  -1       
FP.GAS23 F4P.GA11 4 -4.40  1  -1       
FP.HA521 FP.HA511 2 -4.40  1  -1       
FP.HA521 FP.HA511 3 -4.40  1  -1       
FP.ROU61 FP.ROU21 2 -1.25 12 -11       
FP.ROU61 FP.ROU21 3 -1.25 12 -12       
FP.ROU61 FP.ROU21 4 -1.25 12 -11       
FP.ROU61 FP.ROU21 5 -1.25 12 -10       
FPONTE21 FPONTE11 1 -4.50  1   0       
FPRAGN22 FPRAGN24 1                    -4.90 90.00 16   9       SYMM 
FPREGU21 FPREGU11 1 -4.20  1  -1       
FPREGU51 FPREGU11 1 -1.01 12 -12       
FPREGU51 FPREGU11 2 -1.01 12 -12       
FQUINT21 F1QUIN11 1 -4.40  1  -1       
FQUINT21 FQUINT11 2 -4.40  1  -1       
FRAN.P23 FRAN.P21 1                    1.229 90.00 14  -9       SYMM 
FREALT21 F1REAL11 1 -4.30  1  -1       
FREALT21 F2REAL11 2 -4.30  1  -1       
FREALT21 FREALT11 3 -4.30  1  -1       
FREMIS21 FREMIS11 1 -4.20  1  -1       
FREVIG21 F5REVI11 5 -4.30  1  -1       
FROUGE21 FROUGE11 3 -4.30  1  -1       
FROUGE21 FROUGE11 5 -4.30  1  -1       
FRUEYR21 F1RUEY11 1 -4.25  1   0       
FRULHA21 F3RULH11 3 -4.40  1  -1       
FSANDO51 FSANDO21 1 -1.00 15 -12       
FSANDO51 FSANDO21 2 -1.24 12  -4       
FSAUCA21 FSAUCA11 1 -4.30  1  -1       
FSAUCA23 F3SAUC11 3 -4.40  1  -1       
FSAUCA24 FSAUCA11 2 -4.30  1  -1       
FSAUS521 F1SAUS11 1 -4.30  1  -1       
FSAUS522 FSAUS511 2 -4.45  1  -1       
FSCHEE21 FSCHEE12 1 -4.40  1  -1       
FSEREI21 F2SERE11 2 -4.30  1  -1       
FSEREI22 F1SERE11 1 -4.40  1  -1       
FSIRMI51 FSIRMI21 1 -1.24 12  -4       
FSIRMI51 FSIRMI21 3 -1.24 12  -4       
FSIRMI51 FSIRMI21 5 -1.24 12  -8       
FSIRMI51 FSIRMI21 6 -1.24 12  -5       
FSSAVO21 FSSAVO11 1 -4.30  1  -1       
FSSCAL51 FSSCAL21 1 -1.25 12  -7       
FTAMAR23 F1TAMA11 1 -4.30  1  -1       
FTAMAR23 F2TAMA11 2 -4.30  1  -1       
FTAMAR23 FTAMAR11 3 -4.30  1  -1       
FTAVEL21 FTAVEL11 3 -4.30  1  -1       
FTAVEL21 FTAVEL15 4 -4.30  1  -1       
FTERR651 FTERR611 1 -1.00 12 -11       
FTERR651 FTERR615 3 -1.01 12  -1       
FTERR651 FTERR616 2 -1.01 12  -1       
FTERRI23 FTERRI12 1 -4.30  1  -1       
FTERRI23 FTERRI13 2 -4.30  1  -1       
FTILL551 FTILL511 1 -1.01 12  -7       
FTILL551 FTILL512 4 -1.01 12  -7       
FTOURB21 FTOURB11 3 -4.30  1  -1       
FTOURB21 FTOURB11 4 -4.30  1  -1       
FTRANS21 FTRANS11 1 -4.30  1  -1       
FTRANS21 FTRANS11 2 -4.60  1  -1       
FTRANS61 FTRANS21 1 -1.25 12  -8       
FTRANS61 FTRANS21 2 -1.25 12  -9       
FTRANS61 FTRANS21 3 -1.25 12  -7       
FTRI.P21 FTRI.P11 0 -4.30  1  -1       
FTRI.P21 FTRI.P14 9 -4.30  1  -1       
FV.SEV51 FV.SEV22 1 -1.25 12  -8       
FVAUPA21 FVAUPA11 2 -4.30  1  -1       
FVAUPA21 FVAUPA11 3 -4.30  1  -1       
FVAUPA21 FVAUPA11 4 -4.30  1  -1       
FVERFE21 F1VERF11 1 -4.30  1  -1       
FVERFE21 F2VERF11 2 -4.30  1  -1       
FVESLE21 FVESLE12 2 -4.30  1  -1       
FVESLE22 FVESLE11 3 -4.30  1  -1       
FVIELM21 FVIELM11 2 -4.30  1  -1       
FVIGY 21 FVIGY 14 3 -4.30  1  -1       
FVIGY 22 FVIGY 13 1 -4.30  1  -1       
FVINCE21 FVINCE11 5 -4.30  1  -1       
FVINCE22 F6VINC11 6 -4.30  1  -1       
FVLEJU21 F2VLEJ11 2 -4.30  1  -1       
FVLEJU21 F3VLEJ11 3 -4.30  1  -1       
FVLEJU21 F4VLEJ11 4 -4.30  1  -1       
FVLEJU21 F5VLEJ11 5 -4.30  1  -1       
FVLEJU21 F6VLEJ11 6 -4.40  1  -1       
FVLERB51 FVLERB11 1 -1.01 12  -6       
FVLERB51 FVLERB12 3 -1.01 12  -7       
FVLEVA21 F2VLEV11 2 -4.30  1  -1       
FVLEVA21 F4VLEV11 4 -4.30  1  -1       
FVLEVA21 FVLEVA11 3 -4.30  1  -1       
FWARAN21 FWARAN11 1 -4.30  1  -1       
FWARAN23 FWARAN15 3 -4.30  1  -1       
FWARAN25 FWARAN13 4 -4.30  1  -1       
FWARAN27 FWARAN14 2 -4.30  1  -1       
FWEPPE21 FWEPPE12 1 -4.30  1  -1       
FWEPPE23 FWEPPE11 2 -4.30  1  -1       
FYVE.O21 F1YVE.11 1 -4.40  1  -1       
HBILIC5  HBILIC21 2 1.250 12   0       
HBILIC5  HBILIC22 1 1.250 12   8       
HDAKOV51 HDAKOV2  1 1.250 12   8       
HDAKOV51 HDAKOV2  2 1.250 12   8       
HDONJM51 HDONJM52 1 2.500  1   0       
HERNES5  HERNES11 1 1.120 12   3       
HERNES5  HERNES12 2 1.120 12   3       
HKONJS21 HKONJS11 2 5.000  1   0       
HKONJS22 HKONJS12 1 5.000  1   0       
HKONJS5  HKONJS21 1 1.250 12   4       
HKONJS5  HKONJS22 2 1.250 12   0       
HKONJS5  HKONJS22 3 1.250 12   4       
HMEDUR5  HMEDUR2  1 1.250 12  12       
HMELIN21 HMELIN12 2 5.000  1   0       
HMELIN22 HMELIN11 1 5.000  1   0       
HMELIN5  HMELIN21 2 1.250 12   9       
HMELIN5  HMELIN22 1 1.250 12   9       
HMRACL5  HMRACL2  1 1.250 12   8       
HMRACL5  HMRACL2  2 1.250 12   0       
HMRACL5  HMRACL2  3 1.250 12   0       
HPEHLI5  HPEHLI2  1 1.250 12   6       
HPEHLI5  HPEHLI2  2 1.250 12   6       
HPLAT 5  HPLAT 2  1 1.250 12  12       
HPLAT 5  HPLAT 2  2 1.250 12  12       
HSENJ 5  HSENJ 2  1                    1.100 60.00 12   4       ASYM 
HTEPLO51 HTEPLO22 3 1.250 12   4       
HTEPLO52 HTEPLO21 1 1.250 12   4       
HTEPLO52 HTEPLO22 2 1.250 12   4       
HTESIS5  HTESIS21 1 1.250 12   8       
HTUMBR5  HTUMBR11 1 1.250 12   5       
HTUMBR5  HTUMBR11 3 2.500  2   0       
HTUMBR5  HTUMBR12 2 1.250 12   5       
HVELEB5  HVELEB1  1 1.120 12   8       
HZAKUC5  HZAKUC2  1 1.250 12  12       
HZERJA2  HZERJA12 1                    0.900 60.00 12  -1       ASYM 
HZERJA5  HZERJA11 2 1.120 12   6       
HZERJA5  HZERJA12 1 1.120 12   6       
IBSAN111 IBSAN112 1                    0.953 90.00 32  32 0.000 SYMM 
ICEPR121 ICEPR111 1 0.987 12   3       
ICEPR22Z ICEPR211 1 0.934 12  12       
ICMPT121 ICMPT122 1                    2.875 90.00 32   0 0.000 SYMM 
ICMPTA21 ICMPTA22 1                    2.875 90.00 32   0 0.000 SYMM 
IFGPN111 IFGPN11Z 1                    0.953 90.00 32   1 0.000 SYMM 
IFGPN111 IFGPN11Z 2                    0.953 90.00 32   1 0.000 SYMM 
IKOTR121 IKOTR111 1 0.869 12   6       
IKOTR22Z IKOTR211 1 0.934 12  12       
IPDRV121 IPDRV122 1                    3.756 90.00 16 -14 0.000 SYMM 
IRONT113 IRONT111 1                    0.717 90.00 33   0 0.000 ASYM 
IRONT113 IRONT111 2                    0.717 90.00 33   8 -1110 ASYM 
IRONT113 IRONT111 3                    1.479 90.00 16   0 0.000 ASYM 
IRONT113 IRONT111 4                    1.479 90.00 16   0 0.000 ASYM 
LBERIC51 LBERIC22 1 1.250 12  -8       
LBERIC51 LBERIC22 2 1.250 12  -8       
LCIRKO51 LCIRKO11 1 1.250 12  -3       
LCIRKO51 LCIRKO12 1 1.250 12  -3       
LDIVAC12 LDIVAC13 2                    2.270 90.00 32 -23       SYMM 
LDIVAC51 LDIVAC11 1 1.250 12  -2       
LDIVAC51 LDIVAC12 1 1.250 12  -2       
LDIVAC51 LDIVAC21 1 1.250 12  -8       
LDIVAC51 LDIVAC22 1 1.250 12  -8       
LKLECE51 LKLECE21 1 1.250 12  -7       
LKLECE51 LKLECE22 1 1.250 12  -7       
LKRSKO51 LKRSKO11 1 1.250 12  -1       
LKRSKO51 LKRSKO12 1 1.250 12  -1       
LMARIB51 LMARIB11 1 1.250 12  -3       
LMARIB51 LMARIB12 1 1.250 12  -3       
LOKROG51 LOKROG11 1 1.250 12   0       
LOKROG51 LOKROG11 2 1.250 12   0       
LPODLO51 LPODLO12 1 1.250 12   0       
LPODLO51 LPODLO22 1 1.250 12  -4       
LPODLO51 LPODLO22 2 1.250 12   0       
NAKZO 5A NAKU115A 1 1.460 10 -10       
NAKZO 5B NAKU115B 1 1.460 10 -10       
NBGM222S NBGM222A 1 1.500 10   1       
NBGM222T NBGM222B 1 1.500 10  -1       
NBKK381S NBKK381A 1 1.500 10   7       
NBMR381S NBMR381A 1 1.500 10   2       
NBSL381S NBSL381C 1 1.500 10   1       
NBSL381T NBSL381B 1 1.500 10   1       
NBSL381U NBSL3810 B 1.500 10   1       
NBVW381S NBVW3810 1 1.500 10   1       
NBVW381T NBVW381B 1 1.500 10   3       
NBWK381S NBWK381A 1 1.500 10   5       
NBWK381T NBWK3811 1 1.500 10   5       
NBWK381U NBWK381B 1 1.500 10   5       
NCST1532 NCST381A 1 1.500 10   2       
NCST381S NCST381A 1 1.500 10   1       
NCST381T NCST381A 1 1.500 10   2       
NDDZ5032 NDDZ153B 1 1.500 10   0       
NDIM381S NDIM381F 1 1.500 10   4       
NDIM381T NDIM381I 1 1.500 10   4       
NDIM381U NDIM381A 1 1.500 10   0       
NDIM381V NDIM381H 1 1.500 10   4       
NDOD381S NDOD3810 1 1.500 10   4       
NDOD381T NDOD381A 1 1.500 10   4       
NDOD381U NDOD381B 1 1.500 10   4       
NDTC381S NDTC381B 1 1.500 10   4       
NDTC381T NDTC381A 1 1.500 10   4       
NDZW115A NWEW222A 1 1.500 10   4       
NEEM381S NEEM3812 1 1.500 10   2       
NEEM381T NEEM3816 1 1.500 10   2       
NEEM381U NEEM381D 1 1.500 10   2       
NEHV381S NEHV381A 1 1.500 10   0       
NEHV381T NEHV381B 1 1.500 10   0       
NEHV381U NEHV381A 1 1.500 10   2       
NEHV381V NEHV381B 1 1.500 10   2       
NENS381S NENS381A 1 1.500 10   2       
NENS381T NENS381B 1 1.500 10   2       
NENS381U NENS381B 1 1.500 10   2       
NENS381V NENS381B 1 1.500 10   2       
NENS381W NENS381A 1 1.500 10   2       
NENS381X NENS3811 1 1.500 10   2       
NERP1532 NERP153A 1                    0.998 90.00 10   0       ASYM 
NGT3801S NGT3801A 1 1.500 10   3       
NGT3801T NGT3801B 1 1.500 10   3       
NHGLO 5A NHGL381B 1 0.866 10  10       
NHGLO 5B NHGL381A 1 0.866 10  10       
NHGLO 5C NHGL381B 1 0.866 10  10       
NHNA061A NHNL3811 1 1.500 10   0       
NHSW222S NHSW222A 1 1.500 10   6       
NHSW222T NHSW222B 1 1.127 14   2       
NHSW222U NHSW222B 1 1.127 14   2       
NKIJ381S NKIJ381A 1 1.500 10   4       
NKIJ381T NKIJ381B 1 1.500 10   4       
NKIJ381U NKIJ381A 1 1.500 10   4       
NLLS381S NLLS381B 1 1.500 10   5       
NLLS381T NLLS381A 1 1.500 10   5       
NLLS381U NLLS3811 1 1.500 10   6       
NLSM222S NLSM222A 1 1.500 10  -1       
NLSM222T NLSM222A 1 1.500 10   2       
NMBT381S NMBT381B 1 1.500 10   2       
NMBT381T NMBT381B 1 1.500 10   2       
NMBT381U NMBT381A 1 1.500 10   2       
NMBT381V NMBT381A 1 1.500 10   2       
NMDB103A NMDB153A 1 1.500 13   0       
NMEE222S NMEE222A 1 1.500 10   4       
NMEE222T NMEE222B 1 1.500 10   4       
NMEE3811 NMEE381A A                    4.549 90.00 16   0       SYMM 
NMEE3812 NMEE381B C                    4.549 90.00 16   0       SYMM 
NMEE3813 NMEE381D B                    4.549 90.00 16  -3       SYMM 
NMEE381S NMEE381C C 1.500 10   3       
NMVL381S NMVL3810 1 1.500 10   1       
NMVL381T NMVL3813 1 1.500 10   1       
NNOP A51 NWMD1151 1 1.510 16   0       
NOHK222S NOHK222A 1 1.500 10  -1       
NOHK222T NOHK222A 1 1.500 10  -1       
NOHK222U NOHK222B 1 1.500 10  -1       
NOZN381S NOZN381A 1 1.500 10   4       
NOZN381T NOZN381A 1 1.500 10   0       
NOZN381U NOZN3810 1 1.500 10   4       
NRBB222S NRBB222A 1 1.500 10   0       
NRBB222T NRBB222B 1 1.500 10   0       
NRK10 31 NRK1503A 1 1.670 11   0       
NRK10 31 NRK1503B 1 1.670 11   0       
NRK10 31 NRK1503B 2 1.670 11   0       
NRLL381S NRLL381B 1 1.500 10   2       
NRLL381T NRLL381B 1 1.500 10   2       
NRWE I51 NWMD1150 1 1.510 16   0       
NSMH381S NSMH3810 1 1.500 10   0       
NULW1530 NULW1532 1                    0.315 -1.42 10   0       ASYM 
NULW153C NULW1531 1                    0.315 -1.42 10   0       ASYM 
NVHZ381S NVHZ3810 1 1.500 10   1       
NVHZ381T NVHZ381B 1 1.500 10   1       
NVHZ381U NVHZ3811 1 1.500 10   1       
NVVL222S NVVL222A 1 1.500 10   3       
NVVL222T NVVL222B 1 1.500 10   3       
NVVL381S NVVL381A 1 1.500 10   2       
NVVL381T NVVL381B 1 1.500 10   2       
NVVL381U NVVL381B 1 1.500 10   2       
NVVL381V NVVL381C 1 1.500 10   2       
NWESTE51 NWMD1150 1 1.510 16   0       
NWEW222S NWEW222B 1 1.520 10   0       
NWL3801S NWL3801B 1 1.500 10   3       
NWL3801T NWL3801A 1 1.500 10   3       
NWL3801U NWL3801D 1 1.500 10   3       
NWTR381S NWTR3811 1 1.500 10   3       
NWTR381T NWTR3812 1 1.500 10   3       
NWTR381U NWTR3817 1 1.500 10  -1       
NZYV222S NZYV222A 1 1.500 10   1       
NZYV222T NZYV222A 1 1.500 10   1       
NZYV222U NZYV222B 1 1.500 10   1       
N_BSAA10 NZKL381W 1 1.500 10   0       
N_BSAB10 NZKL381W 1 1.500 10   0       
N_BSAC10 NZKL381W 1 1.500 10   0       
N_BSAD10 NZKL381W 1 1.500 10   0       
N_BSAE10 NZKL381W 1 1.500 10   0       
N_BSAF10 NZKL381W 1 1.500 10   0       
N_BSAG10 NZKL381Z 1 1.500 10   0       
N_BSAH10 NZKL381Z 1 1.500 10   0       
N_BSAI10 NZKL381Z 1 1.500 10   0       
N_BSAJ10 NZKL381Z 1 1.500 10   0       
N_BSAK10 NZKL381Z 1 1.500 10   0       
N_BSAL10 NZKL381Z 1 1.500 10   0       
N_BSBA10 NZKL381P 1 1.500 10   0       
N_BSBB10 NZKL381P 1 1.500 10   0       
N_BSBC10 NZKL381P 1 1.500 10   0       
N_BSBD10 NZKL381P 1 1.500 10   0       
N_BSBE10 NZKL381P 1 1.500 10   0       
N_BSBF10 NZKL381P 1 1.500 10   0       
N_BSBG10 NZKL381O 1 1.500 10   0       
N_BSBH10 NZKL381O 1 1.500 10   0       
N_BSBI10 NZKL381O 1 1.500 10   0       
N_BSBJ10 NZKL381O 1 1.500 10   0       
N_BSBK10 NZKL381O 1 1.500 10   0       
N_BSBL10 NZKL381O 1 1.500 10   0       
N_BSBM10 NZKL381P 1 1.500 10   0       
N_CC-A1  NMBT3810 1 1.025  2  -1       
N_CR101  NMV-E 1  1 2.500  2   0       
N_DM341  NDMT341  1 1.000  3   0       
N_EC-32  NEC3CA2  1 2.500  2  -1       
N_EC-42  NEC4CA2  1 2.500  2  -1       
N_EC-52  NEC5CA2  1 2.500  2  -1       
N_EC-61  NEC6CA1  1 2.500  2  -1       
N_EC-71  NEC7CA1  1 2.500  2  -1       
N_EC202G NRBB2221 1 1.025  2  -1       
N_EC202S NRBB2221 1 1.025  2  -1       
N_ES1G3  NTNZ153B 1 2.500  3   0       
N_ES1S3  NTNZ153A 1 2.500  3   0       
N_FL-41  NFLT-41  1 2.500  2   1       
N_FL-53  NLLS153A 1 2.500  2   0       
N_HNAA10 NHNL3812 1 1.500 10   0       
N_HNAB10 NHNL3812 1 1.500 10   0       
N_HNAC10 NHNL3812 1 1.500 10   0       
N_HNAD10 NHNL3811 1 1.500 10   0       
N_HNAE10 NHNL3811 1 1.500 10   0       
N_HNAG10 NHNL3812 1 1.500 10   0       
N_HNAH10 NHNL3812 1 1.500 10   0       
N_HNAI10 NHNL3812 1 1.500 10   0       
N_HNAJ10 NHNL3811 1 1.500 10   0       
N_HNAK10 NHNL3811 1 1.500 10   0       
N_HNAL10 NHNL3811 1 1.500 10   0       
N_HZAA10 NHZL381A 1 1.500 10   0       
N_HZAB10 NHZL381A 1 1.500 10   0       
N_HZAC10 NHZL381A 1 1.500 10   0       
N_HZAD10 NHZL381A 1 1.500 10   0       
N_HZAE10 NHZL381A 1 1.500 10   0       
N_HZAF10 NHZL381A 1 1.500 10   0       
N_HZAG10 NHZL381A 1 1.500 10   0       
N_HZAH10 NHZL381A 1 1.500 10   0       
N_HZAJ10 NHZL381A 1 1.500 10   0       
N_HZAK10 NHZL381A 1 1.500 10   0       
N_HZAL10 NHZL381A 1 1.500 10   0       
N_HZAM10 NHZL381A 1 1.500 10   0       
N_HZBN10 NHZL381B 1 1.500 10   0       
N_HZBO10 NHZL381B 1 1.500 10   0       
N_HZBP10 NHZL381B 1 1.500 10   0       
N_HZBQ10 NHZL381B 1 1.500 10   0       
N_HZBR10 NHZL381B 1 1.500 10   0       
N_HZBS10 NHZL381B 1 1.500 10   0       
N_HZBU10 NHZL381B 1 1.500 10   0       
N_HZBV10 NHZL381B 1 1.500 10   0       
N_HZBW10 NHZL381B 1 1.500 10   0       
N_HZBX10 NHZL381B 1 1.500 10   0       
N_HZBY10 NHZL381B 1 1.500 10   0       
N_HZBZ10 NHZL381B 1 1.500 10   0       
N_LTG 5  NECL N51 1 1.360 14   0       
N_MV-11  NMVTR11  1 1.013  2  -1       
N_MV-21  NMVTR21  1 1.013  2  -1       
N_MV-31  NMVTR310 1 1.270  9   0       
N_MV-31  NMVTR311 1 1.270  9   0       
N_RECA3  NRTW1535 1 1.500 10   2       
N_RECB3  NRTW1536 1 1.500 10   2       
N_RECX3  NRTW1539 1 1.500 10   2       
N_RSB 3  NRSB153A 1 1.546 12   0       
N_SL101  NSLT101  1 2.500  2  -1       
N_SL201  NSLT201  1 2.500  2  -1       
N_SNBV5  NSNB1151 1 1.430 14   3       
N_WG0111 N_WG011A 1 1.025  2   0       
N_WG0113 N_WG011A 1 1.025  2   0       
N_WKC13  NHMO153A 1 1.546 12   0       
N_WKC23  NHMO153A 1 1.546 12   0       
N_WKCH3  NHTW1530 1 1.546 12   0       
O6MNGN51 O6MNGN21 1 2.222  9   3       
O6MNGN52 O6MNGN59 2                    3.339 -90.0  8  -2       ASYM 
O6MNGN59 O6MNGN23 2 1.260 14  -3       
O6WERB51 O6WERB22 1 1.833 13   0       
O6WERB51 O6WERB23 3 1.222  9   0       
O6WERB52 O6WERB23 2 1.690 13   0       
O9KIRB51 O9KIRB22 1 2.000 12   0       
O9KIRB52 O9KIRB21 2 2.000 12   0       
O9PRUT51 O9PRUT21 1                    1.500 60.00 12   6       ASYM 
O9THAU51 O9THAU22 1 2.000 12   4       
O9THAU51 O9THAU22 2 2.000 12   4       
O9VILL51 O9VILL21 1 2.000  9   4       
O9VILL52 O9VILL22 2 2.000  9   4       
OBISAM51 OBISAM11 2                    1.468 60.00 13   6       ASYM 
OBISAM52 OBISAM11 4                    1.468 60.00 13   6       ASYM 
OBISAM52 OBISAM12 1                    1.411 60.00 13   6       ASYM 
OBISAM52 OBISAM12 3                    1.476 60.00 13   6       ASYM 
OBISAM53 OBISAM21 3                    1.833 -120  12  -7       ASYM 
OBISAM54 OBISAM22 1                    1.833 -120  12  -3       ASYM 
OBISAM55 OBISAM21 2                    1.833 -120  12  -3       ASYM 
OBISAM56 OBISAM22 4                    1.833 -120  12  -7       ASYM 
ODUERN21 ODUERN11 1                    1.253 60.00 13  -2       ASYM 
ODUERN22 ODUERN12 2                    1.253 60.00 13  -2       ASYM 
ODUERN51 ODUERN21 1                    1.830 -120  12  -5       ASYM 
ODUERN51 ODUERN22 2                    1.760 -120  12  12       ASYM 
OERNST21 OERNST12 2                    1.253 60.00 13  -2       ASYM 
OERNST21 OERNST23 2                    2.252 90.00 28   0       SYMM 
OERNST2Y OERNST11 1                    1.253 60.00 13  -2       ASYM 
OERNST51 OERNST21 3 1.833 12   4       
OERNST51 OERNST22 4 1.833 12   4       
OERNST51 OERNST23 1 1.833 12   2       
OERNST51 OERNST2X 6 1.833 12   0       
OERNST51 OERNST2Y 2 1.833 12   4       
OERNST53 OERNST21 5 1.833 12   4       
OESSL 52 OESSL 59 2                    1.200 120.0 17  -7       ASYM 
OESSL 59 OESSL 51 1 1.200 17   0       
OGREUT41 OGREUT49 1                    4.117 90.00 17   0       ASYM 
OGREUT49 OGREUT21 1 1.200 48   0       
OHAUSR51 OHAUSR21 1 1.833 12   0       
OHAUSR51 OHAUSR21 3 1.833 12   0       
OHAUSR51 OHAUSR22 2 1.833 12   0       
OHAUSR52 OHAUSR59 1 1.833 12   0       
OHAUSR59 OHAUSR22 4                    1.805 -90.0  8   0       ASYM 
OHESSE51 OHESSE21 1                    1.833 -120  12  -6       ASYM 
OHESSE51 OHESSE21 3                    1.833 -120  12  -6       ASYM 
OHESSE52 OHESSE22 2                    1.833 -120  12  -6       ASYM 
OJOCHE59 OJOCHE22 1 1.742 12   0       
OJOCHE59 OJOCHE51 1                    3.015 90.00  8   0       ASYM 
OKAINA51 OKAINA11 1                    1.420 60.00 13   0       ASYM 
OKAINA51 OKAINA12 2                    1.420 60.00 13   0       ASYM 
OKAINA52 OKAINA11 3                    1.420 60.00 13   0       ASYM 
OKAINA52 OKAINA12 4                    1.420 60.00 13   0       ASYM 
OKAPRU51 OKAPRU11 1                    1.420 60.00 13   4       ASYM 
OKAPRU51 OKAPRU12 2                    1.420 60.00 13   4       ASYM 
OKENDL51 OKENDL11 1 1.422 13   3       
OKENDL51 OKENDL11 3 1.422 13   4       
OKENDL52 OKENDL12 2 1.422 13   3       
OLIENN21 OLIENN11 1                    1.253 60.00 13  -2       ASYM 
OLIENN21 OLIENN11 3                    1.253 60.00 13  -2       ASYM 
OLIENN22 OLIENN12 2                    1.253 60.00 13  -2       ASYM 
OLIENN22 OLIENN23 2                    3.616 90.00 32   0       SYMM 
OLIENN51 OLIENN22 1                    1.833 -120  12  -3       ASYM 
OLIENN52 OLIENN22 2                    1.833 -120  12  -3       ASYM 
OMALTA51 OMALTA21 1                    1.833 -120  12  -2       ASYM 
OMALTA51 OMALTA22 2                    1.833 -120  12  -2       ASYM 
ONAUDE21 ONAUDE11 1 1.253 13   1       
ONAUDE21 ONAUDE22 1                    4.550 90.00 16   0       SYMM 
ONAUDE21 ONAUDE22 2                    4.550 90.00 16   0       SYMM 
ONEUSI51 ONEUSI22 1                    1.690 -120  12  -5       ASYM 
ONEUSI51 ONEUSI22 2                    1.690 -120  12  -5       ASYM 
OOBERS21 OOBERS11 1                    1.253 60.00 13   0       ASYM 
OOBERS22 OOBERS11 3                    1.253 60.00 13   0       ASYM 
OOBERS22 OOBERS12 2                    1.253 60.00 13   0       ASYM 
OOBERS51 OOBERS22 2                    1.833 -120  12   0       ASYM 
OOBERS51 OOBERS22 3                    1.833 -120  12   0       ASYM 
OOBERS52 OOBERS21 1                    1.833 -120  12   0       ASYM 
OOSTST51 OOSTST11 1                    1.420 60.00 13   3       ASYM 
OOSTST52 OOSTST11 2                    1.420 60.00 13   3       ASYM 
OPETER21 OPETER11 3                    1.253 60.00 13  -1       ASYM 
OPETER21 OPETER13 2                    1.253 60.00 13  -1       ASYM 
OPETER22 OPETER11 1                    1.253 60.00 13  -1       ASYM 
OPETER51 OPETER21 1 1.833 12   4       
OPETER51 OPETER21 3 1.833 12   4       
OPETER52 OPETER21 2 1.833 12   4       
OPOTTE59 OPOTTE11 1 1.153 12   2       
OPOTTE59 OPOTTE52 1                    2.358 -90.0 12   2       ASYM 
OSALZA51 OSALZA21 1                    1.833 -120  12  -5       ASYM 
OSALZA51 OSALZA21 3                    1.833 -120  12  -5       ASYM 
OSALZA51 OSALZA22 2                    1.833 -120  12  -5       ASYM 
OSARA 51 OSARA 12 1                    1.411 60.00 13   9       ASYM 
OSARA 52 OSARA 11 2                    1.403 60.00 13   9       ASYM 
OSIMME51 OSIMME12 1 1.420 13   2       
OSIMME52 OSIMME12 4                    1.420 -120  13   0       ASYM 
OSIMME53 OSIMME12 3 1.420 13   0       
OSIMME55 OSIMME12 2 1.420 13   3       
OSUEDB51 OSUEDB11 1                    1.420 60.00 13 -13       ASYM 
OSUEDB51 OSUEDB11 2                    1.420 60.00 13   2       ASYM 
OTAUER21 OTAUER22 2                    2.252 90.00 28   0       SYMM 
OTAUER22 OTAUER11 1                    1.253 60.00 13  -2       ASYM 
OTAUER22 OTAUER11 3                    1.253 60.00 13  -2       ASYM 
OTAUER22 OTAUER12 2                    1.253 60.00 13  -2       ASYM 
OTERNI21 OTERNI22 2                    2.252 90.00 28   0       SYMM 
OTERNI51 OTERNI21 1                    1.833 -120  12  -1       ASYM 
OTERNI51 OTERNI21 3                    1.833 -120  12  -1       ASYM 
OTERNI53 OTERNI21 4                    1.833 -120  12   0       ASYM 
OTERNI53 OTERNI22 2                    1.833 -120  12  -5       ASYM 
OTHEIS59 OTHEIS11 1 1.153 12   2       
OTHEIS59 OTHEIS52 1                    2.358 -90.0 12   2       ASYM 
OVILLA51 OVILLA21 1                    1.833 -120  12   0       ASYM 
OVILLA52 OVILLA22 2                    1.833 -120  12   0       ASYM 
OWEISS51 OWEISS22 2 1.692 13   2       
OWEISS51 OWEISS59 1                    1.280 60.00 10  -4       ASYM 
OWEISS59 OWEISS21 1                    2.174 90.00 10   3       ASYM 
OWESTT13 OWESTT22 1                    1.388 -120   9   0       ASYM 
OWESTT51 OWESTT21 1 2.000  9   0       
OWESTT52 OWESTT22 2 2.000  9   0       
OWIEN 21 OWIEN 11 1                    1.253 60.00 13  -2       ASYM 
OWIEN 22 OWIEN 12 2                    1.253 60.00 13  -2       ASYM 
OWIEN 51 OWIEN 21 3                    1.833 -120  12   0       ASYM 
OWIEN 52 OWIEN 22 2                    1.833 -120  12  -2       ASYM 
OWIEN 53 OWIEN 21 1                    1.833 -120  12  -2       ASYM 
OWINO 52 OWINO 11 1                    1.421 -120  13  -2       ASYM 
OWINO 53 OWINO 12 2                    1.421 -120  13  -2       ASYM 
OWISU 51 OWISU 11 2 1.421 13   4       
OWISU 52 OWISU 11 1 1.422 13   4       
OWISU 53 OWISU 12 3 1.422 13   5       
OYBBSF21 OYBBSF23 3                    2.250 90.00 28   0       SYMM 
OYBBSF51 OYBBSF21 1                    1.833 -120  12  -7       ASYM 
OYBBSF52 OYBBSF23 2                    1.833 -120  12  -7       ASYM 
OZAYA 21 OZAYA 11 1                    1.253 60.00 13  -2       ASYM 
OZAYA 58 OZAYA 11 2 1.420 13  -1       
OZAYA 58 OZAYA 52 2                    3.863 90.00 16   0       SYMM 
OZAYA 59 OZAYA 11 1 1.420 13  -1       
OZAYA 59 OZAYA 51 1                    3.863 90.00 16  -2 -184  SYMM 
OZELL 11 OZELL 21 1 1.250  6   0       
OZELL 12 OZELL 22 2 1.250  6   0       
OZELL 51 OZELL 21 1                    1.833 -120  12   0       ASYM 
OZELTW51 OZELTW21 1                    1.833 -120  12  -6       ASYM 
OZELTW52 OZELTW21 2                    1.833 -120  12  -6       ASYM 
OZURND51 OZURND11 2                    1.420 60.00 13   0       ASYM 
OZURND51 OZURND11 3                    1.420 60.00 13   0       ASYM 
OZURND52 OZURND12 1                    1.420 60.00 13   0       ASYM 
OZURND52 OZURND12 4                    1.420 60.00 13   0       ASYM 
SALBUL21 SALBUL61 2 -1.41 15  -5       
SALBUL22 SALBUL64 1 -1.35 11  -3       
SBANLI21 SBANLI42 2 -1.13 11  -7       
SBANLI22 SBANLI42 1 -1.13 11  -4       
SBATIA11 SBATIA71 1 2.500  2   0       
SBATIA13 SBATIA72 2 2.500  2   0       
SBENKE2T SBENKE12 1 0.005 11   0       
SBENKE2T SBENKE21 1                    1.457 60.00 11  -7       ASYM 
SBEZNA2T SBEZNA12 1 -1.20 12  -2       
SBEZNA2T SBEZNA21 1                    1.341 90.00 17   0       ASYM 
SBICKI1T SBICKI21 1                    0.870 -120  17  -3       ASYM 
SBICKI1U SBICKI21 2                    0.870 -120  17  -3       ASYM 
SBREIT1T SBREIT22 1 0.976 15  -9       
SCHAMO1T SCHAMO23 1                    1.459 60.00 17  -9       ASYM 
SCHATE2T SCHATE13 1 -0.82 12  -1       
SCHATE2T SCHATE22 1                    1.250 -90.0 14  11       ASYM 
SCHIPP21 SCHIPP64 1 -1.20 15   0       
SCHIPP22 SCHIPP66 3 -1.20 15   0       
SCHIPP24 SCHIPP62 2 -1.20 15   0       
SCHIPP2T SCHIPP11 1 -1.24 12  -2       
SCHIPP2T SCHIPP21 1                    1.052 90.00 16  -8       ASYM 
SCRANS22 SCRANS42 1 -1.13 11  -4       
SGABI_21 SGABI_71 1 2.498  2  -2       
SGALMI21 SGALMI41 1 -1.13 11  -3       
SGALMI21 SGALMI42 2 -1.13 11  -3       
SGOESG2T SGOESG11 1 0.005 11   0       
SGOESG2T SGOESG24 1                    1.457 60.00 11   0       ASYM 
SGONDO21 SGONDO71 1 -4.17  2   0       
SINNER2T SINNER34 1 2.065 11   1       
SINNER2U SINNER36 2 1.951 11  -2       
SLAUFE2T SLAUFE18 1 -1.20 12  -3       
SLAUFE2T SLAUFE21 1                    1.049 90.00 16  -3       ASYM 
SLAVOR2T SLAVOR13 1 -1.20 12  -3       
SLAVOR2T SLAVOR24 1                    1.398 90.00 12   2       ASYM 
SLUPFG23 SLUPFG71 1 1.856 12  -1       
SLUPFG23 SLUPFG72 2 1.856 12  -1       
SLUPFG24 SLUPFG73 3 1.856 12  -1       
SLUPFG24 SLUPFG74 4 1.856 12  -1       
SMANNO31 SMANNO21 1 -0.98 10  -2       
SMANNO32 SMANNO21 2 -0.97 10  -2       
SMATHO21 SMATHO41 1 -1.13 11  -3       
SMENDR3T SMENDR11 1 -1.35  9  -6       
SMENDR3T SMENDR32 1                    2.610 -90.0 17   0       ASYM 
SMETTL1T SMETTL22 1                    1.454 60.00 11  -5       ASYM 
SMETTL2T SMETTL12 2 1.200 12  -2       
SMETTL2T SMETTL22 2                    1.050 90.00 16   7       ASYM 
SMOERE21 SMOERE65 2 -0.80 15   2       
SMOERE22 SMOERE61 1 -0.80 15   1       
SMUEHB2T SMUEHB11 1 -1.18 12  -2       
SMUEHB2T SMUEHB22 1                    1.052 -90.0 16  -5       ASYM 
SPRADE1A SPRADE51 1 0.780 11   7       
SPRADE1A SPRADE52 2 0.780 11   7       
SPRADE1T SPRADE15 1 0.950  1   0       
SPRADE1U SPRADE15 2 0.950  1   0       
SRIDDE23 SRIDDE61 2 -1.60 10  -1       
SRIDDE25 SRIDDE61 1 -1.60 10  -1       
SROBBI33 SROBBI15 1 -1.20 13  -4       
SROBBI33 SROBBI15 2 -1.20 13  -4       
SROMAN21 SROMAN44 1 -1.13 11  -2       
SROMAN23 SROMAN43 2 -1.13 11  -2       
SROMAN2T SROMAN16 1 -1.20 12  -3       
SROMAN2T SROMAN21 1                    1.341 90.00 17  -2       ASYM 
SS.TRI22 SS.TRI61 1 -1.50  9  -6       
SS.TRI22 SS.TRI64 2 1.086 15  -3       
SS.TRI4T SS.TRI22 1 -1.50  9  -2       
SS.TRI4T SS.TRI41 1                    2.110 90.00  8   0       ASYM 
SS.TRI4U SS.TRI21 2 -1.50  9  -2       
SS.TRI4U SS.TRI42 2                    2.110 90.00  8  -2       ASYM 
SSAREL21 SSAREL51 1 1.373 11   3       
SSILS_1T SSILS_23 1 1.500 11   0       
SSILS_1U SSILS_23 2 1.500 11   0       
SSOAZZ1T SSOAZZ21 2                    0.964 60.00 17   0       ASYM 
SSTALD21 SSTALD61 1 1.300 10   1       
SSTALD21 SSTALD62 2 1.300 10   0       
SVAUX_21 SVAUX_41 1 -1.13 11  -4       
SVAUX_22 SVAUX_42 2 -1.13 11  -7       
SVERBO1T SVERBO22 1 1.020  8  -4       
SVEYTA1T SVEYTA25 1 0.607 10  -2       
SVEYTA1U SVEYTA25 2 0.607 10  -2       
ZABR2151 ZABR2221 1 1.000 10   3       
ZABR2151 ZABR2221 2 1.000 10   4       
ZADA4151 ZADA4221 1 0.806 13   7       
ZADA4151 ZADA4221 2 1.000 10   6       
ZANI3151 ZANI3221 1 1.000 10   4       
ZAW21P2  ZZAW5151 1 1.040 17   0       
ZBGC2151 ZBGC2221 1 0.983 13   0       
ZBIR3151 ZBIR3221 1 0.806 13   2       
ZBIR3152 ZBIR3221 1 1.000 10   3       
ZBLA3151 ZBLA3221 1 0.924 12   0       
ZBLA3152 ZBLA3221 1 0.806 13   2       
ZBOG4151 ZBOG4221 1 0.968 13   6       
ZBOG4152 ZBOG4221 1 0.806 13   5       
ZBYC3411 ZBYC3221 1 1.000 10  -4       
ZBYC3411 ZBYC3221 2 1.000 10  -4       
ZBYD5151 ZBYD5221 1 1.000 10   5       
ZCHM2151 ZCHM2221 1 1.000 10   4       
ZCHS2151 ZCHS2221 1 0.983 13   7       
ZCPC4151 ZCPC4221 1 0.806 13   3       
ZCRN4411 ZCRN4151 1 1.500  8  -4       
ZCRN4411 ZCRN4151 2 1.394  8  -4       
ZCZE4151 ZCZE4221 1 1.000 10   6       
ZCZE4151 ZCZE4221 2 1.000 10   6       
ZDAW5411 ZDAW5151 1 1.500  8   0       
ZDBN3151 ZDBN3411 1 1.450  8   0       
ZDBN3152 ZDBN3411 1 1.450  8   0       
ZDOD4151 ZDOD4221 1 1.006 13   6       
ZDUN5151 ZDUN5411 1 1.450  8   3       
ZDUN5222 ZDUN5221 1                    1.166 90.00 12   1 0.000 SYMM 
ZDUN5411 ZDUN5151 2 1.510  8  -5       
ZDUN5411 ZDUN5222 1 0.620 13   1       
ZEKB1151 ZEKB1411 1 1.450  8   4       
ZELK1151 ZELK1221 1 0.806 13   6       
ZELK1151 ZELK1221 2 0.806 13   6       
ZGBL5411 ZGBL5151 1 1.500  8  -4       
ZGBL5411 ZGBL5152 1 1.500  8  -4       
ZGDA5151 ZGDA5221 1 0.714 14   4       
ZGDA5151 ZGDA5221 2 0.714 14   5       
ZGDA5411 ZGDA5221 1 0.990  9  -2       
ZGLN4151 ZGLN4221 1 0.968 13   8       
ZGLN4151 ZGLN4221 2 1.000 10   8       
ZGOR4151 ZGOR4221 1 0.968 13   4       
ZGOR4151 ZGOR4221 2 0.806 13   4       
ZGRO3151 ZGRO3221 1 0.975 13   1       
ZGRO3151 ZGRO3221 2 1.000 10  -1       
ZGRU5151 ZGRU5221 1 1.000 10   7       
ZGRU5151 ZGRU5411 1 1.450  8   3       
ZGRU5411 ZGRU5151 2 1.270  8  -3       
ZGRU5411 ZGRUXX2X 1 0.415 12  -2       
ZGRUXX2X ZGRU5221 1                    0.826 90.00 11   3 0.000 SYMM 
ZHAL3151 ZHAL3221 1 0.975 13   0       
ZHAL3152 ZHAL3221 1 4.448 10   0       
ZJAM3152 ZJAM3221 1 0.975 13  -3       
ZJAN1151 ZJAN1221 1 0.806 13   5       
ZJAN1152 ZJAN1221 1 0.806 13   5       
ZJAS5151 ZJAS5221 1 0.806 13   7       
ZJAS5411 ZJAS5151 1 1.450  8   0       
ZJOA3411 ZJOAP221 1 1.000 10  -4       
ZJOA3411 ZJOAP222 1 1.000 10  -4       
ZJOAP221 ZJOA3221 1                    1.527 90.00 11  -1 0.000 SYMM 
ZJOAP222 ZJOA3221 1                    1.527 90.00 11  -1 0.000 SYMM 
ZKAT3151 ZKAT3221 1 0.975 13   3       
ZKAT3151 ZKAT3221 2 0.806 13   4       
ZKED3151 ZKED3221 1 0.806 13   3       
ZKIE2411 ZKIE2221 1 1.250  8   0       
ZKLA3151 ZKLA3221 1 1.000 10   4       
ZKLA3152 ZKLA3221 1 0.916 12   4       
ZKOM3151 ZKOM3221 1 0.806 13   3       
ZKOM3152 ZKOM3221 1 0.806 13   3       
ZKON4151 ZKON4221 1 0.968 13   3       
ZKON4152 ZKON4221 1 1.000 10   6       
ZKOP3151 ZKOP3221 1 1.000 10   2       
ZKOP3152 ZKOP3221 1 1.000 10   3       
ZKOR1151 ZKOR1411 1 1.450  8   6       
ZKOZ2151 ZKOZ2221 1 0.806 13   3       
ZKOZ2151 ZKOZ2221 2 1.000 10   2       
ZKOZ2411 ZKOZ2221 1 1.241  9   0       
ZKPK2151 ZKPK2221 1 1.000 10   6       
ZKPK2151 ZKPK2221 2 1.000 10   6       
ZKRA4411 ZKRA4221 1 1.140  7  -3       
ZKRA4411 ZKRA4221 2 1.000 10  -2       
ZKRI2411 ZKRI2151 1 1.778  8  -5       
ZKRM4151 ZKRM4411 1 1.450  8   0       
ZLAG3151 ZLAG3221 1 1.000 10   3       
ZLAG3411 ZLAG3152 1 1.270  8  -1       
ZLAG3411 ZLAG3221 1 1.200 10  -1       
ZLES4151 ZLES4221 1 1.000 10   4       
ZLES4151 ZLES4221 2 0.968 13   1       
ZLOS3151 ZLOS3221 1 0.806 13   0       
ZLSN4151 ZLSN4221 1 1.000 10  -1       
ZLSN4151 ZLSN4221 2 1.200 10   0       
ZLSN4151 ZLSN4221 3 1.000 10   0       
ZLSY2411 ZLSY2151 1 1.500  8  -3       
ZLSY2411 ZLSY2151 2 1.500  8  -3       
ZLUA3151 ZLUA3221 1 1.000 10   5       
ZLUA3151 ZLUA3221 2 1.000 10   5       
ZMIK4151 ZMIK4221 1 1.000 10   4       
ZMIK4151 ZMIK4221 2 1.000 10   4       
ZMIK4411 ZMIKP221 1 1.110  9   0       
ZMIK4411 ZMIKP222 1 1.110  9   0       
ZMIK4412 ZMIK4414 1                    1.111 90.00 32   0 0.000 SYMM 
ZMIK4413 ZMIK4415 1                    1.111 90.00 32   0 0.000 SYMM 
ZMIK4414 ZMIK4411 1                    1.111 90.00 32   0 0.000 SYMM 
ZMIK4415 ZMIK4411 1                    1.111 90.00 32   0 0.000 SYMM 
ZMIKP221 ZMIK4221 1                    1.470 90.00 12   3 0.000 SYMM 
ZMIKP222 ZMIK4221 1                    1.470 90.00 12   3 0.000 SYMM 
ZMIL1152 ZMIL1221 1 1.000 10   1       
ZMIL1411 ZMIL1151 1 1.520  8  -4       
ZMIL1411 ZMIL1152 1 1.270  8  -3       
ZMIL1411 ZMILP221 1 1.250 11   0       
ZMILP221 ZMIL1221 1                    1.049 90.00 12   2 0.000 SYMM 
ZMKR2151 ZMKR2221 1 4.448 10   0       
ZMON4151 ZMON4221 1 1.000 10   8       
ZMON4411 ZMON4152 1 1.270  8  -6       
ZMON4411 ZMON4221 1 1.000 10   3       
ZMOR1151 ZMOR1221 1 1.000 10   4       
ZMOR1152 ZMOR1221 1 1.000 10   7       
ZMOR1153 ZMOR1221 1 0.806 13   8       
ZMOS3151 ZMOS3221 1 0.936 10   1       
ZMOS3152 ZMOS3221 1 0.975 13   1       
ZMSK1411 ZMSK1151 1 1.283  8  -5       
ZMSK1411 ZMSK1152 1 1.270  8  -6       
ZNAR1151 ZNAR1411 1 1.450  8   3       
ZNAR1411 ZNAR1151 2 1.414  8  -1       
ZNCR4151 ZNCR4221 1 1.000 10   0       
ZNCR4151 ZNCR4221 2 1.000 10   0       
ZOLM5411 ZOLM5151 1 1.450  8   1       
ZOLM5411 ZOLM5151 2 1.404  8   0       
ZOLM5411 ZOLM5221 1 0.990  9  -6       
ZOLS5151 ZOLS5221 1 1.000 10  -3       
ZOLS5151 ZOLS5221 2 1.000 10  -2       
ZOLT1151 ZOLT1411 1 1.450  8   4       
ZOLT1411 ZOLT1221 1 1.250  9   0       
ZOLT1411 ZOLT1221 2 1.250  9   0       
ZOSC2411 ZOSC2151 1 1.500  8  -2       
ZOSC2411 ZOSP2151 1 1.687  9   0       
ZOSR4151 ZOSR4411 2 1.450  8   3       
ZOSR4411 ZOSR4151 1 1.270  8  -1       
ZOST1151 ZOST1221 1 1.000 10   3       
ZOST1151 ZOST1411 1 1.450  8   0       
ZOST1411 ZOST1221 1 1.000 10  -3       
ZPAB1151 ZPAB1221 1 0.968 13   4       
ZPAB1152 ZPAB1221 1 1.000 10   5       
ZPAI1151 ZBEK1221 1 1.000 10   5       
ZPAI1152 ZBEK1222 1 1.000 10  -1       
ZPAS4411 ZPAS4151 1 1.270  8   0       
ZPAS4411 ZPAS4152 1 1.470  8  -1       
ZPAT4151 ZPAT4221 1 0.968 13   6       
ZPAT4411 ZPAT4221 1 1.020 10   0       
ZPDE1151 ZPDE1221 1 0.806 13   7       
ZPDE1152 ZPDE1221 1 0.806 13   6       
ZPEL2151 ZPEL2221 1 1.000 10   2       
ZPEL2411 ZPELXX2X 1 0.620 13  -9       
ZPELXX2X ZPEL2221 1                    1.166 90.00 12 -11 0.000 SYMM 
ZPIA1151 ZPIA1221 1 0.968 13   8       
ZPIA1152 ZPIA1221 1 0.968 13   8       
ZPIO1151 ZPIO1221 1 0.806 13   4       
ZPIO1152 ZPIO1221 1 1.000 10   3       
ZPKW4151 ZPKW4221 1 0.968 13   5       
ZPKW4151 ZPKW4221 2 0.968 13   5       
ZPLC4151 ZPLC4221 1 0.968 13   7       
ZPLC4152 ZPLC4221 1 0.968 13   3       
ZPLE4152 ZPLE4221 1 0.806 13   4       
ZPLE4411 ZPLE4151 1 1.475  8  -1       
ZPLE4411 ZPLE4153 1 1.270  8  -3       
ZPLE4411 ZPLE4221 1 1.250  8   0       
ZPLO1151 ZPLO1411 1 1.450  8   4       
ZPLO1411 ZPLO1152 1 1.470  8  -5       
ZPLP5151 ZPLP5411 1 1.450  8   4       
ZPOL4151 ZPOL4221 1 0.806 13   3       
ZPOL4152 ZPOL4411 1 1.450  8   0       
ZPOL4153 ZPOL4221 1 0.968 13   2       
ZPOL4411 ZPOL4221 1 1.000 10  -6       
ZPPD4151 ZPPD4221 1 0.806 13   9       
ZPRB3151 ZPRB3221 1 0.806 13   5       
ZRAD2151 ZRAD2221 1 0.806 13   6       
ZRAD2151 ZRAD2221 2 0.975 13   8       
ZREC4151 ZREC4221 1 1.000 10   6       
ZREC4151 ZREC4221 2 1.000 10   6       
ZROG1411 ZROG1221 1 1.000 10   0       
ZROG1411 ZROG1222 1 1.000 10   0       
ZROK3411 ZROK3151 1 1.500  8  -4       
ZROK3411 ZROK3152 1 1.500  8  -4       
ZROZ2151 ZROZ2221 1 0.975 13   6       
ZROZ2151 ZROZ2221 2 0.936 10   6       
ZRZE2152 ZRZE2411 1 1.450  8  -7       
ZRZE2411 ZRZE2151 1 1.500  8  -4       
ZSDU1151 ZSDU1411 1 1.450  8   0       
ZSIE3151 ZSIE3221 1 0.975 13   3       
ZSIE3152 ZSIE3221 1 0.806 13   0       
ZSKA3151 ZSKA3221 1 1.000 10   5       
ZSKA3151 ZSKA3221 2 1.000 10   5       
ZSKA3151 ZSKA3411 1 1.450  8   0       
ZSLK5152 ZSLK5411 1 1.450  8   0       
ZSLK5411 ZSLK5151 1 1.382  9  -2       
ZSLO5151 ZSLK5411 1 1.450  8   3       
ZSOC1151 ZSOC1221 1 0.968 13   2       
ZSTW2151 ZSTW2221 1 1.000 10   2       
ZSTW2151 ZSTW2221 2 1.000 10   2       
ZSWI4151 ZSWI4221 1 0.968 13   5       
ZSWI4151 ZSWI4411 1 1.450  8   1       
ZSWI4411 ZSWI4221 1 1.000 10  -1       
ZTAW3411 ZTAW3151 1 1.850  7  -2       
ZTCN3411 ZTCN3151 1 1.504  7   0       
ZTCN3411 ZTCN3152 1 1.504  7   0       
ZTEL5151 ZTEL5221 1 0.806 13   9       
ZTEL5151 ZTEL5221 2 1.000 10   8       
ZTRE1411 ZTRE1151 1 1.470  8  -3       
ZTRE1411 ZTRE1152 1 1.470  8  -3       
ZWAN3151 ZWAN3221 1 0.975 13   5       
ZWAN3152 ZWAN3221 1 1.000 10   5       
ZWIE3151 ZWIE3411 1 1.450  8   5       
ZWIE3152 ZWIE3221 1 0.806 13   3       
ZWIE3152 ZWIE3221 2 1.000 10   3       
ZWIE3152 ZWIE3221 3 1.000 10   5       
ZWIE3221 ZWIE3411 1 1.225 12   0       
ZWLA5151 ZWLA5221 1 1.000 10   8       
ZWLA5151 ZWLA5221 2 1.000 10   8       
ZWRC4411 ZWRC4151 1 1.410  8   0       
ZWRC4411 ZWRC4152 1 1.410  8   1       
ZWRZ3151 ZWRZ3221 1 0.936 10   0       
ZWRZ3152 ZWRZ3221 1 0.975 13   6       
ZWTO1151 ZWTO1221 1 1.000 10   5       
ZWTO1152 ZWTO1221 1 1.000 10   6       
ZWYS2151 ZWYS1221 1 1.000 10   7       
ZZAM2151 ZZAM2221 1 0.975 13   1       
ZZAW5221 ZAW21P2  1                    1.225 90.00 14   6 0.000 SYMM 
ZZBK4151 ZZBK4221 1 1.000 10  10       
ZZDK5151 ZZDK5221 1 0.770 12   9       
ZZDK5151 ZZDK5411 1 1.450  8   1       
ZZGI1151 ZZGI1221 1 0.806 13   0       
ZZGI1152 ZZGI1221 1 0.806 13   0       
ZZRC5411 ZZRC5151 1 1.500  8  -2       
ZZRC5411 ZZRC5151 2 1.500  8  -2       
ZZRO5151 ZZRC5411 1 1.450  8   3       
ZZUK4151 ZZUK4221 1 1.000 10   4       
ZZUK4151 ZZUK4221 2 1.000 10   5       
ZZUK4151 ZZUK4221 3 0.968 13   5       
ZZYD5151 ZZYD5221 1 0.909 11   8       
ZZYD5151 ZZYD5221 2 1.000 10  10       
